new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.175700548503512,21.757097590311343,30.71224044858956,94.37572322194048,21.642099617910944,50.5748977567258,75.66131634499024,81.45963516391598,40.70106808885788,2.6981291193644066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.82940484935064,47.81970197436571,66.93573710830833,2.6406301331642035,143.6878048982844,51.3785865939151,186.56994355390935,128.30271901928725,67.73942594549764,5.797886495721207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.22496614446551,128.76227858568438,171.07072434892086,72.50405998243325,128.93434322108044,128.58978162708377,105.05324172699773,91.21846685938348,47.876768637361394,3.788880564350209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.04276631087997,192.5403270082312,273.36833797035393,323.8282377546793,343.05970318422686,333.9895623535483,293.8051204940832,225.20450672519604,122.73439614516234,24.110665115679048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.39053149477958,203.9069687012818,286.91648255337617,337.20431770230545,355.57416298525897,343.00220419802673,299.94756858380106,228.64882569554956,123.88264657634834,23.536539900086048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.21699737463675,171.01322536272065,268.0870777040255,240.2450310101965,271.5888956605792,280.14241026186505,281.23316170685086,213.3787377889528,115.50119661045862,21.58460063171074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.30774881962255,72.79112259022975,260.1076883183327,298.339758586218,267.16839089443584,255.8021815245897,215.61773966512465,110.21993634413022,58.20972554842191,6.1999470759181134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.62806388620466,173.99841708988157,45.92482936898609,60.50622641079392,135.42135290479507,156.8909555641054,128.53271496408806,83.29657645989087,44.2028860454116,5.109195630932311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.69456880377585,176.06492200745276,94.37572322194048,200.7492800155203,157.2355171581021,73.42274679202295,94.1461596003442,78.76150604455155,40.815633738053776,19.28853209254324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.53437347172537,87.83121455202567,141.50630200831276,242.5415318725685,140.76011215732368,183.81474777154924,186.68494152630976,150.63394182519158,84.04276631087997,14.75346167720393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.53878192596558,204.82522318766704,286.68691893177987,335.99856828491926,354.13884994627654,343.05970318422686,302.9898269739577,235.88202523025325,140.0139223063346,34.50112101293977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.47764702665796,194.14770468260977,272.4500834839688,330.3731787477987,350.5799653267271,342.7726405764304,303.7364491481513,229.96914076213164,136.74166797137718,33.984494783546964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.64070573068307,191.96620179263817,270.32607958019736,249.3722385038708,276.8126569407075,251.726238352443,227.15644599357137,181.23161662458529,107.5218072247658,26.00510539785415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.84568260693647,82.54995428569725,149.600689366406,190.7038180354608,218.4879334198851,200.52014871712848,118.60138631001992,96.55722611191209,54.47834397027191,8.89807619528252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.36984528295353,49.31208167634391,229.0508862757464,285.53823617738936,329.79862120900117,327.15799107583695,292.2552418059048,228.18969845235696,133.01028639322715,33.63993318955026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.06337692518716,176.75361287224163,249.3156041640796,210.853105628189,247.82279213889692,322.68041964669777,195.00889250599928,89.09446295561207,49.88620689193691,9.012641844478416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.64650807215115,189.15350702407787,276.12396607591853,336.51562683751655,349.3167169231407,340.36157406486245,302.2436371229686,237.83396449862855,139.26730013214095,36.28056332271447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.87970760685488,193.4590138178209,279.91241431706425,331.52099685578014,352.1873430011057,343.3467657920234,308.1565215910902,241.27828346898207,141.73586562990906,37.42881375390047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.58684265759028,203.1032798640925,284.8495453126004,333.5304351103557,365.3904936669267,356.0332902284516,316.4229735845795,242.0244733199712,148.91156617841258,40.815633738053776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.92239832021599,198.3386458271569,277.32928317010027,324.746924564269,342.4855779686339,332.20968772056904,296.15868801945084,233.52845770488557,141.50630200831276,38.060437955693686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.904915698292843,57.348970048236914,86.85546107944026,49.5991442841404,143.80237054748028,38.34750056349018,40.01194490086447,0.574125215593003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.12547338851814,62.05610509897232,175.37579881945933,187.31656572810297,353.6226560400882,345.98739592518757,163.49296322022042,141.85043127910498,82.49288762270156,18.312778619957843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.88110149408275,61.941107126571914,71.98743375304045,179.16467938380956,378.0199514403593,371.64750740584054,331.69306149117625,261.8296316419072,157.9817070090912,44.77701126100459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.7202848159372,208.556604765817,290.6478641315262,339.84494783546967,360.33922934539913,351.61321778551275,314.9305938826013,249.6597334348718,156.3743293347126,45.81026371979019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.24271338679809,199.31439929974232,277.2717841839,324.9769205090698,344.5520828862051,335.1373804615298,300.9233220563865,240.13003303779607,150.11731559579877,44.2603850316118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.87460220900072,137.25829420076997,158.211702953892,234.84877277146765,262.920383086893,251.95580197403928,229.39544786974315,168.7167245003486,103.33129840342322,29.50692335440786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.18374491585114,166.30565798878072,161.13939569485274,299.3159443820079,315.79178170599084,229.1083852619467,31.802991893575363,222.73594122742793,131.57497335424466,37.02718549690808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.149719915932742,32.43461609536857,48.91002109614699,75.60381735879004,59.70253757360462,41.44725793984698,42.021383155439985,16.30334036538233,8.381449965889722,0.1720646353960957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.83528278833758,206.66259680684644,287.71973906736093,337.83550958089415,358.27229210462343,350.29290271893063,316.9395998139723,254.7114300796039,156.77638991490952,49.656210947136096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.07021642819748,199.14233466434615,278.6495982366823,326.41180122484786,346.38902418218,339.27082261987664,305.515891457926,196.0996439509851,130.48422190925888,49.31208167634391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.12910930162555,86.28133586384726,146.9025602470416,148.6820025568163,191.27751092784928,180.65705908578775,163.0909026400235,117.33813790643354,71.98743375304045,20.66634614532554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.7777838021374,208.3270411442207,295.2404335330657,345.8723979527872,367.2274349629016,360.85542325158735,324.1153003624758,261.25550642631424,162.68927438303115,54.3062793348758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.1219130729296,202.81621725629597,281.34772735604673,329.68405555980524,349.3742159093409,343.9779576706121,311.48627491224784,252.1282989326399,162.6317753968309,55.33953179366141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.43322220814068,81.91876240710856,192.13869875123876,238.75221898501377,272.4500834839688,266.8813282866393,229.912074099136,65.84498566332253,47.58970602956489,31.401363636582968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.96318722562584,196.73126815277828,275.89440245432223,359.47760919880506,359.19054659100857,329.1099303442123,267.62795046083295,168.8892214589492,59.41547496580811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19855318869023,181.86280850317397,272.04845522697633,363.38148773555577,307.06577014610446,345.1837070879983,338.8687620396798,263.2074456946895,101.7239207290446,49.48414631174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.172837176528894,66.59117551431164,50.172837176528894,75.60381735879004,50.058271527333,209.01616433221412,190.35925644146408,138.17698101035967,47.99176660976181,6.6015753329105085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.731381578150007,24.110665115679048,37.71587636169697,134.96222566160245,162.45971076143485,75.66131634499024,109.588312142337,47.76177066496099,28.99029712501506,54.59334194267231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.766103521682343,22.61785309049634,87.71664890282976,171.81691419990997,157.5800787520988,197.1328964097707,215.4456750297285,259.8206257105362,167.97053464935954,60.27666278919763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.058968470946944,48.39339486675419,90.52977599459456,337.14681871610526,126.52327670951254,125.83458584472363,142.8266170748949,107.4643082385656,2.6406301331642035,56.02865498165481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.48267682699326,135.4788518909953,292.8293670214978,349.546280544737,369.0073095958808,367.2274349629016,333.70249974575177,271.6463946467794,175.83535838585644,66.30411290651513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.701765032471824,111.7698150323086,223.08050282142463,305.6308894303264,354.0242842970806,374.2885698622092,366.4812451119126,333.185873516359,272.3350855115683,181.86280850317397,69.69136521387294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.873829667867918,107.75137084636212,214.9865477865359,292.5418720904968,339.84494783546967,360.10923340059827,354.6554761756693,333.5300027871511,264.2981971396753,175.49079679185974,67.56692898689704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.45696081483192,113.26262705749131,223.1380018076248,310.6250870888583,348.2263978013594,367.28493394910186,308.5585821712871,292.59937107669697,224.28625223881087,177.09817446623833,38.232502591089776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2295636215962986,62.917292922361824,144.03236649228108,203.5624071072851,231.74901539511083,273.54083492895455,289.49961370034015,192.5403270082312,169.34834870214183,120.03626702579794,40.70106808885788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7556281055646092,101.37935913504788,203.2753444994886,284.8495453126004,334.5636875691413,355.2300337144668,349.77627648953785,318.94903806854785,257.81118745596075,164.98534292219864,63.77848074575134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.098023271200637,21.412535996314645,67.91149058089373,95.00734742373368,101.3218601488477,122.67689715896212,78.12988184275835,67.79692493169784,72.15949838843653,26.808794235043457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.664876660578806,74.05393867061164,131.74747031284525,170.55409811952805,257.9261854283611,294.7233749804684,230.60076496392483,285.2516058927974,107.63680519716624,36.85468853830747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.112831544039729,37.60087838929657,81.05757458371905,142.88411606109509,197.7645206115639,382.4979551927029,369.2939398804728,336.45769552811186,276.5255943329109,186.57037587711383,75.25968808799786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.499651528193027,114.98457038106582,222.3918119566357,299.3734433682081,346.38902418218,363.0944251277592,355.9187245792557,325.4931144152581,267.3979545160321,180.65749140899223,73.25024983342234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.121837475410723,43.74332647901448,183.01062661115543,221.18649486245403,342.083517388437,360.0517344143981,353.67972270308394,322.9099832682941,265.0443869906644,179.33717634241015,69.63386622767274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2574460621183166,23.249477292289544,114.41044516547282,107.63680519716624,148.6245035706161,204.0219666736822,166.36315697498094,212.23091968097137,104.59411448380511,32.60668073076466,0.0574989862002028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.985191727160908,1.4923797019781977,17.968217025961135,116.53444906924422,80.88550994832296,186.6274425401095,202.4720879855038,134.04353885201274,14.695962691003729,68.88767637668364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.723845131525746,129.85303003067017,245.8133538843214,329.2819949796084,381.2922057753167,400.2936752600634,378.5940766559522,345.9298969389874,284.8495453126004,195.5255187353921,82.66495225809767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.92916222570744,127.32696554670184,234.10258292047857,310.3380244810618,356.60741544404465,375.09225869939854,367.28493394910186,335.08031379853406,276.6980912915115,189.38307064567417,79.73725951713696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.58096471860332,115.27163298886232,180.8295560443883,249.77429908406768,302.9902592971622,303.1623239325583,303.2768895817542,181.80530951697375,127.38446453290206,174.62960896847025,76.52250416837975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.323950979689519,70.89668230805465,159.3020220756733,190.1867594828635,231.74858307190635,226.18069252098593,279.1091578030794,207.4662856440357,104.7661791192012,32.778745366160756,32.49211508156877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.795720067360527,87.25752165963716,117.56813385123436,194.779328884403,270.4981442155934,266.76676263744343,245.4692246135292,212.51798228876785,205.5143463756604,119.29007717480884,27.66998205843296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.472201410875524,52.5268370251011,138.46361129495168,142.88411606109509,178.82055011301736,217.6267455964956,252.70242414823292,223.08050282142463,197.5920236529633,143.28574431808747,44.489948653208096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.60304481765725,129.39347046427304,232.03564567970284,305.515891457926,346.96314939777295,375.55138594259114,364.52930584353726,327.9616799130262,264.4702617750714,173.02223129409165,75.14469011559746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.014111329225155,138.6361082535523,250.0613616918642,330.4877443969946,379.6848281009381,398.62879859948464,390.8214738491879,320.49891675672626,294.2642477372758,186.79993949871016,89.66858817120509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.267921478236055,126.75284033110884,216.3064305299135,331.0618696125876,375.09225869939854,391.0510374707842,379.8568927363341,338.8116953766841,263.55200728868624,175.49079679185974,75.43175272339394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.99029712501506,12.974019367429232,253.44861399922203,111.02362518131952,135.93797913418786,187.48863036349908,401.0398651110525,357.8702315244265,295.2400012098612,198.28114684095672,89.32402657720839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.09005450137186,142.76911808869468,248.1098547466934,321.70423385090794,366.4812451119126,384.1623995300771,377.9049534679588,343.5188304274195,286.28485835158295,198.7977730703495,89.66858817120509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.04199376974717,150.9210044329881,260.9109448323175,341.3377598606524,389.44365979640554,407.9285030517595,398.57129961328434,363.5535523709518,291.8531812257079,204.3085969582742,93.57203438475118,4.7646340369356075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.44362202673957,147.2471218410383,255.85968051078996,331.0043706263873,374.23150319921353,376.5846384013768,368.8348126372802,335.08031379853406,274.28702477994364,191.44957556324536,86.22426920085157,3.2722543349574096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.86949681114656,132.37866219143396,250.6929858936574,327.2729890482374,370.6142549470549,385.3106499612631,380.1439553441306,329.39699295200876,271.12976841738663,187.6611273220997,84.15733196007587,2.927692740960705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.53437347172537,145.40974822185888,249.37267082707532,325.6656113738588,370.2126266900625,389.84572037660246,383.1866460574917,349.77627648953785,291.1069913747188,196.6737691665781,89.66858817120509,5.1666946171325145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.31961812296816,124.97339802133416,249.31517184087508,290.07330659272867,366.1946148273205,380.2014543303309,371.13131349965226,337.37638233770156,276.06646708971834,141.39130403591238,86.28133586384726,4.3630057799432125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.165997673518575,141.44880302211257,191.67957150804617,221.87475340403844,235.70996059485717,345.3557717233944,373.2553174034237,230.31370235612837,272.4500834839688,184.8480002303349,85.30558239126186,3.9034462135461023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.827238420989964,110.6219969243271,213.32167112595712,317.284161407969,363.7831159925481,290.016239929733,317.1120967725729,274.05746115834734,249.08560821927875,180.8295560443883,86.51133180864808,4.879632009336014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.98085887043955,96.3276624903158,96.6147250981123,54.93790353666901,147.93581270582715,200.6347143663244,373.08325276802753,339.61495189066886,282.0943495302404,196.8458338019742,88.52033774001906,6.372011711314211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.73432054764348,151.4951296485811,252.874488783629,245.18216200573264,369.064808582081,382.61208851869424,376.8146343461775,344.954143466402,287.26061182416834,201.61046783890976,92.13715366897318,7.520262142500217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.57126184361839,151.15056805458445,247.82279213889692,315.84928069219103,366.36624713951215,383.530775328284,373.31281638962383,296.4457506272474,283.64422821841873,193.34401584542047,91.90715772417238,7.462763156300014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.99713662802538,148.3378732860241,216.88098806871105,234.90627175766784,301.2108169873875,335.769004663323,300.1771322053974,291.91068021190813,249.08560821927875,122.39026687437016,58.66928511481902,2.927692740960705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.970383454321816,24.91435395286835,39.380753022275776,74.22643562921225,39.78238127926818,26.40673365484655,90.58684265759028,125.49002425072696,9.529268073871217,71.01168028045505,33.697432175750464,0.0574989862002028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.766103521682343,73.93937302141575,118.31432370222343,110.85156054592342,165.9035974085838,134.96222566160245,126.92533728970945,138.57860926735208,133.52691262261996,41.21769431825068,19.058968470946944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.061134899307619,29.908551611400252,111.6552493831127,161.71352091044574,272.9667097133615,374.63313145620594,302.5306997307651,294.03468411567945,274.9757156447326,120.03626702579794,57.63603265603342,3.444318970353505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.0340249999184,55.397030779861616,170.15203753933113,269.9240190000004,383.5312076514885,399.2599904780733,395.06948165673066,364.75930178833806,304.9992652285332,111.94231199090925,56.487782224847415,4.650068387739714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.85078800479062,184.21637602854167,291.79611456271215,368.43275205708335,410.6841311573241,425.0930312405313,417.8023327196275,378.76614129134833,314.0119070730116,220.7844342822571,103.33129840342322,11.251643720650222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.10416583059702,177.61480069563115,277.44384881929614,345.5857676681952,383.3587106928879,393.864164562549,390.9364718215882,352.416906622702,290.7049307945219,204.9977201462676,99.5999168252732,10.735017491257423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.357975979607914,172.62060303709924,268.60370393341833,348.685525044552,389.67365574120635,215.38817604352832,399.14542482887737,362.1757383181696,302.58819871696534,208.0399785364242,101.9534843506409,12.801522408828625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.49678815621841,169.57791232373813,266.88176060984387,335.82650364952315,180.427927787396,307.18033579530027,312.80615765562544,235.30790001466028,150.2893802311949,116.93650964944112,57.69309931902912,5.453757224929016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.487009683714616,14.351401097007024,15.729215149789333,53.273026876090206,118.42888935141931,162.40221177523463,208.90159868301825,164.8132782868025,163.0909026400235,77.32619300556905,38.806627806682776,2.468565497768108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.526064483968311,10.849583140453316,40.64356910265768,63.08935755775792,65.32835943392973,69.80593086306884,47.99176660976181,54.19128136247541,46.6714515431797,25.488479168461353,11.768269950043024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0907514449858031,1.0332524587856005,18.197780647557437,30.654741462389353,54.363778321076005,39.036191428279075,46.6139525569795,28.014111329225155,57.17647308963631,47.360142407968596,22.904915698292843,0.574125215593003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.17110307137272,169.63541130993832,261.1984397633185,325.3785487660623,204.3085969582742,176.86861084464206,237.03027566143925,186.22581428311716,294.7233749804684,97.07385234130489,100.1740420408662,13.43314661062183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.279093837967732,84.84645514806928,170.55366579632354,195.5259510585966,170.66866376872397,186.16831529691697,218.83249501388184,187.83319195749576,251.89830298783912,144.2044311276772,73.93937302141575,10.275890248064824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.88767637668364,179.85380257180296,245.985850842922,288.3517955923587,336.97475408070915,352.6464702442983,338.5816994318833,308.09902260488997,251.49667473084668,148.1078773412233,75.43175272339394,11.022080099053923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.64867450051183,154.4798890525375,195.0663914921995,219.46411921567503,230.19913670693248,256.031745146186,309.36183868527195,262.8053851144926,151.7821922563776,83.81320268928366,41.61932257524308,4.420072442938903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.893743338561166,80.02432212493346,126.63827468191296,340.0170124708658,375.78094956418744,392.31428587437057,381.5792683831132,350.2354037327304,291.50861963171116,200.8642779879207,48.04883327275749,14.121837475410723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.17430666127564,172.7351686862951,160.10614323606714,223.36756542922112,286.6294199455797,375.20682434859447,363.20899077695515,331.1764352617834,276.6405923053114,196.73126815277828,57.29147106203672,8.208953007289113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.768269950043024,59.76003655980482,104.3645508622088,113.72175430068393,167.51140740616694,241.68034404917896,264.87232235526835,257.1220642679673,291.50905195491566,137.14329622836956,44.60451430240399,5.85538548192141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.44119097796946,193.97564004721372,292.19731049650005,360.5112939807952,400.00661265226694,415.2767005588637,404.36961843221013,368.4331843802878,308.04195594189434,219.46411921567503,109.24418287154482,16.30334036538233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8036888371893016,79.10563531534376,188.6368807946851,283.4146645968225,340.13201044326615,379.6273291147379,394.3232918057416,398.22673801928767,349.9483411249339,291.45155296871553,207.8104149148279,105.856930564187,16.877465580975336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.927692740960705,82.83701689349375,194.37726830420607,287.43310878276895,352.3594076365018,387.89378110822713,398.743796571885,389.2140961748093,356.8369790656409,300.2921301777978,215.21611140813224,110.56449793812692,17.968217025961135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1240039037714036,71.47080752364765,137.94698506555886,208.2124754950248,234.10258292047857,291.22155702391467,250.1188606780644,328.30624150702295,178.18892591122415,186.28331326931735,203.4474091348847,99.7144824744691,16.24584137918213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.13204827111903,102.0680499998368,94.94984843753348,104.9386760778018,166.65021958277742,217.34011531190365,129.50803611346893,121.41408107858024,124.74383439973784,77.44119097796946,23.479040913885843,9.586767060071418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.521731627246957,79.27813227394438,75.14469011559746,358.44478906322405,407.6989394301633,425.55215848372393,403.910058865813,370.901749878056,310.969648682855,222.33431297043555,109.93287373633372,18.02571601216134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.487009683714616,91.44803048097978,210.7381076557886,315.10309084120195,385.8843428536517,427.6190957244997,440.6501817549245,426.5283442795139,386.5734660416451,313.6102788160193,165.84653074558813,90.70184062999068,19.403097741739135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.774072291511118,91.73509308877628,207.12172405003895,304.31057436374425,370.09762871766213,408.7321918889488,421.13208604078505,408.3305636319564,371.87750335064135,310.0509618732653,215.96230125912135,112.17187561250552,19.920156294336444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.979389385692814,94.31822423574027,208.15497650882463,298.8568171388153,360.68335861619136,395.52860889992326,406.09156175578454,393.3475383331562,359.13347992801295,302.2436371229686,217.16761835330303,112.3439402479016,19.403097741739135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.553514601285816,92.59628091216578,205.0552191324678,298.1681262740264,361.0854191963882,347.4797756271658,412.4635734670988,401.1548630834529,367.2274349629016,308.09902260488997,215.158612421932,111.59775039691252,19.633093686539944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.070140830678618,89.66858817120509,197.70702162536367,202.58665363469973,181.80530951697375,204.5381605798705,91.96465671037258,286.91648255337617,357.9852294968269,295.2975001960614,209.5327905616069,105.22573868559832,19.977222957332135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.783078222882114,87.02795803804088,125.49002425072696,224.22832092940612,346.7335857761767,298.1676939508219,398.8008632348807,386.401401406249,355.11503574206637,299.7180049622048,216.82348908251083,110.6219969243271,20.264285565128635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.218391261864625,88.57783672621927,190.5308887536557,226.92688237197504,276.00896810351816,121.18451745698394,260.85387816932183,329.97111816760173,276.411028683715,160.8523330870562,104.3645508622088,48.795455446951095,18.65690789075003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.553514601285816,15.040524285000432,60.44872742459373,78.64650807215115,97.2463492999055,185.02006486573097,274.22952579374345,162.7467733692313,153.1600063091599,92.48128293976538,77.32619300556905,46.6139525569795,20.264285565128635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5108238879247065,31.63092725817927,203.1032798640925,216.01980024532156,257.06499760497167,272.7942127547609,257.2945612265679,289.55711268654034,258.61487629315,242.0819723061714,167.62597305536283,108.0384334541586,21.986661211907645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.574125215593003,5.33875925252861,21.699598604111145,33.467868554154165,34.67318564833587,55.33953179366141,68.31355116109063,159.3024543988778,140.3580515771268,106.3735567935798,68.83017739048344,19.690160349535635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.892273853814428,101.551423770444,212.46048330256764,295.9291243978546,354.2538479186769,389.09909820240887,400.06411163846707,388.4679063238201,357.35360529503373,300.062134232997,218.14380414909292,115.61619458285904,22.388289468900044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.098023271200637,101.6089227566442,206.0309726050532,289.9016742805371,348.3984624367555,317.51372502956536,397.0214209251061,381.9233976539054,350.4074683681265,292.82893469829327,65.78748667712233,113.89381893608002,23.30697627848975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.499651528193027,104.99617506400202,218.94749298628224,311.94540215544043,376.29800811678473,413.4397592628887,424.0022797955455,363.20899077695515,287.5476744319648,317.2266624217689,226.92688237197504,98.22210277249089,23.36447526468995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.30334036538233,105.856930564187,218.66043037848573,310.8546507104546,374.97726072699817,412.7506360748953,423.8302151601494,412.8656340472957,377.1012646307695,316.19340996298325,228.47676106015345,72.79112259022975,23.823602507882548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.99203123017123,106.25899114438393,210.9676712773849,305.17132986392926,367.8590591646948,404.0825558244136,414.53051070787456,402.9343053932276,366.7108087335088,207.2362896992349,216.59349313771003,114.5254431378732,25.488479168461353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.910718039760933,106.9476820091728,211.6567944653783,295.87162541165435,353.7372216892841,386.6884640140455,395.9881684663203,345.1262081017981,354.8279731342699,297.0198758428404,217.28261632570343,118.19932572982302,26.062604384054353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.312778619957843,109.30124953454052,214.010361990746,305.4588247949303,365.9071198963195,399.9491136660667,412.0619452101064,400.9823661248523,279.568285046272,310.10846085946554,224.3433189018065,118.02726109442692,25.54597815466156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.64426604627162,40.35650649486118,130.31215727386277,222.85093919982833,280.54447084206197,299.4309423544083,315.1026585179975,375.8384485503876,342.2560143470376,286.74398559477555,208.3270411442207,111.31068778911605,24.91435395286835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.65690789075003,72.56155896863345,157.2930161443023,215.10111343573183,204.07903333667792,353.1630964736911,180.88705503058856,342.6005759410343,221.41562616084585,203.4478414580892,118.77345094541604,61.88404046357622,19.920156294336444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.56832287412491,35.82143607952187,170.66866376872397,126.17871511551584,245.92835185672175,285.9407290807908,291.5661186179114,140.18598694173068,137.54535680856648,137.77492043016278,99.542417839073,56.65984686024351,16.877465580975336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.86265730813624,52.4693380389009,151.3801316761807,210.1069157771999,139.09523549674486,316.5379715569799,335.4819420555265,259.5335631027397,227.9601348307607,149.6581883526062,104.8236781054014,53.7321541192828,17.795720067360527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.574125215593003,53.445091511486304,12.68695675963273,19.518095714139537,74.97262548020136,151.32263268998048,195.2384561275956,154.36532340334162,138.8656718751486,157.9817070090912,128.13065438389114,72.67612461782934,20.895909766921847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.23760798894392,67.91149058089373,65.09879581233344,256.031745146186,216.01980024532156,126.81033931730904,161.65602192424552,105.5698679563905,92.36671729056948,86.45383282244786,21.986661211907645,12.055332557839524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.683320846525314,17.451590796568336,43.16963358662599,162.28721380283423,367.4574309077025,397.8251097622953,409.19131913214136,351.44072082691207,368.2606874216872,310.969648682855,221.5881231194465,121.12701847078375,27.49748509983235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.27372381970415,115.90325719065552,218.94749298628224,298.4547565586184,353.7372216892841,385.13815300266253,393.2325403607558,380.25895331653106,347.59477359956617,292.36980745510067,214.23992561234235,116.87901066324092,26.062604384054353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.158725847303742,114.58294212407344,215.96230125912135,293.4605589000864,345.81533128979146,375.8384485503876,383.93283590848085,373.8294426190166,343.9779576706121,291.2790560101149,214.75655184173513,118.25682471602325,26.98085887043955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.70860453548214,115.61619458285904,218.14380414909292,297.5365020722332,352.5889712580981,383.3587106928879,391.567663700177,396.84935628970993,349.25965026014495,296.8473788842398,219.46411921567503,120.95495383538764,28.014111329225155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.16816410187925,114.98457038106582,215.27361039433245,292.36980745510067,347.537274613366,377.2162626031699,384.9660883672664,347.9389028703584,342.65764260402995,289.44211471413996,211.94385707317485,117.16607327103742,28.64573553101836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.397727723475548,114.35337850247714,207.69584926563203,299.775503948405,355.1725347282666,344.7820788310059,398.3992349778883,385.425215610459,351.84278140710904,297.9956293154258,212.74754591036412,117.74019848663043,28.817800166414457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.27372381970415,96.4426604627162,181.97780647557437,260.05018933213256,186.79993949871016,200.6922133525246,345.5853353449907,340.36157406486245,312.3474627356373,230.65826395012508,209.6473562108028,103.1017347818269,29.44942436820766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.038357856639756,102.2980459446376,169.11878508054554,231.63401742271043,238.75265130821828,289.9591732667373,323.31161152528654,306.83620652450816,244.6651034531354,141.7933646161093,102.7571731878302,73.59481142741905,21.240471360918548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.372011711314211,73.59481142741905,136.45460536358067,182.78149531276367,259.70562773813583,274.74615202313623,307.8694589832937,363.7260493295524,329.3394939658085,277.9609073718934,203.2178455132884,111.36818677531622,30.769739434789763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.43678252372925,64.23760798894392,133.52691262261996,191.73663817104188,177.95936228962785,184.33137400094208,275.37777622492945,262.9778820730932,297.59356873522887,240.13003303779607,206.2030372404493,114.69750777326934,31.860490879775565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.66998205843296,114.23838053007672,213.8953640183456,294.14968208807994,274.5740873877402,369.2368732174772,376.41257376598065,364.4722391805415,332.4967503283655,145.9268067744562,208.95866534601393,115.38663096126272,31.515929285778864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.86629322124366,113.20512807129111,210.91060461438923,173.36679288808836,296.5032496134476,380.373518965727,389.7882213904023,364.2422432357408,284.73497966340454,223.76962600941803,168.65965783735294,91.33346483178389,23.93860048028295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.475405000778427,4.3630057799432125,61.65447684197993,121.41408107858024,274.5740873877402,187.0295031203065,162.91883800462745,251.15211313685,254.07980587781068,132.32116320523377,89.61108918500487,63.89304639494722,33.295803918758075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.908551611400252,128.01565641149074,237.6618998632325,321.47467022931164,378.8236402775485,410.97076144191607,417.8598317058276,402.475178150035,367.916558150895,310.5100891164579,229.73957714053537,125.66208888612304,33.697432175750464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.966050597600457,123.13645672535924,221.30106051164995,299.02931409741586,351.26865619151596,380.54601592432755,388.2958416884241,378.99570491294463,345.2412060741985,293.9196861432791,217.2251173395032,122.84939411756274,33.58243420335006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.99203123017123,121.24201644318411,218.66043037848573,295.87162541165435,350.00584011113403,379.9718907087346,387.7217164728311,272.90921072716134,347.59477359956617,292.4848054275011,216.3064305299135,121.58657803718084,33.123306960157464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.908551611400252,117.33813790643354,211.94385707317485,286.74441791798006,338.6391984180835,367.51492989390266,375.26432333479465,324.63235891507316,338.75419639048386,69.74843187686864,109.76080910093762,120.61039224139095,35.41980782252948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.28636566418256,95.92560191011889,209.58985722460255,283.4721635830227,334.16162698894436,363.0944251277592,321.8767308095085,245.0671640333323,94.83528278833758,255.3430542813971,165.67446611019204,118.94551558081211,36.108498687318374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.999303056386054,115.27163298886232,208.90116635981377,283.4146645968225,335.4819420555265,364.9888654099343,203.4478414580892,368.6052490156839,332.9558775715581,282.38097981483236,208.95866534601393,101.7239207290446,35.24731086392887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.59767479939367,117.56813385123436,216.6509921239102,294.7808739666686,348.80009069374785,379.6848281009381,388.2958416884241,378.76614129134833,346.9056504115728,293.0589306430941,210.853105628189,121.12701847078375,35.53437347172537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.941804070185857,116.24738646144772,209.0736633184143,291.79611456271215,348.2834644643551,378.8236402775485,387.0900922710378,376.01094550898824,343.92045868441187,281.6347899638433,208.15497650882463,120.03626702579794,35.82143607952187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.28853209254324,112.40143923410184,190.53132107686017,255.51511891679323,333.01380888096287,335.7115056771228,307.2378347815005,338.92626102587997,287.14604617497247,256.31880775398247,186.34037993231303,118.14182674362284,36.28056332271447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.688426244379468,98.2796017586911,205.7439099972567,277.5592791149011,327.10049208963676,354.5984095126736,364.1272452633403,354.7129751618695,195.7550823569884,227.9601348307607,203.5049081210849,98.8532946510796,37.83087433409738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.549181744564464,112.97556444969484,202.1845930545028,274.22952579374345,325.0914861582658,354.0817832832808,363.8981139649485,353.33516110908715,322.50792268809727,238.0060291340247,188.52188282228468,90.29978004979378,34.21405840514326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.95704466622946,115.21413400266214,180.77205705818815,235.76745958105735,295.98662338405484,255.11349065980085,265.9055748140539,283.1846686520216,252.0707999464397,249.6597334348718,183.98681240694535,71.81536911764435,35.189811877728665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.751295248843252,110.1049383717298,178.36099054662026,243.11565708816147,296.5603162764433,321.07304197231923,345.9298969389874,323.02498124069456,295.6420617900581,285.6532341497898,213.55123474755345,124.39927280574112,35.30480985012907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.391925382007457,90.12771541439768,178.59098649142106,241.96740665697547,281.74978793624365,307.4678307263013,330.6598090323907,309.7638992654688,305.4583924717258,250.92254951525368,165.50196915159142,110.5069989519267,35.93643405192227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.44942436820766,111.02362518131952,160.10614323606714,236.6857140674426,267.45545350223233,230.25620336992813,122.33276788816994,222.3918119566357,279.0516588168793,224.4008178880067,175.49079679185974,109.81830808713782,36.453060281315075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.425177840793054,108.2109304127592,191.2200119416491,240.07296637480036,295.0104375882649,307.6969620246931,333.5300027871511,300.4641948131939,266.25013640805065,212.9771095319604,167.97053464935954,107.0626799815732,14.523898055607631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.784547707628853,115.96075617685572,206.8346614422425,278.82209519528294,328.4787384656235,356.6649144302448,364.8168007745382,355.3445993636627,326.0097406446509,278.2479699796899,208.90116635981377,122.50483252356602,39.323254036075575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.53073755861795,115.27163298886232,203.84946971508165,275.60733984652575,325.4360477522624,353.0485308244952,172.10397680770646,196.21464192338547,243.5747843313541,275.14821260333315,204.07903333667792,120.20876398439852,36.51055926751528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.410369567953964,63.03185857155773,199.3718982859425,269.7515220413998,319.46566429794063,269.86652001380025,251.84123632484335,157.5225797658986,38.060437955693686,128.07315539769095,140.9321767927198,99.4849188528728,37.25674911850437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.71224044858956,118.25682471602325,213.20667315355675,288.3517955923587,340.7636346450594,370.7292529194553,379.6273291147379,318.08785024515834,343.2892668058232,290.6478641315262,218.7174970414814,128.93434322108044,39.78238127926818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.14755348757206,114.18088154387654,202.35709001310343,272.7371460917653,322.2212924035053,350.29290271893063,360.0517344143981,352.12984401490553,323.9432357270797,276.5255943329109,151.8392589193733,103.56086202501947,41.21769431825068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.401363636582968,115.67369356905922,131.05834712485188,277.09971954850397,180.14086517959947,358.0427284830271,361.7736777379726,276.06646708971834,326.1247386170514,277.5017801287009,210.5085440341923,125.20296164293046,40.64356910265768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.401363636582968,114.46794415167302,203.61990609348533,275.60733984652575,322.16379341730504,264.1836314904794,364.18517657274504,350.98202590692404,323.1970458760906,276.12396607591853,207.52335230703144,124.11221019794463,41.79181953384369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.43461609536857,81.91876240710856,201.55340117591408,270.84270580959014,319.12110270394396,347.537274613366,356.0332902284516,345.2982727371941,317.62872300196574,199.8885245153353,141.67836664370887,118.02726109442692,38.34750056349018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.43461609536857,112.74600082809852,199.31439929974232,270.44107755259773,320.3268521213301,190.35882411825955,254.19480385021112,55.798659036854005,307.18076811850483,274.8036510093365,214.0678609769462,127.44196351910226,39.49531867147167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.74549290737516,113.20512807129111,203.04578087789227,274.3445237661438,325.03398717206557,244.837600411736,367.5144975706981,291.50861963171116,138.46361129495168,14.75346167720393,22.56078642750065,20.83841078072164,12.22739719323562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.74549290737516,113.31969372048702,200.52014871712848,272.39258449776855,323.02454891749005,303.1623239325583,157.5800787520988,235.76745958105735,328.01917889922646,276.6980912915115,209.36029360300628,108.0384334541586,43.97332242381529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.082782675157027,110.85156054592342,197.01789843737023,217.62717791970013,319.92479154113323,224.85994513119937,141.563800994513,213.78079836914972,273.02377637635726,180.77205705818815,49.48414631174,3.1572563625570034,40.70106808885788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.74549290737516,111.99937865390493,201.0363426233168,274.1149601445476,320.09685617652934,251.3816767584463,179.33717634241015,264.92982134146854,276.8126569407075,276.92765491310786,203.1032798640925,53.847152091683206,24.455226709675753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.688426244379468,112.3439402479016,200.23265378612749,272.10552188997207,322.68041964669777,235.53789595946105,81.91876240710856,314.01233939621613,284.5054160418083,207.8679139010281,24.627291345071853,43.16963358662599,31.228866677982356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.575594700339742,70.83918332185443,59.12841235801162,64.35217363813982,107.0626799815732,152.3563174719706,294.7238073036729,258.55737730694983,78.30194647815446,14.925526312600027,66.70617348671203,48.39339486675419,29.162361760411155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.884737407190165,112.17187561250552,200.6347143663244,273.8849641997467,319.0636037177437,286.22735936538277,359.7076051436059,348.74302403075217,320.3268521213301,274.114527821343,212.6900469241639,128.30271901928725,42.078882141640186,0.4016282569923944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.15335582904016,112.17187561250552,204.07903333667792,278.82209519528294,332.8988109085625,265.2739506122607,332.0951220713731,254.5393654442078,299.3734433682081,267.85751408242925,215.6752386513248,127.03990293890534,46.55645357077929,0.4016282569923944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.258915546865055,111.42568576151643,198.7402740841493,250.57798792125695,319.2931673393401,308.2140205772904,295.2975001960614,330.2581807753982,227.15644599357137,237.20234029683533,212.6325479379637,129.33640380127736,42.021383155439985,0.4591272431925973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.13811523299656,115.50119661045862,207.0067260776386,278.53503258748646,297.5940010584334,313.4377818574186,384.3923954748779,371.5333740798491,342.8301395626306,294.7233749804684,217.85674154129643,132.55115915003455,41.27519330445088,0.8611878233895045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.40673365484655,93.28497177695468,168.2000982709558,244.1484772237426,287.3181108103686,312.7490909926297,330.37274642459414,352.12984401490553,322.7379186328981,277.15721853470416,211.1401682359855,128.47521597788784,42.595508371032984,0.3445615939967043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.014111329225155,103.5033630388193,166.99478117677415,161.13939569485274,136.79916695757737,223.3100664430209,305.05676421473333,223.3100664430209,283.0126040166255,228.8783893171458,178.47598851902063,44.66201328860419,36.56762593051097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.15335582904016,85.70764297145877,202.4145889993036,99.1978562450763,36.74012288911158,26.92335988423935,110.1049383717298,207.0067260776386,351.0965915561199,253.79317559321868,163.78002582801693,116.70694602784484,47.1880777725725,0.9186868095897072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.832608439253544,103.44586405261909,158.67083019708463,286.28485835158295,332.611748300766,381.06264215372033,317.22709474497333,279.85534765406857,153.6191335523525,190.87545034765236,98.96829262348,42.42301141243237,0.4591272431925973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.54597815466156,110.56449793812692,167.91303566315932,270.72770783718977,319.52273096093626,348.9150886661483,318.54697748835093,302.4161340815692,325.7801770230546,276.00896810351816,210.62354200659271,129.27890481507717,43.80082546521468,0.8611878233895045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.678987989803957,109.47374649314112,198.1086498823561,269.98151798620063,321.7617328371081,353.7947206754843,363.3239887493555,213.95286300454583,332.6692472869662,281.52022431464735,204.1940313090783,131.68997132664506,43.85832445141488,1.3778140527823046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.66998205843296,108.95712026374832,199.48646393513835,234.84877277146765,179.56673996400647,71.70037114524393,377.56039187396215,356.49284979484867,343.2892668058232,240.5895926041932,71.47080752364765,102.7571731878302,44.2603850316118,1.3778140527823046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.760301180214253,107.4643082385656,196.8458338019742,270.84270580959014,326.2968032524474,357.0094760242415,367.1699359767014,57.75059830522931,42.19344779083608,130.02509466606628,167.56890639236713,92.25171931816908,31.114301028786464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.684790331272055,107.63680519716624,197.64952263916348,272.1630208761722,325.2635507936618,76.40750619597935,68.42811681028653,65.38585842012994,121.58657803718084,157.9817070090912,168.60215885115272,128.36021800548744,44.2028860454116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.56615644576423,98.62373102948328,188.9239434024816,270.67064117419403,228.59175903255385,99.1978562450763,266.30763539425084,275.37734390172494,217.85674154129643,223.59712905081744,108.15343142655902,130.25465828766255,24.85685496666815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.827238420989964,61.88404046357622,158.84289483248068,211.0826692497853,11.99783357163932,27.66998205843296,39.49531867147167,84.96102079726515,180.37042880119577,270.84270580959014,173.88341911748114,5.970383454321816,44.719512274804394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.86629322124366,106.3735567935798,193.97564004721372,266.8242616236436,315.96384634138695,359.305544563409,369.6960004606697,345.6428343311909,318.89153908234766,236.11158885184955,207.63835027943185,127.09740192510556,49.25458269014371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.30117393702165,102.3551126076333,185.93875167532067,263.3224436670899,319.00653705474804,276.411028683715,301.72701089357577,355.9187245792557,325.4360477522624,275.7219054957216,202.7012192838956,124.51427077814157,42.653007357233186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.89954568002926,103.2163004310228,187.71819398509535,258.7873732517506,277.21471752090434,318.2028482175587,306.72164087531223,302.8177623385616,271.99052391757164,236.8582110260432,182.6664973403633,123.88264657634834,46.55645357077929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.751295248843252,101.2072944996518,183.6997497991489,253.0465534190251,306.95120449690853,257.1224965911718,214.52698822013883,344.72457984480565,52.5268370251011,83.00951385209437,93.28497177695468,129.04934119348087,43.34169822202209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.92335988423935,101.7239207290446,185.36462645972765,255.11305833659628,306.2045823227149,336.7447581359084,228.24719743855715,214.23992561234235,320.32641979812564,271.5888956605792,207.52335230703144,129.16390684267677,49.1970837039435,0.3445615939967043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.37348119606095,103.33129840342322,190.70338571225625,263.66657293788217,315.67678373359047,345.6428343311909,321.7617328371081,304.2530753775441,186.6274425401095,242.1394712923716,192.8273896160277,121.64364470017657,48.163831245157894,0.3445615939967043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.397727723475548,97.9350401646944,154.53738803873773,234.10258292047857,289.27005007874385,278.53503258748646,287.2031128379682,209.18822896761023,254.65393109340368,214.52698822013883,187.37406471430316,121.47158006478044,16.76246760857493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1999470759181134,32.893743338561166,92.25171931816908,106.83311635997693,218.37336777068924,304.5972046483363,284.21835343401176,282.66804242262884,257.0079309419759,197.3049610451668,137.14329622836956,104.59411448380511,40.24194084566528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.14391757446465,64.23760798894392,99.4849188528728,172.21854245690233,261.54300135731523,263.6090739516819,246.1579154783181,307.06577014610446,303.2768895817542,227.04144802117096,180.42749546419145,93.28497177695468,33.123306960157464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.470034982514846,98.1646037862907,180.48499445039164,251.15211313685,229.33794888354296,266.53719901584714,115.90325719065552,329.5694899106094,292.5418720904968,212.46048330256764,54.421277307276206,23.99566714327864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.971852939068555,98.2796017586911,180.65749140899223,253.33361602682157,309.1327073868801,190.24425846906368,310.8546507104546,313.89734142381576,200.1180881369316,250.003862705664,162.97633699082763,108.89962127754812,31.28636566418256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.479040913885843,99.65698348826888,187.94775760669168,230.88782757172137,267.85751408242925,282.8401070580249,230.83032858552113,219.29162225707444,272.90921072716134,276.9851538993081,187.43113137729887,122.21776991576954,47.81926965116119,0.3445615939967043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.16816410187925,98.5666643664876,184.79050124413465,258.5003106439541,311.6008405614437,343.403832455019,312.40452939863303,351.55571879931244,323.7711710916836,278.8795941814832,212.23091968097137,129.45096945047325,43.91582343761509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.766103521682343,98.1646037862907,161.4835249656449,222.85093919982833,207.63835027943185,85.42058036366228,56.487782224847415,139.09523549674486,273.48333594275437,200.40515074472808,164.92827625920293,128.58978162708377,35.36230883632928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.43678252372925,69.17430666127564,188.12025456529224,107.005180995373,253.6781776208183,252.1853655956356,59.357975979607914,86.33883485004746,164.75621162380685,159.93364627746652,127.61402815449836,71.12624592965093,13.892273853814428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.505453869661125,73.13568418422645,26.521731627246957,71.18374491585114,85.42058036366228,162.0580825044424,169.29084971594165,187.94775760669168,198.6257084349534,200.8067790017205,25.258915546865055,63.54848480095051,39.55281765767188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.692326777896311,58.15265888542621,87.77414788902998,146.5004996668447,335.0228148123339,281.51979199144284,367.0553703275055,242.4265339001681,152.18382051337,266.0205727864543,216.30686285311805,131.11584611105206,45.69526574738979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.23103310634304,100.4606723254582,195.81258134318855,281.74978793624365,338.92626102587997,149.02656415081302,309.5918346300727,364.41474019434133,335.0223824891293,289.6141793495361,220.61193732365652,100.0590440684658,41.90638518303958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.895909766921847,98.8532946510796,189.6126342672705,264.8148233690681,317.51372502956536,349.3167169231407,250.92254951525368,354.7704741480697,219.86574747266744,282.20891517943625,212.86211155956,128.99184220728063,46.49895458457909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.04416019810785,96.2126645179154,156.77638991490952,235.53746363625655,277.5017801287009,310.1659598456657,351.8998480701047,343.403832455019,158.0392059952914,206.547598834446,209.13072998141004,126.86783830350926,40.47150446726159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.240471360918548,94.6052868435368,181.00162067978445,255.457619930593,308.8456447790836,340.59113768645875,351.55571879931244,348.685525044552,321.7617328371081,276.8701559269076,210.91060461438923,127.26946656050164,45.178639517996984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.943970498546538,95.2944100315302,186.79993949871016,263.0353810592934,234.79127378526744,126.63827468191296,366.3666794627166,353.79428835227975,339.84494783546967,292.88643368449345,223.1380018076248,131.68997132664506,42.078882141640186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.04953021637143,94.89234945133327,174.22798071147784,182.14987111097045,84.90395413426947,216.6509921239102,311.65833954764395,282.26641416563643,233.47095871868535,232.26564162450367,157.9817070090912,106.83311635997693,41.67682156144328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.901712108389937,77.61325561336555,160.67983612845563,241.10578651038145,266.25013640805065,310.68215375185406,360.2812980359944,301.8420088659762,277.9609073718934,257.0074986187714,210.62354200659271,109.99037272253392,39.61031664387208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.475405000778427,94.5482201805411,188.34981818688857,264.3556961258755,318.03035125895815,349.54671286794144,251.89830298783912,45.63776676118958,157.69507672449922,269.9240190000004,222.6213755782321,115.32913197506254,40.70106808885788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.427344269153735,74.85762750780094,155.1690122405309,203.6774050796855,280.0274122894646,177.21317243863874,146.3859340176488,207.3512876716353,229.96914076213164,195.81258134318855,130.14009263846663,58.783850764014915,23.823602507882548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.070140830678618,64.40967262434003,70.72461767265855,74.57056490000444,214.52698822013883,183.01105893435997,187.08700210650667,281.11816373445043,264.642758733672,252.300363568036,148.7970005292167,62.17110307137272,40.58607011645748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.10702920257163,92.53878192596558,136.11004376958397,135.88048014798767,321.7046661741124,263.2649446808897,261.485502371115,357.35360529503373,328.01917889922646,282.9551050304254,149.94525096040272,95.23691104533,13.203582989025533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.76246760857493,92.59628091216578,183.18312356975608,259.189001508743,313.0936525866264,344.3225192646088,355.4595973360631,347.36520997796987,128.30271901928725,281.1756627206507,209.0736633184143,124.91589903513392,40.52900345346179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.499651528193027,91.6205274395804,183.3556205283567,258.6723752793502,311.7733375200443,343.2892668058232,272.22008753916793,362.6352978845666,320.3268521213301,276.2385317251144,210.16398244019564,124.74383439973784,34.90318159313667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.46639906940743,72.21699737463675,182.89606096195956,259.3035671579389,314.126905045412,345.24077375099404,356.2628538500479,348.1684664919547,321.07304197231923,204.4810939168748,208.38454013042093,121.93070730797304,39.897379251668575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.668512573686222,48.56545950215028,156.489327307113,147.2471218410383,225.95069657618515,280.8886001128542,119.74920441800144,109.87537475013352,141.563800994513,242.8856611433607,213.95286300454583,124.28427483334076,40.64356910265768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.040524285000432,89.55359019880468,182.95355994815975,261.5425690341107,314.126905045412,275.09071361713296,362.6352978845666,250.00429502886848,191.85163614344228,225.20450672519604,210.04941679099971,122.50483252356602,35.70687043032598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.155089934196326,89.49609121260447,183.3556205283567,260.39475092612923,314.7585292472052,268.6612029196186,267.0538252452399,169.97997290393505,118.71595195921584,141.2767383867165,183.52768516375275,120.55289325519072,38.69162983428237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.499651528193027,88.29077411842277,179.62423895020666,257.1224965911718,314.18397170840774,346.61858780377634,252.1853655956356,353.0485308244952,228.47676106015345,253.33361602682157,151.55262863478129,73.19275084722214,26.23466901945045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.212588920396527,88.17577614602237,180.14086517959947,257.35206021276815,312.3474627356373,293.0589306430941,303.7364491481513,286.80148458097574,260.7963791831216,275.32027723872926,205.7439099972567,119.80713572740616,37.65837737549677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.74402342262842,74.97262548020136,167.85596900016364,252.9315554466247,269.5798897292083,297.5365020722332,245.29672765492865,350.17790474653015,319.5231632841408,271.8759582683757,200.40515074472808,110.21993634413022,30.31061219159717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.634827791696109,67.33736536530073,133.87147421661666,249.8892970564681,307.9844569556941,343.1172021704271,357.6406679028302,296.9623768566402,306.2045823227149,254.07980587781068,162.45971076143485,105.97192853658744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.825768936243223,64.98379783993302,142.48205548089817,204.4810939168748,248.91354358388273,265.1018859768646,236.57114841824665,77.67075459956575,131.17334509725228,79.16313430154395,137.83241941636297,116.93650964944112,36.108498687318374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.007271826214833,88.23327513222257,183.52768516375275,263.8390698964827,320.49891675672626,282.03685054404013,281.00359808525457,213.1491741673565,334.3911906105407,282.553476773433,211.59929547917812,121.35658209238004,32.778745366160756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.74402342262842,87.94621252442607,184.44637197334248,264.41276278887125,221.9897513764388,230.48576699152449,384.4494621378736,372.9107558094269,330.6598090323907,283.07010300282576,213.09167518115632,121.81614165877716,31.688426244379468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.342395165636027,86.51133180864808,182.03487313857005,260.1076883183327,315.44722011199406,347.88183620736265,360.56879296699543,313.8398424376155,257.81118745596075,225.31950469759647,133.92854087961237,101.1497955134516,32.836244352360964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.399894151836229,87.31502064583738,183.92931342074516,263.207878017894,319.46566429794063,351.9577793795094,362.92192816915866,354.6554761756693,328.24874252082276,280.256975911061,209.18822896761023,118.19932572982302,31.114301028786464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.653271977642616,86.85546107944026,184.04431139314556,264.24069815347514,319.3506663255402,351.44072082691207,302.7031966893657,152.757945728963,127.84359177609468,283.07010300282576,193.2294501962246,103.7329266604156,26.29216800565066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.538706328446724,85.99470557925528,183.1260569067604,263.4949406256905,319.1215350271484,160.5652704792597,340.41907305106264,357.9277305106267,71.58537317284353,72.10199940223633,163.95209046341304,88.34827310462298,28.186608287825756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.079579085254126,86.10927122845116,184.33137400094208,264.70025771987224,331.92305743597706,369.2368732174772,309.9359639008649,237.25983928303555,239.03928159281028,227.9601348307607,90.18521440059789,118.88844891781643,28.64573553101836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.194144734450022,57.00440845424021,73.82437504901534,136.68416898517697,183.3556205283567,238.75265130821828,187.60362833589943,129.50846843667347,93.9740949649481,24.16816410187925,108.15343142655902,0.8611878233895045,11.940334585439118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9034462135461023,18.197780647557437,95.17941205912976,103.9624902820119,161.25396134404863,176.46655026444515,301.6699442305801,201.4384032035137,279.28122243847554,118.02726109442692,59.41547496580811,23.823602507882548,7.175700548503512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.208953007289113,49.7712089195365,73.59481142741905,148.1653763274235,259.1315025225428,288.06430066135766,133.01028639322715,246.9041053293072,49.88620689193691,280.7165354774581,200.1180881369316,76.46500518217955,27.43998611363215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.716573305310915,57.57853366983321,113.89381893608002,241.62284506297877,313.2657172220225,190.6458867260561,300.34919684079347,224.97494310359977,201.84046378371065,276.2385317251144,195.6980156939927,95.52397365312648,21.757097590311343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.103393289464217,83.29657645989087,180.427927787396,261.485502371115,318.89153908234766,352.12984401490553,365.0459320729301,118.65845297301564,206.46805136481564,192.18409268771265,147.46717435213532,91.85009106117668,23.536539900086048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.045894303264014,83.87070167548387,183.4126871913524,265.20737283876576,266.1995545931226,208.454576489552,221.894640271446,175.83535838585644,35.476874485525165,64.75423421833673,118.88801659461193,104.4795488346092,23.65153787248645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.386819984153302,35.13274521473297,110.33493431653062,122.96395976675863,60.27666278919763,30.59767479939367,55.397030779861616,79.62226154473656,103.1588014448226,102.58510855243412,113.3771927066872,101.43685812124812,22.61785309049634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.242205466074711,40.35650649486118,108.7846233051477,171.58691825510914,215.73273763752505,257.0074986187714,234.56171016367117,112.05687764010511,196.6737691665781,173.65342317268033,123.48058599615143,62.17110307137272,13.605211246017925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.411066511567905,48.737956460750894,113.09013009889073,120.32376195679896,67.39486435150093,160.16364222226733,157.2355171581021,221.0139979038534,228.13263178936128,262.57625381610086,163.95209046341304,84.21483094627605,12.22739719323562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.921890399492612,55.397030779861616,128.87684423488025,171.64484956451383,233.01183147549276,241.5078470905784,313.38071519442286,296.7328132350439,274.28702477994364,240.99122086118555,163.43546423402023,69.92092883546924,14.58096471860332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.783078222882114,85.07601876966557,189.32557165947395,276.1814650621188,336.74519045911285,372.0500003092419,320.7284803783225,307.29533376770064,340.99276594345116,243.0577257787568,200.92177697412092,94.5482201805411,19.001469484746735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.036888371893015,82.37788965030116,182.3219357463665,266.1351384356502,184.79050124413465,361.60204542578106,271.4168310251831,301.8420088659762,327.33005571123306,202.9307829054919,26.69379626264305,68.54311478268693,18.484843255353937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.0036359131074155,81.17257255611945,145.869307788256,261.6005003435155,317.4562260433652,175.49079679185974,101.551423770444,225.20450672519604,324.80442355046927,268.8907665412148,193.8035754118176,41.04562968285459,18.140281661357236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1999470759181134,80.77051197592256,178.01686127582803,266.5942656788428,327.2725567250328,362.2332373043697,375.2072566717989,366.02211786871993,333.47293612415547,268.83326755501463,192.02370077883836,97.82004219229398,16.99203123017123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4591272431925973,126.92533728970945,207.3512876716353,301.4403806089838,333.8174977181522,346.21652722357936,334.21869365194004,260.2222539675286,180.59999242279207,107.579306210966,50.058271527333,12.68695675963273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.075943172146712,75.08719112939724,165.15740755759475,246.27291345071848,176.29448562904906,268.0870777040255,240.18753202399623,345.8723979527872,309.82139825166905,256.77793499717507,183.4126871913524,92.36671729056948,15.442152541992828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2574460621183166,77.55575662716535,174.68710795467044,256.31880775398247,310.0509618732653,288.98298747094736,356.0907892146518,344.09295564301254,314.41396765320854,261.25550642631424,185.6516890675242,92.88334351996228,15.155089934196326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1999470759181134,79.04856865234807,176.46655026444515,259.07400353634256,316.8250341647764,264.7573243828679,221.70268876864233,298.4551888818229,318.3749128529548,261.9446296143076,184.8480002303349,77.38369199176925,14.58096471860332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.740819832725517,78.01488387035795,175.31873215646365,257.81118745596075,315.56221808439454,348.2259654781549,189.9571958612672,351.26865619151596,315.50471909819436,46.6714515431797,191.27751092784928,92.48128293976538,13.490645596822032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.281260266328407,77.90031822116207,176.46655026444515,207.63835027943185,255.2280563089967,192.42576135903528,281.52022431464735,254.2518705132068,257.17999557737204,263.6090739516819,184.10181037934575,89.55359019880468,11.251643720650222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5108238879247065,66.70617348671203,143.7453038844846,221.70268876864233,148.91156617841258,217.16761835330303,210.853105628189,271.4168310251831,138.75067390274816,86.10927122845116,100.690668270259,45.75276473358999,5.109195630932311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.281260266328407,69.97799549846494,155.2265112267311,191.85163614344228,258.4428116577539,109.3587485207407,40.35650649486118,90.87390526538678,230.8307609087257,213.43623677515305,97.9925391508946,58.611786128618824,5.1666946171325145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.673882591949804,75.54675069579436,129.79553104446995,164.87077727300272,236.39908378285057,264.0111345318788,161.54102395184512,48.508392839154595,56.0857216446505,165.44490248859574,120.49582659219504,12.51445980103212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5166262293928002,16.418338337782735,127.49903018209795,114.06631589468064,175.03166954866717,205.0552191324678,279.85534765406857,268.83326755501463,207.3512876716353,139.8989243339342,58.84134975021511,6.027450117317506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.411066511567905,30.884737407190165,151.09306906838418,221.30106051164995,211.48472982998223,223.88419165861396,218.77499602768165,171.58735057831365,81.97626139330877,104.99617506400202,64.12261001654352,50.919459350722505,2.812694768560299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.321087607714894,17.853219053560732,103.5033630388193,23.536539900086048,40.24194084566528,260.7393125201259,255.7446825383895,241.33578245518228,152.52838210736667,81.40213617771576,7.233199534703715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5166262293928002,52.35434006650049,148.2228753136237,189.89969687506695,249.9467960426683,214.1253599631464,299.775503948405,227.7305712091643,216.76599009631065,188.9239434024816,157.40801411670273,38.462066212686075,1.3778140527823046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5498786881784004,71.81536911764435,170.26703551173154,212.5750489517635,218.31586878448903,163.83752481421712,203.390342471889,201.093841609517,220.49737167446065,196.9033327881744,100.28860769006212,64.98379783993302,2.296068539167499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.73432054764348,62.228169734368414,159.2449554126776,193.86064207481328,236.74321305364276,263.7240719240823,198.28114684095672,262.23169222210413,20.43678252372925,12.801522408828625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.468565497768108,73.47981345501864,74.62806388620466,261.08344179091813,315.21765649039787,346.38902418218,355.57416298525897,250.57798792125695,310.395523467262,176.29448562904906,126.06414946631996,54.07671571327951,3.329753321157612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8944402821751043,73.36524780582275,172.5056050646988,254.0223068916105,301.6124452443799,271.5888956605792,347.8814038841582,331.1764352617834,299.3159443820079,139.95642332013438,139.8989243339342,60.10416583059702,1.6073776743786032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.688690864788896,71.81536911764435,169.80747594533443,250.80755154285328,307.12326913230464,338.5816994318833,260.39475092612923,172.21854245690233,108.6125586697516,160.1057109128626,165.61696712399183,70.32255709246165,1.5498786881784004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.29831056504705,171.12779101191654,254.7114300796039,313.32321620822273,215.56024067892443,267.62795046083295,22.27372381970415,6.314512725114007,91.90715772417238,92.99790916915818,28.473670895622263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.02648855329413,98.96829262348,146.55799865304488,316.94003213717684,257.69662180676477,136.85623362057305,136.2250417419844,131.23041176024796,195.353454099996,94.088660614144,48.163831245157894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.13204827111903,0.4016282569923944,269.1203301628111,252.07036762323517,28.014111329225155,93.17040612775878,182.37986705577129,157.40801411670273,166.1910923395848,124.57133744113725,5.5108238879247065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.48344936812606,190.1867594828635,276.411028683715,347.7093392487621,382.4979551927029,391.91222529417365,378.1920160757553,339.04125899828034,274.114527821343,178.07392793882372,72.73362360402955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.70400705835137,187.94775760669168,273.77039855055085,329.91361918140154,362.4057342629703,370.327624662463,354.36841356787284,317.9157856097622,258.6723752793502,171.75941521370976,68.83017739048344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.36524780582275,175.54829577805995,265.8485081510582,313.6102788160193,343.92045868441187,306.090016673519,291.6811165903118,221.8176867410427,177.44273606023506,139.15273448294508,60.50622641079392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.54311478268693,167.97053464935954,257.1224965911718,317.85828662356204,338.86919436288423,346.7910847623769,331.1189362755832,294.5513103450723,236.1690878380498,153.3895699307562,59.070913371811415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.50986232390134,167.97053464935954,250.5784202444615,307.29576609090526,336.9743217575047,345.3557717233944,150.17481458199902,264.8148233690681,156.3743293347126,152.4133841349663,54.019216727079304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.13204827111903,113.09013009889073,249.7168000978675,306.31958029511526,228.8788216403504,281.06066474825025,241.62284506297877,268.20164335322147,124.05471121174445,124.62883642733745,53.674655133082595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.19275084722214,180.08336619339923,265.4464475708613,325.14898514446594,357.8702315244265,366.3091804765164,364.35724120814115,325.3785487660623,260.911377155522,165.5594681377916,61.71154350497562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.06337692518716,185.59419008132397,272.1630208761722,332.0376230851729,364.5297381667417,371.8200043644411,355.51666399905884,317.34166039416925,255.51511891679323,165.73196509639223,45.867762705990394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.30774881962255,179.56673996400647,264.41319511207575,330.08568381679765,363.49648570795614,370.9588165410516,352.416906622702,313.66777780221946,248.79854561148227,158.0392059952914,54.82290556426861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.18374491585114,106.83311635997693,269.8090210276,329.56905758740487,376.7571353599773,386.3439024200487,369.58143481147386,331.1764352617834,263.2649446808897,163.55002988321613,58.03766091302582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.47981345501864,183.06855792056015,269.86652001380025,326.8138618050447,359.305544563409,366.194182504116,349.48921388174136,310.79715172425443,246.6745417077109,157.1780181719019,54.47834397027191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.93963764182517,104.8236781054014,138.98066984754897,244.7801014255358,273.6558329013549,227.78763787216005,221.2435615254497,229.1083852619467,183.18312356975608,117.28107124343784,38.462066212686075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.826541477376026,65.95955131251841,250.57798792125695,150.2318812449947,357.4111042812339,253.6206786346181,230.77282959932097,312.5765940340291,243.68934998054996,147.8208147334268,47.876768637361394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.07524622853278,95.00734742373368,119.29007717480884,157.9817070090912,106.31649013058411,105.3978033209944,142.8266170748949,122.90689310376294,119.51964079640514,40.98813069665439,21.35503701011444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.49384918672494,32.14755348757206,72.79112259022975,170.20953652553132,211.5417964929779,268.48870596101796,291.79568223950764,222.3918119566357,189.32557165947395,99.14035725887608,34.78818362073627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.5807000981939,88.80740034781559,170.95572637652043,230.94532655792156,178.87761677601307,243.4597863589537,234.44671219127076,148.5674369076204,131.05834712485188,78.87607169374745,24.85685496666815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.458165679169234,165.21490654379494,249.77473140727216,306.60664290291174,337.7209439316983,65.72998769092213,98.8532946510796,297.7085667076293,227.67307222296415,139.6693607123379,41.44725793984698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.97479190856203,166.36315697498094,251.61124038004263,307.3532650771054,338.1800711748909,344.3225192646088,328.01917889922646,221.30106051164995,223.59712905081744,132.66572479923047,38.175003604889575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.15802890368981,145.98387343745188,194.8943268568034,177.61480069563115,221.87475340403844,151.3801316761807,200.6347143663244,148.1078773412233,109.30124953454052,88.23327513222257,39.49531867147167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.701765032471824,48.2788292175583,96.4426604627162,271.8184592821755,350.86659561131904,355.8612255930555,338.2946368240868,298.51225554481863,231.1173911933177,140.0139223063346,39.438252008475985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5831311469640004,79.90932415253305,152.7004467427628,316.5379715569799,277.7888427364974,279.1091578030794,337.66344494549804,293.6326235354826,225.95069657618515,134.21560348740886,36.33806230891467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.10416583059702,165.50196915159142,252.35786255423625,310.4525901302577,338.1800711748909,340.7061356588591,329.5115586012046,280.9460990990543,211.0826692497853,123.02145875295886,31.171367691782155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.66928511481902,161.94308453204204,246.2154144645183,303.4493865403548,334.6782532183372,340.7061356588591,324.45986195647254,283.35716561062225,216.13436589451743,125.66208888612304,31.917989865975763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.88941048183981,158.7853958462805,251.15211313685,313.2657172220225,346.8481514253726,353.4501590814876,336.5151945143121,158.7853958462805,225.95069657618515,127.38446453290206,31.860490879775565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.487782224847415,159.5320180204741,251.8987353110436,315.16015750419757,335.2523784339302,341.222761888252,258.8444399147463,193.631078453217,189.32557165947395,96.385161476516,25.37348119606095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.2788292175583,146.67299662544528,244.66553577633988,287.8918037027571,286.22735936538277,281.00359808525457,323.9432357270797,208.44203911662112,213.60873373375364,81.28713820531536,24.053166129478846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.113604085172526,177.15567345243855,271.8759582683757,336.68769147291266,357.9277305106267,363.8981139649485,287.2031128379682,302.58819871696534,231.1173911933177,135.36385391859488,32.20505247377226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.723845131525746,25.60304481765725,152.52838210736667,150.17481458199902,215.78980430052073,352.41647429949745,331.3489322203841,289.3846157279398,221.12856355304933,127.26946656050164,29.277359732811565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.37278425244701,163.26339959862412,204.0219666736822,282.43847880103255,315.79178170599084,297.2490071412322,214.52698822013883,101.9534843506409,117.68269950043022,26.00510539785415,7.233199534703715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.6023478740433,164.69828031440213,254.19480385021112,312.2324647632369,344.3225192646088,350.4074683681265,333.01337655775836,290.87742775312245,222.56387659203185,128.87684423488025,29.162361760411155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.70253757360462,172.27604144310254,262.0591952635035,329.626556573605,359.8221707928018,364.9309341005296,346.9056504115728,296.4457506272474,215.21611140813224,120.89745484918744,25.660543803857447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.71734584644372,166.1910923395848,255.97424615998585,325.14898514446594,359.47760919880506,365.73505526092345,345.1262081017981,299.94756858380106,227.38600961516764,126.17871511551584,27.95704466622946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.678987989803957,54.65084092887251,254.2523028364113,317.3987270571649,350.6370319897228,356.4924174716442,337.4338813239018,292.14024383350437,214.52698822013883,120.55289325519072,25.14391757446465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.641402674297,159.47451903427392,245.8133538843214,311.4287759260476,332.0951220713731,111.42568576151643,325.6656113738588,274.40202275234407,138.80817288894838,111.7698150323086,20.723845131525746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.40283312132971,157.12095150890624,246.38747909991437,309.1902063730803,342.0264507254413,347.7093392487621,327.5025526698337,284.61998169100417,205.22728376786392,114.41044516547282,22.27372381970415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.876768637361394,153.3895699307562,241.7949096983749,303.793515811147,217.85674154129643,172.39103941550297,253.10405240522533,176.12242099365295,198.9698377057456,79.62226154473656,11.079579085254126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.6714515431797,152.06925486417413,192.13869875123876,309.82139825166905,341.91145275304086,348.398030113551,328.1912435346226,283.5867292322186,213.20667315355675,116.76444501404504,21.58460063171074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.92335988423935,91.0464022239874,156.94845455030563,192.31076338663487,241.39284911817796,286.28485835158295,261.485502371115,222.21931499803512,155.8577031053198,45.867762705990394,5.33875925252861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2147553487572065,36.33806230891467,50.058271527333,95.00734742373368,109.53124547934132,109.41624750694092,109.64581112853722,77.55575662716535,51.436085580115304,27.49748509983235,21.58460063171074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.1822754311044,169.80747594533443,275.20571158953334,344.3225192646088,382.8420844634951,390.7639748629877,368.5477500294837,315.96384634138695,235.53789595946105,125.66208888612304,23.249477292289544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.7802148509075,171.52985159211343,274.5740873877402,343.4042647782236,380.54558360112304,387.37715487883435,364.41474019434133,312.17496577703673,232.78226785389649,123.07895773915904,21.814164253307037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.6714515431797,156.3743293347126,252.4724282034321,315.90634735518665,347.6518402625619,354.13884994627654,337.0318207437049,288.1217996475579,214.23992561234235,109.81830808713782,15.958778771385628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.314512725114007,137.25829420076997,57.00440845424021,306.54914391671156,340.4761397140584,349.77627648953785,335.7115056771228,287.43310878276895,210.45104504799212,108.38299504815532,16.475405000778427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70106808885788,144.9506209786663,234.21758089287897,301.4403806089838,341.4523255098483,345.75783230359133,324.86192253666945,276.12396607591853,202.35709001310343,103.6183610112197,14.007271826214833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.806627806682776,140.07098896933027,228.0747004799566,286.6289876223751,318.6049087977556,323.02454891749005,305.28632783632975,262.2891912083043,192.9998865746283,101.0347975410512,13.203582989025533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.404567226485874,138.69360723975248,226.35232483317756,294.321746723476,327.15799107583695,333.9895623535483,137.31579318697018,95.52397365312648,192.19619773743895,95.98310089631909,7.749825764096515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.92162577908318,147.0746248824377,243.3452207097578,308.9602104282795,333.4154371379553,339.3283216060768,319.0636037177437,274.05746115834734,200.0605891507314,102.8146721740304,12.74402342262842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.32905637754368,135.19178928319874,227.78763787216005,198.1661488685563,216.53642647471435,340.30407507866227,213.20667315355675,285.9402967575863,201.4959021897139,103.6754276742154,13.031086030424923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.82143607952187,139.7843586847383,239.44134217300711,198.0515832193604,347.76727055816673,250.9800485014539,255.457619930593,290.59036514532596,146.1563703960525,106.0864941857833,11.883267922443428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.323254036075575,148.6820025568163,243.115224764957,305.6879560933221,340.2470084156666,346.67608678997647,327.15799107583695,280.9460990990543,207.4662856440357,106.4885547659802,13.26064965202122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.18444185946508,151.32263268998048,244.2059762099428,306.31958029511526,339.27082261987664,345.4132707095946,324.05823369948007,276.46852766991526,177.84436431722747,92.25171931816908,11.481207342246522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.887940997093075,145.2376835864628,237.8914634848288,297.9960616386303,331.23393424798365,336.97475408070915,318.43241183915507,272.67964710556504,200.0030901645312,101.7814197152448,10.620019518857015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.32905637754368,138.80817288894838,231.69151640891067,294.7233749804684,328.30624150702295,334.2766249613448,242.1394712923716,132.72322378543066,132.78072277163085,92.8258445337621,7.34819750710412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.868027326399824,109.99037272253392,177.84436431722747,230.8307609087257,213.8953640183456,205.9159746326528,195.58301772159228,149.19862878620907,110.67906358732282,36.050999701118165,0.0574989862002028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.64573553101836,57.63603265603342,144.2044311276772,229.0508862757464,315.27515547659806,222.50637760583163,223.3100664430209,258.9594378871467,111.1386231537199,93.57203438475118,7.520262142500217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1572563625570034,17.16452818877184,38.97912476528339,94.49072119434088,99.5999168252732,126.17871511551584,173.53885752348447,116.82151167704076,82.95201486589416,6.429510697514413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.382919450636457,128.13065438389114,57.86559627762972,141.33423737291668,134.50266609520537,78.35944546435465,70.60961970025814,51.1490229723188,37.08425215990377,96.49972712571189,5.281260266328407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.940334585439118,66.99280377130403,125.66208888612304,171.93147984910584,142.8266170748949,92.8258445337621,88.34827310462298,64.12261001654352,25.89010742545375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.464232641046753,127.44196351910226,224.4008178880067,128.53271496408806,333.01380888096287,217.62717791970013,142.25249185930187,97.0163533551047,195.69758337078815,4.535070415339309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.66998205843296,128.58978162708377,223.99875730780985,290.7628621039266,326.0672396308512,334.3336916243404,314.47146663940873,267.0538252452399,194.37726830420607,93.05540815535838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.24367495082145,129.50846843667347,227.328942952172,290.7049307945219,324.9764881858653,293.8051204940832,203.4478414580892,240.99122086118555,166.07609436718442,80.88550994832296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.89010742545375,22.27372381970415,50.4598997843254,123.99764454874877,150.17481458199902,190.0721938336676,218.43043443368492,211.8288591007744,98.0496058138903,16.418338337782735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.42154192768564,120.49582659219504,212.4029843163674,274.74615202313623,308.0415236186898,325.5506134014583,308.61564883428287,261.8296316419072,187.2590667419028,88.92239832021599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.086418588264447,125.89165250771931,219.23455559407876,290.41786818672534,327.84711426383035,335.8835703125188,315.96384634138695,269.75195436460433,189.7276322396709,93.28497177695468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.16816410187925,121.64364470017657,213.89579634155012,276.697658968307,321.1305409585194,329.2819949796084,310.8546507104546,265.0443869906644,186.39787891851324,90.81683860239109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.56078642750065,126.98240395270516,230.42870032852875,302.2440694461731,341.7393881176448,350.8670279345236,330.83187366778674,283.4146645968225,205.973473618853,100.5181713116584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.15335582904016,130.82878350325555,228.30426410155283,294.4367446958764,329.91361918140154,338.23757016109107,319.00653705474804,272.6221481193648,198.4532114763528,98.5091653802874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.16816410187925,125.66208888612304,221.53062413324625,285.99779574378647,320.2118541489297,326.98592644044083,252.874488783629,185.76668703992456,190.12926049666328,91.79259207497648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6981291193644066,30.19561421919676,105.6848659287909,206.43303318525017,200.40515074472808,233.24139509708905,128.30271901928725,71.41330853744745,53.15802890368981,28.473670895622263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.188342392981927,7.8073247502967185,33.86949681114656,49.5991442841404,68.54311478268693,59.70253757360462,69.34680361987624,58.66928511481902,56.02865498165481,91.6205274395804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.275890248064824,105.6848659287909,204.82522318766704,281.23316170685086,308.44358419888675,314.126905045412,294.89587193906897,247.994856774293,177.04067548003812,83.29657645989087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.305506793743009,87.25752165963716,170.66866376872397,267.3983868392366,301.0378877055824,241.0487198473858,150.5764428389914,146.78756227464118,183.52768516375275,88.06121049682648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7461898509890988,26.521731627246957,123.82514759014816,184.38844066393773,250.003862705664,244.26347519614296,227.44350860136785,175.66286142725585,101.7239207290446,71.12624592965093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.60304481765725,197.24746205896656,265.3889485846611,302.7027643661612,311.02671534585073,294.7233749804684,95.6960382885226,184.67550327173427,86.91296006564048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.399894151836229,101.89598536444068,192.770322953032,263.8965688826829,301.0958190149871,309.9359639008649,230.19913670693248,170.09453855313092,179.62423895020666,83.46864109528696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.109195630932311,46.21189197678258,81.63169979931206,142.65455243949876,216.65142444711472,231.17489017951783,223.02343615842892,179.73880459940253,141.39130403591238,59.645038587404414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.970383454321816,88.52033774001906,128.93434322108044,219.4066202294748,286.97354921637185,231.57651843651024,244.2059762099428,174.85917259006655,128.36021800548744,38.806627806682776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.634827791696109,94.088660614144,183.24062255595624,253.9077412424146,138.29154665955556,128.76227858568438,209.41822491241103,237.94853014782444,167.33934277077083,76.92413242537215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.429510697514413,91.10346888698308,179.39467532861036,15.327586892796935,90.87390526538678,184.27430733794637,284.04628879861565,83.87070167548387,5.1666946171325145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.50552946717998,182.78149531276367,253.50568066221769,291.738615576512,302.5306997307651,287.60517341816507,244.3209741823432,171.3573546335128,83.18157848749047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.85009106117668,181.40368125998137,250.86548285225803,289.21255109254366,301.0958190149871,283.4146645968225,140.41555056332697,54.3062793348758,30.54017581319346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.77337534789718,90.35727903599395,181.05911966598464,288.4088622553544,308.61564883428287,208.2124754950248,183.47018617755256,138.98066984754897,86.39633383624768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.7962279880839,197.18996307276635,112.51600488329773,206.66259680684644,191.9091351296425,173.42385955108404,253.27654936382592,181.63324488157767,89.32402657720839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.8294804468695,204.3660959444744,281.11816373445043,327.33048803443756,342.1980830376329,326.3543022386477,282.553476773433,207.63835027943185,103.56086202501947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.58510855243412,202.7016516071001,273.31127130735825,266.8813282866393,243.51728534515385,237.8914634848288,261.7725649789115,188.75144644388095,93.68703235715158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.71587636169697,96.49972712571189,181.80574184017823,159.3595210618735,24.397727723475548,59.18591134421182,30.023549583800666,32.49211508156877,27.842046693829055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.707135050735404,22.388289468900044,69.74843187686864,98.22210277249089,45.5232011119937,61.48197988337932,95.52397365312648,69.74843187686864,39.49531867147167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.4274198666726,202.0125284191067,274.9761479679371,315.21765649039787,327.78961527763016,322.5654216742974,268.83326755501463,199.084835678146,102.3551126076333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.9107936372798,199.8310255291351,271.1872674035869,310.2809578180661,322.9099832682941,309.5343356438725,267.9720797316251,199.14233466434615,103.7904256466158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.53878192596558,199.7735265429349,277.15721853470416,322.56585399750196,336.1706329203153,321.53216921551183,277.0422205623037,198.68277509794908,102.2405469584374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.82004219229398,199.9460235015355,270.84270580959014,309.9363962240694,322.68041964669777,307.8694589832937,266.76676263744343,198.8552720565497,103.1588014448226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.69820471688325,176.81111185844182,245.8133538843214,283.98835748921096,295.2975001960614,281.23316170685086,180.65749140899223,178.53348750522085,89.55359019880468,6.027450117317506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.85762750780094,170.72616275492416,240.5895926041932,282.72554140882903,295.87162541165435,282.72554140882903,244.26347519614296,72.56155896863345,88.52033774001906,4.994197658531905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.19275084722214,54.019216727079304,55.16746715826531,40.873132724253985,99.0832905958804,92.4242162767697,114.12338255767632,76.35043953298364,89.32402657720839,6.027450117317506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.504756926047186,72.56155896863345,72.67612461782934,72.67612461782934,77.84281923496185,63.89304639494722,54.24878034867561,57.17647308963631,18.02571601216134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.9350401646944,209.2457279538104,287.0881148655677,334.16162698894436,349.43171489554106,335.1373804615298,292.14024383350437,219.17705660787857,115.67369356905922,17.279093837967732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.7802148509075,155.4560748483274,215.90480227292113,273.54040260575005,293.51805788628667,315.16015750419757,269.86652001380025,198.28114684095672,47.24514443556819,1.148250431186006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.611013587486019,4.879632009336014,91.96465671037258,88.46283875381887,164.8703449497982,51.5506512293112,83.75570370308347,99.65698348826888,41.56225591224739,0.688690864788896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.779442309774699,44.77701126100459,129.73803205826977,111.82731401850882,148.9694974878173,171.01322536272065,69.40430260607644,54.76540657806841,6.1999470759181134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.892273853814428,60.16166481679721,43.11213460042578,100.80523391945488,85.47764702665796,82.89451587969396,109.07168591294422,64.69673523213652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.15335582904016,98.9107936372798,140.58761519872306,185.07756385193116,304.82720059313715,292.19731049650005,264.12613250427927,194.2627026550102,105.05324172699773,16.590402973178833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.97332242381529,145.5822451804595,255.11349065980085,248.51148300368575,128.8193452486801,135.76591449879177,139.03773651054468,39.61031664387208,44.030389086810985,2.1240039037714036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2390018761718093,23.99566714327864,18.25527963375764,46.38438893538319,84.38689558167216,74.51306591380423,99.08285827267588,45.178639517996984,56.487782224847415,3.673882591949804,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_675_shape npts=8760 interval=1 useactual=yes mult=[212.398,130.514,131.564,131.712,145.644,157.287,195.862,170.119,159.276,115.868,88.76,0.0,109.238,38.93,0.0,0.0,79.94200000000001,197.033,220.51,216.161,204.794,189.586,165.212,151.738,145.562,146.409,146.955,147.761,190.253,208.314,293.412,293.412,293.412,293.412,291.452,293.412,90.157,266.963,0.0,91.479,250.991,293.412,293.412,293.412,293.412,263.63,190.683,176.81,168.426,166.708,166.078,165.686,209.864,227.436,293.412,293.412,249.993,92.987,0.0,215.91,68.082,89.66,146.939,185.486,293.412,293.412,293.412,292.827,249.535,227.29099999999997,180.564,164.792,152.095,151.138,150.118,150.067,192.545,204.731,293.412,293.412,172.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.421,293.412,293.412,293.412,266.648,241.485,193.679,177.572,164.16,161.844,160.62400000000002,157.549,195.017,211.763,293.412,293.412,84.44,0.0,0.0,0.0,0.0,0.0,0.0,31.916,177.757,293.412,293.412,293.412,266.611,239.221,186.488,166.103,146.806,144.585,143.148,141.511,183.774,198.874,293.412,293.412,201.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.839,293.412,293.412,293.412,291.686,241.658,173.714,155.51299999999998,142.59,142.647,142.557,142.094,155.662,167.709,206.62100000000004,225.41,34.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.029,235.254,263.267,257.495,220.601,204.254,173.914,155.344,136.317,134.336,133.053,132.702,147.219,160.076,200.1,58.349,0.0,0.0,19.653,0.0,0.0,0.0,0.0,70.59,162.754,250.279,259.043,238.624,219.198,199.466,168.36700000000002,150.761,141.488,142.148,143.89,146.195,187.917,201.113,293.412,293.412,187.943,0.0,169.32900000000004,0.0,52.299,276.815,242.926,272.34,293.412,293.412,293.412,293.412,293.411,293.411,293.41200000000003,210.765,158.62,153.605,149.58199999999997,147.867,190.403,207.086,293.412,293.412,293.412,224.828,127.399,0.0,121.363,38.168,33.27,113.104,282.734,293.412,293.412,293.412,286.055,248.648,189.224,169.37,153.662,148.203,144.553,141.715,179.785,195.192,293.412,293.412,153.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.393,293.412,293.412,293.412,263.18,228.79,176.77599999999998,157.399,142.79,141.195,139.128,138.042,178.925,198.033,293.412,293.412,145.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.924,293.412,293.412,293.412,258.181,240.165,193.682,175.927,164.071,165.67899999999997,164.456,167.35600000000002,207.417,224.328,293.412,293.412,41.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.09799999999998,293.412,292.306,285.107,239.465,213.895,165.248,149.035,135.943,134.265,133.424,133.052,147.205,160.183,198.604,158.468,0.0,0.0,0.0,0.0,0.0,0.0,29.832,58.805,148.204,260.65,291.119,280.619,238.589,215.283,183.227,164.858,141.833,137.512,135.311,133.503,145.836,157.131,194.896,170.173,13.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.762000000000001,233.511,293.412,277.357,256.796,234.779,198.95699999999997,173.585,151.422,145.136,141.755,140.024,151.94,165.755,130.791,18.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.77900000000001,180.549,265.608,284.302,268.439,249.595,224.149,179.664,154.538,142.363,139.684,138.12,138.538,180.714,199.981,293.412,249.884,46.433,0.0,0.0,0.0,0.0,0.0,0.0,1.26,131.442,293.412,293.412,293.412,277.534,248.502,193.686,171.342,154.043,149.375,145.073,143.137,183.429,199.801,293.412,293.412,77.23900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.467,293.412,293.412,293.412,272.021,241.76599999999996,191.706,174.061,155.912,151.951,150.382,146.604,183.817,201.815,293.412,293.412,75.087,0.0,0.0,0.0,0.0,0.0,0.0,12.459,127.251,293.412,293.412,293.412,282.414,251.559,195.957,173.315,151.26,145.403,142.416,140.359,181.445,194.646,293.412,293.412,99.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.91399999999996,293.412,293.412,293.412,293.412,274.105,221.31,198.419,174.826,164.45,159.5,156.392,165.29700000000005,177.31,219.624,249.362,211.887,199.339,128.207,219.321,0.0,197.482,179.292,253.452,250.204,268.977,293.412,293.412,266.399,252.106,223.698,202.292,180.162,176.609,171.348,168.477,180.175,193.225,237.387,212.121,189.82100000000003,50.884,0.0,0.0,0.0,0.0,3.427,0.0,107.933,247.209,293.412,293.412,293.411,268.477,224.929,199.508,183.032,174.91,171.179,168.016,203.886,218.521,293.412,293.412,293.412,293.412,293.412,75.614,0.0,0.0,0.0,7.994,150.97000000000003,293.412,293.412,293.412,289.33,258.891,204.777,182.667,160.865,150.006,143.804,141.827,183.665,196.623,293.412,293.412,146.098,0.0,0.0,0.0,0.0,0.0,0.0,20.563,132.849,293.412,293.412,293.412,293.412,293.411,251.622,207.128,186.871,181.059,177.488,173.29,206.622,210.482,293.412,293.412,212.80999999999997,15.712999999999996,0.0,0.0,0.0,0.0,0.0,0.0,180.093,293.412,293.412,293.412,293.412,293.412,239.193,194.608,176.097,169.91,165.535,161.74599999999998,201.73,216.147,293.412,293.412,285.494,154.522,114.898,0.0,0.0,0.0,0.0,102.888,275.79,293.412,293.412,293.412,293.412,293.411,293.411,215.309,180.936,176.778,171.36299999999997,167.62,209.155,224.516,293.412,293.412,241.86600000000004,53.881,75.63900000000001,0.0,0.0,0.0,293.412,45.438,186.411,293.412,293.412,293.412,291.295,255.461,200.734,180.045,162.05399999999997,158.901,156.735,154.374,170.411,189.727,234.646,252.564,190.69599999999997,207.848,184.513,154.62,180.768,235.45,241.118,273.417,288.712,293.412,293.412,291.012,242.886,219.389,185.85,166.54,146.788,143.608,143.001,145.593,158.807,170.312,208.573,181.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.526,256.131,246.449,236.43,221.289,193.732,170.943,160.727,158.324,152.603,153.959,195.098,211.246,293.412,253.203,7.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.351,291.781,293.412,293.412,268.175,241.474,191.588,178.612,166.685,165.527,167.046,168.222,210.691,224.999,293.412,293.412,293.412,201.771,61.346,61.792,0.0,0.0,41.142,152.072,267.817,293.412,293.412,293.222,252.361,232.026,189.553,175.801,91.746,87.11,84.20499999999998,80.73699999999998,118.18899999999998,130.932,225.48,228.947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.76499999999999,228.658,270.323,252.33,200.93700000000004,169.59400000000002,117.906,99.434,82.994,80.703,79.176,77.761,117.623,132.994,212.26099999999997,109.284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.515,214.679,284.867,273.268,216.652,183.112,133.322,117.235,102.588,100.579,99.165,98.149,139.66,152.991,252.815,286.692,0.0,9.353,0.0,0.0,0.0,0.0,0.0,256.779,293.412,283.317,283.358,263.44,203.792,163.813,108.364,87.892,73.752,70.236,67.601,66.852,80.438,92.956,131.892,60.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.783,197.652,189.743,152.65199999999996,137.11,109.565,94.465,77.158,75.079,71.816,65.894,77.65500000000002,51.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.376,178.43399999999997,170.85800000000003,160.345,143.678,114.711,98.668,90.431,89.833,88.64999999999999,87.208,126.291,139.564,237.963,272.253,198.466,192.033,239.456,190.93100000000004,79.41,0.0,0.0,55.266,275.444,293.412,260.751,260.291,213.267,185.999,134.545,112.506,94.73,94.892,92.086,89.202,128.998,135.226,230.512,268.91,293.412,293.412,283.181,77.008,8.287,237.383,153.856,291.141,293.412,229.15,285.097,269.09,219.139,178.9,115.861,96.626,79.219,74.495,70.968,70.06,111.116,123.412,222.391,259.065,251.46,229.409,0.0,0.0,0.0,0.0,0.0,0.0,22.499,205.795,259.095,236.841,186.112,157.115,107.507,90.547,76.31400000000001,74.159,74.123,73.087,114.232,128.777,223.039,255.439,249.395,177.47,0.0,0.0,28.684,58.26,27.456,116.062,293.412,191.562,243.591,227.849,178.325,150.647,102.002,86.441,74.236,73.804,73.631,74.85,116.361,131.837,224.37499999999997,236.609,64.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.445,249.844,243.169,195.705,169.776,120.37,102.653,87.354,84.76299999999999,82.033,81.726,93.413,107.259,13.737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.822,208.901,207.134,171.09,155.052,127.583,110.712,96.186,97.216,96.88299999999998,91.91,104.781,92.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.749,148.084,137.661,122.784,95.872,81.307,78.72,88.738,83.454,77.198,118.256,138.883,166.174,80.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.379,237.399,224.048,176.689,150.901,102.673,84.42399999999999,69.8,67.735,65.794,64.45,105.156,120.639,217.62,139.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.101,251.897,274.64,258.826,203.453,169.694,114.052,96.013,81.697,80.159,77.912,75.841,116.77,134.709,215.05,104.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.460000000000004,185.681,257.657,243.766,191.76,161.155,108.28,88.976,72.526,71.312,70.682,69.852,110.858,124.445,223.508,260.49,273.779,293.412,206.424,165.502,129.546,84.525,186.117,218.934,229.757,264.694,249.982,242.2,191.195,164.449,116.445,97.18,80.075,76.90600000000002,75.445,74.70200000000001,115.476,128.669,222.028,266.118,265.752,22.529,0.0,0.0,0.0,0.0,0.0,0.0,154.52,259.921,259.644,248.607,199.058,171.085,118.354,97.591,80.49700000000001,77.727,77.62,76.116,88.567,102.47,137.149,33.441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.929,240.882,230.407,186.447,165.632,132.433,113.084,90.851,87.252,85.80499999999999,84.117,96.819,91.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.196,222.767,214.57,197.178,175.484,140.885,119.344,99.534,96.405,92.497,90.189,103.703,114.986,57.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.183,222.413,220.665,206.314,184.499,149.99000000000004,129.274,116.069,111.586,106.306,101.661,139.894,152.366,251.052,283.926,288.733,102.449,161.03100000000003,3.618,0.0,0.0,0.0,191.185,293.412,293.412,293.412,293.41200000000003,293.411,293.411,188.103,128.744,111.452,111.374,109.581,107.344,148.175,163.591,261.122,293.412,293.412,293.412,293.412,282.558,226.661,7.563,0.0,131.488,293.412,228.611,293.412,288.483,239.841,212.12000000000003,156.306,134.946,119.788,118.838,117.562,115.135,154.722,168.384,263.165,267.297,81.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.211,293.412,293.412,245.719,213.803,153.799,129.037,108.884,101.145,95.805,93.348,134.665,152.874,227.477,92.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.94,215.631,293.412,291.838,243.966,214.417,158.746,136.553,116.74,114.115,110.903,109.276,125.492,140.333,86.94,16.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.964,222.575,214.144,164.671,141.266,109.809,92.963,77.232,77.384,79.269,78.732,92.111,47.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.731,71.039,159.637,160.697,154.327,139.546,110.843,94.009,86.057,85.769,86.971,87.533,127.42,139.36,229.544,121.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.80400000000002,268.23,268.78,269.199,223.89,196.9,143.125,125.218,105.72700000000002,101.127,99.98,96.573,134.521,145.105,231.609,275.987,196.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.461,283.93,293.412,272.928,208.391,169.229,111.572,89.153,45.898,42.88,41.42,41.277,82.56199999999998,97.602,79.762,12.173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.991,229.37,218.379,166.047,135.214,83.403,67.509,55.202,54.167,54.718,56.636,97.81999999999998,111.974,90.114,20.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.896,235.299,230.345,180.176,151.04,100.564,82.269,66.218,63.50399999999999,63.432,63.745,102.843,114.988,121.311,36.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.497,6.264,171.655,269.473,262.39,209.80699999999996,179.515,124.78,107.147,94.003,91.061,87.534,83.452,93.047,105.47,131.321,0.0,7.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.458,240.409,239.977,198.819,177.611,143.317,121.33,96.423,90.114,88.01499999999999,88.307,101.871,31.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.275,203.825,188.506,165.67,129.919,105.815,87.505,83.53299999999999,82.17400000000002,76.124,115.015,130.799,112.91,37.86099999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.861,234.17099999999996,248.398,199.252,169.202,115.261,92.699,72.361,68.307,66.927,66.47,108.041,122.888,102.372,21.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.20799999999998,234.451,247.711,198.45200000000003,164.487,104.18,76.297,55.95499999999999,52.393,49.361,47.619,88.164,102.155,83.664,14.005000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.174,234.12,242.398,193.97000000000003,162.269,104.704,82.43300000000002,63.185,57.696,55.002,55.534,97.971,112.94,95.68399999999998,17.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.522,242.181,251.318,201.186,169.71099999999998,112.467,90.784,72.591,71.218,68.66,65.709,106.127,122.213,129.567,38.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.265,88.278,192.748,202.814,153.634,128.26,79.827,63.787,52.652,52.82,56.798,59.89000000000001,68.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.129,193.922,154.609,136.607,100.477,69.578,41.506,38.692,36.709,50.043000000000006,11.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.904,163.082,142.241,107.839,85.152,68.556,71.117,67.187,61.469,98.278,116.703,218.709,275.646,245.95300000000003,130.241,86.824,104.172,0.0,0.0,0.0,0.0,0.0,0.0,87.52,278.654,246.838,211.885,154.815,131.262,109.339,101.753,97.618,95.027,134.598,147.584,247.585,208.265,74.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.112,225.508,195.862,158.242,98.885,76.411,61.993,59.085,59.211,60.86,101.525,114.192,209.933,158.146,18.077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.423,151.15500000000003,125.647,78.328,65.55,53.737,55.594,56.682,59.763,99.092,115.248,209.69,160.09,21.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.343,185.70300000000003,161.442,135.454,86.155,69.78,56.751,51.775,48.584,50.566,93.502,109.518,209.808,267.314,267.802,240.375,202.962,132.439,201.026,250.682,110.301,37.519,293.412,118.932,99.714,191.445,157.101,132.399,85.711,70.842,58.71,57.568,56.674,56.251000000000005,70.808,83.902,104.782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.595,122.344,183.297,155.24,135.385,103.365,82.529,63.458,54.749,51.942,50.215,67.656,85.144,67.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.434,113.124,97.908,70.504,54.931,43.138,46.505,46.53,47.239,88.90300000000002,102.87,200.051,250.277,45.391,1.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.817,34.549,173.48399999999998,152.963,124.682,75.147,59.881,48.046,48.019,48.45,49.35399999999999,91.077,104.94400000000002,202.856,126.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.97,176.634,144.455,93.174,76.077,61.366,60.333,59.504,57.392,100.532,115.286,212.071,143.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.832,187.73,155.617,104.984,87.873,72.288,69.37,67.799,65.317,104.29,117.214,215.57,151.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.841,194.874,162.157,107.984,85.144,64.113,57.808,53.794,50.094,89.89,102.858,205.124,149.659,1.648,0.0,0.0,0.0,0.0,0.0,0.0,31.767,41.194,66.869,90.241,221.738,198.547,166.848,111.939,90.267,70.475,64.407,61.837,59.797,72.134,84.403,125.503,154.184,133.427,169.728,24.9,0.0,0.0,0.0,0.0,0.0,0.0,61.391000000000005,133.141,212.303,188.79099999999997,164.102,127.422,94.455,77.259,73.231,68.098,61.265,70.858,79.975,119.297,101.81199999999998,111.051,99.51600000000002,48.366,18.576,23.174,24.83,96.843,94.387,105.142,137.949,150.676,179.00800000000004,176.892,153.296,116.769,87.193,64.639,60.591,55.814,52.941,91.137,102.801,202.143,253.917,291.213,293.412,293.412,293.412,293.412,293.412,293.412,293.412,293.412,290.808,222.415,270.922,236.767,203.565,148.64,121.126,94.56199999999998,83.83799999999998,77.48,71.551,111.106,121.765,219.325,267.685,163.696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.316,30.731,223.013,220.084,190.757,133.937,104.991,82.267,76.30200000000002,70.595,67.121,106.627,119.55500000000002,219.232,270.911,163.62599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.591,94.07,240.498,229.323,196.251,140.374,115.445,92.86,86.564,80.933,75.298,113.678,126.985,229.315,169.188,4.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.859,78.434,215.55,201.603,172.692,121.913,103.489,86.211,82.176,76.996,73.35799999999999,113.114,127.276,227.955,167.76899999999998,9.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.33400000000002,170.474,149.04600000000002,236.297,215.151,182.97,125.462,99.795,79.215,127.994,123.603,118.949,129.576,140.554,178.585,149.85399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.173,213.518,283.499,281.952,250.659,212.72,191.223,170.397,161.033,157.095,154.883,168.067,180.663,151.03800000000004,23.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.778,165.316,271.36,281.913,248.952,208.98,186.306,165.563,164.859,161.616,158.149,192.99000000000004,203.182,293.412,293.412,293.412,283.728,199.96,119.677,0.0,0.0,0.0,0.0,0.0,151.749,250.598,293.412,293.412,271.106,210.612,185.49299999999997,166.951,162.499,153.123,146.516,184.851,199.03,293.412,292.959,52.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.547,293.412,293.412,266.161,210.446,187.164,169.05,166.189,163.69,160.812,197.832,210.944,293.412,281.621,56.21399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.894,268.095,276.639,246.607,191.199,165.104,137.454,120.473,115.44,107.286,141.56,155.035,254.671,157.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.782,0.0,212.19,220.026,188.304,135.764,117.328,102.813,99.41400000000002,98.114,98.132,140.439,157.001,262.372,237.30899999999997,18.659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.646,244.42400000000004,250.104,221.078,168.47199999999998,144.576,119.969,113.599,110.149,108.001,121.878,134.824,173.10800000000003,33.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.977,221.743,249.789,242.901,219.43,182.015,152.46,126.291,113.824,112.74,115.646,131.266,141.686,179.885,18.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.809,216.421,246.659,209.055,161.685,133.283,115.538,118.449,117.194,117.56,159.036,171.385,268.678,144.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.996,67.963,235.29400000000004,248.238,215.044,159.843,136.125,117.785,112.295,108.80599999999998,106.718,145.228,159.597,261.829,157.485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.424,266.518,282.415,254.284,200.225,178.349,159.08,154.062,149.344,145.584,185.956,201.601,293.412,228.827,12.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.93,291.656,293.412,272.227,215.47,192.738,172.19,164.269,159.41499999999996,159.47699999999998,202.177,216.704,293.412,268.995,38.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.702,293.412,293.412,274.988,216.754,189.567,167.107,162.985,159.945,155.197,193.974,208.592,293.412,293.412,207.10699999999997,0.0,2.701,59.184000000000005,0.0,131.682,0.0,0.0,0.0,2.431,125.426,293.412,293.412,279.534,220.921,194.776,170.241,162.947,156.46,152.017,165.573,182.14,227.885,87.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.296,77.631,278.222,293.288,264.594,223.83,196.078,173.92800000000005,158.806,150.42100000000002,145.394,159.32,172.05400000000003,121.146,1.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.408,139.233,203.916,254.909,233.886,194.836,164.84699999999998,139.787,130.234,119.656,113.373,150.336,161.274,260.878,273.292,293.412,240.233,226.976,109.259,0.0,0.0,116.52800000000002,103.891,223.397,193.60599999999997,161.779,235.92199999999997,261.879,228.596,172.18,149.203,130.304,125.589,118.857,112.788,151.053,162.185,255.03899999999996,176.857,116.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.73,62.418,249.35499999999996,271.209,237.14,181.263,156.091,134.079,129.064,126.243,121.945,159.944,173.203,267.856,293.412,293.412,293.412,293.412,293.412,293.412,293.412,88.762,137.375,239.45,268.235,267.053,293.412,274.733,238.574,181.991,157.297,136.083,126.044,117.803,114.736,154.797,168.992,263.148,274.46,123.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.185,259.262,282.051,246.617,191.58399999999995,169.30999999999997,149.615,144.384,139.15,134.763,176.219,190.577,285.357,186.77000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.743,52.385,247.325,266.53,235.345,177.134,149.82899999999998,126.871,120.01,112.843,109.945,125.266,136.736,63.514,5.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.594,226.795,258.711,231.676,194.306,167.587,146.148,136.9,134.141,131.258,144.225,154.863,56.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.331,177.424,244.001,222.457,186.865,160.891,137.785,136.217,130.035,122.501,159.367,170.387,261.812,120.308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.754,250.384,285.767,246.511,189.483,165.645,137.598,121.756,114.09600000000002,110.314,150.196,162.601,254.445,108.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.594,226.753,257.696,220.627,165.558,144.664,124.441,118.327,114.799,113.12,152.878,164.92,247.911,104.089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.379,13.277,225.332,258.748,225.793,171.5,147.052,122.288,115.708,112.241,108.358,146.437,158.623,249.426,241.515,90.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.252,220.97300000000004,251.914,220.265,165.261,143.886,123.628,115.646,112.015,111.85500000000002,151.57399999999998,164.864,255.861,175.016,35.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.743,152.294,242.863,265.418,234.444,178.55,156.252,135.932,129.104,125.915,122.766,131.473,141.936,175.436,45.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.674,142.698,224.745,241.069,214.174,175.045,149.064,127.912,118.254,114.41299999999998,109.214,119.449,129.614,14.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.753,113.81199999999998,184.72300000000004,229.878,203.525,163.826,137.409,116.131,111.045,107.897,105.316,145.095,158.821,244.06599999999997,292.827,226.557,293.412,293.412,253.826,72.239,0.0,96.67400000000002,150.30999999999997,118.287,121.107,138.594,260.16,280.256,235.884,173.706,159.017,137.825,132.906,131.184,123.602,161.024,176.768,258.318,293.412,197.876,201.313,100.988,0.0,0.0,119.397,44.641000000000005,158.005,193.899,167.863,227.191,254.173,262.597,235.00299999999996,180.316,156.662,137.312,133.45,131.753,130.788,169.737,183.116,271.057,293.412,293.412,180.551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.38,251.712,279.022,244.467,189.74,169.08199999999997,148.896,141.957,136.247,129.943,164.774,170.031,252.968,109.552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.282,247.61,281.839,241.807,177.12200000000004,147.633,121.072,109.977,104.774,101.72,141.912,154.573,216.552,87.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.452,251.515,271.382,232.493,172.463,146.084,123.037,115.382,109.978,105.783,117.698,129.606,18.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.866,221.649,274.965,249.297,197.942,164.219,139.398,123.694,115.57,111.925,123.661,121.063,2.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.953,198.43299999999996,271.591,247.336,206.717,176.824,151.659,151.033,145.549,135.975,170.751,181.167,266.403,128.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.719,271.847,293.412,265.109,200.559,169.948,144.97,138.721,134.113,131.525,171.312,187.862,277.825,227.198,25.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.501,200.192,258.188,234.347,176.287,150.231,132.469,129.488,129.734,125.804,161.40100000000004,171.934,256.936,140.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,215.154,235.334,186.363,286.866,293.412,263.027,208.889,184.245,167.863,161.141,154.042,147.809,184.621,193.106,275.031,293.412,190.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.796,103.936,265.674,293.412,269.074,216.8,192.717,173.547,169.838,163.697,157.03000000000003,193.131,204.007,289.418,293.412,269.36,59.137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.381,101.363,271.942,293.412,281.997,223.983,197.192,171.827,162.04799999999997,154.056,145.171,152.592,160.84600000000003,101.722,15.885999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.822,244.012,293.412,277.229,240.462,216.213,193.021,181.84299999999996,177.312,174.103,185.999,196.0,114.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.633,246.133,293.412,293.41200000000003,261.837,225.525,202.838,200.736,194.04,184.231,219.504,231.714,293.412,293.412,293.412,293.412,233.214,0.0,84.215,168.873,0.0,0.0,293.412,293.412,269.04,293.412,293.412,293.412,241.884,214.957,192.153,183.25499999999997,178.15099999999998,174.388,214.594,227.377,293.412,293.412,139.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.595,278.824,293.412,291.916,234.681,209.859,187.251,179.222,172.787,168.03999999999996,206.55,220.508,293.412,233.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.058,0.0,61.650000000000006,250.107,293.412,271.473,215.62,193.60599999999997,174.539,170.263,165.767,158.529,192.822,204.254,286.729,224.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.871,0.0,92.858,268.592,293.412,280.638,221.23,196.337,172.852,163.65099999999998,159.488,153.644,191.184,202.155,281.398,214.28,6.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.412,253.118,110.562,270.138,293.412,290.375,229.989,203.332,181.773,175.44999999999996,172.264,166.473,178.045,193.305,214.576,145.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.893,208.579,286.088,270.084,237.044,214.412,195.20899999999995,187.148,180.67,174.559,183.197,194.701,98.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.858,153.81799999999998,258.54,243.028,216.437,203.62,184.664,180.14799999999997,174.437,174.009,217.943,230.383,293.412,212.27400000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.514,220.9,290.669,263.971,205.33,180.836,161.783,156.095,155.92000000000002,156.491,198.88,214.802,292.77,210.609,45.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.315,225.323,286.514,260.1,206.134,183.204,162.29,147.68400000000003,133.32,122.682,156.482,170.14900000000003,253.716,219.242,1.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.586,206.044,274.427,243.919,185.993,160.733,138.584,132.937,129.465,126.48699999999998,163.498,172.33700000000002,249.51,161.016,39.81700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.11,201.679,278.099,252.651,183.104,141.578,120.733,114.529,111.295,109.516,149.456,162.728,215.13,66.968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.197,197.016,261.815,232.97,179.771,156.637,135.025,124.001,116.208,111.961,124.527,135.838,27.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.032,214.952,282.328,259.675,223.382,211.473,184.32,163.29,161.54900000000004,153.39,158.96600000000004,173.156,64.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.29,183.018,281.212,262.34,225.222,199.597,178.263,169.55,162.342,157.836,167.101,176.435,80.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.305,183.05,283.386,261.506,226.515,203.775,185.594,181.427,174.06299999999996,167.847,204.896,217.84100000000004,293.412,293.412,146.574,0.0,0.0,0.0,0.0,120.211,0.0,0.0,20.092,63.29,97.602,250.357,293.412,290.077,234.467,211.92799999999997,191.007,185.21000000000004,182.065,177.847,216.415,229.591,293.412,293.01,34.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.516,113.229,130.555,293.412,293.412,293.412,246.263,222.098,201.131,94.586,86.584,81.364,119.299,132.123,211.992,104.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.99999999999997,232.182,201.054,145.528,119.845,97.765,88.087,80.579,74.431,112.372,125.016,169.576,51.617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.03,223.614,189.447,133.698,112.21,92.488,84.668,76.202,72.442,82.917,53.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.038,0.0,0.0,7.101,127.593,200.961,178.815,142.586,118.604,97.161,79.435,70.653,66.735,43.811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.459,175.218,156.158,117.015,89.906,73.544,73.66599999999998,70.574,68.384,104.514,117.118,172.913,41.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.256,191.419,155.29699999999997,98.019,77.084,60.686,55.396,51.589,49.649,92.737,110.251,193.42,39.51800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.998000000000005,215.507,272.253,219.033,144.865,109.488,80.60200000000002,71.992,66.512,60.333,98.568,113.42,163.41700000000003,38.78900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.928,187.899,258.187,222.35400000000004,158.45399999999998,126.967,96.724,86.833,80.91300000000001,75.966,113.101,121.024,198.589,82.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.437,90.18,159.817,48.743,195.53000000000003,258.522,223.523,164.439,135.651,110.566,101.541,94.62,84.996,117.959,127.836,180.528,44.37,0.0,0.0,0.0,0.0,0.0,0.0,194.96799999999996,0.0,0.0,0.0,40.157,214.19,270.672,228.889,160.829,126.138,96.95999999999998,84.234,74.273,67.191,77.486,10.838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.954,154.575,168.369,172.322,195.537,176.717,142.636,119.549,97.384,78.655,20.621999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.863,179.391,152.36300000000003,111.037,78.178,52.733,44.84300000000001,37.337,33.646,73.179,86.453,131.812,44.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.414,236.574,257.62,152.875,233.707,203.066,129.824,89.21100000000001,67.081,58.259,48.745,42.201,80.333,92.887,124.979,9.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.545,189.054,223.945,178.95,115.167,88.138,65.238,57.014,48.74199999999999,42.636,80.57,92.275,128.351,16.554,0.0,0.0,0.0,0.0,0.0,95.654,0.0,0.0,24.727,293.412,190.62,184.475,229.352,191.969,129.464,103.233,79.7,68.93,61.756,57.408,96.529,111.0,193.633,206.97,129.09,204.696,217.23599999999996,6.374999999999999,0.0,0.0,0.0,269.999,293.412,257.354,172.427,179.58100000000002,220.052,188.696,130.252,102.214,76.717,70.911,61.414,50.968,94.839,112.725,196.71299999999997,162.382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.726,234.01699999999997,196.403,135.823,113.497,93.04900000000002,84.9,83.09,81.152,92.981,8.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.277,201.116,179.62399999999997,142.121,117.217,95.16299999999998,83.383,81.382,80.64800000000001,90.158,4.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.558,221.421,201.87299999999996,160.80900000000003,130.585,102.076,101.961,97.312,87.985,119.641,129.571,192.263,53.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.035,221.14,260.636,229.604,166.911,139.593,117.879,111.299,107.676,104.226,140.668,147.801,221.976,169.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.495,61.477,227.66,277.839,240.215,182.139,154.711,122.761,107.707,100.30200000000002,96.195,135.737,152.013,236.749,258.171,153.033,21.915,0.0,7.289,0.0,0.0,0.0,0.0,5.771,59.55,226.164,213.119,254.094,215.958,152.068,127.023,106.536,100.357,96.275,94.856,133.815,150.71699999999998,239.528,254.43600000000004,163.686,0.0,231.24899999999997,293.412,293.412,236.174,0.0,0.0,0.0,101.199,61.945,191.20200000000003,268.075,250.857,193.743,165.529,141.702,127.325,110.473,96.327,131.441,146.063,226.502,293.412,293.412,137.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.177,127.318,208.213,192.675,137.809,114.998,96.543,87.698,80.153,76.941,91.323,78.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.611,174.813,162.322,128.421,108.398,91.48300000000002,84.221,82.275,78.54900000000002,67.072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.172,151.886,148.285,114.911,92.065,70.136,68.258,64.727,62.38499999999999,104.215,121.004,203.477,158.73099999999997,0.0,0.0,0.0,0.0,149.808,0.0,0.0,0.0,0.155,293.412,46.189,139.341,238.832,227.892,172.295,144.511,117.192,104.021,93.968,83.523,120.249,134.685,216.817,82.695,0.0,0.0,0.0,0.0,0.0,0.0,293.412,293.412,271.738,114.198,164.171,285.184,293.412,266.371,199.662,160.602,132.64,119.724,107.89400000000002,101.128,137.576,149.705,229.31,249.968,123.14,0.0,0.0,0.0,293.412,293.412,293.412,269.207,207.46,106.574,51.875,181.463,211.574,189.111,134.963,112.941,96.259,93.975,92.849,90.492,122.223,130.989,211.615,242.797,45.312,0.0,0.0,0.0,93.006,0.0,0.0,0.0,0.0,104.567,0.0,196.994,229.022,203.565,140.699,113.635,98.047,91.8,87.668,81.524,120.073,135.84,215.75,218.244,234.686,42.935,0.0,293.412,293.412,293.412,256.687,49.559000000000005,0.0,0.0,238.96,137.956,224.651,200.103,140.499,116.816,98.761,150.546,151.382,150.231,159.872,170.222,178.482,16.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.676,195.669,285.242,259.659,215.712,189.382,166.742,153.52200000000002,144.922,135.326,146.2,159.616,40.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.152,209.088,292.659,266.099,227.375,200.717,180.614,173.051,161.096,154.30499999999998,192.252,204.981,289.843,293.412,68.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.974,155.749,129.209,268.589,293.412,293.412,238.324,208.976,186.218,173.578,165.393,162.493,168.423,174.933,144.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,236.301,177.817,146.295,56.703,211.462,293.412,280.84,230.874,200.151,173.605,165.705,157.11,145.486,177.025,188.509,265.53,268.55,44.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.459,234.628,211.42899999999997,155.607,134.044,114.762,110.699,102.738,95.312,133.779,148.07199999999995,229.928,158.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.424,179.741,257.836,230.501,167.555,138.131,117.638,113.57800000000002,110.112,106.598,147.322,159.329,240.747,256.182,14.081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.829,20.316,58.55,286.502,285.847,246.258,184.218,158.846,137.759,133.577,125.743,117.991,128.55,137.36,154.62,190.409,117.64700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.767,19.973,142.442,234.301,219.532,182.685,159.276,137.509,126.174,121.785,115.876,129.328,139.154,54.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.306,211.514,261.405,251.645,217.723,193.42099999999996,169.167,159.784,149.074,141.668,176.597,188.175,275.898,293.412,134.565,0.0,0.0,0.0,0.0,142.621,0.0,0.0,128.836,293.412,255.957,271.426,262.597,244.977,192.673,171.94,148.465,139.849,135.147,129.443,163.5,173.563,261.001,293.412,149.719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.928,141.202,293.412,293.412,287.303,225.063,195.513,165.327,152.686,149.197,142.255,179.25999999999996,193.527,283.416,293.412,219.481,0.0,0.0,0.0,0.0,44.884,53.107000000000006,0.0,0.0,138.448,146.807,289.033,293.412,293.412,250.308,212.871,187.068,174.11900000000003,165.615,161.419,202.87,219.903,293.412,293.412,254.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.109,86.087,126.733,293.412,293.412,293.412,293.412,237.87100000000004,207.395,193.675,185.284,177.63,216.331,230.625,293.412,293.412,293.412,227.361,39.765,86.719,293.412,293.412,267.897,0.0,148.81,160.568,110.505,293.412,293.412,293.412,250.837,200.422,174.208,173.413,170.958,162.428,173.067,187.246,213.559,209.273,125.377,0.0,50.235,0.0,0.0,166.778,125.323,0.0,0.0,62.663,180.232,278.864,288.619,267.027,228.545,192.961,166.82600000000002,161.206,158.262,151.527,155.306,165.395,192.893,107.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.385,104.026,147.698,261.466,250.097,202.943,172.698,155.514,150.141,137.206,133.733,177.798,180.54300000000003,259.014,293.412,270.973,171.083,0.0,0.0,0.0,0.0,0.0,113.564,0.0,0.0,56.718,230.166,293.412,290.001,225.759,199.94,176.04,167.921,160.33399999999995,152.969,190.37600000000003,204.51799999999997,293.412,266.535,54.034,0.0,0.0,0.0,22.534,0.0,0.0,0.0,0.0,5.649,155.939,266.397,293.412,286.744,231.707,208.036,183.642,174.322,167.852,156.514,191.253,207.183,293.412,293.412,129.088,0.0,0.0,0.0,0.0,0.0,0.0,36.181,0.0,51.255,107.07,274.569,293.412,293.412,234.091,209.448,188.596,177.871,165.281,157.415,199.96799999999996,212.615,293.412,293.412,205.82,0.0,0.0,0.0,0.0,0.0,0.0,220.825,137.521,68.41,110.92,278.382,293.412,283.522,224.065,198.037,176.397,169.006,160.833,155.94,197.605,210.871,293.412,293.412,86.36300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.26800000000001,98.854,259.291,293.412,285.349,227.288,201.4,178.462,169.081,154.495,151.442,171.531,184.996,169.424,32.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.997,215.2,293.412,275.254,229.33,207.223,177.327,158.297,147.488,145.153,162.339,170.68499999999997,116.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.82,126.897,237.051,221.67,187.34,169.678,149.257,144.087,139.238,135.52,171.815,182.869,274.178,293.412,92.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.384,189.43199999999996,255.185,233.82,182.14,162.4,143.563,139.334,137.237,135.684,177.389,189.721,278.82,254.553,48.958,0.0,0.0,0.0,0.0,0.0,293.412,41.829,0.0,0.0,18.629,197.84,285.866,256.334,201.09,175.611,154.343,147.449,141.192,137.294,176.703,189.271,278.009,293.412,256.526,119.936,0.0,0.0,136.365,240.351,114.556,77.619,173.458,241.84700000000004,253.137,293.412,293.412,293.41099999999994,250.005,194.023,172.748,161.637,155.158,153.153,192.518,207.966,293.412,293.412,293.412,293.412,293.412,65.509,123.057,147.958,0.0,0.0,52.107,221.883,260.386,284.274,293.412,293.412,240.913,216.257,189.594,179.381,174.054,171.18399999999997,212.744,231.146,293.412,293.412,223.295,215.33099999999996,233.367,0.0,0.0,0.0,0.0,0.0,0.0,201.156,187.077,293.412,293.412,293.412,237.464,196.585,172.69500000000002,170.738,162.01100000000002,155.99399999999997,170.50599999999997,184.474,213.546,140.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.492,235.752,293.412,273.298,232.603,206.689,183.447,168.904,162.774,159.187,168.011,182.062,140.351,7.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.694,219.038,293.412,278.998,236.904,207.841,184.454,180.83199999999997,173.899,170.24,206.389,216.687,293.412,293.412,219.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.052,82.253,139.28,293.412,293.412,292.162,225.194,191.937,168.486,27.248,20.521,12.127000000000002,46.229,59.384,155.394,146.551,17.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.305,141.55,109.763,54.96,24.763,0.0,0.0,0.0,0.0,26.588,35.748,67.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.604,75.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.909,15.354,13.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.499999999999996,152.89,79.573,0.0,0.0,147.072,200.97,165.163,110.891,54.804,20.0,23.277,18.879,11.182,48.711,63.021,113.781,16.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.986,92.884,183.051,203.713,163.79300000000003,101.433,65.931,4.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.372,154.661,115.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.148,148.671,115.61,78.047,52.17000000000001,32.52,33.14,30.238,23.898,61.762,68.307,156.332,95.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.426,4.996,223.614,191.64,153.21,87.14,58.343,40.038,32.677,26.300000000000004,24.439,64.888,79.013,170.008,98.549,0.0,0.0,0.0,0.0,0.0,0.0,253.73300000000003,139.837,276.704,64.467,0.0,160.78,200.22,159.839,101.246,75.712,55.359,50.042,37.768,33.085,67.119,72.148,161.075,38.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.859,212.371,178.349,125.203,91.086,60.167,51.707,46.674,37.89,72.753,86.417,182.654,75.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.71,216.174,179.224,120.257,85.849,57.909,45.056,43.549,36.232,74.989,89.24,196.602,92.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.05399999999999,146.705,117.595,67.298,51.306,23.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.729,137.424,109.212,16.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.06,180.97399999999996,155.687,123.802,96.83100000000002,75.247,71.753,67.64,57.912,90.078,98.537,197.329,94.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.412,293.412,54.17799999999999,92.645,208.471,223.724,189.349,129.267,105.247,83.563,74.647,68.016,62.675,90.92,104.298,211.797,194.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.472,3.257,199.34600000000003,223.81,193.82799999999995,129.471,98.308,75.482,64.947,55.08,43.782,81.655,94.533,198.747,241.563,212.433,216.154,16.629,0.0,0.0,27.711,166.716,264.715,293.412,177.74999999999997,272.927,227.722,223.106,188.453,127.472,102.391,77.491,73.651,72.773,69.966,106.212,109.804,215.422,271.681,293.412,183.828,190.153,52.12199999999999,0.0,0.0,0.0,0.0,249.149,293.412,245.44,256.386,229.36300000000003,198.819,137.128,113.583,100.419,91.774,80.53100000000002,70.515,110.391,115.365,216.46000000000004,258.737,227.302,74.538,0.0,0.0,0.0,41.351,0.0,233.694,0.0,0.0,83.29300000000002,202.63,229.194,197.798,129.489,93.171,58.278,49.035,35.367,24.552,15.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.4,120.27899999999998,26.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.983,260.153,293.412,293.412,283.118,264.996,242.6,237.32,231.61899999999997,226.855,248.676,254.776,293.412,288.073,41.236,0.0,0.0,0.0,0.0,0.0,116.879,293.412,293.412,293.412,293.412,293.412,293.412,293.412,293.412,293.411,293.41200000000003,293.411,293.411,288.718,266.378,272.334,293.412,293.412,293.412,142.087,100.776,252.331,293.412,293.412,268.374,146.84,189.472,122.292,21.241,188.871,193.63100000000003,150.482,82.694,51.592,31.704,27.667,23.41,19.812,59.408,74.82,177.92,197.784,177.875,91.41,0.0,0.0,0.0,0.0,13.646999999999998,0.0,0.0,0.0,0.0,111.455,128.419,100.874,45.745999999999995,4.806,0.0,0.0,0.0,0.0,27.669,44.298,145.581,89.077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.934,168.036,158.604,127.046,71.123,5.8,0.0,0.0,0.0,0.0,25.718,40.303,143.19,31.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.712,91.139,208.707,198.406,158.216,102.208,76.72699999999999,43.065,7.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.734,167.295,183.008,150.122,105.473,75.63,55.344,1.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.916,23.095,114.746,151.527,127.262,85.53,54.951,29.859,24.384,18.612,17.306,53.67,61.639,157.273,28.606,0.0,0.0,0.0,0.0,0.0,33.61,0.0,0.0,0.0,0.0,168.904,206.674,201.541,161.291,105.231,82.39900000000002,61.728,45.782,36.689,28.378,64.892,78.024,181.989,82.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.841,202.066,198.527,157.489,93.482,59.975,27.628,13.142,2.385,0.0,36.121,51.592,159.691,157.41,133.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.019,97.179,160.829,145.979,109.764,44.45000000000001,0.0,0.0,0.0,0.0,0.0,11.031,30.5,105.95,17.409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.092000000000006,213.378,195.935,153.338,92.199,64.23,35.692,123.465,121.251,119.317,155.321,164.423,270.75,252.026,54.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.309,117.152,290.263,288.386,253.056,197.34,170.911,144.505,134.306,127.121,123.474,133.899,145.903,139.941,39.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.479,226.823,238.624,207.723,158.544,131.874,112.348,101.245,95.398,92.921,107.273,122.191,25.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.315,0.0,65.09,234.28,244.20800000000003,216.812,178.113,148.604,124.78900000000002,122.375,117.927,110.244,121.082,133.943,43.49900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.865,236.024,257.631,226.705,185.429,156.83199999999997,133.775,132.869,126.968,121.075,159.14500000000004,169.043,271.972,293.412,245.585,120.141,0.0,44.606,0.0,0.0,0.0,102.489,239.328,193.506,212.215,293.412,271.415,237.683,177.917,150.943,128.304,123.079,117.373,108.77,145.507,156.046,254.968,287.154,210.071,54.422,0.0,0.0,260.712,293.412,276.333,0.0,0.0,207.132,167.833,277.972,256.264,220.39300000000003,166.352,139.396,117.131,109.762,100.769,92.797,128.864,143.569,245.997,279.957,185.007,86.454,0.0,0.0,0.0,161.29,293.412,293.412,172.814,72.177,200.713,250.029,224.35100000000003,198.068,140.972,116.172,95.407,85.709,76.932,69.169,107.866,122.81300000000002,227.033,277.392,293.412,293.412,169.504,231.06,89.737,42.332,0.0,0.0,60.696,140.115,187.359,293.412,265.353,230.426,170.489,143.274,118.539,109.037,103.756,95.83,109.884,118.989,158.587,115.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.128,108.383,197.146,200.916,293.412,259.225,228.281,188.59,151.245,123.106,112.481,109.035,103.098,108.885,120.172,163.051,128.597,158.91599999999997,70.754,202.224,34.404,128.444,28.017,0.0,0.0,0.0,0.0,83.535,252.141,257.293,204.378,153.051,133.092,115.767,112.133,107.315,100.258,135.86,149.144,252.322,293.412,175.841,0.0,0.0,0.0,0.0,0.0,13.118000000000002,59.628,146.28,125.846,252.335,293.412,293.412,250.42,189.181,164.276,141.093,130.936,123.59,118.66,149.21199999999996,155.095,261.924,293.412,200.349,31.066,0.0,0.0,106.985,43.403,45.298,0.0,21.86,222.288,161.435,278.558,241.412,217.778,161.835,133.59,113.853,106.807,96.93600000000002,92.399,132.215,146.717,250.943,293.412,293.412,293.412,293.412,118.593,0.0,0.0,0.0,16.695,0.0,293.412,289.052,293.412,257.016,215.551,158.603,134.707,109.683,99.265,88.423,75.37700000000001,109.525,120.334,224.81,264.225,172.224,105.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.424,108.665,250.006,220.45,187.85,129.708,108.351,90.422,82.26,77.50699999999999,71.505,106.506,118.773,223.181,141.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.687999999999995,203.719,128.468,170.37699999999998,293.412,256.341,224.142,166.50499999999997,128.301,96.559,95.025,94.552,86.844,96.888,108.591,71.444,14.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.695,242.27799999999996,205.557,184.356,151.753,126.529,103.233,88.80399999999999,82.643,75.982,82.863,69.597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,236.28000000000003,249.696,36.63,37.555,147.098,223.272,218.715,194.08,154.362,129.002,109.411,108.17,102.919,98.763,135.852,148.39900000000003,249.60900000000004,293.412,199.202,96.527,0.0,0.0,0.0,146.054,101.801,97.225,0.0,159.25,143.611,280.039,232.338,182.779,119.62900000000002,99.724,81.345,78.377,79.864,82.43600000000002,127.025,142.472,247.234,293.412,84.838,220.238,0.0,0.0,256.475,13.606,0.0,0.0,0.0,44.054,204.51799999999997,245.59500000000003,196.793,164.389,115.097,97.762,80.776,75.592,70.089,60.089,95.215,113.976,221.141,151.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.764,288.389,225.804,176.16,121.548,100.063,84.042,79.892,78.89,83.082,129.808,150.302,260.005,211.569,23.374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.711,248.372,215.302,191.894,123.368,82.44800000000001,61.352,57.785,57.208,57.87100000000001,107.382,139.816,256.538,210.574,30.614,0.0,0.0,0.0,0.0,0.0,0.0,3.944,128.224,131.703,169.613,293.412,259.162,227.452,166.378,137.313,113.592,105.751,98.891,96.461,105.528,112.30200000000002,72.986,12.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.351,232.298,198.082,173.861,124.068,94.222,81.35400000000001,76.492,71.911,70.46,83.898,66.428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.15,231.032,217.453,190.156,148.984,121.914,98.822,95.998,88.547,80.902,119.519,132.696,231.709,280.347,68.078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.896,157.587,188.899,293.412,255.945,220.633,158.321,123.089,97.06,86.108,76.813,70.255,105.305,117.071,219.821,172.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.694,166.99,293.412,260.54,224.076,160.157,130.11,109.273,100.694,89.646,83.187,120.166,133.715,234.564,192.753,15.578,0.0,0.0,0.0,0.0,0.0,0.0,33.495,0.0,103.391,236.133,293.412,274.906,236.994,172.64,139.615,114.706,103.234,95.286,91.556,128.5,140.772,243.129,238.445,28.205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.196,123.768,273.251,222.698,188.15,125.92,96.709,74.645,68.198,62.135,57.287,98.165,113.924,217.874,265.17,8.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.234000000000005,0.0,114.627,277.615,226.639,196.396,136.564,110.084,89.62999999999998,84.463,82.1,77.943,88.024,101.226,56.544,7.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.591,241.885,197.825,176.738,139.046,114.913,94.452,176.55,174.281,172.927,188.105,202.346,244.619,109.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.855,208.688,293.412,293.412,275.273,235.778,208.59,185.686,181.82,175.529,170.634,208.572,221.91499999999996,293.412,293.412,271.626,228.343,0.0,0.0,0.0,0.0,0.0,0.0,19.662,147.622,244.627,293.412,293.412,293.41200000000003,266.918,174.845,151.162,142.599,135.567,129.456,166.858,179.401,281.756,293.412,293.412,268.627,203.442,139.688,252.34600000000003,293.029,218.4,269.162,285.871,293.412,293.412,293.412,293.412,293.411,293.412,293.41200000000003,208.863,154.43,148.4,146.281,186.276,199.228,293.412,293.412,293.412,293.412,293.412,107.249,7.571000000000001,0.0,0.0,46.245,139.839,262.546,278.814,293.412,293.412,282.635,224.648,195.758,165.393,149.094,141.536,138.544,178.47,193.568,293.412,293.412,293.412,246.575,82.124,0.0,93.617,0.0,0.0,196.874,225.45,254.204,274.421,293.412,293.412,263.828,206.494,183.30500000000004,165.069,160.875,157.177,155.171,195.03700000000003,209.816,293.412,293.412,280.612,93.308,0.0,0.0,0.0,293.412,293.412,0.0,75.49399999999999,194.418,293.093,293.412,293.412,293.412,240.355,215.346,197.329,194.452,190.124,184.447,195.378,206.994,248.822,269.979,102.048,0.0,0.0,0.0,0.0,0.0,0.0,10.473,10.931,66.703,248.146,293.412,293.398,268.542,229.7,201.839,177.157,163.675,158.345,155.398,168.656,183.39,228.581,100.701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.812,105.081,143.206,223.965,293.412,293.412,275.819,233.80099999999996,203.856,178.879,168.62000000000003,159.119,150.398,157.271,166.199,206.719,186.27,119.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.617,211.528,293.412,293.412,270.935,231.824,202.691,176.05,165.16800000000003,149.702,138.539,172.19,180.1,278.915,293.412,293.412,233.473,0.0,0.0,0.0,0.0,0.0,5.908,39.679,167.91,269.099,293.412,293.412,266.356,208.11799999999997,180.539,154.405,143.964,135.278,128.374,161.927,173.66899999999998,275.999,293.412,159.592,0.0,0.0,0.0,0.0,0.0,0.0,39.043,78.199,201.579,289.704,293.412,293.412,272.746,212.466,185.225,161.98000000000002,153.391,144.549,134.378,166.33,176.81900000000002,279.937,293.412,193.388,0.0,0.0,0.0,0.0,0.0,0.0,30.644,46.273,181.34,286.563,293.412,293.412,288.928,226.578,199.35,177.952,171.076,166.712,163.228,202.827,217.523,293.412,293.412,269.569,20.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.695,213.447,293.412,282.477,257.73,208.458,185.669,162.997,152.661,147.526,151.036,163.81800000000004,173.176,213.522,80.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.28,187.734,273.932,229.927,211.007,174.78,151.77,136.504,129.951,129.501,129.376,145.501,160.767,169.48899999999998,23.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.546,217.806,281.764,258.754,235.557,197.122,169.33,144.95,138.977,131.874,128.762,168.087,182.08399999999995,282.153,223.49,59.605,0.0,0.0,0.0,0.0,0.0,1.028,0.0,22.915,157.632,283.151,293.412,293.412,293.412,250.094,190.12,164.88,154.034,146.586,142.77,182.674,196.54700000000005,293.412,293.412,293.412,293.412,125.584,156.504,0.0,0.0,0.0,32.213,62.142,185.849,293.412,293.412,293.412,272.772,209.676,181.18,158.536,150.05,142.652,135.305,171.539,182.468,282.459,293.412,164.131,0.0,0.0,0.0,0.0,0.0,21.042,292.893,275.694,293.412,293.412,293.412,293.412,293.412,272.95,197.716,171.646,159.67500000000004,150.11300000000003,141.613,176.917,188.826,290.993,293.412,262.728,72.14,0.0,0.0,0.0,0.0,0.0,36.738,67.493,203.615,293.412,293.412,293.412,286.085,219.66,190.995,170.80799999999996,166.1,161.777,157.17,198.087,212.784,293.412,293.412,273.18,62.757,0.0,0.0,0.0,0.0,0.0,0.0,28.749,171.361,290.954,293.412,293.412,280.174,225.801,203.931,184.616,181.071,176.929,171.608,183.626,197.258,240.307,229.502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.195,266.007,293.412,289.532,270.046,237.039,215.555,194.747,183.58,176.55999999999997,168.849,176.31,187.625,229.452,211.489,52.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,219.246,293.412,282.214,261.437,222.062,195.375,174.339,173.69,170.134,164.93300000000002,197.771,201.727,293.412,245.556,76.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68600000000002,105.266,223.34000000000003,288.74,236.183,203.487,147.786,126.627,111.3,108.94,107.041,106.554,147.535,160.51899999999998,258.956,206.474,62.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.572,143.608,244.18899999999996,293.412,242.241,205.388,149.713,130.208,114.59799999999998,111.747,109.986,108.741,148.623,163.214,262.777,236.399,74.249,0.0,0.0,0.0,0.0,0.0,0.0,37.705,7.614,222.831,276.348,293.412,260.842,227.833,170.378,145.22,124.014,118.535,115.357,112.748,150.461,162.883,263.195,263.127,77.84299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.256,158.101,267.177,293.412,262.475,223.97399999999996,161.68999999999997,135.178,116.294,114.367,112.13,108.998,155.219,168.041,265.245,293.412,283.236,25.393,0.0,0.0,0.0,0.0,0.0,0.0,140.802,293.412,293.412,293.412,269.744,229.465,164.82199999999995,137.427,119.055,115.635,113.351,111.803,122.265,133.385,172.765,205.827,182.96000000000004,171.444,166.175,89.702,45.8,50.785,56.907,116.302,187.288,239.003,245.189,293.412,248.154,220.154,177.65,149.38,127.523,117.971,114.578,112.45300000000002,126.272,140.627,185.798,61.69299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.511,264.331,246.312,224.511,188.751,165.009,146.009,146.465,143.684,140.726,178.202,192.817,293.412,293.412,128.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.959,287.166,293.412,288.79,259.885,203.43,183.133,169.136,169.313,168.359,164.517,203.431,213.547,293.412,293.412,163.966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.816,276.713,293.412,270.954,244.962,190.99,168.929,150.135,125.336,120.178,117.892,158.428,172.746,276.739,293.412,293.412,124.39,207.003,0.0,0.0,0.0,0.0,0.0,0.0,155.435,279.758,293.412,278.091,252.318,201.6,181.062,163.191,161.667,158.606,153.752,193.08,207.432,293.412,293.412,220.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.445,170.126,287.621,293.412,281.02,250.826,195.248,172.848,153.187,144.347,136.717,130.175,162.556,174.527,277.143,293.412,196.695,0.0,0.0,0.0,0.0,0.0,0.0,5.985,18.06,153.539,262.481,293.412,259.211,231.89599999999996,182.464,159.859,134.688,127.27299999999998,122.442,114.55,125.31600000000002,135.057,172.686,61.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.467,251.752,208.98,185.341,150.348,129.585,108.93,96.804,92.997,91.105,104.456,116.956,102.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.688,211.016,251.653,234.069,212.172,182.499,159.356,139.169,138.664,132.322,122.146,116.696,162.748,180.074,225.911,90.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,219.453,293.412,293.412,293.412,266.475,227.686,165.366,147.438,127.588,120.444,117.836,110.941,142.739,150.519,231.267,169.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.155,239.257,293.412,293.412,293.412,255.75,217.385,157.029,130.531,105.32899999999998,97.559,93.649,91.428,131.415,143.443,225.288,103.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.405,293.412,293.412,288.307,240.427,213.906,158.81800000000004,137.686,126.465,123.624,119.902,118.554,156.755,168.808,249.669,60.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.964,293.412,293.412,280.737,226.58,204.387,154.954,135.101,116.866,104.224,92.77,89.225,130.13,146.378,213.887,46.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.575,293.412,270.02,253.623,201.557,170.682,118.155,100.725,81.951,80.481,81.544,83.205,98.208,62.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.923,205.715,191.851,179.158,160.33,129.3,113.205,99.295,97.553,97.01600000000002,97.58599999999998,114.209,117.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.14,224.09,219.63999999999996,204.323,188.532,168.572,136.972,118.386,108.976,108.745,107.123,105.637,146.564,159.185,242.234,146.312,40.479,0.0,0.0,0.0,0.0,0.0,0.0,142.175,196.91,293.412,293.412,293.411,268.68100000000004,183.989,129.353,108.469,92.778,90.469,89.36,89.155,132.225,152.98,241.957,282.096,293.412,288.436,179.113,188.34800000000004,114.274,25.84,160.917,236.745,293.412,293.412,293.412,293.412,293.412,293.412,287.924,131.58,111.501,106.102,103.272,101.056,140.645,159.807,250.693,240.255,63.526,262.533,77.651,97.976,215.07,250.846,291.687,293.412,232.846,293.412,293.412,293.412,293.412,293.411,231.175,158.535,140.275,137.087,135.855,131.71,169.60000000000002,186.154,275.757,293.412,293.412,293.412,147.69599999999997,36.907,84.472,211.617,218.52500000000003,277.838,293.412,293.412,293.412,293.412,253.225,225.84,174.217,153.414,135.479,129.358,126.058,123.173,162.76,175.476,263.123,267.192,89.372,0.0,66.422,0.0,0.0,117.112,212.112,0.0,293.412,293.412,293.412,291.66,244.941,215.627,158.551,135.747,117.06699999999998,111.848,108.974,107.186,121.06499999999998,135.002,162.87,128.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.246,270.103,261.797,250.638,209.758,191.416,158.912,137.394,112.631,106.66,104.412,103.173,114.521,87.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.605,46.903,247.103,236.63099999999997,224.171,209.302,179.258,135.717,112.52,98.019,92.08400000000002,87.701,85.731,126.133,139.069,224.68,216.401,285.54,271.622,128.507,0.0,0.0,0.0,0.0,227.34100000000004,293.412,293.412,293.412,293.412,235.152,195.823,136.278,112.939,95.695,91.945,89.726,89.62999999999998,130.535,141.861,226.775,225.00999999999996,49.99,0.0,0.0,0.0,0.0,0.0,0.0,11.81,249.346,293.412,291.56,269.414,215.125,181.748,127.524,108.911,95.841,96.517,96.909,96.551,137.828,152.603,239.225,120.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.933,293.412,281.294,271.75,226.656,199.949,142.71,124.92,109.486,109.259,108.712,108.162,122.54,135.786,75.825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.343,217.352,207.245,195.399,174.835,142.099,121.29,106.92600000000002,105.26,103.012,99.364,139.805,156.02,218.902,95.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,215.276,293.412,293.412,290.952,238.332,207.219,148.197,125.81199999999998,109.604,106.672,104.871,102.063,114.977,128.276,143.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.3,251.715,241.092,224.243,180.215,158.856,128.063,111.755,93.91,89.017,87.51,88.359,102.345,56.767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.18399999999997,194.983,183.427,171.58499999999998,155.553,123.733,104.571,92.85,87.238,84.671,83.877,124.90300000000002,138.365,230.776,265.091,98.23,0.0,0.0,0.0,0.0,107.708,252.629,288.731,293.412,293.412,293.41200000000003,293.41200000000003,293.412,208.602,137.109,115.744,98.39,95.569,94.487,94.271,136.166,148.865,240.22,245.84,293.412,293.412,292.575,259.785,270.272,272.414,293.412,293.412,242.52,293.412,293.412,293.34,244.331,216.324,163.107,139.836,117.96099999999998,110.951,108.16,106.63599999999998,143.901,150.14400000000003,242.859,269.295,116.284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.71,293.412,293.412,292.97,247.063,219.654,161.878,131.925,107.456,102.307,100.051,98.26699999999998,140.732,161.67799999999997,254.837,293.412,53.786,0.0,0.0,0.0,0.0,129.338,133.772,31.765,256.496,293.412,293.412,293.412,239.792,199.873,139.328,116.876,70.909,70.259,69.776,69.901,110.691,124.63800000000002,215.614,251.993,149.37300000000002,0.0,0.0,0.0,0.0,0.0,0.0,104.317,183.159,293.412,218.19,211.754,165.427,139.574,92.569,78.048,66.408,66.434,65.169,65.295,76.59,86.79,86.18400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.106,174.867,169.097,133.034,117.566,90.045,74.387,55.939,56.369,57.828,57.824,71.221,3.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.606,172.081,162.303,150.182,132.375,98.493,76.708,63.661,60.543,59.196,58.663,98.837,111.509,205.569,240.543,98.13800000000002,0.0,0.0,0.0,0.0,0.0,0.0,39.862,245.304,293.412,268.296,258.292,207.577,176.453,121.183,99.51900000000002,82.805,80.795,76.648,70.231,108.879,119.445,208.979,149.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.42300000000001,280.53,293.412,249.384,239.611,190.361,161.13,107.426,84.69499999999998,68.353,65.702,61.321,57.727,95.914,112.16899999999998,205.144,102.88200000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.095,211.592,293.412,253.461,239.194,189.742,159.941,108.353,89.412,74.041,71.002,66.802,61.503,98.376,113.75,205.873,233.87600000000003,43.70700000000001,0.0,188.558,0.0,0.0,0.0,164.562,293.412,293.412,293.412,233.829,225.35,178.712,151.68500000000003,102.207,85.772,71.065,66.705,63.409,62.259,105.91200000000002,123.393,213.51300000000003,242.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.826,293.412,227.361,221.337,174.257,146.343,97.307,81.673,68.22,67.188,67.6,64.076,78.158,88.601,11.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.738,105.684,200.261,196.549,187.906,149.448,132.574,102.77,86.25,66.7,59.865,53.726,52.314,66.006,13.617000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.44099999999997,167.55,156.073,142.953,125.606,93.96099999999998,74.41,64.211,60.516,57.292,55.253,93.659,109.192,179.933,85.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.003,293.412,261.47,247.615,195.69000000000003,164.955,110.069,82.083,64.344,67.785,69.824,70.929,112.684,128.796,228.155,149.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.058,293.412,257.969,249.709,201.76,171.956,117.278,94.268,73.58899999999998,67.556,63.409,62.579,103.826,118.928,222.173,125.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.62,293.412,293.411,289.838,207.756,167.625,107.868,85.918,69.503,66.994,66.379,66.888,108.868,122.802,223.025,260.042,223.887,130.438,0.0,33.994,293.412,293.412,293.412,293.412,293.412,293.412,293.411,293.411,293.412,207.332,119.831,96.16,77.545,72.712,70.106,68.307,108.756,122.275,221.555,258.567,293.412,293.412,222.842,163.328,264.534,250.225,168.95,233.523,293.412,293.412,266.388,253.967,202.116,168.28699999999998,111.04,89.894,72.288,68.851,67.461,65.748,79.542,94.297,137.088,156.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.641,234.484,220.39300000000003,175.934,152.18399999999997,113.367,88.5,64.226,59.581,55.818,53.131,67.629,25.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.187,220.052,202.294,183.433,159.067,120.131,90.989,72.206,65.339,61.351000000000006,60.147,101.157,118.989,209.282,100.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.679,293.412,273.297,264.317,215.273,182.511,121.78,96.941,77.039,69.91,65.617,62.099999999999994,102.533,119.404,219.8,182.87899999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.284,293.412,278.655,262.157,211.155,179.313,125.069,104.125,86.555,85.164,85.052,83.221,115.146,122.358,216.745,182.02799999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.844,286.952,210.694,204.305,159.381,139.487,97.138,78.202,60.541,59.081,58.75699999999999,59.112,101.27,118.074,214.705,97.425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.257,166.55500000000004,293.412,226.349,214.849,167.028,139.843,90.782,74.876,62.067,60.09,58.531,57.24499999999999,97.727,112.075,207.395,239.842,107.949,180.813,188.167,241.136,99.994,138.989,92.147,184.417,164.999,293.412,234.203,224.673,175.292,145.227,95.399,79.034,66.586,62.936,63.517,63.567,78.325,91.611,131.344,142.615,43.665,27.718,34.766,43.843,8.536,37.443,58.156000000000006,27.592999999999996,117.596,182.532,190.87499999999997,184.174,146.692,130.964,102.478,85.488,66.971,65.066,64.715,62.64399999999999,73.809,72.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.825,160.091,148.964,137.701,119.467,88.184,69.41,54.872,52.767,50.703,50.158,64.198,9.955000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.825,160.891,166.702,152.545,135.414,114.76,84.57200000000002,69.138,61.66,61.128,63.5,67.02,109.309,123.373,224.051,259.225,278.162,293.412,109.818,107.15999999999998,0.0,239.548,169.06299999999996,133.716,276.624,293.412,225.123,212.57499999999996,162.326,133.723,85.649,71.326,58.152,59.687999999999995,59.116,60.687,102.098,117.712,214.682,250.529,276.067,203.435,17.264,12.468,0.0,0.0,183.551,217.815,293.412,293.412,236.58,227.06899999999996,179.80899999999997,154.58199999999997,103.826,85.24700000000001,71.267,66.94,63.40400000000001,62.36,100.08,116.072,213.583,257.185,272.1,206.118,253.911,132.275,150.104,183.07599999999996,113.526,206.197,293.412,293.412,250.672,243.977,194.069,164.383,112.143,92.727,77.67,76.743,74.428,71.61,110.238,122.866,220.347,262.949,230.76799999999997,20.335,0.0,0.0,0.0,0.0,0.0,0.0,134.538,293.412,246.08799999999997,236.84,190.556,160.525,104.094,84.15,67.661,61.577,56.00300000000001,54.78,68.754,81.108,40.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.809,78.199,192.221,198.455,188.085,148.982,131.286,99.316,81.025,62.579,63.708,68.009,68.454,83.27099999999999,97.168,139.022,119.849,141.561,107.398,132.797,39.479,0.0,0.0,0.0,73.801,43.994,177.244,188.358,178.256,167.232,92.322,0.0,0.0]
new object=loadshape.wind_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009,0.0,0.0,0.002,0.007,0.03,0.034,0.021,0.008,0.026,0.065,0.023,0.029,0.101,0.162,0.182,0.117,0.1,0.289,0.463,0.307,0.611,0.979,0.559,0.59,0.734,0.507,0.254,0.898,0.869,0.331,0.44,0.538,0.483,0.501,0.588,0.641,0.66,0.553,0.751,0.342,0.546,0.962,0.853,0.964,0.995,0.918,0.749,1.0,0.756,0.938,0.208,0.531,0.65,0.152,0.441,0.614,0.464,0.335,0.388,0.4,0.364,0.318,0.333,0.273,0.406,0.328,0.429,0.237,0.373,0.163,0.229,0.158,0.083,0.074,0.058,0.048,0.053,0.036,0.027,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054,0.124,0.221,0.262,0.277,0.161,0.136,0.144,0.276,0.261,0.295,0.261,0.207,0.134,0.082,0.03,0.034,0.054,0.094,0.259,0.215,0.162,0.072,0.103,0.18,0.116,0.133,0.048,0.027,0.027,0.007,0.02,0.009,0.004,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.014,0.05,0.028,0.077,0.044,0.054,0.034,0.012,0.032,0.0,0.028,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054,0.028,0.007,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036,0.056,0.053,0.014,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.058,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.781,0.543,0.882,1.0,0.661,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.197,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.144,0.097,0.038,0.175,0.532,0.918,1.0,1.0,0.951,0.44,0.257,0.523,0.949,0.687,0.767,0.979,0.87,0.993,0.96,0.954,0.849,0.75,0.313,0.075,0.101,0.149,0.142,0.167,0.114,0.113,0.118,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.112,0.141,0.073,0.004,0.012,0.045,0.022,0.018,0.017,0.003,0.029,0.008,0.055,0.163,0.364,0.65,0.795,0.671,0.849,0.842,0.407,0.42,0.246,0.442,0.41,0.573,0.632,0.119,0.003,0.024,0.065,0.075,0.08,0.08,0.058,0.088,0.089,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.143,0.043,0.059,0.121,0.149,0.112,0.093,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.492,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.246,0.265,0.416,0.344,0.187,0.172,0.246,0.39,0.262,0.31,0.247,0.334,0.409,0.456,0.569,0.444,0.425,0.335,0.194,0.852,0.338,0.259,0.174,0.126,0.139,0.16,0.143,0.098,0.095,0.638,0.736,0.626,0.746,0.481,0.493,0.438,0.444,0.284,0.364,0.428,0.339,0.237,0.211,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.148,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.238,0.429,0.178,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.476,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.119,0.141,0.203,0.324,0.339,0.562,0.646,0.279,0.225,0.116,0.006,0.0,0.117,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.048,0.046,0.027,0.036,0.045,0.217,0.271,0.21,0.108,0.13,0.144,0.178,0.133,0.155,0.117,0.121,0.152,0.092,0.104,0.145,0.182,0.215,0.194,0.252,0.237,0.077,0.075,0.126,0.114,0.082,0.068,0.044,0.0,0.0,0.053,0.041,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.072,0.043,0.0,0.006,0.034,0.059,0.1,0.076,0.06,0.089,0.129,0.134,0.143,0.118,0.06,0.077,0.067,0.022,0.027,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.169,0.259,0.036,0.293,0.355,0.438,0.665,0.848,0.632,0.744,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.427,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.394,0.213,0.215,0.112,0.089,0.119,0.155,0.067,0.026,0.021,0.024,0.032,0.056,0.086,0.0,0.0,0.028,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.112,0.057,0.077,0.101,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.432,0.377,0.181,0.158,0.206,0.222,0.205,0.198,0.195,0.203,0.16,0.146,0.467,0.384,0.521,0.533,0.562,0.436,0.386,0.404,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.13,0.095,0.113,0.1,0.091,0.313,0.429,0.552,0.641,0.725,0.768,0.619,0.785,0.651,0.861,0.605,0.772,0.702,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.072,0.047,0.012,0.007,0.055,0.0,0.0,0.0,0.043,0.169,0.313,0.452,0.293,0.366,0.286,0.26,0.238,0.22,0.102,0.0,0.0,0.022,0.123,0.145,0.187,0.19,0.168,0.107,0.074,0.094,0.126,0.164,0.22,0.147,0.189,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.123,0.025,0.008,0.0,0.03,0.109,0.073,0.128,0.156,0.113,0.144,0.222,0.211,0.17,0.125,0.141,0.216,0.296,0.392,0.472,0.476,0.527,0.622,0.565,0.351,0.122,0.114,0.15,0.235,0.352,0.323,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.492,0.354,0.323,0.275,0.302,0.234,0.213,0.245,0.267,0.326,0.235,0.164,0.139,0.118,0.099,0.093,0.087,0.28,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.116,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.005,0.017,0.026,0.011,0.025,0.041,0.119,0.059,0.053,0.059,0.105,0.024,0.089,0.399,0.586,0.322,0.371,0.325,0.296,0.349,0.282,0.106,0.039,0.015,0.009,0.004,0.0,0.0,0.0,0.005,0.075,0.167,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.108,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.029,0.019,0.03,0.041,0.013,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.194,0.216,0.034,0.058,0.101,0.154,0.202,0.225,0.272,0.279,0.168,0.271,0.484,0.484,0.661,0.531,0.339,0.433,0.616,0.675,0.573,0.413,0.407,0.411,0.421,0.337,0.215,0.142,0.139,0.101,0.055,0.047,0.037,0.035,0.043,0.122,0.123,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.093,0.046,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.024,0.071,0.042,0.056,0.139,0.089,0.083,0.14,0.072,0.277,0.612,0.503,0.465,0.378,0.372,0.953,0.802,0.874,0.887,0.922,0.966,0.988,1.0,1.0,1.0,0.807,0.575,0.851,0.791,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.296,0.247,0.281,0.421,0.359,0.314,0.319,0.268,0.27,0.222,0.214,0.206,0.448,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.269,0.222,0.074,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.007,0.008,0.0,0.0,0.019,0.044,0.075,0.089,0.155,0.163,0.194,0.124,0.115,0.103,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.576,0.648,0.632,0.566,0.421,0.211,0.172,0.233,0.091,0.099,0.112,0.131,0.103,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.056,0.052,0.028,0.047,0.036,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059,0.003,0.0,0.063,0.108,0.476,0.292,0.263,0.251,0.08,0.044,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.041,0.033,0.043,0.069,0.036,0.037,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.018,0.059,0.026,0.114,0.028,0.123,0.233,0.53,0.569,0.526,0.611,0.53,0.707,0.654,0.787,0.974,0.959,0.549,0.462,0.207,0.407,0.427,0.886,1.0,1.0,1.0,0.98,0.978,1.0,0.945,0.968,0.542,0.54,0.326,0.559,0.765,0.753,0.266,0.236,0.477,0.381,0.276,0.417,0.27,0.147,0.144,0.19,0.231,0.179,0.165,0.16,0.113,0.148,0.151,0.186,0.338,0.311,0.423,0.4,0.477,0.327,0.265,0.258,0.195,0.194,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.014,0.085,0.088,0.084,0.085,0.105,0.096,0.123,0.143,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.11,0.481,0.55,0.694,0.514,0.4,0.579,0.438,0.317,0.415,0.45,0.665,0.781,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.446,0.908,0.96,1.0,0.953,0.966,0.842,0.634,0.705,0.587,0.808,0.939,0.778,0.832,0.963,1.0,0.711,0.404,0.659,0.646,0.405,0.653,0.956,1.0,0.748,0.803,0.111,0.364,0.65,0.938,0.646,0.336,0.181,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.942,0.884,0.978,0.774,0.442,0.369,0.641,0.663,0.325,0.388,0.366,0.246,0.135,0.271,0.204,0.108,0.142,0.226,0.147,0.259,0.08,0.34,0.399,0.386,0.292,0.281,0.25,0.353,0.18,0.296,0.247,0.278,0.148,0.195,0.145,0.124,0.108,0.171,0.063,0.078,0.149,0.071,0.14,0.173,0.186,0.193,0.142,0.104,0.076,0.059,0.034,0.06,0.022,0.037,0.046,0.021,0.0,0.061,0.061,0.082,0.058,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.088,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044,0.027,0.003,0.019,0.054,0.2,0.329,0.352,0.311,0.338,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.145,0.227,0.225,0.57,0.312,0.288,0.248,0.212,0.206,0.316,0.286,0.265,0.17,0.204,0.173,0.115,0.149,0.148,0.189,0.113,0.169,0.128,0.172,0.146,0.383,0.596,0.59,0.634,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.283,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.238,0.438,0.882,0.844,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.954,0.512,0.293,0.128,0.123,0.101,0.547,0.915,0.752,0.564,0.93,0.891,0.937,0.792,0.647,0.282,0.525,0.091,0.13,0.1,0.146,0.152,0.097,0.202,0.333,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.07,0.051,0.258,0.302,0.332,0.254,0.238,0.246,0.184,0.222,0.395,0.508,0.822,0.849,0.745,0.773,0.861,0.75,0.88,0.885,0.788,0.781,0.822,0.752,0.242,0.262,0.377,0.413,0.419,0.399,0.379,0.546,0.603,0.568,0.62,0.791,0.754,0.666,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.472,0.21,0.219,0.425,0.368,0.276,0.234,0.246,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.559,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026,0.042,0.051,0.111,0.085,0.116,0.071,0.045,0.035,0.029,0.018,0.0,0.0,0.0,0.158,0.004,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036,0.032,0.025,0.052,0.196,0.239,0.519,0.253,0.407,0.186,0.239,0.222,0.279,0.304,0.291,0.524,0.465,0.435,0.689,0.662,0.57,0.487,0.526,0.574,0.591,0.632,0.72,0.619,0.402,0.276,0.429,0.468,0.839,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.472,0.508,0.693,0.516,0.543,0.579,0.573,0.868,0.611,0.454,0.731,0.674,0.435,0.347,0.385,0.524,0.553,0.428,0.351,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.213,0.1,0.134,0.129,0.049,0.069,0.102,0.078,0.03,0.056,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.224,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.101,0.12,0.182,0.118,0.122,0.142,0.225,0.073,0.047,0.007,0.0,0.0,0.0,0.002,0.037,0.016,0.022,0.0,0.0,0.0,0.0,0.015,0.002,0.007,0.013,0.008,0.019,0.082,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018,0.014,0.018,0.06,0.056,0.074,0.014,0.215,0.063,0.009,0.051,0.037,0.231,0.523,0.256,0.3,0.212,0.154,0.037,0.0,0.0,0.019,0.018,0.073,0.077,0.042,0.094,0.101,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.118,0.161,0.194,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018,0.02,0.0,0.533,0.037,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.007,0.047,0.039,0.071,0.053,0.034,0.082,0.0,0.0,0.011,0.021,0.032,0.029,0.054,0.073,0.065,0.083,0.06,0.064,0.04,0.031,0.088,0.0,0.268,0.469,0.38,0.427,0.356,0.325,0.329,0.347,0.143,0.108,0.134,0.173,0.169,0.198,0.16,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.399,0.441,0.441,0.447,0.383,0.395,0.367,0.189,0.146,0.277,0.333,0.261,0.219,0.43,0.817,0.416,0.151,0.02,0.014,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.279,0.126,0.142,0.188,0.301,0.275,0.33,0.253,0.407,0.327,0.314,0.083,0.14,0.039,0.006,0.021,0.199,0.361,0.173,0.14,0.063,0.027,0.197,0.32,0.165,0.032,0.0,0.0,0.207,0.199,0.287,0.367,0.457,0.406,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.117,0.221,0.108,0.233,0.282,0.296,0.862,0.213,0.175,0.257,0.086,0.609,0.036,0.029,0.035,0.144,0.418,0.21,0.506,0.537,0.466,0.288,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.181,0.395,0.514,0.327,0.297,0.477,0.441,0.461,0.1,0.298,0.066,0.093,0.128,0.299,0.311,0.333,0.353,0.233,0.275,0.256,0.37,0.341,0.036,0.027,0.005,0.019,0.054,0.044,0.027,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.351,0.263,0.111,0.038,0.001,0.034,0.052,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036,0.034,0.047,0.045,0.054,0.082,0.07,0.0,0.543,0.364,0.406,0.397,0.317,0.329,0.437,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.123,0.091,0.086,0.099,0.077,0.058,0.057,0.053,0.044,0.041,0.029,0.059,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.173,0.276,0.207,0.165,0.272,0.26,0.219,0.118,0.113,0.018,0.0,0.02,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.548,0.66,0.518,0.328,0.246,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.283,0.173,0.338,0.215,0.153,0.071,0.018,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.269,0.305,0.408,0.378,0.085,0.088,0.049,0.028,0.0,0.009,0.0,0.009,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.328,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018,0.046,0.036,0.066,0.056,0.248,0.259,0.181,0.273,0.364,0.351,0.345,0.347,0.276,0.201,0.078,0.098,0.077,0.034,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.357,0.417,0.406,0.422,0.234,0.211,0.079,0.08,0.048,0.041,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.089,0.11,0.163,0.272,0.571,0.527,0.362,0.395,0.399,0.26,0.285,0.317,0.27,0.216,0.22,0.349,0.213,0.133,0.266,0.227,0.16,0.051,0.101,0.058,0.098,0.212,0.361,0.342,0.29,0.954,0.768,0.436,0.398,0.39,0.219,0.42,0.16,0.074,0.184,0.077,0.268,0.277,0.24,0.401,0.126,0.18,0.137,0.137,0.163,0.199,0.208,0.647,0.499,0.858,0.513,0.593,0.589,0.427,0.649,0.562,0.539,0.655,0.635,0.559,0.533,0.72,0.583,0.464,0.21,0.163,0.262,0.237,0.197,0.161,0.162,0.153,0.07,0.034,0.044,0.181,0.164,0.394,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.356,0.539,0.518,0.456,0.597,0.608,0.576,0.446,0.48,0.421,0.31,0.247,0.167,0.026,0.016,0.015,0.009,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.164,0.258,0.298,0.263,0.045,0.031,0.02,0.004,0.0,0.0,0.008,0.026,0.019,0.25,0.241,0.405,0.577,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.241,0.302,0.218,0.212,0.12,0.132,0.085,0.035,0.038,0.126,0.146,0.173,0.224,0.184,0.383,0.449,0.615,0.934,0.887,0.589,0.582,0.528,0.695,0.402,0.747,0.62,0.194,0.102,0.102,0.138,0.114,0.081,0.062,0.049,0.03,0.01,0.049,0.029,0.031,0.061,0.274,0.196,0.271,0.291,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052,0.026,0.019,0.024,0.03,0.015,0.0,0.069,0.314,0.421,0.578,0.482,0.547,0.553,0.553,0.521,0.539,0.498,0.523,0.591,0.404,0.146,0.192,0.235,0.183,0.137,0.092,0.065,0.076,0.152,0.129,0.074,0.046,0.0,0.0,0.0,0.022,0.226,0.617,0.701,0.619,0.536,0.604,0.538,0.327,0.094,0.172,0.4,0.617,0.498,0.442,0.422,0.22,0.198,0.099,0.1,0.073,0.019,0.012,0.004,0.353,0.964,0.229,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.104,0.317,0.215,0.184,0.157,0.125,0.12,0.142,0.114,0.068,0.143,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.007,0.202,0.174,0.184,0.197,0.236,0.193,0.147,0.166,0.119,0.151,0.142,0.182,0.119,0.031,0.031,0.063,0.276,0.188,0.15,0.088,0.263,0.182,0.211,0.05,0.059,0.0,0.01,0.091,0.093,0.211,0.333,0.227,0.184,0.101,0.087,0.036,0.082,0.154,0.01,0.046,0.047,0.045,0.059,0.097,0.18,0.138,0.078,0.02,0.058,0.044,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.028,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037,0.187,0.204,0.164,0.233,0.147,0.159,0.176,0.123,0.132,0.081,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.096,0.014,0.019,0.125,0.025,0.0,0.093,0.0,0.156,0.367,0.025,0.051,0.077,0.115,0.096,0.018,0.095,0.216,0.222,0.154,0.542,0.613,0.648,0.666,0.772,0.953,0.969,0.985,0.976,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.523,0.624,0.577,0.665,0.719,0.852,0.899,0.712,0.955,0.751,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.357,0.379,0.364,0.168,0.026,0.059,0.084,0.127,0.115,0.195,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.761,0.734,0.765,0.589,0.796,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.089,0.086,0.126,0.28,0.429,0.573,0.776,0.793,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.901,0.793,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.246,0.308,0.514,0.617,0.585,0.744,0.69,0.586,0.555,0.637,0.59,0.59,0.51,0.422,0.549,0.475,0.37,0.458,0.228,0.066,0.037,0.0,0.054,0.028,0.021,0.043,0.07,0.14,0.186,0.22,0.236,0.18,0.244,0.294,0.283,0.327,0.254,0.18,0.123,0.052,0.028,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044,0.142,0.047,0.061,0.013,0.048,0.15,0.158,0.026,0.035,0.031,0.022,0.008,0.0,0.004,0.018,0.026,0.018,0.015,0.048,0.053,0.028,0.0,0.288,0.503,0.221,0.146,0.214,0.21,0.221,0.189,0.07,0.031,0.005,0.024,0.012,0.014,0.023,0.042,0.074,0.075,0.122,0.068,0.029,0.153,0.334,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.056,0.103,0.16,0.104,0.08,0.103,0.063,0.071,0.018,0.0,0.077,0.061,0.129,0.458,0.619,0.517,0.419,0.381,0.266,0.333,0.283,0.283,0.282,0.218,0.103,0.136,0.077,0.106,0.148,0.15,0.15,0.161,0.118,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.411,0.389,0.161,0.026,0.1,0.084,0.047,0.108,0.123,0.168,0.199,0.145,0.119,0.056,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.174,0.242,0.159,0.132,0.234,0.232,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.019,0.275,0.225,0.137,0.197,0.248,0.332,0.391,0.336,0.396,0.205,0.058,0.027,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.145,0.313,0.359,0.011,0.056,0.072,0.06,0.0,0.0,0.01,0.036,0.119,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.123,0.145,0.17,0.137,0.142,0.018,0.11,0.068,0.055,0.0,0.115,0.126,0.104,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.211,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059,0.442,0.633,0.846,0.38,0.1,0.018,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.468,0.242,0.089,0.124,0.129,0.117,0.089,0.046,0.032,0.026,0.032,0.038,0.036,0.064,0.062,0.083,0.036,0.013,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.029,0.033,0.02,0.011,0.044,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.443,0.431,0.479,0.602,0.569,0.286,0.28,0.411,0.405,0.286,0.241,0.167,0.219,0.163,0.15,0.084,0.093,0.056,0.09,0.408,0.467,0.322,0.427,0.261,0.28,0.309,0.398,0.244,0.274,0.487,0.117,0.12,0.27,0.211,0.462,0.438,0.446,0.598,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.216,0.182,0.207,0.127,0.24,0.316,0.0,0.09,0.0,0.093,0.17,0.165,0.137,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.028,0.042,0.032,0.135,0.234,0.282,0.338,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.328,0.263,0.161,0.116,0.076,0.055,0.014,0.0,0.0,0.0,0.0,0.0,0.036,0.119,0.217,0.077,0.057,0.042,0.104,0.235,0.302,0.268,0.193,0.068,0.025,0.018,0.001,0.011,0.018,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054,0.196,0.146,0.134,0.03,0.036,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.497,0.398,0.368,0.277,0.182,0.222,0.226,0.234,0.244,0.123,0.219,0.226,0.207,0.239,0.223,0.177,0.241,0.177,0.181,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.108,0.224,0.123,0.013,0.037,0.159,0.178,0.187,0.268,0.263,0.27,0.301,0.221,0.254,0.344,0.275,0.143,0.082,0.011,0.037,0.036,0.009,0.024,0.016,0.021,0.022,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018,0.017,0.0,0.025,0.239,0.193,0.212,0.434,0.437,0.105,0.092,0.087,0.138,0.059,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018,0.095,0.371,0.122,0.057,0.155,0.093,0.0,0.043,0.042,0.013,0.038,0.119,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.962,0.181,0.147,0.218,0.189,0.165,0.193,0.282,0.103,0.291,0.216,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.299,0.578,0.454,0.299,0.057,0.017,0.02,0.071,0.085,0.044,0.012,0.009,0.01,0.011,0.023,0.044,0.081,0.071,0.063,0.082,0.054,0.043,0.123,0.07,0.167,0.437,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.029,0.043,0.143,0.128,0.023,0.012,0.139,0.088,0.08,0.039,0.008,0.0,0.044,0.276,0.213,0.283,0.2,0.109,0.089,0.121,0.153,0.209,0.297,0.437,0.46,0.441,0.7,0.585,0.642,0.36,0.236,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.398,0.339,0.308,0.346,0.162,0.299,0.29,0.191,0.388,0.107,0.039,0.412,0.012,0.148,0.002,0.0,0.07,0.041,0.101,0.234,0.238,0.135,0.156,0.141,0.156,0.377,0.224,0.393,0.142,0.066,0.126,0.149,0.172,0.403,0.387,0.587,0.397,0.563,0.225,0.039,0.422,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.236,0.14,0.078,0.0,0.03,0.027,0.033,0.043,0.077,0.067,0.05,0.021,0.869,0.332,0.049,0.174,0.261,0.0,0.017,0.009,0.001,0.033,0.161,0.221,0.283,0.251,0.093,0.039,0.013,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.029,0.084,0.156,0.113,0.199,0.268,0.346,0.413,0.172,0.207,0.237,0.338,0.22,0.389,0.386,0.136,0.131,0.164,0.148,0.136,0.292,0.376,0.0,0.702,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052,0.338,0.258,0.21,0.074,0.145,0.116,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.097,0.102,0.188,0.083,0.095,0.044,0.09,0.051,0.024,0.014,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.299,0.308,0.264,0.254,0.037,0.032,0.036,0.15,0.541,0.501,0.466,0.357,0.497,0.322,0.309,0.247,0.16,0.157,0.083,0.138,0.157,0.225,0.277,0.599,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.064,0.965,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.388,0.372,0.508,0.601,0.788,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026,0.032,0.035,0.078,0.145,0.042,0.246,0.545,0.477,0.51,0.431,0.306,0.004,0.065,0.0,0.089,0.094,0.109,0.101,0.136,0.078,0.042,0.063,0.083,0.123,0.198,0.155,0.143,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.116,0.275,0.19,0.19,0.287,0.169,0.088,0.104,0.101,0.041,0.008,0.0,0.0,0.123,0.222,0.214,0.118,0.0,0.018,0.032,0.128,0.178,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044,0.035,0.246,0.264,0.276,0.332,0.295,0.311,0.328,0.308,0.127,0.012,0.027,0.012,0.023,0.033,0.119,0.172,0.184,0.08,0.05,0.104,0.096,0.199,0.555,0.382,0.112,0.0,0.658,0.483,0.387,0.28,0.47,0.539,0.443,0.285,0.378,0.291,0.279,0.294,0.185,0.226,0.238,0.219,0.346,0.151,0.122,0.158,0.241,0.386,0.273,0.213,0.383,0.164,0.186,0.082,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.279,0.265,0.208,0.332,0.228,0.047,0.003,0.01,0.018,0.014,0.041,0.027,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.014,0.101,0.012,0.035,0.0,0.054,0.007,0.0,0.0,0.0,0.008,0.022,0.017,0.03,0.0,0.274,0.054,0.054,0.913,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.112,0.111,0.242,0.196,0.286,0.303,0.298,0.233,0.294,0.366,0.453,0.188,0.271,0.179,0.357,0.811,0.707,0.254,0.544,0.436,0.427,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.694,0.543,0.404,0.363,0.45,0.322,0.323,0.277,0.224,0.054,0.061,0.094,0.091,0.095,0.097,0.112,0.061,0.063,0.039,0.038,0.04,0.01,0.017,0.034,0.048,0.302,0.525,0.453,0.439,0.372,0.346,0.412,0.372,0.114,0.053,0.034,0.037,0.027,0.024,0.039,0.037,0.054,0.067,0.052,0.033,0.037,0.058,0.037,0.209,0.853,0.804,0.509,0.482,0.426,0.339,0.327,0.26,0.04,0.042,0.032,0.027,0.046,0.087,0.085,0.047,0.069,0.444,0.148,0.407,0.222,0.121,0.543,0.386,0.404,0.37,0.379,0.302,0.283,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.393,0.96,0.463,0.655,0.412,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.186,0.252,0.433,0.276,0.335,0.345,0.176,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.014,0.0,0.052,0.632,0.128,0.0,0.0,0.269,0.344,0.193,0.139,0.082,0.152,0.053,0.034,0.068,0.045,0.116,0.08,0.104,0.069,0.046,0.059,0.112,0.142,0.118,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.246,0.32,0.261,0.322,0.405,0.421,0.515,0.544,0.77,0.891,0.969,0.955,0.98,0.998,0.951,0.978,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.931,1.0,1.0,0.44,1.0,0.802,0.951,0.966,1.0,0.752,0.577,1.0,1.0,1.0,0.986,0.705,0.823,0.617,0.328,0.701,1.0,0.978,0.482,0.879,0.85,0.959,0.659,0.95,0.984,0.661,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.487,0.621,0.67,0.47,0.39,0.566,0.521,0.431,0.435,0.508,0.489,0.288,0.293,0.298,0.302,0.269,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.074,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.104,0.211,0.159,0.144,0.34,0.477,0.445,0.586,0.444,0.464,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.089,0.058,0.069,0.167,0.323,0.279,0.362,0.242,0.255,0.299,0.277,0.279,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.056,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.173,0.266,0.372,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.169,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.04,0.016,0.026,0.023,0.091,0.258,0.305,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.014,0.002,0.0,0.0,0.0,0.07,0.119,0.177,0.087,0.131,0.112,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009,0.026,0.0,0.0,0.075,0.233,0.406,0.477,0.006,0.127,0.044,0.022,0.152,0.245,0.048,0.0,0.087,0.17,0.088,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.309,0.31,0.335,0.017,0.001,0.021,0.026,0.176,0.133,0.077,0.052,0.016,0.059,0.04,0.053,0.054,0.055,0.119,0.005,0.013,0.029,0.034,0.05,0.016,0.006,0.356,0.871,0.358,0.007,0.0,0.0,0.079,0.013,0.035,0.196,0.091,0.07,0.0,0.036,0.115,0.106,0.118,0.0,0.009,0.067,0.101,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.227,0.335,0.223,0.236,0.181,0.111,0.036,0.022,0.018,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.211,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.112,0.116,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.208,0.29,0.187,0.174,0.199,0.253,0.208,0.211,0.242,0.14,0.178,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.066,0.064,0.233,0.374,0.372,0.209,0.223,0.321,0.28,0.219,0.329,0.234,0.218,0.122,0.033,0.019,0.009,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.112,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.197,0.152,0.083,0.088,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013,0.02,0.025,0.0,0.014,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.029,0.004,0.02,0.08,0.028,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.072,0.036,0.056,0.114,0.163,0.13,0.062,0.164,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.357,0.258,0.264,0.248,0.242,0.246,0.232,0.252,0.202,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009,0.095,0.08,0.091,0.166,0.087,0.117,0.227,0.277,0.097,0.057,0.062,0.058,0.028,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018,0.009,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.025,0.0,0.006,0.0,0.082,0.154,0.068,0.012,0.0,0.011,0.008,0.043,0.0,0.0,0.023,0.011,0.037,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022,0.148,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.181,0.142,0.13,0.076,0.129,0.059,0.022,0.066,0.076,0.035,0.008,0.013,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037,0.067,0.075,0.023,0.016,0.054,0.224,0.198,0.355,0.156,0.21,0.164,0.189,0.146,0.104,0.119,0.125,0.233,0.212,0.393,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.103,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.097,0.104,0.156,0.169,0.23,0.224,0.232,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018,0.0,0.018,0.032,0.069,0.217,0.193,0.188,0.236,0.252,0.274,0.259,0.216,0.088,0.096,0.091,0.097,0.052,0.033,0.51,0.122,0.045,0.113,0.068,0.03,0.019,0.011,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.206,0.194,0.27,0.283,0.193,0.189,0.143,0.157,0.074,0.084,0.104,0.161,0.149,0.146,0.095,0.096,0.028,0.0,0.013,0.009,0.028,0.014,0.0,0.364,0.147,0.913,0.605,0.036,0.117,0.125,0.119,0.081,0.064,0.072,0.055,0.106,0.088,0.112,0.056,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044,0.025,0.071,0.053,0.033,0.028,0.006,0.244,0.174,0.209,0.088,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.143,0.087,0.015,0.019,0.029,0.037,0.011,0.277,0.232,0.335,0.302,0.296,0.314,0.218,0.145,0.207,0.186,0.165,0.179,0.192,0.089,0.044,0.0,0.014,0.001,0.023,0.024,0.012,0.012,0.282,1.0,0.851,0.06,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.014,0.067,0.231,0.213,0.163,0.19,0.057,0.029,0.025,0.031,0.047,0.05,0.08,1.0,0.984,0.443,0.179,0.173,0.127,0.196,0.241,0.188,0.101,0.09,0.135,0.14,0.202,0.273,0.236,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026,0.334,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.101,0.069,0.0,0.095,0.026,0.118,0.016,0.025,0.134,0.074,0.027,0.165,0.077,0.016,0.025,0.033,0.025,0.421,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022,0.143,0.057,0.028,0.018,0.016,0.012,0.0,0.0,0.0,0.012,0.009,0.034,0.076,0.123,0.277,0.296,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.202,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.028,0.031,0.0,0.034,0.015,0.045,0.07,0.088,0.064,0.014,0.0,0.0,0.0,0.0,0.006,0.027,0.258,0.085,0.026,0.0,0.0,0.079,0.023,0.11,0.028,0.028,0.128,0.129,0.134,0.119,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.047,0.0,0.0,0.013,0.032,0.0,0.083,0.032,0.128,0.15,0.104,0.104,0.223,0.042,0.127,0.053,0.015,0.0,0.035,0.19,0.185,0.036,0.113,0.078,0.086,0.14,0.108,0.074,0.092,0.037,0.0,0.0,0.008,0.074,0.146,0.192,0.194,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.118,0.189,0.0,0.013,0.026,0.037,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.101,0.023,0.136,0.149,0.216,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.028,0.02,0.033,0.007,0.0,0.001,0.0,0.021,0.048,0.051,0.241,0.042,0.0,0.197,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.676,0.548,0.021,0.016,0.075,0.134,0.913,0.165,0.276,1.0,0.159,0.162,0.279,0.149,0.126,0.104,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.979,0.415,0.334,0.337,0.458,0.298,0.511,0.333,0.297,0.307,0.002,0.081,0.361,0.269,0.112,0.315,0.048,0.09,0.224,0.122,0.15,0.063,0.087,0.055,0.048,0.031,0.0,0.0,0.067,0.064,0.108,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.056,0.036,0.0,0.0,0.026,0.035,0.017,0.043,0.023,0.049,0.524,0.39,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.072,0.058,0.0,0.014,0.0,0.0,0.018,0.012,0.031,0.06,0.448,0.055,0.033,0.153,0.283,0.217,0.192,0.163,0.042,0.028,0.026,0.044,0.042,0.203,0.131,0.156,0.312,0.339,0.225,0.029,0.079,0.066,0.091,0.089,0.054,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.119,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.082,0.029,0.005,0.016,0.025,0.027,0.022,0.776,0.45,0.869,0.452,0.952,0.021,0.004,0.0,0.0,0.029,0.0,0.033,0.043,0.023,0.036,0.002,0.039,0.016,0.026,0.0,0.007,0.0,0.0,0.011,0.072,0.926,0.959,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.487,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011,0.049,0.004,0.026,0.209,0.202,0.203,0.414,0.371,0.979,0.151,0.618,0.225,0.266,0.174,0.181,0.393,0.258,0.368,0.371,0.24,0.388,0.302,0.155,0.117,0.059,0.049,0.03,0.001,0.003,0.0,0.021,0.034,0.116,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011,0.039,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.123,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054,0.036,0.11,0.0,0.0,0.0,0.009,0.0,0.0,0.317,0.09,0.11,0.009,0.034,0.05,0.114,0.011,0.078,0.011,0.018,0.013,0.0,0.001,0.071,0.067,0.009,0.003,0.026,0.0,0.0,0.0,0.0,0.044,0.561,0.55,0.221,1.0,0.101,0.037,0.0,0.0,0.008,0.0,0.0,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.041,0.064,0.056,0.062,0.05,0.039,0.026,0.052,0.11,0.075,0.041,0.069,0.036,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.211,0.129,0.178,0.132,0.124,0.127,0.151,0.189,0.253,0.319,0.297,0.372,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.383,0.3,0.166,0.16,0.235,0.41,0.45,0.592,0.626,0.637,0.695,0.671,0.518,0.432,0.579,0.661,0.488,0.522,0.467,0.53,0.714,0.606,0.708,0.636,0.806,0.963,0.973,0.951,0.964,1.0,0.997,0.981,1.0,1.0,1.0,0.957,0.078,0.963,0.948,0.598,0.964,0.85,0.948,0.841,0.701,0.769,0.727,0.869,0.66,0.419,0.266,0.541,0.707,1.0,0.959,0.966,0.983,0.986,0.971,0.767,0.706,0.481,0.462,0.421,0.455,0.485,0.555,0.452,0.549,0.483,0.483,0.326,0.344,0.326,0.146,0.969,0.986,0.974,0.983,0.991,0.999,0.948,0.649,0.566,0.394,0.217,0.178,0.209,0.163,0.323,0.311,0.329,0.331,0.32,0.411,0.304,0.345,0.394,0.144,0.265,0.398,0.264,0.317,0.264,0.191,0.202,0.186,0.148,0.104,0.064,0.072,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.097,0.09,0.029,0.041,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013,0.034,0.037,0.113,0.139,0.079,0.083,0.052,0.031,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.134,0.026,0.059,0.0,0.0,0.011,0.037,0.005,0.0,0.0,0.009,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.197,0.374,0.233,0.03,0.039,0.831,0.333,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.014,0.0,0.0,0.021,0.023,0.069,0.223,0.141,0.232,0.287,0.314,0.101,0.048,0.05,0.114,0.026,0.064,0.214,0.271,0.377,0.277,0.377,0.443,0.343,0.147,0.175,0.132,0.247,0.186,0.323,0.111,0.067,0.11,0.947,0.231,0.108,0.0,0.0,0.009,0.007,0.022,0.0,0.0,0.011,0.057,0.018,0.035,0.0,0.02,0.0,0.036,0.193,0.555,0.411,0.54,0.48,0.338,0.604,0.344,0.377,0.168,0.136,0.09,0.167,0.198,0.181,0.156,0.175,0.16,0.16,0.143,0.119,0.043,0.0,0.122,0.193,0.181,0.183,0.224,0.161,0.221,0.312,0.237,0.246,0.138,0.169,0.08,0.12,0.105,0.082,0.059,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.093,0.12,0.186,0.111,0.117,0.144,0.143,0.079,0.196,0.044,0.107,0.079,0.159,0.266,0.644,0.91,0.178,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.089,0.176,0.126,0.107,0.041,0.026,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.347,0.292,0.498,0.489,0.451,0.411,0.277,0.12,0.131,0.141,0.15,0.19,0.209,0.037,0.053,0.068,0.075,0.053,0.035,0.028,0.047,0.035,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.448,0.537,0.522,0.473,0.189,0.138,0.196,0.238,0.222,0.189,0.14,0.117,0.129,0.214,0.073,0.2,0.366,0.472,0.589,0.454,0.421,0.381,0.422,0.483,0.397,0.442,0.44,0.409,0.273,0.208,0.295,0.393,0.426,0.496,0.476,0.593,0.724,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.412,0.349,0.403,0.347,0.224,0.205,0.154,0.165,0.149,0.191,0.356,0.394,0.274,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.211,0.176,0.264,0.217,0.268,0.193,0.158,0.194,0.261,0.241,0.2,0.227,0.22,0.085,0.178,0.247,0.153,0.064,0.237,0.277,0.241,0.25,0.206,0.211,0.215,0.16,0.219,0.205,0.181,0.159,0.068,0.12,0.14,0.109,0.112,0.093,0.069,0.036,0.024,0.005,0.086,0.232,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.176,0.139,0.108,0.179,0.04,0.029,0.034,0.0,0.0,0.047,0.011,0.122,0.084,0.056,0.081,0.013,0.045,0.113,0.082,0.119,0.061,0.064,0.072,0.111,0.127,0.108,0.124,0.128,0.102,0.147,0.16,0.426,0.705,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.189,0.359,0.377,0.374,0.268,0.623,0.631,0.869,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.416,0.821,0.271,0.117,0.277,0.422,0.222,0.103,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.206,0.15,0.065,0.032,0.022,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.216,0.186,0.197,0.236,0.024,0.011,0.01,0.007,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009,0.06,0.109,0.103,0.109,0.149,0.198,0.197,0.173,0.196,0.118,0.061,0.022,0.0,0.0,0.012,0.057,0.022,0.029,0.013,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.058,0.042,0.0,0.014,0.033,0.0,0.0,0.0,0.014,0.003,0.011,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.178,0.215,0.476,0.193,0.114,0.107,0.118,0.218,0.217,0.233,0.171,0.187,0.134,0.117,0.252,0.095,0.13,0.096,0.075,0.031,0.028,0.021,0.08,0.09,0.201,0.34,0.476,0.097,0.054,0.04,0.023,0.033,0.038,0.029,0.034,0.033,0.049,0.06,0.15,0.158,0.189,0.271,0.241,0.338,0.375,0.204,0.107,0.236,0.3,0.317,0.38,0.118,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.357,0.523,0.416,0.418,0.354,0.382,0.397,0.399,0.251,0.118,0.209,0.188,0.052,0.078,0.082,0.046,0.045,0.058,0.07,0.057,0.026,0.025,0.022,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.224,0.186,0.161,0.239,0.16,0.164,0.013,0.016,0.028,0.026,0.01,0.011,0.019,0.031,0.192,0.028,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.186,0.151,0.129,0.137,0.021,0.019,0.02,0.008,0.015,0.011,0.034,0.04,0.05,0.061,0.043,0.522,0.083,0.093,0.054,0.023,0.08,0.065,0.006,0.0,0.025,0.007,0.036,0.058,0.0,0.0,0.002,0.0,0.017,0.123,0.172,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.112,0.041,0.03,0.011,0.012,0.011,0.0,0.007,0.012,0.023,0.0,0.0,0.048,0.19,0.295,0.306,0.579,0.438,0.366,0.11,0.134,0.175,0.147,0.164,0.197,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,1.0,1.0,1.0,1.0,1.0,1.0,0.982,0.565,0.57,0.035,0.265,0.448,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013,0.009,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018,0.013,0.016,0.148,0.103,0.067,0.04,0.075,0.079,0.112,0.252,0.176,0.087,0.06,0.13,0.119,0.024,0.02,0.123,0.088,0.004,0.082,0.0,0.009,0.0,0.0,0.014,0.004,0.0,0.0,0.0,0.0,0.008,0.074,0.077,0.028,0.045,0.062,0.101,0.062,0.097,0.09,0.132,0.119,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.02,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.088,0.049,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.043,0.032,0.027,0.039,0.066,0.133,0.181,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.082,0.034,0.034,0.067,0.046,0.05,0.077,0.147,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.144,0.151,0.134,0.137,0.083,0.043,0.044,0.04,0.031,0.019,0.012,0.0,0.0,0.0,0.019,0.024,0.012,0.022,0.038,0.059,0.041,0.046,0.007,0.003,0.001,0.003,0.0,0.015,0.009,0.0,0.009,0.02,0.021,0.049,0.052,0.056,0.063,0.071,0.145,0.191,0.144,0.142,0.188,0.186,0.187,0.123,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.103,0.15,0.201,0.208,0.25,0.187,0.279,0.203,0.181,0.25,0.205,0.119,0.063,0.031,0.027,0.0,0.0,0.016,0.034,0.041,0.058,0.062,0.04,0.025,0.035,0.012,0.117,0.111,0.14,0.143,0.198,0.145,0.22,0.351,0.478,0.241,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.222,0.189,0.197,0.238,0.24,0.249,0.453,0.962,0.537,0.506,0.427,0.384,0.447,0.409,0.389,0.354,0.275,0.269,0.265,0.118,0.027,0.031,0.05,0.029,0.029,0.007,0.001,0.0,0.0,0.034,0.018,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.025,0.05,0.11,0.088,0.074,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.463,0.483,0.499,0.614,0.55,0.314,0.116,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.148,0.151,0.139,0.226,0.27,0.207,0.198,0.216,0.155,0.212,0.22,0.157,0.061,0.037,0.007,0.011,0.0,0.0,0.0,0.0,0.0,0.007,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009,0.102,0.181,0.164,0.171,0.201,0.175,0.216,0.176,0.0,0.0,0.009,0.027,0.033,0.027,0.099,0.067,0.171,0.261,0.247,0.119,0.064,0.054,0.051,0.063,0.077,0.029,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.211,0.198,0.192,0.059,0.161,0.144,0.112,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.103,0.107,0.058,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036,0.071,0.14,0.274,0.149,0.004,0.065,0.055,0.134,0.149,0.131,0.164,0.161,0.149,0.129,0.38,0.574,0.471,0.333,0.501,0.513,0.596,0.569,0.495,0.522,0.571,0.612,0.56,0.32,0.1,0.094,0.141,0.151,0.139,0.127,0.132,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.656,0.596,0.679,0.669,0.594,0.554,0.543,0.535,0.491,0.207,0.054,0.069,0.093,0.103,0.067,0.077,0.082,0.157,0.152,0.118,0.231,0.313,0.371,0.502,0.501,0.449,0.472,0.444,0.438,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.186,0.164,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.362,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.269,0.252,0.264,0.231,0.162,0.28,0.404,0.588,0.433,0.378,0.366,0.383,0.288,0.281,0.345,0.349,0.403,0.43,0.493,0.593,0.399,0.432,0.575,0.612,0.707,0.745,0.771,0.896,0.428,0.449,0.454,0.604,0.825,0.783,0.794,0.818,0.778,0.808,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.576,0.947,0.818,0.67,0.904,0.748,0.522,0.443,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.378,0.563,0.353,0.519,0.524,0.948,0.749,0.504,0.948,1.0,0.863,0.974,0.957,0.793,0.954,0.597,0.587,0.647,0.663,0.693,0.849,0.947,0.842,0.84,0.845,0.937,0.97,0.97,0.987,0.847,0.687,0.951,0.989,0.961,0.886,0.951,0.988,0.967,0.87,0.829,0.912,0.757,0.716,0.771,0.736,0.528,0.578,0.671,0.803,0.847,0.861,0.89,0.939,0.533,0.514,0.71,0.923,0.952,0.875,0.719,0.761,0.695,0.782,0.684,0.549,0.403,0.405,0.492,0.335,0.049,0.036,0.118,0.196,0.329,0.286,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.144,0.13,0.074,0.031,0.078,0.046,0.0,0.0,0.022,0.045,0.072,0.07,0.144,0.144,0.105,0.2,0.282,0.144,0.099,0.098,0.104,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.089,0.078,0.138,0.132,0.13,0.22,0.333,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.119,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.021,0.0,0.0,0.0,0.0,0.15,0.0,0.211,0.294,0.146,0.143,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.074,0.082,0.075,0.067,0.064,0.06,0.033,0.024,0.021,0.054,0.06,0.03,0.132,0.167,0.087,0.046,0.102,0.233,0.052,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.056,0.116,0.135,0.133,0.143,0.33,0.254,0.375,0.495,0.388,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.143,0.102,0.023,0.147,0.146,0.067,0.074,0.109,0.11,0.097,0.067,0.208,0.153,0.289,0.331,0.52,0.572,0.369,0.375,0.414,0.489,0.439,0.43,0.328,0.149,0.16,0.005,0.017,0.051,0.064,0.074,0.067,0.072,0.062,0.037,0.1,0.16,0.173,0.137,0.131,0.094,0.13,0.1,0.074,0.093,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036,0.027,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.459,0.434,0.712,0.68,0.616,0.592,0.647,0.641,0.599,0.6,0.382,0.082,0.036,0.093,0.213,0.302,0.266,0.24,0.382,0.116,0.388,0.277,0.521,0.695,0.651,0.595,0.585,0.52,0.547,0.458,0.42,0.416,0.398,0.391,0.291,0.038,0.034,0.048,0.066,0.212,0.181,0.166,0.123,0.033,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.014,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.167,0.221,0.159,0.331,0.351,0.213,0.279,0.253,0.241,0.151,0.161,0.158,0.147,0.232,0.2,0.148,0.121,0.148,0.16,0.155,0.128,0.153,0.102,0.123,0.104,0.12,0.107,0.135,0.165,0.167,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.186,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.137,0.14,0.138,0.105,0.083,0.079,0.117,0.126,0.127,0.098,0.089,0.074,0.093,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.206,0.239,0.219,0.24,0.199,0.152,0.333,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.471,0.522,0.456,0.432,0.377,0.425,0.518,0.347,0.398,0.355,0.361,0.366,0.587,0.574,0.503,0.432,0.453,0.379,0.373,0.412,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.207,0.203,0.332,0.202,0.278,0.275,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.383,0.418,0.384,0.221,0.162,0.178,0.2,0.213,0.211,0.257,0.429,0.211,0.155,0.099,0.103,0.159,0.125,0.092,0.079,0.058,0.033,0.067,0.075,0.065,0.079,0.097,0.079,0.104,0.048,0.015,0.011,0.023,0.059,0.075,0.133,0.127,0.062,0.151,0.256,0.347,0.375,0.299,0.195,0.225,0.15,0.269,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036,0.067,0.097,0.11,0.141,0.186,0.212,0.15,0.236,0.428,0.38,0.445,0.399,0.191,0.214,0.236,0.07,0.104,0.116,0.062,0.093,0.146,0.127,0.019,0.0,0.0,0.018,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022,0.023,0.014,0.009,0.014,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.073,0.059,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.472,0.811,0.709,0.708,0.477,0.664,0.51,0.712,0.432,0.343,0.176,0.191,0.175,0.205,0.203,0.216,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.468,0.242,0.199,0.16,0.165,0.179,0.265,0.367,0.254,0.022,0.006,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009,0.024,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.028,0.0,0.026,0.0,0.086,0.09,0.148,0.0,0.0,0.0,0.009,0.071,0.359,0.232,0.235,0.221,0.172,0.073,0.097,0.169,0.18,0.149,0.272,0.231,0.166,0.104,0.126,0.37,0.24,0.258,0.158,0.091,0.013,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059,0.072,0.102,0.087,0.122,0.119,0.114,0.123,0.374,0.356,0.44,0.435,0.558,0.496,0.493,0.492,0.503,0.493,0.506,0.533,0.533,0.459,0.271,0.238,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018,0.032,0.081,0.359,0.471,0.405,0.459,0.478,0.51,0.392,0.257,0.109,0.059,0.077,0.081,0.072,0.043,0.03,0.034,0.019,0.03,0.054,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.224,0.274,0.423,0.359,0.136,0.093,0.084,0.07,0.062,0.066,0.022,0.016,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.002,0.024,0.03,0.104,0.138,0.12,0.147,0.156,0.112,0.059,0.045,0.04,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.548,0.315,0.322,0.234,0.074,0.03,0.043,0.033,0.007,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052,0.176,0.179,0.097,0.171,0.16,0.072,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.296,0.27,0.367,0.277,0.211,0.378,0.215,0.311,0.322,0.329,0.309,0.074,0.091,0.073,0.034,0.064,0.037,0.056,0.056,0.084,0.059,0.155,0.263,0.191,0.363,0.279,0.257,0.338,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.056,0.047,0.032,0.027,0.032,0.032,0.026,0.025,0.072,0.201,0.244,0.208,0.236,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022,0.013,0.002,0.0,0.02,0.028,0.04,0.089,0.123,0.259,0.286,0.116,0.126,0.246,0.055,0.038,0.034,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.123,0.105,0.095,0.052,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.083,0.185,0.225,0.279,0.33,0.178,0.392,0.381,0.186,0.124,0.224,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.093,0.091,0.087,0.113,0.143,0.285,0.283,0.434,0.132,0.123,0.085,0.196,0.122,0.202,0.066,0.093,0.192,0.08,0.05,0.056,0.0,0.185,0.116,0.134,0.089,0.03,0.172,0.072,0.16,0.082,0.119,0.113,0.202,0.196,0.187,0.126,0.118,0.114,0.162,0.214,0.142,0.121,0.194,0.15,0.133,0.127,0.164,0.197,0.159,0.144,0.222,0.316,0.345,0.393,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.089,0.119,0.099,0.096,0.117,0.12,0.086,0.076,0.058,0.074,0.112,0.116,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.093,0.058,0.068,0.036,0.075,0.06,0.042,0.018,0.003,0.003,0.002,0.006,0.013,0.002,0.0,0.009,0.0,0.011,0.0,0.0,0.03,0.056,0.12,0.043,0.085,0.062,0.067,0.056,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.04,0.034,0.06,0.106,0.102,0.141,0.081,0.082,0.123,0.064,0.086,0.113,0.138,0.116,0.036,0.041,0.258,0.041,0.041,0.107,0.08,0.185,0.18,0.217,0.223,0.321,0.884,0.085,0.01,0.1,0.555,0.181,0.4,0.095,0.227,0.334,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.108,0.09,0.07,0.032,0.015,0.033,0.014,0.026,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009,0.01,0.023,0.035,0.019,0.014,0.01,0.036,0.078,0.108,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.343,0.565,0.452,0.613,0.822,1.0,0.566,0.97,0.833,1.0,0.417,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.962,0.505,0.874,0.734,0.719,0.673,0.767,0.658,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.399,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.097,0.074,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011,0.014,0.037,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.029,0.092,0.243,0.378,0.432,0.471,0.475,0.556,0.555,0.484,0.901,0.955,0.95,0.964,1.0,1.0,0.591,0.501,0.43,0.338,0.431,0.013,0.143,0.204,0.112,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.093,0.035,0.109,0.331,0.389,0.208,0.269,0.526,0.354,0.511,0.559,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.468,0.38,1.0,0.964,1.0,0.973,0.966,1.0,0.992,0.952,0.828,0.732,0.487,0.541,0.407,0.566,0.982,0.612,0.881,0.09,0.274,0.344,0.225,0.347,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.007,0.014,0.051,0.084,0.095,0.194,0.101,0.079,0.053,0.031,0.018,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018,0.021,0.032,0.062,0.052,0.134,0.175,0.463,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.962,0.738,0.988,0.405,0.365,1.0,0.712,0.429,0.793,0.533,0.592,0.791,0.612,0.483,0.346,0.389,0.468,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.274,0.248,0.241,0.212,0.203,0.174,0.204,0.142,0.277,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.097,0.0,0.011,0.018,0.028,0.016]
new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[-0.4992238168982206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3659751022606094,0.0,0.0,-0.1209996219681311,-0.1822705777040214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0434963878611869,0.3019892071505264,0.18090036182268,-0.1483402086237343,-0.4374748788781415,0.5625022982277041,-0.3231415165001644,0.0,-0.3028559483591889,0.0,0.0,0.4693021259079976,0.0965715406975187,0.0780704397508483,-0.1953290537080612,-0.1644195326638478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1579635852787369,0.4115937314635949,0.0,0.0,-0.0818433132473791,0.0,0.0,0.0,0.0,0.0,0.0623735015380859,0.4553769086952952,0.0125295089428708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0345103209184362,0.2984075265676711,0.0,0.0,-0.9046866289299532,-0.9648550388636478,0.0,0.0,0.0,0.0,0.0,0.289956799783212,0.1586263873794788,0.1230581323387045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1189474846946802,0.393959371725587,0.5953492407971631,0.0,-0.6235693148556738,-1.0000026694943358,-0.2459760565407136,0.0,0.0,0.0,0.0,0.4406359350509105,0.1867126263984166,0.1241351857524101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0444268600410745,0.3516101413464533,0.2577854055087399,0.2745912626208205,-0.7717055843714876,0.0,-0.3682630441275935,-0.3467347220477269,-0.3828510634410377,0.0,0.0,0.5048958733372618,0.3279595779247882,0.2710095820379652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0540821021816897,0.5219439081399981,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7435301219928345,0.1550319606023785,-1.0000026694943358,0.6761983508934294,0.6184772102547818,-0.4668739759043181,-0.7355701236868093,-0.2383856978677944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0189854563279818,0.2868849669701582,0.0,-0.1209677564825185,0.0659934207036763,-0.2928756782653253,0.0,0.0,0.0,0.0,0.4658988920445728,0.4314650482916067,0.185291425740095,0.1188263958493524,-0.1674849923797791,-0.3177052646546563,-0.6327593209063451,-0.2191580638491569,0.0,0.0,0.0,0.0,0.0,0.0,0.0742848200600725,0.361641396217297,0.0892807175893579,-0.0096807345291051,0.0,-0.5573400895584644,0.0,0.0,0.0,0.0,0.0,0.6995430056532137,0.3917542801211957,0.2999625622655656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0006054442266392,0.2723288131423265,0.0,0.0,-0.9726047249646298,-0.8969433159260934,0.0,0.0,0.0,0.0,0.0,0.4278132636404038,0.4143787749061354,0.2439111730730177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0422663801165409,0.3347660456516376,0.2167617793310901,0.0,-0.8059673545021456,-1.0000026694943358,-0.0635843899913644,0.0,0.0,0.0,0.0,0.014524288342219,0.0837297499956445,0.066445910599375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1456316423466641,0.4260925274173239,0.943486044211844,0.0,-0.8458693155862322,-0.5263923299315159,-0.4972863953729751,0.0,0.0,0.0,0.0,0.0719395203189858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3851644976965118,0.7978289094766898,0.4249644892266382,-0.4421399859718248,-0.4218544178308493,-0.6485646017701904,-0.3569954084149812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9231367450996432,0.7567670447163048,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0778665006429277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4615460667098929,1.0000026694943358,0.1404949260659144,-0.4780077765773575,-1.0000026694943358,-0.39153759481903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0534129269838253,0.6264881933377873,1.0000026694943358,0.0,-0.6054952114162121,-1.0000026694943358,-0.2640501599801754,0.0,0.0,0.0,0.0,0.2024732955824042,0.2727175720668002,0.2171505382555637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0326621227529059,0.3095668196292006,0.6453334415290736,0.0,-0.6355507374460082,-1.0000026694943358,-0.2339946339503794,0.0,0.0,0.0,0.0,0.2483213562818003,0.2696712316422364,0.2041685394169941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0601620368365721,0.3246264481297111,0.5729541775086341,0.0,-0.7654726953856648,-1.0000026694943358,-0.1040726760107227,0.0,0.0,0.0,0.0,0.2322420322416869,0.3089422561111938,0.2389720228030661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0045185258598654,0.321267825946144,0.5739547537568694,0.0,-0.3246328212268337,-0.9845287896808614,-0.5603800568859056,0.0,0.0,0.0,0.0,0.3907473307758378,0.4709145194799947,0.3968782502077003,0.069581474383654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1102163416368303,0.0,0.0,0.0,0.0,0.0,0.0208336544935121,0.0278695537167722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4021105629452878,-0.1581101665125548,-0.2862349110636613,-1.0000026694943358,-0.4252002938201714,0.1750243662757182,-0.1947809673555247,0.0,0.0,0.0947743273089686,0.025001660011639,-0.0796892064199679,-0.0536041198975008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1791350139197424,0.4907284784339038,0.5071455766215107,0.2924104421753815,0.2104715324711646,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.3444276608893752,0.4288329591800067,0.3118483883990621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0128162983133841,0.3133651855142214,0.2686132975198984,0.0,-0.5158257349023806,-1.0000026694943358,-0.3537260095911294,0.0,0.0,0.0,0.0,0.2982481991396082,0.5138309555030324,0.4302860253239409,0.1141549156585465,-0.0745397439449732,-0.1492388153180094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1126126261548971,0.4118486553484957,0.0,0.0,-0.2772998288978908,-0.8897034775949128,-0.7025447343979198,0.0,0.0,0.0,0.0,0.4058579440533285,0.5006386444594197,0.386961711085062,0.0408324332639743,-0.1623164106134168,-0.1551211839620937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1416612028393352,0.4396353588026752,0.0,0.0,0.0,-0.3093182688414223,-0.8053555371783838,-0.4884787751496549,-0.2112554234172343,0.0,0.0,0.5809205489117819,0.4979045857938594,0.4308404847736,0.0905744563052291,-0.1188837537234551,-0.4664979631740895,-0.1056213386114946,0.0,0.0,0.0,0.0,0.0,0.0,0.2071001640933524,0.4934689101965867,0.0,0.0,0.0,-0.8984091282642725,-0.9711389126264508,0.0,0.832300991812391,-0.4640252014905525,0.0,0.3450585975045046,0.4214465396150081,0.3332747409249684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0574789629479919,0.1073038362518394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0876938164058508,0.5922073039157616,1.0000026694943358,0.0,-0.7183882538445001,-1.0000026694943358,-0.1511571175518874,0.0,0.0,0.0,0.0,0.0,0.2301516563855009,0.1649676190163844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.164840157073934,0.3691743970161136,0.1699195154805811,0.0,0.0,0.0,-0.3451796863498325,-0.0399529458610668,0.0,0.0,0.0,0.203798899783888,0.036205564753026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1883951240387614,0.4985227762147436,0.0,-0.8951970873145234,-0.9743509535761998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1244092289286784,1.0000026694943358,0.5554918913929342,0.0,-0.6477998301154881,-1.0000026694943358,-0.2217455412808993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0046523608994383,0.6752487594221742,1.0000026694943358,-0.4705639991382561,-0.9625543508024186,-0.3351739238674788,-0.1012557670825696,0.0,0.0,0.0830032169236774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5611193361521177,0.9318806343517384,0.1038942292912922,-0.5876314201817935,-1.0000026694943358,-0.2819139512145939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2463393230766972,0.8250420341898427,0.6085160594522858,0.0,-0.8398021271255949,-1.0000026694943358,-0.0297496173679151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0060863077520049,1.0000026694943358,-0.7001420767827303,-0.4195282373811301,0.0,0.0,0.0274425562095635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0949527740283991,0.0454083169979424,0.0,0.0,0.0,0.0,0.0,0.0,0.3571164972603091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3097452663486311,0.845238378971103,-0.3023397274922649,-0.1314578743461835,-0.5084648077258721,-0.7115053089521803,-0.2157803223742222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.181244509067296,0.717317573527917,-1.0000026694943358,0.0,0.0,0.0,0.0,0.5509478731445786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1289532471770339,1.0000026694943358,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8363160429995775,0.8435877468163707,0.0,-0.8589724032701298,-1.0000026694943358,-0.0105793412233802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1395007229148015,0.9643770565794588,0.5760260103216879,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4354928456730383,1.0000026694943358,0.2444082746485742,-0.0607866003545789,-1.0000026694943358,-0.8087651441389312,0.0,0.0,0.0,0.1187945303637398,-0.1322098998066407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6977840308473987,0.9699535165616622,0.0121598693097647,-0.6198984109131034,0.0,-0.6183497483123315,-0.6312998816652885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1104202807447508,1.0000026694943358,0.5694808395768616,0.0,-0.5291837464711789,-1.0000026694943358,-0.3403679980223312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002804162733908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2714047140595614,1.0000026694943358,0.405692243528143,-0.0594546230559725,-0.398509763071065,-0.7626812788460018,0.0,-0.6489023759176838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6562887954826824,0.6364620903345283,0.387146530901615,0.0,-0.0217513804791547,-1.0000026694943358,-0.8477939909172327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1318848718533923,0.9381071502404388,0.6099117677221172,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5859298032500811,0.6431156037304373,0.4508583828354298,-0.3488123517096678,-0.8277378542726679,-0.6929978349083875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4704237910015607,-0.4464800651122598,0.2690721605127197,-0.3765034587070096,0.0,0.5143599225642014,0.5402474430758705,0.020476761054651,-0.0428909436345477,-0.3723864379658628,-0.5541216755115927,-0.2270479580868345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1082789201115847,0.424346298805754,0.6569324782920568,0.4903524657036753,-0.791583274296622,0.0,0.0,-0.2053156968990473,0.0,0.8386740889349092,0.0,0.0571029502177633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8806919182636719,-0.9888561226270514,0.0,0.0,0.0,0.0,0.0,0.0,0.0450514235590813,0.0179466414970113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1298391076770639,1.0000026694943358,0.4870575744913333,0.0,-0.7136530426824691,-1.0000026694943358,-0.1558987018110409,0.0,0.0,0.0,0.0,0.0,0.0905872024994741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5893139178221384,1.0000026694943358,0.0,0.0,-0.7975867317860342,-1.0000026694943358,-0.0719586396103533,0.0,0.1608824637608502,-0.1516542191274438,-0.0273851983354608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3448227929109714,0.8392158021903233,0.495858821617531,0.0,-0.5278390229783274,-0.9917112701379396,-0.3499913746773337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6569197320978117,0.6448044744679046,0.3781795832502319,-0.7121744841500448,-0.5636112171270223,-0.549819834953893,-0.0439425046597632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3409543229576028,0.5833678182068288,0.607719422311971,0.1478622263395455,-0.5353783968742666,-0.9760461974107898,-0.358123446605667,0.0,0.0,0.0,0.0227838222130026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6571172981086099,1.0000026694943358,0.0,-0.1477793760769527,-1.0000026694943358,-0.7217659953194347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.203295425111209,-1.0000026694943358,-0.6662499462851784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5162782247980794,1.0000026694943358,0.163622895523533,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017302958687637,0.6625981616339756,1.0000026694943358,-0.7920740027750559,0.1089544684065716,0.3040540906182223,0.298713435229552,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5104659602223428,0.869723818115818,0.2997140114777873,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.2014854655284138,-1.0000026694943358,-0.6680599058679737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.3617879774511149,-1.0000026694943358,-0.5077637670423951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.1875602483157115,-1.0000026694943358,-0.681985123080676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.0794279094379447,-1.0000026694943358,-0.7901174619584428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5271762208775855,1.0000026694943358,0.1527248994440269,-0.2935193610746996,-0.9521534562984688,-0.6238752235175548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0419795907460275,0.5729031927316539,0.7026976887288603,0.3623169445122839,0.0,-0.3501315828140291,-0.7912072615663934,-0.7282091965103007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3325609540472464,0.6631844865692472,0.5778614622929731,0.106290513809359,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3444276608893752,1.0000026694943358,0.3354734594322372,0.0,-1.0000026694943358,-0.8695453713963875,0.2066476741976536,-0.2299795827631928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6114094455459091,1.0000026694943358,0.0684916747757034,0.0,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.5259079745502044,-1.0000026694943358,-0.343637396846183,0.0,0.0,0.0,0.0,0.2379523272634632,-0.2648149316348775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.0200880021301774,-0.2519476485445132,-1.0000026694943358,-0.5975160938188193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1702126779482169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0894591643087884,0.9753770222129252,0.4448549253460176,-0.036734531814195,-0.7105939560636603,-0.5840242472104482,-0.5381953058024196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3967444151681275,0.7547658922198343,0.4968211592830313,0.0315723231449553,0.0,-0.6199302763987159,-1.0000026694943358,-0.2496214680947941,0.0,0.0,0.0,0.1436496091415609,-0.1598691413183698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.8583223473636329,-1.0000026694943358,-0.0112230240327546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8152720763010223,0.8646253404178035,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.1311519656843026,-0.1459566702999125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.744396863201497,0.9355069266144512,0.0,-0.7912327539548835,-1.0000026694943358,-0.078312617441504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7105748367722927,0.9693289530436556,0.0,-0.617852646736775,-1.0000026694943358,-0.251699097756735,0.3377295358136086,-0.3758534028005127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.4761277129262146,-1.0000026694943358,0.8980203693397989,-0.8360356267261866,-0.5567856301088053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9829546346915996,0.6969427820272263,-0.337500104317198,-0.938712594467078,-0.5933353421064473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2823855604016603,0.2090312125214754,0.2290746029717953,-0.237557195241867,0.2087762886365747,0.1713534623331477,0.527131609197728,0.2656115687751923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2843930859952536,-0.3539172025048049,-0.9873775640946272,0.0,0.0,0.0,0.0,-0.2438601882960376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7051194656354172,0.9747779510834086,-0.1802821714017957,-0.4643757218322909,-0.179683100272279,-0.2480281938141645,-0.6152587962079101,-0.0573068893256839,-0.1246131680365989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,0.0,-0.4347280740183361,-1.0000026694943358,-0.4348236704751739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,-0.010343536629847,-0.5339635693130675,-0.492022217149775,0.0,-0.0099165391226383,-0.7841841085373784,-0.0391116970408943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.329310674514762,0.8170565434953274,0.5335365718058588,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.407585053373531,1.0000026694943358,0.2723160669480815,-0.0878212783483012,0.0789116885710207,-0.6136973874128931,-1.0000026694943358,-0.2558479839834944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0650629485237886,0.2814678344160177,0.3798684539876992,0.0,0.0,0.5230655732335613,0.4304389796548814,-0.4863374145164888,-0.6957637590595603,-0.4700286589799646,-0.2174182083347094,0.0,0.0,0.2637315051240494,0.0865084203410624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0406284941560537,0.2890327007004468,1.0000026694943358,0.0,-0.5288842109064205,-1.0000026694943358,-0.340661160489967,0.0,0.0,0.0,0.0,0.0,0.0,0.0415780856273089,0.0277293455800768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1412596977206166,0.4693339913936101,1.0000026694943358,0.0,-0.4061574796180869,-1.0000026694943358,-0.4633942648754231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8309945069022747,0.8489092829136735,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0035243227087525,-0.0039194547303487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4076551574418787,1.0000026694943358,0.2722459628797338,0.0,-0.006494185967846,-0.9033100399514892,-0.1723731578727506,-0.7873706570986375,0.0364859810264168,0.0888983317620068,-0.1395325884004141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9140742009914224,0.191033586247484,0.0561788511349982,0.2732847777107043,0.2453260006342168,-0.7421025482373904,-1.0000026694943358,-0.127442823158997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7983578765378588,0.698905695940962,-0.0064368280937434,0.1884206164272515,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8935592013540362,0.786344588461912,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8024239125020255,0.8774735042168001,0.0,-0.891207528515827,-0.9783405123748964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0779366047112754,0.6019581425132146,1.0000026694943358,0.0,-0.6248056956974424,-1.0000026694943358,-0.2447396756989451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0810912877869219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1693140712539418,0.4294893881836262,1.0000026694943358,0.0,-0.431356705640524,-1.0000026694943358,-0.4381950388529861,0.0,0.0,0.0,0.0,0.0,0.0,0.0902303090606131,0.1246705259107016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1253078356229534,0.2484296989328832,0.0,-0.0226627333676748,0.0,0.0670768472145044,0.0445479488864024,1.0000026694943358,-0.8814694361126192,-0.988078604778104,0.0,0.0,0.0,0.1227458505797011,0.150500688548268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8558304663887284,0.3496982122096979,0.2011221989924303,-0.1575557070628957,-1.0000026694943358,-0.7119896643334919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5914998901351621,1.0000026694943358,0.0884012301864504,-0.2877134695960855,-0.6375263975539889,-0.9443081737406488,1.0000026694943358,-1.0000026694943358,-0.1128930424282879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0852146816251912,0.0,0.0,0.6867585728254422,0.1010645741688941,-0.9716041487163946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,-0.559315749666445,-0.5683846668717885,-0.0335161177673233,-0.3268888976082051,0.0,-0.3814426089769612,0.1373083775046553,-0.1528077497066196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.126556962658967,0.4048382485137256,0.3825770202647695,0.3151751450970166,0.4206881410574285,0.0300618991269184,-0.0400676616092721,-0.0439616239511307,0.0,0.0,0.0,0.0,0.0755020816104734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6616103315799852,-1.0000026694943358,-0.2079350398164023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7139015934702473,0.9660021963457008,0.0,-0.526086421269635,-1.0000026694943358,-0.3434653232238751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.5483412764214687,-1.0000026694943358,-0.3212104680720414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8450408129603049,0.8348629768556433,0.0,-0.9278528369703068,-0.9416952039204164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9341048452474972,0.745798944568451,0.0,-0.7877275505374985,-1.0000026694943358,-0.081817820858889,0.0,0.0,0.0,0.216207319881431,-0.2406162818606758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9564616699532912,0.7234357467655346,0.0,-0.7836360221848417,-1.0000026694943358,-0.0859093492115457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0686063905239087,1.0000026694943358,0.6112947297977038,0.0,-0.995726321325126,-0.8738217195655972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1707416450093859,1.0000026694943358,0.5091594753122265,0.0,-0.5859871611241838,-0.9190770822325992,-0.3644837975339402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5379722474031314,1.0000026694943358,0.141928872918481,0.0,0.0,-1.0000026694943358,0.1172203753744778,-1.0000026694943358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8967075113325602,0.7831899053862655,0.0,0.0,-0.7761348868716378,-1.0000026694943358,-0.0934104845247497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8907231731345157,0.5511390660582541,0.2380415506231784,-0.1503795997029401,-0.9149345691029624,0.2399853452455465,-1.0000026694943358,-0.071314956800979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4262391086511418,0.4344412846478228,0.0,0.0,-0.0460392536130717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1217643936228333,0.0,0.0,0.6481439773601042,-1.0000026694943358,-0.7686337515584338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1091456613202472,0.3202417573094186,0.8514457755684357,0.3990642225207241,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9687426281083836,0.7111611617075644,0.0,-0.6048770209953279,-1.0000026694943358,-0.2646683504010597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1557266281887329,1.0000026694943358,0.5241744921328796,0.0,-0.7287062980858571,-1.0000026694943358,-0.1408454464076529,0.0,0.0,0.0,0.0874643849094402,-0.0973363123522209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8595842205938916,0.8203195692220567,0.0,-0.5834506684694216,-1.0000026694943358,-0.2861010760240884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085469605510092,1.0000026694943358,0.5944315148115206,0.0,-0.9239206360457132,-0.94562740484501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.894515165922414,0.7853822507964118,0.0,-0.6578438311805769,-1.0000026694943358,-0.2117079133129331,0.0,0.0,0.0,0.0162513976624214,-0.0180868496337067,0.0,0.0,0.0973936702263236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3643499624943673,1.0000026694943358,0.218151114503799,-0.7078089126211198,0.3725011537140681,0.1746610997397346,-0.7762177371342306,-0.6919908855630296,-0.3024608163375927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7371697710645613,0.8681942748064138,0.0745397439449732,-0.468938859372014,0.0,-0.356549291616405,-0.7009769525057803,-0.3430829373965239,0.0,0.0,0.0,0.0,0.0,0.0244599467562249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2175647895685273,0.3456003107599186,0.8687359880618276,0.223536381572327,0.0,-0.056631341030697,-0.3769559486027083,-1.0000026694943358,-0.4359580817629822,0.0,0.0,0.0,0.0,0.0651521718835038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0831306788661278,0.0,0.5354612471368594,0.1418906343357459,0.5309363481798713,0.3233390825109625,-0.91675090178288,-0.6077895263803187,-0.3450076127275244,0.0,0.0,0.0,0.0,0.1372510196305526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.52784539607545,1.0000026694943358,0.0147983315184873,-0.0554714373543986,-1.0000026694943358,-0.7645103577201646,-0.0495635763218242,0.0,0.0,0.0,0.0369894556990958,-0.0411638343143452,0.0,0.0,0.0472565151634726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6616039584828627,0.9710433161696128,0.0,-0.4696271538612459,0.1378819562456819,-1.0000026694943358,-0.5533696500511355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.102441163147358,-0.0433306873360014,-0.0706840201858497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1172012560831102,0.3464925443570712,0.880041862357175,0.3361617539214692,-0.0524888279010601,-0.693189027822063,0.0,0.0,-0.125696594547427,-0.0907847685102722,0.0275508988606463,0.2106436060934726,0.0,0.0411447150229777,0.3185019017949711,0.0735327945996153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0867505980317181,0.1064243488489319,0.0,0.0,-0.6092107270386402,-1.0000026694943358,-0.2603346443577472,0.0,0.0,0.0,0.1121218976764632,-0.1247788685617844,0.0,0.0,0.2043087475536894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0603341104588801,0.4457216665546801,0.969532892151576,0.0,-0.2837748955743693,-0.9602154241584544,-0.625564094255022,0.0,0.0,0.0,0.1458483276488297,-0.1623164106134168,0.0,0.0,0.0771463406680832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6563334071625401,0.9464240419853248,0.0,-0.3451287015728523,-1.0000026694943358,-0.5244230429206578,0.0,0.333306606410581,-0.3709333718219286,0.036893859242258,-0.0410554916632624,0.0,0.0,0.1576385573254884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5222625629961241,1.0000026694943358,0.0,-0.0876746971144833,-0.7655555456482576,-1.0000026694943358,-0.0163215017307691,0.0,0.0,0.8166550383766087,0.0,0.0,0.0,0.1972792214275518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2787019102648448,0.3872612466498203,-0.0160474585545009,-1.0000026694943358,-0.8534979128418866,0.0,0.0,0.0,0.7903086548721184,-0.8795320145873736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7701378024793482,0.9097596142394776,0.0,-0.3188651683309547,-1.0000026694943358,-0.5506865761625553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1056532040971072,0.6117727120818925,0.9624715005398258,0.0,-0.1280737597741263,-0.7849233878035905,-0.956544520215884,0.0,0.0,0.0,0.0613856714840956,-0.0683196011533954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6557024705474107,1.0000026694943358,0.0241986497742017,-0.1715000435669656,-0.8636056448782006,-0.8344487255426796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4869301125488829,1.0000026694943358,0.1929710077727295,-0.1663951927718285,-0.6217784745642463,-0.6856815194117366,-0.0351986154076681,-0.3605006118323663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6586787069036267,1.0000026694943358,0.0212224134179857,0.0,-0.863624764169568,-1.0000026694943358,-0.0059206072268194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1677781548474149,1.0000026694943358,0.5121229654741976,0.0,-0.5788747847354535,-1.0000026694943358,-0.2906769597580565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8029783719516846,0.8769254178642637,0.0,0.0,-0.4283740961871854,-1.0000026694943358,-0.4411776483063245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8277952121467707,0.8521022045720551,0.0,-0.130406313320968,-1.0000026694943358,-0.7391390580754195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7230406147439384,0.8002124478005117,0.1566507272714981,-0.0992291221976088,-0.9991614206741632,-0.7711574980189511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0442165478360314,0.1105859812699363,0.2854064084377339,0.7002058077539556,-0.3383349800402478,-0.6924051368759933,-0.238417563353407,0.7009642063115352,0.0233510278569068,-0.806082070250351,0.0,0.0,0.0,0.0,0.1804988567039613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1126699840289998,0.119227900968071,1.0000026694943358,0.2675107517177028,-0.3949217093910872,-0.3736610573903664,-0.4117466857945354,-0.6006516576030984,-0.0885669307116358,0.0,0.0,0.0,0.0,0.1827103214054752,0.2953165744632498,0.0693138043045082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6825587018217025,0.4499980147238898,0.0,0.0,-0.6793211684834634,-1.0000026694943358,-0.1902305760100467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2318915118999484,1.0000026694943358,0.4480096084216641,-0.1968649701145881,-0.0095851380722674,-0.6631016363066544,-1.0000026694943358,0.0805686938228754,-0.0896694765138315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2372257941914961,0.7005881935813068,0.540438635989546,0.2016447929564768,0.0,-0.8674741148315691,-1.0000026694943358,-0.0020712565648184,0.0,0.0,0.7375202914062998,-0.3572949439797396,-0.4634834882351383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2185781120110077,0.5703284614941565,0.6932208933076756,0.1977699499059857,0.0,-0.6331799453164314,-1.0000026694943358,-0.2363717991770786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1857375425386713,1.0000026694943358,0.4941635777829412,0.0,0.0,-0.7034560872864399,-1.0000026694943358,-0.1660956572070701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9371703049634283,0.3567532307243256,0.3859802541281942,-0.0534894041492955,0.0480595254009099,-1.0000026694943358,-0.8695453713963875,0.1034417393955934,-0.1151236264211693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2039900926975635,1.0000026694943358,0.4759110276240489,-0.3461101585297201,0.0,-0.3128872032300325,0.0,-0.7422618756654534,-0.4682951765626397,0.0080237292772504,-0.008928709068648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.719739350434474,0.9601644393814742,0.0,0.0,-0.3179028306654544,-0.7859112178575808,-0.7042144858440196,-0.0615195065236684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1657897485451892,1.0000026694943358,0.5141113717764232,-0.4247669232158402,-1.0000026694943358,-0.4447848212776699,0.048244345217463,-0.0536869701600935,1.0000026694943358,-1.0000026694943358,-0.1128930424282879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4995807103370816,0.6683084566557519,0.5120082497259922,0.0,0.0,-0.6457731852305274,-1.0000026694943358,-0.0064623204822334,-0.2173162387807491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2698687976530345,0.2896955028011888,0.3106056344601711,0.3573395556595972,0.4523942992419567,0.0,0.0,-0.7214409673661863,-1.0000026694943358,-0.1481044040302012,0.0,0.2941248053013389,-0.3273286413096589,0.0,0.0,0.0394112326056527,-0.0438596543971704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2205027873420083,1.0000026694943358,0.4593983329796042,-0.4415090493566955,-0.5535162312849535,-0.8745227602490743,0.0,0.2360149057382176,-0.2626608248074664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3046977734275967,1.0000026694943358,0.3752033468940158,-0.5628018337924625,-1.0000026694943358,-0.306743537603925,0.0,0.1600348418435553,-0.1781025721858945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.278434240185699,1.0000026694943358,0.4014668801359135,-0.5643568694903569,-0.9415741150750884,-0.3636170563252777,0.0,1.0000026694943358,-1.0000026694943358,-0.1128930424282879,0.0,0.4592390055515412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9418927699312144,0.2787720143331925,-1.0000026694943358,-0.8695453713963875,0.0,0.9796533703821352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2069854483451471,0.493264971088666,0.0,0.0,-0.2335293978604355,0.1898481901826956,-0.7585897504933451,-0.7853822507964118,-0.3033275575462552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5435487073853349,0.6522482519070059,0.4841004574264848,0.0,0.0,-0.8238183995423192,-1.0000026694943358,-0.0457269718540683,0.0,0.0,0.0,0.0,0.0574598436566243,-0.0639476565273479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6175148725892816,0.7484501529714186,0.3139387642552481,0.0,-0.1461159977279754,-0.8410257617731185,-0.8824062813896293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0921995960714712,1.0000026694943358,0.5877015242501412,0.0,0.0,0.0,-0.0681793930167,-1.0000026694943358,-0.7821383443610499,-0.01923400711576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4340652719175942,0.9829163961088644,0.2629157486923671,-0.6941832309731759,-0.5903527326531088,-0.0661909867144743,-0.1352562402312044,-0.3835648503187598,0.1847815779702936,-0.2056407248522958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1482892238467542,0.5316118964748583,1.0000026694943358,-0.314244672917129,-1.0000026694943358,-0.0600600672826118,-0.4952406311966467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.138793309134202,-0.1544647549584743,0.0,0.6323068310106463,0.851930130949747,0.0,-0.1465238759438166,-1.0000026694943358,-0.2152194898274407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0513990282931095,0.1738007316281947,0.4681549684259442,0.7259212546433166,0.0,-0.3395586146877714,-1.0000026694943358,-0.5299931298057386,0.0,0.281053583103054,-0.3127788605789497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1696199799158227,0.8062477707755364,0.7040296660274665,0.0,0.0,-0.4029326924740926,-0.910747444293468,-0.5558679041231627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1267545286697651,0.5977646446065975,0.6995430056532137,0.2558352377892494,0.0,-0.1237464268279365,-0.9952610852351822,-0.7505405288276046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3628012998935954,0.6734451729365015,-0.3120395813127377,-0.6081719122076698,0.4445681359755043,1.0000026694943358,-0.766262959428857,-1.0000026694943358,-0.0743995358082778,0.0,0.0027595510540503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9238696512687328,0.7532745874931649,-0.1138681262880332,-0.5582896810297197,-0.0856098136467874,-0.5863376814659224,-0.5254427384602607,0.5858214605989984,0.9472844100968648,0.0,0.0,0.0,0.0,0.0905999486937191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0561915973292432,-0.0556435109767066,-0.955390989636708,-0.8585135402773085,0.1282330872021893,0.433090188057849,0.5700671645121332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5485069769466542,-0.1039707064567624,-1.0000026694943358,-0.2902244698623578,1.0000026694943358,-1.0000026694943358,-0.5882432375055553,0.0,0.0,0.1787526280923913,-0.198929853582284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1867827304667643,-0.2078713088451771,0.7873196723216572,0.3926082751356131,0.4999758423586777,0.0,0.0,-1.0000026694943358,-0.180728288200372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0609586739768868,1.0000026694943358,0.0,0.0,-0.908166339958848,-0.9613817009318752,0.0,0.0,0.0,0.0,0.1695435027503525,-0.1886819134092748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9094473324804742,0.7704500842383516,0.0,0.0,-0.7850827152316534,-1.0000026694943358,-0.0844690292618566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1340899634577836,0.9819922970260992,0.5638151562349429,-0.299930696779953,-0.4482071744324622,-1.0000026694943358,-0.1214138732810948,0.0,0.0,0.0,0.0,0.0,0.0,0.2729788690488234,0.0680646772684947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3138495408955328,0.8948465669727849,0.1301705087274348,0.0,-0.3995230855135454,-1.0000026694943358,-0.238748964403778,0.3046722810391065,-0.570347580785524,0.0,0.0,0.0,0.0,0.0,0.1169973169751897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0309095210442134,1.0000026694943358,0.532000655399332,-0.3847884849662832,-0.2787146564590898,-0.4808820433796131,0.0,0.0,-0.7251564829886145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6165907735065164,0.9532560021006644,0.1100506411116448,0.0,-0.1024794017300931,-1.0000026694943358,-0.7670659696662944,0.0,0.0312472951917068,-0.0347716179004594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0352177346990357,1.0000026694943358,0.6446833856225768,-0.3501761944938867,-0.972853275752408,-0.441859569698434,-0.1046590009459944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3105992613630485,0.6844132730843554,0.6848912553685442,-0.1459694164941575,-0.8246787676538592,-0.516654237528308,-0.3738904888867771,-0.0083551303276214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6335240925610474,0.6449000709247424,0.3792120249840798,0.0222612282489561,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0501945129369535,-0.0558601962788723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1135239790434172,0.5193118190283981,0.5353529044857764,-0.3628395384763305,0.0487669391815095,-0.5740885887964423,1.0000026694943358,-1.0000026694943358,-0.530305411564742,0.0,0.6557725746157586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0098655543456582,0.4512726341483934,0.562993026706138,-0.3343454212415515,-0.9748289358603888,0.7424594416762514,-0.894037183638225,-0.4926085420850467,0.1287684273604808,-0.1433054618969449,0.0,0.0,0.0245045584360826,0.2151366395648479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0826590696790614,0.0087821278348301,0.4872806328906215,0.074635340401811,-0.3471935850405482,-0.6466208071478223,0.0,0.2089929739387403,-0.1739728052505026,-0.0586133742358001,0.0,0.0,0.0,0.3284885449859572,0.1271496606913612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1353072250081846,0.361271756584191,0.03322932839681,0.6944509010523215,-0.2825767533153359,-0.912213256631647,-0.6172535756072582,0.0,-0.057504455336482,0.0,0.0,0.0,0.0,0.0171754967451866,0.3160801248884142,0.0760565410601325,-0.3237469607268036,-0.1317765292023095,0.0,0.0,0.0,0.0,0.0,0.0,0.1872925782365658,0.4141111048269896,-0.1689699240093259,-0.4232692453920484,0.0,0.0,0.4214337934207631,1.0000026694943358,0.0,-0.2584545807066044,0.0,0.0,0.0,0.0435983574151472,0.2862412841607838,0.0916260173304446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5355249781080844,0.4812006982357391,-1.0000026694943358,-0.8695453713963875,0.0,0.2204326832736606,-0.1708754800489588,-0.0744441474881354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3813215201316333,0.252240811012149,0.8827504286342454,0.1635910300379205,-0.1901923374273116,-1.0000026694943358,-0.5843237827752066,0.0,-0.0950356242909918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1422666470659745,0.0,0.6451932333923782,0.8924439093575954,-1.0000026694943358,-0.0896439841253414,-0.7799013872710461,0.0,0.4632859222243403,-0.4004663038876781,-0.1151236264211693,0.0,0.0,0.1392139335442882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0001147157482053,0.3004405445497545,1.0000026694943358,0.2401319264793644,-0.8884862160445117,-0.9810618248462116,1.0000026694943358,-0.3956227500745642,-0.5936603700596957,-0.1236125917883636,0.0,0.0,0.0,0.0,0.1848516820386413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0272386171016429,0.2659812084082984,0.7218870841647627,0.4799388250054804,-0.556709152943335,-0.522077743179571,-0.4404702345257251,0.0,-0.3502909102420921,0.2259581584788839,-0.2514696662603243,0.0,0.0,0.0,0.2849411723477901,0.0119686763960892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0434262837928392,0.2209807696261971,0.2256777422054931,0.8929091454475393,-0.1781726762542422,-0.6025380943513636,-0.6863953062894586,-0.2768728313906821,-0.1255627595078542,0.0,0.0,0.0,0.0,0.0,0.2361232483893004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0292142772096235,0.1668922943473849,0.8338560275102854,0.4138115692622313,-0.490964283027437,-0.3485064430477869,-0.3475313591880417,-0.3976430218624025,-0.284902933765055,0.2114593625251549,-0.2353266112489856,0.0,0.0,0.0,0.2089674815502503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2296545548099444,1.0000026694943358,0.2412790839614177,-0.4697546158036964,-0.2353011188604956,0.0,0.6335368387552924,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0560641353867928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5278963808524301,0.9718718187955404,0.1240714547811849,-0.8336329691109974,-0.1404375681918117,0.8752620395152864,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0524569624154475,0.9244942147867398,0.702952612613761,-0.3408396072093975,-0.5428795321874705,-0.5156664074743177,-0.470156120922415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3665423079045136,1.0000026694943358,0.3133588124170989,-0.5948648854158518,-0.5256339313739362,-0.7490492241009353,0.0,0.9085041141063416,0.6503172034788829,-1.0000026694943358,-0.7348053520321071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0808809755818788,0.0,0.1140720653959538,0.3419995108856958,-0.597573451692922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0571794273832335,0.1948128328411373,-0.0756422897471688,-0.2047994760321233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0160347123602558,0.3431339221735041,0.0979863682587178,0.3411646351626459,0.4478120424108661,-0.0486713427246717,0.0,0.0,-0.3763313850847015,-0.0462304465267472,0.0,0.0,0.0,0.0,0.3479774759866179,0.0472055303864925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1851703368947672,0.2768537120993145,0.0,0.0,0.0,-1.0000026694943358,-0.2921172797077456,-0.1017082569782684,-0.4757198347103734,0.0,0.0,0.0,0.0,0.3390806324035825,0.2813531186678124,0.02361232483893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5051380510279175,0.5307196628777058,0.0,-0.0773630259702488,-0.7199751550280071,-1.0000026694943358,-0.072213563495254,0.0,0.6130983162833764,-0.6823101510339245,0.0,0.0,0.0,0.0965970330860088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4582448024004285,1.0000026694943358,0.1250592848351752,0.0,-0.749648295230452,-1.0000026694943358,-0.1198970761659354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0838699581323399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1278379551805932,0.3626228531741648,0.5016455938047776,0.6039210564269502,-0.3448865238821966,-0.9641348788888032,-0.2752476916244399,-0.2306678772524248,-0.0546046961457362,0.0,0.0,0.0,0.0,0.0230451191950259,0.3042771490175104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.29627891212875,1.0000026694943358,-0.1370279612312645,0.1794281763873783,-0.7165145632904797,-1.0000026694943358,-0.011560798180248,0.2005358740571587,0.1441849492998524,-0.5251049643127672,0.0,0.0,0.0,0.0,0.0,0.0,0.0362119378501486,0.0573706202969091,0.0072462114283032,-0.0443376366813593,-0.0678734843548191,0.0,0.0,0.3937299402291763,0.9518539207337104,0.3343199288530614,-0.566791392591159,-0.2686132975198984,-0.0341406812853301,0.0,-1.0000026694943358,0.0,0.0,0.0,0.0,0.0,0.0,0.1902114567186791,0.4833739243545178,0.1205917437522899,-0.0384170294545399,-0.1736923889771118,-0.2067687630429815,-0.2245050923349497,-0.2404442082383678,0.0,0.0,0.621185776531852,0.828674699549678,0.230043313734418,-0.7131814334954028,-1.0000026694943358,-0.1563703109981073,0.0,0.0,0.0,0.0,0.3247092983923039,-0.2255120416803076,-0.1358553113607211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.282959139142687,1.0000026694943358,0.3969419811789255,-0.6122889329488166,0.0,-0.1429613146523289,-0.6344226992553224,0.0,-0.4798750940342552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2590727711274886,0.1903389186611295,0.1031868155106926,0.0739534190097015,0.1354346869506349,0.1895932662977948,0.3907027190959802,0.3376148200654033,0.0,0.0,-0.3620046627532806,-0.9230793872255408,-0.5844639909119019,0.0,0.0,0.0,0.0,0.2097704917876875,-0.2334529206949653,0.0,0.0,0.1160732178924245,0.6324406660502193,0.3541083954184805,0.1060164706330907,-0.0126505977881986,-0.0433115680446339,-0.0464917435087705,0.0473648578145555,0.1346571691016877,0.3525852252061986,0.0287171756340671,0.0,0.0,-0.878932943457857,-0.9425555720319564,-0.0480595254009099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6380298722266677,0.7514263893276346,0.2904475282616459,-0.7074392729880138,0.0,-0.5759941448360753,-0.5861146230666342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6585576180582989,0.9540016544639992,0.0673381441965276,-0.7584814078422624,-1.0000026694943358,-0.1110703366512477,0.0,0.0,0.0,0.0,0.0352559732817708,-0.0392327858862222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0171181388710839,1.0000026694943358,0.6627829814505285,-0.4424076560509706,-1.0000026694943358,-0.4271377153454169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9096767639768848,0.7702270258390633,-0.3337017384321771,-0.3353587436840319,0.0,0.0,-0.736538834449432,-0.4639487243250822,0.2119755833920789,-0.2359065630871348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9095174365488218,0.7703863532671263,-0.3905752571535298,-0.5520631651410193,0.0,-0.4835778634624383,-0.4433317551337357,0.2927099777401398,-0.3257481132232743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0724557411859097,0.1523998714907784,0.0932702763880543,0.0639285372359803,0.1499271098072414,0.2343005426122603,0.4590350664436207,0.4545802715549804,0.0,0.0,-0.3107713349853565,-0.8959809782605931,-0.662802100741896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3536367862314141,0.2997649962547675,0.1611565069371185,0.0797975490710507,0.0431586137136934,0.0244918122418375,0.0860495573482411,0.1729084980310421,0.4013712836790757,0.0575681863077071,0.0,-0.0102606863672543,-0.9159287722540752,-0.9433585822693936,0.0,0.0,0.0,0.5476274895437466,-0.609452904729296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8871287463574155,0.7927750434585329,-0.2568613064259748,-1.0000026694943358,-0.6126904380675352,0.3301455502378119,-0.1325349277598891,-0.2348804944504094,0.0979736220644727,0.2572245729619583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3843105026820944,0.9403887190103004,-0.2360977560008104,-1.0000026694943358,-0.0984452312515391,-0.5350087572411605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5189612986866596,0.137576047583801,-0.7306564658053477,0.0,0.0,0.0,1.0000026694943358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1203814315472468,0.0,0.0,0.2184570231656799,0.2902690815422153,-1.0000026694943358,0.1365372327528305,-0.9649761277089756,0.0,0.1448668706919619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0225288983281019,1.0000026694943358,0.5125053513015486,-0.9771423701158628,-0.8924056707748603,0.8757209025081076,-0.4766056952104034,1.0000026694943358,-1.0000026694943358,-0.6108677322904951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1354028214650223,0.3018426259167085,0.5280812006689832,0.6227344391326239,0.0918363295354877,0.0,0.0,-0.6349070546366338,0.0,-0.9017868697392072,-0.1848198165530287,0.2811682988512594,-0.4609406224832535,0.0,0.0,0.0,0.0,0.4471492403101242,0.3795816646171859,0.2306869965437924,0.0823276686286905,0.0011344112878082,-0.0206042229971014,-0.0320248130406541,0.0520235918111163,0.1274683155474871,0.3550834792782258,0.0517240562463579,0.0,0.0,-0.4827302415451435,0.0,0.0,0.0,0.4337593632557134,-1.0000026694943358,-0.8695453713963875,-0.0534320462751928,0.0,0.0,0.1622144410594565,0.0758526019522119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1643558016926226,0.2213440361621807,1.0000026694943358,0.0561342394551405,-1.0000026694943358,-0.8695453713963875,-0.0534320462751928,-0.0534320462751928,0.0,1.0000026694943358,0.6799011203216125,-0.4282466342447351,-0.7855543244187198,0.3557271620876001,0.4398520441048407,0.2674470207464776,0.0276528684146066,-0.0920466417405308,-0.2671347389874742,-0.3196044475971668,-0.3315412585076434,-0.2893959672364303,0.0,0.0,0.2919515791825602,0.4365890183781114,0.1628836162573209,0.0,0.0,0.0,0.1879490072401851,0.0885223190317782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.363719025879238,-1.0000026694943358,-0.5058263455171496,0.0,1.0000026694943358,-0.5082991072006866,-0.467192630760444,-0.1373976008643705,0.0,0.0,0.0,0.0,0.0,0.109610897410191,0.0175260170869251,-0.0208973854647372,-0.0454401824835549,-0.0751515612687349,0.0,0.0,0.0,0.5153987373951718,0.6768675260912937,-0.09179171785563,-0.1670133831927127,0.7201854672330503,-0.6340721789135839,-0.2583844766382566,-0.9726429635473648,-0.0044547948886402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1621315907968638,-0.0048563000073588,-0.0311835642204817,-0.0565994755450844,-0.0877894128626886,0.0,0.0,0.0,0.8742423439756835,0.778607648555175,0.0270537972850898,-0.2779944964842452,-0.9171396607073536,-0.6744138836991244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1348483620153632,0.1226311348314958,0.0848450419920852,0.151029655609437,0.231604722529435,0.4816213226458252,0.473329923289429,0.0,0.0,-0.5676390145084539,-1.0000026694943358,-0.3019127299850562,0.0,0.0,0.0,0.2417698124398516,-0.2690657874155972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2846798753657669,0.1954437694562666,0.1126381185433872,0.1718951755885617,0.2375699414361121,0.5015499973479397,0.1761205389807913,0.0,0.0,-0.792628462224715,0.6635987378822109,-1.0000026694943358,-0.4905372855202283,-0.3249004913059794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0187432786373261,1.0000026694943358,0.5665810803861159,0.0945767612981705,-1.0000026694943358,-0.8695453713963875,0.0,1.0000026694943358,-0.5283679900394965,-0.5845213487860046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.903112473940691,0.7767913158752572,0.0,0.0,-0.0663694334339048,-0.6490871957342369,-0.7229195258986106,-0.431171885823971,0.0581863767285914,-0.0647570398619077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0045440182483554,-0.0050538660181569,0.0,0.0,0.0,0.3270800905218807,1.0000026694943358,0.3528210297997318,-0.6146533519812708,-0.7879952206166443,-0.1541014884224908,-0.2513613236092415,-0.0614366562610757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0546174423399812,0.189988398319391,0.0317443967672633,-0.0310497291809088,-0.1066856458309552,-0.1698111728294982,0.0,0.0,0.1920596548842094,1.0000026694943358,0.487841465437403,-0.5596726431053061,-1.0000026694943358,-0.0054999828167332,-0.0848131765064726,0.0,-0.2195531958707531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3675620034441165,1.0000026694943358,0.312339116877496,-0.72094386579063,-0.2784597325741891,0.0,-0.4550837462276593,-0.4150606962982448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.324588209546976,1.0000026694943358,0.3553129107746364,0.0,-0.6835465318756929,-1.0000026694943358,-0.1859988395206945,0.0489007742210823,-0.0544198763291831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8929027723504168,0.7869946443684088,0.0,0.0,-0.746499985251928,-1.0000026694943358,-0.1230453861444594,0.5151501866073936,-0.5733046978503725,0.0,0.7292926230211288,-0.8116202916498193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8303062124130427,0.8133346547757767,0.0362565495300062,0.0,0.0,-0.5639936029543734,0.4761723246060722,-0.820950505837186,-0.3248941182088569,-0.3561031748178287,-0.3335360379069916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1051497294244283,0.0,0.0525206933866727,-0.1754704830742944,0.7871348525051043,0.020464014860406,0.0909632152297027,-1.0000026694943358,0.0,0.0,0.0,0.0,0.0259703707742617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1625076035270923,0.2775993644626491,-0.5186936286075139,0.0,1.0000026694943358,0.0285514751088816,-0.8049476589625427,-0.3397179421158343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2522089455265365,0.5989500406713859,-0.2488503233429693,-0.6983958481711604,0.0,0.9172734957469266,0.4406486812451555,-0.7866823626094055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4224343696689985,0.6064256835960998,0.0,0.0,0.0,0.0,-0.7689014216375796,-0.6216064009419382,0.0,0.0,0.0,0.0512906856420267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3689003538398453,0.8292610244849498,-0.4061128679382292,-1.0000026694943358,-0.4634388765552807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0198203320510317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6600807882705808,1.0000026694943358,-1.0000026694943358,-0.8387888046831146,-0.0307565667132729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0274361831124409,0.4395015237631023,0.5185343011794509,0.2566509942209317,-0.4336637667988756,0.0461157307785419,-1.0000026694943358,0.0,0.0,0.0,0.0,0.0,0.2620362612894596,0.0049901350469317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0632211234553808,0.0,0.0,-0.1521959323828579,-0.0771208482795931,0.0,0.0,0.0705756775347669,-0.2167554062339676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0400166768322919,0.3499722553859661,0.0131158338781425,0.1933788859885707,0.0290485766844381,0.1850811135350519,-0.3010396156792712,-0.601078655110307,0.3636043101310326,-0.4046534286971726,0.7177127055495132,0.0,0.0999747745609435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8622163097054915,-0.4912893109806854,-0.0504685561132218,-0.4892180544158671,-0.5101281860748493,0.0,-0.328437560208977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7888364694368166,0.8910609472820091,-0.4487425145907537,-0.6336579276006202,-0.1121091514822182,0.0,-0.4674348084510997,-0.2075972656689088,0.0,0.0,0.0,0.0,0.0266905307491063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4932076132145634,1.0000026694943358,0.1599966032608202,0.0,-0.6476022641046901,-1.0000026694943358,-0.2219431072916974,0.0,0.0,0.3446443461915409,-0.3835521041245147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1389398903680199,0.8502030216295448,0.690754504721261,0.0,0.0,-0.802921014077582,-1.0000026694943358,0.0596585621638931,-0.133025656238323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017500524698435,0.0,0.6796143309510992,0.8395280839493265,-1.0000026694943358,-0.7101223468765939,0.0,0.0,0.0768977898803049,-0.0855779481611748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0354790316810589,0.6444220886405535,1.0000026694943358,-1.0000026694943358,-0.8695453713963875,0.0,0.6922330632536853,-0.5323001909640902,-0.1736350311030092,-0.0644511312000268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7633695733352338,0.9165342164807144,0.0,0.0,-0.8632806169249521,-1.0000026694943358,-0.0062647544714354,0.0,0.0,0.0822448183660977,-0.0915240477764843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.5051890358048977,-1.0000026694943358,-0.3643627086886123,0.0,0.0,0.0,0.0634887935345266,-0.0706585277973596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6398079663238503,1.0000026694943358,0.0400931539977622,-1.0000026694943358,-0.3220644630864588,-0.5474809083099287,0.0,0.0,0.0,0.0,0.0,0.0,0.0936526622154054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5092805641575544,1.0000026694943358,0.0769678939486526,0.0,-0.3247029252951813,-1.0000026694943358,-0.5448488191983287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1800782322938751,0.8438299245070264,0.6559892599179241,0.0,-0.0392072934977321,-1.0000026694943358,-0.8303444509957778,0.0,0.0,0.6907863702068737,-0.7687739596951293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7734773053715477,0.9064264844444004,-0.8008943691926211,-1.0000026694943358,-0.0686510022037664,0.0,0.0,0.0,0.0,0.0,0.0,0.1348929736952208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5877652552213665,0.9572455608993607,0.0,0.0,-0.1398767356450301,-0.5590671988786668,-0.4810668631961661,-0.6895372431708601,0.0,0.0,0.0,0.0,0.1090500648634094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.570851055458203,1.0000026694943358,-0.0110828158960592,0.0,-0.1854316338767904,-0.7221292618554183,-0.646518837593862,-0.3043854916685933,0.1186160836443093,-0.1320123337958426,0.0,0.0,0.3251426689966351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3470916154865879,1.0000026694943358,0.0076604627412669,0.0,-0.6767081986632308,-1.0000026694943358,-0.1928371727331566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9005441158003162,0.779359674015632,0.0,-0.832275499423901,-1.0000026694943358,-0.0372762450696091,0.0,0.0,0.057332381714174,-0.06380107529353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5422677148637088,1.0000026694943358,0.1376334054579037,0.0,-0.4377043103745522,-1.0000026694943358,-0.4318410610218354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.718324522873275,0.9201031508693246,0.0414697429762261,0.0,-0.868493810371172,-1.0000026694943358,-0.0010515610252155,0.0,0.0,0.0,0.0,0.0,0.1618065628436154,0.0427507354978523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1987259144743635,0.4813409063724345,0.0,0.4760894743434795,-0.692844880577447,0.941739815600274,-1.0000026694943358,-0.2501695544473306,0.1890706723337483,-0.8297899915461188,0.0,0.0,0.0,0.4589076045011703,0.0650374561352985,-0.1778986330779739,-0.4051887688554642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2150219238166426,0.0441082051849486,-0.28838264479395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5909390575883805,0.0943345836075148,0.5200829637802228,0.1384427887924635,-0.075852601952212,-0.476121339829092,-0.6626364002167107,-0.2808878825778685,0.0,0.0,0.0,0.0,0.0,0.0404373012423781,0.3141681957516587,0.3422799271590866,0.5117405796468464,0.089146882549785,-0.0039576933130838,0.0,-0.5556448457238746,-0.805712430617245,0.0,0.0,0.0,0.0,0.5174572477657453,0.1465939800121643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0242305152598143,0.3208280822446903,0.0192085147272699,0.0,0.0,-0.1564722805520676,0.0,-0.1795747576211962,-0.0598943667574263,0.0,0.0,0.0,0.0,0.3775677659264701,0.0023389266439641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1242753938891055,0.432217073752064,0.0,0.0,-0.470156120922415,-0.7254368992620053,-0.6739613938034256,0.7211031932186929,0.3136965865645924,-0.6870581083902004,0.0,0.0,0.0,0.6909202052464466,0.3158124548092684,0.0656683927504278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1900585023877387,0.0,-0.313052903755218,-0.9212821738369904,-0.6352129632985147,0.0,0.0,0.0,0.0,0.0,0.0,0.3271310752988608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6714886321198884,0.6812777093000765,-0.5641465572853138,-1.0000026694943358,-0.0052259396404649,-0.3001728744706087,0.0,0.0,0.0,0.0,0.0,0.0,0.2127785936295162,0.0636991057395697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3712775190665446,0.7559576613817451,0.2761909099985726,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.1505198078396356,0.0164680829645871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2248874781623008,0.5038506854091689,0.0988467363702577,0.6853246259728756,-1.0000026694943358,-0.1869739233804399,0.0,-0.6825778211130701,0.0,0.0,0.0,0.0,0.4247924156043302,0.043362552821614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2360658905151978,0.561183067123343,0.4144934906543407,0.0,-0.4452118187848786,-0.9180127750131386,-0.5063234470927059,0.0,0.0,0.0,0.0,0.0,0.4806908504659376,0.0957494111687139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2583908497353792,0.3651975844116622,0.4798687209371328,0.0,-0.2623867816311981,-0.7381958397012868,-0.6293369677515529,-0.2396284518066855,0.0,0.0,0.0,0.0,0.563496501378817,0.2103504436258367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1855782151106083,0.5134804351612939,0.0,0.2069981945393921,-0.1804797374125938,-1.0000026694943358,-0.6890656339837937,0.0,0.0,0.3968272654307202,-0.4416237651049008,0.0,0.0,0.1766240136534702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.98573967813414,0.517540098028338,0.0,-0.9967014051848712,-0.872846635705852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2038307652695006,1.0000026694943358,0.4760703550521119,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.2990512093770455,-1.0000026694943358,-0.5704941620193421,0.0,0.0633549584949537,-0.0705119465635417,0.0,0.0,0.0,0.5210899131255806,0.1571860674297897,-0.0782106478875437,-0.1959854827116806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0303678077887993,0.35828277403373,0.2894851905961456,0.5698759715984577,0.0,0.0,-0.0082786531621511,-0.8336011036253848,-1.0000026694943358,0.0,0.0,0.0,0.0293481122491964,0.486624203887002,0.1113125143419034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.253088432929444,0.4883768055956946,0.286292268937764,-0.0982094266580059,-0.8718779249432292,-0.6871983165268959,-0.2122623727625922,0.0,0.0,0.0,0.7360289866796306,0.3160418863056791,0.4840494726495047,0.1437770710840113,-0.0649737251640733,-0.3033211844491327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3309358142810042,0.0,0.0,0.0,-0.4063550456288849,-0.9154061782900288,-0.5477868169718095,0.0,0.0,0.0,0.0,0.1796193693010538,0.5938260705848813,0.1942711195857232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1396473041486194,0.474203037595214,0.0,0.0983368886004563,0.0,-0.543574199773825,-1.0000026694943358,-0.3259711716225625,0.0,0.0,0.0,0.0,0.0,0.4551857157816196,0.1153020731405998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.256937783591445,0.8524718442051612,0.0,-0.4755286417966978,-1.0000026694943358,-0.3940167295996897,0.0,0.0,0.0,0.0,0.0,0.0,0.2662361322931991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6687928120370632,0.7448748454856858,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0313237723571771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0183672659070975,0.5958909540525772,1.0000026694943358,0.0343127549076381,-0.3441727370044746,-1.0000026694943358,-0.5253790074890354,1.0000026694943358,-1.0000026694943358,-0.1128930424282879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6513432721156083,1.0000026694943358,0.0285578482060041,-0.2294506157020239,-1.0000026694943358,-0.6400947556943636,0.0,0.0,0.0,0.0,0.0,0.0,0.0420815602999878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4887974300057808,1.0000026694943358,0.1490221300158438,-0.9631279295434452,-0.7929853556635761,-0.1134283825865794,0.1565360115232928,-0.1742086098440358,0.0,0.0,0.0,0.0,0.1269648408748082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3278066235938477,1.0000026694943358,0.225136028950079,0.0,-0.8104540148763986,-1.0000026694943358,-0.059091356519989,0.0,0.0,0.0,0.0,0.0,0.1805498414809415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1495510970770128,0.046510862800138,1.0000026694943358,0.3032893189635201,-0.1010582010717715,-0.9042086466457642,-0.8642748200760649,0.0,0.0,0.0,0.2412918301556627,0.1074249250971673,0.2191771831405245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0132305496263478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7374055756580945,0.3613800992352738,-0.3448737776879516,-1.0000026694943358,-0.5246715937084359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0538590437824015,0.451623154490132,0.9220596916859378,0.2523555267603544,-0.2004593968916884,-1.0000026694943358,-0.6690859745046991,0.0,0.0,0.0,0.0,0.0,0.0,0.31288083013291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1066983920252002,0.413365452463655,0.6159662099885096,0.2309929052056732,-0.2109367685611084,-0.9587368656260302,-0.6998680336064621,0.0,0.0,0.0,0.0,0.0,0.0,0.1828059178623129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2733612548761745,0.4284569464497781,0.0,0.7952796706276826,-0.3974582020458495,-0.9725792325761398,-0.4995106062687339,0.0,0.0,0.0,0.0,0.0,0.2273220012631027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0713404491894691,0.4281191723022847,0.400944286171867,0.5521778808892246,0.0,-0.4039906265964307,-1.0000026694943358,-0.4655611178970794,0.0,0.0,0.0,0.0,0.0,0.2483213562818003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2754325114409929,0.5020598451177413,0.6540837038782912,0.0,-0.4298590278167322,-1.0000026694943358,-0.4396863435796553,0.0,0.0,0.0,0.0,0.0,0.0981520687839032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9551233195575624,0.6266284014744826,0.0,-0.5495521648747471,-1.0000026694943358,-0.3199932065216404,0.0,0.0,0.3794414564804904,-0.4222750422409355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3550197483070006,0.95164998162579,0.3732276867860352,-0.0522211578219143,-1.0000026694943358,-0.8173242135744732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2196487923275908,1.0000026694943358,0.4602523279940216,-0.5871789302860948,0.0,0.0,-1.0000026694943358,0.0,-0.2823664411102927,0.0,0.0,0.5704368041452393,0.2133203068849302,0.1518772775267319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3648470640699237,0.3794223371891229,-0.7081658060599808,0.0,-1.0000026694943358,0.0,0.0,-0.1613859384335292,0.0,0.0,0.6563270340654175,0.2054049202587625,0.1118797199858075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6099181408192398,0.0963676015895981,0.0,-0.7294583235463143,-1.0000026694943358,-0.1400870478500732,0.0,0.0,0.0,0.0,0.4496411212850287,0.0721498325240289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.000726533071967,1.0000026694943358,0.1573836334405877,0.0,-0.7748730136413792,-1.0000026694943358,-0.0946787308521308,0.0,0.0,0.0,0.0,0.3703279275952894,0.0316934119902831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0929133829491933,1.0000026694943358,0.1849663977868466,0.0,-0.8071463774698115,-1.0000026694943358,-0.0624053670236985,0.0,0.0,0.0,0.0,0.3192921658381634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3198976100648026,0.829522321466973,0.2111916924460091,-0.128303191270537,-1.0000026694943358,-0.7412421801258505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0736283910564531,0.9857842898139976,0.6204911089454975,0.0,-0.5132000188879031,-1.0000026694943358,-0.3563453525084844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4718832302426174,1.0000026694943358,0.208017890078995,-0.6929723425198974,-1.0000026694943358,0.0,0.0,-0.1765730288764901,0.0,0.0,0.443765125738067,-0.0426678852352595,-0.1306548641087462,-0.320541292874177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0133962501515333,-0.0149130472666926,0.0,0.0,0.0,0.0,0.0,0.0,0.7869755250770413,0.6400437709173835,0.0571029502177633,-0.0061882773059652,-0.3099428323594291,-0.5017029516788802,-0.833836908218918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.190345291758252,-0.2118290021582609,0.5840624857931833,0.1302597320871501,0.0861451538050789,-0.1953481729994288,-0.3728261816673165,-0.3226507880217305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2363972915655688,0.3788105198653612,-0.2614180708685753,-0.1365117403643405,0.0,0.0,0.0,0.0,0.0,0.540744544651427,0.7105557174809252,0.1213883808926047,0.0495763225160693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7458499293454312,0.3401640589144106,-1.0000026694943358,-0.5022637842256619,0.0,0.0733479747830623,-0.0816266279452135,0.9070255555739172,0.6831960115339545,0.0546875464083289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0349946762997476,0.0,-0.4872423943078864,-1.0000026694943358,-0.3823029770885012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.224766389316973,0.9379541959094982,0.5171768314923545,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0061755311117201,0.5579710261735937,-0.1014342138020001,-0.3335360379069916,-0.1928626651216467,0.0,0.8136979213117603,0.7435619874784472,0.108208816043237,0.0144286918853812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4603033127710018,-0.8579654539247719,-0.551272901097827,0.0,0.0,0.0,0.0,0.6987527416100214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6925772104983012,0.2885738377076255,0.0,-0.7735601556341405,-1.0000026694943358,-0.095985215762247,0.0,0.0,0.0,0.0,0.5650387908824664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5554855182958116,0.5593794806376703,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.152246917159838,1.0000026694943358,0.5276542031617745,0.0,-0.63360694282364,-1.0000026694943358,-0.2359448016698699,0.0,0.0,0.0,0.0,0.7413314034855658,0.10052286091348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0752853963083078,0.7627641291085946,0.0,-0.6998935259949521,-1.0000026694943358,-0.1696518454014353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3676639729980768,0.9308800581035028,0.3813533856172459,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9484188213846731,0.7314785953341525,-0.7101159737794714,-0.4932139863116859,-0.6662180807995659,0.0,0.0,0.0,0.359869675217237,0.5603673106916606,-0.0376522577998377,-0.1026259829639111,-0.4322553123347991,-0.0988084977875226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2208278152952567,0.1428465989041236,0.0,0.0,0.0,0.0,0.0844817754561016,0.1360974890513768,0.0,0.7128500324450318,0.0657958546928782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5111733740029423,-0.8863448554113456,-0.4720298114764353,0.0,0.0,0.0,0.0,0.6097779326825444,0.0479766751383172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0167612454322229,0.8164765916571782,0.1889049718085629,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.817458048614046,0.1703401398906673,0.0356256129148769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5077573939452725,0.1487225944510854,-0.7343911007191434,-0.7590294941947989,-0.3761210728796585,0.0,0.0,0.0,0.0,0.1136769333743576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2103568167229592,0.874803176522465,0.4810668631961661,-0.5410249609248177,-1.0000026694943358,-0.3285204104715698,0.0,0.0,0.5961586241317229,-0.6634585297455154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.521561522312647,0.7580034255580734,0.4003324688481052,0.0,-0.7603997100761403,-1.0000026694943358,-0.1091520344173697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5977646446065975,0.9401019296397868,0.1420372155695638,-0.8197459904810301,-1.0000026694943358,-0.0498057540124799,0.0,0.0,0.0,0.4082669747656405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5498070887596478,0.5740376040194621,0.1477857491740752,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.3087319439061506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8246851407509818,0.5464867051588158,-0.5276414569675294,-1.0000026694943358,0.3190117495647726,0.4421081204862122,-0.5500938781301612,-0.6388583748525951,0.0,0.0,0.3672943333649707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2183805460002097,-0.6517957620113071,0.6126075878049425,0.8188665030781226,-0.5930740451244241,-1.0000026694943358,0.0,0.3506924153608107,0.4949920804088685,0.235798220436052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0802691582581171,0.5181519153520998,0.0,-0.4031366315820132,-0.9578191396403876,-0.5085922696683225,0.0,0.0,0.0,0.0,0.1318848718533923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6777151480085888,0.8702973968568446,0.0,-0.1894785505495895,-1.0000026694943358,-0.680066820846798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3938828945601168,0.721141431801428,0.5006004058766846,0.0642726844805963,0.0,-0.7469907137303619,-1.0000026694943358,-0.1225546576660256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1738389702109298,1.0000026694943358,0.4224853544459786,-0.6984659522395081,0.711193027193177,-0.5657079660803308,-0.4481498165583595,-0.0575490670163396,-0.7981411912356933,0.0,0.0,0.4252385324029065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7212880130352459,0.5333708712806733,0.0,-0.5398268186657843,-1.0000026694943358,-0.3297185527306032,0.0,0.0,0.0,0.0,0.3441026329361269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8725279808497259,0.4632668029329728,-0.7728718611449085,-0.9401720337081344,-0.1400360630730931,0.0,0.0,-0.0164744560617096,0.0,0.0,0.4949665880203785,-0.1314897398317961,-0.1748905312361453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2444656325226768,0.0,0.3063547786794514,-0.0760310486716425,0.2919197136969476,0.2708183891242897,0.3616477693144196,0.5174763670571129,-0.1041682724675605,-0.1846349967364756,-0.5218610578774053,-0.1911100634129542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.134255663982969,0.1953417999023063,0.0,0.0,0.0,0.0,0.0,0.0,0.1252249853603607,0.4453201614359614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1446884239725314,-1.0000026694943358,-0.7248633205209787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3501889406881318,0.7584113037739145,0.5713035453539018,0.0,-0.7107915220744584,-1.0000026694943358,-0.1587602224190517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0547703966709216,1.0000026694943358,0.6251307236506908,0.0,-0.4267999411979234,-1.0000026694943358,-0.4427454301984641,0.0,0.0,0.0,0.0,0.4398775364933309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5290052997517484,0.711020953570869,0.0,-0.2023585798341989,-0.6552945923315696,-0.8958790087066328,-0.1160158600183219,0.0630299305417053,-0.0701486800275581,0.0,0.577096690638271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4476399687885581,0.6551671303891193,0.0,-0.1948701907152399,-0.7666708376446982,-0.908007012530785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9622866807232728,0.7176107359955528,0.0,-0.2673705435810073,-0.8141886497901942,-0.7879888475195217,0.0,0.0,0.0,0.0,0.1300111812993719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1016636452984108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0850107425172707,0.791583274296622,0.5716349464042727,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.42119798882723,0.7393557433775851,0.5193500576111332,0.0,-0.3628395384763305,-1.0000026694943358,-0.5067058329200571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0822002066862401,0.0,0.1958516476721077,-0.3094457307838727,0.0,0.0,0.0,0.0,0.1495702163683804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3610614443791479,-0.1942392541001106,-0.3740434432177175,0.0,0.0,0.3420313763713084,0.1860561973947972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4673519581885069,0.2380670430116685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.446397214849667,0.0,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.015926369709173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5142452068159961,0.9145585563727338,0.2351736569180453,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2467153358069258,-0.0298388407276303,0.0815437776826207,-0.3354734594322372,0.0,0.0,0.0,0.0,0.0,0.0,0.3612398910985784,0.7297706053053177,0.5888869203149296]
new object=storage.battery_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kwrated=156.90958113076195 dispmode=follow kwhstored=347.59187092080566 kwhrated=347.59187092080566 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_675_shape
new object=generator.wind_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=1.0 pf=1 yearly=wind_675_shape
new object=generator.fossil_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=293.41158298434704 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_675_shape
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=609.2526 pf=1 yearly=solar_675_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
