new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.175700548503512,21.757097590311343,30.71224044858956,94.37572322194048,21.642099617910944,50.5748977567258,75.66131634499024,81.45963516391598,40.70106808885788,2.6981291193644066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.82940484935064,47.81970197436571,66.93573710830833,2.6406301331642035,143.6878048982844,51.3785865939151,186.56994355390935,128.30271901928725,67.73942594549764,5.797886495721207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.22496614446551,128.76227858568438,171.07072434892086,72.50405998243325,128.93434322108044,128.58978162708377,105.05324172699773,91.21846685938348,47.876768637361394,3.788880564350209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.04276631087997,192.5403270082312,273.36833797035393,323.8282377546793,343.05970318422686,333.9895623535483,293.8051204940832,225.20450672519604,122.73439614516234,24.110665115679048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.39053149477958,203.9069687012818,286.91648255337617,337.20431770230545,355.57416298525897,343.00220419802673,299.94756858380106,228.64882569554956,123.88264657634834,23.536539900086048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.21699737463675,171.01322536272065,268.0870777040255,240.2450310101965,271.5888956605792,280.14241026186505,281.23316170685086,213.3787377889528,115.50119661045862,21.58460063171074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.30774881962255,72.79112259022975,260.1076883183327,298.339758586218,267.16839089443584,255.8021815245897,215.61773966512465,110.21993634413022,58.20972554842191,6.1999470759181134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.62806388620466,173.99841708988157,45.92482936898609,60.50622641079392,135.42135290479507,156.8909555641054,128.53271496408806,83.29657645989087,44.2028860454116,5.109195630932311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.69456880377585,176.06492200745276,94.37572322194048,200.7492800155203,157.2355171581021,73.42274679202295,94.1461596003442,78.76150604455155,40.815633738053776,19.28853209254324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.53437347172537,87.83121455202567,141.50630200831276,242.5415318725685,140.76011215732368,183.81474777154924,186.68494152630976,150.63394182519158,84.04276631087997,14.75346167720393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.53878192596558,204.82522318766704,286.68691893177987,335.99856828491926,354.13884994627654,343.05970318422686,302.9898269739577,235.88202523025325,140.0139223063346,34.50112101293977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.47764702665796,194.14770468260977,272.4500834839688,330.3731787477987,350.5799653267271,342.7726405764304,303.7364491481513,229.96914076213164,136.74166797137718,33.984494783546964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.64070573068307,191.96620179263817,270.32607958019736,249.3722385038708,276.8126569407075,251.726238352443,227.15644599357137,181.23161662458529,107.5218072247658,26.00510539785415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.84568260693647,82.54995428569725,149.600689366406,190.7038180354608,218.4879334198851,200.52014871712848,118.60138631001992,96.55722611191209,54.47834397027191,8.89807619528252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.36984528295353,49.31208167634391,229.0508862757464,285.53823617738936,329.79862120900117,327.15799107583695,292.2552418059048,228.18969845235696,133.01028639322715,33.63993318955026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.06337692518716,176.75361287224163,249.3156041640796,210.853105628189,247.82279213889692,322.68041964669777,195.00889250599928,89.09446295561207,49.88620689193691,9.012641844478416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.64650807215115,189.15350702407787,276.12396607591853,336.51562683751655,349.3167169231407,340.36157406486245,302.2436371229686,237.83396449862855,139.26730013214095,36.28056332271447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.87970760685488,193.4590138178209,279.91241431706425,331.52099685578014,352.1873430011057,343.3467657920234,308.1565215910902,241.27828346898207,141.73586562990906,37.42881375390047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.58684265759028,203.1032798640925,284.8495453126004,333.5304351103557,365.3904936669267,356.0332902284516,316.4229735845795,242.0244733199712,148.91156617841258,40.815633738053776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.92239832021599,198.3386458271569,277.32928317010027,324.746924564269,342.4855779686339,332.20968772056904,296.15868801945084,233.52845770488557,141.50630200831276,38.060437955693686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.904915698292843,57.348970048236914,86.85546107944026,49.5991442841404,143.80237054748028,38.34750056349018,40.01194490086447,0.574125215593003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.12547338851814,62.05610509897232,175.37579881945933,187.31656572810297,353.6226560400882,345.98739592518757,163.49296322022042,141.85043127910498,82.49288762270156,18.312778619957843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.88110149408275,61.941107126571914,71.98743375304045,179.16467938380956,378.0199514403593,371.64750740584054,331.69306149117625,261.8296316419072,157.9817070090912,44.77701126100459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.7202848159372,208.556604765817,290.6478641315262,339.84494783546967,360.33922934539913,351.61321778551275,314.9305938826013,249.6597334348718,156.3743293347126,45.81026371979019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.24271338679809,199.31439929974232,277.2717841839,324.9769205090698,344.5520828862051,335.1373804615298,300.9233220563865,240.13003303779607,150.11731559579877,44.2603850316118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.87460220900072,137.25829420076997,158.211702953892,234.84877277146765,262.920383086893,251.95580197403928,229.39544786974315,168.7167245003486,103.33129840342322,29.50692335440786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.18374491585114,166.30565798878072,161.13939569485274,299.3159443820079,315.79178170599084,229.1083852619467,31.802991893575363,222.73594122742793,131.57497335424466,37.02718549690808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.149719915932742,32.43461609536857,48.91002109614699,75.60381735879004,59.70253757360462,41.44725793984698,42.021383155439985,16.30334036538233,8.381449965889722,0.1720646353960957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.83528278833758,206.66259680684644,287.71973906736093,337.83550958089415,358.27229210462343,350.29290271893063,316.9395998139723,254.7114300796039,156.77638991490952,49.656210947136096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.07021642819748,199.14233466434615,278.6495982366823,326.41180122484786,346.38902418218,339.27082261987664,305.515891457926,196.0996439509851,130.48422190925888,49.31208167634391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.12910930162555,86.28133586384726,146.9025602470416,148.6820025568163,191.27751092784928,180.65705908578775,163.0909026400235,117.33813790643354,71.98743375304045,20.66634614532554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.7777838021374,208.3270411442207,295.2404335330657,345.8723979527872,367.2274349629016,360.85542325158735,324.1153003624758,261.25550642631424,162.68927438303115,54.3062793348758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.1219130729296,202.81621725629597,281.34772735604673,329.68405555980524,349.3742159093409,343.9779576706121,311.48627491224784,252.1282989326399,162.6317753968309,55.33953179366141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.43322220814068,81.91876240710856,192.13869875123876,238.75221898501377,272.4500834839688,266.8813282866393,229.912074099136,65.84498566332253,47.58970602956489,31.401363636582968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.96318722562584,196.73126815277828,275.89440245432223,359.47760919880506,359.19054659100857,329.1099303442123,267.62795046083295,168.8892214589492,59.41547496580811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19855318869023,181.86280850317397,272.04845522697633,363.38148773555577,307.06577014610446,345.1837070879983,338.8687620396798,263.2074456946895,101.7239207290446,49.48414631174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.172837176528894,66.59117551431164,50.172837176528894,75.60381735879004,50.058271527333,209.01616433221412,190.35925644146408,138.17698101035967,47.99176660976181,6.6015753329105085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.731381578150007,24.110665115679048,37.71587636169697,134.96222566160245,162.45971076143485,75.66131634499024,109.588312142337,47.76177066496099,28.99029712501506,54.59334194267231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.766103521682343,22.61785309049634,87.71664890282976,171.81691419990997,157.5800787520988,197.1328964097707,215.4456750297285,259.8206257105362,167.97053464935954,60.27666278919763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.058968470946944,48.39339486675419,90.52977599459456,337.14681871610526,126.52327670951254,125.83458584472363,142.8266170748949,107.4643082385656,2.6406301331642035,56.02865498165481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.48267682699326,135.4788518909953,292.8293670214978,349.546280544737,369.0073095958808,367.2274349629016,333.70249974575177,271.6463946467794,175.83535838585644,66.30411290651513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.701765032471824,111.7698150323086,223.08050282142463,305.6308894303264,354.0242842970806,374.2885698622092,366.4812451119126,333.185873516359,272.3350855115683,181.86280850317397,69.69136521387294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.873829667867918,107.75137084636212,214.9865477865359,292.5418720904968,339.84494783546967,360.10923340059827,354.6554761756693,333.5300027871511,264.2981971396753,175.49079679185974,67.56692898689704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.45696081483192,113.26262705749131,223.1380018076248,310.6250870888583,348.2263978013594,367.28493394910186,308.5585821712871,292.59937107669697,224.28625223881087,177.09817446623833,38.232502591089776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2295636215962986,62.917292922361824,144.03236649228108,203.5624071072851,231.74901539511083,273.54083492895455,289.49961370034015,192.5403270082312,169.34834870214183,120.03626702579794,40.70106808885788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7556281055646092,101.37935913504788,203.2753444994886,284.8495453126004,334.5636875691413,355.2300337144668,349.77627648953785,318.94903806854785,257.81118745596075,164.98534292219864,63.77848074575134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.098023271200637,21.412535996314645,67.91149058089373,95.00734742373368,101.3218601488477,122.67689715896212,78.12988184275835,67.79692493169784,72.15949838843653,26.808794235043457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.664876660578806,74.05393867061164,131.74747031284525,170.55409811952805,257.9261854283611,294.7233749804684,230.60076496392483,285.2516058927974,107.63680519716624,36.85468853830747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.112831544039729,37.60087838929657,81.05757458371905,142.88411606109509,197.7645206115639,382.4979551927029,369.2939398804728,336.45769552811186,276.5255943329109,186.57037587711383,75.25968808799786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.499651528193027,114.98457038106582,222.3918119566357,299.3734433682081,346.38902418218,363.0944251277592,355.9187245792557,325.4931144152581,267.3979545160321,180.65749140899223,73.25024983342234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.121837475410723,43.74332647901448,183.01062661115543,221.18649486245403,342.083517388437,360.0517344143981,353.67972270308394,322.9099832682941,265.0443869906644,179.33717634241015,69.63386622767274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2574460621183166,23.249477292289544,114.41044516547282,107.63680519716624,148.6245035706161,204.0219666736822,166.36315697498094,212.23091968097137,104.59411448380511,32.60668073076466,0.0574989862002028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.985191727160908,1.4923797019781977,17.968217025961135,116.53444906924422,80.88550994832296,186.6274425401095,202.4720879855038,134.04353885201274,14.695962691003729,68.88767637668364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.723845131525746,129.85303003067017,245.8133538843214,329.2819949796084,381.2922057753167,400.2936752600634,378.5940766559522,345.9298969389874,284.8495453126004,195.5255187353921,82.66495225809767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.92916222570744,127.32696554670184,234.10258292047857,310.3380244810618,356.60741544404465,375.09225869939854,367.28493394910186,335.08031379853406,276.6980912915115,189.38307064567417,79.73725951713696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.58096471860332,115.27163298886232,180.8295560443883,249.77429908406768,302.9902592971622,303.1623239325583,303.2768895817542,181.80530951697375,127.38446453290206,174.62960896847025,76.52250416837975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.323950979689519,70.89668230805465,159.3020220756733,190.1867594828635,231.74858307190635,226.18069252098593,279.1091578030794,207.4662856440357,104.7661791192012,32.778745366160756,32.49211508156877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.795720067360527,87.25752165963716,117.56813385123436,194.779328884403,270.4981442155934,266.76676263744343,245.4692246135292,212.51798228876785,205.5143463756604,119.29007717480884,27.66998205843296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.472201410875524,52.5268370251011,138.46361129495168,142.88411606109509,178.82055011301736,217.6267455964956,252.70242414823292,223.08050282142463,197.5920236529633,143.28574431808747,44.489948653208096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.60304481765725,129.39347046427304,232.03564567970284,305.515891457926,346.96314939777295,375.55138594259114,364.52930584353726,327.9616799130262,264.4702617750714,173.02223129409165,75.14469011559746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.014111329225155,138.6361082535523,250.0613616918642,330.4877443969946,379.6848281009381,398.62879859948464,390.8214738491879,320.49891675672626,294.2642477372758,186.79993949871016,89.66858817120509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.267921478236055,126.75284033110884,216.3064305299135,331.0618696125876,375.09225869939854,391.0510374707842,379.8568927363341,338.8116953766841,263.55200728868624,175.49079679185974,75.43175272339394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.99029712501506,12.974019367429232,253.44861399922203,111.02362518131952,135.93797913418786,187.48863036349908,401.0398651110525,357.8702315244265,295.2400012098612,198.28114684095672,89.32402657720839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.09005450137186,142.76911808869468,248.1098547466934,321.70423385090794,366.4812451119126,384.1623995300771,377.9049534679588,343.5188304274195,286.28485835158295,198.7977730703495,89.66858817120509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.04199376974717,150.9210044329881,260.9109448323175,341.3377598606524,389.44365979640554,407.9285030517595,398.57129961328434,363.5535523709518,291.8531812257079,204.3085969582742,93.57203438475118,4.7646340369356075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.44362202673957,147.2471218410383,255.85968051078996,331.0043706263873,374.23150319921353,376.5846384013768,368.8348126372802,335.08031379853406,274.28702477994364,191.44957556324536,86.22426920085157,3.2722543349574096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.86949681114656,132.37866219143396,250.6929858936574,327.2729890482374,370.6142549470549,385.3106499612631,380.1439553441306,329.39699295200876,271.12976841738663,187.6611273220997,84.15733196007587,2.927692740960705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.53437347172537,145.40974822185888,249.37267082707532,325.6656113738588,370.2126266900625,389.84572037660246,383.1866460574917,349.77627648953785,291.1069913747188,196.6737691665781,89.66858817120509,5.1666946171325145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.31961812296816,124.97339802133416,249.31517184087508,290.07330659272867,366.1946148273205,380.2014543303309,371.13131349965226,337.37638233770156,276.06646708971834,141.39130403591238,86.28133586384726,4.3630057799432125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.165997673518575,141.44880302211257,191.67957150804617,221.87475340403844,235.70996059485717,345.3557717233944,373.2553174034237,230.31370235612837,272.4500834839688,184.8480002303349,85.30558239126186,3.9034462135461023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.827238420989964,110.6219969243271,213.32167112595712,317.284161407969,363.7831159925481,290.016239929733,317.1120967725729,274.05746115834734,249.08560821927875,180.8295560443883,86.51133180864808,4.879632009336014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.98085887043955,96.3276624903158,96.6147250981123,54.93790353666901,147.93581270582715,200.6347143663244,373.08325276802753,339.61495189066886,282.0943495302404,196.8458338019742,88.52033774001906,6.372011711314211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.73432054764348,151.4951296485811,252.874488783629,245.18216200573264,369.064808582081,382.61208851869424,376.8146343461775,344.954143466402,287.26061182416834,201.61046783890976,92.13715366897318,7.520262142500217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.57126184361839,151.15056805458445,247.82279213889692,315.84928069219103,366.36624713951215,383.530775328284,373.31281638962383,296.4457506272474,283.64422821841873,193.34401584542047,91.90715772417238,7.462763156300014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.99713662802538,148.3378732860241,216.88098806871105,234.90627175766784,301.2108169873875,335.769004663323,300.1771322053974,291.91068021190813,249.08560821927875,122.39026687437016,58.66928511481902,2.927692740960705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.970383454321816,24.91435395286835,39.380753022275776,74.22643562921225,39.78238127926818,26.40673365484655,90.58684265759028,125.49002425072696,9.529268073871217,71.01168028045505,33.697432175750464,0.0574989862002028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.766103521682343,73.93937302141575,118.31432370222343,110.85156054592342,165.9035974085838,134.96222566160245,126.92533728970945,138.57860926735208,133.52691262261996,41.21769431825068,19.058968470946944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.061134899307619,29.908551611400252,111.6552493831127,161.71352091044574,272.9667097133615,374.63313145620594,302.5306997307651,294.03468411567945,274.9757156447326,120.03626702579794,57.63603265603342,3.444318970353505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.0340249999184,55.397030779861616,170.15203753933113,269.9240190000004,383.5312076514885,399.2599904780733,395.06948165673066,364.75930178833806,304.9992652285332,111.94231199090925,56.487782224847415,4.650068387739714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.85078800479062,184.21637602854167,291.79611456271215,368.43275205708335,410.6841311573241,425.0930312405313,417.8023327196275,378.76614129134833,314.0119070730116,220.7844342822571,103.33129840342322,11.251643720650222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.10416583059702,177.61480069563115,277.44384881929614,345.5857676681952,383.3587106928879,393.864164562549,390.9364718215882,352.416906622702,290.7049307945219,204.9977201462676,99.5999168252732,10.735017491257423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.357975979607914,172.62060303709924,268.60370393341833,348.685525044552,389.67365574120635,215.38817604352832,399.14542482887737,362.1757383181696,302.58819871696534,208.0399785364242,101.9534843506409,12.801522408828625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.49678815621841,169.57791232373813,266.88176060984387,335.82650364952315,180.427927787396,307.18033579530027,312.80615765562544,235.30790001466028,150.2893802311949,116.93650964944112,57.69309931902912,5.453757224929016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.487009683714616,14.351401097007024,15.729215149789333,53.273026876090206,118.42888935141931,162.40221177523463,208.90159868301825,164.8132782868025,163.0909026400235,77.32619300556905,38.806627806682776,2.468565497768108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.526064483968311,10.849583140453316,40.64356910265768,63.08935755775792,65.32835943392973,69.80593086306884,47.99176660976181,54.19128136247541,46.6714515431797,25.488479168461353,11.768269950043024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0907514449858031,1.0332524587856005,18.197780647557437,30.654741462389353,54.363778321076005,39.036191428279075,46.6139525569795,28.014111329225155,57.17647308963631,47.360142407968596,22.904915698292843,0.574125215593003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.17110307137272,169.63541130993832,261.1984397633185,325.3785487660623,204.3085969582742,176.86861084464206,237.03027566143925,186.22581428311716,294.7233749804684,97.07385234130489,100.1740420408662,13.43314661062183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.279093837967732,84.84645514806928,170.55366579632354,195.5259510585966,170.66866376872397,186.16831529691697,218.83249501388184,187.83319195749576,251.89830298783912,144.2044311276772,73.93937302141575,10.275890248064824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.88767637668364,179.85380257180296,245.985850842922,288.3517955923587,336.97475408070915,352.6464702442983,338.5816994318833,308.09902260488997,251.49667473084668,148.1078773412233,75.43175272339394,11.022080099053923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.64867450051183,154.4798890525375,195.0663914921995,219.46411921567503,230.19913670693248,256.031745146186,309.36183868527195,262.8053851144926,151.7821922563776,83.81320268928366,41.61932257524308,4.420072442938903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.893743338561166,80.02432212493346,126.63827468191296,340.0170124708658,375.78094956418744,392.31428587437057,381.5792683831132,350.2354037327304,291.50861963171116,200.8642779879207,48.04883327275749,14.121837475410723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.17430666127564,172.7351686862951,160.10614323606714,223.36756542922112,286.6294199455797,375.20682434859447,363.20899077695515,331.1764352617834,276.6405923053114,196.73126815277828,57.29147106203672,8.208953007289113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.768269950043024,59.76003655980482,104.3645508622088,113.72175430068393,167.51140740616694,241.68034404917896,264.87232235526835,257.1220642679673,291.50905195491566,137.14329622836956,44.60451430240399,5.85538548192141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.44119097796946,193.97564004721372,292.19731049650005,360.5112939807952,400.00661265226694,415.2767005588637,404.36961843221013,368.4331843802878,308.04195594189434,219.46411921567503,109.24418287154482,16.30334036538233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8036888371893016,79.10563531534376,188.6368807946851,283.4146645968225,340.13201044326615,379.6273291147379,394.3232918057416,398.22673801928767,349.9483411249339,291.45155296871553,207.8104149148279,105.856930564187,16.877465580975336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.927692740960705,82.83701689349375,194.37726830420607,287.43310878276895,352.3594076365018,387.89378110822713,398.743796571885,389.2140961748093,356.8369790656409,300.2921301777978,215.21611140813224,110.56449793812692,17.968217025961135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1240039037714036,71.47080752364765,137.94698506555886,208.2124754950248,234.10258292047857,291.22155702391467,250.1188606780644,328.30624150702295,178.18892591122415,186.28331326931735,203.4474091348847,99.7144824744691,16.24584137918213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.13204827111903,102.0680499998368,94.94984843753348,104.9386760778018,166.65021958277742,217.34011531190365,129.50803611346893,121.41408107858024,124.74383439973784,77.44119097796946,23.479040913885843,9.586767060071418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.521731627246957,79.27813227394438,75.14469011559746,358.44478906322405,407.6989394301633,425.55215848372393,403.910058865813,370.901749878056,310.969648682855,222.33431297043555,109.93287373633372,18.02571601216134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.487009683714616,91.44803048097978,210.7381076557886,315.10309084120195,385.8843428536517,427.6190957244997,440.6501817549245,426.5283442795139,386.5734660416451,313.6102788160193,165.84653074558813,90.70184062999068,19.403097741739135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.774072291511118,91.73509308877628,207.12172405003895,304.31057436374425,370.09762871766213,408.7321918889488,421.13208604078505,408.3305636319564,371.87750335064135,310.0509618732653,215.96230125912135,112.17187561250552,19.920156294336444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.979389385692814,94.31822423574027,208.15497650882463,298.8568171388153,360.68335861619136,395.52860889992326,406.09156175578454,393.3475383331562,359.13347992801295,302.2436371229686,217.16761835330303,112.3439402479016,19.403097741739135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.553514601285816,92.59628091216578,205.0552191324678,298.1681262740264,361.0854191963882,347.4797756271658,412.4635734670988,401.1548630834529,367.2274349629016,308.09902260488997,215.158612421932,111.59775039691252,19.633093686539944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.070140830678618,89.66858817120509,197.70702162536367,202.58665363469973,181.80530951697375,204.5381605798705,91.96465671037258,286.91648255337617,357.9852294968269,295.2975001960614,209.5327905616069,105.22573868559832,19.977222957332135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.783078222882114,87.02795803804088,125.49002425072696,224.22832092940612,346.7335857761767,298.1676939508219,398.8008632348807,386.401401406249,355.11503574206637,299.7180049622048,216.82348908251083,110.6219969243271,20.264285565128635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.218391261864625,88.57783672621927,190.5308887536557,226.92688237197504,276.00896810351816,121.18451745698394,260.85387816932183,329.97111816760173,276.411028683715,160.8523330870562,104.3645508622088,48.795455446951095,18.65690789075003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.553514601285816,15.040524285000432,60.44872742459373,78.64650807215115,97.2463492999055,185.02006486573097,274.22952579374345,162.7467733692313,153.1600063091599,92.48128293976538,77.32619300556905,46.6139525569795,20.264285565128635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5108238879247065,31.63092725817927,203.1032798640925,216.01980024532156,257.06499760497167,272.7942127547609,257.2945612265679,289.55711268654034,258.61487629315,242.0819723061714,167.62597305536283,108.0384334541586,21.986661211907645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.574125215593003,5.33875925252861,21.699598604111145,33.467868554154165,34.67318564833587,55.33953179366141,68.31355116109063,159.3024543988778,140.3580515771268,106.3735567935798,68.83017739048344,19.690160349535635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.892273853814428,101.551423770444,212.46048330256764,295.9291243978546,354.2538479186769,389.09909820240887,400.06411163846707,388.4679063238201,357.35360529503373,300.062134232997,218.14380414909292,115.61619458285904,22.388289468900044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.098023271200637,101.6089227566442,206.0309726050532,289.9016742805371,348.3984624367555,317.51372502956536,397.0214209251061,381.9233976539054,350.4074683681265,292.82893469829327,65.78748667712233,113.89381893608002,23.30697627848975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.499651528193027,104.99617506400202,218.94749298628224,311.94540215544043,376.29800811678473,413.4397592628887,424.0022797955455,363.20899077695515,287.5476744319648,317.2266624217689,226.92688237197504,98.22210277249089,23.36447526468995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.30334036538233,105.856930564187,218.66043037848573,310.8546507104546,374.97726072699817,412.7506360748953,423.8302151601494,412.8656340472957,377.1012646307695,316.19340996298325,228.47676106015345,72.79112259022975,23.823602507882548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.99203123017123,106.25899114438393,210.9676712773849,305.17132986392926,367.8590591646948,404.0825558244136,414.53051070787456,402.9343053932276,366.7108087335088,207.2362896992349,216.59349313771003,114.5254431378732,25.488479168461353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.910718039760933,106.9476820091728,211.6567944653783,295.87162541165435,353.7372216892841,386.6884640140455,395.9881684663203,345.1262081017981,354.8279731342699,297.0198758428404,217.28261632570343,118.19932572982302,26.062604384054353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.312778619957843,109.30124953454052,214.010361990746,305.4588247949303,365.9071198963195,399.9491136660667,412.0619452101064,400.9823661248523,279.568285046272,310.10846085946554,224.3433189018065,118.02726109442692,25.54597815466156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.64426604627162,40.35650649486118,130.31215727386277,222.85093919982833,280.54447084206197,299.4309423544083,315.1026585179975,375.8384485503876,342.2560143470376,286.74398559477555,208.3270411442207,111.31068778911605,24.91435395286835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.65690789075003,72.56155896863345,157.2930161443023,215.10111343573183,204.07903333667792,353.1630964736911,180.88705503058856,342.6005759410343,221.41562616084585,203.4478414580892,118.77345094541604,61.88404046357622,19.920156294336444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.56832287412491,35.82143607952187,170.66866376872397,126.17871511551584,245.92835185672175,285.9407290807908,291.5661186179114,140.18598694173068,137.54535680856648,137.77492043016278,99.542417839073,56.65984686024351,16.877465580975336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.86265730813624,52.4693380389009,151.3801316761807,210.1069157771999,139.09523549674486,316.5379715569799,335.4819420555265,259.5335631027397,227.9601348307607,149.6581883526062,104.8236781054014,53.7321541192828,17.795720067360527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.574125215593003,53.445091511486304,12.68695675963273,19.518095714139537,74.97262548020136,151.32263268998048,195.2384561275956,154.36532340334162,138.8656718751486,157.9817070090912,128.13065438389114,72.67612461782934,20.895909766921847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.23760798894392,67.91149058089373,65.09879581233344,256.031745146186,216.01980024532156,126.81033931730904,161.65602192424552,105.5698679563905,92.36671729056948,86.45383282244786,21.986661211907645,12.055332557839524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.683320846525314,17.451590796568336,43.16963358662599,162.28721380283423,367.4574309077025,397.8251097622953,409.19131913214136,351.44072082691207,368.2606874216872,310.969648682855,221.5881231194465,121.12701847078375,27.49748509983235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.27372381970415,115.90325719065552,218.94749298628224,298.4547565586184,353.7372216892841,385.13815300266253,393.2325403607558,380.25895331653106,347.59477359956617,292.36980745510067,214.23992561234235,116.87901066324092,26.062604384054353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.158725847303742,114.58294212407344,215.96230125912135,293.4605589000864,345.81533128979146,375.8384485503876,383.93283590848085,373.8294426190166,343.9779576706121,291.2790560101149,214.75655184173513,118.25682471602325,26.98085887043955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.70860453548214,115.61619458285904,218.14380414909292,297.5365020722332,352.5889712580981,383.3587106928879,391.567663700177,396.84935628970993,349.25965026014495,296.8473788842398,219.46411921567503,120.95495383538764,28.014111329225155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.16816410187925,114.98457038106582,215.27361039433245,292.36980745510067,347.537274613366,377.2162626031699,384.9660883672664,347.9389028703584,342.65764260402995,289.44211471413996,211.94385707317485,117.16607327103742,28.64573553101836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.397727723475548,114.35337850247714,207.69584926563203,299.775503948405,355.1725347282666,344.7820788310059,398.3992349778883,385.425215610459,351.84278140710904,297.9956293154258,212.74754591036412,117.74019848663043,28.817800166414457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.27372381970415,96.4426604627162,181.97780647557437,260.05018933213256,186.79993949871016,200.6922133525246,345.5853353449907,340.36157406486245,312.3474627356373,230.65826395012508,209.6473562108028,103.1017347818269,29.44942436820766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.038357856639756,102.2980459446376,169.11878508054554,231.63401742271043,238.75265130821828,289.9591732667373,323.31161152528654,306.83620652450816,244.6651034531354,141.7933646161093,102.7571731878302,73.59481142741905,21.240471360918548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.372011711314211,73.59481142741905,136.45460536358067,182.78149531276367,259.70562773813583,274.74615202313623,307.8694589832937,363.7260493295524,329.3394939658085,277.9609073718934,203.2178455132884,111.36818677531622,30.769739434789763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.43678252372925,64.23760798894392,133.52691262261996,191.73663817104188,177.95936228962785,184.33137400094208,275.37777622492945,262.9778820730932,297.59356873522887,240.13003303779607,206.2030372404493,114.69750777326934,31.860490879775565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.66998205843296,114.23838053007672,213.8953640183456,294.14968208807994,274.5740873877402,369.2368732174772,376.41257376598065,364.4722391805415,332.4967503283655,145.9268067744562,208.95866534601393,115.38663096126272,31.515929285778864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.86629322124366,113.20512807129111,210.91060461438923,173.36679288808836,296.5032496134476,380.373518965727,389.7882213904023,364.2422432357408,284.73497966340454,223.76962600941803,168.65965783735294,91.33346483178389,23.93860048028295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.475405000778427,4.3630057799432125,61.65447684197993,121.41408107858024,274.5740873877402,187.0295031203065,162.91883800462745,251.15211313685,254.07980587781068,132.32116320523377,89.61108918500487,63.89304639494722,33.295803918758075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.908551611400252,128.01565641149074,237.6618998632325,321.47467022931164,378.8236402775485,410.97076144191607,417.8598317058276,402.475178150035,367.916558150895,310.5100891164579,229.73957714053537,125.66208888612304,33.697432175750464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.966050597600457,123.13645672535924,221.30106051164995,299.02931409741586,351.26865619151596,380.54601592432755,388.2958416884241,378.99570491294463,345.2412060741985,293.9196861432791,217.2251173395032,122.84939411756274,33.58243420335006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.99203123017123,121.24201644318411,218.66043037848573,295.87162541165435,350.00584011113403,379.9718907087346,387.7217164728311,272.90921072716134,347.59477359956617,292.4848054275011,216.3064305299135,121.58657803718084,33.123306960157464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.908551611400252,117.33813790643354,211.94385707317485,286.74441791798006,338.6391984180835,367.51492989390266,375.26432333479465,324.63235891507316,338.75419639048386,69.74843187686864,109.76080910093762,120.61039224139095,35.41980782252948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.28636566418256,95.92560191011889,209.58985722460255,283.4721635830227,334.16162698894436,363.0944251277592,321.8767308095085,245.0671640333323,94.83528278833758,255.3430542813971,165.67446611019204,118.94551558081211,36.108498687318374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.999303056386054,115.27163298886232,208.90116635981377,283.4146645968225,335.4819420555265,364.9888654099343,203.4478414580892,368.6052490156839,332.9558775715581,282.38097981483236,208.95866534601393,101.7239207290446,35.24731086392887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.59767479939367,117.56813385123436,216.6509921239102,294.7808739666686,348.80009069374785,379.6848281009381,388.2958416884241,378.76614129134833,346.9056504115728,293.0589306430941,210.853105628189,121.12701847078375,35.53437347172537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.941804070185857,116.24738646144772,209.0736633184143,291.79611456271215,348.2834644643551,378.8236402775485,387.0900922710378,376.01094550898824,343.92045868441187,281.6347899638433,208.15497650882463,120.03626702579794,35.82143607952187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.28853209254324,112.40143923410184,190.53132107686017,255.51511891679323,333.01380888096287,335.7115056771228,307.2378347815005,338.92626102587997,287.14604617497247,256.31880775398247,186.34037993231303,118.14182674362284,36.28056332271447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.688426244379468,98.2796017586911,205.7439099972567,277.5592791149011,327.10049208963676,354.5984095126736,364.1272452633403,354.7129751618695,195.7550823569884,227.9601348307607,203.5049081210849,98.8532946510796,37.83087433409738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.549181744564464,112.97556444969484,202.1845930545028,274.22952579374345,325.0914861582658,354.0817832832808,363.8981139649485,353.33516110908715,322.50792268809727,238.0060291340247,188.52188282228468,90.29978004979378,34.21405840514326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.95704466622946,115.21413400266214,180.77205705818815,235.76745958105735,295.98662338405484,255.11349065980085,265.9055748140539,283.1846686520216,252.0707999464397,249.6597334348718,183.98681240694535,71.81536911764435,35.189811877728665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.751295248843252,110.1049383717298,178.36099054662026,243.11565708816147,296.5603162764433,321.07304197231923,345.9298969389874,323.02498124069456,295.6420617900581,285.6532341497898,213.55123474755345,124.39927280574112,35.30480985012907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.391925382007457,90.12771541439768,178.59098649142106,241.96740665697547,281.74978793624365,307.4678307263013,330.6598090323907,309.7638992654688,305.4583924717258,250.92254951525368,165.50196915159142,110.5069989519267,35.93643405192227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.44942436820766,111.02362518131952,160.10614323606714,236.6857140674426,267.45545350223233,230.25620336992813,122.33276788816994,222.3918119566357,279.0516588168793,224.4008178880067,175.49079679185974,109.81830808713782,36.453060281315075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.425177840793054,108.2109304127592,191.2200119416491,240.07296637480036,295.0104375882649,307.6969620246931,333.5300027871511,300.4641948131939,266.25013640805065,212.9771095319604,167.97053464935954,107.0626799815732,14.523898055607631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.784547707628853,115.96075617685572,206.8346614422425,278.82209519528294,328.4787384656235,356.6649144302448,364.8168007745382,355.3445993636627,326.0097406446509,278.2479699796899,208.90116635981377,122.50483252356602,39.323254036075575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.53073755861795,115.27163298886232,203.84946971508165,275.60733984652575,325.4360477522624,353.0485308244952,172.10397680770646,196.21464192338547,243.5747843313541,275.14821260333315,204.07903333667792,120.20876398439852,36.51055926751528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.410369567953964,63.03185857155773,199.3718982859425,269.7515220413998,319.46566429794063,269.86652001380025,251.84123632484335,157.5225797658986,38.060437955693686,128.07315539769095,140.9321767927198,99.4849188528728,37.25674911850437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.71224044858956,118.25682471602325,213.20667315355675,288.3517955923587,340.7636346450594,370.7292529194553,379.6273291147379,318.08785024515834,343.2892668058232,290.6478641315262,218.7174970414814,128.93434322108044,39.78238127926818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.14755348757206,114.18088154387654,202.35709001310343,272.7371460917653,322.2212924035053,350.29290271893063,360.0517344143981,352.12984401490553,323.9432357270797,276.5255943329109,151.8392589193733,103.56086202501947,41.21769431825068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.401363636582968,115.67369356905922,131.05834712485188,277.09971954850397,180.14086517959947,358.0427284830271,361.7736777379726,276.06646708971834,326.1247386170514,277.5017801287009,210.5085440341923,125.20296164293046,40.64356910265768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.401363636582968,114.46794415167302,203.61990609348533,275.60733984652575,322.16379341730504,264.1836314904794,364.18517657274504,350.98202590692404,323.1970458760906,276.12396607591853,207.52335230703144,124.11221019794463,41.79181953384369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.43461609536857,81.91876240710856,201.55340117591408,270.84270580959014,319.12110270394396,347.537274613366,356.0332902284516,345.2982727371941,317.62872300196574,199.8885245153353,141.67836664370887,118.02726109442692,38.34750056349018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.43461609536857,112.74600082809852,199.31439929974232,270.44107755259773,320.3268521213301,190.35882411825955,254.19480385021112,55.798659036854005,307.18076811850483,274.8036510093365,214.0678609769462,127.44196351910226,39.49531867147167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.74549290737516,113.20512807129111,203.04578087789227,274.3445237661438,325.03398717206557,244.837600411736,367.5144975706981,291.50861963171116,138.46361129495168,14.75346167720393,22.56078642750065,20.83841078072164,12.22739719323562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.74549290737516,113.31969372048702,200.52014871712848,272.39258449776855,323.02454891749005,303.1623239325583,157.5800787520988,235.76745958105735,328.01917889922646,276.6980912915115,209.36029360300628,108.0384334541586,43.97332242381529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.082782675157027,110.85156054592342,197.01789843737023,217.62717791970013,319.92479154113323,224.85994513119937,141.563800994513,213.78079836914972,273.02377637635726,180.77205705818815,49.48414631174,3.1572563625570034,40.70106808885788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.74549290737516,111.99937865390493,201.0363426233168,274.1149601445476,320.09685617652934,251.3816767584463,179.33717634241015,264.92982134146854,276.8126569407075,276.92765491310786,203.1032798640925,53.847152091683206,24.455226709675753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.688426244379468,112.3439402479016,200.23265378612749,272.10552188997207,322.68041964669777,235.53789595946105,81.91876240710856,314.01233939621613,284.5054160418083,207.8679139010281,24.627291345071853,43.16963358662599,31.228866677982356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.575594700339742,70.83918332185443,59.12841235801162,64.35217363813982,107.0626799815732,152.3563174719706,294.7238073036729,258.55737730694983,78.30194647815446,14.925526312600027,66.70617348671203,48.39339486675419,29.162361760411155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.884737407190165,112.17187561250552,200.6347143663244,273.8849641997467,319.0636037177437,286.22735936538277,359.7076051436059,348.74302403075217,320.3268521213301,274.114527821343,212.6900469241639,128.30271901928725,42.078882141640186,0.4016282569923944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.15335582904016,112.17187561250552,204.07903333667792,278.82209519528294,332.8988109085625,265.2739506122607,332.0951220713731,254.5393654442078,299.3734433682081,267.85751408242925,215.6752386513248,127.03990293890534,46.55645357077929,0.4016282569923944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.258915546865055,111.42568576151643,198.7402740841493,250.57798792125695,319.2931673393401,308.2140205772904,295.2975001960614,330.2581807753982,227.15644599357137,237.20234029683533,212.6325479379637,129.33640380127736,42.021383155439985,0.4591272431925973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.13811523299656,115.50119661045862,207.0067260776386,278.53503258748646,297.5940010584334,313.4377818574186,384.3923954748779,371.5333740798491,342.8301395626306,294.7233749804684,217.85674154129643,132.55115915003455,41.27519330445088,0.8611878233895045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.40673365484655,93.28497177695468,168.2000982709558,244.1484772237426,287.3181108103686,312.7490909926297,330.37274642459414,352.12984401490553,322.7379186328981,277.15721853470416,211.1401682359855,128.47521597788784,42.595508371032984,0.3445615939967043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.014111329225155,103.5033630388193,166.99478117677415,161.13939569485274,136.79916695757737,223.3100664430209,305.05676421473333,223.3100664430209,283.0126040166255,228.8783893171458,178.47598851902063,44.66201328860419,36.56762593051097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.15335582904016,85.70764297145877,202.4145889993036,99.1978562450763,36.74012288911158,26.92335988423935,110.1049383717298,207.0067260776386,351.0965915561199,253.79317559321868,163.78002582801693,116.70694602784484,47.1880777725725,0.9186868095897072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.832608439253544,103.44586405261909,158.67083019708463,286.28485835158295,332.611748300766,381.06264215372033,317.22709474497333,279.85534765406857,153.6191335523525,190.87545034765236,98.96829262348,42.42301141243237,0.4591272431925973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.54597815466156,110.56449793812692,167.91303566315932,270.72770783718977,319.52273096093626,348.9150886661483,318.54697748835093,302.4161340815692,325.7801770230546,276.00896810351816,210.62354200659271,129.27890481507717,43.80082546521468,0.8611878233895045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.678987989803957,109.47374649314112,198.1086498823561,269.98151798620063,321.7617328371081,353.7947206754843,363.3239887493555,213.95286300454583,332.6692472869662,281.52022431464735,204.1940313090783,131.68997132664506,43.85832445141488,1.3778140527823046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.66998205843296,108.95712026374832,199.48646393513835,234.84877277146765,179.56673996400647,71.70037114524393,377.56039187396215,356.49284979484867,343.2892668058232,240.5895926041932,71.47080752364765,102.7571731878302,44.2603850316118,1.3778140527823046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.760301180214253,107.4643082385656,196.8458338019742,270.84270580959014,326.2968032524474,357.0094760242415,367.1699359767014,57.75059830522931,42.19344779083608,130.02509466606628,167.56890639236713,92.25171931816908,31.114301028786464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.684790331272055,107.63680519716624,197.64952263916348,272.1630208761722,325.2635507936618,76.40750619597935,68.42811681028653,65.38585842012994,121.58657803718084,157.9817070090912,168.60215885115272,128.36021800548744,44.2028860454116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.56615644576423,98.62373102948328,188.9239434024816,270.67064117419403,228.59175903255385,99.1978562450763,266.30763539425084,275.37734390172494,217.85674154129643,223.59712905081744,108.15343142655902,130.25465828766255,24.85685496666815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.827238420989964,61.88404046357622,158.84289483248068,211.0826692497853,11.99783357163932,27.66998205843296,39.49531867147167,84.96102079726515,180.37042880119577,270.84270580959014,173.88341911748114,5.970383454321816,44.719512274804394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.86629322124366,106.3735567935798,193.97564004721372,266.8242616236436,315.96384634138695,359.305544563409,369.6960004606697,345.6428343311909,318.89153908234766,236.11158885184955,207.63835027943185,127.09740192510556,49.25458269014371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.30117393702165,102.3551126076333,185.93875167532067,263.3224436670899,319.00653705474804,276.411028683715,301.72701089357577,355.9187245792557,325.4360477522624,275.7219054957216,202.7012192838956,124.51427077814157,42.653007357233186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.89954568002926,103.2163004310228,187.71819398509535,258.7873732517506,277.21471752090434,318.2028482175587,306.72164087531223,302.8177623385616,271.99052391757164,236.8582110260432,182.6664973403633,123.88264657634834,46.55645357077929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.751295248843252,101.2072944996518,183.6997497991489,253.0465534190251,306.95120449690853,257.1224965911718,214.52698822013883,344.72457984480565,52.5268370251011,83.00951385209437,93.28497177695468,129.04934119348087,43.34169822202209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.92335988423935,101.7239207290446,185.36462645972765,255.11305833659628,306.2045823227149,336.7447581359084,228.24719743855715,214.23992561234235,320.32641979812564,271.5888956605792,207.52335230703144,129.16390684267677,49.1970837039435,0.3445615939967043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.37348119606095,103.33129840342322,190.70338571225625,263.66657293788217,315.67678373359047,345.6428343311909,321.7617328371081,304.2530753775441,186.6274425401095,242.1394712923716,192.8273896160277,121.64364470017657,48.163831245157894,0.3445615939967043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.397727723475548,97.9350401646944,154.53738803873773,234.10258292047857,289.27005007874385,278.53503258748646,287.2031128379682,209.18822896761023,254.65393109340368,214.52698822013883,187.37406471430316,121.47158006478044,16.76246760857493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1999470759181134,32.893743338561166,92.25171931816908,106.83311635997693,218.37336777068924,304.5972046483363,284.21835343401176,282.66804242262884,257.0079309419759,197.3049610451668,137.14329622836956,104.59411448380511,40.24194084566528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.14391757446465,64.23760798894392,99.4849188528728,172.21854245690233,261.54300135731523,263.6090739516819,246.1579154783181,307.06577014610446,303.2768895817542,227.04144802117096,180.42749546419145,93.28497177695468,33.123306960157464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.470034982514846,98.1646037862907,180.48499445039164,251.15211313685,229.33794888354296,266.53719901584714,115.90325719065552,329.5694899106094,292.5418720904968,212.46048330256764,54.421277307276206,23.99566714327864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.971852939068555,98.2796017586911,180.65749140899223,253.33361602682157,309.1327073868801,190.24425846906368,310.8546507104546,313.89734142381576,200.1180881369316,250.003862705664,162.97633699082763,108.89962127754812,31.28636566418256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.479040913885843,99.65698348826888,187.94775760669168,230.88782757172137,267.85751408242925,282.8401070580249,230.83032858552113,219.29162225707444,272.90921072716134,276.9851538993081,187.43113137729887,122.21776991576954,47.81926965116119,0.3445615939967043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.16816410187925,98.5666643664876,184.79050124413465,258.5003106439541,311.6008405614437,343.403832455019,312.40452939863303,351.55571879931244,323.7711710916836,278.8795941814832,212.23091968097137,129.45096945047325,43.91582343761509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.766103521682343,98.1646037862907,161.4835249656449,222.85093919982833,207.63835027943185,85.42058036366228,56.487782224847415,139.09523549674486,273.48333594275437,200.40515074472808,164.92827625920293,128.58978162708377,35.36230883632928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.43678252372925,69.17430666127564,188.12025456529224,107.005180995373,253.6781776208183,252.1853655956356,59.357975979607914,86.33883485004746,164.75621162380685,159.93364627746652,127.61402815449836,71.12624592965093,13.892273853814428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.505453869661125,73.13568418422645,26.521731627246957,71.18374491585114,85.42058036366228,162.0580825044424,169.29084971594165,187.94775760669168,198.6257084349534,200.8067790017205,25.258915546865055,63.54848480095051,39.55281765767188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.692326777896311,58.15265888542621,87.77414788902998,146.5004996668447,335.0228148123339,281.51979199144284,367.0553703275055,242.4265339001681,152.18382051337,266.0205727864543,216.30686285311805,131.11584611105206,45.69526574738979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.23103310634304,100.4606723254582,195.81258134318855,281.74978793624365,338.92626102587997,149.02656415081302,309.5918346300727,364.41474019434133,335.0223824891293,289.6141793495361,220.61193732365652,100.0590440684658,41.90638518303958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.895909766921847,98.8532946510796,189.6126342672705,264.8148233690681,317.51372502956536,349.3167169231407,250.92254951525368,354.7704741480697,219.86574747266744,282.20891517943625,212.86211155956,128.99184220728063,46.49895458457909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.04416019810785,96.2126645179154,156.77638991490952,235.53746363625655,277.5017801287009,310.1659598456657,351.8998480701047,343.403832455019,158.0392059952914,206.547598834446,209.13072998141004,126.86783830350926,40.47150446726159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.240471360918548,94.6052868435368,181.00162067978445,255.457619930593,308.8456447790836,340.59113768645875,351.55571879931244,348.685525044552,321.7617328371081,276.8701559269076,210.91060461438923,127.26946656050164,45.178639517996984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.943970498546538,95.2944100315302,186.79993949871016,263.0353810592934,234.79127378526744,126.63827468191296,366.3666794627166,353.79428835227975,339.84494783546967,292.88643368449345,223.1380018076248,131.68997132664506,42.078882141640186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.04953021637143,94.89234945133327,174.22798071147784,182.14987111097045,84.90395413426947,216.6509921239102,311.65833954764395,282.26641416563643,233.47095871868535,232.26564162450367,157.9817070090912,106.83311635997693,41.67682156144328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.901712108389937,77.61325561336555,160.67983612845563,241.10578651038145,266.25013640805065,310.68215375185406,360.2812980359944,301.8420088659762,277.9609073718934,257.0074986187714,210.62354200659271,109.99037272253392,39.61031664387208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.475405000778427,94.5482201805411,188.34981818688857,264.3556961258755,318.03035125895815,349.54671286794144,251.89830298783912,45.63776676118958,157.69507672449922,269.9240190000004,222.6213755782321,115.32913197506254,40.70106808885788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.427344269153735,74.85762750780094,155.1690122405309,203.6774050796855,280.0274122894646,177.21317243863874,146.3859340176488,207.3512876716353,229.96914076213164,195.81258134318855,130.14009263846663,58.783850764014915,23.823602507882548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.070140830678618,64.40967262434003,70.72461767265855,74.57056490000444,214.52698822013883,183.01105893435997,187.08700210650667,281.11816373445043,264.642758733672,252.300363568036,148.7970005292167,62.17110307137272,40.58607011645748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.10702920257163,92.53878192596558,136.11004376958397,135.88048014798767,321.7046661741124,263.2649446808897,261.485502371115,357.35360529503373,328.01917889922646,282.9551050304254,149.94525096040272,95.23691104533,13.203582989025533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.76246760857493,92.59628091216578,183.18312356975608,259.189001508743,313.0936525866264,344.3225192646088,355.4595973360631,347.36520997796987,128.30271901928725,281.1756627206507,209.0736633184143,124.91589903513392,40.52900345346179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.499651528193027,91.6205274395804,183.3556205283567,258.6723752793502,311.7733375200443,343.2892668058232,272.22008753916793,362.6352978845666,320.3268521213301,276.2385317251144,210.16398244019564,124.74383439973784,34.90318159313667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.46639906940743,72.21699737463675,182.89606096195956,259.3035671579389,314.126905045412,345.24077375099404,356.2628538500479,348.1684664919547,321.07304197231923,204.4810939168748,208.38454013042093,121.93070730797304,39.897379251668575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.668512573686222,48.56545950215028,156.489327307113,147.2471218410383,225.95069657618515,280.8886001128542,119.74920441800144,109.87537475013352,141.563800994513,242.8856611433607,213.95286300454583,124.28427483334076,40.64356910265768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.040524285000432,89.55359019880468,182.95355994815975,261.5425690341107,314.126905045412,275.09071361713296,362.6352978845666,250.00429502886848,191.85163614344228,225.20450672519604,210.04941679099971,122.50483252356602,35.70687043032598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.155089934196326,89.49609121260447,183.3556205283567,260.39475092612923,314.7585292472052,268.6612029196186,267.0538252452399,169.97997290393505,118.71595195921584,141.2767383867165,183.52768516375275,120.55289325519072,38.69162983428237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.499651528193027,88.29077411842277,179.62423895020666,257.1224965911718,314.18397170840774,346.61858780377634,252.1853655956356,353.0485308244952,228.47676106015345,253.33361602682157,151.55262863478129,73.19275084722214,26.23466901945045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.212588920396527,88.17577614602237,180.14086517959947,257.35206021276815,312.3474627356373,293.0589306430941,303.7364491481513,286.80148458097574,260.7963791831216,275.32027723872926,205.7439099972567,119.80713572740616,37.65837737549677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.74402342262842,74.97262548020136,167.85596900016364,252.9315554466247,269.5798897292083,297.5365020722332,245.29672765492865,350.17790474653015,319.5231632841408,271.8759582683757,200.40515074472808,110.21993634413022,30.31061219159717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.634827791696109,67.33736536530073,133.87147421661666,249.8892970564681,307.9844569556941,343.1172021704271,357.6406679028302,296.9623768566402,306.2045823227149,254.07980587781068,162.45971076143485,105.97192853658744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.825768936243223,64.98379783993302,142.48205548089817,204.4810939168748,248.91354358388273,265.1018859768646,236.57114841824665,77.67075459956575,131.17334509725228,79.16313430154395,137.83241941636297,116.93650964944112,36.108498687318374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.007271826214833,88.23327513222257,183.52768516375275,263.8390698964827,320.49891675672626,282.03685054404013,281.00359808525457,213.1491741673565,334.3911906105407,282.553476773433,211.59929547917812,121.35658209238004,32.778745366160756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.74402342262842,87.94621252442607,184.44637197334248,264.41276278887125,221.9897513764388,230.48576699152449,384.4494621378736,372.9107558094269,330.6598090323907,283.07010300282576,213.09167518115632,121.81614165877716,31.688426244379468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.342395165636027,86.51133180864808,182.03487313857005,260.1076883183327,315.44722011199406,347.88183620736265,360.56879296699543,313.8398424376155,257.81118745596075,225.31950469759647,133.92854087961237,101.1497955134516,32.836244352360964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.399894151836229,87.31502064583738,183.92931342074516,263.207878017894,319.46566429794063,351.9577793795094,362.92192816915866,354.6554761756693,328.24874252082276,280.256975911061,209.18822896761023,118.19932572982302,31.114301028786464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.653271977642616,86.85546107944026,184.04431139314556,264.24069815347514,319.3506663255402,351.44072082691207,302.7031966893657,152.757945728963,127.84359177609468,283.07010300282576,193.2294501962246,103.7329266604156,26.29216800565066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.538706328446724,85.99470557925528,183.1260569067604,263.4949406256905,319.1215350271484,160.5652704792597,340.41907305106264,357.9277305106267,71.58537317284353,72.10199940223633,163.95209046341304,88.34827310462298,28.186608287825756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.079579085254126,86.10927122845116,184.33137400094208,264.70025771987224,331.92305743597706,369.2368732174772,309.9359639008649,237.25983928303555,239.03928159281028,227.9601348307607,90.18521440059789,118.88844891781643,28.64573553101836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.194144734450022,57.00440845424021,73.82437504901534,136.68416898517697,183.3556205283567,238.75265130821828,187.60362833589943,129.50846843667347,93.9740949649481,24.16816410187925,108.15343142655902,0.8611878233895045,11.940334585439118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9034462135461023,18.197780647557437,95.17941205912976,103.9624902820119,161.25396134404863,176.46655026444515,301.6699442305801,201.4384032035137,279.28122243847554,118.02726109442692,59.41547496580811,23.823602507882548,7.175700548503512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.208953007289113,49.7712089195365,73.59481142741905,148.1653763274235,259.1315025225428,288.06430066135766,133.01028639322715,246.9041053293072,49.88620689193691,280.7165354774581,200.1180881369316,76.46500518217955,27.43998611363215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.716573305310915,57.57853366983321,113.89381893608002,241.62284506297877,313.2657172220225,190.6458867260561,300.34919684079347,224.97494310359977,201.84046378371065,276.2385317251144,195.6980156939927,95.52397365312648,21.757097590311343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.103393289464217,83.29657645989087,180.427927787396,261.485502371115,318.89153908234766,352.12984401490553,365.0459320729301,118.65845297301564,206.46805136481564,192.18409268771265,147.46717435213532,91.85009106117668,23.536539900086048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.045894303264014,83.87070167548387,183.4126871913524,265.20737283876576,266.1995545931226,208.454576489552,221.894640271446,175.83535838585644,35.476874485525165,64.75423421833673,118.88801659461193,104.4795488346092,23.65153787248645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.386819984153302,35.13274521473297,110.33493431653062,122.96395976675863,60.27666278919763,30.59767479939367,55.397030779861616,79.62226154473656,103.1588014448226,102.58510855243412,113.3771927066872,101.43685812124812,22.61785309049634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.242205466074711,40.35650649486118,108.7846233051477,171.58691825510914,215.73273763752505,257.0074986187714,234.56171016367117,112.05687764010511,196.6737691665781,173.65342317268033,123.48058599615143,62.17110307137272,13.605211246017925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.411066511567905,48.737956460750894,113.09013009889073,120.32376195679896,67.39486435150093,160.16364222226733,157.2355171581021,221.0139979038534,228.13263178936128,262.57625381610086,163.95209046341304,84.21483094627605,12.22739719323562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.921890399492612,55.397030779861616,128.87684423488025,171.64484956451383,233.01183147549276,241.5078470905784,313.38071519442286,296.7328132350439,274.28702477994364,240.99122086118555,163.43546423402023,69.92092883546924,14.58096471860332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.783078222882114,85.07601876966557,189.32557165947395,276.1814650621188,336.74519045911285,372.0500003092419,320.7284803783225,307.29533376770064,340.99276594345116,243.0577257787568,200.92177697412092,94.5482201805411,19.001469484746735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.036888371893015,82.37788965030116,182.3219357463665,266.1351384356502,184.79050124413465,361.60204542578106,271.4168310251831,301.8420088659762,327.33005571123306,202.9307829054919,26.69379626264305,68.54311478268693,18.484843255353937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.0036359131074155,81.17257255611945,145.869307788256,261.6005003435155,317.4562260433652,175.49079679185974,101.551423770444,225.20450672519604,324.80442355046927,268.8907665412148,193.8035754118176,41.04562968285459,18.140281661357236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1999470759181134,80.77051197592256,178.01686127582803,266.5942656788428,327.2725567250328,362.2332373043697,375.2072566717989,366.02211786871993,333.47293612415547,268.83326755501463,192.02370077883836,97.82004219229398,16.99203123017123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4591272431925973,126.92533728970945,207.3512876716353,301.4403806089838,333.8174977181522,346.21652722357936,334.21869365194004,260.2222539675286,180.59999242279207,107.579306210966,50.058271527333,12.68695675963273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.075943172146712,75.08719112939724,165.15740755759475,246.27291345071848,176.29448562904906,268.0870777040255,240.18753202399623,345.8723979527872,309.82139825166905,256.77793499717507,183.4126871913524,92.36671729056948,15.442152541992828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2574460621183166,77.55575662716535,174.68710795467044,256.31880775398247,310.0509618732653,288.98298747094736,356.0907892146518,344.09295564301254,314.41396765320854,261.25550642631424,185.6516890675242,92.88334351996228,15.155089934196326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1999470759181134,79.04856865234807,176.46655026444515,259.07400353634256,316.8250341647764,264.7573243828679,221.70268876864233,298.4551888818229,318.3749128529548,261.9446296143076,184.8480002303349,77.38369199176925,14.58096471860332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.740819832725517,78.01488387035795,175.31873215646365,257.81118745596075,315.56221808439454,348.2259654781549,189.9571958612672,351.26865619151596,315.50471909819436,46.6714515431797,191.27751092784928,92.48128293976538,13.490645596822032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.281260266328407,77.90031822116207,176.46655026444515,207.63835027943185,255.2280563089967,192.42576135903528,281.52022431464735,254.2518705132068,257.17999557737204,263.6090739516819,184.10181037934575,89.55359019880468,11.251643720650222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5108238879247065,66.70617348671203,143.7453038844846,221.70268876864233,148.91156617841258,217.16761835330303,210.853105628189,271.4168310251831,138.75067390274816,86.10927122845116,100.690668270259,45.75276473358999,5.109195630932311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.281260266328407,69.97799549846494,155.2265112267311,191.85163614344228,258.4428116577539,109.3587485207407,40.35650649486118,90.87390526538678,230.8307609087257,213.43623677515305,97.9925391508946,58.611786128618824,5.1666946171325145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.673882591949804,75.54675069579436,129.79553104446995,164.87077727300272,236.39908378285057,264.0111345318788,161.54102395184512,48.508392839154595,56.0857216446505,165.44490248859574,120.49582659219504,12.51445980103212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5166262293928002,16.418338337782735,127.49903018209795,114.06631589468064,175.03166954866717,205.0552191324678,279.85534765406857,268.83326755501463,207.3512876716353,139.8989243339342,58.84134975021511,6.027450117317506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.411066511567905,30.884737407190165,151.09306906838418,221.30106051164995,211.48472982998223,223.88419165861396,218.77499602768165,171.58735057831365,81.97626139330877,104.99617506400202,64.12261001654352,50.919459350722505,2.812694768560299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.321087607714894,17.853219053560732,103.5033630388193,23.536539900086048,40.24194084566528,260.7393125201259,255.7446825383895,241.33578245518228,152.52838210736667,81.40213617771576,7.233199534703715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5166262293928002,52.35434006650049,148.2228753136237,189.89969687506695,249.9467960426683,214.1253599631464,299.775503948405,227.7305712091643,216.76599009631065,188.9239434024816,157.40801411670273,38.462066212686075,1.3778140527823046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5498786881784004,71.81536911764435,170.26703551173154,212.5750489517635,218.31586878448903,163.83752481421712,203.390342471889,201.093841609517,220.49737167446065,196.9033327881744,100.28860769006212,64.98379783993302,2.296068539167499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.73432054764348,62.228169734368414,159.2449554126776,193.86064207481328,236.74321305364276,263.7240719240823,198.28114684095672,262.23169222210413,20.43678252372925,12.801522408828625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.468565497768108,73.47981345501864,74.62806388620466,261.08344179091813,315.21765649039787,346.38902418218,355.57416298525897,250.57798792125695,310.395523467262,176.29448562904906,126.06414946631996,54.07671571327951,3.329753321157612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8944402821751043,73.36524780582275,172.5056050646988,254.0223068916105,301.6124452443799,271.5888956605792,347.8814038841582,331.1764352617834,299.3159443820079,139.95642332013438,139.8989243339342,60.10416583059702,1.6073776743786032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.688690864788896,71.81536911764435,169.80747594533443,250.80755154285328,307.12326913230464,338.5816994318833,260.39475092612923,172.21854245690233,108.6125586697516,160.1057109128626,165.61696712399183,70.32255709246165,1.5498786881784004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.29831056504705,171.12779101191654,254.7114300796039,313.32321620822273,215.56024067892443,267.62795046083295,22.27372381970415,6.314512725114007,91.90715772417238,92.99790916915818,28.473670895622263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.02648855329413,98.96829262348,146.55799865304488,316.94003213717684,257.69662180676477,136.85623362057305,136.2250417419844,131.23041176024796,195.353454099996,94.088660614144,48.163831245157894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.13204827111903,0.4016282569923944,269.1203301628111,252.07036762323517,28.014111329225155,93.17040612775878,182.37986705577129,157.40801411670273,166.1910923395848,124.57133744113725,5.5108238879247065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.48344936812606,190.1867594828635,276.411028683715,347.7093392487621,382.4979551927029,391.91222529417365,378.1920160757553,339.04125899828034,274.114527821343,178.07392793882372,72.73362360402955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.70400705835137,187.94775760669168,273.77039855055085,329.91361918140154,362.4057342629703,370.327624662463,354.36841356787284,317.9157856097622,258.6723752793502,171.75941521370976,68.83017739048344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.36524780582275,175.54829577805995,265.8485081510582,313.6102788160193,343.92045868441187,306.090016673519,291.6811165903118,221.8176867410427,177.44273606023506,139.15273448294508,60.50622641079392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.54311478268693,167.97053464935954,257.1224965911718,317.85828662356204,338.86919436288423,346.7910847623769,331.1189362755832,294.5513103450723,236.1690878380498,153.3895699307562,59.070913371811415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.50986232390134,167.97053464935954,250.5784202444615,307.29576609090526,336.9743217575047,345.3557717233944,150.17481458199902,264.8148233690681,156.3743293347126,152.4133841349663,54.019216727079304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.13204827111903,113.09013009889073,249.7168000978675,306.31958029511526,228.8788216403504,281.06066474825025,241.62284506297877,268.20164335322147,124.05471121174445,124.62883642733745,53.674655133082595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.19275084722214,180.08336619339923,265.4464475708613,325.14898514446594,357.8702315244265,366.3091804765164,364.35724120814115,325.3785487660623,260.911377155522,165.5594681377916,61.71154350497562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.06337692518716,185.59419008132397,272.1630208761722,332.0376230851729,364.5297381667417,371.8200043644411,355.51666399905884,317.34166039416925,255.51511891679323,165.73196509639223,45.867762705990394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.30774881962255,179.56673996400647,264.41319511207575,330.08568381679765,363.49648570795614,370.9588165410516,352.416906622702,313.66777780221946,248.79854561148227,158.0392059952914,54.82290556426861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.18374491585114,106.83311635997693,269.8090210276,329.56905758740487,376.7571353599773,386.3439024200487,369.58143481147386,331.1764352617834,263.2649446808897,163.55002988321613,58.03766091302582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.47981345501864,183.06855792056015,269.86652001380025,326.8138618050447,359.305544563409,366.194182504116,349.48921388174136,310.79715172425443,246.6745417077109,157.1780181719019,54.47834397027191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.93963764182517,104.8236781054014,138.98066984754897,244.7801014255358,273.6558329013549,227.78763787216005,221.2435615254497,229.1083852619467,183.18312356975608,117.28107124343784,38.462066212686075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.826541477376026,65.95955131251841,250.57798792125695,150.2318812449947,357.4111042812339,253.6206786346181,230.77282959932097,312.5765940340291,243.68934998054996,147.8208147334268,47.876768637361394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.07524622853278,95.00734742373368,119.29007717480884,157.9817070090912,106.31649013058411,105.3978033209944,142.8266170748949,122.90689310376294,119.51964079640514,40.98813069665439,21.35503701011444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.49384918672494,32.14755348757206,72.79112259022975,170.20953652553132,211.5417964929779,268.48870596101796,291.79568223950764,222.3918119566357,189.32557165947395,99.14035725887608,34.78818362073627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.5807000981939,88.80740034781559,170.95572637652043,230.94532655792156,178.87761677601307,243.4597863589537,234.44671219127076,148.5674369076204,131.05834712485188,78.87607169374745,24.85685496666815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.458165679169234,165.21490654379494,249.77473140727216,306.60664290291174,337.7209439316983,65.72998769092213,98.8532946510796,297.7085667076293,227.67307222296415,139.6693607123379,41.44725793984698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.97479190856203,166.36315697498094,251.61124038004263,307.3532650771054,338.1800711748909,344.3225192646088,328.01917889922646,221.30106051164995,223.59712905081744,132.66572479923047,38.175003604889575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.15802890368981,145.98387343745188,194.8943268568034,177.61480069563115,221.87475340403844,151.3801316761807,200.6347143663244,148.1078773412233,109.30124953454052,88.23327513222257,39.49531867147167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.701765032471824,48.2788292175583,96.4426604627162,271.8184592821755,350.86659561131904,355.8612255930555,338.2946368240868,298.51225554481863,231.1173911933177,140.0139223063346,39.438252008475985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5831311469640004,79.90932415253305,152.7004467427628,316.5379715569799,277.7888427364974,279.1091578030794,337.66344494549804,293.6326235354826,225.95069657618515,134.21560348740886,36.33806230891467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.10416583059702,165.50196915159142,252.35786255423625,310.4525901302577,338.1800711748909,340.7061356588591,329.5115586012046,280.9460990990543,211.0826692497853,123.02145875295886,31.171367691782155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.66928511481902,161.94308453204204,246.2154144645183,303.4493865403548,334.6782532183372,340.7061356588591,324.45986195647254,283.35716561062225,216.13436589451743,125.66208888612304,31.917989865975763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.88941048183981,158.7853958462805,251.15211313685,313.2657172220225,346.8481514253726,353.4501590814876,336.5151945143121,158.7853958462805,225.95069657618515,127.38446453290206,31.860490879775565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.487782224847415,159.5320180204741,251.8987353110436,315.16015750419757,335.2523784339302,341.222761888252,258.8444399147463,193.631078453217,189.32557165947395,96.385161476516,25.37348119606095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.2788292175583,146.67299662544528,244.66553577633988,287.8918037027571,286.22735936538277,281.00359808525457,323.9432357270797,208.44203911662112,213.60873373375364,81.28713820531536,24.053166129478846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.113604085172526,177.15567345243855,271.8759582683757,336.68769147291266,357.9277305106267,363.8981139649485,287.2031128379682,302.58819871696534,231.1173911933177,135.36385391859488,32.20505247377226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.723845131525746,25.60304481765725,152.52838210736667,150.17481458199902,215.78980430052073,352.41647429949745,331.3489322203841,289.3846157279398,221.12856355304933,127.26946656050164,29.277359732811565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.37278425244701,163.26339959862412,204.0219666736822,282.43847880103255,315.79178170599084,297.2490071412322,214.52698822013883,101.9534843506409,117.68269950043022,26.00510539785415,7.233199534703715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.6023478740433,164.69828031440213,254.19480385021112,312.2324647632369,344.3225192646088,350.4074683681265,333.01337655775836,290.87742775312245,222.56387659203185,128.87684423488025,29.162361760411155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.70253757360462,172.27604144310254,262.0591952635035,329.626556573605,359.8221707928018,364.9309341005296,346.9056504115728,296.4457506272474,215.21611140813224,120.89745484918744,25.660543803857447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.71734584644372,166.1910923395848,255.97424615998585,325.14898514446594,359.47760919880506,365.73505526092345,345.1262081017981,299.94756858380106,227.38600961516764,126.17871511551584,27.95704466622946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.678987989803957,54.65084092887251,254.2523028364113,317.3987270571649,350.6370319897228,356.4924174716442,337.4338813239018,292.14024383350437,214.52698822013883,120.55289325519072,25.14391757446465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.641402674297,159.47451903427392,245.8133538843214,311.4287759260476,332.0951220713731,111.42568576151643,325.6656113738588,274.40202275234407,138.80817288894838,111.7698150323086,20.723845131525746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.40283312132971,157.12095150890624,246.38747909991437,309.1902063730803,342.0264507254413,347.7093392487621,327.5025526698337,284.61998169100417,205.22728376786392,114.41044516547282,22.27372381970415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.876768637361394,153.3895699307562,241.7949096983749,303.793515811147,217.85674154129643,172.39103941550297,253.10405240522533,176.12242099365295,198.9698377057456,79.62226154473656,11.079579085254126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.6714515431797,152.06925486417413,192.13869875123876,309.82139825166905,341.91145275304086,348.398030113551,328.1912435346226,283.5867292322186,213.20667315355675,116.76444501404504,21.58460063171074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.92335988423935,91.0464022239874,156.94845455030563,192.31076338663487,241.39284911817796,286.28485835158295,261.485502371115,222.21931499803512,155.8577031053198,45.867762705990394,5.33875925252861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2147553487572065,36.33806230891467,50.058271527333,95.00734742373368,109.53124547934132,109.41624750694092,109.64581112853722,77.55575662716535,51.436085580115304,27.49748509983235,21.58460063171074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.1822754311044,169.80747594533443,275.20571158953334,344.3225192646088,382.8420844634951,390.7639748629877,368.5477500294837,315.96384634138695,235.53789595946105,125.66208888612304,23.249477292289544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.7802148509075,171.52985159211343,274.5740873877402,343.4042647782236,380.54558360112304,387.37715487883435,364.41474019434133,312.17496577703673,232.78226785389649,123.07895773915904,21.814164253307037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.6714515431797,156.3743293347126,252.4724282034321,315.90634735518665,347.6518402625619,354.13884994627654,337.0318207437049,288.1217996475579,214.23992561234235,109.81830808713782,15.958778771385628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.314512725114007,137.25829420076997,57.00440845424021,306.54914391671156,340.4761397140584,349.77627648953785,335.7115056771228,287.43310878276895,210.45104504799212,108.38299504815532,16.475405000778427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70106808885788,144.9506209786663,234.21758089287897,301.4403806089838,341.4523255098483,345.75783230359133,324.86192253666945,276.12396607591853,202.35709001310343,103.6183610112197,14.007271826214833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.806627806682776,140.07098896933027,228.0747004799566,286.6289876223751,318.6049087977556,323.02454891749005,305.28632783632975,262.2891912083043,192.9998865746283,101.0347975410512,13.203582989025533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.404567226485874,138.69360723975248,226.35232483317756,294.321746723476,327.15799107583695,333.9895623535483,137.31579318697018,95.52397365312648,192.19619773743895,95.98310089631909,7.749825764096515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.92162577908318,147.0746248824377,243.3452207097578,308.9602104282795,333.4154371379553,339.3283216060768,319.0636037177437,274.05746115834734,200.0605891507314,102.8146721740304,12.74402342262842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.32905637754368,135.19178928319874,227.78763787216005,198.1661488685563,216.53642647471435,340.30407507866227,213.20667315355675,285.9402967575863,201.4959021897139,103.6754276742154,13.031086030424923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.82143607952187,139.7843586847383,239.44134217300711,198.0515832193604,347.76727055816673,250.9800485014539,255.457619930593,290.59036514532596,146.1563703960525,106.0864941857833,11.883267922443428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.323254036075575,148.6820025568163,243.115224764957,305.6879560933221,340.2470084156666,346.67608678997647,327.15799107583695,280.9460990990543,207.4662856440357,106.4885547659802,13.26064965202122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.18444185946508,151.32263268998048,244.2059762099428,306.31958029511526,339.27082261987664,345.4132707095946,324.05823369948007,276.46852766991526,177.84436431722747,92.25171931816908,11.481207342246522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.887940997093075,145.2376835864628,237.8914634848288,297.9960616386303,331.23393424798365,336.97475408070915,318.43241183915507,272.67964710556504,200.0030901645312,101.7814197152448,10.620019518857015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.32905637754368,138.80817288894838,231.69151640891067,294.7233749804684,328.30624150702295,334.2766249613448,242.1394712923716,132.72322378543066,132.78072277163085,92.8258445337621,7.34819750710412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.868027326399824,109.99037272253392,177.84436431722747,230.8307609087257,213.8953640183456,205.9159746326528,195.58301772159228,149.19862878620907,110.67906358732282,36.050999701118165,0.0574989862002028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.64573553101836,57.63603265603342,144.2044311276772,229.0508862757464,315.27515547659806,222.50637760583163,223.3100664430209,258.9594378871467,111.1386231537199,93.57203438475118,7.520262142500217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1572563625570034,17.16452818877184,38.97912476528339,94.49072119434088,99.5999168252732,126.17871511551584,173.53885752348447,116.82151167704076,82.95201486589416,6.429510697514413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.382919450636457,128.13065438389114,57.86559627762972,141.33423737291668,134.50266609520537,78.35944546435465,70.60961970025814,51.1490229723188,37.08425215990377,96.49972712571189,5.281260266328407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.940334585439118,66.99280377130403,125.66208888612304,171.93147984910584,142.8266170748949,92.8258445337621,88.34827310462298,64.12261001654352,25.89010742545375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.464232641046753,127.44196351910226,224.4008178880067,128.53271496408806,333.01380888096287,217.62717791970013,142.25249185930187,97.0163533551047,195.69758337078815,4.535070415339309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.66998205843296,128.58978162708377,223.99875730780985,290.7628621039266,326.0672396308512,334.3336916243404,314.47146663940873,267.0538252452399,194.37726830420607,93.05540815535838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.24367495082145,129.50846843667347,227.328942952172,290.7049307945219,324.9764881858653,293.8051204940832,203.4478414580892,240.99122086118555,166.07609436718442,80.88550994832296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.89010742545375,22.27372381970415,50.4598997843254,123.99764454874877,150.17481458199902,190.0721938336676,218.43043443368492,211.8288591007744,98.0496058138903,16.418338337782735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.42154192768564,120.49582659219504,212.4029843163674,274.74615202313623,308.0415236186898,325.5506134014583,308.61564883428287,261.8296316419072,187.2590667419028,88.92239832021599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.086418588264447,125.89165250771931,219.23455559407876,290.41786818672534,327.84711426383035,335.8835703125188,315.96384634138695,269.75195436460433,189.7276322396709,93.28497177695468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.16816410187925,121.64364470017657,213.89579634155012,276.697658968307,321.1305409585194,329.2819949796084,310.8546507104546,265.0443869906644,186.39787891851324,90.81683860239109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.56078642750065,126.98240395270516,230.42870032852875,302.2440694461731,341.7393881176448,350.8670279345236,330.83187366778674,283.4146645968225,205.973473618853,100.5181713116584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.15335582904016,130.82878350325555,228.30426410155283,294.4367446958764,329.91361918140154,338.23757016109107,319.00653705474804,272.6221481193648,198.4532114763528,98.5091653802874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.16816410187925,125.66208888612304,221.53062413324625,285.99779574378647,320.2118541489297,326.98592644044083,252.874488783629,185.76668703992456,190.12926049666328,91.79259207497648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6981291193644066,30.19561421919676,105.6848659287909,206.43303318525017,200.40515074472808,233.24139509708905,128.30271901928725,71.41330853744745,53.15802890368981,28.473670895622263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.188342392981927,7.8073247502967185,33.86949681114656,49.5991442841404,68.54311478268693,59.70253757360462,69.34680361987624,58.66928511481902,56.02865498165481,91.6205274395804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.275890248064824,105.6848659287909,204.82522318766704,281.23316170685086,308.44358419888675,314.126905045412,294.89587193906897,247.994856774293,177.04067548003812,83.29657645989087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.305506793743009,87.25752165963716,170.66866376872397,267.3983868392366,301.0378877055824,241.0487198473858,150.5764428389914,146.78756227464118,183.52768516375275,88.06121049682648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7461898509890988,26.521731627246957,123.82514759014816,184.38844066393773,250.003862705664,244.26347519614296,227.44350860136785,175.66286142725585,101.7239207290446,71.12624592965093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.60304481765725,197.24746205896656,265.3889485846611,302.7027643661612,311.02671534585073,294.7233749804684,95.6960382885226,184.67550327173427,86.91296006564048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.399894151836229,101.89598536444068,192.770322953032,263.8965688826829,301.0958190149871,309.9359639008649,230.19913670693248,170.09453855313092,179.62423895020666,83.46864109528696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.109195630932311,46.21189197678258,81.63169979931206,142.65455243949876,216.65142444711472,231.17489017951783,223.02343615842892,179.73880459940253,141.39130403591238,59.645038587404414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.970383454321816,88.52033774001906,128.93434322108044,219.4066202294748,286.97354921637185,231.57651843651024,244.2059762099428,174.85917259006655,128.36021800548744,38.806627806682776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.634827791696109,94.088660614144,183.24062255595624,253.9077412424146,138.29154665955556,128.76227858568438,209.41822491241103,237.94853014782444,167.33934277077083,76.92413242537215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.429510697514413,91.10346888698308,179.39467532861036,15.327586892796935,90.87390526538678,184.27430733794637,284.04628879861565,83.87070167548387,5.1666946171325145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.50552946717998,182.78149531276367,253.50568066221769,291.738615576512,302.5306997307651,287.60517341816507,244.3209741823432,171.3573546335128,83.18157848749047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.85009106117668,181.40368125998137,250.86548285225803,289.21255109254366,301.0958190149871,283.4146645968225,140.41555056332697,54.3062793348758,30.54017581319346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.77337534789718,90.35727903599395,181.05911966598464,288.4088622553544,308.61564883428287,208.2124754950248,183.47018617755256,138.98066984754897,86.39633383624768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.7962279880839,197.18996307276635,112.51600488329773,206.66259680684644,191.9091351296425,173.42385955108404,253.27654936382592,181.63324488157767,89.32402657720839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.8294804468695,204.3660959444744,281.11816373445043,327.33048803443756,342.1980830376329,326.3543022386477,282.553476773433,207.63835027943185,103.56086202501947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.58510855243412,202.7016516071001,273.31127130735825,266.8813282866393,243.51728534515385,237.8914634848288,261.7725649789115,188.75144644388095,93.68703235715158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.71587636169697,96.49972712571189,181.80574184017823,159.3595210618735,24.397727723475548,59.18591134421182,30.023549583800666,32.49211508156877,27.842046693829055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.707135050735404,22.388289468900044,69.74843187686864,98.22210277249089,45.5232011119937,61.48197988337932,95.52397365312648,69.74843187686864,39.49531867147167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.4274198666726,202.0125284191067,274.9761479679371,315.21765649039787,327.78961527763016,322.5654216742974,268.83326755501463,199.084835678146,102.3551126076333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.9107936372798,199.8310255291351,271.1872674035869,310.2809578180661,322.9099832682941,309.5343356438725,267.9720797316251,199.14233466434615,103.7904256466158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.53878192596558,199.7735265429349,277.15721853470416,322.56585399750196,336.1706329203153,321.53216921551183,277.0422205623037,198.68277509794908,102.2405469584374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.82004219229398,199.9460235015355,270.84270580959014,309.9363962240694,322.68041964669777,307.8694589832937,266.76676263744343,198.8552720565497,103.1588014448226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.69820471688325,176.81111185844182,245.8133538843214,283.98835748921096,295.2975001960614,281.23316170685086,180.65749140899223,178.53348750522085,89.55359019880468,6.027450117317506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.85762750780094,170.72616275492416,240.5895926041932,282.72554140882903,295.87162541165435,282.72554140882903,244.26347519614296,72.56155896863345,88.52033774001906,4.994197658531905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.19275084722214,54.019216727079304,55.16746715826531,40.873132724253985,99.0832905958804,92.4242162767697,114.12338255767632,76.35043953298364,89.32402657720839,6.027450117317506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.504756926047186,72.56155896863345,72.67612461782934,72.67612461782934,77.84281923496185,63.89304639494722,54.24878034867561,57.17647308963631,18.02571601216134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.9350401646944,209.2457279538104,287.0881148655677,334.16162698894436,349.43171489554106,335.1373804615298,292.14024383350437,219.17705660787857,115.67369356905922,17.279093837967732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.7802148509075,155.4560748483274,215.90480227292113,273.54040260575005,293.51805788628667,315.16015750419757,269.86652001380025,198.28114684095672,47.24514443556819,1.148250431186006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.611013587486019,4.879632009336014,91.96465671037258,88.46283875381887,164.8703449497982,51.5506512293112,83.75570370308347,99.65698348826888,41.56225591224739,0.688690864788896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.779442309774699,44.77701126100459,129.73803205826977,111.82731401850882,148.9694974878173,171.01322536272065,69.40430260607644,54.76540657806841,6.1999470759181134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.892273853814428,60.16166481679721,43.11213460042578,100.80523391945488,85.47764702665796,82.89451587969396,109.07168591294422,64.69673523213652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.15335582904016,98.9107936372798,140.58761519872306,185.07756385193116,304.82720059313715,292.19731049650005,264.12613250427927,194.2627026550102,105.05324172699773,16.590402973178833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.97332242381529,145.5822451804595,255.11349065980085,248.51148300368575,128.8193452486801,135.76591449879177,139.03773651054468,39.61031664387208,44.030389086810985,2.1240039037714036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2390018761718093,23.99566714327864,18.25527963375764,46.38438893538319,84.38689558167216,74.51306591380423,99.08285827267588,45.178639517996984,56.487782224847415,3.673882591949804,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_675_shape npts=8760 interval=1 useactual=yes mult=[212.398,130.514,131.564,131.712,145.644,157.287,195.862,170.119,159.276,115.868,88.76,0.0,109.238,38.93,0.0,0.0,79.94200000000001,197.033,220.51,216.161,204.794,189.586,165.212,151.738,145.562,146.409,146.955,147.761,190.253,208.314,293.412,293.412,293.412,293.412,291.452,293.412,90.157,266.963,0.0,91.479,250.991,293.412,293.412,293.412,293.412,263.63,190.683,176.81,168.426,166.708,166.078,165.686,209.864,227.436,293.412,293.412,249.993,92.987,0.0,215.91,68.082,89.66,146.939,185.486,293.412,293.412,293.412,292.827,249.535,227.29099999999997,180.564,164.792,152.095,151.138,150.118,150.067,192.545,204.731,293.412,293.412,172.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.421,293.412,293.412,293.412,266.648,241.485,193.679,177.572,164.16,161.844,160.62400000000002,157.549,195.017,211.763,293.412,293.412,84.44,0.0,0.0,0.0,0.0,0.0,0.0,31.916,177.757,293.412,293.412,293.412,266.611,239.221,186.488,166.103,146.806,144.585,143.148,141.511,183.774,198.874,293.412,293.412,201.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.839,293.412,293.412,293.412,291.686,241.658,173.714,155.51299999999998,142.59,142.647,142.557,142.094,155.662,167.709,206.62100000000004,225.41,34.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.029,235.254,263.267,257.495,220.601,204.254,173.914,155.344,136.317,134.336,133.053,132.702,147.219,160.076,200.1,58.349,0.0,0.0,19.653,0.0,0.0,0.0,0.0,70.59,162.754,250.279,259.043,238.624,219.198,199.466,168.36700000000002,150.761,141.488,142.148,143.89,146.195,187.917,201.113,293.412,293.412,187.943,0.0,169.32900000000004,0.0,52.299,276.815,242.926,272.34,293.412,293.412,293.412,293.412,293.411,293.411,293.41200000000003,210.765,158.62,153.605,149.58199999999997,147.867,190.403,207.086,293.412,293.412,293.412,224.828,127.399,0.0,121.363,38.168,33.27,113.104,282.734,293.412,293.412,293.412,286.055,248.648,189.224,169.37,153.662,148.203,144.553,141.715,179.785,195.192,293.412,293.412,153.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.393,293.412,293.412,293.412,263.18,228.79,176.77599999999998,157.399,142.79,141.195,139.128,138.042,178.925,198.033,293.412,293.412,145.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.924,293.412,293.412,293.412,258.181,240.165,193.682,175.927,164.071,165.67899999999997,164.456,167.35600000000002,207.417,224.328,293.412,293.412,41.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.09799999999998,293.412,292.306,285.107,239.465,213.895,165.248,149.035,135.943,134.265,133.424,133.052,147.205,160.183,198.604,158.468,0.0,0.0,0.0,0.0,0.0,0.0,29.832,58.805,148.204,260.65,291.119,280.619,238.589,215.283,183.227,164.858,141.833,137.512,135.311,133.503,145.836,157.131,194.896,170.173,13.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.762000000000001,233.511,293.412,277.357,256.796,234.779,198.95699999999997,173.585,151.422,145.136,141.755,140.024,151.94,165.755,130.791,18.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.77900000000001,180.549,265.608,284.302,268.439,249.595,224.149,179.664,154.538,142.363,139.684,138.12,138.538,180.714,199.981,293.412,249.884,46.433,0.0,0.0,0.0,0.0,0.0,0.0,1.26,131.442,293.412,293.412,293.412,277.534,248.502,193.686,171.342,154.043,149.375,145.073,143.137,183.429,199.801,293.412,293.412,77.23900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.467,293.412,293.412,293.412,272.021,241.76599999999996,191.706,174.061,155.912,151.951,150.382,146.604,183.817,201.815,293.412,293.412,75.087,0.0,0.0,0.0,0.0,0.0,0.0,12.459,127.251,293.412,293.412,293.412,282.414,251.559,195.957,173.315,151.26,145.403,142.416,140.359,181.445,194.646,293.412,293.412,99.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.91399999999996,293.412,293.412,293.412,293.412,274.105,221.31,198.419,174.826,164.45,159.5,156.392,165.29700000000005,177.31,219.624,249.362,211.887,199.339,128.207,219.321,0.0,197.482,179.292,253.452,250.204,268.977,293.412,293.412,266.399,252.106,223.698,202.292,180.162,176.609,171.348,168.477,180.175,193.225,237.387,212.121,189.82100000000003,50.884,0.0,0.0,0.0,0.0,3.427,0.0,107.933,247.209,293.412,293.412,293.411,268.477,224.929,199.508,183.032,174.91,171.179,168.016,203.886,218.521,293.412,293.412,293.412,293.412,293.412,75.614,0.0,0.0,0.0,7.994,150.97000000000003,293.412,293.412,293.412,289.33,258.891,204.777,182.667,160.865,150.006,143.804,141.827,183.665,196.623,293.412,293.412,146.098,0.0,0.0,0.0,0.0,0.0,0.0,20.563,132.849,293.412,293.412,293.412,293.412,293.411,251.622,207.128,186.871,181.059,177.488,173.29,206.622,210.482,293.412,293.412,212.80999999999997,15.712999999999996,0.0,0.0,0.0,0.0,0.0,0.0,180.093,293.412,293.412,293.412,293.412,293.412,239.193,194.608,176.097,169.91,165.535,161.74599999999998,201.73,216.147,293.412,293.412,285.494,154.522,114.898,0.0,0.0,0.0,0.0,102.888,275.79,293.412,293.412,293.412,293.412,293.411,293.411,215.309,180.936,176.778,171.36299999999997,167.62,209.155,224.516,293.412,293.412,241.86600000000004,53.881,75.63900000000001,0.0,0.0,0.0,293.412,45.438,186.411,293.412,293.412,293.412,291.295,255.461,200.734,180.045,162.05399999999997,158.901,156.735,154.374,170.411,189.727,234.646,252.564,190.69599999999997,207.848,184.513,154.62,180.768,235.45,241.118,273.417,288.712,293.412,293.412,291.012,242.886,219.389,185.85,166.54,146.788,143.608,143.001,145.593,158.807,170.312,208.573,181.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.526,256.131,246.449,236.43,221.289,193.732,170.943,160.727,158.324,152.603,153.959,195.098,211.246,293.412,253.203,7.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.351,291.781,293.412,293.412,268.175,241.474,191.588,178.612,166.685,165.527,167.046,168.222,210.691,224.999,293.412,293.412,293.412,201.771,61.346,61.792,0.0,0.0,41.142,152.072,267.817,293.412,293.412,293.222,252.361,232.026,189.553,175.801,91.746,87.11,84.20499999999998,80.73699999999998,118.18899999999998,130.932,225.48,228.947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.76499999999999,228.658,270.323,252.33,200.93700000000004,169.59400000000002,117.906,99.434,82.994,80.703,79.176,77.761,117.623,132.994,212.26099999999997,109.284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.515,214.679,284.867,273.268,216.652,183.112,133.322,117.235,102.588,100.579,99.165,98.149,139.66,152.991,252.815,286.692,0.0,9.353,0.0,0.0,0.0,0.0,0.0,256.779,293.412,283.317,283.358,263.44,203.792,163.813,108.364,87.892,73.752,70.236,67.601,66.852,80.438,92.956,131.892,60.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.783,197.652,189.743,152.65199999999996,137.11,109.565,94.465,77.158,75.079,71.816,65.894,77.65500000000002,51.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.376,178.43399999999997,170.85800000000003,160.345,143.678,114.711,98.668,90.431,89.833,88.64999999999999,87.208,126.291,139.564,237.963,272.253,198.466,192.033,239.456,190.93100000000004,79.41,0.0,0.0,55.266,275.444,293.412,260.751,260.291,213.267,185.999,134.545,112.506,94.73,94.892,92.086,89.202,128.998,135.226,230.512,268.91,293.412,293.412,283.181,77.008,8.287,237.383,153.856,291.141,293.412,229.15,285.097,269.09,219.139,178.9,115.861,96.626,79.219,74.495,70.968,70.06,111.116,123.412,222.391,259.065,251.46,229.409,0.0,0.0,0.0,0.0,0.0,0.0,22.499,205.795,259.095,236.841,186.112,157.115,107.507,90.547,76.31400000000001,74.159,74.123,73.087,114.232,128.777,223.039,255.439,249.395,177.47,0.0,0.0,28.684,58.26,27.456,116.062,293.412,191.562,243.591,227.849,178.325,150.647,102.002,86.441,74.236,73.804,73.631,74.85,116.361,131.837,224.37499999999997,236.609,64.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.445,249.844,243.169,195.705,169.776,120.37,102.653,87.354,84.76299999999999,82.033,81.726,93.413,107.259,13.737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.822,208.901,207.134,171.09,155.052,127.583,110.712,96.186,97.216,96.88299999999998,91.91,104.781,92.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.749,148.084,137.661,122.784,95.872,81.307,78.72,88.738,83.454,77.198,118.256,138.883,166.174,80.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.379,237.399,224.048,176.689,150.901,102.673,84.42399999999999,69.8,67.735,65.794,64.45,105.156,120.639,217.62,139.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.101,251.897,274.64,258.826,203.453,169.694,114.052,96.013,81.697,80.159,77.912,75.841,116.77,134.709,215.05,104.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.460000000000004,185.681,257.657,243.766,191.76,161.155,108.28,88.976,72.526,71.312,70.682,69.852,110.858,124.445,223.508,260.49,273.779,293.412,206.424,165.502,129.546,84.525,186.117,218.934,229.757,264.694,249.982,242.2,191.195,164.449,116.445,97.18,80.075,76.90600000000002,75.445,74.70200000000001,115.476,128.669,222.028,266.118,265.752,22.529,0.0,0.0,0.0,0.0,0.0,0.0,154.52,259.921,259.644,248.607,199.058,171.085,118.354,97.591,80.49700000000001,77.727,77.62,76.116,88.567,102.47,137.149,33.441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.929,240.882,230.407,186.447,165.632,132.433,113.084,90.851,87.252,85.80499999999999,84.117,96.819,91.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.196,222.767,214.57,197.178,175.484,140.885,119.344,99.534,96.405,92.497,90.189,103.703,114.986,57.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.183,222.413,220.665,206.314,184.499,149.99000000000004,129.274,116.069,111.586,106.306,101.661,139.894,152.366,251.052,283.926,288.733,102.449,161.03100000000003,3.618,0.0,0.0,0.0,191.185,293.412,293.412,293.412,293.41200000000003,293.411,293.411,188.103,128.744,111.452,111.374,109.581,107.344,148.175,163.591,261.122,293.412,293.412,293.412,293.412,282.558,226.661,7.563,0.0,131.488,293.412,228.611,293.412,288.483,239.841,212.12000000000003,156.306,134.946,119.788,118.838,117.562,115.135,154.722,168.384,263.165,267.297,81.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.211,293.412,293.412,245.719,213.803,153.799,129.037,108.884,101.145,95.805,93.348,134.665,152.874,227.477,92.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.94,215.631,293.412,291.838,243.966,214.417,158.746,136.553,116.74,114.115,110.903,109.276,125.492,140.333,86.94,16.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.964,222.575,214.144,164.671,141.266,109.809,92.963,77.232,77.384,79.269,78.732,92.111,47.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.731,71.039,159.637,160.697,154.327,139.546,110.843,94.009,86.057,85.769,86.971,87.533,127.42,139.36,229.544,121.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.80400000000002,268.23,268.78,269.199,223.89,196.9,143.125,125.218,105.72700000000002,101.127,99.98,96.573,134.521,145.105,231.609,275.987,196.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.461,283.93,293.412,272.928,208.391,169.229,111.572,89.153,45.898,42.88,41.42,41.277,82.56199999999998,97.602,79.762,12.173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.991,229.37,218.379,166.047,135.214,83.403,67.509,55.202,54.167,54.718,56.636,97.81999999999998,111.974,90.114,20.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.896,235.299,230.345,180.176,151.04,100.564,82.269,66.218,63.50399999999999,63.432,63.745,102.843,114.988,121.311,36.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.497,6.264,171.655,269.473,262.39,209.80699999999996,179.515,124.78,107.147,94.003,91.061,87.534,83.452,93.047,105.47,131.321,0.0,7.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.458,240.409,239.977,198.819,177.611,143.317,121.33,96.423,90.114,88.01499999999999,88.307,101.871,31.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.275,203.825,188.506,165.67,129.919,105.815,87.505,83.53299999999999,82.17400000000002,76.124,115.015,130.799,112.91,37.86099999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.861,234.17099999999996,248.398,199.252,169.202,115.261,92.699,72.361,68.307,66.927,66.47,108.041,122.888,102.372,21.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.20799999999998,234.451,247.711,198.45200000000003,164.487,104.18,76.297,55.95499999999999,52.393,49.361,47.619,88.164,102.155,83.664,14.005000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.174,234.12,242.398,193.97000000000003,162.269,104.704,82.43300000000002,63.185,57.696,55.002,55.534,97.971,112.94,95.68399999999998,17.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.522,242.181,251.318,201.186,169.71099999999998,112.467,90.784,72.591,71.218,68.66,65.709,106.127,122.213,129.567,38.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.265,88.278,192.748,202.814,153.634,128.26,79.827,63.787,52.652,52.82,56.798,59.89000000000001,68.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.129,193.922,154.609,136.607,100.477,69.578,41.506,38.692,36.709,50.043000000000006,11.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.904,163.082,142.241,107.839,85.152,68.556,71.117,67.187,61.469,98.278,116.703,218.709,275.646,245.95300000000003,130.241,86.824,104.172,0.0,0.0,0.0,0.0,0.0,0.0,87.52,278.654,246.838,211.885,154.815,131.262,109.339,101.753,97.618,95.027,134.598,147.584,247.585,208.265,74.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.112,225.508,195.862,158.242,98.885,76.411,61.993,59.085,59.211,60.86,101.525,114.192,209.933,158.146,18.077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.423,151.15500000000003,125.647,78.328,65.55,53.737,55.594,56.682,59.763,99.092,115.248,209.69,160.09,21.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.343,185.70300000000003,161.442,135.454,86.155,69.78,56.751,51.775,48.584,50.566,93.502,109.518,209.808,267.314,267.802,240.375,202.962,132.439,201.026,250.682,110.301,37.519,293.412,118.932,99.714,191.445,157.101,132.399,85.711,70.842,58.71,57.568,56.674,56.251000000000005,70.808,83.902,104.782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.595,122.344,183.297,155.24,135.385,103.365,82.529,63.458,54.749,51.942,50.215,67.656,85.144,67.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.434,113.124,97.908,70.504,54.931,43.138,46.505,46.53,47.239,88.90300000000002,102.87,200.051,250.277,45.391,1.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.817,34.549,173.48399999999998,152.963,124.682,75.147,59.881,48.046,48.019,48.45,49.35399999999999,91.077,104.94400000000002,202.856,126.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.97,176.634,144.455,93.174,76.077,61.366,60.333,59.504,57.392,100.532,115.286,212.071,143.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.832,187.73,155.617,104.984,87.873,72.288,69.37,67.799,65.317,104.29,117.214,215.57,151.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.841,194.874,162.157,107.984,85.144,64.113,57.808,53.794,50.094,89.89,102.858,205.124,149.659,1.648,0.0,0.0,0.0,0.0,0.0,0.0,31.767,41.194,66.869,90.241,221.738,198.547,166.848,111.939,90.267,70.475,64.407,61.837,59.797,72.134,84.403,125.503,154.184,133.427,169.728,24.9,0.0,0.0,0.0,0.0,0.0,0.0,61.391000000000005,133.141,212.303,188.79099999999997,164.102,127.422,94.455,77.259,73.231,68.098,61.265,70.858,79.975,119.297,101.81199999999998,111.051,99.51600000000002,48.366,18.576,23.174,24.83,96.843,94.387,105.142,137.949,150.676,179.00800000000004,176.892,153.296,116.769,87.193,64.639,60.591,55.814,52.941,91.137,102.801,202.143,253.917,291.213,293.412,293.412,293.412,293.412,293.412,293.412,293.412,293.412,290.808,222.415,270.922,236.767,203.565,148.64,121.126,94.56199999999998,83.83799999999998,77.48,71.551,111.106,121.765,219.325,267.685,163.696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.316,30.731,223.013,220.084,190.757,133.937,104.991,82.267,76.30200000000002,70.595,67.121,106.627,119.55500000000002,219.232,270.911,163.62599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.591,94.07,240.498,229.323,196.251,140.374,115.445,92.86,86.564,80.933,75.298,113.678,126.985,229.315,169.188,4.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.859,78.434,215.55,201.603,172.692,121.913,103.489,86.211,82.176,76.996,73.35799999999999,113.114,127.276,227.955,167.76899999999998,9.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.33400000000002,170.474,149.04600000000002,236.297,215.151,182.97,125.462,99.795,79.215,127.994,123.603,118.949,129.576,140.554,178.585,149.85399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.173,213.518,283.499,281.952,250.659,212.72,191.223,170.397,161.033,157.095,154.883,168.067,180.663,151.03800000000004,23.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.778,165.316,271.36,281.913,248.952,208.98,186.306,165.563,164.859,161.616,158.149,192.99000000000004,203.182,293.412,293.412,293.412,283.728,199.96,119.677,0.0,0.0,0.0,0.0,0.0,151.749,250.598,293.412,293.412,271.106,210.612,185.49299999999997,166.951,162.499,153.123,146.516,184.851,199.03,293.412,292.959,52.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.547,293.412,293.412,266.161,210.446,187.164,169.05,166.189,163.69,160.812,197.832,210.944,293.412,281.621,56.21399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.894,268.095,276.639,246.607,191.199,165.104,137.454,120.473,115.44,107.286,141.56,155.035,254.671,157.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.782,0.0,212.19,220.026,188.304,135.764,117.328,102.813,99.41400000000002,98.114,98.132,140.439,157.001,262.372,237.30899999999997,18.659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.646,244.42400000000004,250.104,221.078,168.47199999999998,144.576,119.969,113.599,110.149,108.001,121.878,134.824,173.10800000000003,33.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.977,221.743,249.789,242.901,219.43,182.015,152.46,126.291,113.824,112.74,115.646,131.266,141.686,179.885,18.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.809,216.421,246.659,209.055,161.685,133.283,115.538,118.449,117.194,117.56,159.036,171.385,268.678,144.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.996,67.963,235.29400000000004,248.238,215.044,159.843,136.125,117.785,112.295,108.80599999999998,106.718,145.228,159.597,261.829,157.485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.424,266.518,282.415,254.284,200.225,178.349,159.08,154.062,149.344,145.584,185.956,201.601,293.412,228.827,12.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.93,291.656,293.412,272.227,215.47,192.738,172.19,164.269,159.41499999999996,159.47699999999998,202.177,216.704,293.412,268.995,38.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.702,293.412,293.412,274.988,216.754,189.567,167.107,162.985,159.945,155.197,193.974,208.592,293.412,293.412,207.10699999999997,0.0,2.701,59.184000000000005,0.0,131.682,0.0,0.0,0.0,2.431,125.426,293.412,293.412,279.534,220.921,194.776,170.241,162.947,156.46,152.017,165.573,182.14,227.885,87.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.296,77.631,278.222,293.288,264.594,223.83,196.078,173.92800000000005,158.806,150.42100000000002,145.394,159.32,172.05400000000003,121.146,1.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.408,139.233,203.916,254.909,233.886,194.836,164.84699999999998,139.787,130.234,119.656,113.373,150.336,161.274,260.878,273.292,293.412,240.233,226.976,109.259,0.0,0.0,116.52800000000002,103.891,223.397,193.60599999999997,161.779,235.92199999999997,261.879,228.596,172.18,149.203,130.304,125.589,118.857,112.788,151.053,162.185,255.03899999999996,176.857,116.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.73,62.418,249.35499999999996,271.209,237.14,181.263,156.091,134.079,129.064,126.243,121.945,159.944,173.203,267.856,293.412,293.412,293.412,293.412,293.412,293.412,293.412,88.762,137.375,239.45,268.235,267.053,293.412,274.733,238.574,181.991,157.297,136.083,126.044,117.803,114.736,154.797,168.992,263.148,274.46,123.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.185,259.262,282.051,246.617,191.58399999999995,169.30999999999997,149.615,144.384,139.15,134.763,176.219,190.577,285.357,186.77000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.743,52.385,247.325,266.53,235.345,177.134,149.82899999999998,126.871,120.01,112.843,109.945,125.266,136.736,63.514,5.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.594,226.795,258.711,231.676,194.306,167.587,146.148,136.9,134.141,131.258,144.225,154.863,56.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.331,177.424,244.001,222.457,186.865,160.891,137.785,136.217,130.035,122.501,159.367,170.387,261.812,120.308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.754,250.384,285.767,246.511,189.483,165.645,137.598,121.756,114.09600000000002,110.314,150.196,162.601,254.445,108.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.594,226.753,257.696,220.627,165.558,144.664,124.441,118.327,114.799,113.12,152.878,164.92,247.911,104.089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.379,13.277,225.332,258.748,225.793,171.5,147.052,122.288,115.708,112.241,108.358,146.437,158.623,249.426,241.515,90.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.252,220.97300000000004,251.914,220.265,165.261,143.886,123.628,115.646,112.015,111.85500000000002,151.57399999999998,164.864,255.861,175.016,35.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.743,152.294,242.863,265.418,234.444,178.55,156.252,135.932,129.104,125.915,122.766,131.473,141.936,175.436,45.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.674,142.698,224.745,241.069,214.174,175.045,149.064,127.912,118.254,114.41299999999998,109.214,119.449,129.614,14.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.753,113.81199999999998,184.72300000000004,229.878,203.525,163.826,137.409,116.131,111.045,107.897,105.316,145.095,158.821,244.06599999999997,292.827,226.557,293.412,293.412,253.826,72.239,0.0,96.67400000000002,150.30999999999997,118.287,121.107,138.594,260.16,280.256,235.884,173.706,159.017,137.825,132.906,131.184,123.602,161.024,176.768,258.318,293.412,197.876,201.313,100.988,0.0,0.0,119.397,44.641000000000005,158.005,193.899,167.863,227.191,254.173,262.597,235.00299999999996,180.316,156.662,137.312,133.45,131.753,130.788,169.737,183.116,271.057,293.412,293.412,180.551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.38,251.712,279.022,244.467,189.74,169.08199999999997,148.896,141.957,136.247,129.943,164.774,170.031,252.968,109.552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.282,247.61,281.839,241.807,177.12200000000004,147.633,121.072,109.977,104.774,101.72,141.912,154.573,216.552,87.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.452,251.515,271.382,232.493,172.463,146.084,123.037,115.382,109.978,105.783,117.698,129.606,18.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.866,221.649,274.965,249.297,197.942,164.219,139.398,123.694,115.57,111.925,123.661,121.063,2.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.953,198.43299999999996,271.591,247.336,206.717,176.824,151.659,151.033,145.549,135.975,170.751,181.167,266.403,128.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.719,271.847,293.412,265.109,200.559,169.948,144.97,138.721,134.113,131.525,171.312,187.862,277.825,227.198,25.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.501,200.192,258.188,234.347,176.287,150.231,132.469,129.488,129.734,125.804,161.40100000000004,171.934,256.936,140.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,215.154,235.334,186.363,286.866,293.412,263.027,208.889,184.245,167.863,161.141,154.042,147.809,184.621,193.106,275.031,293.412,190.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.796,103.936,265.674,293.412,269.074,216.8,192.717,173.547,169.838,163.697,157.03000000000003,193.131,204.007,289.418,293.412,269.36,59.137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.381,101.363,271.942,293.412,281.997,223.983,197.192,171.827,162.04799999999997,154.056,145.171,152.592,160.84600000000003,101.722,15.885999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.822,244.012,293.412,277.229,240.462,216.213,193.021,181.84299999999996,177.312,174.103,185.999,196.0,114.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.633,246.133,293.412,293.41200000000003,261.837,225.525,202.838,200.736,194.04,184.231,219.504,231.714,293.412,293.412,293.412,293.412,233.214,0.0,84.215,168.873,0.0,0.0,293.412,293.412,269.04,293.412,293.412,293.412,241.884,214.957,192.153,183.25499999999997,178.15099999999998,174.388,214.594,227.377,293.412,293.412,139.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.595,278.824,293.412,291.916,234.681,209.859,187.251,179.222,172.787,168.03999999999996,206.55,220.508,293.412,233.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.058,0.0,61.650000000000006,250.107,293.412,271.473,215.62,193.60599999999997,174.539,170.263,165.767,158.529,192.822,204.254,286.729,224.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.871,0.0,92.858,268.592,293.412,280.638,221.23,196.337,172.852,163.65099999999998,159.488,153.644,191.184,202.155,281.398,214.28,6.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.412,253.118,110.562,270.138,293.412,290.375,229.989,203.332,181.773,175.44999999999996,172.264,166.473,178.045,193.305,214.576,145.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.893,208.579,286.088,270.084,237.044,214.412,195.20899999999995,187.148,180.67,174.559,183.197,194.701,98.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.858,153.81799999999998,258.54,243.028,216.437,203.62,184.664,180.14799999999997,174.437,174.009,217.943,230.383,293.412,212.27400000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.514,220.9,290.669,263.971,205.33,180.836,161.783,156.095,155.92000000000002,156.491,198.88,214.802,292.77,210.609,45.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.315,225.323,286.514,260.1,206.134,183.204,162.29,147.68400000000003,133.32,122.682,156.482,170.14900000000003,253.716,219.242,1.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.586,206.044,274.427,243.919,185.993,160.733,138.584,132.937,129.465,126.48699999999998,163.498,172.33700000000002,249.51,161.016,39.81700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.11,201.679,278.099,252.651,183.104,141.578,120.733,114.529,111.295,109.516,149.456,162.728,215.13,66.968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.197,197.016,261.815,232.97,179.771,156.637,135.025,124.001,116.208,111.961,124.527,135.838,27.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.032,214.952,282.328,259.675,223.382,211.473,184.32,163.29,161.54900000000004,153.39,158.96600000000004,173.156,64.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.29,183.018,281.212,262.34,225.222,199.597,178.263,169.55,162.342,157.836,167.101,176.435,80.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.305,183.05,283.386,261.506,226.515,203.775,185.594,181.427,174.06299999999996,167.847,204.896,217.84100000000004,293.412,293.412,146.574,0.0,0.0,0.0,0.0,120.211,0.0,0.0,20.092,63.29,97.602,250.357,293.412,290.077,234.467,211.92799999999997,191.007,185.21000000000004,182.065,177.847,216.415,229.591,293.412,293.01,34.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.516,113.229,130.555,293.412,293.412,293.412,246.263,222.098,201.131,94.586,86.584,81.364,119.299,132.123,211.992,104.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.99999999999997,232.182,201.054,145.528,119.845,97.765,88.087,80.579,74.431,112.372,125.016,169.576,51.617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.03,223.614,189.447,133.698,112.21,92.488,84.668,76.202,72.442,82.917,53.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.038,0.0,0.0,7.101,127.593,200.961,178.815,142.586,118.604,97.161,79.435,70.653,66.735,43.811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.459,175.218,156.158,117.015,89.906,73.544,73.66599999999998,70.574,68.384,104.514,117.118,172.913,41.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.256,191.419,155.29699999999997,98.019,77.084,60.686,55.396,51.589,49.649,92.737,110.251,193.42,39.51800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.998000000000005,215.507,272.253,219.033,144.865,109.488,80.60200000000002,71.992,66.512,60.333,98.568,113.42,163.41700000000003,38.78900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.928,187.899,258.187,222.35400000000004,158.45399999999998,126.967,96.724,86.833,80.91300000000001,75.966,113.101,121.024,198.589,82.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.437,90.18,159.817,48.743,195.53000000000003,258.522,223.523,164.439,135.651,110.566,101.541,94.62,84.996,117.959,127.836,180.528,44.37,0.0,0.0,0.0,0.0,0.0,0.0,194.96799999999996,0.0,0.0,0.0,40.157,214.19,270.672,228.889,160.829,126.138,96.95999999999998,84.234,74.273,67.191,77.486,10.838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.954,154.575,168.369,172.322,195.537,176.717,142.636,119.549,97.384,78.655,20.621999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.863,179.391,152.36300000000003,111.037,78.178,52.733,44.84300000000001,37.337,33.646,73.179,86.453,131.812,44.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.414,236.574,257.62,152.875,233.707,203.066,129.824,89.21100000000001,67.081,58.259,48.745,42.201,80.333,92.887,124.979,9.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.545,189.054,223.945,178.95,115.167,88.138,65.238,57.014,48.74199999999999,42.636,80.57,92.275,128.351,16.554,0.0,0.0,0.0,0.0,0.0,95.654,0.0,0.0,24.727,293.412,190.62,184.475,229.352,191.969,129.464,103.233,79.7,68.93,61.756,57.408,96.529,111.0,193.633,206.97,129.09,204.696,217.23599999999996,6.374999999999999,0.0,0.0,0.0,269.999,293.412,257.354,172.427,179.58100000000002,220.052,188.696,130.252,102.214,76.717,70.911,61.414,50.968,94.839,112.725,196.71299999999997,162.382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.726,234.01699999999997,196.403,135.823,113.497,93.04900000000002,84.9,83.09,81.152,92.981,8.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.277,201.116,179.62399999999997,142.121,117.217,95.16299999999998,83.383,81.382,80.64800000000001,90.158,4.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.558,221.421,201.87299999999996,160.80900000000003,130.585,102.076,101.961,97.312,87.985,119.641,129.571,192.263,53.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.035,221.14,260.636,229.604,166.911,139.593,117.879,111.299,107.676,104.226,140.668,147.801,221.976,169.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.495,61.477,227.66,277.839,240.215,182.139,154.711,122.761,107.707,100.30200000000002,96.195,135.737,152.013,236.749,258.171,153.033,21.915,0.0,7.289,0.0,0.0,0.0,0.0,5.771,59.55,226.164,213.119,254.094,215.958,152.068,127.023,106.536,100.357,96.275,94.856,133.815,150.71699999999998,239.528,254.43600000000004,163.686,0.0,231.24899999999997,293.412,293.412,236.174,0.0,0.0,0.0,101.199,61.945,191.20200000000003,268.075,250.857,193.743,165.529,141.702,127.325,110.473,96.327,131.441,146.063,226.502,293.412,293.412,137.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.177,127.318,208.213,192.675,137.809,114.998,96.543,87.698,80.153,76.941,91.323,78.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.611,174.813,162.322,128.421,108.398,91.48300000000002,84.221,82.275,78.54900000000002,67.072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.172,151.886,148.285,114.911,92.065,70.136,68.258,64.727,62.38499999999999,104.215,121.004,203.477,158.73099999999997,0.0,0.0,0.0,0.0,149.808,0.0,0.0,0.0,0.155,293.412,46.189,139.341,238.832,227.892,172.295,144.511,117.192,104.021,93.968,83.523,120.249,134.685,216.817,82.695,0.0,0.0,0.0,0.0,0.0,0.0,293.412,293.412,271.738,114.198,164.171,285.184,293.412,266.371,199.662,160.602,132.64,119.724,107.89400000000002,101.128,137.576,149.705,229.31,249.968,123.14,0.0,0.0,0.0,293.412,293.412,293.412,269.207,207.46,106.574,51.875,181.463,211.574,189.111,134.963,112.941,96.259,93.975,92.849,90.492,122.223,130.989,211.615,242.797,45.312,0.0,0.0,0.0,93.006,0.0,0.0,0.0,0.0,104.567,0.0,196.994,229.022,203.565,140.699,113.635,98.047,91.8,87.668,81.524,120.073,135.84,215.75,218.244,234.686,42.935,0.0,293.412,293.412,293.412,256.687,49.559000000000005,0.0,0.0,238.96,137.956,224.651,200.103,140.499,116.816,98.761,150.546,151.382,150.231,159.872,170.222,178.482,16.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.676,195.669,285.242,259.659,215.712,189.382,166.742,153.52200000000002,144.922,135.326,146.2,159.616,40.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.152,209.088,292.659,266.099,227.375,200.717,180.614,173.051,161.096,154.30499999999998,192.252,204.981,289.843,293.412,68.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.974,155.749,129.209,268.589,293.412,293.412,238.324,208.976,186.218,173.578,165.393,162.493,168.423,174.933,144.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,236.301,177.817,146.295,56.703,211.462,293.412,280.84,230.874,200.151,173.605,165.705,157.11,145.486,177.025,188.509,265.53,268.55,44.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.459,234.628,211.42899999999997,155.607,134.044,114.762,110.699,102.738,95.312,133.779,148.07199999999995,229.928,158.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.424,179.741,257.836,230.501,167.555,138.131,117.638,113.57800000000002,110.112,106.598,147.322,159.329,240.747,256.182,14.081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.829,20.316,58.55,286.502,285.847,246.258,184.218,158.846,137.759,133.577,125.743,117.991,128.55,137.36,154.62,190.409,117.64700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.767,19.973,142.442,234.301,219.532,182.685,159.276,137.509,126.174,121.785,115.876,129.328,139.154,54.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.306,211.514,261.405,251.645,217.723,193.42099999999996,169.167,159.784,149.074,141.668,176.597,188.175,275.898,293.412,134.565,0.0,0.0,0.0,0.0,142.621,0.0,0.0,128.836,293.412,255.957,271.426,262.597,244.977,192.673,171.94,148.465,139.849,135.147,129.443,163.5,173.563,261.001,293.412,149.719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.928,141.202,293.412,293.412,287.303,225.063,195.513,165.327,152.686,149.197,142.255,179.25999999999996,193.527,283.416,293.412,219.481,0.0,0.0,0.0,0.0,44.884,53.107000000000006,0.0,0.0,138.448,146.807,289.033,293.412,293.412,250.308,212.871,187.068,174.11900000000003,165.615,161.419,202.87,219.903,293.412,293.412,254.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.109,86.087,126.733,293.412,293.412,293.412,293.412,237.87100000000004,207.395,193.675,185.284,177.63,216.331,230.625,293.412,293.412,293.412,227.361,39.765,86.719,293.412,293.412,267.897,0.0,148.81,160.568,110.505,293.412,293.412,293.412,250.837,200.422,174.208,173.413,170.958,162.428,173.067,187.246,213.559,209.273,125.377,0.0,50.235,0.0,0.0,166.778,125.323,0.0,0.0,62.663,180.232,278.864,288.619,267.027,228.545,192.961,166.82600000000002,161.206,158.262,151.527,155.306,165.395,192.893,107.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.385,104.026,147.698,261.466,250.097,202.943,172.698,155.514,150.141,137.206,133.733,177.798,180.54300000000003,259.014,293.412,270.973,171.083,0.0,0.0,0.0,0.0,0.0,113.564,0.0,0.0,56.718,230.166,293.412,290.001,225.759,199.94,176.04,167.921,160.33399999999995,152.969,190.37600000000003,204.51799999999997,293.412,266.535,54.034,0.0,0.0,0.0,22.534,0.0,0.0,0.0,0.0,5.649,155.939,266.397,293.412,286.744,231.707,208.036,183.642,174.322,167.852,156.514,191.253,207.183,293.412,293.412,129.088,0.0,0.0,0.0,0.0,0.0,0.0,36.181,0.0,51.255,107.07,274.569,293.412,293.412,234.091,209.448,188.596,177.871,165.281,157.415,199.96799999999996,212.615,293.412,293.412,205.82,0.0,0.0,0.0,0.0,0.0,0.0,220.825,137.521,68.41,110.92,278.382,293.412,283.522,224.065,198.037,176.397,169.006,160.833,155.94,197.605,210.871,293.412,293.412,86.36300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.26800000000001,98.854,259.291,293.412,285.349,227.288,201.4,178.462,169.081,154.495,151.442,171.531,184.996,169.424,32.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.997,215.2,293.412,275.254,229.33,207.223,177.327,158.297,147.488,145.153,162.339,170.68499999999997,116.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.82,126.897,237.051,221.67,187.34,169.678,149.257,144.087,139.238,135.52,171.815,182.869,274.178,293.412,92.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.384,189.43199999999996,255.185,233.82,182.14,162.4,143.563,139.334,137.237,135.684,177.389,189.721,278.82,254.553,48.958,0.0,0.0,0.0,0.0,0.0,293.412,41.829,0.0,0.0,18.629,197.84,285.866,256.334,201.09,175.611,154.343,147.449,141.192,137.294,176.703,189.271,278.009,293.412,256.526,119.936,0.0,0.0,136.365,240.351,114.556,77.619,173.458,241.84700000000004,253.137,293.412,293.412,293.41099999999994,250.005,194.023,172.748,161.637,155.158,153.153,192.518,207.966,293.412,293.412,293.412,293.412,293.412,65.509,123.057,147.958,0.0,0.0,52.107,221.883,260.386,284.274,293.412,293.412,240.913,216.257,189.594,179.381,174.054,171.18399999999997,212.744,231.146,293.412,293.412,223.295,215.33099999999996,233.367,0.0,0.0,0.0,0.0,0.0,0.0,201.156,187.077,293.412,293.412,293.412,237.464,196.585,172.69500000000002,170.738,162.01100000000002,155.99399999999997,170.50599999999997,184.474,213.546,140.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.492,235.752,293.412,273.298,232.603,206.689,183.447,168.904,162.774,159.187,168.011,182.062,140.351,7.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.694,219.038,293.412,278.998,236.904,207.841,184.454,180.83199999999997,173.899,170.24,206.389,216.687,293.412,293.412,219.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.052,82.253,139.28,293.412,293.412,292.162,225.194,191.937,168.486,27.248,20.521,12.127000000000002,46.229,59.384,155.394,146.551,17.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.305,141.55,109.763,54.96,24.763,0.0,0.0,0.0,0.0,26.588,35.748,67.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.604,75.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.909,15.354,13.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.499999999999996,152.89,79.573,0.0,0.0,147.072,200.97,165.163,110.891,54.804,20.0,23.277,18.879,11.182,48.711,63.021,113.781,16.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.986,92.884,183.051,203.713,163.79300000000003,101.433,65.931,4.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.372,154.661,115.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.148,148.671,115.61,78.047,52.17000000000001,32.52,33.14,30.238,23.898,61.762,68.307,156.332,95.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.426,4.996,223.614,191.64,153.21,87.14,58.343,40.038,32.677,26.300000000000004,24.439,64.888,79.013,170.008,98.549,0.0,0.0,0.0,0.0,0.0,0.0,253.73300000000003,139.837,276.704,64.467,0.0,160.78,200.22,159.839,101.246,75.712,55.359,50.042,37.768,33.085,67.119,72.148,161.075,38.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.859,212.371,178.349,125.203,91.086,60.167,51.707,46.674,37.89,72.753,86.417,182.654,75.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.71,216.174,179.224,120.257,85.849,57.909,45.056,43.549,36.232,74.989,89.24,196.602,92.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.05399999999999,146.705,117.595,67.298,51.306,23.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.729,137.424,109.212,16.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.06,180.97399999999996,155.687,123.802,96.83100000000002,75.247,71.753,67.64,57.912,90.078,98.537,197.329,94.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.412,293.412,54.17799999999999,92.645,208.471,223.724,189.349,129.267,105.247,83.563,74.647,68.016,62.675,90.92,104.298,211.797,194.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.472,3.257,199.34600000000003,223.81,193.82799999999995,129.471,98.308,75.482,64.947,55.08,43.782,81.655,94.533,198.747,241.563,212.433,216.154,16.629,0.0,0.0,27.711,166.716,264.715,293.412,177.74999999999997,272.927,227.722,223.106,188.453,127.472,102.391,77.491,73.651,72.773,69.966,106.212,109.804,215.422,271.681,293.412,183.828,190.153,52.12199999999999,0.0,0.0,0.0,0.0,249.149,293.412,245.44,256.386,229.36300000000003,198.819,137.128,113.583,100.419,91.774,80.53100000000002,70.515,110.391,115.365,216.46000000000004,258.737,227.302,74.538,0.0,0.0,0.0,41.351,0.0,233.694,0.0,0.0,83.29300000000002,202.63,229.194,197.798,129.489,93.171,58.278,49.035,35.367,24.552,15.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.4,120.27899999999998,26.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.983,260.153,293.412,293.412,283.118,264.996,242.6,237.32,231.61899999999997,226.855,248.676,254.776,293.412,288.073,41.236,0.0,0.0,0.0,0.0,0.0,116.879,293.412,293.412,293.412,293.412,293.412,293.412,293.412,293.412,293.411,293.41200000000003,293.411,293.411,288.718,266.378,272.334,293.412,293.412,293.412,142.087,100.776,252.331,293.412,293.412,268.374,146.84,189.472,122.292,21.241,188.871,193.63100000000003,150.482,82.694,51.592,31.704,27.667,23.41,19.812,59.408,74.82,177.92,197.784,177.875,91.41,0.0,0.0,0.0,0.0,13.646999999999998,0.0,0.0,0.0,0.0,111.455,128.419,100.874,45.745999999999995,4.806,0.0,0.0,0.0,0.0,27.669,44.298,145.581,89.077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.934,168.036,158.604,127.046,71.123,5.8,0.0,0.0,0.0,0.0,25.718,40.303,143.19,31.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.712,91.139,208.707,198.406,158.216,102.208,76.72699999999999,43.065,7.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.734,167.295,183.008,150.122,105.473,75.63,55.344,1.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.916,23.095,114.746,151.527,127.262,85.53,54.951,29.859,24.384,18.612,17.306,53.67,61.639,157.273,28.606,0.0,0.0,0.0,0.0,0.0,33.61,0.0,0.0,0.0,0.0,168.904,206.674,201.541,161.291,105.231,82.39900000000002,61.728,45.782,36.689,28.378,64.892,78.024,181.989,82.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.841,202.066,198.527,157.489,93.482,59.975,27.628,13.142,2.385,0.0,36.121,51.592,159.691,157.41,133.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.019,97.179,160.829,145.979,109.764,44.45000000000001,0.0,0.0,0.0,0.0,0.0,11.031,30.5,105.95,17.409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.092000000000006,213.378,195.935,153.338,92.199,64.23,35.692,123.465,121.251,119.317,155.321,164.423,270.75,252.026,54.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.309,117.152,290.263,288.386,253.056,197.34,170.911,144.505,134.306,127.121,123.474,133.899,145.903,139.941,39.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.479,226.823,238.624,207.723,158.544,131.874,112.348,101.245,95.398,92.921,107.273,122.191,25.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.315,0.0,65.09,234.28,244.20800000000003,216.812,178.113,148.604,124.78900000000002,122.375,117.927,110.244,121.082,133.943,43.49900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.865,236.024,257.631,226.705,185.429,156.83199999999997,133.775,132.869,126.968,121.075,159.14500000000004,169.043,271.972,293.412,245.585,120.141,0.0,44.606,0.0,0.0,0.0,102.489,239.328,193.506,212.215,293.412,271.415,237.683,177.917,150.943,128.304,123.079,117.373,108.77,145.507,156.046,254.968,287.154,210.071,54.422,0.0,0.0,260.712,293.412,276.333,0.0,0.0,207.132,167.833,277.972,256.264,220.39300000000003,166.352,139.396,117.131,109.762,100.769,92.797,128.864,143.569,245.997,279.957,185.007,86.454,0.0,0.0,0.0,161.29,293.412,293.412,172.814,72.177,200.713,250.029,224.35100000000003,198.068,140.972,116.172,95.407,85.709,76.932,69.169,107.866,122.81300000000002,227.033,277.392,293.412,293.412,169.504,231.06,89.737,42.332,0.0,0.0,60.696,140.115,187.359,293.412,265.353,230.426,170.489,143.274,118.539,109.037,103.756,95.83,109.884,118.989,158.587,115.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.128,108.383,197.146,200.916,293.412,259.225,228.281,188.59,151.245,123.106,112.481,109.035,103.098,108.885,120.172,163.051,128.597,158.91599999999997,70.754,202.224,34.404,128.444,28.017,0.0,0.0,0.0,0.0,83.535,252.141,257.293,204.378,153.051,133.092,115.767,112.133,107.315,100.258,135.86,149.144,252.322,293.412,175.841,0.0,0.0,0.0,0.0,0.0,13.118000000000002,59.628,146.28,125.846,252.335,293.412,293.412,250.42,189.181,164.276,141.093,130.936,123.59,118.66,149.21199999999996,155.095,261.924,293.412,200.349,31.066,0.0,0.0,106.985,43.403,45.298,0.0,21.86,222.288,161.435,278.558,241.412,217.778,161.835,133.59,113.853,106.807,96.93600000000002,92.399,132.215,146.717,250.943,293.412,293.412,293.412,293.412,118.593,0.0,0.0,0.0,16.695,0.0,293.412,289.052,293.412,257.016,215.551,158.603,134.707,109.683,99.265,88.423,75.37700000000001,109.525,120.334,224.81,264.225,172.224,105.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.424,108.665,250.006,220.45,187.85,129.708,108.351,90.422,82.26,77.50699999999999,71.505,106.506,118.773,223.181,141.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.687999999999995,203.719,128.468,170.37699999999998,293.412,256.341,224.142,166.50499999999997,128.301,96.559,95.025,94.552,86.844,96.888,108.591,71.444,14.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.695,242.27799999999996,205.557,184.356,151.753,126.529,103.233,88.80399999999999,82.643,75.982,82.863,69.597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,236.28000000000003,249.696,36.63,37.555,147.098,223.272,218.715,194.08,154.362,129.002,109.411,108.17,102.919,98.763,135.852,148.39900000000003,249.60900000000004,293.412,199.202,96.527,0.0,0.0,0.0,146.054,101.801,97.225,0.0,159.25,143.611,280.039,232.338,182.779,119.62900000000002,99.724,81.345,78.377,79.864,82.43600000000002,127.025,142.472,247.234,293.412,84.838,220.238,0.0,0.0,256.475,13.606,0.0,0.0,0.0,44.054,204.51799999999997,245.59500000000003,196.793,164.389,115.097,97.762,80.776,75.592,70.089,60.089,95.215,113.976,221.141,151.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.764,288.389,225.804,176.16,121.548,100.063,84.042,79.892,78.89,83.082,129.808,150.302,260.005,211.569,23.374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.711,248.372,215.302,191.894,123.368,82.44800000000001,61.352,57.785,57.208,57.87100000000001,107.382,139.816,256.538,210.574,30.614,0.0,0.0,0.0,0.0,0.0,0.0,3.944,128.224,131.703,169.613,293.412,259.162,227.452,166.378,137.313,113.592,105.751,98.891,96.461,105.528,112.30200000000002,72.986,12.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.351,232.298,198.082,173.861,124.068,94.222,81.35400000000001,76.492,71.911,70.46,83.898,66.428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.15,231.032,217.453,190.156,148.984,121.914,98.822,95.998,88.547,80.902,119.519,132.696,231.709,280.347,68.078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.896,157.587,188.899,293.412,255.945,220.633,158.321,123.089,97.06,86.108,76.813,70.255,105.305,117.071,219.821,172.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.694,166.99,293.412,260.54,224.076,160.157,130.11,109.273,100.694,89.646,83.187,120.166,133.715,234.564,192.753,15.578,0.0,0.0,0.0,0.0,0.0,0.0,33.495,0.0,103.391,236.133,293.412,274.906,236.994,172.64,139.615,114.706,103.234,95.286,91.556,128.5,140.772,243.129,238.445,28.205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.196,123.768,273.251,222.698,188.15,125.92,96.709,74.645,68.198,62.135,57.287,98.165,113.924,217.874,265.17,8.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.234000000000005,0.0,114.627,277.615,226.639,196.396,136.564,110.084,89.62999999999998,84.463,82.1,77.943,88.024,101.226,56.544,7.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.591,241.885,197.825,176.738,139.046,114.913,94.452,176.55,174.281,172.927,188.105,202.346,244.619,109.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.855,208.688,293.412,293.412,275.273,235.778,208.59,185.686,181.82,175.529,170.634,208.572,221.91499999999996,293.412,293.412,271.626,228.343,0.0,0.0,0.0,0.0,0.0,0.0,19.662,147.622,244.627,293.412,293.412,293.41200000000003,266.918,174.845,151.162,142.599,135.567,129.456,166.858,179.401,281.756,293.412,293.412,268.627,203.442,139.688,252.34600000000003,293.029,218.4,269.162,285.871,293.412,293.412,293.412,293.412,293.411,293.412,293.41200000000003,208.863,154.43,148.4,146.281,186.276,199.228,293.412,293.412,293.412,293.412,293.412,107.249,7.571000000000001,0.0,0.0,46.245,139.839,262.546,278.814,293.412,293.412,282.635,224.648,195.758,165.393,149.094,141.536,138.544,178.47,193.568,293.412,293.412,293.412,246.575,82.124,0.0,93.617,0.0,0.0,196.874,225.45,254.204,274.421,293.412,293.412,263.828,206.494,183.30500000000004,165.069,160.875,157.177,155.171,195.03700000000003,209.816,293.412,293.412,280.612,93.308,0.0,0.0,0.0,293.412,293.412,0.0,75.49399999999999,194.418,293.093,293.412,293.412,293.412,240.355,215.346,197.329,194.452,190.124,184.447,195.378,206.994,248.822,269.979,102.048,0.0,0.0,0.0,0.0,0.0,0.0,10.473,10.931,66.703,248.146,293.412,293.398,268.542,229.7,201.839,177.157,163.675,158.345,155.398,168.656,183.39,228.581,100.701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.812,105.081,143.206,223.965,293.412,293.412,275.819,233.80099999999996,203.856,178.879,168.62000000000003,159.119,150.398,157.271,166.199,206.719,186.27,119.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.617,211.528,293.412,293.412,270.935,231.824,202.691,176.05,165.16800000000003,149.702,138.539,172.19,180.1,278.915,293.412,293.412,233.473,0.0,0.0,0.0,0.0,0.0,5.908,39.679,167.91,269.099,293.412,293.412,266.356,208.11799999999997,180.539,154.405,143.964,135.278,128.374,161.927,173.66899999999998,275.999,293.412,159.592,0.0,0.0,0.0,0.0,0.0,0.0,39.043,78.199,201.579,289.704,293.412,293.412,272.746,212.466,185.225,161.98000000000002,153.391,144.549,134.378,166.33,176.81900000000002,279.937,293.412,193.388,0.0,0.0,0.0,0.0,0.0,0.0,30.644,46.273,181.34,286.563,293.412,293.412,288.928,226.578,199.35,177.952,171.076,166.712,163.228,202.827,217.523,293.412,293.412,269.569,20.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.695,213.447,293.412,282.477,257.73,208.458,185.669,162.997,152.661,147.526,151.036,163.81800000000004,173.176,213.522,80.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.28,187.734,273.932,229.927,211.007,174.78,151.77,136.504,129.951,129.501,129.376,145.501,160.767,169.48899999999998,23.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.546,217.806,281.764,258.754,235.557,197.122,169.33,144.95,138.977,131.874,128.762,168.087,182.08399999999995,282.153,223.49,59.605,0.0,0.0,0.0,0.0,0.0,1.028,0.0,22.915,157.632,283.151,293.412,293.412,293.412,250.094,190.12,164.88,154.034,146.586,142.77,182.674,196.54700000000005,293.412,293.412,293.412,293.412,125.584,156.504,0.0,0.0,0.0,32.213,62.142,185.849,293.412,293.412,293.412,272.772,209.676,181.18,158.536,150.05,142.652,135.305,171.539,182.468,282.459,293.412,164.131,0.0,0.0,0.0,0.0,0.0,21.042,292.893,275.694,293.412,293.412,293.412,293.412,293.412,272.95,197.716,171.646,159.67500000000004,150.11300000000003,141.613,176.917,188.826,290.993,293.412,262.728,72.14,0.0,0.0,0.0,0.0,0.0,36.738,67.493,203.615,293.412,293.412,293.412,286.085,219.66,190.995,170.80799999999996,166.1,161.777,157.17,198.087,212.784,293.412,293.412,273.18,62.757,0.0,0.0,0.0,0.0,0.0,0.0,28.749,171.361,290.954,293.412,293.412,280.174,225.801,203.931,184.616,181.071,176.929,171.608,183.626,197.258,240.307,229.502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.195,266.007,293.412,289.532,270.046,237.039,215.555,194.747,183.58,176.55999999999997,168.849,176.31,187.625,229.452,211.489,52.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,219.246,293.412,282.214,261.437,222.062,195.375,174.339,173.69,170.134,164.93300000000002,197.771,201.727,293.412,245.556,76.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68600000000002,105.266,223.34000000000003,288.74,236.183,203.487,147.786,126.627,111.3,108.94,107.041,106.554,147.535,160.51899999999998,258.956,206.474,62.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.572,143.608,244.18899999999996,293.412,242.241,205.388,149.713,130.208,114.59799999999998,111.747,109.986,108.741,148.623,163.214,262.777,236.399,74.249,0.0,0.0,0.0,0.0,0.0,0.0,37.705,7.614,222.831,276.348,293.412,260.842,227.833,170.378,145.22,124.014,118.535,115.357,112.748,150.461,162.883,263.195,263.127,77.84299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.256,158.101,267.177,293.412,262.475,223.97399999999996,161.68999999999997,135.178,116.294,114.367,112.13,108.998,155.219,168.041,265.245,293.412,283.236,25.393,0.0,0.0,0.0,0.0,0.0,0.0,140.802,293.412,293.412,293.412,269.744,229.465,164.82199999999995,137.427,119.055,115.635,113.351,111.803,122.265,133.385,172.765,205.827,182.96000000000004,171.444,166.175,89.702,45.8,50.785,56.907,116.302,187.288,239.003,245.189,293.412,248.154,220.154,177.65,149.38,127.523,117.971,114.578,112.45300000000002,126.272,140.627,185.798,61.69299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.511,264.331,246.312,224.511,188.751,165.009,146.009,146.465,143.684,140.726,178.202,192.817,293.412,293.412,128.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.959,287.166,293.412,288.79,259.885,203.43,183.133,169.136,169.313,168.359,164.517,203.431,213.547,293.412,293.412,163.966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.816,276.713,293.412,270.954,244.962,190.99,168.929,150.135,125.336,120.178,117.892,158.428,172.746,276.739,293.412,293.412,124.39,207.003,0.0,0.0,0.0,0.0,0.0,0.0,155.435,279.758,293.412,278.091,252.318,201.6,181.062,163.191,161.667,158.606,153.752,193.08,207.432,293.412,293.412,220.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.445,170.126,287.621,293.412,281.02,250.826,195.248,172.848,153.187,144.347,136.717,130.175,162.556,174.527,277.143,293.412,196.695,0.0,0.0,0.0,0.0,0.0,0.0,5.985,18.06,153.539,262.481,293.412,259.211,231.89599999999996,182.464,159.859,134.688,127.27299999999998,122.442,114.55,125.31600000000002,135.057,172.686,61.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.467,251.752,208.98,185.341,150.348,129.585,108.93,96.804,92.997,91.105,104.456,116.956,102.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.688,211.016,251.653,234.069,212.172,182.499,159.356,139.169,138.664,132.322,122.146,116.696,162.748,180.074,225.911,90.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,219.453,293.412,293.412,293.412,266.475,227.686,165.366,147.438,127.588,120.444,117.836,110.941,142.739,150.519,231.267,169.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.155,239.257,293.412,293.412,293.412,255.75,217.385,157.029,130.531,105.32899999999998,97.559,93.649,91.428,131.415,143.443,225.288,103.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.405,293.412,293.412,288.307,240.427,213.906,158.81800000000004,137.686,126.465,123.624,119.902,118.554,156.755,168.808,249.669,60.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.964,293.412,293.412,280.737,226.58,204.387,154.954,135.101,116.866,104.224,92.77,89.225,130.13,146.378,213.887,46.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.575,293.412,270.02,253.623,201.557,170.682,118.155,100.725,81.951,80.481,81.544,83.205,98.208,62.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.923,205.715,191.851,179.158,160.33,129.3,113.205,99.295,97.553,97.01600000000002,97.58599999999998,114.209,117.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.14,224.09,219.63999999999996,204.323,188.532,168.572,136.972,118.386,108.976,108.745,107.123,105.637,146.564,159.185,242.234,146.312,40.479,0.0,0.0,0.0,0.0,0.0,0.0,142.175,196.91,293.412,293.412,293.411,268.68100000000004,183.989,129.353,108.469,92.778,90.469,89.36,89.155,132.225,152.98,241.957,282.096,293.412,288.436,179.113,188.34800000000004,114.274,25.84,160.917,236.745,293.412,293.412,293.412,293.412,293.412,293.412,287.924,131.58,111.501,106.102,103.272,101.056,140.645,159.807,250.693,240.255,63.526,262.533,77.651,97.976,215.07,250.846,291.687,293.412,232.846,293.412,293.412,293.412,293.412,293.411,231.175,158.535,140.275,137.087,135.855,131.71,169.60000000000002,186.154,275.757,293.412,293.412,293.412,147.69599999999997,36.907,84.472,211.617,218.52500000000003,277.838,293.412,293.412,293.412,293.412,253.225,225.84,174.217,153.414,135.479,129.358,126.058,123.173,162.76,175.476,263.123,267.192,89.372,0.0,66.422,0.0,0.0,117.112,212.112,0.0,293.412,293.412,293.412,291.66,244.941,215.627,158.551,135.747,117.06699999999998,111.848,108.974,107.186,121.06499999999998,135.002,162.87,128.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.246,270.103,261.797,250.638,209.758,191.416,158.912,137.394,112.631,106.66,104.412,103.173,114.521,87.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.605,46.903,247.103,236.63099999999997,224.171,209.302,179.258,135.717,112.52,98.019,92.08400000000002,87.701,85.731,126.133,139.069,224.68,216.401,285.54,271.622,128.507,0.0,0.0,0.0,0.0,227.34100000000004,293.412,293.412,293.412,293.412,235.152,195.823,136.278,112.939,95.695,91.945,89.726,89.62999999999998,130.535,141.861,226.775,225.00999999999996,49.99,0.0,0.0,0.0,0.0,0.0,0.0,11.81,249.346,293.412,291.56,269.414,215.125,181.748,127.524,108.911,95.841,96.517,96.909,96.551,137.828,152.603,239.225,120.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.933,293.412,281.294,271.75,226.656,199.949,142.71,124.92,109.486,109.259,108.712,108.162,122.54,135.786,75.825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.343,217.352,207.245,195.399,174.835,142.099,121.29,106.92600000000002,105.26,103.012,99.364,139.805,156.02,218.902,95.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,215.276,293.412,293.412,290.952,238.332,207.219,148.197,125.81199999999998,109.604,106.672,104.871,102.063,114.977,128.276,143.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.3,251.715,241.092,224.243,180.215,158.856,128.063,111.755,93.91,89.017,87.51,88.359,102.345,56.767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.18399999999997,194.983,183.427,171.58499999999998,155.553,123.733,104.571,92.85,87.238,84.671,83.877,124.90300000000002,138.365,230.776,265.091,98.23,0.0,0.0,0.0,0.0,107.708,252.629,288.731,293.412,293.412,293.41200000000003,293.41200000000003,293.412,208.602,137.109,115.744,98.39,95.569,94.487,94.271,136.166,148.865,240.22,245.84,293.412,293.412,292.575,259.785,270.272,272.414,293.412,293.412,242.52,293.412,293.412,293.34,244.331,216.324,163.107,139.836,117.96099999999998,110.951,108.16,106.63599999999998,143.901,150.14400000000003,242.859,269.295,116.284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.71,293.412,293.412,292.97,247.063,219.654,161.878,131.925,107.456,102.307,100.051,98.26699999999998,140.732,161.67799999999997,254.837,293.412,53.786,0.0,0.0,0.0,0.0,129.338,133.772,31.765,256.496,293.412,293.412,293.412,239.792,199.873,139.328,116.876,70.909,70.259,69.776,69.901,110.691,124.63800000000002,215.614,251.993,149.37300000000002,0.0,0.0,0.0,0.0,0.0,0.0,104.317,183.159,293.412,218.19,211.754,165.427,139.574,92.569,78.048,66.408,66.434,65.169,65.295,76.59,86.79,86.18400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.106,174.867,169.097,133.034,117.566,90.045,74.387,55.939,56.369,57.828,57.824,71.221,3.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.606,172.081,162.303,150.182,132.375,98.493,76.708,63.661,60.543,59.196,58.663,98.837,111.509,205.569,240.543,98.13800000000002,0.0,0.0,0.0,0.0,0.0,0.0,39.862,245.304,293.412,268.296,258.292,207.577,176.453,121.183,99.51900000000002,82.805,80.795,76.648,70.231,108.879,119.445,208.979,149.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.42300000000001,280.53,293.412,249.384,239.611,190.361,161.13,107.426,84.69499999999998,68.353,65.702,61.321,57.727,95.914,112.16899999999998,205.144,102.88200000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.095,211.592,293.412,253.461,239.194,189.742,159.941,108.353,89.412,74.041,71.002,66.802,61.503,98.376,113.75,205.873,233.87600000000003,43.70700000000001,0.0,188.558,0.0,0.0,0.0,164.562,293.412,293.412,293.412,233.829,225.35,178.712,151.68500000000003,102.207,85.772,71.065,66.705,63.409,62.259,105.91200000000002,123.393,213.51300000000003,242.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.826,293.412,227.361,221.337,174.257,146.343,97.307,81.673,68.22,67.188,67.6,64.076,78.158,88.601,11.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.738,105.684,200.261,196.549,187.906,149.448,132.574,102.77,86.25,66.7,59.865,53.726,52.314,66.006,13.617000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.44099999999997,167.55,156.073,142.953,125.606,93.96099999999998,74.41,64.211,60.516,57.292,55.253,93.659,109.192,179.933,85.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.003,293.412,261.47,247.615,195.69000000000003,164.955,110.069,82.083,64.344,67.785,69.824,70.929,112.684,128.796,228.155,149.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.058,293.412,257.969,249.709,201.76,171.956,117.278,94.268,73.58899999999998,67.556,63.409,62.579,103.826,118.928,222.173,125.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.62,293.412,293.411,289.838,207.756,167.625,107.868,85.918,69.503,66.994,66.379,66.888,108.868,122.802,223.025,260.042,223.887,130.438,0.0,33.994,293.412,293.412,293.412,293.412,293.412,293.412,293.411,293.411,293.412,207.332,119.831,96.16,77.545,72.712,70.106,68.307,108.756,122.275,221.555,258.567,293.412,293.412,222.842,163.328,264.534,250.225,168.95,233.523,293.412,293.412,266.388,253.967,202.116,168.28699999999998,111.04,89.894,72.288,68.851,67.461,65.748,79.542,94.297,137.088,156.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.641,234.484,220.39300000000003,175.934,152.18399999999997,113.367,88.5,64.226,59.581,55.818,53.131,67.629,25.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.187,220.052,202.294,183.433,159.067,120.131,90.989,72.206,65.339,61.351000000000006,60.147,101.157,118.989,209.282,100.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.679,293.412,273.297,264.317,215.273,182.511,121.78,96.941,77.039,69.91,65.617,62.099999999999994,102.533,119.404,219.8,182.87899999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.284,293.412,278.655,262.157,211.155,179.313,125.069,104.125,86.555,85.164,85.052,83.221,115.146,122.358,216.745,182.02799999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.844,286.952,210.694,204.305,159.381,139.487,97.138,78.202,60.541,59.081,58.75699999999999,59.112,101.27,118.074,214.705,97.425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.257,166.55500000000004,293.412,226.349,214.849,167.028,139.843,90.782,74.876,62.067,60.09,58.531,57.24499999999999,97.727,112.075,207.395,239.842,107.949,180.813,188.167,241.136,99.994,138.989,92.147,184.417,164.999,293.412,234.203,224.673,175.292,145.227,95.399,79.034,66.586,62.936,63.517,63.567,78.325,91.611,131.344,142.615,43.665,27.718,34.766,43.843,8.536,37.443,58.156000000000006,27.592999999999996,117.596,182.532,190.87499999999997,184.174,146.692,130.964,102.478,85.488,66.971,65.066,64.715,62.64399999999999,73.809,72.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.825,160.091,148.964,137.701,119.467,88.184,69.41,54.872,52.767,50.703,50.158,64.198,9.955000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.825,160.891,166.702,152.545,135.414,114.76,84.57200000000002,69.138,61.66,61.128,63.5,67.02,109.309,123.373,224.051,259.225,278.162,293.412,109.818,107.15999999999998,0.0,239.548,169.06299999999996,133.716,276.624,293.412,225.123,212.57499999999996,162.326,133.723,85.649,71.326,58.152,59.687999999999995,59.116,60.687,102.098,117.712,214.682,250.529,276.067,203.435,17.264,12.468,0.0,0.0,183.551,217.815,293.412,293.412,236.58,227.06899999999996,179.80899999999997,154.58199999999997,103.826,85.24700000000001,71.267,66.94,63.40400000000001,62.36,100.08,116.072,213.583,257.185,272.1,206.118,253.911,132.275,150.104,183.07599999999996,113.526,206.197,293.412,293.412,250.672,243.977,194.069,164.383,112.143,92.727,77.67,76.743,74.428,71.61,110.238,122.866,220.347,262.949,230.76799999999997,20.335,0.0,0.0,0.0,0.0,0.0,0.0,134.538,293.412,246.08799999999997,236.84,190.556,160.525,104.094,84.15,67.661,61.577,56.00300000000001,54.78,68.754,81.108,40.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.809,78.199,192.221,198.455,188.085,148.982,131.286,99.316,81.025,62.579,63.708,68.009,68.454,83.27099999999999,97.168,139.022,119.849,141.561,107.398,132.797,39.479,0.0,0.0,0.0,73.801,43.994,177.244,188.358,178.256,167.232,92.322,0.0,0.0]
new object=loadshape.wind_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009,0.0,0.0,0.002,0.007,0.03,0.034,0.021,0.008,0.026,0.065,0.023,0.029,0.101,0.162,0.182,0.117,0.1,0.289,0.463,0.307,0.611,0.979,0.559,0.59,0.734,0.507,0.254,0.898,0.869,0.331,0.44,0.538,0.483,0.501,0.588,0.641,0.66,0.553,0.751,0.342,0.546,0.962,0.853,0.964,0.995,0.918,0.749,1.0,0.756,0.938,0.208,0.531,0.65,0.152,0.441,0.614,0.464,0.335,0.388,0.4,0.364,0.318,0.333,0.273,0.406,0.328,0.429,0.237,0.373,0.163,0.229,0.158,0.083,0.074,0.058,0.048,0.053,0.036,0.027,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054,0.124,0.221,0.262,0.277,0.161,0.136,0.144,0.276,0.261,0.295,0.261,0.207,0.134,0.082,0.03,0.034,0.054,0.094,0.259,0.215,0.162,0.072,0.103,0.18,0.116,0.133,0.048,0.027,0.027,0.007,0.02,0.009,0.004,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.014,0.05,0.028,0.077,0.044,0.054,0.034,0.012,0.032,0.0,0.028,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054,0.028,0.007,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036,0.056,0.053,0.014,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.058,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.781,0.543,0.882,1.0,0.661,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.197,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.144,0.097,0.038,0.175,0.532,0.918,1.0,1.0,0.951,0.44,0.257,0.523,0.949,0.687,0.767,0.979,0.87,0.993,0.96,0.954,0.849,0.75,0.313,0.075,0.101,0.149,0.142,0.167,0.114,0.113,0.118,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.112,0.141,0.073,0.004,0.012,0.045,0.022,0.018,0.017,0.003,0.029,0.008,0.055,0.163,0.364,0.65,0.795,0.671,0.849,0.842,0.407,0.42,0.246,0.442,0.41,0.573,0.632,0.119,0.003,0.024,0.065,0.075,0.08,0.08,0.058,0.088,0.089,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.143,0.043,0.059,0.121,0.149,0.112,0.093,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.492,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.246,0.265,0.416,0.344,0.187,0.172,0.246,0.39,0.262,0.31,0.247,0.334,0.409,0.456,0.569,0.444,0.425,0.335,0.194,0.852,0.338,0.259,0.174,0.126,0.139,0.16,0.143,0.098,0.095,0.638,0.736,0.626,0.746,0.481,0.493,0.438,0.444,0.284,0.364,0.428,0.339,0.237,0.211,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.148,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.238,0.429,0.178,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.476,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.119,0.141,0.203,0.324,0.339,0.562,0.646,0.279,0.225,0.116,0.006,0.0,0.117,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.048,0.046,0.027,0.036,0.045,0.217,0.271,0.21,0.108,0.13,0.144,0.178,0.133,0.155,0.117,0.121,0.152,0.092,0.104,0.145,0.182,0.215,0.194,0.252,0.237,0.077,0.075,0.126,0.114,0.082,0.068,0.044,0.0,0.0,0.053,0.041,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.072,0.043,0.0,0.006,0.034,0.059,0.1,0.076,0.06,0.089,0.129,0.134,0.143,0.118,0.06,0.077,0.067,0.022,0.027,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.169,0.259,0.036,0.293,0.355,0.438,0.665,0.848,0.632,0.744,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.427,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.394,0.213,0.215,0.112,0.089,0.119,0.155,0.067,0.026,0.021,0.024,0.032,0.056,0.086,0.0,0.0,0.028,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.112,0.057,0.077,0.101,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.432,0.377,0.181,0.158,0.206,0.222,0.205,0.198,0.195,0.203,0.16,0.146,0.467,0.384,0.521,0.533,0.562,0.436,0.386,0.404,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.13,0.095,0.113,0.1,0.091,0.313,0.429,0.552,0.641,0.725,0.768,0.619,0.785,0.651,0.861,0.605,0.772,0.702,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.072,0.047,0.012,0.007,0.055,0.0,0.0,0.0,0.043,0.169,0.313,0.452,0.293,0.366,0.286,0.26,0.238,0.22,0.102,0.0,0.0,0.022,0.123,0.145,0.187,0.19,0.168,0.107,0.074,0.094,0.126,0.164,0.22,0.147,0.189,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.123,0.025,0.008,0.0,0.03,0.109,0.073,0.128,0.156,0.113,0.144,0.222,0.211,0.17,0.125,0.141,0.216,0.296,0.392,0.472,0.476,0.527,0.622,0.565,0.351,0.122,0.114,0.15,0.235,0.352,0.323,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.492,0.354,0.323,0.275,0.302,0.234,0.213,0.245,0.267,0.326,0.235,0.164,0.139,0.118,0.099,0.093,0.087,0.28,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.116,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.005,0.017,0.026,0.011,0.025,0.041,0.119,0.059,0.053,0.059,0.105,0.024,0.089,0.399,0.586,0.322,0.371,0.325,0.296,0.349,0.282,0.106,0.039,0.015,0.009,0.004,0.0,0.0,0.0,0.005,0.075,0.167,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.108,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.029,0.019,0.03,0.041,0.013,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.194,0.216,0.034,0.058,0.101,0.154,0.202,0.225,0.272,0.279,0.168,0.271,0.484,0.484,0.661,0.531,0.339,0.433,0.616,0.675,0.573,0.413,0.407,0.411,0.421,0.337,0.215,0.142,0.139,0.101,0.055,0.047,0.037,0.035,0.043,0.122,0.123,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.093,0.046,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.024,0.071,0.042,0.056,0.139,0.089,0.083,0.14,0.072,0.277,0.612,0.503,0.465,0.378,0.372,0.953,0.802,0.874,0.887,0.922,0.966,0.988,1.0,1.0,1.0,0.807,0.575,0.851,0.791,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.296,0.247,0.281,0.421,0.359,0.314,0.319,0.268,0.27,0.222,0.214,0.206,0.448,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.269,0.222,0.074,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.007,0.008,0.0,0.0,0.019,0.044,0.075,0.089,0.155,0.163,0.194,0.124,0.115,0.103,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.576,0.648,0.632,0.566,0.421,0.211,0.172,0.233,0.091,0.099,0.112,0.131,0.103,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.056,0.052,0.028,0.047,0.036,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059,0.003,0.0,0.063,0.108,0.476,0.292,0.263,0.251,0.08,0.044,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.041,0.033,0.043,0.069,0.036,0.037,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.018,0.059,0.026,0.114,0.028,0.123,0.233,0.53,0.569,0.526,0.611,0.53,0.707,0.654,0.787,0.974,0.959,0.549,0.462,0.207,0.407,0.427,0.886,1.0,1.0,1.0,0.98,0.978,1.0,0.945,0.968,0.542,0.54,0.326,0.559,0.765,0.753,0.266,0.236,0.477,0.381,0.276,0.417,0.27,0.147,0.144,0.19,0.231,0.179,0.165,0.16,0.113,0.148,0.151,0.186,0.338,0.311,0.423,0.4,0.477,0.327,0.265,0.258,0.195,0.194,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.014,0.085,0.088,0.084,0.085,0.105,0.096,0.123,0.143,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.11,0.481,0.55,0.694,0.514,0.4,0.579,0.438,0.317,0.415,0.45,0.665,0.781,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.446,0.908,0.96,1.0,0.953,0.966,0.842,0.634,0.705,0.587,0.808,0.939,0.778,0.832,0.963,1.0,0.711,0.404,0.659,0.646,0.405,0.653,0.956,1.0,0.748,0.803,0.111,0.364,0.65,0.938,0.646,0.336,0.181,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.942,0.884,0.978,0.774,0.442,0.369,0.641,0.663,0.325,0.388,0.366,0.246,0.135,0.271,0.204,0.108,0.142,0.226,0.147,0.259,0.08,0.34,0.399,0.386,0.292,0.281,0.25,0.353,0.18,0.296,0.247,0.278,0.148,0.195,0.145,0.124,0.108,0.171,0.063,0.078,0.149,0.071,0.14,0.173,0.186,0.193,0.142,0.104,0.076,0.059,0.034,0.06,0.022,0.037,0.046,0.021,0.0,0.061,0.061,0.082,0.058,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.088,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044,0.027,0.003,0.019,0.054,0.2,0.329,0.352,0.311,0.338,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.145,0.227,0.225,0.57,0.312,0.288,0.248,0.212,0.206,0.316,0.286,0.265,0.17,0.204,0.173,0.115,0.149,0.148,0.189,0.113,0.169,0.128,0.172,0.146,0.383,0.596,0.59,0.634,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.283,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.238,0.438,0.882,0.844,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.954,0.512,0.293,0.128,0.123,0.101,0.547,0.915,0.752,0.564,0.93,0.891,0.937,0.792,0.647,0.282,0.525,0.091,0.13,0.1,0.146,0.152,0.097,0.202,0.333,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.07,0.051,0.258,0.302,0.332,0.254,0.238,0.246,0.184,0.222,0.395,0.508,0.822,0.849,0.745,0.773,0.861,0.75,0.88,0.885,0.788,0.781,0.822,0.752,0.242,0.262,0.377,0.413,0.419,0.399,0.379,0.546,0.603,0.568,0.62,0.791,0.754,0.666,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.472,0.21,0.219,0.425,0.368,0.276,0.234,0.246,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.559,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026,0.042,0.051,0.111,0.085,0.116,0.071,0.045,0.035,0.029,0.018,0.0,0.0,0.0,0.158,0.004,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036,0.032,0.025,0.052,0.196,0.239,0.519,0.253,0.407,0.186,0.239,0.222,0.279,0.304,0.291,0.524,0.465,0.435,0.689,0.662,0.57,0.487,0.526,0.574,0.591,0.632,0.72,0.619,0.402,0.276,0.429,0.468,0.839,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.472,0.508,0.693,0.516,0.543,0.579,0.573,0.868,0.611,0.454,0.731,0.674,0.435,0.347,0.385,0.524,0.553,0.428,0.351,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.213,0.1,0.134,0.129,0.049,0.069,0.102,0.078,0.03,0.056,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.224,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.101,0.12,0.182,0.118,0.122,0.142,0.225,0.073,0.047,0.007,0.0,0.0,0.0,0.002,0.037,0.016,0.022,0.0,0.0,0.0,0.0,0.015,0.002,0.007,0.013,0.008,0.019,0.082,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018,0.014,0.018,0.06,0.056,0.074,0.014,0.215,0.063,0.009,0.051,0.037,0.231,0.523,0.256,0.3,0.212,0.154,0.037,0.0,0.0,0.019,0.018,0.073,0.077,0.042,0.094,0.101,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.118,0.161,0.194,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018,0.02,0.0,0.533,0.037,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.007,0.047,0.039,0.071,0.053,0.034,0.082,0.0,0.0,0.011,0.021,0.032,0.029,0.054,0.073,0.065,0.083,0.06,0.064,0.04,0.031,0.088,0.0,0.268,0.469,0.38,0.427,0.356,0.325,0.329,0.347,0.143,0.108,0.134,0.173,0.169,0.198,0.16,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.399,0.441,0.441,0.447,0.383,0.395,0.367,0.189,0.146,0.277,0.333,0.261,0.219,0.43,0.817,0.416,0.151,0.02,0.014,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.279,0.126,0.142,0.188,0.301,0.275,0.33,0.253,0.407,0.327,0.314,0.083,0.14,0.039,0.006,0.021,0.199,0.361,0.173,0.14,0.063,0.027,0.197,0.32,0.165,0.032,0.0,0.0,0.207,0.199,0.287,0.367,0.457,0.406,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.117,0.221,0.108,0.233,0.282,0.296,0.862,0.213,0.175,0.257,0.086,0.609,0.036,0.029,0.035,0.144,0.418,0.21,0.506,0.537,0.466,0.288,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.181,0.395,0.514,0.327,0.297,0.477,0.441,0.461,0.1,0.298,0.066,0.093,0.128,0.299,0.311,0.333,0.353,0.233,0.275,0.256,0.37,0.341,0.036,0.027,0.005,0.019,0.054,0.044,0.027,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.351,0.263,0.111,0.038,0.001,0.034,0.052,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036,0.034,0.047,0.045,0.054,0.082,0.07,0.0,0.543,0.364,0.406,0.397,0.317,0.329,0.437,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.123,0.091,0.086,0.099,0.077,0.058,0.057,0.053,0.044,0.041,0.029,0.059,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.173,0.276,0.207,0.165,0.272,0.26,0.219,0.118,0.113,0.018,0.0,0.02,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.548,0.66,0.518,0.328,0.246,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.283,0.173,0.338,0.215,0.153,0.071,0.018,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.269,0.305,0.408,0.378,0.085,0.088,0.049,0.028,0.0,0.009,0.0,0.009,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.328,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018,0.046,0.036,0.066,0.056,0.248,0.259,0.181,0.273,0.364,0.351,0.345,0.347,0.276,0.201,0.078,0.098,0.077,0.034,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.357,0.417,0.406,0.422,0.234,0.211,0.079,0.08,0.048,0.041,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.089,0.11,0.163,0.272,0.571,0.527,0.362,0.395,0.399,0.26,0.285,0.317,0.27,0.216,0.22,0.349,0.213,0.133,0.266,0.227,0.16,0.051,0.101,0.058,0.098,0.212,0.361,0.342,0.29,0.954,0.768,0.436,0.398,0.39,0.219,0.42,0.16,0.074,0.184,0.077,0.268,0.277,0.24,0.401,0.126,0.18,0.137,0.137,0.163,0.199,0.208,0.647,0.499,0.858,0.513,0.593,0.589,0.427,0.649,0.562,0.539,0.655,0.635,0.559,0.533,0.72,0.583,0.464,0.21,0.163,0.262,0.237,0.197,0.161,0.162,0.153,0.07,0.034,0.044,0.181,0.164,0.394,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.356,0.539,0.518,0.456,0.597,0.608,0.576,0.446,0.48,0.421,0.31,0.247,0.167,0.026,0.016,0.015,0.009,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.164,0.258,0.298,0.263,0.045,0.031,0.02,0.004,0.0,0.0,0.008,0.026,0.019,0.25,0.241,0.405,0.577,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.241,0.302,0.218,0.212,0.12,0.132,0.085,0.035,0.038,0.126,0.146,0.173,0.224,0.184,0.383,0.449,0.615,0.934,0.887,0.589,0.582,0.528,0.695,0.402,0.747,0.62,0.194,0.102,0.102,0.138,0.114,0.081,0.062,0.049,0.03,0.01,0.049,0.029,0.031,0.061,0.274,0.196,0.271,0.291,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052,0.026,0.019,0.024,0.03,0.015,0.0,0.069,0.314,0.421,0.578,0.482,0.547,0.553,0.553,0.521,0.539,0.498,0.523,0.591,0.404,0.146,0.192,0.235,0.183,0.137,0.092,0.065,0.076,0.152,0.129,0.074,0.046,0.0,0.0,0.0,0.022,0.226,0.617,0.701,0.619,0.536,0.604,0.538,0.327,0.094,0.172,0.4,0.617,0.498,0.442,0.422,0.22,0.198,0.099,0.1,0.073,0.019,0.012,0.004,0.353,0.964,0.229,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.104,0.317,0.215,0.184,0.157,0.125,0.12,0.142,0.114,0.068,0.143,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.007,0.202,0.174,0.184,0.197,0.236,0.193,0.147,0.166,0.119,0.151,0.142,0.182,0.119,0.031,0.031,0.063,0.276,0.188,0.15,0.088,0.263,0.182,0.211,0.05,0.059,0.0,0.01,0.091,0.093,0.211,0.333,0.227,0.184,0.101,0.087,0.036,0.082,0.154,0.01,0.046,0.047,0.045,0.059,0.097,0.18,0.138,0.078,0.02,0.058,0.044,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.028,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037,0.187,0.204,0.164,0.233,0.147,0.159,0.176,0.123,0.132,0.081,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.096,0.014,0.019,0.125,0.025,0.0,0.093,0.0,0.156,0.367,0.025,0.051,0.077,0.115,0.096,0.018,0.095,0.216,0.222,0.154,0.542,0.613,0.648,0.666,0.772,0.953,0.969,0.985,0.976,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.523,0.624,0.577,0.665,0.719,0.852,0.899,0.712,0.955,0.751,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.357,0.379,0.364,0.168,0.026,0.059,0.084,0.127,0.115,0.195,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.761,0.734,0.765,0.589,0.796,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.089,0.086,0.126,0.28,0.429,0.573,0.776,0.793,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.901,0.793,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.246,0.308,0.514,0.617,0.585,0.744,0.69,0.586,0.555,0.637,0.59,0.59,0.51,0.422,0.549,0.475,0.37,0.458,0.228,0.066,0.037,0.0,0.054,0.028,0.021,0.043,0.07,0.14,0.186,0.22,0.236,0.18,0.244,0.294,0.283,0.327,0.254,0.18,0.123,0.052,0.028,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044,0.142,0.047,0.061,0.013,0.048,0.15,0.158,0.026,0.035,0.031,0.022,0.008,0.0,0.004,0.018,0.026,0.018,0.015,0.048,0.053,0.028,0.0,0.288,0.503,0.221,0.146,0.214,0.21,0.221,0.189,0.07,0.031,0.005,0.024,0.012,0.014,0.023,0.042,0.074,0.075,0.122,0.068,0.029,0.153,0.334,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.056,0.103,0.16,0.104,0.08,0.103,0.063,0.071,0.018,0.0,0.077,0.061,0.129,0.458,0.619,0.517,0.419,0.381,0.266,0.333,0.283,0.283,0.282,0.218,0.103,0.136,0.077,0.106,0.148,0.15,0.15,0.161,0.118,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.411,0.389,0.161,0.026,0.1,0.084,0.047,0.108,0.123,0.168,0.199,0.145,0.119,0.056,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.174,0.242,0.159,0.132,0.234,0.232,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.019,0.275,0.225,0.137,0.197,0.248,0.332,0.391,0.336,0.396,0.205,0.058,0.027,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.145,0.313,0.359,0.011,0.056,0.072,0.06,0.0,0.0,0.01,0.036,0.119,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.123,0.145,0.17,0.137,0.142,0.018,0.11,0.068,0.055,0.0,0.115,0.126,0.104,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.211,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059,0.442,0.633,0.846,0.38,0.1,0.018,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.468,0.242,0.089,0.124,0.129,0.117,0.089,0.046,0.032,0.026,0.032,0.038,0.036,0.064,0.062,0.083,0.036,0.013,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.029,0.033,0.02,0.011,0.044,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.443,0.431,0.479,0.602,0.569,0.286,0.28,0.411,0.405,0.286,0.241,0.167,0.219,0.163,0.15,0.084,0.093,0.056,0.09,0.408,0.467,0.322,0.427,0.261,0.28,0.309,0.398,0.244,0.274,0.487,0.117,0.12,0.27,0.211,0.462,0.438,0.446,0.598,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.216,0.182,0.207,0.127,0.24,0.316,0.0,0.09,0.0,0.093,0.17,0.165,0.137,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.028,0.042,0.032,0.135,0.234,0.282,0.338,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.328,0.263,0.161,0.116,0.076,0.055,0.014,0.0,0.0,0.0,0.0,0.0,0.036,0.119,0.217,0.077,0.057,0.042,0.104,0.235,0.302,0.268,0.193,0.068,0.025,0.018,0.001,0.011,0.018,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054,0.196,0.146,0.134,0.03,0.036,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.497,0.398,0.368,0.277,0.182,0.222,0.226,0.234,0.244,0.123,0.219,0.226,0.207,0.239,0.223,0.177,0.241,0.177,0.181,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.108,0.224,0.123,0.013,0.037,0.159,0.178,0.187,0.268,0.263,0.27,0.301,0.221,0.254,0.344,0.275,0.143,0.082,0.011,0.037,0.036,0.009,0.024,0.016,0.021,0.022,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018,0.017,0.0,0.025,0.239,0.193,0.212,0.434,0.437,0.105,0.092,0.087,0.138,0.059,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018,0.095,0.371,0.122,0.057,0.155,0.093,0.0,0.043,0.042,0.013,0.038,0.119,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.962,0.181,0.147,0.218,0.189,0.165,0.193,0.282,0.103,0.291,0.216,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.299,0.578,0.454,0.299,0.057,0.017,0.02,0.071,0.085,0.044,0.012,0.009,0.01,0.011,0.023,0.044,0.081,0.071,0.063,0.082,0.054,0.043,0.123,0.07,0.167,0.437,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.029,0.043,0.143,0.128,0.023,0.012,0.139,0.088,0.08,0.039,0.008,0.0,0.044,0.276,0.213,0.283,0.2,0.109,0.089,0.121,0.153,0.209,0.297,0.437,0.46,0.441,0.7,0.585,0.642,0.36,0.236,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.398,0.339,0.308,0.346,0.162,0.299,0.29,0.191,0.388,0.107,0.039,0.412,0.012,0.148,0.002,0.0,0.07,0.041,0.101,0.234,0.238,0.135,0.156,0.141,0.156,0.377,0.224,0.393,0.142,0.066,0.126,0.149,0.172,0.403,0.387,0.587,0.397,0.563,0.225,0.039,0.422,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.236,0.14,0.078,0.0,0.03,0.027,0.033,0.043,0.077,0.067,0.05,0.021,0.869,0.332,0.049,0.174,0.261,0.0,0.017,0.009,0.001,0.033,0.161,0.221,0.283,0.251,0.093,0.039,0.013,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.029,0.084,0.156,0.113,0.199,0.268,0.346,0.413,0.172,0.207,0.237,0.338,0.22,0.389,0.386,0.136,0.131,0.164,0.148,0.136,0.292,0.376,0.0,0.702,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052,0.338,0.258,0.21,0.074,0.145,0.116,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.097,0.102,0.188,0.083,0.095,0.044,0.09,0.051,0.024,0.014,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.299,0.308,0.264,0.254,0.037,0.032,0.036,0.15,0.541,0.501,0.466,0.357,0.497,0.322,0.309,0.247,0.16,0.157,0.083,0.138,0.157,0.225,0.277,0.599,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.064,0.965,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.388,0.372,0.508,0.601,0.788,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026,0.032,0.035,0.078,0.145,0.042,0.246,0.545,0.477,0.51,0.431,0.306,0.004,0.065,0.0,0.089,0.094,0.109,0.101,0.136,0.078,0.042,0.063,0.083,0.123,0.198,0.155,0.143,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.116,0.275,0.19,0.19,0.287,0.169,0.088,0.104,0.101,0.041,0.008,0.0,0.0,0.123,0.222,0.214,0.118,0.0,0.018,0.032,0.128,0.178,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044,0.035,0.246,0.264,0.276,0.332,0.295,0.311,0.328,0.308,0.127,0.012,0.027,0.012,0.023,0.033,0.119,0.172,0.184,0.08,0.05,0.104,0.096,0.199,0.555,0.382,0.112,0.0,0.658,0.483,0.387,0.28,0.47,0.539,0.443,0.285,0.378,0.291,0.279,0.294,0.185,0.226,0.238,0.219,0.346,0.151,0.122,0.158,0.241,0.386,0.273,0.213,0.383,0.164,0.186,0.082,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.279,0.265,0.208,0.332,0.228,0.047,0.003,0.01,0.018,0.014,0.041,0.027,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.014,0.101,0.012,0.035,0.0,0.054,0.007,0.0,0.0,0.0,0.008,0.022,0.017,0.03,0.0,0.274,0.054,0.054,0.913,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.112,0.111,0.242,0.196,0.286,0.303,0.298,0.233,0.294,0.366,0.453,0.188,0.271,0.179,0.357,0.811,0.707,0.254,0.544,0.436,0.427,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.694,0.543,0.404,0.363,0.45,0.322,0.323,0.277,0.224,0.054,0.061,0.094,0.091,0.095,0.097,0.112,0.061,0.063,0.039,0.038,0.04,0.01,0.017,0.034,0.048,0.302,0.525,0.453,0.439,0.372,0.346,0.412,0.372,0.114,0.053,0.034,0.037,0.027,0.024,0.039,0.037,0.054,0.067,0.052,0.033,0.037,0.058,0.037,0.209,0.853,0.804,0.509,0.482,0.426,0.339,0.327,0.26,0.04,0.042,0.032,0.027,0.046,0.087,0.085,0.047,0.069,0.444,0.148,0.407,0.222,0.121,0.543,0.386,0.404,0.37,0.379,0.302,0.283,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.393,0.96,0.463,0.655,0.412,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.186,0.252,0.433,0.276,0.335,0.345,0.176,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.014,0.0,0.052,0.632,0.128,0.0,0.0,0.269,0.344,0.193,0.139,0.082,0.152,0.053,0.034,0.068,0.045,0.116,0.08,0.104,0.069,0.046,0.059,0.112,0.142,0.118,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.246,0.32,0.261,0.322,0.405,0.421,0.515,0.544,0.77,0.891,0.969,0.955,0.98,0.998,0.951,0.978,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.931,1.0,1.0,0.44,1.0,0.802,0.951,0.966,1.0,0.752,0.577,1.0,1.0,1.0,0.986,0.705,0.823,0.617,0.328,0.701,1.0,0.978,0.482,0.879,0.85,0.959,0.659,0.95,0.984,0.661,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.487,0.621,0.67,0.47,0.39,0.566,0.521,0.431,0.435,0.508,0.489,0.288,0.293,0.298,0.302,0.269,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.074,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.104,0.211,0.159,0.144,0.34,0.477,0.445,0.586,0.444,0.464,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.089,0.058,0.069,0.167,0.323,0.279,0.362,0.242,0.255,0.299,0.277,0.279,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.056,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.173,0.266,0.372,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.169,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.04,0.016,0.026,0.023,0.091,0.258,0.305,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.014,0.002,0.0,0.0,0.0,0.07,0.119,0.177,0.087,0.131,0.112,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009,0.026,0.0,0.0,0.075,0.233,0.406,0.477,0.006,0.127,0.044,0.022,0.152,0.245,0.048,0.0,0.087,0.17,0.088,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.309,0.31,0.335,0.017,0.001,0.021,0.026,0.176,0.133,0.077,0.052,0.016,0.059,0.04,0.053,0.054,0.055,0.119,0.005,0.013,0.029,0.034,0.05,0.016,0.006,0.356,0.871,0.358,0.007,0.0,0.0,0.079,0.013,0.035,0.196,0.091,0.07,0.0,0.036,0.115,0.106,0.118,0.0,0.009,0.067,0.101,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.227,0.335,0.223,0.236,0.181,0.111,0.036,0.022,0.018,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.211,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.112,0.116,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.208,0.29,0.187,0.174,0.199,0.253,0.208,0.211,0.242,0.14,0.178,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.066,0.064,0.233,0.374,0.372,0.209,0.223,0.321,0.28,0.219,0.329,0.234,0.218,0.122,0.033,0.019,0.009,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.112,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.197,0.152,0.083,0.088,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013,0.02,0.025,0.0,0.014,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.029,0.004,0.02,0.08,0.028,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.072,0.036,0.056,0.114,0.163,0.13,0.062,0.164,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.357,0.258,0.264,0.248,0.242,0.246,0.232,0.252,0.202,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009,0.095,0.08,0.091,0.166,0.087,0.117,0.227,0.277,0.097,0.057,0.062,0.058,0.028,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018,0.009,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.025,0.0,0.006,0.0,0.082,0.154,0.068,0.012,0.0,0.011,0.008,0.043,0.0,0.0,0.023,0.011,0.037,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022,0.148,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.181,0.142,0.13,0.076,0.129,0.059,0.022,0.066,0.076,0.035,0.008,0.013,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037,0.067,0.075,0.023,0.016,0.054,0.224,0.198,0.355,0.156,0.21,0.164,0.189,0.146,0.104,0.119,0.125,0.233,0.212,0.393,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.103,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.097,0.104,0.156,0.169,0.23,0.224,0.232,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018,0.0,0.018,0.032,0.069,0.217,0.193,0.188,0.236,0.252,0.274,0.259,0.216,0.088,0.096,0.091,0.097,0.052,0.033,0.51,0.122,0.045,0.113,0.068,0.03,0.019,0.011,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.206,0.194,0.27,0.283,0.193,0.189,0.143,0.157,0.074,0.084,0.104,0.161,0.149,0.146,0.095,0.096,0.028,0.0,0.013,0.009,0.028,0.014,0.0,0.364,0.147,0.913,0.605,0.036,0.117,0.125,0.119,0.081,0.064,0.072,0.055,0.106,0.088,0.112,0.056,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044,0.025,0.071,0.053,0.033,0.028,0.006,0.244,0.174,0.209,0.088,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.143,0.087,0.015,0.019,0.029,0.037,0.011,0.277,0.232,0.335,0.302,0.296,0.314,0.218,0.145,0.207,0.186,0.165,0.179,0.192,0.089,0.044,0.0,0.014,0.001,0.023,0.024,0.012,0.012,0.282,1.0,0.851,0.06,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.014,0.067,0.231,0.213,0.163,0.19,0.057,0.029,0.025,0.031,0.047,0.05,0.08,1.0,0.984,0.443,0.179,0.173,0.127,0.196,0.241,0.188,0.101,0.09,0.135,0.14,0.202,0.273,0.236,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026,0.334,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.101,0.069,0.0,0.095,0.026,0.118,0.016,0.025,0.134,0.074,0.027,0.165,0.077,0.016,0.025,0.033,0.025,0.421,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022,0.143,0.057,0.028,0.018,0.016,0.012,0.0,0.0,0.0,0.012,0.009,0.034,0.076,0.123,0.277,0.296,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.202,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.028,0.031,0.0,0.034,0.015,0.045,0.07,0.088,0.064,0.014,0.0,0.0,0.0,0.0,0.006,0.027,0.258,0.085,0.026,0.0,0.0,0.079,0.023,0.11,0.028,0.028,0.128,0.129,0.134,0.119,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.047,0.0,0.0,0.013,0.032,0.0,0.083,0.032,0.128,0.15,0.104,0.104,0.223,0.042,0.127,0.053,0.015,0.0,0.035,0.19,0.185,0.036,0.113,0.078,0.086,0.14,0.108,0.074,0.092,0.037,0.0,0.0,0.008,0.074,0.146,0.192,0.194,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.118,0.189,0.0,0.013,0.026,0.037,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.101,0.023,0.136,0.149,0.216,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.028,0.02,0.033,0.007,0.0,0.001,0.0,0.021,0.048,0.051,0.241,0.042,0.0,0.197,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.676,0.548,0.021,0.016,0.075,0.134,0.913,0.165,0.276,1.0,0.159,0.162,0.279,0.149,0.126,0.104,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.979,0.415,0.334,0.337,0.458,0.298,0.511,0.333,0.297,0.307,0.002,0.081,0.361,0.269,0.112,0.315,0.048,0.09,0.224,0.122,0.15,0.063,0.087,0.055,0.048,0.031,0.0,0.0,0.067,0.064,0.108,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.056,0.036,0.0,0.0,0.026,0.035,0.017,0.043,0.023,0.049,0.524,0.39,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.072,0.058,0.0,0.014,0.0,0.0,0.018,0.012,0.031,0.06,0.448,0.055,0.033,0.153,0.283,0.217,0.192,0.163,0.042,0.028,0.026,0.044,0.042,0.203,0.131,0.156,0.312,0.339,0.225,0.029,0.079,0.066,0.091,0.089,0.054,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.119,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.082,0.029,0.005,0.016,0.025,0.027,0.022,0.776,0.45,0.869,0.452,0.952,0.021,0.004,0.0,0.0,0.029,0.0,0.033,0.043,0.023,0.036,0.002,0.039,0.016,0.026,0.0,0.007,0.0,0.0,0.011,0.072,0.926,0.959,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.487,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011,0.049,0.004,0.026,0.209,0.202,0.203,0.414,0.371,0.979,0.151,0.618,0.225,0.266,0.174,0.181,0.393,0.258,0.368,0.371,0.24,0.388,0.302,0.155,0.117,0.059,0.049,0.03,0.001,0.003,0.0,0.021,0.034,0.116,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011,0.039,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.123,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054,0.036,0.11,0.0,0.0,0.0,0.009,0.0,0.0,0.317,0.09,0.11,0.009,0.034,0.05,0.114,0.011,0.078,0.011,0.018,0.013,0.0,0.001,0.071,0.067,0.009,0.003,0.026,0.0,0.0,0.0,0.0,0.044,0.561,0.55,0.221,1.0,0.101,0.037,0.0,0.0,0.008,0.0,0.0,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.041,0.064,0.056,0.062,0.05,0.039,0.026,0.052,0.11,0.075,0.041,0.069,0.036,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.211,0.129,0.178,0.132,0.124,0.127,0.151,0.189,0.253,0.319,0.297,0.372,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.383,0.3,0.166,0.16,0.235,0.41,0.45,0.592,0.626,0.637,0.695,0.671,0.518,0.432,0.579,0.661,0.488,0.522,0.467,0.53,0.714,0.606,0.708,0.636,0.806,0.963,0.973,0.951,0.964,1.0,0.997,0.981,1.0,1.0,1.0,0.957,0.078,0.963,0.948,0.598,0.964,0.85,0.948,0.841,0.701,0.769,0.727,0.869,0.66,0.419,0.266,0.541,0.707,1.0,0.959,0.966,0.983,0.986,0.971,0.767,0.706,0.481,0.462,0.421,0.455,0.485,0.555,0.452,0.549,0.483,0.483,0.326,0.344,0.326,0.146,0.969,0.986,0.974,0.983,0.991,0.999,0.948,0.649,0.566,0.394,0.217,0.178,0.209,0.163,0.323,0.311,0.329,0.331,0.32,0.411,0.304,0.345,0.394,0.144,0.265,0.398,0.264,0.317,0.264,0.191,0.202,0.186,0.148,0.104,0.064,0.072,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.097,0.09,0.029,0.041,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013,0.034,0.037,0.113,0.139,0.079,0.083,0.052,0.031,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.134,0.026,0.059,0.0,0.0,0.011,0.037,0.005,0.0,0.0,0.009,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.197,0.374,0.233,0.03,0.039,0.831,0.333,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.014,0.0,0.0,0.021,0.023,0.069,0.223,0.141,0.232,0.287,0.314,0.101,0.048,0.05,0.114,0.026,0.064,0.214,0.271,0.377,0.277,0.377,0.443,0.343,0.147,0.175,0.132,0.247,0.186,0.323,0.111,0.067,0.11,0.947,0.231,0.108,0.0,0.0,0.009,0.007,0.022,0.0,0.0,0.011,0.057,0.018,0.035,0.0,0.02,0.0,0.036,0.193,0.555,0.411,0.54,0.48,0.338,0.604,0.344,0.377,0.168,0.136,0.09,0.167,0.198,0.181,0.156,0.175,0.16,0.16,0.143,0.119,0.043,0.0,0.122,0.193,0.181,0.183,0.224,0.161,0.221,0.312,0.237,0.246,0.138,0.169,0.08,0.12,0.105,0.082,0.059,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.093,0.12,0.186,0.111,0.117,0.144,0.143,0.079,0.196,0.044,0.107,0.079,0.159,0.266,0.644,0.91,0.178,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.089,0.176,0.126,0.107,0.041,0.026,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.347,0.292,0.498,0.489,0.451,0.411,0.277,0.12,0.131,0.141,0.15,0.19,0.209,0.037,0.053,0.068,0.075,0.053,0.035,0.028,0.047,0.035,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.448,0.537,0.522,0.473,0.189,0.138,0.196,0.238,0.222,0.189,0.14,0.117,0.129,0.214,0.073,0.2,0.366,0.472,0.589,0.454,0.421,0.381,0.422,0.483,0.397,0.442,0.44,0.409,0.273,0.208,0.295,0.393,0.426,0.496,0.476,0.593,0.724,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.412,0.349,0.403,0.347,0.224,0.205,0.154,0.165,0.149,0.191,0.356,0.394,0.274,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.211,0.176,0.264,0.217,0.268,0.193,0.158,0.194,0.261,0.241,0.2,0.227,0.22,0.085,0.178,0.247,0.153,0.064,0.237,0.277,0.241,0.25,0.206,0.211,0.215,0.16,0.219,0.205,0.181,0.159,0.068,0.12,0.14,0.109,0.112,0.093,0.069,0.036,0.024,0.005,0.086,0.232,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.176,0.139,0.108,0.179,0.04,0.029,0.034,0.0,0.0,0.047,0.011,0.122,0.084,0.056,0.081,0.013,0.045,0.113,0.082,0.119,0.061,0.064,0.072,0.111,0.127,0.108,0.124,0.128,0.102,0.147,0.16,0.426,0.705,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.189,0.359,0.377,0.374,0.268,0.623,0.631,0.869,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.416,0.821,0.271,0.117,0.277,0.422,0.222,0.103,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.206,0.15,0.065,0.032,0.022,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.216,0.186,0.197,0.236,0.024,0.011,0.01,0.007,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009,0.06,0.109,0.103,0.109,0.149,0.198,0.197,0.173,0.196,0.118,0.061,0.022,0.0,0.0,0.012,0.057,0.022,0.029,0.013,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.058,0.042,0.0,0.014,0.033,0.0,0.0,0.0,0.014,0.003,0.011,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.178,0.215,0.476,0.193,0.114,0.107,0.118,0.218,0.217,0.233,0.171,0.187,0.134,0.117,0.252,0.095,0.13,0.096,0.075,0.031,0.028,0.021,0.08,0.09,0.201,0.34,0.476,0.097,0.054,0.04,0.023,0.033,0.038,0.029,0.034,0.033,0.049,0.06,0.15,0.158,0.189,0.271,0.241,0.338,0.375,0.204,0.107,0.236,0.3,0.317,0.38,0.118,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.357,0.523,0.416,0.418,0.354,0.382,0.397,0.399,0.251,0.118,0.209,0.188,0.052,0.078,0.082,0.046,0.045,0.058,0.07,0.057,0.026,0.025,0.022,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.224,0.186,0.161,0.239,0.16,0.164,0.013,0.016,0.028,0.026,0.01,0.011,0.019,0.031,0.192,0.028,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.186,0.151,0.129,0.137,0.021,0.019,0.02,0.008,0.015,0.011,0.034,0.04,0.05,0.061,0.043,0.522,0.083,0.093,0.054,0.023,0.08,0.065,0.006,0.0,0.025,0.007,0.036,0.058,0.0,0.0,0.002,0.0,0.017,0.123,0.172,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.112,0.041,0.03,0.011,0.012,0.011,0.0,0.007,0.012,0.023,0.0,0.0,0.048,0.19,0.295,0.306,0.579,0.438,0.366,0.11,0.134,0.175,0.147,0.164,0.197,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,1.0,1.0,1.0,1.0,1.0,1.0,0.982,0.565,0.57,0.035,0.265,0.448,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013,0.009,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018,0.013,0.016,0.148,0.103,0.067,0.04,0.075,0.079,0.112,0.252,0.176,0.087,0.06,0.13,0.119,0.024,0.02,0.123,0.088,0.004,0.082,0.0,0.009,0.0,0.0,0.014,0.004,0.0,0.0,0.0,0.0,0.008,0.074,0.077,0.028,0.045,0.062,0.101,0.062,0.097,0.09,0.132,0.119,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.02,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.088,0.049,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.043,0.032,0.027,0.039,0.066,0.133,0.181,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.082,0.034,0.034,0.067,0.046,0.05,0.077,0.147,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.144,0.151,0.134,0.137,0.083,0.043,0.044,0.04,0.031,0.019,0.012,0.0,0.0,0.0,0.019,0.024,0.012,0.022,0.038,0.059,0.041,0.046,0.007,0.003,0.001,0.003,0.0,0.015,0.009,0.0,0.009,0.02,0.021,0.049,0.052,0.056,0.063,0.071,0.145,0.191,0.144,0.142,0.188,0.186,0.187,0.123,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.103,0.15,0.201,0.208,0.25,0.187,0.279,0.203,0.181,0.25,0.205,0.119,0.063,0.031,0.027,0.0,0.0,0.016,0.034,0.041,0.058,0.062,0.04,0.025,0.035,0.012,0.117,0.111,0.14,0.143,0.198,0.145,0.22,0.351,0.478,0.241,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.222,0.189,0.197,0.238,0.24,0.249,0.453,0.962,0.537,0.506,0.427,0.384,0.447,0.409,0.389,0.354,0.275,0.269,0.265,0.118,0.027,0.031,0.05,0.029,0.029,0.007,0.001,0.0,0.0,0.034,0.018,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.025,0.05,0.11,0.088,0.074,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.463,0.483,0.499,0.614,0.55,0.314,0.116,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.148,0.151,0.139,0.226,0.27,0.207,0.198,0.216,0.155,0.212,0.22,0.157,0.061,0.037,0.007,0.011,0.0,0.0,0.0,0.0,0.0,0.007,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009,0.102,0.181,0.164,0.171,0.201,0.175,0.216,0.176,0.0,0.0,0.009,0.027,0.033,0.027,0.099,0.067,0.171,0.261,0.247,0.119,0.064,0.054,0.051,0.063,0.077,0.029,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.211,0.198,0.192,0.059,0.161,0.144,0.112,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.103,0.107,0.058,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036,0.071,0.14,0.274,0.149,0.004,0.065,0.055,0.134,0.149,0.131,0.164,0.161,0.149,0.129,0.38,0.574,0.471,0.333,0.501,0.513,0.596,0.569,0.495,0.522,0.571,0.612,0.56,0.32,0.1,0.094,0.141,0.151,0.139,0.127,0.132,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.656,0.596,0.679,0.669,0.594,0.554,0.543,0.535,0.491,0.207,0.054,0.069,0.093,0.103,0.067,0.077,0.082,0.157,0.152,0.118,0.231,0.313,0.371,0.502,0.501,0.449,0.472,0.444,0.438,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.186,0.164,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.362,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.269,0.252,0.264,0.231,0.162,0.28,0.404,0.588,0.433,0.378,0.366,0.383,0.288,0.281,0.345,0.349,0.403,0.43,0.493,0.593,0.399,0.432,0.575,0.612,0.707,0.745,0.771,0.896,0.428,0.449,0.454,0.604,0.825,0.783,0.794,0.818,0.778,0.808,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.576,0.947,0.818,0.67,0.904,0.748,0.522,0.443,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.378,0.563,0.353,0.519,0.524,0.948,0.749,0.504,0.948,1.0,0.863,0.974,0.957,0.793,0.954,0.597,0.587,0.647,0.663,0.693,0.849,0.947,0.842,0.84,0.845,0.937,0.97,0.97,0.987,0.847,0.687,0.951,0.989,0.961,0.886,0.951,0.988,0.967,0.87,0.829,0.912,0.757,0.716,0.771,0.736,0.528,0.578,0.671,0.803,0.847,0.861,0.89,0.939,0.533,0.514,0.71,0.923,0.952,0.875,0.719,0.761,0.695,0.782,0.684,0.549,0.403,0.405,0.492,0.335,0.049,0.036,0.118,0.196,0.329,0.286,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.144,0.13,0.074,0.031,0.078,0.046,0.0,0.0,0.022,0.045,0.072,0.07,0.144,0.144,0.105,0.2,0.282,0.144,0.099,0.098,0.104,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.089,0.078,0.138,0.132,0.13,0.22,0.333,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.119,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.021,0.0,0.0,0.0,0.0,0.15,0.0,0.211,0.294,0.146,0.143,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.074,0.082,0.075,0.067,0.064,0.06,0.033,0.024,0.021,0.054,0.06,0.03,0.132,0.167,0.087,0.046,0.102,0.233,0.052,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.056,0.116,0.135,0.133,0.143,0.33,0.254,0.375,0.495,0.388,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.143,0.102,0.023,0.147,0.146,0.067,0.074,0.109,0.11,0.097,0.067,0.208,0.153,0.289,0.331,0.52,0.572,0.369,0.375,0.414,0.489,0.439,0.43,0.328,0.149,0.16,0.005,0.017,0.051,0.064,0.074,0.067,0.072,0.062,0.037,0.1,0.16,0.173,0.137,0.131,0.094,0.13,0.1,0.074,0.093,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036,0.027,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.459,0.434,0.712,0.68,0.616,0.592,0.647,0.641,0.599,0.6,0.382,0.082,0.036,0.093,0.213,0.302,0.266,0.24,0.382,0.116,0.388,0.277,0.521,0.695,0.651,0.595,0.585,0.52,0.547,0.458,0.42,0.416,0.398,0.391,0.291,0.038,0.034,0.048,0.066,0.212,0.181,0.166,0.123,0.033,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.014,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.167,0.221,0.159,0.331,0.351,0.213,0.279,0.253,0.241,0.151,0.161,0.158,0.147,0.232,0.2,0.148,0.121,0.148,0.16,0.155,0.128,0.153,0.102,0.123,0.104,0.12,0.107,0.135,0.165,0.167,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.186,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.137,0.14,0.138,0.105,0.083,0.079,0.117,0.126,0.127,0.098,0.089,0.074,0.093,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.206,0.239,0.219,0.24,0.199,0.152,0.333,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.471,0.522,0.456,0.432,0.377,0.425,0.518,0.347,0.398,0.355,0.361,0.366,0.587,0.574,0.503,0.432,0.453,0.379,0.373,0.412,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.207,0.203,0.332,0.202,0.278,0.275,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.383,0.418,0.384,0.221,0.162,0.178,0.2,0.213,0.211,0.257,0.429,0.211,0.155,0.099,0.103,0.159,0.125,0.092,0.079,0.058,0.033,0.067,0.075,0.065,0.079,0.097,0.079,0.104,0.048,0.015,0.011,0.023,0.059,0.075,0.133,0.127,0.062,0.151,0.256,0.347,0.375,0.299,0.195,0.225,0.15,0.269,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036,0.067,0.097,0.11,0.141,0.186,0.212,0.15,0.236,0.428,0.38,0.445,0.399,0.191,0.214,0.236,0.07,0.104,0.116,0.062,0.093,0.146,0.127,0.019,0.0,0.0,0.018,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022,0.023,0.014,0.009,0.014,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.073,0.059,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.472,0.811,0.709,0.708,0.477,0.664,0.51,0.712,0.432,0.343,0.176,0.191,0.175,0.205,0.203,0.216,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.468,0.242,0.199,0.16,0.165,0.179,0.265,0.367,0.254,0.022,0.006,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009,0.024,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.028,0.0,0.026,0.0,0.086,0.09,0.148,0.0,0.0,0.0,0.009,0.071,0.359,0.232,0.235,0.221,0.172,0.073,0.097,0.169,0.18,0.149,0.272,0.231,0.166,0.104,0.126,0.37,0.24,0.258,0.158,0.091,0.013,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059,0.072,0.102,0.087,0.122,0.119,0.114,0.123,0.374,0.356,0.44,0.435,0.558,0.496,0.493,0.492,0.503,0.493,0.506,0.533,0.533,0.459,0.271,0.238,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018,0.032,0.081,0.359,0.471,0.405,0.459,0.478,0.51,0.392,0.257,0.109,0.059,0.077,0.081,0.072,0.043,0.03,0.034,0.019,0.03,0.054,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.224,0.274,0.423,0.359,0.136,0.093,0.084,0.07,0.062,0.066,0.022,0.016,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.002,0.024,0.03,0.104,0.138,0.12,0.147,0.156,0.112,0.059,0.045,0.04,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.548,0.315,0.322,0.234,0.074,0.03,0.043,0.033,0.007,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052,0.176,0.179,0.097,0.171,0.16,0.072,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.296,0.27,0.367,0.277,0.211,0.378,0.215,0.311,0.322,0.329,0.309,0.074,0.091,0.073,0.034,0.064,0.037,0.056,0.056,0.084,0.059,0.155,0.263,0.191,0.363,0.279,0.257,0.338,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.056,0.047,0.032,0.027,0.032,0.032,0.026,0.025,0.072,0.201,0.244,0.208,0.236,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022,0.013,0.002,0.0,0.02,0.028,0.04,0.089,0.123,0.259,0.286,0.116,0.126,0.246,0.055,0.038,0.034,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.123,0.105,0.095,0.052,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.083,0.185,0.225,0.279,0.33,0.178,0.392,0.381,0.186,0.124,0.224,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.093,0.091,0.087,0.113,0.143,0.285,0.283,0.434,0.132,0.123,0.085,0.196,0.122,0.202,0.066,0.093,0.192,0.08,0.05,0.056,0.0,0.185,0.116,0.134,0.089,0.03,0.172,0.072,0.16,0.082,0.119,0.113,0.202,0.196,0.187,0.126,0.118,0.114,0.162,0.214,0.142,0.121,0.194,0.15,0.133,0.127,0.164,0.197,0.159,0.144,0.222,0.316,0.345,0.393,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.089,0.119,0.099,0.096,0.117,0.12,0.086,0.076,0.058,0.074,0.112,0.116,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.093,0.058,0.068,0.036,0.075,0.06,0.042,0.018,0.003,0.003,0.002,0.006,0.013,0.002,0.0,0.009,0.0,0.011,0.0,0.0,0.03,0.056,0.12,0.043,0.085,0.062,0.067,0.056,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.04,0.034,0.06,0.106,0.102,0.141,0.081,0.082,0.123,0.064,0.086,0.113,0.138,0.116,0.036,0.041,0.258,0.041,0.041,0.107,0.08,0.185,0.18,0.217,0.223,0.321,0.884,0.085,0.01,0.1,0.555,0.181,0.4,0.095,0.227,0.334,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.108,0.09,0.07,0.032,0.015,0.033,0.014,0.026,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009,0.01,0.023,0.035,0.019,0.014,0.01,0.036,0.078,0.108,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.343,0.565,0.452,0.613,0.822,1.0,0.566,0.97,0.833,1.0,0.417,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.962,0.505,0.874,0.734,0.719,0.673,0.767,0.658,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.399,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.097,0.074,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011,0.014,0.037,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.029,0.092,0.243,0.378,0.432,0.471,0.475,0.556,0.555,0.484,0.901,0.955,0.95,0.964,1.0,1.0,0.591,0.501,0.43,0.338,0.431,0.013,0.143,0.204,0.112,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.093,0.035,0.109,0.331,0.389,0.208,0.269,0.526,0.354,0.511,0.559,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.468,0.38,1.0,0.964,1.0,0.973,0.966,1.0,0.992,0.952,0.828,0.732,0.487,0.541,0.407,0.566,0.982,0.612,0.881,0.09,0.274,0.344,0.225,0.347,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.007,0.014,0.051,0.084,0.095,0.194,0.101,0.079,0.053,0.031,0.018,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018,0.021,0.032,0.062,0.052,0.134,0.175,0.463,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.962,0.738,0.988,0.405,0.365,1.0,0.712,0.429,0.793,0.533,0.592,0.791,0.612,0.483,0.346,0.389,0.468,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.274,0.248,0.241,0.212,0.203,0.174,0.204,0.142,0.277,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.097,0.0,0.011,0.018,0.028,0.016]
new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[-0.4992238168982206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3659751022606094,0.0,0.0,-0.1209996219681311,-0.1822705777040214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0434963878611869,0.3019892071505264,0.18090036182268,-0.1483402086237343,-0.4374748788781415,0.5625022982277041,-0.3231415165001644,0.0,-0.3028559483591889,0.0,0.0,0.4693021259079976,0.0965715406975187,0.0780704397508483,-0.1953290537080612,-0.1644195326638478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1579635852787369,0.4115937314635949,0.0,0.0,-0.0818433132473791,0.0,0.0,0.0,0.0,0.0,0.0623735015380859,0.4553769086952952,0.0125295089428708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0345103209184362,0.2984075265676711,0.0,0.0,-0.9046866289299532,-0.9648550388636478,0.0,0.0,0.0,0.0,0.0,0.289956799783212,0.1586263873794788,0.1230581323387045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1189474846946802,0.393959371725587,0.5953492407971631,0.0,-0.6235693148556738,-1.0000026694943358,-0.2459760565407136,0.0,0.0,0.0,0.0,0.4406359350509105,0.1867126263984166,0.1241351857524101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0444268600410745,0.3516101413464533,0.2577854055087399,0.2745912626208205,-0.7717055843714876,0.0,-0.3682630441275935,-0.3467347220477269,-0.3828510634410377,0.0,0.0,0.5048958733372618,0.3279595779247882,0.2710095820379652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0540821021816897,0.5219439081399981,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7435301219928345,0.1550319606023785,-1.0000026694943358,0.6761983508934294,0.6184772102547818,-0.4668739759043181,-0.7355701236868093,-0.2383856978677944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0189854563279818,0.2868849669701582,0.0,-0.1209677564825185,0.0659934207036763,-0.2928756782653253,0.0,0.0,0.0,0.0,0.4658988920445728,0.4314650482916067,0.185291425740095,0.1188263958493524,-0.1674849923797791,-0.3177052646546563,-0.6327593209063451,-0.2191580638491569,0.0,0.0,0.0,0.0,0.0,0.0,0.0742848200600725,0.361641396217297,0.0892807175893579,-0.0096807345291051,0.0,-0.5573400895584644,0.0,0.0,0.0,0.0,0.0,0.6995430056532137,0.3917542801211957,0.2999625622655656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0006054442266392,0.2723288131423265,0.0,0.0,-0.9726047249646298,-0.8969433159260934,0.0,0.0,0.0,0.0,0.0,0.4278132636404038,0.4143787749061354,0.2439111730730177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0422663801165409,0.3347660456516376,0.2167617793310901,0.0,-0.8059673545021456,-1.0000026694943358,-0.0635843899913644,0.0,0.0,0.0,0.0,0.014524288342219,0.0837297499956445,0.066445910599375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1456316423466641,0.4260925274173239,0.943486044211844,0.0,-0.8458693155862322,-0.5263923299315159,-0.4972863953729751,0.0,0.0,0.0,0.0,0.0719395203189858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3851644976965118,0.7978289094766898,0.4249644892266382,-0.4421399859718248,-0.4218544178308493,-0.6485646017701904,-0.3569954084149812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9231367450996432,0.7567670447163048,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0778665006429277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4615460667098929,1.0000026694943358,0.1404949260659144,-0.4780077765773575,-1.0000026694943358,-0.39153759481903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0534129269838253,0.6264881933377873,1.0000026694943358,0.0,-0.6054952114162121,-1.0000026694943358,-0.2640501599801754,0.0,0.0,0.0,0.0,0.2024732955824042,0.2727175720668002,0.2171505382555637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0326621227529059,0.3095668196292006,0.6453334415290736,0.0,-0.6355507374460082,-1.0000026694943358,-0.2339946339503794,0.0,0.0,0.0,0.0,0.2483213562818003,0.2696712316422364,0.2041685394169941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0601620368365721,0.3246264481297111,0.5729541775086341,0.0,-0.7654726953856648,-1.0000026694943358,-0.1040726760107227,0.0,0.0,0.0,0.0,0.2322420322416869,0.3089422561111938,0.2389720228030661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0045185258598654,0.321267825946144,0.5739547537568694,0.0,-0.3246328212268337,-0.9845287896808614,-0.5603800568859056,0.0,0.0,0.0,0.0,0.3907473307758378,0.4709145194799947,0.3968782502077003,0.069581474383654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1102163416368303,0.0,0.0,0.0,0.0,0.0,0.0208336544935121,0.0278695537167722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4021105629452878,-0.1581101665125548,-0.2862349110636613,-1.0000026694943358,-0.4252002938201714,0.1750243662757182,-0.1947809673555247,0.0,0.0,0.0947743273089686,0.025001660011639,-0.0796892064199679,-0.0536041198975008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1791350139197424,0.4907284784339038,0.5071455766215107,0.2924104421753815,0.2104715324711646,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.3444276608893752,0.4288329591800067,0.3118483883990621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0128162983133841,0.3133651855142214,0.2686132975198984,0.0,-0.5158257349023806,-1.0000026694943358,-0.3537260095911294,0.0,0.0,0.0,0.0,0.2982481991396082,0.5138309555030324,0.4302860253239409,0.1141549156585465,-0.0745397439449732,-0.1492388153180094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1126126261548971,0.4118486553484957,0.0,0.0,-0.2772998288978908,-0.8897034775949128,-0.7025447343979198,0.0,0.0,0.0,0.0,0.4058579440533285,0.5006386444594197,0.386961711085062,0.0408324332639743,-0.1623164106134168,-0.1551211839620937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1416612028393352,0.4396353588026752,0.0,0.0,0.0,-0.3093182688414223,-0.8053555371783838,-0.4884787751496549,-0.2112554234172343,0.0,0.0,0.5809205489117819,0.4979045857938594,0.4308404847736,0.0905744563052291,-0.1188837537234551,-0.4664979631740895,-0.1056213386114946,0.0,0.0,0.0,0.0,0.0,0.0,0.2071001640933524,0.4934689101965867,0.0,0.0,0.0,-0.8984091282642725,-0.9711389126264508,0.0,0.832300991812391,-0.4640252014905525,0.0,0.3450585975045046,0.4214465396150081,0.3332747409249684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0574789629479919,0.1073038362518394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0876938164058508,0.5922073039157616,1.0000026694943358,0.0,-0.7183882538445001,-1.0000026694943358,-0.1511571175518874,0.0,0.0,0.0,0.0,0.0,0.2301516563855009,0.1649676190163844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.164840157073934,0.3691743970161136,0.1699195154805811,0.0,0.0,0.0,-0.3451796863498325,-0.0399529458610668,0.0,0.0,0.0,0.203798899783888,0.036205564753026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1883951240387614,0.4985227762147436,0.0,-0.8951970873145234,-0.9743509535761998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1244092289286784,1.0000026694943358,0.5554918913929342,0.0,-0.6477998301154881,-1.0000026694943358,-0.2217455412808993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0046523608994383,0.6752487594221742,1.0000026694943358,-0.4705639991382561,-0.9625543508024186,-0.3351739238674788,-0.1012557670825696,0.0,0.0,0.0830032169236774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5611193361521177,0.9318806343517384,0.1038942292912922,-0.5876314201817935,-1.0000026694943358,-0.2819139512145939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2463393230766972,0.8250420341898427,0.6085160594522858,0.0,-0.8398021271255949,-1.0000026694943358,-0.0297496173679151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0060863077520049,1.0000026694943358,-0.7001420767827303,-0.4195282373811301,0.0,0.0,0.0274425562095635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0949527740283991,0.0454083169979424,0.0,0.0,0.0,0.0,0.0,0.0,0.3571164972603091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3097452663486311,0.845238378971103,-0.3023397274922649,-0.1314578743461835,-0.5084648077258721,-0.7115053089521803,-0.2157803223742222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.181244509067296,0.717317573527917,-1.0000026694943358,0.0,0.0,0.0,0.0,0.5509478731445786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1289532471770339,1.0000026694943358,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8363160429995775,0.8435877468163707,0.0,-0.8589724032701298,-1.0000026694943358,-0.0105793412233802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1395007229148015,0.9643770565794588,0.5760260103216879,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4354928456730383,1.0000026694943358,0.2444082746485742,-0.0607866003545789,-1.0000026694943358,-0.8087651441389312,0.0,0.0,0.0,0.1187945303637398,-0.1322098998066407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6977840308473987,0.9699535165616622,0.0121598693097647,-0.6198984109131034,0.0,-0.6183497483123315,-0.6312998816652885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1104202807447508,1.0000026694943358,0.5694808395768616,0.0,-0.5291837464711789,-1.0000026694943358,-0.3403679980223312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002804162733908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2714047140595614,1.0000026694943358,0.405692243528143,-0.0594546230559725,-0.398509763071065,-0.7626812788460018,0.0,-0.6489023759176838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6562887954826824,0.6364620903345283,0.387146530901615,0.0,-0.0217513804791547,-1.0000026694943358,-0.8477939909172327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1318848718533923,0.9381071502404388,0.6099117677221172,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5859298032500811,0.6431156037304373,0.4508583828354298,-0.3488123517096678,-0.8277378542726679,-0.6929978349083875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4704237910015607,-0.4464800651122598,0.2690721605127197,-0.3765034587070096,0.0,0.5143599225642014,0.5402474430758705,0.020476761054651,-0.0428909436345477,-0.3723864379658628,-0.5541216755115927,-0.2270479580868345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1082789201115847,0.424346298805754,0.6569324782920568,0.4903524657036753,-0.791583274296622,0.0,0.0,-0.2053156968990473,0.0,0.8386740889349092,0.0,0.0571029502177633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8806919182636719,-0.9888561226270514,0.0,0.0,0.0,0.0,0.0,0.0,0.0450514235590813,0.0179466414970113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1298391076770639,1.0000026694943358,0.4870575744913333,0.0,-0.7136530426824691,-1.0000026694943358,-0.1558987018110409,0.0,0.0,0.0,0.0,0.0,0.0905872024994741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5893139178221384,1.0000026694943358,0.0,0.0,-0.7975867317860342,-1.0000026694943358,-0.0719586396103533,0.0,0.1608824637608502,-0.1516542191274438,-0.0273851983354608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3448227929109714,0.8392158021903233,0.495858821617531,0.0,-0.5278390229783274,-0.9917112701379396,-0.3499913746773337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6569197320978117,0.6448044744679046,0.3781795832502319,-0.7121744841500448,-0.5636112171270223,-0.549819834953893,-0.0439425046597632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3409543229576028,0.5833678182068288,0.607719422311971,0.1478622263395455,-0.5353783968742666,-0.9760461974107898,-0.358123446605667,0.0,0.0,0.0,0.0227838222130026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6571172981086099,1.0000026694943358,0.0,-0.1477793760769527,-1.0000026694943358,-0.7217659953194347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.203295425111209,-1.0000026694943358,-0.6662499462851784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5162782247980794,1.0000026694943358,0.163622895523533,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017302958687637,0.6625981616339756,1.0000026694943358,-0.7920740027750559,0.1089544684065716,0.3040540906182223,0.298713435229552,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5104659602223428,0.869723818115818,0.2997140114777873,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.2014854655284138,-1.0000026694943358,-0.6680599058679737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.3617879774511149,-1.0000026694943358,-0.5077637670423951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.1875602483157115,-1.0000026694943358,-0.681985123080676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.0794279094379447,-1.0000026694943358,-0.7901174619584428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5271762208775855,1.0000026694943358,0.1527248994440269,-0.2935193610746996,-0.9521534562984688,-0.6238752235175548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0419795907460275,0.5729031927316539,0.7026976887288603,0.3623169445122839,0.0,-0.3501315828140291,-0.7912072615663934,-0.7282091965103007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3325609540472464,0.6631844865692472,0.5778614622929731,0.106290513809359,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3444276608893752,1.0000026694943358,0.3354734594322372,0.0,-1.0000026694943358,-0.8695453713963875,0.2066476741976536,-0.2299795827631928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6114094455459091,1.0000026694943358,0.0684916747757034,0.0,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.5259079745502044,-1.0000026694943358,-0.343637396846183,0.0,0.0,0.0,0.0,0.2379523272634632,-0.2648149316348775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.0200880021301774,-0.2519476485445132,-1.0000026694943358,-0.5975160938188193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1702126779482169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0894591643087884,0.9753770222129252,0.4448549253460176,-0.036734531814195,-0.7105939560636603,-0.5840242472104482,-0.5381953058024196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3967444151681275,0.7547658922198343,0.4968211592830313,0.0315723231449553,0.0,-0.6199302763987159,-1.0000026694943358,-0.2496214680947941,0.0,0.0,0.0,0.1436496091415609,-0.1598691413183698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.8583223473636329,-1.0000026694943358,-0.0112230240327546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8152720763010223,0.8646253404178035,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.1311519656843026,-0.1459566702999125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.744396863201497,0.9355069266144512,0.0,-0.7912327539548835,-1.0000026694943358,-0.078312617441504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7105748367722927,0.9693289530436556,0.0,-0.617852646736775,-1.0000026694943358,-0.251699097756735,0.3377295358136086,-0.3758534028005127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.4761277129262146,-1.0000026694943358,0.8980203693397989,-0.8360356267261866,-0.5567856301088053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9829546346915996,0.6969427820272263,-0.337500104317198,-0.938712594467078,-0.5933353421064473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2823855604016603,0.2090312125214754,0.2290746029717953,-0.237557195241867,0.2087762886365747,0.1713534623331477,0.527131609197728,0.2656115687751923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2843930859952536,-0.3539172025048049,-0.9873775640946272,0.0,0.0,0.0,0.0,-0.2438601882960376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7051194656354172,0.9747779510834086,-0.1802821714017957,-0.4643757218322909,-0.179683100272279,-0.2480281938141645,-0.6152587962079101,-0.0573068893256839,-0.1246131680365989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,0.0,-0.4347280740183361,-1.0000026694943358,-0.4348236704751739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,-0.010343536629847,-0.5339635693130675,-0.492022217149775,0.0,-0.0099165391226383,-0.7841841085373784,-0.0391116970408943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.329310674514762,0.8170565434953274,0.5335365718058588,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.407585053373531,1.0000026694943358,0.2723160669480815,-0.0878212783483012,0.0789116885710207,-0.6136973874128931,-1.0000026694943358,-0.2558479839834944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0650629485237886,0.2814678344160177,0.3798684539876992,0.0,0.0,0.5230655732335613,0.4304389796548814,-0.4863374145164888,-0.6957637590595603,-0.4700286589799646,-0.2174182083347094,0.0,0.0,0.2637315051240494,0.0865084203410624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0406284941560537,0.2890327007004468,1.0000026694943358,0.0,-0.5288842109064205,-1.0000026694943358,-0.340661160489967,0.0,0.0,0.0,0.0,0.0,0.0,0.0415780856273089,0.0277293455800768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1412596977206166,0.4693339913936101,1.0000026694943358,0.0,-0.4061574796180869,-1.0000026694943358,-0.4633942648754231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8309945069022747,0.8489092829136735,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0035243227087525,-0.0039194547303487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4076551574418787,1.0000026694943358,0.2722459628797338,0.0,-0.006494185967846,-0.9033100399514892,-0.1723731578727506,-0.7873706570986375,0.0364859810264168,0.0888983317620068,-0.1395325884004141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9140742009914224,0.191033586247484,0.0561788511349982,0.2732847777107043,0.2453260006342168,-0.7421025482373904,-1.0000026694943358,-0.127442823158997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7983578765378588,0.698905695940962,-0.0064368280937434,0.1884206164272515,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8935592013540362,0.786344588461912,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8024239125020255,0.8774735042168001,0.0,-0.891207528515827,-0.9783405123748964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0779366047112754,0.6019581425132146,1.0000026694943358,0.0,-0.6248056956974424,-1.0000026694943358,-0.2447396756989451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0810912877869219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1693140712539418,0.4294893881836262,1.0000026694943358,0.0,-0.431356705640524,-1.0000026694943358,-0.4381950388529861,0.0,0.0,0.0,0.0,0.0,0.0,0.0902303090606131,0.1246705259107016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1253078356229534,0.2484296989328832,0.0,-0.0226627333676748,0.0,0.0670768472145044,0.0445479488864024,1.0000026694943358,-0.8814694361126192,-0.988078604778104,0.0,0.0,0.0,0.1227458505797011,0.150500688548268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8558304663887284,0.3496982122096979,0.2011221989924303,-0.1575557070628957,-1.0000026694943358,-0.7119896643334919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5914998901351621,1.0000026694943358,0.0884012301864504,-0.2877134695960855,-0.6375263975539889,-0.9443081737406488,1.0000026694943358,-1.0000026694943358,-0.1128930424282879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0852146816251912,0.0,0.0,0.6867585728254422,0.1010645741688941,-0.9716041487163946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,-0.559315749666445,-0.5683846668717885,-0.0335161177673233,-0.3268888976082051,0.0,-0.3814426089769612,0.1373083775046553,-0.1528077497066196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.126556962658967,0.4048382485137256,0.3825770202647695,0.3151751450970166,0.4206881410574285,0.0300618991269184,-0.0400676616092721,-0.0439616239511307,0.0,0.0,0.0,0.0,0.0755020816104734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6616103315799852,-1.0000026694943358,-0.2079350398164023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7139015934702473,0.9660021963457008,0.0,-0.526086421269635,-1.0000026694943358,-0.3434653232238751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.5483412764214687,-1.0000026694943358,-0.3212104680720414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8450408129603049,0.8348629768556433,0.0,-0.9278528369703068,-0.9416952039204164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9341048452474972,0.745798944568451,0.0,-0.7877275505374985,-1.0000026694943358,-0.081817820858889,0.0,0.0,0.0,0.216207319881431,-0.2406162818606758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9564616699532912,0.7234357467655346,0.0,-0.7836360221848417,-1.0000026694943358,-0.0859093492115457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0686063905239087,1.0000026694943358,0.6112947297977038,0.0,-0.995726321325126,-0.8738217195655972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1707416450093859,1.0000026694943358,0.5091594753122265,0.0,-0.5859871611241838,-0.9190770822325992,-0.3644837975339402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5379722474031314,1.0000026694943358,0.141928872918481,0.0,0.0,-1.0000026694943358,0.1172203753744778,-1.0000026694943358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8967075113325602,0.7831899053862655,0.0,0.0,-0.7761348868716378,-1.0000026694943358,-0.0934104845247497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8907231731345157,0.5511390660582541,0.2380415506231784,-0.1503795997029401,-0.9149345691029624,0.2399853452455465,-1.0000026694943358,-0.071314956800979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4262391086511418,0.4344412846478228,0.0,0.0,-0.0460392536130717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1217643936228333,0.0,0.0,0.6481439773601042,-1.0000026694943358,-0.7686337515584338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1091456613202472,0.3202417573094186,0.8514457755684357,0.3990642225207241,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9687426281083836,0.7111611617075644,0.0,-0.6048770209953279,-1.0000026694943358,-0.2646683504010597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1557266281887329,1.0000026694943358,0.5241744921328796,0.0,-0.7287062980858571,-1.0000026694943358,-0.1408454464076529,0.0,0.0,0.0,0.0874643849094402,-0.0973363123522209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8595842205938916,0.8203195692220567,0.0,-0.5834506684694216,-1.0000026694943358,-0.2861010760240884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085469605510092,1.0000026694943358,0.5944315148115206,0.0,-0.9239206360457132,-0.94562740484501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.894515165922414,0.7853822507964118,0.0,-0.6578438311805769,-1.0000026694943358,-0.2117079133129331,0.0,0.0,0.0,0.0162513976624214,-0.0180868496337067,0.0,0.0,0.0973936702263236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3643499624943673,1.0000026694943358,0.218151114503799,-0.7078089126211198,0.3725011537140681,0.1746610997397346,-0.7762177371342306,-0.6919908855630296,-0.3024608163375927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7371697710645613,0.8681942748064138,0.0745397439449732,-0.468938859372014,0.0,-0.356549291616405,-0.7009769525057803,-0.3430829373965239,0.0,0.0,0.0,0.0,0.0,0.0244599467562249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2175647895685273,0.3456003107599186,0.8687359880618276,0.223536381572327,0.0,-0.056631341030697,-0.3769559486027083,-1.0000026694943358,-0.4359580817629822,0.0,0.0,0.0,0.0,0.0651521718835038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0831306788661278,0.0,0.5354612471368594,0.1418906343357459,0.5309363481798713,0.3233390825109625,-0.91675090178288,-0.6077895263803187,-0.3450076127275244,0.0,0.0,0.0,0.0,0.1372510196305526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.52784539607545,1.0000026694943358,0.0147983315184873,-0.0554714373543986,-1.0000026694943358,-0.7645103577201646,-0.0495635763218242,0.0,0.0,0.0,0.0369894556990958,-0.0411638343143452,0.0,0.0,0.0472565151634726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6616039584828627,0.9710433161696128,0.0,-0.4696271538612459,0.1378819562456819,-1.0000026694943358,-0.5533696500511355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.102441163147358,-0.0433306873360014,-0.0706840201858497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1172012560831102,0.3464925443570712,0.880041862357175,0.3361617539214692,-0.0524888279010601,-0.693189027822063,0.0,0.0,-0.125696594547427,-0.0907847685102722,0.0275508988606463,0.2106436060934726,0.0,0.0411447150229777,0.3185019017949711,0.0735327945996153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0867505980317181,0.1064243488489319,0.0,0.0,-0.6092107270386402,-1.0000026694943358,-0.2603346443577472,0.0,0.0,0.0,0.1121218976764632,-0.1247788685617844,0.0,0.0,0.2043087475536894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0603341104588801,0.4457216665546801,0.969532892151576,0.0,-0.2837748955743693,-0.9602154241584544,-0.625564094255022,0.0,0.0,0.0,0.1458483276488297,-0.1623164106134168,0.0,0.0,0.0771463406680832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6563334071625401,0.9464240419853248,0.0,-0.3451287015728523,-1.0000026694943358,-0.5244230429206578,0.0,0.333306606410581,-0.3709333718219286,0.036893859242258,-0.0410554916632624,0.0,0.0,0.1576385573254884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5222625629961241,1.0000026694943358,0.0,-0.0876746971144833,-0.7655555456482576,-1.0000026694943358,-0.0163215017307691,0.0,0.0,0.8166550383766087,0.0,0.0,0.0,0.1972792214275518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2787019102648448,0.3872612466498203,-0.0160474585545009,-1.0000026694943358,-0.8534979128418866,0.0,0.0,0.0,0.7903086548721184,-0.8795320145873736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7701378024793482,0.9097596142394776,0.0,-0.3188651683309547,-1.0000026694943358,-0.5506865761625553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1056532040971072,0.6117727120818925,0.9624715005398258,0.0,-0.1280737597741263,-0.7849233878035905,-0.956544520215884,0.0,0.0,0.0,0.0613856714840956,-0.0683196011533954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6557024705474107,1.0000026694943358,0.0241986497742017,-0.1715000435669656,-0.8636056448782006,-0.8344487255426796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4869301125488829,1.0000026694943358,0.1929710077727295,-0.1663951927718285,-0.6217784745642463,-0.6856815194117366,-0.0351986154076681,-0.3605006118323663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6586787069036267,1.0000026694943358,0.0212224134179857,0.0,-0.863624764169568,-1.0000026694943358,-0.0059206072268194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1677781548474149,1.0000026694943358,0.5121229654741976,0.0,-0.5788747847354535,-1.0000026694943358,-0.2906769597580565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8029783719516846,0.8769254178642637,0.0,0.0,-0.4283740961871854,-1.0000026694943358,-0.4411776483063245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8277952121467707,0.8521022045720551,0.0,-0.130406313320968,-1.0000026694943358,-0.7391390580754195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7230406147439384,0.8002124478005117,0.1566507272714981,-0.0992291221976088,-0.9991614206741632,-0.7711574980189511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0442165478360314,0.1105859812699363,0.2854064084377339,0.7002058077539556,-0.3383349800402478,-0.6924051368759933,-0.238417563353407,0.7009642063115352,0.0233510278569068,-0.806082070250351,0.0,0.0,0.0,0.0,0.1804988567039613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1126699840289998,0.119227900968071,1.0000026694943358,0.2675107517177028,-0.3949217093910872,-0.3736610573903664,-0.4117466857945354,-0.6006516576030984,-0.0885669307116358,0.0,0.0,0.0,0.0,0.1827103214054752,0.2953165744632498,0.0693138043045082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6825587018217025,0.4499980147238898,0.0,0.0,-0.6793211684834634,-1.0000026694943358,-0.1902305760100467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2318915118999484,1.0000026694943358,0.4480096084216641,-0.1968649701145881,-0.0095851380722674,-0.6631016363066544,-1.0000026694943358,0.0805686938228754,-0.0896694765138315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2372257941914961,0.7005881935813068,0.540438635989546,0.2016447929564768,0.0,-0.8674741148315691,-1.0000026694943358,-0.0020712565648184,0.0,0.0,0.7375202914062998,-0.3572949439797396,-0.4634834882351383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2185781120110077,0.5703284614941565,0.6932208933076756,0.1977699499059857,0.0,-0.6331799453164314,-1.0000026694943358,-0.2363717991770786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1857375425386713,1.0000026694943358,0.4941635777829412,0.0,0.0,-0.7034560872864399,-1.0000026694943358,-0.1660956572070701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9371703049634283,0.3567532307243256,0.3859802541281942,-0.0534894041492955,0.0480595254009099,-1.0000026694943358,-0.8695453713963875,0.1034417393955934,-0.1151236264211693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2039900926975635,1.0000026694943358,0.4759110276240489,-0.3461101585297201,0.0,-0.3128872032300325,0.0,-0.7422618756654534,-0.4682951765626397,0.0080237292772504,-0.008928709068648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.719739350434474,0.9601644393814742,0.0,0.0,-0.3179028306654544,-0.7859112178575808,-0.7042144858440196,-0.0615195065236684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1657897485451892,1.0000026694943358,0.5141113717764232,-0.4247669232158402,-1.0000026694943358,-0.4447848212776699,0.048244345217463,-0.0536869701600935,1.0000026694943358,-1.0000026694943358,-0.1128930424282879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4995807103370816,0.6683084566557519,0.5120082497259922,0.0,0.0,-0.6457731852305274,-1.0000026694943358,-0.0064623204822334,-0.2173162387807491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2698687976530345,0.2896955028011888,0.3106056344601711,0.3573395556595972,0.4523942992419567,0.0,0.0,-0.7214409673661863,-1.0000026694943358,-0.1481044040302012,0.0,0.2941248053013389,-0.3273286413096589,0.0,0.0,0.0394112326056527,-0.0438596543971704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2205027873420083,1.0000026694943358,0.4593983329796042,-0.4415090493566955,-0.5535162312849535,-0.8745227602490743,0.0,0.2360149057382176,-0.2626608248074664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3046977734275967,1.0000026694943358,0.3752033468940158,-0.5628018337924625,-1.0000026694943358,-0.306743537603925,0.0,0.1600348418435553,-0.1781025721858945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.278434240185699,1.0000026694943358,0.4014668801359135,-0.5643568694903569,-0.9415741150750884,-0.3636170563252777,0.0,1.0000026694943358,-1.0000026694943358,-0.1128930424282879,0.0,0.4592390055515412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9418927699312144,0.2787720143331925,-1.0000026694943358,-0.8695453713963875,0.0,0.9796533703821352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2069854483451471,0.493264971088666,0.0,0.0,-0.2335293978604355,0.1898481901826956,-0.7585897504933451,-0.7853822507964118,-0.3033275575462552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5435487073853349,0.6522482519070059,0.4841004574264848,0.0,0.0,-0.8238183995423192,-1.0000026694943358,-0.0457269718540683,0.0,0.0,0.0,0.0,0.0574598436566243,-0.0639476565273479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6175148725892816,0.7484501529714186,0.3139387642552481,0.0,-0.1461159977279754,-0.8410257617731185,-0.8824062813896293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0921995960714712,1.0000026694943358,0.5877015242501412,0.0,0.0,0.0,-0.0681793930167,-1.0000026694943358,-0.7821383443610499,-0.01923400711576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4340652719175942,0.9829163961088644,0.2629157486923671,-0.6941832309731759,-0.5903527326531088,-0.0661909867144743,-0.1352562402312044,-0.3835648503187598,0.1847815779702936,-0.2056407248522958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1482892238467542,0.5316118964748583,1.0000026694943358,-0.314244672917129,-1.0000026694943358,-0.0600600672826118,-0.4952406311966467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.138793309134202,-0.1544647549584743,0.0,0.6323068310106463,0.851930130949747,0.0,-0.1465238759438166,-1.0000026694943358,-0.2152194898274407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0513990282931095,0.1738007316281947,0.4681549684259442,0.7259212546433166,0.0,-0.3395586146877714,-1.0000026694943358,-0.5299931298057386,0.0,0.281053583103054,-0.3127788605789497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1696199799158227,0.8062477707755364,0.7040296660274665,0.0,0.0,-0.4029326924740926,-0.910747444293468,-0.5558679041231627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1267545286697651,0.5977646446065975,0.6995430056532137,0.2558352377892494,0.0,-0.1237464268279365,-0.9952610852351822,-0.7505405288276046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3628012998935954,0.6734451729365015,-0.3120395813127377,-0.6081719122076698,0.4445681359755043,1.0000026694943358,-0.766262959428857,-1.0000026694943358,-0.0743995358082778,0.0,0.0027595510540503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9238696512687328,0.7532745874931649,-0.1138681262880332,-0.5582896810297197,-0.0856098136467874,-0.5863376814659224,-0.5254427384602607,0.5858214605989984,0.9472844100968648,0.0,0.0,0.0,0.0,0.0905999486937191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0561915973292432,-0.0556435109767066,-0.955390989636708,-0.8585135402773085,0.1282330872021893,0.433090188057849,0.5700671645121332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5485069769466542,-0.1039707064567624,-1.0000026694943358,-0.2902244698623578,1.0000026694943358,-1.0000026694943358,-0.5882432375055553,0.0,0.0,0.1787526280923913,-0.198929853582284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1867827304667643,-0.2078713088451771,0.7873196723216572,0.3926082751356131,0.4999758423586777,0.0,0.0,-1.0000026694943358,-0.180728288200372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0609586739768868,1.0000026694943358,0.0,0.0,-0.908166339958848,-0.9613817009318752,0.0,0.0,0.0,0.0,0.1695435027503525,-0.1886819134092748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9094473324804742,0.7704500842383516,0.0,0.0,-0.7850827152316534,-1.0000026694943358,-0.0844690292618566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1340899634577836,0.9819922970260992,0.5638151562349429,-0.299930696779953,-0.4482071744324622,-1.0000026694943358,-0.1214138732810948,0.0,0.0,0.0,0.0,0.0,0.0,0.2729788690488234,0.0680646772684947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3138495408955328,0.8948465669727849,0.1301705087274348,0.0,-0.3995230855135454,-1.0000026694943358,-0.238748964403778,0.3046722810391065,-0.570347580785524,0.0,0.0,0.0,0.0,0.0,0.1169973169751897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0309095210442134,1.0000026694943358,0.532000655399332,-0.3847884849662832,-0.2787146564590898,-0.4808820433796131,0.0,0.0,-0.7251564829886145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6165907735065164,0.9532560021006644,0.1100506411116448,0.0,-0.1024794017300931,-1.0000026694943358,-0.7670659696662944,0.0,0.0312472951917068,-0.0347716179004594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0352177346990357,1.0000026694943358,0.6446833856225768,-0.3501761944938867,-0.972853275752408,-0.441859569698434,-0.1046590009459944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3105992613630485,0.6844132730843554,0.6848912553685442,-0.1459694164941575,-0.8246787676538592,-0.516654237528308,-0.3738904888867771,-0.0083551303276214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6335240925610474,0.6449000709247424,0.3792120249840798,0.0222612282489561,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0501945129369535,-0.0558601962788723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1135239790434172,0.5193118190283981,0.5353529044857764,-0.3628395384763305,0.0487669391815095,-0.5740885887964423,1.0000026694943358,-1.0000026694943358,-0.530305411564742,0.0,0.6557725746157586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0098655543456582,0.4512726341483934,0.562993026706138,-0.3343454212415515,-0.9748289358603888,0.7424594416762514,-0.894037183638225,-0.4926085420850467,0.1287684273604808,-0.1433054618969449,0.0,0.0,0.0245045584360826,0.2151366395648479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0826590696790614,0.0087821278348301,0.4872806328906215,0.074635340401811,-0.3471935850405482,-0.6466208071478223,0.0,0.2089929739387403,-0.1739728052505026,-0.0586133742358001,0.0,0.0,0.0,0.3284885449859572,0.1271496606913612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1353072250081846,0.361271756584191,0.03322932839681,0.6944509010523215,-0.2825767533153359,-0.912213256631647,-0.6172535756072582,0.0,-0.057504455336482,0.0,0.0,0.0,0.0,0.0171754967451866,0.3160801248884142,0.0760565410601325,-0.3237469607268036,-0.1317765292023095,0.0,0.0,0.0,0.0,0.0,0.0,0.1872925782365658,0.4141111048269896,-0.1689699240093259,-0.4232692453920484,0.0,0.0,0.4214337934207631,1.0000026694943358,0.0,-0.2584545807066044,0.0,0.0,0.0,0.0435983574151472,0.2862412841607838,0.0916260173304446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5355249781080844,0.4812006982357391,-1.0000026694943358,-0.8695453713963875,0.0,0.2204326832736606,-0.1708754800489588,-0.0744441474881354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3813215201316333,0.252240811012149,0.8827504286342454,0.1635910300379205,-0.1901923374273116,-1.0000026694943358,-0.5843237827752066,0.0,-0.0950356242909918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1422666470659745,0.0,0.6451932333923782,0.8924439093575954,-1.0000026694943358,-0.0896439841253414,-0.7799013872710461,0.0,0.4632859222243403,-0.4004663038876781,-0.1151236264211693,0.0,0.0,0.1392139335442882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0001147157482053,0.3004405445497545,1.0000026694943358,0.2401319264793644,-0.8884862160445117,-0.9810618248462116,1.0000026694943358,-0.3956227500745642,-0.5936603700596957,-0.1236125917883636,0.0,0.0,0.0,0.0,0.1848516820386413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0272386171016429,0.2659812084082984,0.7218870841647627,0.4799388250054804,-0.556709152943335,-0.522077743179571,-0.4404702345257251,0.0,-0.3502909102420921,0.2259581584788839,-0.2514696662603243,0.0,0.0,0.0,0.2849411723477901,0.0119686763960892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0434262837928392,0.2209807696261971,0.2256777422054931,0.8929091454475393,-0.1781726762542422,-0.6025380943513636,-0.6863953062894586,-0.2768728313906821,-0.1255627595078542,0.0,0.0,0.0,0.0,0.0,0.2361232483893004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0292142772096235,0.1668922943473849,0.8338560275102854,0.4138115692622313,-0.490964283027437,-0.3485064430477869,-0.3475313591880417,-0.3976430218624025,-0.284902933765055,0.2114593625251549,-0.2353266112489856,0.0,0.0,0.0,0.2089674815502503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2296545548099444,1.0000026694943358,0.2412790839614177,-0.4697546158036964,-0.2353011188604956,0.0,0.6335368387552924,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0560641353867928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5278963808524301,0.9718718187955404,0.1240714547811849,-0.8336329691109974,-0.1404375681918117,0.8752620395152864,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0524569624154475,0.9244942147867398,0.702952612613761,-0.3408396072093975,-0.5428795321874705,-0.5156664074743177,-0.470156120922415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3665423079045136,1.0000026694943358,0.3133588124170989,-0.5948648854158518,-0.5256339313739362,-0.7490492241009353,0.0,0.9085041141063416,0.6503172034788829,-1.0000026694943358,-0.7348053520321071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0808809755818788,0.0,0.1140720653959538,0.3419995108856958,-0.597573451692922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0571794273832335,0.1948128328411373,-0.0756422897471688,-0.2047994760321233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0160347123602558,0.3431339221735041,0.0979863682587178,0.3411646351626459,0.4478120424108661,-0.0486713427246717,0.0,0.0,-0.3763313850847015,-0.0462304465267472,0.0,0.0,0.0,0.0,0.3479774759866179,0.0472055303864925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1851703368947672,0.2768537120993145,0.0,0.0,0.0,-1.0000026694943358,-0.2921172797077456,-0.1017082569782684,-0.4757198347103734,0.0,0.0,0.0,0.0,0.3390806324035825,0.2813531186678124,0.02361232483893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5051380510279175,0.5307196628777058,0.0,-0.0773630259702488,-0.7199751550280071,-1.0000026694943358,-0.072213563495254,0.0,0.6130983162833764,-0.6823101510339245,0.0,0.0,0.0,0.0965970330860088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4582448024004285,1.0000026694943358,0.1250592848351752,0.0,-0.749648295230452,-1.0000026694943358,-0.1198970761659354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0838699581323399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1278379551805932,0.3626228531741648,0.5016455938047776,0.6039210564269502,-0.3448865238821966,-0.9641348788888032,-0.2752476916244399,-0.2306678772524248,-0.0546046961457362,0.0,0.0,0.0,0.0,0.0230451191950259,0.3042771490175104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.29627891212875,1.0000026694943358,-0.1370279612312645,0.1794281763873783,-0.7165145632904797,-1.0000026694943358,-0.011560798180248,0.2005358740571587,0.1441849492998524,-0.5251049643127672,0.0,0.0,0.0,0.0,0.0,0.0,0.0362119378501486,0.0573706202969091,0.0072462114283032,-0.0443376366813593,-0.0678734843548191,0.0,0.0,0.3937299402291763,0.9518539207337104,0.3343199288530614,-0.566791392591159,-0.2686132975198984,-0.0341406812853301,0.0,-1.0000026694943358,0.0,0.0,0.0,0.0,0.0,0.0,0.1902114567186791,0.4833739243545178,0.1205917437522899,-0.0384170294545399,-0.1736923889771118,-0.2067687630429815,-0.2245050923349497,-0.2404442082383678,0.0,0.0,0.621185776531852,0.828674699549678,0.230043313734418,-0.7131814334954028,-1.0000026694943358,-0.1563703109981073,0.0,0.0,0.0,0.0,0.3247092983923039,-0.2255120416803076,-0.1358553113607211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.282959139142687,1.0000026694943358,0.3969419811789255,-0.6122889329488166,0.0,-0.1429613146523289,-0.6344226992553224,0.0,-0.4798750940342552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2590727711274886,0.1903389186611295,0.1031868155106926,0.0739534190097015,0.1354346869506349,0.1895932662977948,0.3907027190959802,0.3376148200654033,0.0,0.0,-0.3620046627532806,-0.9230793872255408,-0.5844639909119019,0.0,0.0,0.0,0.0,0.2097704917876875,-0.2334529206949653,0.0,0.0,0.1160732178924245,0.6324406660502193,0.3541083954184805,0.1060164706330907,-0.0126505977881986,-0.0433115680446339,-0.0464917435087705,0.0473648578145555,0.1346571691016877,0.3525852252061986,0.0287171756340671,0.0,0.0,-0.878932943457857,-0.9425555720319564,-0.0480595254009099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6380298722266677,0.7514263893276346,0.2904475282616459,-0.7074392729880138,0.0,-0.5759941448360753,-0.5861146230666342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6585576180582989,0.9540016544639992,0.0673381441965276,-0.7584814078422624,-1.0000026694943358,-0.1110703366512477,0.0,0.0,0.0,0.0,0.0352559732817708,-0.0392327858862222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0171181388710839,1.0000026694943358,0.6627829814505285,-0.4424076560509706,-1.0000026694943358,-0.4271377153454169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9096767639768848,0.7702270258390633,-0.3337017384321771,-0.3353587436840319,0.0,0.0,-0.736538834449432,-0.4639487243250822,0.2119755833920789,-0.2359065630871348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9095174365488218,0.7703863532671263,-0.3905752571535298,-0.5520631651410193,0.0,-0.4835778634624383,-0.4433317551337357,0.2927099777401398,-0.3257481132232743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0724557411859097,0.1523998714907784,0.0932702763880543,0.0639285372359803,0.1499271098072414,0.2343005426122603,0.4590350664436207,0.4545802715549804,0.0,0.0,-0.3107713349853565,-0.8959809782605931,-0.662802100741896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3536367862314141,0.2997649962547675,0.1611565069371185,0.0797975490710507,0.0431586137136934,0.0244918122418375,0.0860495573482411,0.1729084980310421,0.4013712836790757,0.0575681863077071,0.0,-0.0102606863672543,-0.9159287722540752,-0.9433585822693936,0.0,0.0,0.0,0.5476274895437466,-0.609452904729296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8871287463574155,0.7927750434585329,-0.2568613064259748,-1.0000026694943358,-0.6126904380675352,0.3301455502378119,-0.1325349277598891,-0.2348804944504094,0.0979736220644727,0.2572245729619583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3843105026820944,0.9403887190103004,-0.2360977560008104,-1.0000026694943358,-0.0984452312515391,-0.5350087572411605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5189612986866596,0.137576047583801,-0.7306564658053477,0.0,0.0,0.0,1.0000026694943358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1203814315472468,0.0,0.0,0.2184570231656799,0.2902690815422153,-1.0000026694943358,0.1365372327528305,-0.9649761277089756,0.0,0.1448668706919619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0225288983281019,1.0000026694943358,0.5125053513015486,-0.9771423701158628,-0.8924056707748603,0.8757209025081076,-0.4766056952104034,1.0000026694943358,-1.0000026694943358,-0.6108677322904951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1354028214650223,0.3018426259167085,0.5280812006689832,0.6227344391326239,0.0918363295354877,0.0,0.0,-0.6349070546366338,0.0,-0.9017868697392072,-0.1848198165530287,0.2811682988512594,-0.4609406224832535,0.0,0.0,0.0,0.0,0.4471492403101242,0.3795816646171859,0.2306869965437924,0.0823276686286905,0.0011344112878082,-0.0206042229971014,-0.0320248130406541,0.0520235918111163,0.1274683155474871,0.3550834792782258,0.0517240562463579,0.0,0.0,-0.4827302415451435,0.0,0.0,0.0,0.4337593632557134,-1.0000026694943358,-0.8695453713963875,-0.0534320462751928,0.0,0.0,0.1622144410594565,0.0758526019522119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1643558016926226,0.2213440361621807,1.0000026694943358,0.0561342394551405,-1.0000026694943358,-0.8695453713963875,-0.0534320462751928,-0.0534320462751928,0.0,1.0000026694943358,0.6799011203216125,-0.4282466342447351,-0.7855543244187198,0.3557271620876001,0.4398520441048407,0.2674470207464776,0.0276528684146066,-0.0920466417405308,-0.2671347389874742,-0.3196044475971668,-0.3315412585076434,-0.2893959672364303,0.0,0.0,0.2919515791825602,0.4365890183781114,0.1628836162573209,0.0,0.0,0.0,0.1879490072401851,0.0885223190317782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.363719025879238,-1.0000026694943358,-0.5058263455171496,0.0,1.0000026694943358,-0.5082991072006866,-0.467192630760444,-0.1373976008643705,0.0,0.0,0.0,0.0,0.0,0.109610897410191,0.0175260170869251,-0.0208973854647372,-0.0454401824835549,-0.0751515612687349,0.0,0.0,0.0,0.5153987373951718,0.6768675260912937,-0.09179171785563,-0.1670133831927127,0.7201854672330503,-0.6340721789135839,-0.2583844766382566,-0.9726429635473648,-0.0044547948886402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1621315907968638,-0.0048563000073588,-0.0311835642204817,-0.0565994755450844,-0.0877894128626886,0.0,0.0,0.0,0.8742423439756835,0.778607648555175,0.0270537972850898,-0.2779944964842452,-0.9171396607073536,-0.6744138836991244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1348483620153632,0.1226311348314958,0.0848450419920852,0.151029655609437,0.231604722529435,0.4816213226458252,0.473329923289429,0.0,0.0,-0.5676390145084539,-1.0000026694943358,-0.3019127299850562,0.0,0.0,0.0,0.2417698124398516,-0.2690657874155972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2846798753657669,0.1954437694562666,0.1126381185433872,0.1718951755885617,0.2375699414361121,0.5015499973479397,0.1761205389807913,0.0,0.0,-0.792628462224715,0.6635987378822109,-1.0000026694943358,-0.4905372855202283,-0.3249004913059794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0187432786373261,1.0000026694943358,0.5665810803861159,0.0945767612981705,-1.0000026694943358,-0.8695453713963875,0.0,1.0000026694943358,-0.5283679900394965,-0.5845213487860046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.903112473940691,0.7767913158752572,0.0,0.0,-0.0663694334339048,-0.6490871957342369,-0.7229195258986106,-0.431171885823971,0.0581863767285914,-0.0647570398619077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0045440182483554,-0.0050538660181569,0.0,0.0,0.0,0.3270800905218807,1.0000026694943358,0.3528210297997318,-0.6146533519812708,-0.7879952206166443,-0.1541014884224908,-0.2513613236092415,-0.0614366562610757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0546174423399812,0.189988398319391,0.0317443967672633,-0.0310497291809088,-0.1066856458309552,-0.1698111728294982,0.0,0.0,0.1920596548842094,1.0000026694943358,0.487841465437403,-0.5596726431053061,-1.0000026694943358,-0.0054999828167332,-0.0848131765064726,0.0,-0.2195531958707531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3675620034441165,1.0000026694943358,0.312339116877496,-0.72094386579063,-0.2784597325741891,0.0,-0.4550837462276593,-0.4150606962982448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.324588209546976,1.0000026694943358,0.3553129107746364,0.0,-0.6835465318756929,-1.0000026694943358,-0.1859988395206945,0.0489007742210823,-0.0544198763291831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8929027723504168,0.7869946443684088,0.0,0.0,-0.746499985251928,-1.0000026694943358,-0.1230453861444594,0.5151501866073936,-0.5733046978503725,0.0,0.7292926230211288,-0.8116202916498193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8303062124130427,0.8133346547757767,0.0362565495300062,0.0,0.0,-0.5639936029543734,0.4761723246060722,-0.820950505837186,-0.3248941182088569,-0.3561031748178287,-0.3335360379069916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1051497294244283,0.0,0.0525206933866727,-0.1754704830742944,0.7871348525051043,0.020464014860406,0.0909632152297027,-1.0000026694943358,0.0,0.0,0.0,0.0,0.0259703707742617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1625076035270923,0.2775993644626491,-0.5186936286075139,0.0,1.0000026694943358,0.0285514751088816,-0.8049476589625427,-0.3397179421158343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2522089455265365,0.5989500406713859,-0.2488503233429693,-0.6983958481711604,0.0,0.9172734957469266,0.4406486812451555,-0.7866823626094055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4224343696689985,0.6064256835960998,0.0,0.0,0.0,0.0,-0.7689014216375796,-0.6216064009419382,0.0,0.0,0.0,0.0512906856420267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3689003538398453,0.8292610244849498,-0.4061128679382292,-1.0000026694943358,-0.4634388765552807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0198203320510317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6600807882705808,1.0000026694943358,-1.0000026694943358,-0.8387888046831146,-0.0307565667132729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0274361831124409,0.4395015237631023,0.5185343011794509,0.2566509942209317,-0.4336637667988756,0.0461157307785419,-1.0000026694943358,0.0,0.0,0.0,0.0,0.0,0.2620362612894596,0.0049901350469317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0632211234553808,0.0,0.0,-0.1521959323828579,-0.0771208482795931,0.0,0.0,0.0705756775347669,-0.2167554062339676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0400166768322919,0.3499722553859661,0.0131158338781425,0.1933788859885707,0.0290485766844381,0.1850811135350519,-0.3010396156792712,-0.601078655110307,0.3636043101310326,-0.4046534286971726,0.7177127055495132,0.0,0.0999747745609435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8622163097054915,-0.4912893109806854,-0.0504685561132218,-0.4892180544158671,-0.5101281860748493,0.0,-0.328437560208977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7888364694368166,0.8910609472820091,-0.4487425145907537,-0.6336579276006202,-0.1121091514822182,0.0,-0.4674348084510997,-0.2075972656689088,0.0,0.0,0.0,0.0,0.0266905307491063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4932076132145634,1.0000026694943358,0.1599966032608202,0.0,-0.6476022641046901,-1.0000026694943358,-0.2219431072916974,0.0,0.0,0.3446443461915409,-0.3835521041245147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1389398903680199,0.8502030216295448,0.690754504721261,0.0,0.0,-0.802921014077582,-1.0000026694943358,0.0596585621638931,-0.133025656238323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017500524698435,0.0,0.6796143309510992,0.8395280839493265,-1.0000026694943358,-0.7101223468765939,0.0,0.0,0.0768977898803049,-0.0855779481611748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0354790316810589,0.6444220886405535,1.0000026694943358,-1.0000026694943358,-0.8695453713963875,0.0,0.6922330632536853,-0.5323001909640902,-0.1736350311030092,-0.0644511312000268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7633695733352338,0.9165342164807144,0.0,0.0,-0.8632806169249521,-1.0000026694943358,-0.0062647544714354,0.0,0.0,0.0822448183660977,-0.0915240477764843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.5051890358048977,-1.0000026694943358,-0.3643627086886123,0.0,0.0,0.0,0.0634887935345266,-0.0706585277973596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6398079663238503,1.0000026694943358,0.0400931539977622,-1.0000026694943358,-0.3220644630864588,-0.5474809083099287,0.0,0.0,0.0,0.0,0.0,0.0,0.0936526622154054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5092805641575544,1.0000026694943358,0.0769678939486526,0.0,-0.3247029252951813,-1.0000026694943358,-0.5448488191983287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1800782322938751,0.8438299245070264,0.6559892599179241,0.0,-0.0392072934977321,-1.0000026694943358,-0.8303444509957778,0.0,0.0,0.6907863702068737,-0.7687739596951293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7734773053715477,0.9064264844444004,-0.8008943691926211,-1.0000026694943358,-0.0686510022037664,0.0,0.0,0.0,0.0,0.0,0.0,0.1348929736952208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5877652552213665,0.9572455608993607,0.0,0.0,-0.1398767356450301,-0.5590671988786668,-0.4810668631961661,-0.6895372431708601,0.0,0.0,0.0,0.0,0.1090500648634094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.570851055458203,1.0000026694943358,-0.0110828158960592,0.0,-0.1854316338767904,-0.7221292618554183,-0.646518837593862,-0.3043854916685933,0.1186160836443093,-0.1320123337958426,0.0,0.0,0.3251426689966351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3470916154865879,1.0000026694943358,0.0076604627412669,0.0,-0.6767081986632308,-1.0000026694943358,-0.1928371727331566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9005441158003162,0.779359674015632,0.0,-0.832275499423901,-1.0000026694943358,-0.0372762450696091,0.0,0.0,0.057332381714174,-0.06380107529353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5422677148637088,1.0000026694943358,0.1376334054579037,0.0,-0.4377043103745522,-1.0000026694943358,-0.4318410610218354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.718324522873275,0.9201031508693246,0.0414697429762261,0.0,-0.868493810371172,-1.0000026694943358,-0.0010515610252155,0.0,0.0,0.0,0.0,0.0,0.1618065628436154,0.0427507354978523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1987259144743635,0.4813409063724345,0.0,0.4760894743434795,-0.692844880577447,0.941739815600274,-1.0000026694943358,-0.2501695544473306,0.1890706723337483,-0.8297899915461188,0.0,0.0,0.0,0.4589076045011703,0.0650374561352985,-0.1778986330779739,-0.4051887688554642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2150219238166426,0.0441082051849486,-0.28838264479395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5909390575883805,0.0943345836075148,0.5200829637802228,0.1384427887924635,-0.075852601952212,-0.476121339829092,-0.6626364002167107,-0.2808878825778685,0.0,0.0,0.0,0.0,0.0,0.0404373012423781,0.3141681957516587,0.3422799271590866,0.5117405796468464,0.089146882549785,-0.0039576933130838,0.0,-0.5556448457238746,-0.805712430617245,0.0,0.0,0.0,0.0,0.5174572477657453,0.1465939800121643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0242305152598143,0.3208280822446903,0.0192085147272699,0.0,0.0,-0.1564722805520676,0.0,-0.1795747576211962,-0.0598943667574263,0.0,0.0,0.0,0.0,0.3775677659264701,0.0023389266439641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1242753938891055,0.432217073752064,0.0,0.0,-0.470156120922415,-0.7254368992620053,-0.6739613938034256,0.7211031932186929,0.3136965865645924,-0.6870581083902004,0.0,0.0,0.0,0.6909202052464466,0.3158124548092684,0.0656683927504278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1900585023877387,0.0,-0.313052903755218,-0.9212821738369904,-0.6352129632985147,0.0,0.0,0.0,0.0,0.0,0.0,0.3271310752988608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6714886321198884,0.6812777093000765,-0.5641465572853138,-1.0000026694943358,-0.0052259396404649,-0.3001728744706087,0.0,0.0,0.0,0.0,0.0,0.0,0.2127785936295162,0.0636991057395697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3712775190665446,0.7559576613817451,0.2761909099985726,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.1505198078396356,0.0164680829645871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2248874781623008,0.5038506854091689,0.0988467363702577,0.6853246259728756,-1.0000026694943358,-0.1869739233804399,0.0,-0.6825778211130701,0.0,0.0,0.0,0.0,0.4247924156043302,0.043362552821614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2360658905151978,0.561183067123343,0.4144934906543407,0.0,-0.4452118187848786,-0.9180127750131386,-0.5063234470927059,0.0,0.0,0.0,0.0,0.0,0.4806908504659376,0.0957494111687139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2583908497353792,0.3651975844116622,0.4798687209371328,0.0,-0.2623867816311981,-0.7381958397012868,-0.6293369677515529,-0.2396284518066855,0.0,0.0,0.0,0.0,0.563496501378817,0.2103504436258367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1855782151106083,0.5134804351612939,0.0,0.2069981945393921,-0.1804797374125938,-1.0000026694943358,-0.6890656339837937,0.0,0.0,0.3968272654307202,-0.4416237651049008,0.0,0.0,0.1766240136534702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.98573967813414,0.517540098028338,0.0,-0.9967014051848712,-0.872846635705852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2038307652695006,1.0000026694943358,0.4760703550521119,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6799011203216125,1.0000026694943358,0.0,-0.2990512093770455,-1.0000026694943358,-0.5704941620193421,0.0,0.0633549584949537,-0.0705119465635417,0.0,0.0,0.0,0.5210899131255806,0.1571860674297897,-0.0782106478875437,-0.1959854827116806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0303678077887993,0.35828277403373,0.2894851905961456,0.5698759715984577,0.0,0.0,-0.0082786531621511,-0.8336011036253848,-1.0000026694943358,0.0,0.0,0.0,0.0293481122491964,0.486624203887002,0.1113125143419034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.253088432929444,0.4883768055956946,0.286292268937764,-0.0982094266580059,-0.8718779249432292,-0.6871983165268959,-0.2122623727625922,0.0,0.0,0.0,0.7360289866796306,0.3160418863056791,0.4840494726495047,0.1437770710840113,-0.0649737251640733,-0.3033211844491327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3309358142810042,0.0,0.0,0.0,-0.4063550456288849,-0.9154061782900288,-0.5477868169718095,0.0,0.0,0.0,0.0,0.1796193693010538,0.5938260705848813,0.1942711195857232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1396473041486194,0.474203037595214,0.0,0.0983368886004563,0.0,-0.543574199773825,-1.0000026694943358,-0.3259711716225625,0.0,0.0,0.0,0.0,0.0,0.4551857157816196,0.1153020731405998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.256937783591445,0.8524718442051612,0.0,-0.4755286417966978,-1.0000026694943358,-0.3940167295996897,0.0,0.0,0.0,0.0,0.0,0.0,0.2662361322931991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6687928120370632,0.7448748454856858,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0313237723571771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0183672659070975,0.5958909540525772,1.0000026694943358,0.0343127549076381,-0.3441727370044746,-1.0000026694943358,-0.5253790074890354,1.0000026694943358,-1.0000026694943358,-0.1128930424282879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6513432721156083,1.0000026694943358,0.0285578482060041,-0.2294506157020239,-1.0000026694943358,-0.6400947556943636,0.0,0.0,0.0,0.0,0.0,0.0,0.0420815602999878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4887974300057808,1.0000026694943358,0.1490221300158438,-0.9631279295434452,-0.7929853556635761,-0.1134283825865794,0.1565360115232928,-0.1742086098440358,0.0,0.0,0.0,0.0,0.1269648408748082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3278066235938477,1.0000026694943358,0.225136028950079,0.0,-0.8104540148763986,-1.0000026694943358,-0.059091356519989,0.0,0.0,0.0,0.0,0.0,0.1805498414809415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1495510970770128,0.046510862800138,1.0000026694943358,0.3032893189635201,-0.1010582010717715,-0.9042086466457642,-0.8642748200760649,0.0,0.0,0.0,0.2412918301556627,0.1074249250971673,0.2191771831405245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0132305496263478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7374055756580945,0.3613800992352738,-0.3448737776879516,-1.0000026694943358,-0.5246715937084359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0538590437824015,0.451623154490132,0.9220596916859378,0.2523555267603544,-0.2004593968916884,-1.0000026694943358,-0.6690859745046991,0.0,0.0,0.0,0.0,0.0,0.0,0.31288083013291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1066983920252002,0.413365452463655,0.6159662099885096,0.2309929052056732,-0.2109367685611084,-0.9587368656260302,-0.6998680336064621,0.0,0.0,0.0,0.0,0.0,0.0,0.1828059178623129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2733612548761745,0.4284569464497781,0.0,0.7952796706276826,-0.3974582020458495,-0.9725792325761398,-0.4995106062687339,0.0,0.0,0.0,0.0,0.0,0.2273220012631027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0713404491894691,0.4281191723022847,0.400944286171867,0.5521778808892246,0.0,-0.4039906265964307,-1.0000026694943358,-0.4655611178970794,0.0,0.0,0.0,0.0,0.0,0.2483213562818003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2754325114409929,0.5020598451177413,0.6540837038782912,0.0,-0.4298590278167322,-1.0000026694943358,-0.4396863435796553,0.0,0.0,0.0,0.0,0.0,0.0981520687839032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9551233195575624,0.6266284014744826,0.0,-0.5495521648747471,-1.0000026694943358,-0.3199932065216404,0.0,0.0,0.3794414564804904,-0.4222750422409355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3550197483070006,0.95164998162579,0.3732276867860352,-0.0522211578219143,-1.0000026694943358,-0.8173242135744732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2196487923275908,1.0000026694943358,0.4602523279940216,-0.5871789302860948,0.0,0.0,-1.0000026694943358,0.0,-0.2823664411102927,0.0,0.0,0.5704368041452393,0.2133203068849302,0.1518772775267319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3648470640699237,0.3794223371891229,-0.7081658060599808,0.0,-1.0000026694943358,0.0,0.0,-0.1613859384335292,0.0,0.0,0.6563270340654175,0.2054049202587625,0.1118797199858075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6099181408192398,0.0963676015895981,0.0,-0.7294583235463143,-1.0000026694943358,-0.1400870478500732,0.0,0.0,0.0,0.0,0.4496411212850287,0.0721498325240289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.000726533071967,1.0000026694943358,0.1573836334405877,0.0,-0.7748730136413792,-1.0000026694943358,-0.0946787308521308,0.0,0.0,0.0,0.0,0.3703279275952894,0.0316934119902831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0929133829491933,1.0000026694943358,0.1849663977868466,0.0,-0.8071463774698115,-1.0000026694943358,-0.0624053670236985,0.0,0.0,0.0,0.0,0.3192921658381634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3198976100648026,0.829522321466973,0.2111916924460091,-0.128303191270537,-1.0000026694943358,-0.7412421801258505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0736283910564531,0.9857842898139976,0.6204911089454975,0.0,-0.5132000188879031,-1.0000026694943358,-0.3563453525084844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4718832302426174,1.0000026694943358,0.208017890078995,-0.6929723425198974,-1.0000026694943358,0.0,0.0,-0.1765730288764901,0.0,0.0,0.443765125738067,-0.0426678852352595,-0.1306548641087462,-0.320541292874177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0133962501515333,-0.0149130472666926,0.0,0.0,0.0,0.0,0.0,0.0,0.7869755250770413,0.6400437709173835,0.0571029502177633,-0.0061882773059652,-0.3099428323594291,-0.5017029516788802,-0.833836908218918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.190345291758252,-0.2118290021582609,0.5840624857931833,0.1302597320871501,0.0861451538050789,-0.1953481729994288,-0.3728261816673165,-0.3226507880217305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2363972915655688,0.3788105198653612,-0.2614180708685753,-0.1365117403643405,0.0,0.0,0.0,0.0,0.0,0.540744544651427,0.7105557174809252,0.1213883808926047,0.0495763225160693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7458499293454312,0.3401640589144106,-1.0000026694943358,-0.5022637842256619,0.0,0.0733479747830623,-0.0816266279452135,0.9070255555739172,0.6831960115339545,0.0546875464083289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0349946762997476,0.0,-0.4872423943078864,-1.0000026694943358,-0.3823029770885012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.224766389316973,0.9379541959094982,0.5171768314923545,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0061755311117201,0.5579710261735937,-0.1014342138020001,-0.3335360379069916,-0.1928626651216467,0.0,0.8136979213117603,0.7435619874784472,0.108208816043237,0.0144286918853812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4603033127710018,-0.8579654539247719,-0.551272901097827,0.0,0.0,0.0,0.0,0.6987527416100214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6925772104983012,0.2885738377076255,0.0,-0.7735601556341405,-1.0000026694943358,-0.095985215762247,0.0,0.0,0.0,0.0,0.5650387908824664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5554855182958116,0.5593794806376703,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.152246917159838,1.0000026694943358,0.5276542031617745,0.0,-0.63360694282364,-1.0000026694943358,-0.2359448016698699,0.0,0.0,0.0,0.0,0.7413314034855658,0.10052286091348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0752853963083078,0.7627641291085946,0.0,-0.6998935259949521,-1.0000026694943358,-0.1696518454014353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3676639729980768,0.9308800581035028,0.3813533856172459,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9484188213846731,0.7314785953341525,-0.7101159737794714,-0.4932139863116859,-0.6662180807995659,0.0,0.0,0.0,0.359869675217237,0.5603673106916606,-0.0376522577998377,-0.1026259829639111,-0.4322553123347991,-0.0988084977875226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2208278152952567,0.1428465989041236,0.0,0.0,0.0,0.0,0.0844817754561016,0.1360974890513768,0.0,0.7128500324450318,0.0657958546928782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5111733740029423,-0.8863448554113456,-0.4720298114764353,0.0,0.0,0.0,0.0,0.6097779326825444,0.0479766751383172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0167612454322229,0.8164765916571782,0.1889049718085629,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.817458048614046,0.1703401398906673,0.0356256129148769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5077573939452725,0.1487225944510854,-0.7343911007191434,-0.7590294941947989,-0.3761210728796585,0.0,0.0,0.0,0.0,0.1136769333743576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2103568167229592,0.874803176522465,0.4810668631961661,-0.5410249609248177,-1.0000026694943358,-0.3285204104715698,0.0,0.0,0.5961586241317229,-0.6634585297455154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.521561522312647,0.7580034255580734,0.4003324688481052,0.0,-0.7603997100761403,-1.0000026694943358,-0.1091520344173697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5977646446065975,0.9401019296397868,0.1420372155695638,-0.8197459904810301,-1.0000026694943358,-0.0498057540124799,0.0,0.0,0.0,0.4082669747656405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5498070887596478,0.5740376040194621,0.1477857491740752,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.3087319439061506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8246851407509818,0.5464867051588158,-0.5276414569675294,-1.0000026694943358,0.3190117495647726,0.4421081204862122,-0.5500938781301612,-0.6388583748525951,0.0,0.0,0.3672943333649707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2183805460002097,-0.6517957620113071,0.6126075878049425,0.8188665030781226,-0.5930740451244241,-1.0000026694943358,0.0,0.3506924153608107,0.4949920804088685,0.235798220436052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0802691582581171,0.5181519153520998,0.0,-0.4031366315820132,-0.9578191396403876,-0.5085922696683225,0.0,0.0,0.0,0.0,0.1318848718533923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6777151480085888,0.8702973968568446,0.0,-0.1894785505495895,-1.0000026694943358,-0.680066820846798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3938828945601168,0.721141431801428,0.5006004058766846,0.0642726844805963,0.0,-0.7469907137303619,-1.0000026694943358,-0.1225546576660256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1738389702109298,1.0000026694943358,0.4224853544459786,-0.6984659522395081,0.711193027193177,-0.5657079660803308,-0.4481498165583595,-0.0575490670163396,-0.7981411912356933,0.0,0.0,0.4252385324029065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7212880130352459,0.5333708712806733,0.0,-0.5398268186657843,-1.0000026694943358,-0.3297185527306032,0.0,0.0,0.0,0.0,0.3441026329361269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8725279808497259,0.4632668029329728,-0.7728718611449085,-0.9401720337081344,-0.1400360630730931,0.0,0.0,-0.0164744560617096,0.0,0.0,0.4949665880203785,-0.1314897398317961,-0.1748905312361453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2444656325226768,0.0,0.3063547786794514,-0.0760310486716425,0.2919197136969476,0.2708183891242897,0.3616477693144196,0.5174763670571129,-0.1041682724675605,-0.1846349967364756,-0.5218610578774053,-0.1911100634129542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.134255663982969,0.1953417999023063,0.0,0.0,0.0,0.0,0.0,0.0,0.1252249853603607,0.4453201614359614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1446884239725314,-1.0000026694943358,-0.7248633205209787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3501889406881318,0.7584113037739145,0.5713035453539018,0.0,-0.7107915220744584,-1.0000026694943358,-0.1587602224190517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0547703966709216,1.0000026694943358,0.6251307236506908,0.0,-0.4267999411979234,-1.0000026694943358,-0.4427454301984641,0.0,0.0,0.0,0.0,0.4398775364933309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5290052997517484,0.711020953570869,0.0,-0.2023585798341989,-0.6552945923315696,-0.8958790087066328,-0.1160158600183219,0.0630299305417053,-0.0701486800275581,0.0,0.577096690638271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4476399687885581,0.6551671303891193,0.0,-0.1948701907152399,-0.7666708376446982,-0.908007012530785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9622866807232728,0.7176107359955528,0.0,-0.2673705435810073,-0.8141886497901942,-0.7879888475195217,0.0,0.0,0.0,0.0,0.1300111812993719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1016636452984108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0850107425172707,0.791583274296622,0.5716349464042727,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.42119798882723,0.7393557433775851,0.5193500576111332,0.0,-0.3628395384763305,-1.0000026694943358,-0.5067058329200571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0822002066862401,0.0,0.1958516476721077,-0.3094457307838727,0.0,0.0,0.0,0.0,0.1495702163683804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3610614443791479,-0.1942392541001106,-0.3740434432177175,0.0,0.0,0.3420313763713084,0.1860561973947972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4673519581885069,0.2380670430116685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.446397214849667,0.0,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.015926369709173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5142452068159961,0.9145585563727338,0.2351736569180453,0.0,-1.0000026694943358,-0.8695453713963875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2467153358069258,-0.0298388407276303,0.0815437776826207,-0.3354734594322372,0.0,0.0,0.0,0.0,0.0,0.0,0.3612398910985784,0.7297706053053177,0.5888869203149296]
new object=storage.battery_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kwrated=156.90958113076195 dispmode=follow kwhstored=347.59187092080566 kwhrated=347.59187092080566 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_675_shape
new object=generator.wind_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=1.0 pf=1 yearly=wind_675_shape
new object=generator.fossil_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=293.41158298434704 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_675_shape
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=609.2526 pf=1 yearly=solar_675_shape
new object=loadshape.solar_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.223,61.315,86.552,265.967,60.991,142.529,213.227,229.567,114.703,7.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.064,134.763,188.636,7.442,404.937,144.794,525.787,361.579,190.901,16.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.633,362.874,482.10599999999994,204.329,363.359,362.389,296.059,257.07,134.925,10.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,236.847,542.612,770.399,912.605,966.801,941.24,827.994,634.666,345.887,67.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.555,574.645,808.58,950.3,1002.069,966.64,845.304,644.373,349.123,66.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.52,481.9450000000001,755.516,677.052,765.385,789.489,792.563,601.339,325.503,60.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.594,205.138,733.028,840.775,752.927,720.895,607.648,310.619,164.046,17.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.315,490.357,129.425,170.516,381.641,442.147,362.227,234.74399999999997,124.571,14.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.139,496.181,265.967,565.747,443.118,206.918,265.32,221.963,115.026,54.358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.142,247.524,398.789,683.523,396.686,518.022,526.111,424.513,236.847,41.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.79,577.234,807.932,946.902,998.025,966.801,853.879,664.757,394.583,97.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.891,547.142,767.811,931.048,987.995,965.9930000000002,855.982,648.093,385.362,95.774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.714,540.995,761.825,702.775,780.107,709.408,640.166,510.742,303.015,73.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.201,232.641,421.6,537.436,615.737,565.1,334.239,272.115,153.53,25.076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.77,138.97,645.505,804.697,929.4299999999998,921.988,823.626,643.078,374.846,94.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.359,498.123,702.613,594.22,698.407,909.37,549.569,251.084,140.587,25.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.63999999999996,533.067,778.165,948.358,984.4349999999998,959.198,851.775,670.257,392.48,102.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,242.024,545.201,788.843,934.283,992.525,967.61,868.439,679.964,399.437,105.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,255.28999999999996,572.38,802.755,939.946,1029.734,1003.364,891.7350000000001,682.067,419.659,115.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.59800000000004,558.952,781.563,915.193,965.184,936.225,834.627,658.124,398.789,107.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.55,161.619,244.774,139.779,405.261,108.07,112.761,1.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.53499999999999,174.885,494.24,527.89,996.569,975.053,460.751,399.76,232.479,51.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.301,174.561,202.873,504.918,1065.326,1047.369,934.769,737.882,445.22,126.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.938,587.749,819.095,957.742,1015.4969999999998,990.907,887.529,703.584,440.691,129.101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.319,561.703,781.401,915.841,971.008,944.476,848.054,676.729,423.057,124.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.737,386.818,445.868,661.845,740.956,710.055,646.476,475.473,291.205,83.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.608,468.678,454.119,843.524,889.956,645.667,89.627,627.709,370.801,104.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.78499999999999,91.406,137.837,213.065,168.252,116.806,118.423,45.946,23.62,0.485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.262,582.41,810.845,952.079,1009.673,987.186,893.1910000000001,717.821,441.823,139.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,253.834,561.217,785.284,919.885,976.185,956.124,860.997,552.643,367.728,138.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.273,243.156,413.997,419.012,539.053,509.124,459.619,330.68,202.873,58.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.1,587.102,832.038,974.7290000000002,1034.911,1016.953,913.414,736.264,458.486,153.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.071,571.571,792.888,929.107,984.597,969.39,877.822,710.541,458.324,155.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.129,230.861,541.48,672.846,767.811,752.118,647.932,185.562,134.116,88.494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.623,554.422,777.518,1013.071,1012.262,927.489,754.222,475.959,167.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.195,512.521,766.679,1024.072,865.3650000000001,972.787,954.991,741.764,286.675,139.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.396,187.666,141.396,213.065,141.073,589.043,536.465,389.406,135.249,18.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.516,67.948,106.29,380.346,457.83900000000006,213.227,308.839,134.602,81.699,153.853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.977,63.742,247.201,484.21,444.088,555.555,607.163,732.219,473.37000000000006,169.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.711000000000006,136.381,255.128,950.138,356.565,354.623,402.51,302.853,7.442,157.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.906,381.802,825.243,985.083,1039.926,1034.911,940.431,765.546,495.534,186.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.341,314.987,628.68,861.32,997.702,1054.81,1032.808,938.975,767.488,512.521,196.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.826,303.662,605.868,824.434,957.741,1014.85,999.481,939.946,744.838,494.564,190.416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.106,319.193,628.842,875.395,981.362,1035.073,869.571,824.596,632.077,499.093,107.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.647,177.312,405.908,573.674,653.109,770.886,815.86,542.612,477.253,338.283,114.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.765,285.705,572.865,802.756,942.858,1001.0990000000002,985.73,898.8540000000002,726.557,464.958,179.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.548,60.344,191.387,267.747,285.543,345.725,220.184,191.063,203.358,75.552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.692,208.697,371.286,480.6509999999999,726.881,830.582,649.873,803.888,303.339,103.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.136,105.966,228.43399999999997,402.672,557.335,1077.945,1040.736,948.197,779.298,525.787,212.094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.681,324.047,626.739,843.686,976.185,1023.263,1003.04,917.297,753.574,509.124,206.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.798,123.27700000000002,515.757,623.341,964.051,1014.689,996.731,910.0159999999998,746.941,505.403,196.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.634,65.521,322.429,303.339,418.85,574.968,468.84,598.103,294.764,91.891,0.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.413,4.206,50.637,328.415,227.949,525.949,570.601,377.758,41.416,194.137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.403,365.948,692.745,927.974,1074.547,1128.097,1066.944,974.89,802.756,551.025,232.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.8,358.83,659.742,874.586,1004.982,1057.075,1035.073,944.314,779.783,533.714,224.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.092,324.856,509.609,703.908,853.878,854.364,854.687,512.359,358.991,492.13699999999994,215.654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.458,199.799,448.941,535.98,653.109,637.416,786.578,584.675,295.25,92.377,91.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.152,245.907,331.327,548.922,762.311,751.795,691.774,598.912,579.175,336.18,77.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.694,148.029,390.215,402.672,503.947,613.31,712.159,628.68,556.849,403.805,125.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.154,364.654,653.918,860.997,977.803,1058.369,1027.307,924.253,745.324,487.607,211.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.949,390.7,704.717,931.371,1070.018,1123.405,1101.403,903.222,829.288,526.434,252.701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.846,357.212,609.59,932.989,1057.075,1102.05,1070.503,954.8300000000002,742.735,494.5630000000001,212.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.699,36.562,714.262,312.884,383.097,528.376,1130.2,1008.541,832.038,558.791,251.73099999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.435,402.349,699.217,906.619,1032.808,1082.636,1065.002,968.096,806.8,560.247,252.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.936,425.321,735.293,961.948,1097.521,1149.614,1123.243,1024.557,822.493,575.778,263.703,13.428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.068,414.967,721.057,932.827,1054.649,1061.281,1039.441,944.314,772.988,539.539,242.995,9.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.451,373.066,706.496,922.312,1044.457,1085.872,1071.312,928.298,764.09,528.861,237.171,8.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.142,409.791,702.775,917.782,1043.324,1098.653,1079.886,985.73,820.39,554.261,252.701,14.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.083,352.197,702.614,817.478,1031.999,1071.473,1045.912,950.785,778.003,398.466,243.156,12.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.922,398.628,540.186,625.282,664.272,973.273,1051.899,649.064,767.811,520.934,240.406,11.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.876,311.751,601.177,894.162,1025.204,817.316,893.677,772.341,701.966,509.609,243.80400000000003,13.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.037,271.468,272.277,154.824,416.909,565.424,1051.413,957.095,794.99,554.746,249.466,17.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.615,426.939,712.644,690.965,1040.088,1078.269,1061.928,972.14,809.551,568.174,259.658,21.193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.792,425.969,698.407,890.1169999999998,1032.485,1080.857,1052.06,835.436,799.358,544.877,259.011,21.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.17400000000002,418.041,611.207,662.007,848.863,946.256,845.951,822.655,701.966,344.917,165.34,8.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.825,70.213,110.982,209.182,112.114,74.419,255.28999999999996,353.653,26.856,200.123,94.965,0.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.977,208.373,333.43,312.398,467.546,380.346,357.697,390.539,376.302,116.159,53.711000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.899,84.288,314.663,455.736,769.267,1055.781,852.584,828.641,774.93,338.283,162.428,9.707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.823,156.118,479.5179999999999,760.693,1080.857,1125.184,1113.375,1027.955,859.5409999999999,315.472,159.192,13.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.488,519.154,822.331,1038.308,1157.379,1197.986,1177.44,1067.429,884.9399999999999,622.209,291.205,31.709000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.384,500.5489999999999,781.886,973.92,1080.371,1109.977,1101.727,993.172,819.257,577.719,280.69,30.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.281,486.475,756.972,982.656,1098.167,607.001,1124.861,1020.674,852.746,586.293,287.323,36.077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.855,477.9,752.118,946.417,508.477,865.6890000000001,881.543,663.139,423.542,329.547,162.59,15.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.281,40.445,44.328,150.132,333.753,457.678,588.72,464.472,459.619,217.919,109.364,6.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.118,30.577,114.541,177.797,184.106,196.725,135.249,152.721,131.528,71.831,33.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.074,2.912,51.284,86.391,153.206,110.011,131.366,78.949,161.134,133.469,64.55,1.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.208,478.062,736.102,916.973,575.778,498.4460000000001,667.992,524.817,830.582,273.571,282.307,37.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.696,239.11199999999997,480.65,551.025,480.97399999999993,524.655,616.708,529.346,709.894,406.393,208.374,28.958999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.137,506.859,693.23,812.624,949.653,993.818,954.183,868.2769999999999,708.761,417.394,212.58,31.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.827,435.352,549.731,618.488,648.741,721.542,871.836,740.632,427.748,236.2,117.291,12.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.7,225.522,356.888,958.227,1059.017,1105.609,1075.356,987.024,821.522,566.071,135.41,39.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.946,486.798,451.206,629.489,807.771,1057.399,1023.586,933.313,779.621,554.422,161.457,23.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.165,168.414,294.117,320.488,472.076,681.097,746.456,724.616,821.522,386.494,125.704,16.502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.242,546.657,823.464,1015.983,1127.288,1170.322,1139.583,1038.309,868.115,618.488,307.869,45.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.265,222.934,531.611,798.711,958.551,1069.856,1111.272,1122.273,986.215,821.361,585.646,298.324,47.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.251,233.45,547.789,810.036,993.01,1093.152,1123.729,1096.873,1005.629,846.275,606.516,311.59,50.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.986,201.417,388.759,586.778,659.742,820.714,704.878,925.2240000000002,502.1669999999999,524.978,573.351,281.013,45.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.371,287.646,267.585,295.735,469.649,612.502,364.977,342.166,351.549,218.242,66.168,27.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.743,223.419,211.771,1010.159,1148.967,1199.28,1138.289,1045.265,876.366,626.577,309.81,50.799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.281,257.717,593.897,888.014,1087.49,1205.104,1241.829,1202.031,1089.431,883.8080000000001,467.384,255.614,54.682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.09,258.526,583.705,857.6,1043.0,1151.879,1186.823,1150.746,1048.015,873.778,608.619,316.119,56.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.488,265.806,586.617,842.23,1016.468,1114.669,1144.437,1108.521,1012.1,851.775,612.016,316.605,54.682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.105,260.952,577.881,840.289,1017.6,979.259,1162.394,1130.524,1034.911,868.2769999999999,606.354,314.502,55.32899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.561,252.701,557.173,570.924,512.359,576.425,259.173,808.58,1008.864,832.2,590.5,296.544,56.29999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.752,245.26,353.653,631.915,977.155,840.289,1123.89,1088.946,1000.775,844.657,611.046,311.752,57.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.797000000000004,249.628,536.95,639.519,777.841,341.519,735.131,929.916,778.974,453.31,294.117,137.514,52.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.105,42.387,170.355,221.63999999999996,274.057,521.419,772.827,458.648,431.631,260.629,217.919,131.366,57.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.531,89.141,572.38,608.781,724.454,768.782,725.101,816.022,728.822,682.229,472.4,304.471,61.96200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.618,15.046,61.15299999999999,94.318,97.716,155.957,192.519,448.941,395.554,299.78,193.975,55.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.151,286.19,598.75,833.979,998.349,1096.549,1127.45,1094.77,1007.085,845.628,614.766,325.826,63.094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.548,286.352,580.631,816.993,981.847,894.809,1118.875,1076.327,987.509,825.243,185.401,320.973,65.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.681,295.897,617.032,879.116,1060.473,1165.145,1194.912,1023.586,810.36,893.9999999999999,639.519,276.807,65.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.946,298.324,616.223,876.042,1056.752,1163.203,1194.427,1163.527,1062.737,891.0880000000001,643.887,205.138,67.139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.887,299.456,594.544,860.027,1036.691,1138.774,1168.218,1135.539,1033.455,584.028,610.399,322.752,71.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.476,301.397,596.485,833.817,996.893,1089.755,1115.963,972.626,999.966,837.053,612.34,333.106,73.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.608,308.03,603.118,860.835,1031.19,1127.126,1161.262,1130.038,787.872,873.9399999999999,632.239,332.621,71.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.179,113.732,367.242,628.033,790.622,843.848,888.014,1059.178,964.537,808.095,587.102,313.693,70.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.579,204.491,443.279,606.192,575.13,995.275,509.7710000000001,965.507,623.988,573.351,334.724,174.4,56.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.692999999999998,100.951,480.97399999999993,355.594,693.069,805.83,821.684,395.068,387.627,388.274,280.528,159.678,47.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.976,147.868,426.616,592.117,391.995,892.059,945.447,731.411,642.431,421.762,295.412,151.427,50.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.618,150.618,35.754,55.005,211.286,426.454,550.216,435.028,391.348,445.22,361.095,204.814,58.888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.033,191.387,183.459,721.542,608.781,357.374,455.574,297.515,260.305,243.642,61.96200000000001,33.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.016,49.181,121.659,457.354,1035.558,1121.141,1153.173,990.421,1037.823,876.366,624.473,341.357,77.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.771,326.635,617.032,841.098,996.893,1085.386,1108.198,1071.635,979.582,823.949,603.766,329.385,73.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.44700000000001,322.914,608.619,827.022,974.567,1059.178,1081.989,1053.516,969.39,820.875,605.222,333.268,76.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.815,325.826,614.767,838.509,993.657,1080.371,1103.506,1118.39,984.274,836.568,618.488,340.872,78.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.11,324.047,606.678,823.949,979.421,1063.061,1084.901,980.553,965.669,815.698,597.294,330.194,80.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.757,322.267,585.323,844.819,1000.937,971.655,1122.758,1086.196,991.554,839.804,599.559,331.812,81.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.771,271.792,512.845,732.867,526.434,565.585,973.92,959.198,880.249,650.035,590.823,290.558,82.993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.199,288.293,476.60599999999994,652.785,672.846,817.154,911.149,864.7179999999998,689.509,399.598,289.587,207.403,59.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.958,207.403,384.553,515.11,731.896,774.282,867.63,1025.042,928.136,783.342,572.704,313.855,86.714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.59400000000001,181.033,376.302,540.347,501.5210000000001,519.478,776.062,741.117,838.671,676.729,581.116,323.238,89.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.978,321.944,602.795,828.964,773.797,1040.574,1060.796,1027.146,937.034,411.247,588.882,325.179,88.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.713,319.032,594.382,488.578,835.597,1071.959,1098.491,1026.499,802.432,630.621,475.312,257.393,67.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.431,12.295,173.752,342.166,773.797,527.081,459.134,707.791,716.041,372.905,252.53999999999996,180.062,93.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.288,360.771,669.772,905.972,1067.591,1158.188,1177.602,1134.244,1036.852,875.0720000000001,647.446,354.138,94.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.45,347.02,623.665,842.716,989.936,1072.444,1094.285,1068.076,972.949,828.317,612.179,346.211,94.642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.887,341.681,616.223,833.818,986.377,1070.826,1092.667,769.105,979.582,824.273,609.59,342.652,93.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.288,330.68,597.294,808.095,954.344,1035.72,1057.56,914.87,954.668,196.564,309.325,339.902,99.819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.17,270.336,590.661,798.873,941.725,1023.263,907.104,690.642,267.262,719.6,466.899,335.21,101.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.362,324.856,588.72,798.711,945.447,1028.602,573.351,1038.793,938.328,795.799,588.882,286.676,99.333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.229,331.327,610.56,830.744,982.979,1070.017,1094.284,1067.429,977.641,825.89,594.221,341.357,100.142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.2,327.606,589.205,822.331,981.524,1067.591,1090.887,1059.664,969.2279999999998,793.696,586.617,338.283,100.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.358,316.767,536.95,720.086,938.49,946.094,865.851,955.153,809.227,722.351,525.14,332.945,102.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.303,276.969,579.822,782.21,921.826,999.319,1026.175,999.643,551.672,642.431,573.513,278.586,106.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.73,318.384,569.792,772.826,916.164,997.863,1025.527,995.76,908.884,670.743,531.288,254.48099999999997,96.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.787,324.694,509.447,664.433,834.141,718.953,749.368,798.064,710.379,703.584,518.507,202.388,99.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.39,310.295,502.653,685.142,835.759,904.839,974.89,910.34,833.171,805.021,601.824,350.579,99.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.832,253.996,503.2999999999999,681.905,794.02,866.497,931.857,872.969,860.835,707.143,466.414,311.428,101.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.993,312.884,451.2070000000001,667.022,753.736,648.902,344.755,626.738,786.416,632.401,494.564,309.486,102.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.744,304.957,538.892,676.567,831.391,867.144,939.946,846.76,750.339,600.206,473.37000000000006,301.721,40.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.302,326.797,582.896,785.769,925.709,1005.143,1028.117,1001.423,918.753,784.151,588.72,345.24,110.81999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.405,324.856,574.484,776.709,917.135,994.951,485.0189999999999,552.966,686.435,775.415,575.13,338.769,102.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.156,177.635,561.865,760.208,900.309,760.531,709.732,443.926,107.261,360.933,397.172,280.366,104.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.553,333.268,600.854,812.624,960.331,1044.78,1069.856,896.4269999999999,967.449,819.096,616.384,363.359,112.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.597,321.782,570.277,768.62,908.075,987.186,1014.688,992.363,912.928,779.298,427.91,291.852,116.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.494,325.988,369.345,780.915,507.668,1009.026,1019.542,778.003,919.077,782.048,593.25,352.844,114.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.494,322.591,573.836,776.709,907.913,744.515,1026.336,989.127,910.825,778.165,584.837,349.77,117.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.406,230.861,568.012,763.281,899.3389999999999,979.42,1003.364,973.111,895.133,563.32,399.275,332.621,108.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.406,317.737,561.702,762.149,902.736,536.465,716.365,157.251,865.688,774.444,603.28,359.153,111.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.465,319.032,572.218,773.15,916.002,689.995,1035.72,821.523,390.215,41.578,63.58,58.726,34.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.465,319.355,565.1,767.649,910.34,854.364,444.088,664.433,924.415,779.783,590.014,304.471,123.92400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.961,312.398,555.231,613.31,901.604,633.695,398.951,602.471,769.429,509.447,139.455,8.898,114.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.465,315.634,566.556,772.503,902.089,708.438,505.403,746.618,780.107,780.43,572.38,151.75,68.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.303,316.605,564.291,766.841,909.369,663.786,230.861,884.9399999999999,801.785,585.808,69.404,121.659,88.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.167,199.637,166.634,181.356,301.721,429.366,830.582,728.66,220.669,42.063,187.989,136.381,82.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.038,316.119,565.424,771.856,899.177,806.639,1013.718,982.818,902.737,772.503,599.397,361.58,118.585,1.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.522,316.119,575.13,785.769,938.166,747.589,935.902,717.336,843.687,754.869,607.81,358.021,131.204,1.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.184,314.016,560.085,706.172,899.8239999999998,868.6,832.2,930.7240000000002,640.166,668.478,599.236,364.492,118.423,1.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.935,325.503,583.381,784.96,838.671,883.323,1083.283,1047.045,966.154,830.582,613.958,373.552,116.31999999999998,2.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.419,262.894,474.017,688.053,809.712,881.3809999999999,931.048,992.362,909.531,781.077,595.029,362.065,120.041,0.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.949,291.691,470.62000000000006,454.119,385.523,629.327,859.703,629.327,797.579,645.02,502.97600000000006,125.865,103.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.522,241.539,570.439,279.557,103.54,75.875,310.295,583.381,989.451,715.232,461.56,328.9,132.984,2.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.801,291.529,447.1619999999999,806.8,937.357,1073.9,894.001,788.681,432.925,537.921,278.91,119.55599999999998,1.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.992,311.59,473.209,762.958,900.472,983.303,897.721,852.261,918.105,777.842,593.573,364.33,123.439,2.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.641,308.516,558.305,760.854,906.781,997.054,1023.91,602.957,937.519,793.373,575.454,371.125,123.6,3.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.978,307.06,562.188,661.845,506.0499999999999,202.064,1064.032,1004.658,967.449,678.023,201.417,289.588,124.733,3.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.052,302.853,554.746,763.281,919.561,1006.114,1034.749,162.751,118.909,366.433,472.23799999999994,259.982,87.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.566,303.339,557.011,767.002,916.65,215.33,192.843,184.268,342.652,445.22,475.15,361.741,124.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.505,277.939,532.42,762.796,644.211,279.557,750.5,776.062,613.958,630.136,304.795,367.081,70.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.876,174.4,447.647,594.868,33.812,77.978,111.305,239.43500000000003,508.3140000000001,763.281,490.034,16.825,126.02700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.713,299.78,546.657,751.956,890.441,1012.585,1041.868,974.082,898.692,665.404,585.161,358.182,138.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.758,288.455,524.008,742.088,899.0150000000001,778.974,850.319,1003.04,917.135,777.033,571.248,350.902,120.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.625,290.882,529.023,729.307,781.239,896.75,864.3939999999999,853.393,766.517,667.507,514.786,349.123,131.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.39,285.219,517.698,713.129,865.0409999999999,724.616,604.574,971.4930000000002,148.029,233.93500000000003,262.894,363.683,122.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.875,286.675,522.39,718.953,862.9379999999999,949.005,643.24,603.766,902.737,765.384,584.837,364.007,138.646,0.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.507,291.205,537.435,743.059,889.6320000000001,974.081,906.781,857.438,525.949,682.391,543.421,342.813,135.734,0.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.757,275.998,435.51400000000007,659.742,815.213,784.96,809.389,589.529,717.659,604.574,528.052,342.328,47.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.472,92.7,259.982,301.074,615.414,858.408,800.977,796.608,724.292,556.04,386.494,294.764,113.40800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.86,181.033,280.366,485.342,737.073,742.897,693.716,865.3650000000001,854.687,639.843,508.477,262.894,93.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.506,276.645,508.638,707.79,646.314,751.148,326.635,928.783,824.434,598.75,153.368,67.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.375,276.969,509.124,713.938,871.1890000000001,536.141,876.042,884.6169999999998,563.968,704.555,459.295,306.898,88.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.168,280.851,529.67,650.682,754.868,797.093,650.52,618.002,769.105,780.592,528.214,344.431,134.763,0.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.11,277.777,520.772,728.498,878.1450000000001,967.772,880.411,990.745,912.443,785.931,598.103,364.815,123.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.977,276.645,455.08900000000006,628.033,585.161,240.73,159.192,391.995,770.723,564.776,464.796,362.388,99.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.59400000000001,194.946,530.155,301.559,714.909,710.703,167.281,243.318,464.31,450.721,359.638,200.446,39.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.606000000000005,206.109,74.743,200.608,240.72900000000004,456.7070000000001,477.091,529.67,559.761,565.909,71.184,179.091,111.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.679,163.884,247.36300000000003,412.864,944.152,793.373,1034.426,683.2,428.881,749.691,609.59,369.507,128.777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.197,283.116,551.834,794.02,955.154,419.983,872.483,1026.984,944.152,816.184,621.723,281.984,118.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.888,278.586,534.362,746.294,894.809,984.4349999999998,707.143,999.8049999999998,619.62,795.314,599.883,363.521,131.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.124,271.144,441.823,663.786,782.047,874.1009999999999,991.716,967.772,445.38199999999995,582.087,589.367,357.535,114.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.859,266.615,510.095,719.924,870.38,959.845,990.745,982.656,906.781,780.269,594.382,358.668,127.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.388,268.556,526.434,741.279,661.683,356.888,1032.484,997.055,957.742,825.405,628.842,371.125,118.585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.049,267.423,491.004,513.33,239.274,610.56,878.307,795.476,657.963,654.565,445.22,301.074,117.453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.813,218.728,452.824,679.479,750.338,875.5569999999999,1015.3350000000002,850.643,783.342,724.292,593.573,309.972,111.629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.431,266.453,530.803,745.0,896.265,985.083,709.894,128.616,444.4119999999999,760.693,627.385,325.017,114.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.932,210.962,437.293,573.997,789.166,499.4169999999999,412.541,584.352,648.093,551.834,366.757,165.663,67.139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.561,181.518,199.314,210.153,604.575,515.757,527.243,792.24,745.809,711.026,419.336,175.208,114.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.211,260.79,383.582,382.935,906.619,741.926,736.911,1007.085,924.415,797.417,422.571,268.394,37.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.24,260.952,516.242,730.44,882.3520000000001,970.361,1001.746,978.9349999999998,361.58,792.402,589.205,352.035,114.21699999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.681,258.202,516.728,728.984,878.631,967.449,767.164,1021.969,902.736,778.489,592.279,351.549,98.363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.769,203.52,515.433,730.763,885.2639999999999,972.949,1004.011,981.199,904.839,576.263,587.264,343.622,112.43800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.429,136.866,441.01400000000007,414.968,636.769,791.593,337.475,309.648,398.951,684.494,602.957,350.255,114.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.387,252.378,515.595,737.073,885.2639999999999,775.253,1021.969,704.555,540.671,634.666,591.956,345.24,100.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.71,252.216,516.728,733.837,887.0439999999999,757.134,752.604,479.0330000000001,334.562,398.142,517.212,339.74,109.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.681,248.819,506.21199999999993,724.616,885.426,976.832,710.703,994.951,643.887,713.938,427.101,206.27,73.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.872,248.495,507.668,725.263,880.249,825.89,855.982,808.256,734.97,775.9,579.822,337.636,106.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.915,211.286,473.047,712.806,759.722,838.509,691.289,986.862,900.4710000000001,766.193,564.776,310.619,85.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.517,189.769,377.273,704.231,867.953,966.963,1007.893,836.892,862.9379999999999,716.041,457.83900000000006,298.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.327,183.136,401.54,576.263,701.481,747.103,666.698,218.889,369.669,223.096,388.435,329.547,101.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.474,248.65700000000004,517.213,743.544,903.222,794.829,791.917,600.692,942.373,796.285,596.324,342.004,92.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.915,247.84800000000004,519.801,745.162,625.606,649.549,1083.445,1050.927,931.857,797.741,600.53,343.299,89.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.783,243.80400000000003,513.006,733.028,888.985,980.3909999999998,1016.144,884.4550000000002,726.557,634.989,377.434,285.058,92.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.945,246.068,518.345,741.764,900.31,991.877,1022.778,999.481,925.062,789.813,589.529,333.106,87.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.841,244.774,518.669,744.677,899.986,990.422,853.07,430.498,360.286,797.741,544.554,292.338,74.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.518,242.347,516.081,742.573,899.3389999999999,452.501,959.36,1008.703,201.741,203.197,462.046,248.98,79.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.224000000000004,242.671,519.478,745.971,935.416,1040.573,873.4539999999998,668.64,673.655,642.431,254.15700000000004,335.047,80.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.547,160.648,208.05,385.2,516.728,672.846,528.7,364.977,264.835,68.11,304.795,2.427,33.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.001,51.284,268.232,292.985,454.442,497.3140000000001,484.61000000000007,411.239,405.857,332.621,167.443,67.139,20.223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.135,140.264,207.403,417.556,518.416,474.8960000000001,374.846,432.778,140.587,791.108,563.967,215.492,77.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.928,162.266,320.973,680.935,882.8369999999999,537.274,846.437,634.019,568.821,778.489,551.51,269.203,61.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.473000000000003,234.74399999999997,508.477,736.911,898.692,992.362,1028.763,334.401,800.006,772.503,562.997,258.849,66.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.312,236.362,516.889,751.633,908.561,744.515,798.711,495.534,99.98,182.489,335.047,294.441,66.654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.545,99.01,310.942,346.534,169.87,86.229,156.118,224.38999999999996,290.72,289.102,319.517,285.866,63.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.047,113.732,306.574,483.562,607.972,724.292,661.036,315.796,554.261,489.386,347.99,175.208,38.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.795,137.352,318.708,339.092,189.931,451.36799999999994,443.118,622.856,642.916,739.985,462.046,237.332,34.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.326,156.118,363.198,483.725,656.668,680.612,883.1609999999998,836.244,772.988,679.155,460.59,197.049,41.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.752,239.75899999999996,533.553,778.327,949.005,1048.501,903.869,866.012,960.977,684.979,566.233,266.453,53.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.649,232.155,513.815,750.016,520.772,1019.057,764.9,850.643,922.474,571.895,75.228,193.166,52.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.737,228.758,411.085,737.235,894.6469999999999,494.564,286.19,634.666,915.355,757.781,546.172,115.673,51.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.472,227.62499999999997,501.682,751.31,922.312,1020.836,1057.399,1031.514,939.784,757.619,541.156,275.674,47.887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.294,357.697,584.352,849.51,940.755,975.7,941.887,733.352,508.96199999999993,303.177,141.073,35.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.486,211.609,465.4429999999999,694.039,496.829,755.516,676.89,974.7290000000002,873.13,723.645,516.889,260.305,43.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.634,218.56599999999997,492.2989999999999,722.351,873.778,814.404,1003.526,969.713,886.073,736.264,523.199,261.761,42.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.472,222.772,497.3140000000001,730.116,892.868,746.133,624.797,841.098,897.236,738.205,520.934,218.08,41.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.178,219.86,494.078,726.557,889.3080000000001,981.361,535.332,989.936,889.1469999999999,131.528,539.054,260.629,38.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.884,219.537,497.3140000000001,585.161,719.277,542.289,793.372,716.527,724.778,742.897,518.831,252.378,31.709000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.531,187.989,405.099,624.797,419.659,612.016,594.22,764.899,391.024,242.671,283.763,128.939,14.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.884,197.211,437.455,540.671,728.337,308.192,113.732,256.099,650.52,601.501,276.16,165.178,14.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.354,212.903,365.786,464.634,666.213,744.029,455.251,136.705,158.06,466.25200000000007,339.578,35.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.456,46.269,359.315,321.458,493.27,577.881,788.681,757.619,584.352,394.26,165.825,16.987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.795,87.038,425.807,623.665,596.0,630.945,616.546,483.5630000000001,231.023,295.897,180.709,143.499,7.927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.632,50.314,291.691,66.33,113.40800000000002,734.808,720.733,680.126,429.85100000000006,229.405,20.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.456,147.544,417.718,535.17,704.393,603.442,844.819,641.784,610.884,532.42,443.603,108.393,3.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.368,202.388,479.842,599.074,615.252,461.722,573.189,566.718,621.4,554.908,282.631,183.136,6.471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.615,175.37,448.7799999999999,546.333,667.184,743.221,558.791,739.014,57.59400000000001,36.077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.957,207.079,210.315,735.778,888.338,976.185,1002.069,706.173,874.7480000000002,496.829,355.27,152.397,9.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.339,206.756,486.1509999999999,715.88,849.996,765.384,980.3909999999998,933.312,843.525,394.421,394.26,169.384,4.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9410000000000005,202.388,478.547,706.82,865.5260000000001,954.182,733.837,485.342,306.089,451.206,466.737,198.181,4.368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.932,482.2679999999999,717.821,882.999,607.487,754.222,62.771,17.796,259.011,262.085,80.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.71,278.91,413.026,893.1910000000001,726.233,385.685,383.906,369.831,550.54,265.159,135.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.371,1.132,758.428,710.379,78.949,262.57,513.977,443.603,468.355,351.064,15.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.81700000000004,535.979,778.974,979.906,1077.945,1104.477,1065.811,955.477,772.503,501.84399999999994,204.976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.801,529.67,771.532,929.754,1021.321,1043.647,998.672,895.941,728.984,484.048,193.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.756,494.72600000000006,749.207,883.8080000000001,969.2279999999998,862.615,822.008,625.121,500.0640000000001,392.156,170.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.166,473.37000000000006,724.616,895.7799999999999,954.9919999999998,977.317,933.151,830.097,665.566,432.278,166.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.254,473.37000000000006,706.173,866.012,949.652,973.273,423.218,746.294,440.691,429.5280000000001,152.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.371,318.708,703.746,863.2620000000001,645.02,792.078,680.935,755.839,349.608,351.226,151.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.27,507.506,748.074,916.325,1008.54,1032.323,1026.822,916.973,735.293,466.576,173.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.359,523.037,767.002,935.739,1027.307,1047.854,1001.908,894.3239999999998,720.086,467.0609999999999,129.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.594,506.0499999999999,745.162,930.239,1024.395,1045.427,993.172,883.97,701.158,445.38199999999995,154.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.608,301.074,760.369,928.783,1061.767,1088.784,1041.544,933.313,741.926,460.9129999999999,163.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.079,515.919,760.531,921.0170000000002,1012.586,1031.999,984.921,875.8809999999999,695.172,442.956,153.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.012,295.412,391.671,689.832,771.208,641.946,623.503,645.667,516.242,330.518,108.393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.238,185.886,706.172,423.38,1007.247,714.747,650.358,880.8960000000001,686.759,416.585,134.925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.848,267.747,336.18,445.22100000000006,299.618,297.029,402.51,346.372,336.827,115.511,60.18300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.756,90.597,205.138,479.68,596.162,756.649,822.331,626.738,533.553,279.395,98.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.454,250.275,481.7830000000001,650.844,504.109,686.112,660.712,418.688,369.345,222.287,70.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.017,465.605,703.907,864.07,951.756,185.239,278.586,838.995,641.623,393.612,116.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.473,468.84,709.085,866.1739999999999,953.05,970.361,924.415,623.665,630.136,373.875,107.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.809,411.408,549.246,500.5489999999999,625.282,426.616,565.424,417.394,308.03,248.65700000000004,111.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.341,136.058,271.792,766.031,988.804,1002.879,953.374,841.26,651.329,394.583,111.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.28,225.199,430.33699999999993,892.059,782.857,786.578,951.594,827.508,636.769,378.243,102.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.384,466.414,711.188,874.91,953.05,960.169,928.621,791.755,594.867,346.696,87.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.34,456.383,693.877,855.173,943.182,960.168,914.384,798.55,609.104,354.138,89.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.325,447.485,707.791,882.8369999999999,977.479,996.084,948.358,447.485,636.769,358.991,89.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.192,449.58900000000006,709.893,888.176,944.799,961.624,729.469,545.686,533.553,271.63,71.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.058,413.35,689.509,811.33,806.639,791.917,912.928,587.426,601.986,229.08099999999996,67.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.047,499.255,766.193,948.844,1008.703,1025.528,809.389,852.746,651.329,381.479,90.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.403,72.154,429.85100000000006,423.218,608.134,993.172,933.798,815.536,623.179,358.668,82.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.869,460.104,574.969,795.961,889.956,837.7,604.574,287.323,331.65,73.287,20.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.516,464.149,716.365,879.9250000000001,970.36,987.51,938.49,819.743,627.224,363.198,82.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.252,485.504,738.529,928.944,1014.041,1028.44,977.641,835.436,606.516,340.71,72.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.839,468.355,721.38,916.326,1013.071,1030.705,972.626,845.304,640.813,355.594,78.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.641,154.015,716.527,894.485,988.156,1004.658,950.947,823.302,604.574,339.74,70.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.353,449.4270000000001,692.745,877.66,935.902,314.016,917.782,773.311,391.186,314.987,58.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.043,442.794,694.363,871.351,963.889,979.906,922.959,802.109,578.366,322.429,62.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.925,432.278,681.42,856.143,613.958,485.827,713.291,496.343,560.732,224.38999999999996,31.224000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.528,428.557,541.48,873.131,963.566,981.847,924.9,799.197,600.854,329.062,60.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.875,256.584,442.308,541.965,680.288,806.801,736.911,626.253,439.235,129.263,15.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.06,102.407,141.073,267.747,308.678,308.354,309.001,218.56599999999997,144.956,77.493,60.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.059,478.547,775.577,970.361,1078.915,1101.241,1038.632,890.441,663.786,354.138,65.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.926,483.4009999999999,773.797,967.772,1072.445,1091.696,1026.984,879.763,656.021,346.858,61.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.528,440.691,711.512,890.279,979.744,998.025,949.814,811.977,603.766,309.486,44.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.796,386.817,160.648,863.9090000000001,959.521,985.7290000000002,946.094,810.036,593.088,305.442,46.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.703,408.496,660.065,849.51,962.271,974.405,915.5170000000002,778.165,570.277,292.014,39.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.364,394.745,642.755,807.771,897.8829999999999,910.34,860.35,739.176,543.907,284.734,37.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.23099999999998,390.862,637.901,829.45,921.989,941.24,386.979,269.203,541.642,270.497,21.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.687,414.482,685.788,870.704,939.6230000000002,956.286,899.177,772.341,563.806,289.75,35.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.745,380.993,641.946,558.467,610.237,959.0359999999998,600.854,805.83,567.85,292.176,36.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.951,393.936,674.788,558.143,980.067,707.305,719.924,818.934,411.894,298.971,33.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.81999999999998,419.012,685.141,861.4820000000001,958.874,976.9930000000002,921.988,791.755,584.675,300.103,37.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.246,426.454,688.215,863.2620000000001,956.124,973.434,913.252,779.136,501.1960000000001,259.982,32.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.775,409.305,670.419,839.804,933.475,949.653,897.3980000000001,768.458,563.644,286.837,29.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.745,391.186,652.947,830.582,925.2240000000002,942.049,682.391,374.037,374.199,261.599,20.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.901,309.972,501.197,650.52,602.795,580.307,551.187,420.468,311.913,101.598,0.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.729,162.428,406.393,645.505,888.4999999999999,627.062,629.327,729.793,313.207,263.703,21.193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.898,48.372,109.84900000000002,266.291,280.69,355.594,489.0630000000001,329.224,233.773,18.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.169,361.095,163.075,398.304,379.052,220.83099999999996,198.99,144.147,104.51,271.953,14.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.65,188.798,354.138,484.5330000000001,402.51,261.599,248.98,180.709,72.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.581,359.153,632.4,362.227,938.49,613.311,400.893,273.409,551.51,12.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.978,362.389,631.268,819.419,918.915,942.211,886.2350000000001,752.604,547.789,262.246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.596,364.977,640.652,819.257,915.841,827.994,573.351,679.155,468.032,227.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.963,62.771,142.205,349.447,423.218,535.656,615.576,596.971,276.321,46.269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.007,339.578,598.589,774.282,868.115,917.458,869.7330000000001,737.882,527.729,250.59800000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.698,354.785,617.84,818.448,923.929,946.578,890.441,760.207,534.685,262.894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.11,342.813,602.795,779.783,905.002,927.974,876.042,746.941,525.302,255.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.58,357.859,649.388,851.775,963.08,988.803,932.342,798.711,580.469,283.278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.522,368.698,643.402,829.773,929.754,953.212,899.0150000000001,768.297,559.276,277.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.11,354.138,624.312,805.991,902.413,921.503,712.644,523.522,535.818,258.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.604,85.097,297.838,581.763,564.776,657.315,361.58,201.255,149.809,80.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.622,22.002,95.451,139.779,193.166,168.252,195.431,165.34,157.898,258.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.958999999999996,297.839,577.234,792.564,869.2480000000002,885.2639999999999,831.068,698.893,498.932,234.74399999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.134,245.907,480.97399999999993,753.574,848.378,679.317,424.351,413.673,517.213,248.17199999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.103,74.743,348.961,519.639,704.555,688.377,640.975,495.0489999999999,286.675,200.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.154,555.878,747.912,853.07,876.5280000000001,830.582,269.688,520.449,244.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.945,287.161,543.26,743.706,848.54,873.4539999999998,648.741,479.35599999999994,506.21199999999993,235.229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.398,130.233,230.052,402.025,610.56,651.491,628.518,506.535,398.466,168.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.825,249.466,363.36,618.326,808.742,652.623,688.215,492.784,361.742,109.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.517,265.159,516.404,715.556,389.73,362.874,590.176,670.581,471.591,216.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.119,256.746,505.565,43.195,256.099,519.316,800.491,236.362,14.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.878,515.11,714.424,822.17,852.584,810.521,688.539,482.9150000000001,234.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.849,511.227,706.982,815.051,848.54,798.711,395.716,153.045,86.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.452,254.643,510.256,812.786,869.7330000000001,586.779,517.051,391.671,243.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,278.424,555.717,317.09,582.411,540.833,488.739,713.776,511.874,251.73099999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,281.337,575.939,792.24,922.474,964.375,919.7240000000002,796.285,585.161,291.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,289.102,571.248,770.237,752.118,686.274,670.419,737.72,531.935,264.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.29,271.953,512.359,449.103,68.757,166.796,84.611,91.568,78.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266,63.094,196.564,276.807,128.292,173.267,269.203,196.564,111.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,280.204,569.306,774.929,888.338,923.768,909.046,757.619,561.055,288.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,278.748,563.159,764.252,874.4250000000001,910.0159999999998,872.322,755.192,561.217,292.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.79,562.997,781.077,909.046,947.388,906.134,780.754,559.923,288.131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,275.674,563.483,763.281,873.4539999999998,909.37,867.63,751.795,560.408,290.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.87600000000003,498.284,692.745,800.329,832.2,792.563,509.124,503.138,252.378,16.987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.962,481.135,678.023,796.77,833.817,796.77,688.377,204.491,249.466,14.074999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.27,152.236,155.471,115.18800000000002,279.233,260.467,321.62,215.168,251.73099999999997,16.987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.96699999999998,204.491,204.814,204.814,219.37499999999997,180.062,152.883,161.133,50.799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,275.998,589.691,809.065,941.726,984.759,944.476,823.302,617.679,325.988,48.696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.926,438.102,608.457,770.885,827.184,888.176,760.531,558.791,133.146,3.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.267,13.751,259.173,249.30400000000003,464.634,145.279,236.038,280.851,117.129,1.9410000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.015,126.189,365.625,315.148,419.821,481.9450000000001,195.593,154.339,17.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.151,169.546,121.497,284.087,240.891,233.611,307.383,182.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.522,278.748,396.2,521.581,859.0549999999998,823.464,744.353,547.466,296.059,46.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.92400000000002,410.276,718.953,700.349,363.036,382.611,391.833,111.629,124.08599999999998,5.986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.309,67.624,51.446,130.719,237.817,209.992,279.234,127.321,159.192,10.354,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,15.952387451220822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42397425385978,55.01309222499662,32.64499632890279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.873594004815168,33.297649971087566,148.19205592819495,175.42905745471757,161.75822125788483,117.34698804016024,76.68543471008215,160.5562165940288,0.0,32.15790052886551,0.0,0.0,95.08629950446787,175.42905745471757,158.51274025314208,159.64770083216152,110.09801739803244,87.10600103896952,24.406783373777944,3.7920955331553743,0.0,0.0,0.0,0.0,38.10498450319704,54.85984860251299,167.79629363306603,175.42905745471757,58.835289183997,0.0,0.0,0.0,0.0,0.0,9.511366443705423,38.66049263470023,129.32393490989705,175.42905745471757,141.58684532516136,141.97542736788773,92.68160605344116,50.580657269320334,0.0,0.0,0.0,0.0,0.0,0.0,25.242097940976706,34.5899589124786,129.0003445820633,115.07364626554804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.479024361884848,175.42905745471757,175.42905745471757,175.42905745471757,128.84231209637704,107.41078101805152,46.17011425971313,25.06491000247999,14.610821631174332,11.66840725482556,8.845714458542124,5.124767750111295,47.74154551348508,62.81551862868362,175.42905745471757,175.42905745471757,45.398423160777675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.90157403990445,175.42905745471757,164.63153917945303,164.12734029654928,115.12906025403544,93.49229218131218,30.739028774262547,7.138142665153017,0.0,0.0,0.0,0.0,34.713785232431896,46.45265718866734,169.0865502045131,162.38487821411258,12.329954500100904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.619495480228803,175.42905745471757,174.27494142288765,174.29272862906882,126.0866633849302,93.65785002345967,10.7728898359368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.013512956665204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.5555390775123,107.34989404304686,106.78275581519446,1.228685473127738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2939344948636915,71.30617308691767,79.64426804598276,72.72504484152064,60.547649840588726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.800342565738525,34.813667236372126,148.1209071034704,117.6137961328773,0.0,0.0,0.0,0.0,0.0,100.55654952848202,67.07487038575117,95.04525210558832,169.5380715921881,175.42905745471757,166.8419416091166,169.9444408410956,124.79503856685382,107.47235211637084,47.02116366314905,24.507349501032827,8.29636343687087,1.774615878225697,0.0,0.0,42.87879699288822,57.08119700521107,175.42905745471757,175.42905745471757,169.0078760233273,24.503244761144877,0.0,0.0,0.0,0.0,0.0,0.0,113.62467308510008,175.42905745471757,175.42905745471757,175.42905745471757,134.89133044459277,104.19882205572706,36.70047933820192,14.218134848560013,2.0311621212228586,0.0,0.0,0.0,28.257713511994,40.7114943320482,160.91127659433687,175.42905745471757,29.209329042684804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.975647643919231,175.42905745471757,175.42905745471757,175.42905745471757,121.29916842894583,90.91930439487932,26.7574310829466,1.3278833537533072,0.0,0.0,0.0,0.0,22.94891659023941,39.43492022689433,163.74012650045225,141.1243779644518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.550719268300573,0.0,169.58938084078753,147.60028926101484,148.5943204372145,97.90078282097542,71.698859869532,0.0,0.0,0.0,0.0,0.0,0.0,39.135958338388306,51.83807592166375,156.4035880740481,129.69815036301557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.41676914025087,175.42905745471757,141.96995438137046,140.52987480401308,54.5369423979939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.94493111557131,3.233850908393552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.47571031893053,112.91455308448396,132.70213583768367,127.45354176761909,83.06077987939028,39.105856912543295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1776335313716455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.61761870471554,126.12565841386576,108.1434770880514,94.16204890636344,53.36982802318547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9544210447611805,0.0,28.28028958137775,81.62822565849413,94.48358686425324,87.19698943981918,76.89340819773852,30.52010931357163,0.0,0.0,0.0,0.0,0.0,0.0,29.304422183422417,46.55801217912485,170.12710176610958,157.15817609011708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.82791456076011,0.0,175.42905745471757,175.42905745471757,175.42905745471757,127.6806707080859,105.28589400272035,39.85770843535365,4.086268558458786,0.0,0.0,0.0,0.0,32.34740268702608,45.80958127288779,162.49570619108735,132.7137659340329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.77816184482159,0.0,175.42905745471757,173.6202354107589,175.42905745471757,123.12714592571496,100.3130016284634,39.689414099947506,18.212046759539817,3.4561909856577575,0.0,0.0,0.0,34.29441764054587,50.24612096845203,163.43090276222634,137.10857410740292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.37271524966847,0.0,175.42905745471757,172.41823074690288,171.47003583278538,121.23691320731186,97.66339203078871,8.496811568065983,0.0,0.0,0.0,0.0,0.0,30.97299894787596,40.92152018964855,162.29457393657756,141.98979395749558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1363978464605005,175.42905745471757,175.42905745471757,175.42905745471757,146.6459372370654,121.97508226382904,59.94014833717144,35.07979120577451,17.821412346869476,9.531890143145198,0.6403394225209148,0.0,4.574048481810722,8.550857309924053,61.4527449858827,116.56708746144888,106.56041573793026,88.18965236938952,15.876449763293664,88.92645317927737,0.0,93.68931969593402,84.97632516043575,131.9071845460498,135.984559501418,135.72527676516222,143.67684205144488,146.34355473198605,109.4679398252314,104.265182017249,73.53162622950371,47.66150308566996,27.087178520612287,25.170949116252153,16.96010109371367,14.52188560026865,24.12902930802635,27.42034657485127,80.18404134124877,37.60283799023727,3.723683201689465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.71579344277049,127.33860905075632,122.73172264984198,112.06624017430669,104.43826521585774,67.92523566587242,38.459360380190454,26.637709502881258,18.3947076845538,13.835025792350915,11.31539962446146,53.78851149175683,66.38664233120411,175.42905745471757,175.42905745471757,175.42905745471757,163.35017621109657,101.47395889343989,0.0,0.0,0.0,0.0,22.17380487473065,0.0,175.42905745471757,175.42905745471757,175.42905745471757,124.7888814570219,101.06827376784705,38.06941009083477,12.228020126216698,0.0,0.0,0.0,0.0,32.88512361234813,42.60856828359787,156.7942224867184,131.56033402551765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.33474944810626,0.0,175.42905745471757,175.42905745471757,175.42905745471757,154.10972259999613,131.07186997885103,68.63740803643253,45.50583052117915,31.410153745943113,25.8208662651783,19.31895828265824,14.78800956967104,52.283440199506835,53.858976193166725,175.42905745471757,175.42905745471757,81.80883421356413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.987139698644957,175.42905745471757,175.42905745471757,175.42905745471757,168.5714053485748,123.27218006842268,61.857745988160886,38.48740943609148,23.443537746737935,16.64608849228515,11.277088718840556,8.351777425358256,55.19096428680799,66.99756445119468,175.42905745471757,175.42905745471757,145.65122193755104,18.19083893678539,0.0,0.0,0.0,0.0,0.0,0.0,91.77719503146184,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,157.495448884244,60.11802039898281,36.361154174131,24.05993285324578,21.036791925767233,16.048164715273096,13.282254154106369,60.47650101586417,71.25828445489154,175.42905745471757,175.42905745471757,112.39940822854564,0.0,0.0,0.0,0.0,0.0,138.91260728815897,0.0,24.78784006004306,175.42905745471757,175.42905745471757,175.42905745471757,137.16672458914894,111.25829053969429,49.292453067817256,26.081517248063417,13.125589915049432,10.989072803369076,3.710000735396283,1.0686006174975096,16.489424253228215,30.173942916354132,85.9122058548894,131.3215749887016,108.55121458358823,119.10108021894617,80.6369309755531,41.74725703044208,69.01983296932698,110.24852452725744,111.94583447092666,127.61089012999068,145.5150813979339,150.2704225581293,153.5603715783249,146.54605523312517,95.3503711039263,81.0316701281114,5.4681976540701625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.68429230229168,95.8189955744678,88.88130104050985,83.10935263473108,42.15431040266424,0.0,0.0,0.0,0.0,0.0,36.006778297137586,48.411986361851,146.52484741037074,128.0117863923809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.10091123131359,175.42905745471757,175.42905745471757,175.42905745471757,129.33282851298762,106.53373492865856,43.3392119836538,23.936790656607144,11.132054576132823,6.464965323528466,5.089193337749022,4.465272874779926,51.69714651884397,60.977963405509286,175.42905745471757,175.42905745471757,175.42905745471757,2.025689134705586,0.0,0.0,0.0,0.0,0.0,2.5736719097475227,93.869928251004,175.42905745471757,148.86728563976348,151.7597590141421,108.1886292268189,20.17274417935279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.950623856124685,53.49912732965604,80.42348450137946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.37794918375062,156.84142699542988,147.69196178517913,9.1522017035094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.845902744573722,70.83823273969085,92.786276920584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1183533334360237,0.0,141.531431336674,167.5404315133835,165.55852627081612,111.02705685933952,56.826019008843225,0.0,0.0,0.0,0.0,0.0,0.0,29.803832203123555,39.46844226931262,161.39221528454223,165.2342518196677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.83326167525937,148.3015156585404,175.42905745471757,153.57747466119136,140.18234016016623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.881194466890896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.8038697559308,6.890490025246423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.90218914240737,21.037476049081892,141.2468360377758,175.42905745471757,103.99563743127332,89.22473094446873,115.2118391751092,23.906689230762144,23.78217878749419,0.0,0.0,0.0,135.7054371890371,175.42905745471757,143.13433226292025,153.71908818732578,103.52359234415852,29.7997274632356,0.0,0.0,0.0,0.0,0.0,0.0,15.033609839633655,15.513180283209682,130.44247652936468,175.42905745471757,175.42905745471757,143.05018509521716,39.741407471861606,0.0,0.0,73.446794938486,4.550788289112313,119.56491582628502,162.27815497702574,119.42809116335322,139.40449195139882,125.07074026266145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9659821202986448,121.86562253348356,174.68473128836848,88.29500735984702,62.049984639580096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.63519224166332,136.68920651551687,97.27480998806232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.7551523521684,162.81792827229177,72.15517012040961,1.5084919088233086,0.0,0.0,0.0,0.0,0.0,8.273103244172459,175.42905745471757,118.001694052289,128.59397533315578,113.6513538943718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.997758822029,91.3578274395758,15.049344675870817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.2720734948037,138.31536763446155,115.48206788439954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.79019337444036,38.85204716280477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.407310679065502,58.93243469467859,61.45137673925339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.26790581890674,119.0901342459116,69.31332187131572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.7388338814328,72.330989812277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.275343900148036,166.24538607873384,157.8450358980348,151.23435230848395,5.05293480207209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.875577353947405,80.17104299827025,93.25900613101344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.20663618703612,124.86139852837576,90.46094177405772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.936068980485244,122.85418072316595,175.42905745471757,157.1390206373066,161.35322025560666,73.16767262610507,8.618585518075303,0.0,0.0,49.77476000465192,73.49742006377076,74.73021027678645,163.311181182161,125.55715193938406,96.18979041101302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.295986864807669,124.13622781483711,174.96727421732268,95.86756832980858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.24207916457308,156.42205940354387,131.92086701234297,101.4383844810776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.78809076008828,26.171137402283755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.87640560368827,1.92443888413604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.98954325745038,67.36220217790799,29.504186191302875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.603177009493226,27.628320062507623,148.32956471444143,151.21451273235883,77.09522457556295,0.0,0.0,0.0,0.0,0.0,0.0,38.36221486950886,175.42905745471757,175.42905745471757,154.85404876634524,151.55110140317112,99.2252455581554,77.04870419016613,1.0795465905320552,0.0,0.0,0.0,0.0,0.0,26.00557956013625,38.17339683466295,160.36945092912688,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,9.450479468700763,68.8303308111664,0.0,0.0,0.0,175.42905745471757,118.71933940936638,159.53345223861345,154.04404676178885,106.00764409968572,87.43164373674725,20.665997089222,0.0,0.0,0.0,0.0,0.0,30.232093398100155,39.878232134793414,93.27747746050925,88.08361325561737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.29227086658838,163.00537806050838,163.23045463103122,111.57846025095476,22.405038555085422,0.0,0.0,0.0,0.0,0.0,0.0,12.721957159400567,26.29701609218103,79.70241852772877,72.83518869518076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.25822151888254,161.91078075705383,159.04225169868823,110.2628911168653,16.323182287766052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.91762859699854,8.981170874844624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.624981158346955,10.760575616272936,79.03471417262149,55.05208725393219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.42905745471757,150.02619053479597,154.68712267756842,106.79575415817298,49.072165360497024,0.0,0.0,0.0,0.0,0.0,0.0,22.504236435711,28.86247852215264,145.52671149428312,125.89852947339897,40.43510851292593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.8467304723192,154.48941103963193,130.3015471265449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.111957693164372,57.38426363360505,38.415576488052274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.22739841691563,139.00975279884054,140.18028779022228,21.00121751340496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.95524320969932,23.57420529983782,75.86790734906452,52.09735865791955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.49362287513426,152.51845177009906,155.23989431581296,103.633052074504,34.200692746437575,0.0,0.0,0.0,0.0,0.0,0.0,25.959059174739437,34.150751744467456,87.49731957495453,68.77765331593766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.59178492158831,172.6870912095639,173.75979656694938,119.47597979537936,94.81812316512152,30.96342122147073,12.234861359363292,6.21936505356585,4.349656034602538,0.0,0.0,5.433991488337207,9.857532840922929,46.963013181403035,0.0,32.81123829436495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.88760227676804,138.95912767355577,97.33843345632565,89.61126061725113,12.761636311650792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.91314728504736,92.22392755593422,83.10114315495517,73.61372102726281,21.307020635057576,0.0,0.0,0.0,0.0,0.0,33.28054688822109,43.59849471990959,94.3317114883989,63.69119647144727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.89190190948572,148.76877188245257,162.84460908156348,111.31849339138428,61.06484706647099,0.0,0.0,0.0,0.0,0.0,0.0,32.1681623785854,44.41533795761256,94.01017353050912,59.570721747255526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.55146580562884,146.4010210904174,160.32703528361802,46.695520965371315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.117242393650045,15.550122942201275,66.86621277478014,38.77542535156296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.34207382693504,143.9532278705672,153.8812254129,66.16293400731058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.26595445977441,21.313177744889504,73.25797690364008,39.898071710918536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.65986484059643,137.82074647796304,150.9244444469434,75.14957786867248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.16104506219185,28.80911690360923,81.26700854835413,57.91172270920721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.70094370748047,119.2009622228864,107.06529874414868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.1977613603492,113.29355740080508,4.344183048085265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.694924639272024,67.43129863268855,22.019193005617694,0.0,0.0,0.0,0.0,0.0,0.0,17.876826335356863,33.87847066523314,156.43642599315172,175.42905745471757,166.5491368304425,55.065769720225376,26.852524223684213,55.18275480703208,0.0,0.0,0.0,0.0,0.0,0.0,10.99386166657169,174.89954600917142,137.89394767263155,112.59233100327953,48.32031383768667,23.706925222881686,8.397613687440415,0.3817408095797762,0.0,0.0,43.78936512469948,54.23113927634127,175.42905745471757,172.27319660419516,65.89954653116683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.67964756551527,106.45027188427014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.389849800539446,22.74983670567361,139.80265172053046,131.05066215609662,13.565481206375235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.59182908119372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.853428101034972,128.7130127899065,121.54340045227914,9.76517619344395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.25959637230999,0.0,7.9864555753302975,122.96842931671404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.650670293052541,16.436062634684806,138.38446408924213,175.42905745471757,175.42905745471757,155.63189697511262,118.23771659584636,58.415921592110976,116.3994772493574,153.71156283086452,34.587906542534625,0.0,175.42905745471757,82.85280639173392,51.79087141295227,127.22299221057897,43.82425541374709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.51947543466509,2.1501995779735417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.217689255685073,44.02333529831289,54.19966960386696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.338898347599592,123.82768819992587,175.42905745471757,6.964375343229607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3617819682348022,88.40994007670974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.712617963435059,126.52587055294136,97.4444725700978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.0058865893923,96.54142979474776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.920045369400247,25.6785686157292,144.22003596328423,132.9374742579264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.23022879219238,113.87643046489464,86.10786512288189,0.0,0.0,0.0,0.0,0.0,0.0,28.244031045700815,37.83749228716533,157.2313772847856,145.14291831475936,5.200705438038455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.84212381034546,70.47701562955085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.574425053873922,16.335496507429916,139.4605900632009,130.2762345639025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.14021381150061,26.827211661041822,135.83678886545167,83.78252997635562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.897575873635475,91.08280986708286,99.14109839045236,94.84275160444923,18.480907222200845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.38344146866691,118.43405998715352,49.95126381983396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.668871624104117,32.97611201319779,19.684964256000857,0.0,0.0,0.0,0.0,0.0,17.13592078558106,8.565223899531894,12.047411571146696,31.508667503254028,50.44793734627647,74.79246549842043,21.18935142493621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.790796307337796,16.752811729371967,138.25721715271553,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,128.0453084347992,174.30093810884472,132.26224454635786,107.30132128770605,43.28516624179572,16.496265486374803,0.0,0.0,0.0,0.0,26.238865610435003,35.77554461678281,156.6341376310882,175.42905745471757,91.4782331429558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.08032459586481,0.0,134.71482662941074,119.07234703973047,57.40957619624744,0.0,0.0,0.0,0.0,0.0,0.0,20.683784295403136,30.109635324776175,151.77959859026726,175.42905745471757,133.30758497115698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.319178036694338,30.35523559473879,156.02937262092956,132.6665614253214,107.23769781944276,28.87137212524321,0.0,0.0,0.0,0.0,0.0,29.49187197163901,39.20505479316887,162.13448908094733,154.15008587556102,3.7134213519695782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.034413228168177,126.88366704650804,98.81682393930394,48.31484085116941,0.0,0.0,0.0,0.0,0.0,0.0,27.94712152713877,40.49120662472797,163.341282608006,155.55937990375875,10.53823553900873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.90316151857446,81.08571586996946,156.80448433643832,123.59234977968312,95.58160478428108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2025005011390927,43.99870685898516,11.532266715208396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.00898748510867,119.93092179962768,108.37813138497948,94.9590525679413,59.72738598631246,34.74115016501826,19.294329843330512,14.05257700641251,8.217689255685073,6.595632876628354,12.532455001239995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.52666177187039,9.763123823499974,101.56973615749216,110.02618444999324,92.72265345232071,54.35838621286786,28.603195785896848,11.474800356777031,11.116319739895667,7.765483744695411,5.898511218990734,49.62562112205624,57.572397545136305,175.42905745471757,175.42905745471757,175.42905745471757,110.259470500292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.726337982535483,100.92597611839794,175.42905745471757,138.89618832860714,111.585985607416,45.10561838210358,18.21820386937175,0.0,0.0,0.0,0.0,37.0870090109843,47.66766019550191,169.72962612029264,149.4268985111546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.20255630835456,130.57245995914988,108.41233755071242,46.371930637537574,23.366915935496117,10.902873265722029,9.19803796559156,6.9650594665442656,5.547555958570618,49.93621310691146,59.567985253996895,175.42905745471757,175.42905745471757,4.656827402884473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.4255617325298,123.48767891254028,88.54334412306828,0.0,0.0,0.0,0.0,0.0,0.0,15.967438164143324,26.288122489090465,120.5459486595062,102.70401261319692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.71148772525004,44.75945198488608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.118183823808042,23.70555697625237,151.18441130651385,126.48277078411785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.9355599296059,129.6023730989633,82.84391278864335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.70229926250892,110.8546577840454,95.90519511211484,88.55360597278816,43.53966011484891,0.0,0.0,0.0,0.0,0.0,3.690845282585827,6.333613647113919,8.627479121165873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.50256672263295,92.54751788376798,76.94950630954057,8.396929564125754,0.0,0.0,0.0,0.0,0.0,33.357852822777566,40.47136704860286,125.06389902951486,104.76732853020876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.69117108824553,114.6652246466966,30.187625382647308,0.0,0.0,0.0,0.0,0.0,0.0,17.14686675861561,27.585220293684113,122.99716249592971,100.70568841107772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.24546779114647,137.53136231586222,118.1973533202815,55.472823092447534,31.503194516736755,16.726130920100264,12.002943555693856,7.971404862407797,6.371924552734829,52.939514458264895,64.90414710833785,175.42905745471757,153.95921547077114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.7970280007888,156.44600371955696,129.79597999701184,65.1723234476842,39.80571506343956,24.16391959707396,19.179397126467784,15.048660552556155,16.15283558241594,65.7545123884591,76.80857690672079,175.42905745471757,175.42905745471757,17.427357317625837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.47593563577396,159.04225169868823,130.88031545074648,64.78237315832853,36.95565733456976,20.79392814906325,17.42530494768186,13.373926678270688,11.002755269662256,57.64833523306347,68.74823601340732,175.42905745471757,175.42905745471757,11.96736914333158,0.0,0.0,0.0,0.0,30.747238254038457,0.0,0.0,0.0,0.0,10.456824864564297,170.5245774119265,162.63321497733384,133.57712955713265,66.14925154101739,39.41302828082524,22.28942171490804,19.996924487485405,11.106057890175782,8.93191399618917,22.75052082898827,32.88443948903347,24.99649767101408,29.064979023291738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.64495877609555,0.0,124.30862689013122,126.41709494591056,113.29082090754645,74.40798819558202,44.684198420273574,27.871867962526267,17.22075207659879,9.100892454909967,7.116934842398585,21.03610780245257,19.058307299773123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6094346081413953,58.80997662135461,91.44129048396422,83.36863537098688,7.94746054639473,0.0,0.0,0.0,0.0,0.0,20.99027154037041,29.581492125859352,150.9839631753187,175.42905745471757,175.42905745471757,98.1600655572312,0.0,0.0,0.0,0.0,0.0,0.0,74.26363817618895,108.4650150459412,64.92125019120432,125.19183008935612,125.9258944059853,92.72538994557934,0.0,0.0,0.0,0.0,0.0,0.0,22.293526454796,30.063799062694017,148.01076324981028,124.24568754518256,61.93436779940271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.76842677839386,128.6240767590008,102.70811735308487,16.883479282471853,0.0,0.0,0.0,0.0,0.0,31.9690824940196,41.43803329221616,160.09101274006062,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,147.6208129604546,134.1319535653212,0.0,2.368434915349794,77.52143340059557,157.9661257247295,141.57863584538546,175.42905745471757,137.10173287425633,109.97077046150586,45.3477980354929,19.063780286290395,2.8480053589258207,0.0,0.0,0.0,32.806449431162335,43.97681491291607,163.7579137066334,175.28402331200982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.97082679071673,143.42782116490898,116.22639405074864,51.846285401439665,26.36406017701762,10.40756798590884,3.569755455891168,0.0,0.0,45.265019114419154,57.04014960633152,162.48202372479415,115.683884262224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.0803372874657,146.35997369153787,0.0,139.01385753872847,131.26274038364093,17.731792192649134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.32933279079984,83.62723398392801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.47323113251523,87.63277599125702,78.35811621442365,11.755975039101925,0.0,0.0,0.0,0.0,0.0,25.95221794159284,34.68094731332826,104.44647469563364,85.39637687563643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.95953571362348,131.02329722351027,102.5336659078468,21.1359898063928,0.0,0.0,0.0,0.0,0.0,27.25205223944513,36.16686315276782,105.09228710467184,85.83489992033292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.23285871183204,121.03509682948744,89.64615090629874,0.0,0.0,0.0,0.0,0.0,0.0,28.844691315971502,37.89016978239408,100.7227914939442,87.75728643452499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.32807111778948,123.28312604145722,74.93681551781351,0.0,0.0,0.0,0.0,0.0,0.0,21.40963913225644,30.882694670340953,146.68835288257424,116.46857370413797,44.80802474022687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.5224123835608,111.84253185041314,24.69821990582272,0.0,0.0,0.0,0.0,0.0,0.0,21.86458113650474,31.423836212236303,146.89632637023064,89.22473094446873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16431494554078,39.11885525552182,118.21992938966524,119.6305916644923,76.76068827469466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.049671003525894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.10949728315269,94.88243075669948,79.25021301673911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.969358577266554,82.29045702708413,9.841798004685767,0.0,0.0,0.0,0.0,0.0,0.0,13.635261784470462,24.351369385290553,141.0046563843865,175.42905745471757,109.86473134773372,175.42905745471757,175.42905745471757,16.622828299586736,0.0,0.0,0.0,0.0,0.0,26.22176252756853,27.23973801978126,128.8067376840148,128.66991302108298,99.87926744696954,9.81716956535804,0.0,0.0,0.0,0.0,0.0,31.42452033555096,42.31781587486776,156.14362121447763,175.42905745471757,92.20887684301172,56.012596387713565,0.0,0.0,0.0,0.0,0.0,32.376819989556424,62.751895160420325,90.4746242403509,116.98166619013227,140.02362355116531,127.14637039933716,105.45966132464378,32.99184684943495,0.0,0.0,0.0,0.0,0.0,37.90727286526056,47.28044639940486,164.3510486204428,175.42905745471757,169.41561351886412,77.33329948906432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.15151705819936,125.3690180278528,99.5248915699761,3.718210215172192,0.0,0.0,0.0,0.0,0.0,18.9734760087554,23.890270271210323,74.92039655826169,68.5710480749106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.50058945830348,96.60915800289904,1.4948094425301268,0.0,0.0,0.0,0.0,0.0,0.0,6.6777276743874445,16.09810571724321,68.4308027954055,60.170013770896894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.20474063511926,74.77057355235134,1.3702989992621712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.49239267012844,103.37718995482147,8.53717484363087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.26110266056279,103.20889561941534,95.99207877307651,58.88044132276449,28.161252124627065,9.95467835160452,12.069987640530448,8.147224554275187,1.030973835191259,42.63114435298162,50.18728636339135,113.95510464608044,88.07335140589748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.67232318668653,131.20048516200694,62.67800984243715,0.0,0.0,0.0,0.0,0.0,0.0,22.892818478437363,34.87729070463543,130.43153055633013,81.43188226718698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.87271498867077,110.04055103960108,67.7665190568715,0.0,0.0,0.0,0.0,0.0,0.0,27.612585226270472,37.26214457953703,120.0020706243522,76.22023085611396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.35254934588827,106.74170841631492,53.04760594198103,149.46863003334883,143.6316899126774,118.5886718562665,54.28655326482866,29.03008873424412,16.01601091948412,10.29674000893407,3.156544973837073,0.0,44.118428439050504,51.40434174016988,165.69808742700658,162.72283513155418,23.747972621761235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.552996955088,148.11406587032383,124.23474157214804,61.86321897467817,36.33994635137657,21.56767161794269,17.555972500781746,12.38673673521761,8.702048562463712,52.73290921723786,60.79803897375395,174.62931729988108,153.38249951651352,46.62505626396144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.31039048522734,155.89665269788568,133.73310967287492,69.02599007915892,41.84577078775299,21.77359273565508,5.940242741184939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.85114937025676,123.9474097799912,116.16961181563192,80.82780138034299,52.37716509361513,34.024873054570186,24.678380329697603,17.12634305917583,15.208061284871723,7.982350835442343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.9682349458797,129.56953517985966,122.40950056863755,86.80772327377815,57.69006675525767,39.545748203869096,38.15560962848182,31.724166347371643,25.958375051424778,68.57583693811323,76.6478079277759,175.42905745471757,175.42905745471757,175.42905745471757,173.83505013156187,55.08082043314788,0.0,0.0,0.0,0.0,0.0,71.57229705632007,161.97782484189042,98.5130731875953,146.90248348006256,165.89032607842577,137.63808555294904,66.63976795762798,37.18141802840726,19.730800518083015,12.4688315329767,6.243309369578919,3.095657998832414,49.63177823188817,58.442602401382686,106.342180400554,89.00375911383384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.7477147929225,149.5876674900995,125.49216022449146,59.986668722568254,33.73070002926677,16.648824985543783,9.343756231613948,1.137012948963419,0.0,42.88495410272015,52.86152440039376,113.7095043761178,86.73383795579497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.2882539239158,128.2806468550419,103.8205018627206,30.97915605770789,0.0,0.0,0.0,0.0,0.0,31.302062262226983,40.00958381120797,94.16752189288071,102.67870005055455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.04422896301774,136.86707857732827,110.33677643484847,29.13339135475764,0.0,0.0,0.0,0.0,0.0,30.15820808011697,39.15648203782807,102.01373218870592,77.15679567388227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.0698049173062,55.54465604048674,0.0,114.78836684333524,141.8858072136674,117.70341628709764,50.65317434067419,20.754248996813025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.221837633183,111.764541792542,108.571738283028,74.92655366809362,47.45421372132825,31.891092436148465,24.142027651004877,15.301786178980022,3.640220157301054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.34528129627036,102.61302421234728,99.40174937333748,68.2816639128098,45.57971583916234,29.468611778940605,25.365240137615334,19.163662290230626,18.92900799330255,67.44224460572309,76.05193652070783,155.9753268790715,105.10665369427969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.99933413109356,150.658320477541,128.72053814636774,60.644795351270304,33.388638371937226,17.345946643181403,12.376474885497723,10.610068487047934,11.221674730353168,60.54080860744212,72.48902229796325,175.42905745471757,118.85411170235425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.99693665709088,127.10669124708691,106.92026460144096,12.69869696670216,0.0,0.0,0.0,0.0,0.0,17.15918097827947,27.478497056597284,102.74711238202045,91.5705897904348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.58009849602827,119.2556920880591,64.75500822574216,0.0,0.0,0.0,0.0,0.0,0.0,20.997112773517003,28.429428463973434,130.34875163525638,66.56861913290344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.17696157766247,123.72096496283903,70.08022410704858,0.0,0.0,0.0,0.0,0.0,0.0,19.325115392490172,29.20317193285287,77.63431374751433,53.112597656873646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.31590763135,100.58049384449508,10.145548756394408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.547060121287558,69.29211404856129,105.27357978305648,98.41661180022837,63.00433666352953,5.79520859847721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.16108261499909,111.7262308869211,107.63517346525968,69.48435269998049,39.09901567939671,22.42008926800792,9.003746944228375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.290877758752714,110.98737770708928,105.29205111255229,69.98034210310834,42.09889641417685,26.067834781770227,23.582414779613732,17.110608222938673,13.395134501025115,58.25446848985142,67.51681404702094,172.4113895137563,105.22637527434502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.50249109502306,163.98846326367348,142.35990467072614,78.13851263041808,52.862208523708425,36.93376538850067,31.735112320406188,27.46481459030411,24.35410587854919,69.22985882692731,78.30270222593626,175.42905745471757,127.87564585276375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.101645599036368,13.371874308326708,175.42905745471757,175.42905745471757,151.5360506902486,86.189959920641,60.477869262493485,44.84086265933051,2.2712894046682015,0.0,0.0,36.006778297137586,45.4647831222996,107.45730140344833,80.05268966483423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.64473241526132,135.74237984802872,114.27116961745293,50.00667780832136,11.04311854522714,0.0,0.0,0.0,0.0,34.32178257313223,43.84135849661357,113.48784842216828,81.23211825930652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.99712494312249,132.54136685873877,109.45973034545553,14.642291303648651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.96489604171903,97.7167536493321,26.67259979192887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.94122780895293,12.821839163340796,0.0,0.0,0.0,0.0,0.0,0.0,20.063968572321993,29.68821536294617,90.33301071421648,59.289547064930645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.56880741893502,108.58815724257984,8.442081702893256,0.0,0.0,0.0,0.0,0.0,0.0,20.094754121481653,33.97835266917337,93.1310750711722,66.09452167584467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.14559847880712,149.99266849237767,118.27534337815264,3.721630831745488,0.0,0.0,0.0,0.0,0.0,25.965216284571365,38.16450323157238,109.09167200216892,72.5820630687569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.81167728044176,150.2567400918361,126.46840419450996,57.841942131112,29.684794746372877,10.603227253901345,1.3203579972920572,0.0,0.0,42.59283344736072,50.95076798255091,164.4919780232626,103.66725824023692,3.754468750849124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.92022096383096,0.0,115.93837813527716,151.82953959223735,126.86519571701226,60.48949935884269,32.664151781713244,15.32436224836377,8.855292184947352,3.77225595703026,0.0,43.682641887612654,52.87589099000161,133.9294530641821,81.79104700738299,0.0,0.0,0.0,0.0,0.0,0.0,94.96520967777322,0.0,0.0,0.0,0.0,113.60551763228963,149.63145138223769,69.89277431883198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.50264182824743,81.77804866440448,89.35539849756864,101.47806363332782,96.0543339947105,31.189181915308236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.02302774706142,57.86930706369835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.79447979356175,152.40625554649498,76.11145524908318,95.08629950446787,7.736750565479727,0.0,0.0,0.0,0.0,0.0,0.0,0.4002121390755717,9.058476809401103,57.44104586872176,39.73251386877104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.27860109189609,105.39603785638047,63.65767442902897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.106911523118419,10.97744270701987,61.61625045808623,45.06867572311199,0.0,0.0,0.0,0.0,0.0,10.938447678084302,0.0,0.0,0.0,175.42905745471757,82.77071159397482,96.24794089275902,115.34045435826512,65.53764529771217,0.0,0.0,0.0,0.0,0.0,0.0,8.217005132370414,19.064464409605055,134.66830624401393,158.1932546651963,68.01006695689016,78.94167340182786,14.865315504227516,0.0,0.0,0.0,0.0,95.43520239494404,175.42905745471757,138.89071534208986,57.69006675525767,84.80392608514165,103.70898976243112,25.3023007926667,0.0,0.0,0.0,0.0,0.0,0.0,6.874071065694607,19.880623523993357,76.6861188333968,53.80835106788195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.1671265444139,88.19238886264817,6.7310892929308554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.401686959323868,82.27472219084699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.368453691753414,0.0,0.0,0.0,22.694422717186225,103.480492575335,97.91514941058324,59.89910093829189,26.34353647757785,2.16661853752536,1.1944793073947833,0.0,0.0,36.84756585085362,46.052445049591775,115.52585177653772,76.72237736907375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.74781528173874,147.9286684520512,127.7976557948926,61.32139330946816,35.46905737181554,19.71232918858722,14.549934656169674,10.47734856400407,8.049394920278935,52.29917503574399,57.6024989709813,168.52488496317795,111.0674201349044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.18888653366224,151.39785778068747,130.93641356254855,65.84755315925274,38.93003722067591,17.973971846038456,2.6468731044160463,0.0,0.0,42.372545740040486,54.91799908425901,166.83304800602602,101.3261882574735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.3549402130928,119.92065994990776,147.0153638269813,122.20015883435188,54.14493973869423,28.378803338688655,13.133115271510684,8.509125787729849,4.099951024751968,3.3987246272263936,48.32783919414792,59.331962710439505,175.42905745471757,175.42905745471757,40.0608930598074,0.0,87.90984593369396,175.42905745471757,175.42905745471757,29.580123879230033,0.0,0.0,0.0,0.0,0.0,100.55449715853804,151.77002086386202,137.2159814678044,72.17569381984939,44.73208705229971,27.580431430481493,17.458826990100153,6.80360636428472,0.0,42.435485084989125,53.80561457462331,170.1366794925148,175.42905745471757,175.42905745471757,38.103616256567726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.28616400116458,126.77352319284792,112.40556533837758,48.57138709416657,4.249089907347651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.776912863412136,89.21857383463681,21.597773043787697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.60097390632488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.168946990716297,30.13357964078924,101.3515008201159,69.51855886571346,0.0,0.0,0.0,0.0,21.475999093778373,0.0,0.0,0.0,0.0,121.01936199325029,0.0,69.09508653393948,122.64278661893631,109.98924179100165,10.934342938196346,0.0,0.0,0.0,0.0,0.0,24.865145994599537,35.89389795021884,114.87935524418486,74.07071540145509,0.0,0.0,0.0,0.0,0.0,0.0,170.3945939821413,175.42905745471757,52.79242794561319,0.0,21.547147918502915,131.0055100173291,146.8580154646097,123.38027155213884,55.494715038516624,26.503621333208077,8.457132415815757,0.6389711758915966,0.0,0.0,33.06778453736211,43.227015760049696,136.10633345142733,89.46896296780203,0.0,0.0,0.0,0.0,115.6401003700858,147.24591338402143,153.40028672269466,0.0,0.0,0.0,0.0,85.27391880231247,114.47298599527738,95.0671440516574,1.1034909065451235,0.0,0.0,0.0,0.0,0.0,28.69213181680253,37.09863910733351,139.46127418651557,97.16877087429016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.027502974209844,0.0,120.863381877508,128.82178839693728,108.88233026788323,41.95796701135708,0.3256426977777301,0.0,0.0,0.0,0.0,37.194416371385785,50.38362975469852,165.38544307220738,162.90344368662417,52.94156682820888,0.0,0.0,175.42905745471757,175.42905745471757,175.42905745471757,119.13733875462307,0.0,0.0,0.0,157.31757682243264,80.36191340306014,126.21938330797408,104.34932918495204,38.767215871787045,13.731723171837396,0.0615710983193187,32.95695656038734,28.953466923002303,28.35485902267559,39.23857683558717,43.621754912608,20.25005011390927,5.293746208832093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.61572315279867,145.17644035717765,139.94631761660884,101.03680409537272,72.53896329993336,56.003702784622995,45.62965684113245,35.71944650498077,30.49616499755857,41.84235017117969,34.89781440407519,4.175888712679128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.50518395067174,147.2294944244696,141.65867827320056,104.01547700739842,73.98725235706668,58.13201041652745,54.59988174294253,46.50807117715473,42.36433626026458,88.17665402641099,97.39179507486908,175.42905745471757,175.42905745471757,49.41833175771453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0142346327871,3.8700855910265113,143.39703561574933,175.42905745471757,171.4077806111514,103.6446821708532,74.54412873519917,59.04736741154132,51.746403397499435,44.287406897771305,42.65782516225333,51.211418965436025,53.84118898698558,18.899590690772214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0423902623071,141.5177488703808,134.85028304571324,93.18033194982765,62.55418352248385,43.561552060918,40.350961345222856,33.00963405561608,23.296451234086227,61.60393623842237,68.52794830608708,175.42905745471757,118.95536195292377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.65576010070848,127.2606189928852,106.82175084413004,32.73803709969642,0.0,0.0,0.0,0.0,0.0,30.328554785467087,40.91331070987264,141.77908397658055,89.74261229366567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.00165649948175,144.1954075239565,122.7768747886095,54.61082771597707,26.76769293266649,11.070483477813506,5.51471803946698,0.0,0.0,46.18516497263565,55.8012022834839,169.83840172732343,117.41950511151408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.42905745471757,164.7998335148592,137.09968050431235,68.30902884539617,42.60377942039526,28.44584742352525,28.231716826036955,19.297066336589147,15.595959204283432,26.935987268072623,29.547970083441054,70.60221019613347,108.69145986309336,21.813271887905305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.30648063816913,120.76007925699447,116.3974248794134,80.25587428928797,52.523567482952174,35.064056369537354,25.343348191546248,17.298742134469926,13.727618431949438,17.9096642544605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.5226133611933,132.8088590747705,130.4089544869464,97.124986982152,69.11834672663788,50.53140039066488,44.31614007698698,36.41930465587702,30.99352264731573,74.11518341690793,83.64296882016518,175.42905745471757,175.42905745471757,34.05429035710053,0.0,0.0,0.0,0.0,6.186527134462213,0.0,0.0,0.0,175.42905745471757,155.74751381529,175.42905745471757,155.0086606354582,135.27854424068985,70.70961755653495,46.382192487257456,29.52470989074265,22.979018016084407,17.8795628286155,14.450052652229443,57.350741591186754,65.34540664629296,175.42905745471757,175.42905745471757,55.12460432528606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.31011492397579,19.001525064656416,161.804057519967,175.42905745471757,157.65758610981823,89.4327044321251,60.07013176695667,38.39778928187114,29.44808807950083,25.523956746616246,22.51381416211622,67.37314815094253,77.72872276493727,175.42905745471757,175.42905745471757,19.274490267205397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.358003556001927,5.934769754667666,140.09819299246317,175.42905745471757,170.34328473354185,104.6893384723376,76.74563756177216,59.71917650653656,51.54390289636035,43.547869594624814,38.83425995662364,84.38592673988495,96.14053353235757,175.42905745471757,175.42905745471757,84.75261683654223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.42720606240607,175.42905745471757,164.95102476739885,98.55959357299211,75.18036341783214,62.093768531718275,56.618729644501514,50.023780891187826,45.684386706305176,91.17721888450582,102.71495858623148,175.42905745471757,175.42905745471757,122.74472099282052,10.6374334196343,0.0,0.0,167.9727974482481,175.42905745471757,34.351883998977236,0.0,0.0,36.497978837062824,0.0,160.92153844405678,175.42905745471757,165.83012322673576,101.12505600296372,67.89171362345412,50.17907688361544,49.105687402915315,42.853484430245835,39.594320959209895,50.956240969068176,56.60846779478163,100.09202979782847,38.079671940554654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.908283316230296,150.3018922306036,146.32508340249026,140.98686917820532,103.93817107284194,71.34995697905585,52.63097484335365,45.33890443240233,37.83612404053601,33.781325154551546,39.894651094345235,42.55589078836912,86.05860824422645,26.351745957353753,0.0,2.260343431633656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.9750761790263,5.3580538004100475,49.06121938746247,133.01341194585356,129.5551685902518,88.02819926712999,56.52842536696652,40.91878369638991,34.42576931696041,20.720042831080068,15.309311535441273,61.83585404209179,65.72372683929945,173.89730535319583,175.42905745471757,140.8801459411185,32.34740268702608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.738375596957,174.67994242516588,154.722012966616,87.24487807184532,59.5009411691603,43.3775228892747,38.25754400236602,32.83107787049006,28.093523916475817,71.49704349170756,81.23075001267719,175.42905745471757,175.42905745471757,11.583575963807828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.743321800182095,138.8298283670852,175.42905745471757,159.70311482064892,96.05364987139583,70.20610279694584,53.6051664434282,47.17577553226201,41.310786355689565,35.25287440438326,77.93601212927899,89.95947938441262,175.42905745471757,175.42905745471757,56.23151584840447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.45082405076408,175.42905745471757,163.84890210748304,98.51923029742724,72.97201335811258,56.743924211084135,48.88129495570713,39.410975910881255,35.38627845074179,84.110909167392,94.7716027797247,175.42905745471757,175.42905745471757,87.55410181007123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.38007057450633,175.42905745471757,161.18629416682984,94.32418613193764,67.51681404702094,50.97881703845193,45.00915699473664,36.787362999163626,32.34808681034074,80.5466266980181,92.75138663153638,175.42905745471757,175.42905745471757,64.98829427604092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.01739742052166,175.42905745471757,159.6565944352521,94.32555437856696,67.63174676388365,49.91363703752771,46.54090909625837,34.557120993374966,32.10727540358074,47.07520940500712,51.94479915875058,37.63772827928488,19.77321616359188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.68229017675584,146.78002540673856,139.7499742253017,102.36605569575534,74.92450129814965,55.24227353540742,43.61217718620277,33.56035332391666,32.15037517240426,46.323357882196774,50.007361931636005,17.066140207485834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.27943594843511,120.71903185811492,117.2977311615048,82.41838808692538,57.59086887463209,41.66789872594162,39.44723444655819,34.03034604108746,31.112560104066414,75.13521127906465,83.06556874259289,175.42905745471757,175.42905745471757,65.81745173340774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9752522954524125,124.73415159184916,158.06806009861367,139.5508943407359,77.34424546209887,54.45621584686411,40.148460844083765,36.587598991283166,33.357852822777566,31.670120605513578,79.09491702431148,89.01402096355375,175.42905745471757,175.42905745471757,52.211607251467626,0.0,0.0,0.0,0.0,0.0,156.72717840188184,0.0,0.0,0.0,0.0,129.4026090910829,172.39907529409243,150.447610496626,86.37672558554293,60.348569956022914,45.23354944194483,41.01524508375684,36.30368781569964,33.86273582899598,79.91449675527309,90.39389768922116,175.42905745471757,175.42905745471757,115.54227073608952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.8616558352191,120.69713991204584,175.42905745471757,175.42905745471757,172.15963213396174,94.02248775017298,68.9692078440422,54.24892648252241,47.08615537804166,41.31283872563355,40.24355398482138,86.18790755069702,97.997928331657,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,0.0,0.0,0.0,0.0,0.0,0.0,96.69125280065812,117.49544279944126,153.02607126957614,175.42905745471757,175.42905745471757,110.3032543924302,80.94889120703765,63.4264407486742,56.64335808382925,51.93522143234535,50.38089326143988,98.35367245527972,113.27850668788258,175.42905745471757,175.42905745471757,132.28413649242697,80.09715768028707,78.49494087735548,0.0,0.0,0.0,0.0,0.0,0.0,91.87502466545808,52.26975773321364,175.42905745471757,175.42905745471757,168.74106793061023,104.23097585151604,72.37682607435916,56.46548602201789,56.46548602201789,47.7278630471919,44.30314173400846,57.01620529031846,63.71308841751635,111.73375624338236,51.991319544147395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.93444290501718,152.83520086478623,144.89594979816744,106.23477304015252,77.67467702307921,61.13394352125157,50.775632413998174,43.09771645357913,41.15891097983525,51.13890189408216,56.3580786616164,30.682246539145837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.94771124643992,154.34300865029488,146.7608699539281,108.00938891837824,77.49885733121182,60.11938864561212,58.52127658256847,53.23847634677092,51.4207606997217,95.88467141267505,103.7616672576599,175.42905745471757,175.42905745471757,147.7295885674854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.101764864256229,157.02340379712922,175.42905745471757,165.06527336094692,95.7936830118254,66.30181104018638,49.60099268272851,20.44092051869916,13.974586948541374,6.703040237029832,47.94404601462417,57.33021789174699,175.42905745471757,167.34614049202034,72.6354246873003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.19764209512935,138.44466694093214,116.39332013952544,52.85947203044979,22.208695163778263,0.0,0.0,0.0,0.0,33.56103744723132,39.790664350517055,157.02750853701718,98.29141723364576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.3294520560197,115.14274272032864,40.84900311829468,0.0,0.0,0.0,0.0,0.0,0.0,18.664252270529484,29.37762337809094,147.5941321511829,93.538812566709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.150462969619625,0.0,0.0,0.0,121.52629736941267,158.1932546651963,138.0588213914644,71.77479755745917,33.64586873824904,12.082301860194312,12.093931956543518,7.753853648346205,4.2436169208303784,49.5893625863793,60.259633925117235,175.42905745471757,140.89177603746774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.11413541313095,63.9648457973109,148.95143280746657,159.576552007437,137.07984092818722,71.16113894420994,44.18478840057243,29.488451355065713,21.92683635813872,9.843850374629746,7.805847020260296,18.25788302162198,21.798905298297463,3.365886708122757,1.4763381130343312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.40280398391259,108.35760768553972,104.7550143105449,60.042766834370305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.00941430157999,111.35475192706124,102.89898775787476,65.6190559721566,35.05311039650281,18.991263214936534,19.73422113465631,16.072109031286164,12.582396003210112,58.1244850600662,65.01497508531263,175.42905745471757,175.42905745471757,45.92177749649188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.15121002894328,1.9504355700930855,175.42905745471757,159.23038561021949,133.70232412371527,66.95241231242719,37.98115818324375,22.94618009698077,17.014146835571744,11.8031795478134,10.73526305363055,57.352109837816066,67.08171161889776,175.42905745471757,175.42905745471757,60.72962664228803,0.0,0.0,0.0,0.0,0.0,150.71236621939906,51.10606397497852,161.50920037134892,35.55594103277725,0.0,129.20489745314637,157.67058445279673,133.0161484391122,67.97791316110116,41.16096334977922,26.24433859695228,21.96446314044497,16.9395773942739,14.898837546645812,58.74361665983268,65.1456426384125,175.42905745471757,157.11712869123753,2.4060616976560443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.80097592264966,167.52196018388773,145.94060609965186,81.28753224779389,54.11210181959059,36.63822411656794,31.663279372366983,26.58161139107921,21.049790268745753,63.16168502590113,73.236084957571,175.42905745471757,175.42905745471757,18.52811173091232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.1249428225466,165.98815571242204,144.10920798630946,77.091119835675,46.70373044514723,25.129901717372604,18.526059360968343,14.212661862042738,11.895536195292378,58.16211184237244,68.09421412459322,175.42905745471757,174.78871803219667,8.294311066926893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.11334471619731,0.0,116.2804397926067,143.6501612421732,121.30053667557516,59.99829881891746,39.16674388754796,26.31480329836217,22.064345144385197,11.699192803985218,7.471310719391997,19.26422841748551,24.54839689991238,9.004431067543035,11.90921866158556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.96407996158362,115.87817528358715,105.832508531133,68.87548294993391,39.890546354457285,21.608719016822235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.9629314689904,124.61921887498644,118.45184719333469,82.46969733552483,54.591672263166615,38.22949494646499,37.456435600900214,33.00552931572813,28.99383019856719,72.82150622888757,80.11494488646821,175.42905745471757,175.42905745471757,33.195031473888704,0.0,0.0,0.0,0.0,0.0,0.0,175.42905745471757,175.42905745471757,34.1835896635711,52.22050085455818,162.30004692309484,173.80152808914357,149.56645966734507,84.49470234691574,59.89978506160656,46.32746262208472,40.517887433999675,35.19403979932259,31.83567844766107,76.50140553843886,86.54228342769044,175.42905745471757,175.42905745471757,101.63130725581144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.71043311467494,0.0,155.2481037955889,170.05458469475573,147.15492498317175,83.04299267320914,55.72321222561276,38.68306870408398,32.783189238463926,26.080149001434098,22.957126070015317,68.35281273753435,78.91636083918547,175.42905745471757,175.42905745471757,170.78933313469958,140.2281764222484,0.0,0.0,0.0,0.0,78.57703567511456,90.21465738078044,175.42905745471757,125.92178966609735,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.4290574547176,175.4290574547176,175.4290574547176,175.42905745471757,175.4290574547176,175.4290574547176,175.42905745471757,175.4290574547176,175.42905745471757,175.42905745471757,175.42905745471757,80.43306222778469,63.00638903347351,0.0,0.0,0.0,0.0,0.0,55.39278066463242,172.50921914775253,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.4290574547176,175.42905745471757,175.42905745471757,167.45970496225377,151.87127111443158,150.55707022697146,169.56406827814513,174.44939286812576,175.42905745471757,175.42905745471757,157.93944491545776,120.60136264799355,0.0,0.0,0.0,0.0,0.0,92.9552553793048,0.0,0.0,64.59902810999989,161.65081389748337,175.20398088419475,152.35631454452488,85.34096288714906,57.13524274706914,38.64407367514841,34.44629301640019,22.522023641892133,16.97241531337754,28.267975361713887,31.05440962232039,69.75458140927086,30.132211394159924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.46928929545712,109.19634286931176,100.03798405597044,64.31306456447238,36.87561490675465,15.703366564684911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.38727621011066,124.05208064713403,118.50247231861944,82.69682627599164,52.912149525678544,33.459103073347116,30.106898831517544,23.293030617512937,18.925587376729258,62.60549277108328,70.1650553980663,175.42905745471757,174.68883602825645,11.882537852313856,0.0,0.0,0.0,0.0,0.0,0.0,175.42905745471757,175.42905745471757,175.42905745471757,115.18584248915217,175.42905745471757,175.42905745471757,159.13187185290855,84.6978869713695,58.05675685191495,37.8498065068292,30.451012858791067,26.74990572648535,27.7275179431332,73.5637800252927,82.15500061078163,175.42905745471757,175.42905745471757,175.42905745471757,146.7978126129197,47.70597110112281,145.67585037687877,175.42905745471757,175.42905745471757,143.59474725368582,103.39976602420523,124.16906573394076,122.72556554001004,13.646891880819666,161.4024771342621,165.08853355364533,139.2430388491393,70.28477697813165,41.121284197529,26.30522557195694,22.88187250540282,19.13629735764426,16.67550579481549,62.59386267473408,74.24858746326646,175.42905745471757,175.42905745471757,175.42905745471757,81.63848750821401,0.0,0.0,0.0,0.0,20.452550615048363,0.0,0.0,65.07586206031728,46.31035953921825,142.89352085616025,137.16467221920496,114.81162703603364,50.45888331931102,25.201734665411813,10.638801666263616,4.916110139140271,0.0,0.0,42.22340685744481,54.351544979721275,175.42905745471757,175.42905745471757,142.16835014262162,33.35990519272154,0.0,42.44711518133833,0.0,0.0,0.0,0.0,0.0,18.510324524731185,35.02711371054577,170.29608022483035,154.5304584385115,131.45497903506015,67.089236975359,33.41737155115291,12.843731109409887,8.71983576864485,4.140314300316855,0.8626794997851212,47.46447557104815,58.892755542428354,175.42905745471757,175.42905745471757,73.34896530448974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.34709513577462,69.15255289237084,175.17387945834972,162.14748742392584,136.48260127448984,72.55538225948519,45.98129622486722,27.162432085224783,20.455287108306997,10.384307793210432,5.527032259130844,15.338044714656954,20.3465115012762,6.670202317926195,13.09138374931648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.71202111534035,133.19607287086754,123.4589457333246,85.84242527679416,56.03996132029993,40.21755729886433,31.808313515074712,19.22660163517926,12.928562400427612,23.943631889753735,17.748211152200952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.88145177373424,0.0,80.21687926035241,114.77878911693,105.52670540948036,68.09695061785186,33.56924692700723,12.492775848989767,9.59756598135247,4.697874801764018,4.766971256544588,49.32187037034759,56.09605943210197,175.42905745471757,151.9006884169619,4.080795571941513,0.0,0.0,0.0,0.0,12.131558738849764,0.0,0.0,0.0,0.0,129.4272375304106,171.82851644966675,163.69155374511143,138.47613661340645,74.09876445735611,48.73557668968475,32.714092783683355,24.91029813336704,18.065644370202776,12.416154037747951,55.66848236044003,64.02983751220351,175.42905745471757,174.30367460210334,8.981854998159283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.362842663612661,159.2769059956163,149.905784831416,122.40060696554698,43.9980227356705,0.0,0.0,0.0,0.0,0.0,26.791637248679557,38.03246743184318,166.22691474923806,174.57937629791098,151.501160401201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.40843378845695,87.4124882839368,154.43673354440318,132.5276843924456,95.4639355741597,0.0,0.0,0.0,0.0,0.0,0.0,14.963829261538429,28.369909735598092,154.67617670453387,135.04662643702042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.895485950884257,166.2098116663716,149.7347540027512,121.40110280283008,54.76475546177537,24.913718749940333,0.0,0.0,0.0,0.0,40.5390952567541,51.17994929296171,175.42905745471757,166.8816207613668,18.143634428073913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.502849412678056,161.84647316547586,149.08962571702767,126.02030342340828,61.93642016934669,35.68797683250645,18.232570458979595,15.179328105656042,7.579402203108136,5.989499619840394,17.4396715372897,22.039032581742813,10.062769835320656,20.00581809057597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.32937034360708,102.66501758426136,54.17640941116855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.29442372534861,96.2903565382679,72.22700306844881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.63445178913781,107.30200541102072,97.5498275605553,58.70530575421177,28.730442722423437,11.673880241342829,11.813441397533287,6.220733300195168,2.8883686344907074,49.81170266364352,58.59584602386631,175.42905745471757,168.99829829692206,39.30220030385046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.8843638614236,98.4508179659613,96.26025511242288,175.42905745471757,145.29068895072572,120.95642264830164,54.63614027861946,27.62147882936104,11.224411223611805,6.770084321866425,0.7244865902239837,0.0,41.93949568186128,50.811206826360454,173.90688307960107,154.332746800575,24.630491697671467,0.0,0.0,0.0,68.70308387463982,152.53829134622418,15.867556160203094,0.0,0.0,110.8197674949978,64.71532907349194,168.59192904801455,136.31362281576904,110.00429250392412,41.04192589302854,0.0,0.0,0.0,0.0,0.0,28.057949504113544,38.70974951335568,163.17640888917313,163.0416365961853,3.848193644957421,0.0,0.0,0.0,0.0,0.0,175.42905745471757,149.49941558250848,0.0,36.94197486827658,124.02471571454768,159.9589769403314,120.5069536305706,71.64002526447132,0.0,0.0,0.0,0.0,0.0,0.0,18.35571265561823,30.03848650005163,155.2829940846365,175.42905745471757,175.42905745471757,175.42905745471757,16.566730187784692,53.693418351019226,0.0,0.0,0.0,0.0,0.0,36.4063063128985,68.0141716967781,171.29763675749126,137.22966393409757,111.37938036638894,25.08338133197579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.279831296901925,13.967061592080125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.08420349691393,46.59837545468974,141.48285858133318,107.71863650964812,98.55754120304812,60.115968029038825,1.6870480939493333,0.0,0.0,0.0,0.0,0.0,0.0,52.581717964698186,49.84385645943249,99.24440101096587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.69665676636367,103.12680082165625,83.81810438871791,41.597434024531736,11.991313459344653,0.0,0.0,0.0,0.0,37.34150288403749,47.50141823003973,171.68758704684697,161.66381224046188,54.651875114856615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.983411530820202,117.35382927330684,175.42905745471757,152.4260951226201,123.76064411508928,55.84703854556606,28.64219081483241,9.960151338121792,3.253006361204006,0.0,0.0,37.199889357903054,44.690355530105506,170.54852172793957,167.44533837264592,8.53649072031621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.98132108607358,43.878301155605165,158.20146414497222,115.01002279728478,19.683596009371534,0.0,0.0,0.0,0.0,0.0,0.0,11.285982321931122,22.082132350566333,146.97089581152846,175.42905745471757,175.42905745471757,145.625225251594,34.34093802594269,0.0,0.0,0.0,0.0,0.0,0.0,175.42905745471757,135.31138215979348,163.16614703945325,112.05461007795746,39.79271672046103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.011768137972684,133.69411464393937,175.42905745471757,14.139460667374214,9.431324015890311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.762508720997054,44.13211090534369,155.1003331596225,114.47640661185066,20.45939184819495,0.0,0.0,0.0,0.0,0.0,0.0,11.304453651426918,20.855499247382568,146.10274332522607,114.54413482000191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.90918719358106,37.427702421684536,62.415990612922705,175.42905745471757,134.80649915357506,86.44171730043553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.301955688608001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.98907228137368,50.89193337749022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.08406545529045,11.350974036823736,0.0,0.0,33.36606230255348,94.8017042055697,89.79939452878239,79.41713910551593,31.102298254346525,0.0,0.0,0.0,0.0,0.0,32.85160156992984,42.30413340857458,164.1102372136828,175.42905745471757,58.20247511793733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.56094304321782,65.22978980611558,169.43203247841595,118.78022638437106,19.33332487226608,0.0,0.0,0.0,0.0,0.0,0.0,23.642617631303732,34.95186014593327,160.12248241253494,175.42905745471757,71.20560695966279,154.392949652265,0.0,0.0,67.81303944226832,0.0,0.0,0.0,0.0,13.726250185320122,131.99885707021411,156.3365439892115,99.86832147393496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.367323975563815,19.850522098148357,146.66304031993187,114.8923535871634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.521408539389213,175.42905745471757,125.14120496407132,82.48064330855937,0.0,0.0,0.0,0.0,0.0,0.0,32.32345837101301,45.968297881888695,174.46649595099225,167.6293675442892,1.3969798085338758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.886027489698892,160.61573532240416,109.414578206688,9.055056192827807,0.0,0.0,0.0,0.0,0.0,0.0,15.837454734358094,36.6956904749993,169.52507324920956,160.9673747061389,7.335170179774837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.91678157085405,60.78093589088746,175.42905745471757,135.24981106147413,101.25161881617568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.69681410638616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.51615478491264,22.92770876748498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.286747635663,85.33548990063177,55.924344480122535,0.0,0.0,0.0,0.0,0.0,0.0,23.261560945038617,32.81739540419688,153.79707824519693,175.42905745471757,13.761824597682391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.627535450376726,45.433313449825285,69.13408156287504,175.42905745471757,124.90860303708725,21.95283304409576,0.0,0.0,0.0,0.0,0.0,0.0,5.057723665274703,14.775695350007176,138.20180316422815,105.02250652657662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.380773996220015,175.42905745471757,128.84231209637704,80.94547059046434,0.0,0.0,0.0,0.0,0.0,0.0,19.38394999755085,31.204916751545387,155.55937990375875,137.91036663218338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.95725750484068,175.42905745471757,143.72883542335902,117.11917497637876,49.1679426245493,7.404266634555406,0.0,0.0,0.0,0.0,27.728886189762513,37.56179059135772,161.4962020283704,154.70148926717624,2.778908904145252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.392711643820675,169.59416970399013,118.83427212622912,2.8555307153870713,0.0,0.0,0.0,0.0,0.0,0.0,10.78930879548862,22.65953242813861,148.22763034055723,165.4648013767078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.318192446930965,171.39067752828495,120.21209648195256,15.441347335170477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1905628535384287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3755836997478443,118.70018395655592,75.64488314848568,67.75488896052231,23.6214098085493,0.0,0.0,31.438202801844135,24.534030310304537,22.814144297251563,35.69413394233838,40.50352084439184,84.8819161430128,4.9728923742569755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.796532685501155,137.67844882851392,128.34700681656386,118.52641663463253,80.7388653494373,50.90287935052477,33.193663227259385,30.98257667428118,25.30914202581329,22.258636165748374,67.54486310292197,78.21445031834523,175.42905745471757,175.42905745471757,145.43230247686014,113.43243443368088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.98456002341342,98.10123095217052,175.42905745471757,139.0378018547416,111.48336711021712,44.08901113652016,5.561922548178458,0.0,0.0,0.0,0.0,28.309706883908092,37.77865768210465,161.0597313536179,175.42905745471757,175.42905745471757,90.29264743865158,37.73418966665181,0.0,71.247338481857,90.26596662937988,22.197065067429055,63.55642417845943,76.88246222470397,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,131.23263895779593,58.61979033987939,30.63093729054641,12.95524320969932,5.321795264733115,0.0,0.0,42.153626279349574,51.646521393559205,175.39211479572597,175.42905745471757,175.42905745471757,175.42905745471757,127.77781621876753,0.0,0.0,0.0,0.0,0.0,0.0,117.89907555509016,126.35552384759124,175.42905745471757,148.3247758512388,122.59489798691015,56.75965904732129,28.330230583347863,2.99988073478014,0.0,0.0,0.0,31.93213983502801,42.775494372374695,166.75779444141352,175.42905745471757,125.2670836539686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.5130107735817,126.63464615997214,125.80959344249328,175.42905745471757,127.83254608394022,104.8870501102741,40.06294542975138,14.064891226076377,0.0,0.0,0.0,0.0,39.74961695163751,50.68190751988988,174.1689023091155,167.07659590604467,34.98880280492485,0.0,0.0,0.0,0.0,96.3170373475396,16.164465678765144,0.0,0.0,46.71536054149644,124.03497756426758,175.42905745471757,161.56187786657767,133.62980705236143,66.10615177219388,40.14161961093718,25.71140653483284,24.64349004064999,15.425612498933315,9.96151958475111,19.52624764699995,23.096687226205773,75.49916488246328,38.47099047653966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.74526098970897,154.75006202251703,106.93463119104878,96.52432671188132,58.28388579238176,20.03797188636495,0.0,0.0,0.0,0.0,2.713233065937979,1.34088169673183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.267636342457926,132.52836851576026,119.85087937181252,108.03128086444733,68.13047266027014,36.59991321094703,18.245568801958115,12.922405290595682,1.3018866677962615,0.0,6.981478426096085,9.87874066367736,61.10315797209191,23.632355781583843,4.861380273967543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.7621382337366,136.3861398871229,124.60964114858125,114.1514480373876,76.60197166569375,45.961456648742114,26.87510029306797,17.610702365954474,0.0,0.0,33.82305667674575,38.27875182512045,158.3622331239171,175.42905745471757,175.42905745471757,18.450121673041185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.537331661657973,107.93824009365368,175.42905745471757,129.57295579643295,105.37619828025537,18.194943676673343,0.0,0.0,0.0,0.0,0.0,23.68229678355396,33.09104473006052,155.83987046276897,149.17719350130406,21.88578895925917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.494595773296766,126.84740851083112,175.42905745471757,137.53136231586222,111.17482749530586,43.96244832330823,4.472114107926517,0.0,0.0,0.0,0.0,26.30385732532762,35.178304963085424,158.70703127450523,152.285849843115,27.025607422292964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.61577339720678,141.53827256982058,175.42905745471757,159.2987979416854,131.7498361836782,63.526322752614426,36.006778297137586,20.184374275702,14.770222363489903,10.37267769686123,8.853239815003374,56.15147342058936,67.07897512563912,175.42905745471757,175.42905745471757,112.97475593617396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.37753558087558,91.010292795729,172.59815517865823,131.07460647210968,110.32446221518462,49.07353360712634,23.722660059118848,8.186219583210754,5.84857021702062,0.0,1.4489731804479673,13.164584943985,16.662507451836966,23.366915935496117,28.018954475177978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.935591919605804,0.0,0.0,67.50313158072775,128.91072442784295,81.5769164098947,50.30290320356874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.74180282032842,102.33869076316898,87.76618003761554,78.77406318973638,12.170553767785334,0.0,0.0,0.0,0.0,0.0,29.90166183711981,40.22781914858422,161.63097432135825,152.3624716543568,8.827243129046328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.19231375703369,136.9977461304281,175.42905745471757,172.3812880879113,129.91638570039183,62.12250171093396,33.821004306801775,16.132996006290824,8.964067791978147,2.884263894602753,0.2278130637814792,46.67841788250484,56.603678931579026,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.55972552981287,143.909443978429,175.42905745471757,151.29592340680327,124.24089868197996,56.0153328809722,28.090787423217183,11.789497081520215,5.5201910259842535,0.0,0.0,39.64699845443865,48.38941029246725,170.23245675656707,175.42905745471757,49.843172336117824,0.0,0.0,0.0,0.0,0.0,0.0,104.8487392046532,85.134357646122,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42974157803224,74.31836804136168,40.93383440931241,22.71563053994066,14.47878583144513,7.196293146899041,2.4375313701303627,46.62847688053473,56.32866135908606,175.42905745471757,175.42905745471757,143.71925769695378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.8620765668877,166.0339919745042,175.42905745471757,173.78716149953576,141.31319599929773,71.54082738384574,43.58891699350437,28.59019744291832,24.59902202519715,19.47562252171517,15.525494502873546,63.31219215512613,75.34592125997965,175.42905745471757,175.42905745471757,152.36452402430078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.32348323221937,161.69665015956554,175.42905745471757,167.70530523221638,141.89743731001658,77.69930546240694,52.681599968638416,37.34834411718408,36.82841039804317,29.23874634521514,25.268094626933745,37.433175408201805,44.57473868992813,99.24782162753918,109.3748990544378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.1754613742124,175.42905745471757,131.02056073025162,122.39444985571504,86.62369410213486,59.572089993884845,42.23366870716469,32.25641428617642,23.798597747046006,19.13424498770028,28.356911392619573,33.51725355509314,85.76443521892303,51.66978158625762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.87137821004596,127.56779036116716,118.37590950540752,110.90938764921812,73.8996845727903,44.39755075143142,28.065474860574795,29.259270044654915,26.01857790311477,21.49310217664485,59.82658386693803,59.87994548548144,175.42905745471757,163.44253285857553,33.147826965177224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.55101412795115,106.53168255871458,155.09075543321725,87.7353944884559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.442903867831394,25.883121486812275,146.11642579151925,138.2209586170386,18.406337780903005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.68700393434395,119.70516110579014,165.19183617415885,108.70377408275722,7.243497655610518,0.0,0.0,0.0,0.0,0.0,0.0,17.90829600783118,29.33520773258208,150.72057569917496,143.29304887192114,29.34957432218992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.39879312604276,145.24622093527287,172.94021683598777,120.18404742605152,66.2197162424273,0.0,0.0,0.0,0.0,0.0,0.0,21.34738391062246,30.26356307057447,152.21743751164908,145.62454112827936,33.56172157054598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.4668542686472,134.1517931414463,175.42905745471757,120.38449555724662,38.10977336639966,0.0,0.0,0.0,0.0,0.0,0.0,27.397086382152857,36.81199143849135,154.92519759106978,175.42905745471757,114.81504765260692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.42905745471757,166.8248385262501,175.42905745471757,125.37175452111146,63.00912552673215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.65520793421456,91.98653676574752,81.76368207479663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.546827675650576,86.44513791700882,92.80338000345048,137.03605703604904,91.06023379769908,27.0167138192024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.61797650037512,102.8251024398916,91.27299614855808,81.98533802874618,45.73501183158995,17.45266988026822,2.1242028920164957,2.5593053201396816,0.0,0.0,43.67785302441005,54.68539715727491,175.42905745471757,175.42905745471757,66.40374541407058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.96699865607112,151.21793334893212,175.42905745471757,146.23888386484322,123.73738392239086,59.37848309583632,36.23938022412168,24.557290503002942,22.762150925337473,19.96545481501109,17.71947797298527,63.84854483381885,71.87536368471405,175.42905745471757,175.42905745471757,110.0001877640362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.422336008786246,153.49537986343225,175.42905745471757,134.5650036235004,79.36651398023116,0.0,0.0,0.0,0.0,0.0,0.0,3.3200504460405975,13.631841167897166,137.79406566869133,175.42905745471757,131.6130115207464,0.0,38.89377868499898,0.0,0.0,0.0,0.0,0.0,0.0,26.60760807703626,108.58063188611858,150.53586240421703,101.87211866257148,67.72683990462129,0.0,0.0,0.0,0.0,0.0,0.0,31.84046731086369,44.13211090534369,165.13984280224474,160.97284769265622,52.460628138003536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.335759899076,138.58970108363985,174.48975614369064,121.00020654043982,85.99430065264849,0.0,0.0,0.0,0.0,0.0,0.0,14.112779858102511,21.64908229238712,144.73312844927855,142.46662790781298,48.47492570679963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.21851750542595,124.8778174879276,160.76145358842652,107.93481947708035,1.5680106371986502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1698508680670556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.86260387217524,11.05338039494703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.75379071233721,74.87661266612349,9.540099622921108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.95418251432146,22.185434971079857,70.22799474301493,41.54475652930298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.63617174662396,175.42905745471757,156.1846686133572,155.75298680180728,78.83289779479706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4548227390284394,53.24531757991751,26.83542114081774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.40288569632521,175.42905745471757,147.22402143795233,144.1919869073832,49.40806990799464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.38891445518418,11.61436151296749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.840448534460073,175.42905745471757,138.19427780776692,135.38047861457406,45.550298536631985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.192376693042686,18.236675198867548,67.69537023214696,25.357714781154087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.83082056364672,175.42905745471757,132.67340265846798,128.66854477445364,5.8198370378049376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.13632882564876,52.17671696242001,15.983857123695142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.563190305991537,175.42905745471757,121.98534411354892,94.23867071760527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.919449043300947,8.642529834088371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.944347481072894,68.27892741955117,66.35175204215649,17.894613541538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.110470181315192,17.89392941822334,129.57021930317433,58.53290667891768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4616639721750304,42.67492824511981,175.42905745471757,144.97530810266787,141.89606906338727,38.380002075689994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.043495117290345,132.14868007612446,175.42905745471757,165.4552236503026,118.001694052289,0.0,0.0,0.0,0.0,5.119294763594022,68.09626649453719,175.42905745471757,175.42905745471757,149.25313118923123,147.32527168852187,96.88212320544802,31.464199487801185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.63599615219324,125.3437054652104,91.96738131293708,0.0,25.23730907777409,0.0,0.0,60.68379038020588,87.60541105867067,124.35651552215737,151.14404803094897,42.91710789850913,175.42905745471757,156.03826622402013,155.98558872879138,108.9678456822156,86.64490192488928,7.854419775601093,0.0,0.0,0.0,0.0,0.0,16.396383482434576,29.853089081779014,144.9465749234522,175.42905745471757,165.59341655986373,10.891243169372824,0.0,0.0,0.0,51.556901239338856,60.468291536088266,108.34529346587586,175.42905745471757,175.42905745471757,157.85461362444005,154.49077928626124,105.14154398332728,83.7695316333771,22.630799248922923,0.0,0.0,0.0,0.0,0.0,18.954320555944943,27.306782104617852,94.45416956172288,67.04340071327684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.42905745471757,175.42905745471757,136.58932451157665,133.5812342970206,83.46714912829778,15.169066255936157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.36785075885597,90.11067063695228,14.125778201081037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.31587007854276,43.22838400667902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.81448279451212,118.40395856130856,76.34132068280863,23.111737939128272,0.0,0.0,0.0,0.0,0.0,46.905546822971665,175.42905745471757,175.42905745471757,148.9192790116776,144.8261692200722,87.93515849633636,11.615729759596809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.78228536111316,38.60713101615681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.2770633356388,175.42905745471757,140.44983237619795,133.44646200403278,52.14729965988966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.694830757253922,59.05284039805859,44.26961969159016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.9869574974161,175.42905745471757,136.13985549384563,135.1471925642753,72.34125166199688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.55041780185186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7766682481696747,14.714124251687856,66.36953924833763,59.05078802811462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.18196411009844,175.42905745471757,142.08830771480646,137.87752871307976,68.2584037201114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.58620536145207,88.5064014640767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.2309256071079,94.6293051302756,28.109258752712975,0.0,0.0,0.0,0.0,0.0,77.5659014160484,110.00087188735088,160.76555832831448,175.42905745471757,137.26181772988656,136.75488235372416,49.50658366530555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.766475419261528,122.80423972119586,147.57497669837244,175.42905745471757,154.3580593632174,120.4672744783204,89.6618857425359,98.95433272555044,94.8858513732728,121.20407528820824,127.0198075861252,62.9564480315034,175.42905745471757,151.61062013154643,150.72057569917496,100.79941330518602,56.040645443614586,0.0,0.0,0.0,0.0,0.0,0.0,4.869589753743452,5.481195997048685,55.8463544222514,70.99079223885984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.65760540821723,175.42905745471757,149.19224421422655,149.301703944572,100.47240236077896,3.12918004125071,0.0,0.0,0.0,0.0,0.0,0.0,1.6494213116430827,19.705487955440628,128.81631541042,100.2829002026184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.98644896853216,175.42905745471757,161.9429345528428,155.54159269757764,98.4446608561294,5.087825091119704,0.0,0.0,0.0,0.0,0.0,0.0,5.053618925386749,13.439602516477958,127.5185334825117,111.68313111809756,43.326897763989926,0.0,0.0,0.0,0.0,0.0,0.0,7.912570257347117,66.57682861267934,175.42905745471757,117.51665062219568,113.77654846095442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.09539408519093,23.98536341194794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.69912986797621,1.2245807332397836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.661616266087087,123.53556754456643,160.10743169961242,14.398059280315357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.2141300754929,175.42905745471757,152.07103512231205,151.8090158927976,100.74263107006932,58.71419935730234,0.0,0.0,0.0,0.0,0.0,0.0,8.04597430370564,14.592350301678538,77.93327563602035,80.46111128368571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.62383822856106,175.42905745471757,135.64044547414449,136.16311568654405,54.892686521616625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6229287884029775,69.3858389426696,77.52143340059557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.21539174850324,175.42905745471757,149.81890117045427,145.47129750579572,87.21409252268566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.232482661764233,104.71328278835072,76.47540885248182,0.0,0.0,78.21376619503057,0.0,0.0,0.0,53.912337811710145,175.42905745471757,175.42905745471757,175.42905745471757,134.26809410493834,133.65306724505982,84.00144943704655,39.91517479378501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.905421472949063,72.20647936900905,94.353603434468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.40432296376627,175.42905745471757,128.02136411878615,128.76363791519125,26.738959753450803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.88736426832371,94.19693919541103,90.9548788072416,25.09843204489829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.11925060398864,16.966258203545607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4626556467411491,55.445458159861175,84.16427078593541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.48808086780525,175.42905745471757,153.61646969012693,151.2706108441609,100.57365261134848,12.562556427084996,0.0,0.0,0.0,0.0,0.0,0.0,10.753050259811689,23.802702486933956,96.551007521153,108.5902096125238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.473501130959454,175.42905745471757,140.54903025682353,141.3918701804835,68.7249758207089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1148824724546085,65.27083720499512,96.6549942649812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.611323553260135,175.42905745471757,146.60283746824186,149.98719550586043,81.79720411721493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.789428060708477,18.74908356154721,141.35013865828932,175.42905745471757,50.79068312692067,0.0,0.0,0.0,175.42905745471757,125.48805548460348,175.42905745471757,172.7910779533921,175.42905745471757,175.42905745471757,153.81144483480475,152.042986066411,99.53583754301066,41.59811814784639,0.0,0.0,0.0,0.0,0.0,0.0,7.372796962081088,17.578548570165495,138.4173020083458,175.42905745471757,175.42905745471757,175.42905745471757,79.33162369118355,26.19850233487012,113.2949256474344,95.01309830979936,28.088050929958545,78.9827208007074,142.02878898643112,175.42905745471757,136.29788797953188,135.39347695755254,78.86847220715933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.90273470210316,108.38155200155278,65.1340125420633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.46061544640264,77.07743736938181,23.418909307410207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.07583719911092,94.05943040916458,100.97591712036804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.80571506343956,175.42905745471757,161.45173401291754,161.30327925363656,110.6104257607121,29.72584214525242,0.0,0.0,0.0,0.0,0.0,0.0,0.1087756070307964,14.37274671767297,95.93871715453312,104.17761423297262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.37013557443693,175.42905745471757,159.49650957962186,154.45178425732567,102.75258536853772,70.58373886663767,0.0,0.0,0.0,0.0,0.0,0.0,8.94696470911167,15.687631728447752,97.41437114425278,96.38681792563484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.338352265908414,175.42905745471757,108.54368922712698,77.4454957126684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.82220912860586,81.11513317249981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.72294222716855,54.80717110728423,175.42905745471757,127.5937870471242,121.55708291857232,13.018182554647955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.72019304230903,159.46982877035015,25.82633925169557,81.66516831748572,81.55297209388162,128.64870519832854,14.42268771964308,42.4040154125148,2.911628827189117,77.47764950845739,54.82906305335331,175.42905745471757,137.75985950295836,133.40062574195062,23.972365068969413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.276216309494297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.356007515268814,82.37597244141652,86.42187772431042,17.854934389287774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.953805942258262,19.84162849505779,141.36382112458247,175.42905745471757,175.42905745471757,175.42905745471757,26.02199851968807,11.725873613256924,0.0,122.04212634866562,62.19638702891714,29.521973397484008,142.0561539190175,175.42905745471757,124.68626295982304,113.81554348988998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.19990152750852,173.1406649671829,102.62260193875252,10.038825519307588,0.0,0.0,0.0,0.0,71.67012669031631,102.95850648625012,175.42905745471757,175.42905745471757,138.55207430133362,136.02765927024154,81.9347129034614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.38666771440587,125.98678138098995,175.42905745471757,170.91179120802354,101.37202451955568,129.09133298291297,28.222139099631725,50.87209380136511,73.82169451491917,19.61518367790563,98.01366316789417,175.42905745471757,175.42905745471757,146.2210966586621,148.54985242176167,96.72203834981778,73.06163351233292,5.879355766180279,0.0,0.0,0.0,0.0,0.0,9.762439700185311,18.330400092975843,136.12070004103518,127.09642939736705,46.86860416398008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.41990098197633,175.42905745471757,141.25299314760773,140.86783172145465,35.55730927940657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.44044954262246,59.338803943586086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.93426122578373,42.62019837994709,35.00180114790337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.79783191131872,58.03212841258722,2.088628479654223,0.0,0.0,0.0,0.0]
new object=loadshape.wind_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009,0.0,0.0,0.002,0.007,0.03,0.034,0.021,0.008,0.026,0.065,0.023,0.029,0.101,0.162,0.182,0.117,0.1,0.289,0.463,0.307,0.611,0.979,0.559,0.59,0.734,0.507,0.254,0.898,0.869,0.331,0.44,0.538,0.483,0.501,0.588,0.641,0.66,0.553,0.751,0.342,0.546,0.962,0.853,0.964,0.995,0.918,0.749,1.0,0.756,0.938,0.208,0.531,0.65,0.152,0.441,0.614,0.464,0.335,0.388,0.4,0.364,0.318,0.333,0.273,0.406,0.328,0.429,0.237,0.373,0.163,0.229,0.158,0.083,0.074,0.058,0.048,0.053,0.036,0.027,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054,0.124,0.221,0.262,0.277,0.161,0.136,0.144,0.276,0.261,0.295,0.261,0.207,0.134,0.082,0.03,0.034,0.054,0.094,0.259,0.215,0.162,0.072,0.103,0.18,0.116,0.133,0.048,0.027,0.027,0.007,0.02,0.009,0.004,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.014,0.05,0.028,0.077,0.044,0.054,0.034,0.012,0.032,0.0,0.028,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054,0.028,0.007,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036,0.056,0.053,0.014,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.058,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.781,0.543,0.882,1.0,0.661,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.197,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.144,0.097,0.038,0.175,0.532,0.918,1.0,1.0,0.951,0.44,0.257,0.523,0.949,0.687,0.767,0.979,0.87,0.993,0.96,0.954,0.849,0.75,0.313,0.075,0.101,0.149,0.142,0.167,0.114,0.113,0.118,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.112,0.141,0.073,0.004,0.012,0.045,0.022,0.018,0.017,0.003,0.029,0.008,0.055,0.163,0.364,0.65,0.795,0.671,0.849,0.842,0.407,0.42,0.246,0.442,0.41,0.573,0.632,0.119,0.003,0.024,0.065,0.075,0.08,0.08,0.058,0.088,0.089,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.143,0.043,0.059,0.121,0.149,0.112,0.093,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.492,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.246,0.265,0.416,0.344,0.187,0.172,0.246,0.39,0.262,0.31,0.247,0.334,0.409,0.456,0.569,0.444,0.425,0.335,0.194,0.852,0.338,0.259,0.174,0.126,0.139,0.16,0.143,0.098,0.095,0.638,0.736,0.626,0.746,0.481,0.493,0.438,0.444,0.284,0.364,0.428,0.339,0.237,0.211,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.148,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.238,0.429,0.178,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.476,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.119,0.141,0.203,0.324,0.339,0.562,0.646,0.279,0.225,0.116,0.006,0.0,0.117,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.048,0.046,0.027,0.036,0.045,0.217,0.271,0.21,0.108,0.13,0.144,0.178,0.133,0.155,0.117,0.121,0.152,0.092,0.104,0.145,0.182,0.215,0.194,0.252,0.237,0.077,0.075,0.126,0.114,0.082,0.068,0.044,0.0,0.0,0.053,0.041,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.072,0.043,0.0,0.006,0.034,0.059,0.1,0.076,0.06,0.089,0.129,0.134,0.143,0.118,0.06,0.077,0.067,0.022,0.027,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.169,0.259,0.036,0.293,0.355,0.438,0.665,0.848,0.632,0.744,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.427,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.394,0.213,0.215,0.112,0.089,0.119,0.155,0.067,0.026,0.021,0.024,0.032,0.056,0.086,0.0,0.0,0.028,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.112,0.057,0.077,0.101,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.432,0.377,0.181,0.158,0.206,0.222,0.205,0.198,0.195,0.203,0.16,0.146,0.467,0.384,0.521,0.533,0.562,0.436,0.386,0.404,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.13,0.095,0.113,0.1,0.091,0.313,0.429,0.552,0.641,0.725,0.768,0.619,0.785,0.651,0.861,0.605,0.772,0.702,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.072,0.047,0.012,0.007,0.055,0.0,0.0,0.0,0.043,0.169,0.313,0.452,0.293,0.366,0.286,0.26,0.238,0.22,0.102,0.0,0.0,0.022,0.123,0.145,0.187,0.19,0.168,0.107,0.074,0.094,0.126,0.164,0.22,0.147,0.189,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.123,0.025,0.008,0.0,0.03,0.109,0.073,0.128,0.156,0.113,0.144,0.222,0.211,0.17,0.125,0.141,0.216,0.296,0.392,0.472,0.476,0.527,0.622,0.565,0.351,0.122,0.114,0.15,0.235,0.352,0.323,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.492,0.354,0.323,0.275,0.302,0.234,0.213,0.245,0.267,0.326,0.235,0.164,0.139,0.118,0.099,0.093,0.087,0.28,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.116,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.005,0.017,0.026,0.011,0.025,0.041,0.119,0.059,0.053,0.059,0.105,0.024,0.089,0.399,0.586,0.322,0.371,0.325,0.296,0.349,0.282,0.106,0.039,0.015,0.009,0.004,0.0,0.0,0.0,0.005,0.075,0.167,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.108,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.029,0.019,0.03,0.041,0.013,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.194,0.216,0.034,0.058,0.101,0.154,0.202,0.225,0.272,0.279,0.168,0.271,0.484,0.484,0.661,0.531,0.339,0.433,0.616,0.675,0.573,0.413,0.407,0.411,0.421,0.337,0.215,0.142,0.139,0.101,0.055,0.047,0.037,0.035,0.043,0.122,0.123,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.093,0.046,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.024,0.071,0.042,0.056,0.139,0.089,0.083,0.14,0.072,0.277,0.612,0.503,0.465,0.378,0.372,0.953,0.802,0.874,0.887,0.922,0.966,0.988,1.0,1.0,1.0,0.807,0.575,0.851,0.791,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.296,0.247,0.281,0.421,0.359,0.314,0.319,0.268,0.27,0.222,0.214,0.206,0.448,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.269,0.222,0.074,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.007,0.008,0.0,0.0,0.019,0.044,0.075,0.089,0.155,0.163,0.194,0.124,0.115,0.103,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.576,0.648,0.632,0.566,0.421,0.211,0.172,0.233,0.091,0.099,0.112,0.131,0.103,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.056,0.052,0.028,0.047,0.036,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059,0.003,0.0,0.063,0.108,0.476,0.292,0.263,0.251,0.08,0.044,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.041,0.033,0.043,0.069,0.036,0.037,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.018,0.059,0.026,0.114,0.028,0.123,0.233,0.53,0.569,0.526,0.611,0.53,0.707,0.654,0.787,0.974,0.959,0.549,0.462,0.207,0.407,0.427,0.886,1.0,1.0,1.0,0.98,0.978,1.0,0.945,0.968,0.542,0.54,0.326,0.559,0.765,0.753,0.266,0.236,0.477,0.381,0.276,0.417,0.27,0.147,0.144,0.19,0.231,0.179,0.165,0.16,0.113,0.148,0.151,0.186,0.338,0.311,0.423,0.4,0.477,0.327,0.265,0.258,0.195,0.194,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.014,0.085,0.088,0.084,0.085,0.105,0.096,0.123,0.143,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.11,0.481,0.55,0.694,0.514,0.4,0.579,0.438,0.317,0.415,0.45,0.665,0.781,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.446,0.908,0.96,1.0,0.953,0.966,0.842,0.634,0.705,0.587,0.808,0.939,0.778,0.832,0.963,1.0,0.711,0.404,0.659,0.646,0.405,0.653,0.956,1.0,0.748,0.803,0.111,0.364,0.65,0.938,0.646,0.336,0.181,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.942,0.884,0.978,0.774,0.442,0.369,0.641,0.663,0.325,0.388,0.366,0.246,0.135,0.271,0.204,0.108,0.142,0.226,0.147,0.259,0.08,0.34,0.399,0.386,0.292,0.281,0.25,0.353,0.18,0.296,0.247,0.278,0.148,0.195,0.145,0.124,0.108,0.171,0.063,0.078,0.149,0.071,0.14,0.173,0.186,0.193,0.142,0.104,0.076,0.059,0.034,0.06,0.022,0.037,0.046,0.021,0.0,0.061,0.061,0.082,0.058,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.088,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044,0.027,0.003,0.019,0.054,0.2,0.329,0.352,0.311,0.338,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.145,0.227,0.225,0.57,0.312,0.288,0.248,0.212,0.206,0.316,0.286,0.265,0.17,0.204,0.173,0.115,0.149,0.148,0.189,0.113,0.169,0.128,0.172,0.146,0.383,0.596,0.59,0.634,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.283,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.238,0.438,0.882,0.844,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.954,0.512,0.293,0.128,0.123,0.101,0.547,0.915,0.752,0.564,0.93,0.891,0.937,0.792,0.647,0.282,0.525,0.091,0.13,0.1,0.146,0.152,0.097,0.202,0.333,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.07,0.051,0.258,0.302,0.332,0.254,0.238,0.246,0.184,0.222,0.395,0.508,0.822,0.849,0.745,0.773,0.861,0.75,0.88,0.885,0.788,0.781,0.822,0.752,0.242,0.262,0.377,0.413,0.419,0.399,0.379,0.546,0.603,0.568,0.62,0.791,0.754,0.666,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.472,0.21,0.219,0.425,0.368,0.276,0.234,0.246,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.559,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026,0.042,0.051,0.111,0.085,0.116,0.071,0.045,0.035,0.029,0.018,0.0,0.0,0.0,0.158,0.004,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036,0.032,0.025,0.052,0.196,0.239,0.519,0.253,0.407,0.186,0.239,0.222,0.279,0.304,0.291,0.524,0.465,0.435,0.689,0.662,0.57,0.487,0.526,0.574,0.591,0.632,0.72,0.619,0.402,0.276,0.429,0.468,0.839,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.472,0.508,0.693,0.516,0.543,0.579,0.573,0.868,0.611,0.454,0.731,0.674,0.435,0.347,0.385,0.524,0.553,0.428,0.351,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.213,0.1,0.134,0.129,0.049,0.069,0.102,0.078,0.03,0.056,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.224,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.101,0.12,0.182,0.118,0.122,0.142,0.225,0.073,0.047,0.007,0.0,0.0,0.0,0.002,0.037,0.016,0.022,0.0,0.0,0.0,0.0,0.015,0.002,0.007,0.013,0.008,0.019,0.082,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018,0.014,0.018,0.06,0.056,0.074,0.014,0.215,0.063,0.009,0.051,0.037,0.231,0.523,0.256,0.3,0.212,0.154,0.037,0.0,0.0,0.019,0.018,0.073,0.077,0.042,0.094,0.101,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.118,0.161,0.194,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018,0.02,0.0,0.533,0.037,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.007,0.047,0.039,0.071,0.053,0.034,0.082,0.0,0.0,0.011,0.021,0.032,0.029,0.054,0.073,0.065,0.083,0.06,0.064,0.04,0.031,0.088,0.0,0.268,0.469,0.38,0.427,0.356,0.325,0.329,0.347,0.143,0.108,0.134,0.173,0.169,0.198,0.16,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.399,0.441,0.441,0.447,0.383,0.395,0.367,0.189,0.146,0.277,0.333,0.261,0.219,0.43,0.817,0.416,0.151,0.02,0.014,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.279,0.126,0.142,0.188,0.301,0.275,0.33,0.253,0.407,0.327,0.314,0.083,0.14,0.039,0.006,0.021,0.199,0.361,0.173,0.14,0.063,0.027,0.197,0.32,0.165,0.032,0.0,0.0,0.207,0.199,0.287,0.367,0.457,0.406,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.117,0.221,0.108,0.233,0.282,0.296,0.862,0.213,0.175,0.257,0.086,0.609,0.036,0.029,0.035,0.144,0.418,0.21,0.506,0.537,0.466,0.288,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.181,0.395,0.514,0.327,0.297,0.477,0.441,0.461,0.1,0.298,0.066,0.093,0.128,0.299,0.311,0.333,0.353,0.233,0.275,0.256,0.37,0.341,0.036,0.027,0.005,0.019,0.054,0.044,0.027,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.351,0.263,0.111,0.038,0.001,0.034,0.052,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036,0.034,0.047,0.045,0.054,0.082,0.07,0.0,0.543,0.364,0.406,0.397,0.317,0.329,0.437,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.123,0.091,0.086,0.099,0.077,0.058,0.057,0.053,0.044,0.041,0.029,0.059,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.173,0.276,0.207,0.165,0.272,0.26,0.219,0.118,0.113,0.018,0.0,0.02,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.548,0.66,0.518,0.328,0.246,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.283,0.173,0.338,0.215,0.153,0.071,0.018,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.269,0.305,0.408,0.378,0.085,0.088,0.049,0.028,0.0,0.009,0.0,0.009,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.328,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018,0.046,0.036,0.066,0.056,0.248,0.259,0.181,0.273,0.364,0.351,0.345,0.347,0.276,0.201,0.078,0.098,0.077,0.034,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.357,0.417,0.406,0.422,0.234,0.211,0.079,0.08,0.048,0.041,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.089,0.11,0.163,0.272,0.571,0.527,0.362,0.395,0.399,0.26,0.285,0.317,0.27,0.216,0.22,0.349,0.213,0.133,0.266,0.227,0.16,0.051,0.101,0.058,0.098,0.212,0.361,0.342,0.29,0.954,0.768,0.436,0.398,0.39,0.219,0.42,0.16,0.074,0.184,0.077,0.268,0.277,0.24,0.401,0.126,0.18,0.137,0.137,0.163,0.199,0.208,0.647,0.499,0.859,0.513,0.593,0.589,0.427,0.649,0.562,0.539,0.655,0.635,0.559,0.533,0.72,0.583,0.464,0.21,0.163,0.262,0.237,0.197,0.161,0.162,0.153,0.07,0.034,0.044,0.181,0.164,0.394,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.356,0.539,0.518,0.456,0.597,0.608,0.576,0.446,0.48,0.421,0.31,0.247,0.167,0.026,0.016,0.015,0.009,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.164,0.258,0.298,0.263,0.045,0.031,0.02,0.004,0.0,0.0,0.008,0.026,0.019,0.25,0.241,0.405,0.577,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.241,0.302,0.218,0.212,0.12,0.132,0.085,0.035,0.038,0.126,0.146,0.173,0.224,0.184,0.383,0.449,0.615,0.934,0.887,0.589,0.582,0.528,0.695,0.402,0.747,0.62,0.194,0.102,0.102,0.138,0.114,0.081,0.062,0.049,0.03,0.01,0.049,0.029,0.031,0.061,0.274,0.196,0.271,0.291,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052,0.026,0.019,0.024,0.03,0.015,0.0,0.069,0.314,0.421,0.578,0.482,0.547,0.553,0.553,0.521,0.539,0.498,0.523,0.591,0.404,0.146,0.192,0.235,0.183,0.137,0.092,0.065,0.076,0.152,0.129,0.074,0.046,0.0,0.0,0.0,0.022,0.226,0.617,0.701,0.619,0.536,0.604,0.538,0.327,0.094,0.172,0.4,0.617,0.498,0.442,0.422,0.22,0.198,0.099,0.1,0.073,0.019,0.012,0.004,0.353,0.964,0.229,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.104,0.317,0.215,0.184,0.157,0.125,0.12,0.142,0.114,0.068,0.143,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.007,0.202,0.174,0.184,0.197,0.236,0.193,0.147,0.166,0.119,0.151,0.142,0.182,0.119,0.031,0.031,0.063,0.276,0.188,0.15,0.088,0.263,0.182,0.211,0.05,0.059,0.0,0.01,0.091,0.093,0.211,0.333,0.227,0.184,0.101,0.087,0.036,0.082,0.154,0.01,0.046,0.047,0.045,0.059,0.097,0.18,0.138,0.078,0.02,0.058,0.044,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.028,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037,0.187,0.204,0.164,0.233,0.147,0.159,0.176,0.123,0.132,0.081,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.096,0.014,0.019,0.125,0.025,0.0,0.093,0.0,0.156,0.367,0.025,0.051,0.077,0.115,0.096,0.018,0.095,0.216,0.222,0.154,0.542,0.613,0.648,0.666,0.772,0.953,0.969,0.985,0.976,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.523,0.624,0.577,0.665,0.719,0.852,0.899,0.712,0.955,0.751,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.357,0.379,0.364,0.168,0.026,0.059,0.084,0.127,0.115,0.195,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.761,0.734,0.765,0.589,0.796,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.089,0.086,0.126,0.28,0.429,0.573,0.776,0.793,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.901,0.793,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.246,0.308,0.514,0.617,0.585,0.744,0.69,0.586,0.555,0.637,0.59,0.59,0.51,0.422,0.549,0.475,0.37,0.458,0.228,0.066,0.037,0.0,0.054,0.028,0.021,0.043,0.07,0.14,0.186,0.22,0.236,0.18,0.244,0.294,0.283,0.327,0.254,0.18,0.123,0.052,0.028,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044,0.142,0.047,0.061,0.013,0.048,0.15,0.158,0.026,0.035,0.031,0.022,0.008,0.0,0.004,0.018,0.026,0.018,0.015,0.048,0.053,0.028,0.0,0.288,0.503,0.221,0.146,0.214,0.21,0.221,0.189,0.07,0.031,0.005,0.024,0.012,0.014,0.023,0.042,0.074,0.075,0.122,0.068,0.029,0.153,0.334,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.056,0.103,0.16,0.104,0.08,0.103,0.063,0.071,0.018,0.0,0.077,0.061,0.129,0.458,0.619,0.517,0.419,0.381,0.266,0.333,0.283,0.283,0.282,0.218,0.103,0.136,0.077,0.106,0.148,0.15,0.15,0.161,0.118,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.411,0.389,0.161,0.026,0.1,0.084,0.047,0.108,0.123,0.168,0.199,0.145,0.119,0.056,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.174,0.242,0.159,0.132,0.234,0.232,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.019,0.275,0.225,0.137,0.197,0.248,0.332,0.391,0.336,0.396,0.205,0.058,0.027,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.145,0.313,0.359,0.011,0.056,0.072,0.06,0.0,0.0,0.01,0.036,0.119,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.123,0.145,0.17,0.137,0.142,0.018,0.11,0.068,0.055,0.0,0.115,0.126,0.104,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.211,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059,0.442,0.633,0.846,0.38,0.1,0.018,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.468,0.242,0.089,0.124,0.129,0.117,0.089,0.046,0.032,0.026,0.032,0.038,0.036,0.064,0.062,0.083,0.036,0.013,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.029,0.033,0.02,0.011,0.044,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.443,0.431,0.479,0.602,0.569,0.286,0.28,0.411,0.405,0.286,0.241,0.167,0.219,0.163,0.15,0.084,0.093,0.056,0.09,0.408,0.467,0.322,0.427,0.261,0.28,0.309,0.398,0.244,0.274,0.487,0.117,0.12,0.27,0.211,0.462,0.438,0.446,0.598,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.216,0.182,0.207,0.127,0.24,0.316,0.0,0.09,0.0,0.093,0.17,0.165,0.137,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.028,0.042,0.032,0.135,0.234,0.282,0.338,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.328,0.263,0.161,0.116,0.076,0.055,0.014,0.0,0.0,0.0,0.0,0.0,0.036,0.119,0.217,0.077,0.057,0.042,0.104,0.235,0.302,0.268,0.193,0.068,0.025,0.018,0.001,0.011,0.018,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054,0.196,0.146,0.134,0.03,0.036,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.497,0.398,0.368,0.277,0.182,0.222,0.226,0.234,0.244,0.123,0.219,0.226,0.207,0.239,0.223,0.177,0.241,0.177,0.181,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.108,0.224,0.123,0.013,0.037,0.159,0.178,0.187,0.268,0.263,0.27,0.301,0.221,0.254,0.344,0.275,0.143,0.082,0.011,0.037,0.036,0.009,0.024,0.016,0.021,0.022,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018,0.017,0.0,0.025,0.239,0.193,0.212,0.434,0.437,0.105,0.092,0.087,0.138,0.059,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018,0.095,0.371,0.122,0.057,0.155,0.093,0.0,0.043,0.042,0.013,0.038,0.119,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.962,0.181,0.147,0.218,0.189,0.165,0.193,0.282,0.103,0.291,0.216,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.299,0.578,0.454,0.299,0.057,0.017,0.02,0.071,0.085,0.044,0.012,0.009,0.01,0.011,0.023,0.044,0.081,0.071,0.063,0.082,0.054,0.043,0.123,0.07,0.167,0.437,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.029,0.043,0.143,0.128,0.023,0.012,0.139,0.088,0.08,0.039,0.008,0.0,0.044,0.276,0.213,0.283,0.2,0.109,0.089,0.121,0.153,0.209,0.297,0.437,0.46,0.441,0.7,0.585,0.642,0.36,0.236,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.398,0.339,0.308,0.346,0.162,0.299,0.29,0.191,0.388,0.107,0.039,0.412,0.012,0.148,0.002,0.0,0.07,0.041,0.101,0.234,0.238,0.135,0.156,0.141,0.156,0.377,0.224,0.393,0.142,0.066,0.126,0.149,0.172,0.403,0.387,0.587,0.397,0.563,0.225,0.039,0.422,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.236,0.14,0.078,0.0,0.03,0.027,0.033,0.043,0.077,0.067,0.05,0.021,0.869,0.332,0.049,0.174,0.261,0.0,0.017,0.009,0.001,0.033,0.161,0.221,0.283,0.251,0.093,0.039,0.013,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.029,0.084,0.156,0.113,0.199,0.268,0.346,0.413,0.172,0.207,0.237,0.338,0.22,0.389,0.386,0.136,0.131,0.164,0.148,0.136,0.292,0.376,0.0,0.702,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052,0.338,0.258,0.21,0.074,0.145,0.116,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.097,0.102,0.188,0.083,0.095,0.044,0.09,0.051,0.024,0.014,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.299,0.308,0.264,0.254,0.037,0.032,0.036,0.15,0.541,0.501,0.466,0.357,0.497,0.322,0.309,0.247,0.16,0.157,0.083,0.138,0.157,0.225,0.277,0.599,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.064,0.965,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.388,0.372,0.508,0.601,0.788,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026,0.032,0.035,0.078,0.145,0.042,0.246,0.545,0.477,0.51,0.431,0.306,0.004,0.065,0.0,0.089,0.094,0.109,0.101,0.136,0.078,0.042,0.063,0.083,0.123,0.198,0.155,0.143,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.116,0.275,0.19,0.19,0.287,0.169,0.088,0.104,0.101,0.041,0.008,0.0,0.0,0.123,0.222,0.214,0.118,0.0,0.018,0.032,0.128,0.178,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044,0.035,0.246,0.264,0.276,0.332,0.295,0.311,0.328,0.308,0.127,0.012,0.027,0.012,0.023,0.033,0.119,0.172,0.184,0.08,0.05,0.104,0.096,0.199,0.555,0.382,0.112,0.0,0.658,0.483,0.387,0.28,0.47,0.539,0.443,0.285,0.378,0.291,0.279,0.294,0.185,0.226,0.238,0.219,0.346,0.151,0.122,0.158,0.241,0.386,0.273,0.213,0.383,0.164,0.186,0.082,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.279,0.265,0.208,0.332,0.228,0.047,0.003,0.01,0.018,0.014,0.041,0.027,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.014,0.101,0.012,0.035,0.0,0.054,0.007,0.0,0.0,0.0,0.008,0.022,0.017,0.03,0.0,0.274,0.054,0.054,0.913,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.112,0.111,0.242,0.196,0.286,0.303,0.298,0.233,0.294,0.366,0.453,0.188,0.271,0.179,0.357,0.811,0.707,0.254,0.544,0.436,0.427,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.694,0.543,0.404,0.363,0.45,0.322,0.323,0.277,0.224,0.054,0.061,0.094,0.091,0.095,0.097,0.112,0.061,0.063,0.039,0.038,0.04,0.01,0.017,0.034,0.048,0.302,0.525,0.453,0.439,0.372,0.346,0.412,0.372,0.114,0.053,0.034,0.037,0.027,0.024,0.039,0.037,0.054,0.067,0.052,0.033,0.037,0.058,0.037,0.209,0.853,0.804,0.509,0.482,0.426,0.339,0.327,0.26,0.04,0.042,0.032,0.027,0.046,0.087,0.085,0.047,0.069,0.444,0.148,0.407,0.222,0.121,0.543,0.386,0.404,0.37,0.379,0.302,0.283,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.393,0.96,0.463,0.655,0.412,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.186,0.252,0.433,0.276,0.335,0.345,0.176,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.014,0.0,0.052,0.632,0.128,0.0,0.0,0.269,0.344,0.193,0.139,0.082,0.152,0.053,0.034,0.068,0.045,0.116,0.08,0.104,0.069,0.046,0.059,0.112,0.142,0.118,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.246,0.32,0.261,0.322,0.405,0.421,0.515,0.544,0.77,0.891,0.969,0.955,0.98,0.998,0.951,0.978,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.931,1.0,1.0,0.44,1.0,0.802,0.951,0.966,1.0,0.752,0.577,1.0,1.0,1.0,0.986,0.705,0.823,0.617,0.328,0.701,1.0,0.978,0.482,0.879,0.85,0.959,0.659,0.95,0.984,0.661,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.487,0.621,0.67,0.47,0.39,0.566,0.521,0.431,0.435,0.508,0.489,0.288,0.293,0.298,0.302,0.269,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.074,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.104,0.211,0.159,0.144,0.34,0.477,0.445,0.586,0.444,0.464,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.089,0.058,0.069,0.167,0.323,0.279,0.362,0.242,0.255,0.299,0.277,0.279,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.056,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.173,0.266,0.372,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.169,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.04,0.016,0.026,0.023,0.091,0.258,0.305,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.014,0.002,0.0,0.0,0.0,0.07,0.119,0.177,0.087,0.131,0.112,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009,0.026,0.0,0.0,0.075,0.233,0.406,0.477,0.006,0.127,0.044,0.022,0.152,0.245,0.048,0.0,0.087,0.17,0.088,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.309,0.31,0.335,0.017,0.001,0.021,0.026,0.176,0.133,0.077,0.052,0.016,0.059,0.04,0.053,0.054,0.055,0.119,0.005,0.013,0.029,0.034,0.05,0.016,0.006,0.356,0.871,0.358,0.007,0.0,0.0,0.079,0.013,0.035,0.196,0.091,0.07,0.0,0.036,0.115,0.106,0.118,0.0,0.009,0.067,0.101,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.227,0.335,0.223,0.236,0.181,0.111,0.036,0.022,0.018,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.211,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.112,0.116,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.208,0.29,0.187,0.174,0.199,0.253,0.208,0.211,0.242,0.14,0.178,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.066,0.064,0.233,0.374,0.372,0.209,0.223,0.321,0.28,0.219,0.329,0.234,0.218,0.122,0.033,0.019,0.009,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.112,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.197,0.152,0.083,0.088,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013,0.02,0.025,0.0,0.014,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.029,0.004,0.02,0.08,0.028,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.072,0.036,0.056,0.114,0.163,0.13,0.062,0.164,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.357,0.258,0.264,0.248,0.242,0.246,0.232,0.252,0.202,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009,0.095,0.08,0.091,0.166,0.087,0.117,0.227,0.277,0.097,0.057,0.062,0.058,0.028,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018,0.009,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.025,0.0,0.006,0.0,0.082,0.154,0.068,0.012,0.0,0.011,0.008,0.043,0.0,0.0,0.023,0.011,0.037,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022,0.148,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.181,0.142,0.13,0.076,0.129,0.059,0.022,0.066,0.076,0.035,0.008,0.013,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037,0.067,0.075,0.023,0.016,0.054,0.224,0.198,0.355,0.156,0.21,0.164,0.189,0.146,0.104,0.119,0.125,0.233,0.212,0.393,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.103,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.097,0.104,0.156,0.169,0.23,0.224,0.232,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018,0.0,0.018,0.032,0.069,0.217,0.193,0.188,0.236,0.252,0.274,0.259,0.216,0.088,0.096,0.091,0.097,0.052,0.033,0.51,0.122,0.045,0.113,0.068,0.03,0.019,0.011,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.206,0.194,0.27,0.283,0.193,0.189,0.143,0.157,0.074,0.084,0.104,0.161,0.149,0.146,0.095,0.096,0.028,0.0,0.013,0.009,0.028,0.014,0.0,0.364,0.147,0.913,0.605,0.036,0.117,0.125,0.119,0.081,0.064,0.072,0.055,0.106,0.088,0.112,0.056,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044,0.025,0.071,0.053,0.033,0.028,0.006,0.244,0.174,0.209,0.088,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.143,0.087,0.015,0.019,0.029,0.037,0.011,0.277,0.232,0.335,0.302,0.296,0.314,0.218,0.145,0.207,0.186,0.165,0.179,0.192,0.089,0.044,0.0,0.014,0.001,0.023,0.024,0.012,0.012,0.282,1.0,0.851,0.06,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.014,0.067,0.231,0.213,0.163,0.19,0.057,0.029,0.025,0.031,0.047,0.05,0.08,1.0,0.984,0.443,0.179,0.173,0.127,0.196,0.241,0.188,0.101,0.09,0.135,0.14,0.202,0.273,0.236,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026,0.334,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.101,0.069,0.0,0.095,0.026,0.118,0.016,0.025,0.134,0.074,0.027,0.165,0.077,0.016,0.025,0.033,0.025,0.421,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022,0.143,0.057,0.028,0.018,0.016,0.012,0.0,0.0,0.0,0.012,0.009,0.034,0.076,0.123,0.277,0.296,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.202,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.028,0.031,0.0,0.034,0.015,0.045,0.07,0.088,0.064,0.014,0.0,0.0,0.0,0.0,0.006,0.027,0.258,0.085,0.026,0.0,0.0,0.079,0.023,0.11,0.028,0.028,0.128,0.129,0.134,0.119,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.047,0.0,0.0,0.013,0.032,0.0,0.083,0.032,0.128,0.15,0.104,0.104,0.223,0.042,0.127,0.053,0.015,0.0,0.035,0.19,0.185,0.036,0.113,0.078,0.086,0.14,0.108,0.074,0.092,0.037,0.0,0.0,0.008,0.074,0.146,0.192,0.194,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.118,0.189,0.0,0.013,0.026,0.037,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.101,0.023,0.136,0.149,0.216,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.028,0.02,0.033,0.007,0.0,0.001,0.0,0.021,0.048,0.051,0.241,0.042,0.0,0.197,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.676,0.548,0.021,0.016,0.075,0.134,0.913,0.165,0.276,1.0,0.159,0.162,0.279,0.149,0.126,0.104,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.979,0.415,0.334,0.337,0.458,0.298,0.511,0.333,0.297,0.307,0.002,0.081,0.361,0.269,0.112,0.315,0.048,0.09,0.224,0.122,0.15,0.063,0.087,0.055,0.048,0.031,0.0,0.0,0.067,0.064,0.108,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.056,0.036,0.0,0.0,0.026,0.035,0.017,0.043,0.023,0.049,0.524,0.39,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.072,0.058,0.0,0.014,0.0,0.0,0.018,0.012,0.031,0.06,0.448,0.055,0.033,0.153,0.283,0.217,0.192,0.163,0.042,0.028,0.026,0.044,0.042,0.203,0.131,0.156,0.312,0.339,0.225,0.029,0.079,0.066,0.091,0.089,0.054,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.119,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.082,0.029,0.005,0.016,0.025,0.027,0.022,0.776,0.45,0.869,0.452,0.952,0.021,0.004,0.0,0.0,0.029,0.0,0.033,0.043,0.023,0.036,0.002,0.039,0.016,0.026,0.0,0.007,0.0,0.0,0.011,0.072,0.926,0.959,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.487,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011,0.049,0.004,0.026,0.209,0.202,0.203,0.414,0.371,0.979,0.151,0.618,0.225,0.266,0.174,0.181,0.393,0.258,0.368,0.371,0.24,0.388,0.302,0.155,0.117,0.059,0.049,0.03,0.001,0.003,0.0,0.021,0.034,0.116,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011,0.039,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.123,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054,0.036,0.11,0.0,0.0,0.0,0.009,0.0,0.0,0.317,0.09,0.11,0.009,0.034,0.05,0.114,0.011,0.078,0.011,0.018,0.013,0.0,0.001,0.071,0.067,0.009,0.003,0.026,0.0,0.0,0.0,0.0,0.044,0.561,0.55,0.221,1.0,0.101,0.037,0.0,0.0,0.008,0.0,0.0,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.041,0.064,0.056,0.062,0.05,0.039,0.026,0.052,0.11,0.075,0.041,0.069,0.036,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.211,0.129,0.178,0.132,0.124,0.127,0.151,0.189,0.253,0.319,0.297,0.372,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.383,0.3,0.166,0.16,0.235,0.41,0.45,0.592,0.626,0.637,0.695,0.671,0.518,0.432,0.579,0.661,0.488,0.522,0.467,0.53,0.714,0.606,0.708,0.636,0.806,0.963,0.973,0.951,0.964,1.0,0.997,0.981,1.0,1.0,1.0,0.957,0.078,0.963,0.948,0.598,0.964,0.85,0.948,0.841,0.701,0.769,0.727,0.869,0.66,0.419,0.266,0.541,0.707,1.0,0.959,0.966,0.983,0.986,0.971,0.767,0.706,0.481,0.462,0.421,0.455,0.485,0.555,0.452,0.549,0.483,0.483,0.326,0.344,0.326,0.146,0.969,0.986,0.974,0.983,0.991,0.999,0.948,0.649,0.566,0.394,0.217,0.178,0.209,0.163,0.323,0.311,0.329,0.331,0.32,0.411,0.304,0.345,0.394,0.144,0.265,0.398,0.264,0.317,0.264,0.191,0.202,0.186,0.148,0.104,0.064,0.072,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.097,0.09,0.029,0.041,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013,0.034,0.037,0.113,0.139,0.079,0.083,0.052,0.031,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.134,0.026,0.059,0.0,0.0,0.011,0.037,0.005,0.0,0.0,0.009,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.197,0.374,0.233,0.03,0.039,0.831,0.333,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.014,0.0,0.0,0.021,0.023,0.069,0.223,0.141,0.232,0.287,0.314,0.101,0.048,0.05,0.114,0.026,0.064,0.214,0.271,0.377,0.277,0.377,0.443,0.343,0.147,0.175,0.132,0.247,0.186,0.323,0.111,0.067,0.11,0.947,0.231,0.108,0.0,0.0,0.009,0.007,0.022,0.0,0.0,0.011,0.057,0.018,0.035,0.0,0.02,0.0,0.036,0.193,0.555,0.411,0.54,0.48,0.338,0.604,0.344,0.377,0.168,0.136,0.09,0.167,0.198,0.181,0.156,0.175,0.16,0.16,0.143,0.119,0.043,0.0,0.122,0.193,0.181,0.183,0.224,0.161,0.221,0.312,0.237,0.246,0.138,0.169,0.08,0.12,0.105,0.082,0.059,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.093,0.12,0.186,0.111,0.117,0.144,0.143,0.079,0.196,0.044,0.107,0.079,0.159,0.266,0.644,0.91,0.178,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.089,0.176,0.126,0.107,0.041,0.026,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.347,0.292,0.498,0.489,0.451,0.411,0.277,0.12,0.131,0.141,0.15,0.19,0.209,0.037,0.053,0.068,0.075,0.053,0.035,0.028,0.047,0.035,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.448,0.537,0.522,0.473,0.189,0.138,0.196,0.238,0.222,0.189,0.14,0.117,0.129,0.214,0.073,0.2,0.366,0.472,0.589,0.454,0.421,0.381,0.422,0.483,0.397,0.442,0.44,0.409,0.273,0.208,0.295,0.393,0.426,0.496,0.476,0.593,0.724,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.412,0.349,0.403,0.347,0.224,0.205,0.154,0.165,0.149,0.191,0.356,0.394,0.274,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.211,0.176,0.264,0.217,0.268,0.193,0.158,0.194,0.261,0.241,0.2,0.227,0.22,0.085,0.178,0.247,0.153,0.064,0.237,0.277,0.241,0.25,0.206,0.211,0.215,0.16,0.219,0.205,0.181,0.159,0.068,0.12,0.14,0.109,0.112,0.093,0.069,0.036,0.024,0.005,0.086,0.232,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.176,0.139,0.108,0.179,0.04,0.029,0.034,0.0,0.0,0.047,0.011,0.122,0.084,0.056,0.081,0.013,0.045,0.113,0.082,0.119,0.061,0.064,0.072,0.111,0.127,0.108,0.124,0.128,0.102,0.147,0.16,0.426,0.705,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.189,0.359,0.377,0.374,0.268,0.623,0.631,0.869,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.416,0.821,0.271,0.117,0.277,0.422,0.222,0.103,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.206,0.15,0.065,0.032,0.022,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.216,0.186,0.197,0.236,0.024,0.011,0.01,0.007,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009,0.06,0.109,0.103,0.109,0.149,0.198,0.197,0.173,0.196,0.118,0.061,0.022,0.0,0.0,0.012,0.057,0.022,0.029,0.013,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.058,0.042,0.0,0.014,0.033,0.0,0.0,0.0,0.014,0.003,0.011,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.178,0.215,0.476,0.193,0.114,0.107,0.118,0.218,0.217,0.233,0.171,0.187,0.134,0.117,0.252,0.095,0.13,0.096,0.075,0.031,0.028,0.021,0.08,0.09,0.201,0.34,0.476,0.097,0.054,0.04,0.023,0.033,0.038,0.029,0.034,0.033,0.049,0.06,0.15,0.158,0.189,0.271,0.241,0.338,0.375,0.204,0.107,0.236,0.3,0.317,0.38,0.118,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.357,0.523,0.416,0.418,0.354,0.382,0.397,0.399,0.251,0.118,0.209,0.188,0.052,0.078,0.082,0.046,0.045,0.058,0.07,0.057,0.026,0.025,0.022,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.224,0.186,0.161,0.239,0.16,0.164,0.013,0.016,0.028,0.026,0.01,0.011,0.019,0.031,0.192,0.028,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.186,0.151,0.129,0.137,0.021,0.019,0.02,0.008,0.015,0.011,0.034,0.04,0.05,0.061,0.043,0.522,0.083,0.093,0.054,0.023,0.08,0.065,0.006,0.0,0.025,0.007,0.036,0.058,0.0,0.0,0.002,0.0,0.017,0.123,0.172,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.112,0.041,0.03,0.011,0.012,0.011,0.0,0.007,0.012,0.023,0.0,0.0,0.048,0.19,0.295,0.306,0.579,0.438,0.366,0.11,0.134,0.175,0.147,0.164,0.197,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,1.0,1.0,1.0,1.0,1.0,1.0,0.982,0.565,0.57,0.035,0.265,0.448,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013,0.009,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018,0.013,0.016,0.148,0.103,0.067,0.04,0.075,0.079,0.112,0.252,0.176,0.087,0.06,0.13,0.119,0.024,0.02,0.123,0.088,0.004,0.082,0.0,0.009,0.0,0.0,0.014,0.004,0.0,0.0,0.0,0.0,0.008,0.074,0.077,0.028,0.045,0.062,0.101,0.062,0.097,0.09,0.132,0.119,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.02,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.088,0.049,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.043,0.032,0.027,0.039,0.066,0.133,0.181,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.082,0.034,0.034,0.067,0.046,0.05,0.077,0.147,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.144,0.151,0.134,0.137,0.083,0.043,0.044,0.04,0.031,0.019,0.012,0.0,0.0,0.0,0.019,0.024,0.012,0.022,0.038,0.059,0.041,0.046,0.007,0.003,0.001,0.003,0.0,0.015,0.009,0.0,0.009,0.02,0.021,0.049,0.052,0.056,0.063,0.071,0.145,0.191,0.144,0.142,0.188,0.186,0.187,0.123,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.103,0.15,0.201,0.208,0.25,0.187,0.279,0.203,0.181,0.25,0.205,0.119,0.063,0.031,0.027,0.0,0.0,0.016,0.034,0.041,0.058,0.062,0.04,0.025,0.035,0.012,0.117,0.111,0.14,0.143,0.198,0.145,0.22,0.351,0.478,0.241,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.222,0.189,0.197,0.238,0.24,0.249,0.453,0.962,0.537,0.506,0.427,0.384,0.448,0.409,0.389,0.354,0.275,0.269,0.265,0.118,0.027,0.031,0.05,0.029,0.029,0.007,0.001,0.0,0.0,0.034,0.018,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.025,0.05,0.11,0.088,0.074,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.463,0.483,0.499,0.614,0.55,0.314,0.116,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.148,0.151,0.139,0.226,0.27,0.207,0.198,0.216,0.155,0.212,0.22,0.157,0.061,0.037,0.007,0.011,0.0,0.0,0.0,0.0,0.0,0.007,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009,0.102,0.181,0.164,0.171,0.201,0.175,0.216,0.176,0.0,0.0,0.009,0.027,0.033,0.027,0.099,0.067,0.171,0.261,0.247,0.119,0.064,0.054,0.051,0.063,0.077,0.029,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.211,0.198,0.192,0.059,0.161,0.144,0.112,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.103,0.107,0.058,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036,0.071,0.14,0.274,0.149,0.004,0.065,0.055,0.134,0.149,0.131,0.164,0.161,0.149,0.129,0.38,0.574,0.471,0.333,0.501,0.513,0.596,0.569,0.495,0.522,0.571,0.612,0.56,0.32,0.1,0.094,0.141,0.151,0.139,0.127,0.132,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.656,0.596,0.679,0.669,0.594,0.554,0.543,0.535,0.491,0.207,0.054,0.069,0.093,0.103,0.067,0.077,0.082,0.157,0.152,0.118,0.231,0.313,0.371,0.502,0.501,0.449,0.472,0.444,0.438,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.186,0.164,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.362,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.269,0.252,0.264,0.231,0.162,0.28,0.404,0.588,0.433,0.378,0.366,0.383,0.288,0.281,0.345,0.349,0.403,0.43,0.493,0.593,0.399,0.432,0.575,0.612,0.707,0.745,0.771,0.896,0.428,0.449,0.454,0.604,0.825,0.783,0.794,0.818,0.778,0.808,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.576,0.947,0.818,0.67,0.904,0.748,0.522,0.443,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.378,0.563,0.353,0.519,0.524,0.948,0.749,0.504,0.948,1.0,0.863,0.974,0.957,0.793,0.954,0.597,0.587,0.647,0.663,0.693,0.849,0.947,0.842,0.84,0.845,0.937,0.97,0.97,0.987,0.847,0.687,0.951,0.989,0.961,0.886,0.951,0.988,0.967,0.87,0.829,0.912,0.757,0.716,0.771,0.736,0.528,0.578,0.671,0.803,0.847,0.861,0.89,0.939,0.533,0.514,0.71,0.923,0.952,0.875,0.719,0.761,0.695,0.782,0.684,0.549,0.403,0.405,0.492,0.335,0.049,0.036,0.118,0.196,0.329,0.286,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.144,0.13,0.074,0.031,0.078,0.046,0.0,0.0,0.022,0.045,0.072,0.07,0.144,0.144,0.105,0.2,0.282,0.144,0.099,0.098,0.104,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.089,0.078,0.138,0.132,0.13,0.22,0.333,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.119,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.021,0.0,0.0,0.0,0.0,0.15,0.0,0.211,0.294,0.146,0.143,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.074,0.082,0.075,0.067,0.064,0.06,0.033,0.024,0.021,0.054,0.06,0.03,0.132,0.167,0.087,0.046,0.102,0.233,0.052,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.056,0.116,0.135,0.133,0.143,0.33,0.254,0.375,0.495,0.388,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.143,0.102,0.023,0.147,0.146,0.067,0.074,0.109,0.11,0.097,0.067,0.208,0.153,0.289,0.331,0.52,0.572,0.369,0.375,0.414,0.489,0.439,0.43,0.328,0.149,0.16,0.005,0.017,0.051,0.064,0.074,0.067,0.072,0.062,0.037,0.1,0.16,0.173,0.137,0.131,0.094,0.13,0.1,0.074,0.093,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036,0.027,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.459,0.434,0.712,0.68,0.616,0.592,0.647,0.641,0.599,0.6,0.382,0.082,0.036,0.093,0.213,0.302,0.266,0.24,0.382,0.116,0.388,0.277,0.521,0.695,0.651,0.595,0.585,0.52,0.547,0.458,0.42,0.416,0.398,0.391,0.291,0.038,0.034,0.048,0.066,0.212,0.181,0.166,0.123,0.033,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.014,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.167,0.221,0.159,0.331,0.351,0.213,0.279,0.253,0.241,0.151,0.161,0.158,0.147,0.232,0.2,0.148,0.121,0.148,0.16,0.155,0.128,0.153,0.102,0.123,0.104,0.12,0.107,0.135,0.165,0.167,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.186,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.137,0.14,0.138,0.105,0.083,0.079,0.117,0.126,0.127,0.098,0.089,0.074,0.093,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.206,0.239,0.219,0.24,0.199,0.152,0.333,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.471,0.522,0.456,0.432,0.377,0.425,0.518,0.347,0.398,0.355,0.361,0.366,0.587,0.574,0.503,0.432,0.453,0.379,0.373,0.412,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.207,0.203,0.332,0.202,0.278,0.275,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.383,0.418,0.384,0.221,0.162,0.178,0.2,0.213,0.211,0.257,0.429,0.211,0.155,0.099,0.103,0.159,0.125,0.092,0.079,0.058,0.033,0.067,0.075,0.065,0.079,0.097,0.079,0.104,0.048,0.015,0.011,0.023,0.059,0.075,0.133,0.127,0.062,0.151,0.256,0.347,0.375,0.299,0.195,0.225,0.15,0.269,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036,0.067,0.097,0.11,0.141,0.186,0.212,0.15,0.236,0.428,0.38,0.445,0.399,0.191,0.214,0.236,0.07,0.104,0.116,0.062,0.093,0.146,0.127,0.019,0.0,0.0,0.018,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022,0.023,0.014,0.009,0.014,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.073,0.059,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.472,0.811,0.709,0.708,0.477,0.664,0.51,0.712,0.432,0.343,0.176,0.191,0.175,0.205,0.203,0.216,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.468,0.242,0.199,0.16,0.165,0.179,0.265,0.367,0.254,0.022,0.006,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009,0.024,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.028,0.0,0.026,0.0,0.086,0.09,0.148,0.0,0.0,0.0,0.009,0.071,0.359,0.232,0.235,0.221,0.172,0.073,0.097,0.169,0.18,0.149,0.272,0.231,0.166,0.104,0.126,0.37,0.24,0.258,0.158,0.091,0.013,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059,0.072,0.102,0.087,0.122,0.119,0.114,0.123,0.374,0.356,0.44,0.435,0.558,0.496,0.493,0.492,0.503,0.493,0.506,0.533,0.533,0.459,0.271,0.238,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018,0.032,0.081,0.359,0.471,0.405,0.459,0.478,0.51,0.392,0.257,0.109,0.059,0.077,0.081,0.072,0.043,0.03,0.034,0.019,0.03,0.054,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.224,0.274,0.423,0.359,0.136,0.093,0.084,0.07,0.062,0.066,0.022,0.016,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.002,0.024,0.03,0.104,0.138,0.12,0.147,0.156,0.112,0.059,0.045,0.04,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.548,0.315,0.322,0.234,0.074,0.03,0.043,0.033,0.007,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052,0.176,0.179,0.097,0.171,0.16,0.072,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.296,0.27,0.367,0.277,0.211,0.378,0.215,0.311,0.322,0.329,0.309,0.074,0.091,0.073,0.034,0.064,0.037,0.056,0.056,0.084,0.059,0.155,0.263,0.191,0.363,0.279,0.257,0.338,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.056,0.047,0.032,0.027,0.032,0.032,0.026,0.025,0.072,0.201,0.244,0.208,0.236,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022,0.013,0.002,0.0,0.02,0.028,0.04,0.089,0.123,0.259,0.286,0.116,0.126,0.246,0.055,0.038,0.034,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.123,0.105,0.095,0.052,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.083,0.185,0.225,0.279,0.33,0.178,0.392,0.381,0.186,0.124,0.224,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.093,0.091,0.087,0.113,0.143,0.285,0.283,0.434,0.132,0.123,0.085,0.196,0.122,0.202,0.066,0.093,0.192,0.08,0.05,0.056,0.0,0.185,0.116,0.134,0.089,0.03,0.172,0.072,0.16,0.082,0.119,0.113,0.202,0.196,0.187,0.126,0.118,0.114,0.162,0.214,0.142,0.121,0.194,0.15,0.133,0.127,0.164,0.197,0.159,0.144,0.222,0.316,0.345,0.393,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.089,0.119,0.099,0.096,0.117,0.12,0.086,0.076,0.058,0.074,0.112,0.116,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.093,0.058,0.068,0.036,0.075,0.06,0.042,0.018,0.003,0.003,0.002,0.006,0.013,0.002,0.0,0.009,0.0,0.011,0.0,0.0,0.03,0.056,0.12,0.043,0.085,0.062,0.067,0.056,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.04,0.034,0.06,0.106,0.102,0.141,0.081,0.082,0.123,0.064,0.086,0.113,0.138,0.116,0.036,0.041,0.258,0.041,0.041,0.107,0.08,0.185,0.18,0.217,0.223,0.321,0.884,0.085,0.01,0.1,0.555,0.181,0.4,0.095,0.227,0.334,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.108,0.09,0.07,0.032,0.015,0.033,0.014,0.026,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009,0.01,0.023,0.035,0.019,0.014,0.01,0.036,0.078,0.108,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.343,0.565,0.452,0.613,0.822,1.0,0.566,0.97,0.833,1.0,0.417,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.962,0.505,0.874,0.734,0.719,0.673,0.767,0.658,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.399,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.097,0.074,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011,0.014,0.037,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.029,0.092,0.243,0.378,0.432,0.471,0.475,0.556,0.555,0.484,0.901,0.955,0.95,0.964,1.0,1.0,0.591,0.501,0.43,0.338,0.431,0.013,0.143,0.204,0.112,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.093,0.035,0.109,0.331,0.389,0.208,0.269,0.526,0.354,0.511,0.559,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.468,0.38,1.0,0.964,1.0,0.973,0.966,1.0,0.992,0.952,0.828,0.732,0.487,0.541,0.407,0.566,0.982,0.612,0.881,0.09,0.274,0.344,0.225,0.347,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.007,0.014,0.051,0.084,0.095,0.194,0.101,0.079,0.053,0.031,0.018,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018,0.021,0.032,0.062,0.052,0.134,0.175,0.463,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.962,0.738,0.988,0.405,0.365,1.0,0.712,0.429,0.793,0.533,0.592,0.791,0.612,0.483,0.346,0.389,0.468,0.848,0.998,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.274,0.248,0.241,0.212,0.203,0.174,0.204,0.142,0.277,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.097,0.0,0.011,0.018,0.028,0.016]
new object=loadshape.battery_684_shape npts=8760 interval=1 useactual=yes mult=[-0.3494315565702826,-0.313009100745614,-0.3378134497706428,-0.2079208528052553,0.0,0.0,0.2408671463560955,0.4568526956366327,0.7626622780728955,0.2766020945310514,-0.1218279004901056,-0.999999188519792,0.0372953587956521,-0.6264507905741934,-0.226305888831281,0.0,0.0,0.0,0.0,0.2620640114213957,0.528067673419797,0.4462774375191415,0.0715162451802293,-0.2082530194225323,-0.2903522475253058,-0.3026964859999231,-0.3247121804008363,-0.3295633579740901,0.0,0.0,0.0,0.2505308774773385,0.0,0.0,0.0,0.5926006948321578,-0.739742781480787,0.999999188519792,-0.999999188519792,-0.3114564149299707,0.0,0.6461335938491151,0.0,0.0,0.0,0.0,0.0,0.0,-0.0425327766215535,-0.0797199881464643,-0.1274824577888664,-0.1249796209517099,0.0,0.0,0.0,0.4599735168780253,0.5468235000883643,-0.3063039699596517,-0.999999188519792,0.7705415792269065,-0.5871624320748796,-0.4288811765398936,0.0,0.0,0.0,0.575351205148916,0.0,0.0,0.0,0.2497120481417255,0.1346124528527411,-0.0934160675053482,-0.2204350369910375,-0.2394457822263523,-0.2592908064073859,-0.2554361286859629,0.0,0.0,0.256548500613588,0.999999188519792,0.4804365254632951,0.0,-0.4736773210419622,-0.999999188519792,-0.4593941564990539,0.0,0.0,0.0,0.0,0.4996635652400926,0.0264188332810957,0.0341204639188888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1263932602764002,0.7604529838277513,0.2899273832473935,0.0,-0.0424478037659711,-0.999999188519792,-0.890623673775045,0.0,0.0,0.0,0.0,0.4651182370432913,0.0,0.0,0.0,0.0,0.0,0.0,-0.0813576468176902,-0.1128053281882576,-0.1475051524861179,-0.1553226551997053,0.0,0.0,0.0,0.7184454939497984,0.999999188519792,-0.876780823120155,-0.9532718427544856,0.0,-0.0018848524329202,-0.03456850261196,-0.0665646451412871,0.0,0.0,0.55461010358174,0.0,0.0,0.0,0.0,0.1335387049503807,-0.0142290909075375,-0.1225463073600301,-0.1093986891599058,-0.1623367781877857,-0.1724794472223117,-0.0387012733152893,0.0154959589362216,0.5901751060455309,0.999999188519792,-0.0459394156499054,0.0412813582029753,-0.99902586308312,-0.934052527782741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7319793524025703,0.6808952165873989,0.3081965471976249,0.015913098409081,-0.2072565195707015,-0.2236485558930656,-0.292105778272326,-0.2955355917158366,-0.1424840292016991,-0.0755640430279762,0.509728986224089,0.5427988766557764,-0.4982344763052965,-0.999999188519792,0.0443172065887854,-0.2846204421760155,-0.1342725614304112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0183077879754961,0.6123066725222384,0.2271324429719469,-0.067553420188065,-0.1818110117262777,-0.2223121646189048,-0.2466684749508624,-0.2362322633243243,0.0,0.0,0.0511073102303302,0.999999188519792,0.6858777158465529,-0.999999188519792,0.4196268600864572,-0.999999188519792,-0.4000753784974357,0.0,0.0,0.0,0.0,0.4994240962834511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0481950587253673,-0.0685035712095781,0.0,0.0,0.0104284868214851,0.6340442739412451,0.0,0.6979515861443168,-0.1281081669981555,-0.999999188519792,-0.1346356272678999,-0.6703354080800136,0.0,0.0,0.0,0.999999188519792,0.267000161850232,0.2066617095816242,0.0,0.0,0.0,0.0,0.0,-0.0523973526741732,-0.1218665245153703,-0.165194956057378,0.0,0.0,0.0,0.4490197433129395,0.1193250636529491,0.0,-0.3961898015558008,-0.999999188519792,-0.5368816759852153,0.0,0.0,0.0,0.0,0.5856638198946069,0.2820249076782236,0.1355548790692012,0.0,0.0,0.0,0.0,-0.1377178244840278,-0.1743179508249142,-0.2334822327254734,-0.2597311202954042,0.0,0.0,0.0,0.8699984442836632,0.5873014785658328,0.0,-0.3571486368181816,-0.999999188519792,-0.5759305655278875,0.0,0.0,0.4850791333001192,-0.5398402763204958,0.0,0.0,0.0,0.0,0.1154085874911025,0.2850993800892985,0.0095478590454486,-0.0997504076487688,-0.1161424439711329,-0.1321945888711671,-0.1082708676221748,0.0,0.0,0.1183440134112242,0.999999188519792,0.6186410126656589,-0.870832723229382,-0.4059539551427322,0.0,-0.6562917124937468,0.0,0.0,0.0,0.0,0.0547765926304824,0.0,0.0,0.4160425505418874,0.7930207619309968,0.1007855315258644,-0.1366827006069322,-0.2426438515182744,-0.2467997966367626,-0.3025960635342347,-0.3129704767203493,-0.1734527726589836,-0.1035510117348212,0.2484142808928296,0.999999188519792,0.4885707451840536,-0.1012335702189356,-0.999999188519792,-0.8318456321271335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3690448365997276,0.4112068225787395,0.1181277188697416,-0.1210013463494397,-0.1540403375609153,-0.2343783101116159,-0.2566180238590646,-0.1384362313539523,-0.0953318191584803,0.3904888954267223,0.4873270515705283,0.723188524252311,0.1359874681521665,-0.6244732404806377,-0.999999188519792,-0.3086059618654314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3380142947020195,0.5159397294866624,0.1983343697345419,-0.0088989754210006,-0.0662865521593809,-0.155538949741188,-0.182722538722526,-0.0715625940105471,0.0085359095835119,0.5586888006496986,0.5532737123075794,0.0,0.0,-0.999999188519792,0.0131939670304419,-0.7055141702911568,-0.2422498864605739,0.3924432711051192,-0.4367527528888517,0.0,0.0,0.0,0.0,0.0,0.4013963201614905,0.2933185726656394,-0.0259244457577068,-0.1386139018701702,-0.178705640094991,-0.2165340104392968,-0.2133745651726394,0.0,0.0,0.0,0.8036346440737528,0.9333495705229224,0.0,-0.1014962135907359,-0.999999188519792,-0.8315752639502801,0.0,0.0,0.243686700200423,-0.271194730993985,0.1472270595042117,0.0221392912817603,0.0368473201025809,0.0,0.0,0.0,0.1016352600816891,-0.0107452038286561,-0.0638686881778069,-0.1200589201329796,-0.1479300167640303,0.0,0.0,0.0423242068851238,0.999999188519792,0.6946608191917594,0.0,-0.1646078708733536,-0.999999188519792,-0.7684713314727154,0.0,0.0,0.2038653301524555,-0.2268775244051995,0.1632251307688752,0.0,0.0043799644650237,0.0,0.0,0.0,0.0,0.0,-0.0042872668043883,-0.0409414667806454,-0.0913998933865277,0.0,0.0,0.109699956556971,0.999999188519792,0.5824425761875259,0.0,-0.3865724192648757,-0.999999188519792,-0.5464990582761404,0.0,0.0,0.3395901549328217,-0.3779283624106224,0.1021759964353957,0.0,0.0,0.0,0.0,0.2847826630821275,0.1059766005214481,-0.0707360398698812,-0.1246783535546448,-0.1681303819774997,-0.1850399802384116,0.0,0.0,0.0,0.931495617310214,0.8054885972864613,0.0,0.0,-0.8084085735964771,-0.999999188519792,-0.1246706287495919,0.0,0.0,0.0,0.4605606020620497,0.2904372203808884,0.2701750567269953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0227263764657847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.999999188519792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4745733984281046,0.999999188519792,0.1602201816032769,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.158103585018768,0.7846393484485439,0.4228326541834323,0.0,0.371400902140878,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.2741919553545303,-0.3051452492017089,0.2333740854547321,0.1074211390663501,0.0371331378895401,0.0,0.0,0.0,0.0203703109246343,-0.0171722416327122,-0.0961506484940932,-0.1575860230802202,-0.1723635751465174,0.0,0.0,0.0749228842085812,0.999999188519792,0.662062141868302,0.0,-0.1630320106425514,-0.999999188519792,-0.7700394668984647,0.0,0.0,0.2269238732355172,-0.2525470515961589,0.3325992063599002,0.3452369874265297,0.3247662540362069,-0.0064656618293208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0430657881702072,0.6971250320036511,0.0,0.0,0.0,-0.7101954021532457,-0.999999188519792,-0.2228838001928233,0.0,0.0,0.0,0.4444466587215918,0.3281728930645587,0.2791512801985255,-0.2490322652970657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1407073240395202,0.7682859361514446,0.0,0.0,-0.3206412081379306,-0.999999188519792,-0.6124379942081385,0.0,0.0,0.0,0.0,0.7137333628674977,0.3168251544417723,0.3233139906862519,-0.2945081926437941,-0.385081531889656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1971833737816521,0.7965818970604077,0.0,-0.6532326896927779,-0.1734450478539307,-0.351934393407439,-0.7544662599117136,0.0,0.8985570485644266,-0.999999188519792,0.0,0.4158417056105107,0.2131968946564215,0.1800961050045223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4170931240290889,0.1598030421304175,-0.0852972973946957,-0.1440367150173425,-0.2224821103300698,-0.2115746855953016,-0.0726440667179603,-0.0266351278225784,0.5242361701135329,0.5120309781298688,0.0,-0.3265661336135447,-0.999999188519792,-0.6065053439274714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0816125653844376,0.1597335188849409,0.0245726048734402,-0.0328690455003106,-0.1373933826718038,-0.1256748534064756,0.0,0.0,0.2272251406325823,0.999999188519792,0.5097598854443008,0.0,-0.0946365867037146,-0.999999188519792,-0.8384426156423544,0.0,0.0,0.0,0.0,0.0490602368912979,0.119502734169167,0.1059225268860774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0339891422329886,0.605748313032282,0.0400608390046089,0.782700422380253,-0.6439011251888119,-0.7052901509446213,-0.5838871147324279,0.0,0.0,0.0,0.0,0.2474023314308929,0.0,0.0,0.0,0.8257121369150896,0.4428321744655249,0.2210452965902207,-0.3577511716123119,-0.4346361563043429,-0.5077359865204275,-0.5614774552738143,-0.0714621715448587,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.4965890928290177,-0.999999188519792,-0.4364901095170513,0.0,0.0,0.6502431901372855,-0.7236442877504351,0.0,0.0,0.0,0.9555738346602652,0.7513686130854798,0.0300417668509302,-0.2456410758788198,-0.4223305418549903,-0.4657748454727923,-0.5112971216498382,-0.2880348060094203,0.0,0.0,0.6592425880239745,0.999999188519792,0.0777424380529086,0.0,-0.0287053755767695,-0.9127938642770173,-0.9915791510120744,0.0,0.0,0.7445476102237232,-0.8285934891998407,0.0,0.0,0.0,0.0,0.3184164642826804,0.2592367327720153,0.0221547408918662,-0.1239599466847203,-0.1558402171382531,-0.1882225999202278,-0.1995085401025906,0.0,0.0,0.0,0.5363100404112968,0.3759585371221196,0.8247156370632588,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0838141348245289,0.0,0.0392729088892078,0.9719890453977882,0.6419004006800973,-0.1116697818454737,-0.4029876300023986,-0.5298907274122936,-0.5669697916664632,-0.2762776527188273,0.0,0.0,0.0,0.1034814884893446,0.6751943104583203,0.9176141426300592,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.1672883782267279,0.8520846213658677,0.3890520816868733,0.3285591333172064,-0.0343444832654244,-0.0744439462952981,0.0,0.0,0.0,0.0,0.0,0.0,0.0390179903224604,0.0587394176226468,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4885321211587888,0.4932983258764601,0.4171008488341419,0.0417989201415231,-0.2282757141197838,-0.3112246707783821,-0.3237156805490054,-0.3600068146877738,-0.3801685558759785,0.0,0.0,0.0,0.1955457151104263,0.0,0.0,0.0,0.5414393109664568,0.999999188519792,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.3066902102122993,0.0,0.0,0.0,0.5826434211189027,0.2080058256608378,-0.0813267475974783,-0.244644576026989,-0.2509402921451449,-0.3056550863352037,-0.3386477287163616,0.0,0.0,0.0,0.1125117855962455,0.1072589181602381,0.197353319492817,0.999999188519792,-0.5771047358959361,-0.999999188519792,0.0,0.0,0.0,0.0,0.0,0.0,0.1226699042408773,0.9633836125687996,0.6509384225920511,-0.0984217411796611,-0.3663334300261415,-0.5233555423374963,-0.5673714815292166,-0.3775884709882925,0.0,0.0,0.0,0.0,0.0,0.5517364761020419,0.999999188519792,0.1852485499748413,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.3357509268215046,0.8363105694477397,0.5649227183274309,-0.1366904254119852,-0.4071590247309927,-0.5770197630403537,-0.625384767476886,-0.1868166854005905,0.0,0.0,0.0,0.0,0.0,0.6774190543135705,0.999999188519792,0.0595659717633126,-0.999999188519792,-0.6805012515296983,-0.2525779508163707,0.0,0.0,0.5059515565531955,0.0,0.0,0.0623469015823753,0.7276611863779701,0.4410168452780812,-0.2640492863200044,-0.5258892783948645,-0.6715868264985917,-0.4715529996524004,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,-0.76709631617329,-0.999999188519792,-0.1659751613677261,0.0,0.0,0.125613054966052,-0.1397880722382189,0.0,0.0,0.2077509070940904,0.9026048464121736,0.6266284610904113,-0.0658076142460978,-0.3388022248174206,-0.190926281688761,0.0,0.0,0.0,0.0,0.0,0.1217274780244172,0.4133929424087249,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6115032927967313,0.5635168038077936,0.4725803987244429,0.0893914440727602,-0.127551981034343,0.0,0.0,0.0,0.0,0.0,0.0,0.1146129325706484,0.0,0.0,-0.626033651101334,-0.999999188519792,-0.3070378264396821,0.0,0.0,0.0,0.0,0.1134387622025997,-0.1262464889803941,0.29580595989269,0.266212231734831,0.1779717836149605,0.1097694798024475,-0.2609593642988236,-0.5395158345082718,-0.1452031605803382,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.515507140403697,0.7302412712656561,0.491235802927322,-0.1901847004036776,-0.4619278925564221,-0.6128628584860508,-0.6469060743544102,-0.0211891402602472,0.0,0.0,0.0,0.1414489053246036,0.999999188519792,0.5955361207522795,-0.9374128179807752,-0.8693032118288976,0.0,-0.0321120146051213,-0.094250346451067,0.0,0.0,0.0,0.0,0.0,0.0163302378819404,0.999999188519792,0.7206547881949427,-0.0428649432388305,-0.2980384285529931,-0.430271641449425,-0.4564819049940911,-0.5041362273657518,-0.2012852452647696,0.0,0.0,0.6069765570357014,0.999999188519792,0.1300084690411817,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.328134269039294,-0.3651824340732517,0.0,0.0,0.3753791767431483,0.81260314274023,0.5490018951132968,-0.1542643569074509,-0.4071512999259397,-0.5632927844612581,-0.5861195833927311,-0.2222580909835342,0.0,0.0,0.0,0.0,0.024758000194711,0.0,0.0,0.0,0.2810284078263929,0.0485117757325384,-0.3942894995127747,0.0,0.0,0.0,0.0,0.0,0.3205176112570833,0.8312044733077385,0.5852621300318535,-0.0855444911563901,-0.3391575658498564,-0.4920623570679878,-0.5325944091808269,-0.4837195676107997,0.0,0.0,0.0,0.0,0.0455454505922048,0.999999188519792,0.6914395754846784,-0.5901364820202661,-0.7014122988080393,0.0,-0.4094069430014017,0.0,-0.2321149422311009,0.0,0.0,0.0,0.2855474187823698,0.8505551099653831,0.6008816858489223,-0.1041380969188455,-0.3672604066324957,-0.4996635652400925,-0.1125349600114043,0.0,0.0,0.0,0.0,0.1846923640110287,0.4848782883687425,0.3041101253246133,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.7422301687078376,0.5187206593057252,0.4303797887201663,0.0456535978629461,-0.2373446352519494,0.0,0.0,0.0,0.0,0.0,0.0,0.2132664179018981,0.0,0.0,-0.4412563142347227,-0.999999188519792,-0.4918228881113463,0.0,0.0,0.0,0.0,0.4661997097507046,-0.5188288065764665,0.0,0.6516182054367109,0.5575223550867029,0.4634960279821714,0.0643476260910899,-0.2329492211768197,-0.032961743160946,0.0,0.0,0.0,0.0,0.0,0.2383565847138861,0.0,0.0005716355739184,0.0,-0.3541359628475303,-0.999999188519792,-0.5789432394985387,0.0,0.0,0.0,0.5688237448791716,-0.6330400492843614,0.0,0.0,0.3405634803694937,0.5770892862858302,0.1715601954210104,-0.113716855184506,-0.2167425801757265,-0.2533736057368247,-0.3013137458954447,-0.3270373467217748,0.0,0.0,0.0,0.4611013384157563,0.999999188519792,0.0160366952899283,0.2598547171762515,-0.576494476296753,-0.999999188519792,-0.3565770012442631,0.0,0.0,0.091515765462322,0.7938936649019804,0.0,0.0,0.0,0.0,0.1394713552310479,-0.1241607916160971,-0.2554515782960688,-0.2515814509645399,-0.2587577948587323,-0.2506390247480797,0.0,0.0,0.0,0.4636505240832305,0.4689883643748203,0.6117504865584258,0.1925871147751457,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.4771148592905258,0.0,0.0,0.0,0.0,0.0,0.0384772539687537,0.0056468324937078,-0.1234887335764902,-0.1321559648459024,-0.1511280860559524,-0.1733060013629775,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.7666096534549539,-0.999999188519792,-0.166469548891115,0.0,0.0,0.0810795538357839,-0.090233447823532,0.0,0.0,0.0,0.0,0.7478924508116513,0.2799469351189796,-0.0091229947675362,-0.178690190484885,-0.237244212786261,-0.3353569617638041,-0.383459322828536,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.4498385726485523,-0.999999188519792,-0.4832329048924637,0.0,0.0,0.4187539571154736,-0.4660220392344867,0.0,0.0,0.0,0.0,0.8114135227620755,0.2869224340817952,0.0187712762786733,-0.1374320066970686,-0.1541871088569214,-0.2282525397046249,-0.2412302121935842,-0.0863478708818971,-0.013016296514224,0.5683988806012593,0.8246461138177822,0.0,0.0,-0.2228683505827174,-0.999999188519792,-0.7102108517633515,0.0,0.0,0.0,0.0,0.0,0.0,0.915057232157532,0.4705101509702518,0.3514091066638383,-0.0016222090611199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0014522633499549,0.0,0.0,0.0,-0.3032990207940534,-0.999999188519792,-0.6297801815520156,0.0,0.0,0.0,0.0,0.0,0.3132022208719378,0.4132384463076659,0.3976806889310206,0.3449125456143057,-0.028952569338464,-0.3156123600484588,-0.4222764682196197,-0.4584980791129115,-0.4095305398822489,0.0,0.0,0.0,0.5478277247452482,0.999999188519792,0.189157301331635,-0.3153265422614996,-0.999999188519792,-0.6085369676563978,-0.0092156924281717,0.0,0.0,0.0,0.0,0.0607710413515731,0.0,0.0,0.0,0.4146984344626738,0.2559923146497755,0.008682680879518,-0.165341727353384,-0.1969207304098517,-0.2161477701866492,-0.2452780100413311,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.2241429434164545,-0.3479483940001158,-0.999999188519792,-0.3609801401244458,0.0,0.0,0.0,0.0,0.0,0.0,0.1719618852837639,0.9488764286793558,0.6161459006335555,-0.1203524627249917,-0.4104034428532325,-0.4575942769217161,-0.5069248819898675,-0.4377878767659472,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.9416537359548458,-0.9914246549110152,0.0,0.0,0.0,0.1669716612195569,-0.1858201855487597,0.0,0.0,0.0,0.7571467672650878,0.7289126047965484,0.0221083920615485,-0.2151203711146066,-0.3333407876449836,-0.3655763991309522,-0.3892992754485677,-0.3750701845410302,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5275501114812493,0.2291408922857144,-0.0215599309027889,-0.1727961642294827,-0.2090100503177216,-0.2223739630593285,-0.2163717895331848,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.737494863210378,-0.8207528120710944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0204939078054815,0.0027654802089568,-0.0258780969273891,0.0,0.0,0.1255126325003637,0.6114723935765195,0.999999188519792,0.0,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4730129878074082,0.3166552087306073,0.0803997709911241,0.0486817214437033,-0.0184391096613963,-0.023800124368145,0.0977342335299483,0.1237745513634494,0.6346777079555872,0.0,0.0,-0.659644277886728,-0.999999188519792,-0.273434924459341,0.0,0.0,0.0,0.0,0.2747558661233958,-0.305778683216051,0.0,0.0,0.0,0.0,0.189790735345977,0.114033572191677,-0.0298409219195534,-0.070766939090093,-0.1027012831789965,-0.1348132977841178,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3013909939459742,0.2901823018141409,0.0242636126713221,-0.1346974257083236,-0.1729892843558065,-0.193807633973512,-0.1838735346754158,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.1024849886375138,-0.1140567466068359,0.0,0.0,0.0,0.7000681827288258,0.9136513176378948,0.1232647142299546,-0.2146568828114294,-0.3830112841354648,-0.4185762865992557,-0.457617451336875,-0.459216485982836,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.2151744447499772,-0.2394612318364582,0.0,0.0,0.0,0.4241535958474871,0.8965254248355004,0.1508808922942579,-0.1278841476516199,-0.2986332385420704,-0.3682028328489559,-0.4210559490212532,-0.421905677577078,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2819090356024293,0.8649618713891385,0.1350913907660241,-0.1349291698599121,-0.2901900266191938,-0.3099269035294862,-0.3423710847518845,-0.3492693356641705,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.4903860743714973,-0.999999188519792,-0.4426931279745718,0.0,0.0,0.0,0.0,0.0,0.0,0.236440833060754,0.8596317559026017,0.6409116256333195,-0.0323360339516569,-0.2704531497089015,-0.3688439916683509,-0.0010351238770955,0.0,0.0,0.0,0.0,0.399874533566059,0.2045605626072212,0.0,0.0,0.0,-0.1478991175438185,-0.999999188519792,-0.7851800848022505,0.0,0.0,0.0,0.0,0.0,0.0,0.7452351178734359,0.7145676418132165,0.2771891797150757,-0.174039857843008,-0.4149765274445801,0.0,0.0,0.0,0.0,0.2025675629035596,0.2778457881445766,0.0488516671548682,0.0,-0.5775913986142721,-0.999999188519792,-0.3554878037317969,0.0,0.0,0.0,0.0,0.3783455018834818,-0.4210636738263063,0.0,0.0,0.4211872707071535,0.2872005270637014,-0.0102353666951613,-0.1618810146896616,-0.1424840292016991,-0.2046687098779626,-0.269093584019582,0.0,0.0,0.0,0.4637895705741836,0.0,0.0,0.2731954555026995,0.999999188519792,-0.0608560142071556,0.0,-0.999999188519792,-0.8722231881389134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0335874523702351,-0.0104980100669617,-0.0268745967792199,0.0,0.0,0.0120970447129227,0.7248879813639604,0.999999188519792,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.1932437232046465,-0.215058572674183,0.0,0.0,0.0611341071890619,0.9536580830071332,0.2032936945785371,-0.0912994709208394,-0.2477190484380639,-0.3127928062041313,-0.3505439284979076,-0.3532398854613879,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.3503739827867427,0.8224677187928497,0.5641425130170827,-0.1249487217314982,-0.3610805625901341,-0.4968980850311358,-0.5185043647642424,-0.4316389319437975,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,0.0,-0.9891767366406062,-0.9439016542252548,0.0,0.0,0.0860697778999909,-0.0957875826566044,0.0,0.0245648800683872,0.9748781224875922,0.7200445285957595,0.0174966834449362,-0.2311879656247467,-0.365924015358335,-0.4540485914024111,-0.5281989951056971,-0.353711098569618,0.0,0.0,0.0,0.270059184651201,0.0886498627876768,0.0,0.0,0.0,0.0,0.0,0.0,-0.3528381955986344,0.2406431270095599,0.0,0.0,0.0,0.4433960852343904,0.7171863507261672,0.0600140104563838,-0.1623985766282094,-0.2782320283972242,-0.2689236383084171,-0.3297101292700962,-0.3362839383701583,-0.1856270654224359,-0.1113994136686204,0.143627300349536,0.999999188519792,0.5933577257273471,-0.1937612851431943,-0.999999188519792,-0.7393101923978217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4167146085814943,0.6183165708534349,0.5414933846018275,0.1604673753649713,-0.1380422662962518,-0.3112323955834351,-0.3985304174868453,-0.471112685764382,-0.3318576250748168,0.0,0.0,0.3689135149138274,0.4698535425407509,0.6445422840082069,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.2436480761751582,0.307377717862012,0.2340152442741271,-0.1359720185420606,-0.4130839502066069,-0.3246040331300949,0.0,0.0,0.0,0.0,0.0,0.0,0.0435910749138079,0.8051873298893961,0.888205809793471,0.0,-0.3927677129173431,-0.999999188519792,-0.5403037646236729,0.0,0.0,0.0,0.0,0.0,0.2819244852125353,0.870685951933376,0.584381502255817,-0.1299157713805463,-0.3808406139155853,-0.5199566281141973,-0.5501760654813456,-0.3521893119741864,0.0,0.0,0.0,0.0,0.9741674404227206,0.7628167741739545,0.0,-0.6840855610742681,-0.999999188519792,-0.248985916466748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1235582568219668,0.8974987502721723,0.1708417885510858,-0.0908359826176622,-0.2518286447262344,-0.2848753607427629,-0.3248357772816835,-0.3740814094942523,0.0,0.0,0.0,0.7508665007570379,0.9861177138396374,0.0,-0.1548668917015812,-0.999999188519792,-0.7782045858394349,0.0,0.0,0.0,0.0610105103082146,-0.0679010364154478,0.0,0.0,0.0,0.0376815990482997,0.3277325791765405,0.0882172737047115,-0.0644171493365665,-0.1078151041240507,-0.1492355088179792,-0.1833714223469739,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,-0.1016352600816891,-0.999999188519792,-0.8314439422643799,0.999999188519792,-0.999999188519792,-0.1128903010438401,0.0,0.0,0.0,0.0,0.392466445520278,0.8944783514964681,0.1755461948283336,-0.1156171572275322,-0.2975054170043394,-0.3522742848297689,-0.4108437567412508,-0.451344909633878,0.0,0.0,0.0,0.7439759746498047,0.9930082399468704,0.0,0.0,-0.999999188519792,0.5314974868633077,-0.7010724073857094,-0.8235105674749982,0.0,0.0,0.0,0.0,0.0,0.2251162688531264,0.907185655808574,0.1959474049731798,-0.0685653696500017,-0.2243206139326723,-0.2379780692662915,-0.3057168847756273,-0.3214677622785964,-0.189790735345977,-0.1303638100736175,0.0,0.0,0.0,0.2747404165132899,0.999999188519792,0.4622446095635932,-0.9810811409451128,-0.9519972499207484,0.0,0.0,0.0,0.0,0.0,0.0,0.3834670476335889,0.813275200779837,0.3835906445144362,-0.0700717066353273,-0.2150662974792359,-0.2346641278985751,-0.3188336037555398,-0.3806320441791556,-0.284048806602097,-0.2554361286859629,0.0,0.0,0.6309543519200644,0.6055242936857465,-0.1094836620154883,-0.4529053202545743,-0.3971090533571021,-0.4165678372854882,0.0,0.0,0.0,0.0,0.0,0.0,0.5348964010866065,0.65049038389898,0.2409366696015721,-0.1191242187215724,-0.3131404224315142,-0.3401617905067401,-0.3955640923465117,-0.4193564919096038,0.0,0.0,0.0,0.2443896574602416,0.3164775382143894,0.5666839738795039,0.2291795163109792,0.1373856578667509,-0.490911361115098,0.0933156450396598,0.008358239067294,0.4675978994652889,-0.0631657309179883,0.1714752225654279,0.0,0.0,0.0,0.0,0.0,0.0,-0.027338085082397,-0.1205146836311037,-0.1800883801994693,-0.2264372105171812,0.0,0.0,0.0,0.4145980119969854,0.0835437666476756,-0.999999188519792,-0.1054513137778474,-0.8276201637631687,0.0,0.0,0.0,0.0,0.0,0.3122675194605306,-0.3475158049171505,0.0,0.0,0.4455204066239522,0.3567855709806928,0.0308065225511724,-0.1603824025093889,-0.2135367860787514,-0.2689699871387347,-0.2842805507536856,0.0,0.0,0.0,0.3752942038875658,0.5636017766633761,0.7980882340457333,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1512053341064819,0.184653739985764,-0.005785878984661,-0.067553420188065,-0.1278609732364611,-0.1725721448829471,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.0232671128194913,-0.999999188519792,-0.9098043647215248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3289453735698539,0.2129806001149389,0.012861800413165,-0.1035432869297682,-0.1301552403371878,-0.1804282716217992,-0.2032936945785371,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.6201705240661434,-0.816148828259535,0.0,0.0,0.0,-0.4967590385401826,0.0,0.0,0.0,0.0,0.0,0.0,0.0309532938471785,0.3668432671596363,0.0481641595051555,-0.1378259717547691,-0.0414281294989814,-0.1223068384033886,-0.15489006611674,-0.0398368196580733,0.0,0.0570245109008914,0.999999188519792,0.6486673299064832,0.0312931852695084,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0703575244222866,0.2611524844251474,0.7429794747979739,0.6624947309512673,0.0,0.0,0.0,-0.1001829967317341,-0.999999188519792,-0.8328962056143349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.033123964067058,0.4946038179304091,0.2950643786076066,0.1769830085681827,0.4156485854841869,0.3215604599392319,-0.9169343597853996,-0.999999188519792,-0.0161371177556166,0.0,0.0,0.0,0.0,0.0069832237678685,0.0,0.0,0.0,0.02234786101819,0.0732620511221965,0.0236610778771919,-0.0527372440965031,-0.0877615102065873,0.0,0.0,0.0,0.797972361969939,0.9390118526267364,0.0,-0.224536908474155,-0.999999188519792,-0.708542293871914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0960116020031401,0.6694161562787123,0.9715564563148228,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0575034488141745,-0.0639922850586541,0.0,0.0,0.0,0.14813858650046,0.4213340420031595,0.12288619878236,-0.0726672411331192,-0.1903778205300014,-0.2228915249978763,-0.2845818181507507,0.0,0.0,0.3019317302996809,0.999999188519792,0.4350532957772023,0.0,-0.6131409514679571,-0.999999188519792,-0.319930526073059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6158523580415433,0.8254031447129715,0.1000980238761516,-0.1675123975732635,-0.3181383713007741,-0.3800990326305019,-0.4213881156385303,-0.4282400177204986,0.0,0.0,0.0,0.858782027346777,0.8782021872498983,-0.4240377237716928,-0.1785279695787731,0.0,-0.3737028940466577,0.0,-0.9568098034687376,0.0,0.0,0.0,0.0,0.0,0.0,0.2736821182210355,0.5104396682889606,0.1914283940172028,-0.0672367031808939,-0.1176178817362467,-0.2096280347219577,-0.2388200730170632,-0.1002988688075284,-0.0296787010134414,0.530323316495259,0.9169807086157172,-0.2550035396029976,-0.575683371766193,-0.4849787108344309,-0.6174127686622396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0986998341615673,0.234679577508681,0.0204012101448461,-0.1064555384347311,-0.1643375026965003,-0.1229170980025718,0.0,0.0,0.5337994787690874,0.5858414904108248,0.617350970221816,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3232058434155107,0.0848106346763597,-0.0980818497573312,-0.081380821232849,-0.1296454032036929,-0.1449791412338026,0.0,0.0,0.3803153271719846,0.999999188519792,0.3566696989048986,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.655936371461311,0.2643814529372814,-0.0247193761694463,-0.1721163813848229,-0.234679577508681,-0.2872082518687544,-0.3054928654290917,0.0,0.0,0.3081656479774131,0.999999188519792,0.42881937809947,0.0,-0.5811293593285242,-0.999999188519792,-0.3519498430175449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1612012318450018,0.8124254722240122,0.7633575105276612,0.0,-0.1980794511677945,-0.999999188519792,-0.7349920263732216,0.0,0.0,0.0,0.1415184285700801,-0.1574933254195848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2847208646417039,0.6756809731766562,0.7765823767783151,0.0,-0.0028118290392745,-0.999999188519792,-0.9302673733067944,0.0,0.0,0.0,0.21842658767727,-0.2430841654062927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2158310531794782,0.622642461683088,0.898502974929056,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.999999188519792,-0.1128903010438401,-0.999999188519792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,0.0,-0.999999188519792,-0.9021490829140494,-0.0309223946269667,0.0,0.0,0.0,0.486894462487563,-0.5418641752443693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1037750310813568,0.9332414232521812,0.6999677602631373,0.0,0.0,-0.0261870891295071,-0.999999188519792,0.9220868047557184,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4222455689994079,0.158752468643216,-0.0547688678254295,-0.1154703859315261,-0.2123008172702791,-0.2640570111250573,0.0,0.0,0.0,0.0840690533912763,0.0552091817134477,0.1194641101439022,0.8542012179503764,0.6240483762027252,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0812572243520018,0.3821229315543753,0.0943893929420201,-0.0667577652676109,-0.1149450991879253,-0.1924017194538748,-0.2466298509255977,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2346564030935221,0.1238826986341908,-0.0524900503348086,-0.0835051426224108,-0.1159802230650209,-0.1470262145728349,0.0,0.0,0.0,0.4336087572323002,0.5153449194975851,0.3939032592601271,0.1470184897677819,0.2471087888388807,0.0,0.0,-0.4302098430090014,0.0,0.0,0.0,0.0,0.0576347705000746,0.0,0.0,0.0,0.0,0.0,-0.0483263804112675,-0.1267099772835712,-0.1502397334748629,0.0,0.0,0.0,0.1860055808700306,0.4352155166833143,0.0,-0.1374397315021215,-0.999999188519792,-0.7956317460388945,0.0,0.0,0.0,0.1391778126390357,-0.15489006611674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0223864850434548,0.0040477978477468,-0.0294160576416411,0.0,0.0,0.1638276655630055,0.999999188519792,0.5731573605138777,0.0,0.0,-0.999999188519792,-0.5421963418616461,-0.3908751356793699,0.0,0.0,0.0,0.3080961247319366,-0.3428809218853793,0.0,0.0410496140513867,0.999999188519792,0.4228481037935381,0.0851041772683719,-0.119502734169167,-0.1551990583188581,-0.2640338367098985,-0.2938361346041872,-0.1458365945946803,-0.0890592774554833,0.4636427992781776,0.6835448247205613,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0187326522534085,-0.0208492488379173,0.0,0.1261151672944939,0.9210748552937816,0.485766640949832,0.1398575954836955,-0.0444099042494209,-0.1342262126000935,-0.2056111360944227,-0.2248072766510084,-0.0865100917880091,-0.0351942118212491,0.5205514381032748,0.200250121387674,0.0,-0.2890004066410392,-0.999999188519792,-0.6440787957050298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3373190622472539,0.1328357476905621,-0.0761125041867358,-0.0899553548416257,-0.1529897640737138,-0.2041743223545736,0.0,0.0,0.5437413028722365,0.999999188519792,0.1932437232046465,0.0,-0.5376155324652457,-0.999999188519792,-0.3954636698808234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2286001559320078,0.2105318369131531,0.007547134536734,-0.1058530036406009,-0.1803741979864286,-0.2108794531405359,0.0,0.0,0.5459351475072749,0.999999188519792,0.1910498785696082,0.0,-0.430117145348366,-0.999999188519792,-0.5029543321926501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0507828684181062,0.3613509307669875,0.1032265699225972,-0.0714621715448587,-0.1324417826328616,-0.1792000276183799,-0.1904318941653721,0.0,0.0,0.6207035356147971,0.999999188519792,0.116281490462086,0.0,-0.669300284202918,-0.999999188519792,-0.2637711933380981,0.0,0.0,0.0201694659932576,-0.0224482834838784,0.0,0.0,0.0,0.0,0.2745781956071779,0.4165755620905411,0.1025081630526727,-0.151035388395317,-0.2304386595346103,-0.2421185647746737,-0.2596770466600336,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.1515838495540766,-0.6455078846398259,-0.7900621615957162,-0.3459167702711894,0.0,0.0297945730892357,-0.0331548632872698,0.0,0.0,0.0,0.6954719237223194,0.2427674483991217,-0.0269827440499612,-0.1937303859229825,-0.2531573111953421,-0.2905839916768944,-0.279707466162338,0.0,0.0,0.0,0.8715202308790948,0.8654639837175805,0.0,0.0,0.0,-0.999999188519792,0.0601376073372311,-0.999999188519792,0.0,0.0,0.0,0.0,0.0,0.0,0.2104314144474647,0.3481724133466514,0.0737718882556913,-0.0916857111734869,-0.1159184246245973,-0.1848314105019819,-0.1975000907888231,-0.0812031507166311,-0.032637301348722,0.2314737834117059,0.925655664690182,0.579854766494787,0.0,0.0,-0.1704709979085442,-0.999999188519792,-0.7626082044375249,0.0,0.0,0.0,0.0,0.0,0.0,0.1686711183312063,0.9248059361343576,0.4873579507907401,0.1561492093403712,-0.031524929421097,-0.1260919928793351,-0.2138766775010813,-0.0770163063779311,0.0,0.0,0.4030108044175575,0.0,0.0,0.0,-0.2551812101192155,0.2292953883867734,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6857154949404409,0.3599295666372443,0.0284118329847573,-0.1598262165455763,-0.3074935899378063,-0.3550474898437787,-0.3729381383464154,0.0,0.0,0.0,0.2355138564543998,0.0,0.3759508123170667,0.2165571848544556,0.908962360970753,-0.6360140992297479,-0.999999188519792,-0.2970651031163211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2616854959738011,0.1276833027202432,-0.0510377869848537,-0.0905115408054383,-0.12416851642115,-0.1675896456237931,0.0,0.0,0.0,0.4256599328328126,0.0,0.3765069982808793,0.9348250082880364,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0866723126941211,0.1501161365940157,-0.0218920975200658,-0.0618679636690923,-0.089901281206255,-0.0898703819860432,0.0,0.0,0.0,0.3834979468538008,0.3534870792230823,0.999999188519792,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3589948652258371,0.1409158937759499,-0.0260866666638188,-0.1020987483848662,-0.1800188569539928,-0.2481439127159762,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.419325592689392,-0.999999188519792,-0.5137458848516241,0.0,0.0,0.0,0.101650709691795,-0.1131297700004816,0.0,0.0,0.2424352817818447,0.999999188519792,0.2356297285301941,-0.082021980052244,-0.293063654098892,-0.3789557614826651,-0.4353931871995322,-0.4554931299473131,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.3901799032246042,-0.999999188519792,-0.5428915743164118,0.0,0.0,0.0,0.2536285243035722,-0.2822643766348651,0.0,0.0,0.4582508853512171,0.999999188519792,0.2787341407256661,-0.0169173230659648,-0.2036413108059199,-0.2348186239996341,-0.3121902714100011,0.0,0.0,0.0,0.3221011962929385,0.3676157476649315,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.324271866512818,-0.3608797176587574,0.0,0.0,0.9649749224097076,0.5710639383445277,0.2009530786474926,-0.0072535919447219,-0.1411630875376444,-0.2508089704592448,-0.0310691659229728,0.0,0.0,0.3866342177052993,0.0,0.0,-0.0493460546782572,-0.999999188519792,-0.8837331476678119,0.0,0.0,0.0,0.0,0.0,0.1346588016830588,-0.1498534932222153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5640034665261296,0.999999188519792,0.1729815595507536,0.0,-0.3444027084808109,-0.999999188519792,-0.5886764938652582,0.0,0.0,0.0,0.0787003138794747,-0.0875838396903694,0.0,0.0,0.0,0.4399585469858268,0.36400053890015,0.0322356114859685,-0.1676823432844285,-0.2209680485396912,-0.2649530885111998,-0.2769960595887519,0.0,0.0,0.2350194689310109,0.999999188519792,0.5019655571458722,0.0,0.0,0.0,0.0,-0.999999188519792,-0.5391913926960479,-0.3938878096500212,0.0,0.0,0.0,0.0,0.0,0.2676026966443623,0.3040946757145074,0.017048644751865,-0.1294368334672632,-0.1569989378961959,-0.1729738347457006,-0.1958083584822267,0.0,0.0,0.3691066350401512,0.999999188519792,0.3678783910367318,-0.9367716591613802,-0.4437282518516673,0.0,0.0,-0.5040898785354341,-0.0484886013173795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0033139413677163,-0.003692456815311,0.0,0.0,0.0,0.65049038389898,0.999999188519792,0.0864946421779032,-0.4673584305086474,0.0,0.0,-0.0625786457339639,-0.999999188519792,-0.4031421261034577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5383880129705408,0.999999188519792,0.1985970131063423,-0.999999188519792,-0.6370414983017905,-0.2960377040442785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1073052669905558,0.0588475648933881,0.0002780929819062,0.1080082242503745,0.140413781447508,0.6067061888588482,0.7154250951740942,0.0,0.0,-0.7675675292815201,-0.2749103622244549,-0.8906004993598862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2077509070940904,0.3385627558607791,0.8133292744152075,0.3773335524215451,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.192533041139775,-0.2142706425587819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1610621853540487,0.5759228407228345,0.999999188519792,0.0,0.0,-0.999999188519792,-0.8212935484248011,-0.111785653921268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7275684887173348,0.999999188519792,0.0094165373595484,0.0,-0.5608671956746311,-0.999999188519792,-0.3722120066714379,0.0,0.0,0.0,0.1205996564866862,-0.1342107629899876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0159285480191869,-0.0177284275965247,0.0,0.0,0.6101591767175176,0.999999188519792,0.1268258493593655,0.0,-0.0920951258412934,-0.999999188519792,-0.8409840765047756,0.0,0.0,0.0,0.2575372756603659,-0.2866134418796771,0.0,0.0,0.0,0.0,0.0916239127330633,0.1621591076715678,-0.0028350034544333,-0.0453832296860928,-0.0959498035627164,-0.1382662856427874,0.0,0.0,0.6867274444023777,0.999999188519792,0.0502575816745055,0.0,-0.1845610423251285,-0.999999188519792,-0.7485181600209404,0.0,0.5442356903956255,-0.6056710649817526,0.3097337834031624,-0.344703975877876,0.0,0.0,0.0,0.0,0.1575319494448496,0.1870020807218614,-0.0045499101761887,-0.0786616898542099,-0.1294986319076869,-0.1707336412803445,0.0,0.0,0.5725162016944827,0.999999188519792,0.1644688243824005,0.0,0.0,-0.9242188509503332,-0.999999188519792,-0.0088526265906829,0.0,0.0,0.0,0.4151232987405862,-0.4619896909968458,0.0,0.0,0.0,0.0,0.0336569756157117,0.0883563201956647,0.0640927075243425,-0.0133021143011833,-0.0444408034696327,0.094567063458238,0.1756852413192867,0.6703972065204371,0.6621162155036726,0.0,0.0,-0.7123197235428076,-0.999999188519792,-0.2207594788032615,0.0,0.3216145335746025,0.0523510038438555,-0.4161815970328406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0901870989932143,0.2527787957477475,0.3111860467531173,0.8147969873752684,0.2680430105323805,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.501841960265025,-0.5584879557183219,0.0,0.0,0.0028659026746451,-0.0031903444868691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3641473101961561,0.999999188519792,0.372837715880727,0.0,0.0,-0.7767136984642152,-0.999999188519792,-0.1563577790768009,0.0,0.0,0.5361169202849729,-0.5966407678748517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1152386417799375,0.929070028523587,0.6926832690982037,0.0,0.0,-0.8507791293119187,-0.999999188519792,-0.0823000730341503,0.0,0.0,0.3665883485928889,-0.4079778540666056,0.0,0.0,0.0,0.0,0.3400227440157871,0.1921622504972333,0.0076552818074754,-0.1052118448212059,-0.2120304490934258,-0.2835389694686022,0.0,0.0,0.4647628960108556,0.999999188519792,0.2722221300660276,0.0,0.0,-0.729128899338031,-0.8751586140590352,-0.0412968078130812,-0.2875017944607666,0.553466832433903,-0.6159527805072316,0.0,0.0,0.0,0.0,0.367692995715461,0.3496324015016593,0.0435215516683314,-0.1436659243748008,-0.194626463309125,-0.2413151850491667,-0.2671314835361322,0.0,0.0,0.120476059605839,0.999999188519792,0.6165089664710441,0.0,0.0,-0.7307047595688332,-0.999999188519792,-0.2023667179721829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4042004243957121,0.4028022346811277,0.0289602941435169,-0.1459292922553157,-0.2128261040138798,-0.2734503740694469,-0.2981234014085756,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,0.0,-0.7914294520900887,-0.999999188519792,-0.1416420254509274,0.0,0.0,0.0,0.0,0.0,0.0,0.2068702793180539,0.999999188519792,0.4113149698494809,0.1187997769093484,-0.0656917421703035,-0.1174556608301347,-0.2268697996001465,-0.2658491658973422,-0.1397957970432719,-0.0876224637156342,0.3666887710585773,0.4449487710500338,0.0,0.0,0.0,-0.949641184379598,-0.1259143223631172,-0.3576121251213587,-0.4999030341967341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4020143045657267,0.2492871838638131,0.0950073773462563,0.0168786990407,-0.0380369400807355,0.0623546263874283,0.132688976394556,0.6252534457909859,0.1876895883715741,0.0,0.0,-0.5735049767412606,-0.999999188519792,-0.3595742256048085,0.0,0.0,0.0,0.0,0.2241506682215074,-0.2494571295749781,0.0,0.0,0.0,0.0,0.0,0.0,0.1241453420059912,0.1466322495151343,0.1154935603466849,0.2255179587158799,0.2534276793721954,0.6999136866277667,0.1718537380130226,0.0,0.0,-0.5082612732640281,-0.999999188519792,-0.4248102042769879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0969231289993884,0.999999188519792,0.6400618970774947,-0.2424352817818447,-0.999999188519792,-0.6906439205642243,0.0,0.6392507925469348,-0.7114159213516121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1870793287723909,0.8124872706644358,0.7374176151598485,-0.8479518506625383,-0.6683810324016167,0.0,-0.0192270397767974,-0.3975184680249086,0.0,0.0,0.0,0.0,0.0,0.1176565057615115,0.0024255887866269,0.0,0.0,0.0,0.0,0.0129390484636945,-0.0508523916635828,-0.0971780475661358,0.0,0.0,0.5839720875880104,0.999999188519792,0.1530129384888727,0.0,0.0,-0.4254127390711182,-0.999999188519792,-0.5076664632749508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1409158937759499,0.0769931319627723,-0.0129235988535886,-0.0957103346060749,-0.1338785963727106,0.0,0.0,0.5065772657624846,0.999999188519792,0.2304077603143985,-0.7334393405575782,0.0,-0.2578462678624839,-0.9417927824457988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3506443509635961,0.2530491639246008,0.0854131694704899,0.0531775579845214,-0.0542281314717228,-0.0889820294049538,0.0143217885681729,0.0239005468338334,0.4893432256893488,0.4517079754713667,0.144113963067872,-0.4305342848212254,-0.2320685934007832,-0.999999188519792,-0.2704763241240605,0.0,0.0,0.6608570722800414,-0.7354632394814516,0.0,0.0,0.0,0.0,0.7311296238467456,0.617343245416763,0.2953733708097247,0.0931456993284949,-0.0893296456323366,-0.2198634014171191,-0.0680014588811362,0.0,0.0,0.3389258216982679,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0127150291171589,-0.014151842857008,0.0,0.0,0.5992826512029612,0.2967329364990442,-0.0522119573529024,-0.2144483130749997,-0.2110493988517009,-0.2525161523759471,-0.2669383634098085,0.0,0.0,0.6190427025284124,0.999999188519792,0.1179423235484707,0.0,0.0,-0.4665164267578757,-0.999999188519792,-0.4665550507831404,0.0,0.0,0.5413620629159274,-0.433964098264736,-0.1685166222301473,0.0,0.0,0.8569744229643862,0.2179244753488281,-0.0534402013563217,-0.2111111972921245,-0.2719672114992802,-0.3232676418559342,-0.3364616088863763,0.0,0.0,0.6438856755787059,0.999999188519792,0.0930993504981772,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.1345506544123175,-0.149745345951474,0.0,0.0,0.0,0.0,0.0,0.0,0.4628394195526705,0.1462923580928045,-0.082678588481745,-0.1538317678244856,-0.2059201282965408,-0.235482957234188,0.0,0.0,0.5032555995897152,0.999999188519792,0.2337294264871679,-0.7268964306777279,0.0,-0.0430117145348365,0.0,-0.7701321645591,-0.3930380810941965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0355032040233672,-0.0067205803960682,-0.0327840726447281,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.4002916730389184,0.0,0.0,-0.6420008231457857,-0.6268215812167351,-0.2639643134644219,0.5074347191233622,-0.5647218733960541,0.3005180909749906,-0.3344454347675558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002726856183692,-0.0030358483858101,0.0,0.0,0.3679710886973673,0.999999188519792,0.3690139373795159,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.999999188519792,-0.999999188519792,-0.1128903010438401,0.0,0.0,0.0,0.0,0.6018859105058061,0.5833850024039862,0.2256492804017801,0.0058785766452964,-0.043745571014867,-0.156828992185031,-0.2074187404768135,-0.0946906603390853,-0.0467118961552006,0.4173248681806775,0.3965296929781308,0.0,0.0,-0.136404607625026,-0.999999188519792,0.5329497502132627,-0.999999188519792,-0.3897936629719566,0.0,0.0,0.0,0.0,0.0,0.0,0.6756577987614975,0.628775956895132,0.3136966083953267,0.118853850544719,-0.0130471957344358,-0.0122592656190347,0.0,0.0,0.0,0.0227418260758906,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.999999188519792,-0.4602902338851963,-0.6525992556784358,0.0,0.1739317105722666,-0.1935681650168706,0.0,0.6517958759529288,0.5399715980063959,0.094250346451067,-0.2707698667160726,-0.4828312150297102,-0.529048723661522,-0.1485480011682665,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.0549388135365944,-0.999999188519792,-0.473700495457121,-0.4044321685473006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2552430085596391,0.999999188519792,0.2654320264244827,-0.1067336314166374,-0.2843964228294799,-0.3579211173234768,-0.4450878175409869,-0.4982113018901375,0.0,0.0,0.7369850260768832,0.999999188519792,-0.0203007876791577,-0.999999188519792,-0.6236003375096542,-0.2891780771572572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5341625446065761,0.9275714163433144,0.1535227756223675,-0.1466245247100814,-0.322665107061804,-0.3820302338937399,-0.4513294600237721,-0.4949591589628448,0.0,0.0,0.7184609435599044,0.999999188519792,0.0185240825169788,-0.999999188519792,-0.6556737280895107,-0.2774054742565583,0.0,0.999999188519792,-0.999999188519792,-0.1128903010438401,0.0,0.7043477247281611,0.0,0.0,0.0,0.2798928614836088,0.258495151486932,-0.0397595716075438,-0.2270783693365762,-0.3088686052372318,-0.3848420629330145,-0.4224773131509964,0.0,0.0,0.0,0.0,0.0,0.3818371137674161,0.999999188519792,0.3551479123094671,-0.7573321625863587,-0.999999188519792,-0.1757470397597104,0.0,0.6076177158550965,0.0,0.0,0.0,0.0,0.650320438187815,0.2004586911241037,-0.1037518566661979,-0.2978066844014045,-0.3416526778819599,-0.4112995202393749,-0.4685248760716431,0.0,0.0,0.6747462717652492,0.999999188519792,0.062238754311634,0.0,0.0,-0.1934213937208645,0.1738003888863664,-0.999999188519792,-0.8912262085691752,-0.0418529937768938,0.0,0.0,0.0,0.0,0.3589407915904665,0.999999188519792,0.3251833935090663,0.0528608409773503,-0.1258756983378524,-0.1702160793417967,-0.2382638870532507,-0.1122414174193922,0.0,0.0,0.2770501332241226,0.3039479044185014,0.0,0.0,-0.4539636185468287,-0.999999188519792,-0.3580138149841122,-0.1211017688151281,0.0404857032825212,-0.0450587878738688,0.0,0.6178608073553107,-0.6876080721784142,0.0,0.0620997078206809,0.9467212080695824,0.5249700265935633,0.2032009969179017,-0.0022865422956737,-0.1264859579370356,-0.2003505438533624,-0.1308581975970064,0.0,0.0,0.4133311439683013,0.0,0.0,0.0,-0.3944594452239396,-0.999999188519792,-0.5386120323170764,0.0,0.0,0.1764113729942642,0.13429573584557,0.5878499397245924,-0.999999188519792,0.0,0.0,0.0,0.0,0.0,0.0,0.0416675984556229,0.0069291501324979,-0.0540813601757167,0.0,0.0,0.4740094876592391,0.999999188519792,0.2629755384176441,0.0,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.92664443973696,-0.999999188519792,-0.0312545612442436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8559161246721319,0.8810680899245434,-0.5124172183825163,-0.7833338563945951,0.0,0.0,-0.1092210186436879,-0.5280985726400088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046310206292447,-0.0105366340922264,-0.041003265221069,0.0,0.0,0.0600140104563838,0.999999188519792,0.6769710156204992,-0.5941688302579071,-0.5127957338301109,0.1492973072584028,-0.992258933856734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0275157555986149,0.2077277326789315,0.6633135602868802,-0.999999188519792,0.0,0.4684167288009018,0.672676024011058,0.5958914617847153,-0.999999188519792,-0.9330792023460692,0.0,0.2316746283430826,-0.2578308182523781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00337573980814,-0.0037542552557346,0.0,0.0,0.0,0.7147839363546993,0.4320174473913922,0.5901828308505838,-0.1944101687676423,-0.5904145750021724,-0.1405528279384612,-0.999999188519792,-0.0077016306377931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2154757121470424,0.0924195676535174,0.0335488283449704,-0.0683104510832543,-0.083466518597146,0.0716707412812884,0.1378259717547691,0.6161227262183966,0.7063021004065579,0.0,0.0,0.0,-0.8531969932934926,-0.999999188519792,-0.0798822090525763,0.0,0.0,0.0,0.6694007066686064,-0.7449724745016355,0.0,0.0,0.7138415101382392,0.5550272430545994,0.2537443963793664,0.0893219208272836,0.0005793603789713,-0.0744362214902452,-0.1152231921698316,-0.044232233733203,-0.0546607205546881,0.3837683150306541,0.0,0.0,0.0,-0.9008744900803124,-0.999999188519792,-0.0321969874607038,0.0,0.0,0.0,0.0,0.1325267554884441,-0.147489702876012,0.0,0.1960555522439211,0.6534953330645782,0.2577844694220604,-0.0577197433556571,-0.2569038416460238,-0.2705226729543782,-0.3157745809545708,-0.3314173111867985,0.0,0.0,0.486879012877457,0.999999188519792,0.2501060131994261,-0.999999188519792,-0.1128903010438401,0.0,0.999999188519792,-0.999999188519792,-0.443774600681985,-0.489304601664084,0.0,0.3460094679318248,-0.385073807084603,0.0,0.0,0.0,0.3748152659742828,0.179509019820498,-0.0331007896518992,-0.1285484808861738,-0.2068162056826832,-0.2484451801130414,0.0,0.0,0.4076688618644875,0.999999188519792,0.3293161642123956,0.0,0.0,-0.2479198933694407,-0.999999188519792,-0.6851515841715754,0.0,0.373007661591892,0.0,-0.1219901213962176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0866568630840152,-0.1300084690411817,0.0,0.0,0.2455638278282903,0.999999188519792,0.4227167821076379,-0.999999188519792,-0.8005060980273073,-0.1325731043187618,0.0,0.0,0.0691215556138142,0.6658704707594073,-0.00884490178563,-0.1628157161010688,-0.6463112643653329,0.0,0.0,0.0,0.330706629121927,0.0706819662345105,-0.0592183555359298,-0.0936941604872545,-0.1380963399316224,-0.1556857210371941,0.0,0.0,0.1434187306131063,0.999999188519792,0.5935662954637768,-0.999999188519792,-0.9330792023460692,0.0,0.8108264375780511,-0.9023576526504792,0.0,0.0,0.0,0.7938782152918744,-0.8835014035162233,0.0,0.0,0.0,0.0,0.1777632138785308,0.0326990997891457,-0.0307601737208547,-0.0862860724414735,-0.1171852926532814,0.0,0.0,0.0,0.1239908459049321,0.999999188519792,-0.2508784937047212,-0.999999188519792,0.924411971076657,0.434775202795296,0.3777970407247222,0.0,-0.7090830302256207,-0.999999188519792,-0.2239884473153954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.1325885539288677,-0.999999188519792,-0.8004829236121485,0.0,0.0,0.0,0.652236189840947,-0.7258690316056853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1443843312447253,0.999999188519792,0.5926006948321578,0.0,0.0,-0.4455126818188992,-0.798134582876051,-0.6894234013658579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4326431566006812,0.6445654584233658,0.6597755995726282,-0.3630812870988487,-0.999999188519792,-0.5699979152472203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1912198242807732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8679822701648428,0.6777821201510592,0.0,0.0,-0.0874061691741515,-0.999999188519792,-0.0890361030403244,0.2186815062440174,-0.999999188519792,0.8302079734559076,0.0339891422329886,-0.3001781995526608,-0.661583203955019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0576811193303924,0.8314671166795388,0.847835978586744,-0.6939964859572054,-0.0043799644650237,0.0,-0.7366374098495003,0.0,0.0,-0.4980645305941315,0.0,0.0,0.0,0.0,0.0,0.0,0.0913767189713689,0.1784352719181376,0.0142908893479611,-0.037627525412929,-0.115648056447744,-0.1629006889566512,0.0,0.0,0.1582040074844564,0.999999188519792,0.5787810185924267,0.0,0.0,-0.1270962175362188,-0.999999188519792,-0.595937810615033,-0.2100451741948171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003368015003087,0.0096096574858722,-0.0144376606439672,0.0,0.0,0.0,0.8562637408995146,0.8807204736971606,-0.0991092488293738,-0.999999188519792,-0.8339699535166952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0201540163831517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1249332721213922,0.999999188519792,0.4896908419167316,0.1021991708505546,-0.7882622820183784,-0.6874458512723022,-0.2658259914821833,-0.1915442660929971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0772480505295197,0.2986100641269115,0.7453278155340713,0.3658158680875937,0.2499824163185788,0.0,0.0,-0.7949828624144466,-0.6177063112542517,-0.2819553844327471,-0.2384338327644156,0.0,0.3750238357107125,-0.4173634922059422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2814687217144111,0.6489299732782836,0.8065932444090333,-0.4073444200522635,-0.999999188519792,-0.5257347822938055,0.0,0.999999188519792,-0.999999188519792,-0.1128903010438401,0.0,0.6596133786665161,0.0,0.159555848368723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.054367177962676,0.3895078451849974,0.4739399644137625,-0.4761878826841715,-0.999999188519792,-0.4568913196618975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0478551673030374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2257419780624155,0.529998874683035,0.9333881945481872,-0.5204973644679041,-0.999999188519792,-0.412574113073112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1414489053246036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4532065876516394,0.7567528022073873,0.3855759194130449,-0.3212669173472197,-0.999999188519792,-0.3137970308610151,-0.1668635139488156,0.0,-0.1311440153839657,0.0,0.0,0.0,0.0,0.0,0.1317156509578841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5166581363565869,0.8017806908610444,0.0,0.0787157634895806,-0.999999188519792,-0.70146637244341,0.0,0.7237524350211764,0.5231006237707488,-0.999999188519792,-0.3876075431419712,0.1070426236187555,-0.1191242187215724,0.0,0.1169612733067458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.936153674757144,0.6838692665327853,-0.999999188519792,0.2173837389951215,-0.999999188519792,-0.175005458474627,0.96168415545715,0.553806723856233,-0.999999188519792,-0.6865806731063715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6120903779807556,0.1248946480961275,0.999999188519792,-0.1493977297240911,-0.5645905517101539,-0.999999188519792,-0.2190831961067709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5956133688028091,0.141371657274074,0.999999188519792,-0.0240473181298395,-0.5347805290108123,-0.3742436304003643,-0.999999188519792,0.0,0.1164746105884098,-0.1296222287885341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2584333530465083,0.5739530154343317,0.904597846115835,-0.8012322297022847,0.0,-0.2742692034050599,0.2042361207949972,0.0,-0.8648151000931324,-0.2200487967383899,0.0,0.0,0.0,0.0,0.0595196229329949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3555573269772735,0.7225705398480748,0.5993367248383319,-0.5548341229282756,-0.4885939195992124,0.0,-0.4843993504554595,0.0,-0.4052509978829136,0.0,0.0,0.0,0.0,0.0,0.1392473358845123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4032657229843049,0.7082024024495841,0.3214832118887023,0.1647932661946244,-0.999999188519792,-0.3826404934929231,0.0,-0.3993337972123523,-0.1510971868357406,0.4836423195602702,-0.3933547981013675,-0.1448941683782202,0.0,0.0,0.1357634488056309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4163206435237937,0.6725447023251578,0.5123631447471456,-0.4524263823412912,-0.0307833481360136,0.0,-0.4676519731006596,-0.5579626689747211,-0.4242540183131754,0.2519445168020287,-0.2803872490069978,0.0,0.0,0.0,0.0865023669829562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6504826590939269,0.999999188519792,0.0,0.0,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.913319151020618,0.8236650635760573,-0.008837176980577,0.0,0.0,0.0079410995944346,0.0,-0.999999188519792,-0.7990692842874582,-0.1340099180586108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.305276570887609,0.6412746914708082,0.7904406770433109,-0.024286787086481,-0.999999188519792,-0.1961945987348742,0.0,-0.7125900917196608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3699795380111348,0.7259771788764267,0.6410274977091138,-0.5783329798993555,-0.715147002192188,0.0,-0.6395984087743176,0.0,0.999999188519792,0.2451621379655368,-0.999999188519792,-0.3857304155141039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.386997283542788,0.7059235849589632,0.4145593879717206,0.2295039581232031,-0.8327880583435936,-0.999999188519792,-0.1002834191974225,0.7204539432635659,-0.4992387009621802,-0.302549714703917,0.0,0.0,0.0,0.0361675372579211,0.1208159510281688,-0.1206769045372157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4702629572085574,0.999999188519792,0.0562365807854903,0.1262851130056588,0.0356499753193733,-0.9281662263323917,-0.3191889447879756,-0.1954916414750556,-0.4902315782704383,0.0,0.0,0.0,0.0,0.0,0.2160087236956961,-0.0553636778145068,-0.0475461751009194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6677862224125394,0.9456629097773278,0.0,0.0,0.0,-0.999999188519792,-0.7248184581184838,0.0,-0.2082530194225323,0.0,0.0,0.0,0.0,0.3089458532877613,0.1640285104943822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9488687038743028,0.3151488717452817,0.0,0.0,-0.4625845009859231,-0.999999188519792,-0.4704947013601459,0.0,0.1971679241715462,-0.2194230875291008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.833846356635848,0.9031378579608272,0.0,0.0,-0.3561521369663508,-0.999999188519792,-0.5769270653797183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5459119730921161,0.9571342452809616,0.2339379962235976,-0.2810902062668164,-0.9714946578743991,0.0,-0.2086392596751799,-0.3173658907954789,-0.1544883762539865,0.0,0.0,0.0,0.0,0.0,0.1639976112741704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0029045266999099,0.5700828881028028,0.999999188519792,-0.2925924409906619,-0.0769545079375075,-0.999999188519792,-0.5635322534178995,0.3024415674331757,0.582110409570249,0.1484166794823663,-0.999999188519792,-0.149583125045362,0.0,0.0,0.0,0.0,0.0,0.0404779784774683,0.103257469142809,0.0185318073220317,-0.0706665166244046,-0.1099085262934007,0.0,0.0,0.0064579370242678,0.999999188519792,0.7305270890526153,-0.9330792023460692,0.0,0.0,0.0,-0.999999188519792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5935199466334591,0.3092702950999852,0.0007184068699245,-0.1869325574763848,-0.2347568255592105,-0.2790508577328371,-0.3047744585591672,0.0,0.0,0.0303739334682071,0.999999188519792,0.706611092608676,-0.9978903167403362,-0.935188074125525,0.0,0.0,0.0,0.0,0.2308789734226286,0.419333317494445,-0.3727604678301975,-0.3508529207000257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.048728070274021,0.7497927528546776,0.9384633914679764,-0.6593893593199806,0.0,0.0,-0.6896087966871287,0.0,-0.5840802348587518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,0.0,-0.9140143834753836,-0.5977840390226886,-0.4212799683677889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1165673082490453,0.4123346441164705,0.1307423255212121,-0.0166855789143762,-0.0979273536562721,-0.0986998341615673,0.0516634961941428,0.1178187266676235,0.662857796788756,0.4366832296433751,0.0,0.0,-0.4463701351797769,-0.720137226256395,-0.7665710294296892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0640231842788659,0.5584879557183219,0.8768117223403669,0.2376613522591204,-0.4960869805005758,0.0,-0.6597215259372575,-0.7772621596229747,0.0,0.0,0.0,0.0,0.0,0.2637402941178863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1093059914992704,0.5194931398110203,0.834796507657361,0.0096560063161899,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.2277504273761831,-0.2534585785924073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0759502832806238,0.6610347427962593,0.999999188519792,-0.843502362952038,-0.999999188519792,-0.0681482301771423,0.0,0.0,0.0,-0.0214286092168887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.208461589158962,0.6038711854044148,0.9246591648383514,-0.1586674957876335,0.0,0.0,0.0,-0.999999188519792,-0.7744039817533825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1598648405708411,0.577120185506042,0.999999188519792,-0.6058641851080764,0.0,0.0,-0.6432985903946816,-0.6839078905580502,0.0,0.0,0.0,0.2315046826319177,-0.2576454229311072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,0.0,-0.9075332720359568,-0.999999188519792,-0.0255459303101121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0133639127416069,0.1300007442361287,0.02653470535689,0.0089453242513183,0.1263623610561884,0.1851944763394706,0.7466024083678084,0.4999802822472636,0.0,0.0,-0.6485746322458478,-0.999999188519792,-0.2845045701002212,0.0,0.0,0.7110451307090704,-0.7913213048193474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2641883328109575,0.6571259914394656,0.8156698903462519,-0.6771409613316642,-0.6374200137493852,0.0,0.0,-0.1554076280552878,-0.4631097877295239,0.1324417826328616,0.2667993169188553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3690216621845688,0.8004597491969896,0.1682617036633999,-0.6248749303433911,-0.5428992991214648,0.0,-0.7653041614010051,0.0,0.0,0.0,0.0,0.170331951417591,-0.1895589911943885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2845122949052742,0.7247412100679542,0.0,0.1904009949451602,0.4424304846027714,-0.4025473161143803,-0.999999188519792,-0.4249260763527823,0.0,0.0,0.5917046174460153,-0.6585010067388911,0.4965427439986999,0.2463131339184266,0.3328541249266476,0.2222503661784813,-0.0748842601833164,-0.1914901924576265,-0.2627206198508967,-0.2689468127235759,-0.2683906267597634,-0.2772432533504463,-0.0727522139887017,-0.0280564919523215,0.5262755186475122,0.7136638396220212,0.4970448563271418,0.0,0.0,-0.4777328436947619,-0.8210618042732125,-0.6342837428978867,-0.0534324765512688,0.0,0.0,0.0,0.0585308478862171,0.3888357871453906,0.3545994511507075,0.2500055907337377,-0.03747302931187,-0.1492818576482969,-0.2116982824761488,-0.1433878313928945,0.0,0.0,0.0,0.0,0.5401183693024021,0.6317654564506243,0.0,0.0,-0.2685991964961931,-0.999999188519792,-0.664480005849876,0.2017796327881585,-0.2245523580842609,0.999999188519792,-0.999999188519792,-0.1128903010438401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1115384601595735,0.999999188519792,0.6254465659173095,-0.0848492587016244,-0.2725156726580398,-0.6362690177964954,0.0,-0.6601695646303287,0.0,0.0,-0.2792671522743198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0379442424201001,0.0991710472697974,0.0201153923578869,0.0075625841468399,0.1393245839350418,0.1720005093090286,0.7344821892397267,0.5263991155283594,0.0,0.0,-0.4681309110139426,-0.999999188519792,-0.4649405665270735,0.0,0.999999188519792,-0.9813824083421778,-0.1315148060265073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1881299022595924,0.5488551238172908,0.999999188519792,-0.7670654169530782,-0.999999188519792,-0.1660137853929909,0.0,0.0,0.0,0.999999188519792,0.5189524034573137,-0.567162911792787,-0.999999188519792,0.0030590228009689,-0.0001004224656883,-0.1265709307926181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3571718112333404,0.8778622958275684,0.2949485065318123,-0.999999188519792,-0.3362839383701583,0.0,0.2979843549176225,0.0684958464045251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2643042048867518,0.6532404144978308,0.1237050281179729,0.0,-0.527434239405455,-0.999999188519792,-0.4056372381355612,0.0,0.999999188519792,-0.790741944440376,-0.3221475451232562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0088758010058418,0.0175430322752539,-0.0294083328365881,0.0,0.0,0.0257622248515948,0.5156616365047562,0.0,0.0126609554817882,0.1828924844336909,0.999999188519792,-0.5449231980453383,-0.1763495745538406,-0.999999188519792,-0.2118064297468902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0802452748900651,0.5133210205737117,0.8228385094353915,0.3205871345025599,-0.5267158325355304,-0.999999188519792,-0.4063633698105386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.0750851051146932,-0.999999188519792,-0.8579940972313758,0.0,0.0,0.0,0.5840029868082223,-0.6499341979351674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1191705675518901,0.9085452214978936,0.7092761503519445,0.0,0.0,-0.493491446002784,0.4434269844546022,-0.999999188519792,-0.4518624715724257,-0.4812167307736433,0.0,0.0,0.1122491422244451,-0.1249255473163393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0229117717870555,0.7140732542898276,0.999999188519792,-0.0617907156185628,-0.999999188519792,-0.8712884867275061,0.0,0.999999188519792,-0.999999188519792,-0.1128903010438401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1339249452030284,0.6030600808738548,0.999999188519792,0.0,0.0,-0.175808838200134,-0.999999188519792,-0.7572703641459351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1040840232834749,0.2521685361485642,0.0322433362910215,-0.0741272292881271,-0.1619041891048204,-0.1963336452258274,0.0,0.0,0.0,0.5317215062098433,0.999999188519792,0.2052635198670398,-0.7855894994700571,0.0,-0.398090103598827,-0.5255648365826406,-0.2238339512143364,0.0,0.0,0.0,0.0,0.0,0.0,0.1155708083972145,0.4572312110842274,0.1635341229709933,-0.0587394176226468,-0.160853615617619,-0.2665521231571608,-0.3333098884247718,0.0,0.0,0.0,0.7625232315819424,0.9744609830147328,-0.7247566596780602,-0.7676756765522613,0.0,0.0,0.0,-0.4406460546355395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0371254130844871,0.1446778738367375,-0.0580750843880929,-0.0738723107213797,-0.0703961484475513,0.0,0.0,0.0484808765123266,0.6885041495645566,0.999999188519792,-0.6927682419537861,-0.3868659618568879,0.0,0.0,-0.5409062994178032,-0.312537887637384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,0.0,-0.999999188519792,-0.2338993721983328,0.9698724488132792,-0.6144387187168531,-0.999999188519792,-0.1641057585449117,0.0,0.0,0.0,0.0,0.3928449609678727,0.5204046668072686,0.1875891659058857,0.007879301154011,-0.0983676675442904,-0.1926489132155693,-0.2126947823279797,-0.0650737577660674,0.012707304312106,0.6225111399971879,0.5041362273657518,0.0,0.0,-0.4594945789647423,-0.999999188519792,-0.4735768985762738,0.999999188519792,-0.999999188519792,-0.1128903010438401,0.342927270715697,-0.3816439936410923,0.0,0.0,0.0,0.1581344842389798,0.540952648248121,0.1864381699529959,-0.0153878116654803,-0.0375271029472407,-0.127868698041514,-0.1702856025872733,-0.0287285499919283,0.0479555897687258,0.6359291263741654,0.5088483584480525,-0.0855444911563901,0.0,0.0,-0.314469088900622,0.0,-0.7911668087182883,-0.1607686427620365,-0.2100297245847112,-0.3710996347438128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0780359806449208,0.6589490454319623,0.999999188519792,-0.0024178639815739,-0.999999188519792,-0.0628026650804995,-0.8678586732839955,0.0,0.0,0.0,0.0,0.0,0.0,0.0119657230270226,0.0,0.0,0.0,0.0,0.0,0.0,0.0150324706330445,-0.0300417668509302,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.302874156516141,-0.999999188519792,-0.630205045829928,0.0,0.7369850260768832,0.999999188519792,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0580055611426163,0.2122853676601732,0.031362708514985,-0.0376661494381938,-0.1179268739383648,-0.1801038298095753,0.0,0.0,0.0,0.5493340617305738,0.999999188519792,0.1876509643463094,-0.5295353863798579,-0.999999188519792,-0.4035360911611582,0.0,0.2968565333798915,0.2374296081075319,-0.5946014193408724,0.0,0.0,0.0,0.0,0.3088222564069141,0.370110859697035,0.0818520343410791,-0.0876688125459519,-0.1750749817201035,-0.2652620807133178,-0.3186636580443748,0.0,0.0,0.0,0.4316543815539034,0.6731008882889704,0.6322289447538014,0.0,0.0,-0.7824609534236114,-0.999999188519792,-0.1506182489224576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2148113789124885,0.189157301331635,-0.0091847932079599,-0.0502962056997703,-0.1430633895806706,-0.1926257388004104,-0.0476543223716607,-0.00675147961628,0.0,0.915057232157532,0.8219269824391431,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0056313828836019,-0.006264816897944,0.0,0.0,0.0,0.0,0.0,0.0,0.2716891185173739,0.0641467811597132,-0.0411268621019163,-0.1149759984081371,-0.1484398538975251,-0.0570322357059444,-0.0121820175685052,0.0,0.0,0.0474766518554428,0.1278146244061433,0.9294485439711816,-0.8570284965997568,0.8933582547637899,0.5089796801339527,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0531389339592566,0.0430348889499954,0.0125837074312587,-0.0404161800370447,-0.0806237903376597,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.2100992478301878,-0.999999188519792,-0.7229722297108282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.224861350286379,0.0,0.0,0.0,0.0,0.0,0.0,-0.0255459303101121,-0.0640386338889718,0.0,0.0,0.0,0.5926238692473167,0.999999188519792,-0.8116761661338758,-0.999999188519792,-0.1214030362121932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8272802723408388,0.3017154357581982,-0.0233520856750738,-0.1993617688065845,-0.2697656420591889,-0.3657849688673819,-0.3981828012594625,0.0,0.0,0.0,0.2964548435171379,0.4074757417381637,0.0330544408215815,0.999999188519792,-0.5997306898960325,-0.999999188519792,-0.3333485124500365,0.0,0.0,0.0,0.710481219940205,0.0,0.0,0.0,0.5104242186788547,0.2291640667008733,-0.0594037508572006,-0.2589431901800031,-0.3415599802213245,-0.4285876339478814,-0.5079136570366454,-0.017365361759036,0.0,0.0,0.1112912663978791,0.6256937596790041,0.999999188519792,-0.4921473299235703,0.0,-0.6973104273249219,-0.743612908812316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.760028119549839,0.239824297673947,-0.0287131003818224,-0.180150178639893,-0.241431057124961,-0.3003944940941435,-0.3620384384167002,0.0,0.0,0.0,0.940973953110186,0.7960102614864892,-0.999999188519792,-0.3920493060474186,0.0,0.0,-0.4744729759624161,-0.0665491955311812,0.0,0.0,0.0,0.0,0.0579592123122986,0.0,0.2717972657881152,0.4983348987709848,0.1166754555197866,-0.1281158918032085,-0.1362114874987021,-0.2007213344959041,-0.2384492823745216,-0.0965677879669526,-0.0348465955938663,0.5424435356233407,0.999999188519792,-0.0266042286023666,0.0,0.0,-0.9064672489386496,-0.999999188519792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3465502042855315,0.8371371235884055,0.4459220964867057,0.1073825150410854,-0.1017356825473775,-0.2252321409289207,-0.3183005922068861,-0.1343652590910466,0.0,0.0,0.3541127884323715,0.3464420570147902,0.0,0.0,-0.5492413640699384,-0.999999188519792,0.2371360655155197,-0.6477480781051819,0.5630610403096694,0.999999188519792,-0.8362101469820513,-0.9033155284770452,0.0,0.0,0.0,0.0,0.1139717737512534,0.1487874701249079,-0.0222628881626075,-0.0306597512551663,-0.1011331477532472,-0.1383512584983698,0.0,0.0,0.0,0.4657748454727923,0.4836654939754291,0.7875515999535068,-0.2604727015804876,-0.999999188519792,-0.6725987759605284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7615499061452704,0.2250699200228087,-0.0356731497345322,-0.2142783673638348,-0.2706771690554372,-0.2886991392439741,-0.2886682400237623,0.0,0.0,0.0,0.4547051998319121,0.2822798262449711,0.999999188519792,-0.999999188519792,-0.9330792023460692,0.999999188519792,0.4695599999487387,-0.999999188519792,-0.6354656380709883,0.0,0.0,0.0,0.0,0.0588939137237058,0.8901833598870267,0.196071001854027,-0.0539036896594988,-0.200744508911063,-0.2638870654138924,-0.3446808014627171,-0.4112068225787395,0.0,0.0,0.0,0.9952484334122264,0.7417357811844486,0.0,0.0,-0.7239996287828709,-0.999999188519792,-0.2090795735631981,0.0,0.0,0.0,0.0,0.0,0.059187456315718,0.0,0.1145974829605425,0.3255696337617139,0.0520960852771081,-0.0967840825084353,-0.1434573546383711,-0.1875814411008328,-0.1858819839891833,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.843332417240873,-0.999999188519792,-0.089746785105196,0.0,0.0,0.0,0.0,0.0,0.0,0.1034351396590269,0.999999188519792,0.2943382469326291,-0.1082167939868042,-0.3046972105086377,-0.3563529818977275,-0.3866573921204582,-0.3996427894144704,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.8628143755844179,-0.5135913887505651,0.0,-0.5566726265308782,0.0,0.0,0.0,0.0,0.0,0.0,0.0901948237982672,0.0,0.0932152225739714,0.457300734329704,0.1276601283050843,-0.0567927667493029,-0.0847720106510949,-0.1806677405784408,-0.1974073931281877,-0.0775415931215319,-0.04341340439759,0.5442279655905725,0.999999188519792,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.2176695567820807,-0.242242161655521,0.0,0.0,0.6414214627668143,0.793144358811844,0.3024261178230698,-0.056128433514749,-0.2005513887847392,-0.2749876102749844,-0.245455680557549,0.0,0.0,0.0,0.3645490000589096,0.3337424775077371,0.0,0.0,-0.5627674977176573,-0.999999188519792,-0.3703039798233588,0.0,0.5242902437489034,-0.5834777000646215,0.0,0.0,0.0,0.0,0.0,0.2027297838096716,0.3975725416602793,0.0728062876240723,-0.125929771973223,-0.1498148691969506,-0.2160009988906431,-0.257367329949201,0.0,0.0,0.0,0.3902494264700808,0.9592585666705232,0.387483946261124,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0480405626243083,0.0,0.8613003137940394,0.3356041555254985,-0.0159748968495046,-0.2124244141511263,-0.3050371019309676,-0.4035824399914759,-0.4484790069592327,0.0,0.0,0.0084354871178235,0.999999188519792,0.7285495389590596,0.0,0.0,-0.2312497640651703,-0.9526538583502494,-0.7491670436453884,0.0,0.0,0.0,0.0,0.0,0.0696777415776268,0.0,0.2361009416384241,0.3763370525697143,0.0533166044754745,-0.1070812476440202,-0.1653108281331722,-0.2545400512998205,-0.2915418675034605,0.0,0.0,0.0,0.8243216720055582,0.912662542591117,0.0,0.0,-0.1997171098390203,-0.9870215160308328,-0.746332040190955,0.0,0.3374272095179952,-0.3755259480391543,0.0,0.0,0.2557991945234517,0.0,0.0,0.0,0.1331215654775213,0.0143295133732259,-0.0890361030403244,-0.1664540992810091,-0.1932900720349643,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.4301557693736307,-0.999999188519792,-0.5029157081673854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999142156642096,0.2504845286470207,-0.0707823887001989,-0.2473019089652045,-0.2987104865925999,-0.3646957713549156,-0.4100635514309027,0.0,0.0,0.0,0.4721941584717954,0.8840653142850887,0.380724741839791,0.0,-0.5235023136335024,-0.999999188519792,-0.4095691639075137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9029601874446094,0.3183005922068861,0.0092234172332246,-0.1654575994291783,-0.1783116750372904,-0.2390749915838106,-0.2604649767754347,-0.1494827025796736,-0.0961583732991461,0.4850096100546427,0.999999188519792,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0468354930360478,-0.0521269844973199,0.0,0.0,0.0,0.0,0.0856526384271314,0.0406788234088451,-0.1405837271586729,0.0,0.0,0.0,0.0,0.0,0.0697318152129974,0.999999188519792,0.6672532108638857,-0.5284848128926565,0.0,-0.4360111716037683,-0.9685746815643834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3054928654290917,0.9422253715287642,0.0,0.4892659776388193,-0.9573737142376032,0.0218380238846952,-0.999999188519792,0.0,0.0,0.0,0.0,0.0,0.0,0.2306240548558812,0.0,0.0,0.0,0.1238904234392437,-0.00465805744693,-0.0687507649712725,-0.1352845108923479,-0.1858510847689715,0.0,0.0,0.0,0.488346725837518,-0.1403288085919256,-0.1626380455848508,0.0,-0.2405118053236597,0.0,0.0,0.0,0.0,0.0,0.6569946697535655,-0.215058572674183,0.355789071128862,-0.2665521231571608,-0.0528762905874562,0.0,0.0,0.0,0.0,-0.0048666271833597,-0.029269286345635,0.0,0.0,0.0,0.638092071788992,0.2939906307052463,0.3030595518374119,0.0,-0.4943720737788205,-0.999999188519792,-0.4387071285672486,0.0,0.0,0.0,0.0,0.0,0.3056859855554156,0.0,0.0,0.0,0.0,0.0345994018321718,-0.0712767762235878,-0.1438281452809128,-0.163580471801311,0.0,0.0,0.0,0.5514583831201356,0.2412302121935843,0.9443033440880082,-0.8500993464672589,-0.999999188519792,-0.0829798558788101,0.0,0.0,0.0,0.0,0.0,0.0,0.1060229493517658,0.0,0.0,0.0,0.0136806297487779,0.0225873299748315,-0.018493183296767,-0.0660470832027393,-0.073818237086009,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.6106921882661713,-0.1342571118203053,-0.2250003967773321,-0.9631209691969992,0.7369850260768832,0.999999188519792,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.4687334458080729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.969123142723143,0.2991353508705122,0.0,-0.0374421300916582,-0.999999188519792,-0.8956370722544108,0.0,0.0,0.3451288401557883,0.4139259539573786,-0.8447460565655632,0.0,0.0,0.0,0.0,0.0,0.0859075569938789,0.1024309150021431,-0.0081110453055995,-0.0913458197511571,-0.1101402704449892,0.0,0.0866645878890682,0.7137101884523388,0.767258537079402,0.1693586259809191,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0191884157515327,-0.0213513611663592,0.0,0.0,0.0,0.4541258394529406,0.999999188519792,0.2828591866239424,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0155809317918041,-0.0173344625388242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0196673536648157,0.0459162412347465,-0.0729839581402902,0.0,0.0,0.0,0.4355090592753264,0.482692168538757,0.8187752619775387,-0.2478349205138582,-0.6891762076041633,0.0,0.0,-0.9960595379427866,0.0044340381003944,-0.0049361504288363,0.0,0.0,0.1043466666552752,0.0,0.0,0.2536285243035722,0.1580958602137151,-0.0484886013173795,-0.1214957338728286,-0.1875273674654621,-0.216819828226256,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.4497690494030757,-0.999999188519792,-0.4833101529429933,0.0,0.3463493593541547,-0.3854445977271447,0.0,0.0,0.2072874187909133,0.0,0.0,0.0,0.1365900029462968,0.0015140617903785,-0.0639150370081246,-0.1330674918421507,-0.187388320974509,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.1152927154153082,-0.8246692882329411,-0.7329295034240834,-0.2601868837935284,0.5364645365123558,-0.5970270081274992,0.0,0.0,0.4402289151626801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1841825268775339,0.8223209474968436,0.2902518250596175,0.0,0.0,-0.7397659558959458,-0.999999188519792,-0.1933132464501231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008265541406658,-0.0009269766063542,0.0,0.0,0.0,0.5026530647955849,0.999999188519792,0.2343319612812981,0.0,-0.3953323481949232,-0.999999188519792,-0.5377391293460928,0.0,0.0,0.2490863389324364,0.5129116059059052,-0.8480213739080148,0.0,0.0,0.0,0.2631145849085972,0.4163051939136878,0.1021605468252898,-0.0519879380063667,-0.1251727410780338,-0.1840743796067926,-0.1911116770100318,-0.0311773131937141,0.0511536590606479,0.6341524212119866,0.6798137438799856,0.1146052077655955,0.0,-0.9592662914755764,-0.9738120993902848,0.0,0.0,0.0,0.017203140852924,-0.0191420669212149,0.0,0.0,0.0,0.0,0.0,0.3292157417467073,0.1279922949223612,-0.0704656716930279,-0.0990242759737913,-0.1607068443216129,-0.1786283920444614,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.3757576921907429,0.0792024262079166,-0.5063223471957372,0.0,0.0,0.4055522652799787,-0.17210865657977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0384695291637008,0.7002458532450436,0.2945699910842176,0.4528126225939389,-0.2471242384489866,-0.0196905280799745,-0.2127720303785092,-0.9747931496320096,-0.4786984443263809,0.0,0.0,0.0,0.0,0.3519575678225978,0.0,0.0,0.0,0.0,0.0,0.0,-0.0073771888255691,-0.0549697127568062,0.0,0.0,0.0,0.5964476477485279,0.8445992852695571,-0.6429818733875107,-0.8762091875462366,0.0,-0.4138873299321138,0.0,0.0,0.0,0.0,0.999999188519792,0.1521941091532598,0.4097313848136257,-0.1844606198594402,-0.467590174660236,-0.0686426177005312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0609332622576851,0.7616966774412766,0.0,0.0,0.0,-0.1277991747960374,-0.9031996564012508,-0.8611689921081391,-0.0409105675604336,0.5675955008757523,-0.631672758789989,0.0,0.0,0.5612997847575965,-0.0596895686441599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2739293119827299,0.9553961641440474,0.0,0.0,0.0,-0.3688594412784568,-0.999999188519792,-0.5642120362625593,0.0,0.4095846135176196,-0.4558252965645901,0.0,0.0,0.5286856578240332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4830011607408752,0.7252973960317668,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.472734894825502,-0.5261055729363472,0.0,0.0153105636149508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4475829295730904,0.922975157336808,0.3511155640718261,-0.6742364346317543,-0.999999188519792,-0.2588427677143148,0.0,0.0,0.0,0.0925354397293117,-0.1029871009659557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0005175619385477,0.7364674641383353,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.9871991865470506,-0.999999188519792,-0.0986380357211437,0.0,0.0,0.0,0.0,0.1563655038818538,0.8723158857995489,0.1552840311744406,-0.1119942236576977,-0.2503918309863853,-0.2856323916379522,-0.3291153192810189,-0.3404939571240172,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.7391788707119215,-0.999999188519792,-0.1939003316341475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8242830479802935,0.1899375066419831,-0.0634978975352652,-0.2108794531405359,-0.2506467495531327,-0.2926387898209796,-0.3110624498722701,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.7607079023944987,-0.6242414963290491,-0.5481212673372604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3229663744588691,0.3313941367716397,0.0421928851992236,-0.1292900621712572,-0.1772765511601948,-0.2215551337237156,-0.247062440008563,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.6681570130550811,-0.999999188519792,-0.264922189290988,0.0,0.171621993861434,-0.1909958049342376,0.0,0.0,0.0355650024637908,0.0,0.6053157239493168,0.2726547191489929,-0.0359435179113855,-0.2058197058308524,-0.219724354926166,-0.2579466903281723,-0.2972350488274861,0.0,0.0,0.0,0.438637605321772,0.5973360003296173,0.7010106089452859,-0.772248761143609,-0.999999188519792,-0.0814426196732726,-0.0793878215291874,0.0,0.0,0.0,0.2768570130977988,0.0,0.0588166656731763,0.0,0.3804698232730436,0.3168406040518782,0.0005175619385477,-0.1682694284684529,-0.17757781855726,-0.2485378777736768,-0.262666546215526,-0.1666858434325977,-0.126424159496612,0.0,0.0,0.212965150504833,0.8976300719580724,0.5780471621123963,-0.2431073398214516,-0.5598629710177473,-0.5197944072080855,-0.4778564405756091,-0.078653965049157,0.0,0.0,0.0,0.0,0.0,0.5928865126191171,0.4528975954495213,0.1111213206867141,-0.0811104530559957,-0.1729661099406476,-0.2505617766975502,-0.2668611153592789,-0.122723977876248,-0.0385699516293892,0.607687239100573,0.744563059833829,0.0659930095673687,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0100267969587316,0.0060639719665673,-0.0178983733076897,0.0,0.0,0.0603307274635549,0.7835964997663953,0.8930569873667248,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.2665521231571608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1875582666856739,0.8258048345757251,0.4570689901781153,0.0,0.0,-0.6000551317082565,-0.999999188519792,-0.3330240706378126,0.0,0.0888352581089477,-0.0988620550676793,0.0,0.0,0.1591618833110225,0.0,0.3482264869820221,0.4966663408795472,0.1967585095037397,0.0160444200949812,-0.3924973447404898,-0.4716225228978769,-0.490115706194644,0.0,0.0,0.0,0.3010511025236443,0.7204307688484071,-0.3166088599002896,0.999999188519792,-0.2022508458963886,-0.999999188519792,-0.7308206316446275,0.0,0.228244814899572,-0.2540147645562198,0.0,0.0,0.0,0.0,0.1877745612271566,0.2790508577328371,0.0280951159775863,-0.1143889132241128,-0.1214880090677757,-0.1472270595042117,-0.1676823432844285,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.0719333846530887,-0.999999188519792,-0.8611380928879273,0.0,0.4496377277171756,-0.5003974217201231,0.0,0.0,0.0,0.0,0.1166213818844159,0.3767619168476267,0.092960304007224,-0.071083656097264,-0.1247942256304391,-0.1991377494600489,-0.25752182605026,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,0.0,-0.8434482893166673,-0.7674980060360435,-0.3221320955131503,0.739905002386899,-0.8234333194244687,0.0,0.0,0.0,0.0,0.9592199426452586,0.3109311281863699,0.0348311459837604,-0.1545578994994631,-0.1735609199297249,-0.2731877306976466,-0.3400459184309459,-0.2219799980016279,-0.1912816227211968,0.3528381955986344,0.999999188519792,0.2963621458565025,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.8615475075557338,0.4884625979133122,0.3869818339326821,-0.0100345217637846,-0.303847481952813,-0.1066486585610549,0.0,0.0,0.0,0.0,0.0,0.1285871049114385,0.2492794590587602,0.0,0.0,-0.8817942215995209,-0.999999188519792,-0.0512849807465481,0.0,0.0,0.0,0.3346308300888266,-0.3724128516028147,0.0,0.0,0.622650186488141,0.6395675095541058,0.2637171197027275,-0.0543208291323582,-0.2402182627316475,-0.2405118053236597,-0.3161453715971125,-0.4112763458242161,-0.4357099042067032,0.0,0.0,0.7369850260768832,0.999999188519792,-0.5574682814513322,-0.3756031960896838,0.0,0.0,-0.999999188519792,0.0,0.0,0.0,0.0,0.5564408823792897,0.0,0.0,0.2782011291770124,0.840435615346016,0.0619065876943571,-0.2114742631296133,-0.3969931812813079,-0.4569994669326389,-0.4942407520929203,-0.3733630026243278,0.0,0.0,0.7369850260768832,0.999999188519792,-0.7186463388811752,-0.2144328634648938,0.0,-0.999999188519792,0.0,0.0,0.0,0.0,0.0,0.5556297778487297,0.0,0.0,0.4667172716892524,0.7146371650586931,-0.029918169970083,-0.3165856854851308,-0.5040280800950105,-0.567325132698899,-0.515205873006632,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.5673946559443754,-0.999999188519792,-0.3656768215966406,0.0,0.0,0.0,0.0,0.3911764030764351,0.0,0.0,0.4610009159500679,0.7382827933257791,0.0319343440889034,-0.2306395044659871,-0.3492461612490118,-0.3805547961286261,-0.4233193169017682,-0.4217820806962308,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.6014919454481055,-0.999999188519792,-0.3315872568979635,0.0,0.0003398914223298,-0.0003785154475946,0.0,0.298695036982494,0.0,0.0,0.7952686802014058,0.6430282222178283,-0.0461711598014939,-0.3082892448582603,-0.463078888509312,-0.5473178876117533,-0.5682134852799885,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.5089333313036349,-0.999999188519792,-0.424145871042434,0.0,0.1442916335840899,-0.1605755226357127,0.0,0.3168251544417723,0.0,0.2522380593940408,0.7202762727473481,0.4476524528185669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8862437093100213,-0.999999188519792,-0.0468354930360478,0.0,0.0,0.0,0.0,0.0,0.0,0.4620437646322165,0.5156539116997032,0.425111471674053,0.3341750665907024,-0.0450896870940806,-0.3098882795042214,-0.4618274700907339,-0.481587521416185,-0.2062909189390825,0.0,0.0,0.0,0.2307940005670461,0.0,0.0,0.0,-0.5707085973120919,-0.114520234910013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4843993504554595,0.5643588075585655,0.4605297028418378,0.0611650064092737,-0.2410293672622075,-0.3403703602431699,-0.3486204520397226,-0.3941813522420334,-0.4235433362483038,0.0,0.0,0.0,0.7898690414693924,0.9471151731272828,-0.7189553310832932,-0.5411843923997095,-0.6729386673828583,0.0,0.0,0.0,0.0,0.0,0.5716355739184461,0.0,0.0,0.5329729246284216,0.6323834408548605,-0.1194641101439022,-0.4107510590806154,-0.5660659894752678,-0.6027742630868956,-0.2340075194690742,0.0,0.0,0.0,0.0,0.0747297640822574,0.0,0.2894098213088458,0.4087426097668478,0.3956799644223061,-0.3004871917547789,-0.999999188519792,0.0,0.0,0.4628625939678293,0.792024262079166,0.0,0.0,0.0,0.4514607817096722,0.0306443016450604,-0.302070776790634,-0.4945960931253561,-0.5544865067008927,-0.5819250142489782,0.0,0.0,0.0,0.0,0.4473975342518195,-0.4979023096880195,0.9669061236729456,-0.6365934596087194,-0.4394718842674908,0.0,0.0,0.0,0.0,0.0,0.718692687711493,0.0,0.0,0.0,0.0,0.172742090594112,-0.0224482834838784,-0.1862682242418309,-0.2232623156404179,-0.2550344388232095,-0.3050602763461264,0.0,0.0,0.0,0.3288295014940596,0.3196910571164175,0.999999188519792,-0.217623207951763,-0.999999188519792,-0.6169956291893801,0.0,0.0,0.0,0.1414643549347095,0.9081280820250344,0.0,0.0,0.0,0.0,0.0,-0.004495836540818,-0.1534687019869968,-0.2189441496158178,-0.2682593050738632,-0.2963157970261847,0.0,0.0,0.5333668896861221,0.999999188519792,-0.3413282360697359,-0.5917432414712801,0.0,-0.999999188519792,0.0,0.0,0.489783539577367,-0.5450776941463973,0.4973538485292599,0.7249266053892252,0.0,0.0,0.0,0.51470376067819,-0.0401071878349266,-0.3140287750126037,-0.0132943894961303,0.0,0.0,0.0,0.0,0.0,0.1651022583967425,0.1650481847613719,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.4635578264225951,-0.5158856558512918,0.0,0.0,0.8083544999611065,0.4873579507907401,0.4122342216507821,0.0290375421940464,-0.0787389379047394,0.0,0.0,0.0,0.0,0.0,0.0,0.0707437646749341,0.0,0.0,-0.4611708616612329,-0.999999188519792,-0.4719083406848361,0.0,0.1495367762150443,-0.1664154752557444,0.0,0.0,0.0,0.2087010581156035,0.6353188667749823,0.5202810699264214,0.372683219779668,-0.0779123837640736,-0.3930380810941965,-0.5300838475386176,-0.6021640034877124,-0.3298800749812611,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.2679271384565863,-0.714822560379964,-0.9503286920293108,0.0,0.0,0.0,0.3429195459106441,0.8479827498827501,0.0,0.0,0.0,0.5460819188032809,-0.0859616306292495,-0.3810569084570679,-0.5449309228503911,-0.5939448109113715,-0.327160943602622,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,0.0,-0.6209739037916504,-0.999999188519792,-0.3121052985544186,0.6111479517642955,-0.6801381856922096,0.0,0.8409068284542461,0.0,0.0,0.304813082584432,0.5912643035579971,-0.1429320678947704,-0.4133465935784072,-0.5430846944427357,-0.5412925396704508,-0.292422495279497,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.2592985312124389,-0.9397302594966608,-0.7340418753517085,0.0,0.3498795952633538,-0.3893765234990973,0.0,0.7444471877580348,0.0,0.0,0.1718382884029167,0.7696146026205524,0.0510841358151714,-0.1922781225730276,-0.2278971986721891,0.0,0.0,0.0,0.0,0.0,0.3775498469630278,0.0,0.0,-0.2104082400323059,-0.999999188519792,-0.7226709623137633,0.0,0.0,0.0,0.294840359261071,-0.328126544234241,0.087019928921504,0.51551486520875,0.4706105734359402,0.3774030756670217,0.2864434961685122,-0.0784067712874625,-0.3515558779598444,-0.4646547487401142,-0.4695754495588446,-0.4881613305162471,-0.0807242128033481,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.3888126127302317,-0.999999188519792,-0.5442588648107843,0.0,0.0,0.0,0.0,0.7490588963746472,0.0,0.0,0.2172215180890095,0.7447484551550999,0.0259553449779186,-0.2254638850805093,-0.3499336688987245,-0.0097487039768253,0.0,0.0,0.0,0.0,0.2845586437355919,0.2412302121935843,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.4361888421199862,-0.4854267495275021,0.0,0.0161834665859343,0.9531327962635324,0.4432724883535432,0.3243954633936652,-0.0075162353165222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00675147961628,0.0,0.0,-0.5455334576445214,-0.999999188519792,-0.3875457447015476,0.0,0.0,0.1022609692909782,-0.0277783989704153,-0.0860311538747261,0.3455305300185418,0.3520270910680744,0.3186636580443749,0.2367961740931898,0.1731978540922362,-0.2058042562207465,-0.4894668225701959,-0.5977531398024768,-0.2941992004416759,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.0949610285159386,-0.999999188519792,-0.8381104490250775,0.0,0.0,0.0,0.0,0.0,0.6657932227088778,0.0,0.0,0.3933161740761027,0.6778748178116947,-0.0467659697905712,-0.3201081965892769,-0.4858438890003615,-0.5321463704877557,-0.5482216898029488,0.0,0.0,0.0,0.0,0.0,0.0719333846530887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8757225248279006,0.0,0.0,0.0,0.2656560457710184,0.1948195834354488,-0.0824391195251034,-0.2784714973538657,-0.3661712091200295,-0.4132229966975599,-0.4267954791755966,0.0,0.0,0.7369850260768832,0.999999188519792,-0.0350242661100842,-0.0511845582808597,-0.0592338051460357,-0.6177835593047812,-0.885478953609779,-0.284380973219374,0.6394207382580998,-0.711609041477936,0.0,0.7732993346308104,0.0,0.0,0.0,0.850902726192766,0.1127744289680458,-0.2332659381839907,-0.4387225781773545,-0.4874969972816932,-0.5218646549622766,-0.251728222260546,0.0,0.0,0.0981436481977548,0.999999188519792,0.6388413778791283,-0.955921450887648,-0.927277873751302,-0.0498713414218579,0.0,0.0,0.0,0.0,0.0,0.999999188519792,0.0,0.0,0.0,0.726880981067622,0.0101040450092611,-0.2915650419186193,-0.3886040429938021,-0.4052123738576488,-0.4387457525925133,-0.4089434546982246,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.5081763004084456,-0.999999188519792,-0.4249029019376234,0.0,0.0,0.0,0.0,0.0,0.4809231881816311,0.0,0.0334175066590702,0.7419057268956136,0.4807377928603602,-0.2018491560336351,-0.4395491323180203,-0.5429379231467296,-0.2331732405233554,0.0,0.0,0.0,0.0,0.1623754022130505,0.7139960062392982,0.3973485223137437,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.4798417154742178,0.7398354791414224,0.287262325504125,0.2300446944769098,-0.1150841456788785,-0.0982595202735491,0.0,0.0,0.0,0.0,0.0,0.0,0.1917064869991091,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.4239295765009514,0.2327947250757607,-0.7308592556698922,0.0,0.5217951317168,0.4947660388365211,0.3993569716275112,0.3210660724158429,-0.0697240904079445,-0.3659008409431761,-0.484468873700936,-0.5249005033480867,-0.4880763576606646,0.0,0.0,0.0,0.0,0.1347206001234824,0.999999188519792,0.6022644259534008,-0.759541456831503,-0.999999188519792,-0.1735377455145661,0.0,0.0,0.0,0.0,0.8072807520587462,0.0,0.0,0.0,0.215213068775242,0.1678522889955934,-0.0979196288512192,-0.2408980455763073,-0.2558455433537694,-0.322178444343468,-0.4079006060160761,0.0,0.0,0.5739993642646495,0.999999188519792,0.1629856618122337,-0.5883134280277695,-0.9877862717310748,-0.3569786911070167,0.0,0.0,0.0,0.0,0.0,0.6347395063960108,0.0,0.0,0.3505825525231724,0.7240305280030827,0.0276316276744092,-0.2608821162482941,-0.4165292132602234,-0.4574938544560277,-0.5401106444973491,-0.2580548375989137,0.0,0.0,0.5758069686470403,0.999999188519792,0.1611780574298429,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.8305633144883434,0.0,0.0,0.0704811213031338,0.7728976447680569,0.063049858842194,-0.2010844003333929,-0.3494856302056532,-0.3967305379095076,-0.4760642858033243,-0.5097212614190361,0.0,0.0,0.1762568768932052,0.999999188519792,0.1044702635361225,-0.999999188519792,0.999999188519792,0.354823470497243,-0.999999188519792,-0.9330792023460692,0.0,0.3370564188754535,0.4960329068652051,0.6673227341093623,0.0,0.0,0.0,0.2365798795517072,-0.0144376606439672,-0.2662354061499898,-0.4267800295654907,-0.5053335721489594,-0.5807894679061942,-0.1395022544512597,0.0,0.0,0.5997461395061383,0.999999188519792,0.1372388865707447,-0.2088555542166625,0.0,-0.4854962727729786,-0.8510649470988779,-0.3876616167773419,0.0,0.0,0.0,0.5383030401149584,0.0,0.0,0.5811370841335771,0.6175518151531927,-0.0700408074151155,-0.3001627499425549,-0.4163051939136878,-0.0389870911022486,0.0,0.0,0.0,0.0,0.0766686901505483,0.6650902654490591,0.0,0.0,-0.5643974315838302,-0.999999188519792,-0.3686817707622389,0.0,0.0,0.0,0.0,0.0,0.0,0.7095928673591154,0.5165113650605809,0.4445084571620155,0.0663715250149633,-0.0358894442760148,0.0,0.0,0.0,0.0,0.0,0.0,0.0161834665859343,0.0160675945101401,0.0,0.0,0.0,-0.999999188519792,-0.5821335839854078,-0.3509378935556083,0.0,0.0,0.0,0.0,0.421573510959801,0.5382875905048525,0.4283790642114518,0.3487440489205698,-0.0526368216308147,-0.3679865383074732,-0.4827771413943396,-0.5420804697858518,-0.4876051445524346,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.0472603573139601,-0.999999188519792,0.0583686269801051,-0.950776730722382,0.0,0.0,0.0,0.0,0.0,0.8908245187064217,0.0,0.0,0.0,0.7284182172731595,0.1177492034221469,-0.2854392715116284,-0.479169657434611,-0.4355245088854323,-0.4241072470171693,-0.3088377060170199,0.0,0.0,0.5408522257824325,0.999999188519792,0.1961328002944506,0.0,0.0,-0.8922072588109001,-0.999999188519792,-0.0408719435351689,0.0,0.0,0.0,0.670590326646761,0.0,0.0,0.2552043845343744,0.7660148434658767,0.0451746599496631,-0.2481207383008174,-0.4410631941083989,-0.5114052689205795,-0.575196709047857,-0.1572924804882081,0.0,0.0,0.7369850260768832,0.999999188519792,-0.0497400197359577,-0.999999188519792,-0.8833314578050583,0.0,0.0,0.0,0.0,0.0,0.0,0.7902861809422519,0.0,0.0,0.178705640094991,0.7599354218892035,0.0080569716702289,-0.2685219484456635,-0.4127904076145947,-0.4402675391879448,-0.4627080978667703,-0.3487903977508876,0.0,0.0,0.0,0.2230382962938824,0.936957054482651,0.4553154594310953,-0.999999188519792,-0.7976710945728739,0.0762592754827419,0.0,0.0173962609792478,0.0,0.0920642266210816,0.8851699614076609,0.0,0.0,0.0,0.3714395261661428,0.1191705675518901,-0.1633410028446695,-0.3245267850795654,-0.3803771256124082,-0.4262006691865193,-0.4433342867939668,0.0,0.0,0.0,0.1264087098865061,0.172425373586941,0.0345453281968012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6721198380472454,0.0,0.0,0.0587780416479115,0.6726991984262168,-0.0442167841230971,-0.288397871846909,-0.4178115308990134,-0.428834827709576,-0.2378312979702854,0.0,0.0,0.0,0.3541050636273186,0.9192286268861262,0.0,0.0,-0.6647967228570469,-0.999999188519792,-0.2682747546839691,0.0,0.0,0.4766436461822957,-0.5304469133761063,0.0,0.0,0.4369767722353873,0.6557587009450931,0.536595858198256,0.1076606080229916,-0.2234554357667418,-0.0995495627173921,0.0,0.0,0.0,0.0,0.0,0.13091999603743,0.1593241042171344,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.3709914874730716,-0.4128753804701772,0.0,0.0,0.5025989911602143,0.6302977434905634,0.5136686368010945,0.0904188431448028,-0.2542542335128613,-0.4079392300413408,-0.4796794945681059,-0.5396780554143839,-0.2515196525241163,0.0,0.0,0.4563969321385085,0.999999188519792,0.2805880939383746,0.0,0.0,-0.713061304827891,-0.999999188519792,-0.2200178975181781,0.3092007718545087,-0.3441091658887987,0.0,0.920086080247004,0.0,0.0,0.0,0.6145854900128591,0.1601429335527474,-0.1458365945946803,-0.3299804974469495,-0.4117861829577109,-0.4765663981317661,-0.5219650774279649,0.0,0.0,0.44475565092371,0.999999188519792,0.2922293751531732,-0.7666328278701128,0.0,-0.2901359529838232,-0.6610038435760476,-0.2153057664358774,0.0,0.0,0.0,0.999999188519792,0.0,0.0,0.0,0.0923654940181467,0.1733291757781364,-0.1097154061670769,-0.2787882143610368,-0.3086059618654314,-0.3416604026870129,-0.3698173171050228,0.0,0.0,0.4011645760099019,0.999999188519792,0.3358204500669812,-0.4159807521014638,0.0,-0.3542054860930069,-0.784948340650662,-0.3779360872156753,0.0,0.0,0.0,0.1961405250995035,0.0,0.3561830361865626,0.6747385469601961,0.5099298311554658,-0.1080082242503745,-0.4176724844080603,-0.6296797590863273,-0.6724288302493634,-0.1052813680666824,0.0,0.0,0.0,0.3699022899606053,0.999999188519792,0.3670827361162779,-0.7461002960393665,0.0,-0.3492693356641705,-0.6753410817543264,-0.1623599526029446,0.0,0.0,0.0,0.5865521724756964,0.0,0.0,0.6345000374393693,0.5159320046816095,-0.1838503602602569,-0.4548210719077064,-0.6126233895294093,-0.6611969637023714,-0.0205634310509581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5497434763983803,0.0,0.0,0.6167793346478975,0.5704691283554504,-0.1542334576872391,-0.408711710546636,-0.5288478787301452,-0.5733813798604133,-0.2679039640414274,0.0,0.0,0.0,0.0484731517072736,0.7237447102161235,0.097788307165319,-0.0320115921394329,-0.1160883703357622,-0.0797045385363584,-0.3310851445695216,-0.1102329681056246,0.0600140104563838,-0.3658776665280173,0.0,0.0,0.0,0.7560730193627275,0.4871262066391515,0.4274057387747798,0.0663792498200163,-0.2085465620145444,-0.2507162727986092,0.0,0.0,0.0,0.0,0.0,0.2104854880828354,0.202189047455965,0.0,-0.1132456420762759,-0.999999188519792,-0.819833560269793,0.0,0.0,0.0,0.0,0.0,0.036986366593534,0.4375870318345705,0.399063429035499,0.3286750053930006,0.2493567071092897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0474843766604957,0.05644515052192,0.0,0.1813861474483653,-0.6283124685919548,-0.999999188519792,-0.3047590089490613,0.0,0.0,0.0,0.0,0.3637147211131908,0.4288966261499995,0.383297101922424,0.2737130174412473,0.1826993643073671,-0.1918378086850093,-0.4405147329496393,-0.5080527035275985,-0.5199025544788267,-0.1562959806363773,0.0,0.0,0.0,0.0,0.1976082380595644,0.075262775630911,0.270715793080702,0.0,0.3549779665983021,-0.999999188519792,0.0,0.0,0.0,0.0,0.5502301391167163,0.0,0.0533243292805274,0.7126364405499785,0.4208010304545058,-0.2815845937902054,-0.5278822780985262,-0.6704667297659137,-0.4531447892112158,0.0,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.7729671680135335,-0.3111396979227996,-0.848971524929528,0.0,0.0,0.0,0.3211510452714254,0.6362149441611247,0.0,0.0,0.0305902280096898,0.724617613187107,0.0244103839673282,-0.2457492231495612,-0.39181756189583,-0.4641371868015664,-0.5244910886802803,-0.3068910551436761,0.0,0.0,0.0,0.0774179962406847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5475496317633419,0.6921657071596558,0.0,0.0,0.0,0.0,0.0490988609165627,-0.1569989378961959,-0.2995602151484246,-0.3145695113663103,-0.358214659915489,-0.3911300542461173,0.0,0.0,0.0,0.6879402387956911,0.999999188519792,0.049044787281192,-0.3430508675965442,0.0,-0.999999188519792,-0.5900206099444718,0.0,0.0,0.0,0.3316258809232283,0.0,0.0,0.64258790832981,0.7627704253436368,-0.0002240193465356,-0.2703450024381603,-0.4148606553687858,-0.4839513117623883,-0.4255749599772302,0.0,0.0,0.0,0.1478836679337126,0.6877471186693673,0.0,0.0,-0.7123506227630193,-0.5557533747295769,0.0,0.0,0.0,0.0,0.0,0.0,0.2023280939469181,0.8440817233310094,0.3762443549090789,0.3143300424096688,-0.0615048978316036,-0.3316413305333341,-0.522119573529024,-0.4795790721024175,-0.4546047773662237,-0.0836210146982051,0.0,0.0,0.0,0.0,0.6328701035731965,0.5374455867540807,0.5641116137968709,0.0025569104725271,-0.7919933628589542,-0.6681879122752928,-0.472897115731614,0.0,0.0,0.0,0.0,0.6041879024115858,0.5620877148729975,0.4898839620430554,0.0808246352690365,0.0]
new object=storage.battery_684 bus1=684.3 phases=1 kv=2.4017771198288433 kwrated=129.4531050486326 dispmode=follow kwhstored=296.5138764568884 kwhrated=296.5138764568884 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_684_shape
new object=generator.wind_684 bus1=684.3 phases=1 kv=2.4017771198288433 kw=1.0 pf=1 yearly=wind_684_shape
new object=generator.fossil_684 bus1=684.3 phases=1 kv=2.4017771198288433 kw=175.42918188970646 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_684_shape
new object=generator.solar_684 bus1=684.3 phases=1 kv=2.4017771198288433 kw=1716.9797 pf=1 yearly=solar_684_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
