new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.422299451496489,28.56890240968865,40.327759551410445,123.92327677805952,28.417900382089066,66.4091022432742,99.34968365500974,106.96336483608404,53.44393191114211,3.5428708806355935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.72459515064936,62.791298025634305,87.89226289169166,3.467369866835796,188.67419510171564,67.4644134060849,244.98205644609064,168.47228098071275,88.94757405450237,7.613113504278793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.51503385553448,169.07572141431567,224.6302756510792,95.20394001756677,169.30165677891952,168.84921837291623,137.94375827300232,119.77753314061653,62.8662313626386,4.97511943564979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35523368912004,252.82167299176885,358.955662029646,425.21376224532065,450.46629681577303,438.5564376464518,385.7908795059169,295.71249327480393,161.16060385483766,31.65933488432095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.00346850522044,267.7470312987182,376.7455174466238,442.77768229769447,466.89883701474093,450.39079580197335,393.85643141619886,300.2351743044505,162.66835342365164,30.905460099913956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.82700262536326,224.55477463727937,352.02092229597446,315.46196898980355,356.61910433942074,367.85058973813494,369.2828382931491,280.18426221104716,151.66280338954138,28.34239936828926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25925118037746,95.58087740977028,341.54331168166726,391.745241413782,350.81460910556416,335.8898184754103,283.1242603348754,144.7280636558698,76.43427445157809,8.141052924081885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99293611379537,228.47458291011847,60.30317063101391,79.44977358920607,177.8196470952049,206.0110444358946,168.77428503591193,109.37542354010914,58.042113954588416,6.708804369067689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70643119622416,231.18807799254725,123.92327677805952,263.6007199844797,206.4634828418979,96.41025320797704,123.62184039965582,103.42049395544844,53.59436626194623,25.327467907456757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65962652827464,115.32978544797434,185.8096979916872,318.4774681274315,184.8298878426763,241.3642522284507,245.1330584736902,197.7950581748084,110.35523368912004,19.372538322796068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51121807403442,268.952776812333,376.4440810682201,441.1944317150807,465.01415005372354,450.46629681577303,397.8511730260423,309.7329747697467,183.8500776936654,45.30287898706023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.23935297334204,254.9322953173902,357.7499165160313,433.8078212522014,460.3410346732729,450.0893594235696,398.8315508518487,301.96885923786834,179.55333202862283,44.62450521645303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.82729426931697,252.06779820736185,354.9609204198027,327.4467614961292,363.47834305929257,330.53776164755703,298.27555400642865,237.97238337541472,141.1851927752342,34.14689460214584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.75531739306353,108.39504571430274,196.438310633594,250.4101819645392,286.89306658011486,263.2998512828715,155.73361368998005,126.78777388808793,71.53465602972811,11.683923804717478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.121154717046466,64.75091832365611,300.7631137242535,374.9357638226107,433.05337879099886,429.586008924163,383.7557581940952,299.63230154764307,174.6537136067728,44.172066810449735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87762307481285,232.09238712775831,327.3723958359204,276.86789437181096,325.4122078611031,423.7065803533021,256.0631074940007,116.98853704438793,65.5047931080631,11.834358155521588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26949192784885,248.37449297592212,362.57403392408145,441.8733731624834,458.68228307685933,446.9234259351375,396.8713628770314,312.2960355013714,182.86969986785903,47.63943667728554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76729239314514,254.02798618217912,367.54858568293577,435.3150031442199,462.4516569988943,450.84323420797665,404.63547840890976,316.8187165310179,186.1111343700909,49.14718624609952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94815734240971,266.6917201359075,374.0314546873995,437.9535648896444,479.78850633307326,467.5017097715484,415.49002641542046,317.79852668002883,195.5334338215874,53.59436626194623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.76260167978404,260.4353541728431,364.1567168298998,426.42007543573095,449.7124220313661,436.21931227943094,388.881311980549,306.6425422951144,185.8096979916872,49.97656204430633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.07608430170716,75.30402995176307,114.04853892055972,65.1278557158596,188.82462945251973,50.35349943650982,52.53905509913552,0.7538747844069971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.739526611481857,81.48489490102767,230.28320118054063,245.96243427189705,464.3363439599118,454.3106040748124,214.68003677977956,186.26156872089504,108.3201123772984,24.04622138004216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.357898505917248,81.33389287342808,94.52556624695956,235.25832061619045,496.3720485596408,488.0044925941595,435.5409385088238,343.8043683580928,207.4432929909088,58.795988738995405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.3757151840628,273.852395234183,381.6451358684738,446.2450521645304,473.1557706546009,461.69778221448735,413.5304061173986,327.8242665651282,205.33267066528737,60.15273628020981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49628661320192,261.71660070025774,364.0812158160999,426.7220794909301,452.42591711379487,440.0636195384703,395.13767794361354,315.3109669622039,197.1166844042012,58.11761496838821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.62039779099929,180.23170579923,207.74529704610796,308.37622722853234,345.236616913107,330.8391980259607,301.2155521302568,221.53927549965132,135.6827015965768,38.745076645592135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47025508414886,218.37334201121928,211.58960430514728,393.0270556179921,414.6612182940092,300.8386147380533,41.76000810642464,292.47105877257206,172.76902664575533,48.61981450309192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.458280084067255,42.58938390463143,64.222978903853,99.27418264120996,78.39446242639538,54.42374206015301,55.17761684456002,21.40765963461767,11.00555003411028,0.2259353646039042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.5267172116624,271.3654031931536,377.800260932639,443.6064904191058,470.4417078953766,459.9640972810694,416.16840018602767,334.45756992039605,205.8606100850905,65.2027890528639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.26978357180252,261.4906653356538,365.8904017633176,428.60619877515217,454.83797581782,445.4911773801233,401.1681085420741,257.4953560490149,171.33677809074118,64.75091832365611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.93589069837444,113.29466413615272,192.8954397529584,195.2319974431837,251.16348907215072,237.21794091421225,214.15209735997647,154.07486209356648,94.52556624695956,27.136653854674453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.4512161978626,273.55095885577924,387.6755664669344,454.1596020472128,482.2005650370984,473.83357674841255,425.59069963752415,343.0504935736858,213.6247256169689,71.3087206651242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90308692707042,266.314782743704,369.4332726439532,432.90294444019474,458.75778409065913,451.6720423293879,409.00772508775225,331.06570106736007,213.54922460316908,72.66546820633859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.99877779185933,107.56623759289144,252.2943012487612,313.50178101498625,357.7499165160313,350.43767171336066,301.8939259008641,86.46001433667747,62.4892939704351,41.23263636341704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.80681277437417,258.3247318472217,362.27259754567774,472.0243908011949,471.64745340899134,432.1490696557878,351.4180495391671,221.7657785410507,78.01752503419188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.55044681130975,238.80119149682605,357.2225447730236,477.15051226444433,403.2032298538956,453.2552929120017,444.9632379603202,345.6135543053105,133.5720792709554,64.97685368826001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.8811628234711,87.43982448568838,65.8811628234711,99.27418264120996,65.730728472667,274.4558356677859,249.95774355853592,181.4380189896403,63.01723339023821,8.66842466708949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899618421849993,31.65933488432095,49.524123638303024,177.2167743383975,213.3232892385652,99.34968365500974,143.89868785766296,62.71522933503901,38.066702874984934,71.6856580573277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206896478317653,29.69914690950366,115.1793510971702,225.61008580009005,206.91592124790117,258.8521035902293,282.89832497027146,341.16637428946376,220.5594653506405,79.1483372108024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.02603152905306,63.5446051332458,118.8732240054054,442.70218128389473,166.13572329048745,165.23141415527633,187.5433829251051,141.1096917614344,3.467369866835796,73.57034501834518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.02632317300674,177.89514810900474,384.5096329785022,458.98371945526304,484.53769040411913,482.2005650370984,438.1795002542482,356.69460535322054,230.8866416141435,87.06288709348486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739234967528176,146.7631849676914,292.92349717857536,401.3191105696736,464.8637157029194,491.4724301377907,481.2207548880874,437.50112648364103,357.59891448843166,238.80119149682605,91.51063478612706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.96517033213208,141.4866291536379,282.29545221346405,384.1321279095032,446.2450521645304,472.8537665994016,465.6925238243307,437.9529972128488,347.0458028603247,230.43420320814025,88.72107101310299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.35703918516808,148.72337294250866,292.9989981923751,407.8769129111417,457.25060219864065,482.27606605089824,405.1634178287129,384.20762892330305,294.50674776118916,232.5448255337616,50.20249740891023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3014363784037013,82.61570707763816,189.1266335077189,267.29459289271495,304.3059846048891,359.18216507104546,380.1373862996598,252.82167299176885,222.36865129785815,157.61773297420208,53.44393191114211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6183718944353904,133.1196408649521,266.9176555005114,374.0314546873995,439.31031243085874,466.4469662855332,459.2857235104622,418.8069619314522,338.5278125440393,216.6396570778014,83.74651925424868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.824976728799363,28.11646400368536,89.17350941910627,124.75265257626631,133.04413985115232,161.08510284103787,102.59111815724164,89.02307506830216,94.75150161156346,35.202205764956545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1861233394211936,97.23906132938836,172.99552968715471,223.95190188047195,338.6788145716389,386.9966250195316,302.79823503607514,374.55939410720265,141.3361948028338,48.393311461692534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.905168455960272,49.37312161070344,106.43542541628092,187.6188839389049,259.6814793884361,502.2520448072972,484.9140601195272,441.7973044718881,363.101405667089,244.9826241228861,98.82231191200216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35234847180697,150.98442961893417,292.01918804336424,393.1025566317919,454.83797581782,476.7735748722408,467.3512754207443,427.39988558474187,351.11604548396787,237.21850859100772,96.18375016657764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.54316252458927,57.43867352098552,240.30837338884456,290.4365051375459,449.18448261156306,472.7782655856019,464.4112772969161,424.0080167317059,348.0256130093356,235.48482365758983,91.43513377232723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216553937881683,30.528522707710454,150.2305548345272,141.3361948028338,195.1564964293839,267.89803332631783,218.4488430250191,278.6770803190287,137.3408855161949,42.81531926923534,0.0755010137997971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.919808272839092,1.9596202980218025,23.59378297403886,153.01955093075577,106.20949005167704,245.0575574598904,265.8629120144962,176.01046114798723,19.297037308996273,90.45532362331636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.212154868474254,170.50796996932985,322.7736461156786,432.3750050203917,500.6687942246834,525.6193247399367,497.12592334404775,454.2351030610126,374.0314546873995,256.7414812646079,108.54604774190236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.794837774292553,167.19103445329813,307.3964170795215,407.4999755189382,468.25558455595547,492.52774130060146,482.27606605089824,439.9886862014659,363.3279087084884,248.67592935432583,104.70174048286304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.14603528139667,151.36136701113767,237.44444395561163,327.9747009159323,397.8517407028378,398.0776760674417,398.2281104182458,238.72569048302623,167.26653546709795,229.30339103152977,100.48049583162025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.930049020310484,93.09331769194536,209.1769779243267,249.73124051713657,304.3054169280937,296.994307479014,366.4938421969205,272.42071435596426,137.5668208807988,43.04125463383924,42.66488491843123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.36727993263947,114.57647834036284,154.37686614876566,255.761671115597,355.18685578440653,350.28723736255654,322.32177538647085,279.0540177112322,269.8576536243396,156.63792282519117,36.33301794156704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437798589124476,68.9721629748989,181.81438870504832,187.6188839389049,234.80644988698265,285.76225440350436,331.8195758517671,292.92349717857536,259.45497634703673,188.14625568191252,58.41905134679192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61895518234275,169.90452953572694,304.6823543202971,401.1681085420741,455.59185060222694,493.1306140574089,478.6576941564628,430.6413200869737,347.2717382249285,227.1927687059084,98.67130988440256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78488867077485,182.04089174644773,328.3516383081358,433.9582556030055,498.5581718990619,523.4332014005155,513.1815261508121,420.8420832432738,386.3937522627242,245.28406050128984,117.74241182879491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.80507852176395,166.43715966889116,284.02856947008644,434.71213038741246,492.52774130060146,513.4829625292158,498.7841072636658,444.888304623316,346.0659927113138,230.43420320814025,99.04824727660603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.066702874984934,17.03598063257077,332.79938600077804,145.7833748186805,178.49802086581212,246.18836963650097,526.5991348889476,469.91376847557353,387.6749987901388,260.3598531590433,117.28997342279165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.13694549862814,187.46788191130537,325.78914525330663,422.4247661490921,481.2207548880874,504.4376004699228,496.2210465320411,451.06916957258056,375.91614164841707,261.03822692965053,117.74241182879491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.70000623025283,198.1719955670119,342.5980551676825,448.2052401393476,511.3723402035944,535.6444969482405,523.3577003867156,477.3764476290482,383.22781877429213,268.2744030417258,122.86796561524882,6.256365963064393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.22737797326044,193.34787815896172,335.9653194892101,434.6366293736126,491.3974968007865,494.4873615986233,484.31118736271975,439.9886862014659,360.1619752200563,251.38942443675464,113.21973079914842,4.296745665042591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.47350318885344,173.82433780856604,329.1810141063426,429.7370109517626,486.6477450529451,505.9453500387368,499.16104465586926,432.5260070479912,356.01623158261333,246.41487267790035,110.50566803992416,3.844307259039295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65962652827464,190.93525177814112,327.44732917292475,427.6263886261413,486.12037330993746,511.90027962339747,503.1563539425082,459.2857235104622,382.2480086252813,258.2492308334219,117.74241182879491,6.784305382867487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43838187703183,164.10060197866585,327.3718281591249,380.8906934072714,480.84438517267944,499.2365456696692,487.32668650034776,443.0036176622984,362.49853291028165,185.65869596408763,113.29466413615272,5.728994220056788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.489002326481426,185.73419697788745,251.6914284919538,291.34024659596156,309.5070394051428,453.4812282766056,490.11568259657633,302.42129764387164,357.7499165160313,242.72099976966516,112.01341760873814,5.125553786453898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47876157901003,145.25600307567285,280.1093288740429,416.6208385920309,477.67788400745184,380.815760070267,416.394903227427,359.86053884165267,327.0703917807212,237.44444395561163,113.59666819135192,6.407367990663988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.428141129560444,126.4863375096842,126.8632749018877,72.13809646333098,194.2521872941728,263.4502856336756,489.8897472319725,445.94304810933113,370.41365046975966,258.4751661980258,116.23466225998092,8.366988288685791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80067945235652,198.9258703514189,332.045511216371,321.9448379942673,484.613191417919,502.4019114813058,494.7893656538224,452.953856533598,377.1973881758316,264.7315321610902,120.9838463310268,9.874737857499785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.21273815638162,198.47343194541563,325.4122078611031,414.7367193078089,481.06975286048794,503.6082246717161,490.1911836103762,389.2582493727526,372.4487717815812,253.8769841545795,120.68184227582763,9.799236843699989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.45886337197462,194.78012671397587,284.78301193128897,308.45172824233214,395.5151830126125,440.8929953366771,394.1578677946026,383.303319788092,327.0703917807212,160.70873312562986,77.03771488518097,3.844307259039295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839616545678184,32.714646047131644,51.71024697772422,97.46556437078776,52.237618720731824,34.674266345153455,118.94815734240971,164.77897574927306,12.512731926128788,93.24431971954496,44.24756782424953,0.0755010137997971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206896478317653,97.08862697858424,155.35667629777657,145.5574394540766,217.8454025914162,177.2167743383975,166.66366271029054,181.96539073264793,175.33208737738002,54.12230568174932,25.02603152905306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.27186510069238,39.27244838859974,146.61275061688727,212.34347908955428,358.42829028663846,491.9248685437941,397.2483002692349,386.0923158843205,361.0662843552675,157.61773297420208,75.68096734396659,4.5226810296464945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.0119750000816,72.7409692201384,223.4239624606689,354.43298099999953,503.60879234851154,524.2620095219268,518.7595183432693,478.9596982116621,400.4897347714668,146.98968800909077,74.1732177751526,6.105931612260286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90221199520937,241.89162397145836,383.1528854372878,483.7832479429167,539.2628688426759,558.1829687594686,548.6096672803726,497.35185870865166,412.3240929269885,289.9085657177428,135.6827015965768,14.774356279349776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.921834169403,233.22319930436888,364.30715118070384,453.78323233180487,503.38228930711216,517.176835437451,513.3325281784117,462.753093377298,381.7200692054781,269.1792798537324,130.7830831747268,14.095982508742576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94202402039208,226.66539696290076,352.69929606658167,457.853474955448,511.6743442587935,282.82282395647167,524.1115751711226,475.5672616818306,397.3238012830347,273.1740214635758,133.8735156493591,16.809477591171376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.81121184378158,222.67008767626183,350.43823939015624,440.9684963504768,236.91707221260407,403.35366420469967,410.74084234437464,308.97909998533976,197.34261976880512,153.54749035055886,75.7559006809709,7.161242775070985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517990316285385,18.844598902992978,20.653784850210673,69.9519731239098,155.50711064858064,213.24778822476537,274.3054013169818,216.41372171319745,214.15209735997647,101.53580699443094,50.95637219331722,3.241434502231892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.31693551603169,14.246416859546684,53.36843089734232,82.84164244224208,85.78164056607027,91.66106913693118,63.01723339023821,71.1577186375246,61.283548456820306,33.46852083153865,15.452730049956978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.432248555014197,1.3567475412144,23.895219352442567,40.25225853761064,71.38422167892399,51.25780857172092,61.208047443020504,36.78488867077485,75.07752691036369,62.187857592031406,30.07608430170716,0.7538747844069971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.63589692862726,222.74558869006165,342.9755602366815,427.2494512339378,268.2744030417258,232.24338915535796,311.2407243385607,244.5301857168828,386.9966250195316,127.4661476586951,131.53695795913382,17.63885338937817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.688906162032275,111.41054485193074,223.95133420367648,256.7420489414034,224.1023362312761,244.45468470308305,287.34550498611816,246.6408080425042,330.76369701216095,189.3525688723228,97.08862697858424,13.493109751935172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45532362331636,236.16319742819704,323.000149157078,378.6302044076413,442.4762459192908,463.0545297557017,444.5863005681168,404.55997739511,330.23632526915327,194.4781226587767,99.04824727660603,14.472919900946076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.51532549948816,202.8451109474625,256.13860850780054,288.17488078432496,302.2708632930676,336.191254853814,406.21816131472815,345.08561488550737,199.3028077436224,110.05379731071632,54.64967742475692,5.8039275570610975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.19225666143883,105.07867787506656,166.28672531808706,446.4709875291343,493.4320504358125,515.1417141256294,501.0457316168869,459.8885962672696,382.7753803682888,263.7517220120793,63.092166727242514,18.54316252458927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83169333872438,226.81583131370485,210.2328567639329,293.30043457077886,376.3685800544203,492.6781756514056,476.9240092230449,434.8625647382165,363.25240769468866,258.3247318472217,75.22852893796329,10.779046992710889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.452730049956978,78.46996344019517,137.03944913779117,149.32624569931608,219.95659259383308,317.34665595082106,347.7996776447317,337.6229357320327,382.7759480450843,180.08070377163045,58.56948569759602,7.68861451807859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68680902203052,254.70635995278633,383.6796895034999,473.3817060192048,525.2423873477331,545.2932994411365,530.9713815677899,483.7838156197122,404.4850440581057,288.17488078432496,143.44681712845517,21.40765963461767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0553111628106984,103.87236468465626,247.69611920531497,372.1473354031775,446.6219895567338,498.48267088526217,517.7797081942584,522.9052619807123,459.51165887506613,382.70044703128457,272.8725850851721,138.999069435813,22.16153441902467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.844307259039295,108.77198310650624,255.23373169579392,377.423891217231,462.6775923634982,509.3372188917728,523.5842034281151,511.0709038251907,468.55702093435906,394.3088698222022,282.59688859186775,145.18050206187309,23.59378297403886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7889960962285967,93.84719247635236,181.1360149344411,273.4005245049752,307.3964170795215,382.39844297608533,328.4271393219356,431.09375849297703,233.97707408877585,244.60568673068263,267.1435908651153,130.9335175255309,21.33215862081787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83695172888096,134.0239500001632,124.67715156246652,137.7933239221982,218.82578041722255,285.3858846880964,170.05496388653106,159.42691892141977,163.79916560026214,101.68680902203052,30.829959086114155,12.588232939928584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.82526837275305,104.09886772605566,98.67130988440256,470.668210936776,535.3430605698368,558.785841516276,530.367941134187,487.0252501219441,408.329351317145,291.94368702956444,144.3511262636663,23.66928398783866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517990316285385,120.07896951902022,276.7168923442114,413.75690915879807,506.6986571463483,561.4999042755004,578.6108182450754,560.0676557204862,507.603533958355,411.7967211839808,217.7704692544119,119.09915937000932,25.47790225826087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.894927708488883,120.45590691122372,271.96827594996097,399.5854256362557,485.9693712823379,536.6998081110512,552.981913959215,536.1724363680436,488.3064966493587,407.1230381267346,283.57669874087867,147.29112438749448,26.15684370566355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.477610614307189,123.84777576425972,273.3250234911754,392.4241828611847,473.6076413838087,519.3623911000767,533.2324382442154,516.4984616668438,471.572520071987,396.8713628770314,285.159381646697,147.51705975209836,25.47790225826087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231485398714184,121.5867190878342,269.2547808675322,391.5198737259736,474.1355808036118,456.2702243728342,541.5994265329011,526.750136916547,482.2005650370984,404.55997739511,282.52138757806796,146.53724960308747,25.779906313460053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909859169321384,117.74241182879491,259.60597837463627,266.0133463653003,238.72569048302623,268.5758394201295,120.7573432896274,376.7455174466238,470.06477050317307,387.7504998039386,275.13420943839304,138.1702613144017,26.231777042667865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532921777117885,114.27504196195912,164.77897574927306,294.43067907059384,455.29041422382335,391.5193060491781,523.6591367651193,507.3775985937511,466.2959642579335,393.5549950377952,284.7075109174892,145.25600307567285,26.60871443487136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.417608738135378,116.31016327378072,250.1831112463443,297.97411762802494,362.42303189648186,159.12548254301606,342.5231218306782,433.27988183239825,362.95097131628495,211.21266691294375,137.03944913779117,64.0725445530489,24.498092109249967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231485398714184,19.74947571499957,79.3742725754063,103.26949192784885,127.6926507000945,242.946935134269,360.0864742062566,213.7002266307687,201.1119936908401,121.43571706023462,101.53580699443094,61.208047443020504,26.60871443487136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236176112075294,41.53407274182074,266.6917201359075,283.6521997546785,337.54800239502845,358.201787245239,337.8494387734321,380.2128873134596,339.58312370684996,317.8740276938286,220.1070269446372,141.86356654584137,28.87033878809235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7538747844069971,7.01024074747139,28.493401395888856,43.94613144584583,45.52881435166414,72.66546820633859,89.70144883890934,209.17754560112215,184.30194842287324,139.6774432064202,90.37982260951657,25.854839650464367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241726146185577,133.345576229556,278.9785166974324,388.5798756021454,465.1651520813231,510.9199017975912,525.3178883615328,510.09109367617975,469.2353947049663,394.006865767003,286.44119585090704,151.81380541714097,29.397710531099964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.824976728799363,133.42107724335582,270.53602739494676,380.66532571946294,457.4765375632445,416.9222749704347,521.3225790748941,501.4976023460947,460.11453163187355,384.5090653017067,86.38451332287767,149.55218106392,30.604023721510252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35234847180697,137.868824935998,287.4965070137178,409.6105978445596,494.11099188321526,542.8812407371113,556.7507202044544,476.9240092230449,377.5743255680351,416.5453375782312,297.97411762802494,128.9738972275091,30.67952473531005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.40765963461767,138.999069435813,287.11956962151424,408.1783492895454,492.3767392730019,541.9763639251047,556.5247848398506,542.1273659527043,495.1657353692305,415.1885900370167,300.00923893984657,95.58087740977028,31.282397492117457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.311968769828773,139.5270088556161,277.0183287226151,400.7156701360707,483.0299408353052,530.5944441755864,544.3134892921255,529.0866946067724,481.5221912664912,272.1187103007651,284.40550686229,150.38155686212676,33.46852083153865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.518281960239065,140.43131799082718,277.9232055346217,388.5043745883456,464.4867783107159,507.75453598595453,519.9658315336796,453.1797918982019,465.9190268657301,390.0121241571596,285.3103836742966,155.20567427017696,34.222395615945636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.04622138004216,143.5217504654595,281.01363800925395,401.09317520506966,480.4668801036805,525.1668863339332,541.0720547898935,526.5236338751478,367.0967149537279,407.19853914053454,294.5816810981934,154.97973890557307,33.54402184533845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.66373395372838,52.99149350513882,171.11084272613724,292.62206080017165,368.378529157938,393.1780576455917,413.75634148200265,493.5075514496123,449.4109856529624,376.5190144052244,273.55095885577924,146.160312210884,32.714646047131644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.498092109249967,95.27944103136656,206.5389838556977,282.44588656426816,267.9729666633221,463.73290352630886,237.51994496941143,449.86342405896573,290.7373738391542,267.1441585419108,155.95954905458396,81.25895953642377,26.15684370566355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.311677125875092,47.03656392047813,224.1023362312761,165.68328488448415,322.9246481432782,375.4642709192093,382.85088138208863,184.07601305826933,180.60864319143352,180.9100795698372,130.707582160927,74.39915313975649,22.16153441902467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.081342691863757,68.8966619610991,198.7748683238193,275.88808422280005,182.6437645032551,415.6410284430201,440.5160579444735,340.7894368972603,299.33086516923936,196.51381164739385,137.6423218945986,70.5548458807172,23.36727993263947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7538747844069971,70.1779084885137,16.659043240367268,25.62890428586046,98.44537451979866,198.69936731001948,256.36454387240445,202.6946765966584,182.34232812485143,207.4432929909088,168.24634561610884,95.42987538217066,27.43809023307816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34939201105607,89.17350941910627,85.48020418766657,336.191254853814,283.6521997546785,166.51266068269092,212.26797807575448,138.6221320436095,121.2852827094305,113.52116717755212,28.87033878809235,15.829667442160474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.462679153474686,22.91540920343166,56.68536641337402,213.0967861971658,482.5025690922976,522.3778902377047,537.3026808678586,461.4712791730879,483.5573125783128,408.329351317145,290.9638768805536,159.04998152921627,36.106514900167646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.247276180295856,152.19074280934447,287.4965070137178,391.8962434413816,464.4867783107159,505.7188469973374,516.3474596392443,499.3120466834689,456.4212264004338,383.9061925448993,281.3150743876577,153.4719893367591,34.222395615945636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.09627415269626,150.45705787592658,283.57669874087867,385.3384410999135,454.08466871020846,493.5075514496123,504.1361640915192,490.86955738098334,451.6720423293879,382.4739439898852,281.99344815826487,155.28117528397678,35.428141129560444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.13139546451786,151.81380541714097,286.44119585090704,390.6904979277668,462.9790287419019,503.38228930711216,514.161336299823,521.0966437102901,458.60734973985495,389.78562111576025,288.17488078432496,158.82404616461235,36.78488867077485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734835898120743,150.98442961893417,282.6723896056676,383.9061925448993,456.345725386634,495.3167373968301,505.49291163273347,456.8730971296416,449.93835739597,380.06188528586,278.30014292682523,153.84892672896257,37.614264468981645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03627227652445,150.15562149752287,272.72215073436803,393.63049605159495,466.3714652717334,452.7279211689941,523.1317650221117,506.0957843895409,461.99921859289105,391.2933706845742,279.3554540896359,154.60280151336957,37.840199833585544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.247276180295856,126.6373395372838,238.95219352442564,341.4678106678675,245.28406050128984,263.5257866474754,453.78266465500934,446.9234259351375,410.13853726436264,302.87373604987494,275.2846437891972,135.3812652181731,38.66957563179234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.503642143360246,134.3259540553624,222.06721491945447,304.1549825772895,313.5023486917817,380.74082673326274,424.5353884747135,402.901793475492,321.26589654686467,186.18663538389072,134.9288268121698,96.63618857258096,27.890528639081452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.366988288685791,96.63618857258096,179.17639463641933,240.00750468723635,341.01537226186423,360.76484797686373,404.25854101670626,477.6029506704475,432.4505060341914,364.9860926281066,266.84215448671165,146.23581322468377,40.40326056521024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.835217476270756,84.34939201105607,175.33208737738002,251.7663618289581,233.67563771037217,242.042625999058,361.59422377507053,345.31211792690675,390.7654312647711,315.3109669622039,270.76196275955067,150.6074922267307,41.83550912022444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33301794156704,150.00461946992328,280.86263598165436,386.24331791192014,360.5389126122599,484.8391267825229,494.2614262340194,478.5827608194585,436.5962496716344,191.6141932255438,274.3803346539861,151.51236903873726,41.38307071422114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27770677875634,148.64787192870887,276.94339538561076,227.64520711191167,389.3337503865524,499.4624810342731,511.8247786095978,478.28075676425937,373.88102033659544,293.82837399058195,221.46434216264709,119.92853516821611,31.43339951971705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.63359499922157,5.728994220056788,80.95752315802007,159.42691892141977,360.5389126122599,245.58549687969355,213.9261619953726,329.78388686315003,333.6281941221893,173.74883679476625,117.66691081499512,83.89695360505277,43.72019608124193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27244838859974,168.09534358850925,312.0701001367675,422.1233297706884,497.42735972245146,539.6392385580839,548.6851682941723,528.483821849965,483.105441849105,407.7259108835421,301.6674228594647,165.00491111387694,44.24756782424953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.347949402399536,161.68854327464075,290.5869394883501,392.650685902584,461.245343808484,499.6889840756724,509.86515831157584,497.65329508705537,453.3307939258015,385.9413138567209,285.2348826604968,161.31160588243725,44.09656579664994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.311968769828773,159.20098355681586,287.11956962151424,388.5043745883456,459.5871598888658,498.93510929126546,509.1112835271689,358.35278927283866,456.4212264004338,384.057194572499,284.02856947008644,159.65342196281915,43.49369303984254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27244838859974,154.07486209356648,278.30014292682523,376.5195820820199,444.66180158191656,482.57807010609736,492.7536766652054,426.2696410849268,444.8128036095161,91.58556812313137,144.12519089906235,158.3716077586091,46.50919217747053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.081634335817434,125.95839808988111,275.20914277539737,372.2228364169774,438.7823730110556,476.7735748722408,422.6512691904914,321.7938359666677,124.5267172116624,335.28694571860285,217.544533889808,156.18548441918784,47.41350131268163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70469694361394,151.36136701113767,274.3048336401863,372.1473354031775,440.5160579444735,479.2611345900656,267.1441585419108,484.009750984316,437.1991224284418,370.7900201851677,274.3803346539861,133.5720792709554,46.282689136071134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.17732520060634,154.37686614876566,284.4810078760898,387.0721260333314,458.00390930625207,498.5581718990619,509.86515831157584,497.35185870865166,455.51634958842726,384.81106935690593,276.86789437181096,159.04998152921627,46.65962652827464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.629195929814145,152.64261353855227,274.5313366815857,383.1528854372878,457.325535535645,497.42735972245146,508.2819077289621,493.73405449101176,451.5965413155881,369.8102100361568,273.3250234911754,157.61773297420208,47.03656392047813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.327467907456757,147.59256076589818,250.1836789231398,335.5128810832068,437.2751911190371,440.8174943228772,403.4291652184995,445.03873897412,377.0469538250275,336.5681922460174,244.68062006768693,155.13017325637716,47.63943667728554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60957375562053,129.0493982413089,270.1590900027433,364.45872088509896,429.5105079103632,465.6175904873264,478.12975473665966,465.7680248381305,257.0429176430116,299.33086516923936,267.2190918789151,129.80270534892043,49.67512566590262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.739818255435544,148.3464355503052,265.48540694549723,360.0864742062566,426.8725138417343,464.9392167167192,477.8288860350514,463.9588388909128,423.4800773119029,312.52197086597533,247.54511717771535,118.57121995020624,44.92594159485673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.70995533377054,151.28586599733788,237.36894294181187,309.58254041894264,388.6553766159453,334.9855093401992,349.1564251859461,371.84533134797834,330.99020005356033,327.8242665651282,241.59018759305465,94.29963088235566,46.20718812227134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.126704751156744,144.57706162827017,234.20300945337976,319.23134291183845,389.4086837235567,421.5959580276807,454.2351030610126,424.15901875930547,388.2029382099419,375.0867658502102,280.4107652524466,163.34672719425885,46.35819014987093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.59407461799255,118.34528458560234,234.50501350857897,317.7235933430245,369.9612120637563,403.7311692736987,434.1841909676094,406.7461007345312,401.09260752827424,329.48245048474627,217.31803084840857,145.10500104807326,47.18756594807772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.66957563179234,145.7833748186805,210.2328567639329,310.78828593255747,351.1915464977677,302.34579663007185,160.63323211183004,292.01918804336424,366.4183411831208,294.6571821119933,230.43420320814025,144.20069191286217,47.86593971868493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.95082215920694,142.09006958724078,251.08798805835093,315.2360336251996,387.3735624117352,404.03203797530693,437.9529972128488,394.5348051868061,349.6088635919494,279.6568904680396,220.5594653506405,140.5823200184268,19.071101944392367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48345229237115,152.26624382314424,271.59133855775747,366.116904804717,431.3202615343764,468.33108556975515,479.0351992254617,466.59740063633734,428.078259355349,365.36303002031,274.3048336401863,160.85916747643395,51.63474596392442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.46326244138205,151.36136701113767,267.6715302849184,361.8956601534743,427.3249522477375,463.58246917550474,225.9870231922936,257.6463580766145,319.8342156686459,361.2927873966669,267.9729666633221,157.84423601560144,47.94144073248472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.870630432046035,82.76614142844228,261.79210171405754,354.20647795860015,419.4853357020594,354.3574799861998,330.68876367515657,206.84042023410137,49.97656204430633,168.17084460230907,185.0558232072802,130.63208114712722,48.921250881495624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.327759551410445,155.28117528397678,279.9583268464433,378.6302044076413,447.45136535494066,486.7987470805447,498.48267088526217,417.6761497548417,450.76773319417686,381.6451358684738,287.19450295851857,169.30165677891952,52.237618720731824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.21244651242793,149.9291184561235,265.7119099868966,358.12685390823475,423.1037075964947,459.9640972810694,472.7782655856019,462.3761559850945,425.36476427292024,363.101405667089,199.3777410806267,135.98413797498048,54.12230568174932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23263636341704,151.88930643094076,172.09065287514815,363.85528045149607,236.54013482040057,470.14027151697286,475.0393222620274,362.49853291028165,428.22926138294866,364.3832198712992,276.41545596580767,164.40203835706956,53.36843089734232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23263636341704,150.30605584832696,267.37009390651474,361.8956601534743,423.028206582695,346.89536850952055,478.205823427255,460.868974093076,424.3849541239093,362.57403392408145,272.4956476929686,162.96978980205537,54.87618046615632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58938390463143,107.56623759289144,264.6565988240859,355.6392941904098,419.0328972960561,456.345725386634,467.5017097715484,453.4057272628058,417.07327699803426,262.4704754846647,186.03563335629113,154.97973890557307,50.35349943650982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58938390463143,148.04499917190145,261.71660070025774,355.11192244740226,420.61614787866984,249.9571758817404,333.7791961497889,73.26834096314599,403.3542318814952,360.8403489906636,281.08913902305375,167.34203648089775,51.86068132852832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68450709262485,148.64787192870887,266.6162191221077,360.2374762338561,426.79701282793445,321.49239958826405,482.57750242930183,382.7753803682888,181.81438870504832,19.372538322796068,29.62421357249935,27.36258921927836,16.05560280676438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68450709262485,148.798306279513,263.2998512828715,357.67441550223145,424.15845108251,398.0776760674417,206.91592124790117,309.58254041894264,430.7168211007736,363.3279087084884,274.90770639699366,141.86356654584137,57.74067757618471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.744217324842968,145.5574394540766,258.70110156262973,285.7628220802999,420.08820845886675,295.26005486880064,185.88519900548704,280.71220163085025,358.5032236236428,237.36894294181187,64.97685368826001,4.145743637442996,53.44393191114211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68450709262485,147.0646213460951,263.9776573766832,359.93603985545246,420.31414382347066,330.0853232415537,235.48482365758983,347.87517865853147,363.47834305929257,363.62934508689216,266.6917201359075,70.70584790831678,32.111773290324244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60957375562053,147.51705975209836,262.9223462138725,357.297478110028,423.7065803533021,309.2811040405389,107.56623759289144,412.32466060378385,373.5795839581918,272.9480860989719,32.33770865492816,56.68536641337402,41.00613332201764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.70440529966026,93.01781667814556,77.64058764198839,84.49982636186017,140.5823200184268,200.0566825280294,386.9971926963271,339.5076226930502,102.81705352184557,19.598473687399977,87.59082651328796,63.5446051332458,38.29263823958884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.554262592809835,147.29112438749448,263.4502856336756,359.6340358002533,418.95739628225624,375.8406406346172,472.3263948563941,457.9289759692478,420.61614787866984,359.93547217865694,279.2799530758361,168.47228098071275,55.253117858359815,0.5273717430076056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654644170959834,147.29112438749448,267.9729666633221,366.116904804717,437.12418909143753,348.3270493877393,436.0688779286268,334.23163455579214,393.1025566317919,351.7194859175708,283.19976134867517,166.81409706109466,61.1325464292207,0.5273717430076056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.16708445313495,146.3113142384836,260.9627259158507,329.03001207874297,419.25883266066,404.7109794227096,387.7504998039386,433.6568192246017,298.27555400642865,311.4666597031646,279.20445206203624,169.82959619872264,55.17761684456002,0.6028727568074027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57388476700345,151.66280338954138,271.8172739223614,365.7399674125136,390.7659989415666,411.5702181425814,504.739604525122,487.85462592015085,450.16486043736944,386.9966250195316,286.06425845870353,174.05084084996545,54.19780669554911,1.1308121766104955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.674266345153455,122.49102822304532,220.86090172904417,320.58752277625746,377.2728891896314,410.66590900737026,433.80725357540587,462.3761559850945,423.782081367102,363.93078146529587,277.24483176401446,168.69878402211214,55.93149162896701,0.4524384060032956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78488867077485,135.9086369611807,219.2782188232259,211.58960430514728,179.62883304242263,293.224933556979,400.5652357852665,293.224933556979,371.6193959833744,300.53661068285413,234.35401148097932,58.644986711395816,48.01637406948903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654644170959834,112.54135702854124,265.7874110006964,130.25514375492372,48.24287711088843,35.35264011576065,144.57706162827017,271.8172739223614,461.0194084438801,333.2518244067812,215.0569741719831,153.24605397215515,61.9619222274275,1.2063131904102926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.92039156074645,135.8331359473809,208.3481698029154,375.91614164841707,436.7472516992341,500.3673578462796,416.54590525502664,367.47365234593144,201.7148664476475,250.63554965234763,129.95370737652,55.70498858756762,0.6028727568074027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.54402184533845,145.18050206187309,220.48396433684067,355.4882921628103,419.56026903906366,458.1549113338517,418.27902251164903,397.0978659184309,427.7768229769453,362.42303189648186,276.5664579934073,169.75409518492285,57.51417453478531,1.1308121766104955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97101201019604,143.7482535068589,260.13335011764394,354.5084820137994,422.5002671628919,464.5622793245157,477.0750112506445,280.93813699545416,436.8227527130339,369.6597756853526,268.1239686909217,172.92002867335495,57.589675548585106,1.8091859472176952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33301794156704,143.06987973625166,261.9425360648616,308.37622722853234,235.7862600359935,94.14862885475604,495.76860812603786,468.1051502051512,450.76773319417686,315.91440739580685,93.84719247635236,134.9288268121698,58.11761496838821,1.8091859472176952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.76469881978575,141.1096917614344,258.4751661980258,355.6392941904098,428.4551967475525,468.7835239757585,482.1250640232986,75.83140169477069,55.40355220916392,170.73390533393376,220.03209360763285,121.13428068183092,40.855698971213535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.41320966872795,141.3361948028338,259.53047736083647,357.37297912382775,427.09844920633816,100.32949380402066,89.85188318971346,85.85714157987006,159.65342196281915,207.4432929909088,221.38884114884723,168.54778199451255,58.042113954588416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.06584355423577,129.5012689705167,248.07305659751844,355.4133588258059,300.1602409674461,130.25514375492372,349.6843646057492,361.59365609827506,286.06425845870353,293.60187094918257,142.01456857344098,171.03534171233744,32.63914503333185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47876157901003,81.25895953642377,208.5741051675193,277.16933075021467,15.754166428360678,36.33301794156704,51.86068132852832,111.56097920273484,236.84157119880425,355.6392941904098,228.32358088251885,7.839616545678184,58.72048772519561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27770677875634,139.6774432064202,254.70635995278633,350.3627383763564,414.8871536586131,471.798455436591,485.4419995393303,453.85816566880914,418.7314609176524,310.0344111481504,272.64664972056823,166.88959807489445,64.67541730985631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16182606297834,134.4008873923667,244.15324832467937,345.76455633291005,418.882462945252,362.95097131628495,396.1929891064242,467.3512754207443,427.3249522477375,362.0460945042784,266.1637807161044,163.49772922185846,56.0069926427668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.63445431997074,135.5316995689772,246.48980601490464,339.80962674824934,364.00628247909566,417.8271517824412,402.7513591246878,397.6252376614384,357.1464760824283,311.01478897395685,239.85650265963673,162.66835342365164,61.1325464292207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.126704751156744,132.8937055003482,241.21325020085115,332.2714465809749,403.0527955030915,337.6235034088282,281.69201177986116,452.65242015519425,68.9721629748989,108.99848614790564,122.49102822304532,169.45265880651914,56.91130177797792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35264011576065,133.5720792709554,243.3993735402723,334.9849416634037,402.0724176772851,442.1742418640917,299.70780256144286,281.3150743876577,420.6155802018744,356.61910433942074,272.4956476929686,169.60309315732326,64.5999162960565,0.4524384060032956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.31751880393906,135.6827015965768,250.40961428774372,346.21642706211793,414.5102162664096,453.85816566880914,422.5002671628919,399.5099246224559,245.0575574598904,317.9495287076285,253.19861038397232,159.72835529982348,63.2431687548421,0.4524384060032956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03627227652445,128.59695983530565,202.92061196126232,307.3964170795215,379.8359499212561,365.7399674125136,377.1218871620319,274.6817710323898,334.38206890659626,281.69201177986116,246.0379352856968,159.50241993521956,22.010532391425073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141052924081885,43.19225666143883,121.13428068183092,140.2808836400231,286.7426322293108,399.9617953516637,373.20264656598823,371.16695757737114,337.4730690580241,259.0780389548332,180.08070377163045,137.3408855161949,52.841059154334715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.016082425535345,84.34939201105607,130.63208114712722,226.13745754309767,343.42799864268477,346.1409260483181,323.2260845216819,403.2032298538956,398.2281104182458,298.1245519788291,236.91650453580857,122.49102822304532,43.49369303984254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.191965017485153,128.8983962137093,236.9920055496083,329.78388686315003,301.140051116457,349.9858009841529,152.19074280934447,432.7525100893906,384.1321279095032,278.9785166974324,71.45972269272379,31.508332856721356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.790147060931446,129.0493982413089,237.21850859100772,332.6483839731784,405.91729261311986,249.8067415309363,408.1783492895454,412.17365857618427,262.7719118630684,328.276137294336,214.0016630091724,142.9943787224519,41.081634335817434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.829959086114155,130.8580165117311,246.79124239330835,303.17517242827864,351.7194859175708,371.392892941975,303.09967141447885,287.9483777429256,358.35278927283866,363.7048461006919,246.11286862270111,160.48223008423045,62.79073034883881,0.4524384060032956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734835898120743,129.4263356335124,242.64549875586533,339.4326893560459,409.15815943855625,450.91816754498086,410.213470601367,461.62228120068744,425.1388289083163,366.1924058185169,278.6770803190287,169.98003054952673,57.665176562384914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206896478317653,128.8983962137093,212.04147503435507,292.62206080017165,272.64664972056823,112.16441963633774,74.1732177751526,182.6437645032551,359.10666405724567,263.14884925527184,216.56472374079704,168.84921837291623,46.43369116367073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.835217476270756,90.83169333872438,247.0177454347077,140.50681900462698,333.1008223791817,331.1406344043644,77.94202402039208,113.37016514995253,216.3387883761932,210.0063537225335,167.56797184550166,93.39475407034904,18.241726146185577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.794546130338874,96.03331581577356,34.82526837275305,93.47025508414886,112.16441963633774,212.79591749555755,222.2931502840584,246.79124239330835,260.8122915650466,263.6762209982795,33.16708445313495,83.44451519904948,51.93618234232813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.100673222103689,76.35934111457378,115.25485211097002,192.3675003331553,439.91318518766616,369.65920800855713,481.9746296724945,318.326466099832,199.83017948663,349.3074272135456,284.02913714688196,172.16615388894795,60.00173425261022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.251966893656963,131.9133276745418,257.1184186568114,369.9612120637563,445.03873897412,195.68443584918705,406.52016536992727,478.5072598056587,439.91261751087063,380.2878206504639,289.68206267634343,131.3859559315342,55.02661481696043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.43809023307816,129.80270534892043,248.9773657327295,347.7241766309319,416.9222749704347,458.68228307685933,329.48245048474627,465.8435258519303,288.7022525273326,370.5640848205638,279.50588844044,169.37715779271934,61.05704541542091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.945839801892152,126.33533548208462,205.8606100850905,309.2805363637434,364.3832198712992,407.27404015433433,462.0741519298954,450.91816754498086,207.5187940047086,271.214401165554,274.60627001859,166.58816169649074,53.14249553273842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.890528639081452,124.22471315646322,237.67037932021557,335.437380069407,405.5403552209163,447.2248623135412,461.62228120068744,457.853474955448,422.5002671628919,363.5538440730923,276.94339538561076,167.11553343949834,59.32336048200301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.875029501453465,125.12958996846982,245.28406050128984,345.3876189407066,308.30072621473255,166.28672531808706,481.07032053728335,464.5617116477202,446.2450521645304,384.58456631550655,292.9989981923751,172.92002867335495,55.253117858359815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387469783628568,124.60165054866673,228.77601928852215,239.17812888902952,111.48604586573052,284.4810078760898,409.23366045235616,370.6395858343635,306.5670412813147,304.98435837549636,207.4432929909088,140.2808836400231,54.72517843855672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.88028789161006,101.91274438663444,210.9861638715444,316.59221348961853,349.6088635919494,407.95184624814607,473.0797019640055,396.3439911340238,364.9860926281066,337.4725013812286,276.5664579934073,144.42662727746608,52.011683356127925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.63359499922157,124.14977981945891,247.31918181311144,347.12130387412446,417.6006487410419,458.98428713205845,330.76369701216095,59.92623323881041,207.0669232755008,354.43298099999953,292.320624421768,151.43686802493747,53.44393191114211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.196655730846267,98.29437249219905,203.74998775946904,267.4455949203145,367.69958771053535,232.69582756136123,192.2170659823512,272.2697123283647,301.96885923786834,257.1184186568114,170.88490736153332,77.1881492359851,31.282397492117457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909859169321384,84.57532737565998,92.86738232734146,97.91743509999556,281.69201177986116,240.30894106564008,245.66099789349337,369.1318362655495,347.4982412663279,331.291636431964,195.3829994707833,81.63589692862726,53.29292988354253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.462970797428365,121.51121807403442,178.72395623041604,178.42251985201233,422.4253338258875,345.68905531911025,343.352497628885,469.2353947049663,430.7168211007736,371.5438949695747,196.89074903959732,125.05408895467,17.33741701097447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.010532391425073,121.5867190878342,240.53487643024397,340.33699849125696,411.1183474133736,452.1244807353912,466.7484026639369,456.1197900220301,168.47228098071275,369.20733727934936,274.5313366815857,164.02510096486606,53.21799654653822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35234847180697,120.30547256041962,240.76137947164335,339.6586247206498,409.3846624799557,450.76773319417686,357.4479124608321,476.17070211543336,420.61614787866984,362.7244682748855,275.9630175598044,163.79916560026214,45.83081840686332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99560093059257,94.82700262536326,240.15793903804044,340.48743284206114,412.475094954588,453.3302262490061,467.8031461499521,457.1745335080454,421.5959580276807,268.5009060831252,273.6264598695791,160.10529269202695,52.38862074833142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.382487426313777,63.7705404978497,205.48367269288696,193.34787815896172,296.69230342381485,368.83039988714586,157.24079558199858,144.2756252498665,185.88519900548704,318.92933885663933,280.93813699545416,163.1957251666593,53.36843089734232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.74947571499957,117.59140980119534,240.23344005184023,343.4274309658893,412.475094954588,361.21728638286703,476.17070211543336,328.2767049711315,251.91736385655773,295.71249327480393,275.8125832090003,160.85916747643395,46.886129569674026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.89991006580367,117.51590878739552,240.76137947164335,341.9202490738708,413.3044707527947,352.77479708038146,350.66417475476004,223.19802709606495,155.88404804078417,185.5082616132835,240.98731483624724,158.29610674480926,50.80537016571762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35234847180697,115.9332258815772,235.86176104979333,337.6235034088282,412.5500282915923,455.13941219622376,331.1406344043644,463.58246917550474,300.00923893984657,332.6483839731784,199.00137136521863,96.10824915277786,34.44833098054955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.97541107960347,115.78222385397764,236.54013482040057,337.92493978723195,410.13853726436264,384.81106935690593,398.8315508518487,376.5945154190242,342.4476208168784,361.5187227612708,270.1590900027433,157.31686427259385,49.44862262450323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.733976577371582,98.44537451979866,220.4090309998364,332.1204445533753,353.9811102707918,390.6904979277668,322.09527234507146,459.8130952534698,419.5608367158592,356.99604173162425,263.14884925527184,144.7280636558698,39.80038780840284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025172208303893,88.41963463469928,175.78452578338332,328.1257029435319,404.40954304430585,450.54179782957294,469.6123320971698,389.93662314335984,402.0724176772851,333.6281941221893,213.3232892385652,139.15007146341262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.528231063756772,85.32920216006697,187.0909445191018,268.5009060831252,326.84445641611734,348.1011140231354,310.6378515817533,101.98824540043422,172.24165490274774,103.94786569845604,180.98558058363705,153.54749035055886,47.41350131268163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.39272817378517,115.85772486777743,240.98731483624724,346.44293010351726,420.8420832432738,370.33814945595987,368.98140191474545,279.8828258326435,439.08380938945936,371.0165232265671,277.8477045208219,159.35141790761998,43.04125463383924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.733976577371582,115.48078747557392,242.1936280266575,347.1962372111288,291.49124862356115,302.64723300847555,504.8145378621263,489.663244190573,434.1841909676094,371.6948969971742,279.8073248188437,159.95485834122286,41.60957375562053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.206604834363976,113.59666819135192,239.02712686142996,341.54331168166726,414.20877988800584,456.7981637926373,473.4572070330046,412.0981575623846,338.5278125440393,295.8634953024036,175.85945912038764,132.8182044865484,43.11675564763904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.28210584816377,114.65197935416262,241.51468657925483,345.614121982106,419.4853357020594,462.1502206204906,476.54707183084145,465.6925238243307,431.0182574791773,368.00102408893906,274.6817710323898,155.20567427017696,40.855698971213535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.30172802235738,114.04853892055972,241.66568860685445,346.9703018465249,419.3343336744597,461.4712791730879,397.4748033106343,200.58405427103705,167.86940822390537,371.6948969971742,253.7265498037754,136.21007333958443,34.523831994349344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.151293671553276,112.91829442074472,240.45994309323964,345.99105937430943,419.0334649728515,210.83572952074027,446.9989269489373,469.98926948937327,93.99762682715648,94.67600059776366,215.282909536587,116.00872689537702,37.01139171217424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.548420914745872,113.06872877154883,242.042625999058,347.57374228012776,435.8429425640229,484.8391267825229,406.9720360991351,311.5421607169644,313.87871840718975,299.33086516923936,118.42078559940212,156.11055108218358,37.614264468981645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.698855265549982,74.85159154575979,96.93762495098466,179.477831014823,240.76137947164335,313.5023486917817,246.33937166410053,170.05553156332655,123.39590503505192,31.734835898120743,142.01456857344098,1.1308121766104955,15.67866541456088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.125553786453898,23.895219352442567,124.9785879408702,136.51150971798808,211.74003865595145,231.71544973555487,396.1180557694199,264.5055967964863,366.7197775615245,154.97973890557307,78.01752503419188,31.282397492117457,9.422299451496489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.779046992710889,65.3537910804635,96.63618857258096,194.55362367257652,340.26149747745717,378.25269933864234,174.6537136067728,324.2058946706928,65.5047931080631,368.60446452254195,262.7719118630684,100.40499481782048,36.03101388636785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819426694689085,75.60546633016678,149.55218106392,317.2711549370212,411.3442827779774,250.33411327394393,394.3838031592065,295.4110568964003,265.0335362162894,362.7244682748855,256.96798430600734,125.43102634687352,28.56890240968865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266606710535784,109.37542354010914,236.91707221260407,343.352497628885,418.7314609176524,462.3761559850945,479.33606792707,155.80854702698437,271.1099486351843,252.3539073122874,193.6368256478647,120.60690893882332,30.905460099913956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191105696735988,110.12929832451611,240.83631280864765,348.23962716123424,349.54244540687733,273.718423510448,291.36635972855396,230.8866416141435,46.58412551447484,85.02776578166328,156.10998340538805,137.19045116539078,31.056462127513544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.447180015846698,46.13225478526702,144.87906568346938,161.46204023324137,79.1483372108024,40.17732520060634,72.7409692201384,104.55073845526346,135.45619855517742,134.7028914475659,148.87380729331278,133.1951418787519,29.69914690950366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.135794533925289,52.99149350513882,142.84337669485228,225.30808174489087,283.27526236247496,337.4725013812286,307.99928983632884,147.1401223598949,258.2492308334219,228.02157682731968,162.14041400384855,81.63589692862726,17.864788753982076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1659334884320947,63.9970435392491,148.49686990110925,157.99523804320106,88.49513564849906,210.30835777773268,206.4634828418979,290.2100020961465,299.55736821063874,344.7847461838992,215.282909536587,110.58116905372393,16.05560280676438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.40210960050739,72.7409692201384,169.22615576511976,225.3841504354861,305.9641685245072,317.1201529094216,411.495284805577,389.6351867649562,360.1619752200563,316.4417791388144,214.6045357659798,91.81207116453076,19.14603528139667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532921777117885,111.71198123033444,248.600428340526,362.6495349378813,442.1748095408871,488.532999690758,421.1435196216774,403.50466623229926,447.7522340565488,319.1552742212432,263.8272230258791,124.14977981945891,24.95053051525326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.553111628106985,108.16911034969884,239.40406425363344,349.45786156434974,242.64549875586533,474.813954574219,356.39316897481683,396.3439911340238,429.81194428876694,266.4652170945081,35.05120373735695,90.00288521731305,24.27215674464606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.196364086892585,106.58642744388052,191.53869221174403,343.5034996564846,416.84677395663493,230.43420320814025,133.345576229556,295.71249327480393,426.49557644953074,353.0762334587851,254.4804245881824,53.89637031714541,23.81971833864277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141052924081885,106.05848802407743,233.7511387241719,350.06073432115716,429.73644327496714,475.64276269563027,492.67874332820105,480.6178821312801,437.87806387584453,353.0007324449854,252.1432992211616,128.445957807706,22.311968769828773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6028727568074027,166.66366271029054,272.2697123283647,395.81661939101616,438.3305022818479,454.6114727764206,438.85730634806,341.69374603247144,237.14300757720795,141.26069378903398,65.730728472667,16.659043240367268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.352056827853289,98.59580887060277,216.8655924424053,323.3770865492815,231.48951437095096,352.02092229597446,315.3864679760037,454.1596020472128,406.82160174833103,337.1710650028249,240.83631280864765,121.2852827094305,20.276847458007175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216553937881683,101.83724337283464,229.37889204532956,336.5681922460174,407.1230381267346,379.45901252905264,467.5772107853482,451.8230443569876,412.8520323467915,343.0504935736858,243.77631093247584,121.96365648003771,19.89991006580367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141052924081885,103.79743134765194,231.71544973555487,340.1859964636574,416.0179658352235,347.6486756171321,291.11431123135765,391.8968111181771,418.0530871470451,343.95537038569233,242.72099976966516,101.61130800823076,19.14603528139667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.538180167274483,102.44011612964204,230.20826784353633,338.5278125440393,414.3597819156055,457.2500345218451,249.42980413873283,461.245343808484,414.2842809018057,61.283548456820306,251.16348907215072,121.43571706023462,17.714354403177968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934739733671592,102.28968177883796,231.71544973555487,272.64664972056823,335.1359436910033,252.67123864096473,369.6597756853526,333.8541294867932,337.69900442262804,346.1409260483181,241.74118962065424,117.59140980119534,14.774356279349776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236176112075294,87.59082651328796,188.7496961155154,291.11431123135765,195.5334338215874,285.159381646697,276.86789437181096,356.39316897481683,182.19132609725185,113.06872877154883,132.215331729741,60.077235266410014,6.708804369067689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934739733671592,91.88700450153507,203.8254887732689,251.91736385655773,339.35718834224605,143.59725147925928,52.99149350513882,119.32509473461324,303.1002390912744,280.259763224847,128.6724608491054,76.9622138713812,6.784305382867487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.824117408050196,99.19924930420564,170.43246895553003,216.48922272699727,310.41191621714944,346.66886546812117,212.1169760481549,63.69560716084539,73.64527835534949,217.24309751140427,158.22117340780494,16.432540198967878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6783737706071999,21.55866166221726,167.41696981790207,149.77868410531937,229.8313304513329,269.2547808675322,367.47365234593144,353.0007324449854,272.2697123283647,183.69907566606585,77.26365024978487,7.914549882682493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1659334884320947,40.554262592809835,198.3979309316158,290.5869394883501,277.69727017001776,293.97880834138607,287.27000397231836,225.30864942168637,107.64173860669123,137.868824935998,84.19838998345648,66.8615406492775,3.693305231439701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38891239228509,23.442780946439267,135.9086369611807,30.905460099913956,52.841059154334715,342.37268747987406,335.8143174616105,316.8942175448177,200.28261789263323,106.88786382228425,9.497800465296285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6783737706071999,68.7456599334995,194.6291246863763,249.35430312493304,328.2012039573317,281.1646400368536,393.63049605159495,299.02942879083565,284.6320099036894,248.07305659751844,206.6899858832973,50.503933787313926,1.8091859472176952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0351213118215994,94.29963088235566,223.57496448826845,279.12895104823644,286.66713121551095,215.13247518578288,267.068657528111,264.053158390483,289.5316283255394,258.5506672118256,131.6873923099379,85.32920216006697,3.014931460832501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80067945235652,81.71083026563157,209.10204458732235,254.5553579251867,310.8637869463572,346.29192807591767,260.3598531590433,344.3323077778959,26.835217476270756,16.809477591171376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.241434502231892,96.48518654498136,97.99293611379537,342.8245582090819,413.9073435096022,454.83797581782,466.89883701474093,329.03001207874297,407.575476532738,231.48951437095096,165.53285053368003,71.00728428672049,4.372246678842387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.487559717824895,96.33475219417724,226.5143949353011,333.5526931083895,396.0425547556201,356.61910433942074,456.7975961158418,434.8625647382165,393.0270556179921,183.7745766798656,183.69907566606585,78.921834169403,2.1106223256213967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.904309135211104,94.29963088235566,222.97152405466557,329.3314484571467,403.2787308676954,444.5863005681168,341.9202490738708,226.13745754309767,142.6174413302484,210.23228908713745,217.4690328760082,92.33944290753836,2.0351213118215994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62068943495298,224.70520898808348,334.45756992039605,411.4197837917773,283.0487593210756,351.4180495391671,29.247276180295856,8.291487274885991,120.68184227582763,122.11409083084182,37.38832910437774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.32451144670586,129.95370737652,192.4430013469551,416.1689678628232,338.37737819323513,179.70376637942692,178.87495825801565,172.31658823975206,256.515545900004,123.54633938585602,63.2431687548421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83695172888096,0.5273717430076056,353.3776698371889,330.9896323767648,36.78488867077485,122.3405938722412,239.48013294422873,206.6899858832973,218.22290766041513,163.57266255886276,7.236176112075294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.68155063187396,249.73124051713657,362.95097131628495,456.5716607512379,502.2520448072972,514.6137747058262,496.5979839242446,445.1897410017196,359.93547217865694,233.82607206117623,95.50537639597046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.34499294164866,246.79124239330835,359.48360144944917,433.20438081859845,475.8692657370297,486.2713753375371,465.3155864321273,417.45021439023776,339.6586247206498,225.53458478629028,90.37982260951657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.33475219417724,230.50970422194004,349.0814918489417,411.7967211839808,451.5965413155881,401.921983326481,383.0018834096882,291.26531325895724,232.99726393976496,182.71926551705496,79.44977358920607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00288521731305,220.5594653506405,337.6235034088282,417.374713376438,444.9638056371157,455.36591523762314,434.7870637244167,386.7706896549277,310.10991216195026,201.4134300692438,77.56508662818858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64613767609868,220.5594653506405,329.03057975553855,403.5052339090949,442.47567824249535,453.4812282766056,197.192185418001,347.7241766309319,205.33267066528737,200.1316158650337,70.93178327292068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83695172888096,148.49686990110925,327.8991999021325,402.2234197048847,300.53717835964966,369.0563352517498,317.2711549370212,352.17135664677863,162.89428878825555,163.64816357266255,70.47934486691739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10824915277786,236.46463380660072,348.5535524291387,426.9480148555341,469.91376847557353,480.9948195234835,478.4317587918589,427.2494512339378,342.598622844478,217.39353186220836,81.03245649502439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87762307481285,243.70080991867607,357.37297912382775,435.993376914827,478.6582618332583,488.2309956355589,466.82333600094125,416.6963396058308,335.5128810832068,217.62003490360777,60.2282372940096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25925118037746,235.7862600359935,347.19680488792426,433.4303161832024,477.3015142920439,487.1001834589483,462.753093377298,411.8722221977806,326.6934543885177,207.5187940047086,71.9870944357314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47025508414886,140.2808836400231,354.2819789724,432.7519424125952,494.7138646400226,507.3020975799512,485.2915651885262,434.8625647382165,345.68905531911025,214.7549701167839,76.20833908697419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48518654498136,240.38444207943985,354.3574799861998,429.1341381949552,471.798455436591,480.843817495884,458.9087861182588,408.1028482757456,323.90445829228906,206.38798182809808,71.53465602972811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.383362358174814,137.6423218945986,182.49333015245105,321.4168985744642,359.33316709864505,299.10436212784,290.5114384745503,300.8386147380533,240.53487643024397,153.99992875656216,50.503933787313926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18345852262398,86.61044868748156,329.03001207874297,197.26711875500533,469.3108957187661,333.02532136538184,303.02417040067905,410.4394059659708,319.98465001945,194.1011852665732,62.8662313626386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.056753771467235,124.75265257626631,156.63792282519117,207.4432929909088,139.60250986941588,138.3961966790056,187.5433829251051,161.38710689623704,156.93935920359488,53.82086930334562,28.04096298988556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.91015081327507,42.21244651242793,95.58087740977028,223.49946347446863,277.7722035070221,352.5482940389821,383.1523177604923,292.01918804336424,248.600428340526,130.1796427411239,45.679816379263734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.85129990180611,116.61159965218444,224.47927362347957,303.25067344207844,234.88138322398697,319.68321364104634,307.84828780872925,195.0815630923796,172.09065287514815,103.57092830625254,32.63914503333185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.01283432083078,216.9410934562051,327.9752685927278,402.60035709708814,443.4560560683018,86.30901230907787,129.80270534892043,390.9164332923707,298.95392777703586,183.39763928766212,54.42374206015301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69120809143797,218.4488430250191,330.38675961995745,403.5807349228945,444.0589288251091,452.1244807353912,430.7168211007736,290.5869394883501,293.60187094918257,174.20127520076954,50.12699639511043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.8009710963102,191.6891265625481,255.9126731431966,233.22319930436888,291.34024659596156,198.7748683238193,263.4502856336756,194.4781226587767,143.5217504654595,115.85772486777743,51.86068132852832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739234967528176,63.39417078244169,126.6373395372838,356.92054071782445,460.7174043886809,467.2757744069445,444.20936317591327,391.97174445518147,303.4766088066824,183.8500776936654,51.78574799152402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.391868853035999,104.92767584746694,200.5085532572372,415.6410284430201,364.76015726350266,366.4938421969205,443.3805550545019,385.56437646451747,296.69230342381485,176.23639651259114,47.71493769108533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.921834169403,217.31803084840857,331.36713744576383,407.65040986974225,444.0589288251091,447.3758643411407,432.6764413987953,368.9059009009456,277.16933075021467,161.5375412470412,40.930632308217845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03771488518097,212.644915467958,323.3015855354817,398.4546134596452,439.46074678166286,447.3758643411407,426.0431380435275,372.0718343893777,283.8026341054826,165.00491111387694,41.91101013402423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.7005895181602,208.49860415371947,329.78388686315003,411.3442827779774,455.4408485746274,464.1098409185123,441.872805485688,208.49860415371947,296.69230342381485,167.26653546709795,41.83550912022444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.1732177751526,209.47898197952588,330.7642646889564,413.83184249580233,440.2146215660698,448.0542381117481,339.8845600852537,254.25392154678303,248.600428340526,126.561838523484,33.31751880393906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.39417078244169,192.5940033745547,321.2664642236601,378.02619629724296,375.8406406346172,368.98140191474545,425.36476427292024,273.7019608833789,280.4862662662464,106.73686179468464,31.58383387052115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.56039591482748,232.62032654756143,356.99604173162425,442.0993085270873,469.98926948937327,477.8288860350514,377.1218871620319,397.3238012830347,303.4766088066824,177.74414608140515,42.287947526227725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.212154868474254,33.61895518234275,200.28261789263323,197.192185418001,283.3501956994793,462.7525257005025,435.089067779616,379.98638427206026,290.36043644695064,167.11553343949834,38.44364026718844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.022215747553,214.37860040137588,267.89803332631783,370.86552119896743,414.6612182940092,390.3129928587678,281.69201177986116,133.8735156493591,154.52730049956975,34.14689460214584,9.497800465296285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.32365212595668,216.26271968559783,333.7791961497889,409.9875352367631,452.1244807353912,460.11453163187355,437.2746234422417,381.9465722468775,292.24512340796815,169.22615576511976,38.29263823958884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.39446242639538,226.21295855689743,344.10580473649645,432.8274434263949,472.4768292071982,479.1850658994703,455.51634958842726,389.2582493727526,282.59688859186775,158.7485451508126,33.694456196142546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.4746541535563,218.22290766041513,336.11575384001424,426.9480148555341,472.0243908011949,480.2409447390766,453.1797918982019,393.85643141619886,298.5769903848323,165.68328488448415,36.70995533377054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97101201019604,71.7611590711275,333.8546971635887,416.771272942835,460.41596801027725,468.1045825283558,443.0791186760983,383.6047561664956,281.69201177986116,158.29610674480926,33.016082425535345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.122597325703,209.4034809657261,322.7736461156786,408.93222407395234,436.0688779286268,146.3113142384836,427.6263886261413,360.312977247656,182.2668271110516,146.7631849676914,27.212154868474254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.18316687867029,206.3130484910938,323.52752090008556,405.9927936269197,449.10954927455873,456.5716607512379,430.0384473301664,373.73001830899585,269.4807162321361,150.2305548345272,29.247276180295856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.8662313626386,201.4134300692438,317.4970903016252,398.906484188853,286.06425845870353,226.36396058449705,332.34694759477475,231.26357900634704,261.26416229425445,104.55073845526346,14.548420914745872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.283548456820306,199.67974513582593,252.2943012487612,406.82160174833103,448.95854724695914,457.475969886449,430.9427564653775,372.37327076778143,279.9583268464433,153.32155498595498,28.34239936828926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35264011576065,119.55159777601264,206.08654544969443,252.5202366133651,316.96915088182203,375.91614164841707,343.352497628885,291.79268500196486,204.6542968946802,60.2282372940096,7.01024074747139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.2212446512427935,47.71493769108533,65.730728472667,124.75265257626631,143.82375452065867,143.67275249305908,143.9741888714628,101.83724337283464,67.5399144198847,36.106514900167646,28.34239936828926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.51972456889558,222.97152405466557,361.3682884104666,452.1244807353912,502.703915536505,513.1060251370124,483.9342499705163,414.8871536586131,309.2811040405389,165.00491111387694,30.528522707710454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99178514909251,225.23314840788652,360.5389126122599,450.9187352217764,499.688416398877,508.65884512116565,478.5072598056587,409.9120342229633,305.66273214610356,161.61304226084096,28.643835746692965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.283548456820306,205.33267066528737,331.5175717965679,414.8116526448132,456.4961597374381,465.01415005372354,442.55117925629514,378.32820035244214,281.3150743876577,144.20069191286217,20.955221228614377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.291487274885991,180.23170579923,74.85159154575979,402.52485608328834,447.0738602859416,459.2857235104622,440.8174943228772,377.423891217231,276.3399549520079,142.3160049518447,21.63359499922157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.44393191114211,190.33237902133376,307.547419107121,395.81661939101616,448.3556744901517,454.0091676964088,426.57107746333054,362.57403392408145,265.7119099868966,136.05963898878028,18.39272817378517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.95637219331722,183.9250110306697,299.4812995200435,376.3680123776248,418.3550912022443,424.15845108251,400.86667216367033,344.40780879169563,253.42511342537173,132.6672024589488,17.33741701097447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42843277351413,182.11639276024752,297.21967516682247,386.46925327652406,429.586008924163,438.5564376464518,180.30720681302984,125.43102634687352,252.369802262561,126.03389910368092,10.176174235903485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.10737422091681,193.1213751175623,319.5327792902422,405.6907895717204,437.80256286204474,445.5666783939231,418.95739628225624,359.86053884165267,262.6964108492686,135.0043278259696,16.733976577371582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.076943622456334,177.5182107168012,299.10436212784,260.20885113144374,284.3305735252857,446.8479249213377,279.9583268464433,375.4637032424137,264.5810978102861,136.1345723257846,17.11091396957508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.03656392047813,183.54864131526173,314.4066578269928,260.0584167806396,456.6477294418331,329.5579514985461,335.437380069407,381.569634854674,191.9156296039475,139.30050581421668,15.60373207755657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.63474596392442,195.2319974431837,319.23077523504304,401.3940439066779,446.7729915843334,455.2149132100235,429.586008924163,368.9059009009456,272.42071435596426,139.8284452340198,17.412350347978776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.76555814053492,198.69936731001948,320.6630237900572,402.2234197048847,445.4911773801233,453.5567292904054,425.5157663005198,363.02647233008474,233.52463568277255,121.13428068183092,15.075792657753478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75005900290693,190.7093164135372,312.3715365151713,391.29393836136967,434.9380657520164,442.4762459192908,418.128588160845,358.05135289443496,262.6209098354688,133.64758028475518,13.944980481142982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.076943622456334,182.2668271110516,304.23048359108935,386.9966250195316,431.09375849297703,438.9333750386552,317.9495287076285,174.27677621456934,174.35227722836913,121.88815546623792,9.64880249289588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.522972673600176,144.42662727746608,233.52463568277255,303.1002390912744,280.86263598165436,270.3850253673472,256.8169822784077,195.91037121379088,145.33093641267718,47.33800029888183,0.0755010137997971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.614264468981645,75.68096734396659,189.3525688723228,300.7631137242535,413.982844523402,292.16962239416836,293.224933556979,340.0355621128533,145.93437684628006,122.86796561524882,9.874737857499785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145743637442996,22.538471811228167,51.18287523471662,124.0742788056591,130.7830831747268,165.68328488448415,227.8711424765156,153.3964883229593,108.92298513410584,8.442489302485587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.95608054936354,168.24634561610884,75.98240372237028,185.5837626270833,176.61333390479464,102.89255453564536,92.71638029974186,67.1629770276812,48.694747840096234,126.7122728742881,6.934739733671592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.67866541456088,87.96719622869598,165.00491111387694,225.7605201508942,187.5433829251051,121.88815546623792,116.00872689537702,84.19838998345648,33.995892574546254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.74976735895325,167.34203648089775,294.6571821119933,168.77428503591193,437.2751911190371,285.7628220802999,186.7895081406981,127.39064664489533,256.9674166292118,5.954929584660692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33301794156704,168.84921837291623,294.1292426921902,381.7961378960734,428.15376036914887,439.0083083756595,412.92753336059127,350.66417475476004,255.23373169579392,122.18959184464164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.08632504917855,170.05553156332655,298.5020570478281,381.7200692054781,426.72151181413466,385.7908795059169,267.1441585419108,316.4417791388144,218.07190563281557,106.20949005167704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.995892574546254,29.247276180295856,66.2581002156746,162.81935545125123,197.192185418001,249.58080616633245,286.81756556631507,278.1491408992256,128.74739418610972,21.55866166221726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.75445807231436,158.22117340780494,278.9030156836326,360.76484797686373,404.4844763813102,427.4753865985416,405.2383511657172,343.8043683580928,245.8869332580973,116.76260167978404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.94058141173555,165.30634749228062,287.87344440592125,381.34313181327457,430.4908857361697,441.04342968748114,414.8871536586131,354.2070456353956,249.12836776032913,122.49102822304532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734835898120743,159.72835529982348,280.8632036584499,363.3273410316929,421.67145904148055,432.3750050203917,408.1783492895454,348.0256130093356,244.75612108148673,119.2501613976089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.62421357249935,166.73859604729486,302.5722996714712,396.8719305538269,448.7326118823552,460.7179720654764,434.4101263322132,372.1473354031775,270.460526381147,131.9888286883416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654644170959834,171.78921649674444,299.78273589844713,386.6202553041237,433.20438081859845,444.13442983890894,418.882462945252,357.9758518806351,260.5857885236472,129.35083461971263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734835898120743,165.00491111387694,290.88837586675373,375.5392042562136,420.46514585107025,429.3600735595591,332.045511216371,243.92731296007543,249.65573950333675,120.53140792502352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5428708806355935,39.64938578080324,138.77313407120909,271.0639668147499,263.14884925527184,306.2656049029109,168.47228098071275,93.77169146255255,69.8009710963102,37.38832910437774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.256657607018077,10.251675249703284,44.47350318885344,65.1278557158596,90.00288521731305,78.39446242639538,91.05819638012376,77.03771488518097,73.57034501834518,120.30547256041962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.493109751935172,138.77313407120909,268.952776812333,369.2828382931491,405.0124158011133,412.475094954588,387.223128060931,325.63814322570704,232.46932451996184,109.37542354010914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.65349320625699,114.57647834036284,224.1023362312761,351.11661316076334,395.2881122944176,316.51728015261426,197.7195571610086,192.7444377253588,240.98731483624724,115.63178950317352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9798101490109012,34.82526837275305,162.59285240985187,242.1175593360622,328.276137294336,320.738524803857,298.65249139863215,230.66013857274416,133.5720792709554,93.39475407034904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61895518234275,259.0025379410334,348.4780514153388,397.4742356338388,408.4042846541493,386.9966250195316,125.65696171147742,242.49449672826577,114.12403993435952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.28210584816377,133.7980146355593,253.12367704696803,346.51843111731705,395.3641809850129,406.9720360991351,302.2708632930676,223.34846144686904,235.86176104979333,109.60135890471304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.708804369067689,60.68010802321741,107.18930020068794,187.3174475605012,284.48157555288526,303.55210982048214,292.84856384157104,236.01219540059745,185.65869596408763,78.31896141259558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839616545678184,116.23466225998092,169.30165677891952,288.09937977052516,376.82045078362813,304.07948156348976,320.6630237900572,229.60482740993348,168.54778199451255,50.95637219331722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025172208303893,123.54633938585602,240.6103774440437,333.4022587575854,181.58845334044443,169.07572141431567,274.983775087589,312.44646985217554,219.73065722922917,101.00786757462784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.442489302485587,119.62653111301692,235.5603246713896,20.126413107203067,119.32509473461324,241.9676926620536,372.9767112013843,110.12929832451611,6.784305382867487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.15447053282004,240.00750468723635,332.8743193377823,383.07738442348807,397.2483002692349,377.649826581835,320.8140258176568,225.0066453664871,109.22442151250956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.60690893882332,238.19831874001864,329.407517147742,379.7604489074563,395.3641809850129,372.1473354031775,184.37744943667303,71.3087206651242,40.10182418680653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.599624652102825,118.646720964006,237.74588033401537,378.7051377446456,405.2383511657172,273.4005245049752,240.91181382244744,182.49333015245105,113.44566616375234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.7277720119161,258.92703692723364,147.74299511670228,271.3654031931536,251.9928648703575,227.72014044891597,332.57345063617413,238.4997551184223,117.28997342279165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.0845195531305,268.3499040555256,369.1318362655495,429.81251196556246,449.3349169623672,428.5306977613524,371.0165232265671,272.64664972056823,135.98413797498048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.7028914475659,266.1643483928999,358.88072869264175,350.43767171336066,319.7587146548461,312.3715365151713,343.7294350210884,247.84655355611903,123.0189676428484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.524123638303024,126.7122728742881,238.72625815982173,209.25247893812647,32.03627227652445,77.71608865578817,39.42345041619934,42.66488491843123,36.55895330617094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1808649492645955,29.397710531099964,91.58556812313137,128.9738972275091,59.775798888006314,80.73102011662068,125.43102634687352,91.58556812313137,51.86068132852832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.5565801333274,265.2594715808933,361.06685203206297,413.9073435096022,430.4153847223699,423.5555783257025,353.0007324449854,261.415164321854,134.4008873923667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.8782063627202,262.3949744708649,356.0917325964132,407.42504218193386,424.0080167317059,406.4446643561275,351.86992026837487,261.4906653356538,136.2855743533842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51121807403442,262.3194734570651,363.93078146529587,423.55614600249805,441.42036707968464,422.19883078448817,363.7797794376962,260.8872249020509,134.2504530415626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.445957807706,262.54597649846454,355.6392941904098,406.9726037759306,423.7065803533021,404.25854101670626,350.28723736255654,261.1137279434503,135.45619855517742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.90279528311672,232.16788814155817,322.7736461156786,372.90064251078905,387.7504998039386,369.2828382931491,237.21850859100772,234.42951249477915,117.59140980119534,7.914549882682493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29437249219905,224.17783724507584,315.91440739580685,371.242458591171,388.5043745883456,371.242458591171,320.738524803857,95.27944103136656,116.23466225998092,6.557802341468094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10824915277786,70.93178327292068,72.43953284173469,53.66986727574603,130.1047094041196,121.36078372323033,149.85361744232367,100.25456046701632,117.28997342279165,7.914549882682493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.49924307395282,95.27944103136656,95.42987538217066,95.42987538217066,102.21418076503814,83.89695360505277,71.2332196513244,75.07752691036369,23.66928398783866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.59695983530565,274.7572720461896,376.9708851344322,438.7823730110556,458.83328510445887,440.0636195384703,383.6047561664956,287.79794339212145,151.88930643094076,22.688906162032275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99178514909251,204.1269251516726,283.5011977270789,359.18159739424993,385.4139421137133,413.83184249580233,354.3574799861998,260.3598531590433,62.03685556443182,1.507749568813994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.30698641251398,6.407367990663988,120.7573432896274,116.15916124618111,216.48865505020177,67.6903487706888,109.97829629691654,130.8580165117311,54.57474408775261,0.904309135211104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.336557690225301,58.795988738995405,170.35696794173026,146.83868598149118,195.6095025121827,224.55477463727937,91.13369739392355,71.9115934219316,8.141052924081885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241726146185577,78.99733518320278,56.60986539957421,132.3657660805451,112.23935297334204,108.84748412030602,143.2203140870558,84.95226476786347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654644170959834,129.8782063627202,184.60338480127692,243.02243614806883,400.2637994068629,383.6796895034999,346.8198674957208,255.08329734498983,137.94375827300232,21.784597026821167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74067757618471,191.16175481954053,334.9855093401992,326.3165169963142,169.15065475131996,178.27208550120824,182.56826348945532,52.011683356127925,57.81561091318902,2.7889960962285967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.939998123828191,31.508332856721356,23.97072036624236,60.9066110646168,110.80710441832784,97.84193408619576,130.1041417273241,59.32336048200301,74.1732177751526,4.824117408050196,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.182280425849042,15.712611100765448,22.180002346611783,68.15823626649042,15.629726189156283,36.52461771577078,54.64247001342304,58.82934211985158,29.394147177051146,1.9481901128705916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.598651164676532,34.534590457040316,48.340848590795034,1.907142347121292,103.77033057444984,37.10560147714547,134.74008045218565,92.6598055182693,48.92104297205917,4.1876614865390955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.88343008621825,92.99134516470596,123.54667048439592,52.361950874005245,93.11606722217498,92.8674124873475,75.86890118647419,65.87771712707261,34.57642760290018,2.7359914632129136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.69543670122358,139.05167461608318,197.4255444121397,233.86806659641175,247.75642026166517,241.20614410420967,212.18458433934444,162.64229922027184,88.6387032350591,17.412935858919116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.00164980443108,147.2604383858325,207.2099108825736,243.52771100937673,256.79403314750607,247.7145831158053,216.62090056071105,165.12963594865727,89.46755235115072,16.997721920762743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.155133285037614,123.50483333853606,193.61125971789707,173.5041695416249,196.14043359214236,202.31812233741192,203.10592368775423,154.10120642397533,83.4145856633502,15.588678423406986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94293463537994,52.56955784308343,187.8487849107839,215.4597224180722,192.9481804250238,184.73941665527448,155.71864627051983,79.60030096910761,42.039227168167024,4.477363987115881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.89650580894059,125.6614198005954,33.16659472543386,43.69771478046083,97.80103817836904,113.30604231005633,92.82557534148764,60.15629008570874,31.923321051296433,3.68956263677356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.38843421790551,127.15334820956032,68.15823626649042,144.98070862652523,113.5546970448838,53.02581954698911,67.99167706316153,56.881152006981,29.477032088660305,13.93019081111318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.66274739441772,63.43142816443649,102.19551725387576,175.16265715391873,101.65637063836093,132.75005319345516,134.8229653637948,108.78763055719112,60.69543670122358,10.655052732385432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83128830063326,147.92430705881634,207.04414105935527,242.65702474742525,255.75757706233625,247.75642026166517,218.81853478851968,170.3529641402556,101.1172240228461,24.91678318993526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.73189278639339,140.21285275872202,196.76246511926635,238.5940853183552,253.18735542234168,247.54881329258697,219.35689202392396,166.0832071222179,98.75460935192967,24.543406397638748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.40494482053624,138.63725005803738,195.22791018433105,180.09628284494028,199.91288114052503,181.79581822298337,164.0513427176276,130.88474799219372,77.65211085623702,18.780931590525572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.165437924762745,59.61714347019391,108.0408769725981,137.72551603033662,157.79155844085946,144.81493880330692,85.65326765690814,69.7330495870645,39.34428347070341,6.426343480097036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.26711151823988,35.61288368806999,165.4201278293446,206.21450256315308,238.1788713801988,236.27251841318812,211.06524334256548,164.7980963022206,96.05966565446607,24.29475166281126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.9329618941104,127.6506576792153,180.055235079191,152.27773836857375,178.9769418481613,233.0384281002096,140.83488428584602,64.34395157224783,36.0273082461158,6.509228391706198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.798267095371834,136.60617503355763,199.4155716708701,243.03040153972177,252.27483201453032,245.80744076868396,218.27938817300483,171.76279701772194,100.57807740733126,26.201894009932552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.02238466708073,139.71554328906706,202.15156313408303,239.42293443444683,254.34853356498053,247.9640272307433,222.54993457115313,174.25013374610734,102.36128707709408,27.030743126024177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.42145542316695,146.68024400456835,205.7171930934981,240.8738150776624,263.8834559204764,257.12636217405327,228.51922696723395,174.7892803616222,107.54356750294312,29.477032088660305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.21922951477882,143.23933610262227,200.2862579328216,234.5311458892851,247.34120632350877,239.9210332842123,213.8849090974981,168.6534287622125,102.19551725387576,27.487004829929845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.54224959696763,41.41719564104303,62.726511725703325,35.82049065714818,103.85400486616956,27.69461179900804,28.89683770739617,0.4144245580458106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.257138776970336,44.81626639712924,126.65603873990534,135.27922706770045,255.38498965015037,249.8703801977541,118.07389817785956,102.44417198870325,59.576095704444604,13.22527437238002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.246376655590225,44.73417086563064,51.9893634618193,129.39203020311825,273.00474309803707,268.4026570534521,239.54765649191583,189.0928479650319,114.09384366039863,32.33774560934224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.40689100131792,150.61925075627994,209.9040651999267,245.43485335649805,260.23573042956275,253.93331962682413,227.4417231163148,180.30310043390787,112.93345489787036,33.083709813824704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.17280068833945,143.94425254135544,200.2452101670723,234.69691571250345,248.8347134926948,242.03499322030123,217.3258169994442,173.42128463001575,108.4142537648946,31.964368817045735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.24145307655516,99.12719676411564,114.25961348361696,169.60699993577313,189.87985993526365,181.9615880462017,165.66878256417212,121.84634572624223,74.62562751233676,21.3093160846603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.4083797004446,120.10576258244984,116.37436279981644,216.16463885680537,228.0637546434388,165.46117559509392,22.967803696954107,160.85908955050903,95.02320956929626,26.74104062544739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.552222338237176,23.424065400859774,35.322391807382644,54.600632867563185,43.11673101908614,29.93329379256598,30.34771835061179,11.774393729164402,6.052966687800525,0.1247220574690249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.48977591292706,149.25046564456295,207.79010526383777,243.98318333317184,258.7430126404872,252.9805378333741,228.89260375953037,183.95161530493215,113.22315739844711,35.861538422897475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.048868010981,143.8195304838864,201.23982910638225,235.7333717976732,250.16087207844143,245.02042879845223,220.6427922240318,141.62268563618835,94.23540821895396,35.61288368806999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.314697145350355,62.31208716765752,106.09268685972752,107.3777976797248,138.1399405883824,130.47032343414793,117.7834062971722,84.74153362920735,51.9893634618193,14.924809750423124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.4479387670672,150.45348093306163,213.22104042451429,249.7874952861449,265.21040388633355,260.6083178417486,234.07488418537943,188.67763402687552,117.4937037965954,39.21956141323439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.6965935018947,146.47342641560073,203.18880859936343,238.09677584870025,252.31666916039015,248.41949955453845,224.95438638792936,182.0863101036707,117.45186665073552,39.96631499782741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19928403223972,59.161671146398795,138.76197211550638,172.4258763105952,196.76246511926635,192.7405734559456,166.04136997635806,47.55304724045271,34.368820633822,22.678101196377316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.69349052044189,142.07815795998343,199.24980184765175,259.61369890243867,259.4060919333605,237.68156191054385,193.2797200714604,121.97106778371128,42.90991343011851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.25258261849582,131.34022031598886,196.47197323857904,262.4325752772608,221.76213322081077,249.29018581648992,244.72993691776492,190.08746690434185,73.46444936969793,35.737605745539014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.234915215193986,48.09219385596755,36.234915215193986,54.600632867563185,36.15203030358483,150.9507904027166,137.4768612955091,99.79106543709948,34.659312514509345,4.767855867803231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6949436974636143,17.412935858919116,27.23835009510236,97.46870915182184,117.32793397337709,54.64247001342304,79.14403926520194,34.493542691291026,20.93672867247435,39.42716838231258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163491743981062,16.334642627889448,63.348543252827334,124.08581709991074,113.80414115982184,142.3686498406708,155.59392421305083,187.6411779417057,121.307988490838,43.53115557713195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.764420987894855,34.94980439519669,65.38040765741765,243.48587386351687,91.374694698272,90.87738522861704,103.14829904732584,77.61027371037716,1.907142347121292,40.46362446748238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01423252339346,97.84208594411834,211.4796679006113,252.4413912178592,266.4955147063309,265.21040388633355,240.99853713513144,196.18227073800225,126.987578386342,47.884586886889366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006537861361171,80.71964196588658,161.10853366544706,220.725677135641,255.6754815308377,270.30979940057347,264.6712572708188,240.62516034283496,196.6795802076572,131.3410096960994,50.33087584952549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.131259918830197,77.81788067945534,155.26238456661414,211.27285031164368,245.43485335649805,260.0691712262338,256.13095385463276,240.874604457773,190.87526825468416,126.73892365151453,48.79632091459015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.996565120091626,81.79793519691626,161.14958143119634,224.33235486080537,251.48782004429856,265.25145165208284,222.83963707172992,211.313898077393,161.978430547288,127.90010179415334,27.611726887398873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1657698232183242,45.438297924253234,104.01977468938787,147.01257303111558,167.3683179422152,197.5502664696087,209.07521608383504,139.05167461608318,122.30260743014794,86.68972374207793,29.394147177051146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9900272587304544,73.21579463487043,146.80496606203735,205.7171930934981,241.6205686622555,256.5453784126786,252.60716104107752,230.34348440274604,186.1902972984901,119.15140202877866,46.060329451377235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903707467212918,15.463956365937962,49.04576502952819,68.61370859028554,73.17474686912114,88.59686608919924,56.42489030307532,48.962880117919035,52.11329613917776,19.361125971789708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2022259083881324,53.48129187078422,95.14714224665474,123.17329369209942,186.2731822100993,212.8484530123283,166.53867944601302,206.00768497418548,77.73499576784617,26.616318567978368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.74791038526414,27.1554651834932,58.5396396192748,103.19013619318572,142.82491154457645,276.2380440309049,266.703121675409,242.9885643938619,199.7060635515575,134.74008045218565,54.351978132735695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.194199347900266,83.04120887105368,160.61043481568154,216.20647600266523,250.16087207844143,262.2257576882932,257.0434772624441,235.07029250479997,193.11395024824208,130.47032343414793,52.90109748952008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.198791028479755,31.591781404859784,132.16985881219105,159.73974855373004,247.051503822932,260.02812346048455,255.42603741589957,233.20419792342796,191.414414870199,129.5167522605873,50.28903870366563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.519201132975744,16.79090433179512,82.62678431300787,77.73499576784617,107.33596053386492,147.34332329744166,120.14681034819915,153.2723573078837,75.53736154003754,23.548787458328803,0.0418371458598627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.155797081948778,1.078293231029671,12.976619637552531,84.16054986783266,58.41491756180578,134.78191759804548,146.22477168077324,96.80562985894854,10.613215586525568,49.749892088150794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.96664689628299,93.77914651504828,177.5252718248351,237.8062839680129,275.3673577689534,289.09073099109906,273.4191676560829,249.82933243200475,205.7171930934981,141.20747169803195,59.70002838180307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.837333158234472,91.95488907953614,169.06785332025834,224.1247478917272,257.5407867320991,270.8899937818376,265.2522410321934,241.99394545455195,199.82999622891592,136.7711554766654,57.58606844571415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.530330674916408,83.24881584013187,130.5942561115064,180.38598534551707,218.81853478851968,218.94246746587817,219.02535237748728,131.29917255023955,91.99672622539602,126.11689212439052,55.26450154054705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0111295419406625,51.201562111476974,113.43076436752534,137.35292861815063,167.3683179422152,163.34642627889446,201.5713687528189,149.83144940593763,75.66208359750655,23.672720135687264,23.465902546719644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.851897580083508,63.01700360639068,84.90730345242567,140.66911446262768,195.3534216219106,192.658477924447,177.27661709000762,153.4799642769619,148.42161652847133,86.1505771265631,19.983157498913705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.840768038142847,37.934450593237095,99.99788302606711,103.19013619318572,129.14337546829077,157.16952691373544,182.49994528160596,161.1077442853365,142.70018948710745,103.48062807387306,32.13013864026406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490439709838224,93.44760686861164,167.57513553118284,220.6427922240318,250.5752966364872,271.22153342827426,263.262213773463,236.8527127944522,190.9999903121532,124.95571398175169,54.26909322112653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.23181223374119,100.12260508353614,180.59359231459524,238.67697022996435,274.2069690064252,287.8885050827109,282.2499629529562,231.462825399525,212.5169133658917,134.90585027540396,64.75837613029366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.692665618226357,91.54046452149034,156.21595574017482,239.09139478801015,270.8899937818376,282.4157327761745,274.33169106389425,244.68809977190503,190.3361216391693,126.73892365151453,54.47670019020472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.935939292363788,9.369941912388136,183.03988127723136,80.18049535037174,98.173625590555,135.4039491251695,289.62908822650326,258.45331013991046,213.22182980462483,143.19749895676242,64.50972139546616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.175410666032292,103.10725128157654,179.1837594371289,232.3335116614765,264.6712572708188,277.4410593194036,272.9218581864279,248.0879599081018,206.75364917866793,143.5708757490589,64.75837613029366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.585243543498613,108.99444814615876,188.42897929204804,246.51235720741715,281.2545546335357,294.6045510633847,287.846667936851,262.5572973347298,210.77554084198871,147.55093026651983,67.57725250511572,3.440907901946073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.874946044075397,106.341341594555,184.78046442102377,239.0503470222609,270.26796225471355,271.9682870128673,266.37158202897245,241.99394545455195,198.08862370501296,138.26466264585142,62.27103940190822,2.363404051026966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.460521486029585,95.6034039505604,181.04985401850092,236.3554033247972,267.6566928489697,278.26990843549527,274.5385086528618,237.88916887962205,195.80889394570573,135.52788180252793,60.77832161283274,2.114749316199479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.66274739441772,105.01439362869785,180.09628284494028,235.1942251821584,267.3662009682823,281.54504651422303,276.7361428806705,252.60716104107752,210.2363942264739,142.03711019423417,64.75837613029366,3.731399782633422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.341180489250615,90.25535370149304,180.0544456990804,209.48964064188084,264.4644396818511,274.58034579872174,268.02928026115563,243.6516436867352,199.3745239051208,102.1126323422666,62.31208716765752,3.151205401369287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.119009098323392,102.15368010801588,138.42964308895918,160.23705802338503,170.22903146289715,249.41490787395895,269.56383519609096,166.3318618570454,196.76246511926635,133.4968067780482,61.607170728924366,2.8188763748220755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.262887258220942,79.89079284979495,154.06015865822604,229.14125849435788,262.7222777778376,209.44859287613156,229.01732581699943,197.92285388179465,179.88867587586208,130.5942561115064,62.4786463709864,3.523792813555236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.48584802925873,69.56727976384619,69.77488673292436,39.67582311714006,106.83865106420996,144.8978237149161,269.43911313862196,245.26908353327977,203.72716583476765,142.16104287159263,63.92873763409147,4.602086044584906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.1401113815336,109.40887270420455,182.624667339075,177.06979950104002,266.53735185219074,276.32092894251406,272.1340568360856,249.1244159932716,207.4585656174011,145.60274015364925,66.54079641994592,5.430935160676527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.46705934739076,109.16021796937709,178.9761524680507,228.10480240918807,264.58837235920953,276.984797615498,269.6048829618403,214.09172668646573,204.84650683154663,139.6326583774579,66.37502659672758,5.389887394927229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.05263478934495,107.12914294489732,156.63038029822062,169.64804770152247,217.53263458841184,242.49125492420697,216.7866703839294,210.816588607738,179.88867587586208,88.39004850023161,42.37076681460368,2.114749316199479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311594163897556,17.993130240183252,28.4405760034905,53.60601392825324,28.731067884177843,19.070634091102356,65.42145542316695,90.627941113679,6.881815803892146,51.28444702308614,24.335799428560563,0.0418371458598627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163491743981062,53.398406959175055,85.44645006794052,80.05656267301329,119.8152707017625,97.46870915182184,91.66518657895936,100.08076793767628,96.43225306665202,29.767523969347653,13.764420987894855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.099395514239879,21.599807965347647,80.63675705427742,116.78878735786223,197.13505253145232,270.5584541354009,218.48620576197249,212.35114354267333,198.5867225547785,86.68972374207793,41.624013230010654,2.487336728385427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.85694674231799,40.007362763576715,122.88280181141208,194.93820768375423,276.984797615498,288.3447667866165,285.3174940626057,263.42798359668126,220.26941543173527,80.84436402335561,40.79516411391903,3.3580229903369108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.94636951528832,133.04054507414253,210.73370369612888,266.08109014828506,296.5945783221151,307.0009763196731,301.7350216021043,273.54388971355183,226.77864382344148,159.4492566730427,74.62562751233676,8.125878858140142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40722289977348,128.2726892063393,200.36914284443077,249.5806776971773,276.86007555802894,284.44680780065426,282.3328478645653,254.51430338819884,209.94590234578652,148.04823973617482,71.93068381487315,7.75250206584363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.86807628425865,124.66601148117488,193.9846365101936,251.8193596907352,281.420324456754,155.55287644730151,288.26109249489684,261.5618890153093,218.52804290783232,150.24587396398346,73.63021919291624,9.245219854919112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.246044757134655,122.46837725336628,192.7405734559456,242.53230268995625,130.30455361092962,221.8450181324199,225.90795756149,169.9385395822098,108.53818644225306,84.45104174852,41.66585037587052,3.938217371601046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684970956194068,10.364560851698084,11.35996917111859,38.473597208751926,85.52933497954966,117.28609682751724,150.86790549110745,119.02746935142018,117.78419567728275,55.84469592181119,28.026151445444683,1.7824202896522672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8242574355121304,7.835386977452792,29.352310031191273,45.56301998172226,47.1796704481562,50.413760761134654,34.659312514509345,39.136676501625224,33.7057413409487,18.40755479822906,8.499255650436654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7878013503423218,0.745964204482459,13.142389460770858,22.13895458086248,39.26060917898368,28.19192126866301,33.664693575199394,20.23181223374119,41.29247358357401,34.20305081060367,16.54224959696763,0.4144245580458106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.89994068884896,122.51021439922611,188.6357968810157,234.9874075931908,147.55093026651983,127.73354259082446,171.1826026364578,134.49142571735814,212.84766363221777,70.10642637936101,72.34510837291894,9.701481558824783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.47931016789756,61.27563108248771,123.17329369209942,141.20747169803195,123.25617860370858,134.44958857149828,158.04021317568694,135.652603859997,181.9205402804524,104.14370736674636,53.398406959175055,7.4209624194069805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.749892088150794,129.88933967277322,177.64999388230413,208.24636696774343,243.36194118615845,254.68007321141715,244.5223299486867,222.50809742529324,181.63004839976503,106.96337312167898,54.47670019020472,7.960109034921817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.13324162171685,111.56466978615332,140.87672143170587,158.4964748795926,166.24897694543623,184.9051864784928,223.419831452994,189.79697502365448,109.61647967328274,60.52966687800526,30.05722646992444,3.1922531671185865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.755605047296427,57.79288603468177,91.45757960988117,245.55878603385648,271.38730325149254,283.32746680387527,275.57496473803167,252.93870068751417,210.52688610716123,145.0635935381344,34.701149660369204,10.198791028479755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.95749905722898,124.74889639278403,115.62760921522342,161.31535125441468,207.003093293606,270.9728786934468,262.3086425999023,239.17427969961932,199.78894846316663,142.07815795998343,41.37535849518317,5.928244630331499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.499255650436654,43.158568164946,75.37159171681921,82.12947484335291,120.97644884440132,174.5406256267947,191.28969281273,185.69298782883513,210.52688610716123,99.04431185250648,32.21302355187322,4.228709252288395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.92758083342034,140.088130701253,211.0241955768162,260.3596631069212,288.8831240220208,299.91155354670275,292.03432942339015,266.08109014828506,222.46626027943336,158.4964748795926,78.89538453037444,11.774393729164402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5801943812641348,57.12980674180849,136.23279824126112,204.68152638843887,245.64167094546565,274.1651318605653,284.77913682720146,287.59801320202354,252.731093718436,210.48504896130137,150.08010414076512,76.44988494784889,12.188818287210212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.114749316199479,59.8247504392721,140.37862258194036,207.58328767487015,254.47246624233895,280.1352136367567,287.97138999432,281.08878481031735,257.70655655531743,216.8695552955385,155.42815438983249,79.84974508404565,12.976619637552531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5337655548247808,51.61598666952279,99.62529561388116,150.37059602145246,169.06785332025834,210.319279138083,180.6354294604551,237.1013675292797,128.68711376438512,134.533262863218,146.92889873939586,72.0135687264823,11.732556583304538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.7606542095309,73.71310410452541,68.57266082453623,75.78601627486503,120.35362793716678,156.9619199446573,93.5304917802208,87.68513206149845,90.08958387827472,55.92758083342034,16.956674155013445,6.92365294975201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.15351900271152,57.25452879927751,54.26909322112653,258.8669453178457,294.43878124016635,307.3325159661098,291.70278977695347,267.8635104379373,224.5810095956328,160.56938704993223,79.39348338013998,13.017667403301832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684970956194068,66.04348695029094,152.19406407685403,227.56565579367324,278.68433299354103,308.8244443750747,318.23622343332266,308.0374324048429,279.18164246319606,226.48815194275417,119.77343355590264,65.5043403347761,14.01307572272234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.891788545161692,66.25109391936913,149.58279467111015,219.77210596208033,267.2833160566732,295.18474544464885,304.1402627989912,294.89504294407203,268.56842687667046,223.91793030275952,155.96730100534734,81.01013384657392,14.386452515018854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.762474807113176,68.11639912063056,150.3287588755926,215.83309921036872,260.4843851643902,285.6490337090424,293.2776030975275,284.0742203884683,259.36504416761125,218.27938817300483,156.8379872672988,81.13406652393239,14.01307572272234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177688745269549,66.87233606638257,148.09007688203468,215.33578974071375,260.774087664967,250.9486734287837,297.87968914211245,289.712762518223,265.21040388633355,222.50809742529324,155.38631724397263,80.59570928852811,14.178845545940668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550276157455498,64.75837613029366,142.78307439871662,146.30686721227184,131.29917255023955,147.71670008973814,66.41686374258745,207.2099108825736,258.535405671409,213.26287757037417,151.3233778149026,75.9936232439432,14.427500280768156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343458568487874,62.851233783172354,90.62873049378956,161.9373827815387,250.40952681326897,215.33578974071375,288.0124377600693,279.05692040572706,256.46249350106945,216.4551307374927,156.58933253247133,79.89079284979495,14.63510724984634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.379914653657683,63.97057477995133,137.60079397286756,163.88557289440928,199.33268675926095,87.51936223828012,188.38714214618815,238.30359343766787,199.6231786399483,116.16675583073824,75.37159171681921,35.23950689577348,13.473929107207503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177688745269549,10.861870321353054,43.65587763460097,56.798267095371834,70.23114843683004,133.6215288355172,198.04757593926365,117.53475156234472,110.6110986125927,66.7894511547734,55.84469592181119,33.664693575199394,14.63510724984634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.980054517460908,22.84387101959564,146.68024400456835,156.00834877109662,185.65115068297527,197.01111985409383,185.81692050619355,209.1162638495843,186.77049167975423,174.83111750748208,121.05933375601052,78.02469826842297,15.87838092398377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4144245580458106,3.855332459991884,15.671563335016147,24.170029605342236,25.040715867293724,39.96631499782741,49.335467530104985,115.04741483395928,101.36587875767358,76.82247236003482,49.7088443224015,14.219893311689964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.033021205261434,73.34051669233946,153.43812713110202,213.71834989416925,255.84046197394545,281.00589989870815,288.9249611678807,280.55042757491304,258.079933347614,216.70378547232025,157.54290370603198,83.49747057495935,16.16887280467112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903707467212918,73.38156445808876,148.79499332076784,209.3657079645224,251.61175272165696,229.30702831757625,286.72732694007203,275.82361947285915,253.0634227449832,211.48045728072185,47.511210094592855,82.25340752071136,16.831952097544416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.194199347900266,75.82785342072489,158.12309808729609,225.285926034366,271.7606800437891,298.5846055808456,306.21317496933074,262.3086425999023,207.6661725864793,229.1002107286086,163.88557289440928,70.93527549545263,16.873789243404282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.774393729164402,76.44988494784889,157.91549111821791,224.4981246840237,270.80710887022843,298.08729611119065,306.08845291186174,298.1701810227998,272.34166380516376,228.3534571440156,165.00491389118827,52.56955784308343,17.205328889840928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271703198819374,76.73958744842568,152.35983390007237,220.39334810909375,265.66666559023923,291.8267224543119,299.3724069311879,290.9978733382203,264.83702709403707,149.66567958271932,156.42277332914242,82.70966922461704,18.40755479822906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.934782491692667,77.2376862981912,152.8579327498379,213.6773021284199,255.46787456175943,279.2653167549158,285.9813627355896,249.24913805074064,256.25567591210176,214.5069406246221,156.92087217890796,85.36356515633135,18.821979356274873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.22527437238002,78.9372216762343,154.557468127881,220.60095507817195,264.2568327127729,288.84128687616095,297.58919726142506,289.58804046075403,201.90290839925552,223.95897806850883,162.02026769314784,85.23884309886232,18.449391944088923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.964700715501309,29.145492442223652,94.11068616148492,160.94197446211817,202.6078248379887,216.24831314852509,227.56565579367324,271.4291403973524,247.176225880401,207.08518882510455,150.45348093306163,80.38810231944993,17.993130240183252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.473929107207503,52.403788019865104,113.59653419074368,155.34526947822334,147.38516044330152,255.05266062360317,130.63609325736624,247.42488061522852,159.90551837694835,146.92889873939586,85.77798971437716,44.69233371977077,14.386452515018854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.021102283210208,25.870354363495903,123.25617860370858,91.12603996344453,177.6081567364443,206.50499444384045,210.56793387291052,101.24194608031512,99.33480373319382,99.50057355641216,71.88884666901328,40.91988617138806,12.188818287210212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.344615369158992,37.89340282748779,109.32677717270596,151.73859175305893,100.4541447299728,228.60211187884303,242.2836479551287,187.43436035273808,164.6323264790023,108.08271411845796,75.70313136325586,38.80513685518858,12.851897580083508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4144245580458106,38.597529886110394,9.162334943309949,14.095960634331504,54.14516054376807,109.28494002684609,141.00065410906436,111.48178487454418,100.28837490675448,114.09384366039863,92.53587284091084,52.48667293147427,15.090579573641447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.39186909781389,49.04576502952819,47.01390062493788,184.9051864784928,156.00834877109662,91.5823016673502,116.74695021200236,76.24227797877069,66.70656624316423,62.436809225126545,15.87838092398377,8.706073239404276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.104776574929934,12.603242845256023,31.17656746670341,117.20321191590804,265.3761737095519,287.3075213213362,295.5162850910855,253.80938694946565,265.95636809081606,224.5810095956328,160.0302404344174,87.47752509242027,19.85843544144468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.085987893061958,83.70507754403754,158.12309808729609,215.54339670979192,255.46787456175943,278.14518637802627,283.9913354768591,274.621393564471,251.0315583403929,211.14812825417465,154.72323795109935,84.4099939827707,18.821979356274873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.003102981452795,82.7515063704769,155.96730100534734,211.93671898462753,249.7464475203956,271.4291403973524,277.27450011607476,269.9782597541368,248.41949955453845,210.3611162839429,155.09661474339583,85.40461292208064,19.48584802925873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.122443978231765,83.49747057495935,157.54290370603198,214.8795280368081,254.6382360655573,276.86007555802894,282.789109568471,286.6033942627136,252.23378424878103,214.38221856715313,158.4964748795926,87.35280303495124,20.23181223374119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453983624668417,83.04120887105368,155.4692021555818,211.14812825417465,250.98972119453305,272.42454871677296,278.0212537006678,251.2802130752204,247.4659283809778,209.03416831808573,153.06475033880554,84.61681157173832,20.688073937646863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.61975344788674,82.58573654725856,149.99721922915597,216.496178503242,256.5043306469293,248.99969393580255,287.7227352594926,278.3527933471044,254.09987883015305,215.21106768324472,153.64573410018022,85.03123612978413,20.812006615005327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.085987893061958,69.65016467545533,131.4238946077086,187.80694776492405,134.90585027540396,144.93887148066537,249.57988831706675,245.80823014879456,225.57562853494275,166.58051659187288,151.4070521066223,74.45985768911842,21.268268318911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.52689579500803,73.87887392774373,122.13762698704018,167.28543303060607,172.4258763105952,209.40754511038224,233.49468980411535,221.59636339759243,176.6964227087435,102.4023348428434,74.21120295429094,53.149752224347566,15.340023688579498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.602086044584906,53.149752224347566,98.5470023828515,132.0040889889727,187.55829303009656,198.42095273156016,222.3423276020749,262.6812300120883,237.8473317337622,200.74251963672725,146.76312891617752,80.42993946530979,22.221839492471645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.7590399272048,46.39186909781389,96.43225306665202,138.47148023481907,128.52134394116678,133.12342998575167,198.87642505535527,189.9216970811235,214.92136518266796,173.42128463001575,148.9189259981263,82.83439128208606,23.00964084281397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983157498913705,82.5028516356494,154.47458321627184,212.4340284542825,198.29623067409116,266.66128452954916,271.8435649553982,263.22037662760306,240.12785087317997,105.38777042099436,150.90895325685676,83.33170075174104,22.76098610798648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.402963117649566,81.75609805105638,152.31799675421252,125.20515809668971,214.1335638323256,274.70427847608016,281.5032093683631,263.0546068043848,205.63430818188897,161.60584313510205,121.80529796049296,65.96060203868178,17.28821380145009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898326406522862,3.151205401369287,44.52656389655245,87.68513206149845,198.29623067409116,135.07162009862228,117.65947361981372,181.38139366493755,183.4953536010265,95.56235618481112,64.71653898443378,46.14321436298639,24.046096927983776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.599807965347647,92.45298792930168,171.6380749602529,232.1685312183687,273.5849374793012,296.8021852911934,301.7768587479642,290.6663336917837,265.7077133559885,224.24946994919625,165.9174372989996,90.752663171148,24.335799428560563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.64164511120751,88.92840573563589,159.8226334653392,215.95782126783777,253.68466489199668,274.8290005335492,280.42570551744404,273.70965953677023,249.33202296234975,212.2674692509536,156.8790350330481,88.72158814666827,24.2529145169514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271703198819374,87.56041000402942,157.91549111821791,213.6773021284199,252.77293086429583,274.4137865953928,280.0112809593982,197.094004765703,251.0315583403929,211.23101316578385,156.21595574017482,87.80906473885692,23.92137487051475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.599807965347647,84.74153362920735,153.06475033880554,207.08518882510455,244.56416709454655,265.41801085541175,271.0147158393066,234.44826097767591,244.6470520061557,50.37192361527479,79.26876132267095,87.10414830012375,25.57986248280856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.595216284768153,69.2775772632694,151.36521496076242,204.72257415418815,241.33086616167867,262.22496830818255,232.4582337189455,176.98691458943085,68.48977591292706,184.4078770088378,119.6495008785442,85.90192239173562,26.077171952463527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.38760931568997,83.24881584013187,150.86711611099688,204.68073700832832,242.2836479551287,263.5937534198996,146.92889873939586,266.2050228256435,240.45939051961665,203.93477280384587,150.90895325685676,73.46444936969793,25.455929805450097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.09711743500262,84.90730345242567,156.4646104750023,212.89029015818815,251.9022446023444,274.2069690064252,280.42570551744404,273.54388971355183,250.5342488707379,211.64622710394025,152.2769489884632,87.47752509242027,25.66274739441772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.345772169830106,83.95373227886503,150.9918381684659,210.73370369612888,251.5296571901584,273.5849374793012,279.55501925549254,271.55386245482146,248.3784517887891,203.39562618833105,150.3287588755926,86.68972374207793,25.870354363495903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.93019081111318,81.17590366979225,137.6015833529781,184.5325990663069,240.50122766547645,242.4502071584577,221.88606589816925,244.7717740636248,207.37568070579192,185.112793447571,134.5743106289673,85.32172801047149,26.201894009932552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.884918785344944,70.9771126413125,148.58738635168964,200.4520277560399,236.2314706474388,256.0891167087729,262.97172189277563,256.1727910004926,141.37403090136087,164.6323264790023,146.9707358852557,71.39153719935831,27.32123500671152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.50695031246894,81.59032822783806,146.01716471169507,198.04757593926365,234.77980062411265,255.716529296587,262.8059520695573,255.17738268107212,232.9144954228512,171.88751907519097,136.14991332965195,65.21463783419931,24.70917622085707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.18997508788133,83.20697869427201,130.5532083457571,170.27007922864644,213.7601870400291,184.24210718561952,192.036446397323,204.51496718511,182.04447295781085,180.30310043390787,132.8747752509242,51.86464140435027,25.41409265959023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.320078206040407,79.51741605749844,128.81183582185415,175.57708171196452,214.1746115980749,231.87803933768137,249.82933243200475,233.28708283503713,213.51153230520163,206.2981768548728,154.22592848144436,89.84092914344723,25.49697757119939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.226431173051136,65.0899157767303,128.97760564507243,174.74744321576233,203.47851109994016,222.05183572138756,238.80169228743335,223.71032333368137,220.60095507817195,181.2156238417193,119.52477882107516,79.80790793818579,25.953239275105062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.268268318911,80.18049535037174,115.62760921522342,170.93394790163032,193.1549980139914,166.29002471118554,88.34821135437176,160.61043481568154,201.52953160695904,162.06131545889713,126.73892365151453,79.31059846853081,26.325826687291016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.97318475764416,78.149420325892,138.09810344252253,173.37944748415586,213.05527060129592,222.21839492471645,240.8738150776624,216.99427735300753,192.2851011321505,153.81150392339856,121.307988490838,77.32057120980036,10.489282909167107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.06604241052287,83.74612530978683,149.37518770203195,201.36455116385127,237.2260895867487,257.5818344978484,263.4690313624306,256.62826332428773,235.4428799169859,200.9493372256949,150.86711611099688,88.47293341184077,28.39873885763063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.605189026037703,83.24881584013187,147.21939062008315,199.0421948785736,235.02845535894008,254.96977571199395,124.29263468887838,141.7055705477975,175.90862135840118,198.71065523213696,147.38516044330152,86.81444579954696,26.367663833150875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12898183959294,45.5211828358624,143.98530030710472,194.81348562628523,230.71686119504253,194.89637053789437,181.87870313459257,113.762304013962,27.487004829929845,92.49403569505098,101.78109269582994,71.84779890326398,26.906810448665713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.180002346611783,85.40461292208064,153.97727374661687,208.24636696774343,246.0979326493714,267.73957776057887,274.1651318605653,229.7222422557326,247.92219008488348,209.90485458003724,157.9573282640778,93.11606722217498,28.731067884177843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.216458431781593,82.46101448978955,146.1410973890535,196.969282708234,232.706888453773,252.97974845326345,260.02812346048455,254.30669641912067,233.95095150802095,199.7060635515575,109.65752743903204,74.79139733555508,29.767523969347653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.678101196377316,83.53930772081921,94.64983277699976,200.1204881096033,130.09694664185142,258.57724281726894,261.2721865147325,199.3745239051208,235.52655420870565,200.4109799902906,152.02829425363572,90.42112352471136,29.352310031191273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.678101196377316,82.66862145886773,147.05362079686486,199.0421948785736,232.6658406880237,190.79238334307504,263.012769658525,253.47784730302905,233.41180489250615,199.4155716708701,149.87249717168692,89.63332217436904,30.181948527393462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.424065400859774,59.161671146398795,145.56090300778936,195.6012869766275,230.46820646021507,250.98972119453305,257.12636217405327,249.37307072809912,229.3899132291854,144.35867709940126,102.31944993123425,85.23884309886232,27.69461179900804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.424065400859774,81.42455840461975,143.94425254135544,195.31158447605077,231.33889272216655,137.4768612955091,183.57823851263564,40.297854644264056,221.8450181324199,198.46200049730948,154.59930527374084,92.0377739911453,28.52346091509966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.92675593120481,81.75609805105638,146.63919623881904,198.1304608508728,234.7379634782527,176.82114476621254,265.41801085541175,210.52688610716123,99.99788302606711,10.655052732385432,16.293594862140143,15.049531807892151,8.8307952968733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.92675593120481,81.83898296266555,144.81493880330692,196.72062797340652,233.28708283503713,218.94246746587817,113.80414115982184,170.27007922864644,236.8945499403121,199.8307856090265,151.1994451375441,78.02469826842297,31.757551228078107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.059504549161696,80.05656267301329,142.28576492906163,157.16952691373544,231.04919022158973,162.3928551053338,102.23656501962505,154.39090892455212,197.17688967731215,130.5532083457571,35.737605745539014,2.280519139417803,29.394147177051146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.92675593120481,80.88541178910491,145.18752621549288,197.9646910276545,231.1723335188377,181.5471634881559,129.5167522605873,191.33152995858984,199.91288114052503,199.99576605213423,146.68024400456835,38.88802176679774,17.6615905937466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.884918785344944,81.13406652393239,144.60733183422877,196.51381038443887,233.0384281002096,170.10430940542813,59.161671146398795,226.77864382344148,205.46853835867063,150.1211519065144,17.785523271105063,31.17656746670341,22.553379138908294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.137008400080802,51.15972496561712,42.70230646104032,46.47475400942304,77.32057120980036,110.03090423132858,212.8484530123283,186.72944391400492,56.54961236054435,10.77898540974389,48.175078767576714,34.94980439519669,21.060661349832813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.304724404080808,81.01013384657392,144.8978237149161,197.79892120443617,230.42715869446573,206.71260141291864,259.779468725657,251.8604074564845,231.33889272216655,197.9646910276545,153.60389695432036,92.6598055182693,30.388766116361083,0.2904918806873491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.60978070661719,81.01013384657392,147.38516044330152,201.36455116385127,240.41755337375676,191.58018469341732,239.8373589924926,183.82689324746312,216.20647600266523,193.44548989467876,155.7596940362691,91.74807149056852,33.622856429339535,0.2904918806873491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241784975010734,80.47098723105908,143.52982798330962,180.9661797267812,230.5929285176841,222.5909823369024,213.26287757037417,238.511200406746,164.0513427176276,171.30653531381628,153.56284918857108,93.40576972275176,30.34771835061179,0.3315396464366484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.765577788565977,83.4145856633502,149.499909759501,201.15694419477308,214.92136518266796,226.36342988528517,277.60682914262196,268.319772141843,247.59065043844683,212.8484530123283,157.33529673695378,95.72812600802942,29.808571735096955,0.6220315271239977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.070634091102356,67.3704349161481,121.47375831405633,176.32304591644697,207.50040276326095,225.86612041563015,238.5940853183552,254.30669641912067,233.08026524606947,200.16232525546312,152.48455595754135,92.78452757573832,30.7621429086576,0.2486547348274863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.23181223374119,74.74956018969522,120.60228267199426,116.37436279981644,98.795657117679,161.27351410855485,220.3104631974846,161.27351410855485,204.3910345077515,165.29540577187558,128.8947207334633,32.25486069773308,26.408711598900176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.60978070661719,61.89766260961171,146.1829345349134,71.6401919341858,26.5334336563692,19.44401088339887,79.51741605749844,149.499909759501,253.56073221463816,183.2877466319483,118.28150514693772,84.28527192530167,34.07911813324521,0.6630792928732969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.65620953305655,74.70851242394592,114.5911531300536,206.75364917866793,240.2107357847891,275.2015879457351,229.099421348498,202.11051536833372,110.9434276391399,137.84944870769505,71.47442211096747,30.638210231299137,0.3315396464366484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.449391944088923,79.84895570393509,121.26615134497813,195.51840206501836,230.7579089607918,251.98512951395352,230.0537819021692,218.40332085036331,235.27789947387816,199.33268675926095,152.11117916524486,93.36472195700246,31.632829170609085,0.6220315271239977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434038142129324,79.06115435359278,143.0735662794039,194.9792554495035,232.37455942722576,255.50892232750877,262.3915275115115,154.5164203621317,240.25178355053845,203.31274127672185,147.46804535491066,95.10609448090544,31.674666316468944,0.9946189393099456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983157498913705,78.68856694140682,144.0681852187139,169.60699993577313,129.68252208380562,51.78175649274111,163.37247582254304,163.135661789374,138.3301811950282,133.6933624255785,51.61598666952279,74.21120295429094,31.964368817045735,0.9946189393099456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.770958849256026,77.61027371037716,142.16183225170315,154.49826461958875,145.3248783547309,131.82253156354312,135.68102154397727,41.70768752173038,30.471651027970243,93.9038685725173,121.01749661015062,66.62368133155508,22.470494227299135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.827360416964925,77.73499576784617,142.7420266329673,157.03770043527138,147.89036371406212,55.18161662893789,49.41835244171414,47.22150759401607,87.80906473885692,114.09384366039863,121.7634608146331,92.70164266412915,31.923321051296433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.686127756865186,71.22576737613998,136.43961583022872,195.4765649191585,165.0877988027974,71.6401919341858,192.32614889789977,198.87642505535527,157.33529673695378,161.48112107763302,78.10758318003212,94.06963839573562,17.951293094323386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.262887258220942,44.69233371977077,114.71587518752264,152.44271881168152,8.665025473654977,19.983157498913705,28.52346091509966,61.35851599409688,130.26271646506976,195.6012869766275,125.57774550887568,4.311594163897556,32.29590846348238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.402963117649566,76.82247236003482,140.088130701253,192.69952569019628,228.1884767009078,259.4889768449697,266.9936135560964,249.62172546292655,230.30243663699673,170.51873396347392,149.95538208329612,91.78911925631782,35.571835922320695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.439419202819376,73.9207110736036,134.28460812839052,190.17035181595105,230.38453216849533,199.6231786399483,217.90601138070835,257.0434772624441,235.02845535894008,199.1250797901828,146.39054150399156,89.9238140550564,30.803980054517464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.148927322132028,74.54274260072759,135.56971894838782,186.8952137372233,200.20337302121249,229.80512716734177,221.5134784859833,218.69381273105068,196.43092547282973,171.0578805789888,131.92120407736357,89.46755235115072,33.622856429339535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.320078206040407,73.09107257740142,132.6679576619566,182.749389396544,221.67924830920165,185.69298782883513,154.93084492017752,248.95864617005324,37.934450593237095,59.94947249674111,67.3704349161481,93.19895213378416,31.301289524172432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.44401088339887,73.46444936969793,133.86939419023415,184.24210718561952,221.14010169368677,243.19617136294008,164.83914406796993,154.72323795109935,231.33889272216655,196.14043359214236,149.87249717168692,93.2818370453933,35.52999877646083,0.2486547348274863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.324669886619898,74.62562751233676,137.72551603033662,190.4190065507785,227.98086973182964,249.62172546292655,232.3753488073363,219.73026881622047,134.78191759804548,174.87216527323136,139.25928158516138,87.85090188471678,34.78403457197837,0.2486547348274863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.61975344788674,70.728457906485,111.6065069320132,169.06785332025834,208.9094462606167,201.15694419477308,207.41751785165175,151.07472308007507,183.91056753918284,154.93084492017752,135.32106421356033,87.72617982724775,12.10593337560105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477363987115881,23.755605047296427,66.62368133155508,77.15401200647148,157.70867352925032,219.97892355104796,205.261720769703,204.1415903928135,185.61010291722596,142.49337189813983,99.04431185250648,75.53736154003754,29.062607530614493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.158900063401575,46.39186909781389,71.84779890326398,124.37551960048756,188.8852409959537,190.3779587850292,177.77392655966258,221.76213322081077,219.02614175759788,163.96845780601842,130.30455361092962,67.3704349161481,23.92137487051475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.505793511797824,70.89422772970333,130.3456013766789,181.38139366493755,165.62694541831223,192.4919187211181,83.70507754403754,238.01389093709105,211.27206093153308,153.43812713110202,39.30244632484355,17.330050947309953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.03417800593255,70.9771126413125,130.47032343414793,182.9562069855116,223.2540616297757,137.39397638389994,224.4981246840237,226.69575891183237,144.5244469226196,180.55175516873535,117.700521385563,78.64672979554696,22.595216284768153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.956674155013445,71.97173158062245,135.73548877160613,166.74628641509122,193.44548989467876,204.2663124502825,166.70523864934194,158.3717528221236,197.094004765703,200.03760319799412,135.36211197930965,88.26532644276259,34.534590457040316,0.2486547348274863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453983624668417,71.18471961039067,133.45496963218832,186.68760676814503,225.03727129953856,248.00507499649265,225.61746568080264,253.89227186107485,233.826229450552,201.40559892960056,153.2723573078837,93.48944401447147,31.715714082218245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163491743981062,70.89422772970333,116.62301753464392,160.94276384222874,149.95538208329612,61.69005564053353,40.79516411391903,100.4541447299728,197.5084293237488,144.73205389169777,119.11035426302934,92.8674124873475,25.53881471705926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.7590399272048,49.95749905722898,135.8594214489646,77.2787340639405,183.2056511004497,182.12735786942,42.86807628425865,62.35392431351738,118.9864215856709,115.50367653786496,92.16249604861432,51.367331934695294,10.033021205261434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.586732242625306,52.81821257791092,19.15351900271152,51.4083797004446,61.69005564053353,117.03744209268972,122.26155966439865,135.73548877160613,143.44694307170047,145.02175639227457,18.241784975010734,45.89455962815891,28.565298060959517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.555657218145552,41.997390022307165,63.39038039868719,105.80219497904017,241.95210830869215,203.31274127672185,265.08568182886455,175.07977224230956,109.9069715539701,192.11933130893215,156.21595574017482,94.69166992285962,33.00082490221554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.888353665253318,72.55271534199714,141.41507866711012,203.47851109994016,244.7717740636248,107.62645241455228,223.5863906563229,263.17853948174326,241.95210830869215,209.1581009954442,159.32532399568424,72.2622234613098,30.26483343900263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.090579573641447,71.39153719935831,136.93771467999426,191.24864504698067,229.30702831757625,252.2756213946409,181.2156238417193,256.21383876624196,158.7861773801694,203.8100507463768,153.7286190117894,93.15711498792427,33.58180866359024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.920218069843632,69.48439485223702,113.22315739844711,170.10430940542813,200.4109799902906,224.0008152143687,254.1409265959023,248.00507499649265,114.13568080625848,149.16758073295378,151.03367531432576,91.62334943309948,29.22837735383282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.340023688579498,68.32400608970875,130.7189781689754,184.490761920447,223.0472440408081,245.9732105919023,253.89227186107485,251.81857031062464,232.3753488073363,199.95471828638497,152.3187861343231,91.91384131378685,32.62823749002959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.681536076285694,68.82131555936371,134.90585027540396,189.9627448468728,169.5651627899133,91.45757960988117,264.58837235920953,255.50971170761937,245.43485335649805,211.52150504647116,161.14958143119634,95.10609448090544,30.388766116361083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.313540344679236,68.53082367867637,125.82640024370316,131.5486166651776,61.31746822834757,156.4646104750023,225.0783190652878,203.8518878922367,168.61159161635263,167.74169473451173,114.09384366039863,77.15401200647148,30.099063615784303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.483901848477052,56.052302890889365,116.04282315337976,174.1262010687489,192.2851011321505,224.3734026265547,260.19389328370283,217.9888962923175,200.74251963672725,185.61010291722596,152.11117916524486,79.4345311458893,28.606345826708814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898326406522862,68.28216894384889,136.02598065229347,190.91631602043347,229.68040510987277,252.4413912178592,181.9205402804524,32.959777136466236,113.887026071431,194.93820768375423,160.77620463889986,83.28986360588118,29.394147177051146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.308159283989184,54.062275632158915,112.06276863591886,147.09466856261415,202.2344480456922,127.98219732565194,105.719310067431,149.74777511421792,166.0832071222179,141.41507866711012,93.98675348412644,42.45365172621283,17.205328889840928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550276157455498,46.5165911552829,51.076840054007945,53.85466866308073,154.93084492017752,132.16985881219105,135.1134572444821,203.0222493960345,191.12392298951164,182.2102427810292,107.46068259133398,44.89994068884896,29.31126226544198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.354588110428535,66.83128830063326,98.298347648024,98.1325778248057,232.33430104158705,190.1293040502017,188.84340385009384,258.079933347614,236.8945499403121,204.34919736189167,108.28953170742558,68.77947841350385,9.535711735606462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.10593337560105,66.87233606638257,132.2937914895495,187.1857056179106,226.1155645305682,248.66894366947645,256.7111482358969,250.86578851717456,92.6598055182693,203.06408654189437,150.9918381684659,90.21351655563318,29.269425119582113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.194199347900266,66.16820900775996,132.4185135470185,186.8123288256141,225.161203976897,247.92219008488348,196.596695296048,261.89342866174593,231.33889272216655,199.4984565824793,151.7796395188082,90.08958387827472,25.206485690512046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.447445763307243,52.155133285037614,132.08697390058188,187.26859052951977,226.86152873505068,249.33202296234975,257.2921319972716,251.4459828984387,231.87803933768137,147.67565232398886,150.49452869881094,88.0577194736844,28.81395279578701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.260573656878712,35.07373707255516,113.01633980947952,106.341341594555,163.18065645567611,202.85647957281623,86.48290615311032,79.35164623428012,102.23656501962505,175.4113118887462,154.51563098202112,89.75804423183806,29.352310031191273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.861870321353054,64.67549121868448,132.12881104644174,188.8852409959537,226.86073935494016,198.66960746638765,261.89342866174593,180.55175516873535,138.5543651464282,162.64229922027184,151.69675460719907,88.47293341184077,25.787469451886743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.944755232962216,64.63365407282463,132.4185135470185,188.05639187986208,227.31700105884576,194.0256842759429,192.8652955134146,122.7588691340536,85.7361525685173,102.02974743065742,132.5432356044875,87.06310053437446,27.943266533835523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.194199347900266,63.762967810873135,129.7235698495549,185.69298782883513,226.90257650079997,250.3266419016597,182.12735786942,254.96977571199395,165.00491389118827,182.95699636562225,109.4507098500644,52.86004972377078,18.946701413743895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.98659237882208,63.68008289926399,130.09694664185142,185.85875765205347,225.57562853494275,211.64622710394025,219.35689202392396,207.12702597096444,188.34609438043887,198.835377289606,148.58738635168964,86.52395391885962,27.196512949242504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.204172089169813,54.14516054376807,121.22510357922884,182.66650448493485,194.68876356881617,214.8795280368081,177.15268441264917,252.89686354165437,230.7586983409024,196.34804056122053,144.73205389169777,79.60030096910761,21.890299846035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.513820072285689,48.63055109137183,96.68169718159008,180.4688702571262,222.42521251368404,247.7974680274144,258.28675093658154,214.46510347876225,221.14010169368677,183.49614298113704,117.32793397337709,76.53276985945804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.540303416185953,46.93101571332872,102.90043369260891,147.67565232398886,179.76395381839308,191.4554626359483,170.85106299002115,56.09335065663868,94.73271768860891,57.171643887668345,99.54162132216145,84.45104174852,26.077171952463527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.115906116870596,63.721920045123845,132.542446224377,190.54293922813696,231.46361477963555,203.6861180690184,202.93936448442537,153.935436600757,241.49663598489695,204.0587054812043,152.81609560397806,87.64329491563859,23.672720135687264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.204172089169813,63.51431307604565,133.20631489736084,190.9581531662933,160.31994293499417,166.45579453440385,277.64787690837125,269.3151804612635,238.80169228743335,204.43208227350084,153.8943888350077,87.97483456207523,22.884918785344944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.913680208482463,62.47785699087584,131.4649423734579,187.8487849107839,227.81509990861133,251.23837592936056,260.40150025278103,226.65392176597248,186.1902972984901,162.725184131881,96.72274494733938,73.05002481165211,23.71455728154713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.954727974231762,63.05884075225054,132.83293810506436,190.08746690434185,230.71686119504253,254.18276374176216,262.10103563082413,256.13095385463276,237.06031976353043,202.40100724902103,151.07551246018562,85.36356515633135,22.470494227299135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.416370738827492,62.726511725703325,132.9158230166735,190.8334311088243,230.63397628343336,253.80938694946565,218.61092781944149,110.3213961120159,92.32826587183266,204.43208227350084,139.54977346584872,74.91533001291354,18.987749179493196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.333485827218329,62.1052695786899,132.2527437238002,190.29507387342,230.4674170801045,115.95993824177062,245.84927791454388,258.49435790565974,51.69887158113194,52.07224837342845,118.4054378242962,63.804804956732994,20.356534291210213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.001156800671117,62.18815449029906,133.12342998575167,191.16576013537153,239.71342631513417,266.66128452954916,223.8350453911504,171.3483724596761,172.6334832796734,164.6323264790023,65.13175292259017,85.86087462598631,20.688073937646863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.084041712280278,41.16854090621554,53.315522047565885,98.71277220606984,132.4193029271291,172.4258763105952,135.4860446566681,93.5304917802208,67.86774438580306,17.453983624668417,78.10837256014268,0.6220315271239977,8.623188327795113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8188763748220755,13.142389460770858,68.73843064775456,75.08109983613187,116.4572477114256,127.44384009024768,217.86496361495904,145.47801809618022,201.69609081028793,85.23884309886232,42.90991343011851,17.205328889840928,5.182280425849042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.928244630331499,35.94442333450664,53.149752224347566,107.0044208874283,187.1438684720507,208.03875999866528,96.05966565446607,178.31307317517744,36.0273082461158,202.73254689545772,144.5244469226196,55.222664394687186,19.81738767569538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.850740779412392,41.58296546426135,82.25340752071136,174.49878848093482,226.23949720792663,137.6836788844767,216.91139244139836,162.47574001694295,145.7685099768676,199.4984565824793,141.33219375550098,68.98708538258205,15.712611100765448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.297029742048521,60.15629008570874,130.30376423081904,188.84340385009384,230.30243663699673,254.30669641912067,263.6348011856489,85.695104802768,205.012276654765,197.9646910276545,144.2757921877921,66.3339788309783,16.997721920762743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.255192596188658,60.57071464375456,132.4603506928784,192.6166407785871,232.831610511242,190.79238334307504,204.68073700832832,126.987578386342,25.62169962866842,46.76524589011039,85.86087462598631,75.45447662842838,17.080606832371906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.446288962636128,25.372255513730373,79.68318588071678,88.80447305827741,43.53115557713195,22.09711743500262,40.007362763576715,57.50318353410499,74.50090545486773,74.08648089682193,81.88082010852541,73.25763178073029,16.334642627889448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.674998214924522,29.145492442223652,78.5638448839378,123.91925789658188,155.80153118212905,185.61010291722596,169.399392966695,80.92724893496477,142.03711019423417,125.41197568565735,89.17706047046337,44.89994068884896,9.825414236183246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7413725239029678,35.19845913002418,81.67321313944723,86.89733071115613,48.67238823723169,115.66944636108327,113.5546970448838,159.61502649626104,164.75625915636078,189.63120520043617,118.4054378242962,60.81936937858204,8.8307952968733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.721427041363877,40.007362763576715,93.07423007631512,123.96109504244174,168.280051969916,174.41669294943628,226.32238211953583,214.29933365554396,198.08862370501296,174.04331615713974,118.03285041211024,50.49664567274381,10.530330674916408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343458568487874,61.44140090570603,136.7301077109161,199.45740881673,243.19617136294008,268.6931489341395,231.62859522274331,221.92790304402908,246.26370247258967,175.53524456610467,145.1046413038837,68.28216894384889,13.722583842034991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8043119529730385,59.49321079283545,131.6725493425361,192.20221622054132,133.45496963218832,261.14746445726354,196.01571153467333,217.9888962923175,236.39645109054655,146.55631132720987,19.278241060180545,49.50123735332331,13.349996429849044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.0575583683800165,58.62252453088396,105.3459332751345,188.926288761703,229.2659805518269,126.73892365151453,73.34051669233946,162.6415098401613,234.57219365503445,194.19224347927175,139.96419802389454,29.642801911878628,13.100552314910995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477363987115881,58.332032650196616,128.56318108702663,192.53375586697797,236.3546139446867,261.60372616116916,270.9728786934468,264.3397176243821,240.83276731191313,194.15040633341192,138.67908720389724,70.64557299487585,12.271703198819374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3315396464366484,91.66518657895936,149.74777511421792,217.69919379174073,241.0822114268512,250.0361500209724,241.37191392742795,187.93166982239305,130.4284862882881,77.69315862198631,36.15203030358483,9.162334943309949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9435984322911004,54.228045455377234,119.27612408624766,177.8576008513823,127.31911803277865,193.61125971789707,173.46233239576506,249.7874952861449,223.7521604795412,185.44433309400765,132.4603506928784,66.70656624316423,11.152362202040404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.519201132975744,56.01046574502951,126.15872927025036,185.112793447571,223.91793030275952,208.70262867164905,257.16740993980255,248.5023844661476,227.06834632401825,188.67842340698607,134.07700115931237,67.07994303546074,10.944755232962216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477363987115881,57.088758976059175,127.44384009024768,187.10282070630143,228.8097188479213,191.2068079011208,160.11312534602658,215.54339670979192,229.92905984470025,189.17573287664104,133.4968067780482,55.886533067671046,10.530330674916408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.1458243406792326,56.34200539146616,126.61499097415606,186.1902972984901,227.89798482022044,251.48782004429856,137.18636941482174,253.68466489199668,227.8561476743606,33.7057413409487,138.1399405883824,66.79024053488396,9.742529324574084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814284694242584,56.25912047985699,127.44384009024768,149.95538208329612,184.32420271711808,138.96878970447403,203.31274127672185,183.62007565849552,185.7340355945844,190.3779587850292,132.95766016253336,64.67549121868448,8.125878858140142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.980054517460908,48.175078767576714,103.8121677203097,160.11312534602658,107.54356750294312,156.8379872672988,152.2769489884632,196.0165009147839,100.2054899951453,62.18815449029906,72.71848516521545,33.0426620480754,3.68956263677356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814284694242584,50.53769343849312,112.10381640166815,138.5543651464282,186.64655900239575,78.97826944198361,29.145492442223652,65.62906239224513,166.70444926923136,154.1430435698352,70.76950567223432,42.32892966874381,3.731399782633422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6531065516037513,54.55958510181389,93.73809874929896,119.06851711716948,170.72634093255212,190.667661285606,116.66406530039325,35.03268930680586,40.50467223323168,119.48373105532586,87.02126338851458,9.037612885840923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3733767922965112,11.857278640773565,92.07961113700516,82.37812957818039,126.40738400507784,148.09007688203468,202.11051536833372,194.15040633341192,149.7485644943285,101.03433911123692,42.49469949196214,4.353431309757419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7413725239029678,22.304724404080808,109.11917020362776,159.8226334653392,152.73321069236889,161.68872804671122,157.99837602982709,123.91925789658188,59.20271891214809,75.82785342072489,46.30898418620472,36.774061830708824,2.0310750244797533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.06376433128561,12.893734725943371,74.74956018969522,16.997721920762743,29.062607530614493,188.30504661468956,184.6975795094146,174.29197089196722,110.15562628879758,58.78829435410229,5.224117571708904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3733767922965112,37.810517915878634,107.04625803328815,137.14532164907246,180.51070740298607,154.64035303949018,216.49696788335257,164.4657672756734,156.54749538661147,136.4404052103393,113.67941910235282,27.7774967106172,0.9946189393099456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1193409967789705,51.86464140435027,122.96568672302124,153.5210120427112,157.66683638339043,118.32255291268704,146.88706159353598,145.22936336135274,159.24243908407507,142.2028800174525,72.42799328452811,46.93101571332872,1.658487612293806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.1401113815336,44.94098845459827,115.00636706820998,140.00524578964382,170.9749956673796,190.4608436966383,143.19749895676242,189.3825504656087,14.7590399272048,9.245219854919112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7824202896522672,53.0668673127384,53.89650580894059,188.55370134951704,227.64933008539296,250.16087207844143,256.79403314750607,180.96696910689175,224.16658503758703,127.31911803277865,91.04315505183536,39.05379159001606,2.4044518167762647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3679957316064568,52.98398240112924,124.58312656956574,183.4543058352772,217.8231264690992,196.14043359214236,251.2391653094711,239.17427969961932,216.16542823691591,101.07617625709678,101.03433911123692,43.40722289977348,1.1611781426388332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4973094696549727,51.86464140435027,122.63414707658458,181.1327389301101,221.80318098656005,244.5223299486867,188.05639187986208,124.37551960048756,78.43991220657934,115.62760921522342,119.60845311279486,50.78634817332061,1.1193409967789705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.49126461205376,123.58771825014522,183.95161530493215,226.28054497367597,155.67680912465997,193.2797200714604,16.085987893061958,4.560248898725043,66.37502659672758,67.16282794706991,20.56335188017784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.12864994113736,71.47442211096747,105.84403212490002,228.89260375953037,186.10741238688095,98.83749426353886,98.38123255963318,94.77455483446876,141.0835390206735,67.95062929741223,34.78403457197837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.7606542095309,0.2904918806873491,194.3580133024901,182.04447295781085,20.23181223374119,67.28755000453893,131.71359710828537,113.67941910235282,120.02287767084069,89.96486182080568,3.980054517460908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.125215061228985,137.35213923804008,199.6231786399483,251.114443252002,276.2380440309049,283.0377643032985,273.12867577539555,244.8546589752339,197.9646910276545,128.60501823288652,52.52772069722357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.83931486112113,135.73548877160613,197.71603629282703,238.26254567191853,261.7276588385276,267.4490858798915,255.9233468855546,229.59752019826357,186.8123288256141,124.0439799540509,49.7088443224015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.98398240112924,126.78076079737438,191.99460925146315,226.48815194275417,248.3776624086786,221.05721678207763,210.65081878451969,160.19601025763572,128.14875652898084,100.4951924957221,43.69771478046083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.50123735332331,121.307988490838,185.69298782883513,229.55647243251423,244.72993691776492,250.4513639591287,239.13323193387004,212.72373095485932,170.5605711093338,110.7776578159216,42.660469315180464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.75527314884085,121.307988490838,180.9661797267812,221.92790304402908,243.36194118615845,249.41490787395895,108.45530153064392,191.24864504698067,112.93345489787036,110.07274137718842,39.01274382426677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.7606542095309,81.67321313944723,180.34493757976776,221.22298660529597,165.29540577187558,202.9812016302852,174.49878848093482,193.69414462950624,89.59227440861974,90.00669896666555,38.764089089439274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.86004972377078,130.05589887610213,191.7041173707758,234.82084838986196,258.4525207597998,264.54653521334967,263.1374917159939,234.9874075931908,188.42897929204804,119.56661596693502,44.56761166230176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.9329618941104,134.03516401345246,196.55485815018815,239.79631122674337,263.2614243933524,268.52658973081054,256.7529853817568,229.1830956402178,184.53180968619628,119.69054864429349,33.12554695968456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94293463537994,129.68252208380562,190.9581531662933,238.386478349277,262.51546018887,267.90534758379715,254.51430338819884,226.52919970850348,179.68106890678388,114.13568080625848,39.5929382055309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.4083797004446,77.15401200647148,194.85532277214503,238.01389093709105,272.0922196902257,279.0158726399777,266.90993926437665,239.17427969961932,190.1293040502017,118.1157353237194,41.914505110698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0668673127384,132.21169595805088,194.89637053789437,236.02307429825,259.4889768449697,264.4644396818511,252.3995540719994,224.45628753816385,178.1473033519591,113.51364927913448,39.34428347070341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.010797643485084,75.70313136325586,100.37125981836364,176.77930762035265,197.63236200110728,164.5076044215333,159.7815856995899,165.46117559509392,132.29458086966005,84.6996964833475,27.7774967106172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.650496573910914,47.63593215206187,180.9661797267812,108.49713867650377,258.12098111336326,183.1638139545898,166.66340150348208,225.74218773827167,175.99150627001032,106.7557661526008,34.57642760290018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.33120774798107,68.61370859028554,86.1505771265631,114.09384366039863,76.78142459428554,76.11755592130169,103.1490884274364,88.76263591241755,86.31634694978143,29.601754146129327,15.42290860018866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.800877073064663,23.216458431781593,52.56955784308343,122.92463895727194,152.77425845811817,193.90175159858444,210.73370369612888,160.61043481568154,136.7301077109161,71.5991441684365,25.123600778902887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.91793999060638,64.13634460316965,123.4629961926762,166.7873341808405,129.18521261415063,175.825736446792,169.31650805508582,107.29491276811564,94.64983277699976,56.96403691859015,17.951293094323386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.10675827781659,119.31796123210754,180.38598534551707,221.43059357437411,243.90108780167327,47.47016232884356,71.39153719935831,215.00425009427707,164.4247195099241,100.8685692880186,29.93329379256598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.4801350701131,120.14681034819915,181.71293331137423,221.9689508097784,244.23262744810992,248.66815428936593,236.8945499403121,159.8226334653392,161.48112107763302,95.8110109196386,27.569889741539015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.39071229714277,105.42881818674364,140.75199937423685,128.2726892063393,160.23705802338503,109.3259877925954,144.8978237149161,106.96337312167898,78.9372216762343,63.721920045123845,28.52346091509966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006537861361171,34.86691948358753,69.65016467545533,196.3062034153607,253.39496239141988,257.00164011658427,244.31551235971904,215.58444447554123,166.91205623830956,101.1172240228461,28.482413149350357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8653052012614295,57.71000112307262,110.27955896615606,228.60211187884303,200.6185869593688,201.5713687528189,243.8592506558134,212.060651661986,163.18065645567611,96.93035191641756,26.242941775681853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40722289977348,119.52477882107516,182.25207992688905,224.2076328033363,244.23262744810992,246.0560955035115,237.9720537912312,202.89831671867609,152.4435081917921,88.84552082402672,22.512331373158993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.37076681460368,116.95455718108056,177.81576370552247,219.1500744349563,241.70345357386464,246.0560955035115,234.32353892020697,204.639689242579,156.09202306281634,90.752663171148,23.050688608563267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.085655994606384,114.67403804166275,181.38139366493755,226.23949720792663,250.492411724878,255.26105697279183,243.03040153972177,114.67403804166275,163.18065645567611,91.99672622539602,23.00964084281397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.79516411391903,115.2131846571776,181.9205402804524,227.6074929395331,242.1178781319105,246.429472295808,186.93705088308312,139.8394759664255,136.7301077109161,69.60911690970605,18.324669886619898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.86691948358753,105.92691703650918,176.6964227087435,207.91482732130677,206.71260141291864,202.93936448442537,233.95095150802095,150.5363658446708,154.26697624719364,58.70540944249312,17.371098713059254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.8581035429891,127.94114955990266,196.34804056122053,243.15433421708025,258.49435790565974,262.8059520695573,207.41751785165175,218.52883228794292,166.91205623830956,97.75920103250918,23.25829557764145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.96664689628299,18.490439709838224,110.15562628879758,108.45530153064392,155.84336832798886,254.51430338819884,239.2990017570884,208.99233117222587,159.69870078798075,91.91384131378685,21.143546261441973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.71227920230987,117.90812835464122,147.34332329744166,203.97582056959513,228.0637546434388,214.67271044784047,154.93084492017752,73.63021919291624,84.99018836403484,18.780931590525572,5.224117571708904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.87804902552819,118.94458443981102,183.57823851263564,225.49274362333367,248.66815428936593,253.0634227449832,240.50122766547645,210.07062440325552,160.73515687315057,93.07423007631512,21.060661349832813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.11673101908614,124.4173567463474,189.25861778825023,238.05493870284036,259.8623536372662,263.55191627403974,250.5342488707379,214.09172668646573,155.42815438983249,87.31175526920194,18.53227685569809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.960933937137355,120.02287767084069,184.86334933263296,234.82163776997248,259.61369890243867,264.1321106553039,249.24913805074064,216.62090056071105,164.2171125408459,91.12603996344453,20.18997508788133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434038142129324,39.46821614806188,183.62007565849552,229.22414340596703,253.22840318809097,257.4579018204899,243.69348083259504,210.9823584309563,154.93084492017752,87.06310053437446,18.158900063401575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.01733550484626,115.1721368914283,177.5252718248351,224.91254924206947,239.8373589924926,80.47098723105908,235.1942251821584,198.1715086166221,100.2465377608946,80.71964196588658,14.96664689628299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.40068503841231,113.47181213327464,177.9404857629915,223.29589877563555,247.00966667707212,251.114443252002,236.5211731480156,205.5514232702798,148.21400955939313,82.62678431300787,16.085987893061958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57642760290018,110.7776578159216,174.62351053840388,219.3987291697838,157.33529673695378,124.50024165795656,182.7904371622933,127.1951853554202,143.69559780652796,57.50318353410499,8.001156800671117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.7057413409487,109.82408664236094,138.76197211550638,223.75137109943063,246.92678176546295,251.61175272165696,237.01848261767057,204.80545906579735,153.97727374661687,84.32710907116153,15.588678423406986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.44401088339887,65.75299506960359,113.3478794559162,138.8859047928649,174.33380803782708,206.75364917866793,188.84340385009384,160.48571275821251,112.56007810557384,33.12554695968456,3.855332459991884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.321566905167103,26.242941775681853,36.15203030358483,68.61370859028554,79.10299149945264,79.02010658784347,79.1858764110618,56.01046574502951,37.146649242894775,19.85843544144468,15.588678423406986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.685795858409605,122.63414707658458,198.7524923779968,248.66894366947645,276.48748814584303,282.2081258070963,266.1639750598942,228.18768732079727,170.10430940542813,90.752663171148,16.79090433179512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39530397772226,123.87821013083258,198.29623067409116,248.00507499649265,274.8290005335492,279.76262622457074,263.1793288618538,225.45169585758433,168.11428214669766,88.88735796988658,15.754448246625309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.7057413409487,112.93345489787036,182.33496483849825,228.14663955504795,251.0726061061422,255.75836644244683,243.4029889519077,208.08059714452511,154.72323795109935,79.31059846853081,11.525738994336916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.560248898725043,99.12719676411564,41.16854090621554,221.38875642851428,245.89032568029316,252.60716104107752,242.4494177783471,207.58328767487015,151.9872464878864,78.27414238336102,11.898326406522862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.394147177051146,104.6828539822612,169.15073823186748,217.69840441163015,246.59524211902635,249.70461037453572,234.6140308008943,199.4155716708701,146.1410973890535,74.83244510130439,10.115906116870596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.026151445444683,101.15906116870596,164.71521139061147,207.0023039134954,230.09482966791853,233.28708283503713,220.47702240081347,189.42438761146855,139.3840036426304,72.96713990004295,9.535711735606462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.73565956475734,100.16365284928544,163.47114833636346,212.55796113164095,236.27251841318812,241.20535472409907,99.1690339099755,68.98708538258205,138.8030198812557,69.31862502901869,5.596704983894852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.10903635705385,106.21661953708596,175.74285153518284,223.13012895241724,240.7909301660533,245.0614765642015,230.4263693143552,197.92285388179465,144.48339915687026,74.25225072004024,9.204172089169813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.79206113246623,97.63526835515071,164.5076044215333,143.11461404515327,156.38172556339313,245.7663930029347,153.97727374661687,206.50499444384045,145.5198552420401,74.87428224716425,9.410989678137437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.870354363495903,100.95145419962776,172.92397516036078,143.0317291335441,251.1562803978619,181.25667160746855,184.490761920447,209.86301743417735,105.55354024421268,76.61565477106721,8.582140562045813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.39873885763063,107.3777976797248,175.57708171196452,220.76751428150084,245.72455585707485,250.3684790475196,236.27251841318812,202.89831671867609,149.83144940593763,76.905357271644,9.57675950135576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.02077038475463,109.28494002684609,176.36488306230683,221.22298660529597,245.02042879845223,249.4567450198188,234.03383641963015,199.6642264056976,128.43845902955763,66.62368133155508,8.291648681358465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.362282772460823,104.89046095133938,171.8046341635818,215.21106768324472,239.2161168454792,243.36194118615845,229.9708969905601,196.9282349424847,144.4415620110104,73.50628651555779,7.6696171542344675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.79206113246623,100.2465377608946,167.32648079635536,212.8484530123283,237.1013675292797,241.4129616931773,174.87216527323136,95.8520586853879,95.89389583124776,67.03810588960089,5.307002483318066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.737937643994591,79.4345311458893,128.43845902955763,166.70523864934194,154.47458321627184,148.71210840915865,141.24930884389184,107.75117447202132,79.93184061554426,26.036124186714225,0.0418371458598627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.688073937646863,41.624013230010654,104.14370736674636,165.4193384492341,227.6903778511423,160.69331972729069,161.27351410855485,187.0191464145817,80.26416964209147,67.57725250511572,5.430935160676527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.280519139417803,12.3964252562884,28.150084122803143,68.24112117809958,71.93068381487315,91.12603996344453,125.3290907740482,84.36815683691084,59.90763535088125,4.643133810334206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.77555052983552,92.53587284091084,41.79057243333954,102.07079519640676,97.1371695053852,56.59066012629364,50.99395514239878,36.93983165392714,26.782088391196687,69.6920018213152,3.814284694242584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.623188327795113,48.38189635654433,90.752663171148,124.16870201151993,103.1490884274364,67.03810588960089,63.804804956732994,46.30898418620472,18.69804667891641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.11247123696222,92.0377739911453,162.06131545889713,92.82557534148764,240.50122766547645,157.16952691373544,102.7346638693906,70.06458923350115,141.33219375550098,3.275138078727749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983157498913705,92.8674124873475,161.77161295832036,209.9869501115358,235.48471706284576,241.4547988390372,227.11018346987817,192.8652955134146,140.37862258194036,67.20466509292977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.39758205695951,93.5304917802208,164.17606477509662,209.94590234578652,234.69691571250345,212.18458433934444,146.92889873939586,174.04252677702917,119.93999275923152,58.41491756180578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.69804667891641,16.085987893061958,36.44173280416161,89.55043726275989,108.45530153064392,137.2692543264309,157.7497212949996,152.98186542719637,70.81134281809418,11.857278640773565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.91483700915358,87.02126338851458,153.39628998524216,198.42095273156016,222.46626027943336,235.11134027054928,222.88147421758975,189.0928479650319,135.23738992184062,64.21922951477882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.117062917541713,90.91843299436634,158.3299156762637,209.73908475681893,236.7698278828431,242.57413983581617,228.18768732079727,194.81348562628523,137.02059959160343,67.3704349161481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453983624668417,87.85090188471678,154.47458321627184,199.82999622891592,231.91908710343063,237.8062839680129,224.4981246840237,191.414414870199,134.61614777482714,65.58722524638527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.293594862140143,91.70623434470866,166.41474676865457,218.27938817300483,246.80284908810447,253.39496239141988,238.9256249647919,204.68073700832832,148.753156174908,72.59376310774644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.60978070661719,94.48406295378145,164.8801918337192,212.64084604325015,238.26254567191853,244.2736752138592,230.38532154860587,196.88639779662483,143.32222101423142,71.14288246453081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453983624668417,90.752663171148,159.98840328855752,206.54683158970028,231.25600781055735,236.1477963557191,182.624667339075,134.1598860709215,137.3110914722908,66.29214168511844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9481901128705916,21.807414934425836,76.32516289037986,149.0846958213446,144.73205389169777,168.44582179313431,92.6598055182693,51.57414952366292,38.39071229714277,20.56335188017784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.69150881755524,5.638542129754714,24.460521486029585,35.82049065714818,49.50123735332331,43.11673101908614,50.082221114698,42.37076681460368,40.46362446748238,66.16820900775996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.4209624194069805,76.32516289037986,147.92430705881634,203.1051343076437,222.75675216012073,226.86152873505068,212.97317506979735,179.10087452551977,127.8582646482935,60.15629008570874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1093682555094246,63.01700360639068,123.25696798381914,193.11395024824208,217.40870191105333,174.08436392288905,108.74579341133123,106.00980194811834,132.542446224377,63.597197987654816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5391466155148354,19.15351900271152,89.42571520529086,133.16526713161156,180.55254454884596,176.4059308280561,164.25894968670582,126.86285632887298,73.46444936969793,51.367331934695294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490439709838224,142.45153475227997,191.6630696050265,218.61092781944149,224.6228467414927,212.8484530123283,69.11180744005107,133.37208472057915,62.7683488715632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.954727974231762,73.58917142716695,137.40502770544785,190.5847763739968,217.44974967680267,223.8350453911504,166.24897694543623,122.84175404566275,129.7235698495549,60.28101214317776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.68956263677356,33.37420169451205,58.95406417732061,103.02436636996738,156.4646104750023,166.9538933841694,161.0666965195872,129.80645476116408,102.1126323422666,43.075683253336834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311594163897556,63.92873763409147,93.11606722217498,158.45463773373277,207.2517480284335,167.24359588474618,176.36488306230683,126.28266194760884,92.70164266412915,28.026151445444683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.513820072285689,67.95062929741223,132.3356286354094,183.37063154355744,99.87395034870866,92.99134516470596,151.2404929032934,171.84568192933108,120.85172678693232,55.55420404112383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.643133810334206,65.79404283535288,129.55858940644714,11.06947729043124,65.62906239224513,133.08159283989184,205.136998712234,60.57071464375456,3.731399782633422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.0853240961508,132.0040889889727,183.08092904298067,210.691866550269,218.48699514208303,207.70722035222855,176.447767973916,123.75348807336354,60.073405174099584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.3339788309783,131.0086806695522,181.17378669585935,208.86839849486745,217.44974967680267,204.68073700832832,101.40771590353344,39.21956141323439,22.05606966925332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.279397860851663,65.25568559994862,130.7608153148353,208.2874147334927,222.88147421758975,150.37059602145246,132.50139845862768,100.37125981836364,62.39497207926669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.35048943360901,142.4096976064201,81.25878858140142,149.25046564456295,138.59620229228807,125.246205862439,182.91515921976233,131.17523987288112,64.50972139546616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.09645363809146,147.59276741237971,203.02303877614503,236.39645109054655,247.13438873454115,235.69153465181336,204.0587054812043,149.95538208329612,74.79139733555508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.08648089682193,146.389752123881,197.3837072662798,192.7405734559456,175.8675735926519,171.8046341635818,189.05101081917203,136.3156831528703,67.66013741672488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.23835009510236,69.6920018213152,131.29917255023955,115.08846259970858,17.61975344788674,42.74414360690019,21.68269287695681,23.465902546719644,20.10709017627217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.399860136196774,16.16887280467112,50.37192361527479,70.93527549545263,32.87689222485708,44.40184183908343,68.98708538258205,50.37192361527479,28.52346091509966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.80596175740412,145.89244265422602,198.5867225547785,227.64933008539296,236.7279907369832,232.9555431886005,194.15040633341192,143.77848271813713,73.9207110736036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.43337434521817,141.74977583398905,195.84994171145505,224.08370012597783,233.20419792342796,223.54455351046303,193.5283748062879,143.8195304838864,74.9571671587734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83128830063326,144.2757921877921,200.16153587535257,232.9555431886005,242.78095742478376,232.20957898411797,200.0786509637434,143.48799083744976,73.83782616199443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.64557299487585,144.4005142452611,195.6012869766275,223.8350453911504,233.0384281002096,222.3423276020749,192.65768854433645,143.6127128949188,74.50090545486773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.446781966396095,127.69249482507516,177.5252718248351,205.09595094648472,213.26287757037417,203.10592368775423,130.47032343414793,128.9357684992126,64.67549121868448,4.353431309757419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.062275632158915,123.29801574956844,173.75282427645237,204.18342753867336,213.6773021284199,204.18342753867336,176.4059308280561,52.403788019865104,63.92873763409147,3.606677725164397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85926034366021,39.01274382426677,39.84159294035839,29.518869234520167,71.55730702257664,66.7484033890241,82.41996672404025,55.13977948307803,64.50972139546616,4.353431309757419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.97434155831528,52.403788019865104,52.48667293147427,52.48667293147427,56.2180727141077,46.14321436298639,39.17851364748508,41.29247358357401,13.017667403301832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.728457906485,151.11656022593493,207.3338435599321,241.3300767815681,252.3585063062501,242.03499322030123,210.9823584309563,158.28886791051443,83.53930772081921,12.47931016789756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39530397772226,112.2695862248865,155.92546385948745,197.5502664696087,211.9777667503768,227.6074929395331,194.89637053789437,143.19749895676242,34.12016589899451,0.8288491160916212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.218736511018849,3.523792813555236,66.41686374258745,63.88768986834216,119.06930649728004,37.22953415450393,60.487829732145386,71.97173158062245,30.01617870417514,0.4973094696549727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2851108199972945,32.33774560934224,93.69626160343913,80.76147911174644,107.58461526869242,123.50483333853606,50.123268880447306,39.55110105967104,4.477363987115881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.033021205261434,43.44827066552278,31.13551970095411,72.80137007682463,61.73189278639339,59.86579820502139,78.77145185301599,46.72340874425053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.60978070661719,71.43337434521817,101.53164858089193,133.66257660126652,220.14469337426624,211.0241955768162,190.7513355773257,140.2957376703312,75.86890118647419,11.981211318132026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.757551228078107,105.1383263060563,184.24131780550897,179.47425131781628,93.0331823105658,98.04969291319652,100.41230758411292,28.606345826708814,31.798598993827408,1.5337655548247808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6166504664339432,17.330050947309953,13.183437226520155,33.498134371870506,60.94409143605106,53.81283151722087,71.55730702257664,32.62823749002959,40.79516411391903,2.6531065516037513,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.670c_residential2_shape npts=8760 interval=1 useactual=yes mult=[18.97864344,17.35795841,17.0129319,16.89293897,18.95710465,23.34621152,28.40798431,25.83088316,22.85587618,20.22639518,17.34313098,17.4373398,17.29393513,16.86525069,16.71803771,18.01567204,25.21350014,35.28494681,40.71475204,39.76648321,39.3628337,34.34391999,28.39072205,23.49395516,20.58946433,20.57710294,20.83519388,21.0642855,23.42755949,28.20049391,33.49195143,30.76351682,28.79249861,24.71292607,21.25785371,21.93623209,21.46784135,20.16552467,19.56078399,20.86846976,28.06339481,35.55180935,40.98245739,40.41658021,40.4993641,35.6901883,29.71985297,24.96464902,22.17721686,22.30707394,22.65269356,22.98189374,25.42876322,30.30115069,36.01776528,32.54761574,29.26675789,25.24843045,22.20424961,23.51162322,24.56702415,25.35053682,26.06490684,28.16188016,33.6513697,36.57131229,40.8948351,40.38430323,40.33623114,35.56423316,29.44849538,24.00726522,20.70324536,20.3868748,19.97932335,19.9417085,22.24748328,26.4642798,31.21814147,28.45153014,27.14356341,23.81095003,20.43060792,20.22730043,19.66382684,19.65274528,19.56434258,20.9485691,28.15938292,35.24449134,40.32730346,39.39173939,38.96692569,33.69347961,26.99940957,21.3095156,17.73357626,17.16532667,16.88123309,16.7391707,18.74343357,23.12414342,28.25740003,25.92325024,27.33288632,33.39605695,39.21025164,35.61161853,36.95567051,39.45548174,40.71147439,41.02019712,49.70385866,51.38803632,50.72345526,48.05729586,47.01428755,40.93248114,32.73606459,25.57719361,19.93474741,19.17399095,18.70981431,17.87741795,19.9636531,24.78337978,30.7616751,30.37756659,40.81726422,42.9448913,48.85679096,53.05214232,55.3701224,56.62627115,55.3521422,53.92671102,54.35495843,54.44226861,58.09065945,55.6871485,55.43720482,41.47990991,27.84532233,21.40372441,17.76978641,17.16719961,16.91741202,16.8237651,18.86879559,23.27953491,28.42374822,25.88747712,22.7399725,20.25352157,20.81097055,23.85465193,26.08572767,24.72850268,25.27118665,30.27155828,35.94056899,39.95518178,43.9505345,42.57330029,41.88284145,36.21429898,28.43286317,21.83993183,17.870332,17.17590877,16.88195106,16.74038811,18.74371451,23.15526542,28.31720921,26.21795714,28.94186547,36.91406006,41.26848634,42.96830304,44.16891914,47.48411422,51.83460734,53.04246546,56.03376699,56.08705211,53.42545021,46.98119898,42.87805862,35.90882266,27.83180594,21.57519195,17.9283931,17.70482665,17.8046855,18.05344297,20.31638987,24.90149978,30.11960052,27.5417814,26.41221209,25.98805392,28.80894925,35.96497963,42.05543273,46.28031411,50.53597411,47.2175014,49.47667121,49.05978627,48.84545967,44.22822886,42.29822801,36.49648839,29.07496898,22.8754796,18.85549773,18.20611868,17.57699859,17.30870013,19.38897309,23.8897071,29.33256047,28.15317102,31.46874066,34.77556992,41.81532201,45.91537201,43.00960133,42.7816647,43.06610165,41.57199606,46.3223928,50.78345173,52.51513958,49.40459428,48.16061964,40.60855641,30.90960603,23.542714,18.78629265,17.55077744,16.97116537,16.7391707,18.77096576,23.20439885,28.35226438,25.99585783,25.60553742,23.02709399,20.57519878,23.44563335,32.21841557,43.50390106,50.55554632,52.34104995,54.3325456,52.20273342,54.13548126,47.51202099,41.57177756,35.15271735,27.72361253,21.58571162,17.7593916,17.25241832,17.10557993,17.11837834,19.21959701,23.67865813,28.93880635,27.001064,27.19176038,25.12796928,22.98076997,23.0562494,21.55068767,21.14834922,20.85033347,21.9699762,29.12244796,35.74440988,42.25908362,41.55307939,41.49592353,36.75049009,30.41193501,25.30842692,22.59697363,22.79703469,23.15229994,23.4924256,25.94544457,30.70648584,35.91341137,33.3560073,31.16978844,25.8471465,21.59763599,21.11032857,20.06619649,19.71096246,19.49676071,20.7284676,27.86324011,34.19115063,40.32730346,39.39173939,38.96692569,33.69831804,27.01813897,21.32637204,17.73725971,17.16532667,16.88123309,16.74048175,18.7622566,23.16940612,28.27076033,25.71142088,22.56569556,24.26872745,29.02961266,34.53908021,38.37058202,38.7051825,40.35480446,41.13753672,41.73946799,45.72174138,49.19844618,47.32063788,45.44910395,38.48860838,30.94887532,24.74526548,19.60713923,18.32654864,17.86480683,17.41242971,19.04394657,23.36952961,28.56868245,26.99372834,32.21463848,42.84987089,46.95145046,49.24370887,50.95988255,52.37651092,54.20409322,56.52350925,61.00385944,62.6852589,59.19588056,53.21321505,50.12642484,43.67477549,35.07911085,26.10386396,20.0518373,18.42481548,17.45631891,17.08912929,18.92070721,23.29701567,28.4971674,26.33604593,27.85727792,34.92368814,42.21282201,49.00472189,53.26025702,55.62246968,54.3919802,54.86892403,59.03796061,60.81075948,61.05961058,57.26559875,53.51354075,45.11812447,32.81897336,23.69479662,18.76662679,17.77637291,17.34213208,17.00537771,18.88253048,23.27173099,28.49467016,26.35580543,28.54364751,32.02150728,37.05768323,44.90829289,48.46915508,50.09105753,47.7931803,42.80566954,47.03148736,49.19307708,51.73287554,48.81293298,46.66151955,40.01318045,31.96232243,25.11229903,20.4501177,19.09835544,17.49977108,16.84386797,18.77764592,23.2268429,28.38962952,26.16573337,27.94418227,33.77233033,38.568895,41.80330397,42.77102017,47.7283454,45.03434166,44.37871948,50.01514109,52.77881813,53.0992155,48.99704284,45.76759714,38.74513855,31.11313204,24.58853173,19.59733751,18.16235435,17.74528213,17.45697443,19.30515908,23.8043011,29.49141689,26.90704249,27.08756256,31.83068606,38.06145349,48.63228804,53.84252241,55.61354201,51.79827232,48.88647703,52.64352954,55.22356497,56.96692748,53.85856728,52.1785725,45.0519473,35.88104074,27.90485056,21.36895018,19.37870314,18.35501731,17.60977502,19.39768226,23.66436136,28.88845551,27.16597627,32.03873831,42.92784757,50.74377664,51.73490456,53.48785026,54.98557688,50.8332719,49.8128637,56.03972918,56.36118789,58.46999196,55.33004153,53.13236652,46.87419174,38.44543713,30.55165625,24.44568894,22.39001391,21.36573498,20.65798267,22.48210006,27.22316331,33.32085847,32.85059479,37.55451144,42.43860477,40.04414636,40.88019495,41.51596397,31.22269894,26.16367313,28.64650304,29.7965498,38.54114431,46.9922181,47.96698901,48.54706933,43.78084625,36.18186592,28.28162337,23.43573799,22.22350967,20.77491647,20.13808612,22.20250153,27.84794444,34.99030235,34.13449423,37.86073691,44.22232912,46.11540187,48.34529141,49.85665926,52.24506184,53.66153412,53.93507682,56.95684481,57.12050844,59.90023035,57.61899105,55.33350645,48.08482807,39.36286491,30.97428485,24.9141109,23.24076507,22.21211595,21.46752919,22.60022006,26.69540042,33.23467208,33.80089264,42.96955168,52.91376337,57.2381602,59.42082048,58.9239923,59.16116876,58.72265138,60.74433257,65.55650506,63.6310305,61.65504899,56.80329506,54.28157046,47.51785833,38.79879822,31.0001002,24.63298281,20.89522157,18.69436257,17.91459578,19.89703891,24.19468394,29.1350903,28.39805774,38.92821828,49.5550849,53.06166309,55.18017522,55.31118726,58.86580634,56.79942432,51.94055323,53.99092159,56.48330349,59.82890259,55.93403303,53.85020148,47.03385976,38.41284801,30.78424401,24.59368231,23.13634874,23.06729974,22.62082238,24.55185335,27.4621815,31.55386571,30.0154339,40.50601301,50.22503506,51.95278977,56.01369535,58.2839155,59.72963685,59.34921179,58.9609204,63.08363295,60.40548675,59.1672558,53.73935472,50.37902184,42.64163132,33.89944044,26.8328429,21.92299665,20.69000992,19.569181,18.46833009,19.83398331,24.04544195,29.43913069,29.01110176,39.28139208,47.07319147,49.20762357,54.03293787,56.27035037,57.80191473,54.47769836,52.94872488,59.65181625,59.23131031,59.83736204,56.38032309,53.98208757,46.72086051,37.99942802,30.33798516,24.6810549,23.01891549,21.34350944,20.18662644,22.47741771,27.82606226,34.13976969,33.50293931,35.09652917,37.59128347,40.13048883,45.19191823,51.82074757,56.26869594,55.45584056,51.35469801,52.25548787,53.44186964,56.86881669,53.11054678,49.89340007,41.23290053,31.76447768,24.26669844,19.18157635,18.36934528,18.21226817,17.89483628,19.83563774,24.45976719,30.99597974,28.10697186,23.57215035,23.17052988,27.08194374,37.61794163,41.89361085,46.44825428,48.74260411,47.53409047,49.25937912,49.66908445,49.28354001,43.34648057,40.82469353,34.71732154,27.35017976,21.41914494,17.89115283,17.57684251,17.53176712,17.62363476,19.63095677,23.98269851,29.23295135,26.71057121,23.30141707,21.64236802,21.55209237,24.63407536,27.20496461,28.86697913,30.33629952,32.58582369,36.84697763,40.49664833,42.70662231,40.41526915,39.4749915,33.97885305,27.28983994,21.8759859,18.59775016,18.26065241,18.17390414,18.16959638,20.31495396,24.83526018,30.12175438,27.55879392,26.49068822,25.94057493,27.19666123,30.72786856,31.93419713,36.52133604,38.39508629,37.93503013,42.03017928,42.39786836,43.8649412,40.90120309,39.68928692,33.94841777,27.11731108,21.62669776,18.40774053,18.27710306,18.41673064,18.76107041,21.30704956,26.05825791,31.12049892,26.9292056,26.63334371,25.73957739,26.42039059,30.05907337,31.97071944,33.7702701,36.10576216,37.88133922,41.02896872,40.27292582,42.55984632,40.05822461,39.32078624,33.87677787,27.21361133,21.67448891,18.23836445,17.82247842,17.69930148,17.64283238,19.63657558,23.92036087,29.08214857,25.65332857,26.42029695,29.60482332,35.60621823,39.37135558,40.2178302,41.68793097,41.88955281,43.09563166,47.91916665,46.25540401,46.49345453,42.92588097,41.12295902,35.07152544,27.65521904,21.65195121,17.81582948,17.20905979,16.99772988,16.87957867,18.92679426,23.47900287,28.75941004,25.29953046,26.5814009,28.73718448,33.16290731,36.55810806,37.82908424,38.91467071,36.7367552,35.52671196,40.05859919,43.25695411,50.08612544,47.03392218,42.62280829,34.60010678,27.62959101,22.0116803,18.11568696,17.48410083,17.26646536,17.20665619,19.43679546,24.00370664,29.45389569,26.24171225,26.61898452,28.73219,33.24041577,42.26376596,49.03272231,51.37620558,51.9039685,48.61227882,50.53556828,52.13227971,54.9181511,50.84831784,46.21732093,36.63714608,28.44126017,21.91397534,18.00839879,17.31138468,16.92955491,16.7391707,18.74343357,23.12414342,28.25905446,24.69588233,22.59906507,19.88099407,17.19772852,17.31160318,18.85687122,21.18184361,20.94950557,22.14415949,28.25777462,34.97319617,42.64191228,40.66352716,39.68903718,33.92534943,27.00646431,21.37603613,17.90076725,17.43059722,17.195918,17.17909277,19.23542333,23.48187471,28.58041953,24.82277392,22.68568849,21.86531015,22.0577858,24.5593451,24.81381503,22.20549823,21.38384005,22.99497309,29.31180207,36.18536205,43.12896995,41.13285438,39.9702277,34.33945615,27.24813583,21.3426354,17.73357626,17.16532667,16.88123309,16.73923313,18.74596203,23.12801417,28.25786828,25.00663407,26.5393222,28.14798921,30.77572213,34.40235569,35.30195933,35.93189103,35.52168624,34.84390098,39.21184362,40.79085578,47.04559684,44.67885791,43.75178448,37.92822513,30.64998552,23.3070671,18.35248884,18.27226463,17.80412362,17.29995974,19.78032362,24.66276253,30.52908734,28.00467818,33.06435954,38.9132972,43.58506173,50.08109972,54.5859542,57.22270845,55.80857735,54.02338586,58.6836006,59.54580791,61.86503663,57.18378254,54.92682904,44.40194393,32.36537882,25.98140499,21.18827404,19.45327731,18.30781925,18.01913697,20.0678197,24.12273189,29.08011955,26.38190171,30.15874494,29.43563453,30.82635392,35.00447425,36.20786854,39.11226572,42.19746392,44.10355359,50.30831841,49.25319843,48.26887551,42.56599581,40.60415502,34.44733743,27.28487664,21.52883671,18.1883882,17.80471672,17.7270834,17.73117266,19.80610774,24.32635154,29.57935137,25.97784641,26.50333056,25.43744117,24.67172142,26.71903067,28.37995267,30.09506501,31.67651198,33.17395764,39.60431793,39.92009537,42.91726546,40.16991418,39.35749582,33.97966464,27.41975946,22.0476095,18.95176677,18.78117328,18.91977074,19.23848247,21.53276989,26.09690287,31.25566266,27.59931182,27.13853769,23.89629361,22.60477754,23.67210284,24.21781474,23.61788128,24.02446504,25.59476802,30.76492151,32.90025887,40.58164853,39.79145573,39.72427964,34.73527053,28.15922684,22.57805695,19.1723053,18.76490993,18.73915702,18.82840255,21.02220681,25.50396171,30.55980351,26.83958547,24.46295119,21.00488213,17.67423532,17.61448858,17.28001295,16.70339757,16.690287,17.88837464,25.02770463,32.03080955,40.55527132,39.80007124,39.69921349,34.73005751,28.36147301,23.22971474,20.15993707,19.77351861,19.62184179,19.74011787,22.37574836,27.29505295,32.46979515,28.42846178,25.01106669,20.8144667,19.14339961,22.83586695,25.41262474,26.83818078,28.87056895,31.4815703,36.51384429,37.99209233,42.0746928,39.74079273,39.02055415,33.71782782,27.16322928,21.74906308,18.47909949,18.20580652,18.23433762,18.2781956,20.50112406,25.23304114,30.4244525,26.35624244,26.27008726,26.25835018,28.72728912,32.88137341,34.19152522,35.78542724,36.9093465,36.91259292,42.94723248,42.67596853,44.52864822,41.13635054,39.92942885,34.30808443,27.30101514,21.38362154,17.73391963,17.16801122,16.90108624,16.81895788,18.95270325,23.55226599,28.72794467,25.13414997,28.9782317,32.38673033,33.80079901,35.93576178,37.17942425,40.46352854,41.6798461,40.75370917,46.62490361,46.24750646,48.39080382,44.40625169,42.69270012,36.60493153,28.93137702,22.58520533,18.28805975,17.4806359,17.15265312,16.92431068,18.77830144,23.14764881,28.30981112,25.45270563,29.96249217,37.76655931,42.95353805,44.52805513,39.75187427,39.61390112,43.67352688,47.579478,54.43640005,51.98478579,53.03491129,48.38715158,45.48796741,38.43650945,30.01886764,22.85365987,18.28802853,17.45457083,17.03915304,16.79582709,18.74952062,23.15386072,28.33022614,25.13068504,29.88554562,33.42646099,38.38753212,44.52605735,45.23827347,42.00895264,41.70506836,44.31837966,50.61238998,48.13783223,50.84906702,47.07728072,44.35911606,38.73468128,31.81308042,24.89485084,20.13842949,19.22939872,18.64335621,18.22893732,20.18222504,24.90262354,29.80351091,29.03117343,32.12298933,36.90057491,41.85309293,45.66324326,44.37644075,42.61207012,40.82631675,41.09670666,50.79153657,52.66007381,53.31472831,49.53001875,47.73377692,41.62443834,33.49469839,26.18074809,21.25410783,20.19480494,20.17629407,19.78769051,21.36208274,26.03362876,30.93954184,32.2687664,38.67468483,43.99960548,46.95678834,47.83588331,48.19832816,52.70692851,53.01284181,48.18484298,51.44900048,56.73512009,59.6766639,56.32401007,54.1497468,47.03632579,38.36683615,31.32396249,26.17790747,24.73839804,24.01269674,23.61226246,25.5653941,30.56598423,35.66605862,37.88343066,43.00076731,43.77510257,48.5404516,53.1215659,52.44768257,52.49044802,57.47758419,59.92195642,60.20202318,61.30465338,65.20866915,61.53368256,58.64124097,51.18519706,42.30390927,34.67421274,28.4634545,26.90947731,25.73349034,25.02932784,26.63958686,30.83574981,36.05750279,38.0488736,43.97135534,48.68363777,51.16977653,52.66672275,53.10602052,54.40103274,55.22531304,56.34230243,57.06254098,57.958867,62.79457608,61.51567115,59.0866258,51.71452075,43.06035799,35.40122507,29.86154078,28.00524006,26.03553292,24.39003144,25.02448942,29.06060979,35.55493092,36.07492111,38.62130606,38.16396567,51.98603442,55.52925977,55.43036861,57.05242712,57.96907452,58.42394888,64.04819636,62.80234879,63.78679655,59.99668668,57.52256593,51.16534392,42.78946862,34.19783078,28.58238611,27.67273102,26.07177428,24.47306506,25.87080796,30.57937572,35.84170902,37.23442622,46.44266668,50.98213929,54.18767379,58.9100389,60.21466553,63.16320163,62.79214127,64.49507951,68.76909428,65.4642004,64.76081829,59.81120331,57.1441699,49.65553685,40.25778621,32.71989488,28.24578782,27.35501819,26.45778694,25.85310869,27.65518783,32.52070786,37.75513437,39.78081117,50.26208804,56.82605127,60.24794139,63.73744461,64.56035142,62.56423585,55.66804451,56.62411726,59.94745961,58.7171262,62.6309749,60.28674246,58.20128769,50.277571,38.78359622,30.29937141,24.54292567,21.87795248,21.83475003,22.2207939,24.45664564,29.997641,35.41848734,37.2573385,47.33268713,50.83848491,54.95935575,61.17261121,63.03112825,62.06575323,62.20700401,63.59666205,69.09395555,68.02222882,65.62839472,59.50672594,57.57900383,50.59865512,40.89592763,32.99524809,27.62231777,26.78689348,25.69197354,25.28919808,28.09052122,33.31836123,39.68235702,40.61039813,42.87487462,44.21848959,46.80233331,56.36718129,62.04330917,63.88440789,49.39167101,36.44866601,45.07158193,46.97074174,50.87091797,47.57894733,43.29556786,35.61701884,27.61644921,21.38099942,17.96504026,17.67773147,17.60178381,17.62263586,19.80866743,24.51558077,28.90290834,25.90196117,23.37783297,21.389334,20.27343715,22.4209174,25.26918885,27.94268392,30.90826376,33.35969073,39.91428927,43.45898175,44.01296579,40.82868914,39.67180615,34.06213637,27.15839086,21.40494183,18.0469189,17.74425201,17.70807308,17.73894535,19.83332778,24.2670106,28.3594752,25.54744511,26.20871731,28.39069083,31.72648823,35.98545707,39.11963262,42.97685613,42.97092516,41.96147366,42.69188852,43.40716377,50.06536705,49.37915354,48.48332698,42.41250849,33.98269256,27.60752153,22.40112667,20.38300407,19.54461429,18.59297416,19.97648273,24.58631542,28.78778506,33.54177159,45.5673488,51.18522827,54.36688281,57.05448735,57.35506279,58.57818537,58.40162969,60.53937065,65.75488047,64.2901176,62.99173409,54.94446589,49.38689503,40.35187018,30.61037288,23.13575565,18.36606764,17.40028682,16.921751,16.86653053,19.07725366,23.67478739,26.90551293,25.43662957,28.19418835,29.82576765,30.92181136,35.56029999,38.41943451,40.76351087,44.00934479,46.21663421,52.7085205,52.29282177,51.25212341,45.86814275,42.90381152,35.63172139,27.60421269,21.62048585,17.85853248,17.32505713,17.25485314,17.22613475,19.35835054,23.78460403,26.81005548,25.30745923,30.50414603,36.25153922,37.38204501,39.60266349,40.57231505,43.42629897,45.01639267,41.19650307,46.86863535,46.26230267,48.92249988,46.11796153,44.16804512,37.60136612,29.815685,23.22322188,18.83043157,17.91109963,17.38617736,17.1374511,19.21653787,23.91402409,27.50151322,29.02636622,36.67850681,41.08665522,42.93477744,48.21409205,49.6558178,52.67383992,54.52898567,53.87929446,56.06232933,55.58104653,59.229094,55.98862917,54.00315813,47.6309526,39.05907427,31.37031773,26.08035858,24.68461349,23.08840152,21.80503274,23.48381008,28.28902149,32.69436048,36.16332381,42.17542568,45.27916596,51.03102299,58.62132541,58.0747707,59.16116876,59.23408851,59.32467629,61.31517307,62.34213654,63.1617657,60.10481768,57.60241554,50.28999483,41.35548435,33.51683029,27.31078563,25.06772309,24.3217004,24.5822886,27.17708902,31.47339179,35.10892179,36.69982709,38.391278,41.84625672,46.29180147,58.57987102,59.81906968,58.17809448,57.26834573,54.37268894,59.89689027,62.41302727,63.26970941,60.52900707,58.23531273,50.76725081,41.2773516,32.8472235,26.13954345,24.83738284,24.39209168,22.3103828,23.98301066,29.65445619,34.17810249,35.778591,40.74215938,43.37991252,44.09646764,39.46387875,35.04265097,44.66181418,44.74428591,46.12270632,53.11254459,52.71495093,54.75358221,53.07002888,51.63810485,44.97596841,35.92630343,27.71802492,21.49631001,19.98266343,19.04344712,18.24417055,19.91732908,24.21219592,27.74118693,27.79459691,29.74701059,29.84246803,32.48534053,36.10950806,39.45766684,41.98550969,45.99765644,46.76999392,51.29376507,52.16583653,54.84520012,53.42657397,52.04840327,45.08391211,35.95527154,27.59450463,21.78071575,20.45526828,19.32001773,18.65724717,20.53321375,25.18453202,29.09891137,32.24217066,37.71677036,41.53166546,42.81063281,46.46891902,46.24688216,47.3769197,51.09804299,52.41730977,54.80043689,54.25253991,55.50921931,53.20182134,51.52813213,44.2795474,35.05576155,27.53263522,22.3862056,21.39145666,21.02707645,21.31647669,23.85655609,28.83701213,33.15376113,34.80151012,42.37863953,47.12741305,47.47540505,46.38142157,48.52512473,55.37439894,58.79916092,62.24970701,67.19276668,65.2576465,63.68637584,59.74103055,57.59792049,50.14996145,40.466057,32.76843523,27.59693945,26.90157976,25.84914431,24.460173,26.1362658,31.08794102,35.60693616,37.51102803,38.72178923,32.81360426,28.51923687,30.70333305,23.85970887,22.80627452,34.61106348,39.39835712,45.46221451,42.90109575,43.74001619,42.07912543,40.61976282,34.47730445,27.26430554,21.32290711,17.81470572,17.4299729,17.36466977,17.38661437,19.53949493,24.00570443,26.06509413,25.37500989,23.01651189,20.90299427,19.92366586,21.03678452,24.32610181,28.19952623,31.60683866,34.55122309,40.3477185,44.41190171,46.64285259,45.51846508,44.43962121,38.54251779,30.23013512,23.25490577,18.56725247,18.04882305,17.56669743,19.46248593,23.79893201,28.69473122,27.98526205,24.61494016,24.28052697,26.03728099,32.83017977,35.6955574,37.90306532,41.81903667,45.93110469,53.51566343,60.54932846,58.26740244,53.12602974,50.35785762,43.37217105,34.04434346,25.89952635,20.99164669,20.33973918,19.62852194,18.79834189,20.7817527,25.55796478,31.87217163,32.11559124,35.37297493,41.0329331,43.22614427,50.46143114,58.69405786,61.9272182,63.28740868,66.61140655,78.68408815,80.96030171,75.67221552,70.33093784,65.93699254,57.52537534,47.79455378,39.46138148,32.96462555,30.31781986,29.02518003,28.14686545,29.75515785,33.8963813,39.19467502,39.35250134,39.54803612,41.6183513,52.62295841,57.33380494,46.23948404,41.40723988,42.55535127,50.24061168,61.61865155,63.421355,58.73953903,52.93327313,48.28997728,39.41899064,29.14230113,21.60987252,17.76132697,17.4028153,17.41452116,17.53170469,19.71008842,24.18044961,29.42814278,29.36967587,26.54537805,23.77027604,21.06344267,21.8478606,22.05453938,22.51534472,23.28627748,25.50358712,33.80641782,37.41884824,37.74470837,38.22115274,39.10748974,33.92616103,27.50363587,22.29193435,19.35123337,19.50880995,20.02333741,20.5079915,22.83764625,27.60630414,33.03545382,32.77970406,28.8782792,24.98609417,21.31572751,21.34229203,21.48472901,22.25366397,23.67007383,25.59105336,33.16290731,35.99116954,36.60858377,37.91214906,38.98965068,33.7323431,27.15274083,21.59426471,18.20942754,17.7959139,17.68294449,17.68640942,19.76474702,24.40492131,29.72007147,29.40857057,26.29377993,23.49495407,21.54678571,24.67056644,27.89595409,28.62252944,31.25806627,34.27665029,39.17716304,41.07248331,41.62818421,40.41333377,39.90901383,34.27418424,27.26733345,21.37765935,17.73357626,17.16532667,16.88123309,16.7395765,18.74958305,23.12601637,28.25740003,27.81023592,23.06021379,23.39987121,21.9933255,23.03536613,25.56314657,27.44641759,28.71567691,32.35745006,44.66053434,54.61979198,53.81442835,53.76985241,52.38237945,45.38701603,37.1545766,29.87649307,24.43420158,22.98532746,22.0745174,21.53857599,24.68008721,30.83915234,37.57654968,37.74854787,27.17752603,20.77410487,17.57952705,17.60712168,17.0133377,16.6862914,16.70430282,17.97040935,25.05542412,33.12732147,35.61086936,37.78241686,38.99533192,33.79483682,27.27407603,21.76629412,18.40321426,18.04445286,18.07925831,18.18988655,20.42483303,24.97978861,30.38655669,29.37676182,27.13810068,24.04072839,20.85014618,20.79814091,21.41877035,22.00265898,22.33164065,23.82630813,32.15938677,35.61542683,36.30947547,37.77233421,38.99592501,33.70546644,27.17012794,21.74175863,18.50822369,18.33681859,18.43224481,18.63542744,20.7853425,25.24596441,30.64165094,29.48420606,27.11912157,23.83579769,21.13826657,23.09373939,25.69915313,28.05740141,29.92253615,33.87593507,41.99362577,46.34770867,45.36844271,42.10625181,40.25881634,34.02036984,27.04170677,21.30801725,17.74365891,17.31887643,17.21814354,17.2709292,19.54230433,24.04722124,29.26045232,27.97018489,26.03247378,23.20767649,22.89976538,26.94884023,28.46017687,32.56849901,32.86838772,37.3118098,46.11877316,50.43911195,47.26969396,45.40983465,43.89653145,36.57227997,28.6426323,22.26496404,18.2636179,17.48138507,17.08113808,16.94438234,18.99137943,23.41516688,29.02365047,28.32713578,28.8577081,30.20950157,32.02041473,37.77161624,38.51267564,40.36941337,43.47549483,46.56187922,54.90987894,56.47368906,54.55089903,53.08875826,51.34086948,44.3769402,35.97000532,28.58719332,22.87569811,20.85429786,20.05589533,19.45727292,20.93851767,25.32809277,31.4133329,31.09146839,34.55225322,37.46713884,39.06722156,46.62047098,51.21363453,51.80226791,51.44157115,49.72680216,56.32741257,59.89598501,57.455265,55.76475059,54.1036413,46.59125313,37.4418854,29.72584637,23.69851128,21.47196181,20.49837708,19.81188263,21.29259672,25.66022723,31.37927662,31.01445939,31.18792472,34.75662204,38.11770409,43.33536779,46.79515373,48.59386158,50.11634219,56.00045992,63.59126177,67.61308536,64.82864989,59.38457913,57.46859409,50.05531561,41.23873785,33.29922603,27.85749642,26.39922639,24.68330243,23.21950722,24.56917803,28.40049256,33.59746029,33.42121676,34.59570539,37.74030695,42.2602698,47.31714173,48.64414997,52.42926536,58.87148757,62.96214167,63.13404623,63.71531274,62.49487469,59.06240246,57.70701917,50.52170855,41.05281747,31.40911877,24.89703594,22.37918208,20.95565505,20.15781441,21.44723902,25.36015124,30.44795788,29.47874333,32.41947552,39.19804631,47.54023995,57.4861685,56.69635028,60.24934611,62.94378686,66.84877028,76.00519277,76.97084876,70.51436096,65.15017102,62.6339716,55.05209742,46.37942379,36.97074767,29.39230723,26.43303293,24.35890945,22.82128925,24.37005344,27.64444964,32.03311949,30.68660146,34.56352205,39.50342897,44.96850787,51.70571795,55.78263716,55.76034917,57.80338187,60.81378739,66.56901569,69.17917427,67.61923481,61.57189051,59.20855411,52.49385052,43.26903457,33.81843583,27.54237449,25.61596345,23.71649149,22.32162043,23.99827511,28.51683327,33.69763131,33.6194361,38.55116451,41.01101973,44.81561364,47.85885801,49.23462511,50.54927196,55.66788843,60.22836921,64.99596574,66.07009605,64.74168312,60.61528709,58.43815199,51.05365435,42.26254854,33.72513228,27.48397003,25.68204696,24.01797219,22.58298902,24.11945424,28.73674747,34.84998801,34.14292245,38.53078071,41.85065811,46.12648341,52.14985411,55.80626738,55.5173666,58.33926084,58.67195717,66.96305077,67.40924722,64.66773324,59.74536952,57.69955863,50.82615473,42.11864441,33.66270099,27.49224216,25.61630682,23.82115755,22.65284963,24.46582303,28.31365063,33.60648162,32.79125385,37.60033599,40.8385845,44.01730476,47.45957871,48.85039173,48.85604178,49.34060221,52.67009404,62.88254178,63.4638395,58.94500041,55.3210202,54.31840491,47.29966096,38.0411009,30.20122943,24.91916783,23.26617461,21.86824442,20.50174838,21.74996834,26.07168063,31.54512533,30.12940221,32.70328816,40.92954689,48.65850917,57.13055988,61.85882472,65.13069247,67.98118025,71.97097661,81.46933522,87.20077721,84.37026747,77.10226663,72.49951984,62.30595761,51.63810485,43.36486657,37.00655201,34.15678221,32.35011436,31.70563617,33.48686326,38.38946748,44.493437,42.58097933,42.78210171,48.71354237,52.72603248,58.75567753,64.27410397,66.35066228,69.34530389,72.67251698,78.23052484,83.96611853,81.48481819,75.71342015,71.67539564,62.21430847,51.80588894,43.33786506,37.77467537,36.19494527,34.92325113,33.67834003,33.71495597,37.35857084,43.32937439,41.86810766,46.3401545,51.57898242,56.7811944,64.16325723,66.41971127,67.61058813,71.47074585,75.55415792,82.26611453,84.29122944,81.5054205,76.16389312,72.92517638,64.9214228,54.31306705,45.26215344,39.85142096,38.59274375,35.49839937,33.20074068,34.68429539,39.42373544,45.1088222,42.27400469,47.81662326,52.06694538,52.76545785,60.37617527,65.66504188,66.32372316,69.70743655,69.71973553,79.19892776,85.24165217,82.77527291,76.13208442,71.47021521,63.58982585,53.62145324,44.75546111,39.08691861,37.5584134,36.23405846,35.1909253,36.1910121,40.78080434,47.61281632,45.54453015,47.51695308,48.9582418,50.39022825,56.0836184,61.13571432,62.14126388,60.59905496,57.38571654,64.46049259,69.15997659,68.50479143,64.25746604,63.20081649,55.95547818,47.15304108,38.11932731,29.34370446,23.87728328,21.50720427,19.09217474,19.40454969,23.45106487,28.50397242,25.94182356,25.61115623,24.28224383,23.79028528,25.56814108,26.29743218,27.9067235,29.38846769,34.01406427,43.89019467,47.68017967,46.12542207,42.55987756,41.55014511,34.93264703,27.40109248,21.40316253,17.73853955,17.24171136,17.06150344,17.0502346,19.19256426,23.68196699,28.90109783,26.49796146,25.90564462,23.69763724,24.62805073,29.74638626,32.55401496,32.26895369,35.42710285,38.4715022,46.56496958,51.10890603,49.31232086,46.46436155,45.55289595,39.05972981,30.86577926,23.88720985,19.04588195,17.6733925,17.08713148,16.898589,18.86576768,23.28821285,28.69613591,25.29235086,26.72886358,32.23168221,36.93481845,42.61578476,46.75713307,49.11825319,51.62480699,54.21314577,62.6419316,69.03274166,66.7000278,60.82131035,56.57286117,47.89497452,37.82914666,28.05796329,20.30334174,18.0497283,17.25326115,16.90526914,18.81157732,23.16338149,28.33528307,25.27277865,27.06836493,30.87333346,37.39787134,48.21343653,54.87856965,57.8614742,54.83311969,58.31360157,68.25054003,75.40685132,73.08574967,66.08489226,59.89542313,46.83308073,33.01688053,22.97256026,18.03742934,17.17606486,16.93426847,17.04733154,19.30490936,23.84797179,29.06522971,25.6799243,25.98883431,24.14692401,27.04470347,37.16856121,41.56128911,47.0628591,49.66081229,51.52981777,56.08733306,56.34355107,53.86456068,51.54352145,51.33646807,44.24480437,35.81217903,27.84007811,22.26633752,20.82267641,19.99137259,19.46245471,21.42529442,26.23325281,32.19865606,30.08033123,34.09344566,38.52943844,41.92819777,47.13858825,48.76276944,49.39919397,49.16373438,49.26118961,56.10727986,60.27094734,60.90974426,60.48071647,60.28686731,52.95718433,44.15434144,36.49189968,31.24164684,29.82795275,28.01969292,26.58215007,28.4364842,33.39424646,39.54132475,37.15523212,40.16051828,41.85740068,47.13968078,52.30749313,52.85089506,53.80356531,56.01887713,59.30697701,66.46843888,68.66770588,67.46265717,65.50755894,65.12419961,57.80778329,48.37903552,40.82197778,35.12446718,32.27426034,30.53383211,29.98209559,31.80711823,36.5003279,42.81765634,40.68921764,45.32280543,50.00521449,54.91802623,60.84812459,62.78215227,64.5205827,66.55712254,69.11106169,77.44479586,79.17442352,76.58614714,71.42064477,67.5573654,58.78239812,49.26131448,40.30208123,33.86216896,32.39859226,31.61442407,29.98381247,30.98830067,35.72889569,41.89707577,40.80605781,47.89297671,51.710213,56.12241944,61.62433281,63.56525913,63.57069065,65.67874556,69.49526384,77.86748694,80.48170344,78.22312673,72.51153788,68.11250447,59.91343457,50.68680808,41.86286344,34.74113906,32.41363821,30.73679624,29.18300632,30.41290271,34.99223771,41.05840507,39.04212417,41.62887096,47.79889278,52.8851074,57.45732523,61.12513223,62.66824638,67.16436051,70.8426871,78.41450984,85.12699716,81.58698699,74.95556677,70.81509251,61.87605575,51.20988865,41.63754893,35.23968412,31.7353847,28.36409512,26.46712042,27.8612423,31.65790745,36.88646543,34.72874646,39.1341479,47.35547455,56.52069985,61.80722525,65.75110343,47.77872745,32.29189719,37.21132664,58.62965997,68.04317454,66.91719497,64.51237299,65.02277998,58.04002767,47.93152804,37.84069645,30.69362499,26.46652733,23.50506794,21.96601181,22.8239738,26.54119514,31.78910682,28.58585105,32.16285172,36.85493763,45.85593742,56.01097958,61.77591596,66.94422774,69.39771497,57.28810524,49.5021744,48.57088688,50.53204094,53.30807937,54.18083759,46.87865558,38.26501072,30.60431703,25.22155378,23.75148423,22.12564862,20.81137635,22.46053005,26.58280559,30.8816056,29.52232038,33.06426588,34.7739467,41.22331731,48.80737659,50.9891004,51.8393521,53.75436945,56.87321811,64.35595139,67.57362878,64.69454749,59.05044687,57.3397047,49.619514,40.90910064,32.65958627,26.23253484,23.97689239,22.81392236,21.59426471,22.88765371,27.58576425,32.65683929,32.87369437,36.84266988,37.55869433,40.66212247,45.90722472,47.61587544,47.90995802,49.01783245,52.67293466,60.28315264,62.65348139,62.0297616,57.50976753,55.45015933,47.13949349,37.90646782,29.78871467,24.04175851,20.95247106,18.44217139,17.44289618,19.25199884,23.61291798,27.94474415,26.98370811,30.11466843,32.98763147,41.05238043,48.55680861,49.89571002,48.78440188,50.38638872,53.30464566,60.9566926,64.95747686,63.98117639,58.58458457,56.94666852,48.98162231,40.50042544,33.33896354,28.30147653,26.83936697,25.32759332,24.13440654,26.06390794,30.37207265,34.95409218,35.51282102,39.82014288,40.66524402,43.95627818,49.48266461,51.88467722,49.0831356,49.84208156,53.6143985,59.5798954,60.4606448,60.20470775,54.33045416,52.40101519,47.43007994,39.0976256,30.9213119,24.9951155,23.08459321,21.21649298,20.68460962,23.21079805,27.29486566,31.70928842,33.64512659,36.35077375,39.8033801,41.86245764,48.91694349,52.17463934,52.56833103,54.44379817,57.03416597,65.29679092,70.26566597,71.55624551,67.67857576,65.84387631,57.77313392,48.64421242,40.13582669,33.7766693,32.16647272,31.2249777,30.26881129,31.86180806,35.61498982,40.22497857,41.22812453,44.43019408,46.29660866,51.51321105,57.63859448,59.93887531,60.04981571,61.2404116,62.6429617,66.00217083,71.47361773,68.09277615,61.14916826,61.07343911,54.167727,45.34312682,36.83124496,30.69740208,29.06076587,27.06518094,24.83185768,25.86899745,29.69363182,33.54632907,33.07272531,38.46385436,42.14058902,49.335795,57.02742339,62.3350818,67.50358086,70.92294254,70.20198603,74.18497734,68.60362018,63.36291932,64.21117324,64.89426518,55.43654931,44.45220111,35.22064258,26.38976805,21.27330545,18.76977957,17.6474523,19.31474229,23.552703,27.73332059,28.32245343,36.57817973,39.13249347,41.71480764,46.67303813,48.19963922,48.36982689,50.22550331,51.79524441,57.60578686,59.10825824,59.06093532,55.12916884,53.50448822,44.41333764,34.87942437,27.34727672,21.75833413,20.01213099,18.89489187,18.28122352,20.13421538,24.28062062,29.02180874,27.9606017,30.26971655,32.9723358,36.55380031,38.2479982,39.56639093,41.98641494,45.31234819,47.10446955,54.12346322,56.96524184,57.41440373,54.02638256,52.84302873,44.86568355,35.94184881,28.62050042,23.58947504,22.33354481,20.03810241,18.40714743,19.8882361,23.69479662,27.48578054,25.6488023,30.19951255,35.06921549,37.56493747,41.05378515,44.46808989,46.48449564,48.20291684,49.51784465,56.56833491,59.34421728,58.32396518,54.2375252,54.05076198,47.49063829,39.19245871,31.84766736,25.93470639,23.11871191,21.64680064,21.00544401,22.45622229,27.11468897,31.57830756,31.70345107,38.21559635,37.7150535,41.18651408,45.6226317,45.93023067,46.63879455,48.96991643,51.68333633,58.34803244,61.3515393,61.8669408,58.06078609,58.09084675,51.39889936,42.50178524,34.75905686,28.80067712,26.52209117,25.32153749,23.94140021,24.0896433,27.8614608,32.79899532,32.50525611,32.95569787,36.1666951,38.80828778,42.76065657,45.59650421,46.33656471,47.30150268,49.68350607,57.30077879,63.60121955,63.85391019,58.24246113,55.83795126,47.32753654,37.51299463,28.83685605,22.91743343,21.30817333,20.36761475,18.80230627,19.36646661,23.22802909,26.19704266,24.73696211,25.51313911,30.36323861,34.49625233,39.23600454,42.08820916,43.34947727,44.86000229,47.82939045,56.53852397,63.85965387,62.76654444,56.97573029,54.94334213,46.55238966,36.45609534,27.66820476,21.61958059,19.9329369,19.04934688,18.11565575,19.5141166,23.78397971,27.00827483,26.41246183,31.54228471,35.08051554,39.17900477,45.60162356,49.86218441,50.51015876,53.57160186,59.22706498,62.66846489,62.34400948,61.62018111,60.57701672,59.29786207,47.10094218,35.8909361,31.21917157,25.30873907,23.41376217,22.79890763,20.04141127,20.45018013,25.86687479,28.23358251,29.45885896,27.66321025,22.81451545,20.00070607,22.27642018,34.89359627,39.69194024,40.76248076,34.73929736,35.74931073,43.30677427,50.25000758,49.44127267,51.04831646,44.89939645,36.59400607,29.39290032,24.324104,23.0668315,22.38895257,21.75705429,23.20583477,28.02808992,32.69064582,33.58010439,41.40302578,42.36543531,48.53264769,55.95026517,57.21762031,56.84434363,60.11658597,62.38521413,68.74187427,72.08104293,70.50315458,63.5596091,60.38660129,52.36667798,43.83026062,36.40924067,30.61611654,29.04656273,28.03345902,27.12333569,28.40302101,30.73866918,33.09001878,36.11316027,45.99125724,51.11961299,55.17209035,63.51831079,68.84045326,69.19119224,69.49254808,69.38432347,70.44805898,66.70190074,63.2890319,65.13072368,65.1477362,54.90332366,43.05467673,33.01837888,25.45133213,22.07620304,20.49747183,19.45358947,20.95403184,25.24752519,28.8104476,29.85205122,34.45829412,38.10278301,43.5263451,51.27160198,55.35139302,57.69656193,60.72426092,65.4795273,74.61859388,78.39543712,75.89400269,65.8917611,59.98345125,49.61124186,38.90805298,29.81325018,23.17945755,20.73021567,18.79447114,17.50108214,19.1778929,23.50722182,26.78370949,27.29708197,29.08754888,31.80593204,36.1626683,41.78042292,45.90329155,48.08813693,51.83217252,55.03336805,63.58211556,71.87848461,73.35957333,66.8337556,67.12618375,58.34940591,43.9960469,32.5468978,25.39801581,21.98608347,19.57898272,18.60698999,20.00005054,23.94595769,27.16972214,29.35469237,32.11115862,35.809713,39.4340678,45.72355187,48.37553936,50.32308341,54.5264884,60.35463648,68.39150988,75.95836933,77.41944879,68.70856716,65.49803817,56.36178098,45.02791125,34.79592252,27.35807734,24.87587173,22.75951349,20.5474793,21.44299369,25.30989405,28.90066082,32.38142366,42.29186002,46.99256147,49.27102254,56.41288099,59.6459477,61.13896076,65.20857551,69.53319083,77.85618684,83.26545216,82.0865934,76.28154489,73.71121754,62.62829034,51.07971942,40.93831849,33.78615886,31.73794436,30.13327296,29.21575154,30.43653294,35.92580397,41.001218,43.45461157,53.88894008,61.47871183,66.37847541,69.32726128,73.0461058,73.92860331,72.816265,71.72465396,70.56908198,59.31362595,54.24205146,52.902276,56.0862093,50.687807,40.39600911,31.03752774,25.78883568,24.56870979,24.45215058,23.0141395,22.88962029,25.90224211,28.55991086,31.73666454,36.89083563,38.25914216,44.68219799,56.38703445,59.35105352,60.11692935,63.16544916,66.83113349,75.08180282,78.10588078,76.21761525,68.48069301,62.26319219,54.19984791,46.04941199,37.47731516,32.98098253,31.11369392,29.32353916,27.48559325,28.345116,31.38673716,32.95345035,37.68508648,48.82285955,51.38763053,51.78303908,56.77045621,60.80248731,61.16231006,61.46301034,65.02580789,72.58820349,77.48381543,76.58455514,68.28774908,63.72520809,54.97955227,47.03604486,39.07121715,33.78793816,32.86042772,30.81667706,28.67575211,29.28152288,33.32207589,36.9588545,40.75889097,48.54248062,49.78611188,52.37220316,60.40114778,59.88206283,58.29231251,62.04043734,67.34612916,73.70041691,76.16848181,77.00596634,70.14173985,66.56249165,57.93273951,47.91804289,39.04090677,32.76518879,30.76311102,28.74926494,26.03287959,25.83053978,29.06850734,32.83611072,40.25806717,47.85217786,52.33274658,54.46705383,57.96523499,59.62234869,60.90094146,62.77640859,68.49580133,76.57587722,83.29151723,80.77940706,74.36237589,73.12330213,64.70818872,54.59510039,46.47138507,40.21695615,37.94383294,36.60599287,35.58399267,37.12479687,40.93560272,43.81652575,47.892727,48.71173185,53.97147425,55.94033857,62.80085044,67.05994418,67.98670541,68.20187483,71.02248923,77.0174225,80.8643136,82.61616681,78.14458818,75.53052773,67.17628483,57.70623878,49.19644837,42.97360969,41.1159667,39.31685305,36.39104193,37.20948491,42.01703751,45.60493242,51.0603345,55.10578833,61.10465477,65.23223697,69.20127493,70.54460897,71.66531302,74.22537045,76.96076607,86.4210417,91.84485352,91.72464203,81.91481366,78.01963194,69.09077149,58.94356451,50.82225278,44.69995968,42.34339707,41.38104996,40.60093981,42.3703986,47.06947681,50.60639658,55.51755389,60.75641303,64.14427811,66.92980613,69.51368104,70.0895473,70.00357941,73.43595801,77.50813245,84.24222089,88.22674179,87.93340841,78.80795186,75.19121367,67.18305864,57.87867401,49.46415374,43.29319546,41.31671452,39.820736,38.92700088,40.68185074,45.55745345,49.50563932,53.04440082,61.20201636,64.40299338,66.7281531,69.55647773,68.01342601,69.59512271,71.26188202,72.78433142,81.31669074,84.21081795,80.82217251,74.05137443,73.55632554,65.28645853,56.44968425,48.90536249,43.71242156,42.29254677,40.82993778,38.42027732,38.3318434,42.42736714,46.39422,53.90935512,61.49172873,64.82861868,65.47827867,67.51072926,68.86224181,69.40202273,73.66305181,76.45088975,82.34718161,88.5703012,86.47953976,78.74595757,76.79803898,67.66771272,57.88919367,49.62301016,42.975389,40.1374187,38.8946927,37.21429212,38.14280145,41.85134486,44.73816764,54.06668198,63.24667227,65.75035425,68.82687446,70.31533005,70.03217294,72.5774341,75.85417153,79.82018153,87.64176068,90.69649234,90.18533619,80.47789516,77.95023961,69.75101359,59.47657162,50.42528342,44.31994043,42.44150783,41.49873294,39.46275498,40.31210145,45.44282959,49.16623163,53.48323037,56.90817964,53.58596106,51.38709986,66.46110319,69.08296763,72.64654556,75.43076251,66.24824378,61.05499066,64.62131558,67.83571535,68.5482124,70.74813493,64.38445128,55.50394387,47.60086073,42.19215727,41.13482097,39.19586123,37.32448335,37.28939697,41.33013725,46.55413773,48.80231966,51.26529642,60.63929193,67.11741212,70.64268848,71.16717372,57.39835889,54.61055213,50.77820751,44.28120181,52.95084756,57.67642784,56.36171856,59.66489561,53.53879422,47.2470626,42.76277925,37.69526276,35.59395047,34.20373055,34.00501175,36.91590179,41.54677383,45.30126665,49.80349902,50.75451483,61.54685557,66.34941364,70.28648681,58.46683917,56.52869103,71.22701414,72.07380088,68.69077425,57.90083712,53.50380147,52.66035477,56.49235604,50.99780955,41.90041585,34.2030438,29.55934212,27.91524537,27.72045974,27.72551667,29.5441089,34.65017669,36.96153906,49.26243824,64.98563337,60.70256603,61.04153672,68.73004353,74.2526841,73.59372182,60.0815308,51.6048602,52.143611,50.19887636,57.99120639,63.41011737,64.29548669,58.34687746,50.19406914,42.58322686,37.09829479,32.54627347,27.76949952,24.57382916,24.7207612,29.3094921,33.22817922,43.05733005,56.13637284,63.81501549,67.85513149,72.95042987,74.46919581,76.49980465,80.98549279,87.31281018,73.40733323,56.81250367,61.47771291,58.14378848,60.61375753,53.21552499,43.88132942,35.71537932,29.6805837,27.86289673,26.85731596,26.09852609,26.96707017,30.2055684,32.37209018,42.70893225,57.98561879,65.88430052,66.71079713,56.62012167,34.50421233,22.75405075,26.69321532,32.91692804,37.12554605,47.70490247,61.68192566,58.41508365,60.76727606,54.33638514,40.01742575,25.53592653,19.61035444,17.74718628,17.16192417,16.97413085,18.95982041,23.62905647,26.33691997,26.18989428,26.2402139,23.96209618,29.18363065,40.75093097,45.13941353,51.23551668,49.84863684,44.56214262,55.41067153,59.59874965,58.86462012,52.74722791,54.08288288,46.77620582,38.31367591,30.7042071,24.78325492,21.30714321,18.97957991,18.00387253,19.80292374,24.18853446,26.9924797,31.85824947,38.89369378,47.09869466,51.3668721,54.80705462,58.4229812,59.25319247,60.74885885,63.6831294,72.64226904,79.89369439,80.71182518,72.60262511,70.8361943,62.55046975,52.91014234,48.31819621,40.16242243,34.6729641,34.49743854,32.02041473,31.15979942,36.15976523,40.04370933,44.5359527,47.47958793,50.40027969,52.59433368,55.84175958,56.50796385,57.77803476,60.37386532,62.44096527,72.70953874,79.98618633,78.52613698,68.62409768,67.5402905,59.98532418,50.95760381,42.81778121,36.72782752,32.95772689,29.90983139,28.46261169,29.10187686,33.0858359,36.31022464,41.39153841,47.68926343,50.45949576,50.84747501,53.96008055,56.53658861,55.48231143,56.38584824,60.24581874,68.47036061,75.36801904,73.72342287,69.36912143,69.11858468,60.53450101,51.45752236,43.81608872,39.22807576,36.71065892,34.57432267,32.70016659,33.50484349,38.03657463,42.50621786,49.69521194,58.22569833,58.64401917,61.02321314,64.41476168,64.79378202,63.0493894,63.70301377,64.20480525,70.95749824,73.68509006,70.69278963,65.42730353,66.97260275,58.861561,49.8934937,42.39349816,36.67126478,35.10567535,34.33402463,33.3133043,34.93014979,39.77116555,43.68504546,48.29400411,53.97912209,58.23443871,59.41838566,60.45109282,62.38958431,63.92679872,64.41632245,66.79573491,75.49253828,80.46653265,77.83255659,70.89459878,71.8394651,62.69118988,52.89209972,44.69946023,38.85738998,36.53400959,34.71145298,33.56699383,34.97819068,39.42557714,42.51164938,44.7858027,52.18384797,57.40485174,58.85594219,58.44848439,50.79531366,46.30793995,58.27789089,62.66762205,71.04621313,75.90573979,74.92597435,68.09889443,69.00105778,61.01247495,52.07958769,43.40185713,37.32148665,34.86515883,33.02427865,31.03621668,31.7126597,36.02965842,39.18524791,42.02187594,48.59236323,51.39918032,51.33481366,53.10052655,54.18573843,54.29468103,55.53896783,59.50166898,69.34664618,72.51475311,72.27629679,65.64771721,65.28620881,56.36830505,47.23838466,39.50567649,33.97957098,31.53248301,28.94105387,28.12573244,29.71773032,33.69891113,37.13559749,43.08489347,46.3946258,48.10205909,47.29082694,49.32327753,52.45105388,55.01673009,56.45464752,57.92783866,66.90736211,75.86628315,77.99394146,69.83866713,68.34493614,59.9508309,50.80386675,42.75853391,37.14661661,34.51832181,32.58298307,31.93120043,33.87712125,38.80007807,42.51889142,44.75527382,45.91643335,49.7194977,52.10568397,53.74238263,54.88237797,56.64977653,60.62259158,62.69693357,67.71522293,68.49645685,64.70971828,61.70524374,65.48171238,59.05278803,49.47751402,40.73357508,36.3793673,34.97101107,33.90902364,33.12007944,33.8161571,38.13524728,43.23522801,47.28664406,56.10696769,58.08260582,61.26650788,55.67044812,42.37370744,38.96723786,40.97705711,43.89422147,46.73340919,53.44714507,54.84591809,56.7333096,58.961732,49.24795418,39.63759379,32.43193057,28.39871325,27.16216794,26.1430396,25.55069153,27.51287571,32.7195203,36.51371942,39.21680692,47.31323977,51.81328703,55.07070195,60.51402354,64.32829434,67.16264363,70.78322134,76.75402488,87.80217784,93.95581145,93.15091603,85.58202758,82.94886311,68.93194632,53.90208188,42.21307175,34.07365495,31.45232123,29.60398051,27.333854,27.99278501,32.43380351,35.86593237,41.02188276,51.05084494,56.74208119,61.14548483,65.47328416,68.28138109,69.99140531,72.1590196,74.22796133,81.83652488,85.03765797,85.45354401,77.60349621,76.79875691,67.28535233,55.73113132,44.60125583,35.24158827,31.86645919,29.94516748,28.18026619,28.77479934,31.05828616,32.85877329,38.00301782,48.09353724,54.01264769,57.97082259,62.05233051,63.32343153,65.35091884,70.37454611,76.40222454,87.74658277,91.98207743,85.76357777,76.22738576,76.01655528,67.54035291,57.7451647,47.96034007,40.6085252,37.83248674,35.31653703,31.8918375,30.96801052,33.97732346,36.38158361,40.64411103,49.0290701,57.69500116,65.42106039,68.74187427,70.45405238,70.46700688,71.59976014,76.77003849,87.77586307,92.05118888,90.49471443,83.0077983,81.69265197,72.02376221,59.52629815,48.25011489,39.62070614,35.21380635,32.07972445,30.03519341,31.35208779,35.85638039,37.52008058,42.51395933,49.51572197,54.1718787,60.71836116,67.21405576,72.09346679,74.64238018,72.69034113,66.68697965,59.39940654,60.69157815,69.73606133,64.74396185,66.33430532,59.1897935,50.5579499,42.70805821,36.369628,31.25856573,26.80009768,24.57301756,25.94457053,30.76604528,34.14532606,34.92549866,37.84640892,40.2226062,43.72874735,51.57426887,56.63220213,57.93149087,56.42468052,63.24717171,77.89826553,86.52698755,87.36238061,78.2966396,73.71930241,64.35729366,53.58514943,42.40916841,35.0610682,31.1639511,28.92004574,28.04522732,29.88560804,34.79426808,38.37682514,44.31566388,58.06446951,66.01503169,70.19137269,73.28655994,61.19998734,54.49205756,66.04927521,77.99840534,77.0266623,71.85816323,81.26624625,75.97469513,77.72236539,69.99680559,54.97652436,41.00505754,34.55815296,31.87082937,29.18690828,27.59690821,29.13793092,33.77847981,36.86564459,39.47087104,50.94596036,60.83929058,67.01955107,71.37066851,71.68163874,70.09132659,70.4687237,71.76557765,81.59603957,88.22518103,84.55253559,75.78056502,75.08080394,62.77016545,51.26810582,41.89432881,34.98558877,32.08905793,29.3908713,27.64398142,28.88564611,32.55413981,35.27377161,40.76051417,51.58719213,58.53373431,64.13519435,68.68128474,69.53543835,68.64716604,70.59598987,76.56588818,85.74728321,85.6340016,84.24056648,76.58255732,76.02520203,66.19979704,54.8752296,45.86617615,39.04674409,35.67973106,33.80307774,32.81279264,34.43441416,39.20316569,42.9305321,42.32391849,41.82393752,48.60022957,55.10126207,63.23250037,66.16889357,67.93516839,70.97007816,74.04594291,83.73275039,86.88515588,86.37896295,77.19447763,75.91600971,67.5661058,57.53108781,47.94176678,40.29536986,38.03095582,34.6160892,31.05507093,34.08904427,39.82207827,43.92805925,47.04953001,56.88142782,63.07757712,66.89859048,71.66047455,72.89720721,72.73856927,64.58070405,59.98741563,78.77589339,82.17524582,82.86960662,76.95580279,76.79254498,66.59801505,55.96459313,48.15612459,42.58488129,40.40140941,39.9462541,39.81620971,41.63826686,42.26754305,41.53591076,42.22992819,39.63372307,50.04748048,60.50606357,55.01822844,47.89044826,60.01216964,60.7130233,61.82192783,70.46110706,79.75303665,77.13535522,71.21587016,72.90351272,63.85097591,54.2459222,45.62971765,39.84342975,38.20442115,37.83545223,37.68424364,37.8192513,41.95295178,44.62323164,45.39791028,54.02841158,61.46213632,63.17347158,68.1606702,68.84245108,68.57924076,71.74641128,75.20376235,85.46222193,93.00005085,89.51629129,81.22241951,79.45567645,69.72423058,58.51843864,49.30167632,42.73156359,40.19891353,38.50693195,35.69880381,34.98159318,37.9934346,40.52084046,46.1062869,58.59554127,66.83590948,70.73230861,72.91556199,74.79580513,72.50270383,74.50091093,78.70256783,89.53923477,95.89164959,95.90154499,85.33773393,80.6473649,70.59343023,58.88977994,49.02541786,42.81306763,40.78423805,39.68897475,38.76670854,39.52640367,42.73003403,43.91379368,49.19969481,59.1379131,66.71900688,70.41250433,72.47373578,74.7204505,76.38986316,78.2417937,83.19115895,93.03154744,97.84528071,97.19743123,87.79808861,83.99983141,75.08495558,65.08402509,55.65443449,46.14196637,42.17214803,40.53117282,39.39536039,41.02906235,46.04472965,50.18545363,58.20035122,66.79492332,68.29386736,72.7053558,76.96291995,76.94531434,76.20107093,79.79873639,80.88981679,87.02291049,91.77780229,88.95322354,80.4293236,77.26658573,65.82427287,54.02235576,45.39541304,39.62763601,37.56965103,36.37068934,35.89614911,37.69888379,43.69606458,49.61854632,54.78926171,63.337104,69.43401872,71.01078338,73.80520783,80.221802,74.29226556,64.88524387,81.90326393,90.79285504,93.18490991,90.94721646,83.97673187,84.51585726,78.44360285,68.89948209,59.18642221,52.44886878,48.36233514,42.85605159,38.37844836,39.04268605,43.68083134,45.97377648,50.45843444,62.54990787,71.36601741,75.39152447,80.6029138,70.50374769,47.77176637,38.69013658,40.76241831,49.81838886,59.28266004,67.18995728,61.40073516,63.20933834,57.9758171,49.13067702,41.35036497,36.60499398,34.58499841,32.22275453,30.91837762,32.68949085,37.90284682,42.09916586,45.21670346,50.47744477,60.34948589,67.13888849,73.44404288,76.50598541,76.55449449,80.06672271,72.2325637,58.80824468,57.91223083,60.06532988,58.59791367,61.53552429,54.69964159,46.20008991,39.41405858,34.79289461,34.26254081,33.97164222,33.40020865,35.10302203,39.14597862,42.07778313,46.63223927,55.44647588,66.08882543,72.76803686,77.13897621,78.37464751,58.7173135,43.43653771,48.60659756,68.70513346,67.68388246,60.51127659,57.40310368,63.23955509,58.31672314,50.01826263,42.25212251,36.1838637,34.44755593,33.39546386,32.62543636,34.83132106,40.57852696,44.91278794,50.94758358,63.57365613,70.52069778,75.95240717,83.31954888,84.32743961,85.22588826,87.51290244,90.68409978,99.54338054,97.36343603,83.59243607,72.90975589,81.07033686,77.54193897,69.26458022,60.14830106,52.27540345,48.11195445,44.80081743,40.80777467,40.65132186,45.34306439,49.17406675,54.95919967,66.33027844,74.87915085,78.02459523,81.90279569,84.3904952,86.19607054,86.61876156,91.37683734,101.5389342,105.0,104.9338852,98.87012153,96.58794574,86.01121148,74.32017233,63.89333554,55.3928786,51.15323225,47.50162617,45.49136991,46.16768806,50.05706367,52.73208833,57.99891668,68.42169541,75.55949586,80.31082907,84.71722941,85.74915615,86.82050829,89.2526752,93.77394908,101.2172882,103.0802066,98.43207242,81.89252571,68.95941609,62.43057046,54.45472363,46.8246213,41.65193933,41.12960796,41.42272284,40.77562254,39.75718094,42.56936712,45.39737961,48.59242566,59.88836839,67.91818707,72.36039175,79.01469306,82.23187101,67.88665925,50.48212712,51.0302426,72.52714573,76.32075176,78.02287841,73.83707901,72.66955146,64.78204493,52.97388469,43.32247574,39.35718368,37.69507547,36.66982885,34.51554362,35.02501414,39.49643665,42.04953299,46.72941357,62.094815,69.95613161,70.37092506,65.58834503,63.40109606,70.42233726,67.81826579,71.81377462,74.35372914,71.02248923,70.62726799,67.92162077,71.60815712,65.07622118,54.52502126,46.2742895,41.15617246,40.58336538,40.57409436,40.07732859,40.50832299,44.20709588,46.86410909,51.3458952,47.60014277,38.12191819,39.75327899,53.33158475,60.10906301,67.29811948,71.63234925,74.91080349,83.4817454,90.06094184,88.89659835,79.58993497,77.78851133,68.1622622,55.87328738,46.75588444,39.81599121,37.13409914,34.34541834,31.28519265,32.18245514,36.90450808,41.50282219,46.65836676,53.85238656,61.74189092,64.99428009,69.42964855,69.47946876,68.91508988,72.87616783,77.53563339,88.0126025,96.31424696,94.17191733,84.97856673,80.29856126,70.84942974,60.66207935,51.80233036,46.06798529,42.21628695,38.36402674,36.42531672,37.33344224,41.92310963,46.59743385,55.43598743,66.40625736,71.2027596,74.42202895,77.38648503,77.34812105,77.15324177,80.04524633,85.92062364,97.01709846,100.335259,94.60010234,83.47853017,82.18860615,74.04675449,64.41057877,54.82132016,47.95628205,44.8959315,41.65506088,40.72358606,40.1595506,42.56097009,45.90594488,53.11969296,62.76173723,68.94533783,73.54471327,79.37389149,80.42514073,79.6980347,82.69795177,85.72427725,91.4860609,97.36078268,97.76358939,89.58811851,86.89423962,77.07735656,65.79318211,56.39149829,48.56308296,44.40259945,42.01516457,39.80206902,40.47392333,45.30345173,47.64219023,50.40739686,67.82066937,75.9798457,77.91612091,81.9342298,75.08732798,57.96155153,58.37859255,51.01931714,54.24086527,62.02782621,58.14953214,59.46146325,61.6891989,54.99200732,46.58532218,39.48273299,34.14182993,33.14358482,30.86705911,28.55891194,30.1570905,34.97219728,38.65352061,46.58054617,57.11975926,65.58556683,68.99253592,73.86330013,58.77646714,44.65129449,43.18378462,54.93172991,67.85581819,72.57256447,74.78775143,70.07150463,66.95914883,58.55421177,47.22533652,37.0803458,31.53061007,30.91094832,30.25423359,29.18803204,30.85691403,34.82354836,38.65779716,43.84827206,55.33978081,62.91035491,66.77188619,73.03745905,74.11742671,54.52508371,38.51395548,44.82859936,71.88962865,79.09600978,79.55597232,76.03153878,73.00393347,60.83897841,50.36013638,41.50101168,35.0642522,33.48773731,30.94185179,28.2922679,29.05514706,32.63442646,35.35508836,40.52855071,50.07935166,58.69636781,63.03940038,68.38245737,71.55321764,71.85963041,76.33879437,81.87220433,80.49868477,78.02596876,67.22910173,59.55020933,64.30425829,56.66628959,46.93852719,38.82327131,32.80739233,30.8291009,29.72681405,27.91568238,30.30408497,34.78877414,36.93769031,42.98450397,51.10309992,59.55230077,46.6061742,44.16077187,60.75703736,58.24011995,59.32726719,65.3927478,82.08016294,95.46003088,97.48061951,81.3638576,73.56303688,67.90588809,58.60862062,50.14418656,43.33795869,39.64452369,36.30707186,34.54316946,34.8902562,38.6696279,42.4574278,51.72987884,64.49258227,68.96884326,71.94581678,74.64375371,76.3881151,81.6010965,86.59160396,87.99805599,96.92966345,93.04943399,70.99633052,59.31880776,64.77552086,60.99068645,53.96448196,46.93684154,40.27080314,37.7467686,36.44364029,34.79099046,34.84324544,38.43950618,42.82752049,53.94019617,68.15742373,71.97525313,76.21383814,82.1672546,84.40138947,84.19199493,77.38411268,59.89436179,57.49987218,74.01934719,92.79783588,85.62260792,83.18145091,74.3121811,63.39838029,53.78215138,45.56759852,41.98298123,40.83986435,38.33440309,39.1634906,44.08226453,48.65785365,53.64548928,66.56757975,71.10542919,77.0481075,80.74544441,81.70076801,82.1891992,85.1009945,87.84122865,95.69870573,101.2339574,100.0276288,91.24526342,86.57128253,77.78464063,66.5448548,56.05003037,48.19892125,44.10093148,42.07522347,41.71206065,44.51553766,50.23483679,56.62009046,63.15748916,72.06989895,75.41730853,76.60849757,80.39233309,83.52588431,82.68674538,83.06673342,88.08817559,97.54626604,100.7569199,99.17569148,90.99747359,86.13229695,76.23603251,65.73995938,58.86786657,54.12105962,52.1474505,49.60824516,47.25920548,48.73807785,53.17029354,57.80906313,63.66980033,72.97484047,74.08115413,76.06940335,77.47401375,78.53309809,78.29629618,80.51085886,82.89523463,90.11372751,93.98115851,94.64961037,86.84635483,84.71214124,77.05525583,67.92059065,53.0223938,45.33338754,45.8610568,45.09883319,41.80776781,42.57813872,47.67749514,51.92347826,55.86033288,58.67717019,61.63503977,65.02281119,70.54904154,59.81263924,53.2390928,67.24118218,72.95033622,82.10716448,87.62574699,86.71883889,79.9829711,78.7761431,71.64280653,61.39202598,48.77878304,41.00799179,41.08634308,40.59541463,38.56112232,37.84531637,42.10206893,46.96184527,51.93303027,49.22738307,45.41807558,40.34734392,31.17312852,32.75710394,43.96255253,58.15764822,58.97602877,69.26323793,74.41194633,73.77033996,70.35475538,73.62961988,67.46646546,54.43565088,44.20793871,39.89115848,38.41309773,36.33151371,36.64903925,40.55402269,41.90825097,44.28700794,49.56198356,57.72490574,65.77610714,64.470107,67.75268174,69.80604678,74.80142394,76.91166387,76.92074762,81.69886384,85.04995695,84.52615841,79.25396095,80.2467433,73.99952523,64.7831687,56.39664886,49.15327715,46.25275069,43.57685202,41.55972831,43.16483674,48.2353499,52.43513389,53.26615678,63.83112278,66.39586255,69.22056619,76.62913112,74.56892979,75.41989947,76.18477637,78.50534738,87.97130423,91.31687211,90.78901552,83.18273073,80.74179225,73.0363977,64.13038716,56.13887008,48.85557353,45.8537211,43.96539315,40.44386267,40.96569461,46.02562566,51.22933599,58.98352052,69.13750134,71.1435123,71.33920316,74.24132159,75.57797546,75.76442652,75.43613162,79.49113745,89.33695746,93.89119504,94.77943624,86.6057134,82.86014828,73.19949945,63.62431913,55.63904519,50.06792674,46.99655706,43.33836449,40.82862672,42.95013552,46.87275582,50.73775203,56.98312838,66.67040415,67.4828849,68.78900989,75.7721368,77.11846754,78.70166259,78.26773388,80.73654803,88.83301206,93.93539636,92.71817356,83.19134624,80.34719529,70.57907102,60.5486417,51.76655723,45.95283079,43.88092362,42.12151626,41.29564396,43.18306668,46.83710756,50.08862271,54.16457424,61.40981889,64.53503556,70.32004363,76.7267424,77.53894227,76.49427949,78.11911623,81.51647083,90.01474269,93.7175736,91.24314071,82.93821861,80.87255453,71.77478628,62.40965598,53.61795708,47.55828257,44.55249698,39.73086616,39.0493662,43.27780616,48.48407616,50.65777755,50.08231715,54.725613,66.46182119,71.90660991,74.98238101,78.29632742,77.68053641,76.69387235,80.95565061,89.2763991,92.86189041,89.24290469,81.69995643,82.80227445,73.37077972,62.55274848,55.03764457,45.65028875,40.34927928,36.66957914,35.97890179,39.05323695,42.01959717,46.48462051,50.28584313,58.64979406,67.23546972,72.84960336,77.88337568,79.60548035,72.1675103,51.76908568,46.50269437,66.44914763,78.06121122,78.14340201,64.56940397,63.26602595,57.27902148,48.37304212,42.19081498,36.28309823,33.13603065,31.90316876,31.04567503,31.81273704,36.05756522,41.58879008,45.02928473,57.89652936,65.82264964,68.03000151,73.68412236,76.88531786,78.37221269,83.01479058,64.99065909,51.42830451,61.31707722,74.34192964,59.71399781,57.08183226,52.98596515,45.30972608,38.32054335,33.06657582,31.6594058,31.07573569,30.95418197,33.22880353,37.25084564,41.67285381,47.44565653,59.07067459,65.24903099,69.7363735,75.34754161,65.482524,60.79749283,71.42223677,62.21099963,49.01062165,51.76774341,59.30504165,63.04470706,67.9541163,60.94888868,52.01996583,43.1759495,36.98557511,34.37348121,32.0726385,30.93782499,32.49021019,36.44729253,40.72215016,46.13335086,59.54412227,66.96595382,70.1005664,75.59233467,77.42840766,78.89900786,80.79823008,83.95818979,89.69565636,90.41139988,89.02514434,80.63575268,80.01131493,69.39228345,57.54535335,49.27317644,42.84412721,39.23850179,37.34936221,36.67538524,38.2709417,43.17360834,47.11314749,52.03722807,65.53393615,68.52339598,72.37378326,75.67380752,77.84054782,80.24530736,81.41789184,84.12044865,92.97301808,96.85184283,92.66782271,84.77201283,84.56929845,73.75460728,64.37096613,56.0489066,47.98578083,44.69405992,42.92310278,41.94130833,43.85460883,49.02210899,53.79257741,51.4933267,56.57167499,70.09653958,71.81536661,75.09869049,77.86882917,78.63161467,79.24834214,82.18073975,85.92895828,92.20948341,94.37310218,85.24930004,82.26652035,72.91874599,62.80316039,49.1865218,41.97405356,41.47678833,38.43928764,36.57493329,38.83619457,43.48957308,48.26431803,53.5637355,61.45124205,65.9448277,65.75469318,70.09813158,74.59168598,74.92594312,75.71029863,80.81630393,87.42037933,94.23222598,92.97857448,84.64468425,83.28546142,73.48559085,62.68466581,53.54366385,46.42712127,43.02224367,40.86973771,39.66084945,40.08909689,45.39460141,50.6205997,52.84721161,56.02608795,59.63923634,64.90731332,69.62552671,70.89422419,71.78661696,73.3720596,77.23643143,87.09963859,95.54793413,92.49623033,82.46982785,82.18582792,73.28565464,63.66842682,54.17106707,47.3025016,44.73919776,42.36431154,41.09274228,41.5848257,45.4089294,51.29073716,56.78131925,66.2066645,69.62555795,73.41466893,79.23829069,78.97061655,80.99507594,83.52113949,84.342548,92.68602144,96.42269018,96.85043813,88.04968666,83.94763886,73.6595244,60.62533853,49.11984517,42.40024076,39.00497756,37.25359263,35.71100915,36.48397092,41.14752574,47.22287049,49.02754051,58.4664958,62.4906918,66.41805686,75.04028602,57.25632772,39.56333178,42.19184511,58.98714153,76.42254598,82.2383014,83.08137351,69.39590444,65.01388354,56.85205391,48.07068738,40.33619993,34.63069811,32.95376249,31.06481023,30.48922496,32.04529361,35.89574331,40.94674671,42.42103037,53.96782201,62.53264563,65.74058374,72.26409146,73.27369908,53.85051362,34.6386269,33.34230362,41.08543782,48.02648603,51.9766385,52.23026563,55.66932436,48.70448982,39.72493518,31.71734205,26.08566524,24.4230576,23.75935057,23.29863888,25.15868547,29.44921334,34.21874526,35.4022552,47.17548515,57.62960438,63.59628747,68.31106715,70.44222163,71.98502364,74.37177182,77.80714705,86.88865198,91.09177606,90.18499284,82.87962683,81.11391389,72.59132508,63.35186899,48.7914566,39.40918895,40.48463031,39.08975926,36.40889729,37.30587882,42.07060355,47.2811813,46.00037222,51.30887344,47.48024348,48.60993764,64.85371607,68.7245496,70.61078614,71.18437358,75.65773149,85.04574278,89.50764454,90.29783739,83.81606494,81.0925624,71.95109224,61.17813639,51.53406311,45.57896102,41.02572227,36.79309943,35.11622625,35.74272424,38.80223196,43.10259274,43.82436088,45.20793186,51.22668267,58.01171507,67.68254017,71.98979963,72.63277947,75.2112541,71.57425695,69.03832924,77.17431232,81.93344946,77.16641474,79.21300603,71.99654221,63.24498663,50.5421548,38.49172995,34.01843448,32.40402378,32.11006607,34.30093606,39.23029207,44.29203366,44.3236863,48.95761747,54.52795554,58.1081402,63.88365871,65.52454025,64.87182114,63.55464581,66.24262496,73.80536389,79.48957669,81.28865909,76.27208656,76.40213096,67.2777357,57.55774597,49.32031204,43.9124202,42.63626223,41.72738753,39.73198992,40.72327392,42.79867722,45.61866732,47.26057899,53.88169807,65.16306311,69.92891154,69.92029603,70.16402781,72.00512648,76.19807423,80.34138919,87.63442498,88.42989323,86.08216463,78.25265674,77.68356435,69.88015276,59.50198115,50.14793243,45.42369439,43.27359204,41.22216234,40.60190749,42.50328359,47.56883347,51.1888493,52.49072895,59.83923498,61.68685774,63.27432933,69.11215421,74.55091836,76.06497078,77.98866607,80.4576362,86.16657171,90.62837982,91.87750504,84.33945765,81.33894746,72.30332957,62.73027185,54.47382762,48.85938186,47.36849148,45.14231657,43.44424796,43.07952437,44.7251195,49.10055392,52.43728778,62.04293458,64.78426125,66.68835311,72.90098425,76.35103094,74.90627727,75.97207301,80.0523635,88.77722969,93.04749864,90.51703362,82.56547261,82.79437688,75.52287986,65.96514908,56.44902871,49.21467831,47.52613047,46.0672049,43.6274838,44.44486544,49.08544554,54.14197409,55.35560714,64.58154686,68.49957844,70.5039974,75.51857211,77.72923279,79.1337183,81.68228834,84.03960016,91.49464518,94.39376691,92.76312413,86.39978379,84.57710231,76.45663344,65.63907046,56.65873542,50.17131294,47.97613519,46.92042212,45.81994578,47.51682821,52.55163068,58.09902525,60.61937634,64.8542155,65.88448781,69.3578214,73.99247048,75.53858137,78.19831031,78.39434453,73.09708094,59.69074214,55.18223545,59.54106315,63.33676062,65.91042806,59.31865167,51.84643805,46.02631241,41.61935019,38.02599252,35.33532886,34.63122878,36.7074125,41.54836581,46.65586952,48.24805466,55.05387673,58.71828118,62.05092579,71.01240661,74.85558308,74.09133047,75.67399481,81.78745385,90.04676993,88.15144971,81.55792523,74.67718565,72.64220657,62.6369683,52.83740989,44.74731382,38.58949734,36.49839254,35.15040737,34.10490182,34.77020082,39.85766411,45.20356168,43.95662156,44.98105658,55.77236721,64.20068479,70.59077688,73.58897707,74.46173529,76.79538563,79.93677195,89.19027508,96.17624264,94.72833622,86.37406214,83.67081857,76.17694127,67.00285075,59.01610966,53.16941949,51.27497327,50.1786174,48.30283812,49.00041413,52.62295841,56.85233484,58.65260347,63.87644789,69.74636248,73.08493808,78.51002972,80.69983838,81.11728518,82.55848027,86.36079546,94.12896458,97.8542084,97.55319591,88.89862734,84.86466083,76.80415719,67.55405659,59.55270657,53.92374553,51.11249582,49.35402494,47.9767595,48.29503421,52.83765963,58.52518122,61.87081152,68.12536526,70.14155256,72.2754228,77.56678663,80.43875077,79.11526987,80.47705234,82.90662837,89.7600543,94.4280729,94.07683451,88.21001024,85.89546387,77.89398901,67.99441569,59.00587093,52.99916937,49.79738075,47.27150445,45.80268354,46.8308332,50.89476672,56.84443729,59.59157006,68.06577461,69.56087913,73.08253444,78.82037566,81.01361802,81.54244225,81.88575189,86.6649607,95.4078071,96.70569116,92.79643118,85.23072672,85.40943626,76.86421614,67.62513463,59.40474443,52.95574841,51.05668226,49.84585864,49.0045658,49.89636556,53.28279471,58.27377042,60.4895817,68.1565185,70.94195286,75.33371304,80.81365064,82.40233962,83.64141338,84.69004058,86.75049154,95.13236027,98.90124353,98.36258637,88.59093475,86.33669697,78.09788956,69.30231998,61.67677509,56.14230379,54.65959191,51.92962774,49.53925859,51.26002095,54.63596166,57.93392569,59.34296865,66.17267068,71.29412778,73.94093346,78.08949258,83.25721123,86.33098451,88.99377263,91.75629474,87.19528328,77.74568347,89.0866704,88.6889831,87.24572778,78.74386616,67.70610801,56.88979362,48.59301875,46.00521064,41.67101208,38.18260142,39.53080509,44.3430088,50.06080955,52.058642,57.78833592,64.10054501,68.88993005,75.81874178,78.83420423,64.48814964,48.9764405,62.98589677,82.28896443,79.53711806,69.40704842,66.47187264,66.34925758,58.21814413,48.30539781,40.05772515,33.39602574,30.85563419,29.84774347,29.30243739,31.31771937,36.43009272,41.62531238,41.44007876,48.2329775,59.24136175,65.38166625,70.42664501,76.23768692,76.88335128,78.16562755,68.76484899,67.99254276,83.14052716,82.15723438,79.24362863,79.85270823,72.4423016,63.51175551,54.34518794,45.6825033,41.37561845,38.60526122,36.40053149,36.20727545,39.71413457,45.61095704,44.16907522,54.60421536,60.93864998,67.25504192,75.3181989,77.4803505,83.84284794,91.61598036,95.30117448,103.0009814,104.3948223,102.3129886,95.06515298,88.35800361,78.33478511,69.34118343,60.14558532,50.4369893,45.99603325,45.11259929,46.21004769,46.18888349,49.39351274,56.25571025,54.6597792,55.56977766,46.29155173,38.76886243,40.89883069,46.20814354,57.10177906,62.94871895,64.27678853,75.3474792,85.02829328,88.02234177,81.65300811,77.96316288,68.82056888,55.89788531,45.39956471,39.78056145,38.42186933,36.87628914,35.92549183,37.6540269,42.58332049,48.60784619,45.72501901,49.66371535,59.87322881,55.21563618,47.49469631,44.19407895,51.74707865,72.71662466,58.73822798,49.04414723,52.2270504,56.34099138,56.50577877,59.09099598,53.34719258,44.50679727,36.26177796,30.81517871,28.9072161,27.7223951,26.92664591,29.05917386,34.47121739,39.95018727,34.25614161,34.77182405,33.71904522,32.56035174,35.63581064,41.55067578,50.61607344,57.57013857,65.19315498,72.95973208,75.02458451,77.31259764,71.01131402,67.36563894,59.83661287,50.75832313,37.38398037,27.7664404,26.74375344,25.77188558,24.53933587,25.96392423,30.5623632,36.82959053,36.6393936,43.81402848,51.05743143,60.65268345,68.68034828,74.92416383,75.70168305,77.14971443,80.1697031,88.34074134,89.75343654,87.80498724,82.17621353,78.95026394,70.63379203,61.60781973,53.43628203,45.29109034,40.84214308,38.20264185,36.99737462,38.29157522,42.94077084,47.98912091,47.48121116,51.45287123,53.52455987,59.33307329,69.43885718,71.3883366,74.45221448,74.8191232,79.90103008,90.22956876,95.66227703,92.36961969,84.90689563,81.49998898,72.89489721,62.36994968,53.19002181,47.33480979,45.9223643,40.8786966,36.57636922,36.7329469,40.45335223,46.41875548,44.67848333,49.35358793,57.72955687,66.78181276,75.62785808,78.41597702,79.49507062,80.43316313,83.1565096,86.08640998,88.92032218,86.26789769,78.57923483,76.66974263,69.50793741,60.44818975,51.47469096,45.20665202,42.20202142,40.25878513,39.39158331,39.96972827,42.98362992,47.89984416,45.67541735,55.79827617,65.33537346,70.62261682,74.67556241,78.29511001,77.80808352,79.94092365,83.94901239,89.90729843,92.65711573,90.41246123,83.70621709,80.02414455,71.28529373,62.5683251,55.21370082,49.76298109,47.10852757,44.26166084,42.16549911,43.36358675,48.52000537,55.54976844,56.37039652,63.84504494,67.79491648,74.19234428,78.41048303,80.01218899,79.47827659,82.00914737,86.13657347,94.00731723,95.3094154,90.94677939,84.54738508,82.67148094,74.46485681,63.89711265,54.06683804,47.22399426,42.81013338,39.89465463,39.04299822,40.1150683,45.32883007,52.38144298,51.33662415,61.07244021,66.57710056,72.84242372,79.39895762,82.3164342,80.22998051,80.0443411,81.89951805,72.97917946,69.66694987,79.88270647,73.3921312,70.04990344,61.59583293,52.42274129,44.85453956,38.66759888,36.52458246,33.14636301,30.23325666,31.51359753,37.99536998,44.68569415,44.33236427,51.96112433,53.81514632,62.85279326,75.39711204,77.61158108,77.33398037,80.09384906,82.47641437,89.42042806,90.50617058,89.14323311,85.62778973,82.31097144,73.58710413,63.36984919,54.3207461,47.38684626,44.99176353,43.53748909,42.31096401,41.72176872,43.71026769,49.75786174,49.82138558,57.82826075,64.68961543,70.18319424,74.7153624,81.53039304,74.14992218,67.55464971,85.89096882,90.81932593,86.66477341,84.92749794,81.65559898,80.05039691,73.57205822,64.42431366,55.16590965,47.19362143,43.57803823,40.85044646,39.51344919,40.12833494,44.60762381,52.04877786,52.55394063,58.85669136,61.90542968,46.65346592,35.59735297,42.83173458,62.68778738,68.14671682,55.33815759,56.57954132,78.07934748,80.46222489,77.12861264,76.59607371,66.42186515,52.84234197,43.6685948,38.18157129,36.16937966,34.48876058,33.81359741,35.86983432,40.94478011,47.25527231,46.25493579,53.83072291,64.10007676,69.67612733,74.24166501,76.14148028,76.18849107,78.06083663,81.10183344,88.99086958,94.63996474,92.22468544,85.67361429,80.42667032,72.16776,62.31700794,52.4740598,45.6034965,45.14397101,43.9838416,41.35267495,41.67148031,45.71730875,50.87076188,47.78746783,55.83401809,66.94010728,69.25084537,72.76510257,75.68978996,76.50561083,78.77383316,81.00575168,88.71626558,88.10256597,86.99210067,84.30630666,81.34309916,72.62179155,61.57566762,51.64562781,44.82560266,42.9348711,41.20861474,39.40438173,39.9700092,43.19227529,49.4451122,50.27148394,62.38858542,68.62512773,72.88144329,78.86660604,81.40331417,75.34123603,64.81557054,55.89314052,62.18774397,81.01265038,82.58994568,77.44011352,75.74569715,67.5684158,57.16520925,47.98200375,41.56884328,39.97918659,38.02262124,35.34572367,36.04589055,39.52915066,43.88195372,42.54402002,53.81458443,64.35529587,73.31977334,79.05639715,81.99229093,83.64647038,70.83713077,50.83851612,61.82735934,81.86106036,79.13952441,73.15963712,71.23188378,62.85013993,54.4895915,45.48081904,39.08922859,36.99643815,34.30802201,32.29682928,32.98107619,37.94161665,43.522131,41.37608667,51.64681402,62.14263736,70.81318834,77.59931333,80.13833139,82.58673045,85.18711845,72.23768304,58.8422073,56.20052099,56.2189382,59.557545,60.65889535,55.26642403,46.23964013,37.66769937,31.7014845,29.0546476,26.83846171,24.62055898,25.62763809,30.31451099,36.62206892,38.3389918,52.83076097,63.98963582,70.13602739,75.8401245,79.4412236,79.40310932,80.95552572,80.48123528,85.99188898,87.71274501,84.42445784,79.76948733,75.44793113,67.30264577,57.36164928,48.25482848,41.19147735,38.21784388,36.78557647,34.31311015,36.32002637,39.68341836,44.82560266,44.48756844,49.28494473,60.0437911,68.74165574,75.33408763,77.2283778,77.97386979,80.60968762,82.29642494,89.85719735,95.27651411,91.69514327,86.21898278,81.44676632,72.97942916,62.7630795,50.05612721,41.78217099,40.01951722,38.87281052,36.76363186,36.27963331,40.64298727,46.75391787,44.16376857,47.28461504,56.97329547,70.10668468,75.82935504,76.10530134,76.4613782,78.96602785,80.46575224,87.69476481,92.79037537,87.91268122,85.48266818,82.71561985,66.5174475,51.64862451,44.27811147,38.84846233,36.69817266,35.16907433,32.77580211,32.92429492,37.36056865,43.58287665,43.323818,52.7883389,62.07592952,72.58470739,78.56830931,80.53420817,81.15399482,82.56147697,87.77726777,95.7780871,93.7205703,87.6292744,84.01799897,81.34959203,72.97215594,62.55315431,54.61192564,48.82373357,45.57533999,43.13986422,41.87463173,40.04570714,41.71412088,49.29889813,48.70661247,55.97014952,63.0534162,71.11410718,76.48513333,79.14860815,80.66222351,82.15336369,71.76966687,73.58351431,89.14117288,84.06856828,75.42467546,72.3987558,68.59553531,60.1990577,51.07538042,45.85356505,43.96267738,41.38239223,40.05488453,41.65599735,46.47903291,52.91491834,52.71373351,55.85115548,57.4067871,73.87400711,78.68168457,79.25745713,79.52978237,82.80174381,86.604059,91.49633082,91.03521335,88.22952003,82.82365718,78.65427721,70.57192262,61.11320786,52.91516806,45.75180204,42.5486087,39.13520922,35.09119131,34.9780346,38.37657542,44.63268996,43.35319194,53.37937592,63.53728991,70.15622388,74.79561784,79.02799091,77.63580438,72.3653238,58.2062822,50.97224394,54.51553173,58.77559312,62.16526869,61.54030029,54.90834938,45.47470077,37.91495849,32.68871046,29.86132228,28.63648281,27.62803021,27.9713711,32.16010473,38.55946789,37.02490683,37.4804367,33.13528147,40.33126784,64.05256654,71.5833407,72.40936907,72.07607964,74.94916754,81.13623308,83.48742662,80.34129548,75.7066464,71.98636594,64.59403311,55.38554293,42.93515202,33.80157939,33.90946065,34.020682,31.21408343,31.18680096,35.17207103,41.01395398,40.84773068,45.70288711,45.46652226,45.31905956,63.7756838,69.66963445,71.01899306,73.89161273,75.88535594,81.65032352,85.78542873,81.45566277,72.70195334,67.07402238,59.83018243,51.85221295,43.70855084,37.29623321,34.13290225,32.21919595,30.35674577,30.3875244,33.52541459,39.75608839,39.01484171,46.1258279,62.29203543,69.57367751,74.07903149,75.86977932,75.51432683,78.42040959,74.50574933,72.85294341,79.96770666,74.19212574,72.58848443,70.81259522,62.91278973,52.57438688,43.6452455,37.82025022,36.12751947,35.08841312,34.14438959,34.86837404,39.21746244,45.42953174,44.14600685,52.73034023,65.70075258,71.9983215,74.57935583,78.8068281,68.19138638,55.43333408,54.85625048,63.25522534,70.44671668,65.81987147,68.23599353,65.95328709,52.46869071,40.44077234,33.3701792,29.01987336,28.90396968,29.58690554,30.9292719,33.93599396,39.03307165,45.75779544,45.67491789,47.33068932,50.14771393,57.93689118,49.09393619,34.04028542,33.46145373,33.3167068,32.65449813,44.56988411,53.22794883,52.49057286,55.5570729,52.80482078,45.9614463,39.14669658,33.17998228,28.40249037,27.2853761,26.390049,23.31037596,23.49882481,29.88045745,37.09336273,37.27943916,43.86562795,50.53931418,54.72389614,58.82048122,61.73492984,49.66237308,36.50391772,37.01816423,49.97986739,64.15567182,65.69098207,68.34156486,59.81750888,46.31668033,37.61965848,30.24215313,26.02226627,24.86229293,25.12350544,27.24620047,31.64126952,38.52887656,46.51274578,48.14688477,51.54573777,39.79944691,25.44184258,24.21213349,24.23791762,23.49073995,24.71745234,27.33322967,37.28134334,46.73203568,52.81555894,55.21382567,57.16180675,53.03091567,39.84380434,26.62825557,21.41262087,20.75471995,20.77522863,21.58031131,26.49615098,36.71262551,46.61282315,46.97813983,50.52039749,58.4114002,65.88789034,71.7549019,72.82790845,72.50613759,75.82595258,78.332163,85.21861504,85.210499,80.59423588,77.21854488,73.36241391,66.94123104,57.01474984,47.61163011,40.61511171,38.00332995,35.81555032,35.01683564,35.23687472,37.63704559,43.28120866,40.70535612,40.98189551,54.81554526,65.48770578,71.73027278,74.85408473,66.13365111,45.64900893,44.60924703,67.66958566,71.73913799,67.65544498,66.3641162,64.17977029,55.91099588,42.17801658,32.33001148,29.20407688,29.37011291,28.78594333,28.74564394,30.49066088,34.31947814,38.83385339,36.63333778,35.51934509,43.31826164,53.46290898,61.94822634,68.20970999,69.34143313,70.96776822,71.72062708,75.77391609,79.75556518,77.28490934,75.30465128,72.13108166,63.14259932,52.15534808,42.58928268,35.96366855,34.03404231,31.5470295,28.83588837,29.9840934,34.65464053,39.91681775,39.1656757,48.08991621,59.05079024,68.71602773,73.43286766,74.9800086,76.76210975,79.08792498,82.19063514,86.45328746,87.57155663,83.92469538,80.45070633,75.71585497,67.83552805,57.15646886,45.28060189,37.45056333,34.31954059,32.17415179,30.26300519,30.02470496,33.78478538,39.70077426,37.82511986,44.97518802,58.58898599,69.68130908,78.89176588,84.08358302,86.00087908,73.87425688,65.72794141,91.75757456,92.14611564,82.67837957,80.07543187,76.6112445,68.12274315,56.57713772,46.48056247,40.13211203,37.02712311,33.55531917,31.38658107,32.00115468,35.88622254,40.76319873,39.993577,50.6509101,62.22932321,70.05090232,77.65097524,78.99605733,79.90340243,82.7857926,85.65007769,93.48383087,94.14372962,88.72856449,84.07980591,77.73778589,68.46673956,56.51055475,45.36557088,38.41634415,35.44527034,33.21472529,32.14821159,32.94505334,37.02815324,42.89123163,42.43217436,51.70649833,62.56517232,67.21911269,56.62074597,43.64627563,39.37510146,36.12321171,37.33968538,52.16087323,67.51631683,63.80430853,63.23259401,60.92956622,53.37294548,42.78422439,32.96278382,26.54703245,24.34957597,22.702264,21.69849374,23.6171321,28.69697875,34.79632832,33.9037482,38.77872658,47.62605175,55.34486895,52.08189767,44.42704132,46.05272086,43.25476901,47.3366203,52.08530016,63.38473906,63.30273555,64.82565319,62.43091383,56.31124286,46.22437567,37.44650529,31.71637437,29.95693578,28.903002,27.37802414,28.48349495,33.55135479,39.3111406,39.11523121,48.21846225,58.63777605,66.2136256,69.53022536,71.74447586,68.697111,67.59098469,70.83263565,72.73351234,72.08634963,68.38305042,69.10422547,65.77604473,58.63833793,48.57959602,40.03787201,34.1557833,32.67385181,32.23583388,32.13132392,34.71036043,40.30695086,47.46850639,47.62651997,49.96179353,51.33768549,54.65781263,60.04500849,63.97090641,65.59952023,66.48801114,68.13017249,74.69613355,80.71875505,76.81464564,75.55787262,71.53245921,63.18817415,52.70068537,43.49001011,36.97867646,34.38524951,32.53463005,31.04995157,32.16472466,36.40477683,42.29039288,40.93004633,45.495147,49.14687792,52.27456062,59.85737126,67.85254055,73.13135576,76.61352326,78.82905358,85.25953879,85.08064189,78.51758394,74.2852108,68.47582337,59.26808234,48.09278807,38.35341342,31.59469577,28.70022516,26.55115292,25.06769187,26.10689188,30.45342061,36.57502695,35.25117149,42.21919002,52.55531413,61.53296462,68.09374386,70.16615045,73.1205239,75.25239632,76.46231467,80.08017662,80.26466109,76.75795805,74.7255075,69.24070027,61.61421893,50.33166771,40.31375586,33.33771491,30.32905748,28.65864593,28.33650049,30.77743901,35.33389293,40.27008518,37.99958408,44.69936659,52.91292053,59.56154061,65.22252888,68.49764309,71.48588547,74.48686389,77.66140121,83.75257236,83.99283913,79.08798739,76.09141037,71.13108844,63.62547411,54.13466964,44.57203797,36.46867526,32.25496908,30.03257129,29.12700546,30.87370805,36.04002203,42.54423852,41.8197234,50.37549447,57.89865202,65.11786284,71.79754247,74.78634673,75.4740586,74.34851616,76.59688536,75.09837832,71.0111892,73.37927034,72.4702396,68.23268471,61.41908994,51.67216113,43.51807296,38.11286567,36.67185787,35.57094453,34.72191022,36.46358709,41.41251534,47.9452317,47.5387416,57.77416402,65.66947446,72.55171245,77.40568264,78.24313599,79.48467581,81.47161398,83.95172815,91.25737504,92.27534846,87.23895397,84.83531818,79.95412786,70.36923941,58.62129417,50.0269718,45.20943021,44.64580055,44.09212868,43.24393718,44.91378686,49.63134472,55.76147294,54.33978764,56.40473373,64.5423088,72.50623124,77.29280692,77.08256955,67.93779051,62.32946299,77.77536953,86.25341366,90.2946534,86.15895514,81.82463172,76.68453883,68.71090833,58.75333635,49.4575048,42.39356061,39.24202916,37.32470186,36.35651744,38.03957133,43.26600663,50.35642172,49.66109324,52.47474656,58.94908966,62.43519038,69.67125762,74.04063621,76.97790345,79.12928566,79.07890364,85.34616215,89.0421569,85.05164259,81.55308683,76.59682288,67.66808731,56.7459207,46.73837246,39.4166807,36.06596222,33.01878468,30.27005993,30.0182121,33.57985467,39.3947673,38.25939191,38.80529108,48.51991171,58.1118861,63.93909769,66.04371887,67.45494689,69.25992911,71.24449487,78.2182571,80.8163664,77.18579964,74.49850728,70.44584262,62.24802137,51.89610216,41.99680976,34.09878355,30.0954396,27.32708021,25.65248575,26.5245572,30.44867585,35.91734454,35.40568891,43.30618118,53.17353996,61.05080777,67.21808258,69.98856467,72.61651609,75.34298415,78.19831031,85.88360189,86.24776361,80.96198736,75.72983959,70.28286576,62.03812739,51.92472689,42.32160854,34.80151012,31.22391636,28.13606484,25.44846029,25.20894266,29.1468586,35.41127651,36.12714488,46.1669701,57.41874269,65.84896448,71.55043941,72.34712507,72.89945473,74.68998403,77.68796575,85.53323756,86.47236019,81.87907179,76.63031729,71.35103391,63.05881651,52.88364026,43.74613446,36.96384901,34.11517176,31.04236616,27.52220919,26.44021254,29.91679247,36.23845987,36.66208739,45.09792793,56.87496617,65.06760566,71.07131049,72.70685415,73.60286804,74.51264796,71.21537069,73.46445789,74.09520116,74.6072626,75.23744406,72.06640284,63.23874349,52.30471494,43.22470835,37.21541589,35.15171843,33.7786359,32.49202068,33.67559304,38.58060087,45.44654426,45.21242691,44.40965419,41.37074881,34.42461243,32.68246734,41.96815379,36.32973443,33.26220426,43.5233484,51.03870206,54.60449631,57.13764583,60.57882723,60.60935614,55.78775651,48.79155026,41.1179333,34.27340385,30.13630087,27.87809874,29.04621938,30.73311279,34.28854343,40.14603422,36.5926638,31.20209663,34.95765079,37.79686969,41.93494035,43.5885891,34.81727403,30.22492211,39.37266664,41.13494582,46.31596237,52.68963504,55.07972327,53.41430622,47.42786362,38.09903714,30.23316303,26.17235108,25.40681862,25.2670974,25.37216926,27.92014622,33.02362311,38.80123304,36.9859497,35.47483157,42.33546828,48.275462,56.92325678,57.61590072,47.64715352,43.3804744,59.32620587,72.24252144,78.87294279,74.16190898,70.50796174,66.46057254,58.60122253,48.59095852,39.10539827,31.74631016,28.25137542,25.85919574,24.73502675,26.38449261,31.11085331,36.72545515,35.16401739,36.9747745,42.54935787,51.60258143,59.70965884,64.76859099,69.1874776,72.11297651,74.68517687,79.61122404,77.99818681,74.96496269,73.14674502,68.68534273,60.01675835,49.18552291,39.34132613,32.03062225,28.55557186,26.26306376,25.23107455,26.88528518,31.72689403,37.83120689,37.03589471,40.63146869,49.76398001,59.49377144,65.9077123,69.11733603,72.40793319,74.36964911,75.82164483,82.5453697,80.23041751,76.24642732,72.03468773,67.07152515,57.67533529,46.36397204,36.78170572,30.29990208,27.70647513,25.44583818,23.19834301,23.65452844,27.34815074,32.67475706,31.56875558,35.31010662,43.39008883,51.61678457,58.48700448,60.584727,64.01014449,65.98543928,68.98847786,74.97476438,73.30091908,72.08210428,69.78263506,66.59461253,59.18532966,49.64124008,40.24629887,32.75070472,29.11027387,26.16264302,23.51870917,23.61538402,27.45940331,32.8731637,32.08293968,39.12737409,50.16204189,59.33229291,66.70296203,70.02911377,70.42421019,70.27025467,75.05064958,81.59647657,82.64825645,79.4730636,73.17490156,66.79554761,57.63394337,45.19491493,35.63234572,29.98206438,28.36078626,27.3418452,26.47523647,28.11677355,32.56437854,38.32478866,37.35401334,42.75097971,55.55928921,64.87971869,70.07428286,71.97231884,72.69580382,69.56730953,66.96994946,66.16761375,63.13145533,63.87039204,63.08762856,60.67821785,54.35836095,46.04270063,38.75952896,33.66060954,32.53331899,31.43849271,30.1634897,31.33647996,35.63275152,41.43349224,40.4459229,41.08805993,49.8190444,58.94543744,62.50427059,59.22272601,59.93291312,61.02268247,61.15360088,66.35294098,73.52417336,71.97375478,67.84311345,64.77392888,58.84333106,50.93971725,43.52072629,38.03398373,36.19666213,33.87506102,31.59204245,31.48172635,35.3524038,41.49598596,40.64242539,42.07347538,48.49325355,58.26150267,64.09648697,65.09438867,65.84912053,62.02785745,59.30010959,60.1930643,64.11103346,67.62117023,68.95026994,66.32709444,59.09876868,48.3012149,39.15228419,33.11143272,30.92209229,29.47765078,28.47241341,29.68329945,33.31770569,38.45511398,35.20228777,31.45563007,29.94217078,28.0520011,28.82952038,29.51926123,32.03508609,33.34192903,37.10088569,44.41739568,46.96671491,49.24551936,49.95411448,47.53964683,39.87477026,30.54107414,22.99812587,18.38816832,17.41636288,16.8972155,16.7391707,18.75773033,23.18092468,28.32470096,27.01888815,27.16379117,29.88542075,34.21047312,40.65428735,44.18733638,46.93590507,49.71094461,52.54033061,60.09854332,59.63605234,55.53032111,51.70899557,47.68526781,39.48110977,30.11523031,22.94871151,18.56875082,17.61917093,17.14893846,16.8565103,18.76643949,23.17780312,28.34046487,27.10997538,28.01416774,31.95476823,41.30341667,48.04237478,48.0633205,46.09714071,49.88206878,50.1840177,57.35084867,58.85391317,57.32331649,55.82234346,53.11014098,45.69851693,36.25497296,27.5557348,21.29381413,19.30247454,18.19288325,17.48038617,19.17049479,23.56678126,29.08935939,28.20068121,28.6478141,35.93432585,47.53075039,52.64974145,53.52674497,56.15934755,58.00309956,58.43234589,64.46654841,65.37929386,61.6598562,58.03409669,53.92131071,44.88909527,33.83775833,25.0621667,19.889235,18.5140298,17.70673081,17.27286457,19.12248513,23.53000923,28.88673863,27.84588421,30.6126204,36.0615296,41.64716333,47.64103525,49.95945237,52.2729374,54.81357869,58.01599162,65.87774524,67.2039419,63.89951626,60.43155182,55.90915415,45.8854362,33.91701485,24.99183785,20.01849899,18.85771404,18.08428402,17.49090584,19.25455853,23.59899581,28.88221237,28.56293877,27.53475787,34.31713698,42.43270503,49.83867903,52.60831829,53.39807408,54.79843911,57.24384146,65.14795473,68.15242928,67.19158051,62.99357581,58.98913934,49.74668654,38.33306082,28.7407743,22.51437704,20.66456917,19.5141166,18.82606138,20.54398314,25.07427837,30.90180211,30.96467044,28.81416227,34.51579333,41.00689926,48.90679841,50.82396963,53.51619407,55.4355816,56.99533371,62.78393155,65.46888277,63.5135036,60.55447902,57.8642836,50.81285685,41.67441458,33.70490456,28.35363788,26.77181632,25.63434946,24.86944131,25.74344813,30.6042234,39.05688917,40.52642806,42.04004343,47.40285989,52.50280941,55.08543574,51.30072617,50.19634788,50.0818489,51.27413043,58.41517728,61.55266168,63.47651305,61.08124302,57.80971865,51.43570262,41.9847293,34.73726834,30.90311319,31.07604785,30.82597933,29.64440475,30.87801581,34.45130181,38.66856656,35.48681837,31.37796556,32.65743238,32.89729341,41.5629123,42.62027984,45.21330096,47.09089074,46.25412419,47.31935804,48.05651547,54.36616487,54.01823529,52.96255343,48.98839612,41.67872234,34.89075566,30.28950726,29.70046805,28.97610904,28.30634617,30.18911776,35.10835991,41.76703141,41.67276015,46.64765981,58.86187314,63.82231997,67.26696631,69.01881945,68.04098943,66.2463396,66.20735126,70.98921336,71.15281451,73.08874637,72.23321923,68.66608271,61.83388341,53.49378124,45.71802672,40.22298079,38.96886105,37.32754247,35.41346162,36.70291745,40.88843588,45.21027305,44.45663373,42.96115467,48.42757584,53.32231372,60.11795945,58.53045665,51.32566745,46.28234313,55.81482047,63.8280012,62.50589381,63.73195067,64.0476969,62.29615589,56.14105518,46.6472228,39.14110898,33.3675883,29.89363046,27.69130434,26.19738603,27.85181516,32.78888146,39.09419186,39.45623091,39.96286082,49.94918242,54.65259962,46.74655096,38.56521157,40.06034729,41.78597929,51.18232523,57.87561489,54.80486952,55.64934635,57.18974473,56.04356872,49.93666495,41.97346046,33.97985194,26.22210882,23.52270477,22.58601693,20.77373028,21.96282782,25.98121769,31.62041747,31.79616156,28.26486057,37.66710625,39.63481562,50.86773397,49.89018484,48.80753267,46.99752474,41.86392475,42.39390398,49.54712493,57.75905565,58.76800771,56.41962359,48.2060072,38.95362783,31.56285581,25.51307668,22.75885796,21.44052766,20.9020578,22.34818495,26.75776926,32.63720465,32.87366316,30.85060847,36.60106081,49.13376736,53.77868643,59.9522044,61.75802942,55.8866789,54.24404927,64.72151781,64.89560745,64.07625921,63.95467428,60.77829521,53.16533024,46.07201211,38.31773395,32.69823123,31.59972149,30.34479016,27.51181437,25.41768167,29.14036577,35.28863024,38.61618671,43.40117037,50.08987132,56.87090816,57.78062567,60.25377873,61.06934985,59.37824235,58.6434885,58.90042447,61.6977832,64.07376197,66.3238168,63.79307091,61.83812875,52.72665678,42.12429446,36.69517596,31.71727962,29.41684271,28.52713442,26.18290197,24.79168314,27.39210238,30.30258662,39.049772,51.28596118,58.0273229,62.24933243,65.21285206,66.42195879,68.90210421,71.16064968,70.79673773,72.59204308,70.43688376,69.21978578,65.11161972,61.28014911,51.80651325,41.00646223,31.44876265,23.63564297,21.01412196,19.76259313,19.0467872,20.94092127,25.21584132,28.34330549,32.1570144,43.03944348,51.00467699,55.26586215,58.50760682,59.88849326,57.26338244,50.67313563,51.75600633,58.03802988,59.92086387,61.77975549,56.60001879,54.80655516,48.95802329,39.47027795,31.80630663,28.99202901,27.95061268,26.65119907,25.80325731,26.9313907,30.73982415,33.86157587,36.87778749,46.40158688,50.17995966,52.82514216,55.54592891,54.75267696,56.91039593,52.26688157,46.68596139,50.44254569,55.93562502,60.62103078,55.19266148,51.55569555,47.38416173,40.36079786,33.36243771,28.10091601,23.67996919,19.6847101,18.44572997,20.2178733,25.77722346,28.97226951,32.34911547,44.63293971,50.39996753,44.09303391,42.53868213,46.48202961,46.97083537,46.15488964,46.20318024,50.23639756,50.41854085,49.69146606,45.49751939,42.87297047,35.74946681,27.67994184,21.50720427,17.82975166,17.39201468,17.21711343,17.15970786,19.2664829,23.71380695,25.71535406,25.20301169,25.59417492,28.14196458,31.07139672,36.2754504,38.66188641,40.40943183,42.08733514,41.16893967,44.47171089,48.67564656,47.91173733,43.53439876,42.10878029,36.04720161,27.9444632,21.66131591,17.84617109,17.23415717,17.05201389,17.02373251,19.15635411,23.5602572,26.61374029,25.2968147,25.5308696,28.50590778,32.33366372,38.13930532,40.0260725,42.40879382,44.01927135,43.51907186,46.2144491,49.23843341,48.19117976,43.79192782,41.73016572,35.35521323,27.86701719,21.84561307,18.05029018,17.34244424,16.96791894,16.91797391,18.98547967,23.44067006,26.53276692,25.13870746,26.49015755,29.78593648,35.2811697,41.22540875,43.99807592,41.22325489,41.38710579,39.69016094,44.45981773,48.90661112,49.14990586,45.36198106,42.93246749,36.38220792,28.79920998,22.2906233,18.16762979,17.4640916,17.12783668,16.93264526,18.89692089,23.32751335,26.69796011,25.97606711,28.50768708,33.72869086,39.93954274,46.39375175,48.58783695,49.54256743,50.8382664,50.01039629,51.19518608,54.08166548,55.89014382,53.69409203,52.50440142,46.58641473,38.39586671,31.10539055,26.2546043,24.8823958,24.20901193,23.7392477,25.74847385,30.65760214,35.05004908,35.84152173,40.06072187,42.21485103,43.29516206,43.45738976,45.21036668,44.69434087,42.84422084,42.18444699,46.52123645,54.40487225,59.21279942,57.8395608,57.14632379,51.15257671,42.48758212,35.20069578,30.28507464,29.28692319,28.9574733,28.51624017,30.36470574,35.10049358,40.33123663,41.81913031,45.01732914,44.90052021,46.6280876,51.32741555,50.61494967,47.68220869,45.79996777,46.70803087,50.35436149,55.53344265,57.50677083,55.2094867,53.39167488,47.23438905,39.20872208,31.68999713,26.36329718,24.79745804,23.94823644,23.40364831,25.4215212,30.37794118,34.79158355,39.61099808,47.55069719,49.37322256,52.60744424,57.33392981,59.01311296,59.07957106,59.24314103,56.35391465,58.52664836,60.09086428,60.93240683,59.01754556,58.35046725,51.80517098,42.06882425,33.99677082,28.69810251,26.96098311,25.9509073,25.24028316,26.98189759,31.70410661,35.72243406,38.10262693,42.6086676,47.63650899,49.9898564,52.10939864,52.13146811,52.80123096,52.31326803,49.80349902,54.02116955,60.43127089,61.22249382,58.66487122,56.70552767,50.41148611,42.01772424,34.43890921,28.42721314,26.39513714,25.62482869,25.22517479,26.30554823,29.31807643,31.92299072,37.91161841,44.62167084,48.60971913,50.67541437,51.93715073,52.86491088,55.15267422,55.86695061,54.78607769,57.11975926,60.20885942,59.43608493,56.64868398,55.01591849,45.07192531,33.35135617,25.40163683,20.32793966,18.89685846,17.86580573,17.35542995,19.27544179,23.69641983,26.95395961,27.29008965,35.50248862,44.25972545,51.10787593,55.09982615,56.78369164,59.37921003,61.23694665,59.72386195,61.33287234,60.49716711,60.21157517,56.40008259,51.06470468,41.39235004,31.66003013,23.86929207,19.19746511,18.14062826,17.59700782,17.29999096,19.12504482,23.42715368,26.738041,27.47625975,31.83708525,39.81845724,44.74949892,48.42105177,49.64083428,51.85186957,52.74697817,54.72455166,58.19928988,56.91791892,53.53242623,46.9892214,43.80703619,36.46187024,28.18579134,21.79741612,17.96013941,17.34210086,17.16042582,17.1412282,19.30057039,23.83067832,26.96285605,25.68226547,29.64755753,32.03377503,34.31573226,39.00844251,41.6798461,43.40697648,43.37123459,43.90508451,46.51052949,49.47295655,49.99335256,47.59311924,46.58357408,39.9193462,29.54304756,23.01757322,19.87893384,19.09295513,18.55045845,18.28565614,20.30434064,24.94017596,28.81038518,28.65705394,27.02622381,22.81513976,21.01596368,37.22487423,42.52853706,44.22738605,45.80605483,43.9233769,49.21380426,55.4413565,56.18787864,54.06471538,53.20182134,46.28761856,37.07485184,28.9128037,23.22659317,21.82916243,20.31267522,18.99665488,20.55540807,25.47808394,29.49076137,33.72809777,45.35052493,52.14829334,55.16306904,58.44420784,59.44348302,62.02270686,59.40902097,57.21474848,61.45205367,64.29885798,62.82438703,57.27852204,53.47230488,45.34053591,34.27003256,25.50686476,20.61787057,19.60938675,19.03180369,18.10563552,19.93003385,24.67581067,28.25942905,27.78545073,26.84336256,34.12575385,40.51771889,40.02079704,44.87192666,48.5282463,45.62837538,49.13720107,50.62306575,51.70437565,49.84567135,44.59385771,41.78610416,35.26165994,27.65487567,21.53099059,17.77958812,17.30432994,17.17419191,17.19822796,19.35379306,23.84965743,27.94652343,25.24658872,27.30613449,33.53265662,36.53694387,40.07370756,41.92201708,43.58206503,42.34383408,41.01929186,42.2529029,48.44465081,49.99569372,46.55635404,45.23352868,39.61511854,31.41392599,24.55497491,20.0049514,17.99575646,17.05182659,16.77868971,18.75329771,23.17870837,27.30638424,25.16764436,28.17458493,34.23173098,35.42276388,41.75239126,41.24192184,46.64978246,50.37012537,47.96427324,48.6054738,52.08236589,52.92534437,50.00983441,47.52353957,39.88469685,30.61892597,23.19787478,18.2412675,17.26103384,16.88685191,16.80335006,18.8620218,23.28062745,27.38791949,26.27823455,35.08288794,42.8620762,46.24906724,48.80041548,51.40411238,52.98321816,55.39010043,55.48337277,58.53389039,57.126814,55.71592932,52.86210148,50.77664671,44.25082901,35.77097438,27.60037316,21.94450423,20.7681739,20.10927408,19.68321175,21.50620537,26.22114114,31.83187224,32.96440702,42.0693237,44.9220902,44.6470804,44.99944257,44.3404179,47.13705867,39.26968621,35.25928754,46.23230446,52.55437766,55.48905401,53.51769245,52.64721297,46.75004712,38.39146529,29.10762054,22.47108094,20.79839064,19.93418553,19.16506327,21.24174644,26.51534857,31.40462372,32.52514049,44.38143525,48.66456501,50.78810286,59.30944307,62.21630628,64.4212233,62.93220586,57.05617299,58.24193046,61.45055532,60.28218496,53.8444578,49.09390497,39.30392978,29.31873194,22.14912278,17.96001454,17.20621917,16.94316493,17.00300532,19.28302719,23.92095396,28.33319163,25.88710253,26.09709017,24.06807329,23.93109905,26.90791653,28.64962461,30.6158044,31.41295831,32.19497261,35.69689967,38.8380363,41.11799572,39.81533569,39.29868555,34.0599825,27.57574402,22.07270688,18.75373473,18.2961446,17.99188571,17.80040895,19.57629817,23.60355329,27.40262207,24.76483769,22.88912084,21.62707235,22.37911965,26.50245651,27.01601629,25.05951337,21.57116513,21.92199776,28.5851643,39.08229872,42.65489797,41.35108294,40.80883598,35.34522422,28.14964365,21.98820614,18.11175379,17.44467547,17.12521457,16.96692004,18.97486635,23.48000177,27.93366258,26.75945493,28.33437781,34.75980603,37.57392757,38.43204564,40.06456138,36.05915723,32.69336159,31.45831463,37.11202968,46.69214211,49.49084312,47.28795511,46.34739653,40.44295742,31.65612818,23.80005577,18.86551795,17.8214483,17.3692897,17.10189649,19.14502283,23.80801576,28.59971079,27.85390663,30.72349836,34.18303458,38.56037315,44.9023307,47.77282771,47.56905198,43.84059301,41.85846202,46.75113967,52.62152251,55.0149196,52.04403309,49.39426191,41.77112066,32.42899629,24.7373367,19.83997671,18.55929248,17.85250787,17.45841036,19.28767832,23.5584779,27.69146042,26.21820687,31.07866997,31.93169986,32.52389186,42.66245217,51.99521182,50.70722312,42.9333103,40.41601833,46.31527564,50.99041146,52.05708123,48.9664203,46.96518535,40.01839346,30.84427169,23.0111428,18.29511448,17.33919781,16.91591367,16.74453979,18.82837134,23.34799081,27.60099746,25.30483712,30.53586113,35.37497274,38.6331056,42.55148055,47.23020616,50.97386716,48.19480079,46.80926321,46.82434034,48.01181466,47.62249317,43.96411331,42.37692267,36.25019696,28.77186506,22.41052259,18.2709848,17.45447719,16.96123879,16.85960065,19.01294944,23.49292505,27.65063036,25.22782812,25.82176818,24.10106823,25.42326927,31.33145426,36.62606454,39.15084826,38.32091794,38.93268212,42.02839998,42.77635806,43.22489564,40.93198171,39.7215951,34.07955471,27.19803471,21.56058302,18.13304286,17.67960441,17.49892826,17.4459241,19.58001283,24.125354,28.34798783,25.6817348,25.86493942,26.6783879,27.24051921,27.69995106,28.67650128,29.40051694,30.1688588,27.25203779,31.61464257,38.88667028,42.57061573,41.16060509,40.29892844,34.57213757,27.5028867,21.60356697,17.89152742,17.20016333,17.08332317,17.27417562,19.49735381,23.96568598,28.07300924,25.20785011,24.18066812,25.83053978,23.98566399,28.5538238,31.07873239,32.64332292,32.36609678,32.8330516,37.12011453,42.816595,44.04096622,42.04344593,41.07020458,35.33364321,28.09017784,22.03084671,18.2604339,17.49596278,16.96848082,16.80047822,18.91433922,23.33069734,28.47740789,24.84705969,23.29945049,22.58002353,19.72728824,22.27848041,22.51640605,23.08131557,26.09783934,25.13645993,30.83990151,40.90229564,43.97725511,42.00121118,40.98164579,35.19226757,27.6882764,21.51619438,17.74019398,17.16532667,16.89331355,16.8766444,18.90722205,23.21938236,28.31961282,25.49050777,30.65416843,37.84846916,42.9773868,46.28025168,46.75875629,46.74321089,44.84395745,43.90614585,49.04374143,50.84419738,50.52626604,46.41120131,43.07562242,35.89287148,28.02243987,21.81058912,18.01198859,17.3080446,16.92262504,16.80372465,18.89170787,23.37867579,28.60692161,25.40940953,31.21745471,37.19699865,39.56932518,46.03976635,46.06695518,44.95486664,42.8389142,44.3809358,48.99114308,52.69260053,54.67557433,52.20245247,50.71596351,44.13717284,35.46684036,28.01588459,22.87491772,21.54819042,20.84465222,20.45426938,22.49062193,27.52405092,34.02545801,32.52086394,36.46377438,39.57940783,46.42674669,52.19405546,57.40897221,58.27333339,55.39628112,57.84146495,60.06030416,60.53893364,59.8570591,55.24934909,51.17202408,42.0044888,31.77481004,24.11858021,19.23408106,17.93831967,17.25204373,16.8876323,18.79025703,23.21410691,28.46857388,26.0712124,31.22535229,37.24741193,46.90116204,53.85981589,58.61270987,59.52130364,56.14576874,56.6635114,57.66200622,59.04676341,59.29333578,55.7220788,52.61315672,44.37878193,34.23700641,25.91182532,20.53056042,19.15098502,18.44835208,17.94921393,19.78744079,24.29035989,29.83463291,29.76552146,42.05861675,50.90684715,53.33320797,55.25262671,54.89548853,56.2997243,55.40524001,57.02036865,59.99368998,61.05243099,61.02177722,57.17366868,54.18417766,45.92985608,35.71743956,27.39350709,21.98005885,20.40220168,19.34005818,18.57199725,20.34813619,24.99215001,30.93457854,29.83257267,34.94928499,44.17734738,51.13934128,54.87732104,56.82342915,55.16097759,51.87403268,51.35516626,52.72238026,57.92802595,57.67102753,53.63253478,51.02534175,43.49294436,33.4179079,25.06737971,19.66676111,18.27370055,17.59532217,17.19008068,19.07675422,23.46723457,28.78076153,27.24095624,33.55606834,42.81288034,44.87848194,48.01231412,54.49358712,54.65931098,58.14238377,59.33756834,59.28287854,63.46121738,63.06649556,59.12789287,56.03785625,47.99068168,37.61510101,27.73101064,21.03138421,19.02630974,18.07507541,17.4778577,19.30372316,23.75154666,29.13640136,27.63995459,33.33565468,36.74743097,41.01414127,42.74595399,42.88548794,42.72950336,44.93129883,41.987726,44.83715245,51.3255114,53.97562593,51.57483075,49.79163706,42.90140791,33.57923037,25.56601841,20.40613486,18.81338782,17.86936431,17.36379574,19.32279592,24.07441007,30.30065126,31.08475703,42.3492656,48.11173595,48.33527118,53.82088997,57.28261127,59.2432659,59.1981905,56.74832431,59.21005246,59.64866347,57.5432619,53.20684706,50.80936072,43.41037901,34.86135051,28.14006043,23.83439298,23.59309605,23.92981921,23.90150662,23.13753494,25.44128069,29.1915282,26.02800995,29.17186233,32.50472544,35.63340703,35.81061826,35.96491718,35.48919077,31.93522723,32.0441074,35.74434743,39.72296858,41.65312552,39.98127806,39.33271059,33.95547251,27.36712986,21.91238334,18.55151979,18.18354977,18.13657023,18.26193225,20.59367844,25.25002245,30.59776175,26.51154027,26.88565976,27.07925921,27.56076052,30.64421063,32.65452934,34.08966858,34.60706789,35.52153016,39.70992044,40.20809092,41.89826198,40.18211951,39.50015131,34.07780662,27.28287883,21.83665418,18.66882817,18.36975109,18.19266474,18.12892239,20.28401925,24.86922281,30.1600872,26.29115782,26.34069706,25.87658286,25.98087432,28.69401326,31.47657579,33.14442765,33.96561761,35.29740186,38.98549898,39.40122895,41.34565142,39.84293032,39.28785373,33.98628235,27.46005885,21.973566,18.58804209,18.18610946,18.07354584,18.11696681,20.27880624,24.65136882,29.69887607,25.52097424,22.87647851,24.07771893,24.49232511,26.91550192,28.20673706,29.64971142,30.11382562,30.14160755,33.33059775,39.6451792,42.86585328,41.35239399,40.77961815,35.37469178,28.20099337,21.96569965,18.07782239,17.37712482,17.02407588,16.82978971,18.81522955,23.25169055,28.51521005,25.3690477,24.94954065,23.95604034,28.73787123,34.26160434,37.17349327,39.03263461,39.15665436,37.38207622,39.58399654,44.94390994,46.87000883,43.84062422,42.3548532,36.19494527,28.55938019,22.14116279,18.18089644,17.40259679,16.91553909,16.7798759,18.89451728,23.39134934,28.62174903,24.96171476,24.19833617,26.94737309,31.00962097,37.60526808,41.76103801,44.96744655,46.13032295,44.28744495,46.02746739,50.14237604,50.92382849,46.6374835,43.45245768,36.28790545,28.54314805,22.25900185,18.38760644,17.72830081,17.34350557,17.12434053,19.03336447,23.32080199,28.383043,24.97757231,25.66347366,23.22543819,24.0962298,30.96757348,34.43588127,36.80599151,37.83582681,38.76886243,42.09638766,41.7570736,42.67013121,40.41673629,39.47702052,34.01543778,27.43517997,21.99338793,18.70716099,18.41576295,18.33613184,18.42625141,20.64324889,25.14782243,30.33817245,26.25360541,26.26787095,27.82846587,30.42454614,33.47849747,34.7020883,35.66265609,35.19504576,33.48804947,38.6674428,41.51109433,43.33340122,41.5236118,41.04485747,35.72855234,28.14433697,21.6824489,17.78102404,17.22778918,16.91463384,16.76492361,18.78008073,23.24625903,28.54717485,26.24305452,30.42198645,35.95252458,37.64316386,39.4994958,37.82911545,39.99145434,36.56463213,33.67755964,38.21878035,43.99373696,47.98771619,45.65803024,43.89987152,37.29120749,29.43897461,23.1687818,19.1794849,18.39534792,17.81311372,17.39897577,19.36125359,24.06651251,29.85735787,28.31074759,29.30852442,31.52776943,32.42106753,35.84252065,30.28975698,26.8551933,36.29642733,39.89527894,43.99676487,45.86417834,47.6317642,45.16619654,43.87386888,37.79521526,29.71158083,22.85746818,18.50244879,17.76195128,17.5572703,17.60568576,19.6884872,24.11920452,29.54329728,28.02540536,27.47179593,31.19073413,31.23306254,35.21711521,39.18914987,40.06128375,41.13928479,40.37774795,45.25450561,49.92792457,50.94049763,47.9474168,46.39840288,39.98517999,31.68184987,24.78013335,20.28679745,19.16946468,18.38529648,17.88175692,19.67078792,24.16456085,29.70830318,29.27584165,33.60719959,39.59095762,42.68308569,45.33613452,46.84250786,47.41275525,46.21039106,47.04637723,48.68697784,52.69338092,53.80250397,50.90381924,49.40752856,42.97201771,34.47334005,27.09998639]
