new object=loadshape.fossil_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,15.952387451220822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42397425385978,55.01309222499662,32.64499632890279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.873594004815168,33.297649971087566,148.19205592819495,175.42905745471757,161.75822125788483,117.34698804016024,76.68543471008215,160.5562165940288,0.0,32.15790052886551,0.0,0.0,95.08629950446787,175.42905745471757,158.51274025314208,159.64770083216152,110.09801739803244,87.10600103896952,24.406783373777944,3.7920955331553743,0.0,0.0,0.0,0.0,38.10498450319704,54.85984860251299,167.79629363306603,175.42905745471757,58.835289183997,0.0,0.0,0.0,0.0,0.0,9.511366443705423,38.66049263470023,129.32393490989705,175.42905745471757,141.58684532516136,141.97542736788773,92.68160605344116,50.580657269320334,0.0,0.0,0.0,0.0,0.0,0.0,25.242097940976706,34.5899589124786,129.0003445820633,115.07364626554804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.479024361884848,175.42905745471757,175.42905745471757,175.42905745471757,128.84231209637704,107.41078101805152,46.17011425971313,25.06491000247999,14.610821631174332,11.66840725482556,8.845714458542124,5.124767750111295,47.74154551348508,62.81551862868362,175.42905745471757,175.42905745471757,45.398423160777675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.90157403990445,175.42905745471757,164.63153917945303,164.12734029654928,115.12906025403544,93.49229218131218,30.739028774262547,7.138142665153017,0.0,0.0,0.0,0.0,34.713785232431896,46.45265718866734,169.0865502045131,162.38487821411258,12.329954500100904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.619495480228803,175.42905745471757,174.27494142288765,174.29272862906882,126.0866633849302,93.65785002345967,10.7728898359368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.013512956665204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.5555390775123,107.34989404304686,106.78275581519446,1.228685473127738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2939344948636915,71.30617308691767,79.64426804598276,72.72504484152064,60.547649840588726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.800342565738525,34.813667236372126,148.1209071034704,117.6137961328773,0.0,0.0,0.0,0.0,0.0,100.55654952848202,67.07487038575117,95.04525210558832,169.5380715921881,175.42905745471757,166.8419416091166,169.9444408410956,124.79503856685382,107.47235211637084,47.02116366314905,24.507349501032827,8.29636343687087,1.774615878225697,0.0,0.0,42.87879699288822,57.08119700521107,175.42905745471757,175.42905745471757,169.0078760233273,24.503244761144877,0.0,0.0,0.0,0.0,0.0,0.0,113.62467308510008,175.42905745471757,175.42905745471757,175.42905745471757,134.89133044459277,104.19882205572706,36.70047933820192,14.218134848560013,2.0311621212228586,0.0,0.0,0.0,28.257713511994,40.7114943320482,160.91127659433687,175.42905745471757,29.209329042684804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.975647643919231,175.42905745471757,175.42905745471757,175.42905745471757,121.29916842894583,90.91930439487932,26.7574310829466,1.3278833537533072,0.0,0.0,0.0,0.0,22.94891659023941,39.43492022689433,163.74012650045225,141.1243779644518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.550719268300573,0.0,169.58938084078753,147.60028926101484,148.5943204372145,97.90078282097542,71.698859869532,0.0,0.0,0.0,0.0,0.0,0.0,39.135958338388306,51.83807592166375,156.4035880740481,129.69815036301557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.41676914025087,175.42905745471757,141.96995438137046,140.52987480401308,54.5369423979939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.94493111557131,3.233850908393552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.47571031893053,112.91455308448396,132.70213583768367,127.45354176761909,83.06077987939028,39.105856912543295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1776335313716455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.61761870471554,126.12565841386576,108.1434770880514,94.16204890636344,53.36982802318547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9544210447611805,0.0,28.28028958137775,81.62822565849413,94.48358686425324,87.19698943981918,76.89340819773852,30.52010931357163,0.0,0.0,0.0,0.0,0.0,0.0,29.304422183422417,46.55801217912485,170.12710176610958,157.15817609011708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.82791456076011,0.0,175.42905745471757,175.42905745471757,175.42905745471757,127.6806707080859,105.28589400272035,39.85770843535365,4.086268558458786,0.0,0.0,0.0,0.0,32.34740268702608,45.80958127288779,162.49570619108735,132.7137659340329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.77816184482159,0.0,175.42905745471757,173.6202354107589,175.42905745471757,123.12714592571496,100.3130016284634,39.689414099947506,18.212046759539817,3.4561909856577575,0.0,0.0,0.0,34.29441764054587,50.24612096845203,163.43090276222634,137.10857410740292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.37271524966847,0.0,175.42905745471757,172.41823074690288,171.47003583278538,121.23691320731186,97.66339203078871,8.496811568065983,0.0,0.0,0.0,0.0,0.0,30.97299894787596,40.92152018964855,162.29457393657756,141.98979395749558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1363978464605005,175.42905745471757,175.42905745471757,175.42905745471757,146.6459372370654,121.97508226382904,59.94014833717144,35.07979120577451,17.821412346869476,9.531890143145198,0.6403394225209148,0.0,4.574048481810722,8.550857309924053,61.4527449858827,116.56708746144888,106.56041573793026,88.18965236938952,15.876449763293664,88.92645317927737,0.0,93.68931969593402,84.97632516043575,131.9071845460498,135.984559501418,135.72527676516222,143.67684205144488,146.34355473198605,109.4679398252314,104.265182017249,73.53162622950371,47.66150308566996,27.087178520612287,25.170949116252153,16.96010109371367,14.52188560026865,24.12902930802635,27.42034657485127,80.18404134124877,37.60283799023727,3.723683201689465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.71579344277049,127.33860905075632,122.73172264984198,112.06624017430669,104.43826521585774,67.92523566587242,38.459360380190454,26.637709502881258,18.3947076845538,13.835025792350915,11.31539962446146,53.78851149175683,66.38664233120411,175.42905745471757,175.42905745471757,175.42905745471757,163.35017621109657,101.47395889343989,0.0,0.0,0.0,0.0,22.17380487473065,0.0,175.42905745471757,175.42905745471757,175.42905745471757,124.7888814570219,101.06827376784705,38.06941009083477,12.228020126216698,0.0,0.0,0.0,0.0,32.88512361234813,42.60856828359787,156.7942224867184,131.56033402551765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.33474944810626,0.0,175.42905745471757,175.42905745471757,175.42905745471757,154.10972259999613,131.07186997885103,68.63740803643253,45.50583052117915,31.410153745943113,25.8208662651783,19.31895828265824,14.78800956967104,52.283440199506835,53.858976193166725,175.42905745471757,175.42905745471757,81.80883421356413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.987139698644957,175.42905745471757,175.42905745471757,175.42905745471757,168.5714053485748,123.27218006842268,61.857745988160886,38.48740943609148,23.443537746737935,16.64608849228515,11.277088718840556,8.351777425358256,55.19096428680799,66.99756445119468,175.42905745471757,175.42905745471757,145.65122193755104,18.19083893678539,0.0,0.0,0.0,0.0,0.0,0.0,91.77719503146184,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,157.495448884244,60.11802039898281,36.361154174131,24.05993285324578,21.036791925767233,16.048164715273096,13.282254154106369,60.47650101586417,71.25828445489154,175.42905745471757,175.42905745471757,112.39940822854564,0.0,0.0,0.0,0.0,0.0,138.91260728815897,0.0,24.78784006004306,175.42905745471757,175.42905745471757,175.42905745471757,137.16672458914894,111.25829053969429,49.292453067817256,26.081517248063417,13.125589915049432,10.989072803369076,3.710000735396283,1.0686006174975096,16.489424253228215,30.173942916354132,85.9122058548894,131.3215749887016,108.55121458358823,119.10108021894617,80.6369309755531,41.74725703044208,69.01983296932698,110.24852452725744,111.94583447092666,127.61089012999068,145.5150813979339,150.2704225581293,153.5603715783249,146.54605523312517,95.3503711039263,81.0316701281114,5.4681976540701625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.68429230229168,95.8189955744678,88.88130104050985,83.10935263473108,42.15431040266424,0.0,0.0,0.0,0.0,0.0,36.006778297137586,48.411986361851,146.52484741037074,128.0117863923809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.10091123131359,175.42905745471757,175.42905745471757,175.42905745471757,129.33282851298762,106.53373492865856,43.3392119836538,23.936790656607144,11.132054576132823,6.464965323528466,5.089193337749022,4.465272874779926,51.69714651884397,60.977963405509286,175.42905745471757,175.42905745471757,175.42905745471757,2.025689134705586,0.0,0.0,0.0,0.0,0.0,2.5736719097475227,93.869928251004,175.42905745471757,148.86728563976348,151.7597590141421,108.1886292268189,20.17274417935279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.950623856124685,53.49912732965604,80.42348450137946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.37794918375062,156.84142699542988,147.69196178517913,9.1522017035094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.845902744573722,70.83823273969085,92.786276920584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1183533334360237,0.0,141.531431336674,167.5404315133835,165.55852627081612,111.02705685933952,56.826019008843225,0.0,0.0,0.0,0.0,0.0,0.0,29.803832203123555,39.46844226931262,161.39221528454223,165.2342518196677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.83326167525937,148.3015156585404,175.42905745471757,153.57747466119136,140.18234016016623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.881194466890896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.8038697559308,6.890490025246423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.90218914240737,21.037476049081892,141.2468360377758,175.42905745471757,103.99563743127332,89.22473094446873,115.2118391751092,23.906689230762144,23.78217878749419,0.0,0.0,0.0,135.7054371890371,175.42905745471757,143.13433226292025,153.71908818732578,103.52359234415852,29.7997274632356,0.0,0.0,0.0,0.0,0.0,0.0,15.033609839633655,15.513180283209682,130.44247652936468,175.42905745471757,175.42905745471757,143.05018509521716,39.741407471861606,0.0,0.0,73.446794938486,4.550788289112313,119.56491582628502,162.27815497702574,119.42809116335322,139.40449195139882,125.07074026266145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9659821202986448,121.86562253348356,174.68473128836848,88.29500735984702,62.049984639580096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.63519224166332,136.68920651551687,97.27480998806232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.7551523521684,162.81792827229177,72.15517012040961,1.5084919088233086,0.0,0.0,0.0,0.0,0.0,8.273103244172459,175.42905745471757,118.001694052289,128.59397533315578,113.6513538943718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.997758822029,91.3578274395758,15.049344675870817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.2720734948037,138.31536763446155,115.48206788439954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.79019337444036,38.85204716280477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.407310679065502,58.93243469467859,61.45137673925339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.26790581890674,119.0901342459116,69.31332187131572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.7388338814328,72.330989812277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.275343900148036,166.24538607873384,157.8450358980348,151.23435230848395,5.05293480207209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.875577353947405,80.17104299827025,93.25900613101344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.20663618703612,124.86139852837576,90.46094177405772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.936068980485244,122.85418072316595,175.42905745471757,157.1390206373066,161.35322025560666,73.16767262610507,8.618585518075303,0.0,0.0,49.77476000465192,73.49742006377076,74.73021027678645,163.311181182161,125.55715193938406,96.18979041101302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.295986864807669,124.13622781483711,174.96727421732268,95.86756832980858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.24207916457308,156.42205940354387,131.92086701234297,101.4383844810776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.78809076008828,26.171137402283755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.87640560368827,1.92443888413604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.98954325745038,67.36220217790799,29.504186191302875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.603177009493226,27.628320062507623,148.32956471444143,151.21451273235883,77.09522457556295,0.0,0.0,0.0,0.0,0.0,0.0,38.36221486950886,175.42905745471757,175.42905745471757,154.85404876634524,151.55110140317112,99.2252455581554,77.04870419016613,1.0795465905320552,0.0,0.0,0.0,0.0,0.0,26.00557956013625,38.17339683466295,160.36945092912688,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,9.450479468700763,68.8303308111664,0.0,0.0,0.0,175.42905745471757,118.71933940936638,159.53345223861345,154.04404676178885,106.00764409968572,87.43164373674725,20.665997089222,0.0,0.0,0.0,0.0,0.0,30.232093398100155,39.878232134793414,93.27747746050925,88.08361325561737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.29227086658838,163.00537806050838,163.23045463103122,111.57846025095476,22.405038555085422,0.0,0.0,0.0,0.0,0.0,0.0,12.721957159400567,26.29701609218103,79.70241852772877,72.83518869518076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.25822151888254,161.91078075705383,159.04225169868823,110.2628911168653,16.323182287766052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.91762859699854,8.981170874844624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.624981158346955,10.760575616272936,79.03471417262149,55.05208725393219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.42905745471757,150.02619053479597,154.68712267756842,106.79575415817298,49.072165360497024,0.0,0.0,0.0,0.0,0.0,0.0,22.504236435711,28.86247852215264,145.52671149428312,125.89852947339897,40.43510851292593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.8467304723192,154.48941103963193,130.3015471265449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.111957693164372,57.38426363360505,38.415576488052274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.22739841691563,139.00975279884054,140.18028779022228,21.00121751340496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.95524320969932,23.57420529983782,75.86790734906452,52.09735865791955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.49362287513426,152.51845177009906,155.23989431581296,103.633052074504,34.200692746437575,0.0,0.0,0.0,0.0,0.0,0.0,25.959059174739437,34.150751744467456,87.49731957495453,68.77765331593766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.59178492158831,172.6870912095639,173.75979656694938,119.47597979537936,94.81812316512152,30.96342122147073,12.234861359363292,6.21936505356585,4.349656034602538,0.0,0.0,5.433991488337207,9.857532840922929,46.963013181403035,0.0,32.81123829436495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.88760227676804,138.95912767355577,97.33843345632565,89.61126061725113,12.761636311650792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.91314728504736,92.22392755593422,83.10114315495517,73.61372102726281,21.307020635057576,0.0,0.0,0.0,0.0,0.0,33.28054688822109,43.59849471990959,94.3317114883989,63.69119647144727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.89190190948572,148.76877188245257,162.84460908156348,111.31849339138428,61.06484706647099,0.0,0.0,0.0,0.0,0.0,0.0,32.1681623785854,44.41533795761256,94.01017353050912,59.570721747255526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.55146580562884,146.4010210904174,160.32703528361802,46.695520965371315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.117242393650045,15.550122942201275,66.86621277478014,38.77542535156296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.34207382693504,143.9532278705672,153.8812254129,66.16293400731058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.26595445977441,21.313177744889504,73.25797690364008,39.898071710918536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.65986484059643,137.82074647796304,150.9244444469434,75.14957786867248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.16104506219185,28.80911690360923,81.26700854835413,57.91172270920721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.70094370748047,119.2009622228864,107.06529874414868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.1977613603492,113.29355740080508,4.344183048085265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.694924639272024,67.43129863268855,22.019193005617694,0.0,0.0,0.0,0.0,0.0,0.0,17.876826335356863,33.87847066523314,156.43642599315172,175.42905745471757,166.5491368304425,55.065769720225376,26.852524223684213,55.18275480703208,0.0,0.0,0.0,0.0,0.0,0.0,10.99386166657169,174.89954600917142,137.89394767263155,112.59233100327953,48.32031383768667,23.706925222881686,8.397613687440415,0.3817408095797762,0.0,0.0,43.78936512469948,54.23113927634127,175.42905745471757,172.27319660419516,65.89954653116683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.67964756551527,106.45027188427014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.389849800539446,22.74983670567361,139.80265172053046,131.05066215609662,13.565481206375235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.59182908119372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.853428101034972,128.7130127899065,121.54340045227914,9.76517619344395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.25959637230999,0.0,7.9864555753302975,122.96842931671404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.650670293052541,16.436062634684806,138.38446408924213,175.42905745471757,175.42905745471757,155.63189697511262,118.23771659584636,58.415921592110976,116.3994772493574,153.71156283086452,34.587906542534625,0.0,175.42905745471757,82.85280639173392,51.79087141295227,127.22299221057897,43.82425541374709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.51947543466509,2.1501995779735417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.217689255685073,44.02333529831289,54.19966960386696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.338898347599592,123.82768819992587,175.42905745471757,6.964375343229607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3617819682348022,88.40994007670974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.712617963435059,126.52587055294136,97.4444725700978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.0058865893923,96.54142979474776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.920045369400247,25.6785686157292,144.22003596328423,132.9374742579264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.23022879219238,113.87643046489464,86.10786512288189,0.0,0.0,0.0,0.0,0.0,0.0,28.244031045700815,37.83749228716533,157.2313772847856,145.14291831475936,5.200705438038455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.84212381034546,70.47701562955085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.574425053873922,16.335496507429916,139.4605900632009,130.2762345639025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.14021381150061,26.827211661041822,135.83678886545167,83.78252997635562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.897575873635475,91.08280986708286,99.14109839045236,94.84275160444923,18.480907222200845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.38344146866691,118.43405998715352,49.95126381983396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.668871624104117,32.97611201319779,19.684964256000857,0.0,0.0,0.0,0.0,0.0,17.13592078558106,8.565223899531894,12.047411571146696,31.508667503254028,50.44793734627647,74.79246549842043,21.18935142493621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.790796307337796,16.752811729371967,138.25721715271553,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,128.0453084347992,174.30093810884472,132.26224454635786,107.30132128770605,43.28516624179572,16.496265486374803,0.0,0.0,0.0,0.0,26.238865610435003,35.77554461678281,156.6341376310882,175.42905745471757,91.4782331429558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.08032459586481,0.0,134.71482662941074,119.07234703973047,57.40957619624744,0.0,0.0,0.0,0.0,0.0,0.0,20.683784295403136,30.109635324776175,151.77959859026726,175.42905745471757,133.30758497115698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.319178036694338,30.35523559473879,156.02937262092956,132.6665614253214,107.23769781944276,28.87137212524321,0.0,0.0,0.0,0.0,0.0,29.49187197163901,39.20505479316887,162.13448908094733,154.15008587556102,3.7134213519695782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.034413228168177,126.88366704650804,98.81682393930394,48.31484085116941,0.0,0.0,0.0,0.0,0.0,0.0,27.94712152713877,40.49120662472797,163.341282608006,155.55937990375875,10.53823553900873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.90316151857446,81.08571586996946,156.80448433643832,123.59234977968312,95.58160478428108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2025005011390927,43.99870685898516,11.532266715208396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.00898748510867,119.93092179962768,108.37813138497948,94.9590525679413,59.72738598631246,34.74115016501826,19.294329843330512,14.05257700641251,8.217689255685073,6.595632876628354,12.532455001239995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.52666177187039,9.763123823499974,101.56973615749216,110.02618444999324,92.72265345232071,54.35838621286786,28.603195785896848,11.474800356777031,11.116319739895667,7.765483744695411,5.898511218990734,49.62562112205624,57.572397545136305,175.42905745471757,175.42905745471757,175.42905745471757,110.259470500292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.726337982535483,100.92597611839794,175.42905745471757,138.89618832860714,111.585985607416,45.10561838210358,18.21820386937175,0.0,0.0,0.0,0.0,37.0870090109843,47.66766019550191,169.72962612029264,149.4268985111546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.20255630835456,130.57245995914988,108.41233755071242,46.371930637537574,23.366915935496117,10.902873265722029,9.19803796559156,6.9650594665442656,5.547555958570618,49.93621310691146,59.567985253996895,175.42905745471757,175.42905745471757,4.656827402884473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.4255617325298,123.48767891254028,88.54334412306828,0.0,0.0,0.0,0.0,0.0,0.0,15.967438164143324,26.288122489090465,120.5459486595062,102.70401261319692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.71148772525004,44.75945198488608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.118183823808042,23.70555697625237,151.18441130651385,126.48277078411785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.9355599296059,129.6023730989633,82.84391278864335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.70229926250892,110.8546577840454,95.90519511211484,88.55360597278816,43.53966011484891,0.0,0.0,0.0,0.0,0.0,3.690845282585827,6.333613647113919,8.627479121165873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.50256672263295,92.54751788376798,76.94950630954057,8.396929564125754,0.0,0.0,0.0,0.0,0.0,33.357852822777566,40.47136704860286,125.06389902951486,104.76732853020876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.69117108824553,114.6652246466966,30.187625382647308,0.0,0.0,0.0,0.0,0.0,0.0,17.14686675861561,27.585220293684113,122.99716249592971,100.70568841107772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.24546779114647,137.53136231586222,118.1973533202815,55.472823092447534,31.503194516736755,16.726130920100264,12.002943555693856,7.971404862407797,6.371924552734829,52.939514458264895,64.90414710833785,175.42905745471757,153.95921547077114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.7970280007888,156.44600371955696,129.79597999701184,65.1723234476842,39.80571506343956,24.16391959707396,19.179397126467784,15.048660552556155,16.15283558241594,65.7545123884591,76.80857690672079,175.42905745471757,175.42905745471757,17.427357317625837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.47593563577396,159.04225169868823,130.88031545074648,64.78237315832853,36.95565733456976,20.79392814906325,17.42530494768186,13.373926678270688,11.002755269662256,57.64833523306347,68.74823601340732,175.42905745471757,175.42905745471757,11.96736914333158,0.0,0.0,0.0,0.0,30.747238254038457,0.0,0.0,0.0,0.0,10.456824864564297,170.5245774119265,162.63321497733384,133.57712955713265,66.14925154101739,39.41302828082524,22.28942171490804,19.996924487485405,11.106057890175782,8.93191399618917,22.75052082898827,32.88443948903347,24.99649767101408,29.064979023291738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.64495877609555,0.0,124.30862689013122,126.41709494591056,113.29082090754645,74.40798819558202,44.684198420273574,27.871867962526267,17.22075207659879,9.100892454909967,7.116934842398585,21.03610780245257,19.058307299773123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6094346081413953,58.80997662135461,91.44129048396422,83.36863537098688,7.94746054639473,0.0,0.0,0.0,0.0,0.0,20.99027154037041,29.581492125859352,150.9839631753187,175.42905745471757,175.42905745471757,98.1600655572312,0.0,0.0,0.0,0.0,0.0,0.0,74.26363817618895,108.4650150459412,64.92125019120432,125.19183008935612,125.9258944059853,92.72538994557934,0.0,0.0,0.0,0.0,0.0,0.0,22.293526454796,30.063799062694017,148.01076324981028,124.24568754518256,61.93436779940271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.76842677839386,128.6240767590008,102.70811735308487,16.883479282471853,0.0,0.0,0.0,0.0,0.0,31.9690824940196,41.43803329221616,160.09101274006062,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,147.6208129604546,134.1319535653212,0.0,2.368434915349794,77.52143340059557,157.9661257247295,141.57863584538546,175.42905745471757,137.10173287425633,109.97077046150586,45.3477980354929,19.063780286290395,2.8480053589258207,0.0,0.0,0.0,32.806449431162335,43.97681491291607,163.7579137066334,175.28402331200982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.97082679071673,143.42782116490898,116.22639405074864,51.846285401439665,26.36406017701762,10.40756798590884,3.569755455891168,0.0,0.0,45.265019114419154,57.04014960633152,162.48202372479415,115.683884262224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.0803372874657,146.35997369153787,0.0,139.01385753872847,131.26274038364093,17.731792192649134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.32933279079984,83.62723398392801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.47323113251523,87.63277599125702,78.35811621442365,11.755975039101925,0.0,0.0,0.0,0.0,0.0,25.95221794159284,34.68094731332826,104.44647469563364,85.39637687563643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.95953571362348,131.02329722351027,102.5336659078468,21.1359898063928,0.0,0.0,0.0,0.0,0.0,27.25205223944513,36.16686315276782,105.09228710467184,85.83489992033292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.23285871183204,121.03509682948744,89.64615090629874,0.0,0.0,0.0,0.0,0.0,0.0,28.844691315971502,37.89016978239408,100.7227914939442,87.75728643452499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.32807111778948,123.28312604145722,74.93681551781351,0.0,0.0,0.0,0.0,0.0,0.0,21.40963913225644,30.882694670340953,146.68835288257424,116.46857370413797,44.80802474022687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.5224123835608,111.84253185041314,24.69821990582272,0.0,0.0,0.0,0.0,0.0,0.0,21.86458113650474,31.423836212236303,146.89632637023064,89.22473094446873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16431494554078,39.11885525552182,118.21992938966524,119.6305916644923,76.76068827469466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.049671003525894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.10949728315269,94.88243075669948,79.25021301673911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.969358577266554,82.29045702708413,9.841798004685767,0.0,0.0,0.0,0.0,0.0,0.0,13.635261784470462,24.351369385290553,141.0046563843865,175.42905745471757,109.86473134773372,175.42905745471757,175.42905745471757,16.622828299586736,0.0,0.0,0.0,0.0,0.0,26.22176252756853,27.23973801978126,128.8067376840148,128.66991302108298,99.87926744696954,9.81716956535804,0.0,0.0,0.0,0.0,0.0,31.42452033555096,42.31781587486776,156.14362121447763,175.42905745471757,92.20887684301172,56.012596387713565,0.0,0.0,0.0,0.0,0.0,32.376819989556424,62.751895160420325,90.4746242403509,116.98166619013227,140.02362355116531,127.14637039933716,105.45966132464378,32.99184684943495,0.0,0.0,0.0,0.0,0.0,37.90727286526056,47.28044639940486,164.3510486204428,175.42905745471757,169.41561351886412,77.33329948906432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.15151705819936,125.3690180278528,99.5248915699761,3.718210215172192,0.0,0.0,0.0,0.0,0.0,18.9734760087554,23.890270271210323,74.92039655826169,68.5710480749106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.50058945830348,96.60915800289904,1.4948094425301268,0.0,0.0,0.0,0.0,0.0,0.0,6.6777276743874445,16.09810571724321,68.4308027954055,60.170013770896894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.20474063511926,74.77057355235134,1.3702989992621712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.49239267012844,103.37718995482147,8.53717484363087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.26110266056279,103.20889561941534,95.99207877307651,58.88044132276449,28.161252124627065,9.95467835160452,12.069987640530448,8.147224554275187,1.030973835191259,42.63114435298162,50.18728636339135,113.95510464608044,88.07335140589748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.67232318668653,131.20048516200694,62.67800984243715,0.0,0.0,0.0,0.0,0.0,0.0,22.892818478437363,34.87729070463543,130.43153055633013,81.43188226718698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.87271498867077,110.04055103960108,67.7665190568715,0.0,0.0,0.0,0.0,0.0,0.0,27.612585226270472,37.26214457953703,120.0020706243522,76.22023085611396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.35254934588827,106.74170841631492,53.04760594198103,149.46863003334883,143.6316899126774,118.5886718562665,54.28655326482866,29.03008873424412,16.01601091948412,10.29674000893407,3.156544973837073,0.0,44.118428439050504,51.40434174016988,165.69808742700658,162.72283513155418,23.747972621761235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.552996955088,148.11406587032383,124.23474157214804,61.86321897467817,36.33994635137657,21.56767161794269,17.555972500781746,12.38673673521761,8.702048562463712,52.73290921723786,60.79803897375395,174.62931729988108,153.38249951651352,46.62505626396144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.31039048522734,155.89665269788568,133.73310967287492,69.02599007915892,41.84577078775299,21.77359273565508,5.940242741184939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.85114937025676,123.9474097799912,116.16961181563192,80.82780138034299,52.37716509361513,34.024873054570186,24.678380329697603,17.12634305917583,15.208061284871723,7.982350835442343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.9682349458797,129.56953517985966,122.40950056863755,86.80772327377815,57.69006675525767,39.545748203869096,38.15560962848182,31.724166347371643,25.958375051424778,68.57583693811323,76.6478079277759,175.42905745471757,175.42905745471757,175.42905745471757,173.83505013156187,55.08082043314788,0.0,0.0,0.0,0.0,0.0,71.57229705632007,161.97782484189042,98.5130731875953,146.90248348006256,165.89032607842577,137.63808555294904,66.63976795762798,37.18141802840726,19.730800518083015,12.4688315329767,6.243309369578919,3.095657998832414,49.63177823188817,58.442602401382686,106.342180400554,89.00375911383384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.7477147929225,149.5876674900995,125.49216022449146,59.986668722568254,33.73070002926677,16.648824985543783,9.343756231613948,1.137012948963419,0.0,42.88495410272015,52.86152440039376,113.7095043761178,86.73383795579497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.2882539239158,128.2806468550419,103.8205018627206,30.97915605770789,0.0,0.0,0.0,0.0,0.0,31.302062262226983,40.00958381120797,94.16752189288071,102.67870005055455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.04422896301774,136.86707857732827,110.33677643484847,29.13339135475764,0.0,0.0,0.0,0.0,0.0,30.15820808011697,39.15648203782807,102.01373218870592,77.15679567388227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.0698049173062,55.54465604048674,0.0,114.78836684333524,141.8858072136674,117.70341628709764,50.65317434067419,20.754248996813025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.221837633183,111.764541792542,108.571738283028,74.92655366809362,47.45421372132825,31.891092436148465,24.142027651004877,15.301786178980022,3.640220157301054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.34528129627036,102.61302421234728,99.40174937333748,68.2816639128098,45.57971583916234,29.468611778940605,25.365240137615334,19.163662290230626,18.92900799330255,67.44224460572309,76.05193652070783,155.9753268790715,105.10665369427969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.99933413109356,150.658320477541,128.72053814636774,60.644795351270304,33.388638371937226,17.345946643181403,12.376474885497723,10.610068487047934,11.221674730353168,60.54080860744212,72.48902229796325,175.42905745471757,118.85411170235425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.99693665709088,127.10669124708691,106.92026460144096,12.69869696670216,0.0,0.0,0.0,0.0,0.0,17.15918097827947,27.478497056597284,102.74711238202045,91.5705897904348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.58009849602827,119.2556920880591,64.75500822574216,0.0,0.0,0.0,0.0,0.0,0.0,20.997112773517003,28.429428463973434,130.34875163525638,66.56861913290344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.17696157766247,123.72096496283903,70.08022410704858,0.0,0.0,0.0,0.0,0.0,0.0,19.325115392490172,29.20317193285287,77.63431374751433,53.112597656873646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.31590763135,100.58049384449508,10.145548756394408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.547060121287558,69.29211404856129,105.27357978305648,98.41661180022837,63.00433666352953,5.79520859847721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.16108261499909,111.7262308869211,107.63517346525968,69.48435269998049,39.09901567939671,22.42008926800792,9.003746944228375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.290877758752714,110.98737770708928,105.29205111255229,69.98034210310834,42.09889641417685,26.067834781770227,23.582414779613732,17.110608222938673,13.395134501025115,58.25446848985142,67.51681404702094,172.4113895137563,105.22637527434502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.50249109502306,163.98846326367348,142.35990467072614,78.13851263041808,52.862208523708425,36.93376538850067,31.735112320406188,27.46481459030411,24.35410587854919,69.22985882692731,78.30270222593626,175.42905745471757,127.87564585276375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.101645599036368,13.371874308326708,175.42905745471757,175.42905745471757,151.5360506902486,86.189959920641,60.477869262493485,44.84086265933051,2.2712894046682015,0.0,0.0,36.006778297137586,45.4647831222996,107.45730140344833,80.05268966483423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.64473241526132,135.74237984802872,114.27116961745293,50.00667780832136,11.04311854522714,0.0,0.0,0.0,0.0,34.32178257313223,43.84135849661357,113.48784842216828,81.23211825930652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.99712494312249,132.54136685873877,109.45973034545553,14.642291303648651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.96489604171903,97.7167536493321,26.67259979192887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.94122780895293,12.821839163340796,0.0,0.0,0.0,0.0,0.0,0.0,20.063968572321993,29.68821536294617,90.33301071421648,59.289547064930645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.56880741893502,108.58815724257984,8.442081702893256,0.0,0.0,0.0,0.0,0.0,0.0,20.094754121481653,33.97835266917337,93.1310750711722,66.09452167584467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.14559847880712,149.99266849237767,118.27534337815264,3.721630831745488,0.0,0.0,0.0,0.0,0.0,25.965216284571365,38.16450323157238,109.09167200216892,72.5820630687569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.81167728044176,150.2567400918361,126.46840419450996,57.841942131112,29.684794746372877,10.603227253901345,1.3203579972920572,0.0,0.0,42.59283344736072,50.95076798255091,164.4919780232626,103.66725824023692,3.754468750849124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.92022096383096,0.0,115.93837813527716,151.82953959223735,126.86519571701226,60.48949935884269,32.664151781713244,15.32436224836377,8.855292184947352,3.77225595703026,0.0,43.682641887612654,52.87589099000161,133.9294530641821,81.79104700738299,0.0,0.0,0.0,0.0,0.0,0.0,94.96520967777322,0.0,0.0,0.0,0.0,113.60551763228963,149.63145138223769,69.89277431883198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.50264182824743,81.77804866440448,89.35539849756864,101.47806363332782,96.0543339947105,31.189181915308236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.02302774706142,57.86930706369835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.79447979356175,152.40625554649498,76.11145524908318,95.08629950446787,7.736750565479727,0.0,0.0,0.0,0.0,0.0,0.0,0.4002121390755717,9.058476809401103,57.44104586872176,39.73251386877104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.27860109189609,105.39603785638047,63.65767442902897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.106911523118419,10.97744270701987,61.61625045808623,45.06867572311199,0.0,0.0,0.0,0.0,0.0,10.938447678084302,0.0,0.0,0.0,175.42905745471757,82.77071159397482,96.24794089275902,115.34045435826512,65.53764529771217,0.0,0.0,0.0,0.0,0.0,0.0,8.217005132370414,19.064464409605055,134.66830624401393,158.1932546651963,68.01006695689016,78.94167340182786,14.865315504227516,0.0,0.0,0.0,0.0,95.43520239494404,175.42905745471757,138.89071534208986,57.69006675525767,84.80392608514165,103.70898976243112,25.3023007926667,0.0,0.0,0.0,0.0,0.0,0.0,6.874071065694607,19.880623523993357,76.6861188333968,53.80835106788195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.1671265444139,88.19238886264817,6.7310892929308554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.401686959323868,82.27472219084699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.368453691753414,0.0,0.0,0.0,22.694422717186225,103.480492575335,97.91514941058324,59.89910093829189,26.34353647757785,2.16661853752536,1.1944793073947833,0.0,0.0,36.84756585085362,46.052445049591775,115.52585177653772,76.72237736907375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.74781528173874,147.9286684520512,127.7976557948926,61.32139330946816,35.46905737181554,19.71232918858722,14.549934656169674,10.47734856400407,8.049394920278935,52.29917503574399,57.6024989709813,168.52488496317795,111.0674201349044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.18888653366224,151.39785778068747,130.93641356254855,65.84755315925274,38.93003722067591,17.973971846038456,2.6468731044160463,0.0,0.0,42.372545740040486,54.91799908425901,166.83304800602602,101.3261882574735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.3549402130928,119.92065994990776,147.0153638269813,122.20015883435188,54.14493973869423,28.378803338688655,13.133115271510684,8.509125787729849,4.099951024751968,3.3987246272263936,48.32783919414792,59.331962710439505,175.42905745471757,175.42905745471757,40.0608930598074,0.0,87.90984593369396,175.42905745471757,175.42905745471757,29.580123879230033,0.0,0.0,0.0,0.0,0.0,100.55449715853804,151.77002086386202,137.2159814678044,72.17569381984939,44.73208705229971,27.580431430481493,17.458826990100153,6.80360636428472,0.0,42.435485084989125,53.80561457462331,170.1366794925148,175.42905745471757,175.42905745471757,38.103616256567726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.28616400116458,126.77352319284792,112.40556533837758,48.57138709416657,4.249089907347651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.776912863412136,89.21857383463681,21.597773043787697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.60097390632488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.168946990716297,30.13357964078924,101.3515008201159,69.51855886571346,0.0,0.0,0.0,0.0,21.475999093778373,0.0,0.0,0.0,0.0,121.01936199325029,0.0,69.09508653393948,122.64278661893631,109.98924179100165,10.934342938196346,0.0,0.0,0.0,0.0,0.0,24.865145994599537,35.89389795021884,114.87935524418486,74.07071540145509,0.0,0.0,0.0,0.0,0.0,0.0,170.3945939821413,175.42905745471757,52.79242794561319,0.0,21.547147918502915,131.0055100173291,146.8580154646097,123.38027155213884,55.494715038516624,26.503621333208077,8.457132415815757,0.6389711758915966,0.0,0.0,33.06778453736211,43.227015760049696,136.10633345142733,89.46896296780203,0.0,0.0,0.0,0.0,115.6401003700858,147.24591338402143,153.40028672269466,0.0,0.0,0.0,0.0,85.27391880231247,114.47298599527738,95.0671440516574,1.1034909065451235,0.0,0.0,0.0,0.0,0.0,28.69213181680253,37.09863910733351,139.46127418651557,97.16877087429016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.027502974209844,0.0,120.863381877508,128.82178839693728,108.88233026788323,41.95796701135708,0.3256426977777301,0.0,0.0,0.0,0.0,37.194416371385785,50.38362975469852,165.38544307220738,162.90344368662417,52.94156682820888,0.0,0.0,175.42905745471757,175.42905745471757,175.42905745471757,119.13733875462307,0.0,0.0,0.0,157.31757682243264,80.36191340306014,126.21938330797408,104.34932918495204,38.767215871787045,13.731723171837396,0.0615710983193187,32.95695656038734,28.953466923002303,28.35485902267559,39.23857683558717,43.621754912608,20.25005011390927,5.293746208832093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.61572315279867,145.17644035717765,139.94631761660884,101.03680409537272,72.53896329993336,56.003702784622995,45.62965684113245,35.71944650498077,30.49616499755857,41.84235017117969,34.89781440407519,4.175888712679128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.50518395067174,147.2294944244696,141.65867827320056,104.01547700739842,73.98725235706668,58.13201041652745,54.59988174294253,46.50807117715473,42.36433626026458,88.17665402641099,97.39179507486908,175.42905745471757,175.42905745471757,49.41833175771453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0142346327871,3.8700855910265113,143.39703561574933,175.42905745471757,171.4077806111514,103.6446821708532,74.54412873519917,59.04736741154132,51.746403397499435,44.287406897771305,42.65782516225333,51.211418965436025,53.84118898698558,18.899590690772214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0423902623071,141.5177488703808,134.85028304571324,93.18033194982765,62.55418352248385,43.561552060918,40.350961345222856,33.00963405561608,23.296451234086227,61.60393623842237,68.52794830608708,175.42905745471757,118.95536195292377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.65576010070848,127.2606189928852,106.82175084413004,32.73803709969642,0.0,0.0,0.0,0.0,0.0,30.328554785467087,40.91331070987264,141.77908397658055,89.74261229366567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.00165649948175,144.1954075239565,122.7768747886095,54.61082771597707,26.76769293266649,11.070483477813506,5.51471803946698,0.0,0.0,46.18516497263565,55.8012022834839,169.83840172732343,117.41950511151408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.42905745471757,164.7998335148592,137.09968050431235,68.30902884539617,42.60377942039526,28.44584742352525,28.231716826036955,19.297066336589147,15.595959204283432,26.935987268072623,29.547970083441054,70.60221019613347,108.69145986309336,21.813271887905305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.30648063816913,120.76007925699447,116.3974248794134,80.25587428928797,52.523567482952174,35.064056369537354,25.343348191546248,17.298742134469926,13.727618431949438,17.9096642544605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.5226133611933,132.8088590747705,130.4089544869464,97.124986982152,69.11834672663788,50.53140039066488,44.31614007698698,36.41930465587702,30.99352264731573,74.11518341690793,83.64296882016518,175.42905745471757,175.42905745471757,34.05429035710053,0.0,0.0,0.0,0.0,6.186527134462213,0.0,0.0,0.0,175.42905745471757,155.74751381529,175.42905745471757,155.0086606354582,135.27854424068985,70.70961755653495,46.382192487257456,29.52470989074265,22.979018016084407,17.8795628286155,14.450052652229443,57.350741591186754,65.34540664629296,175.42905745471757,175.42905745471757,55.12460432528606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.31011492397579,19.001525064656416,161.804057519967,175.42905745471757,157.65758610981823,89.4327044321251,60.07013176695667,38.39778928187114,29.44808807950083,25.523956746616246,22.51381416211622,67.37314815094253,77.72872276493727,175.42905745471757,175.42905745471757,19.274490267205397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.358003556001927,5.934769754667666,140.09819299246317,175.42905745471757,170.34328473354185,104.6893384723376,76.74563756177216,59.71917650653656,51.54390289636035,43.547869594624814,38.83425995662364,84.38592673988495,96.14053353235757,175.42905745471757,175.42905745471757,84.75261683654223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.42720606240607,175.42905745471757,164.95102476739885,98.55959357299211,75.18036341783214,62.093768531718275,56.618729644501514,50.023780891187826,45.684386706305176,91.17721888450582,102.71495858623148,175.42905745471757,175.42905745471757,122.74472099282052,10.6374334196343,0.0,0.0,167.9727974482481,175.42905745471757,34.351883998977236,0.0,0.0,36.497978837062824,0.0,160.92153844405678,175.42905745471757,165.83012322673576,101.12505600296372,67.89171362345412,50.17907688361544,49.105687402915315,42.853484430245835,39.594320959209895,50.956240969068176,56.60846779478163,100.09202979782847,38.079671940554654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.908283316230296,150.3018922306036,146.32508340249026,140.98686917820532,103.93817107284194,71.34995697905585,52.63097484335365,45.33890443240233,37.83612404053601,33.781325154551546,39.894651094345235,42.55589078836912,86.05860824422645,26.351745957353753,0.0,2.260343431633656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.9750761790263,5.3580538004100475,49.06121938746247,133.01341194585356,129.5551685902518,88.02819926712999,56.52842536696652,40.91878369638991,34.42576931696041,20.720042831080068,15.309311535441273,61.83585404209179,65.72372683929945,173.89730535319583,175.42905745471757,140.8801459411185,32.34740268702608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.738375596957,174.67994242516588,154.722012966616,87.24487807184532,59.5009411691603,43.3775228892747,38.25754400236602,32.83107787049006,28.093523916475817,71.49704349170756,81.23075001267719,175.42905745471757,175.42905745471757,11.583575963807828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.743321800182095,138.8298283670852,175.42905745471757,159.70311482064892,96.05364987139583,70.20610279694584,53.6051664434282,47.17577553226201,41.310786355689565,35.25287440438326,77.93601212927899,89.95947938441262,175.42905745471757,175.42905745471757,56.23151584840447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.45082405076408,175.42905745471757,163.84890210748304,98.51923029742724,72.97201335811258,56.743924211084135,48.88129495570713,39.410975910881255,35.38627845074179,84.110909167392,94.7716027797247,175.42905745471757,175.42905745471757,87.55410181007123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.38007057450633,175.42905745471757,161.18629416682984,94.32418613193764,67.51681404702094,50.97881703845193,45.00915699473664,36.787362999163626,32.34808681034074,80.5466266980181,92.75138663153638,175.42905745471757,175.42905745471757,64.98829427604092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.01739742052166,175.42905745471757,159.6565944352521,94.32555437856696,67.63174676388365,49.91363703752771,46.54090909625837,34.557120993374966,32.10727540358074,47.07520940500712,51.94479915875058,37.63772827928488,19.77321616359188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.68229017675584,146.78002540673856,139.7499742253017,102.36605569575534,74.92450129814965,55.24227353540742,43.61217718620277,33.56035332391666,32.15037517240426,46.323357882196774,50.007361931636005,17.066140207485834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.27943594843511,120.71903185811492,117.2977311615048,82.41838808692538,57.59086887463209,41.66789872594162,39.44723444655819,34.03034604108746,31.112560104066414,75.13521127906465,83.06556874259289,175.42905745471757,175.42905745471757,65.81745173340774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9752522954524125,124.73415159184916,158.06806009861367,139.5508943407359,77.34424546209887,54.45621584686411,40.148460844083765,36.587598991283166,33.357852822777566,31.670120605513578,79.09491702431148,89.01402096355375,175.42905745471757,175.42905745471757,52.211607251467626,0.0,0.0,0.0,0.0,0.0,156.72717840188184,0.0,0.0,0.0,0.0,129.4026090910829,172.39907529409243,150.447610496626,86.37672558554293,60.348569956022914,45.23354944194483,41.01524508375684,36.30368781569964,33.86273582899598,79.91449675527309,90.39389768922116,175.42905745471757,175.42905745471757,115.54227073608952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.8616558352191,120.69713991204584,175.42905745471757,175.42905745471757,172.15963213396174,94.02248775017298,68.9692078440422,54.24892648252241,47.08615537804166,41.31283872563355,40.24355398482138,86.18790755069702,97.997928331657,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,0.0,0.0,0.0,0.0,0.0,0.0,96.69125280065812,117.49544279944126,153.02607126957614,175.42905745471757,175.42905745471757,110.3032543924302,80.94889120703765,63.4264407486742,56.64335808382925,51.93522143234535,50.38089326143988,98.35367245527972,113.27850668788258,175.42905745471757,175.42905745471757,132.28413649242697,80.09715768028707,78.49494087735548,0.0,0.0,0.0,0.0,0.0,0.0,91.87502466545808,52.26975773321364,175.42905745471757,175.42905745471757,168.74106793061023,104.23097585151604,72.37682607435916,56.46548602201789,56.46548602201789,47.7278630471919,44.30314173400846,57.01620529031846,63.71308841751635,111.73375624338236,51.991319544147395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.93444290501718,152.83520086478623,144.89594979816744,106.23477304015252,77.67467702307921,61.13394352125157,50.775632413998174,43.09771645357913,41.15891097983525,51.13890189408216,56.3580786616164,30.682246539145837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.94771124643992,154.34300865029488,146.7608699539281,108.00938891837824,77.49885733121182,60.11938864561212,58.52127658256847,53.23847634677092,51.4207606997217,95.88467141267505,103.7616672576599,175.42905745471757,175.42905745471757,147.7295885674854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.101764864256229,157.02340379712922,175.42905745471757,165.06527336094692,95.7936830118254,66.30181104018638,49.60099268272851,20.44092051869916,13.974586948541374,6.703040237029832,47.94404601462417,57.33021789174699,175.42905745471757,167.34614049202034,72.6354246873003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.19764209512935,138.44466694093214,116.39332013952544,52.85947203044979,22.208695163778263,0.0,0.0,0.0,0.0,33.56103744723132,39.790664350517055,157.02750853701718,98.29141723364576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.3294520560197,115.14274272032864,40.84900311829468,0.0,0.0,0.0,0.0,0.0,0.0,18.664252270529484,29.37762337809094,147.5941321511829,93.538812566709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.150462969619625,0.0,0.0,0.0,121.52629736941267,158.1932546651963,138.0588213914644,71.77479755745917,33.64586873824904,12.082301860194312,12.093931956543518,7.753853648346205,4.2436169208303784,49.5893625863793,60.259633925117235,175.42905745471757,140.89177603746774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.11413541313095,63.9648457973109,148.95143280746657,159.576552007437,137.07984092818722,71.16113894420994,44.18478840057243,29.488451355065713,21.92683635813872,9.843850374629746,7.805847020260296,18.25788302162198,21.798905298297463,3.365886708122757,1.4763381130343312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.40280398391259,108.35760768553972,104.7550143105449,60.042766834370305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.00941430157999,111.35475192706124,102.89898775787476,65.6190559721566,35.05311039650281,18.991263214936534,19.73422113465631,16.072109031286164,12.582396003210112,58.1244850600662,65.01497508531263,175.42905745471757,175.42905745471757,45.92177749649188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.15121002894328,1.9504355700930855,175.42905745471757,159.23038561021949,133.70232412371527,66.95241231242719,37.98115818324375,22.94618009698077,17.014146835571744,11.8031795478134,10.73526305363055,57.352109837816066,67.08171161889776,175.42905745471757,175.42905745471757,60.72962664228803,0.0,0.0,0.0,0.0,0.0,150.71236621939906,51.10606397497852,161.50920037134892,35.55594103277725,0.0,129.20489745314637,157.67058445279673,133.0161484391122,67.97791316110116,41.16096334977922,26.24433859695228,21.96446314044497,16.9395773942739,14.898837546645812,58.74361665983268,65.1456426384125,175.42905745471757,157.11712869123753,2.4060616976560443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.80097592264966,167.52196018388773,145.94060609965186,81.28753224779389,54.11210181959059,36.63822411656794,31.663279372366983,26.58161139107921,21.049790268745753,63.16168502590113,73.236084957571,175.42905745471757,175.42905745471757,18.52811173091232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.1249428225466,165.98815571242204,144.10920798630946,77.091119835675,46.70373044514723,25.129901717372604,18.526059360968343,14.212661862042738,11.895536195292378,58.16211184237244,68.09421412459322,175.42905745471757,174.78871803219667,8.294311066926893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.11334471619731,0.0,116.2804397926067,143.6501612421732,121.30053667557516,59.99829881891746,39.16674388754796,26.31480329836217,22.064345144385197,11.699192803985218,7.471310719391997,19.26422841748551,24.54839689991238,9.004431067543035,11.90921866158556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.96407996158362,115.87817528358715,105.832508531133,68.87548294993391,39.890546354457285,21.608719016822235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.9629314689904,124.61921887498644,118.45184719333469,82.46969733552483,54.591672263166615,38.22949494646499,37.456435600900214,33.00552931572813,28.99383019856719,72.82150622888757,80.11494488646821,175.42905745471757,175.42905745471757,33.195031473888704,0.0,0.0,0.0,0.0,0.0,0.0,175.42905745471757,175.42905745471757,34.1835896635711,52.22050085455818,162.30004692309484,173.80152808914357,149.56645966734507,84.49470234691574,59.89978506160656,46.32746262208472,40.517887433999675,35.19403979932259,31.83567844766107,76.50140553843886,86.54228342769044,175.42905745471757,175.42905745471757,101.63130725581144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.71043311467494,0.0,155.2481037955889,170.05458469475573,147.15492498317175,83.04299267320914,55.72321222561276,38.68306870408398,32.783189238463926,26.080149001434098,22.957126070015317,68.35281273753435,78.91636083918547,175.42905745471757,175.42905745471757,170.78933313469958,140.2281764222484,0.0,0.0,0.0,0.0,78.57703567511456,90.21465738078044,175.42905745471757,125.92178966609735,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.4290574547176,175.4290574547176,175.4290574547176,175.42905745471757,175.4290574547176,175.4290574547176,175.42905745471757,175.4290574547176,175.42905745471757,175.42905745471757,175.42905745471757,80.43306222778469,63.00638903347351,0.0,0.0,0.0,0.0,0.0,55.39278066463242,172.50921914775253,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.4290574547176,175.42905745471757,175.42905745471757,167.45970496225377,151.87127111443158,150.55707022697146,169.56406827814513,174.44939286812576,175.42905745471757,175.42905745471757,157.93944491545776,120.60136264799355,0.0,0.0,0.0,0.0,0.0,92.9552553793048,0.0,0.0,64.59902810999989,161.65081389748337,175.20398088419475,152.35631454452488,85.34096288714906,57.13524274706914,38.64407367514841,34.44629301640019,22.522023641892133,16.97241531337754,28.267975361713887,31.05440962232039,69.75458140927086,30.132211394159924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.46928929545712,109.19634286931176,100.03798405597044,64.31306456447238,36.87561490675465,15.703366564684911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.38727621011066,124.05208064713403,118.50247231861944,82.69682627599164,52.912149525678544,33.459103073347116,30.106898831517544,23.293030617512937,18.925587376729258,62.60549277108328,70.1650553980663,175.42905745471757,174.68883602825645,11.882537852313856,0.0,0.0,0.0,0.0,0.0,0.0,175.42905745471757,175.42905745471757,175.42905745471757,115.18584248915217,175.42905745471757,175.42905745471757,159.13187185290855,84.6978869713695,58.05675685191495,37.8498065068292,30.451012858791067,26.74990572648535,27.7275179431332,73.5637800252927,82.15500061078163,175.42905745471757,175.42905745471757,175.42905745471757,146.7978126129197,47.70597110112281,145.67585037687877,175.42905745471757,175.42905745471757,143.59474725368582,103.39976602420523,124.16906573394076,122.72556554001004,13.646891880819666,161.4024771342621,165.08853355364533,139.2430388491393,70.28477697813165,41.121284197529,26.30522557195694,22.88187250540282,19.13629735764426,16.67550579481549,62.59386267473408,74.24858746326646,175.42905745471757,175.42905745471757,175.42905745471757,81.63848750821401,0.0,0.0,0.0,0.0,20.452550615048363,0.0,0.0,65.07586206031728,46.31035953921825,142.89352085616025,137.16467221920496,114.81162703603364,50.45888331931102,25.201734665411813,10.638801666263616,4.916110139140271,0.0,0.0,42.22340685744481,54.351544979721275,175.42905745471757,175.42905745471757,142.16835014262162,33.35990519272154,0.0,42.44711518133833,0.0,0.0,0.0,0.0,0.0,18.510324524731185,35.02711371054577,170.29608022483035,154.5304584385115,131.45497903506015,67.089236975359,33.41737155115291,12.843731109409887,8.71983576864485,4.140314300316855,0.8626794997851212,47.46447557104815,58.892755542428354,175.42905745471757,175.42905745471757,73.34896530448974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.34709513577462,69.15255289237084,175.17387945834972,162.14748742392584,136.48260127448984,72.55538225948519,45.98129622486722,27.162432085224783,20.455287108306997,10.384307793210432,5.527032259130844,15.338044714656954,20.3465115012762,6.670202317926195,13.09138374931648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.71202111534035,133.19607287086754,123.4589457333246,85.84242527679416,56.03996132029993,40.21755729886433,31.808313515074712,19.22660163517926,12.928562400427612,23.943631889753735,17.748211152200952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.88145177373424,0.0,80.21687926035241,114.77878911693,105.52670540948036,68.09695061785186,33.56924692700723,12.492775848989767,9.59756598135247,4.697874801764018,4.766971256544588,49.32187037034759,56.09605943210197,175.42905745471757,151.9006884169619,4.080795571941513,0.0,0.0,0.0,0.0,12.131558738849764,0.0,0.0,0.0,0.0,129.4272375304106,171.82851644966675,163.69155374511143,138.47613661340645,74.09876445735611,48.73557668968475,32.714092783683355,24.91029813336704,18.065644370202776,12.416154037747951,55.66848236044003,64.02983751220351,175.42905745471757,174.30367460210334,8.981854998159283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.362842663612661,159.2769059956163,149.905784831416,122.40060696554698,43.9980227356705,0.0,0.0,0.0,0.0,0.0,26.791637248679557,38.03246743184318,166.22691474923806,174.57937629791098,151.501160401201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.40843378845695,87.4124882839368,154.43673354440318,132.5276843924456,95.4639355741597,0.0,0.0,0.0,0.0,0.0,0.0,14.963829261538429,28.369909735598092,154.67617670453387,135.04662643702042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.895485950884257,166.2098116663716,149.7347540027512,121.40110280283008,54.76475546177537,24.913718749940333,0.0,0.0,0.0,0.0,40.5390952567541,51.17994929296171,175.42905745471757,166.8816207613668,18.143634428073913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.502849412678056,161.84647316547586,149.08962571702767,126.02030342340828,61.93642016934669,35.68797683250645,18.232570458979595,15.179328105656042,7.579402203108136,5.989499619840394,17.4396715372897,22.039032581742813,10.062769835320656,20.00581809057597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.32937034360708,102.66501758426136,54.17640941116855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.29442372534861,96.2903565382679,72.22700306844881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.63445178913781,107.30200541102072,97.5498275605553,58.70530575421177,28.730442722423437,11.673880241342829,11.813441397533287,6.220733300195168,2.8883686344907074,49.81170266364352,58.59584602386631,175.42905745471757,168.99829829692206,39.30220030385046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.8843638614236,98.4508179659613,96.26025511242288,175.42905745471757,145.29068895072572,120.95642264830164,54.63614027861946,27.62147882936104,11.224411223611805,6.770084321866425,0.7244865902239837,0.0,41.93949568186128,50.811206826360454,173.90688307960107,154.332746800575,24.630491697671467,0.0,0.0,0.0,68.70308387463982,152.53829134622418,15.867556160203094,0.0,0.0,110.8197674949978,64.71532907349194,168.59192904801455,136.31362281576904,110.00429250392412,41.04192589302854,0.0,0.0,0.0,0.0,0.0,28.057949504113544,38.70974951335568,163.17640888917313,163.0416365961853,3.848193644957421,0.0,0.0,0.0,0.0,0.0,175.42905745471757,149.49941558250848,0.0,36.94197486827658,124.02471571454768,159.9589769403314,120.5069536305706,71.64002526447132,0.0,0.0,0.0,0.0,0.0,0.0,18.35571265561823,30.03848650005163,155.2829940846365,175.42905745471757,175.42905745471757,175.42905745471757,16.566730187784692,53.693418351019226,0.0,0.0,0.0,0.0,0.0,36.4063063128985,68.0141716967781,171.29763675749126,137.22966393409757,111.37938036638894,25.08338133197579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.279831296901925,13.967061592080125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.08420349691393,46.59837545468974,141.48285858133318,107.71863650964812,98.55754120304812,60.115968029038825,1.6870480939493333,0.0,0.0,0.0,0.0,0.0,0.0,52.581717964698186,49.84385645943249,99.24440101096587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.69665676636367,103.12680082165625,83.81810438871791,41.597434024531736,11.991313459344653,0.0,0.0,0.0,0.0,37.34150288403749,47.50141823003973,171.68758704684697,161.66381224046188,54.651875114856615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.983411530820202,117.35382927330684,175.42905745471757,152.4260951226201,123.76064411508928,55.84703854556606,28.64219081483241,9.960151338121792,3.253006361204006,0.0,0.0,37.199889357903054,44.690355530105506,170.54852172793957,167.44533837264592,8.53649072031621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.98132108607358,43.878301155605165,158.20146414497222,115.01002279728478,19.683596009371534,0.0,0.0,0.0,0.0,0.0,0.0,11.285982321931122,22.082132350566333,146.97089581152846,175.42905745471757,175.42905745471757,145.625225251594,34.34093802594269,0.0,0.0,0.0,0.0,0.0,0.0,175.42905745471757,135.31138215979348,163.16614703945325,112.05461007795746,39.79271672046103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.011768137972684,133.69411464393937,175.42905745471757,14.139460667374214,9.431324015890311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.762508720997054,44.13211090534369,155.1003331596225,114.47640661185066,20.45939184819495,0.0,0.0,0.0,0.0,0.0,0.0,11.304453651426918,20.855499247382568,146.10274332522607,114.54413482000191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.90918719358106,37.427702421684536,62.415990612922705,175.42905745471757,134.80649915357506,86.44171730043553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.301955688608001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.98907228137368,50.89193337749022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.08406545529045,11.350974036823736,0.0,0.0,33.36606230255348,94.8017042055697,89.79939452878239,79.41713910551593,31.102298254346525,0.0,0.0,0.0,0.0,0.0,32.85160156992984,42.30413340857458,164.1102372136828,175.42905745471757,58.20247511793733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.56094304321782,65.22978980611558,169.43203247841595,118.78022638437106,19.33332487226608,0.0,0.0,0.0,0.0,0.0,0.0,23.642617631303732,34.95186014593327,160.12248241253494,175.42905745471757,71.20560695966279,154.392949652265,0.0,0.0,67.81303944226832,0.0,0.0,0.0,0.0,13.726250185320122,131.99885707021411,156.3365439892115,99.86832147393496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.367323975563815,19.850522098148357,146.66304031993187,114.8923535871634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.521408539389213,175.42905745471757,125.14120496407132,82.48064330855937,0.0,0.0,0.0,0.0,0.0,0.0,32.32345837101301,45.968297881888695,174.46649595099225,167.6293675442892,1.3969798085338758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.886027489698892,160.61573532240416,109.414578206688,9.055056192827807,0.0,0.0,0.0,0.0,0.0,0.0,15.837454734358094,36.6956904749993,169.52507324920956,160.9673747061389,7.335170179774837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.91678157085405,60.78093589088746,175.42905745471757,135.24981106147413,101.25161881617568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.69681410638616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.51615478491264,22.92770876748498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.286747635663,85.33548990063177,55.924344480122535,0.0,0.0,0.0,0.0,0.0,0.0,23.261560945038617,32.81739540419688,153.79707824519693,175.42905745471757,13.761824597682391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.627535450376726,45.433313449825285,69.13408156287504,175.42905745471757,124.90860303708725,21.95283304409576,0.0,0.0,0.0,0.0,0.0,0.0,5.057723665274703,14.775695350007176,138.20180316422815,105.02250652657662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.380773996220015,175.42905745471757,128.84231209637704,80.94547059046434,0.0,0.0,0.0,0.0,0.0,0.0,19.38394999755085,31.204916751545387,155.55937990375875,137.91036663218338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.95725750484068,175.42905745471757,143.72883542335902,117.11917497637876,49.1679426245493,7.404266634555406,0.0,0.0,0.0,0.0,27.728886189762513,37.56179059135772,161.4962020283704,154.70148926717624,2.778908904145252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.392711643820675,169.59416970399013,118.83427212622912,2.8555307153870713,0.0,0.0,0.0,0.0,0.0,0.0,10.78930879548862,22.65953242813861,148.22763034055723,165.4648013767078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.318192446930965,171.39067752828495,120.21209648195256,15.441347335170477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1905628535384287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3755836997478443,118.70018395655592,75.64488314848568,67.75488896052231,23.6214098085493,0.0,0.0,31.438202801844135,24.534030310304537,22.814144297251563,35.69413394233838,40.50352084439184,84.8819161430128,4.9728923742569755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.796532685501155,137.67844882851392,128.34700681656386,118.52641663463253,80.7388653494373,50.90287935052477,33.193663227259385,30.98257667428118,25.30914202581329,22.258636165748374,67.54486310292197,78.21445031834523,175.42905745471757,175.42905745471757,145.43230247686014,113.43243443368088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.98456002341342,98.10123095217052,175.42905745471757,139.0378018547416,111.48336711021712,44.08901113652016,5.561922548178458,0.0,0.0,0.0,0.0,28.309706883908092,37.77865768210465,161.0597313536179,175.42905745471757,175.42905745471757,90.29264743865158,37.73418966665181,0.0,71.247338481857,90.26596662937988,22.197065067429055,63.55642417845943,76.88246222470397,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,131.23263895779593,58.61979033987939,30.63093729054641,12.95524320969932,5.321795264733115,0.0,0.0,42.153626279349574,51.646521393559205,175.39211479572597,175.42905745471757,175.42905745471757,175.42905745471757,127.77781621876753,0.0,0.0,0.0,0.0,0.0,0.0,117.89907555509016,126.35552384759124,175.42905745471757,148.3247758512388,122.59489798691015,56.75965904732129,28.330230583347863,2.99988073478014,0.0,0.0,0.0,31.93213983502801,42.775494372374695,166.75779444141352,175.42905745471757,125.2670836539686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.5130107735817,126.63464615997214,125.80959344249328,175.42905745471757,127.83254608394022,104.8870501102741,40.06294542975138,14.064891226076377,0.0,0.0,0.0,0.0,39.74961695163751,50.68190751988988,174.1689023091155,167.07659590604467,34.98880280492485,0.0,0.0,0.0,0.0,96.3170373475396,16.164465678765144,0.0,0.0,46.71536054149644,124.03497756426758,175.42905745471757,161.56187786657767,133.62980705236143,66.10615177219388,40.14161961093718,25.71140653483284,24.64349004064999,15.425612498933315,9.96151958475111,19.52624764699995,23.096687226205773,75.49916488246328,38.47099047653966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.74526098970897,154.75006202251703,106.93463119104878,96.52432671188132,58.28388579238176,20.03797188636495,0.0,0.0,0.0,0.0,2.713233065937979,1.34088169673183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.267636342457926,132.52836851576026,119.85087937181252,108.03128086444733,68.13047266027014,36.59991321094703,18.245568801958115,12.922405290595682,1.3018866677962615,0.0,6.981478426096085,9.87874066367736,61.10315797209191,23.632355781583843,4.861380273967543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.7621382337366,136.3861398871229,124.60964114858125,114.1514480373876,76.60197166569375,45.961456648742114,26.87510029306797,17.610702365954474,0.0,0.0,33.82305667674575,38.27875182512045,158.3622331239171,175.42905745471757,175.42905745471757,18.450121673041185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.537331661657973,107.93824009365368,175.42905745471757,129.57295579643295,105.37619828025537,18.194943676673343,0.0,0.0,0.0,0.0,0.0,23.68229678355396,33.09104473006052,155.83987046276897,149.17719350130406,21.88578895925917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.494595773296766,126.84740851083112,175.42905745471757,137.53136231586222,111.17482749530586,43.96244832330823,4.472114107926517,0.0,0.0,0.0,0.0,26.30385732532762,35.178304963085424,158.70703127450523,152.285849843115,27.025607422292964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.61577339720678,141.53827256982058,175.42905745471757,159.2987979416854,131.7498361836782,63.526322752614426,36.006778297137586,20.184374275702,14.770222363489903,10.37267769686123,8.853239815003374,56.15147342058936,67.07897512563912,175.42905745471757,175.42905745471757,112.97475593617396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.37753558087558,91.010292795729,172.59815517865823,131.07460647210968,110.32446221518462,49.07353360712634,23.722660059118848,8.186219583210754,5.84857021702062,0.0,1.4489731804479673,13.164584943985,16.662507451836966,23.366915935496117,28.018954475177978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.935591919605804,0.0,0.0,67.50313158072775,128.91072442784295,81.5769164098947,50.30290320356874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.74180282032842,102.33869076316898,87.76618003761554,78.77406318973638,12.170553767785334,0.0,0.0,0.0,0.0,0.0,29.90166183711981,40.22781914858422,161.63097432135825,152.3624716543568,8.827243129046328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.19231375703369,136.9977461304281,175.42905745471757,172.3812880879113,129.91638570039183,62.12250171093396,33.821004306801775,16.132996006290824,8.964067791978147,2.884263894602753,0.2278130637814792,46.67841788250484,56.603678931579026,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.55972552981287,143.909443978429,175.42905745471757,151.29592340680327,124.24089868197996,56.0153328809722,28.090787423217183,11.789497081520215,5.5201910259842535,0.0,0.0,39.64699845443865,48.38941029246725,170.23245675656707,175.42905745471757,49.843172336117824,0.0,0.0,0.0,0.0,0.0,0.0,104.8487392046532,85.134357646122,175.42905745471757,175.42905745471757,175.42905745471757,175.42905745471757,175.42974157803224,74.31836804136168,40.93383440931241,22.71563053994066,14.47878583144513,7.196293146899041,2.4375313701303627,46.62847688053473,56.32866135908606,175.42905745471757,175.42905745471757,143.71925769695378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.8620765668877,166.0339919745042,175.42905745471757,173.78716149953576,141.31319599929773,71.54082738384574,43.58891699350437,28.59019744291832,24.59902202519715,19.47562252171517,15.525494502873546,63.31219215512613,75.34592125997965,175.42905745471757,175.42905745471757,152.36452402430078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.32348323221937,161.69665015956554,175.42905745471757,167.70530523221638,141.89743731001658,77.69930546240694,52.681599968638416,37.34834411718408,36.82841039804317,29.23874634521514,25.268094626933745,37.433175408201805,44.57473868992813,99.24782162753918,109.3748990544378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.1754613742124,175.42905745471757,131.02056073025162,122.39444985571504,86.62369410213486,59.572089993884845,42.23366870716469,32.25641428617642,23.798597747046006,19.13424498770028,28.356911392619573,33.51725355509314,85.76443521892303,51.66978158625762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.87137821004596,127.56779036116716,118.37590950540752,110.90938764921812,73.8996845727903,44.39755075143142,28.065474860574795,29.259270044654915,26.01857790311477,21.49310217664485,59.82658386693803,59.87994548548144,175.42905745471757,163.44253285857553,33.147826965177224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.55101412795115,106.53168255871458,155.09075543321725,87.7353944884559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.442903867831394,25.883121486812275,146.11642579151925,138.2209586170386,18.406337780903005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.68700393434395,119.70516110579014,165.19183617415885,108.70377408275722,7.243497655610518,0.0,0.0,0.0,0.0,0.0,0.0,17.90829600783118,29.33520773258208,150.72057569917496,143.29304887192114,29.34957432218992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.39879312604276,145.24622093527287,172.94021683598777,120.18404742605152,66.2197162424273,0.0,0.0,0.0,0.0,0.0,0.0,21.34738391062246,30.26356307057447,152.21743751164908,145.62454112827936,33.56172157054598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.4668542686472,134.1517931414463,175.42905745471757,120.38449555724662,38.10977336639966,0.0,0.0,0.0,0.0,0.0,0.0,27.397086382152857,36.81199143849135,154.92519759106978,175.42905745471757,114.81504765260692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.42905745471757,166.8248385262501,175.42905745471757,125.37175452111146,63.00912552673215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.65520793421456,91.98653676574752,81.76368207479663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.546827675650576,86.44513791700882,92.80338000345048,137.03605703604904,91.06023379769908,27.0167138192024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.61797650037512,102.8251024398916,91.27299614855808,81.98533802874618,45.73501183158995,17.45266988026822,2.1242028920164957,2.5593053201396816,0.0,0.0,43.67785302441005,54.68539715727491,175.42905745471757,175.42905745471757,66.40374541407058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.96699865607112,151.21793334893212,175.42905745471757,146.23888386484322,123.73738392239086,59.37848309583632,36.23938022412168,24.557290503002942,22.762150925337473,19.96545481501109,17.71947797298527,63.84854483381885,71.87536368471405,175.42905745471757,175.42905745471757,110.0001877640362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.422336008786246,153.49537986343225,175.42905745471757,134.5650036235004,79.36651398023116,0.0,0.0,0.0,0.0,0.0,0.0,3.3200504460405975,13.631841167897166,137.79406566869133,175.42905745471757,131.6130115207464,0.0,38.89377868499898,0.0,0.0,0.0,0.0,0.0,0.0,26.60760807703626,108.58063188611858,150.53586240421703,101.87211866257148,67.72683990462129,0.0,0.0,0.0,0.0,0.0,0.0,31.84046731086369,44.13211090534369,165.13984280224474,160.97284769265622,52.460628138003536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.335759899076,138.58970108363985,174.48975614369064,121.00020654043982,85.99430065264849,0.0,0.0,0.0,0.0,0.0,0.0,14.112779858102511,21.64908229238712,144.73312844927855,142.46662790781298,48.47492570679963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.21851750542595,124.8778174879276,160.76145358842652,107.93481947708035,1.5680106371986502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1698508680670556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.86260387217524,11.05338039494703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.75379071233721,74.87661266612349,9.540099622921108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.95418251432146,22.185434971079857,70.22799474301493,41.54475652930298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.63617174662396,175.42905745471757,156.1846686133572,155.75298680180728,78.83289779479706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4548227390284394,53.24531757991751,26.83542114081774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.40288569632521,175.42905745471757,147.22402143795233,144.1919869073832,49.40806990799464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.38891445518418,11.61436151296749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.840448534460073,175.42905745471757,138.19427780776692,135.38047861457406,45.550298536631985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.192376693042686,18.236675198867548,67.69537023214696,25.357714781154087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.83082056364672,175.42905745471757,132.67340265846798,128.66854477445364,5.8198370378049376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.13632882564876,52.17671696242001,15.983857123695142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.563190305991537,175.42905745471757,121.98534411354892,94.23867071760527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.919449043300947,8.642529834088371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.944347481072894,68.27892741955117,66.35175204215649,17.894613541538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.110470181315192,17.89392941822334,129.57021930317433,58.53290667891768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4616639721750304,42.67492824511981,175.42905745471757,144.97530810266787,141.89606906338727,38.380002075689994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.043495117290345,132.14868007612446,175.42905745471757,165.4552236503026,118.001694052289,0.0,0.0,0.0,0.0,5.119294763594022,68.09626649453719,175.42905745471757,175.42905745471757,149.25313118923123,147.32527168852187,96.88212320544802,31.464199487801185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.63599615219324,125.3437054652104,91.96738131293708,0.0,25.23730907777409,0.0,0.0,60.68379038020588,87.60541105867067,124.35651552215737,151.14404803094897,42.91710789850913,175.42905745471757,156.03826622402013,155.98558872879138,108.9678456822156,86.64490192488928,7.854419775601093,0.0,0.0,0.0,0.0,0.0,16.396383482434576,29.853089081779014,144.9465749234522,175.42905745471757,165.59341655986373,10.891243169372824,0.0,0.0,0.0,51.556901239338856,60.468291536088266,108.34529346587586,175.42905745471757,175.42905745471757,157.85461362444005,154.49077928626124,105.14154398332728,83.7695316333771,22.630799248922923,0.0,0.0,0.0,0.0,0.0,18.954320555944943,27.306782104617852,94.45416956172288,67.04340071327684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.42905745471757,175.42905745471757,136.58932451157665,133.5812342970206,83.46714912829778,15.169066255936157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.36785075885597,90.11067063695228,14.125778201081037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.31587007854276,43.22838400667902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.81448279451212,118.40395856130856,76.34132068280863,23.111737939128272,0.0,0.0,0.0,0.0,0.0,46.905546822971665,175.42905745471757,175.42905745471757,148.9192790116776,144.8261692200722,87.93515849633636,11.615729759596809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.78228536111316,38.60713101615681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.2770633356388,175.42905745471757,140.44983237619795,133.44646200403278,52.14729965988966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.694830757253922,59.05284039805859,44.26961969159016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.9869574974161,175.42905745471757,136.13985549384563,135.1471925642753,72.34125166199688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.55041780185186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7766682481696747,14.714124251687856,66.36953924833763,59.05078802811462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.18196411009844,175.42905745471757,142.08830771480646,137.87752871307976,68.2584037201114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.58620536145207,88.5064014640767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.2309256071079,94.6293051302756,28.109258752712975,0.0,0.0,0.0,0.0,0.0,77.5659014160484,110.00087188735088,160.76555832831448,175.42905745471757,137.26181772988656,136.75488235372416,49.50658366530555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.766475419261528,122.80423972119586,147.57497669837244,175.42905745471757,154.3580593632174,120.4672744783204,89.6618857425359,98.95433272555044,94.8858513732728,121.20407528820824,127.0198075861252,62.9564480315034,175.42905745471757,151.61062013154643,150.72057569917496,100.79941330518602,56.040645443614586,0.0,0.0,0.0,0.0,0.0,0.0,4.869589753743452,5.481195997048685,55.8463544222514,70.99079223885984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.65760540821723,175.42905745471757,149.19224421422655,149.301703944572,100.47240236077896,3.12918004125071,0.0,0.0,0.0,0.0,0.0,0.0,1.6494213116430827,19.705487955440628,128.81631541042,100.2829002026184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.98644896853216,175.42905745471757,161.9429345528428,155.54159269757764,98.4446608561294,5.087825091119704,0.0,0.0,0.0,0.0,0.0,0.0,5.053618925386749,13.439602516477958,127.5185334825117,111.68313111809756,43.326897763989926,0.0,0.0,0.0,0.0,0.0,0.0,7.912570257347117,66.57682861267934,175.42905745471757,117.51665062219568,113.77654846095442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.09539408519093,23.98536341194794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.69912986797621,1.2245807332397836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.661616266087087,123.53556754456643,160.10743169961242,14.398059280315357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.2141300754929,175.42905745471757,152.07103512231205,151.8090158927976,100.74263107006932,58.71419935730234,0.0,0.0,0.0,0.0,0.0,0.0,8.04597430370564,14.592350301678538,77.93327563602035,80.46111128368571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.62383822856106,175.42905745471757,135.64044547414449,136.16311568654405,54.892686521616625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6229287884029775,69.3858389426696,77.52143340059557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.21539174850324,175.42905745471757,149.81890117045427,145.47129750579572,87.21409252268566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.232482661764233,104.71328278835072,76.47540885248182,0.0,0.0,78.21376619503057,0.0,0.0,0.0,53.912337811710145,175.42905745471757,175.42905745471757,175.42905745471757,134.26809410493834,133.65306724505982,84.00144943704655,39.91517479378501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.905421472949063,72.20647936900905,94.353603434468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.40432296376627,175.42905745471757,128.02136411878615,128.76363791519125,26.738959753450803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.88736426832371,94.19693919541103,90.9548788072416,25.09843204489829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.11925060398864,16.966258203545607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4626556467411491,55.445458159861175,84.16427078593541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.48808086780525,175.42905745471757,153.61646969012693,151.2706108441609,100.57365261134848,12.562556427084996,0.0,0.0,0.0,0.0,0.0,0.0,10.753050259811689,23.802702486933956,96.551007521153,108.5902096125238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.473501130959454,175.42905745471757,140.54903025682353,141.3918701804835,68.7249758207089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1148824724546085,65.27083720499512,96.6549942649812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.611323553260135,175.42905745471757,146.60283746824186,149.98719550586043,81.79720411721493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.789428060708477,18.74908356154721,141.35013865828932,175.42905745471757,50.79068312692067,0.0,0.0,0.0,175.42905745471757,125.48805548460348,175.42905745471757,172.7910779533921,175.42905745471757,175.42905745471757,153.81144483480475,152.042986066411,99.53583754301066,41.59811814784639,0.0,0.0,0.0,0.0,0.0,0.0,7.372796962081088,17.578548570165495,138.4173020083458,175.42905745471757,175.42905745471757,175.42905745471757,79.33162369118355,26.19850233487012,113.2949256474344,95.01309830979936,28.088050929958545,78.9827208007074,142.02878898643112,175.42905745471757,136.29788797953188,135.39347695755254,78.86847220715933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.90273470210316,108.38155200155278,65.1340125420633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.46061544640264,77.07743736938181,23.418909307410207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.07583719911092,94.05943040916458,100.97591712036804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.80571506343956,175.42905745471757,161.45173401291754,161.30327925363656,110.6104257607121,29.72584214525242,0.0,0.0,0.0,0.0,0.0,0.0,0.1087756070307964,14.37274671767297,95.93871715453312,104.17761423297262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.37013557443693,175.42905745471757,159.49650957962186,154.45178425732567,102.75258536853772,70.58373886663767,0.0,0.0,0.0,0.0,0.0,0.0,8.94696470911167,15.687631728447752,97.41437114425278,96.38681792563484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.338352265908414,175.42905745471757,108.54368922712698,77.4454957126684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.82220912860586,81.11513317249981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.72294222716855,54.80717110728423,175.42905745471757,127.5937870471242,121.55708291857232,13.018182554647955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.72019304230903,159.46982877035015,25.82633925169557,81.66516831748572,81.55297209388162,128.64870519832854,14.42268771964308,42.4040154125148,2.911628827189117,77.47764950845739,54.82906305335331,175.42905745471757,137.75985950295836,133.40062574195062,23.972365068969413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.276216309494297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.356007515268814,82.37597244141652,86.42187772431042,17.854934389287774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.953805942258262,19.84162849505779,141.36382112458247,175.42905745471757,175.42905745471757,175.42905745471757,26.02199851968807,11.725873613256924,0.0,122.04212634866562,62.19638702891714,29.521973397484008,142.0561539190175,175.42905745471757,124.68626295982304,113.81554348988998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.19990152750852,173.1406649671829,102.62260193875252,10.038825519307588,0.0,0.0,0.0,0.0,71.67012669031631,102.95850648625012,175.42905745471757,175.42905745471757,138.55207430133362,136.02765927024154,81.9347129034614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.38666771440587,125.98678138098995,175.42905745471757,170.91179120802354,101.37202451955568,129.09133298291297,28.222139099631725,50.87209380136511,73.82169451491917,19.61518367790563,98.01366316789417,175.42905745471757,175.42905745471757,146.2210966586621,148.54985242176167,96.72203834981778,73.06163351233292,5.879355766180279,0.0,0.0,0.0,0.0,0.0,9.762439700185311,18.330400092975843,136.12070004103518,127.09642939736705,46.86860416398008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.41990098197633,175.42905745471757,141.25299314760773,140.86783172145465,35.55730927940657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.44044954262246,59.338803943586086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.93426122578373,42.62019837994709,35.00180114790337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.79783191131872,58.03212841258722,2.088628479654223,0.0,0.0,0.0,0.0]
new object=loadshape.wind_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009,0.0,0.0,0.002,0.007,0.03,0.034,0.021,0.008,0.026,0.065,0.023,0.029,0.101,0.162,0.182,0.117,0.1,0.289,0.463,0.307,0.611,0.979,0.559,0.59,0.734,0.507,0.254,0.898,0.869,0.331,0.44,0.538,0.483,0.501,0.588,0.641,0.66,0.553,0.751,0.342,0.546,0.962,0.853,0.964,0.995,0.918,0.749,1.0,0.756,0.938,0.208,0.531,0.65,0.152,0.441,0.614,0.464,0.335,0.388,0.4,0.364,0.318,0.333,0.273,0.406,0.328,0.429,0.237,0.373,0.163,0.229,0.158,0.083,0.074,0.058,0.048,0.053,0.036,0.027,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054,0.124,0.221,0.262,0.277,0.161,0.136,0.144,0.276,0.261,0.295,0.261,0.207,0.134,0.082,0.03,0.034,0.054,0.094,0.259,0.215,0.162,0.072,0.103,0.18,0.116,0.133,0.048,0.027,0.027,0.007,0.02,0.009,0.004,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.014,0.05,0.028,0.077,0.044,0.054,0.034,0.012,0.032,0.0,0.028,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054,0.028,0.007,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036,0.056,0.053,0.014,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.058,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.781,0.543,0.882,1.0,0.661,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.197,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.144,0.097,0.038,0.175,0.532,0.918,1.0,1.0,0.951,0.44,0.257,0.523,0.949,0.687,0.767,0.979,0.87,0.993,0.96,0.954,0.849,0.75,0.313,0.075,0.101,0.149,0.142,0.167,0.114,0.113,0.118,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.112,0.141,0.073,0.004,0.012,0.045,0.022,0.018,0.017,0.003,0.029,0.008,0.055,0.163,0.364,0.65,0.795,0.671,0.849,0.842,0.407,0.42,0.246,0.442,0.41,0.573,0.632,0.119,0.003,0.024,0.065,0.075,0.08,0.08,0.058,0.088,0.089,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.143,0.043,0.059,0.121,0.149,0.112,0.093,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.492,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.246,0.265,0.416,0.344,0.187,0.172,0.246,0.39,0.262,0.31,0.247,0.334,0.409,0.456,0.569,0.444,0.425,0.335,0.194,0.852,0.338,0.259,0.174,0.126,0.139,0.16,0.143,0.098,0.095,0.638,0.736,0.626,0.746,0.481,0.493,0.438,0.444,0.284,0.364,0.428,0.339,0.237,0.211,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.148,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.238,0.429,0.178,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.476,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.119,0.141,0.203,0.324,0.339,0.562,0.646,0.279,0.225,0.116,0.006,0.0,0.117,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.048,0.046,0.027,0.036,0.045,0.217,0.271,0.21,0.108,0.13,0.144,0.178,0.133,0.155,0.117,0.121,0.152,0.092,0.104,0.145,0.182,0.215,0.194,0.252,0.237,0.077,0.075,0.126,0.114,0.082,0.068,0.044,0.0,0.0,0.053,0.041,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.072,0.043,0.0,0.006,0.034,0.059,0.1,0.076,0.06,0.089,0.129,0.134,0.143,0.118,0.06,0.077,0.067,0.022,0.027,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.169,0.259,0.036,0.293,0.355,0.438,0.665,0.848,0.632,0.744,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.427,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.394,0.213,0.215,0.112,0.089,0.119,0.155,0.067,0.026,0.021,0.024,0.032,0.056,0.086,0.0,0.0,0.028,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.112,0.057,0.077,0.101,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.432,0.377,0.181,0.158,0.206,0.222,0.205,0.198,0.195,0.203,0.16,0.146,0.467,0.384,0.521,0.533,0.562,0.436,0.386,0.404,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.13,0.095,0.113,0.1,0.091,0.313,0.429,0.552,0.641,0.725,0.768,0.619,0.785,0.651,0.861,0.605,0.772,0.702,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.072,0.047,0.012,0.007,0.055,0.0,0.0,0.0,0.043,0.169,0.313,0.452,0.293,0.366,0.286,0.26,0.238,0.22,0.102,0.0,0.0,0.022,0.123,0.145,0.187,0.19,0.168,0.107,0.074,0.094,0.126,0.164,0.22,0.147,0.189,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.123,0.025,0.008,0.0,0.03,0.109,0.073,0.128,0.156,0.113,0.144,0.222,0.211,0.17,0.125,0.141,0.216,0.296,0.392,0.472,0.476,0.527,0.622,0.565,0.351,0.122,0.114,0.15,0.235,0.352,0.323,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.492,0.354,0.323,0.275,0.302,0.234,0.213,0.245,0.267,0.326,0.235,0.164,0.139,0.118,0.099,0.093,0.087,0.28,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.116,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.005,0.017,0.026,0.011,0.025,0.041,0.119,0.059,0.053,0.059,0.105,0.024,0.089,0.399,0.586,0.322,0.371,0.325,0.296,0.349,0.282,0.106,0.039,0.015,0.009,0.004,0.0,0.0,0.0,0.005,0.075,0.167,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.108,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.029,0.019,0.03,0.041,0.013,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.194,0.216,0.034,0.058,0.101,0.154,0.202,0.225,0.272,0.279,0.168,0.271,0.484,0.484,0.661,0.531,0.339,0.433,0.616,0.675,0.573,0.413,0.407,0.411,0.421,0.337,0.215,0.142,0.139,0.101,0.055,0.047,0.037,0.035,0.043,0.122,0.123,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.093,0.046,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.024,0.071,0.042,0.056,0.139,0.089,0.083,0.14,0.072,0.277,0.612,0.503,0.465,0.378,0.372,0.953,0.802,0.874,0.887,0.922,0.966,0.988,1.0,1.0,1.0,0.807,0.575,0.851,0.791,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.296,0.247,0.281,0.421,0.359,0.314,0.319,0.268,0.27,0.222,0.214,0.206,0.448,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.269,0.222,0.074,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.007,0.008,0.0,0.0,0.019,0.044,0.075,0.089,0.155,0.163,0.194,0.124,0.115,0.103,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.576,0.648,0.632,0.566,0.421,0.211,0.172,0.233,0.091,0.099,0.112,0.131,0.103,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.056,0.052,0.028,0.047,0.036,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059,0.003,0.0,0.063,0.108,0.476,0.292,0.263,0.251,0.08,0.044,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.041,0.033,0.043,0.069,0.036,0.037,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.018,0.059,0.026,0.114,0.028,0.123,0.233,0.53,0.569,0.526,0.611,0.53,0.707,0.654,0.787,0.974,0.959,0.549,0.462,0.207,0.407,0.427,0.886,1.0,1.0,1.0,0.98,0.978,1.0,0.945,0.968,0.542,0.54,0.326,0.559,0.765,0.753,0.266,0.236,0.477,0.381,0.276,0.417,0.27,0.147,0.144,0.19,0.231,0.179,0.165,0.16,0.113,0.148,0.151,0.186,0.338,0.311,0.423,0.4,0.477,0.327,0.265,0.258,0.195,0.194,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.014,0.085,0.088,0.084,0.085,0.105,0.096,0.123,0.143,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.11,0.481,0.55,0.694,0.514,0.4,0.579,0.438,0.317,0.415,0.45,0.665,0.781,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.446,0.908,0.96,1.0,0.953,0.966,0.842,0.634,0.705,0.587,0.808,0.939,0.778,0.832,0.963,1.0,0.711,0.404,0.659,0.646,0.405,0.653,0.956,1.0,0.748,0.803,0.111,0.364,0.65,0.938,0.646,0.336,0.181,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.942,0.884,0.978,0.774,0.442,0.369,0.641,0.663,0.325,0.388,0.366,0.246,0.135,0.271,0.204,0.108,0.142,0.226,0.147,0.259,0.08,0.34,0.399,0.386,0.292,0.281,0.25,0.353,0.18,0.296,0.247,0.278,0.148,0.195,0.145,0.124,0.108,0.171,0.063,0.078,0.149,0.071,0.14,0.173,0.186,0.193,0.142,0.104,0.076,0.059,0.034,0.06,0.022,0.037,0.046,0.021,0.0,0.061,0.061,0.082,0.058,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.088,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044,0.027,0.003,0.019,0.054,0.2,0.329,0.352,0.311,0.338,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.145,0.227,0.225,0.57,0.312,0.288,0.248,0.212,0.206,0.316,0.286,0.265,0.17,0.204,0.173,0.115,0.149,0.148,0.189,0.113,0.169,0.128,0.172,0.146,0.383,0.596,0.59,0.634,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.283,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.238,0.438,0.882,0.844,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.954,0.512,0.293,0.128,0.123,0.101,0.547,0.915,0.752,0.564,0.93,0.891,0.937,0.792,0.647,0.282,0.525,0.091,0.13,0.1,0.146,0.152,0.097,0.202,0.333,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.07,0.051,0.258,0.302,0.332,0.254,0.238,0.246,0.184,0.222,0.395,0.508,0.822,0.849,0.745,0.773,0.861,0.75,0.88,0.885,0.788,0.781,0.822,0.752,0.242,0.262,0.377,0.413,0.419,0.399,0.379,0.546,0.603,0.568,0.62,0.791,0.754,0.666,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.472,0.21,0.219,0.425,0.368,0.276,0.234,0.246,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.559,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026,0.042,0.051,0.111,0.085,0.116,0.071,0.045,0.035,0.029,0.018,0.0,0.0,0.0,0.158,0.004,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036,0.032,0.025,0.052,0.196,0.239,0.519,0.253,0.407,0.186,0.239,0.222,0.279,0.304,0.291,0.524,0.465,0.435,0.689,0.662,0.57,0.487,0.526,0.574,0.591,0.632,0.72,0.619,0.402,0.276,0.429,0.468,0.839,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.472,0.508,0.693,0.516,0.543,0.579,0.573,0.868,0.611,0.454,0.731,0.674,0.435,0.347,0.385,0.524,0.553,0.428,0.351,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.213,0.1,0.134,0.129,0.049,0.069,0.102,0.078,0.03,0.056,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.224,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.101,0.12,0.182,0.118,0.122,0.142,0.225,0.073,0.047,0.007,0.0,0.0,0.0,0.002,0.037,0.016,0.022,0.0,0.0,0.0,0.0,0.015,0.002,0.007,0.013,0.008,0.019,0.082,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018,0.014,0.018,0.06,0.056,0.074,0.014,0.215,0.063,0.009,0.051,0.037,0.231,0.523,0.256,0.3,0.212,0.154,0.037,0.0,0.0,0.019,0.018,0.073,0.077,0.042,0.094,0.101,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.118,0.161,0.194,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018,0.02,0.0,0.533,0.037,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.007,0.047,0.039,0.071,0.053,0.034,0.082,0.0,0.0,0.011,0.021,0.032,0.029,0.054,0.073,0.065,0.083,0.06,0.064,0.04,0.031,0.088,0.0,0.268,0.469,0.38,0.427,0.356,0.325,0.329,0.347,0.143,0.108,0.134,0.173,0.169,0.198,0.16,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.399,0.441,0.441,0.447,0.383,0.395,0.367,0.189,0.146,0.277,0.333,0.261,0.219,0.43,0.817,0.416,0.151,0.02,0.014,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.279,0.126,0.142,0.188,0.301,0.275,0.33,0.253,0.407,0.327,0.314,0.083,0.14,0.039,0.006,0.021,0.199,0.361,0.173,0.14,0.063,0.027,0.197,0.32,0.165,0.032,0.0,0.0,0.207,0.199,0.287,0.367,0.457,0.406,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.117,0.221,0.108,0.233,0.282,0.296,0.862,0.213,0.175,0.257,0.086,0.609,0.036,0.029,0.035,0.144,0.418,0.21,0.506,0.537,0.466,0.288,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.181,0.395,0.514,0.327,0.297,0.477,0.441,0.461,0.1,0.298,0.066,0.093,0.128,0.299,0.311,0.333,0.353,0.233,0.275,0.256,0.37,0.341,0.036,0.027,0.005,0.019,0.054,0.044,0.027,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.351,0.263,0.111,0.038,0.001,0.034,0.052,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036,0.034,0.047,0.045,0.054,0.082,0.07,0.0,0.543,0.364,0.406,0.397,0.317,0.329,0.437,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.123,0.091,0.086,0.099,0.077,0.058,0.057,0.053,0.044,0.041,0.029,0.059,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.173,0.276,0.207,0.165,0.272,0.26,0.219,0.118,0.113,0.018,0.0,0.02,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.548,0.66,0.518,0.328,0.246,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.283,0.173,0.338,0.215,0.153,0.071,0.018,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.269,0.305,0.408,0.378,0.085,0.088,0.049,0.028,0.0,0.009,0.0,0.009,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.328,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018,0.046,0.036,0.066,0.056,0.248,0.259,0.181,0.273,0.364,0.351,0.345,0.347,0.276,0.201,0.078,0.098,0.077,0.034,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.357,0.417,0.406,0.422,0.234,0.211,0.079,0.08,0.048,0.041,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.089,0.11,0.163,0.272,0.571,0.527,0.362,0.395,0.399,0.26,0.285,0.317,0.27,0.216,0.22,0.349,0.213,0.133,0.266,0.227,0.16,0.051,0.101,0.058,0.098,0.212,0.361,0.342,0.29,0.954,0.768,0.436,0.398,0.39,0.219,0.42,0.16,0.074,0.184,0.077,0.268,0.277,0.24,0.401,0.126,0.18,0.137,0.137,0.163,0.199,0.208,0.647,0.499,0.859,0.513,0.593,0.589,0.427,0.649,0.562,0.539,0.655,0.635,0.559,0.533,0.72,0.583,0.464,0.21,0.163,0.262,0.237,0.197,0.161,0.162,0.153,0.07,0.034,0.044,0.181,0.164,0.394,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.356,0.539,0.518,0.456,0.597,0.608,0.576,0.446,0.48,0.421,0.31,0.247,0.167,0.026,0.016,0.015,0.009,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.164,0.258,0.298,0.263,0.045,0.031,0.02,0.004,0.0,0.0,0.008,0.026,0.019,0.25,0.241,0.405,0.577,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.241,0.302,0.218,0.212,0.12,0.132,0.085,0.035,0.038,0.126,0.146,0.173,0.224,0.184,0.383,0.449,0.615,0.934,0.887,0.589,0.582,0.528,0.695,0.402,0.747,0.62,0.194,0.102,0.102,0.138,0.114,0.081,0.062,0.049,0.03,0.01,0.049,0.029,0.031,0.061,0.274,0.196,0.271,0.291,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052,0.026,0.019,0.024,0.03,0.015,0.0,0.069,0.314,0.421,0.578,0.482,0.547,0.553,0.553,0.521,0.539,0.498,0.523,0.591,0.404,0.146,0.192,0.235,0.183,0.137,0.092,0.065,0.076,0.152,0.129,0.074,0.046,0.0,0.0,0.0,0.022,0.226,0.617,0.701,0.619,0.536,0.604,0.538,0.327,0.094,0.172,0.4,0.617,0.498,0.442,0.422,0.22,0.198,0.099,0.1,0.073,0.019,0.012,0.004,0.353,0.964,0.229,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.104,0.317,0.215,0.184,0.157,0.125,0.12,0.142,0.114,0.068,0.143,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.007,0.202,0.174,0.184,0.197,0.236,0.193,0.147,0.166,0.119,0.151,0.142,0.182,0.119,0.031,0.031,0.063,0.276,0.188,0.15,0.088,0.263,0.182,0.211,0.05,0.059,0.0,0.01,0.091,0.093,0.211,0.333,0.227,0.184,0.101,0.087,0.036,0.082,0.154,0.01,0.046,0.047,0.045,0.059,0.097,0.18,0.138,0.078,0.02,0.058,0.044,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.028,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037,0.187,0.204,0.164,0.233,0.147,0.159,0.176,0.123,0.132,0.081,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.096,0.014,0.019,0.125,0.025,0.0,0.093,0.0,0.156,0.367,0.025,0.051,0.077,0.115,0.096,0.018,0.095,0.216,0.222,0.154,0.542,0.613,0.648,0.666,0.772,0.953,0.969,0.985,0.976,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.523,0.624,0.577,0.665,0.719,0.852,0.899,0.712,0.955,0.751,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.357,0.379,0.364,0.168,0.026,0.059,0.084,0.127,0.115,0.195,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.761,0.734,0.765,0.589,0.796,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.089,0.086,0.126,0.28,0.429,0.573,0.776,0.793,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.901,0.793,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.246,0.308,0.514,0.617,0.585,0.744,0.69,0.586,0.555,0.637,0.59,0.59,0.51,0.422,0.549,0.475,0.37,0.458,0.228,0.066,0.037,0.0,0.054,0.028,0.021,0.043,0.07,0.14,0.186,0.22,0.236,0.18,0.244,0.294,0.283,0.327,0.254,0.18,0.123,0.052,0.028,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044,0.142,0.047,0.061,0.013,0.048,0.15,0.158,0.026,0.035,0.031,0.022,0.008,0.0,0.004,0.018,0.026,0.018,0.015,0.048,0.053,0.028,0.0,0.288,0.503,0.221,0.146,0.214,0.21,0.221,0.189,0.07,0.031,0.005,0.024,0.012,0.014,0.023,0.042,0.074,0.075,0.122,0.068,0.029,0.153,0.334,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.056,0.103,0.16,0.104,0.08,0.103,0.063,0.071,0.018,0.0,0.077,0.061,0.129,0.458,0.619,0.517,0.419,0.381,0.266,0.333,0.283,0.283,0.282,0.218,0.103,0.136,0.077,0.106,0.148,0.15,0.15,0.161,0.118,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.411,0.389,0.161,0.026,0.1,0.084,0.047,0.108,0.123,0.168,0.199,0.145,0.119,0.056,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.174,0.242,0.159,0.132,0.234,0.232,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.019,0.275,0.225,0.137,0.197,0.248,0.332,0.391,0.336,0.396,0.205,0.058,0.027,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.145,0.313,0.359,0.011,0.056,0.072,0.06,0.0,0.0,0.01,0.036,0.119,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.123,0.145,0.17,0.137,0.142,0.018,0.11,0.068,0.055,0.0,0.115,0.126,0.104,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.211,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059,0.442,0.633,0.846,0.38,0.1,0.018,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.468,0.242,0.089,0.124,0.129,0.117,0.089,0.046,0.032,0.026,0.032,0.038,0.036,0.064,0.062,0.083,0.036,0.013,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.029,0.033,0.02,0.011,0.044,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.443,0.431,0.479,0.602,0.569,0.286,0.28,0.411,0.405,0.286,0.241,0.167,0.219,0.163,0.15,0.084,0.093,0.056,0.09,0.408,0.467,0.322,0.427,0.261,0.28,0.309,0.398,0.244,0.274,0.487,0.117,0.12,0.27,0.211,0.462,0.438,0.446,0.598,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.216,0.182,0.207,0.127,0.24,0.316,0.0,0.09,0.0,0.093,0.17,0.165,0.137,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.028,0.042,0.032,0.135,0.234,0.282,0.338,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.328,0.263,0.161,0.116,0.076,0.055,0.014,0.0,0.0,0.0,0.0,0.0,0.036,0.119,0.217,0.077,0.057,0.042,0.104,0.235,0.302,0.268,0.193,0.068,0.025,0.018,0.001,0.011,0.018,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054,0.196,0.146,0.134,0.03,0.036,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.497,0.398,0.368,0.277,0.182,0.222,0.226,0.234,0.244,0.123,0.219,0.226,0.207,0.239,0.223,0.177,0.241,0.177,0.181,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.108,0.224,0.123,0.013,0.037,0.159,0.178,0.187,0.268,0.263,0.27,0.301,0.221,0.254,0.344,0.275,0.143,0.082,0.011,0.037,0.036,0.009,0.024,0.016,0.021,0.022,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018,0.017,0.0,0.025,0.239,0.193,0.212,0.434,0.437,0.105,0.092,0.087,0.138,0.059,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018,0.095,0.371,0.122,0.057,0.155,0.093,0.0,0.043,0.042,0.013,0.038,0.119,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.962,0.181,0.147,0.218,0.189,0.165,0.193,0.282,0.103,0.291,0.216,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.299,0.578,0.454,0.299,0.057,0.017,0.02,0.071,0.085,0.044,0.012,0.009,0.01,0.011,0.023,0.044,0.081,0.071,0.063,0.082,0.054,0.043,0.123,0.07,0.167,0.437,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.029,0.043,0.143,0.128,0.023,0.012,0.139,0.088,0.08,0.039,0.008,0.0,0.044,0.276,0.213,0.283,0.2,0.109,0.089,0.121,0.153,0.209,0.297,0.437,0.46,0.441,0.7,0.585,0.642,0.36,0.236,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.398,0.339,0.308,0.346,0.162,0.299,0.29,0.191,0.388,0.107,0.039,0.412,0.012,0.148,0.002,0.0,0.07,0.041,0.101,0.234,0.238,0.135,0.156,0.141,0.156,0.377,0.224,0.393,0.142,0.066,0.126,0.149,0.172,0.403,0.387,0.587,0.397,0.563,0.225,0.039,0.422,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.236,0.14,0.078,0.0,0.03,0.027,0.033,0.043,0.077,0.067,0.05,0.021,0.869,0.332,0.049,0.174,0.261,0.0,0.017,0.009,0.001,0.033,0.161,0.221,0.283,0.251,0.093,0.039,0.013,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.029,0.084,0.156,0.113,0.199,0.268,0.346,0.413,0.172,0.207,0.237,0.338,0.22,0.389,0.386,0.136,0.131,0.164,0.148,0.136,0.292,0.376,0.0,0.702,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052,0.338,0.258,0.21,0.074,0.145,0.116,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.097,0.102,0.188,0.083,0.095,0.044,0.09,0.051,0.024,0.014,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.299,0.308,0.264,0.254,0.037,0.032,0.036,0.15,0.541,0.501,0.466,0.357,0.497,0.322,0.309,0.247,0.16,0.157,0.083,0.138,0.157,0.225,0.277,0.599,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.064,0.965,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.388,0.372,0.508,0.601,0.788,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026,0.032,0.035,0.078,0.145,0.042,0.246,0.545,0.477,0.51,0.431,0.306,0.004,0.065,0.0,0.089,0.094,0.109,0.101,0.136,0.078,0.042,0.063,0.083,0.123,0.198,0.155,0.143,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.116,0.275,0.19,0.19,0.287,0.169,0.088,0.104,0.101,0.041,0.008,0.0,0.0,0.123,0.222,0.214,0.118,0.0,0.018,0.032,0.128,0.178,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044,0.035,0.246,0.264,0.276,0.332,0.295,0.311,0.328,0.308,0.127,0.012,0.027,0.012,0.023,0.033,0.119,0.172,0.184,0.08,0.05,0.104,0.096,0.199,0.555,0.382,0.112,0.0,0.658,0.483,0.387,0.28,0.47,0.539,0.443,0.285,0.378,0.291,0.279,0.294,0.185,0.226,0.238,0.219,0.346,0.151,0.122,0.158,0.241,0.386,0.273,0.213,0.383,0.164,0.186,0.082,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.279,0.265,0.208,0.332,0.228,0.047,0.003,0.01,0.018,0.014,0.041,0.027,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.014,0.101,0.012,0.035,0.0,0.054,0.007,0.0,0.0,0.0,0.008,0.022,0.017,0.03,0.0,0.274,0.054,0.054,0.913,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.112,0.111,0.242,0.196,0.286,0.303,0.298,0.233,0.294,0.366,0.453,0.188,0.271,0.179,0.357,0.811,0.707,0.254,0.544,0.436,0.427,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.694,0.543,0.404,0.363,0.45,0.322,0.323,0.277,0.224,0.054,0.061,0.094,0.091,0.095,0.097,0.112,0.061,0.063,0.039,0.038,0.04,0.01,0.017,0.034,0.048,0.302,0.525,0.453,0.439,0.372,0.346,0.412,0.372,0.114,0.053,0.034,0.037,0.027,0.024,0.039,0.037,0.054,0.067,0.052,0.033,0.037,0.058,0.037,0.209,0.853,0.804,0.509,0.482,0.426,0.339,0.327,0.26,0.04,0.042,0.032,0.027,0.046,0.087,0.085,0.047,0.069,0.444,0.148,0.407,0.222,0.121,0.543,0.386,0.404,0.37,0.379,0.302,0.283,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.393,0.96,0.463,0.655,0.412,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.186,0.252,0.433,0.276,0.335,0.345,0.176,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.014,0.0,0.052,0.632,0.128,0.0,0.0,0.269,0.344,0.193,0.139,0.082,0.152,0.053,0.034,0.068,0.045,0.116,0.08,0.104,0.069,0.046,0.059,0.112,0.142,0.118,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.246,0.32,0.261,0.322,0.405,0.421,0.515,0.544,0.77,0.891,0.969,0.955,0.98,0.998,0.951,0.978,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.931,1.0,1.0,0.44,1.0,0.802,0.951,0.966,1.0,0.752,0.577,1.0,1.0,1.0,0.986,0.705,0.823,0.617,0.328,0.701,1.0,0.978,0.482,0.879,0.85,0.959,0.659,0.95,0.984,0.661,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.487,0.621,0.67,0.47,0.39,0.566,0.521,0.431,0.435,0.508,0.489,0.288,0.293,0.298,0.302,0.269,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.074,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.104,0.211,0.159,0.144,0.34,0.477,0.445,0.586,0.444,0.464,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.089,0.058,0.069,0.167,0.323,0.279,0.362,0.242,0.255,0.299,0.277,0.279,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.056,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.173,0.266,0.372,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.169,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.04,0.016,0.026,0.023,0.091,0.258,0.305,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.014,0.002,0.0,0.0,0.0,0.07,0.119,0.177,0.087,0.131,0.112,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009,0.026,0.0,0.0,0.075,0.233,0.406,0.477,0.006,0.127,0.044,0.022,0.152,0.245,0.048,0.0,0.087,0.17,0.088,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.309,0.31,0.335,0.017,0.001,0.021,0.026,0.176,0.133,0.077,0.052,0.016,0.059,0.04,0.053,0.054,0.055,0.119,0.005,0.013,0.029,0.034,0.05,0.016,0.006,0.356,0.871,0.358,0.007,0.0,0.0,0.079,0.013,0.035,0.196,0.091,0.07,0.0,0.036,0.115,0.106,0.118,0.0,0.009,0.067,0.101,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.227,0.335,0.223,0.236,0.181,0.111,0.036,0.022,0.018,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.211,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.112,0.116,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.208,0.29,0.187,0.174,0.199,0.253,0.208,0.211,0.242,0.14,0.178,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.066,0.064,0.233,0.374,0.372,0.209,0.223,0.321,0.28,0.219,0.329,0.234,0.218,0.122,0.033,0.019,0.009,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.112,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.197,0.152,0.083,0.088,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013,0.02,0.025,0.0,0.014,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.029,0.004,0.02,0.08,0.028,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.072,0.036,0.056,0.114,0.163,0.13,0.062,0.164,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.357,0.258,0.264,0.248,0.242,0.246,0.232,0.252,0.202,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009,0.095,0.08,0.091,0.166,0.087,0.117,0.227,0.277,0.097,0.057,0.062,0.058,0.028,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018,0.009,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.025,0.0,0.006,0.0,0.082,0.154,0.068,0.012,0.0,0.011,0.008,0.043,0.0,0.0,0.023,0.011,0.037,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022,0.148,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.181,0.142,0.13,0.076,0.129,0.059,0.022,0.066,0.076,0.035,0.008,0.013,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037,0.067,0.075,0.023,0.016,0.054,0.224,0.198,0.355,0.156,0.21,0.164,0.189,0.146,0.104,0.119,0.125,0.233,0.212,0.393,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.103,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.097,0.104,0.156,0.169,0.23,0.224,0.232,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018,0.0,0.018,0.032,0.069,0.217,0.193,0.188,0.236,0.252,0.274,0.259,0.216,0.088,0.096,0.091,0.097,0.052,0.033,0.51,0.122,0.045,0.113,0.068,0.03,0.019,0.011,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.206,0.194,0.27,0.283,0.193,0.189,0.143,0.157,0.074,0.084,0.104,0.161,0.149,0.146,0.095,0.096,0.028,0.0,0.013,0.009,0.028,0.014,0.0,0.364,0.147,0.913,0.605,0.036,0.117,0.125,0.119,0.081,0.064,0.072,0.055,0.106,0.088,0.112,0.056,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044,0.025,0.071,0.053,0.033,0.028,0.006,0.244,0.174,0.209,0.088,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.143,0.087,0.015,0.019,0.029,0.037,0.011,0.277,0.232,0.335,0.302,0.296,0.314,0.218,0.145,0.207,0.186,0.165,0.179,0.192,0.089,0.044,0.0,0.014,0.001,0.023,0.024,0.012,0.012,0.282,1.0,0.851,0.06,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.014,0.067,0.231,0.213,0.163,0.19,0.057,0.029,0.025,0.031,0.047,0.05,0.08,1.0,0.984,0.443,0.179,0.173,0.127,0.196,0.241,0.188,0.101,0.09,0.135,0.14,0.202,0.273,0.236,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026,0.334,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.101,0.069,0.0,0.095,0.026,0.118,0.016,0.025,0.134,0.074,0.027,0.165,0.077,0.016,0.025,0.033,0.025,0.421,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022,0.143,0.057,0.028,0.018,0.016,0.012,0.0,0.0,0.0,0.012,0.009,0.034,0.076,0.123,0.277,0.296,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.202,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.028,0.031,0.0,0.034,0.015,0.045,0.07,0.088,0.064,0.014,0.0,0.0,0.0,0.0,0.006,0.027,0.258,0.085,0.026,0.0,0.0,0.079,0.023,0.11,0.028,0.028,0.128,0.129,0.134,0.119,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.047,0.0,0.0,0.013,0.032,0.0,0.083,0.032,0.128,0.15,0.104,0.104,0.223,0.042,0.127,0.053,0.015,0.0,0.035,0.19,0.185,0.036,0.113,0.078,0.086,0.14,0.108,0.074,0.092,0.037,0.0,0.0,0.008,0.074,0.146,0.192,0.194,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.118,0.189,0.0,0.013,0.026,0.037,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.101,0.023,0.136,0.149,0.216,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.028,0.02,0.033,0.007,0.0,0.001,0.0,0.021,0.048,0.051,0.241,0.042,0.0,0.197,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.676,0.548,0.021,0.016,0.075,0.134,0.913,0.165,0.276,1.0,0.159,0.162,0.279,0.149,0.126,0.104,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.979,0.415,0.334,0.337,0.458,0.298,0.511,0.333,0.297,0.307,0.002,0.081,0.361,0.269,0.112,0.315,0.048,0.09,0.224,0.122,0.15,0.063,0.087,0.055,0.048,0.031,0.0,0.0,0.067,0.064,0.108,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.056,0.036,0.0,0.0,0.026,0.035,0.017,0.043,0.023,0.049,0.524,0.39,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.072,0.058,0.0,0.014,0.0,0.0,0.018,0.012,0.031,0.06,0.448,0.055,0.033,0.153,0.283,0.217,0.192,0.163,0.042,0.028,0.026,0.044,0.042,0.203,0.131,0.156,0.312,0.339,0.225,0.029,0.079,0.066,0.091,0.089,0.054,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.119,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.082,0.029,0.005,0.016,0.025,0.027,0.022,0.776,0.45,0.869,0.452,0.952,0.021,0.004,0.0,0.0,0.029,0.0,0.033,0.043,0.023,0.036,0.002,0.039,0.016,0.026,0.0,0.007,0.0,0.0,0.011,0.072,0.926,0.959,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.487,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011,0.049,0.004,0.026,0.209,0.202,0.203,0.414,0.371,0.979,0.151,0.618,0.225,0.266,0.174,0.181,0.393,0.258,0.368,0.371,0.24,0.388,0.302,0.155,0.117,0.059,0.049,0.03,0.001,0.003,0.0,0.021,0.034,0.116,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011,0.039,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.123,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054,0.036,0.11,0.0,0.0,0.0,0.009,0.0,0.0,0.317,0.09,0.11,0.009,0.034,0.05,0.114,0.011,0.078,0.011,0.018,0.013,0.0,0.001,0.071,0.067,0.009,0.003,0.026,0.0,0.0,0.0,0.0,0.044,0.561,0.55,0.221,1.0,0.101,0.037,0.0,0.0,0.008,0.0,0.0,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.041,0.064,0.056,0.062,0.05,0.039,0.026,0.052,0.11,0.075,0.041,0.069,0.036,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.211,0.129,0.178,0.132,0.124,0.127,0.151,0.189,0.253,0.319,0.297,0.372,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.383,0.3,0.166,0.16,0.235,0.41,0.45,0.592,0.626,0.637,0.695,0.671,0.518,0.432,0.579,0.661,0.488,0.522,0.467,0.53,0.714,0.606,0.708,0.636,0.806,0.963,0.973,0.951,0.964,1.0,0.997,0.981,1.0,1.0,1.0,0.957,0.078,0.963,0.948,0.598,0.964,0.85,0.948,0.841,0.701,0.769,0.727,0.869,0.66,0.419,0.266,0.541,0.707,1.0,0.959,0.966,0.983,0.986,0.971,0.767,0.706,0.481,0.462,0.421,0.455,0.485,0.555,0.452,0.549,0.483,0.483,0.326,0.344,0.326,0.146,0.969,0.986,0.974,0.983,0.991,0.999,0.948,0.649,0.566,0.394,0.217,0.178,0.209,0.163,0.323,0.311,0.329,0.331,0.32,0.411,0.304,0.345,0.394,0.144,0.265,0.398,0.264,0.317,0.264,0.191,0.202,0.186,0.148,0.104,0.064,0.072,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.097,0.09,0.029,0.041,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013,0.034,0.037,0.113,0.139,0.079,0.083,0.052,0.031,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.134,0.026,0.059,0.0,0.0,0.011,0.037,0.005,0.0,0.0,0.009,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.197,0.374,0.233,0.03,0.039,0.831,0.333,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.014,0.0,0.0,0.021,0.023,0.069,0.223,0.141,0.232,0.287,0.314,0.101,0.048,0.05,0.114,0.026,0.064,0.214,0.271,0.377,0.277,0.377,0.443,0.343,0.147,0.175,0.132,0.247,0.186,0.323,0.111,0.067,0.11,0.947,0.231,0.108,0.0,0.0,0.009,0.007,0.022,0.0,0.0,0.011,0.057,0.018,0.035,0.0,0.02,0.0,0.036,0.193,0.555,0.411,0.54,0.48,0.338,0.604,0.344,0.377,0.168,0.136,0.09,0.167,0.198,0.181,0.156,0.175,0.16,0.16,0.143,0.119,0.043,0.0,0.122,0.193,0.181,0.183,0.224,0.161,0.221,0.312,0.237,0.246,0.138,0.169,0.08,0.12,0.105,0.082,0.059,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.093,0.12,0.186,0.111,0.117,0.144,0.143,0.079,0.196,0.044,0.107,0.079,0.159,0.266,0.644,0.91,0.178,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.089,0.176,0.126,0.107,0.041,0.026,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.347,0.292,0.498,0.489,0.451,0.411,0.277,0.12,0.131,0.141,0.15,0.19,0.209,0.037,0.053,0.068,0.075,0.053,0.035,0.028,0.047,0.035,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.448,0.537,0.522,0.473,0.189,0.138,0.196,0.238,0.222,0.189,0.14,0.117,0.129,0.214,0.073,0.2,0.366,0.472,0.589,0.454,0.421,0.381,0.422,0.483,0.397,0.442,0.44,0.409,0.273,0.208,0.295,0.393,0.426,0.496,0.476,0.593,0.724,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.412,0.349,0.403,0.347,0.224,0.205,0.154,0.165,0.149,0.191,0.356,0.394,0.274,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.211,0.176,0.264,0.217,0.268,0.193,0.158,0.194,0.261,0.241,0.2,0.227,0.22,0.085,0.178,0.247,0.153,0.064,0.237,0.277,0.241,0.25,0.206,0.211,0.215,0.16,0.219,0.205,0.181,0.159,0.068,0.12,0.14,0.109,0.112,0.093,0.069,0.036,0.024,0.005,0.086,0.232,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.176,0.139,0.108,0.179,0.04,0.029,0.034,0.0,0.0,0.047,0.011,0.122,0.084,0.056,0.081,0.013,0.045,0.113,0.082,0.119,0.061,0.064,0.072,0.111,0.127,0.108,0.124,0.128,0.102,0.147,0.16,0.426,0.705,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.189,0.359,0.377,0.374,0.268,0.623,0.631,0.869,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.416,0.821,0.271,0.117,0.277,0.422,0.222,0.103,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.206,0.15,0.065,0.032,0.022,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.216,0.186,0.197,0.236,0.024,0.011,0.01,0.007,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009,0.06,0.109,0.103,0.109,0.149,0.198,0.197,0.173,0.196,0.118,0.061,0.022,0.0,0.0,0.012,0.057,0.022,0.029,0.013,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.058,0.042,0.0,0.014,0.033,0.0,0.0,0.0,0.014,0.003,0.011,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.178,0.215,0.476,0.193,0.114,0.107,0.118,0.218,0.217,0.233,0.171,0.187,0.134,0.117,0.252,0.095,0.13,0.096,0.075,0.031,0.028,0.021,0.08,0.09,0.201,0.34,0.476,0.097,0.054,0.04,0.023,0.033,0.038,0.029,0.034,0.033,0.049,0.06,0.15,0.158,0.189,0.271,0.241,0.338,0.375,0.204,0.107,0.236,0.3,0.317,0.38,0.118,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.357,0.523,0.416,0.418,0.354,0.382,0.397,0.399,0.251,0.118,0.209,0.188,0.052,0.078,0.082,0.046,0.045,0.058,0.07,0.057,0.026,0.025,0.022,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.224,0.186,0.161,0.239,0.16,0.164,0.013,0.016,0.028,0.026,0.01,0.011,0.019,0.031,0.192,0.028,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.186,0.151,0.129,0.137,0.021,0.019,0.02,0.008,0.015,0.011,0.034,0.04,0.05,0.061,0.043,0.522,0.083,0.093,0.054,0.023,0.08,0.065,0.006,0.0,0.025,0.007,0.036,0.058,0.0,0.0,0.002,0.0,0.017,0.123,0.172,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.112,0.041,0.03,0.011,0.012,0.011,0.0,0.007,0.012,0.023,0.0,0.0,0.048,0.19,0.295,0.306,0.579,0.438,0.366,0.11,0.134,0.175,0.147,0.164,0.197,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,1.0,1.0,1.0,1.0,1.0,1.0,0.982,0.565,0.57,0.035,0.265,0.448,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013,0.009,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018,0.013,0.016,0.148,0.103,0.067,0.04,0.075,0.079,0.112,0.252,0.176,0.087,0.06,0.13,0.119,0.024,0.02,0.123,0.088,0.004,0.082,0.0,0.009,0.0,0.0,0.014,0.004,0.0,0.0,0.0,0.0,0.008,0.074,0.077,0.028,0.045,0.062,0.101,0.062,0.097,0.09,0.132,0.119,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.02,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.088,0.049,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.043,0.032,0.027,0.039,0.066,0.133,0.181,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.082,0.034,0.034,0.067,0.046,0.05,0.077,0.147,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.144,0.151,0.134,0.137,0.083,0.043,0.044,0.04,0.031,0.019,0.012,0.0,0.0,0.0,0.019,0.024,0.012,0.022,0.038,0.059,0.041,0.046,0.007,0.003,0.001,0.003,0.0,0.015,0.009,0.0,0.009,0.02,0.021,0.049,0.052,0.056,0.063,0.071,0.145,0.191,0.144,0.142,0.188,0.186,0.187,0.123,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.103,0.15,0.201,0.208,0.25,0.187,0.279,0.203,0.181,0.25,0.205,0.119,0.063,0.031,0.027,0.0,0.0,0.016,0.034,0.041,0.058,0.062,0.04,0.025,0.035,0.012,0.117,0.111,0.14,0.143,0.198,0.145,0.22,0.351,0.478,0.241,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.222,0.189,0.197,0.238,0.24,0.249,0.453,0.962,0.537,0.506,0.427,0.384,0.448,0.409,0.389,0.354,0.275,0.269,0.265,0.118,0.027,0.031,0.05,0.029,0.029,0.007,0.001,0.0,0.0,0.034,0.018,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.025,0.05,0.11,0.088,0.074,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.463,0.483,0.499,0.614,0.55,0.314,0.116,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.148,0.151,0.139,0.226,0.27,0.207,0.198,0.216,0.155,0.212,0.22,0.157,0.061,0.037,0.007,0.011,0.0,0.0,0.0,0.0,0.0,0.007,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009,0.102,0.181,0.164,0.171,0.201,0.175,0.216,0.176,0.0,0.0,0.009,0.027,0.033,0.027,0.099,0.067,0.171,0.261,0.247,0.119,0.064,0.054,0.051,0.063,0.077,0.029,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.211,0.198,0.192,0.059,0.161,0.144,0.112,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.103,0.107,0.058,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036,0.071,0.14,0.274,0.149,0.004,0.065,0.055,0.134,0.149,0.131,0.164,0.161,0.149,0.129,0.38,0.574,0.471,0.333,0.501,0.513,0.596,0.569,0.495,0.522,0.571,0.612,0.56,0.32,0.1,0.094,0.141,0.151,0.139,0.127,0.132,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.656,0.596,0.679,0.669,0.594,0.554,0.543,0.535,0.491,0.207,0.054,0.069,0.093,0.103,0.067,0.077,0.082,0.157,0.152,0.118,0.231,0.313,0.371,0.502,0.501,0.449,0.472,0.444,0.438,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.186,0.164,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.362,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.269,0.252,0.264,0.231,0.162,0.28,0.404,0.588,0.433,0.378,0.366,0.383,0.288,0.281,0.345,0.349,0.403,0.43,0.493,0.593,0.399,0.432,0.575,0.612,0.707,0.745,0.771,0.896,0.428,0.449,0.454,0.604,0.825,0.783,0.794,0.818,0.778,0.808,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.576,0.947,0.818,0.67,0.904,0.748,0.522,0.443,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.378,0.563,0.353,0.519,0.524,0.948,0.749,0.504,0.948,1.0,0.863,0.974,0.957,0.793,0.954,0.597,0.587,0.647,0.663,0.693,0.849,0.947,0.842,0.84,0.845,0.937,0.97,0.97,0.987,0.847,0.687,0.951,0.989,0.961,0.886,0.951,0.988,0.967,0.87,0.829,0.912,0.757,0.716,0.771,0.736,0.528,0.578,0.671,0.803,0.847,0.861,0.89,0.939,0.533,0.514,0.71,0.923,0.952,0.875,0.719,0.761,0.695,0.782,0.684,0.549,0.403,0.405,0.492,0.335,0.049,0.036,0.118,0.196,0.329,0.286,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.144,0.13,0.074,0.031,0.078,0.046,0.0,0.0,0.022,0.045,0.072,0.07,0.144,0.144,0.105,0.2,0.282,0.144,0.099,0.098,0.104,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.089,0.078,0.138,0.132,0.13,0.22,0.333,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.119,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.021,0.0,0.0,0.0,0.0,0.15,0.0,0.211,0.294,0.146,0.143,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.074,0.082,0.075,0.067,0.064,0.06,0.033,0.024,0.021,0.054,0.06,0.03,0.132,0.167,0.087,0.046,0.102,0.233,0.052,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.056,0.116,0.135,0.133,0.143,0.33,0.254,0.375,0.495,0.388,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.143,0.102,0.023,0.147,0.146,0.067,0.074,0.109,0.11,0.097,0.067,0.208,0.153,0.289,0.331,0.52,0.572,0.369,0.375,0.414,0.489,0.439,0.43,0.328,0.149,0.16,0.005,0.017,0.051,0.064,0.074,0.067,0.072,0.062,0.037,0.1,0.16,0.173,0.137,0.131,0.094,0.13,0.1,0.074,0.093,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036,0.027,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.459,0.434,0.712,0.68,0.616,0.592,0.647,0.641,0.599,0.6,0.382,0.082,0.036,0.093,0.213,0.302,0.266,0.24,0.382,0.116,0.388,0.277,0.521,0.695,0.651,0.595,0.585,0.52,0.547,0.458,0.42,0.416,0.398,0.391,0.291,0.038,0.034,0.048,0.066,0.212,0.181,0.166,0.123,0.033,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.014,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.167,0.221,0.159,0.331,0.351,0.213,0.279,0.253,0.241,0.151,0.161,0.158,0.147,0.232,0.2,0.148,0.121,0.148,0.16,0.155,0.128,0.153,0.102,0.123,0.104,0.12,0.107,0.135,0.165,0.167,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.186,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.137,0.14,0.138,0.105,0.083,0.079,0.117,0.126,0.127,0.098,0.089,0.074,0.093,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.206,0.239,0.219,0.24,0.199,0.152,0.333,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.471,0.522,0.456,0.432,0.377,0.425,0.518,0.347,0.398,0.355,0.361,0.366,0.587,0.574,0.503,0.432,0.453,0.379,0.373,0.412,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.207,0.203,0.332,0.202,0.278,0.275,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.383,0.418,0.384,0.221,0.162,0.178,0.2,0.213,0.211,0.257,0.429,0.211,0.155,0.099,0.103,0.159,0.125,0.092,0.079,0.058,0.033,0.067,0.075,0.065,0.079,0.097,0.079,0.104,0.048,0.015,0.011,0.023,0.059,0.075,0.133,0.127,0.062,0.151,0.256,0.347,0.375,0.299,0.195,0.225,0.15,0.269,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036,0.067,0.097,0.11,0.141,0.186,0.212,0.15,0.236,0.428,0.38,0.445,0.399,0.191,0.214,0.236,0.07,0.104,0.116,0.062,0.093,0.146,0.127,0.019,0.0,0.0,0.018,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022,0.023,0.014,0.009,0.014,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.073,0.059,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.472,0.811,0.709,0.708,0.477,0.664,0.51,0.712,0.432,0.343,0.176,0.191,0.175,0.205,0.203,0.216,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.468,0.242,0.199,0.16,0.165,0.179,0.265,0.367,0.254,0.022,0.006,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009,0.024,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.028,0.0,0.026,0.0,0.086,0.09,0.148,0.0,0.0,0.0,0.009,0.071,0.359,0.232,0.235,0.221,0.172,0.073,0.097,0.169,0.18,0.149,0.272,0.231,0.166,0.104,0.126,0.37,0.24,0.258,0.158,0.091,0.013,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059,0.072,0.102,0.087,0.122,0.119,0.114,0.123,0.374,0.356,0.44,0.435,0.558,0.496,0.493,0.492,0.503,0.493,0.506,0.533,0.533,0.459,0.271,0.238,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018,0.032,0.081,0.359,0.471,0.405,0.459,0.478,0.51,0.392,0.257,0.109,0.059,0.077,0.081,0.072,0.043,0.03,0.034,0.019,0.03,0.054,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.224,0.274,0.423,0.359,0.136,0.093,0.084,0.07,0.062,0.066,0.022,0.016,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.002,0.024,0.03,0.104,0.138,0.12,0.147,0.156,0.112,0.059,0.045,0.04,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.548,0.315,0.322,0.234,0.074,0.03,0.043,0.033,0.007,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052,0.176,0.179,0.097,0.171,0.16,0.072,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.296,0.27,0.367,0.277,0.211,0.378,0.215,0.311,0.322,0.329,0.309,0.074,0.091,0.073,0.034,0.064,0.037,0.056,0.056,0.084,0.059,0.155,0.263,0.191,0.363,0.279,0.257,0.338,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.056,0.047,0.032,0.027,0.032,0.032,0.026,0.025,0.072,0.201,0.244,0.208,0.236,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022,0.013,0.002,0.0,0.02,0.028,0.04,0.089,0.123,0.259,0.286,0.116,0.126,0.246,0.055,0.038,0.034,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.123,0.105,0.095,0.052,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.083,0.185,0.225,0.279,0.33,0.178,0.392,0.381,0.186,0.124,0.224,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.093,0.091,0.087,0.113,0.143,0.285,0.283,0.434,0.132,0.123,0.085,0.196,0.122,0.202,0.066,0.093,0.192,0.08,0.05,0.056,0.0,0.185,0.116,0.134,0.089,0.03,0.172,0.072,0.16,0.082,0.119,0.113,0.202,0.196,0.187,0.126,0.118,0.114,0.162,0.214,0.142,0.121,0.194,0.15,0.133,0.127,0.164,0.197,0.159,0.144,0.222,0.316,0.345,0.393,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.089,0.119,0.099,0.096,0.117,0.12,0.086,0.076,0.058,0.074,0.112,0.116,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.093,0.058,0.068,0.036,0.075,0.06,0.042,0.018,0.003,0.003,0.002,0.006,0.013,0.002,0.0,0.009,0.0,0.011,0.0,0.0,0.03,0.056,0.12,0.043,0.085,0.062,0.067,0.056,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.04,0.034,0.06,0.106,0.102,0.141,0.081,0.082,0.123,0.064,0.086,0.113,0.138,0.116,0.036,0.041,0.258,0.041,0.041,0.107,0.08,0.185,0.18,0.217,0.223,0.321,0.884,0.085,0.01,0.1,0.555,0.181,0.4,0.095,0.227,0.334,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.108,0.09,0.07,0.032,0.015,0.033,0.014,0.026,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009,0.01,0.023,0.035,0.019,0.014,0.01,0.036,0.078,0.108,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.343,0.565,0.452,0.613,0.822,1.0,0.566,0.97,0.833,1.0,0.417,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.962,0.505,0.874,0.734,0.719,0.673,0.767,0.658,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.399,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.097,0.074,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011,0.014,0.037,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.029,0.092,0.243,0.378,0.432,0.471,0.475,0.556,0.555,0.484,0.901,0.955,0.95,0.964,1.0,1.0,0.591,0.501,0.43,0.338,0.431,0.013,0.143,0.204,0.112,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.093,0.035,0.109,0.331,0.389,0.208,0.269,0.526,0.354,0.511,0.559,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.468,0.38,1.0,0.964,1.0,0.973,0.966,1.0,0.992,0.952,0.828,0.732,0.487,0.541,0.407,0.566,0.982,0.612,0.881,0.09,0.274,0.344,0.225,0.347,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.007,0.014,0.051,0.084,0.095,0.194,0.101,0.079,0.053,0.031,0.018,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018,0.021,0.032,0.062,0.052,0.134,0.175,0.463,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.962,0.738,0.988,0.405,0.365,1.0,0.712,0.429,0.793,0.533,0.592,0.791,0.612,0.483,0.346,0.389,0.468,0.848,0.998,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.274,0.248,0.241,0.212,0.203,0.174,0.204,0.142,0.277,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.097,0.0,0.011,0.018,0.028,0.016]
new object=loadshape.battery_684_shape npts=8760 interval=1 useactual=yes mult=[-0.3494315565702826,-0.313009100745614,-0.3378134497706428,-0.2079208528052553,0.0,0.0,0.2408671463560955,0.4568526956366327,0.7626622780728955,0.2766020945310514,-0.1218279004901056,-0.999999188519792,0.0372953587956521,-0.6264507905741934,-0.226305888831281,0.0,0.0,0.0,0.0,0.2620640114213957,0.528067673419797,0.4462774375191415,0.0715162451802293,-0.2082530194225323,-0.2903522475253058,-0.3026964859999231,-0.3247121804008363,-0.3295633579740901,0.0,0.0,0.0,0.2505308774773385,0.0,0.0,0.0,0.5926006948321578,-0.739742781480787,0.999999188519792,-0.999999188519792,-0.3114564149299707,0.0,0.6461335938491151,0.0,0.0,0.0,0.0,0.0,0.0,-0.0425327766215535,-0.0797199881464643,-0.1274824577888664,-0.1249796209517099,0.0,0.0,0.0,0.4599735168780253,0.5468235000883643,-0.3063039699596517,-0.999999188519792,0.7705415792269065,-0.5871624320748796,-0.4288811765398936,0.0,0.0,0.0,0.575351205148916,0.0,0.0,0.0,0.2497120481417255,0.1346124528527411,-0.0934160675053482,-0.2204350369910375,-0.2394457822263523,-0.2592908064073859,-0.2554361286859629,0.0,0.0,0.256548500613588,0.999999188519792,0.4804365254632951,0.0,-0.4736773210419622,-0.999999188519792,-0.4593941564990539,0.0,0.0,0.0,0.0,0.4996635652400926,0.0264188332810957,0.0341204639188888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1263932602764002,0.7604529838277513,0.2899273832473935,0.0,-0.0424478037659711,-0.999999188519792,-0.890623673775045,0.0,0.0,0.0,0.0,0.4651182370432913,0.0,0.0,0.0,0.0,0.0,0.0,-0.0813576468176902,-0.1128053281882576,-0.1475051524861179,-0.1553226551997053,0.0,0.0,0.0,0.7184454939497984,0.999999188519792,-0.876780823120155,-0.9532718427544856,0.0,-0.0018848524329202,-0.03456850261196,-0.0665646451412871,0.0,0.0,0.55461010358174,0.0,0.0,0.0,0.0,0.1335387049503807,-0.0142290909075375,-0.1225463073600301,-0.1093986891599058,-0.1623367781877857,-0.1724794472223117,-0.0387012733152893,0.0154959589362216,0.5901751060455309,0.999999188519792,-0.0459394156499054,0.0412813582029753,-0.99902586308312,-0.934052527782741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7319793524025703,0.6808952165873989,0.3081965471976249,0.015913098409081,-0.2072565195707015,-0.2236485558930656,-0.292105778272326,-0.2955355917158366,-0.1424840292016991,-0.0755640430279762,0.509728986224089,0.5427988766557764,-0.4982344763052965,-0.999999188519792,0.0443172065887854,-0.2846204421760155,-0.1342725614304112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0183077879754961,0.6123066725222384,0.2271324429719469,-0.067553420188065,-0.1818110117262777,-0.2223121646189048,-0.2466684749508624,-0.2362322633243243,0.0,0.0,0.0511073102303302,0.999999188519792,0.6858777158465529,-0.999999188519792,0.4196268600864572,-0.999999188519792,-0.4000753784974357,0.0,0.0,0.0,0.0,0.4994240962834511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0481950587253673,-0.0685035712095781,0.0,0.0,0.0104284868214851,0.6340442739412451,0.0,0.6979515861443168,-0.1281081669981555,-0.999999188519792,-0.1346356272678999,-0.6703354080800136,0.0,0.0,0.0,0.999999188519792,0.267000161850232,0.2066617095816242,0.0,0.0,0.0,0.0,0.0,-0.0523973526741732,-0.1218665245153703,-0.165194956057378,0.0,0.0,0.0,0.4490197433129395,0.1193250636529491,0.0,-0.3961898015558008,-0.999999188519792,-0.5368816759852153,0.0,0.0,0.0,0.0,0.5856638198946069,0.2820249076782236,0.1355548790692012,0.0,0.0,0.0,0.0,-0.1377178244840278,-0.1743179508249142,-0.2334822327254734,-0.2597311202954042,0.0,0.0,0.0,0.8699984442836632,0.5873014785658328,0.0,-0.3571486368181816,-0.999999188519792,-0.5759305655278875,0.0,0.0,0.4850791333001192,-0.5398402763204958,0.0,0.0,0.0,0.0,0.1154085874911025,0.2850993800892985,0.0095478590454486,-0.0997504076487688,-0.1161424439711329,-0.1321945888711671,-0.1082708676221748,0.0,0.0,0.1183440134112242,0.999999188519792,0.6186410126656589,-0.870832723229382,-0.4059539551427322,0.0,-0.6562917124937468,0.0,0.0,0.0,0.0,0.0547765926304824,0.0,0.0,0.4160425505418874,0.7930207619309968,0.1007855315258644,-0.1366827006069322,-0.2426438515182744,-0.2467997966367626,-0.3025960635342347,-0.3129704767203493,-0.1734527726589836,-0.1035510117348212,0.2484142808928296,0.999999188519792,0.4885707451840536,-0.1012335702189356,-0.999999188519792,-0.8318456321271335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3690448365997276,0.4112068225787395,0.1181277188697416,-0.1210013463494397,-0.1540403375609153,-0.2343783101116159,-0.2566180238590646,-0.1384362313539523,-0.0953318191584803,0.3904888954267223,0.4873270515705283,0.723188524252311,0.1359874681521665,-0.6244732404806377,-0.999999188519792,-0.3086059618654314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3380142947020195,0.5159397294866624,0.1983343697345419,-0.0088989754210006,-0.0662865521593809,-0.155538949741188,-0.182722538722526,-0.0715625940105471,0.0085359095835119,0.5586888006496986,0.5532737123075794,0.0,0.0,-0.999999188519792,0.0131939670304419,-0.7055141702911568,-0.2422498864605739,0.3924432711051192,-0.4367527528888517,0.0,0.0,0.0,0.0,0.0,0.4013963201614905,0.2933185726656394,-0.0259244457577068,-0.1386139018701702,-0.178705640094991,-0.2165340104392968,-0.2133745651726394,0.0,0.0,0.0,0.8036346440737528,0.9333495705229224,0.0,-0.1014962135907359,-0.999999188519792,-0.8315752639502801,0.0,0.0,0.243686700200423,-0.271194730993985,0.1472270595042117,0.0221392912817603,0.0368473201025809,0.0,0.0,0.0,0.1016352600816891,-0.0107452038286561,-0.0638686881778069,-0.1200589201329796,-0.1479300167640303,0.0,0.0,0.0423242068851238,0.999999188519792,0.6946608191917594,0.0,-0.1646078708733536,-0.999999188519792,-0.7684713314727154,0.0,0.0,0.2038653301524555,-0.2268775244051995,0.1632251307688752,0.0,0.0043799644650237,0.0,0.0,0.0,0.0,0.0,-0.0042872668043883,-0.0409414667806454,-0.0913998933865277,0.0,0.0,0.109699956556971,0.999999188519792,0.5824425761875259,0.0,-0.3865724192648757,-0.999999188519792,-0.5464990582761404,0.0,0.0,0.3395901549328217,-0.3779283624106224,0.1021759964353957,0.0,0.0,0.0,0.0,0.2847826630821275,0.1059766005214481,-0.0707360398698812,-0.1246783535546448,-0.1681303819774997,-0.1850399802384116,0.0,0.0,0.0,0.931495617310214,0.8054885972864613,0.0,0.0,-0.8084085735964771,-0.999999188519792,-0.1246706287495919,0.0,0.0,0.0,0.4605606020620497,0.2904372203808884,0.2701750567269953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0227263764657847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.999999188519792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4745733984281046,0.999999188519792,0.1602201816032769,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.158103585018768,0.7846393484485439,0.4228326541834323,0.0,0.371400902140878,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.2741919553545303,-0.3051452492017089,0.2333740854547321,0.1074211390663501,0.0371331378895401,0.0,0.0,0.0,0.0203703109246343,-0.0171722416327122,-0.0961506484940932,-0.1575860230802202,-0.1723635751465174,0.0,0.0,0.0749228842085812,0.999999188519792,0.662062141868302,0.0,-0.1630320106425514,-0.999999188519792,-0.7700394668984647,0.0,0.0,0.2269238732355172,-0.2525470515961589,0.3325992063599002,0.3452369874265297,0.3247662540362069,-0.0064656618293208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0430657881702072,0.6971250320036511,0.0,0.0,0.0,-0.7101954021532457,-0.999999188519792,-0.2228838001928233,0.0,0.0,0.0,0.4444466587215918,0.3281728930645587,0.2791512801985255,-0.2490322652970657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1407073240395202,0.7682859361514446,0.0,0.0,-0.3206412081379306,-0.999999188519792,-0.6124379942081385,0.0,0.0,0.0,0.0,0.7137333628674977,0.3168251544417723,0.3233139906862519,-0.2945081926437941,-0.385081531889656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1971833737816521,0.7965818970604077,0.0,-0.6532326896927779,-0.1734450478539307,-0.351934393407439,-0.7544662599117136,0.0,0.8985570485644266,-0.999999188519792,0.0,0.4158417056105107,0.2131968946564215,0.1800961050045223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4170931240290889,0.1598030421304175,-0.0852972973946957,-0.1440367150173425,-0.2224821103300698,-0.2115746855953016,-0.0726440667179603,-0.0266351278225784,0.5242361701135329,0.5120309781298688,0.0,-0.3265661336135447,-0.999999188519792,-0.6065053439274714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0816125653844376,0.1597335188849409,0.0245726048734402,-0.0328690455003106,-0.1373933826718038,-0.1256748534064756,0.0,0.0,0.2272251406325823,0.999999188519792,0.5097598854443008,0.0,-0.0946365867037146,-0.999999188519792,-0.8384426156423544,0.0,0.0,0.0,0.0,0.0490602368912979,0.119502734169167,0.1059225268860774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0339891422329886,0.605748313032282,0.0400608390046089,0.782700422380253,-0.6439011251888119,-0.7052901509446213,-0.5838871147324279,0.0,0.0,0.0,0.0,0.2474023314308929,0.0,0.0,0.0,0.8257121369150896,0.4428321744655249,0.2210452965902207,-0.3577511716123119,-0.4346361563043429,-0.5077359865204275,-0.5614774552738143,-0.0714621715448587,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.4965890928290177,-0.999999188519792,-0.4364901095170513,0.0,0.0,0.6502431901372855,-0.7236442877504351,0.0,0.0,0.0,0.9555738346602652,0.7513686130854798,0.0300417668509302,-0.2456410758788198,-0.4223305418549903,-0.4657748454727923,-0.5112971216498382,-0.2880348060094203,0.0,0.0,0.6592425880239745,0.999999188519792,0.0777424380529086,0.0,-0.0287053755767695,-0.9127938642770173,-0.9915791510120744,0.0,0.0,0.7445476102237232,-0.8285934891998407,0.0,0.0,0.0,0.0,0.3184164642826804,0.2592367327720153,0.0221547408918662,-0.1239599466847203,-0.1558402171382531,-0.1882225999202278,-0.1995085401025906,0.0,0.0,0.0,0.5363100404112968,0.3759585371221196,0.8247156370632588,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0838141348245289,0.0,0.0392729088892078,0.9719890453977882,0.6419004006800973,-0.1116697818454737,-0.4029876300023986,-0.5298907274122936,-0.5669697916664632,-0.2762776527188273,0.0,0.0,0.0,0.1034814884893446,0.6751943104583203,0.9176141426300592,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.1672883782267279,0.8520846213658677,0.3890520816868733,0.3285591333172064,-0.0343444832654244,-0.0744439462952981,0.0,0.0,0.0,0.0,0.0,0.0,0.0390179903224604,0.0587394176226468,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4885321211587888,0.4932983258764601,0.4171008488341419,0.0417989201415231,-0.2282757141197838,-0.3112246707783821,-0.3237156805490054,-0.3600068146877738,-0.3801685558759785,0.0,0.0,0.0,0.1955457151104263,0.0,0.0,0.0,0.5414393109664568,0.999999188519792,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.3066902102122993,0.0,0.0,0.0,0.5826434211189027,0.2080058256608378,-0.0813267475974783,-0.244644576026989,-0.2509402921451449,-0.3056550863352037,-0.3386477287163616,0.0,0.0,0.0,0.1125117855962455,0.1072589181602381,0.197353319492817,0.999999188519792,-0.5771047358959361,-0.999999188519792,0.0,0.0,0.0,0.0,0.0,0.0,0.1226699042408773,0.9633836125687996,0.6509384225920511,-0.0984217411796611,-0.3663334300261415,-0.5233555423374963,-0.5673714815292166,-0.3775884709882925,0.0,0.0,0.0,0.0,0.0,0.5517364761020419,0.999999188519792,0.1852485499748413,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.3357509268215046,0.8363105694477397,0.5649227183274309,-0.1366904254119852,-0.4071590247309927,-0.5770197630403537,-0.625384767476886,-0.1868166854005905,0.0,0.0,0.0,0.0,0.0,0.6774190543135705,0.999999188519792,0.0595659717633126,-0.999999188519792,-0.6805012515296983,-0.2525779508163707,0.0,0.0,0.5059515565531955,0.0,0.0,0.0623469015823753,0.7276611863779701,0.4410168452780812,-0.2640492863200044,-0.5258892783948645,-0.6715868264985917,-0.4715529996524004,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,-0.76709631617329,-0.999999188519792,-0.1659751613677261,0.0,0.0,0.125613054966052,-0.1397880722382189,0.0,0.0,0.2077509070940904,0.9026048464121736,0.6266284610904113,-0.0658076142460978,-0.3388022248174206,-0.190926281688761,0.0,0.0,0.0,0.0,0.0,0.1217274780244172,0.4133929424087249,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6115032927967313,0.5635168038077936,0.4725803987244429,0.0893914440727602,-0.127551981034343,0.0,0.0,0.0,0.0,0.0,0.0,0.1146129325706484,0.0,0.0,-0.626033651101334,-0.999999188519792,-0.3070378264396821,0.0,0.0,0.0,0.0,0.1134387622025997,-0.1262464889803941,0.29580595989269,0.266212231734831,0.1779717836149605,0.1097694798024475,-0.2609593642988236,-0.5395158345082718,-0.1452031605803382,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.515507140403697,0.7302412712656561,0.491235802927322,-0.1901847004036776,-0.4619278925564221,-0.6128628584860508,-0.6469060743544102,-0.0211891402602472,0.0,0.0,0.0,0.1414489053246036,0.999999188519792,0.5955361207522795,-0.9374128179807752,-0.8693032118288976,0.0,-0.0321120146051213,-0.094250346451067,0.0,0.0,0.0,0.0,0.0,0.0163302378819404,0.999999188519792,0.7206547881949427,-0.0428649432388305,-0.2980384285529931,-0.430271641449425,-0.4564819049940911,-0.5041362273657518,-0.2012852452647696,0.0,0.0,0.6069765570357014,0.999999188519792,0.1300084690411817,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.328134269039294,-0.3651824340732517,0.0,0.0,0.3753791767431483,0.81260314274023,0.5490018951132968,-0.1542643569074509,-0.4071512999259397,-0.5632927844612581,-0.5861195833927311,-0.2222580909835342,0.0,0.0,0.0,0.0,0.024758000194711,0.0,0.0,0.0,0.2810284078263929,0.0485117757325384,-0.3942894995127747,0.0,0.0,0.0,0.0,0.0,0.3205176112570833,0.8312044733077385,0.5852621300318535,-0.0855444911563901,-0.3391575658498564,-0.4920623570679878,-0.5325944091808269,-0.4837195676107997,0.0,0.0,0.0,0.0,0.0455454505922048,0.999999188519792,0.6914395754846784,-0.5901364820202661,-0.7014122988080393,0.0,-0.4094069430014017,0.0,-0.2321149422311009,0.0,0.0,0.0,0.2855474187823698,0.8505551099653831,0.6008816858489223,-0.1041380969188455,-0.3672604066324957,-0.4996635652400925,-0.1125349600114043,0.0,0.0,0.0,0.0,0.1846923640110287,0.4848782883687425,0.3041101253246133,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.7422301687078376,0.5187206593057252,0.4303797887201663,0.0456535978629461,-0.2373446352519494,0.0,0.0,0.0,0.0,0.0,0.0,0.2132664179018981,0.0,0.0,-0.4412563142347227,-0.999999188519792,-0.4918228881113463,0.0,0.0,0.0,0.0,0.4661997097507046,-0.5188288065764665,0.0,0.6516182054367109,0.5575223550867029,0.4634960279821714,0.0643476260910899,-0.2329492211768197,-0.032961743160946,0.0,0.0,0.0,0.0,0.0,0.2383565847138861,0.0,0.0005716355739184,0.0,-0.3541359628475303,-0.999999188519792,-0.5789432394985387,0.0,0.0,0.0,0.5688237448791716,-0.6330400492843614,0.0,0.0,0.3405634803694937,0.5770892862858302,0.1715601954210104,-0.113716855184506,-0.2167425801757265,-0.2533736057368247,-0.3013137458954447,-0.3270373467217748,0.0,0.0,0.0,0.4611013384157563,0.999999188519792,0.0160366952899283,0.2598547171762515,-0.576494476296753,-0.999999188519792,-0.3565770012442631,0.0,0.0,0.091515765462322,0.7938936649019804,0.0,0.0,0.0,0.0,0.1394713552310479,-0.1241607916160971,-0.2554515782960688,-0.2515814509645399,-0.2587577948587323,-0.2506390247480797,0.0,0.0,0.0,0.4636505240832305,0.4689883643748203,0.6117504865584258,0.1925871147751457,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.4771148592905258,0.0,0.0,0.0,0.0,0.0,0.0384772539687537,0.0056468324937078,-0.1234887335764902,-0.1321559648459024,-0.1511280860559524,-0.1733060013629775,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.7666096534549539,-0.999999188519792,-0.166469548891115,0.0,0.0,0.0810795538357839,-0.090233447823532,0.0,0.0,0.0,0.0,0.7478924508116513,0.2799469351189796,-0.0091229947675362,-0.178690190484885,-0.237244212786261,-0.3353569617638041,-0.383459322828536,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.4498385726485523,-0.999999188519792,-0.4832329048924637,0.0,0.0,0.4187539571154736,-0.4660220392344867,0.0,0.0,0.0,0.0,0.8114135227620755,0.2869224340817952,0.0187712762786733,-0.1374320066970686,-0.1541871088569214,-0.2282525397046249,-0.2412302121935842,-0.0863478708818971,-0.013016296514224,0.5683988806012593,0.8246461138177822,0.0,0.0,-0.2228683505827174,-0.999999188519792,-0.7102108517633515,0.0,0.0,0.0,0.0,0.0,0.0,0.915057232157532,0.4705101509702518,0.3514091066638383,-0.0016222090611199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0014522633499549,0.0,0.0,0.0,-0.3032990207940534,-0.999999188519792,-0.6297801815520156,0.0,0.0,0.0,0.0,0.0,0.3132022208719378,0.4132384463076659,0.3976806889310206,0.3449125456143057,-0.028952569338464,-0.3156123600484588,-0.4222764682196197,-0.4584980791129115,-0.4095305398822489,0.0,0.0,0.0,0.5478277247452482,0.999999188519792,0.189157301331635,-0.3153265422614996,-0.999999188519792,-0.6085369676563978,-0.0092156924281717,0.0,0.0,0.0,0.0,0.0607710413515731,0.0,0.0,0.0,0.4146984344626738,0.2559923146497755,0.008682680879518,-0.165341727353384,-0.1969207304098517,-0.2161477701866492,-0.2452780100413311,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.2241429434164545,-0.3479483940001158,-0.999999188519792,-0.3609801401244458,0.0,0.0,0.0,0.0,0.0,0.0,0.1719618852837639,0.9488764286793558,0.6161459006335555,-0.1203524627249917,-0.4104034428532325,-0.4575942769217161,-0.5069248819898675,-0.4377878767659472,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.9416537359548458,-0.9914246549110152,0.0,0.0,0.0,0.1669716612195569,-0.1858201855487597,0.0,0.0,0.0,0.7571467672650878,0.7289126047965484,0.0221083920615485,-0.2151203711146066,-0.3333407876449836,-0.3655763991309522,-0.3892992754485677,-0.3750701845410302,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5275501114812493,0.2291408922857144,-0.0215599309027889,-0.1727961642294827,-0.2090100503177216,-0.2223739630593285,-0.2163717895331848,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.737494863210378,-0.8207528120710944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0204939078054815,0.0027654802089568,-0.0258780969273891,0.0,0.0,0.1255126325003637,0.6114723935765195,0.999999188519792,0.0,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4730129878074082,0.3166552087306073,0.0803997709911241,0.0486817214437033,-0.0184391096613963,-0.023800124368145,0.0977342335299483,0.1237745513634494,0.6346777079555872,0.0,0.0,-0.659644277886728,-0.999999188519792,-0.273434924459341,0.0,0.0,0.0,0.0,0.2747558661233958,-0.305778683216051,0.0,0.0,0.0,0.0,0.189790735345977,0.114033572191677,-0.0298409219195534,-0.070766939090093,-0.1027012831789965,-0.1348132977841178,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3013909939459742,0.2901823018141409,0.0242636126713221,-0.1346974257083236,-0.1729892843558065,-0.193807633973512,-0.1838735346754158,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.1024849886375138,-0.1140567466068359,0.0,0.0,0.0,0.7000681827288258,0.9136513176378948,0.1232647142299546,-0.2146568828114294,-0.3830112841354648,-0.4185762865992557,-0.457617451336875,-0.459216485982836,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.2151744447499772,-0.2394612318364582,0.0,0.0,0.0,0.4241535958474871,0.8965254248355004,0.1508808922942579,-0.1278841476516199,-0.2986332385420704,-0.3682028328489559,-0.4210559490212532,-0.421905677577078,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2819090356024293,0.8649618713891385,0.1350913907660241,-0.1349291698599121,-0.2901900266191938,-0.3099269035294862,-0.3423710847518845,-0.3492693356641705,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.4903860743714973,-0.999999188519792,-0.4426931279745718,0.0,0.0,0.0,0.0,0.0,0.0,0.236440833060754,0.8596317559026017,0.6409116256333195,-0.0323360339516569,-0.2704531497089015,-0.3688439916683509,-0.0010351238770955,0.0,0.0,0.0,0.0,0.399874533566059,0.2045605626072212,0.0,0.0,0.0,-0.1478991175438185,-0.999999188519792,-0.7851800848022505,0.0,0.0,0.0,0.0,0.0,0.0,0.7452351178734359,0.7145676418132165,0.2771891797150757,-0.174039857843008,-0.4149765274445801,0.0,0.0,0.0,0.0,0.2025675629035596,0.2778457881445766,0.0488516671548682,0.0,-0.5775913986142721,-0.999999188519792,-0.3554878037317969,0.0,0.0,0.0,0.0,0.3783455018834818,-0.4210636738263063,0.0,0.0,0.4211872707071535,0.2872005270637014,-0.0102353666951613,-0.1618810146896616,-0.1424840292016991,-0.2046687098779626,-0.269093584019582,0.0,0.0,0.0,0.4637895705741836,0.0,0.0,0.2731954555026995,0.999999188519792,-0.0608560142071556,0.0,-0.999999188519792,-0.8722231881389134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0335874523702351,-0.0104980100669617,-0.0268745967792199,0.0,0.0,0.0120970447129227,0.7248879813639604,0.999999188519792,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.1932437232046465,-0.215058572674183,0.0,0.0,0.0611341071890619,0.9536580830071332,0.2032936945785371,-0.0912994709208394,-0.2477190484380639,-0.3127928062041313,-0.3505439284979076,-0.3532398854613879,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.3503739827867427,0.8224677187928497,0.5641425130170827,-0.1249487217314982,-0.3610805625901341,-0.4968980850311358,-0.5185043647642424,-0.4316389319437975,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,0.0,-0.9891767366406062,-0.9439016542252548,0.0,0.0,0.0860697778999909,-0.0957875826566044,0.0,0.0245648800683872,0.9748781224875922,0.7200445285957595,0.0174966834449362,-0.2311879656247467,-0.365924015358335,-0.4540485914024111,-0.5281989951056971,-0.353711098569618,0.0,0.0,0.0,0.270059184651201,0.0886498627876768,0.0,0.0,0.0,0.0,0.0,0.0,-0.3528381955986344,0.2406431270095599,0.0,0.0,0.0,0.4433960852343904,0.7171863507261672,0.0600140104563838,-0.1623985766282094,-0.2782320283972242,-0.2689236383084171,-0.3297101292700962,-0.3362839383701583,-0.1856270654224359,-0.1113994136686204,0.143627300349536,0.999999188519792,0.5933577257273471,-0.1937612851431943,-0.999999188519792,-0.7393101923978217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4167146085814943,0.6183165708534349,0.5414933846018275,0.1604673753649713,-0.1380422662962518,-0.3112323955834351,-0.3985304174868453,-0.471112685764382,-0.3318576250748168,0.0,0.0,0.3689135149138274,0.4698535425407509,0.6445422840082069,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.2436480761751582,0.307377717862012,0.2340152442741271,-0.1359720185420606,-0.4130839502066069,-0.3246040331300949,0.0,0.0,0.0,0.0,0.0,0.0,0.0435910749138079,0.8051873298893961,0.888205809793471,0.0,-0.3927677129173431,-0.999999188519792,-0.5403037646236729,0.0,0.0,0.0,0.0,0.0,0.2819244852125353,0.870685951933376,0.584381502255817,-0.1299157713805463,-0.3808406139155853,-0.5199566281141973,-0.5501760654813456,-0.3521893119741864,0.0,0.0,0.0,0.0,0.9741674404227206,0.7628167741739545,0.0,-0.6840855610742681,-0.999999188519792,-0.248985916466748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1235582568219668,0.8974987502721723,0.1708417885510858,-0.0908359826176622,-0.2518286447262344,-0.2848753607427629,-0.3248357772816835,-0.3740814094942523,0.0,0.0,0.0,0.7508665007570379,0.9861177138396374,0.0,-0.1548668917015812,-0.999999188519792,-0.7782045858394349,0.0,0.0,0.0,0.0610105103082146,-0.0679010364154478,0.0,0.0,0.0,0.0376815990482997,0.3277325791765405,0.0882172737047115,-0.0644171493365665,-0.1078151041240507,-0.1492355088179792,-0.1833714223469739,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,-0.1016352600816891,-0.999999188519792,-0.8314439422643799,0.999999188519792,-0.999999188519792,-0.1128903010438401,0.0,0.0,0.0,0.0,0.392466445520278,0.8944783514964681,0.1755461948283336,-0.1156171572275322,-0.2975054170043394,-0.3522742848297689,-0.4108437567412508,-0.451344909633878,0.0,0.0,0.0,0.7439759746498047,0.9930082399468704,0.0,0.0,-0.999999188519792,0.5314974868633077,-0.7010724073857094,-0.8235105674749982,0.0,0.0,0.0,0.0,0.0,0.2251162688531264,0.907185655808574,0.1959474049731798,-0.0685653696500017,-0.2243206139326723,-0.2379780692662915,-0.3057168847756273,-0.3214677622785964,-0.189790735345977,-0.1303638100736175,0.0,0.0,0.0,0.2747404165132899,0.999999188519792,0.4622446095635932,-0.9810811409451128,-0.9519972499207484,0.0,0.0,0.0,0.0,0.0,0.0,0.3834670476335889,0.813275200779837,0.3835906445144362,-0.0700717066353273,-0.2150662974792359,-0.2346641278985751,-0.3188336037555398,-0.3806320441791556,-0.284048806602097,-0.2554361286859629,0.0,0.0,0.6309543519200644,0.6055242936857465,-0.1094836620154883,-0.4529053202545743,-0.3971090533571021,-0.4165678372854882,0.0,0.0,0.0,0.0,0.0,0.0,0.5348964010866065,0.65049038389898,0.2409366696015721,-0.1191242187215724,-0.3131404224315142,-0.3401617905067401,-0.3955640923465117,-0.4193564919096038,0.0,0.0,0.0,0.2443896574602416,0.3164775382143894,0.5666839738795039,0.2291795163109792,0.1373856578667509,-0.490911361115098,0.0933156450396598,0.008358239067294,0.4675978994652889,-0.0631657309179883,0.1714752225654279,0.0,0.0,0.0,0.0,0.0,0.0,-0.027338085082397,-0.1205146836311037,-0.1800883801994693,-0.2264372105171812,0.0,0.0,0.0,0.4145980119969854,0.0835437666476756,-0.999999188519792,-0.1054513137778474,-0.8276201637631687,0.0,0.0,0.0,0.0,0.0,0.3122675194605306,-0.3475158049171505,0.0,0.0,0.4455204066239522,0.3567855709806928,0.0308065225511724,-0.1603824025093889,-0.2135367860787514,-0.2689699871387347,-0.2842805507536856,0.0,0.0,0.0,0.3752942038875658,0.5636017766633761,0.7980882340457333,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1512053341064819,0.184653739985764,-0.005785878984661,-0.067553420188065,-0.1278609732364611,-0.1725721448829471,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.0232671128194913,-0.999999188519792,-0.9098043647215248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3289453735698539,0.2129806001149389,0.012861800413165,-0.1035432869297682,-0.1301552403371878,-0.1804282716217992,-0.2032936945785371,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.6201705240661434,-0.816148828259535,0.0,0.0,0.0,-0.4967590385401826,0.0,0.0,0.0,0.0,0.0,0.0,0.0309532938471785,0.3668432671596363,0.0481641595051555,-0.1378259717547691,-0.0414281294989814,-0.1223068384033886,-0.15489006611674,-0.0398368196580733,0.0,0.0570245109008914,0.999999188519792,0.6486673299064832,0.0312931852695084,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0703575244222866,0.2611524844251474,0.7429794747979739,0.6624947309512673,0.0,0.0,0.0,-0.1001829967317341,-0.999999188519792,-0.8328962056143349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.033123964067058,0.4946038179304091,0.2950643786076066,0.1769830085681827,0.4156485854841869,0.3215604599392319,-0.9169343597853996,-0.999999188519792,-0.0161371177556166,0.0,0.0,0.0,0.0,0.0069832237678685,0.0,0.0,0.0,0.02234786101819,0.0732620511221965,0.0236610778771919,-0.0527372440965031,-0.0877615102065873,0.0,0.0,0.0,0.797972361969939,0.9390118526267364,0.0,-0.224536908474155,-0.999999188519792,-0.708542293871914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0960116020031401,0.6694161562787123,0.9715564563148228,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0575034488141745,-0.0639922850586541,0.0,0.0,0.0,0.14813858650046,0.4213340420031595,0.12288619878236,-0.0726672411331192,-0.1903778205300014,-0.2228915249978763,-0.2845818181507507,0.0,0.0,0.3019317302996809,0.999999188519792,0.4350532957772023,0.0,-0.6131409514679571,-0.999999188519792,-0.319930526073059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6158523580415433,0.8254031447129715,0.1000980238761516,-0.1675123975732635,-0.3181383713007741,-0.3800990326305019,-0.4213881156385303,-0.4282400177204986,0.0,0.0,0.0,0.858782027346777,0.8782021872498983,-0.4240377237716928,-0.1785279695787731,0.0,-0.3737028940466577,0.0,-0.9568098034687376,0.0,0.0,0.0,0.0,0.0,0.0,0.2736821182210355,0.5104396682889606,0.1914283940172028,-0.0672367031808939,-0.1176178817362467,-0.2096280347219577,-0.2388200730170632,-0.1002988688075284,-0.0296787010134414,0.530323316495259,0.9169807086157172,-0.2550035396029976,-0.575683371766193,-0.4849787108344309,-0.6174127686622396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0986998341615673,0.234679577508681,0.0204012101448461,-0.1064555384347311,-0.1643375026965003,-0.1229170980025718,0.0,0.0,0.5337994787690874,0.5858414904108248,0.617350970221816,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3232058434155107,0.0848106346763597,-0.0980818497573312,-0.081380821232849,-0.1296454032036929,-0.1449791412338026,0.0,0.0,0.3803153271719846,0.999999188519792,0.3566696989048986,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.655936371461311,0.2643814529372814,-0.0247193761694463,-0.1721163813848229,-0.234679577508681,-0.2872082518687544,-0.3054928654290917,0.0,0.0,0.3081656479774131,0.999999188519792,0.42881937809947,0.0,-0.5811293593285242,-0.999999188519792,-0.3519498430175449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1612012318450018,0.8124254722240122,0.7633575105276612,0.0,-0.1980794511677945,-0.999999188519792,-0.7349920263732216,0.0,0.0,0.0,0.1415184285700801,-0.1574933254195848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2847208646417039,0.6756809731766562,0.7765823767783151,0.0,-0.0028118290392745,-0.999999188519792,-0.9302673733067944,0.0,0.0,0.0,0.21842658767727,-0.2430841654062927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2158310531794782,0.622642461683088,0.898502974929056,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.999999188519792,-0.1128903010438401,-0.999999188519792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,0.0,-0.999999188519792,-0.9021490829140494,-0.0309223946269667,0.0,0.0,0.0,0.486894462487563,-0.5418641752443693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1037750310813568,0.9332414232521812,0.6999677602631373,0.0,0.0,-0.0261870891295071,-0.999999188519792,0.9220868047557184,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4222455689994079,0.158752468643216,-0.0547688678254295,-0.1154703859315261,-0.2123008172702791,-0.2640570111250573,0.0,0.0,0.0,0.0840690533912763,0.0552091817134477,0.1194641101439022,0.8542012179503764,0.6240483762027252,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0812572243520018,0.3821229315543753,0.0943893929420201,-0.0667577652676109,-0.1149450991879253,-0.1924017194538748,-0.2466298509255977,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2346564030935221,0.1238826986341908,-0.0524900503348086,-0.0835051426224108,-0.1159802230650209,-0.1470262145728349,0.0,0.0,0.0,0.4336087572323002,0.5153449194975851,0.3939032592601271,0.1470184897677819,0.2471087888388807,0.0,0.0,-0.4302098430090014,0.0,0.0,0.0,0.0,0.0576347705000746,0.0,0.0,0.0,0.0,0.0,-0.0483263804112675,-0.1267099772835712,-0.1502397334748629,0.0,0.0,0.0,0.1860055808700306,0.4352155166833143,0.0,-0.1374397315021215,-0.999999188519792,-0.7956317460388945,0.0,0.0,0.0,0.1391778126390357,-0.15489006611674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0223864850434548,0.0040477978477468,-0.0294160576416411,0.0,0.0,0.1638276655630055,0.999999188519792,0.5731573605138777,0.0,0.0,-0.999999188519792,-0.5421963418616461,-0.3908751356793699,0.0,0.0,0.0,0.3080961247319366,-0.3428809218853793,0.0,0.0410496140513867,0.999999188519792,0.4228481037935381,0.0851041772683719,-0.119502734169167,-0.1551990583188581,-0.2640338367098985,-0.2938361346041872,-0.1458365945946803,-0.0890592774554833,0.4636427992781776,0.6835448247205613,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0187326522534085,-0.0208492488379173,0.0,0.1261151672944939,0.9210748552937816,0.485766640949832,0.1398575954836955,-0.0444099042494209,-0.1342262126000935,-0.2056111360944227,-0.2248072766510084,-0.0865100917880091,-0.0351942118212491,0.5205514381032748,0.200250121387674,0.0,-0.2890004066410392,-0.999999188519792,-0.6440787957050298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3373190622472539,0.1328357476905621,-0.0761125041867358,-0.0899553548416257,-0.1529897640737138,-0.2041743223545736,0.0,0.0,0.5437413028722365,0.999999188519792,0.1932437232046465,0.0,-0.5376155324652457,-0.999999188519792,-0.3954636698808234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2286001559320078,0.2105318369131531,0.007547134536734,-0.1058530036406009,-0.1803741979864286,-0.2108794531405359,0.0,0.0,0.5459351475072749,0.999999188519792,0.1910498785696082,0.0,-0.430117145348366,-0.999999188519792,-0.5029543321926501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0507828684181062,0.3613509307669875,0.1032265699225972,-0.0714621715448587,-0.1324417826328616,-0.1792000276183799,-0.1904318941653721,0.0,0.0,0.6207035356147971,0.999999188519792,0.116281490462086,0.0,-0.669300284202918,-0.999999188519792,-0.2637711933380981,0.0,0.0,0.0201694659932576,-0.0224482834838784,0.0,0.0,0.0,0.0,0.2745781956071779,0.4165755620905411,0.1025081630526727,-0.151035388395317,-0.2304386595346103,-0.2421185647746737,-0.2596770466600336,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.1515838495540766,-0.6455078846398259,-0.7900621615957162,-0.3459167702711894,0.0,0.0297945730892357,-0.0331548632872698,0.0,0.0,0.0,0.6954719237223194,0.2427674483991217,-0.0269827440499612,-0.1937303859229825,-0.2531573111953421,-0.2905839916768944,-0.279707466162338,0.0,0.0,0.0,0.8715202308790948,0.8654639837175805,0.0,0.0,0.0,-0.999999188519792,0.0601376073372311,-0.999999188519792,0.0,0.0,0.0,0.0,0.0,0.0,0.2104314144474647,0.3481724133466514,0.0737718882556913,-0.0916857111734869,-0.1159184246245973,-0.1848314105019819,-0.1975000907888231,-0.0812031507166311,-0.032637301348722,0.2314737834117059,0.925655664690182,0.579854766494787,0.0,0.0,-0.1704709979085442,-0.999999188519792,-0.7626082044375249,0.0,0.0,0.0,0.0,0.0,0.0,0.1686711183312063,0.9248059361343576,0.4873579507907401,0.1561492093403712,-0.031524929421097,-0.1260919928793351,-0.2138766775010813,-0.0770163063779311,0.0,0.0,0.4030108044175575,0.0,0.0,0.0,-0.2551812101192155,0.2292953883867734,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6857154949404409,0.3599295666372443,0.0284118329847573,-0.1598262165455763,-0.3074935899378063,-0.3550474898437787,-0.3729381383464154,0.0,0.0,0.0,0.2355138564543998,0.0,0.3759508123170667,0.2165571848544556,0.908962360970753,-0.6360140992297479,-0.999999188519792,-0.2970651031163211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2616854959738011,0.1276833027202432,-0.0510377869848537,-0.0905115408054383,-0.12416851642115,-0.1675896456237931,0.0,0.0,0.0,0.4256599328328126,0.0,0.3765069982808793,0.9348250082880364,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0866723126941211,0.1501161365940157,-0.0218920975200658,-0.0618679636690923,-0.089901281206255,-0.0898703819860432,0.0,0.0,0.0,0.3834979468538008,0.3534870792230823,0.999999188519792,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3589948652258371,0.1409158937759499,-0.0260866666638188,-0.1020987483848662,-0.1800188569539928,-0.2481439127159762,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.419325592689392,-0.999999188519792,-0.5137458848516241,0.0,0.0,0.0,0.101650709691795,-0.1131297700004816,0.0,0.0,0.2424352817818447,0.999999188519792,0.2356297285301941,-0.082021980052244,-0.293063654098892,-0.3789557614826651,-0.4353931871995322,-0.4554931299473131,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.3901799032246042,-0.999999188519792,-0.5428915743164118,0.0,0.0,0.0,0.2536285243035722,-0.2822643766348651,0.0,0.0,0.4582508853512171,0.999999188519792,0.2787341407256661,-0.0169173230659648,-0.2036413108059199,-0.2348186239996341,-0.3121902714100011,0.0,0.0,0.0,0.3221011962929385,0.3676157476649315,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.324271866512818,-0.3608797176587574,0.0,0.0,0.9649749224097076,0.5710639383445277,0.2009530786474926,-0.0072535919447219,-0.1411630875376444,-0.2508089704592448,-0.0310691659229728,0.0,0.0,0.3866342177052993,0.0,0.0,-0.0493460546782572,-0.999999188519792,-0.8837331476678119,0.0,0.0,0.0,0.0,0.0,0.1346588016830588,-0.1498534932222153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5640034665261296,0.999999188519792,0.1729815595507536,0.0,-0.3444027084808109,-0.999999188519792,-0.5886764938652582,0.0,0.0,0.0,0.0787003138794747,-0.0875838396903694,0.0,0.0,0.0,0.4399585469858268,0.36400053890015,0.0322356114859685,-0.1676823432844285,-0.2209680485396912,-0.2649530885111998,-0.2769960595887519,0.0,0.0,0.2350194689310109,0.999999188519792,0.5019655571458722,0.0,0.0,0.0,0.0,-0.999999188519792,-0.5391913926960479,-0.3938878096500212,0.0,0.0,0.0,0.0,0.0,0.2676026966443623,0.3040946757145074,0.017048644751865,-0.1294368334672632,-0.1569989378961959,-0.1729738347457006,-0.1958083584822267,0.0,0.0,0.3691066350401512,0.999999188519792,0.3678783910367318,-0.9367716591613802,-0.4437282518516673,0.0,0.0,-0.5040898785354341,-0.0484886013173795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0033139413677163,-0.003692456815311,0.0,0.0,0.0,0.65049038389898,0.999999188519792,0.0864946421779032,-0.4673584305086474,0.0,0.0,-0.0625786457339639,-0.999999188519792,-0.4031421261034577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5383880129705408,0.999999188519792,0.1985970131063423,-0.999999188519792,-0.6370414983017905,-0.2960377040442785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1073052669905558,0.0588475648933881,0.0002780929819062,0.1080082242503745,0.140413781447508,0.6067061888588482,0.7154250951740942,0.0,0.0,-0.7675675292815201,-0.2749103622244549,-0.8906004993598862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2077509070940904,0.3385627558607791,0.8133292744152075,0.3773335524215451,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.192533041139775,-0.2142706425587819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1610621853540487,0.5759228407228345,0.999999188519792,0.0,0.0,-0.999999188519792,-0.8212935484248011,-0.111785653921268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7275684887173348,0.999999188519792,0.0094165373595484,0.0,-0.5608671956746311,-0.999999188519792,-0.3722120066714379,0.0,0.0,0.0,0.1205996564866862,-0.1342107629899876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0159285480191869,-0.0177284275965247,0.0,0.0,0.6101591767175176,0.999999188519792,0.1268258493593655,0.0,-0.0920951258412934,-0.999999188519792,-0.8409840765047756,0.0,0.0,0.0,0.2575372756603659,-0.2866134418796771,0.0,0.0,0.0,0.0,0.0916239127330633,0.1621591076715678,-0.0028350034544333,-0.0453832296860928,-0.0959498035627164,-0.1382662856427874,0.0,0.0,0.6867274444023777,0.999999188519792,0.0502575816745055,0.0,-0.1845610423251285,-0.999999188519792,-0.7485181600209404,0.0,0.5442356903956255,-0.6056710649817526,0.3097337834031624,-0.344703975877876,0.0,0.0,0.0,0.0,0.1575319494448496,0.1870020807218614,-0.0045499101761887,-0.0786616898542099,-0.1294986319076869,-0.1707336412803445,0.0,0.0,0.5725162016944827,0.999999188519792,0.1644688243824005,0.0,0.0,-0.9242188509503332,-0.999999188519792,-0.0088526265906829,0.0,0.0,0.0,0.4151232987405862,-0.4619896909968458,0.0,0.0,0.0,0.0,0.0336569756157117,0.0883563201956647,0.0640927075243425,-0.0133021143011833,-0.0444408034696327,0.094567063458238,0.1756852413192867,0.6703972065204371,0.6621162155036726,0.0,0.0,-0.7123197235428076,-0.999999188519792,-0.2207594788032615,0.0,0.3216145335746025,0.0523510038438555,-0.4161815970328406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0901870989932143,0.2527787957477475,0.3111860467531173,0.8147969873752684,0.2680430105323805,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.501841960265025,-0.5584879557183219,0.0,0.0,0.0028659026746451,-0.0031903444868691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3641473101961561,0.999999188519792,0.372837715880727,0.0,0.0,-0.7767136984642152,-0.999999188519792,-0.1563577790768009,0.0,0.0,0.5361169202849729,-0.5966407678748517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1152386417799375,0.929070028523587,0.6926832690982037,0.0,0.0,-0.8507791293119187,-0.999999188519792,-0.0823000730341503,0.0,0.0,0.3665883485928889,-0.4079778540666056,0.0,0.0,0.0,0.0,0.3400227440157871,0.1921622504972333,0.0076552818074754,-0.1052118448212059,-0.2120304490934258,-0.2835389694686022,0.0,0.0,0.4647628960108556,0.999999188519792,0.2722221300660276,0.0,0.0,-0.729128899338031,-0.8751586140590352,-0.0412968078130812,-0.2875017944607666,0.553466832433903,-0.6159527805072316,0.0,0.0,0.0,0.0,0.367692995715461,0.3496324015016593,0.0435215516683314,-0.1436659243748008,-0.194626463309125,-0.2413151850491667,-0.2671314835361322,0.0,0.0,0.120476059605839,0.999999188519792,0.6165089664710441,0.0,0.0,-0.7307047595688332,-0.999999188519792,-0.2023667179721829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4042004243957121,0.4028022346811277,0.0289602941435169,-0.1459292922553157,-0.2128261040138798,-0.2734503740694469,-0.2981234014085756,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,0.0,-0.7914294520900887,-0.999999188519792,-0.1416420254509274,0.0,0.0,0.0,0.0,0.0,0.0,0.2068702793180539,0.999999188519792,0.4113149698494809,0.1187997769093484,-0.0656917421703035,-0.1174556608301347,-0.2268697996001465,-0.2658491658973422,-0.1397957970432719,-0.0876224637156342,0.3666887710585773,0.4449487710500338,0.0,0.0,0.0,-0.949641184379598,-0.1259143223631172,-0.3576121251213587,-0.4999030341967341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4020143045657267,0.2492871838638131,0.0950073773462563,0.0168786990407,-0.0380369400807355,0.0623546263874283,0.132688976394556,0.6252534457909859,0.1876895883715741,0.0,0.0,-0.5735049767412606,-0.999999188519792,-0.3595742256048085,0.0,0.0,0.0,0.0,0.2241506682215074,-0.2494571295749781,0.0,0.0,0.0,0.0,0.0,0.0,0.1241453420059912,0.1466322495151343,0.1154935603466849,0.2255179587158799,0.2534276793721954,0.6999136866277667,0.1718537380130226,0.0,0.0,-0.5082612732640281,-0.999999188519792,-0.4248102042769879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0969231289993884,0.999999188519792,0.6400618970774947,-0.2424352817818447,-0.999999188519792,-0.6906439205642243,0.0,0.6392507925469348,-0.7114159213516121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1870793287723909,0.8124872706644358,0.7374176151598485,-0.8479518506625383,-0.6683810324016167,0.0,-0.0192270397767974,-0.3975184680249086,0.0,0.0,0.0,0.0,0.0,0.1176565057615115,0.0024255887866269,0.0,0.0,0.0,0.0,0.0129390484636945,-0.0508523916635828,-0.0971780475661358,0.0,0.0,0.5839720875880104,0.999999188519792,0.1530129384888727,0.0,0.0,-0.4254127390711182,-0.999999188519792,-0.5076664632749508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1409158937759499,0.0769931319627723,-0.0129235988535886,-0.0957103346060749,-0.1338785963727106,0.0,0.0,0.5065772657624846,0.999999188519792,0.2304077603143985,-0.7334393405575782,0.0,-0.2578462678624839,-0.9417927824457988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3506443509635961,0.2530491639246008,0.0854131694704899,0.0531775579845214,-0.0542281314717228,-0.0889820294049538,0.0143217885681729,0.0239005468338334,0.4893432256893488,0.4517079754713667,0.144113963067872,-0.4305342848212254,-0.2320685934007832,-0.999999188519792,-0.2704763241240605,0.0,0.0,0.6608570722800414,-0.7354632394814516,0.0,0.0,0.0,0.0,0.7311296238467456,0.617343245416763,0.2953733708097247,0.0931456993284949,-0.0893296456323366,-0.2198634014171191,-0.0680014588811362,0.0,0.0,0.3389258216982679,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0127150291171589,-0.014151842857008,0.0,0.0,0.5992826512029612,0.2967329364990442,-0.0522119573529024,-0.2144483130749997,-0.2110493988517009,-0.2525161523759471,-0.2669383634098085,0.0,0.0,0.6190427025284124,0.999999188519792,0.1179423235484707,0.0,0.0,-0.4665164267578757,-0.999999188519792,-0.4665550507831404,0.0,0.0,0.5413620629159274,-0.433964098264736,-0.1685166222301473,0.0,0.0,0.8569744229643862,0.2179244753488281,-0.0534402013563217,-0.2111111972921245,-0.2719672114992802,-0.3232676418559342,-0.3364616088863763,0.0,0.0,0.6438856755787059,0.999999188519792,0.0930993504981772,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.1345506544123175,-0.149745345951474,0.0,0.0,0.0,0.0,0.0,0.0,0.4628394195526705,0.1462923580928045,-0.082678588481745,-0.1538317678244856,-0.2059201282965408,-0.235482957234188,0.0,0.0,0.5032555995897152,0.999999188519792,0.2337294264871679,-0.7268964306777279,0.0,-0.0430117145348365,0.0,-0.7701321645591,-0.3930380810941965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0355032040233672,-0.0067205803960682,-0.0327840726447281,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.4002916730389184,0.0,0.0,-0.6420008231457857,-0.6268215812167351,-0.2639643134644219,0.5074347191233622,-0.5647218733960541,0.3005180909749906,-0.3344454347675558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002726856183692,-0.0030358483858101,0.0,0.0,0.3679710886973673,0.999999188519792,0.3690139373795159,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.999999188519792,-0.999999188519792,-0.1128903010438401,0.0,0.0,0.0,0.0,0.6018859105058061,0.5833850024039862,0.2256492804017801,0.0058785766452964,-0.043745571014867,-0.156828992185031,-0.2074187404768135,-0.0946906603390853,-0.0467118961552006,0.4173248681806775,0.3965296929781308,0.0,0.0,-0.136404607625026,-0.999999188519792,0.5329497502132627,-0.999999188519792,-0.3897936629719566,0.0,0.0,0.0,0.0,0.0,0.0,0.6756577987614975,0.628775956895132,0.3136966083953267,0.118853850544719,-0.0130471957344358,-0.0122592656190347,0.0,0.0,0.0,0.0227418260758906,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.999999188519792,-0.4602902338851963,-0.6525992556784358,0.0,0.1739317105722666,-0.1935681650168706,0.0,0.6517958759529288,0.5399715980063959,0.094250346451067,-0.2707698667160726,-0.4828312150297102,-0.529048723661522,-0.1485480011682665,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.0549388135365944,-0.999999188519792,-0.473700495457121,-0.4044321685473006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2552430085596391,0.999999188519792,0.2654320264244827,-0.1067336314166374,-0.2843964228294799,-0.3579211173234768,-0.4450878175409869,-0.4982113018901375,0.0,0.0,0.7369850260768832,0.999999188519792,-0.0203007876791577,-0.999999188519792,-0.6236003375096542,-0.2891780771572572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5341625446065761,0.9275714163433144,0.1535227756223675,-0.1466245247100814,-0.322665107061804,-0.3820302338937399,-0.4513294600237721,-0.4949591589628448,0.0,0.0,0.7184609435599044,0.999999188519792,0.0185240825169788,-0.999999188519792,-0.6556737280895107,-0.2774054742565583,0.0,0.999999188519792,-0.999999188519792,-0.1128903010438401,0.0,0.7043477247281611,0.0,0.0,0.0,0.2798928614836088,0.258495151486932,-0.0397595716075438,-0.2270783693365762,-0.3088686052372318,-0.3848420629330145,-0.4224773131509964,0.0,0.0,0.0,0.0,0.0,0.3818371137674161,0.999999188519792,0.3551479123094671,-0.7573321625863587,-0.999999188519792,-0.1757470397597104,0.0,0.6076177158550965,0.0,0.0,0.0,0.0,0.650320438187815,0.2004586911241037,-0.1037518566661979,-0.2978066844014045,-0.3416526778819599,-0.4112995202393749,-0.4685248760716431,0.0,0.0,0.6747462717652492,0.999999188519792,0.062238754311634,0.0,0.0,-0.1934213937208645,0.1738003888863664,-0.999999188519792,-0.8912262085691752,-0.0418529937768938,0.0,0.0,0.0,0.0,0.3589407915904665,0.999999188519792,0.3251833935090663,0.0528608409773503,-0.1258756983378524,-0.1702160793417967,-0.2382638870532507,-0.1122414174193922,0.0,0.0,0.2770501332241226,0.3039479044185014,0.0,0.0,-0.4539636185468287,-0.999999188519792,-0.3580138149841122,-0.1211017688151281,0.0404857032825212,-0.0450587878738688,0.0,0.6178608073553107,-0.6876080721784142,0.0,0.0620997078206809,0.9467212080695824,0.5249700265935633,0.2032009969179017,-0.0022865422956737,-0.1264859579370356,-0.2003505438533624,-0.1308581975970064,0.0,0.0,0.4133311439683013,0.0,0.0,0.0,-0.3944594452239396,-0.999999188519792,-0.5386120323170764,0.0,0.0,0.1764113729942642,0.13429573584557,0.5878499397245924,-0.999999188519792,0.0,0.0,0.0,0.0,0.0,0.0,0.0416675984556229,0.0069291501324979,-0.0540813601757167,0.0,0.0,0.4740094876592391,0.999999188519792,0.2629755384176441,0.0,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.92664443973696,-0.999999188519792,-0.0312545612442436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8559161246721319,0.8810680899245434,-0.5124172183825163,-0.7833338563945951,0.0,0.0,-0.1092210186436879,-0.5280985726400088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046310206292447,-0.0105366340922264,-0.041003265221069,0.0,0.0,0.0600140104563838,0.999999188519792,0.6769710156204992,-0.5941688302579071,-0.5127957338301109,0.1492973072584028,-0.992258933856734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0275157555986149,0.2077277326789315,0.6633135602868802,-0.999999188519792,0.0,0.4684167288009018,0.672676024011058,0.5958914617847153,-0.999999188519792,-0.9330792023460692,0.0,0.2316746283430826,-0.2578308182523781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00337573980814,-0.0037542552557346,0.0,0.0,0.0,0.7147839363546993,0.4320174473913922,0.5901828308505838,-0.1944101687676423,-0.5904145750021724,-0.1405528279384612,-0.999999188519792,-0.0077016306377931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2154757121470424,0.0924195676535174,0.0335488283449704,-0.0683104510832543,-0.083466518597146,0.0716707412812884,0.1378259717547691,0.6161227262183966,0.7063021004065579,0.0,0.0,0.0,-0.8531969932934926,-0.999999188519792,-0.0798822090525763,0.0,0.0,0.0,0.6694007066686064,-0.7449724745016355,0.0,0.0,0.7138415101382392,0.5550272430545994,0.2537443963793664,0.0893219208272836,0.0005793603789713,-0.0744362214902452,-0.1152231921698316,-0.044232233733203,-0.0546607205546881,0.3837683150306541,0.0,0.0,0.0,-0.9008744900803124,-0.999999188519792,-0.0321969874607038,0.0,0.0,0.0,0.0,0.1325267554884441,-0.147489702876012,0.0,0.1960555522439211,0.6534953330645782,0.2577844694220604,-0.0577197433556571,-0.2569038416460238,-0.2705226729543782,-0.3157745809545708,-0.3314173111867985,0.0,0.0,0.486879012877457,0.999999188519792,0.2501060131994261,-0.999999188519792,-0.1128903010438401,0.0,0.999999188519792,-0.999999188519792,-0.443774600681985,-0.489304601664084,0.0,0.3460094679318248,-0.385073807084603,0.0,0.0,0.0,0.3748152659742828,0.179509019820498,-0.0331007896518992,-0.1285484808861738,-0.2068162056826832,-0.2484451801130414,0.0,0.0,0.4076688618644875,0.999999188519792,0.3293161642123956,0.0,0.0,-0.2479198933694407,-0.999999188519792,-0.6851515841715754,0.0,0.373007661591892,0.0,-0.1219901213962176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0866568630840152,-0.1300084690411817,0.0,0.0,0.2455638278282903,0.999999188519792,0.4227167821076379,-0.999999188519792,-0.8005060980273073,-0.1325731043187618,0.0,0.0,0.0691215556138142,0.6658704707594073,-0.00884490178563,-0.1628157161010688,-0.6463112643653329,0.0,0.0,0.0,0.330706629121927,0.0706819662345105,-0.0592183555359298,-0.0936941604872545,-0.1380963399316224,-0.1556857210371941,0.0,0.0,0.1434187306131063,0.999999188519792,0.5935662954637768,-0.999999188519792,-0.9330792023460692,0.0,0.8108264375780511,-0.9023576526504792,0.0,0.0,0.0,0.7938782152918744,-0.8835014035162233,0.0,0.0,0.0,0.0,0.1777632138785308,0.0326990997891457,-0.0307601737208547,-0.0862860724414735,-0.1171852926532814,0.0,0.0,0.0,0.1239908459049321,0.999999188519792,-0.2508784937047212,-0.999999188519792,0.924411971076657,0.434775202795296,0.3777970407247222,0.0,-0.7090830302256207,-0.999999188519792,-0.2239884473153954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.1325885539288677,-0.999999188519792,-0.8004829236121485,0.0,0.0,0.0,0.652236189840947,-0.7258690316056853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1443843312447253,0.999999188519792,0.5926006948321578,0.0,0.0,-0.4455126818188992,-0.798134582876051,-0.6894234013658579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4326431566006812,0.6445654584233658,0.6597755995726282,-0.3630812870988487,-0.999999188519792,-0.5699979152472203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1912198242807732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8679822701648428,0.6777821201510592,0.0,0.0,-0.0874061691741515,-0.999999188519792,-0.0890361030403244,0.2186815062440174,-0.999999188519792,0.8302079734559076,0.0339891422329886,-0.3001781995526608,-0.661583203955019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0576811193303924,0.8314671166795388,0.847835978586744,-0.6939964859572054,-0.0043799644650237,0.0,-0.7366374098495003,0.0,0.0,-0.4980645305941315,0.0,0.0,0.0,0.0,0.0,0.0,0.0913767189713689,0.1784352719181376,0.0142908893479611,-0.037627525412929,-0.115648056447744,-0.1629006889566512,0.0,0.0,0.1582040074844564,0.999999188519792,0.5787810185924267,0.0,0.0,-0.1270962175362188,-0.999999188519792,-0.595937810615033,-0.2100451741948171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003368015003087,0.0096096574858722,-0.0144376606439672,0.0,0.0,0.0,0.8562637408995146,0.8807204736971606,-0.0991092488293738,-0.999999188519792,-0.8339699535166952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0201540163831517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1249332721213922,0.999999188519792,0.4896908419167316,0.1021991708505546,-0.7882622820183784,-0.6874458512723022,-0.2658259914821833,-0.1915442660929971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0772480505295197,0.2986100641269115,0.7453278155340713,0.3658158680875937,0.2499824163185788,0.0,0.0,-0.7949828624144466,-0.6177063112542517,-0.2819553844327471,-0.2384338327644156,0.0,0.3750238357107125,-0.4173634922059422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2814687217144111,0.6489299732782836,0.8065932444090333,-0.4073444200522635,-0.999999188519792,-0.5257347822938055,0.0,0.999999188519792,-0.999999188519792,-0.1128903010438401,0.0,0.6596133786665161,0.0,0.159555848368723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.054367177962676,0.3895078451849974,0.4739399644137625,-0.4761878826841715,-0.999999188519792,-0.4568913196618975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0478551673030374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2257419780624155,0.529998874683035,0.9333881945481872,-0.5204973644679041,-0.999999188519792,-0.412574113073112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1414489053246036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4532065876516394,0.7567528022073873,0.3855759194130449,-0.3212669173472197,-0.999999188519792,-0.3137970308610151,-0.1668635139488156,0.0,-0.1311440153839657,0.0,0.0,0.0,0.0,0.0,0.1317156509578841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5166581363565869,0.8017806908610444,0.0,0.0787157634895806,-0.999999188519792,-0.70146637244341,0.0,0.7237524350211764,0.5231006237707488,-0.999999188519792,-0.3876075431419712,0.1070426236187555,-0.1191242187215724,0.0,0.1169612733067458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.936153674757144,0.6838692665327853,-0.999999188519792,0.2173837389951215,-0.999999188519792,-0.175005458474627,0.96168415545715,0.553806723856233,-0.999999188519792,-0.6865806731063715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6120903779807556,0.1248946480961275,0.999999188519792,-0.1493977297240911,-0.5645905517101539,-0.999999188519792,-0.2190831961067709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5956133688028091,0.141371657274074,0.999999188519792,-0.0240473181298395,-0.5347805290108123,-0.3742436304003643,-0.999999188519792,0.0,0.1164746105884098,-0.1296222287885341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2584333530465083,0.5739530154343317,0.904597846115835,-0.8012322297022847,0.0,-0.2742692034050599,0.2042361207949972,0.0,-0.8648151000931324,-0.2200487967383899,0.0,0.0,0.0,0.0,0.0595196229329949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3555573269772735,0.7225705398480748,0.5993367248383319,-0.5548341229282756,-0.4885939195992124,0.0,-0.4843993504554595,0.0,-0.4052509978829136,0.0,0.0,0.0,0.0,0.0,0.1392473358845123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4032657229843049,0.7082024024495841,0.3214832118887023,0.1647932661946244,-0.999999188519792,-0.3826404934929231,0.0,-0.3993337972123523,-0.1510971868357406,0.4836423195602702,-0.3933547981013675,-0.1448941683782202,0.0,0.0,0.1357634488056309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4163206435237937,0.6725447023251578,0.5123631447471456,-0.4524263823412912,-0.0307833481360136,0.0,-0.4676519731006596,-0.5579626689747211,-0.4242540183131754,0.2519445168020287,-0.2803872490069978,0.0,0.0,0.0,0.0865023669829562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6504826590939269,0.999999188519792,0.0,0.0,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.913319151020618,0.8236650635760573,-0.008837176980577,0.0,0.0,0.0079410995944346,0.0,-0.999999188519792,-0.7990692842874582,-0.1340099180586108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.305276570887609,0.6412746914708082,0.7904406770433109,-0.024286787086481,-0.999999188519792,-0.1961945987348742,0.0,-0.7125900917196608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3699795380111348,0.7259771788764267,0.6410274977091138,-0.5783329798993555,-0.715147002192188,0.0,-0.6395984087743176,0.0,0.999999188519792,0.2451621379655368,-0.999999188519792,-0.3857304155141039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.386997283542788,0.7059235849589632,0.4145593879717206,0.2295039581232031,-0.8327880583435936,-0.999999188519792,-0.1002834191974225,0.7204539432635659,-0.4992387009621802,-0.302549714703917,0.0,0.0,0.0,0.0361675372579211,0.1208159510281688,-0.1206769045372157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4702629572085574,0.999999188519792,0.0562365807854903,0.1262851130056588,0.0356499753193733,-0.9281662263323917,-0.3191889447879756,-0.1954916414750556,-0.4902315782704383,0.0,0.0,0.0,0.0,0.0,0.2160087236956961,-0.0553636778145068,-0.0475461751009194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6677862224125394,0.9456629097773278,0.0,0.0,0.0,-0.999999188519792,-0.7248184581184838,0.0,-0.2082530194225323,0.0,0.0,0.0,0.0,0.3089458532877613,0.1640285104943822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9488687038743028,0.3151488717452817,0.0,0.0,-0.4625845009859231,-0.999999188519792,-0.4704947013601459,0.0,0.1971679241715462,-0.2194230875291008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.833846356635848,0.9031378579608272,0.0,0.0,-0.3561521369663508,-0.999999188519792,-0.5769270653797183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5459119730921161,0.9571342452809616,0.2339379962235976,-0.2810902062668164,-0.9714946578743991,0.0,-0.2086392596751799,-0.3173658907954789,-0.1544883762539865,0.0,0.0,0.0,0.0,0.0,0.1639976112741704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0029045266999099,0.5700828881028028,0.999999188519792,-0.2925924409906619,-0.0769545079375075,-0.999999188519792,-0.5635322534178995,0.3024415674331757,0.582110409570249,0.1484166794823663,-0.999999188519792,-0.149583125045362,0.0,0.0,0.0,0.0,0.0,0.0404779784774683,0.103257469142809,0.0185318073220317,-0.0706665166244046,-0.1099085262934007,0.0,0.0,0.0064579370242678,0.999999188519792,0.7305270890526153,-0.9330792023460692,0.0,0.0,0.0,-0.999999188519792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5935199466334591,0.3092702950999852,0.0007184068699245,-0.1869325574763848,-0.2347568255592105,-0.2790508577328371,-0.3047744585591672,0.0,0.0,0.0303739334682071,0.999999188519792,0.706611092608676,-0.9978903167403362,-0.935188074125525,0.0,0.0,0.0,0.0,0.2308789734226286,0.419333317494445,-0.3727604678301975,-0.3508529207000257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.048728070274021,0.7497927528546776,0.9384633914679764,-0.6593893593199806,0.0,0.0,-0.6896087966871287,0.0,-0.5840802348587518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,0.0,-0.9140143834753836,-0.5977840390226886,-0.4212799683677889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1165673082490453,0.4123346441164705,0.1307423255212121,-0.0166855789143762,-0.0979273536562721,-0.0986998341615673,0.0516634961941428,0.1178187266676235,0.662857796788756,0.4366832296433751,0.0,0.0,-0.4463701351797769,-0.720137226256395,-0.7665710294296892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0640231842788659,0.5584879557183219,0.8768117223403669,0.2376613522591204,-0.4960869805005758,0.0,-0.6597215259372575,-0.7772621596229747,0.0,0.0,0.0,0.0,0.0,0.2637402941178863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1093059914992704,0.5194931398110203,0.834796507657361,0.0096560063161899,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.2277504273761831,-0.2534585785924073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0759502832806238,0.6610347427962593,0.999999188519792,-0.843502362952038,-0.999999188519792,-0.0681482301771423,0.0,0.0,0.0,-0.0214286092168887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.208461589158962,0.6038711854044148,0.9246591648383514,-0.1586674957876335,0.0,0.0,0.0,-0.999999188519792,-0.7744039817533825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1598648405708411,0.577120185506042,0.999999188519792,-0.6058641851080764,0.0,0.0,-0.6432985903946816,-0.6839078905580502,0.0,0.0,0.0,0.2315046826319177,-0.2576454229311072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,0.0,-0.9075332720359568,-0.999999188519792,-0.0255459303101121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0133639127416069,0.1300007442361287,0.02653470535689,0.0089453242513183,0.1263623610561884,0.1851944763394706,0.7466024083678084,0.4999802822472636,0.0,0.0,-0.6485746322458478,-0.999999188519792,-0.2845045701002212,0.0,0.0,0.7110451307090704,-0.7913213048193474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2641883328109575,0.6571259914394656,0.8156698903462519,-0.6771409613316642,-0.6374200137493852,0.0,0.0,-0.1554076280552878,-0.4631097877295239,0.1324417826328616,0.2667993169188553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3690216621845688,0.8004597491969896,0.1682617036633999,-0.6248749303433911,-0.5428992991214648,0.0,-0.7653041614010051,0.0,0.0,0.0,0.0,0.170331951417591,-0.1895589911943885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2845122949052742,0.7247412100679542,0.0,0.1904009949451602,0.4424304846027714,-0.4025473161143803,-0.999999188519792,-0.4249260763527823,0.0,0.0,0.5917046174460153,-0.6585010067388911,0.4965427439986999,0.2463131339184266,0.3328541249266476,0.2222503661784813,-0.0748842601833164,-0.1914901924576265,-0.2627206198508967,-0.2689468127235759,-0.2683906267597634,-0.2772432533504463,-0.0727522139887017,-0.0280564919523215,0.5262755186475122,0.7136638396220212,0.4970448563271418,0.0,0.0,-0.4777328436947619,-0.8210618042732125,-0.6342837428978867,-0.0534324765512688,0.0,0.0,0.0,0.0585308478862171,0.3888357871453906,0.3545994511507075,0.2500055907337377,-0.03747302931187,-0.1492818576482969,-0.2116982824761488,-0.1433878313928945,0.0,0.0,0.0,0.0,0.5401183693024021,0.6317654564506243,0.0,0.0,-0.2685991964961931,-0.999999188519792,-0.664480005849876,0.2017796327881585,-0.2245523580842609,0.999999188519792,-0.999999188519792,-0.1128903010438401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1115384601595735,0.999999188519792,0.6254465659173095,-0.0848492587016244,-0.2725156726580398,-0.6362690177964954,0.0,-0.6601695646303287,0.0,0.0,-0.2792671522743198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0379442424201001,0.0991710472697974,0.0201153923578869,0.0075625841468399,0.1393245839350418,0.1720005093090286,0.7344821892397267,0.5263991155283594,0.0,0.0,-0.4681309110139426,-0.999999188519792,-0.4649405665270735,0.0,0.999999188519792,-0.9813824083421778,-0.1315148060265073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1881299022595924,0.5488551238172908,0.999999188519792,-0.7670654169530782,-0.999999188519792,-0.1660137853929909,0.0,0.0,0.0,0.999999188519792,0.5189524034573137,-0.567162911792787,-0.999999188519792,0.0030590228009689,-0.0001004224656883,-0.1265709307926181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3571718112333404,0.8778622958275684,0.2949485065318123,-0.999999188519792,-0.3362839383701583,0.0,0.2979843549176225,0.0684958464045251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2643042048867518,0.6532404144978308,0.1237050281179729,0.0,-0.527434239405455,-0.999999188519792,-0.4056372381355612,0.0,0.999999188519792,-0.790741944440376,-0.3221475451232562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0088758010058418,0.0175430322752539,-0.0294083328365881,0.0,0.0,0.0257622248515948,0.5156616365047562,0.0,0.0126609554817882,0.1828924844336909,0.999999188519792,-0.5449231980453383,-0.1763495745538406,-0.999999188519792,-0.2118064297468902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0802452748900651,0.5133210205737117,0.8228385094353915,0.3205871345025599,-0.5267158325355304,-0.999999188519792,-0.4063633698105386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.0750851051146932,-0.999999188519792,-0.8579940972313758,0.0,0.0,0.0,0.5840029868082223,-0.6499341979351674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1191705675518901,0.9085452214978936,0.7092761503519445,0.0,0.0,-0.493491446002784,0.4434269844546022,-0.999999188519792,-0.4518624715724257,-0.4812167307736433,0.0,0.0,0.1122491422244451,-0.1249255473163393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0229117717870555,0.7140732542898276,0.999999188519792,-0.0617907156185628,-0.999999188519792,-0.8712884867275061,0.0,0.999999188519792,-0.999999188519792,-0.1128903010438401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1339249452030284,0.6030600808738548,0.999999188519792,0.0,0.0,-0.175808838200134,-0.999999188519792,-0.7572703641459351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1040840232834749,0.2521685361485642,0.0322433362910215,-0.0741272292881271,-0.1619041891048204,-0.1963336452258274,0.0,0.0,0.0,0.5317215062098433,0.999999188519792,0.2052635198670398,-0.7855894994700571,0.0,-0.398090103598827,-0.5255648365826406,-0.2238339512143364,0.0,0.0,0.0,0.0,0.0,0.0,0.1155708083972145,0.4572312110842274,0.1635341229709933,-0.0587394176226468,-0.160853615617619,-0.2665521231571608,-0.3333098884247718,0.0,0.0,0.0,0.7625232315819424,0.9744609830147328,-0.7247566596780602,-0.7676756765522613,0.0,0.0,0.0,-0.4406460546355395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0371254130844871,0.1446778738367375,-0.0580750843880929,-0.0738723107213797,-0.0703961484475513,0.0,0.0,0.0484808765123266,0.6885041495645566,0.999999188519792,-0.6927682419537861,-0.3868659618568879,0.0,0.0,-0.5409062994178032,-0.312537887637384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,0.0,-0.999999188519792,-0.2338993721983328,0.9698724488132792,-0.6144387187168531,-0.999999188519792,-0.1641057585449117,0.0,0.0,0.0,0.0,0.3928449609678727,0.5204046668072686,0.1875891659058857,0.007879301154011,-0.0983676675442904,-0.1926489132155693,-0.2126947823279797,-0.0650737577660674,0.012707304312106,0.6225111399971879,0.5041362273657518,0.0,0.0,-0.4594945789647423,-0.999999188519792,-0.4735768985762738,0.999999188519792,-0.999999188519792,-0.1128903010438401,0.342927270715697,-0.3816439936410923,0.0,0.0,0.0,0.1581344842389798,0.540952648248121,0.1864381699529959,-0.0153878116654803,-0.0375271029472407,-0.127868698041514,-0.1702856025872733,-0.0287285499919283,0.0479555897687258,0.6359291263741654,0.5088483584480525,-0.0855444911563901,0.0,0.0,-0.314469088900622,0.0,-0.7911668087182883,-0.1607686427620365,-0.2100297245847112,-0.3710996347438128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0780359806449208,0.6589490454319623,0.999999188519792,-0.0024178639815739,-0.999999188519792,-0.0628026650804995,-0.8678586732839955,0.0,0.0,0.0,0.0,0.0,0.0,0.0119657230270226,0.0,0.0,0.0,0.0,0.0,0.0,0.0150324706330445,-0.0300417668509302,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.302874156516141,-0.999999188519792,-0.630205045829928,0.0,0.7369850260768832,0.999999188519792,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0580055611426163,0.2122853676601732,0.031362708514985,-0.0376661494381938,-0.1179268739383648,-0.1801038298095753,0.0,0.0,0.0,0.5493340617305738,0.999999188519792,0.1876509643463094,-0.5295353863798579,-0.999999188519792,-0.4035360911611582,0.0,0.2968565333798915,0.2374296081075319,-0.5946014193408724,0.0,0.0,0.0,0.0,0.3088222564069141,0.370110859697035,0.0818520343410791,-0.0876688125459519,-0.1750749817201035,-0.2652620807133178,-0.3186636580443748,0.0,0.0,0.0,0.4316543815539034,0.6731008882889704,0.6322289447538014,0.0,0.0,-0.7824609534236114,-0.999999188519792,-0.1506182489224576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2148113789124885,0.189157301331635,-0.0091847932079599,-0.0502962056997703,-0.1430633895806706,-0.1926257388004104,-0.0476543223716607,-0.00675147961628,0.0,0.915057232157532,0.8219269824391431,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0056313828836019,-0.006264816897944,0.0,0.0,0.0,0.0,0.0,0.0,0.2716891185173739,0.0641467811597132,-0.0411268621019163,-0.1149759984081371,-0.1484398538975251,-0.0570322357059444,-0.0121820175685052,0.0,0.0,0.0474766518554428,0.1278146244061433,0.9294485439711816,-0.8570284965997568,0.8933582547637899,0.5089796801339527,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0531389339592566,0.0430348889499954,0.0125837074312587,-0.0404161800370447,-0.0806237903376597,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.2100992478301878,-0.999999188519792,-0.7229722297108282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.224861350286379,0.0,0.0,0.0,0.0,0.0,0.0,-0.0255459303101121,-0.0640386338889718,0.0,0.0,0.0,0.5926238692473167,0.999999188519792,-0.8116761661338758,-0.999999188519792,-0.1214030362121932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8272802723408388,0.3017154357581982,-0.0233520856750738,-0.1993617688065845,-0.2697656420591889,-0.3657849688673819,-0.3981828012594625,0.0,0.0,0.0,0.2964548435171379,0.4074757417381637,0.0330544408215815,0.999999188519792,-0.5997306898960325,-0.999999188519792,-0.3333485124500365,0.0,0.0,0.0,0.710481219940205,0.0,0.0,0.0,0.5104242186788547,0.2291640667008733,-0.0594037508572006,-0.2589431901800031,-0.3415599802213245,-0.4285876339478814,-0.5079136570366454,-0.017365361759036,0.0,0.0,0.1112912663978791,0.6256937596790041,0.999999188519792,-0.4921473299235703,0.0,-0.6973104273249219,-0.743612908812316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.760028119549839,0.239824297673947,-0.0287131003818224,-0.180150178639893,-0.241431057124961,-0.3003944940941435,-0.3620384384167002,0.0,0.0,0.0,0.940973953110186,0.7960102614864892,-0.999999188519792,-0.3920493060474186,0.0,0.0,-0.4744729759624161,-0.0665491955311812,0.0,0.0,0.0,0.0,0.0579592123122986,0.0,0.2717972657881152,0.4983348987709848,0.1166754555197866,-0.1281158918032085,-0.1362114874987021,-0.2007213344959041,-0.2384492823745216,-0.0965677879669526,-0.0348465955938663,0.5424435356233407,0.999999188519792,-0.0266042286023666,0.0,0.0,-0.9064672489386496,-0.999999188519792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3465502042855315,0.8371371235884055,0.4459220964867057,0.1073825150410854,-0.1017356825473775,-0.2252321409289207,-0.3183005922068861,-0.1343652590910466,0.0,0.0,0.3541127884323715,0.3464420570147902,0.0,0.0,-0.5492413640699384,-0.999999188519792,0.2371360655155197,-0.6477480781051819,0.5630610403096694,0.999999188519792,-0.8362101469820513,-0.9033155284770452,0.0,0.0,0.0,0.0,0.1139717737512534,0.1487874701249079,-0.0222628881626075,-0.0306597512551663,-0.1011331477532472,-0.1383512584983698,0.0,0.0,0.0,0.4657748454727923,0.4836654939754291,0.7875515999535068,-0.2604727015804876,-0.999999188519792,-0.6725987759605284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7615499061452704,0.2250699200228087,-0.0356731497345322,-0.2142783673638348,-0.2706771690554372,-0.2886991392439741,-0.2886682400237623,0.0,0.0,0.0,0.4547051998319121,0.2822798262449711,0.999999188519792,-0.999999188519792,-0.9330792023460692,0.999999188519792,0.4695599999487387,-0.999999188519792,-0.6354656380709883,0.0,0.0,0.0,0.0,0.0588939137237058,0.8901833598870267,0.196071001854027,-0.0539036896594988,-0.200744508911063,-0.2638870654138924,-0.3446808014627171,-0.4112068225787395,0.0,0.0,0.0,0.9952484334122264,0.7417357811844486,0.0,0.0,-0.7239996287828709,-0.999999188519792,-0.2090795735631981,0.0,0.0,0.0,0.0,0.0,0.059187456315718,0.0,0.1145974829605425,0.3255696337617139,0.0520960852771081,-0.0967840825084353,-0.1434573546383711,-0.1875814411008328,-0.1858819839891833,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.843332417240873,-0.999999188519792,-0.089746785105196,0.0,0.0,0.0,0.0,0.0,0.0,0.1034351396590269,0.999999188519792,0.2943382469326291,-0.1082167939868042,-0.3046972105086377,-0.3563529818977275,-0.3866573921204582,-0.3996427894144704,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.8628143755844179,-0.5135913887505651,0.0,-0.5566726265308782,0.0,0.0,0.0,0.0,0.0,0.0,0.0901948237982672,0.0,0.0932152225739714,0.457300734329704,0.1276601283050843,-0.0567927667493029,-0.0847720106510949,-0.1806677405784408,-0.1974073931281877,-0.0775415931215319,-0.04341340439759,0.5442279655905725,0.999999188519792,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.2176695567820807,-0.242242161655521,0.0,0.0,0.6414214627668143,0.793144358811844,0.3024261178230698,-0.056128433514749,-0.2005513887847392,-0.2749876102749844,-0.245455680557549,0.0,0.0,0.0,0.3645490000589096,0.3337424775077371,0.0,0.0,-0.5627674977176573,-0.999999188519792,-0.3703039798233588,0.0,0.5242902437489034,-0.5834777000646215,0.0,0.0,0.0,0.0,0.0,0.2027297838096716,0.3975725416602793,0.0728062876240723,-0.125929771973223,-0.1498148691969506,-0.2160009988906431,-0.257367329949201,0.0,0.0,0.0,0.3902494264700808,0.9592585666705232,0.387483946261124,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0480405626243083,0.0,0.8613003137940394,0.3356041555254985,-0.0159748968495046,-0.2124244141511263,-0.3050371019309676,-0.4035824399914759,-0.4484790069592327,0.0,0.0,0.0084354871178235,0.999999188519792,0.7285495389590596,0.0,0.0,-0.2312497640651703,-0.9526538583502494,-0.7491670436453884,0.0,0.0,0.0,0.0,0.0,0.0696777415776268,0.0,0.2361009416384241,0.3763370525697143,0.0533166044754745,-0.1070812476440202,-0.1653108281331722,-0.2545400512998205,-0.2915418675034605,0.0,0.0,0.0,0.8243216720055582,0.912662542591117,0.0,0.0,-0.1997171098390203,-0.9870215160308328,-0.746332040190955,0.0,0.3374272095179952,-0.3755259480391543,0.0,0.0,0.2557991945234517,0.0,0.0,0.0,0.1331215654775213,0.0143295133732259,-0.0890361030403244,-0.1664540992810091,-0.1932900720349643,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.4301557693736307,-0.999999188519792,-0.5029157081673854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999142156642096,0.2504845286470207,-0.0707823887001989,-0.2473019089652045,-0.2987104865925999,-0.3646957713549156,-0.4100635514309027,0.0,0.0,0.0,0.4721941584717954,0.8840653142850887,0.380724741839791,0.0,-0.5235023136335024,-0.999999188519792,-0.4095691639075137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9029601874446094,0.3183005922068861,0.0092234172332246,-0.1654575994291783,-0.1783116750372904,-0.2390749915838106,-0.2604649767754347,-0.1494827025796736,-0.0961583732991461,0.4850096100546427,0.999999188519792,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0468354930360478,-0.0521269844973199,0.0,0.0,0.0,0.0,0.0856526384271314,0.0406788234088451,-0.1405837271586729,0.0,0.0,0.0,0.0,0.0,0.0697318152129974,0.999999188519792,0.6672532108638857,-0.5284848128926565,0.0,-0.4360111716037683,-0.9685746815643834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3054928654290917,0.9422253715287642,0.0,0.4892659776388193,-0.9573737142376032,0.0218380238846952,-0.999999188519792,0.0,0.0,0.0,0.0,0.0,0.0,0.2306240548558812,0.0,0.0,0.0,0.1238904234392437,-0.00465805744693,-0.0687507649712725,-0.1352845108923479,-0.1858510847689715,0.0,0.0,0.0,0.488346725837518,-0.1403288085919256,-0.1626380455848508,0.0,-0.2405118053236597,0.0,0.0,0.0,0.0,0.0,0.6569946697535655,-0.215058572674183,0.355789071128862,-0.2665521231571608,-0.0528762905874562,0.0,0.0,0.0,0.0,-0.0048666271833597,-0.029269286345635,0.0,0.0,0.0,0.638092071788992,0.2939906307052463,0.3030595518374119,0.0,-0.4943720737788205,-0.999999188519792,-0.4387071285672486,0.0,0.0,0.0,0.0,0.0,0.3056859855554156,0.0,0.0,0.0,0.0,0.0345994018321718,-0.0712767762235878,-0.1438281452809128,-0.163580471801311,0.0,0.0,0.0,0.5514583831201356,0.2412302121935843,0.9443033440880082,-0.8500993464672589,-0.999999188519792,-0.0829798558788101,0.0,0.0,0.0,0.0,0.0,0.0,0.1060229493517658,0.0,0.0,0.0,0.0136806297487779,0.0225873299748315,-0.018493183296767,-0.0660470832027393,-0.073818237086009,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.6106921882661713,-0.1342571118203053,-0.2250003967773321,-0.9631209691969992,0.7369850260768832,0.999999188519792,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.4687334458080729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.969123142723143,0.2991353508705122,0.0,-0.0374421300916582,-0.999999188519792,-0.8956370722544108,0.0,0.0,0.3451288401557883,0.4139259539573786,-0.8447460565655632,0.0,0.0,0.0,0.0,0.0,0.0859075569938789,0.1024309150021431,-0.0081110453055995,-0.0913458197511571,-0.1101402704449892,0.0,0.0866645878890682,0.7137101884523388,0.767258537079402,0.1693586259809191,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0191884157515327,-0.0213513611663592,0.0,0.0,0.0,0.4541258394529406,0.999999188519792,0.2828591866239424,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0155809317918041,-0.0173344625388242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0196673536648157,0.0459162412347465,-0.0729839581402902,0.0,0.0,0.0,0.4355090592753264,0.482692168538757,0.8187752619775387,-0.2478349205138582,-0.6891762076041633,0.0,0.0,-0.9960595379427866,0.0044340381003944,-0.0049361504288363,0.0,0.0,0.1043466666552752,0.0,0.0,0.2536285243035722,0.1580958602137151,-0.0484886013173795,-0.1214957338728286,-0.1875273674654621,-0.216819828226256,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.4497690494030757,-0.999999188519792,-0.4833101529429933,0.0,0.3463493593541547,-0.3854445977271447,0.0,0.0,0.2072874187909133,0.0,0.0,0.0,0.1365900029462968,0.0015140617903785,-0.0639150370081246,-0.1330674918421507,-0.187388320974509,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.1152927154153082,-0.8246692882329411,-0.7329295034240834,-0.2601868837935284,0.5364645365123558,-0.5970270081274992,0.0,0.0,0.4402289151626801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1841825268775339,0.8223209474968436,0.2902518250596175,0.0,0.0,-0.7397659558959458,-0.999999188519792,-0.1933132464501231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008265541406658,-0.0009269766063542,0.0,0.0,0.0,0.5026530647955849,0.999999188519792,0.2343319612812981,0.0,-0.3953323481949232,-0.999999188519792,-0.5377391293460928,0.0,0.0,0.2490863389324364,0.5129116059059052,-0.8480213739080148,0.0,0.0,0.0,0.2631145849085972,0.4163051939136878,0.1021605468252898,-0.0519879380063667,-0.1251727410780338,-0.1840743796067926,-0.1911116770100318,-0.0311773131937141,0.0511536590606479,0.6341524212119866,0.6798137438799856,0.1146052077655955,0.0,-0.9592662914755764,-0.9738120993902848,0.0,0.0,0.0,0.017203140852924,-0.0191420669212149,0.0,0.0,0.0,0.0,0.0,0.3292157417467073,0.1279922949223612,-0.0704656716930279,-0.0990242759737913,-0.1607068443216129,-0.1786283920444614,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.3757576921907429,0.0792024262079166,-0.5063223471957372,0.0,0.0,0.4055522652799787,-0.17210865657977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0384695291637008,0.7002458532450436,0.2945699910842176,0.4528126225939389,-0.2471242384489866,-0.0196905280799745,-0.2127720303785092,-0.9747931496320096,-0.4786984443263809,0.0,0.0,0.0,0.0,0.3519575678225978,0.0,0.0,0.0,0.0,0.0,0.0,-0.0073771888255691,-0.0549697127568062,0.0,0.0,0.0,0.5964476477485279,0.8445992852695571,-0.6429818733875107,-0.8762091875462366,0.0,-0.4138873299321138,0.0,0.0,0.0,0.0,0.999999188519792,0.1521941091532598,0.4097313848136257,-0.1844606198594402,-0.467590174660236,-0.0686426177005312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0609332622576851,0.7616966774412766,0.0,0.0,0.0,-0.1277991747960374,-0.9031996564012508,-0.8611689921081391,-0.0409105675604336,0.5675955008757523,-0.631672758789989,0.0,0.0,0.5612997847575965,-0.0596895686441599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2739293119827299,0.9553961641440474,0.0,0.0,0.0,-0.3688594412784568,-0.999999188519792,-0.5642120362625593,0.0,0.4095846135176196,-0.4558252965645901,0.0,0.0,0.5286856578240332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4830011607408752,0.7252973960317668,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.472734894825502,-0.5261055729363472,0.0,0.0153105636149508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4475829295730904,0.922975157336808,0.3511155640718261,-0.6742364346317543,-0.999999188519792,-0.2588427677143148,0.0,0.0,0.0,0.0925354397293117,-0.1029871009659557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0005175619385477,0.7364674641383353,0.999999188519792,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.9871991865470506,-0.999999188519792,-0.0986380357211437,0.0,0.0,0.0,0.0,0.1563655038818538,0.8723158857995489,0.1552840311744406,-0.1119942236576977,-0.2503918309863853,-0.2856323916379522,-0.3291153192810189,-0.3404939571240172,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.7391788707119215,-0.999999188519792,-0.1939003316341475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8242830479802935,0.1899375066419831,-0.0634978975352652,-0.2108794531405359,-0.2506467495531327,-0.2926387898209796,-0.3110624498722701,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.7607079023944987,-0.6242414963290491,-0.5481212673372604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3229663744588691,0.3313941367716397,0.0421928851992236,-0.1292900621712572,-0.1772765511601948,-0.2215551337237156,-0.247062440008563,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.6681570130550811,-0.999999188519792,-0.264922189290988,0.0,0.171621993861434,-0.1909958049342376,0.0,0.0,0.0355650024637908,0.0,0.6053157239493168,0.2726547191489929,-0.0359435179113855,-0.2058197058308524,-0.219724354926166,-0.2579466903281723,-0.2972350488274861,0.0,0.0,0.0,0.438637605321772,0.5973360003296173,0.7010106089452859,-0.772248761143609,-0.999999188519792,-0.0814426196732726,-0.0793878215291874,0.0,0.0,0.0,0.2768570130977988,0.0,0.0588166656731763,0.0,0.3804698232730436,0.3168406040518782,0.0005175619385477,-0.1682694284684529,-0.17757781855726,-0.2485378777736768,-0.262666546215526,-0.1666858434325977,-0.126424159496612,0.0,0.0,0.212965150504833,0.8976300719580724,0.5780471621123963,-0.2431073398214516,-0.5598629710177473,-0.5197944072080855,-0.4778564405756091,-0.078653965049157,0.0,0.0,0.0,0.0,0.0,0.5928865126191171,0.4528975954495213,0.1111213206867141,-0.0811104530559957,-0.1729661099406476,-0.2505617766975502,-0.2668611153592789,-0.122723977876248,-0.0385699516293892,0.607687239100573,0.744563059833829,0.0659930095673687,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0100267969587316,0.0060639719665673,-0.0178983733076897,0.0,0.0,0.0603307274635549,0.7835964997663953,0.8930569873667248,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.2665521231571608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1875582666856739,0.8258048345757251,0.4570689901781153,0.0,0.0,-0.6000551317082565,-0.999999188519792,-0.3330240706378126,0.0,0.0888352581089477,-0.0988620550676793,0.0,0.0,0.1591618833110225,0.0,0.3482264869820221,0.4966663408795472,0.1967585095037397,0.0160444200949812,-0.3924973447404898,-0.4716225228978769,-0.490115706194644,0.0,0.0,0.0,0.3010511025236443,0.7204307688484071,-0.3166088599002896,0.999999188519792,-0.2022508458963886,-0.999999188519792,-0.7308206316446275,0.0,0.228244814899572,-0.2540147645562198,0.0,0.0,0.0,0.0,0.1877745612271566,0.2790508577328371,0.0280951159775863,-0.1143889132241128,-0.1214880090677757,-0.1472270595042117,-0.1676823432844285,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.0719333846530887,-0.999999188519792,-0.8611380928879273,0.0,0.4496377277171756,-0.5003974217201231,0.0,0.0,0.0,0.0,0.1166213818844159,0.3767619168476267,0.092960304007224,-0.071083656097264,-0.1247942256304391,-0.1991377494600489,-0.25752182605026,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,0.0,-0.8434482893166673,-0.7674980060360435,-0.3221320955131503,0.739905002386899,-0.8234333194244687,0.0,0.0,0.0,0.0,0.9592199426452586,0.3109311281863699,0.0348311459837604,-0.1545578994994631,-0.1735609199297249,-0.2731877306976466,-0.3400459184309459,-0.2219799980016279,-0.1912816227211968,0.3528381955986344,0.999999188519792,0.2963621458565025,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.8615475075557338,0.4884625979133122,0.3869818339326821,-0.0100345217637846,-0.303847481952813,-0.1066486585610549,0.0,0.0,0.0,0.0,0.0,0.1285871049114385,0.2492794590587602,0.0,0.0,-0.8817942215995209,-0.999999188519792,-0.0512849807465481,0.0,0.0,0.0,0.3346308300888266,-0.3724128516028147,0.0,0.0,0.622650186488141,0.6395675095541058,0.2637171197027275,-0.0543208291323582,-0.2402182627316475,-0.2405118053236597,-0.3161453715971125,-0.4112763458242161,-0.4357099042067032,0.0,0.0,0.7369850260768832,0.999999188519792,-0.5574682814513322,-0.3756031960896838,0.0,0.0,-0.999999188519792,0.0,0.0,0.0,0.0,0.5564408823792897,0.0,0.0,0.2782011291770124,0.840435615346016,0.0619065876943571,-0.2114742631296133,-0.3969931812813079,-0.4569994669326389,-0.4942407520929203,-0.3733630026243278,0.0,0.0,0.7369850260768832,0.999999188519792,-0.7186463388811752,-0.2144328634648938,0.0,-0.999999188519792,0.0,0.0,0.0,0.0,0.0,0.5556297778487297,0.0,0.0,0.4667172716892524,0.7146371650586931,-0.029918169970083,-0.3165856854851308,-0.5040280800950105,-0.567325132698899,-0.515205873006632,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.5673946559443754,-0.999999188519792,-0.3656768215966406,0.0,0.0,0.0,0.0,0.3911764030764351,0.0,0.0,0.4610009159500679,0.7382827933257791,0.0319343440889034,-0.2306395044659871,-0.3492461612490118,-0.3805547961286261,-0.4233193169017682,-0.4217820806962308,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.6014919454481055,-0.999999188519792,-0.3315872568979635,0.0,0.0003398914223298,-0.0003785154475946,0.0,0.298695036982494,0.0,0.0,0.7952686802014058,0.6430282222178283,-0.0461711598014939,-0.3082892448582603,-0.463078888509312,-0.5473178876117533,-0.5682134852799885,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.5089333313036349,-0.999999188519792,-0.424145871042434,0.0,0.1442916335840899,-0.1605755226357127,0.0,0.3168251544417723,0.0,0.2522380593940408,0.7202762727473481,0.4476524528185669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8862437093100213,-0.999999188519792,-0.0468354930360478,0.0,0.0,0.0,0.0,0.0,0.0,0.4620437646322165,0.5156539116997032,0.425111471674053,0.3341750665907024,-0.0450896870940806,-0.3098882795042214,-0.4618274700907339,-0.481587521416185,-0.2062909189390825,0.0,0.0,0.0,0.2307940005670461,0.0,0.0,0.0,-0.5707085973120919,-0.114520234910013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4843993504554595,0.5643588075585655,0.4605297028418378,0.0611650064092737,-0.2410293672622075,-0.3403703602431699,-0.3486204520397226,-0.3941813522420334,-0.4235433362483038,0.0,0.0,0.0,0.7898690414693924,0.9471151731272828,-0.7189553310832932,-0.5411843923997095,-0.6729386673828583,0.0,0.0,0.0,0.0,0.0,0.5716355739184461,0.0,0.0,0.5329729246284216,0.6323834408548605,-0.1194641101439022,-0.4107510590806154,-0.5660659894752678,-0.6027742630868956,-0.2340075194690742,0.0,0.0,0.0,0.0,0.0747297640822574,0.0,0.2894098213088458,0.4087426097668478,0.3956799644223061,-0.3004871917547789,-0.999999188519792,0.0,0.0,0.4628625939678293,0.792024262079166,0.0,0.0,0.0,0.4514607817096722,0.0306443016450604,-0.302070776790634,-0.4945960931253561,-0.5544865067008927,-0.5819250142489782,0.0,0.0,0.0,0.0,0.4473975342518195,-0.4979023096880195,0.9669061236729456,-0.6365934596087194,-0.4394718842674908,0.0,0.0,0.0,0.0,0.0,0.718692687711493,0.0,0.0,0.0,0.0,0.172742090594112,-0.0224482834838784,-0.1862682242418309,-0.2232623156404179,-0.2550344388232095,-0.3050602763461264,0.0,0.0,0.0,0.3288295014940596,0.3196910571164175,0.999999188519792,-0.217623207951763,-0.999999188519792,-0.6169956291893801,0.0,0.0,0.0,0.1414643549347095,0.9081280820250344,0.0,0.0,0.0,0.0,0.0,-0.004495836540818,-0.1534687019869968,-0.2189441496158178,-0.2682593050738632,-0.2963157970261847,0.0,0.0,0.5333668896861221,0.999999188519792,-0.3413282360697359,-0.5917432414712801,0.0,-0.999999188519792,0.0,0.0,0.489783539577367,-0.5450776941463973,0.4973538485292599,0.7249266053892252,0.0,0.0,0.0,0.51470376067819,-0.0401071878349266,-0.3140287750126037,-0.0132943894961303,0.0,0.0,0.0,0.0,0.0,0.1651022583967425,0.1650481847613719,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.4635578264225951,-0.5158856558512918,0.0,0.0,0.8083544999611065,0.4873579507907401,0.4122342216507821,0.0290375421940464,-0.0787389379047394,0.0,0.0,0.0,0.0,0.0,0.0,0.0707437646749341,0.0,0.0,-0.4611708616612329,-0.999999188519792,-0.4719083406848361,0.0,0.1495367762150443,-0.1664154752557444,0.0,0.0,0.0,0.2087010581156035,0.6353188667749823,0.5202810699264214,0.372683219779668,-0.0779123837640736,-0.3930380810941965,-0.5300838475386176,-0.6021640034877124,-0.3298800749812611,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.2679271384565863,-0.714822560379964,-0.9503286920293108,0.0,0.0,0.0,0.3429195459106441,0.8479827498827501,0.0,0.0,0.0,0.5460819188032809,-0.0859616306292495,-0.3810569084570679,-0.5449309228503911,-0.5939448109113715,-0.327160943602622,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,0.0,-0.6209739037916504,-0.999999188519792,-0.3121052985544186,0.6111479517642955,-0.6801381856922096,0.0,0.8409068284542461,0.0,0.0,0.304813082584432,0.5912643035579971,-0.1429320678947704,-0.4133465935784072,-0.5430846944427357,-0.5412925396704508,-0.292422495279497,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.2592985312124389,-0.9397302594966608,-0.7340418753517085,0.0,0.3498795952633538,-0.3893765234990973,0.0,0.7444471877580348,0.0,0.0,0.1718382884029167,0.7696146026205524,0.0510841358151714,-0.1922781225730276,-0.2278971986721891,0.0,0.0,0.0,0.0,0.0,0.3775498469630278,0.0,0.0,-0.2104082400323059,-0.999999188519792,-0.7226709623137633,0.0,0.0,0.0,0.294840359261071,-0.328126544234241,0.087019928921504,0.51551486520875,0.4706105734359402,0.3774030756670217,0.2864434961685122,-0.0784067712874625,-0.3515558779598444,-0.4646547487401142,-0.4695754495588446,-0.4881613305162471,-0.0807242128033481,0.0,0.0,0.7369850260768832,0.999999188519792,0.0,0.0,-0.3888126127302317,-0.999999188519792,-0.5442588648107843,0.0,0.0,0.0,0.0,0.7490588963746472,0.0,0.0,0.2172215180890095,0.7447484551550999,0.0259553449779186,-0.2254638850805093,-0.3499336688987245,-0.0097487039768253,0.0,0.0,0.0,0.0,0.2845586437355919,0.2412302121935843,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.4361888421199862,-0.4854267495275021,0.0,0.0161834665859343,0.9531327962635324,0.4432724883535432,0.3243954633936652,-0.0075162353165222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00675147961628,0.0,0.0,-0.5455334576445214,-0.999999188519792,-0.3875457447015476,0.0,0.0,0.1022609692909782,-0.0277783989704153,-0.0860311538747261,0.3455305300185418,0.3520270910680744,0.3186636580443749,0.2367961740931898,0.1731978540922362,-0.2058042562207465,-0.4894668225701959,-0.5977531398024768,-0.2941992004416759,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.0949610285159386,-0.999999188519792,-0.8381104490250775,0.0,0.0,0.0,0.0,0.0,0.6657932227088778,0.0,0.0,0.3933161740761027,0.6778748178116947,-0.0467659697905712,-0.3201081965892769,-0.4858438890003615,-0.5321463704877557,-0.5482216898029488,0.0,0.0,0.0,0.0,0.0,0.0719333846530887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8757225248279006,0.0,0.0,0.0,0.2656560457710184,0.1948195834354488,-0.0824391195251034,-0.2784714973538657,-0.3661712091200295,-0.4132229966975599,-0.4267954791755966,0.0,0.0,0.7369850260768832,0.999999188519792,-0.0350242661100842,-0.0511845582808597,-0.0592338051460357,-0.6177835593047812,-0.885478953609779,-0.284380973219374,0.6394207382580998,-0.711609041477936,0.0,0.7732993346308104,0.0,0.0,0.0,0.850902726192766,0.1127744289680458,-0.2332659381839907,-0.4387225781773545,-0.4874969972816932,-0.5218646549622766,-0.251728222260546,0.0,0.0,0.0981436481977548,0.999999188519792,0.6388413778791283,-0.955921450887648,-0.927277873751302,-0.0498713414218579,0.0,0.0,0.0,0.0,0.0,0.999999188519792,0.0,0.0,0.0,0.726880981067622,0.0101040450092611,-0.2915650419186193,-0.3886040429938021,-0.4052123738576488,-0.4387457525925133,-0.4089434546982246,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.5081763004084456,-0.999999188519792,-0.4249029019376234,0.0,0.0,0.0,0.0,0.0,0.4809231881816311,0.0,0.0334175066590702,0.7419057268956136,0.4807377928603602,-0.2018491560336351,-0.4395491323180203,-0.5429379231467296,-0.2331732405233554,0.0,0.0,0.0,0.0,0.1623754022130505,0.7139960062392982,0.3973485223137437,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.4798417154742178,0.7398354791414224,0.287262325504125,0.2300446944769098,-0.1150841456788785,-0.0982595202735491,0.0,0.0,0.0,0.0,0.0,0.0,0.1917064869991091,0.0,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.4239295765009514,0.2327947250757607,-0.7308592556698922,0.0,0.5217951317168,0.4947660388365211,0.3993569716275112,0.3210660724158429,-0.0697240904079445,-0.3659008409431761,-0.484468873700936,-0.5249005033480867,-0.4880763576606646,0.0,0.0,0.0,0.0,0.1347206001234824,0.999999188519792,0.6022644259534008,-0.759541456831503,-0.999999188519792,-0.1735377455145661,0.0,0.0,0.0,0.0,0.8072807520587462,0.0,0.0,0.0,0.215213068775242,0.1678522889955934,-0.0979196288512192,-0.2408980455763073,-0.2558455433537694,-0.322178444343468,-0.4079006060160761,0.0,0.0,0.5739993642646495,0.999999188519792,0.1629856618122337,-0.5883134280277695,-0.9877862717310748,-0.3569786911070167,0.0,0.0,0.0,0.0,0.0,0.6347395063960108,0.0,0.0,0.3505825525231724,0.7240305280030827,0.0276316276744092,-0.2608821162482941,-0.4165292132602234,-0.4574938544560277,-0.5401106444973491,-0.2580548375989137,0.0,0.0,0.5758069686470403,0.999999188519792,0.1611780574298429,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.0,0.0,0.0,0.8305633144883434,0.0,0.0,0.0704811213031338,0.7728976447680569,0.063049858842194,-0.2010844003333929,-0.3494856302056532,-0.3967305379095076,-0.4760642858033243,-0.5097212614190361,0.0,0.0,0.1762568768932052,0.999999188519792,0.1044702635361225,-0.999999188519792,0.999999188519792,0.354823470497243,-0.999999188519792,-0.9330792023460692,0.0,0.3370564188754535,0.4960329068652051,0.6673227341093623,0.0,0.0,0.0,0.2365798795517072,-0.0144376606439672,-0.2662354061499898,-0.4267800295654907,-0.5053335721489594,-0.5807894679061942,-0.1395022544512597,0.0,0.0,0.5997461395061383,0.999999188519792,0.1372388865707447,-0.2088555542166625,0.0,-0.4854962727729786,-0.8510649470988779,-0.3876616167773419,0.0,0.0,0.0,0.5383030401149584,0.0,0.0,0.5811370841335771,0.6175518151531927,-0.0700408074151155,-0.3001627499425549,-0.4163051939136878,-0.0389870911022486,0.0,0.0,0.0,0.0,0.0766686901505483,0.6650902654490591,0.0,0.0,-0.5643974315838302,-0.999999188519792,-0.3686817707622389,0.0,0.0,0.0,0.0,0.0,0.0,0.7095928673591154,0.5165113650605809,0.4445084571620155,0.0663715250149633,-0.0358894442760148,0.0,0.0,0.0,0.0,0.0,0.0,0.0161834665859343,0.0160675945101401,0.0,0.0,0.0,-0.999999188519792,-0.5821335839854078,-0.3509378935556083,0.0,0.0,0.0,0.0,0.421573510959801,0.5382875905048525,0.4283790642114518,0.3487440489205698,-0.0526368216308147,-0.3679865383074732,-0.4827771413943396,-0.5420804697858518,-0.4876051445524346,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.0472603573139601,-0.999999188519792,0.0583686269801051,-0.950776730722382,0.0,0.0,0.0,0.0,0.0,0.8908245187064217,0.0,0.0,0.0,0.7284182172731595,0.1177492034221469,-0.2854392715116284,-0.479169657434611,-0.4355245088854323,-0.4241072470171693,-0.3088377060170199,0.0,0.0,0.5408522257824325,0.999999188519792,0.1961328002944506,0.0,0.0,-0.8922072588109001,-0.999999188519792,-0.0408719435351689,0.0,0.0,0.0,0.670590326646761,0.0,0.0,0.2552043845343744,0.7660148434658767,0.0451746599496631,-0.2481207383008174,-0.4410631941083989,-0.5114052689205795,-0.575196709047857,-0.1572924804882081,0.0,0.0,0.7369850260768832,0.999999188519792,-0.0497400197359577,-0.999999188519792,-0.8833314578050583,0.0,0.0,0.0,0.0,0.0,0.0,0.7902861809422519,0.0,0.0,0.178705640094991,0.7599354218892035,0.0080569716702289,-0.2685219484456635,-0.4127904076145947,-0.4402675391879448,-0.4627080978667703,-0.3487903977508876,0.0,0.0,0.0,0.2230382962938824,0.936957054482651,0.4553154594310953,-0.999999188519792,-0.7976710945728739,0.0762592754827419,0.0,0.0173962609792478,0.0,0.0920642266210816,0.8851699614076609,0.0,0.0,0.0,0.3714395261661428,0.1191705675518901,-0.1633410028446695,-0.3245267850795654,-0.3803771256124082,-0.4262006691865193,-0.4433342867939668,0.0,0.0,0.0,0.1264087098865061,0.172425373586941,0.0345453281968012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6721198380472454,0.0,0.0,0.0587780416479115,0.6726991984262168,-0.0442167841230971,-0.288397871846909,-0.4178115308990134,-0.428834827709576,-0.2378312979702854,0.0,0.0,0.0,0.3541050636273186,0.9192286268861262,0.0,0.0,-0.6647967228570469,-0.999999188519792,-0.2682747546839691,0.0,0.0,0.4766436461822957,-0.5304469133761063,0.0,0.0,0.4369767722353873,0.6557587009450931,0.536595858198256,0.1076606080229916,-0.2234554357667418,-0.0995495627173921,0.0,0.0,0.0,0.0,0.0,0.13091999603743,0.1593241042171344,0.0,0.0,-0.999999188519792,-0.9330792023460692,0.0,0.0,0.0,0.3709914874730716,-0.4128753804701772,0.0,0.0,0.5025989911602143,0.6302977434905634,0.5136686368010945,0.0904188431448028,-0.2542542335128613,-0.4079392300413408,-0.4796794945681059,-0.5396780554143839,-0.2515196525241163,0.0,0.0,0.4563969321385085,0.999999188519792,0.2805880939383746,0.0,0.0,-0.713061304827891,-0.999999188519792,-0.2200178975181781,0.3092007718545087,-0.3441091658887987,0.0,0.920086080247004,0.0,0.0,0.0,0.6145854900128591,0.1601429335527474,-0.1458365945946803,-0.3299804974469495,-0.4117861829577109,-0.4765663981317661,-0.5219650774279649,0.0,0.0,0.44475565092371,0.999999188519792,0.2922293751531732,-0.7666328278701128,0.0,-0.2901359529838232,-0.6610038435760476,-0.2153057664358774,0.0,0.0,0.0,0.999999188519792,0.0,0.0,0.0,0.0923654940181467,0.1733291757781364,-0.1097154061670769,-0.2787882143610368,-0.3086059618654314,-0.3416604026870129,-0.3698173171050228,0.0,0.0,0.4011645760099019,0.999999188519792,0.3358204500669812,-0.4159807521014638,0.0,-0.3542054860930069,-0.784948340650662,-0.3779360872156753,0.0,0.0,0.0,0.1961405250995035,0.0,0.3561830361865626,0.6747385469601961,0.5099298311554658,-0.1080082242503745,-0.4176724844080603,-0.6296797590863273,-0.6724288302493634,-0.1052813680666824,0.0,0.0,0.0,0.3699022899606053,0.999999188519792,0.3670827361162779,-0.7461002960393665,0.0,-0.3492693356641705,-0.6753410817543264,-0.1623599526029446,0.0,0.0,0.0,0.5865521724756964,0.0,0.0,0.6345000374393693,0.5159320046816095,-0.1838503602602569,-0.4548210719077064,-0.6126233895294093,-0.6611969637023714,-0.0205634310509581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5497434763983803,0.0,0.0,0.6167793346478975,0.5704691283554504,-0.1542334576872391,-0.408711710546636,-0.5288478787301452,-0.5733813798604133,-0.2679039640414274,0.0,0.0,0.0,0.0484731517072736,0.7237447102161235,0.097788307165319,-0.0320115921394329,-0.1160883703357622,-0.0797045385363584,-0.3310851445695216,-0.1102329681056246,0.0600140104563838,-0.3658776665280173,0.0,0.0,0.0,0.7560730193627275,0.4871262066391515,0.4274057387747798,0.0663792498200163,-0.2085465620145444,-0.2507162727986092,0.0,0.0,0.0,0.0,0.0,0.2104854880828354,0.202189047455965,0.0,-0.1132456420762759,-0.999999188519792,-0.819833560269793,0.0,0.0,0.0,0.0,0.0,0.036986366593534,0.4375870318345705,0.399063429035499,0.3286750053930006,0.2493567071092897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0474843766604957,0.05644515052192,0.0,0.1813861474483653,-0.6283124685919548,-0.999999188519792,-0.3047590089490613,0.0,0.0,0.0,0.0,0.3637147211131908,0.4288966261499995,0.383297101922424,0.2737130174412473,0.1826993643073671,-0.1918378086850093,-0.4405147329496393,-0.5080527035275985,-0.5199025544788267,-0.1562959806363773,0.0,0.0,0.0,0.0,0.1976082380595644,0.075262775630911,0.270715793080702,0.0,0.3549779665983021,-0.999999188519792,0.0,0.0,0.0,0.0,0.5502301391167163,0.0,0.0533243292805274,0.7126364405499785,0.4208010304545058,-0.2815845937902054,-0.5278822780985262,-0.6704667297659137,-0.4531447892112158,0.0,0.0,0.0,0.0,0.0,0.0,0.7369850260768832,0.999999188519792,-0.7729671680135335,-0.3111396979227996,-0.848971524929528,0.0,0.0,0.0,0.3211510452714254,0.6362149441611247,0.0,0.0,0.0305902280096898,0.724617613187107,0.0244103839673282,-0.2457492231495612,-0.39181756189583,-0.4641371868015664,-0.5244910886802803,-0.3068910551436761,0.0,0.0,0.0,0.0774179962406847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5475496317633419,0.6921657071596558,0.0,0.0,0.0,0.0,0.0490988609165627,-0.1569989378961959,-0.2995602151484246,-0.3145695113663103,-0.358214659915489,-0.3911300542461173,0.0,0.0,0.0,0.6879402387956911,0.999999188519792,0.049044787281192,-0.3430508675965442,0.0,-0.999999188519792,-0.5900206099444718,0.0,0.0,0.0,0.3316258809232283,0.0,0.0,0.64258790832981,0.7627704253436368,-0.0002240193465356,-0.2703450024381603,-0.4148606553687858,-0.4839513117623883,-0.4255749599772302,0.0,0.0,0.0,0.1478836679337126,0.6877471186693673,0.0,0.0,-0.7123506227630193,-0.5557533747295769,0.0,0.0,0.0,0.0,0.0,0.0,0.2023280939469181,0.8440817233310094,0.3762443549090789,0.3143300424096688,-0.0615048978316036,-0.3316413305333341,-0.522119573529024,-0.4795790721024175,-0.4546047773662237,-0.0836210146982051,0.0,0.0,0.0,0.0,0.6328701035731965,0.5374455867540807,0.5641116137968709,0.0025569104725271,-0.7919933628589542,-0.6681879122752928,-0.472897115731614,0.0,0.0,0.0,0.0,0.6041879024115858,0.5620877148729975,0.4898839620430554,0.0808246352690365,0.0]
new object=storage.battery_684 bus1=684.3 phases=1 kv=2.4017771198288433 kwrated=129.4531050486326 dispmode=follow kwhstored=296.5138764568884 kwhrated=296.5138764568884 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_684_shape
new object=generator.wind_684 bus1=684.3 phases=1 kv=2.4017771198288433 kw=1.0 pf=1 yearly=wind_684_shape
new object=generator.fossil_684 bus1=684.3 phases=1 kv=2.4017771198288433 kw=175.42918188970646 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_684_shape
new object=generator.solar_684 bus1=684.3 phases=1 kv=2.4017771198288433 kw=1716.9797 pf=1 yearly=solar_684_shape
new object=loadshape.solar_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.787999999999999,20.58,29.051,89.271,20.472,47.84,70.989,24.651999999999997,24.651999999999997,2.5520000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.811,45.233,63.315,2.498,135.916,48.6,176.479,121.363,64.075,5.484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.238,121.798,161.818,68.582,121.96,121.635,99.371,86.285,45.287000000000006,3.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.497,182.12600000000003,258.583,305.269,324.50399999999996,315.924,277.913,213.024,116.096,22.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.447,192.878,271.398,318.965,336.341,324.45,283.724,216.282,117.182,22.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.311,161.763,253.587,227.25,256.899,264.99,266.021,201.838,109.254,20.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.342,68.854,246.039,282.203,252.718,241.966,203.955,104.258,55.06100000000001,5.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.592,164.587,43.441,57.233,128.096,148.405,121.58,78.791,41.812,4.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.546,166.542,89.271,189.891,148.731,69.451,89.054,74.501,38.608,18.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.612,83.081,133.852,229.423,133.147,173.872,176.587,142.486,79.497,13.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.53400000000002,193.747,271.18,317.825,334.984,324.50399999999996,286.602,223.124,132.441,32.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.854,183.647,257.714,312.503,331.61800000000005,324.232,287.308,217.531,129.345,32.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.117,181.583,255.704,235.884,261.84,238.111,214.87,171.429,101.706,24.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.961,78.085,141.509,180.388,201.584,189.674,112.186,91.335,51.532,8.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.376,46.645,216.662,270.094,311.96,309.462,276.447,215.847,125.816,31.82,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.949,167.194,235.83,199.448,234.418,305.227,184.461,84.275,47.188,8.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.393,178.922,261.189,318.313,330.423,321.952,285.896,224.97,131.735,34.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.235,182.99500000000003,264.773,313.589,333.138,324.775,291.489,228.228,134.07,35.404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.68700000000001,192.118,269.442,315.49,345.627,336.776,299.308,228.934,140.857,38.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.113,187.611,262.329,307.181,323.961,314.241,280.14,220.897,133.852,36.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.666,54.247,82.15799999999999,46.916,136.024,36.273,37.848,0.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983,58.699,165.89,177.185,334.495,327.2730000000001,154.65,134.178,78.031,17.322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.589,58.591,68.094,169.474,357.573,351.546,313.75199999999995,247.668,149.437,42.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.597,197.276,274.927,321.463,340.848,332.595,297.896,236.156,147.916,43.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.361,188.534,262.275,307.399,325.916,317.011,284.647,227.142,141.998,41.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.636,129.834,149.654,222.146,248.69999999999996,238.328,216.987,159.591,97.742,27.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.333,157.311,152.423,283.127,298.71099999999996,216.716,30.083,210.688,124.458,35.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.06,30.68,46.265,71.515,56.473,39.205000000000005,39.748,15.422000000000002,7.928,0.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.705,195.485,272.158,319.562,338.894,331.346,299.797,240.934,148.29699999999997,46.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.199,188.37100000000004,263.578,308.757,327.654,320.92,288.991,185.493,123.427,46.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.608,81.615,138.957,140.64,180.932,170.886,154.27,110.992,68.094,19.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.651,197.059,279.271,327.165,347.365,341.337,306.584,247.125,153.88999999999996,51.36899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.977,191.846,266.13,311.8519999999999,330.477,325.37300000000005,294.6379999999999,238.491,153.835,52.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.325,77.488,181.746,225.838,257.714,252.446,217.476,62.283,45.016,29.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.017,186.091,260.972,340.034,339.763,311.309,253.152,159.754,56.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.51,172.02599999999998,257.334,343.726,290.457,326.513,320.54,248.971,96.222,46.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.459,62.989,47.459,71.515,47.351,197.711,180.063,130.703,45.396,6.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.53,22.806,35.676,127.66200000000002,153.672,71.569,103.661,45.179,27.422,51.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.481,21.395,82.972,162.523,149.057,186.471,203.793,245.767,158.885,57.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.028,45.776,85.633,318.91100000000006,119.68,119.028,135.101,101.652,2.498,52.998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.834,128.151,276.991,330.64,349.048,347.365,315.653,256.953,166.325,62.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.176999999999998,105.72400000000002,210.124,289.099,334.875,354.044,346.65900000000005,315.164,257.605,172.02599999999998,65.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.34,101.924,203.357,276.719,321.463,340.63100000000003,335.47300000000007,315.49,250.003,165.999,63.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.783,107.13599999999998,211.06899999999996,293.824,329.391,347.419,291.869,276.773,212.155,167.51899999999998,36.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.217,59.514,136.242,192.552,219.214,258.745,273.841,182.12600000000003,160.188,113.54399999999998,38.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.606,95.896,192.28,269.442,316.467,336.016,330.857,301.69700000000006,243.867,156.062,60.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.281,20.254,64.238,89.868,95.842,116.042,73.904,64.13,68.257,25.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5749999999999995,70.049,124.621,161.329,243.975,278.783,218.128,269.823,101.815,34.861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.458000000000002,35.567,76.673,135.156,187.067,361.809,349.32,318.25899999999996,261.569,176.479,71.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.661,108.765,210.363,283.181,327.653,343.455,336.667,307.888,252.935,170.886,69.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.358,41.378,173.11199999999997,209.222,323.581,340.577,334.55,305.444,250.709,169.637,65.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.9190000000000005,21.992,108.222,101.815,140.586,192.987,157.365,200.751,98.937,30.843,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.824,1.412,16.996,110.231,76.51,176.533,191.52,126.793,13.901,65.161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.603,122.829,232.518,311.471,360.669,378.642,358.116,327.219,269.442,184.95,78.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.743,120.44,221.44,293.552,337.319,354.804,347.419,316.956,261.732,179.14,75.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.793,109.037,171.049,236.265,286.602,286.765,286.873,171.972,120.494,165.184,72.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.874,67.062,150.686,179.9,219.214,213.947,264.012,196.244,99.1,31.006,30.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.833,82.538,111.209,184.244,255.867,252.338,232.192,201.023,194.398,112.838,26.173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.96,49.68600000000001,130.974,135.156,169.148,205.856,239.033,211.014,186.905,135.536,42.08299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.218,122.395,219.485,288.991,328.197,355.23799999999994,344.813,310.223,250.166,163.66399999999996,71.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.499,131.137,236.536,312.612,359.148,377.067,369.682,303.164,278.348,176.696,84.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.793,119.897,204.60700000000003,313.155,354.804,369.9,359.311,320.486,249.297,165.999,71.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.422,12.272,239.74,105.018,128.585,177.348,379.348,338.514,279.271,187.556,84.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.354,98.025,234.69,304.30400000000003,346.65900000000005,363.384,357.465,324.93799999999993,270.8,188.045,84.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.201,142.758,246.799,322.875,368.379,385.864,377.013,343.889,276.067,193.258,88.511,4.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.581,139.283,242.02,313.101,353.989,356.216,348.885,316.956,259.451,181.094,81.56,3.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.038,125.219,237.133,309.571,350.568,364.47,359.582,311.58,256.464,177.511,79.606,2.7689999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.612,137.545,235.884,308.051,350.189,368.759,362.46,330.857,275.361,186.036,84.818,4.887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.572,118.214,235.83,274.384,346.387,359.636,351.057,319.12800000000004,261.134,133.744,81.615,4.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.21,133.798,181.312,170.768,222.961,326.676,353.066,217.856,257.713,174.85,80.692,3.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.16,104.638,201.783,300.123,344.107,274.33,299.96,259.234,235.613,171.049,81.83199999999998,4.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.522,91.117,91.389,51.966,139.934,189.783,352.90400000000005,321.24500000000006,266.836,186.199,83.732,6.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.477,143.301,239.197,231.92,349.103,361.9169999999999,356.433,326.296,271.723,190.706,87.153,7.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.215,142.975,234.418,298.323,346.55,362.786,353.1209999999999,280.411,268.302,182.88599999999997,86.936,7.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.672,140.314,205.15,222.2,284.918,317.608,283.941,276.122,235.613,115.77,55.496,2.7689999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.647,23.567,37.251,70.211,37.631,24.979,85.68700000000001,118.702,9.014,67.171,31.874,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.481,69.94,111.915,104.856,156.93,127.66200000000002,120.06,125.569,126.305,38.988,18.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.679,28.291,98.346,152.966,258.202,354.37,286.167,278.131,260.103,113.54399999999998,54.518,3.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.274,52.401,160.949,255.32400000000004,362.786,377.665,373.701,345.03,288.502,105.887,53.432,4.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.559,174.252,276.013,348.505,388.471,402.1,395.204,358.279,297.027,208.842,97.742,10.643000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.853,168.008,262.438,326.893,362.623,372.56,369.791,333.355,274.981,193.91,94.213,10.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.147,163.284,254.075,329.826,368.597,203.73800000000003,377.556,342.586,286.222,196.787,96.439,12.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.333,160.406,252.446,317.662,170.669,290.5659999999999,295.888,222.581,142.16,110.612,54.57300000000001,5.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.136,13.575,14.878999999999998,50.391,112.02299999999998,153.618,197.602,155.899,154.27,73.144,36.70799999999999,2.335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.389,10.263,38.445,59.677,61.795,66.031,45.396,51.26,44.147,24.11,11.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.032,0.977,17.213,28.997,51.424,36.925,44.093,26.499,54.084,44.798,21.666,0.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.808,160.46,247.071,307.779,193.258,167.302,224.21,176.153,278.782,91.823,94.756,12.705999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.345,80.25700000000002,161.329,184.95,161.437,176.099,206.996,177.673,238.274,136.405,69.94,9.720000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.161,170.126,232.681,272.755,318.748,333.572,320.268,291.434,237.893,140.097,71.352,10.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.044,146.124,184.515,207.593,217.748,242.183,292.629,248.591,143.572,79.28,39.369,4.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.115,75.696,119.788,321.626,355.4549999999999,371.094,360.94,331.292,275.741,190.0,45.45,13.358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.433,163.392,133.521,211.286,271.126,354.913,343.564,313.264,261.677,186.09,54.193,7.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.132,56.528,98.72,107.571,158.451,228.608,250.545,243.215,275.742,129.726,42.192,5.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.252,183.484,276.393,341.011,378.371,392.815,382.498,348.505,291.38,207.593,103.335,15.422000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.76,74.827,178.434,268.085,321.735,359.094,372.995,376.687,331.02,275.687,196.57,100.131,15.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7689999999999997,78.357,183.864,271.886,333.301,366.913,377.176,368.1619999999999,337.536,284.049,203.575,104.584,16.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.009,67.605,130.486,196.95,221.44,275.47,236.59,310.54900000000004,168.551,176.207,192.444,94.321,15.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.555,96.548,89.814,99.263,157.637,195.076,114.596,114.847,117.996,73.252,22.209,9.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.087000000000003,74.99,71.081,339.057,385.647,402.5350000000001,382.063,350.84,294.15,210.308,103.987,17.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.136,86.502,199.34,298.05899999999997,365.013,404.4899999999999,416.816,403.458,365.664,296.647,156.87599999999998,85.796,18.353999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.408,86.773,195.919,287.851,350.08,386.625,398.353,386.244,351.763,293.281,204.281,106.105,18.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.548,89.217,196.896,282.692,341.175,374.135,384.127,372.072,339.708,285.896,205.421,106.267,18.353999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.091,87.588,193.96400000000003,282.04,341.554,328.685,390.154,379.457,347.365,291.434,203.521,105.562,18.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.58,84.818,187.013,191.629,171.972,193.475,86.99,271.397,338.622,279.325,198.199,99.534,18.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.308,82.32100000000001,118.702,212.101,327.979,282.04,377.23,365.501,335.9069999999999,283.506,205.096,104.638,19.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.666,83.787,180.226,214.652,261.08,114.63,246.74500000000003,312.123,261.46,152.15200000000002,98.72,46.156,17.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.091,14.227,57.179,74.393,91.986,175.013,259.396,153.944,144.876,87.479,73.144,44.093,19.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.213,29.92,192.117,204.335,243.161,258.039,243.378,273.896,244.627,228.988,158.559,102.195,20.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.543,5.050000000000001,20.526,31.658,32.798,52.347,64.618,150.686,132.766,100.62,65.107,18.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.140999999999998,96.059,200.969,279.922,335.093,368.053,378.425,367.456,338.025,283.832,206.344,109.363,21.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.281,96.113,194.887,274.221,329.554,300.34,375.547,361.2660000000001,331.454,276.99,62.229,107.734,22.046000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.661,99.317,207.104,295.07300000000004,355.944,391.077,401.069,343.564,271.995,300.068,214.653,92.909,22.101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.422000000000002,100.131,206.833,294.041,354.695,390.426,400.906,390.534,356.704,299.091,216.11899999999997,68.854,22.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.073,100.511,199.557,288.665,347.962,382.226,392.109,381.14,346.8759999999999,196.027,204.879,108.331,24.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.942,101.163,200.208,279.868,334.604,365.7730000000001,374.57,326.45899999999995,335.636,280.954,205.53,111.806,24.653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.322,103.389,202.435,288.936,346.116,378.316,389.774,379.294,264.447,293.33500000000004,212.209,111.643,24.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.123,38.174,123.264,210.797,265.37,283.235,298.05899999999997,355.51,323.744,271.234,197.059,105.29,23.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.648,68.637,148.785,203.466,193.041,334.061,171.103,324.07,209.439,192.443,112.349,58.537,18.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.267,33.884,161.437,119.354,232.626,270.474,275.796,132.603,130.106,130.323,94.158,53.595,15.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.788,49.632,123.058,198.743,131.572,299.417,317.336,245.496,215.63,141.563,99.154,50.826,16.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.543,50.554,12.001,18.462,70.917,143.138,184.678,146.016,131.355,149.437,121.2,68.745,19.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.763,64.238,61.578,242.184,204.335,119.951,152.912,99.86,87.371,81.778,20.797,11.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.376,16.508,40.834,153.509,347.582,376.307,387.059,332.432,348.342,294.15,209.603,114.575,26.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.069,109.634,207.105,282.312,334.604,364.307,371.963,359.691,328.794,276.556,202.652,110.557,24.653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.96,108.385,204.281,277.587,327.11,355.51,363.166,353.609,325.37300000000005,275.524,203.14,111.86,25.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.426,109.363,203.175,281.443,333.518,362.623,370.388,375.384,330.368,280.791,207.593,114.413,26.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.861,108.765,203.63,276.556,328.739,356.813,364.144,329.119,324.124,273.787,200.48,110.829,27.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.078,108.168,196.462,283.561,335.962,326.133,376.85,364.578,332.812,281.877,201.24,111.372,27.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.069,91.226,172.135,245.984,176.696,189.837,326.893,321.952,295.453,218.182,198.308,97.525,27.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.576,96.765,159.971,219.105,225.838,274.276,305.82500000000005,290.24,231.432,134.124,97.199,69.614,20.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.027,69.614,129.074,172.89499999999998,245.659,259.886,291.218,344.05199999999996,311.526,262.926,192.226,105.344,29.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.331,60.763,126.305,181.366,168.334,174.361,260.482,248.754,281.497,227.142,195.05,108.494,30.137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.173,108.059,202.326,278.239,259.722,349.265,356.053,344.758,314.512,138.034,197.656,109.145,29.811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.413,107.082,199.503,163.989,280.466,359.8,368.705,344.541,269.334,211.666,159.537,86.393,22.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.584,4.127,58.319,114.847,259.723,176.913,154.107,237.568,240.337,125.164,84.764,60.437,31.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.291,121.092,224.807,304.086,358.334,388.742,395.258,380.706,348.016,293.715,217.313,118.865,31.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.345,116.476,209.331,282.855,332.269,359.963,367.294,358.496,326.567,278.022,205.47599999999997,116.205,31.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.073,114.684,206.833,279.868,331.075,359.42,366.751,258.148,328.794,276.665,204.60700000000003,115.01,31.332000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.291,110.992,200.48,271.234,320.323,347.636,354.967,307.073,320.4309999999999,65.976,103.824,114.086,33.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.594,90.737,198.254,268.139,316.087,343.455,304.467,231.812,89.706,241.532,156.713,112.512,34.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.323,109.036,197.602,268.085,317.336,345.247,192.443,348.668,314.947,267.108,197.656,96.222,33.341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.943,111.209,204.933,278.837,329.934,359.148,367.293,358.279,328.142,277.208,199.448,114.575,33.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.268,109.96,197.765,276.013,329.44499999999994,358.333,366.153,355.673,325.318,266.402,196.896,113.54399999999998,33.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.245,106.322,180.226,241.695,315.001,317.553,290.62,320.594,271.615,242.455,176.262,111.752,34.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.974000000000004,92.96399999999998,194.615,262.546,309.408,335.419,344.432,335.527,185.167,215.63,192.498,93.507,35.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.789,106.865,191.249,259.396,307.508,334.93,344.215,334.224,305.064,225.13300000000004,178.326,85.416,32.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.445000000000004,108.982,170.994,221.246,279.977,241.314,251.523,267.868,238.436,236.156,174.035,67.931,33.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.304,104.15,168.71399999999997,229.965,280.52,303.707,327.219,305.553,279.651,270.203,202.0,117.671,33.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.802,85.253,168.931,228.88,266.51,290.837,312.775,293.009,288.937,237.35,156.55,104.53,33.993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.857,105.018,151.446,223.884,252.989,217.802,115.716,210.363,263.958,212.263,165.999,103.878,34.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.78,102.358,180.877,227.08799999999997,279.054,291.054,315.49,284.212,251.849,201.457,158.885,101.271,13.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.281999999999996,109.688,195.647,263.741,310.712,337.373,345.084,336.124,308.37600000000003,263.198,197.602,115.879,37.19599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.988,109.037,192.824,260.7,307.833,333.95200000000006,162.79500000000002,185.601,230.40000000000003,260.266,193.041,113.707,34.536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.603,59.623,188.588,255.161,302.186,255.27,238.219,149.002,36.002,121.146,133.31,94.104,35.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.052,111.861,201.675,272.755,322.332,350.677,359.094,300.8829999999999,324.72099999999995,274.927,206.888,121.96,37.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.409,108.005,191.412,257.985,304.793,331.346,340.577,333.08299999999997,306.422,261.569,143.627,97.959,38.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.703,109.417,123.97,262.112,170.397,338.67600000000004,342.206,261.134,308.485,262.492,199.122,118.43099999999998,38.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.703,108.277,192.606,260.7,304.738,249.894,344.4870000000001,331.997,305.716,261.189,196.299,117.399,39.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.68,77.488,190.651,256.193,301.86,328.739,336.776,326.621,300.448,189.077,134.016,111.643,36.273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.68,106.648,188.534,255.813,303.001,180.063,240.446,52.781,290.5659999999999,259.94,202.489,120.549,37.358999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.029,107.082,192.064,259.506,307.454,231.59500000000003,347.636,275.741,130.974,13.955,21.34,19.711,11.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.028,98.346,189.674,257.659,305.553,286.765,149.057,223.015,310.277,261.732,198.03599999999997,102.195,41.59499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.105,104.856,186.361,205.856,302.62,212.698,133.907,202.218,258.256,170.994,46.808,2.987,38.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.029,105.942,190.163,259.288,302.78299999999996,237.785,169.637,250.6,261.84,261.949,192.118,50.935,23.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.974000000000004,106.267,189.403,257.388,305.227,222.798,77.488,297.028,269.116,196.625,23.295,40.834,29.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.517000000000003,67.008,55.93,60.872,101.272,144.115,278.782,244.573,74.067,14.118,63.098,45.776,27.585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.214,106.105,189.783,259.071,301.806,270.746,340.251,329.88,302.99999999999994,259.288,201.186,121.363,39.803,0.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.684,106.105,193.041,263.741,314.893,250.926,314.132,240.771,283.181,253.369,204.01,120.169,44.038,0.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.893,105.399,187.991,237.024,302.023,291.543,279.325,312.395,214.87,224.372,201.132,122.341,39.748,0.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.508,109.254,195.81,263.469,281.497,296.484,363.601,351.437,324.287,278.782,206.073,125.381,39.043,0.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.979,88.239,159.102,230.943,271.778,295.833,312.503,333.08299999999997,305.281,262.166,199.72,121.526,40.291,0.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.499,97.905,157.962,152.423,129.4,211.231,288.557,211.232,267.705,216.499,168.822,42.245999999999995,34.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.684,81.072,191.466,93.832,34.753,25.467,104.15,195.81,332.106,240.065,154.921,110.394,44.636,0.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.436,97.85099999999998,150.088,270.8,314.62100000000004,360.451,300.069,264.718,145.31,180.551,93.615,40.129,0.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.164,104.584,158.831,250.455,302.24,330.043,301.317,286.059,308.15900000000005,261.08,199.23099999999997,122.286,41.432,0.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.074,103.553,187.394,255.379,304.358,334.658,343.672,202.381,314.675,266.293,193.149,124.567,41.486,1.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.173,103.064,188.697,222.146,169.854,67.822,357.139,337.21,324.72099999999995,227.576,67.605,97.199,41.866,1.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.205,101.652,186.199,256.193,308.648,337.699,347.31,54.627,39.911,122.992,158.505,87.262,29.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.35,101.815,186.959,257.441,307.671,72.275,64.727,61.849,115.01,149.437,159.483,121.41700000000002,41.811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.616,93.289,178.705,256.03,216.227,93.832,251.903,260.483,206.073,211.503,102.303,123.209,23.512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.16,58.537,150.251,199.666,11.349,26.173,37.358999999999995,80.366,170.614,256.192,164.478,5.647,42.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.413,100.62,183.484,252.392,298.873,339.871,349.7,326.947,301.643,223.341,196.407,120.223,46.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.769999999999996,96.819,175.882,249.07900000000004,301.752,261.46,285.407,336.667,307.833,260.809,191.737,117.779,40.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.39,97.634,177.565,244.79,262.22,300.991,290.131,286.439,257.279,224.047,172.786,117.182,44.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.304,95.733,152.228,239.36,290.348,243.215,202.924,326.079,49.68600000000001,78.52,88.239,122.069,40.997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.467,96.222,175.339,241.314,289.643,318.531,215.902,202.652,303.001,256.899,196.299,122.178,46.536,0.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.001,97.742,180.389,249.406,298.602,326.948,304.358,287.797,176.533,229.043,182.398,115.064,45.559,0.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.078,92.638,146.179,221.44,273.623,263.47,271.669,197.874,240.88,202.924,177.239,114.901,15.856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.865,31.115,87.262,101.055,206.562,288.122,268.845,267.379,243.106,186.633,129.726,98.937,38.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.784,60.763,94.104,162.904,247.396,249.351,232.843,290.457,286.873,214.761,170.669,88.239,31.332000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.309,92.855,170.723,237.568,216.933,252.12,109.634,311.743,276.719,200.969,51.478,22.698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.621,92.96399999999998,170.886,239.631,292.412,179.954,294.041,296.919,189.294,236.482,154.161,103.009,29.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.209,94.267,177.782,218.399,253.369,267.542,218.345,207.431,258.148,262.003,177.29299999999998,115.608,45.233,0.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.861,93.235,174.796,244.518,294.747,324.829,295.507,332.541,306.259,263.795,200.751,122.449,41.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.481,92.855,152.749,210.797,196.407,80.80000000000001,53.432,131.572,258.691,189.565,156.00700000000003,121.634,33.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.331,65.433,177.94500000000002,101.21699999999998,239.957,238.318,56.147,81.669,155.845,151.283,120.712,67.279,13.140999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.937,69.18,25.087000000000003,67.333,80.80000000000001,153.292,160.134,177.782,187.882,189.946,23.893,60.112,37.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.276000000000001,55.007,83.027,138.577,316.902,266.293,347.201,229.314,143.952,251.632,204.60700000000003,124.024,43.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.191,95.027,185.221,266.51,320.595,140.966,292.846,344.70400000000006,316.902,273.949,208.679,94.647,39.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.766,93.507,179.357,250.491,300.34,330.423,237.35,335.581,207.974,266.945,201.349,122.014,43.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.852,91.009,148.29699999999997,222.798,262.492,293.389,332.867,324.83,149.491,195.376,197.819,120.006,38.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.091,89.488,171.212,241.641,292.141,322.169,332.541,329.825,304.358,261.895,199.502,120.386,42.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.919,90.14,176.696,248.808,222.092,119.788,346.55,334.658,321.463,277.045,211.06899999999996,124.567,39.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.127,89.76,149.796,118.854,80.311,204.933,294.801,266.999,220.84299999999996,219.703,149.437,101.055,39.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.041,73.415,151.989,228.065,251.849,293.878,340.794,285.516,262.926,243.106,199.23099999999997,104.041,37.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.584,89.434,178.162,250.057,300.829,330.64,238.274,43.169,149.165,255.32400000000004,210.58,109.091,38.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.431,70.809,146.776,192.661,264.881,167.628,138.468,196.136,217.531,185.221,123.101,55.604,22.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.58,60.926,66.899,70.537,202.924,173.11199999999997,176.968,265.913,250.328,238.654,140.749,58.808,38.391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.182,87.53400000000002,128.748,128.531,304.30400000000003,249.026,247.342,338.025,310.277,267.651,141.835,90.08499999999998,12.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.856,87.588,173.275,245.17,296.159,325.699,336.233,328.57599999999996,121.363,265.967,197.765,118.159,38.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.661,86.664,173.43799999999996,244.681,294.91,324.72099999999995,257.496,343.021,303.001,261.297,198.797,117.996,33.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.684,68.311,173.004,245.278,297.136,326.568,336.993,329.337,303.707,193.421,197.113,115.335,37.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.199,45.939,148.025,139.283,213.73,265.696,113.272,103.932,133.907,229.749,202.381,117.562,38.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.227,84.71,173.058,247.396,297.136,260.211,343.02,236.482,181.475,213.024,198.688,115.879,33.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.336,84.656,173.43799999999996,246.31,297.733,254.13,252.609,160.786,112.295,133.635,173.601,114.032,36.599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.661,83.515,169.908,243.215,297.19000000000005,327.87,238.545,333.95200000000006,216.11899999999997,239.631,143.355,69.234,24.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.39,83.407,170.397,243.432,295.453,277.208,287.308,271.289,246.69,260.428,194.615,113.327,35.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.055,70.917,133.178,239.251,254.998,281.443,232.029,331.237,302.24,257.17,189.565,104.258,28.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.222,63.695,126.63,236.373,291.326,324.558,338.296,280.9,289.643,240.337,153.672,100.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.186,61.469,134.776,193.42,235.45,250.763,223.775,73.47,124.078,74.88100000000001,130.377,110.612,34.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.249,83.461,173.601,249.568,303.164,266.782,265.804,201.62,316.305,267.27,200.154,114.793,31.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.055,83.189,174.47,250.111,209.98300000000003,218.019,363.655,352.74,312.775,267.759,201.566,115.227,29.974000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.675,81.83199999999998,172.189,246.039,298.385,329.065,341.066,296.865,243.867,213.132,126.685,95.679,31.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.729,82.592,173.981,248.971,302.186,332.921,343.292,335.47300000000007,310.494,265.098,197.874,111.806,29.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.023,82.15799999999999,174.08999999999995,249.949,302.077,332.432,286.33,144.495,120.929,267.759,182.778,98.122,24.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.914999999999996,81.343,173.22100000000003,249.243,301.861,151.88,322.006,338.568,67.714,68.202,155.084,83.569,26.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.48,81.452,174.361,250.383,313.9700000000001,349.265,293.172,224.427,226.11,215.63,85.307,112.458,27.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.589,53.921,69.831,129.291,173.43799999999996,225.839,177.456,122.503,88.891,22.861,102.303,0.815,11.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.692,17.213,90.031,98.339,152.532,166.922,285.353,190.543,264.175,111.643,56.202,22.535,6.787999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.765,47.079,69.614,140.151,245.115,272.484,125.816,233.549,47.188,265.533,189.294,72.329,25.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.352999999999999,54.464,107.734,228.554,296.322,180.334,284.103,212.806,190.923,261.297,185.113,90.357,20.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.557,78.791,170.669,247.342,301.643,333.08299999999997,345.301,99.776,85.276,19.187,22.634,19.464,19.201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.503,79.334,150.182,129.792,91.268,89.276,97.895,101.883,33.558,61.252,112.458,98.828,22.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.204,33.232,104.367,116.313,57.016,28.943,52.401,75.316,97.579,97.036,107.244,95.95000000000002,21.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.742,38.174,102.901,162.306,204.064,243.10699999999997,221.875,105.996,186.036,164.261,116.802,58.808,12.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.281,46.102,106.973,113.815,63.75,151.501,148.73,209.059,215.793,248.374,155.084,79.66,11.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.494,52.401,121.906,162.361,220.409,228.445,296.43,280.683,259.451,227.956,154.595,66.139,13.793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.308,80.474,179.086,251.056,318.531,351.926,303.381,290.674,322.549,229.911,190.054,89.434,17.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.602,77.922,172.461,251.74,174.796,342.043,256.736,285.516,309.625,191.955,25.25,64.836,17.485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.625,76.782,137.979,247.45,300.286,165.999,96.059,213.024,307.236,254.347,183.321,38.825,17.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.865,76.40200000000002,168.388,252.174,309.572,342.64,354.913,346.22399999999993,315.436,254.292,181.637,92.529,16.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.434,120.06,196.136,285.136,315.761,327.49000000000007,316.141,246.147,170.832,101.761,47.351,12.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.855,71.026,156.22399999999996,232.952,166.759,253.586,227.196,327.165,293.063,242.889,173.492,87.371,14.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.9190000000000005,73.361,165.239,242.455,293.281,273.352,336.83,325.481,297.408,247.125,175.61,87.859,14.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.865,74.773,166.922,245.061,299.688,250.437,209.711,282.312,301.154,247.776,174.85,73.198,13.793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.43,73.796,139.951,243.867,298.4940000000001,329.391,179.68299999999996,332.269,298.439,44.147,180.932,87.479,12.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.996,73.687,145.776,196.407,241.423,182.018,266.293,240.5,243.269,249.351,174.144,84.71,10.643000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.213,63.098,135.97,209.711,140.857,205.421,199.448,256.736,131.246,81.452,95.244,43.27799999999999,4.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.996,66.193,146.83,181.475,244.464,103.444,38.174,85.959,218.345,201.892,92.692,55.441,4.887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.475,71.46,122.77500000000002,155.953,223.612,249.731,152.80400000000003,45.885,53.05199999999999,156.496,113.978,11.838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.489,15.53,120.603,107.896,165.564,193.96400000000003,264.718,254.292,196.136,132.332,55.659,5.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.281,29.214,142.921,209.331,200.046,211.774,206.942,162.306,77.542,99.317,60.654,48.16499999999999,2.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.545,16.888,97.905,22.263,38.065,246.63599999999997,241.911,228.282,144.278,76.999,6.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.489,49.523,140.206,179.628,236.427,202.54300000000003,283.561,215.413,205.041,178.705,148.894,36.382,1.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.466,67.931,161.057,201.077,206.507,154.976,192.389,190.217,208.571,186.253,94.864,61.469,2.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.477,58.862,150.63099999999997,183.375,223.938,249.46,187.556,248.048,19.331,12.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.335,69.506,70.592,246.962,298.168,327.654,336.34200000000004,237.025,293.607,166.759,119.245,51.152,3.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.792,69.397,163.175,240.283,285.298,256.899,329.065,313.264,283.126,132.386,132.332,56.853,1.52,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.652,67.931,160.623,226.494,290.5110000000001,320.268,246.31,162.904,102.738,151.446,156.659,66.519,1.466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.442,137.863,240.934,296.376,203.901,253.152,21.069,5.973,86.936,87.968,26.933000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.347,93.615,138.631,299.797,243.758,129.454,128.857,124.133,184.787,89.0,45.559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.555,0.38,254.564,238.436,26.499,88.131,172.515,148.89300000000003,157.20200000000003,117.834,5.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.13,179.9,261.46,328.902,361.809,370.71400000000006,357.736,320.703,259.288,168.442,68.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.447,177.782,258.963,312.069,342.803,350.29699999999997,335.201,300.72,244.681,162.46899999999997,65.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.397,166.053,251.469,296.648,325.319,289.534,275.904,209.82,167.84499999999997,131.627,57.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.836,158.885,243.215,300.665,320.54,328.033,313.209,278.619,223.395,145.093,55.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.85799999999999,130.395,237.025,290.674,318.748,326.676,142.052,250.491,147.916,144.17,51.097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.555,106.973,236.21,289.751,216.498,265.859,228.554,253.695,117.345,117.88800000000002,50.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.234,170.342,251.089,307.561,338.514,346.496,344.649,307.779,246.799,156.605,58.374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.949,175.556,257.442,314.078,344.813,351.709,336.287,300.177,241.695,156.768,43.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.343,169.854,250.111,312.232,343.835,350.895,333.355,296.702,235.341,149.491,51.858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.333,101.055,255.216,311.743,356.379,365.447,349.591,313.264,249.025,154.704,54.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.506,173.166,252.486,309.137,339.871,346.387,330.586,293.98699999999997,233.332,148.677,51.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.617,99.154,131.463,231.54,258.854,215.467,209.277,216.716,173.275,110.937,36.382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.482,62.392,237.024,142.106,338.079,239.903,218.291,295.67,230.509,139.826,45.287000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.178,89.868,112.838,149.437,100.566,99.697,135.101,116.259,113.055,38.771,20.200000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.386,30.409,68.854,161.003,200.09999999999997,253.967,276.013,210.363,179.085,93.778,32.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.115,84.004,161.709,218.454,169.202,230.291,221.766,140.531,123.97,74.61,23.512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.08,156.279,236.264,290.023,319.454,62.17499999999999,93.507,281.605,215.358,132.115,39.205000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.568,157.365,238.002,290.729,319.888,325.699,310.277,209.331,211.503,125.49,36.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.283,133.84,184.352,168.008,209.87399999999997,143.192,189.783,140.097,103.389,83.461,37.358999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.176999999999998,45.667,91.226,257.116,331.889,336.613,319.99699999999996,282.366,218.617,132.441,37.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.444,75.587,144.441,299.417,262.763,264.012,319.4,277.751,213.729,126.956,34.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.853,156.55,238.708,293.66,319.888,322.278,311.689,265.75,199.665,116.367,29.486000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.496,153.184,232.898,287.036,316.576,322.278,306.91,268.031,204.444,118.865,30.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.812,150.197,237.568,296.322,328.088,334.333,318.314,150.197,213.729,120.494,30.137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.432,150.903,238.274,298.113,317.119,322.7660000000001,244.844,183.158,179.085,91.172,24.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.667,124.509,231.432,272.32,270.746,265.804,306.422,197.168,202.055,76.89,22.752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.754,167.573,257.17,318.47599999999994,338.568,344.215,271.669,286.222,218.617,128.042,30.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.603,24.218,144.278,142.052,204.118,333.355,313.426,273.732,209.168,120.386,27.694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.324,154.433,192.986,267.162,298.71099999999996,281.172,202.924,96.439,111.317,24.598,6.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.541,155.79,240.446,295.344,325.699,331.455,315.001,275.144,210.526,121.906,27.585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.473,162.958,247.885,311.7970000000001,340.36,345.192,328.142,280.411,203.575,114.358,24.273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.65,157.20200000000003,232.114,307.562,340.034,345.953,326.45899999999995,283.724,215.087,119.354,26.445000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.074,51.695,240.5,300.231,331.672,337.21,319.182,276.339,202.924,114.032,23.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.794,150.849,232.517,294.584,314.133,105.399,308.051,259.56,131.3,105.72400000000002,19.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.676,148.622,233.061,292.46599999999995,323.527,328.903,309.788,269.225,194.127,108.222,21.069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.287000000000006,145.093,228.717,287.362,206.073,163.066,239.414,166.596,188.208,75.316,10.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.147,143.844,181.746,293.063,323.418,329.554,310.44,268.248,201.675,110.449,20.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.467,86.122,148.459,181.909,228.337,270.8,247.342,210.2,147.42800000000005,43.387,5.050000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.041,34.373,47.351,89.868,103.607,103.498,103.715,73.361,48.65400000000001,26.01,20.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.36,160.623,260.32,325.699,362.1350000000001,369.628,348.6139999999999,298.874,222.798,118.865,21.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.98,162.25199999999998,259.723,324.83,359.963,366.425,344.70400000000006,295.29,220.191,116.422,20.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.147,147.916,238.817,298.819,328.848,334.984,318.802,272.538,202.652,103.878,15.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.973,129.834,53.921,289.969,322.06,330.858,317.554,271.886,199.068,102.521,15.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.5,137.11,221.549,285.136,322.98300000000006,327.056,307.28999999999996,261.189,191.412,98.014,13.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.70799999999999,132.495,215.739,271.126,301.372,305.5520000000001,288.773,248.102,182.561,95.57,12.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.327,131.192,213.71,278.402,309.462,315.924,129.888,90.357,181.8,90.792,7.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.816,115.202,230.183,292.2490000000001,315.381,320.974,301.806,259.234,189.24000000000004,97.253,12.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.472,127.879,215.467,187.448,204.824,321.898,201.675,270.474,190.597,98.068,12.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.884,132.223,226.491,187.339,328.957,237.405,241.64,274.872,138.251,100.349,11.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.19599999999999,140.64,229.966,289.154,321.843,327.925,309.462,265.75,196.244,100.729,12.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.011,143.138,230.997,289.751,320.92,326.73,306.53,261.515,168.225,87.262,10.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.839,137.382,225.02399999999997,281.878,313.318,318.748,301.209,257.931,189.185,96.276,10.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.473,107.647,219.16,278.782,310.548,316.196,229.042,125.544,125.599,87.805,6.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.063999999999998,98.055,168.225,218.345,202.326,194.778,185.004,141.129,104.693,34.101,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.096,54.518,136.405,216.662,298.222,210.472,211.232,244.953,105.127,88.511,7.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.987,16.236,36.870999999999995,89.38,94.212,119.354,164.152,110.503,78.465,6.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.902,121.2,54.736,133.689,127.228,74.121,66.79,48.382,35.079,91.281,4.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.295,63.369,118.865,162.632,135.101,87.805,83.57,60.654,24.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.033,120.549,212.263,121.58,315.001,205.856,134.558,91.769,185.113,4.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.173,121.635,211.543,275.035,308.431,316.25,297.462,252.609,183.864,88.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.716,122.503,215.033,274.981,307.399,277.913,192.443,227.956,157.09299999999996,76.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.49,21.069,47.731,117.291,142.052,179.791,206.616,200.371,92.746,15.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.155,113.978,200.914,259.885,291.38,307.94200000000006,291.923,247.668,177.13,84.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.73,119.082,207.376,274.71,310.1139999999999,317.717,298.874,255.161,179.465,88.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.861,98.346,202.326,261.732,303.761,311.472,294.041,250.709,176.316,85.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.34,120.114,217.965,285.895,323.255,331.889,312.938,268.085,194.83300000000003,95.081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.684,123.753,207.255,278.511,312.069,319.943,301.752,257.876,187.719,93.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.861,107.38,209.548,270.528,302.892,309.3,239.197,175.719,179.846,86.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5520000000000005,28.562,99.968,195.267,189.565,220.62600000000003,121.363,67.551,50.283,26.933000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.313,7.385,32.038,46.916,64.835,56.473,65.596,55.496,52.998,86.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.720000000000002,99.968,193.747,266.022,291.761,297.136,278.945,234.581,167.465,78.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.073,82.538,161.437,252.935,284.756,228.011,142.432,138.848,173.601,83.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.706,25.087000000000003,117.128,174.41600000000005,236.482,231.052,215.141,166.162,96.222,67.279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.218,186.579,251.035,286.33,294.20399999999995,278.782,90.52,174.687,82.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.729,96.385,182.343,249.623,284.81,293.172,217.748,160.894,169.908,78.954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.833,43.712,77.216,134.938,204.932,218.671,210.96,170.017,133.744,56.419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.647,83.732,121.96,207.539,271.452,219.051,230.997,165.401,121.41700000000002,36.70799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.222,89.0,173.329,240.17400000000004,130.812,121.798,198.09,225.079,158.288,72.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.082,86.17600000000002,169.69200000000004,14.498,85.959,174.306,268.682,79.334,4.887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.55599999999998,172.89499999999998,239.794,275.959,286.168,272.049,231.106,162.089,78.682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.882,171.592,237.296,273.57,284.81,268.085,132.821,51.36899999999999,28.888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.73,85.47,171.266,272.809,291.923,196.95,173.547,131.463,81.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.452,186.525,106.43,195.485,181.529,164.044,239.577,171.809,84.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.43,193.312,265.913,309.625,323.69,308.702,267.27,196.407,97.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.036,191.737,258.528,252.446,230.346,225.02399999999997,247.613,178.542,88.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.676,91.28,171.972,150.74000000000004,23.078,55.985,28.399999999999995,30.734,26.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.453,21.177,65.976,92.909,43.061,58.157,90.357,65.976,37.358999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.05,191.086,260.103,298.168,310.06,305.118,254.292,188.317,96.819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.561,189.023,256.519,293.498,305.444,292.792,253.478,188.37100000000004,98.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.53400000000002,188.968,262.166,305.118,317.988,304.141,262.058,187.936,96.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.529,189.131,256.193,293.173,305.227,291.217,252.338,188.099,97.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.171,167.248,232.518,268.628,279.325,266.022,170.886,168.877,84.71,5.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.809,161.492,227.576,267.433,279.868,267.434,231.052,68.637,83.732,4.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.234,51.097,52.183,38.662,93.724,87.425,107.951,72.221,84.493,5.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.26,68.637,68.745,68.745,73.632,60.437,51.315,54.084,17.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.638,197.927,271.56,316.087,330.531,317.01,276.339,207.322,109.417,16.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.98,147.048,204.227,258.745,277.642,298.113,255.27,187.556,44.69,1.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.145,4.616,86.99,83.678,155.953,48.762,79.225,94.267,39.314,0.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.683,42.355,122.721,105.779,140.912,161.763,65.65,51.803,5.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.140999999999998,56.908,40.78,95.353,80.854,78.411,103.172,61.197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.684,93.561,132.984,175.067,288.339,276.393,249.84,183.755,99.371,15.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.59499999999999,137.707,241.315,235.07,121.852,128.422,131.517,37.468,41.649,2.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.118,22.698,17.268,43.875,79.823,70.482,93.724,42.735,53.432,3.475,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_646_shape npts=8760 interval=1 useactual=yes mult=[10.592,9.776,3.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.686,9.497,9.322,9.515,10.694,11.105,16.075,16.739,16.963,17.818,18.188,29.683,133.649,133.649,133.649,133.649,133.649,133.649,79.313,130.163,0.0,52.943000000000005,112.819,121.051,101.141,103.478,95.106,97.832,19.802,17.225999999999996,18.285,18.081,19.467,24.684,29.443,31.442,133.649,133.649,129.49,60.504,17.305,113.351,55.239,61.435,78.315,92.324,133.649,116.581,92.486,96.887,87.613,91.394,20.474,17.323,17.549,17.553,17.627,17.485,18.042,20.938,121.031,120.165,103.723,3.51,0.0,0.0,0.0,0.0,0.0,16.201,63.794,104.027,94.948,94.47,81.29999999999998,85.721,16.835,13.604,13.72,13.746,13.738,13.606,13.621,16.801,81.025,51.69200000000001,18.249,0.0,0.0,0.0,0.0,0.0,0.0,30.954,81.61900000000001,115.156,97.702,97.48,82.502,82.154,17.049,13.854,13.854,13.874,13.861,13.872,13.877,17.088,75.697,80.564,41.572,0.0,0.0,0.0,0.0,0.0,0.0,6.684,95.524,114.288,98.361,96.627,81.567,75.633,17.068,13.804,9.741,9.731,9.751,9.773,9.753,9.785,3.242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.71,6.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.749,9.729,9.732,9.771,9.763,9.785,13.922,15.216,16.038,16.599,17.086999999999996,20.41,105.653,106.66,97.076,11.305,90.213,0.0,36.421,129.741,111.663,120.338,133.649,106.131,92.191,91.561,76.994,77.876,17.097,13.881,13.881,13.881,13.881,13.881,13.881,17.097,75.701,92.163,133.649,105.01,57.064,0.0,51.351,22.35,17.088,49.576,113.723,112.954,93.256,92.594,77.601,77.016,17.031,13.687,13.579,13.62,13.499,13.292,12.894,16.12,77.374,46.749,10.599,0.0,0.0,0.0,0.0,0.0,0.0,32.199,68.147,96.809,94.348,92.36,77.176,75.827,16.684,13.463,13.685,13.754,13.839,13.831,14.089,17.664,87.93000000000002,76.89,36.831,0.0,0.0,0.0,0.0,0.0,0.0,11.254,52.053,93.769,105.305,106.414,93.615,97.418,20.145,18.312,17.603,19.639,18.467,26.336,27.842,32.704,133.649,120.108,40.639,0.0,0.0,0.0,0.0,0.0,14.444,7.362,81.778,98.714,97.364,96.631,83.67,85.194,16.573,13.321999999999996,9.36,9.306,9.296,9.347,9.510000000000002,9.634,63.606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.963,0.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.833,0.0,12.195,9.752,9.762,9.785,9.763,9.711,13.507,13.389,13.028,13.277,13.311,16.591,82.141,47.842,20.991,0.0,0.0,0.0,0.0,0.0,0.0,19.827,61.647,90.811,91.854,91.33,75.93,75.648,16.787,13.634,13.547,13.472,13.426,13.313,13.437,16.671,79.29200000000002,47.753,16.79,0.0,0.0,0.0,0.0,0.0,0.0,18.74,62.321,92.51,91.028,90.476,76.021,76.019,16.615,13.388,13.443,13.437,13.598,13.517,13.453,16.758,74.082,46.647,18.558,0.0,0.0,0.0,0.0,0.0,0.0,23.925,59.689,93.617,95.214,94.339,79.134,78.229,17.055,13.861,13.851,13.852,13.851,13.841,13.835,16.997,74.05,49.205,17.517,0.0,0.0,0.0,0.0,0.0,0.0,34.087,69.857,91.458,94.999,92.318,76.611,76.775,16.672,13.405,9.34,9.323,9.427,9.441,9.432,9.538,61.126,41.46,44.621,9.886,0.0,0.0,0.0,26.604,0.0,33.911,27.713,28.186,6.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.737,9.739,9.758,9.749,9.74,9.569,13.61,13.671,13.773,13.751,13.737,16.918,73.179,91.195,133.649,133.649,96.882,0.0,0.0,0.0,0.0,20.983,66.662,90.493,96.398,92.949,77.378,77.485,16.983,13.8,13.813,13.838,13.881,13.881,13.828,17.056,74.08,44.555,16.593,0.0,0.0,0.0,0.0,0.0,0.0,19.648000000000003,53.422,84.166,95.226,92.079,76.848,77.028,17.024,13.838,13.881,13.876,13.847,13.822,13.781,17.02,72.528,53.938,20.954,0.0,0.0,0.0,0.0,0.0,0.0,39.326,71.17,87.341,93.077,89.564,73.531,73.583,17.097,13.841,13.86,13.838,13.819,13.863,13.828,17.048,70.356,85.617,121.727,31.018,0.0,0.0,0.0,0.0,0.0,45.437,110.206,101.173,95.107,92.521,76.91399999999999,77.457,16.122,13.164,13.396,13.285,12.911,13.513,13.455,16.678,72.978,91.113,56.327,0.0,0.0,0.0,0.0,0.0,133.649,0.0,76.101,89.061,93.012,91.133,76.196,76.206,16.985,13.793,9.666,9.631,9.718,9.759,9.764,9.760999999999996,64.795,47.721,50.837,50.835,32.748,12.697,12.214,31.951,0.0,18.891,12.313,14.743,9.565,9.634,9.673,9.729,9.709,5.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.64,9.318,9.402,9.323,10.069,10.736,15.246,15.812,15.795,16.214,16.1,19.849,113.362,64.322,12.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.815,63.421,85.66500000000002,85.778,72.369,74.324,16.372,13.716,14.558,15.227,15.807,16.424,16.943,20.836,114.336,99.288,133.649,96.604,39.984,41.429,0.0,15.441,30.92,75.48,116.61,88.543,83.425,85.043,73.433,75.995,17.362,4.263,0.0,0.0,0.0,0.0,0.0,0.349,73.922,16.715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.066,46.342,69.844,70.016,55.406,32.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.034,12.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.093,18.358,42.171,75.676,74.666,59.374,34.526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.331,70.104,25.136,17.499,0.0,0.0,0.0,0.0,0.0,119.309,133.649,69.168,73.951,72.854,58.866,10.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.020000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.765,68.72,104.831,99.111,116.154,96.457,75.793,0.0,0.0,34.743,121.23,82.702,72.27,72.006,57.031,33.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.069,69.02,133.649,133.649,133.649,56.87599999999999,25.874,124.333,87.443,133.649,133.649,53.811,78.893,76.154,60.693,59.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.451,60.926,130.934,133.649,53.70499999999999,0.0,0.0,0.0,0.0,0.0,17.495,35.794,65.894,64.619,50.814,34.837999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.019,77.794,70.491,131.726,112.308,5.767,0.0,33.632,44.097,26.195,60.899,133.649,31.947,65.634,66.673,54.775,58.293,0.031,0.0,0.0,0.0,0.0,0.036,0.0,3.751,94.805,84.515,55.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.06,69.337,73.032,62.826,20.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.739,107.845,9.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.758,0.415,52.143,69.879,71.103,58.067,35.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.339,52.23,20.839,0.0,0.0,0.0,0.0,0.0,0.0,8.301,57.356,51.697,68.965,69.636,55.484,31.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.911,2.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.243,26.203,36.96,71.97200000000001,70.709,56.128,32.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.404,65.295,133.649,133.649,104.722,86.199,72.027,61.975,101.097,111.812,109.555,69.272,64.996,69.70700000000001,55.231,49.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.17600000000001,65.473,133.649,66.834,0.0,0.0,0.0,0.0,0.0,0.0,77.444,64.145,67.028,70.765,2.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.829,59.692,133.649,69.568,84.67,50.258,0.0,36.812,0.0,97.649,133.649,121.2,76.141,78.198,60.558,60.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.152,66.627,133.649,133.649,133.649,133.649,129.001,29.08,11.845,79.375,133.649,46.97,74.637,75.743,58.159,58.279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.847,46.318,21.993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.574,29.309,74.127,77.377,60.615,31.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.577,25.146,39.633,75.399,73.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.551,77.352,62.575,1.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.242,66.399,68.594,74.905,60.526,37.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.198,57.665,117.319,46.386,0.0,0.0,0.0,0.0,0.0,10.986,61.683,67.312,71.986,61.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1170000000000002,10.568,48.15,6.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.894,14.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.493,5.562,18.294,57.521,32.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.626,29.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.735,45.685,24.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.78,45.167,20.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.302,14.605,51.815,40.561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.822,0.0,35.058,5.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.566,73.665,122.932,70.193,52.547,44.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.133,53.28,41.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.88600000000001,34.99,23.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.95,11.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.583,62.516,33.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.53,85.343,132.487,119.842,105.03,76.093,102.292,126.497,64.202,31.845,126.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.363,88.032,49.127,20.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.388,40.122,12.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.182,29.813,7.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.66,14.646,10.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.453,14.967999999999998,15.218,0.0,0.0,0.0,0.0,0.0,0.0,16.943,0.0,0.0,0.0,6.684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.188,62.585,133.649,133.649,133.649,133.649,133.649,133.649,133.649,133.649,133.649,65.517,14.702,47.238,45.846,45.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.036,15.554,13.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.897,61.764,89.776,7.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.749,9.212,8.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.126,23.898,9.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.133,3.458,0.0,35.529,33.182,0.0,0.0,0.0,0.0,6.848,6.974,6.937,6.834,6.865,15.536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.533,9.4,22.753,12.607,6.891,6.897,6.895,20.351,11.137,11.261,11.241,22.729000000000003,68.623,86.452,133.649,133.649,114.011,116.301,55.415,1.093,0.0,2.811,0.0,18.014,34.584,80.987,82.243,80.096,14.148,17.556,14.086,11.128,11.26,20.582,11.291,23.088,71.697,81.599,42.767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.328,81.752,79.794,14.293,11.053,17.693,14.066,11.122,11.119,28.128,14.34,72.807,69.358,40.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.516,61.045,76.229,75.869,14.164,11.119,10.918,11.179,11.264,11.154,11.261,14.286,65.41,29.564,10.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.605,61.629,62.148,14.127,10.69,10.777,10.8,10.684,10.704,10.78,14.021,78.63,79.953,21.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.721,47.452,65.805,66.954,14.16,11.147000000000002,9.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.829,6.814,6.65,6.608,6.682,11.074,10.985,11.086,11.246,15.121,85.515,34.285,4.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.613,68.984,69.248,13.794,10.524,10.378,10.661,10.691,10.74,10.474,13.925,64.43,22.972,11.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.374,55.562,74.951,73.664,14.105,10.724,10.405,10.452,10.75,10.756,10.811,13.859,67.858,24.523000000000003,14.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.881,60.711,78.937,77.997,14.493,11.064,11.143,11.068,11.048,11.169,11.153,14.376,71.118,35.367,22.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.822,63.477,78.334,76.021,13.976,10.857,10.792,10.785,10.786,10.818,10.8,14.056,71.754,74.01,103.571,18.519,21.163,18.78,0.0,63.686,0.0,0.0,0.0,0.0,0.0,64.275,78.982,76.403,14.554,11.339,7.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.099,7.137,7.173,7.208,7.22,11.318,11.303,11.239,11.322,14.554,68.109,71.038,133.649,133.649,124.851,117.938,24.939,0.0,72.605,66.227,112.359,45.05,11.06,46.041,74.533,74.952,14.372,11.22,11.308,11.308,11.275,11.063,11.15,14.404,60.175,23.578,67.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.925,68.946,67.904,14.518,11.256,11.185,11.328,11.293,11.292,11.294,14.495,58.103,74.016,133.649,133.649,133.649,133.649,133.649,133.649,48.059,70.775,107.189,59.346,38.443,62.348,67.086,65.429,14.475,11.305,11.311,11.339,11.339,11.339,11.339,14.554,59.049,64.296,73.89700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.09,42.477,68.771,67.101,14.378,11.216,11.207,11.258,11.281,11.339,11.339,14.554,58.313,14.646,4.26,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.335,0.0,42.05,71.897,70.643,14.187,2.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.418,6.653,6.726,6.639,6.29,10.432,10.883,10.919,11.015,14.197,64.067,18.231,6.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.235,0.0,10.444,47.894,78.431,75.708,14.008,10.577,10.605,10.574,10.75,10.543,10.734,14.173,60.641,14.687,0.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.396,66.928,65.196,13.801,10.597,10.661,10.58,10.518,10.438,10.546,13.605,54.437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.734,65.703,65.171,13.964,10.748,10.829,10.917,10.79,10.864,10.969,14.096,59.08,62.955,70.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.633,36.98,67.275,67.19,14.271,11.012,11.085,11.158,11.216,11.287,11.311,14.549,56.843,47.323,31.85,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.982,8.218,0.0,44.443,70.045,69.891,14.504,11.3,11.29,6.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.213,7.089,6.909,6.639,6.742,9.965,9.92,9.98,9.942,13.182999999999998,53.74099999999999,75.954,117.621,133.649,133.649,121.166,42.478,16.512,57.695,79.077,58.298,0.313,0.0,45.52,70.138,70.221,13.262,9.886,9.988,10.086,10.124,10.239,10.172,13.437,54.484,74.641,109.552,118.953,96.111,0.0,0.0,72.895,39.571,88.689,103.242,32.935,34.551,54.440999999999995,77.197,76.953,13.72,10.505,10.152,10.179,10.055,10.254,10.139,13.409,59.712,77.477,133.649,109.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.098,44.927,74.433,73.447,13.712,10.505,10.505,10.505,10.501,10.467,10.505,13.72,58.152,13.855,2.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.866,49.509,77.186,72.615,13.488,10.253,10.2,10.19,10.224,10.261,10.409,13.718,55.883,2.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.252,0.0,12.085,41.046,69.482,61.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.641,6.391,6.299,6.341,6.354,10.505,10.39,10.379,10.401,13.647,54.459,4.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.065,5.701,19.182,46.795,82.034,78.185,13.508,10.335,10.353,10.354,10.294,10.256,10.47,13.72,61.947,65.632,103.711,18.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.603,77.845,77.832,13.674,10.502,10.441,10.405,10.356,10.37,10.349,13.372,56.901,35.614,5.625,0.0,0.0,0.0,0.0,0.0,0.0,2.116,105.266,45.506,2.792,47.24,74.312,73.018,13.637,10.469,10.492,10.449,10.444,10.415,10.437,13.633,56.2,72.761,103.926,1.16,0.0,0.0,0.0,0.0,0.0,0.0,7.045,0.0,0.0,37.71,74.555,72.337,13.72,9.55,9.907,9.879,9.982,10.019,10.062,13.289,55.931,59.48599999999999,124.51099999999998,67.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.553,76.032,69.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.591,6.316,13.98,9.67,6.272,21.277,10.409,10.486,10.503,24.496,56.439,75.141,133.649,133.649,111.135,0.0,53.836,96.646,18.807,21.972,133.649,85.56,39.255,50.712,88.23,85.355,13.714,21.408,14.422,17.17,18.338,20.39,10.344,32.439,56.178,63.476,42.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.233,0.0,0.0,46.332,85.269,83.306,13.418,20.695,10.312,23.99,16.207,20.606,16.537,26.461,53.98800000000001,31.118,14.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.614,4.972,16.139,43.871,83.845,80.911,13.339,17.714,13.556,10.359,30.405,10.475,17.455,24.366000000000003,53.758,44.052,16.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.585,0.0,0.0,48.258,86.589,83.887,13.328,20.737,10.107,14.081,17.125,19.861,10.283,30.892,52.951,41.042,22.847,0.0,0.0,0.0,0.0,0.0,10.339,5.507,133.649,64.877,0.0,46.969,87.898,85.205,12.95,20.549,9.877,16.822,5.983,6.079,6.251,6.253,4.995000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.216,6.197,5.975,5.971,6.304,21.538,10.418,10.367,10.446,33.241,55.575,35.103,14.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.901,30.893,78.571,78.881,13.72,10.462,10.463,10.492,10.467,10.386,10.355,13.625,57.183,35.035,22.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.716,35.045,83.004,83.735,13.438,10.402,10.214,10.289,10.395,10.459,10.505,13.697,52.251,61.486,16.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.059,77.587,78.052,13.706,10.206,9.926999999999998,10.051,10.206,10.448,10.488,13.7,54.166,39.952,31.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.573,79.349,79.873,13.651,10.338,10.068,10.121,10.191,10.4,10.41,13.682,52.28,3.176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.784,0.0,0.0,22.88,75.331,71.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.116,6.376,6.267,6.367,6.041,10.081,10.059,10.07,10.086,22.365,50.36,55.557,92.197,35.418,0.0,0.0,1.595,68.242,0.0,0.0,0.0,0.0,0.0,24.968,76.539,75.254,13.72,10.488,10.496,10.504,10.472,10.344,10.284,25.881,50.319,42.679,18.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.195,0.0,0.0,51.892,71.581,4.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.105,0.0,0.0,0.0,6.642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.877,81.157,64.801,0.0,0.0,0.0,0.0,123.357,118.358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.879,52.168,12.655,0.0,2.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.893,46.838,0.0,92.489,133.649,133.649,50.486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.402000000000005,117.476,7.977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.749,5.853,0.0,0.0,5.092,71.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.649,133.649,133.649,0.0,0.0,35.265,46.857,27.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.649,133.649,133.649,133.649,90.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.20599999999999,9.453,0.0,133.649,133.649,133.649,60.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.438,41.747,30.741,0.0,0.0,0.0,0.0,0.0,0.0,18.116,45.868,0.0,0.0,29.199,11.702999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.673,41.919,55.981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.439,20.892,0.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.526,37.188,14.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.172,44.532,94.696,54.016,0.405,17.618,0.0,129.682,0.0,2.748,82.856,115.789,22.542,15.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.565,44.016,102.868,8.013,0.0,0.0,5.217,0.0,0.0,0.0,0.0,0.0,0.0,44.906,50.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.831,34.291,47.806,100.137,51.38,28.912,0.0,0.0,54.132,69.78,21.519,18.315,0.0,0.0,43.348,74.04,24.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.739,35.591,58.30199999999999,72.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.658,72.477,63.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.881,62.486,122.966,85.987,38.152,57.863,133.649,133.649,133.649,9.855,79.443,11.11,0.0,45.605,71.367,32.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.855,60.635,127.073,88.044,8.675,0.0,0.0,0.0,0.0,31.671,0.0,0.0,0.0,14.176,64.204,7.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.51,32.861,39.402,24.304,0.0,0.0,0.0,20.99,0.0,0.0,0.0,0.0,0.0,0.0,31.319,64.242,3.011000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.356,52.186,45.307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.207,72.416,18.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.721000000000004,48.758,68.39,0.142,0.0,0.0,0.0,0.0,0.0,111.154,9.195,0.0,0.0,32.13,59.809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.438,43.714,21.124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.689,4.523999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.077,48.18,40.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.204,35.123,12.674,0.0,0.0,0.0,0.0,0.0,133.649,5.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.662,47.895,105.671,67.9,21.359,0.0,71.376,120.844,67.516,51.38300000000001,79.959,32.819,20.555,42.225,28.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.926,59.264,131.073,133.649,133.649,43.894,66.494,86.296,0.0,18.87,36.602,32.462,26.426,36.598,75.441,62.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.831,51.753,92.706,56.034,34.545,0.0,0.0,0.0,0.0,0.0,0.0,17.538,0.0,62.555,10.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.433,37.738,54.385,62.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.08100000000001,0.0,0.0,42.418,10.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.57,10.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.266,45.758,3.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.58,0.0,0.0,0.0,0.0,0.0,133.649,47.886,62.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.264,87.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.291,104.014,111.86799999999998,64.505,16.675,0.0,44.062,97.285,133.649,133.649,24.4,38.024,23.59,12.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.279,133.649,93.317,100.082,55.743,0.0,0.0,0.283,0.0,118.134,75.01,1.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.112,104.073,74.622,0.0,0.0,0.0,58.711,0.0,115.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.217,22.586,22.797,19.724,21.109,17.188,13.763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.235,0.0,0.0,0.0,28.458,44.059,42.289,25.859,24.258,20.712,17.188,22.392,20.276,18.661,20.899,34.766000000000005,0.467,0.0,0.0,0.0,11.309,38.241,24.070000000000004,3.504,26.767,9.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.064,12.942,0.0,0.0,0.0,0.0,0.0,12.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.36,5.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.012,75.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.839,7.319,5.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.764,31.273,91.814,50.946,0.0,70.464,0.0,0.0,0.0,45.806,52.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.39,27.517,76.891,31.633,11.852,0.0,120.167,133.649,75.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.606,27.745,69.869,49.135,16.228,0.0,0.0,88.667,133.649,110.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.846,28.368,133.649,133.649,74.218,106.733,18.524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.476,31.376,91.129,7.961,0.0,0.0,0.0,0.0,22.867,46.023,62.215,0.0,2.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.229,35.285,76.818,14.948,0.942,10.865,57.651,41.699,25.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.057,38.448,133.649,133.645,133.649,74.772,30.784,7.524,0.0,61.14,0.0,109.143,33.221,6.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.454,29.263,24.396999999999995,29.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.554,39.324,76.309,53.612,0.0,0.0,0.0,74.531,20.444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.448,43.515,28.147,79.612,0.0,0.0,43.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.662999999999998,33.442,5.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.594,18.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.063,0.602,0.372,0.189,0.038,0.107,4.663,4.448,4.653,4.573,7.834,67.879,85.935,123.575,108.67,0.0,6.435,0.0,3.737,1.118,0.0,27.639,4.205,22.769,96.149,73.841,71.002,7.76,4.521,4.51,4.588,4.595,4.683,4.695,7.917,66.279,83.583,133.649,111.788,101.64,75.184,116.821,133.649,114.831,133.649,129.313,98.64,46.713,97.426,75.921,73.359,7.772,4.646,4.673,4.603,4.614,4.709,4.713,7.825,68.278,84.776,133.649,133.649,133.649,60.151,13.759,0.0,0.0,45.646,76.174,53.592,34.334,95.319,73.60900000000001,72.57,7.92,4.688,4.671,4.632,4.671,4.636,4.643,7.816,68.23,85.397,133.649,125.146,57.61,20.223,67.201,24.23,30.037,114.176,111.928,57.235,43.416,98.316,77.615,75.485,7.918,4.733,4.673,4.709,4.728,4.733,4.733,7.948,72.009,91.446,133.649,48.694,0.0,0.0,0.0,133.649,133.649,0.0,63.652,33.672,45.444,105.362,82.236,78.238,7.926,15.129,4.733,0.637,4.53,15.561,0.637,0.637,62.975,44.079,12.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.97,17.868,3.503,9.592,0.599,0.578,4.692,4.687,4.726,4.73,7.947,62.463,85.69,133.649,117.546,0.0,0.0,0.0,0.0,0.0,0.0,48.155,26.783,40.977,94.863,72.537,70.256,7.806,4.545,4.547,4.546,4.61,4.572,4.541,7.677,62.955,86.66,54.921,0.0,0.0,0.0,0.0,0.0,0.381,52.86,61.932,37.931,47.435,96.104,73.772,71.243,7.74,4.483,4.546,4.454,4.53,4.552,4.483,12.845,60.96,86.35499999999999,56.097,0.0,0.0,0.0,0.0,0.0,0.0,32.045,24.23,11.434,40.215,96.788,75.762,72.68,7.837,4.593,4.59,4.535,4.588,4.513,4.382,23.428,62.424,86.328,54.187,0.0,0.0,0.0,0.0,0.0,0.0,25.157,0.0,0.0,29.535,88.304,72.113,71.654,4.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.529,0.5839999999999999,0.566,0.182,0.039,0.098,4.214,4.112,4.243,4.27,7.466,65.628,62.292,39.468,0.0,0.0,0.0,0.0,0.0,24.829,18.216999999999995,21.719,5.597,40.252,95.37,74.65899999999999,72.667,7.8,4.582,4.594,4.507,4.463,4.526,4.535,7.732,65.633,88.835,133.649,133.649,67.896,31.235,0.0,0.0,0.0,0.0,41.118,16.605,48.367,93.529,71.895,69.679,7.948,4.733,4.733,4.713,4.733,4.733,4.733,7.948,64.244,80.692,42.948,0.0,0.0,0.0,0.0,0.0,19.237,131.901,115.952,103.804,66.029,92.188,72.148,70.93200000000002,7.948,4.724,4.706,4.7,4.706,4.634000000000001,4.666,7.778,63.132,81.2,45.969,0.0,0.0,0.0,0.0,0.0,0.0,33.345,36.944,18.559,51.332,95.328,73.266,69.898,7.813,4.227999999999999,4.054,4.522,4.535,4.541,4.674,7.787,66.588,85.092,47.539,0.0,0.0,0.0,0.0,0.0,0.0,5.754,7.712,7.221,44.122,88.825,70.451,70.674,7.884,2.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.217,0.17,0.084,0.0,0.019,0.0,4.137,4.054,4.064,4.139,7.394,66.117,70.942,48.22,0.0,0.0,0.0,0.0,2.686,0.0,0.0,50.738,0.0,36.2,79.625,64.996,64.615,7.577,4.231,4.232,4.284,4.261,4.289,4.295,7.528,66.214,64.315,39.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.333,4.094,35.501,76.38899999999998,60.803,60.747,7.569,4.294,4.359,4.371,4.406,4.416,4.392,7.639,65.041,68.293,41.781,0.0,0.0,0.0,0.0,0.0,0.0,26.925,8.75,36.285,47.875,79.235,62.26,62.154,7.515,4.355,4.367,4.35,4.445,4.452,4.388,7.599,61.093,80.74,46.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.003,7.898,40.96900000000001,80.849,62.954,62.241,7.122999999999999,3.95,3.939,3.915,3.955,3.925,4.088,7.328,62.068,84.45,133.649,24.319,0.0,0.0,0.0,0.0,0.0,0.0,60.721,77.046,57.799,82.553,63.772,62.849,7.278,3.829,3.985,0.115,0.194,0.306,0.127,0.25,52.558,43.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.745,3.766,3.863,3.904,7.036,62.128,77.691,51.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.224,1.912,52.909,88.921,71.894,70.29,6.996,3.858,4.014,3.972,4.038,3.951,4.049,7.399,65.356,81.409,53.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.019,54.608,87.226,72.133,71.077,7.074,4.068,4.325,12.634,12.7,12.966,13.054,16.282,75.76,108.043,133.649,86.554,99.1,0.0,0.0,0.0,0.0,6.811,26.267,34.642,73.854,102.51900000000002,82.265,81.718,16.314,13.1,13.093,13.072,13.124,13.196,13.19,23.143,73.779,107.037,102.03,0.0,0.0,0.0,0.0,0.0,0.0,9.087,28.112,32.152,70.436,99.474,81.495,81.949,15.881,12.558,12.675,12.709,12.707,13.052,13.15,16.068,75.162,106.292,101.852,0.0,0.0,0.0,0.0,0.0,0.0,17.553,30.981,30.37,68.269,96.776,81.252,80.922,16.403,13.172,13.198,9.101,9.101,9.099,9.101,9.101,35.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.047,9.042,9.071,8.969,8.934,9.014,13.151,13.096,12.964,13.145,13.198,16.413,52.555,48.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.945,115.368,133.335,99.953,96.523,78.51,78.046,16.077,12.888,12.862,12.921,12.927,12.892,12.971,16.205,52.652,6.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.274,128.473,133.649,101.064,96.773,76.962,75.06,15.892,12.625,12.828,12.823,12.784,12.709,12.759,15.982,22.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.895,107.062,127.881,95.011,91.438,75.866,75.59,16.281,13.103,13.067,13.098000000000004,13.123,13.105,13.137,16.345,13.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.462,112.813,125.6,93.549,91.883,77.30499999999999,76.479,16.413,13.198,13.198,13.19,13.173999999999998,13.15,13.131,16.278,21.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.822,100.684,119.543,86.567,85.258,70.231,28.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.075,9.101,9.101,9.101,9.101,9.101,13.198,12.997,13.182999999999998,13.106,12.983,16.197,69.444,55.171,41.046,0.0,0.0,0.0,0.0,0.0,0.0,81.486,98.933,125.376,88.132,87.416,72.122,71.749,16.16,12.957,13.046,13.037,13.04,13.051,12.965,16.212,59.075,79.562,133.649,133.649,133.649,109.098,70.254,39.151,92.146,122.676,133.649,133.649,133.649,114.879,73.505,73.024,16.291,13.016,13.07,13.057,13.041,13.093,13.052,16.226,53.876,52.951,55.039,133.649,61.79200000000001,70.1,114.62,133.649,133.649,133.649,131.484,133.649,93.961,91.745,76.106,75.69900000000001,16.274,13.093,13.115,13.119,13.080000000000002,13.072,13.071000000000002,16.315,56.773,81.178,133.649,133.649,82.141,45.533,61.268,119.111,118.385,133.649,133.649,133.649,91.666,89.061,73.073,73.023,16.08,13.052,12.979,12.885,12.941000000000004,12.749,12.887,15.783,53.917,53.501,61.326,0.0,82.744,0.0,0.0,82.72,124.58299999999998,26.409,133.649,133.649,92.717,89.923,73.49,73.35,15.91,12.766000000000002,8.649,8.723,8.729,8.689,8.857,8.853,44.002,2.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.27,9.003,8.999,8.942,8.976,9.009,9.023,13.14,13.164999999999996,13.13,13.122,13.133,16.334,56.734,52.105,133.649,133.649,82.636,63.65,17.791,7.622,15.909,122.70900000000002,133.649,133.649,92.49,88.601,71.92,71.989,16.113,13.003,12.972,13.047,12.928,13.006,12.961,15.964,59.675,56.781,43.162000000000006,0.0,0.0,0.0,0.0,0.0,10.784,31.23,120.84,133.649,87.915,85.034,70.081,69.196,16.014,13.007,12.983,12.962,13.127,13.094,13.082,16.35,61.596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.103,103.24,133.649,88.087,87.667,72.934,37.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.977,8.968,9.031,8.772,8.639999999999999,8.608,12.725,12.387,12.489,12.489,12.72,15.749,57.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.148,16.537,116.243,133.649,97.033,92.352,76.379,76.285,15.913,12.702,8.634,0.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.101,9.101,9.101,9.101,9.101,9.101,13.198,13.198,13.198,13.144,13.19,16.41,70.574,81.32,133.649,40.354,0.0,0.0,0.0,75.436,130.495,133.649,133.649,133.649,133.649,97.909,74.844,74.121,16.341,12.839,12.966,12.962,12.977,13.025,13.125,16.315,73.119,63.91,133.649,133.649,133.649,133.649,133.649,133.649,133.649,133.649,127.583,133.649,91.021,89.83500000000001,75.09,74.986,16.327,12.995,12.806,12.606,12.676,12.618,12.612,15.789,65.172,73.069,80.611,0.714,0.0,0.0,0.0,0.0,16.298,27.392,119.325,133.649,95.409,93.937,78.628,78.48,15.854,12.701,12.704,12.706,12.694,12.705,12.691,15.88,67.239,80.173,31.829,0.0,0.0,0.0,0.0,82.069,81.876,40.342,127.688,133.649,96.285,90.44,72.883,70.813,16.054,9.59,0.0,0.0,0.0,0.0,0.0,0.0,65.142,57.959,48.601,0.0,0.0,0.0,0.0,0.0,0.0,67.243,94.68,108.183,68.104,68.535,56.446,0.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.392,61.591,113.813,24.697,0.0,0.0,0.0,0.0,5.588,40.472,119.151,121.429,75.811,73.705,57.283,32.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.726,51.5,0.0,0.0,0.0,0.0,0.0,0.0,13.833,55.861,133.649,123.647,77.396,76.665,61.445,45.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.071,52.641,0.0,0.0,0.0,35.717,0.0,0.0,0.0,18.964,100.208,115.132,68.284,67.069,51.258,26.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.756,62.351,54.253,0.0,133.649,9.482,0.0,0.0,89.23799999999999,133.649,133.649,110.926,67.945,67.065,52.806,54.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.829,68.814,64.308,0.0,0.0,0.0,0.0,0.0,0.0,0.038,0.0,82.718,112.27,71.692,70.104,29.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.414,66.56,27.957,0.0,0.0,0.0,0.0,0.0,0.0,0.419,89.116,116.874,70.905,70.238,55.435,32.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.798,8.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.458,123.481,76.491,75.261,60.44,37.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.164,12.391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.536,101.405,129.108,78.002,75.566,59.924,36.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.848,66.13,122.236,80.53800000000001,7.816,36.077,133.649,133.649,133.649,133.649,133.649,133.648,133.648,92.749,61.884,61.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.89399999999999,67.89500000000001,133.649,133.649,120.528,98.748,133.649,133.649,103.093,128.929,133.649,132.908,81.751,79.1,63.711,63.49099999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.52,15.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.426,124.13,78.277,77.281,62.251,39.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.179,19.319,0.0,0.0,0.0,0.0,0.0,0.0,14.727,4.584,92.138,128.858,76.659,74.905,60.13,34.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.83,13.922,0.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.271,104.693,68.897,67.921,55.35,44.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.932,87.417,28.965,7.181,0.0,0.0,0.0,0.0,0.0,3.099,96.097,81.291,99.257,68.796,69.175,56.13,42.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.692,85.556,79.88,82.071,108.002,107.655,125.438,63.968,80.841,57.538,93.831,80.016,96.645,68.253,69.096,56.787,23.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.628,75.257,133.649,133.649,70.772,80.426,1.678,119.703,86.539,71.9,126.659,103.547,68.972,68.614,55.945,58.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.662,89.873,81.451,133.649,121.14,42.276,62.29,18.794,8.248,100.99,112.814,133.649,106.302,71.94100000000002,71.673,57.56,57.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.88,73.649,133.649,111.905,128.493,77.279,82.27,97.436,66.617,105.98,133.649,108.664,72.32,71.082,55.55,55.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.845,69.484,128.592,44.144,0.0,0.0,0.0,0.0,0.0,0.0,73.287,95.262,73.595,72.63099999999999,7.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009,0.0,0.0,0.002,0.007,0.03,0.034,0.021,0.008,0.026,0.065,0.023,0.029,0.0,0.0,0.0,0.117,0.1,0.289,0.463,0.307,0.611,0.979,0.559,0.59,0.734,0.507,0.254,0.898,0.869,0.331,0.44,0.538,0.483,0.501,0.588,0.641,0.66,0.553,0.751,0.342,0.546,0.962,0.853,0.964,0.995,0.918,0.749,1.0,0.756,0.938,0.208,0.531,0.65,0.152,0.441,0.614,0.464,0.335,0.388,0.4,0.364,0.318,0.333,0.273,0.406,0.328,0.429,0.237,0.373,0.163,0.229,0.158,0.083,0.074,0.058,0.048,0.053,0.036,0.027,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054,0.124,0.221,0.262,0.277,0.161,0.136,0.144,0.276,0.261,0.295,0.261,0.207,0.134,0.082,0.03,0.034,0.054,0.094,0.259,0.215,0.162,0.072,0.103,0.18,0.116,0.133,0.048,0.027,0.027,0.007,0.02,0.009,0.004,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.014,0.05,0.028,0.077,0.044,0.054,0.034,0.012,0.032,0.0,0.028,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054,0.028,0.007,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036,0.056,0.053,0.014,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.058,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.781,0.543,0.882,1.0,0.661,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.197,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.144,0.097,0.038,0.175,0.532,0.918,1.0,1.0,0.951,0.44,0.257,0.523,0.949,0.687,0.767,0.979,0.87,0.993,0.96,0.954,0.849,0.75,0.313,0.075,0.101,0.149,0.142,0.167,0.114,0.113,0.118,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.112,0.141,0.073,0.004,0.012,0.045,0.022,0.018,0.017,0.003,0.029,0.008,0.055,0.163,0.364,0.65,0.795,0.671,0.849,0.842,0.407,0.42,0.246,0.442,0.41,0.573,0.632,0.119,0.003,0.024,0.065,0.075,0.08,0.08,0.058,0.088,0.089,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.143,0.043,0.059,0.121,0.149,0.112,0.093,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.492,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.246,0.265,0.416,0.344,0.187,0.172,0.246,0.39,0.262,0.31,0.247,0.334,0.409,0.456,0.569,0.444,0.425,0.335,0.194,0.852,0.338,0.259,0.174,0.126,0.139,0.16,0.143,0.098,0.095,0.638,0.736,0.626,0.746,0.481,0.493,0.438,0.444,0.284,0.364,0.428,0.339,0.237,0.211,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.148,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.238,0.429,0.178,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.476,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.119,0.141,0.203,0.324,0.339,0.562,0.646,0.279,0.225,0.116,0.006,0.0,0.117,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.048,0.046,0.027,0.036,0.045,0.217,0.271,0.21,0.108,0.13,0.144,0.178,0.133,0.155,0.117,0.121,0.152,0.092,0.104,0.145,0.182,0.215,0.194,0.252,0.237,0.077,0.075,0.126,0.114,0.082,0.068,0.044,0.0,0.0,0.053,0.041,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.072,0.043,0.0,0.006,0.034,0.059,0.1,0.076,0.06,0.089,0.129,0.134,0.143,0.118,0.06,0.077,0.067,0.022,0.027,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.169,0.259,0.036,0.293,0.355,0.438,0.665,0.848,0.632,0.744,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.427,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.394,0.213,0.215,0.112,0.089,0.119,0.155,0.067,0.026,0.021,0.024,0.032,0.056,0.086,0.0,0.0,0.028,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.112,0.057,0.077,0.101,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.432,0.377,0.181,0.158,0.206,0.222,0.205,0.198,0.195,0.203,0.16,0.146,0.467,0.384,0.521,0.533,0.562,0.436,0.386,0.404,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.13,0.095,0.113,0.1,0.091,0.313,0.429,0.552,0.641,0.725,0.768,0.619,0.785,0.651,0.861,0.605,0.772,0.702,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.072,0.047,0.012,0.007,0.055,0.0,0.0,0.0,0.043,0.169,0.313,0.452,0.293,0.366,0.286,0.26,0.238,0.22,0.102,0.0,0.0,0.022,0.123,0.145,0.187,0.19,0.168,0.107,0.074,0.094,0.126,0.164,0.22,0.147,0.189,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.123,0.025,0.008,0.0,0.03,0.109,0.073,0.128,0.156,0.113,0.144,0.222,0.211,0.17,0.125,0.141,0.216,0.296,0.392,0.472,0.476,0.527,0.622,0.565,0.351,0.122,0.114,0.15,0.235,0.352,0.323,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.492,0.354,0.323,0.275,0.302,0.234,0.213,0.245,0.267,0.326,0.235,0.164,0.139,0.118,0.099,0.093,0.087,0.28,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.116,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.005,0.017,0.026,0.011,0.025,0.041,0.119,0.059,0.053,0.059,0.105,0.024,0.089,0.399,0.586,0.322,0.371,0.325,0.296,0.349,0.282,0.106,0.039,0.015,0.009,0.004,0.0,0.0,0.0,0.005,0.075,0.167,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.108,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.029,0.019,0.03,0.041,0.013,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.194,0.216,0.034,0.058,0.101,0.154,0.202,0.225,0.272,0.279,0.168,0.271,0.484,0.484,0.661,0.531,0.339,0.433,0.616,0.675,0.573,0.413,0.407,0.411,0.421,0.337,0.215,0.142,0.139,0.101,0.055,0.047,0.037,0.035,0.043,0.122,0.123,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.093,0.046,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.024,0.071,0.042,0.056,0.139,0.089,0.083,0.14,0.072,0.277,0.612,0.503,0.465,0.378,0.372,0.953,0.802,0.874,0.887,0.922,0.966,0.988,1.0,1.0,1.0,0.807,0.575,0.851,0.791,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.296,0.247,0.281,0.421,0.359,0.314,0.319,0.268,0.27,0.222,0.214,0.206,0.448,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.269,0.222,0.074,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.007,0.008,0.0,0.0,0.019,0.044,0.075,0.089,0.155,0.163,0.194,0.124,0.115,0.103,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.576,0.648,0.632,0.566,0.421,0.211,0.172,0.233,0.091,0.099,0.112,0.131,0.103,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.056,0.052,0.028,0.047,0.036,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059,0.003,0.0,0.063,0.108,0.476,0.292,0.263,0.251,0.08,0.044,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.041,0.033,0.043,0.069,0.036,0.037,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.018,0.059,0.026,0.114,0.028,0.123,0.233,0.53,0.569,0.526,0.611,0.53,0.707,0.654,0.787,0.974,0.959,0.549,0.462,0.207,0.407,0.427,0.886,1.0,1.0,1.0,0.98,0.978,1.0,0.945,0.968,0.542,0.54,0.326,0.559,0.765,0.753,0.266,0.236,0.477,0.381,0.276,0.417,0.27,0.147,0.144,0.19,0.231,0.179,0.165,0.16,0.113,0.148,0.151,0.186,0.338,0.311,0.423,0.4,0.477,0.327,0.265,0.258,0.195,0.194,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.014,0.085,0.088,0.084,0.085,0.105,0.096,0.123,0.143,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.11,0.481,0.55,0.694,0.514,0.4,0.579,0.438,0.317,0.415,0.45,0.665,0.781,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.446,0.908,0.96,1.0,0.953,0.966,0.842,0.634,0.705,0.587,0.808,0.939,0.778,0.832,0.963,1.0,0.711,0.404,0.659,0.646,0.405,0.653,0.956,1.0,0.748,0.803,0.111,0.364,0.65,0.938,0.646,0.336,0.181,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.942,0.884,0.978,0.774,0.442,0.369,0.641,0.663,0.325,0.388,0.366,0.246,0.135,0.271,0.204,0.108,0.142,0.226,0.147,0.259,0.08,0.34,0.399,0.386,0.292,0.281,0.25,0.353,0.18,0.296,0.247,0.278,0.148,0.195,0.145,0.124,0.108,0.171,0.063,0.078,0.149,0.071,0.14,0.173,0.186,0.193,0.142,0.104,0.076,0.059,0.034,0.06,0.022,0.037,0.046,0.021,0.0,0.061,0.061,0.082,0.058,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.088,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044,0.027,0.003,0.019,0.054,0.2,0.329,0.352,0.311,0.338,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.145,0.227,0.225,0.57,0.312,0.288,0.248,0.212,0.206,0.316,0.286,0.265,0.17,0.204,0.173,0.115,0.149,0.148,0.189,0.113,0.169,0.128,0.092,0.146,0.383,0.596,0.59,0.634,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.283,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.238,0.438,0.882,0.844,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.954,0.512,0.293,0.128,0.123,0.101,0.547,0.915,0.752,0.564,0.93,0.891,0.937,0.792,0.647,0.282,0.525,0.091,0.13,0.1,0.146,0.152,0.097,0.202,0.333,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.07,0.051,0.258,0.302,0.332,0.254,0.238,0.246,0.184,0.222,0.395,0.508,0.822,0.849,0.745,0.773,0.861,0.75,0.88,0.885,0.788,0.781,0.822,0.752,0.242,0.262,0.377,0.413,0.419,0.399,0.379,0.546,0.603,0.568,0.62,0.791,0.754,0.666,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.472,0.21,0.219,0.425,0.368,0.276,0.234,0.246,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.559,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026,0.042,0.051,0.111,0.085,0.116,0.071,0.045,0.035,0.029,0.018,0.0,0.0,0.0,0.158,0.004,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036,0.032,0.025,0.052,0.196,0.239,0.519,0.253,0.407,0.186,0.239,0.222,0.279,0.304,0.291,0.524,0.465,0.435,0.689,0.662,0.57,0.487,0.526,0.574,0.591,0.632,0.72,0.619,0.402,0.276,0.429,0.468,0.839,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.472,0.508,0.693,0.516,0.543,0.579,0.573,0.868,0.611,0.454,0.731,0.674,0.435,0.347,0.385,0.524,0.553,0.428,0.351,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.213,0.1,0.134,0.129,0.049,0.069,0.102,0.078,0.03,0.056,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.224,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.101,0.12,0.182,0.118,0.122,0.142,0.225,0.073,0.047,0.007,0.0,0.0,0.0,0.002,0.037,0.016,0.022,0.0,0.0,0.0,0.0,0.015,0.002,0.007,0.013,0.008,0.019,0.082,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018,0.014,0.018,0.06,0.056,0.074,0.014,0.215,0.063,0.009,0.051,0.037,0.231,0.523,0.256,0.3,0.212,0.154,0.037,0.0,0.0,0.019,0.018,0.073,0.077,0.042,0.094,0.101,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.118,0.161,0.194,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018,0.02,0.0,0.533,0.037,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.007,0.047,0.039,0.071,0.053,0.034,0.082,0.0,0.0,0.011,0.021,0.032,0.029,0.054,0.073,0.065,0.083,0.06,0.064,0.04,0.031,0.088,0.0,0.268,0.469,0.38,0.427,0.356,0.325,0.329,0.347,0.143,0.108,0.134,0.173,0.169,0.198,0.16,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.399,0.441,0.441,0.447,0.383,0.395,0.367,0.189,0.146,0.277,0.333,0.261,0.219,0.43,0.817,0.416,0.151,0.02,0.014,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.279,0.126,0.142,0.188,0.301,0.275,0.33,0.253,0.407,0.327,0.314,0.083,0.14,0.039,0.006,0.021,0.199,0.361,0.173,0.14,0.063,0.027,0.197,0.32,0.165,0.032,0.0,0.0,0.207,0.199,0.287,0.367,0.457,0.406,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.117,0.221,0.108,0.233,0.282,0.296,0.862,0.213,0.175,0.257,0.086,0.609,0.036,0.029,0.035,0.144,0.418,0.21,0.506,0.537,0.466,0.288,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.181,0.395,0.514,0.327,0.297,0.477,0.441,0.461,0.1,0.298,0.066,0.093,0.128,0.299,0.311,0.333,0.353,0.233,0.275,0.256,0.37,0.341,0.036,0.027,0.005,0.019,0.054,0.044,0.027,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.351,0.263,0.111,0.038,0.001,0.034,0.052,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036,0.034,0.047,0.045,0.054,0.082,0.07,0.0,0.543,0.364,0.406,0.397,0.317,0.329,0.437,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.123,0.091,0.086,0.099,0.077,0.058,0.057,0.053,0.044,0.041,0.029,0.059,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.173,0.276,0.207,0.165,0.272,0.26,0.219,0.118,0.113,0.018,0.0,0.02,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.548,0.66,0.518,0.328,0.246,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.283,0.173,0.338,0.215,0.153,0.071,0.018,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.269,0.305,0.408,0.378,0.085,0.088,0.049,0.028,0.0,0.009,0.0,0.009,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.328,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018,0.046,0.036,0.066,0.056,0.248,0.259,0.181,0.273,0.364,0.351,0.345,0.347,0.276,0.201,0.078,0.098,0.077,0.034,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.357,0.417,0.406,0.422,0.234,0.211,0.079,0.08,0.048,0.041,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.089,0.11,0.163,0.272,0.571,0.527,0.362,0.395,0.399,0.26,0.285,0.317,0.27,0.216,0.22,0.349,0.213,0.133,0.266,0.227,0.16,0.051,0.101,0.058,0.098,0.212,0.361,0.342,0.29,0.954,0.768,0.436,0.398,0.39,0.219,0.42,0.16,0.074,0.184,0.077,0.268,0.277,0.24,0.401,0.126,0.18,0.137,0.137,0.163,0.199,0.208,0.647,0.499,0.859,0.513,0.593,0.589,0.427,0.649,0.562,0.539,0.655,0.635,0.559,0.533,0.72,0.583,0.464,0.21,0.163,0.262,0.237,0.197,0.161,0.162,0.153,0.07,0.034,0.044,0.181,0.164,0.394,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.003,0.0,0.066,0.0,0.356,0.539,0.518,0.456,0.597,0.608,0.576,0.446,0.48,0.421,0.31,0.247,0.167,0.026,0.016,0.015,0.009,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.164,0.258,0.298,0.263,0.045,0.031,0.02,0.004,0.0,0.0,0.008,0.026,0.019,0.25,0.241,0.405,0.577,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.241,0.302,0.218,0.212,0.12,0.132,0.085,0.035,0.038,0.126,0.146,0.173,0.224,0.184,0.383,0.449,0.615,0.934,0.887,0.589,0.582,0.528,0.695,0.402,0.747,0.62,0.194,0.102,0.102,0.138,0.114,0.081,0.062,0.049,0.03,0.01,0.049,0.029,0.031,0.061,0.274,0.196,0.271,0.291,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052,0.026,0.019,0.024,0.03,0.015,0.0,0.069,0.314,0.421,0.578,0.482,0.547,0.553,0.553,0.521,0.539,0.498,0.523,0.591,0.404,0.146,0.192,0.235,0.183,0.137,0.092,0.065,0.076,0.152,0.129,0.074,0.046,0.0,0.0,0.0,0.022,0.226,0.617,0.701,0.619,0.536,0.604,0.538,0.327,0.094,0.172,0.4,0.617,0.498,0.442,0.422,0.22,0.198,0.099,0.1,0.073,0.019,0.012,0.004,0.353,0.964,0.229,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.104,0.317,0.215,0.184,0.157,0.125,0.12,0.142,0.114,0.068,0.143,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.007,0.202,0.174,0.184,0.197,0.236,0.193,0.147,0.166,0.119,0.151,0.142,0.182,0.119,0.031,0.031,0.063,0.276,0.188,0.15,0.088,0.263,0.182,0.211,0.05,0.059,0.0,0.01,0.091,0.093,0.211,0.333,0.227,0.184,0.101,0.087,0.036,0.082,0.154,0.01,0.046,0.047,0.045,0.059,0.097,0.18,0.138,0.078,0.02,0.058,0.044,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.028,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037,0.187,0.204,0.164,0.233,0.147,0.159,0.176,0.123,0.132,0.081,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.096,0.014,0.019,0.125,0.025,0.0,0.093,0.0,0.156,0.367,0.025,0.051,0.077,0.115,0.096,0.018,0.095,0.216,0.222,0.154,0.542,0.613,0.648,0.666,0.772,0.953,0.969,0.985,0.976,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.523,0.624,0.577,0.665,0.719,0.852,0.899,0.712,0.955,0.751,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.357,0.379,0.364,0.168,0.026,0.059,0.084,0.127,0.115,0.195,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.761,0.734,0.765,0.589,0.796,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.089,0.086,0.126,0.28,0.429,0.573,0.776,0.793,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.901,0.793,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.246,0.308,0.514,0.617,0.585,0.744,0.69,0.586,0.555,0.637,0.59,0.59,0.51,0.422,0.549,0.475,0.37,0.458,0.228,0.066,0.037,0.0,0.054,0.028,0.021,0.043,0.07,0.14,0.186,0.22,0.236,0.18,0.244,0.294,0.283,0.327,0.254,0.18,0.123,0.052,0.028,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044,0.142,0.047,0.061,0.013,0.048,0.15,0.158,0.026,0.035,0.031,0.022,0.008,0.0,0.004,0.018,0.026,0.018,0.015,0.048,0.053,0.028,0.0,0.288,0.503,0.221,0.146,0.214,0.21,0.221,0.189,0.07,0.031,0.005,0.024,0.012,0.014,0.023,0.042,0.074,0.075,0.122,0.068,0.029,0.153,0.334,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.056,0.103,0.16,0.104,0.08,0.103,0.063,0.071,0.018,0.0,0.077,0.061,0.129,0.458,0.619,0.517,0.419,0.381,0.266,0.333,0.283,0.283,0.282,0.218,0.103,0.136,0.077,0.106,0.148,0.15,0.15,0.161,0.118,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.411,0.389,0.161,0.026,0.1,0.084,0.047,0.108,0.123,0.168,0.199,0.145,0.119,0.056,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.174,0.242,0.159,0.132,0.234,0.232,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.019,0.275,0.225,0.137,0.197,0.248,0.332,0.391,0.336,0.396,0.205,0.058,0.027,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.145,0.313,0.359,0.011,0.056,0.072,0.06,0.0,0.0,0.01,0.036,0.119,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.123,0.145,0.17,0.137,0.142,0.018,0.11,0.068,0.055,0.0,0.115,0.126,0.104,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.211,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059,0.442,0.633,0.846,0.38,0.1,0.018,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.468,0.242,0.089,0.124,0.129,0.117,0.089,0.046,0.032,0.026,0.032,0.038,0.036,0.064,0.062,0.083,0.036,0.013,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.029,0.033,0.02,0.011,0.044,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.443,0.431,0.479,0.602,0.569,0.286,0.28,0.411,0.405,0.286,0.241,0.167,0.219,0.163,0.15,0.084,0.093,0.056,0.09,0.408,0.467,0.322,0.427,0.261,0.28,0.309,0.398,0.244,0.274,0.487,0.117,0.12,0.27,0.211,0.462,0.438,0.446,0.598,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.216,0.182,0.207,0.127,0.24,0.316,0.0,0.09,0.0,0.093,0.17,0.165,0.137,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.028,0.042,0.032,0.135,0.234,0.282,0.338,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.328,0.263,0.161,0.116,0.076,0.055,0.014,0.0,0.0,0.0,0.0,0.0,0.036,0.119,0.217,0.077,0.057,0.042,0.104,0.235,0.302,0.268,0.193,0.068,0.025,0.018,0.001,0.011,0.018,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054,0.196,0.146,0.134,0.03,0.036,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.497,0.398,0.368,0.277,0.182,0.222,0.226,0.234,0.244,0.123,0.219,0.226,0.207,0.239,0.223,0.177,0.241,0.177,0.181,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.108,0.224,0.123,0.013,0.037,0.159,0.178,0.187,0.268,0.263,0.27,0.301,0.221,0.254,0.344,0.275,0.143,0.082,0.011,0.037,0.036,0.009,0.024,0.016,0.021,0.022,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018,0.017,0.0,0.025,0.239,0.193,0.212,0.434,0.437,0.105,0.092,0.087,0.138,0.059,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018,0.095,0.371,0.122,0.057,0.155,0.093,0.0,0.043,0.042,0.013,0.038,0.119,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.962,0.181,0.147,0.218,0.189,0.165,0.193,0.282,0.103,0.291,0.216,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.299,0.578,0.454,0.299,0.057,0.017,0.02,0.071,0.085,0.044,0.012,0.009,0.01,0.011,0.023,0.044,0.081,0.071,0.063,0.082,0.054,0.043,0.123,0.07,0.167,0.437,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.029,0.043,0.143,0.128,0.023,0.012,0.139,0.088,0.08,0.039,0.008,0.0,0.044,0.276,0.213,0.283,0.2,0.109,0.089,0.121,0.153,0.209,0.297,0.437,0.46,0.441,0.7,0.585,0.642,0.36,0.236,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.398,0.339,0.308,0.346,0.162,0.299,0.29,0.191,0.388,0.107,0.039,0.412,0.012,0.148,0.002,0.0,0.07,0.041,0.101,0.234,0.238,0.135,0.156,0.141,0.156,0.377,0.224,0.393,0.142,0.066,0.126,0.149,0.172,0.403,0.387,0.587,0.397,0.563,0.225,0.039,0.422,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.236,0.14,0.078,0.0,0.03,0.027,0.033,0.043,0.077,0.067,0.05,0.021,0.869,0.332,0.049,0.174,0.261,0.0,0.017,0.009,0.001,0.033,0.161,0.221,0.283,0.251,0.093,0.039,0.013,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.029,0.084,0.156,0.113,0.199,0.268,0.346,0.413,0.172,0.207,0.237,0.338,0.22,0.389,0.386,0.136,0.131,0.164,0.148,0.136,0.292,0.376,0.0,0.702,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052,0.338,0.258,0.21,0.074,0.145,0.116,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.097,0.102,0.188,0.083,0.095,0.044,0.09,0.051,0.024,0.014,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.299,0.308,0.264,0.254,0.037,0.032,0.036,0.15,0.541,0.501,0.466,0.357,0.497,0.322,0.309,0.247,0.16,0.157,0.083,0.138,0.157,0.225,0.277,0.599,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.064,0.965,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.388,0.372,0.508,0.601,0.788,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026,0.032,0.035,0.078,0.145,0.042,0.246,0.545,0.477,0.51,0.431,0.306,0.004,0.065,0.0,0.089,0.094,0.109,0.101,0.136,0.078,0.042,0.063,0.083,0.123,0.198,0.155,0.143,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.116,0.275,0.19,0.19,0.287,0.169,0.088,0.104,0.101,0.041,0.008,0.0,0.0,0.123,0.222,0.214,0.118,0.0,0.018,0.032,0.128,0.178,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044,0.035,0.246,0.264,0.276,0.332,0.295,0.311,0.328,0.308,0.127,0.012,0.027,0.012,0.023,0.033,0.119,0.172,0.184,0.08,0.05,0.104,0.096,0.0,0.555,0.382,0.112,0.0,0.658,0.483,0.387,0.28,0.47,0.539,0.443,0.285,0.378,0.291,0.279,0.294,0.185,0.226,0.238,0.219,0.346,0.151,0.122,0.158,0.241,0.386,0.273,0.213,0.383,0.164,0.186,0.082,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.279,0.265,0.208,0.332,0.228,0.047,0.003,0.01,0.018,0.014,0.041,0.027,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.014,0.101,0.012,0.035,0.0,0.054,0.007,0.0,0.0,0.0,0.008,0.022,0.017,0.03,0.0,0.274,0.054,0.054,0.913,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.112,0.111,0.242,0.196,0.286,0.303,0.298,0.233,0.294,0.366,0.453,0.188,0.271,0.179,0.357,0.811,0.707,0.254,0.544,0.436,0.427,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.694,0.543,0.404,0.363,0.45,0.322,0.323,0.277,0.224,0.054,0.061,0.094,0.091,0.095,0.097,0.112,0.061,0.063,0.039,0.038,0.04,0.01,0.017,0.034,0.048,0.302,0.525,0.453,0.439,0.372,0.346,0.412,0.372,0.114,0.053,0.034,0.037,0.027,0.024,0.039,0.037,0.054,0.067,0.052,0.033,0.037,0.058,0.037,0.209,0.853,0.804,0.509,0.482,0.426,0.339,0.327,0.26,0.04,0.042,0.032,0.027,0.046,0.087,0.085,0.047,0.069,0.444,0.148,0.407,0.222,0.121,0.543,0.386,0.404,0.37,0.379,0.302,0.283,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.393,0.96,0.463,0.655,0.412,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.186,0.252,0.433,0.276,0.335,0.345,0.176,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.014,0.0,0.052,0.632,0.128,0.0,0.0,0.269,0.344,0.193,0.139,0.082,0.152,0.053,0.034,0.068,0.045,0.116,0.08,0.104,0.069,0.046,0.059,0.112,0.142,0.118,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.246,0.32,0.261,0.322,0.405,0.421,0.515,0.544,0.77,0.0,0.969,0.955,0.98,0.998,0.951,0.978,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.931,1.0,1.0,0.44,1.0,0.802,0.951,0.966,1.0,0.752,0.577,1.0,1.0,1.0,0.986,0.705,0.823,0.617,0.328,0.701,1.0,0.978,0.482,0.879,0.85,0.959,0.659,0.95,0.984,0.661,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.487,0.621,0.67,0.47,0.39,0.566,0.521,0.431,0.435,0.508,0.489,0.288,0.293,0.298,0.302,0.269,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.074,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.104,0.211,0.159,0.144,0.34,0.477,0.445,0.586,0.444,0.464,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.089,0.058,0.069,0.167,0.323,0.279,0.362,0.242,0.255,0.299,0.277,0.279,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.056,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.173,0.266,0.372,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.169,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.04,0.016,0.026,0.023,0.091,0.258,0.305,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.014,0.002,0.0,0.0,0.0,0.07,0.119,0.177,0.087,0.131,0.112,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009,0.026,0.0,0.0,0.075,0.233,0.406,0.477,0.006,0.127,0.044,0.022,0.152,0.245,0.048,0.0,0.087,0.17,0.088,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.309,0.31,0.335,0.017,0.001,0.021,0.026,0.176,0.133,0.077,0.052,0.016,0.059,0.04,0.053,0.054,0.055,0.119,0.005,0.013,0.029,0.034,0.05,0.016,0.006,0.356,0.871,0.358,0.007,0.0,0.0,0.079,0.013,0.035,0.196,0.091,0.07,0.0,0.036,0.115,0.106,0.118,0.0,0.009,0.067,0.101,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.227,0.335,0.223,0.236,0.181,0.111,0.036,0.022,0.018,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.211,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.112,0.116,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.208,0.29,0.187,0.174,0.199,0.253,0.208,0.211,0.242,0.14,0.178,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.066,0.064,0.233,0.374,0.372,0.209,0.223,0.321,0.28,0.219,0.329,0.234,0.218,0.122,0.033,0.019,0.009,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.112,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.197,0.152,0.083,0.088,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013,0.02,0.025,0.0,0.014,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.029,0.004,0.02,0.08,0.028,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.072,0.036,0.056,0.114,0.163,0.13,0.062,0.164,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.357,0.258,0.264,0.248,0.242,0.246,0.232,0.252,0.202,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009,0.095,0.08,0.091,0.166,0.087,0.117,0.227,0.277,0.097,0.057,0.062,0.058,0.028,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018,0.009,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.025,0.0,0.006,0.0,0.082,0.154,0.068,0.012,0.0,0.011,0.008,0.043,0.0,0.0,0.023,0.011,0.037,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022,0.148,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.181,0.142,0.13,0.076,0.129,0.059,0.022,0.066,0.076,0.035,0.008,0.013,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037,0.067,0.075,0.023,0.016,0.054,0.224,0.198,0.355,0.156,0.209,0.164,0.189,0.146,0.104,0.119,0.125,0.233,0.212,0.393,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.103,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.097,0.104,0.156,0.169,0.23,0.224,0.232,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018,0.0,0.018,0.032,0.069,0.217,0.193,0.188,0.236,0.252,0.274,0.259,0.216,0.088,0.096,0.091,0.097,0.052,0.033,0.51,0.122,0.045,0.113,0.068,0.03,0.019,0.011,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.206,0.194,0.27,0.283,0.193,0.189,0.143,0.157,0.074,0.084,0.104,0.161,0.149,0.146,0.095,0.096,0.028,0.0,0.013,0.009,0.028,0.014,0.0,0.364,0.147,0.913,0.605,0.036,0.117,0.125,0.119,0.081,0.064,0.072,0.055,0.106,0.088,0.112,0.056,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044,0.025,0.071,0.053,0.033,0.028,0.006,0.244,0.174,0.209,0.088,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.143,0.087,0.015,0.019,0.029,0.037,0.011,0.277,0.232,0.335,0.302,0.296,0.314,0.218,0.145,0.207,0.186,0.165,0.179,0.192,0.089,0.044,0.0,0.014,0.001,0.023,0.024,0.012,0.012,0.282,1.0,0.851,0.06,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.014,0.067,0.231,0.213,0.163,0.19,0.057,0.029,0.025,0.031,0.047,0.05,0.08,1.0,0.984,0.443,0.179,0.173,0.127,0.196,0.241,0.188,0.101,0.09,0.135,0.14,0.202,0.273,0.236,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026,0.334,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.101,0.069,0.0,0.095,0.026,0.118,0.016,0.025,0.134,0.074,0.027,0.165,0.077,0.016,0.025,0.033,0.025,0.421,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022,0.143,0.057,0.028,0.018,0.016,0.012,0.0,0.0,0.0,0.012,0.009,0.034,0.076,0.123,0.277,0.296,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.202,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.028,0.031,0.0,0.034,0.015,0.045,0.07,0.088,0.064,0.014,0.0,0.0,0.0,0.0,0.006,0.027,0.258,0.085,0.026,0.0,0.0,0.079,0.023,0.11,0.028,0.028,0.128,0.129,0.134,0.119,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.047,0.0,0.0,0.013,0.032,0.0,0.083,0.032,0.128,0.15,0.104,0.104,0.223,0.042,0.127,0.053,0.0,0.0,0.035,0.19,0.185,0.036,0.113,0.078,0.086,0.14,0.108,0.074,0.092,0.037,0.0,0.0,0.008,0.074,0.146,0.192,0.194,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.118,0.189,0.0,0.013,0.026,0.037,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.101,0.023,0.136,0.149,0.216,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.028,0.02,0.033,0.007,0.0,0.001,0.0,0.021,0.048,0.051,0.241,0.042,0.0,0.197,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.676,0.548,0.021,0.016,0.075,0.134,0.913,0.165,0.276,1.0,0.159,0.162,0.279,0.149,0.126,0.104,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.979,0.415,0.334,0.337,0.458,0.298,0.511,0.333,0.297,0.307,0.002,0.081,0.361,0.269,0.112,0.315,0.048,0.09,0.224,0.122,0.15,0.063,0.087,0.055,0.048,0.031,0.0,0.0,0.067,0.064,0.108,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.056,0.036,0.0,0.0,0.026,0.035,0.017,0.043,0.023,0.049,0.524,0.39,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.072,0.058,0.0,0.014,0.0,0.0,0.018,0.012,0.031,0.06,0.448,0.055,0.033,0.153,0.283,0.217,0.192,0.163,0.042,0.028,0.026,0.044,0.042,0.203,0.131,0.156,0.312,0.339,0.225,0.029,0.079,0.066,0.091,0.089,0.054,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.119,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.082,0.029,0.005,0.016,0.025,0.027,0.022,0.776,0.45,0.869,0.452,0.952,0.021,0.004,0.0,0.0,0.029,0.0,0.033,0.043,0.023,0.036,0.002,0.039,0.016,0.026,0.0,0.007,0.0,0.0,0.011,0.072,0.926,0.959,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.487,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011,0.049,0.004,0.026,0.209,0.202,0.203,0.414,0.371,0.979,0.151,0.618,0.225,0.266,0.174,0.181,0.393,0.258,0.368,0.371,0.24,0.388,0.302,0.155,0.117,0.059,0.049,0.03,0.001,0.003,0.0,0.021,0.034,0.116,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011,0.039,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.123,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054,0.036,0.11,0.0,0.0,0.0,0.009,0.0,0.0,0.317,0.09,0.11,0.009,0.034,0.05,0.114,0.011,0.078,0.011,0.018,0.013,0.0,0.001,0.071,0.067,0.009,0.003,0.026,0.0,0.0,0.0,0.0,0.044,0.561,0.55,0.221,1.0,0.101,0.037,0.0,0.0,0.008,0.0,0.0,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.041,0.064,0.056,0.062,0.05,0.039,0.026,0.052,0.11,0.075,0.041,0.069,0.036,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.211,0.129,0.178,0.132,0.124,0.127,0.151,0.189,0.253,0.319,0.297,0.372,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.383,0.3,0.166,0.16,0.235,0.41,0.45,0.592,0.626,0.637,0.695,0.671,0.518,0.432,0.579,0.661,0.488,0.522,0.467,0.53,0.714,0.606,0.708,0.636,0.806,0.963,0.973,0.951,0.964,1.0,0.997,0.981,1.0,1.0,1.0,0.957,0.078,0.963,0.948,0.598,0.964,0.85,0.948,0.841,0.701,0.769,0.727,0.869,0.66,0.419,0.266,0.541,0.707,1.0,0.959,0.966,0.983,0.986,0.971,0.767,0.706,0.481,0.462,0.421,0.455,0.485,0.555,0.452,0.549,0.483,0.483,0.326,0.344,0.326,0.146,0.969,0.986,0.974,0.983,0.991,0.999,0.948,0.649,0.566,0.394,0.217,0.178,0.209,0.163,0.323,0.311,0.329,0.331,0.32,0.411,0.304,0.345,0.394,0.144,0.265,0.398,0.264,0.317,0.264,0.191,0.202,0.186,0.148,0.104,0.064,0.072,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.097,0.09,0.029,0.041,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013,0.034,0.037,0.113,0.139,0.079,0.083,0.052,0.031,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.134,0.026,0.059,0.0,0.0,0.011,0.037,0.005,0.0,0.0,0.009,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.197,0.374,0.233,0.03,0.039,0.831,0.333,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.014,0.0,0.0,0.021,0.023,0.069,0.223,0.141,0.232,0.287,0.314,0.101,0.048,0.05,0.114,0.026,0.064,0.214,0.271,0.377,0.277,0.377,0.443,0.343,0.147,0.175,0.132,0.247,0.186,0.323,0.111,0.067,0.11,0.947,0.231,0.108,0.0,0.0,0.009,0.007,0.022,0.0,0.0,0.011,0.057,0.018,0.035,0.0,0.02,0.0,0.036,0.193,0.555,0.411,0.54,0.48,0.338,0.604,0.344,0.377,0.168,0.136,0.09,0.167,0.198,0.181,0.156,0.175,0.16,0.16,0.143,0.119,0.043,0.0,0.122,0.193,0.181,0.183,0.224,0.161,0.221,0.312,0.237,0.246,0.138,0.169,0.08,0.12,0.105,0.082,0.059,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.093,0.12,0.186,0.111,0.117,0.144,0.143,0.079,0.196,0.044,0.107,0.079,0.159,0.266,0.644,0.91,0.178,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.089,0.176,0.126,0.107,0.041,0.026,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.347,0.292,0.498,0.489,0.451,0.411,0.277,0.12,0.131,0.141,0.15,0.19,0.209,0.037,0.053,0.068,0.075,0.053,0.035,0.028,0.047,0.035,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.448,0.537,0.522,0.473,0.189,0.138,0.196,0.238,0.222,0.189,0.14,0.117,0.129,0.214,0.073,0.2,0.366,0.472,0.589,0.454,0.421,0.381,0.422,0.483,0.397,0.442,0.44,0.409,0.273,0.208,0.295,0.393,0.426,0.496,0.476,0.593,0.724,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.412,0.349,0.403,0.347,0.224,0.205,0.154,0.165,0.149,0.191,0.356,0.394,0.274,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.211,0.176,0.264,0.217,0.268,0.193,0.158,0.194,0.261,0.241,0.2,0.227,0.22,0.085,0.178,0.247,0.153,0.064,0.237,0.277,0.241,0.25,0.206,0.211,0.215,0.16,0.219,0.205,0.181,0.159,0.068,0.12,0.14,0.109,0.112,0.093,0.069,0.036,0.024,0.005,0.086,0.232,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.176,0.139,0.108,0.179,0.04,0.029,0.034,0.0,0.0,0.047,0.011,0.122,0.084,0.056,0.081,0.013,0.045,0.113,0.082,0.119,0.061,0.064,0.072,0.111,0.127,0.108,0.124,0.128,0.102,0.147,0.16,0.426,0.705,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.189,0.359,0.377,0.374,0.268,0.623,0.631,0.869,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.416,0.821,0.271,0.117,0.277,0.422,0.222,0.103,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.206,0.15,0.065,0.032,0.022,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.216,0.186,0.197,0.236,0.024,0.011,0.01,0.007,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009,0.06,0.109,0.103,0.109,0.149,0.198,0.197,0.173,0.196,0.118,0.061,0.022,0.0,0.0,0.012,0.057,0.022,0.029,0.013,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.058,0.042,0.0,0.014,0.033,0.0,0.0,0.0,0.014,0.003,0.011,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.178,0.215,0.476,0.193,0.114,0.107,0.118,0.218,0.217,0.233,0.171,0.187,0.134,0.117,0.252,0.095,0.13,0.096,0.075,0.031,0.028,0.021,0.08,0.09,0.201,0.34,0.476,0.0,0.054,0.04,0.023,0.033,0.038,0.029,0.034,0.033,0.049,0.06,0.15,0.158,0.189,0.271,0.241,0.338,0.375,0.204,0.107,0.236,0.3,0.317,0.38,0.118,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.357,0.523,0.416,0.418,0.354,0.382,0.397,0.399,0.251,0.118,0.209,0.188,0.052,0.078,0.082,0.046,0.045,0.058,0.07,0.057,0.026,0.025,0.022,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.224,0.186,0.161,0.239,0.16,0.164,0.013,0.016,0.028,0.026,0.01,0.011,0.019,0.031,0.192,0.028,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.186,0.151,0.129,0.137,0.021,0.019,0.02,0.008,0.015,0.011,0.034,0.04,0.05,0.061,0.043,0.522,0.083,0.093,0.054,0.023,0.08,0.065,0.006,0.0,0.025,0.007,0.036,0.058,0.0,0.0,0.002,0.0,0.017,0.123,0.172,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.112,0.041,0.03,0.011,0.012,0.011,0.0,0.007,0.012,0.023,0.0,0.0,0.048,0.19,0.295,0.306,0.579,0.438,0.366,0.11,0.134,0.175,0.147,0.164,0.197,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,1.0,1.0,1.0,1.0,1.0,1.0,0.982,0.565,0.57,0.035,0.265,0.448,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013,0.009,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018,0.013,0.016,0.148,0.103,0.067,0.04,0.075,0.079,0.112,0.252,0.176,0.087,0.06,0.13,0.119,0.024,0.02,0.123,0.088,0.004,0.082,0.0,0.009,0.0,0.0,0.014,0.004,0.0,0.0,0.0,0.0,0.008,0.074,0.077,0.028,0.045,0.062,0.101,0.062,0.097,0.09,0.132,0.119,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.02,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.088,0.049,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.043,0.032,0.027,0.039,0.066,0.133,0.181,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.082,0.034,0.034,0.067,0.046,0.05,0.077,0.147,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.144,0.151,0.134,0.137,0.083,0.043,0.044,0.04,0.031,0.019,0.012,0.0,0.0,0.0,0.019,0.024,0.012,0.022,0.038,0.059,0.041,0.046,0.007,0.003,0.001,0.003,0.0,0.015,0.009,0.0,0.009,0.02,0.021,0.049,0.052,0.056,0.063,0.071,0.145,0.191,0.144,0.142,0.188,0.186,0.187,0.123,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.103,0.15,0.201,0.208,0.25,0.187,0.279,0.203,0.181,0.25,0.205,0.119,0.063,0.031,0.027,0.0,0.0,0.016,0.034,0.041,0.058,0.062,0.04,0.025,0.035,0.012,0.117,0.111,0.14,0.143,0.198,0.145,0.22,0.351,0.478,0.241,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.222,0.189,0.197,0.238,0.24,0.249,0.453,0.962,0.537,0.506,0.427,0.384,0.447,0.409,0.389,0.354,0.275,0.269,0.265,0.118,0.027,0.031,0.05,0.029,0.029,0.007,0.001,0.0,0.0,0.034,0.018,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.025,0.05,0.11,0.088,0.074,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.463,0.483,0.499,0.614,0.55,0.314,0.116,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.148,0.151,0.139,0.226,0.27,0.207,0.198,0.216,0.155,0.212,0.22,0.157,0.061,0.037,0.007,0.011,0.0,0.0,0.0,0.0,0.0,0.007,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009,0.102,0.181,0.164,0.171,0.201,0.175,0.216,0.176,0.0,0.0,0.009,0.027,0.033,0.027,0.099,0.067,0.171,0.261,0.247,0.119,0.064,0.054,0.051,0.063,0.077,0.029,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.211,0.198,0.192,0.059,0.161,0.144,0.112,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.103,0.107,0.058,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036,0.071,0.14,0.274,0.149,0.0,0.065,0.055,0.134,0.149,0.131,0.164,0.161,0.149,0.129,0.38,0.574,0.471,0.333,0.501,0.513,0.596,0.569,0.495,0.522,0.571,0.612,0.56,0.32,0.1,0.094,0.141,0.151,0.139,0.127,0.132,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.656,0.596,0.679,0.669,0.594,0.554,0.543,0.535,0.491,0.207,0.054,0.069,0.093,0.103,0.067,0.077,0.082,0.157,0.152,0.118,0.231,0.313,0.371,0.502,0.501,0.449,0.472,0.444,0.438,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.186,0.164,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.362,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.269,0.252,0.264,0.231,0.162,0.28,0.404,0.588,0.433,0.378,0.366,0.383,0.288,0.281,0.345,0.349,0.403,0.43,0.493,0.593,0.399,0.432,0.575,0.612,0.707,0.745,0.771,0.896,0.428,0.449,0.454,0.604,0.825,0.783,0.794,0.818,0.778,0.808,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.576,0.947,0.818,0.67,0.904,0.748,0.522,0.443,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.378,0.563,0.353,0.519,0.524,0.948,0.749,0.504,0.948,1.0,0.863,0.974,0.957,0.793,0.954,0.597,0.587,0.647,0.663,0.693,0.849,0.947,0.842,0.84,0.845,0.937,0.97,0.97,0.987,0.847,0.687,0.951,0.989,0.961,0.886,0.951,0.988,0.967,0.87,0.829,0.912,0.757,0.716,0.771,0.736,0.528,0.578,0.671,0.803,0.847,0.861,0.89,0.939,0.533,0.514,0.71,0.923,0.952,0.875,0.719,0.761,0.695,0.782,0.684,0.549,0.403,0.405,0.492,0.335,0.049,0.036,0.118,0.196,0.329,0.286,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.144,0.13,0.074,0.031,0.078,0.046,0.0,0.0,0.022,0.045,0.072,0.07,0.144,0.144,0.105,0.2,0.282,0.144,0.099,0.098,0.104,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.089,0.078,0.138,0.132,0.13,0.22,0.333,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.119,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.021,0.0,0.0,0.0,0.0,0.15,0.0,0.211,0.294,0.146,0.143,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.0,0.074,0.082,0.075,0.067,0.064,0.06,0.033,0.024,0.021,0.054,0.06,0.03,0.132,0.167,0.087,0.046,0.102,0.233,0.052,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.056,0.116,0.135,0.133,0.143,0.33,0.254,0.375,0.495,0.388,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.143,0.102,0.023,0.147,0.146,0.067,0.074,0.109,0.11,0.097,0.067,0.208,0.153,0.289,0.331,0.52,0.572,0.369,0.375,0.414,0.489,0.439,0.43,0.328,0.149,0.16,0.005,0.017,0.051,0.064,0.074,0.067,0.072,0.062,0.037,0.1,0.16,0.173,0.137,0.131,0.094,0.13,0.1,0.074,0.093,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036,0.027,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.459,0.434,0.712,0.68,0.616,0.592,0.647,0.641,0.599,0.6,0.0,0.082,0.036,0.093,0.213,0.302,0.266,0.24,0.382,0.116,0.388,0.277,0.521,0.695,0.651,0.595,0.585,0.52,0.547,0.458,0.42,0.416,0.398,0.391,0.291,0.038,0.034,0.048,0.066,0.212,0.181,0.166,0.123,0.033,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.014,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.167,0.221,0.159,0.331,0.351,0.213,0.279,0.253,0.241,0.151,0.161,0.158,0.147,0.232,0.2,0.148,0.121,0.148,0.16,0.155,0.128,0.153,0.102,0.123,0.104,0.12,0.107,0.135,0.165,0.167,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.186,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.137,0.14,0.138,0.105,0.083,0.079,0.117,0.126,0.127,0.098,0.089,0.074,0.093,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.206,0.239,0.219,0.24,0.199,0.152,0.333,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.471,0.522,0.456,0.432,0.377,0.425,0.518,0.347,0.398,0.355,0.361,0.366,0.587,0.574,0.503,0.432,0.453,0.379,0.373,0.412,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.207,0.203,0.332,0.202,0.278,0.275,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.383,0.418,0.384,0.221,0.162,0.178,0.2,0.213,0.211,0.257,0.429,0.211,0.155,0.099,0.103,0.159,0.125,0.092,0.079,0.058,0.033,0.067,0.075,0.065,0.079,0.097,0.079,0.104,0.048,0.015,0.011,0.023,0.059,0.075,0.133,0.127,0.062,0.151,0.256,0.347,0.375,0.299,0.195,0.225,0.15,0.269,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036,0.067,0.097,0.11,0.141,0.186,0.212,0.15,0.236,0.428,0.38,0.445,0.399,0.191,0.214,0.236,0.07,0.104,0.116,0.062,0.093,0.146,0.127,0.019,0.0,0.0,0.018,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022,0.023,0.014,0.009,0.014,0.0,0.0,0.0,0.012,0.031,0.0,0.0,0.0,0.0,0.001,0.06,0.073,0.059,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.472,0.811,0.709,0.708,0.477,0.664,0.51,0.712,0.432,0.343,0.176,0.191,0.175,0.205,0.203,0.216,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.468,0.242,0.199,0.16,0.165,0.179,0.265,0.367,0.254,0.022,0.006,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009,0.024,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.028,0.0,0.026,0.0,0.086,0.09,0.148,0.0,0.0,0.0,0.009,0.071,0.359,0.232,0.235,0.221,0.172,0.073,0.097,0.169,0.18,0.149,0.272,0.231,0.166,0.104,0.126,0.37,0.24,0.258,0.158,0.091,0.013,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059,0.072,0.102,0.087,0.122,0.119,0.114,0.123,0.374,0.356,0.44,0.435,0.558,0.496,0.493,0.492,0.503,0.493,0.506,0.533,0.533,0.459,0.271,0.238,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018,0.032,0.081,0.359,0.471,0.405,0.459,0.478,0.51,0.392,0.257,0.109,0.059,0.077,0.081,0.072,0.043,0.03,0.034,0.019,0.03,0.054,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.224,0.274,0.423,0.359,0.136,0.093,0.084,0.07,0.062,0.066,0.022,0.016,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.002,0.024,0.03,0.104,0.138,0.12,0.147,0.156,0.112,0.059,0.045,0.04,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.548,0.315,0.322,0.234,0.074,0.03,0.043,0.033,0.007,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052,0.176,0.179,0.097,0.171,0.16,0.072,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.296,0.27,0.367,0.277,0.211,0.378,0.215,0.311,0.322,0.329,0.309,0.074,0.091,0.073,0.034,0.064,0.037,0.056,0.056,0.084,0.059,0.155,0.263,0.191,0.363,0.279,0.257,0.338,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.056,0.047,0.032,0.027,0.032,0.032,0.026,0.025,0.072,0.201,0.244,0.208,0.236,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022,0.013,0.002,0.0,0.02,0.028,0.04,0.089,0.123,0.259,0.286,0.116,0.126,0.246,0.055,0.038,0.034,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.123,0.105,0.095,0.052,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.083,0.185,0.225,0.279,0.33,0.178,0.392,0.381,0.186,0.124,0.224,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.093,0.091,0.087,0.113,0.143,0.285,0.283,0.434,0.132,0.123,0.085,0.196,0.122,0.202,0.066,0.093,0.192,0.08,0.05,0.056,0.0,0.185,0.116,0.134,0.089,0.03,0.172,0.072,0.16,0.082,0.119,0.113,0.202,0.196,0.187,0.126,0.118,0.114,0.162,0.214,0.142,0.121,0.194,0.15,0.133,0.127,0.164,0.197,0.159,0.144,0.222,0.316,0.345,0.393,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.089,0.119,0.099,0.096,0.117,0.12,0.086,0.076,0.058,0.074,0.112,0.116,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.093,0.058,0.068,0.036,0.075,0.06,0.042,0.018,0.003,0.003,0.002,0.006,0.013,0.002,0.0,0.009,0.0,0.011,0.0,0.0,0.03,0.056,0.12,0.043,0.085,0.062,0.067,0.056,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.04,0.034,0.06,0.106,0.102,0.141,0.081,0.082,0.123,0.064,0.086,0.113,0.138,0.116,0.036,0.041,0.258,0.041,0.041,0.107,0.08,0.185,0.18,0.217,0.223,0.321,0.884,0.085,0.01,0.1,0.555,0.181,0.4,0.095,0.227,0.334,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.108,0.09,0.07,0.032,0.015,0.033,0.014,0.026,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009,0.01,0.023,0.035,0.019,0.014,0.01,0.036,0.078,0.108,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.343,0.565,0.452,0.613,0.822,1.0,0.566,0.97,0.833,1.0,0.417,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.962,0.505,0.874,0.734,0.719,0.673,0.767,0.658,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.399,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.097,0.074,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011,0.014,0.037,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.029,0.092,0.243,0.378,0.432,0.471,0.475,0.556,0.555,0.484,0.901,0.955,0.95,0.964,1.0,1.0,0.591,0.501,0.43,0.338,0.431,0.013,0.143,0.204,0.112,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.093,0.035,0.109,0.331,0.389,0.208,0.269,0.526,0.354,0.511,0.559,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.468,0.38,1.0,0.964,1.0,0.973,0.966,1.0,0.992,0.952,0.828,0.732,0.487,0.541,0.407,0.566,0.982,0.612,0.881,0.09,0.274,0.344,0.225,0.347,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.007,0.014,0.051,0.084,0.095,0.194,0.101,0.079,0.053,0.031,0.018,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018,0.021,0.032,0.062,0.052,0.134,0.175,0.463,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.962,0.738,0.988,0.405,0.365,1.0,0.712,0.429,0.793,0.533,0.592,0.791,0.612,0.483,0.346,0.389,0.468,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.274,0.248,0.241,0.212,0.203,0.174,0.204,0.142,0.277,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.097,0.0,0.011,0.018,0.028,0.016]
new object=loadshape.battery_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.082259294967942,0.1327791490038458,0.1327520096785512,0.1326977310279619,0.1323720591244267,0.0,0.0,0.0,-0.0600457572143094,-0.8777400586780543,0.0564226572874799,-0.3150332880197531,-0.6287774580880126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4266573329564557,0.1565124889739762,0.5613498043935711,0.0822050163173528,-0.2332896402324084,0.6172025358498643,-0.5589072651170568,0.0,-0.0133118390570028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4313252969071275,0.0756915782466481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0071512122151279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3577641556961057,-1.0000027191302414,-0.4610428581047179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6343003107854642,1.0000027191302414,0.0,-0.3177336508865661,-0.9812358756890234,-0.5198266366928282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1677210303206473,1.0000027191302414,0.4665657108021697,-0.7145920046695476,-0.27763529776379,-0.7748820158115084,-0.0203002153203631,-0.0313866297032085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8903191359521029,0.646526576830683,-0.0385921205689256,0.1321413748594226,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0,0.0,0.0,0.0443456575313815,0.1320463872208915,0.1324127681123686,0.1326977310279619,0.1322092231726591,0.1327384400159039,0.1327791490038458,0.1327791490038458,0.1325620344014889,0.1324941860882524,0.1324399074376632,0.1320056782329496,0.1327791490038458,0.0,-0.4392364102305043,-0.4901362148205324,0.1642743360082327,-0.1006733271803302,-0.9715742758841448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0165007097791187,-0.018359753561799,0.0,0.0,0.0,0.0,0.2809055864617896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1444626285431724,0.0,0.0,-0.455153624515789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.617908158307524,1.0000027191302414,0.0,-0.5799131028950796,-1.0000027191302414,-0.238893910905744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3924889224105504,1.0000027191302414,0.2418113883749138,-0.0555677685406999,-0.8756231913050754,-0.8876052034226426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.327992315847926,0.2838637729189014,1.0000027191302414,0.0224442220186367,-1.0000027191302414,-0.2125823350326263,-0.5176147816813181,-0.0886098970868792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1872477748701142,0.8064586207917791,0.5487842967821698,0.091798767808995,-0.0435179081098961,-0.4934743518317686,-1.0000027191302414,-0.2818011841965115,0.0,0.0,0.0,0.0,0.1258450513910746,0.1305672939923356,0.1278533614628753,0.123972437945747,0.121991267199241,0.1236739053675064,0.1212585054162867,0.1213534930548178,0.127256296306394,0.1270798906919791,0.1294410119926096,0.1267813581137385,0.1272291569810994,0.0,0.0,0.0,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0,0.0,0.0,0.1315850186908832,0.1301194951249747,0.1294952906431988,0.1281518940411159,0.1280297670772902,0.1265235345234397,0.1257500637525435,0.1242302615360458,0.1233482334639712,0.1222355211268924,0.1218691402354153,0.1212313660909921,0.121719873946295,0.0,-0.5613226650682764,-1.0000027191302414,-0.2574843487325471,0.0,0.0,0.0,0.0,0.0,0.044413505844618,-0.0494207113614722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5874171263390374,1.0000027191302414,0.0468831844464269,-0.2937289176634896,-0.9584252727789092,-0.5666419728260187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5887469532784729,1.0000027191302414,0.0455533575069913,-0.3303805764738511,-0.9334570935078746,-0.554958493286692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6343003107854642,1.0000027191302414,0.0,-0.3614958129241136,-0.8575755399841641,-0.5997248103601398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5523259787331155,1.0000027191302414,0.0819743320523487,-0.1415044420860607,-0.724280743799721,-0.953010977382636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.276332610149649,0.016066480574405,0.5246845759205622,-0.9093302333209724,0.0234483770545371,-0.0260944612707609,0.0,0.0,0.0,0.0475480979161446,0.1312050681367588,0.1326977310279619,0.1327791490038458,0.1311914984741115,0.1323449197991321,0.1313543344258791,0.1327791490038458,0.1327384400159039,0.1324670467629578,0.1323313501364848,0.1327520096785512,0.1321006658714807,0.0,0.0,-0.1008090238068033,-1.0000027191302414,-0.717984420331373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3474919210720984,0.1345703444732896,0.5744445288482171,0.5777962355221006,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.585150992676938,1.0000027191302414,0.0491493181085262,-0.2437789894587725,-0.8367189684952617,-0.7382982053143835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4742461398605423,1.0000027191302414,0.1600541709249219,-0.1112033853946363,-0.6546276654311219,-1.0000027191302414,-0.0529759629750653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4911675091817273,0.6859193074957994,-0.2100176687922862,-0.6692014831143239,-0.3168109138265496,-0.1139444572493912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7219467618243851,0.4057329131543167,0.5066233549370038,-1.0000027191302414,-0.8187934441381763,0.0,0.63527732649607,-0.0762479344151874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0005970651564812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0623118908764087,0.1287896681855391,0.1329826939435553,0.1378406331712892,0.1521430576015451,0.1476243599399937,0.1536764294806901,0.1527129834327318,0.0,-0.8662329847531426,-0.952563178515275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6343003107854642,1.0000027191302414,0.0,-0.4256531779205554,-0.9932450271318852,-0.3999115278786244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1219505582112991,0.0,0.0,0.0,-0.0793825264867141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1382612927133556,-0.0464489552417132,-0.0481451630726259,-0.0390534890989339,-0.0375472565450834,-0.0390127801109919,0.0,0.0,0.7922104750121125,0.8420925549035931,0.0,-0.5583509089485174,-1.0000027191302414,-0.2604425351896589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3196334036571883,-0.0131897120931771,-0.0558255921309986,-0.0563955179621852,-0.056341239311596,-0.0549842730468659,-0.0542922202518535,-0.054088675312144,-0.0106250458528371,0.0,0.797271959179556,0.8370310707361496,0.0,-0.4150552713930129,-0.9756316050156876,-0.428109286859717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3407749380616841,-0.0119005941416834,-0.0557441741551148,-0.0567618988536624,-0.0578474718654465,-0.0591501594795875,-0.0602357324913716,-0.0602900111419608,-0.0173555985258987,0.0,0.0,0.6343003107854642,1.0000027191302414,-0.1620896203220171,-0.6463908802042099,-1.0000027191302414,-0.0103129436119491,0.0,0.0,0.0156458210323387,0.0,0.0,0.0,0.0,0.6614803450680092,-0.0168806603332431,-0.05863451229899,-0.1137951909602709,-0.1131438471532004,-0.1135102280446775,-0.112587490984661,-0.1123025280690677,-0.1127367572737813,0.4749924713061438,0.4026661693960265,0.7435225254335945,0.0131218637799406,-0.5892218914711285,-1.0000027191302414,-0.2295851223296951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4583153559126102,0.8414683504218172,0.3345193235812781,-0.5408596137961457,-1.0000027191302414,-0.2779474000046779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4927958686994036,-0.3681449476212914,-0.1802865379320485,0.0,0.0,0.0,0.0,0.0,0.0,0.3205290013919102,-0.012918318840231,-0.055486350564816,-0.055527059552758,-0.056381948299538,-0.0552963752877538,-0.0549164247336294,-0.0549299943962767,-0.0112763896599075,0.0,0.0,0.3152368329594626,0.217250298983298,0.0919480340981153,0.0,0.0,0.0,0.0,0.1154913987911835,0.3625813859358977,0.0,0.0,0.0,0.0,0.0,-0.0102315256360653,-0.0538308517218453,-0.0538851303724345,-0.0538308517218453,-0.0538308517218453,-0.0539936876736129,-0.0541022449747913,-0.0108692997804885,0.0,0.0,0.0,0.1056805326971845,0.3605187972135079,0.0655143312611719,0.1307844085946924,-0.196732969060578,-0.4436194112655827,-0.9793632622436956,0.0,0.0,0.0,0.0,0.0,0.2339274143768316,-0.0174098771764879,-0.0534780404930154,-0.0459061687358211,-0.0455262181816967,-0.035009729630038,-0.0358510487141707,-0.0271664646198977,0.0,0.0,0.0,0.0,0.0,0.898555921179015,-1.0000027191302414,0.0,0.0,0.0,0.0,0.3939273066511644,0.0,0.0,0.0,0.0,0.0,0.0,-0.0329200015823535,-0.025741650041931,-0.013501814334065,-0.0104757795637168,0.0,-0.0016283595176761,0.0,0.0,0.0,0.9235512397753444,0.3925160617358449,-0.6937082938553505,-1.0000027191302414,-0.1250987199454731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6155877459948355,0.0162428861888199,-0.0177626884053177,-0.0829513477629544,-0.0716749581030468,-0.0825578275461827,-0.0733440266086649,-0.0811737219561579,-0.0658264335020598,1.0000027191302414,0.4295069621123891,0.0,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0,0.0,0.0,0.1109048528163956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3406935200858003,0.9164407365481584,0.2662639204653512,-0.991983048505686,-0.8268131147627314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9777891813766088,0.6565138485390969,0.0,-0.8204489429811471,-0.9983472202872706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3154403778991721,-0.0104622099010695,-0.0544279168783265,-0.0548485764203929,-0.0550385516974551,-0.055934149432177,-0.0560427067333554,-0.0564633662754218,-0.0078432650101403,0.0,0.2309556582570726,1.0000027191302414,0.4033446525283916,-0.3553623254075333,-0.6583457529964826,-0.3855548247977793,-0.4195468297292697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3199997845486654,-0.013366117707592,-0.0550656910227497,-0.0551742483239281,-0.055350653938343,-0.0556084775286418,-0.0552285269745173,-0.0554727809021687,-0.0108828694431358,0.0,0.8095525038753639,0.8247505260403417,0.0,-0.3377896122792778,-0.9525224695273332,-0.5284840814618066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3145854891523921,-0.0108421604551939,-0.0543193595771481,-0.0544686258662684,-0.0542922202518535,-0.0541158146374386,-0.0548485764203929,-0.0549299943962767,-0.0123076840211025,0.0,0.0,0.0785819163905233,0.1591992821781419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0787176130169963,-0.0120905694187456,-0.0557441741551148,-0.0553777932636376,-0.0548214370950983,-0.0543872078903846,-0.0542786505892062,-0.0544143472156792,-0.0111406930334345,0.0,0.0,0.3078820758046252,0.4365360473636913,0.6524158104196118,0.2374690963277773,-1.0000027191302414,-0.4685740208739702,0.0,-0.3502329929268533,0.0,0.0,0.0,0.0,0.729505063918932,0.7661567227292935,-0.0108828694431358,-0.0547264494565672,-0.1108641438284537,-0.110158521370794,-0.1102263696840306,-0.1101042427202048,-0.1100092550816737,-0.1102263696840306,0.515674319922754,0.0828970691123652,0.193489819687873,0.0,0.0,-0.6058175888887783,-1.0000027191302414,-0.212975855249398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5591786583700028,0.7507008769740171,0.3244099249090384,-0.7693863024393512,-1.0000027191302414,-0.0494207113614722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4006307199989313,0.7513250814557929,0.3305976910762079,0.1517495373847733,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.108448743877234,0.0,0.0,0.0229870085245288,-0.1462809633379108,0.0559205797695297,-0.0622304729005249,0.0,0.4455463033614996,-0.1469051678196867,0.0,0.0,0.0,0.0,-0.0124840896355174,-0.0553370842756957,-0.0551606786612808,-0.0542922202518535,-0.0538308517218453,-0.0538308517218453,-0.0538308517218453,-0.0102043863107707,0.0,0.0,0.4245268959208294,0.6786866773047877,0.5310894566900886,-0.6210020413911088,-0.223370216837231,0.0,0.0,0.0,0.7587205475985722,0.0,0.0,0.0,0.0,0.0,-0.0158357963094009,-0.059937199913131,-0.0628546773823008,-0.0644287582493878,-0.0627868290690643,-0.0608599369731475,-0.0576032179377951,-0.0153744277793926,0.0,0.0,0.3591346916234831,0.0,-0.5791124927988888,-1.0000027191302414,-0.2396809513392875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3869932090383932,-0.0211686737297904,-0.0665727649476614,-0.0643880492614459,-0.0651208110444002,-0.0668984368511967,-0.0674005143691468,-0.0634788818640767,-0.0156865300202806,0.3831258551839123,0.6128602438027279,0.6383033612664183,0.0,-0.4696324545604598,-0.9277035565454188,-0.4214601521625392,0.0,0.0,0.0,0.0,0.0,0.0,0.0377779408100875,0.8040703601658541,0.792454728939764,-0.0123483930090444,-0.0581460044436872,-0.1195215885974321,-0.1171333279715071,-0.1153692718273579,-0.1198201211756728,-0.1067389663836741,0.0,0.502443898841635,0.0807937714020335,0.0,-0.4254632026434932,-1.0000027191302414,-0.3933438111573303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5710521131863916,0.8043688927440947,0.2588820239852192,-0.5233954579690685,-1.0000027191302414,-0.2953979861691077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9353975552664388,0.698905474649267,-0.278042387643209,-1.0000027191302414,-0.5407510564949674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3195926946692464,-0.0121855570572768,-0.0558934404442351,-0.0550521213601024,-0.0554592112395214,-0.0551064000106916,-0.0548757157456875,-0.0557306044924675,-0.0113985166237333,0.0,0.0,0.0,0.0731947603195446,0.6797722503165717,0.2826017942927024,-0.3445744436029286,-0.5846217758336932,-0.2232752291986999,0.0,0.0,0.0,0.0,0.1474615239882261,0.7469013714327727,0.739940134494707,-0.0144245513940815,-0.0584173976966332,-0.2435211658684738,-0.2439553950731874,-0.2434668872178846,-0.2433583299167062,-0.139672537628675,0.0,0.5490963990230577,0.316919471127728,0.2004103476379967,0.0,-0.731621931291911,-1.0000027191302414,-0.0871715128462652,0.0,0.0,0.0,0.0,0.0,0.0,0.6138508291759808,0.5117933964056257,0.508658804334099,-0.2016994655894904,-0.2450409680849716,-0.243751850133478,-0.2442132186634862,-0.1789431413299657,0.0,0.0,0.0,0.5605491942973803,0.3126585970564753,0.1274598412461036,0.0,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5398418890975981,0.5494492102518875,0.54501193056622,-0.2009395644812415,-0.2443217759646646,-0.2450816770729135,-0.245285222012623,-0.0723941502233538,0.0,0.0,0.0,0.3188056542357029,0.272329559668695,0.3146126284776867,0.0,-0.9398484046147536,-0.878947758653664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3936559133982183,0.617908158307524,0.622725388547316,-0.2094884519490415,-0.2506316690956598,-0.2021472644568513,0.0,0.0,0.0,0.0,0.0,0.2522464589506887,0.0,0.342837526784074,-1.0000027191302414,0.536191649845474,0.3147754644294543,-0.5911623532296926,-1.0000027191302414,-0.174682267258713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1313679040885264,0.8374110212902741,0.6655105348742578,-0.0878635656412776,-1.0000027191302414,-0.7309298784968987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4079447681658268,0.2722617113554585,0.9254645622086138,0.0286319881858062,-0.9760794038830488,-0.8427167593853689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4163308196818592,0.6122360393209519,0.6057361709128946,-0.206855937395465,-0.2502381488788881,-0.2501024522524151,-0.0209922681153755,0.0,0.0,0.0,0.0,0.3717816172107682,0.2371569940868894,0.0453769518925764,-0.070874348006856,-1.0000027191302414,-0.7479190961313202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4598622974544027,0.5912437712055764,0.5831969612557266,-0.2041284352033574,-0.2485962196985646,-0.2490304489032782,-0.1905859118813504,0.0,0.0,0.0,0.0,0.3389294639416511,0.2101940744067012,0.2526942578180497,0.0,-0.883222202387564,-0.9355739608808537,0.0,0.0,0.0,0.0189975277062221,-0.0211415344044958,0.0,0.0,0.4996621179989381,0.5697494255722507,0.5648914863445167,-0.1978185420723621,-0.2414450074834367,-0.2414450074834367,-0.1669068505618092,0.0,0.0,0.0,0.0,0.3670729442721545,0.2295037043538113,0.1650613764417762,0.0,-0.7570921880808961,-1.0000027191302414,-0.0617012560572802,0.0,0.0,0.0,0.0,0.0,0.0,0.3301906011967889,0.6496611689022096,0.654451259816707,-0.2033413947698139,-0.2439689647358348,-0.2446881568561418,-0.2444574725911376,-0.2452309433620338,-0.1730810470663314,0.0,0.0,0.4191940185004398,0.3261332720652457,0.4719935758610902,0.0,-0.4257074565711446,-1.0000027191302414,-0.3930859875670316,0.0,0.0,0.0,0.0984614721688201,-0.1095885955396074,0.0,0.622046905414951,0.5031766606245893,0.5090658942135181,-0.2092034890334481,-0.2544854532874935,-0.0044237100230203,0.0,0.0,0.0,0.0,0.0,0.4206324027410538,0.0,-0.3333659022562575,-0.8010986040460951,-0.6843316569660651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2142514035382443,0.8371124887120334,0.5829255680027805,-0.0183868928870936,-0.9980215483837354,-0.8023877219975887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2643913070200236,1.0000027191302414,0.3699090037654406,-0.0404918733395478,-1.0000027191302414,-0.7783015707986285,0.0,0.1121532617799474,-0.1248137570298797,0.3037840376851401,0.6783067267506633,0.6522122654799023,-0.200871716168005,-0.2424355928566897,-0.2420827816278598,-0.2415399951219678,-0.2414450074834367,-0.2414450074834367,-0.2414450074834367,-0.1675581943688797,0.0,0.308641976912874,1.0000027191302414,0.3256583338725902,0.0,0.0,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0,0.0,0.4512184223480716,0.4491558336256817,0.4451392134820805,-0.1992433566503288,-0.2425170108325735,-0.2414450074834367,-0.2414450074834367,-0.2355150649065659,-0.2219589719219116,-0.1153149931767686,0.0,0.0,0.6343003107854642,1.0000027191302414,0.0,-0.1526994137700845,-1.0000027191302414,-0.6660940303680919,0.0,0.0,0.0,0.0,0.0,0.0,0.223953712331065,0.5144530502844968,0.5722055345114123,-0.1878991186771847,-0.2114696226955476,-0.208837108141971,-0.1861486321956828,-0.19164434556784,-0.1685487797421327,-0.1881026636168942,-0.1159256279958972,0.0,0.5428136452173572,1.0000027191302414,0.0914866655681071,0.0,0.0,-0.8920017741203682,-0.9267943891480496,0.0,0.0,0.0,0.0,0.0,0.4621012917912074,0.5290675769556406,0.5609562841767993,-0.1982799106023704,-0.2414450074834367,-0.2414450074834367,-0.2342666559430141,-0.227780357197604,-0.2255549325234465,-0.2251749819693221,-0.1334033534856216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2174674135856548,0.0776184703425649,-0.2277939268602513,0.5151586727421565,0.5055649212505143,0.5231783433667118,-0.1996097375418059,-0.2428833917240506,-0.2419063760134449,-0.2970263456867839,-0.0833177286544315,0.0,0.0,0.0,0.4545565593593077,0.3841842888704018,0.117988216718287,0.0,0.0,0.0,-0.5781626164135777,-0.1976149971326526,-0.4838534610148318,-0.5591786583700028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8039889421899703,0.5875256836402157,0.2427748344228722,-0.0493800023735303,-1.0000027191302414,-0.7694134417646459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6343003107854642,1.0000027191302414,0.0,-0.4005764413483421,-1.0000027191302414,-0.4182170027898341,0.0,0.0,0.0,0.0,0.0,0.3866132584842688,0.5448219552891578,0.5863586926525478,-0.2008852858306523,-0.2411193355799014,-0.2298429459199939,-0.2213890460907249,-0.2169110574171154,-0.208701411515498,-0.2096784272261037,-0.1606240967561086,0.0,0.6343003107854642,1.0000027191302414,0.0,-0.6590242361288478,-1.0000027191302414,-0.1597692080093286,0.0,0.0,0.0,0.0,0.0,0.0657043065382341,0.3987173975656618,0.5157693075612851,0.5369379812910756,-0.2022286824327351,-0.2450816770729135,-0.2442810669767227,-0.246723606253237,-0.246723606253237,-0.23831041541191,-0.2310235065703091,-0.034019144256785,0.0,0.6343003107854642,1.0000027191302414,0.0,-0.4723735264152147,-1.0000027191302414,-0.3464199177229616,0.0,0.0,0.0,0.0,0.0,0.1137951909602709,0.4161951230553862,0.5312387229792089,0.542895063193241,-0.1978999600482459,-0.24172997039903,-0.2441453703502497,-0.2463436556991125,-0.2437925591214198,-0.2433447602540589,-0.2422998962302167,-0.1256686457766597,0.0,0.6343003107854642,1.0000027191302414,0.0,-0.2658161215979903,-1.0000027191302414,-0.552977322540186,0.566750530127197,-0.6307179198465765,0.0,0.0,0.0,0.0941463194469782,0.4346362945930691,0.5467352777224272,0.558785138153231,-0.1996368768671005,-0.242991949025229,-0.2424355928566897,-0.2422727569049221,-0.2441725096755443,-0.2435075962058265,-0.243127645651702,-0.1606648057440505,0.0,0.6343003107854642,1.0000027191302414,0.0,-0.1277990828122861,-0.9017719312264252,0.1521566272641924,-0.4195468297292697,-0.53902770933876,0.1899481377369272,0.3908198539049323,-0.2626272508758744,-0.3837093506777463,0.4801896521000604,0.5778369445100424,0.5762628636429554,-0.2006681712282955,-0.2483112567829712,-0.2487319163250376,-0.3033498084804264,-0.3009344085292068,-0.2987904018309331,-0.2180373394168415,0.0,0.0547942977698037,0.2164903978750491,0.3605866455267444,0.4810038318588985,0.4707994455481277,0.0506148416744348,0.0,-0.4134133422126894,-1.0000027191302414,-0.4053936715881342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0266508174393002,0.2037620543118802,-0.0425816013872323,-0.1109591314669848,-0.1028716125291931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1277855131496388,0.3680499599827603,0.2429241007119925,0.2204663090307085,-0.2553539116969208,0.2104247586717053,0.1223576480907181,0.4350976631230773,0.1366329331956794,0.0,0.0,0.0,0.0,0.0,-0.1978185420723621,-0.2488133343009214,-0.2463843646870545,-0.2469542905182411,-0.2468321635544154,-0.2457465905426313,-0.2459094264943989,-0.1403781600863346,0.0,0.6343003107854642,1.0000027191302414,-0.0031753010594685,-1.0000027191302414,-0.815631712741355,0.0,0.1974928701688269,-0.2197878258983434,0.1243659581625188,-0.1384105590024759,0.1553862069742502,-0.1729317807772111,0.4412447203023049,0.5982728564568786,0.5919901026511779,-0.1985377341926691,-0.2420420726399179,-0.242001363651976,-0.2418385277002084,-0.2422456175796275,-0.2421234906158018,-0.2414450074834367,-0.1654956056464898,0.0,0.0,0.5682024840304584,1.0000027191302414,0.0660978267550059,-0.1905452028934085,-0.0073954661427793,0.005807815613045,-0.3748212216437637,0.0904553712069122,-0.7455036961801006,-0.5110199256347295,-0.0966295677114344,0.4654529984650909,0.5885298386761161,0.5803201927744986,-0.2007902981921212,-0.2430462276758182,-0.2429783793625817,-0.2416892614110881,-0.2414450074834367,-0.2417164007363827,-0.2415399951219678,-0.1656177326103155,0.0,0.6343003107854642,1.0000027191302414,0.0,0.0,-0.1825933805820898,-0.9153415938737268,-0.7208611888126009,0.0,0.0,0.4383001035078404,-0.4877750935199019,0.0,0.4330757833886293,0.568908106488118,0.5629103155980107,-0.1995554588912167,-0.2433311905914116,-0.2433447602540589,-0.2448102838199675,-0.2447695748320256,-0.2447695748320256,-0.245285222012623,-0.0757051479092954,0.0,0.4207409600422322,1.0000027191302414,0.2135593507432319,-0.2559238375281075,-0.5168955895610111,-0.5252273624264543,0.0,-0.5207493737528448,0.0,0.0,0.1656313022729628,-0.1843302974009444,0.0,0.0878771353039249,0.5328263735089431,-0.2005053352765279,-0.2444710422537849,-0.2457872995305732,0.0,0.0,0.0,0.0,0.0,0.5656106784648238,0.5274799264259064,0.4426288258923296,0.0985835991326458,0.0,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0,0.0,0.0,0.0757594265598846,0.0947840935914014,0.0942141677602147,0.0945262700011026,0.0944584216878661,0.0938342172060903,0.0938070778807957,0.0965617193981979,0.0972266328679157,0.0976744317352766,0.0973351901690941,0.1882383602433673,0.415869451151851,-0.3286843686429385,-0.4901090754952378,-1.0000027191302414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5179133142595588,0.1762020694752107,0.0,0.0,0.0,0.0,-0.1719411954039581,0.0,-0.3937509010367494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1411652005198781,1.0000027191302414,0.3073257196360858,-0.16428790567088,-0.8983116672513635,-0.7561965903461741,0.0,0.0,0.0,0.0272207432704869,-0.0165821277550025,-0.0137053592737745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2874597335204363,1.0000027191302414,0.3468405772650279,-0.08513606344917,-0.7109281957547762,-1.0000027191302414,-0.0227427545968774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6343003107854642,1.0000027191302414,0.0,-0.620608521174337,-1.0000027191302414,-0.1981984926264866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0742124850180922,1.0000027191302414,0.560087825767372,-0.1560375507813206,0.0,-0.6662568663198594,0.0,-0.9965017461672376,0.2028121779265691,0.1547212935045324,-0.3978896481441764,0.0,0.0,0.0,0.0,0.0,0.0,0.0126876345752269,0.0950419171817001,0.0922601363390033,0.0907131947972109,0.0959917935670112,0.0924365419534182,0.7597654116224145,0.3953928302170729,0.0,0.0,0.0,0.0,-0.4989022168906892,-1.0000027191302414,-0.3199047969101343,0.0,0.0,0.0,0.0,0.0386056902315729,0.0934542666519658,0.0909710183875096,0.091255981303103,0.0920973003872357,0.0901704082913188,0.0900347116648458,0.0904689408695595,0.0922194273510614,0.0917580588210531,0.0925722385798912,0.1487370722770724,0.3311676169073946,0.2007902981921212,-0.2930911435190664,-0.3050731556366337,-1.0000027191302414,-0.2206291449824761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6343003107854642,1.0000027191302414,0.0,-0.9020568941420188,-0.916739269126399,0.0,0.0,0.0,0.0,0.0,0.1705028111633441,-0.1897445927972177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6343003107854642,1.0000027191302414,0.0,-0.5963323946983144,-1.0000027191302414,-0.2224746191025091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6343003107854642,1.0000027191302414,0.0,-0.4000743638303919,-1.0000027191302414,-0.4187190803077843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5192431411989943,1.0000027191302414,0.1150571695864699,-0.2238994336804758,-0.909683044549802,-0.6852136850381397,0.0,0.0,0.0,0.0023339819753358,-0.0026053752282819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4059771670819681,0.2283231437034961,1.0000027191302414,-0.6415193713138287,-1.0000027191302414,-0.1772740728243476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0464218159164186,0.095218322796115,0.0898990150383728,0.0887591633759995,0.0898854453757255,0.0909981577128042,0.8036089916358458,0.3294849787391292,0.0,0.0,-0.8806846754725187,-0.9381114877958988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2201949157777624,0.0980136733014591,0.0981222306026376,0.0982172182411687,0.0934814059772604,0.0851903420997592,0.0951640441455258,0.0903332442430865,0.092517959929302,0.0917309194957585,0.3731385834754984,0.1981849229638393,-0.4167650488865729,-1.0000027191302414,-0.4020283952516034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3532183187092597,0.0025510965776926,0.0,0.0,0.049678534951771,-0.4512048526854242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6343003107854642,1.0000027191302414,-0.1248816053431162,-0.2019165801918472,-0.5930078273497256,-0.7109824744053654,0.0,-0.1880076759783631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4583560649005522,0.4233599049331615,0.3231615159454867,0.4013092031312964,-0.0008955977347219,0.0289169511013996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4982780124089134,-1.0000027191302414,-0.3205154317292629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6343003107854642,1.0000027191302414,0.0,-0.3560000995519565,-0.9855103194229232,-0.4772993139561852,0.0,0.0,0.0,0.0,0.6365800141102109,-0.7084449474903199,0.0,0.0,0.0,0.0,0.1262250019451991,0.1531607823000927,0.0972266328679157,0.0967109856873182,0.0969823789402642,0.0980272429641064,0.0969959486029115,0.6608018619356443,0.2081586250096059,0.0,-0.9677883400055474,-0.8510078232628702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0847154039071036,0.0853124690635849,0.0918937554475261,0.0852310510877011,0.0887863027012941,0.0888677206771779,0.0899940026769039,0.0898854453757255,0.0905503588454433,0.0907946127730947,0.3787157148235393,0.3695561925366107,-0.6423335510726668,-1.0000027191302414,-0.1764598930655095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6343003107854642,1.0000027191302414,0.0,-0.4330350744006874,-1.0000027191302414,-0.3857583697374888,0.0,0.0,0.0,0.2132336788396967,-0.2373062603760097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6343003107854642,1.0000027191302414,0.0,-0.4700124051145842,-1.0000027191302414,-0.3487810390235921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0237062006448358,0.7586255599600411,0.8519576996481814,0.0,-0.7221367371014472,-1.0000027191302414,-0.096656707036729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.829350641677777,0.8049523882379287,0.0,-0.2680008372842059,-0.620160722306976,-0.5913387588441076,-0.3392958448331283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1288710861614229,1.0000027191302414,0.4904890260493623,-0.1971129196147025,0.0365702408344777,-1.0000027191302414,0.4024354851310224,-1.0000027191302414,-0.0936171026037334,0.0,0.0292426230049348,-0.0325400510282291,0.0,0.0,0.0,0.0,0.0,0.0,0.0066898436851196,0.0963581744584884,0.097647292409982,0.0974437474702725,0.0981086609399903,0.6305279445695144,0.2870255043157226,0.3205018620666156,-0.4207952386928215,0.173379579644572,-1.0000027191302414,-0.5909452386273357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0976337227473347,0.0975658744340982,0.0978915463376334,0.0982850665544052,0.094363434049335,0.0914595262428125,0.0952861711093515,0.0963038958078991,0.0953811587478826,0.0954354373984718,0.5977029306256919,0.0770078355234363,-0.2267083538484672,-1.0000027191302414,-0.5920986599523564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0014926628912031,-0.001669068505618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4892406170858105,0.4404034012181722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1644371719600003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3269338821614365,-0.8218466182338191,-0.4121649332491376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4152316770074278,0.5758964827514783,0.6431748701567995,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6343003107854642,1.0000027191302414,0.0,-0.2003560689874075,-0.7756826259076992,-0.8427574683733109,0.0,0.0,0.0,0.0927757835196007,-0.1032515630833176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.738637446880566,0.8956655830351395,0.0,-0.3640197701765117,-0.902925352551446,-0.55185104054046,0.0,0.0,0.0,0.0771571018125566,-0.0858552555694769,0.0,0.0,0.0,0.1018674574932928,0.1816706435220733,0.1372299983521607,0.1379898994604096,0.0815943814982243,0.0841726174012116,0.0861809274730122,0.0865880173524312,0.0869679679065557,0.5978250575895176,0.0522024922041691,0.0,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.189622465833392,0.08599095219595,0.0861537881477176,0.0869679679065557,0.0869679679065557,0.0868322712800827,0.0864658903886055,0.0853531780515268,0.0859773825333027,0.0833720073050208,0.4796061566062264,0.1909794320981221,-0.8129856285251312,-1.0000027191302414,-0.005807815613045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.677533255979767,0.9567697739359384,0.0,-0.3738034969452161,-0.9499849426122876,-0.495021293373561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3973740009635789,-0.2689371440068697,0.8283736259671712,0.6502039554081016,-0.9336742081102312,-0.8839956731584603,-0.001126281999726,0.2472256837711872,-0.2751384798366865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2155676608150326,1.0000027191302414,0.4187326499704316,-0.2971756119759042,-0.1812771233053015,-0.765817481163111,-0.4314609935336005,-0.1430649532905003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1802593986067539,1.0000027191302414,0.4540409121787103,-0.4347855608821893,-0.1135509370326194,-0.1464437992896784,-0.8430152919636096,-0.281014143762968,0.3312218955579838,0.0738053951386732,-0.450743484155416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1285725535831823,0.3728129115719631,0.6955809073006781,0.437336657459882,-0.5464503148068339,-0.2873647458819052,-0.580157356822731,0.1544634699142336,-0.5767242321729636,0.0,0.0,0.0,0.0586480819616373,0.1849545018827203,0.1370128837498039,0.1362122736536131,0.0825985365341246,0.0811601522935106,0.08342628595561,0.0831684623653112,0.0827613724858922,0.6149364021877649,0.0894240768457172,0.0,-0.7788850662924625,-1.0000027191302414,-0.0399083778457139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0834534252809046,0.0829106387750125,0.0867508533041988,0.0780934085352205,0.0733983052592541,0.0863437634247798,0.0848918095215185,0.0850953544612281,0.0833312983170789,0.0847968218829874,0.4774350105826581,0.3278023405708639,-0.6683330247048966,-1.0000027191302414,-0.1504604194332797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.818332075608168,0.3715780722710587,0.0,-0.2869305166771915,0.0,0.0,0.0,0.0,0.15231946321596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5498834394566012,0.0,-0.2190550641153891,-0.8122392970795297,-0.7875018020734988,0.0,0.0,0.0,0.2562359397689954,0.0510897798670903,-0.3420097773625886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4350026754845462,1.0000027191302414,0.199297635300918,0.0,-0.461721341237083,-1.0000027191302414,-0.3570856725637406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3949586010123593,1.0000027191302414,0.2393417097731049,0.0,-0.5322971566656983,-1.0000027191302414,-0.2865098571351252,0.1332269478712067,-0.1482621340844168,0.1159527673211918,0.1885504624842552,-0.3388751852910619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2917748862422782,1.0000027191302414,0.3425118548805387,-0.0912831206283976,-0.2889931053995814,-0.8196619025476036,-0.6188580346928351,0.0,0.0,1.0000027191302414,0.0,-0.2293951470526329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6258871199441374,0.214549936116485,0.0,-0.5727890300052463,-1.0000027191302414,-0.2460179837955773,0.0,0.0,0.0,0.4357625765927951,-0.4849661733519105,0.0,0.0,0.0,0.0823000039558839,0.0832363106785478,0.0850275061479916,0.0858552555694769,0.0868187016174353,0.0864658903886055,0.0864794600512528,0.0868322712800827,0.0866422960030204,0.2769296753061303,0.587715658917278,-0.0636824268037862,-0.7845978942669763,-0.9705158421976552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3902906370616875,1.0000027191302414,0.2440096737237767,0.0,-0.4657243917180369,-1.0000027191302414,-0.3530690524201393,0.0,0.0,0.1365379455571483,-0.1519530823244829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3410191919893355,1.0000027191302414,0.2932811187961286,0.0,-0.5590701010688244,-0.9022875784070228,-0.3574384837925705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0446170507843275,1.0000027191302414,0.5896832600011368,-0.1583443934313619,-0.9506498560820056,-0.7098019137550502,0.0,0.0,0.2977455378070909,-0.0042065954206634,-0.3271509967637934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2294222863779275,1.0000027191302414,0.4048780244075367,0.0,-0.4685333118860283,-1.0000027191302414,-0.3502601322521479,0.0,0.0781748265111043,0.1793366615467374,-0.2865777054483617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.678116751473601,0.9561862784421048,0.0,-0.291272808724328,-0.8140169228863261,-0.7135064316577635,0.0,0.0,0.0,0.330461994449735,-0.0058892335889288,-0.3618757634782381,0.0,0.0,0.0707657907056776,0.1850901985091933,0.1420200892666581,0.1424407488087245,0.0869679679065557,0.0863573330874271,0.0832227410159004,0.0840776297626804,0.0831277533773693,0.5763171422935446,0.0939156351819741,0.0,-0.3456057379641235,-1.0000027191302414,-0.4731877061740528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0837655275217925,0.0827478028232449,0.0786090557158179,0.0815943814982243,0.0809158983658592,0.0826256758594192,0.0828020814738341,0.0819200534017595,0.0815672421729297,0.0823678522691205,0.5781761860762249,0.2371977030748313,-0.7137099765974729,-1.0000027191302414,-0.1050834675407033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1440691083264007,0.0864116117380163,0.0855838623165309,0.0837790971844398,0.0837383881964979,0.08513606344917,0.0848375308709293,0.0850546454732862,0.0848511005335766,0.081852205088523,0.5033530662390042,0.2256092111740358,-0.3959627560482596,-1.0000027191302414,-0.422844257752564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3606952028279228,-0.070467258127437,-0.3309505023050378,0.0,0.6679530741507721,0.3100260825028988,-0.4311624609553598,0.2728180675239979,-0.4324244395815589,-0.5284026634859228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1707742044162901,1.0000027191302414,0.4635261063691741,-0.1220184065245356,-0.788003879591449,-0.5710792525116863,-0.3376946246407467,0.0,0.0,0.5380642632908016,-0.2143192518514809,-0.3844828214486425,0.0,0.1307436996067505,1.0000027191302414,0.1825391019315006,0.1378542028339366,0.1831497367506292,-0.2538476791430703,0.0,0.0,0.0,0.0,0.0,0.0,0.228092459438492,0.0,0.0,-0.4299004823291608,-1.0000027191302414,-0.3888929618090155,0.0,0.0,0.4308774980397665,0.0190110973688694,0.1529572373603832,0.0,0.1703535448742238,0.1369857444245092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.150745382348873,0.2260977190293386,0.0408718238936723,-0.5089437672496924,-0.9688603433546844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0887998723639414,0.0574268123233802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6600555304900426,0.8280208147383414,-0.6310571614127592,-1.0000027191302414,-0.1877498523880644,0.0,0.0,0.0,0.9849675329170312,-0.4191533095124979,-0.6770176087991696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2159611810318043,0.834710658423461,0.5836176207977929,-0.063899541406143,-0.7848692875199225,-0.9700409040049996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3446694312414596,0.9740439544859536,0.3155896441882925,-0.356380050106081,-1.0000027191302414,-0.4624133940320953,0.0,0.0,0.0,0.0,0.0,0.0,0.1843302974009444,0.1633515989482162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1570145664919263,0.2190822034406837,0.0,0.4543937234075401,-0.8000401703596055,-0.5111556222612025,0.0,0.0,0.0,0.0,0.0,0.0,0.3609801657435161,0.2040063082395317,-0.111596905611408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.236152839050989,0.0,0.0,-0.1075395764798648,0.0,-0.4401862866158154,-0.2322583458712135,0.1614654158402413,-0.1796894727755673,0.3524719872636581,-0.1040521731795083,0.0,0.2402780164957688,0.1988634060962044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5892354611337758,0.0,0.0,-0.1705977988018752,-0.6361322152428499,-0.4535252649981128,-0.1724432729219082,0.3548331085642885,0.3346685898703984,-0.2320140919435621,-0.535336761098694,0.0,0.202581493661565,0.1685352100794854,-0.4130062523332704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2358950154606903,-0.1634737259120419,0.0,0.0,0.0,0.0,1.0000027191302414,0.0,0.0,0.0,0.0,0.0,0.3232157945960759,0.22206752922309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5680939267292799,-1.0000027191302414,-0.2507130870715436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2069373553713488,0.8407898672894522,0.5865758072549047,-0.0742531940060341,-1.0000027191302414,-0.7445402501321422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0019133224332695,0.391796869615538,-0.3113966184302763,-0.1267542187884439,0.0,0.0,0.3735049643669755,-0.3118444172976372,-0.1038214889145042,0.2492068545176931,0.3524855569263054,0.1164277055138474,-0.436481768713102,0.2902686536884277,0.2612431452858497,-0.714564865344253,-0.2619351980808621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2626543902011691,-0.2923041030855229,0.0,0.0,0.0,0.2824253886782874,-0.3143005262367987,0.0,0.0,0.0,0.0,0.0,0.2230716842589904,0.1638129674782244,-0.4305653957988786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2490033095779837,-0.2562359397689954,0.0,-0.0208837108141971,0.0,1.0000027191302414,-1.0000027191302414,-0.1128860235629017,0.1979270993735406,1.0000027191302414,-0.214957025995904,-0.2765904337399477,0.225351387583737,0.1718326381027796,-0.7149041069104355,-0.5687317008737031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2950994535908671,0.9229813139441576,0.2976912591565017,-1.0000027191302414,-0.6868827535437578,0.0314409083537977,1.0000027191302414,0.5893440184349541,-0.2250935639934383,-0.2224881887651564,0.2265455178966996,0.1891475276407364,-0.7179165720181365,-0.0116970492019739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3542224737451599,0.0,0.0,0.0,0.0,-0.2423948838687478,-0.3274630990046813,-0.1032515630833176,0.0,0.1328198579917877,0.3444794559643974,0.0,0.24002019290547,0.1888897040504377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6168497246210344,-1.0000027191302414,-0.2019572891797891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0792196905349465,0.8367596774832036,0.5823963511595357,0.1359137410753724,-0.6170668392233912,-1.0000027191302414,-0.201726604914785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3360798347857178,0.0,0.0,0.3866675371348581,0.1591042945396108,-0.602967959732845,-0.3784443215705932,0.1139037482614493,-0.1267542187884439,0.0,0.0,0.0,0.2126773226711574,0.2164225495618126,-0.4775571375464839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6314506816295309,0.136117286015082,-0.6090607382614833,-0.2451766647114446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3518342131192349,0.2434126085672954,-0.5142630750074346,-0.148180716108533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0892612408939496,0.5450390698915145,1.0000027191302414,-0.2292458807635125,-1.0000027191302414,0.0857195589430039,-0.6849422917851937,0.0,0.0,0.0,0.0,0.2070187733472326,0.182199860365318,-0.4331707710271605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1785903301011358,-0.198754848795026,0.0,0.3653903061038892,0.5577538437920362,0.7111588800197803,-0.112044704478769,-1.0000027191302414,-0.2711354293557325,-0.4356133103036747,0.0,0.0,0.2745549843428525,0.3445065952896921,-0.5011683505527886,-0.1878041310386536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0010720033491368,1.0000027191302414,0.6332283074363274,0.0,-0.1516681194088895,-1.0000027191302414,-0.556491865165837,-0.0571147100824922,0.0,0.0,0.0,0.0,0.1474072453376368,0.2335067548347652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8374381606155686,0.3678599847056981,-0.0053328774203895,-1.0000027191302414,-0.8134605667177869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1276769558484604,0.8278986877745157,0.5753536962455863,0.103360120384496,-0.573630349089379,-1.0000027191302414,-0.2451766647114446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4724413747284512,-0.1927841972302133,-0.3329859517021331,0.6343003107854642,1.0000027191302414,-1.0000027191302414,-0.8187934441381763,0.0,0.3300006259197267,0.875609621642428,-1.0000027191302414,-0.3417112447843479,0.199433331927391,0.3209903699219185,-0.4956319281926896,-0.083561982582083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0358510487141707,0.6110554786706367,0.0513611731200364,-0.6784831323650782,-0.0591365898169402,-0.0394741486410002,0.0,0.6378962713869992,0.9964067585287064,0.0,-0.0251038758975078,-0.1483164127350061,0.0,0.0,0.1558340058416111,-0.3783086249441202,-0.4508927504445363,-0.4636482333329998,-0.5259465545467613,0.0,0.0,0.0,0.0,0.0,0.0993027912529528,0.6619145742727229,0.0598015032866579,-0.6431613004941522,-0.2705247945366039,0.1359001714127251,0.542895063193241,0.6694185977166807,0.064754430152923,0.2213347674401358,-0.1048392136130518,-0.8865874787240949,-0.3049103196848661,0.0727741007774782,0.0901161296407296,-0.7037362745517063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0745110175963328,0.5918815453499996,-0.1337968737023934,-0.6078258989605789,0.0,1.0000027191302414,-0.8091725533212395,-0.3037161893719036,0.0,0.0,0.0,0.0,0.0,0.1373928343039283,0.1837468019071104,-0.3574113444672758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.191467939953425,-0.2130844125505764,0.479361902678575,0.1024509529871268,0.2632921643455922,0.5626117830197701,0.2265726572219941,-0.7244978584020777,0.0,0.0,0.0,0.1518309553606572,0.2226238853916294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2765632944146531,0.0,0.0,-0.4961475753732871,-1.0000027191302414,-0.3226458687648892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0911474240019245,0.8414683504218172,0.5876885195919833,0.1140123055626277,-0.482333658798334,-1.0000027191302414,-0.3364597853398423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1001712496623801,-0.0847425432323982,-0.026732235415184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8930059291562685,0.7055003306958556,-0.0381443217015646,-0.144041969001106,-0.8272744832927398,-0.4495900628303954,-0.3199183665727816,0.0,0.1818063401485463,0.13864124326748,-0.3566243040337323,0.0,0.7557895004667552,0.8784999597863031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4555607143952081,-1.0000027191302414,-0.3632327297429682,0.0,0.0,0.0,0.0,0.0,0.0,0.2001253847224034,-0.2227188730301605,0.0,0.3349806921112864,0.0736561288495528,0.0611448998887408,-0.0799795916431954,-0.08684584094273,-0.1391433207854302,-0.1973436038797066,-0.0194996052241723,0.0,0.0,0.0,0.0,0.5919358240005888,0.9019483368408404,0.1404188690742766,-0.3497309154089031,-1.0000027191302414,0.0720549086571712,0.2538612488057176,-0.6132944730074414,0.0,-0.1588329012866648,-0.0596658066601849,0.0,0.6133758909833252,0.698905474649267,-0.1983477589156069,-0.2422727569049221,-0.2444574725911376,-0.243032658013171,-0.2427476950975776,-0.2417978187122665,-0.0477652125185015,0.0,0.0,0.2108861272017136,1.0000027191302414,0.4234141835837506,-0.2962935839038296,-0.1315985883535305,-0.609807069707085,-0.4567548447081705,-0.3243556462584492,0.211401774382311,-0.2352708109789145,0.0,0.0,0.0,0.6603540630682833,0.7165188967654644,-0.2007224498788847,-0.244878132133204,-0.2463436556991125,-0.2448238534826147,-0.2450002590970297,-0.2442539276514281,-0.1062504585283712,0.0,0.0,0.0,0.8528397277202558,0.7799706393042465,0.0014790932285558,-0.5008426786492534,-0.4797689925579941,-0.8381844920611702,0.0,0.0,0.1065897000945537,-0.1186124212000629,0.0,0.2596283554308208,0.6836396041710527,0.691035070313832,-0.201590908288312,-0.2439418254105402,-0.1495376823732632,0.0,0.0,0.0,0.0,0.0,0.2278210661855459,0.0639402503940849,0.2429512400372871,0.0,0.0,-0.1487506419397197,-1.0000027191302414,-0.6700428021984566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7729958327035336,0.587037175784913,0.2742700214272592,-0.0548214370950983,-0.3813075203891739,-1.0000027191302414,-0.382664486653904,0.0,0.0,0.0,0.0,0.0,0.0,0.0719599210186401,-0.0800745792817265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1640707910685231,-0.1825933805820898,0.3976861032044669,-0.4425745472417405,0.0,0.0,0.0,0.0,0.2245507774875462,0.6207442178008099,0.6993804128419225,-0.2012652363847767,-0.242720555772283,-0.2432362029528805,-0.2439553950731874,-0.2417978187122665,-0.2417978187122665,-0.2417978187122665,-0.062461157165529,0.0,0.0,0.0,0.7183372315602028,0.095801818289949,-0.3914711977120028,1.0000027191302414,-0.254105502733369,-0.5309401904009683,0.3795434642450247,-0.5621097055018199,-0.4286385037029618,-0.2740664764875496,0.0,0.2512287342521411,0.832322397797536,-0.198171353301192,-0.0857331286056512,-0.2420556423025652,-0.0866558656656677,-0.2424491625193369,-0.1081502112989934,-0.2426391377963992,0.0,0.0,0.0,0.0,0.0,0.0389177924724608,0.1307301299441032,-0.1888082860745539,0.0,0.0,0.0,0.0250903062348605,0.1221812424763032,-0.1639079551167556,0.0,0.0,0.620608521174337,0.0478873394823272,-0.0570468617692557,-0.1922414107243212,-0.0915952228692855,-0.1142836988155737,-0.0906589161466217,-0.1981170746506028,0.0,0.0,0.0,0.6547362227323004,0.9087874468150802,0.0707793603683249,-0.4555335750699135,-0.9098594501642172,-0.3167566351759603,-0.1366465028583267,0.0,0.2906350345799048,-0.2161918652968085,-0.1072546135642715,0.0,0.0,0.0602900111419608,0.0621626245872884,-0.0326757476547021,0.0864387510633109,-0.0281434803305034,-0.0158357963094009,0.0194588962362304,-0.1403103117730981,-0.0371537363283116,0.0,0.0,0.0,0.0,0.0,0.0,0.3965462515420935,1.0000027191302414,0.0027139325294603,0.0,0.0,0.0,-0.4344191799907123,0.0,0.0,0.4910318125552543,0.13436679953358,-0.1157492223814823,-0.2430869366637601,-0.030463892643192,0.0,0.0,0.0,0.0,0.3198912272474871,0.0,0.0,-0.0250767365722132,0.0524603157944678,-0.5035566111787138,-1.0000027191302414,0.1639486641046975,0.0195810232000561,-0.0855024443406471,-0.2808513078112004,-0.1531472126374454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3118172779723426,0.6724853414749709,0.6499868408057449,-0.3560679478651929,0.3163224059712467,-0.395080727976185,-0.7619094183206881,-0.6577758271652959,0.0,0.0,0.0,0.0,0.0356610734371085,-0.039691263243357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6343003107854642,1.0000027191302414,-1.0000027191302414,-0.5944869205782815,-0.2243065235598948,0.3251155473666981,1.0000027191302414,-0.0944448520252188,-0.8170022486687325,-0.5632631268268405,0.0,0.0,0.7888180593502871,-0.0720956176451132,-0.0375065475571415,-0.0828699297870706,-0.1063183068416077,-0.2418792366881503,-0.0954082980731772,-0.2417978187122665,0.0,0.0,0.1551012440586568,1.0000027191302414,0.4791990667268074,-0.4869609137610639,-0.963310351331938,1.0000027191302414,-0.5355538757010507,-0.945859765167508,0.0,0.0,0.0,0.0,0.0,0.0,0.7422198378194537,-0.0792196905349465,-0.0454312305431656,-0.0917716284837004,-0.1251529985960623,-0.1913729523148939,-0.1063861551548442,-0.1636501315264568,-0.0230277175124707,0.0,0.0,0.9214750813903072,0.7128143788627511,-0.1789160020046711,-0.7429661692650552,-0.8969139919986914,0.2185665562600862,-0.2432497726155278,0.6946310309153669,0.0024561089391615,-0.4587360154546766,-0.3170415980915537,0.0,0.0,0.5934013475664973,-0.0670069941523751,-0.0483622776749827,-0.0010991426744314,-0.1991483690117977,0.0041116077821323,-0.2466150489520586,-0.1024238136618322,-0.0003121022408879,0.0,0.0,0.5374264891463784,1.0000027191302414,0.0968602519764385,-0.2106961519246513,-0.7428576119638768,-0.8652423993798896,0.0,0.0,0.8058072769847088,-0.4268744475588125,-0.4698902781507585,0.0,0.0987192957591188,0.7368191120858275,-0.1526587047821425,-0.0628682470449481,-0.1064811427933753,-0.2431954939649386,-0.0013162572767882,-0.2424898715072788,0.0222135377536326,-0.1455617712176038,0.0,0.0548214370950983,1.0000027191302414,0.5794653040277187,-0.1376235185689324,-0.5652307279106994,-1.0000027191302414,-0.1159527673211918,0.0,0.0,0.0546857404686253,-0.0608599369731475,0.0,0.0,0.8475611289504557,0.78674190096525,-0.1475565116267572,-0.0491357484458789,-0.1253836828610664,-0.1004562125779734,0.0,0.0,0.0,0.0,0.3796655912088504,0.0,0.0,0.0,-0.6205135335358059,-0.1487370722770724,0.691211475928247,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0,0.0,0.0215893332718567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6182609695363538,0.6689707988493198,0.325468358595528,-0.360342391599093,-1.0000027191302414,-0.4584510525390832,0.364345442080047,-0.405475089564018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.824899792329462,0.8093896679235963,-0.0335306364014821,-0.1448290094346495,-0.7733893529203053,-0.6879547568928946,0.0,0.0,0.0,-0.179092407619086,0.0,0.0,0.6242587604264611,0.6194686695119637,-0.2001118150597561,-0.2439282557478928,-0.2428019737481668,-0.2429376703746398,-0.2432090636275858,-0.211130381129365,0.0,0.0,0.0,0.1849680715453676,1.0000027191302414,0.4493322392400966,-0.2802542426547191,-0.7660481654281152,-0.7724937551855834,0.0,0.8050880848644018,0.8292149450513039,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.7512436634799091,0.7415413546870885,-0.1997861431562209,-0.2428969613866979,-0.2426662771216938,-0.2427748344228722,-0.2425441501578681,-0.2432362029528805,-0.242991949025229,-0.0043965706977257,0.0,0.0,0.0,0.0,0.2290016268358612,-0.2548518341789706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4667014074286427,0.7377147098205495,-0.198171353301192,-0.1010125687465128,-0.243032658013171,-0.1039164765530353,-0.2430190883505237,-0.2439011164225983,-0.1542734946371714,-0.0530573809509491,0.0,0.0,0.0,0.3212346238495698,0.459292371623216,0.0,0.0,0.0,-0.014940198574679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0846339859312198,-0.0155236940685129,-0.1947110893261301,-0.0945398396637499,-0.0962631868199573,-0.1463759509764419,-0.1470815734341016,-0.0293511803061132,0.0,0.0,0.0,0.5936591711567961,1.0000027191302414,-0.7857377459293498,-0.0946076879769865,0.1819556064376666,-1.0000027191302414,-0.1409616555801686,0.0,0.0151166041890939,-0.0168128120200066,0.0,0.8152110531992887,0.819091976716417,-0.1233618031266185,-0.1498769239394457,-0.1477871958917613,0.0,0.0,0.0,0.0,0.0,0.3690134060307187,0.0093087885760488,0.0,0.0,-0.7563594262979417,-1.0000027191302414,-0.0624475875028818,0.0,0.0,0.6174196504522211,-0.6871270074714092,0.0,0.0,0.0,0.0578067628775046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3627849308756072,0.6702734864634607,0.543437849699133,-0.3070543263831398,-1.0000027191302414,-0.5117391177550366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1768669829449285,-0.041265344110444,-0.0671698301041427,-0.0815672421729297,-0.006798400986298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8939829448668742,0.7403200850488314,-0.0523246191679948,-0.558283060635281,-1.0000027191302414,-0.2081721946722532,0.0,0.0,0.568908106488118,-0.3439773784464473,-0.289155941351349,0.0,0.8501257951907957,0.7841772347249101,-0.1488049205903089,-0.1548162811430635,-0.1083944652266448,-0.8122935757301188,-0.5945004902409288,0.0,0.0,0.0,0.0,0.0,0.9840447958570148,0.1652106427308965,0.4850475913277943,-0.2209141078980694,-1.0000027191302414,0.2008852858306523,0.3582390938887612,0.2824389583409347,-0.6770718874497588,-0.3071628836843181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4790226611123925,0.0,0.0,0.0,0.0,-0.7453001512403911,0.0,0.0,0.0,-0.3189549205248232,-0.0190789456821059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3719173138372412,-0.4139018500679922,0.0,0.0,0.0,0.0,0.0,0.6343003107854642,1.0000027191302414,-0.8411698178435766,-0.5471423676018463,0.0,0.306932199419314,0.2071544699737056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4820351262200935,0.0,0.0,0.0,-0.2735643989695995,0.0,-0.0671291211162008,0.0,0.0,0.0,0.0,0.045268394591398,0.3132556622129566,0.1989719633973828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2417706793869719,-0.9169563837287558,-0.6600691001526899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7086756317553241,0.756413704948531,0.1692136932118505,-0.0847018342444563,-1.0000027191302414,-0.7340916098937199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0755423119575278,0.7864162290617148,0.5809036882683326,-0.6796501233527461,-0.6415058016511813,-0.1937340736155244,-0.0908488914236839,0.0,0.0,0.0,0.0,0.0,0.2039248902636479,0.2272240010290646,0.1450325543743591,-0.641220838735588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0857059892803566,1.0000027191302414,0.3660009409230177,-0.3352656550268797,-0.7055953183343866,-0.5747294917638104,0.0,0.0571554190704341,0.57714489171503,1.0000027191302414,-0.2456923118920421,-1.0000027191302414,-0.0232855411027694,0.3067015151543099,0.1912508253510682,-0.6733945088723401,-0.4306061047868204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0512661854815053,0.8120493218024675,-0.0365973801597723,-0.9241754442571202,0.0,0.0,0.0,0.0676719076220929,-0.0753116276925236,0.0,0.0,0.0,0.0,0.3510064636977495,0.2609039037196671,-0.4803389183891807,-0.2006546015656482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1647628438635355,0.8960319639266168,0.0663013716947154,-0.841549768397701,-0.1166990987667934,-0.0990585373253014,-0.1970315016388187,0.0,0.0,0.0,0.0,0.0,0.0883656431592277,0.38806521238753,0.2812719673532668,-0.3875495652069326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2979083737588585,0.9269165161118752,0.0,0.0,0.0,-0.0788126006555274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0024968179271034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0572775460342599,0.0110321357322561,-0.8431102796021407,-0.975685883666277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6938304208191762,0.7562780083220579,0.1841810311118241,-0.6858514591825629,-1.0000027191302414,-0.1329555546182607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2777981337155576,0.8946749976618866,0.1198472605009674,-0.7537269117443653,-0.6844944929178327,0.6913200332294254,-0.769372732776704,0.0,0.4314881328588951,1.0000027191302414,-0.3404085571702069,-0.4607714648517719,0.2004510566259386,0.383424387762153,0.3388480459657673,-0.4919274102899763,-0.5145344682603806,-0.5354588880625197,-0.2768618269928938,0.0,0.0,0.0,0.0,0.0,0.3389294639416511,1.0000027191302414,0.1065761304319064,-0.8028626601902442,-0.6384390578928912,-0.1673953584171121,0.0,0.0,0.0,0.0692731278144744,0.4902040631337689,-0.622630400908785,0.1669204202244565,0.4009835312277612,0.3995994256377364,-0.4786562802209153,-0.5638601919833219,-0.0342091195338472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2684622058142141,-0.2987632625056385,0.0,0.0,0.060479986419023,1.0000027191302414,0.0,0.0,0.0,0.223370216837231,0.3504501075292102,-0.4834056621474709,-0.5155657626215757,-0.558785138153231,-0.2610531700087874,0.0,0.0,0.0,0.0,0.0,0.0,0.0827613724858922,0.0,0.0,0.0915680835439909,0.5502226810227838,-0.8063500634906008,0.4645845400556636,-0.5170312861874841,0.0,0.0,0.3589989949970101,0.467122066970709,0.40858254231025,0.3995858559750891,-0.4815194790394959,-0.5151858120674512,-0.4089353535390799,-0.4131419489597434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5238839658243715,0.7229916258482273,-0.5237075602099566,-0.8639261421031013,0.6271083895823945,0.0071919212030698,1.0000027191302414,-0.7375654435314292,-0.3571670905396245,0.0,0.1546263058660013,0.424961125125543,0.4040909839739932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4014448997577694,-1.0000027191302414,0.3556608579857739,-0.8131620341395461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.526923570257367,0.7553959802499834,0.3519834794083552,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0462454103020037,0.2330860952926989,0.2327061447385745,0.2801863943414827,0.4502414066374658,0.3918375786034799,-0.1682909561518339,-1.0000027191302414,-0.6505024879863424,-0.0534373315050735,-0.0534373315050735,-0.0534373315050735,-0.0534373315050735,0.558378048273812,0.5241282197520228,-0.5450933485421038,-0.6596213012853289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5135167435618331,0.496866767493594,-0.4662128995733398,-0.6582236260326568,0.0,0.0,0.0,0.0,0.6343003107854642,1.0000027191302414,-0.1290746311011324,-0.917146359005818,0.1167669470800299,0.2307928223053049,0.1053684304562966,-0.8855697540255474,-0.391077677495231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9375415619647122,0.6967614679509934,-0.1439198420372803,-0.8829643787972654,-0.791911942433872,0.0,1.0000027191302414,-0.3269203124987892,-0.4614499479841369,-0.3245320518728641,0.0,0.0,0.0373979902559631,0.0387142475327513,-0.0847154039071036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7193006776081613,0.117716823465341,0.0308574128599637,0.7664281159822396,-0.5227441141619982,-0.1625645585146727,-0.7800927662680722,-0.2122973721170329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7717338540773345,0.1247459087166432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2227324426928078,0.2450952467355608,0.1432006499169734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2435890141817103,-1.0000027191302414,-0.5752179996191132,0.0,0.0,0.0,0.0,0.0,0.0,0.1089372517325369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4475681830959474,0.8328380449781334,0.2449595501090878,-0.1842760187503552,-1.0000027191302414,-0.6345174253878211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032716456642644,0.6535420924193378,0.4140511163571126,-0.8691776015476069,-0.355348755744886,0.3825830686780203,1.0000027191302414,0.0236383523315993,-1.0000027191302414,-0.4669320916936467,-0.0980408126267537,0.0,0.2039927385768843,0.2530334993842322,0.1502297351682756,-0.6757963391609124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2783273505588023,0.9736640039318292,0.121719873946295,-0.76365990480219,-0.6022623372751853,-0.1036857922880312,-0.0591772988048821,0.0,0.0,0.0,0.0,0.0,0.2658975395738741,0.3240028350296194,0.2248900190537288,-0.5820571095933533,-0.324708457487279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8954756077580774,0.7388274221576282,-0.0632481975990725,-1.0000027191302414,-0.7555452465391037,0.0,0.0,0.0,0.0853531780515268,-0.0949876385311109,0.0,0.0,0.0259316253189932,-0.0016826381682653,-0.027180034282545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1423321915075461,0.6812377738824804,-0.2205612966692396,-0.6959744275174499,0.4443928820364789,-0.4945599248435527,0.0,0.0,0.0,0.0,0.0,0.0,0.3744955497402285,0.3215467260904578,0.2154862428391488,-0.6848608738093098,-0.3295799663776603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3304348551244403,1.0000027191302414,0.3038654556610239,-0.543573546325606,-1.0000027191302414,-0.0613755841537449,-0.0210194074406701,-0.0561512640345338,0.0,0.0,0.0,0.0,0.4207273903795849,0.5160949794648204,0.4179456095368881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.156729603576333,0.0,0.0,0.0,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3808732911844603,0.8408170066147468,0.4126127321164986,-0.1507725216741677,-1.0000027191302414,-0.6680344921266559,0.0,0.0,0.0,0.0,0.0,0.7078478823338388,-0.7877596256637976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3821759787986012,0.8354434202064154,0.4166836309106891,-0.1634601562493946,-1.0000027191302414,-0.6553332878887816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0499770675300116,-0.0556220471912891,0.1599998922743327,0.1902195309898733,0.3057109297810569,-0.7299935717742349,0.0,0.503027394335469,0.022457791681284,-0.152455159842433,0.4542851661063617,0.4130741006465068,0.3784443215705932,-0.5843910915686892,-0.6290624210036059,-0.60535622035877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2127723103096885,-0.2367906131954122,0.0,1.0000027191302414,0.6343003107854642,-0.7512029544919673,-0.456320615503457,0.0787447523422909,-0.4014584694204167,0.3223744755119432,0.3537882445404463,0.3349942617739337,-0.584255394942216,-0.6284246468591826,-0.2100855171055228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3959898953735541,-0.0119684424549199,-0.4287199216788456,0.0,0.9363881406396916,0.5815821714006977,0.0917444891584058,-0.6540713092625826,-0.1419386712907743,0.232054800931504,0.2465336309761747,0.2612431452858497,-0.584431800556631,-0.6284246468591826,-0.6059532855152513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0977151407232185,0.3120751015626413,0.0,0.0,0.3972247346744586,0.479809701545936,-0.435898273219268,-0.376720974414386,0.3668965386577396,-0.1834211300035752,-0.2702534012836579,0.4563748941540461,0.3399878976281406,0.3220623732710553,-0.1009040114453344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.090672485809269,0.0,0.0,0.0,-0.2593841015031694,0.0,-0.1949417735911342,-0.098366484530289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1523466025412546,0.0,0.633526840014568,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.1586700653348971,-0.1765820200293352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.276604003402595,0.3011379534689163,-0.1917393332063711,0.1915629275919561,-0.6644113921998265,0.0,0.0,0.1711405853077673,-0.1904637849175247,0.0693138368024163,0.6777639402447712,0.5113184582129702,0.3758932249929006,-0.4926058934223413,-0.4296290890762148,-0.538987000350818,-0.3575741804190435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.278354489884097,-0.0407632665924938,0.1545041789021755,0.3599488713823212,-0.3397572133631365,0.4539323548775318,0.3665165881036152,0.3629749061526695,-0.586860770170498,-0.5791532017868307,-0.5383763655316894,-0.1144193954420467,0.0,0.0,0.0,0.0,0.0,0.0,0.172701096512207,0.0,0.2556117352872195,0.0,0.0,0.0,-0.1235110694157388,0.0,-0.105341291131002,0.0,0.0,0.5962781160477253,0.4606357682252988,0.3547109816004629,-0.5378607183510921,-0.4453834674097319,-0.534617568978387,-0.3009615478545014,0.0,0.0,0.0,0.0,0.0,0.0,0.6343003107854642,1.0000027191302414,-0.6651170146574861,-1.0000027191302414,-0.0643880492614459,-0.0016147898550288,0.0,-0.0876871600268626,0.0,0.0,0.0,0.3427561088081902,0.3090219274669984,0.3018300062639286,-0.5869286184837345,-0.4743546971617207,0.0,0.0,0.0,0.0,0.0,0.0,0.2210769438498371,0.4515305245889595,0.7959014232521785,-0.3218045496807565,-1.0000027191302414,-0.2125280563820371,0.0,-0.0999541350600233,0.0,0.0,1.0000027191302414,-0.3168380531518442,-0.3528112288298406,0.4679905253801363,0.3596639084667279,0.3314390101603406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0769264175475525,0.0,0.0,-0.1513424475053543,-1.0000027191302414,-0.6674509966328219,0.0,0.0,0.0,0.6313828333162945,-0.3679956813321711,-0.3346685898703984,0.0310609577996732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3459042705423641,0.8400028268559087,0.4173349747177595,-0.1172283156100381,-1.0000027191302414,-0.7015651285281381,0.0,0.0,0.0,0.0,0.3387394886645889,-0.1505689767344581,-0.2264098212702265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4158830208144983,0.8635869005369188,-1.0000027191302414,-0.4239162611017008,0.0,0.4286792126909037,0.7099918890321124,-0.0898040273998417,-0.1253158345478299,-0.4772586049682432,0.4924566271332209,0.3389973122548876,0.286319881858063,-0.5861822870381329,-0.6281939625941786,-0.6044199136361061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6343003107854642,1.0000027191302414,-1.0000027191302414,-0.8187934441381763,0.8536403378164468,0.7806491224366117,-0.3912405134469987,-0.1058569383115995,-0.1388990668577788,-0.6862992580499239,0.0003663808914771,0.4611785547311909,0.3217638406928146,0.3101889184546664,-0.586005881423718,-0.629700195148029,-0.3049917376607499,0.0,0.0,0.0,0.0,0.0,0.2094748822863942,0.4958219034697518,0.7558030701294025,0.0,0.0,-0.5833190882195524,-1.0000027191302414,-0.235474355918624,0.0,0.0,0.0749995254516357,0.2253242482584424,-0.3342207910030375,0.5503448079866096,0.3257668911737686,0.2809191561244369,-0.5839840016892701,-0.6282753805700624,-0.0754066153310547,0.0,0.0,0.0,0.0,0.0,0.1130081505267274,0.6211920166681709,0.9001028627208072,0.0,-0.2159340417065097,-0.9092488153450884,-0.6936133062168194,0.0,0.0,0.0,0.1132388347917315,0.1696750617418587,-0.3148568824053381,0.4983458607221499,0.366869399332445,0.3736813699813904,-0.583169821930432,-0.6268234266668011,-0.1687794640071368,0.0,0.0,0.0,0.0,0.0,0.0712271592356859,0.6205135335358059,0.9425487674815664,-0.0850139364853442,-0.9195346196317432,-0.5481058136498048,-0.2661553631641729,0.0,0.0,0.1316121580161778,0.7039533891540632,-0.2670373912362474,-0.3717409082228263,0.5726940423667152,0.3765174294746765,0.373125013812851,-0.0627461200811224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.106738966383674,0.0,0.0,-0.0636552874784916,-0.9120441658504328,-0.8430831402768462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3811718237627009,0.8387272785670623,0.4143903579232951,-0.5384713531702207,-1.0000027191302414,-0.2803220909679557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0794368051373033,-0.0883927824845223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8906448078556382,0.7436582220600675,-0.6175824864039887,-1.0000027191302414,-0.2012109577341875,0.0,0.0,0.0,0.464286007477423,0.0128911795149364,-0.2206155753198288,0.6581557777194205,0.3620657387553003,0.3351299584004067,-0.5902667554949708,-0.5007748303360168,-0.6324684063280785,-0.0952997407719988,0.0,0.0,0.0,0.0,0.1750622178128374,0.4686825781751487,0.8695304127764367,-0.1340546972926921,-0.8058615556352979,-0.4543665840822455,-0.0015198022164977,0.0,-0.2644862946585548,-0.0238011882833669,0.0,0.0,0.0,0.6109876303574002,0.4038060210583999,0.3607630511411593,-0.5865350982669627,-0.6289538637024275,-0.3153860992485829,0.0,0.0,0.0,0.0,0.0,0.2054039834922037,0.4985086966739175,0.9258580824253856,-0.1079602360219312,-0.8504650367569782,-0.4800132464856455,-0.26737663280243,-0.1079602360219312,0.0,0.0,0.0962224778320153,-0.1070917776125039,0.0303689050046608,0.8174907565240354,0.3842928461715802,0.3491881289030111,-0.5865622375922573,-0.4957811944818099,-0.6298901704250913,-0.0476295158920284,0.0,0.0,0.0,0.0,0.1496326700117943,0.52278482314994,0.9618855367539714,0.0,0.0,-0.4037381727451634,-1.0000027191302414,-0.4150688410556602,0.0,0.0,0.4146617511762411,-0.4614770873094316,0.0,0.5537100843231403,0.3181543104286324,0.2979219434215058,-0.584431800556631,-0.6275290491244608,-0.0899125847010201,0.0,0.0,0.0,0.0,0.0,0.0,0.2067066711063447,0.807530624140916,0.620065734668445,0.0,-0.5548770753108082,-1.0000027191302414,-0.2639299384900154,0.0,0.0,0.2283095740408487,0.3968447841203342,-0.4195196904039751,0.5680532177413381,0.3540053591428032,0.3579677006358152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1060876225766036,0.0,0.0,-0.1875598771110022,-1.0000027191302414,-0.6312335670271741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0051157628180326,0.0065677167212939,0.0060384998780491,0.0042880133965472,0.0046679639506717,0.6775739649677089,0.6433648454338617,0.2866726930868928,-0.5237482691978984,-0.9869622733261846,-0.3080856207443347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.390358485374924,-0.4344191799907123,0.898555921179015,-1.0000027191302414,0.0,0.4616806322491411,-0.5137881368147791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1438791330493384,0.0,0.0,0.0,0.0,0.1570552754798682,0.0,0.0062827538057006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3746719553546435,0.5351467858216317,0.1367686298221524,0.0,0.0,-0.1895003388695663,-0.371998731813125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1285047052699458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0587837785881103,0.2125009170567424,0.0060113605527545,-0.4460483808794497,-0.9507041347325949,1.0000027191302414,0.6343003107854642,-0.0479958967835056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0431379575557716,0.0,-0.7000588959742877,-1.0000027191302414,-0.1187345481638886,0.0,0.0,0.0,0.0,0.0,0.0,0.2358950154606903,0.0061741965045222,0.1475158026388153,0.0029581864571117,0.0037180875653606,0.0025782359029872,0.0044915583362568,0.0075583020945469,0.0060384998780491,0.0060520695406964,0.0052243201192111,0.5100564795867711,0.5156471805974594,0.1803679559079323,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3259432967881835,0.2934575244105436,0.2070052036845853,0.0064048807695263,0.1003340856141477,0.04752095859085,0.0064455897574682,0.0064862987454101,0.0063234627936425,0.0068391099742399,0.0066898436851196,0.0065948560465885,0.0217657388862717,0.4816280363406744,0.110877713491101,-0.3855005461471901,-1.0000027191302414,-0.4332928979909862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5556234067564098,0.1294681513179042,0.9492114718413917,-1.0000027191302414,-0.586860770170498,-0.1423050521822514,-0.0896276217854268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.927717126208066,0.7065723340449924,-0.2178880731277211,-0.8070149769603185,-0.5942019576626881,-0.1996911555176898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9053407525026658,0.7289487077503927,-0.1774776177640571,-0.7252441898476794,-0.7438481973371298,-0.1722261583195514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0658671424900017,1.0000027191302414,0.5684331682954625,0.0,-0.6201335829816814,-1.0000027191302414,-0.1986734308191421,0.0,0.2627493778397001,-0.2210498045245424,-0.0713628558621589,0.0,0.0,0.0,0.0,0.0448341653866843,0.0573589640101437,0.0584309673592805,0.0034331246497672,0.0025782359029872,0.0030938830835847,0.0033652763365307,0.003826644866539,0.7465078512160008,0.5973229800715675,0.1135373673699721,-0.1715883841751282,-1.0000027191302414,-0.647205059963048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0081689369136755,0.0083996211786796,0.008643875106331,0.008643875106331,0.008643875106331,0.008643875106331,0.0081146582630863,0.008643875106331,0.008643875106331,0.008643875106331,0.204155574528652,0.8414683504218172,0.5035023325281245,-0.2851664605330423,-1.0000027191302414,-0.533626983605134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3518749221071768,1.0000027191302414,0.2824253886782874,0.0,-0.6239737975108677,-0.9685618107764437,-0.2262605549811062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3037840376851401,0.5407239171696727,0.0,0.657599421550881,0.1321956535100118,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0731269120063081,1.0000027191302414,0.4660093546336302,0.0951640441455258,-0.7747463191850354,-1.0000027191302414,-0.0440606946157881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0583766887086913,1.0000027191302414,0.575923622076773,-0.3013686377339204,-0.1648442618394194,-0.6775739649677089,-0.4541223301545941,-0.2209005382354221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0670205638150224,1.0000027191302414,0.5672797469704418,0.0,-0.3042996848657375,-0.7476341332157269,-0.5453104631444606,-0.2215383123798453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0248460523072091,0.0636145784905497,0.0080875189377917,0.0081146582630863,0.0082232155642647,0.0082232155642647,0.0081553672510282,0.7817618347736903,0.6018959563837082,0.1213534930548178,-0.1517088283968314,-1.0000027191302414,-0.6670981854039921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0068933886248291,0.0034874033003565,0.0008548887467799,0.002252563999452,0.0041251774447796,0.001845474120033,0.001669068505618,0.0005563561685393,0.0009227370600165,0.0019268920959168,0.0015605112044396,0.7515829050460917,0.4951841293253285,0.2680144069468532,0.0934271273266712,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0003392415661825,-0.0003663808914771,0.0002306842650041,-0.0002578235902987,0.0,0.0,0.0,0.0,0.0,0.0,0.2438332681093618,1.0000027191302414,0.3904670426761024,-0.0628003987317116,-0.7472270433363079,-1.0000027191302414,1.0000027191302414,-0.9033731514188068,-0.2182815933444929,0.0296632825470012,-0.0330149892208847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3108266925990895,1.0000027191302414,0.3234736181863746,0.0,-0.6416414982776544,-1.0000027191302414,-0.1771655155231692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2391381648333954,1.0000027191302414,0.3951621459520688,-0.6066860472982056,-1.0000027191302414,-0.2121073968399707,0.41114720855059,-0.4575554548043614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0558527314562932,1.0000027191302414,0.4590345480329173,0.119426600958901,-0.4514083976251338,-0.9965560248178268,-0.3708317408254571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0668984368511967,0.9307295913157668,0.4945192158556108,0.1421557858931312,-0.6126295595377237,-0.9784540948463264,-0.2277125088843675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0151437435143885,0.6640721506336439,0.5211564636322638,0.4339171024727621,0.0,0.0,0.0,-0.1017453305294671,0.0,0.0,0.0,0.0,0.0,0.0018047651320911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.000542786505892,0.000678483132365,0.0,0.0883927824845223,-0.3446694312414596,-1.0000027191302414,-0.4741240128967166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2290423358238031,1.0000027191302414,0.4052579749616611,0.0,-0.7970684142398464,-1.0000027191302414,-0.0217385995609771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1784682031373101,1.0000027191302414,0.4558321076481541,0.0,-0.619712923439615,-1.0000027191302414,-0.1990805206985612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6750500077153109,0.0,0.9592394525377476,-0.0955711340249449,-0.6662975753078013,-0.6123581662847777,-0.4445828573135411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6761084414018004,0.9581945885139052,0.0,-0.1295902782817299,-0.8138133779466166,-0.7520442735760999,-0.1233482334639712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6453460161803677,0.9889570137353378,0.0,-0.1256415064513651,-0.7344444211225498,-0.5785018579797602,-0.3802083777147425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3783764732573568,0.800867919781091,0.4550450672146106,0.0,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0472902743258459,-0.0526231517462354,0.0,0.0,0.1206343009345109,0.1195080189347848,0.1215298986692327,0.1215570379945274,0.1223712177533655,0.1200236661153823,0.1211092391271664,0.1193587526456645,0.1133202527676153,0.1204714649827432,0.1185310032241791,0.1192094863565442,0.1966786904099888,-0.1687251853565476,-1.0000027191302414,-0.6500682587816287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0262708668851758,0.8105159499233223,-0.0766685939572538,0.3461620941326629,0.1842488794250606,-1.0000027191302414,0.2528706634324646,-0.7263161931968162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.565759944753944,0.8056715803582356,-0.1916850545557818,0.4350976631230773,-1.0000027191302414,-0.3144633621885664,-0.1375963792436378,-0.366733702705972,0.0,0.0,0.0757458568972373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4039959963354621,0.586860770170498,0.5676868368498609,0.0,-0.3606273545146863,-0.7322054267857451,-0.7259769516306336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5133267682847709,0.5823692118342412,0.5386070497966936,0.0,-0.4142139523088802,-0.7669844721507789,-0.6375977388087586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.413888280405345,0.5946633261926964,0.625737853655017,0.0,-0.4620877221285601,-0.8607372713809854,-0.495971169758872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5563697382020113,0.2164903978750491,0.1732031740301571,0.1138358999482128,0.1142701291529264,0.115152157225001,0.115464259465889,0.1147179280202874,0.1147993459961712,0.0,-0.1142565594902791,-1.0000027191302414,-0.7045504543105444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1182460403085858,0.1197387031997889,0.1164412751764947,0.1140801538758642,0.1146772190323455,0.1154235504779471,0.1155592471044201,0.1164412751764947,0.1160748942850175,0.1172961639232747,0.1177982414412248,0.1178660897544613,0.0963038958078991,0.138369850014534,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0554320719142268,1.0000027191302414,0.5788682388712374,-0.4642452984894811,-1.0000027191302414,-0.3066472365037207,0.0,-0.0479144788076218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3231343766201921,0.1934626803625783,-0.4797689925579941,-0.0951369048202312,0.0,0.0,0.0,0.0,0.7752619663656328,0.0653514953094043,-0.5808629792803907,-0.3546567029498736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0228648815607031,-0.0254431174636904,0.0,0.0,0.0192010726459317,0.2197878258983434,0.3792449316667841,-0.3562579231422552,0.0445627721337383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5135167435618331,0.0140988794905463,0.0,0.0,0.0,0.0,0.0,0.0949604992058163,0.5701022368010805,0.098909271036181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1922549803869685,0.0,-1.0000027191302414,-0.0369501913886021,0.0,0.0,0.0,0.9392784787835669,0.1431192319410895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0221185501151015,-0.0694088244409475,-1.0000027191302414,-0.7493846196972288,0.0,0.0,0.0,0.0,0.0,0.0,0.2310777852208983,0.115871349345308,0.1159663369838391,0.1144465347673413,0.1164684145017893,0.1175132785256315,0.1158984886706026,0.1169297830317975,0.1164141358512001,0.1183274582844696,0.1192230560191915,0.1178796594171086,0.118300318959175,0.0,0.0,-0.9669741602467096,-0.8518220030217083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2647848272367954,0.1727689448254435,0.0,0.0,0.0,0.0,0.0,0.0,0.8206524879208565,0.1471765610726327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2289202088599773,0.0,-0.1854294400753758,-0.5465588721080124,-0.8824623012793152,-0.2043455498057142,0.0,0.0,0.0,0.0842268960518008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1585072293831295,0.7319068942075043,0.6596620102732709,0.0,-0.53646304309842,-0.9488722302752092,-0.3334608898947886,0.0,0.0,0.0,0.0,0.0200423917300644,0.0,0.0,0.0,0.4725499320296296,0.2224067707892726,0.1787803053781981,0.1233075244760293,0.1233753727892658,0.1233075244760293,0.1234974997530915,0.1234974997530915,0.1234974997530915,0.0,0.0,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0055907010106882,0.7976247704083859,0.8310875584966315,0.0,-0.3586597534308276,-0.7783151404612757,-0.6818212693763144,0.0,0.0,0.0,0.0,0.2246593347887246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1169026437065029,0.1208107065489258,0.1213399233921705,0.121272075078934,0.1210685301392245,0.6672610213557598,0.1409887949054632,-0.1015417855897575,-1.0000027191302414,-0.717265228211066,0.0,0.0,0.0,0.0,0.0,0.0,0.0986921564338242,0.1234974997530915,0.1234974997530915,0.1234974997530915,0.1234974997530915,0.1234974997530915,0.1234974997530915,0.1234974997530915,0.1234974997530915,0.1234974997530915,0.1234974997530915,0.1234974997530915,0.129413872667315,0.0476702248799703,0.0,-1.0000027191302414,-0.8187934441381763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1011482653729858,0.5613633740562184,-0.1738409481745803,-0.0060792088659911,-0.557387462900559,0.0,0.0,0.1538528350951051,0.4393992461822719,0.0360138846659383,-0.5888690802422987,-0.1114476393222877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4564563121299299,0.3469898435541483,0.1768941222702231,-0.0014926628912031,0.0183868928870936,0.0903061049177919,0.2492339938429878,0.2973791569156137,-0.1160884639476648,0.1043235664324544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2686250417659817,-0.5267607343055994,-0.751012979214905,-0.2724109776445789,0.0,0.0,0.0,0.1255329491501867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9632832120066434,0.5414838182779216,-0.6313285546657051,-0.9220721465467884,-0.2609581823702563,0.0,0.0,0.0,0.0,0.221389046090725,0.0,0.0,0.0,0.0,0.0,0.0425544620619377,-0.0578339022027992,-0.0585666639857535,-0.0588244875760522,-0.0592587167807659,-0.0576574965883843,-0.0016147898550288,0.0,0.1219098492233572,1.0000027191302414,0.512390461562107,-0.2503738455053611,-1.0000027191302414,-0.5684331682954625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7978418850107427,-0.000271393252946,-0.0358239093888761,-0.0911745633272192,-0.0827749421485395,-0.0937663688928538,-0.0888405813518833,-0.0977151407232185,-0.1091815056601883,0.6795415660515677,0.3746448160293488,0.3209768002592711,-0.7845571852790345,-1.0000027191302414,-0.0342362588591418,0.0,0.0,0.0,0.0,0.0,0.3161731396821264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3880923517128247,0.7554638285632199,0.1745601402948873,-0.9740032454980116,-0.8447929177704061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8890028786753146,0.4643131468027175,-0.4003050480953961,-0.6895424074226288,-0.4162494017059754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.309225472406708,-0.0091188132989866,-0.0530438112883018,-0.0547264494565672,-0.0547671584445091,-0.0536544461074303,-0.0546586011433307,-0.0545093348542103,-0.0096887391301733,0.0,0.0765328973307808,0.9690910276196883,0.5886791049652363,-0.560223522393845,-1.0000027191302414,-0.2585699217443313,0.0,0.0,0.0,0.1183681672724115,0.0,0.0,0.0,0.0,0.208837108141971,-0.0136917896111272,-0.0560969853839446,-0.0552013876492227,-0.0574675213113221,-0.0552556662998119,-0.0565583539139529,-0.0567076202030732,-0.0131761424305298,0.0,0.0564769359380691,0.8755824823171334,-0.0747688411866316,-0.9625233108983944,0.1024916619750687,0.628397507533888,-0.1941954421455326,-0.6192108459216649,0.0,0.0,0.0,0.0,0.0,0.0,0.3210989272230969,-0.0121991267199241,-0.05692473480543,-0.0559205797695297,-0.055934149432177,-0.0548892854083348,-0.0552420966371646,-0.0557306044924675,-0.010530058214306,0.0,0.0,0.1398625129057372,-0.1556576002271962,0.1462945330005581,0.937039484446762,-0.2056346677572078,-1.0000027191302414,0.0,0.4120835152732538,0.4670406489948251,0.0,0.0,0.0,0.0,0.0,-0.0119141638043307,-0.0561376943718865,-0.0566940505404259,-0.0526910000594719,-0.0473309833137878,-0.0431650968810662,-0.0403697463757221,0.0,0.0,0.1210278211512826,0.911162137778358,0.0,-0.1116240449367026,-0.5818399949909964,-0.8369767920855604,-0.2883553312551582,0.0215214849586202,-0.0239504545724872,0.0,0.0,0.0,0.0,0.3507622097700981,0.7400622614585326,-0.0102858042866545,-0.0540479663242021,-0.1112576640452255,-0.1086658584795909,-0.1084351742145868,-0.1045406810348112,-0.0928843408207791,-0.0913238296163395,0.8098781757788992,0.3459042705423641,0.0,-0.5706721626322673,-1.0000027191302414,-0.2481348511685564,0.0,0.0,0.0,0.0,0.0,0.2477820399397265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2108047092258297,0.8414683504218172,0.3342479303283321,-0.1515052834571219,-0.8264195945459598,-0.8408712852653359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.451598372902196,-0.2636856845623639,0.8587018219838902,-0.2931454221696556,-0.2107640002378878,0.1812228446547124,-0.8923138763612561,0.0,0.0,0.0,0.0,0.0,0.0,0.3066065275157788,-0.0096073211542895,-0.0536001674568411,-0.054943564058924,-0.0534237618424262,-0.0530166719630072,-0.053098089938891,-0.0523381888306421,-0.0112221110093183,0.0,0.7935538716141953,0.840735588638863,0.0,-0.31062314765938,-0.8037853972502608,-0.704401188021424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3129435599720687,-0.0109100087684304,-0.0552420966371646,-0.0542650809265589,-0.0539801180109656,-0.0549707033842186,-0.0543736382277373,-0.0541429539627332,-0.0104350705757749,0.0,0.7564951229244149,0.8777943373286435,-0.2515951151436182,-1.0000027191302414,-0.567198328994558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3099989431776042,-0.0106928941660736,-0.054088675312144,-0.0543193595771481,-0.0543329292397954,-0.053817282059198,-0.0538987000350818,-0.0535458888062519,-0.0103265132745964,0.0,0.0,0.0,0.0,0.0,0.0,0.339282275170481,0.1057076720224791,0.4192482971510291,0.3923667954467247,0.3776844204623444,-0.0538308517218453,-0.7363170345678774,-0.2083078912987263,0.0,0.0,-0.0097565874434098,-0.0536001674568411,-0.0531252292641856,-0.0532609258906586,-0.0528266966859449,-0.0533559135291897,-0.0531523685894802,-0.0092816492507542,0.0,0.0,0.3756761103905437,0.3988530941921348,0.0,0.0,0.0613213055031557,0.0699244716215449,0.0,0.0,0.295411555831755,0.0,0.0,0.0,0.0,0.0,-0.0092952189134015,-0.0534916101556627,-0.108760846118122,-0.1088286944313585,-0.1086794281422382,-0.1089915303831261,-0.1089101124072423,-0.1089508213951842,0.3387123493392943,0.3045710781186835,0.0,-0.684372365954007,-1.0000027191302414,-0.1344210781841693,0.0,0.0,0.0,0.0,0.0,0.338427386423701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.122439066066602,0.840016396518556,0.333433750569494,-0.7577706712132612,-1.0000027191302414,-0.0610363425875624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6726210381014438,0.9616684221516144,0.0,-0.2450409680849716,-0.7783965584371595,-0.7953586367462865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2980576400479788,-0.0089288380219244,-0.0524060371438786,-0.0523381888306421,-0.0523381888306421,-0.0523381888306421,-0.0523381888306421,-0.0523381888306421,-0.0087117234195676,0.0,0.6474357442280522,0.986853716025006,-0.098095091277343,-0.2384868210263249,-0.4651951748747921,-0.7101275856585854,-0.3068914904313721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3439909481090946,-0.0097701571060571,-0.0538037123965507,-0.0555949078659945,-0.0594351223951808,-0.0618098133584586,-0.0632617672617198,-0.0618505223464005,-0.0173420288632513,0.0,0.6343003107854642,1.0000027191302414,-0.0215079152959729,-0.3943886751811726,-0.3952299942653053,-0.6730009886555682,-0.3346685898703984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1781968098843641,-0.0112492503346129,-0.0429615519413567,-0.0414824587128008,-0.0305317409564285,-0.0311695151008516,-0.026189448909292,-0.0146823749843802,0.0,0.0,0.6343003107854642,1.0000027191302414,-0.0024018302885723,-0.2559374071907548,-0.4333064676536335,-0.710968904742718,-0.4161815533927389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2023643790592082,-0.0200152524047698,-0.0495971169758872,-0.0384564239424526,-0.0346433487385608,-0.0288626724508104,-0.0298532578240634,-0.023760479295425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4912217878323166,0.0015605112044396,-0.0412924834357386,-0.0902925352551446,-0.0922058576884141,-0.081852205088523,-0.0857466982682985,-0.0744024602951544,-0.0826256758594192,0.967231983837008,0.478371317305322,0.1886997287733755,-0.0706436637418519,-0.1009718597585709,-0.0374658385691996,0.0,0.0,0.0,0.0,0.0,0.1878719793518901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9300918171713436,-0.888704346097074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4592380929726268,0.8414683504218172,0.3335965865212616,-0.3311404775821,-1.0000027191302414,-0.4876665362187236,0.0,0.0,0.0,0.0,0.0,0.0438978586640205,-0.0488643551929329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1824576839556168,0.3103110454184921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0119413031296253,-0.0388770834845189,-0.0427851463269418,-0.0178576760438488,-0.0267050960898894,-0.0140988794905463,-0.0207887231756659,0.0,0.0,0.0,0.2414992861340259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3587411714067114,0.0,0.0,0.0,0.0,0.0,-0.010082259346945,-0.0534101921797789,-0.0530573809509491,-0.0527588483727084,-0.0525824427582935,-0.0526774303968246,-0.0525553034329989,-0.0090509649857501,0.0,0.0,0.1037536406012677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4664164445130493,0.0,0.0,0.0,0.0,0.0,-0.0100144110337085,-0.0575217999619113,-0.0615655594308071,-0.0573996729980856,-0.0566126325645421,-0.0587566392628157,-0.0653922042973462,-0.0187261344532761,0.0,0.0,0.0,0.3513728445892266,0.4240926667161157,-0.0845661376179833,-1.0000027191302414,-0.5941476790120989,-0.1400931971707413,0.0,0.0,0.0,0.0,0.0,0.678428853714489,0.7640398553563145,-0.0222406770789272,-0.0607649493346163,-0.1143515471288102,-0.114609370719109,-0.1158306403573661,-0.1145822313938144,-0.1145415224058725,-0.1128860235629017,0.5608070178876791,0.3052631309136959,0.0174505861644298,-0.1147179280202874,-1.0000027191302414,-0.7040755161178889,0.0,0.0,0.0,0.0,0.0,0.1314086130764683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2089456654431494,0.5220384917043384,0.0924772509413601,-0.2974198659035556,-0.259370531840522,-0.5058770234914023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7930517940962453,0.8412512358194604]
new object=storage.battery_646 bus1=646.2 phases=1 kv=2.4017771198288433 kwrated=73.69379961696086 dispmode=follow kwhstored=158.81766144864366 kwhrated=158.81766144864366 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_646_shape
new object=generator.wind_646 bus1=646.2 phases=1 kv=2.4017771198288433 kw=1.0 pf=1 yearly=wind_646_shape
new object=generator.fossil_646 bus1=646.2 phases=1 kv=2.4017771198288433 kw=133.6487645799671 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_646_shape
new object=generator.solar_646 bus1=646.2 phases=1 kv=2.4017771198288433 kw=576.2989 pf=1 yearly=solar_646_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
