clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_633_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.484001559482593,54.66999086328619,75.29344810291924,86.6438315932631,91.10506405715456,87.73313599532487,77.70289927596636,60.33350470038317,32.68564996403423,2.183497230759553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.675599382663423,29.053548973464796,49.815783213709544,61.46816283845699,71.29770248648077,83.8642178921656,50.99090666115938,55.38424431066152,28.113341583801915,0.9947948204318708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.01145257691254,48.2585477508768,68.59331623972659,80.73345221104668,85.63654412698361,82.55249007816452,41.42642836851137,46.60300059680837,22.674966951219815,0.9030010313775514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.371612383318176,48.30118569431328,69.91074721813636,60.43860587305779,49.28701839924576,32.25356736526079,75.57779158558158,35.041600023342575,19.054272289467782,0.7316345198589844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.699136430721808,36.35061204476808,45.94387773871714,60.53990493612662,58.68284597295077,48.57575232370356,49.377182712754745,37.688411467494646,18.242521888629437,1.4681574663539976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.811389011442001,11.611914315371417,30.935321649078347,18.735981399610797,39.40452079599833,41.854708857679014,34.67116591603462,18.639299183920446,12.667271310238537,2.2071246261670256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.629749273441703,59.9079400037911,83.93238428581245,98.00426351613662,102.98448394121978,99.80374767671034,89.0750091069148,70.12556641086408,39.89933820326747,4.138053147398421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.131942882708534,42.24741246410666,57.54764467636184,61.85081801235502,39.96343090805095,40.68936226350124,44.97216715517764,27.26302692839045,18.14393861813619,0.9410221274355536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6284344019872643,1.254424590656514,4.440592440317095,16.67496641400952,21.738833250420292,15.524828258254956,6.638754950984735,3.3192416858635885,7.589553931692346,0.154528597550023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4217625869862668,11.052461044803673,12.16593600078802,12.5312101022024,14.403477503801447,22.87186191294876,33.878969221740384,25.19304982728979,9.599512016872875,0.4068257278206231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.821348171043127,56.12701358008035,79.52275188085689,93.49686257846044,98.84724553159404,96.1686593143078,85.8616833314985,68.14846941584796,39.38849761980246,4.7917444203385005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.73086710460205,56.463500280193664,78.88997221074868,92.44259190062355,85.70552525840313,80.89015344265715,85.20256047340727,67.18028936265668,39.02349509764563,5.283574455774515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.211923242664266,33.220389522164275,62.94799821288594,66.46848012859938,72.70258198582395,79.47033708414833,67.31662214995039,54.73761409841792,35.3229561341718,4.953605657842568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.592405782501846,43.47549386678013,45.4072371257842,86.37089443941818,92.46784877157636,90.52062549489156,80.98249039022659,63.55443469501107,34.74992390072619,5.197483831128896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.297108782188127,31.10750289836959,50.88607706774231,54.92201641429923,59.68470185407912,57.42624874823379,46.08537053190442,29.69583391758747,27.140273103974614,4.624180018425735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.467796076957654,44.900741810440095,78.0442744027157,91.07410402179303,96.4543606932579,94.22225077539564,84.4100921998555,50.01946765687742,40.226319629366294,7.5289917572571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.248449846990257,29.627395944683073,27.77060856076478,28.441952485446073,41.41149150934573,66.74005938615655,33.7564869765821,24.605895472451213,3.205178397689582,0.0505137419056314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.169014257180535,17.963609991118236,9.500385587864512,11.755851321876712,93.54330263150273,91.44318023281322,45.18780108567801,64.90852887319107,38.27963951119658,7.616168698932947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.2630704904341,31.111576587232943,82.64727123905197,89.48319273102318,33.63373315216627,22.145658978240917,25.70633462407282,9.620966778219891,7.946952234637567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.118637110719128,59.420726815733566,82.27819502803179,95.38841210734606,100.15381333970151,97.9681434748815,88.96094581874078,71.66922291081897,43.31797789739698,9.73285743233344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.343774703603119,19.649845601290632,51.411311351857854,90.81610372711371,97.15965202513384,95.99756438204676,87.12615635468462,69.92215354695377,42.85303420845912,9.949577679864053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.487215336898736,56.98085876584006,79.80003430282272,94.31024245484414,100.40366625665408,98.27910172478444,88.53891165249696,70.67551440741732,42.82098785606738,10.093786265626903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.21210554899334,57.72580066931934,81.94551043752426,96.95107915532996,103.23650949223284,101.03318697567158,91.3608917177734,73.62730935780608,45.8452944682239,11.55352477499663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.628434939197563,22.792560769742067,76.03187210421716,63.10334154820863,95.5060059258683,78.9000206432783,83.24447402642016,57.39718976767518,35.726794490159286,7.651474002415379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8818183864983915,40.856926665414015,44.39478965361111,67.24519680521286,96.08990132961618,95.06659068714082,71.38542258667174,66.77536468963896,38.88498967629149,8.825239553577417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.707691445940007,27.36242493665637,43.754134185033784,33.74236485518914,17.919885730651533,5.352555587194034,15.503645076165498,29.712128673040905,12.137420178744518,3.9976466712413705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.380665383376947,36.7536356629829,25.20934458274322,74.51917563962378,101.83787631581346,101.81642155446642,93.290462342717,75.79695604643021,47.32322878784995,13.119993932586318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.48105989853431,64.85285512539186,89.52881804629281,104.13380735920168,109.45458817326151,106.90174315222424,96.20043408744196,78.21455459720404,50.133802524308976,14.587065081910088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.494728134340653,60.72213461794747,67.25741787180293,75.16146058374646,75.56041051309792,79.09582928797703,67.83561011114212,49.074643419836065,29.613273823290097,12.62300389125672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.874123282727407,13.870367421216748,17.05246158201397,47.87643573549388,51.07862676135034,26.962388690274675,21.283394835496946,11.86312512861179,25.143622402414387,5.819400330934789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.563617843990488,29.603225390760485,58.95252417570502,55.43475805256716,47.41257836358625,57.769253350528494,53.54891168809024,45.11719047871315,13.891279024048648,1.087946505773976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.100260068554327,53.97420480542475,16.85203608993679,24.812838866709768,37.08822130829333,50.26932057383,39.04250564567464,68.69814583314366,43.998827096092775,13.14552238279669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.121351291663806,20.581362454711687,23.160550663732018,31.750059421749825,69.7317764874062,61.23704889027584,57.03218724551836,29.676823369558473,18.40356838836083,12.72511769209821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.512743787109113,55.26855154694218,10.924818793751806,18.79953094587917,19.504279119239992,21.587835183218512,23.92042942637695,17.083150038117928,4.595121037867119,3.909383412535294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.53827223731948,14.174536189680763,36.35577205066166,57.5289057075904,97.15286254369492,96.01874756413623,86.91188032047204,69.1905190270948,43.50020757921784,13.458653266760097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.606437019335433,2.496356535465399,75.49984833866269,89.74282250124786,96.08121079337438,47.1390980512262,87.27199441599284,71.18554025310966,46.498442582648856,14.91187387394845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.793419606768683,37.91708120235777,52.16032694420049,51.191060573979,18.875573137995175,18.404111546875946,29.66677493702886,0.5274069181760015,6.765854043521485,1.2389445729757562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.568100781976227,58.35858033942752,81.34178974797472,95.75857463539649,102.41335276257708,101.03345855492915,91.55887299653256,75.05119940517825,48.77916518761387,16.15597845281779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0262528406339584,13.336171021601816,54.11895654970273,64.43272201395092,79.25796210473864,50.24569317842253,65.73657402948284,73.75196423702481,49.03119073862692,16.767846520094068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.233651194899736,28.94790464227506,38.0944224575426,95.62441448216325,101.67791613311228,63.118549986631834,90.53121708593628,74.68592530376387,50.11995198217357,17.43294412185155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2544697643310573,27.50391772984365,59.13258122346543,80.65632370190045,94.0430084654079,99.08895107081987,98.31386386975176,88.19237651985402,70.92835469620304,45.43249399673701,15.10876883567739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2463223866043426,9.450143425216435,20.787762690455125,27.637534724561775,42.48531589372673,97.37338490083133,95.88594530719077,87.14869743306188,71.39818681177692,25.645772449637576,9.595438328009518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1520392105574655,5.366406129329448,8.18947251163611,17.854978288095374,21.5967972987179,13.954285411801909,11.898158852836662,9.286924291424585,3.7673474608329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2851582204350162,0.3239940542656898,15.89879289591116,30.47825375860965,77.62441287053234,111.01969943456342,110.39235134960636,100.58100751183896,82.91178943591265,55.81768480572275,20.39641698031526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9586747791767688,32.19056097750753,65.42615893809501,87.29127654327938,101.63066134229732,108.31151107820342,106.75889246274916,97.53280192501737,61.06975606762063,53.01335739218754,19.143350285946536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.10858652934832,33.1872568527423,67.88313648121462,91.0553650530216,105.50691208541063,111.70136337103187,109.51515034769676,99.58376847808904,81.6063079448354,55.51270129948606,20.99416292619857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2791383030942156,32.92789866177522,65.4907948013936,86.96782564752881,100.22116499557568,105.80646400649618,103.89264497849092,94.94954002713368,78.47554226371646,53.0896711635611,20.137601947863292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1240665470290785,30.89594265673255,63.07401098839246,84.61730717337159,98.41543451207814,104.28915069452437,102.192015667668,93.79234081068265,76.36944512136071,50.64111257742575,17.075545818906328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9046305069228944,27.763819079325852,57.73503436407629,48.25963406790703,54.08446598399296,69.2366875008795,96.9260938636347,77.63744867489507,56.55610880702066,42.28651987719489,13.677274569093608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2166750738560694,30.058392226426285,61.377998524948005,82.76214926499865,95.94623590236846,101.04106277414074,101.31997467165196,91.6221509635434,57.17069266687251,49.927402288565546,19.027385942969627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5738017975437324,31.613998213713685,62.54280196061066,84.460062783246,97.70335369876328,76.14892276422428,61.8065505933732,52.59403901851928,75.5079957163894,26.28235422935155,19.141992389658743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.609152274700706,2.619381939138792,6.095053277355305,28.91368565582286,49.43910278347777,33.124522044246596,30.11325123645283,73.0705718798139,21.57507095811333,18.82234360351397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9279411493982668,33.19920634007482,65.48020321034889,86.92029927745631,100.1285564687487,104.9023766580884,102.54452554397716,93.99140840647205,77.91065740799758,53.80229513539108,14.288056319339656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.449645440375866,26.654689391462416,40.07830893399763,17.936180486104963,11.196398051308964,15.41728287226232,17.781923467812497,7.695741421397195,6.749287708810499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1386866532626216,3.051736117169788,9.476215033941925,12.016024250616468,51.358353396634215,66.51980860827769,74.67859266380984,34.53510470799848,31.3755516255785,49.79052634275673,11.87181566485362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.652514608560765,32.23374207945912,53.06414271335072,83.30802357268855,96.25447835969582,101.0769112361383,99.44118936787152,91.68216997946352,19.66532561897139,51.7774001910449,20.607162484179614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.68075885134671,12.12302647809399,15.570453573524558,21.459378194393977,23.363963527642326,14.866248558678846,29.671391784407326,18.589328600529928,17.532613709375028,8.56017819820163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.864029676523249,28.468567252686675,54.7346267265848,96.7669484187062,110.96049515641594,101.289286215548,90.59911190032555,78.29249784412293,62.22179527817809,37.29109101368852,9.5340614158016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.817770855389446,41.67220759660059,73.98253502669084,94.1076443287065,105.62749327576604,110.56806312924584,108.55375977594444,99.27416812447387,83.28140880544794,59.19395813567334,25.017066468392752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8158240897017036,8.627258274818248,22.270585436717212,33.5948973183356,25.96080438840388,30.995612244256037,80.65007737897662,45.4547634958567,67.75006264501162,53.695292907913554,22.22061485332669,0.0798443017218045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.604264385274976,40.19128590514142,72.61078819676963,93.73313653253516,105.7336807654709,111.10714795549684,108.96737498520396,96.7009546591198,78.33350631201408,53.64152021491723,19.914363798151307,0.0347621449673162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.860906783666491,43.36794848078749,75.8857624636514,97.26909846592936,109.6384473306277,114.18088199252873,112.01395109648016,101.32622099457576,83.49840063223611,58.10411057509646,24.828862042905644,0.2107455038643548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.504278044819399,42.173271326793554,74.57131885707476,96.03205494775652,108.86852013545318,114.01277443210084,111.06722580463592,101.76672255033348,85.24465525832863,60.33323312112562,26.367901695482058,0.47689317627037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.523424113872029,38.467029198911014,69.03245989919651,52.35314821706608,52.32680502908303,83.35283415018546,98.9583214479349,85.16100884700104,74.64844736622099,57.16037265508534,24.879104205553713,0.3734214791410927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9382159875108957,25.115378159628445,26.012404447339737,22.746120716699792,24.364461512482897,16.016386714433413,37.71774202731081,12.440774209435864,19.018966985985355,8.167203012516422,1.070565433290318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.548002305286101,31.571088691019657,72.42991641123656,96.57820083470396,102.39216958048762,113.94813856880226,97.13439515418102,89.7944225601837,70.5057773714441,49.40569853479824,11.798217686055628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.155615451790551,45.28366856359569,77.67329713689261,99.73313706974548,113.51931492111947,119.14236344884048,116.93713987747634,106.80913462539723,89.52637383297478,64.08835951536844,26.5990156436632,0.3017245551460029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.963835322280654,45.16879053764901,75.72634543946535,94.88408942606242,106.22388132536156,110.01784355343509,108.5347492279154,99.68968438853634,82.2572834251999,59.91418632671492,26.80541587940664,0.6612954921516805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.601820171956962,37.701990430372504,52.15924062717027,70.6255438240268,72.58580290507437,74.53438407804698,70.7890345370762,55.485543373730344,55.70715204789698,48.581183908854705,19.467072760954665,0.4315394402583246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.356357696799833,22.085639962320784,39.04630775528044,87.53406839953549,83.02965483369245,69.24374856157598,52.186670132183544,55.194138830371514,38.41651545700538,25.48282489510328,12.178971805150764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4110354749179086,29.44380836657443,61.034450764138214,54.78432573071776,114.50324657124908,117.74318711390598,119.18934666039786,108.77917055971686,90.88943012665418,64.28443973932471,28.8392729392522,0.948626346647154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.316798009755871,48.53121332546418,79.69900681901146,100.08564694605468,111.39719460256786,115.83914493917273,113.29363255808951,101.33599784784782,85.68135470448054,61.56837558449558,28.082653127697956,0.9396642311477678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.867153643800602,49.356542689180394,80.86978499834038,101.63364871413047,113.93564592295463,118.50551008986892,116.05206307709754,105.43249936884,87.23750385028306,61.88883910841302,28.255105956246755,0.9388494933750964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.632011180430649,49.72398942465524,79.31173479773496,98.7130853783608,111.15874801443267,116.3901792527562,115.1561231064165,106.22143711204352,89.1035249289583,64.46748415891824,29.975560552871347,1.1129317974692348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.703708104425738,46.581817414718905,74.57919465554392,92.931706143484,103.79107433616454,108.62844407177263,106.6844797461785,87.42842406834575,30.78106463078588,27.515052479403497,6.631422311030692,0.171638090776124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.129452958505678,25.628934535669032,38.9406634240907,31.38831585068369,50.16639203521584,56.27936954356991,81.29344864012954,96.27022995663413,62.8570191616043,50.00643185251468,24.138235990937787,0.9032726106351088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.271262504625058,6.247137661587313,14.09469188795896,65.70154030525798,69.4547656446979,68.47653715897702,66.29819993411105,63.72851699910521,61.49423444718247,45.88005661319121,1.4029784445402798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.241978192904025,14.74458105129324,10.478885652842951,26.09930980975803,52.28308076861634,7.59199814501036,7.042050148457115,26.20522572020532,12.447563690874796,32.414613864992184,15.422714457413464,1.161544484571966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.861495653066449,22.067444152064457,27.717650605541134,54.40194213607728,81.73693756772037,91.25986423396212,91.47549816446252,92.99335463494948,84.26371098003217,62.90889079979771,29.31670927403768,1.247091950702471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.675826325456734,51.07618254803232,81.68778172210254,103.03581242089808,116.712272252219,122.18242165793532,119.8020294654468,109.5072745492276,91.33590642607813,65.98235325757206,30.923372161745828,1.567827053877475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.08885320252663,54.31856730400723,84.66754933601966,105.16064853202526,117.44798046094137,121.66153264194068,118.63668287126904,107.89110638750496,90.1360692661906,65.20780921501905,30.795729910693968,1.502919611321314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.297742825262628,50.02924451014948,78.01657331844486,97.03798451774824,107.25099407744273,110.48007144979736,107.71539460786548,94.29992244305696,82.9310715631992,49.79487161087765,23.48807524834595,1.3144436065766465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.62368257079546,33.40180446621246,74.60689573981475,87.60522216501545,107.94216328792572,112.07804380126365,108.78921899224648,99.00177412914404,83.58584915316952,61.273440510788504,29.20101651031833,1.490426965473685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.842032293871418,27.90341081771023,31.10967553243004,42.99126805055571,51.01154668473371,51.18834478140343,26.548773481015125,38.56099562202579,27.94360454782869,11.723261810969854,21.14135888379455,1.3424162701050333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.960893124122068,3.1886120629785952,17.85253407477736,21.37980547192973,29.89055624525596,47.83352621279985,56.75870693315831,45.87625450358541,29.238494447861218,20.13950300266619,6.145295440003378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.536596513678996,17.859595135473846,60.248771972025345,94.97887058694984,105.46020045311082,51.38116605426901,46.52478577063191,46.215728575531855,41.72299291776378,28.04490361089751,4.041370931708073,1.6802608665061385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.510615789512897,51.86321923643296,78.77183523371131,96.53529131200996,107.25479618704854,111.440647283777,108.387824849577,99.41375986285826,83.18499816901515,60.59829447650141,29.585301159761713,2.3573079555961343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.516227532151912,50.15742991971645,78.05893968262379,78.50867493313844,97.65854312126636,84.8530379689312,110.02164566304084,44.518086636542066,65.45521791865362,31.24003357605748,17.76915924270731,2.512651290918829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5909564644443766,2.491196529571813,4.737156989569513,34.99027154366428,14.640023037133732,8.556647667853388,61.56077136528397,14.466755470812265,17.980176325829223,14.055584474870727,11.10324636596686,1.389671060919979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.164396872591764,33.007471384239466,66.31313679327668,87.25841545311496,112.15408599337968,116.97488939427676,113.4076958462635,103.81443015231444,87.07021102762785,63.68343484235073,31.49939176702457,3.0348982032012444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0507401474886455,1.0425927697619308,14.602001941075732,14.393700650529391,35.24962973463136,24.61838811829884,49.87933275997793,21.148419944491028,16.613589501801602,13.988504398254111,6.859005728863591,0.1846738951388676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.58525491166657,28.157337423526176,76.48215051324692,95.91744850106738,108.82506745424402,114.48016233435672,73.47848392466476,71.1738623450347,87.77930446910959,52.44983043275643,31.597703458260252,3.0169739722024715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.913413539355,59.194501294188456,87.15059848786478,106.86236415987844,117.70027759121194,120.54344083857784,116.78749970656234,106.26135926290443,88.9919058541023,65.15865336940121,32.526504519105735,3.157923606874637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0915222097967623,22.540535218729023,56.733178482947935,82.83846303637222,101.14833658087582,111.85127512120344,115.02169137392572,112.63641075480118,102.25257784210322,85.07573296012808,61.993940281087646,30.78024989301321,3.20735103175004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0176526517412152,21.55470251379654,54.34653996753563,81.42570773855986,101.43919796571954,113.31372942314874,118.14593915286324,115.55778882834352,105.32631187913516,88.37542093944755,64.22360598563192,31.986876534339665,3.5207534949710007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2373602711049563,22.10410735183467,41.88512573452541,71.51306483772359,82.58046274169291,109.22238790805017,90.32617474648062,88.95795844690767,82.73064607112202,63.307297570634056,45.14787893481711,22.95659464130659,3.005839222642628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2289413141206844,22.15978109963389,55.23487571900508,81.48898570557068,99.3203365982586,110.2837196465835,114.95162392547594,113.17658189808236,103.78455643398316,56.64763101681742,63.439556669064395,31.527907589068064,3.6619747089007224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.313945621736075,22.431088777933493,54.48341591334442,79.75468056681069,98.6756074408179,110.67017693008734,116.83584081440752,116.64926586446576,107.54158388302888,90.8891585473966,67.05753553824086,33.73285958117463,3.9734761173187834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3918888686549794,25.610467146155145,60.476626969115806,86.92301507003187,105.70217757159423,116.90971037246308,120.81284746207454,116.95587884624778,106.31051510852228,88.8417225246732,64.35260613297156,32.339657989906414,4.078848869250961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3927036064276509,17.066583703406945,38.7720127051477,64.62934539642231,103.20147576800794,114.2072251805118,117.4705215393186,113.9522122576656,103.5852172589362,87.6207021826962,64.2154586079052,32.80650273364717,4.201602693666796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5847101415205619,23.912553627907787,55.89807226595967,80.85865024878053,98.56181573190143,108.27077418956988,110.76360019468704,107.5345228223324,84.15860980735755,81.26683387288894,58.962844187492195,30.030962721413008,4.328430206945989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5341963996149304,7.851899494492561,38.61666936982501,25.537955484387385,60.47146696322221,77.53044644741755,77.4003599830477,93.478123609689,39.451232428298155,23.801749290824468,39.49930195688578,15.700811617151992,4.096773100249733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7199566117840266,23.512245802268534,54.06572701522152,50.435255500197435,65.66379078845752,73.64143147919906,46.19128644235172,51.89933927768807,27.798852803550723,20.549044523062385,4.731182245903255,3.593536735996319,0.0893495757363051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7669398233414151,3.774951680044501,4.600552623018262,13.606392382871189,27.257866922496863,27.24374480110389,30.90381845520172,42.717244579680546,17.584756926826,21.463451883257335,14.004255995192423,6.26832084367677,0.655320748485423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1091296878634345,3.923505533928266,12.315576171702014,24.202600274978835,33.39148445442529,29.060338454903725,29.430229403696575,47.08994220560835,50.37931017314065,53.68062762800547,25.74326940310059,6.310144049340574,4.902277178164264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3456752211957193,16.584802100500543,24.800889379377253,34.49654045342536,35.522295309218755,54.2642514524958,65.7083297866969,69.04115043543835,79.91219653619383,83.02259377299596,59.52039640325704,30.031777459185676,5.089395286621146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.868465291993249,26.81166220233045,59.34115409326932,84.46142067953379,102.48776547914773,113.59454237546282,117.17368541080864,114.8715080444966,105.2893771001074,88.51229688525636,64.98918791268554,33.548185686035765,5.076631061515961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.065088674464632,29.33028823691554,62.993623528155545,87.676647509753,104.3928939709112,113.6860645852596,116.21799800346496,113.15078186861444,102.66537831359013,85.27480055591748,61.84701590274922,31.984432321021647,5.091024762166489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2560088925273143,29.22437232646825,61.99692765292077,85.4103186054385,102.56516556755152,111.6782791341395,113.33599892226842,108.77183791976282,100.19971023422868,85.34106589476144,63.00910354583629,32.99959558577031,5.281130242456501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6503419745003085,27.432492385106116,57.89037769939898,80.78125016037674,85.3513859065486,106.70430503198016,93.62993641466343,106.58535331717016,81.6220595417737,53.24854502923203,60.157249762228574,30.75716565612085,5.535600006787558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.009686505922972,15.908841328440776,43.14172295924238,42.327256765828466,52.27737760420763,73.10696350032656,112.57394752556304,108.4272038419228,54.94211327935847,45.852355528920384,40.45200199239628,17.170326979793778,3.843389652948904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1538499180112796,19.043137539907946,56.587612000897295,70.10030953991125,84.00082225871685,14.028154969857455,24.730007193154837,28.14620267396633,6.735437166675083,26.145478283542744,13.244377232547496,17.508714734709994,5.429955675597824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0908435302580184,28.302632326319255,23.06848529542014,26.375505914693655,100.21519025190942,110.77283388944396,114.44186965904116,55.633554069099,102.5811887437474,86.38012813417512,63.64025374039913,33.41538342909031,5.490246270775513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.302132192637488,29.78871402367202,61.218853080019514,83.65157133349835,99.90640463606694,109.27561744253134,112.17282496215113,109.46382186801844,100.24017554360468,84.77265050869431,62.37062071131942,32.71172157275972,5.714570737517725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5870640074894897,16.55194101033613,40.33223553981358,79.81198379015525,82.39470252952381,86.06183724431813,109.17458995872006,93.9612631088832,96.66374830083448,81.47622148046551,59.85606836559769,31.51242757138731,5.879419346854921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7787537896503007,28.465579880853547,58.14946431110852,64.34310085895706,73.08143505011618,104.51809200864504,107.82456946940344,105.1649938001462,96.3180279059642,81.63455218762132,59.80175251408625,31.77450155492996,6.021726877814871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.994387720150685,28.743677040592075,58.380849838547206,81.11665054345983,97.4540439403258,106.72168610446384,110.50315568668972,107.64125347055236,97.82719384020936,66.17408821340743,57.09247784069605,28.504144135426664,5.867741438779963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.293396482721115,27.480561913693737,44.721499500452374,63.30811230840673,73.96542553346474,77.8452068069263,69.53678258048015,24.508670098245755,11.492419442046268,5.155389046207536,33.36188231535155,11.933192577061536,2.6020008666551333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.391165015441692,28.28688072938094,57.08405888371177,78.84597637102442,94.0549579527404,82.22170654245991,103.2169557856887,83.06251592385688,59.395741524038314,79.20717678357545,58.7105470572216,31.376094784093613,6.238175546087927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.11714154456652,23.703980758103892,50.06916666101038,72.09886129627439,78.77699523960491,80.81519756757137,91.64632151746596,104.56860575055066,95.06659068714082,70.4416846666606,53.243656602596005,22.912327222324773,5.443263059218124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.720319075600969,27.80319807167164,48.406830025503005,56.62481835918262,82.70430288313898,95.9744801451544,109.07519195045415,106.28661613385728,97.46463553137052,81.87652930610474,56.474906609011065,32.67424363521683,6.715883460130968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.981849900628513,27.204637388015662,38.867337024550274,69.04006411840811,79.10397666570374,74.25710165608112,85.35220064432127,104.9721725272806,79.75359424978046,81.43521301257438,60.643919791771,32.99823768948252,6.773458262733086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1067763591048045,29.74010133656929,32.550403493770766,80.32798437951385,58.94600627352366,73.90404862125682,65.19151445956562,62.23048581441992,3.3132669421973313,13.372562642114476,0.6574933825458802,32.54334243307428,6.7729151042179705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.599964290828605,11.671661752033993,44.96619241151137,63.461554588926525,43.75657839835179,108.29032789611398,112.03431954079696,110.4846882971758,102.00652703475646,87.11855213547304,33.516682492159134,35.559773246761644,7.388856860357606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.783823448194801,33.85371235078757,66.26886937429487,91.1604662256962,109.06052667054604,119.55299128626687,123.10171744476628,119.29091730272424,109.10750988210346,91.79161642025905,68.54714776594187,37.19902564537665,7.467343265791624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.98642157433244,35.64477755437703,67.7679868760104,90.81501741008351,107.49840278107727,116.28915176894496,118.95035691374756,116.6389458526786,105.39990985793315,88.6217433260519,65.1415438761751,35.1390969768056,7.871996359551791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.548590637475758,33.55551832598981,63.92215300974346,87.45911252444971,104.9702714724777,114.80605744342532,117.27688552868034,114.1740925110898,103.57028039977055,87.65845169949667,64.91042992799396,35.4541289155719,7.68569298886758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.129543843065063,33.43982556227046,62.754090622990134,83.89517792752712,97.92822132402058,105.74508709428828,109.58684727169182,108.16132774877433,100.1671207233218,85.78129587126158,64.27955131268868,35.59779434281964,7.991491232876941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.467388439466168,33.104425179187366,61.94967286210583,84.06953181087881,100.40257993962386,109.51460718918165,112.61712862751462,109.50374401887936,100.85747519603213,84.99371602434582,63.62314424717302,35.31100664683928,8.103381886990489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.810981373950516,24.37423836575496,7.319332570422974,49.92414333747486,54.369081045912864,43.56620133880422,88.16902070370413,78.48423279995829,36.456256375957814,52.972620503553955,33.53650777796081,19.008103815683068,5.681166488838195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.48721372526784,30.263706145139498,60.48314487129717,81.36541714338219,96.16186983286885,104.0960578424012,106.3523383141861,103.64632259188656,94.8992978644856,80.25981798586699,59.76373141802826,33.05526933356953,8.161228268850163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.005658527944456,31.70524884425289,59.16707178917518,80.08084725513683,96.06871814752674,104.96266725326612,62.61612836015109,105.07808843772791,96.64229353948744,81.72308702558499,60.69687774699466,33.562579386686295,8.040918657752343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.675689730012508,31.20282721777215,58.95632628531082,80.22967268827814,95.83841893711828,74.88553605806838,66.32562943912433,71.47287110760514,32.090348231468944,12.281357185249815,48.73381145160183,13.62241555906706,8.372516931229633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.036346984048414,34.95007781354582,65.11547226744962,87.51288521744601,103.23868212629328,112.43381262866356,114.94809339512771,111.71983076054576,102.0714344773126,86.2313027010338,64.38601038165109,35.92015892153999,8.521342364370955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.992124738741141,22.331690769667567,47.42099732057053,84.53067339021088,99.95311626836676,108.38347958145609,111.08080476751375,108.32210266924815,99.3716650779369,84.57439765067758,63.46209774744164,35.50219844415952,8.497443389705927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.753632976931413,27.454761884225807,63.17802584403686,84.77047787463384,86.54226095093674,106.96094743037168,108.99616238650502,105.53244053562103,85.5624029896705,60.18223505392384,42.94808694860413,28.161139533131973,7.986602806240912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8174083915725032,7.416286365370879,10.95034724396218,13.529263873724956,15.386051257643247,42.94863010711924,65.25832295692469,55.22917255459639,38.074597171740926,23.312363468706472,5.955189959713367,0.9152220979676234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.697144491359524,25.62486084680567,44.58978356053716,59.73738823004521,80.35541388452712,79.38696225207828,45.86131764441977,54.24985775184528,52.62418431610811,11.477754162138185,45.43629610634281,33.962072474552876,8.955869176462409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.284570425455658,32.41216965167417,50.8969402380446,33.564480441489195,45.96125881120081,74.72992114348814,35.90739469643481,32.963475544515205,96.33323634438742,81.71493964785824,61.15177300340289,34.683930141139804,8.904540696784105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5629838009159891,9.450143425216435,23.89625887245436,38.8475117387486,53.88811418077914,70.41153936907176,20.12049245463719,6.580636989867503,4.514190419115086,5.334631356195261,1.489340648443456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.411397938734851,18.831848877528472,44.21473260585072,82.97370950663566,98.05341936175444,106.77247142562702,87.65383485211817,69.5294499405261,68.83583651672512,74.29512275213914,62.9501708469464,35.66378810240603,9.100620920740374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.844838433796074,34.771921820588325,63.57697577338832,85.93799710287206,101.83488894398032,111.47893995909256,115.07193353657378,111.59952114944794,101.72489934466968,77.1624565534276,64.85041091207384,29.43837678142329,8.87086486884702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.18078197539428,35.498667913811275,63.67175693427576,84.18359509905282,98.56806205482528,106.89441051227018,110.0784057278703,107.98045596324124,100.29231876105568,85.57353773923036,64.66465069990474,37.26556256347815,9.85887020783996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.002354403179227,34.79636395376847,62.64708839551261,83.28656881134152,97.36360804755928,74.44693555711358,108.52823132573404,104.35813182594389,96.11542977982656,81.87082614169606,61.7571231684978,35.661343889088016,9.84474808644699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.035487072601201,33.28285275140242,60.71507355725098,82.13534433855672,97.50238504817096,105.94741364116835,106.82217042975998,51.39909028526778,92.86734185944296,53.22193026199143,53.74146138169827,34.913957772290715,10.0557651695689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.14058824527582,32.93251550915369,59.86611679812731,80.09958622390828,94.28552874240644,91.01462816438804,105.85833564468962,103.31689695246976,75.68180644122597,66.01711540253939,61.065139220242166,35.47395420137358,9.984611404088923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.907844821549335,35.02476210937404,64.04843736450755,66.07088809553571,101.19939348129655,84.35251739725335,76.58888116146687,109.51324929289385,70.11959166719782,84.69334936548762,49.106146613712696,37.020598073161594,10.113068392913462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.996108080255412,34.129908455723196,61.68325361044224,82.06093162198607,97.0502055843383,67.0643250196798,86.97026986084683,104.58354260971632,96.62708510106424,82.37379092669192,62.080574064248374,35.84900515606002,10.27547278893264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.944779600577109,33.01154507310282,60.09207074041487,80.81709862237427,96.34165530137167,105.57372058276972,108.93369915726689,84.99969076801209,96.02553704557516,81.22093697836176,48.92364535263429,35.61490383604574,10.310506513157517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.235912564678383,32.666367836747675,58.87295145324078,79.16834094974476,75.60467793207975,102.0537818255714,29.677094948816027,70.76323450760829,39.11012888080637,58.21437175366467,51.472416684808216,31.395376911380172,9.888743926171248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.09360503371843,33.279865379569294,59.84248940271983,79.81497116198837,93.80266082246982,101.34903365221057,103.57489724714904,101.2594124972167,66.93749750640059,53.34332619011949,59.99077167734604,0.0991264290083627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.336668469232087,32.4189591331131,57.99520729281604,77.42778948806095,91.4915213406584,99.10687530181866,101.25805460092892,91.34052327345664,75.2823133533594,68.23211582717556,58.2477760023442,29.224915484983363,7.885032163914534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.166659854001308,32.823340647615716,59.006840027216455,78.87530693084061,91.43258864176848,99.57616425887744,60.956235937961736,84.19119931826441,91.36197803480364,77.65781711921186,58.713534429054725,34.546782616073436,10.941113549205236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.44068332487648,24.74087036345712,56.78939538926226,75.38551347123112,88.32137666719368,96.23709728721217,99.19187960943404,84.62328191703786,75.83036029510976,51.419458729584576,36.00000322326179,24.20504448829685,8.10989978917186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.243425899330599,22.743404924124224,34.39904349996234,55.870914340203946,84.31585419748316,87.3950198196662,92.40647185936844,83.44707215255781,84.57113869958688,68.91377976364404,37.56945975268461,31.72181517896388,7.600145522737075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.383017637714977,10.84714712609046,36.10401807890618,54.07414597220579,66.64826559710222,68.67533317550885,84.73381467486362,88.03187317863777,83.78029990158043,67.50346867914972,48.95949381463183,35.18472229207521,4.953605657842568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.32087223582953,31.712581484206932,20.239172590189668,34.902551443473314,53.81696041529917,49.35491321363506,101.26565882014052,87.52239049146053,65.50600323981682,25.405153227441932,19.292175719087854,6.9049026233907504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.3483915509815905,32.48468131344193,40.468839906364835,78.1387839843456,55.08414923106086,54.60399710369981,53.0978185412878,74.09578357709218,73.21287941077385,16.46096195905448,16.922646696901648,26.440684936507378,11.265107603470929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7459378731604276,10.8088544507749,15.786902241797613,42.98529330688945,76.58154852151284,56.08111668555319,83.11737493388343,28.936498313457665,30.030419562897897,20.80269954962077,11.735211298302366,10.714073289887452,1.834246305541047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.528946583582556,32.70656156686613,28.83221187855571,51.46671352039951,78.56380552242254,83.51741118026511,86.22668585365533,83.18255395569713,96.11244240799346,82.03051474513968,43.38397165698337,36.66184187392859,11.94622838142428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.194360938272137,34.88191141989897,62.75354746447501,62.00914871951085,98.12918997461288,53.8585120417054,83.58910810426019,106.98511798429428,97.77396430572811,82.68420601807975,62.15634467710682,11.186892777294466,10.692618528540436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.110714526944532,33.24646113088976,60.23274879582947,80.5653446506188,95.73195986815588,82.26814659550217,106.6597660337408,104.02300302211832,95.70045667427922,61.76907265583031,46.56688055555327,36.60019338246311,10.18965374354458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.882587950596519,33.17693684095513,60.04345805331213,80.26199061992746,95.11683284978888,103.6302994156907,77.03128377202749,104.2247864104833,96.11787399314458,82.32544981884674,63.05309938556056,37.725889405037535,11.730594450923896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.7519583277115265,31.97302599220425,57.89716718083792,77.82375204557928,91.28240531233938,99.14190902604356,78.33567894607452,99.72498969201877,91.99720191822982,79.5390466363103,61.0097370517005,36.82098731885708,11.90766412685116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.030055487450056,32.13298617490541,58.54434055159662,78.69307724901974,93.62396167099722,102.67053831948368,79.00104812708956,55.14172403366298,95.68497665659848,81.64623009569631,63.10605734078421,28.865072968720128,8.836917461652375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.164758799198408,33.10388202067226,60.53474493023303,81.00530304786139,95.9972928027892,105.4197351437348,109.44481131998946,107.16381713576688,99.07591526645714,85.54529349644442,66.03422489576549,39.97999724276195,12.762595629641098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.015118628284414,34.364552934252586,61.65962621503478,81.78636499259578,95.37130261411995,92.92627455833284,50.94745397995023,105.58567007010224,83.58313336059395,83.72000930640274,64.51555368750584,37.80356107269888,11.0611515810455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1534428177300935,13.941249607439168,38.81302117303884,64.34635981004774,92.68837112871276,88.23338498774515,82.39388779175114,63.77224125957191,45.79613862260605,63.61200949761319,39.18264054257413,27.262483769875335,6.079844838932103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.633233018484507,9.63916258847622,22.195901140888992,34.00416725947424,40.71000228707559,49.80220425083169,73.25470261643765,62.18268786508987,61.97492973305864,41.24121131485739,34.93161042403193,10.16765582368245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4459331409088539,8.472186518753112,19.992850203585323,60.98448018074769,70.19726333485917,64.76975187257936,38.61341041873433,87.35482608954774,96.69497991545356,65.689862397183,59.65455655649028,36.81121046558502,12.83402097437863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.561038109648845,31.43882959258932,57.671756397065465,78.84380373696396,95.20265189517696,78.5293149567128,83.55244490448999,94.1095453835094,89.58693600741006,75.53759785546312,49.18273196434381,24.928260051171563,9.695107915532994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.049111209153602,9.49957085009184,30.532569610121083,38.69243998268346,76.45960943486968,53.63445915422076,59.92640739330499,74.63106629373733,80.80216176320863,51.61119368541992,43.23840517493274,32.576203523238696,11.815598758539286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.314444143786945,14.442041758374565,59.143715973025266,44.43281074966912,44.27040635364993,72.26561096041448,69.08405995813237,66.49590963361265,40.95225098481658,66.67705299840328,9.246730561306126,36.766671467345645,10.906894562753036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6190200125321486,6.022270036329986,20.305166349776055,47.01743054384059,45.844751309708776,85.71584527019031,85.35491643689684,104.12810419479298,87.77848973133692,76.66763914615846,53.05518059785133,35.07799164385524,12.811479896001387,0.048069528587617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.147468074063835,27.775225408143253,46.72792705528465,33.84366391825795,46.78278606531121,41.46580736085716,44.550676147448925,35.45195628151144,32.163946210266936,49.61725877643527,53.04377426903393,39.21523005348099,12.48694268322058,0.1186801355524781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.825963944001002,23.548094264266084,43.37147901113574,39.381164979848414,57.82655657387305,68.40701286904238,63.679904312002485,66.91767222059892,58.22604966173962,29.04295738242007,24.922013728247745,0.2292128933782415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5752054047163595,31.528722326840732,58.71462074608496,6.967365852628896,28.826780293404568,81.06179153343328,89.38325156424219,87.62097376195378,95.97610962069976,82.83737671934198,63.936546710394,39.20273740763336,12.907075794661507,0.1148780259466779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.788938280413844,31.206086168862832,58.09976530697555,78.33975263493788,91.8236627726508,100.49817583828398,103.69140474864106,102.2642557501782,96.0841981652075,83.4147542209085,60.033409620782514,33.553074112671794,12.06110640737096,0.0448105774969311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.840040354509132,31.251168325617325,58.33685399882295,78.55701604098361,93.27987075167228,102.02200705243722,105.57969532643598,101.91663430050502,94.77491456452442,81.8724556172414,59.16517073437228,32.95913027639429,8.816005858820473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.436699983362209,27.99058775938608,44.048797679483286,64.7974529568502,83.93129796878223,88.2819976748479,68.52243405350417,71.6689513315614,39.36595654142521,73.93881076622415,51.54710098063643,28.579371589769995,11.001404144382926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3248087920383613,27.097363581280582,40.34201239308564,56.223695795770695,89.41013791074033,98.19409741716906,101.75966148963698,99.94686994544296,93.34233398091042,65.27380297460545,43.49559073183936,1.5621238894687746,2.9694476021299687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2427466825815563,21.45476134701551,45.21658848697907,67.41982226782211,81.12860003079236,81.05310099719146,89.33192308456387,87.70027490516047,69.32033391220709,59.752053509953306,51.82845709146565,32.79156587448152,12.08962222941446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.7335361118721835,28.738517034698493,57.05988832978919,76.76133399001569,89.48509378582611,97.97846348666867,88.49274317871226,60.73245462973464,74.97950248118316,69.80510288694663,48.17897502841256,31.807905803609497,8.283438934750885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.023039600428113,29.006837341164964,54.555927575112186,61.385331164902055,42.097500713935105,83.32866359626288,88.36075565953946,72.47173961690036,84.02227702006387,71.83026941055036,46.221160160683,14.49391339656798,10.80994076780513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5488622167333155,29.361248272277056,55.5656592547097,75.71955595802643,90.66700671471486,99.32278081157662,67.1085924386616,100.22089341631816,94.13262962040174,81.65166168084744,63.25108066431974,38.94147816186337,13.10750128673869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.652107508279579,29.83814144854743,56.65604997380169,77.16327129120027,91.36632330292456,100.06663639802564,86.14982892376665,72.15426346481605,30.398137877630287,67.44317808397203,56.26307478811649,26.068078195138952,10.409632942165878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.125515327876249,29.342237724248054,30.475809545291632,60.20803508339176,89.22084716822299,75.63482322966858,60.916856945615955,16.885711917873877,64.74748237345968,72.55158391862217,62.53981458877754,33.332551755535384,12.52822273036927,0.0445389982393739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.146924915548722,29.27787344020701,55.61725931364556,76.29747661810806,64.59594114774278,73.9206149559678,89.96769012650518,77.18608394883508,46.558733177826554,6.102929075824463,29.029921578057326,28.80641184908778,11.733310243499467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.725026270328527,20.87629752841876,38.60336198620471,65.70072556748529,78.88209641227954,76.07668268171409,53.721636095896606,87.66008117504201,75.09763945822053,62.24297846026756,34.537005762801385,30.010865856353774,8.320916872293774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.135563760405864,22.53591837135055,38.351608014449226,50.44666182901483,44.820082770945625,99.68751175447588,80.68158057285325,103.36415174328468,83.52664487502204,67.36958010517404,49.015167562431046,33.19920634007482,12.584982795198718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.349296636103348,25.958903333600976,52.2344680815136,56.614498347395454,92.85294815879244,102.3560495392325,105.73096497289532,92.6413879171554,84.34545633655688,72.7137167353838,52.65758856478766,39.18209738405901,13.191962435838963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3275702954987745,28.981852049469705,56.295392719765786,45.98108409700247,27.89200448889283,101.16734712890482,18.8386383589674,88.03105844086507,79.46816445008788,68.28480220314167,45.94659353129271,11.794958734964942,7.57108654217846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.648305398673778,28.26352491323102,54.67813824101291,75.4300524694705,63.01616460653278,60.05676543693244,65.4788453140611,100.76839719955336,93.021870456993,61.70552310956194,18.735981399610797,25.464085926331833,10.288508593295385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.674377007399265,28.22305960385501,54.50595699172167,75.04522466151201,88.77545718582924,97.81252856030125,101.14018920314912,99.09574055225882,92.30870332664789,79.62350778541058,61.64441777661158,27.746166427584637,0.5428869358567595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.800389782905787,18.12574280787986,32.81247747731342,49.31091737391079,68.65279209713161,59.005753710186234,81.10524421464243,102.09886398232588,94.77355666823664,29.920158384329692,6.6675423522857935,20.37740643228626,10.199430596816637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7648129001658,13.040149630864514,25.29163309778304,47.28412137476172,44.739695310708704,74.99090881000058,83.54511226453594,86.45481243000333,87.02159834052513,81.2068148569688,62.11071936183722,30.744944589530775,11.973929465695113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.531526317924199,13.283756224893285,55.72453312038065,59.48807847160774,79.30847584664427,89.34360099263883,86.03250668450195,91.13357987919808,97.1523193851798,61.20473095862654,48.60236709094416,12.101028558231858,9.55986144526953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.192052245977752,28.256463852534537,55.91137964957997,77.89870792066507,91.651209944102,101.3335536345298,105.05310314603264,103.82393542632896,95.43240794707032,81.66822801555841,40.86697509794363,9.437107620853697,3.532159823788401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5152767361453146,23.721090251329993,51.58512207669443,51.23342693815791,64.38573880239355,100.46966001624048,104.1558052790638,101.49785908535188,93.62233219545188,80.60689627702504,62.77989065245806,38.32227745463305,12.121940161063762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.968814096265768,27.836059161836054,54.87286056868139,75.4623704011198,90.65369933109456,99.92650150112615,46.06473050833008,98.66148531942494,58.05115261987281,67.95700603927017,51.8966234851125,36.17462868587104,12.596660703273674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.039967861745744,26.163674093799074,51.17286476372267,71.4009026043525,85.64659255951324,94.76785350382796,74.32716910453088,96.11977504794748,78.93505436750317,75.88739193919675,57.595714204949466,35.04866108403907,6.755534031734313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.473181951223955,25.393203740109417,49.84945904164663,70.05278316983876,85.28077529958375,94.09759589617688,73.35057009435533,43.71855730229379,88.10818695001132,75.59978950544371,57.70679012129034,33.63590578622672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.8365549978354325,26.10311191936383,28.96148360515292,37.7984010668053,88.89766785172998,98.6837548185446,102.0931608179172,100.31513141869048,92.60635419293054,79.1257030063083,60.15942239628904,31.074913387462725,9.584575157707231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2947995526834446,17.08532267217839,18.070883797853316,51.37980815798122,72.34735631693918,32.517813982863906,17.864755141367432,39.44580084314702,71.88811579241003,29.224915484983363,2.346987943808962,13.66179455141285,5.249627048579869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.719232758570739,26.568870346074355,53.88811418077914,74.89802870391603,89.96415959615693,99.36677665130088,102.79682267424776,99.94931415876096,70.92047889773389,79.71095630634399,60.83755580240927,36.456256375957814,10.663287968724266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.61223053109322,25.947768584041135,51.82601287814763,71.94270322317901,36.19472555093027,73.10451928700854,88.71978343803003,86.89096871764013,64.90092465397946,70.28172448395944,55.222926231672574,26.87874227894707,7.187345051250194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.35423023641392,25.520574411903727,22.752910198138725,12.565972247169714,51.14217630761872,86.7282927423634,80.49256140959348,81.7228154463274,72.32209944598638,60.963025419400665,10.154348440062147,12.288418245946298,6.88480575833152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145657366610021,25.718012532147775,52.39008299609385,73.68895784927155,89.52039908930855,99.21442068781133,85.0871392889455,66.57059392944088,78.28869573451713,82.69425445060938,63.49169988651537,36.0081506009885,9.614720455296077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.19264057816741,25.3375299923102,52.22007438086307,73.4744102358014,20.64518358023762,72.38564899225474,103.51270559716843,40.07423524513428,68.28996220903524,56.48386872451046,57.59788683900992,30.240893487504692,8.81817849288093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.095143624704391,25.405696385957047,52.69995492896658,74.5476914616673,50.248680550255656,18.992352218744756,33.332551755535384,32.86516385327951,55.80736479393557,60.94727382246236,57.320875996301616,35.25913500864587,10.835469218015502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8798264471361064,7.648215051324692,18.69497293171966,64.34011348712393,32.1742662220541,69.83117449567212,71.45467529734881,77.64342341856133,11.688499666002537,14.578646124925816,7.449147455535294,14.303536337020413,5.7577518394693135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.733671632895812,22.01448619684081,24.727562979836826,6.139592275594677,70.94383471388379,53.972032171364305,90.08528394502744,92.10800625531316,66.69307617459916,64.46503994560022,51.88657505258288,33.97592301668829,10.435161392376251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.914362186520409,12.43941631314808,43.54719079077522,39.744266447202335,61.91002229050248,78.08989971798529,32.07649768933353,28.740961248016504,36.85547788456684,66.02471962175099,62.17942891399919,36.34436572184426,10.859368192680533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4267870718562237,25.1403634513237,53.00358053891547,74.19599632313077,88.995164805193,76.52125792633515,101.7012719492622,69.28720124278513,52.19373119288002,61.85978012785441,60.143399220093166,35.42235414243772,9.455846589625136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.422713382992866,25.202826680561845,53.13366700328535,74.9431108606705,90.5944950529471,75.49197254019352,74.79700122010476,46.445756206682766,31.612368738168342,37.92196962899379,51.72444223582126,35.04485897443327,10.312679147217972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.458833424247968,24.56135647421184,51.75404437489499,73.56674718337085,90.09587553607214,99.40316827181354,70.72820078338341,100.61060965091264,64.07233633917258,71.07745170860191,42.37749892847654,19.701988818741608,6.570860136595445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.337437496119918,24.49101744650454,52.063916307767705,73.71041261061856,89.44897374457099,83.2702740558881,86.17698684952235,81.54167208153677,73.38994908670111,79.32178323026457,60.13579500088157,34.79120394787488,9.983796666316254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7589736775231715,20.3467179761823,47.340066701818486,70.73661974036767,74.77636119653042,82.70457446239654,67.56538874987274,98.05070356917888,90.862543780156,77.7506972252964,57.94442197165286,31.38831585068369,7.738922523348783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6142671069197492,17.95546261339152,36.81691362999372,70.6084343308007,87.57562002594172,97.488262926778,101.46255378186946,83.86910631880161,86.37469654902398,72.3250868178195,45.77006701388056,29.99321320461256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5140091872066144,17.270539725832368,39.54465569289782,56.69542896614748,69.24483487860621,73.86059594004767,65.4750432044553,20.233741005038524,34.57421212108671,20.61721091670923,37.375009004273686,32.95913027639429,9.346943307344718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9232791283452517,24.938580062958735,53.61218965510106,75.8477413675934,91.70959948447678,79.411675964516,78.62708348943337,58.80668611439683,95.26022669777907,82.11606221127016,62.3828417779095,35.941342103629445,8.87086486884702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5881503245197184,25.005660139575355,54.065183856706405,76.31132716024347,61.95700550205987,63.86973821303493,106.73472190882656,104.79374495506556,96.72784100561798,82.7884924529817,62.96429296833937,36.116782304011366,8.598742452774747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4428554217266387,24.325897257909787,52.00661308442315,73.28647738957184,88.71462343213645,97.76310113542586,101.42317478952369,87.93600570072006,71.70805874464963,62.57946516038087,36.86606947561157,28.43108931514379,8.615037208228177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4023901123506226,24.71615665101942,53.835970963328165,75.69402750781606,91.31119271364042,100.7176118783902,103.56892250348275,101.49324223797342,93.81243767574186,80.30788751445462,61.08496450604383,34.87077667033913,8.309238964218816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1829540722444385,24.65423658029639,53.930208965700494,75.94062147367794,91.68271313797864,101.20645454199304,86.37306707347864,41.82347724305993,33.26139799005541,81.20029695478743,56.49989190070633,29.731410800327463,6.681664473678767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.101751874234848,24.346808860741685,53.46608001453532,75.70163172702766,91.55588562469944,43.86222272954153,94.8944094378496,102.16349984562449,19.034175424408556,18.53256853570048,45.15955684289207,24.41633315067632,7.16670502767585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9420632707912389,24.353055183665496,53.64016231862945,76.63532121450916,93.22148121129749,103.25769267432229,85.74436109223382,64.43815359910207,65.0997206705113,62.65306313917886,24.322095148303987,34.74965232146863,7.616711857448062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.917621137611095,14.952339183324463,19.295434670178544,36.56108596937488,49.82121479886069,64.00335520775305,51.15331105717855,34.43597827899012,24.468204788869738,5.91282359553445,28.57095263278573,0.2281265763480129,2.8143758460648316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5942154155350624,4.479156694890212,24.966824305744677,27.31544172509898,43.017339659281205,47.246100278703715,82.80152825734444,55.08116185922774,77.09537647681098,31.85651849071223,15.395556531657746,5.980175251408626,1.65907768441668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3448604834230478,12.841082035075116,19.194950344882393,39.1397310198801,70.21247177328236,81.02458517514795,35.83406829689437,67.24329575040996,12.771557745140484,78.42231272923527,58.35043296170081,20.97080711004865,6.910877367057007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0184222158393437,15.118545688949444,30.81093834911717,67.75006264501162,88.7333624009079,52.19318803436491,82.06473373159187,61.36116061097947,54.68194035061872,77.1814671014566,56.40646863610667,27.059070905965022,5.366134550071892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3435025871352622,23.382702496413778,52.334409248294634,74.87874657662947,91.20609154096582,100.46966001624048,103.35030120114926,32.09360718255963,77.71376244626863,78.04155861014011,58.22577808248207,26.004257069613026,5.916897284397808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2307971952490415,23.68198283824176,53.673566567308974,77.15023548683753,92.89449978519866,74.44041765493219,79.78048059627861,48.250400373150086,8.94337653061478,16.502785164718283,31.83424899159254,29.75259398241692,5.956276276743595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2827140071170018,8.851039583045345,29.454399957619156,32.725843694152694,15.373830191053177,7.485267496790398,13.804645240887917,20.286970539519725,26.81003272678511,26.898839144006303,30.422036852295317,28.767847594514663,5.655366459370265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9681800531912692,10.22984747366304,29.060338454903725,46.377589813035925,58.492468913403194,69.83389028824769,63.67094219650309,29.36450722336774,52.44684306092329,47.1695149280726,33.639164737317415,16.5318441452769,3.204092080659354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.111619074855992,12.532839577747742,30.51383064134964,32.049339763577805,17.294981859012513,42.290050407543134,41.774321397442094,59.69447870735118,62.374694400182776,73.92115811448292,46.35993716129471,23.258319196452597,2.854841155440848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.838636747336505,14.41379751558862,34.86099981706707,46.17309063209538,63.32929549049619,65.62712758868732,86.69407375591119,82.22659496909593,75.93356041298146,66.99697336380561,45.43466663079747,18.988278529881395,3.4126649504632516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.907346299498466,23.68497021007489,54.45381377427071,78.21998618235519,94.86725151209389,105.00476203818748,89.13421338506225,85.03472449223695,95.32513414033524,67.79433006399343,59.46200686288226,27.250262703285262,4.618205274759476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7107229170270833,23.198028601274903,53.312909313273074,76.58100536299774,50.76115060926602,101.83271630991986,75.88549088439385,84.35794898240452,93.6704017240395,57.13891789373832,6.846241503758404,18.178157604588392,4.468565103845483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6588512788336661,22.538362584668565,40.42430090812545,73.20038676492622,89.32649149941271,48.04970330181535,26.666367299537377,61.13031824205588,92.59304680931022,77.87888263486339,57.17884004459923,10.80233654859353,4.2876933183124155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5328385033271447,22.567149985969625,51.77685703252979,74.9241003126415,91.857881759103,102.14014402947458,105.50229523803218,103.64903838446214,94.38356885438458,78.89024379000625,56.887707080497954,28.421584041129293,3.952292935229325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1165075014920209,34.56443526781466,57.1948632207951,84.97144652522613,94.75834822981344,98.52135042252544,94.81755250796093,73.57706719515801,50.113162500734646,29.283033446100593,13.14090553541822,2.802154779474759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2566423983915146,20.44122755781219,46.811845045869816,69.16146004653616,47.91662946561234,73.21668152037965,65.79170461876694,95.86258949104084,87.72498861759814,73.24139523281735,53.341696714574134,26.37061748805763,3.3969133535249356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5170869063888294,21.74046272596564,51.59001050333046,75.3013239013884,92.01241035665302,101.7653646540457,70.13642958116637,66.07251757108104,76.29937767291096,76.81646457929978,52.58181795192921,0.0,1.2324266707943845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4671163229983122,21.76517643840334,51.61146526467748,74.62454839155598,91.01001131700956,100.79990039343,104.1989863810154,69.42923719448753,91.5605024720779,29.265652373616938,55.25551574257943,26.835561176995483,2.822251644533989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3954193990032225,21.397729702928505,44.379581215187905,47.70859975432356,65.27135876128743,48.97062856419168,75.05635941107184,57.86376293215837,76.70728971776181,52.28145129307099,37.15991823228842,9.257322152350856,2.409994331562223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3332277490226333,18.293578789050184,35.45793102517771,55.66940253109654,64.73091603874869,77.92668058419346,88.76921086290542,80.03685141541257,79.56403192800556,55.97873130545414,45.65790478050946,23.82075983885347,2.0284254746944153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1200380318402639,2.055583400450131,4.473996688996626,15.2931711515587,19.511883338451597,17.958178405967093,14.431450167329835,9.753225876650223,12.216992901208767,20.691080474764775,17.564388482509212,1.4502332353552254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4318110195158817,21.525100374722808,51.96723409207736,36.68628400710873,39.27579222791624,103.2085368287044,82.07967059075752,74.75789380701653,41.737929776929434,61.92658862521346,32.275293705865366,15.159010998325462,0.8446114910027623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3764088509742213,21.71249006243725,17.156476437658362,23.58910273215721,34.96121256310566,19.50020543037664,26.975152915379866,31.80654790732171,40.02182044842574,76.96556159169867,54.38809159394186,24.849773645737542,1.1471507839214368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3742362169137641,22.03811359224828,52.68746228311894,76.58779484443666,68.35921491971231,104.11045154305174,107.61735449588733,83.76617778018748,94.92890000355936,78.1412281976636,54.78568362700555,24.74005562568445,0.9684516324488264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2180781438183981,21.42841815903246,51.67990323758189,75.76545285255358,91.762829018958,102.15399457161,106.26000136661668,102.62056773609318,93.05690418121786,51.142991045391376,53.2664692602308,23.90983783533222,0.8236998881708611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.002489924202856,34.913957772290715,53.28901033860805,78.34898632969484,67.69004362909148,87.98353207079259,86.96348037940788,91.59282040372722,75.41565876881995,52.54705580696189,23.239580227681152,0.6325080908506218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1439370065052939,21.402074971049416,52.44657148166574,77.21840188048436,93.42435091669267,104.021373546573,107.83977790782666,104.76903124262788,94.55629326219092,77.6841603071949,54.4176937330156,23.97257264382792,0.5754764467636185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1490970123988799,21.620153114867815,52.65487277221208,75.93193093743612,92.04988829419592,101.38651158975344,104.75409438346222,101.75585938003118,92.45454138795608,76.71896762583677,52.93840151710175,23.10188954409967,0.4532657808628972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1444801650204082,21.509077198526946,17.300685023421213,28.213282750582945,62.93278977446274,97.73838742298814,99.23886282099144,94.99190639131258,85.9648834493702,70.57095639325782,48.780523083901656,20.950981824246977,0.2669624101786866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.21432174509744,10.222514833708995,33.962072474552876,74.8352938954203,66.44458115393435,19.543386532328228,8.48848127420654,47.22220130403869,4.630969499864664,4.251844856314871,14.574844015320016,0.2563708191339574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.055856054128286,49.78618107463582,62.73127796535533,89.09673544751938,99.02648784158174,102.36528323398944,83.03671589438895,89.85281210055848,63.792338124631144,50.15634360268623,19.742454128117625,0.2563708191339574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.086273468184984,45.63047527549618,63.79423917943405,71.01390216233355,87.21170382081513,84.81501687287322,91.84701858880072,81.4300530066808,65.29254194337689,25.518673357100823,19.902957469333906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.082969343419755,53.513063226092704,78.95868176291064,96.56109134147786,106.93596213867644,110.11425418986784,105.65139225043104,95.31943097592654,78.01548700141463,53.39954309643381,21.728784817890677,0.0673516558741752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.431631936448603,55.60232245447992,80.55475305957408,97.31336588491118,107.19613506741618,110.11153839729228,106.26380347622246,96.31259632081309,78.70556989486738,54.05540700343435,21.80211121743111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.211968953549109,50.618028340533385,66.47608434781098,76.82732774960206,100.72358662205644,103.26285268021589,98.10827837178098,76.03567421382296,50.248680550255656,27.67718529616512,5.634183277280806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.285114658391368,49.20527304272105,62.102571984110504,71.52121221545032,84.89730538791304,59.89897788829172,69.25596962816606,55.96786813515185,48.641474504032395,43.000230166055104,16.67496641400952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.661749377738309,33.908028202299,55.456755972429285,72.72295043014074,100.54217167800824,84.18115088573481,50.57131670823356,47.62794071482907,5.616530625539591,20.981670280350933,7.705518274669253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0065179021813717,13.839678965112787,34.85393875637058,51.43602506429555,64.51202315715761,40.283894431968406,30.087722786242452,21.156024163702636,16.337121817608416,26.593855637769614,5.503282075138256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.957407767448368,22.989455731471008,42.63088237577737,34.415338255415776,70.02562524408305,104.96918515544748,71.55706067744785,63.49876094721185,74.25004059538463,49.58765663736153,18.331871464365744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.86932681507136,27.08242672211494,63.00883196657875,70.73689131962526,70.86996515582825,75.7214570128293,53.371298853647865,42.95188905820993,51.50663567126041,39.24456061329716,10.829766053606802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.842756147084703,15.835514928900343,33.705158496903806,39.377362870242614,42.51274539874,59.99158641511872,52.48051888886038,30.11243649868016,29.548909539249056,5.875345657991563,4.0701583330091315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.205541935927123,35.84248725387864,60.200702443437734,80.66175528705159,56.64708785830231,70.35070561537896,46.19400223492728,25.946139108495792,34.70810069506239,31.41275798386383,15.325489083208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.29385036830774,48.266151970088394,71.149148632597,87.12344056210905,96.24117097607552,76.78577612319583,95.91962113512784,76.5552053335298,61.1840909350522,20.936859702854004,14.728286295839808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.764813974586396,47.44326681969021,71.06142853240605,87.90205829352543,97.65202521908498,69.27199280436193,97.80248012777164,87.25760071534229,42.189566082246984,44.922739730302226,15.209253160973535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.70221522432462,47.5168647984882,81.38144031957805,98.30218596167684,108.2990184323558,111.0490299943796,106.1157927808538,94.68312077547012,76.64211069594809,49.758208411107425,16.6021831729842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.88218138752563,45.595713130528864,80.75001854575768,75.69782961742185,80.55801201066477,109.97955087811948,91.94207132894572,86.81981495216016,44.90291444450056,14.840720108468474,13.727245152484125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.07165336195144,50.96456347317633,75.5796926403845,91.743818470929,100.86507941524368,102.91197227945202,98.013225631636,86.90889294863892,69.57127314618992,43.1479692821662,13.237587751108569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.01634154075887,46.14538954782455,68.44584870287305,83.50627643070528,91.99394296713916,94.82108303830915,90.33052001460152,80.36546231705674,63.37329133022045,37.80491896898667,11.07663159872626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.726973036016269,35.17222964622757,51.61309474022283,76.5552053335298,82.04653792133554,86.92002769819875,84.95841072086338,83.32377516962686,66.00462275669176,41.02421948806922,12.423121557694648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.425294728965405,50.668542082439025,75.55850945829502,92.44177716285088,102.3720727154284,104.65605427148408,99.6777349012038,88.40963992589975,70.38139407148292,44.005616577531704,12.885621033314491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.209389219207463,50.08817720903938,74.40321129664689,90.27973469343836,99.1674374762539,100.98837639817464,95.87100844802514,85.15584884110744,67.81497008756777,42.30851779705702,12.11352120407949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.395737763566217,48.25311616572566,71.8381452090195,87.56068316677606,96.35604900202222,98.2147374407434,93.01698203035696,82.05142634797156,64.04246262084129,37.11049080741301,9.879510231414304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.40067136387679,46.85719878188187,72.06138335873149,90.69226358566767,100.67280130089324,103.12597673440705,99.23777650396124,88.54896008502658,70.74639659363974,43.89399750267572,12.049428499296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.400581016527703,51.4205450466148,76.91314679499013,94.03567582545384,103.9738471765005,107.11764866198216,102.40710643965323,90.8215353122649,71.91961898628666,43.923056483234326,11.616802742007447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.21862291396441,19.908932213000163,33.41918553869612,42.57629494500838,75.99385100815915,45.05173987764188,99.36569033427062,87.55688105717029,42.94048272939253,41.58693170972765,10.56524785674613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.620876968081102,49.86059379120648,74.40131024184399,90.72865520618032,74.10827622293979,48.07197280093503,64.8056003345769,25.51242703417701,63.33173970381421,17.97012789329961,8.72556996605394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.931426506071966,9.422985499460722,38.47381868034995,76.77980137952957,73.41276174433591,77.62169707795677,62.358399644729346,37.403796405574745,66.24225460705426,39.17829527445321,9.236410549518952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.211607026942463,50.47409133402811,57.23804432274669,92.07650306143653,85.09936035553555,103.69412054121663,76.0473521218979,75.65546325324293,69.34613394167503,41.742003465792784,9.956095582045425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.303942900091303,35.44353732452717,35.42262572169527,35.54103427799019,74.25574375979335,17.662971753002463,67.03363656357583,50.4797944984368,45.5625804611069,17.289278694603812,4.4902914444500555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.152629154378015,41.785999305517045,78.83647109700992,96.21129725774423,105.36840666405652,107.25099407744273,101.985343852667,89.33300940159408,70.27792237435364,41.9264057816741,9.48137503983551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.240937586758637,41.93292368385547,76.25293761986869,81.05337257644901,74.06998354762425,89.8528121005585,83.58123230579105,66.43398956288962,47.544294303501474,35.622236475999784,4.048431992404558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8167748857083033,13.970037008740222,45.82981445054313,35.84140093684841,13.766895724087467,37.18680457878657,21.29235695099633,22.817817640694887,35.489977377569446,10.803422865623755,2.489838633284027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.449373861118309,34.72195123719781,38.020009740971936,17.61626012070263,25.97574124756952,23.17956121176102,28.12529107113443,17.53587266046571,7.065134385349475,8.891504892421363,1.128954973665107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.399855551683522,20.307067404578955,20.650072006873646,30.864711042113488,29.906579421451827,70.59539852643796,54.34246627867227,37.967323365005846,54.20830612543903,29.668132833316644,4.748291739129357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.010773897373795,23.10569165370547,66.91278379396289,82.17879701976588,91.81497223640896,94.50713741657307,90.48504861215156,79.32721481541572,37.23677516217709,33.724440624190365,5.758294997984427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.331734868921515,36.8994737242911,69.06396309307316,85.91627076226749,94.8474262262922,97.09230036925966,92.30191384520896,80.11180729049835,61.229173091806686,33.79586596892789,5.582040059829832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.46028274230544,43.791883701834216,33.64378158469589,42.208576630275985,64.2306670463284,93.121811623774,58.10736952618715,75.87815824443979,57.75947649725643,31.43366958669573,4.8332960467447466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.706378723326766,42.90762163922812,68.13787782480323,53.48101687370095,57.0623325431072,73.8426717090489,68.95886192039852,66.79193102434995,42.27049670099902,31.892095373452214,4.537003076749887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032589510906859,33.34232860880744,46.546512111236474,94.94275054569476,106.25592767775328,109.77396538014872,104.91731351725406,92.56072887766092,71.51903958138985,40.00769832703278,5.858507744023019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.53569142855724,49.80546320192238,77.38542312388203,95.50356171255032,105.62124695284224,107.74391042990898,101.71729512545808,88.32898088640526,67.49450656365033,36.87448843259584,4.788213889990258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.93197073900768,48.878291616622235,75.28855967628321,67.91165230325812,101.7678088673637,103.48799188473072,97.82882331575468,84.46821016097272,64.91857730572067,35.39112252781864,4.157335274684979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.444123507875638,20.080841883033845,19.876885860608414,43.37446638296886,31.73104887372082,15.98596983758701,24.2789140463524,16.601640014469087,0.3655456806719351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.911601757480593,10.325171793065602,35.86231253968031,50.657135753621624,57.91916510070004,49.07871710869942,22.75100914333582,5.721903377471768,13.531979666300527,5.727063383365355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.209071929065066,46.52152681954122,49.87634538814479,68.1590610068927,103.53823404737882,105.79044083030034,99.9618068046086,87.03327624860009,66.34762735898644,35.46200471404106,2.865975905000692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.7926957535554,48.039654869285734,74.91812556897524,92.0327788009698,101.10814285075736,102.57548557933868,96.34518583171992,83.8395041797279,63.93247302153064,34.751824955529095,2.618838780623678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.286743596726414,46.947906253905956,73.37202485570235,90.2908694429982,99.80184662190744,101.2879283192602,96.13444032785556,83.90495478079917,64.23338283890396,34.252662280139035,2.494183901404942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.600507986554016,43.25008308300769,68.88336288679763,84.51220600069698,92.21555164130578,62.80351804786553,89.38841157013576,78.37125582881453,59.66704920233791,31.4059685024249,1.9895896408637417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.05603621161616,12.367990968410544,31.185446145288488,50.25003844654344,43.902959618175096,43.14959875771154,18.527136950549338,24.97687273827429,1.2582267002623144,10.499525676417298,0.1825012610784104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.389490903432106,7.1767534602054655,16.957137262611408,54.169198712350806,96.917946485908,99.51370102963932,94.75074401060186,82.37569198149481,62.47219135364579,32.398047530281204,1.914362186520409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.113792783337043,46.815647155475624,74.81329597555819,92.9164977050608,102.91577438905782,104.79836180244403,98.9767888374488,85.58467248879019,64.76839397629158,33.30512225052211,1.8915495288856077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.876477685906632,43.689226742477615,71.03915903328634,70.9900031876685,77.26402719575398,99.34450715218118,79.62052041357744,78.71426043110921,42.87231633574568,19.62051504147446,0.4921016146935709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.589237178760246,39.42081555145175,67.06948502557337,87.02838782196405,96.09940660363073,98.35704497170336,92.7079248352569,79.61210145659317,58.74693867773426,28.935411996427433,1.1552981616481512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9893632352807278,15.504188234680612,41.46499262308449,81.67528907625491,91.17431676783164,92.85675026839824,87.27172283673528,75.14136371868723,55.59824876561656,27.45693451828626,0.9222831586641096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.408138450433866,6.415516801272751,51.60223156992054,59.8889294557621,89.45331901269192,47.422355216858314,41.97746268209485,16.856109778800146,11.489160490955582,11.47395205253238,0.6409270478348935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.343639182579487,44.89856917637964,73.85027592826052,92.30354332075429,101.9611732987444,104.00915247998292,97.72100635050452,83.76156093280899,62.68185054047992,31.30385470158341,1.2098855924171403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.399403277727792,39.76137594042843,67.03580919763628,72.65831456684214,93.59761848301416,94.2293118360921,88.66601074503373,75.40180822668455,55.90431858888348,11.573078481540744,0.713710288860212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.98578806846824,38.882817042231025,65.74988141310314,66.25420409438678,69.24456329934866,64.42946306286024,89.37537576577303,76.55574849204491,41.79414668324376,28.291225997501854,0.8103925045505603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.127824020170635,39.59408311777322,66.66564666958588,83.23632664869344,91.28973795229342,92.76957332672237,87.95827519983976,75.8325329291702,56.17969995604644,27.484635602557095,0.6352238834261933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.812112864655289,29.963067907023717,57.16308844766091,69.7945112959019,74.42167868616077,65.2417566222137,72.57792710660522,53.31318089253063,38.33259746642022,8.435523318982893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.544471774937859,27.827368625594225,55.842126938902894,78.35822002445178,106.240176080815,108.66130516193704,102.60943298653336,88.06853637840798,65.81261622159884,32.48848342304774,0.9907211315685136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.198208221552481,40.48078939369734,69.16254636356639,78.50541598204775,96.6691798859856,88.79310983757048,92.13597891884152,78.8315826703739,53.463364221959736,0.3750509546864356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.646856617826608,4.35423023641392,9.485177149441313,13.153941339780962,13.375550013947604,15.93817188825695,8.600643507577647,14.09958031459499,8.116960849868347,7.216675611066368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.107862676135033,34.75372601033199,34.16114007034228,78.97986494500012,60.32752995671691,89.89870899508567,33.70054164952533,32.03548922144239,9.7825564364664,8.63078880516649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.320011249961717,33.108227288793174,32.766852162043826,24.480969013974924,55.96922603143964,65.51686641011909,69.49550253333148,58.701856520979774,9.289911663257715,4.126918397838578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1702801944883382,2.8437064058810044,7.677002452625752,9.029738734517958,23.37265406388416,18.626806538072817,24.320194093501087,13.707691445940007,34.86371560964264,6.088535375173932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6831127173156375,38.6560483621708,68.13896414183347,85.92957814588777,96.06464445866338,98.3230975645087,92.63867212457984,79.48473078479887,58.610334311183,14.279637362355384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8427104361998622,19.40651058651942,39.797224402425975,38.28805846818085,47.24066869355258,37.01788228058602,49.40162484593488,23.172228571806976,15.308651169239456,2.9746076080235544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0009959696811426,13.542842836602812,29.274614489116324,76.71272130291295,87.35536924806287,89.9839848819586,84.63957667249129,71.96958956967718,22.608430033118317,14.450460715358838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3866385154123075,5.573892682103118,19.957001741587774,34.35776345281366,84.82533688466039,86.18730686130954,81.07727155111405,68.9938956446234,19.89073640274383,4.894672958952664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2255920156809124,30.49156114222995,56.8822754953468,74.03250561008136,17.79224347959967,52.76431921300762,47.264839247475166,48.63251238853301,50.60825148726134,6.913321580375022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.722853636268069,34.55900368266351,64.87892673411734,84.45680383215532,95.45386270841732,98.3605755020516,93.43032566035896,80.17562841602428,59.073920103833075,25.338887888597984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.019961881245898,22.913413539355,24.391076279723503,31.332913682142024,25.983073887523563,44.03277450328741,19.0262996259394,24.57982386372573,4.620377908819934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7302766235711987,0.6075227991553631,2.724483111813412,52.10003634902281,19.90866063374261,33.05092406544861,17.91744151733352,6.61349808003192,6.175440737592223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.696827201217125,0.4231204832740526,7.699271951745438,13.22102141639758,17.957092088936864,16.858282412860603,35.51170371817402,84.57439765067758,62.18295944434742,29.3419661449905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6937946557094534,37.209345657163816,68.88933763046388,87.86648141078544,98.2071332215318,100.9582311005858,95.58503548981744,82.33060982474032,46.86371668406324,8.841805888288404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1318971718236925,34.28932547990925,64.50414735868844,83.37564680782029,94.09107799399553,96.6572303986531,91.2886516352632,78.8315826703739,58.02616732817757,27.427875537727644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3459468004532769,30.95487535562246,41.53859060188248,79.80437957094365,89.74200776347517,92.39913921941442,87.54140103948953,74.57104727781719,53.82673726857122,24.55755436460604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.478523189026012,33.55633306376248,50.708735812557485,69.66116588044135,68.28045693502074,64.0652752784761,49.414932229555184,27.978366692796005,19.558323391493868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.248495557875098,56.54904774632418,76.43869783203779,87.19513748610416,90.13851347950865,85.85353595377178,26.006972862188594,53.78980248954345,24.757708277425667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.002127460385914,28.940300423063466,57.03490303809393,75.54221470284159,85.9458729013412,88.51256846451393,64.62011170166537,47.03942846370271,52.060114198161905,23.801749290824468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5219753330248582,11.8009334786312,21.563664629295925,38.65441888662546,60.2699551541148,65.10976910304092,63.04522358709141,51.15439737420878,40.79908028355434,16.267597527673782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3481646081882769,24.792470422392984,35.579055374048195,61.26556471231934,81.29317706087198,64.33929874935126,68.76223853792713,48.710184056194365,36.71425667063711,10.049247267387528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5067668946016575,26.437697564674245,54.140411311049746,73.15910671777753,37.35925740733536,34.07857997604489,57.87408294394555,68.54877724148722,48.68737139855956,21.725525866799995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3639162051265922,25.69547145377053,52.78957608396043,3.856968615826762,23.43593203089498,49.634368269661366,80.15498839244994,22.71597541911095,1.2737067179430726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.72262937952625,53.837872018131065,72.47689962279395,83.21188451551329,86.5634441330262,82.40067727319008,70.50251842035341,51.196492159130145,23.714029190633507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.947225425526018,53.75150981422789,72.32617313484974,83.29851829867404,86.53411357321005,81.77930393189929,38.396147012688594,13.988775977511668,7.58928235243479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.52618561733244,24.09179593789551,50.11805092737067,82.88490308941451,86.92898981369812,57.07210939637927,51.063961481442256,39.086229906141334,24.136063356877333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.357536510020346,56.82633016829003,30.3663631044961,57.00285668570219,52.828140338533544,47.578241710696126,73.39673856814005,54.05785121675237,25.459197499695808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.861587612046428,59.44000894302012,81.21659171024086,94.16657702759642,98.56181573190143,94.44141523624424,82.47617630679098,61.27506998633384,30.047529056123995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.80722658686045,59.43294788232364,79.73757107358458,74.66175474984128,67.11320928604009,65.64803919151922,76.87974254631061,56.34291908983829,26.892321241824938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.47485713765414,25.744898878645937,50.14167832277814,43.115108192001784,6.048613224313029,15.02267821103177,7.483094862729939,8.17127670137978,6.897026824921593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.111845480439006,5.524465257227714,17.77024555973754,25.348393162612485,11.34114979558693,15.528630367860757,24.760967228516353,18.052959566854543,10.00715248246617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.75540012234158,59.13285280272298,79.71258578188932,91.42905811142025,95.11873390459182,91.29163900709632,79.68787206945161,59.602684918296866,29.56982114208095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.74154958020617,58.33359504773225,78.39569796199466,89.78518886542676,93.8292755897104,90.24470096921348,78.9508059644415,59.33192039851237,30.118411242346415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.649574559243373,57.768438612755816,79.64822149784828,92.07433042737608,95.72842933780764,91.96732819989856,79.84022803294118,59.52202587880238,29.46689260346679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.42923343401543,58.57991743433661,79.18436412594065,90.5089475868166,94.0405642520899,89.86666264269392,78.45653171568746,59.30449089349911,29.92178785987503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.1333927379763,51.5270041155772,71.70126926321072,82.77301243530094,86.38773235338671,82.13778855187475,51.66958322579471,52.57149794014203,25.548003916916997,0.3451772363551482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.656861488312575,49.47033439809684,69.78582075966006,81.78473551705044,85.81578643697134,82.0220957881554,71.13991493784006,19.28565781690649,24.961121141335976,0.3204635239174467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.038475518854927,13.91110430985032,14.091976095383387,10.268411728236156,25.828545289973544,24.1425812590587,30.39216313396403,20.147650380392903,25.268277281633125,0.3650025221568208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.557100479019416,19.09365128181357,18.870141552844032,18.726476125596292,20.0735092430798,16.201060609572277,13.737836743528852,14.710905223356152,4.403114502774208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.190786845880247,60.702037752888245,83.03155588849536,95.83488840677002,100.4403294564243,96.85303904335184,85.2810468788413,64.76051817782242,33.7032574421009,1.558050200605417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.323678375754186,43.31987895219988,59.94052951469797,76.52940530406187,82.48378052600258,89.48455062731098,77.49541272319269,57.604404741191296,12.499978487583329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.009143347407857,1.1653465941777663,23.762913456993793,22.560632083788256,43.58385399054544,13.03471804571337,21.522656161404797,26.818180104511825,10.62635318969649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4084552033659661,11.26374970718314,34.25130438385125,29.560315868066457,39.802655987577126,46.27466127442176,18.138778612242604,14.00479915370754,1.487439593640556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.319513265121146,15.395556531657746,10.850406077181146,26.07432451806277,21.951479809087548,21.296159060602125,28.6002831926019,16.719505412248896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.618386506667948,26.553390328393597,37.812251608940706,50.06970981952549,88.09270693233054,85.64333360842254,75.71005068401192,57.88494611424784,30.502695891789795,1.581406016755333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.08043370833206,40.78441500364625,73.64469043028974,70.73987869145837,34.780612356830154,36.33105833822396,37.72697572206776,10.181506365817866,11.224099135579795,0.084189569842719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5105690042074575,5.9046762178077365,4.447925080271139,11.568461634162274,21.53379091096464,18.991265901714524,25.70307567298213,11.572263743768072,14.718509442567752,0.3076992988122604,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_633_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.262000000000004,0.0,0.0,0.0,0.0,64.29,116.637,116.637,116.637,116.637,116.637,116.637,116.637,116.637,116.636,116.637,116.637,116.637,116.637,116.637,116.637,78.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.401,116.637,116.637,116.637,116.637,116.637,116.637,116.637,116.637,116.637,116.637,116.637,116.637,116.637,116.637,114.3,63.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_633_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5706341463414635,0.4252007504690431,-0.5427692307692308,-0.879797373358349,-0.9999849906191368,-0.5327879924953096,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3670243902439024,0.6858536585365854,0.077921200750469,-0.0738986866791744,-0.4175534709193246,-0.767001876172608,0.0108818011257035,-0.0121050656660412,-0.0,0.1996322701688555,0.1808855534709193,0.1041200750469043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2118799249530956,0.8139962476547843,0.9174559099437148,0.1063414634146341,-0.4937110694183865,-0.6578461538461539,-0.8717523452157598,-0.7971106941838649,-0.0,0.0,-0.0,0.1317823639774859,0.1166979362101313,0.0097110694183864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1572532833020637,-0.4533508442776735,-0.0089906191369606,-0.0,0.4113470919324578,-0.4577861163227016,-0.0,0.0,0.325733583489681,0.3031294559099437,0.2554071294559099,0.1076697936210131,-0.3145440900562851,-0.6446529080675423,-0.1447279549718574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4662889305816135,0.4314446529080675,0.3788367729831144,0.2276472795497185,-0.2446378986866791,-0.6091031894934333,-0.0968405253283302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1894108818011257,0.0,0.0969380863039399,0.0,0.0,0.0,0.0364953095684803,0.1746041275797373,0.4766303939962477,0.4587166979362101,0.3577185741088179,0.2149793621013133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.2094484052532833,-0.6775159474671669,-0.9306941838649156,-0.9999849906191368,-0.1376960600375234,-0.0,0.0,0.0,0.2879024390243902,0.2421013133208255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1855984990619137,-0.1593170731707317,-0.3237898686679175,-0.3132833020637898,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.2266041275797373,0.1666641651031895,0.0253283302063789,-0.1284953095684803,0.0816135084427767,0.3365403377110694,0.3941388367729831,0.2336660412757973,0.4544615384615385,0.3836772983114446,0.3138761726078799,0.1544465290806754,-0.2917748592870544,-0.6321951219512195,-0.4770281425891182,-0.5746416510318949,-0.61318574108818,0.0,0.0,0.0,0.0,0.0,0.0,0.1773358348968105,0.1649606003752345,0.1329080675422139,0.2086003752345215,0.1140037523452157,0.0,0.0,0.0,0.190889305816135,0.4716697936210131,0.4057410881801125,0.3057410881801126,0.1543564727954972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.5457936210131332,-0.809921200750469,-0.9807879924953096,-0.639204502814259,-0.0534333958724202,-0.0534333958724202,-0.0,0.3556772983114446,0.418844277673546,0.3446679174484052,0.1564502814258911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7098086303939962,0.6701088180112571,-0.0274071294559099,-0.7045028142589118,-0.9468367729831144,-0.8555647279549718,-0.4210431519699812,-0.0,-0.0534333958724202,0.0,0.0469718574108818,0.1380487804878048,0.0569230769230769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0420863039399624,0.9121500938086304,0.5133883677298312,-0.3223189493433396,-0.2288180112570356,-0.4560075046904315,-0.6235272045028142,-0.2718874296435272,0.0,0.0,0.1703414634146341,0.2920375234521576,0.2038949343339587,0.0513020637898686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4899512195121951,0.3252983114446529,0.4934484052532832,-0.5178461538461538,-0.7066716697936211,-0.6365853658536585,-0.393921200750469,0.0,-0.0,0.3159324577861163,0.314499061913696,0.0640075046904315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1014033771106941,-0.0927279549718574,-0.0609981238273921,0.0,0.0,0.0,0.0,0.0,0.0255534709193245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4445328330206379,0.8970056285178236,0.8232795497185741,-0.2389193245778611,-0.8798574108818011,-0.9999849906191368,-0.8365853658536585,-0.0534333958724202,-0.0,0.0,0.0,0.0,0.0423264540337711,-0.0172232645403377,-0.0298836772983114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0607354596622889,-0.0675872420262664,0.0,0.0,0.0,0.0,0.0,0.0,0.3583039399624765,0.4479249530956848,0.3978086303939963,0.2981013133208255,0.1398649155722326,-0.282859287054409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.166108818011257,0.1997073170731707,-0.7708217636022514,-0.688172607879925,0.0,-0.0050131332082551,0.0,0.2492607879924953,0.4037973733583489,0.3410806754221388,0.1769155722326454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1680525328330206,0.2169906191369606,0.0,-0.3960975609756098,-0.5898236397748592,0.0,0.0,0.0,0.2330131332082551,0.2759699812382739,0.4350168855534709,0.3783714821763602,0.2248180112570356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.4827692307692307,-0.7494784240150093,-0.881718574108818,-0.7894333958724202,-0.1026041275797373,-0.0534333958724202,0.0,0.2346416510318949,0.4461838649155722,0.3424540337711069,0.1836697936210131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0885328330206379,0.9999849906191368,0.3600825515947467,-0.6265065666041276,-0.8455984990619138,-0.8208405253283302,-0.6098086303939962,-0.0526003752345215,0.0,0.1653733583489681,0.2959699812382739,0.0546116322701688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7032195121951219,0.968878048780488,0.4675046904315197,-0.519219512195122,-0.8957223264540338,-0.9999849906191368,-0.564968105065666,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,0.0,-0.0,0.0361275797373358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4943114446529081,0.9999849906191368,0.8832570356472795,0.2418686679174484,-0.4301388367729831,-0.741125703564728,-0.9289155722326454,-0.8436772983114447,-0.0643076923076923,-0.0534333958724202,0.0,0.2095234521575985,0.454108818011257,0.392187617260788,0.2316322701688555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0024240150093808,0.070093808630394,-0.2949943714821763,0.1674221388367729,-0.7518348968105066,-0.2408555347091932,-0.4121425891181988,0.0,0.0,0.3001350844277674,0.4460337711069418,0.3410731707317073,0.1820487804878048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0138236397748592,0.0,0.0687354596622889,0.0502664165103189,-0.7604277673545966,-0.7076998123827393,-0.0922701688555347,-0.0,0.0,0.2475497185741088,0.4252682926829268,0.3560300187617261,0.1884127579737336,-0.2662288930581614,-0.6278724202626642,-0.0687504690431519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0795947467166979,0.4599624765478424,0.1272570356472795,0.0,0.1728255159474671,0.3934859287054409,0.444780487804878,0.3930881801125703,0.2324727954971857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1884652908067542,-0.9423789868667918,-0.8828367729831145,-0.6807954971857411,-0.244953095684803,0.0,0.1330431519699812,0.426671669793621,0.3195647279549718,0.1559174484052533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1463714821763602,0.950341463414634,0.5093433395872421,-0.2892908067542214,-0.7577861163227017,-0.9999849906191368,-0.9131782363977484,-0.0534333958724202,0.0,-0.0534333958724202,0.0,-0.0,0.2153621013133208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3649080675422139,0.7890881801125703,0.7574183864915572,0.528780487804878,-0.8728705440900563,-0.7931632270168855,-0.8472195121951219,-0.4719099437148217,-0.0534333958724202,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.1465741088180112,0.26459287054409,0.1987392120075047,0.0142439024390243,-0.3937636022514071,-0.2210281425891182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0798198874296435,0.0,0.0,0.0,0.0,0.0,0.0,0.2102589118198874,0.2046378986866791,0.1048705440900562,-0.0555722326454033,-0.3274146341463415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1954596622889306,0.0,0.0171106941838649,0.3368555347091932,0.2773958724202626,0.1132833020637898,-0.3239474671669793,-0.3212082551594747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1439699812382739,0.0,0.0,0.0,0.0,0.0642776735459662,0.3939812382739212,0.3343489681050656,0.1612607879924953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1292082551594746,0.0095084427767354,0.0,0.0,0.0,0.0096885553470919,0.3430994371482176,0.3422589118198874,0.4042326454033771,0.2974183864915572,0.130701688555347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9697786116322704,-0.9165103189493432,-0.6838649155722326,-0.2172833020637898,0.0,0.0,0.2314146341463414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4743714821763602,0.8933583489681051,0.905545966228893,-0.875452157598499,-0.9999849906191368,-0.9999849906191368,0.1606604127579737,-0.2983189493433396,-0.0534333958724202,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.3552945590994372,0.180390243902439,0.3322776735459662,0.3518649155722326,0.2990694183864915,0.1449230769230769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.807264540337711,0.1844652908067542,-0.4518574108818011,-0.7499662288930582,-0.9190168855534708,-0.8345140712945591,-0.0,0.0,0.0,0.0575009380863039,0.450844277673546,0.3433771106941838,0.1868367729831144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0692382739212007,0.0,0.0,-0.0193771106941838,-0.4963677298311445,0.0,-0.1467992495309568,-0.3961801125703564,0.0,0.0,0.2616810506566604,0.1831594746716698,0.0083827392120075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2805853658536585,0.533328330206379,0.763422138836773,0.4685328330206379,-0.9748067542213884,-0.9999849906191368,-0.1465741088180112,-0.8339737335834897,-0.0,-0.0,-0.0,0.2136135084427767,0.137155722326454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0105365853658536,0.9300562851782364,0.8553170731707317,0.5088780487804878,-0.1235272045028142,-0.7613508442776735,-0.971234521575985,-0.9999849906191368,-0.1473771106941838,-0.0534333958724202,-0.0,0.0,0.0,0.1324953095684803,0.0112345215759849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.671031894934334,0.6842776735459662,0.7053583489681051,0.4511519699812383,-0.9999849906191368,-0.9999849906191368,-0.8889155722326454,-0.1163377110694184,0.0,-0.0,0.0744465290806754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8283677298311445,0.9999849906191368,0.752750469043152,-0.3755497185741088,-0.9999849906191368,-0.9999849906191368,-0.6022664165103189,-0.0534333958724202,-0.0,-0.0,0.3026491557223265,0.2377861163227017,0.0770806754221388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5000975609756098,0.9845853658536584,0.5533583489681051,-0.0868968105065666,-0.7153095684803001,-0.9999849906191368,-0.9999849906191368,-0.153170731707317,-0.0,0.0,0.0,0.0,0.3368480300187617,0.2421613508442776,0.0873020637898686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4486904315196998,0.9681275797373358,0.5724277673545966,-0.1052833020637898,-0.7596622889305815,-0.9999849906191368,-0.9999849906191368,-0.1390168855534708,-0.0534333958724202,-0.0534333958724202,0.0,0.0,0.3870544090056285,0.3258836772983114,0.1608330206378987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2796697936210131,0.9529831144465292,0.5491332082551594,-0.066484052532833,-0.6616435272045028,-0.9207129455909944,-0.9999849906191368,-0.3435797373358349,-0.0534333958724202,-0.0534333958724202,0.0,0.0,0.3801951219512195,0.3082851782363977,0.1422739212007504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1211482176360225,0.9999849906191368,0.6620337711069418,0.0416285178236397,-0.5650731707317074,-0.8517748592870543,-0.9999849906191368,-0.5631669793621014,-0.0534333958724202,-0.0,0.0,0.0,0.3928330206378986,0.2880375234521576,0.1288330206378987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0268968105065666,0.0,0.1258161350844277,-0.0274821763602251,-0.7398048780487805,-0.2469493433395872,-0.0,0.0,0.1137861163227016,0.3415459662288931,0.0835947467166979,0.0060487804878048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8055684803001876,0.963016885553471,0.3419887429643527,-0.6125028142589118,-0.949658536585366,-0.9999849906191368,-0.4256210131332082,0.0,-0.0534333958724202,-0.0,-0.0,0.0,0.0723076923076923,0.0062664165103189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.38646904315197,0.944765478424015,0.9498836772983116,0.2958649155722326,-0.6471669793621013,-0.9999849906191368,-0.9999849906191368,-0.308202626641651,-0.0534333958724202,0.1606679174484052,-0.1788067542213883,0.0,0.0,0.0543564727954971,0.0043377110694183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2098911819887429,0.4303639774859287,0.3305891181988743,0.0,0.0,0.0,0.0,-0.1316923076923077,0.0,0.0036172607879924,0.4699662288930581,0.3675121951219512,0.2097260787992495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0045328330206378,0.6538611632270168,0.0351444652908067,-0.5587091932457786,-0.7980637898686679,-0.9486454033771108,-0.6499362101313321,0.0,-0.0534333958724202,0.0,0.1344690431519699,0.4724803001876173,0.4073095684803002,0.2438874296435272,-0.2210731707317073,-0.6180787992495309,-0.4698761726078799,-0.0911444652908067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2455009380863039,0.3059212007504691,-0.1733658536585365,-0.4293583489681051,0.1581313320825516,0.3584240150093808,0.1871444652908067,0.0946041275797373,0.3531782363977486,0.3463039399624765,0.4745365853658536,0.4173358348968105,0.2560450281425891,-0.2181613508442776,-0.6197373358348968,-0.4730281425891182,-0.5696585365853658,-0.0290131332082551,0.0,0.0,0.0,0.0,0.0,0.0,0.1518348968105065,0.2393996247654784,0.1745666041275797,0.0,0.0,-0.0919324577861163,0.0,0.0,0.0,0.2103489681050656,0.4529981238273921,0.3600525328330206,0.2092983114446529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.4441500938086304,-0.6610206378986867,-0.788,-0.7046904315196999,-0.3918198874296435,0.0,-0.0,0.0,0.2457110694183865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8313170731707317,0.78246904315197,0.6111669793621013,0.1848930581613508,-0.9928330206378986,-0.9999849906191368,-0.964532833020638,-0.0534333958724202,0.0,-0.0,0.0,0.1469343339587242,0.372765478424015,0.3462439024390244,0.1972682926829268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2056285178236397,0.9792270168855536,0.4074971857410882,-0.2035572232645403,-0.7592120075046905,-0.9734784240150094,-0.9999849906191368,-0.0191144465290806,-0.0534333958724202,0.0,-0.0,0.0,0.4374859287054409,0.3231894934333958,0.1418611632270168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5062213883677298,0.0,-0.1639099437148217,0.0,0.0,0.3990243902439024,0.3640975609756097,0.1886904315196998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3191894934333958,0.7585215759849906,0.3256510318949343,-0.2824465290806754,-0.9005178236397748,-0.9999849906191368,-0.7845553470919324,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,-0.0,0.0,0.4265065666041276,0.4017786116322702,0.2463039399624765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3743714821763602,0.8977335834896811,0.3088555347091932,-0.3113320825515947,-0.9127054409005628,-0.9999849906191368,-0.7456810506566605,-0.0534333958724202,-0.0,-0.0534333958724202,-0.0,0.0,0.5386491557223265,0.4615684803001876,0.3076622889305816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3591894934333959,0.7845403377110695,0.2039474671669793,-0.4578761726078799,-0.8089606003752345,-0.9999849906191368,-0.6885253283302063,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,-0.0,-0.0,0.4513320825515947,0.2266491557223264,0.1479324577861163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8236772983114447,0.8853883677298311,0.1205853658536585,-0.8157823639774859,-0.0925478424015009,0.0358799249530956,-0.6227091932457786,-0.9999849906191368,-0.4928780487804878,-0.0534333958724202,0.0,-0.0,0.154093808630394,0.1214709193245778,0.0446303939962476,-0.1107317073170731,-0.2456060037523452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0106266416510318,0.2065891181988743,-0.241733583489681,0.2897786116322701,0.0974333958724202,0.3945065666041276,0.5496285178236398,0.5170431519699813,0.4823114446529081,0.3248480300187617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.2412457786116322,-0.9189193245778612,-0.9849981238273922,-0.8203151969981238,-0.0534333958724202,-0.0534333958724202,-0.0,-0.0,0.2325178236397748,0.5106791744840525,0.4330956848030018,0.2795797373358348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0628217636022514,0.8734108818011257,0.263452157598499,-0.3596923076923077,-0.990484052532833,-0.9999849906191368,-0.626281425891182,-0.0534333958724202,0.0,-0.0534333958724202,-0.0,0.0,0.4996472795497186,0.4718949343339587,0.3126153846153846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1912720450281425,0.8821538461538462,0.2979812382739212,-0.2652307692307692,-0.8006679174484052,-0.9999849906191368,-0.8953696060037524,-0.0,-0.0,0.0,-0.0,0.0,0.5594146341463415,0.5366003752345215,0.3798949343339587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1538461538461538,-0.1785666041275797,-0.3086604127579737,-0.1921951219512195,0.0,0.0,0.0,0.0,0.3298761726078799,0.2584915572232645,0.0846228893058161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0065741088180112,0.2247729831144465,-0.916780487804878,-0.6160225140712945,-0.2828893058161351,0.0,0.0,0.0,0.0,0.116,0.3232720450281426,0.0978086303939962,0.0016360225140712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1141838649155722,0.9014559099437148,0.953500938086304,0.1477148217636022,-0.4804202626641651,-0.16553095684803,-0.9999849906191368,-0.9999849906191368,-0.3463189493433395,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1718198874296435,0.9999849906191368,0.9999849906191368,0.4837598499061913,-0.3961500938086303,-0.8361125703564728,-0.9999849906191368,-0.7230919324577861,0.0,-0.0534333958724202,-0.0534333958724202,0.0,0.0,0.564953095684803,0.4199324577861163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1693508442776735,0.9999849906191368,0.501328330206379,-0.3459812382739212,-0.8246228893058162,-0.9999849906191368,-0.7962551594746716,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,0.0,0.0,0.2946116322701688,0.1122101313320825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3852307692307692,0.8457636022514071,0.9292532833020636,0.0884803001876172,-0.7888480300187618,-0.9999849906191368,-0.9999849906191368,-0.2110619136960601,-0.0,-0.0534333958724202,-0.0,-0.0534333958724202,0.0,0.1355422138836773,0.0065966228893058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6685853658536586,0.8025065666041276,0.8923452157598499,0.1499812382739212,-0.6695234521575985,-0.9999849906191368,-0.9999849906191368,-0.3240075046904315,-0.0534333958724202,-0.0,0.0,0.0,0.0048105065666041,0.1700262664165103,0.0218986866791744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1835422138836773,0.804420262664165,0.2547016885553471,0.1008030018761726,-0.6041275797373359,-0.9999849906191368,-0.1099512195121951,-0.0,0.0,0.246671669793621,0.1241651031894934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007452157598499,0.0925628517823639,0.087076923076923,0.0,-0.1332908067542214,-0.0855159474671669,-0.0530731707317073,0.0,0.0,0.0,0.338671669793621,0.1949868667917448,0.133358348968105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0040825515947467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.871797373358349,0.6922476547842402,0.1145365853658536,-0.7249681050656661,-0.9864165103189492,-0.9999849906191368,-0.2439699812382739,-0.0534333958724202,0.0,-0.0,0.190686679174484,0.0742739212007504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5382213883677298,0.8890506566604127,0.841328330206379,0.1220037523452157,-0.7389343339587242,-0.9999849906191368,-0.9999849906191368,-0.2583039399624766,0.0,-0.0534333958724202,0.0,0.0,0.0,0.2599699812382739,0.1486378986866791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3211707317073171,0.924968105065666,0.8826341463414634,0.1181763602251407,-0.7300863039399625,-0.9999849906191368,-0.9999849906191368,-0.2252908067542214,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,0.0,-0.0,0.3413958724202626,0.231234521575985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7398874296435273,0.9999849906191368,0.3430469043151969,-0.4478499061913696,-0.8516697936210131,-0.9999849906191368,-0.6742288930581614,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,0.0,0.0,0.408202626641651,0.3058236397748592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0856960600375234,0.9999849906191368,0.855842401500938,-0.2995572232645403,-0.5427542213883677,-0.9999849906191368,-0.9999849906191368,-0.1130581613508442,-0.0534333958724202,-0.0534333958724202,-0.0,0.0,0.3915497185741088,0.296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3191969981238274,0.0,0.1364803001876172,0.1310093808630394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0795497185741088,0.044015009380863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0765028142589118,0.0576435272045028,-0.704893058161351,-0.9999849906191368,-0.0,0.0,-0.0,0.0,0.0,0.4543789868667917,0.491279549718574,0.3925853658536585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9417410881801124,0.3755722326454034,-0.3609906191369605,-0.7484427767354597,-0.9999849906191368,-0.8459287054409006,0.0,-0.0,0.0,0.0,-0.0,0.3837823639774859,0.3280975609756097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4767354596622889,0.9999849906191368,0.41506191369606,-0.3589568480300187,-0.2665741088180112,-0.828562851782364,-0.4435121951219512,-0.9999849906191368,-0.0,0.0,-0.0,0.025718574108818,0.4202626641651032,0.3645478424015009,-0.0874221388367729,-0.4983264540337711,-0.3162851782363978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3037373358348968,0.5204352720450282,0.4446529080675422,-0.276750469043152,0.2716022514071294,0.4770731707317073,-0.9123977485928704,0.2684652908067542,0.1652757973733583,0.2461013133208255,0.2040825515947467,0.4392270168855535,0.3530206378986866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0304015009380863,-0.0,-0.0527429643527204,-0.5342213883677298,-0.9999849906191368,-0.9999849906191368,-0.4021463414634146,-0.0534333958724202,-0.0534333958724202,0.0,0.0,0.3195121951219512,0.2819512195121951,-0.1565253283302063,-0.5120675422138837,-0.000765478424015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0579962476547842,0.3033395872420262,0.1729455909943714,0.3354071294559099,-0.1913320825515947,0.1359924953095684,0.0,0.2225741088180112,0.3567879924953095,0.4125553470919324,0.3406529080675422,0.2750243902439024,0.2142063789868667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.7388442776735459,-0.9999849906191368,-0.9999849906191368,-0.2583864915572232,0.0,-0.0,-0.0534333958724202,0.0,0.0,0.0826041275797373,0.0967429643527204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2804502814258912,0.9999849906191368,0.9547842401500938,0.240983114446529,-0.5126529080675423,-0.9296510318949344,-0.9999849906191368,-0.5390769230769231,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,0.0,0.0,0.517891181988743,0.4641425891181989,0.0133283302063789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0185666041275797,0.2983714821763602,0.9968330206378988,0.3464165103189493,-0.3745440900562852,-0.7743039399624766,-0.9999849906191368,-0.8065140712945591,0.0,-0.0534333958724202,-0.0534333958724202,0.0,0.0,0.4620112570356472,0.4036022514071294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3873696060037523,0.9999849906191368,0.4025891181988743,-0.3445553470919325,-0.8038949343339588,-0.9999849906191368,-0.8172232645403378,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,0.0,0.0,0.4042626641651032,0.3670769230769231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7290731707317073,0.7458011257035647,0.409343339587242,-0.4807579737335835,-0.6319249530956847,-0.9999849906191368,-0.8510919324577861,0.0,-0.0,0.0,0.0,-0.0,0.0962626641651031,0.0256285178236397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.902671669793621,0.8803977485928706,0.696232645403377,0.0543714821763602,-0.6609681050656661,-0.9811707317073172,-0.9999849906191368,-0.3499136960600375,-0.0534333958724202,-0.0534333958724202,0.0623264540337711,-0.069358348968105,0.0,0.1721200750469043,0.1391969981238273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8173208255159474,0.8756622889305816,0.6487579737335835,0.0025065666041275,-0.4896435272045028,-0.8692382739212007,-0.9999849906191368,-0.6180412757973733,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,0.0,-0.0,0.040765478424015,0.0939737335834896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3536285178236398,0.8907016885553471,0.8888780487804878,0.387609756097561,-0.6580787992495309,-0.9999849906191368,-0.9999849906191368,-0.334844277673546,-0.0534333958724202,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3752795497185741,0.8548517823639775,0.8684502814258912,0.5569831144465291,-0.1395647279549718,-0.9999849906191368,-0.9999849906191368,-0.8158048780487805,-0.0534333958724202,-0.0534333958724202,0.0,-0.0,0.0,0.2826491557223264,0.274108818011257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9914446529080676,0.8542739212007504,0.2530806754221388,-0.4448030018761726,-0.824405253283302,-0.9999849906191368,-0.7029268292682926,-0.0534333958724202,0.0,0.0,0.0,-0.0,0.3096360225140713,0.3107166979362101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0943039399624765,0.0,0.0,0.2119024390243902,-0.220780487804878,-0.1739362101313321,-0.6364427767354597,0.0,0.0433095684803001,-0.048202626641651,0.1128780487804878,0.4061613508442777,0.3919624765478424,-0.0512570356472795,-0.5155647279549719,-0.3709568480300187,-0.036953095684803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0391219512195121,0.0,0.0,0.0,0.1759699812382739,0.59787617260788,0.4936210131332083,0.5570656660412758,0.4107467166979362,-0.0407504690431519,-0.5177485928705441,-0.3743414634146341,-0.4669868667917448,-0.5131857410881802,-0.5215684803001875,-0.0530581613508442,0.0,0.0,0.0,0.0,0.2457410881801125,0.5139587242026267,0.2764352720450281,0.0037373358348968,-0.0027842401500938,-0.0690881801125703,-0.4189493433395873,0.253358348968105,0.1495534709193245,0.3488705440900563,0.4289305816135084,0.5021463414634146,0.3738536585365853,-0.061906191369606,-0.5157748592870545,-0.3141763602251406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0205253283302063,0.0372157598499061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0768780487804878,0.3372307692307692,0.1278499061913696,0.2016885553470919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.141140712945591,-0.3134634146341463,-0.6255609756097561,-0.682138836772983,-0.2326003752345215,0.0,0.0,0.0419437148217636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8451632270168855,0.7627767354596623,0.1426566604127579,-0.5238048780487805,-0.8772007504690431,-0.9999849906191368,-0.5781613508442777,-0.0,0.0,0.0,0.0,0.0,0.2838424015009381,0.3100712945590994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.370311444652908,0.9999849906191368,0.6775159474671669,0.0138236397748592,-0.6648705440900562,-0.9865440900562852,-0.9999849906191368,-0.3039474671669793,-0.0534333958724202,0.0,0.0,0.0,0.0,0.2394446529080675,0.2403302063789868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4491257035647279,0.9806829268292682,0.6946266416510318,0.0513395872420262,-0.6149118198874296,-0.9709343339587244,-0.9999849906191368,-0.4031969981238273,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,0.0,-0.0,0.23506191369606,0.2390168855534709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3439474671669794,0.9407579737335836,0.7309568480300188,0.1658161350844277,-0.4556772983114446,-0.4545365853658537,-0.9999849906191368,-0.6753846153846155,-0.4034221388367729,0.0,-0.0,0.0,-0.0,0.2690281425891181,0.2843001876172608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.299279549718574,0.6071669793621013,0.4587992495309568,-0.1351894934333958,-0.9999849906191368,-0.9999849906191368,-0.0,-0.0,0.0,0.0,0.2780487804878048,0.2604878048780488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1524352720450281,-0.3922776735459662,0.2879549718574108,0.0382814258911819,0.0,0.4858686679174484,0.0,0.3190093808630394,0.0,0.0476097560975609,0.1616885553470919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1690731707317073,0.4650731707317073,0.6319099437148218,-0.9999849906191368,-0.9999849906191368,-0.9577560975609756,0.1821013133208255,-0.2452607879924953,0.0,-0.0,-0.0,0.0,0.0187242026266416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7827166979362101,0.9923377110694184,0.7247654784240151,0.1370056285178236,-0.4655909943714821,-0.7914596622889306,-0.9999849906191368,-0.7144315196998124,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,0.0,0.0,0.3688480300187617,0.3842776735459662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2155722326454034,0.9999849906191368,0.6868667917448406,-0.4214108818011257,-0.3841726078799249,-0.5186416510318949,-0.9999849906191368,-0.6311369606003753,-0.0534333958724202,-0.0534333958724202,-0.0,-0.0,0.2026641651031895,0.2265065666041275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.625703564727955,0.8638198874296436,0.6468742964352721,0.0899887429643527,-0.1032945590994371,-0.2206153846153846,-0.9999849906191368,-0.9999849906191368,-0.6511519699812384,-0.0534333958724202,-0.0534333958724202,-0.0,-0.0,0.1838949343339587,0.2255234521575984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5286228893058161,0.8730956848030019,0.683046904315197,0.1613733583489681,-0.4842476547842401,-0.8309343339587242,-0.9999849906191368,-0.6401801125703565,-0.0534333958724202,0.0,0.0,0.0,0.0,0.1920375234521575,0.2473020637898687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0197148217636022,-0.1702363977485928,-0.3092082551594746,-0.031437148217636,0.0,0.2548067542213884,0.4061913696060037,0.0,0.0976960600375234,0.2695084427767354,0.2464465290806754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0677223264540337,0.7984090056285179,0.5147767354596623,-0.0418461538461538,-0.4328555347091932,-0.7107392120075047,-0.3935984990619137,-0.9427016885553472,-0.4366829268292683,0.2052382739212007,-0.2696285178236398,0.0,-0.0,0.0,0.0444878048780487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5851257035647279,0.8511894934333959,0.7544315196998125,0.4203151969981238,-0.3815384615384615,-0.7332833020637898,-0.7879549718574109,-0.6805178236397749,-0.4056060037523452,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4493658536585366,0.883046904315197,0.7120525328330206,0.4161125703564728,0.1949718574108818,-0.408780487804878,-0.78246904315197,-0.9999849906191368,-0.7767129455909944,-0.0534333958724202,-0.0534333958724202,-0.0,0.0,0.2977936210131331,0.345688555347092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7006904315196999,0.6943639774859287,0.6170206378986867,-0.2464765478424015,-0.3813658536585366,-0.2664690431519699,-0.5514296435272045,-0.9999849906191368,-0.4399474671669793,-0.1193696060037523,0.0,0.0,0.1747242026266416,0.2801425891181989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3786191369606004,0.0,-0.0945590994371482,0.0,0.0,0.6261538461538462,0.3330956848030018,0.6775984990619137,0.0,0.3045403377110694,0.3728105065666041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0223639774859287,0.0,0.0,0.2893058161350844,-0.9557523452157598,-0.9999849906191368,-0.999624765478424,-0.0,0.0,-0.0,0.0,0.3378161350844278,0.4152270168855534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3801200750469043,0.9493733583489682,0.5730131332082552,-0.0416510318949343,-0.7259437148217636,-0.9999849906191368,-0.9999849906191368,-0.2311744840525328,-0.0534333958724202,0.0,-0.0534333958724202,0.0,-0.0,0.2197823639774859,0.259437148217636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2533358348968105,0.8821013133208255,0.7446979362101313,0.296202626641651,-0.3536735459662289,-0.7724577861163228,-0.9999849906191368,-0.8383489681050657,-0.0534333958724202,-0.0534333958724202,0.0,0.0,0.0,0.0,-0.0,0.1253358348968105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0261013133208255,0.7126078799249531,0.866454033771107,0.745155722326454,0.1799024390243902,-0.7313470919324577,-0.9999849906191368,-0.9999849906191368,-0.2654859287054409,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,0.0,-0.0,0.0544240150093808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9934784240150094,0.8849906191369605,0.621545966228893,0.1011181988742964,-0.4781688555347092,-0.7284652908067542,-0.9490206378986866,-0.7996923076923077,0.0,-0.0534333958724202,-0.0534333958724202,0.0,0.0,0.4035422138836773,0.4898686679174484,0.0169606003752345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7420637898686678,0.7331632270168855,0.2699512195121951,-0.3067842401500938,-0.6769681050656661,-0.9249756097560976,-0.9825515947467168,-0.1140712945590994,-0.0,-0.0534333958724202,-0.0,0.0,0.194499061913696,0.3229343339587242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3439099437148217,0.0,0.0,0.0,-0.4250206378986866,-0.1670168855534709,0.0,0.0,0.0,0.061170731707317,0.3661388367729831,0.3723227016885553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5986266416510319,0.7393846153846153,0.1885478424015009,-0.3976735459662289,-0.6804277673545966,-0.8987467166979362,-0.9160900562851784,-0.1125028142589118,-0.0534333958724202,0.0,-0.0,-0.0,0.3048255159474672,0.3855384615384615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0300787992495309,0.981373358348968,0.7159099437148218,0.2378311444652908,-0.3335834896810506,-0.6362026266416511,-0.906439024390244,0.2874971857410882,-0.9022589118198874,-0.5237073170731708,-0.0534333958724202,-0.0,0.0,0.2654784240150094,0.3670994371482176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2873696060037523,0.0111519699812382,-0.3373208255159475,-0.6368480300187617,-0.0620487804878048,0.0,0.0,-0.0,0.4890281425891182,0.0,0.1785891181988743,0.0489380863039399,0.2486228893058161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5399024390243902,0.8796923076923077,0.2707692307692307,-0.6426341463414634,-0.9863639774859286,-0.9999849906191368,-0.3623564727954972,-0.0534333958724202,-0.0534333958724202,-0.0,-0.0534333958724202,-0.0534333958724202,-0.0,0.0,0.1662363977485928,0.0788217636022514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7660337711069418,0.9999849906191368,0.6444727954971857,-0.3510243902439025,-0.6710844277673546,-0.8916472795497186,-0.9150694183864916,-0.1731932457786116,-0.0534333958724202,0.0,-0.0,0.0,0.4336285178236397,0.5462213883677298,0.093906191369606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0923302063789868,0.3321050656660412,0.9164652908067542,0.2408930581613508,-0.3368930581613508,-0.2938386491557223,-0.8603452157598499,-0.8855084427767355,-0.5787617260787993,-0.0,0.0,-0.0,-0.0,0.3704990619136961,0.4659812382739212,0.0388818011257035,-0.4862814258911819,-0.3439624765478424,-0.1439399624765478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2298836772983114,0.4485553470919324,0.4021988742964353,0.4419962476547842,-0.3412157598499062,-0.9156923076923076,-0.4376210131332083,0.0,0.1921350844277673,0.6551669793621013,0.646281425891182,0.6219437148217636,0.4959399624765478,0.0440900562851782,-0.4880075046904315,-0.3445553470919325,-0.4315872420262664,-0.4704465290806754,-0.4812157598499061,-0.4870093808630394,-0.0039624765478424,0.0,0.0,0.0,0.0,0.0,0.0,-0.138499061913696,-0.1100637898686679,0.0,0.0,0.0,0.5617110694183864,-0.3859287054409005,-0.2140712945590994,0.4151594746716698,0.5276772983114447,0.0717523452157598,-0.4851857410881801,-0.0769455909943714,0.0,0.0,0.0,0.0,0.0,0.0,0.0295684803001876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0156322701688555,-0.5131482176360225,-0.1292757973733583,0.0,0.0,0.3722551594746717,0.4992120075046904,0.0651106941838649,-0.4840750469043152,-0.3431594746716698,-0.2150694183864915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2643302063789868,0.5007054409005628,0.520968105065666,0.2298011257035647,-0.159046904315197,-0.527249530956848,-0.7406979362101312,0.3420187617260787,0.6532457786116322,0.646484052532833,0.3446754221388367,0.1987842401500938,0.236780487804878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0490206378986866,-0.8318724202626642,-0.9999849906191368,-0.9999849906191368,-0.1239324577861163,0.0,-0.0534333958724202,-0.0,-0.0534333958724202,0.0,-0.0,0.0543714821763602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7497260787992495,0.9714596622889304,0.692030018761726,0.1879699812382739,-0.366108818011257,-0.7190544090056284,-0.9999849906191368,-0.8771257035647281,0.0,-0.0534333958724202,-0.0534333958724202,-0.0,0.0,0.2082926829268292,0.3633921200750469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2020337711069418,0.997373358348968,0.6825140712945591,0.2019437148217636,-0.3255984990619137,-0.6282476547842402,-0.8229193245778611,-0.883234521575985,-0.3329981238273921,0.0,-0.0534333958724202,0.0,0.0,0.186889305816135,0.3731782363977486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3494033771106942,0.884172607879925,0.6469193245778612,0.2149943714821763,-0.2889606003752345,-0.5689155722326454,0.0788367729831144,-0.8217335834896811,-0.7037898686679175,-0.4599024390243902,-0.2152120075046904,-0.0,0.0,0.2262664165103189,0.380202626641651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1383639774859287,0.9071294559099438,0.7170506566604128,0.2865440900562852,-0.2661313320825516,-0.6382439024390244,-0.9999849906191368,-0.9999849906191368,0.3810731707317073,-0.5031444652908068,0.0,-0.0,0.0,0.1617485928705441,0.3766904315196998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.56459287054409,0.8743489681050657,0.5844052532833021,0.0937711069418386,-0.4679324577861163,-0.7378461538461538,-0.6680825515947467,-0.9922251407129457,-0.0892607879924953,0.0,-0.0,0.0,0.0,0.0980637898686679,0.2971106941838649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7277298311444653,0.7409756097560976,0.3874971857410881,-0.1486378986866791,0.0474446529080675,-0.7918949343339587,-0.3167879924953096,-0.0613733583489681,-0.9898611632270168,0.0696660412757973,-0.3273020637898686,0.0,0.0,0.0,0.2140412757973733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3827392120075047,0.9841726078799248,0.8171031894934334,0.2575009380863039,-0.5938086303939962,-0.8974634146341464,-0.9999849906191368,-0.1769606003752345,-0.2871219512195122,-0.0,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,-0.0,-0.0,0.0848705440900562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5964427767354596,0.940720450281426,0.7698161350844278,0.2637148217636023,-0.5599099437148218,-0.8724127579737335,-0.9999849906191368,-0.5485253283302064,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,0.0,0.0,0.0,0.0957448405253283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5964652908067543,0.2892307692307692,-0.2546791744840525,-0.0506491557223264,-0.7869043151969981,0.0053733583489681,0.0,0.0,0.0,0.0,0.0,0.1928705440900562,0.3722926829268292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1884803001876172,0.9304765478424016,0.6997673545966229,0.2662889305816134,-0.2664390243902439,-0.5613658536585366,-0.7808180112570356,-0.7982664165103189,-0.5484577861163227,-0.0,0.0,0.0,0.6325328330206379,0.5623939962476547,0.4610656660412758,0.0085028142589118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5581838649155723,0.343797373358349,-0.1738836772983114,-0.4997898686679174,-0.7412908067542214,-0.78340712945591,-0.5368330206378987,-0.1210056285178236,0.0,0.0,0.0,0.3665140712945591,0.48306191369606,0.0345515947467167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.492405253283302,0.6665440900562851,0.2269118198874296,-0.324968105065666,-0.5571106941838649,-0.7963602251407129,0.3017560975609756,-0.3771106941838649,-0.5883752345215759,-0.2181463414634146,-0.0,-0.0,0.1822363977485928,0.3888555347091932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3336510318949343,0.7638949343339587,0.6883151969981238,0.0315722326454033,-0.2617110694183864,-0.4746491557223264,-0.6914071294559099,-0.732142589118199,-0.3581538461538461,-0.1400975609756097,0.0,0.0,0.0,0.033718574108818,0.2373208255159474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7166679174484052,0.9280900562851784,0.5765028142589118,0.1632570356472795,-0.1730131332082551,-0.8461988742964353,-0.7409606003752346,-0.8322101313320825,-0.3629643527204503,0.0,-0.0534333958724202,0.0,0.0,-0.0,0.1514746716697936,0.0409230769230769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1436472795497185,0.1578986866791744,0.4496135084427767,0.1959099437148217,0.0714221388367729,-0.3875722326454033,-0.5082551594746716,-0.4390919324577861,-0.0126604127579737,-0.0,-0.0,0.3611106941838649,0.4216135084427767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1379287054409005,0.0,0.0,0.0082701688555347,-0.7047804878048781,-0.3290131332082551,0.0,0.187249530956848,0.2324277673545966,0.484750469043152,0.5728330206378986,0.0791594746716698,-0.4486078799249531,-0.3107467166979362,-0.4080900562851782,-0.333906191369606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2307842401500938,0.0,0.0,0.0,0.0,0.0,0.4128555347091932,0.3926378986866792,-0.0047429643527204,0.344968105065666,0.5588442776735459,0.1016360225140712,-0.4448930581613508,-0.3063489681050657,-0.4045253283302064,-0.4526378986866792,-0.4022363977485929,0.0,0.0,0.0,0.0,0.0,0.0901388367729831,0.2541988742964353,-0.0674671669793621,-0.0833095684803001,0.0,-0.2324277673545966,0.0620262664165103,0.042686679174484,0.3257711069418386,0.5558724202626641,0.4325478424015009,0.5957523452157598,0.5453808630393996,0.0955196998123827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0974409005628517,-0.2411782363977486,-0.2886679174484052,-0.2328780487804878,-0.5895084427767355,-0.1947917448405253,0.0,0.0,0.318859287054409,0.5523977485928705,0.1034596622889305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0870694183864915,0.0,-0.627624765478424,0.226686679174484,-0.1506041275797373,-0.8269943714821764,-0.6493583489681051,-0.3062664165103189,0.0,0.1842776735459662,0.0,0.2272045028142589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2731857410881801,0.941125703564728,0.77940712945591,0.2503639774859287,-0.5890206378986866,-0.8854859287054409,-0.9999849906191368,-0.5085928705440901,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,0.0,-0.0,0.0,-0.0,0.1637148217636022,0.0655084427767354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5013733583489681,0.9111894934333958,0.7103639774859287,0.3033996247654784,-0.205343339587242,-0.5066791744840525,-0.7877898686679174,-0.0342739212007504,-0.814859287054409,-0.5511594746716697,-0.0552420262664165,-0.0,-0.0,0.3386041275797373,0.564172607879925,0.1152720450281425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3396923076923077,0.7175984990619138,0.322108818011257,-0.1768930581613508,-0.4372833020637898,-0.6616060037523452,-0.0627467166979362,-0.6684727954971857,-0.5096285178236398,-0.1514596622889305,0.0,0.0,0.2873095684803002,0.4989793621013133,0.0233996247654784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3788142589118198,0.2882176360225141,-0.2232870544090056,-0.5165028142589118,-0.7642776735459662,-0.0688855534709193,0.5782814258911819,-0.5444352720450282,-0.1696060037523452,0.0,0.0,0.4143789868667917,0.5536285178236398,0.0881275797373358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7172232645403377,0.6868142589118199,0.1953846153846153,-0.3503339587242026,-0.6063189493433396,-0.8571632270168855,-0.914251407129456,-0.268577861163227,-0.0534333958724202,0.0,-0.0,-0.0,0.3028067542213883,0.5500112570356472,0.0988667917448405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0472045028142589,0.0,0.2725028142589118,0.2559399624765478,-0.2685703564727955,-0.5311894934333959,-0.4513545966228893,0.7441425891181989,-0.7949718574108818,-0.2291782363977486,-0.2526454033771106,0.0,0.0,0.3008105065666041,0.5080375234521576,0.0454409005628517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1384165103189493,-0.5003076923076922,-0.396202626641651,-0.2082551594746716,-0.0,-0.0,-0.0,-0.0,0.0,0.1123527204502814,0.2680525328330206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2054484052532833,0.0,0.0,0.0,0.0,0.0,0.2506641651031895,0.1282926829268292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2143864915572232,0.2398048780487804,0.0,0.0,0.0,0.0,-0.2927579737335835,-0.562311444652908,0.0,0.0,0.0,0.3622589118198874,0.5982213883677298,0.1287354596622889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0631219512195122,0.0,0.0,0.0447879924953095,-0.1697636022514071,-0.5200525328330207,-0.0501988742964352,-0.1354971857410881,-0.4364052532833021,-0.3103939962476548,0.0,0.0,0.1254484052532833,0.4130131332082551,0.5787392120075048,0.1307392120075046,-0.4324127579737336,-0.2907166979362101,-0.3832570356472796,-0.2824390243902439,0.0,0.0,0.0,0.0,0.0070318949343339,-0.0078198874296435,0.2445328330206379,-0.0005553470919324,-0.1665440900562851,0.0,0.0,0.0,0.0,-0.1050356472795497,0.0,0.0,0.0,0.378671669793621,0.5694634146341463,0.0822213883677298,-0.4490206378986867,-0.3042401500938086,-0.3934183864915572,0.0,0.0,0.0,0.0,0.0,0.0028818011257035,-0.0032045028142589,0.1018311444652908,-0.1133283302063789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6920900562851783,-0.2127129455909943,0.432360225140713,0.648390243902439,0.2129981238273921,-0.4238574108818011,-0.1316322701688555,0.0,0.0,0.0,0.0,0.0,0.0,0.0805853658536585,0.0,0.322889305816135,0.2895384615384616,0.0,0.0,-0.2001125703564727,-0.3233470919324577,-0.9554746716697936,-0.5234746716697937,-0.2106641651031895,0.0,0.0,0.142093808630394,0.4281125703564727,-0.0153545966228893,-0.4456885553470919,-0.1735384615384615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0359099437148217,0.0798649155722326,-0.0598724202626641,0.0,0.0,0.0,0.2197523452157598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1048480300187617,-0.0510318949343339,-0.1576435272045028,0.0,0.0,0.0,0.0968780487804878,0.1098236397748592,-0.0143189493433395,-0.2157223264540337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6957823639774858,0.2294108818011257,-0.2467467166979361,-0.2062889305816135,-0.1614108818011257,-0.3923452157598499,-0.0228442776735459,0.0,0.0395422138836773,0.6374484052532833,0.9060487804878048,0.4955947467166979,-0.1125628517823639,0.026874296435272,-0.0580637898686679,-0.1022889305816135,-0.1073771106941838,-0.1223714821763602,0.0281801125703564,0.0277373358348968,0.4317298311444653,0.2174859287054409,-0.034311444652908,-0.1233545966228893,-0.0619887429643527,-0.3436923076923077,-0.5474596622889306,-0.5701538461538461,-0.5581838649155723,-0.3722926829268292,-0.0138461538461538,0.0,0.3234221388367729,0.7917148217636022,0.9999849906191368,0.5404352720450282,-0.1114971857410881,0.0267317073170731,-0.0598799249530956,-0.1038949343339587,-0.1085853658536585,-0.1195272045028142,-0.0738686679174484,-0.0777636022514071,0.3710769230769231,0.1907617260787992,0.0,-0.0,-0.0285178236397748,-0.3546266416510318,-0.594311444652908,-0.6308292682926829,-0.5401425891181989,-0.3391969981238274,0.0,0.0,0.0200375234521575,0.516607879924953,0.5200375234521576,0.0385290806754221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1522176360225141,-0.2439699812382739,0.0,0.0,0.0,-0.0565478424015009,0.0,0.0,0.3224240150093809,0.5200375234521576,0.0604727954971857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.023639774859287,0.020968105065666,0.0,0.0,0.4861838649155722,-0.3311069418386491,-0.5565478424015009,-0.6989718574108819,-0.7100712945590995,-0.5327279549718574,0.0,-0.0,0.5945741088180113,0.4627016885553471,0.4755347091932458,0.0455984990619136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2289380863039399,-0.1940037523452157,-0.3382664165103189,-0.2915797373358349,0.0,0.0,0.0,0.0,0.044968105065666,0.368375234521576,0.0239774859287054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2412607879924953,0.890093808630394,0.4544615384615385,-0.3981838649155722,-0.6688030018761726,-0.8813058161350844,-0.8996923076923077,-0.1550544090056285,0.1757748592870544,-0.2317298311444653,0.0,0.0,0.0,0.1036848030018761,0.3026641651031895,0.2062739212007504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0229118198874296,0.0,0.0,0.0,0.0,0.0,-0.1414108818011257,-0.2388893058161351,0.0,-0.1082551594746716,0.0,0.0,0.4516472795497186,0.476390243902439,0.675827392120075,0.2235196998123827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1520075046904315,0.479624765478424,-0.3148667917448405,-0.5734183864915572,-0.8615384615384615,-0.86587617260788,0.0879174484052532,-0.4675422138836773,-0.0,-0.0534333958724202,-0.0534333958724202,-0.0,0.0371632270168855,0.3792195121951219,0.2687954971857411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0413808630393996,0.0,0.0,0.316577861163227,-0.0416210131332082,-0.3359174484052533,-0.5642401500938087,-0.2191294559099437,0.0,0.0149118198874296,0.0,0.0,0.0,0.2644727954971857,0.4868142589118198,0.0332007504690431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.359076923076923,-0.0530131332082551,0.0,0.3317898686679174,0.0,-0.0611332082551594,0.0,0.0,0.3266116322701689,0.5410356472795498,0.0769981238273921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0439174484052532,0.0,0.0,0.0,-0.1326378986866791,0.0,0.0,-0.4694934333958724,-0.2204727954971857,0.0,0.6505440900562852,0.0456435272045028,0.0,0.320765478424015,0.5252007504690431,0.0528630393996247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0618761726078799,0.0,0.0,-0.233733583489681,0.0,0.0,0.0,0.0,0.0385290806754221,0.2802251407129456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0071219512195121,0.0584165103189493,-0.9999849906191368,-0.4996622889305816,-0.9999849906191368,-0.4847879924953095,-0.0534333958724202,-0.0,0.0,-0.0,0.2633245778611632,0.176795497185741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5061913696060037,0.5606529080675422,0.4792645403377111,-0.4286754221388368,-0.6788067542213884,-0.6798048780487805,-0.3056885553470919,-0.1174859287054408,0.0,0.0,-0.0,0.2310093808630394,0.5256060037523452,0.1012007504690431,-0.3978686679174484,-0.2538386491557223,-0.1478574108818011,0.0,0.0,0.0,0.0,0.0,0.0848555347091932,0.0,0.0,0.0,0.0,0.2882101313320825,-0.5702739212007505,0.6002251407129456,-0.5756622889305816,-0.0923227016885553,0.0,0.0,0.5067091932457787,0.5040075046904315,0.6189718574108818,0.1738836772983114,-0.3844878048780487,-0.2459587242026266,-0.3351894934333959,-0.1625590994371482,0.0,0.0,0.0,0.0,0.0305515947467166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5460562851782365,-0.3669343339587242,0.0,0.5216060037523452,0.1910168855534709,0.5205103189493434,0.6946191369606004,0.2499962476547842,-0.3845253283302063,-0.1244878048780488,0.0,0.0,0.0,0.0,0.0,0.0,0.1276622889305816,0.0,0.0,0.0,0.0,-0.2287354596622889,-0.4547767354596622,-0.5380112570356472,-0.5148968105065665,-0.3202251407129456,0.0,0.0,0.1272870544090056,0.7864090056285178,0.6935084427767354,0.2332833020637899,-0.3867242026266416,-0.2416735459662289,-0.3250431519699812,-0.3660562851782364,-0.1510243902439024,0.0,0.0,0.0,0.2647054409005628,0.0286979362101313,0.1165403377110694,0.0517748592870544,0.0,0.0,0.0,-0.0272045028142589,-0.6185215759849907,-0.4458461538461538,0.2027317073170731,0.8386341463414635,0.3122701688555347,0.4648180112570356,0.6397373358348969,0.1973658536585366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1907842401500938,-0.2689606003752345,-0.2941013133208255,-0.1271519699812383,0.0,0.0,0.0596772983114446,0.3734484052532833,0.0481125703564727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3103864915572232,-0.3829193245778611,-0.2723977485928705,-0.7566754221388368,-0.8407729831144466,-0.6639924953095685,-0.0899587242026266,-0.0534333958724202,0.0,-0.0,-0.0,0.0,0.2319549718574109,0.1455534709193245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8679699812382738,0.92375234521576,0.4863339587242026,-0.124607879924953,-0.4345365853658536,-0.7069643527204503,-0.7646378986866792,-0.7428818011257036,-0.2254409005628518,0.0,-0.0,0.5248630393996248,0.6342589118198875,0.6445553470919324,0.2094859287054409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1926604127579737,0.0249455909943714,0.0,0.0,0.0,0.1007354596622889,-0.625328330206379,-0.7068742964352721,-0.6643227016885553,-0.4812457786116323,-0.1169305816135084,0.0,0.0,0.364562851782364,0.6031594746716697,0.1661838649155722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0625816135084427,0.0,0.0,0.0,-0.0184915572232645,-0.3571632270168855,-0.6006979362101313,0.1916697936210131,-0.5685103189493433,0.0,0.0,0.0,-0.0,0.4188818011257035,0.6584915572232646,0.2065966228893058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0650506566604127,0.0,0.0,0.0,0.0,-0.2319624765478423,-0.4772682926829268,0.0,-0.4990544090056285,-0.05506191369606,0.0,0.0,0.0,0.5585966228893059,0.6324427767354597,0.175422138836773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.189748592870544,0.015842401500938,0.0,0.0,0.0,-0.1889080675422139,-0.4280225140712945,0.0,0.0,-0.2909868667917448,0.0,0.0,0.0,0.7099287054409006,0.6018086303939962,0.1610806754221388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3008405253283302,-0.5527279549718573,-0.6079099437148218,-0.5920600375234522,-0.3894859287054409,-0.0038499061913696,0.0,0.0,0.1603827392120075,0.4147242026266416,0.0706641651031895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3513245778611632,0.0,0.2920075046904315,0.0,-0.3150769230769231,0.0,0.3216060037523452,0.0,0.0269343339587242,0.1582739212007504,0.0279324577861163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6000825515947467,0.5017485928705441,-0.0496435272045028,-0.3697110694183865,-0.6125553470919325,-0.6509418386491557,-0.572765478424015,0.0672795497185741,-0.2896435272045028,-0.0,0.0,0.2961275797373358,0.4584465290806754,0.0008855534709193,-0.1851106941838649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0871894934333958,0.0,0.0,0.0,0.0,0.0,-7.5046904315197e-06,-0.4270544090056285,-0.2694333958724202,0.0,-0.0561801125703564,0.0,0.0,0.3589493433395872,0.4867917448405253,0.058671669793621,-0.3967729831144465,-0.258484052532833,-0.3470694183864916,-0.0041801125703564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.228390243902439,0.5450956848030019,-0.4195647279549718,-0.319422138836773,-0.0344615384615384,-0.0873545966228893,0.0,0.0,0.6853058161350843,0.4810431519699812,0.5518499061913696,0.6325853658536585,0.1599474671669793,-0.3973058161350844,-0.2541688555347092,-0.3415009380863039,-0.3840825515947467,-0.2499061913696059,0.0,0.0,0.0,0.0385215759849906,0.0,0.0,0.0,0.0,-0.3341763602251407,-0.5986941838649156,-0.1519849906191369,0.0,0.0,-0.1252307692307692,0.0,0.0,0.5180637898686679,0.6797073170731707,0.2126754221388367,-0.3875422138836773,-0.246311444652908,-0.3346791744840525,-0.3767054409005628,-0.2244427767354596,0.0,0.0,0.0,0.2316097560975609,0.0188217636022514,-0.1142814258911819,0.0,0.0,0.4412382739212007,0.0,-0.6554746716697936,0.0,0.0,0.0,0.0,0.004780487804878,0.4692457786116323,0.608750469043152,0.1678799249530957,-0.3890281425891182,-0.2592270168855535,-0.344983114446529,-0.3749418386491557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.02365478424015,0.0,0.5060712945590994,0.1501013133208255,0.160968105065666,-0.482108818011257,-0.3023489681050656,0.0,0.0,0.1396923076923077,0.4189193245778611,0.0822138836772983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3080750469043152,0.0,-0.1212007504690431,-0.1073846153846153,-0.3014333958724202,0.3477148217636022,0.2848555347091932,0.3175684803001876,0.017358348968105,0.1743639774859287,0.3235272045028142,0.2261838649155722,-0.3984915572232645,-0.259234521575985,-0.3472045028142589,-0.2384015009380863,0.0,0.0,0.0,0.0,0.0707617260787992,0.0,0.0,0.2113020637898686,0.7517073170731707,0.0,0.0,-0.2799324577861163,-0.3420187617260787,0.0,0.0,0.0,0.0,0.497140712945591,0.6670018761726079,0.2083452157598499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1215759849906191,0.0,0.0,0.0,0.0,0.0,0.0,0.0874746716697936,0.2555647279549718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0575159474671669,-0.3686904315196998,-0.0302213883677298,-0.8179512195121952,-0.0495009380863039,0.0,0.0,0.0,0.0,0.0594746716697936,0.2549943714821763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0934484052532833,-0.4244277673545966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2741838649155722,0.4523076923076923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0605703564727954,-0.4192570356472795,-0.6603227016885553,0.0,-0.6793395872420263,0.0,0.0,0.0,0.0627091932457786,0.3144165103189493,0.3970656660412758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0753245778611632,-0.3578761726078799,-0.1829493433395872,-0.2049080675422138,-0.0786791744840525,0.0,-0.2101463414634146,0.0,0.0,0.0,0.1978536585365853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.61387617260788,0.9900412757973732,0.6702213883677298,-0.147264540337711,-0.5260787992495309,-0.5140863039399625,-0.5227617260787992,-0.088015009380863,-0.956923076923077,-0.200217636022514,-0.0534333958724202,-0.0534333958724202,-0.0,0.0,0.0633545966228893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7296885553470919,0.9999849906191368,0.0825365853658536,-0.3309343339587242,-0.6115797373358348,-0.6702063789868669,-0.1944915572232645,-0.2800975609756098,-0.0,0.0,0.0,0.5271294559099436,0.422296435272045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2649455909943715,0.0,0.2216660412757973,0.0,0.0,0.2781613508442777,0.4126454033771107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0532532833020637,-0.4022739212007505,-0.0513245778611632,-0.0033545966228893,0.0,-0.5102138836772984,-0.1509493433395872,0.0,0.0,0.345343339587242,0.4744690431519699,0.0317898686679174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0721200750469043,0.0,0.0203302063789868,-0.7472720450281426,-0.7118649155722326,-0.5101763602251407,-0.1245178236397748,0.0,0.0,0.3792570356472796,0.491842401500938,0.0467166979362101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0755196998123827,0.0,0.0,0.5643527204502814,0.0199324577861163,-0.3190093808630394,-0.5637748592870544,-0.610484052532833,-0.2624540337711069,-0.0,0.0,-0.0,0.0,0.1286003752345215,0.2775009380863039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2228968105065666,0.9999849906191368,0.7817485928705441,0.2448330206378987,-0.0859587242026266,-0.4055684803001876,-0.6543639774859287,-0.7080675422138837,-0.6437523452157599,-0.4322251407129456,-0.0580412757973733,0.0,-0.0,0.0,0.1347467166979362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9494484052532832,0.9999849906191368,0.5713771106941838,-0.300953095684803,-0.6316547842401501,-0.9469718574108816,-0.9927279549718576,-0.1320300187617261,-0.0,0.3745590994371482,-0.4168405253283301,-0.0,-0.0,0.0,0.1415159474671669,0.0632795497185741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1701238273921201,-0.0441575984990619,-0.3730956848030019,0.9486003752345216,-0.4119924953095685,-0.6436998123827392,0.3046153846153846,0.326078799249531,-0.420968105065666,0.010311444652908,0.4188142589118199,0.4846228893058161,0.0438649155722326,-0.121906191369606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0901013133208255,0.0,0.0,0.0,-0.0580112570356472,-0.4061613508442777,-0.6778761726078799,-0.1829568480300187,0.0,0.0,0.0,0.1287429643527204,-0.1432795497185741,0.3425365853658537,0.443827392120075,0.0126679174484052,-0.5735984990619137,-0.315639774859287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1960675422138837,-0.2181988742964352,0.0,0.0,0.0,0.0,0.1681726078799249,-1.0,-1.0,-1.0,-0.04896654217516375,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0500187617260787,0.3753621013133209,0.4630093808630394,0.0229268292682926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2978161350844277,0.0,-0.1225816135084427,0.0,0.0,-0.0401425891181988,0.0,0.0,0.0,0.0932007504690431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3206153846153846,-0.2806904315196998,-0.6215759849906192,-0.9450731707317072,-0.9494934333958724,-0.2034671669793621,0.6303714821763602,-0.3442926829268293,-0.3572457786116322,-0.0,0.0,0.0,0.1121125703564727,0.0178761726078799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3286904315196998,-0.0833320825515947,-0.4271369606003752,0.0,-0.0,0.0,0.7092082551594746,0.4837148217636022,0.0108217636022514,-0.086108818011257,0.5049080675422138,0.5094033771106942,0.0515722326454033,-0.5719174484052533,-0.4327354596622889,-0.5229568480300187,-0.5670318949343339,-0.3451106941838649,0.0,0.0,0.0,0.064780487804878,-0.0272120075046904,0.1374859287054409,-0.1978836772983114,0.0,0.1933808630393996,0.4241275797373358,0.3086529080675422,0.1338836772983114,-0.0652757973733583,-0.0685703564727955,-0.1422889305816135,-0.1985590994371482,0.3552795497185741,0.3919549718574109,-0.053936210131332,-0.5350093808630394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0287279549718574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.292780487804878,0.28612382739212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0745590994371482,0.0,0.0,0.0,0.0,-0.0903864915572232,0.0,0.0,0.374454033771107,0.3223414634146341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2661388367729831,-0.1685103189493433,-0.0214409005628517,0.0,0.0,0.0815084427767354,0.4439024390243902,0.3906791744840525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1854634146341463,-0.5124352720450281,-0.7869193245778612,-0.2952645403377111,-0.2002401500938086,-0.4954446529080675,0.0,0.0,0.0,0.1496210131332082,0.2154746716697936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2522476547842401,0.9999849906191368,0.6072945590994371,-0.298671669793621,-0.668405253283302,0.1928105065666041,-0.9891482176360226,-0.2033095684803001,-0.4482776735459662,-0.562108818011257,-0.0,0.0644352720450281,0.0,0.0,0.0640525328330206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1934709193245778,-0.0130581613508442,-0.3452382739212007,-0.0,0.1085103189493433,0.3003227016885553,-0.4162101313320825,-0.0387767354596622,-0.0,0.3239474671669793,0.4778161350844277,0.4438574108818011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0680225140712945,0.0,0.6290206378986867,0.6319174484052533,0.0108217636022514,-0.3769155722326454,-0.650829268292683,-0.718454033771107,-0.6764277673545966,-0.4361050656660412,-0.0185365853658536,0.0,0.0,0.453343339587242,0.4228142589118199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.379046904315197,0.0,0.2078499061913696,-0.1800825515947467,-0.4461988742964353,-0.5403076923076923,-0.4616210131332083,0.0,-0.0,0.0,0.2132007504690431,0.4338311444652908,0.3473921200750469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5163452157598499,-0.3148367729831144,0.0,0.0,0.0,0.5195572232645403,0.4654258911819887,0.0112120075046904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0429943714821763,-0.4000750469043152,-0.6258686679174484,0.0,0.0,0.0,0.0,0.0,0.4326303939962477,0.3243377110694184,0.2261163227016885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7585966228893058,0.3420262664165103,-0.1487504690431519,-0.5649906191369606,-0.7949868667917449,-0.8064465290806755,0.1850056285178236,-0.5248705440900562,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0489906191369605,-0.0266041275797373,0.1563076923076923,-0.2018761726078799,0.1802701688555347,-0.2006228893058161,0.2598799249530956,-0.2892157598499061,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6901313320825515,0.763969981238274,0.231076923076923,-0.0579587242026266,-0.1924277673545966,-0.3224465290806754,-0.5735834896810507,-0.3549493433395872,-0.3740562851782364,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.1837298311444652,0.4657560975609756,0.4101463414634146,0.2103864915572232,0.1107617260787992,0.2089155722326454,0.2913921200750469,0.2662138836772983,0.1582514071294559,-0.0427166979362101,-0.0850131332082551,0.2766604127579737,0.1881050656660413,-0.1114671669793621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.678859287054409,-0.0283677298311444,0.0,0.0,0.0,0.0,0.0,0.3020112570356473,0.1872120075046904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1110018761726078,0.0,0.0,0.0,-0.1421163227016885,0.0,0.0,0.1755422138836772,0.0875872420262664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1176510318949343,0.0,-0.7248180112570356,-0.7867992495309568,-0.1529230769230769,-0.5297260787992495,-0.080202626641651,0.0,0.0,0.301328330206379,0.1790919324577861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4514071294559099,0.856390243902439,0.3018536585365853,-0.0693133208255159,-0.3829718574108818,-0.6713095684803002,-0.7277298311444653,-0.629343339587242,-0.40859287054409,0.0,-0.0,0.0,0.0971932457786116,0.0298761726078799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0332833020637898,0.9999849906191368,0.9999849906191368,0.1999099437148217,0.014889305816135,-0.5365703564727955,-0.0295609756097561,-0.5547992495309569,-0.5449080675422139,-0.7149418386491557,-0.2624765478424015,0.0,0.0,0.0194446529080675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1087429643527204,0.9999849906191368,0.9999849906191368,0.5273996247654784,-0.0981463414634146,-0.4316097560975609,-0.7154896810506567,-0.7854634146341463,-0.7052007504690432,-0.2611482176360225,0.0,0.0,0.0,0.421515947467167,0.2713245778611632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3182138836772983,0.9999849906191368,0.5573883677298311,-0.0355046904315197,-0.3913996247654784,-0.6359174484052533,-0.6990919324577861,-0.630063789868668,-0.4565703564727955,-0.0098461538461538,0.0,0.0,0.2856960600375234,0.1570281425891182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0501388367729831,0.7182514071294559,0.410499061913696,-0.5590018761726079,-0.5670544090056285,-0.454889305816135,-0.2237373358348968,-0.0,-0.0,0.0,0.4145590994371482,0.2517748592870544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1832945590994371,0.0,0.0,0.0,0.101358348968105,0.3601500938086304,0.0,0.2660112570356472,0.256577861163227,0.0,0.248983114446529,0.1166378986866791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0510919324577861,-0.4321651031894934,-0.6749268292682926,-0.7307842401500938,-0.2303189493433396,-0.4363076923076923,0.0,0.0,0.0,0.310484052532833,0.153703564727955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2442851782363977,0.1795947467166979,0.1231894934333958,-0.3093583489681051,-0.2101838649155722,-0.4319024390243902,-0.1739662288930581,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0166829268292682,0.9999849906191368,0.9999849906191368,0.6389043151969981,-0.3023414634146341,-0.7140863039399625,-0.9999849906191368,-0.9421913696060036,-0.0534333958724202,-0.0534333958724202,0.0,-0.0534333958724202,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1925253283302063,0.9999849906191368,0.9999849906191368,0.4630544090056285,-0.1890881801125703,-0.5575909943714822,-0.8092607879924953,-0.8993545966228893,-0.5267617260787992,-0.0534333958724202,0.0,-0.0,0.0,0.3000525328330206,0.1389643527204502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5716397748592871,0.9999849906191368,0.5101463414634146,0.1347692307692307,-0.1543039399624765,-0.8994746716697937,-0.9568180112570356,-0.841891181988743,-0.1507842401500938,0.0,0.0,0.0509268292682926,0.1694709193245778,0.0269718574108818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0362776735459662,-0.3156697936210131,0.0174859287054409,-0.0194596622889305,-0.0,-0.0,0.0,0.0,0.3071069418386491,0.1055834896810506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7781163227016885,0.2610056285178236,-0.1508442776735459,-0.9659512195121952,-0.4989193245778611,0.0,-0.0,0.1338236397748592,0.0,0.0,0.2245028142589118,0.1003452157598499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1313846153846154,0.0498236397748592,0.0,0.0,0.0,0.0,0.0,0.0,0.1124803001876172,0.0,0.2472270168855534,0.3332983114446529,0.1736585365853658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.742108818011257,0.0,0.0,-0.0921200750469043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1237298311444652,0.3452682926829268,-0.3746791744840525,-0.4637598499061913,-0.2175909943714822,-0.3083151969981238,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.387452157598499,0.2959024390243903,0.4185215759849906,0.223046904315197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0850056285178236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3692007504690431,0.1894784240150094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2725703564727955,-0.5184015009380862,0.0,-0.4817936210131331,0.0,0.0,0.0283151969981238,0.0320675422138836,0.4308142589118199,0.2336585365853658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1136660412757973,0.6489756097560976,0.0158649155722326,-0.3951519699812383,-0.7214784240150094,0.0472570356472795,-0.8060112570356472,-0.5415084427767355,0.0,0.0,0.0,0.2643977485928706,0.1117223264540337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7298086303939962,0.9964202626641652,0.5532082551594747,-0.3434896810506567,-0.7067166979362102,-0.9999849906191368,-0.91022138836773,-0.0534333958724202,-0.0534333958724202,0.0,0.0,-0.0,0.2295234521575985,0.0808555347091932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2044727954971857,0.9597373358348968,0.4254709193245778,-0.2488780487804877,-0.0005478424015009,-0.1177936210131332,-0.92246904315197,-0.4663489681050656,-0.3585215759849906,0.0,0.0508968105065666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8836998123827392,0.9999849906191368,0.7209681050656661,-0.2504090056285178,-0.6787542213883677,-0.9999849906191368,-0.9999849906191368,-0.0782363977485929,0.0,-0.0534333958724202,-0.0534333958724202,0.0,-0.0,0.1199474671669793,0.0316472795497185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.844172607879925,0.6132833020637899,0.0101913696060037,-0.2901688555347091,-0.4837598499061913,-0.5018911819887429,-0.3876848030018762,-0.1385440900562851,-0.0,0.0,0.2294108818011257,0.532750469043152,0.3355797373358349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0307392120075046,0.0,0.0,-0.0823639774859287,-0.2187617260787992,-0.2901013133208255,-0.2538311444652908,-0.2478874296435272,0.0,0.0,0.1965478424015009,0.5073545966228893,0.3183639774859287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0178536585365853,0.9999849906191368,0.4690506566604127,-0.1944015009380863,-0.5380187617260788,-0.8023864915572233,-0.807767354596623,-0.6334559099437148,-0.0,0.0,0.0,0.1850731707317073,0.5443076923076923,0.3550243902439025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7096510318949344,0.5523977485928705,-0.0637448405253283,-0.4006003752345216,-0.6499737335834896,-0.6706116322701688,-0.550844277673546,-0.2755647279549719,-0.0,-0.0,0.2023189493433395,0.5262063789868668,0.3422664165103189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.530251407129456,0.0527729831144465,-0.2802776735459662,-0.513703564727955,-0.5256360225140713,-0.3997448405253283,-0.1211482176360225,0.0,-0.0,0.3543264540337711,0.5885403377110694,0.3994971857410881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3375909943714822,0.4815609756097561,0.0746116322701688,-0.3265215759849906,-0.6112120075046904,-0.663031894934334,-0.5763827392120074,-0.311422138836773,0.0,0.0,0.1646754221388368,0.2637148217636023,0.161906191369606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3202251407129456,0.9999849906191368,0.7450506566604128,-0.246701688555347,-0.6759174484052533,-0.9999849906191368,-0.9999849906191368,-0.0844352720450281,-0.0534333958724202,0.0,-0.0534333958724202,0.0,0.0,0.1689230769230769,0.0622589118198874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4033320825515947,0.4387392120075047,0.3157898686679175,-0.3929606003752345,0.5101763602251407,-0.9999849906191368,-0.7206754221388367,0.0,-0.0,-0.0,0.0928930581613508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0482326454033771,0.4715347091932458,-0.1687954971857411,-0.489110694183865,-0.0239249530956848,0.0,0.0,0.0124427767354596,-0.0138536585365853,0.1915272045028142,0.3139136960600375,0.4891031894934334,0.3016960600375235,-0.1359774859287054,-0.6024690431519699,-0.2071144465290806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1521500938086304,0.2853358348968105,0.0,-0.0474446529080675,0.0,-0.0389268292682926,0.0,0.0,0.0,0.0,0.3092232645403377,0.5461163227016885,0.3560375234521576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4712195121951219,-0.2821163227016885,-0.7522401500938086,-0.0166228893058161,-0.0612307692307692,0.0,0.0,0.2673696060037523,0.5494709193245778,0.3683076923076923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1203452157598499,0.0,0.0,0.0,-0.2004352720450281,0.0430393996247654,-0.0128405253283302,0.0,0.0,0.0112045028142589,0.279219512195122,0.3794971857410881,0.2337035647279549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3726829268292683,-0.7711819887429644,-0.9999849906191368,-0.8215684803001877,-0.0534333958724202,-0.0534333958724202,0.0,0.0,0.0087504690431519,0.0879174484052532,0.0151519699812382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8495084427767354,0.9999849906191368,0.6942439024390243,-0.0707392120075046,-0.7510994371482177,-0.7788217636022514,-0.4022063789868668,-0.8149718574108817,-0.1835947467166978,0.0,-0.0,0.0,-0.0,0.0724502814258911,-0.0141463414634146,-0.066484052532833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11506191369606,0.1155497185741088,-0.2566454033771106,0.0,0.2759699812382739,-0.3071294559099436,0.1325028142589118,0.0778686679174484,-0.2341163227016885,0.3876848030018762,0.4825966228893057,0.5334333958724202,0.3409155722326454,-0.1149118198874296,-0.6019812382739211,-0.4615984990619137,-0.5565103189493433,-0.2065666041275797,0.0,0.0,0.0,0.0,0.0,0.0,0.0050431519699812,-0.0056135084427767,0.0,0.2030919324577861,-0.0111669793621013,0.1186191369606003,-0.0399024390243902,0.2187091932457786,0.4991669793621013,0.4164352720450281,0.5008180112570356,0.4681050656660412,0.2764953095684803,-0.1734559099437148,-0.6111069418386492,-0.4682251407129456,-0.1625140712945591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0677673545966228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3766153846153846,0.5029043151969981,0.3244502814258911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2567279549718574,-0.5136060037523452,-0.5353921200750469,-0.4443076923076923,-0.1552945590994371,0.0,0.0,0.3921275797373358,0.5367429643527205,0.3366454033771107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3210581613508442,-0.5711969981238274,-0.5929681050656661,-0.5081350844277673,-0.2349343339587242,0.0,0.0,0.2913545966228893,0.3898161350844277,0.2349118198874296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5230694183864916,0.0,-0.0881500938086304,0.0,0.0,0.2539362101313321,0.1597598499061913,0.0817711069418386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0604202626641651,-0.4848705440900562,0.0,0.0,-0.2544315196998123,-0.1620037523452157,-0.1665816135084427,0.0,0.0,0.0,0.0791969981238274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2041050656660412,0.9999849906191368,0.8598724202626642,0.4571857410881801,-0.7980487804878049,-0.9999849906191368,-0.9999849906191368,-0.2023489681050656,-0.0534333958724202,-0.0534333958724202,-0.0,0.1741838649155722,0.3269343339587242,0.1632720450281426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.665718574108818,0.9999849906191368,0.3254559099437148,-0.4418236397748593,-0.8152270168855535,-0.9999849906191368,-0.7144240150093809,-0.0534333958724202,-0.0534333958724202,-0.0534333958724202,-0.0,0.200953095684803,0.2577636022514071,0.0784765478424015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7486228893058162,0.9999849906191368,0.3697560975609756,-0.3372983114446529,-0.0135684803001876,-0.9800750469043152,-0.9999849906191368,-0.6244202626641651,-0.0534333958724202,0.0,0.0,0.2537636022514071,0.3583939962476548,0.1901163227016885,-0.2559699812382739,-0.6332307692307693,-0.00365478424015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1507467166979362,0.1514071294559099,-0.1003977485928705,0.0270919324577861,-0.2660187617260788,0.0,0.1270544090056285,-0.1307242026266416,0.0763302063789868,0.5029268292682927,0.4155046904315197,0.3836172607879924,0.206874296435272,-0.2577410881801126,-0.6196848030018761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1277448405253283,0.0,0.0,0.0,0.0,0.0,0.3291181988742964,0.1160825515947467,0.3220412757973733,0.4141163227016885,0.3578236397748592,0.1822138836772983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.9643977485928704,-0.9808255159474673,-0.8519924953095686,-0.1581388367729831,-0.0,0.0,0.2636397748592871,0.116,0.024405253283302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.526859287054409,0.9845103189493434,0.7401425891181989,-0.2837223264540337,-0.7538236397748593,-0.9999849906191368,-0.9222063789868667,-0.0534333958724202,-0.0534333958724202,0.0,-0.0534333958724202,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0928705440900562,0.9999849906191368,0.9999849906191368,0.5627091932457786,-0.1545365853658536,-0.5264390243902439,-0.8137560975609757,-0.8320525328330206,-0.6285703564727956,-0.0534333958724202,-0.0,0.0,0.3812532833020637,0.432562851782364,0.2706341463414634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1052908067542213,0.6037748592870544,-0.1200675422138836,-0.4627542213883677,-0.6937861163227017,0.1650581613508442,-0.5863564727954972,-0.3167204502814259,-0.0,-0.0,0.3441200750469043,0.341921200750469,0.1964352720450281,-0.2567954971857411,-0.6078949343339587,-0.1174033771106941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1125853658536585,0.1972307692307692,-0.2885328330206379,-0.0562551594746716,0.0,0.0,0.1257636022514071,-0.0191294559099437,0.5758949343339588,0.3000225140712945,0.4931782363977485,0.4791669793621013,0.2925403377110694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3265065666041276,0.0796622889305816,0.0,-0.6740037523452158,-0.7373658536585366,-0.6315947467166979,-0.319437148217636,0.0,0.0,0.358108818011257,0.4036697936210131,0.2446228893058161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5267917448405253,0.5895684803001876,-0.155249530956848,-0.6149418386491557,-0.9013058161350844,-0.9157748592870544,-0.4018386491557223,-0.0534333958724202,0.0,-0.0,0.323264540337711,0.3153095684803002,0.1623264540337711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3729155722326454,0.3617636022514071,-0.1581838649155722,-0.0249455909943714,-0.2053283302063789,-0.7878424015009381,-0.2628442776735459,-0.2697861163227016,-0.0,0.0,0.2501388367729831,0.0565253283302063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4517223264540337,0.9999849906191368,0.8971782363977486,-0.0326228893058161,-0.5144315196998124,-0.9463639774859288,-0.9966078799249533,-0.465328330206379,0.0,-0.0534333958724202,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0786791744840525,0.9999849906191368,0.7422514071294559,-0.3655084427767354,-0.5209756097560976,-0.597358348968105,-0.4264765478424015,-0.1161726078799249,-0.0,0.0,0.5220037523452158,0.4593245778611632,0.3975309568480299,0.2316622889305816,-0.2298911819887429,-0.6579737335834897,-0.0399324577861163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0020712945590994,0.0,0.0,-0.4621538461538461,0.0,0.0,0.1753771106941838,0.2869118198874296,0.2581838649155722,0.5608705440900563,0.4759324577861163,0.3560375234521576,0.1786116322701688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.2224915572232645,-0.7131857410881801,-0.8506191369606003,-0.9238574108818012,-0.2451782363977486,-0.0,-0.0,-0.0,0.4765478424015009,0.4164427767354596,0.3334108818011257,0.1787242026266416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2193696060037523,0.447452157598499,-0.0436472795497185,-0.1959549718574109,-0.6587842401500938,-0.6986941838649156,-0.5135684803001876,-0.1952120075046904,-0.0,0.1272945590994371,0.4572607879924953,0.4015234521575985,0.3260712945590994,0.1636998123827392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0098236397748592,-0.0471444652908067,-0.0590168855534709,0.0,-0.6418986866791745,-0.3336960600375235,0.0,0.0,0.3398724202626641,0.2905966228893058,0.1852457786116322,0.0133883677298311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7286829268292683,0.6027842401500938,-0.0913545966228893,-0.931001876172608,-0.9999849906191368,-0.936577861163227,0.0,-0.0534333958724202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2805028142589118,0.6587091932457786,0.8093733583489682,0.7105966228893058,0.1963677298311444,-0.6491257035647279,-0.7390994371482177,-0.7246529080675422,-0.3272045028142589,-0.5152645403377111,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.176795497185741,0.917170731707317,0.7484652908067543,0.6560525328330206,0.1570731707317073,-0.4680825515947467,-0.9999849906191368,-0.9999849906191368,-0.5146866791744841,-0.0534333958724202,0.0,-0.0,0.3583714821763602,0.2896960600375234,0.2298986866791744,0.0613508442776735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4430544090056285,0.8714746716697935,0.369733583489681,-0.1347317073170731,-0.3999099437148217,-0.7854709193245779,-0.5947016885553471,-0.6701313320825516,-0.3348142589118199,0.0,0.4104015009380863,0.4627617260787992,0.3665365853658536,0.2693508442776735,0.1113621013133208,-0.3252457786116323,-0.6709643527204503,-0.5187992495309568,-0.2883377110694183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0348442776735459,0.1623564727954972,0.0505290806754221,0.1460938086303939,0.0441801125703564,0.266671669793621,0.0770731707317073,0.2128780487804878,0.2298311444652908,0.4908067542213884,0.3991369606003752,0.3491932457786116,0.1919774859287054,-0.2524052532833021,-0.6588142589118199,-0.5099212007504691,-0.603437148217636,-0.0067166979362101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3530506566604127,0.0,-0.5710018761726079,0.0,0.0,0.188015009380863,0.2041050656660412,0.4847954971857411,0.3772007504690431,0.3230619136960601,0.1540787992495309,-0.2895084427767354,-0.6695234521575985,-0.5176585365853658,-0.4500112570356472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2289606003752345,0.355812382739212,0.5055234521575985,0.3999324577861163,0.2990018761726078,0.1466416510318949,-0.2824465290806754,-0.5324427767354596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1513395872420262,0.0,0.0,0.0,0.1204577861163226,0.0,0.3188367729831144,0.5200750469043152,0.2978011257035647,0.0433921200750469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.8331482176360225,-0.9999849906191368,-0.9999849906191368,-0.1691257035647279,0.0,-0.0534333958724202,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0565328330206379,0.3844878048780487,0.495624765478424,0.392780487804878,0.3231594746716698,0.132562851782364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2270694183864915,-0.3670694183864915,-0.5576960600375235,-0.6553395872420262,-0.4835872420262664,-0.1756923076923077,0.0,0.0111669793621013,0.4333958724202627,0.3125328330206379,0.19106191369606,0.0196172607879924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1040825515947467,0.6452307692307693,-0.5900112570356473,-0.6546491557223264,-0.492202626641651,-0.1740787992495309,0.0,0.2134258911819887,0.3975909943714821,0.3075872420262664,0.254093808630394,0.0998499061913696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5624540337711069,-0.7849455909943714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8635497185741088,0.9999849906191368,0.5873395872420263,0.0357748592870544,-0.4998348968105065,-0.6844352720450281,-0.7790093808630394,-0.6050431519699813,-0.2678499061913696,-0.0,0.0,0.5640525328330206,0.4279924953095685,0.3046303939962476,0.1349493433395872,-0.3244127579737336,-0.2383039399624765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.283624765478424,0.4259887429643527,0.2091782363977486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0902514071294559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0532457786116322,0.1244652908067542,0.0,0.0,0.0,0.0,-0.5379512195121952,0.0,0.0,0.4413733583489681,0.3447579737335834,0.2863114446529081,0.1250956848030018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.148375234521576,-0.6729906191369606,-0.841170731707317,-0.930281425891182,-0.3625215759849906,0.0,0.0,0.1899812382739212,0.4663714821763602,0.3657110694183865,0.2676622889305816,0.1099512195121951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5326003752345215,0.6049155722326455,0.0534559099437148,-0.4777110694183865,-0.6885028142589118,-0.7905440900562852,-0.6137636022514071,-0.312577861163227,0.0,-0.0,0.4784015009380863,0.3807204502814259,0.3274146341463415,0.1750168855534709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3284502814258911,-0.309373358348968,-0.4945290806754222,-0.5796547842401502,-0.4115572232645403,-0.0856735459662288,0.0,0.0,0.5562851782363978,0.4104465290806754,0.3186416510318949,0.1326604127579737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2798949343339587,-0.3108818011257035,-0.1968405253283302,0.0,0.0,0.0,0.2115272045028142,0.1378536585365853,0.0317673545966228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3469643527204503,0.9999849906191368,-0.143264540337711,-0.4971031894934334,-0.6463714821763603,-0.772968105065666,-0.6539812382739212,0.0,0.0,0.0,0.312953095684803,0.1379362101313321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1414183864915572,0.8857786116322702,0.8830093808630394,0.2944540337711069,-0.5719249530956848,-0.8303639774859287,-0.9911144465290808,-0.5619437148217636,-0.0534333958724202,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.4488255159474671,0.3543489681050656,0.293328330206379,0.1234971857410881,-0.3426641651031895,-0.0703039399624765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3960225140712946,0.0,-0.0179587242026266,0.0,0.0,0.1209230769230769,0.4445478424015009,0.3467917448405253,0.2449155722326454,0.0931857410881801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3444127579737336,0.0,0.0,0.0,-0.1170131332082551,0.0,0.0,0.3447804878048781,0.2414333958724202,0.1661463414634146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0921951219512195,0.0,0.0,-0.537343339587242,0.0,0.1936810506566604,0.2213508442776735,0.2683076923076923,0.1839024390243902,0.113906191369606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3955046904315197,-0.560172607879925,-0.7129756097560976,-0.6121275797373359,-0.314093808630394,0.0,0.0,0.2852908067542214,0.2150243902439024,0.1156697936210131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5199624765478423,0.4885028142589118,-0.0528180112570356,-0.3599024390243902,-0.5277898686679174,-0.6738236397748594,-0.5539737335834897,0.0,-0.0,0.0382288930581613,0.3069568480300187,0.131827392120075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5277073170731706,0.7699512195121951,0.2651707317073171,-0.2111519699812382,-0.9771482176360226,-0.955939962476548,-0.1258836772983114,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2449005628517823,-0.2725478424015009,-0.0,0.0,0.3827467166979362,0.29046904315197,0.2246979362101313,0.0581388367729831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8787392120075047,0.7004277673545966,0.1203452157598499,-0.4772607879924953,-0.7347166979362101,-0.8769230769230769,-0.7325853658536585,-0.1338536585365853,0.0,-0.0,0.4574183864915572,0.3623564727954971,0.2619136960600375,0.1092532833020637,-0.3437898686679174,-0.2109718574108817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4039999999999999,-0.150686679174484,0.0,0.0,-0.2159324577861163,0.0,0.0,0.5076923076923078,0.3886829268292683,0.3221613508442776,0.1490731707317073,-0.3273771106941838,-0.6942889305816135,-0.5003227016885554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3421463414634146,0.1271294559099437,0.2934183864915572,0.2481876172607879,0.2650056285178236,0.4972007504690431,0.3876998123827392,0.329125703564728,0.1656435272045028,-0.3097861163227017,-0.6858836772983115,-0.5409080675422139,-0.6400600375234521,-0.4528630393996248,0.0,0.0,0.0,0.0,0.0,0.0,0.119812382739212,0.2861163227016886,0.0,0.0,0.2159699812382739,0.1294934333958724,0.0,0.0096660412757973,0.2185590994371482,0.5281500938086304,0.4094333958724203,0.3028968105065666,0.1426641651031895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0443452157598499,-0.3903489681050657,-0.5802101313320825,-0.6893583489681051,-0.5634971857410882,-0.2869493433395872,0.0,0.0,0.4953020637898686,0.2730656660412758,0.0126454033771106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2240975609756097,0.9339887429643526,0.3564577861163227,-0.5651482176360225,-0.8541313320825517,-0.9999849906191368,-0.5608630393996248,-0.0534333958724202,-0.0534333958724202,-0.0240975609756097,0.0,0.0411332082551594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6133808630393996,0.9999849906191368,0.7994596622889306,0.1996622889305816,-0.4126153846153846,-0.6707166979362101,-0.8075722326454033,-0.6842926829268293,-0.3779887429643527,0.0,0.0,0.4551594746716698,0.361155722326454,0.3059662288930582,0.1496810506566604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7006754221388367,0.193170731707317,-0.3817560975609756,-0.577688555347092,-0.6732382739212007,-0.5278949343339587,-0.2497260787992495,0.0,0.0,0.4905966228893058,0.3684127579737336,0.2596022514071294,0.1037223264540337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2500863039399624,0.2944315196998123,-0.2889981238273921,-0.4896135084427767,-0.6495759849906191,-0.5381313320825516,-0.0,0.0,-0.0,0.2902213883677298,0.2096810506566604,0.1349493433395872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6890731707317074,0.7517148217636023,0.2260562851782364,-0.3529831144465291,-0.539624765478424,-0.7101313320825516,-0.6138386491557223,-0.3449606003752345,-0.0,0.0,0.2263264540337711,0.1833245778611632,0.1208855534709193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1843151969981238,0.137515947467167,0.0277973733583489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1234296435272045,0.2806003752345216,0.1269268292682926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8971557223264541,0.3472870544090056,-0.6728855534709194,-0.9999849906191368,-0.9999849906191368,-0.3208255159474671,-0.0,-0.0534333958724202,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2296510318949343,0.8678574108818011,0.8697786116322701,0.6882701688555347,-0.2302589118198874,-0.4354821763602251,-0.7545816135084428,-0.7523151969981238,-0.7943264540337712,-0.0534333958724202,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.241515947467167,-0.268780487804878,0.0,0.0,0.0,0.0,0.0,0.0,0.2580037523452157,0.192,0.0785741088180112,-0.1006604127579737,-0.0413658536585365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2162251407129456,0.2943039399624765,0.2392270168855534,0.1924352720450281,0.0439549718574108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3233696060037523,0.3547317073170731,0.2924352720450281,0.2333958724202626,0.0645253283302063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6451782363977486,-0.5648480300187617,-0.3328180112570356,0.0,0.0,0.3285703564727955,0.3044277673545966,0.2043227016885553,0.0510844277673546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3608255159474671,-0.1461838649155722,0.0,0.0,0.0,0.0544390243902439,0.0241575984990619,0.3616810506566604,0.1966078799249531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3166153846153846]
new object=loadshape.fossil_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,191.6703252664697,0.0,94.80281243644804,0.0,238.36875695333345,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,265.0009510365701,265.0006340243801,265.0006340243801,233.98955056045364,256.65433708564115,262.030546816121,265.0006340243801,265.0006340243801,265.0006340243801,265.0006340243801,170.31036091538766,0.0,0.0,203.24190422643045,19.11678609452945,265.0006340243801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.98799844051741,146.6340091367138,201.9495518970807,232.3931684067369,244.35893594284545,235.31486400467512,208.41210072403368,161.8244952996168,87.66835003596577,5.856502769240446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.26940061733658,77.9264510265352,133.61421678629046,164.86783716154304,191.23229751351923,224.9377821078344,136.76609333884065,148.54975568933847,75.40465841619809,2.668205179568129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.53454742308746,129.4374522491232,183.9786837602734,216.54054778895332,229.69145587301637,221.41950992183544,111.11257163148862,124.99699940319164,60.81803304878017,2.421998968622449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.91138761668183,129.55181430568672,187.51225278186365,162.1063941269422,132.19598160075424,86.50943263473921,202.71220841441837,93.9873999766574,51.10672771053221,1.9623654801410153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.69686356927819,97.49838795523192,123.22912226128288,162.3780950638734,157.39715402704925,130.28824767629644,132.43781728724528,101.08658853250536,48.92947811137056,3.937842533646002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.633610988558,31.14508568462858,82.97367835092166,50.25301860038921,105.68947920400169,112.261291142321,92.9938340839654,49.99370081607955,33.97572868976147,5.919875373832975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.7432507265583,160.68305999620887,225.12061571418755,262.8637364838634,276.22151605878025,267.6902523232897,238.91399089308524,188.08843358913597,107.01666179673254,11.098946852601578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.129057117291467,113.31458753589334,154.35235532363814,165.894181987645,107.18856909194903,109.13563773649877,120.62283284482238,73.12397307160954,48.66506138186381,2.5239778725644464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6855655980127358,3.3645754093434856,11.910407559682904,44.72503358599048,58.3071667495797,41.64017174174504,17.806245049015267,8.90275831413641,20.356446068307655,0.4144714024499769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.131237413013733,29.64453895519633,32.631063999211975,33.6107898977976,38.632522496198554,61.34613808705125,90.8690307782596,67.5719501727102,25.74748798312713,1.091174272179377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.21065182895688,150.54198641991965,213.29324811914316,250.7741374215395,265.12475446840597,257.94034068569226,230.2953166685015,182.78553058415204,105.64650238019756,12.852255579661495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.65013289539795,151.44449971980632,211.5960277892513,247.94640809937644,229.8764747415969,216.9608465573428,228.5274395265927,180.1887106373433,104.66750490235437,14.171425544225484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.39007675733573,89.10261047783573,168.83700178711408,178.27951987140062,195.00041801417603,213.1526629158517,180.5543778500496,146.81538590158206,94.7420438658282,13.28639434215743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.41059421749815,116.60850613321986,121.7897628742158,231.66110556058183,248.01415122842363,242.79137450510845,217.2085096097734,170.46356530498892,93.2050760992738,13.940516168871104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.98289121781187,83.43549710163043,136.48492293225772,147.30998358570076,160.08429814592088,154.0267512517662,123.60862946809556,79.64916608241252,72.79472689602538,12.402819981574266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.394203923042348,120.4312581895599,209.3277255972843,244.275895978207,258.7066393067421,252.7197492246044,226.40190780014453,134.16053234312258,107.89368037063372,20.1940082427429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3485501530097435,79.46560405531693,74.48539143923522,76.28604751455393,111.07250849065429,179.00794061384346,90.54051302341789,65.99710452754879,8.596821602310417,0.1354862580943685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.367985742819464,48.18139000888176,25.48161441213549,31.53114867812329,250.8986973684973,245.26581976718677,121.201198914322,174.09547112680897,102.67236048880342,20.42783130106705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.162929509565902,83.44642341276706,221.67372876094805,240.0088072689767,90.21126684783373,59.39834102175908,68.94866537592718,25.80503322178011,21.315047765362433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.37236288928086,159.37627318426644,220.6838049719682,255.84758789265393,268.6291866602985,262.7668565251185,238.6080541812592,192.22877708918105,116.18602210260302,26.10514256766656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.697225296396883,52.70415439870936,137.89368864814213,243.58389627288625,260.59834797486616,257.48143561795325,233.68684364531535,187.54284645304625,114.93896579154088,26.68642232013595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.67878466310125,152.83214123415996,214.0369656971773,252.95575754515588,269.29933374334587,263.6008982752155,237.47608834750304,189.5634855925827,114.85301214393265,27.0732137343731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.94089445100667,154.83019933068067,219.7914895624757,260.0389208446701,276.8974905077672,270.9878130243284,245.04510828222655,197.4806906421939,122.9647055317761,30.988475225003373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.77856506080244,61.13343923025793,203.93012789578285,169.25365845179135,256.1629940741317,211.6229793567217,223.27552597357985,153.94881023232483,95.8252055098407,20.522525997584623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.45818161350161,109.585073334586,119.07421034638888,180.36280319478715,257.7290986703838,254.9844093128592,191.46757741332829,179.10263531036102,104.29601032370851,23.670760446422584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.76630855405999,73.39057506334362,117.35586581496624,90.50263514481088,48.064114269348465,14.356444412805969,41.583354923834506,79.6928713269591,32.55457982125548,10.722353328758633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.66433461662305,98.57936433701708,67.61565541725679,199.8728243603762,273.1461236841866,273.0885784455335,250.22053765728296,203.30004395356977,126.92877121215008,35.190006067413684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.3909401014657,173.94614487460817,240.1311819537072,279.30419264079836,293.5754118267385,286.7282568477758,258.025565912558,209.784445402796,134.46719747569102,39.12493491808991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.877271865659345,162.8668653820525,180.39558212819708,201.59553941625353,202.6655894869021,212.148170712023,181.94638988885788,131.62635658016396,79.4277261767099,33.85699610874328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.708876717272594,37.20263257878325,45.73753841798602,128.41256426450613,137.00137323864968,72.31761130972532,57.085605164503065,31.81887487138821,67.43937759758562,15.608599669065212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.24038215600951,79.40077460923952,158.12047582429497,148.68524194743287,127.16842163641373,154.94674664947152,143.62708831190974,121.01180952128684,37.25872097595136,2.9180534942260237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.95873993144567,144.76779519457523,45.19996391006321,66.55216113329023,99.47677869170668,134.83067942616998,104.71849435432536,184.25985416685637,118.01217290390724,35.25847761720331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.100648708336195,55.202637545288326,62.12044933626798,85.15894057825018,187.03222351259384,164.24795110972417,152.96981275448164,79.59817663044153,49.36143161163917,34.13088230790179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.7472562128909,148.23944845305783,29.30218120624819,50.42346905412083,52.31372088076,57.902164816781486,64.15857057362305,45.81984996188207,12.324878962132882,10.485616587464706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.81572776268051,38.01846381031923,97.51222794933832,154.30209429240958,260.5801374563051,257.5382524358638,233.112119679528,185.58048097290524,116.67479242078215,36.09834673323991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.71956298066457,6.695643464534601,202.5031516613373,240.70517749875216,257.7057892066257,126.4349019487738,234.0780055840072,190.9314597468903,124.71655741735113,39.99612612605155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.267580393231313,101.69991879764224,139.90267305579948,137.302939426021,50.627426862004825,49.36288845312405,79.57122506297114,1.414593081823999,18.14714595647851,3.323055427024244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.57789921802377,156.5274196605725,218.1722102520253,256.84042536460356,274.68964723742295,270.9885414450709,245.57612700346743,201.29980059482173,130.83383481238613,43.333021547182206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.434747159366042,35.76982897839819,145.1560434502973,172.81927798604906,212.58303789526136,134.76730682157748,176.31642597051714,197.8150357629752,131.50980926137308,44.97415347990593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.72734880510026,77.64309535772493,102.17557754245742,256.4805855178368,272.71708386688766,169.29445001336816,242.8197829140637,200.3200746962361,134.43004801782644,46.758055878148454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6825302356689427,73.77008227015635,158.6034187765346,216.33367629809956,252.23899153459212,265.77304892918005,263.69413613024824,236.5466234801459,190.241645303797,121.85750600326296,40.524231164322615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6606776133956574,25.34685657478356,55.756237309544865,74.12846527543823,113.95268410627324,261.1716150991686,257.18205469280923,233.74730256693817,191.50181318822308,68.78622755036243,25.736561671990483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0899607894425345,14.393593870670552,21.965527488363893,47.89002171190463,57.9262027012821,37.42771458819809,31.912841147163338,24.909075708575415,10.1046525391671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7648417795649839,0.8690059457343101,42.64320710408884,81.74774624139036,208.20158712946767,297.7733005654366,296.0906486503936,269.77499248816116,222.38321056408736,149.71231519427724,54.706583019684736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5713252208232307,86.34043902249248,175.483841061905,234.1297234567206,272.59033865770266,290.5094889217965,286.34510753725084,261.5991980749826,163.79924393237937,142.19064260781246,51.34564971405347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9734134706516797,89.0137431472577,182.07386351878537,244.2256349469784,282.9870879145893,299.60163662896815,293.7378496523032,267.100231521911,218.88169205516465,148.89429870051396,56.30983707380144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4308616969057844,88.31810133822478,175.6572051986064,233.2621743524712,268.8098350044243,283.79053599350374,278.6573550215091,254.6704599728663,210.4844577362835,142.39532883643892,54.01239805213672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.014933452970922,82.86805734326744,169.17498901160752,226.95769282662835,263.96656548792186,279.72084930547567,274.095984332332,251.5666591893173,204.83555487863933,135.82788742257424,45.79945418109367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4263694930771056,74.46718092067415,154.85496563592372,129.44036593209296,145.06353401600705,185.7043124991205,259.97190613636536,208.2365513251049,151.69289119297932,113.41948012280513,36.6847254309064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.263324926143931,80.62160777357373,164.626001475052,221.98185073500136,257.34376409763155,271.0089372258592,271.75702532834805,245.74584903645663,153.3413073331275,133.91359771143448,51.034614057030375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.221198202456268,84.79400178628632,167.75019803938935,226.535937216754,262.0566463012367,204.2440772357757,165.7754494066268,141.0659609814807,202.52500428361063,70.49364577064844,51.34200761034125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6338477252992938,7.025618060861208,16.347946722644696,77.55131434417714,132.60389721652223,88.8454779557534,80.76874876354718,195.98742812018608,57.86792904188667,50.48465639648603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.171058850601733,89.04579365992518,175.62879678965112,233.1347007225437,268.5614435312513,281.36562334191154,275.04147445602285,252.10059159352795,208.9693425920024,144.30670486460895,38.322943680660345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.663354559624132,71.49231060853758,107.49669106600236,48.10781951389503,30.030601948691032,41.35171712773768,47.6940765321875,20.641258578602805,18.1027122911895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.736313346737378,8.185263882830212,25.41678496605807,32.22897574938353,137.7516466033658,178.41719139172233,200.30040733619015,92.62889529200152,84.15444837442149,133.54647365724324,31.84218433514638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.114485391439234,86.45625792054088,142.32685728664927,223.44597642731148,258.1705216403042,271.1050887638617,266.7178106321285,245.9068300205365,52.745674381028614,138.8755998089551,55.27183751582038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.190241148653291,32.51597352190601,41.762546426475446,57.55762180560602,62.66603647235767,39.873751441321154,79.58360821559266,49.859671399470066,47.02538629062498,22.95982180179837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.363970323476751,76.35743274731331,146.8073732734152,259.5450515812938,297.61450484358403,271.674713784452,243.00188809967443,209.99350215587705,166.8892047218219,100.02090898631148,25.571938584198403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.604229144610557,111.7717924033994,198.43346497330916,252.4123556712935,283.31050672423396,296.5619368707541,291.1592402240556,266.2698318755261,223.37459119455207,158.76804186432668,67.09993353160725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1881759102982965,23.13974172518175,59.7334145632828,90.1071026816644,69.63119561159613,83.13538775574396,216.31692262102337,121.9172365041433,181.7169373549884,144.01970709208643,59.5993851466733,0.2141556982781954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.713735614725024,107.7997140948586,194.7542118032304,251.4078634674648,283.59531923452914,298.0078520445032,292.26862501479604,259.36804534088014,210.10349368798595,143.87547978508275,53.413636201848696,0.0932378550326837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.402093216333512,116.32005151921248,203.5382375363486,260.8919015340706,294.06855266937225,306.25211800747127,300.4400489035198,271.7737790054242,223.95659936776389,155.84488942490356,66.59513795709437,0.5652544961356452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.127721955180604,113.11572867320643,200.01268114292523,257.57394505224346,292.0034798645469,305.8012255678991,297.900774195364,272.9552774496665,228.64034474167136,161.82376687887438,70.72309830451795,1.27910682372963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.13257588612797,103.17497080108896,185.15654010080348,140.41985178293393,140.34919497091695,223.56616584981452,265.4226785520651,228.41599115299897,200.21955263377905,153.31362734491466,66.72989579444628,1.0015785208589074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.880784012489104,67.36362184037156,69.76959555266026,61.00887928330019,65.3495384875171,42.958613285566585,101.16525797268916,33.36822579056413,51.01203301401465,21.90579698748358,2.8714345667096817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.2449976947139,84.67891130898035,194.26908358876344,259.038799165296,274.6328304195124,305.62786143119774,260.53060484581897,240.8435774398163,189.1082226285559,132.51430146520175,31.64478231394437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.51038454820945,121.45833143640432,208.33270286310736,267.5008629302545,304.4776850788805,319.55963655115954,313.64486012252365,286.47986537460275,240.1246261670252,171.89564048463154,71.3429843563368,0.8092754448539972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.678164677719348,121.15020946235096,203.11065456053464,254.49491057393757,284.9101186746384,295.0861564465649,291.1082507720846,267.3843156114637,220.6277165748001,160.69981367328506,71.89658412059336,1.7737045078483191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.70717982804304,101.1230095696275,139.89975937282975,189.4294561759732,194.68719709492564,199.913615921953,189.86796546292376,148.82145662626965,149.415847952103,130.30281609114527,52.21392723904533,1.1574605597416754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.366642303200166,59.23736003767922,104.72869224471955,234.78093160046453,222.69934516630752,185.723251438424,139.97332986781646,148.0398611696285,103.0394845429946,68.34917510489672,32.66602819484923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.148964525082093,78.97319163342556,163.70454923586183,146.94067426928223,307.1167534287509,315.806812886094,319.68565333960214,291.76382944028313,243.78056987334585,172.42156026067528,77.3517270607478,2.544373653352846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.989201990244126,130.1687866745358,213.76599318098852,268.44635305394536,298.7858053974321,310.6998550608272,303.8723674419105,271.80000215215216,229.81164529551944,165.13662441550443,75.32234687230205,2.5203357688522323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.51184635619939,132.3824573108196,216.90621500165963,272.5983512858695,305.5943540770454,317.8514899101311,311.2709369229024,282.78750063116,233.98549614971697,165.99616089158698,75.78489404375325,2.5181505066249037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.198988819569355,133.36801057534478,212.72726520226504,264.7649146216392,298.1462519855673,312.17782074724374,308.8678768935835,284.90356288795647,238.9904750710417,172.91251584108176,80.39943944712864,2.985068202530765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.391291895574263,124.94018258528108,200.03380534445608,249.258293856516,278.3849256638355,291.35955592822734,286.14552025382153,234.49757593165427,82.55993536921412,73.7999475205965,17.786577688969306,0.4603619092238759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.711547041494321,68.74106546433097,104.4453365759093,84.18868414931632,134.55460796478417,150.95063045643008,218.0425513598705,258.2127700433658,168.59298083839573,134.12556814748535,64.74276400906221,2.4227273893648915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.409737495374942,16.755862338412687,37.80430811204104,176.22245969474204,186.2892343553021,183.665462841023,177.82280006588897,170.93048300089478,164.93776555281752,123.05794338680876,3.76302155545972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.83502180709597,39.54741894870676,28.10611434715705,70.00269019024198,140.23191923138367,20.36300185498964,18.887949851542885,70.28677427979468,33.38643630912521,86.9413861350078,41.36628554258654,3.115455515428034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.814504346933557,59.18855584793555,74.34334939445887,145.91505786392273,219.2320624322796,244.77413576603783,245.35250183553745,249.4236453650505,226.0092890199678,168.7321092002023,78.6322907259623,3.344908049297529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.045173674543264,136.9948174519677,219.10021827789748,276.3591875791019,313.04172774778095,327.71357834206475,321.3289705345532,293.7167254507724,244.97809357392185,176.9756467424279,82.94162783825416,4.205172946122525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.83514679747337,145.69143269599277,227.0924506639803,282.05835146797466,315.01501953905864,326.3164673580593,318.203317128731,289.38189361249505,241.75993073380937,174.89819078498093,82.59927008930603,4.031080388678686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.71325717473738,134.18675548985053,209.2534266815551,260.2720154822518,287.66500592255727,296.3259285502027,288.9106053921345,252.928077556943,222.43492843680076,133.55812838912234,62.998924751654044,3.525556393423354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.812317429204537,89.58919553378755,200.10810426018529,234.97177783498455,289.51883671207435,300.61195619873627,291.79078100775354,265.53922587085594,224.19115084683048,164.3455594892115,78.32198348968166,3.997573034526315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.397967706128583,74.84158918228977,83.44132446756996,115.30973194944428,136.82145331526627,137.29565521859658,71.20822651898487,103.4270043779742,74.94939545217132,31.44373818903015,56.70464111620546,3.6005837298949657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.988106875877932,8.552387937021404,47.88346592522264,57.34419452807027,80.17144375474405,128.29747378720015,152.2362930668417,123.0477454964146,78.42250555213877,54.01749699733381,16.48270455999662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.307403486321,47.902404864526154,161.5972280279747,254.74912941305013,282.86179954688913,137.81283394573097,124.7872142293681,123.95827142446814,111.9080070822362,75.2210963891025,10.839629068291927,4.506739133493862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.96638421048711,139.10578076356703,211.27916476628863,258.9237086879901,287.67520381295145,298.90235271622294,290.714175150423,266.64424013714176,223.11600183098483,162.5347055234986,79.35269884023829,6.322692044403866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.15977246784809,134.53057008028352,209.36706031737623,210.5733250668615,261.9364568787337,227.5899620310688,295.0963543369591,119.40491336345794,175.56178208134637,83.79096642394254,47.65984075729269,6.739348709081172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5850435355556236,6.681803470428187,12.705843010430488,93.84972845633573,39.266976962866266,22.950352332146615,165.116228634716,38.80224452918773,48.225823674170776,37.69941552512927,29.78075363403314,3.727328939080021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.262603127408237,88.53152861576055,177.8628632067233,234.04158454688505,300.81591400662035,313.7461106057232,304.17830415373646,278.44756984768554,233.53678897237216,170.80956515764927,84.48660823297544,8.140101796798756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8182598525113547,2.79640723023807,39.16499805892427,38.60629934947061,94.54537026536865,66.03061188170115,133.7846672400221,56.72358005550896,44.560410498198394,37.519495601745895,18.39699427113641,0.4953261048611324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.84874508833343,75.52266257647383,205.13784948675308,257.2665514989326,291.886932545756,307.0548376656433,197.0815160753353,190.9001376549653,235.4386955308904,140.67916956724358,84.75029654173974,8.092026027797528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.45758646064499,158.76949870581154,233.7524015121353,286.6226358401216,315.691722408788,323.31755916142214,313.24350029343765,285.0106407370955,238.6910941458977,174.7663466305988,87.24149548089427,8.470076393125364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2454777902032376,60.45746478127098,152.1678215170521,222.1865369636278,271.2966634191242,300.00372487879656,308.50730862607435,302.10958924519883,274.25842215789675,228.1872670398719,166.27805971891237,82.55775010698679,8.60264896824996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0473473482587847,57.81329748620345,145.76646003246438,218.3972922614401,272.07680203428043,303.92627057685127,316.88706084713675,309.94521117165647,282.50268812086483,237.03757906055245,172.2583940143681,85.79412346566035,9.443246505029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6366397288950436,59.28689264816533,112.3428742654746,191.8099351622764,221.4945372583071,292.9526120919499,242.26982525351937,238.60004155309235,221.897353928878,169.80070242936594,121.09412106518288,61.57340535869341,8.062160777357372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6140586858793156,59.43621890036611,148.1491242809949,218.56701429442927,266.39366340174143,295.79928035341646,308.31937607452403,303.55841810191765,278.36744356601685,151.93836898318258,170.1554433309356,84.56309241093193,9.822025291099276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8420543782639249,60.16391122206651,146.13358408665556,213.91531943318932,264.6643925591821,296.8358230699126,313.3731591855925,312.87273413553424,288.44441611697107,243.77984145260336,179.85946446175913,90.47714041882536,10.657523882681216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0511111313450203,68.69153285384486,162.20837303088422,233.1419849299681,283.51082242840573,313.57128962753694,324.04015253792545,313.6951211537522,285.1424848914777,238.2882774753268,172.60439386702845,86.74034201009358,10.94015113074904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.053296393572349,45.77541629659306,103.99298729485228,173.3466546035777,276.80352423199207,306.32277481948825,315.07547846068144,305.6387877423344,277.8327827410638,235.01329781730377,172.2365413920948,87.99249726635284,11.269397306333204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5682898584794382,64.1374463720922,149.92792773404034,216.8763497512195,264.35918426809855,290.4002258104302,297.086399805313,288.4254771776676,225.7273901926424,217.97116612711108,158.14815581250778,80.54803727858699,11.60956979305401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4328036003850697,21.06010050550744,103.576330630175,68.49704451561261,162.19453303677778,207.9495535525824,207.60064001695235,250.723876390311,105.81476757170184,63.84025070917553,105.94369804311422,42.112188382848,10.988226899750266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9310433882159732,63.063754197731456,145.01327298477847,135.27574449980258,176.12120921154246,197.51856852080095,123.89271355764828,139.20266072231195,74.56114719644927,55.115955476937614,12.689817754096746,9.63846326400368,0.2396504242636949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.057060176658585,10.1250483199555,12.33944737698174,36.49460761712881,73.11013307750312,73.0722551988961,82.88918154479829,114.57475542031943,47.165243073174,57.56854811674266,37.56174400480757,16.812679156323227,1.7576792515145767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.974870312136565,10.523494466071734,33.03242382829798,64.91539972502116,89.56151554557471,77.94466154509627,78.93677059630343,126.30305779439163,135.12568982685934,143.98037237199452,69.0477305968994,16.924855950659428,13.148722821835737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6093247788042806,44.48319789949945,66.52011062062275,92.52545954657464,95.27670469078126,145.5457485475042,176.2406702133031,185.1798495645617,214.33780346380615,222.68040622700403,159.6436035967429,80.5502225408143,13.650604713378852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.01153470800675,71.91333779766954,159.16284590673067,226.53957932046615,274.88923452085226,304.6794576245371,314.2793145891914,308.1044919555034,282.40362289989264,237.40470311474365,174.31181208731445,89.98181431396424,13.61636893848404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.538911325535368,78.66871176308446,168.95937647184448,235.163352490247,279.9991060290888,304.9249354147404,311.71600199653494,303.48921813138554,275.3656216864099,228.72119944408252,165.8839840972508,85.78756767897835,13.65497523783351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0509911074726865,78.38462767353175,166.28607234707923,229.08468139456153,275.09683443244853,299.53972086586043,303.98600107773154,291.7441620802372,268.75228976577137,228.8989341052386,169.0008964541637,88.5104044142297,14.1648697575435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.108658025499693,73.57850761489388,155.27162230060102,216.66874983962325,228.9266140934514,286.1986949680198,251.1310635853365,285.8796466828299,218.9239404582263,142.82145497076797,161.3517502377714,82.49583434387915,14.84739999321244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.390313494077029,42.67015867155922,115.7132770407576,113.52874323417154,140.21662239579237,196.08503649967344,301.94205247443693,290.8197961580772,147.36388672064157,122.98364447107964,108.49899800760372,46.05367302020622,10.308610347051095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.45915008198872,51.07686246009206,151.77738799910273,188.0206904600887,225.30417774128313,37.62584503014255,66.32999280684517,75.49279732603367,18.065562833324915,70.12652171645725,35.5236227674525,46.96128526529,14.564044324402175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.29015646974198,75.91236767368075,61.873514704579854,70.74349408530635,268.79380974809055,297.1111661105561,306.95213034095883,149.21844593090103,275.13981125625264,231.6858718658249,170.69374625960086,89.62561657090968,14.72575372922449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.856867807362512,79.89828597632797,164.1991469199805,224.36742866650167,267.96559536393306,293.09538255746867,300.8661750378489,293.6001781319815,268.8608244563953,227.37434949130576,167.28837928868057,87.73827842724029,15.327429262482276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.938935992510509,44.39505898966387,108.17776446018642,214.0690162098448,220.99629747047615,230.8321627556819,292.82441004127986,252.0197368911168,259.26825169916555,218.5327785195345,160.54393163440233,84.5215724286127,15.76958065314508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.1352462103497,76.34942011914644,155.9665356888915,172.57889914104294,196.0165649498838,280.33490799135495,289.2034305305965,282.0700061998538,258.34097209403575,218.95744781237863,160.3982474859137,85.22449844507003,16.151273122185128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.713612279849317,77.09532295940791,156.5871501614528,217.56834945654015,261.38795605967414,286.2453138955362,296.3878443133103,288.7117465294476,262.3888061597907,177.4899117865926,153.13152215930396,76.45285586457332,15.73825856122004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.515603517278883,73.70743808630627,119.95050049954764,169.80288769159327,198.38757446653528,208.79379319307372,186.50921741951984,65.73632990175426,30.82458055795373,13.827610953792464,89.48211768464843,32.006807422938465,6.978999133344865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.777834984558307,75.87011927061906,153.1089411162882,211.4780236289755,252.2710420472596,220.5322934575401,276.8450442143113,222.78748407614316,159.3092584759617,212.44682321642455,157.4714529427784,84.15590521590639,16.731824453912076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.04285845543348,63.57801924189611,134.29383333898963,193.3811387037256,211.2930047603951,216.7598024324286,245.810678482534,280.47039424944927,254.9844093128592,188.93631533333937,142.808343397404,61.45467277767522,14.599736940781876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.660680924399031,74.57280192832836,129.83516997449698,151.87718164081738,221.82669711686103,257.4195198548456,292.5578080495458,285.07838386614276,261.41636446862947,219.6064706938952,151.47509339098892,87.63775636478317,18.01311653986903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.362150099371489,72.96736261198434,104.24866297544976,185.17693588159187,212.17002333429627,199.16989834391885,228.9287993556787,281.55282747271934,213.91240575021956,218.42278698742564,162.65708020822896,88.50676231051749,18.167541737266916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.697223640895194,79.7678986634307,87.30559650622924,215.45301562048616,158.10299372647637,198.2229513787432,174.85448554043438,166.91251418558008,8.886733057802669,35.86743735788553,1.7635066174541194,87.28665756692573,18.166084895782028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.020035709171395,31.305338247966,120.60680758848864,170.21444541107348,117.3624216016482,290.452672103886,300.49468045920304,296.33831170282417,273.59847296524356,233.666447864527,89.89731750784087,95.37722675323838,19.818143139642395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.5131765518052,90.80128764921244,177.74413062570514,244.5075337743038,292.51847332945385,320.6610087137331,330.17928255523367,319.9580826972758,292.6444901178965,246.20038357974093,183.85485223405811,99.77397435462336,20.028656734208372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.05657842566756,95.60522244562296,181.76501312398963,243.58098258991652,288.32859721892265,311.90684823105505,319.04464308625245,312.84505414732143,282.70009014206687,237.6982566739481,174.7204561238249,94.2489030231944,21.11400364044821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.56440936252424,90.0014816740102,171.44984699025653,234.5798874755503,281.5477285275223,307.92894255657467,314.55611447131963,306.2339074889102,277.7927196002295,235.11454830050337,174.10057007200604,95.0938710844281,20.614307011132414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.44045615693494,89.69117443772954,168.3169093770099,225.0208220724729,262.65977867597934,283.6259129057117,293.9301527283081,290.10667225122563,268.66487927667816,230.07970412873843,172.4084486873113,95.47920565718036,21.43450876712306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.346611560533834,88.79157482081263,166.15932713789417,225.4884681891212,269.29642006037614,293.73639281081836,302.05787137248535,293.7072559811206,270.5165248039679,227.96728397565417,170.64785575282696,94.70999335316073,21.73461811300951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.586018626049482,65.37576163424505,19.631667429577025,133.90485666252516,145.82691895408712,116.85179866119576,236.48397929629593,210.5077672000417,97.78174362404218,142.08137949644603,89.95049222203919,50.982896184316935,15.237833511161806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.399786274732158,81.17229385486051,162.22585512870282,218.2355828566178,257.9221301671311,279.2029421575987,285.2546616858139,277.99667740811344,254.53570213551436,215.27018201413296,160.29626858197173,88.65973066643048,21.889771731149832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.790341472055545,85.03875115574711,158.69592821082483,214.79015274486315,257.67228185247325,281.5273327467339,167.9468716398489,281.8369115622721,259.21070646051254,219.19491297441508,162.79912225300535,90.0204206133137,21.567081342247658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.905310269987492,83.69117278222787,158.13067371468915,215.18932731172185,257.05458106288177,200.8554639419316,177.8963705608757,191.70212889239488,86.07165176853107,32.94064281475019,130.7121885483982,36.53758444093293,22.456483068770368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.872653015951585,93.7419221864542,174.6505277325504,234.72411478255395,276.9033178737067,301.56618737133647,308.3099066048723,299.6511692394542,273.7725655226874,231.2866972989662,172.6939896183489,96.34384107846002,22.855657635629044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.071875261258857,59.897309230332425,127.19100267942947,226.72532660978916,268.09088373163326,290.70252041854394,297.9371952324862,290.53789733075183,266.5313349220631,226.84260234932245,170.21590225255835,95.22280155584048,22.791556610294077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.114367023068585,73.6382381157742,169.45397415596315,227.36852212536616,232.12073904906327,286.88705256962834,292.34583761349495,283.055559464379,229.49259701032943,161.41876494607618,115.19391305139588,75.53286046686803,21.421397193759088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.8745916084274965,19.89171363462912,29.37065275603782,36.28773612627505,41.26794874235676,115.19536989288076,175.03367704307533,148.13382744540365,102.12240282825908,62.52763653129354,15.972810040286634,2.4547779020323763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.962855508640477,68.73013915319433,119.59721643946284,160.22561176995478,215.5265861154729,212.92903774792168,123.00768235558024,145.50714224815474,141.14681568389187,30.78524583786182,121.86770389365718,91.09192752544712,24.021130823537582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.538429574544345,86.93483034832583,136.51405976195542,90.02551955851081,123.2757411887992,200.43807885651188,96.3096053035652,88.41352445548479,258.3817636556126,219.17306035214173,164.0192269965971,93.0280698588602,23.88345930321589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5100161990840106,25.34685657478356,64.09374112754564,104.1954882612514,144.53688581922088,188.85546063092823,53.966507545362816,17.650363010132498,12.107809580884917,14.30836864380474,3.994659351556544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.878602061265152,50.51015112247153,118.59126739414928,222.54929049336428,262.99558063824554,286.38152857437296,235.10216514788175,186.48955005947388,184.62916348327485,199.27187724786089,168.8428291530536,95.65621189759398,24.409379079259622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.04116156620392,93.26407817941168,170.5240242266117,230.50000289712793,273.1381110560196,299.0050600409074,308.6420664634262,299.328478850552,272.8431006553303,206.9625434465724,173.93958908792618,78.9586232185767,23.793135131152983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.94221802460572,95.21333208618871,170.77824306572424,225.7944049009472,264.37593794517477,286.70858948772985,295.24859427212965,289.62154403675873,269.0006812389443,229.5224622607697,173.44134930009525,99.95243743652183,26.44312979216004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.463645596820776,93.32963604623154,168.02991160448738,223.38843118865847,261.1453919524407,199.6790644428864,291.0907686742659,279.9058681740561,257.7975702201734,219.59117385830393,165.6428768315022,95.649656110912,26.405251913553013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.5525129273988,89.27014724859758,162.847926442749,220.30065566144324,261.517614951829,284.1685863588316,286.51482957024,137.86090971473223,249.0856581405571,142.7500697380086,144.14353861830173,93.64504222770928,26.9712348304311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.83441175472418,88.33048449084632,160.5708832018727,214.8404137760917,252.88947125759356,244.116371835612,283.92966435531036,277.1131030475303,202.991193558774,177.06888459746062,163.78686077975786,95.14704579862644,26.780388595911077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.210155178450663,93.94223789062598,171.78856263549247,177.2131119044643,271.4336065187034,226.2474826027466,205.42411883853308,293.7327507071061,188.07240833280215,227.16165063451243,131.7108533862873,99.2954019268384,27.124931607086538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.446891919744587,91.5420915442768,165.44474638955774,220.1010683780139,260.30479441566166,179.87767498032022,233.2687301391532,280.51045739028365,259.16991489893576,220.94020907330813,166.51042593575164,96.15299484394,27.560527211067356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.30922039942289,88.54245492689718,161.17692925958517,216.7649013776257,258.4043446986283,283.16627941723027,292.17830084273305,227.98330923198793,257.55646295442483,217.84806302163815,131.22135464736573,95.52509616395426,27.654493486842487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.090087435321617,87.61663216325233,157.90704854675923,212.3426590502552,202.78432206792027,273.7252181744286,79.59890505118396,189.7987654923917,104.89987111919362,156.14062824633533,138.05758331519178,84.20762308861983,26.52325607382875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.708394966281567,89.2621346204307,160.50751059728017,214.0770288380116,251.59433917753023,271.8349663477894,277.805102752851,271.59458750278327,179.5375024935994,143.07567380988053,160.90522832265395,0.2658735709916371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.36033153076791,86.9530408668869,155.55279270718395,207.6742105119391,245.3954786593416,265.82112469818134,271.5909453990711,244.99047672654345,201.9196866466406,183.0098841728244,156.2302239976558,78.38608451501663,21.148967836085465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.904340145998695,88.0376593523843,158.26615997278356,211.5566930691594,245.23741135823153,267.07983574112257,163.49476406203826,225.81480068173556,245.04802196519637,208.2911828807881,157.47946557094528,92.66021738392656,29.345886450794765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.639316675123517,66.35912963654287,152.31860461073774,202.1964865287689,236.8926233328063,258.1239027127878,266.0491203905659,226.97371808296216,203.3896397048903,137.91554127041545,96.5579967767382,64.92195551170315,21.752100210828136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.3815741006694,61.001595075875784,92.26395650003764,149.85508565979603,226.14914580251684,234.40798018033377,247.84952814063152,223.81892784744215,226.8338613004131,184.83822023635597,100.7675402473154,85.08318482103613,20.384854477262923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.75598236228502,29.093852873909544,96.8369819210938,145.03585402779422,178.76173440289776,184.1986668244911,227.2701853251364,236.11612682136223,224.71270009841956,181.05553132085032,131.31750618536816,94.3712777079248,13.28639434215743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.09312776417047,85.05841851579306,54.28482740981033,93.61444855652668,144.34603958470086,132.37808678636495,271.61134117985944,234.7496095085395,175.6979967601832,68.14084677255808,51.74482428091215,18.52009737660925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.70960844901841,87.12931868655807,108.54416009363516,209.58121601565443,147.74485076893913,146.4570028963002,142.41718145871218,198.73721642290784,196.36912058922616,44.15103804094552,45.389353303098346,70.91831506349263,30.214892396529073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.365062126839573,28.9911455492251,42.34309775820239,115.29370669311052,205.40445147848715,150.41888331444682,222.9346250661166,77.61250168654234,80.54658043710211,55.79630045037923,31.475788701697628,28.736926710112545,4.919753694458953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.87605341641744,87.72443843313386,77.3327881214443,138.04228647960048,210.72119447757743,224.00758881973488,231.2743141463447,223.10944604430287,257.7895575920066,220.0194852548603,116.36302834301664,98.3331581260714,32.04177161857572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.97863906172786,93.55908858010103,168.315452535525,166.31885128048918,263.19881002538705,144.4574879582946,224.19989189573977,286.95188201570573,262.2460356942719,221.77279398192024,166.71365532289315,30.005107222705536,28.67938147145956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.754285473055464,89.17253886911024,161.55425120417053,216.0896553493812,256.7690401318441,220.6568534044978,286.0792339662592,279.0069969778816,256.68454332572077,165.67492734416967,124.90011944444676,98.16780661753688,27.330346256455424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.14241204940348,88.98606315904486,161.04654194668788,215.27600938007257,255.1191671502111,277.95370058430933,206.6107162279725,279.54821358951665,257.8041260068554,220.81055018115325,169.11890061443944,101.18711059496248,31.463405549076104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.792041672288473,85.75697400779575,155.28983281916211,208.73624795442072,244.8345946876606,265.91509097395647,210.10932105392547,267.47901030798124,246.75179808177015,213.33695336368973,163.6382629482995,98.76001268114292,31.938335873148834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.537944512549945,86.18601382509459,157.0256594484034,211.06792275098024,251.11503832900289,275.3794616805163,211.89395187291043,147.89927596633703,256.6430233434015,218.98876990430375,169.2609426592158,77.42092703127987,23.702082538347625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.89924120080159,88.79011797932775,162.36425506976695,217.2696969521386,257.48070719721073,282.7532648562652,293.54918868001056,287.4311828642331,265.73808473354285,229.4467065035556,177.1147751042345,107.23300275723804,34.2314043703589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.497881371715582,92.17144706574744,165.3813737849652,219.3646350074042,255.80169738588003,249.2437254416671,136.64954602004977,283.19832992989774,224.1838666394061,224.55099069359724,173.04144631249412,101.39543892730111,29.6678484189545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.50455718226991,37.392750392560835,104.10297882696116,172.58764018995225,248.6056288712872,236.6566150122548,220.99411220824885,171.0477587404281,122.83286137739394,170.6179905023868,105.09435945742588,73.12251623012467,16.307155161067897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.155766981515495,25.85383741152378,59.533098859111014,91.20483274052576,109.19099771292444,133.5777957491683,196.48129738356235,166.78431213491012,166.22707026694135,110.6157886851426,93.69238957596806,27.27134417631755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.196066859091146,22.723813481246893,53.624149796414684,163.57051981925233,188.28073666514084,173.72324812742065,103.5675895812657,234.30017391045223,259.3520200845465,176.19113760281698,160.00344344350972,98.73378953441495,34.42297902562137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.279961890351156,84.32417040741069,154.68524360293452,211.472196263036,255.34934810482304,210.62868504328725,224.10155509551004,252.4174546164906,240.28706399259,202.6044021445369,131.91626803565617,66.86173994882844,26.003892084467005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.9068887908464,25.479429149908157,81.89343038987893,103.77956001731654,205.07739056513032,143.85654084577925,160.732592606695,200.17293370626265,216.72483823679136,138.42980631458008,115.97259482506728,87.3747964767613,31.691401241460714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.618555856213057,38.73595824162543,158.63328402697474,119.17618925033088,118.74059364635008,193.82838903958552,185.2949400418676,178.3530903663873,109.84074901518343,178.83894700159672,24.801269438693875,98.61432853265434,29.254105437246967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.38897998746785,16.152729963670016,54.461833650223944,126.10856945615942,122.96324869029122,229.9041547298097,228.93608356310315,279.28889580520706,235.43651026866303,205.63536085384152,142.30281940214866,94.08500835614475,34.36252010399862,0.1289304714123829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.488531925936165,74.49777459185675,125.33207294471534,90.77433608174204,125.4792139346888,111.21819263914284,119.4923238525511,95.08804371848856,86.26905378973308,133.08174122356476,142.27222573096606,105.181769946519,33.492057316779416,0.3183198644475218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.037036055998996,63.159905735733915,116.32952098886426,105.6268350201516,155.10044342612696,183.4789871309576,170.80009568799753,179.48432777940107,156.17195033826036,77.89804261757993,66.84498627175225,0.6147871066217583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.635794595283638,84.56527767315926,157.48237925391507,18.687634147371103,77.31821970659543,217.4212084665667,239.74074843575784,235.01402623804623,257.42389037930025,222.183623280658,171.488453289606,105.14826259236663,34.618924205338494,0.308121974053322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.20906171958616,83.69991383113717,155.83323469302445,210.1202473650621,246.2863372273492,269.552824161716,278.1175952513589,274.2897442498218,257.7138018347925,223.73224577909153,161.01959037921748,89.99492588732821,32.349893592629044,0.1201894225030688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.663959645490868,83.82083167438269,156.46914600117705,210.70298395901636,250.19212924832777,273.6399929475628,283.18230467356403,273.35736569949495,254.2020854354755,219.59554438275865,158.6908292656277,88.40186972360571,23.64599414117953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.26430001663779,75.07541224061393,118.1462023205167,173.79754704314982,225.11770203121785,236.78700232515217,183.78856594649585,192.2280486684386,105.5860434585748,198.3161892337759,138.25789901936358,76.65462841022999,29.507595855617073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8711912079616385,72.67963641871941,108.20398760691435,150.8013042042293,239.81286208925965,263.372902582831,272.936338510363,268.07413005455703,250.3596660190896,175.07519702539457,116.66240926816064,4.189876110531226,7.9645523978700306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.333253317418443,57.5452386529845,121.27841151302091,180.83117773217788,217.60039996920767,217.39789900280857,239.60307691543613,235.2267250948395,185.9286660877929,160.2649464900467,139.01254290853436,87.95243412551848,32.42637777058554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.060463888127817,77.0814829653015,153.0441116702108,205.8866660099843,240.0139062141739,262.7945365133313,237.35225682128777,162.89454537026538,201.1074975188168,187.22889711305336,129.22402497158745,85.3140941963905,22.21756106524911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.83696039957189,77.80116265883504,146.3280724248878,164.64566883509795,112.91249928606489,223.50133640373713,236.99824434046053,194.38126038309963,225.36172297993616,192.66073058944963,123.972839839317,38.87508660343202,28.99405923219487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.565137783266685,78.75175172772295,149.0363407452903,203.0924440419736,243.18399328528517,266.4002191884234,179.9964075613384,268.8091065836819,252.4793703795982,219.0033383191526,169.6499193356803,104.44752183813662,35.156498713261314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.159892491720424,80.03085855145258,151.9609500261983,206.96472870879973,245.0596766970755,268.39536360197434,231.06817107623337,193.529736535184,81.53286212236972,180.89382191602795,150.9069252118835,69.91892180486104,27.92036705783412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.747484672123752,78.70076227575196,81.74119045470836,161.48796491660823,239.30515283177695,202.8651767703314,163.38914305438405,45.290288082126125,173.66351762654034,194.59541608137783,167.7421854112225,89.40344824446463,33.60277726963073,0.119461001760626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.48707508445128,78.528126559793,149.17474068635445,204.64252338189195,173.25705885225725,198.26738504403215,241.30830987349484,207.02591605116493,124.87826682217349,16.369070924175542,77.86307842194267,77.26358815091221,31.47068975650053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.308973729671474,55.99370247158125,103.54063801379527,176.2202744325147,211.57490358772048,204.05031731828592,144.0903639041034,235.118918824958,201.42436054177944,166.94602153973244,92.63399423719862,80.49413414364622,22.318083127706227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.774436239594138,60.44508162864945,102.8653919855508,135.3063381709852,120.21491722905438,267.3784882455241,216.40141942714672,277.2398482567153,224.0323551249779,180.69641989482597,131.46683243756894,89.04579365992518,33.75501720480129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.347703363896652,69.62609666639902,140.10153191848642,151.84950165260457,249.0470518412076,274.5359504607675,283.5880350271047,248.4796120828446,226.22854366344308,195.03028326461623,141.23641143521235,105.092902615941,35.383037564161036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.289429704501226,77.73414795053029,150.99360728023422,123.32891590299752,74.81099551110717,271.3476528710952,50.5283616410326,236.1139415591349,213.14683554991217,183.15119779685836,123.23640646870729,31.636041265035058,20.30691345782154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.14969460132622,75.80747508676897,146.6558617589871,202.3159475305295,169.01983539346722,161.08223456306757,175.62515468593892,270.27760280044663,249.50012954300703,165.50447689043807,50.25301860038921,68.29891407366816,27.595491406704618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.219622992600732,75.69894039614499,146.19404300827833,201.283775338488,238.1105428141707,262.34947143969873,271.2748107968509,265.79125944774114,247.58729667335217,213.56349221458944,165.34058222338842,74.41983357241536,1.4561130641432405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.557610217094211,48.616257192120145,88.00852252268658,132.2600826260892,184.1382079028684,158.2632462898138,217.53775578535755,273.8461360176741,254.19844333176337,80.25084161567032,17.883457647714206,54.655593567713744,27.35656940318336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.4621870998342,34.975850369135486,67.83636690221697,126.82387862523828,119.9993046892913,201.13809118999944,224.08188773546408,231.88618756999668,233.40640165947488,217.8101851430312,166.59128063816277,82.46305541046921,32.11607053430489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.836473682075798,35.629243775106715,149.46246687961937,159.55692152839225,212.71852415335573,239.63439900736117,230.75349331549808,244.435420120802,260.5786806148202,164.16126904137346,130.35963290905585,32.45697144176814,25.64113855473047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.925947754022246,75.78853614746546,149.96362035042003,208.93729207933495,245.823790055898,271.7934463654701,281.76989685396734,278.4730645736711,255.96559205292968,219.04777198444157,109.6120249020564,25.311892379146308,9.4738401762116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.110723263854688,63.62390974867001,138.35987792330556,137.4165730618421,172.6932611976065,269.4763399837595,279.3631947209362,272.2341409146481,251.1106678045482,216.20110372297495,168.38610934754195,102.78672254536696,32.513059838936236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.32718590373423,74.66094083816394,147.1781394313186,202.40262959888025,243.14830066890545,268.0194984988738,123.55326949166992,264.6265146805751,155.70284738012717,182.27199396072984,139.19537651488753,97.02637131412897,33.786339296726325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.518032138254256,70.17532590620092,137.25413523627734,191.50909739564753,229.7184074404868,254.18314649617207,199.3578308954691,257.8092249520525,211.7169456324968,203.54260806080327,154.48128579505052,94.00633891596094,18.119465968265686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.997818048776043,68.10879625989058,133.70454095835336,187.8932168301613,228.73722470041628,252.3854041038231,196.7384299056447,117.26044269770622,236.3208130499887,202.77121049455627,154.77920987870965,90.21709421377328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.972445002164568,70.01288808063617,77.67951639484708,101.38159893319472,238.43833214827004,264.6862451814554,273.83083918208285,269.0618685813095,248.38564580706952,212.22829699369169,161.35757760371098,83.34808661253727,25.70742484229277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.837200447316556,45.825677327821616,48.46911620214669,137.80919184201878,194.0476436830608,87.21818601713609,47.916244858632574,105.800199156853,192.81588420759,78.38608451501663,6.295012056191037,36.64320544858715,14.080372951420127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.65776724142926,71.26212965392564,144.53688581922088,200.888971296084,241.29884040384303,266.5182233486991,275.7181773257522,268.080685841239,190.22052110226613,213.79804369365604,163.17644419759074,97.78174362404218,28.60071203127574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.37076946890678,69.59623141595887,139.00598712185237,192.96229677682095,97.08027444906972,196.07848071299145,237.96121656197,233.05603128235987,174.07507534602053,188.50727551604055,148.11707376832743,72.09325772105292,19.2776549487498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.678769763586082,68.45042558809628,61.02708980186128,33.704027752830285,137.1718236923813,232.6197072576366,215.8944385904065,219.1941845536726,193.97990055401365,163.51297458059932,27.23565155993785,32.9595817540537,18.46619424166848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.119342633389978,68.97998746785223,140.51891700390615,197.64604215072845,240.1086009106915,266.1095793121887,228.21786071105453,178.5534060705591,209.98330426548284,221.79974554939068,170.29530011348464,96.5798493990115,25.78827954470392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.24535942183259,67.9594700076898,140.0629256191369,197.07058976419864,55.37381641976239,194.1503510077453,277.63829440283155,107.48576475486573,183.16503779096476,151.49913127548953,154.48711316099008,81.11110651249531,23.651821507119067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.98385637529561,68.14230361404296,141.35004507103343,199.94930853833273,134.77531944974433,50.94064778125525,89.40344824446463,88.14983614672049,149.6846352060644,163.47072617753764,153.74412400369835,94.57086499135416,29.0625307819845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.724173552863893,20.51378494867531,50.14302706828033,172.57088651287606,86.2967337779459,187.29882550432788,191.6533247026512,208.25257658143863,31.350500333997463,39.102353875074186,19.979852544464705,38.36446366297958,15.443248160530686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.014328367104186,59.04651380315919,66.32343702016318,16.46740772440532,190.28316528611617,144.7619678286357,241.62371605497256,247.0489937446869,178.88192382540083,172.9059600543998,139.16842494741712,91.1290769833117,27.98883860762375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.134637813479592,33.36458368685192,116.80080920922478,106.60073355279768,166.05297770949753,209.45010028201463,86.03450231066648,77.08803875198349,98.85252211543316,177.089280378249,166.77557108600084,97.48163427815572,29.126631807319463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.191212928143775,67.43063654867629,142.16441946108452,199.00600367686923,238.699835194807,205.24274207366489,272.7797280507378,185.83979875721488,139.99226880711996,165.91821987214558,161.31460077990684,95.00864585756229,25.362153410374862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.180286617007134,67.59817331943815,142.51333299671464,201.0098891393295,242.9895049470529,202.4820274598065,200.6179987798953,124.5752437933172,84.78963126183166,101.71303037100618,138.73355776417876,93.99614102556671,27.660320852782025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.277166575752032,65.87764352578816,138.81295562510502,197.3182528166292,241.6521244639278,266.6158317281865,189.7047992166166,269.85439034908734,171.85266366082743,190.64154829139807,113.66350107152348,52.844011181258395,17.624139863404555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.951562503880082,65.68898255349546,139.6440836922323,197.70358738938145,239.91702625542896,223.3447259441119,231.1410131504776,218.7083279184632,196.84405091329887,212.75421676973545,161.29420499911845,93.31579605212512,26.77820333368375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.400026322476829,54.573282023817704,126.97393329818148,189.7273802596323,200.5626388034696,221.8274255376035,181.22161125012724,262.98829643082115,243.708456219844,208.5403027747036,155.41657802834715,84.18868414931632,20.757077476651215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.329732893080251,48.15953738660848,98.74908637000628,189.38356566919933,234.89237997405823,261.479737073222,272.13944621813056,224.95089368119835,231.67130345097604,193.98791318218048,122.76293298611942,80.44678679538744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.742990812793385,46.32246027416763,106.06534430710218,152.0665710338525,185.7261651213938,198.10640405995233,175.6149567955447,54.27025899496148,92.7337878789133,55.29878908329077,100.24599099572632,88.40186972360571,25.07005669265528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.840720871654747,66.88941993704127,143.79681034489894,203.43625863240655,245.9804005155232,212.995324035484,210.89091651056668,157.72931388560318,255.50377330222096,220.2489377887298,167.32115822209053,96.40065789637056,23.793135131152983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.941849675480281,67.06933986042465,145.0118161432936,204.6796728397565,166.17899449794012,171.30926178696507,286.28027809117344,281.07425504493443,259.44015899438205,222.0525075470183,168.88070703166062,96.87121769598863,23.063257547225252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.552144578273361,65.24610274209022,139.49038691557686,196.56652261042817,237.94737656786353,262.21689886457415,272.0338252104763,235.85899429927989,192.33294125535036,167.8485348396191,98.88093052438845,76.25691068485621,23.106962791771824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4436098876493775,66.29284334898058,144.39702903667185,203.02397249218396,244.91180728635953,270.14138812160985,277.78907749651717,272.2217577620266,251.62056232425812,215.3991124855454,163.84003549395615,93.52922332966088,22.286761035781183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.855045927755562,66.12676341970362,144.6497910342995,203.685378526322,245.90828686202136,271.4525454580069,231.6669329265214,112.17752275694006,89.2126020099446,217.79270304521256,151.54210809929367,79.74458919967255,17.921335526321236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.637248125765152,65.30219113925831,143.4049199854647,203.0443682729724,245.56811437530055,117.6457772704585,254.5225905621504,274.01950015437546,51.05282457559145,49.70743146429951,121.12544315710794,65.48866684932368,19.22229497232415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.2089367292087605,65.3189448163345,143.87183768137055,205.5486787854909,250.0355187887025,276.9543073256777,229.9806389077662,172.83384640089793,174.60827932948868,168.04593686082114,65.23590485169602,93.20434767853136,20.42928814255194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.143378862388905,40.10466081667553,51.75356532982147,98.06291403062512,133.6287852011393,171.66764479224693,137.20168894282142,92.36302172100989,65.62779521113026,15.859176404465549,76.63204736721428,0.611873423651987,7.548624153935169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5937845844649376,12.013843305109786,66.96517569425532,73.264558274901,115.3796603407188,126.72189972129628,222.0874717426556,147.73683814077228,206.78262352318905,85.44448150928777,41.293443468342254,16.039824748591375,4.44992231558332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.607139516576951,34.44191796492488,51.48404965511761,104.97926898011993,188.3215282267176,217.32141482485204,96.11293170310564,180.35770424959003,34.25544225485952,210.3416872707647,156.5055670382992,56.24719288995135,18.53612263294299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.731577784160657,40.55045431105055,82.64006165088283,181.7169373549884,237.99763759909212,139.9908119656351,220.11126626840817,164.58083938902055,146.6660596493813,207.0135328985434,151.29153136389334,72.57692909403497,14.39286544992811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.603497412864738,62.716297503586226,140.36959075170537,200.83725342337056,244.6299084590342,269.4763399837595,277.20269879885075,86.08039281744038,208.44123755373136,209.32044138985984,156.17122191751793,69.74774293038698,15.87010271560219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3012028047509583,63.519017161758235,143.961433432691,206.92976451316244,249.1585002148013,199.66158234506776,213.98451940372135,129.4155996268499,23.987623469385216,44.26321483528172,85.38475100840745,79.80140601758308,15.9757237232564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7582859928829981,23.739960416954652,79.00160004238083,87.77615630584731,41.23516980894683,20.076732503209605,37.02635475911209,54.413029460480274,71.90896727321488,72.1471608559937,81.59696314770468,77.16015240548533,15.168633540629738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5968199468087305,27.43815252633696,77.94466154509627,124.39241018696409,156.8865310865968,187.3061097117523,170.7760578034969,78.76049277663226,140.6711569390767,126.51648507192742,90.22583526268258,44.341155854723105,8.593907919340646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2993809251440079,33.61516042225226,81.84316935865037,85.96166023642219,46.38801814098749,113.42894959245686,112.04567860255791,160.11052129264883,167.29930559981722,198.26884188551708,124.34506283870527,62.382680803547416,7.657158844559152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2493632526634952,38.66020248441138,93.50300018293292,123.8439093679046,169.8597045095038,176.0228724113127,232.52792624408883,220.545405030904,203.66643958701857,179.69702663619438,121.86333336920254,50.92972147011861,9.15333504953675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.433653700501534,63.52702978992511,146.05418622572932,209.7990138176448,254.44974848790616,281.6402379618125,239.0727866149377,228.07727550776303,255.67786585966476,181.83566993600655,159.48699313711776,73.08973729671473,12.386794725240522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9062770829729168,62.2209713987251,142.9940906867269,205.4029946370023,136.14984939073398,273.13228369008016,203.53750911560616,226.2620510175955,251.23959827596056,153.2560821062617,18.362758496241597,48.75684239541161,11.985434896154516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.767148721166334,60.451637415331426,108.42469909187452,196.33561323507377,239.58850850058724,128.87729669818464,71.52363270046263,163.96168175794412,248.34995319068975,208.8841173651366,153.3631599554008,28.973663451406473,11.500306681687585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4291614966728554,60.52885001403037,138.87414296747022,200.9588996873585,246.37811824089695,273.95685597052545,282.9747047619678,278.0039616155379,253.15243114561545,211.59675620999377,152.58229291950207,76.23141595887071,10.600707064770676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.312492498507979,92.70756473218536,153.4061367792049,227.90755347477383,254.15765177018656,264.2506495774746,254.3164474920391,197.345932804842,134.41183749926537,78.5419665538994,35.24609446458179,7.51584522052524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6883576016084854,54.82677244218781,125.55715495413016,185.5025399534638,128.52037053438767,196.37931847962037,176.46429538123306,257.1194105089591,235.2930113824018,196.44560476718263,143.07130328542587,70.73038251194237,9.111086646475062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3869130936111709,58.31153727403437,138.37298949666953,201.9706760986116,246.79258964334696,272.95163534595434,188.11757041883365,177.21748242891894,204.64762232708904,206.0345354207002,141.0331820480708,0.0,3.3055733292056155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2528836770016876,58.377823561596664,138.4305347353225,200.15545160844408,244.1039886829905,270.36209960657004,279.47901361898465,186.2207628055125,245.5804975279221,78.49534762638307,148.20448425742055,71.97743882300452,7.56974835546601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0605806009967775,57.392270297071505,119.03341878481208,127.96240024567643,175.06864123871256,131.34737143580833,201.31364058892817,155.2002370678416,205.7417102822382,140.227548706929,99.6690817677116,24.829677847649148,6.464005668437777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8937722509773669,49.06642121094981,95.1040689748223,149.31459746890346,173.6190839612513,209.0123194158066,238.09378913709455,214.67214858458743,213.40396807199448,150.14426869454584,122.46209521949056,63.891240161146534,5.440574525305585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.321961968159736,5.513416599549869,12.000003311003374,41.0188288484413,52.33411666154841,48.16682159403291,38.70754983267017,26.15977412334977,32.76800709879124,55.49691952523522,47.11061151749078,3.889766764644775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1581889804841183,57.73389962527719,139.38476590792266,98.39871599289128,105.34420777208378,276.8224631712955,220.1513294092425,200.51310619298349,111.94807022307056,166.09741137478653,86.56770629413464,40.658989001674534,2.2653885089972374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0095911490257783,58.23650993756275,46.01652356234164,63.26989726784278,93.77178743689434,52.30279456962336,72.35184708462013,85.31045209267829,107.34517955157423,206.43443840830136,145.8779084060581,66.65122635426246,3.076849216078563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0037637830862358,59.10988640775171,141.31653771688107,205.42120515556337,183.3507850802877,279.24154845694824,288.64764550411263,224.67482221981257,254.6150999964407,209.5877718023364,146.94431637299445,66.35694437431555,2.5975483675511732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.584921856181602,57.47458184096754,138.61409676241814,203.2155471474464,246.123170981042,273.99400542839004,285.0069986333834,275.24543226390676,249.59409581878216,137.1740089546086,142.8695307397692,64.1301621646678,2.209300111829139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.417510075797145,93.64504222770928,142.92998966139194,210.1450136703052,181.5559563709085,235.98646792920744,233.2505196205921,245.66717959627275,202.27734123118003,140.93994419303812,62.33241977231886,1.6964919091493784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3860629934947061,57.403925028950574,140.67042851833426,207.1125981195156,250.57964908330732,279.00262645342696,289.24422209217335,281.00796875737217,253.61570673780903,208.3618396928051,145.9573062669844,64.29842735617207,1.5435235532363816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3999029876011201,57.988846885132176,141.2291272277879,203.6620690625639,246.89311170580407,271.93548841024653,280.9679056165378,272.9261406199688,247.9784586120439,205.77303237416325,141.98959848289826,61.96311045590033,1.2157342191371028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3875198349795918,57.690922801473064,46.403314976578784,75.67271724941705,168.7962102255373,262.1506125770118,266.1751371790085,254.78409360868736,230.57211655062977,189.28304360674215,130.83747691609832,56.19401817575302,0.7160375898213134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.98567825490256,27.418485166291003,91.09192752544712,200.72070610457968,178.21541884606566,52.418613467671776,22.76751872579346,126.65779869596132,12.421030500135336,11.404155143685127,39.092155984679984,0.6876291808660425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.70014394587171,133.5348189253642,168.2557220346447,238.97226455248065,265.6055121584182,274.56071676601056,222.71828410561108,241.00018789944144,171.10166187536885,134.5276563973138,52.95254587188237,0.6876291808660425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.874726531815014,122.38852472450382,171.10676082056597,190.4710978376665,233.91629617918483,227.4879831271268,246.34898141119928,218.4089469933192,175.12545805662313,68.44532664289918,53.3830425306661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.54803065658024,143.5309367739073,211.78031823708932,258.99290865852214,286.8200378613236,295.3447458101321,283.3746077495689,255.66256902407343,209.25051299858532,143.22645690356617,58.28021518210931,0.1806483441258247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.16536806355139,149.13467754552008,216.06124694042597,261.01063411508875,287.5178649325838,295.3374616027077,285.01719652377756,258.32640367918697,211.10143010513264,144.98559299656566,58.47688878256889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.801031046450895,135.76597165946657,178.299915652189,206.0636722503979,270.1574133779436,276.9681473197842,263.14272162821896,203.94032578617703,134.77531944974433,74.23481470383489,15.111816722719192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.72588534160863,131.97672695727894,166.5694280158895,191.8317877845497,227.708694612087,160.65902211170825,185.75603037183396,150.11513186484814,130.4645254959676,115.3337698339449,44.72503358599048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.3252506222617,90.946971797701,148.74424402757072,195.05504956985928,269.67082832199173,225.7878491142652,135.64068329176644,127.7460592851709,15.064469374460408,56.276329719649056,20.66748172533075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0174820978186282,37.12032103488721,93.4840612436294,137.95997493570445,173.0319768428424,108.0481055680316,80.70027721375753,56.74397583629738,43.818878182391586,71.3291443622304,14.760717924861744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.296592232551632,61.66154426852899,114.34311762422264,92.30766174458422,187.82037475591696,281.54481484455255,191.9279393225521,170.31423905278814,199.15095940461532,133.00234336263847,49.16912853563426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.61067318492864,72.63957327788505,169.00016803342126,189.7281086803748,190.0850348441718,203.09754298717064,143.15070114635213,115.20411094179008,138.14936432873958,105.26043938670284,29.0472339463932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.671243852915294,42.47348507109966,90.4028415030962,105.6166371297574,114.02625460126,160.90741358488128,140.7614811111396,80.76656350131985,79.25509046075095,15.758654342008438,10.916841666990868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.51245806407288,96.13551274612136,161.4682975565623,216.3482447129484,151.9369121416977,188.69229438462105,123.8999977650727,69.59186089150421,93.09289930493762,84.25424201613617,41.105510916792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.06714963169226,129.4578480299116,190.833851367403,233.67955943789093,258.13482902392445,205.9522238768042,257.2723788648721,205.3337946664702,164.1059090649478,56.156140297146,39.50371370416019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.6481860254136,127.25073318030978,190.598571467594,235.76794170647457,261.91897478091505,185.79900719563807,262.3225198722284,234.0393992846577,113.159433917753,120.49026026969776,40.79374683902647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.526784775675374,127.4481352015118,218.27855968042192,263.66281403832323,290.47598156764417,297.8519700056205,284.6202072191462,253.95587922452987,205.56688930405193,133.45979158889256,44.52981682701579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.28081861247436,122.29528686947114,216.58498145424235,203.0341703825781,216.0699879893353,294.9834491218805,246.60392867105423,232.86518504783984,120.43708555549946,39.80527989153153,36.81875484751587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.15334663804855,136.69543652682367,202.71730735961555,246.07218152907097,270.5369205847562,276.02702772054795,262.88777436836403,233.10410705136113,186.6017268538101,115.7300307178338,35.50541224889143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.64065845924113,123.76961045217544,183.58315129712693,223.97772356929477,246.7430570328609,254.32591696169084,242.28147998539845,215.5535376829433,169.97770866977953,101.39908103101337,29.709368401273743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.725026963983733,94.3377703537724,138.43490525977717,205.3337946664702,220.06246207866445,233.1339723018013,227.87258927913655,223.48822483037313,177.03537724330823,110.0337805119308,33.32087844230535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.419705271034594,135.90145791756098,202.66049054170497,247.94422283714908,274.57892728457165,280.70494572851595,267.3522650987962,237.12936007410025,188.77460592851708,118.03038342246828,34.56137896668551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.84061078079253,134.34482279096062,199.56178870335316,242.14526530656164,265.98356252374606,270.8676236018253,257.1419915519749,228.40215115889256,181.89102991243223,113.47848220294298,32.49047879592051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.658262236433785,129.42288383427433,192.68185479098045,234.85231683322388,258.4429509979778,263.4282625592566,249.4870179696431,220.0755736520284,171.7725373791587,99.536509192587,26.498489768585696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.98932863612321,125.67880121811814,193.2806166412685,243.25173641433233,270.0211986991068,276.6010232655929,266.1722234960388,237.5030399149734,189.75360340636027,117.7310024973243,32.318571500704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.3534189834723,137.9184549533852,206.29385320500987,252.21932417454616,278.8751528234995,287.30735133801784,274.6728935603467,243.59846468773517,192.90038101371331,117.80894351676568,31.158197257992555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.86537708603559,53.39906778699984,89.6358144613039,114.19670505499164,203.82814899184083,120.83626012235813,266.5153096657293,234.8421189428297,115.17351727060748,111.54306829027232,28.33775214325387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.2621230319189,133.73440620879353,199.55668975815604,243.34934479381965,198.77072377706017,128.93702719906494,173.8193996654231,68.428572965823,169.8662602961858,48.19887210670039,23.40343003394606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.862573493928033,25.27401450053928,103.19318131965004,205.93619862047044,196.90523825566407,208.19430292204325,167.25560035527064,100.32320359442528,177.67274539294573,105.08270472554678,24.773589450481044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.16439297305753,135.37990866597193,153.52195567725332,246.96449693856349,228.25063964446443,278.12487945878337,203.9716478781021,202.92053674675705,185.99786605832497,111.9589965342072,26.703904417954575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.2260570999087,95.06546267547282,95.00937427830472,95.3269657220098,199.16625624020668,47.37502824699754,179.79536343642417,135.3952055015632,122.20641953889312,46.37272130539618,12.043708555549944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.688370845621975,112.07700069448296,211.45252890299005,258.05470274225576,282.61559333594346,287.66500592255727,273.541656147333,239.60599059840587,188.4970776256463,112.45359421832588,25.430624960164486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.24306241324136,112.47107631614452,204.52306238013136,217.398627423551,198.66801645237575,241.0001878994415,224.17876769420897,178.1870104371104,127.52170569649851,95.54476352400022,10.85856800759544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.237225114291698,37.46996299125978,122.92318554945685,96.1325990631516,36.92510427591253,99.74119542121342,57.10964304900368,61.20118235930512,95.19002262243056,28.97657713437624,6.6781613667159725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.66262613888169,93.1300487628022,101.97599025902808,47.24973987929737,69.67125875243048,62.17143878823899,75.43670892886558,47.03412733953429,18.949865614650527,23.84849510757864,3.0280450263348926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.801144448316478,54.46693259542105,55.38692799312635,82.78428895788652,80.21442057854816,189.34860147356204,145.75553372132774,101.83467663499415,145.39569387456098,79.57486716668336,12.735708260870648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.5792261026262,61.97330834629452,179.4712162060371,220.41720298023412,246.263027763591,253.4838625834269,242.6959513878484,212.7687851845843,99.8752248378229,90.45455937580964,15.44470500201557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.02926513107848,98.97052627570888,185.2410369069269,230.44172923773252,254.39657377370784,260.41769963074034,247.56908615479105,214.87319270950167,164.22682690819332,90.6461340310721,14.971959940170168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.102717257694565,117.45711629816576,90.23821841530412,113.210423369724,172.27733295367162,249.76818837622596,155.85363047381287,203.51784175556017,154.92052350274358,84.31033041330426,12.963703953255251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.080621276673234,115.0853783607719,182.75712217519677,143.44498312629904,153.0506674568928,198.05832829095112,184.95913807960144,179.14706897565003,113.37650329900096,85.53990462654778,12.168996923250113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.087410489093141,89.42967139119257,124.84548788876351,254.6522494543053,284.9960723222467,294.4320346198512,281.4056864827459,248.26327112233903,191.82596041861012,107.30730167296724,15.71349225597698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.669308571442755,133.58653679807762,207.560576876118,256.15643828744976,283.2937530471578,288.98708957009103,272.8227048745419,236.91301911359463,181.03149343634968,98.90351156740417,12.842786110009742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.050029260992325,131.09970838337776,201.9364403237168,182.15034769674187,272.9581911326363,277.5720081152692,262.3931766842453,226.5577898390273,174.12242269427932,94.92487747218136,11.15066472531502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.012876492124363,53.86015811696616,53.31311413939159,116.33753361703111,85.10795112627918,42.87703016241299,65.12008595364762,44.52835998553091,0.980454319328065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.902398242519407,27.6938282069344,96.18868746031968,135.87086424637835,155.34883489929996,131.63728289130057,61.021990856664175,15.34709662252823,36.29502033369947,15.360936616634646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.42892807093494,124.7784731804588,133.77665461185518,182.8139389931073,277.7067659526212,283.7475591696997,268.1141931953914,233.43772375139991,177.95537264101355,95.11499528595893,7.68702409499931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.9943042464446,128.85034513071426,200.94287443102473,246.84722119903017,271.1888571492426,275.1245144206613,258.41381416828006,224.8714958202721,171.47752697846937,93.21017504447092,7.024161219376324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.63725640327359,125.92209374609403,196.79597514429764,242.1751305570018,267.68515337809254,271.6710716807398,257.84855967214446,225.0470452192008,172.28461716109604,91.87133771986096,6.689816098595058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.114492013445982,116.00391691699232,184.75663711320232,226.67579399930304,247.33744835869425,168.44948195213445,239.75458842986424,210.2047441711855,160.0369507976621,84.2360314975751,5.336410359136258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.87896378838384,33.17300903158945,83.6445538547115,134.77896155345655,117.7550403818249,115.73440124228846,49.69286304945066,66.99212726172571,3.3747732997376856,28.161474323582706,0.4894987389215896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.548509096567894,19.249246539794537,45.48186273738859,145.29080128764923,259.9500535140921,266.9122989703607,254.1372559893982,220.94530801850516,167.5608086463542,86.8969524697188,5.134637813479592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.49120721666295,125.56735284452438,200.66170402444183,249.21750229493924,276.0372256109422,281.086638197556,265.4722111625512,229.55232751120977,173.71960602370845,89.3298777494779,5.073450471114392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.172522314093364,117.1817732575224,190.5388409667136,190.4069968123315,207.23497280424604,266.45849284781883,213.55547958642256,211.1247395688908,114.99068366425432,52.62548495852554,1.3198983853064292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.037762821239756,105.73318444854824,179.89151497442663,233.42461217803591,257.75459339636933,263.80995502829666,248.6580751647431,213.5328985434068,157.56906132226575,77.60958800357257,3.098701838351848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6536367647192725,41.584811765319394,111.21600737691551,219.0667109237451,244.5446832321684,249.0572497316018,234.07727716326477,201.5416362813128,149.12375123438343,73.64406548171374,2.4737168413358903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.776861549566134,17.20748319872725,138.40576843007946,160.63207054423788,239.9286809873081,127.19464478314168,112.59053731790516,45.210890221199854,30.81583950904442,30.775047947467616,1.7190729521651062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.743360817420513,120.42543082362036,198.07872407173952,247.5734566792457,273.47682670125556,278.9698475200171,262.1039936494956,224.66243906719097,168.12314945952008,83.9621452984166,3.24511440758286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.52859672227221,106.64662405957156,179.80119080236372,194.88168543315788,251.04438151698585,252.73868816390785,237.8169892549663,202.24019177331544,149.9446814111165,31.040921518459257,1.914289711139788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.41921193153176,104.29018295776898,176.35211858689686,177.70479590561322,185.72543670065136,172.81053693713977,239.719624234227,205.33525150795504,112.09885331675623,75.88177400249815,2.1736074954494393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.80017597982937,106.19791688222678,178.80835333041412,223.2536733513065,244.85426204770656,248.8234266732776,235.91872480016025,203.3954670708298,150.68330004395358,73.71836439744291,1.7037761165738066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.906887135344713,80.36593209297628,153.32091155233908,187.2004887040981,199.61132131383928,174.9892433777863,194.6660728933948,142.99481910746934,102.81440253357977,22.625476681017105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.235528225062144,74.63763137440577,149.77787306109713,210.16977997554824,284.953823919185,291.44769483806294,275.2155670134667,236.21446362159207,176.52038377840117,87.13951657695227,2.6572788684314865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.30679177844752,108.57621060630264,185.50545363643363,210.56458401795223,259.2828201140144,238.15789016242957,247.12402108115847,211.4394173296261,143.39763577804024,1.0059490453135644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.417143382173392,11.678769763586082,25.44082285055869,35.28105866021904,35.875449986052395,42.74882811174305,23.068356492422353,37.817419685405014,21.771039150131653,19.356324388933633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.700137323864968,93.215273989668,91.62585992965774,211.8371350549999,161.80847004328308,241.12329100491436,90.39045835047466,85.9245107785576,26.238443563533604,23.14921119483351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.586988750038282,88.80177271120684,87.88614783795619,65.66203098602509,150.11877396856036,175.7271335898809,186.39849746666857,157.44814347902025,24.917088336742285,11.069081602161422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4567198055116617,7.627293594118995,20.59099754737425,24.219261265482043,62.68934593611584,49.96019346192718,65.23080590649892,36.76630855405999,93.51028439035736,16.330464624826067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.56088728268436,103.6819516378292,182.76003585816653,230.47742185411215,257.6613555413366,263.71890243549126,248.47232787542015,213.19126921520115,157.20266568881698,38.30036263764462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.260289563800138,52.05148941348058,106.742775597574,102.69494153181915,126.70733130644744,99.288117719414,132.5033751540651,62.15177142819303,41.060348830760546,7.978392391976444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.367004030318857,36.32415716339718,78.51938551088368,205.75627869708703,234.30163075193713,241.35201511804135,227.0174233275087,193.0344104303228,60.639569966881695,38.75853928464117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.401361484587693,14.950107317896885,53.52799825841222,92.15323654718634,227.51566311533963,231.1686931386905,217.46272844888597,185.0531043553766,53.350263597256166,13.128327041047337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.969407984319088,81.78343885777007,152.56772450465317,198.56749438991864,47.72175652040033,141.5226807869924,126.77216075252484,130.440487611467,135.7397485127387,18.542678419624977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.30314636373193,92.6929963173365,174.01607326588268,226.52719616784464,256.02313729158266,263.8194244979484,250.59567433964105,215.04437158397573,158.44607989616694,67.96311211140201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.1930381187541,61.45758646064499,65.4209237202765,84.04008631785797,69.69092611247643,118.10322549671255,51.031700374060605,65.92717613627428,12.392622091180066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9587233764288017,1.629477200844637,7.307516888186587,139.7409636509772,53.3983393662574,88.64807593455139,48.05755848266647,17.738501919968083,16.56355926240778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.551172798782875,1.1348795167259471,20.65072804825456,35.46097858360242,48.163907911063134,45.2167175871394,95.24829628182596,226.84260234932245,166.78504055565256,78.70003385500951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.225205344290547,99.8016543428362,184.7726623695361,235.67251858921455,263.4078667784682,270.78676889941414,256.37496451018256,220.82439017525965,125.69628331593675,23.7151941117116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.718102828176307,91.96967452009076,173.01085264131152,223.62735319217975,252.36792200600448,259.2507696013469,244.8513483647368,211.4394173296261,155.63583267182244,73.56612446227234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.610053199546724,83.02612464437753,111.41340939811752,214.04862042905637,240.7029922365248,247.8298607805856,234.80059896051048,200.01195272218277,144.37226273142878,65.86744563539396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.37647681097399,90.00366693623752,136.0092641874425,186.8428341195587,183.13954306497925,171.8337247215239,132.53906777044483,75.04263330720399,52.45867660850613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.759504442124904,151.67395225367582,205.02130216796223,233.87186251389588,241.76648652049136,230.2734640462282,69.7550271378114,144.27319751045655,66.40429172257434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6878725396140855,77.62269957693654,152.97709696190606,202.6167852971584,230.52112709865875,237.4054315354861,173.32188829833464,126.16757153629727,139.6338858018381,63.84025070917553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4000246669751415,31.6520665213688,57.83733537070407,103.67758111337454,161.6540448458852,174.6352308969591,169.09777641290862,137.2046026257912,109.42991971644568,43.63240247232622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.933835391811723,66.49752957760703,95.4289446259518,164.32443528768064,218.041822939128,172.56870125064873,184.43176146207284,130.64881594380566,98.47374332936286,26.95375273261247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3592331053983426,70.91030243532575,145.21358868895027,196.22489328222247,100.20374259266464,91.4044200239551,155.22791705605445,183.8592227585128,130.58762860144046,58.27147413320001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.976083794873408,68.91952854622946,141.59042391603955,10.345031384173238,62.85906796910503,133.12763173033863,214.98901160755008,60.92802458088905,3.416293282056928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.99237062047375,144.40212798186894,194.3951003772061,223.18811548448664,232.17755586697385,221.0123227268099,189.09948157964655,137.3175078408699,63.6049708093665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.59477457447397,144.1704901857721,193.9908268651503,223.42048170132597,232.09888642679,219.34569606810072,102.9848529873114,37.520224022488335,20.35571764756521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.550814382667557,64.61820406210448,134.42494907262935,222.31109691058555,233.15801018630185,153.07689060362074,136.96203851855776,104.83577009385866,64.73693664312268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.37746348997966,152.41766983170996,81.4476368955039,152.89114331429784,141.69385966146643,127.61275828930388,196.86226143185996,144.99214878324764,68.2858025003042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.72941238795357,159.42799105697986,217.8364082897591,252.57042297240363,264.35918426809855,253.30758476375576,221.21482369320907,164.34993001366615,80.59247094387601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.26577341313954,159.40905211767637,213.8694289264154,200.25524525015868,180.00879071395994,176.07896080848082,206.2042574536894,151.1210809101617,72.12967875817507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.413142862345858,69.05210112135406,134.48832167722188,115.64189180799822,16.22338677568697,40.293321788968235,20.070905137270056,21.916723298620223,18.498973175078408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.982154519560994,14.817534742772285,47.66275444026246,67.98860683738751,30.418850204413065,41.650369632139245,66.41303277148366,48.42104043314546,26.84084751753383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.44459987765842,158.60414719727703,213.80241421811067,245.22794188857972,255.12426609540825,244.85936099290367,213.73612793054835,159.86431508170313,79.31117885791905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.40745041979385,156.4604049522677,210.27030203800535,240.8188111345732,251.6657244102896,242.0512990307865,211.75919403555852,159.13807960148762,80.78258875765358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.79642544075662,154.94456138724416,213.62977850215177,246.958669572624,256.7595706621924,246.67167180010148,214.14477196705883,159.6479741211976,79.0351073965332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.56976656598457,157.1210825656634,212.38563587405935,242.76005241318344,252.23243574791013,241.0373373573061,210.4334682843125,159.0645091065009,80.25521214012497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.047607262023696,138.2039958844228,192.31473073678933,222.01098756469904,231.70626764661327,220.3072114481253,138.58641677420528,141.00550205985795,68.523996083083,0.9258227636448518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.40513851168742,132.68766560190315,187.1771792403399,219.36026448294953,230.17221356302863,219.99690421184465,190.80908506215997,51.72734218309352,66.94987885866402,0.8595364760825531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.74652448114507,37.31189569014968,37.79702390461661,27.54158827176385,69.27645471002647,64.75441874094129,81.51683686603597,54.039349619607094,67.77372271836688,0.9789974778431793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.315899520980583,51.212348718186426,50.61285844715597,50.2275238744037,53.8404907569202,43.45393939042772,36.84716325647115,39.45709477664385,11.809885497225793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.93021315411976,162.81296224711178,222.70444411150467,257.04511159323,269.39767054357566,259.77596095664825,228.73795312115868,173.6984818221776,90.3977425578991,4.178949799394583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.73632162424581,116.19112104780012,160.770470485302,205.26459469593811,221.23521947399743,240.012449372689,207.8555872768073,154.5045952588087,33.527021512416674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.388856652592143,3.125653405822234,63.7360865430062,60.511367916211746,116.89914600945455,34.96128195428663,57.7273438385952,71.93081989548817,28.50164681030351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.095544796634034,30.21125029281686,91.86769561614877,79.28568413193355,106.75734401242288,124.11633872557825,48.6512213877574,37.56320084629246,3.989560406359444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.903486734878854,41.293443468342254,29.102593922818855,69.93567548193722,58.87752019091245,57.119840939397875,76.7107168073981,44.84449458775111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.75161349333205,71.22060967160641,101.4187483910593,134.29529018047452,236.2792930676694,229.70966639157743,203.06694931598807,155.25705388575216,81.81330410821022,4.241593983244668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.719566291667935,109.39058499635377,197.52730956971027,189.73612130854164,93.28738764316984,97.44594166177602,101.19002427793224,27.308493634182135,30.104900864420205,0.2258104301572809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3694309957925423,15.837323782192264,11.93007491972886,31.02853836583773,57.75720908903536,50.93773409828548,68.93992432701786,31.038736256231925,39.47749055743225,0.8253007011877396,0.0,0.0,0.0,0.0,0.0,0.0]
