clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_633_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.1271354200672,407.6902934069392,561.486507597398,646.1298800606585,679.3997332738629,654.253913984813,579.4541111432151,449.9248260970149,243.74675927699465,16.281899602836646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.6966112775828,216.66149788600785,371.4917870083298,458.3871775664447,531.6888220608126,625.4020466291496,380.2556823768095,413.01805927210086,209.6494990237147,7.417979916623471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.11628749463881,359.879405003217,511.5214189977815,602.0544586405305,638.6192305555466,615.6195212602214,308.92878268475505,347.53228554651713,169.09552196614797,6.733254623903219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.0877699959924,360.19712930660603,521.3466017963312,450.7103111803932,367.54891666002345,240.5246523947095,563.6068760387648,261.3164719706509,142.09263354270652,5.456473626951173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.78630926978624,271.0784040976927,342.617855464931,451.4656418738665,437.61668670531407,362.2446859284462,368.221138913027,281.0543588457674,136.04042684690097,10.94751448135439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.71009296755972,86.59384665906512,230.6935858127636,139.71926241530775,293.8523232051928,312.1244125417577,258.5533001932611,138.99923442221095,94.4648778971877,16.459148577643926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.12955531158943,446.751995900672,625.9102584199869,730.8475352892947,767.9867115583543,744.2677097428568,664.2607585957171,522.9484618259174,297.54145539454277,30.85897296665552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.185724536052575,315.0523302542382,429.15139334418615,461.240077040625,298.02024826839977,303.4333289928048,335.3712407397187,203.30825146857617,135.3042184494649,7.017147172764678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.686433474987583,9.354480126862375,33.11540389905695,124.35082018471444,162.11441296668437,115.77373493906076,49.507624440570325,24.75307674736065,56.59758343286164,1.1524860727095954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1448822252113784,82.42150875831112,90.725733548971,93.44918978843728,107.41140778736448,170.56205497762403,252.64524619065983,187.87141025600332,71.58652163440699,3.034561286534646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.1847573673496,418.55617039367274,593.0257930192266,697.2349516932679,737.1343578480194,717.1603841641347,640.2961088234329,508.2037006353099,293.7331765914219,35.73368751031806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.9680241501196,421.0663394850307,588.3062632626361,689.373481603164,639.1333261297801,603.2231251175793,635.3824142147712,500.9842984083045,291.01119129780466,39.400020039008126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.15454396854821,247.7352289466207,469.42368427166497,495.6756548391802,542.1663693434041,592.6345214233866,502.001457462904,408.19556330607867,263.41477622428243,36.941334052366024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.99052756546473,324.21043911025595,338.61541180973916,644.0955619514596,689.5602917259898,675.0398497773584,603.9122632478466,473.945371811562,259.1416785328703,38.75868764883405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.70244159272234,231.97919248480983,379.4731391851291,409.57016220199074,445.0883561454269,428.245290701188,343.67252363868056,221.45016209750253,202.3947940963328,34.48338353864843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.60319433433506,334.83949381529686,582.000318407874,679.1680593026417,719.2903137535201,702.6450905259749,629.4728892663209,373.0098031245217,299.9795481392985,56.14673853013606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.310351751391684,220.94121483374053,207.0937306110371,212.10156575403624,308.8191972190028,497.7018827462095,251.732524291341,183.49313993638603,23.902134573700796,0.3765621373499124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.5778440819702,133.95977394345783,70.84663587234837,87.66690165592746,697.5820949136373,681.9194635132394,336.98045549855,484.042679592181,285.4620480823651,56.795425649555256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.619392561426494,232.0093468747148,616.326310740677,667.3048810302704,250.8168605003241,165.14676783444548,191.7010177739349,71.7468547319505,59.262201838366984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.31759914384608,443.11949512650943,613.5749065300794,711.3413223853993,746.8779031519483,730.5783521989234,663.4098164220572,534.4608195132967,323.0351533768865,72.58014555542209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.764784904978875,146.5356254796808,383.39026798107767,677.244797605044,724.5496806367023,715.8843386401071,649.7263426615199,521.4319166555746,319.5688694836636,74.19745051642299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.6091014811232,424.92389497409374,595.0932074100286,703.3003969017146,748.7423270155851,732.8980338028327,660.2619923051478,527.0487233800692,319.3298407831973,75.27344740498337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.55639654881148,430.478186500005,611.0934208827774,722.9941554013604,769.8673158263304,753.4353797468933,681.3060790941968,549.0606925377754,341.88164706749495,86.15844668775429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.43039978349662,169.97073474631677,566.994464329065,470.5805831819216,712.2172706384926,588.3812815009362,620.780334771519,428.02906166138155,266.42506690430815,57.05872495653039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.31909425364227,304.68289749154985,331.06504676670363,501.4689750655576,716.5712703516009,708.9414742327182,532.3433929636279,497.9637111073356,289.97711636594147,65.81158823114231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.22338177786004,204.0503436494083,326.2888855949256,251.62661619021137,133.6332239649747,39.91558655909072,115.6156082602908,221.57225060297145,90.51244640086264,29.812394995075586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.98474437738685,274.0828109943224,187.9942342343967,555.7123096670579,759.4368388109076,759.276505713364,695.6956068622653,565.2425678228784,352.903444314225,97.8399631477712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.3928130321428,483.6278728627565,667.6446695213948,776.5571775476874,816.2359418250852,797.1989606470283,717.396470972903,583.2704801485055,373.862951716955,108.77938742695596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.09245571546218,452.8225894195903,501.5594382352726,560.5024448244014,563.4781682769752,589.8419307290162,505.8722514646082,365.9654434535501,220.83457125968633,94.133179608233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.43388743904004,103.43544115745506,127.16547506682014,357.0287119478102,380.9087823337757,201.0657945217405,158.71799900129005,88.46636072487152,187.5036737937475,43.39731538372838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.033274108847365,220.75955302138615,439.6282051538532,413.3931504636017,353.57051825675694,430.8040010055636,399.33017267401647,336.4538568845997,103.5913614174515,8.113001830286883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.26614574371726,402.5022673974347,125.6709940842127,185.03763307786028,276.57900610011455,374.873491515234,291.15166662638643,512.3046976623863,328.1135939206387,98.03045063521968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.10555798728082,153.48290272461685,172.7162551735183,236.77006311507805,520.0109829654183,456.6632290313896,425.3078118406888,221.3096867689208,137.2399831867793,94.89512955802697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.79885349564717,412.15387858579976,81.46980679399317,140.1929069786932,145.45006744310174,160.9869329734082,178.38233858395532,127.39420714634323,34.26715449884203,29.153411254713244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.99007645602015,105.70363965664868,271.11591321684284,429.01165348852896,724.4996684778356,716.0424653188772,648.1296309424054,515.9747075556988,324.39430734138386,100.36484169761934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.26491837548151,18.615555192311785,563.0258524284006,669.2391748217358,716.5080196800931,351.53178731001094,650.8148425897971,530.8533248185674,346.7526842465349,111.202035240297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.03172593107219,282.7599205577096,388.97471389689383,381.7479569406434,140.76216302226513,137.2451314972509,221.2346685306206,3.932573727363246,50.45417809441669,9.239746350638574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.6684137879207,435.1984517295201,606.5908556389177,714.1008167981668,763.7275878525078,753.4375861656669,682.782908726616,559.6794506218731,363.7604956258645,120.47929071008568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.109555761165236,99.45285527122503,403.5812061776931,480.4940227314128,591.0510482169132,374.6977134862756,490.21697479345545,549.9910657872825,365.64036442091594,125.0429002066798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.54751146454333,215.87380638385596,284.0823008759814,713.1013090937555,758.2431662544253,470.69458148522097,675.1192808532056,556.9559943824067,373.7599855075234,130.0029296095857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8975201452397932,205.1050118231579,440.9704432410867,601.4793188135624,701.3072652762883,738.9370019859971,733.1576557451854,657.6790113942633,528.9352114314414,338.80516382426316,112.67077467054656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8372113654298463,70.472280153772,155.02151208269498,206.10231310879556,316.82555547523555,726.1427149911942,715.0525187624846,649.8947659612331,532.4390044438144,191.24943739828484,71.55636724450201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.590323758294877,40.01928824144685,61.0722007055899,133.1507537264951,161.05459648246324,104.06059314328986,88.72745361307312,69.25654340955441,28.0935947704921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1262522247628843,2.4167640299449458,118.56264826880856,227.28540428057715,578.8701456411529,827.9078971370835,823.2302893371901,750.0647073338569,618.2995845971415,416.2489918294801,152.10242004530866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.148796826252244,240.05468519594663,487.9031769729421,650.9582598100768,757.8923456694332,807.7132815758455,796.1339958523358,727.3319747101294,455.41660242434256,395.3372901668432,142.75750106646495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.265980198585286,247.48884551690935,506.2252784683738,679.0275839740601,786.7979025485862,832.992221464232,816.6889931465844,742.6268696482715,608.5641294953822,413.9763804927394,156.5608569136977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.539819303839286,245.55308077959492,488.38564721142177,648.5451731447544,747.3802311593897,789.0307983474031,774.759681720181,708.068467871323,585.2158060338386,395.9058107374907,150.17180361846587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.383655866507132,230.40160306173257,470.3621477233417,631.0181178807197,733.9137219115833,777.7170183496421,762.078657555753,699.4398995209535,569.5119881496679,377.64548896771794,127.33757573115584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.745757663619917,207.0429829792458,430.5473209549091,359.8867597324621,403.3245261270387,516.3196443572948,722.8073452785344,578.9672280671884,421.7569485611471,315.34284205942026,101.99464969833694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.072793996774452,224.15376056800696,457.7149553134412,617.1831366977328,715.5018927193612,753.4949530537787,755.5748704842974,683.2543468712278,426.33894488085394,372.3243423588769,141.89258490723938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.736676929355278,235.7543750063276,466.401626024847,629.8435676202748,728.6036073966098,567.8659997446111,460.9113206433683,392.2100592918202,563.0876321540596,195.99470870723337,142.7479399184463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5430162547078305,19.53489634795122,45.45369768066267,215.61859727905045,368.68228043669575,247.02034926399548,224.5634189869599,544.9104188247568,160.89132149322165,140.3642721701044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.377760201276246,247.5778377407753,488.3062161355744,648.1914106680643,746.6896220832733,782.2894535213303,764.7072377879573,700.9226129367688,581.0037525951609,401.2203380900112,106.55016899276146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.01237828045137,198.77185447018897,298.87560327960665,133.75604794336812,83.49456375517347,114.9720694513432,132.60576828943206,57.388952299636074,50.33135411602326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.948730368032914,22.757738703160825,70.66644500584304,89.60634375786441,382.99458354769047,496.05883623285064,556.9008339130685,257.53981850328415,233.9782078936322,371.3027704667303,88.53181781515303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.781279777662583,240.37608686395816,395.71532325004216,621.2532438619799,717.8002456084597,753.7619297253765,741.563375799428,683.7015144093308,146.65035925590456,386.11960800394,153.67486115791436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.990889561148386,90.40506735388396,116.1127879572606,160.02861175276962,174.23206487093665,110.86151127624817,221.26923575807268,138.6263496494836,130.74722820919138,63.835372482979786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.81582918236244,212.2979370248808,408.1727636454188,721.6217629242218,827.4666133823766,755.3468738776987,675.6260216981941,583.8522392317941,464.0069261826374,278.0911384329104,71.09816761253131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.3855478169362,310.7615812126378,551.7106014847905,701.7897355147678,787.6981214081883,824.5409020886697,809.5196030784459,740.3189556111544,621.0554016452862,441.42717192720846,186.55932655867468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.083832031559523,64.33622954457215,166.0778765568771,250.52781964099108,193.5970669733257,231.1429597696402,601.4337194922426,338.97138070520276,505.23312549320775,400.42308543984063,165.70572725707427,0.5942621230053307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.25020891699128,299.7191907240214,541.4816440506839,698.9971448203975,788.4887548020381,828.5602616211253,812.6034410509228,721.128996064799,584.1574604954665,400.0222526959818,148.5074283902962,0.2596219423525763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.164644939494835,323.4080381496139,565.9044934549388,725.3667910558346,817.6075988292994,851.4827462593767,835.3221996890844,755.6219407514661,622.6741775521361,433.3009315842803,185.15604421870665,1.5709701667566662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.96213482608367,314.49999008793003,556.1013748441244,716.1417541636862,811.8657617076376,850.22802945016,828.2623950866982,758.9058273594102,635.6957256806131,449.9240906240903,196.63309920570936,3.5552761170888214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.732465682722136,286.860917584786,514.7972154035558,390.4132989372384,390.21766313931835,621.5878840426327,737.9632358339438,635.0720446406274,556.6765146710925,426.2624556967048,185.53039993728305,2.7845004922007197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.91047389412352,187.29332853733723,193.98171931284523,169.6243269988718,181.6927022171818,119.43933199482632,281.27352977727185,92.77476111666016,141.8308051815804,60.905983824650285,7.982823122648338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.288684804566806,235.43517975708957,540.1320512342052,720.2133322737822,763.5694611737379,849.7470301575295,724.3613995680273,669.6260335800289,525.7837099499095,368.4336905882108,87.98315501346744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.90527805631277,337.69459970825073,579.2342047387862,743.7411111289066,846.5484584088289,888.4821826727791,872.0362726077766,796.5083515709122,667.6255472253574,477.9272222248675,198.35778321368895,2.250547149005336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.931007726835865,336.83777375119473,564.7144982630792,707.5793783765228,792.1455261827095,820.4376986428197,809.3776568040151,743.4175030421216,613.4189862700829,446.79759522199174,199.89565709884255,4.9320814317744395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.232557566803,281.15511863642547,388.9666236947242,526.677309553191,541.2940984549334,555.8263079703571,527.8959881891066,413.77265449264974,415.4259976269517,362.28513693929426,145.17205867763636,3.2176940447380216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.94353453022216,164.69960029634248,291.18035007044233,652.7675232043753,619.1784747419329,516.3711274620107,389.1725561135874,411.6000674736426,286.48361997451167,190.03443612699175,90.82281597500652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.437802040080907,219.5717642483,455.1533031173674,408.54491294522165,853.8862717766805,878.0472928198094,888.8315323119223,811.2001587109547,677.791253987956,479.3893423987965,215.06257974811973,7.074514060876578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.47718528690787,361.9115166936424,594.3408186082534,746.3696913611109,830.7225520191893,863.8475170662649,844.8656963575464,755.6940170980682,638.9516643174258,459.13368258482393,209.42003147126715,7.008321497670539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.95347509639907,368.0674250718041,603.0716176951298,757.9129389113197,849.6536250961166,883.7317630533593,865.4354031102853,786.2433559635044,650.5566915932935,461.5232341165619,210.70784456208685,7.002437714274446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.74241218981646,370.8070617156096,591.4511454878474,736.1348501436082,828.9449139606447,867.9580752413599,858.7543670640224,792.1264038866723,664.4725747979764,480.75511561961446,223.53669878434175,8.299076480188305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.27857195178537,347.37562981359616,556.1602126780853,693.0199563628922,774.0021446079342,810.076356082301,795.5801847401787,651.9813026480724,229.5433061588276,205.18959120947673,49.45246397123197,1.2789874157255816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.88033138605334,191.12367152819337,290.39192309536594,234.07234842796973,374.1063932549684,419.6932115349677,606.230473905907,717.9171858034571,468.7433718164918,372.91272069848617,180.0055273283523,6.735461042676754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.480981469878362,46.586325984410465,105.10937753364333,489.9573528511029,517.9465104663144,510.65061905515984,494.40622857147326,475.24274605040034,458.58134241851576,342.142004482772,10.46283782410128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.29204770084488,109.9546731603254,78.14546917520097,194.63114190518897,389.8903776879107,56.61523478304992,52.515708701822554,195.42030435318983,92.82624422137596,241.72715062628583,115.0117849892668,8.661664631972497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.45459315807935,164.56353780530782,206.6987816505744,405.6927489439658,609.537160174511,680.5522193465724,682.1614341054038,693.4810978865609,628.3799765004967,469.1309660477094,218.6237396486046,9.300055130448522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.89974398648796,380.8903955106629,609.1708946581041,768.3706284249494,870.3593943398902,911.1524000979232,893.400290118988,816.629419839699,681.1200044442954,492.0497733213382,230.60606453474676,11.691813080960076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.4361291030404,405.0698033769045,631.3924735992961,784.2149216377015,875.8460223567464,907.2668966377288,884.710677515884,804.5764895528038,672.1722408446878,486.2755753909981,229.6536270975043,11.207136423706965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.5376362484578,373.0840858898974,581.7943859890108,723.6428425207795,799.8040057456484,823.884124767081,803.2673477471733,703.2231722446409,618.4437372903458,371.33513127540886,175.1580252828967,9.80311861081442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.76671250091232,249.08702818187297,556.3676160427976,653.3000056017216,804.9582000006253,835.7995216170925,811.275176949255,738.2861084478045,623.325071090329,456.9353540134588,217.76029443522808,11.113731362294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.39578502870539,208.08367716742964,231.9953728891491,320.60000252382883,380.4093962180323,381.72662822583254,197.98342749511255,287.5603523359965,208.38448559355487,87.42493106376317,157.6574470441444,10.011257448451188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.451248084553434,23.77857512238285,133.1308959575333,159.43655604853782,222.90272112341285,356.71025217149673,423.26760994809376,342.11332103871604,218.03977414654247,150.18724854988062,45.826582453390024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.94733625383247,133.18532095394715,449.29452580070847,708.2861678569784,786.4492883823675,383.1652132661771,346.949790990304,344.6448188448848,311.1425561875348,209.13908081410375,30.136738554785182,12.530987687827752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.58248227410078,386.75946944826507,587.4266376449203,719.8941370245442,799.8319537167798,831.0468955788989,808.2825376194174,741.3581788534891,620.336109125114,451.8995708993283,220.6264324220496,17.580009314599526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.04965610410054,374.0387297459134,582.1091684007018,585.4636604093989,728.2689672159572,632.7744272244533,820.4656466139512,331.9851233952675,488.12014148567306,232.96693262242883,132.51089228217006,18.737643697780705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.406218290748682,18.578046073161698,35.32623551013866,260.93255510405595,109.17507186034317,63.80963093062189,459.0785221154855,107.8843168778254,134.08406886770027,104.81665930968774,82.79954184151005,10.36354897929222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.79857507308462,246.14587195675128,494.518020455999,650.7126118532899,836.3673067148154,872.318694210789,845.7166385312062,774.1764516910436,649.3108004591709,474.9066349238986,234.90049094096972,22.632708305993862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.835728537746029,7.776155230860595,108.89191478440624,107.33786049491331,262.8668488955213,183.58801594364803,371.9646960987908,157.70966562178472,123.89262055274376,104.3165377210199,51.15067095392913,1.3775407876101289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.59693073250313,209.97751994804688,570.3511627565357,715.2863991524794,811.5428890937771,853.7134356394204,547.951599367612,530.7658035405507,654.5981153134845,391.1355333491088,235.63375744670773,22.49885223373276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.87168907884336,441.4315847647555,649.9087399467987,796.9062424230727,877.7266266247223,898.9288400925412,870.9212956542169,792.4250058940239,663.640754920354,485.9078389287423,242.5604414497575,23.549843042859763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6832543468712279,168.09233689711425,423.07712246064534,617.7531282142295,754.2944121227227,834.1101403094895,857.7533884137622,839.9637693156769,762.5295024584785,634.4351250880003,462.3072482540913,229.53742237543153,23.917579505115537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1323851264120785,160.7398140707723,405.2794131603904,607.2160076247525,756.4633217771074,845.0164683070711,881.0509642435145,861.7499482855579,785.450516150881,659.0433136692322,478.9348201314483,238.53519813390577,26.25491245921323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7710188022238071,164.83713373322612,312.35020272958275,533.2958304008704,615.8276600978581,814.5061095066343,673.5894971702216,663.3862812884729,616.9485208348138,472.1022766627361,336.6818534911983,171.19456169270393,22.415008320338444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.707768130715814,165.25194046265065,411.9038177914658,607.6874457693643,740.6631569398257,822.4205336473029,857.2304671644345,843.9926899961511,773.9543388678409,422.4379964892448,473.0878103815816,235.1130426161535,27.30958063296279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.341010318720256,167.2752264779819,406.29951410668787,594.7556253376779,735.8546349593693,825.3028520384636,871.2802064413786,869.8886916682027,801.9707089812593,677.7875766233336,500.06937009021215,251.55674626238272,29.631468655645747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.922033929084379,190.9854026183852,450.9927327834056,648.2127393828752,788.2541389391191,871.8318111347622,900.9388875952312,872.1760124634337,792.7898004645816,662.5206296563227,479.89828966255845,241.1674557307326,30.417689211948588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.929388658329495,127.2713831679498,289.13573534030024,481.96055574288886,769.6054874652043,851.6783820572967,876.0137101835348,849.7771845474344,772.466477141554,653.4140039050209,478.8752468245629,244.64771360952125,31.331882057116445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.360618969428967,178.32276527706986,416.84840226295694,602.9885092546601,735.005899204483,807.4080603121732,825.9993448979761,801.9192258765436,627.596697835892,606.0318962162889,439.7046943380023,223.95003456791727,32.2777002380383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.982585886230031,58.55467688498687,287.9758945383455,190.4440945459447,450.9537527184065,578.1677689982444,577.1984156837382,697.0952118376107,294.2002018984868,177.4960937099189,294.5591126856484,117.0865541093139,30.550809811285184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.368216876009788,175.338216149402,403.1855217443059,376.1112924471868,489.675666721015,549.1673361118295,344.46242155960596,387.0301234844853,207.3040758674474,153.24019665952804,35.282107134667974,26.797691477502756,0.6670739425319738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.718301988077284,28.15169713152851,34.30834098261468,101.46731561146214,203.27000687650155,203.16483424829644,230.45823447691996,318.5568587395357,131.13555791333346,160.0587661426746,104.43421338894174,46.74445266318044,4.887217583379235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.271128509056867,29.259319355842905,91.84218144837952,180.48652662098283,249.01127447064823,216.71298099072365,219.47026898471745,351.16405084775516,375.69354382606434,400.31202902823935,191.9746137018532,47.05702865609785,36.558888131620016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.034792582035555,123.67786245878638,184.94790538106983,257.2515131168756,264.90116700472026,404.6660287413477,490.0081004828942,514.8604660750639,595.9294401251983,619.1247852184434,443.8623227802661,223.95591835131333,37.9526093235694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.934270027795783,199.9434628389359,442.5252330035041,629.8545997141424,764.2836053834386,847.1088887773066,873.8014076266041,856.6332631497312,785.1754492771136,660.0626791426051,484.64429644443146,250.17920547477257,37.85920426215643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.400803039271812,218.72449943926267,469.7627372898648,653.8317525261434,778.4907358662282,847.7914076512532,866.6724685693137,843.8007315628536,765.6074566475594,635.9215158684382,461.21360001534254,238.5175467837175,37.96511236328609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.822472202352632,217.93460151833733,462.3300479147511,636.9313201937925,764.8594806833311,832.8201207998961,845.1826851880109,811.1449982416162,747.2206335347707,636.41575367371,469.8774710660886,246.0877695957149,39.38383963466887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.763628427474313,204.57252942581155,431.70642628393927,602.410427535994,636.4929783307836,795.7280147980052,698.2285756142829,794.8402989781199,608.6810696903794,397.08992214595423,448.61200692676175,229.3653217110958,41.27988883405964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.987467255696322,118.63766650710872,321.72086326078437,315.64732785016804,389.8491912041381,545.182543806826,839.4989504273856,808.5759913162975,409.7194632056665,341.9360720639088,301.6623101905809,128.04510068453595,28.66211534113953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.519688652954787,142.01099604808573,421.99229989699074,522.7601807572424,626.420676629598,104.61293330959803,184.41983582127065,209.8951469805016,50.22838790659164,194.97534323386031,98.76665903265577,130.56777281561057,40.492197331907775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.050456927116414,211.06234251170144,172.02785251617553,196.69046609382127,747.3353673109945,826.0684793528802,853.4288076176344,414.8765993523416,764.9800982429509,644.1632254605146,474.58449778296256,249.18778797253103,40.94304223463335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.62436898557113,222.1429775923924,456.528637486204,623.8156315309781,745.0326015843489,814.9017939400214,836.5077820433971,816.3065472258384,747.522912906745,632.1764877368254,465.11675482572537,243.94239507491463,42.61550766497261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.293661228711432,123.43368544784856,300.7701815331484,595.1821996338946,614.442764581003,641.7898543331158,814.149405138246,700.6990291677173,720.8524582451827,607.593305235027,446.36587261530343,234.9983088399297,43.84521839475592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.17964510265995,212.27587283714547,433.6385136566311,479.8269487888808,544.9905853735283,779.4247864803577,804.0807808016831,784.248753392229,718.2738901718452,608.775210224717,445.959891560973,236.95319587328143,44.90577035190157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.78812438856671,214.34990648426805,435.3631976646108,604.9125064251823,726.7450673163693,795.8567225597949,824.0562254314167,802.715007580865,729.528096862721,493.4802681595132,425.7557148517163,212.56491369647847,43.75769711673905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0166073498367,204.93144021297311,333.50240403853485,472.1081604461321,551.5826291959255,580.5168695191343,518.5562175207344,182.76869910574217,85.70318894748164,38.44537618299214,248.78989712037028,88.98854650127471,19.403246694463657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.74693196387666,210.9439313708551,425.69393512605734,587.9789778112284,701.3977284460032,613.1520095984852,769.7202212414279,619.4226517528707,442.931949530759,590.6715441878653,437.8226191241773,233.98114978533027,46.52086889412893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.70231723373456,176.76724004172794,373.3819524243245,537.6638040995444,587.4641467640703,602.663430222026,683.4360086835821,779.8006131447833,708.9407387597936,525.3056525489769,397.05535491850225,170.86506982252277,40.591486176716835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.2012051129717,207.33790762197495,360.9855562816824,422.26810224368256,616.7521495639692,715.7122379757715,813.4073129574139,792.6125514897744,726.8252338651411,610.5785898356193,421.1516543442741,243.66144441775128,50.08349974046286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.15167930877632,202.87285149726532,289.84546671245386,514.8531113458188,589.9029749817506,553.7588935795552,636.4973911683308,782.8094328789601,594.7467996625837,607.2888194442792,452.2400948633773,246.0782084476962,50.51154498252859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.08352350413245,221.78186038645725,242.7391613704138,599.0309294478635,439.5789284679109,551.1266359827283,486.1534868855292,464.072383272919,24.708948371889957,99.7242447803698,4.9026625147939775,242.68620731984896,50.507132144981526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.76088812669019,87.0388077783946,335.3263768913235,473.252556316672,326.30580147218933,807.5551548970756,835.4744425844584,823.9194274674575,760.6952329847468,649.6711821921816,249.94532508477795,265.18064671603463,55.10163150440516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.132545130904234,252.4577005949094,494.1885285858178,679.8115981115893,813.2984629645862,891.5432209845961,918.0070077543708,889.5883339512445,813.6485480766537,684.5186248284633,511.17721766911006,277.4056776672656,55.685597006467326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.64247104492644,265.81388890403906,505.3662460925443,677.2367074028743,801.6500427861724,867.2056864395846,887.0487459429062,869.8129379569779,786.0006498984155,660.8797895617375,485.7806021128018,262.0431192200684,58.7032424157382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.83466671464226,250.23436594411095,476.6864794012165,652.21077020052,782.7961943663188,856.144173654931,874.5692413597942,851.4319986275855,772.3568916758019,653.6971609809578,484.0573890506713,264.3929552138828,57.31466953426041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.71111320424171,249.37018525780988,467.9770090291508,625.6315141815971,730.2812211374209,788.5733341883571,817.2229464897798,806.5931563118145,746.9771919967574,639.6974338628804,479.3518332796464,265.46306831904707,59.5946356002462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.228637024844744,246.8703127873951,461.97775638391,626.9318303121335,748.7327658675664,816.6853157819619,839.8210875683216,816.6036782873409,752.1255024683383,633.8246825606559,474.45799643994656,263.325048527492,60.42939736956681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.3340647122204,181.76698498255743,54.58312309262452,372.29933627944354,405.4463655142545,324.8870742008066,657.503233365305,585.2812631241201,271.86609559984464,395.0342753219445,250.09168419675572,141.7484322140351,42.36691781648771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.37793802852059,225.68575066976453,451.04200946934793,606.7666336678759,717.1089010594188,776.2776978363729,793.1023764574991,772.9232058276758,707.6926412068975,598.522717657026,445.6767344850361,246.50331179806392,60.8611199762551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.24284824682877,236.4354229344253,441.2271232917413,597.1885697719621,716.41461461868,782.738827478207,466.9480824077591,783.6000662728098,720.6913896747147,609.4341939650793,452.6357792967644,250.28658452175128,59.963843008351006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.78269131433765,232.68965932988797,439.65541765206,598.2976629421255,714.6965498670211,558.4445915816182,494.6106900444874,532.9964929205942,239.30744470464293,91.58550139772498,363.4221780805891,101.58646222523302,62.43650298055882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.47231579927637,260.63395309670426,485.5871727336553,652.6101319985296,769.882760757745,838.4538434016547,857.2047256120767,833.1290194281911,761.1777032232263,643.0541322903512,480.14761498396786,267.8665938363508,63.54633162364675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.6843930016236,166.53460524299877,353.63229798241593,630.3709017071495,745.3812157505674,808.2494413378145,828.3631548773562,807.7919771787682,741.0463383334964,630.6974516856326,473.2577046271437,264.75113052811986,63.368347175914955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.36445039762628,204.73874630675112,471.13807165870134,632.1588363866371,645.3738138942607,797.6409798746598,812.8181991448802,786.98765456311,638.0654194433894,448.7966106308141,320.27786538289274,210.00620339210283,59.55859742694514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.55255957997429,55.30535750449486,81.65955880851715,100.89217578449411,114.73892453427304,320.28080727459076,486.65140205542343,411.86116036184416,283.93373534523005,173.84814800434162,44.4107970737053,6.8259242123916755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.94302441188117,191.09204619243937,332.5198122113875,445.48109868711606,599.2353909208776,592.0130468021744,342.00152915419034,404.55717874852,392.4343785337962,85.59360348172942,338.83164084954547,253.2667208118721,66.78682532904463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.322765677347434,241.70802833024857,379.5533057339009,250.3012939802415,342.74656322672047,557.284015306739,267.77245330201333,245.81858650534363,718.3864175292955,609.3746206581939,456.0285158975362,258.64891167344757,66.40437940829862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.198079453111914,70.47375109962101,178.20214771744998,289.6976366546271,401.8609350072607,525.0798623611518,150.04383132960086,49.074430888033014,33.66406670074256,39.78320143267864,11.107112105973394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.269319331193785,140.43414209793295,329.72280867947006,618.7607261208103,731.2152717515505,796.2354911159183,653.6618582805812,518.5025279972451,513.3306823920799,554.0420506554921,469.4398646760042,265.9565706513943,67.86576410930307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.50025188857302,259.30421804918734,474.11305963835053,640.8661003399293,759.4147746231722,831.3322590736093,858.1270086594141,832.2324779332115,758.5932513664927,575.4244549898162,483.6102215125682,219.53057776452735,66.15211219519115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.006008142383855,264.72465350283744,474.8198491188062,627.7827724857934,735.0522339987272,797.1438001776901,820.8892790184698,805.2442989682603,747.911242610887,638.1485278838592,482.2238550498639,277.9006509454619,73.52007995294785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.6770085677915,259.48808628031526,467.1782854331312,621.0943817102853,726.0699031716676,555.1739434863154,809.329851063922,778.2318493968,716.7624933119739,610.5366678789221,460.5428487081881,265.9367128824325,73.4156427976672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.92265652457835,248.20151878076103,452.77037084195007,612.5099417353866,727.1054490493799,790.0832601023791,796.6069049427966,383.2983338655137,692.5411634890352,396.8928154021852,400.7665512955875,260.3640345334085,74.9888193831974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.706670662107655,245.58764800704705,446.44089085360355,597.3268386817703,703.1157931976621,678.7238336562367,789.4191280515452,770.4652553139582,564.3820645011999,492.31013073661535,455.382770669815,264.5393143258605,74.45854340462458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.97095456026041,261.189970627635,477.62862021751585,492.7109634804741,754.6746516246951,629.0433730784061,571.1476799337817,816.6750191610186,522.9043334504466,631.585167505518,366.19932384354473,276.0737362009752,75.41612915233861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.629938300622754,254.5177602564662,459.9905085418798,611.9539242044559,723.7325702175699,500.1186467761544,648.5650309137161,779.9116695563845,720.5773913714153,614.286108848082,462.9544644276614,267.33705333070253,76.62745305900914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.24602143402774,246.17676181958075,448.1251238507351,602.6788751534407,718.4496682008034,787.2950822455559,812.3519093107399,633.8702818819755,716.0917420048195,605.689901306391,364.8394344061229,265.5917760808366,76.88854594721073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.418608453034835,243.60407752963937,439.03467850377234,590.3825033285323,563.8076601471564,761.0475245155878,221.31189318769435,527.70255880996,291.65693652552585,434.12171936803514,383.8455257213503,234.1238315326855,73.74366372199935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.356585550040165,248.17798364717663,446.2629064058718,595.2057347674789,699.5156532321781,755.7903640511793,772.3907234303293,755.1218191627981,499.1728285952326,397.7974470993344,447.3690576843373,0.7384148162095939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.168790836036614,241.75730501619083,432.4882340026951,577.4021416838278,682.27984524625,739.0701225853337,755.1137289606286,681.1538361988229,561.4033991569281,508.82738167529567,434.3710446894446,217.9390143558844,58.80032484177373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.90083551417872,244.77421495253725,440.03197978941,588.1974132698084,681.8422388561656,742.5709737060087,454.5693376153053,627.8394039009809,681.3141692963665,579.1180000167134,437.84615425776167,257.62660430837656,81.59042435361306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.944714771396306,184.50073784296688,423.4963420276169,562.1734393088918,658.6410099795245,717.6693314278967,739.7048357191871,631.0622462561904,565.4911576713633,383.4505767608876,268.46232690520515,180.5049134440956,60.47867405550908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.644458050033855,169.60446922990997,256.52486586745823,416.6468826816408,628.7697771504879,651.7312418537383,689.1028275669437,622.2917316313901,630.6739165520482,513.9124414753685,280.16737849880644,236.55971785866777,56.67627903578438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.68588771114221,80.88951865655356,269.23825084056483,403.2487724158139,497.0156865076403,512.1325969980505,631.8874468774924,656.4801905273094,624.7761591703902,503.39444318192886,365.105675604796,262.3836431841172,36.941334052366024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.25351240409542,236.49058340376368,150.93007620363727,260.27945514708966,401.3291880828387,368.05492203208735,755.168889429967,652.6814728722075,488.4989100417965,189.45488346247663,143.8680651824774,51.49119491797797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80008760535542,242.2478654568401,301.7888115335969,582.7049014695561,410.7800151628122,407.19973296629,395.9675904631496,552.5541889292052,545.9709707819023,122.75337299267537,126.19685722523845,197.17587822399892,84.00718838355802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.477772637175025,80.60415516184308,117.72788649948797,320.55587414835816,571.0917839915188,418.21417548377497,619.8315746988991,215.78922699753713,223.94562173037025,155.1325684942963,87.51245234178005,79.89736568138747,13.678325450065763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.60222756590962,243.90341500991556,215.00962569755487,383.8043392375776,585.8747897742008,622.8161238265669,643.0195650628991,620.3184577749256,716.7396936513142,611.7266630707818,323.52718476338475,273.39808570160216,89.08709987315926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.106767933041944,260.1250058329423,467.9718607186792,462.42198203031506,731.7793794846507,401.63955765698273,623.3508126426868,797.8204352682405,729.1302060105602,616.6013776144443,463.5200431066108,83.42469382734487,79.73776805676847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.48455783890518,247.9301292716163,449.1746437140131,600.8004773042383,713.9029745814731,613.4984173459301,795.395581036126,775.7312414534609,713.6676232456293,460.63036998620487,347.26310245614593,272.939150596707,75.98832708760861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.78267349158545,247.4116208598357,447.7625356989509,598.5388980613653,709.31509447837,772.8025882680558,574.4462760002159,777.2374900028606,716.7808801350867,613.9257271150713,470.2076984091943,281.33310308415724,87.47862058725251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.80890733953216,238.43370287032317,431.75643844280614,580.3550654757418,680.7206426462856,739.3326864193843,584.1729054268812,743.6793314032477,686.0520858760698,593.1486169976201,454.9679639403905,274.5851390017638,88.80026543259977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.88294098665474,239.6259044809564,436.58334724637535,586.8375238323865,698.1837117658878,765.645701239634,589.1366121944096,411.209531350727,713.5521539964811,608.8619960298093,470.6019118967325,215.25527365434172,65.8998449820837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.886861528613,246.86589994984809,451.42666180886744,604.0821574934088,715.8806612754846,786.1470090103934,816.1646009514077,799.1531122074556,738.8399195599617,637.9367116815998,492.4388384984048,298.1445431926422,95.17387379641684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.77041362920446,256.26597939803014,459.81620145877065,609.9056321096912,711.2133500965343,692.9802408249685,379.9306033441754,787.3840744694219,623.3059487942917,624.3253142676646,481.11329093385154,281.9133912215969,82.48696584859265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.88909765197351,103.96424619017886,289.4416920768971,479.8504839224652,691.2062801310467,657.9842326579355,614.4361453246823,475.5700315018081,341.5153815510882,474.3748879994767,292.1967736521173,203.3038386310291,45.33969937736338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.38182886589186,71.88218175006064,165.52112355302185,253.58003227771405,303.58630736110314,371.3902917447473,546.2835467748198,463.7156789045308,462.1660374525851,307.54830000544683,260.4956841868961,75.82431662544253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3250730917167073,63.180066107239995,149.09286483820745,454.7811538175646,523.4838861149617,483.00860466031776,287.9516239318367,651.4326398463867,721.0856031622528,489.86983157308606,444.86183048467734,274.51306265516166,95.7063561937632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.3842962847533,234.4481750923951,430.0758828102972,587.9635328798138,709.9564268685442,585.6181097235464,623.0772167147686,701.8051804461827,668.0771276010076,563.3060676126395,366.77078630589017,185.8981363995388,72.29919489825868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.56719180653837,70.84075208895227,227.690649861983,288.54220869021947,570.183474929747,399.969298645417,446.8895293375557,556.547806909303,602.5663477959905,384.8810715990626,322.4423621997302,242.93111980371128,88.11333372110597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.54561397347443,107.69824222792398,441.05355168155654,331.348939315565,330.138350881819,538.9082242878179,515.1826032159998,495.88085178511886,305.39483528247706,497.23265102037107,68.9557349834292,274.1798934203579,81.33521524880756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.44587441949834,44.910183189448645,151.42284306306,350.6234782482392,341.8787051757969,639.2105507868539,636.5172489372925,776.5152555909903,654.5914960571639,571.7338518546173,395.6498661597607,261.5878614797957,95.53940383989908,0.3596462600861468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.843498330653794,207.12829783848915,348.4641297418733,252.38268235660917,348.8737881608262,309.2237073274842,332.2285649332809,264.376039336619,239.856842979253,370.01128001128814,395.5630803546683,292.44021519013063,93.1189624453316,0.8862448740364152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.7328629236326,175.6051928209997,323.4345151748963,293.67728064915906,431.2298398288558,510.13358158922824,474.8808933715407,499.02573401033027,434.209240646052,216.5813313372361,185.85033065944555,1.7099745494893488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.03324440426037,235.11892639954965,437.85277351408234,51.95674927919379,214.9713811054803,604.5035834791539,666.5583760118913,653.4176812696434,715.7240055425635,617.7450380120598,476.79532939404424,292.34607465579313,96.25207710375078,0.8568259570559532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.62774970460141,232.71245899054784,433.2685707756019,584.2045307626353,684.758389001854,749.4469100772671,773.2593169541775,762.6155527906463,716.5293483949038,622.0504965121505,447.68825293357526,250.2167145939227,89.94392583021522,0.3339047077282427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.55176469787582,233.05004106289863,435.03591221320306,585.8240421424097,695.6161757864179,760.8099667609705,787.339946093951,760.0244816775923,706.7659453220131,610.5484354457143,441.2131493061755,245.78696116958963,65.74318924916274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.001375891170674,208.7353061785469,328.48500774751705,483.21527255210555,625.9021682178173,658.3468208097198,510.9926139650576,534.4578776215986,293.5647532917088,551.3847869792319,384.4022787252056,213.1253440649563,82.04126925633865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.422647813341038,202.0726569553968,300.84299335267514,419.2769338596941,666.7598955932074,732.2647916148285,758.8528733088453,745.3356164292476,696.0817301476337,486.7668713045718,324.35900464100735,11.648420178413891,22.144354284118194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.268429794694525,159.9947799982421,337.1937426466583,502.77076214194307,605.0014986490482,604.4373909159478,666.1766655640697,654.0082660280261,516.9425899243561,445.5892132070193,386.50058297883703,244.53665719791996,90.15647750539908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.21441392102592,214.31239736511796,425.5122733137031,572.4340220787524,667.3181195429116,730.6570478018461,659.9185264494009,452.9005495495885,559.1454972786778,520.5574393483303,359.28514288021165,237.20105024884185,61.77163545680039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.373762427391824,216.31361919271387,406.84082217912834,457.7686448369304,313.9336759360561,621.4069577032028,658.9344636764044,540.4446272271226,626.5795387812925,535.660375853175,344.6845343828084,108.08510098621706,80.6122453640127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.83687313341579,218.95543793755937,414.36985850735306,564.6652215771369,676.1327625431826,740.680808290014,500.44960959218463,747.3787602135407,701.9758101646694,608.9024470406574,471.68232162283994,290.3985423516866,97.74729355928274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.149217830832285,222.51292047342167,422.5012471607528,575.4310742461369,681.3472655779694,746.2284805596046,642.4451607088556,538.0771398831199,226.68893573879828,502.9435982792033,419.5703875565742,194.39873246104327,77.62769623634485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.221792413940626,218.81496260897768,227.26701745746433,448.99004000996064,665.3477875781452,564.0334503349815,454.27514844550063,125.92326129732014,482.84312325230263,541.0403602959769,466.3780908912627,248.5714616617904,93.4263901277774,0.3324337618792196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.83982096603123,218.3339633163471,414.7559817927217,568.9736219689255,481.711965894404,551.2494599611218,670.9167885625467,575.6009684916991,347.2035291492605,45.51106456877458,216.48424891120052,214.81766726425735,87.49994930206334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.321116904254065,155.68196676890636,287.8780766393855,489.9507335947823,588.2488963745242,567.3276335638687,400.61872123776067,653.7089285477499,560.027329315167,464.1657883343319,257.55232154300086,223.80073356424143,62.05185064103929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.29754612516532,168.0585051425867,285.99967879018305,376.1958718335057,334.23787696304635,743.4005871648577,601.6675998822374,770.8175468447992,622.885258281471,502.3964064233666,365.5212178071451,247.57636679492623,93.85002253229604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.89058047965733,193.5838284606845,389.528525009051,422.192348532458,692.4323134962075,763.3017490292157,788.4681615601519,690.8547240731301,628.9904190278413,542.2494777838739,392.6837038552056,292.19309628749477,98.37759385558913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.73024738211382,216.12607359696344,419.81309362166303,342.89439328454733,207.9990977811108,754.4363583971536,140.48488972972427,656.4743067439134,592.6190764919718,509.22012421698486,342.63771323389284,87.95888440695855,56.4607854689025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.121269859700845,210.77109523359485,407.75133765967365,562.505873070771,469.93042511665345,447.863295489609,488.2966549875558,751.4621058904288,693.6929140888203,460.1567254228195,139.71999788823229,189.892489852561,76.72453548504467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.3154347117719,210.4673449157716,406.4672019334764,559.6353222464024,662.026391851051,729.4185113969687,754.2333678699883,738.987014144864,688.3747093716773,593.7781818210019,459.7014676825469,206.91206879868275,4.048042976511558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.25536910929766,135.1688914313548,244.69257745791649,367.7261656348307,511.966380117111,440.0238895872404,604.8264560930145,761.3836356420896,706.7556487010698,223.1240984736908,49.72311800745221,151.96120924380244,76.06040343421073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.989863383548986,97.24423007891684,188.60761865343937,352.61293250904293,333.637731056645,559.2300766649967,623.0220562454302,644.7207139372944,648.9474768344622,605.5832577323368,463.1795191425619,229.2741230684564,89.293767764947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.25046991707919,99.06158367538488,415.5554408616657,443.6203521881019,591.427610354263,666.2634513691621,641.5706834016114,679.6115494761223,724.495991113213,456.42199391214984,362.44252814513976,90.2417923646424,71.29012604582883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.718236637985925,210.71667023718095,416.94916205361505,580.9154958442195,683.4720468568833,755.6756302749556,783.413256149984,774.2477925647211,711.670078782656,609.0252710190509,304.75791572985,70.37593320066098,26.34022731845657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.6728923758367,176.89447685766842,384.6854358011425,382.06273935233435,480.1439376193453,749.2336229291589,776.721923482778,756.9009281671916,698.171208726171,601.1115823513067,468.1697029353728,285.7805078586786,90.39624167878983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.053861409816285,207.5813491599883,409.20316121265944,562.7471081900107,676.0334736983735,745.1833735338738,343.51954527038214,735.7487268582396,432.90451167796857,506.7754122159085,387.0102657155235,269.7655849274396,93.93827928323742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.58487286131363,195.10993477904597,381.6118944496087,532.4581267398517,638.6927778479977,706.7137267443728,554.2803438830339,716.7948541206525,588.6423743891379,565.9155255488065,429.5095686584232,261.3679550753668,50.37695343734297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.35884543707027,189.36515576568624,371.7425832755883,522.4042118617789,635.9649087709844,701.7147172764678,546.9984264574449,326.0219089233279,657.050182043806,563.7708865009309,430.33697569849875,250.83377637758787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.06832769097081,194.65835440339583,215.97530164743856,281.87367568367324,662.9369073315963,735.9149437391792,761.3402427395434,748.0811368564492,690.5951021307777,590.0647790251431,448.62745185817647,231.73428000094748,71.47546522280575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.569208516232763,127.41038755068249,134.7599684853264,383.154916645234,539.516460396389,242.49424888655145,133.22283007309727,294.16048636056314,536.0920984598632,217.9390143558844,17.50131371167679,101.87991592211311,39.14775282590067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.193114910802066,198.13346397171293,401.8609350072607,558.5387321159557,670.8910470101888,741.0088292143463,766.5878420559333,745.3532677794359,528.8763735974804,594.4290753591947,453.6852991600424,271.86609559984464,79.52006807111306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.39439131478253,193.50072002021463,386.4829316286487,536.4980795141936,269.91488593111546,545.1634215107887,661.610849648702,647.9729752094844,483.9860481769937,524.1134509383437,411.81482556759994,200.4435844276037,53.598324846703555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.47186509010935,190.3153867841552,169.67581010358762,93.7073407849408,381.3831623700856,646.7594448840404,600.2569628130242,609.4327230192303,539.3281793277141,454.6208207200211,75.72502778063347,91.63845544828985,51.341158441377615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.914868908918397,191.78633263317823,390.68983675685473,549.5218340614441,667.5821543228112,739.8732590189003,634.5204399472437,496.4376047889741,583.8228203148137,616.677131325669,473.4761400857235,268.5233711579396,71.69978446478177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.26642496683492,188.95034903626177,389.42188143499686,547.9221804506315,153.9565472880023,539.8018238910995,771.9259045420381,298.8454488897017,509.260575227833,421.2185823804046,429.52427811691354,225.51585642420235,65.75936965350199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.539777717417508,189.45708988125017,392.9999572127455,555.9263322880906,374.719777674011,141.6329629648868,248.5714616617904,245.08605547253012,416.1732381182553,454.50388052502376,427.45907014488506,262.9381897691989,80.80273285146119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.47580939573719,57.03518982294602,139.41477662455998,479.8034136552965,239.93406763632672,520.7530751462504,532.8604304295595,579.0113564426591,87.1653091214106,108.71760770129696,55.5502699883572,106.6671091877588,42.936909332984165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.844269449082688,164.16932431776965,184.3999780523088,45.78613144254189,529.0499452076651,402.48682246602,671.7934722885644,686.8780219702962,497.3503266882929,480.7352578506526,386.9337765313743,253.36968702130372,77.81744825086881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.276264937693654,92.76519996864153,324.7443924534514,296.3852919572106,461.6813607953319,582.3415778448475,239.20374302228677,214.33004871530625,274.8432899982674,492.36749762472726,463.69067282509747,271.031333830524,80.98071729919297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.55400676215373,187.48087413308767,395.2630074014676,553.3021648934335,663.6635545810137,570.6424100346422,758.4189442833837,516.6969419675693,389.2240392183032,461.3070050767556,448.5075697714811,264.15466198634107,70.51567305631818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.523116899324243,187.94495754845445,396.23456713474735,558.8733722966084,675.5914544707421,562.9670145944397,557.7848723683313,346.36067717777024,235.74260743953545,282.7959587310107,385.7261299893263,261.34074257715986,76.90472635154998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.79377093554449,183.16217712035584,385.94603639375526,548.6098476350497,671.8729033644116,741.2802187234909,527.4414659217583,750.2846137382859,477.8080756110966,530.0472464933029,316.0224190416689,146.92395518382287,49.00088359558187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.889139238395288,182.6377849251791,388.25615684964606,549.6821671589877,667.0496719254648,620.971557731892,642.6474157630963,608.0823947298271,547.2911446814006,591.5276346719967,448.4516738292182,259.44837074239166,74.45118867537947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.57411959028604,151.73174169135487,353.029945657241,527.5047165932664,557.6304230541839,616.7536205098182,503.85632017852214,731.1954139825887,677.58973440664,579.8108155116032,432.1087299736471,234.07234842796973,57.71035396764761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.038220828405011,133.89872969072337,274.55572008478333,526.5486017914014,653.0778927785191,726.9995409482502,756.6376288602166,625.4388202753752,644.1220389767419,539.3502435154494,341.32121669901716,223.66908391075384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.747940318723863,128.79234117583968,294.8974302309237,422.7961718034819,516.3806886100292,550.8008214771697,488.26870701642434,150.89036066571364,257.8295948355417,153.74914392329003,278.71702589166966,245.78696116958963,69.7022400018084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.800152955446787,185.97389011076348,399.8030817644774,565.6206009060774,683.9074468281941,592.1969150333022,586.3476988646619,438.5397052255761,710.3859430564588,612.3657890421824,465.2086889412893,268.0261914609698,66.15358314104019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.30175143088106,186.47548264528035,403.18110890675894,569.0773236512816,462.0321813803239,476.2959432783009,795.9545404587549,781.478226885594,721.3290447002661,617.3795079685776,469.5443018312848,269.33459779367587,64.12441334231283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.21766434015104,181.40513230369777,387.8288470805048,546.519633583588,661.5726050566274,729.0500394617884,756.3441751633363,655.7660463176087,534.7483894267806,466.6744864798408,274.9219856011901,212.01919278649095,64.24503090193272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.91464949525228,184.3161341389145,401.47113435726953,564.4732631438393,680.9361362131675,751.0833373343054,772.3458595819342,756.8670964126641,699.5884650517047,598.8808929712632,455.5298652547174,260.0418973924725,61.963593890097904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.279693184063113,183.8535216693967,402.1742464731026,566.3134164009673,683.7066627198025,754.7276056752602,644.1110068828743,311.88979667883854,248.04118568321755,605.5369229380926,421.3377289941755,221.7171387691002,49.82829063565736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.673663494265591,181.5617880366187,398.71384636327576,564.5306300319513,682.7608445388806,327.0942284472657,707.6580739794456,761.8653704076446,141.94406801195518,138.20271724496493,336.76863929629064,182.08029644839937,53.44461100548064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.482197356556886,181.60885830378743,400.0112206021142,571.4940876812266,695.1815112880317,770.0239715592513,639.4231024620377,480.5359446881099,485.4687615928089,467.2246202273754,181.37718433256632,259.13800116824774,56.79983848710232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.300535544202534,111.50431461227126,143.89233578898626,272.6479033186004,371.5329734921025,477.2932445639386,381.4670062834799,256.7999327412256,182.46789067961697,44.09454371616534,213.06209339344832,1.7004134014706984,20.988190846786036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.431959843106586,33.402973812540964,186.18497084009832,203.6995230644163,320.7941673758998,352.32977543310597,617.476590394613,410.7564800292279,574.923597928224,237.563638400626,114.81026540795064,44.596871723606725,12.372125536133256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.030379744488489,95.75931024432802,143.1421534059845,291.8783138758038,523.5956779994875,604.2255747136885,267.2252614461768,501.4535301341429,95.2408018325474,584.8186506546023,435.13740747678565,156.38654983058845,51.53679423929768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.594493418506243,112.7443219629977,229.76541898203007,505.23312549320775,661.7130803852091,389.22036185368074,611.9818721755872,457.5884539704252,407.7800211037296,575.5656657913225,420.6412361346631,201.7880289336108,40.01708182267331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.018612177696305,174.37106925366933,390.2742945545058,558.3931084769024,680.1521220756382,749.2336229291589,770.7145806353675,239.33097983822725,579.5350131649113,581.9797251659877,434.2070342272786,193.9221460059598,44.12469810607031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.177966624979604,176.60396505248636,400.25981045059905,575.3332563471769,692.7441540162005,555.124666800373,594.9468482980509,359.817625277558,66.69415574055617,123.0674199314418,237.3974215196864,221.87379450202116,44.41888727587493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1078654016500957,66.00501761028886,219.65045985122276,244.0468322301953,114.64625494578458,55.82018855165294,102.94488071680586,151.28604509910087,199.93095979921912,200.59362090420404,226.86544924068104,214.53083282369784,42.17275296441667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.220137699929864,76.28692909496029,216.7115100448746,345.8532008598572,436.1964884880823,520.7729329152122,474.81396533541016,218.97970854406825,391.1119982155244,351.75831297076047,250.85804698409677,123.2836489712482,23.89404437153116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8318198776225605,93.46169282815394,227.5516454792503,239.00222344097065,128.97400298819403,315.3693190847027,311.52353116243177,445.160432492029,465.14838016147934,551.2531373257443,345.71934478759624,173.44437336878477,21.288999272911266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.254461750046202,107.48716149858916,259.9690855729458,344.32709454149585,472.2662871249021,489.40133532017217,646.5049712521593,613.1887832447109,566.2589914045534,499.61631876871303,338.8213442286024,141.6013376291328,25.448098661024066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.767086378430752,176.62676471314623,406.07960770225895,583.3116666322782,707.4543479793558,783.0536098898978,664.702042350424,634.129903824328,710.8684132949385,505.5640883092379,443.4269228089553,203.21337546131417,34.439990636102245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.300553366954725,172.99499941190822,397.5701859656603,571.0881066268962,378.54129498977306,759.3971232729839,565.9008160903162,629.0845595621788,698.5301195133328,426.1021225991613,51.053588527893595,135.55942755427043,33.32354273669372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.912959135737139,168.07468554692596,301.4578487175667,545.878301193414,666.135479080297,358.320937876177,198.86011122113032,455.8667118541436,690.4958132859686,580.7669303134682,426.40072460651294,80.55634942174983,31.97542086606405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.974495684060404,168.29017911380785,386.1159306393174,558.7314260221777,685.0128626337349,761.6910633245354,786.7640707940586,772.9430635966374,703.8483242304758,588.3092051543341,424.2288730604304,211.9478519128133,29.47407744980028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8693289967726494,257.7575184889396,426.5191357473593,633.6592011526407,706.6416503977706,734.7036198325087,707.0844050983266,548.686336819199,373.7099733486567,218.3736788542707,97.99588340776764,20.896992204146606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.914436022503559,152.43779569888594,349.0900172006326,515.759213988817,357.32804942808644,545.9989187530339,490.6288396311819,714.8767407335264,654.192134259154,546.1827869841618,397.78641500546667,196.6536924475957,25.33115846602673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.856084543214046,162.12544506055207,384.7229449202926,561.5460809042835,686.1638777605956,758.8962662113915,523.0293638476137,492.72273104726634,568.9883314274158,572.8436804977053,392.1195961221053,0.0,9.191205137620813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4831997704866904,162.30931329167996,384.88327801783606,556.4985302233607,678.6900019017091,751.6959862804235,777.045531569563,517.7545520330168,682.7946762934081,218.24350014663216,412.0582671056133,200.12071181374313,21.045557734897937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9492464272913064,159.5682057020254,330.9532548821778,355.7776725032161,486.748484481459,365.1887840452659,559.7191661597967,431.5085840672456,572.029511970271,389.87934559404306,277.11295944331,69.03516605927642,17.97201638336418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4844275390000083,136.41993087594895,264.42016771208966,415.1443114968637,482.71882832806017,581.1228992089318,661.9800570568068,596.8598133747054,593.3346916475216,417.450754588132,340.485719456772,177.63877545727414,15.125736165504492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8950705491305537,15.329462165594189,33.364729220466366,114.04610903938314,145.50669885828913,133.91858745968517,107.61954662500123,72.73238845079598,91.10597305094348,154.2992776708247,130.9825795450351,10.814393882017798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2206359364360675,160.51917219341885,387.5368643294738,273.580482986881,292.89179556578074,769.6577060428446,612.0943995330376,557.4928896173002,311.25214165328697,461.8056557195744,240.68792738395103,113.04513038912296,6.297854652592384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.80803562578509,161.91657074999074,127.94066352925532,175.9111495575965,260.717061537174,145.41917758027225,201.16214147485147,237.19075362789863,298.45564823971057,573.9557155595668,405.58978273453414,185.3126999516276,8.554285584993812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7911197485213237,164.34583781965242,392.90655215133256,571.1388542586875,509.7761417479156,776.3836059375026,802.5370231331332,624.6709865421851,707.9140185571755,582.7225528197444,408.5537386203158,184.49338311372176,7.222344118703399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6268661090195438,159.797673254473,385.3936962274471,565.0072164870347,684.3031312615814,761.794029533967,792.4132383272317,765.2735519398312,693.9540069770219,381.3897816264062,397.2245136911399,178.30364298103254,6.143405338444959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.30539314999923,260.364770006333,397.39367246377753,584.2721942716903,504.7859579551047,656.1198087942989,648.5135478090003,683.0366468855725,562.3970230779432,391.8585032339036,173.3053689860521,4.716587864892556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0730549968623482,159.60277292947742,391.11052726967534,575.8407326650898,696.6951145666764,775.7194738866688,804.1940436320579,781.2958296003153,705.135401848371,579.3158422334069,405.8104246118877,178.77213923394643,4.290749041600369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1120350618614605,161.22816809264796,392.6638460862438,566.2472238377612,686.4440929448344,756.0713147083428,781.184773188714,758.8249253377139,689.4624738270298,572.1170332482878,394.77759527129,172.27864878343397,3.3802335610550736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.078203307333929,160.39929010672344,129.0173958907402,210.396004042094,469.3096859683657,728.8661712306606,740.0556563041793,708.3832502830139,641.0668844483209,526.269122080087,363.7722631926566,156.23871977276164,1.99092520665276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.88518899185003,76.23176862562192,253.26524986602303,558.0702358630418,495.4976703914484,145.74057924828378,63.29994819393538,352.1503200395251,34.53486664336424,31.70770872154185,108.68965973016556,1.9122296037300244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.81886572846128,371.2718806039009,467.8056438377397,664.4225626391097,738.4714476247813,763.3708834841198,619.2299578466485,670.0599626054907,475.7185970325594,374.0321104895927,147.2254990828726,1.9122296037300244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.78862222479535,340.27978703790876,475.7325710181251,529.5728664569929,650.3639976870714,632.4927410943653,684.9319606120387,607.2491039063555,486.90661116022903,190.30141279858947,148.4228490039774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.22204707283356,399.0631960024187,588.8188878910206,720.0860954578417,797.4541697518339,821.1562556900675,787.8761058559201,710.8257558653169,581.7862957868413,398.21593119338144,162.0393947283842,0.5023280074413872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.2803747884535,414.6441899081958,600.7217817013155,725.6955474530913,799.3958182725444,821.1363979211056,792.4426572442123,718.233439160997,586.9323998396485,403.1082970872323,162.58585111129628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.44081482251016,377.4741237763068,495.7322862543676,572.9253179923261,751.1274657097761,770.0629516242503,731.6249301705034,567.0209413543473,374.719777674011,206.39797322444915,42.01462628564668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.81437565898804,366.93920960560337,463.1184748898275,533.3554037077558,633.1053900404834,446.6843323916169,516.46232610465,417.3691170935112,362.7352463690953,320.6654596141103,124.35082018471444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.33761137666023,252.86294617631523,413.55863187161685,542.3171412929289,749.7734600557502,627.7651211356051,377.12624508301286,355.1760556509657,41.88518305093265,156.4659809064357,57.46249959208723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0492766859422737,103.20597360500746,259.9168669953055,383.57487168513006,481.08607843564465,300.40979980013776,224.37366697243593,157.7670325098966,121.83035447241338,198.31953862161433,41.04012466066887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.968546550572945,171.4394741765663,317.9118489847391,256.6454834270781,522.2034277533871,782.7881041641492,533.6238513252025,473.5290941362884,553.7059395289903,369.79063813393464,136.70529437065943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.71362180924737,201.96160054379553,469.8760001202395,527.5076584849645,528.4983405142815,564.678460089778,398.0055859369711,320.30654882694864,384.1014702990803,292.65865064871053,80.76081089476405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.5701515209886,118.09047465127216,251.34934289767048,293.6485972051031,317.0300169482497,447.3749414677333,391.36352995570735,224.55900614941285,220.35577838582932,43.815064004850946,30.35223212166707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.22231995475627,267.28777664476024,448.9348795406223,601.5197698244106,422.43431912462216,524.6268110396527,344.48375027441676,193.4889524534225,258.82910253995294,234.25401024032405,114.28587321277392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.42360824057153,359.9360364184044,530.5819353094228,649.7064848925581,717.7009567636508,572.6156838911068,715.301844083894,570.8954127206742,456.269751016776,156.13354714455647,109.83405560070553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.47706052764255,353.79851486335554,529.9273644066075,655.5123081586522,728.222632421713,516.5822081913454,729.3434931586686,650.7067280698939,314.6206076475499,335.0027688045384,113.42022158062385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.3823861112945,354.34717766504116,606.8872512274958,733.0701344671685,807.6184055685835,828.1278035415125,791.3379769115959,706.0812200292928,571.5448353130179,371.06227082041505,123.80804116642491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.8945778532642,340.02237151432973,602.1787535647729,564.5012111149708,600.7453168349,820.1523351481094,685.6409565112679,647.4412282850626,334.8549387467116,110.67175926172418,102.3682699439888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.22354772326958,380.05784016011586,563.6215854972551,684.1626559329997,752.1828693564502,767.4468744317627,730.9151987983497,648.106095808821,518.8151039901625,321.7671980550286,98.71811781963798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.89629197644892,344.12042664970807,510.4226224485612,622.7315444402481,686.0285507424855,707.1101466506844,673.6225934518246,599.3104091591779,472.5950435221588,281.92295236961553,82.60169962481643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.621361743781726,262.29023812270424,384.8950455846283,570.8954127206742,611.8472806304018,648.1892042492908,633.5621187266051,621.3701840569772,492.21599020227785,305.92952409859697,92.64384693609712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.4032581760209,377.85068591365666,563.463458818485,689.3675978197679,763.4201601700621,780.4522421559004,743.3285108182556,659.2985227740377,524.8562785921004,328.1643415524301,96.09247947913175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.7940434171896,373.52242775290625,554.8473935078322,673.2430894227766,739.5224384339084,753.1022105120895,714.9399914050343,635.0345355214773,505.7178021504609,315.5075879945108,90.33446195313086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72565631704484,359.8374830465199,535.7184782142114,652.9668363669178,718.5577827207067,732.4177699831267,693.6568759155191,611.8833188037027,477.5844918420451,276.7452229810542,73.67452926709528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.30399903579882,349.42833474590793,537.38432438823,676.3210436118576,750.7479616807282,769.0435861508773,740.0475661020096,660.3362750705236,527.578999358642,327.3310507289585,89.85714002512287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.21791899904397,383.4586669630572,573.5659149095757,701.253575752799,775.3657114099785,798.8103818246332,763.6819885311883,677.2845131429677,536.325978849858,327.5487507146139,86.62914935944167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.8617069262447,148.4662419065236,249.2172068895115,317.50439698455966,566.709836307279,335.96476738979953,741.000003539252,652.9388883957863,320.2204984947808,310.12760355170883,78.78900798414858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.40400553078018,371.8256917160581,554.832684049342,676.5916976480777,552.6490649364672,358.4878902300412,483.2755813319155,190.25287158557168,472.28467394801487,134.0090506294001,65.06949605031016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.861197208181245,70.27002509953131,286.91092974365284,572.5708200427115,547.4610389269627,578.8502878721911,465.0248207101614,278.931783985627,493.98921542327525,292.1651483163633,68.87924579927999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.35252836698177,376.4003333065199,426.8405374153708,686.6426706344525,634.6131095357322,773.2799101960638,567.1091981052888,564.1864287032798,517.1352838305781,311.2830315161165,74.24525625651623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.55226293438201,264.312788665111,264.15686840511455,265.040171387453,553.7478614856875,131.71878794247112,499.8913856424803,376.4437262090661,339.7752526116939,128.93061008564786,33.48534678008626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.37041101267098,311.61031696752417,587.9076369375508,717.4781084675238,785.765298562572,799.8040057456484,760.5371063059767,666.1840202933149,524.0840320213632,312.6591013578776,70.70616054376667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.5702283526372,312.70617162504635,568.6411882070463,604.4410682805704,552.3622304959076,670.0599626054907,623.291974808726,495.4182393156011,354.5523746109799,265.6454656043259,30.190428078274525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.462066705672385,104.17900428413624,341.7669132912711,267.2804219155151,102.66319458671792,277.3130080787771,158.7841915644961,170.1590158149917,264.65919641255596,80.56517509684396,18.567749452218536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.01017186167783,258.93206874938454,283.52775429089974,131.36943830332817,193.70885885785145,172.85820144794909,209.73996219342965,130.77076334277575,52.687073893233745,66.30582603641408,8.418223093959176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.81091810830917,151.43681704862573,153.9940564071524,230.1669871988134,223.0218677371837,526.4515193653658,405.2485232975609,283.134276276286,404.2482801202251,221.2442296786393,35.409343950608466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.4827546019595,172.3058612816409,498.9889603641047,612.8328143492471,684.6921964386479,704.7691363319642,674.7750795245342,591.5673502099203,277.686628324429,251.49349559087472,42.94205764345574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.58897717143363,275.1713109225995,515.0310957935505,640.7035608236122,707.3065179215289,724.0466171563364,688.3232262669615,597.4180373244096,456.6043911974287,252.02597798822111,41.627767527353605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.37734473733605,326.56983625208903,250.89187873862429,314.7625539219806,478.9885096549377,694.437212688426,433.32446671786465,565.8463910939025,430.72971824018794,234.40993050032057,36.043321611537415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.75465422944526,319.974850537994,508.12647597823616,398.824902774877,425.53139560974034,550.6677008778331,514.2470816560212,498.08800603157806,315.2236954456494,237.82840865345017,33.83396094630473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2419705921642992,248.6450089542415,347.11085956077204,708.0169847666072,792.3838194102514,818.6174031546536,782.4019808787806,690.2545781667288,533.3392233034165,298.3490046656564,43.68856266183496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.85463696075706,371.4145623512561,577.087359272137,712.2003547612288,787.6495801951704,803.4791639494324,758.5373554242299,658.6954349759383,503.3275151457984,274.9852362726981,35.706475012111135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.35280718982185,364.5003813879231,561.4504694240968,506.43709467063314,758.9139175615799,771.7413008379858,729.539864429513,629.9046118730092,484.1169623575567,263.92298801511987,31.003125659859787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.88511175992387,149.74890668687175,148.22868415190635,323.45657936263166,236.6273813677228,119.21207086115228,181.0565181374793,123.80436380180238,2.727133604088819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.45586251301444,76.99813141296295,267.4363421755116,377.7653710544133,431.92044890497215,365.99633331637955,169.66183611802188,42.66919718846195,100.91203355345591,42.708912726385584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.5033597256806,346.92625585671965,371.94410285690446,508.2838671840816,772.1171275024112,788.9123872065569,745.4452018949999,649.0342626395545,494.7754359795781,264.45032210199463,21.372107713381062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.85735943878898,358.24739058372586,558.6872976467071,686.3161206559694,753.9950746424465,764.9367053404047,718.4754097531614,625.2159719792481,476.7651750041393,259.155652518436,19.52974803747964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.08438333604477,350.1057053093831,547.1587595549886,673.3261978632465,744.2530002843665,755.3351063109067,716.9051750593292,625.7057969469729,479.007631950975,255.4319531016341,18.599374787972533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.50853179982178,322.528412531898,513.68444486877,630.2333682702658,687.6811584038628,468.345480964331,666.5980915498147,584.4398820984788,444.9559710190149,234.20399808145729,14.838166252020477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.24705949346191,92.23198209837064,232.56021609517393,374.72933882202966,327.39724329216455,321.78117204059436,138.1622662341168,186.260724551323,9.383163570918326,78.29844754349938,1.3598894374218518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.93461974136707,53.51962924378082,126.45427274881747,403.9555618962696,722.7470364987245,742.1054193447928,706.5857544555078,614.3000828336476,465.8750274108968,241.6013847561944,14.276264937693654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.33593289897988,349.11796517176407,557.9054899279512,692.907429005442,767.4748224028942,781.5150005318197,738.100033797903,638.231636324329,482.9975725664501,248.36626471585163,14.106370692131485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.108689588058,325.804944410597,529.7611475256678,529.3941465363366,576.1827275749877,740.8426123334066,593.7546466874176,586.9971214570055,319.71302217686787,146.31645454817635,3.669274420388112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.0530724686352,293.97441171066174,500.156891368229,648.9982244662535,716.6426112252786,733.4783219402724,691.3526392430244,593.6913960159096,438.0947441062466,215.78113679536753,8.61532983772827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.378264378699847,115.61928562491336,309.2170880711636,609.0767541237667,679.9152997939455,692.4609969402634,650.813371643948,560.3524083478012,414.61403551829096,204.7549267110904,6.878142790031995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.50181788910039,47.84177826655168,384.814143562932,446.61078509916587,667.0812972612189,353.64406554920816,313.0393408598501,125.70188394704218,85.67891834097276,85.56492003767347,4.778367590551526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.13640032277112,334.8225779380331,550.725067765945,688.3364647796027,760.3569154394714,775.6275397711048,728.7352570500975,624.6356838418086,467.43717190255927,233.4427836045878,9.02351731083218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.636551616025976,296.5139997190001,499.9068305738951,541.8361420002984,697.9858695491941,702.6965736306906,661.2107523777678,562.2955278143606,416.8962080030503,86.30407032680758,5.321882081765559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.551242697700026,289.9624069074512,490.31699911118903,494.0782076471411,516.3784821912558,480.4704875978284,666.4995381779304,570.8998255582212,311.67209669318316,210.9755567066091,6.042645547786877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.61105918192116,295.2651666931795,497.1458652152787,620.720025991709,680.775803115624,691.8108388749953,655.9322631985484,565.5066026027781,418.948912935362,204.9623300758026,4.73791657970339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.88445945984292,223.44476466877785,426.2823134656666,520.4794792183321,554.9863978905648,486.527107131181,541.235996093897,397.5738633302829,285.8577325157523,62.90720565224622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.26073683343535,207.51736301555576,416.431389114759,584.3427996724433,792.2661437423295,810.3212685661634,765.1904434993613,656.7552574010768,490.7862308370274,242.2758134279715,7.387090053793986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.679962341324334,301.8778037574628,515.7665687180621,585.4393898028901,720.8914383101818,662.1573060316141,687.086160807933,587.8723342371743,398.69251764846496,2.797003531917416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.281662366418336,32.47039414426032,70.73410851489811,98.09370130672768,99.74630896810514,118.85536649276418,64.13838732787853,105.1454157069444,60.53089263314941,53.81676030528349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.090878233377566,259.16962650400177,254.7509051735364,588.9770145697905,449.8806977215441,670.4026929883131,251.3147756702184,238.89778628568996,72.9508239093759,64.36270656985457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.215185039454816,246.8989962314511,244.3520534938676,182.5612957410299,417.38088466030337,488.5798120634928,518.2487898382886,437.7578975068203,69.27713665144073,30.77586452618572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.270161740631443,21.20662630536597,57.24921244397888,67.33769454950378,174.29752196121817,138.90582936079798,181.3632103470006,102.22338177786004,259.99041428775666,45.4044209947204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.923931820430845,288.27081918107467,508.1345661804058,640.8028496684213,716.382989282926,733.2267902000895,690.8348663041684,592.7419004703652,437.0746431599491,106.48691832125348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.283880667026665,144.72121377491078,296.7809763905978,285.5267696997221,352.2878534764088,276.05461390493787,368.40353619830586,172.8030409786107,114.16084281560696,22.18186340326828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.922010165414797,100.9944065210012,218.30895723691367,572.0699629811191,651.4370526839339,671.0396125409402,631.1843347616593,536.6995990955098,168.59760679625367,107.761492899432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.799180246103965,41.56525232877012,148.82588816660973,256.2174381850124,632.569965751439,642.7261113660189,604.6175817824532,514.5081745442229,148.33165036133798,36.501521243508115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.596682014527584,227.38395765246165,424.1891575225067,552.0827507845934,132.68152200065674,393.4809565053761,352.46804434291414,362.66905380588935,377.4013119567801,51.555916535334994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.304936499914813,257.716332005167,483.8220377148275,629.8207679596148,711.8289409343505,733.5055344384795,696.7385074692224,597.8938883065687,440.5328368510024,188.9599101842804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.26414725705263,170.8731600246924,181.89054443387545,233.65827717146968,193.76401932718983,328.3651256608218,141.88523017799426,183.2997105572395,34.45543556751699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.4454415330835,4.530513214991134,20.316704066706997,388.52533994001726,148.46403548775007,246.47168646230983,133.61704356063544,49.31787242604634,46.05163716829056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.65381166622118,3.1551788461545396,57.41690027076751,98.59382289539556,133.91049725751557,125.71806435138144,264.82247140179754,630.6974516856326,463.7178853233044,218.8120207172796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.089442933032927,277.4814313784903,513.7300441900896,655.2468024329036,732.3604030950148,752.8771557971891,712.8063844510264,613.9647071800704,349.4761404860012,65.9373541012338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.897982736241616,255.70554902955237,481.0272406016837,621.7577782881948,701.6654405905253,720.8031815592404,680.7677129134543,587.8723342371743,432.7199079739162,204.53722672543495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.036999000809091,230.83994492474145,309.76722181869815,595.1263036916316,669.2347619841887,689.0491380434544,652.8241546195625,556.0991684253509,401.40273537529,183.1327582033754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.31174546531455,250.2402497275071,378.1500233939329,519.484384351468,509.1884988812308,477.7543860876072,368.5020895701904,208.6433720629829,145.85310660573407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.596622605353616,421.7039945105823,570.0275546697505,650.2419091816026,672.1898921948762,640.235800043623,193.94200377492163,401.12766850152263,184.62576824013385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.473875858886349,215.81717496866855,425.3261986638016,563.3413703130161,640.9249381738903,660.0648855613788,481.89142128798466,350.78822418332976,388.2282088785146,177.49756465576792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8928581894396226,88.00301278242925,160.80821305275185,288.25831614135797,449.4511815336294,485.5430443581846,470.1481251023088,381.474361012725,304.2526458307106,121.31258153355724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5969548964502756,184.8861256554109,265.32406393631436,456.8757807065735,606.2282674871335,479.79752987190034,512.7805486445452,363.2471355245554,273.7886218245178,74.94101364310416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.778859886140332,197.15454950918803,403.74153927523673,545.569402565119,278.5993502237478,254.1338433898712,431.58580872431935,511.1904561817512,363.07724127899326,162.0136531760263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7131596185231,191.61864480638965,393.66923757405107,28.762875131797607,174.76822463290557,370.1392523001531,597.7394389924211,169.40074322982028,9.49863282006664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.8223708064793,401.4851083428353,540.4828718191973,620.5368932335056,645.5304696271816,614.4876284293981,525.758703870476,381.7891434244159,176.84299375295265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.4970426555921,400.8415695338877,539.3583337176191,621.1833739341513,645.3112986956771,609.8541490049754,286.3313770791377,104.3180086668689,56.5953770140881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.03859430564589,179.65985505383188,373.7452760490333,618.0980650158252,648.2561322854214,425.60494290219145,380.799932340948,291.477481131945,179.99008239693757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.0128345302582,423.7721443743087,226.45137798418105,425.0886409091844,393.9546010687616,354.8053772970119,547.3426277861164,403.12594843742056,189.85645167925995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.77257212036127,443.2621768738648,605.6575404977125,702.2295483236257,735.005899204483,704.2793113642394,615.0502652166496,456.94712158025106,224.0728585463107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.82355104765347,443.2106937691489,594.6276530488128,556.7758035159015,500.4849122925612,489.55725558016854,573.3165895881662,420.1675915712776,200.5450796911863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.65614838489988,191.98785221449444,373.921789550916,321.5237565170153,45.107289933217736,112.02944228037248,55.80327267438917,60.93466726870624,51.43309255694155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.29172175094319,41.19678039358983,132.5189824843397,189.02978011210897,84.5742380083564,115.8016829101922,184.65077431956723,134.62537694014077,74.62623123141321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.9812032535868,440.97191418693575,594.4415783989114,681.8150263579588,709.3305394097849,680.7897771011897,594.2577101677836,444.4749717263843,220.51169864582576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.87823704415524,435.01090613376965,584.6208084379086,669.5554281792757,699.7149663947208,672.981996534575,588.7607855299842,442.4560985486001,224.602399051959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.2773853694163,430.7966462763184,593.9605791062809,686.6264902301133,713.8757620832662,685.8285021070183,595.3932803632293,443.8740903470584,219.74386491263573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.54825881930265,436.84885297212406,590.503120888152,674.953063972266,701.2896139261001,670.1643997607713,585.0738597594078,442.2523725485104,223.13586604048305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.51252917342865,384.2522422486052,534.6983772679139,617.2647741923537,644.219856875702,612.5261221397259,385.3164715703734,392.04163599210705,190.51911278424487,2.5748907087149284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.0455395118682,368.9161608266904,520.4140221280505,609.895335488748,639.9548493864595,611.6634123992737,530.5113299086697,143.81878849653512,186.14304888340115,2.3895515317380185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.43338880225627,103.73992694820282,105.08804881883248,76.5744990084443,192.6115332544802,180.0378881370308,226.64407189040307,150.24755732969055,188.43331157033012,2.721249820692727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.72649278556509,142.38755818543564,140.71950559264346,139.64865701455463,149.69448169045788,120.81540183658744,102.44770101983605,109.70387689306698,32.83592418774256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.76988528783372,452.674023888839,619.1924487274985,714.6708083146631,749.0151874705788,722.2638307873203,635.9671151897579,482.9387347324892,251.3353689121047,11.61826578850892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.35797926396302,323.04986283537676,446.99543743868526,570.7034542873766,615.1068966318368,667.314442178289,577.9081470558918,429.5750257487048,93.2167803442916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.98305441814925,8.69108354895296,177.20705285058588,168.2409024278656,325.0179883813696,97.2030435951442,160.50004989738153,199.99053310610455,79.24426572442123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.046328853326831,83.99689176261484,255.42386289946444,220.4403577721482,296.8206919285214,345.08389618081816,135.26744480323936,104.4386262264888,11.092402647483164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.755283166134184,114.81026540795064,80.91526020891146,194.44506725528748,163.69862164608227,158.81140406270302,213.28126432495276,124.68325394659368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.35538154519644,198.01578830379103,281.97664189310484,373.38489431602255,656.9339773217331,638.6685072414889,564.5924097576102,431.66523980016666,227.46706609293147,11.792572871618155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.6311185417969,304.14232489203386,549.1916067183384,527.5282517268508,259.3704106123934,270.9320449857149,281.34119328632687,75.92728283487415,83.7012316469612,0.6288293504573733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8082788031207944,44.03349946343088,33.16909342254629,86.26876762643101,160.58315833785133,141.62340181686815,191.6760116945015,86.29818654341148,109.76124378117888,2.2954109974005408,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_633_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.44,107.44,107.44,107.44,107.44,107.44,107.44,104.221,100.331,107.44,107.44,107.44,101.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.44,107.44,107.44,107.44,107.44,107.44,107.44000000000004,107.44000000000004,107.44,107.44,107.44000000000004,107.44,104.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_633_shape npts=8760 interval=1 useactual=yes mult=[-0.9999838100377764,-0.1678737182946573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0198165137614678,0.0346842957366432,-0.0606475984889368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1683162439287641,0.2177927684835401,0.0087155963302752,-0.1776092822450081,-0.2617808958445763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.079168915272531,-0.0881057744198596,0.0,0.0,0.0,0.1837452779276848,0.3057960064759848,-0.5448084187803561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1324069077172153,-0.1473502428494333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.166799784133837,-0.1404047490555855,-0.0452185644900161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1067620075553157,-0.1188181327576902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0382622773880194,-0.0425849973016729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1309444144630329,-0.1457258499730167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999838100377764,0.2734484619535888,-0.604112250404749,0.6162385321100917,0.3321802482460874,-0.8300485698866702,-0.9645277927684835,-0.0740043173232595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4810469508904479,-0.2204856988667026,-0.3148677819751753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0677819751753912,-0.0754290339989206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0733567188343227,0.3506314085267134,-0.4718510523475445,0.0,0.0,0.0,0.0,0.0458067997841338,-0.0509767943874797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2784673502428494,0.6021262817053427,-0.2832973556395035,-0.6967080410145708,0.1528224500809498,0.7013923367512142,0.1290070156502968,0.0122234214786832,0.6835833783054506,-0.0839665407447382,-0.9541824069077172,-0.8304263356718833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2493793847814355,0.2213923367512142,-0.5239125742039935,0.0,0.0,0.0,0.0,0.0,0.0234538586076632,-0.0261036157582298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0563680518078791,-0.0627307069616837,0.5772477064220183,0.1645871559633027,-0.8255801403130059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4676416621694549,0.4467080410145709,-0.8509660010793307,0.1549703184025904,0.7998057204533189,-0.9999838100377764,0.59246087425796,0.7397409606044253,0.1408850512682137,-0.9999838100377764,-0.8685914732865624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0178845116028062,-0.0199028602266594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0531462493254182,0.7981381543443066,0.8277388019427954,-0.9999838100377764,-0.8685914732865622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4059740960604425,0.064009713977334,-0.3444360496492175,-0.1786022665947112,0.0,0.0,0.5550620615218563,0.703086886130599,0.4054074473826227,-0.999989206691851,-0.8513707501349163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2139233675121424,-0.2380733944954128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5060442525634107,0.1621370750134916,0.1673232595790609,-0.9298273070696168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1114085267134376,-0.1239827307069616,0.0,0.0,0.0,0.2363140852671343,0.300626011872639,-0.5975607123583379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999838100377764,-0.9999838100377764,-0.1128926065839179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7378305450620615,-0.0929789530491095,-0.728143550998381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9741878035617916,0.7048354020507285,-0.9999838100377764,-0.2032757690232056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7904587155963303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2907447382622773,-0.0,-0.9999838100377764,-0.8756125202374527,-0.0534322719913654,-0.0534322719913654,0.0,-0.0534322719913654,-0.0534322719913654,0.0582406907717215,0.6971721532649757,0.4060172692930383,-0.0313113869400971,0.0689584457636265,0.0078791149487317,-0.0239233675121424,-0.0102158661629789,0.0,0.0698974635725849,0.069579060982191,0.360091743119266,-0.0,-0.4826875337290879,-0.9999838100377764,-0.3858985429033999,-0.0534322719913654,-0.0534322719913654,-0.0534322719913654,-0.0534322719913654,0.0,-0.0534322719913654,0.0,-0.0534322719913654,0.198656233135456,0.7671667566109013,0.4382622773880194,-0.0305450620615218,0.0688559093362115,0.0065731246627091,-0.0250782514840798,-0.028451160280626,-0.0363194819212088,-0.00348623853211,-0.006287101996762,0.3164759848893685,0.0,-0.4722018348623852,-0.9999838100377764,-0.4286400431732325,-0.0534322719913654,-0.0534322719913654,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.3044036697247706,-0.3387695628710199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0096923907177549,-0.0107825148407987,0.765240151106314,-0.851629789530491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7575715056664867,-0.8430922827846734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.532655153804641,0.9999838100377764,-0.9999838100377764,-0.7056772800863464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2617754991905018,-0.2913275769023205,0.0,0.0,0.0,0.0,0.0,0.8205342687533728,-0.913167835941716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5163626551538046,-0.5746573124662708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9272153264975714,-0.9999838100377764,-0.0319050188882892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1988235294117646,-0.2212682137075013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999838100377764,-0.9999838100377764,-0.1128926065839179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7011440906637884,-0.7802968159740961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8874635725849973,0.7915650296815974,-0.9936211548839718,-0.8749541284403669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4608580679978413,0.55328116567728,0.4019320021586616,0.0874257960064759,0.1755315704263357,-0.1312898003237992,-0.5164328116567727,-0.4936049649217485,-0.7272477064220182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0335240151106314,0.1182191041554236,0.0474851592012951,-0.2217161359956826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0400593631948192,0.3660010793308148,-0.4518942255801403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0833513221802482,0.6111117107393416,-0.7728602266594712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0435617916891527,-0.0484781435509983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1876848354020507,0.9999838100377764,-0.2628116567728008,-0.9999838100377764,-0.058953049109552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0752239611440906,-0.0837128980032379,0.9999838100377764,-0.4943982730706961,-0.6184781435509984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1340960604425256,-0.1492336751214247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1536643281165677,0.3909767943874797,0.4144252563410685,0.2911440906637884,-0.9999838100377764,-0.3913599568267674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1651645979492714,-0.1460334592552617,-0.0377765785213167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.039168915272531,-0.0435941716135995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1944468429573664,-0.0366270912034538,-0.1797733405288721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4317053426875337,0.0938801942795466,-0.5849163518618457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1398111171073934,-0.1555963302752293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0349163518618456,0.020399352401511,-0.0615650296815974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3441716135995682,-0.3830275229357797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0908796546141392,-0.1011386940097139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0775121424716675,-0.0862601187263896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3113707501349163,-0.3465191581219643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2622450080949811,0.0803237992444684,0.3188774959525094,0.2865137614678898,0.3552995143011332,0.3757798165137614,-0.9999838100377764,-0.1001133297355639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0046573124662709,0.0,0.0,0.0,0.0,0.0,0.0,0.0546573124662709,0.2226497571505666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2041554236373448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5023853211009174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.9878645799328,146.6337065930608,201.94949240260203,232.39311993934157,244.3592667261372,235.31508601518695,208.4118888567849,161.8241739029852,87.66824072300541,5.856100397163356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.269388722417187,77.92650211399217,133.61421299167017,164.86782243355532,191.23217793918735,224.9379533708505,136.76631762319056,148.54994072789916,75.40450097628525,2.6680200833765295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.53471250536118,129.437594996783,183.97858100221853,216.54054135946956,229.69176944445343,221.41947873977855,111.11221731524498,124.99671445348284,60.818478033852,2.42174537609678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.91123000400758,129.551870693394,187.5123982036688,162.10668881960686,132.19608333997655,86.50934760529049,202.7121239612352,93.98752802934902,51.10636645729349,1.9625263730488272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.696690730213767,97.49859590230726,123.229144535069,162.3783581261335,157.39731329468592,130.28831407155386,132.43786108697302,101.08664115423264,48.92957315309901,3.937485518645611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.633907032440277,31.14515334093488,82.97341418723634,50.252737584692255,105.68967679480718,112.26158745824227,92.99369980673892,49.993765577789055,33.9761221028123,5.919851422356073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.74344468841055,160.68300409932797,225.12074158001295,262.8634647107054,276.22128844164575,267.69029025714315,238.91424140428285,188.08853817408263,107.01654460545728,11.09902703334448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.129275463947423,113.31466974576183,154.35260665581384,165.893922959375,107.18875173160023,109.13567100719526,120.62275926028128,73.12374853142383,48.66478155053507,2.523852827235323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6855665250124177,3.3645198731376236,11.910596100943051,44.72517981528555,58.30758703331562,41.640265060939214,17.80637555942967,8.902923252639349,20.356416567138353,0.4145139272904046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.131117774788622,29.644491241688893,32.631266451029006,33.61081021156274,38.632592212635515,61.345945022375986,90.8687538093402,67.57158974399671,25.74747836559301,1.091438713465354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.210242632650406,150.54182960632718,213.29320698077333,250.77404830673217,265.12464215198065,257.9406158358653,230.29489117656712,182.78529936469013,105.64682340857806,12.85231248968194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.6499758498804,151.44466051496929,211.59573673736392,247.94651839683607,229.8766738702199,216.9608748824207,228.5275857852288,180.18870159169543,104.66780870219527,14.170979960991874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.390456031451787,89.10277105337929,168.837315728335,178.27934516081984,195.00063065659583,213.15247857661348,180.554542537096,146.81543669392138,94.7422237757176,13.28666594763398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.410472434535254,116.60856088974404,121.78958819026086,231.66143804854048,248.01370827401013,242.7911502226416,217.20873675215336,170.46362818843804,93.20532146712968,13.940312351165945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.98255840727767,83.43580751519016,136.48486081487084,147.30983779800928,160.0846438545731,154.02670929881208,123.60847636131946,79.64883790249749,72.79520590366717,12.402616461351572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.39380566566495,120.43150618470315,209.3276815921259,244.2759406973583,258.7066862464798,252.71990947402517,226.40211073367905,134.1601968754783,107.89345186070148,20.194261469863932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3486482486083173,79.46578516625947,74.48526938896289,76.28643424596376,111.07280278099718,179.00811725379052,90.54047570865902,65.99686006361395,8.59686542629921,0.1354378626500875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.36815591802979,48.18122605654218,25.48136412765163,31.531098344072525,250.89890508636267,245.2655364867606,121.20154450145004,174.09532040781895,102.67195191763491,20.427574350444747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.162607438573502,83.4466531252852,221.67368925932297,240.0091189697295,90.2111394996759,59.398232165554504,68.94898222606507,25.805145268049493,21.314798161633018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.3724008561539,159.37650487349052,220.6840934699207,255.8476776146006,268.6290968480517,262.7666478010766,238.60818357794273,192.22918048670337,116.18584662311348,26.10485444457791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.697215095021132,52.70437452031923,137.89373201892232,243.584202394956,260.5983193632978,257.48166135989277,233.68665733848005,187.54308334442544,114.9391305163364,26.686549483577014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.67889851887684,152.8321050259062,214.03679258997136,252.9556030982854,269.2996729844149,263.60096619716717,237.47600769485217,189.56327661993072,114.85315921680264,27.073552595016626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.94060345118857,154.829813499995,219.79157911722265,260.0388445986397,276.89768417366975,270.9876202531067,245.0449209058032,197.48030746222463,122.96435293250508,30.988553312245717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.77860021650339,61.13326525368328,203.93053567093503,169.25341681807834,256.1627293615074,211.62271849906375,223.27566522848107,153.94893833861846,95.82493309569185,20.522275043469612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.457905746357735,109.58510250845012,119.07395323329642,180.36302493444236,257.728729648399,254.9845257672818,191.4676070363721,179.1022888926644,104.29588363405854,23.670411768857683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.76661822213998,73.39065635059167,117.3561144050744,90.50238380978868,48.063776035025306,14.35641344090928,41.58339173970921,79.69274939702856,32.55455359913735,10.72260500492441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.66425562261317,98.5791890056776,67.61576576560327,199.8726903329422,273.1461611890925,273.088494286636,250.2203931377348,203.30043217712156,126.92855568577502,35.1900368522288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.3911869678572,173.94612713724348,240.13133047860524,279.30382245231266,293.5750581749146,286.72803935297156,258.0255290270971,209.78451985149448,134.46704828304493,39.12461257304404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.87754428453783,162.86641058040968,180.39556176472743,201.5955551755985,202.66583172302475,212.14806927098385,181.94674853539172,131.62655654644993,79.42742874031364,33.856820391767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.709112560959964,37.20255884254495,45.737524933179856,128.41228805218975,137.0012176662243,72.31720547825954,57.08600099870995,31.818639275128476,67.43932620625249,15.608684616271614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.24072589115264,79.40044697861383,158.12079484614685,148.68484953639825,127.16848174324302,154.9469989944364,143.62682732598356,121.01214311540028,37.2586385825485,2.9179981697131168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.95885425628272,144.76773260256525,45.20000591578733,66.5523669221397,99.4769938998854,134.83050848476609,104.7183333736136,184.26030233761375,118.01240607936124,35.25854936478031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.100442012719185,55.20309727538314,62.12074482648166,85.15893688492194,187.03201703458177,164.24777096861035,152.9701881593112,79.59831323107919,49.36101681322068,34.130870441973045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.74714650435286,148.2391214142002,29.302193206006834,50.42309302130682,52.31393255689827,57.90206702659183,64.1586614160447,45.819792853656764,12.324845501157968,10.485588745286758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.81592354397986,38.01836034335134,97.51208678315716,154.30234651147103,260.58033152216456,257.5385346811228,233.1123690575946,185.5802924443011,116.67469265861614,36.098158302380654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.719081624518484,6.695444807688215,202.50314757159936,240.70482517826417,257.70598031990704,126.43521268998906,234.07815741020295,190.9316751814325,124.71631575346508,39.99596475970301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.267274068927826,101.70007944229036,139.90228610310615,137.30304305935664,50.62783697773487,49.362868502749095,79.57133146937936,1.4144262726367542,18.146821905583312,3.3232536493614258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.5775862120793,156.52754827047988,218.17214436108233,256.8401832018333,274.6894121474921,270.9884138343332,245.57609127338404,201.2995493781269,130.83350437413554,43.33270928991435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.434444238834763,35.77014472877498,145.1557938223068,172.8189772685872,212.58295178308683,134.76728651372432,176.31602520654454,197.81493421271753,131.509635579084,44.97409979332018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.72748853545667,77.64319361614405,102.17569912401858,256.4806909062445,272.7168337455748,169.29441851477907,242.8197191467943,200.32000561759315,134.43001449247654,46.758070390414304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6824798547602068,73.76998817684212,158.60355675891324,216.3336811864376,252.23873472371167,265.77299801400284,263.69434425481455,236.54698860573671,190.2417885685586,121.85783617573688,40.52422532945344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6607886345701537,25.346719846228005,55.75648791730498,74.12868689120447,113.95244452476447,261.1712850088057,257.18248123751533,233.74723403876695,191.5019955561856,68.78656260171518,25.736632755497983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.089676241705122,14.39371175855315,21.965799294410097,47.890246273504886,57.92640351753676,37.42740685671013,31.91254638692688,24.909456590445593,10.1044052295079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7647477752371155,0.869235970055054,42.64335173119143,81.74759571942286,208.20185435884707,297.7731028629164,296.09071066280984,269.7752926661431,222.3834154028585,149.7120081705199,54.70657995469132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.571203173747756,86.34031480405336,175.48382302705787,234.1297401899232,272.5906543305667,290.50971842415447,286.3450041476643,261.59902528987055,163.79939757565745,142.19070983315677,51.34549893353505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.973019801414715,89.01415448309065,182.0737215316262,244.22541602594004,282.9870974514139,299.60177853576806,293.7380068534155,267.1001303517284,218.88187050461784,148.8946195072606,56.310143086302325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.431180696160714,88.31791922040503,175.6573527885783,233.2618268552456,268.8097688406103,283.7902016525968,278.65731827981887,254.67053212867705,210.48419396616143,142.39518926250935,54.01219638153413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.015344133492867,82.86839693826744,169.17485227665827,226.95788211928033,263.9662780884167,279.720981650358,274.096342444247,251.5671004790465,204.836011850332,135.82751103228202,45.79942426884416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.426242336380084,74.46701702075418,154.85467904509093,129.44024026753786,145.06347387296137,185.7043556427052,259.9716547214656,208.23677193281156,151.69305143885296,113.41915794057977,36.68435030166307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2632060032255468,80.62123943199303,164.62604468655886,221.981863302267,257.3441072806388,271.00904694622125,271.7571295157027,245.74565312877212,153.34105511914598,133.91365764112308,51.034415092760625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.221323070644721,84.7936249936724,167.75037397515297,226.53543237972525,262.05639260339007,204.24400025538884,165.77567935663168,141.06594070817985,202.5253678459404,70.49329129276667,51.3420600815537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6339837452921695,7.02610365204878,16.348302319337325,77.55140272094954,132.60371956330428,88.84565073600449,80.76858101304009,195.9875811752433,57.86767850677832,50.48472782989562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.171239798723753,89.04616225922476,175.62878386442551,233.13458933193567,268.5613779167266,281.3655464786696,275.0417622120428,252.10038706323124,208.96924740483905,144.3066619099889,38.32283100723854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.663621719548637,71.49214552981105,107.4963967203933,48.10795205663188,30.030436244826543,41.35193054865681,47.69423171056794,20.641047700363927,18.10264588397674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.736269631967087,8.185261296839178,25.416554994156957,32.22865624213558,137.75141645230954,178.4171637671493,200.3001660869315,92.62918149671584,84.15479210636776,133.54622953326964,31.842182184846948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.114720222337411,86.45591313604181,142.3266767499578,223.44575613802013,258.17075439154024,271.1050702746236,266.7176242005721,245.9064855906691,52.74564074409542,138.87539199606,55.27213884208563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1901104388516215,32.515932646116035,41.76221204273939,57.55738824723037,62.66593512906336,39.873488723751855,79.58376424192733,49.8596503505164,47.02577179080862,22.959627517020213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.36417081763756,76.35706297511918,146.80723635458125,259.54523707577823,297.6143866176233,271.67512612230115,243.0019783018059,209.99376076820585,166.88907381736254,100.02086156708968,25.57183238746868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.604452183063795,111.7714187873622,198.43339851520952,252.4122644852321,283.31087859181173,296.5620979113303,291.15939692155416,266.2700443888457,223.37459835471373,158.76782807279162,67.0996734413253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.188167968440477,23.139770455427847,59.733123443122885,90.10718035900894,69.6309330266743,83.13504023035979,216.31728050775732,121.91761929479728,181.7168745067923,144.0199145601594,59.599272742925734,0.2137378769946694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.713791083008715,107.79980927597856,194.75435594931616,251.40785517960245,283.59524519796184,298.00773837887465,292.2685589490772,259.36800393520093,210.10353950453356,143.8757473040182,53.41357160970376,0.0933780576474236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.402355060505155,116.31996185038614,203.53850654506115,260.8922089441654,294.0684011707006,306.25225374062325,300.4398003109155,271.7740592485339,223.9568224478638,155.84506841571968,66.59495578129334,0.565029833243334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.127865173916337,113.11600991207,200.0126251558756,257.57424583631376,292.00323829236225,305.8009705498399,297.90060491330183,272.9551726405898,228.64027431938683,161.8239093759097,70.72290079429064,1.278723882911178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.132534317277862,103.17508241521396,185.15678459644408,140.41970106276156,140.34933686068163,223.56611595736737,265.4227641660561,228.41595535937265,200.21948532890755,153.3135443032952,66.72960006271695,1.00149950779928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.880526105876481,67.36367146266278,69.76928068715476,61.00867300112821,65.34929778281821,42.95866800517367,101.1654702227282,33.368238883339835,51.01219481841959,21.906016175349706,2.8711768773516604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.245315195433207,84.67882024291039,194.2689487657948,259.0386677262178,274.6325388262621,305.6279698424705,260.53060043197274,240.8439664199711,189.10829005009063,132.51430941178916,31.644844986532565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.510721943687237,121.45840029174931,208.33279526121387,267.5008888710934,304.47754159117125,319.5598173272208,313.64472739222356,286.47964842908794,240.1244527746425,171.8957777751325,71.34321678631106,0.8094528509946639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.67799227316412,121.15022624880528,203.11050173692087,254.4946216234772,284.91047381729044,295.08630135718016,291.10834319598484,267.3844969578785,220.62801372991711,160.69940477800827,71.89634290115741,1.773918568225561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.70744243319699,101.12288136357456,139.89937630527578,189.42969044680908,194.68690154506655,199.9136920296429,189.86801181089345,148.82134550735032,149.41600237304834,130.3028630607057,52.21394132236364,1.1573059552619789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.36646546977784,59.23739970365753,104.72864992955763,234.7804767956248,222.69952525806724,185.72287253798945,139.97344388641253,148.0399325263574,103.0393800254884,68.34956387300825,32.66618402499348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.1491979599191,78.97323575169997,163.70469688263256,146.9410870547784,307.1167282233195,315.8067071801907,319.6854676880779,291.7638412890452,243.7807460120439,172.42165760120355,77.35142025188027,2.544485939123422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.98881471309213,130.1684833063576,213.76618139174667,268.44630863888915,298.7854479808107,310.6994829337351,303.8723036424537,271.79998290193174,229.81133568257425,165.13631741517608,75.32196852873287,2.520678502329462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.51152490360092,132.38257492819594,216.90638230487008,272.5980610886804,305.59437490388353,317.85123694664094,311.2705968897147,282.7876440364956,233.98530840670657,165.99576588343805,75.78515543791315,2.5185622857255536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.198587810183547,133.36793828439042,212.72685451215253,264.7651498563919,298.1460860393551,312.1779247586401,308.8676329359776,284.90359611332775,238.99042520202352,172.9128843803856,80.39930121565823,2.9849235198116952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.391428048214628,124.9403701864038,200.03378732191464,249.25804363710785,278.3848553920658,291.35964391769886,286.1458152598215,234.49769735192768,82.55969384117242,73.80040879052329,17.78653602876804,0.4600125842744185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.71166861394666,68.74132847180665,104.445076904634,84.18865157203031,134.5546067450316,150.95078846503236,218.042526094093,258.21281419654287,168.5926281835082,134.12527930151384,64.74247267164772,2.4225389573232454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.410018530121638,16.755674015589545,37.80462246635666,176.22264714889712,186.28948953368567,183.66538094484025,177.82277142852678,170.93025394959966,164.93765758148425,123.05799551722797,3.763162175898722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.834952299155105,39.54732683967459,28.106530824799027,70.00285809481107,140.23162231208926,20.362765216950073,18.88829129817744,70.28669564681019,33.38675577862402,86.9418493737141,41.36621501073318,3.1153353680275018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.81440684192067,59.18846219469216,74.34321834942558,145.91525105603415,219.23183982548903,244.77378065342756,245.35256589459632,249.42390211343903,226.0090234995032,168.7320339522906,78.63226035139535,3.3449448695514787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.045256013512045,136.9946044893371,219.1001053418958,276.3593715750507,313.0416056601099,327.71359990207685,321.3287098810121,293.716580160301,244.97799555570467,176.97522667866176,82.94193546525322,4.205186919039925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.83487089695961,145.69119662309544,227.09252640070392,282.05807836229843,315.01497764325376,326.3161033622714,318.20332248411603,289.38151044719626,241.75975915531217,174.89842460900192,82.59937290249567,4.030863576293036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.713363751542225,134.18691411010266,209.25361401098917,260.2721574792205,287.6649942543517,296.3258752329191,288.9106522528268,252.92782775535912,222.43526270965424,133.5578687245911,62.99897471710332,3.5258813891855803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.81228749908768,89.58897181812705,200.1083839572024,234.9719943982785,289.5187999993748,300.6114783829075,291.7908230507451,265.5388915521956,224.1909289096711,164.3456459865411,78.32170556477192,3.997268637706002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.3982149712946,74.84132283257036,83.44162711085092,115.30999747617123,136.82160378196764,137.29537177416748,71.20857250488743,103.42664766400348,74.94951440644513,31.444068936236828,56.70455295585559,3.6007425515488123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.987751915446564,8.552424877617149,47.8831040424667,57.34444395146217,80.17127887658718,128.29774782850325,152.23639005190623,123.04767896128392,78.42222585345752,54.01775145011939,16.48241754660997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.30766374616751,47.90267904605284,161.59747419929158,254.7488321430216,282.8617116176323,137.81278673382286,124.787209009696,123.9581811551152,111.9084438124652,75.22091918589629,10.839261445214818,4.507012312172249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.96651772589921,139.10553055173494,211.27936235507977,258.92386297545585,287.67504628322024,298.9021044211011,290.7144623805826,266.64382114651085,223.115890874886,162.53442910067164,79.35256757795041,6.322990685400474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.159343895899458,134.53027025408667,209.36683159929825,210.57333959060105,261.9360327840429,227.58957277554677,295.09635338604875,119.40487660473244,175.561858514327,83.79106737757114,47.66010771782993,6.739356302219298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5847817092513172,6.681953926838304,12.705764489861338,93.84944489594407,39.26692813965683,22.95036906937812,165.11647788451447,38.8026831221746,48.22593113229973,37.69934069031226,29.780458158489953,3.7274510207077807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.262424926915376,88.53112804324874,177.862979544001,234.0413881467101,300.8156932851846,313.74630578921114,304.17836146879375,278.4475483089566,233.53719954082905,170.80936507610144,84.4865090590303,8.140291694006141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8182714622539704,2.7968447691394056,39.16508521559377,38.60613950508667,94.54515110447868,66.03098405635195,133.78430390120923,56.72333437821528,44.560379447256246,37.519462278980114,18.39732904607088,0.495459212389871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.849069267496866,75.52248005195311,205.13783724346436,257.2666008475207,291.88711090622286,307.0545643605798,197.08140063238804,190.9001964594494,235.4388846865156,140.67946665089124,84.7502425532923,8.092147766267242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.45731092115662,158.76941523524454,233.7522600532012,286.62275757692714,315.6913733752777,323.3171599074588,313.24370434578304,285.010994105976,238.69124507964608,174.7661610712577,87.24155855024253,8.470156957140242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2457456531287721,60.45766310288577,152.16787753935472,222.1868717857706,271.2965878772772,300.0038596905105,308.5076115862378,302.10923068432317,274.2584975415214,228.18687491199964,166.27775174590877,82.55757762456851,8.602420494884468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0476148735879214,57.81318592922771,145.7665868396097,218.39699237524752,272.07667822289267,303.92653169292873,316.8870357564855,309.94505171444206,282.502483849119,237.0376863307678,172.25817986855168,85.79380186609423,9.443087540786768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.636981197776193,59.28686626677387,112.34279727041724,191.81016959912964,221.4943399021418,292.9528904933659,242.2695028297784,238.59971871152703,221.8974791651862,169.80072333726395,121.09414650880171,61.57343830729605,8.06199167966156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.614231869284186,59.43605953734936,148.14918220853414,218.5665542306356,266.3938430601742,295.79946635269704,308.3195328355655,303.5583100038488,278.367661132159,151.93800351075524,170.1551896184185,84.56295738384647,9.822419367037208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8419896812797434,60.16377352201808,146.13348589331216,213.91537466232217,264.6643650406308,296.83614796153626,313.3727935586214,312.8723083317973,288.4442910187406,243.7794233766665,179.85962990978783,90.47725373761726,10.657531344354252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0509660709156208,68.69159738161481,162.2082672165944,233.1422606171248,283.51086106088104,313.57118886523773,324.04011240476876,313.6949875365664,285.1421995354183,238.28837034367712,172.60471033744156,86.7405442692674,10.940310788051407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0536113416705053,45.7756168320502,103.99326465969976,173.3464442571112,276.80351253479586,306.3226179427032,315.0752898164651,305.63881545256555,277.8325228584459,235.01299609497912,172.23675317543712,87.99228639047875,11.269117942883554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5683810305710335,64.13723472293013,149.927597737043,216.8764907453399,264.35910079551707,290.3999396878268,297.0866551020239,288.42577412345645,225.72730216410804,217.97110378371113,158.14830566199765,80.54796543208272,11.609299761961704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4324141137699689,21.060323115013123,103.57610546165444,68.49690545405531,162.19424728159353,207.9492310017556,207.60058431626183,250.7237881623893,105.81479810151322,63.83990629008112,105.94388731435158,42.11244589068611,10.988190188714816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9307831239902131,63.063783850597986,145.01347825569405,135.27570755281312,176.12133327898505,197.5186638881705,123.89257844039405,139.20287651551467,74.5609241325526,55.11580334047195,12.689892865332032,9.638308522497246,0.2399260574680262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0566980119227165,10.125302868471486,12.33965901738532,36.49468438853785,73.10999312349843,73.0721657517036,82.88876552308004,114.57514126046428,47.16544208666651,57.56823385732539,37.56178661105827,16.81254733681956,1.7577824166207652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.974871490943134,10.523680644157096,33.03281855162047,64.91547337901716,89.56172552935173,77.94501900927636,78.93673101528256,126.30294915224484,135.1254561739357,143.97997097176065,69.04738629814678,16.92497134390215,13.149111868379984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.609207417964442,44.483137541213615,66.5200946189301,92.52548688312436,95.27683299527976,145.54597125865226,176.24089951710582,185.1795339249361,214.33755987480177,222.68021478155657,159.64367721973386,80.55008164868663,13.650390676430602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.011729972204217,71.91353716106417,159.16276699649583,226.53940028585757,274.8893946165614,304.67911122269345,314.2795923733958,308.1047368502689,282.40355072288634,237.4043208573947,174.31170355556853,89.9817945252274,13.616795737843567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.539196960728191,78.66850056073727,168.9592627101352,235.1632474738566,279.9992641337718,304.92459234874667,311.7155314306862,303.48926843714634,275.36554335244057,228.72148413156185,165.8843999846574,85.78745321628251,13.654887636713903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.050527797647368,78.38439848166269,166.2859520852489,229.08467980620745,275.0965193166688,299.53987920010377,303.9863148119892,291.74400175838355,268.7523664652293,228.89924632629007,169.0005289339114,88.51023040428515,14.165160365331127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.108371572525689,73.57847057418849,155.27157371606071,216.66857246400596,228.92702166921632,286.1989852019946,251.13142438571705,285.8797010218801,218.92393030962052,142.8210778540457,161.3519930732383,82.4956782889042,14.84711116594036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.39053274430368,42.67033349289125,115.71313673921564,113.52867214983198,140.21680879586194,196.085456193174,301.94204957261445,290.82000868370244,147.3635367943334,122.98392793609122,108.49868980941906,46.05389931546405,10.308884658860473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.459311347045215,51.077003951914264,151.77770010300924,188.02081924275757,225.30432337040196,37.62606669040196,66.3301641787294,75.4928530194984,18.065612093408355,70.12665676613966,35.523340967344254,46.96122718438944,14.563802668092228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.290543072883581,75.91265748829859,61.87314748382447,70.74353390617874,268.7936326890055,297.1115206471198,306.95219238236575,149.21840064765848,275.1399017570489,231.6857745394854,170.6935022170375,89.62521202746896,14.725957765366648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.856631014428869,79.8980224076076,164.19936251379596,224.36736846902187,267.9653984156511,293.09520605997864,300.8662179566029,293.60045277416157,268.86108709325504,227.37451226317464,167.28824517427464,87.73860492508533,15.327492335027388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9393387712885675,44.395314552151454,108.17781846685156,214.06880036610548,220.99623541899703,230.83214566688417,292.8245948617539,252.01997083228275,259.2685417548173,218.5326947649731,160.54412738469654,84.52169116007026,15.76978160524408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.135354897340047,76.34912716285453,155.9664863433689,172.57905121111915,196.01641462647152,280.33521351964214,289.2032191983171,282.07024660777086,258.3411098281548,218.95778977528303,160.3981084390269,85.22480412671857,16.15122964809843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.713875611433291,77.09509351573196,156.58680233538934,217.5684935748177,261.3879326836308,286.24527744020514,296.3877745685834,288.71199241913496,262.3889031372791,177.4897318404868,153.13128514828364,76.45308630352147,15.738302883260957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.515392650163305,73.70755978702684,119.95059596146513,169.80283955386787,198.38737080407455,208.79413048086573,186.5087824792656,65.73630089425782,30.824811052518363,13.827623817007863,89.4821028796297,32.00645349872528,6.9787533055363475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.778068036123337,75.87006862914495,153.10906487394263,211.47802218877155,252.2712715539967,220.5319904015148,276.84477875857203,222.78734824712936,159.309050469241,212.4464558121348,157.4713808758227,84.15585021466974,16.73213110587107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.04268276626544,63.57775995827205,134.29404757567548,193.38119590045557,211.29285323592964,216.759569777974,245.81099131641776,280.4703868552167,254.9842612402063,188.9363474510231,142.8086450814978,61.45493017747722,14.59951382328317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.660794887028302,74.57309237802507,129.83544371831763,151.8768977563174,221.82685043603075,257.4197620242285,292.55768704258605,285.0784485102256,261.416766134859,219.60641016438072,151.47534565572593,87.63755558224874,18.013500259537132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.362320691223678,72.96714850273466,104.2485332875461,185.17688865418123,212.17002501824936,199.17010642044485,228.9286088316693,281.55256712104006,213.9122003374163,218.42318055572088,162.65690513662284,88.5067915523038,18.16745501747141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.697476495867544,79.76813961354277,87.30583862958623,215.45307055213655,158.1030715320891,198.22336401727168,174.85451311447085,166.91261672708106,8.88705162811004,35.86775521963022,1.7633374852060228,87.28679268015105,18.165867855018483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.020111873309808,31.30519222160539,120.60662310867647,170.2144436833279,117.36219852781062,290.45284510292447,300.49455741554164,296.3385725325425,273.59876701525326,233.66681780781843,89.89767491522208,95.37735328396536,19.818368495594843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.513454869095773,90.80129940509065,177.7444714141822,244.50740188841067,292.5185370354138,320.6607790154037,330.1789922456292,319.95766604875547,292.64445192334625,246.2003751715368,183.85478233088995,99.7743223327344,20.028402993532673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.056528955073563,95.60511109596092,181.76475390745568,243.5812925971256,288.3289572138277,311.9073135604154,319.04425405709384,312.8450620430219,282.7003501015844,237.6982104382624,174.7203978871982,94.24888077993162,21.11375758426179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.56433328535774,90.00163405588903,171.4495205987835,234.58022979948004,281.5478056336812,307.92882634506907,314.55575864020574,306.2340013724146,277.79310832419816,235.11483901904225,174.10061094932874,95.09404478611724,20.614330465739595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.440886795758285,89.6908147421901,168.31699097084922,225.02048581840288,262.6597788625793,283.62566581164305,293.93005351022015,290.10684368818556,268.6648080032426,230.0795661371195,172.40816672035365,95.47893168095293,21.434364399753797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.346362975155255,88.79168721260484,166.1592436160899,225.48816968786645,269.29623413243354,293.73668421803814,302.05791243167835,293.7073217126589,270.5164975316618,227.96731743934427,170.64800356005347,94.709951472508,21.73460263043319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.585935287779607,65.37601501744255,19.631876907375485,133.9046637205565,145.82663448574556,116.8519257991934,236.48376663469497,210.5077368758799,97.7819044001554,142.0817246780555,89.95031580324428,50.98256778596489,15.23808218351229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.400061971479413,81.17224933023549,162.22599053065215,218.23536633212404,257.92209894058107,279.2033021636271,285.2546235425009,277.99679417232426,254.5353587931024,215.270282342974,160.29626551496386,88.65968820193613,21.889880023744915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.790151753171227,85.0385770655747,158.69587670825874,214.790430228038,257.67238538132,281.52717252179315,167.94691759224088,281.83693372719006,259.21061032528536,219.19480603492067,162.7992207032356,90.02041547824872,21.567156991649004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.905308685662355,83.691340670112,158.13058234793988,215.18933705787455,257.05445013297896,200.85540841838176,177.89630995551255,191.70250707940585,86.07155529535711,32.940498602275,130.71182191941085,36.537537774766975,22.456497019441176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.872684200723626,93.74204690329574,174.65082726634475,234.7238680014703,276.903239242255,301.5661565983453,308.3102743879234,299.65098057180893,273.77229677677366,231.2868677096488,172.69438501603216,96.3434061636492,22.85566837635325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.071606998376403,59.89739475700121,127.19070201758409,226.72509829285048,268.0907842494327,290.7025586621856,297.9368451226438,290.5380228212317,266.53166166650374,226.8425483143673,170.21629537285634,95.2228694718801,22.791652824085045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.11454960237372,73.63825369324887,169.4539283412986,227.3681636133629,232.1211861057394,286.88702012534014,292.3458008551198,283.05534543688987,229.49258055661065,161.4183893691859,115.19413461710728,75.53279660789717,21.421402573054863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.874440420025709,19.891642495505145,29.370441191482858,36.287824215505886,41.26807546572697,115.19519272540924,175.0335979445765,148.1338396381558,102.12226465476992,62.52785199565839,15.973202926294698,2.4550757876083256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.96297558811884,68.72995380756065,119.59718778861256,160.2259013128839,215.5266090791223,212.9289531978257,123.00747084580968,145.50682125148,141.14662146620384,30.785396518270584,121.86735915045443,91.09227918812792,24.021174670955375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.538234322652578,86.9349716697514,136.5136942660991,90.02570601975847,123.27543677327948,200.437984693261,96.30954669798668,88.41341349465637,258.38158247070453,219.17337934180617,164.01948410246385,93.02808832655242,23.883620591701373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5099205468880854,25.347248900378982,64.09385228255003,104.19536334537293,144.53706499273935,188.8551376388481,53.96616867039914,17.650569111966973,12.107933299257436,14.308798567321356,3.994887894026606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.878680668806208,50.50985790206702,118.59119132053,222.54927387918977,262.9957282484496,286.3815088840817,235.1021417194187,186.48947200275492,184.62931760792017,199.2719493445079,168.84313532399577,95.65642934860568,24.40923589069693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.04074811142698,93.26378195081264,170.52394036164935,230.49989966007067,273.13822537682785,299.00474092639064,308.64199134058595,299.32852206678854,272.8427486335072,206.96254501018367,173.93977848743177,78.95842223547261,23.792887804808835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.941991857616134,95.21334649716252,170.7781508811938,225.7942275142066,264.37576600127284,286.70819982230995,295.2487209815301,289.62170103173975,269.00075738911295,229.52247211614085,173.44114495013602,99.95234905453816,26.44292004705215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.463991432208505,93.32991371968474,168.02971456686876,223.3886182897146,261.1450968283324,199.67905651368463,291.0911489360781,279.9061506031999,257.79750668802603,219.5913321210779,165.64315129181196,95.6492871175675,26.40535720233279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.552343475421644,89.27048121923895,162.84762915805,220.3010582646134,261.51755095062015,284.16873989762075,286.5150950572034,137.86066613448628,249.0858365109648,142.75018459781484,144.14344870441252,93.64496546659149,26.971180616802588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.834329337892335,88.330351992953,160.57110914639634,214.8401613182298,252.88920680233775,244.11616634376327,283.9298719484547,277.1127446860418,202.99093549880007,177.0688692633847,163.78722933018497,95.14668567413942,26.780456595375416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.210045439739588,93.94202937236504,171.78837978248418,177.21303651952587,271.4333483753047,226.2476269215938,205.4243200662183,293.73298083898123,188.0726665495533,227.1618324944819,131.71067615645526,99.29526379902484,27.12487084766138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.447061699377244,91.54223974353378,165.44449145812013,220.10107579554412,260.3044297824301,179.87735322384555,233.26896908628376,280.51033044361554,259.16960862858457,220.93989115191803,166.5105355723386,96.1529466692975,27.560546940990864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.30897856597227,88.54223818041925,161.17687614926493,216.76512484655925,258.40433179919654,283.1659177544441,292.17809068926016,227.98371811802457,257.55625799518054,217.848098693609,131.2215655938771,95.52522391916342,27.654454052789266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.09039154696516,87.61692247036065,157.90732149622764,212.34249667146784,202.78433985284357,273.7254754844122,79.59910681230565,189.79844119003997,104.90006347447417,156.14028063196477,138.0574742786497,84.20716846731449,26.52333627800064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.708414449959832,89.26201635282332,160.50709359412815,214.07726523252109,251.5943467678218,271.83463594882073,277.8052765696706,271.5941808372017,179.53717140476743,143.07555290066566,160.90494231566282,0.265585183790406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.36020916396338,86.95269498380912,155.55276599730496,207.67385831617213,245.39515475374992,265.82087741466626,271.59127103937135,244.9901638011771,201.9196008430718,183.00961832470432,156.2299553105554,78.3859856441156,21.148675158226265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.90416448582129,88.03778504746278,158.26602021059,211.55658673019164,245.2377611438343,267.0800262939913,163.49466238469475,225.8145960990192,245.0478307036336,208.2909999832867,157.47984574223833,92.66039569162346,29.345575646386937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.639285228603697,66.35926215703313,152.31865797238314,202.19656069110823,236.8929900204756,258.12366857210327,266.0491642808128,226.9737537438096,203.38984232863663,137.9154232391124,96.55767309479484,64.92208655590436,21.752325944490916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.381541949966149,61.001530770090014,92.26413413254176,149.85511731835916,226.14922284951209,234.40775814626156,247.84917243305628,223.8192683686098,226.83408344795168,184.83855852463148,100.76762150119356,85.08328214133223,20.38472096421562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.756112288857794,29.093481343446445,96.83674915943516,145.03622758418604,178.76131349235982,184.19840300194943,227.27055312250764,236.11580947269053,224.7128408296098,181.05555681807115,131.3173243952039,94.37135681588278,13.28666594763398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.09348759590459,85.05841659623633,54.28492379636273,93.61454485291031,144.34581191716114,132.37807796791262,271.61111057003296,234.74952712779267,175.6980899582035,68.14111653752335,51.74493481752261,18.519805082022028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.709912394644576,87.12913454315994,108.54418846640309,209.58109853044388,147.7449848371878,146.45726703371,142.41740953685036,198.73681107079477,196.36902921809764,44.15062700732463,45.389142774761574,70.91812177600113,30.21481161644199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.365227362824976,28.990844838156924,42.34311350051204,115.29412585164192,205.4042160084812,150.41882451622507,222.93442530110093,77.61277300246286,80.5463782696298,55.796431505703744,31.475547658219956,28.73663431861252,4.919674549934235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.87577243409037,87.72458499008444,77.3323743024451,138.04266076242232,210.7212102257991,224.0078761734331,231.2744349371009,223.10954222507428,257.7893063486859,220.0193369292182,116.36281523661523,98.33291429839784,32.04190012684073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.978232066958057,93.55899416705776,168.31513928132082,166.31901796968495,263.1986205153492,144.4574423430173,224.2001873573132,286.9515647317593,262.24579398943985,221.77262238555568,166.71395689338922,30.00530617265514,28.679231943231525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.754442161094826,89.17287072838371,161.55435628598698,216.08952269576176,256.76902541852695,220.6565826540699,286.0794189638738,279.0067585465392,256.6843767543706,165.67463001379505,124.89989754385408,98.16784940329306,27.330672912391396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.142326508414545,88.98637914016436,161.0464643010491,215.2761019386348,255.11890552162996,277.95341173194413,206.61072399978403,279.5485099971395,257.8041198649132,220.81027288492865,169.11930159080572,101.18689691584274,31.46337941274748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.792092660467834,85.75729712967681,155.28956155719396,208.73593452425828,244.8343573537144,265.91531358061565,210.10909457311885,267.4786685967524,246.75191412393025,213.33738300237988,163.6380360596095,98.7598609982362,31.938734567400235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.538059013345272,86.1860955190436,157.02565275362466,211.06747616761348,251.11528823411223,275.379298760366,211.8943878055904,147.89946864927305,256.6428460035189,218.98900397019068,169.26108810326753,77.42072634565824,23.7021550179163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.89913847138701,88.79010005015192,162.3643381911326,217.26984250659123,257.4803387245153,282.7529909896066,293.5493990485923,287.4308877925444,265.7380804400384,229.44628831840015,177.11516150159514,107.23345680735778,34.23112620358316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.497586370795535,92.17102060196984,165.38179854122936,219.3643678903088,255.8016499034657,249.2437591750314,136.6493966558247,283.19792553057823,224.1840512057084,224.55068573233535,173.04170906614848,101.39560877840316,29.66803415140736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.50490234802649,37.392753809821144,104.10330792310292,172.5875160775348,248.6057198689533,236.6567673420644,220.9938546753177,171.04796849819203,122.83261844891182,170.6181120005233,105.09422634788268,73.1221613689709,16.307300622636614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.15617113410813,25.85381824993937,59.53287644697813,91.204967722286,109.19069263889683,133.57770825525276,196.48145322518025,166.78432109546912,166.22696254741498,110.61569999455314,93.69231581310392,27.271683374557476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1959269082832924,22.72393389276,53.62413516179258,163.5708461824354,188.2811138850382,173.7233953396822,103.56737606816334,234.30036015361327,259.3523968377471,176.191168426914,160.00316951532267,98.73393734483834,34.4226438062368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.279703715246704,84.3238249076049,154.68511718970282,211.4724671201863,255.34957313145588,210.62889027645363,224.1017832852315,252.41781955381737,240.28687239899247,202.6039323873605,131.9162136941098,66.86186360046119,26.00380510174132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.90680819346164,25.47924791104772,81.893350138017,103.77979130978056,205.07752507025296,143.85670135458304,160.7324706624443,200.17319309069703,216.72465220400952,138.42992840093743,115.97263780026978,87.3748801962887,31.691666278894026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.618386026525577,38.73575777207601,158.63344831844347,119.17606068443492,118.74064911818095,193.828775712182,185.295396784,178.35314821488112,109.84116471752296,178.83934897962888,24.80126501657082,98.61410657964204,29.25378475119245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.38912558050166,16.15281681055136,54.46215693693999,126.10852175176082,122.96329482420312,229.9044492131462,228.93575106270745,279.2887444090099,235.4365039428362,205.63514814538263,142.30313384023935,94.08513852020428,34.36259616010092,0.1293537399138531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.488501669346206,74.49770216151084,125.33187025812671,90.7743176433908,125.4792118391738,111.21829267251584,119.49243506671915,95.087960663381,86.26915702074696,133.0817199887119,142.2719196453317,105.18178480986936,33.49203755466843,0.3187551259635849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.037137076367404,63.159807179000296,116.32948482510372,105.62671935084092,155.1001601711442,183.47941841077184,170.80010662845933,179.48426598966972,156.17175935394792,77.89766866276393,66.84466934055443,0.6150254505106515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.63575559573962,84.56507360045038,157.48222648591772,18.687250720806222,77.31861889451972,217.4214165208461,239.7406239881088,235.01431873035665,257.42399445743627,222.18396198794025,171.48867060595578,105.14792534420684,34.61892289624924,0.3081740429440469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.209250295398583,83.69954100945215,155.83342922439823,210.1204692373649,246.28661099814605,269.55308992273285,278.11768304582245,274.28944720935357,257.7136516050962,223.73250348784964,161.0197470664248,89.99528540607731,32.350074169784776,0.1200952922717573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.664235302124188,83.82095893710134,156.46908778679696,210.7029578575904,250.191824213582,273.6400332390294,283.18205390604885,273.35751832240777,254.20205467798695,219.5955645542857,158.69085069382444,88.40203883041038,23.645810750837256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.264624108829324,75.07569382145311,118.1459922524829,173.7977274478945,225.1178317821826,236.78717919028023,183.7883860349423,192.22812237840145,105.5862467082912,198.31621302076817,138.25772127479445,76.65465593504369,29.50773074366136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8713521866589616,72.67934304460323,108.20400664732492,150.80106614030586,239.81310440679263,263.37320838517167,272.93612669115464,268.0743835707524,250.35926985236625,175.07512869542822,116.66199535899273,4.189579821586107,7.96464571588181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.333570205305475,57.545220001757905,121.27825735334169,180.83123785805697,217.6005013509518,217.39760908405216,239.60333443593024,235.22673397197383,185.9284100756439,160.26478679298077,139.01241702116303,87.95234280207998,32.426522494600945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.060586078974076,77.08160263488206,153.043726686297,205.88697792124765,240.01388045708836,262.79495219815385,237.35247355059903,162.89445045041143,201.1075027213223,187.22856065166965,129.2238571197883,85.31394975115818,22.21736454319962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.83723757260817,77.80138080728614,146.32817782087162,164.6453551630695,112.91232406394388,223.5010422967972,236.99853632359543,194.38137277287743,225.3614612187075,192.66062414682503,123.97246561719156,38.874899013782944,28.993754635987298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.565126866584205,78.75156206244066,149.03614149264692,203.09277842286312,243.18423745681747,266.40019170998596,179.99639040781537,268.8092397864593,252.47918983533071,219.00355295934253,169.64967837716003,104.44745764831342,35.15670644071726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.159782169167707,80.03107952657828,151.96075283924725,206.96492575386307,245.05973442203057,268.39551944039533,231.0678392911444,193.5298601168801,81.53306426120173,180.8934017207967,150.90661244342576,69.91926753895672,27.92030376365516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.747207586059377,78.70103739102237,81.74098254253565,161.48795999003934,239.3052124218548,202.86554966501853,163.38885155449935,45.29073870267986,173.66387674769732,194.59563970402303,167.74190910873733,89.40353833820966,33.6026098722226,0.1195662381207804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.48717903396876,78.52803668365291,149.17501820727838,204.6423780310745,173.2570341055961,198.26754003887828,241.30821143745337,207.0260315083009,124.8784708507395,16.368935431225427,77.86275108879944,77.26333273574262,31.47105069793665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.308883095745935,55.99403323109361,103.54092336061449,176.22026640521773,211.5751036254758,204.05036643613133,144.09027876223934,235.11907145225,201.42467068483293,166.94621166566807,92.63367845699914,80.49426643575858,22.318149358960717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.774453874834686,60.44549485741329,102.86532120981698,135.3061281664943,120.21512303695356,267.3784128351423,216.40140011776265,277.23945315520075,224.032741718529,180.6965935766333,131.4667821928549,89.04563320507378,33.754977467703945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.347419520342672,69.62617153931551,140.10147499094896,151.84965146754212,249.04668650379253,274.5362509707843,283.58783843984816,248.47927592686975,226.22858097215865,195.0305222161261,141.2362961447944,105.09290371250523,35.383406144410856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.289752617886192,77.73392640303658,150.99390637833696,123.32860671545266,74.81090221888917,271.3476416028465,50.52811027027573,236.1136932560866,213.14692350802815,183.1508757830152,123.2362867661072,31.636115593041445,20.3072145310975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.149730140299146,75.80790476640516,146.65566234032633,202.31612692922903,169.01957488334656,161.08270451039107,175.6253450124442,270.2778941095712,249.50008591117972,165.50427457718052,50.25300211176774,68.29851014743896,27.59546451495534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.2195652882281,75.69865508422842,146.19379806652347,201.2836777535976,238.1106081489489,262.3494886030313,271.2746321300117,265.79098585513606,247.58729062832273,213.563818178998,165.34053231745318,74.41993120131724,1.4559570234884411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.557630890702344,48.616108568645195,88.00842254208355,132.25983436516927,184.13861988288903,158.26311041275963,217.53754390698555,273.84636435791043,254.1983512989301,80.25090152630919,17.88388199254779,54.65579075619753,27.356596565789264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.46213661645101,34.975769921083156,67.83638134656064,126.82406749095708,119.999268943355,201.13792333500348,224.08194375456983,231.8862860627057,233.4065231655378,217.8097422676632,166.59148085743806,82.46287693154365,32.11623223505298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.836530082920822,35.62941632461512,149.4625591383343,159.55664781189816,212.71838964573692,239.6345486308379,230.7533165983886,244.43545052387785,260.5790088867871,164.16100608785015,130.35947185486023,32.457207635357605,25.640873954171163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.92576336201408,75.788329762819,149.96383794638493,208.9375041557805,245.8239531431167,271.79336972504456,281.769743850016,278.47320743527894,255.96592121734395,219.0477289809491,109.61208427014996,25.312066799339014,9.473772681543428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.111107624163296,63.62352314233155,138.3595641988575,137.4162606476657,172.69306238065468,269.47637707084124,279.3630765172221,272.2340718328083,251.1107912738289,216.20141764869336,168.3862970646272,102.78649214132145,32.51275832121018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.327138590183711,74.66065084001174,147.17783878734053,202.40289180998923,243.1485263016265,268.0196264661263,123.55345472961784,264.6262731417604,155.7024883220314,182.27158778409157,139.1957342844765,97.02641507256035,33.78672071676256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.518127138686376,70.17506522095407,137.25410555039124,191.5088732601483,229.71822215200228,254.1832732556273,199.35765611696615,257.8091458793475,211.71662561086217,203.5424744511935,154.4814313415767,94.00604492463324,18.119046562657022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.998154562929727,68.10884423431375,133.70441672441174,187.89278813822116,228.7370912290156,252.3852827235323,196.738573542555,117.26009107667208,236.32081795619408,202.77111349906917,154.7790243015012,90.21722362241212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.972672309029186,70.01264559660414,77.67969835256145,101.38132431632675,238.4380926684036,264.6860562608208,273.8307572604566,269.0618631435508,248.3858978692224,212.2282209748568,161.35754814182354,83.3477199990525,25.707534777194255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.836791483767236,45.82561244931751,48.46903151467362,137.80908335476605,194.04753960361097,87.21775111344857,47.916169926902754,105.80051363943684,192.81590154013676,78.3859856441156,6.294686288323209,36.64308407788687,14.080247174099338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.657885089197928,71.26253602828707,144.53706499273935,200.8892678840443,241.29895298981128,266.51817078565387,275.7181579440667,268.08073222056413,190.2206264025195,213.7979246408053,163.17670083995762,97.7819044001554,28.600931928886947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.37060868521747,69.59627997978531,139.0060683713513,192.96192048580636,97.08011406888454,196.0785784892113,237.96115035129793,233.0560247905156,174.0749518230064,188.5075490616563,148.11717443240005,72.09341557239631,19.27767515329645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.679134909890657,68.45061321584484,61.0271898964124,33.70365921505918,137.17183762991434,232.61955511595968,215.8940371869758,219.1942769807697,193.9798206722859,163.51317927997894,27.23597221936653,32.959544551710174,18.465841558622383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.1191310910816,68.97966736682174,140.5191632431452,197.6461659385559,240.1088456771887,266.1097409810996,228.2175600527563,178.55339521102587,209.98317968518631,221.79986867433095,170.29485991427637,96.57962884206036,25.78821553521823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.245575033165082,67.95965096373827,140.06311856500312,197.0708195493685,55.373452711997714,194.1501761089005,277.6380954579619,107.48555111029827,183.16542477216703,151.4994176195954,154.4867218830865,81.11114357579764,23.651630346498003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.984222282582492,68.1419101187498,141.35004278725447,199.9496677119093,134.77522232598898,50.9410370351132,89.40353833820966,88.14994452746987,149.68476188174458,163.4711194749763,153.7439298551149,94.57081023080109,29.0622671485388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.724190604262804,20.513810177053983,50.14322337544003,172.57058634470354,86.29693236367326,187.2989248537496,191.65356957044048,208.2526435573409,31.350690878589408,39.10239229870301,19.979730011642797,38.364890812241214,15.443090667015843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.014730550917314,59.046675682230365,66.32302194769122,16.467868557458104,190.2830547923348,144.76217753398,241.6235277114356,247.04897802970373,178.88167331170703,172.90574214934742,139.16822346862568,91.12931297869632,27.988551749131176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.134735062306347,33.36480003135848,116.80060754654863,106.60070804278942,166.05263920466808,209.45042215515255,86.03425697771323,77.08795128469377,98.85271000173266,177.0895023752728,166.77532717490254,97.481666169476,29.126282700807007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.190993237846271,67.43112586691234,142.16399259853245,199.00583510656656,238.69944541898624,205.24258996535775,272.7800557166165,185.8400580324308,139.99196078169675,165.91799492324446,161.31443022851892,95.008338013659,25.362326943681825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.17988310067576,67.59804245154555,142.5134328652527,201.00962770339157,242.989545529258,202.48198540556027,200.61812763166864,124.57532282222974,84.78939256046456,101.71304126898929,138.73387001067366,93.99625742284016,27.660273648450005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.27722906445551,65.87782287964414,138.8129636062447,197.3181523649502,241.65209663558832,266.61578127650904,189.70453407824155,269.8543862617142,171.85292438890338,190.64175350669717,113.66358095833108,52.84404481617712,17.62411640441813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.951860761604712,65.68921507482088,139.64384315035394,197.70383284101237,239.91732807453505,223.34444226810805,231.14058423690372,218.7086052701729,196.8438553185994,212.75436532800336,161.2943261707818,93.31562925760836,26.77781132462053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.399880409713964,54.573258308645144,126.97405434275905,189.7272834067336,200.5625769458161,221.82737949018176,181.2216798214779,262.9885860174114,243.7082655933601,208.5401844883968,155.4162700263529,84.18865157203031,20.756646032352386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.329779171594986,48.15927030927664,98.74927991521666,189.3833982085986,234.89210722148096,261.47945905174976,272.13937113978346,224.95117972462492,231.6709610232581,193.98775648455057,122.76278330098287,80.44691608924614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.7430596812761365,46.322658824160314,106.06556976907628,152.06682819651814,185.72631138997073,198.1061785228303,175.6152929835756,54.27063933428635,92.73340516445828,55.29885607670996,100.24597410833032,88.40203883041038,25.069759998191596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.840847044553213,66.8891098892365,143.79691823552264,203.4363990939226,245.98055317180587,212.99508496669785,210.89130113533815,157.72929477442392,255.50405694354112,220.2492109578177,167.3213110587107,96.4008085390302,23.793416858959816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.942248569118941,67.06951735471962,145.0118910932411,204.67967634871837,166.17881861967606,171.3090567216991,286.2804595412451,281.07377311440587,259.4399552997338,222.05249203142245,168.8806981687151,96.87140220632416,23.063586657687175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.552335659848962,65.24586769630223,139.49015291949513,196.566366416412,237.94739494337253,262.2169605382116,272.0338248366635,235.8589536823912,192.33261057321937,167.84851352015917,98.88101439880992,76.25680721350906,23.10696909806728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.44335050474772,66.29286586108553,144.39686564273046,203.0237368561606,244.91186378683255,270.14166266569464,277.78914041806576,272.2219035873358,251.62053494829513,215.3991070287369,163.84013474528268,93.52910260752756,22.286406109902103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.855306815936891,66.12647833060329,144.6497535268974,203.68558359903275,245.90833728019751,271.45239432473994,231.66699311712577,112.17720332116149,89.21281431678248,217.79307706190735,151.54227100582452,79.74486123089979,17.92170936434264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.637336505734406,65.30221196338128,143.40515363672426,203.04436996804876,245.56815546111935,117.64577155273425,254.52292602055448,274.01962959235533,51.05293198804482,49.70728275503506,121.12536070370936,65.48870355160064,19.22238899451936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.208802643443113,65.31914169621254,143.8717793978859,205.5489123187734,250.0354887119684,276.95402844074874,229.9808975379623,172.83405531189004,174.6082384071911,168.04637977262453,65.23581566743367,93.20399883175224,20.42916151289768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.143464455797465,40.104685387728765,51.75366421101372,98.06309668139964,133.6290265078975,171.66775543606147,137.20199371652004,92.36306725877446,65.62810932038305,15.859456283834668,76.6319066065517,0.6115865985293016,7.548809153213961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.594040156893413,12.014026187459036,66.96502915990169,73.26447693558369,115.37983262410016,126.72222456689404,222.0874096053869,147.73651997077215,206.7824020717761,85.44436159937398,41.29373459204935,16.04012827639328,4.449874463866743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.607620255511512,34.441689755671966,51.4838465940155,104.97968612419618,188.32132200051245,217.32142528631147,96.11273855382326,180.35746986585713,34.25519816745262,210.34134934539767,156.50559252321435,56.24745016941155,18.536205760702313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.731506581493758,40.55067803700228,82.63958101796992,181.7168745067923,237.99791961479085,139.9906381463193,220.11112782441265,164.58054602957483,146.6659788962704,207.01333420867743,151.29176386533695,72.5769710663892,14.392918177326688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.603387822303696,62.71593074633068,140.36970544549428,200.8368915230976,244.62987792436184,269.47637707084124,277.20241936463236,86.08002016177272,208.44098683508864,209.32027483401225,156.17096577272147,69.74785399404021,15.870301893929692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3010333750203955,63.51903494751361,143.96118954940096,206.9297436528231,249.1588459837997,199.66133319962688,213.98415170194917,129.41537472244195,23.987844259443825,44.2635800685582,85.38457848031358,79.80120549797883,15.976112724125072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7581345983499042,23.739982389711148,79.00154014877724,87.77616776980469,41.23474505421542,20.07681144834706,37.02611928319415,54.41295490089914,71.90904020078085,72.14737909579596,81.59655075931894,77.16016717630212,15.168247035583342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5968623000701356,27.43807090503971,77.94448995512539,124.3927991401427,156.88651151191772,187.30606708478777,170.7760346645899,78.76029145593178,140.6710017844756,126.51668702923948,90.22595301590324,44.34135102875181,8.593955628468835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2991801223774395,33.61530717184604,81.84335452074968,85.9617765590294,46.38799701180596,113.42868091529736,112.04546883756822,160.11056750797096,167.29961983852064,198.2688626742557,124.34465521240382,62.382626631215224,7.6570007270887395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.249538249953798,38.659838501410825,93.50291442705418,123.84390545850418,169.85971287509787,176.02266467982784,232.52802874784064,220.5452167552893,203.66600859544656,179.69668123128696,121.86365577139765,50.929662370867206,9.152901338975935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4339136215692494,63.52723528685375,146.05439229774112,209.79933336772183,254.44965202064415,281.64039011010215,239.0729576495759,228.07709617567195,255.67758670506151,181.8359116907621,159.48707719104468,73.08962453868581,12.387009363897754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9064466330452752,62.22100058809179,142.9938140343397,205.40289337310375,136.149705010227,273.1318767270161,203.5371839096837,226.2624404378211,251.2398804866673,153.2558774008387,18.3624114721064,48.75657244572956,11.985457263306282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7670408642628608,60.45131445307404,108.42515128243326,196.33569880658612,239.58852091970292,128.87706212382295,71.52388877886968,163.96128814585637,248.35018671403145,208.88406968653177,153.36327539348702,28.973650578250176,11.500579133935949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.429504315939596,60.52882088619216,138.87406936068254,200.95857397782228,246.378137366265,273.9569366754646,282.9749292059414,278.0039364033624,253.15267576952428,211.59679484566587,152.58212693956963,76.23114808718667,10.600922550199725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3126710032273505,92.7074815110604,153.40586425264067,227.90779884735932,254.15734960222943,264.2503801674913,254.31659490167348,197.345663180801,134.41202665134335,78.54232114572929,35.24611659223235,7.516007795853393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6885639774964413,54.82720430111405,125.55698279936738,185.502786011183,128.51995057191354,196.37908124696625,176.46416036881806,257.1192592664736,235.2928657408459,196.44521301583833,143.07158499453328,70.73030755240431,9.110841533973272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3869154567859552,58.31155493944795,138.37305507970743,201.9709190957166,246.79212223940448,272.95173378860846,188.11763615238635,177.21726895273372,204.64766857258425,206.03431950229472,141.03340387789478,0.0,3.3057948623791877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2528002295133098,58.37768670832006,138.43072198216387,200.15546977663936,244.1039980982908,270.36201371957657,279.479468430437,186.2204479669832,245.58032370659183,78.49549985336783,148.20473289438672,71.97728818625689,7.569442265102061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0607535727086934,57.3917942979746,119.03374511782216,127.96232749678389,175.068515518541,131.34721595473414,201.31383384020327,155.2004159327543,205.74148802972897,140.22765440595697,99.66904055669,24.829833940723567,6.4639836166358196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8935724609999918,49.06606912405105,95.1038322879103,149.31468850313624,173.61917167193974,209.0121007910682,238.09394294319316,214.67218662529464,213.4043083524785,150.14424541186807,122.462280543228,63.89122454272587,5.440263834495509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3219294508694464,5.51353783440581,12.000270779533636,41.01889096061685,52.33430114171088,48.16641254031483,38.70745337499875,26.15961154920402,32.768026949056534,55.49672232917532,47.11042045496493,3.889606117982202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1583640635639323,57.73382780658116,139.38513567052624,98.39851701311896,105.34420443421926,276.8222939571555,220.15160046696244,200.51311038269972,111.94785834671298,166.09734428042563,86.56807261604892,40.65886961087706,2.2651453474076164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0099643742149107,58.236429250009216,46.01633647074469,63.269850442403495,93.77193846282591,52.302822419727754,72.35185852514853,85.31024637210133,107.3453517602894,206.4342844404333,145.87821726546576,66.65130004837238,3.076714415006188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0038802514786762,59.11016218034759,141.31644784866742,205.42114574131247,183.35085825208444,279.2413940624974,288.6479768668667,224.67501345781497,254.61498144282444,209.5874471802556,146.94426137968426,66.35661688627825,2.597655881296601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5851338909804564,57.474326745526994,138.6143037725529,203.21578351296523,246.12286873841867,273.993970466033,285.0067616727682,275.2454480601689,249.59399302297817,137.17421837359373,142.86948630886013,64.13035701896743,2.2095946615550415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.417606850000762,93.64522999366696,142.93032753622248,210.1448057283098,181.5560420448953,235.9861912057012,233.2504521909996,245.66735311442756,202.27697692205672,140.93949676609637,62.3326310139479,1.6964121351074444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3859450031376518,57.40422707052255,140.6704727303246,207.11226733491017,250.57988543332357,279.0025261133313,289.24395636794225,281.0081703996848,253.6155981516291,208.36215776659307,145.95757538811233,64.29886076605358,1.5432509583996303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3999649381385398,57.98883190735203,141.22915391375625,203.66177616223877,246.89290705516555,271.93568529165736,280.968226811286,272.9260746622861,247.9785261729701,205.77296675171212,141.98940472871007,61.96335121656603,1.2157664389449263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.387796692666071,57.69070989327655,46.40360410925978,75.67299595790605,168.79631403163432,262.1508287693395,266.1753436958208,254.7837497169861,230.57211555167905,189.28287791991295,130.83773680734336,56.19428022723838,0.7160747933472402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.985811008149955,27.418231374378077,91.09175013397696,200.72076413695817,178.21532960855163,52.418420751716205,22.767051806064615,126.65767996047484,12.421133356635766,11.404291278458151,39.09234026983445,0.6877703962699758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.70013427153873,133.5351193960991,168.25535616226043,238.97243736089032,265.6055523752186,274.5611165158802,222.71804215335135,241.0000373945093,171.1014029674407,134.52788951040728,52.952500917127395,0.6877703962699758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.87437777520465,122.38821296209122,171.10642898187498,190.47113354300708,233.91600231292855,227.48825890563464,246.34903938796128,218.4088960936445,175.12538883977103,68.44558720141056,53.38315099602259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.547952927166435,143.53080399758127,211.78011210897935,258.9929045421583,286.81983024816606,295.3447443099324,283.3748941440799,255.66224413468328,209.2507042131588,143.22606880661854,58.2806052716158,0.1806719925586129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.16562521154651,149.13481009180413,216.06121829868448,261.01045254690877,287.5181817274556,295.3376020788942,285.01734275578775,258.3265608390029,211.1016001603515,144.98570291276775,58.47714888870372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.80118517748985,135.76587622369323,178.29971374563246,206.06368200767395,270.1575342902239,276.9680483757496,263.14306982949665,203.94005864565264,134.77522232598898,74.2350267755508,15.111373714353322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.72562434101195,131.97679039439663,166.56952511017252,191.83159629224423,227.7086099595165,160.65866760838304,185.75567389534993,150.11488290648884,130.46475363090462,115.3335403858897,44.72517981528555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.32538862333978,90.94705382368475,148.74436812838314,195.054858707071,269.6705399442497,225.78787886439488,135.64075491698722,127.74594434903436,15.064816949067357,56.27601909356431,20.667500407912772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0177233140577263,37.12002639499255,93.48413300469451,137.96012831486993,173.03192156435543,108.04820019986222,80.70033302756408,56.74396749010338,43.818645527586625,71.32946137838566,14.760875339331124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.296453449427052,61.661525823433706,114.34315101526091,92.30751657292188,187.8205722466128,281.54489583585087,191.9281486747975,170.31390586371154,199.15106047100969,133.00236186606537,49.16870562934057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.61037819075264,72.63939945620447,168.99999987976042,189.7283415150355,190.08465948571848,203.09753991022188,143.15041406302885,115.20445117305132,138.14952970091966,105.26034935128942,29.04718910523597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.6708484790114,42.47352534872784,90.40265710232954,105.61640279489689,114.02598305175026,160.90705853226672,140.76147004429265,80.76699385058717,79.25522161417067,15.758935995149054,10.916767878332935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.512680045243755,96.13522335523976,161.46812045937773,216.34823017558944,151.9366808753778,188.69218896034727,123.90024972558322,69.5920475465775,93.0928974600471,84.25398975967595,41.10512678722608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0673917594285,129.45796358159558,190.8340646905773,233.67951510744183,258.1350432363493,205.95231610889329,257.27215591610593,205.3335872793258,164.10624898322405,56.156452855443526,39.503944399294475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.647939472357464,127.25048513664449,190.59863559339252,235.7676918413477,261.9193675782871,185.79879180865456,262.3225068413315,234.03927193010617,113.1593923524501,120.49023119546156,40.793778419376174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.52661388870552,127.44782233495884,218.27874877250417,263.66286553283146,290.4755944314165,297.85219645848747,284.6200230884041,253.95577997070723,205.56716468698207,133.45972917958488,44.52995883357507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.280422146735816,122.29562848567024,216.58524643522713,203.0337888850292,216.06968316510017,294.9836648518907,246.60404348873217,232.86477171493743,120.43706125328838,39.80524073827583,36.818730056011205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.15345227673043,136.69515983988416,202.71741450274504,246.07234406700036,270.53713064354986,276.0271255682372,262.8878012016503,233.103904191179,186.6018960098375,115.72980194497138,35.505882180362015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.640708023551085,123.7695733502919,183.5833775514388,223.9774555597519,246.7434492575146,254.3258533493156,242.28140654817537,215.55359084082215,169.97795647784122,101.39904763038447,29.70930037518356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.72463825621828,94.33776187729576,138.43495441537172,205.3335872793258,220.0627193695983,233.13379575070925,227.87288127339485,223.4878159430228,177.03500979772215,110.03347590140308,33.32115306390289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.41974182397912,135.90131408634332,202.660541181515,247.94440218023215,274.578839829938,280.7047578440995,267.35248918174443,237.12947722596223,188.77472140789965,118.03065844756996,34.561520520868235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.84095658281038,134.34457224709377,199.56160649216775,242.14491057722333,265.9835615660917,270.86778948791044,257.1420085949656,228.40246447852277,181.89119784953917,113.47841200548916,32.49053804686915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65834368295515,129.42251695348014,192.68152178578865,234.85216363308217,258.4432172792933,263.4282300168732,249.4871240844808,220.0756811962972,171.77250815795486,99.53677701894578,26.498470732904728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.9890009642012,125.6786652540921,193.2806756117699,243.2519563881425,270.02103831927195,276.60141384912265,266.1724338979904,237.5027249294765,189.7540006413579,117.73094927104154,32.31885997487714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.353081000956024,137.91833303694276,206.29408509042435,252.21942424720103,278.87528859002134,287.30761817536677,274.67301146881186,243.5984868570324,192.9000211501421,117.80924928538612,31.157850640558323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.86529307375532,53.39875809347642,89.6357931104885,114.19660301544032,203.82816369272103,120.83623261020048,266.51499646074797,234.8421116042136,115.17350150521918,111.54339644829112,28.337992015851423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.26199446921981,133.7343082839419,199.556315950658,243.34930235192223,198.77093506353276,128.93710976995885,173.81941866808452,68.42812841442831,169.86632605198508,48.198949370599905,23.403503949689835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.862802791818755,25.27397490046868,103.19307025634716,205.9361799572885,196.90496107303724,208.19471212780888,167.2551792898386,100.32321601437296,177.67278457672484,105.08285168363668,24.77375420072002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.164471633018216,135.3796666934801,153.5214625846291,246.96432936554743,228.25089046426788,278.1250898039361,203.9718018947113,202.92057129672017,185.9977161694219,111.95896848388352,26.703743743483763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.225737065617984,95.065211334889,95.00913159488545,95.32682861254708,199.16613851431256,47.37521205752886,179.79561435751964,135.3952737909339,122.20674738830616,46.37238991435214,12.043653219913743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.688588987329034,112.07668303247588,211.4523630624492,258.0548915324763,282.6157014374281,287.6649942543517,273.5418936940232,239.60597970668516,188.49696797863675,112.4538986421224,25.430839456233333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.2427716473628,112.47082837495368,204.5228117929537,217.3989317194296,198.66776950409223,241.0000373945093,224.17902519127412,178.18676068439888,127.52162538902012,95.54453439567406,10.858571921725476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.236933294327612,37.469995715863774,122.92308670872886,96.1325780844849,36.92480541328207,99.74099192122286,57.109808435503915,61.20098418500831,95.18980358744405,28.976824903156032,6.678250547781465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.66282813832217,93.12993125061548,101.9762457091003,47.249561696671854,69.67114114214856,62.17179855205094,75.43703780657034,47.03423665722425,18.949926106766252,23.848173963585925,3.027776906040824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.801081891690831,54.46718295137427,55.38694359284762,82.78401280118662,80.2141322628163,189.3484806346341,145.75547670243915,101.83472372371396,145.39571987977484,79.57477032136072,12.735656049391531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.579245398040506,61.9731387183591,179.47103963589532,220.41718565075283,246.26280356135203,253.48386366803584,242.69592047546575,212.7686497900797,99.87537167557102,90.45450440912526,15.444942356544262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.029022828566372,98.9706890774005,185.24090420644944,230.4414391763877,254.39648207847097,260.4173828436637,247.56877373303857,214.87296267559037,164.2266088025713,90.64602201177892,14.972232472646398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.10265526266396,117.45716374791098,90.23812126137572,113.21044607801936,172.27749034506235,249.7677873115741,155.85353328213532,203.5176089060976,154.92028175981204,84.31006949967951,12.963678388462576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.08034577055475,115.08514946200604,182.75752402176383,143.445097225123,153.05060439025968,198.05829912216691,184.95891834397872,179.14699396842195,113.37630455435064,85.53959134654983,12.169039053695268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0870294078357007,89.42999104575848,124.84514043922798,254.6520152333928,284.9961805897487,294.43159684534623,281.4060191212194,248.2634218332712,191.82577669658343,107.30699533434358,15.71343733816504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.66936303924295,133.58643764874387,207.56064072786307,256.15664523877115,283.2934198048295,288.98683605056743,272.8226445757701,236.9125650240617,181.03148485420172,98.90376372730192,12.842524987888869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.05019281017813,131.09961861207694,201.93653057590308,182.14990532936685,272.9580824384202,277.57169916201434,262.3931355704869,226.5573881269908,174.12203764244333,94.92501198488011,11.150874340140216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.012888240076112,53.860093313128274,53.31331584809364,116.33742063736835,85.10761863227718,42.876929138847736,65.1204818625207,44.52863619819763,0.980866395911181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.902137486985566,27.69386858703704,96.18865782448844,135.87062894558665,155.34855109502786,131.63766668362044,61.02216388197811,15.346802811538044,36.294966446544066,15.361087273614425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.42864027431938,124.77874414328036,133.77689714309557,182.81413281591836,277.7068724975889,283.7476127934432,268.11379810500017,233.43773736044545,177.95556402042197,95.11467789800533,7.686892286618933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.99464056121102,128.8506094162741,200.942702353293,246.84687934403055,271.18892535755344,275.1242946595951,258.4135902468386,224.8710280207519,171.47782499586077,93.21034748156396,7.02425196252036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.63761666395527,125.92229469061697,196.7962404450115,242.17480213675353,267.68499971563335,271.67089368909336,257.8488249406708,225.04720305302723,172.28436804902503,91.87104689836592,6.689625212027469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.11446820017822,116.00358746810193,184.7565551312301,226.6756317297341,247.3378415961371,168.4495190356689,239.75490845018513,210.2051179015211,160.0370289809852,84.23600191854273,5.336833747979524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.878940506538086,33.17301790162935,83.64478390482603,134.77866117797032,117.7547567078355,115.73482795940568,49.69273376588319,66.99227544867699,3.3748364290816735,28.161552456500623,0.4891105625781481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.548380258632932,19.249370756219182,45.48172725118253,145.29043810373045,259.9499635012756,266.9125806552071,254.13724554449232,220.94491716635227,167.56097258910324,86.89661524380557,5.134735062306347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.49106710102012,125.56703482823596,200.6615100720487,249.2175709945581,276.03717759710577,281.08699946818035,265.471966202097,229.55236367567107,173.7194274335499,89.32973528414837,5.073629307868513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.172310411942004,117.182055589403,190.53885247433212,190.40685346366345,207.23527242501228,266.4583876665934,213.55535331258235,211.12487854299448,114.99097782313214,52.62554545182367,1.319725579611888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.03792753136479,105.73358828933829,179.89110863177098,233.4247755337465,257.7543887747214,263.80967805972756,248.65836075697547,213.53260398409037,157.56925589375342,77.6098632046325,3.0986701622717296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.653735621300153,41.58471437508665,111.21591192883643,219.06624587623332,244.54470020605456,249.0570030597366,234.07762835605195,201.54159165219883,149.1239644817091,73.64407328890962,2.4738572099680054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7771821108996098,17.207221733448332,138.40585643706797,160.6322149008342,239.92870273878103,127.19493445079188,112.59065914014994,45.21111605295784,30.816081659027244,30.775079962326537,1.7186324094484742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.743599677228868,120.42542206196693,198.078932234055,247.57353522039733,273.4770845605285,278.9694602288953,262.10374294990254,224.66231615819152,168.1228280974407,83.96221639541217,3.245482689167821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.528448383974037,106.64700028099988,179.80116942610488,194.8818579997015,251.04413045080585,252.73842636930937,237.81724762223223,202.2404721856393,149.94479199694976,31.040929673192423,1.9141179182344403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.41875730229998,104.29059309254876,176.35200088881095,177.7047923528589,185.72551780874429,172.81051240217155,239.71946182206975,205.33517444177872,112.09890330681692,75.88144329339096,2.1733544522131236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.79994081807884,106.1978333068205,178.80813478472123,223.253974008291,244.854196884376,248.8231611250048,235.91873680145164,203.39539739722193,150.68308706463802,73.71866992419736,1.7040834202966093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.906540540157073,80.36623533122216,153.3206865343334,187.20052078166788,199.61160210943507,174.98889286881897,194.666003906103,142.9951366697171,102.81426748424772,22.625794347753786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.235263166564643,74.63763698444424,149.77761088524105,210.17020032755667,284.9538562576705,291.44773143383657,275.2155565006386,236.2147425989232,176.5207691629726,87.1391865720285,2.656909946206014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.307037658675664,108.57619624253718,185.5054312819379,210.56461019710991,259.2825616898182,238.1576939683859,247.12383919206695,211.43966576282577,143.39748235153507,1.005996468082584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.417337633581664,11.678605855739676,25.440891485101893,35.28129869327232,35.875691031894874,42.74863350723584,23.06861267212145,37.8175842930556,21.7711073668506,19.35623969471652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.700121766622429,93.21537349599824,91.62609482646364,211.83698543020935,161.80830227845587,241.12330701168693,90.39022432978156,85.92421371431003,26.238176090624087,23.14929343014543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.586814960545183,88.8020037685489,87.8859465061324,65.66170425897009,150.11911533969663,175.72718793650725,186.3982101617114,157.4481024931797,24.91686334855927,11.069135473814285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.456838259368557,7.627373694634032,20.590787556021123,24.219305450496226,62.68947803878184,49.960170639202026,65.23078965299939,36.76661822213998,93.51058571224335,16.3305790052796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.561068179569157,103.68218081892532,182.7604338195942,230.47715033157863,257.66101071707396,263.7192097999105,248.4721336958316,213.1910995296348,157.20235684005095,38.30008167874654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.260119332973336,52.05178622508921,106.7430236094022,102.6952303002779,126.70714652359118,99.28838609506214,132.50346380169415,62.1519590213893,41.06015718439305,7.97813659673172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.366989834585208,36.32459347899877,78.51904276308629,205.75603701888085,234.30194731606625,241.3523874590599,227.0176652383407,193.0344009044902,60.63939320374633,38.758507100568025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.401819753896032,14.94974767122988,53.52811183339027,92.1535618149876,227.5160342485609,231.16888863398097,217.46241821754683,185.0528254557771,53.350349638662024,13.128478756491884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.969317985472413,81.7830423475383,152.56784247749326,198.56724921540663,47.72147799934325,141.52304349462392,126.77195565708584,130.4409461941107,135.73968804321987,18.543083464665017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.30306350008519,92.69266799483306,174.01596228517244,226.5272320403851,256.0230590656495,263.81946556152064,250.5954925307774,215.0441116934314,158.44616314899767,67.96308981571961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.192852742947377,61.4578399753076,65.42045556612462,84.0397228285303,69.69098067281018,118.10287433917831,51.03176982200574,65.9272894427605,12.392564432483011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9585584669165004,1.629486785008866,7.307295933293005,139.7406600599827,53.39796451224995,88.64831353769011,48.05795643936456,17.73812757395365,16.563362831709437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.55118833377882,1.13482115384546,20.651099729232488,35.46117710460447,48.16350274248446,45.21693564861859,95.2485285982025,226.8425483143673,166.78511467669563,78.69997928272039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.225557066967073,99.80156862150972,184.77295580991037,235.67219756709636,263.4075969049851,270.786844202811,256.3746155489736,220.82429281992955,125.69585951399884,23.715645898766212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.718017263758384,91.96945097044764,173.01075939831634,223.6272217118052,252.36755940947455,259.2508184407596,244.85128708654565,211.43966576282577,155.6360920260838,73.56577327456503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.610000999190908,83.02605507525854,111.4137781813018,214.0486963083683,240.70323801581125,247.82986195654564,234.8008453804374,200.0118315746491,144.37226462471003,65.86724179662461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.37625453468545,90.00375027249295,136.0089766060671,186.842615648532,183.1395011187692,171.8336139123927,132.5389104298096,75.04262793701706,52.45889339426594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.75937739464638,151.6740054894178,205.0214453302494,233.8720908183975,241.76610780512388,230.27319995637708,69.7549962250784,144.27333149847732,66.40423175986616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.688124141113652,77.62282503133143,152.97680133619838,202.6166296869839,230.52106182610976,237.40511443862124,173.32157871201525,126.16777581667024,139.63379112148536,63.84043534423208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4001418105603778,31.651987217570753,57.83778694724812,103.677683858642,161.6538184663706,174.63495564181542,169.09787489769113,137.2046389872749,109.4303541692894,43.63241846644276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.934045103549725,66.49787434458906,95.4289360636856,164.32421929342655,218.04173251286653,172.56847012809965,184.43145135545475,130.6488644754446,98.4733781754822,26.95398635689584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3591401138596677,70.91045049081194,145.2134607247633,196.22459743488093,100.20364977625218,91.40415661012882,155.22819127568062,183.8595438182487,130.5877587210068,58.27134682397371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9758403814769004,68.91935519361037,141.59076242594895,10.34512486820239,62.858775367094445,133.1277476998469,214.9885610075788,60.928256770179715,3.4163671799333604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.99262919352067,144.40189165716473,194.39512818080283,223.18810676649431,232.17753037281844,221.01237157060183,189.099296129524,137.31785657558396,63.60500624704737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.59495734440787,144.17043046611232,193.99066628238097,223.42062606584872,232.09870130432287,219.34585099502465,102.98462292086226,37.51999133313109,20.35562298591189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.550405694354115,64.61814494616814,134.42472395096678,222.31093498417465,233.15786771457863,153.0770570978085,136.962067659052,104.83551886805498,64.73691760306245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.37716546974175,152.4178556256913,81.44762201581896,152.89135909081563,141.69339893123848,127.61262270298816,196.8623722138836,144.99205156257946,68.28554832074003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.72942787963873,159.4278231261353,217.83645950228748,252.57045167637415,264.35910079551707,253.3076886357605,221.21473478335056,164.3498784197489,80.59214145368931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.26544895234652,159.4093062308511,213.86934695118717,200.2551964840985,180.00908770743882,176.0787444198314,206.20441041183375,151.1214084287224,72.12992030881372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.41285161510012,69.05214778550558,134.488210449084,115.64224348298472,16.223710066782264,40.293557719627515,20.070727325610825,21.916332731293757,18.49890744305844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9822782490568103,14.817219606410164,47.66301751566029,67.988219887891,30.41876199164359,41.65031708980778,66.41322568043277,48.420623059859224,26.840768768586784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.44479674641316,158.60408581306424,213.80242160108855,245.22797364204123,255.12446059021525,244.85922289881032,213.73628983221647,159.86402827361576,79.31130135417422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.40776295584477,156.46009386623032,210.27019156209127,240.81857182072423,251.6660336052792,242.0510034654249,211.75921447001576,159.13790145139996,80.78260094804098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.79661463058373,154.9443537236815,213.62942089371916,246.9585097698867,256.7592379167338,246.6714978929817,214.14471963677067,159.6479096529417,79.03513508736427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.56974118069736,157.121147027876,212.3858791118479,242.75993602773397,252.2323860739,241.03760023922865,210.43314024059217,159.06462745148966,80.25513395951702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.04747082657136,138.2037577513948,192.31462273208615,222.0112258076462,231.706143124298,220.30687786027417,138.58652842962658,141.005364007893,68.52388721575514,0.9261092912850712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.405460488131816,132.68783917330958,187.1769778719494,219.3606645112519,230.17215061354048,219.99658760072617,190.8086700913304,51.72721150346488,66.94995111659884,0.8594484682619813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.746611197743725,37.31207305179717,37.79695118116749,27.541500991555697,69.27646674551977,64.7541118629692,81.51692810959693,54.03944267030944,67.77368842966989,0.9787501793072734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.315507214434906,51.21244181456435,50.61249440735654,50.22734298544536,53.84051830954213,43.45359816341256,36.84729898016395,39.457123106933025,11.81007581225744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.93011471216629,162.81297611116102,222.70455127250148,257.0451916853368,269.3978125294211,259.77616921267963,228.7378848102421,173.6982652675108,90.39763108789523,4.17873421149108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.73602073603696,116.19113716462326,160.77056256131465,205.26454571262332,221.2351033681631,240.0125578217109,207.8558529441082,154.50497425129518,33.527219655708386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.388945581850749,3.12591645104704,63.73594714941415,60.51109757213444,116.89901161863034,34.9609564048558,57.72695010261847,71.93046689389541,28.501734275578777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0956711466731692,30.21110823738515,91.86813710053556,79.28564222785184,106.75730807147858,124.11610381918176,48.65155519676065,37.563373773511195,3.989597352516837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.903716833865813,41.29373459204935,29.10273979108854,69.93593274471249,58.87737835391775,57.119595937296985,76.71073567504725,44.84474605340633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.751618454803562,71.22021169620892,101.41835810689514,134.29510568397745,236.2790226782669,229.7094927585112,203.06659024238976,155.25676019983337,81.8129339070685,4.241427128381843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.719881458203098,109.39067510796612,197.52739328166157,189.7357482731492,93.2875893876066,97.44595501428506,101.18980671367312,27.308717165125856,30.104768353038796,0.2261706495426266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3697211968792058,15.837500536569124,11.929906577453709,31.028232373568983,57.756841662148666,50.937598183131854,68.93998830549846,31.03881345658852,39.47775621882113,0.8255890025994594,0.0,0.0,0.0,0.0,0.0,0.0]
