clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_633_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0719055478044135,9.31434215470088,13.148455427475422,40.40333634300884,9.265215484927412,21.65183535917342,32.391595280786206,34.87360861956833,17.42470872821115,1.1552210831578509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.060867731996098,20.47205094112883,28.6561075192993,1.130657748271118,61.514406162933426,21.995722047587673,79.87326596032183,54.928082867622706,28.99999420771356,2.48238551052283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.642582000220887,55.12458954671657,73.23744382349695,31.039867518534496,55.19827955137676,55.05089954205637,44.974721834126065,39.051608580757126,20.496614276015567,1.6219244460057711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.97970303295271,82.42896930376415,117.03238123957844,130.6538669494938,128.52578893612505,129.3575927766076,102.9471695407408,80.47171811938041,52.54432286838751,10.322183228538334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.12567075715803,87.29511481352219,122.83230564677298,140.97232846062505,139.49406230653258,140.76019056842145,128.41116003998698,93.84161573257714,53.035589566122155,10.0761777079303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.91705084410083,73.21288048861021,114.7710657430362,102.85189357511952,116.2701735146083,119.93234344317572,120.39941897776434,91.35029810027731,49.447481813955655,9.240652150040685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.38412637868946,31.16268419296816,111.35527350681753,127.72301449141774,114.37842455658917,109.51190687509045,92.30864033260058,47.18653848915414,24.920247586071692,2.6543288547299584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.94908308108431,74.49091824620172,19.661088718125946,25.90352532502241,57.97542508054038,67.1669505608076,55.026336207169635,35.66037967942519,18.92381649978326,2.18725332014133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.8341074804881,75.3755704738648,40.40333634300884,85.94338705127046,67.3147027418687,31.433253048462923,40.3050830034619,33.71875970815118,17.47383539798462,8.257746582830666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.212892073183088,37.60162747895848,60.58062726549688,103.83517131407024,60.26130391196936,78.69348154227724,79.9220204583546,64.48805837119092,35.97970303295271,6.316126611556664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.616937454892685,87.68812817170989,122.73405230722608,136.23681523185556,135.09536450310392,137.47614712841343,118.25645409476726,92.49435403121392,59.94160838670112,14.770379873481192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.59415857686174,83.11711485233339,116.63899570965,128.0021432969488,123.29603163569524,123.11106228056332,96.84243647790632,73.52922646821207,58.54075395467594,14.5493098595006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.80775968874558,82.18333595489682,115.7297801471002,106.75969685255426,118.5069256762638,107.767165754651,97.24847584701882,77.58738712889287,46.03131740599628,11.13314545154122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.917759882801588,35.34068415415695,64.04591834322972,81.642570415648,93.53717924867792,85.84513371172353,50.77464624132064,41.33748741218609,23.322886474952657,3.809177766147101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.864361052902237,21.111069819924587,98.0594380700217,118.9408779259294,127.04119586244056,128.435351203133,119.42209598666496,77.94616068693544,56.9433928435569,14.401557678439492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.563538624993335,75.6707026642463,106.7347613459268,90.26913919352036,106.09574246713106,129.39741515286337,83.48556487563435,38.14239301820731,21.356703168791913,3.8583044359205663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.66963303837772,80.9789882019655,118.21179348588232,139.9596491541584,138.9640897477643,141.30839954248444,129.39406560719698,92.00048213129432,59.6222850331736,15.532215426710613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.766101921068866,82.82235483369259,119.83409010362875,140.02515138052303,138.23984354034638,139.46019467812818,130.48080709006453,91.2810741565056,60.67888060504381,16.023854296185974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.78141189700307,86.95085595336721,121.94765341910993,141.89084831669254,141.65191405915797,142.5752721478547,132.01117728785613,90.79911175228868,63.75078615284823,17.47383539798462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.068703013547115,84.91098264254629,118.72836786198508,139.0281032871661,141.79892189673768,142.22319768114485,126.7892355939812,99.97649470640896,60.58062726549688,16.29405097994003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.80598102417624,24.551797562770695,37.184050785884025,21.233886494358252,61.56353283270689,16.416867654373696,17.129576537829653,0.2456333488673265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.04414547094682,26.5671075387049,75.08081045522401,80.19258931384937,127.4025746226681,128.33449266140113,69.9932227597447,60.72800727481727,35.31612081927022,7.839797718015505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.223929888991403,26.517980868931435,30.8187975045539,76.70273490122979,143.68285524820192,144.8905525467996,142.00175549542357,112.0925457251602,67.63402609539624,19.169449848650583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55108852406994,89.28586145456964,124.42966675789202,143.0535128346646,141.87075104269434,144.45436726668976,132.327523267458,91.32387390668704,66.945880546827,19.61196204835248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.634031887682674,85.32893150736143,118.70343235535763,139.126356626713,142.24478364210594,143.45731917333285,128.82910890480213,102.80239473360535,64.26698835721032,18.94837983466999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.632956469527645,58.76182396865654,67.73227943494315,100.54182358054452,112.55962125974882,107.86579126593864,98.20681807934209,72.22960274965948,44.23744961578338,12.632253223113327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.474538644398933,71.19757051267601,68.98575385764794,128.1409633562329,135.19399001439157,98.08400140490843,13.61515879032334,95.35635471725898,56.32893729964788,15.851538780238135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.626196606131657,13.885727645818111,20.939126475717455,32.36703194589947,25.55926646486745,17.744032081738673,17.99003760234671,6.979708825239154,3.5881077521665072,0.0736900046601979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.60021519384341,88.2006086586649,101.10938548512432,109.26031877837178,115.75508782546832,93.36337504576726,67.68538579561395,66.93471539460576,67.11782389103413,21.258449829244984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.560341883022474,85.25524150270124,119.29332456437996,134.42247799590373,131.9371151114552,132.3137529130518,109.80852775243478,83.74682943761142,55.86186176505926,21.111069819924587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.042361014091036,36.938045265276,62.890697260071875,63.65253281330129,81.88857593625605,77.34175378002554,69.82127941553755,50.23388070207181,30.8187975045539,8.84763879185296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.575651858956675,89.18760811502271,126.39585006405278,136.92272774998054,134.5415729529303,135.0771280878092,110.10812600370475,84.45097837103108,69.64933607133042,23.249196470292453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.72303186827707,86.82803927893355,120.4485456475378,139.07574126997673,136.6949586446672,137.349236564832,123.9495652123786,86.92368741629552,69.6247727364437,23.69170866999435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42789967789557,35.0704874704029,82.25702595955703,102.21287469632378,116.6393678813907,114.25523571041478,98.4282602650634,28.189031984710677,20.373797601581902,13.443215446116216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.23637419762835,84.22283709397705,118.11391231807606,133.31936095644502,134.406846782794,133.46413576358043,114.57493123568304,72.30366492606039,25.436449790433784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.19650088680742,77.85758381264694,108.32393467875028,114.850338323807,121.4906265215204,116.81801031693058,70.9805943878432,69.54289495348792,43.54930406721416,21.184759824584784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.479519843225575,28.508355338238193,21.479519843225575,32.36703194589947,21.430393173452114,89.4823681336635,81.49519040632761,59.155209498584966,20.54574094578903,2.826272198937087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5973611111190384,10.322183228538334,16.146670970619635,57.77891840144652,69.5510827317835,32.391595280786206,46.91634180540007,20.4474876062421,12.411183209132734,23.37201314472612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.174431047477231,9.683164349742578,37.55250080918502,73.55676717702445,67.4620827511891,84.39515260992489,92.23457815619967,111.23245683238386,71.91027939613195,25.80527198547548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.159493243283737,20.71768428999616,38.75684856211633,130.9754233334656,54.16624731439328,53.87111512401178,61.14595613963243,46.00675407110955,1.130657748271118,23.986468688635146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.05020208792849,57.99998841542712,121.04885866529992,128.98542103589952,125.30761989422236,124.73038152438414,100.5823903002817,74.34465475210345,75.27731713431787,28.38553866380453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.153436626302066,47.85012070283662,95.5037347265794,121.12924776129286,128.86967562453933,124.40584776648672,116.2191859861313,75.34505239112674,74.32083576069813,77.18916336633522,29.835519765603173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.227126630962265,46.12957074554321,86.12649554769884,99.27495097517426,108.1397096670998,115.42757669364524,90.36925339177084,67.28157945694569,66.47582763831272,69.27976953280732,28.92630420305336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.33322104434665,48.48913958163238,95.52829806146612,127.37205653993004,136.02653819835552,133.58323072060702,132.0975211317004,93.59449369674698,82.75499174862442,75.81808267356669,16.367740984600232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0982533395469306,26.93555756200589,61.66178617225383,87.14736263246107,99.21465915317955,117.10607124423862,123.93840006015738,82.42896930376415,72.50017160515425,51.38910178522966,17.42470872821115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1797844180445831,43.40192405789376,87.0245459580274,121.94765341910993,140.05864683718673,137.6685599183595,138.8219201428138,127.86034586373904,88.63642176703407,70.63224163854044,27.304379757047588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.46350662087706,9.166962145380484,29.073684212373756,40.6739051985036,43.37736072300703,52.519759533500775,33.44819085265642,29.02455754260029,30.892487509214096,11.477032139955478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7127088834559548,31.703449732216985,56.40262730430808,73.01637380951635,110.42149460938096,126.1747800500722,98.7230202837042,122.11996893505774,46.08044407576975,15.777848775577938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.185468863285546,16.09754430084617,34.7016652753612,61.17051947451917,84.66534929367896,141.79333932062704,144.41342837521188,142.421937390683,118.38410900183013,79.87289378858112,32.219651936579076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.635449965084189,49.22641179997507,95.20860253619789,114.59614502490338,120.33056720573332,128.56337828193656,112.91653395908789,81.3061271620479,80.27409492506442,77.34175378002554,31.35919087206202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0459299278026055,18.7273098206894,78.34922268212229,94.69240033183576,119.50546245658354,127.9876285990612,129.81127012853074,100.08144713728863,79.15013626812605,76.77642490588998,29.81095643071644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.678892189616691,9.953361033496636,48.98040627936703,46.08044407576975,63.62796947841456,87.34424148329565,71.22213384756274,90.85865923080196,44.77821515503221,13.959417650478308,0.0245633348867326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2780377575915138,0.6390188787957569,7.692417708695109,49.88999401365755,34.627975270701,79.89745712346786,86.68065926961316,57.385532871518095,6.291563276669932,29.49163307718892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.87220212673969,55.591665081305194,105.23602574609542,140.9697232584401,148.0629444645952,146.8545028225161,147.55083614938093,110.5614311838872,95.2182790014563,83.70700706135567,35.389810823930425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.388032159361078,54.51013400280754,100.2221280552763,132.85935668492982,146.37328476178058,145.80832805938573,146.05433357999374,119.572453369911,94.82824301719424,81.07724154151244,34.136336401225634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.242436606896466,49.34922847440873,77.41544378468572,106.93126802502069,129.7137611324652,129.78745113712543,129.83694997863958,77.8330204777602,54.53469733769427,74.76111492995577,32.7600453040872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.563544417279774,30.35172196996527,68.1993549695318,81.42150040166742,99.21428698143885,96.83052698220366,113.96494175266253,88.81878591998101,44.85190515969241,14.033107655138506,13.910290980704842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.61872770403491,37.35599413009116,50.332134041618744,83.38731153608744,115.80347015176038,114.20648121238204,105.08827356503431,90.9814759052356,87.9832603620914,51.069406259961426,11.845854334997176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0551832867551365,22.487360917063032,59.27802617301864,61.17051947451917,76.5553548919094,93.16872922537694,108.18474244772548,95.50336255483866,84.59165928901875,61.342462818726304,19.046633174216925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.961202107334092,55.39515840221133,99.33747582761322,129.91845558985466,136.92979901305398,134.0704035291939,133.6930213841159,92.67076343630956,84.71596465041524,74.07296938138656,32.17052526680561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.993234344317573,59.351716177678824,107.05445687119506,132.06774739244378,137.52043556555768,135.16012238598714,136.3823343824724,90.13627388208758,84.43236978399571,79.97114712812805,38.38802636707464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.673910990790048,54.26450065394022,92.60340035124138,136.30938872129363,142.09256540015636,141.4550352083234,142.6988331657698,113.79597578238103,91.85161343501107,75.12993712499747,32.29334194123927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.411183209132734,5.554291058327244,108.50443797299368,47.53042517756839,58.19686726626169,80.26627931850956,147.9062601617571,147.0108149536135,126.39622223579347,84.88641930765955,38.24064635775424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.737975464757003,61.1213928047457,102.42017435589815,115.42943755234876,121.76231189223728,131.61965261663124,107.89817020738025,83.76915974205392,81.60870278724357,83.68542110039459,38.38802636707464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.573873194387332,64.61124721736527,111.69916019523176,138.99907389139088,142.53135588245115,140.80931723819492,141.77435856185093,96.33293336487696,91.23678571936136,87.4670581577293,40.05944965459458,2.0398733108209344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.74581653859446,63.03807726939227,109.53647020997715,135.0540534398853,139.74416171628843,138.38424617574114,139.70285065306985,92.94728703965563,88.98142497067043,81.96189376917553,36.91348193038926,1.4008544320251772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.500183189727132,56.67282398806214,107.32465355494912,135.82891500403954,140.56145085888332,138.7087799336386,140.55400742406917,97.40106626070911,90.11059403197874,80.33996932316975,36.02882970272618,1.2534744227047814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.212892073183088,62.25167838127611,106.75969685255426,138.59675623968542,143.39442214915317,142.89682853182651,145.20838721336432,105.65769632831766,95.81598681703346,84.19827375909033,38.38802636707464,2.2118166550280627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.836600976044643,53.50266510071079,106.73513351766752,124.18403340902468,138.89039974310413,135.1091348575101,135.75224762545366,107.8497878810882,83.14502773288648,60.531500595723415,36.938045265276,1.8679299666138056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.483088756937146,60.55569175886944,82.06051928046317,94.98753252221728,100.91027360384552,129.136522762627,129.9947507966998,98.60020360927052,116.6393678813907,79.13562157023844,36.520468572201544,1.6710511157792365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.197582097248883,47.35848183336125,91.32536259364988,115.14174879678144,122.781318118296,123.40210058179704,116.73910990790048,73.28731483675183,73.44437131133063,66.48848147749679,37.03667077656363,2.0889999805943997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.550722144615676,41.23923407263917,41.36205074707283,23.519393154046515,63.33320945977376,85.89426038149699,146.93563626199045,145.39372874023692,120.76786900106532,84.27233593549123,37.89675966933998,2.728018859390157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.866848756172338,64.8568805662326,108.25880462412636,104.96545689060066,141.5555215783146,140.20900422043283,139.09062813960503,138.20969762934905,93.95661680045592,86.31183707457146,39.44499411068555,3.2196577288655175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.65324764428849,64.70950055691222,106.09574246713106,125.8722044248765,121.52523849340623,121.52858803907262,110.1419936321092,72.67806969721272,73.0874586119916,75.88246838470918,39.34674077113862,3.1950943939787853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.407614295421165,63.50515280398089,92.8494058718494,100.56638691543124,120.89887345379456,121.56617738488411,121.19809953332386,99.69848241610003,73.26572887579076,52.3965706873264,25.117126436906258,1.2534744227047814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5560755151830277,10.66606991695259,16.85937985407559,31.777139736877174,17.03132319828272,11.305088795748349,38.78141189700307,53.723735114691394,4.079746621641869,30.400848639738737,14.426121013326227,0.0245633348867326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.174431047477231,31.654323062443513,50.65182956688698,47.45673517290819,71.02562716846887,57.77891840144652,54.3381906586004,59.32715284279209,57.1644628575375,17.645778742191744,8.159493243283737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0227788780309486,12.804196567320457,47.80099403306315,69.23138720651527,116.86043789537128,118.6271371485125,116.62224798131813,115.19757455788763,92.79506879770604,51.38910178522966,24.674614237204366,1.474544436685375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.848342038267276,23.71627200488108,72.84405829356851,115.55783680289304,124.33364644878937,124.41812943393008,123.80032434435468,112.387305743801,74.49501213534951,47.92381070749681,24.182975367729,1.990746641047469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.050905334342808,78.86542488648439,123.57404392600418,131.75289009980474,128.64860561055872,128.801196024249,102.65054866339646,80.23352820532725,81.18331048761424,84.13239936098499,44.23744961578338,4.817018839984556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.73158198081528,76.0391526875473,118.77712236001788,136.0027192069502,134.09459469233994,134.0391411029744,119.08751359176838,84.38957003381427,84.94224506876576,87.11535586276018,42.63971633292363,4.595948826003963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.41188645554705,73.90102603717942,114.99250792875748,139.0191711653891,136.7593443558097,92.21038699305366,136.5148275221645,130.0397835773255,88.54672837752342,89.06479144058906,43.647557406761095,5.480601053667046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.043436432246065,72.59842494470118,114.25523571041478,141.412235458142,77.24350044047861,131.50762892267812,133.91632442854075,100.7383302596384,64.3406783618705,50.061937357864686,24.699177572091095,2.334633329461726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.777145529163622,6.144183267349535,6.734075476371827,22.806684270590555,50.70095623666043,69.52651939689677,89.43324146389003,70.55855163388026,69.82127941553755,33.10430416424216,16.613746505208265,1.056595571870212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0815310784976528,4.645075495777427,17.40014539332442,27.00924756666609,27.967961970730077,29.884646435376645,20.54574094578903,23.20006980051899,19.980412071653472,10.911703265819918,5.03808885396515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4670755345886284,0.4425121997018957,7.790671048242039,13.123892092588688,23.273759805179186,16.711999844755198,19.95584873676674,11.993234344317573,24.478107558110505,20.27554426203497,9.80598102417624,0.2456333488673265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.61623420847837,72.62298827958791,111.82197686966543,139.29867214266085,87.4670581577293,75.71945716227906,101.47560247798108,79.72551377926072,126.1747800500722,41.55855742616669,42.88572185353166,5.750797737421105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.397285518313609,36.32396189310767,73.01637380951635,83.70700706135567,73.06550047928981,79.700950444374,93.68493142973904,80.41365932782995,107.8408557593112,61.73584834865473,31.654323062443513,4.399069975169392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.49163307718892,76.99749491987058,105.30934357901492,123.44713336242272,142.14764681778112,144.00068991476664,142.85179575120085,121.72807209209216,95.75681151026086,63.40689946443397,32.29334194123927,4.718765500437625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.53291867312493,66.13491832382412,83.51012821052109,93.9555002852338,98.55107693949708,109.61016021463736,132.44177999185538,112.51049458997537,64.97969724066627,35.881449693405784,17.817722086398874,1.8924933015005383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.08223432491197,34.259525247400006,54.215373984166746,145.56529991270338,147.42020386839238,150.74555837161898,150.85348817642432,128.34193609621528,102.45106461037692,85.99251372104393,20.57030428067576,6.0459299278026055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.614449751622583,73.95015270695289,68.54324165794606,95.62655140101305,122.70948897233932,136.19810937082192,135.3990566435217,130.12501090594765,85.21579129818619,78.05297397651866,24.52723422788397,3.514417747506309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.03808885396515,25.583829799754184,44.67958964374456,48.68564626072624,71.7137727170381,103.46634911902854,113.39514681763843,110.077235749226,124.79886112467445,58.71269729888307,19.095759843990383,2.5069488454095628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.15343083401562,83.04342484767318,125.09324897157452,148.48870893596524,148.56388762758826,150.38901784402063,145.19796640462448,99.22917385106716,99.28053355128488,93.9551281134931,46.768589624338965,6.979708825239154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3438866884142571,33.866139717471576,80.75791818798493,121.33319787520088,145.61479875421753,148.00079178389697,150.0540632773834,147.23821188718614,95.42036825666077,94.91272600233496,88.96616592930141,45.31860852254032,7.225342174106481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2534744227047814,35.46350082859062,83.21536819188032,122.43445405595608,130.104169288468,127.06017662121668,127.7579986350443,98.41374556717577,78.29041954709041,79.03439085676585,81.48365308236565,47.333918498474524,7.692417708695109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9092155625498162,30.59735531883259,59.05695615903803,89.13810927350855,100.2221280552763,124.67567227850007,107.07902020608178,132.48644060074034,76.28478603641462,79.75007711414746,87.09860813442832,42.68921517443781,6.955145490352421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.31184865914434,43.69668407653455,40.64934186361687,44.9255951643526,71.34495052199641,93.04591255094329,55.444285071984794,51.97899399425195,53.404411761163864,33.15343083401562,10.051614373043568,4.104309956528601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.354215465521811,33.93982972213178,32.17052526680561,119.58659589605791,129.96386054222103,132.90178426337056,129.8890540223387,107.1441502607057,82.61319431541465,73.56532712706074,47.06372181472046,7.716981043581841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.777145529163622,39.15023409204477,90.2196403520062,129.9206886202989,139.53425685452905,139.84129854061322,142.56782871304054,108.64772409316627,91.38379355694104,89.99224341843356,71.00106383358214,38.830538566776525,8.306873252604133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.899962203597285,39.27305076647843,88.67140591066061,130.27909000660077,142.4595267364945,141.34636106003666,143.353855429416,125.69579501978087,92.28705437163951,92.20964264957225,92.456020341921,48.02206404704376,8.527943266584726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.416164407959379,40.37877300812211,89.11354593862181,127.94445667713906,144.75247683099693,143.57306458469307,145.71789032639367,133.5672273357566,96.1271223922654,96.75534829058064,92.97222254628308,48.09575405170394,8.306873252604133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6617977568267057,39.641500789779414,87.78675368299754,127.64932448675756,147.52999453190128,147.25235441333302,149.42993126821597,140.2815777098709,98.72897503155554,98.87709938435732,92.11213365350672,47.776430698176426,8.405126592151062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.883239942548007,38.38802636707464,84.64078595879222,86.72978593938663,77.8330204777602,87.56531149727624,39.37130410602536,122.83230564677298,146.92707631195418,126.4204133989395,89.70343814764409,45.048411838786265,8.55250660147146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.760051096373635,37.25774079054422,53.723735114691394,95.99500142431404,147.67179196511103,127.64932448675756,150.308256576287,150.4783390617906,143.524682258401,101.5221239455696,92.82484253696268,47.35848183336125,8.675323275905123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.37450664028266,37.921323004226714,81.56888041098779,97.1498503357312,118.16303898784952,51.88074065470503,111.67496903208576,127.3426549724141,118.33498233205668,68.86293718321429,44.67958964374456,20.889999805943997,7.9871777273359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6617977568267057,6.438943285990327,25.87896199013568,33.66963303837772,41.63224743082689,79.20931157489863,117.4008312628794,69.67389940621716,65.56958944968856,39.59237412000595,33.10430416424216,19.95584873676674,8.675323275905123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3591966643484588,13.541468785663143,86.95085595336721,92.48058367680773,110.05267241433928,116.7867478907111,110.1509257538862,123.9629633950441,110.71625462802176,103.63829246323569,71.76289938681157,46.252759591717584,9.41259549424781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2456333488673265,2.2855066596882607,9.289778819814146,14.327867673779297,14.84406987814139,23.69170866999435,29.245627556580885,68.1993549695318,60.08898839602152,45.540050708261624,29.46706974230219,8.429689927037796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.9473044165149656,43.47561406255396,90.95691257034888,126.69061008269357,142.69846099402906,141.711833709412,143.0911021804761,124.46018484063008,91.41840552882688,91.0313469184905,93.31610923469736,49.49660848372912,9.584911010195649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.46350662087706,43.500177397440694,88.20433037607198,124.11034340436451,142.66794291129102,135.93163440447495,142.41561047109096,136.8103318842867,92.7749715237078,91.73586802365088,28.16446864982394,48.759336265386445,9.97792436838337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.635449965084189,44.950158499239336,93.73405809951252,133.54787440523975,143.935187688402,143.76845474856478,146.05284489303094,108.65367884101762,94.99125423962435,95.93582611754148,97.15022250747188,42.05019629564205,10.002487703270102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.979708825239154,45.31860852254032,93.61086925333814,115.75694868417187,121.43815030608056,132.00596688348622,121.28667640761238,85.27087271581098,83.34376744242459,82.75536392036513,72.43578589401176,31.16268419296816,10.198994382363962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.274468843879945,45.49092403848815,90.31789369155312,130.64791220164247,145.9359829664486,146.71233321756563,150.05666847956834,136.09650648560864,98.5856889113829,88.72053258043408,92.72658919741576,49.0299051208812,10.911703265819918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.667854373808376,45.785684057128954,90.61265371019392,126.66641891954752,142.1361094938192,140.49297125859306,141.9931955453873,127.01477166885029,90.86759135257894,90.16530327786282,91.43961931804726,50.60270289711351,11.157708786427952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839797718015505,46.7931529592257,91.62049478403137,130.7703567043354,137.48433490670902,135.2836834039022,136.73552536440437,105.82703447033984,86.45996142737327,86.193858632767,88.29848982647114,50.52901289245331,10.936638772447358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.128873291415333,17.277328718890757,55.78817176039905,95.40510921529172,120.10428678738285,128.19009002600637,134.89922999575074,139.68014817688663,137.65478956395333,95.8424110106237,89.18760811502271,47.65361402374276,10.66606991695259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.9871777273359,31.064430853421225,67.33926607675544,92.08757031862,87.36880481818237,139.6191120114105,77.44000711957246,140.02105749137522,94.79065367138271,87.09860813442832,50.84833624598083,26.49341753404471,8.527943266584726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.383759999235191,15.335708747616753,73.06550047928981,54.01886730507289,105.28515241586888,122.41472895369854,124.82305228782046,60.01529839136133,58.88501281483091,58.98326615437784,42.6151529980369,24.256665372389204,7.225342174106481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.503379931697992,22.4627975821763,64.80775389645915,89.94944366825213,59.54822285677269,125.27524095278076,126.31434445283772,111.10926798620947,97.59236253543308,64.07048167811645,44.876468494579136,23.003563121425124,7.61872770403491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2456333488673265,22.880374275250755,5.43147438389358,8.355999922377599,32.09683526214542,64.78319056157241,83.58419038692202,66.08579165405065,59.44996951722576,67.63402609539624,54.8543928629625,31.11355752319469,8.94589213139989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.50088643614145,29.073684212373756,27.869708631183148,109.6105323863781,92.48058367680773,54.28906398882695,69.20682387162853,45.195791848106666,39.54324745023249,37.012107441676896,9.41259549424781,5.160905528398813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.432886669008657,7.471347694714515,18.48130430008137,69.47739272712332,145.22699580039972,144.86301183798724,146.96578217298782,146.44957996862573,121.95435251044265,95.92763833924587,94.86471584778364,51.85617731981829,11.772164330336976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.53578434042218,49.61942515816279,93.73405809951252,127.77251333293192,148.52890348396173,149.27808519800706,150.6305573037402,140.19746689647084,100.61960747435252,99.38399729520172,91.7187481235783,50.03737402297795,11.157708786427952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.486285498908009,49.05446845576794,92.456020341921,125.63438668256408,143.3907004317461,143.94374763843828,146.7387574111559,129.7085507280953,96.08618350078751,97.20158220768958,91.9398181375589,50.627266232000245,11.550722144615676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.149867712590495,49.49660848372912,93.38979923935754,127.3791278030035,141.49225238239424,141.1818611506437,143.04755808681324,107.35889335509424,91.9822457159996,92.7284500561193,93.9551281134931,51.782115143417386,11.993234344317573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.346746563425066,49.22641179997507,92.1612603232802,112.93700340482684,119.74476888585885,127.71929277401064,113.40519545463756,80.34480755579897,80.43971134967951,80.62803025047779,71.7093066561496,50.16019069741161,12.26343102807163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.444999902972,48.955842944480295,88.91703925952794,128.3374700353268,146.34909359863454,146.12355752376544,148.71052329342723,136.78353551895574,99.92774020837622,100.64826469838704,91.07972924478254,50.406196218019645,12.337493204472535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.53578434042218,41.28836074241263,77.9070826541611,111.33071017193076,79.97114712812805,85.91882371638373,147.94943208367923,145.71305209376445,133.7198177494469,98.74758361859092,89.75256481741756,44.139196276236454,12.607689888226597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.575285479502408,43.79493741608148,72.40191826560732,99.16553248340608,102.21287469632378,124.13490673925124,138.41364774325706,131.36024891335774,104.74401470487936,60.70344393993054,43.991444095175346,31.50694305312312,9.093272140720286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.728018859390157,31.50694305312312,58.417937280242285,78.25096934257536,111.18295799086968,117.62227344860072,131.8027611130596,146.94791792943383,140.99428659332685,118.99819237399844,86.99998262314067,47.67817735862949,13.173018762362156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.74901328056532,27.50088643614145,57.1644628575375,82.0847104436092,76.1865326968677,78.91455155625785,117.89247013235476,112.58381242289484,127.40369113789022,102.80276690534606,88.27802038073219,49.10359512554139,13.639722125210076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.845854334997176,48.906716274706824,91.57136811425792,125.92914670120484,117.54858344394052,147.82028848965354,150.78686943483757,150.60524962537204,114.23030020378737,62.47312056699741,89.45780479877676,49.39835514418219,13.492342115889675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.50159547484221,48.46457624674565,90.2933303566664,74.22034939070696,124.71028425038593,136.23979260578122,138.92538388673069,127.83578252885228,88.71978823695267,90.66029169300457,72.20503941477274,39.10073525053059,10.248493223878135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.0533988298993515,1.8679299666138056,26.394792022757063,51.97899399425195,117.54858344394052,80.0697726394157,69.74758941087737,107.52153240578367,108.77463465674776,56.648260653175406,38.3634630321879,27.353506426821053,14.254177669119096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.804196567320457,54.80526619318905,101.74579916173514,137.62762102688163,152.2997475608159,152.18735169512206,153.72851487339415,137.95066609781622,105.44667495133618,104.62194237392713,98.3545702604032,53.79742511935159,14.426121013326227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.828759902207189,52.71626621259465,94.74152700160924,128.01777451005856,150.38231875268792,151.29227865871914,153.37606823494363,151.1798827930253,102.63156790462034,102.50130779537253,92.9967858811698,52.593449538160975,14.376994343552765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.274468843879945,51.905303989591765,93.61124142507884,126.66641891954752,149.8419253851798,151.6078802948396,153.33177979779938,116.83550238874383,142.07358464138022,104.66846384151565,92.60340035124138,52.052683998912144,14.1804876644589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.804196567320457,50.23388070207181,90.73584255636828,122.75898781385352,144.97577987542178,152.91904133735412,155.17589077300786,138.97934878913333,133.5772759727557,29.86008310048991,46.990031810060266,51.63473513409699,15.163765403409622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.394088776342748,41.06691855669133,89.72837365427155,121.35776121008762,143.05872323903452,154.70621003623427,137.79956437108874,104.9163302208272,40.60021519384341,109.31577236773728,70.92737382892194,50.92202625064104,15.458525422050416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.271272101909084,49.34922847440873,89.43286929214933,120.72730228132816,126.74569150031836,137.54723193088867,87.09860813442832,132.76445289104927,82.79258109443593,78.52860946114357,68.42824059006726,43.54930406721416,15.089703227008718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.099328757701956,50.332134041618744,92.75115253230248,126.19934338495892,149.3257231808177,150.89182186571725,153.15164867529666,153.1494156448524,105.05366159314846,101.37102221884211,90.26876702177964,51.85617731981829,15.212892073183088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.246708767022357,49.76717733922389,89.50693146855023,124.9216777991081,149.10465316683712,153.95181791781903,155.32438729755037,151.8520249567441,102.78266963134784,95.4903365439139,89.11354593862181,51.38910178522966,15.335708747616753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.257746582830666,48.12031738659068,81.56888041098779,109.3894623723975,142.56708436955913,143.722305452717,131.53256442930555,145.09859654985544,122.93055898631992,109.73334906081176,79.7746404490342,50.578139562226774,15.532215426710613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.566032120549876,42.07475963052879,88.08151370163833,118.82662120153202,140.03594436100354,141.7304422964474,138.18178474879596,137.60975678332764,83.80526040090261,97.5927347071738,87.12317146931504,42.32039297939611,16.195797640393103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.934854315591574,48.366322907198715,86.55784259517948,117.40120343462011,139.17548329648648,139.86921142116634,144.13616042838436,139.4430747780556,91.74145059976148,94.26849671916928,80.70879151821146,38.6585952225694,14.647563199047529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.96867100943084,49.324665139522,77.39088044979901,100.93483693873225,126.7151734175803,109.21714685644966,113.83765901734036,121.23494453565397,107.9145457639714,106.88251352698792,78.76717154693745,30.7451074998937,15.065139892121984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.452468805068744,47.13741181938067,76.35847604107481,104.08080466293757,121.82223154249128,131.40304866353915,134.49319062663827,101.64047455911476,84.19455204168324,84.43013675355145,74.43397596987337,53.25703175184347,15.114266561895448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.583126553339865,38.5849052179092,76.45710155236246,103.5891657934622,120.62048899174492,131.6308177688525,133.63682345126898,100.97838103239508,82.91651428409172,83.05533434337583,70.85368382426174,47.30935516358779,15.384835417390216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.607689888226597,47.53042517756839,68.54324165794606,101.32822246866068,114.50124123102285,98.5756402743838,52.37200735243968,95.20860253619789,119.46526790858708,96.06869142897422,75.12993712499747,47.014595144947,15.605905431370813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.02526658130105,46.326449596377785,81.86364042962859,102.77820357045933,126.29759672450584,131.7290711083994,142.78815438353973,128.63223005396756,113.98466685492004,91.17798258432948,71.91027939613195,45.83481072690242,6.217873272009733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.89498100477064,49.64398849304951,88.54858923622696,119.36701456904017,140.62583657002585,147.3282774484375,148.18799416947311,146.82472908325946,108.68754646942206,97.26447923186926,89.43324146389003,52.445697357099874,16.83481651918886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.214304358298168,49.34922847440873,87.27055147863545,117.9910956436424,139.32323547754757,145.2407661548059,73.67995602319883,84.00176707999645,104.27731134203142,117.79458896454854,87.36880481818237,51.462791789889856,15.630468766257543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.303304338892566,26.98468423177935,85.35386701398889,115.48414679823284,136.76715996236456,115.5329012962656,107.81629242442446,67.43751941630237,16.29405097994003,54.82982952807578,60.33499391662956,42.59058966315017,15.950164291525777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.148455427475422,50.627266232000245,91.2762359238764,116.25975270586846,121.85609917089572,131.29474668699308,123.39465714698288,85.10302326075164,83.57265306296006,83.62215190447422,73.8537602261095,55.19827955137676,17.03132319828272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.762910971384445,48.88215293982009,86.63153259983969,116.76218455582438,137.94657220866844,145.92891170337515,145.17303089799705,143.70779075482935,109.29902463940542,91.6588284733243,65.004260575553,44.335702955330305,17.645778742191744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.443215446116216,49.521171818615855,56.10786728566729,118.62974235069746,77.12031159430424,148.8653467375618,151.32986800453065,118.18760232273628,139.6179954961884,118.8016856949046,90.12138701245928,53.60091844025772,17.40014539332442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.443215446116216,49.00534178599447,87.17229813908851,117.9910956436424,137.92200887378172,113.10001462725694,152.07123411202113,150.25950207825426,138.3645210734836,118.212165657623,88.84334925486775,53.13384290566909,17.891412091059074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.885727645818111,35.0704874704029,86.28727373968472,115.95085016108077,136.61977995304417,148.55495550581128,150.65177109296053,147.8266154092456,120.43738049531656,85.57456485622876,60.65431727015707,50.52901289245331,16.416867654373696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.885727645818111,48.26769739591108,85.32893150736143,115.77927898861437,137.13560998566552,81.49519040632761,108.82413349826192,23.888215349088213,131.5080010944188,117.64683678348744,91.6450581189181,54.55926067258101,16.90850652384906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.59059545543661,48.46457624674565,86.92629261848047,117.44995793265286,139.15129213334046,104.81770470953954,155.35602189551057,124.79848895293372,59.27802617301864,6.316126611556664,9.658601014855844,8.921328796513157,5.234595533059011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.59059545543661,48.513702916519115,85.84476153998283,114.7677161973698,121.06374553492824,129.78745113712543,67.4620827511891,100.93483693873225,127.0471506102919,85.67095733707215,79.11403560927737,46.252759591717584,18.825563160236328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.741544378468573,47.45673517290819,84.34602594015143,93.16872922537694,136.96366664145842,96.2655702798088,60.605190600383615,91.52224144448444,116.88500123025804,77.39088044979901,21.184759824584784,1.351727762251712,17.42470872821115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.59059545543661,47.94837404238355,86.06620372570413,117.35170459310594,137.03735664611864,107.61941357358992,76.77642490588998,113.41971015252516,118.5069256762638,118.55605234603728,86.95085595336721,23.052689791198592,10.469563237858727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.566032120549876,48.09575405170394,85.72231703728987,116.4916157003296,138.143451059503,100.8365835991853,35.0704874704029,134.43252663290286,121.80027340978953,88.99072926418815,10.54325324251893,18.48130430008137,13.369525441456016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.380563257264331,30.327158635078536,25.313633116000123,27.55001310591492,45.83481072690242,65.2257027612743,126.1747800500722,110.69169129313502,33.522253029057325,6.389816616216862,28.557854179752376,20.71768428999616,12.484873213792932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.22214543213562,48.02206404704376,85.89426038149699,117.25382342529971,136.59521661815745,122.5375456281322,153.99498983974115,149.30115984593095,137.13560998566552,117.35170459310594,91.05516590989582,54.928082867622706,18.01460093723345,0.1719433442071285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.624412149275871,48.02206404704376,87.36880481818237,119.36701456904017,142.5183298715264,113.56709016184558,142.17407101137144,108.9711413358416,128.16552669111965,114.67318457522995,92.33320366748733,54.387317328373875,19.931285401880007,0.1719433442071285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.813449926272988,47.702740693516226,85.0832981584941,107.27552688517564,125.781022348403,131.9505132941207,126.4204133989395,117.36547494751214,91.88808626560046,91.9401903092996,83.5060343213733,55.370595067324594,17.99003760234671,0.1965066790938612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.902449906867387,49.447481813955655,88.62227924088715,119.24419789460649,127.40369113789022,134.18652111229483,153.81820826290482,153.4672503114171,146.76964766563466,113.41375540467384,93.26698256492388,56.74688616446304,17.670342077078477,0.3688221950416978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.305088795748349,39.936632980160915,72.0085327356789,104.52294469089875,123.00424899098012,133.891761093654,141.43679879302871,150.7511409477296,138.16801439438976,118.65430568558418,90.39158369621332,55.0017728722829,18.235670951214036,0.1473800093203959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.993234344317573,44.311139620443576,71.4923305313168,68.98575385764794,58.56531728956268,95.6019880661263,130.5984133601283,95.6019880661263,121.16125453099376,97.9857480653615,76.40760271084828,19.12032317887712,15.655032101144275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.624412149275871,36.692411916408666,86.65609593472642,42.467772988716504,15.728722105804474,11.52615880972894,47.13741181938067,88.62227924088715,150.30862874802773,108.6518179823141,70.11603943417835,49.96368401831775,20.20185425737477,0.3933855299284304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.059455446881024,44.28657628555684,67.92878611403702,122.56173679127824,142.39514102535202,149.20886125423536,135.80881773004126,119.80952676874206,65.76609612878242,81.7162604203082,42.36951964916957,18.161980946553836,0.1965066790938612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.936638772447358,47.333918498474524,71.88571606124522,115.90172349130732,136.7917232972513,149.37484985059118,136.37414660417684,129.46812778359788,139.47061548686798,118.16303898784952,90.17051368223274,55.34603173243787,18.751873155576128,0.3688221950416978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.705943227773526,46.866842963885894,84.81272930299934,115.5824001377798,128.59017464726753,141.2827196923756,136.8196361778044,91.59593144914464,83.88564949689554,84.27642982463902,74.52441370286543,56.378063969421355,18.776436490462864,0.5898922090222917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.845854334997176,46.64577294990531,85.40262151202164,100.54182358054452,76.8746782454369,30.69598083012023,161.63828087866278,152.6186987426027,146.96615434472852,102.99927358443992,30.59735531883259,43.991444095175346,18.94837983466999,0.5898922090222917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.312557697845094,46.00675407110955,84.27233593549123,115.95122233282147,139.69168550084856,152.84014092832402,157.19008423371994,24.723740906977827,18.06372760700691,55.66535508596538,71.73833605192483,39.49412078045902,13.320398771682548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.56781657740566,46.08044407576975,84.61622262390549,116.51617903521634,139.2495454728874,32.71091863431373,29.295126398095057,27.992525305616812,52.052683998912144,67.63402609539624,72.180476079886,54.952646202509435,18.92381649978326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.5204743644879795,42.222139639849175,80.88036269067787,115.87716015642056,97.86293139092786,42.467772988716504,114.00960236154748,117.89247013235476,93.26698256492388,95.72480474055996,46.30188626149105,55.76360842551232,10.64150658206586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.197582097248883,26.49341753404471,68.00247611869722,90.3670203613266,5.136342193512081,11.845854334997176,16.90850652384906,36.373088562881144,77.21893710559188,115.95122233282147,74.44179157642826,2.5560755151830277,19.144886513763858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.50159547484221,45.540050708261624,83.04342484767318,114.23067237552809,135.26805219079247,149.72841300426384,153.91943897637742,147.973995418566,127.80973050700273,101.08221694805265,88.89247592464122,54.41188066326061,21.08650648503786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.116051018751234,43.81950075096821,79.60269710482707,112.73156460395596,127.19825233701938,118.33461016031596,129.1729955932164,134.2825414213975,91.25986036728526,91.19063642351357,85.18490104370741,53.30615842161693,18.260234286100772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.944107674544108,44.18832294600991,80.36453265805648,110.78994463268197,118.67886902047093,136.22639442311575,131.31112224358426,129.64007112780502,116.44286120229684,101.40191247332086,78.20184267280189,53.035589566122155,19.931285401880007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.452468805068744,43.32786188149285,78.64435487250378,108.33249462878656,129.79936063282807,110.077235749226,91.84156479801196,144.76885238758803,22.487360917063032,35.53719083325082,39.936632980160915,55.24740622115023,18.55499430474156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.52615880972894,43.54930406721416,79.35706375595974,109.21714685644966,131.09005222960366,144.16481765241886,97.71555138160744,91.7187481235783,137.13598215740626,116.270545686349,88.84334925486775,55.2965328909237,21.061943150151123,0.1473800093203959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.862576596046452,44.23744961578338,81.642570415648,112.87894461327636,135.1452355163588,147.973995418566,137.75006552957456,130.25452667171405,79.89745712346786,103.66285579812242,82.55178597819783,52.07724733379888,20.619430950449228,0.1473800093203959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.444999902972,41.92700744946768,66.15948165871085,100.2221280552763,123.83977454886974,119.2445700663472,122.95549449294737,89.5560581383237,109.0206401773558,91.84156479801196,80.2171526487361,52.00355732913869,7.1762155043330145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6543288547299584,14.08223432491197,39.49412078045902,45.73655738735549,93.48842475064518,130.40190668103443,121.67745673535585,121.01350234993264,110.02810907945252,84.46884261458509,58.71269729888307,44.77821515503221,17.227829877376582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.764323256499525,27.50088643614145,42.59058966315017,73.7290826929723,111.96972905072654,112.85438127838962,105.38303358367511,131.45887442464536,129.8365778068989,97.19934917724537,77.24350044047861,39.936632980160915,14.1804876644589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.191525480267217,42.02563296075532,77.26806377536535,107.52116023404297,98.18225474445536,114.1078557010944,49.61942515816279,141.09291210461447,125.24062898089493,90.95691257034888,23.29832314006592,10.27305655876487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.690633251839325,42.07475963052879,77.34175378002554,108.4553113032202,132.34315448056773,81.44606373655414,133.08079887065114,134.3833999631294,85.6731903675164,107.02989353630832,69.7721527457641,46.62120961501857,13.394088776342748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.051614373043568,42.66427966781036,80.46278599760342,98.84583695813784,114.67318457522995,121.08756452633357,98.82127362325112,93.8814381088329,116.83587456048456,118.580615680924,80.24171598362283,52.32288068266621,20.47205094112883,0.1473800093203959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.346746563425066,42.197576304962446,79.1110582353517,110.6671279582483,133.40012222417863,147.0156531862427,133.74438108433364,150.50513542712156,138.61052659409165,119.39195007566758,90.85865923080196,55.419721737098065,18.8009998253496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.174431047477231,42.02563296075532,69.13313386696834,95.40510921529172,88.89247592464122,36.569595241975,24.182975367729,59.54822285677269,117.08150790935188,85.79600704195006,70.60767830365371,55.05089954205637,15.138829896782182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.74901328056532,29.614449751622583,80.53647600226361,45.81024739201568,108.60269131254064,107.96367243374488,25.41188645554705,36.96260860016273,70.53398829899352,68.46955165328585,54.63332284898191,30.449975309512197,5.9473044165149656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.497323314716323,31.31006420228855,11.354215465521811,30.474538644398933,36.569595241975,69.37876721583567,72.47560827026751,80.46278599760342,85.03417148872066,85.9679503861572,10.813449926272988,27.20612641750066,16.933069858735788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2933477335257155,24.895684251184957,37.57706414407175,62.71875391586474,143.4275454340762,120.522235652198,154.31915142589787,103.78567247255609,65.1516405848734,113.8867856871138,92.60340035124138,56.132430620554025,19.562835378579017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.233183247943934,43.008538527965335,83.82982373578935,120.62048899174492,145.09859654985544,63.80028499436239,132.5400333314023,154.4214986545926,143.4271732623355,123.98715455819011,94.44676698296846,42.8365951837582,17.94053876083254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.94589213139989,42.32039297939611,81.17549488105936,113.37058348275173,135.93163440447495,149.54679319479828,107.42290689449604,151.88179869600074,94.12744362944092,120.8169956708388,91.128855914556,55.22284288626349,19.90672206699327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.437158829134544,41.18973523112499,67.11782389103413,100.8365835991853,118.8016856949046,132.78566668026963,150.65288760818268,147.0156531862427,67.65858943028297,88.42540039005259,89.53149480343697,54.31362732371369,17.326455388664222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.093272140720286,40.501589682555775,77.48913378934593,109.36452686577005,132.22070997787478,145.8113054333114,150.5055075988623,149.27622433930352,137.75006552957456,118.53148901115053,90.2933303566664,54.4855706679208,19.341393192857716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.110366573510273,40.79672187293726,79.97114712812805,112.6083757577816,100.5172602456578,54.215373984166746,156.845825373565,151.46384983118557,145.49160990804313,125.38838116195602,95.52829806146612,56.378063969421355,18.01460093723345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.299032178766677,40.62477852873015,74.58917158574864,77.9807726588213,36.34852522799441,92.75115253230248,133.42468555906538,120.84155900572551,99.95193137152224,99.43572916716016,67.63402609539624,45.73655738735549,17.842285421285606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.807765481032025,33.22712083867582,68.78924717855408,103.22034359842053,113.98503902666074,133.00710886599092,154.2409953603492,129.22212226298987,118.99856454573914,110.02810907945252,90.17051368223274,47.088285149607195,16.957633193622524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.0533988298993515,40.47702634766904,80.63472934181054,113.17370463191716,136.15270441845556,148.45632999452366,107.8408557593112,19.53827204369228,67.51120942096256,115.55783680289304,95.30685587574482,49.373791809295454,17.42470872821115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.888924387788969,32.04733642063124,66.42967834246491,87.19686147397525,119.88321677340224,75.86720934334016,62.66962724609128,88.76965925020755,98.45282359995014,83.82982373578935,55.71448175573885,25.16625310667973,10.198994382363962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.883239942548007,27.574576440801646,30.278031965305075,31.924519746197575,91.84193696975268,78.34922268212229,80.09433597430242,120.35029230799088,113.2965213063508,108.01279910351836,63.70165948307476,26.61623420847837,17.375582058437683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.323595513653411,39.616937454892685,58.27055727092188,58.172303931374955,137.72550219468786,112.70700126906924,111.9451657158398,152.9875209376444,140.42895771919126,121.13669119610702,64.19329835255012,40.77215853805053,5.652544397874174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1762155043330145,39.641500789779414,78.4229126867825,110.96188797688907,134.0391411029744,147.40866654443045,152.17655871464152,148.71126763690867,54.928082867622706,120.37485564287762,89.50693146855023,53.478101765824064,17.351018723550954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.635449965084189,39.22392409670496,78.49697486318338,110.74081796290848,126.90237580315645,137.96034256307465,116.54074237010308,132.0569544119632,89.53819389476972,90.71574528237004,85.1469395261552,53.404411761163864,14.942323217688324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.193309937123,30.91705084410083,78.30009601234882,111.01101464666256,134.4816533026763,147.80205207435884,152.52044540305576,149.05552649706365,137.4556776826745,87.5407481623895,89.21217144990943,52.20006400823255,17.080449868056185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.71092442660017,20.791746466397065,66.99500721660047,63.03807726939227,96.73227364265672,120.25166679670323,51.266285110796,47.03915847983374,60.605190600383615,103.98217915164992,91.59593144914464,53.2075329103293,17.40014539332442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.438943285990327,38.33889969730117,78.32465934723555,111.96972905072654,134.4816533026763,117.76965345792112,147.08227192782942,107.02952136456764,82.13420928512335,96.4129502891292,89.92488033336541,52.445697357099874,15.286582077843285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.488069955763793,38.31433636241444,78.49660269144269,111.47809018125118,134.7518499864304,115.01744343538492,114.328925715075,72.7703682889083,50.8237729110941,60.48237392594995,78.57029269610288,51.610171799210256,16.564619835434804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.635449965084189,37.79850632979305,76.89924158032363,110.077235749226,134.50621663756303,148.39194428338115,107.96367243374488,151.14415430591734,97.81380472115438,108.4553113032202,64.88144390111934,31.334627537175287,11.23139879108815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.512633290650525,37.749379660019585,77.12031159430424,110.17548908877292,133.7198177494469,125.4620711666162,130.03308448599273,122.78317897699954,111.65040569719902,117.86790679746802,88.08151370163833,51.290848445682734,16.122107635732906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.456037718780314,32.09683526214542,71.8611527263585,108.28336795901308,115.41008462183194,127.37875563126278,105.0145835603741,135.18766309479952,110.0589993339313,85.56861010837743,78.18546711621075,47.18653848915414,12.976139911527586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2687843986389824,28.82805086350643,57.311842866857894,106.98076686653484,131.85225995457378,146.89283651180904,153.11033761207807,127.13312228239546,131.09005222960366,108.77463465674776,69.5510827317835,45.367735192313795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.0626521888518825,27.82020978966898,60.99857613031204,87.5407481623895,106.56281800171968,113.49340015718538,101.2790957988872,33.25168417356256,56.15699395544075,33.89070305235831,59.00782948926458,50.061937357864686,15.458525422050416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.996803258029139,37.773942994906314,78.57029269610288,112.95263461793655,137.20929999032575,120.7433056661786,120.3011656382174,91.25167258898968,143.15697657858144,120.9647478518999,90.5884625470479,51.95443065936522,14.033107655138506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.456037718780314,37.65075414873195,78.9636782260313,113.19864013854458,95.03665919199076,98.67389361393072,157.48521642410142,156.58083909418082,141.5592432957217,121.1858178658805,91.22710925410294,52.15093733845909,13.566032120549876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.283722202832476,37.03667077656363,77.93164598904784,111.35527350681753,135.04661000507116,148.93233765088925,154.36381203478282,134.3588366282426,110.3723679396075,96.46207695890266,57.33640620174463,43.30329854660612,14.057670990025237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.308657709459917,37.38055746497788,78.74260821205071,112.68206576244178,136.76715996236456,150.6774509430694,155.0906634443857,151.83229985448656,140.5275832304789,111.54470892283793,89.5560581383237,50.60270289711351,13.320398771682548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.988962184191685,37.184050785884025,78.79173488182418,113.1249501338844,126.95410767511488,137.73592300342767,129.59094445803154,65.39764610548144,54.73157618852884,121.1858178658805,82.72372932240495,44.409392959990505,11.255962125974882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9398355144182196,36.81522859084233,78.39834935189576,112.80525460861617,136.61977995304417,68.7401205087806,145.73761542865117,153.23352645825244,30.646481988606062,30.867924174327364,70.18972943883855,37.823069664679785,12.06692434897777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.743328835324358,36.8643552606158,78.91455155625785,113.32108464123752,142.10038100671122,156.1610293706621,132.6877855124634,101.573855817528,102.33569137075742,97.59236253543308,38.60946855279594,50.8974629157543,12.26343102807163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.792455505097824,24.4044175534503,31.605196392670052,58.516190619789214,78.49660269144269,102.21287469632378,80.31540598828303,55.444285071984794,40.23139299880171,10.346746563425066,46.30188626149105,0.3688221950416978,5.111778858625347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6710511157792365,7.790671048242039,40.747595203163804,44.50764629953744,69.03488052742141,75.54751381807193,129.14880443007036,86.23814706991126,119.56389341987472,50.52901289245331,25.436449790433784,10.198994382363962,3.0719055478044135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.514417747506309,21.30757649901845,31.50694305312312,63.4314627993207,110.93769681374306,123.32394451624836,56.9433928435569,105.70272910894336,21.356703168791913,120.17834896378372,85.6731903675164,32.735481969200464,11.747600995450243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8753988687105525,24.65005090231763,48.759336265386445,103.4417857841418,134.1128311076346,81.61800708076126,128.58310338419412,96.31469694958226,86.4104625858591,118.26092015565575,83.78069706601588,40.8949752124842,9.31434215470088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.325379970509195,35.66037967942519,77.2431282687379,111.9451657158398,126.39510572057137,138.87067464084657,141.32886898822338,50.799209576207375,121.53007672603546,116.85336663229783,79.973752330313,39.32217743625189,10.0761777079303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.300816635622462,35.90601302829252,78.52116602632941,114.1815457057546,138.02063438506934,113.10038679899765,121.3335700469416,75.27731713431787,15.188328738296358,27.721956450122043,50.8974629157543,44.728716313518035,10.125304377703763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4499811017986426,15.04057655723525,47.2356651589276,52.64257620793444,25.80527198547548,13.099328757701956,23.71627200488108,34.08720973145218,44.16375961112318,43.917754090515146,48.53826625140584,43.426487392780494,9.683164349742578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.956929947208205,17.277328718890757,46.57208294524511,73.45851383747753,92.35776700237405,110.02810907945252,100.41863473437016,47.97293737727029,84.19827375909033,74.34316606514062,52.86364622191504,26.61623420847837,5.824487742081303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0320322369834791,20.865436471057265,48.41544957697218,51.51191845966332,28.85261419839317,68.56780499283276,67.3147027418687,94.61871032717558,97.66642471183395,112.41224125042842,70.19010161057925,36.053393037612906,5.234595533059011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.391601073072646,23.71627200488108,55.17371621649003,73.48307717236426,99.75542469242838,103.39228694262763,134.16232994914878,127.03486894284852,117.42539459776614,103.17121692864704,69.96865942485796,29.93377310515011,6.242436606896466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.760051096373635,36.42221523265461,81.0526782066257,118.23672899250974,144.16444548067815,153.14792695788955,137.3079255016134,131.55712776419227,145.98324877751853,104.05624132805085,86.01707705593067,40.47702634766904,8.134929908397003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.440727742846111,35.26699414949676,78.05446266348149,113.93591235688729,79.1110582353517,138.77204912955895,116.19685568168882,129.22212226298987,140.1341977005505,86.87716594870702,11.427905470182012,29.344253067868525,7.913487722675702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9982155431442155,34.750791945134665,62.44855723211067,111.99429238561326,135.9070710695882,75.12993712499747,43.47561406255396,96.4129502891292,139.05266662205284,115.11569677493186,82.96973484301299,17.572088737531548,7.766107713355306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6543288547299584,34.578848600927536,76.21109603175441,114.13241903598112,140.10963436566374,155.0765209182388,157.22506837734647,156.69844536424458,137.23386332521247,109.77093840662326,82.20789928978355,41.87788077969421,7.274468843879945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1965066790938612,54.3381906586004,88.76965925020755,129.05017891878273,142.9113432297141,148.2196287674333,143.0832865739212,111.40440017659098,77.3171904451388,46.05588074088301,21.430393173452114,5.43147438389358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7447411204394343,32.145961931918876,70.70593164320064,105.43216025344856,75.47382381341174,114.7714379147769,102.8273302402328,148.07224875811292,132.63828667094924,109.9298557399056,78.52116602632941,39.54324745023249,6.610886630197456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.678892189616691,33.20255750378909,74.7856782648425,109.73297688907104,132.73691218223686,123.71695787443608,152.44675539839557,147.3104132048835,134.60446997710997,111.84691237629286,79.4798804303934,39.76431746421308,6.488069955763793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6543288547299584,33.841576382584854,75.54751381807193,110.91276130711562,135.63687438583415,113.346020147865,94.91384251755709,127.77251333293192,136.30008442777591,112.14167239493368,79.13562157023844,33.128867499128894,6.242436606896466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.457450003895389,33.39906418288295,75.05624712033728,110.3719957678668,127.71073282397435,139.4806641238671,81.32287489037977,140.4810617628904,125.17847630019666,19.980412071653472,81.88820376451532,39.59237412000595,5.775361072307838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.260943324801528,33.34993751310949,75.54751381807193,88.89247592464122,109.26627352622312,82.37984263399068,120.522235652198,108.84869683314864,110.10179908411274,112.85438127838962,78.81629821671092,38.33889969730117,4.817018839984556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3591966643484588,28.557854179752376,61.53896949782016,94.91384251755709,63.75078615284823,92.97222254628308,90.26876702177964,116.19685568168882,59.400842847452296,36.8643552606158,43.106791867512264,19.587398713465753,2.18725332014133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.260943324801528,29.958708611777546,66.45424167735165,82.13420928512335,110.64256462336157,46.81771629411244,17.277328718890757,38.90422857143673,98.82127362325112,91.37486143516404,41.95194295609512,25.092563102019525,2.2118166550280627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5727977762323058,32.34246861101274,55.56710174641846,70.58311496876698,101.20540579422702,113.02632462259676,69.15769720185507,20.76681095976962,24.01103202352188,70.82874831763432,51.58560846432352,5.357784379233382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2210700139805938,7.028835495012618,54.58382400746774,48.83302627004664,74.93305827416292,87.78675368299754,119.80952676874206,115.0907612683044,88.76965925020755,59.892481716927655,25.190816441566454,2.580638850069761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0320322369834791,13.22214543213562,64.68456505028477,94.74189917334996,90.5389637055337,95.84762141499364,93.6603680948523,73.45851383747753,35.095050805289624,44.950158499239336,27.451759766367985,21.79921536849381,1.204347752931316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.971158712700937,7.643291038921642,44.311139620443576,10.0761777079303,17.227829877376582,111.62547019057158,109.4877157119444,103.31896910970816,65.29939276593451,34.849045284681594,3.096468882691146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2210700139805938,22.413670912402836,63.456026134207434,81.29831155549304,107.0053302014216,91.66962145380484,128.3374700353268,97.49410919588614,92.80027920207596,80.88073486241859,67.38839274652891,16.46599432414716,0.5898922090222917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6635822136824896,30.7451074998937,72.89318496334198,91.00603924012236,93.46386141575844,70.1409749408058,87.07404479954158,86.09076706059086,94.39764031319498,84.29689927037796,42.934848523305135,27.82020978966898,0.982905567210014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.866848756172338,26.640797543365096,68.17479163464506,82.99429817789971,101.3527858035474,112.90350794816308,84.88641930765955,112.26448906936731,8.74901328056532,5.480601053667046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.056595571870212,31.45781638334966,31.94908308108431,111.77322237163268,134.94872883726495,148.2933187720935,152.225685384415,107.27589905691636,132.88429219155725,75.47382381341174,53.96974063529943,23.150943130745524,1.4254177669119097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8109622230028856,31.40868971357619,73.85189936740596,108.75044349360174,129.12386892344293,116.270545686349,148.93233765088925,141.780685481443,128.1409633562329,59.917045051814384,59.892481716927655,25.73158198081528,0.6881455485692223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2947600186407918,30.7451074998937,72.69667828424811,107.37415239646327,131.48343775953208,144.95084436879435,111.47809018125118,73.7290826929723,46.49839294058491,68.54324165794606,70.90281049403521,30.106088621097943,0.6635822136824896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.5236653141724,73.26200715838367,109.04520351224252,127.5867996343186,92.28407699771388,114.57493123568304,9.53578434042218,2.7034555245034237,39.34674077113862,39.81344413398654,12.189741023411433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.122810882147224,42.36951964916957,62.743317250751474,135.68562888386688,110.32286909809334,58.58988062444941,58.31968394069535,56.18155729032748,83.63331705669547,40.28051966857517,20.619430950449228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.31184865914434,0.1719433442071285,115.21395011447878,107.9145457639714,11.993234344317573,39.88750631038745,78.07902599836822,67.38839274652891,71.14844384290254,53.330721756503664,2.3591966643484588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.45603192649388,81.42150040166742,118.33498233205668,148.4224623661192,148.96285573362732,146.5683027539116,142.21761510503427,95.48735916998822,94.3057138932401,76.23565936664114,31.13812085808142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.694196373264454,80.46278599760342,117.20432458378556,140.45314888233727,138.15349969650214,138.8937492887705,134.63349937288518,88.54933357970837,89.26836938275638,73.53220384213773,29.46706974230219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.40868971357619,75.1545004598842,113.81272351071291,134.260211116955,147.23672320022328,131.0409255598302,124.87217895759392,94.96296918733056,75.9654626828871,59.573158363400125,25.90352532502241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.344253067868525,71.91027939613195,110.07760792096671,136.0790144137953,145.0740332149687,148.46563428804131,141.75612214655624,126.10109004541196,101.10715245468008,65.66784278923548,25.289069781113387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.901740868166627,71.91027939613195,107.27552688517564,122.21375621371618,134.60335346188785,136.75301743621768,64.29155169209706,113.37058348275173,66.945880546827,65.25026609616104,23.126379795858792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.31184865914434,48.41544957697218,106.90670469013394,131.13917889937713,97.9857480653615,120.32572897310416,103.4417857841418,114.82056458455035,53.10927957078236,53.3552850913904,22.978999786538395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.334627537175287,77.0957482594175,113.64078016650578,139.20041880311393,153.2089631233657,156.8212620386782,154.26853606916157,136.13409583142013,109.4504985378736,70.87824715914847,26.4193553576438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.563538624993335,79.45531709550669,116.51617903521634,142.1495076764847,154.45499411125633,156.63666485528705,152.20112204952824,131.62374650577902,109.09730755594164,70.95193716380868,19.636525383239213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.38412637868946,76.8746782454369,113.19864013854458,141.31398211859508,146.31708682893367,145.54780784089007,142.33112748595025,110.7832455413492,97.60352768765432,67.65858943028297,23.47026648427305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.474538644398933,45.73655738735549,115.50871013311956,141.09291210461447,146.43283224029386,147.10050834312415,144.2757248311499,104.28810432251196,94.35335187605072,70.01778609463143,24.846557581411492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.45781638334966,78.37378601700902,115.53327346800631,139.91275551482917,152.82897577610277,153.24320292351084,149.62048319945848,124.17286825680344,103.26537637904616,67.28976723524127,23.322886474952657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.383050960534433,44.876468494579136,59.499096186999225,104.79351354639353,117.15519791401208,97.51904470251355,94.71733583846324,98.08400140490843,78.4229126867825,50.20931736718508,16.46599432414716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.468854199157978,28.23815865448414,107.27589905691636,64.31611502698378,150.35217284169053,108.5781279776539,98.79671028836438,133.81807108899383,104.32643801180488,63.284082790000305,20.496614276015567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.01601322234852,40.6739051985036,51.069406259961426,67.63402609539624,45.51548737337489,45.122101843446465,61.14595613963243,52.61801287304771,51.16803177124907,17.547525402644812,9.14239881049375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.773576615452054,13.762910971384445,31.16268419296816,72.86862162845524,90.56352704042044,114.94338125898403,124.9213056273674,95.20860253619789,81.0526782066257,42.443209653829776,14.893196547914856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.513708708805552,38.01957634377365,73.18831715372347,98.8704002930246,76.57991822679611,104.22818467225795,100.36950806459669,63.60340614352783,56.10786728566729,33.76788637792465,10.64150658206586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.739050882912032,70.73049497808738,106.9316401967614,131.2619955738108,144.58239434549336,28.13990531493721,42.32039297939611,127.45281780766368,97.46954586099942,59.794228377380726,17.744032081738673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.960120896892622,71.22213384756274,107.71803908487752,131.58169109907902,144.7792731963279,147.40866654443045,140.42895771919126,94.74152700160924,95.72480474055996,56.79601283423651,16.343177649713496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.757557600817098,62.497683901884145,83.4368103776016,76.0391526875473,94.98753252221728,64.80775389645915,85.89426038149699,63.40689946443397,46.7931529592257,37.773942994906314,16.90850652384906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.153436626302066,20.668557620222693,41.28836074241263,116.36879902589594,132.92858062870152,135.31382931489955,133.68483360582033,116.33679225619504,84.31401917045054,59.94160838670112,16.883943188962323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1060944133843855,34.21039857762655,65.3730827705947,135.5140577114005,118.92487454107896,119.49020341521452,144.55783101060658,125.70770451548351,96.73227364265672,57.459595047918995,15.556778761597345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.73158198081528,70.85368382426174,108.03736243840508,132.908855526444,144.7789010245872,145.86043210308486,141.06797659798704,120.27623013158995,90.3670203613266,52.667139542821175,13.344962106569282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.117126436906258,69.3296405460622,105.40796909030254,129.91026781155907,143.2797932530151,145.86043210308486,138.90528661273245,121.30863454031416,92.5297103465812,53.79742511935159,13.664285460096808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.35529088367684,67.97791278381048,107.52153240578367,134.1128311076346,140.0943753242947,140.81973804693473,139.5003892261246,67.97791278381048,96.73227364265672,54.53469733769427,13.639722125210076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.182975367729,68.29760830907873,107.8408557593112,134.9241655023782,140.53093277614528,140.7814043576418,110.81450796756867,82.89604483835278,81.0526782066257,41.26379740752589,10.862576596046452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.668557620222693,62.79244392052494,104.74438687662004,120.72655793784674,122.5375456281322,120.3011656382174,127.80973050700273,84.80491369644447,86.09969918236786,34.79991861490813,10.297619893651602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.591670873591635,75.84264600845343,116.39336236078266,144.14025431753217,147.03202874283386,150.0574128230498,122.95549449294737,129.54181778825807,98.94409029768478,57.950861745653654,13.78747430627118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.87220212673969,10.961202107334092,65.29939276593451,64.29155169209706,92.38233033726078,150.87395762216326,141.85437548610318,123.88927339038392,94.66783699694903,54.4855706679208,12.533999883566397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.13384869795554,69.89496942019775,87.34424148329565,120.91562118212644,135.19399001439157,127.2563111285698,91.84156479801196,43.647557406761095,50.38126071139221,11.13314545154122,3.096468882691146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.232102037502468,70.50942496410678,108.82413349826192,133.67069107967342,147.40903871617112,150.0138687293869,142.56708436955913,124.52792009743897,95.28229254085808,55.17371621649003,12.484873213792932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.55926646486745,73.75364602785903,112.19079906470714,141.1171032677605,149.9264083703205,151.92310975921933,148.5143887860741,117.4793595001688,92.13669698839348,51.75755180853065,10.985765442220824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.281228707275936,71.14844384290254,109.58559687975064,139.20041880311393,148.7358309717954,149.9479943312816,147.7529254045854,123.22159728755364,97.34672918656575,54.01886730507289,11.96867100943084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.705943227773526,23.39657647961285,108.84832466140796,123.3310157793218,134.73696311680206,136.8505264322832,120.46492120412894,83.2700774377644,83.8424775749734,51.610171799210256,10.764323256499525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.5364875868365,68.27304497419199,105.23602574609542,133.32643221951844,136.3428841779574,47.702740693516226,135.00008853748264,117.47489343928032,59.425406182339024,47.85012070283662,8.87220212673969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.578145354513214,67.26520390035454,105.48165909496277,132.36808998719516,136.88923229331684,138.4612857260677,137.07457382018944,98.44389147817314,87.86044368765774,48.98040627936703,9.53578434042218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.496614276015567,65.66784278923548,103.515475788802,130.0580199926202,93.26698256492388,73.80277269763249,108.35705796367333,75.40013380875153,85.18155149804105,34.08720973145218,4.743328835324358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.980412071653472,65.10251391509993,82.25702595955703,132.63828667094924,142.2291524289962,144.26009361804014,140.50264772385148,121.40688787986107,91.2766080956171,49.98824735320448,9.240652150040685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.52615880972894,38.977918576096926,67.19151389569433,82.33071596421723,103.34353244459489,122.56210896301891,111.9451657158398,95.13491253153768,66.7248105328464,19.636525383239213,2.2855066596882607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3762910971384446,15.556778761597345,21.430393173452114,40.6739051985036,46.89177847051334,46.84227962899916,46.94090514028681,33.20255750378909,22.020285382474405,11.772164330336976,9.240652150040685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.33998090774264,72.69667828424811,113.55815804006858,119.779008686004,128.5927798494525,130.85074580032835,84.2336300744576,79.06974717213312,78.48953142836922,53.79742511935159,9.953361033496636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.1676653917948,73.4339505025908,117.54858344394052,145.90174316630345,144.6869746046323,145.8161436659406,144.35164786625432,94.8449907455261,96.62769338351777,52.69170287770791,9.338905489587614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.980412071653472,66.945880546827,108.08648910817853,135.2434888559057,140.2402666466523,142.52577330634054,141.693969465858,105.15861402402814,91.7187481235783,47.014595144947,6.832328815918758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7034555245034237,58.76182396865654,24.4044175534503,131.23743223892404,145.76217876353792,149.74329987389214,143.722305452717,123.0533756607536,90.09682367757252,46.40013960103798,7.0533988298993515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.42470872821115,62.05517170218226,100.27125472504976,129.05017891878273,146.1801276283531,148.02312208833948,139.07722995693953,118.21179348588232,86.63153259983969,44.36026629021704,5.996803258029139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.613746505208265,59.966171721587855,97.64186137694726,122.70948897233932,136.39833776732286,138.2908310688234,130.69703887141594,112.28905240425406,82.625475982858,43.25417187683266,5.652544397874174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.44143098926043,59.37627951256556,96.90458915860457,126.00283670586504,140.0605076958903,142.9850332343743,58.78638730354328,40.8949752124842,82.28158929444376,41.09148189157806,3.317911068412448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.66287317498173,62.964387264732075,104.17905800248452,120.60597429385732,130.54519280120704,132.7063940994988,107.91975616834132,79.78729428821828,82.85436160339347,44.01600743006208,5.456037718780314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.696689868820997,57.877171740993454,97.51867253077288,84.83729263788608,92.702025862529,145.68848875887772,91.2766080956171,122.41472895369854,86.262710404798,44.38482962510378,5.578854393213977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.335708747616753,59.84335504715418,102.50763471496454,84.78816596811261,147.94198864886508,107.44784240112348,109.36452686577005,124.4051034230053,62.571373906544345,45.41686186208725,5.087215523738616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.83481651918886,63.65253281330129,104.08043249119686,130.86898221562308,145.663925423991,144.99215543201294,140.0605076958903,120.27660230333068,88.81878591998101,45.589177378035096,5.6771077327609065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.20326654248985,64.78319056157241,104.54750802578548,131.13917889937713,143.8700576337781,142.75614761383883,138.7333432685253,116.65053303361196,76.13740602709423,39.49412078045902,4.915272179531486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.220360975279835,62.17798837661592,101.84442467302276,127.57563448209734,140.2402666466523,138.22756187290304,136.3246477626627,114.40484875017944,85.62369152600223,43.57386740210089,4.546449984489788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.696689868820997,59.42577835407973,93.4623727287956,106.8445520094357,115.00590611142296,122.90004090358188,92.0741721359545,56.82057616912324,56.84513950400998,39.73975412932635,3.1455955524646115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.36525328133013,47.088285149607195,76.13740602709423,98.82127362325112,91.57136811425792,88.15520370629852,83.7315703962424,63.87397499902259,47.38304516824799,15.433962087163682,0.0245633348867326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.26343102807163,24.674614237204366,61.73584834865473,98.0594380700217,134.97329217215164,95.25772920597132,95.6019880661263,110.86363463734214,47.579924019082554,40.05944965459458,3.2196577288655175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.351727762251712,7.348158848540144,16.687436509868466,40.45283518452301,42.63971633292363,54.01886730507289,74.29403939536715,50.012810688091214,35.51262749836408,2.752582194276889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.723037660563511,54.8543928629625,24.772867576751295,60.506937260836686,57.58241172235267,33.54681636394405,30.228905295531607,21.89746870804074,15.876474286865578,41.31292407729936,2.260943324801528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.111778858625347,28.680670854186037,53.79742511935159,73.60589384679793,61.14595613963243,39.73975412932635,37.823069664679785,27.451759766367985,11.084018781767757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.32965213063508,54.55926067258101,96.06906360071493,55.026336207169635,142.56708436955913,93.16872922537694,60.899950619024395,41.53399409127996,83.78069706601588,1.9416199712740032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.845854334997176,55.05089954205637,95.8967480847671,124.4787934276655,139.59343216130162,142.04827696301206,134.6290333119967,114.328925715075,83.21536819188032,39.83837964061399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.0914876838645,55.444285071984794,97.322165851679,113.32666721734816,119.22558930757108,125.78139452014376,87.0982359626876,102.87087433389564,71.09931717312907,34.627975270701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.084018781767757,9.53578434042218,21.60270868939995,53.08471623589563,64.29155169209706,81.37200156015324,93.51298808553192,90.68671588659484,41.976506290981845,7.028835495012618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.027051038156834,51.58560846432352,90.93234923546215,117.62227344860072,131.87645111771982,139.08913945264223,132.12208446658715,112.0925457251602,80.16802597896263,38.068703013547115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.739759921612787,53.89567845889851,93.85687477394616,124.3314134183451,135.25949224075617,133.92004614594782,134.97329217215164,102.53591976725836,81.22462155083284,39.936632980160915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.346746563425066,52.07724733379888,91.57136811425792,110.80148195664393,117.69521910977949,126.08545883230224,111.0184580814767,77.15492356619009,78.7232552815339,38.87966523655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.658601014855844,54.36275399348714,98.649330279044,129.3944377789377,145.14176847177757,144.43501433617294,141.6333054721226,121.33319787520088,88.17976704118526,43.033101862852064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.624412149275871,56.009241774379646,97.74011471649416,126.0519633756385,140.45128802363374,139.64814140718576,136.5706532832707,109.15387766052928,84.96048148406045,42.17301297007572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.346746563425066,53.79779729109229,94.8397803411562,108.4221880182972,115.1964580426655,123.1691210721138,99.65010008980798,73.56718798576428,72.27091381287808,39.29761410136516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1552210831578509,12.92701324175412,45.24491851788013,88.37664589201982,85.79600704195006,99.8536780319753,54.928082867622706,30.572791983945866,22.757557600817098,12.189741023411433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.930582155465688,3.342474403299181,14.500183189727132,21.233886494358252,29.344253067868525,25.55926646486745,29.68813975628278,25.117126436906258,23.986468688635146,39.22392409670496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.399069975169392,45.24491851788013,87.68812817170989,120.39941897776434,132.04839446192693,134.4816533026763,126.24884222647307,106.16943247179124,75.79351933867996,35.66037967942519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8433666317270732,37.35599413009116,73.06550047928981,114.4763057243954,128.8782355745756,103.19578026353376,64.46349503630418,62.8415705902984,78.57029269610288,37.69988081850541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3193233535275245,11.354215465521811,53.011026231235434,78.93911489114458,107.02989353630832,104.57244353241292,97.37129252145247,75.20362712965768,43.54930406721416,30.449975309512197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.961202107334092,84.44427927969835,113.61621683161904,129.59057228629084,133.15448887531133,126.1747800500722,40.9686652171444,79.06193156557825,37.20861412077076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.308657709459917,43.62299407187436,82.52722264331109,110.61800128847484,116.90323764555272,124.37011927937874,98.55107693949708,72.81949495868177,76.89924158032363,35.734069684085384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.18725332014133,19.78390539255961,34.94767079596924,61.072266134972246,92.75115253230248,98.96865363257152,95.47879921995194,76.9483682500971,60.531500595723415,25.534703129980713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5560755151830277,37.89675966933998,55.19827955137676,93.93056477860635,122.85724115340042,99.14096914851936,104.5478801975262,74.85936826950271,54.952646202509435,16.613746505208265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2687843986389824,40.28051966857517,78.44747602166922,108.70094465208756,59.20433616835843,55.12458954671657,89.65431147787064,101.8689880079095,71.64008271237789,32.93236082003503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.752582194276889,39.00248191098366,76.80098824077672,6.5617599604239905,38.90422857143673,78.88998822137111,121.60376673069564,35.90601302829252,2.2118166550280627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.174797426931505,78.25096934257536,108.52900130788043,124.89711446422136,129.51725445337135,123.12743783715447,104.59663469555896,73.3602604979306,35.611253009651726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.32217743625189,77.66107713355305,107.39834355960932,123.81558338572373,128.90279890946232,121.3335700469416,60.11355173090825,23.249196470292453,13.074765422815224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.17123430550637,38.68315855745614,77.51369712423266,113.40110156548978,119.99486829561468,89.13810927350855,78.54610153295685,59.499096186999225,36.98717193504946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.295829644509375,84.41971594481163,48.16944405636414,88.47489923156677,82.15877262001008,74.2449127255937,108.43074796833348,77.7593304731,38.24064635775424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.73834184421127,87.49162149261603,120.35029230799088,140.1341977005505,139.8546967232787,139.71624883573534,120.9643756801592,88.89247592464122,44.335702955330305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.917754090515146,86.77891260916009,117.00781790469168,114.25523571041478,104.2527480071447,101.84405250128208,112.06798239027349,80.80704485775838,40.10857632436805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.146670970619635,41.31292407729936,77.8330204777602,68.22391830441852,10.444999902972,25.33819645088685,12.853323237093925,13.910290980704842,11.919544339657373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0153099759342017,9.584911010195649,29.86008310048991,42.05019629564205,19.489145373918817,26.321102018096862,40.8949752124842,29.86008310048991,16.90850652384906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.56602632826344,86.4841525905193,117.72052678814764,134.94872883726495,140.33070437964437,138.09395221798883,115.0907612683044,85.2306781678145,43.81950075096821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.34495631428284,85.55037369308275,113.34974186527208,119.31974875797025,128.3936679681737,122.46013390606493,80.91683552126726,82.69246689618546,44.43395629487724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.616937454892685,85.5254381864553,118.65467785732493,138.09432438972956,139.4114401800954,137.65218436176835,118.60517901581072,85.05873482360737,43.77037408119475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.87788077969421,85.5991281911155,115.95085016108077,132.6877855124634,138.143451059503,131.8027611130596,114.20610904064134,85.13242482826757,44.16375961112318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.83232302363231,75.69489382739232,105.23565357435471,121.5788312240682,126.4204133989395,120.39941897776434,77.34175378002554,76.43216604573502,38.33889969730117,2.580638850069761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.04733642063124,73.09006381417655,102.99927358443992,121.03843785656008,126.66641891954752,121.0380656848194,104.57244353241292,31.064430853421225,37.89675966933998,2.138126650367865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.334627537175287,23.126379795858792,23.61801866533415,17.49839873287135,42.41864631894304,39.56781078511922,48.857589604933366,32.68635529942699,38.24064635775424,2.580638850069761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.76859541662541,31.064430853421225,31.11355752319469,31.11355752319469,33.32537417822276,27.353506426821053,23.22463313540572,24.478107558110505,7.716981043581841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.92700744946768,89.58099364495115,110.28788495446678,116.43802296966764,124.25065215061146,110.40697991149337,73.56681581402358,72.54036615315073,49.521171818615855,7.397285518313609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.1676653917948,66.5528671886393,92.43145700703424,115.72903580361876,124.00129708433704,124.77504213326912,99.30732991661586,76.5933164094616,20.226417592261505,0.4916388694753611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6863610917134375,2.0889999805943997,39.37130410602536,37.87219633445325,70.58311496876698,22.06941205224787,35.85688635851905,42.66465183955108,17.793158751512138,0.2947600186407918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7618355532294203,19.169449848650583,55.54253841153173,47.874684037723355,63.77534948773496,73.21288048861021,29.712703091169512,23.445703149386315,2.6543288547299584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.9473044165149656,25.756145315702017,18.45674096519463,43.15591853728573,36.59415857686174,35.48806416347735,46.69489961967877,27.697393115235315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.624412149275871,42.34495631428284,60.18724173556844,79.23387490978537,130.50016002058135,125.09362114331525,113.07545129237022,83.16624152210684,44.974721834126065,7.102525499672817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.825563160236328,62.325368385936315,109.21714685644966,106.39087465751255,55.14915288160329,58.122805089860776,59.52365952188596,16.957633193622524,18.85012649512306,0.9092155625498162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9583422323232816,10.27305655876487,7.815234383128772,19.857595397219807,36.12708304227311,31.89995641131084,42.41864631894304,19.341393192857716,24.182975367729,1.5727977762323058,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_633_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.325,219.348,35.597,0.0,0.0,117.559,219.348,219.348,219.348,219.348,219.348,219.348,219.348,219.348,163.464,133.445,130.656,156.939,156.951,219.348,189.555,172.745,134.287,54.626,6.673,0.0,0.0,219.348,219.348,219.348,219.348,219.348,219.348,219.348,219.348,219.348,219.348,219.348,219.348,219.348,153.97699999999998,139.674,138.996,217.218,185.524,176.178,136.544,60.278000000000006,13.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_633_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009,0.0,0.0,0.002,0.007,0.03,0.034,0.021,0.008,0.026,0.065,0.023,0.029,0.101,0.162,0.182,0.117,0.1,0.289,0.463,0.307,0.611,0.979,0.559,0.59,0.734,0.507,0.254,0.898,0.869,0.331,0.44,0.538,0.483,0.501,0.588,0.641,0.66,0.553,0.751,0.342,0.546,0.962,0.853,0.964,0.995,0.918,0.749,1.0,0.756,0.938,0.208,0.531,0.65,0.152,0.441,0.614,0.464,0.335,0.388,0.4,0.364,0.318,0.333,0.273,0.406,0.328,0.429,0.237,0.373,0.163,0.229,0.158,0.083,0.074,0.058,0.048,0.053,0.036,0.027,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054,0.124,0.221,0.262,0.277,0.161,0.136,0.144,0.276,0.261,0.295,0.261,0.207,0.134,0.082,0.03,0.0,0.0,0.0,0.259,0.0,0.162,0.072,0.103,0.18,0.116,0.133,0.048,0.027,0.027,0.007,0.02,0.009,0.004,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.014,0.05,0.028,0.077,0.044,0.054,0.034,0.012,0.032,0.0,0.028,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054,0.028,0.007,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036,0.056,0.053,0.014,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.058,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.0,0.0,0.0,0.0,0.0,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.197,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.144,0.097,0.038,0.0,0.0,0.0,0.0,0.0,0.951,0.44,0.257,0.523,0.949,0.687,0.767,0.979,0.87,0.993,0.96,0.954,0.849,0.75,0.313,0.075,0.101,0.149,0.142,0.167,0.114,0.113,0.118,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.112,0.141,0.073,0.004,0.012,0.045,0.022,0.018,0.017,0.003,0.029,0.008,0.055,0.163,0.364,0.65,0.795,0.671,0.849,0.842,0.407,0.42,0.246,0.442,0.41,0.573,0.632,0.119,0.003,0.0,0.0,0.0,0.0,0.0,0.058,0.088,0.089,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.143,0.043,0.059,0.121,0.0,0.112,0.093,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.492,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.0,0.0,0.0,0.265,0.0,0.344,0.187,0.172,0.246,0.39,0.262,0.31,0.247,0.334,0.409,0.456,0.569,0.444,0.425,0.335,0.194,0.852,0.338,0.259,0.0,0.0,0.0,0.0,0.0,0.098,0.095,0.638,0.736,0.626,0.746,0.481,0.493,0.438,0.444,0.284,0.364,0.428,0.339,0.237,0.211,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.148,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.238,0.429,0.178,0.091,0.344,0.0,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.476,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.119,0.141,0.203,0.324,0.339,0.562,0.646,0.279,0.225,0.116,0.006,0.0,0.117,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.048,0.046,0.027,0.036,0.045,0.217,0.271,0.21,0.108,0.13,0.144,0.178,0.133,0.155,0.117,0.121,0.152,0.092,0.0,0.0,0.182,0.215,0.194,0.252,0.237,0.077,0.075,0.126,0.114,0.082,0.068,0.044,0.0,0.0,0.053,0.041,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.072,0.043,0.0,0.006,0.034,0.059,0.1,0.076,0.06,0.089,0.129,0.134,0.143,0.118,0.0,0.0,0.067,0.022,0.027,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.169,0.259,0.036,0.293,0.355,0.438,0.665,0.848,0.632,0.744,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.427,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.394,0.213,0.215,0.112,0.089,0.119,0.155,0.067,0.026,0.021,0.024,0.032,0.056,0.086,0.0,0.0,0.028,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.112,0.057,0.077,0.101,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.432,0.377,0.0,0.0,0.0,0.0,0.205,0.0,0.0,0.0,0.16,0.146,0.467,0.384,0.521,0.533,0.562,0.436,0.386,0.404,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.0,0.0,0.0,0.0,0.0,0.1,0.091,0.313,0.429,0.552,0.641,0.725,0.768,0.619,0.785,0.651,0.861,0.605,0.772,0.702,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.072,0.047,0.012,0.007,0.055,0.0,0.0,0.0,0.043,0.169,0.313,0.452,0.293,0.366,0.286,0.26,0.238,0.22,0.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.168,0.107,0.074,0.094,0.126,0.164,0.22,0.147,0.189,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.123,0.025,0.008,0.0,0.0,0.0,0.0,0.128,0.156,0.113,0.144,0.222,0.211,0.17,0.125,0.141,0.216,0.296,0.392,0.472,0.476,0.527,0.622,0.565,0.351,0.122,0.114,0.15,0.235,0.352,0.323,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.492,0.354,0.323,0.275,0.302,0.234,0.213,0.245,0.267,0.326,0.235,0.164,0.139,0.118,0.0,0.0,0.0,0.28,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.116,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.0,0.041,0.119,0.059,0.053,0.059,0.105,0.024,0.089,0.399,0.586,0.322,0.371,0.325,0.296,0.349,0.282,0.106,0.039,0.015,0.009,0.004,0.0,0.0,0.0,0.005,0.075,0.167,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.108,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.029,0.019,0.03,0.041,0.013,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.194,0.216,0.034,0.058,0.101,0.154,0.202,0.225,0.272,0.279,0.168,0.271,0.484,0.484,0.661,0.531,0.339,0.433,0.616,0.675,0.573,0.413,0.407,0.411,0.421,0.337,0.215,0.142,0.0,0.101,0.055,0.047,0.037,0.035,0.043,0.122,0.123,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.093,0.046,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.024,0.071,0.042,0.056,0.139,0.089,0.083,0.14,0.072,0.277,0.612,0.503,0.465,0.378,0.372,0.953,0.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.807,0.575,0.851,0.791,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.296,0.247,0.281,0.0,0.0,0.0,0.0,0.268,0.0,0.0,0.0,0.206,0.448,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.269,0.222,0.074,0.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.008,0.0,0.0,0.019,0.044,0.075,0.089,0.155,0.163,0.194,0.124,0.115,0.103,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.576,0.648,0.632,0.566,0.421,0.211,0.172,0.233,0.091,0.099,0.112,0.131,0.103,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.056,0.052,0.028,0.047,0.036,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059,0.003,0.0,0.063,0.108,0.476,0.292,0.263,0.251,0.08,0.044,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.041,0.033,0.043,0.069,0.036,0.037,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.0,0.0,0.0,0.114,0.028,0.123,0.233,0.53,0.569,0.526,0.611,0.53,0.707,0.654,0.787,0.974,0.959,0.549,0.462,0.207,0.407,0.427,0.0,0.0,0.0,1.0,0.0,0.0,1.0,0.945,0.968,0.542,0.54,0.326,0.559,0.765,0.753,0.266,0.236,0.477,0.381,0.276,0.417,0.27,0.147,0.144,0.19,0.0,0.0,0.0,0.0,0.0,0.148,0.151,0.186,0.338,0.311,0.423,0.4,0.477,0.327,0.265,0.258,0.195,0.194,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.014,0.085,0.088,0.084,0.085,0.105,0.096,0.123,0.143,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.11,0.481,0.55,0.694,0.514,0.4,0.579,0.438,0.317,0.415,0.45,0.665,0.781,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.0,0.0,0.0,0.0,0.0,0.953,0.966,0.842,0.634,0.705,0.587,0.808,0.939,0.778,0.832,0.963,1.0,0.711,0.404,0.659,0.646,0.405,0.653,0.956,0.0,0.0,0.0,0.0,0.0,0.65,0.938,0.646,0.336,0.181,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.942,0.884,0.978,0.774,0.442,0.369,0.641,0.663,0.325,0.388,0.366,0.246,0.135,0.271,0.204,0.108,0.142,0.226,0.147,0.259,0.08,0.34,0.399,0.386,0.292,0.281,0.25,0.353,0.18,0.296,0.247,0.278,0.148,0.0,0.145,0.124,0.108,0.171,0.063,0.078,0.149,0.071,0.14,0.173,0.186,0.193,0.142,0.104,0.076,0.059,0.034,0.06,0.022,0.037,0.046,0.021,0.0,0.061,0.061,0.082,0.058,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.088,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044,0.027,0.003,0.019,0.054,0.2,0.329,0.352,0.311,0.338,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.312,0.288,0.248,0.212,0.206,0.316,0.286,0.265,0.17,0.204,0.173,0.115,0.149,0.148,0.189,0.113,0.169,0.128,0.0,0.0,0.0,0.0,0.0,0.0,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.283,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.0,0.0,0.0,0.0,0.0,0.0,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.954,0.512,0.293,0.128,0.123,0.101,0.547,0.915,0.752,0.564,0.93,0.891,0.0,0.0,0.647,0.282,0.525,0.091,0.13,0.1,0.146,0.152,0.097,0.202,0.333,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.0,0.0,0.0,0.0,0.332,0.0,0.0,0.0,0.184,0.222,0.395,0.508,0.822,0.849,0.745,0.773,0.861,0.75,0.88,0.885,0.788,0.781,0.822,0.752,0.242,0.0,0.0,0.0,0.0,0.0,0.0,0.546,0.603,0.568,0.62,0.791,0.754,0.666,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.472,0.21,0.0,0.0,0.0,0.0,0.234,0.0,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.559,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.0,0.0,0.0,0.0,0.0,0.0,0.116,0.071,0.045,0.035,0.029,0.018,0.0,0.0,0.0,0.158,0.004,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.0,0.025,0.052,0.196,0.239,0.519,0.253,0.407,0.186,0.239,0.222,0.279,0.304,0.291,0.524,0.465,0.435,0.689,0.662,0.57,0.0,0.0,0.0,0.591,0.0,0.72,0.619,0.402,0.276,0.429,0.468,0.839,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.472,0.508,0.693,0.516,0.543,0.579,0.0,0.0,0.611,0.454,0.731,0.674,0.435,0.347,0.385,0.524,0.553,0.428,0.351,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.213,0.0,0.0,0.0,0.0,0.069,0.0,0.0,0.03,0.056,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.224,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.0,0.049,0.101,0.12,0.182,0.118,0.122,0.142,0.225,0.073,0.047,0.007,0.0,0.0,0.0,0.002,0.037,0.016,0.022,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.008,0.019,0.082,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.0,0.0,0.018,0.0,0.0,0.06,0.056,0.074,0.014,0.215,0.063,0.009,0.051,0.037,0.231,0.523,0.256,0.3,0.212,0.154,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.101,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.118,0.161,0.194,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018,0.02,0.0,0.533,0.037,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.007,0.047,0.039,0.071,0.053,0.034,0.082,0.0,0.0,0.011,0.021,0.0,0.0,0.0,0.0,0.065,0.083,0.06,0.064,0.04,0.031,0.088,0.0,0.268,0.469,0.38,0.427,0.356,0.325,0.329,0.347,0.143,0.108,0.134,0.0,0.0,0.0,0.0,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.399,0.441,0.441,0.447,0.383,0.395,0.367,0.189,0.0,0.0,0.0,0.261,0.0,0.43,0.0,0.0,0.151,0.02,0.014,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.279,0.126,0.142,0.0,0.0,0.0,0.0,0.253,0.0,0.0,0.314,0.083,0.14,0.039,0.006,0.021,0.199,0.361,0.173,0.14,0.063,0.027,0.197,0.32,0.165,0.032,0.0,0.0,0.0,0.199,0.0,0.0,0.0,0.0,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.117,0.221,0.108,0.233,0.282,0.296,0.0,0.213,0.175,0.257,0.086,0.609,0.036,0.029,0.035,0.144,0.418,0.21,0.506,0.537,0.466,0.288,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.181,0.395,0.514,0.327,0.297,0.477,0.441,0.461,0.1,0.298,0.066,0.093,0.128,0.299,0.311,0.333,0.353,0.233,0.275,0.256,0.37,0.341,0.036,0.027,0.005,0.019,0.054,0.044,0.027,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.351,0.263,0.111,0.038,0.001,0.034,0.052,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036,0.034,0.047,0.045,0.054,0.082,0.07,0.0,0.543,0.364,0.406,0.397,0.317,0.329,0.437,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.123,0.091,0.086,0.099,0.077,0.058,0.057,0.053,0.044,0.041,0.029,0.059,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.173,0.276,0.207,0.165,0.272,0.26,0.219,0.118,0.113,0.018,0.0,0.02,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.66,0.518,0.328,0.246,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.283,0.173,0.338,0.215,0.153,0.071,0.018,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.269,0.305,0.408,0.378,0.085,0.088,0.049,0.028,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.328,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.259,0.181,0.273,0.364,0.351,0.345,0.347,0.276,0.201,0.078,0.098,0.077,0.034,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.357,0.417,0.406,0.422,0.234,0.211,0.079,0.08,0.048,0.041,0.034,0.021,0.035,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.272,0.571,0.527,0.362,0.395,0.399,0.26,0.285,0.317,0.27,0.216,0.22,0.349,0.213,0.133,0.266,0.227,0.16,0.051,0.101,0.0,0.0,0.0,0.361,0.0,0.29,0.954,0.768,0.436,0.398,0.39,0.219,0.42,0.16,0.074,0.184,0.077,0.268,0.277,0.24,0.401,0.126,0.0,0.0,0.0,0.0,0.0,0.208,0.0,0.0,0.859,0.513,0.593,0.589,0.427,0.649,0.562,0.539,0.655,0.635,0.559,0.533,0.72,0.583,0.464,0.21,0.163,0.262,0.237,0.197,0.0,0.162,0.153,0.07,0.034,0.044,0.181,0.164,0.394,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.356,0.539,0.518,0.456,0.597,0.608,0.576,0.446,0.48,0.421,0.31,0.247,0.167,0.026,0.016,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.164,0.258,0.298,0.263,0.045,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.019,0.25,0.241,0.405,0.577,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.241,0.302,0.218,0.212,0.0,0.0,0.0,0.0,0.038,0.0,0.0,0.173,0.224,0.184,0.383,0.449,0.615,0.934,0.887,0.589,0.582,0.528,0.695,0.402,0.747,0.62,0.194,0.102,0.0,0.0,0.0,0.0,0.062,0.0,0.03,0.01,0.049,0.029,0.031,0.061,0.274,0.196,0.271,0.291,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.0,0.0,0.0,0.0,0.024,0.0,0.015,0.0,0.069,0.314,0.421,0.578,0.482,0.547,0.553,0.553,0.521,0.539,0.498,0.523,0.591,0.404,0.146,0.192,0.235,0.183,0.137,0.092,0.0,0.076,0.152,0.129,0.074,0.046,0.0,0.0,0.0,0.022,0.226,0.617,0.701,0.619,0.536,0.604,0.538,0.327,0.094,0.172,0.0,0.617,0.0,0.0,0.0,0.22,0.198,0.099,0.1,0.073,0.019,0.012,0.004,0.353,0.964,0.229,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.104,0.317,0.215,0.184,0.0,0.125,0.12,0.142,0.114,0.068,0.143,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.007,0.202,0.174,0.184,0.197,0.236,0.193,0.147,0.166,0.119,0.151,0.142,0.182,0.119,0.031,0.031,0.063,0.276,0.188,0.15,0.088,0.263,0.182,0.211,0.05,0.059,0.0,0.01,0.091,0.093,0.211,0.333,0.227,0.184,0.101,0.087,0.036,0.082,0.154,0.01,0.046,0.047,0.045,0.059,0.097,0.18,0.138,0.078,0.02,0.058,0.044,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.028,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037,0.0,0.0,0.164,0.233,0.147,0.159,0.176,0.123,0.132,0.081,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.0,0.0,0.0,0.0,0.0,0.125,0.025,0.0,0.093,0.0,0.156,0.367,0.025,0.051,0.077,0.115,0.096,0.018,0.095,0.216,0.222,0.154,0.542,0.613,0.0,0.0,0.0,0.0,0.969,0.0,0.0,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.523,0.0,0.0,0.0,0.0,0.0,0.899,0.0,0.0,0.751,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.357,0.379,0.364,0.168,0.026,0.059,0.0,0.0,0.0,0.0,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.761,0.734,0.765,0.589,0.796,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.0,0.0,0.0,0.0,0.429,0.0,0.0,0.793,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.901,0.793,0.948,0.473,0.376,0.284,0.142,0.253,0.0,0.0,0.0,0.0,0.617,0.0,0.0,0.69,0.586,0.555,0.637,0.59,0.59,0.51,0.422,0.549,0.475,0.37,0.458,0.228,0.066,0.037,0.0,0.054,0.028,0.021,0.043,0.0,0.0,0.186,0.0,0.236,0.18,0.244,0.294,0.283,0.327,0.254,0.18,0.123,0.052,0.028,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044,0.142,0.047,0.061,0.013,0.048,0.15,0.158,0.026,0.035,0.031,0.022,0.008,0.0,0.004,0.018,0.026,0.018,0.015,0.048,0.053,0.028,0.0,0.288,0.503,0.221,0.146,0.214,0.21,0.221,0.189,0.07,0.031,0.005,0.024,0.0,0.0,0.023,0.042,0.074,0.075,0.122,0.068,0.029,0.153,0.334,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.056,0.103,0.16,0.104,0.08,0.103,0.063,0.071,0.018,0.0,0.077,0.061,0.129,0.458,0.619,0.517,0.419,0.381,0.266,0.333,0.283,0.283,0.282,0.218,0.103,0.136,0.077,0.106,0.148,0.15,0.15,0.161,0.118,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.411,0.389,0.161,0.026,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.145,0.119,0.056,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.174,0.242,0.159,0.132,0.234,0.232,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.0,0.275,0.225,0.137,0.197,0.248,0.332,0.391,0.336,0.396,0.205,0.058,0.027,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.0,0.0,0.359,0.011,0.056,0.072,0.06,0.0,0.0,0.01,0.036,0.119,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.0,0.145,0.17,0.137,0.142,0.018,0.11,0.068,0.055,0.0,0.115,0.126,0.104,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.211,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059,0.442,0.633,0.846,0.38,0.1,0.018,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.468,0.242,0.089,0.124,0.129,0.117,0.089,0.046,0.032,0.026,0.032,0.038,0.036,0.064,0.062,0.083,0.036,0.013,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.029,0.0,0.02,0.011,0.044,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.443,0.431,0.479,0.602,0.569,0.286,0.28,0.411,0.405,0.286,0.241,0.167,0.219,0.163,0.15,0.084,0.093,0.056,0.09,0.408,0.467,0.322,0.427,0.261,0.28,0.309,0.398,0.244,0.274,0.487,0.117,0.12,0.0,0.0,0.0,0.0,0.446,0.598,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.316,0.0,0.09,0.0,0.093,0.17,0.165,0.137,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.028,0.042,0.032,0.135,0.234,0.282,0.338,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.328,0.263,0.161,0.116,0.076,0.055,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.077,0.057,0.042,0.104,0.235,0.302,0.268,0.193,0.068,0.025,0.018,0.001,0.011,0.018,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054,0.196,0.146,0.134,0.03,0.036,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.0,0.0,0.122,0.0,0.0,0.174,0.14,0.114,0.252,0.36,0.392,0.497,0.398,0.368,0.277,0.182,0.222,0.226,0.234,0.244,0.123,0.219,0.226,0.207,0.0,0.0,0.177,0.0,0.177,0.181,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.108,0.224,0.123,0.013,0.037,0.159,0.0,0.187,0.268,0.263,0.27,0.301,0.221,0.254,0.344,0.275,0.143,0.082,0.011,0.037,0.036,0.009,0.024,0.016,0.021,0.022,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018,0.017,0.0,0.025,0.239,0.193,0.212,0.434,0.437,0.105,0.092,0.087,0.138,0.059,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.371,0.122,0.057,0.155,0.093,0.0,0.043,0.042,0.013,0.038,0.119,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.962,0.0,0.147,0.218,0.189,0.165,0.193,0.282,0.103,0.291,0.216,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.299,0.578,0.454,0.299,0.057,0.017,0.02,0.071,0.085,0.044,0.012,0.009,0.01,0.0,0.0,0.0,0.081,0.071,0.063,0.082,0.054,0.043,0.123,0.07,0.167,0.437,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.128,0.023,0.012,0.139,0.088,0.08,0.039,0.008,0.0,0.044,0.276,0.213,0.283,0.2,0.109,0.089,0.121,0.153,0.209,0.297,0.437,0.46,0.441,0.7,0.585,0.642,0.36,0.236,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.398,0.339,0.308,0.346,0.162,0.299,0.29,0.0,0.0,0.0,0.0,0.412,0.0,0.0,0.002,0.0,0.07,0.041,0.101,0.234,0.238,0.135,0.156,0.141,0.156,0.377,0.224,0.393,0.142,0.066,0.126,0.149,0.172,0.0,0.387,0.0,0.0,0.563,0.225,0.039,0.422,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.236,0.14,0.078,0.0,0.03,0.027,0.033,0.043,0.077,0.067,0.05,0.021,0.869,0.332,0.049,0.174,0.261,0.0,0.017,0.009,0.001,0.033,0.161,0.221,0.283,0.251,0.093,0.039,0.013,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.029,0.084,0.156,0.113,0.199,0.268,0.346,0.413,0.172,0.207,0.237,0.338,0.22,0.389,0.386,0.136,0.131,0.164,0.148,0.0,0.0,0.0,0.0,0.702,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052,0.338,0.258,0.21,0.074,0.145,0.116,0.177,0.08,0.043,0.034,0.061,0.0,0.081,0.081,0.115,0.097,0.102,0.188,0.083,0.095,0.044,0.09,0.051,0.024,0.014,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.299,0.308,0.264,0.254,0.037,0.032,0.036,0.15,0.541,0.501,0.466,0.357,0.497,0.322,0.309,0.247,0.16,0.0,0.0,0.0,0.0,0.0,0.277,0.0,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.0,0.0,0.0,0.0,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.388,0.372,0.508,0.601,0.788,0.657,0.61,0.345,0.247,0.423,0.276,0.0,0.0,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026,0.032,0.035,0.078,0.0,0.042,0.246,0.545,0.477,0.51,0.431,0.306,0.004,0.065,0.0,0.089,0.094,0.109,0.101,0.136,0.078,0.042,0.063,0.083,0.123,0.198,0.155,0.0,0.0,0.149,0.0,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.116,0.275,0.19,0.19,0.287,0.169,0.088,0.104,0.101,0.041,0.008,0.0,0.0,0.123,0.222,0.214,0.118,0.0,0.018,0.032,0.128,0.178,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044,0.035,0.246,0.264,0.0,0.332,0.295,0.311,0.328,0.308,0.127,0.012,0.027,0.012,0.023,0.033,0.119,0.172,0.184,0.08,0.05,0.104,0.096,0.199,0.555,0.0,0.0,0.0,0.658,0.483,0.0,0.28,0.0,0.539,0.443,0.285,0.378,0.291,0.279,0.294,0.185,0.226,0.238,0.219,0.346,0.151,0.122,0.158,0.241,0.386,0.273,0.213,0.383,0.164,0.186,0.082,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.279,0.265,0.208,0.332,0.228,0.047,0.003,0.01,0.018,0.014,0.041,0.027,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.014,0.101,0.012,0.035,0.0,0.054,0.007,0.0,0.0,0.0,0.008,0.022,0.017,0.03,0.0,0.274,0.054,0.054,0.913,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.112,0.111,0.242,0.196,0.286,0.303,0.298,0.233,0.294,0.366,0.453,0.188,0.271,0.179,0.357,0.811,0.707,0.254,0.544,0.436,0.427,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.694,0.543,0.404,0.363,0.45,0.322,0.323,0.277,0.224,0.054,0.061,0.094,0.091,0.095,0.097,0.112,0.061,0.063,0.039,0.038,0.04,0.01,0.017,0.034,0.048,0.302,0.525,0.453,0.439,0.372,0.346,0.412,0.372,0.114,0.053,0.034,0.0,0.027,0.024,0.0,0.0,0.0,0.0,0.052,0.033,0.037,0.058,0.037,0.209,0.853,0.804,0.509,0.482,0.426,0.339,0.327,0.26,0.04,0.042,0.032,0.027,0.046,0.0,0.0,0.047,0.0,0.444,0.148,0.407,0.222,0.121,0.543,0.386,0.404,0.37,0.379,0.302,0.283,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.393,0.96,0.463,0.655,0.412,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.186,0.252,0.433,0.276,0.335,0.345,0.176,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.014,0.0,0.052,0.632,0.128,0.0,0.0,0.269,0.344,0.193,0.139,0.082,0.152,0.053,0.034,0.068,0.045,0.116,0.08,0.104,0.069,0.046,0.059,0.112,0.142,0.0,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.246,0.32,0.261,0.322,0.405,0.421,0.515,0.544,0.77,0.891,0.969,0.955,0.98,0.998,0.951,0.978,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.931,1.0,1.0,0.44,1.0,0.0,0.0,0.0,0.0,0.0,0.577,0.0,1.0,1.0,0.986,0.705,0.823,0.617,0.328,0.701,1.0,0.978,0.482,0.879,0.85,0.959,0.659,0.95,0.984,0.661,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.487,0.621,0.67,0.47,0.39,0.566,0.521,0.431,0.435,0.508,0.489,0.288,0.293,0.298,0.302,0.269,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.074,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.104,0.211,0.159,0.144,0.34,0.477,0.445,0.586,0.444,0.464,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.089,0.058,0.069,0.167,0.323,0.279,0.362,0.242,0.255,0.299,0.277,0.279,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.056,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.173,0.266,0.372,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.169,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.04,0.0,0.0,0.023,0.0,0.258,0.305,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.014,0.002,0.0,0.0,0.0,0.0,0.119,0.177,0.087,0.131,0.112,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009,0.026,0.0,0.0,0.075,0.233,0.406,0.477,0.006,0.127,0.044,0.022,0.152,0.245,0.048,0.0,0.087,0.17,0.088,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.0,0.31,0.335,0.017,0.001,0.021,0.026,0.176,0.133,0.077,0.052,0.016,0.059,0.04,0.053,0.054,0.055,0.119,0.005,0.013,0.029,0.034,0.05,0.016,0.006,0.356,0.871,0.358,0.007,0.0,0.0,0.079,0.013,0.035,0.196,0.091,0.07,0.0,0.036,0.115,0.106,0.118,0.0,0.009,0.067,0.101,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.227,0.335,0.223,0.236,0.181,0.111,0.036,0.022,0.018,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.211,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.112,0.116,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.208,0.29,0.187,0.174,0.199,0.253,0.208,0.211,0.242,0.14,0.178,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.066,0.064,0.233,0.374,0.372,0.209,0.223,0.321,0.28,0.219,0.329,0.234,0.218,0.122,0.033,0.019,0.009,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.112,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.197,0.152,0.083,0.088,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013,0.02,0.025,0.0,0.014,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.029,0.004,0.02,0.08,0.028,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.072,0.036,0.056,0.114,0.163,0.13,0.062,0.164,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.357,0.258,0.264,0.248,0.242,0.246,0.232,0.252,0.202,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009,0.095,0.08,0.091,0.166,0.087,0.117,0.227,0.277,0.097,0.057,0.062,0.058,0.028,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018,0.009,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.025,0.0,0.006,0.0,0.082,0.154,0.068,0.012,0.0,0.011,0.008,0.043,0.0,0.0,0.023,0.011,0.037,0.121,0.0,0.002,0.0,0.0,0.0,0.0,0.0,1.0,0.461,0.027,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022,0.0,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.181,0.142,0.13,0.076,0.129,0.059,0.022,0.066,0.076,0.035,0.008,0.013,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037,0.067,0.075,0.023,0.016,0.054,0.224,0.198,0.355,0.156,0.21,0.164,0.189,0.146,0.104,0.119,0.125,0.233,0.212,0.393,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.103,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.097,0.104,0.156,0.169,0.23,0.224,0.232,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018,0.0,0.018,0.032,0.069,0.217,0.193,0.188,0.236,0.252,0.274,0.259,0.216,0.088,0.096,0.091,0.097,0.052,0.033,0.51,0.122,0.045,0.113,0.068,0.03,0.019,0.011,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.206,0.194,0.27,0.283,0.193,0.189,0.143,0.157,0.074,0.084,0.104,0.161,0.149,0.146,0.095,0.096,0.028,0.0,0.013,0.009,0.0,0.014,0.0,0.364,0.147,0.913,0.605,0.036,0.117,0.125,0.119,0.081,0.064,0.072,0.055,0.106,0.088,0.112,0.056,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044,0.025,0.071,0.053,0.033,0.028,0.006,0.244,0.174,0.209,0.088,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.143,0.087,0.015,0.019,0.029,0.037,0.011,0.277,0.232,0.335,0.302,0.296,0.314,0.218,0.145,0.207,0.186,0.165,0.179,0.192,0.089,0.044,0.0,0.014,0.001,0.023,0.024,0.012,0.012,0.282,1.0,0.851,0.06,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.014,0.067,0.231,0.213,0.163,0.19,0.057,0.029,0.025,0.0,0.0,0.05,0.0,1.0,0.0,0.0,0.179,0.173,0.127,0.196,0.241,0.188,0.101,0.09,0.135,0.14,0.202,0.273,0.236,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026,0.334,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.101,0.069,0.0,0.095,0.026,0.118,0.016,0.025,0.134,0.074,0.027,0.165,0.077,0.016,0.025,0.033,0.025,0.421,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022,0.143,0.057,0.028,0.018,0.016,0.012,0.0,0.0,0.0,0.012,0.009,0.034,0.0,0.123,0.277,0.296,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.202,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.028,0.031,0.0,0.034,0.015,0.045,0.07,0.088,0.064,0.014,0.0,0.0,0.0,0.0,0.006,0.027,0.258,0.085,0.026,0.0,0.0,0.079,0.023,0.11,0.028,0.028,0.128,0.129,0.134,0.119,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.047,0.0,0.0,0.013,0.032,0.0,0.083,0.032,0.128,0.15,0.104,0.104,0.223,0.042,0.127,0.053,0.015,0.0,0.035,0.19,0.185,0.0,0.0,0.0,0.0,0.14,0.108,0.074,0.092,0.037,0.0,0.0,0.008,0.074,0.146,0.192,0.194,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.118,0.189,0.0,0.013,0.026,0.037,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.101,0.023,0.136,0.149,0.216,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.028,0.02,0.033,0.007,0.0,0.001,0.0,0.021,0.048,0.051,0.241,0.042,0.0,0.197,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.676,0.548,0.021,0.016,0.075,0.134,0.0,0.0,0.276,1.0,0.159,0.162,0.279,0.149,0.126,0.104,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.979,0.415,0.334,0.337,0.458,0.298,0.511,0.333,0.297,0.307,0.002,0.081,0.361,0.269,0.112,0.315,0.048,0.09,0.224,0.122,0.15,0.063,0.087,0.055,0.048,0.0,0.0,0.0,0.0,0.064,0.108,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.056,0.036,0.0,0.0,0.0,0.0,0.017,0.043,0.023,0.049,0.524,0.39,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.072,0.058,0.0,0.014,0.0,0.0,0.018,0.012,0.031,0.06,0.448,0.055,0.033,0.153,0.283,0.217,0.192,0.163,0.042,0.028,0.026,0.044,0.042,0.203,0.131,0.156,0.312,0.339,0.225,0.029,0.079,0.066,0.0,0.089,0.054,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.119,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.082,0.029,0.005,0.016,0.025,0.027,0.022,0.776,0.45,0.869,0.452,0.952,0.021,0.004,0.0,0.0,0.029,0.0,0.033,0.043,0.023,0.036,0.002,0.039,0.016,0.026,0.0,0.007,0.0,0.0,0.011,0.072,0.926,0.959,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.487,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011,0.049,0.004,0.026,0.209,0.202,0.203,0.414,0.371,0.979,0.151,0.618,0.225,0.266,0.174,0.181,0.393,0.258,0.368,0.371,0.24,0.388,0.302,0.155,0.117,0.059,0.049,0.03,0.001,0.0,0.0,0.0,0.034,0.116,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011,0.039,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.123,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054,0.036,0.11,0.0,0.0,0.0,0.009,0.0,0.0,0.317,0.09,0.11,0.009,0.034,0.05,0.114,0.011,0.078,0.011,0.018,0.013,0.0,0.001,0.071,0.067,0.009,0.003,0.026,0.0,0.0,0.0,0.0,0.044,0.561,0.55,0.221,1.0,0.101,0.037,0.0,0.0,0.008,0.0,0.0,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.041,0.064,0.056,0.062,0.05,0.039,0.026,0.052,0.11,0.075,0.041,0.069,0.036,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.211,0.129,0.178,0.132,0.124,0.127,0.151,0.189,0.253,0.319,0.297,0.372,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.383,0.3,0.166,0.16,0.235,0.0,0.45,0.592,0.626,0.637,0.695,0.671,0.518,0.432,0.579,0.661,0.488,0.522,0.467,0.53,0.714,0.606,0.708,0.636,0.806,0.963,0.973,0.951,0.964,0.0,0.997,0.981,0.108,1.0,1.0,0.957,0.078,0.963,0.948,0.598,0.964,0.85,0.948,0.841,0.701,0.769,0.727,0.869,0.66,0.419,0.266,0.541,0.707,1.0,0.959,0.966,0.983,0.986,0.971,0.767,0.706,0.481,0.462,0.421,0.455,0.485,0.555,0.452,0.549,0.483,0.483,0.326,0.344,0.326,0.146,0.969,0.986,0.974,0.0,0.191,0.0,0.0,0.649,0.566,0.394,0.217,0.178,0.209,0.163,0.323,0.311,0.329,0.331,0.32,0.411,0.304,0.345,0.394,0.144,0.265,0.398,0.264,0.317,0.264,0.191,0.202,0.186,0.148,0.104,0.064,0.072,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.097,0.09,0.029,0.041,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013,0.034,0.037,0.113,0.139,0.079,0.083,0.052,0.031,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.134,0.026,0.059,0.0,0.0,0.011,0.037,0.005,0.0,0.0,0.009,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.197,0.374,0.233,0.03,0.039,0.831,0.333,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.014,0.0,0.0,0.0,0.0,0.069,0.0,0.0,0.232,0.287,0.314,0.101,0.048,0.05,0.114,0.026,0.064,0.214,0.271,0.377,0.277,0.377,0.443,0.343,0.147,0.175,0.132,0.247,0.186,0.323,0.111,0.067,0.11,0.947,0.231,0.108,0.0,0.0,0.009,0.007,0.022,0.0,0.0,0.011,0.057,0.018,0.035,0.0,0.02,0.0,0.036,0.193,0.555,0.411,0.54,0.48,0.338,0.604,0.344,0.377,0.168,0.136,0.09,0.167,0.198,0.181,0.156,0.175,0.16,0.16,0.143,0.119,0.043,0.0,0.122,0.193,0.181,0.183,0.224,0.161,0.221,0.312,0.237,0.246,0.138,0.169,0.08,0.12,0.105,0.082,0.059,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.093,0.12,0.186,0.111,0.117,0.144,0.143,0.079,0.196,0.044,0.107,0.079,0.159,0.266,0.644,0.91,0.178,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.089,0.176,0.126,0.107,0.041,0.026,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.347,0.292,0.498,0.489,0.451,0.411,0.277,0.12,0.131,0.141,0.15,0.19,0.209,0.037,0.053,0.068,0.075,0.053,0.035,0.028,0.047,0.035,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.448,0.537,0.522,0.473,0.189,0.138,0.196,0.238,0.222,0.189,0.14,0.117,0.129,0.214,0.073,0.2,0.366,0.472,0.589,0.454,0.421,0.381,0.422,0.483,0.397,0.442,0.44,0.409,0.273,0.208,0.295,0.393,0.426,0.496,0.476,0.593,0.724,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.412,0.349,0.403,0.347,0.224,0.205,0.154,0.165,0.149,0.191,0.356,0.394,0.274,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.211,0.176,0.264,0.217,0.268,0.193,0.158,0.194,0.261,0.241,0.2,0.227,0.22,0.085,0.178,0.247,0.153,0.064,0.237,0.277,0.241,0.25,0.206,0.211,0.215,0.16,0.219,0.205,0.181,0.159,0.068,0.12,0.14,0.109,0.112,0.093,0.069,0.036,0.024,0.005,0.086,0.232,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.176,0.139,0.108,0.179,0.04,0.029,0.034,0.0,0.0,0.047,0.011,0.122,0.084,0.056,0.081,0.013,0.045,0.113,0.082,0.119,0.061,0.064,0.072,0.111,0.127,0.108,0.124,0.128,0.102,0.147,0.0,0.426,0.705,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.189,0.359,0.377,0.374,0.268,0.623,0.631,0.869,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.416,0.821,0.271,0.117,0.277,0.422,0.222,0.103,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.206,0.15,0.065,0.032,0.022,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.216,0.186,0.197,0.236,0.024,0.011,0.0,0.0,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009,0.06,0.109,0.103,0.109,0.149,0.198,0.197,0.173,0.196,0.118,0.061,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.058,0.042,0.0,0.014,0.033,0.0,0.0,0.0,0.014,0.003,0.011,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.178,0.215,0.476,0.193,0.114,0.107,0.118,0.218,0.217,0.233,0.171,0.187,0.134,0.117,0.252,0.095,0.13,0.096,0.075,0.031,0.028,0.021,0.08,0.09,0.201,0.34,0.476,0.097,0.054,0.0,0.0,0.0,0.038,0.029,0.034,0.033,0.049,0.06,0.15,0.158,0.189,0.271,0.241,0.338,0.375,0.204,0.107,0.236,0.3,0.317,0.38,0.118,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.357,0.523,0.416,0.418,0.354,0.382,0.397,0.399,0.251,0.118,0.209,0.188,0.052,0.078,0.082,0.046,0.045,0.0,0.0,0.0,0.026,0.025,0.022,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.224,0.186,0.161,0.239,0.16,0.164,0.013,0.016,0.028,0.0,0.0,0.011,0.0,0.0,0.192,0.028,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.186,0.151,0.129,0.137,0.021,0.019,0.02,0.0,0.0,0.0,0.0,0.0,0.05,0.061,0.043,0.522,0.083,0.093,0.054,0.023,0.08,0.065,0.006,0.0,0.025,0.007,0.036,0.058,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.112,0.041,0.03,0.011,0.012,0.011,0.0,0.007,0.012,0.023,0.0,0.0,0.0,0.0,0.295,0.0,0.0,0.438,0.366,0.11,0.134,0.175,0.147,0.164,0.197,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,1.0,1.0,1.0,1.0,1.0,1.0,0.982,0.565,0.57,0.035,0.265,0.448,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013,0.009,0.019,0.0,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018,0.013,0.016,0.148,0.103,0.067,0.04,0.075,0.079,0.112,0.252,0.176,0.087,0.06,0.13,0.119,0.024,0.02,0.123,0.088,0.004,0.082,0.0,0.009,0.0,0.0,0.014,0.004,0.0,0.0,0.0,0.0,0.008,0.074,0.077,0.028,0.045,0.062,0.101,0.062,0.097,0.09,0.132,0.119,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.02,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.088,0.049,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.043,0.032,0.027,0.039,0.066,0.133,0.181,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.082,0.034,0.034,0.067,0.046,0.05,0.077,0.147,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.144,0.151,0.134,0.137,0.083,0.043,0.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.024,0.012,0.022,0.038,0.059,0.041,0.046,0.007,0.003,0.001,0.003,0.0,0.015,0.009,0.0,0.009,0.02,0.021,0.049,0.052,0.056,0.063,0.071,0.145,0.191,0.144,0.142,0.188,0.186,0.187,0.123,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.103,0.15,0.201,0.208,0.25,0.187,0.279,0.203,0.181,0.25,0.205,0.119,0.063,0.031,0.027,0.0,0.0,0.016,0.034,0.041,0.058,0.062,0.04,0.025,0.035,0.012,0.117,0.111,0.14,0.143,0.198,0.145,0.22,0.351,0.478,0.241,0.271,0.306,0.115,0.094,0.151,0.0,0.0,0.0,0.189,0.197,0.238,0.24,0.249,0.453,0.962,0.537,0.506,0.427,0.384,0.447,0.409,0.389,0.354,0.275,0.269,0.265,0.118,0.027,0.031,0.0,0.0,0.029,0.007,0.001,0.0,0.0,0.034,0.018,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.025,0.0,0.0,0.0,0.074,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.463,0.483,0.499,0.614,0.55,0.314,0.116,0.153,0.0,0.0,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.148,0.151,0.139,0.226,0.27,0.207,0.198,0.216,0.155,0.212,0.22,0.157,0.061,0.037,0.007,0.011,0.0,0.0,0.0,0.0,0.0,0.007,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009,0.102,0.181,0.164,0.171,0.201,0.175,0.216,0.176,0.0,0.0,0.009,0.027,0.033,0.027,0.099,0.067,0.171,0.261,0.247,0.119,0.064,0.054,0.051,0.063,0.077,0.029,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.211,0.198,0.192,0.059,0.161,0.144,0.112,0.155,0.165,0.019,0.0,0.0,0.0,0.106,0.0,0.084,0.103,0.107,0.058,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036,0.071,0.14,0.274,0.149,0.004,0.065,0.0,0.0,0.149,0.0,0.164,0.161,0.149,0.129,0.38,0.574,0.471,0.333,0.501,0.513,0.596,0.569,0.495,0.522,0.571,0.612,0.56,0.32,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.656,0.596,0.679,0.669,0.594,0.554,0.543,0.535,0.491,0.207,0.054,0.069,0.0,0.103,0.0,0.077,0.082,0.157,0.152,0.118,0.231,0.313,0.371,0.502,0.501,0.449,0.472,0.444,0.438,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.0,0.0,0.0,0.0,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.362,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.269,0.252,0.264,0.231,0.162,0.28,0.404,0.588,0.433,0.378,0.366,0.383,0.288,0.281,0.345,0.349,0.403,0.43,0.493,0.593,0.399,0.432,0.0,0.0,0.707,0.745,0.771,0.896,0.428,0.449,0.454,0.604,0.825,0.783,0.794,0.818,0.778,0.808,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.576,0.947,0.818,0.67,0.904,0.748,0.522,0.443,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.378,0.563,0.353,0.519,0.524,0.948,0.749,0.504,0.948,1.0,0.863,0.974,0.957,0.793,0.954,0.597,0.587,0.647,0.663,0.693,0.849,0.0,0.0,0.0,0.0,0.937,0.0,0.0,0.987,0.847,0.687,0.951,0.989,0.961,0.886,0.951,0.988,0.967,0.87,0.829,0.912,0.757,0.716,0.771,0.736,0.528,0.0,0.0,0.0,0.0,0.0,0.0,0.939,0.533,0.514,0.71,0.923,0.952,0.875,0.719,0.761,0.695,0.782,0.684,0.549,0.403,0.405,0.492,0.335,0.049,0.036,0.0,0.0,0.0,0.0,0.0,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.144,0.13,0.074,0.031,0.078,0.046,0.0,0.0,0.022,0.045,0.072,0.07,0.144,0.144,0.105,0.2,0.282,0.144,0.099,0.098,0.104,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.089,0.078,0.138,0.132,0.13,0.22,0.333,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.119,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.021,0.0,0.0,0.0,0.0,0.15,0.0,0.211,0.294,0.146,0.143,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.074,0.0,0.0,0.0,0.0,0.0,0.0,0.024,0.021,0.054,0.06,0.03,0.132,0.167,0.087,0.046,0.102,0.233,0.052,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.056,0.116,0.135,0.133,0.143,0.33,0.254,0.375,0.495,0.388,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.143,0.102,0.023,0.147,0.0,0.067,0.074,0.109,0.11,0.097,0.067,0.208,0.153,0.289,0.331,0.52,0.572,0.369,0.375,0.414,0.489,0.439,0.43,0.328,0.149,0.16,0.005,0.017,0.051,0.0,0.074,0.0,0.072,0.062,0.037,0.1,0.16,0.173,0.137,0.131,0.094,0.13,0.1,0.074,0.093,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.0,0.036,0.0,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.459,0.434,0.712,0.68,0.616,0.592,0.647,0.641,0.599,0.6,0.382,0.0,0.0,0.0,0.0,0.0,0.266,0.24,0.382,0.116,0.388,0.277,0.521,0.695,0.651,0.595,0.585,0.52,0.547,0.458,0.42,0.416,0.398,0.391,0.291,0.038,0.034,0.048,0.066,0.212,0.181,0.166,0.123,0.033,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.014,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.167,0.221,0.159,0.331,0.351,0.213,0.279,0.253,0.241,0.151,0.161,0.158,0.147,0.232,0.2,0.148,0.121,0.148,0.16,0.155,0.128,0.153,0.102,0.123,0.104,0.12,0.107,0.135,0.165,0.167,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.186,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.137,0.14,0.138,0.105,0.083,0.079,0.117,0.126,0.127,0.098,0.089,0.074,0.093,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.206,0.239,0.219,0.24,0.199,0.152,0.333,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.471,0.522,0.456,0.432,0.377,0.425,0.518,0.347,0.398,0.355,0.361,0.366,0.587,0.574,0.503,0.432,0.453,0.379,0.373,0.412,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.207,0.0,0.332,0.202,0.278,0.275,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.383,0.418,0.384,0.221,0.162,0.0,0.0,0.213,0.211,0.0,0.429,0.211,0.155,0.099,0.103,0.159,0.125,0.092,0.079,0.058,0.033,0.067,0.075,0.065,0.079,0.097,0.079,0.104,0.048,0.015,0.011,0.023,0.059,0.075,0.133,0.127,0.062,0.151,0.256,0.347,0.375,0.299,0.195,0.225,0.15,0.269,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036,0.067,0.0,0.11,0.141,0.186,0.212,0.15,0.236,0.428,0.38,0.445,0.399,0.191,0.214,0.236,0.07,0.104,0.116,0.062,0.093,0.146,0.127,0.019,0.0,0.0,0.0,0.0,0.0,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022,0.023,0.014,0.009,0.014,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.472,0.811,0.709,0.708,0.477,0.664,0.51,0.712,0.432,0.343,0.176,0.0,0.0,0.205,0.203,0.216,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.468,0.242,0.199,0.16,0.165,0.179,0.265,0.367,0.254,0.022,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009,0.024,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.028,0.0,0.026,0.0,0.086,0.09,0.148,0.0,0.0,0.0,0.009,0.071,0.359,0.232,0.235,0.221,0.172,0.073,0.097,0.169,0.18,0.149,0.272,0.231,0.166,0.104,0.126,0.37,0.24,0.258,0.158,0.091,0.013,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059,0.072,0.102,0.087,0.122,0.119,0.114,0.123,0.374,0.356,0.44,0.435,0.558,0.496,0.493,0.492,0.503,0.493,0.506,0.533,0.533,0.459,0.271,0.238,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018,0.032,0.081,0.359,0.471,0.405,0.459,0.478,0.51,0.392,0.257,0.109,0.059,0.077,0.081,0.072,0.043,0.03,0.034,0.019,0.03,0.054,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.224,0.274,0.423,0.359,0.136,0.093,0.084,0.07,0.062,0.066,0.022,0.016,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.002,0.024,0.03,0.104,0.138,0.12,0.147,0.156,0.112,0.059,0.045,0.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.548,0.315,0.322,0.234,0.074,0.03,0.043,0.033,0.007,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052,0.176,0.179,0.097,0.171,0.16,0.072,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.296,0.27,0.367,0.277,0.211,0.378,0.215,0.311,0.322,0.329,0.309,0.074,0.091,0.073,0.034,0.064,0.037,0.056,0.056,0.084,0.059,0.155,0.263,0.191,0.363,0.279,0.257,0.338,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.056,0.047,0.032,0.027,0.032,0.032,0.026,0.025,0.072,0.201,0.244,0.208,0.236,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022,0.013,0.002,0.0,0.02,0.028,0.04,0.089,0.123,0.259,0.286,0.116,0.126,0.246,0.055,0.038,0.034,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.123,0.105,0.095,0.052,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.083,0.0,0.0,0.279,0.33,0.178,0.392,0.381,0.186,0.124,0.224,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.093,0.091,0.087,0.113,0.143,0.285,0.283,0.434,0.132,0.123,0.085,0.196,0.122,0.202,0.066,0.093,0.192,0.08,0.05,0.056,0.0,0.185,0.116,0.134,0.089,0.03,0.172,0.072,0.0,0.082,0.119,0.113,0.202,0.196,0.187,0.126,0.118,0.114,0.162,0.214,0.142,0.121,0.194,0.15,0.133,0.127,0.164,0.197,0.159,0.144,0.222,0.316,0.345,0.393,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.089,0.119,0.099,0.096,0.117,0.12,0.086,0.076,0.058,0.074,0.112,0.116,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.093,0.058,0.068,0.036,0.075,0.06,0.042,0.018,0.003,0.003,0.002,0.006,0.013,0.002,0.0,0.009,0.0,0.011,0.0,0.0,0.03,0.056,0.12,0.043,0.085,0.062,0.067,0.056,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.04,0.034,0.06,0.106,0.102,0.141,0.081,0.082,0.123,0.064,0.086,0.113,0.138,0.116,0.036,0.041,0.258,0.041,0.041,0.107,0.08,0.185,0.18,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.555,0.181,0.4,0.095,0.227,0.334,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.0,0.108,0.09,0.07,0.032,0.015,0.033,0.014,0.026,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009,0.01,0.023,0.035,0.019,0.014,0.01,0.036,0.078,0.108,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.343,0.565,0.452,0.613,0.822,1.0,0.566,0.97,0.833,1.0,0.417,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.962,0.505,0.874,0.734,0.719,0.673,0.767,0.658,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.399,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.097,0.074,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011,0.014,0.037,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.029,0.092,0.243,0.378,0.432,0.471,0.475,0.556,0.555,0.0,0.0,0.0,0.0,0.964,0.0,1.0,0.591,0.501,0.43,0.338,0.431,0.013,0.143,0.204,0.112,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.093,0.0,0.0,0.0,0.0,0.0,0.269,0.526,0.354,0.511,0.559,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.468,0.38,1.0,0.964,1.0,0.973,0.966,1.0,0.992,0.952,0.828,0.732,0.487,0.541,0.407,0.566,0.982,0.612,0.881,0.09,0.274,0.344,0.225,0.347,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.007,0.014,0.051,0.084,0.095,0.194,0.101,0.079,0.053,0.031,0.018,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018,0.021,0.032,0.062,0.052,0.134,0.175,0.463,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.962,0.738,0.988,0.405,0.365,1.0,0.712,0.429,0.793,0.533,0.592,0.791,0.612,0.483,0.346,0.389,0.468,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.274,0.248,0.241,0.212,0.203,0.174,0.204,0.142,0.277,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.097,0.0,0.011,0.018,0.028,0.016]
new object=loadshape.battery_633_shape npts=8760 interval=1 useactual=yes mult=[-0.4787603728849139,-0.4454707224804524,-0.4352324974371164,-0.4311618778415732,-0.2351168291766702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1914039255654389,0.0,0.0,0.0,0.0,0.1221340068799163,0.1471128089434771,0.0686994151816017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0016575439640943,0.0,0.0,0.5246165193892532,0.0,0.0150720858130435,-0.0843882615394246,0.0,0.0,0.4238686843995582,0.4262123744697195,0.3441523839868367,0.1573433244800033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0806645697503197,0.0,0.0,0.0,0.0,0.0,0.0,0.3699098462381812,0.3613600031861785,0.2520546156376711,0.0872407790590287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.160866569092055,-0.905435317763218,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.4573433629674535,0.0,0.0,0.3860998105386373,0.5559171170368016,0.5065685639476496,0.354259547414407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4986817384812845,1.0000001282915008,0.7368052753137537,0.026428189343792,-0.7073164117664945,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.7780280082254387,-0.0896769832109069,0.0,0.5560096311185184,0.6870326993500661,0.632395424589432,0.4775653993294041,-0.0077326353301701,-0.3814895254664122,-0.2315087799897114,-0.0756148427899393,0.0,0.0,0.0,0.0,0.0,0.074227131564186,0.0491403964052889,0.0,0.0,-0.4926837421833061,-0.1373911208563937,-0.4055663152332332,-0.4656387922947348,-0.5269602094594145,0.0,0.0,0.6054815363166263,0.7158122882708291,0.6118264604210429,0.4653458310359646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6200756327074659,-0.8197595685865666,-0.5977411914796462,-0.4968622948741856,-0.1661244527362983,0.0,0.111070864607938,0.6023052195110129,0.4921055291725755,0.2353095668469137,0.1582838843107917,-0.1778351935802948,-0.4299591947792536,-0.2717292770161301,-0.3864852858791243,-0.006159895940983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5074243192035308,0.0,0.0,0.0,0.0,0.0,0.0,0.0392953562092497,0.1989129851981266,0.2255184931985427,0.1383470997008016,0.0439981553631916,-0.0988435868076889,-0.4609976691952708,-0.1591704775939119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1180325492571341,-0.0563873328064454,0.0446997204828781,0.3376378507326056,0.5445147564651946,0.6385013539827467,0.5669340022679215,0.4032534631903109,-0.0551538117168868,-0.4048416215931175,-0.2454398587949133,-0.1394187211473556,0.0,0.0,0.0,0.0,0.0,0.0461336887494899,0.0162901878889826,0.1236219416941963,0.0,0.0,-0.2191812786009356,0.0,0.0,0.0,0.0,0.0,0.6098065696368908,0.6609205997854735,0.5584458352703966,0.4027215072204388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1056202432934512,-0.8532959232089398,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.5879886653653239,-0.0534268821915048,0.0,0.4356642298184619,0.6728472068201428,0.5936937004045322,0.4020199421007523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4212320330706268,0.9364044066179472,0.6029065610421728,-0.1477912455427343,-0.9006862615684175,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.4751600332047649,0.0,0.0,0.1380695574556509,0.3844422665745429,0.299051769149852,0.1176085263825984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1474905747771544,0.8694858875093958,0.7930152894635751,0.4844037318696443,-0.2331123574061376,-0.9425951405861692,-0.5609822630108013,-0.8603347029262334,-0.6178321662258311,-0.3837484109616663,0.0,0.0,0.3286331467788281,0.5427338603921444,0.4521008983368297,0.294826959418114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0388019477734262,0.0,0.0,0.0,0.2227739087742749,0.6377381128085824,0.56727322056755,0.3091049660297543,0.2240151393706432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5204456762051833,-0.6909491288094145,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.8416314394058017,0.0,0.0,0.0,0.2701719566405623,0.1893223587268088,0.1068923119170584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3479223328168,0.904841685738868,0.9147715305098142,0.4339989763475578,-0.5394187724639559,-0.8997071542035804,-0.4224886826806145,-0.5702953472369684,-1.0000001282915008,-0.0936473792179235,0.0,0.0417392698679375,0.1968314183594965,0.2875877325237672,0.2266595002063843,0.1337599431490057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3608203377094967,1.0000001282915008,1.0000001282915008,0.7592168116096707,0.0581528098658761,-0.7012875774412771,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.8089585495461196,-0.066101311386719,0.0,0.3830005888011214,0.6519467338589349,0.5489477228807956,0.3852826028168047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2885051638341264,0.9967004593769316,0.726528502736369,0.0838563055695524,-0.6822913526620754,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.849834354651366,-0.0534268821915048,0.0,0.3842109813702507,0.654506290119769,0.5893147005365994,0.421524994329397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2678822331180693,1.0000001282915008,0.7294658248308804,0.0178475082645503,-0.7016730527817643,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.8219721970409621,0.0,0.0,0.3912420515807345,0.6903554967850645,0.6325958717664851,0.4752988043273403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0242309799030158,0.939812008627853,0.7409375709637749,0.0675815366941893,-0.6204071415002846,-0.9446844169316092,-1.0000001282915008,-0.9791998789188194,-0.6994372958069393,-0.1656156252868554,0.0,0.4231748287866815,0.7008866830871707,0.5933082250640452,0.4302984130788822,-0.0320715483285224,-0.3860150059637301,-0.2342996214548376,-0.3467504877817193,-0.4033382677652181,-0.4057436338898572,-0.4070157025134645,-0.174882452472164,0.0,0.0,0.0,0.050952130505578,-0.0162670593685534,-0.0404363632170913,0.3763935414651734,-0.2614987614796037,0.422211140435464,0.3722843743355815,0.6831933649588151,0.6745818458523345,0.6947884632006655,0.5469201225898338,0.2998150103240164,0.2295505652600372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.21012260809949,-0.1941176719624677,-1.0000001282915008,-1.0000001282915008,0.0,0.0,0.0,0.1058129809636947,0.2813507415146868,0.2264667625361408,0.1460643160173523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.26488323496908,0.2197980391457149,0.1276694327693103,0.0,-1.0000001282915008,-1.0000001282915008,-0.9865932959493612,-0.3939095409369049,0.0,0.3887904284152368,0.7092823360029785,0.6469047164053644,0.4819829467313856,0.0090047039537774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0253334393768088,0.8450467509225169,0.7118650207842417,0.0076940877961214,-0.7222265979365337,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.8014186518861928,0.0,0.0,0.3638810119129638,0.7026984171874598,0.5949888975485688,0.4316244482501576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1030144299917587,1.0000001282915008,0.7699947021296887,0.0888674849958841,-0.6240768667417214,-0.9223268471833604,-1.0000001282915008,-1.0000001282915008,-0.7375222594470596,-0.2289106761948287,0.0,0.3566572040322365,0.6795467682378077,0.6103462351135728,0.437776634684331,-0.0288875220160993,-0.4004009456707068,-0.242294380016539,-0.3429265724040878,-0.4018272044305088,-0.0373140129591462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1252563571378614,-0.3821988000929083,-0.2516151737495158,-0.1069000214238682,0.0,0.0,0.4949040801445115,0.6938170653426382,0.6407139824371424,0.4757151176950662,0.0026443608357411,-0.3915350128395046,-0.2380233132439425,-0.3342379582295098,-0.0892915078704198,0.0,0.0,0.0,0.0,0.0781975275712026,0.0535579438072704,0.0,0.0,0.0,-0.7336289585081406,-0.8787372956810849,-0.0494873242117272,0.5489245943603664,-0.6108936100970643,0.0,0.4246704731077713,0.6814510164198136,0.5698559053488131,0.4031378205881648,-0.0682985208274952,-0.4004317836979457,-0.2473903640177778,-0.3646828006211768,-0.417654821910907,-0.4133760456315008,-0.4019968135803231,0.0,0.0,0.0,0.0,0.0352787031613746,0.1390717933409173,0.2121733369108811,0.1127669561060811,0.2151183685122021,0.4306838884193693,0.3952201570945609,0.5749673083636714,0.5967697936216189,0.6316090548948383,0.4641585669872646,0.1707655758357623,0.0861845766260942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.5236451215312258,0.0,0.0,-0.0077866018778383,0.0,0.118186739393329,0.0381928967354567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2539665733264868,0.6476448290590995,0.6412151003797756,0.9190271782687912,0.8887519450269384,0.5577828176847588,-0.1362269853281228,-0.8485160289869004,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.5635341097648257,-0.0534268821915048,0.0,0.1223730015910183,0.5140159475258593,0.4454630129736427,0.2549842282253726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0293346734110643,0.0,0.0,0.0,0.0,0.3081644061989658,0.4544060408729422,0.3523398802187816,0.1875106246265197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.874628128551493,0.5772416128725449,-0.1260581458460745,-0.901295312606387,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.5231979701362609,0.0,0.0,0.1771875950082766,0.6143397596410186,0.5531108565580558,0.3842726574247286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7563951321173056,0.968229250728558,0.6112251188898832,-0.0502043083450331,-0.7391027083430566,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.7485314351713698,-0.0001002235885266,0.0,0.2044946681283791,0.6724925695068946,0.6106237773587233,0.4329042263805747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0695320419170537,0.034762166205122,0.0,0.0,0.0,-0.2045871822100959,-0.5184257854210312,-0.4359571910772321,-0.14136922637022,0.1760388784936252,0.3259502384090383,0.4500732980458677,0.681142636147424,0.5697325532398574,0.3997533470986885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1891373305633751,0.2491327125567792,-0.0603962763475107,-0.6423098503467587,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.6346234720574471,0.0,0.1010330867416553,0.5065916924680788,0.2406214170388252,0.1490170571254831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0571351549669902,0.6939558364652135,0.9005089429117935,0.915434548095452,0.5004703440611444,-0.6116876892984676,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.9166603596782008,-7.709506809740959e-06,0.0,0.0,0.0,0.1708503804106695,0.09851207801487,0.0179477318530769,-0.1044098507243218,-0.2153342347028749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0376532312587748,0.1613445585142589,0.0697170700804875,0.2369285632769593,-0.5627246115498029,0.0,0.0,0.2206075373607377,0.5862694453467517,0.6290494986340043,0.5741886481758876,0.4157351547152815,-0.0409143526392953,-0.3898928878890298,-0.2287025195109657,-0.3343536008316559,-0.3900547875320344,-0.387001822835377,-0.3860072964569204,-0.2379153801486062,-0.2343073309616474,0.0749055681634432,0.0452856430004184,0.4304294746946479,0.5302521688671739,0.4084805088073153,-0.3509444594862185,-0.5797009455448524,0.2293269895625547,-0.1148485229447111,0.4026521216591511,0.5584535447772063,0.302266633489514,0.7317863863806124,0.6213091537970244,0.4607047079365006,-0.0271914305179563,-0.3803793564858094,-0.2274381603941682,-0.3281397383430046,-0.3838255060297637,-0.3886747858130907,-0.3789993547668658,0.0,0.0,0.0,0.0,0.1850821299814513,0.4438748545708361,0.0,0.0,0.0,-0.0099529732913755,-0.1970704130705985,-0.6196130622988814,0.0,0.0335594831428024,0.5356025665931341,0.4532958718923395,0.2737414582934724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0761699272802407,0.0736103710194067,0.0,-1.0000001282915008,0.0,0.0,0.0,0.0,0.4883124518221829,0.0073394504828733,0.4873718919913946,0.4088197271069438,0.21964384900952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.5236451215312258,-7.709506809740973e-06,-0.0206923162773447,0.0,0.4044330177322013,0.2800863823978892,0.1047259405035212,0.0,0.0,0.0,0.0,0.0,0.1349472071977058,0.5326729540054326,0.5632796960401042,0.5536196840074987,0.7523322220285721,0.6344076058667742,0.1042402415745075,-0.6914579562588574,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.832187293563869,0.0,0.0,-0.0534268821915048,0.0,0.3391257855468855,0.0671498043128438,0.0015110633347092,0.0,0.0,0.0,0.0,0.0,0.5681135568098117,0.5602884073979246,0.5849588291890957,0.565993442437133,0.7529412730665417,0.6246936272865007,-0.0590239841353768,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.4646134278890392,0.0,0.0,-0.0534268821915048,0.0,0.1343844132005947,0.0621232058728926,0.0,0.0,0.0,0.0,0.0,0.0,0.0394572558522542,0.6198057999691249,0.6455247146864207,0.615218643417329,0.876563214760738,0.737630192542396,0.3340606395728858,-0.3433043382377652,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.9748517170781256,-0.2054891945068357,0.0,0.0,0.2604965255943375,0.5797240740652816,0.5130830972018807,0.3480533944325656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.062647452335955,-0.1990903038547506,-0.6249865885452709,-0.7563565845832568,0.0,0.0,0.0,0.2786215761040385,0.610546682290626,0.5143937133595367,0.3569270367705774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4322874658357954,1.0000001282915008,0.6308689422411031,0.0161745452868365,-0.7216869324598517,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.8019583173628747,0.0,0.0,0.1339141332852005,0.6658315556232784,0.6032149413145623,0.4336905960751682,-0.030891993786632,-0.3925680867520099,-0.2373294576310658,-0.3479917183780877,-0.4067458697751235,-0.4084573802868861,-0.1146634947812773,0.0,0.0,0.0,0.0,0.2629250202394059,0.4993293370533028,0.0852594358089253,0.0,0.0,0.0,0.0470742485802783,0.1268136775134291,0.0685914820862653,0.4506669300702179,0.6591011561783746,0.5835556989497228,0.4135379452745054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0519774949112735,0.0432657522162662,0.4404903810813598,0.074435288248049,0.0,0.0,-0.4148639804457808,-0.7153574273690544,-0.2076324373999436,-0.7207926296699217,0.0,0.3747051594738401,0.672423183945607,0.5647676308543842,0.4010022872018666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.557243152208077,0.0,0.1056510813206901,0.6179400993211677,0.350659207734258,0.2706962031036248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7849048882997277,0.8847892585267316,0.1817516230396432,-0.8623700127240049,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.6612752370987216,0.0,0.0,0.0,0.0,0.3356873455097411,0.2711279354849703,0.1907871650206596,0.0415927892385525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.552748509737998,0.967342657445438,0.8931617829221103,0.8123121850083568,-0.5134839915559872,-0.5950505736030466,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.4151029751568828,0.0,0.0,0.0,0.3232673300392484,0.2707116221172442,0.1887749837433172,0.0365430622781721,-0.3740421418882024,-0.2251715653921043,-0.3081181491581074,-0.0044715139496497,0.0,0.0,0.0,0.0,0.0876031258790865,0.0305450659801937,0.2952201442654107,-0.229288442028506,-0.1730552993582554,-0.0576902394572916,0.0,0.0,0.0,0.0,0.5421864854086529,0.8057436852064576,0.7508519967211018,0.6456711953158059,0.483370657957139,0.0170071720222885,-0.3590394416364464,-0.2125279742241292,-0.3074628410792794,-0.3546604417685136,-0.364143135144495,-0.3664482776806075,-0.3222111276063139,-0.3262817472018571,-0.0226042739661605,0.0249788020635607,0.4860921138609776,0.7801095750640687,0.632572743246056,-0.1124817043541206,0.1843882743685747,-0.710608371174254,-0.8951508356790234,-0.3134377088568286,0.7183641350248534,0.1977334306562362,0.7511526674866817,0.6828310181387572,0.5160281288032017,0.0393107752228691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.258546020371473,-0.9752140638981834,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.2898928750598797,0.0,0.0,0.0756688093376075,0.749865179849455,0.6927068963620354,0.5264590915167814,0.0402204970264186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5038316890301916,0.9952356530830808,0.4807725541622563,-0.1957289588857036,-0.868645551267134,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.4881659711927979,0.0,0.0,0.1076015865435546,0.7292499586402076,0.6361576639125855,0.4824840646740188,0.0126821387020238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3113638515250083,-0.6387326391870389,-0.6312081605407318,-0.5935703482955764,0.0,0.0,0.0,0.0104926387680574,0.519713273058258,0.245956395751166,0.128602283093289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5662015991209959,0.5887364875258687,0.7592168116096707,0.6791921309245595,0.3117801648927344,-0.6153342860194753,-0.6408296250392885,-0.837961714164365,-0.658584619222122,-1.0000001282915008,-0.5027677770904473,0.0,0.0,0.0,0.0676740507759062,0.0058206776413544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6371907378250908,0.7008095880190732,-0.0006553080788279,-0.5506746524061776,-0.5559865025980892,-0.3498497095192352,-0.0875337403177989,-0.0261429375918316,0.0,0.444561000676903,0.6513145543005362,0.6235603297854688,0.470010082655858,0.0017500580458111,-0.1611055638031569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0656927075258027,0.0,0.0333359074453199,0.0,0.0,0.0,0.0,-0.2324801778477388,-0.0169377864610009,0.0,0.0,0.4141547058192846,0.7178784360958397,0.5993370593892626,0.4120654294738448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3535656918015304,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.1700794297296954,0.0,0.0,0.0,0.3288721414899301,0.2910030440404825,0.1108549984172653,0.0,0.0,0.0,0.0,0.0,0.0,0.0622696865022777,0.6796161537990953,0.6794311256356615,0.9506130276683,0.7173927371668261,0.2447074556479879,-0.447506032278224,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.0761390892530017,0.0,0.0,0.0,0.3563334047462274,0.3305836520016926,0.1706422237268065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0850666981386818,0.8316707566076164,1.0000001282915008,0.8700255529860776,0.4204456633760333,-0.088034858260432,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.4356102632707938,0.0,0.0,0.0,0.4750598096162382,0.3922519969728105,0.2299514596141438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6069232140900478,0.6290186606067654,0.8255571177074917,0.3466040071523343,-1.0000001282915008,-1.0000001282915008,-0.6187264690157612,0.0,0.0,0.3950890954787952,0.1504433158852852,0.0698095841622044,0.0,0.0,0.0,0.0,0.0,0.0,0.200269858396641,0.7674120173484253,0.7637114540797498,0.9706191978395776,0.7474135566839574,-0.0527330265786282,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.4709120949525976,0.0,0.0,-0.0534268821915048,0.0,0.0857913917787974,0.0403515586421842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3136921225815501,0.7714209608894907,0.7710200665353842,1.0000001282915008,0.8196978925320886,0.2627862491168305,-0.4289261208667483,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.0947112911576677,0.0,0.0,0.0,0.403130111081355,0.4093054260359576,0.2462339379963166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1198442833574233,0.8467582614342795,1.0000001282915008,0.8140391145337388,0.2254645266508745,-0.4623776709142144,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.0612674506170114,0.0,0.0,0.0,0.4142086723669528,0.3628248094800292,0.2018965643334964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1836867092488882,0.751530433320359,1.0000001282915008,0.7697788359390159,0.3808342173875842,-0.3882584724453647,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.1353866490858611,0.0,0.0,0.0,0.4141469963124749,0.4031146920677355,0.239526667071842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1515843228931268,0.7688074380809885,1.0000001282915008,0.7887827702250274,0.2988127744387501,-0.3342919247771779,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.1893609062608576,0.0,0.0,0.0,0.4647367799979951,0.468013320392135,0.3048647372843967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3945648490157328,1.0000001282915008,0.921833438747537,0.510754826145339,-0.3272608545666942,-0.7300054903075622,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.4663789049484699,0.0,0.0,0.0,0.2279392783368013,0.1820291652847939,0.0022357569748248,0.0,0.0,0.0,0.0,0.0,0.4475908368531312,0.5891450913867852,0.6202529513640899,0.6134146188238496,0.7629250843851562,0.459471186846942,-0.102798563801086,-0.3645054819645528,-0.428756511716934,-0.3706268303714871,-1.0000001282915008,-1.0000001282915008,-0.3549225650000448,-0.7242310697070663,0.0,0.0,0.2127284214011824,0.0164135399979385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5211009842840113,0.6950043293913383,0.8927763075816233,0.9231826024392416,0.800162002276205,0.0033998925030957,-0.6543443904767644,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.8762779630087776,-5.396654766818681e-05,0.0,-0.0534268821915048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0043019047998354,0.0,0.1830468201836797,1.0000001282915008,0.7115258024846132,0.2825148770429577,-1.0000001282915008,-0.9750521642551788,-0.4526020162794628,0.0,0.0,0.4682446055964272,0.3490633398246416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.674836259577056,1.0000001282915008,1.0000001282915008,0.5726236182935103,-0.3022897620099432,-0.1363349184234592,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.0850204410978233,0.0,0.0,0.1805951970181821,0.0326497613392529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4788297584462016,0.5800555828581005,0.8638579475382849,0.8685299086649879,0.8982577669233491,0.1619998665930869,-0.756680383869266,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.7669571564466507,-1.5419013619481918e-05,0.0,-0.0534268821915048,0.0,0.0228278496636429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3300285675113912,0.5238301496946596,0.5236836690652746,0.8145402324763719,0.8227739857491753,0.866440632319548,0.1606352838877627,-0.4940329058750108,-0.4891836260916837,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.5649834970450568,0.0,0.0,0.0,0.0710276862381435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0016035774164261,0.135656481824202,0.0,0.0,0.2555470222224837,0.0,0.0,0.1962300768283368,0.0449232961803606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1637113771048494,0.1370519025567651,0.1189191425402543,0.055238616291794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8312621527467,1.0000001282915008,0.7792461103013777,0.2743427998246323,-0.0763472459368647,-0.940914468101646,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.5327577585803397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5022743686546239,0.8663712467582604,0.8512683229179779,0.8448463037454637,1.0000001282915008,-0.0118109644325231,-0.7327963317726885,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.7790302441107051,-7.709506809740961e-05,0.0,0.0,0.1065762221378591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6365816867871212,0.681975262882876,0.962547344209779,0.9102768880397352,0.7668106758172656,-0.059879739391258,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.9999924187846908,-0.4637653821399677,-0.0003392182996286,0.0,-0.0534268821915048,0.0,0.1302521175505736,0.0711972953879578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3604117338485804,0.6637731173050776,0.9469047548928146,0.9483078851321872,0.8566572681779868,0.087263907579458,-0.80804882774257,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.7155887125733467,-0.0002004471770532,0.0,-0.0534268821915048,0.0,0.2161514424247074,0.1550844389847492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4692545509885033,1.0000001282915008,1.0000001282915008,0.98275396155811,0.2415234293355649,-0.6274150831903392,-1.0000001282915008,-1.0000001282915008,-0.0506900072740468,-1.0000001282915008,-0.8537970411515728,0.0,-0.0359185922265831,0.0,0.2601958548287575,0.2318094507552913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.903168722761154,1.0000001282915008,0.3213553723504326,-0.5588852771585519,-1.0000001282915008,0.3214170484049106,-0.765877825493287,-0.8537045270698561,-0.2024362298101782,0.0,0.0,0.0,0.3145170398101924,0.2215712257119553,-0.2442063377053548,-0.3524015562732595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1343535751733558,0.3450466867767666,0.1245933395522237,-0.4696785738630391,-0.2024979058646561,0.0,0.0,0.0,0.0,0.0,0.0742579695914249,0.0508981639579098,-0.13928765953159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0001618996430045,-0.000177318656624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1963071718964342,0.4948501135968433,0.3545987657140356,0.3687148726826714,0.1466271100144634,0.3516228960854757,0.2593323900660665,0.4133760456315008,0.1638347292138052,0.2321101215208712,0.2966309840115934,0.4654923116653497,0.3212782772823352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4510755339311341,-0.9146327593872388,0.0,0.0,-0.1360111191374501,0.0,-0.6827924706047086,0.0,0.0,0.2600570837061822,0.2552078039228552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0898774303879601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3055200453632247,0.0,0.0,0.3292653263372269,0.2910184630541019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7516923329633636,0.2603192069377134,-0.3402513735411077,-0.5982423094222794,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.5851515668593393,-0.0534268821915048,0.0,0.0,0.3089970329344179,0.2793693982645833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4737183554313433,0.4733020420636173,0.0982499547833388,-0.0184411402889003,-0.144167777342156,-0.3310076748762283,-0.8494642983244984,-0.4749672955345214,0.0,0.0,0.028509756182422,0.2934469576991704,0.2075476328250365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8666025319625527,1.0000001282915008,0.915434548095452,0.7532342343253118,-0.978166805006314,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.5454784448164123,0.0,0.0,0.3940174740322412,0.4383548476950615,0.4957444163867732,0.1373911208563937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97382635267243,1.0000001282915008,0.6254414494470456,-0.3783748847152768,-0.0079099539867942,-0.4475985463599409,-0.7725928059245712,-1.0000001282915008,-1.0000001282915008,-0.9171768966344532,0.0,-0.0534268821915048,0.0,0.3739881753405342,0.3749595731985616,0.2550304852662311,-0.2668645782191835,-0.1135764543211038,0.0,0.0,0.0,0.0,0.0,0.0,0.1505281204601923,0.1433505696203235,0.5204996427528515,0.3915504318531241,0.0153804660854332,0.0636034311803629,0.0,-0.0315550113722697,-0.2369825298246275,-0.1757073697008063,-0.4967235237516104,0.0,0.5400432425155449,0.846264852998456,0.751738590004222,0.2881582360276881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.296492212889018,0.2405443219707278,0.0,0.0,-0.6245008896162572,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.9045255959596684,0.0,-0.000208156683863,0.0,0.0,0.6959680177425559,0.6892530373112715,0.2451160595089042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1941176719624677,1.0000001282915008,0.9580912492737488,0.2822296252909972,-0.5562794638568593,-0.9633876804520408,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.003985815020636,0.0,0.0,0.0,0.6373217994408564,0.6514147778890629,0.1990594658275117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0135456034647148,0.9831934034462652,0.9243158999402736,0.6559248393727612,-0.1152417077920079,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.4084034137392178,-0.0001618996430045,0.0,-0.0534268821915048,0.0,0.2985891987412675,0.2994372444903391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7749981720492106,0.7068923888919588,0.3988667538155683,-0.2134762435617273,-0.2665870359740328,-0.8141085000950264,-0.4644438187392249,-1.0000001282915008,0.0,0.0675121511329016,-0.0751291438609257,0.0,0.4140390632171385,0.4192738183409527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2509675751774976,0.4693316460566007,0.3473364102992596,0.3714748761205586,0.0115950982418504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.794032944362461,0.3374913701032205,0.6492252779550964,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.5236451215312258,0.0,0.0,0.0,0.1918510769604039,0.2675353053116309,0.0733097002538268,0.0,0.0,0.0,0.0,0.0,0.0,0.5990363886236827,0.6282477099257913,0.9116568897586788,0.8295120947008889,0.5636112048329229,-0.1964073954849608,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.3272454355530748,-7.709506809740966e-06,0.0,0.0,0.0,0.5133760584606509,0.556140692734284,0.0958214601382704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1505743775010508,1.0000001282915008,1.0000001282915008,0.7405443861164781,0.008303138834091,-0.8618997328086107,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.6617455170141157,-2.3128520429222865e-05,0.0,-0.0062986670635583,0.0,0.5402513991994078,0.5954514679571532,0.1392028549566829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.998411969888694,1.0000001282915008,0.762662961153625,0.0287872984275727,-0.7697788359390159,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.7670188325011286,-4.625704085844578e-05,0.0,0.0,0.0,0.6387711867210877,0.6801172717417285,0.2247783805448075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5999384009204224,1.0000001282915008,0.8102691657037754,0.1108858364445043,-0.7002236655015329,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.8328580206563164,-1.5419013619481945e-05,0.0,0.0,0.0,0.6778429672328549,0.697216957845734,0.2325726919294557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.262385354762724,0.1378536912649782,0.0,0.0,0.0,0.0,0.0,0.2673579866550069,-0.4787912109121529,-1.0000001282915008,-0.57233065703474,0.0,0.0,0.6343998963599645,0.6613831701940579,0.2140852945996968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0270757879158102,0.8950429025836871,0.64227130281271,0.5583533211886798,-0.0645131529839124,-1.0000001282915008,-0.5908874399257866,-1.0000001282915008,-1.0000001282915008,-0.8752757271235112,-0.0001696091498143,0.0,0.0,0.3676972177837856,0.4843035082811177,0.1399044200763692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.968946234861864,0.9230284123030468,0.4204148253487942,-0.5517000168118732,-0.5892684434957409,-0.8974174306810873,0.7025673555716941,-0.5944415225650771,-1.0000001282915008,-0.8263743254293242,0.0,0.0,0.0,0.1890987830293264,0.3196669903590993,0.2036389128724978,-0.2662169796471653,-0.1223190350433501,-0.2198520056933831,-0.1844422409162428,0.0,0.0,0.0,0.0,0.0557782817684758,-0.0113946510647971,0.404887878633976,0.2885976779158433,0.1556086854478116,0.1378459817581684,-0.6170072489971891,-0.5320176459266046,0.0,0.0,0.0538817430932796,0.1724385388134761,0.3183872122286824,0.5327654680871494,0.5950505736030466,0.1150875176558131,-0.0232595820449884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1421633055716234,0.0666255578497814,0.2402667797255771,-0.0003700563268675,-0.1101919808316276,-0.330182757647586,-0.4852286490982866,-0.3078637354333859,-0.6277928490240166,-0.3722920838423912,-0.2319944789187251,0.0,0.0,0.4717755597152886,0.5237916021606109,0.084881669975248,-0.2867088487474568,-0.1292961387061657,-0.2333436426104297,-0.2937938855056087,-0.2592784235183984,0.0,0.0,0.0,0.046457488035499,0.0585691232336021,0.4883509993562317,0.6132064621399866,0.4895151348845025,0.5997687917706082,0.3889831660854804,0.2942179083801444,-0.5494642598370484,-0.3851284126806099,-0.0913576556954304,0.222473238008695,0.522658304659579,0.6689307773607943,0.5225041145233842,0.0710199767313337,-0.001040783419315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009328503239786,0.0,0.0,-0.0704494732274129,-0.7993139565271336,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.65388182006818,-3.0838027238963836e-05,0.0,-0.0534268821915048,0.0,0.5108396307202461,0.5686069652456351,0.1071390161349701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1932387881861573,1.0000001282915008,1.0000001282915008,0.670133460423114,0.0148099625815123,-0.7456557891313363,-1.0000001282915008,-0.8793463467190545,-1.0000001282915008,-0.904063025551084,0.0,-0.0001002235885266,0.2810269422286776,0.0,0.4650143222431458,0.5452779976393589,0.0888212279550256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4625704085844579,0.9397888801074236,0.8423484235391075,0.4399121680706292,-0.3324262241292207,-0.9377612798164616,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.2534577458770439,-0.0007632411741643,0.0,-0.0246472932707418,0.0,0.2679670376929765,0.4360651241725684,0.0869478178002586,0.0,0.0,0.0,0.0,0.0,0.0,0.3230900113826244,0.7705729151404191,1.0000001282915008,0.8995915116014344,0.2805335337928542,-0.8105544174557359,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.7130908323669906,0.0,-0.0007015651196864,0.0,0.0,0.0,0.1161051725546989,0.2905558926455175,0.1546295780829745,0.0,0.0,0.0,0.0,0.0,0.0,0.1199907639868083,0.7697865454458257,1.0000001282915008,0.9596639886629358,0.6465423695853065,0.0074782216054487,-0.8104387748535897,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.7285329745069017,-0.000146480629385,0.0,0.0,0.0,0.5919667708791503,0.6714826241148186,0.194318119139521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0089738659265384,1.0000001282915008,0.9688383017665276,0.6291882697565796,-0.0265438319459381,-0.7915581926765342,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.7212706190921258,-0.0003392182996286,0.0,-0.0534268821915048,0.0,0.4165292339166848,0.5051423051878475,0.0320021627672347,0.0,0.0,0.0,0.0,0.0,0.0,0.1105774561721146,0.6927994104437524,0.9772647927095744,0.8293656140715038,0.5010871046059238,-0.1558322611452941,-0.9904095018201828,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.3773957773504397,-0.0004779894222039,0.0,-0.0534268821915048,0.0,0.4064760370367826,0.5050729196265599,0.0500269896884091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5114795197854546,0.9242850619130344,1.0000001282915008,0.6674197140260851,-0.1714671409554488,-0.5752833981428709,-0.7697557074185867,-0.8554314565952381,-1.0000001282915008,-1.0000001282915008,-0.1516999654952729,-0.0195975663103615,0.0,0.4191967232728552,0.5298435650062575,0.0940791115992689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1339218427920103,0.0,0.0,0.3249711310442011,-0.083362897133729,0.1149872940672864,-1.0000001282915008,0.3375299176372692,-1.0000001282915008,-0.0918202261040149,0.0,0.0,0.1675815495233393,0.4513068191354263,0.5301904928126959,0.1195513220986531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0064914047338018,0.0,0.0472669862505218,-0.2413461106789409,-0.6062370679839808,-0.6240999952621507,0.0,0.0,0.0,0.0043712903611231,0.1297278710875112,0.2141161326269358,0.323012916314527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5451083884895447,0.8727084613558675,0.7142935154293102,0.6388405722823753,-0.3133220662546825,-0.5699098718964813,0.1931077265703916,-1.0000001282915008,-1.0000001282915008,-0.7107394327900196,-0.4517000039827232,0.0,0.0,0.0,0.0873718406747943,0.2298512360256171,0.0960219073153237,-0.3008712127569509,-0.1479916927197875,-0.0110323042447393,0.0,0.0,0.0,0.0,0.0,0.1349163691704669,0.1557320375567674,0.1686762994903226,0.812065480790445,0.7572277588527576,0.3851052841601807,-0.2987356793706526,-0.649001702257614,-0.2925372358956209,-0.1536658897317569,-0.339141204560505,-0.091874192651683,0.2726312893128697,0.6993679102456517,0.7433506465952239,0.257266242241056,-0.1529026485575925,0.002320561549732,-0.1007401254828851,-0.1576362857387735,-0.1599568472885055,-0.163125454587309,-0.0126667196884044,-0.0102228060297165,0.2825071675361479,0.2366278925113794,0.0375992647111066,0.2575360749793969,0.2516922688176132,-1.0000001282915008,-0.9589315855160104,-0.145894706867538,-0.4813430576661772,-0.0019505052228644,0.1150489701217644,0.1749055809925933,0.6395575564156812,0.6532650595234006,0.6764244179798625,0.1976254975608999,-0.1411996172204057,0.0091974416240209,-0.0897694972926238,-0.1398350345150816,-0.1455246505406704,-0.143782302001669,-0.0996839230499506,-0.1024053789537892,0.1915272776743947,0.1876725242695243,0.5652456202765881,0.6202683703777093,0.0,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.5236451215312258,0.0,0.0,0.0,0.6495259487206763,0.7714363799031102,0.3026906563640498,0.0,0.0160280646574514,0.0,0.0,0.0,0.0,0.0,0.0,0.8056897186587894,0.9276155688548426,0.5917740332089068,-0.0229126542385501,-0.7053273590095814,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.7954052365745948,0.0,-7.709506809740961e-05,0.0,0.0,0.7131293799010393,0.8142472712176018,0.3246087842241433,0.0,0.0078636969459357,0.0,0.0,0.0,0.0,0.0,0.0,0.7284250414115653,0.9429651969130368,0.5335287092613137,-0.07678668782502,-0.7604272041788002,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.686439067325716,-1.5419013619481945e-05,0.0,0.0,0.0,0.5861229647173666,0.6536967919047462,0.2258422924845518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6774112348515094,0.9061754304169533,0.7246782211020313,0.2908411443974779,-0.3741192369562998,-0.8541593879716308,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.2953666248947958,-3.854753404870486e-05,0.0,-0.0199290751031804,0.0,0.2867705248019347,0.5170226551816584,0.2171382592963542,0.0,0.0,0.0,0.0,0.0,0.0,0.5725927802662713,0.730013199814372,0.8873333957739462,0.7363349953983597,0.1175622693417399,-0.8459179251920177,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.6777273246307087,0.0,-6.167605447792778e-05,0.0,-0.0001156426021461,0.0,0.2121116608564031,0.443520217257588,0.323398391655014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6021587388816277,1.0000001282915008,0.866533146401265,0.573641273192396,0.0434122328456513,-0.7681367109885411,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.7555085388341853,0.0,-7.709506809740959e-06,0.0,0.0274072967086291,0.7745510206542455,0.8916430100805913,0.404294246609626,0.0,0.0221802510916247,0.0,0.0,0.0,0.0,0.0230668443747449,0.0260272949896854,0.3784519797833742,0.1862693940301514,0.0,0.0,-0.2349549295336656,0.0,0.0,-0.8775577411391946,-0.8516383792448454,-0.6275461448061047,0.0,0.0,0.0,0.5566032631428685,0.7203069307409081,0.2526790856892601,0.0,0.0097525261143223,0.0,0.0,0.0,0.0,0.0,0.0,0.1353712300722416,0.0,0.0,0.1303215031118612,-0.2047490818531005,-0.1114871779756641,-0.547213083848604,-0.801619099063246,-0.6650606049423043,-0.1295042953900287,0.0,0.2323645352455927,0.3381852257160971,0.7374760024062013,0.7706885577425653,0.3210007350371845,0.0,0.0178243797441211,0.0,0.0,0.0,0.0,0.0,0.0,0.1799553079529736,0.1818826846554088,0.0888751945026938,0.1375838585266372,0.2802868295749425,-0.2723537470677191,-0.405034359263361,-0.6525018183492363,-1.0000001282915008,-0.8870712725424149,-0.4401357437681117,0.0,0.0110245947379295,0.6606507670471325,0.7847661171771524,0.3314471167643835,0.0,0.0134993464238564,0.0,0.0,0.0,0.0,0.0124508534977316,0.0100994539207606,0.3234215201754432,0.1445147051485944,0.1847891687226812,0.0,0.0,0.0,0.0,-0.3714671666137489,-0.2779816870388299,-0.6016730399526142,-0.0985352065352992,0.0,0.0,0.606499191215512,0.7650991653055031,0.3213091153095742,0.0,0.017677899114736,0.0,0.0,0.0,0.0,0.0,0.0,0.0722149502868436,0.6004703568902946,0.4175931458564291,-0.2155578104003573,-0.6785059848184926,-0.3695320804045039,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.2600570837061822,0.0,0.0,0.0,0.3935394846100373,0.6421094031697054,0.3045332284915778,0.0,0.0149641527177072,0.0,0.0,0.0,0.0,0.0,0.5790918945068829,1.0000001282915008,0.8642280038651525,0.2662940747152627,-0.6821140340054515,-0.0664713677135866,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.7870789692200746,0.0,-0.0534268821915048,0.0,0.0,0.3882816009657939,0.5594711996760922,0.4689615897297332,-0.1205843960111584,0.0230822633883644,-0.0664405296863476,-0.0952740851547788,-0.1078482907614663,-0.113036788844422,-0.0676509222554769,-0.0728317108316228,0.2990440596430423,0.2005474006417917,0.7899623247669177,0.5848354770801398,0.0856603301630318,-1.0000001282915003,-0.3747051594738401,-0.1084881798266748,-0.9043945343439028,-0.75239389808305,0.1297201615807015,0.4974096698576774,0.5719991482419212,0.7797395187372013,0.9491559308812588,0.4844345698968832,-0.109613767820897,0.0363734531283578,-0.0469894440053711,0.0,0.0,0.0,0.0520545899793709,0.0520854280066099,0.4829697636030325,0.1695397642530135,0.0,-0.0667103624246885,-0.7905945043253165,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.6663403830727214,0.0,0.0,0.0,0.0050034699195218,0.6968700300392956,0.8665948224557429,0.4268368445213085,0.0,0.0332819408976517,0.0,0.0,0.0,0.0,0.0,0.0,0.3753065010049999,0.9664637736691274,0.6200062471461782,0.0744198692344295,-0.5893069910297896,-0.959000971077298,-1.0000001282915008,-1.0000001282915008,-0.9753297065003296,0.0,-0.0001387711225753,0.0,0.0,0.7292885061742563,0.897903129610101,0.4334978584049247,0.0,0.0343227243169667,0.0,0.0,0.0,0.0,0.0,0.0,0.2996762392014411,0.9219413718428732,0.6383934208874104,0.1097448294366626,-0.5698019388011449,-0.9657776275630604,-1.0000001282915008,-1.0000001282915008,-0.2250944703240069,-0.7629713414260146,0.0,0.0,0.0535502343004607,0.774805434378967,0.9288413804375916,0.4596330864899466,0.0,0.031963615233186,0.0,0.0,0.0,0.0,0.0414308895955479,0.0378459689290184,0.41726934657042,0.4574281675423606,0.6887827573958774,0.17321719900126,-0.4639272817829723,-0.8370442828540058,-1.0000001282915008,-1.0000001282915008,-0.6631640662671081,-0.5595174567169505,0.6903477872782547,0.3039010489331791,0.0518926903363664,0.708850603621633,0.9001157580644967,0.4521857029117368,0.0,0.0299899814898923,0.0,0.0,0.0,0.0,0.0,0.0,0.2350551531221923,0.0,0.0,-0.0631331512649687,-0.4454167559327842,-0.7849125978065374,-1.0000001282915008,-0.6024979571812563,0.0,0.4681675105283298,-0.1433274410998943,0.0,0.0,0.3130136859822929,0.629296202851916,0.2960990280417212,0.0,0.0245085221481665,0.0,0.0,0.0,0.0,0.0,0.0,0.587479837915881,0.8484312244119931,0.2563950679715552,-0.6477990191952943,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,0.0343227243169667,-0.9140314178560792,-1.5419013619481918e-05,-1.5419013619481945e-05,0.0,0.0,0.1506514725691482,0.4430730658626229,0.2878421462484886,0.0,0.0149564432108974,0.0,0.0,0.0,0.0,0.0,0.4873410539641556,1.0000001282915008,0.9489709027178252,0.6553774643892697,0.0765554026207277,-0.5507286189538458,-0.94109178675827,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.0318248441106107,0.0,0.0,0.0,0.5389330735349421,0.7608126795192872,0.2810269422286776,0.0,0.0172924237742489,0.0,0.0,0.0,0.0,0.0294271874927812,0.0299668529694631,0.5867782727961947,0.9819136253158484,0.6778198387124257,0.1607971835307673,-0.5324493783079499,-0.935964964729792,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.0552309067849842,0.0,0.0,0.0,0.5414232442344885,0.770788781331092,0.333158627276146,0.0,0.0301441716260871,0.0,0.0,0.0,0.0,0.0,0.0,0.1820368747916036,0.2951815967313621,0.6555547830458938,0.3095752459451484,-0.1985198003508298,-0.7737800699732715,-0.7828310309679073,-0.4879732335225544,-0.7662093342861058,-0.2904556690569908,-0.1700794297296954,0.0,0.0,0.5788606093025906,0.7792769483286167,0.3092668656727588,0.0,0.0150027002517559,0.0,0.0,0.0,0.0,0.0,0.0,0.2714979918118378,0.878320982313359,0.80953676255685,0.1932310786793475,-0.4033074297379791,-0.78870567515693,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,0.1007247064692657,-0.1880117425691529,0.0,0.0028756460400333,0.5044021925341124,0.7753373903488392,0.3175006189455621,0.0,0.001009945392076,0.0,0.0,0.0,0.0,0.0,0.0869015607594001,1.0000001282915008,0.8406446225341548,0.5333282620842604,0.0027600034378872,-0.6388174437619462,-0.964451592391785,-1.0000001282915008,-1.0000001282915008,-0.9246319897194728,0.0,-0.0534268821915048,0.0,0.0786138409389286,0.4693624840838397,0.6928533769914206,0.2230514510194255,0.0,0.0104078341931503,0.0,0.0,0.0,0.0,0.0,0.0,0.0354251837907597,0.0,0.1648909316467397,0.0614139312463965,-0.1676971921254854,-0.5672038350062623,-0.1955747687495088,-0.2503662336463378,-0.4229666721028186,-0.1767404436133116,-0.1514455517705515,0.0,0.2777658208481572,0.3110631807594284,0.6067613144470432,0.2743967663723004,0.0,0.0249710925567509,0.0,0.0,0.0,0.0,0.0,0.4876108867024965,1.0000001282915008,0.8264899680314703,0.2557089218654883,-0.443042227835384,-0.750697806584907,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.3299052154024354,-0.0003237992860091,0.0,0.0,0.0,0.1603346131221828,0.4753450613681986,0.3631331897524189,0.0,0.012527948565829,0.0,0.0,0.0,0.0,0.1682985336566452,0.7601265334132202,0.9646674585824576,0.7526637308213909,0.407655591578673,-0.4536273806851584,-0.7488166869233303,-0.9768099318077996,-0.9913346426373518,-1.0000001282915008,-0.3530568643520875,0.0,0.0,0.0,0.0,0.1712204367375371,0.4838100998452943,0.3699561032790397,0.0,0.0166987917498989,0.0,0.0,0.0,0.0,0.0250250591044191,0.0257266242241056,0.37054202579658,0.113630420868772,0.0,0.0,-0.1134376831985285,-0.2779277204911618,0.0,0.1512142665662593,0.0,-0.4335286964321637,0.0,0.0,0.0066301758563772,0.5438979959204154,0.7698096739662549,0.3250713546327278,0.0,0.0259964569624465,0.0,0.0,0.0,0.0,0.0,0.0,0.2672423440528608,0.0384627294737976,0.0,0.0,-0.1370133550227164,-0.5300902692241692,-0.653820144013702,-0.8376456243851655,-0.5817208363290045,-0.297802829046674,0.0,0.0,0.0911957560524258,0.836442941322846,0.861475709934075,0.395898593693818,0.0,0.026813664684279,0.0,0.0,0.0,0.0,0.0,0.0,0.0419165885245616,0.7772416385308452,0.6357413505448595,0.1642433330747215,-0.4545833595295662,-0.8303909784771993,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.2386709118159607,-0.0005473749834916,0.0,0.0,0.3786601364672372,0.6226968650227778,0.1611209828167764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.124940267358662,0.1776810034441,0.5936320243500544,0.1000385603631987,-0.5391874872596636,-0.8632874440343641,-1.0000001282915008,0.3062755770305793,0.2618688178064713,-0.1718603258027455,-0.4604271656913499,0.0,0.0,0.3007864081820438,0.5261430017375819,0.0827230080685205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0364736767168845,0.8504511151961454,-0.1235448466260989,-0.5210778557635821,-0.8134763205366278,-0.3715905187227047,-0.1697016638960181,0.0,0.5799707782831933,0.0,0.0,0.0,0.0598334823503996,0.3692468286525435,0.0314779163041723,0.0,0.0,0.0,0.0,0.0,0.0,0.2608203248803466,0.7770720293810308,1.0000001282915008,0.79912121885689,0.1872253728745593,-0.7477913225176346,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.7878345008874292,0.0,-0.0002158661906727,0.0,-0.0001233521089558,0.0,0.0,0.2824300724680505,0.1670110460194185,0.0,0.0,0.0,0.0,0.0,0.0,0.1026135356376522,0.7962918298577151,1.0000001282915008,0.8994064834380006,0.6601804871317384,0.1568267875237507,-0.4222188499422737,-0.7645594998288212,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.3368669000516315,-0.0005088274494429,0.0,0.0,0.2734639160483217,0.5605274021090266,0.0567034225856448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0937861503404988,0.7112482602394625,0.5925604029035003,0.7554931198205659,-0.5257883644243339,0.4567574404499132,-1.0000001282915008,-1.0000001282915008,-0.2988590314796085,-0.7479146746265906,-0.3231516874371022,0.0,0.0,0.4589238118634504,0.7144708340859343,0.2075399233182268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0762932793891966,1.0000001282915008,0.8598335849836001,0.6140467983822484,0.1336520100536693,-0.4633259402518125,-0.7514841762795005,-0.2372600720697782,-1.0000001282915008,-0.9777350726249688,-0.7509290917891992,-0.3429111533904684,0.0,0.0,0.4276309237227119,0.6991443345481693,0.2317863222348621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8425565802229705,0.8331586914218964,0.8909491544677146,0.1395420732563115,-0.4413307173236215,-0.74287265717302,-1.0000001282915008,-1.0000001282915008,-0.9595637650744092,-0.3798705290363666,0.0,0.0,0.0,0.4510061483698465,0.6871560514590219,0.2246781569562809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1222804875093014,0.0,0.0,0.0,-0.3624316246327325,-0.7113870313620378,0.0,-0.1031069440734756,0.5360574274949088,-0.6013646596802245,-0.3094518938361926,0.0,0.0,0.4429265852332379,0.6948809772823824,0.233544089787483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4910261982192118,0.4317400908523037,-0.1090355548101664,-0.4453088228374479,-0.7434971272246089,-0.0166294061886112,-1.0000001282915008,-0.4002544650413217,0.0,0.8081182133038577,0.7010408732233655,0.4471051379241175,0.2455555013970594,0.36072011412097,0.0141315259822551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5449464888465402,0.7486547872803256,0.1945031473029548,-0.6777735816715672,-1.0000001282915008,-1.0000001282915008,-0.96370377023124,0.3649680523731373,-0.3869555657945185,-0.9066380008255376,-0.0002158661906727,-0.0534268821915048,0.0,0.0,0.2933929911515021,0.1917816913991162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0061444769273635,0.0,0.0,0.0,0.1014262715889521,-0.6596639501754856,0.0,0.0094595648555521,0.2244700002724179,-0.2603346259513329,0.0,0.5642819319253705,0.846681166366182,0.4461877066137583,0.7069771934668659,0.2453242161927672,-0.3303215287701613,-0.1939634818262729,-0.2895844947874901,-0.3152648619707373,0.0,0.0,0.0,0.0,0.1109475124989822,0.0,0.0,0.0,-0.4035001674082226,-0.6967852254643884,-0.0946881626372385,0.0,-0.2054506469727869,-0.3668723005551433,-0.353665915390057,0.0,0.4214170612340606,0.5416622389455905,0.637661017740485,0.1512836521275469,-0.209050986652936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4085884419026516,-0.7345232612980704,0.0,0.3540513907305441,-0.6255802205696209,-0.3661013498741692,0.0,0.7932774126951063,0.4848200452373704,0.5199676867829793,0.6938016463290186,0.2162439565064243,-0.3325572857449863,-0.1831316247585869,-0.2775885021915332,-0.3266980605695831,-0.3396114844758993,-0.3403593066364441,-0.2941639418324762,-0.2972708730768018,0.0542209613929082,-0.0917508405427272,-0.0750212107655893,0.3026983658708595,0.2758615726661512,0.0600724770615016,-0.279885935220836,-0.4483540780272955,-0.1392028549566828,0.3409143911267455,0.9055278318449348,0.4254722618159844,0.439233731471372,0.5407062601011826,0.690340077771445,0.227592350530363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.172114739527467,0.0,0.0,0.0,-0.3854059549257606,-0.6703416171069768,-0.3670419097049576,-0.9818982063022288,-0.9147561114961948,-0.7059518290611705,-0.3155963707635561,0.0,0.0,0.3749904112258005,0.644769183019066,0.1719759684048917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.568075009275763,0.8429806030975063,0.4560635848370365,-0.0992290621481759,-0.4655231496925887,-0.8357105381759206,-0.255539312715674,-0.8208388995399302,-0.1721301585410865,-0.6127130537041633,-0.3251407401940154,0.0,0.0,0.0022357569748248,0.3991365865539092,0.0615295738485426,0.0,0.0,0.0,0.0,0.0,0.0,0.6748593880974851,0.7886671276228813,1.0000001282915008,0.8569887769708057,0.2813430320078771,-0.5627400305634223,-0.7549534543438841,-1.0000001282915008,-0.9180326518903348,-0.749865179849455,-0.5627323210566124,-0.0534268821915048,-0.0534268821915048,-0.0534268821915048,0.0,0.0409606096801537,0.3805566751424335,0.258754177055336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6220107189167108,1.0000001282915008,0.9113022524454308,0.6547684133513002,0.1964073954849608,-0.3955285373669504,-0.4625241515435994,-0.6172385342014812,-1.0000001282915008,-1.0000001282915008,-0.8733946074619344,-0.1749518380334517,0.0,0.0,0.4946959234606485,0.7326035941024449,0.2587156295212873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.190093309407783,0.095297213675208,0.8740113680067138,0.5576054990281347,-0.1026597926785106,-0.3810346645646374,-0.5978953816158411,-0.6995221003818465,-0.9018426875898786,-0.6397965511267832,-0.2418626476351935,0.0,0.0,0.4467350815972499,0.7158508358048778,0.2543135011329252,-0.3203762649855955,-0.1763010017251564,-0.2694858105344954,-0.1767558626269311,0.0,0.0,0.0,0.0,0.1331431826042264,0.0,0.0,0.0,0.0,0.0,0.0,-0.4560250373029879,0.0,-0.3260967190384233,0.0,0.0,0.5325573114032864,0.5265593151053078,0.7116260260731399,0.2111402629983758,-0.3350551659513423,-0.1864929697276339,-0.2779816870388299,-0.3204302315332638,-0.332564995251796,-0.333158627276146,-0.0640351635617084,0.0,0.1300593798803301,0.0,0.0,0.0,0.1223730015910183,0.7679748113455366,0.899807377792107,0.2140081995315994,0.0,-0.9084343159122072,-0.0487317925443726,0.0,0.0,0.4606353223752129,0.782692259845332,0.3447305969975673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2095752331159984,0.1892067161246627,0.4004394932047554,0.0835247967767336,0.0,-0.3022049574350361,-0.7230900626992246,-1.0000001282915008,-0.8401589236051412,-0.5306993202621388,0.0,0.0,0.0,0.2589546242323892,0.564058356227888,0.1114871779756641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7985661343665886,0.4902783760586669,0.270896650280678,-0.3364660056975249,-0.6347853717004516,-0.8686532607739438,-0.5731632837701921,-0.4276925997771897,-0.6827153755366111,-0.3798319815023179,0.0,0.0,0.0,0.3411842238650864,0.0,0.0,0.0,0.0,0.0,0.0,0.0215634905468454,0.7896308159740989,0.783972037975749,1.0000001282915008,0.8280858359410869,0.300331547280269,-0.5434200064982113,-0.8806338343562813,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.1421016295171455,0.0,-0.0004471513949649,-0.0534268821915048,0.0,0.0,0.2204070901836844,0.107262368243926,-0.3502814419005807,-0.0143859397069766,0.0,0.0,0.0,0.0,0.0,0.0,0.0566725845584058,-0.0630714752104908,0.0,0.0,0.0,0.0,0.660781828662898,-0.588759616046298,-0.1327499977569297,-0.0138616932439142,0.0,0.6894843225155638,0.0759848991168069,0.4252409766116922,0.6899006358832898,0.146072025524162,-0.6699869797937288,-0.4836713287227189,-0.5981729238609917,-0.2252178224329628,0.0,0.0,0.0,0.0,0.0617223115187861,0.0,0.0,0.0,0.0,0.0,-0.1726544050041489,-0.1744507200908185,0.8414078637083192,1.0000001282915008,0.2325495634090265,-0.1286177021069085,0.3460335036484135,0.7200910645502354,0.8297048323711324,0.2105543404808355,-0.665099152476353,-0.4790841721709231,-0.5954514679571532,-0.6545833851878664,-0.6608820522514247,-0.1716059120780241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5167990794841759,0.6510370120553856,0.6672038478354124,0.1724925053611443,-0.1578752804498755,-0.2845656058543487,-0.0563333662587772,0.5151415355200816,0.6605274149381767,0.1643666851836774,-0.3399507027755278,-0.18809654714406,-0.282861804849396,-0.3249788405510109,-0.330005438990962,-0.3269678933079241,-0.2835864984895117,-0.2912034912175357,0.0770488110565512,-0.0427877627940623,-0.2517231068448523,-0.6852055462361575,-1.0000001282915008,-0.1002467170470617,0.2840259403776669,-0.1413769358770298,-0.3364737152043346,0.0,0.0,0.0,0.0,0.5477142017912371,0.659771883270822,0.1875568816673782,-0.3335055550825844,-0.1867550929591651,-0.2783131958316489,-0.3204687790673124,-0.3328348279901369,-0.1006630304147877,0.0,0.0,0.1494410800000188,-0.1170303133718678,0.0748901491498237,-0.1326266456479738,0.0,1.0000001282915008,0.8789608713785675,0.7288876118201498,0.2630946293892202,-0.5093362768923466,-0.3536042393355791,0.0,0.7267366594202321,0.2881196884936393,0.6144708212567842,0.1728856902084411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1670187555262282,0.0,0.0,-0.0182406931118471,-0.4154961600041795,-0.7345001327776413,-1.0000001282915008,-1.0000001282915008,-0.8753682412052282,-0.4800401510153309,0.0,0.0,0.0,0.2169609406397302,0.6445301883079642,0.2905173451114688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6832473315064833,1.0000001282915008,0.8545525728189275,0.3749672827053713,-0.4382160765724862,-0.843196469288179,-1.0000001282915008,-0.594264203908453,-0.7709275524536673,-0.8770334946761322,0.0,0.0,-0.0534268821915048,0.0,0.2301904543252457,0.5784134579076257,0.4790456246368743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.291164943683487,0.0900470395377744,0.0,0.1571120392757111,-0.1725696004292417,-0.2386092357614828,-0.6016884589662337,-0.45715062529721,-0.4221880119150347,-0.139912129583179,0.0,0.0,0.0448924581531216,0.6505590226331817,0.9620847738011944,0.4976101170347306,0.0,0.0124816915249706,0.0,0.0,0.0,0.0,0.0,0.0,0.1979955538877674,0.1790841336834728,0.4284404219377347,-0.3751908584028537,-0.6836636448742093,-1.0000001282915008,-0.3502043468324833,0.0901010060854426,-1.0000001282915008,0.5913345913207515,0.2909722060132435,0.0056279399711109,0.0,0.2938941090941353,0.6575129977755679,0.5429343075691978,0.0,0.0020969858522495,0.0,0.0,0.0,0.0,0.0,0.0,0.3102305540239765,0.0945571010214729,0.0,0.0,-0.114910198999189,-0.4671884031634927,-0.7257190045213462,0.0,0.0,-0.7925604285618004,-0.427476733586517,0.0,0.0,0.3990517819790021,0.7651993888940298,0.3016498729447348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1918664959740234,0.0445301113330638,0.4790302056232549,0.3287564988877839,-0.2661398845790678,-0.6363966586236874,-0.973171044593602,-0.7856912579943213,-0.7082492620904732,0.1386708989868107,-0.1543289073173946,0.0,0.0,0.5315242374907811,0.8210393467169835,0.3461337272369401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3130984905572,0.1192121037990245,0.0,0.0,-0.0464497785286893,-0.4104155950165603,-0.3127901102848104,-0.4757151176950662,0.0,-0.2968622692158856,0.0,0.0,0.0,0.7809807493335695,0.806622568982768,0.3207925783533215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0804564130664567,0.0981574407016219,0.2658931803611561,0.0125356580726388,0.1835093905922642,0.0,-0.4994526891622587,-0.2805181147792348,-0.2584303777693269,-0.0403669776558036,0.0,0.0,0.0,0.1856295049649429,0.5546835959472429,0.1785598872204105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0816590961287763,0.0,0.0,0.1638578577342344,-0.1025749881036035,-0.7703724679633659,-0.5576980131098517,-0.4059517905737203,-0.9537739254602936,-0.9111249337888068,-0.1816282709306874,0.0,0.0,0.2970241688588901,0.5370519538733654,0.4480534072617156,-0.1480148212402168,-0.0035617921461003,-0.094703581650858,-0.1270218341972921,-0.1422018531056721,-0.1451545942138029,-0.1005550973194514,-0.1057667239228363,0.2332280000082836,0.1099684051341451,-0.0610592939331484,-0.0817053531696347,-0.1277927848782662,0.0,-0.1554159477775681,0.370688506425965,-0.6069771806377159,-0.3214093388981008,0.0,0.8533267612361788,0.8155578873752578,0.8789531618717576,0.8072393295275472,0.3709968866983547,-0.1423329147214377,0.0068614610606694,-0.0853365308770227,-0.1279778130417,-0.1391411789022049,-0.1421247580375746,0.0104926387680574,0.0073163219624441,0.3553234593541513,0.1626783031923441,-0.0384396009533684,-0.4247167301486298,-1.0000001282915008,-1.0000001282915008,-0.3068923375753586,-0.6944955019418954,-0.4809113252848317,0.0,-0.1682599861225965,0.0,0.1569501396327065,0.7226814588383084,0.9035773266220704,0.4461260305592804,-0.1268290965270486,0.0151723094015702,-0.076339536430055,-0.1199136689187109,-0.1256341229715387,-0.1352632969769052,-0.0893917314589465,-0.092976652125476,0.2986817128229844,0.1317015048308049,-0.0373756890136241,-0.4580680566075691,-0.7475523278065327,-0.1239765790074444,-0.2472515928952025,0.0,0.0,-0.1565569547854097,-0.2190270884647408,0.0,0.1013260480004255,0.6699946893005386,0.9784443472514648,0.5249403186752624,0.0,0.0147791245542734,0.0,0.0,0.0,0.0,0.0,0.0,0.3981112221482137,0.160003104329364,0.0059902867911687,0.0,-0.128810439777152,-0.4790995911845425,-0.7371907506542408,-0.4530645866880473,-0.8340375751982068,-0.5811040757842253,-0.1831393342653966,0.0,0.03749904112258,0.7005860123215908,0.9789608842077174,0.5074397382171503,-0.1297355805943209,0.019582147296742,-0.0664636582067768,-0.1083956657449579,-0.115388188421393,-0.1245162444841263,0.0369593756458981,0.034345852837396,0.5373526246389453,0.2487780752435311,0.0298743388877462,-0.181312181151488,-0.7237607897916721,-0.5020816309843804,0.5752602696224416,0.8671730354664735,0.1229357955881294,-1.0000001282915008,-0.4525557592386044,-0.1449078899958912,0.026428189343792,0.7209699483265458,0.9247707608420482,0.4704109770099645,-0.1251561335493348,0.005473749834916,-0.0815434535266301,-0.1311232918200743,-0.1377303391560223,-0.1485390677032791,-0.1009097346326994,-0.1040089563702153,0.2132603773710545,0.0524631938402872,0.0069462656355766,-0.767481402909713,0.2438054433512482,-0.9300055159658625,-0.970403331648905,0.7447229388073577,0.5077404089827302,-0.1974173408770368,-0.1482538159513187,0.0975329706500329,0.3193431910730902,0.5458947581841384,0.6517925437227401,0.3175777140136596,-0.1434893407428988,-0.0064528571997531,-0.0972708474185017,-0.136489108559654,-0.14821526841727,-0.1504433158852852,-0.1076941006252715,-0.1123043856974966,0.1661244527362983,0.1224500966591157,-0.2763164335679259,0.0487857590920408,-0.1269139011019557,-0.1880117425691529,-0.6692237386195645,-0.6457945474247617,-0.8016036800496266,-0.2031686329571036,-0.0541901233656692,0.3740652704086316,0.0,0.1174080792055451,0.5059132558688216,0.4175854363496193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2254028505963966,0.2492869026929741,0.3308457752332238,0.403847095214661,0.0,-0.8157120775114526,-0.3462416603322765,-1.0000001282915008,0.0,0.0,-0.2258422924845518,0.0,0.0,0.6147483635019348,0.9302907677178228,0.4833552389435195,0.0,0.0181558885369399,0.0,0.0,0.0,0.0,0.0280394762670278,0.0277773530354967,0.4660705246760803,0.2514070170656529,0.0,0.0,-0.397417366535337,-0.7924293669460348,0.0,-0.5151492450268913,-1.0000001282915008,-0.8084343030830572,-0.4059672095873397,0.0,0.216698817408199,0.6151338388424219,0.8876186475259065,0.4376841206026141,0.0,0.0160280646574514,0.0,0.0,0.0,0.0,0.0,0.0,0.3318557206252998,0.1687765230788492,0.0,0.0,-0.2254182696100161,-0.6093825467623551,-0.8785214294904122,0.0,-0.931531998314191,0.0,-0.3138694412381741,0.0,0.0,0.6433968908069322,0.9440984944140688,0.4798088658110387,0.0,0.016159126273217,0.0,0.0,0.0,0.0,0.0,0.0,0.3337137117664474,0.1566803068943656,0.0073934170305415,0.0,0.0,-0.2689230165373843,-0.5524940960132766,-0.8683448805015542,-0.8325033833430684,0.0,0.0,0.0,0.0,0.672153351207266,0.9154499671090712,0.4457636837392226,0.0,0.0104386722203892,0.0,0.0,0.0,0.0,0.0263588037825043,0.0210469535905928,0.4630792360339008,0.2230514510194255,0.0014416777734215,0.0423483209059071,-0.1541284601403413,-0.5128286834771592,-0.7897618775898645,-0.8787604242015142,-0.8729243275465403,-0.6529952267850597,-0.249734054087939,0.0,0.0041631336772601,0.5960759380087421,0.8858223324392369,0.4330275784895305,0.0,0.0130753235493206,0.0,0.0,0.0,0.0,0.0,0.0,0.2248940231469537,0.0417084318406986,0.0,0.0,-0.2356025281056838,0.0,0.7211087194491211,-0.9753605445275684,-0.898142124321203,-0.7850822069563517,-0.3553003308337221,0.0,0.0,0.3316861114754855,0.6941948311763154,0.3406060108543558,0.0,0.0015419013619481,0.0,0.0,0.0,0.0,0.0,0.0,0.2061753406129026,0.0810577545976165,0.0,-0.2946342217478704,-0.0549919120738823,0.5761777009328009,0.0092745366921183,-0.7843343847958069,-0.6568422706831205,-0.3543751900165532,-0.3484774173071013,0.0,0.0,0.0750135012587795,0.4305990838444621,0.2967697551341687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2387094593500095,0.1480225307470265,0.7835094675671646,0.6202452418572801,-0.0630175086628226,-0.1871097302724132,-0.5637114284214496,-0.9456326862692072,-0.4278930469542431,-0.382653660994683,-0.3155578232295075,0.0,0.0679670120346763,0.5216175212402641,0.7376224830355864,0.2676046908729186,-0.1583532698720794,-0.0066918519108551,-0.0994834758728974,-0.1236296512010061,0.0,0.0,0.0064374381861337,0.0035849206665295,0.3569887128250554,0.2170226166942081,0.0,0.0,-0.2456017584379179,-0.6368977765663206,-1.0000001282915008,-0.1541824266880095,0.8805798678086131,-0.2043944445398524,-0.7076170825320744,-0.0679747215414861,0.0,0.4797086422225121,0.7673272127735182,0.3274613017437475,-0.1403669904849537,0.0019813432501034,-0.0888829040095035,-0.1305759168365827,-0.1445763812030723,-0.1475985078724907,-0.1008403490714118,-0.1074859439414085,0.237383424178734,0.1337059766013375,0.1434199551816112,-0.2274073223669292,-0.6214325059059802,-0.61787071375988,0.0,0.0468660918964153,-0.0521548135678976,0.0,0.0,0.1013337575072352,0.5841647499876924,0.817662582734317,0.9180018138630957,0.4324647844924194,-0.1399969341580861,0.0065993378291382,-0.0833706066405388,-0.1274150190445889,-0.1399892246512764,-0.1420322439558577,-0.0941176591333177,-0.0969162101052536,0.3065916668097787,0.2541207634626817,0.2791149845398619,0.56012650775492,0.5448385557512038,-0.6094519323236428,-0.3263511327631448,-0.3046026140528655,-1.0000001282915003,-0.9999924187846908,-0.9244932185968976,-0.0148253815951318,0.5863079928808004,0.7123198816860165,0.9651608670182812,0.4854059677549107,-0.1308997161225918,0.0143782302001669,-0.0472515672369023,0.0,0.0,0.0,0.0268522122183277,0.0263819323029335,0.5042325833842981,0.2527947282914062,0.0264436083574115,0.0098527497028489,0.0080487251093695,-0.6416159947338821,-0.1004702927445442,-0.053958838161377,-0.9334902130438651,-0.6941871216695058,-0.3446535019294698,0.0,0.2851515283718891,0.8808497005469539,0.8911804396720069,0.4383240096678225,0.0,0.0001696091498143,0.0,0.0,0.0,0.0,0.0,0.0,0.2055354515476941,0.0839642386648888,0.0,0.0,-0.2066379110214871,-0.5789299948638782,-0.8220261635886305,-0.8793000896781961,-0.8096215671317573,0.2171228402827348,-0.2663480412629309,0.0,0.0,0.3596330736607965,0.6982037747173807,0.3517385386876218,0.0,0.0018965386751962,0.0,0.0,0.0,0.0,0.0,0.0,0.2635649093046143,0.8229204663785603,0.4863696561061283,-0.410932131972813,-0.7841956136732315,-1.0000001282915008,-1.0000001282915008,-0.4963920149587915,-0.8410917739291198,-0.0007786601877838,0.0,-0.0534268821915048,0.0,0.2998535578580651,0.5995220875526964,0.4989978282604839,0.0,0.0003931848472967,0.0,0.0,0.0,0.0,0.0,0.0,0.339025561958359,0.3114255275794863,1.0000001282915008,0.4692082939476448,-0.1807339681407574,-0.559895222550628,-0.8407371366158718,-0.8905251315931789,-0.8244932057677474,-0.6192507154788236,0.0,0.0,0.0846889323050045,0.7146173147153193,0.9528256561226957,0.4809267442984511,0.0,0.0059825772843589,0.0,0.0,0.0,0.0,0.0,0.0,0.1469431997936628,0.0496877713887805,0.1249633958790913,0.0,0.0,0.0,-0.3992291006356261,0.0,0.0,0.0,-0.0947652577053359,0.0,0.0,0.2481150576578935,0.4732095279819004,0.0263048372348361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2723691660813385,-0.6382315212444057,-0.298635455782126,-1.0000001282915008,-0.3020045102579828,0.0,-0.1370056455159067,0.0,0.0,0.2232518981964788,0.4730784663661348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0273918776950096,-0.2778043683822059,-0.6557089731820887,-0.2326960440384115,-0.1787140773566053,0.0,0.0,0.0,0.0,0.0,0.4421556345522638,0.6760158141189463,0.2107085306170303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1676894826186757,0.0,0.700131151419816,0.382476342338059,-0.2540745064218233,-0.6593709889167155,-0.9304449578540176,-0.0535348152868412,-0.9729243403756904,0.1003006835947299,-0.1116259490982394,0.0,0.1864544221935852,0.4887133461762895,0.6191273633698677,0.1690463558171901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1227738959451248,0.6700640748618263,0.115357350394154,-0.2671883775051926,-0.5984196280789034,-0.4230283481572965,-0.4577673858419893,-0.3094904413702413,-0.1764320633409219,-0.4069463169521768,0.0,0.0,0.0817747387309224,0.4149873325547367,0.0832626735452024,0.0,0.0,0.0,0.0,0.0,0.0,0.1200447305344765,0.7824995221750886,1.0000001282915008,0.981381669345976,0.6008172846967329,-0.2961221565621505,-0.7754684519646047,-0.7963766344326222,-0.8293424855510746,-0.3491789824267878,-1.0000001282915008,-0.5050806291333696,0.0,-0.0534268821915048,0.0,0.0219566753941422,0.2763549811019746,0.1730013328105872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0271297544634784,0.9370442956831558,1.0000001282915008,0.885521661673657,-0.1268984820883363,-0.5852055334070074,-0.9038625783740308,-0.979901444038506,-0.4531571007697642,-0.5517694023731609,-0.0951276045253937,0.0,0.0,0.7533575864342676,0.6455555527136597,0.1910801262794298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2051114286731583,0.0398889882335997,0.0,0.0,0.0,-0.0576516919232429,-0.1844268219026233,0.0,0.3685529730396668,0.0,0.3211240871461404,0.0,0.0,0.4422327296203612,0.6356102889290938,0.1782360879344013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0708503675815194,0.0,0.0,0.0,-0.2415311388423747,-0.6524786898288071,-0.2999923289806404,-0.2652918388299963,0.0,-0.7853982967355511,-0.3312697981077595,0.0,0.0,0.5272069136773262,0.6984813169625314,0.2433043254086151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1258731176826407,0.0,0.0,0.0,-0.2528101473050257,0.0,0.0162593498617436,-1.0000001282915008,-1.0000001282915008,-0.7127439045605523,-0.295806066782951,0.0,0.0,0.5623699742365547,0.7159510593934044,0.2588544006438626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2882199120821659,0.0746511544387217,0.5999538199340418,0.4770642813867709,-0.2069848388279254,-0.6078098073731679,-0.896561675425206,-0.9488090030748206,-0.5591242718696537,-0.0938632454085962,0.0,0.0,0.0,0.2947344453363971,0.494618828392551,0.0563256567519674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3450158487495277,1.0000001282915008,0.9966927498701218,0.7292191206129687,0.1481535923627921,-0.2744044758791102,-0.6580680822658693,-0.9347160246266142,-1.0000001282915008,-0.9253566833595886,-0.6919205266674419,-0.0905096099463588,0.0,0.0,0.1418395062856143,0.3498342905056158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6125588635679684,1.0000001282915008,1.0000001282915008,0.5163056710483525,-0.4103770474825115,-0.8364891983637045,-1.0000001282915008,-1.0000001282915008,-0.7824070080933715,0.0,0.5773341269542619,-0.6338602308832827,-0.0086500666405293,0.0,0.1599568472885055,0.3556935156810189,0.275568611407381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1577287998204904,0.0083879434089981,0.0410377047482511,0.4799322179199946,-0.2332588380355226,-0.6143783071750673,0.7996994318676206,-0.7488089774165204,-0.9387480966881084,0.4298358426702977,0.4332280256665838,-0.3938016078415685,0.129882061223706,0.5938864380747758,0.7082030050496149,0.2556395363042006,-0.3783054991539891,-0.0584766091518852,0.0,0.0,0.0,0.0,0.0,0.0,0.3019890912443633,0.0954051467705444,0.0,0.0,-0.2321409595481102,-0.7150027900558064,-1.0000001282915008,-0.5031609619377441,0.0,0.0,0.0,0.2304679965703964,-0.1753527323875582,0.5255802077404709,0.6667644059472572,0.2241770390136477,-0.3783286276744184,-0.2331431954333765,-0.320599840683078,-0.3658854836834964,-0.3596022356335576,0.0,0.0,0.0,0.1559016467065818,0.0141469449958746,0.1122272906293992,0.3062755770305793,-0.232295149684305,-0.4226968393644776,0.0,0.0,0.0,0.2423329275505877,0.8664791798535969,0.1117030441663368,0.8947576508317266,0.741353884331501,0.7213400046534134,0.2512374079158386,-0.3779123143066923,-0.2316012940714283,-0.318487435817209,-0.3614370982542759,-0.3664251491601784,-0.3732634817004185,-0.3261198475588526,-0.3309459988217504,0.1756225651258992,0.0822141806190776,0.4565955408069087,0.1104001375154906,0.0448770391395021,-0.3571660314816794,-0.4886362511081921,-1.0000001282915008,-0.4538663753962604,-0.2435047725856683,0.0234600292220417,0.5435433586071673,0.7202606737000496,0.80388569406531,0.7325496275547768,0.2705728509946689,-0.3753758865662875,-0.2284635247998637,-0.3141315644697053,-0.3567420086071437,-0.3610824609410278,-0.2457559485741127,0.0,0.0,0.2983116564961169,0.1144090810565559,0.1845193359843402,0.3126975962030935,0.0,-0.0696553940260096,-0.3135533514589748,0.0,0.0,0.6847892328684315,-0.2612443477548823,0.0,0.1766633485452142,0.5478606824206222,0.686230910641853,0.2347699013702318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0720915981778877,-0.5667027170636292,0.0,-0.4630792360339008,0.0,0.0,-0.301164174015721,0.0,0.0,0.1487240958667129,0.3062370294965306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2925372358956209,0.5132141588176463,-0.4030144684792089,-0.8318480752642404,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,0.8530646380046475,-0.6659549077322343,-0.572184176405355,0.0,0.0,0.1483154920057967,0.3267828651444903,0.2302058733388652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0337676398266654,0.0,0.0178012512236918,0.4089739172431387,-0.2607509393190589,-0.660812666690137,-0.1570349442076137,-0.2188497698081168,0.0,0.8751523750145555,0.6020199677590524,0.0722766263413215,0.0411379283367777,0.6891065566818865,0.7348085130500308,0.2646288212443586,-0.3769563354622845,-0.23333593310362,-0.3253874444119272,-0.3706653779055359,-0.3763549939311247,-0.3802328758564244,-0.225479945664494,-0.2303754824886795,0.2781050391477858,0.1610207592282498,0.2927685210999131,-0.1366818462298975,-0.2935086337536483,0.312296701848987,0.5886825209782006,0.4295197528910984,0.2167065269150088,-0.0096908500598443,-0.0056125209574914,-0.0762624413619576,-0.0753218815311692,0.5363889362877277,0.6136073564940931,0.156341088594737,-0.3925218297111515,-0.2496723780334611,-0.3404672397317805,-0.3797780149546497,-0.3892221607965823,-0.3910647329241105,-0.3445995353818016,-0.348577640895628,0.065060527967404,-0.022172541584815,0.1736566408894152,-0.0883663670532509,-0.045802179956671,0.0,-0.2120114372678765,0.0,0.0,0.0,0.0,0.0,0.0859841294490409,0.4826228357965941,0.5057667752394365,0.0286562368118071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012736105249692,0.0,0.0,0.1815357568489705,0.0,0.0,0.0,-0.0320792578353321,-0.323398391655014,0.0,0.0,0.5687071888341617,0.5421325188609846,0.0885436857098749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.081011497556758,0.0,0.0,0.0,0.0,0.0,-0.0086423571337196,-0.5925064363558321,-0.4717755597152885,-0.2999306529261625,0.0,0.0,0.2133606009595812,0.6339604544718093,0.6112251188898832,0.1572816484255254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4205304679509404,-0.8215327551528069,-1.0000001282915008,-0.6208003263475815,-0.5215250071585471,-0.8317632706893333,0.0,0.0,0.0,0.3241385043087491,0.4298666806975367,0.0914501697771473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3985737925567981,1.0000001282915008,1.0000001282915008,0.5444299518902874,-0.4177858835266727,-0.8801943924681259,-0.0071544223194396,-1.0000001282915008,-0.4693470650702202,-0.7501735601218447,-0.9989824733926148,0.0,0.2279315688299916,0.0,0.1683602097111232,0.270210504174611,0.1840336370553265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0456788278477152,0.0,0.0,0.0,-0.2595482562567393,-0.6396423609905884,0.0,0.5046026397111656,0.2233598312918152,-0.6871097944181636,-0.2212474264259462,0.0,0.4813584766797966,0.658106629799918,0.6641046260978966,0.1990054992798435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.279199789114769,0.2438439908852969,1.0000001282915008,0.539148939725615,-0.2336828609100583,-0.6895305795564223,-0.988975533553571,-1.0000001282915008,-1.0000001282915008,-0.6114564040941755,-0.0534268821915048,0.0,0.0002929612587701,0.6360266022968198,0.6445147692943446,0.1957597969129426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1160743345274599,0.0798704905489164,0.5974251017004469,0.0265284129323186,0.2815280601713108,-0.4491867047627476,-0.7308381170430143,-0.8310694150764565,-0.7485622731986087,-0.1093979016302243,0.0,0.0,0.3588235754457737,0.6237453579489026,0.5682214899051481,0.1109860600330309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0219798039145714,0.0074859311122584,0.0,0.0,-0.1458021927858211,0.0,-0.1941947670305651,0.0346542331097856,-0.8764321531449725,-0.5817131268221948,-0.122588867781691,0.0,0.044792234564595,0.7050498167644307,0.6899623119377677,0.2233598312918152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3737337616158127,0.2410685684337902,0.2898003609781629,0.5439134149340349,-0.1796469276805839,-0.5486085045811671,-0.3168530203735439,-0.896592513452445,-0.8164367711515682,-0.5675276342922715,-0.1372908972678671,0.0,0.1777735175258169,0.7912806504313834,0.7897927156171034,0.3500732852167177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1544985164672089,0.0820137334420243,0.0,0.1584612029674157,-0.3319405252002069,-0.8065531834214803,-0.3031609362794439,0.1633875778188402,-0.4858068621090172,-0.7649681036897376,-0.2759695057614876,0.0,0.1479608546925486,0.4605967748411642,0.5426182177899983,0.1879038094738165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1155732165848268,1.0000001282915008,1.0000001282915008,0.6101072404024708,-0.3222728036607918,-0.7714363799031102,-1.0000001282915008,-1.0000001282915008,0.2394495720037446,-1.0000001282915008,-0.7126359714652158,0.4724154487804971,0.0,0.0,0.4508750867540808,0.4898851912113701,0.3983425073525059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1509444338279183,0.0717138323442104,0.5308535103983336,-0.3223576082356989,-0.3216329145955833,-0.6254645779674748,0.1729859137969677,-0.5683833895481526,-0.3482230035823799,-0.4068923504045086,-0.4541670461618402,0.0,0.0,0.475691989174637,0.5082646554457927,0.3977797133553948,-0.2356256566261131,-0.0928224619892812,-0.184881682804398,-0.2139542329839312,-0.2281782730479033,-0.2303215159410113,-0.0746819924659607,-0.0785907124184994,0.3535117252538622,0.2524786385122068,0.1579369565043534,-0.1804410068819873,-0.7185877107223358,0.0,0.0,0.0,-0.1497957173132669,0.0,0.3006399275526586,0.2033844991477764,0.5603809214796415,0.8346697547566057,0.7494565759885388,0.2937167904375113,-0.2257651974164544,-0.0834399922018264,-0.1739033451073269,-0.2143242893107988,-0.2272531322307344,-0.2334053186649077,-0.1882584467870646,-0.1958908585287081,0.1779970932232994,0.1401742528147102,0.0732248956789196,-0.3320176202683044,-0.5987202988444833,-1.0000001282915008,0.2663865887969796,0.9467582742634296,0.3984118929137936,-1.0000001282915008,-0.8376070768511169,0.2279161498163721,0.4059209525464813,0.8440213865168213,0.748762720375662,0.2833937608192681,-0.2309536954994101,-0.0890448036525081,-0.1790147481221852,-0.2197980391457149,-0.2364120263207066,-0.23928767236074,-0.1952740979839289,-0.1969624799752621,0.1755454700578017,0.1457713547585822,0.0050420174535705,-0.1387865415889568,-0.3833783546347987,-0.8926298269522381,-0.3479146233099903,0.0,0.8447460801569371,0.6573973551734218,-0.4252795241457408,-0.1134608117189577,0.6805335851094545,0.768553024356267,0.6460797991767221,0.2041862878559894,-0.245748239067303,-0.0977488368407057,-0.1946419184255301,-0.2429805261226059,-0.2539434448060576,-0.258276187633132,-0.1082491851155729,-0.1077249386525105,0.2296045318077054,0.2241770390136477,0.6717910043872083,0.8779663450001108,-0.0734870189104508,0.164466908772204,-0.3411919333718962,-0.5736104351651571,-1.0000001282915008,-1.0000001282915003,-0.7036852340591067,-0.1368051983388534,0.4430345183285743,0.8391721067334943,0.7373603598040551,0.2913576813537306,-0.2311695616900828,-0.0844499375939025,-0.1773572041580909,-0.2326497869975531,-0.2473363974701096,-0.2516614307903743,-0.2029681857800504,-0.2115103193252433,0.087857539603808,0.0724770735183748,0.2183486518654836,-0.5584381257635869,-0.8781205351363056,-0.6590394801238966,-0.0250944446657068,0.0,0.0,0.4994835271894976,0.2923213697049482,0.6467119787351209,0.4674659454086434,0.6546142232151053,0.5855216231862068,0.2441061141168281,-0.2396962762216563,-0.1033151007573386,-0.1957520874061328,-0.236936272783769,-0.2486701421481948,-0.2490941650227306,-0.2054120994387382,-0.2094750095274717,0.1104078470223003,0.1016498472864346,0.2635880378250436,-0.2537661261494335,0.3744661647627382,-0.2403438747936745,0.6870404088568759,0.575576359401641,-1.0000001282915008,-1.0000001282915008,-1.0000001282915003,-0.6643204922885692,-0.1271066387721992,0.5304449065374174,0.5076401853942036,0.3000848430623573,-0.2564721630396527,-0.1092437114940294,-0.2012489657614781,-0.2284403962794345,-0.2404826459162499,-0.2437437672967703,-0.20089432844823,-0.1590239969645268,0.1717215546801702,0.1824146406252809,0.22292038940366,-0.2269987185060129,0.0,-0.0094055983078839,0.0,-0.4057898909307157,0.0,0.0,0.0,0.0,0.675129220835826,0.9940869365684294,0.8346928832770348,0.3683293973421844,-0.2275538029963143,-0.0815511630334399,-0.1685066903405082,-0.2119112136793499,-0.2215712257119553,-0.2267520142881012,-0.0782360751052513,-0.085475301999598,0.3565261424164709,0.2899314225939284,0.0936936362587819,-0.4395729497710006,-0.762570447071908,-0.7222188884297239,-0.2259733541003174,-0.5462956525382447,-0.0220029324350007,0.0,0.0,0.2743427998246323,0.4026521216591511,0.839480487005884,0.7173464801259676,0.3033922214837362,-0.2247552520243783,-0.0820137334420243,-0.1694395406644869,-0.2104464073854991,-0.2235063119212003,-0.2276386075712214,-0.1811579910152932,-0.1849356493520662,0.2641199937949157,0.2365970544841404,0.7338139866715744,0.7269293970904757,0.5757151305242163,-0.2005859481758404,-0.515334273190325,-0.8609052064301541,-1.0000001282915008,-0.5439134149340349,-1.0000001282915008,0.9861615635680157,0.9037854833059332,0.9888444719378054,0.8116645864363387,0.3484157412526234,-0.2276771551052701,-0.079523562742478,-0.1715442360235462,-0.2145478650082813,-0.2311464331696536,-0.1943489571667599,0.0,0.0,0.1942024765373749,0.1701179772637441,0.0399275357676484,0.3729551014280289,-0.2671267014507147,-0.6254491589538552,-0.8742426532110059,-0.9436127954850552,-0.0606661090858516,-0.7117262496616664,0.0,0.0,0.3397117080644259,0.7898543916715813,0.6768407313475886,0.2017963407449697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2422172849484416,0.2019428213743548,0.0,0.0,-0.3274767207573669,-0.5905790596533969,-0.2915889665580228,-0.9307995951672656,-0.8170766602167767,-0.5524632579860376,0.0,0.0,0.4117955967355039,0.868822869923758,0.7136227883368627,0.2713360921688332,-0.0801711613144963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0420476501403272,0.0593940404622443,0.0,0.0,-0.2290031902765456,-0.5814587130974734,-0.8447152421296981,-0.1174774647668328,0.0,0.1747591003632082,0.0,0.0,0.1884743129777373,0.5398196668180624,0.4601804614734382,0.1267828394861901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036188424964924,0.0579061056479643,0.0,-0.3098836262175381,-0.7521163558378994,-1.0000001282915008,-0.0325264092302971,-0.4498188843211463,0.7278622474144543,0.8417625010215672,0.0464497785286893,-0.269616872150261,0.1737183169438931,0.4460103879571342,0.3808187983739647,0.2768098420037493,-0.249556735431315,-0.1062678418654694,-0.1962300768283368,-0.2249325706810024,-0.2374296812195925,-0.2375144857944996,-0.1937090681015515,-0.1972862792612713,0.1872716299154178,0.1903400136256947,0.0848585414548188,0.1810423484131471,-0.2029296382460017,-1.0000001282915008,-0.8207463854582134,0.0,0.0,0.0,0.0,0.2350705721358117,0.4600571093644823,0.8648524739167415,0.6981266796492833,0.1766479295315947,-0.2554159606067182,-0.1053812485823492,-0.1982499676124889,-0.2407139311205421,-0.2463033235576043,-0.2420168377713883,-0.0843342949917564,-0.0844730661143317,0.2905019260978493,0.2747822417127875,0.0865546329529618,0.9620847738011944,-1.0000001282915008,-1.0000001282915008,0.6919899122287295,0.1273147954560623,-0.0900624585513939,0.0,0.0,0.0,0.7207309536154439,0.7312852684379793,0.5838024031676345,0.0957289460565535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1070002450123948,0.1453704604044756,0.0,0.0,-0.4699098590673313,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.0537429719707042,0.0,0.0,0.2052733283161629,0.8724309191107168,0.6657930080892297,0.1323645224164426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1888983358522731,0.7509368012960089,0.9931232482172118,0.2559402070697805,-0.5854599471317289,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.9381775931841878,0.0,-7.709506809740959e-06,0.0,0.1614062345687368,0.7880734955985312,0.6605968004994643,0.1949811367251587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.303546411619931,0.2846735389496851,0.041785526908796,0.088929161050362,-0.316583187635203,-0.6362116304602536,-0.8996531876559122,-0.5407139696079923,-0.4157582832357108,0.0,0.0,0.0,0.4311233303075245,0.8997071542035803,0.735903263017014,0.3019968007511731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0743196456459029,0.1766787675588337,0.8404133373298627,0.2406522550660642,-0.2553928320862889,-0.6408990106005762,-0.8021973120739766,-0.8596562663269761,-0.8590240867685772,-0.618849821124717,-0.0825919464527549,0.0,0.1980341014218161,0.5288182006005621,0.4467273720904402,0.080178870821306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9444608412341268,1.0000001282915008,0.6018426491024285,-0.3668645910483336,-0.8188498467830172,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,0.4802251791787647,-0.5777812783492269,0.0,0.0,0.0156117512897254,0.4978259832254033,0.3928456289971606,0.2787449282129943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1371521261452917,0.1539973985245757,0.0647598572018241,0.0,-0.1776810034441,-0.5733251834131966,0.0,-0.2881967835617368,0.0,-0.2184411659472005,0.0459794986132951,0.0167681773111866,0.5002621873772815,0.9868862572081312,0.7854676822968387,0.3253103493438297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2631717244573176,0.2259810636071272,0.1119266198638193,0.3921363543706644,-0.2973017111040408,-0.6816823016241058,-0.9383009452931436,-0.969154391545727,-1.0000001282915008,-0.656587856958399,-0.0534268821915048,0.0,0.4241924836855674,0.93662027280862,0.7521626128787579,0.2972708730768018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1574050005344813,0.1722612201568521,0.9691929390797756,0.3556703871605897,-0.3502506038733418,-0.7516075283884565,-1.0000001282915008,-1.0000001282915008,-0.9249326604850528,-0.5237222165993233,-0.0534268821915048,0.0,0.6015728163640875,1.0000001282915008,0.7975484794677029,0.3354560603054489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1845655930251987,0.211996018254257,0.5127515884090619,0.420869686250569,-0.3114794941271545,-0.8380619377528916,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.3741115274494901,-0.0534268821915048,0.0,0.3227739216034249,0.8287874010607732,0.6682600502683469,0.1905635893231771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2207077609492643,0.2226891041993678,0.6412228098865853,0.9697711520905062,-0.4353866875733112,-0.8581683315126961,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.2300902307367191,-0.0003315087928188,0.0,0.2993986969562904,0.7932928317087258,0.6404210211783723,0.1991519799092286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2112944531345706,1.0000001282915008,0.8134377730025789,0.1077557766797494,-0.3566263660049976,-0.7499654034379817,-1.0000001282915008,-1.0000001282915008,-0.9707040024144848,-0.4759232743789293,-0.0534268821915048,0.0,0.2559324975629708,0.5443914043562388,0.4609437026476026,0.1140929912773565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0702721545707889,0.1057513049092168,0.0,0.0,0.1510523669232547,-0.6332203418180742,-0.6442295175423843,-0.1937244871151709,-0.1611826588712543,-0.2622774216673876,0.0,0.0,0.0989438103962155,0.4538740849030701,0.3672809044160596,0.2513067934771262,-0.0198134325010342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1248477532769451,0.156788239989702,0.0638424258914649,0.3185259833512577,-0.268784245414809,0.0,-1.0000001282915008,-0.0740035558667035,0.0,-0.6371367712774226,-0.0428956958893987,0.0,0.4584997889889147,0.8813508184895871,0.6778198387124257,0.2094827190342815,-0.2895613662670609,-0.1439750396719125,-0.2416005244036623,-0.2878884032893471,-0.2992136687928566,-0.2996299821605826,-0.1506360535555287,-0.151460970784171,0.1956672828312257,0.1884511844573081,0.2747745322059777,0.0405442963124277,-0.1379230768262658,-0.3489631162361151,0.1250327814403789,0.1982114200784402,-0.153157062282314,-0.0164597970387969,-0.0042941952930257,0.6701103319026847,0.6996608715044218,0.8556319037722913,0.6612366895646729,0.1969393514548329,-0.2860072836277703,-0.1413769358770298,-0.2368360491952424,-0.2814972221440718,-0.2930691918654931,-0.2912189102311552,-0.2441446616508768,-0.2492869026929741,0.1041785655200296,0.1363040803962202,0.4104926900846576,0.5987202988444833,0.2632256910049858,-0.4743659540033616,-0.8305991351610623,-1.0000001282915008,-1.0000001282915003,-0.8789377428581383,0.0,0.1723999912794274,0.5824532394759299,0.8941485997937572,0.6991905915890275,0.2458099151217809,-0.2784982239950826,-0.1331508921110362,-0.2298358170119976,-0.2784673859678436,-0.2925834929364794,-0.2926220404705281,-0.2458099151217809,-0.2472747214156317,0.1316012812422782,0.1582607557903625,0.221578935218765,0.1648061270718326,-0.505990350936919,-0.93334373241448,-0.2018580167994476,0.0,0.0,0.0,0.0,0.3560096054602182,0.6661861929365266,0.8756149454231398,0.6866549335163888,0.2303215159410113,-0.2792845936896762,-0.1334592723834258,-0.2246550284358517,-0.2636111663454728,-0.2765554282790279,-0.2765631377858376,-0.1194125509760778,-0.1189653995811128,0.2903785739888934,0.2684296081015609,0.1131061744057096,-0.4618996814920104,-0.2287487765518241,-0.5215172976517374,-0.7874104780128935,0.6286563137867076,0.3168221823463049,-0.4353789780665015,0.0,0.0,0.6119343935163793,0.9396501089848484,0.7447691958482162,0.2771953173442364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1469586188072822,0.1203454013000564,0.0,0.0,-0.1090663928374054,-0.4865932318036107,-0.7691158183533782,-0.8074166481841712,-0.6842881149257983,0.0,0.0,0.0,0.5072084530128581,0.6049341613331345,0.4999692261185113,0.1600570708770321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1044175602311316,0.1113561163598985,0.0,-0.0894456980066146,-0.2399892374804265,0.0,-0.10238225043336,0.0,0.0,0.0,0.0,0.0,0.1760311689868154,0.506344988250167,0.3970550197152792,0.2891296338857154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0149718622245169,0.0837637914878355,0.0,0.0,-0.8778584119047744,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.664713677135866,0.0,0.0,0.0939480499835034,0.4303292511061212,0.3344538244201825,0.2256649738279278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1770950809265597,0.1624547274948616,0.5409838023463334,0.1546989636442622,0.4099067675671173,-0.7341146574371541,-0.3844808141085917,-0.331701530489105,-0.8688382889373776,-0.495960282577446,0.0,0.0,0.5824301109555007,0.8363812652683681,0.6435048239022686,0.1942487335782333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0666486863702106,0.102351412406121,0.4867782599670445,0.4639581198102113,-0.2370287868654859,-0.6227893791044946,-0.8749673468511217,-0.8584921307987052,-0.7868631030294019,-0.3773186822823423,0.0,0.0,0.6377689508358213,0.8952741877879794,0.6996377429839926,0.237861413600938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0713900330582013,0.1048570021192868,0.0900701680582037,0.4982731346203683,-0.1813815667127757,-0.5613214813104299,-0.8421942334029128,-0.8508751380706812,-0.735995777098731,-0.4285637740466905,0.0,0.0,0.6090972950103947,0.8992445837949959,0.7133144080644731,0.2386015262546731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2544291437350713,0.2338524700598727,0.3267751556376805,0.4939712298205328,-0.3558322868035942,-0.838971659556441,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,0.1235294276124794,-0.1374759254313008,0.0,0.4649603556954776,0.7229898391106979,0.5716368014218633,0.1291188200495417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2827692907676791,0.8940175381779915,0.2105928880148841,-0.3789916452600561,-0.8561869882625928,-1.0000001282915008,-1.0000001282915008,-0.4107471038093792,0.0,0.0,0.0,0.3881659583636478,0.4250944959823071,0.3504741795708243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1265592637887077,1.0000001282915008,1.0000001282915008,0.7744662160793384,-0.1830314011700602,-0.7767328110814022,-1.0000001282915008,-0.8489785993954848,-0.7787218638383153,-0.9395884329303704,-0.0534268821915048,-0.0534268821915048,0.0,0.1997533214403884,0.4086501179571296,0.3201141417540643,0.1858453711556157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6211858016880685,1.0000001282915008,1.0000001282915008,0.3132372616797754,-0.5159124862010557,-0.9691621010525368,-1.0000001282915008,-1.0000001282915008,-0.4358723865023249,-0.584889443627808,0.0,0.0,0.6154653476352406,0.8826460156336237,0.6847815233616217,0.2156734530025035,-0.2845116393066806,-0.1403130239372855,-0.2377226424783626,-0.2864081779818768,-0.2997995913103969,-0.3006630560730879,-0.1517616415497509,-0.1528332629963049,0.1904093991869823,0.1838023518510343,0.3946111060565913,0.6459872850950051,-0.1337136861081473,0.0,0.0,-0.9741038949175806,-0.8096292766385669,-0.4724308677941166,0.0,0.0,0.6219413333554231,0.8158739771544571,0.6187264690157611,0.1568499160441799,-0.0834862492426849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0450466482893164,0.0729088058997203,0.0295351205881176,0.0,0.0,-0.5139388524577619,-0.8041863648308899,-0.582630558132554,0.0,0.0731863481448709,0.0,0.7395113122039728,0.791234393390525,0.8500116733079901,0.6669956911515493,0.2112404865869024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.043242623695837,0.0730321580086761,0.03839334391251,0.0,-0.3373371799670256,-0.7002390845151524,-0.975260320939042,-0.9752834494594712,-0.841261383078934,-0.4872716684028679,0.0,0.0,0.6424717499897633,0.8859225560277635,0.6799476625919142,0.1910492882521908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1995374552497156,0.1916197917561116,0.6837484494491164,0.4044792747730598,-0.3297587347730503,-0.814093081081407,-1.0000001282915008,-1.0000001282915008,-0.9790533982894344,-0.4007401639703353,0.0,0.0,0.5644284125547556,0.7350552172679425,0.5758461921399819,0.1276385947420714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0072854839352052,0.9155116431635494,0.9291651797236008,0.2098373563475296,-0.2998998148989235,-0.7876263442035663,-1.0000001282915008,-1.0000001282915008,-0.9758770814838212,-0.4890756929963473,0.0,0.0,0.4840413850495865,0.4981729110318416,0.4161206300557686,0.0707115964589441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9598875643604184,0.96698031062538,0.6688459727858872,-0.8193818027528892,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.7042634470698371,0.0,-0.0534268821915048,0.0,0.1924447089847539,0.4131678889476378,0.3293115833780853,0.1808573202497133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0777503761762376,0.1074088488733111,0.9715751766839856,0.4139850966694703,-0.3893609319191577,-0.8870018869811273,-1.0000001282915008,0.8462108864507878,-1.0000001282915008,-0.6551693077054067,0.0,0.0,0.4953435220326668,0.6699946893005386,0.5010023000310166,0.0335749021564219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0724076879570871,0.9393802762465072,1.0000001282915008,0.3530722833657069,-0.4430190993149548,-0.8696632061660199,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.2109706538485615,0.0,0.0,0.4782669644490905,0.598789684405771,0.4137923589992268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0080101775753208,0.0,-0.3548069223978987,-0.7816977334668754,-0.0518541428023177,0.0,-0.378428851262945,0.0,0.0,0.0845578706892389,0.6142549550661114,0.7010640017437947,0.5272377517045652,0.06755840817376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2140775850928871,1.0000001282915008,0.4703107534214378,0.131339158010747,-0.7873796399856545,-1.0000001282915008,-1.0000001282915008,-0.9601805256191884,-0.594295041935692,0.0,0.0,0.5671652874722135,0.7256727474804878,0.5440676050702297,0.0656079029508956,-0.3288875605035495,-0.1744815581180575,-0.2813507415146868,-0.3409991957016526,-0.0521625230747073,0.0,0.0,0.0,0.1002235885266325,0.0784365222823045,0.235479175996728,0.0,0.0,0.0,-0.2514455645997016,-0.6084574059451862,-0.4359494815704223,-0.10446381727199,0.0,0.4159047638650959,0.7093748500846955,0.6981960652105711,0.5149256693294088,0.0400663068902237,-0.3275923633595131,-0.1766556390384044,-0.2797548736050704,-0.3486470264569156,-0.349202110947217,-0.3501966373256736,-0.0801403232872573,0.0,0.0,0.0,0.2344229735637935,0.1862308464961027,0.3131832951321072,0.0678744979529594,0.0,0.0,0.0,0.2137537858068779,0.4490479336401722,0.6468122023236474,0.4885128989992363,0.4484388826022027,0.3562331811577008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4401820008089701,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.0834631207222556,0.0,0.0,0.0,0.1266055208295661,0.3080873111308684,0.2222727908316417,0.0909336328208946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9329120000331348,1.0000001282915008,1.0000001282915008,0.383964277152339,-0.5149719263702672,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.0086731951609585,-0.0534268821915048,0.0,0.5999384009204224,0.7754530329509852,0.6075939411824952,0.1191118802104979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1914116350722486,0.3125896631077571,1.0000001282915008,0.4586616886319192,-0.4072932447586151,-0.878112825629496,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.2789299563764281,-0.0189499677383433,0.0,0.60239002408592,0.6847738138548121,0.5340760842448055,0.0648754998039702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0528949262216327,0.4413615553508605,0.1742348539001458,1.0000001282915008,-0.6231517259245524,-0.9316322219027175,-0.9987588976951322,-0.9032149798020126,-0.4991288898762495,0.0,0.0,0.632063915796613,0.7578676479179661,0.565515453014929,0.1117493012071952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0191041578745381,0.0705419873091298,0.7045024417809391,0.6730630730108155,-0.0945031344738047,-0.5908334733781183,-0.9692237771070148,-0.9990441494470929,-0.8407371366158717,-0.439056412814748,0.0,0.0,0.564173998830034,0.6801558192757772,0.5158893576806264,0.0636959452620798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0891218987206055,0.1084187942653872,0.255716631372298,0.6922134879262121,-0.0584149330974072,-0.5359572039063822,-0.8298436034937077,-0.8304680735452967,-0.7032380826641416,-0.3466811022204317,0.0,0.0,0.5358569803178556,0.5901164892448124,0.4330044499691013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.43512456434178,0.3818750008068992,-0.1534962805819426,-0.6205304936092406,-0.9190811448164594,-0.9511064361041234,0.0,0.0,0.0,0.0,0.4693701935906494,0.323606548338877,0.2332588380355226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2573356278023436,0.9629559480706952,1.0000001282915008,0.8182407957450476,-0.220746308483313,-0.7831548302539164,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.5454013497483149,0.0,-0.0534268821915048,0.0,0.1291959151176391,0.2336134753487707,0.1549071203281252,0.0202682934028089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0037159822822951,0.4296122669728153,-0.0804872510936956,0.1856834715126111,0.1326883217024517,-0.9960297322844842,0.1476601839269687,-0.523105456054544,0.0,0.0,0.7114872549505645,0.7370751080520946,0.6726544691498992,0.5013338088238355,0.0280086382397889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2027446100825679,0.0,-1.0000001282915008,-0.1742811109410042,-0.1701719438114123,-0.4998150359823164,0.0,0.0,0.7556318909431412,0.7544831744284899,0.6317401165106039,0.4484157540817735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4135764928085541,0.2497263445811293,-0.2881813645481173,-0.823437003334813,-0.9972015773195644,-1.0000001282915008,-0.880703219917569,-0.536257874671962,0.0,0.0,0.6731864251197713,0.6942025406831253,0.6084419869315668,0.4494334089806593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6358261551197666,0.7577597148226297,0.2459101387103075,-0.3075399361473768,-0.8552387189249946,-1.0000001282915008,-1.0000001282915008,-0.8844037831862445,-0.4764629398556111,0.0,0.0,0.6553466263620307,0.6796392823195245,0.6021279008543889,0.4353250115188333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6171074725857155,0.8022898261556936,0.2729242505716399,-0.2533498127817076,-0.8103462607718729,-1.0000001282915008,-1.0000001282915008,-0.9464884415250886,-0.5394496104911948,0.0,0.0,0.5444299518902874,0.5646982452930964,0.4561792274391826,0.2796931975505925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2039858406789362,0.6579061826228648,0.81697643662825,0.5408989977714261,-0.2038085220223121,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.3561792146100325,0.0,0.0,0.0,0.0843651330189953,0.1243697638547412,0.0368591520573715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3740883989290609,0.8283942162134764,0.7317170008193248,0.0746357354251022,-0.621586696042175,-0.8253027039827704,-0.5290340667912348,-0.3107162529529901,-0.222295919352071,0.0,0.0,0.0,0.1218564646347656,0.1089430407284495,0.0271683019975271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1028216923215152,0.9506669942159682,0.465870077499027,-0.2895613662670609,-0.9156658332997442,-0.142294367187389,-0.1386246419459522,-0.4918434059410443,0.0,0.0,0.5955131440116311,0.5622234936071696,0.500632243704149,0.328548342203921,-0.1197209312484674,-0.4614216920698065,-0.2982422709348292,-0.4080102288919211,-0.461198116372324,-0.4605659368139252,-0.0020661478250105,0.0,0.0,0.0,0.0,0.2233906693190541,0.3258114672864629,-0.1736412218757957,-0.099198224120937,-0.3383625443727212,0.0,0.0,0.0,0.641469514104497,0.7417316501651782,0.6426644876600068,0.5425950892695691,0.3802791328972829,-0.0679593025278666,-0.4230514766777257,-0.2671960870120023,-0.3658469361494477,-0.4278930469542431,-0.4282399747606814,-0.4281860082130132,-0.3814509779323635,-0.3845501996698793,-0.105119125350818,-0.0021355333862982,0.0,0.1888906263454633,-0.2102151221812069,0.0,0.0689152813722744,0.1578675709430657,0.2917354471874078,0.3863542242633587,-0.148870576496098,0.7233676049443754,0.6754761486422644,0.6246782082728812,0.4633259402518125,0.0067920754993817,-0.4107008467685207,-0.2574821084317288,-0.3533806636380966,-0.4074551444016197,-0.4117955967355039,-0.4118881108172208,-0.3655925224247263,-0.3695552089249332,-0.0652763941580767,-0.0143628111865474,0.3557629012423066,0.1458021927858211,-0.3880965728023602,-0.6836250973401606,-0.0522858751836632,0.00148793481428,-0.0016575439640943,0.1677665776867731,0.4906561418923442,0.7633491072596919,0.6529720982646305,0.5971938164961547,0.4239226509472265,-0.0314162402496944,-0.4231979573071108,-0.265746699731771,-0.3649295048390886,-0.2563333919170774,0.0,0.0,0.0,0.0,0.0077943113846481,0.0,0.0,-0.1392953690383997,0.0,-0.9554545979448174,0.0,0.0,0.0,0.0,0.7065531705923302,0.7837484622782664,0.6752371539311623,0.5715057398060978,0.4132835315497839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3905019389269993,-0.7493486428932024,-0.9134917523793972,-1.0000001282915008,-0.8131602307574283,-0.4375993160277069,0.0,0.0,0.799776526935718,0.5687534458750202,0.3074628410792794,0.221640611273243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2770334177012318,0.9408065350063094,0.7317863863806124,0.02023745537557,-0.9388483202766352,-1.0000001282915008,-1.0000001282915008,-0.9684759549464698,-0.1424793953508228,-0.5019505693686148,0.0,0.0,0.2569501524618566,0.2307147007883081,0.169316188555531,0.0933235799319143,-0.0680518166095835,-0.043867093747426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1606429933945725,0.2112250675732829,0.0,0.0,0.0,0.0,0.0,0.0,0.60000778648171,0.7758307987846625,0.6694935713579054,0.5971629784689156,0.4006707784090477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0792151824700884,-0.636203920953444,-0.8254183465849164,-1.0000001282915008,-0.8318095277301918,-0.460511970266257,0.0,0.0,0.7112328412258431,0.5864082164693271,0.4601419139393895,0.2843882871977247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4313623250186265,0.6916584034359107,0.2791304035534814,-0.2790455989785742,-0.937337256941926,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.3442757360957926,0.0,0.0,0.6752371539311623,0.5821988257512084,0.5276771935927204,0.369470404350026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1544985164672089,0.9336598221936796,0.7572508873731868,0.0647752762154435,-0.8599415180789365,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.6637037317437899,0.0,-0.0534268821915048,0.0,0.2628556346781182,0.2337136989372973,0.1750751901424075,0.1026675021853204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7643050861040999,1.0000001282915008,0.9459487760484068,0.4549688348700533,-0.1676432255778173,-0.797694960097088,-1.0000001282915008,-1.0000001282915008,-0.9047877191911996,-0.5141315901280055,0.0,0.0,0.8448385942386539,0.7043713801651735,0.575275688636061,0.4001079844119366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6565724379447796,0.7175160892757819,0.1660781956954398,-0.4679130968036084,-0.8224193484359272,-1.0000001282915008,-1.0000001282915008,-0.8853212144966037,-0.3479840088712779,0.0,0.0,0.7047799840260899,0.4820446227858636,0.1911726403611467,0.0868475942117319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4506823490838373,0.6626398198040456,0.841353897160651,0.6452471724412701,-0.0439210602950942,-0.970912159098348,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.5088120304292842,0.0,0.0,0.0,0.1827615684317193,0.1610361782418693,0.0873410026475554,0.0188574536566264,-0.1090278453033567,-0.1611209828167764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0657929311143294,0.0,-0.0784442317891143,0.0,-0.2254336886236355,0.0,0.0626859998700037,0.1996993548927202,0.4253720382274577,0.7194434659782172,0.6213322823174536,0.561290643283191,0.3956673084895258,-0.0768792019067369,-0.4424871433450827,-0.2903862834957031,-0.4064760370367826,-0.4684450527734805,-0.4718680737970055,-0.4736027128291972,-0.336820643010773,-0.3372215373648795,-0.0183486262071834,0.0,0.2865084015704034,0.3484928363207208,0.2090895341869847,0.1623622134131447,0.227800507214226,0.1650990883306027,0.2198751342138123,0.2272685512443539,-0.1011795673710404,0.7450390285865571,0.6421556602105639,0.5420322952724581,0.3799630431180834,-0.0739958463598937,-0.4261584079220513,-0.2743505093314419,-0.3763164463970759,-0.0775113814651356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6184257982501812,-0.7721919115704649,-0.8548069865436491,-0.6549457320079243,-0.2834939844077948,0.0,0.0,0.7576749102477226,0.6553851738960795,0.6007710276558744,0.4435664742984464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4240999696038505,-0.6305297239414746,-0.1105928751857341,0.0,0.0,0.0,0.029851210367317,0.8382469659163254,0.6885823102188241,0.5943644274969797,0.4031994966426427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1198905403982817,-0.5274613274020477,-0.5474829165869448,-0.4008480970656717,0.0,0.0,0.0,0.399737928085069,0.3230900113826244,0.2138000428477364,0.0362809390466409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2916429331056909,-0.6944723734214663,-0.8733252219006469,-0.9935858186257962,-0.8483541293438959,0.0,0.0,0.0,0.5045332541498779,0.3247398458399089,0.0606275615518029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6343998963599645,0.9090973334978448,0.8251408043397658,0.2200447433636266,-0.6782978281346296,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.4636574490446313,0.031755458549323,-0.0739958463598937,0.0,0.1158584683367872,0.0872793265930774,0.0196284043376004,-0.0247860643933172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0035001160916223,-0.1597178525774035,-0.059910577418497,0.0,0.0,0.0704571827342226,0.6441215844470479,0.5470588937124091,0.4843806033492151,0.3099067547379673,-0.1690694843376193,-0.536142232069816,-0.3777504146636878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1717369736937897,-0.6440830369129992,-0.1570889107552819,-0.2321486690549199,0.0,0.0,0.2483925999030441,0.6390101814321896,0.5384782126331675,0.4336751770615488,0.2764860427177402,-0.1961452722534296,-0.22053815179945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5289878097503764,0.0,0.0,0.0,-0.2848971146471676,0.0,0.0,0.5360420084812894,0.4290417634688945,0.3522550756438745,0.155030472437081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2508827706025905,0.0,0.0,-0.7958138404355111,0.0,0.3720993461721477,0.4102305668531265,0.4584766604684854,0.3714132000660807,0.2985121036731701,0.1155809260916365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5971938164961546,-0.800670829725648,-0.9581375063146071,-0.840251437686858,-0.4879809430293641,0.0,0.0,0.4758153412835929,0.4032534631903109,0.3009174697978093,0.1210392569129331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2953203678539374,0.4238686843995582,-0.1371212881180528,-0.5412998921255326,-0.7423715392303868,-0.9059210166922316,-0.7609745791622917,0.0,0.0,0.1669185319377016,0.498373358208895,0.3172230767004115,0.0536119103549386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7062447903199406,0.725726714028156,0.1543520358378238,-0.4005088787660431,-1.0000001282915008,-1.0000001282915008,-0.3578136300536977,-0.160180422985988,0.0,0.0,0.0522473276496145,0.0364659672100747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0150335382789948,0.2958754523442388,-0.4447383193335271,0.0,0.0,0.5752911076496805,0.480780263669066,0.412358390732615,0.2418241001011448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4811426104891239,1.0000001282915008,0.6244623420822084,-0.0016267059368553,-0.6791073263496524,-0.9850205565601738,-1.0000001282915008,-0.9664483546555078,-0.6144322737227353,0.0,0.0,0.6514301969026823,0.5538432597049812,0.4511295004788023,0.2943720985163393,-0.171012280053674,-0.3506437887206385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5769794896410138,-0.4045486603343474,-0.1907023604457525,-0.111934329370629,-0.3651916280706198,0.0,0.0,0.7026984171874598,0.5803793821441097,0.5129211975588762,0.334885556801528,-0.1545524830148771,-0.5313237903137279,-0.3790379023009145,-0.4828541210008863,-0.5417470435204977,-0.2819289545254174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4894226208027856,0.2146557981036177,0.4297741666158198,0.3809190219624913,0.4034462008605545,0.6933853329612926,0.5804025106645389,0.5200833293851255,0.3526790985184102,-0.1361344712464059,-0.5221571867169458,-0.373340576768516,-0.4749364575072824,-0.527862221756154,-0.5318094892427415,-0.5325496018964766,-0.3883818245543206,-0.388458919622418,-0.0784365222823045,-0.0925217912237013,0.2959139998782875,0.4352247879303067,0.0134299608625687,-0.1285945735864793,0.323128558916673,0.2116490904478187,-0.1205304294634902,0.0869015607594001,0.3413075759740422,0.7256110714260099,0.6036466736959079,0.4939789393273426,0.3291651027487002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1592629916756288,-0.5772261938589256,-0.7963457964053834,-0.9151724248639208,-0.8483926768779445,-0.4175391793087609,0.0,0.0,0.6912420900681847,0.462925045897706,0.1950813603136853,0.1138617060730643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6401126409059825,0.9588621999547228,0.2751060409987966,-0.6981729366901418,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.8348008163723711,0.0,-0.0534268821915048,0.0,0.2210161412216539,0.1755994366054699,0.1074242678869306,0.0214401384378896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3436127185101548,1.0000001282915008,1.0000001282915008,0.7262972175320769,0.0725079115456137,-0.6214247963991704,-0.9366125633018104,-1.0000001282915008,-0.9445148077817948,-0.579415693792892,0.0,0.0,0.6505050560855133,0.5538047121709325,0.4972554797214825,0.3366047768201003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1464960483986978,0.7098065824660409,0.08809653431491,-0.5462262669769571,-0.7727315770471467,-0.8836482515188899,-0.7214787757759887,-0.3951893190673218,0.0,0.0,0.6867551571049154,0.5613600288444786,0.4496184371440931,0.2895228187330122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2233289932645762,0.1951121983409243,-0.4440444637206504,-0.6760929091870437,-0.8372370205242493,-0.7199060363868016,0.0,0.0,0.0,0.4300517088609705,0.3920207117685183,0.3139696648267008,0.1451391752001834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2089199250371704,0.8575207329406778,0.6908720337413171,0.1157890827754995,-0.5208388610524801,-0.7455093085019513,-0.9224733278127454,-0.8153882782254434,-0.5061599600867333,0.0,0.0,0.3780896329633164,0.3645286104849821,0.3021201528601289,0.1260581458460745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0960912928766113,0.0,0.0,0.0,0.0,0.0,0.3286716943128768,0.3224424128106061,0.2095983616364276,0.031963615233186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2749826888898407,0.471050866075173,0.3130599430231514,0.050504979110613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5397657002703943,0.255839983481254,-0.8279933218593699,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.7119112778251002,-0.0007555316673546,0.0,0.0,0.0,0.0576285634028137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2045640536896667,0.699861318681475,0.6926837678416062,0.8915427864920646,0.892992173772296,0.6254954159947137,-0.3860227154705398,-0.6612212705510534,-1.0000001282915008,-1.0000001282915008,-1.0000001282915008,-0.5043867735204929,-0.0534268821915048,0.0,0.090594414521266,0.0909490518345141,0.0143628111865474,-0.0748978586566334,-0.1431115749092215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1364736895460346,0.4135302357676956,-0.3932542328580768,-0.218842060301307,0.0,0.0337830588402849,-0.0375992647111066,0.0,0.0503199509471792,0.4363349569109094,0.376524603080939,0.259586803790788,0.0764937265662498,-0.3408295865518383,-0.6465423695853065,-0.3472747342447818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1266286493499953,0.0341222771399135,-0.178899105520039,0.0,0.0,0.0,0.0,0.0,0.3923599300681469,0.485274906139145,0.4284018744036859,0.3800863952270393,0.2274612889145974,-0.2034538847090641,-0.5484080574041138,-0.0197209184193173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1135687448142941,0.0,0.1054275056232077,0.0,0.0,0.0,0.0,0.0,0.5147637696864042,0.5470588937124091,0.4824300981263506,0.4214556087681093,0.2457559485741127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0223267317210098,0.0,0.0,0.0,-0.8714518117458797,-0.7444608155758267,-0.5395883816137701,0.0,0.0,0.4146172762278691,0.4931077650578419,0.389946854436698,0.2319096743438179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5446072705469116,-0.3478221092282734,0.0,0.0,0.0,0.1753835704147972,0.1344383797482629,0.5370596633801752,0.3828849461989753,0.118333220022714,0.0314239497565041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0823144042076042,0.1034615813867237,0.0355870834337642,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
