new object=loadshape.solar_645_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.473,22.658000000000005,31.984,98.28300000000002,22.538,52.668,78.793,84.831,42.386,2.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.609,49.799,69.707,2.75,149.636,53.504999999999995,194.293,133.614,70.543,6.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.511,134.092,178.152,75.505,134.272,133.913,109.402,94.995,49.859,3.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.522,200.511,284.685,337.234,357.261,347.815,305.968,234.528,127.815,25.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.174,212.348,298.793,351.163,370.294,357.201,312.364,238.114,129.011,24.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.207,178.092,279.184,250.19,282.831,291.739,292.875,222.212,120.283,22.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.342,75.804,270.875,285.559,269.286,153.418,78.525,79.26,60.62,6.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.718,181.201,47.826,63.01,141.027,163.386,133.853,86.745,46.033,5.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.87000000000002,183.35300000000004,98.28300000000002,209.06,163.745,76.462,98.043,82.022,42.505,20.087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.005,91.467,147.364,252.582,146.587,191.424,194.413,156.87,87.522,15.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.37000000000002,213.304,298.555,349.907,368.799,357.261,315.533,245.647,145.81,35.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.01600000000002,202.185,283.728,344.049,365.092,356.962,316.31,239.489,142.402,35.391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.103,199.913,281.516,259.695,288.272,262.147,236.56,188.734,111.973,27.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.288,85.967,155.793,198.598,227.533,208.821,123.511,100.554,56.734,9.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.13,51.353,217.777,211.464,219.272,85.664,61.615,54.06,59.214,35.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.211,184.07,213.211,213.381,67.053,57.622,58.77,55.778,51.951,9.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.90199999999999,196.984,287.554,350.446,363.777,354.452,314.755,247.68,145.033,37.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.435,201.467,291.5,345.245,366.766,357.559,320.91299999999995,251.266,147.603,38.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.337,211.511,296.641,347.337,380.516,370.772,329.52200000000005,252.043,155.076,42.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.603,206.549,288.81,338.19,356.66299999999995,345.962,308.418,243.19600000000003,147.364,39.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.853,59.723,90.451,51.652,149.756,39.93500000000001,41.668,0.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.0,64.625,182.636,195.07,218.495,124.42,60.888,53.306,58.573,19.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.869999999999997,64.505,74.967,186.582,393.66800000000006,387.033,345.424,272.669,164.522,46.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.641,217.19,302.679,353.913,375.256,366.1689999999999,327.967,259.994,162.848,47.70700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.978,207.56499999999997,288.75,338.43,358.81499999999994,349.011,313.38,250.071,156.332,46.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.353,142.94,164.76100000000002,244.571,273.804,262.386,238.891,175.701,107.609,30.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.13,173.19,167.81,311.707,328.864,238.59200000000004,33.12,231.957,137.022,38.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.984,33.777,50.935,78.734,62.174,43.163,43.761,16.978,8.728,0.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.761,184.335,189.873,158.512,46.978,43.129,48.749,44.183,41.019,38.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.799,207.386,290.184,339.924,360.728,353.315,318.163,204.217,135.886,51.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.293,89.853,152.984,154.837,199.196,188.136,169.84200000000004,122.196,74.967,21.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.701,216.951,307.462,360.19,382.429,375.794,287.717,253.042,169.424,56.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.06,211.212,292.995,343.332,363.837,358.217,324.381,262.565,169.364,57.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.342,85.30999999999999,200.092,248.636,283.728,277.93,239.429,68.571,49.56,32.701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.984,204.87500000000003,287.315,272.348,250.744,84.059,82.672,74.091,61.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.022,183.71,183.71,169.487,24.635,24.652,24.641,24.652,24.652,24.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.25,69.348,52.25,78.734,52.13,217.668,198.239,143.897,49.978,6.874999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.886,25.109,39.277,140.549,169.185,78.793,114.125,49.73899999999999,30.19,56.85300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.75,23.554,91.348,178.92899999999997,164.103,205.293,224.364,270.576,174.924,62.772000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.848,50.397,94.277,351.103,131.761,131.043,148.739,111.913,2.75,58.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.745,141.087,304.951,364.01699999999994,378.192,362.003,224.183,224.229,183.114,69.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.102999999999998,116.397,232.315,290.759,290.323,206.481,105.54300000000002,80.335,80.69100000000002,74.118,72.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.282999999999998,112.212,185.56999999999996,183.71,141.754,44.073,43.454,46.039,44.753,40.648,27.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.973,117.951,232.375,323.484,362.641,382.4889999999999,321.332,295.622,233.571,184.42900000000003,39.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.239,65.522,149.995,211.98900000000003,241.342,284.864,301.484,200.511,176.359,125.005,42.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.87,105.576,211.69,296.641,348.413,369.935,364.256,332.152,261.425,171.815,66.418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.723,22.299,70.723,98.93999999999998,105.51600000000002,127.755,81.36399999999999,70.603,75.147,27.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.734,77.12,137.201,177.614,268.603,306.924,240.147,297.06,112.092,38.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.614,39.158,84.413,148.799,205.951,284.87,287.245,215.938,88.565,75.672,74.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.141,119.744,211.692,216.517,179.842,58.236,54.802,59.884,57.81600000000001,56.877,36.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.707,45.554,190.587,211.626,219.717,113.23099999999998,61.42,53.784,61.261,52.329,32.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.516,24.212,119.147,112.092,154.777,212.467,173.25,221.016,108.92400000000002,33.957,0.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.109,1.554,18.712,121.359,84.234,194.353,210.853,139.592,15.303999999999998,71.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.582,135.228,255.989,342.913,397.077,416.865,394.266,312.436,273.423,203.62,86.087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.837,132.598,243.793,323.185,371.369,390.619,382.4889999999999,348.951,288.152,197.223,83.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.185,120.043,188.315,260.114,309.567,298.058,162.295,95.295,86.924,71.939,70.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.668,73.832,165.896,183.71400000000003,192.49199999999996,58.814,42.908,49.525000000000006,45.004,34.136,33.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.533,90.87,122.435,202.842,281.696,277.809,255.63,221.315,214.022,124.228,28.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.864,54.701,144.196,148.799,186.223,226.636,263.163,232.315,205.772,149.217,46.331999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.663,134.75,241.642,318.163,361.326,390.007,379.62,244.62600000000003,255.146,180.185,78.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.174,144.375,260.413,344.168,395.402,391.76900000000006,316.17,246.261,241.992,194.533,93.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.397,132.0,225.261,344.767,390.62,402.571,370.511,260.885,268.132,182.75499999999997,78.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.19,13.511,263.94,115.62,141.565,195.25,292.518,259.511,145.849,81.78099999999999,78.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.418,148.68,183.71,216.403,114.094,64.428,55.556,63.807,51.809,52.776,46.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.451,157.168,271.712,355.4680000000001,405.565,398.7,325.637,253.315,262.196,212.766,97.446,4.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.87,153.342,266.451,344.706,389.723,392.1739999999999,323.346,250.395,258.333,199.375,89.793,3.4079999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.272,137.859,261.071,340.821,385.956,398.028,352.679,255.7,266.448,195.429,87.64099999999999,3.0490000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.005,151.429,259.696,339.14699999999993,385.538,405.368,391.271,268.901,281.692,204.815,93.38,5.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.658,130.147,259.636,302.081,381.353,386.813,377.5259999999999,237.156,248.73300000000003,147.245,89.853,4.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.663,147.305,199.615,231.06,245.467,267.946,109.353,78.79,79.271,68.567,67.253,4.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.103,115.201,196.67,202.66,151.288,49.553,51.809,50.60799999999999,52.119,50.912000000000006,51.704,5.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.098,100.315,100.614,57.212,154.06,208.94,388.528,353.674,293.772,204.995,92.185,6.636000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.462,157.766,263.343,255.332,384.342,398.451,392.4129999999999,339.35600000000005,261.928,177.424,95.951,7.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.375,157.408,258.082,328.924,376.343,388.469,277.419,226.556,231.543,154.502,95.712,7.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.77700000000001,154.478,225.859,244.631,313.679,349.668,312.603,303.995,259.397,127.457,61.098,3.0490000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.217,25.946,41.011,77.299,41.429,27.499999999999996,94.337,130.685,9.924,73.951,35.092,0.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.75,77.0,123.212,115.44,172.771,140.549,132.179,144.315,139.055,42.92399999999999,19.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.353,31.147,116.277,168.40799999999996,183.71,133.002,24.652,24.652,24.586999999999996,24.652,24.652,3.5870000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.147,57.69,177.196,281.098,376.5400000000001,387.4570000000001,361.05299999999994,224.433,228.116,116.576,58.82600000000001,4.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.37,191.842,303.875,383.68500000000006,381.279,356.0640000000001,232.314,233.448,238.34399999999997,162.51200000000003,107.608,11.717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.592,184.967,288.93,359.891,384.062,397.943,239.06,238.49500000000003,243.186,173.995,103.72299999999998,11.178999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.81499999999999,179.766,279.723,363.12000000000006,390.702,224.304,404.794,295.471,253.155,178.588,106.174,13.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.918,176.598,277.929,349.728,187.897,319.897,325.756,245.049,156.511,121.777,60.082,5.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.755,14.946,16.38,55.477999999999994,123.332,169.12499999999997,217.549,171.636,169.843,80.528,40.413,2.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.63,11.299,42.326,65.701,68.032,72.696,49.978,56.43500000000001,48.603,26.543,12.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.136,1.076,18.951,31.924,56.614,40.652,48.543,29.174,59.543,49.321,23.853,0.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.745,176.658,272.011,338.848,212.766,184.19,246.842,193.93499999999997,306.924,101.092,104.321,13.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.995,88.359,177.614,203.62,177.73400000000004,193.875,227.891,195.60900000000004,262.326,150.174,77.0,10.701000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.739,187.299,256.168,300.288,350.924,367.244,352.598,320.853,261.908,154.239,78.554,11.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.408,160.875,203.141,228.549,239.728,266.63,322.16799999999995,273.684,158.065,87.283,43.342000000000006,4.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.255,83.337,131.88,310.192,297.171,300.339,143.763,112.94,100.658,88.418,50.038,14.707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.038,179.88599999999997,166.734,216.953,151.408,60.819,64.665,61.608,62.934,59.783,59.663,8.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.255,62.23400000000001,108.685,118.429,174.44600000000003,251.685,275.837,267.766,303.576,142.821,46.451,6.098000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.647,202.005,304.293,375.435,416.565,432.4669999999999,363.266,285.681,302.157,215.441,113.766,16.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.837,82.38,196.446,295.146,354.212,395.343,410.64699999999993,404.07900000000006,267.424,277.977,195.668,110.239,17.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0490000000000004,86.266,202.424,299.331,366.946,379.916,375.98500000000007,234.354,237.756,244.438,166.076,109.032,18.712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.212,74.429,143.658,216.832,243.793,303.277,260.473,341.897,185.565,193.995,211.869,103.843,16.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.87,106.293,98.88,109.283,173.549,226.337,134.869,126.44,129.908,80.646,24.451,9.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.62,82.56,78.256,216.528,211.355,193.044,52.863,60.715,53.793,61.056,52.128,18.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.755,95.234,219.462,328.147,399.537,393.631,347.184,253.14699999999996,254.981,254.147,172.712,94.457,20.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.054,95.533,215.696,316.908,385.418,402.111,403.856,256.607,255.782,257.844,185.359,116.816,20.744999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.31,98.223,216.772,311.229,375.614,410.459,422.902,290.597,269.389,280.739,195.235,116.995,20.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.908,96.429,213.543,310.51,376.032,361.864,429.538,398.146,285.306,300.134,198.38999999999996,116.217,20.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.446,93.38,205.891,210.973,189.332,213.005,95.772,298.794,372.80500000000006,307.522,218.206,109.582,20.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.147,90.63,130.685,233.511,312.208,297.471,243.66,109.757,111.108,97.113,86.404,59.157,21.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.641,92.245,198.419,216.574,219.687,70.575,54.98,24.652,27.418,60.804,52.471,50.815,19.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.908,15.663,62.951,81.90199999999999,101.272,192.679,285.581,169.484,159.5,96.31,80.527,48.543,21.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.739,32.94,211.511,224.962,267.706,284.087,267.946,301.543,269.32,252.103,174.56499999999997,112.511,22.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.598,5.5600000000000005,22.598,34.853,36.109,57.63,71.141,165.896,146.168,110.777,71.679,20.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.467,105.755,221.255,308.179,368.919,403.93000000000006,416.625,269.45,259.255,272.122,190.097,120.402,23.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.723,105.815,214.56000000000003,301.902,362.821,330.6580000000001,413.457,372.826,261.428,270.258,68.511,118.609,24.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.141,109.342,228.011,295.361,301.838,225.333,126.464,95.62,94.429,84.9,73.689,54.541999999999994,24.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.978,110.239,219.011,212.958,195.506,54.678,63.32500000000001,55.97599999999999,62.495999999999995,53.11,55.597,44.49999999999999,24.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.696,110.658,219.701,317.805,383.087,418.6749999999999,431.691,311.376,287.341,215.815,225.56,119.267,26.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.652,111.375,220.418,308.119,368.381,401.8560000000001,412.38,272.926,256.621,266.636,173.87,117.498,27.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.071,113.826,222.87,318.103,381.054,390.2749999999999,375.808,247.96,258.506,253.798,171.762,115.84499999999998,26.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.043,42.027,135.707,232.076,292.158,311.826,328.147,391.397,356.424,298.615,215.58,115.919,25.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.429,75.565,163.80399999999997,224.005,212.527,367.783,188.375,356.783,230.582,211.87,123.69,64.446,20.744999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.799,37.304,177.73400000000004,131.402,256.109,278.993,278.189,111.551,86.056,75.911,73.707,51.704,17.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.685,54.642,157.646,210.962,144.853,176.84600000000003,48.527,46.12400000000001,54.05,52.242,54.25899999999999,55.95700000000001,18.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.598,55.658,13.212,20.326,78.076,157.587,203.321,160.755,144.614,164.522,133.434,75.685,21.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.897,70.723,67.793,266.631,224.962,132.06,168.348,109.94,96.19,90.033,22.897,12.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.918,18.174,44.957,169.005,382.668,414.294,426.13000000000005,353.459,275.471,285.263,198.946,126.141,28.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.196,120.701,228.011,310.81,368.38,401.081,409.51,396.0,325.479,291.996,194.99100000000004,121.718,27.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.076,119.326,224.902,305.608,360.13,391.397,399.826,361.494,288.752,303.337,205.587,123.152,28.098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.69,120.403,227.174,290.182,294.326,206.02,120.688,91.55,90.934,78.665,69.715,53.388,29.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.168,119.744,215.051,209.358,177.627,50.466,55.595,51.039,59.282,52.85,61.06900000000001,53.28,29.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.408,119.087,216.293,312.185,369.875,359.055,414.891,392.371,294.922,300.943,215.504,122.614,30.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.196,100.435,189.511,270.815,194.533,209.0,359.891,354.451,325.27700000000004,240.207,218.326,107.37,30.668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.158,106.533,176.12,241.223,248.636,301.962,336.695,319.538,254.793,147.663,107.011,76.641,22.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.636000000000001,76.641,142.103,190.348,270.456,286.12,320.614,378.782,342.972,289.467,211.631,115.978,32.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.283,66.897,139.054,199.674,185.32599999999996,191.962,286.778,273.864,309.913,250.071,214.74,119.446,33.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.815,118.967,222.75000000000003,306.326,285.94,283.942,138.796,111.14600000000002,116.807,95.29200000000002,84.71799999999999,57.825,32.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.978,117.891,215.973,180.543,216.66200000000003,83.558,59.043,68.549,59.375,68.372,57.336,65.338,24.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.158,4.543,64.207,126.44,285.94,194.772,169.663,261.549,264.598,137.799,93.321,66.538,34.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.147,133.315,247.5,334.782,394.506,427.983,435.158,411.136,320.955,323.364,229.654,130.864,35.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.207,128.234,230.462,311.408,365.81,396.299,404.369,394.685,359.533,306.087,226.218,127.935,34.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.696,126.261,227.712,308.119,364.494,395.701,403.772,284.207,361.984,304.592,225.261,126.62,34.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.147,122.196,220.71700000000004,298.614,352.657,382.7279999999999,390.799,338.071,352.778,72.636,114.304,125.603,36.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.582,99.897,218.266,295.207,328.072,306.912,169.033,141.667,98.761,117.596,80.58300000000001,29.835,37.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.283,120.043,217.549,221.597,188.203,62.542,59.12799999999999,55.678,40.06799999999999,24.636,24.652,24.63,34.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.864,122.435,225.62,306.984,363.239,395.402,404.37,394.445,361.266,305.191,200.085,125.097,37.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.223,121.06000000000002,217.728,303.875,362.701,394.505,403.1139999999999,391.576,358.157,291.736,184.414,125.005,37.304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.087,117.054,198.418,266.092,346.7989999999999,349.609,319.957,352.956,299.033,266.929,194.055,123.033,37.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.0,102.34799999999998,214.261,289.049,340.6410000000001,369.278,379.201,369.397,203.859,237.397,211.929,102.946,39.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.897,117.65200000000002,210.554,285.581,338.549,368.74,378.962,367.962,288.498,247.859,196.326,94.038,35.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.114,119.984,188.255,245.527,308.239,265.674,223.899,105.22,106.205,91.106,79.66800000000002,64.381,36.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.859,114.663,185.744,213.543,221.172,57.32,62.061,55.893,63.47899999999999,56.566,63.742,55.319,36.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.609,93.859,185.983,217.754,215.102,81.75399999999999,55.49,57.95700000000001,57.51,60.98100000000001,56.599,58.495000000000005,37.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.668,115.62,166.734,246.48400000000004,278.527,239.788,127.397,231.598,290.603,233.69,182.75499999999997,114.364,37.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.685,112.69,199.136,250.011,307.223,320.435,347.337,312.902,277.272,221.79300000000003,174.924,111.495,15.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.935,120.76099999999998,215.397,290.364,342.076,371.43,379.919,370.054,339.50500000000005,289.766,217.549,127.57599999999998,40.95099999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.712,120.043,212.288,287.016,338.907,367.663,179.228,204.337,253.658,286.538,212.527,125.185,38.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.793,65.641,207.625,280.918,305.977,281.038,141.87,111.039,39.636,133.375,121.597,56.198,38.799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.984,123.153,211.265,220.847,167.688,60.312,53.961,64.391,62.544,63.181,37.546,24.652,24.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.478,118.908,210.734,284.027,335.56,364.793,374.9570000000001,366.7060000000001,337.35300000000007,287.973,158.125,107.848,42.92399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.701,120.462,136.484,288.57,187.598,372.865,376.75,287.495,339.625,288.989,219.223,130.386,42.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.701,119.207,212.049,287.016,335.5,275.12,379.261,365.511,336.576,287.554,216.114,129.25,43.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.777,85.30999999999999,209.897,282.054,332.332,361.9239999999999,370.772,359.592,330.77700000000004,208.16300000000004,147.543,122.913,39.93500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.777,117.413,207.56499999999997,281.636,333.587,198.239,264.717,58.109,319.897,286.179,222.929,132.717,41.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.06,117.891,211.451,285.701,338.489,254.972,270.464,142.531,133.653,15.364,23.495,21.701,12.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.059,118.01,191.189,210.146,139.066,60.176,57.354,59.605,59.111,74.431,78.396,85.931,45.79299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.832,115.44,205.174,226.636,333.168,234.168,147.424,222.63,284.326,188.255,51.533,3.2879999999999994,42.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.06,116.636,209.359,285.462,333.347,261.788,186.761,275.897,288.272,288.391,211.511,56.076,25.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.0,116.995,208.52199999999996,283.37,336.038,245.288,85.30999999999999,327.011,296.283,216.473,25.647,44.957,32.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.386,73.772,61.576,67.016,111.495,158.663,306.924,269.261,81.543,15.542999999999996,69.467,50.397,30.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.163,116.81499999999998,208.94,285.223,332.271,298.076,374.598,363.179,333.587,285.462,221.494,133.614,43.821,0.4179999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.277,116.81499999999998,212.527,290.364,320.75300000000004,276.255,167.073,119.723,116.234,90.092,87.493,49.559,44.525,0.4179999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.303999999999995,116.038,206.968,218.556,225.586,80.722,80.223,89.44500000000001,89.52800000000002,95.381,90.168,84.109,43.761,0.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.386000000000003,120.283,215.576,290.065,309.913,326.41300000000007,400.304,386.913,357.0210000000001,306.924,226.875,138.038,42.984,0.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.499999999999996,97.147,175.16300000000004,254.255,299.212,325.696,344.049,366.7060000000001,336.09800000000007,288.63,219.88,133.793,44.358999999999995,0.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.174,107.788,173.908,167.81,142.462,232.55399999999997,317.68500000000006,232.55399999999997,294.728,238.353,185.864,46.511,38.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.277,89.25499999999998,210.793,103.304,38.261,28.038,114.663,215.576,365.631,264.299,170.56,121.538,49.141000000000005,0.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.902,107.728,165.239,298.136,346.381,396.837,330.359,291.44,159.978,198.777,103.065,44.179,0.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.603,115.141,174.864,281.935,332.74999999999994,345.736,277.671,161.05,141.246,88.049,75.426,24.652,23.753,0.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.908,114.006,206.31,231.845,246.939,90.828,64.24,27.956,50.163,59.599999999999994,39.072,24.652,23.753,1.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.815,113.467,207.745,244.571,187.00000000000003,74.668,393.19,371.25,357.5,250.549,74.429,107.011,46.092,1.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.951,111.913,204.995,282.054,339.804,371.7879999999999,382.37,60.141,43.94,135.408,174.505,96.07099999999998,32.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.707,112.092,205.832,283.429,338.728,79.57099999999998,71.261,68.092,126.62,164.522,175.581,133.674,46.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.293,102.707,196.745,281.875,238.054,103.304,277.332,286.778,226.875,232.853,112.63,135.647,25.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.103,64.446,165.418,219.821,12.495,28.815,41.13,88.478,187.837,282.054,181.082,6.217,46.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.978,110.777,202.005,277.87,315.026,312.431,178.619,149.469,151.822,132.713,113.67900000000002,87.443,51.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.472999999999995,106.59199999999998,193.635,238.704,249.512,101.57,92.832,92.428,105.507,98.568,108.399,99.966,44.418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.054,107.489,195.489,269.5,288.69,331.375,319.418,315.353,283.25,246.663,190.228,129.011,48.484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.859,105.396,191.304,253.934,256.627,144.43,102.465,114.94,54.701,86.446,97.147,134.391,45.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.038,105.935,193.03800000000004,265.674,318.87999999999994,350.685,237.696,223.109,333.587,282.831,216.115,134.511,51.234,0.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.424,107.609,198.598,274.582,328.74399999999997,359.95099999999996,335.082,316.848,194.353,252.163,200.809,126.679,50.15800000000001,0.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.408,101.989,160.93499999999997,243.793,301.245,290.065,299.093,217.84800000000004,265.196,223.408,195.13,126.5,17.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.457,34.255,96.07099999999998,111.255,227.413,317.207,295.984,294.369,267.647,129.5,94.18,24.652,24.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.185,66.896,103.604,179.348,207.131,217.373,78.802,61.799,82.663,88.059,107.109,97.147,34.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.359,102.228,187.957,261.549,238.832,277.571,120.701,343.212,304.652,221.255,56.674,24.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.005000000000003,102.34799999999998,188.136,263.821,321.9289999999999,198.12,323.723,326.891,208.402,260.353,169.723,113.408,32.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.451,103.783,195.728,240.44599999999997,278.946,294.549,240.386,228.37,284.207,288.451,195.19000000000003,127.277,49.799,0.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.168,102.64700000000002,192.43999999999997,269.201,324.5,357.619,325.337,366.108,337.17400000000004,290.424,221.016,134.81,45.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.75,102.228,168.16799999999998,232.076,216.234,88.957,58.82600000000001,144.853,284.804,208.701,171.755,133.913,36.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.283,72.038,195.908,111.435,264.179,262.625,61.81499999999999,89.913,171.576,166.555,132.897,74.071,14.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.94,76.163,27.62,74.13,88.956,168.767,176.299,184.649,61.708000000000006,69.885,26.303999999999995,66.18,41.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.011,60.56,91.408,152.565,348.891,293.174,382.25,252.462,158.484,277.033,225.261,136.543,47.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.027,104.62,203.918,293.413,352.957,155.196,322.408,379.5,348.891,301.603,229.745,104.201,43.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.761,102.946,197.462,275.777,330.6580000000001,363.777,261.31,369.45699999999994,228.967,293.891,221.67400000000004,134.332,48.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.957,100.196,163.26600000000002,245.288,288.989,323.006,366.468,357.619,164.582,215.098,217.788,132.12,42.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.12,98.522,188.495,266.033,321.63,354.691,366.108,363.119,335.082,288.332,219.641,132.538,47.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.728,99.23900000000002,194.533,273.923,244.511,131.88,357.879,320.629,320.42900000000003,145.145,119.75400000000002,83.598,43.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.755,98.821,181.44,189.691,88.418,225.62,256.155,61.35,43.872,61.76,75.191,52.494,42.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.56,80.826,167.33199999999997,251.087,277.272,323.543,375.196,314.337,289.467,267.647,219.342,114.543,41.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.158,98.462,196.147,275.299,331.196,364.016,262.326,47.527,164.22299999999998,281.098,231.83699999999996,120.103,42.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.19,77.957,161.592,212.109,291.62,184.549,152.446,215.935,239.489,203.918,135.527,61.217,24.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.446,67.076,73.652,77.658,223.408,190.587,194.832,292.756,275.598,262.745,154.957,64.745,42.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.815,96.37000000000002,141.745,141.505,335.022,274.163,272.31,372.147,341.59800000000007,294.668,156.152,99.179,13.749999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.457,96.429,190.766,269.918,326.054,349.604,329.174,160.277,133.614,178.266,123.061,103.31,42.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.141,95.413,190.946,239.339,243.9,117.03,92.401,96.575,98.375,99.858,102.787,101.28700000000002,36.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.065,75.207,190.467,270.038,327.13,359.533,371.011,362.582,334.364,212.946,217.011,126.978,41.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.027,50.57600000000001,162.967,153.342,235.30400000000003,292.516,124.70699999999998,114.424,147.424,252.94,222.81,129.429,42.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.663,93.261,190.527,272.37,327.1309999999999,286.478,377.646,260.354,199.793,234.527,218.744,127.57599999999998,37.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.783,93.20099999999998,190.946,271.174,327.788,279.783,278.109,177.016,123.62999999999998,147.125,191.125,125.543,40.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.141,91.946,187.06,267.766,327.19,360.9669999999999,262.625,367.663,237.935,263.821,157.826,76.223,27.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.842,91.826,187.598,268.005,325.27700000000004,305.19,316.31,178.36499999999998,148.567,105.577,93.206,75.943,39.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.272000000000002,78.076,174.804,232.95800000000003,238.405,149.889,81.117,87.029,82.727,87.919,78.809,90.289,31.565000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.951,70.125,139.413,260.234,320.7339999999999,357.32,372.445,309.255,318.87999999999994,264.598,169.185,110.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.315,67.674,148.38,212.946,259.217,276.076,246.364,80.886,136.603,82.43999999999998,143.538,121.777,37.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.587,91.886,191.125,274.761,333.76700000000005,293.712,292.636,221.973,348.234,294.25,220.359,126.38,34.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.272000000000002,91.587,192.082,275.359,231.179,240.02699999999996,400.364,388.348,344.348,294.788,221.913,126.859,33.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.853,90.092,189.57099999999997,270.875,328.505,362.282,375.495,326.832,268.484,234.647,139.473,105.337,34.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.913,90.929,191.544,274.103,332.69,354.245,314.72,163.895,173.034,149.861,116.219,63.595,32.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.136,90.451,191.663,234.577,260.139,99.422,109.801,95.802,124.564,99.943,117.511,100.762,27.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.016,89.55400000000002,190.707,274.402,332.332,167.212,354.51099999999997,372.744,74.549,75.087,170.739,92.006,29.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.538,89.674,191.962,275.658,345.664,384.522,322.766,247.082,248.935,237.397,93.918,123.81,29.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.658,59.364,76.88,142.342,190.946,248.636,195.37,134.87,97.864,25.168,112.63,0.897,12.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.065,18.951,99.12,108.266,167.929,183.772,314.158,209.777,290.842,122.913,61.875,24.81,7.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.549,51.832,76.641,154.299,269.859,299.989,138.516,257.125,51.951,292.337,208.402,79.63,28.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.995,59.962,118.609,251.625,326.233,198.538,312.782,234.288,210.195,144.51,99.962,24.45,22.658000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.522,86.745,187.897,240.18000000000004,252.799,135.909,110.22,44.368,42.589,32.618,38.478,33.089,24.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.462,87.342,191.005,277.75,307.519,275.12,180.518,175.492,36.946,67.435,123.81,108.804,24.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.527,36.587,114.902,128.055,62.772000000000006,31.864,57.69,82.918,107.42900000000002,106.832,118.071,105.636,23.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.625,42.027,113.288,178.69,224.663,267.647,244.272,116.696,204.815,180.842,128.592,64.745,14.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.511,50.755,117.772,125.304,70.185,166.793,163.745,230.163,237.576,273.446,170.739,87.701,12.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.25,57.69,134.212,178.75,242.658,251.505,326.353,309.016,285.641,250.967,170.20099999999996,72.815,15.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.147,88.598,197.163,287.614,350.685,346.589,247.434,160.5,166.26499999999996,149.45,128.845,98.133,19.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.37,85.788,189.86900000000003,244.84200000000004,192.43999999999997,205.338,110.56,108.031,111.74,102.641,27.799,71.38,19.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.293,84.533,151.908,272.429,330.59799999999996,182.75499999999997,105.755,234.527,338.24999999999994,280.022,201.826,42.745,18.891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.457,84.114,185.386,277.63,340.821,377.228,390.74,381.174,347.277,279.962,199.973,101.87,17.696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.478,132.179,215.935,313.918,347.636,360.549,348.05400000000003,270.995,188.076,112.033,52.13,13.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.245,78.196,171.995,256.467,183.592,279.185,250.13,360.19,322.647,267.408,191.005,96.19,16.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.516,80.766,181.918,266.929,322.886,300.946,370.832,358.337,327.4289999999999,272.071,193.337,96.728,15.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.457,82.321,183.772,269.799,306.145,275.717,230.88,147.681,113.066,86.582,87.638,45.546,15.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.978,81.245,182.577,235.565,256.165,147.129,105.96,94.635,110.962,48.603,164.57,92.541,14.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5,81.125,183.771,216.233,248.807,178.025,101.477,103.557,103.902,101.491,89.58000000000001,88.483,11.717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.739,69.467,149.696,230.88,155.076,226.158,219.582,282.652,144.495,89.674,104.859,47.647,5.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5,72.875,161.652,199.793,269.141,113.886,42.027,94.636,240.385,222.272,102.049,61.038,5.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.826,78.674,135.168,171.69599999999997,246.185,274.94,168.228,50.516,58.407999999999994,172.293,125.484,13.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.538,17.098,132.777,118.788,182.277,213.543,291.44,279.962,215.935,145.69,61.276999999999994,6.277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.511,32.163,157.348,230.462,220.239,233.152,227.831,178.69100000000003,85.37,109.342,66.777,53.02700000000001,2.9290000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.446,18.592,107.788,24.511,41.90800000000001,269.726,253.919,251.326,141.776,84.77199999999999,7.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.538,54.522000000000006,154.359,197.761,260.293,222.989,312.185,237.15799999999996,225.739,196.745,163.924,40.054,1.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.614,74.788,177.31500000000003,221.375,227.353,170.61999999999998,211.80999999999997,209.418,229.625,205.054,104.44,67.674,2.391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.462,64.804,165.83700000000002,201.886,246.543,274.641,206.489,273.087,21.283,13.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.571,76.522,77.717,271.891,328.26699999999994,360.728,370.294,260.951,323.244,183.592,131.283,56.315,3.4670000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.973,76.402,179.647,264.538,314.098,282.832,362.283,344.8860000000001,311.707,145.75,145.69,62.592,1.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7170000000000001,74.788,176.837,261.191,319.83700000000005,335.125,250.839,159.156,113.109,166.734,103.15,73.233,1.614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.25,178.212,233.16,246.675,160.627,95.021,23.196,6.575999999999999,95.712,96.848,29.652000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.842,103.065,152.625,330.06,268.364,142.522,141.864,136.663,203.44,97.98399999999998,50.15800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.87,0.4179999999999999,280.26,262.505,29.174,97.027,189.929,163.924,173.071,129.728,5.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.81500000000001,198.06,287.853,362.1029999999999,398.332,408.136,393.847,289.859,264.815,185.446,75.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.962,195.728,285.104,343.57099999999997,377.407,385.658,338.88,248.423,253.026,174.97299999999998,71.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.402,182.815,276.853,326.593,358.158,318.76099999999997,303.755,231.0,184.788,144.913,63.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.38,174.924,267.767,331.016,348.206,276.163,103.97,96.394,86.41299999999998,76.246,24.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.304,174.924,222.46299999999997,216.552,105.902,73.598,92.969,77.406,86.273,68.756,56.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.87,117.772,260.054,319.0,238.353,292.696,251.625,279.304,129.19,129.788,55.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.223,187.538,276.435,338.608,372.685,381.473,379.43999999999994,338.848,271.712,172.41299999999998,64.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.212,193.277,283.429,345.782,379.619,387.212,370.234,330.478,266.092,172.592,47.76599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.342,187.00000000000003,275.359,343.75000000000006,378.54300000000006,386.315,367.005,326.652,259.098,164.582,57.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.13,111.255,280.978,343.212,392.353,402.337,384.87999999999994,299.623,274.163,170.321,60.44,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.522,190.646,281.038,340.342,337.574,238.784,135.097,133.724,100.044,82.167,28.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.717,109.163,144.733,223.20800000000003,220.01,123.117,60.434999999999995,65.208,60.5,63.357,40.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.386,68.69,260.951,156.451,372.206,264.12,240.326,325.5160000000001,253.777,153.94,49.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.527,98.93999999999998,124.228,164.522,110.717,109.761,148.739,127.995,124.467,42.685,22.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.342,33.478,75.804,177.255,220.299,279.603,303.875,231.598,197.163,103.245,36.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.467,92.484,178.033,240.505,186.28299999999996,253.538,244.152,154.717,136.484,82.141,25.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.043,172.054,260.114,319.299,351.701,68.451,102.946,310.033,237.098,145.451,43.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.582,173.25,262.028,320.076,343.882,313.79,121.412,144.074,123.707,112.265,39.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.359,152.027,202.962,184.968,231.06,89.033,95.393,88.92099999999999,94.677,81.777,41.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.102999999999998,50.277,100.435,216.94099999999997,226.076,213.465,73.463,68.443,73.731,55.801,41.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.69,83.217,159.022,329.642,289.288,290.663,351.641,305.788,235.30400000000003,139.772,37.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.592,172.353,262.804,323.304,352.179,354.81,343.153,292.576,219.821,128.114,32.462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.098,168.647,256.408,316.011,348.533,354.81,337.891,295.087,225.082,130.864,33.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.245,165.359,261.549,326.23400000000004,361.2060000000001,368.081,350.446,165.359,235.30400000000003,132.658,33.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.82600000000001,166.136,262.326,301.327,284.357,160.986,90.127,87.257,79.057,73.689,26.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.277,152.745,219.00600000000003,215.812,127.705,49.994,43.27,57.309999999999995,65.35,63.89800000000001,25.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.685,184.489,283.13,350.625,372.744,378.962,299.092,315.114,240.685,140.967,33.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.582,26.663,158.842,156.391,224.723,367.006,345.065,301.364,230.283,132.538,30.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.707,170.022,212.467,294.13,328.865,309.554,223.408,106.174,122.554,27.082,7.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.94599999999999,171.516,264.717,325.15799999999996,358.576,364.913,346.7989999999999,302.918,231.777,134.212,30.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.174,179.408,272.908,343.272,374.717,380.038,361.266,308.717,224.125,125.902,26.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.065,173.06999999999996,266.57,321.7989999999999,299.633,196.032,107.982,104.808,88.938,78.756,29.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.908,56.913,216.206,226.901,217.936,100.846,58.273,65.239,52.239,41.38300000000001,26.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.821,166.076,255.99,324.321,345.8419999999999,116.038,339.14699999999993,285.761,144.554,116.397,21.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.489,163.625,256.587,321.98900000000003,356.185,362.1029999999999,341.059,296.402,213.723,119.147,23.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.859,159.739,251.80500000000004,316.37,226.875,179.527,263.582,183.413,207.207,82.918,11.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.603,158.364,200.092,322.647,356.065,362.82,341.777,295.326,222.033,121.598,22.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.038,94.815,163.446,200.272,251.386,298.136,272.31,231.418,162.31,47.76599999999999,5.5600000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.348,37.842,52.13,98.93999999999998,114.065,113.94599999999998,114.185,80.766,53.56499999999999,28.636,22.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.342,176.837,206.455,213.346,77.538,55.214,57.518,55.731,56.908,51.999,24.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.924,178.63,285.94,357.61999999999995,396.299,403.413,377.342,263.507,242.418,128.174,22.717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.603,162.848,262.924,328.984,362.044,368.799,350.983,300.049,223.109,114.364,16.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.575999999999999,142.94,59.364,319.239,354.5710000000001,364.25499999999994,349.608,299.331,219.163,112.87000000000002,17.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.386,150.951,243.91300000000004,313.919,355.58700000000005,360.071,338.31,287.554,210.734,107.908,14.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.413,145.87,237.516,298.494,331.794,336.3960000000001,317.924,273.146,200.989,105.21699999999998,13.749999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.995000000000005,144.435,235.72300000000004,306.505,288.007,217.111,94.836,93.842,84.50200000000001,83.326,8.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.533,153.163,213.676,220.845,119.945,66.926,54.787,60.769,53.757,52.35,13.272000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.75,140.788,237.217,206.37000000000003,225.5,354.392,222.033,297.777,209.837,107.967,13.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.304,145.571,249.35300000000004,206.25,362.16300000000007,261.37,266.033,302.619,152.207,110.478,12.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.95099999999999,154.837,253.17900000000003,318.342,354.33199999999994,361.027,340.701,292.576,216.054,110.897,13.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.848,157.587,254.315,319.0,353.315,359.712,337.473,287.913,185.207,96.07099999999998,11.957000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.457,151.25,247.739,310.332,344.946,350.924,331.6139999999999,283.967,208.283,105.995,11.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.75,144.555,199.469,209.64300000000003,115.892,53.745,48.053,54.339,47.70700000000001,50.49399999999999,7.651999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.484,114.544,185.207,206.546,168.394,49.952,52.424,50.684,51.456,37.543,0.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.832,60.022,150.174,238.533,328.326,231.717,232.55399999999997,269.68,115.73900000000002,97.446,7.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2879999999999994,17.875,40.592,98.402,103.72299999999998,131.402,180.723,121.658,86.38599999999998,6.696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.516,133.435,60.26100000000001,147.185,140.071,81.603,73.533,53.266,38.62,100.495,5.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.435,69.766,130.864,179.049,148.739,96.668,92.005,66.777,26.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.56,132.717,233.69,133.853,346.7989999999999,226.636,148.141,101.033,203.79900000000004,4.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.815,133.913,233.272,300.734,304.084,205.388,126.156,93.562,88.495,84.71699999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.413000000000004,134.869,213.585,213.453,164.132,54.409,58.133,56.153,56.216,58.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.962,23.196,52.54900000000001,129.13,156.391,197.94,227.473,220.598,102.109,17.098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.391,125.484,221.196,286.12,320.793,339.027,321.391,272.668,195.01099999999997,92.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.125,131.103,228.31,302.441,341.419,349.788,329.043,280.918,197.582,97.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.168,126.68,183.71,183.71,136.269,57.605,51.038,58.098000000000006,50.233,51.92799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.495,132.239,239.967,314.756,355.886,365.391,344.527,295.147,214.5,104.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.277,136.245,237.755,296.657,296.179,190.658,123.147,89.20099999999998,88.538,73.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.168,130.864,206.398,209.661,143.837,52.585,51.849,52.059,49.844,39.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.81,31.446,110.06,214.978,208.701,242.89599999999996,133.614,74.37,55.359,29.652000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.859,8.13,35.272,51.652,71.38,62.174,72.217,61.098,58.348,95.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.701000000000002,110.06,213.304,292.875,321.212,327.13,307.103,258.261,184.37,86.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.484,90.87,177.73400000000004,278.467,313.5,251.027,156.81,152.864,191.125,91.70699999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.777,27.62,128.951,192.022,260.353,254.375,236.859,182.935,105.935,74.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.663,205.413,276.375,288.564,236.718,108.91,81.657,81.034,72.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.913,106.114,196.912,208.523,160.45500000000004,49.813,41.78000000000001,24.652,24.652,24.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.321,48.125,85.011,148.56,225.62,240.74400000000003,232.255,187.179,147.245,62.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.217,92.185,134.272,228.489,298.853,241.163,254.315,182.098,133.674,40.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.951,97.98399999999998,190.826,264.418,144.016,134.092,218.087,247.799,174.266,80.10899999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.696,94.875,186.821,15.962,94.636,191.902,295.804,87.342,5.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.29300000000002,190.348,264.0,303.815,315.055,299.511,254.435,178.451,86.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.652,188.913,261.25,290.989,273.584,112.15,81.733,56.554,31.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.337,94.098,183.71,183.71,131.56,24.401,24.652,24.652,24.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.886,205.353,117.174,215.217,199.853,180.60300000000004,263.761,189.15199999999996,93.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.962,212.826,292.755,340.881,356.364,339.864,294.25,216.234,107.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.832,211.092,284.625,277.929,253.59800000000004,247.739,272.609,196.565,97.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.277,100.495,189.332,165.957,25.408,61.636,31.266,33.837,28.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.902,23.315,72.636,102.288,47.408,64.027,99.47799999999998,72.636,41.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.543,210.375,286.359,308.44,272.965,129.573,94.916,91.67,86.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.005,208.103,215.077,184.944,58.938,56.441,59.769,57.095000000000006,56.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.37000000000002,208.043,288.631,335.91900000000004,350.08699999999993,334.84299999999996,288.511,206.908,106.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.87,208.223,282.054,322.767,336.038,320.614,277.81,207.087,107.42900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.163,184.13,255.99,295.745,307.522,292.875,188.136,185.92400000000004,93.261,6.277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.957,177.793,250.549,294.43,308.12,294.429,254.375,75.565,92.185,5.201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.223,56.255,57.45099999999999,42.565,103.18500000000002,96.25,118.848,79.511,93.022,6.277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.223,75.565,75.685,75.685,81.065,66.538,56.495000000000005,59.543,18.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.989,183.71,192.33399999999995,162.034,51.553,50.411,50.732,48.574,30.132,17.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.924,161.891,208.883,209.201,79.974,52.598,54.398,51.120999999999995,49.20099999999999,1.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.967,5.082,95.772,92.125,171.69599999999997,53.685,87.22300000000001,103.783,43.283,0.7170000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.853,46.63,135.109,116.457,155.136,178.092,72.277,57.033,6.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.467,62.652,44.89699999999999,104.978,89.01600000000002,86.326,113.587,67.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.277,103.005,146.408,192.739,317.446,304.293,275.06,202.30400000000003,109.402,17.277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.79299999999999,151.609,265.674,258.799,134.152,141.386,144.793,41.25,45.853,2.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.332,24.989,19.011,48.304,87.881,77.597,103.18500000000002,47.049,58.82600000000001,3.826,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_645_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.212,17.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.136,32.136,32.136,32.136,32.136,32.136,32.136,32.136,32.136,32.136,32.135,32.136,32.136,32.135,32.136,32.136,32.136,32.136,32.136,32.136,32.136,32.136,32.136,32.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_645_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009,0.0,0.0,0.002,0.007,0.03,0.034,0.021,0.008,0.026,0.065,0.023,0.029,0.101,0.162,0.182,0.117,0.1,0.289,0.463,0.307,0.611,0.979,0.559,0.59,0.734,0.507,0.254,0.898,0.869,0.331,0.44,0.538,0.483,0.501,0.588,0.641,0.66,0.553,0.751,0.342,0.546,0.962,0.853,0.964,0.995,0.918,0.749,1.0,0.756,0.938,0.208,0.531,0.65,0.152,0.441,0.614,0.464,0.335,0.388,0.4,0.364,0.318,0.333,0.273,0.406,0.328,0.429,0.237,0.373,0.163,0.229,0.158,0.083,0.074,0.058,0.048,0.053,0.036,0.027,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054,0.124,0.221,0.262,0.277,0.161,0.136,0.144,0.276,0.261,0.295,0.261,0.207,0.134,0.082,0.03,0.034,0.054,0.094,0.259,0.215,0.162,0.072,0.103,0.18,0.116,0.133,0.048,0.027,0.027,0.007,0.02,0.009,0.004,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.014,0.05,0.028,0.077,0.044,0.054,0.034,0.012,0.032,0.0,0.028,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054,0.028,0.007,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036,0.056,0.053,0.014,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.058,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.781,0.543,0.882,1.0,0.661,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.197,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.144,0.097,0.038,0.175,0.532,0.918,1.0,1.0,0.951,0.44,0.257,0.523,0.949,0.687,0.767,0.979,0.87,0.993,0.96,0.954,0.849,0.75,0.313,0.075,0.101,0.149,0.142,0.167,0.114,0.113,0.118,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.112,0.141,0.073,0.004,0.012,0.045,0.022,0.018,0.017,0.003,0.029,0.008,0.055,0.163,0.364,0.65,0.795,0.671,0.849,0.842,0.407,0.42,0.246,0.442,0.41,0.573,0.632,0.119,0.003,0.0,0.0,0.075,0.0,0.0,0.058,0.088,0.089,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.143,0.0,0.0,0.0,0.149,0.0,0.0,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.492,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.246,0.265,0.416,0.344,0.187,0.172,0.246,0.39,0.262,0.31,0.247,0.334,0.409,0.456,0.569,0.444,0.425,0.335,0.194,0.852,0.338,0.259,0.174,0.126,0.139,0.16,0.143,0.098,0.095,0.638,0.736,0.626,0.746,0.481,0.493,0.438,0.444,0.284,0.364,0.428,0.339,0.237,0.211,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.148,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.238,0.429,0.178,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.476,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.119,0.141,0.203,0.324,0.339,0.562,0.646,0.279,0.225,0.116,0.006,0.0,0.117,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.048,0.046,0.027,0.036,0.045,0.217,0.271,0.21,0.108,0.13,0.144,0.178,0.133,0.155,0.117,0.121,0.152,0.092,0.104,0.145,0.182,0.215,0.194,0.252,0.237,0.077,0.075,0.126,0.114,0.082,0.068,0.044,0.0,0.0,0.053,0.041,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.072,0.043,0.0,0.006,0.034,0.059,0.1,0.076,0.06,0.089,0.129,0.134,0.143,0.118,0.06,0.077,0.067,0.022,0.027,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.169,0.259,0.036,0.293,0.355,0.438,0.665,0.848,0.632,0.744,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.427,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.394,0.213,0.215,0.112,0.089,0.119,0.155,0.067,0.026,0.021,0.024,0.032,0.056,0.086,0.0,0.0,0.028,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.112,0.057,0.077,0.101,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.432,0.377,0.0,0.0,0.0,0.0,0.205,0.0,0.0,0.203,0.0,0.146,0.467,0.384,0.521,0.533,0.562,0.436,0.386,0.404,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.13,0.095,0.113,0.1,0.091,0.313,0.429,0.552,0.641,0.725,0.768,0.619,0.785,0.651,0.861,0.605,0.772,0.702,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.072,0.047,0.012,0.007,0.055,0.0,0.0,0.0,0.043,0.169,0.313,0.452,0.293,0.366,0.286,0.26,0.238,0.22,0.102,0.0,0.0,0.022,0.123,0.145,0.0,0.0,0.168,0.107,0.074,0.094,0.126,0.164,0.22,0.147,0.189,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.123,0.025,0.008,0.0,0.03,0.109,0.073,0.0,0.156,0.113,0.144,0.222,0.211,0.17,0.125,0.141,0.216,0.296,0.392,0.472,0.476,0.527,0.622,0.565,0.351,0.122,0.114,0.15,0.235,0.352,0.323,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.492,0.354,0.323,0.275,0.302,0.234,0.213,0.245,0.267,0.326,0.235,0.164,0.139,0.118,0.0,0.0,0.0,0.0,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.116,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.017,0.0,0.011,0.0,0.0,0.119,0.059,0.053,0.059,0.105,0.024,0.089,0.399,0.586,0.322,0.371,0.325,0.296,0.349,0.282,0.106,0.039,0.015,0.009,0.004,0.0,0.0,0.0,0.005,0.075,0.167,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.108,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.029,0.019,0.03,0.041,0.013,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.194,0.216,0.034,0.058,0.101,0.154,0.202,0.225,0.272,0.279,0.168,0.271,0.484,0.484,0.661,0.531,0.339,0.433,0.616,0.675,0.573,0.413,0.407,0.411,0.421,0.337,0.215,0.142,0.139,0.101,0.055,0.047,0.037,0.035,0.043,0.122,0.123,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.093,0.046,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.024,0.071,0.042,0.056,0.139,0.089,0.083,0.14,0.072,0.277,0.612,0.503,0.465,0.378,0.372,0.953,0.802,0.0,0.0,0.0,0.966,0.0,0.0,1.0,1.0,0.807,0.575,0.851,0.791,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.296,0.247,0.281,0.0,0.0,0.0,0.0,0.268,0.0,0.0,0.214,0.0,0.448,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.269,0.222,0.074,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.007,0.008,0.0,0.0,0.019,0.044,0.075,0.089,0.155,0.163,0.194,0.124,0.115,0.103,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.576,0.648,0.632,0.566,0.421,0.211,0.172,0.233,0.091,0.099,0.112,0.131,0.103,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.056,0.052,0.028,0.047,0.036,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059,0.003,0.0,0.063,0.108,0.476,0.292,0.263,0.251,0.08,0.044,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.041,0.033,0.043,0.069,0.036,0.037,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.018,0.0,0.0,0.0,0.028,0.0,0.233,0.53,0.569,0.526,0.611,0.53,0.707,0.654,0.787,0.974,0.959,0.549,0.462,0.207,0.407,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,0.968,0.542,0.54,0.326,0.559,0.765,0.753,0.266,0.236,0.477,0.381,0.276,0.417,0.27,0.147,0.144,0.0,0.0,0.0,0.165,0.0,0.0,0.148,0.0,0.186,0.338,0.311,0.423,0.4,0.477,0.327,0.265,0.258,0.195,0.194,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.014,0.085,0.088,0.084,0.085,0.105,0.096,0.123,0.143,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.11,0.481,0.55,0.694,0.514,0.4,0.579,0.438,0.317,0.415,0.45,0.665,0.781,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.446,0.908,0.0,0.0,0.953,0.966,0.842,0.634,0.705,0.587,0.808,0.939,0.778,0.832,0.963,1.0,0.711,0.404,0.659,0.646,0.405,0.653,0.956,1.0,0.748,0.803,0.111,0.364,0.65,0.938,0.646,0.336,0.181,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.942,0.884,0.978,0.774,0.442,0.369,0.641,0.0,0.0,0.388,0.0,0.0,0.135,0.0,0.204,0.108,0.142,0.226,0.147,0.259,0.08,0.34,0.399,0.386,0.292,0.281,0.25,0.353,0.18,0.296,0.0,0.0,0.0,0.195,0.0,0.0,0.108,0.171,0.063,0.078,0.149,0.071,0.14,0.173,0.186,0.193,0.142,0.104,0.076,0.059,0.034,0.06,0.022,0.037,0.046,0.021,0.0,0.061,0.061,0.082,0.058,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.088,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044,0.027,0.003,0.019,0.054,0.2,0.329,0.352,0.311,0.338,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.0,0.227,0.0,0.0,0.312,0.288,0.248,0.212,0.206,0.316,0.286,0.265,0.17,0.204,0.173,0.115,0.149,0.148,0.189,0.113,0.169,0.128,0.172,0.146,0.0,0.0,0.0,0.0,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.283,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.0,0.0,0.0,0.0,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.954,0.512,0.293,0.128,0.123,0.101,0.547,0.915,0.752,0.564,0.93,0.891,0.0,0.0,0.0,0.282,0.0,0.091,0.13,0.1,0.146,0.152,0.097,0.202,0.333,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.0,0.0,0.0,0.0,0.332,0.0,0.0,0.246,0.0,0.222,0.395,0.508,0.822,0.849,0.745,0.773,0.861,0.75,0.88,0.885,0.788,0.781,0.822,0.752,0.242,0.262,0.377,0.0,0.0,0.0,0.0,0.546,0.603,0.568,0.62,0.791,0.754,0.666,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.472,0.21,0.219,0.425,0.368,0.0,0.234,0.0,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.559,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026,0.0,0.0,0.0,0.0,0.116,0.071,0.045,0.035,0.029,0.018,0.0,0.0,0.0,0.158,0.004,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036,0.0,0.025,0.052,0.196,0.239,0.519,0.253,0.407,0.186,0.239,0.222,0.279,0.304,0.291,0.524,0.465,0.435,0.689,0.662,0.57,0.487,0.0,0.0,0.591,0.0,0.72,0.619,0.402,0.276,0.429,0.468,0.839,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.472,0.508,0.693,0.516,0.543,0.579,0.0,0.0,0.611,0.0,0.0,0.0,0.435,0.347,0.385,0.524,0.553,0.428,0.351,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.0,0.0,0.134,0.0,0.0,0.069,0.0,0.0,0.03,0.056,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.224,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.101,0.12,0.182,0.118,0.122,0.142,0.225,0.073,0.047,0.007,0.0,0.0,0.0,0.002,0.037,0.016,0.022,0.0,0.0,0.0,0.0,0.015,0.002,0.007,0.013,0.008,0.019,0.082,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018,0.014,0.018,0.06,0.056,0.074,0.014,0.215,0.063,0.009,0.051,0.037,0.231,0.523,0.256,0.3,0.212,0.154,0.037,0.0,0.0,0.019,0.018,0.073,0.077,0.042,0.094,0.101,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.118,0.161,0.194,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018,0.02,0.0,0.533,0.037,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.007,0.047,0.039,0.071,0.053,0.034,0.082,0.0,0.0,0.011,0.0,0.032,0.0,0.0,0.073,0.0,0.0,0.06,0.064,0.04,0.031,0.088,0.0,0.268,0.469,0.38,0.427,0.356,0.325,0.329,0.347,0.143,0.108,0.134,0.0,0.0,0.0,0.0,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.399,0.441,0.441,0.447,0.383,0.395,0.367,0.189,0.146,0.277,0.0,0.0,0.0,0.43,0.0,0.0,0.0,0.02,0.014,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.279,0.126,0.142,0.188,0.0,0.0,0.0,0.253,0.0,0.0,0.0,0.083,0.14,0.039,0.006,0.021,0.199,0.361,0.173,0.14,0.063,0.027,0.197,0.32,0.165,0.032,0.0,0.0,0.0,0.199,0.0,0.0,0.0,0.0,0.047,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.117,0.221,0.108,0.233,0.282,0.296,0.862,0.213,0.175,0.257,0.086,0.609,0.036,0.029,0.035,0.144,0.418,0.21,0.506,0.537,0.466,0.288,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.181,0.395,0.514,0.327,0.297,0.477,0.441,0.461,0.1,0.298,0.066,0.093,0.128,0.299,0.311,0.333,0.353,0.233,0.275,0.256,0.37,0.341,0.036,0.027,0.005,0.019,0.054,0.044,0.027,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.351,0.263,0.111,0.038,0.001,0.034,0.052,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036,0.034,0.047,0.045,0.054,0.082,0.07,0.0,0.543,0.364,0.406,0.397,0.317,0.329,0.437,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.123,0.091,0.086,0.099,0.077,0.058,0.057,0.053,0.044,0.041,0.029,0.059,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.173,0.276,0.207,0.165,0.272,0.26,0.219,0.118,0.113,0.018,0.0,0.02,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.548,0.66,0.518,0.328,0.246,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.283,0.173,0.338,0.215,0.153,0.071,0.018,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.269,0.305,0.408,0.378,0.085,0.088,0.049,0.028,0.0,0.009,0.0,0.009,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.328,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018,0.0,0.0,0.066,0.0,0.0,0.259,0.181,0.273,0.364,0.351,0.345,0.347,0.276,0.201,0.078,0.098,0.077,0.034,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.357,0.417,0.406,0.422,0.234,0.211,0.079,0.08,0.048,0.041,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.089,0.0,0.0,0.0,0.0,0.527,0.362,0.395,0.399,0.26,0.285,0.317,0.27,0.216,0.22,0.349,0.213,0.133,0.266,0.227,0.16,0.051,0.101,0.058,0.098,0.0,0.361,0.0,0.0,0.954,0.768,0.436,0.398,0.39,0.219,0.42,0.16,0.074,0.184,0.077,0.268,0.277,0.24,0.401,0.126,0.18,0.137,0.0,0.0,0.0,0.208,0.0,0.0,0.0,0.513,0.593,0.589,0.427,0.649,0.562,0.539,0.655,0.635,0.559,0.533,0.72,0.583,0.464,0.21,0.163,0.262,0.237,0.197,0.161,0.162,0.153,0.07,0.034,0.044,0.181,0.164,0.394,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.356,0.539,0.518,0.456,0.597,0.608,0.576,0.446,0.48,0.421,0.31,0.247,0.167,0.026,0.016,0.015,0.009,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.164,0.258,0.298,0.263,0.045,0.031,0.0,0.004,0.0,0.0,0.008,0.0,0.0,0.25,0.241,0.405,0.577,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.241,0.302,0.218,0.212,0.12,0.0,0.0,0.0,0.038,0.0,0.0,0.0,0.224,0.184,0.383,0.449,0.615,0.934,0.887,0.589,0.582,0.528,0.695,0.402,0.747,0.62,0.194,0.102,0.102,0.0,0.114,0.0,0.062,0.0,0.0,0.01,0.049,0.029,0.031,0.061,0.274,0.196,0.271,0.291,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052,0.026,0.019,0.024,0.0,0.015,0.0,0.069,0.314,0.421,0.578,0.482,0.547,0.553,0.553,0.521,0.539,0.498,0.523,0.591,0.404,0.146,0.192,0.235,0.183,0.137,0.092,0.065,0.076,0.152,0.129,0.074,0.046,0.0,0.0,0.0,0.022,0.226,0.617,0.701,0.619,0.536,0.604,0.538,0.327,0.094,0.172,0.0,0.0,0.498,0.0,0.0,0.22,0.0,0.0,0.1,0.073,0.019,0.012,0.004,0.353,0.964,0.229,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.0,0.0,0.215,0.0,0.0,0.125,0.0,0.0,0.114,0.068,0.143,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.007,0.202,0.174,0.184,0.197,0.236,0.193,0.147,0.166,0.119,0.151,0.142,0.182,0.119,0.031,0.031,0.063,0.276,0.188,0.15,0.088,0.263,0.182,0.211,0.05,0.059,0.0,0.01,0.091,0.093,0.211,0.333,0.227,0.184,0.101,0.087,0.036,0.082,0.154,0.01,0.046,0.047,0.045,0.059,0.097,0.18,0.138,0.078,0.02,0.058,0.044,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.028,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037,0.0,0.0,0.0,0.233,0.147,0.159,0.176,0.123,0.132,0.081,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.096,0.014,0.0,0.0,0.025,0.0,0.093,0.0,0.156,0.367,0.025,0.051,0.077,0.115,0.096,0.018,0.095,0.216,0.222,0.154,0.542,0.0,0.0,0.666,0.0,0.0,0.969,0.0,0.0,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.0,0.0,0.0,0.665,0.0,0.0,0.899,0.0,0.0,0.751,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.357,0.379,0.364,0.168,0.026,0.059,0.084,0.0,0.115,0.0,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.761,0.734,0.765,0.589,0.796,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.089,0.0,0.126,0.0,0.429,0.0,0.0,0.0,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.901,0.793,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.586,0.555,0.637,0.59,0.59,0.51,0.422,0.549,0.475,0.37,0.458,0.228,0.066,0.037,0.0,0.054,0.028,0.021,0.043,0.07,0.14,0.186,0.0,0.0,0.18,0.244,0.294,0.283,0.327,0.254,0.18,0.123,0.052,0.028,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044,0.142,0.047,0.061,0.013,0.048,0.15,0.158,0.026,0.035,0.031,0.0,0.008,0.0,0.004,0.018,0.0,0.018,0.015,0.048,0.053,0.028,0.0,0.288,0.503,0.221,0.146,0.214,0.21,0.221,0.189,0.07,0.031,0.005,0.024,0.012,0.014,0.0,0.042,0.0,0.0,0.0,0.068,0.029,0.153,0.334,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.056,0.103,0.16,0.104,0.08,0.103,0.063,0.071,0.018,0.0,0.077,0.061,0.129,0.458,0.619,0.517,0.419,0.381,0.266,0.333,0.283,0.283,0.282,0.218,0.103,0.136,0.077,0.106,0.148,0.15,0.15,0.161,0.118,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.411,0.389,0.161,0.026,0.1,0.084,0.047,0.108,0.0,0.0,0.0,0.0,0.0,0.056,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.159,0.132,0.234,0.232,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.225,0.137,0.197,0.248,0.332,0.391,0.336,0.396,0.205,0.058,0.027,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.0,0.0,0.359,0.011,0.056,0.072,0.06,0.0,0.0,0.01,0.036,0.119,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.0,0.145,0.0,0.137,0.142,0.018,0.11,0.068,0.055,0.0,0.115,0.126,0.104,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.0,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.211,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059,0.442,0.633,0.846,0.38,0.1,0.018,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.468,0.242,0.089,0.124,0.129,0.117,0.089,0.046,0.032,0.026,0.032,0.038,0.036,0.064,0.062,0.083,0.036,0.013,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.029,0.033,0.02,0.011,0.044,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.443,0.431,0.479,0.602,0.569,0.286,0.28,0.411,0.405,0.286,0.241,0.167,0.219,0.163,0.15,0.084,0.093,0.056,0.09,0.408,0.467,0.322,0.427,0.261,0.28,0.309,0.398,0.244,0.274,0.487,0.117,0.12,0.0,0.0,0.0,0.438,0.0,0.0,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.0,0.182,0.0,0.0,0.24,0.0,0.0,0.09,0.0,0.093,0.17,0.165,0.137,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.028,0.042,0.032,0.135,0.234,0.282,0.338,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.328,0.263,0.161,0.116,0.076,0.055,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.057,0.042,0.104,0.235,0.302,0.268,0.193,0.068,0.025,0.018,0.001,0.011,0.018,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054,0.196,0.146,0.134,0.03,0.036,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.497,0.398,0.368,0.277,0.182,0.222,0.226,0.234,0.244,0.123,0.219,0.226,0.207,0.239,0.223,0.177,0.241,0.177,0.181,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.108,0.224,0.123,0.013,0.037,0.0,0.0,0.0,0.0,0.263,0.0,0.0,0.221,0.254,0.344,0.275,0.143,0.082,0.011,0.037,0.036,0.009,0.024,0.016,0.021,0.022,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018,0.017,0.0,0.025,0.0,0.193,0.212,0.434,0.437,0.105,0.092,0.087,0.138,0.059,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018,0.095,0.0,0.0,0.057,0.155,0.093,0.0,0.043,0.042,0.013,0.038,0.119,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.962,0.0,0.0,0.0,0.189,0.165,0.193,0.282,0.103,0.291,0.216,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.299,0.578,0.454,0.299,0.057,0.017,0.02,0.071,0.085,0.044,0.012,0.009,0.01,0.011,0.023,0.044,0.081,0.071,0.063,0.082,0.054,0.043,0.123,0.07,0.167,0.437,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.029,0.0,0.143,0.0,0.023,0.012,0.139,0.088,0.08,0.039,0.008,0.0,0.044,0.276,0.213,0.283,0.2,0.109,0.089,0.121,0.153,0.209,0.297,0.0,0.46,0.0,0.0,0.585,0.0,0.36,0.236,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.398,0.339,0.308,0.346,0.162,0.299,0.0,0.0,0.388,0.0,0.0,0.412,0.012,0.0,0.002,0.0,0.07,0.041,0.101,0.234,0.238,0.135,0.156,0.141,0.156,0.377,0.224,0.393,0.142,0.066,0.0,0.0,0.0,0.0,0.387,0.0,0.0,0.563,0.0,0.039,0.422,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.236,0.14,0.078,0.0,0.03,0.027,0.033,0.043,0.077,0.067,0.05,0.021,0.869,0.332,0.049,0.174,0.261,0.0,0.017,0.009,0.001,0.033,0.161,0.221,0.283,0.251,0.093,0.039,0.013,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.029,0.084,0.156,0.113,0.199,0.268,0.346,0.413,0.172,0.207,0.237,0.338,0.22,0.389,0.386,0.136,0.131,0.164,0.148,0.136,0.292,0.376,0.0,0.702,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052,0.338,0.258,0.21,0.074,0.145,0.116,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.097,0.102,0.188,0.083,0.095,0.044,0.09,0.051,0.024,0.014,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.0,0.0,0.264,0.254,0.037,0.032,0.036,0.15,0.541,0.501,0.466,0.357,0.497,0.322,0.309,0.247,0.0,0.0,0.0,0.138,0.0,0.0,0.277,0.0,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.064,0.965,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.388,0.372,0.508,0.601,0.788,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026,0.032,0.035,0.078,0.145,0.042,0.246,0.545,0.477,0.51,0.431,0.306,0.004,0.065,0.0,0.089,0.094,0.109,0.101,0.136,0.078,0.042,0.063,0.083,0.123,0.198,0.155,0.143,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.116,0.275,0.19,0.19,0.287,0.169,0.088,0.104,0.101,0.041,0.008,0.0,0.0,0.123,0.222,0.214,0.118,0.0,0.018,0.032,0.128,0.178,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044,0.035,0.246,0.264,0.0,0.0,0.0,0.311,0.328,0.308,0.127,0.012,0.027,0.012,0.023,0.033,0.119,0.172,0.184,0.08,0.05,0.104,0.096,0.199,0.0,0.0,0.112,0.0,0.658,0.0,0.0,0.28,0.0,0.0,0.443,0.285,0.378,0.291,0.279,0.294,0.185,0.226,0.238,0.219,0.346,0.151,0.122,0.158,0.241,0.386,0.273,0.213,0.383,0.164,0.186,0.082,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.279,0.265,0.208,0.332,0.228,0.047,0.003,0.01,0.018,0.014,0.041,0.027,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.014,0.101,0.012,0.035,0.0,0.054,0.007,0.0,0.0,0.0,0.008,0.022,0.017,0.03,0.0,0.274,0.054,0.054,0.913,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.112,0.111,0.242,0.196,0.286,0.303,0.298,0.233,0.294,0.366,0.453,0.188,0.271,0.179,0.357,0.811,0.707,0.254,0.544,0.436,0.427,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.694,0.543,0.404,0.363,0.45,0.322,0.323,0.277,0.224,0.054,0.061,0.094,0.0,0.095,0.097,0.0,0.0,0.063,0.0,0.0,0.0,0.01,0.017,0.034,0.048,0.302,0.525,0.453,0.439,0.372,0.346,0.412,0.372,0.114,0.053,0.0,0.0,0.0,0.024,0.0,0.0,0.054,0.0,0.0,0.033,0.037,0.058,0.037,0.209,0.853,0.804,0.509,0.482,0.426,0.339,0.327,0.26,0.04,0.042,0.032,0.027,0.046,0.087,0.085,0.047,0.069,0.444,0.148,0.407,0.222,0.121,0.543,0.386,0.404,0.37,0.379,0.302,0.283,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.393,0.96,0.463,0.655,0.412,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.186,0.252,0.433,0.276,0.335,0.345,0.176,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.014,0.0,0.052,0.632,0.128,0.0,0.0,0.269,0.344,0.193,0.139,0.082,0.152,0.053,0.034,0.068,0.045,0.116,0.08,0.104,0.069,0.046,0.059,0.112,0.142,0.118,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.246,0.32,0.261,0.322,0.405,0.421,0.515,0.544,0.77,0.891,0.969,0.0,0.0,0.0,0.0,0.978,0.0,0.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.931,1.0,1.0,0.44,0.0,0.0,0.0,0.966,0.0,0.0,0.577,0.0,0.0,1.0,0.986,0.705,0.823,0.617,0.328,0.701,1.0,0.978,0.482,0.879,0.85,0.959,0.659,0.95,0.984,0.661,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.487,0.621,0.67,0.47,0.39,0.566,0.521,0.431,0.435,0.508,0.489,0.288,0.293,0.298,0.302,0.269,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.074,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.104,0.211,0.159,0.144,0.34,0.477,0.445,0.586,0.444,0.464,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.089,0.058,0.069,0.167,0.323,0.279,0.362,0.242,0.255,0.299,0.277,0.279,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.056,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.173,0.266,0.372,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.169,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.0,0.016,0.0,0.0,0.091,0.0,0.0,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.014,0.002,0.0,0.0,0.0,0.07,0.0,0.177,0.087,0.131,0.112,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009,0.026,0.0,0.0,0.075,0.233,0.406,0.477,0.006,0.127,0.044,0.022,0.152,0.245,0.048,0.0,0.087,0.17,0.088,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.0,0.31,0.335,0.017,0.001,0.021,0.026,0.176,0.133,0.077,0.052,0.016,0.059,0.04,0.053,0.054,0.055,0.119,0.005,0.013,0.029,0.034,0.05,0.016,0.006,0.356,0.871,0.358,0.007,0.0,0.0,0.079,0.013,0.035,0.196,0.091,0.07,0.0,0.036,0.115,0.106,0.118,0.0,0.009,0.067,0.101,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.227,0.335,0.223,0.236,0.181,0.111,0.036,0.022,0.018,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.211,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.112,0.116,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.0,0.0,0.0,0.174,0.199,0.253,0.208,0.211,0.242,0.14,0.178,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.066,0.0,0.0,0.0,0.372,0.209,0.223,0.321,0.28,0.219,0.329,0.234,0.218,0.122,0.033,0.019,0.009,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.112,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.197,0.152,0.083,0.088,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013,0.02,0.025,0.0,0.014,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.029,0.004,0.02,0.08,0.028,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.072,0.036,0.056,0.114,0.163,0.13,0.062,0.164,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.357,0.258,0.264,0.248,0.242,0.246,0.232,0.252,0.202,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009,0.095,0.08,0.091,0.166,0.087,0.117,0.227,0.277,0.097,0.057,0.062,0.058,0.028,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018,0.009,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.0,0.0,0.006,0.0,0.082,0.154,0.068,0.012,0.0,0.011,0.008,0.043,0.0,0.0,0.023,0.011,0.037,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022,0.148,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.181,0.142,0.13,0.076,0.129,0.059,0.022,0.066,0.076,0.035,0.008,0.013,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037,0.067,0.075,0.023,0.016,0.054,0.224,0.198,0.355,0.156,0.21,0.164,0.189,0.146,0.104,0.119,0.125,0.233,0.212,0.393,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.103,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.097,0.104,0.156,0.169,0.23,0.224,0.232,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018,0.0,0.018,0.032,0.069,0.217,0.193,0.188,0.236,0.252,0.274,0.259,0.216,0.088,0.096,0.091,0.097,0.052,0.0,0.0,0.122,0.0,0.0,0.068,0.0,0.019,0.011,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.206,0.194,0.27,0.283,0.193,0.189,0.143,0.157,0.074,0.084,0.104,0.161,0.149,0.146,0.095,0.096,0.028,0.0,0.013,0.009,0.028,0.014,0.0,0.364,0.147,0.913,0.606,0.036,0.117,0.125,0.119,0.081,0.064,0.072,0.055,0.106,0.088,0.112,0.056,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044,0.025,0.071,0.053,0.033,0.028,0.006,0.244,0.174,0.209,0.088,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.143,0.087,0.015,0.019,0.029,0.037,0.011,0.277,0.232,0.335,0.302,0.296,0.314,0.218,0.145,0.207,0.186,0.165,0.179,0.192,0.089,0.044,0.0,0.014,0.001,0.023,0.0,0.012,0.012,0.282,0.0,0.0,0.0,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.014,0.067,0.231,0.213,0.163,0.19,0.057,0.029,0.0,0.0,0.047,0.0,0.0,1.0,0.0,0.0,0.0,0.173,0.127,0.196,0.241,0.188,0.101,0.09,0.135,0.14,0.202,0.273,0.236,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026,0.334,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.101,0.069,0.0,0.095,0.026,0.118,0.016,0.025,0.134,0.074,0.027,0.165,0.077,0.016,0.025,0.033,0.025,0.421,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022,0.143,0.057,0.028,0.018,0.016,0.012,0.0,0.0,0.0,0.012,0.009,0.034,0.076,0.123,0.277,0.296,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.202,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.028,0.031,0.0,0.034,0.015,0.045,0.07,0.088,0.064,0.014,0.0,0.0,0.0,0.0,0.006,0.027,0.258,0.085,0.026,0.0,0.0,0.079,0.023,0.11,0.028,0.028,0.128,0.129,0.134,0.119,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.0,0.0,0.0,0.013,0.032,0.0,0.083,0.032,0.128,0.15,0.104,0.104,0.223,0.042,0.127,0.053,0.015,0.0,0.0,0.0,0.0,0.036,0.0,0.0,0.086,0.0,0.108,0.074,0.092,0.037,0.0,0.0,0.008,0.074,0.146,0.192,0.194,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.118,0.189,0.0,0.013,0.026,0.037,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.101,0.023,0.136,0.149,0.216,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.028,0.02,0.033,0.007,0.0,0.001,0.0,0.021,0.048,0.051,0.241,0.042,0.0,0.197,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.676,0.548,0.021,0.016,0.075,0.134,0.913,0.165,0.276,1.0,0.159,0.162,0.279,0.149,0.126,0.104,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.979,0.415,0.334,0.337,0.458,0.298,0.511,0.333,0.297,0.307,0.002,0.081,0.361,0.269,0.112,0.315,0.048,0.09,0.224,0.122,0.15,0.063,0.087,0.055,0.0,0.0,0.0,0.0,0.067,0.0,0.108,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.056,0.036,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.049,0.0,0.0,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.072,0.058,0.0,0.014,0.0,0.0,0.018,0.012,0.031,0.06,0.448,0.055,0.033,0.153,0.283,0.217,0.192,0.163,0.042,0.028,0.026,0.044,0.042,0.203,0.131,0.156,0.312,0.339,0.225,0.029,0.079,0.066,0.091,0.089,0.054,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.119,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.082,0.029,0.005,0.016,0.025,0.027,0.022,0.776,0.45,0.869,0.452,0.952,0.021,0.004,0.0,0.0,0.029,0.0,0.033,0.043,0.023,0.036,0.002,0.039,0.016,0.026,0.0,0.007,0.0,0.0,0.011,0.072,0.926,0.959,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.487,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011,0.049,0.004,0.026,0.209,0.202,0.203,0.414,0.371,0.979,0.0,0.0,0.225,0.266,0.174,0.181,0.393,0.258,0.368,0.371,0.24,0.388,0.302,0.155,0.117,0.059,0.049,0.03,0.001,0.003,0.0,0.021,0.034,0.0,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011,0.039,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.0,0.586,0.123,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054,0.036,0.11,0.0,0.0,0.0,0.009,0.0,0.0,0.317,0.09,0.11,0.009,0.034,0.05,0.114,0.011,0.078,0.011,0.018,0.013,0.0,0.001,0.071,0.067,0.009,0.003,0.026,0.0,0.0,0.0,0.0,0.044,0.561,0.55,0.221,1.0,0.101,0.037,0.0,0.0,0.008,0.0,0.0,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.041,0.064,0.056,0.062,0.05,0.039,0.026,0.052,0.11,0.075,0.041,0.069,0.036,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.211,0.129,0.178,0.132,0.124,0.127,0.151,0.189,0.253,0.319,0.297,0.372,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.383,0.3,0.166,0.16,0.235,0.0,0.0,0.0,0.626,0.0,0.0,0.0,0.518,0.432,0.579,0.661,0.488,0.522,0.467,0.53,0.714,0.606,0.708,0.636,0.806,0.963,0.973,0.0,0.964,1.0,0.0,0.0,1.0,0.0,1.0,0.957,0.078,0.963,0.948,0.598,0.964,0.85,0.948,0.841,0.701,0.769,0.727,0.869,0.66,0.419,0.266,0.541,0.707,1.0,0.959,0.966,0.983,0.986,0.971,0.767,0.706,0.481,0.462,0.421,0.455,0.485,0.555,0.452,0.549,0.483,0.483,0.326,0.344,0.326,0.146,0.969,0.986,0.974,0.983,0.991,0.999,0.948,0.649,0.566,0.394,0.217,0.178,0.209,0.163,0.323,0.311,0.329,0.331,0.32,0.411,0.304,0.345,0.394,0.144,0.265,0.398,0.264,0.317,0.264,0.191,0.202,0.186,0.148,0.104,0.064,0.072,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.097,0.09,0.029,0.041,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013,0.034,0.037,0.113,0.139,0.079,0.083,0.052,0.031,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.134,0.026,0.059,0.0,0.0,0.011,0.037,0.005,0.0,0.0,0.009,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.197,0.0,0.233,0.0,0.039,0.831,0.333,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.014,0.0,0.0,0.0,0.0,0.069,0.0,0.0,0.232,0.0,0.0,0.101,0.048,0.05,0.114,0.026,0.064,0.214,0.271,0.377,0.277,0.377,0.443,0.343,0.147,0.175,0.132,0.0,0.0,0.0,0.0,0.067,0.0,0.0,0.0,0.108,0.0,0.0,0.009,0.007,0.022,0.0,0.0,0.011,0.057,0.018,0.035,0.0,0.02,0.0,0.036,0.193,0.555,0.411,0.54,0.48,0.338,0.604,0.344,0.377,0.168,0.136,0.09,0.167,0.198,0.181,0.156,0.175,0.16,0.16,0.143,0.119,0.043,0.0,0.122,0.193,0.181,0.183,0.224,0.161,0.221,0.312,0.237,0.246,0.138,0.169,0.08,0.12,0.105,0.082,0.059,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.093,0.12,0.186,0.111,0.117,0.144,0.143,0.079,0.196,0.044,0.107,0.079,0.159,0.266,0.644,0.91,0.178,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.089,0.176,0.126,0.107,0.041,0.026,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.347,0.292,0.498,0.489,0.451,0.411,0.277,0.12,0.131,0.141,0.15,0.19,0.209,0.037,0.053,0.068,0.075,0.053,0.0,0.0,0.047,0.0,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.448,0.537,0.522,0.473,0.189,0.138,0.196,0.238,0.222,0.189,0.14,0.117,0.129,0.214,0.073,0.2,0.366,0.472,0.589,0.454,0.421,0.381,0.422,0.483,0.397,0.442,0.44,0.409,0.273,0.208,0.295,0.393,0.426,0.496,0.476,0.593,0.724,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.412,0.349,0.403,0.347,0.224,0.205,0.154,0.165,0.149,0.191,0.356,0.394,0.274,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.211,0.176,0.264,0.217,0.268,0.193,0.158,0.194,0.261,0.241,0.2,0.227,0.22,0.085,0.178,0.247,0.153,0.064,0.237,0.277,0.241,0.25,0.206,0.211,0.215,0.16,0.219,0.205,0.181,0.159,0.068,0.12,0.14,0.109,0.112,0.093,0.069,0.036,0.024,0.005,0.086,0.232,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.176,0.139,0.108,0.179,0.04,0.029,0.034,0.0,0.0,0.0,0.011,0.0,0.0,0.0,0.081,0.013,0.045,0.113,0.082,0.119,0.061,0.064,0.072,0.111,0.127,0.108,0.124,0.128,0.102,0.0,0.0,0.0,0.0,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.189,0.359,0.377,0.374,0.268,0.623,0.631,0.869,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.416,0.821,0.271,0.117,0.277,0.422,0.222,0.103,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.206,0.15,0.065,0.032,0.022,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.216,0.186,0.197,0.236,0.024,0.011,0.01,0.007,0.0,0.0,0.017,0.0,0.036,0.271,0.073,0.024,0.009,0.06,0.109,0.103,0.109,0.149,0.198,0.197,0.173,0.196,0.118,0.061,0.022,0.0,0.0,0.012,0.057,0.0,0.0,0.013,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.058,0.042,0.0,0.014,0.033,0.0,0.0,0.0,0.014,0.003,0.011,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.178,0.215,0.476,0.193,0.114,0.107,0.0,0.0,0.0,0.233,0.0,0.0,0.134,0.117,0.252,0.095,0.13,0.096,0.075,0.031,0.028,0.021,0.08,0.09,0.201,0.34,0.476,0.097,0.0,0.0,0.0,0.0,0.038,0.0,0.0,0.033,0.049,0.06,0.15,0.158,0.189,0.271,0.241,0.338,0.375,0.204,0.107,0.236,0.3,0.317,0.38,0.118,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.357,0.523,0.416,0.418,0.354,0.382,0.397,0.399,0.251,0.118,0.209,0.188,0.052,0.078,0.082,0.046,0.045,0.058,0.07,0.057,0.026,0.025,0.022,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.224,0.186,0.161,0.239,0.16,0.164,0.013,0.016,0.028,0.026,0.01,0.011,0.019,0.031,0.192,0.028,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.186,0.151,0.129,0.137,0.021,0.019,0.02,0.008,0.015,0.011,0.034,0.04,0.05,0.061,0.043,0.522,0.083,0.093,0.054,0.023,0.08,0.065,0.006,0.0,0.025,0.007,0.036,0.058,0.0,0.0,0.002,0.0,0.017,0.123,0.0,0.0,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.112,0.041,0.03,0.011,0.012,0.011,0.0,0.007,0.012,0.023,0.0,0.0,0.0,0.0,0.295,0.0,0.0,0.438,0.0,0.11,0.134,0.175,0.147,0.164,0.197,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,0.0,0.0,0.0,1.0,0.0,0.0,0.982,0.565,0.57,0.035,0.265,0.448,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013,0.009,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018,0.013,0.016,0.148,0.103,0.067,0.04,0.075,0.079,0.112,0.252,0.176,0.087,0.06,0.13,0.119,0.024,0.02,0.123,0.088,0.004,0.082,0.0,0.009,0.0,0.0,0.014,0.004,0.0,0.0,0.0,0.0,0.008,0.074,0.077,0.028,0.045,0.062,0.101,0.062,0.097,0.09,0.132,0.119,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.02,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.088,0.049,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.0,0.0,0.066,0.133,0.181,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.082,0.034,0.034,0.0,0.046,0.0,0.0,0.0,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.144,0.151,0.134,0.137,0.083,0.043,0.0,0.0,0.0,0.019,0.012,0.0,0.0,0.0,0.019,0.024,0.012,0.022,0.038,0.059,0.041,0.046,0.007,0.003,0.001,0.003,0.0,0.015,0.009,0.0,0.009,0.02,0.021,0.049,0.052,0.056,0.063,0.071,0.145,0.191,0.144,0.142,0.188,0.186,0.187,0.123,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.103,0.15,0.201,0.208,0.25,0.187,0.279,0.203,0.181,0.25,0.205,0.119,0.063,0.031,0.027,0.0,0.0,0.016,0.034,0.041,0.058,0.062,0.04,0.025,0.035,0.012,0.117,0.111,0.14,0.143,0.198,0.145,0.22,0.351,0.478,0.241,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.222,0.189,0.197,0.238,0.24,0.249,0.453,0.962,0.537,0.506,0.427,0.384,0.447,0.409,0.389,0.354,0.275,0.269,0.265,0.118,0.027,0.0,0.0,0.0,0.029,0.007,0.001,0.0,0.0,0.034,0.018,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.11,0.0,0.0,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.463,0.483,0.499,0.614,0.55,0.314,0.116,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.148,0.151,0.139,0.226,0.27,0.207,0.198,0.216,0.155,0.212,0.22,0.157,0.061,0.037,0.007,0.011,0.0,0.0,0.0,0.0,0.0,0.007,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009,0.102,0.181,0.164,0.171,0.201,0.175,0.216,0.176,0.0,0.0,0.009,0.027,0.033,0.027,0.099,0.067,0.171,0.261,0.247,0.119,0.064,0.054,0.051,0.063,0.077,0.029,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.211,0.198,0.192,0.059,0.161,0.144,0.112,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.103,0.107,0.058,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036,0.071,0.14,0.274,0.149,0.004,0.0,0.0,0.0,0.149,0.0,0.0,0.161,0.149,0.129,0.38,0.574,0.471,0.333,0.501,0.513,0.596,0.569,0.495,0.522,0.571,0.612,0.56,0.32,0.0,0.0,0.0,0.0,0.139,0.0,0.0,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.656,0.596,0.679,0.669,0.594,0.554,0.543,0.535,0.491,0.207,0.054,0.069,0.093,0.103,0.067,0.077,0.082,0.157,0.152,0.118,0.231,0.313,0.371,0.502,0.501,0.449,0.472,0.444,0.438,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.186,0.164,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.362,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.269,0.252,0.264,0.231,0.162,0.28,0.404,0.588,0.433,0.378,0.366,0.383,0.288,0.281,0.345,0.349,0.403,0.43,0.493,0.593,0.399,0.432,0.575,0.612,0.707,0.745,0.771,0.896,0.428,0.449,0.454,0.604,0.825,0.783,0.794,0.818,0.778,0.808,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.576,0.947,0.818,0.67,0.904,0.748,0.522,0.443,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.378,0.563,0.353,0.519,0.524,0.948,0.749,0.504,0.948,1.0,0.863,0.974,0.957,0.793,0.954,0.597,0.587,0.647,0.663,0.693,0.849,0.0,0.0,0.0,0.0,0.937,0.0,0.0,0.987,0.847,0.687,0.951,0.989,0.961,0.886,0.951,0.988,0.967,0.87,0.829,0.912,0.757,0.716,0.771,0.736,0.528,0.578,0.671,0.803,0.0,0.0,0.89,0.939,0.533,0.514,0.71,0.923,0.952,0.875,0.719,0.761,0.695,0.782,0.684,0.549,0.403,0.405,0.492,0.335,0.049,0.036,0.118,0.196,0.329,0.286,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.144,0.13,0.074,0.031,0.078,0.046,0.0,0.0,0.022,0.045,0.072,0.07,0.144,0.144,0.105,0.2,0.282,0.144,0.099,0.098,0.104,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.089,0.078,0.138,0.132,0.13,0.22,0.333,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.119,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.211,0.294,0.146,0.143,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.0,0.0,0.0,0.067,0.0,0.0,0.033,0.0,0.021,0.054,0.06,0.03,0.132,0.167,0.087,0.046,0.102,0.233,0.052,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.056,0.116,0.135,0.133,0.143,0.33,0.254,0.375,0.495,0.388,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.143,0.102,0.023,0.147,0.146,0.067,0.074,0.109,0.11,0.097,0.067,0.208,0.153,0.289,0.331,0.52,0.572,0.369,0.375,0.414,0.489,0.439,0.43,0.328,0.149,0.16,0.005,0.017,0.051,0.064,0.074,0.067,0.072,0.062,0.037,0.1,0.16,0.173,0.137,0.131,0.094,0.13,0.1,0.074,0.093,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036,0.027,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.459,0.434,0.712,0.68,0.616,0.592,0.647,0.641,0.599,0.6,0.382,0.0,0.0,0.0,0.0,0.302,0.0,0.0,0.382,0.116,0.388,0.277,0.521,0.695,0.651,0.595,0.585,0.52,0.547,0.458,0.42,0.416,0.398,0.391,0.291,0.038,0.0,0.0,0.0,0.212,0.0,0.0,0.123,0.033,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.014,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.167,0.221,0.159,0.331,0.351,0.213,0.279,0.253,0.241,0.151,0.161,0.158,0.147,0.232,0.2,0.148,0.121,0.148,0.16,0.155,0.128,0.153,0.102,0.123,0.104,0.12,0.107,0.135,0.165,0.167,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.186,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.137,0.14,0.138,0.105,0.083,0.079,0.117,0.126,0.127,0.098,0.089,0.074,0.093,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.206,0.239,0.219,0.24,0.199,0.152,0.333,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.471,0.522,0.456,0.432,0.377,0.425,0.518,0.347,0.398,0.355,0.361,0.366,0.587,0.574,0.503,0.432,0.453,0.379,0.373,0.412,0.245,0.248,0.242,0.214,0.257,0.34,0.0,0.0,0.203,0.0,0.0,0.278,0.0,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.383,0.418,0.384,0.221,0.0,0.0,0.0,0.213,0.0,0.0,0.429,0.0,0.155,0.099,0.103,0.159,0.125,0.092,0.079,0.058,0.033,0.067,0.075,0.065,0.079,0.097,0.079,0.104,0.048,0.015,0.011,0.023,0.059,0.075,0.133,0.127,0.062,0.151,0.256,0.347,0.375,0.299,0.195,0.225,0.15,0.269,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036,0.067,0.097,0.11,0.141,0.186,0.212,0.15,0.236,0.428,0.38,0.445,0.399,0.191,0.214,0.236,0.07,0.104,0.116,0.062,0.093,0.146,0.127,0.019,0.0,0.0,0.018,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022,0.023,0.014,0.009,0.014,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.0,0.0,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.472,0.811,0.709,0.708,0.477,0.664,0.51,0.712,0.432,0.343,0.176,0.191,0.175,0.205,0.203,0.216,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.468,0.242,0.199,0.16,0.165,0.179,0.265,0.367,0.254,0.022,0.006,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009,0.024,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.028,0.0,0.026,0.0,0.086,0.09,0.148,0.0,0.0,0.0,0.009,0.071,0.359,0.232,0.235,0.221,0.172,0.073,0.097,0.169,0.18,0.149,0.272,0.231,0.166,0.104,0.126,0.37,0.24,0.258,0.158,0.091,0.013,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059,0.072,0.102,0.087,0.122,0.119,0.114,0.123,0.374,0.356,0.44,0.435,0.558,0.496,0.493,0.492,0.503,0.493,0.506,0.533,0.533,0.459,0.271,0.238,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018,0.032,0.081,0.359,0.471,0.405,0.459,0.478,0.51,0.392,0.257,0.109,0.059,0.077,0.081,0.072,0.043,0.03,0.034,0.019,0.03,0.054,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.224,0.274,0.423,0.359,0.136,0.093,0.084,0.07,0.062,0.066,0.022,0.016,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.002,0.024,0.03,0.104,0.138,0.12,0.147,0.156,0.112,0.059,0.045,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.548,0.315,0.322,0.234,0.074,0.03,0.043,0.033,0.007,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052,0.176,0.179,0.097,0.171,0.16,0.072,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.296,0.27,0.367,0.277,0.211,0.378,0.215,0.311,0.322,0.329,0.309,0.074,0.091,0.073,0.034,0.064,0.037,0.056,0.056,0.084,0.059,0.155,0.263,0.191,0.363,0.279,0.257,0.338,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.056,0.047,0.032,0.027,0.032,0.032,0.026,0.025,0.072,0.201,0.244,0.208,0.236,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022,0.013,0.002,0.0,0.02,0.028,0.04,0.089,0.123,0.259,0.286,0.116,0.126,0.246,0.055,0.038,0.034,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.123,0.105,0.095,0.052,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.0,0.0,0.0,0.279,0.0,0.0,0.392,0.381,0.186,0.124,0.224,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.093,0.091,0.087,0.113,0.143,0.285,0.283,0.434,0.132,0.123,0.085,0.196,0.122,0.202,0.066,0.093,0.192,0.08,0.05,0.056,0.0,0.185,0.116,0.134,0.089,0.03,0.172,0.072,0.16,0.082,0.119,0.113,0.202,0.196,0.187,0.126,0.118,0.114,0.162,0.214,0.142,0.121,0.194,0.15,0.133,0.127,0.164,0.197,0.159,0.144,0.222,0.316,0.345,0.393,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.089,0.119,0.099,0.096,0.117,0.12,0.086,0.076,0.058,0.074,0.112,0.116,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.093,0.058,0.068,0.036,0.075,0.06,0.042,0.018,0.003,0.003,0.002,0.006,0.013,0.002,0.0,0.009,0.0,0.011,0.0,0.0,0.03,0.056,0.12,0.043,0.085,0.062,0.067,0.056,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.0,0.0,0.0,0.0,0.102,0.0,0.081,0.082,0.123,0.064,0.086,0.113,0.138,0.116,0.036,0.041,0.258,0.041,0.041,0.107,0.08,0.185,0.18,0.0,0.0,0.321,0.0,0.0,0.01,0.0,0.555,0.181,0.4,0.095,0.227,0.334,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.108,0.09,0.07,0.032,0.015,0.033,0.014,0.026,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009,0.01,0.023,0.035,0.019,0.014,0.01,0.036,0.078,0.108,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.343,0.565,0.452,0.613,0.822,1.0,0.566,0.97,0.833,1.0,0.417,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.962,0.505,0.874,0.734,0.719,0.673,0.767,0.658,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.399,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.097,0.074,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011,0.014,0.037,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.029,0.092,0.243,0.378,0.432,0.471,0.475,0.556,0.0,0.0,0.901,0.0,0.0,0.964,0.0,0.0,0.591,0.501,0.43,0.338,0.431,0.013,0.143,0.204,0.112,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.0,0.0,0.0,0.331,0.0,0.0,0.0,0.526,0.354,0.511,0.559,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.468,0.38,1.0,0.964,1.0,0.973,0.966,1.0,0.992,0.952,0.828,0.732,0.487,0.541,0.407,0.566,0.982,0.612,0.881,0.09,0.274,0.344,0.225,0.347,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.007,0.014,0.051,0.084,0.095,0.194,0.101,0.079,0.053,0.031,0.018,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018,0.021,0.032,0.062,0.052,0.134,0.175,0.463,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.962,0.738,0.988,0.405,0.365,1.0,0.712,0.429,0.793,0.533,0.592,0.791,0.612,0.483,0.346,0.389,0.468,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.274,0.248,0.241,0.212,0.203,0.174,0.204,0.142,0.277,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.097,0.0,0.011,0.018,0.028,0.016]
new object=loadshape.battery_645_shape npts=8760 interval=1 useactual=yes mult=[-0.4305715716651088,-0.051842612796053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0462597556334414,-0.4633268484862871,0.0,-0.1763189517178398,-0.3410195250161906,-0.3793639460012897,-0.1126379154564741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5407575566109765,0.4155959345464818,0.5918645902538476,0.3524618673990206,0.1948215965709545,0.6274615916668056,-0.3437292225804762,0.2903274334597299,-0.6153276791399584,-0.2413328322567658,0.1714590997057916,0.2604013072277128,0.1387101098859225,0.1533965449443242,0.1007680569846153,0.1179064225536233,-0.3726682896069414,-0.3888636049795623,-0.3822056705930695,-0.3834882188601559,-0.3747744350455392,-0.3419751492151962,-0.3120553099844884,-0.2994875943673031,0.5429265720626668,0.378150554748605,0.2837826650968034,-0.1940734434151541,-0.1893770534371464,0.1719494858079129,0.0,0.0,0.0,0.0285178379387456,0.3176570281510277,0.2335055156267529,0.0842961135543874,0.1119589193150754,0.0536595561744254,0.0774307081246894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2637585659268509,0.2583140227930428,0.1044899617596896,0.0,-0.3298600976922767,-0.6642782713337577,-0.8469848163817927,-0.7313857233086631,-0.485469667097456,-0.0333399679429382,0.0,0.142381718650523,0.0997747107777542,0.096769524151934,0.0139697169091474,0.0417645496973296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0951034688049835,0.9472059042525036,0.85151774432576,0.1971415000540667,-0.3194488235241632,-0.6570482198281233,-0.8317639862121051,-0.6674972160040923,-0.4012930065679442,0.0,0.0,0.2126892542918352,0.1170891123834212,0.115687111091459,0.0215266924828626,0.0193388160272446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0870561071291469,0.1841588423504711,0.0,-0.1636695050836343,0.0,-0.1937087973392177,-0.1504290803263595,-0.1833729671868152,0.0,0.0340566860921924,0.2084078064002378,0.1212322462462151,0.1103305859759804,0.0156483462587164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2497448400085387,0.7612175445210414,0.6278828207545253,0.2664494024872087,0.3458668030256203,-0.915481695646042,-0.9999978542462528,-0.9999978542462528,-0.2866558246951294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2029066802546465,0.3898632381877327,0.3897563591654754,0.3897249241589292,0.3896997761536923,0.3895048791131056,0.3898632381877327,0.1940545824112263,-0.248305116708721,-0.8397044688656845,0.0485419371086982,-0.082963269276827,-0.5314402206706721,-0.7049614568058968,-0.4702111149199128,-0.2206045889401776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1670770597932463,0.173401783110349,0.0671137389762146,-0.1546099361970089,0.0209922973715766,0.0,0.0,0.274440181151262,0.1483417958916894,0.212123424174003,0.4487284314462149,0.158501590007433,0.0824414481681595,0.0784806373433337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0822591251301913,0.3886875689429034,0.1103054379707434,0.0,-0.0281406178601907,0.0,0.0,0.0,0.0,0.1673599748521624,0.2041200715073312,0.0891371045625078,0.0849751096957861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0830324262912287,0.0,0.0,-0.4407816617913264,-0.7471535225922553,-0.8780174548442373,-0.6790464374091796,-0.3943647311251537,0.0,0.0,0.0907591509002936,0.0960025099922058,0.0835039513894222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1297134110123897,0.99359139991213,0.9719012453952268,0.3238245764353993,-0.1893016094214354,-0.6040173637846226,-0.8619101574899459,-0.781392531722416,-0.5517409478982315,-0.067302349015492,0.0,0.0719610169856442,0.1648891833376282,0.1718614677895834,0.0913941380325276,0.115303604011595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4950510570927489,0.3894671571052501,0.1714339517005546,0.0,-0.3255094927862776,-0.1798522464536368,-0.405989396545952,-0.1921684820184521,-0.0455556114868057,0.0,0.0,0.1078409334575184,0.1149641059408956,0.1103557339812174,0.0288636230107542,0.038445013006047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.335562407879764,0.3213160629130096,-0.109965939900044,-0.34311309645217,-0.6264556714573261,-0.5391795192823554,-0.197072343039665,-0.0718918599712425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2350898399566833,0.3845695830853464,0.387304428654869,0.3872164106365396,0.3883103488643486,0.3870843836090454,0.3872855676509413,0.1905275746767386,0.1299208820555949,-0.0027914285813057,-0.9999978542462528,-0.9999978542462528,-0.9999978542462528,-0.199335663510994,0.0,0.0,-3.7722007855483675e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3782448597682437,0.3858961403615977,0.3854937722778058,0.3849719511691383,0.3848084891350979,0.384506713072254,0.3847330451193869,0.1886540482865829,-0.3057242996660764,-0.8469659553778651,-0.9999978542462528,-0.9999978542462528,-0.0494409782959205,-9.430501963870902e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.474360535784016,0.9012793596884522,0.87640798250907,0.2365107022525732,-0.3018452198582708,-0.6460711155421776,-0.7661654145514191,-0.6269523445607565,-0.4103400014519511,-0.0181254247745598,0.0,0.0519872138261657,0.0803227287269431,0.0770283400408976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4312254198012705,0.9013422297015448,0.8456519721042324,0.2333106185861663,-0.3211023048684952,-0.6315041335086518,-0.819887840738937,-0.6594121323204003,-0.4578068613367679,-0.0270215316271447,0.0,0.0619772589065596,0.0751296656455049,0.0716592409228004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4660113980453357,0.9154879826473512,0.8539445268311294,0.174137362263531,-0.3384858634885639,-0.5975480394374072,-0.8447466439157008,-0.6752742366236312,-0.4578885923537882,0.0,0.0,0.0669062679330094,0.101447053126014,0.0959459269804226,0.0003520720733178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7219677953474106,0.8483993916763733,0.2472551874900768,-0.2320469313230076,-0.5305223184795219,-0.69566298186952,-0.528642505088057,-0.3304699368192737,0.0,0.0,0.0549861134506766,0.1000890608432166,0.0832398973344339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1792927033371137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1220998524268913,0.3898632381877327,0.3898380901824957,0.3897123501563108,0.3896494801432182,0.3898506641851142,0.3895488881222703,0.1938093893601657,0.1457326903483518,-0.0839629024849973,-0.7825053309541526,-0.8966898487327017,-0.9999978542462528,-0.4389772924155724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0761795948641492,0.4897448279877441,0.3682548146878498,0.5166280455860855,0.4884874277258946,-0.8813558525394476,-0.747681630702232,-0.5039157289387874,-0.0252611712605555,0.0,0.0448829023467162,0.1088908626761627,0.0872007081592596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.257735618672592,0.879564057166312,0.8391134907426151,0.2259108180451823,-0.2874228388548576,-0.5916759802145702,-0.7879875960958163,-0.6189049828849201,-0.4067878457122263,-0.026342535485746,0.0,0.0044889189348025,0.1015224971417249,0.0817310170202145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6461088375500331,0.8692156530112911,0.2828459019017256,-0.217970335391603,-0.4983831677866498,-0.6738973833369061,-0.5184512759657672,-0.3013988427653143,0.0,0.0,0.0253743372841219,0.0880117313281525,0.0659254957287669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0411107015611679,0.2321915323531203,0.0,0.0,0.0,-0.1395399940587432,0.0,0.0,0.0,0.1336742218372155,0.1211945242383597,0.1007743439859245,0.0845161586002111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0756640607567909,0.1487190159702442,0.0,0.0,-0.385191996214962,-0.5175899567864003,0.0,0.6183265787644694,0.0,0.0,0.0405322974407171,0.0875967892417422,0.0757898007829758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0726274391244245,0.3988285020547193,0.3967349306187399,0.3995389332026642,0.3990925561097077,0.2076722272470559,-0.4582720994336522,-0.9999978542462528,-0.9999978542462528,-0.743865420907519,0.0,-0.0001320270274941,0.0,0.0,-0.0001320270274941,-0.0247707851584342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8115827120094213,0.9999978542462528,0.8144244366012011,0.1511772334821599,-0.3644826139023014,-0.6561303176369733,-0.8403897520083923,-0.7167181492541892,-0.5129752978254128,0.0,0.0,0.0,0.0414124776240117,0.0421229087719567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2216670921614404,0.1270602964598874,0.3827023436965,0.0583936681602886,0.0,0.0,0.0,0.0,0.0,0.0,0.1927468861389029,0.0471022138088805,0.0273295946912979,0.0375019628096599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0740797364268606,0.74193531150558,0.7738104081434637,0.1094629797953043,-0.4359280967805874,-0.7504416242769916,-0.9416670560990568,-0.8257913349683202,-0.2884664810721927,-0.0534269371259833,0.0,0.0,0.0484413450877502,0.0495227093129407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1178938485510048,0.861991888506966,0.8890385681393477,0.7712578856119093,0.1391690609814976,-0.3612007992188744,-0.6499376213473647,-0.8297647197957644,-0.7134048995642159,-0.521217556541836,-0.1373961266122899,0.0,0.0,0.0851008497219711,0.0787572654009406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0500759654281545,0.0045455019465857,0.1334793247966288,0.0,-0.0022570334700197,-0.2478335916105275,-0.1234578447096887,0.0,0.319901487618429,0.4282579551833058,0.0253366152762665,0.0742620594648287,0.0673652190285845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1309079412611467,0.627115806594797,0.7850389924817793,0.4028270348874005,-0.3910954904443451,-0.9344181435894946,-0.9999978542462528,-0.8766217405535843,0.0,0.0,-0.0001257400261849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.384531861077491,0.3893791390869206,0.3894357220987038,0.3893917130895391,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.1549871562755638,-0.291528250709796,-0.9999978542462528,-0.9999978542462528,-0.9106092696313752,0.0,0.0,0.0,0.0,0.0,-7.544401571096727e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0413747556161563,0.2382836366217809,0.1924639710799867,0.3094713524463878,0.1703651614779826,0.284103302163575,-0.686710292005152,-0.5884696095468541,-0.1004096979099882,0.3426918673644504,0.1253125100959166,0.0636873232626748,0.0620338419183428,-0.032114002687635,-0.0329375998591464,-0.3966531996017197,-0.1990401744494594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0432608560089304,0.5933860445706854,0.5357593905701249,0.4695384057798233,-0.1141153607641472,-0.3255283537902053,0.3455901749680134,0.0932990994292295,0.4744171187957992,0.600163431982054,-0.0851385717298265,0.1053324199351288,0.0881123233491005,-0.0090972908944808,-0.013730810859396,-0.3954083733424888,-0.4156085085491002,-0.4156399435556465,-0.4156085085491002,-0.4156085085491002,-0.4156839525648112,-0.2163042800446524,0.0,0.0,0.0,0.4182427620976749,0.484960419991407,0.0613422717743256,0.0,0.0,0.0,0.0,-0.1691769182305348,0.0,0.0,0.0236014029149142,0.0155917632469332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0984167184949568,0.0525090349348332,0.42605121772376,0.2863540486322856,0.0075569755737152,-0.7553266242942767,0.0,0.0,0.0,0.0,0.6305045003004814,0.0,0.0219667825745099,0.0284989769348178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2053711847678714,0.1406716542944077,0.3666013333435178,0.0,-0.4971886375378929,-0.8590621458968567,-0.9999978542462528,-0.8458845911526743,0.0,0.0,0.0,0.0,0.0452538354239618,0.0684780182603213,0.0043191698994528,0.021866190553562,0.0,0.0,0.0,0.0,0.0,0.2514800523698909,0.4029464879122763,0.4100570863930349,0.953015093462248,0.6337297319721252,0.0861633529432338,-0.6028291205371749,-0.9999978542462528,-0.9999978542462528,-0.5993021128026871,-0.0006161261283062,0.0,0.0,-0.0006412741335432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.272510071749323,0.405788212504056,0.4136721121458521,0.4076365908889747,0.4193681353320301,0.4162937916918082,0.4245989204213239,0.1174348974554298,-0.5242793261794394,-0.9999978542462528,-0.9999978542462528,-0.6778519071604225,0.0,-0.0001697490353496,0.0,0.0,-0.0001320270274941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2572578065730891,0.9999978542462528,0.9432576674302962,0.6767328209273765,6.287001309247274e-05,-0.5665971319919828,-0.7865541597973079,-0.9620306533397086,-0.5162131034996752,-0.3707381802050025,0.0,0.0,0.0,0.0486613901335739,0.0563503927347833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0578341250437656,0.0445685522812539,0.1658888165457985,0.1262241252857575,0.1537108950097866,-0.015968983325488,-0.3428427553958723,-0.3681667966695203,0.0,0.0,0.0,0.0,0.0429150709369218,0.0471273618141175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1995619955581269,0.8172095781811977,0.8268475511882737,0.7618085226441107,0.1818326518660496,-0.3275024722013089,-0.6421606007278259,-0.8634756208159483,-0.7503347452547343,-0.5412353687104793,-0.0774307081246894,0.0,0.0,0.0618200838738284,0.0538796012202491,-0.0377974518711946,-0.0382878379733159,-0.0526724969688736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0198417761319843,0.4769256323181889,0.510485645306951,0.226948173261208,0.0942295756229981,0.0013391312788696,-0.0746770015512391,0.1980216802373613,0.2715921695581729,0.2547807280572458,0.0287504569871877,0.0179619627405194,0.0475737389070741,-0.003916801815661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0209545753637211,0.5912233161203044,0.187308630006404,0.0,0.0,-0.1974747111234568,-0.3618797953602731,0.0,-0.3335065584516401,0.031604755581586,0.0,0.0307308623996006,0.0542316732935669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3342798596126775,0.3514433731869226,-0.0462597556334414,-0.3994069061751701,-0.9999978542462528,-0.9999978542462528,-0.7564708585325597,0.0,-1.8861003927741817e-05,-0.0477183399371867,0.0,0.0,0.0,0.0,0.0,0.0784366283341689,0.3854183282620949,0.385751539331485,0.384915368157355,0.3837396989125258,0.3838277169308553,0.3864116744689559,0.3478094864301777,0.1409985783624886,-0.4254916746072369,-0.9999978542462528,-0.9999978542462528,-0.776639558732625,0.0,-0.0006349871322339,0.0,0.0,-0.0006349871322339,0.0,0.0,0.0,0.0,0.0,0.0,0.0163210553988059,0.3851291262018695,0.3881846088381637,0.3883795058787503,0.3868580515619125,0.3874678906889095,0.3881280258263804,0.3480986884904031,0.1446890481310167,0.0440467311725864,-0.8260113800141438,-0.9999978542462528,-0.9999978542462528,-0.3761261403270274,-0.0001068790222572,0.0,0.0,-9.430501963870902e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4858657481799386,-0.0219793565771284,0.0770346270422068,-0.15326451791683,-0.4512055099620583,0.0,0.0,0.1604568474146089,0.6364331425351015,0.3032157861436867,0.0880305923320803,0.1009566670238927,-0.0099397490699199,-0.0085754697858132,-0.3964520155598238,-0.4163063656944267,-0.4162246346774064,-0.1871200199671266,0.0,0.0,0.0,0.0,0.0,0.0282160618759017,0.6444742172096288,0.7631225059177433,0.6848556266189241,0.0919033851385766,0.2683103548747459,-0.319876339613192,-0.334317581620533,0.0278891378078209,0.7922816179900323,0.0,0.0785686553616631,0.0855283658109999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4659862500400987,-0.764996032307899,-0.9605972170412002,-0.752843258777124,-0.2973751619273961,-0.0534269371259833,0.0,0.0,0.075362284693947,0.0957950389490007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0237271429410992,0.4332875562307036,0.7504982072887748,0.7113364761334736,0.6598522224120477,0.0629328831055652,-0.4038895381086634,-0.6438895260878688,-0.8222643272338324,-0.6931293203418933,-0.4801257159845958,-0.0870372461252192,0.0,0.0,0.0833593503593096,0.0910923619696837,0.0,0.0,0.0,0.0,0.0,0.0078336036313221,0.3871032446129732,0.38504110818354,0.3839345959531125,0.3842992420290488,0.673337840220383,0.4692366297169795,0.0120710425137547,-0.3056740036556024,-0.748750420924804,-0.9999978542462528,-0.9999978542462528,-0.1477005217581462,0.0,0.0,-8.801801832946191e-05,-0.0450652253846844,0.0,0.0,0.0,0.0,0.0,0.0029737516192739,0.3896243321379813,0.3927804067952234,0.398897659069121,0.3980111918845171,0.4037637980824783,0.4036380580562934,0.3726745766082506,0.1149452449369679,-0.2850589263625806,-0.8368375962686676,-0.9999978542462528,-0.9999978542462528,-0.0802347107086137,-0.0001194530248756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0956378639162695,0.0,0.0016346203404042,0.274924280252074,0.1948027355670267,-0.2728998658304964,-0.2904783214911518,-0.0676292730835729,0.0,0.0,0.0,0.010172368118362,0.0405825934511911,0.0802598587138507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3153811336770802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0058091892097444,0.0619081018921579,0.0616126128306232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3181285532492213,0.781876630823228,0.6589343202208975,0.54264994400506,-0.0487871301597588,-0.5223743647827375,-0.7702205303958836,-0.9999978542462528,-0.8558180532212851,-0.0049352960277591,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0693644854449251,0.4203048985271079,0.441636693969384,0.7871828599282327,0.6555204785099763,0.5032996028104813,-0.1358432372889058,-0.6622098479030153,-0.967305447438167,-0.9999978542462528,-0.4367705549560265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0256258173364918,0.4093277942411622,0.4295405034503922,0.6751799316039925,0.6372818877118499,0.5971519583549245,0.103201126491294,-0.634182396066391,-0.8786398679738527,-0.9999978542462528,-0.6893131105471804,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0135484878214278,0.3880148598028139,0.3890522150188398,0.3890899370266952,0.6443421901821346,0.3747304260363745,0.6785309033018213,-0.7820400928572684,0.1817760688542664,0.0642342923765794,-0.3864431094755021,-0.9999978542462528,-0.9999978542462528,-0.3074343640221916,-0.0001823230379681,-0.0500571044242268,0.0,0.0,0.0,0.0,0.0,0.2423261784636269,0.3885932639232647,0.3877696667517533,0.3877382317452071,0.3874678906889095,0.3870906706103546,0.3879834247962678,0.3083396922107232,-0.0599717054889097,-0.7817823258035893,-0.9999978542462528,-0.9999978542462528,-0.3603834890486722,0.0,-0.0002137580445144,0.0,0.0,-0.0001571750327311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2007376648029561,0.4100507993917257,0.4308733477279527,0.716485530205747,0.6331827628582206,0.4859852012048142,-0.1433624908547656,-0.657142524847762,-0.965727410109546,-0.9999978542462528,-0.4359029487753505,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.257176075556069,0.4119117517792628,0.4317095189020825,0.6997306717166031,0.6166793844214465,0.4601079038159524,-0.1864347368244186,-0.6721684579768631,-0.9247110135680168,-0.990950859362246,-0.4584355614676927,-0.0001508880314219,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.177544916973143,0.4125593129141153,0.4330863721888077,0.6845035545456062,0.6045266108906716,0.5650819646764542,-0.1199182629725825,-0.6056771321302639,-0.8549441600392997,-0.9999978542462528,-0.621595819445278,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1991910624808813,0.4156147955504095,0.4358275047596395,0.6975427952609851,0.6124733805455601,0.5166594805926318,-0.0578152640398379,-0.5462712567591863,-0.817699964283319,-0.9999978542462528,-0.7803488895050809,-2.5148005236989072e-05,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3927678327926049,0.4325331160735939,0.7216974542911131,0.6591795132719581,0.6711311027608372,-0.0768585910055479,-0.3713668803359272,-0.8879760649180848,-0.9999978542462528,-0.8730884458177876,-0.0003772200785548,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2712086624783089,0.3846135920945112,0.3928432768083159,0.3939309280348156,0.3962885535257834,0.7223575894285841,0.3160727038210974,-0.2393650008469714,-0.4862303942558749,-0.696115645963786,-0.7690448611510542,-0.9999978542462528,-0.0113794723697375,-0.0003897940811733,0.0,0.0,-0.0428899229316849,0.0,0.0,0.0,0.0,0.0,0.2816513716529686,0.3876565007281868,0.3874678906889095,0.3875810567124759,0.3871661146260656,0.387863971771392,0.3878451107674643,0.2700770022426443,-0.0270215316271447,-0.5288059671220975,-0.9999978542462528,-0.9999978542462528,-0.6463037345906197,0.0,0.0,-4.400900916473096e-05,0.0,0.0,-1.8861003927741817e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1717545887673262,0.0,0.0,0.1241808498602521,0.5713249569765367,0.3882726268564931,-0.7470592175726165,-0.511170928449659,-0.0728349101676296,-0.066208410787683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2223209402976021,0.9999978542462528,0.9999978542462528,0.5874133933269006,-0.0154220142115835,0.0814292409573707,-0.875798143382073,-0.9188829633543446,-0.900889565607279,-0.5329239529796544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4447173246109152,0.9999978542462528,0.9999978542462528,0.4325896990853772,-0.219523224714987,-0.6557028015479445,-0.9999978542462528,-0.9999978542462528,-0.3269114940782397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0097197040240962,0.9030900160655154,0.9999978542462528,0.4808109991273038,-0.0043128828981436,-0.1154733530469446,-0.5940964757186304,-0.7460658713657555,-0.537746082983847,-0.4839230647753811,-0.1822287329485322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2444323239022247,0.1535662939796739,0.0517608817790328,0.0,0.0343018791432531,0.1945072465054921,0.0,0.0,0.3056677166542932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0014334362985083,0.3320731221531318,0.0358799164718741,0.0989259656010058,-0.3674626525228847,-0.1725781859388376,-0.3003677745505977,-0.376930876494611,-0.3991931481306556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1590485591213375,0.3898632381877327,0.3898192291785679,0.389567749126198,0.3896180451366721,0.3894168610947761,0.3895237401170333,0.2722082956864792,0.1082433015413103,-0.040834073503561,-0.5760464949597814,-0.9038570302252436,-0.9999978542462528,-0.681397775898838,0.0,0.0,-5.0296010473978145e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.574965130734591,0.9999978542462528,0.9999978542462528,0.3023418929617014,-0.3476334503935187,-0.9999978542462528,-0.9999978542462528,-0.862274803565882,0.0,-6.28700130924727e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6358358774107231,0.9999978542462528,0.9999978542462528,0.2414774332868785,-0.4805029360631506,-0.9710965092276432,-0.9999978542462528,-0.7638643720722345,0.0,-0.0002766280576068,0.0,0.0,-0.0306428443812712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.604306565844848,0.9999978542462528,0.9999978542462528,0.2730004578514444,-0.3854120412607856,-0.8003855626776519,-0.9999978542462528,-0.9999978542462528,-0.0163336294014244,-0.0001634620340404,0.0,-0.0534269371259833,-0.0050924710604902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6243998220292023,0.9134321332192272,0.9999978542462528,0.3394729226941158,-0.2844050782264189,-0.7689442691301064,-0.9999978542462528,0.1332781407547329,-0.9999978542462528,-0.2971111078724077,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.72723630244456,0.4059139525302409,-0.219422632694039,-0.6194016559883506,0.3540839137368065,-0.3787855418808389,-0.4375187081118271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7176863474558133,0.7361575573023817,0.5189479490691977,-0.0010247812134073,-0.2890260241887157,-0.7879435870866516,-0.4978739206806009,-0.5525331100631967,-0.0671011649735961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1436705539189187,0.0700057595784684,-0.0576015059953235,-0.0906271238727994,-0.0895646206515366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3138785403641701,0.4252276205522486,0.3569507863338232,0.3390642676090147,0.1043830827374324,0.3293822855927739,0.2840341451491733,0.4400900916473091,0.2843044862054709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1424571626662339,-0.5071535346130498,0.0,0.0,0.0,0.0,-0.2280924074994911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2323738553910884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0274741957214105,-0.2576978966647364,-0.6263802274416151,-0.6439083870917965,-0.5477172670603132,-0.3486142225977613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.239836525945165,0.1562445565374132,0.0196594530940162,-0.0598711134679617,-0.4269816939175285,-0.107067632296481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2494933599561688,0.3874867516928372,0.7040561286173652,0.5887148025979148,0.5296547122988458,0.3419625752125777,0.075946975815707,-0.9999978542462528,-0.9999978542462528,-0.9999978542462528,-0.2021333790936091,0.0,0.0,-0.0001068790222572,0.0,0.0,0.0,0.0,0.0,0.0,0.3497458828334258,0.387788527755681,0.3890710760227675,0.3893728520856114,0.3895803231288166,0.3894231480960854,0.3896494801432182,0.1926777291245011,-0.1938093893601657,-0.7775511739224659,-0.6721244489676983,-0.9999978542462528,-0.5586503623370943,0.0,0.0,-4.400900916473096e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0785309333538076,0.608147923644798,0.4210153296750529,0.1891444343887042,0.1979148012151041,0.0,0.0,0.0,0.0,-0.013095823727162,0.0,0.0,0.0406517504655928,0.0520689448431859,0.0385644660309227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1134175036188208,0.7793555432982198,0.3702666551068089,-0.2515240613790557,-0.6326232197416977,-0.930010955671712,-0.935216592755769,-0.4819992423747514,0.0,-0.0534269371259833,-0.0534269371259833,0.0,0.0,0.0489757401990362,0.0366657916355301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4867962243737072,0.9130863481472188,0.9999978542462528,0.3917807735870531,-0.2095771886437578,-0.5335652271131976,-0.8268538381895829,-0.8204725318606969,-0.8217236451212372,-0.0002326190484421,-0.0534269371259833,-0.0534269371259833,0.0,0.0,0.0142526319680635,0.0119955984980437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3037061722458081,0.7555592433427188,0.8223209102456156,0.8207931689274686,0.1486812939623887,-0.4600827558107155,-0.865374295211341,-0.9999978542462528,-0.8832608139361495,0.0,-0.0001320270274941,0.0,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0293540091128755,0.0707790607395058,0.5140315140453663,0.5210100854986308,0.0714832048861415,-0.0610530697141002,-0.4835081226889708,-0.1395337070574339,-0.6587771451881663,0.0,0.265034827192628,-0.2899187783746287,-0.005035888048707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3213349239169374,0.5275171318537017,0.2772441837351863,0.1646439902865676,0.2129218733402774,0.1711321756377108,-0.3311866549685279,-0.6598522224120477,-0.2756850074104929,-0.2271996533135779,-0.3073400590025529,-0.0625996720361751,0.0,0.0,0.0,0.0,0.0,0.0,0.3254591967758036,0.3860407413917103,0.3862419254336063,0.3870529486024991,0.3868391905579847,0.3872164106365396,0.387914267781866,0.1534342669521797,0.0771037840566085,-0.1833855411894337,-0.1864535978283464,-0.9999978542462528,-0.9999978542462528,-0.832292094322082,0.0,0.0,0.0,0.0,-0.0002074710432051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3058437526909521,0.8819594046651352,0.8498579759801187,0.7808958586189854,0.0587520272349157,-0.6070979944261538,-0.9999978542462528,-0.9999978542462528,-0.5950395259150175,0.0,0.0,0.0,-0.0204453282576721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.372938630663239,0.7494042690609658,0.7785633811332546,0.8250871908216845,0.1513155475109634,-0.4589699565789787,-0.8377177764519623,-0.9999978542462528,-0.9104961036078087,0.0,-1.8861003927741793e-05,0.0,-0.0534269371259833,-0.0198857851411491,0.0,0.0062241312961548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2898370473576085,0.7709498225477562,0.7875915150133337,0.842973709546493,0.179732793428761,-0.3647718159625268,-0.713914146670265,-0.9999978542462528,-0.9761135362724224,-0.1473358756822098,-3.7722007855483634e-05,-0.0534269371259833,-0.0534269371259833,0.0,0.0,0.0312841185148144,0.0253743372841219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0571614159036762,0.7914454468159022,0.8021144880376949,0.8953947264629967,0.2745407731722099,-0.2827264488768499,-0.6382312249095463,-0.6149253110561667,-0.9376685232663754,-0.7430795457438631,-1.2574002618494558e-05,-0.0534269371259833,0.0,0.0,0.0,0.0274930567253383,0.0129512226970493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1323288035570366,0.0,0.0,0.0,0.0,0.6423554977684124,-0.1251364740592577,-0.5608130907874753,-0.1089348716853275,-0.1122669823792285,0.0,0.0,0.0315670335737305,0.0153465701958725,0.0,0.0,0.0,0.0,0.212582375269578,0.3854560502699504,0.3859715843773086,0.3864934054859761,0.7166489922397875,0.4917126593975385,0.1826939710454165,0.0688426643362576,-0.5426373700024414,-0.9999978542462528,-0.9999978542462528,-0.6594938633374205,0.0,0.0,-0.0001383140288034,0.0,0.0,0.0,0.0,0.0,0.0,0.084157799525584,0.3876376397242591,0.3838025689256183,0.3884172278866058,0.3861790554205138,0.3871912626313026,0.3868266165553662,0.3874113076771263,0.085685540843731,-0.2462681282845249,-0.8813369915355198,-0.9999978542462528,-0.9999978542462528,-0.0745324005211264,0.0,0.0,-8.173101702021455e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5298747573446695,0.3401456318342052,0.2727301167951467,0.2181023624190972,-0.3962571185192372,-0.8386671136496587,-0.1062314611223511,-0.1405710622734598,0.1858877677105141,-0.0247519241545065,0.0,0.0,0.0035961647488894,0.0062241312961548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4017079486543545,0.0,0.0,-0.0847362036460347,-0.2451993380619529,-0.0469198907709124,-0.2609294153376896,-0.0350814673055997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5844144937023896,0.5583737342794873,0.5048902141417209,0.5403677625298032,0.3416230771418784,0.347639737394828,-0.1614124716136145,0.0,0.1450411202043346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4085104840709601,-0.7218420553212257,-0.9999978542462528,-0.9925100356869392,-0.0792727995082988,-2.5148005236989072e-05,-0.0534269371259833,-0.0534269371259833,-0.0426573038832427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0618578058816839,0.4358275047596395,0.7109403950509909,0.7212259291929195,0.7734269010635996,0.174036770242583,-0.338969962589376,-0.6657494296401215,-0.5199035732682032,-0.9691663998257042,-0.7239356267572051,0.0,-0.0534269371259833,0.0469701867813863,-0.052276415886391,0.0,0.0,0.0,0.0,0.0,0.0,0.1893644794345279,0.38913394603586,0.389259686062045,0.3897437851628569,0.3892659730633542,0.6504845904612692,0.4314643258510219,0.0485859461178629,-0.5798312697479483,-0.9999978542462528,-0.9999978542462528,-0.6223062505932229,0.0,0.0,-0.0006224131296154,0.0,0.0,-0.0006349871322339,0.0,0.0,0.0,0.0,0.0533200581037261,0.3854623372712596,0.3855063462804243,0.3860218803877826,0.3859778713786179,0.3862796474414617,0.3863928134650282,0.346929306246883,0.1614313326175422,-0.3611505032084004,-0.9999978542462528,-0.9999978542462528,-0.8409807301314615,-0.0004212290877195,0.0,0.0,-0.0005721171191415,0.0,0.0,-0.0004778120995027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4131565780384938,0.7471158005843997,0.742620594648288,0.7821721198847625,0.1922376390328539,-0.3838340039321645,-0.7367045264162864,-0.9999978542462528,-0.9485136005248268,-0.1330895307154555,-0.0001194530248756,0.218404138481941,-0.2399748399739684,-0.0030932046441496,0.0,0.0281028958523353,0.0109771042859457,0.0,0.0,0.0,0.0,0.0,0.0,0.0795997235763797,0.4334321572608163,0.7255765340989186,0.7197924928944112,0.7440351699428686,0.1357929412784318,-0.3953769383359425,-0.7270979884157565,-0.9999978542462528,-0.9752459300917464,-0.1044082307426694,-0.0002766280576068,-0.0534269371259833,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.330960322921395,0.4298611405171639,0.6975616562649128,0.6848179046110685,0.6734321452400217,0.0606758496355454,-0.5179483158610274,-0.8887556530804317,-0.9999978542462528,-0.8063582139214367,0.0,-0.0534269371259833,0.0,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4556944288968609,0.7343343269227001,0.9999978542462528,0.6390422480784391,0.048233874044545,-0.2925781799284404,-0.4670801882679077,-0.4631382384470097,-0.8689704599602305,-0.6440026921114352,-0.2564467834041963,-0.2521339005060527,-0.0487934171610681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1549997302781822,0.3606601171062791,0.123872786796099,0.2387614487212837,-0.8041326154579633,0.4221972859211914,-0.6431665209373054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.126745946394425,0.389567749126198,0.3894734441065594,0.3897815071707124,0.6364582905403385,0.4739644547015335,0.4713176271503403,-0.2974128839352515,0.0045832239544412,-0.7578351378166664,-0.9999978542462528,-0.9999978542462528,-0.1519819696497436,0.0,0.0,-0.0470079087892418,0.0,0.0,0.0,0.0,0.0,0.2141478385955806,0.3880462948093602,0.3867008765291813,0.388473810898389,0.3889453359965826,0.3885178199075537,0.3885429679127908,0.3101817835943328,0.0237522909463362,-0.136534807432923,-0.6807690757679133,-0.9999978542462528,-0.593398618573304,-0.7914328728132838,0.0,0.0,-2.5148005236989116e-05,0.0,0.0,-0.0307937324126931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0761733078628399,0.2154869698744503,0.445704383816467,0.797612995100274,0.7708869525346638,0.4550720157672454,-0.0854780698005259,-0.2750877422861145,0.0083742857439173,0.1521014226746193,0.0099837580790846,-0.3366437721049545,-0.3815078134477431,0.0119453024875698,0.1792612683305675,0.1797893764405443,-0.1783119311328711,-0.1995368475528899,-0.198901860420656,-0.1982857342923497,-0.1980405412412891,-0.1973238230920349,-0.1977387651784452,-0.1772117059037529,0.0808508368369199,0.2075779222274172,0.388498958903626,0.4453963207523138,0.4549525627423697,-0.7961606977978377,-0.5823334962690287,0.1204715190877962,-0.1099533658974255,0.2325184564212012,0.3319473821269468,-0.106533237185195,-0.057664376008416,0.0733441572736787,0.223641210572544,0.2221134692543969,-0.1754324845332359,-0.1956451937424659,-0.1978645052046302,-0.1976947561692805,-0.1984743443316271,-0.197223231071087,-0.0917462101058454,0.0,0.1137192796816646,0.2219940162295212,0.7604631043639317,0.6671702919360114,0.0,-0.7320269974422063,-0.99852040893858,-0.9817906984546728,-0.5170555616751144,0.0,-0.0534269371259833,-0.0534269371259833,-0.0273421686939163,0.0042562998863604,0.2062702259550937,0.200071242664176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0646806694695359,0.7151715469321144,0.7171833873510735,0.7612804145341339,0.2084078064002378,-0.2719945376419648,-0.5717336120616378,-0.7906910066587927,-0.7242688378265951,-0.6399601502695892,-0.203478797373788,-0.0534269371259833,-0.0534269371259833,-0.0066139253773281,0.0339246590646982,0.2235783405594515,0.1948404575748822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2047927806474206,0.7009063409614323,0.6915575700145816,0.6957572868891588,0.131957870479791,-0.3448231608082852,-0.6259338503486586,-0.8741823840455963,-0.8224906592809654,-0.5347031743501715,0.0,-0.036816679666952,-0.0534269371259833,0.0,0.0,0.1751432824730105,0.1693215192606475,0.0,0.0,0.0,0.0,0.3777293256608854,0.3894985921117964,0.3896872021510738,0.3898632381877327,0.6265499764769649,0.3595221698693053,-0.0457756565326294,-0.6141960189042939,-0.9999978542462528,-0.9999978542462528,-0.5421658449042479,0.0,0.0,-3.14350065462364e-05,0.0,0.0,-0.0002263320471329,0.0,0.0,0.0,0.0,0.1580112039053117,0.3898632381877327,0.3898003681746402,0.3896306191392905,0.3891150850319322,0.3894042870921577,0.3881971828407822,0.3093141774136566,0.0739791444059126,-0.4456918098138485,-0.9999978542462528,-0.9999978542462528,-0.7564394235260135,0.0,0.0,0.0,-5.029601047397823e-05,0.0,-9.430501963870902e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.133026660702363,0.4353685536640644,0.691947364095755,0.6775249830923418,0.7242059678135028,0.2152292028207711,-0.3531471505417286,-0.653351463058286,-0.638960517061419,-0.8845245011993083,-0.6721558839742445,0.0,0.0,-0.0534269371259833,0.0,0.0152082561670691,0.2540577229066823,0.2298590548673895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1277644406065231,0.1375658756476396,0.3324440552303773,0.0,0.0,0.0099711840764661,0.0,-0.2904720344898426,-0.2643243960446831,-0.1026604443786987,0.0,-0.2202776648720967,0.0,0.0,0.2277214744222455,0.227633456403916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0960402320000613,0.0458573875496496,0.1755707985620393,0.0,0.0,0.0,-0.2705988233513119,-0.3939875110465989,-0.2504804191617206,0.0,0.3149913395959069,0.0,0.0,0.0225514736962699,0.2055094987966749,0.1973678321011996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0916393310835882,0.19193586297001,0.4310242357593746,0.1269974264467949,0.0,-0.0077770206195388,-0.1530193248657693,-0.2526620086160294,-0.6089275118071448,-0.3279048402851008,0.0,-0.0878042602849474,0.0,0.0,0.2070372401148219,0.1930926712109115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0899481277314007,0.1000324778314333,0.482546211488656,0.1410677353768903,0.0,0.0,0.0,-0.0689243953532778,0.0,-0.0978760363823615,0.0,-0.12837427973352,0.0,0.0,0.2163168540472709,0.2009388488448521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5497542554845094,0.3743909279656751,0.0288636230107542,-0.4892733028895505,-0.9750070240419948,-0.8233268304550952,-0.914526071447036,0.0,0.0,-0.0002766280576068,0.0,0.0,-0.0002326190484421,0.0,0.0,0.0,0.0,0.1034903285515193,0.3835762368784854,0.3895740361275073,0.3889013269874178,0.3889956320070565,0.3881783218368544,0.3888573179782531,0.3099931735550553,0.1357426452679579,-0.3776035856347005,-0.9999978542462528,-0.7227473835097574,-0.9999978542462528,-0.1017802641954041,-0.0001131660235664,0.0,0.0,-0.0001508880314219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0931419243964983,0.2008319698225949,0.9550835168929904,0.7137003886257505,0.3641305418289836,-0.5594613855059871,-0.0355026963933193,0.2481165066694436,-0.2942253742714631,-0.2760810884929755,0.5696966236374417,0.2224341063211685,-0.0532571880906336,0.0371436037350328,0.2930119830187784,0.2749305672533833,-0.1754702065410914,-0.1271043054690521,-0.1382071497811828,0.0,0.0,0.0,0.0,0.0,0.0914947300534755,0.1194215898691519,0.1851521885573322,0.0,-0.294476854323833,-0.6037344487257065,-0.8773510327054571,-0.8252758008609619,-0.6225954526534483,0.0,-0.0082736937229694,-0.0534269371259833,0.0,0.0093676319507784,0.274389885140788,0.2620547885720449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1537108950097866,0.7287577567613978,0.8279666374213197,0.3090564103599775,-0.1464431214962967,-0.4247938174619105,-0.7065269201318994,-0.6333965209027351,-0.5580530972127158,-0.3253648917561649,0.0348865702650131,-0.0991460106468295,0.0,0.0,0.2654434822777291,0.2469911334350884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0762801868850971,0.1880504961608952,0.7062440050729832,0.3291936755534965,-0.1528621498330382,-0.4567317841128866,-0.69942260865245,-0.6322082776552874,0.1813234047600006,-0.2773573497587527,0.0381872459523679,-0.0424938418492023,0.0,0.0218221815443972,0.2826950138703037,0.2657075363327175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0712128638298438,0.113574678651552,0.4777806644962466,0.3810300013482403,-0.0478063579555162,-0.3371844542175498,-0.6003834770278778,-0.5120070996237887,-0.1298831600477394,-0.1687368281388875,0.9999978542462528,0.0802975807217061,0.0,0.0123413835700523,0.2909246985841083,0.2739938040583055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5584114562873428,0.4301880645852446,0.2311478901357852,-0.3911960824652931,-0.8673358396198261,-0.9999978542462528,-0.9436034525023048,0.0,0.0,0.1449656761886236,-0.1613307405965943,0.0,-0.0001446010301126,0.0,0.0,0.0,0.0,0.2666820215356508,0.3897877941720217,0.3896306191392905,0.3896306191392905,0.3898003681746402,0.3897123501563108,0.3897626461667847,0.2722963137048086,-0.0481144210196693,-0.4327154391115621,-0.9583213225672528,-0.9999978542462528,-0.7629841918889398,0.0,0.0,0.0,0.0,0.0,0.0,-1.8861003927741837e-05,-0.0219164865640359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2811106895403734,0.6989699445581842,0.7327248545875328,0.8319525962513825,0.332563508255253,-0.1355351742247527,-0.4251647505391561,-0.7970220169772047,-0.7694409422335369,-0.5686466944187973,-0.3411641260463033,-0.1126693504630203,-0.1031193954742737,-0.0534269371259833,0.0,0.232285837372759,0.2342285207773164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4543993066271559,0.7092617657014219,0.8871964767557384,0.3599371119557156,-0.1676868989202433,-0.468104969481315,-0.6454549894138714,-0.5785298604769341,-0.6694021774007942,-0.5483145321846917,-0.1714025166940084,-0.0534269371259833,-0.0473285458560135,0.0,0.2601561141766522,0.2647519121337119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0668119629133707,0.1339634238974409,0.2406789841206041,0.0,0.0,-0.2907926715566141,-0.3333682444228367,0.0,-0.124991873029145,0.0,0.0,-0.1009818150291297,-0.0309131854375688,0.0,0.2260994280844597,0.2290228836932596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0788515704205793,0.5415497187759417,0.9539581436586352,0.4136406771393059,-0.0444050902472134,-0.4134394930974099,-0.8015989539303366,-0.8541268498690976,-0.799775723550655,0.1592686041671611,0.0698108625378817,-0.254937903089977,0.0,0.0,0.2371771243913534,0.240471513077399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1462922334648748,0.6782479882429051,0.6641713923115005,0.7247592239287165,0.186189543773358,-0.2995756123856326,-0.57229944217947,-0.7954942756590576,-0.7191323577569402,-0.6624424669514575,-0.1984303353224625,0.0843086875570059,-0.1150898459670806,0.0,0.0,0.2119159531307978,0.2234903225411221,0.0,0.0,0.0,0.0,0.2612814874110074,0.3881280258263804,0.388524106908863,0.3880840168172157,0.6165787924004986,0.376295889362377,0.023010424791845,-0.2686435659441359,-0.6159689532735017,-0.9861475903619812,-0.8112495009400312,-0.5457620096531374,-0.0002892020602253,0.0,0.0,-0.0003709330772455,-0.0410604055506939,0.0,0.0,0.0,0.0,0.1875286750522276,0.3870529486024991,0.3878513977687736,0.3879331287857938,0.3875244737006927,0.3873610116666522,0.3877319447438978,0.2704856573277455,0.0938397815418248,-0.3967663656252862,-0.7875537930054783,-0.9999978542462528,-0.9999978542462528,-0.0178110747090975,0.0,0.0,-0.0002640540549883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1878053031098345,0.3883669318761318,0.389008206009675,0.3888761789821808,0.3889767710031288,0.3888824659834901,0.3874930386941465,0.2710137654377222,0.0868863580937973,-0.2375606314712175,-0.8251123388269216,-0.9999978542462528,-0.9999978542462528,-0.1394645500430322,0.0,-0.0002451930510606,0.0,0.0,-0.000358359074627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0549232434375841,0.0699177415601389,0.251304016333232,0.0319819756601408,0.0,0.0,0.0,0.4033802910026143,0.0,-0.0177104826881495,0.0,0.0,0.0,0.0,0.2195106507123685,0.2114255670286765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.054665476383905,0.0674909590547694,0.2514486173633447,0.0,0.0,-0.192621146112718,-0.3178267771863774,-0.3566804452775255,-0.1460910494229789,0.0,0.0,0.0,0.0,0.0558285716261158,0.248914955835718,0.2297396018425138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1974872851260753,0.8022653760691169,0.3492806447365415,-0.1000261908301241,-0.3963639975414944,-0.7099219008388928,-0.7029433293856284,-0.5632901693033188,-0.3081636561740644,0.0325918147871378,-0.1165987262812999,-0.0026782625577393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0382501159654604,0.766850697694127,0.307773862092891,-0.1465122785106984,-0.4311625497881781,-0.660826707614981,0.0,0.0,0.0541436552752375,0.0466872717224702,-0.1122166863687545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0741237454360253,0.3897877941720217,0.3898506641851142,0.3898632381877327,0.3898632381877327,0.5780709093813591,0.3199706446328307,0.3457913590099093,-0.4120626398106848,-0.8635510648316592,-0.9999978542462528,-0.9209199517785406,-0.0056017181665393,0.0,0.433501314275218,-0.2710892094534332,-0.25349189278885,0.0,0.0,0.0,0.0,0.0,0.283543759047052,0.3889139009900363,0.3864619704794299,0.3867134505317998,0.3869272085763142,0.3876124917190222,0.3867323115357275,0.270397639309416,-0.0480389770039584,-0.4346329745108825,-0.9999978542462528,-0.9999978542462528,-0.7194655688263303,-8.801801832946191e-05,0.0,0.0,-0.0001760360366589,0.0,-0.0001005920209479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1526358177859053,0.6973478982203983,0.7033331234668018,0.8573520815407415,0.3856446603092278,-0.0175092986462536,-0.3585539716676812,-0.7019939921879321,-0.7048357167797119,-0.6587268491776923,-0.4873746284941579,-0.1830020341095696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.475680806058958,-0.1340011459052963,0.5788819325502519,-0.5856090239511466,-0.4540032255446733,0.0695971044933673,-0.0774495691286171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5552868166366469,0.3601445829989208,-0.0382815509720066,-0.2432252196508492,0.1103620209825266,-0.422568218998437,-0.3183045892858802,-0.1192141188259468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0629203091029467,0.9900266701697868,0.3486267966003798,-0.0485042151008427,-0.2706113973539304,-0.5033624728235738,-0.4238570542668327,-0.2871839328051062,-0.0262796654726536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1072059463252845,0.05570911860124,-0.1813045437560728,0.0,0.0,0.5610394228346082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1457704123562073,0.3884423758918428,0.387989711797577,0.3889327619939641,0.6101849120689942,0.3455587399614671,0.0493969692867558,-0.385091404194014,-0.7631665149269081,-0.985456020217964,-0.5063425114441569,-0.562076778050634,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2703850653067975,0.3896557671445275,0.389108798030623,0.3887818739625421,0.3887064299468312,0.3893602780829929,0.3895488881222703,0.2717682055948319,-0.0534583721325295,-0.5881929814892473,-0.9999978542462528,-0.9999978542462528,-0.5604798797180852,0.0,-0.0004212290877195,0.0,0.0,-0.0001760360366589,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1017614031914763,-0.1132477545834711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0800209526640993,0.0537538611940641,-0.1488761910029754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1434316478691673,0.0393251931893416,-0.2033844923541493,0.0,0.3505191839944632,-0.0761795948641492,0.0,0.0,0.1871011589631988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1715534047254303,0.202309415130268,0.0601728895308056,0.0,0.0,0.0,0.4399203426119595,0.8952815604394302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1134300776214393,0.0,-0.3282443383558002,-0.3610750591926894,-0.2401320150066996,0.0,-0.0661392537732813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1447582051454184,0.3878262497635366,0.6251919841941673,0.4203614815388912,0.0572934429311704,-0.4083030130277549,-0.800743921752279,-0.9999978542462528,-0.8798029632160634,-0.1132791895900173,0.0,0.0,-4.400900916473091e-05,0.0,0.0,-0.0283920979125606,0.0,0.0,0.0,0.2358317061111745,0.38796456379234,0.3865562754990686,0.3870089395933344,0.3870969576116639,0.3875244737006927,0.3876816487334239,0.2698318091915837,0.0478126449568255,-0.3527825044657923,-0.902775666000053,-0.9999978542462528,-0.949425215714668,0.0,-1.8861003927741817e-05,0.0,0.0,-3.143500654623635e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4452705807261289,0.4630502204286802,0.106049138084383,0.0423178058125434,-0.1144485718335373,-0.5101147122297053,-0.3983758379604535,-0.1530318988683879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2657263973366452,0.1002839578838032,-0.1082684495465473,-0.0924503542524811,-0.2066160110271024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0929093053480562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0225766217015069,0.0,0.2187436365526404,0.684296083502401,0.7793178212903643,0.2776088298111226,0.0,-0.1844669054146242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4203740555415097,0.1481846208589582,0.0,0.0,-0.2699449752151502,-0.7697552922989992,-0.4482631933493307,-0.1944632374963274,0.0,-0.086270231965491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0388913900990036,0.3878325367648458,0.3873170026574876,0.636037061452619,0.4341928844192352,0.1040561586693516,-0.1032702835056957,-0.6668307938653122,-0.8620799065252955,-0.9999978542462528,-0.5699481036898116,0.0,0.0,-0.0006224131296154,0.0,0.0,-0.0006349871322339,0.0,0.0,0.0,0.2792183021462899,0.3835762368784854,0.3835762368784854,0.3835762368784854,0.3835762368784854,0.3835762368784854,0.3835762368784854,0.2665688555120844,0.0300707272621297,-0.3314884310313717,-0.8843484651626493,-0.9999978542462528,-0.986298478393403,0.0,-0.0006161261283062,0.0,0.0,-0.0003646460759363,0.0,0.0,-0.0006349871322339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5643715335285093,-0.2478398786118368,-0.069006126370298,0.0,0.0,0.0595944854103549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0083365637360618,-0.0015717503273118,-0.2326127614408399,-0.152654678789833,0.7979399191683547,0.9733786907029,0.4590076785868342,-0.4154136115085136,-0.4272771829790632,-0.100151930856309,-0.008594330789741,-0.0563063837256185,-0.4784659476389545,-0.5120888306408089,-0.4838161857531239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5541614434022918,0.7475181686681917,0.807961399255295,0.4940765718898155,0.2735977229758228,-0.4529721573299569,-0.7910116437255642,-0.4709907030822595,-0.2694671631156474,-0.2614323754424293,-0.6365588825612865,-0.0894263066227332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3469858892586663,0.0,-0.0705401546897544,0.0,0.0,0.0,-0.0340755470961202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1764949877544987,0.0,0.0,0.7519567915925202,0.5679174022669247,0.6353392043072925,0.2856939134948146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3463131801185768,-0.8143175575789439,-0.9999978542462528,-0.9999978542462528,-0.0415004956423412,0.0,-5.658301178322543e-05,0.0,0.0,-0.0002263320471329,0.0,0.0,0.0,0.0,0.2378749815366798,0.386719737533109,0.3851542742071065,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.2722837397021901,0.0358296204614002,-0.2849143253324679,-0.8172850221969087,-0.9999978542462528,-0.9999978542462528,-0.0999318858104854,0.0,0.0,0.0,0.0,-4.400900916473096e-05,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2753958053502676,0.0,0.0,0.0,-0.0466684107185425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1540944020896507,0.1373709786070529,0.0,0.0,0.0,0.2467585143866462,0.459510638691574,0.3887944479651606,0.3893099820725189,0.389542601120961,0.2723277487113549,0.2061444859289088,-0.2718185016053059,-0.708985137643815,-0.9999978542462528,-0.9999978542462528,-0.2213213070894318,-0.0002326190484421,0.0,0.0,0.1250233080356912,0.0373133527703825,-0.1806569826212204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2954890615346218,0.0369549936957554,0.0,0.0,-0.1809461846814457,0.0,0.4754670480144435,-0.3277728132576066,-0.0870498201278377,-0.1981725682687833,-0.1051815319037069,0.0,0.0143280759837745,0.0541625162791652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2198438617817587,0.6093361668922458,0.2320846533308631,-0.0295614801560806,-0.4900214560453509,-0.4047822922945764,-0.3329218673298801,0.0,0.0503274454805244,-0.0560046076627747,0.0,0.0,0.0360873875150793,0.0623230439785682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1571310237220171,0.0,0.0,0.0,0.0,-0.0761733078628399,0.0,-0.0108010682492868,0.0,0.0,0.0,0.0,0.0470833528049528,0.0505097685184926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5875957163648687,0.5535453172739855,0.6204578722083042,0.4072342228051829,0.4334824532712902,-0.2000083726510835,-0.8346811548195958,-0.6979891723539416,-0.8395284328290255,-0.6177167396374724,-0.0122093565425582,0.0,0.0,0.0,0.0,0.0,0.0,0.1608843635036377,0.3885366809114815,0.3883354968695856,0.3889830580044381,0.3887441519546866,0.3887692999599237,0.3890962240280045,0.2719819636393463,0.1119777803190032,-0.0639576643189725,-0.2363912492276975,-0.8065091019528589,-0.9999978542462528,-0.9999978542462528,-0.0952732178403331,0.0,-4.400900916473096e-05,0.0,0.0,-0.0203133012301779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2667763265552895,-0.0384010039968823,-0.2584900588297016,0.0,0.0,0.6603300345115505,-0.6725519650567271,-0.0623293309798774,0.1237218987646771,0.4256488496399682,-0.142331422640049,-0.0658060427038912,0.0179431017365917,0.0543825613249889,-0.3629045765736803,-0.1208298781624233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3180782572387473,0.005086184059181,-0.3596479098954903,0.0,0.11225440837661,-0.1249290030160525,0.0,0.0,0.0,0.0,0.0,0.0,0.1630722399592558,0.1159700261503752,-0.3105464296702691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0168051544996179,0.3000785724903723,-0.0594561713815514,-0.2084518154094026,-0.0847550646499624,0.0,0.0,0.0374076577900212,-0.0416325226698354,0.0,0.0,0.0,0.0,0.1956326197398474,0.1742190932805511,-0.2474689455345912,-0.1641347431805185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0823848651563762,0.4314643258510219,0.0404694274276247,-0.3920448276420414,-0.0563881147426387,-0.1000576258366703,0.0,-0.0684025742446103,0.0,0.0,0.0,0.0,0.0,0.186013507736699,0.1560119374889711,-0.240855020157263,-0.1397851871098039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1089285846840182,0.4445035665664007,0.174011622237346,-0.1635689130626863,-0.030510817353777,0.7030439214065765,0.9999978542462528,0.4883554006984005,-0.3528453744788847,0.1095007018031597,0.0,0.0,0.0,0.1790349362834346,0.1613873236083775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1245517829374977,0.0,-0.3855880772974445,-0.6161324153075421,0.0,0.0,-0.1385152128453359,-0.2261371500923152,-0.147568494730652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0862136489537078,0.3898632381877327,0.3897877941720217,0.3115712108836764,0.2948415003997693,-0.2088730444971221,0.1306376002048491,-0.225778791017688,-0.4042793321898367,-0.9060889156900264,-0.8476826735271191,-0.7679132009153897,0.0,0.0,0.0507989705787179,-0.0565390027740607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1069418922702961,0.4943469129461131,0.5250652013430953,0.1602493763714037,-0.5889034126371921,0.0,-0.3062712687799809,0.0,0.301417703769242,0.0,0.0,0.0,0.0,0.1340011459052963,0.1455818023169298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0383821429929546,0.2861528645903897,0.0,0.0,-0.1221312874334375,0.2361586301792553,0.0,-0.2688196019807949,-0.0611096527258835,0.0,0.0,0.0,0.0,0.1342400519550478,0.0931607854004261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0459013965588143,0.3827840747135203,0.0,0.0,-0.0071923294977788,-0.2703850653067975,0.0,-0.214386744645332,0.0,0.0,0.0,0.0,0.0,0.1856237136555257,0.1206852771323106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0236516989253882,0.351556539210489,0.1004411329165344,0.0,0.0,-0.0027285585682133,-0.1412689194187862,-0.1003216798916587,0.3343050076179145,0.0375019628096599,0.0,0.0,0.0,0.1521014226746193,0.0717221109358929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0178299357130252,0.2696746341588525,0.0,0.0,0.0,-0.1861832567720487,-0.176809337819961,-0.1426834947133669,0.0,0.0,0.0,0.0,0.0,0.1514790095450038,0.0948519887526136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2080494473256108,-0.0569099358513063,-0.4453900337510046,-0.209860103702674,0.4290186823417247,-0.9999978542462528,-0.9999978542462528,-0.9674249004630427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0961911200314833,0.388498958903626,0.3886498469350479,0.3886749949402849,0.3883732188774411,0.3882789138578024,0.3881405998289989,0.3099428775445813,0.1405584882708413,-0.2239178386301509,-0.6622601439134894,-0.6577586509760682,0.1178372655392216,-0.8196615086918041,-0.9712976932695392,0.0,-7.544401571096727e-05,0.0,0.0,-4.400900916473096e-05,-0.0268580695931043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0237082819371714,0.3233467643358965,0.0088898198512756,0.0,0.0,-0.0171823745781728,-0.1996374395738379,0.0,0.0480264030013399,-0.0233373488599258,-0.2094137266097174,0.0,0.0,0.019577722076996,0.0173521236135224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02697752261798,0.2165871951035686,0.0,0.1452108692396843,-0.0181945817889616,-0.455568688870676,0.0,0.9162109877979144,0.0564321237518035,-0.7335421647577349,-0.348174132506114,-0.0007292921518726,0.0,0.078411480328932,0.0739099873915109,-0.1695164163012342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0204013192485074,0.3497647438373536,0.0640834043451574,-0.1515418795580962,-0.3317336240824324,0.0727028831401354,0.4022171957604036,0.0303410683184273,-0.0846607596303237,0.1154985010521816,-0.1414449554554451,-0.175715399592152,-0.0184837838491869,0.128550315770179,0.0721370530223032,-0.3614711402751719,-0.1324105345740568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0974988163038067,0.5157352914001724,0.6769717269771279,0.738628348816916,-0.1224707855041369,0.0385330310243765,0.1605825874407938,-0.4453334507392214,-0.3098862945327981,-0.0175973166645831,0.0,0.0,0.0,0.2046418926159987,0.1214963003012035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0454487324645485,0.257635026651644,0.2759742094707183,0.3292754065705167,-0.0295237581482251,0.0,0.0,-0.1725090289244359,0.0,0.0,0.0,0.0,0.1157059720953868,0.1753444665149064,0.1098464868751683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0376905728489374,-0.5060218743773853,-0.7971791920099358,-0.9999978542462528,-0.8686498228934588,0.0,0.2090365065311626,-0.2326379094460768,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.3784774788166859,0.3896620541458367,0.3897752201694032,0.3894357220987038,0.3884109408852966,0.388524106908863,0.3105464296702691,0.2424770664950488,-0.1972672400802517,-0.8248860067797884,-0.9999978542462528,-0.9999978542462528,-0.1799842734811309,0.0,0.0,-0.0006349871322339,0.0,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0635804442404176,0.4957552012393845,0.0,0.0,0.0,-0.2044910045845768,-0.1394959850495785,-0.0534080761220555,0.0,0.1105946400309688,0.0,0.0,0.0,0.1888992413376435,0.0936637455051658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2023031281289587,0.0,0.0,0.0,-0.0744758175093432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0183140348138373,0.0,-0.5630009672430933,-0.0408780825127257,0.017748204696005,0.1306501742074675,-0.2738680640321205,-0.082378578155067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06740294103644,-0.0750102126206292,0.0,0.0,0.0,0.2212395760724115,0.1118834752993644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0018735263901556,0.0597453734417768,-0.1044711007557619,-0.334826828726582,0.2183915644793225,-0.2430428966128811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2719568156341093,0.3890207800122935,0.389108798030623,0.3894797311078686,0.7090794426634538,0.4881605036578138,0.2404966610826359,-0.220158211847221,-0.5793283096432086,-0.7987635163398661,-0.7297888249761143,-0.7828322550222335,-0.0912621110050334,-5.0296010473978145e-05,-0.0001005920209479,0.0,0.0,0.0,0.0,0.0,0.0,0.1215968923221515,0.3896620541458367,0.3890585020201491,0.3889139009900363,0.3892031030502617,0.3892093900515709,0.3884612368957705,0.3504563139813708,0.0707476257329595,-0.0842458175439134,-0.725105009000725,-0.9999978542462528,-0.9999978542462528,-0.3927741197939142,0.0,-2.5148005236989072e-05,0.0,0.0,-5.0296010473978145e-05,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0348802832637038,0.0711374198141329,0.3807282252853964,0.009738565028024,-0.2957342545856825,-0.2567862814748957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1514664355423853,0.0,0.0,0.0,0.0,0.0,0.5310504265894987,0.200655933785936,0.5217456646518127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0342075741236144,0.0,0.0,-0.0236768469306252,0.0,0.0,0.0,-0.002238172466092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0732938612632047,0.0,0.0,0.0,0.0,-0.3220767900714286,-0.2135002774607281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0884643954224184,0.0,0.0,0.0,-0.2453502260933748,-0.1823670469773356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1884591512459962,0.3892974080699004,0.7352962381230149,0.5412416557117885,0.3109928067632256,-0.1053009849285825,-0.548628882250154,-0.8011714378413078,-0.9999978542462528,-0.7605448353809519,0.0,0.0,-4.400900916473096e-05,0.0,-6.915701440171999e-05,0.0,0.0,0.0,0.0,0.1186922977172793,0.3882474788512561,0.3877130837399701,0.3879582767910308,0.3883417838708948,0.3882411918499469,0.3893854260882299,0.3503934439682783,0.078336036313221,-0.3699020090308726,-0.7649143012908788,-0.9999978542462528,-0.9999978542462528,-0.0673149230181105,0.0,0.0,-0.0534269371259833,-3.14350065462364e-05,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0738345433757999,0.0,0.0,0.0,0.0175155856475629,0.0059160682320016,-0.1082433015413103,0.6679938891075229,0.6790464374091795,-0.5451961795353051,-0.5555760186968723,-0.2131041963782456,-0.0124734105975465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1387918409029428,0.0,0.0,-0.0280085908326966,-0.2992172533110055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3306585468585511,0.369939731038728,0.0344339061707473,-0.1699124973837168,-0.5708031358678692,-0.0772986810971952,0.2448346919860165,0.5228018808717664,0.9999978542462528,-0.2005742027689158,-0.0505160555198018,-0.1479079928013513,-0.1051752449023976,-0.1266830763813325,-0.5130193068345775,-0.5279257869388029,-0.2953821825123646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5786178784952636,0.2404903740813267,0.2777534308412353,0.0070288674637384,-0.14006810216872,-0.565125973685619,0.0,0.0,0.3827966487161388,0.1468706375853255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3353737978404866,0.3786346538494171,0.0,0.0,0.0,0.2907612365500679,0.0,0.8726420687248307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3310420539384152,-0.6869051890457386,0.0503337324818336,-0.8718184715533194,-0.7624686577815817,-0.5203499503611599,-0.0855598008175461,0.0,-0.0001446010301126,0.0,0.0,0.0,0.0,0.0426070078727687,0.3875496217059297,0.387530760702002,0.3883543578735133,0.3874238816797447,0.38796456379234,0.3888887529847993,0.3499847888831772,0.1570115706971414,-0.1698747753758613,-0.7773185548740237,-0.9999978542462528,-0.9999978542462528,-0.2549441900912862,-1.2574002618494558e-05,-1.8861003927741837e-05,0.0,0.0,0.0,0.0,0.0,0.135415721199877,0.2413894152685491,0.2436778837451151,0.2108094409003703,0.2256153289836477,0.1837061782562053,0.1835992992339481,0.1836370212418036,0.1834609852051447,0.220717754963744,0.3546183088480925,0.3444145057231841,0.1662408886191164,-0.3833499048313525,-0.8713720944603628,-0.9999978542462528,-0.8175930852610617,-0.1298202900346469,-0.0534269371259833,0.6257515273106904,0.4420139140479388,-0.2078042542745501,-0.3491926267182121,0.1868119569029734,0.2690522210292371,0.2500529030726918,0.0750667956324124,0.0575826449913957,0.0193325290259353,-0.0183266088164558,0.0372882047651455,0.0146738610557831,-0.0025839575381006,0.0215644144907181,0.1696987393392024,0.2199633148066344,0.3144695184872393,-0.1761617766851086,-0.2824183858126968,0.1336176388254323,0.3156829097399241,0.2525802775990092,0.1204715190877962,0.1111793311527288,0.1717923107751817,-0.4169224918227329,-0.0968952641781189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2024603031616899,0.0,0.0,0.0,-0.0340566860921924,0.0,0.1825808050218501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0464169306661726,0.0,0.0,0.0255818083273271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0352449293396402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2265080831695607,-0.6931544683471303,-0.9461936970417149,-0.9999978542462528,-0.3362728390277089,0.0,-0.0004023680837918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.452494345230454,0.3869272085763142,0.3865311274938316,0.3853680322516209,0.3860533153943288,0.3854120412607856,0.3858647053550514,0.1086645306290298,-0.134831030078117,-0.8224592242744192,-0.9999978542462528,-0.5974348734138407,-0.647403959819738,0.0,0.0,-0.0006349871322339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3649101299913302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1135683916502427,0.0,0.1229926066128044,0.0107067632296481,-0.2654937782882031,-0.2526620086160294,-0.1631351099723482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6031937666131112,0.0,0.0,0.0,-0.0346790992218079,-0.0474479988808891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0653722396135531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1706732245421357,0.0,0.0,0.0,0.0,-0.2235091835450498,-0.2325813264342936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1149829669448234,0.3898632381877327,0.3898632381877327,0.7786325381476563,0.5853261088922305,0.3871409666208286,-0.0476177479162388,-0.7206098030646133,-0.9999978542462528,-0.8856561614349727,-0.4907193131906774,-0.0575323489809218,-0.0001257400261849,0.0,-0.0001446010301126,0.0,0.0,0.0,0.0,0.0,0.0,0.3517640102536942,0.38971863715762,0.3893225560751374,0.3897123501563108,0.3897123501563108,0.3898003681746402,0.3895614621248888,0.1877235720928143,-0.1166867442996294,-0.7313039922916429,-0.9999978542462528,-0.9999978542462528,-0.3541467837498989,-4.400900916473096e-05,0.0,0.0,0.2999339714602597,-0.3693927619248235,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.2341907987694609,0.3885115329062445,0.5145470481527247,0.3874930386941465,0.3881154518237619,0.3874930386941465,0.3870718096064269,0.1898800135418861,-0.1224959335093738,-0.7021888892285187,-0.8502037610521274,-0.9999978542462528,-0.5272405037960949,0.0,0.0,-4.400900916473096e-05,0.0,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2578550716974677,-0.0221742536177151,-0.2647896341415674,0.1484109529060911,-0.1651658113952351,0.0,0.0,0.0,0.2347692028899116,-0.261268913408389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1620663197497762,-0.1736469761614097,-0.006714517398276,0.0,0.4105034634859915,0.9999978542462528,0.4340419963878132,-0.7659516565069047,-0.6188861218809923,-0.3016817578242304,-0.3662618352728184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1145743118597223,-0.0483470400681115,-0.0791659204860416,0.0,0.0,0.1811347947207232,0.9656393920912164,0.6516099636956245,-0.3361533860028332,-0.3945156191565757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6058783161721598,0.6956504078669016,0.1107329540597722,0.3232210243097116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2530266546919657,-0.0614428637952736,-0.2247225747977345,-0.1769036428395997,-0.0495415703168685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1327185976382099,0.4940451368832692,0.3131806832188437,-0.9999978542462528,-0.9999978542462528,-0.9049446814517432,-0.3347388107082525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.262161667594302,-0.1901126325903283,-0.1016482371679099,0.0,0.0,0.0,0.0,0.0,0.0776884751783685,-0.0864588420047685,0.0,0.0338555020502965,-0.0376779988463189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1605071434250829,-0.0866788870505921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6409283484712133,0.5358348345858359,0.6419845646911668,0.0951600518167667,0.0,0.0,0.0,0.0,0.0,0.3945784891696681,0.0,0.035012310291198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1238162037843158,0.3273767321751241,0.0,-0.0281531918628092,-0.2343291127982643,-0.2142044216073639,0.0,-0.2269544602625173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0453732884488375,0.0,-0.0468695947604384,-0.1658448075366338,0.0,-0.2551516611344914,-0.1707612425604652,0.0,0.1232943826756483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0744192344975599,0.6229978207372401,0.3400198918080203,-0.1720563648301701,-0.6814543589106213,-0.9012856466897614,-0.9999978542462528,-0.447332717155562,-0.0534269371259833,0.2273253933397629,-0.265845850361521,0.0,-0.0274741957214105,0.0,0.0,0.0,0.0,0.0,0.3482055675126602,0.3894797311078686,0.3894545831026316,0.3894042870921577,0.3891653810424062,0.3890585020201491,0.389184242046334,0.1933567252658999,-0.0971153092239426,-0.7169884903104868,-0.9999978542462528,-0.9999978542462528,-0.3880337208067417,0.0,0.0,0.2566794024526384,-0.1249290030160525,-0.1607271884709065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1595829542326235,0.1909990997749321,0.0327929988290337,-0.0332268019193718,0.0,0.1070864933004088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1517996466117754,0.6842583614945456,-0.0012133912526847,0.0,0.3702729421081182,0.026417979501457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.777859236986619,0.4071965007973274,-0.1042636297125567,-0.4789940557489313,-0.7322847644958854,-0.827847184396444,-0.855484842151895,-0.2032524653266551,0.0,-2.5148005236989072e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5104353492964768,0.9938177319592628,0.9999978542462528,0.3730517966868055,-0.2643935530590848,-0.6193199249713304,-0.8818085166337133,-0.8611934393406915,-0.5754240818301659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0081542406980937,0.1133169115978728,0.1252622140854427,0.120389788070776,-0.0788075614114145,-0.3297720796739473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3573971634267798,0.3890207800122935,0.3888510309769439,0.7554712253243894,0.6344967461318534,0.3520846473204658,-0.1303295371406959,-0.5769203881417668,-0.8393523967923665,-0.9999978542462528,-0.6739413923460709,0.0,-0.0001508880314219,0.0,0.0,-8.173101702021463e-05,0.0,0.0,0.0,0.0,0.0,0.3489851556750069,0.389668341147146,0.3896872021510738,0.3897312111602385,0.3893602780829929,0.3892911210685912,0.3885932639232647,0.1919924459817932,-0.2900067963929582,-0.7438717079088282,-0.9999978542462528,-0.9999978542462528,-0.1682527290380755,0.0,-2.5148005236989072e-05,0.0,0.0,-2.5148005236989096e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1312411523305368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3181285532492213,0.0,0.0,0.0255943823299456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0795934365750704,0.0898475357104527,0.1732949040880918,-0.0221491056124781,-0.2155372658849243,-0.1246963839676104,-0.3412710050685605,-0.2063582439734232,0.0,0.0,0.0,0.0037407657790021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1039681406510221,0.4697898858321933,0.1485995629453685,-0.0757709397790481,-0.3427107283683782,-0.2732267898985773,-0.1163535332302393,0.0,0.0,0.0,0.0,0.0994163517031271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9307213868196572,0.9999978542462528,0.579875278757113,0.1393639580220843,-0.3852108572188897,-0.7820715278638146,-0.7742819332416573,-0.6848179046110685,-0.4333755742490331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0279708688248411,0.9201717986227402,0.9999978542462528,0.9291684974962732,-0.074268346466138,-0.4549274147371327,-0.8683543338319242,-0.8442688318161979,-0.7705788894705106,-0.233021416525941,-0.0496233013338887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3432702714849011,0.3897877941720217,0.3897877941720217,0.7551631622602363,0.6429339018888632,0.3563598082107539,-0.1967957149820581,-0.6428207358652968,-0.9398501127206844,-0.9999978542462528,-0.4226625240180757,-0.0001886100392774,0.0,0.0,-0.0002829150589161,0.0,0.0,0.0,0.0,0.0,0.0,0.1424508756649247,0.3882286178473283,0.3889013269874178,0.3886561339363572,0.3878451107674643,0.3880211468041232,0.3880840168172157,0.2980793060740317,0.107042484291244,-0.305585985637273,-0.5407009735991933,-0.9999978542462528,-0.9999978542462528,-0.3558442741033957,-0.0006349871322339,0.0,0.0,-0.0006287001309247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010882799266307,0.1244008949060758,0.3239314554576565,0.4085985020892895,-0.3105149946637228,0.0,-0.6154345581622156,0.0,0.0,-0.0398344402953907,0.0,0.0,0.0,0.1886163262787274,0.0483659010720392,0.0305171043550862,-0.2977020859954769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008235971715113,0.1096138678267262,0.4699847828727799,0.2299030638765543,0.1515293055554778,-0.0380237839183275,0.254761867053318,0.4338722473524636,0.2203279608825707,0.3535055096163557,0.3253711787574742,0.1796762104169778,-0.1350007791134667,0.1966448269506362,0.0614428637952736,0.045335566440982,-0.3670099884286188,-0.3866631545213258,-0.3864934054859761,-0.3869334955776234,-0.3868643385632217,-0.3862670734388432,-0.386235638432297,-0.3666767773592287,0.0133913127886966,0.1171142603886582,0.5856656069629298,0.6530182519888958,0.4440446154708257,-0.1398794921294426,-0.4563545640343319,-0.6648441014515899,-0.763392846974041,-0.1424445886636154,0.0,0.0,0.0,0.1833981151920522,0.0469073167682939,0.0403751224079859,-0.3012479547338924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0130895367258528,0.1210184882017007,0.4565557480762278,0.317613019141863,-0.1563074265505057,-0.4273714879987019,-0.100761769983306,-0.3263770989669537,0.0,0.2127646983075462,0.2091433855534198,-0.1033834495292621,-0.1001330698523813,0.2022402581158663,0.0720930440131384,0.0587017312244417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0368481146734982,0.1590485591213375,0.4141184892388087,0.0,0.0,-0.0048661390133573,-0.2573521115927279,0.8482296426410237,0.6589154592169698,0.0,0.0,0.0,0.0,0.2465384693408225,0.1011452770631701,0.0760098458287995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0583999551615979,-0.4753978910000419,-0.7245580398868205,-0.9999978542462528,-0.943779488538964,0.0,-1.8861003927741817e-05,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.2552271051502023,0.387939415787103,0.3893602780829929,0.3886561339363572,0.3886624209376664,0.3882789138578024,0.3886309859311202,0.2389060497513964,0.0516540027567756,-0.5776559672949487,-0.8745218821162958,-0.7665866436391386,-0.9706815671412328,-0.0126934556433702,-2.5148005236989072e-05,0.0,-0.0534269371259833,-0.0521569628615154,0.0,0.0,0.0,0.0,0.0,0.0,0.0717849809489853,0.3888447439756346,0.3888573179782531,0.3887881609638514,0.3890270670136028,0.3889516229978918,0.3889139009900363,0.2324367254041809,0.2173164872554412,0.0223880116622295,-0.2365044152512639,-0.9999978542462528,-0.9999978542462528,-0.9656331050899074,-1.2574002618494536e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1228605795853102,0.6802535416605551,0.3351537527946629,0.0,-0.2837009340797832,-0.0528045239963678,0.0,-0.2442248528590195,0.0,0.0,0.0,0.0,0.1805312425950354,0.0401676513647808,0.0258270013783878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12895897085528,0.3231581542966191,0.0,0.0,-0.1744139903211378,-0.396533746576844,-0.2970545248606244,-0.195418861695333,0.0,0.0,0.0,0.0,0.1883334112198113,0.0479320979817012,0.0320322716706148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1270414354559596,0.3210520088580213,0.0,0.0,-0.1323225165557273,-0.3665950463422085,-0.2843233472093986,-0.1708618345814131,0.0,0.0,0.0,0.0,0.1926400071166457,0.0604432305871033,0.0410729795533124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2886488041101608,0.9999978542462528,0.5538973893473034,-0.0752742666756176,-0.4753727429948048,-0.734994462060171,-0.7113113281282366,-0.6242552209990895,0.0,0.0,0.0,0.0,0.1392948010076826,0.0375019628096599,0.0346225162100247,0.0,0.0,0.0,0.0,0.0,0.0919599681503598,0.3874175946784355,0.3876313527229499,0.7317252213793625,0.662605928985498,0.4045496732461343,-0.1752690224991955,-0.7745145522900994,-0.9999978542462528,-0.9999978542462528,-0.252347658550567,-1.8861003927741837e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3051081735377702,0.3896180451366721,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.23327918357962,-0.1611044085494614,-0.6408340434515747,-0.9999978542462528,-0.9999978542462528,-0.4001990683401352,0.0,0.0,-7.544401571096727e-05,0.0,-0.0407523424865408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3462440231041751,0.9999978542462528,0.4103588624558788,-0.1403573042289453,-0.4912096992927987,-0.6636181361962867,-0.5762979750121514,-0.0163084813961874,-0.0671137389762146,0.0,0.0,0.0,0.1837187522588238,0.0535086681430035,0.0409849615349829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1426331987028929,0.5526839980946187,0.659531585345276,0.0,0.0,0.0,-0.4018399756818487,-0.2300162299001207,0.0,0.0,0.0,0.0,0.1721443828484996,0.036131396524244,0.0222056886242613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1253187970972259,0.283619203062763,0.0,0.0,-0.1426394857042021,-0.4250390105129711,-0.1914957728783627,0.0,0.3521852393414137,0.2424707794937396,0.2211326970501543,0.0,0.163713514092799,0.0377220078554836,0.0300770142634389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1216849103404809,0.3024676329878863,0.0,0.0,-0.2638088619373248,-0.5206265784187668,-0.4207575626213737,-0.3022601619446812,0.0,0.0,0.0,0.0,0.1834546982038354,0.044750875319222,0.0235762549096772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002772567577378,0.1501524522687526,0.3104835596571766,0.0,0.0,-0.338869370568428,-0.5623911281160964,-0.4717262822354414,-0.4070267517619778,-0.1417844535261445,0.0,0.0,0.0,0.1425703286898004,0.027052966633691,0.0284549679256531,0.0,0.0,0.0,0.0,0.0,0.0,0.3409755160070259,0.3896369061405998,0.7480588507807868,0.664718361425405,0.4080326719714573,-0.1700508114125202,-0.6799706266016389,-0.9999978542462528,-0.9999978542462528,-0.3521097953257028,-9.430501963870902e-05,0.0,0.0,-0.0001005920209479,0.0,0.0,0.0,0.0,0.0,0.0,0.2124126262342284,0.3866317195147796,0.3861161854074213,0.386285934442771,0.3867448855383461,0.3865814235043056,0.3862733604401525,0.2294252517770515,0.1063572011485361,0.0104804311825152,-0.9999978542462528,-0.9999978542462528,-0.9999978542462528,-0.2021333790936091,-8.801801832946191e-05,0.0,0.0,-8.173101702021455e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1431110108023957,0.6258081103224736,0.471028425090115,-0.1127825164865868,-0.5331565720280965,-0.7339948288520007,0.7906469976496279,-0.6140451308728719,-0.2658647113654487,0.0,0.0,0.0,0.0847299166447255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0590726643016873,0.9342169595475986,0.9999978542462528,0.4414040749209418,-0.1170576773768749,-0.4828919965606646,-0.7415140824178604,-0.6754314116563624,-0.5438759092603631,-0.2430680446181181,0.0,0.0,0.0,0.0643914674093105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1242814418812001,0.2813747435953617,0.0,-0.0403814094092952,-0.3931387658698505,0.0,0.0,-0.0509938676193046,0.0,0.0,0.0,0.0,0.082277986134119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1346424200388396,0.9999978542462528,0.5072415526313793,0.3258427038556677,-0.3951380322861911,-0.6669691078941156,-0.5978875375081064,-0.4739330196949872,-0.186114099757647,0.0,0.0,0.0,0.0924252062472441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1150709849631528,0.4392099114640145,0.1135809656528612,0.0,0.0,-0.0428962099329941,-0.2393398528417344,-0.0801969887007582,0.0,0.0,0.0409849615349829,0.0,0.1031382564782015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.112964839524555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2050002516906258,0.3848776461494996,0.3838654389387108,0.3861098984061121,0.3861727684192045,0.3857892613393404,0.2682537718629627,-0.1910179607788599,-0.8836254600120859,-0.9999978542462528,-0.9999978542462528,-0.1274878125489162,0.0,-0.0005972651243784,0.0,0.0,-0.0006287001309247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4262398277630374,0.9804201321692568,0.9999978542462528,0.4706449180102509,-0.1570555797063061,-0.5754429428340937,-0.9058877316481304,-0.8657326542859681,-0.7141530527200163,0.0,0.0,0.0,0.0,0.1431801678167974,0.0361251095229348,0.0260407594229022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8411253311615743,0.9999978542462528,0.5031738627842963,-0.1175732114842332,-0.4767621702841485,-0.7401812381403,-0.6726714180816028,-0.5690176274960429,-0.261268913408389,0.0,0.0,0.0,0.132517413596314,0.0376277028358449,0.0309886294532798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0851197107258988,0.5550730585921325,0.0,0.7762623386540701,-0.2282998785426962,-0.5131010378515978,-0.4936867778086422,-0.4353811276666829,-0.1297259850150082,0.0,0.0,0.0,0.0503903154936169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.078794987408796,0.7832786321151901,0.6895645905995502,0.1448650841676756,-0.2409996211873757,-0.5820317202061849,-0.5559972477845919,-0.4564551560552798,-0.1086268086211744,0.0,0.0,0.0,0.0312463965069589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0741111714334068,0.4768879103103334,0.7067469651777231,0.1759102966327387,-0.2302739969537999,-0.53154081269162,-0.4619437081982527,-0.3594278648496666,-0.0470959268075713,0.0,0.0,0.0,0.0142840669746098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1254256761194831,0.3898632381877327,0.3898632381877327,0.7337622098035586,0.7036914825414289,0.5204191073755616,-0.0368355406708797,-0.6017100343041288,-0.9961753574502304,-0.9999978542462528,-0.567414442162185,0.0,0.0,0.0,-0.0531377350657579,0.0,0.0,0.0,0.0,0.0,0.0,0.2811358375456103,0.3887504389559959,0.387939415787103,0.3851479872057972,0.3884549498944613,0.3875559087072389,0.3878702587727013,0.2704542223211992,-0.1015413581456527,-0.7036034645230994,-0.9999978542462528,-0.9999978542462528,-0.3969864106711098,-4.400900916473096e-05,0.0,0.0,-1.8861003927741837e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2350081089396631,0.2880201039792361,-0.5820757292153497,0.1577157148437771,-0.1755205025515654,0.0,0.0689369693558963,0.2363095182106773,0.0342641571353976,0.0126934556433702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1314737713789789,-0.538280478095133,0.0,0.0850694147154248,-0.0946759527159546,0.0,0.149882111212455,0.2740629610727071,0.0412490155899713,0.014265205970682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3826331866820983,0.5809377819783759,0.5064053814572494,0.0148813320989882,-0.350588341008865,-0.5434924021804991,-0.6404693973756382,-0.4478293902589925,-0.2036799814156839,0.0,0.0150322201304102,0.2018818990412391,0.0031875096637883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0335285779822157,0.6545397063057337,0.5783412504376567,0.4913417263202929,-0.0008613191793668,-0.3757992162589465,-0.5590212954143399,-0.6694398994086498,-0.4290123953404154,-0.1670016157775353,0.0,0.0597265124378491,0.1886100392774182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0431539769866732,0.6581358710546231,0.5854141269105598,0.5353695964889517,0.0342327221288514,-0.3929815908371193,-0.5976360574557366,-0.6767579689326135,-0.4757751110785967,-0.1990841834586241,0.0,0.0,0.1510452064546657,0.0,0.0,0.0,0.0,0.0,0.142890965756572,0.3853806062542394,0.3855817902961353,0.3859904453812364,0.3861413334126582,0.3857892613393404,0.3858332703485052,0.2686561399467545,-0.0735453413155746,-0.6977502663041902,-0.9999978542462528,-0.9999978542462528,-0.4308419127214064,0.0,-0.0001948970405866,0.0,0.0,-0.0002389060497513,0.0,0.0,0.0,0.0,0.0,0.0,0.1924136750695128,0.3861790554205138,0.3865877105056148,0.3864179614702652,0.3869837915880974,0.3872164106365396,0.3872478456430858,0.3090689843625959,0.0551810104912633,-0.5669806390718469,-0.9128285810935396,-0.9999978542462528,-0.7371634775118614,0.0,-0.0001383140288034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09262639028914,0.4854382320909097,-0.0199549421555508,-0.5441713983218979,0.0178362227143345,0.0706281727080838,-0.1776580829967094,0.0,0.0,0.1895782374790423,-0.0400544853412143,-0.0445622652799446,-0.1263624393145609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3855126332817336,0.3123382250434046,-0.0328998778512909,-0.0121213385242287,-0.2281992865217482,-0.4521799951649917,-0.051232773669056,0.1273243505148757,0.601433406246522,0.2763828645558194,-0.023010424791845,-0.0362194145425735,-0.1320207404928834,-0.1350447881226314,-0.491725233400157,-0.3005815325951121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.221962581222975,-0.2470162814403254,0.0,0.07942997454103,0.2126138102761243,0.3172357990633082,0.3995515072052827,0.0095059459795818,0.2635825298901919,-0.0034138417109212,-0.0173458366122132,-0.1156682500875313,-0.1182270596203949,-0.491825825421105,-0.3506574980232667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4768564753037872,0.2124189132355376,0.0,0.0,0.0,0.098982548612789,0.0971027352213241,0.2516120793973851,0.494698985019431,0.2919306187935879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5166217585847762,0.0,0.0,0.1308702192532912,0.0,0.6785623383083675,0.3124136690591155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1093498137717378,-0.5999182389309934,-0.9999978542462528,-0.9999978542462528,-0.4928631806371308,0.0,0.0,-0.0001760360366589,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.1707172335513004,0.3868140425527478,0.3865751365029963,0.3874616036876002,0.3878765457740105,0.387254132644395,0.387455316686291,0.308943244336411,0.0742117634543548,-0.5257567714871125,-0.9999978542462528,-0.9999978542462528,-0.6763744618527494,-0.0001320270274941,0.0,0.0,-0.0002766280576068,-0.0372253347520531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3554167580143668,0.2958599946118674,0.0,0.0,0.0,0.0,0.0,0.1184659656701463,0.6164656263769323,0.3142934824505805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2508513522389662,-0.4381474082427516,-0.6042939918422294,-0.3982626719368871,-0.0893760106122592,0.0,0.1121915383635176,0.2851280833769823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5203625243637784,0.656683573752187,0.5626991911802495,0.0337234750228023,-0.4228951430665179,-0.6364394295364108,-0.7312222612746226,-0.5153392103176897,-0.2215099171287091,0.0,0.0,0.2553905671842427,0.0,0.0,0.0,0.0,0.0,0.0,0.3612573822306575,0.3898003681746402,0.3897752201694032,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.3115020538692746,-0.0034389897161582,-0.6414690305838087,-0.9999978542462528,-0.9999978542462528,-0.5572295000412044,0.0,-3.7722007855483634e-05,0.0,0.0,-0.0001131660235664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5703693327775311,0.6886466884084002,0.6414627435824993,0.0880683143399358,-0.347614589389591,-0.5657546738165437,-0.682158503057257,-0.4483072023584953,-0.1692083532370811,0.0,0.0763367698968804,0.3501922599263824,0.0159061133123956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2450044410213662,0.3888573179782531,0.3888258829717069,0.3887378649533774,0.6417959546518894,0.3816649884804742,-0.1255828511522143,-0.6550678144157105,-0.9999978542462528,-0.9999978542462528,-0.4214805677719372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1806821306264574,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.3925980837572552,0.3547251878703497,-0.0033949807069935,-0.6109582132300316,-0.9999978542462528,-0.9999978542462528,-0.5877780394028369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2748425492350538,-0.1437900069437944,-0.0964551740864716,0.0,-0.0656174326646138,0.0,0.1834106891946707,0.2854801554503002,0.4325896990853772,0.2627903677252268,-0.0267260425656101,-0.0302279022948608,-0.1236024457398014,-0.1281479476863871,-0.4914045963333854,-0.4955980262066533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4528967133142459,0.3865374144951409,0.2982867771172369,0.2042646725374439,0.2187876455618051,0.2463184242949989,0.326358237963026,0.3502488429381656,0.0991774456533757,0.2944391323159775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2718247886066151,-0.4292135793823113,-0.5365264047298531,-0.3032409341489238,-0.0464106436648633,0.0,0.106049138084383,0.304265715362331,0.0056897361848687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1203835010694668,-0.2752826393267011,0.0,0.0,0.0,0.0,0.1557604574366012,0.3486770926108538,0.0111971493317693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2280358244877078,0.0,0.0,-0.179173250312238,-0.1847875424813958,0.0,0.0,0.0,0.0276502317580695,0.1552323493266244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.193004653192582,0.5732047703680017,-0.4819049373551127,-0.9395986326683142,-0.9999978542462528,-0.780631804563997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1190632307945248,0.3896746281484552,0.3892031030502617,0.3889893450057473,0.3891025110293137,0.3889390489952733,0.3888824659834901,0.3500162238897235,0.0734321752920081,-0.5124346157128176,-0.9999978542462528,-0.9999978542462528,-0.6896966176270444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1628899169212876,0.0,0.0,0.0,-0.0183894788295482,0.0,0.0,0.0,0.1883837072302853,0.238516255670223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3270875301148986,0.0,0.0,0.0,0.0,0.3468852972377183,0.2524608245741335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1585078770087422,0.0,0.0,0.0,0.0,0.0,0.0589217762702654,0.1989270084258929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3739194028674816,0.0,0.0,-0.335028012768478,0.0,0.5031612887816778,0.5317294227308974,0.1724775939178897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2039000264615076,-0.4447047506082967,-0.5693948475745978,-0.4039083991125911,-0.136459363417212,0.0,0.0,0.1809336106788273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0765190929348485,0.3975522407889421,0.8150908587399812,0.6001194229728892,0.1127259334748036,-0.3732969897378661,-0.8332351445184688,-0.9999978542462528,-0.9955969533297798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3839031609465663,0.3897312111602385,0.3898632381877327,0.3898632381877327,0.3898003681746402,0.3894294350973946,0.3898632381877327,0.1548614162493788,-0.0928715833402007,-0.4371352010319629,-0.9999978542462528,-0.9999978542462528,-0.6721307359690075,-0.0001760360366589,0.0,0.0,-0.0002451930510606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.112864247503607,-0.1256079991574513,0.0,0.0,0.2098789647066017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1874469440352074,0.8599800480880069,0.7694598032374645,0.1768973558382905,-0.3126714361127946,-0.5689044614724766,-0.7273683294720541,-0.5523822220317747,-0.2911007346207672,0.0,0.0,0.2514171823567985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0872384301671151,-0.2301482569276149,-0.1380311137445239,-0.0087137838146167,0.0667239448950413,-0.0742557724635195,0.0,0.0563818277413295,0.2867941387239329,-0.0345093501864582,-0.0498244853757846,-0.1481657598550305,-0.1494105861142614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2209503740121861,-0.0765002319309208,-0.1693906762750493,0.0,0.4578885923537882,0.3287850204683954,0.4915617713661165,0.4776172024622061,0.4736123826282156,0.2903965904741316,-0.0258018533731508,-0.0383066989772436,-0.1358495242902151,-0.1397851871098039,-0.5294283802517129,-0.5497416814818908,-0.5495216364360672,-0.5495845064491597,-0.2863226136257393,0.0,0.0,0.0,0.0,0.0,0.4865698923265742,0.4866956323527592,0.1909802387710044,0.0369549936957554,0.3164247758944152,0.310823057727876,0.0658940607222206,0.2437973367699907,0.4284968612330572,0.3106784566977633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4383485922846477,-0.8843987611731232,-0.9999978542462528,-0.8793880211296532,0.0,0.0,-6.28700130924727e-05,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3869586435828605,0.3896306191392905,0.3896054711340535,0.3882411918499469,0.3895991841327443,0.3895991841327443,0.3891905290476433,0.154484196170824,-0.4104594544768268,-0.9719892634135564,-0.9999978542462528,-0.8196803696957319,-0.0002011840418959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1861958307746672,0.8463749772547957,0.8298653118167125,0.2049122336722964,-0.2799098722903071,-0.5542871834284766,-0.7028930333751545,-0.5244930842239538,-0.2391575298037663,0.0,0.0,0.2554911592051907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8308335100183365,0.2743835981394787,-0.1954502967018792,-0.4015884956294788,-0.5227201498547461,-0.3270057990978784,-0.0675538290678619,0.0,0.0,0.285222388396621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5414428397536845,0.3237554194209976,-0.1137318536842831,-0.3535998146359944,-0.4890846928502731,-0.3238811594471825,0.0,0.0,0.0,0.1296756890045342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0246764801387955,0.0,0.8408864251118229,0.3362602650250904,-0.114618320868887,-0.3704804131513233,-0.5070215075855556,-0.3625462174990533,-0.1271483144782168,0.0356913064325967,0.0,0.0961219630170815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0129826577035956,0.0,0.0,0.1216723363378625,0.1187991767395365,0.2391826778090032,0.0,0.0,0.0,0.0191690669918949,0.0,0.0790841894690214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0634547042142327,0.3892785470659727,0.3883354968695856,0.3874867516928372,0.3871409666208286,0.386895773569768,0.1520071176549806,-0.4897133929811979,-0.9999978542462528,-0.9999978542462528,-0.7124241273599733,0.0,0.0,-0.0006161261283062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3874364556823632,0.389159094041097,0.3881908958394729,0.3889893450057473,0.3894734441065594,0.389643193141909,0.3898632381877327,0.1545596401865349,-0.1845046274224797,-0.8515114573244508,-0.9999978542462528,-0.9999978542462528,-0.1661151485929314,-0.0002137580445144,0.0,0.0,-0.0063247233171027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3947105161971623,0.4561848149989822,-0.1351768151501256,-0.0723759590720546,-0.613334699724927,0.1967202709663472,-0.0311143694794647,-0.1326997366342822,0.2464504513224931,0.125677156171853,-0.0912809720089611,-0.0935317184776717,-0.1731880250658346,-0.1577220018450863,-0.0795871495737612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401236423556161,-0.0128254826708644,0.4261643837473264,0.2098160946935092,-0.3370021311795816,-0.1975690161430955,0.0,0.0,0.0683522782341363,0.1514727225436945,0.4778246735054113,0.1434064998639303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3550709729423583,0.1425200326793264,0.2570440485285747,0.0,0.0,0.0379043308934518,0.0,0.1025472783551322,0.5314339336693628,0.1582563969563724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2672478516534831,0.0,0.0,0.0,-0.5552553816301008,-0.3987656320416268,-0.223465174535885,0.0,0.0,0.0640456823373019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3123067900368583,-0.1405459142682228,-0.859602828009452,-0.7947084004954017,-0.1067595692323279,-0.164222761198848,-0.3776475946438652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0700937775967978,0.1908922207526749,0.2207366159676717,0.1401058241765755,0.2309089840860338,0.0150007851238639,-0.1884591512459962,-0.1649017573402467,-0.2938607281955268,0.0175030116449444,-0.0296683591783378,0.2621805285982298,0.3892533990607357,0.3898632381877327,0.389794081173331,0.3897500721641662,0.3896872021510738,0.3897626461667847]
new object=storage.battery_645 bus1=645.2 phases=1 kv=2.4017771198288433 kwrated=159.05834130003186 dispmode=follow kwhstored=603.503084035055 kwhrated=603.503084035055 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_645_shape
new object=generator.wind_645 bus1=645.2 phases=1 kv=2.4017771198288433 kw=1.0 pf=1 yearly=wind_645_shape
new object=generator.fossil_645 bus1=645.2 phases=1 kv=2.4017771198288433 kw=32.135508871477285 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_645_shape
new object=generator.solar_645 bus1=645.2 phases=1 kv=2.4017771198288433 kw=634.4733 pf=1 yearly=solar_645_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
