new object=loadshape.solar_645_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.473,22.658000000000005,31.984,98.28300000000002,22.538,52.668,78.793,84.831,42.386,2.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.609,49.799,69.707,2.75,149.636,53.504999999999995,194.293,133.614,70.543,6.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.511,134.092,178.152,75.505,134.272,133.913,109.402,94.995,49.859,3.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.522,200.511,284.685,337.234,357.261,347.815,305.968,234.528,127.815,25.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.174,212.348,298.793,351.163,370.294,357.201,312.364,238.114,129.011,24.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.207,178.092,279.184,250.19,282.831,291.739,292.875,222.212,120.283,22.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.342,75.804,270.875,285.559,269.286,153.418,78.525,79.26,60.62,6.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.718,181.201,47.826,63.01,141.027,163.386,133.853,86.745,46.033,5.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.87000000000002,183.35300000000004,98.28300000000002,209.06,163.745,76.462,98.043,82.022,42.505,20.087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.005,91.467,147.364,252.582,146.587,191.424,194.413,156.87,87.522,15.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.37000000000002,213.304,298.555,349.907,368.799,357.261,315.533,245.647,145.81,35.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.01600000000002,202.185,283.728,344.049,365.092,356.962,316.31,239.489,142.402,35.391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.103,199.913,281.516,259.695,288.272,262.147,236.56,188.734,111.973,27.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.288,85.967,155.793,198.598,227.533,208.821,123.511,100.554,56.734,9.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.13,51.353,217.777,211.464,219.272,85.664,61.615,54.06,59.214,35.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.211,184.07,213.211,213.381,67.053,57.622,58.77,55.778,51.951,9.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.90199999999999,196.984,287.554,350.446,363.777,354.452,314.755,247.68,145.033,37.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.435,201.467,291.5,345.245,366.766,357.559,320.91299999999995,251.266,147.603,38.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.337,211.511,296.641,347.337,380.516,370.772,329.52200000000005,252.043,155.076,42.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.603,206.549,288.81,338.19,356.66299999999995,345.962,308.418,243.19600000000003,147.364,39.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.853,59.723,90.451,51.652,149.756,39.93500000000001,41.668,0.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.0,64.625,182.636,195.07,218.495,124.42,60.888,53.306,58.573,19.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.869999999999997,64.505,74.967,186.582,393.66800000000006,387.033,345.424,272.669,164.522,46.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.641,217.19,302.679,353.913,375.256,366.1689999999999,327.967,259.994,162.848,47.70700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.978,207.56499999999997,288.75,338.43,358.81499999999994,349.011,313.38,250.071,156.332,46.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.353,142.94,164.76100000000002,244.571,273.804,262.386,238.891,175.701,107.609,30.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.13,173.19,167.81,311.707,328.864,238.59200000000004,33.12,231.957,137.022,38.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.984,33.777,50.935,78.734,62.174,43.163,43.761,16.978,8.728,0.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.761,184.335,189.873,158.512,46.978,43.129,48.749,44.183,41.019,38.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.799,207.386,290.184,339.924,360.728,353.315,318.163,204.217,135.886,51.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.293,89.853,152.984,154.837,199.196,188.136,169.84200000000004,122.196,74.967,21.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.701,216.951,307.462,360.19,382.429,375.794,287.717,253.042,169.424,56.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.06,211.212,292.995,343.332,363.837,358.217,324.381,262.565,169.364,57.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.342,85.30999999999999,200.092,248.636,283.728,277.93,239.429,68.571,49.56,32.701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.984,204.87500000000003,287.315,272.348,250.744,84.059,82.672,74.091,61.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.022,183.71,183.71,169.487,24.635,24.652,24.641,24.652,24.652,24.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.25,69.348,52.25,78.734,52.13,217.668,198.239,143.897,49.978,6.874999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.886,25.109,39.277,140.549,169.185,78.793,114.125,49.73899999999999,30.19,56.85300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.75,23.554,91.348,178.92899999999997,164.103,205.293,224.364,270.576,174.924,62.772000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.848,50.397,94.277,351.103,131.761,131.043,148.739,111.913,2.75,58.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.745,141.087,304.951,364.01699999999994,378.192,362.003,224.183,224.229,183.114,69.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.102999999999998,116.397,232.315,290.759,290.323,206.481,105.54300000000002,80.335,80.69100000000002,74.118,72.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.282999999999998,112.212,185.56999999999996,183.71,141.754,44.073,43.454,46.039,44.753,40.648,27.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.973,117.951,232.375,323.484,362.641,382.4889999999999,321.332,295.622,233.571,184.42900000000003,39.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.239,65.522,149.995,211.98900000000003,241.342,284.864,301.484,200.511,176.359,125.005,42.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.87,105.576,211.69,296.641,348.413,369.935,364.256,332.152,261.425,171.815,66.418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.723,22.299,70.723,98.93999999999998,105.51600000000002,127.755,81.36399999999999,70.603,75.147,27.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.734,77.12,137.201,177.614,268.603,306.924,240.147,297.06,112.092,38.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.614,39.158,84.413,148.799,205.951,284.87,287.245,215.938,88.565,75.672,74.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.141,119.744,211.692,216.517,179.842,58.236,54.802,59.884,57.81600000000001,56.877,36.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.707,45.554,190.587,211.626,219.717,113.23099999999998,61.42,53.784,61.261,52.329,32.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.516,24.212,119.147,112.092,154.777,212.467,173.25,221.016,108.92400000000002,33.957,0.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.109,1.554,18.712,121.359,84.234,194.353,210.853,139.592,15.303999999999998,71.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.582,135.228,255.989,342.913,397.077,416.865,394.266,312.436,273.423,203.62,86.087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.837,132.598,243.793,323.185,371.369,390.619,382.4889999999999,348.951,288.152,197.223,83.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.185,120.043,188.315,260.114,309.567,298.058,162.295,95.295,86.924,71.939,70.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.668,73.832,165.896,183.71400000000003,192.49199999999996,58.814,42.908,49.525000000000006,45.004,34.136,33.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.533,90.87,122.435,202.842,281.696,277.809,255.63,221.315,214.022,124.228,28.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.864,54.701,144.196,148.799,186.223,226.636,263.163,232.315,205.772,149.217,46.331999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.663,134.75,241.642,318.163,361.326,390.007,379.62,244.62600000000003,255.146,180.185,78.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.174,144.375,260.413,344.168,395.402,391.76900000000006,316.17,246.261,241.992,194.533,93.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.397,132.0,225.261,344.767,390.62,402.571,370.511,260.885,268.132,182.75499999999997,78.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.19,13.511,263.94,115.62,141.565,195.25,292.518,259.511,145.849,81.78099999999999,78.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.418,148.68,183.71,216.403,114.094,64.428,55.556,63.807,51.809,52.776,46.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.451,157.168,271.712,355.4680000000001,405.565,398.7,325.637,253.315,262.196,212.766,97.446,4.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.87,153.342,266.451,344.706,389.723,392.1739999999999,323.346,250.395,258.333,199.375,89.793,3.4079999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.272,137.859,261.071,340.821,385.956,398.028,352.679,255.7,266.448,195.429,87.64099999999999,3.0490000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.005,151.429,259.696,339.14699999999993,385.538,405.368,391.271,268.901,281.692,204.815,93.38,5.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.658,130.147,259.636,302.081,381.353,386.813,377.5259999999999,237.156,248.73300000000003,147.245,89.853,4.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.663,147.305,199.615,231.06,245.467,267.946,109.353,78.79,79.271,68.567,67.253,4.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.103,115.201,196.67,202.66,151.288,49.553,51.809,50.60799999999999,52.119,50.912000000000006,51.704,5.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.098,100.315,100.614,57.212,154.06,208.94,388.528,353.674,293.772,204.995,92.185,6.636000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.462,157.766,263.343,255.332,384.342,398.451,392.4129999999999,339.35600000000005,261.928,177.424,95.951,7.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.375,157.408,258.082,328.924,376.343,388.469,277.419,226.556,231.543,154.502,95.712,7.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.77700000000001,154.478,225.859,244.631,313.679,349.668,312.603,303.995,259.397,127.457,61.098,3.0490000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.217,25.946,41.011,77.299,41.429,27.499999999999996,94.337,130.685,9.924,73.951,35.092,0.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.75,77.0,123.212,115.44,172.771,140.549,132.179,144.315,139.055,42.92399999999999,19.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.353,31.147,116.277,168.40799999999996,183.71,133.002,24.652,24.652,24.586999999999996,24.652,24.652,3.5870000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.147,57.69,177.196,281.098,376.5400000000001,387.4570000000001,361.05299999999994,224.433,228.116,116.576,58.82600000000001,4.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.37,191.842,303.875,383.68500000000006,381.279,356.0640000000001,232.314,233.448,238.34399999999997,162.51200000000003,107.608,11.717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.592,184.967,288.93,359.891,384.062,397.943,239.06,238.49500000000003,243.186,173.995,103.72299999999998,11.178999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.81499999999999,179.766,279.723,363.12000000000006,390.702,224.304,404.794,295.471,253.155,178.588,106.174,13.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.918,176.598,277.929,349.728,187.897,319.897,325.756,245.049,156.511,121.777,60.082,5.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.755,14.946,16.38,55.477999999999994,123.332,169.12499999999997,217.549,171.636,169.843,80.528,40.413,2.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.63,11.299,42.326,65.701,68.032,72.696,49.978,56.43500000000001,48.603,26.543,12.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.136,1.076,18.951,31.924,56.614,40.652,48.543,29.174,59.543,49.321,23.853,0.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.745,176.658,272.011,338.848,212.766,184.19,246.842,193.93499999999997,306.924,101.092,104.321,13.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.995,88.359,177.614,203.62,177.73400000000004,193.875,227.891,195.60900000000004,262.326,150.174,77.0,10.701000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.739,187.299,256.168,300.288,350.924,367.244,352.598,320.853,261.908,154.239,78.554,11.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.408,160.875,203.141,228.549,239.728,266.63,322.16799999999995,273.684,158.065,87.283,43.342000000000006,4.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.255,83.337,131.88,310.192,297.171,300.339,143.763,112.94,100.658,88.418,50.038,14.707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.038,179.88599999999997,166.734,216.953,151.408,60.819,64.665,61.608,62.934,59.783,59.663,8.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.255,62.23400000000001,108.685,118.429,174.44600000000003,251.685,275.837,267.766,303.576,142.821,46.451,6.098000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.647,202.005,304.293,375.435,416.565,432.4669999999999,363.266,285.681,302.157,215.441,113.766,16.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.837,82.38,196.446,295.146,354.212,395.343,410.64699999999993,404.07900000000006,267.424,277.977,195.668,110.239,17.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0490000000000004,86.266,202.424,299.331,366.946,379.916,375.98500000000007,234.354,237.756,244.438,166.076,109.032,18.712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.212,74.429,143.658,216.832,243.793,303.277,260.473,341.897,185.565,193.995,211.869,103.843,16.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.87,106.293,98.88,109.283,173.549,226.337,134.869,126.44,129.908,80.646,24.451,9.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.62,82.56,78.256,216.528,211.355,193.044,52.863,60.715,53.793,61.056,52.128,18.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.755,95.234,219.462,328.147,399.537,393.631,347.184,253.14699999999996,254.981,254.147,172.712,94.457,20.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.054,95.533,215.696,316.908,385.418,402.111,403.856,256.607,255.782,257.844,185.359,116.816,20.744999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.31,98.223,216.772,311.229,375.614,410.459,422.902,290.597,269.389,280.739,195.235,116.995,20.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.908,96.429,213.543,310.51,376.032,361.864,429.538,398.146,285.306,300.134,198.38999999999996,116.217,20.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.446,93.38,205.891,210.973,189.332,213.005,95.772,298.794,372.80500000000006,307.522,218.206,109.582,20.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.147,90.63,130.685,233.511,312.208,297.471,243.66,109.757,111.108,97.113,86.404,59.157,21.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.641,92.245,198.419,216.574,219.687,70.575,54.98,24.652,27.418,60.804,52.471,50.815,19.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.908,15.663,62.951,81.90199999999999,101.272,192.679,285.581,169.484,159.5,96.31,80.527,48.543,21.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.739,32.94,211.511,224.962,267.706,284.087,267.946,301.543,269.32,252.103,174.56499999999997,112.511,22.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.598,5.5600000000000005,22.598,34.853,36.109,57.63,71.141,165.896,146.168,110.777,71.679,20.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.467,105.755,221.255,308.179,368.919,403.93000000000006,416.625,269.45,259.255,272.122,190.097,120.402,23.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.723,105.815,214.56000000000003,301.902,362.821,330.6580000000001,413.457,372.826,261.428,270.258,68.511,118.609,24.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.141,109.342,228.011,295.361,301.838,225.333,126.464,95.62,94.429,84.9,73.689,54.541999999999994,24.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.978,110.239,219.011,212.958,195.506,54.678,63.32500000000001,55.97599999999999,62.495999999999995,53.11,55.597,44.49999999999999,24.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.696,110.658,219.701,317.805,383.087,418.6749999999999,431.691,311.376,287.341,215.815,225.56,119.267,26.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.652,111.375,220.418,308.119,368.381,401.8560000000001,412.38,272.926,256.621,266.636,173.87,117.498,27.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.071,113.826,222.87,318.103,381.054,390.2749999999999,375.808,247.96,258.506,253.798,171.762,115.84499999999998,26.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.043,42.027,135.707,232.076,292.158,311.826,328.147,391.397,356.424,298.615,215.58,115.919,25.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.429,75.565,163.80399999999997,224.005,212.527,367.783,188.375,356.783,230.582,211.87,123.69,64.446,20.744999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.799,37.304,177.73400000000004,131.402,256.109,278.993,278.189,111.551,86.056,75.911,73.707,51.704,17.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.685,54.642,157.646,210.962,144.853,176.84600000000003,48.527,46.12400000000001,54.05,52.242,54.25899999999999,55.95700000000001,18.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.598,55.658,13.212,20.326,78.076,157.587,203.321,160.755,144.614,164.522,133.434,75.685,21.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.897,70.723,67.793,266.631,224.962,132.06,168.348,109.94,96.19,90.033,22.897,12.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.918,18.174,44.957,169.005,382.668,414.294,426.13000000000005,353.459,275.471,285.263,198.946,126.141,28.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.196,120.701,228.011,310.81,368.38,401.081,409.51,396.0,325.479,291.996,194.99100000000004,121.718,27.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.076,119.326,224.902,305.608,360.13,391.397,399.826,361.494,288.752,303.337,205.587,123.152,28.098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.69,120.403,227.174,290.182,294.326,206.02,120.688,91.55,90.934,78.665,69.715,53.388,29.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.168,119.744,215.051,209.358,177.627,50.466,55.595,51.039,59.282,52.85,61.06900000000001,53.28,29.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.408,119.087,216.293,312.185,369.875,359.055,414.891,392.371,294.922,300.943,215.504,122.614,30.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.196,100.435,189.511,270.815,194.533,209.0,359.891,354.451,325.27700000000004,240.207,218.326,107.37,30.668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.158,106.533,176.12,241.223,248.636,301.962,336.695,319.538,254.793,147.663,107.011,76.641,22.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.636000000000001,76.641,142.103,190.348,270.456,286.12,320.614,378.782,342.972,289.467,211.631,115.978,32.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.283,66.897,139.054,199.674,185.32599999999996,191.962,286.778,273.864,309.913,250.071,214.74,119.446,33.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.815,118.967,222.75000000000003,306.326,285.94,283.942,138.796,111.14600000000002,116.807,95.29200000000002,84.71799999999999,57.825,32.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.978,117.891,215.973,180.543,216.66200000000003,83.558,59.043,68.549,59.375,68.372,57.336,65.338,24.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.158,4.543,64.207,126.44,285.94,194.772,169.663,261.549,264.598,137.799,93.321,66.538,34.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.147,133.315,247.5,334.782,394.506,427.983,435.158,411.136,320.955,323.364,229.654,130.864,35.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.207,128.234,230.462,311.408,365.81,396.299,404.369,394.685,359.533,306.087,226.218,127.935,34.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.696,126.261,227.712,308.119,364.494,395.701,403.772,284.207,361.984,304.592,225.261,126.62,34.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.147,122.196,220.71700000000004,298.614,352.657,382.7279999999999,390.799,338.071,352.778,72.636,114.304,125.603,36.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.582,99.897,218.266,295.207,328.072,306.912,169.033,141.667,98.761,117.596,80.58300000000001,29.835,37.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.283,120.043,217.549,221.597,188.203,62.542,59.12799999999999,55.678,40.06799999999999,24.636,24.652,24.63,34.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.864,122.435,225.62,306.984,363.239,395.402,404.37,394.445,361.266,305.191,200.085,125.097,37.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.223,121.06000000000002,217.728,303.875,362.701,394.505,403.1139999999999,391.576,358.157,291.736,184.414,125.005,37.304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.087,117.054,198.418,266.092,346.7989999999999,349.609,319.957,352.956,299.033,266.929,194.055,123.033,37.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.0,102.34799999999998,214.261,289.049,340.6410000000001,369.278,379.201,369.397,203.859,237.397,211.929,102.946,39.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.897,117.65200000000002,210.554,285.581,338.549,368.74,378.962,367.962,288.498,247.859,196.326,94.038,35.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.114,119.984,188.255,245.527,308.239,265.674,223.899,105.22,106.205,91.106,79.66800000000002,64.381,36.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.859,114.663,185.744,213.543,221.172,57.32,62.061,55.893,63.47899999999999,56.566,63.742,55.319,36.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.609,93.859,185.983,217.754,215.102,81.75399999999999,55.49,57.95700000000001,57.51,60.98100000000001,56.599,58.495000000000005,37.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.668,115.62,166.734,246.48400000000004,278.527,239.788,127.397,231.598,290.603,233.69,182.75499999999997,114.364,37.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.685,112.69,199.136,250.011,307.223,320.435,347.337,312.902,277.272,221.79300000000003,174.924,111.495,15.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.935,120.76099999999998,215.397,290.364,342.076,371.43,379.919,370.054,339.50500000000005,289.766,217.549,127.57599999999998,40.95099999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.712,120.043,212.288,287.016,338.907,367.663,179.228,204.337,253.658,286.538,212.527,125.185,38.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.793,65.641,207.625,280.918,305.977,281.038,141.87,111.039,39.636,133.375,121.597,56.198,38.799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.984,123.153,211.265,220.847,167.688,60.312,53.961,64.391,62.544,63.181,37.546,24.652,24.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.478,118.908,210.734,284.027,335.56,364.793,374.9570000000001,366.7060000000001,337.35300000000007,287.973,158.125,107.848,42.92399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.701,120.462,136.484,288.57,187.598,372.865,376.75,287.495,339.625,288.989,219.223,130.386,42.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.701,119.207,212.049,287.016,335.5,275.12,379.261,365.511,336.576,287.554,216.114,129.25,43.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.777,85.30999999999999,209.897,282.054,332.332,361.9239999999999,370.772,359.592,330.77700000000004,208.16300000000004,147.543,122.913,39.93500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.777,117.413,207.56499999999997,281.636,333.587,198.239,264.717,58.109,319.897,286.179,222.929,132.717,41.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.06,117.891,211.451,285.701,338.489,254.972,270.464,142.531,133.653,15.364,23.495,21.701,12.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.059,118.01,191.189,210.146,139.066,60.176,57.354,59.605,59.111,74.431,78.396,85.931,45.79299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.832,115.44,205.174,226.636,333.168,234.168,147.424,222.63,284.326,188.255,51.533,3.2879999999999994,42.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.06,116.636,209.359,285.462,333.347,261.788,186.761,275.897,288.272,288.391,211.511,56.076,25.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.0,116.995,208.52199999999996,283.37,336.038,245.288,85.30999999999999,327.011,296.283,216.473,25.647,44.957,32.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.386,73.772,61.576,67.016,111.495,158.663,306.924,269.261,81.543,15.542999999999996,69.467,50.397,30.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.163,116.81499999999998,208.94,285.223,332.271,298.076,374.598,363.179,333.587,285.462,221.494,133.614,43.821,0.4179999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.277,116.81499999999998,212.527,290.364,320.75300000000004,276.255,167.073,119.723,116.234,90.092,87.493,49.559,44.525,0.4179999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.303999999999995,116.038,206.968,218.556,225.586,80.722,80.223,89.44500000000001,89.52800000000002,95.381,90.168,84.109,43.761,0.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.386000000000003,120.283,215.576,290.065,309.913,326.41300000000007,400.304,386.913,357.0210000000001,306.924,226.875,138.038,42.984,0.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.499999999999996,97.147,175.16300000000004,254.255,299.212,325.696,344.049,366.7060000000001,336.09800000000007,288.63,219.88,133.793,44.358999999999995,0.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.174,107.788,173.908,167.81,142.462,232.55399999999997,317.68500000000006,232.55399999999997,294.728,238.353,185.864,46.511,38.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.277,89.25499999999998,210.793,103.304,38.261,28.038,114.663,215.576,365.631,264.299,170.56,121.538,49.141000000000005,0.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.902,107.728,165.239,298.136,346.381,396.837,330.359,291.44,159.978,198.777,103.065,44.179,0.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.603,115.141,174.864,281.935,332.74999999999994,345.736,277.671,161.05,141.246,88.049,75.426,24.652,23.753,0.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.908,114.006,206.31,231.845,246.939,90.828,64.24,27.956,50.163,59.599999999999994,39.072,24.652,23.753,1.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.815,113.467,207.745,244.571,187.00000000000003,74.668,393.19,371.25,357.5,250.549,74.429,107.011,46.092,1.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.951,111.913,204.995,282.054,339.804,371.7879999999999,382.37,60.141,43.94,135.408,174.505,96.07099999999998,32.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.707,112.092,205.832,283.429,338.728,79.57099999999998,71.261,68.092,126.62,164.522,175.581,133.674,46.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.293,102.707,196.745,281.875,238.054,103.304,277.332,286.778,226.875,232.853,112.63,135.647,25.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.103,64.446,165.418,219.821,12.495,28.815,41.13,88.478,187.837,282.054,181.082,6.217,46.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.978,110.777,202.005,277.87,315.026,312.431,178.619,149.469,151.822,132.713,113.67900000000002,87.443,51.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.472999999999995,106.59199999999998,193.635,238.704,249.512,101.57,92.832,92.428,105.507,98.568,108.399,99.966,44.418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.054,107.489,195.489,269.5,288.69,331.375,319.418,315.353,283.25,246.663,190.228,129.011,48.484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.859,105.396,191.304,253.934,256.627,144.43,102.465,114.94,54.701,86.446,97.147,134.391,45.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.038,105.935,193.03800000000004,265.674,318.87999999999994,350.685,237.696,223.109,333.587,282.831,216.115,134.511,51.234,0.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.424,107.609,198.598,274.582,328.74399999999997,359.95099999999996,335.082,316.848,194.353,252.163,200.809,126.679,50.15800000000001,0.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.408,101.989,160.93499999999997,243.793,301.245,290.065,299.093,217.84800000000004,265.196,223.408,195.13,126.5,17.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.457,34.255,96.07099999999998,111.255,227.413,317.207,295.984,294.369,267.647,129.5,94.18,24.652,24.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.185,66.896,103.604,179.348,207.131,217.373,78.802,61.799,82.663,88.059,107.109,97.147,34.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.359,102.228,187.957,261.549,238.832,277.571,120.701,343.212,304.652,221.255,56.674,24.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.005000000000003,102.34799999999998,188.136,263.821,321.9289999999999,198.12,323.723,326.891,208.402,260.353,169.723,113.408,32.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.451,103.783,195.728,240.44599999999997,278.946,294.549,240.386,228.37,284.207,288.451,195.19000000000003,127.277,49.799,0.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.168,102.64700000000002,192.43999999999997,269.201,324.5,357.619,325.337,366.108,337.17400000000004,290.424,221.016,134.81,45.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.75,102.228,168.16799999999998,232.076,216.234,88.957,58.82600000000001,144.853,284.804,208.701,171.755,133.913,36.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.283,72.038,195.908,111.435,264.179,262.625,61.81499999999999,89.913,171.576,166.555,132.897,74.071,14.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.94,76.163,27.62,74.13,88.956,168.767,176.299,184.649,61.708000000000006,69.885,26.303999999999995,66.18,41.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.011,60.56,91.408,152.565,348.891,293.174,382.25,252.462,158.484,277.033,225.261,136.543,47.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.027,104.62,203.918,293.413,352.957,155.196,322.408,379.5,348.891,301.603,229.745,104.201,43.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.761,102.946,197.462,275.777,330.6580000000001,363.777,261.31,369.45699999999994,228.967,293.891,221.67400000000004,134.332,48.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.957,100.196,163.26600000000002,245.288,288.989,323.006,366.468,357.619,164.582,215.098,217.788,132.12,42.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.12,98.522,188.495,266.033,321.63,354.691,366.108,363.119,335.082,288.332,219.641,132.538,47.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.728,99.23900000000002,194.533,273.923,244.511,131.88,357.879,320.629,320.42900000000003,145.145,119.75400000000002,83.598,43.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.755,98.821,181.44,189.691,88.418,225.62,256.155,61.35,43.872,61.76,75.191,52.494,42.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.56,80.826,167.33199999999997,251.087,277.272,323.543,375.196,314.337,289.467,267.647,219.342,114.543,41.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.158,98.462,196.147,275.299,331.196,364.016,262.326,47.527,164.22299999999998,281.098,231.83699999999996,120.103,42.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.19,77.957,161.592,212.109,291.62,184.549,152.446,215.935,239.489,203.918,135.527,61.217,24.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.446,67.076,73.652,77.658,223.408,190.587,194.832,292.756,275.598,262.745,154.957,64.745,42.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.815,96.37000000000002,141.745,141.505,335.022,274.163,272.31,372.147,341.59800000000007,294.668,156.152,99.179,13.749999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.457,96.429,190.766,269.918,326.054,349.604,329.174,160.277,133.614,178.266,123.061,103.31,42.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.141,95.413,190.946,239.339,243.9,117.03,92.401,96.575,98.375,99.858,102.787,101.28700000000002,36.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.065,75.207,190.467,270.038,327.13,359.533,371.011,362.582,334.364,212.946,217.011,126.978,41.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.027,50.57600000000001,162.967,153.342,235.30400000000003,292.516,124.70699999999998,114.424,147.424,252.94,222.81,129.429,42.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.663,93.261,190.527,272.37,327.1309999999999,286.478,377.646,260.354,199.793,234.527,218.744,127.57599999999998,37.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.783,93.20099999999998,190.946,271.174,327.788,279.783,278.109,177.016,123.62999999999998,147.125,191.125,125.543,40.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.141,91.946,187.06,267.766,327.19,360.9669999999999,262.625,367.663,237.935,263.821,157.826,76.223,27.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.842,91.826,187.598,268.005,325.27700000000004,305.19,316.31,178.36499999999998,148.567,105.577,93.206,75.943,39.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.272000000000002,78.076,174.804,232.95800000000003,238.405,149.889,81.117,87.029,82.727,87.919,78.809,90.289,31.565000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.951,70.125,139.413,260.234,320.7339999999999,357.32,372.445,309.255,318.87999999999994,264.598,169.185,110.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.315,67.674,148.38,212.946,259.217,276.076,246.364,80.886,136.603,82.43999999999998,143.538,121.777,37.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.587,91.886,191.125,274.761,333.76700000000005,293.712,292.636,221.973,348.234,294.25,220.359,126.38,34.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.272000000000002,91.587,192.082,275.359,231.179,240.02699999999996,400.364,388.348,344.348,294.788,221.913,126.859,33.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.853,90.092,189.57099999999997,270.875,328.505,362.282,375.495,326.832,268.484,234.647,139.473,105.337,34.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.913,90.929,191.544,274.103,332.69,354.245,314.72,163.895,173.034,149.861,116.219,63.595,32.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.136,90.451,191.663,234.577,260.139,99.422,109.801,95.802,124.564,99.943,117.511,100.762,27.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.016,89.55400000000002,190.707,274.402,332.332,167.212,354.51099999999997,372.744,74.549,75.087,170.739,92.006,29.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.538,89.674,191.962,275.658,345.664,384.522,322.766,247.082,248.935,237.397,93.918,123.81,29.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.658,59.364,76.88,142.342,190.946,248.636,195.37,134.87,97.864,25.168,112.63,0.897,12.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.065,18.951,99.12,108.266,167.929,183.772,314.158,209.777,290.842,122.913,61.875,24.81,7.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.549,51.832,76.641,154.299,269.859,299.989,138.516,257.125,51.951,292.337,208.402,79.63,28.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.995,59.962,118.609,251.625,326.233,198.538,312.782,234.288,210.195,144.51,99.962,24.45,22.658000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.522,86.745,187.897,240.18000000000004,252.799,135.909,110.22,44.368,42.589,32.618,38.478,33.089,24.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.462,87.342,191.005,277.75,307.519,275.12,180.518,175.492,36.946,67.435,123.81,108.804,24.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.527,36.587,114.902,128.055,62.772000000000006,31.864,57.69,82.918,107.42900000000002,106.832,118.071,105.636,23.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.625,42.027,113.288,178.69,224.663,267.647,244.272,116.696,204.815,180.842,128.592,64.745,14.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.511,50.755,117.772,125.304,70.185,166.793,163.745,230.163,237.576,273.446,170.739,87.701,12.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.25,57.69,134.212,178.75,242.658,251.505,326.353,309.016,285.641,250.967,170.20099999999996,72.815,15.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.147,88.598,197.163,287.614,350.685,346.589,247.434,160.5,166.26499999999996,149.45,128.845,98.133,19.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.37,85.788,189.86900000000003,244.84200000000004,192.43999999999997,205.338,110.56,108.031,111.74,102.641,27.799,71.38,19.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.293,84.533,151.908,272.429,330.59799999999996,182.75499999999997,105.755,234.527,338.24999999999994,280.022,201.826,42.745,18.891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.457,84.114,185.386,277.63,340.821,377.228,390.74,381.174,347.277,279.962,199.973,101.87,17.696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.478,132.179,215.935,313.918,347.636,360.549,348.05400000000003,270.995,188.076,112.033,52.13,13.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.245,78.196,171.995,256.467,183.592,279.185,250.13,360.19,322.647,267.408,191.005,96.19,16.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.516,80.766,181.918,266.929,322.886,300.946,370.832,358.337,327.4289999999999,272.071,193.337,96.728,15.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.457,82.321,183.772,269.799,306.145,275.717,230.88,147.681,113.066,86.582,87.638,45.546,15.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.978,81.245,182.577,235.565,256.165,147.129,105.96,94.635,110.962,48.603,164.57,92.541,14.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5,81.125,183.771,216.233,248.807,178.025,101.477,103.557,103.902,101.491,89.58000000000001,88.483,11.717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.739,69.467,149.696,230.88,155.076,226.158,219.582,282.652,144.495,89.674,104.859,47.647,5.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5,72.875,161.652,199.793,269.141,113.886,42.027,94.636,240.385,222.272,102.049,61.038,5.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.826,78.674,135.168,171.69599999999997,246.185,274.94,168.228,50.516,58.407999999999994,172.293,125.484,13.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.538,17.098,132.777,118.788,182.277,213.543,291.44,279.962,215.935,145.69,61.276999999999994,6.277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.511,32.163,157.348,230.462,220.239,233.152,227.831,178.69100000000003,85.37,109.342,66.777,53.02700000000001,2.9290000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.446,18.592,107.788,24.511,41.90800000000001,269.726,253.919,251.326,141.776,84.77199999999999,7.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.538,54.522000000000006,154.359,197.761,260.293,222.989,312.185,237.15799999999996,225.739,196.745,163.924,40.054,1.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.614,74.788,177.31500000000003,221.375,227.353,170.61999999999998,211.80999999999997,209.418,229.625,205.054,104.44,67.674,2.391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.462,64.804,165.83700000000002,201.886,246.543,274.641,206.489,273.087,21.283,13.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.571,76.522,77.717,271.891,328.26699999999994,360.728,370.294,260.951,323.244,183.592,131.283,56.315,3.4670000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.973,76.402,179.647,264.538,314.098,282.832,362.283,344.8860000000001,311.707,145.75,145.69,62.592,1.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7170000000000001,74.788,176.837,261.191,319.83700000000005,335.125,250.839,159.156,113.109,166.734,103.15,73.233,1.614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.25,178.212,233.16,246.675,160.627,95.021,23.196,6.575999999999999,95.712,96.848,29.652000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.842,103.065,152.625,330.06,268.364,142.522,141.864,136.663,203.44,97.98399999999998,50.15800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.87,0.4179999999999999,280.26,262.505,29.174,97.027,189.929,163.924,173.071,129.728,5.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.81500000000001,198.06,287.853,362.1029999999999,398.332,408.136,393.847,289.859,264.815,185.446,75.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.962,195.728,285.104,343.57099999999997,377.407,385.658,338.88,248.423,253.026,174.97299999999998,71.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.402,182.815,276.853,326.593,358.158,318.76099999999997,303.755,231.0,184.788,144.913,63.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.38,174.924,267.767,331.016,348.206,276.163,103.97,96.394,86.41299999999998,76.246,24.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.304,174.924,222.46299999999997,216.552,105.902,73.598,92.969,77.406,86.273,68.756,56.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.87,117.772,260.054,319.0,238.353,292.696,251.625,279.304,129.19,129.788,55.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.223,187.538,276.435,338.608,372.685,381.473,379.43999999999994,338.848,271.712,172.41299999999998,64.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.212,193.277,283.429,345.782,379.619,387.212,370.234,330.478,266.092,172.592,47.76599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.342,187.00000000000003,275.359,343.75000000000006,378.54300000000006,386.315,367.005,326.652,259.098,164.582,57.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.13,111.255,280.978,343.212,392.353,402.337,384.87999999999994,299.623,274.163,170.321,60.44,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.522,190.646,281.038,340.342,337.574,238.784,135.097,133.724,100.044,82.167,28.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.717,109.163,144.733,223.20800000000003,220.01,123.117,60.434999999999995,65.208,60.5,63.357,40.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.386,68.69,260.951,156.451,372.206,264.12,240.326,325.5160000000001,253.777,153.94,49.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.527,98.93999999999998,124.228,164.522,110.717,109.761,148.739,127.995,124.467,42.685,22.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.342,33.478,75.804,177.255,220.299,279.603,303.875,231.598,197.163,103.245,36.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.467,92.484,178.033,240.505,186.28299999999996,253.538,244.152,154.717,136.484,82.141,25.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.043,172.054,260.114,319.299,351.701,68.451,102.946,310.033,237.098,145.451,43.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.582,173.25,262.028,320.076,343.882,313.79,121.412,144.074,123.707,112.265,39.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.359,152.027,202.962,184.968,231.06,89.033,95.393,88.92099999999999,94.677,81.777,41.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.102999999999998,50.277,100.435,216.94099999999997,226.076,213.465,73.463,68.443,73.731,55.801,41.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.69,83.217,159.022,329.642,289.288,290.663,351.641,305.788,235.30400000000003,139.772,37.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.592,172.353,262.804,323.304,352.179,354.81,343.153,292.576,219.821,128.114,32.462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.098,168.647,256.408,316.011,348.533,354.81,337.891,295.087,225.082,130.864,33.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.245,165.359,261.549,326.23400000000004,361.2060000000001,368.081,350.446,165.359,235.30400000000003,132.658,33.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.82600000000001,166.136,262.326,301.327,284.357,160.986,90.127,87.257,79.057,73.689,26.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.277,152.745,219.00600000000003,215.812,127.705,49.994,43.27,57.309999999999995,65.35,63.89800000000001,25.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.685,184.489,283.13,350.625,372.744,378.962,299.092,315.114,240.685,140.967,33.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.582,26.663,158.842,156.391,224.723,367.006,345.065,301.364,230.283,132.538,30.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.707,170.022,212.467,294.13,328.865,309.554,223.408,106.174,122.554,27.082,7.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.94599999999999,171.516,264.717,325.15799999999996,358.576,364.913,346.7989999999999,302.918,231.777,134.212,30.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.174,179.408,272.908,343.272,374.717,380.038,361.266,308.717,224.125,125.902,26.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.065,173.06999999999996,266.57,321.7989999999999,299.633,196.032,107.982,104.808,88.938,78.756,29.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.908,56.913,216.206,226.901,217.936,100.846,58.273,65.239,52.239,41.38300000000001,26.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.821,166.076,255.99,324.321,345.8419999999999,116.038,339.14699999999993,285.761,144.554,116.397,21.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.489,163.625,256.587,321.98900000000003,356.185,362.1029999999999,341.059,296.402,213.723,119.147,23.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.859,159.739,251.80500000000004,316.37,226.875,179.527,263.582,183.413,207.207,82.918,11.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.603,158.364,200.092,322.647,356.065,362.82,341.777,295.326,222.033,121.598,22.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.038,94.815,163.446,200.272,251.386,298.136,272.31,231.418,162.31,47.76599999999999,5.5600000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.348,37.842,52.13,98.93999999999998,114.065,113.94599999999998,114.185,80.766,53.56499999999999,28.636,22.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.342,176.837,206.455,213.346,77.538,55.214,57.518,55.731,56.908,51.999,24.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.924,178.63,285.94,357.61999999999995,396.299,403.413,377.342,263.507,242.418,128.174,22.717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.603,162.848,262.924,328.984,362.044,368.799,350.983,300.049,223.109,114.364,16.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.575999999999999,142.94,59.364,319.239,354.5710000000001,364.25499999999994,349.608,299.331,219.163,112.87000000000002,17.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.386,150.951,243.91300000000004,313.919,355.58700000000005,360.071,338.31,287.554,210.734,107.908,14.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.413,145.87,237.516,298.494,331.794,336.3960000000001,317.924,273.146,200.989,105.21699999999998,13.749999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.995000000000005,144.435,235.72300000000004,306.505,288.007,217.111,94.836,93.842,84.50200000000001,83.326,8.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.533,153.163,213.676,220.845,119.945,66.926,54.787,60.769,53.757,52.35,13.272000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.75,140.788,237.217,206.37000000000003,225.5,354.392,222.033,297.777,209.837,107.967,13.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.304,145.571,249.35300000000004,206.25,362.16300000000007,261.37,266.033,302.619,152.207,110.478,12.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.95099999999999,154.837,253.17900000000003,318.342,354.33199999999994,361.027,340.701,292.576,216.054,110.897,13.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.848,157.587,254.315,319.0,353.315,359.712,337.473,287.913,185.207,96.07099999999998,11.957000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.457,151.25,247.739,310.332,344.946,350.924,331.6139999999999,283.967,208.283,105.995,11.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.75,144.555,199.469,209.64300000000003,115.892,53.745,48.053,54.339,47.70700000000001,50.49399999999999,7.651999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.484,114.544,185.207,206.546,168.394,49.952,52.424,50.684,51.456,37.543,0.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.832,60.022,150.174,238.533,328.326,231.717,232.55399999999997,269.68,115.73900000000002,97.446,7.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2879999999999994,17.875,40.592,98.402,103.72299999999998,131.402,180.723,121.658,86.38599999999998,6.696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.516,133.435,60.26100000000001,147.185,140.071,81.603,73.533,53.266,38.62,100.495,5.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.435,69.766,130.864,179.049,148.739,96.668,92.005,66.777,26.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.56,132.717,233.69,133.853,346.7989999999999,226.636,148.141,101.033,203.79900000000004,4.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.815,133.913,233.272,300.734,304.084,205.388,126.156,93.562,88.495,84.71699999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.413000000000004,134.869,213.585,213.453,164.132,54.409,58.133,56.153,56.216,58.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.962,23.196,52.54900000000001,129.13,156.391,197.94,227.473,220.598,102.109,17.098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.391,125.484,221.196,286.12,320.793,339.027,321.391,272.668,195.01099999999997,92.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.125,131.103,228.31,302.441,341.419,349.788,329.043,280.918,197.582,97.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.168,126.68,183.71,183.71,136.269,57.605,51.038,58.098000000000006,50.233,51.92799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.495,132.239,239.967,314.756,355.886,365.391,344.527,295.147,214.5,104.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.277,136.245,237.755,296.657,296.179,190.658,123.147,89.20099999999998,88.538,73.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.168,130.864,206.398,209.661,143.837,52.585,51.849,52.059,49.844,39.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.81,31.446,110.06,214.978,208.701,242.89599999999996,133.614,74.37,55.359,29.652000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.859,8.13,35.272,51.652,71.38,62.174,72.217,61.098,58.348,95.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.701000000000002,110.06,213.304,292.875,321.212,327.13,307.103,258.261,184.37,86.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.484,90.87,177.73400000000004,278.467,313.5,251.027,156.81,152.864,191.125,91.70699999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.777,27.62,128.951,192.022,260.353,254.375,236.859,182.935,105.935,74.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.663,205.413,276.375,288.564,236.718,108.91,81.657,81.034,72.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.913,106.114,196.912,208.523,160.45500000000004,49.813,41.78000000000001,24.652,24.652,24.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.321,48.125,85.011,148.56,225.62,240.74400000000003,232.255,187.179,147.245,62.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.217,92.185,134.272,228.489,298.853,241.163,254.315,182.098,133.674,40.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.951,97.98399999999998,190.826,264.418,144.016,134.092,218.087,247.799,174.266,80.10899999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.696,94.875,186.821,15.962,94.636,191.902,295.804,87.342,5.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.29300000000002,190.348,264.0,303.815,315.055,299.511,254.435,178.451,86.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.652,188.913,261.25,290.989,273.584,112.15,81.733,56.554,31.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.337,94.098,183.71,183.71,131.56,24.401,24.652,24.652,24.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.886,205.353,117.174,215.217,199.853,180.60300000000004,263.761,189.15199999999996,93.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.962,212.826,292.755,340.881,356.364,339.864,294.25,216.234,107.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.832,211.092,284.625,277.929,253.59800000000004,247.739,272.609,196.565,97.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.277,100.495,189.332,165.957,25.408,61.636,31.266,33.837,28.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.902,23.315,72.636,102.288,47.408,64.027,99.47799999999998,72.636,41.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.543,210.375,286.359,308.44,272.965,129.573,94.916,91.67,86.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.005,208.103,215.077,184.944,58.938,56.441,59.769,57.095000000000006,56.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.37000000000002,208.043,288.631,335.91900000000004,350.08699999999993,334.84299999999996,288.511,206.908,106.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.87,208.223,282.054,322.767,336.038,320.614,277.81,207.087,107.42900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.163,184.13,255.99,295.745,307.522,292.875,188.136,185.92400000000004,93.261,6.277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.957,177.793,250.549,294.43,308.12,294.429,254.375,75.565,92.185,5.201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.223,56.255,57.45099999999999,42.565,103.18500000000002,96.25,118.848,79.511,93.022,6.277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.223,75.565,75.685,75.685,81.065,66.538,56.495000000000005,59.543,18.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.989,183.71,192.33399999999995,162.034,51.553,50.411,50.732,48.574,30.132,17.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.924,161.891,208.883,209.201,79.974,52.598,54.398,51.120999999999995,49.20099999999999,1.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.967,5.082,95.772,92.125,171.69599999999997,53.685,87.22300000000001,103.783,43.283,0.7170000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.853,46.63,135.109,116.457,155.136,178.092,72.277,57.033,6.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.467,62.652,44.89699999999999,104.978,89.01600000000002,86.326,113.587,67.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.277,103.005,146.408,192.739,317.446,304.293,275.06,202.30400000000003,109.402,17.277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.79299999999999,151.609,265.674,258.799,134.152,141.386,144.793,41.25,45.853,2.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.332,24.989,19.011,48.304,87.881,77.597,103.18500000000002,47.049,58.82600000000001,3.826,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_645_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.212,17.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.136,32.136,32.136,32.136,32.136,32.136,32.136,32.136,32.136,32.136,32.135,32.136,32.136,32.135,32.136,32.136,32.136,32.136,32.136,32.136,32.136,32.136,32.136,32.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_645_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009,0.0,0.0,0.002,0.007,0.03,0.034,0.021,0.008,0.026,0.065,0.023,0.029,0.101,0.162,0.182,0.117,0.1,0.289,0.463,0.307,0.611,0.979,0.559,0.59,0.734,0.507,0.254,0.898,0.869,0.331,0.44,0.538,0.483,0.501,0.588,0.641,0.66,0.553,0.751,0.342,0.546,0.962,0.853,0.964,0.995,0.918,0.749,1.0,0.756,0.938,0.208,0.531,0.65,0.152,0.441,0.614,0.464,0.335,0.388,0.4,0.364,0.318,0.333,0.273,0.406,0.328,0.429,0.237,0.373,0.163,0.229,0.158,0.083,0.074,0.058,0.048,0.053,0.036,0.027,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054,0.124,0.221,0.262,0.277,0.161,0.136,0.144,0.276,0.261,0.295,0.261,0.207,0.134,0.082,0.03,0.034,0.054,0.094,0.259,0.215,0.162,0.072,0.103,0.18,0.116,0.133,0.048,0.027,0.027,0.007,0.02,0.009,0.004,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.014,0.05,0.028,0.077,0.044,0.054,0.034,0.012,0.032,0.0,0.028,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054,0.028,0.007,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036,0.056,0.053,0.014,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.058,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.781,0.543,0.882,1.0,0.661,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.197,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.144,0.097,0.038,0.175,0.532,0.918,1.0,1.0,0.951,0.44,0.257,0.523,0.949,0.687,0.767,0.979,0.87,0.993,0.96,0.954,0.849,0.75,0.313,0.075,0.101,0.149,0.142,0.167,0.114,0.113,0.118,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.112,0.141,0.073,0.004,0.012,0.045,0.022,0.018,0.017,0.003,0.029,0.008,0.055,0.163,0.364,0.65,0.795,0.671,0.849,0.842,0.407,0.42,0.246,0.442,0.41,0.573,0.632,0.119,0.003,0.0,0.0,0.075,0.0,0.0,0.058,0.088,0.089,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.143,0.0,0.0,0.0,0.149,0.0,0.0,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.492,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.246,0.265,0.416,0.344,0.187,0.172,0.246,0.39,0.262,0.31,0.247,0.334,0.409,0.456,0.569,0.444,0.425,0.335,0.194,0.852,0.338,0.259,0.174,0.126,0.139,0.16,0.143,0.098,0.095,0.638,0.736,0.626,0.746,0.481,0.493,0.438,0.444,0.284,0.364,0.428,0.339,0.237,0.211,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.148,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.238,0.429,0.178,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.476,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.119,0.141,0.203,0.324,0.339,0.562,0.646,0.279,0.225,0.116,0.006,0.0,0.117,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.048,0.046,0.027,0.036,0.045,0.217,0.271,0.21,0.108,0.13,0.144,0.178,0.133,0.155,0.117,0.121,0.152,0.092,0.104,0.145,0.182,0.215,0.194,0.252,0.237,0.077,0.075,0.126,0.114,0.082,0.068,0.044,0.0,0.0,0.053,0.041,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.072,0.043,0.0,0.006,0.034,0.059,0.1,0.076,0.06,0.089,0.129,0.134,0.143,0.118,0.06,0.077,0.067,0.022,0.027,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.169,0.259,0.036,0.293,0.355,0.438,0.665,0.848,0.632,0.744,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.427,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.394,0.213,0.215,0.112,0.089,0.119,0.155,0.067,0.026,0.021,0.024,0.032,0.056,0.086,0.0,0.0,0.028,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.112,0.057,0.077,0.101,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.432,0.377,0.0,0.0,0.0,0.0,0.205,0.0,0.0,0.203,0.0,0.146,0.467,0.384,0.521,0.533,0.562,0.436,0.386,0.404,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.13,0.095,0.113,0.1,0.091,0.313,0.429,0.552,0.641,0.725,0.768,0.619,0.785,0.651,0.861,0.605,0.772,0.702,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.072,0.047,0.012,0.007,0.055,0.0,0.0,0.0,0.043,0.169,0.313,0.452,0.293,0.366,0.286,0.26,0.238,0.22,0.102,0.0,0.0,0.022,0.123,0.145,0.0,0.0,0.168,0.107,0.074,0.094,0.126,0.164,0.22,0.147,0.189,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.123,0.025,0.008,0.0,0.03,0.109,0.073,0.0,0.156,0.113,0.144,0.222,0.211,0.17,0.125,0.141,0.216,0.296,0.392,0.472,0.476,0.527,0.622,0.565,0.351,0.122,0.114,0.15,0.235,0.352,0.323,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.492,0.354,0.323,0.275,0.302,0.234,0.213,0.245,0.267,0.326,0.235,0.164,0.139,0.118,0.0,0.0,0.0,0.0,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.116,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.017,0.0,0.011,0.0,0.0,0.119,0.059,0.053,0.059,0.105,0.024,0.089,0.399,0.586,0.322,0.371,0.325,0.296,0.349,0.282,0.106,0.039,0.015,0.009,0.004,0.0,0.0,0.0,0.005,0.075,0.167,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.108,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.029,0.019,0.03,0.041,0.013,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.194,0.216,0.034,0.058,0.101,0.154,0.202,0.225,0.272,0.279,0.168,0.271,0.484,0.484,0.661,0.531,0.339,0.433,0.616,0.675,0.573,0.413,0.407,0.411,0.421,0.337,0.215,0.142,0.139,0.101,0.055,0.047,0.037,0.035,0.043,0.122,0.123,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.093,0.046,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.024,0.071,0.042,0.056,0.139,0.089,0.083,0.14,0.072,0.277,0.612,0.503,0.465,0.378,0.372,0.953,0.802,0.0,0.0,0.0,0.966,0.0,0.0,1.0,1.0,0.807,0.575,0.851,0.791,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.296,0.247,0.281,0.0,0.0,0.0,0.0,0.268,0.0,0.0,0.214,0.0,0.448,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.269,0.222,0.074,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.007,0.008,0.0,0.0,0.019,0.044,0.075,0.089,0.155,0.163,0.194,0.124,0.115,0.103,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.576,0.648,0.632,0.566,0.421,0.211,0.172,0.233,0.091,0.099,0.112,0.131,0.103,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.056,0.052,0.028,0.047,0.036,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059,0.003,0.0,0.063,0.108,0.476,0.292,0.263,0.251,0.08,0.044,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.041,0.033,0.043,0.069,0.036,0.037,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.018,0.0,0.0,0.0,0.028,0.0,0.233,0.53,0.569,0.526,0.611,0.53,0.707,0.654,0.787,0.974,0.959,0.549,0.462,0.207,0.407,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,0.968,0.542,0.54,0.326,0.559,0.765,0.753,0.266,0.236,0.477,0.381,0.276,0.417,0.27,0.147,0.144,0.0,0.0,0.0,0.165,0.0,0.0,0.148,0.0,0.186,0.338,0.311,0.423,0.4,0.477,0.327,0.265,0.258,0.195,0.194,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.014,0.085,0.088,0.084,0.085,0.105,0.096,0.123,0.143,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.11,0.481,0.55,0.694,0.514,0.4,0.579,0.438,0.317,0.415,0.45,0.665,0.781,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.446,0.908,0.0,0.0,0.953,0.966,0.842,0.634,0.705,0.587,0.808,0.939,0.778,0.832,0.963,1.0,0.711,0.404,0.659,0.646,0.405,0.653,0.956,1.0,0.748,0.803,0.111,0.364,0.65,0.938,0.646,0.336,0.181,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.942,0.884,0.978,0.774,0.442,0.369,0.641,0.0,0.0,0.388,0.0,0.0,0.135,0.0,0.204,0.108,0.142,0.226,0.147,0.259,0.08,0.34,0.399,0.386,0.292,0.281,0.25,0.353,0.18,0.296,0.0,0.0,0.0,0.195,0.0,0.0,0.108,0.171,0.063,0.078,0.149,0.071,0.14,0.173,0.186,0.193,0.142,0.104,0.076,0.059,0.034,0.06,0.022,0.037,0.046,0.021,0.0,0.061,0.061,0.082,0.058,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.088,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044,0.027,0.003,0.019,0.054,0.2,0.329,0.352,0.311,0.338,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.0,0.227,0.0,0.0,0.312,0.288,0.248,0.212,0.206,0.316,0.286,0.265,0.17,0.204,0.173,0.115,0.149,0.148,0.189,0.113,0.169,0.128,0.172,0.146,0.0,0.0,0.0,0.0,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.283,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.0,0.0,0.0,0.0,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.954,0.512,0.293,0.128,0.123,0.101,0.547,0.915,0.752,0.564,0.93,0.891,0.0,0.0,0.0,0.282,0.0,0.091,0.13,0.1,0.146,0.152,0.097,0.202,0.333,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.0,0.0,0.0,0.0,0.332,0.0,0.0,0.246,0.0,0.222,0.395,0.508,0.822,0.849,0.745,0.773,0.861,0.75,0.88,0.885,0.788,0.781,0.822,0.752,0.242,0.262,0.377,0.0,0.0,0.0,0.0,0.546,0.603,0.568,0.62,0.791,0.754,0.666,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.472,0.21,0.219,0.425,0.368,0.0,0.234,0.0,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.559,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026,0.0,0.0,0.0,0.0,0.116,0.071,0.045,0.035,0.029,0.018,0.0,0.0,0.0,0.158,0.004,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036,0.0,0.025,0.052,0.196,0.239,0.519,0.253,0.407,0.186,0.239,0.222,0.279,0.304,0.291,0.524,0.465,0.435,0.689,0.662,0.57,0.487,0.0,0.0,0.591,0.0,0.72,0.619,0.402,0.276,0.429,0.468,0.839,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.472,0.508,0.693,0.516,0.543,0.579,0.0,0.0,0.611,0.0,0.0,0.0,0.435,0.347,0.385,0.524,0.553,0.428,0.351,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.0,0.0,0.134,0.0,0.0,0.069,0.0,0.0,0.03,0.056,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.224,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.101,0.12,0.182,0.118,0.122,0.142,0.225,0.073,0.047,0.007,0.0,0.0,0.0,0.002,0.037,0.016,0.022,0.0,0.0,0.0,0.0,0.015,0.002,0.007,0.013,0.008,0.019,0.082,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018,0.014,0.018,0.06,0.056,0.074,0.014,0.215,0.063,0.009,0.051,0.037,0.231,0.523,0.256,0.3,0.212,0.154,0.037,0.0,0.0,0.019,0.018,0.073,0.077,0.042,0.094,0.101,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.118,0.161,0.194,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018,0.02,0.0,0.533,0.037,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.007,0.047,0.039,0.071,0.053,0.034,0.082,0.0,0.0,0.011,0.0,0.032,0.0,0.0,0.073,0.0,0.0,0.06,0.064,0.04,0.031,0.088,0.0,0.268,0.469,0.38,0.427,0.356,0.325,0.329,0.347,0.143,0.108,0.134,0.0,0.0,0.0,0.0,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.399,0.441,0.441,0.447,0.383,0.395,0.367,0.189,0.146,0.277,0.0,0.0,0.0,0.43,0.0,0.0,0.0,0.02,0.014,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.279,0.126,0.142,0.188,0.0,0.0,0.0,0.253,0.0,0.0,0.0,0.083,0.14,0.039,0.006,0.021,0.199,0.361,0.173,0.14,0.063,0.027,0.197,0.32,0.165,0.032,0.0,0.0,0.0,0.199,0.0,0.0,0.0,0.0,0.047,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.117,0.221,0.108,0.233,0.282,0.296,0.862,0.213,0.175,0.257,0.086,0.609,0.036,0.029,0.035,0.144,0.418,0.21,0.506,0.537,0.466,0.288,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.181,0.395,0.514,0.327,0.297,0.477,0.441,0.461,0.1,0.298,0.066,0.093,0.128,0.299,0.311,0.333,0.353,0.233,0.275,0.256,0.37,0.341,0.036,0.027,0.005,0.019,0.054,0.044,0.027,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.351,0.263,0.111,0.038,0.001,0.034,0.052,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036,0.034,0.047,0.045,0.054,0.082,0.07,0.0,0.543,0.364,0.406,0.397,0.317,0.329,0.437,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.123,0.091,0.086,0.099,0.077,0.058,0.057,0.053,0.044,0.041,0.029,0.059,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.173,0.276,0.207,0.165,0.272,0.26,0.219,0.118,0.113,0.018,0.0,0.02,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.548,0.66,0.518,0.328,0.246,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.283,0.173,0.338,0.215,0.153,0.071,0.018,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.269,0.305,0.408,0.378,0.085,0.088,0.049,0.028,0.0,0.009,0.0,0.009,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.328,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018,0.0,0.0,0.066,0.0,0.0,0.259,0.181,0.273,0.364,0.351,0.345,0.347,0.276,0.201,0.078,0.098,0.077,0.034,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.357,0.417,0.406,0.422,0.234,0.211,0.079,0.08,0.048,0.041,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.089,0.0,0.0,0.0,0.0,0.527,0.362,0.395,0.399,0.26,0.285,0.317,0.27,0.216,0.22,0.349,0.213,0.133,0.266,0.227,0.16,0.051,0.101,0.058,0.098,0.0,0.361,0.0,0.0,0.954,0.768,0.436,0.398,0.39,0.219,0.42,0.16,0.074,0.184,0.077,0.268,0.277,0.24,0.401,0.126,0.18,0.137,0.0,0.0,0.0,0.208,0.0,0.0,0.0,0.513,0.593,0.589,0.427,0.649,0.562,0.539,0.655,0.635,0.559,0.533,0.72,0.583,0.464,0.21,0.163,0.262,0.237,0.197,0.161,0.162,0.153,0.07,0.034,0.044,0.181,0.164,0.394,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.356,0.539,0.518,0.456,0.597,0.608,0.576,0.446,0.48,0.421,0.31,0.247,0.167,0.026,0.016,0.015,0.009,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.164,0.258,0.298,0.263,0.045,0.031,0.0,0.004,0.0,0.0,0.008,0.0,0.0,0.25,0.241,0.405,0.577,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.241,0.302,0.218,0.212,0.12,0.0,0.0,0.0,0.038,0.0,0.0,0.0,0.224,0.184,0.383,0.449,0.615,0.934,0.887,0.589,0.582,0.528,0.695,0.402,0.747,0.62,0.194,0.102,0.102,0.0,0.114,0.0,0.062,0.0,0.0,0.01,0.049,0.029,0.031,0.061,0.274,0.196,0.271,0.291,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052,0.026,0.019,0.024,0.0,0.015,0.0,0.069,0.314,0.421,0.578,0.482,0.547,0.553,0.553,0.521,0.539,0.498,0.523,0.591,0.404,0.146,0.192,0.235,0.183,0.137,0.092,0.065,0.076,0.152,0.129,0.074,0.046,0.0,0.0,0.0,0.022,0.226,0.617,0.701,0.619,0.536,0.604,0.538,0.327,0.094,0.172,0.0,0.0,0.498,0.0,0.0,0.22,0.0,0.0,0.1,0.073,0.019,0.012,0.004,0.353,0.964,0.229,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.0,0.0,0.215,0.0,0.0,0.125,0.0,0.0,0.114,0.068,0.143,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.007,0.202,0.174,0.184,0.197,0.236,0.193,0.147,0.166,0.119,0.151,0.142,0.182,0.119,0.031,0.031,0.063,0.276,0.188,0.15,0.088,0.263,0.182,0.211,0.05,0.059,0.0,0.01,0.091,0.093,0.211,0.333,0.227,0.184,0.101,0.087,0.036,0.082,0.154,0.01,0.046,0.047,0.045,0.059,0.097,0.18,0.138,0.078,0.02,0.058,0.044,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.028,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037,0.0,0.0,0.0,0.233,0.147,0.159,0.176,0.123,0.132,0.081,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.096,0.014,0.0,0.0,0.025,0.0,0.093,0.0,0.156,0.367,0.025,0.051,0.077,0.115,0.096,0.018,0.095,0.216,0.222,0.154,0.542,0.0,0.0,0.666,0.0,0.0,0.969,0.0,0.0,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.0,0.0,0.0,0.665,0.0,0.0,0.899,0.0,0.0,0.751,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.357,0.379,0.364,0.168,0.026,0.059,0.084,0.0,0.115,0.0,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.761,0.734,0.765,0.589,0.796,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.089,0.0,0.126,0.0,0.429,0.0,0.0,0.0,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.901,0.793,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.586,0.555,0.637,0.59,0.59,0.51,0.422,0.549,0.475,0.37,0.458,0.228,0.066,0.037,0.0,0.054,0.028,0.021,0.043,0.07,0.14,0.186,0.0,0.0,0.18,0.244,0.294,0.283,0.327,0.254,0.18,0.123,0.052,0.028,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044,0.142,0.047,0.061,0.013,0.048,0.15,0.158,0.026,0.035,0.031,0.0,0.008,0.0,0.004,0.018,0.0,0.018,0.015,0.048,0.053,0.028,0.0,0.288,0.503,0.221,0.146,0.214,0.21,0.221,0.189,0.07,0.031,0.005,0.024,0.012,0.014,0.0,0.042,0.0,0.0,0.0,0.068,0.029,0.153,0.334,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.056,0.103,0.16,0.104,0.08,0.103,0.063,0.071,0.018,0.0,0.077,0.061,0.129,0.458,0.619,0.517,0.419,0.381,0.266,0.333,0.283,0.283,0.282,0.218,0.103,0.136,0.077,0.106,0.148,0.15,0.15,0.161,0.118,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.411,0.389,0.161,0.026,0.1,0.084,0.047,0.108,0.0,0.0,0.0,0.0,0.0,0.056,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.159,0.132,0.234,0.232,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.225,0.137,0.197,0.248,0.332,0.391,0.336,0.396,0.205,0.058,0.027,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.0,0.0,0.359,0.011,0.056,0.072,0.06,0.0,0.0,0.01,0.036,0.119,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.0,0.145,0.0,0.137,0.142,0.018,0.11,0.068,0.055,0.0,0.115,0.126,0.104,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.0,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.211,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059,0.442,0.633,0.846,0.38,0.1,0.018,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.468,0.242,0.089,0.124,0.129,0.117,0.089,0.046,0.032,0.026,0.032,0.038,0.036,0.064,0.062,0.083,0.036,0.013,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.029,0.033,0.02,0.011,0.044,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.443,0.431,0.479,0.602,0.569,0.286,0.28,0.411,0.405,0.286,0.241,0.167,0.219,0.163,0.15,0.084,0.093,0.056,0.09,0.408,0.467,0.322,0.427,0.261,0.28,0.309,0.398,0.244,0.274,0.487,0.117,0.12,0.0,0.0,0.0,0.438,0.0,0.0,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.0,0.182,0.0,0.0,0.24,0.0,0.0,0.09,0.0,0.093,0.17,0.165,0.137,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.028,0.042,0.032,0.135,0.234,0.282,0.338,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.328,0.263,0.161,0.116,0.076,0.055,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.057,0.042,0.104,0.235,0.302,0.268,0.193,0.068,0.025,0.018,0.001,0.011,0.018,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054,0.196,0.146,0.134,0.03,0.036,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.497,0.398,0.368,0.277,0.182,0.222,0.226,0.234,0.244,0.123,0.219,0.226,0.207,0.239,0.223,0.177,0.241,0.177,0.181,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.108,0.224,0.123,0.013,0.037,0.0,0.0,0.0,0.0,0.263,0.0,0.0,0.221,0.254,0.344,0.275,0.143,0.082,0.011,0.037,0.036,0.009,0.024,0.016,0.021,0.022,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018,0.017,0.0,0.025,0.0,0.193,0.212,0.434,0.437,0.105,0.092,0.087,0.138,0.059,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018,0.095,0.0,0.0,0.057,0.155,0.093,0.0,0.043,0.042,0.013,0.038,0.119,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.962,0.0,0.0,0.0,0.189,0.165,0.193,0.282,0.103,0.291,0.216,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.299,0.578,0.454,0.299,0.057,0.017,0.02,0.071,0.085,0.044,0.012,0.009,0.01,0.011,0.023,0.044,0.081,0.071,0.063,0.082,0.054,0.043,0.123,0.07,0.167,0.437,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.029,0.0,0.143,0.0,0.023,0.012,0.139,0.088,0.08,0.039,0.008,0.0,0.044,0.276,0.213,0.283,0.2,0.109,0.089,0.121,0.153,0.209,0.297,0.0,0.46,0.0,0.0,0.585,0.0,0.36,0.236,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.398,0.339,0.308,0.346,0.162,0.299,0.0,0.0,0.388,0.0,0.0,0.412,0.012,0.0,0.002,0.0,0.07,0.041,0.101,0.234,0.238,0.135,0.156,0.141,0.156,0.377,0.224,0.393,0.142,0.066,0.0,0.0,0.0,0.0,0.387,0.0,0.0,0.563,0.0,0.039,0.422,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.236,0.14,0.078,0.0,0.03,0.027,0.033,0.043,0.077,0.067,0.05,0.021,0.869,0.332,0.049,0.174,0.261,0.0,0.017,0.009,0.001,0.033,0.161,0.221,0.283,0.251,0.093,0.039,0.013,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.029,0.084,0.156,0.113,0.199,0.268,0.346,0.413,0.172,0.207,0.237,0.338,0.22,0.389,0.386,0.136,0.131,0.164,0.148,0.136,0.292,0.376,0.0,0.702,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052,0.338,0.258,0.21,0.074,0.145,0.116,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.097,0.102,0.188,0.083,0.095,0.044,0.09,0.051,0.024,0.014,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.0,0.0,0.264,0.254,0.037,0.032,0.036,0.15,0.541,0.501,0.466,0.357,0.497,0.322,0.309,0.247,0.0,0.0,0.0,0.138,0.0,0.0,0.277,0.0,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.064,0.965,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.388,0.372,0.508,0.601,0.788,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026,0.032,0.035,0.078,0.145,0.042,0.246,0.545,0.477,0.51,0.431,0.306,0.004,0.065,0.0,0.089,0.094,0.109,0.101,0.136,0.078,0.042,0.063,0.083,0.123,0.198,0.155,0.143,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.116,0.275,0.19,0.19,0.287,0.169,0.088,0.104,0.101,0.041,0.008,0.0,0.0,0.123,0.222,0.214,0.118,0.0,0.018,0.032,0.128,0.178,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044,0.035,0.246,0.264,0.0,0.0,0.0,0.311,0.328,0.308,0.127,0.012,0.027,0.012,0.023,0.033,0.119,0.172,0.184,0.08,0.05,0.104,0.096,0.199,0.0,0.0,0.112,0.0,0.658,0.0,0.0,0.28,0.0,0.0,0.443,0.285,0.378,0.291,0.279,0.294,0.185,0.226,0.238,0.219,0.346,0.151,0.122,0.158,0.241,0.386,0.273,0.213,0.383,0.164,0.186,0.082,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.279,0.265,0.208,0.332,0.228,0.047,0.003,0.01,0.018,0.014,0.041,0.027,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.014,0.101,0.012,0.035,0.0,0.054,0.007,0.0,0.0,0.0,0.008,0.022,0.017,0.03,0.0,0.274,0.054,0.054,0.913,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.112,0.111,0.242,0.196,0.286,0.303,0.298,0.233,0.294,0.366,0.453,0.188,0.271,0.179,0.357,0.811,0.707,0.254,0.544,0.436,0.427,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.694,0.543,0.404,0.363,0.45,0.322,0.323,0.277,0.224,0.054,0.061,0.094,0.0,0.095,0.097,0.0,0.0,0.063,0.0,0.0,0.0,0.01,0.017,0.034,0.048,0.302,0.525,0.453,0.439,0.372,0.346,0.412,0.372,0.114,0.053,0.0,0.0,0.0,0.024,0.0,0.0,0.054,0.0,0.0,0.033,0.037,0.058,0.037,0.209,0.853,0.804,0.509,0.482,0.426,0.339,0.327,0.26,0.04,0.042,0.032,0.027,0.046,0.087,0.085,0.047,0.069,0.444,0.148,0.407,0.222,0.121,0.543,0.386,0.404,0.37,0.379,0.302,0.283,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.393,0.96,0.463,0.655,0.412,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.186,0.252,0.433,0.276,0.335,0.345,0.176,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.014,0.0,0.052,0.632,0.128,0.0,0.0,0.269,0.344,0.193,0.139,0.082,0.152,0.053,0.034,0.068,0.045,0.116,0.08,0.104,0.069,0.046,0.059,0.112,0.142,0.118,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.246,0.32,0.261,0.322,0.405,0.421,0.515,0.544,0.77,0.891,0.969,0.0,0.0,0.0,0.0,0.978,0.0,0.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.931,1.0,1.0,0.44,0.0,0.0,0.0,0.966,0.0,0.0,0.577,0.0,0.0,1.0,0.986,0.705,0.823,0.617,0.328,0.701,1.0,0.978,0.482,0.879,0.85,0.959,0.659,0.95,0.984,0.661,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.487,0.621,0.67,0.47,0.39,0.566,0.521,0.431,0.435,0.508,0.489,0.288,0.293,0.298,0.302,0.269,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.074,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.104,0.211,0.159,0.144,0.34,0.477,0.445,0.586,0.444,0.464,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.089,0.058,0.069,0.167,0.323,0.279,0.362,0.242,0.255,0.299,0.277,0.279,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.056,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.173,0.266,0.372,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.169,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.0,0.016,0.0,0.0,0.091,0.0,0.0,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.014,0.002,0.0,0.0,0.0,0.07,0.0,0.177,0.087,0.131,0.112,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009,0.026,0.0,0.0,0.075,0.233,0.406,0.477,0.006,0.127,0.044,0.022,0.152,0.245,0.048,0.0,0.087,0.17,0.088,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.0,0.31,0.335,0.017,0.001,0.021,0.026,0.176,0.133,0.077,0.052,0.016,0.059,0.04,0.053,0.054,0.055,0.119,0.005,0.013,0.029,0.034,0.05,0.016,0.006,0.356,0.871,0.358,0.007,0.0,0.0,0.079,0.013,0.035,0.196,0.091,0.07,0.0,0.036,0.115,0.106,0.118,0.0,0.009,0.067,0.101,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.227,0.335,0.223,0.236,0.181,0.111,0.036,0.022,0.018,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.211,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.112,0.116,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.0,0.0,0.0,0.174,0.199,0.253,0.208,0.211,0.242,0.14,0.178,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.066,0.0,0.0,0.0,0.372,0.209,0.223,0.321,0.28,0.219,0.329,0.234,0.218,0.122,0.033,0.019,0.009,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.112,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.197,0.152,0.083,0.088,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013,0.02,0.025,0.0,0.014,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.029,0.004,0.02,0.08,0.028,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.072,0.036,0.056,0.114,0.163,0.13,0.062,0.164,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.357,0.258,0.264,0.248,0.242,0.246,0.232,0.252,0.202,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009,0.095,0.08,0.091,0.166,0.087,0.117,0.227,0.277,0.097,0.057,0.062,0.058,0.028,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018,0.009,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.0,0.0,0.006,0.0,0.082,0.154,0.068,0.012,0.0,0.011,0.008,0.043,0.0,0.0,0.023,0.011,0.037,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022,0.148,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.181,0.142,0.13,0.076,0.129,0.059,0.022,0.066,0.076,0.035,0.008,0.013,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037,0.067,0.075,0.023,0.016,0.054,0.224,0.198,0.355,0.156,0.21,0.164,0.189,0.146,0.104,0.119,0.125,0.233,0.212,0.393,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.103,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.097,0.104,0.156,0.169,0.23,0.224,0.232,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018,0.0,0.018,0.032,0.069,0.217,0.193,0.188,0.236,0.252,0.274,0.259,0.216,0.088,0.096,0.091,0.097,0.052,0.0,0.0,0.122,0.0,0.0,0.068,0.0,0.019,0.011,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.206,0.194,0.27,0.283,0.193,0.189,0.143,0.157,0.074,0.084,0.104,0.161,0.149,0.146,0.095,0.096,0.028,0.0,0.013,0.009,0.028,0.014,0.0,0.364,0.147,0.913,0.606,0.036,0.117,0.125,0.119,0.081,0.064,0.072,0.055,0.106,0.088,0.112,0.056,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044,0.025,0.071,0.053,0.033,0.028,0.006,0.244,0.174,0.209,0.088,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.143,0.087,0.015,0.019,0.029,0.037,0.011,0.277,0.232,0.335,0.302,0.296,0.314,0.218,0.145,0.207,0.186,0.165,0.179,0.192,0.089,0.044,0.0,0.014,0.001,0.023,0.0,0.012,0.012,0.282,0.0,0.0,0.0,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.014,0.067,0.231,0.213,0.163,0.19,0.057,0.029,0.0,0.0,0.047,0.0,0.0,1.0,0.0,0.0,0.0,0.173,0.127,0.196,0.241,0.188,0.101,0.09,0.135,0.14,0.202,0.273,0.236,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026,0.334,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.101,0.069,0.0,0.095,0.026,0.118,0.016,0.025,0.134,0.074,0.027,0.165,0.077,0.016,0.025,0.033,0.025,0.421,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022,0.143,0.057,0.028,0.018,0.016,0.012,0.0,0.0,0.0,0.012,0.009,0.034,0.076,0.123,0.277,0.296,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.202,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.028,0.031,0.0,0.034,0.015,0.045,0.07,0.088,0.064,0.014,0.0,0.0,0.0,0.0,0.006,0.027,0.258,0.085,0.026,0.0,0.0,0.079,0.023,0.11,0.028,0.028,0.128,0.129,0.134,0.119,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.0,0.0,0.0,0.013,0.032,0.0,0.083,0.032,0.128,0.15,0.104,0.104,0.223,0.042,0.127,0.053,0.015,0.0,0.0,0.0,0.0,0.036,0.0,0.0,0.086,0.0,0.108,0.074,0.092,0.037,0.0,0.0,0.008,0.074,0.146,0.192,0.194,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.118,0.189,0.0,0.013,0.026,0.037,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.101,0.023,0.136,0.149,0.216,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.028,0.02,0.033,0.007,0.0,0.001,0.0,0.021,0.048,0.051,0.241,0.042,0.0,0.197,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.676,0.548,0.021,0.016,0.075,0.134,0.913,0.165,0.276,1.0,0.159,0.162,0.279,0.149,0.126,0.104,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.979,0.415,0.334,0.337,0.458,0.298,0.511,0.333,0.297,0.307,0.002,0.081,0.361,0.269,0.112,0.315,0.048,0.09,0.224,0.122,0.15,0.063,0.087,0.055,0.0,0.0,0.0,0.0,0.067,0.0,0.108,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.056,0.036,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.049,0.0,0.0,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.072,0.058,0.0,0.014,0.0,0.0,0.018,0.012,0.031,0.06,0.448,0.055,0.033,0.153,0.283,0.217,0.192,0.163,0.042,0.028,0.026,0.044,0.042,0.203,0.131,0.156,0.312,0.339,0.225,0.029,0.079,0.066,0.091,0.089,0.054,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.119,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.082,0.029,0.005,0.016,0.025,0.027,0.022,0.776,0.45,0.869,0.452,0.952,0.021,0.004,0.0,0.0,0.029,0.0,0.033,0.043,0.023,0.036,0.002,0.039,0.016,0.026,0.0,0.007,0.0,0.0,0.011,0.072,0.926,0.959,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.487,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011,0.049,0.004,0.026,0.209,0.202,0.203,0.414,0.371,0.979,0.0,0.0,0.225,0.266,0.174,0.181,0.393,0.258,0.368,0.371,0.24,0.388,0.302,0.155,0.117,0.059,0.049,0.03,0.001,0.003,0.0,0.021,0.034,0.0,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011,0.039,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.0,0.586,0.123,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054,0.036,0.11,0.0,0.0,0.0,0.009,0.0,0.0,0.317,0.09,0.11,0.009,0.034,0.05,0.114,0.011,0.078,0.011,0.018,0.013,0.0,0.001,0.071,0.067,0.009,0.003,0.026,0.0,0.0,0.0,0.0,0.044,0.561,0.55,0.221,1.0,0.101,0.037,0.0,0.0,0.008,0.0,0.0,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.041,0.064,0.056,0.062,0.05,0.039,0.026,0.052,0.11,0.075,0.041,0.069,0.036,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.211,0.129,0.178,0.132,0.124,0.127,0.151,0.189,0.253,0.319,0.297,0.372,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.383,0.3,0.166,0.16,0.235,0.0,0.0,0.0,0.626,0.0,0.0,0.0,0.518,0.432,0.579,0.661,0.488,0.522,0.467,0.53,0.714,0.606,0.708,0.636,0.806,0.963,0.973,0.0,0.964,1.0,0.0,0.0,1.0,0.0,1.0,0.957,0.078,0.963,0.948,0.598,0.964,0.85,0.948,0.841,0.701,0.769,0.727,0.869,0.66,0.419,0.266,0.541,0.707,1.0,0.959,0.966,0.983,0.986,0.971,0.767,0.706,0.481,0.462,0.421,0.455,0.485,0.555,0.452,0.549,0.483,0.483,0.326,0.344,0.326,0.146,0.969,0.986,0.974,0.983,0.991,0.999,0.948,0.649,0.566,0.394,0.217,0.178,0.209,0.163,0.323,0.311,0.329,0.331,0.32,0.411,0.304,0.345,0.394,0.144,0.265,0.398,0.264,0.317,0.264,0.191,0.202,0.186,0.148,0.104,0.064,0.072,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.097,0.09,0.029,0.041,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013,0.034,0.037,0.113,0.139,0.079,0.083,0.052,0.031,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.134,0.026,0.059,0.0,0.0,0.011,0.037,0.005,0.0,0.0,0.009,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.197,0.0,0.233,0.0,0.039,0.831,0.333,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.014,0.0,0.0,0.0,0.0,0.069,0.0,0.0,0.232,0.0,0.0,0.101,0.048,0.05,0.114,0.026,0.064,0.214,0.271,0.377,0.277,0.377,0.443,0.343,0.147,0.175,0.132,0.0,0.0,0.0,0.0,0.067,0.0,0.0,0.0,0.108,0.0,0.0,0.009,0.007,0.022,0.0,0.0,0.011,0.057,0.018,0.035,0.0,0.02,0.0,0.036,0.193,0.555,0.411,0.54,0.48,0.338,0.604,0.344,0.377,0.168,0.136,0.09,0.167,0.198,0.181,0.156,0.175,0.16,0.16,0.143,0.119,0.043,0.0,0.122,0.193,0.181,0.183,0.224,0.161,0.221,0.312,0.237,0.246,0.138,0.169,0.08,0.12,0.105,0.082,0.059,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.093,0.12,0.186,0.111,0.117,0.144,0.143,0.079,0.196,0.044,0.107,0.079,0.159,0.266,0.644,0.91,0.178,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.089,0.176,0.126,0.107,0.041,0.026,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.347,0.292,0.498,0.489,0.451,0.411,0.277,0.12,0.131,0.141,0.15,0.19,0.209,0.037,0.053,0.068,0.075,0.053,0.0,0.0,0.047,0.0,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.448,0.537,0.522,0.473,0.189,0.138,0.196,0.238,0.222,0.189,0.14,0.117,0.129,0.214,0.073,0.2,0.366,0.472,0.589,0.454,0.421,0.381,0.422,0.483,0.397,0.442,0.44,0.409,0.273,0.208,0.295,0.393,0.426,0.496,0.476,0.593,0.724,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.412,0.349,0.403,0.347,0.224,0.205,0.154,0.165,0.149,0.191,0.356,0.394,0.274,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.211,0.176,0.264,0.217,0.268,0.193,0.158,0.194,0.261,0.241,0.2,0.227,0.22,0.085,0.178,0.247,0.153,0.064,0.237,0.277,0.241,0.25,0.206,0.211,0.215,0.16,0.219,0.205,0.181,0.159,0.068,0.12,0.14,0.109,0.112,0.093,0.069,0.036,0.024,0.005,0.086,0.232,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.176,0.139,0.108,0.179,0.04,0.029,0.034,0.0,0.0,0.0,0.011,0.0,0.0,0.0,0.081,0.013,0.045,0.113,0.082,0.119,0.061,0.064,0.072,0.111,0.127,0.108,0.124,0.128,0.102,0.0,0.0,0.0,0.0,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.189,0.359,0.377,0.374,0.268,0.623,0.631,0.869,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.416,0.821,0.271,0.117,0.277,0.422,0.222,0.103,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.206,0.15,0.065,0.032,0.022,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.216,0.186,0.197,0.236,0.024,0.011,0.01,0.007,0.0,0.0,0.017,0.0,0.036,0.271,0.073,0.024,0.009,0.06,0.109,0.103,0.109,0.149,0.198,0.197,0.173,0.196,0.118,0.061,0.022,0.0,0.0,0.012,0.057,0.0,0.0,0.013,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.058,0.042,0.0,0.014,0.033,0.0,0.0,0.0,0.014,0.003,0.011,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.178,0.215,0.476,0.193,0.114,0.107,0.0,0.0,0.0,0.233,0.0,0.0,0.134,0.117,0.252,0.095,0.13,0.096,0.075,0.031,0.028,0.021,0.08,0.09,0.201,0.34,0.476,0.097,0.0,0.0,0.0,0.0,0.038,0.0,0.0,0.033,0.049,0.06,0.15,0.158,0.189,0.271,0.241,0.338,0.375,0.204,0.107,0.236,0.3,0.317,0.38,0.118,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.357,0.523,0.416,0.418,0.354,0.382,0.397,0.399,0.251,0.118,0.209,0.188,0.052,0.078,0.082,0.046,0.045,0.058,0.07,0.057,0.026,0.025,0.022,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.224,0.186,0.161,0.239,0.16,0.164,0.013,0.016,0.028,0.026,0.01,0.011,0.019,0.031,0.192,0.028,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.186,0.151,0.129,0.137,0.021,0.019,0.02,0.008,0.015,0.011,0.034,0.04,0.05,0.061,0.043,0.522,0.083,0.093,0.054,0.023,0.08,0.065,0.006,0.0,0.025,0.007,0.036,0.058,0.0,0.0,0.002,0.0,0.017,0.123,0.0,0.0,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.112,0.041,0.03,0.011,0.012,0.011,0.0,0.007,0.012,0.023,0.0,0.0,0.0,0.0,0.295,0.0,0.0,0.438,0.0,0.11,0.134,0.175,0.147,0.164,0.197,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,0.0,0.0,0.0,1.0,0.0,0.0,0.982,0.565,0.57,0.035,0.265,0.448,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013,0.009,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018,0.013,0.016,0.148,0.103,0.067,0.04,0.075,0.079,0.112,0.252,0.176,0.087,0.06,0.13,0.119,0.024,0.02,0.123,0.088,0.004,0.082,0.0,0.009,0.0,0.0,0.014,0.004,0.0,0.0,0.0,0.0,0.008,0.074,0.077,0.028,0.045,0.062,0.101,0.062,0.097,0.09,0.132,0.119,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.02,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.088,0.049,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.0,0.0,0.066,0.133,0.181,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.082,0.034,0.034,0.0,0.046,0.0,0.0,0.0,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.144,0.151,0.134,0.137,0.083,0.043,0.0,0.0,0.0,0.019,0.012,0.0,0.0,0.0,0.019,0.024,0.012,0.022,0.038,0.059,0.041,0.046,0.007,0.003,0.001,0.003,0.0,0.015,0.009,0.0,0.009,0.02,0.021,0.049,0.052,0.056,0.063,0.071,0.145,0.191,0.144,0.142,0.188,0.186,0.187,0.123,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.103,0.15,0.201,0.208,0.25,0.187,0.279,0.203,0.181,0.25,0.205,0.119,0.063,0.031,0.027,0.0,0.0,0.016,0.034,0.041,0.058,0.062,0.04,0.025,0.035,0.012,0.117,0.111,0.14,0.143,0.198,0.145,0.22,0.351,0.478,0.241,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.222,0.189,0.197,0.238,0.24,0.249,0.453,0.962,0.537,0.506,0.427,0.384,0.447,0.409,0.389,0.354,0.275,0.269,0.265,0.118,0.027,0.0,0.0,0.0,0.029,0.007,0.001,0.0,0.0,0.034,0.018,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.11,0.0,0.0,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.463,0.483,0.499,0.614,0.55,0.314,0.116,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.148,0.151,0.139,0.226,0.27,0.207,0.198,0.216,0.155,0.212,0.22,0.157,0.061,0.037,0.007,0.011,0.0,0.0,0.0,0.0,0.0,0.007,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009,0.102,0.181,0.164,0.171,0.201,0.175,0.216,0.176,0.0,0.0,0.009,0.027,0.033,0.027,0.099,0.067,0.171,0.261,0.247,0.119,0.064,0.054,0.051,0.063,0.077,0.029,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.211,0.198,0.192,0.059,0.161,0.144,0.112,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.103,0.107,0.058,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036,0.071,0.14,0.274,0.149,0.004,0.0,0.0,0.0,0.149,0.0,0.0,0.161,0.149,0.129,0.38,0.574,0.471,0.333,0.501,0.513,0.596,0.569,0.495,0.522,0.571,0.612,0.56,0.32,0.0,0.0,0.0,0.0,0.139,0.0,0.0,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.656,0.596,0.679,0.669,0.594,0.554,0.543,0.535,0.491,0.207,0.054,0.069,0.093,0.103,0.067,0.077,0.082,0.157,0.152,0.118,0.231,0.313,0.371,0.502,0.501,0.449,0.472,0.444,0.438,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.186,0.164,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.362,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.269,0.252,0.264,0.231,0.162,0.28,0.404,0.588,0.433,0.378,0.366,0.383,0.288,0.281,0.345,0.349,0.403,0.43,0.493,0.593,0.399,0.432,0.575,0.612,0.707,0.745,0.771,0.896,0.428,0.449,0.454,0.604,0.825,0.783,0.794,0.818,0.778,0.808,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.576,0.947,0.818,0.67,0.904,0.748,0.522,0.443,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.378,0.563,0.353,0.519,0.524,0.948,0.749,0.504,0.948,1.0,0.863,0.974,0.957,0.793,0.954,0.597,0.587,0.647,0.663,0.693,0.849,0.0,0.0,0.0,0.0,0.937,0.0,0.0,0.987,0.847,0.687,0.951,0.989,0.961,0.886,0.951,0.988,0.967,0.87,0.829,0.912,0.757,0.716,0.771,0.736,0.528,0.578,0.671,0.803,0.0,0.0,0.89,0.939,0.533,0.514,0.71,0.923,0.952,0.875,0.719,0.761,0.695,0.782,0.684,0.549,0.403,0.405,0.492,0.335,0.049,0.036,0.118,0.196,0.329,0.286,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.144,0.13,0.074,0.031,0.078,0.046,0.0,0.0,0.022,0.045,0.072,0.07,0.144,0.144,0.105,0.2,0.282,0.144,0.099,0.098,0.104,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.089,0.078,0.138,0.132,0.13,0.22,0.333,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.119,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.211,0.294,0.146,0.143,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.0,0.0,0.0,0.067,0.0,0.0,0.033,0.0,0.021,0.054,0.06,0.03,0.132,0.167,0.087,0.046,0.102,0.233,0.052,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.056,0.116,0.135,0.133,0.143,0.33,0.254,0.375,0.495,0.388,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.143,0.102,0.023,0.147,0.146,0.067,0.074,0.109,0.11,0.097,0.067,0.208,0.153,0.289,0.331,0.52,0.572,0.369,0.375,0.414,0.489,0.439,0.43,0.328,0.149,0.16,0.005,0.017,0.051,0.064,0.074,0.067,0.072,0.062,0.037,0.1,0.16,0.173,0.137,0.131,0.094,0.13,0.1,0.074,0.093,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036,0.027,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.459,0.434,0.712,0.68,0.616,0.592,0.647,0.641,0.599,0.6,0.382,0.0,0.0,0.0,0.0,0.302,0.0,0.0,0.382,0.116,0.388,0.277,0.521,0.695,0.651,0.595,0.585,0.52,0.547,0.458,0.42,0.416,0.398,0.391,0.291,0.038,0.0,0.0,0.0,0.212,0.0,0.0,0.123,0.033,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.014,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.167,0.221,0.159,0.331,0.351,0.213,0.279,0.253,0.241,0.151,0.161,0.158,0.147,0.232,0.2,0.148,0.121,0.148,0.16,0.155,0.128,0.153,0.102,0.123,0.104,0.12,0.107,0.135,0.165,0.167,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.186,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.137,0.14,0.138,0.105,0.083,0.079,0.117,0.126,0.127,0.098,0.089,0.074,0.093,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.206,0.239,0.219,0.24,0.199,0.152,0.333,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.471,0.522,0.456,0.432,0.377,0.425,0.518,0.347,0.398,0.355,0.361,0.366,0.587,0.574,0.503,0.432,0.453,0.379,0.373,0.412,0.245,0.248,0.242,0.214,0.257,0.34,0.0,0.0,0.203,0.0,0.0,0.278,0.0,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.383,0.418,0.384,0.221,0.0,0.0,0.0,0.213,0.0,0.0,0.429,0.0,0.155,0.099,0.103,0.159,0.125,0.092,0.079,0.058,0.033,0.067,0.075,0.065,0.079,0.097,0.079,0.104,0.048,0.015,0.011,0.023,0.059,0.075,0.133,0.127,0.062,0.151,0.256,0.347,0.375,0.299,0.195,0.225,0.15,0.269,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036,0.067,0.097,0.11,0.141,0.186,0.212,0.15,0.236,0.428,0.38,0.445,0.399,0.191,0.214,0.236,0.07,0.104,0.116,0.062,0.093,0.146,0.127,0.019,0.0,0.0,0.018,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022,0.023,0.014,0.009,0.014,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.0,0.0,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.472,0.811,0.709,0.708,0.477,0.664,0.51,0.712,0.432,0.343,0.176,0.191,0.175,0.205,0.203,0.216,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.468,0.242,0.199,0.16,0.165,0.179,0.265,0.367,0.254,0.022,0.006,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009,0.024,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.028,0.0,0.026,0.0,0.086,0.09,0.148,0.0,0.0,0.0,0.009,0.071,0.359,0.232,0.235,0.221,0.172,0.073,0.097,0.169,0.18,0.149,0.272,0.231,0.166,0.104,0.126,0.37,0.24,0.258,0.158,0.091,0.013,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059,0.072,0.102,0.087,0.122,0.119,0.114,0.123,0.374,0.356,0.44,0.435,0.558,0.496,0.493,0.492,0.503,0.493,0.506,0.533,0.533,0.459,0.271,0.238,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018,0.032,0.081,0.359,0.471,0.405,0.459,0.478,0.51,0.392,0.257,0.109,0.059,0.077,0.081,0.072,0.043,0.03,0.034,0.019,0.03,0.054,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.224,0.274,0.423,0.359,0.136,0.093,0.084,0.07,0.062,0.066,0.022,0.016,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.002,0.024,0.03,0.104,0.138,0.12,0.147,0.156,0.112,0.059,0.045,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.548,0.315,0.322,0.234,0.074,0.03,0.043,0.033,0.007,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052,0.176,0.179,0.097,0.171,0.16,0.072,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.296,0.27,0.367,0.277,0.211,0.378,0.215,0.311,0.322,0.329,0.309,0.074,0.091,0.073,0.034,0.064,0.037,0.056,0.056,0.084,0.059,0.155,0.263,0.191,0.363,0.279,0.257,0.338,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.056,0.047,0.032,0.027,0.032,0.032,0.026,0.025,0.072,0.201,0.244,0.208,0.236,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022,0.013,0.002,0.0,0.02,0.028,0.04,0.089,0.123,0.259,0.286,0.116,0.126,0.246,0.055,0.038,0.034,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.123,0.105,0.095,0.052,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.0,0.0,0.0,0.279,0.0,0.0,0.392,0.381,0.186,0.124,0.224,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.093,0.091,0.087,0.113,0.143,0.285,0.283,0.434,0.132,0.123,0.085,0.196,0.122,0.202,0.066,0.093,0.192,0.08,0.05,0.056,0.0,0.185,0.116,0.134,0.089,0.03,0.172,0.072,0.16,0.082,0.119,0.113,0.202,0.196,0.187,0.126,0.118,0.114,0.162,0.214,0.142,0.121,0.194,0.15,0.133,0.127,0.164,0.197,0.159,0.144,0.222,0.316,0.345,0.393,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.089,0.119,0.099,0.096,0.117,0.12,0.086,0.076,0.058,0.074,0.112,0.116,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.093,0.058,0.068,0.036,0.075,0.06,0.042,0.018,0.003,0.003,0.002,0.006,0.013,0.002,0.0,0.009,0.0,0.011,0.0,0.0,0.03,0.056,0.12,0.043,0.085,0.062,0.067,0.056,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.0,0.0,0.0,0.0,0.102,0.0,0.081,0.082,0.123,0.064,0.086,0.113,0.138,0.116,0.036,0.041,0.258,0.041,0.041,0.107,0.08,0.185,0.18,0.0,0.0,0.321,0.0,0.0,0.01,0.0,0.555,0.181,0.4,0.095,0.227,0.334,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.108,0.09,0.07,0.032,0.015,0.033,0.014,0.026,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009,0.01,0.023,0.035,0.019,0.014,0.01,0.036,0.078,0.108,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.343,0.565,0.452,0.613,0.822,1.0,0.566,0.97,0.833,1.0,0.417,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.962,0.505,0.874,0.734,0.719,0.673,0.767,0.658,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.399,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.097,0.074,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011,0.014,0.037,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.029,0.092,0.243,0.378,0.432,0.471,0.475,0.556,0.0,0.0,0.901,0.0,0.0,0.964,0.0,0.0,0.591,0.501,0.43,0.338,0.431,0.013,0.143,0.204,0.112,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.0,0.0,0.0,0.331,0.0,0.0,0.0,0.526,0.354,0.511,0.559,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.468,0.38,1.0,0.964,1.0,0.973,0.966,1.0,0.992,0.952,0.828,0.732,0.487,0.541,0.407,0.566,0.982,0.612,0.881,0.09,0.274,0.344,0.225,0.347,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.007,0.014,0.051,0.084,0.095,0.194,0.101,0.079,0.053,0.031,0.018,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018,0.021,0.032,0.062,0.052,0.134,0.175,0.463,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.962,0.738,0.988,0.405,0.365,1.0,0.712,0.429,0.793,0.533,0.592,0.791,0.612,0.483,0.346,0.389,0.468,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.274,0.248,0.241,0.212,0.203,0.174,0.204,0.142,0.277,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.097,0.0,0.011,0.018,0.028,0.016]
new object=loadshape.battery_645_shape npts=8760 interval=1 useactual=yes mult=[-0.4305715716651088,-0.051842612796053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0462597556334414,-0.4633268484862871,0.0,-0.1763189517178398,-0.3410195250161906,-0.3793639460012897,-0.1126379154564741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5407575566109765,0.4155959345464818,0.5918645902538476,0.3524618673990206,0.1948215965709545,0.6274615916668056,-0.3437292225804762,0.2903274334597299,-0.6153276791399584,-0.2413328322567658,0.1714590997057916,0.2604013072277128,0.1387101098859225,0.1533965449443242,0.1007680569846153,0.1179064225536233,-0.3726682896069414,-0.3888636049795623,-0.3822056705930695,-0.3834882188601559,-0.3747744350455392,-0.3419751492151962,-0.3120553099844884,-0.2994875943673031,0.5429265720626668,0.378150554748605,0.2837826650968034,-0.1940734434151541,-0.1893770534371464,0.1719494858079129,0.0,0.0,0.0,0.0285178379387456,0.3176570281510277,0.2335055156267529,0.0842961135543874,0.1119589193150754,0.0536595561744254,0.0774307081246894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2637585659268509,0.2583140227930428,0.1044899617596896,0.0,-0.3298600976922767,-0.6642782713337577,-0.8469848163817927,-0.7313857233086631,-0.485469667097456,-0.0333399679429382,0.0,0.142381718650523,0.0997747107777542,0.096769524151934,0.0139697169091474,0.0417645496973296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0951034688049835,0.9472059042525036,0.85151774432576,0.1971415000540667,-0.3194488235241632,-0.6570482198281233,-0.8317639862121051,-0.6674972160040923,-0.4012930065679442,0.0,0.0,0.2126892542918352,0.1170891123834212,0.115687111091459,0.0215266924828626,0.0193388160272446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0870561071291469,0.1841588423504711,0.0,-0.1636695050836343,0.0,-0.1937087973392177,-0.1504290803263595,-0.1833729671868152,0.0,0.0340566860921924,0.2084078064002378,0.1212322462462151,0.1103305859759804,0.0156483462587164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2497448400085387,0.7612175445210414,0.6278828207545253,0.2664494024872087,0.3458668030256203,-0.915481695646042,-0.9999978542462528,-0.9999978542462528,-0.2866558246951294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2029066802546465,0.3898632381877327,0.3897563591654754,0.3897249241589292,0.3896997761536923,0.3895048791131056,0.3898632381877327,0.1940545824112263,-0.248305116708721,-0.8397044688656845,0.0485419371086982,-0.082963269276827,-0.5314402206706721,-0.7049614568058968,-0.4702111149199128,-0.2206045889401776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1670770597932463,0.173401783110349,0.0671137389762146,-0.1546099361970089,0.0209922973715766,0.0,0.0,0.274440181151262,0.1483417958916894,0.212123424174003,0.4487284314462149,0.158501590007433,0.0824414481681595,0.0784806373433337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0822591251301913,0.3886875689429034,0.1103054379707434,0.0,-0.0281406178601907,0.0,0.0,0.0,0.0,0.1673599748521624,0.2041200715073312,0.0891371045625078,0.0849751096957861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0830324262912287,0.0,0.0,-0.4407816617913264,-0.7471535225922553,-0.8780174548442373,-0.6790464374091796,-0.3943647311251537,0.0,0.0,0.0907591509002936,0.0960025099922058,0.0835039513894222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1297134110123897,0.99359139991213,0.9719012453952268,0.3238245764353993,-0.1893016094214354,-0.6040173637846226,-0.8619101574899459,-0.781392531722416,-0.5517409478982315,-0.067302349015492,0.0,0.0719610169856442,0.1648891833376282,0.1718614677895834,0.0913941380325276,0.115303604011595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4950510570927489,0.3894671571052501,0.1714339517005546,0.0,-0.3255094927862776,-0.1798522464536368,-0.405989396545952,-0.1921684820184521,-0.0455556114868057,0.0,0.0,0.1078409334575184,0.1149641059408956,0.1103557339812174,0.0288636230107542,0.038445013006047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.335562407879764,0.3213160629130096,-0.109965939900044,-0.34311309645217,-0.6264556714573261,-0.5391795192823554,-0.197072343039665,-0.0718918599712425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2350898399566833,0.3845695830853464,0.387304428654869,0.3872164106365396,0.3883103488643486,0.3870843836090454,0.3872855676509413,0.1905275746767386,0.1299208820555949,-0.0027914285813057,-0.9999978542462528,-0.9999978542462528,-0.9999978542462528,-0.199335663510994,0.0,0.0,-3.7722007855483675e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3782448597682437,0.3858961403615977,0.3854937722778058,0.3849719511691383,0.3848084891350979,0.384506713072254,0.3847330451193869,0.1886540482865829,-0.3057242996660764,-0.8469659553778651,-0.9999978542462528,-0.9999978542462528,-0.0494409782959205,-9.430501963870902e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.474360535784016,0.9012793596884522,0.87640798250907,0.2365107022525732,-0.3018452198582708,-0.6460711155421776,-0.7661654145514191,-0.6269523445607565,-0.4103400014519511,-0.0181254247745598,0.0,0.0519872138261657,0.0803227287269431,0.0770283400408976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4312254198012705,0.9013422297015448,0.8456519721042324,0.2333106185861663,-0.3211023048684952,-0.6315041335086518,-0.819887840738937,-0.6594121323204003,-0.4578068613367679,-0.0270215316271447,0.0,0.0619772589065596,0.0751296656455049,0.0716592409228004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4660113980453357,0.9154879826473512,0.8539445268311294,0.174137362263531,-0.3384858634885639,-0.5975480394374072,-0.8447466439157008,-0.6752742366236312,-0.4578885923537882,0.0,0.0,0.0669062679330094,0.101447053126014,0.0959459269804226,0.0003520720733178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7219677953474106,0.8483993916763733,0.2472551874900768,-0.2320469313230076,-0.5305223184795219,-0.69566298186952,-0.528642505088057,-0.3304699368192737,0.0,0.0,0.0549861134506766,0.1000890608432166,0.0832398973344339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1792927033371137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1220998524268913,0.3898632381877327,0.3898380901824957,0.3897123501563108,0.3896494801432182,0.3898506641851142,0.3895488881222703,0.1938093893601657,0.1457326903483518,-0.0839629024849973,-0.7825053309541526,-0.8966898487327017,-0.9999978542462528,-0.4389772924155724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0761795948641492,0.4897448279877441,0.3682548146878498,0.5166280455860855,0.4884874277258946,-0.8813558525394476,-0.747681630702232,-0.5039157289387874,-0.0252611712605555,0.0,0.0448829023467162,0.1088908626761627,0.0872007081592596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.257735618672592,0.879564057166312,0.8391134907426151,0.2259108180451823,-0.2874228388548576,-0.5916759802145702,-0.7879875960958163,-0.6189049828849201,-0.4067878457122263,-0.026342535485746,0.0,0.0044889189348025,0.1015224971417249,0.0817310170202145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6461088375500331,0.8692156530112911,0.2828459019017256,-0.217970335391603,-0.4983831677866498,-0.6738973833369061,-0.5184512759657672,-0.3013988427653143,0.0,0.0,0.0253743372841219,0.0880117313281525,0.0659254957287669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0411107015611679,0.2321915323531203,0.0,0.0,0.0,-0.1395399940587432,0.0,0.0,0.0,0.1336742218372155,0.1211945242383597,0.1007743439859245,0.0845161586002111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0756640607567909,0.1487190159702442,0.0,0.0,-0.385191996214962,-0.5175899567864003,0.0,0.6183265787644694,0.0,0.0,0.0405322974407171,0.0875967892417422,0.0757898007829758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0726274391244245,0.3988285020547193,0.3967349306187399,0.3995389332026642,0.3990925561097077,0.2076722272470559,-0.4582720994336522,-0.9999978542462528,-0.9999978542462528,-0.743865420907519,0.0,-0.0001320270274941,0.0,0.0,-0.0001320270274941,-0.0247707851584342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8115827120094213,0.9999978542462528,0.8144244366012011,0.1511772334821599,-0.3644826139023014,-0.6561303176369733,-0.8403897520083923,-0.7167181492541892,-0.5129752978254128,0.0,0.0,0.0,0.0414124776240117,0.0421229087719567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2216670921614404,0.1270602964598874,0.3827023436965,0.0583936681602886,0.0,0.0,0.0,0.0,0.0,0.0,0.1927468861389029,0.0471022138088805,0.0273295946912979,0.0375019628096599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0740797364268606,0.74193531150558,0.7738104081434637,0.1094629797953043,-0.4359280967805874,-0.7504416242769916,-0.9416670560990568,-0.8257913349683202,-0.2884664810721927,-0.0534269371259833,0.0,0.0,0.0484413450877502,0.0495227093129407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1178938485510048,0.861991888506966,0.8890385681393477,0.7712578856119093,0.1391690609814976,-0.3612007992188744,-0.6499376213473647,-0.8297647197957644,-0.7134048995642159,-0.521217556541836,-0.1373961266122899,0.0,0.0,0.0851008497219711,0.0787572654009406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0500759654281545,0.0045455019465857,0.1334793247966288,0.0,-0.0022570334700197,-0.2478335916105275,-0.1234578447096887,0.0,0.319901487618429,0.4282579551833058,0.0253366152762665,0.0742620594648287,0.0673652190285845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1309079412611467,0.627115806594797,0.7850389924817793,0.4028270348874005,-0.3910954904443451,-0.9344181435894946,-0.9999978542462528,-0.8766217405535843,0.0,0.0,-0.0001257400261849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.384531861077491,0.3893791390869206,0.3894357220987038,0.3893917130895391,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.1549871562755638,-0.291528250709796,-0.9999978542462528,-0.9999978542462528,-0.9106092696313752,0.0,0.0,0.0,0.0,0.0,-7.544401571096727e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0413747556161563,0.2382836366217809,0.1924639710799867,0.3094713524463878,0.1703651614779826,0.284103302163575,-0.686710292005152,-0.5884696095468541,-0.1004096979099882,0.3426918673644504,0.1253125100959166,0.0636873232626748,0.0620338419183428,-0.032114002687635,-0.0329375998591464,-0.3966531996017197,-0.1990401744494594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0432608560089304,0.5933860445706854,0.5357593905701249,0.4695384057798233,-0.1141153607641472,-0.3255283537902053,0.3455901749680134,0.0932990994292295,0.4744171187957992,0.600163431982054,-0.0851385717298265,0.1053324199351288,0.0881123233491005,-0.0090972908944808,-0.013730810859396,-0.3954083733424888,-0.4156085085491002,-0.4156399435556465,-0.4156085085491002,-0.4156085085491002,-0.4156839525648112,-0.2163042800446524,0.0,0.0,0.0,0.4182427620976749,0.484960419991407,0.0613422717743256,0.0,0.0,0.0,0.0,-0.1691769182305348,0.0,0.0,0.0236014029149142,0.0155917632469332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0984167184949568,0.0525090349348332,0.42605121772376,0.2863540486322856,0.0075569755737152,-0.7553266242942767,0.0,0.0,0.0,0.0,0.6305045003004814,0.0,0.0219667825745099,0.0284989769348178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2053711847678714,0.1406716542944077,0.3666013333435178,0.0,-0.4971886375378929,-0.8590621458968567,-0.9999978542462528,-0.8458845911526743,0.0,0.0,0.0,0.0,0.0452538354239618,0.0684780182603213,0.0043191698994528,0.021866190553562,0.0,0.0,0.0,0.0,0.0,0.2514800523698909,0.4029464879122763,0.4100570863930349,0.953015093462248,0.6337297319721252,0.0861633529432338,-0.6028291205371749,-0.9999978542462528,-0.9999978542462528,-0.5993021128026871,-0.0006161261283062,0.0,0.0,-0.0006412741335432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.272510071749323,0.405788212504056,0.4136721121458521,0.4076365908889747,0.4193681353320301,0.4162937916918082,0.4245989204213239,0.1174348974554298,-0.5242793261794394,-0.9999978542462528,-0.9999978542462528,-0.6778519071604225,0.0,-0.0001697490353496,0.0,0.0,-0.0001320270274941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2572578065730891,0.9999978542462528,0.9432576674302962,0.6767328209273765,6.287001309247274e-05,-0.5665971319919828,-0.7865541597973079,-0.9620306533397086,-0.5162131034996752,-0.3707381802050025,0.0,0.0,0.0,0.0486613901335739,0.0563503927347833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0578341250437656,0.0445685522812539,0.1658888165457985,0.1262241252857575,0.1537108950097866,-0.015968983325488,-0.3428427553958723,-0.3681667966695203,0.0,0.0,0.0,0.0,0.0429150709369218,0.0471273618141175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1995619955581269,0.8172095781811977,0.8268475511882737,0.7618085226441107,0.1818326518660496,-0.3275024722013089,-0.6421606007278259,-0.8634756208159483,-0.7503347452547343,-0.5412353687104793,-0.0774307081246894,0.0,0.0,0.0618200838738284,0.0538796012202491,-0.0377974518711946,-0.0382878379733159,-0.0526724969688736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0198417761319843,0.4769256323181889,0.510485645306951,0.226948173261208,0.0942295756229981,0.0013391312788696,-0.0746770015512391,0.1980216802373613,0.2715921695581729,0.2547807280572458,0.0287504569871877,0.0179619627405194,0.0475737389070741,-0.003916801815661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0209545753637211,0.5912233161203044,0.187308630006404,0.0,0.0,-0.1974747111234568,-0.3618797953602731,0.0,-0.3335065584516401,0.031604755581586,0.0,0.0307308623996006,0.0542316732935669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3342798596126775,0.3514433731869226,-0.0462597556334414,-0.3994069061751701,-0.9999978542462528,-0.9999978542462528,-0.7564708585325597,0.0,-1.8861003927741817e-05,-0.0477183399371867,0.0,0.0,0.0,0.0,0.0,0.0784366283341689,0.3854183282620949,0.385751539331485,0.384915368157355,0.3837396989125258,0.3838277169308553,0.3864116744689559,0.3478094864301777,0.1409985783624886,-0.4254916746072369,-0.9999978542462528,-0.9999978542462528,-0.776639558732625,0.0,-0.0006349871322339,0.0,0.0,-0.0006349871322339,0.0,0.0,0.0,0.0,0.0,0.0,0.0163210553988059,0.3851291262018695,0.3881846088381637,0.3883795058787503,0.3868580515619125,0.3874678906889095,0.3881280258263804,0.3480986884904031,0.1446890481310167,0.0440467311725864,-0.8260113800141438,-0.9999978542462528,-0.9999978542462528,-0.3761261403270274,-0.0001068790222572,0.0,0.0,-9.430501963870902e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4858657481799386,-0.0219793565771284,0.0770346270422068,-0.15326451791683,-0.4512055099620583,0.0,0.0,0.1604568474146089,0.6364331425351015,0.3032157861436867,0.0880305923320803,0.1009566670238927,-0.0099397490699199,-0.0085754697858132,-0.3964520155598238,-0.4163063656944267,-0.4162246346774064,-0.1871200199671266,0.0,0.0,0.0,0.0,0.0,0.0282160618759017,0.6444742172096288,0.7631225059177433,0.6848556266189241,0.0919033851385766,0.2683103548747459,-0.319876339613192,-0.334317581620533,0.0278891378078209,0.7922816179900323,0.0,0.0785686553616631,0.0855283658109999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4659862500400987,-0.764996032307899,-0.9605972170412002,-0.752843258777124,-0.2973751619273961,-0.0534269371259833,0.0,0.0,0.075362284693947,0.0957950389490007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0237271429410992,0.4332875562307036,0.7504982072887748,0.7113364761334736,0.6598522224120477,0.0629328831055652,-0.4038895381086634,-0.6438895260878688,-0.8222643272338324,-0.6931293203418933,-0.4801257159845958,-0.0870372461252192,0.0,0.0,0.0833593503593096,0.0910923619696837,0.0,0.0,0.0,0.0,0.0,0.0078336036313221,0.3871032446129732,0.38504110818354,0.3839345959531125,0.3842992420290488,0.673337840220383,0.4692366297169795,0.0120710425137547,-0.3056740036556024,-0.748750420924804,-0.9999978542462528,-0.9999978542462528,-0.1477005217581462,0.0,0.0,-8.801801832946191e-05,-0.0450652253846844,0.0,0.0,0.0,0.0,0.0,0.0029737516192739,0.3896243321379813,0.3927804067952234,0.398897659069121,0.3980111918845171,0.4037637980824783,0.4036380580562934,0.3726745766082506,0.1149452449369679,-0.2850589263625806,-0.8368375962686676,-0.9999978542462528,-0.9999978542462528,-0.0802347107086137,-0.0001194530248756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0956378639162695,0.0,0.0016346203404042,0.274924280252074,0.1948027355670267,-0.2728998658304964,-0.2904783214911518,-0.0676292730835729,0.0,0.0,0.0,0.010172368118362,0.0405825934511911,0.0802598587138507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3153811336770802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0058091892097444,0.0619081018921579,0.0616126128306232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3181285532492213,0.781876630823228,0.6589343202208975,0.54264994400506,-0.0487871301597588,-0.5223743647827375,-0.7702205303958836,-0.9999978542462528,-0.8558180532212851,-0.0049352960277591,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0693644854449251,0.4203048985271079,0.441636693969384,0.7871828599282327,0.6555204785099763,0.5032996028104813,-0.1358432372889058,-0.6622098479030153,-0.967305447438167,-0.9999978542462528,-0.4367705549560265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0256258173364918,0.4093277942411622,0.4295405034503922,0.6751799316039925,0.6372818877118499,0.5971519583549245,0.103201126491294,-0.634182396066391,-0.8786398679738527,-0.9999978542462528,-0.6893131105471804,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0135484878214278,0.3880148598028139,0.3890522150188398,0.3890899370266952,0.6443421901821346,0.3747304260363745,0.6785309033018213,-0.7820400928572684,0.1817760688542664,0.0642342923765794,-0.3864431094755021,-0.9999978542462528,-0.9999978542462528,-0.3074343640221916,-0.0001823230379681,-0.0500571044242268,0.0,0.0,0.0,0.0,0.0,0.2423261784636269,0.3885932639232647,0.3877696667517533,0.3877382317452071,0.3874678906889095,0.3870906706103546,0.3879834247962678,0.3083396922107232,-0.0599717054889097,-0.7817823258035893,-0.9999978542462528,-0.9999978542462528,-0.3603834890486722,0.0,-0.0002137580445144,0.0,0.0,-0.0001571750327311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2007376648029561,0.4100507993917257,0.4308733477279527,0.716485530205747,0.6331827628582206,0.4859852012048142,-0.1433624908547656,-0.657142524847762,-0.965727410109546,-0.9999978542462528,-0.4359029487753505,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.257176075556069,0.4119117517792628,0.4317095189020825,0.6997306717166031,0.6166793844214465,0.4601079038159524,-0.1864347368244186,-0.6721684579768631,-0.9247110135680168,-0.990950859362246,-0.4584355614676927,-0.0001508880314219,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.177544916973143,0.4125593129141153,0.4330863721888077,0.6845035545456062,0.6045266108906716,0.5650819646764542,-0.1199182629725825,-0.6056771321302639,-0.8549441600392997,-0.9999978542462528,-0.621595819445278,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1991910624808813,0.4156147955504095,0.4358275047596395,0.6975427952609851,0.6124733805455601,0.5166594805926318,-0.0578152640398379,-0.5462712567591863,-0.817699964283319,-0.9999978542462528,-0.7803488895050809,-2.5148005236989072e-05,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3927678327926049,0.4325331160735939,0.7216974542911131,0.6591795132719581,0.6711311027608372,-0.0768585910055479,-0.3713668803359272,-0.8879760649180848,-0.9999978542462528,-0.8730884458177876,-0.0003772200785548,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2712086624783089,0.3846135920945112,0.3928432768083159,0.3939309280348156,0.3962885535257834,0.7223575894285841,0.3160727038210974,-0.2393650008469714,-0.4862303942558749,-0.696115645963786,-0.7690448611510542,-0.9999978542462528,-0.0113794723697375,-0.0003897940811733,0.0,0.0,-0.0428899229316849,0.0,0.0,0.0,0.0,0.0,0.2816513716529686,0.3876565007281868,0.3874678906889095,0.3875810567124759,0.3871661146260656,0.387863971771392,0.3878451107674643,0.2700770022426443,-0.0270215316271447,-0.5288059671220975,-0.9999978542462528,-0.9999978542462528,-0.6463037345906197,0.0,0.0,-4.400900916473096e-05,0.0,0.0,-1.8861003927741817e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1717545887673262,0.0,0.0,0.1241808498602521,0.5713249569765367,0.3882726268564931,-0.7470592175726165,-0.511170928449659,-0.0728349101676296,-0.066208410787683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2223209402976021,0.9999978542462528,0.9999978542462528,0.5874133933269006,-0.0154220142115835,0.0814292409573707,-0.875798143382073,-0.9188829633543446,-0.900889565607279,-0.5329239529796544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4447173246109152,0.9999978542462528,0.9999978542462528,0.4325896990853772,-0.219523224714987,-0.6557028015479445,-0.9999978542462528,-0.9999978542462528,-0.3269114940782397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0097197040240962,0.9030900160655154,0.9999978542462528,0.4808109991273038,-0.0043128828981436,-0.1154733530469446,-0.5940964757186304,-0.7460658713657555,-0.537746082983847,-0.4839230647753811,-0.1822287329485322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2444323239022247,0.1535662939796739,0.0517608817790328,0.0,0.0343018791432531,0.1945072465054921,0.0,0.0,0.3056677166542932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0014334362985083,0.3320731221531318,0.0358799164718741,0.0989259656010058,-0.3674626525228847,-0.1725781859388376,-0.3003677745505977,-0.376930876494611,-0.3991931481306556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1590485591213375,0.3898632381877327,0.3898192291785679,0.389567749126198,0.3896180451366721,0.3894168610947761,0.3895237401170333,0.2722082956864792,0.1082433015413103,-0.040834073503561,-0.5760464949597814,-0.9038570302252436,-0.9999978542462528,-0.681397775898838,0.0,0.0,-5.0296010473978145e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.574965130734591,0.9999978542462528,0.9999978542462528,0.3023418929617014,-0.3476334503935187,-0.9999978542462528,-0.9999978542462528,-0.862274803565882,0.0,-6.28700130924727e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6358358774107231,0.9999978542462528,0.9999978542462528,0.2414774332868785,-0.4805029360631506,-0.9710965092276432,-0.9999978542462528,-0.7638643720722345,0.0,-0.0002766280576068,0.0,0.0,-0.0306428443812712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.604306565844848,0.9999978542462528,0.9999978542462528,0.2730004578514444,-0.3854120412607856,-0.8003855626776519,-0.9999978542462528,-0.9999978542462528,-0.0163336294014244,-0.0001634620340404,0.0,-0.0534269371259833,-0.0050924710604902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6243998220292023,0.9134321332192272,0.9999978542462528,0.3394729226941158,-0.2844050782264189,-0.7689442691301064,-0.9999978542462528,0.1332781407547329,-0.9999978542462528,-0.2971111078724077,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.72723630244456,0.4059139525302409,-0.219422632694039,-0.6194016559883506,0.3540839137368065,-0.3787855418808389,-0.4375187081118271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7176863474558133,0.7361575573023817,0.5189479490691977,-0.0010247812134073,-0.2890260241887157,-0.7879435870866516,-0.4978739206806009,-0.5525331100631967,-0.0671011649735961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1436705539189187,0.0700057595784684,-0.0576015059953235,-0.0906271238727994,-0.0895646206515366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3138785403641701,0.4252276205522486,0.3569507863338232,0.3390642676090147,0.1043830827374324,0.3293822855927739,0.2840341451491733,0.4400900916473091,0.2843044862054709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1424571626662339,-0.5071535346130498,0.0,0.0,0.0,0.0,-0.2280924074994911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2323738553910884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0274741957214105,-0.2576978966647364,-0.6263802274416151,-0.6439083870917965,-0.5477172670603132,-0.3486142225977613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.239836525945165,0.1562445565374132,0.0196594530940162,-0.0598711134679617,-0.4269816939175285,-0.107067632296481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2494933599561688,0.3874867516928372,0.7040561286173652,0.5887148025979148,0.5296547122988458,0.3419625752125777,0.075946975815707,-0.9999978542462528,-0.9999978542462528,-0.9999978542462528,-0.2021333790936091,0.0,0.0,-0.0001068790222572,0.0,0.0,0.0,0.0,0.0,0.0,0.3497458828334258,0.387788527755681,0.3890710760227675,0.3893728520856114,0.3895803231288166,0.3894231480960854,0.3896494801432182,0.1926777291245011,-0.1938093893601657,-0.7775511739224659,-0.6721244489676983,-0.9999978542462528,-0.5586503623370943,0.0,0.0,-4.400900916473096e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0785309333538076,0.608147923644798,0.4210153296750529,0.1891444343887042,0.1979148012151041,0.0,0.0,0.0,0.0,-0.013095823727162,0.0,0.0,0.0406517504655928,0.0520689448431859,0.0385644660309227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1134175036188208,0.7793555432982198,0.3702666551068089,-0.2515240613790557,-0.6326232197416977,-0.930010955671712,-0.935216592755769,-0.4819992423747514,0.0,-0.0534269371259833,-0.0534269371259833,0.0,0.0,0.0489757401990362,0.0366657916355301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4867962243737072,0.9130863481472188,0.9999978542462528,0.3917807735870531,-0.2095771886437578,-0.5335652271131976,-0.8268538381895829,-0.8204725318606969,-0.8217236451212372,-0.0002326190484421,-0.0534269371259833,-0.0534269371259833,0.0,0.0,0.0142526319680635,0.0119955984980437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3037061722458081,0.7555592433427188,0.8223209102456156,0.8207931689274686,0.1486812939623887,-0.4600827558107155,-0.865374295211341,-0.9999978542462528,-0.8832608139361495,0.0,-0.0001320270274941,0.0,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0293540091128755,0.0707790607395058,0.5140315140453663,0.5210100854986308,0.0714832048861415,-0.0610530697141002,-0.4835081226889708,-0.1395337070574339,-0.6587771451881663,0.0,0.265034827192628,-0.2899187783746287,-0.005035888048707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3213349239169374,0.5275171318537017,0.2772441837351863,0.1646439902865676,0.2129218733402774,0.1711321756377108,-0.3311866549685279,-0.6598522224120477,-0.2756850074104929,-0.2271996533135779,-0.3073400590025529,-0.0625996720361751,0.0,0.0,0.0,0.0,0.0,0.0,0.3254591967758036,0.3860407413917103,0.3862419254336063,0.3870529486024991,0.3868391905579847,0.3872164106365396,0.387914267781866,0.1534342669521797,0.0771037840566085,-0.1833855411894337,-0.1864535978283464,-0.9999978542462528,-0.9999978542462528,-0.832292094322082,0.0,0.0,0.0,0.0,-0.0002074710432051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3058437526909521,0.8819594046651352,0.8498579759801187,0.7808958586189854,0.0587520272349157,-0.6070979944261538,-0.9999978542462528,-0.9999978542462528,-0.5950395259150175,0.0,0.0,0.0,-0.0204453282576721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.372938630663239,0.7494042690609658,0.7785633811332546,0.8250871908216845,0.1513155475109634,-0.4589699565789787,-0.8377177764519623,-0.9999978542462528,-0.9104961036078087,0.0,-1.8861003927741793e-05,0.0,-0.0534269371259833,-0.0198857851411491,0.0,0.0062241312961548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2898370473576085,0.7709498225477562,0.7875915150133337,0.842973709546493,0.179732793428761,-0.3647718159625268,-0.713914146670265,-0.9999978542462528,-0.9761135362724224,-0.1473358756822098,-3.7722007855483634e-05,-0.0534269371259833,-0.0534269371259833,0.0,0.0,0.0312841185148144,0.0253743372841219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0571614159036762,0.7914454468159022,0.8021144880376949,0.8953947264629967,0.2745407731722099,-0.2827264488768499,-0.6382312249095463,-0.6149253110561667,-0.9376685232663754,-0.7430795457438631,-1.2574002618494558e-05,-0.0534269371259833,0.0,0.0,0.0,0.0274930567253383,0.0129512226970493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1323288035570366,0.0,0.0,0.0,0.0,0.6423554977684124,-0.1251364740592577,-0.5608130907874753,-0.1089348716853275,-0.1122669823792285,0.0,0.0,0.0315670335737305,0.0153465701958725,0.0,0.0,0.0,0.0,0.212582375269578,0.3854560502699504,0.3859715843773086,0.3864934054859761,0.7166489922397875,0.4917126593975385,0.1826939710454165,0.0688426643362576,-0.5426373700024414,-0.9999978542462528,-0.9999978542462528,-0.6594938633374205,0.0,0.0,-0.0001383140288034,0.0,0.0,0.0,0.0,0.0,0.0,0.084157799525584,0.3876376397242591,0.3838025689256183,0.3884172278866058,0.3861790554205138,0.3871912626313026,0.3868266165553662,0.3874113076771263,0.085685540843731,-0.2462681282845249,-0.8813369915355198,-0.9999978542462528,-0.9999978542462528,-0.0745324005211264,0.0,0.0,-8.173101702021455e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5298747573446695,0.3401456318342052,0.2727301167951467,0.2181023624190972,-0.3962571185192372,-0.8386671136496587,-0.1062314611223511,-0.1405710622734598,0.1858877677105141,-0.0247519241545065,0.0,0.0,0.0035961647488894,0.0062241312961548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4017079486543545,0.0,0.0,-0.0847362036460347,-0.2451993380619529,-0.0469198907709124,-0.2609294153376896,-0.0350814673055997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5844144937023896,0.5583737342794873,0.5048902141417209,0.5403677625298032,0.3416230771418784,0.347639737394828,-0.1614124716136145,0.0,0.1450411202043346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4085104840709601,-0.7218420553212257,-0.9999978542462528,-0.9925100356869392,-0.0792727995082988,-2.5148005236989072e-05,-0.0534269371259833,-0.0534269371259833,-0.0426573038832427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0618578058816839,0.4358275047596395,0.7109403950509909,0.7212259291929195,0.7734269010635996,0.174036770242583,-0.338969962589376,-0.6657494296401215,-0.5199035732682032,-0.9691663998257042,-0.7239356267572051,0.0,-0.0534269371259833,0.0469701867813863,-0.052276415886391,0.0,0.0,0.0,0.0,0.0,0.0,0.1893644794345279,0.38913394603586,0.389259686062045,0.3897437851628569,0.3892659730633542,0.6504845904612692,0.4314643258510219,0.0485859461178629,-0.5798312697479483,-0.9999978542462528,-0.9999978542462528,-0.6223062505932229,0.0,0.0,-0.0006224131296154,0.0,0.0,-0.0006349871322339,0.0,0.0,0.0,0.0,0.0533200581037261,0.3854623372712596,0.3855063462804243,0.3860218803877826,0.3859778713786179,0.3862796474414617,0.3863928134650282,0.346929306246883,0.1614313326175422,-0.3611505032084004,-0.9999978542462528,-0.9999978542462528,-0.8409807301314615,-0.0004212290877195,0.0,0.0,-0.0005721171191415,0.0,0.0,-0.0004778120995027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4131565780384938,0.7471158005843997,0.742620594648288,0.7821721198847625,0.1922376390328539,-0.3838340039321645,-0.7367045264162864,-0.9999978542462528,-0.9485136005248268,-0.1330895307154555,-0.0001194530248756,0.218404138481941,-0.2399748399739684,-0.0030932046441496,0.0,0.0281028958523353,0.0109771042859457,0.0,0.0,0.0,0.0,0.0,0.0,0.0795997235763797,0.4334321572608163,0.7255765340989186,0.7197924928944112,0.7440351699428686,0.1357929412784318,-0.3953769383359425,-0.7270979884157565,-0.9999978542462528,-0.9752459300917464,-0.1044082307426694,-0.0002766280576068,-0.0534269371259833,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.330960322921395,0.4298611405171639,0.6975616562649128,0.6848179046110685,0.6734321452400217,0.0606758496355454,-0.5179483158610274,-0.8887556530804317,-0.9999978542462528,-0.8063582139214367,0.0,-0.0534269371259833,0.0,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4556944288968609,0.7343343269227001,0.9999978542462528,0.6390422480784391,0.048233874044545,-0.2925781799284404,-0.4670801882679077,-0.4631382384470097,-0.8689704599602305,-0.6440026921114352,-0.2564467834041963,-0.2521339005060527,-0.0487934171610681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1549997302781822,0.3606601171062791,0.123872786796099,0.2387614487212837,-0.8041326154579633,0.4221972859211914,-0.6431665209373054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.126745946394425,0.389567749126198,0.3894734441065594,0.3897815071707124,0.6364582905403385,0.4739644547015335,0.4713176271503403,-0.2974128839352515,0.0045832239544412,-0.7578351378166664,-0.9999978542462528,-0.9999978542462528,-0.1519819696497436,0.0,0.0,-0.0470079087892418,0.0,0.0,0.0,0.0,0.0,0.2141478385955806,0.3880462948093602,0.3867008765291813,0.388473810898389,0.3889453359965826,0.3885178199075537,0.3885429679127908,0.3101817835943328,0.0237522909463362,-0.136534807432923,-0.6807690757679133,-0.9999978542462528,-0.593398618573304,-0.7914328728132838,0.0,0.0,-2.5148005236989116e-05,0.0,0.0,-0.0307937324126931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0761733078628399,0.2154869698744503,0.445704383816467,0.797612995100274,0.7708869525346638,0.4550720157672454,-0.0854780698005259,-0.2750877422861145,0.0083742857439173,0.1521014226746193,0.0099837580790846,-0.3366437721049545,-0.3815078134477431,0.0119453024875698,0.1792612683305675,0.1797893764405443,-0.1783119311328711,-0.1995368475528899,-0.198901860420656,-0.1982857342923497,-0.1980405412412891,-0.1973238230920349,-0.1977387651784452,-0.1772117059037529,0.0808508368369199,0.2075779222274172,0.388498958903626,0.4453963207523138,0.4549525627423697,-0.7961606977978377,-0.5823334962690287,0.1204715190877962,-0.1099533658974255,0.2325184564212012,0.3319473821269468,-0.106533237185195,-0.057664376008416,0.0733441572736787,0.223641210572544,0.2221134692543969,-0.1754324845332359,-0.1956451937424659,-0.1978645052046302,-0.1976947561692805,-0.1984743443316271,-0.197223231071087,-0.0917462101058454,0.0,0.1137192796816646,0.2219940162295212,0.7604631043639317,0.6671702919360114,0.0,-0.7320269974422063,-0.99852040893858,-0.9817906984546728,-0.5170555616751144,0.0,-0.0534269371259833,-0.0534269371259833,-0.0273421686939163,0.0042562998863604,0.2062702259550937,0.200071242664176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0646806694695359,0.7151715469321144,0.7171833873510735,0.7612804145341339,0.2084078064002378,-0.2719945376419648,-0.5717336120616378,-0.7906910066587927,-0.7242688378265951,-0.6399601502695892,-0.203478797373788,-0.0534269371259833,-0.0534269371259833,-0.0066139253773281,0.0339246590646982,0.2235783405594515,0.1948404575748822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2047927806474206,0.7009063409614323,0.6915575700145816,0.6957572868891588,0.131957870479791,-0.3448231608082852,-0.6259338503486586,-0.8741823840455963,-0.8224906592809654,-0.5347031743501715,0.0,-0.036816679666952,-0.0534269371259833,0.0,0.0,0.1751432824730105,0.1693215192606475,0.0,0.0,0.0,0.0,0.3777293256608854,0.3894985921117964,0.3896872021510738,0.3898632381877327,0.6265499764769649,0.3595221698693053,-0.0457756565326294,-0.6141960189042939,-0.9999978542462528,-0.9999978542462528,-0.5421658449042479,0.0,0.0,-3.14350065462364e-05,0.0,0.0,-0.0002263320471329,0.0,0.0,0.0,0.0,0.1580112039053117,0.3898632381877327,0.3898003681746402,0.3896306191392905,0.3891150850319322,0.3894042870921577,0.3881971828407822,0.3093141774136566,0.0739791444059126,-0.4456918098138485,-0.9999978542462528,-0.9999978542462528,-0.7564394235260135,0.0,0.0,0.0,-5.029601047397823e-05,0.0,-9.430501963870902e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.133026660702363,0.4353685536640644,0.691947364095755,0.6775249830923418,0.7242059678135028,0.2152292028207711,-0.3531471505417286,-0.653351463058286,-0.638960517061419,-0.8845245011993083,-0.6721558839742445,0.0,0.0,-0.0534269371259833,0.0,0.0152082561670691,0.2540577229066823,0.2298590548673895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1277644406065231,0.1375658756476396,0.3324440552303773,0.0,0.0,0.0099711840764661,0.0,-0.2904720344898426,-0.2643243960446831,-0.1026604443786987,0.0,-0.2202776648720967,0.0,0.0,0.2277214744222455,0.227633456403916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0960402320000613,0.0458573875496496,0.1755707985620393,0.0,0.0,0.0,-0.2705988233513119,-0.3939875110465989,-0.2504804191617206,0.0,0.3149913395959069,0.0,0.0,0.0225514736962699,0.2055094987966749,0.1973678321011996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0916393310835882,0.19193586297001,0.4310242357593746,0.1269974264467949,0.0,-0.0077770206195388,-0.1530193248657693,-0.2526620086160294,-0.6089275118071448,-0.3279048402851008,0.0,-0.0878042602849474,0.0,0.0,0.2070372401148219,0.1930926712109115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0899481277314007,0.1000324778314333,0.482546211488656,0.1410677353768903,0.0,0.0,0.0,-0.0689243953532778,0.0,-0.0978760363823615,0.0,-0.12837427973352,0.0,0.0,0.2163168540472709,0.2009388488448521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5497542554845094,0.3743909279656751,0.0288636230107542,-0.4892733028895505,-0.9750070240419948,-0.8233268304550952,-0.914526071447036,0.0,0.0,-0.0002766280576068,0.0,0.0,-0.0002326190484421,0.0,0.0,0.0,0.0,0.1034903285515193,0.3835762368784854,0.3895740361275073,0.3889013269874178,0.3889956320070565,0.3881783218368544,0.3888573179782531,0.3099931735550553,0.1357426452679579,-0.3776035856347005,-0.9999978542462528,-0.7227473835097574,-0.9999978542462528,-0.1017802641954041,-0.0001131660235664,0.0,0.0,-0.0001508880314219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0931419243964983,0.2008319698225949,0.9550835168929904,0.7137003886257505,0.3641305418289836,-0.5594613855059871,-0.0355026963933193,0.2481165066694436,-0.2942253742714631,-0.2760810884929755,0.5696966236374417,0.2224341063211685,-0.0532571880906336,0.0371436037350328,0.2930119830187784,0.2749305672533833,-0.1754702065410914,-0.1271043054690521,-0.1382071497811828,0.0,0.0,0.0,0.0,0.0,0.0914947300534755,0.1194215898691519,0.1851521885573322,0.0,-0.294476854323833,-0.6037344487257065,-0.8773510327054571,-0.8252758008609619,-0.6225954526534483,0.0,-0.0082736937229694,-0.0534269371259833,0.0,0.0093676319507784,0.274389885140788,0.2620547885720449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1537108950097866,0.7287577567613978,0.8279666374213197,0.3090564103599775,-0.1464431214962967,-0.4247938174619105,-0.7065269201318994,-0.6333965209027351,-0.5580530972127158,-0.3253648917561649,0.0348865702650131,-0.0991460106468295,0.0,0.0,0.2654434822777291,0.2469911334350884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0762801868850971,0.1880504961608952,0.7062440050729832,0.3291936755534965,-0.1528621498330382,-0.4567317841128866,-0.69942260865245,-0.6322082776552874,0.1813234047600006,-0.2773573497587527,0.0381872459523679,-0.0424938418492023,0.0,0.0218221815443972,0.2826950138703037,0.2657075363327175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0712128638298438,0.113574678651552,0.4777806644962466,0.3810300013482403,-0.0478063579555162,-0.3371844542175498,-0.6003834770278778,-0.5120070996237887,-0.1298831600477394,-0.1687368281388875,0.9999978542462528,0.0802975807217061,0.0,0.0123413835700523,0.2909246985841083,0.2739938040583055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5584114562873428,0.4301880645852446,0.2311478901357852,-0.3911960824652931,-0.8673358396198261,-0.9999978542462528,-0.9436034525023048,0.0,0.0,0.1449656761886236,-0.1613307405965943,0.0,-0.0001446010301126,0.0,0.0,0.0,0.0,0.2666820215356508,0.3897877941720217,0.3896306191392905,0.3896306191392905,0.3898003681746402,0.3897123501563108,0.3897626461667847,0.2722963137048086,-0.0481144210196693,-0.4327154391115621,-0.9583213225672528,-0.9999978542462528,-0.7629841918889398,0.0,0.0,0.0,0.0,0.0,0.0,-1.8861003927741837e-05,-0.0219164865640359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2811106895403734,0.6989699445581842,0.7327248545875328,0.8319525962513825,0.332563508255253,-0.1355351742247527,-0.4251647505391561,-0.7970220169772047,-0.7694409422335369,-0.5686466944187973,-0.3411641260463033,-0.1126693504630203,-0.1031193954742737,-0.0534269371259833,0.0,0.232285837372759,0.2342285207773164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4543993066271559,0.7092617657014219,0.8871964767557384,0.3599371119557156,-0.1676868989202433,-0.468104969481315,-0.6454549894138714,-0.5785298604769341,-0.6694021774007942,-0.5483145321846917,-0.1714025166940084,-0.0534269371259833,-0.0473285458560135,0.0,0.2601561141766522,0.2647519121337119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0668119629133707,0.1339634238974409,0.2406789841206041,0.0,0.0,-0.2907926715566141,-0.3333682444228367,0.0,-0.124991873029145,0.0,0.0,-0.1009818150291297,-0.0309131854375688,0.0,0.2260994280844597,0.2290228836932596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0788515704205793,0.5415497187759417,0.9539581436586352,0.4136406771393059,-0.0444050902472134,-0.4134394930974099,-0.8015989539303366,-0.8541268498690976,-0.799775723550655,0.1592686041671611,0.0698108625378817,-0.254937903089977,0.0,0.0,0.2371771243913534,0.240471513077399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1462922334648748,0.6782479882429051,0.6641713923115005,0.7247592239287165,0.186189543773358,-0.2995756123856326,-0.57229944217947,-0.7954942756590576,-0.7191323577569402,-0.6624424669514575,-0.1984303353224625,0.0843086875570059,-0.1150898459670806,0.0,0.0,0.2119159531307978,0.2234903225411221,0.0,0.0,0.0,0.0,0.2612814874110074,0.3881280258263804,0.388524106908863,0.3880840168172157,0.6165787924004986,0.376295889362377,0.023010424791845,-0.2686435659441359,-0.6159689532735017,-0.9861475903619812,-0.8112495009400312,-0.5457620096531374,-0.0002892020602253,0.0,0.0,-0.0003709330772455,-0.0410604055506939,0.0,0.0,0.0,0.0,0.1875286750522276,0.3870529486024991,0.3878513977687736,0.3879331287857938,0.3875244737006927,0.3873610116666522,0.3877319447438978,0.2704856573277455,0.0938397815418248,-0.3967663656252862,-0.7875537930054783,-0.9999978542462528,-0.9999978542462528,-0.0178110747090975,0.0,0.0,-0.0002640540549883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1878053031098345,0.3883669318761318,0.389008206009675,0.3888761789821808,0.3889767710031288,0.3888824659834901,0.3874930386941465,0.2710137654377222,0.0868863580937973,-0.2375606314712175,-0.8251123388269216,-0.9999978542462528,-0.9999978542462528,-0.1394645500430322,0.0,-0.0002451930510606,0.0,0.0,-0.000358359074627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0549232434375841,0.0699177415601389,0.251304016333232,0.0319819756601408,0.0,0.0,0.0,0.4033802910026143,0.0,-0.0177104826881495,0.0,0.0,0.0,0.0,0.2195106507123685,0.2114255670286765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.054665476383905,0.0674909590547694,0.2514486173633447,0.0,0.0,-0.192621146112718,-0.3178267771863774,-0.3566804452775255,-0.1460910494229789,0.0,0.0,0.0,0.0,0.0558285716261158,0.248914955835718,0.2297396018425138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1974872851260753,0.8022653760691169,0.3492806447365415,-0.1000261908301241,-0.3963639975414944,-0.7099219008388928,-0.7029433293856284,-0.5632901693033188,-0.3081636561740644,0.0325918147871378,-0.1165987262812999,-0.0026782625577393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0382501159654604,0.766850697694127,0.307773862092891,-0.1465122785106984,-0.4311625497881781,-0.660826707614981,0.0,0.0,0.0541436552752375,0.0466872717224702,-0.1122166863687545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0741237454360253,0.3897877941720217,0.3898506641851142,0.3898632381877327,0.3898632381877327,0.5780709093813591,0.3199706446328307,0.3457913590099093,-0.4120626398106848,-0.8635510648316592,-0.9999978542462528,-0.9209199517785406,-0.0056017181665393,0.0,0.433501314275218,-0.2710892094534332,-0.25349189278885,0.0,0.0,0.0,0.0,0.0,0.283543759047052,0.3889139009900363,0.3864619704794299,0.3867134505317998,0.3869272085763142,0.3876124917190222,0.3867323115357275,0.270397639309416,-0.0480389770039584,-0.4346329745108825,-0.9999978542462528,-0.9999978542462528,-0.7194655688263303,-8.801801832946191e-05,0.0,0.0,-0.0001760360366589,0.0,-0.0001005920209479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1526358177859053,0.6973478982203983,0.7033331234668018,0.8573520815407415,0.3856446603092278,-0.0175092986462536,-0.3585539716676812,-0.7019939921879321,-0.7048357167797119,-0.6587268491776923,-0.4873746284941579,-0.1830020341095696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.475680806058958,-0.1340011459052963,0.5788819325502519,-0.5856090239511466,-0.4540032255446733,0.0695971044933673,-0.0774495691286171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5552868166366469,0.3601445829989208,-0.0382815509720066,-0.2432252196508492,0.1103620209825266,-0.422568218998437,-0.3183045892858802,-0.1192141188259468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0629203091029467,0.9900266701697868,0.3486267966003798,-0.0485042151008427,-0.2706113973539304,-0.5033624728235738,-0.4238570542668327,-0.2871839328051062,-0.0262796654726536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1072059463252845,0.05570911860124,-0.1813045437560728,0.0,0.0,0.5610394228346082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1457704123562073,0.3884423758918428,0.387989711797577,0.3889327619939641,0.6101849120689942,0.3455587399614671,0.0493969692867558,-0.385091404194014,-0.7631665149269081,-0.985456020217964,-0.5063425114441569,-0.562076778050634,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2703850653067975,0.3896557671445275,0.389108798030623,0.3887818739625421,0.3887064299468312,0.3893602780829929,0.3895488881222703,0.2717682055948319,-0.0534583721325295,-0.5881929814892473,-0.9999978542462528,-0.9999978542462528,-0.5604798797180852,0.0,-0.0004212290877195,0.0,0.0,-0.0001760360366589,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1017614031914763,-0.1132477545834711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0800209526640993,0.0537538611940641,-0.1488761910029754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1434316478691673,0.0393251931893416,-0.2033844923541493,0.0,0.3505191839944632,-0.0761795948641492,0.0,0.0,0.1871011589631988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1715534047254303,0.202309415130268,0.0601728895308056,0.0,0.0,0.0,0.4399203426119595,0.8952815604394302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1134300776214393,0.0,-0.3282443383558002,-0.3610750591926894,-0.2401320150066996,0.0,-0.0661392537732813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1447582051454184,0.3878262497635366,0.6251919841941673,0.4203614815388912,0.0572934429311704,-0.4083030130277549,-0.800743921752279,-0.9999978542462528,-0.8798029632160634,-0.1132791895900173,0.0,0.0,-4.400900916473091e-05,0.0,0.0,-0.0283920979125606,0.0,0.0,0.0,0.2358317061111745,0.38796456379234,0.3865562754990686,0.3870089395933344,0.3870969576116639,0.3875244737006927,0.3876816487334239,0.2698318091915837,0.0478126449568255,-0.3527825044657923,-0.902775666000053,-0.9999978542462528,-0.949425215714668,0.0,-1.8861003927741817e-05,0.0,0.0,-3.143500654623635e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4452705807261289,0.4630502204286802,0.106049138084383,0.0423178058125434,-0.1144485718335373,-0.5101147122297053,-0.3983758379604535,-0.1530318988683879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2657263973366452,0.1002839578838032,-0.1082684495465473,-0.0924503542524811,-0.2066160110271024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0929093053480562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0225766217015069,0.0,0.2187436365526404,0.684296083502401,0.7793178212903643,0.2776088298111226,0.0,-0.1844669054146242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4203740555415097,0.1481846208589582,0.0,0.0,-0.2699449752151502,-0.7697552922989992,-0.4482631933493307,-0.1944632374963274,0.0,-0.086270231965491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0388913900990036,0.3878325367648458,0.3873170026574876,0.636037061452619,0.4341928844192352,0.1040561586693516,-0.1032702835056957,-0.6668307938653122,-0.8620799065252955,-0.9999978542462528,-0.5699481036898116,0.0,0.0,-0.0006224131296154,0.0,0.0,-0.0006349871322339,0.0,0.0,0.0,0.2792183021462899,0.3835762368784854,0.3835762368784854,0.3835762368784854,0.3835762368784854,0.3835762368784854,0.3835762368784854,0.2665688555120844,0.0300707272621297,-0.3314884310313717,-0.8843484651626493,-0.9999978542462528,-0.986298478393403,0.0,-0.0006161261283062,0.0,0.0,-0.0003646460759363,0.0,0.0,-0.0006349871322339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5643715335285093,-0.2478398786118368,-0.069006126370298,0.0,0.0,0.0595944854103549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0083365637360618,-0.0015717503273118,-0.2326127614408399,-0.152654678789833,0.7979399191683547,0.9733786907029,0.4590076785868342,-0.4154136115085136,-0.4272771829790632,-0.100151930856309,-0.008594330789741,-0.0563063837256185,-0.4784659476389545,-0.5120888306408089,-0.4838161857531239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5541614434022918,0.7475181686681917,0.807961399255295,0.4940765718898155,0.2735977229758228,-0.4529721573299569,-0.7910116437255642,-0.4709907030822595,-0.2694671631156474,-0.2614323754424293,-0.6365588825612865,-0.0894263066227332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3469858892586663,0.0,-0.0705401546897544,0.0,0.0,0.0,-0.0340755470961202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1764949877544987,0.0,0.0,0.7519567915925202,0.5679174022669247,0.6353392043072925,0.2856939134948146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3463131801185768,-0.8143175575789439,-0.9999978542462528,-0.9999978542462528,-0.0415004956423412,0.0,-5.658301178322543e-05,0.0,0.0,-0.0002263320471329,0.0,0.0,0.0,0.0,0.2378749815366798,0.386719737533109,0.3851542742071065,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.2722837397021901,0.0358296204614002,-0.2849143253324679,-0.8172850221969087,-0.9999978542462528,-0.9999978542462528,-0.0999318858104854,0.0,0.0,0.0,0.0,-4.400900916473096e-05,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2753958053502676,0.0,0.0,0.0,-0.0466684107185425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1540944020896507,0.1373709786070529,0.0,0.0,0.0,0.2467585143866462,0.459510638691574,0.3887944479651606,0.3893099820725189,0.389542601120961,0.2723277487113549,0.2061444859289088,-0.2718185016053059,-0.708985137643815,-0.9999978542462528,-0.9999978542462528,-0.2213213070894318,-0.0002326190484421,0.0,0.0,0.1250233080356912,0.0373133527703825,-0.1806569826212204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2954890615346218,0.0369549936957554,0.0,0.0,-0.1809461846814457,0.0,0.4754670480144435,-0.3277728132576066,-0.0870498201278377,-0.1981725682687833,-0.1051815319037069,0.0,0.0143280759837745,0.0541625162791652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2198438617817587,0.6093361668922458,0.2320846533308631,-0.0295614801560806,-0.4900214560453509,-0.4047822922945764,-0.3329218673298801,0.0,0.0503274454805244,-0.0560046076627747,0.0,0.0,0.0360873875150793,0.0623230439785682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1571310237220171,0.0,0.0,0.0,0.0,-0.0761733078628399,0.0,-0.0108010682492868,0.0,0.0,0.0,0.0,0.0470833528049528,0.0505097685184926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5875957163648687,0.5535453172739855,0.6204578722083042,0.4072342228051829,0.4334824532712902,-0.2000083726510835,-0.8346811548195958,-0.6979891723539416,-0.8395284328290255,-0.6177167396374724,-0.0122093565425582,0.0,0.0,0.0,0.0,0.0,0.0,0.1608843635036377,0.3885366809114815,0.3883354968695856,0.3889830580044381,0.3887441519546866,0.3887692999599237,0.3890962240280045,0.2719819636393463,0.1119777803190032,-0.0639576643189725,-0.2363912492276975,-0.8065091019528589,-0.9999978542462528,-0.9999978542462528,-0.0952732178403331,0.0,-4.400900916473096e-05,0.0,0.0,-0.0203133012301779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2667763265552895,-0.0384010039968823,-0.2584900588297016,0.0,0.0,0.6603300345115505,-0.6725519650567271,-0.0623293309798774,0.1237218987646771,0.4256488496399682,-0.142331422640049,-0.0658060427038912,0.0179431017365917,0.0543825613249889,-0.3629045765736803,-0.1208298781624233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3180782572387473,0.005086184059181,-0.3596479098954903,0.0,0.11225440837661,-0.1249290030160525,0.0,0.0,0.0,0.0,0.0,0.0,0.1630722399592558,0.1159700261503752,-0.3105464296702691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0168051544996179,0.3000785724903723,-0.0594561713815514,-0.2084518154094026,-0.0847550646499624,0.0,0.0,0.0374076577900212,-0.0416325226698354,0.0,0.0,0.0,0.0,0.1956326197398474,0.1742190932805511,-0.2474689455345912,-0.1641347431805185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0823848651563762,0.4314643258510219,0.0404694274276247,-0.3920448276420414,-0.0563881147426387,-0.1000576258366703,0.0,-0.0684025742446103,0.0,0.0,0.0,0.0,0.0,0.186013507736699,0.1560119374889711,-0.240855020157263,-0.1397851871098039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1089285846840182,0.4445035665664007,0.174011622237346,-0.1635689130626863,-0.030510817353777,0.7030439214065765,0.9999978542462528,0.4883554006984005,-0.3528453744788847,0.1095007018031597,0.0,0.0,0.0,0.1790349362834346,0.1613873236083775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1245517829374977,0.0,-0.3855880772974445,-0.6161324153075421,0.0,0.0,-0.1385152128453359,-0.2261371500923152,-0.147568494730652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0862136489537078,0.3898632381877327,0.3897877941720217,0.3115712108836764,0.2948415003997693,-0.2088730444971221,0.1306376002048491,-0.225778791017688,-0.4042793321898367,-0.9060889156900264,-0.8476826735271191,-0.7679132009153897,0.0,0.0,0.0507989705787179,-0.0565390027740607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1069418922702961,0.4943469129461131,0.5250652013430953,0.1602493763714037,-0.5889034126371921,0.0,-0.3062712687799809,0.0,0.301417703769242,0.0,0.0,0.0,0.0,0.1340011459052963,0.1455818023169298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0383821429929546,0.2861528645903897,0.0,0.0,-0.1221312874334375,0.2361586301792553,0.0,-0.2688196019807949,-0.0611096527258835,0.0,0.0,0.0,0.0,0.1342400519550478,0.0931607854004261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0459013965588143,0.3827840747135203,0.0,0.0,-0.0071923294977788,-0.2703850653067975,0.0,-0.214386744645332,0.0,0.0,0.0,0.0,0.0,0.1856237136555257,0.1206852771323106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0236516989253882,0.351556539210489,0.1004411329165344,0.0,0.0,-0.0027285585682133,-0.1412689194187862,-0.1003216798916587,0.3343050076179145,0.0375019628096599,0.0,0.0,0.0,0.1521014226746193,0.0717221109358929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0178299357130252,0.2696746341588525,0.0,0.0,0.0,-0.1861832567720487,-0.176809337819961,-0.1426834947133669,0.0,0.0,0.0,0.0,0.0,0.1514790095450038,0.0948519887526136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2080494473256108,-0.0569099358513063,-0.4453900337510046,-0.209860103702674,0.4290186823417247,-0.9999978542462528,-0.9999978542462528,-0.9674249004630427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0961911200314833,0.388498958903626,0.3886498469350479,0.3886749949402849,0.3883732188774411,0.3882789138578024,0.3881405998289989,0.3099428775445813,0.1405584882708413,-0.2239178386301509,-0.6622601439134894,-0.6577586509760682,0.1178372655392216,-0.8196615086918041,-0.9712976932695392,0.0,-7.544401571096727e-05,0.0,0.0,-4.400900916473096e-05,-0.0268580695931043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0237082819371714,0.3233467643358965,0.0088898198512756,0.0,0.0,-0.0171823745781728,-0.1996374395738379,0.0,0.0480264030013399,-0.0233373488599258,-0.2094137266097174,0.0,0.0,0.019577722076996,0.0173521236135224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02697752261798,0.2165871951035686,0.0,0.1452108692396843,-0.0181945817889616,-0.455568688870676,0.0,0.9162109877979144,0.0564321237518035,-0.7335421647577349,-0.348174132506114,-0.0007292921518726,0.0,0.078411480328932,0.0739099873915109,-0.1695164163012342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0204013192485074,0.3497647438373536,0.0640834043451574,-0.1515418795580962,-0.3317336240824324,0.0727028831401354,0.4022171957604036,0.0303410683184273,-0.0846607596303237,0.1154985010521816,-0.1414449554554451,-0.175715399592152,-0.0184837838491869,0.128550315770179,0.0721370530223032,-0.3614711402751719,-0.1324105345740568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0974988163038067,0.5157352914001724,0.6769717269771279,0.738628348816916,-0.1224707855041369,0.0385330310243765,0.1605825874407938,-0.4453334507392214,-0.3098862945327981,-0.0175973166645831,0.0,0.0,0.0,0.2046418926159987,0.1214963003012035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0454487324645485,0.257635026651644,0.2759742094707183,0.3292754065705167,-0.0295237581482251,0.0,0.0,-0.1725090289244359,0.0,0.0,0.0,0.0,0.1157059720953868,0.1753444665149064,0.1098464868751683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0376905728489374,-0.5060218743773853,-0.7971791920099358,-0.9999978542462528,-0.8686498228934588,0.0,0.2090365065311626,-0.2326379094460768,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.3784774788166859,0.3896620541458367,0.3897752201694032,0.3894357220987038,0.3884109408852966,0.388524106908863,0.3105464296702691,0.2424770664950488,-0.1972672400802517,-0.8248860067797884,-0.9999978542462528,-0.9999978542462528,-0.1799842734811309,0.0,0.0,-0.0006349871322339,0.0,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0635804442404176,0.4957552012393845,0.0,0.0,0.0,-0.2044910045845768,-0.1394959850495785,-0.0534080761220555,0.0,0.1105946400309688,0.0,0.0,0.0,0.1888992413376435,0.0936637455051658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2023031281289587,0.0,0.0,0.0,-0.0744758175093432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0183140348138373,0.0,-0.5630009672430933,-0.0408780825127257,0.017748204696005,0.1306501742074675,-0.2738680640321205,-0.082378578155067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06740294103644,-0.0750102126206292,0.0,0.0,0.0,0.2212395760724115,0.1118834752993644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0018735263901556,0.0597453734417768,-0.1044711007557619,-0.334826828726582,0.2183915644793225,-0.2430428966128811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2719568156341093,0.3890207800122935,0.389108798030623,0.3894797311078686,0.7090794426634538,0.4881605036578138,0.2404966610826359,-0.220158211847221,-0.5793283096432086,-0.7987635163398661,-0.7297888249761143,-0.7828322550222335,-0.0912621110050334,-5.0296010473978145e-05,-0.0001005920209479,0.0,0.0,0.0,0.0,0.0,0.0,0.1215968923221515,0.3896620541458367,0.3890585020201491,0.3889139009900363,0.3892031030502617,0.3892093900515709,0.3884612368957705,0.3504563139813708,0.0707476257329595,-0.0842458175439134,-0.725105009000725,-0.9999978542462528,-0.9999978542462528,-0.3927741197939142,0.0,-2.5148005236989072e-05,0.0,0.0,-5.0296010473978145e-05,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0348802832637038,0.0711374198141329,0.3807282252853964,0.009738565028024,-0.2957342545856825,-0.2567862814748957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1514664355423853,0.0,0.0,0.0,0.0,0.0,0.5310504265894987,0.200655933785936,0.5217456646518127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0342075741236144,0.0,0.0,-0.0236768469306252,0.0,0.0,0.0,-0.002238172466092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0732938612632047,0.0,0.0,0.0,0.0,-0.3220767900714286,-0.2135002774607281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0884643954224184,0.0,0.0,0.0,-0.2453502260933748,-0.1823670469773356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1884591512459962,0.3892974080699004,0.7352962381230149,0.5412416557117885,0.3109928067632256,-0.1053009849285825,-0.548628882250154,-0.8011714378413078,-0.9999978542462528,-0.7605448353809519,0.0,0.0,-4.400900916473096e-05,0.0,-6.915701440171999e-05,0.0,0.0,0.0,0.0,0.1186922977172793,0.3882474788512561,0.3877130837399701,0.3879582767910308,0.3883417838708948,0.3882411918499469,0.3893854260882299,0.3503934439682783,0.078336036313221,-0.3699020090308726,-0.7649143012908788,-0.9999978542462528,-0.9999978542462528,-0.0673149230181105,0.0,0.0,-0.0534269371259833,-3.14350065462364e-05,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0738345433757999,0.0,0.0,0.0,0.0175155856475629,0.0059160682320016,-0.1082433015413103,0.6679938891075229,0.6790464374091795,-0.5451961795353051,-0.5555760186968723,-0.2131041963782456,-0.0124734105975465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1387918409029428,0.0,0.0,-0.0280085908326966,-0.2992172533110055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3306585468585511,0.369939731038728,0.0344339061707473,-0.1699124973837168,-0.5708031358678692,-0.0772986810971952,0.2448346919860165,0.5228018808717664,0.9999978542462528,-0.2005742027689158,-0.0505160555198018,-0.1479079928013513,-0.1051752449023976,-0.1266830763813325,-0.5130193068345775,-0.5279257869388029,-0.2953821825123646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5786178784952636,0.2404903740813267,0.2777534308412353,0.0070288674637384,-0.14006810216872,-0.565125973685619,0.0,0.0,0.3827966487161388,0.1468706375853255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3353737978404866,0.3786346538494171,0.0,0.0,0.0,0.2907612365500679,0.0,0.8726420687248307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3310420539384152,-0.6869051890457386,0.0503337324818336,-0.8718184715533194,-0.7624686577815817,-0.5203499503611599,-0.0855598008175461,0.0,-0.0001446010301126,0.0,0.0,0.0,0.0,0.0426070078727687,0.3875496217059297,0.387530760702002,0.3883543578735133,0.3874238816797447,0.38796456379234,0.3888887529847993,0.3499847888831772,0.1570115706971414,-0.1698747753758613,-0.7773185548740237,-0.9999978542462528,-0.9999978542462528,-0.2549441900912862,-1.2574002618494558e-05,-1.8861003927741837e-05,0.0,0.0,0.0,0.0,0.0,0.135415721199877,0.2413894152685491,0.2436778837451151,0.2108094409003703,0.2256153289836477,0.1837061782562053,0.1835992992339481,0.1836370212418036,0.1834609852051447,0.220717754963744,0.3546183088480925,0.3444145057231841,0.1662408886191164,-0.3833499048313525,-0.8713720944603628,-0.9999978542462528,-0.8175930852610617,-0.1298202900346469,-0.0534269371259833,0.6257515273106904,0.4420139140479388,-0.2078042542745501,-0.3491926267182121,0.1868119569029734,0.2690522210292371,0.2500529030726918,0.0750667956324124,0.0575826449913957,0.0193325290259353,-0.0183266088164558,0.0372882047651455,0.0146738610557831,-0.0025839575381006,0.0215644144907181,0.1696987393392024,0.2199633148066344,0.3144695184872393,-0.1761617766851086,-0.2824183858126968,0.1336176388254323,0.3156829097399241,0.2525802775990092,0.1204715190877962,0.1111793311527288,0.1717923107751817,-0.4169224918227329,-0.0968952641781189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2024603031616899,0.0,0.0,0.0,-0.0340566860921924,0.0,0.1825808050218501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0464169306661726,0.0,0.0,0.0255818083273271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0352449293396402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2265080831695607,-0.6931544683471303,-0.9461936970417149,-0.9999978542462528,-0.3362728390277089,0.0,-0.0004023680837918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.452494345230454,0.3869272085763142,0.3865311274938316,0.3853680322516209,0.3860533153943288,0.3854120412607856,0.3858647053550514,0.1086645306290298,-0.134831030078117,-0.8224592242744192,-0.9999978542462528,-0.5974348734138407,-0.647403959819738,0.0,0.0,-0.0006349871322339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3649101299913302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1135683916502427,0.0,0.1229926066128044,0.0107067632296481,-0.2654937782882031,-0.2526620086160294,-0.1631351099723482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6031937666131112,0.0,0.0,0.0,-0.0346790992218079,-0.0474479988808891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0653722396135531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1706732245421357,0.0,0.0,0.0,0.0,-0.2235091835450498,-0.2325813264342936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1149829669448234,0.3898632381877327,0.3898632381877327,0.7786325381476563,0.5853261088922305,0.3871409666208286,-0.0476177479162388,-0.7206098030646133,-0.9999978542462528,-0.8856561614349727,-0.4907193131906774,-0.0575323489809218,-0.0001257400261849,0.0,-0.0001446010301126,0.0,0.0,0.0,0.0,0.0,0.0,0.3517640102536942,0.38971863715762,0.3893225560751374,0.3897123501563108,0.3897123501563108,0.3898003681746402,0.3895614621248888,0.1877235720928143,-0.1166867442996294,-0.7313039922916429,-0.9999978542462528,-0.9999978542462528,-0.3541467837498989,-4.400900916473096e-05,0.0,0.0,0.2999339714602597,-0.3693927619248235,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.2341907987694609,0.3885115329062445,0.5145470481527247,0.3874930386941465,0.3881154518237619,0.3874930386941465,0.3870718096064269,0.1898800135418861,-0.1224959335093738,-0.7021888892285187,-0.8502037610521274,-0.9999978542462528,-0.5272405037960949,0.0,0.0,-4.400900916473096e-05,0.0,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2578550716974677,-0.0221742536177151,-0.2647896341415674,0.1484109529060911,-0.1651658113952351,0.0,0.0,0.0,0.2347692028899116,-0.261268913408389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1620663197497762,-0.1736469761614097,-0.006714517398276,0.0,0.4105034634859915,0.9999978542462528,0.4340419963878132,-0.7659516565069047,-0.6188861218809923,-0.3016817578242304,-0.3662618352728184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1145743118597223,-0.0483470400681115,-0.0791659204860416,0.0,0.0,0.1811347947207232,0.9656393920912164,0.6516099636956245,-0.3361533860028332,-0.3945156191565757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6058783161721598,0.6956504078669016,0.1107329540597722,0.3232210243097116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2530266546919657,-0.0614428637952736,-0.2247225747977345,-0.1769036428395997,-0.0495415703168685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1327185976382099,0.4940451368832692,0.3131806832188437,-0.9999978542462528,-0.9999978542462528,-0.9049446814517432,-0.3347388107082525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.262161667594302,-0.1901126325903283,-0.1016482371679099,0.0,0.0,0.0,0.0,0.0,0.0776884751783685,-0.0864588420047685,0.0,0.0338555020502965,-0.0376779988463189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1605071434250829,-0.0866788870505921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6409283484712133,0.5358348345858359,0.6419845646911668,0.0951600518167667,0.0,0.0,0.0,0.0,0.0,0.3945784891696681,0.0,0.035012310291198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1238162037843158,0.3273767321751241,0.0,-0.0281531918628092,-0.2343291127982643,-0.2142044216073639,0.0,-0.2269544602625173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0453732884488375,0.0,-0.0468695947604384,-0.1658448075366338,0.0,-0.2551516611344914,-0.1707612425604652,0.0,0.1232943826756483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0744192344975599,0.6229978207372401,0.3400198918080203,-0.1720563648301701,-0.6814543589106213,-0.9012856466897614,-0.9999978542462528,-0.447332717155562,-0.0534269371259833,0.2273253933397629,-0.265845850361521,0.0,-0.0274741957214105,0.0,0.0,0.0,0.0,0.0,0.3482055675126602,0.3894797311078686,0.3894545831026316,0.3894042870921577,0.3891653810424062,0.3890585020201491,0.389184242046334,0.1933567252658999,-0.0971153092239426,-0.7169884903104868,-0.9999978542462528,-0.9999978542462528,-0.3880337208067417,0.0,0.0,0.2566794024526384,-0.1249290030160525,-0.1607271884709065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1595829542326235,0.1909990997749321,0.0327929988290337,-0.0332268019193718,0.0,0.1070864933004088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1517996466117754,0.6842583614945456,-0.0012133912526847,0.0,0.3702729421081182,0.026417979501457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.777859236986619,0.4071965007973274,-0.1042636297125567,-0.4789940557489313,-0.7322847644958854,-0.827847184396444,-0.855484842151895,-0.2032524653266551,0.0,-2.5148005236989072e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5104353492964768,0.9938177319592628,0.9999978542462528,0.3730517966868055,-0.2643935530590848,-0.6193199249713304,-0.8818085166337133,-0.8611934393406915,-0.5754240818301659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0081542406980937,0.1133169115978728,0.1252622140854427,0.120389788070776,-0.0788075614114145,-0.3297720796739473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3573971634267798,0.3890207800122935,0.3888510309769439,0.7554712253243894,0.6344967461318534,0.3520846473204658,-0.1303295371406959,-0.5769203881417668,-0.8393523967923665,-0.9999978542462528,-0.6739413923460709,0.0,-0.0001508880314219,0.0,0.0,-8.173101702021463e-05,0.0,0.0,0.0,0.0,0.0,0.3489851556750069,0.389668341147146,0.3896872021510738,0.3897312111602385,0.3893602780829929,0.3892911210685912,0.3885932639232647,0.1919924459817932,-0.2900067963929582,-0.7438717079088282,-0.9999978542462528,-0.9999978542462528,-0.1682527290380755,0.0,-2.5148005236989072e-05,0.0,0.0,-2.5148005236989096e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1312411523305368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3181285532492213,0.0,0.0,0.0255943823299456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0795934365750704,0.0898475357104527,0.1732949040880918,-0.0221491056124781,-0.2155372658849243,-0.1246963839676104,-0.3412710050685605,-0.2063582439734232,0.0,0.0,0.0,0.0037407657790021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1039681406510221,0.4697898858321933,0.1485995629453685,-0.0757709397790481,-0.3427107283683782,-0.2732267898985773,-0.1163535332302393,0.0,0.0,0.0,0.0,0.0994163517031271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9307213868196572,0.9999978542462528,0.579875278757113,0.1393639580220843,-0.3852108572188897,-0.7820715278638146,-0.7742819332416573,-0.6848179046110685,-0.4333755742490331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0279708688248411,0.9201717986227402,0.9999978542462528,0.9291684974962732,-0.074268346466138,-0.4549274147371327,-0.8683543338319242,-0.8442688318161979,-0.7705788894705106,-0.233021416525941,-0.0496233013338887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3432702714849011,0.3897877941720217,0.3897877941720217,0.7551631622602363,0.6429339018888632,0.3563598082107539,-0.1967957149820581,-0.6428207358652968,-0.9398501127206844,-0.9999978542462528,-0.4226625240180757,-0.0001886100392774,0.0,0.0,-0.0002829150589161,0.0,0.0,0.0,0.0,0.0,0.0,0.1424508756649247,0.3882286178473283,0.3889013269874178,0.3886561339363572,0.3878451107674643,0.3880211468041232,0.3880840168172157,0.2980793060740317,0.107042484291244,-0.305585985637273,-0.5407009735991933,-0.9999978542462528,-0.9999978542462528,-0.3558442741033957,-0.0006349871322339,0.0,0.0,-0.0006287001309247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010882799266307,0.1244008949060758,0.3239314554576565,0.4085985020892895,-0.3105149946637228,0.0,-0.6154345581622156,0.0,0.0,-0.0398344402953907,0.0,0.0,0.0,0.1886163262787274,0.0483659010720392,0.0305171043550862,-0.2977020859954769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008235971715113,0.1096138678267262,0.4699847828727799,0.2299030638765543,0.1515293055554778,-0.0380237839183275,0.254761867053318,0.4338722473524636,0.2203279608825707,0.3535055096163557,0.3253711787574742,0.1796762104169778,-0.1350007791134667,0.1966448269506362,0.0614428637952736,0.045335566440982,-0.3670099884286188,-0.3866631545213258,-0.3864934054859761,-0.3869334955776234,-0.3868643385632217,-0.3862670734388432,-0.386235638432297,-0.3666767773592287,0.0133913127886966,0.1171142603886582,0.5856656069629298,0.6530182519888958,0.4440446154708257,-0.1398794921294426,-0.4563545640343319,-0.6648441014515899,-0.763392846974041,-0.1424445886636154,0.0,0.0,0.0,0.1833981151920522,0.0469073167682939,0.0403751224079859,-0.3012479547338924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0130895367258528,0.1210184882017007,0.4565557480762278,0.317613019141863,-0.1563074265505057,-0.4273714879987019,-0.100761769983306,-0.3263770989669537,0.0,0.2127646983075462,0.2091433855534198,-0.1033834495292621,-0.1001330698523813,0.2022402581158663,0.0720930440131384,0.0587017312244417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0368481146734982,0.1590485591213375,0.4141184892388087,0.0,0.0,-0.0048661390133573,-0.2573521115927279,0.8482296426410237,0.6589154592169698,0.0,0.0,0.0,0.0,0.2465384693408225,0.1011452770631701,0.0760098458287995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0583999551615979,-0.4753978910000419,-0.7245580398868205,-0.9999978542462528,-0.943779488538964,0.0,-1.8861003927741817e-05,0.0,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.2552271051502023,0.387939415787103,0.3893602780829929,0.3886561339363572,0.3886624209376664,0.3882789138578024,0.3886309859311202,0.2389060497513964,0.0516540027567756,-0.5776559672949487,-0.8745218821162958,-0.7665866436391386,-0.9706815671412328,-0.0126934556433702,-2.5148005236989072e-05,0.0,-0.0534269371259833,-0.0521569628615154,0.0,0.0,0.0,0.0,0.0,0.0,0.0717849809489853,0.3888447439756346,0.3888573179782531,0.3887881609638514,0.3890270670136028,0.3889516229978918,0.3889139009900363,0.2324367254041809,0.2173164872554412,0.0223880116622295,-0.2365044152512639,-0.9999978542462528,-0.9999978542462528,-0.9656331050899074,-1.2574002618494536e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1228605795853102,0.6802535416605551,0.3351537527946629,0.0,-0.2837009340797832,-0.0528045239963678,0.0,-0.2442248528590195,0.0,0.0,0.0,0.0,0.1805312425950354,0.0401676513647808,0.0258270013783878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12895897085528,0.3231581542966191,0.0,0.0,-0.1744139903211378,-0.396533746576844,-0.2970545248606244,-0.195418861695333,0.0,0.0,0.0,0.0,0.1883334112198113,0.0479320979817012,0.0320322716706148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1270414354559596,0.3210520088580213,0.0,0.0,-0.1323225165557273,-0.3665950463422085,-0.2843233472093986,-0.1708618345814131,0.0,0.0,0.0,0.0,0.1926400071166457,0.0604432305871033,0.0410729795533124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2886488041101608,0.9999978542462528,0.5538973893473034,-0.0752742666756176,-0.4753727429948048,-0.734994462060171,-0.7113113281282366,-0.6242552209990895,0.0,0.0,0.0,0.0,0.1392948010076826,0.0375019628096599,0.0346225162100247,0.0,0.0,0.0,0.0,0.0,0.0919599681503598,0.3874175946784355,0.3876313527229499,0.7317252213793625,0.662605928985498,0.4045496732461343,-0.1752690224991955,-0.7745145522900994,-0.9999978542462528,-0.9999978542462528,-0.252347658550567,-1.8861003927741837e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3051081735377702,0.3896180451366721,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.23327918357962,-0.1611044085494614,-0.6408340434515747,-0.9999978542462528,-0.9999978542462528,-0.4001990683401352,0.0,0.0,-7.544401571096727e-05,0.0,-0.0407523424865408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3462440231041751,0.9999978542462528,0.4103588624558788,-0.1403573042289453,-0.4912096992927987,-0.6636181361962867,-0.5762979750121514,-0.0163084813961874,-0.0671137389762146,0.0,0.0,0.0,0.1837187522588238,0.0535086681430035,0.0409849615349829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1426331987028929,0.5526839980946187,0.659531585345276,0.0,0.0,0.0,-0.4018399756818487,-0.2300162299001207,0.0,0.0,0.0,0.0,0.1721443828484996,0.036131396524244,0.0222056886242613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1253187970972259,0.283619203062763,0.0,0.0,-0.1426394857042021,-0.4250390105129711,-0.1914957728783627,0.0,0.3521852393414137,0.2424707794937396,0.2211326970501543,0.0,0.163713514092799,0.0377220078554836,0.0300770142634389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1216849103404809,0.3024676329878863,0.0,0.0,-0.2638088619373248,-0.5206265784187668,-0.4207575626213737,-0.3022601619446812,0.0,0.0,0.0,0.0,0.1834546982038354,0.044750875319222,0.0235762549096772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002772567577378,0.1501524522687526,0.3104835596571766,0.0,0.0,-0.338869370568428,-0.5623911281160964,-0.4717262822354414,-0.4070267517619778,-0.1417844535261445,0.0,0.0,0.0,0.1425703286898004,0.027052966633691,0.0284549679256531,0.0,0.0,0.0,0.0,0.0,0.0,0.3409755160070259,0.3896369061405998,0.7480588507807868,0.664718361425405,0.4080326719714573,-0.1700508114125202,-0.6799706266016389,-0.9999978542462528,-0.9999978542462528,-0.3521097953257028,-9.430501963870902e-05,0.0,0.0,-0.0001005920209479,0.0,0.0,0.0,0.0,0.0,0.0,0.2124126262342284,0.3866317195147796,0.3861161854074213,0.386285934442771,0.3867448855383461,0.3865814235043056,0.3862733604401525,0.2294252517770515,0.1063572011485361,0.0104804311825152,-0.9999978542462528,-0.9999978542462528,-0.9999978542462528,-0.2021333790936091,-8.801801832946191e-05,0.0,0.0,-8.173101702021455e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1431110108023957,0.6258081103224736,0.471028425090115,-0.1127825164865868,-0.5331565720280965,-0.7339948288520007,0.7906469976496279,-0.6140451308728719,-0.2658647113654487,0.0,0.0,0.0,0.0847299166447255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0590726643016873,0.9342169595475986,0.9999978542462528,0.4414040749209418,-0.1170576773768749,-0.4828919965606646,-0.7415140824178604,-0.6754314116563624,-0.5438759092603631,-0.2430680446181181,0.0,0.0,0.0,0.0643914674093105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1242814418812001,0.2813747435953617,0.0,-0.0403814094092952,-0.3931387658698505,0.0,0.0,-0.0509938676193046,0.0,0.0,0.0,0.0,0.082277986134119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1346424200388396,0.9999978542462528,0.5072415526313793,0.3258427038556677,-0.3951380322861911,-0.6669691078941156,-0.5978875375081064,-0.4739330196949872,-0.186114099757647,0.0,0.0,0.0,0.0924252062472441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1150709849631528,0.4392099114640145,0.1135809656528612,0.0,0.0,-0.0428962099329941,-0.2393398528417344,-0.0801969887007582,0.0,0.0,0.0409849615349829,0.0,0.1031382564782015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.112964839524555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2050002516906258,0.3848776461494996,0.3838654389387108,0.3861098984061121,0.3861727684192045,0.3857892613393404,0.2682537718629627,-0.1910179607788599,-0.8836254600120859,-0.9999978542462528,-0.9999978542462528,-0.1274878125489162,0.0,-0.0005972651243784,0.0,0.0,-0.0006287001309247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4262398277630374,0.9804201321692568,0.9999978542462528,0.4706449180102509,-0.1570555797063061,-0.5754429428340937,-0.9058877316481304,-0.8657326542859681,-0.7141530527200163,0.0,0.0,0.0,0.0,0.1431801678167974,0.0361251095229348,0.0260407594229022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8411253311615743,0.9999978542462528,0.5031738627842963,-0.1175732114842332,-0.4767621702841485,-0.7401812381403,-0.6726714180816028,-0.5690176274960429,-0.261268913408389,0.0,0.0,0.0,0.132517413596314,0.0376277028358449,0.0309886294532798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0851197107258988,0.5550730585921325,0.0,0.7762623386540701,-0.2282998785426962,-0.5131010378515978,-0.4936867778086422,-0.4353811276666829,-0.1297259850150082,0.0,0.0,0.0,0.0503903154936169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.078794987408796,0.7832786321151901,0.6895645905995502,0.1448650841676756,-0.2409996211873757,-0.5820317202061849,-0.5559972477845919,-0.4564551560552798,-0.1086268086211744,0.0,0.0,0.0,0.0312463965069589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0741111714334068,0.4768879103103334,0.7067469651777231,0.1759102966327387,-0.2302739969537999,-0.53154081269162,-0.4619437081982527,-0.3594278648496666,-0.0470959268075713,0.0,0.0,0.0,0.0142840669746098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1254256761194831,0.3898632381877327,0.3898632381877327,0.7337622098035586,0.7036914825414289,0.5204191073755616,-0.0368355406708797,-0.6017100343041288,-0.9961753574502304,-0.9999978542462528,-0.567414442162185,0.0,0.0,0.0,-0.0531377350657579,0.0,0.0,0.0,0.0,0.0,0.0,0.2811358375456103,0.3887504389559959,0.387939415787103,0.3851479872057972,0.3884549498944613,0.3875559087072389,0.3878702587727013,0.2704542223211992,-0.1015413581456527,-0.7036034645230994,-0.9999978542462528,-0.9999978542462528,-0.3969864106711098,-4.400900916473096e-05,0.0,0.0,-1.8861003927741837e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2350081089396631,0.2880201039792361,-0.5820757292153497,0.1577157148437771,-0.1755205025515654,0.0,0.0689369693558963,0.2363095182106773,0.0342641571353976,0.0126934556433702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1314737713789789,-0.538280478095133,0.0,0.0850694147154248,-0.0946759527159546,0.0,0.149882111212455,0.2740629610727071,0.0412490155899713,0.014265205970682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3826331866820983,0.5809377819783759,0.5064053814572494,0.0148813320989882,-0.350588341008865,-0.5434924021804991,-0.6404693973756382,-0.4478293902589925,-0.2036799814156839,0.0,0.0150322201304102,0.2018818990412391,0.0031875096637883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0335285779822157,0.6545397063057337,0.5783412504376567,0.4913417263202929,-0.0008613191793668,-0.3757992162589465,-0.5590212954143399,-0.6694398994086498,-0.4290123953404154,-0.1670016157775353,0.0,0.0597265124378491,0.1886100392774182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0431539769866732,0.6581358710546231,0.5854141269105598,0.5353695964889517,0.0342327221288514,-0.3929815908371193,-0.5976360574557366,-0.6767579689326135,-0.4757751110785967,-0.1990841834586241,0.0,0.0,0.1510452064546657,0.0,0.0,0.0,0.0,0.0,0.142890965756572,0.3853806062542394,0.3855817902961353,0.3859904453812364,0.3861413334126582,0.3857892613393404,0.3858332703485052,0.2686561399467545,-0.0735453413155746,-0.6977502663041902,-0.9999978542462528,-0.9999978542462528,-0.4308419127214064,0.0,-0.0001948970405866,0.0,0.0,-0.0002389060497513,0.0,0.0,0.0,0.0,0.0,0.0,0.1924136750695128,0.3861790554205138,0.3865877105056148,0.3864179614702652,0.3869837915880974,0.3872164106365396,0.3872478456430858,0.3090689843625959,0.0551810104912633,-0.5669806390718469,-0.9128285810935396,-0.9999978542462528,-0.7371634775118614,0.0,-0.0001383140288034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09262639028914,0.4854382320909097,-0.0199549421555508,-0.5441713983218979,0.0178362227143345,0.0706281727080838,-0.1776580829967094,0.0,0.0,0.1895782374790423,-0.0400544853412143,-0.0445622652799446,-0.1263624393145609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3855126332817336,0.3123382250434046,-0.0328998778512909,-0.0121213385242287,-0.2281992865217482,-0.4521799951649917,-0.051232773669056,0.1273243505148757,0.601433406246522,0.2763828645558194,-0.023010424791845,-0.0362194145425735,-0.1320207404928834,-0.1350447881226314,-0.491725233400157,-0.3005815325951121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.221962581222975,-0.2470162814403254,0.0,0.07942997454103,0.2126138102761243,0.3172357990633082,0.3995515072052827,0.0095059459795818,0.2635825298901919,-0.0034138417109212,-0.0173458366122132,-0.1156682500875313,-0.1182270596203949,-0.491825825421105,-0.3506574980232667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4768564753037872,0.2124189132355376,0.0,0.0,0.0,0.098982548612789,0.0971027352213241,0.2516120793973851,0.494698985019431,0.2919306187935879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5166217585847762,0.0,0.0,0.1308702192532912,0.0,0.6785623383083675,0.3124136690591155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1093498137717378,-0.5999182389309934,-0.9999978542462528,-0.9999978542462528,-0.4928631806371308,0.0,0.0,-0.0001760360366589,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.1707172335513004,0.3868140425527478,0.3865751365029963,0.3874616036876002,0.3878765457740105,0.387254132644395,0.387455316686291,0.308943244336411,0.0742117634543548,-0.5257567714871125,-0.9999978542462528,-0.9999978542462528,-0.6763744618527494,-0.0001320270274941,0.0,0.0,-0.0002766280576068,-0.0372253347520531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3554167580143668,0.2958599946118674,0.0,0.0,0.0,0.0,0.0,0.1184659656701463,0.6164656263769323,0.3142934824505805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2508513522389662,-0.4381474082427516,-0.6042939918422294,-0.3982626719368871,-0.0893760106122592,0.0,0.1121915383635176,0.2851280833769823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5203625243637784,0.656683573752187,0.5626991911802495,0.0337234750228023,-0.4228951430665179,-0.6364394295364108,-0.7312222612746226,-0.5153392103176897,-0.2215099171287091,0.0,0.0,0.2553905671842427,0.0,0.0,0.0,0.0,0.0,0.0,0.3612573822306575,0.3898003681746402,0.3897752201694032,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.3115020538692746,-0.0034389897161582,-0.6414690305838087,-0.9999978542462528,-0.9999978542462528,-0.5572295000412044,0.0,-3.7722007855483634e-05,0.0,0.0,-0.0001131660235664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5703693327775311,0.6886466884084002,0.6414627435824993,0.0880683143399358,-0.347614589389591,-0.5657546738165437,-0.682158503057257,-0.4483072023584953,-0.1692083532370811,0.0,0.0763367698968804,0.3501922599263824,0.0159061133123956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2450044410213662,0.3888573179782531,0.3888258829717069,0.3887378649533774,0.6417959546518894,0.3816649884804742,-0.1255828511522143,-0.6550678144157105,-0.9999978542462528,-0.9999978542462528,-0.4214805677719372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1806821306264574,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.3898632381877327,0.3925980837572552,0.3547251878703497,-0.0033949807069935,-0.6109582132300316,-0.9999978542462528,-0.9999978542462528,-0.5877780394028369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2748425492350538,-0.1437900069437944,-0.0964551740864716,0.0,-0.0656174326646138,0.0,0.1834106891946707,0.2854801554503002,0.4325896990853772,0.2627903677252268,-0.0267260425656101,-0.0302279022948608,-0.1236024457398014,-0.1281479476863871,-0.4914045963333854,-0.4955980262066533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4528967133142459,0.3865374144951409,0.2982867771172369,0.2042646725374439,0.2187876455618051,0.2463184242949989,0.326358237963026,0.3502488429381656,0.0991774456533757,0.2944391323159775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2718247886066151,-0.4292135793823113,-0.5365264047298531,-0.3032409341489238,-0.0464106436648633,0.0,0.106049138084383,0.304265715362331,0.0056897361848687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1203835010694668,-0.2752826393267011,0.0,0.0,0.0,0.0,0.1557604574366012,0.3486770926108538,0.0111971493317693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2280358244877078,0.0,0.0,-0.179173250312238,-0.1847875424813958,0.0,0.0,0.0,0.0276502317580695,0.1552323493266244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.193004653192582,0.5732047703680017,-0.4819049373551127,-0.9395986326683142,-0.9999978542462528,-0.780631804563997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1190632307945248,0.3896746281484552,0.3892031030502617,0.3889893450057473,0.3891025110293137,0.3889390489952733,0.3888824659834901,0.3500162238897235,0.0734321752920081,-0.5124346157128176,-0.9999978542462528,-0.9999978542462528,-0.6896966176270444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1628899169212876,0.0,0.0,0.0,-0.0183894788295482,0.0,0.0,0.0,0.1883837072302853,0.238516255670223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3270875301148986,0.0,0.0,0.0,0.0,0.3468852972377183,0.2524608245741335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1585078770087422,0.0,0.0,0.0,0.0,0.0,0.0589217762702654,0.1989270084258929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3739194028674816,0.0,0.0,-0.335028012768478,0.0,0.5031612887816778,0.5317294227308974,0.1724775939178897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2039000264615076,-0.4447047506082967,-0.5693948475745978,-0.4039083991125911,-0.136459363417212,0.0,0.0,0.1809336106788273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0765190929348485,0.3975522407889421,0.8150908587399812,0.6001194229728892,0.1127259334748036,-0.3732969897378661,-0.8332351445184688,-0.9999978542462528,-0.9955969533297798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3839031609465663,0.3897312111602385,0.3898632381877327,0.3898632381877327,0.3898003681746402,0.3894294350973946,0.3898632381877327,0.1548614162493788,-0.0928715833402007,-0.4371352010319629,-0.9999978542462528,-0.9999978542462528,-0.6721307359690075,-0.0001760360366589,0.0,0.0,-0.0002451930510606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.112864247503607,-0.1256079991574513,0.0,0.0,0.2098789647066017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1874469440352074,0.8599800480880069,0.7694598032374645,0.1768973558382905,-0.3126714361127946,-0.5689044614724766,-0.7273683294720541,-0.5523822220317747,-0.2911007346207672,0.0,0.0,0.2514171823567985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0872384301671151,-0.2301482569276149,-0.1380311137445239,-0.0087137838146167,0.0667239448950413,-0.0742557724635195,0.0,0.0563818277413295,0.2867941387239329,-0.0345093501864582,-0.0498244853757846,-0.1481657598550305,-0.1494105861142614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2209503740121861,-0.0765002319309208,-0.1693906762750493,0.0,0.4578885923537882,0.3287850204683954,0.4915617713661165,0.4776172024622061,0.4736123826282156,0.2903965904741316,-0.0258018533731508,-0.0383066989772436,-0.1358495242902151,-0.1397851871098039,-0.5294283802517129,-0.5497416814818908,-0.5495216364360672,-0.5495845064491597,-0.2863226136257393,0.0,0.0,0.0,0.0,0.0,0.4865698923265742,0.4866956323527592,0.1909802387710044,0.0369549936957554,0.3164247758944152,0.310823057727876,0.0658940607222206,0.2437973367699907,0.4284968612330572,0.3106784566977633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4383485922846477,-0.8843987611731232,-0.9999978542462528,-0.8793880211296532,0.0,0.0,-6.28700130924727e-05,-0.0534269371259833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3869586435828605,0.3896306191392905,0.3896054711340535,0.3882411918499469,0.3895991841327443,0.3895991841327443,0.3891905290476433,0.154484196170824,-0.4104594544768268,-0.9719892634135564,-0.9999978542462528,-0.8196803696957319,-0.0002011840418959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1861958307746672,0.8463749772547957,0.8298653118167125,0.2049122336722964,-0.2799098722903071,-0.5542871834284766,-0.7028930333751545,-0.5244930842239538,-0.2391575298037663,0.0,0.0,0.2554911592051907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8308335100183365,0.2743835981394787,-0.1954502967018792,-0.4015884956294788,-0.5227201498547461,-0.3270057990978784,-0.0675538290678619,0.0,0.0,0.285222388396621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5414428397536845,0.3237554194209976,-0.1137318536842831,-0.3535998146359944,-0.4890846928502731,-0.3238811594471825,0.0,0.0,0.0,0.1296756890045342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0246764801387955,0.0,0.8408864251118229,0.3362602650250904,-0.114618320868887,-0.3704804131513233,-0.5070215075855556,-0.3625462174990533,-0.1271483144782168,0.0356913064325967,0.0,0.0961219630170815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0129826577035956,0.0,0.0,0.1216723363378625,0.1187991767395365,0.2391826778090032,0.0,0.0,0.0,0.0191690669918949,0.0,0.0790841894690214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0634547042142327,0.3892785470659727,0.3883354968695856,0.3874867516928372,0.3871409666208286,0.386895773569768,0.1520071176549806,-0.4897133929811979,-0.9999978542462528,-0.9999978542462528,-0.7124241273599733,0.0,0.0,-0.0006161261283062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3874364556823632,0.389159094041097,0.3881908958394729,0.3889893450057473,0.3894734441065594,0.389643193141909,0.3898632381877327,0.1545596401865349,-0.1845046274224797,-0.8515114573244508,-0.9999978542462528,-0.9999978542462528,-0.1661151485929314,-0.0002137580445144,0.0,0.0,-0.0063247233171027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3947105161971623,0.4561848149989822,-0.1351768151501256,-0.0723759590720546,-0.613334699724927,0.1967202709663472,-0.0311143694794647,-0.1326997366342822,0.2464504513224931,0.125677156171853,-0.0912809720089611,-0.0935317184776717,-0.1731880250658346,-0.1577220018450863,-0.0795871495737612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401236423556161,-0.0128254826708644,0.4261643837473264,0.2098160946935092,-0.3370021311795816,-0.1975690161430955,0.0,0.0,0.0683522782341363,0.1514727225436945,0.4778246735054113,0.1434064998639303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3550709729423583,0.1425200326793264,0.2570440485285747,0.0,0.0,0.0379043308934518,0.0,0.1025472783551322,0.5314339336693628,0.1582563969563724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2672478516534831,0.0,0.0,0.0,-0.5552553816301008,-0.3987656320416268,-0.223465174535885,0.0,0.0,0.0640456823373019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3123067900368583,-0.1405459142682228,-0.859602828009452,-0.7947084004954017,-0.1067595692323279,-0.164222761198848,-0.3776475946438652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0700937775967978,0.1908922207526749,0.2207366159676717,0.1401058241765755,0.2309089840860338,0.0150007851238639,-0.1884591512459962,-0.1649017573402467,-0.2938607281955268,0.0175030116449444,-0.0296683591783378,0.2621805285982298,0.3892533990607357,0.3898632381877327,0.389794081173331,0.3897500721641662,0.3896872021510738,0.3897626461667847]
new object=storage.battery_645 bus1=645.2 phases=1 kv=2.4017771198288433 kwrated=159.05834130003186 dispmode=follow kwhstored=603.503084035055 kwhrated=603.503084035055 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_645_shape
new object=generator.wind_645 bus1=645.2 phases=1 kv=2.4017771198288433 kw=1.0 pf=1 yearly=wind_645_shape
new object=generator.fossil_645 bus1=645.2 phases=1 kv=2.4017771198288433 kw=32.135508871477285 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_645_shape
new object=generator.solar_645 bus1=645.2 phases=1 kv=2.4017771198288433 kw=634.4733 pf=1 yearly=solar_645_shape
new object=loadshape.solar_670_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.003,121.288,171.211,526.113,120.648,281.938,421.787,454.109,226.894,15.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.967,266.577,373.143,14.721,801.01,286.418,1040.065,715.245,377.624,32.322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,307.859,717.805,953.66,404.185,718.765,716.845,585.637,508.51199999999994,266.897,21.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,468.50900000000007,1073.348,1523.936,1804.594,1779.143,1687.357,1283.705,1255.439,684.203,134.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,509.472,1136.712,1599.46,1879.798,1917.361,1912.1210000000003,1558.839,1274.64,690.603,131.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,402.585,953.34,1494.494,1339.284,1514.015,1561.699,1567.779,1189.515,643.881,120.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,408.666,405.786,1450.011,1576.742,1489.374,1309.199,985.948,614.439,324.5,34.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,416.026,969.981,256.016,337.301,754.928,874.615,716.525,464.349,246.41599999999997,28.481999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,427.547,981.502,526.113,1119.11,876.535,409.306,524.833,439.068,227.534,107.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.092,489.6309999999999,788.85,1352.085,784.689,1024.705,1040.706,839.733,468.50900000000007,82.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,515.872,1141.832,1598.181,1873.078,1912.884,1903.96,1543.563,1314.963,780.529,192.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,476.5100000000001,1082.308,1518.815,1818.683,1768.218,1700.6080000000002,1241.089,1275.757,762.288,189.452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,466.269,1070.147,1506.975,1390.168,1543.137,1403.288,1266.32,1010.304,599.398,144.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.252,460.189,833.973,1063.107,1217.996,1117.83,661.162,538.274,303.699,49.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.406,274.897,1276.88,1591.78,1636.03,1550.538,1117.405,1134.03,741.487,187.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,424.027,985.342,1389.847,1175.434,1381.527,1664.334,1087.108,496.67099999999994,278.098,50.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,438.42799999999994,1054.466,1539.297,1875.958,1947.322,1897.4000000000003,1601.622,1325.843,776.369,202.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,478.75,1078.468,1560.418,1848.116,1911.5,1914.04,1572.059,1345.045,790.13,208.653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,504.992,1132.231,1587.94,1859.317,1969.553,1984.7639999999997,1514.588,1349.205,830.132,227.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,495.711,1105.67,1546.017,1810.354,1909.24,1851.957,1650.984,1301.842,788.85,212.173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.688,319.7,484.18999999999994,276.497,801.65,213.773,223.054,3.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.767,345.942,977.662,1044.226,1634.099,1654.551,911.417,790.77,459.869,102.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.128,345.302,401.305,998.783,2013.546,2061.889,1849.076,1459.612,880.6950000000002,249.61600000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,528.033,1162.633,1620.262,1894.519,2008.766,1960.123,1755.63,1391.768,871.7350000000001,255.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,503.071,1111.11,1545.698,1811.634,1920.761,1868.278,1677.546,1338.644,836.853,246.736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,333.781,765.168,881.9759999999999,1309.202,1465.692,1404.568,1278.801,940.539,576.036,164.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,396.825,927.099,898.296,1668.585,1760.4310000000005,1277.2,177.291,1241.678,733.486,206.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.327,180.811,272.657,421.467,332.821,231.05500000000004,234.255,90.886,46.723,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,528.673,1152.073,1442.091,1486.393,1384.189,958.051,969.318,981.7659999999998,873.9749999999999,276.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,502.112,1110.15,1553.378,1819.635,1907.778,1891.3189999999995,1606.293,1093.189,727.406,274.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.81,480.99000000000007,818.932,828.852,1066.307,1007.103,909.177,654.121,401.305,115.20699999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,528.353,1161.353,1645.864,1928.122,1952.717,1938.5979999999995,1470.557,1456.412,906.937,302.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,530.273,1130.631,1568.419,1837.876,1947.6420000000005,1917.56,1691.292,1405.528,906.617,308.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,526.433,456.669,1071.107,1330.964,1518.816,1487.774,1281.681,367.063,265.297,175.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,406.746,1096.709,1538.017,1526.543,1543.075,1045.668,914.87,941.499,331.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,380.184,1013.824,1396.572,1416.986,1410.433,838.998,840.631,854.858,567.076,275.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.698,371.223,279.698,421.467,279.058,1165.193,1061.187,770.288,267.537,36.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.801,134.408,210.253,752.367,905.6570000000002,421.787,610.918,266.257,161.61,304.339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.488,126.088,488.99099999999993,957.8200000000002,878.455,1098.949,1201.036,1448.411,936.379,336.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.247,269.777,504.672,1860.845,705.324,701.484,796.21,599.078,14.721,312.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.931,755.248,1632.423,1853.405,1843.775,1685.917,1350.629,1359.744,980.222,369.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.083,623.079,1243.599,1604.002,1605.776,1542.226,1014.8959999999998,1016.516,949.794,1013.824,388.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.043000000000006,600.678,1198.475,1382.592,1394.901,1216.926,855.615,869.691,883.8220000000001,923.164,376.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.444,631.4,1243.918,1731.629,1884.666,1852.546,1626.193,1352.223,1250.319,987.2619999999998,213.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.28,350.742,802.931,1134.791,1291.921,1524.896,1613.862,1073.348,944.059,669.162,226.894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.361,565.156,1133.191,1587.94,1865.078,1922.975,1940.4100000000003,1558.364,1415.484,919.738,355.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.165,119.368,378.584,529.633,564.836,683.883,435.547,377.944,402.265,149.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.281,412.826,734.446,950.78,1437.85,1642.984,1285.521,1590.181,600.038,205.453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.524,209.613,451.868,796.53,1102.469,1726.224,1754.658,1758.8199999999997,1257.72,1040.065,419.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.405,641.0,1239.758,1561.134,1594.986,1507.082,1043.299,1079.079,1093.64,1007.103,408.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.725,243.855,1020.224,1233.038,1620.738,1630.563,1603.695,1089.573,1095.241,999.7430000000002,388.184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.882,129.608,637.801,600.038,828.532,1137.352,927.418,1183.114,583.077,181.771,0.32,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.641,8.321,100.166,649.64,450.908,1040.385,1128.711,747.247,81.925,384.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.527,723.886,1370.326,1835.636,2125.574,2094.268,1989.886,1513.655,1549.505,1089.989,460.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.248,709.805,1305.042,1730.0279999999998,1987.965,2091.012,2047.488,1709.474,1542.497,1055.746,444.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.285,642.6,1008.063,1392.408,1689.066,1690.026,1690.667,1013.504,710.125,973.501,426.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.403,395.225,888.056,1060.227,1291.921,1260.88,1416.891,999.272,584.037,182.732,181.131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.206,486.431,655.401,1085.828,1507.935,1487.134,1368.406,1184.715,1145.672,665.002,154.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.803,292.818,771.889,796.53,996.863,1213.196,1408.729,1243.598,1101.509,798.77,248.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.729,721.325,1293.521,1703.1469999999997,1897.516,1878.365,1693.913,1397.164,1439.047,964.5410000000002,418.906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.17,772.849,1394.008,1842.356,1967.3399999999997,1931.455,1694.227,1448.742,1425.868,1041.346,499.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.01,706.604,1205.836,1845.5560000000005,2036.548,2013.5820000000003,1822.093,1548.99,1469.212,978.302,420.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.61,72.325,1412.888,618.919,757.808,1045.186,1845.36,1845.075,1645.864,1105.35,497.9510000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.891,795.89,1383.127,1617.318,1689.453,1518.637,1122.813,1118.334,1097.99,1108.23,499.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.772,841.333,1454.492,1902.84,1985.72,1916.165,1711.72,1448.312,1484.343,1138.952,521.633,26.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.012,820.852,1426.33,1845.237,1958.9849999999997,1926.785,1618.085,1437.12,1470.151,1067.267,480.67,18.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.812,737.966,1397.528,1824.435,1978.866,1939.841,1712.3340000000003,1459.607,1500.104,1046.146,469.15,16.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.092,810.611,1390.168,1815.475,1969.44,1945.371,1790.366,1502.501,1547.103,1096.389,499.871,28.801999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.171,696.684,1389.848,1617.062,1887.293,1797.9849999999997,1665.491,1342.033,1399.725,788.21,480.99000000000007,24.322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.613,788.53,1068.547,1236.878,1314.003,1611.701,1631.83,1283.92,1160.842,1030.465,475.55,21.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.851,616.679,1189.194,1489.429,1510.756,1365.292,992.042,1014.403,1044.062,1008.063,482.27,27.202000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.409,536.994,538.594,306.259,824.692,1118.47,2079.811,1893.239,1572.579,1097.349,493.47100000000006,35.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,232.65499999999997,844.533,1409.689,1366.806,1995.603,1994.118,1997.284,1650.198,1600.407,1123.911,513.632,41.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,242.895,842.613,1381.527,1760.7510000000002,1766.414,1809.988,1317.582,1290.69,1347.28,1077.828,512.352,41.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.695,826.932,1209.036,1309.523,1679.146,1845.701,1673.386,1627.302,1388.568,682.283,327.061,16.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.282,138.889,219.534,413.786,221.774,147.209,504.992,699.564,53.123,395.865,187.852,0.32,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.488,412.186,659.562,617.959,924.858,752.367,707.565,772.529,744.367,229.774,106.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.362,166.73,622.439,901.496,1344.376,1335.579,1334.811,838.373,817.713,669.162,321.3,19.201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.498,308.819,948.54,1504.735,1758.6700000000003,1805.7249999999997,1700.918,1274.291,1333.402,624.039,314.9,25.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,339.221,1026.945,1626.663,1846.778,1839.945,1707.478,1379.39,1416.307,1466.436,1230.797,576.036,62.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,335.061,990.142,1546.657,1916.1389999999997,1891.273,1886.049,1409.125,1436.458,1531.597,1142.792,555.235,59.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,330.901,962.301,1497.374,1911.046,1880.9500000000005,1200.716,1969.363,1621.95,1532.302,1159.753,568.356,71.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,326.101,945.34,1487.774,1872.117,1005.823,1712.428,1743.7900000000002,1311.763,837.813,651.881,321.62,30.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.162,80.005,87.686,296.979,660.202,905.337,1164.553,918.778,909.177,431.0669999999999,216.33400000000003,13.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.081,60.484,226.574,351.702,364.183,389.144,267.537,302.099,260.176,142.089,65.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.08,5.76,101.446,170.891,303.059,217.61400000000003,259.856,156.17,318.74,264.017,127.688,3.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,346.582,945.66,1456.092,1813.874,1138.952,985.982,1321.363,1038.145,1642.984,541.154,558.435,74.885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.326,472.9899999999999,950.78,1089.989,951.42,1037.825,1219.917,1047.106,1404.248,803.891,412.186,57.28399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,384.024,1002.623,1371.286,1607.461,1878.518,1965.884,1887.478,1717.5480000000002,1402.008,825.652,420.506,61.444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,371.543,861.1739999999999,1087.428,1223.437,1283.281,1427.29,1724.5890000000002,1465.052,846.133,467.2289999999999,232.015,24.642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.372,446.108,705.964,1782.754,1775.187,1797.081,1420.68,1234.45,1299.677,1119.75,267.857,78.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,385.624,962.941,892.536,1245.198,1597.86,1732.851,1751.701,1383.292,1229.803,1096.709,319.38,45.763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.604,333.141,581.797,633.96,933.819,1347.285,1476.573,1433.37,1625.062,764.528,248.656,32.642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,431.707,1081.348,1628.902,2009.726,2095.633,2137.677,1679.103,1578.071,1668.674,1223.437,608.998,90.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.48,440.98799999999994,1051.586,1579.94,1896.12,2065.356,2097.647,1760.357,1518.702,1603.495,1158.473,590.117,94.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.321,461.789,1083.588,1602.341,1851.037,1829.847,1715.9060000000002,1344.312,1372.685,1442.233,1199.756,616.359,100.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.841,398.425,769.008,1160.713,1305.042,1623.463,1394.328,1830.195,993.343,1038.465,1134.151,555.875,90.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,368.663,568.996,529.313,584.997,929.018,1211.597,721.965,676.843,695.404,431.707,130.888,53.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.849,441.948,418.906,1619.692,1660.938,1673.957,1252.347,1115.188,1155.291,1166.958,612.839,100.486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.162,509.792,1174.794,1756.591,1936.53,1933.548,1723.742,1471.274,1476.218,1506.309,924.538,505.632,108.16700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.762,511.392,1154.633,1696.427,2017.931,1995.8,1915.16,1488.175,1492.769,1543.783,1203.916,625.319,111.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.483,525.793,1160.393,1666.025,2010.6859999999997,2064.802,2113.696,1634.349,1596.635,1673.986,1210.636,626.279,108.16700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.683,516.192,1143.112,1662.185,2012.927,1937.082,2190.191,2049.042,1672.988,1717.5480000000002,1199.436,622.119,109.44700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.563,499.871,1102.149,1129.351,1013.504,1140.232,512.672,1599.461,1995.645,1646.184,1168.074,586.597,111.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.963,485.151,699.564,1249.999,1892.271,1662.184,1883.295,1722.482,1300.901,1333.684,1208.716,616.679,112.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.96399999999999,493.791,1062.147,1265.039,1538.657,675.563,1454.172,1518.169,1539.964,896.696,581.797,272.017,104.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.683,83.845,336.981,438.427,542.114,1031.425,1528.736,907.2569999999998,853.8140000000001,515.552,431.0669999999999,259.856,112.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.722,176.331,1132.231,1204.236,1433.05,1520.735,1434.33,1614.182,1441.691,1349.525,934.459,602.278,122.56799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2,29.762,120.968,186.572,193.292,308.499,380.824,888.056,782.449,592.997,383.704,109.767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.445,566.116,1184.395,1649.703,1974.845,2053.852,2084.532,1615.522,1560.078,1644.528,1216.077,644.521,124.80800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.165,566.436,1148.552,1616.102,1942.202,1770.031,2090.584,2005.151,1573.136,1632.423,366.743,634.92,129.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.405,585.317,1220.557,1705.452,1758.077,1754.458,1295.287,1235.628,1188.37,1231.068,1248.832,547.554,130.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.886,590.117,1218.957,1594.768,1637.48,1610.132,1103.735,1116.4,1124.736,1125.917,1153.774,405.786,132.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.726,592.357,1176.074,1701.227,2050.69,2065.706,2068.098,1618.328,1614.124,1155.273,1207.436,638.44,142.089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.846,596.198,1179.914,1649.384,1971.965,1979.224,1963.304,1472.326,1481.437,1557.41,1211.276,658.921,145.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.086,609.318,1193.035,1702.8270000000002,1948.391,1917.128,1802.016,1432.905,1481.181,1502.943,1250.639,657.961,142.409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.763,224.974,726.446,1242.318,1563.938,1669.225,1756.591,2010.456,1907.96,1598.501,1161.353,620.519,138.889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.007,404.505,876.8550000000001,1199.115,1137.672,1959.003,1008.383,1909.88,1234.318,1134.151,662.122,344.982,111.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.042000000000005,199.693,951.42,703.404,1370.966,1594.021,1625.382,781.489,766.768,768.048,554.915,315.86,94.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.727,292.498,843.893,1171.274,775.409,1574.815,1579.509,1446.811,1270.8,834.293,584.357,299.539,99.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2,297.939,70.724,108.80700000000002,417.946,843.574,1088.389,860.534,774.129,880.6950000000002,714.285,405.146,116.48699999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,358.103,378.584,362.903,1427.289,1204.236,706.925,901.177,588.517,514.912,481.95,122.56799999999998,67.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.682,97.286,240.655,904.697,2048.449,2070.944,2115.861,1790.1980000000003,1605.676,1674.341,1235.278,675.243,153.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.16800000000002,646.121,1220.557,1663.785,1971.964,2098.509,2146.577,1685.525,1605.616,1629.862,1194.315,651.561,145.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.52800000000002,638.76,1203.916,1635.943,1927.801,2023.1189999999997,2081.09,1589.512,1596.242,1623.782,1197.195,659.242,150.409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.168,644.521,1216.077,1658.664,1763.6,1755.032,1351.298,1234.245,1183.906,1229.804,1223.437,674.282,156.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.728,641.0,1200.076,1586.026,1630.513,1620.248,1106.553,1130.69,1164.436,1192.101,1181.514,653.161,159.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.009,637.48,1157.833,1671.145,1979.965,1922.041,2104.83,1771.264,1617.487,1661.225,1185.995,656.361,160.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.16800000000002,537.634,1014.464,1449.691,1041.346,1118.79,1926.521,1897.4000000000003,1741.23,1285.841,1168.714,574.756,164.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.729,570.276,942.779,1291.281,1330.964,1616.422,1802.353,1710.5070000000003,1363.926,790.45,572.836,410.266,118.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.522,410.266,760.688,1018.944,1447.771,1531.616,1716.268,2027.6469999999997,1835.955,1549.538,1132.871,620.839,171.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.927,358.103,744.367,1068.867,992.062,1027.585,1535.137,1466.012,1658.984,1338.644,1149.512,639.4,177.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.25,636.84,1192.395,1639.783,1530.657,1880.329,1883.482,1547.774,1299.464,813.491,1164.873,643.24,175.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.769,631.08,1175.754,966.461,1652.904,1781.8079999999998,1784.8330000000003,1485.499,1248.831,1247.439,940.219,509.15199999999993,133.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.846,24.322,343.702,676.843,1530.656,1042.626,908.217,1400.088,1416.409,737.646,499.551,356.182,185.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.73,713.645,1324.883,1792.113,2111.813,2150.002,2196.871,1703.7589999999998,1719.64,1730.9889999999998,1280.721,700.524,187.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.051,686.443,1233.678,1666.985,1958.203,2119.759,2164.616,1944.714,1650.135,1638.503,1210.956,684.843,187.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.726,675.883,1218.957,1649.384,1951.162,2109.858,2160.225,1521.376,1937.722,1630.503,1205.836,677.803,184.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.73,654.121,1181.514,1598.501,1887.799,2048.769,2091.972,1809.714,1888.4390000000003,388.824,611.879,672.362,197.452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.411,534.754,1168.394,1580.259,1862.838,1903.948,1794.3530000000003,1366.166,528.673,1423.45,923.578,663.082,201.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.811,642.6,1164.553,1579.94,1807.835,1811.4079999999997,1134.151,1535.315,1115.033,1056.133,1073.536,567.076,196.492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.571,655.401,1207.756,1643.303,1944.442,2116.613,2164.616,2111.493,1810.317,1633.703,1175.434,675.243,198.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.491,648.041,1165.513,1626.663,1941.562,2111.813,2157.896,2096.132,1641.542,1570.019,1160.393,669.162,199.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.527,626.599,1062.147,1424.41,1856.437,1871.4780000000003,1712.748,1889.3989999999997,1600.741,1428.89,1038.785,658.601,202.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.651,547.874,1146.952,1547.297,1823.4749999999997,1921.981,1883.3959999999995,1795.598,1091.269,1270.8,1134.471,551.075,210.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.451,629.8,1127.111,1528.736,1812.274,1973.884,2028.608,1821.102,1487.675,1326.804,1050.946,503.39200000000005,190.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.85,642.28,1007.7430000000002,1314.323,1650.024,1422.169,1482.333,1578.66,1405.209,1391.768,1025.665,400.345,196.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.129,613.799,994.303,1355.285,1653.224,1694.487,1639.737,1169.924,1181.528,1227.293,1190.475,693.484,196.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.85,502.432,995.583,1348.885,1570.659,1694.752,1682.812,1151.933,1153.819,1190.409,922.6180000000002,616.039,200.333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.17,618.919,892.536,1319.443,1490.974,1283.601,681.963,1239.758,1555.618,1250.959,978.302,612.199,203.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.611,603.238,1065.987,1338.324,1644.583,1715.308,1859.317,1674.985,1484.253,1187.275,936.379,596.838,80.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.89,646.441,1153.033,1554.338,1831.1549999999995,1988.285,2033.7280000000003,1980.925,1817.394,1551.138,1164.553,682.923,219.21399999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.05,642.6,1136.392,1536.417,1814.1939999999995,1968.124,959.42,1093.829,1357.845,1533.857,1137.672,670.122,203.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.252,351.382,1111.43,1503.775,1780.912,1504.415,1403.928,878.1349999999999,212.173,713.965,785.649,554.595,207.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.211,659.242,1188.555,1607.462,1677.689,1692.671,1278.636,1180.112,1201.394,1208.871,1203.653,718.765,221.774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.211,636.52,1128.071,1520.416,1796.273,1952.763,2007.1669999999997,1963.004,1632.872,1541.537,846.453,577.316,229.774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.051,644.841,730.606,1544.737,1004.2229999999998,1995.966,2016.7670000000005,1538.977,1818.035,1546.977,1173.514,697.964,226.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.051,638.12,1135.111,1536.417,1795.9539999999995,1472.733,2030.208,1956.6030000000003,1801.713,1539.297,1156.873,691.884,232.97499999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.811,456.669,1123.591,1509.855,1778.992,1937.4020000000005,1984.765,1924.921,1770.6710000000005,1114.31,789.81,657.961,213.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.811,628.52,1111.11,1507.615,1785.713,1061.187,1417.049,311.06,1712.428,1531.936,1193.355,710.445,220.17400000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.971,631.08,1131.911,1529.376,1811.954,1364.886,2032.405,1625.062,771.889,82.245,125.768,116.16700000000002,68.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.971,631.72,1117.83,1518.496,1617.922,1655.31,878.455,1314.322,1294.297,1232.191,1167.113,602.278,245.13499999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.806,617.959,1098.309,1213.196,1783.472,1253.519,789.17,1191.755,1522.016,1007.7430000000002,275.857,17.601,226.894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.971,624.359,1120.711,1528.096,1784.4330000000002,1401.368,999.7430000000002,1476.893,1543.137,1543.777,1132.231,300.179,136.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.651,626.279,1116.23,1516.895,1798.833,1313.043,456.669,1750.51,1586.02,1158.793,137.289,240.655,174.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.127,394.905,329.621,358.743,596.838,849.3329999999999,1642.983,1441.371,436.50700000000006,83.205,371.863,269.777,162.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.171,625.319,1118.47,1526.816,1778.6710000000005,1595.62,2005.246,1944.122,1785.713,1528.096,1185.675,715.245,234.575,2.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.37,625.319,1137.672,1554.338,1855.797,1478.813,1851.317,1418.97,1481.494,1291.517,1202.316,708.205,259.536,2.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.809,621.159,1107.91,1396.888,1779.9519999999998,1718.188,1646.183,1592.259,1266.32,1322.323,1185.355,721.005,234.255,2.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.011,643.881,1153.993,1552.738,1658.984,1747.31,2142.855,2071.17,1911.16,1642.983,1214.476,738.927,230.094,4.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.209,520.033,937.659,1361.046,1601.701,1743.4700000000005,1841.716,1963.004,1799.1529999999998,1545.057,1177.034,716.205,237.455,1.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.17,576.996,930.939,898.297,762.608,1244.878,1700.5870000000002,1244.878,1577.699,1275.92,994.943,248.976,203.853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.37,477.79,1128.391,552.995,204.813,150.089,613.799,1153.993,1957.2429999999997,1414.809,913.017,650.601,263.057,5.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.009,576.676,884.536,1595.94,1854.197,2124.294,1768.432,1560.098,856.374,1064.067,551.715,236.495,2.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.409,616.359,936.059,1509.215,1781.232,1945.082,1775.792,1685.866,1816.114,1424.198,1174.154,720.685,244.175,4.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.45,610.278,1104.39,1505.055,1793.713,1851.4690000000005,1626.644,1072.993,1070.798,1175.193,1138.311,734.126,244.495,7.680000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.25,607.398,1112.07,1309.202,1001.023,399.705,2104.773,1987.325,1913.721,1341.204,398.425,572.836,246.736,7.680000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.33,599.078,1097.349,1509.855,1818.995,1990.205,2046.849,321.94,235.21499999999995,724.846,934.139,514.272,173.451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.609,600.038,1101.829,1517.215,1813.234,425.94699999999995,381.464,364.503,677.803,880.6950000000002,939.899,715.565,246.41599999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.926,549.795,1053.186,1508.895,1274.32,552.995,1484.573,1535.137,1214.476,1246.478,602.918,726.126,138.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.851,344.982,885.496,1176.714,66.884,154.25,220.17400000000004,473.63,1005.503,1509.855,969.341,33.282,249.296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.769,592.997,1081.348,1487.454,1761.391,1936.047,1997.607,1588.244,1427.539,1316.243,1157.513,708.525,274.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.77,570.596,1036.545,1467.933,1778.352,1540.897,1682.026,1880.012,1364.443,1412.376,1129.991,694.124,237.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.53,575.396,1046.466,1442.651,1545.377,1773.8719999999998,1709.8680000000002,1688.106,1516.255,1320.403,1018.304,690.603,259.536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.129,564.196,1024.064,1410.649,1711.148,1433.371,1195.915,1921.721,292.818,462.749,520.033,719.405,241.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.089,567.076,1033.345,1422.17,1706.987,1877.239,1272.4,1194.315,1785.7120000000002,1514.015,1156.873,720.045,274.257,1.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.449,576.036,1063.107,1469.853,1759.791,1926.842,1793.713,1696.107,1040.385,1349.845,1074.948,678.123,268.497,1.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.009,545.954,861.494,1305.042,1612.582,1552.738,1601.061,1166.153,1419.609,1195.915,1044.546,677.163,93.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.562,183.372,514.272,595.557,1217.357,1698.027,1584.419,1575.779,1432.73,1099.909,764.528,583.077,224.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.169,358.103,554.595,960.06,1458.012,1469.533,1372.247,1711.787,1690.666,1265.68,1005.823,520.033,184.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.688,547.234,1006.143,1400.088,1278.48,1485.854,646.121,1837.2360000000003,1630.823,1184.395,303.379,133.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.209,547.874,1007.103,1412.249,1723.308,1060.547,1732.909,1749.87,1115.59,1393.688,908.537,607.078,174.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.888,555.555,1047.746,1287.121,1493.214,1576.739,1286.801,1222.477,1521.376,1544.097,1044.866,681.323,266.577,1.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.728,549.475,1030.145,1441.05,1737.0690000000002,1914.3610000000003,1741.5500000000002,1959.803,1804.914,1554.658,1183.114,721.645,244.81500000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.488,547.234,900.217,1242.318,1157.513,476.19,314.9,775.409,1524.576,1117.19,919.418,716.845,197.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.927,385.624,1048.706,596.518,1414.169,1405.848,330.901,481.31,918.458,891.576,711.405,396.505,77.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.564,407.706,147.849,396.825,476.19,903.417,943.739,1047.746,1107.27,1119.43,140.809,354.262,220.49399999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.883,324.18,489.311,816.691,1867.6369999999995,1569.379,2046.209,1351.445,848.373,1482.973,1205.836,730.926,254.736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.20699999999998,560.035,1091.589,1570.659,1889.3989999999997,830.772,1725.869,2031.4880000000005,1867.638,1614.502,1229.837,557.795,233.61500000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.48699999999998,551.075,1057.027,1476.253,1770.031,1947.323,1398.808,1977.724,1225.677,1573.219,1186.635,719.085,259.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.888,536.354,873.9749999999999,1313.043,1546.977,1729.0689999999995,1961.724,1914.3610000000003,881.0150000000001,1151.432,1165.833,707.245,225.614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.407,527.393,1009.024,1424.09,1721.708,1898.6790000000003,1959.804,1943.802,1793.713,1543.457,1175.754,709.485,251.856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.607,531.233,1041.346,1466.332,1308.882,705.964,2042.369,1972.284,1894.52,1632.743,1243.918,734.126,234.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.046,528.993,971.261,1015.424,473.31,1207.756,1737.3889999999997,1573.54,1301.522,1294.802,880.6950000000002,595.557,232.33500000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.646,432.6669999999999,895.736,1344.085,1484.253,1731.949,2008.447,1682.666,1549.538,1432.73,1174.154,613.159,220.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.846,527.073,1049.986,1473.693,1772.912,1948.602,1404.248,254.416,879.0949999999999,1504.735,1241.038,642.92,226.894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.726,417.306,865.0139999999999,1135.431,1561.058,987.902,816.051,1155.913,1282.001,1091.589,725.486,327.701,132.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.563,359.063,394.265,415.706,1195.915,1020.224,1042.946,1567.139,1475.293,1406.489,829.492,346.582,226.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.366,515.872,758.768,757.488,1793.393,1467.612,1457.692,1992.125,1828.5950000000005,1577.379,835.893,530.913,73.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.446,516.192,1021.184,1444.891,1745.3900000000003,1919.481,1981.5640000000003,1936.442,715.245,1567.459,1165.513,696.364,225.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.405,510.752,1022.144,1442.011,1738.029,1872.647,1517.536,1806.98,1361.087,1438.289,1171.594,695.404,194.572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.645,402.585,1019.584,1445.531,1751.15,1924.601,1986.045,1940.922,1789.873,1139.912,1161.673,679.723,222.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.323,270.737,872.375,820.852,1259.599,1565.859,667.562,612.519,789.17,1354.005,1192.715,692.844,226.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.845,499.231,1019.904,1458.012,1751.15,1533.537,2021.567,1393.688,1069.507,1255.439,1170.954,682.923,199.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.485,498.911,1022.144,1451.611,1754.6709999999998,1497.694,1488.734,947.5800000000002,661.802,787.57,1023.104,672.042,215.69399999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.405,492.191,1001.343,1433.37,1751.471,1932.2819999999997,1405.849,1968.123,1273.68,1412.249,844.853,408.026,146.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.805,491.55099999999993,1004.2229999999998,1434.65,1741.23,1633.703,1693.226,1598.821,1453.852,1534.817,1146.952,667.882,209.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.044,417.946,935.739,1410.009,1502.814,1658.664,1367.446,1808.172,1564.488,1295.032,1117.19,614.439,168.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.563,375.384,746.287,1393.048,1716.908,1912.761,1993.7249999999997,1655.464,1706.987,1416.409,905.6570000000002,590.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.924,362.263,794.29,1139.912,1387.607,1477.853,1318.803,432.987,731.246,441.308,768.368,651.881,201.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.085,491.871,1023.104,1470.813,1786.6730000000002,1572.259,1566.499,1188.235,1864.1179999999997,1575.139,1179.594,676.523,182.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.044,490.271,1028.225,1474.013,1237.518,1284.881,2143.175,2078.851,1843.316,1578.019,1187.915,679.083,176.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.804,482.27,1014.784,1450.011,1758.5110000000002,1939.322,2010.046,1749.55,1437.21,1256.079,746.607,563.875,183.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.124,486.751,1025.345,1467.293,1780.912,1962.044,2023.167,1977.084,1506.972,1533.507,1166.153,658.921,173.451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.964,484.18999999999994,1025.985,1473.053,1780.2719999999997,1874.98,1687.466,851.574,712.685,1578.019,1077.188,578.276,146.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.324,479.39,1020.864,1468.892,1778.992,895.0959999999999,1897.719,1995.326,399.065,401.945,913.978,492.511,157.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.76400000000001,480.03,1027.585,1475.613,1850.356,2058.37,1727.789,1322.643,1332.564,1270.8,502.752,662.762,159.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.40400000000001,317.78,411.546,761.968,1022.144,1330.964,1045.826,721.965,523.873,134.728,602.918,4.8,66.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.761,101.446,530.594,579.556,898.9369999999999,983.742,1681.706,1122.951,1556.898,657.961,331.221,132.808,40.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.763,277.457,410.266,825.972,1444.571,1605.861,741.487,1376.407,278.098,1564.899,1115.59,426.267,152.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.442,320.98,634.92,1346.965,1746.3499999999997,1062.787,1674.345,1254.159,1125.191,1539.937,1090.949,532.514,121.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.324000000000005,464.349,1005.823,1457.692,1777.7120000000002,1912.6839999999995,1920.794,661.482,1582.499,1528.096,1113.67,512.032,131.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.004000000000005,467.549,1022.464,1486.814,1797.2329999999995,1472.733,1579.939,980.222,197.772,360.983,662.762,582.437,131.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.881,195.852,615.079,685.483,336.021,170.571,308.819,443.868,575.076,571.876,632.04,565.476,126.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.523,224.974,606.438,956.54,1202.636,1432.73,1307.602,624.679,1096.389,968.061,688.363,346.582,75.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.441000000000004,271.697,630.44,670.762,375.704,892.8560000000001,876.535,1232.078,1271.76,1463.772,913.978,469.47,68.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.163,308.819,718.445,956.86,1298.962,1346.325,1746.99,1654.184,1529.056,1343.445,911.097,389.785,81.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.963,474.27,1055.426,1539.617,1877.238,2021.1459999999995,1787.953,1713.068,1697.983,1354.965,1120.071,527.073,105.927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.803,459.229,1016.384,1483.614,1030.145,1933.556,1513.055,1682.666,1824.7539999999997,1131.271,148.809,382.104,103.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.042,452.508,813.171,1458.332,1769.7120000000002,978.302,566.116,1255.439,1810.674,1498.974,1080.388,228.814,101.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.562,450.268,992.3819999999998,1486.174,1824.435,2019.327,2091.651,2040.448,1858.997,1498.654,1070.467,545.314,94.726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.56,707.565,1155.913,1680.426,1860.917,1930.041,1863.158,1450.651,1006.783,599.718,279.058,70.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.721,418.586,920.698,1372.886,982.7820000000002,1494.494,1338.964,1928.122,1727.149,1431.45,1022.464,514.912,86.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.882,432.347,973.821,1428.89,1728.4290000000003,1610.981,1985.085,1918.201,1752.75,1456.412,1034.945,517.793,84.485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.562,440.668,983.742,1444.251,1766.191,1475.933,1235.918,1663.785,1774.832,1460.252,1030.465,431.387,81.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.002,434.907,977.342,1437.211,1759.151,1872.322,1058.947,1889.35,1751.9849999999997,260.176,1066.307,515.552,75.205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.442,434.267,983.742,1157.513,1422.809,1072.708,1569.379,1417.369,1433.691,1469.532,1026.305,499.231,62.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.722,371.863,801.33,1235.917,830.132,1210.636,1175.434,1513.055,773.489,480.03,561.315,255.056,28.481999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.442,390.105,865.335,1069.507,1440.731,609.638,224.974,506.5919999999999,1286.801,1189.835,546.274,326.741,28.801999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.481,421.147,723.566,919.0979999999998,1317.843,1471.773,900.537,270.417,312.66,922.298,671.722,69.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.88,91.526,710.765,635.88,975.741,1143.112,1560.098,1498.654,1155.913,779.889,328.021,33.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.441000000000004,172.171,842.293,1233.678,1178.954,1248.079,1219.597,956.54,456.989,585.317,357.463,283.858,15.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,286.098,99.526,576.996,131.208,224.334,1453.531,1425.689,1345.365,850.294,453.789,40.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.88,291.858,826.292,1058.627,1393.368,1193.675,1671.145,1269.52,1208.396,1053.186,877.495,214.413,7.680000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.641,400.345,949.1799999999998,1185.035,1217.037,913.337,1133.831,1121.031,1229.197,1097.669,559.075,362.263,12.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,232.65499999999997,346.902,887.736,1080.708,1319.763,1470.173,1105.35,1461.852,113.927,71.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.761,409.626,416.026,1455.452,1757.231,1931.002,1982.205,1396.888,1730.349,982.7820000000002,702.764,301.459,18.561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.561,408.986,961.661,1416.089,1681.386,1514.015,1939.322,1846.196,1668.585,780.209,779.889,335.061,8.961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.84,400.345,946.62,1398.168,1712.1079999999995,1887.478,1451.612,960.06,605.478,892.536,923.258,392.025,8.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,397.465,953.98,1419.93,1746.67,1201.676,1491.934,124.16800000000002,35.202,512.352,518.433,158.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,379.224,551.715,817.011,1766.831,1436.57,762.928,759.408,731.566,1089.029,524.513,268.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,368.663,2.24,1500.254,1405.208,156.17,519.393,1016.704,877.495,926.458,694.444,30.722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,448.668,1060.227,1540.897,1938.362,2132.294,2159.015,2019.13,1537.613,1528.096,992.702,405.466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,438.748,1047.746,1526.176,1839.155,1936.543,1978.125,1619.462,1468.51,1442.011,957.5,383.704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,408.986,978.622,1482.013,1748.2699999999998,1917.24,1706.347,1626.022,1236.558,989.182,775.729,337.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,382.104,936.379,1433.37,1771.951,1889.0789999999995,1930.961,1708.108,1148.644,1316.563,855.094,329.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,376.344,936.379,1396.888,1713.068,1807.811,1754.513,837.173,1476.253,871.7350000000001,849.653,301.139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,368.663,630.44,1392.088,1707.627,1275.92,1566.819,1346.965,1495.134,691.564,694.764,299.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,408.026,1003.903,1479.773,1812.594,1995.005,2042.048,2031.168,1813.874,1454.492,922.938,344.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,424.027,1034.625,1517.216,1850.996,2032.128,2072.77,1981.885,1769.071,1424.41,923.898,255.696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,408.666,1001.023,1474.013,1840.115,2026.367,2067.85,1964.604,1570.87,1386.967,881.0150000000001,305.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,396.825,595.557,1504.095,1837.2360000000003,2057.449,2111.912,2002.154,1571.313,1467.612,911.737,323.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,409.626,1020.544,1504.415,1821.875,2001.514,1971.001,1680.92,1343.833,1355.996,876.215,303.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.375,584.357,774.769,1364.566,1525.536,1269.84,1233.358,1277.201,1021.184,653.801,214.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,344.662,367.703,1396.888,837.493,1992.445,1413.849,1286.481,1742.509,1358.486,824.052,266.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.532,529.633,665.002,880.6950000000002,592.677,587.557,796.21,685.163,666.282,228.494,119.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.247,179.211,405.786,948.86,1179.274,1496.734,1626.662,1239.758,1055.426,552.675,193.932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.096,495.071,953.02,1287.441,997.183,1357.205,1306.962,828.212,730.606,439.7080000000001,138.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,348.182,921.018,1392.408,1709.2280000000003,1882.678,366.423,551.075,1659.624,1269.2,778.609,231.05500000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,351.062,927.418,1402.648,1713.388,1885.239,1865.403,1703.546,1233.678,1246.478,739.567,212.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,296.339,813.811,1086.468,990.142,1236.878,843.893,1118.47,825.652,609.318,491.871,220.17400000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.083,269.137,537.634,1515.295,1764.269,1776.486,1615.256,1252.639,1288.401,780.529,219.85400000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.400999999999998,445.468,851.254,1764.591,1548.578,1555.938,1882.359,1636.903,1259.599,748.207,202.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,335.061,922.6180000000002,1406.809,1730.669,1885.239,1899.32,1836.915,1566.179,1176.714,685.803,173.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,327.061,902.777,1372.566,1691.626,1865.718,1899.32,1808.753,1579.619,1204.876,700.524,177.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.14,885.176,1400.088,1746.349,1933.562,1962.93,1772.991,885.176,1259.599,710.125,177.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,314.9,889.336,1404.248,1727.786,1697.789,1540.245,1063.775,1077.679,1055.426,537.314,141.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.137,817.651,1363.926,1604.901,1595.62,1431.89,991.311,1125.19,1187.423,453.149,134.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,346.262,987.582,1515.615,1876.918,1995.325,2028.607,1601.061,1686.826,1288.401,754.608,179.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.527,142.729,850.294,837.173,1202.956,1964.604,1847.156,1613.222,1232.718,709.485,163.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,314.26,910.137,1137.352,1574.499,1760.4310000000005,1657.064,1195.915,568.356,656.041,144.969,40.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,315.54,918.138,1417.049,1740.59,1919.481,1953.403,1856.437,1621.542,1240.718,718.445,162.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,332.821,960.38,1460.892,1837.5560000000005,2005.887,2034.3679999999997,1933.882,1652.584,1199.756,673.962,143.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.18,926.458,1426.97,1812.594,1883.4210000000005,1889.239,1567.425,1277.333,1267.6,703.404,155.85,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.45,304.659,1417.369,1746.7170000000003,1761.123,1658.594,1185.881,1163.475,1170.984,672.042,140.169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.458,889.0160000000001,1370.326,1736.109,1819.341,621.159,1815.475,1529.696,773.809,623.079,115.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,280.978,875.8950000000001,1373.527,1723.629,1906.68,1938.362,1825.715,1586.659,1144.072,637.8,124.16800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.897,855.094,1347.925,1693.546,1214.476,961.02,1410.969,981.822,1109.19,443.868,61.76400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.176,847.733,1071.107,1727.149,1906.04,1942.202,1829.555,1580.899,1188.555,650.921,120.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.089,507.552,874.935,1072.067,1345.685,1595.941,1457.692,1238.798,868.8549999999999,255.696,29.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.921,202.573,279.058,529.633,610.598,609.958,611.238,432.347,286.738,153.29,120.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,290.898,946.62,1534.176,1602.546,1617.399,1254.006,1089.56,1098.567,1112.731,700.524,129.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.658,956.22,1530.657,1914.36,2028.157,2062.717,1808.659,1518.92,1297.682,686.123,121.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.176,871.7350000000001,1407.448,1761.071,1938.042,1974.204,1878.839,1606.181,1194.315,612.199,88.966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.202,765.168,317.78,1708.908,1898.039,1949.883,1871.477,1602.341,1173.194,604.198,91.846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.894,808.051,1305.682,1680.426,1903.48,1927.481,1810.994,1539.297,1128.071,577.636,78.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.33400000000003,780.849,1271.44,1597.86,1776.112,1800.753,1701.867,1462.172,1075.908,563.235,73.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.093,773.169,1261.84,1640.743,1755.0450000000003,1728.1370000000002,765.488,532.514,1071.428,535.074,43.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.97399999999996,819.892,1356.566,1624.866,1678.373,1523.056,1107.139,1097.634,1115.27,573.156,71.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.372,753.647,1269.84,1104.71,1207.116,1897.079,1188.555,1594.021,1123.271,577.956,72.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.693,779.249,1334.804,1104.07,1938.682,1399.128,1424.09,1619.942,814.771,591.397,66.244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,219.21399999999997,828.852,1355.285,1704.1079999999995,1896.76,1932.6010000000003,1823.795,1566.178,1156.553,593.637,73.925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.014,843.573,1361.366,1707.627,1891.3189999999995,1925.5609999999997,1806.5139999999997,1541.217,991.422,514.272,64.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.213,809.651,1326.163,1661.225,1846.516,1878.519,1775.152,1520.095,1114.95,567.396,59.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.372,773.809,1291.602,1450.264,1481.412,1256.927,968.987,739.887,740.207,517.473,40.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.885,613.159,991.423,1286.801,1192.395,1147.912,1090.309,831.732,616.999,200.973,0.32,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.69,321.3,803.891,1276.88,1757.551,1240.398,1244.878,1443.611,619.559,521.633,41.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.601,95.686,217.294,526.753,555.235,703.404,967.421,651.241,462.429,35.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.65,714.285,322.58,787.89,749.807,436.827,393.625,285.138,206.733,537.954,29.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.564,373.464,700.524,958.46,796.21,517.473,492.511,357.463,144.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.529,710.445,1250.959,716.525,1856.437,1213.196,793.01,540.834,1090.949,25.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.25,716.845,1248.719,1620.902,1784.2690000000002,1745.9659999999997,1451.324,1188.503,1083.588,518.753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.45,721.965,1267.28,1590.027,1605.555,1535.549,1113.674,1093.558,925.818,450.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.329,124.16800000000002,281.298,691.244,837.173,1059.587,1217.677,1180.874,546.594,91.526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.568,671.722,1184.075,1531.617,1717.228,1814.834,1720.428,1459.612,1043.906,495.711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.849,701.804,1222.157,1618.982,1827.635,1872.437,1761.391,1503.774,1057.667,520.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.728,678.123,1192.395,1453.769,1550.797,1465.733,1018.2999999999998,1021.192,1030.236,506.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.768,707.885,1284.561,1684.906,1905.08,1955.963,1844.276,1579.939,1148.232,560.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.37,729.326,1272.72,1641.383,1732.084,1721.468,1315.677,1160.135,1106.31,549.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.728,700.524,1234.957,1485.293,1504.101,1364.17,961.601,952.588,942.104,511.712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.041,168.331,589.157,1150.792,1117.19,1300.242,715.245,398.105,296.339,158.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.246,43.523,188.812,276.497,382.104,332.821,386.584,327.061,312.34,510.752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.28399999999999,589.157,1141.832,1567.779,1719.469,1751.15,1643.944,1382.487,986.942,464.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.002,486.431,951.42,1490.654,1678.185,1343.765,839.413,818.292,1023.104,490.91100000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.16,147.849,690.283,1027.905,1393.687,1361.686,1267.92,979.2619999999998,567.076,396.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.729,1099.589,1479.453,1595.976,1559.891,1177.116,533.474,1029.505,484.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.124,568.036,1074.627,1471.133,1492.522,1503.185,964.584,915.144,914.985,465.309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.481999999999996,257.616,455.069,795.25,1207.756,1288.721,1243.278,1001.983,788.21,332.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.282,493.47100000000006,718.765,1223.117,1599.781,1290.961,1361.366,974.781,715.565,216.33400000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.563,524.513,1021.504,1415.449,770.929,717.805,1167.433,1326.484,932.859,428.827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.842,507.87200000000007,1000.063,85.445,506.5919999999999,1027.265,1583.46,467.549,28.801999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,510.112,1018.944,1413.209,1626.343,1686.506,1603.301,1362.005,955.26,463.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,512.032,1011.264,1398.488,1612.262,1634.89,1503.622,782.769,302.739,170.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.573,503.712,1009.3429999999998,1446.753,1450.52,1160.714,1022.785,774.769,481.62999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,550.755,1099.269,627.239,1152.073,1069.827,966.781,1411.929,1012.544,497.9510000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,556.515,1139.272,1567.138,1824.755,1907.64,1819.315,1575.139,1157.513,577.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,571.876,1129.991,1523.616,1487.774,1357.525,1326.163,1459.292,1052.226,522.273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.253,537.954,1013.504,888.376,136.009,329.941,167.371,181.131,155.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.242,124.80800000000002,388.824,547.554,253.776,342.742,532.514,388.824,220.17400000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,554.275,1126.151,1532.897,1757.231,1792.41,1705.168,1198.872,1109.83,570.596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,551.395,1113.99,1511.775,1580.044,1633.637,1166.352,1117.863,1110.15,578.596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,515.872,1113.67,1545.057,1798.193,1874.038,1792.433,1544.417,1107.59,569.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,545.314,1114.63,1509.855,1727.789,1798.833,1716.268,1487.134,1108.55,575.076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,466.58899999999994,985.662,1370.327,1583.14,1646.183,1567.779,1007.103,995.263,499.231,33.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,417.306,951.74,1341.205,1576.099,1649.384,1576.099,1361.686,404.505,493.47100000000006,27.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,408.026,301.139,307.539,227.854,552.355,515.232,636.2,425.627,497.9510000000001,33.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.37500000000003,404.505,405.146,405.146,433.94700000000006,356.182,302.419,318.74,100.486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,545.954,1166.474,1503.053,1536.039,1459.983,969.919,965.968,941.189,644.841,96.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.658,866.6150000000001,1203.596,1486.77,1511.945,1373.875,979.207,994.838,263.377,6.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.003,27.202000000000005,512.672,493.151,919.0979999999998,287.378,466.909,555.555,231.69499999999996,3.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.921,249.61600000000004,723.246,623.399,830.452,953.34,386.904,305.299,34.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.445,335.381,240.335,561.955,476.5100000000001,462.1089999999999,608.038,360.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.37,551.395,783.729,1031.745,1699.307,1628.903,1472.413,1082.948,585.637,92.486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.13499999999996,811.571,1422.17,1385.368,718.125,756.848,775.089,220.814,245.455,11.841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.481,133.768,101.766,258.576,470.4299999999999,415.386,552.355,251.856,314.9,20.481,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_670_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,732.2342458885547,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5682306751436,812.5682306751436,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,455.3299762868038,812.5689847512025,227.73775648308916,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512027,812.5682306751436,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,812.5689847512025,179.44672566885174,51.18442065237342,748.8706719007924,284.23087259036936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_670_shape npts=8760 interval=1 useactual=yes mult=[0.022,0.025,0.01,0.001,0.019,0.034,0.079,0.066,0.04,0.028,0.044,0.091,0.049,0.073,0.112,0.191,0.205,0.167,0.134,0.494,0.787,0.427,0.966,1.0,0.839,0.95,0.977,0.871,0.414,0.998,1.0,0.593,0.737,0.638,0.559,0.575,0.668,0.737,0.764,0.633,0.865,0.466,0.876,1.0,1.0,1.0,1.0,1.0,0.98,1.0,1.0,1.0,0.331,0.849,0.952,0.23,0.629,0.712,0.536,0.384,0.438,0.453,0.415,0.365,0.38,0.325,0.553,0.44,0.704,0.469,0.627,0.313,0.398,0.263,0.17,0.152,0.122,0.098,0.083,0.069,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.0,0.011,0.021,0.073,0.162,0.269,0.312,0.356,0.242,0.22,0.238,0.417,0.608,0.498,0.379,0.355,0.206,0.156,0.062,0.04,0.061,0.108,0.0,0.244,0.187,0.096,0.145,0.291,0.238,0.187,0.077,0.034,0.039,0.028,0.046,0.033,0.029,0.031,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.056,0.042,0.064,0.046,0.094,0.062,0.076,0.06,0.02,0.057,0.011,0.036,0.02,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.059,0.081,0.161,0.063,0.039,0.013,0.062,0.014,0.003,0.009,0.026,0.034,0.032,0.061,0.007,0.02,0.004,0.003,0.0,0.0,0.0,0.0,0.0,0.003,0.114,0.069,0.05,0.062,0.099,0.035,0.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.038,0.076,0.068,0.041,0.032,0.025,0.018,0.023,0.008,0.0,0.0,0.0,0.0,0.02,0.011,0.021,0.046,0.029,0.029,0.059,0.012,0.001,0.018,0.078,0.098,0.115,0.0,0.038,0.082,0.057,0.083,0.133,0.109,0.313,0.447,0.409,0.542,0.865,1.0,1.0,1.0,1.0,1.0,0.576,1.0,0.893,0.0,0.0,0.0,0.795,1.0,0.752,0.347,0.97,0.593,0.51,0.533,0.589,0.255,0.159,0.073,0.079,0.059,0.032,0.022,0.048,0.227,0.181,0.053,0.0,0.0,0.0,0.0,0.0,0.985,0.623,0.355,0.855,1.0,0.961,0.957,1.0,0.964,1.0,0.989,0.983,0.958,0.911,0.398,0.125,0.162,0.168,0.159,0.192,0.129,0.127,0.132,0.148,0.146,0.143,0.297,0.374,0.484,0.728,0.762,0.82,0.702,0.832,0.804,0.702,0.479,0.294,0.265,0.256,0.146,0.018,0.015,0.053,0.027,0.022,0.02,0.005,0.032,0.012,0.057,0.196,0.341,0.738,0.823,0.736,0.936,0.949,0.564,0.832,0.753,0.959,0.88,0.97,0.957,0.192,0.006,0.028,0.072,0.083,0.089,0.09,0.064,0.092,0.112,0.229,0.24,0.369,0.421,0.612,0.718,0.901,0.978,1.0,1.0,1.0,1.0,1.0,1.0,0.303,0.055,0.066,0.137,0.0,0.128,0.108,0.081,0.031,0.068,0.047,0.038,0.019,0.037,0.117,0.556,0.947,0.975,0.954,0.82,0.732,0.774,0.681,0.656,0.224,0.144,0.279,0.297,0.272,0.0,0.459,0.379,0.215,0.264,0.42,0.586,0.38,0.395,0.315,0.429,0.535,0.6,0.735,0.588,0.572,0.449,0.27,0.964,0.414,0.287,0.201,0.139,0.152,0.0,0.156,0.114,0.128,0.838,0.993,0.954,0.994,0.855,0.843,0.724,0.76,0.468,0.661,0.668,0.553,0.485,0.458,0.45,0.046,0.006,0.0,0.001,0.0,0.0,0.001,0.014,0.07,0.146,0.118,0.059,0.091,0.074,0.047,0.059,0.059,0.058,0.073,0.079,0.13,0.212,0.282,0.507,0.297,0.131,0.382,0.355,0.448,0.583,0.498,0.366,0.21,0.394,0.639,0.649,0.711,0.708,0.817,0.849,0.832,0.649,0.661,0.628,0.44,0.448,0.54,0.443,0.234,0.133,0.156,0.23,0.367,0.375,0.621,0.728,0.513,0.344,0.157,0.029,0.009,0.134,0.045,0.135,0.014,0.014,0.032,0.054,0.018,0.064,0.077,0.061,0.012,0.001,0.003,0.0,0.0,0.0,0.0,0.018,0.079,0.071,0.078,0.066,0.08,0.088,0.342,0.374,0.277,0.149,0.226,0.23,0.268,0.189,0.215,0.151,0.172,0.199,0.12,0.118,0.0,0.214,0.252,0.227,0.308,0.299,0.101,0.101,0.158,0.15,0.111,0.093,0.07,0.008,0.0,0.063,0.056,0.018,0.097,0.096,0.064,0.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.015,0.142,0.134,0.077,0.034,0.05,0.045,0.078,0.143,0.105,0.08,0.121,0.164,0.184,0.214,0.141,0.068,0.085,0.073,0.026,0.031,0.052,0.321,0.015,0.056,0.0,0.014,0.07,0.078,0.099,0.135,0.034,0.097,0.071,0.057,0.232,0.216,0.34,0.051,0.336,0.394,0.497,0.763,0.946,0.763,0.994,1.0,1.0,1.0,0.711,1.0,0.944,0.684,0.826,1.0,0.544,0.619,0.664,0.777,0.928,0.67,0.438,0.259,0.149,0.153,0.157,0.124,0.116,0.105,0.102,0.191,0.469,0.219,0.308,0.172,0.211,0.181,0.174,0.079,0.042,0.036,0.039,0.044,0.072,0.122,0.045,0.0,0.032,0.076,0.094,0.078,0.07,0.083,0.161,0.201,0.158,0.13,0.074,0.105,0.141,0.494,0.96,0.99,0.973,0.882,0.614,0.743,0.771,0.589,0.21,0.0,0.0,0.0,0.232,0.0,0.0,0.229,0.214,0.177,0.673,0.516,0.752,0.813,0.839,0.713,0.618,0.592,0.533,0.517,0.521,0.484,0.388,0.425,0.119,0.013,0.024,0.087,0.144,0.109,0.127,0.114,0.12,0.369,0.535,0.696,0.903,0.972,1.0,0.979,1.0,0.992,1.0,0.98,1.0,0.972,0.985,0.899,0.175,0.039,0.027,0.067,0.086,0.079,0.053,0.016,0.013,0.067,0.0,0.0,0.008,0.067,0.264,0.481,0.627,0.44,0.594,0.509,0.429,0.345,0.288,0.128,0.031,0.0,0.025,0.136,0.0,0.208,0.211,0.185,0.121,0.112,0.153,0.195,0.248,0.331,0.237,0.343,0.313,0.168,0.075,0.056,0.095,0.134,0.175,0.202,0.038,0.011,0.0,0.036,0.124,0.079,0.135,0.168,0.125,0.177,0.257,0.235,0.194,0.133,0.151,0.23,0.415,0.627,0.846,0.84,0.917,0.962,0.954,0.61,0.149,0.127,0.166,0.267,0.403,0.373,0.548,0.539,0.441,0.623,0.889,0.641,0.785,0.696,0.512,0.451,0.381,0.426,0.357,0.328,0.367,0.402,0.479,0.354,0.199,0.164,0.134,0.115,0.11,0.1,0.0,0.222,0.156,0.011,0.051,0.094,0.205,0.138,0.105,0.205,0.16,0.126,0.149,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.01,0.02,0.029,0.013,0.028,0.045,0.127,0.073,0.106,0.107,0.145,0.041,0.103,0.693,0.919,0.592,0.654,0.565,0.511,0.551,0.46,0.154,0.042,0.017,0.012,0.006,0.0,0.0,0.0,0.007,0.098,0.213,0.367,0.373,0.273,0.326,0.186,0.187,0.28,0.149,0.087,0.094,0.117,0.128,0.109,0.109,0.076,0.053,0.056,0.077,0.084,0.07,0.051,0.032,0.02,0.036,0.048,0.029,0.021,0.012,0.004,0.011,0.012,0.016,0.026,0.03,0.057,0.07,0.187,0.404,0.045,0.064,0.114,0.172,0.228,0.252,0.309,0.323,0.216,0.346,0.711,0.846,0.98,0.93,0.57,0.687,0.952,0.968,0.938,0.741,0.731,0.727,0.728,0.5,0.245,0.157,0.0,0.114,0.061,0.053,0.043,0.04,0.049,0.134,0.131,0.252,0.365,0.409,0.437,0.381,0.3,0.251,0.123,0.119,0.135,0.105,0.048,0.059,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.019,0.03,0.083,0.064,0.077,0.199,0.151,0.094,0.196,0.117,0.384,0.85,0.834,0.789,0.624,0.722,0.996,0.922,0.0,0.0,0.0,0.989,0.0,0.0,0.0,1.0,0.965,0.817,0.988,0.97,0.983,1.0,0.962,0.827,0.282,0.702,0.246,0.357,0.404,0.34,0.335,0.483,0.0,0.0,0.0,0.306,0.0,0.0,0.0,0.236,0.541,0.642,0.822,0.473,0.595,0.822,0.809,0.356,0.328,0.476,0.33,0.289,0.484,0.403,0.149,0.028,0.037,0.017,0.01,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.0,0.0,0.02,0.051,0.095,0.124,0.182,0.227,0.209,0.145,0.206,0.191,0.357,0.256,0.075,0.082,0.24,0.503,0.62,0.751,0.862,0.833,0.802,0.632,0.352,0.274,0.365,0.183,0.2,0.146,0.311,0.137,0.18,0.076,0.056,0.025,0.046,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.113,0.098,0.081,0.033,0.058,0.054,0.066,0.053,0.037,0.104,0.114,0.198,0.141,0.103,0.081,0.031,0.0,0.067,0.119,0.522,0.33,0.289,0.275,0.087,0.094,0.358,0.27,0.321,0.237,0.24,0.233,0.153,0.08,0.077,0.086,0.105,0.07,0.062,0.069,0.092,0.076,0.04,0.011,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.056,0.073,0.074,0.096,0.151,0.096,0.09,0.077,0.071,0.093,0.102,0.117,0.111,0.035,0.055,0.019,0.02,0.066,0.032,0.131,0.036,0.149,0.3,0.664,0.738,0.694,0.814,0.727,0.935,0.868,0.96,1.0,1.0,0.783,0.669,0.34,0.57,0.506,0.0,0.0,0.0,1.0,0.0,0.0,1.0,0.971,1.0,0.819,0.673,0.439,0.78,0.957,0.959,0.408,0.379,0.745,0.615,0.486,0.682,0.437,0.265,0.158,0.22,0.0,0.0,0.0,0.0,0.129,0.164,0.17,0.22,0.444,0.415,0.678,0.654,0.772,0.529,0.434,0.423,0.342,0.347,0.342,0.335,0.284,0.077,0.0,0.0,0.0,0.0,0.017,0.092,0.096,0.091,0.091,0.128,0.134,0.186,0.191,0.212,0.157,0.149,0.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.124,0.553,0.618,0.784,0.593,0.543,0.711,0.552,0.4,0.549,0.618,0.872,0.958,0.868,0.72,0.427,0.539,0.382,0.713,0.549,0.471,0.598,0.251,0.0,0.0,0.0,0.0,0.984,1.0,0.975,0.889,0.935,0.831,0.971,0.994,0.965,0.977,1.0,1.0,0.966,0.64,0.909,0.884,0.599,0.835,1.0,1.0,0.509,0.904,0.141,0.395,0.769,0.98,0.882,0.471,0.264,0.442,0.246,0.473,0.962,0.803,0.629,0.957,0.988,0.971,1.0,0.933,0.567,0.427,0.752,0.774,0.375,0.435,0.416,0.277,0.152,0.313,0.265,0.191,0.245,0.267,0.266,0.466,0.134,0.51,0.608,0.644,0.517,0.448,0.403,0.517,0.28,0.364,0.284,0.319,0.165,0.0,0.0,0.141,0.126,0.206,0.09,0.13,0.215,0.101,0.194,0.242,0.254,0.254,0.202,0.15,0.108,0.081,0.054,0.078,0.037,0.046,0.055,0.022,0.0,0.065,0.063,0.092,0.063,0.077,0.095,0.167,0.278,0.221,0.215,0.234,0.145,0.181,0.141,0.13,0.214,0.138,0.168,0.142,0.146,0.081,0.098,0.075,0.075,0.071,0.05,0.03,0.006,0.023,0.068,0.259,0.497,0.557,0.514,0.592,0.215,0.247,0.205,0.199,0.643,0.117,0.24,0.222,0.333,0.12,0.148,0.0,0.0,0.0,0.0,0.0,0.333,0.306,0.289,0.262,0.307,0.353,0.356,0.338,0.241,0.275,0.227,0.148,0.2,0.209,0.254,0.151,0.238,0.145,0.199,0.0,0.0,0.658,0.0,0.0,0.553,0.329,0.253,0.126,0.16,0.232,0.317,0.352,0.452,0.406,0.294,0.188,1.0,1.0,1.0,0.907,0.637,0.683,0.52,0.0,0.0,0.0,0.0,0.986,1.0,0.104,0.416,0.09,0.726,0.403,0.957,0.81,0.371,0.981,0.623,0.353,0.148,0.144,0.144,0.887,0.991,0.88,0.648,0.969,0.961,0.0,0.0,0.752,0.335,0.613,0.137,0.211,0.125,0.202,0.197,0.13,0.256,0.409,0.426,0.5,0.606,0.536,0.819,0.969,0.652,0.191,0.058,0.0,0.0,0.375,0.0,0.0,0.278,0.217,0.319,0.395,0.696,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.953,0.276,0.293,0.0,0.0,0.481,0.0,0.0,0.612,0.701,0.709,0.869,0.995,0.975,0.964,0.959,0.961,0.957,0.947,0.901,0.953,0.97,0.951,0.844,0.674,0.245,0.25,0.0,0.0,0.0,0.262,0.0,0.147,0.119,0.0,0.211,0.801,0.96,0.789,0.895,0.912,0.835,0.912,0.842,0.848,0.753,0.882,0.366,0.249,0.116,0.035,0.03,0.048,0.058,0.121,0.093,0.125,0.075,0.049,0.034,0.027,0.023,0.0,0.0,0.007,0.093,0.017,0.036,0.009,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.039,0.034,0.028,0.058,0.261,0.345,0.659,0.324,0.521,0.272,0.337,0.335,0.426,0.501,0.468,0.845,0.77,0.766,0.859,0.761,0.643,0.0,0.0,0.0,0.659,0.0,0.824,0.716,0.502,0.381,0.574,0.611,0.961,0.999,0.857,0.974,0.967,0.796,0.865,0.736,0.643,0.684,0.877,0.589,0.624,0.645,0.0,0.0,0.697,0.0,0.855,0.773,0.552,0.463,0.527,0.676,0.746,0.571,0.482,0.526,0.548,0.644,0.487,0.461,0.531,0.52,0.573,0.282,0.12,0.0,0.142,0.054,0.073,0.112,0.083,0.035,0.063,0.027,0.021,0.0,0.0,0.0,0.0,0.239,0.508,0.377,0.376,0.271,0.243,0.112,0.022,0.0,0.0,0.007,0.042,0.04,0.052,0.108,0.127,0.195,0.138,0.158,0.187,0.25,0.098,0.072,0.022,0.006,0.001,0.0,0.004,0.041,0.019,0.026,0.017,0.0,0.0,0.0,0.016,0.004,0.01,0.015,0.01,0.022,0.107,0.25,1.0,0.16,0.182,0.0,0.003,0.0,0.0,0.0,0.0,0.0,0.036,0.029,0.018,0.002,0.0,0.0,0.018,0.0,0.02,0.017,0.019,0.066,0.062,0.053,0.014,0.279,0.093,0.023,0.045,0.046,0.341,0.621,0.461,0.403,0.325,0.227,0.078,0.043,0.0,0.022,0.02,0.076,0.08,0.044,0.101,0.107,0.189,0.209,0.061,0.065,0.021,0.045,0.0,0.002,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.071,0.16,0.143,0.202,0.21,0.144,0.123,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.022,0.01,0.0,0.0,0.0,0.0,0.007,0.02,0.022,0.0,0.595,0.038,0.0,0.057,0.022,0.0,0.0,0.0,0.0,0.014,0.028,0.045,0.086,0.058,0.036,0.088,0.019,0.0,0.013,0.024,0.035,0.031,0.056,0.075,0.067,0.09,0.063,0.063,0.037,0.021,0.083,0.0,0.488,0.907,0.676,0.762,0.644,0.583,0.577,0.602,0.188,0.122,0.15,0.0,0.0,0.0,0.0,0.114,0.042,0.034,0.333,0.027,0.268,0.356,0.781,0.492,0.735,0.684,0.775,0.748,0.726,0.657,0.666,0.609,0.24,0.161,0.0,0.0,0.0,0.0,0.475,0.0,0.457,0.166,0.025,0.013,0.396,0.453,0.363,0.316,0.589,0.623,0.591,0.622,0.532,0.523,0.435,0.49,0.146,0.158,0.0,0.0,0.0,0.0,0.281,0.0,0.365,0.348,0.11,0.207,0.095,0.042,0.028,0.181,0.414,0.202,0.194,0.081,0.042,0.22,0.403,0.185,0.07,0.043,0.0,0.0,0.222,0.0,0.4,0.0,0.444,0.337,0.227,0.154,0.24,0.206,0.167,0.101,0.076,0.265,0.221,0.168,0.16,0.29,0.158,0.338,0.357,0.351,0.977,0.28,0.202,0.287,0.153,0.689,0.039,0.031,0.047,0.178,0.766,0.411,0.795,0.889,0.727,0.348,0.167,0.263,0.57,0.711,0.612,0.423,0.273,0.087,0.212,0.446,0.589,0.373,0.348,0.547,0.507,0.531,0.143,0.449,0.176,0.292,0.412,0.51,0.455,0.475,0.396,0.364,0.454,0.434,0.531,0.505,0.142,0.031,0.008,0.021,0.059,0.049,0.031,0.036,0.063,0.035,0.029,0.062,0.02,0.412,0.474,0.304,0.088,0.021,0.0,0.045,0.065,0.076,0.137,0.093,0.068,0.0,0.026,0.056,0.039,0.101,0.038,0.035,0.049,0.048,0.061,0.071,0.059,0.0,0.863,0.547,0.67,0.645,0.556,0.572,0.753,0.576,0.44,0.199,0.079,0.0,0.088,0.121,0.105,0.139,0.132,0.1,0.096,0.111,0.085,0.057,0.065,0.063,0.051,0.053,0.046,0.069,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.036,0.191,0.309,0.225,0.216,0.386,0.317,0.327,0.179,0.148,0.038,0.014,0.035,0.025,0.007,0.0,0.0,0.0,0.009,0.0,0.0,0.106,0.355,0.37,0.57,0.618,0.756,0.59,0.379,0.314,0.252,0.167,0.211,0.205,0.391,0.375,0.373,0.46,0.272,0.485,0.375,0.267,0.1,0.041,0.064,0.138,0.09,0.141,0.986,0.078,0.181,0.162,0.06,0.092,0.198,0.277,0.258,0.568,0.647,0.461,0.541,0.628,0.598,0.154,0.11,0.073,0.04,0.001,0.012,0.0,0.012,0.007,0.006,0.0,0.188,0.315,0.278,0.389,0.475,0.426,0.431,0.528,0.533,0.183,0.098,0.058,0.107,0.064,0.268,0.154,0.03,0.026,0.0,0.021,0.051,0.041,0.071,0.063,0.263,0.274,0.202,0.412,0.578,0.57,0.531,0.651,0.493,0.359,0.149,0.139,0.112,0.051,0.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.071,0.186,0.203,0.193,0.51,0.611,0.677,0.733,0.379,0.361,0.168,0.177,0.075,0.071,0.061,0.033,0.058,0.0,0.007,0.051,0.134,0.101,0.123,0.187,0.0,0.619,0.579,0.406,0.573,0.61,0.42,0.458,0.51,0.389,0.297,0.297,0.49,0.324,0.175,0.329,0.358,0.224,0.059,0.111,0.065,0.111,0.0,0.404,0.0,0.36,0.976,0.891,0.613,0.575,0.607,0.358,0.622,0.213,0.111,0.189,0.11,0.362,0.497,0.377,0.581,0.144,0.206,0.0,0.0,0.0,0.0,0.238,0.0,0.565,0.952,0.611,0.867,0.87,0.665,0.956,0.908,0.908,0.981,0.972,0.956,0.95,1.0,0.973,0.932,0.255,0.189,0.299,0.268,0.225,0.186,0.186,0.17,0.079,0.04,0.062,0.155,0.175,0.512,0.631,0.985,0.658,0.94,0.969,0.541,0.842,0.789,0.593,0.476,0.059,0.0,0.0,0.001,0.002,0.005,0.006,0.005,0.0,0.069,0.0,0.461,0.827,0.794,0.714,0.834,0.825,0.75,0.654,0.717,0.55,0.482,0.395,0.338,0.053,0.02,0.017,0.011,0.004,0.0,0.0,0.0,0.0,0.349,0.331,0.605,0.712,0.926,0.949,0.839,0.542,0.413,0.411,0.171,0.197,0.333,0.496,0.445,0.114,0.036,0.024,0.007,0.0,0.0,0.009,0.03,0.022,0.276,0.299,0.563,0.783,0.973,1.0,0.988,0.861,0.91,0.824,0.968,0.801,0.495,0.416,0.471,0.387,0.238,0.132,0.144,0.096,0.041,0.044,0.138,0.161,0.193,0.272,0.233,0.493,0.562,0.843,1.0,1.0,0.949,0.929,0.891,0.985,0.724,0.994,0.96,0.223,0.114,0.115,0.0,0.128,0.092,0.069,0.054,0.034,0.014,0.057,0.019,0.028,0.061,0.356,0.349,0.55,0.617,0.415,0.408,0.41,0.542,0.928,0.493,0.076,0.069,0.072,0.057,0.029,0.021,0.025,0.032,0.018,0.0,0.081,0.335,0.445,0.81,0.721,0.898,0.943,0.955,0.932,0.948,0.883,0.907,0.959,0.597,0.169,0.22,0.266,0.21,0.152,0.106,0.072,0.081,0.161,0.139,0.08,0.049,0.0,0.0,0.004,0.034,0.357,0.933,0.97,0.954,0.869,0.965,0.924,0.483,0.111,0.198,0.0,0.699,0.0,0.0,0.0,0.245,0.219,0.11,0.111,0.074,0.024,0.024,0.017,0.407,1.0,0.37,0.984,0.735,0.87,0.639,0.558,0.246,0.027,0.119,0.36,0.239,0.204,0.0,0.136,0.13,0.153,0.125,0.075,0.139,0.089,0.043,0.032,0.021,0.024,0.036,0.144,0.039,0.0,0.0,0.0,0.007,0.0,0.027,0.226,0.198,0.204,0.216,0.259,0.214,0.161,0.188,0.13,0.157,0.165,0.183,0.123,0.052,0.051,0.082,0.39,0.306,0.145,0.124,0.277,0.326,0.279,0.06,0.08,0.0,0.013,0.104,0.113,0.243,0.379,0.26,0.217,0.133,0.123,0.052,0.118,0.204,0.024,0.062,0.032,0.039,0.078,0.143,0.247,0.189,0.112,0.034,0.063,0.045,0.011,0.0,0.0,0.004,0.0,0.27,0.022,0.118,0.28,0.141,0.061,0.071,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.041,0.0,0.223,0.185,0.258,0.193,0.241,0.285,0.239,0.258,0.206,0.097,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.0,0.109,0.018,0.023,0.138,0.051,0.0,0.121,0.0,0.201,0.484,0.037,0.069,0.103,0.147,0.162,0.071,0.28,0.345,0.406,0.252,0.614,0.0,0.0,0.0,0.0,0.0,0.993,0.0,0.0,1.0,0.95,1.0,1.0,0.724,1.0,0.973,0.974,0.961,0.937,0.892,0.904,0.916,0.896,0.75,0.607,0.0,0.0,0.775,0.0,0.0,0.961,0.0,0.0,0.886,1.0,0.985,0.779,0.772,0.956,1.0,1.0,0.809,0.856,0.688,0.691,0.633,0.513,0.362,0.037,0.065,0.097,0.143,0.133,0.0,0.215,0.212,0.263,0.364,0.129,0.123,0.175,0.716,0.981,0.987,1.0,0.932,0.986,0.924,0.679,0.698,0.543,0.392,0.072,0.066,0.103,0.099,0.141,0.0,0.473,0.0,0.872,0.897,0.798,0.96,0.986,0.974,0.972,0.947,0.961,0.987,0.991,0.979,1.0,0.772,0.631,0.498,0.176,0.285,0.0,0.0,0.0,0.0,0.0,0.0,0.828,0.774,0.664,0.817,0.955,0.945,0.95,0.705,0.581,0.677,0.57,0.462,0.523,0.31,0.101,0.069,0.0,0.061,0.032,0.025,0.046,0.075,0.151,0.0,0.24,0.257,0.202,0.328,0.433,0.426,0.423,0.33,0.223,0.146,0.075,0.046,0.02,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.042,0.04,0.057,0.065,0.082,0.061,0.06,0.048,0.06,0.059,0.158,0.035,0.081,0.024,0.054,0.126,0.265,0.037,0.039,0.034,0.024,0.01,0.001,0.006,0.02,0.029,0.022,0.022,0.052,0.023,0.013,0.005,0.28,0.948,0.451,0.359,0.396,0.392,0.4,0.339,0.081,0.058,0.008,0.026,0.014,0.016,0.027,0.049,0.08,0.082,0.132,0.075,0.057,0.247,0.625,0.959,0.905,0.954,0.966,0.949,0.957,0.933,0.881,0.897,0.318,0.063,0.115,0.18,0.118,0.091,0.116,0.07,0.078,0.021,0.0,0.08,0.073,0.228,0.823,0.969,0.873,0.723,0.688,0.493,0.589,0.505,0.488,0.484,0.267,0.118,0.151,0.088,0.12,0.161,0.162,0.161,0.176,0.128,0.105,0.043,0.009,0.011,0.0,0.0,0.618,0.453,0.662,0.454,0.626,0.558,0.721,0.635,0.193,0.031,0.112,0.099,0.053,0.118,0.134,0.0,0.0,0.156,0.128,0.059,0.043,0.03,0.017,0.004,0.0,0.006,0.0,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.109,0.189,0.256,0.172,0.172,0.347,0.343,0.366,0.376,0.348,0.355,0.317,0.157,0.037,0.008,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.02,0.022,0.298,0.246,0.147,0.244,0.37,0.507,0.623,0.569,0.639,0.353,0.07,0.039,0.0,0.003,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.054,0.0,0.339,0.398,0.016,0.077,0.122,0.069,0.0,0.0,0.009,0.024,0.101,0.079,0.49,0.515,0.198,0.036,0.032,0.0,0.0,0.0,0.0,0.0,0.083,0.134,0.156,0.185,0.149,0.185,0.001,0.078,0.095,0.054,0.0,0.117,0.14,0.104,0.068,0.182,0.052,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.07,0.115,0.0,0.047,0.298,0.326,0.241,0.188,0.307,0.333,0.37,0.074,0.014,0.0,0.04,0.061,0.023,0.02,0.024,0.039,0.055,0.066,0.476,0.705,0.93,0.422,0.109,0.033,0.027,0.073,0.021,0.11,0.12,0.247,0.193,0.283,0.569,0.684,0.733,0.359,0.105,0.139,0.145,0.131,0.1,0.053,0.036,0.03,0.036,0.044,0.042,0.069,0.076,0.105,0.044,0.027,0.067,0.072,0.132,0.102,0.115,0.091,0.118,0.118,0.0,0.0,0.004,0.04,0.033,0.036,0.021,0.013,0.047,0.0,0.0,0.0,0.0,0.0,1.0,0.959,0.968,0.896,0.853,0.798,0.785,0.858,0.958,0.766,0.337,0.325,0.468,0.457,0.332,0.271,0.194,0.248,0.184,0.162,0.093,0.107,0.064,0.156,0.753,0.751,0.55,0.729,0.501,0.508,0.504,0.641,0.465,0.428,0.628,0.137,0.138,0.0,0.0,0.0,0.499,0.514,0.688,0.414,0.543,0.352,0.427,0.05,0.838,1.0,0.039,0.198,0.185,0.347,0.258,0.277,0.11,0.025,0.0,0.0,0.019,0.0,0.0,0.0,0.142,0.266,0.36,0.0,0.107,0.0,0.106,0.22,0.238,0.287,0.259,0.137,0.03,0.017,0.013,0.039,0.032,0.0,0.0,0.0,0.0,0.031,0.048,0.036,0.149,0.257,0.313,0.374,0.062,0.107,0.13,0.034,0.0,0.032,0.225,0.404,0.361,0.229,0.153,0.103,0.097,0.033,0.017,0.0,0.0,0.0,0.0,0.039,0.132,0.257,0.083,0.059,0.046,0.121,0.244,0.376,0.325,0.261,0.118,0.041,0.031,0.015,0.026,0.024,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.159,0.072,0.197,0.072,0.054,0.072,0.564,0.076,0.251,0.199,0.305,0.062,0.033,0.123,0.259,0.31,0.135,0.066,0.1,0.095,0.12,0.147,0.137,0.187,0.139,0.199,0.156,0.132,0.323,0.441,0.549,0.769,0.632,0.57,0.462,0.311,0.397,0.383,0.416,0.421,0.18,0.249,0.255,0.234,0.268,0.252,0.202,0.269,0.204,0.211,0.259,0.149,0.328,0.725,0.975,0.987,0.953,0.945,0.593,0.472,0.201,0.148,0.107,0.288,0.194,0.018,0.043,0.181,0.0,0.211,0.3,0.298,0.307,0.348,0.255,0.355,0.476,0.449,0.244,0.125,0.031,0.045,0.034,0.011,0.028,0.018,0.02,0.02,0.022,0.002,0.0,0.0,0.0,0.0,0.002,0.019,0.019,0.0,0.026,0.279,0.303,0.396,0.727,0.621,0.195,0.233,0.145,0.202,0.097,0.04,0.03,0.058,0.0,0.004,0.0,0.0,0.0,0.012,0.009,0.022,0.109,0.436,0.136,0.06,0.222,0.171,0.001,0.096,0.06,0.012,0.053,0.184,0.191,0.133,0.104,0.099,0.046,0.008,0.0,0.0,0.0,0.0,0.0,0.985,0.0,0.162,0.237,0.214,0.229,0.332,0.47,0.226,0.514,0.388,0.215,0.078,0.012,0.039,0.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024,0.35,0.872,0.743,0.458,0.091,0.035,0.032,0.09,0.095,0.065,0.014,0.012,0.012,0.012,0.028,0.051,0.092,0.079,0.07,0.092,0.062,0.061,0.126,0.108,0.238,0.79,0.74,0.623,0.276,0.227,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.029,0.032,0.049,0.156,0.142,0.03,0.014,0.211,0.144,0.177,0.124,0.029,0.0,0.073,0.257,0.215,0.378,0.239,0.109,0.146,0.137,0.172,0.236,0.338,0.503,0.53,0.511,0.803,0.663,0.744,0.434,0.332,0.425,0.911,0.653,0.883,0.762,0.458,0.516,0.611,0.516,0.456,0.522,0.2,0.348,0.336,0.22,0.0,0.125,0.051,0.432,0.033,0.154,0.006,0.0,0.08,0.06,0.15,0.333,0.34,0.2,0.204,0.203,0.205,0.464,0.307,0.59,0.162,0.074,0.139,0.167,0.0,0.0,0.439,0.0,0.0,0.643,0.271,0.057,0.483,0.023,0.101,0.057,0.603,0.696,0.728,0.694,0.675,0.375,0.253,0.167,0.005,0.032,0.03,0.036,0.049,0.085,0.073,0.054,0.025,0.962,0.36,0.049,0.226,0.336,0.019,0.033,0.023,0.016,0.052,0.256,0.318,0.45,0.418,0.201,0.069,0.014,0.005,0.0,0.0,0.002,0.964,1.0,0.011,0.035,0.099,0.169,0.144,0.282,0.388,0.549,0.658,0.299,0.403,0.367,0.463,0.332,0.552,0.476,0.22,0.15,0.192,0.165,0.152,0.33,0.428,0.0,0.872,0.403,0.043,0.062,0.195,0.353,0.359,0.461,0.104,0.435,0.369,0.3,0.127,0.182,0.193,0.335,0.142,0.049,0.039,0.068,0.083,0.093,0.092,0.129,0.111,0.116,0.205,0.098,0.12,0.052,0.142,0.075,0.041,0.029,0.025,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.0,0.235,0.33,0.346,0.293,0.345,0.098,0.014,0.061,0.282,0.713,0.793,0.719,0.553,0.83,0.637,0.533,0.366,0.182,0.18,0.097,0.0,0.0,0.0,0.321,0.0,0.0,0.0,0.0,0.087,0.369,0.774,0.556,0.365,0.438,0.414,0.327,0.51,0.525,0.415,0.418,0.243,0.141,0.065,0.036,0.049,0.539,0.071,0.0,0.27,0.037,0.111,0.0,0.0,0.071,0.254,0.25,0.509,0.602,0.433,0.789,0.942,0.983,0.967,0.948,0.459,0.285,0.49,0.322,0.365,0.28,0.196,0.337,0.361,0.782,0.389,0.357,0.197,0.213,0.133,0.0,0.018,0.022,0.007,0.0,0.004,0.062,0.208,0.277,0.031,0.029,0.036,0.038,0.083,0.158,0.045,0.265,0.601,0.538,0.573,0.5,0.353,0.012,0.112,0.0,0.119,0.143,0.157,0.131,0.172,0.102,0.06,0.092,0.103,0.136,0.219,0.176,0.159,0.228,0.165,0.231,0.277,0.279,0.074,0.075,0.113,0.187,0.498,0.381,0.242,0.307,0.209,0.206,0.438,0.313,0.313,0.451,0.251,0.105,0.119,0.115,0.05,0.008,0.0,0.0,0.145,0.248,0.244,0.141,0.0,0.008,0.022,0.236,0.305,0.161,0.483,0.327,0.561,0.195,0.091,0.177,0.069,0.049,0.042,0.28,0.296,0.0,0.375,0.331,0.347,0.363,0.344,0.14,0.015,0.026,0.023,0.028,0.03,0.19,0.29,0.311,0.118,0.076,0.173,0.177,0.269,0.705,0.523,0.133,0.003,0.748,0.55,0.436,0.0,0.535,0.607,0.516,0.394,0.574,0.441,0.446,0.447,0.312,0.354,0.389,0.325,0.477,0.26,0.248,0.261,0.272,0.437,0.315,0.24,0.43,0.19,0.214,0.094,0.075,0.349,0.159,0.0,0.096,0.12,0.421,0.592,0.384,0.536,0.481,0.468,0.351,0.595,0.449,0.083,0.006,0.013,0.021,0.017,0.046,0.029,0.011,0.014,1.0,0.051,0.346,0.369,0.039,0.0,0.02,0.044,0.008,0.12,0.013,0.036,0.0,0.033,0.01,0.002,0.0,0.0,0.01,0.024,0.02,0.033,0.0,0.274,0.052,0.059,0.966,0.397,0.275,0.178,0.062,0.035,0.124,0.142,0.26,0.413,0.382,0.441,0.398,0.157,0.127,0.267,0.223,0.332,0.353,0.345,0.253,0.333,0.454,0.518,0.211,0.387,0.293,0.499,0.994,0.961,0.537,0.956,0.802,0.71,0.666,0.859,0.74,0.307,0.13,0.343,0.368,0.435,0.386,0.39,0.369,0.253,0.344,0.682,0.355,0.156,0.4,0.713,0.962,0.834,0.694,0.663,0.776,0.578,0.593,0.511,0.405,0.07,0.068,0.105,0.104,0.106,0.109,0.124,0.066,0.068,0.045,0.043,0.045,0.024,0.026,0.035,0.052,0.503,0.741,0.713,0.843,0.657,0.658,0.813,0.732,0.157,0.06,0.038,0.042,0.03,0.027,0.043,0.042,0.058,0.072,0.056,0.04,0.046,0.086,0.054,0.335,1.0,1.0,0.906,0.841,0.731,0.609,0.571,0.436,0.126,0.048,0.037,0.031,0.053,0.1,0.098,0.053,0.075,0.497,0.197,0.458,0.302,0.216,0.816,0.587,0.643,0.571,0.628,0.489,0.442,0.432,0.454,0.444,0.133,0.12,0.19,0.202,0.299,0.355,0.345,0.29,0.339,0.331,0.509,0.379,0.641,1.0,0.71,0.967,0.68,0.84,0.627,0.608,0.389,0.363,0.268,0.406,0.151,0.165,0.239,0.345,0.214,0.279,0.486,0.308,0.381,0.407,0.217,0.146,0.137,0.145,0.23,0.272,0.201,0.174,0.128,0.409,0.5,0.191,0.088,0.253,0.06,0.059,0.051,0.027,0.016,0.0,0.056,0.63,0.139,0.0,0.0,0.316,0.448,0.254,0.206,0.134,0.219,0.082,0.048,0.085,0.052,0.116,0.13,0.159,0.106,0.052,0.066,0.126,0.155,0.131,0.194,0.418,0.425,0.308,0.27,0.273,0.074,0.035,0.053,0.115,0.207,0.346,0.447,0.397,0.487,0.597,0.591,0.72,0.762,0.95,0.96,0.994,0.981,1.0,1.0,0.979,0.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.985,1.0,1.0,0.594,1.0,0.958,0.0,0.0,0.0,0.0,0.719,0.0,1.0,1.0,1.0,0.911,0.965,0.823,0.425,0.901,1.0,1.0,0.633,0.976,0.971,1.0,0.909,0.991,1.0,0.832,0.904,0.988,1.0,0.847,0.74,1.0,0.948,0.559,0.778,0.9,0.719,0.894,0.956,0.762,0.617,0.838,0.755,0.654,0.646,0.77,0.579,0.334,0.334,0.339,0.342,0.305,0.337,0.281,0.249,0.178,0.166,0.08,0.108,0.118,0.062,0.013,0.0,0.0,0.0,0.0,0.0,0.003,0.006,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.108,0.227,0.171,0.192,0.51,0.77,0.684,0.877,0.708,0.761,0.662,0.677,0.786,0.517,0.655,0.125,0.073,0.074,0.049,0.073,0.101,0.063,0.073,0.177,0.349,0.304,0.394,0.321,0.393,0.456,0.429,0.447,0.413,0.431,0.437,0.391,0.405,0.48,0.39,0.072,0.104,0.087,0.053,0.028,0.043,0.005,0.12,0.184,0.289,0.403,0.334,0.232,0.249,0.27,0.282,0.301,0.303,0.254,0.307,0.319,0.324,0.341,0.429,0.12,0.069,0.069,0.045,0.02,0.029,0.026,0.098,0.277,0.335,0.394,0.543,0.327,0.394,0.246,0.993,0.6,0.919,0.004,0.0,0.0,0.0,0.016,0.0,0.0,0.0,0.0,0.004,0.016,0.004,0.0,0.0,0.0,0.074,0.126,0.189,0.112,0.201,0.187,0.123,0.084,0.0,0.0,0.132,0.032,0.034,0.061,0.043,0.005,0.008,0.012,0.029,0.002,0.0,0.082,0.251,0.446,0.542,0.008,0.143,0.056,0.034,0.187,0.312,0.068,0.005,0.128,0.261,0.199,0.111,0.043,0.082,0.045,0.0,0.0,0.0,0.0,0.401,0.332,0.346,0.365,0.021,0.003,0.025,0.032,0.236,0.18,0.105,0.089,0.055,0.082,0.029,0.05,0.081,0.087,0.152,0.036,0.016,0.032,0.038,0.055,0.019,0.008,0.374,0.951,0.4,0.01,0.0,0.0,0.096,0.04,0.064,0.323,0.154,0.133,0.014,0.063,0.156,0.161,0.211,0.017,0.013,0.073,0.112,0.077,0.097,0.415,0.461,0.563,0.051,0.0,0.106,0.175,0.206,0.289,0.351,0.525,0.321,0.339,0.247,0.182,0.074,0.041,0.04,0.001,0.0,0.0,0.0,0.018,0.052,0.034,0.086,0.129,0.208,0.231,0.157,0.18,0.297,0.334,0.199,0.233,0.172,0.109,0.112,0.133,0.06,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.225,0.322,0.204,0.226,0.298,0.377,0.323,0.323,0.372,0.231,0.278,0.237,0.189,0.121,0.06,0.003,0.0,0.006,0.009,0.017,0.004,0.013,0.069,0.07,0.257,0.41,0.414,0.269,0.337,0.508,0.39,0.345,0.446,0.287,0.249,0.163,0.054,0.035,0.022,0.0,0.0,0.0,0.0,0.0,0.004,0.013,0.102,0.237,0.337,0.309,0.142,0.137,0.215,0.301,0.085,0.147,0.171,0.0,0.0,0.0,0.0,0.0,0.016,0.0,0.0,0.0,0.833,0.137,0.217,0.216,0.162,0.09,0.098,0.116,0.101,0.068,0.086,0.0,0.033,0.006,0.021,0.044,0.058,0.062,0.147,0.132,0.171,0.04,0.032,0.028,0.0,0.016,0.027,0.022,0.008,0.119,0.1,0.287,0.065,0.036,0.012,0.033,0.107,0.023,0.097,0.124,0.212,0.344,0.249,0.254,0.387,0.086,0.043,0.063,0.129,0.187,0.144,0.068,0.185,0.543,0.35,0.148,0.201,0.278,0.068,0.11,0.078,0.153,0.108,0.324,0.211,0.446,0.474,0.54,0.56,0.327,0.295,0.276,0.271,0.275,0.26,0.281,0.223,0.151,0.175,0.084,0.087,0.099,0.08,0.0,0.007,0.148,0.081,0.126,0.237,0.187,0.255,0.357,0.419,0.131,0.063,0.069,0.064,0.031,0.0,0.002,0.0,0.002,1.0,0.025,0.035,0.0,0.0,0.0,0.005,0.007,0.047,0.033,0.02,0.0,0.017,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.013,0.028,0.0,0.008,0.0,0.081,0.172,0.083,0.015,0.005,0.027,0.02,0.068,0.0,0.0,0.027,0.017,0.045,0.104,0.0,0.004,0.0,0.0,0.0,0.012,0.0,1.0,0.499,0.03,0.0,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.031,0.024,0.165,0.104,0.796,0.036,0.0,0.0,0.038,0.308,0.341,0.2,0.201,0.141,0.256,0.098,0.056,0.114,0.142,0.057,0.026,0.018,0.024,0.019,0.038,0.312,0.298,0.094,0.047,0.346,0.953,0.046,0.082,0.109,0.057,0.036,0.141,0.297,0.249,0.378,0.244,0.392,0.268,0.288,0.22,0.118,0.134,0.139,0.259,0.24,0.437,0.343,0.136,0.146,0.279,0.392,0.416,0.481,0.25,0.256,0.163,0.147,0.108,0.083,0.007,0.0,0.0,0.0,0.0,0.0,0.043,0.109,0.115,0.171,0.188,0.253,0.247,0.254,0.139,0.103,0.091,0.102,0.127,0.063,0.033,0.008,0.0,0.0,0.007,0.025,0.007,0.0,0.029,0.0,0.0,0.0,0.001,0.001,0.013,0.0,0.017,0.0,0.0,0.021,0.0,0.007,0.019,0.06,0.265,0.234,0.255,0.387,0.406,0.432,0.402,0.344,0.15,0.11,0.106,0.111,0.058,0.037,0.547,0.14,0.05,0.123,0.073,0.032,0.026,0.015,0.021,0.0,0.0,0.004,0.048,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.221,0.213,0.295,0.31,0.236,0.264,0.223,0.246,0.093,0.128,0.137,0.297,0.292,0.298,0.205,0.243,0.07,0.0,0.015,0.012,0.032,0.017,0.0,0.408,0.158,0.961,0.686,0.061,0.156,0.175,0.206,0.126,0.083,0.087,0.085,0.155,0.127,0.173,0.082,0.068,0.023,0.0,0.001,0.028,0.015,0.002,0.0,0.008,0.28,0.705,0.829,0.26,0.0,0.012,0.016,0.098,0.119,0.177,0.138,0.249,0.192,0.18,0.214,0.202,0.095,0.03,0.079,0.059,0.036,0.03,0.007,0.266,0.197,0.233,0.101,0.15,0.208,0.205,0.159,0.156,0.117,0.211,0.267,0.18,0.235,0.254,0.315,0.339,0.242,0.148,0.157,0.099,0.019,0.022,0.031,0.041,0.013,0.3,0.249,0.365,0.384,0.415,0.452,0.318,0.222,0.348,0.305,0.268,0.262,0.278,0.163,0.081,0.015,0.017,0.003,0.026,0.026,0.015,0.015,0.302,1.0,0.949,0.057,0.027,0.06,0.186,0.01,0.049,0.088,0.063,0.033,0.132,0.349,0.32,0.265,0.274,0.099,0.032,0.029,0.035,0.052,0.056,0.085,1.0,0.0,0.496,0.201,0.196,0.158,0.274,0.347,0.274,0.163,0.144,0.19,0.229,0.326,0.369,0.363,0.289,0.099,0.075,0.051,0.038,0.065,0.115,0.031,0.353,0.0,0.044,0.018,0.952,0.093,0.226,0.132,0.149,0.089,0.0,0.132,0.053,0.168,0.049,0.062,0.196,0.131,0.044,0.183,0.082,0.018,0.027,0.036,0.028,0.45,0.678,0.275,0.272,0.262,0.0,0.124,0.222,0.05,0.26,0.122,0.054,0.034,0.033,0.029,0.0,0.0,0.0,0.018,0.011,0.04,0.081,0.133,0.304,0.325,0.326,0.327,0.209,0.113,0.096,0.239,0.17,0.072,0.07,0.181,0.138,0.084,0.077,0.045,0.073,0.0,0.017,0.0,0.013,0.0,0.0,0.0,0.218,0.512,0.561,0.683,0.137,0.072,0.176,0.153,0.061,0.058,0.0,0.041,0.028,0.033,0.085,0.121,0.071,0.038,0.0,0.0,0.001,0.0,0.009,0.03,0.259,0.082,0.026,0.0,0.0,0.097,0.033,0.091,0.047,0.041,0.225,0.213,0.218,0.195,0.078,0.085,0.046,0.023,0.009,0.0,0.007,0.0,0.0,0.0,0.076,0.166,0.054,0.0,0.003,0.022,0.038,0.0,0.111,0.036,0.168,0.213,0.153,0.16,0.301,0.065,0.171,0.082,0.017,0.0,0.045,0.19,0.187,0.038,0.121,0.082,0.1,0.152,0.12,0.094,0.138,0.065,0.0,0.0,0.006,0.091,0.213,0.293,0.159,0.124,0.009,0.005,0.0,0.0,0.0,0.027,0.007,0.096,0.078,0.453,0.132,0.212,0.0,0.007,0.042,0.06,0.021,0.009,0.016,0.06,0.0,0.025,0.0,0.0,0.0,0.0,0.0,0.018,0.068,0.123,0.035,0.151,0.165,0.236,0.256,0.0,0.089,0.035,0.008,0.023,0.046,0.054,0.092,0.04,0.05,0.037,0.056,0.026,0.009,0.021,0.004,0.024,0.054,0.056,0.283,0.041,0.0,0.242,0.011,0.024,0.076,0.128,0.229,0.213,0.583,0.406,0.38,0.386,0.304,0.3,0.459,0.441,0.9,0.695,0.025,0.02,0.083,0.148,0.956,0.185,0.312,1.0,0.182,0.183,0.322,0.192,0.162,0.148,0.226,0.221,0.269,0.398,0.393,0.436,0.328,0.323,0.14,0.254,0.179,0.174,0.146,1.0,0.468,0.367,0.375,0.513,0.336,0.578,0.381,0.383,0.425,0.012,0.144,0.57,0.431,0.203,0.427,0.102,0.16,0.397,0.254,0.226,0.071,0.1,0.061,0.053,0.032,0.0,0.0,0.076,0.066,0.119,0.042,0.07,0.056,0.131,0.488,0.428,0.456,0.344,0.271,0.258,0.099,0.055,0.067,0.055,0.0,0.0,0.029,0.04,0.02,0.047,0.027,0.052,0.572,0.419,0.425,0.264,0.251,0.175,0.35,0.485,0.264,0.068,0.083,0.108,0.086,0.003,0.031,0.007,0.0,0.022,0.014,0.034,0.064,0.493,0.064,0.044,0.173,0.364,0.325,0.276,0.26,0.056,0.041,0.05,0.102,0.076,0.32,0.283,0.372,0.504,0.454,0.298,0.039,0.089,0.073,0.102,0.101,0.059,0.263,0.301,0.61,0.006,0.05,0.174,0.124,0.187,0.322,0.4,0.42,0.368,0.423,0.332,0.3,0.29,0.151,0.054,0.011,0.019,0.028,0.03,0.024,0.815,0.483,0.948,0.481,0.973,0.026,0.003,0.0,0.0,0.056,0.0,0.037,0.068,0.059,0.076,0.017,0.057,0.03,0.048,0.0,0.011,0.0,0.0,0.014,0.079,0.955,0.977,0.433,0.739,0.185,0.068,0.014,0.0,0.021,0.019,0.037,0.0,0.0,0.0,0.007,0.007,0.045,0.012,0.0,0.0,0.0,0.0,0.011,0.0,0.171,0.264,0.147,0.552,0.359,0.207,0.109,0.279,0.0,0.0,0.005,0.0,0.0,0.0,0.029,0.027,0.099,0.026,0.058,0.232,0.223,0.227,0.464,0.416,1.0,0.178,0.694,0.252,0.299,0.23,0.258,0.57,0.376,0.521,0.571,0.389,0.58,0.498,0.268,0.218,0.132,0.081,0.032,0.002,0.005,0.0,0.023,0.035,0.123,0.0,0.0,0.0,0.127,0.035,0.0,0.007,0.0,0.0,0.0,0.011,0.012,0.054,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.221,0.321,0.657,0.138,0.006,0.047,0.102,0.09,0.046,0.291,0.095,0.017,0.0,0.0,0.0,0.0,0.024,0.056,0.173,0.0,0.0,0.0,0.01,0.0,0.0,0.371,0.101,0.118,0.013,0.044,0.054,0.14,0.022,0.105,0.018,0.033,0.031,0.0,0.012,0.1,0.087,0.015,0.012,0.04,0.0,0.0,0.0,0.0,0.049,0.667,0.607,0.241,1.0,0.113,0.04,0.004,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.027,0.046,0.071,0.063,0.068,0.056,0.044,0.03,0.059,0.104,0.063,0.06,0.106,0.069,0.081,0.136,0.344,0.488,0.437,0.268,0.342,0.154,0.057,0.108,0.147,0.238,0.145,0.201,0.148,0.138,0.142,0.168,0.223,0.357,0.486,0.483,0.6,0.516,0.581,0.515,0.535,0.449,0.61,0.596,0.683,0.463,0.202,0.184,0.265,0.0,0.521,0.669,0.0,0.733,0.804,0.779,0.654,0.655,0.843,0.948,0.723,0.742,0.697,0.734,0.948,0.831,0.925,0.851,0.964,1.0,1.0,0.972,0.985,0.0,1.0,1.0,1.0,1.0,1.0,0.989,0.099,1.0,0.991,0.779,1.0,0.975,0.995,0.978,0.948,0.964,0.955,0.982,0.897,0.575,0.306,0.617,0.84,1.0,0.984,0.99,1.0,1.0,0.994,0.876,0.822,0.664,0.663,0.616,0.653,0.725,0.801,0.631,0.752,0.676,0.693,0.482,0.466,0.414,0.16,0.995,1.0,0.998,1.0,1.0,1.0,0.97,0.731,0.637,0.444,0.305,0.256,0.293,0.244,0.458,0.478,0.522,0.488,0.486,0.608,0.489,0.568,0.524,0.163,0.292,0.442,0.299,0.355,0.29,0.211,0.22,0.205,0.159,0.115,0.076,0.086,0.077,0.0,0.032,0.072,0.043,0.099,0.063,0.09,0.111,0.041,0.059,0.0,0.01,0.0,0.0,0.0,0.0,0.149,0.055,0.017,0.0,0.0,0.0,0.0,0.0,0.021,0.045,0.049,0.134,0.15,0.136,0.137,0.087,0.044,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.14,0.028,0.062,0.0,0.0,0.018,0.051,0.023,0.0,0.0,0.022,0.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.204,0.403,0.253,0.031,0.029,0.947,0.411,0.262,0.089,0.156,0.059,0.158,0.052,0.049,0.029,0.076,0.032,0.032,0.0,0.0,0.024,0.026,0.075,0.0,0.151,0.251,0.322,0.352,0.182,0.077,0.107,0.241,0.05,0.127,0.292,0.368,0.445,0.365,0.52,0.529,0.57,0.294,0.308,0.152,0.278,0.205,0.352,0.122,0.075,0.125,0.972,0.301,0.157,0.0,0.0,0.039,0.033,0.061,0.0,0.001,0.015,0.05,0.028,0.08,0.001,0.026,0.0,0.046,0.227,0.616,0.456,0.599,0.547,0.382,0.675,0.395,0.439,0.228,0.2,0.145,0.284,0.334,0.338,0.272,0.295,0.287,0.35,0.255,0.177,0.072,0.035,0.138,0.217,0.205,0.208,0.245,0.179,0.24,0.349,0.264,0.276,0.191,0.23,0.113,0.15,0.211,0.135,0.113,0.062,0.117,0.032,0.03,0.02,0.001,0.0,0.0,0.0,0.016,0.068,0.18,0.244,0.304,0.419,0.319,0.268,0.257,0.237,0.134,0.187,0.281,0.196,0.234,0.277,0.377,0.147,0.272,0.08,0.194,0.1,0.181,0.315,0.738,0.958,0.192,0.711,0.894,0.86,0.3,0.374,0.652,0.206,0.026,0.051,0.0,0.076,0.216,0.175,0.266,0.383,0.169,0.327,0.213,0.12,0.046,0.028,0.014,0.02,0.039,0.085,0.093,0.164,0.166,0.2,0.406,0.389,0.72,0.792,0.644,0.524,0.421,0.208,0.234,0.182,0.205,0.291,0.307,0.058,0.059,0.075,0.082,0.059,0.039,0.031,0.053,0.042,0.072,0.135,0.231,0.429,0.556,0.805,0.852,0.637,0.586,0.679,0.753,0.81,0.938,0.921,0.864,0.259,0.154,0.222,0.266,0.248,0.213,0.155,0.132,0.147,0.242,0.098,0.371,0.633,0.744,0.869,0.726,0.672,0.638,0.724,0.814,0.695,0.779,0.78,0.747,0.344,0.233,0.339,0.445,0.487,0.566,0.547,0.671,0.828,0.607,0.602,0.269,0.374,0.397,0.443,0.363,0.242,0.382,0.348,0.512,0.577,0.582,0.631,0.553,0.479,0.393,0.251,0.232,0.173,0.189,0.167,0.216,0.407,0.45,0.356,0.776,0.409,0.465,0.342,0.395,0.322,0.335,0.353,0.316,0.437,0.386,0.45,0.338,0.184,0.222,0.296,0.271,0.227,0.255,0.241,0.101,0.212,0.295,0.18,0.088,0.32,0.425,0.396,0.408,0.342,0.344,0.356,0.275,0.377,0.364,0.322,0.292,0.077,0.134,0.153,0.123,0.126,0.105,0.075,0.041,0.027,0.008,0.114,0.315,0.222,0.162,0.231,0.037,0.041,0.112,0.184,0.249,0.297,0.23,0.203,0.297,0.046,0.032,0.039,0.0,0.0,0.055,0.012,0.103,0.094,0.062,0.098,0.024,0.066,0.163,0.138,0.199,0.099,0.103,0.118,0.173,0.221,0.178,0.212,0.233,0.134,0.161,0.183,0.486,0.811,0.858,0.825,0.867,0.793,0.752,0.433,0.468,0.427,0.449,0.743,0.471,0.243,0.517,0.597,0.579,0.425,0.966,0.968,0.967,0.078,0.172,0.226,0.94,1.0,0.659,0.519,0.482,0.93,0.317,0.173,0.45,0.675,0.349,0.131,0.19,0.195,0.287,0.352,0.417,0.408,0.42,0.354,0.274,0.074,0.035,0.025,0.004,0.007,0.0,0.0,0.007,0.005,0.023,0.039,0.212,0.216,0.284,0.235,0.227,0.158,0.125,0.155,0.223,0.245,0.259,0.267,0.335,0.072,0.013,0.011,0.009,0.0,0.0,0.018,0.0,0.478,0.29,0.09,0.05,0.03,0.122,0.195,0.176,0.232,0.248,0.316,0.272,0.185,0.231,0.152,0.088,0.035,0.0,0.0,0.015,0.062,0.025,0.032,0.016,0.0,0.0,0.009,0.0,0.011,0.008,0.015,0.061,0.109,0.124,0.143,0.081,0.059,0.004,0.016,0.027,0.0,0.0,0.0,0.017,0.005,0.013,0.003,0.022,0.008,0.0,0.027,0.0,0.0,0.011,0.202,0.226,0.096,0.154,0.161,0.157,0.18,0.28,0.387,0.745,0.229,0.125,0.119,0.133,0.0,0.0,0.263,0.0,0.218,0.155,0.161,0.432,0.164,0.225,0.147,0.074,0.025,0.029,0.027,0.088,0.125,0.248,0.517,0.745,0.198,0.06,0.044,0.026,0.038,0.043,0.033,0.038,0.037,0.055,0.071,0.142,0.191,0.216,0.383,0.27,0.471,0.512,0.29,0.148,0.335,0.443,0.557,0.682,0.219,0.048,0.08,0.098,0.096,0.073,0.126,0.118,0.048,0.112,0.093,0.19,0.498,0.827,0.714,0.735,0.614,0.656,0.657,0.561,0.382,0.167,0.292,0.31,0.065,0.086,0.092,0.052,0.051,0.062,0.075,0.061,0.028,0.029,0.024,0.004,0.0,0.274,0.35,0.261,0.3,0.356,0.369,0.316,0.275,0.396,0.25,0.289,0.018,0.017,0.031,0.026,0.012,0.014,0.021,0.034,0.207,0.031,0.003,0.0,0.0,0.675,0.313,0.299,0.21,0.187,0.23,0.238,0.277,0.23,0.191,0.161,0.044,0.022,0.022,0.011,0.018,0.013,0.037,0.045,0.054,0.067,0.039,0.676,0.143,0.147,0.087,0.041,0.113,0.069,0.024,0.0,0.005,0.0,0.033,0.082,0.0,0.0,0.004,0.0,0.019,0.131,0.0,0.477,0.0,0.008,0.0,0.003,0.045,0.105,0.424,0.166,0.076,0.044,0.013,0.01,0.02,0.006,0.019,0.019,0.039,0.0,0.0,0.054,0.0,0.0,0.0,0.0,0.5,0.419,0.152,0.19,0.291,0.249,0.317,0.363,0.376,0.262,0.273,0.522,0.484,0.399,0.328,0.299,0.064,0.733,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.744,0.71,0.076,0.444,0.674,0.879,0.76,0.081,0.372,0.107,0.224,0.159,0.063,0.011,0.0,0.027,0.013,0.025,0.217,0.142,0.408,0.609,0.72,0.317,0.307,0.171,0.38,0.215,0.227,0.329,0.29,0.232,0.192,0.081,0.059,0.049,0.047,0.034,0.016,0.018,0.0,0.02,0.014,0.017,0.156,0.108,0.071,0.043,0.097,0.1,0.133,0.338,0.231,0.124,0.103,0.198,0.179,0.05,0.032,0.177,0.13,0.009,0.119,0.017,0.011,0.0,0.0,0.015,0.006,0.0,0.0,0.0,0.0,0.014,0.087,0.108,0.043,0.058,0.102,0.154,0.112,0.165,0.164,0.238,0.208,0.241,0.226,0.114,0.024,0.024,0.021,0.027,0.0,0.0,0.0,0.006,0.017,0.0,0.014,0.0,0.044,0.0,0.073,0.038,0.014,0.0,0.0,0.0,0.002,0.032,0.006,0.007,0.0,0.019,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.102,0.04,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.001,0.0,0.0,0.0,0.035,0.048,0.037,0.029,0.042,0.071,0.143,0.222,0.644,0.663,0.598,0.7,0.45,0.132,0.27,0.306,0.417,0.336,0.263,0.186,0.181,0.091,0.037,0.038,0.073,0.051,0.056,0.085,0.161,0.183,0.381,0.333,0.267,0.248,0.202,0.332,0.262,0.26,0.313,0.189,0.225,0.244,0.227,0.228,0.101,0.046,0.049,0.045,0.035,0.022,0.014,0.0,0.0,0.0,0.015,0.018,0.009,0.015,0.04,0.064,0.054,0.054,0.014,0.013,0.012,0.003,0.0,0.002,0.01,0.0,0.012,0.024,0.024,0.055,0.059,0.063,0.069,0.077,0.146,0.158,0.15,0.147,0.178,0.184,0.234,0.179,0.294,0.294,0.388,0.337,0.265,0.273,0.093,0.07,0.065,0.069,0.075,0.077,0.072,0.072,0.071,0.105,0.116,0.18,0.195,0.279,0.241,0.24,0.36,0.316,0.342,0.344,0.238,0.132,0.07,0.035,0.038,0.0,0.0,0.019,0.039,0.047,0.065,0.069,0.046,0.029,0.05,0.027,0.188,0.179,0.201,0.181,0.225,0.201,0.349,0.593,0.819,0.405,0.462,0.506,0.213,0.11,0.17,0.286,0.0,0.0,0.217,0.226,0.268,0.279,0.39,0.611,1.0,0.859,0.799,0.679,0.634,0.772,0.712,0.691,0.627,0.507,0.497,0.491,0.155,0.03,0.035,0.056,0.033,0.032,0.01,0.003,0.0,0.0,0.041,0.031,0.0,0.0,0.0,0.0,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.002,0.018,0.029,0.056,0.123,0.1,0.081,0.083,0.16,0.078,0.128,0.778,0.953,0.934,0.865,0.96,0.789,0.803,0.797,0.906,0.963,0.904,0.463,0.131,0.175,0.214,0.163,0.128,0.093,0.07,0.097,0.063,0.074,0.118,0.214,0.206,0.218,0.142,0.346,0.471,0.314,0.295,0.346,0.281,0.327,0.363,0.27,0.113,0.038,0.009,0.014,0.0,0.0,0.0,0.0,0.0,0.016,0.033,0.009,0.0,0.0,0.0,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.0,0.0,0.0,0.011,0.114,0.201,0.183,0.191,0.229,0.196,0.308,0.279,0.011,0.0,0.03,0.055,0.046,0.043,0.141,0.089,0.25,0.422,0.414,0.251,0.126,0.061,0.057,0.068,0.083,0.033,0.01,0.017,0.027,0.04,0.088,0.127,0.044,0.14,0.83,0.951,0.285,0.225,0.193,0.077,0.193,0.172,0.129,0.148,0.168,0.075,0.0,0.02,0.078,0.12,0.086,0.098,0.116,0.126,0.062,0.111,0.05,0.089,0.047,0.068,0.065,0.06,0.044,0.049,0.056,0.088,0.153,0.313,0.239,0.011,0.07,0.061,0.148,0.166,0.146,0.188,0.185,0.182,0.159,0.417,0.731,0.564,0.54,0.866,0.81,0.944,0.839,0.803,0.865,0.953,0.966,0.954,0.589,0.124,0.105,0.0,0.0,0.153,0.142,0.146,0.14,0.153,0.441,0.742,0.764,0.968,0.953,0.967,0.964,0.985,0.98,0.959,0.953,0.949,0.936,0.853,0.311,0.062,0.076,0.105,0.116,0.074,0.087,0.097,0.177,0.177,0.151,0.255,0.529,0.578,0.818,0.814,0.775,0.833,0.819,0.802,0.747,0.695,0.577,0.597,0.337,0.129,0.197,0.212,0.189,0.179,0.0,0.183,0.081,0.235,0.175,0.346,0.416,0.585,0.692,0.633,0.621,0.602,0.586,0.621,0.567,0.635,0.652,0.633,0.432,0.189,0.216,0.29,0.41,0.309,0.283,0.299,0.262,0.203,0.355,0.578,0.916,0.66,0.601,0.626,0.64,0.483,0.462,0.569,0.565,0.642,0.7,0.774,0.787,0.454,0.495,0.649,0.697,0.81,0.854,0.885,0.97,0.541,0.635,0.72,0.944,0.996,0.989,0.998,0.995,0.985,0.992,0.963,0.96,0.909,0.946,0.914,0.895,0.629,0.673,0.747,0.796,0.862,0.852,0.85,0.861,0.594,0.806,1.0,0.977,0.948,0.99,0.957,0.731,0.65,0.518,0.795,0.592,0.377,0.433,0.267,0.249,0.227,0.22,0.276,0.421,0.624,0.403,0.604,0.609,0.973,0.965,0.78,1.0,1.0,1.0,1.0,1.0,0.994,1.0,0.954,0.936,0.954,0.961,0.966,0.973,0.972,0.0,0.0,0.0,0.968,0.0,0.0,1.0,0.959,0.956,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.975,0.964,0.984,0.956,0.621,0.66,0.0,0.0,0.0,0.0,0.959,0.969,0.678,0.724,0.972,1.0,1.0,1.0,0.982,0.974,0.96,0.992,0.965,0.875,0.701,0.698,0.755,0.482,0.161,0.043,0.133,0.223,0.376,0.334,0.537,0.501,0.2,0.245,0.482,0.985,1.0,0.968,0.76,0.882,0.859,0.507,0.313,0.21,0.134,0.055,0.112,0.068,0.011,0.003,0.025,0.05,0.079,0.078,0.161,0.161,0.136,0.378,0.302,0.169,0.13,0.138,0.133,0.143,0.081,0.019,0.027,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.0,0.035,0.103,0.09,0.153,0.15,0.144,0.283,0.393,0.543,0.868,0.96,0.878,0.834,0.837,0.232,0.078,0.478,0.213,0.117,0.068,0.039,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.111,0.126,0.047,0.015,0.055,0.0,0.0,0.008,0.015,0.011,0.0,0.001,0.007,0.0,0.004,0.04,0.0,0.022,0.0,0.0,0.003,0.0,0.158,0.0,0.207,0.383,0.188,0.179,0.265,0.498,0.256,0.453,0.956,0.335,0.55,0.521,0.523,0.448,0.381,0.083,0.092,0.081,0.073,0.07,0.065,0.038,0.026,0.025,0.051,0.074,0.042,0.16,0.322,0.154,0.077,0.186,0.374,0.068,0.0,0.0,0.031,0.0,0.0,0.0,0.0,0.007,0.061,0.128,0.15,0.149,0.162,0.386,0.392,0.564,0.767,0.573,0.484,0.508,0.53,0.45,0.468,0.545,0.435,0.408,0.337,0.216,0.224,0.049,0.166,0.165,0.076,0.084,0.126,0.126,0.137,0.097,0.314,0.294,0.456,0.574,0.935,0.912,0.641,0.689,0.804,0.922,0.824,0.759,0.615,0.375,0.349,0.01,0.021,0.057,0.071,0.081,0.073,0.079,0.068,0.045,0.115,0.155,0.164,0.148,0.159,0.119,0.156,0.134,0.097,0.122,0.083,0.084,0.091,0.087,0.085,0.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.008,0.0,0.002,0.0,0.0,0.0,0.019,0.032,0.059,0.079,0.142,0.171,0.223,0.227,0.08,0.0,0.0,0.019,0.041,0.031,0.027,0.024,0.083,0.114,0.17,0.201,0.213,0.639,0.86,1.0,0.996,0.985,0.977,0.993,0.981,0.963,0.963,0.696,0.161,0.093,0.108,0.0,0.35,0.302,0.271,0.433,0.156,0.654,0.42,0.832,0.978,0.975,0.957,0.952,0.883,0.937,0.817,0.772,0.717,0.74,0.696,0.557,0.085,0.039,0.054,0.074,0.238,0.204,0.187,0.135,0.041,0.029,0.004,0.0,0.0,0.0,0.0,0.0,0.239,0.037,0.225,0.31,0.28,0.412,0.389,0.36,0.267,0.259,0.236,0.182,0.258,0.204,0.188,0.245,0.196,0.451,0.52,0.331,0.43,0.394,0.313,0.203,0.221,0.229,0.211,0.298,0.253,0.197,0.161,0.202,0.199,0.183,0.142,0.166,0.115,0.135,0.115,0.133,0.132,0.158,0.198,0.201,0.152,0.144,0.216,0.143,0.156,0.176,0.117,0.158,0.21,0.214,0.209,0.151,0.166,0.179,0.192,0.165,0.176,0.186,0.148,0.178,0.171,0.25,0.182,0.155,0.158,0.157,0.12,0.097,0.089,0.133,0.141,0.141,0.112,0.103,0.081,0.107,0.117,0.123,0.122,0.116,0.114,0.13,0.235,0.237,0.279,0.259,0.294,0.26,0.219,0.436,0.21,0.296,0.408,0.351,0.572,0.434,0.878,0.553,0.552,0.597,0.608,0.518,0.485,0.419,0.48,0.58,0.391,0.487,0.431,0.478,0.49,0.777,0.721,0.714,0.682,0.735,0.613,0.625,0.547,0.31,0.318,0.319,0.28,0.337,0.428,0.291,0.0,0.0,0.0,0.0,0.319,0.314,0.259,0.745,0.792,0.961,0.816,0.719,0.927,0.804,0.878,0.698,0.632,0.743,0.69,0.739,0.696,0.352,0.259,0.0,0.0,0.0,0.0,0.0,0.481,0.241,0.197,0.13,0.135,0.211,0.164,0.132,0.118,0.082,0.055,0.083,0.105,0.086,0.114,0.136,0.12,0.16,0.079,0.019,0.015,0.028,0.066,0.082,0.147,0.139,0.076,0.204,0.303,0.412,0.431,0.43,0.209,0.208,0.125,0.246,0.204,0.35,0.653,0.667,0.674,0.718,0.137,0.04,0.074,0.111,0.125,0.159,0.214,0.243,0.208,0.311,0.609,0.522,0.642,0.596,0.353,0.337,0.345,0.117,0.149,0.162,0.096,0.138,0.229,0.165,0.079,0.0,0.0,0.021,0.035,0.06,0.073,0.059,0.062,0.141,0.081,0.046,0.055,0.032,0.031,0.024,0.02,0.024,0.0,0.0,0.0,0.014,0.043,0.024,0.011,0.0,0.0,0.003,0.067,0.08,0.066,0.189,0.307,0.12,0.198,0.098,0.454,0.587,0.733,0.709,1.0,0.992,0.987,0.849,0.97,0.831,0.995,0.74,0.41,0.199,0.217,0.202,0.233,0.23,0.244,0.269,0.303,0.422,0.83,0.984,0.909,0.922,0.885,0.81,0.441,0.357,0.375,0.318,0.31,0.434,0.573,0.429,0.088,0.009,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.02,0.031,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.0,0.0,0.0,0.072,0.013,0.003,0.003,0.0,0.036,0.122,0.195,0.065,0.0,0.047,0.0,0.116,0.113,0.214,0.0,0.0,0.0,0.007,0.062,0.587,0.351,0.345,0.335,0.244,0.12,0.156,0.254,0.258,0.222,0.36,0.26,0.186,0.114,0.142,0.407,0.27,0.279,0.198,0.127,0.027,0.034,0.123,0.125,0.275,0.838,0.965,0.949,0.969,0.969,0.972,0.975,0.952,0.948,0.231,0.088,0.108,0.116,0.104,0.137,0.134,0.129,0.158,0.473,0.461,0.72,0.7,0.919,0.857,0.884,0.911,0.928,0.903,0.904,0.93,0.935,0.801,0.446,0.277,0.055,0.052,0.06,0.077,0.061,0.024,0.037,0.051,0.041,0.029,0.042,0.078,0.497,0.708,0.702,0.799,0.75,0.829,0.592,0.396,0.212,0.181,0.108,0.106,0.1,0.056,0.034,0.037,0.022,0.033,0.061,0.096,0.231,0.273,0.311,0.374,0.418,0.617,0.361,0.454,0.735,0.526,0.213,0.111,0.105,0.088,0.079,0.083,0.037,0.018,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.009,0.02,0.005,0.029,0.033,0.133,0.226,0.209,0.262,0.264,0.236,0.153,0.079,0.067,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.034,0.183,0.207,0.176,0.294,0.583,0.903,0.899,0.608,0.641,0.456,0.162,0.059,0.061,0.05,0.032,0.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021,0.039,0.067,0.2,0.269,0.158,0.272,0.295,0.153,0.084,0.083,0.04,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.116,0.155,0.154,0.451,0.392,0.558,0.455,0.348,0.611,0.363,0.455,0.435,0.439,0.459,0.115,0.142,0.096,0.054,0.078,0.043,0.062,0.062,0.096,0.066,0.212,0.362,0.252,0.598,0.416,0.358,0.474,0.355,0.354,0.257,0.271,0.309,0.162,0.151,0.126,0.137,0.074,0.063,0.052,0.034,0.029,0.034,0.035,0.03,0.033,0.086,0.223,0.29,0.249,0.323,0.412,0.509,0.468,0.418,0.374,0.412,0.357,0.483,0.459,0.168,0.135,0.058,0.024,0.014,0.003,0.0,0.023,0.034,0.05,0.081,0.13,0.322,0.241,0.104,0.11,0.166,0.057,0.038,0.054,0.069,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.185,0.134,0.13,0.121,0.082,0.049,0.046,0.039,0.027,0.02,0.029,0.083,0.0,0.029,0.113,0.113,0.139,0.0,0.0,0.323,0.368,0.214,0.434,0.464,0.273,0.202,0.355,0.425,0.132,0.152,0.181,0.095,0.132,0.077,0.222,0.197,0.199,0.159,0.121,0.115,0.116,0.128,0.159,0.335,0.318,0.49,0.158,0.154,0.099,0.224,0.136,0.24,0.082,0.109,0.24,0.092,0.06,0.067,0.0,0.23,0.144,0.16,0.112,0.041,0.215,0.079,0.183,0.099,0.135,0.135,0.242,0.263,0.229,0.155,0.157,0.153,0.267,0.318,0.244,0.17,0.25,0.2,0.169,0.159,0.222,0.251,0.209,0.192,0.251,0.352,0.386,0.44,0.632,0.41,0.388,0.281,0.304,0.166,0.249,0.22,0.178,0.151,0.17,0.172,0.127,0.134,0.106,0.138,0.116,0.114,0.136,0.137,0.097,0.082,0.064,0.081,0.127,0.129,0.104,0.065,0.134,0.149,0.082,0.166,0.126,0.134,0.078,0.091,0.055,0.099,0.081,0.067,0.032,0.011,0.009,0.005,0.006,0.014,0.002,0.0,0.009,0.0,0.012,0.0,0.0,0.027,0.072,0.102,0.036,0.092,0.077,0.08,0.062,0.112,0.094,0.108,0.118,0.167,0.195,0.195,0.11,0.075,0.06,0.07,0.117,0.113,0.155,0.118,0.116,0.169,0.092,0.134,0.159,0.203,0.169,0.075,0.081,0.342,0.071,0.072,0.155,0.125,0.258,0.258,0.391,0.0,0.0,0.0,0.09,0.008,0.14,0.808,0.342,0.599,0.174,0.394,0.519,0.802,0.753,0.664,0.878,0.888,0.579,0.438,0.731,0.447,0.457,0.147,0.097,0.111,0.128,0.12,0.103,0.077,0.037,0.024,0.046,0.029,0.042,0.064,0.02,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.003,0.02,0.015,0.003,0.0,0.0,0.002,0.011,0.012,0.025,0.037,0.022,0.018,0.024,0.062,0.112,0.15,0.258,0.603,0.973,1.0,0.948,0.819,0.861,0.904,0.967,0.431,0.606,0.635,0.574,0.727,0.962,1.0,0.747,1.0,0.985,1.0,0.561,0.899,0.962,0.804,1.0,0.722,0.976,0.966,0.656,1.0,1.0,1.0,0.781,0.968,0.846,0.828,0.782,0.873,0.762,0.775,0.706,0.39,0.998,0.965,0.955,0.996,1.0,1.0,0.981,0.966,0.901,0.848,0.707,0.461,0.398,0.381,0.532,0.204,0.126,0.119,0.156,0.135,0.11,0.081,0.071,0.098,0.253,0.271,0.362,0.331,0.159,0.08,0.043,0.031,0.03,0.051,0.0,0.0,0.013,0.002,0.007,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044,0.055,0.028,0.033,0.021,0.022,0.021,0.035,0.055,0.136,0.303,0.516,0.663,0.768,0.784,0.947,0.874,0.0,0.0,0.0,0.0,1.0,0.0,1.0,0.761,0.737,0.66,0.483,0.59,0.037,0.211,0.344,0.22,0.499,0.242,0.104,0.072,0.026,0.099,0.104,0.102,0.125,0.072,0.142,0.0,0.0,0.0,0.309,0.671,0.521,0.756,0.834,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.73,0.563,1.0,1.0,1.0,0.998,0.989,1.0,1.0,0.975,0.944,0.874,0.718,0.779,0.592,0.834,1.0,0.864,0.987,0.155,0.404,0.549,0.407,0.593,0.502,0.51,0.304,0.118,0.036,0.037,0.02,0.003,0.008,0.014,0.009,0.019,0.065,0.107,0.122,0.219,0.101,0.094,0.067,0.048,0.033,0.041,0.032,0.04,0.043,0.078,0.116,0.03,0.004,0.012,0.014,0.02,0.024,0.035,0.07,0.067,0.193,0.265,0.571,0.224,0.144,0.548,0.953,0.633,0.557,0.781,1.0,0.95,1.0,0.568,0.496,1.0,0.803,0.49,0.895,0.599,0.67,0.893,0.699,0.6,0.512,0.558,0.748,0.985,1.0,0.914,0.742,0.756,0.892,0.751,0.776,0.628,0.519,0.504,0.526,0.353,0.313,0.276,0.269,0.239,0.23,0.201,0.229,0.185,0.331,0.579,0.766,0.65,0.889,0.918,0.961,0.948,0.918,0.863,0.792,0.85,0.831,0.875,0.898,0.162,0.023,0.003,0.0,0.004,0.0,0.0,0.0,0.004,0.062,0.0,0.018,0.024,0.046,0.035]
new object=loadshape.battery_670_shape npts=8760 interval=1 useactual=yes mult=[-0.4849424935071017,-0.4876826070907468,-0.4926137313388439,-0.4937299405516297,-0.0905929799796458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3305581570167486,0.5242546618464408,0.3748716627643441,0.130139192186182,-0.087753847836802,0.6104782228592623,-0.8525263903144186,0.1170093312364292,-0.9999992313726996,-0.3826707245543246,0.0316031234213573,0.6737276778005366,0.3942468942933772,0.3915859955570911,0.1838144526216581,0.0643926692156596,-0.20329410372221,-0.2970664796208553,-0.3409875118065357,-0.351488880093922,-0.3635979497152077,-0.3620766645784271,-0.0172166269385006,0.0,0.4213617764768717,0.6093908190455163,0.0747572118576075,-0.63185362928411,-0.1363143496053033,0.0,0.0,0.0,0.0,0.0,0.2476832236422844,0.6579621228386574,0.3257782611136095,0.3205986902987955,0.1126813200307244,0.0054550224431305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.329197101912126,0.5320231178999418,0.0,0.0,-0.5228810043797384,-0.9999992313726996,-0.9999992313726996,-0.7564171764186831,0.0,0.0,0.0,0.5730096000584597,0.4600996371728582,0.4490977750771583,0.2344183373845334,0.1170525393349887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4362307633936423,0.6545378810278211,0.0,0.0221963602974772,-0.2974337484586106,-0.8569714234537219,-0.9999992313726996,-0.9092658250727356,-0.2575364704512789,0.0,0.0,0.6564876464753161,0.4647643114798387,0.4377754529171426,0.2222480562902885,0.0979005496485127,-0.1868786269444991,-0.3071663726591266,-0.3965927339776673,-0.4102554948096532,-0.4223087539702996,-0.1432276453748152,0.0,0.0,0.3762831273172861,0.6117132543430865,0.0637031399761484,0.0,-0.1274278840015765,0.0,-0.1551296761905036,-0.159725937674765,-0.1820789273295202,0.0,0.0,0.7061373523950036,0.5520338685452869,0.5288059148947029,0.3214826559818242,0.1042881468855513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0411467121906757,0.0,0.0,-0.8013878053318702,-0.9999992313726996,-0.8892442724027508,-0.5886671347739402,0.0,0.0,0.0,0.0777493726828494,0.1868480212080195,0.170639583235906,-0.0050877536053751,-0.0666953008013902,-0.2314873880322508,-0.146221606537497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0348797375621156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1007900912396759,0.134528414864846,0.0602734971529921,-0.0148689869167705,-0.0922294867125849,-0.2218609837406934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3239095108509133,0.5327198484892129,-0.1855355752142762,-0.767800710051658,0.0,0.0,0.0,0.1414651150210777,-0.011376332283215,0.117574637192582,0.5202147046311323,0.6582735812157734,0.4644960612012822,0.4399754652687945,0.234454344133333,0.1290211826359562,-0.1413174873509995,-0.2511038647782408,-0.3377955135254564,-0.3659365880497378,-0.3909684798151789,-0.3996299032389086,-0.187987634807525,-0.1070894719421556,0.3994696732067506,0.6224774718967094,0.3624547354408222,-0.0383597898335912,-0.4897836008832,-0.9999992313726996,-0.4979535321858159,-0.3322900816340065,0.0,0.0,0.1781613930601301,0.8593586708991315,0.6186787598983579,0.5692775005453873,0.3127708231097752,0.1419998152407508,-0.1717395894117319,-0.2886553031012824,-0.2296708475553139,0.0,0.0,0.0,0.0,0.0,0.336961957290747,0.5495043944421192,0.0,0.0,-0.5324317944988167,-0.9765714402662782,-0.9999992313726996,-0.7825688780717898,-0.0534304145436392,0.0,0.0,0.675261565299397,0.6336737704359269,0.5317674699834651,0.2164617717582022,0.0552613577200959,-0.1091580596606893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.356108545964903,0.576196197327219,0.0,0.0,-0.459406507258467,-0.9999992313726996,-0.9999992313726996,-0.8198916735399544,0.0,-0.0534304145436392,0.0,0.3574461966828061,0.3656287303475017,0.3613007191417969,0.1468013151931697,0.0572003211429512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4149453738407935,0.621337858297204,0.0,0.0,-0.4843231774277495,-0.2619562988664226,-0.6157514112209552,-0.3101855385459681,-0.0622016585512075,0.0,0.0,0.4032431804809426,0.3194320716376903,0.2997741871305808,0.0870337128608111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0110918789676986,0.0,0.0,0.0,0.0,-0.190418090351494,0.0,0.0,0.0,0.0,0.1947226971704792,0.3192754422804124,0.2810632801168992,0.0834186352813372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3525114717598289,-0.4835436313162395,-0.9880827978574916,-0.9999992313726996,-0.80767098299739,0.0,0.0,0.0,0.0421639028442628,0.3581105211981576,0.2421147799404354,0.1591894371176518,0.0717452473205259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4258230126531349,0.8939863612196504,-0.039006110974543,-0.6937762355321211,-0.19701092605669,-0.5109267637782907,-0.9999992313726996,0.0,0.0,0.0,0.1665294128604383,0.2420319644181964,0.1828386697291906,0.1105173144278719,0.01098205838386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3752281295774595,0.6051222189753306,0.7103735463912696,0.5430249799956418,-0.3037349294985303,-0.8298457392455876,-0.9997039760325436,-0.8431502329270181,-0.3401107474732668,0.0,0.0,0.4985638465779681,0.5256967321358625,0.5046489871250907,0.274243601894266,0.1430026031948181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3587622433514292,0.574946763143875,0.0,0.0667799166610692,-0.3252039534702568,-0.8157797028270467,-0.9999992313726996,-0.8806764665258999,-0.2973005234880523,0.0,0.0,0.5249117850120325,0.5196584003621794,0.4947021227692174,0.2498436285702569,0.1146238841284596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.387583845428022,0.5927142933390086,0.0,0.0626049341377624,-0.4195128299260153,-0.7932142733543742,-0.9999992313726996,-0.9357271847655184,-0.130844924462653,0.0,0.0,0.5107665337461327,0.5386753647406571,0.5069408166861815,0.2822947109258434,0.1433608703453735,-0.1525749973631761,-0.2813297300580157,-0.3818173646077755,-0.0775963440004514,0.0,0.0,0.0,0.0,0.3417328515066862,0.5898373541099252,0.0,0.0,-0.120165322768709,-0.5699814324844182,-0.7817605265612402,-0.5892810498409724,-0.2880215843224105,0.0,0.0,0.6447764514282653,0.6645495575315334,0.6295239926367797,0.3916940158034897,0.2535685267335694,-0.0299918214125778,-0.1603236497048374,-0.2667055890330821,-0.3132767179304087,-0.3487055584117174,-0.3634773271067292,-0.3245468303046652,-0.2782727570849347,-0.044423326331434,0.1527910378559734,0.0546348402909839,-0.0292284783380276,-0.378169880954382,0.0103915477035476,-0.5507268235638636,0.0,0.0,0.1880542472928041,0.1969551155960507,0.2553742651858665,0.35164370911376,0.3635187348678487,0.2115468505470648,0.1578373837002291,0.0032100016554791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0416688100482691,0.0,0.0,0.0,0.0,0.0,-0.9999992313726996,-0.9999992313726996,0.0,0.0,0.0,0.1151819887348525,0.36812399803931,0.3294221440921231,0.2648782465315054,0.1855391758891562,3.7807086239518326e-05,-0.1482793922313908,-0.2270963650161467,-0.2684771210740195,-0.29041603311758,-0.3050347731301937,-0.1252422743494443,-0.0412385294001146,0.4754367118240228,0.711210703300859,0.6399533474265668,0.4483938431381273,0.35398954879805,-0.309962296703411,-0.9999992313726996,-0.9999992313726996,-0.6158126226939143,0.0,0.0,0.5953499873511351,0.6196167357045859,0.5554095012452439,0.3104735925363645,0.1730358323685154,-0.1163648104329174,-0.2428727220026657,-0.0151966483308463,0.0,0.0,0.0,0.0,0.0,0.347556943125012,0.5795772310394961,0.0,0.0,-0.2565570868839313,-0.7216832661892055,-0.9873122534331814,-0.7784569073588822,-0.4216858372160676,0.0,0.0,0.582805236069375,0.6932883440858874,0.6532002303099181,0.4243161302158741,0.2914494268081268,0.0049761326840966,-0.1167320792706727,-0.2089525642960578,-0.2385051033732814,-0.2621399332853003,-0.2829302300421554,-0.1184225961268112,-0.0986134832747436,0.4247248068147489,0.6571051622172284,-0.053686062460116,-0.6793897390492644,-0.0868464777670535,-0.5080228194876076,-0.7298369944548617,-0.5533445142015903,-0.2157380361073314,0.0,0.0,0.6523072629396894,0.683894183324087,0.6237215050677336,0.3748176526411447,0.2329636647330319,-0.0504904635041567,-0.1696007885330392,-0.2573276313082415,-0.2900145578684651,-0.3153795120603019,-0.3331776479919152,-0.133822682588375,-0.0641280196119829,0.4492868105083559,0.6786714044107135,0.2657946182884537,-0.343711422353221,-0.5482549602587751,-0.9999992313726996,-0.9027666069144183,0.0,0.0,0.0,0.133664252893657,0.7736320030197437,0.6839643964842461,0.6561563843863605,0.4088476309315911,0.2583394209495087,-0.0313798815788002,-0.1563791103738477,-0.238137834535526,-0.2584240368091876,-0.2852958734382852,-0.3041292033978853,-0.0982102076881887,-0.0262399181876656,0.4955662847404063,0.7143973005696184,0.0784389019223606,-0.7763613145787489,-0.7164118781649528,-1.0000010317101398,-0.7865242194274195,0.0,0.7777403730577714,-0.8655410296680128,0.0,0.6134505799726645,0.627847878480161,0.5841806938735173,0.3337033465243885,0.174872176557292,-0.1152666045945314,-0.2362438795486702,-0.3178225699663508,-0.3314187183130576,-0.3550877546364361,-0.3673228478785202,-0.2248603459156952,0.0,0.0397964591106929,0.1829214852514295,0.0,0.0293995103948254,0.0,0.0,0.0,0.1186530393191283,0.1397403917535796,0.2560025829524184,0.3421757345169206,0.3872237779400266,0.4091950960575067,0.3381195742646523,0.1090932475128501,0.0106832023688238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4987492813342858,-0.9999992313726996,-0.9999992313726996,-0.7805488994641356,-4.320809855944955e-05,0.0,0.0,0.0,0.0,0.1500275198856086,0.1158121068388445,0.0766781719060631,0.0178071376188131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3803950980301936,0.8031143289368081,0.9999992313726996,0.402812899832788,-0.3658141651038194,-0.7899844679870553,-0.9999992313726996,-0.8495558335384564,-0.3127384170358556,0.0,0.0,0.3845844832530203,0.5130727660067433,0.4827208771061699,0.241205609533247,0.1158607159497239,-0.1605720962715542,-0.2513631133695975,-0.3166883573791653,-0.3308912194431443,-0.3318255945744924,-0.3295751727745211,-0.1220664791053248,-0.057061695160073,0.4367672639507555,0.6152311137008017,0.4029083177171068,-0.1425489181599439,-0.3877530771473799,0.0,0.0,0.0,0.0,0.0,0.0930738449719342,0.5076987587484117,0.3562327692482615,0.3456917935371957,0.155253899473862,0.0631126292958359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1178410871336986,0.299205280499548,0.0,0.0,-0.4974620400647021,-0.9286176522150492,-0.9999992313726996,-0.8610617901173498,-3.780708623951831e-05,0.0,0.0,0.2069631914248832,0.3508407586155302,0.283662967380226,0.0438904264492008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1554195305183399,0.5073368909229764,0.9999992313726996,0.3985352980754025,-0.3147619963183898,-0.7167737459903881,-0.9691792547377324,-0.8468265219794512,-0.4621160151056325,0.0,0.0,0.1566005518789648,0.4160939891274988,0.3809784073607462,0.1223059239848417,-0.0306489445781695,-0.3045900897825194,-0.2244462683045004,0.0,0.0,0.0,0.0,0.0,0.0,0.2806113954194649,0.4681903536281152,0.0,0.0,0.0,0.0,-0.098737706558102,0.0,0.0,0.1572702774066363,0.3682518219975483,0.4350353393334975,0.3912061243572559,0.317345480544757,0.0443873195826345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.188142463827363,-0.985204058290968,-0.9999992313726996,-0.9999992313726996,-0.1059516586800901,0.0,0.0,0.0,9.001687199885317e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0480798116720274,0.9999992313726996,0.9999992313726996,0.8984782031323931,-0.2846711563466132,-0.9999992313726996,-0.9999992313726996,-0.9946270244518082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1970271290936498,0.3844548589573419,-0.0174794762047373,-0.0762532922702285,0.0984622549297855,-0.1107009488467496,0.0989213409769797,-0.6623585468670814,0.0,0.0,0.2442175740703286,0.4982001784150928,0.2993475071573062,0.3192844439676122,0.0997855029481687,-0.0251219086374399,-0.3053426308324298,-0.4345132414759042,-0.5194351585196223,-0.3413367772698912,0.0,0.0,0.0,0.0,0.1618341328169782,0.3679493653076322,0.4499313313118677,0.3729813084523681,0.2600659445544467,-0.6413882163662286,-0.9284646235326512,0.0439408358975201,-0.2738799337313907,0.2746972869291402,0.5210158547919221,0.1738099774677056,0.3776513837716686,0.3256738415420908,0.0957077386466206,-0.0811394080823262,-0.4053981843965951,-0.5216135668219944,-0.6039267949151857,-0.0341650035984447,0.0,0.0,0.0,0.0,0.1203075494264672,0.3174805058527552,0.1970811392168491,0.2790252981348451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0944385007514368,0.2832092823453518,0.2006692117347234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0990473645977781,0.2783537722697337,0.173230268812033,0.0,0.0,-0.9999992313726996,0.0,0.0,0.0,0.0,0.6920875190134226,0.0423853443493799,0.2177796187642654,0.1564115164477673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0939398072805631,0.2693268803456887,0.041123307803956,0.0,-0.6624791694755598,-0.9999992313726996,-0.9999992313726996,-0.6168190113228615,0.0,0.0,0.0,0.0,0.2475193929352465,0.2213910956688594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8814200058886105,0.9999992313726996,0.5963149682189628,-0.3350229938678917,-0.9999992313726996,-0.9999992313726996,-0.9442751869305296,-0.0001800337439977,0.0,0.0,-0.0519415354807782,0.0,0.0523592137668529,0.0495434860107288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3324503116661645,0.9999992313726996,0.9999992313726996,0.5122950202326733,-0.6230859859514217,-0.9999992313726996,-0.9999992313726996,-0.6562121948469998,-5.581046063928891e-05,0.0,0.0,-0.0534304145436392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8537182136996834,0.9999992313726996,0.9999992313726996,0.092928017639296,-0.7728686599451935,-0.9999992313726996,-0.9999992313726996,-0.506429520853228,0.0,0.0,0.0,0.1586493358856587,0.1862755139021068,0.141205866429721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0826930992930264,0.2581431841685512,0.0,0.0,0.0,0.0,-0.2887363182860814,-0.3095950278656556,0.0,0.0,0.0,0.3098974845555718,0.3674758765609183,0.3132461121939291,0.0527210815922883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1676042143121046,0.3351310141142903,0.5782503823462329,0.5329898991052096,-0.2460413158970253,-0.7429740567543742,-0.9999992313726996,-0.9999992313726996,-0.2902846084844617,0.0,0.0,0.0,0.2635423961510423,0.2214703105162184,-0.0169969857708234,-0.1546885935177092,-0.34300569007675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1227091995713966,0.3237780862177949,0.2959646731075893,0.3486623503131579,0.0,0.0,0.0,0.0,0.0,0.0,0.0168259537140256,0.3413313762575713,0.2448836989231201,0.2172809252933917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1276853322554932,0.3491466410845117,0.4473964561963801,0.0,0.0,0.0,-0.0982390130872284,-0.4182597950677912,0.0,-0.3418012643294054,0.0,0.3200297836677627,0.2864354870377907,0.2415404722970827,0.0116823896480111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999992313726996,-0.9999992313726996,-0.9999992313726996,-0.2792989494257216,0.0,0.0,0.1848550476619649,0.1382371099911988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9711686276089072,0.9999992313726996,0.6523846774496085,-0.4449750023396109,-0.9999992313726996,-0.9999992313726996,-0.8343231784588104,-0.0001818340814376,0.0,0.0,0.0,0.0,0.0757203923879953,0.0401961340223678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8009125162477162,0.9999992313726996,0.9999992313726996,0.0298171886809001,-0.3391025585068797,-0.9999992313726996,-0.9999992313726996,-0.9401956222915416,0.0,0.0,0.0,0.0,0.0798881735615422,0.0713941815197304,0.017969167988411,-0.0660147732490789,-0.1223419307336413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2608940997768361,0.4317047150695399,0.3649788085316701,-0.4767851645665656,-0.2676111587653906,-0.4325706773781689,0.0,0.0,0.0,0.0,0.6346711573776741,0.827928379872012,0.4449335945784914,0.4069266708831356,0.1687258245372103,0.0400161002783701,-0.249676197188339,-0.3825717059951259,-0.4611834403117244,-0.4632304239809783,-0.4729414441322147,-0.4798745436135663,-0.2753184033459323,-0.0232549587121837,0.3115339912885109,0.5521220850798458,0.6678981851698909,0.7816867127262012,0.6334055201573703,-0.2944541899954486,0.0171806201897011,-0.9563896575641352,-0.9999992313726996,-0.4254503428030596,0.8455662857714672,0.1780713761881313,0.4708350493274414,0.4168735352390089,0.1946668867098399,0.0732431280705868,-0.2220896265955705,-0.3003881021976129,0.0,0.0,0.0,0.0,0.0,0.0,0.3164597145242882,0.3613925363512357,0.0,0.0,-0.5087087480522389,-0.9954767837234773,-0.9999992313726996,-0.7751136807328448,0.0,-0.0534304145436392,0.0,0.0,0.4709898783472795,0.4562973244996266,0.2233534634784344,0.0815138782698415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2465832174664584,0.2806582041929043,0.8353961795730368,0.3518507479193573,-0.3876216525142616,-0.7781166435827266,-1.0000010317101398,-0.8630349599515648,-0.2505223557851282,0.0,0.0,0.1243907147403352,0.4894271340700846,0.4347130789317416,0.2141861452340712,0.0820809845634342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5809706922180383,0.351481678744162,-0.3352516367227688,-0.7449094195023497,-0.7360427576104627,-0.7181275997452509,0.0,0.0,0.0,0.0,0.1099826142081988,0.0770904491798178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9121193599150992,0.9999992313726996,0.8474566400834431,-0.0901320935950116,-0.4414463409572558,-0.8348668803656836,-0.743231505008291,-0.9999992313726996,-0.2139899084531137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1458957454608612,0.1559452290508132,0.0,0.0,0.1705477660264671,-0.272677308321486,-0.2530392275262162,0.0,0.0,0.0,0.0,0.3788396064820534,0.3408398841364576,0.3519101590548765,0.1416541504522752,0.0194940538000716,-0.2687075642663366,-0.1261262400324731,0.0,0.0,0.0,0.0,0.0,0.0,0.198267561589794,0.4049264959873211,0.1958497084079048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4195146302634553,0.4421646755958067,0.3513142473622441,0.0566494178863182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7067260627378762,-0.9999992313726996,-0.9999992313726996,-0.5725721180605453,0.0,-0.0534304145436392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9715070910476228,0.9999992313726996,0.9716799234418604,0.0034584482221959,-0.807444140479953,-0.9999992313726996,-0.9999992313726996,-0.4718540403184685,0.0,0.0,0.0,0.0,0.0205040431038987,0.0102601230704292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4976798808949394,0.9999992313726996,0.9999992313726996,0.418200383932272,-0.7388872907656263,-0.9999992313726996,-0.9999992313726996,-0.5404108900327951,0.0,0.0,0.0,0.0,0.1664213926140397,0.1462576132862966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2716223105816594,0.9738529307319128,0.9999992313726996,0.4448021699453731,-0.9999992313726996,-0.9999992313726996,-0.7680563579681348,0.0,0.0,0.0311728427732028,0.02668100086046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4445465220288964,0.9999992313726996,0.9999992313726996,0.4442458656764202,-0.5946694597988238,-0.9999992313726996,-0.9999992313726996,-0.6846287209995977,-6.841282271912836e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9429375362126268,0.9999992313726996,0.9964273618917852,0.0072805646072672,-0.8059210550057324,-0.9999992313726996,-0.9999992313726996,-0.473378926130129,0.0,-0.0534304145436392,0.0,0.0,0.0228624851502687,0.0841693759938076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9111759830965512,0.9999992313726996,0.9284376184710514,-0.089084297204945,-0.8264052943977914,-0.9999992313726996,-0.9999992313726996,-0.363808589195685,-4.860911087938075e-05,-0.0534304145436392,0.0,0.0,0.0178341426804127,0.0766529671819034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8521591214766633,0.9999992313726996,0.9999992313726996,-0.0003456647884755,-0.7709963090076173,-0.9999992313726996,-0.9999992313726996,-0.5079562070023285,0.0,-0.0534304145436392,0.0,0.0,0.0131388626369526,0.0495704910723284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8321573725185181,0.9999992313726996,0.9840752467161026,0.0677052901052174,-0.7140840418550624,-0.9999992313726996,-0.9999992313726996,-0.565214138943359,0.0,-0.0534304145436392,0.0,0.0,0.0344242521898014,0.0776449531113307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8345770260378472,0.9999992313726996,0.9999992313726996,-0.052350212079653,-0.5283522298598287,-0.9999992313726996,-0.9999992313726996,-0.7146997572595345,-0.0001206226084784,-0.0534304145436392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5350836915479029,0.9999992313726996,0.9999992313726996,0.3811188336810645,0.0304437061100121,-0.305097784940593,-0.4331035772604021,-0.9999992313726996,-0.9999992313726996,-0.3355324893634052,-0.205562528896581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4830845452690453,0.9999992313726996,0.9999992313726996,0.4635616860699341,-0.5607294983803762,-0.9999992313726996,-0.9999992313726996,-0.7185686824180453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2113128066798678,0.0144801140297355,0.0,0.0,0.004391023016104,0.2148090619883032,0.8234113332351095,-0.8902146542828985,-0.5213813232922374,0.0,0.0,0.0,0.2165769933543607,0.0537958830439546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0763991196028666,0.3365820860909119,0.7139058084485047,0.9999992313726996,0.2035335486017269,0.3458538239067937,-0.9999992313726996,-0.9999992313726996,-0.9999992313726996,-0.2792989494257216,-0.0534304145436392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1878003997137673,0.9999992313726996,0.9999992313726996,0.7588458316252121,-0.2633821661188844,-0.929258572343681,-0.9999992313726996,-0.9999992313726996,-0.0866592426732959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9119411265085416,0.9999992313726996,0.8052495291406209,0.0817425211247185,-0.0686072591626459,-0.7825760794215497,-0.9999992313726996,-0.6658836075745564,-0.5623660051133154,-0.035477449592188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.142617330982663,0.0871039260209702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2525333327055827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1419548068047514,0.9999992313726996,0.9999992313726996,0.322438635162452,-0.188929211288633,-0.9999992313726996,-0.9999992313726996,-0.9999992313726996,-0.0903679377996486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4390896992483258,0.9999992313726996,0.9999992313726996,0.5075565320906535,-0.4868598528806773,-0.9999992313726996,-0.9999992313726996,-0.7924383279177442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4800383743206041,0.9999992313726996,0.9999992313726996,0.4666078570183752,-0.6386733075067431,-0.9999992313726996,-0.9999992313726996,-0.6406248732916783,0.0,-8.641619711889901e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3571635437047296,0.9999992313726996,0.9999992313726996,0.5894826876342498,-0.4121458491216291,-0.9999992313726996,-0.9999992313726996,-0.8742510622026218,0.0,-5.040944831935781e-05,-0.0534304145436392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2715520974215004,0.9999992313726996,0.9999992313726996,0.6750941339174792,-0.3166397482682859,-0.9999992313726996,-0.9999992313726996,0.3302737037012322,-0.9999992313726996,-0.3302160929031529,-0.0534304145436392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1196450252485556,0.3041436060974051,0.7527408873662499,-0.228246780640292,-0.8344203966805692,0.7091079091709658,-0.489074267931849,-0.5467696818707939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.112864954449602,0.2046731622012324,0.3670149901762841,0.2790000934106855,0.2832020809955919,-0.0162894531569124,0.2688209855250552,0.2405898941287748,0.4745887528897936,0.2812037064372173,0.2669234298633193,-0.020720083596696,0.1900724255630184,0.0109478519725005,-0.1372901324977709,-0.0642720466071811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1811157467991325,0.0,0.0,-0.0211593659320504,-0.5762718114996982,0.0,0.0,0.0,0.0,-0.0973100389682002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1862521095153871,0.1263386798503904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0659895685249192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2250493813468928,0.0,0.0,0.0,-0.2019330486175873,-0.7084129789191346,-0.7958085596053812,-0.6131913313813078,-0.3009174014049662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2222480562902885,0.0,0.0,0.0,0.0,0.0,0.0,-0.4360039208762052,0.0,0.0,0.0,0.0,0.0491024033379344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6465983929175222,0.9999992313726996,0.8489275157719045,-0.9999992313726996,-0.9999992313726996,-0.9999992313726996,-0.2792989494257216,0.0,0.0,0.0,0.0,0.2509220306968032,0.2150557082175801,0.0928163967180174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7955601130386644,0.9999992313726996,0.221027427505984,0.37126378653463,-0.1987194462872282,-0.7731531132607098,-0.9999992313726996,-0.9999992313726996,-0.3074238209130433,0.0,0.0,0.0,0.1812219667080911,0.2168632470073171,0.0836274744243745,-0.120557796330624,-0.2545155042269974,-0.1610203802941085,0.0,0.0,0.0,0.0,0.0,0.3505130972014544,0.5147740848875216,0.5001013347517086,0.1537452166991612,-0.2515971572367946,-0.2556209114151433,-0.1233771247616281,0.0,0.0,0.0,0.0,0.0,0.1304974593367374,0.4945562954365792,0.3418534741151647,0.1814038007895288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.326212142436644,0.51961519226362,0.0,0.0,-0.2766596547387153,-0.8503515826869263,-0.9999992313726996,-0.9999992313726996,-0.1522869433727798,-3.420641135956418e-05,-0.0534304145436392,0.0,0.0,0.3346773290794161,0.2990018423688306,0.1600932065125203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3996821130246679,0.5981243073461397,0.3962146631152721,0.758854833312412,-0.1849558665586036,-0.6815663470141966,-0.9999992313726996,-0.9999992313726996,-0.412777767563061,-7.381383503905966e-05,-0.0534304145436392,0.0,0.0,0.21349121498224,0.2175905833330678,0.0842791965776462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1361919266593848,0.9437476880606164,0.9999992313726996,0.3513448530987237,-0.5895078923584095,-0.9999992313726996,-0.9999992313726996,-0.6897920887774519,0.0,-4.3208098559449505e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1621978009798535,0.3580259053384786,0.0,0.1401670717268542,0.3013836888019203,0.1175908402295418,-0.4766951476945666,0.0089962861875653,-0.7345322744983218,0.0,0.0,0.0,0.0,0.1419007966815521,0.1328631027328673,0.0017625303537375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1143358301380633,0.0,0.0,0.0,0.0,0.0028337311305238,0.1207468317618216,0.06436026314174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6269387080729726,0.9579739545113152,0.9999992313726996,-0.9999992313726996,-0.9999992313726996,-0.9999992313726996,-0.2792989494257216,0.0,0.0,0.0,0.0,0.0,0.07220973438004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6468594418463188,0.9999992313726996,0.9999992313726996,0.2275770551126206,-0.7920404533435091,-0.9999992313726996,-0.9999992313726996,-0.4872577274549122,0.0,0.0,0.0,0.0,0.0,0.087824060996961,0.1076187711495089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3252057538076968,0.9999992313726996,0.9999992313726996,0.4259976453848127,-0.5039738605850992,-0.9999992313726996,-0.9999992313726996,-0.7753243202133221,0.0,0.0,0.0,0.0,0.0,0.2218879888022931,0.2559791785656987,0.1327118743879092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3727490649226111,0.4870038798758754,0.9368559963403844,0.5394603118644872,-0.3196301087560878,-0.8561486692436524,-0.9999992313726996,-0.9999992313726996,-0.1035176024612411,0.0,-0.0534304145436392,0.0,0.0,0.3338491738570266,0.3628022005667378,0.2096618972474088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4369653010691529,0.5447154968517801,0.3566432461845762,0.7020073783076962,-0.1956408692648674,-0.7454927288329022,-0.6386210977209839,-0.9999992313726996,-0.7155963253046431,0.0,0.0,0.0,0.0,0.3950318414172071,0.3897010422574351,0.2210634342547836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.406035503850347,0.525264651150268,0.0,0.0,0.0,0.0,0.0,0.1555635575135381,0.0,-0.5965886195098392,0.0,0.0,0.0,0.4178889255551559,0.4076684099084062,0.2390236005559947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0241407247326524,0.0,0.1937037061794521,0.1076313735115887,-0.9999992313726996,-0.6145541868233705,-0.9999992313726996,-0.664743993975051,0.0,-4.500843599942657e-05,0.0,0.0,0.2413892439521246,0.2777848656387009,0.1646570619228622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4063271585156233,0.9999992313726996,0.0955727133386223,-0.1975942353872426,-0.6289928930919865,0.9624207879880584,-0.6769664848550553,-0.9999992313726996,-0.9999992313726996,0.0,0.0,0.0,0.0,0.0994020310734535,0.0193140200560739,-0.1321177630327168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1668552739370742,0.2566867111796097,0.3158043916961365,-0.0145359244903748,-0.1130269848192,-0.1686232053031317,-0.5266257062548906,0.0,0.0,0.0,0.0,0.0,0.0,0.1026372374530923,0.170164294151752,0.019854121288067,-0.2813441327575356,-0.0443495124963949,0.0,0.0,0.0,0.0,0.0,0.0,0.1458885441111013,0.2982997107672396,0.1663025703430012,-0.3945475506458533,0.0,0.0,-0.1140405747979071,0.0,-0.1708214173173436,0.0,0.0,0.0,0.0,0.1521681211017413,0.2034003236311686,0.0506722975855944,-0.2472907500803694,-0.2048117881841106,0.0,0.0,0.0,0.0,0.0,0.0,0.2060810260792945,0.4295641138534072,0.5352853293411803,0.489702585698401,0.4129722040065786,0.4809691487770722,0.2284574201207694,0.1636128662076755,-0.7284939427246387,-0.4959677599895212,-0.0644520803511788,0.2361394599771515,0.2286770612884466,0.4017236956816019,0.2263852317273557,0.0652406281498888,-0.2347712035227689,-0.2839510213706224,0.0,0.0,0.0,0.0,0.0,0.0,0.1930249789645808,0.2730787835706009,0.0,0.0,-0.3319822239317704,-0.8138191353549117,-0.9999992313726996,-0.9999992313726996,-0.1334968215117392,0.0,-0.0534304145436392,0.0,0.0,0.2057641666898585,0.2607572741313979,0.1014364123806276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2888641422443198,0.5368300188646806,0.9999992313726996,0.5529952487382347,-0.2471413220728513,-0.7499737687210052,-0.4672703811962868,-0.9999992313726996,-0.8248011937387718,0.0,-0.0383525884838313,0.2903674240067006,0.0,0.1601022081997202,0.1965464389971759,0.0504112486567977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4417614000092518,0.9999992313726996,0.8074585431794727,-0.129118400857715,-0.9999992313726996,-0.9999992313726996,-0.9999992313726996,-0.1501805485680066,0.0,-0.0001818340814376,0.0,-0.0534304145436392,0.0,0.0226428439825915,0.1190743182800829,0.0112251039382569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0296335542620224,0.9999992313726996,0.9999992313726996,0.7640722112134655,-0.3643090830039986,-0.9999992313726996,-0.9999992313726996,-0.9149890977944228,0.0,0.0,-0.0001746327316777,0.0,-0.0534304145436392,0.0,0.0,0.0588224251763705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4594785207560661,0.9999992313726996,0.9999992313726996,0.4283452854065427,-0.4433042891953122,-0.9729401596498446,-0.9999992313726996,-0.8703713350194714,0.0,-3.960742367949538e-05,0.0,0.0,0.0,0.1512967577807924,0.2586976881000641,0.0847076768883608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.150225557004006,0.9098185286668088,0.9999992313726996,0.3918992542716471,-0.4325454726540093,-0.9484555704661564,-0.9999992313726996,-0.9037315877822464,0.0,-8.641619711889901e-05,-0.0534304145436392,0.0,0.0,0.0588890376616497,0.1481821740096321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4188377033860239,0.9999992313726996,0.9999992313726996,0.3207373162816737,-0.5710292288744849,-0.9999992313726996,-0.9999992313726996,-0.7082689519239365,0.0,-0.0534304145436392,0.0,0.0,0.0,0.0457483746872571,0.1538262318839602,0.007370581479266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.122286120273002,0.3863956227176372,0.9999992313726996,0.9999992313726996,0.2310211006352967,-0.3015853265951977,-0.5156382468587106,-0.5715261220079185,-0.9999992313726996,-0.7926363650361417,-0.143087219054497,0.0,0.0,0.0204986420915788,0.1148003171975774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1464322460179744,0.1896889536883033,0.0,0.0,0.0,0.4271426599966381,-0.9999992313726996,0.7235754208386215,-0.8052603311652607,0.0,0.0,0.0,0.0,0.111215845354583,0.1715991630914137,0.0319307848354331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.217257520906672,0.3511378142931264,0.8152720076689732,-0.3269412790998346,-0.754384595448949,-0.8088231989589754,0.0,0.0,0.0,0.0,0.0,0.0200845644803841,0.0539669151007524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5283846359337483,0.9999992313726996,0.9999992313726996,0.1857246106454738,-0.3821432256844114,0.3942342919312974,-0.9999992313726996,-0.9999992313726996,-0.7504904655662785,-0.4090276646755889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1713615185493368,0.4023682164851137,0.0288288034263527,0.5728763750879013,0.5449639434184971,0.0695218305821542,-0.7094643759840812,-0.9999992313726996,-0.2825233537807206,0.0,0.0,0.0,0.0,0.2522920874886257,0.3009083997177663,0.108625159778456,-0.2128574962033681,-0.3100703169498096,-0.2136100372532785,0.0,0.0,0.0,0.0,0.0,0.2405520870425353,0.4917657724046147,-0.0472246513880383,0.0,0.0,-0.1889058069019132,0.0,0.0,0.0,0.0,0.0,0.0,0.129980762491464,0.2445992456076037,0.2402748350767788,0.1150739684884539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.298503148897957,0.4863161509738042,0.5371846853403561,0.3745728067493078,0.0,-0.9172197158825544,-0.9999992313726996,-0.9999992313726996,-0.362078464915867,0.0,-0.0534304145436392,0.0,0.0,0.2126792627968104,0.2932155578367443,0.1389914513785492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203366117219809,0.6740895456259719,0.9999992313726996,0.4243035278537942,-0.3413025708585317,-0.7830549691805837,-0.9999992313726996,-0.9999992313726996,-0.154940640759306,0.0,-0.0257286223547122,0.0,0.0,0.1859280487761912,0.2935198148641005,0.1170147322487492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1518728657615851,0.878631283194086,0.9999992313726996,0.3196805182044072,-0.4004454560992182,-0.8181651499350164,-0.9999992313726996,-0.9999992313726996,-0.0606875747641868,0.0,0.0,0.0,0.0,0.1989588911667452,0.2521282567815878,0.0840469530478892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7429920601287742,0.9999992313726996,0.6685193015866828,-0.1333581955288609,-0.8894153044595485,-0.9999992313726996,-0.9999992313726996,-0.2565246808100118,0.0,0.0,0.0,0.0,0.0,0.0661497985570772,0.2482863366846767,0.1510303078396758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8514587902125123,0.9999992313726996,0.6297220297551771,-0.3369115478424276,-0.9999992313726996,-0.9999992313726996,-0.9423884332934338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2370000212734605,0.1468067162054896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2775472210966239,0.7191195856746782,0.9999992313726996,0.5661719184614268,-0.3575614182789646,-0.8306324867068575,-0.7574631724713097,-0.9999992313726996,-0.3336403347139893,0.0,0.0,0.0,0.0,0.2899569470703858,0.4019793435980787,0.2127296722451297,-0.1209196641560594,-0.2837781889763845,-0.1014022059692681,0.0,0.0,0.0,0.0,0.0,0.3009516078163258,0.3517751337468783,0.0,0.0,0.0,0.0,0.0,-0.5350332820995836,-0.4814462381986663,-0.2106304787901165,0.0,0.0,0.0,0.0041461771242671,0.2024317420884609,0.0943772892784776,-0.1687816349978496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2301173312404282,0.2486914126086715,0.0,0.0,0.0,0.0,-0.1423868877903459,-0.3930694736076321,-0.1635516547347163,0.0,0.0,0.1366924204676985,-0.0751496854195225,0.3781032684691028,0.3797901846503614,0.2280613458839744,-0.0630550184977566,-0.1996700244555361,-0.2769531097414315,-0.3096274339395752,-0.1914838901159604,0.0,0.0,0.0,0.309881281518612,0.5573556660178591,0.1038866716364364,0.0,0.0,0.0,0.0,-0.1832671500399051,-0.7184030513735674,-0.3125259772179383,0.0,0.0,0.0,0.287197029774901,0.4073623525436101,0.2560565930756178,-0.0260238776948684,-0.1434220818183327,0.0,0.0,0.0,0.0,0.0,0.0,0.3714132145421481,0.4669985302428502,0.2154697858287748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3158259957454162,0.4568662311306594,0.3132659159057689,0.0084471832683723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5738791630419686,-0.325108535585938,-0.9999992313726996,-0.9999992313726996,-0.3803122825079547,-9.18172094388302e-05,0.0,0.0,0.0,0.1699572553461547,0.3672094266198016,0.2790126957727653,0.0891311059783844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8268049693094662,0.9087131214786628,-0.031784957502795,0.3343802734018199,-0.8253268922712451,-0.9999992313726996,-0.9999992313726996,-0.4539712885271763,0.0,0.0,0.0,0.0,0.1540602757511572,0.4045160190510063,0.3195724979580086,0.1329657219669459,-0.0146493457490933,-0.1221060865290043,-0.1349712978750804,-0.169379347027922,-0.2110733618003508,-0.0330001852747795,0.0246484198907259,0.4771290290176012,0.641746483516784,0.913156354280526,0.4945238893626597,-0.0714733963670894,-0.9999992313726996,-0.6976505617029518,-0.3579682945403994,-0.9999992313726996,-0.1522077285254208,0.1581632447768649,0.4982379855013323,0.2481027022657991,0.4254539434779396,0.5687229966138744,0.3983696670309247,0.0673938317281013,-0.0829343445099834,-0.1882288800244819,-0.0623366838592058,0.0,0.0,0.0,0.0,0.4338255125738329,0.4480445776747718,0.0,0.0,-0.3586092146690312,-0.8824047904682779,-0.9999992313726996,-0.9999992313726996,-0.0382859759985522,0.0,0.0,0.0,0.0,0.3275245884303873,0.4851099248890195,0.33751286054738,0.0341758056230845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4150209880132725,0.4222511431722204,0.3049537579453948,0.6200956254636198,-0.1401112612662149,-0.6227889302738254,-0.9999992313726996,-0.972587293511609,-0.5438099271194717,0.0,0.0,0.0,0.0,0.1973115824091662,0.3880825388988957,0.2376823491632118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3432235309069872,0.5200634762861742,0.4850523140909403,0.6008374158681852,-0.1800931551332255,-0.6794005410739042,-0.9999992313726996,-0.9999992313726996,0.2243616524448215,-0.4754169081121831,0.0,0.0,0.0,0.2760457396716831,0.4434393145033105,0.278877670464767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3225646587832504,0.3876198521768216,0.0,0.6964875437167266,-0.0146799514855729,-0.4906783685908686,-0.8394271351011454,-0.7974324639762405,-0.2245020787651397,-0.3098254710579727,0.6674733055340563,0.1631411777984015,0.0,0.2815151648143334,0.4710528901576786,0.3218247200954199,0.0065658306435963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7181528044694105,0.2342689093770153,-0.5510418826158596,-0.8945714708876429,-0.9999992313726996,-0.7417012181843105,0.0,0.3285741851578939,-0.3656683377711813,0.0,0.0,0.0171698181650612,0.301565522883358,0.2450601319922378,0.0702815729818246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3372914190422628,0.9999992313726996,0.9110211540767134,0.0642558435702213,-0.6307356197338843,-0.9999992313726996,-0.9999992313726996,0.0520423543774169,-0.7064812168460393,0.0,0.0,0.0,0.0,0.0,0.1944022371061632,0.1395423546351822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0193410251176735,0.4690923226855436,0.4694415881488992,0.9306808389212629,0.7241461278070942,-0.006587434692876,-0.4702931477580084,-0.9710228002762687,-0.9997777898675824,-0.6936664149482825,-0.1379508563382424,0.0,0.0,0.0,0.1229540454632335,0.3691681937544967,0.2467560498606962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4063019537914636,0.4966050794432731,0.4770696178820819,0.8277897538891338,-0.0252875396819178,-0.514037746874571,-0.8173333940377469,-0.8383091255509197,-0.8982207548784764,-0.1861098828576289,-0.0408100490894,0.0,0.0,0.1105047120657921,0.323147968113803,0.2045363365557941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2152303409492579,0.3998243396824261,0.0,0.0,0.0,-0.3925185703509992,-0.4422006823446062,-0.0352848134861104,-0.2836413633309463,0.0,0.0,0.0,0.0,0.0266557961363003,0.2694979124024865,0.1346454367984446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1972629732982868,0.2669126278386795,0.9511794810128416,0.7981165922034318,0.0857500722661075,-0.5054735416726002,-0.9999992313726996,-0.9999992313726996,-0.7859103043603872,0.0,0.0,0.0,0.0,0.0147663676826918,0.2883654487734461,0.1764672755291117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1695215736856802,0.9024785529240222,0.9999992313726996,0.3950480444541669,-0.2614287999965093,-0.6334721326426493,-0.9497806188219796,-0.9126432581101326,-0.5475150215709446,0.0,0.0,0.0,0.0,0.0030767766849208,0.2263834313899158,0.0993228162260946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5027640338254347,0.8211375070484185,0.4359103033293264,-0.0844124215482045,-0.6379999813041917,-0.2561808163589761,-0.3577540543850421,-0.5069192126369017,-0.289162998259356,-0.1919519778503544,0.0,0.0,0.0393355727260588,0.2778532784614201,0.194261810785845,0.0070303177031104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3674038630633192,0.9999992313726996,0.8695107737231622,0.1912498462487634,-0.455874245201232,-0.9464319911836222,-0.9999992313726996,-0.8769929761237069,0.0,-7.921484735899076e-05,0.0,0.0,0.0,0.0,0.2827898037218371,0.2153095557966169,0.0210549463605317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2133957970979212,0.9999992313726996,0.9999992313726996,0.2140979286995123,-0.4410916744815804,-0.8012149729376323,-0.9999992313726996,-0.9999992313726996,-0.0369933337166486,0.0,0.0,0.0,0.0,0.0,0.2900361619177448,0.209330635158453,0.0264217522691033,-0.1110988234209845,-0.1995944102830571,-0.2211534511267824,-0.0532971895730809,0.0,0.0,0.0,0.4243575379769936,0.4747669862963513,-0.1405163371902097,-0.530764682029398,-0.329344729582204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2385627141713606,0.4916847572198158,0.3535520668001357,0.0571499116946318,-0.0724113721733174,-0.1691741085597646,-0.1980047123235573,-0.2171711047095531,-0.2359216191469143,-0.0434295400645666,0.018676700602322,0.4762882714331319,0.4873945531003504,-0.0447149809967103,0.0,0.0,-0.0172922411109796,-0.1792199914748367,-0.3367603194974696,0.0,0.0,0.0,0.0,0.0,0.5500480963489922,0.5693243093188267,0.4146483181631973,0.1088736063451729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2656235862316559,0.2753274050331323,0.0,0.0,0.0,-0.3776477830967886,-0.8075287563396318,-0.8644896326030661,-0.6056065097466844,-0.2339700533619791,0.0,0.0,0.0,0.0453036913395828,0.3194788804111297,0.1830655122466277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2422804109849132,0.262710640253773,0.0,0.0,0.0,-0.3477711832803692,-0.656493047487636,0.0,0.0,0.0,0.0,0.0,0.0,0.0553639769541746,0.2845127266518952,0.1354411859469144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2179506508210632,0.3658753765767786,-0.3725762325283733,-0.8413660985240008,-0.3704212286127207,-0.1518368590127855,0.0,0.0,0.0,0.0,0.0,0.0,0.1614308572304233,0.0794704952754675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9202838902053954,0.9999992313726996,0.785462020337833,-0.14756645860516,-0.9010634876962004,-0.9999992313726996,-0.9999992313726996,-0.2306700348345012,0.0,-5.941113551924314e-05,0.0,-0.0534304145436392,0.0,0.0,0.0411179067916361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2127512762944094,0.6998091662934842,0.9999992313726996,0.8365681992464619,0.1564007144231274,-0.3975739178824548,-0.9018430338077102,-0.9651122924608242,-0.846997554036249,-0.212239980461456,-4.860911087938075e-05,0.0,0.0,0.0,0.1444140677477601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1906719379305308,0.1730916428291547,0.0,0.0,0.0,0.6448142585145049,-0.6767828504361776,-0.6063716531586746,0.0871417331072097,-0.0969805772166844,0.0,0.0,0.0,0.2448782979108001,0.4711771134410371,0.2497086032622586,-0.1223491320834012,-0.305011368743474,-0.190576520046212,0.0,0.0,0.0,0.0,0.0,0.2011445008188773,0.2115936593205042,0.0,0.0,0.0,-0.1590742155214933,0.0,-0.4696360245924167,-0.2874796827529775,0.0,0.0,0.0,0.0,0.159259650277811,0.4282606695468638,0.272130005739733,-0.0581418976240592,-0.1036958358677988,0.0,0.0,0.0,0.0,0.0,0.0,0.2261565888724787,0.2221544387434097,0.0,0.0,0.0,-0.1439711847375257,-0.4588321996151143,-0.4328191239448857,-0.2344849498698126,0.0,0.0,0.0,0.0,0.1924056628852287,0.4302266380313188,0.2761123521569622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2564562679872927,0.2440717467376904,0.0,0.0,0.0,-0.1002193842712031,0.0,0.0,0.6238781344250116,0.0,0.0,0.0,0.0,0.2394052720932699,0.4633114391657773,0.2895608728335909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2509778411574425,-0.6530147955536003,0.0,-0.9999992313726996,-0.2884518649705651,0.0,0.1135796884132729,0.0,0.0684884368916074,0.0991139770830572,0.1409790239122839,0.0724635819590767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8137561235445125,0.6616636166152502,-0.2075068933317563,-0.9148468711366646,-0.9999992313726996,-0.9999992313726996,0.4170373659460468,-0.3707452893519166,-0.2503153169795309,0.0,0.0,0.0,0.0,0.0335042797579731,-0.0372867887193649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044815799893349,0.2027215964162972,-0.0549066912444204,0.0,0.0,-0.2205737424711098,0.0,0.0,0.0,0.0,0.0,0.3650310183174294,0.4438083836785058,0.0083499650466136,0.3007913777841678,0.1662143538084423,-0.2021580907975844,-0.4037508756390161,-0.5044995591175726,-0.2902774071347018,0.0,0.0,0.0,0.0,0.0818577427208771,0.0671309824618647,0.0,0.0,0.0,-0.1942960171972046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1630349578894429,0.2580171605477528,0.0638147608974269,-0.2659314439338919,-0.2556893242378624,0.0,0.0,0.0,0.0,0.0,0.0,0.08241404698983,0.0980877847422703,0.0,0.0,0.0,-0.2188634219031316,0.0,0.1942744131479248,-0.2162061238417254,0.0,0.0,0.8582892704597852,0.1165106377655556,0.1289293654265174,0.2820534657088865,0.1193587715955993,-0.2047361740116316,-0.3486407462638782,-0.4551307058385215,-0.5036371974838235,-0.1629143352809644,0.0,0.0,0.0,0.1691272997863252,0.237588731616333,-0.0845906549547622,0.101169962439511,0.114748107411818,0.0,0.0,0.0,0.0,0.2344093356973335,0.9851590498549688,0.3738994805467564,0.0206120633502973,0.0922348877249049,0.2342725100518953,0.0978321368257936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1823561792952767,0.1792451961989963,0.0,0.0,0.0,-0.1502363590286459,0.0,-0.5228017895323794,-0.5136452733126561,-0.2945406061925675,0.0,0.0,0.0,0.0396200260415752,0.3044406617750013,0.1415767359423562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5790353294700629,0.2662969124342073,-0.3793959107510063,-0.9719877811440968,-0.4279960199431872,-0.9427863078676688,-0.1574053027146346,-0.3997289217981074,0.0,0.0,0.0,0.0,0.1485998522957068,0.0727462349371531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5674771631054102,0.9999992313726996,0.97957980412848,0.1782442085823691,-0.3399361147415891,-0.9467362482109783,-0.7965412969434519,-0.6765344038694607,-0.5195503801157807,0.0,0.0,0.0,0.0,0.0,0.2461619385055038,0.1674925933908261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2455264193891919,0.2660592678921303,0.0,0.0,0.1758137530384001,0.1774700634831789,-0.0214186145234071,-0.6952705156073021,-0.5292145914935776,-0.1769533666379055,0.0,0.0,0.0,0.2583376206120687,0.43719394392403,0.298659778255235,-0.0238274660180964,-0.170792611918304,-0.2700308122847197,-0.3015385178217583,-0.3221325777976559,-0.0181023929589693,0.0,0.0,0.3121929147915425,0.3834610726904746,-0.0768744086870206,-0.3004493136705722,0.0,0.0,-0.0218308917971618,-0.0977223162419549,-0.2773113768919869,0.0,0.0,0.0,0.0,0.2747386946902598,0.4877726239627457,0.3411099347524541,0.033986770191887,-0.1142908217020639,-0.2558603562946602,-0.3244478117454664,-0.3629066201382565,-0.2085276846602232,0.0,0.0,0.3671608175089222,0.4541603239583739,-0.1116047182416181,-0.6481952922267818,-0.1542421098325949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2714620805495015,0.2487202180077112,0.4134186876916929,0.2450853367163975,-0.0843872168240448,-0.2231662283846768,-0.3174985092271549,-0.3470528486418184,-0.3396462604137528,0.0,0.0,0.0,0.3852884151920513,0.448105789147731,0.0527264826046082,-0.9382386554942864,0.1187448565285671,0.806970651733239,0.9436882769250972,0.1140549774974269,-0.9701964453913196,-1.0000010317101398,-0.1461027842664586,0.0,0.0,0.160669314493313,0.472430148299261,0.3854540462365292,0.0827219046920661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3306283701769077,0.6596130322711163,0.6439212911442762,0.0863189788971402,0.0,0.0,-0.182410189418476,-0.8883459040202022,-0.3446313947850493,0.0,0.0,0.0,0.0,0.0,0.2349530376042066,0.1537668207484409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0139004053740629,0.8691885133214062,-0.0955079011907832,-0.4891156756929685,-0.8084487287714601,-0.5177968514492431,-0.3156603647009384,-0.7769374225595416,-0.2758314995163258,0.0,0.0,0.0,0.0723807664368378,0.0184822641588045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6886524751779464,0.9999992313726996,0.986019611151278,0.1811121461242525,-0.4864835823557221,-0.9327548276521164,-0.9999992313726996,-0.8600608025007226,-0.0534304145436392,0.0,-0.0001314246331183,-0.0101809082230702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2197095804999208,0.2738115209086715,0.0,0.0,0.0,0.0,0.4389330698910479,-0.582877249566974,-0.3189999906520958,-0.1358426611960293,0.0,0.5021411170712026,-0.4994028038249974,-0.0463928954907689,0.3327005585703213,0.2701406328685583,-0.0282760998322797,-0.1797762957437896,-0.1781955994714897,0.0,0.0,0.0,0.0,0.0,0.2727403201318852,0.3173526818945168,0.0,0.0,0.0,-0.096222635154454,-0.4361047397728439,-0.4220639080784628,0.6935115859284444,0.9224496961456876,0.1664916057741988,-0.3041832135210846,-0.0691581624192789,0.4672271730977274,0.5672917283490926,0.3994984786057902,0.0656475044113236,-0.1123068498432091,-0.2356227631318781,-0.2921695617841177,-0.346303908266788,-0.3746196155227472,-0.1896511466020637,-0.1294154565353112,0.3235728477496376,0.409963840144377,-0.2074204771346374,-0.9125928486618132,-0.9999992313726996,-0.2955433941466346,0.4022007851031958,0.581078712464437,0.6618040429355685,0.1612814292229052,-0.1138497390292695,-0.3340706153621438,-0.5268867551836873,0.0989213409769797,0.2263564263283161,0.1153908278778898,-0.1762008255879951,-0.3022100436868697,-0.3778764259516657,-0.3917984353750083,-0.2778100703628606,0.0,0.0,0.0,0.2549673889244316,0.3951686670626455,-0.1870532596761769,-0.5364771527264451,0.0,0.0,0.1436849310845694,-0.1599041710813228,0.0,0.0,0.0,0.0,0.0,0.2121391615648173,0.3067829007844115,0.1847308243786064,-0.1399546319089369,-0.2858035685963588,-0.3573291747492075,0.0,0.0,0.0,0.0,0.0,0.2871286169521819,0.3033730616730949,0.2690010192690528,-0.5080426231994474,-0.4484892610224461,0.9521696666048292,0.7074425970389869,0.7361399758322213,0.2484321640173148,-0.6041860435065425,0.0,0.0,0.3890889275278429,0.0,0.28884793920736,0.1674259809055469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3810612228829851,-0.7112989198354178,-0.9999992313726996,-0.9999992313726996,-0.1869380380800183,0.0,0.0,0.0,0.0,0.0,0.3346143172690169,0.2458864868771873,0.0273021172772521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9385141071226032,0.9999992313726996,0.4003302345030597,-0.3407930753630182,-0.844172824592925,-0.4152244261439899,-0.682167659719149,-0.9969404580621786,0.0,0.0,0.0,0.0,0.0,0.3606435959762052,0.2698129714544825,0.0704237996395827,-0.0831935931013401,-0.1783378261292479,-0.0698386899715902,0.0,0.0,0.0,0.0,0.4295155047425278,0.5274052523664007,0.0074011872157457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2796914229876366,0.5635056187128208,0.4260012460596926,0.1005524466975989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1145572716431805,-0.5901434114747214,-0.0521287705745358,0.0,-0.909877939802328,0.039951288130531,0.0,0.0,0.0,0.0,0.3997343228104272,0.2972213086406933,0.0636941382889485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.30140169217632,0.3342038403327021,0.0,0.0,0.0,0.0,-0.3509559802116887,0.0,0.0,-0.4229406724117316,0.0,0.0,0.0,0.0,0.1473936262109221,0.0321324226287106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1452584260071093,0.2531472477726148,0.0,0.0,0.0,-0.088774639165269,-0.6400451646360057,-0.5191831112780254,-0.3597074205074172,0.0,0.0,0.0,0.0,0.0,0.2497644137228979,0.1191877395388015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2016305919276711,0.2970682799582952,0.0,0.0,0.0,0.0,0.0,-0.0023152339478105,0.0,0.0,0.0,0.0,0.0,0.4024132249211131,0.3727904726837305,0.1921896223924314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4216318270928683,-0.2191658785930477,-0.1468481239666091,0.0,0.0,0.0,0.0,0.0,0.1380372725353613,0.0770112343324588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0166657236818676,0.2781179280650966,-0.6273563863590473,-0.4608917856464481,-0.3192718416055324,-0.8867508050483826,-0.7647671414652967,0.0,0.0,0.0,0.0057196720468071,0.2463743783234211,0.2054383056132226,0.0289278219855514,-0.1138605410539093,-0.2269991467943879,-0.2005197837272053,0.0,0.0,0.0,0.0,0.3566270431476164,0.5165384155786992,-0.013027241715674,-0.675576624351393,-0.2831372688477527,0.0,0.0,0.1461801987763776,-0.1626838920886473,0.0,0.0,0.7703715919159453,0.2702522537898369,0.3709649305195938,0.2804619674119468,0.1854383569925174,-0.0995838651548912,-0.222203047854289,-0.3288064286876509,-0.3689701566360992,-0.3950300410797672,-0.4192805863962582,-0.2449143046595997,-0.0106543969697842,0.2779847030945384,0.4306317139553136,-0.0161382248119543,-0.6749285028730012,-0.0975440828353972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3983138565702854,0.5167580567463763,0.3605229733677268,0.0360283528488209,-0.1232114937171502,-0.2592611937187769,-0.3163138871916501,-0.336333639524195,-0.3642604738931192,-0.0603131045766715,0.0,0.3759356621913705,0.4844852077973475,-0.0087010308474091,-0.7150598247475299,-0.2337936202928613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3301944888538732,0.580446794023005,0.4510817469360131,0.13108076866729,-0.0412601334493943,-0.156114460770171,-0.2132283657160034,-0.2556821228881025,-0.2766740574382351,-0.0736896117557011,0.004943726610177,0.5089914010303154,0.6439897039669954,0.1238398114837022,-0.5946046476509845,-0.9999992313726996,-0.3082087680368733,-0.0902383135039703,0.0,-0.078096837808765,0.0,0.0,0.0,0.0,0.364593536319515,0.5738449566306091,0.4178655211684363,0.0987521092576218,-0.0292392803626674,-0.0955043005159032,-0.1405505436015693,-0.1804856286951405,-0.2127746806811292,-0.0188189272600802,0.0505948830756754,0.5422382325343718,0.6713548330546467,0.1497232628582525,-0.3648527849108716,-0.9380316166886892,-0.7350039629075958,0.4624292738201885,0.8365303921602224,0.0308199766349673,-0.9999992313726996,-0.5065213380626669,-0.2340708722586178,-0.2168974534186766,0.4017849071545611,0.5575555034736965,0.4270724468364789,0.1267707608359849,-0.0961344186198952,-0.2129565147625668,-0.2155634033756536,-0.2387643519646381,-0.2725008752523682,-0.2213316845333401,-0.1656436468399696,0.0091115077837239,0.0519523375054181,-0.2886823081628821,-0.0168367557386654,0.0,0.0,-0.0235556150646598,0.0,0.0,0.0,0.0,0.0,0.0,0.3318111918749726,0.3463111096165479,0.2719877790819748,0.0744511544928114,-0.1132106192380776,-0.2328592451615133,-0.2618914867185834,-0.2884356619336052,-0.2438269008458535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0064632114095176,-0.0071923480727083,0.0,0.2470495048634125,0.1989066813809858,-0.0343936464533218,-0.202426341076141,-0.2594826352238941,0.0,0.0,0.0,0.0,0.0,0.2621381329478602,0.5169812985889335,0.2235749049835516,0.1410042286364435,-0.3905814072655839,-0.3278414478198232,0.0,-0.5543887099167769,0.0,0.0,0.0,0.0,0.0,0.1413300897130794,0.47329611060789,0.3565640313372172,0.0357529012205045,-0.1089798262541315,-0.2161701170929259,-0.2529636133537371,-0.288921753042399,-0.2535865301079692,0.0,0.0,0.4127543631763414,0.509884368400544,-0.0623294825094459,-0.2488588439905895,0.0,-0.1663349764169208,0.0,0.0,-0.4313266442071448,-0.1179473070426573,0.0,0.0,0.0,0.2663491222199666,0.503525576562545,0.3609190476045218,0.0676476793071381,-0.0668501298212283,-0.1763574549452731,-0.219146074881208,-0.2519140166262305,-0.2988020049129932,-0.1224301472682002,-0.0468699849123628,0.4394497667363212,0.5990226757286883,0.057769227773984,-0.7263479404961861,-0.1058472391085714,0.0,-0.2893430320033537,0.0,-0.2498274255332971,0.0,0.0,0.0,0.0,0.2867199403533071,0.556822766135626,0.3877782818715395,0.0768528046377408,-0.0586910005432522,-0.1557039838338563,-0.2045885463415535,-0.2631625249512072,-0.2951131134984802,-0.0843908174989248,-0.0218686988834013,0.453757048371819,0.5761817946276993,0.0682615943741703,-0.426598958089765,-0.5942409794881092,0.0,0.0,-0.2157164320580517,-0.1093416940795669,0.0,0.0,0.0,0.0,0.322678080041969,0.5349612686019845,0.3519965752519954,0.0386424428116676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4507306811352176,0.5446146779551415,0.0,0.0,0.0,0.0,-0.2462213496410231,-0.2932263598613842,-0.2230312030766785,0.0,0.0,0.0,0.0,0.2429627388746646,0.5171109228846119,0.3545980628527623,0.0500835872427219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.986395881676233,-0.8689400667546895,-0.807280309772915,-0.2848655927901307,0.0,0.0,0.0481788302312261,0.384056984383107,0.2887795263846408,0.0752901117398407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2968396371034181,0.2987155887158743,-0.7430712749761331,-0.7296029505876647,-0.3106572269552421,-0.0974756700126781,0.0,0.0,0.0,0.1395711600342218,0.0849003129944383,-0.0953980806069446,-0.1544131418893927,0.0,0.0,0.0,0.0,0.0,0.0,0.3564668131154585,0.4818495137852211,0.1026930479137316,-0.5325866235186547,-0.1633212115423992,0.0,0.0,-0.3513340510740839,0.0,0.0,0.0,0.0,0.0,0.0225636291352325,0.2521948692668669,0.1526488111982152,-0.1272208451959791,-0.2439547248040919,-0.1044843836665088,0.0,0.0,0.0,0.0,0.0,0.380128648089077,0.527059587577925,-0.0355692668016268,-0.5308673012634766,0.0,0.0,-0.4431674635498739,0.0,0.8135202793398755,-0.4172282017146844,-0.488130891113301,0.0,0.0,0.0586711968314125,0.3776387814095888,0.2456812484090299,-0.0492554320203324,-0.1901516404103774,-0.2867793514888263,-0.2327962333511141,0.0,0.0,0.0,0.0,0.3798639984854004,0.5062584887964301,0.1866391820649821,-0.4160363783294196,-0.7778303899297703,0.0,0.0,0.0,0.0,0.0,0.0,0.150857475445438,0.1999778821577722,0.4429370203575569,0.5184251692157951,0.3452543115392814,0.0175658924018562,-0.1160587530681213,-0.2123083932841751,-0.2619382954920228,-0.2945424065300074,-0.3029553833870202,-0.1063315298799253,-0.032809349506142,0.4507936929456168,0.6741471564240512,0.381154840429864,0.4701545217751302,0.4877168135021064,-0.8509726991037183,-0.5600633735275847,-0.4824472258152935,-0.9999992313726996,-0.3858159140619646,0.0,0.0313366734802407,0.2118042988009815,0.3419326889625236,0.5977642398581443,0.417096777081566,0.1114714932710598,-0.0241389243952124,-0.1423922888026658,-0.1884413198423992,-0.2157560394817312,-0.2280091360982151,-0.0211935723434099,0.0667979200354689,0.5648036620070442,0.6349412079936706,0.051410435935985,-0.0943970929903173,-0.0607865933233855,-0.968741772739818,0.0,0.0,-0.1536642015143622,0.0,0.0,0.0,0.0,0.6087534995917643,0.560108381963584,0.4033439993775813,0.0958301615925391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0286019609089156,0.1053971547485772,0.0,0.0,0.0,-0.3507597434307312,-0.6644775440339343,-0.7731495125858299,-0.6767432430124981,0.0,-0.1183055741932127,0.0,0.0,0.130135591511302,0.4129235948956992,0.2991638727384285,0.0917055885175516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0144657113302157,0.0,0.9929671133321492,0.3800080254805986,-0.3064678417324155,-0.77156881631353,-0.9999992313726996,-0.3532226050486198,-0.8561594712682924,-0.0001818340814376,-0.0534304145436392,0.0,0.0,0.0351191824416325,0.4101366725386147,0.3138744299604812,0.1072857087231131,-0.0538858999159534,-0.1624480478840103,-0.1808727012447356,-0.2143049675051097,-0.2295412232596355,-0.0459248077563749,0.0049977367333763,0.5125974769225894,0.6796255832539014,0.3268674652647956,-0.6266290500332966,-0.5666057997844612,0.0,-0.1532429225534076,-0.1803199976506626,-0.0787161538881171,0.0,0.0,0.0,0.0,0.3869717306984298,0.5713046805028014,0.3868331047155516,0.04473838538343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1758119527009601,0.3531505915510207,0.1672153414250696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1063639359538448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0625707277264028,0.1679336760636204,0.0,0.0,0.0,-0.0346835007811581,0.0,-0.7630694232593983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0994830462582525,0.0,0.0,0.0,-0.0622898750857664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0946347375323943,0.3136349850809642,0.1706773903221455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1918025498428364,0.2754642306785705,0.0,0.0,0.0,-0.0730234869029096,-0.4104229261915711,0.0,-0.3398785039435099,0.0,0.0,0.0,0.0,0.2441275571983297,0.3221667842090155,0.1635804601337559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0824212483395899,-0.5200274695373748,-0.3553398018780329,-0.4527848661542314,-0.2387319458907185,-0.1660253183772447,-0.4075621899994475,0.0,0.0,0.0,0.0933294928884109,0.0242901527401705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4542647435298925,0.9999992313726996,0.4354494169446922,-0.3798730001726003,-0.4575629617199305,-0.7062903810774017,-0.1996124136574568,-0.9999992313726996,-0.5359586555437318,0.0,0.0,0.0,0.0,0.0820881859131941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1872620988192142,0.3723493900109362,0.0,0.0,0.0492950394440119,0.0242199395800114,-0.3797973860001213,-0.416158801275338,0.0,0.0,0.0,0.0,0.0,0.4525490219495944,0.2892188087199953,0.1294190572101911,-0.1963213968171788,-0.3525348761465486,-0.4206812489245604,0.0,0.0,0.0,0.0,0.0,0.238841766474557,0.3862930034835585,0.0435879697592846,-0.6153301322600006,-0.1288861573279579,0.0,0.0,0.0,0.3176875446583526,-0.1847686314648459,0.4109378226994045,-0.2729797650114022,-0.3531325881766209,0.1458111296011823,0.3114925835273915,0.1467869124936499,-0.1586025271122193,-0.2998948097390592,-0.0966691188395684,0.0,0.0,0.0,0.0,0.0,0.2135326227433595,0.3570069143474516,0.0,0.0,0.0,-0.0499593639593635,0.0,0.0,0.0,-0.0224358051769941,0.0,0.0,0.0,0.1908951797730879,0.3637905858212852,0.2239439741587469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2936872462460183,0.4432340760351531,0.0,0.0,0.0,0.0,0.0,-0.538534938420339,-0.3638752016809641,0.0,0.0,0.0,0.0,0.2346361782147706,0.3720127269096604,0.2235172941854723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.319217831482333,0.481851314122661,0.0,0.0,0.0,0.0,-0.3358547497651611,-0.3371689960963443,0.0,0.0,0.0,0.0,0.0,0.0,0.132337404200394,0.0012944426193435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4711213029803978,-0.0685280443152869,-0.5064709286143474,-0.8343753882445698,-0.9552248392404702,-0.8517702485896282,-0.0629289948769582,-0.0534304145436392,0.0,0.0,0.0,0.0624375027558445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2846765573589331,0.9999992313726996,0.9999992313726996,0.2838610044986235,-0.4281958573990247,-0.8736659525346292,-0.9999992313726996,-0.626130356562423,0.0,0.2829140270051956,-0.3148520131903887,0.0,0.0,0.0,0.1971009429286888,0.1127695365652832,-0.0669167423065074,-0.2127458752820895,-0.0651866180266895,0.0,0.0,0.0,0.0,0.0,0.3411153357647741,0.4947993409909761,-0.0835464592395756,-0.5612227908389299,0.0,0.0,0.0,-0.0739506606844978,-0.2115612532465846,0.5425532915863678,0.6417086764305444,-0.3574858041064855,-0.1811913609716115,0.3389117227382421,0.4070346911295343,0.2571061898031244,-0.0501267953412813,-0.1821257361029596,-0.2737971182091517,-0.3136007786696046,-0.3447862238048873,-0.3672310306690814,-0.1980749254837164,-0.1340063170072527,0.3968321788571842,0.576682288436013,0.000307857702236,-0.7328345562924234,0.0,0.0,-0.3827445383893637,0.0,0.0,0.0,0.0,0.2990216460806704,-0.3327779730802403,0.3013566837403206,0.4003878453011389,0.2620643191128212,-0.0522187874465347,-0.2071918342797603,-0.3111073113152364,-0.3551165600354757,-0.1469813489371674,0.0,0.0,0.0,0.3486389459264382,0.5273980510166408,0.2826799831379986,0.2443760037650466,-0.3181052229444273,-0.6727338915336691,-0.5706511580120898,0.0,0.0,0.2184439432796169,0.9999992313726996,0.0434115366901669,0.5494341812819601,0.3786145643020563,0.3587712450386291,0.224008786306586,-0.0499287582228838,-0.1714785404829353,-0.264986266777904,-0.279266543351802,-0.2836215596191066,-0.2949762878530419,-0.1301661972477816,-0.0926525660109795,0.3727940733586105,0.5829888704882525,0.6262905865945809,-0.0053235978100121,-0.0418902515533863,-0.5265752968065713,-0.6902853812360056,-0.9999992313726996,-0.8282542409486479,-0.1869686438164979,0.1323103991387943,0.6423153901478167,0.4051749425540379,0.4839379052155944,0.3824996924975268,0.2580999760699917,-0.0108974425241811,-0.1260326224855943,-0.1937199092164119,-0.2225541136550846,-0.2645289810681498,-0.2945244031556077,-0.1165646478887549,-0.0714571933301296,0.3804851149021925,0.5380182415750655,0.2868711686982652,0.2002155266998491,-0.5103164493861385,-0.0402789495446068,0.0,0.0,0.0,0.8998410585744557,-0.9999992313726996,-0.1575493297098327,0.0,0.3269394787623947,0.4277331706769506,0.2854561034704432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3498901804472223,0.0,-0.4542107334066932,0.0,0.0,-0.168675415088891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3921549021881239,0.3928930405385144,-0.3418102660166052,-0.8383847397233988,-0.9999992313726996,-0.9999992313726996,0.9139341000545964,-0.5268507484348878,-0.4902588899673539,0.0,0.0,0.0,0.158078628917186,0.082961349571583,-0.1006172588454381,-0.1676348200485843,0.0,0.0,0.0,0.0,0.0,0.0,0.2352572946315627,0.3388613132899228,-0.1895161212940655,-0.4467861418042278,0.0,-0.0026302929998064,0.0,0.0,0.0,0.9999992313726996,0.8138173350174718,0.1587321514078977,-0.2873446574449791,0.4622852468249903,0.4415525608662144,0.2628456655617712,-0.0363848196619364,-0.1870676623756967,-0.3470564493166984,-0.4030307406630253,-0.4207010526364002,-0.4094237389123838,-0.2238305529000283,-0.1746111276284954,0.3631028569192139,0.549048909069805,0.3441218992895358,-0.4423321069777245,-0.6677721615490925,0.0044036253781838,0.3207589203309534,0.2946216213773664,0.1412310711538806,-0.060829801421945,0.1042971485727512,-0.0001926361060775,-0.450617259876499,0.2838502024739837,0.3091827505919009,0.1358930706443487,-0.2063024675844116,-0.3706300677557581,-0.4622852468249903,-0.4826560649583308,-0.5048038161449286,-0.5206269819048871,-0.0074317929522253,0.0,0.2814737570532139,0.3918344421238079,0.2195925585663223,-0.2224226890219662,0.0,0.0,0.0,0.0,0.015538712444442,0.0,0.0,0.0,0.0,0.0274857516961298,0.0615013272870564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.141673954164115,0.2807086136412237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2461061280448645,0.1865851719417828,0.0464036975154088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1407881881436463,0.2814503526664942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3639868226022427,0.3131092865484909,0.148264989531871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2200408425888766,-0.6807813998903667,-0.9999992313726996,-0.5621085568593985,-0.3964199015834295,-0.4199485115864897,0.0,0.0,0.0,0.1774970685447786,0.2169550642167559,0.1065007615992831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0840145469739696,0.9999992313726996,0.3825789073448858,-0.3493122721289897,0.5927935081863676,-0.9999992313726996,-0.2202244770077542,-0.5301777720239654,-0.749667711356209,0.0,0.0158411691343581,-0.0176307045496953,0.0,0.0986134832747436,0.0090520966482046,-0.1198214583176734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1925694935922666,0.3244154056715468,-0.2010058748359991,-0.3713339996947891,0.0,-0.0030083638622016,0.0,0.0541091417585106,-0.0602176866923528,0.0,0.0,0.0,0.1764348694551921,0.3540525606084492,0.3263057599835228,0.1612004140381062,-0.1353601707621154,-0.2612829726638712,0.0,0.0,0.0,0.0,0.0,0.0,0.2795437953175585,0.4597161652981431,0.0,0.0,0.0,-0.0839497348261304,-0.4761460447753737,-0.5465824467770364,-0.418825101023944,-0.0334880767210133,0.0,0.0,0.0,0.3157233765113376,0.2922415752817167,0.1212995353558946,-0.2076635226890343,-0.3788342054697335,-0.2250961901203322,0.0,0.0,0.0,0.0,0.0,0.1743698824115384,0.4054377918202746,0.6293313565307022,-0.4617793520043567,-0.4041379481886112,0.0,-0.1553781227572204,-0.2286320528524471,-0.0957149399963805,0.0,0.0,0.0,0.0,0.198263960914914,0.1138947474652689,-0.0472624584742778,-0.3001360549560162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0782912742522825,0.2687741767516157,-0.1857534160445134,0.0,0.0,0.0,0.0,0.0,-0.2004927786656056,0.0,0.0,0.0,0.0,0.3581969373952764,0.2858125702835586,0.1083839145614991,-0.2077049304501537,-0.3183464681613842,0.0,0.0,0.0,0.0,0.0,0.0,0.4941080114140249,0.6860959960131789,0.1575655327467925,0.0,0.0,0.0,0.0,-0.3163859006892491,-0.2620697201251412,0.0,0.0,0.0,0.0,0.5657758442246319,0.5361098838886899,0.3923619409937212,0.095993992299577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0824266493519098,0.1762800404353541,0.0,0.0,-0.2532750717308532,-0.9661402851390511,-0.417806110032917,0.097799730751874,-0.4254449417907397,-0.9309562905495794,-0.3945151445719337,0.0,0.0,0.2950591033752808,0.3152732921513433,0.1922400318407508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6895814492969745,0.9999992313726996,0.4544933863847696,-0.3147061858577505,-0.813565287775875,-0.9999992313726996,0.4789995796177373,-0.9999992313726996,-0.7009811859669093,0.0522619955450941,0.0,0.0,0.2480108850563603,0.3187911515090585,0.2181666913138605,0.0180771882348096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2176301907567473,0.007921484735899,-0.4109414233742845,-0.0956645305480612,-0.1116749314017772,-0.1247687856027304,0.0,0.0,0.2787480461690886,0.3746502212592268,0.2671394703561165,0.0574253633229483,-0.1027362560122911,-0.2095916840872497,-0.2164977785070017,-0.2470206994643728,-0.2717987436507772,-0.0407236328922811,0.0,0.5022095298939216,0.6870717789056465,0.2969764627488564,-0.2938906843767357,-0.9999992313726996,-0.2095394743014904,-0.1506144298910411,0.0,0.0,0.0,0.1912282421994837,0.1554987453656989,0.2315756045668096,0.613252542854267,0.4828342983648885,0.3334675023197515,0.0200575594187844,-0.1271236269742204,-0.2302523565484265,-0.2562204237826557,-0.2847431698442123,-0.3206490997471148,-0.135077517784039,-0.0824194480021499,0.4327867178709662,0.6028051846900802,0.1660901305250839,-0.4732006927235712,-0.7243297622259718,-0.9601757672004072,0.193554278171934,0.987342859169661,0.3051247900021926,-0.9999992313726996,-0.6537799389655906,0.2168146378964377,0.0478907762408298,0.5442690131666659,0.41835161227723,0.2594232240883748,-0.0310270154405647,-0.1785610679718051,-0.2801505090348308,-0.3157305778610975,-0.3587370386272696,-0.3936167761893852,-0.0967699377362071,0.0,0.3872471823267464,0.5666688115948605,0.0552991648063354,-0.2621471346350602,-0.4889734490352103,-0.3720289299466202,0.0,0.0,0.9197257855990024,0.6581871650186545,-0.620387280128896,-0.3154299215086213,0.2312443424778538,0.4345474478872637,0.2876147080609757,0.1674385832676267,-0.1367320278913779,-0.2742778083056256,-0.3690061633848988,-0.4148949643924741,-0.4584109206541597,-0.4142882506752018,0.0,0.0,0.3118562516902669,0.5610877655309315,0.8086269621780179,0.8719340279173713,-0.1579454039466277,0.0785595245308391,-0.536792211778441,-0.764266647656983,-0.9999992313726996,-0.4701995302111295,0.0,0.0,0.1072352992747937,0.6126602318365145,0.4503724139846621,0.2944307856087289,-0.0205400498526983,-0.1688608498452086,-0.2807572227521031,-0.3163246892162899,-0.3517049205867191,-0.3849859585021352,-0.1068752317867983,0.0,0.0,0.0781454469196444,-0.0665080657076326,-0.0204590346678993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0613140921932988,0.103449189638522,0.5471891604943087,0.3794481205367657,0.2740527661256285,0.0709242934478964,-0.1250406365561669,-0.253208459245574,-0.3020876207409513,-0.3292385096732454,-0.3542379953647669,-0.2347207940744496,0.0,0.0,0.0,0.0847940930854797,-0.0943664872538377,0.1612580248361855,-0.1724309189886831,0.2199832317907973,0.0333170446642155,-0.1674655883292264,-0.1214597653880525,0.0,0.0,0.0,0.3331272385435959,0.3675352876964375,0.1730070269694758,-0.0751316820451228,-0.1988472702454666,-0.2802639302935493,-0.3004565150203321,-0.1176016422541817,0.0,0.0,0.0,0.4214733973981503,0.6473671370043924,0.3187335407109792,-0.4499565360360274,-0.7233539793335043,-0.3709109203963945,0.0,0.0,0.0,0.0,0.0,0.0,0.3800602352663579,0.751788508860502,0.5592982301155944,0.3800386312170782,0.0599872435000357,-0.0800754086552998,-0.1885727444755175,-0.2342761107267752,-0.2694078955304876,-0.2910569532462119,-0.1286647158228407,-0.0934483151594494,0.4528532789769505,0.6543308422222237,0.1113382683005015,-0.6952237068338627,-0.9999992313726996,-0.7471256348909614,0.0,0.0,0.0,0.0,0.0,0.2283187941378911,-0.0083211596475739,0.5274754655265599,0.3391007581694398,0.2271449741270261,-0.0730558929768292,-0.2270189505062277,-0.3192916453173721,-0.354149778830208,-0.4019379358369592,-0.087512602619845,0.0,0.0,0.3819307858664941,0.6131895310438678,0.7359527407384637,0.4467771401170279,0.4632070195942586,-0.4243611386518736,-0.8175404328433443,-0.9999992313726996,-0.6973084975893562,0.0,0.0,0.9999992313726996,0.5159803109723062,0.6191090405465124,0.3786811767873355,0.2081028050243887,-0.0928884102156165,-0.2279281209134161,-0.3409731091070159,-0.3886712492417682,-0.4387602374968101,-0.4928765806050806,-0.3174715041655553,-0.2625846166329746,0.2749493341707371,0.4759336049574564,-0.0209307230771733,0.206588721237368,-0.6097346834965518,-0.0350093618577939,-0.3397182739113518,-0.3679961740810716,0.0,-0.1591714337432521,0.0,0.0,0.0,0.4267357837352032,0.2672438899276352,0.1185738244717693,-0.1895323243310253,-0.1299573581047443,0.0,0.0,0.0,0.0,0.0,0.0,0.2864426883875506,0.4914687167270186,0.0,0.0,0.0,-0.0041407761119472,0.0,-0.3028869705643011,-0.1221114875413242,0.0,0.0,0.0,0.0484578825344226,0.6213072525607244,0.4169005403006086,0.2726953116958858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0619478109721707,0.0,0.0,-0.2250349786473729,-0.561838506243402,-0.8683225510127773,-0.0748652321040062,0.0,0.0,0.0,0.0,0.0,0.3533432276570983,0.170405539368709,0.0909512471302012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3491502417593917,-0.8610005786443906,0.0,-0.3470312445925387,0.2257065045124844,0.3165065232977276,-0.5981207066712597,-0.0053037940981724,0.0,0.254155436739002,0.2272799994350244,0.1318081049930407,-0.0712429531747723,-0.2170450810887548,-0.3099046859053317,-0.0842809969150862,0.0,0.0,0.0,0.0,0.4024456309950327,0.6207635506538512,0.1141972041551851,0.0519397351433382,-0.3400297322884679,-0.9835855549324288,0.0,0.0,0.0,0.0,0.0,0.0390583207603023,-0.0259644665593492,0.5392712764332895,0.3133271273787281,0.0995424573937718,-0.2262790118183971,-0.3441363019890556,-0.4319153545500173,-0.074802220293607,0.0,0.0,0.0,0.0,0.3882625726428934,0.6274283998566463,0.0616021461836951,0.8529800753492928,-0.9999992313726996,-0.08868822296815,0.3374084409758613,0.0,0.0,0.0,0.0,0.0,0.2530770346124557,0.4047266585314837,0.173934200751064,0.0258582466503905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2799668746159531,0.5196529993498594,0.0,0.0,0.0,-0.5136614763496159,-0.8765284890641928,-0.9999992313726996,-0.8891092470947526,0.0,0.0,0.0,0.0,0.5841896955607172,0.2997021736329817,0.0842413894914067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4514526164486483,0.7148527859419326,0.0375820440595211,0.7746239889491711,-0.1992379434699416,-0.7659445621510417,-0.9999992313726996,-0.9999992313726996,-0.3141156751774381,0.0,0.0,0.0,0.0,0.4198891004509705,0.2555506982549842,0.1458543376997417,-0.2053824951525833,-0.0249094688195226,0.0,0.0,0.0,0.0,0.0,0.0,0.4322106098901735,0.6805653593975695,0.0674388401641008,0.0,0.0,0.0,-0.3403934004513433,0.0,0.0,0.0,0.0,0.0,0.0432152999092094,0.6534918849751944,0.4270076346886398,0.2829068256554357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0513114173767862,0.0,0.0,-0.0547140551383429,-0.5692540961586675,-0.7986836984970246,-0.9999992313726996,-0.8643059981841885,-4.6808773439403685e-05,-0.052505041099491,0.0,0.0,0.3137394046524828,0.1435229007149714,0.0500421794816024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1679282750513005,0.9999992313726996,0.9999992313726996,0.2714134714386221,-0.4647823148542385,-0.9325225841223594,-0.9999992313726996,-0.8882990952467628,0.3138690289481612,-0.3493014701043498,0.0,0.0,0.0,0.2771115394361495,0.2171513009977134,0.110826972467548,-0.097954559771712,-0.251093062753601,-0.3243523938611476,0.0,0.0,0.0,0.0,0.0,0.3263201626830426,0.5593648426008735,0.0768672073372606,-0.1823219728839171,-0.8888932066019553,0.0,0.0,0.0,0.0,0.0,0.0863675880080196,-0.0490177874782555,0.1155186518361282,0.6650698550516868,0.4012682103092877,0.2440303389765709,-0.0804804845792946,-0.2616646442011463,-0.3778350181905462,-0.0133513024548699,0.0,0.0,0.0,0.0,0.2650330755513434,0.4836426498754382,0.0,0.0,0.0,-0.1161181642036406,-0.4132638586718549,-0.3922053116364432,-0.546209776926961,-0.2660250614807707,0.0,0.0,0.0243495638756897,0.6616276098664507,0.4223663647683789,0.2602369766112445,-0.0694156106731956,-0.2295466242719555,-0.3232091795867622,-0.3616427832553925,-0.2160548954967674,0.0,0.0,0.0,0.3384976451270474,0.5678264285687658,0.0,0.0,0.0,-0.1309403423469717,-0.4879454563569834,-0.4635238789836945,-0.2470999143117319,0.0,0.0,0.0,0.3022064430119898,0.7780608331220873,0.4907935901870272,0.3246962583121833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3759122578046507,0.6180234370702061,0.0548490804463412,0.0,0.0,-0.3849895591770151,-0.9441311599353316,-0.9999992313726996,-0.841036636772485,-0.1091400562862895,0.0,0.0,0.0,0.5124426479027513,0.2815151648143334,0.123854214183222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2711308184605457,0.5090598138530344,0.0925769518385005,0.9999992313726996,0.1560640513218517,-0.4639289549076894,-0.9999992313726996,-0.9999992313726996,-0.8252350750618064,0.0,0.0,0.0,0.0,0.5297222866516512,0.296144706851587,0.1579904123826271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3181700350922664,0.9999992313726996,0.6446180217335473,-0.1313994283941659,-0.6409381320062343,-0.9999992313726996,-0.9999992313726996,-0.5069606203980211,0.0,-0.0534304145436392,0.0,0.0,0.3396984701995121,0.1370974963916933,0.0569248695146347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0442829000111158,0.0102313176713896,0.0,0.0,0.4637615235257715,-0.3603915487346085,-0.590723120130394,-0.1079608352631045,-0.0258564463129505,-0.0858274867760265,0.0,0.0,0.0,0.3852830141797314,0.3142290964361566,0.2187770057060127,0.0170095881329032,-0.1379166499268829,-0.2453265819333544,-0.2663239174958069,-0.297874831131405,-0.0934447144845695,0.0,0.0,0.4657076882983867,0.6897884881025719,0.1804208165473013,0.2744632430619432,-0.9999992313726996,-0.0968257481968464,-0.6692106311636341,0.0,0.0,-0.0261426999659069,0.0,0.0,0.117891496582018,0.6178596063631683,0.3397326766108717,0.1709582429627819,-0.1517918505767861,-0.3049285532212351,-0.4123312838779467,-0.4515444336580872,-0.066558475155952,0.0,0.0,0.0,0.2624027825515369,0.4917675727420548,0.2899011366097466,-0.0947877662147923,-0.2234992908110725,-0.5048038161449286,-0.0109802580464201,0.1219152507603667,-0.214828865700143,0.004859110750498,0.0835050514784561,0.7396650365396965,0.401320420095047,0.6655901525718402,0.3963370860611905,0.246543610042779,-0.0792274497210706,-0.2357595887773163,-0.3476415589846909,-0.3953252964199235,-0.4263397094984083,-0.4369148916208336,-0.2398193497044646,-0.1777329127494156,0.3436664139172216,0.5629079066827484,0.4944788809266602,0.5596961046898293,0.2318312524832863,-0.6418923108494221,-0.9999992313726996,-0.9999992313726996,-0.532487604959456,0.0,0.0,0.1773458401998205,0.2655425710468569,0.6571663736901875,0.3950552458039268,0.2439817298656916,-0.0622034588886475,-0.2176914022297065,-0.3552839914173936,-0.4297945570457243,-0.4670435386788498,-0.4034052108505405,0.0,0.0,0.3231623708133228,0.5561656429700343,0.2559251684424994,-0.0115743694016125,-0.7697990846100325,-0.4820385492164187,0.0,0.0,0.0,0.0,0.0,0.1625398650934492,0.2470279008141327,0.5602470079464623,0.2915430443550056,0.1568183927092021,-0.1462090041754172,-0.2776822464046222,-0.3615833721198733,-0.3830992048650392,-0.4041667535876508,-0.0055378379653694,0.0,0.0,0.3870743499325085,0.6259827288923447,0.175345665304006,-0.6876676905982789,-0.0742639193990538,-0.1109601974381063,-0.4496702823830711,0.5647604539084848,0.2795293926180387,-0.0502150118758402,0.0,0.0,0.3042822320802834,0.7704003973149849,0.5041899010778965,0.3312314832193,0.0041605798237869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0354918522917078,0.197720259008041,0.0,0.0,-0.0804552798551349,-0.5289157354785414,-0.8933508421033385,-0.9999992313726996,-0.7765773550715462,0.0,0.0,0.0,0.0931350564448934,0.4951594084789715,0.2615008134941084,0.1656382458276497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0214348175603669,0.0,0.0,0.0,0.0,0.0,0.0,0.4036986658532568,0.3133037229920084,0.2056489450936999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0278224147974055,0.9999992313726996,-0.603051830919357,-0.9999992313726996,-0.9999992313726996,-0.6762463498790645,0.0,-0.0335294844821328,0.0,0.0,0.3747798455549052,0.2937718621056972,0.1965086319109364,-0.0037537035623521,-0.1665312131978783,-0.2883870528227258,-0.3398316951700704,-0.1642141789126278,0.0,0.0,0.0,0.2481909188003579,0.4826920717071304,0.5941887697023499,0.0049329245855371,-0.581226340134515,-0.398342661969325,-0.0322206391632695,0.0,-0.4683613856849129,0.0,0.0,0.0,0.2040862521957998,0.5832355167175294,0.3142903079091159,0.1647650821692608,-0.1407467803825268,-0.2892530151313548,-0.0932502780410519,0.0,0.0,0.0,0.0,0.0,0.2350358531264455,0.4892957094369662,0.0488665591332974,0.0,0.0,-0.2636306126856013,-0.5862726859787708,-0.5251962383275489,-0.3714762263525473,0.0,0.0,0.0,0.2978442253949254,0.6256208610669094,0.353053373329262,0.1947136954832793,-0.121342743454454,-0.2696743454716043,-0.3753451515110579,-0.4144898884684793,-0.1899608046417398,0.0,0.0,0.0,0.2520868490204683,0.5053853251380412,0.0655682895639646,0.0,0.0,-0.1299717608042641,-0.4497116901441905,-0.399671311000028,-0.2031068686284523,0.0,0.0,0.0,0.3083311909827917,0.6989972141080546,0.4446347385634552,0.2782421513484551,-0.0463586890794093,-0.0322098371386296,0.0,0.0,0.0,0.0,0.0,0.0,0.4432790844711525,0.6839373914226464,0.1598231558965238,0.0,-0.0060131270495233,-0.639155797940657,-0.9436990789497368,-0.9999992313726996,-0.6904276078937638,0.0,0.0,0.0,0.0,0.4358346891568473,0.2574086464930405,0.1449181622309537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6448160588519448,0.9999992313726996,0.4636679059788928,-0.4613238666320426,-0.9999992313726996,-0.9999992313726996,-0.8179743141663788,0.0,-0.0534304145436392,-0.012942625855995,0.0,0.0,0.2192594961399265,0.010434755802107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3878376930070588,0.9999992313726996,0.9999992313726996,0.329112486052447,-0.6283123655396752,-0.971019199601389,-0.9408581464694532,-0.7530487450684861,0.0,-0.0534304145436392,-0.0534304145436392,0.0,0.0,0.2097771188435674,0.1178050803848991,0.0287711926282734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2652095086204611,0.4946571143332179,0.2611749524174726,0.735695292484547,-0.1254169070811221,-0.6459808771756101,-0.8343141767716106,-0.7459302108308167,0.0168781634997849,-0.0187829205112807,0.0,0.0,0.2911289667438109,0.6726780810730298,0.4138021595664081,0.2498760346441765,-0.0723537613752381,-0.2289921203404425,-0.3428220556578723,-0.3916976164783696,-0.4280518304038265,-0.3473012952085352,0.0,0.0,0.342537602342356,0.5871386482873997,0.4673693997554856,0.6069045530409078,-0.5532004872063921,-0.4233583506978063,-0.4476935118739762,-0.5267139227894495,-0.2792125332286027,0.0,0.0,0.0,0.3421811355292405,0.6470646803144763,0.3807227594442695,0.2126054489617713,-0.1144582530839817,-0.2679982313149857,-0.3711125581896719,-0.4106155622976486,-0.4470183853339848,-0.1500311205604885,0.0,0.0,0.2760745450707227,0.5166536371748577,0.0439606396093599,-0.5131429791669024,0.0,0.0,-0.3608740391685224,-0.0571265073079121,0.0,0.1506306329280009,0.0732035206469073,0.8519016732227466,0.5469659186517515,0.6532704434700772,0.4090042602888691,0.2616664445385863,-0.0442270895504765,-0.1940529716428077,-0.3114061673302726,-0.3655171094262232,-0.4107577889554068,-0.4464332756659923,-0.2663149158086071,-0.2077319355117534,0.3200927954781619,0.5788444937014253,0.1449361656053534,-0.6705914899800964,0.0,-0.1935938855956135,-0.5337262371181601,-0.4963116244405569,-0.3003538957862534,0.0,0.0,0.0,0.4526714448955128,0.7296371569990242,0.4487035011778034,0.2814323492920945,-0.0588998396862896,-0.2126666604347305,-0.2628582679238511,0.0,0.0,0.0,0.0,0.0,0.4299205806665227,0.6803025101313328,0.1952141892915929,0.0,0.0,-0.2923910032892348,-0.620236051783938,-0.5791757557903812,-0.4258572190644945,0.0,0.0,0.0,0.3421847362041205,0.6526223219916855,0.4057852569461902,0.262472995711696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0397622526993334,0.2292801743308389,0.0,0.0,-0.1163468070585177,-0.7658113371804833,-0.9999992313726996,-0.9999992313726996,-0.3971400365594203,0.0,0.0,0.0,0.2052726745687448,0.4939477813818669,0.2825521591797602,0.2071072184200814,0.0297667792325807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7280006502660851,0.9999992313726996,-0.483660653249838,-0.9999992313726996,-0.9999992313726996,-0.8065565741220442,-2.700506159965592e-05,0.0,-0.0534304145436392,0.0,0.0,0.3019291910462333,0.240492675907016,0.161925950026417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3323692964813655,0.5395665317734457,0.0141272478915,0.1593784725488495,-0.1214579650506125,-0.7843350091004074,-0.9999992313726996,0.9999992313726996,-0.8622950212637341,-0.2921299543604382,0.0,0.0,0.0354126374443488,0.2995383429259438,0.0570814988719127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1574035023771946,0.6003639271214712,0.9999992313726996,0.7968455539708079,-0.0493598515918511,-0.5808428682597999,-0.9366741622589466,-0.891744941106879,-0.644792654465225,-0.1826298305861532,0.0,0.0,0.1253376922337631,0.3517031202492792,0.087040914210571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1764366697926321,0.4155556882329457,0.0,0.0,0.0,-0.4498125090408293,0.0,0.0,0.0,0.0,0.0,0.0424069483986597,0.2646496036766282,0.4086099863895142,0.16718113501371,0.0188261286098401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1835245982938218,0.4277385716892705,0.0146259413623736,0.0,0.2017926222972691,-0.4733447197187695,-0.8455662857714672,-0.8029324948553704,-0.5658892654833504,-0.0736284002827419,0.0,0.0,0.2239205697720271,0.4453296688152864,0.1730070269694758,0.0012890416070235,-0.3211189878189489,-0.4672433761346872,-0.0589214437355693,0.0,0.0,0.0,0.0,0.0,0.1937271105661718,0.439863844347516,0.2567641256895288,0.0,0.0,0.0,0.0,-0.2139376986673543,0.0,0.0,0.0,0.5102966456742987,0.4072831376962511,0.4690005054761048,0.2064554962668097,0.0279952471916433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0626373402116819,0.0932160716296924,0.3041039986737256,0.0853323939800328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9620481181379832,-0.9999992313726996,-0.9999992313726996,-0.3172500626604381,-0.0001764330691177,0.0,0.0,0.0,0.0,0.1504560001963231,0.0804138720940155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3588666629229479,0.6440743198266743,0.7695668410802755,0.9432669979641424,-0.0463172813182899,-0.6952993210063417,-0.9999992313726996,-0.9999992313726996,-0.5376815784737898,0.0,0.0,0.0,0.3102179446198878,0.5457614929044069,0.3005573339169708,0.1708934308149427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4014968531641648,0.6273419836595275,0.144030595873045,0.3778476205526261,-0.0187145076885615,-0.5380974564224245,-0.903908020851364,-0.8719736353410508,-0.6752363605752373,-0.1951385751191139,0.0,0.0,0.2741949927833866,0.4625174903547474,0.2227971592094815,0.1007540844908763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1982855649641938,0.4744285228576356,0.5106297081006944,0.0,0.2908175083666949,-0.2022913157681427,-0.5766660853990532,-0.6114378027147701,-0.4858696672886899,-0.0106453952825843,0.0,0.0,0.2077805446226328,0.4174784486188412,0.1873467146788931,0.074089286667376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3307219877237864,0.5900443929155227,0.1898401820332614,0.0,0.0,-0.1911328243151649,-0.679029671561269,-0.7359905478247033,-0.5771377738083271,0.0,0.0,0.0,0.274877320673138,0.4621286174677123,0.2238611586365079,0.0859571110717048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2094080496683721,0.4833077871116025,0.1576393465818316,0.0,0.0,-0.1872927045556938,-0.6675993291548546,-0.6231165916879013,-0.4122538693680277,0.0,0.0,0.0,0.1697124094543178,0.3629696319486556,0.1311653845269689,0.007140138286949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0928758078535367,0.7209631312132146,-0.1550774664047443,-0.691585224867669,-0.9999992313726996,-0.9999992313726996,0.0,0.0480582076227477,-0.0534844246668385,0.0,0.0,0.0719342827517235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6292413396587032,0.9999992313726996,0.9999992313726996,0.2454688085911126,-0.5915782804143832,-0.9999992313726996,-0.9999992313726996,-0.6877199003840383,0.0,0.0,0.0,0.0,0.0,0.0542009589679494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1532987330140469,0.1024932104578942,0.0,0.0,0.0,0.3174462994413956,-0.6982734784571839,0.1031251288993261,-0.1147679111236578,0.0,0.0,0.6751661474150782,0.410822601103246,0.3848653358936567,0.1500815300088079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0312952657191212,0.0121468767075252,0.0,0.0,0.0,-0.7101521048861525,0.0,0.0,-0.0512988150147064,0.0,0.0,0.7188225299970821,0.3936725866500245,0.3467863987007018,0.0954178843187843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0045386506861821,0.0,0.0,0.0,-0.4164738603273339,-0.7110720773179807,-0.8132610307485187,-0.5826198013130574,-0.1888103890175945,0.0,0.0,0.5894394795356903,0.3099100869176516,0.2575382707887189,0.0370293404654482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1134086563564751,0.0,0.9567443240398108,0.1713237114630973,-0.4450974252855293,-0.7447725938569114,-0.8868750283317409,-0.5840780746394387,-0.1633554179537588,0.0,0.0,0.5348910554418254,0.2803035377172288,0.2217097553957353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019699292268229,0.2868261602622657,0.9999992313726996,0.2301767423759474,-0.4521997564862389,-0.7936733594015684,-0.8739756105743054,-0.59810990464662,-0.1461874001261375,0.0,0.0,0.5090094044047151,0.168594399904092,0.1122942474811293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9479028668720836,0.9999992313726996,0.2088481447245392,-0.7218290935218437,-0.9999992313726996,-0.9999992313726996,-0.5574690872765776,-6.481214783917423e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5089914010303154,0.6150780850184038,-0.0495848937718482,-0.5592712250539947,-0.3176263331853933,-0.2192288904034469,-0.1052585287656989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0691383587074391,0.0,0.0,0.2181738926636204,0.2237117306289898,-0.5687139949266744,0.0,0.0095111826953988,-0.0105841838096251,0.0,0.0,0.6015395474697762,0.2576516920474374,0.2132751744894428,-0.0405363977985235,-0.1998878652857733,-0.4962576143173575,-0.4568590297808995,0.0,0.0,0.0,0.0,0.0,0.0,0.0757455971121549,0.2746054697197014,0.2515341454263954,0.1754554858878446,-0.3255442172464125,-0.29669380977078,-0.2428547186282659,0.0,0.0,0.0,0.6808552137254057,0.7298063887183821,0.3171384417391595,0.2876345117728154,0.0655142794407653,-0.0733943564155449,-0.3825699056576859,-0.5278193299775954,-0.623460456138937,-0.6512306611505833,-0.0573965579239087,0.0,0.0,0.0,0.0987467082453019,0.0768978130737403,-0.1954752382203896,0.057216524179911,-0.0636743345771087,0.0,0.0,0.0,0.1524615761044576,0.2890441759883175,-0.2528051836590191,0.6937438294582016,0.3657799586924599,0.3489450032912343,0.1435931138751305,0.0167341365045868,-0.2742309995321862,-0.4019415365118391,-0.4877816256499456,-0.5051368785713244,-0.3153525069987023,0.0,0.0,0.0,0.21113997428563,0.4710078817216792,0.4833095874490424,0.0096084009171575,-0.5715279223453587,-0.7361957862928606,0.0,0.0,0.0,0.0866934490846555,0.5184557749522747,0.7813518499623653,0.3629066201382565,0.3268890693140753,0.1051235034577006,-0.018989959316878,-0.2966434003224606,-0.4175252573922806,-0.5004109927913847,-0.0083589667338135,0.0,0.0,0.0,0.0,0.1634598375252774,0.2009068562768003,0.0,0.0,0.0,-0.6542300233255849,0.0,0.0,0.0,0.0,0.7466755505309672,0.7447455887953117,0.298497747885637,0.2662339006238081,0.0485190940073818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0921304681533862,-0.7500421815437243,-0.9999992313726996,-0.9999992313726996,-0.4672001680361276,0.0,0.0,0.0,0.1362333344205043,0.104936268363943,0.0654926753914856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1146976979634987,0.9999992313726996,0.9999992313726996,0.5252862551995477,-0.4318271380154583,-0.9999992313726996,-0.9999992313726996,-0.8474710427829629,-0.0534304145436392,0.0,0.0,0.0,0.0176018991506557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1876563727185692,0.0875378073440047,0.0,0.0,0.0,0.0,0.0,0.0,0.6829075984069796,0.7912843116187188,0.3436412091930619,0.2951437192349597,0.0205850582886977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0036348812913136,0.0159761944423564,0.0,0.0,-0.2137972723470361,-0.4875943905561878,-0.6954757540754595,-0.4100088485803764,0.0,0.0,0.0,0.766311830988797,0.2675229422308317,0.1897465644863825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0509297458395111,0.0309712049799254,0.0,0.1789085330977206,-0.4078232389282442,-0.7063137854641214,-0.8223815402194427,-0.5456102645594488,-0.0850587426891563,0.0,0.0,0.6836169313583306,0.2269757424076682,0.1998896656232133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3097354541859739,0.9999992313726996,0.5264312698113731,-0.4757715745878585,-0.9999992313726996,-0.9999992313726996,-0.8035266062105628,0.0,0.0,-0.0534304145436392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0844466279595641,0.976659656800837,0.9999992313726996,0.3692132021904961,-0.3450796788076036,-0.7186442965905242,-0.8856706025843963,-0.5971125177048727,-0.1581704461266248,0.0,0.0,0.7792004467215927,0.331546542271296,0.2713738640149426,0.0327571397203826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0209055183530136,0.9999992313726996,0.5108619516304516,-0.2088463443870992,-0.8285386942641643,-0.9999992313726996,-0.9999992313726996,-0.2419131421471579,0.0,0.0,0.0,0.0693183924514368,0.0323880705451873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4666744695036544,0.9999992313726996,0.9999992313726996,0.3782652988387008,-0.5455490530864896,-0.9999992313726996,-0.9999992313726996,-0.7337491277119319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002270225511811,0.1835390009933416,0.0244017736614491,-0.2339412479629395,0.0,0.0,0.0,0.0,0.0,0.1229666478253133,0.388296779054253,0.67188233192456,0.2497194052868984,0.2212830754224608,-0.0172292293005804,-0.1625848735294486,-0.4599466084904601,-0.5842923147947959,-0.6168352143598214,0.0,0.0,0.0,0.0,0.0,0.0500691845432021,0.1091526586483693,0.3803140828453947,0.2887975297590406,0.1553925254567402,0.0077234476175016,0.0658347395050812,0.0560517058562458,0.2031248720028521,0.2351762794467637,-0.0826912989555865,0.7790834247879943,0.3251769484086572,0.2954533772746359,0.0696010454295132,-0.0561507244154446,-0.3414375961665299,-0.4723167270405425,-0.5746929155648383,-0.4063325595279432,0.0,0.0,0.0,0.0,0.0640758098262236,0.2076455193146345,0.0,0.0,-0.2486878119337916,-0.5054987463967597,-0.6351950555727074,-0.3413835860433307,0.0,0.0,0.0,0.7123233118387648,0.313492758423206,0.293471205753221,0.0795533107977064,-0.0453288960637425,-0.3546376702764418,-0.3953937092426426,0.0,0.0,0.0,0.0,0.0,0.0,0.1272172445210992,0.3363984516720342,0.0,0.0,0.0,-0.1902308552577364,0.0,0.0,0.0,0.0,0.0,0.850448800908685,0.3955359359004007,0.3212936205506266,0.0502168122132802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1704631501667882,0.0,0.0,0.0,-0.1429827994829783,-0.1275016978366155,0.0,0.0,0.0,0.0,0.4248922381966667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1063261288676053,-0.8322779951269966,-0.9999992313726996,-0.9999992313726996,-0.3406940568038195,0.2037225840329245,-0.2267218948286315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3018211707998347,0.9999992313726996,0.9999992313726996,0.6448250605391447,-0.23860592226992,-0.9670314521718396,-0.9999992313726996,-0.9999992313726996,-0.0736608063566615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1394523377631833,-0.1540098663028379,-0.0011864223729448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6254264246233919,0.222444293071246,0.1948307174168778,-0.0388098741935855,-0.1781559920478102,-0.4712095195149566,-0.2185861699373751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1165376428271552,0.0,0.0,0.0,-0.383345851094316,0.0,0.0,0.0,0.0,0.1414741167082775,0.5523219225356832,0.1363899637777823,0.1109655984504262,-0.1157923031270047,-0.2466696336635773,-0.5295422529076534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0993048128516948,0.0,0.0,-0.0350399675942735,0.0,0.0,0.0,0.0,0.0,0.0,0.6056209124462042,0.1679228740389806,0.1197602468447142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1001941795470435,0.0,0.0,0.1896997557129431,0.0,0.0,-0.3164651155366081,0.0,0.4544231732246105,0.5456390699584884,0.5145760477691241,0.0782678698655628,0.0547248571629827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1927297236244246,0.0,0.0,-0.1554393342301796,-0.5334579868396037,-0.6994923069040483,-0.4792552275342141,-0.036260596378578,0.0,0.0,0.4435023263137096,0.0482922514899447,0.0352055986387514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2101515890310826,0.8368364495250185,0.1367860380145773,-0.6056821239191634,-0.9259297484171634,-0.9999992313726996,-0.7476873401722343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9408455441073734,0.9999992313726996,0.6932019278887684,-0.250227100444972,-0.9999992313726996,-0.9999992313726996,-0.4835346296290396,-0.1976482455104418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1414273079348381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6445190031743487,0.2008852522275206,0.1575907374709522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0510413667607897,0.2417403097529201,0.5550656367942083,0.5136920820860954,-0.2481693147510782,-0.6446576291572269,-0.8864303449840666,-0.7030227686238433,-0.306584863666014,0.0,0.0,0.575888339624983,0.1727747834397188,0.1526128044494157,-0.0699557119051887,-0.2051646543223461,-0.4976528758333397,-0.2302487558735465,0.0,0.0,0.0,0.0,0.0,0.0,0.0199549401847057,0.2317700410103271,-0.1261640471187126,0.0,-0.1539792605663582,0.0,0.0,0.0,0.0,0.0,0.0,0.6700891958343429,0.2310193002978567,0.2072476447403996,-0.041204322988755,-0.220714168791428,-0.5342213299141538,-0.4373397712566682,0.0,0.0,0.0,0.0,0.0,0.0,0.0332216267798967,0.2343283205125345,-0.006983508929671,-0.2907706995932554,0.0,0.0,0.4248580317853072,0.1426245323324229,0.3952514825848844,0.3778854276388656,0.438610809489292,0.693790638231641,0.2558423529202605,0.2177832194391454,-0.0251201082999999,-0.1772270179287821,-0.4795540835492504,-0.6129500861643509,-0.7001980391805193,-0.5592100135810355,0.0,0.0,0.0,0.0,0.0268142258310183,0.220085851024876,0.3646043383441548,0.3621648811129859,0.0,0.0,0.0769338198225398,0.0,0.0,0.0,0.260037139155407,0.6296896236812576,0.1955256476687089,0.1592956570266105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5253690707217866,-0.88773018861573,-0.9999992313726996,-0.8733490931451934,0.0,0.0,0.0,0.0775711392762917,0.0546546440028236,0.005253384649853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0817263180877587,0.9999992313726996,0.9999992313726996,0.7274407453222522,-0.2076491199895145,-0.9291937601958418,-0.9999992313726996,-0.9999992313726996,-0.142457100950505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0076820398563821,0.4731772883368516,0.9999992313726996,0.5379048203163469,-0.1705369640018273,-0.5893008535528121,-0.7945069156362777,-0.5842491066962365,-0.1080706558469431,0.0,0.0,0.6567648984410727,0.253051829888296,0.2292531692692392,0.0022234167383716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0169411753101841,0.2533236808417325,0.0,0.0,-0.0256674108817529,-0.3386542744843254,-0.4928369731814011,-0.2689722138700132,0.0,0.0,0.0,0.7391789454309026,0.2682502785565824,0.2122489821486559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0024718633050885,0.1936839024676124,0.0,0.0,-0.0258366426011108,-0.417487450306041,-0.6132507425168271,-0.4226040093104559,0.0,0.0,0.0,0.3142074923868769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14912735116562,0.0,0.3708371065613554,-0.0727984447229125,-0.4440424275457028,-0.5953679907255348,-0.3574065892591265,0.0,0.0,0.0,0.4544969870596496,0.0445529506271123,0.0020631867062137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1047688369820252,0.0,0.0,0.0,0.000468087734394,0.0,0.0,0.0,0.0,0.0,0.4344214242664653,0.082804720214305,0.0496965146931268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0841621746440477,0.9999992313726996,0.6892141804592192,-0.4251424851008235,-0.9999992313726996,-0.9999992313726996,-0.8619493564752585,0.0,-0.0001818340814376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9093468402575346,0.9999992313726996,0.9999992313726996,0.0372993910814448,-0.5560684247482756,-0.9999992313726996,-0.9999992313726996,-0.7232297560501458,0.0,-0.0534304145436392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0350723736681931,0.2238629589739479,0.2260719730127998,0.3178333719909907,-0.5589651676891987,-0.3345098976974983,0.0,0.0,0.0,0.0,0.1404245199807709,0.460349884077015,0.0360751616222603,-0.0093707563750806,-0.248660806872192,-0.3844242532208623,-0.0662884245399554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1597133353126852,0.1903676809031746,-0.1522095288628608,-0.2373906944979356,0.0,0.0,0.0,0.0,0.0,0.4466043077227901,0.4894613404814441,0.0947859658773524,0.0656295010369238,-0.1560982577332112,-0.0765413462606248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1957290857994263,0.1940925790664872,0.0,0.0495290833112089,0.0,0.0,0.0,0.0,0.0,0.5384629249227398,0.5246939441817953,0.1543699337908333,0.1414741167082775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0204176269067798,0.2277318841324586,0.0127013806390381,0.0,0.0,0.0,-0.7503986483568397,-0.5775950595180812,-0.1656634505518094,0.0,0.0,0.3708767139850349,0.1321663721435961,0.1071758881392745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6216223116127204,-0.5216657766077538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7592347045122472,0.9999992313726996]
new object=storage.battery_670 bus1=670.1.2.3 phases=3 kv=2.4017771198288433 kwrated=555.4514269351307 dispmode=follow kwhstored=2158.293870256576 kwhrated=2158.293870256576 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_670_shape
new object=generator.wind_670 bus1=670.1.2.3 phases=3 kv=2.4017771198288433 kw=1.0 pf=1 yearly=wind_670_shape
new object=generator.fossil_670 bus1=670.1.2.3 phases=3 kv=2.4017771198288433 kw=812.5689379938472 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_670_shape
new object=generator.solar_670 bus1=670.1.2.3 phases=3 kv=2.4017771198288433 kw=3396.3761 pf=1 yearly=solar_670_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
