new object=loadshape.battery_solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=storage.battery_solar_634_existing bus1=solar_634_existing.1 phases=1 kv=none kwrated=360.593588111465 dispmode=follow kwhstored=2316.2911275444158 kwhrated=2316.2911275444158 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_solar_634_existing_shape
new object=generator.fossil_solar_634_existing bus1=solar_634_existing.1 phases=1 kv=none kw=663.5 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_solar_634_existing_shape
new object=generator.solar_solar_634_existing bus1=solar_634_existing.1 phases=1 kv=none kw=2384.8249 pf=1 yearly=solar_solar_634_existing_shape
new object=loadshape.solar_cap2_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.601,377.419,407.555,408.669,309.359,253.97100000000003,229.155,53.434,1.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.224,174.664,384.811,430.114,510.582,326.308,183.535,82.686,4.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.432,307.616,420.399,125.982,69.063,20.381,67.69,88.494,4.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.392,99.476,97.998,422.722,433.599,486.399,300.119,132.635,37.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.113,276.887,374.462,522.938,387.557,482.9150000000001,282.8,138.443,12.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.33,73.71,45.725,128.834,25.133,234.012,133.374,40.551,0.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.66400000000002,25.239,66.529,122.92,83.214,143.512,212.998,203.81,22.175999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.399,385.444,479.713,484.73,433.51,351.225,363.642,232.64,49.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.45999999999998,196.102,222.713,379.109,370.449,474.3610000000001,248.057,135.909,15.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.478,15.207,20.064,74.66,68.746,69.697,54.173,189.554,29.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.61,57.764,149.531,360.206,276.57,244.15,186.809,107.608,13.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.696,63.044,144.251,312.685,315.431,189.66,333.594,160.514,80.046,11.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.795,112.677,308.778,544.027,545.713,533.005,405.429,395.522,264.848,67.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.597,20.381,97.576,197.474,282.272,532.278,425.995,252.493,63.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.736,234.963,449.651,500.228,515.422,426.357,393.561,400.379,291.037,78.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.504,159.564,426.101,496.101,518.713,449.82,346.795,195.679,119.752,67.796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.927,200.642,393.576,525.261,595.803,511.216,100.744,132.107,114.789,20.698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.444,70.542,133.374,216.271,188.921,161.464,120.913,40.551,6.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.443,208.774,402.341,542.474,614.81,622.414,559.487,351.758,122.392,26.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.549,208.562,400.862,538.355,615.867,623.681,568.874,446.799,268.966,74.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.752,207.401,389.352,520.931,555.22,552.875,418.971,365.532,259.99,76.244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.547,199.27,379.32,508.154,523.213,528.163,392.91,399.921,265.482,81.41900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.355,122.392,298.64,233.379,442.364,453.874,379.214,228.204,49.316,10.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.299,237.18,435.183,574.048,644.063,640.604,595.591,479.43,300.964,75.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.137,43.613,74.66,81.841,74.871,52.061,53.01199999999999,267.805,80.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.879,5.914,161.676,113.099,155.551,216.06,258.089,110.67,84.164,29.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.814,24.922,52.801,52.801,72.654,88.705,87.966,67.374,3.696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.258,224.086,427.474,518.678,550.559,498.49799999999993,424.751,431.737,304.343,100.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.023,226.937,158.296,158.507,206.767,257.773,473.85,113.205,27.879,6.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.788,246.051,443.103,583.151,595.652,583.598,467.684,473.74,316.909,111.409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.191,230.316,282.167,156.607,496.009,498.86,575.888,480.486,312.157,112.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.498,69.486,213.42,506.675,559.264,584.715,539.305,443.948,292.199,107.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.274,49.738,0.0,5.069,4.013,51.217,2.957,8.448,269.6,101.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.386,14.045,33.581,72.337,68.43,68.43,84.58700000000002,53.223,17.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.249,259.568,447.961,471.139,471.629,363.612,331.3519999999999,331.062,307.324,124.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.047,156.395,268.227,426.929,437.019,436.184,293.739,284.06,290.75500000000005,120.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.217,236.441,419.448,544.903,601.503,595.9829999999998,519.49,465.229,305.504,121.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.396,187.02,249.641,550.077,519.875,320.183,404.664,258.723,318.916,125.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.519,146.786,234.963,283.962,327.153,201.91,168.434,106.235,256.505,100.849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.834,79.412,218.172,403.397,488.3,489.251,512.588,368.337,172.447,69.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.956,204.022,300.013,473.305,381.643,347.851,49.527,307.088,122.181,48.682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.927,292.199,490.175,491.99,493.67,352.909,341.459,341.46400000000006,319.55999999999995,136.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.984,126.827,262.314,97.787,153.755,190.082,436.988,442.8929999999999,396.005,172.552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.755,315.537,515.228,566.767,578.35,479.225,440.978,444.426,282.695,120.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.715000000000002,55.863,9.61,69.063,217.116,78.462,72.654,44.141,29.357,133.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.3,60.51,119.224,129.15,152.911,240.56,247.635,291.565,160.092,69.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.506,103.806,243.411,452.501,620.055,577.533,539.728,519.241,351.863,156.712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.523,60.826,198.636,260.518,527.056,560.426,286.285,235.808,264.531,119.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.263,244.678,414.168,539.94,382.382,556.964,477.001,480.803,219.862,98.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.79,229.366,349.435,459.576,517.549,518.692,417.641,389.885,373.3,172.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.929,293.466,467.708,516.78,526.243,431.519,388.796,392.306,342.993,161.253,9.715000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.19,286.496,462.64,587.037,651.771,644.869,512.694,391.253,43.402,18.586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.985,293.572,472.777,596.225,660.768,655.2,586.574,520.297,365.803,175.509,14.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.644,281.216,370.977,428.319,517.341,468.447,391.253,245.101,138.338,64.628,0.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.004,104.43999999999998,162.098,109.403,325.991,339.614,389.141,210.041,166.533,77.195,2.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.928,78.673,94.408,178.57200000000003,224.931,291.565,433.599,355.243,310.045,152.911,12.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.441,290.509,420.5280000000001,168.856,245.734,225.881,139.077,172.764,303.392,145.624,12.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.286,333.383,514.067,573.57,589.795,509.026,468.291,473.78,391.147,196.418,25.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.429,315.853,381.432,458.837,669.301,661.598,279.949,94.619,338.557,168.117,20.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.455,115.95,552.294,259.779,250.381,269.283,267.594,229.683,107.819,43.508,1.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.448,200.431,396.638,604.231,611.9700000000001,603.11,487.284,484.085,455.141,232.112,36.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.553,304.132,560.531,622.234,641.724,558.639,419.554,356.087,229.472,222.819,37.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.485,256.717,399.173,439.301,577.85,517.235,424.728,537.933,351.547,191.349,24.711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.43599999999999,15.207,21.015,230.844,228.099,199.27,177.621,81.94699999999999,110.24800000000002,57.341,4.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.421,218.172,401.813,439.512,618.138,427.263,391.675,277.52,176.988,56.18,6.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.216,221.974,331.06,423.355,459.154,600.883,614.84,485.66,416.175,218.806,38.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.359,374.145,551.133,608.608,620.636,526.503,479.313,491.736,286.813,213.843,39.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.528,89.339,59.348,239.398,110.776,185.013,571.9370000000001,505.83,346.055,159.352,28.512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.162,161.676,17.847,47.309,77.195,86.699,57.658,140.76599999999996,52.061,133.374,20.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.23,3.379,27.773,51.85,107.291,260.096,109.086,85.115,57.341,47.943,45.303,6.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.952,187.02,401.707,442.851,468.264,373.877,338.404,251.12,156.29,248.269,172.975,37.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.498,71.07,280.688,317.121,460.422,663.3539999999999,682.185,686.2580000000002,561.179,452.079,239.398,49.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.478,55.441,199.481,330.426,498.332,393.576,346.161,624.103,590.8390000000002,437.823,235.596,49.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.754,122.075,306.349,454.402,510.582,497.805,548.446,432.965,304.448,271.501,109.509,25.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.517,20.909,88.177,145.413,258.829,196.841,363.057,172.13,376.574,128.411,80.151,16.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.477,115.739,226.409,460.527,562.618,518.08,453.558,110.776,81.94699999999999,36.749,11.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.461,50.794,59.77,83.425,196.313,85.537,254.077,223.347,275.619,461.899,254.499,60.721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.6,242.672,418.089,411.02,411.642,275.795,263.477,263.831,267.659,281.47,237.708,59.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.973000000000006,242.883,480.591,540.49,541.135,465.174,401.968,405.385,411.302,438.116,287.763,68.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.881,249.008,471.827,554.244,561.25,513.077,439.677,450.38,466.558,466.546,268.966,67.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.092,240.137,387.979,490.624,585.847,581.083,451.973,378.792,248.902,98.209,149.954,41.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.458,227.043,433.07,575.679,591.512,584.436,465.346,471.07,482.359,450.178,253.126,56.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.528,33.792,41.396,62.41,72.02,176.038,220.284,171.813,101.694,69.697,98.42,26.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.455,16.263,196.418,222.079,385.656,498.226,414.379,523.782,344.57700000000006,257.773,173.608,44.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.523,158.507,468.603,486.359,508.467,384.054,386.317,407.86,419.73,413.094,296.212,82.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.938,270.762,491.573,628.733,660.577,625.839,530.584,541.305,553.533,483.126,274.563,79.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.99399999999999,263.898,470.559,626.772,648.791,651.903,518.687,519.291,528.489,466.863,265.693,78.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.532,261.258,466.863,618.612,639.823,636.115,523.821,523.707,538.878,455.247,262.419,79.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.846,198.531,338.03,398.117,448.383,502.556,482.9150000000001,303.076,329.159,241.51,98.737,14.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.543000000000003,85.643,153.122,414.379,485.132,632.213,641.565,642.869,159.352,310.679,269.917,81.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.026,275.091,413.53399999999993,518.08,310.785,583.047,591.6,601.629,459.749,383.016,256.717,77.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.236,205.922,336.023,267.699,172.658,333.911,346.583,316.593,213.42,108.875,71.703,53.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.133,71.809,247.001,546.381,665.45,664.387,624.948,361.684,225.247,399.49,226.62,57.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.201,297.796,430.008,641.3370000000001,668.012,675.323,552.496,548.526,543.646,500.656,297.268,93.88,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.227,285.86299999999994,406.882,519.136,658.362,662.004,657.375,521.508,516.004,472.882,279.421,92.40099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.985,304.132,510.266,555.934,564.146,467.262,433.724,438.7,452.248,483.817,294.1,95.56900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.138,125.666,313.2130000000001,299.485,375.941,272.662,347.745,328.737,226.515,152.171,124.187,53.01199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.754,34.637,95.886,111.304,90.5,241.932,331.06,263.264,369.076,166.322,99.899,46.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.623,82.47500000000001,225.776,324.513,523.992,542.844,549.075,405.416,404.796,426.372,288.503,97.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.172,304.871,498.649,571.276,599.886,531.156,486.539,494.398,497.93799999999993,481.331,291.776,99.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.763,307.088,498.649,615.592,634.913,596.256,499.168,500.1590000000001,502.339,473.622,285.651,97.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.006,240.982,238.764,483.865,565.7060000000001,529.063,108.452,377.63,41.29,233.273,94.408,86.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.68,110.881,176.249,360.206,546.803,628.328,641.739,557.575,487.667,340.247,182.479,58.50299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.192,298.112,478.268,618.506,691.875,690.435,623.139,518.925,593.796,452.501,276.359,97.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.452,291.987,467.18,602.1949999999999,615.73,600.71,476.583,488.112,472.936,450.284,275.091,98.526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.746,109.931,295.261,476.473,558.525,576.918,507.72,384.616,333.639,345.158,348.801,193.673,74.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.646,108.241,288.08,398.645,556.835,646.317,655.143,492.63,330.321,476.684,437.612,267.382,99.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.963,117.112,303.709,404.875,458.626,640.248,638.785,650.821,524.625,493.897,237.286,125.349,30.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.646,105.918,263.053,368.548,343.415,379.531,639.638,648.665,653.249,530.623,424.411,138.866,8.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.218,26.612,76.772,152.699,244.15,267.066,524.944,499.494,389.669,284.067,257.984,144.146,51.639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.069,144.357,168.856,184.169,230.95,329.898,216.483,180.68400000000003,318.916,139.499,80.996,18.058,4.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.672,149.109,230.95,529.096,506.886,563.7170000000001,468.438,430.513,439.94,426.05,451.171,321.239,123.87,6.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.095,34.743,42.874,145.202,390.197,536.313,545.115,536.459,406.412,411.105,414.247,300.013,118.907,6.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.095,138.654,321.133,409.205,528.851,560.849,586.72,151.749,129.678,95.992,193.25,58.186,124.187,10.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.107,163.26,378.686,577.428,612.795,628.735,514.133,490.663,495.578,500.529,521.353,328.209,129.678,11.722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.903,155.339,180.895,357.988,355.559,484.7099999999999,505.513,612.851,589.783,600.8649999999999,477.951,297.796,123.976,9.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.771,37.172,94.83,153.016,158.719,239.82,207.084,251.331,66.74,16.579,75.505,26.4,10.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.019,42.98,158.719,174.453,201.804,211.836,220.284,326.202,195.468,211.414,140.45,87.755,23.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.095,125.666,361.684,525.648,539.67,541.345,413.835,414.323,417.159,401.62700000000007,425.477,274.563,128.517,11.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.760000000000005,111.304,241.299,249.641,477.285,494.267,504.8349999999999,372.782,366.196,226.72600000000003,251.331,237.92,66.106,12.778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.605,157.135,73.604,42.452,152.594,598.759,486.716,196.63,336.868,87.332,283.223,15.629,133.374,13.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.118,40.762,65.684,108.347,166.533,141.4,204.022,251.753,293.994,242.461,233.06200000000004,107.185,50.794,3.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.605,174.136,373.089,550.499,644.634,666.377,563.066,566.558,317.649,377.313,90.5,332.538,138.76,15.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.295,175.087,386.606,578.061,436.344,663.704,674.792,242.144,659.057,545.219,350.702,281.005,144.251,13.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.295,182.585,386.395,564.65,615.494,641.051,539.828,518.384,528.685,544.632,512.061,245.734,142.98400000000004,15.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.78,173.08,359.25500000000005,519.77,540.844,546.077,422.704,426.629,437.804,422.929,450.065,313.002,136.754,16.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.252,143.09,330.532,415.119,505.442,526.869,474.064,396.676,408.08,424.474,21.015,102.433,48.154,1.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.773,133.797,211.203,118.696,165.055,427.685,607.5240000000001,582.391,506.78,338.03,243.2,70.014,31.68,0.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.612,111.621,187.442,208.034,149.954,372.033,201.276,219.756,209.513,157.135,102.433,140.555,69.697,9.186999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.829,115.739,190.821,438.984,307.616,504.88,405.931,525.472,510.899,530.858,393.682,270.022,138.232,17.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.413,119.64600000000002,204.972,401.707,520.508,557.786,460.633,107.608,136.12,136.437,67.162,114.155,57.236,8.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.293,47.521,64.628,121.125,258.617,337.607,458.837,653.038,500.128,662.0140000000001,525.366,347.428,153.755,20.698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.172,193.567,391.464,560.954,606.616,620.499,517.045,475.54,478.205,468.285,409.733,106.552,54.596,8.237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.691,72.442,423.883,521.459,451.33900000000006,480.908,592.959,513.175,451.948,459.835,469.285,368.126,164.316,23.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.234,201.804,405.4030000000001,593.69,708.9410000000001,722.501,683.348,588.607,598.487,608.386,543.213,359.0439999999999,162.098,24.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.234,159.775,255.027,425.679,426.2070000000001,241.299,370.132,305.716,245.84,170.968,392.414,101.588,53.223,8.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.933,49.316,113.627,191.772,389.035,265.904,248.585,217.75,195.996,345.527,282.8,202.966,105.073,24.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.719,204.655,399.912,572.57,674.774,683.278,641.184,547.594,562.493,573.678,517.024,340.775,160.303,26.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.887,201.065,387.345,547.12,654.094,535.504,614.177,642.267,578.59,641.633,469.398,294.522,147.525,29.78,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.704,78.673,89.655,252.07,332.855,189.343,235.385,275.302,320.605,428.319,277.731,133.269,72.97,16.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.781,198.636,383.016,547.332,592.013,604.152,492.481,419.937,410.874,399.574,375.339,238.236,159.352,32.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.098,197.263,378.369,531.174,638.571,707.423,682.952,639.3469999999999,591.095,593.87,486.822,333.383,156.923,27.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.62,199.903,379.109,528.112,636.248,702.459,717.582,658.717,541.768,518.293,486.822,292.938,146.575,32.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.359,145.519,373.828,525.683,512.589,708.393,705.129,723.552,602.983,553.139,402.235,235.491,114.472,28.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.663,152.066,329.265,462.428,575.21,641.211,589.783,571.53,418.181,374.673,359.0439999999999,215.638,146.575,33.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.541,24.077,44.247,185.225,582.602,629.5490000000001,630.237,534.546,509.856,496.809,457.676,335.918,165.16,33.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.993,158.93,190.716,187.442,366.964,255.133,591.156,365.592,211.836,355.348,340.986,121.23000000000002,19.431,1.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.263,56.285,254.393,456.303,537.722,550.968,492.935,416.846,424.677,430.775,454.523,325.041,158.191,34.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.781,197.686,378.05300000000005,532.439,537.886,549.091,421.466,406.536,408.715,419.568,438.741,341.62,165.266,33.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.62,192.828,366.436,521.353,626.849,607.841,611.009,625.582,521.565,396.955,356.615,184.697,68.746,18.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.197,138.126,270.973,170.22900000000004,101.06,300.858,501.289,535.293,277.943,485.343,342.782,298.852,123.131,41.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.079,139.816,365.275,448.911,502.24,553.667,463.167,632.6570000000002,579.434,509.949,434.972,299.802,159.352,37.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.316,31.152,168.645,203.071,374.884,651.982,427.791,91.767,263.475,296.106,266.643,240.348,134.536,33.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.521,197.897,380.059,538.249,436.978,77.617,603.28,609.848,616.725,462.472,280.794,212.892,119.118,35.799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.844,121.969,382.593,241.721,321.767,547.434,551.766,388.824,218.38300000000004,237.075,507.94200000000006,136.226,176.882,41.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.956,200.22,377.525,540.679,655.3619999999999,676.4700000000001,629.115,525.821,494.794,430.642,531.28,363.585,182.796,41.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.913,210.041,390.619,477.423,569.085,599.604,698.353,714.765,613.437,576.161,497.065,342.993,173.186,40.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.986,161.676,303.92,466.335,547.965,624.4210000000002,648.18,737.2019999999999,603.828,420.399,396.533,259.568,170.863,45.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.872,66.212,219.334,413.746,554.512,697.707,718.501,735.951,644.718,634.522,541.523,375.729,189.026,41.712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.217,208.457,383.438,527.901,653.5670000000001,724.002,733.244,689.8110000000001,606.126,605.412,494.636,350.068,181.212,41.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.682,163.154,247.529,367.915,526.528,537.194,420.399,274.035,293.044,251.437,181.845,132.107,121.441,20.486999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.91899999999999,142.562,363.691,486.021,499.986,505.983,397.59,402.163,400.428,421.907,456.507,339.086,179.205,47.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.906,166.639,304.026,522.304,630.2279999999998,711.778,668.497,593.439,550.218,587.863,494.742,347.745,180.473,47.309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.061,199.27,370.766,517.024,629.067,701.932,709.518,666.963,574.941,579.612,496.432,342.887,180.68400000000003,46.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.589,192.511,348.379,481.119,577.428,639.733,667.506,663.598,628.116,557.363,451.445,317.649,172.23599999999996,50.161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.969,190.082,348.484,484.921,589.467,655.256,687.464,683.769,570.1679999999999,576.064,465.807,327.78600000000006,172.447,48.471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.441,187.337,339.508,472.566,575.527,643.85,674.2639999999999,668.562,453.663,471.087,345.739,288.186,148.581,48.04900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.546,184.908,336.023,471.51,576.055,603.9780000000001,580.379,485.70200000000006,471.781,448.261,463.906,329.582,178.677,52.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.026,3.485,239.081,395.371,528.217,524.839,570.458,603.798,498.59,479.633,319.972,143.512,120.597,32.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.831,172.447,378.05300000000005,544.375,582.391,743.222,739.559,742.238,615.804,619.853,522.198,363.374,189.132,48.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.881,139.71,311.841,459.366,546.803,617.9789999999999,650.61,646.174,596.014,526.422,494.003,338.558,181.423,48.577000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.956,186.492,348.273,496.748,606.996,572.148,563.911,630.862,660.642,586.721,479.113,338.03,162.626,47.415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.432,15.207,152.277,410.367,504.035,507.52,567.2899999999998,659.479,621.7799999999999,599.0760000000001,482.387,246.262,181.212,53.01199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.725,154.178,290.509,181.212,273.296,416.491,140.661,102.961,81.735,302.97,414.379,316.909,44.564,13.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.682,91.451,127.038,174.981,174.136,677.283,338.98,612.065,228.944,72.337,143.618,291.459,151.538,53.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.322,180.05,333.7,470.031,573.203,425.045,615.687,557.489,406.4090000000001,382.335,433.084,334.756,181.212,53.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.402,177.833,335.918,481.964,416.914,544.48,182.479,63.783,208.562,364.43,400.123,312.369,173.82,53.223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.042,163.682,302.336,416.175,536.771,601.294,595.697,587.565,590.945,464.646,337.924,36.432,125.666,43.297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.396,64.206,39.812,118.168,139.499,229.155,297.479,298.218,223.241,325.463,325.146,75.188,56.813,27.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.791,61.354,278.365,163.048,360.628,458.943,470.031,395.054,389.352,515.862,342.782,222.079,124.715,32.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.501,104.756,241.721,330.849,505.619,510.688,582.813,592.001,505.513,493.897,439.09,346.055,170.757,49.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.973000000000006,134.642,297.162,528.006,579.178,621.011,539.703,510.32,525.211,507.452,476.79,319.866,198.108,47.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.501,192.089,369.6039999999999,520.614,602.022,615.286,551.087,467.5710000000001,477.421,491.888,479.113,277.626,144.463,47.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.389,184.591,360.206,510.582,620.513,689.259,650.715,661.592,576.9,514.701,426.524,297.901,168.117,41.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.241,166.85,259.779,375.624,446.482,546.064,201.382,176.249,501.078,166.216,99.688,124.398,14.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.44500000000001,183.852,359.784,516.496,634.135,709.429,499.811,643.851,647.97,500.867,481.859,361.051,154.178,41.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.967,180.578,353.764,499.177,609.002,555.779,409.099,488.089,493.897,458.626,412.479,325.146,140.872,47.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.712,176.777,343.31,483.971,590.312,662.12,542.896,437.189,464.118,606.996,384.811,349.118,136.331,51.85,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.769,175.298,338.558,481.014,601.0830000000001,661.226,467.814,523.465,310.045,472.038,500.339,356.087,185.753,48.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.495,175.509,343.31,485.343,538.69,536.635,535.377,431.485,438.4320000000001,456.296,497.059,350.91300000000007,183.957,46.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.016,178.255,351.019,492.102,596.752,666.978,641.1050000000001,684.719,683.769,610.059,422.088,319.761,189.871,48.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.687,127.672,251.225,375.307,355.559,451.762,496.96,462.322,358.939,286.285,223.03,138.971,76.667,33.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.256,44.881,120.597,132.213,104.968,112.993,109.086,173.503,95.56900000000002,258.934,250.697,115.0,7.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.33299999999999,24.816,104.968,91.134,331.588,312.157,210.569,86.91,277.415,341.092,467.074,325.357,173.714,49.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.588,157.874,310.045,455.564,554.618,630.123,677.115,680.073,644.273,571.197,458.309,246.79,4.858,23.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.538,157.24,289.875,384.4940000000001,482.809,498.121,112.149,172.341,292.199,258.723,468.342,321.767,157.451,47.943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.946,66.634,231.267,450.073,527.453,504.873,462.127,394.06500000000005,433.832,381.009,333.066,314.586,145.941,47.098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.637,157.979,317.015,462.111,571.514,647.547,684.085,699.6089999999999,661.487,586.509,478.796,332.222,175.615,45.197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.398999999999996,261.891,421.138,580.807,668.2450000000001,566.128,149.426,421.771,174.136,213.315,272.662,155.867,45.93699999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.562000000000005,162.415,331.271,473.305,579.857,672.785,637.198,630.018,520.825,596.647,487.561,343.838,161.464,40.44500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.935,152.277,316.909,466.758,578.1670000000001,651.982,687.253,627.905,611.959,521.776,439.196,280.794,170.018,40.973000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.506,116.689,315.325,462.745,464.646,285.018,699.503,597.281,646.28,576.9,468.658,323.245,135.064,42.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.084,150.059,320.817,471.51,588.727,664.972,674.9349999999998,619.97,527.505,514.673,484.7099999999999,333.066,171.285,39.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.506,148.581,313.53,460.633,485.449,539.094,559.898,535.504,543.001,471.193,432.015,288.186,118.696,37.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.767,144.779,307.828,457.359,574.154,655.889,695.49,698.447,659.375,586.4039999999999,471.932,325.357,164.844,35.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.499,120.913,305.504,441.519,550.711,638.149,675.215,601.61,464.434,508.787,471.826,322.189,163.365,37.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.554,88.494,208.879,346.9,395.899,580.913,589.255,556.413,455.353,424.623,330.743,182.162,122.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.679,152.911,335.178,500.022,629.912,377.736,762.822,756.422,714.71,387.662,377.313,357.566,176.882,35.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.599,151.643,322.506,473.094,505.619,684.719,468.658,472.46,490.095,433.282,498.544,346.9,171.074,34.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.592,149.003,324.196,475.839,588.4099999999999,662.754,694.527,664.536,552.283,527.47,479.641,285.651,144.251,30.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.592,141.611,309.0950000000001,459.154,569.296,615.879,619.26,491.497,479.116,491.18,353.131,331.166,162.204,32.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.541,121.653,240.56,400.123,512.272,486.927,483.126,451.868,422.299,262.102,80.996,92.929,86.91,31.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.592,144.251,319.972,478.691,602.983,685.88,692.131,653.542,517.869,615.7610000000001,496.009,335.918,166.533,31.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.058,147.631,335.812,426.31200000000007,626.004,705.099,724.0710000000001,656.9129999999999,482.691,481.03899999999993,368.548,288.608,109.825,31.364000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.392,93.035,125.771,61.988,74.871,442.047,425.679,429.164,563.911,494.425,395.794,220.39,48.577000000000005,30.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.461,39.072,93.457,266.854,326.836,445.426,407.515,684.613,637.621,549.021,430.431,290.192,109.403,16.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.411,100.532,160.936,315.853,194.623,439.407,324.301,439.724,364.008,521.037,222.924,81.94699999999999,146.68,23.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.051,120.597,235.808,325.67400000000004,471.193,492.736,581.018,535.61,568.663,473.934,470.146,312.685,124.293,25.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.746,88.599,154.811,99.899,190.716,308.567,255.872,421.983,407.938,304.871,440.568,143.407,132.213,23.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.672,108.875,7.075,263.898,322.189,329.898,432.015,534.87,554.407,312.791,389.985,268.438,112.993,23.232000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.045,124.715,285.86299999999994,393.787,550.816,621.569,375.624,483.231,526.317,393.576,277.098,250.275,92.084,20.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.567,50.372,107.608,181.212,414.802,302.864,720.623,714.499,673.736,582.285,464.646,280.688,135.803,20.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.666,123.976,290.931,449.861,574.893,658.741,699.081,701.087,660.114,578.273,456.197,299.38,138.126,17.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.087999999999996,126.827,300.013,464.434,592.951,668.317,674.381,582.672,371.505,499.072,382.805,310.045,125.137,18.586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.392,92.19,137.282,369.076,531.068,513.961,458.415,382.91,506.675,453.346,188.393,138.232,58.081,5.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.186999999999998,120.913,287.975,452.079,574.471,654.411,536.454,698.764,652.193,574.26,457.148,300.964,129.045,14.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.448,119.224,291.354,446.377,565.812,643.217,492.313,682.817,214.899,501.712,65.578,110.67,58.081,5.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.498,116.267,285.229,428.108,541.84,613.966,651.3489999999999,648.497,612.91,540.678,430.748,283.962,123.131,12.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.392,117.534,296.0,461.267,568.256,582.113,542.797,449.861,453.154,454.825,341.514,249.747,92.084,9.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.746,75.716,227.782,372.139,546.275,472.46,183.324,308.039,601.758,374.04,434.655,178.149,66.106,7.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.858,112.888,283.539,450.284,578.589,653.883,529.379,644.6680000000001,601.004,470.9,452.713,289.242,120.491,9.398999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.963,116.901,302.442,465.384,585.137,615.422,622.514,489.484,491.929,461.938,437.506,284.279,116.373,7.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.33,112.782,288.503,449.3330000000001,568.768,646.703,683.029,682.607,639.0990000000002,562.538,442.047,285.9680000000001,113.944,6.653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.485,110.459,286.074,447.327,576.583,657.7909999999999,667.85,648.54,584.6260000000001,570.352,446.588,281.216,111.726,5.808000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.534,106.974,283.539,391.253,577.005,660.959,669.875,702.776,646.414,566.234,439.618,274.141,106.024,3.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.429,78.99,282.695,447.855,577.85,648.2349999999999,563.171,612.698,521.353,561.482,430.008,267.277,102.539,3.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.845,100.532,270.55,432.965,452.185,552.189,639.31,698.447,497.91,448.7,375.201,275.936,104.43999999999998,0.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.707,283.962,446.693,570.459,568.241,661.822,665.519,556.55,519.4,419.765,230.633,68.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.655,198.742,240.032,433.388,329.265,401.813,305.61,324.09,288.08,257.878,70.119,77.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.499,73.076,278.259,261.574,136.859,310.151,323.879,421.56,253.97100000000003,93.88,190.927,93.246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.588,283.539,447.433,578.906,659.269,695.701,689.048,643.534,556.519,418.287,257.561,90.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.52,271.923,440.8850000000001,566.128,648.392,682.396,578.273,451.551,537.722,373.3,227.465,52.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.516,227.782,384.811,493.3690000000001,534.131,212.681,208.562,326.097,397.694,300.33,95.464,40.868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.199,106.024,333.806,389.669,466.018,583.341,587.249,505.513,248.585,408.888,242.144,82.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.252,282.272,462.217,592.247,562.209,577.478,498.772,505.921,444.142,432.226,254.182,80.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.218,270.234,439.196,571.197,615.4,621.036,513.252,482.835,491.81,410.155,241.404,75.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.86,262.63,434.549,562.538,614.899,625.7590000000001,533.694,490.726,497.22,410.683,240.454,74.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.86,261.891,428.213,559.159,641.845,679.544,672.997,622.414,523.993,396.533,230.844,69.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.498,231.056,34.532,427.896,634.6630000000001,667.294,656.734,599.604,511.9549999999999,381.221,221.129,65.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.767,79.518,255.449,275.091,629.278,469.398,250.592,307.088,538.883,364.008,138.443,55.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.444,279.315,458.098,596.225,684.613,724.636,720.095,674.37,579.117,436.872,249.325,65.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.916,284.173,464.223,597.598,667.295,677.313,614.315,542.833,522.747,418.603,234.435,61.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.438,280.055,461.055,591.473,626.271,611.577,481.937,488.886,493.16,413.007,235.808,59.77,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.326,277.52,454.402,580.701,665.816,703.093,695.49,642.478,550.816,404.77,229.577,55.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.791,270.656,440.357,559.159,650.398,684.719,676.059,626.2159999999999,519.241,387.24,216.483,51.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.089,255.766,419.765,536.56,608.791,653.672,415.33,353.975,330.0040000000001,203.599,77.3,18.586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.655,64.945,169.701,226.198,271.29,287.869,292.199,231.478,204.127,264.32,182.901,31.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.268,115.95,260.202,320.5,248.48,445.637,419.765,455.881,505.619,356.827,130.418,36.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.541,183.535,212.259,447.538,463.273,503.718,385.656,369.816,193.25,196.524,150.693,27.562000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42,116.47799999999998,128.622,297.373,482.598,473.516,325.146,347.217,357.988,322.295,174.664,34.215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.318,236.652,294.1,536.349,617.662,638.676,536.454,581.44,488.195,351.124,179.945,33.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.087,214.371,370.027,493.158,574.365,610.587,604.462,559.476,472.46,341.198,172.658,32.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.575,234.012,249.008,345.316,613.121,285.44,306.455,483.548,477.529,335.284,167.167,27.668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.46,207.401,214.476,432.226,414.063,208.457,110.24800000000002,134.114,204.338,41.924,2.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.471,232.956,443.631,646.069,684.613,507.097,627.588,520.72,366.542,181.634,28.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.796,264.32,455.036,589.677,655.658,657.375,544.254,429.279,402.268,373.723,182.796,27.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.61,99.688,197.474,108.875,206.345,274.669,355.137,195.151,83.953,137.282,5.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.465,202.226,369.182,201.487,225.036,487.0330000000001,503.296,233.379,361.579,179.205,153.122,17.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.068000000000005,224.931,400.44,535.715,629.489,664.0200000000001,652.299,591.684,479.747,331.377,155.234,17.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.105,212.892,390.7250000000001,530.541,619.563,649.976,637.304,579.434,476.473,311.101,151.643,15.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.784,226.72600000000003,400.862,523.571,600.976,630.967,618.1900000000002,565.7060000000001,465.279,323.14,146.575,13.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.499,76.35,423.461,403.397,572.253,614.493,558.103,255.238,138.971,138.549,8.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.133,106.129,214.371,338.13499999999993,291.776,136.859,142.562,262.947,307.933,97.048,133.163,6.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.993,220.073,180.68400000000003,134.853,205.606,335.073,259.357,292.41,465.49,311.946,135.486,5.702000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.775,207.823,368.865,300.224,363.163,294.311,441.413,460.422,431.064,290.615,59.137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.184,204.761,380.059,517.763,600.66,204.655,466.018,478.057,450.284,296.42300000000006,33.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.079,203.494,375.518,503.401,588.622,532.442,610.798,432.754,383.649,292.199,109.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.37,60.404,202.543,161.57,449.756,453.663,264.32,215.427,213.209,150.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.465,230.105,421.243,567.818,669.09,282.378,244.995,166.00500000000002,169.701,208.562,17.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.656,30.308,213.631,372.35,436.45,641.655,612.461,590.206,475.101,310.045,121.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.346,213.209,385.656,507.203,575.99,593.196,510.915,467.241,460.527,300.4359999999999,118.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.719,222.924,408.571,546.38,573.9519999999999,557.924,445.854,451.913,457.364,300.119,116.47799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.432,198.53,371.82200000000006,497.171,443.42,545.641,613.649,549.549,438.245,278.365,104.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.631,192.194,367.704,508.576,597.28,636.354,624.843,561.376,451.129,287.13,104.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.056,129.89,276.042,268.227,347.111,224.508,481.225,295.895,437.823,282.167,103.278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.116,210.147,398.856,540.256,599.457,614.777,534.881,454.716,465.913,296.31699999999995,104.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.271,179.417,406.67,448.066,547.264,471.827,515.173,363.537,364.548,237.075,77.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.243,48.365,58.081,57.764,163.89300000000003,114.049,287.763,283.962,145.73,51.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.724,64.311,107.819,152.277,233.168,153.227,232.428,258.195,256.822,81.207,91.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.075,34.426,165.9,237.603,627.588,663.492,467.497,421.877,449.861,274.563,85.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.288,189.026,383.861,533.075,629.701,665.71,646.702,572.148,445.849,119.857,32.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.978,197.474,397.694,546.592,644.273,682.607,668.878,593.796,459.894,278.999,84.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.543000000000003,183.535,284.912,511.005,605.835,642.162,623.787,552.083,425.467,253.443,71.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.125,113.733,238.448,358.199,394.315,617.876,619.928,434.232,310.785,272.557,79.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.528,19.853,63.466,156.923,142.245,55.018,133.586,117.006,20.803,37.805,11.722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.741000000000003,187.548,388.718,546.698,347.428,408.36,269.283,364.324,281.322,263.581,26.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.626,183.324,557.469,249.113,376.363,290.72,253.76,458.521,266.221,25.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.896,185.225,382.488,532.23,624.103,616.698,563.9489999999998,491.77,438.773,257.033,67.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.471,354.292,508.259,605.412,631.439,639.626,390.197,366.753,255.449,63.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.453,364.536,510.899,599.604,622.457,613.86,533.804,422.194,245.629,61.46,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.788,348.69500000000005,484.182,564.8210000000001,570.014,493.83,436.662,387.134,220.179,53.117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.295,88.071,122.392,163.89300000000003,74.977,379.742,312.263,167.695,62.41,9.715000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.211,0.0,55.018,21.965,238.131,27.879,138.443,48.365,25.239,0.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.293,6.547,44.775,92.40099999999998,101.272,130.101,200.114,8.131,78.673,10.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.978,327.998,478.057,577.534,314.903,134.853,219.967,109.509,55.652,6.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.536,326.625,484.815,590.1,629.806,610.586,248.374,403.714,221.34,46.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.109,342.3589999999999,488.3,577.955,611.232,595.38,520.825,392.942,197.474,39.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.072,141.506,390.302,141.506,182.057,63.678,125.032,124.715,202.966,36.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.461,67.057,4.013,80.36299999999999,122.392,268.755,288.608,150.693,47.732,31.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.504,188.076,9.504,28.407,122.814,99.899,237.075,14.362,37.172,1.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.685,320.5,471.087,570.352,610.375,600.66,522.937,389.035,208.246,36.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.84,318.282,467.391,280.794,261.68,272.768,285.86299999999994,286.496,84.375,6.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.323,299.696,453.98,542.791,580.807,566.656,491.468,363.585,191.877,31.997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.778,325.252,477.423,566.974,603.722,580.068,494.742,370.027,193.462,30.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.245,234.118,266.115,52.167,57.658,134.747,77.723,5.069,10.877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.989,333.278,465.729,480.475,490.095,360.173,363.694,370.028,211.414,35.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.181,320.711,481.648,454.402,622.865,599.921,527.689,389.457,119.541,7.392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.963,320.394,479.43,482.809,464.962,515.44,445.004,321.556,176.45999999999998,9.927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.286,35.06,16.685,60.087,103.172,218.38300000000004,71.281,214.582,168.012,16.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.117,60.087,157.451,53.645,125.137,112.677,81.41900000000001,12.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.996,244.256,382.488,125.666,149.743,324.935,458.626,345.211,171.391,16.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.315,288.291,451.551,557.892,572.955,534.715,422.709,368.02,185.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.66,216.06,389.352,512.796,502.346,471.404,440.03,354.503,171.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.999,182.901,301.069,320.5,300.013,106.446,16.896,0.0,19.853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.323,12.778,105.284,123.553,76.033,55.652,38.122,75.082,37.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.975,20.803,39.072,158.296,115.528,129.678,194.94,71.49200000000002,49.63300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.426,187.865,319.76,446.376,491.498,448.699,257.667,150.799,194.201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.711,281.533,328.103,408.149,457.4649999999999,549.233,362.952,231.056,180.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.32,217.961,157.768,235.596,325.252,312.157,195.679,206.873,64.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.96400000000001,253.337,155.867,124.293,135.381,119.224,68.43,12.25,9.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.151,278.893,452.184,560.109,601.294,583.87,504.457,362.846,176.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.69,248.585,415.963,525.155,567.606,553.245,479.113,347.006,166.95599999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.49200000000002,253.337,298.957,521.143,456.937,543.952,466.758,333.278,159.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.41,236.758,394.526,495.481,535.715,511.849,435.922,312.791,151.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.534,30.73,58.50299999999999,280.899,80.36299999999999,91.34499999999998,110.987,76.772,33.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.652,228.204,110.037,193.884,206.767,328.526,96.625,323.56199999999995,148.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.079,178.466,302.02,312.263,285.546,371.082,357.355,313.53,151.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.448,65.79,118.168,231.689,49.738,239.715,68.958,46.993,19.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.745,224.297,384.917,196.63,220.073,229.472,248.48,178.149,87.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.986,215.321,59.665,76.983,79.412,59.876,255.555,187.02,94.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.573,132.213,243.2,299.274,241.721,321.767,149.848,330.743,153.861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.702000000000001,57.658,106.024,222.396,223.03,212.998,135.486,94.513,171.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.202,231.9,71.809,212.787,224.086,292.727,262.208,186.281,86.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.858,54.807,101.694,136.331,145.096,135.909,111.832,76.561,32.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.051,38.33299999999999,50.9,52.801,34.426,12.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.769,219.756,390.5129999999999,505.197,557.575,540.678,344.26,249.958,121.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.491,16.368,61.566,378.686,554.723,489.251,355.243,176.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.144,138.338,252.493,252.493,236.758,333.489,281.639,206.662,103.278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.543000000000003,228.099,403.925,317.965,328.209,309.412,243.939,176.037,83.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.702000000000001,16.685,26.506,13.623,24.499,28.512,18.586,5.597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.398999999999996,171.813,332.75,43.508,116.267,94.408,94.83,64.945,27.351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.818,240.454,437.823,572.781,630.334,620.302,543.529,397.272,201.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.551,229.049,414.907,538.461,594.43,584.925,510.793,377.313,191.877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.927,160.303,297.479,338.874,417.9700000000001,429.692,358.833,263.053,134.642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.603000000000001,147.419,277.309,376.152,387.134,449.33400000000006,448.911,326.308,165.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.034,198.319,370.449,485.977,539.306,533.709,471.193,348.167,178.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.398999999999996,24.922,54.068000000000005,89.127,60.721,58.82,40.44500000000001,16.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.847,181.634,344.049,76.35,87.86,69.591,68.535,48.26,174.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.528,6.23,81.41900000000001,29.146,72.654,95.358,65.473,28.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.864,170.546,157.768,175.932,250.275,506.358,444.159,328.631,173.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.666,367.492,489.568,549.338,546.275,477.106,357.566,182.901,20.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.845,346.583,459.893,371.928,274.458,175.932,124.293,57.341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.194,369.182,491.785,555.251,352.708,341.831,255.449,133.374,5.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.877,364.747,318.282,333.594,519.193,472.037,355.876,189.765,10.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.62,322.929,443.208,507.309,522.198,463.80099999999993,354.081,191.877,12.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_cap2_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0337803167959443,0.9999987736700712,-0.7464241587741997,-0.9999987736700712,-0.9999987736700712,-0.3215311115752125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7200749560760473,0.0939237262229339,-0.150122394708292,-0.7557651386447887,0.0,0.0,0.0,0.0844299570905211,0.278770953163899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0411142013634848,0.0,0.0,-0.1170921342885734,0.0,0.0,0.0,0.0,0.0,0.1264886738907347,0.2308367947499171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2078489558118876,-0.1401910926897475,-0.2652977182576219,-0.5563543170654406,0.0,0.0,0.0,0.375201812274032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0219113691388166,0.0,0.0,0.0,-0.4310879572692959,0.1055496000544329,-0.1283290899990664,0.0,0.0,0.4186286874642128,0.5306023814816903,-0.0642548295633381,-0.1319057477190317,-0.0430379570691749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.132065481947302,0.0,0.3361502659451679,0.0,0.0,0.2708745263141892,0.5709665264689493,0.5962739842001215,0.0889858550794478,0.0271339839066106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4443945129808562,-0.9999987736700712,-0.9999987736700712,-0.6235538124021094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0467882389503036,-0.0520664134496699,0.0,0.0,0.3746531599247557,0.4796193827976797,-0.0662827597657262,-0.1388437691991198,-0.4509436163399383,-0.294633256527784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0860481342725637,0.1351282121502238,0.297334848475486,0.0490939678105531,-0.0310856698146888,0.0130843167852711,0.1330863920149426,-0.7632726473734927,0.3870152001995873,0.6986914043871673,0.1589216671960513,0.0586571866074312,-0.319121208218265,-0.1635400698829968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6605635385956924,0.7237141184940314,0.1849652913705561,0.0018612510076712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0210640832323394,0.2507966283172576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0441908214992996,0.0,0.0,-0.9999987736700712,-0.9999987736700712,-0.9999987736700712,-0.0679564966793411,0.0,0.0,0.0,0.1963480913764263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.172610196062171,0.7072198231835117,-0.9999987736700712,-0.1976745799677144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2698258363807624,0.9999987736700712,0.9999987736700712,0.486911597566541,-0.7846700889952657,-0.9999987736700712,-0.9999987736700712,-0.2832851813541465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.764057428581951,0.9999987736700712,0.9926857240018702,-0.7032334124432009,-0.9999987736700712,-0.9684616810363574,-0.3962589505399249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2011401182245352,0.9999987736700712,0.3039047867339077,-0.514698408319126,-0.8641066152107284,-0.2961472592131286,0.0,0.0,0.0,0.2874452162556207,0.5040864995888211,0.0299536402839037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0883399731999201,0.4731883438681887,0.5718554821741058,0.0298703006865453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5798908083527464,0.1921186068104867,-0.6692516916203071,-0.9668504488207614,-0.985539353528386,-0.4463182686865463,0.0,0.0,0.3706181344193191,0.6085249050118084,0.069255205404843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4839044270951916,0.4998917398551142,-0.2804585800104069,-0.774398483620841,-0.8448968380196138,-0.3618605317302389,0.0,0.0,0.2177872027968786,0.7651477883140569,0.2466157585164437,0.1668458739115473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.222780633671937,0.9999987736700712,0.1375658953729574,-0.7962959628267646,-0.9999987736700712,-0.9999987736700712,-0.2716593075226475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7622934071045312,0.9999987736700712,0.9944428005128432,-0.1253913691921822,-0.947605946797414,-0.9999987736700712,-0.9949636729963336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0411905959943967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3957241881235417,0.7807670178523132,0.8232146527735328,0.2005220162107936,0.0719290174867588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0487606094211194,0.350831925013142,-0.5233726714108478,-0.9628223682817711,-0.9999987736700712,-0.5330192298050843,0.0,0.0,0.1882224806339808,0.787739764164634,0.2916052511570949,0.2004595115127748,-0.1440386041011276,-0.3491998578982064,-0.7207902876200404,-0.4197259921627653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0405863839135482,-0.045170061768261,0.287709124980589,0.1292180457042228,0.1713462121689017,0.2128354417204994,0.4624097559431669,0.4485476029158839,-0.9999987736700712,0.3715070901244756,0.8803439467627264,0.2788681826941505,0.1532615195421256,-0.223586249779735,-0.4453181935182453,-0.8140264621647675,-0.9543425642505524,-0.3421576619214203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2951471840448276,-0.3284691330553006,0.0,0.0,0.0,0.0,0.0,0.1186478067725971,0.647166698320327,0.8390352863387386,0.2810975169234881,0.2080086900401579,-0.1627900135067711,-0.3944532592638258,-0.7700231547595242,-0.9209650555085074,-0.0821103382973786,0.0,0.0,0.0,0.0,0.0,0.0,0.133468365169502,0.1627344537751988,0.1541157504150493,0.0275229020276166,0.1424273718855316,0.0687760027200321,0.1158212054288575,0.1104319114663467,0.1917644135217134,0.6617719627573893,0.6982747064003751,0.1921533316427194,0.0974795490435597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4691949881614313,-0.9999987736700712,-0.9999987736700712,-0.5987602821879809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4196982122969792,0.4788623814550074,-0.9999987736700712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.75674437891375,0.9999987736700712,0.9999987736700712,-0.1061329772359418,-0.9999987736700712,-0.9999987736700712,-0.9618222931134702,0.0,0.0,0.0,0.0,0.508281259322528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5949474956088333,0.9999987736700712,-0.4865921291100004,-0.5636812566665346,-0.9999987736700712,-0.2903898820289514,0.0,0.0,0.2809377826952178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7330550983646206,0.9999987736700712,-0.3951060861098001,-0.6408328889210875,-0.8289303601590307,-0.3764866310666409,0.0,0.0,0.0,0.6626053587309735,0.0840965987010875,-0.0407322282089254,-0.3974326498693892,-0.3928281371153368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1713739920346878,0.2958972404210533,0.4332825666664008,0.0590877745271164,0.4682713076240422,0.3901057102682952,-0.9999987736700712,-0.1561367356509909,0.6096499895761471,0.1855833933842977,0.1055704349537725,-0.2877021800141425,-0.520921098255221,-0.8670165561518264,-0.193979857818158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0933472940078716,0.1206896269078783,0.1650262927025552,0.1324196752360752,0.0412808805582016,0.1186616967054902,0.2191761960861855,0.1133210175081051,0.2647976806734713,0.5676121076752731,0.7036223305642068,0.1767980108294314,0.0399891167991462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7997615010835853,-0.9999987736700712,-0.9999987736700712,-0.2681937692658268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7792044004018429,0.9999987736700712,0.8975119038185599,0.0800199033969717,-0.9999987736700712,-0.9999987736700712,-0.9999987736700712,-0.0679564966793411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.635929742609834,0.9999987736700712,0.9999987736700712,0.1208076913374694,-0.6850306553868337,-0.9999987736700712,-0.9999987736700712,-0.3829246149625784,0.0,0.0,0.0,0.4031483572548872,0.018265261754386,0.0156261745047028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3665206042158637,-0.6171852781706372,-0.2770833263173911,0.0,0.0,0.0,0.0,0.0,0.6975107600912563,0.1863890094920957,0.0752973262133281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6276374526726718,0.0074866738293643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.447665592177174,-0.4717299009144164,-0.5032878284474697,0.0,0.0,0.0,0.4596873290961254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.452381224394371,0.0,0.0,0.0,0.0,0.0,0.0100146416159028,0.3807438954983665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8410354366753405,0.9999987736700712,0.1557894873286642,-0.9999987736700712,-0.9999987736700712,-0.9999987736700712,-0.0679564966793411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7383054929982007,0.9161313588617191,0.7031639627787356,-0.9999987736700712,-0.9999987736700712,-0.6237552164290588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1198631759007407,0.9999987736700712,0.9999987736700712,0.6368812030130092,-0.7033236970070059,-0.9999987736700712,-0.9999987736700712,-0.3646315733424063,0.0,0.0,0.0,0.0,0.3805841612700962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0523303221746382,0.0,0.0,0.0,0.0,0.2097310417188985,0.3021338202900414,0.0,0.6365756244893618,0.1174949423424724,0.0066532778557801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1119181342859051,0.5430408163874337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1186964215377229,0.0121398013485424,-0.9999987736700712,-0.7891634822861736,-0.557152988206792,-0.4262195357902751,0.0,0.0,0.498447186834235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4207399572639593,-0.3549155652837044,-0.6680363224921635,0.0,0.0,0.0,0.0,0.6261303949537738,0.0368986067304383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.84614693197999,0.7216722983587502,-0.1273776295958911,-0.8985953185842194,0.2488242578464418,-0.9999987736700712,-0.3603256941455549,-0.3733127814005745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9863519146026306,0.9999987736700712,0.7703912379811905,-0.0588724805672738,-0.7105325721785087,-0.9999987736700712,-0.9999987736700712,-0.2985502176036295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3895431679861259,0.9999987736700712,0.9999987736700712,0.3672012109276241,-0.7508828272328748,-0.9999987736700712,-0.9999987736700712,-0.3170724431165373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3425396350759797,0.9999987736700712,0.9999987736700712,-0.0333983436413849,-0.5993019895708106,-0.9742954528514466,-0.9999987736700712,0.0,0.0,0.4816056432013886,0.7717177265724786,0.8569046850056721,0.2944596323666206,0.1978551490953243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0298425208207591,0.1243565691916486,-0.6510558795303865,-0.9999987736700712,-0.9999987736700712,-0.4168993908190258,0.0,0.0,0.0,0.8234160568004822,0.3364211196365828,0.2137174524592093,-0.1250719007356416,-0.3184336565400581,-0.7053794070751801,-0.3797299303971725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3834038176473893,0.812227715855115,0.3263648082220006,0.2678951357086258,-0.0823950819216865,-0.304870137069976,-0.7200680111096008,-0.1595814390084721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4982457828072856,0.9970541078967404,0.374618435092523,0.2353371330072716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.044558904720966,-0.9999987736700712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4074542364517386,0.5311510338309665,-0.6389716379134162,-0.9999987736700712,-0.9999987736700712,-0.4289836324359959,0.0,0.0,0.0,0.0,0.3585338928023489,0.1007992430050032,0.076672429569742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0110633315493296,0.8416743735884217,0.4013357210123416,-0.99216485151838,-0.9999987736700712,0.0,0.0780822577583885,-0.0868954201790409,0.0,0.7704398527463163,0.2966195169314929,0.1030633020665735,-0.3440328028619847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1414689665159099,0.0,-0.9120824434233896,0.0,0.0,0.0,0.0,0.0,0.0462951463325996,0.6390897023430073,0.9272849749748538,0.3625480834084459,0.2584777612071249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0912429691745716,0.2489145424102467,0.0,0.0,-0.9999987736700712,-0.9999987736700712,-0.9999987736700712,-0.0679564966793411,0.0,0.0,0.0,0.6773564674634129,0.4032733666509248,0.340803393464346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1351212671837772,0.2001886578213599,0.9999987736700712,-0.6158865694451352,-0.9999987736700712,-0.9999987736700712,-0.452068700904277,0.0,0.0,0.0,0.0,0.9093114018112224,0.6419371385860865,0.5631326043172583,0.2017165504395975,-0.0107021932941098,-0.387063814964713,-0.5107953371761736,-0.0109661020190781,0.0,0.0,0.0,0.0,0.0,0.0,0.000506982550597,0.0,0.0,0.0,-0.7436183923297995,-0.3842580485203131,0.0,-0.5307273908777279,0.0,0.0,0.3768616592547537,0.4656183304414659,0.4078987143043168,0.1218563812708961,-0.0251199436371156,-0.2632420081894476,-0.4163229586039633,-0.5885789613773611,-0.2338856350199458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2490673316720704,0.2155787034668806,0.1586716484039761,0.0530664886179709,-0.0350443006892136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2536718444261229,0.0,0.0,0.0,0.0,-0.9999987736700712,0.0,0.0,0.0,0.0,0.6594870687964794,0.995658169640987,0.502148853950238,0.4697922552758332,0.1296555785903545,-0.0792906819200855,-0.1201409745586021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1792009692199324,0.0,0.0,0.0,0.0,0.0,-0.9999987736700712,-0.9999987736700712,-0.0333497288762591,0.0,0.0,0.7131716594281918,0.476167734473752,0.4613402311104006,0.122141124895204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0486008751928491,0.0,0.0056670926203722,-0.6479098097301063,-0.9999987736700712,-0.9999987736700712,-0.4200454606193059,0.0,0.0,0.0,0.0,0.7522440406563956,0.4686532807786016,0.4240527062589563,0.0876871463539459,-0.1325516295985594,-0.5324636324893616,-0.6871419251865802,-0.5760849667400454,0.0,0.0,0.0,0.0,0.0,0.1286207785898208,0.4063986015518654,0.015966477860583,0.3802646928135557,-0.5700220110322206,0.0324607731711027,0.0,-0.5024822123396717,0.0,0.0,0.1131890631456209,0.981837686412383,0.5616463814977,0.4874185801171381,0.1412050577909415,-0.0792420671549598,-0.4757302015876203,-0.6278458016660678,-0.753834437972652,-0.6066358741383512,0.0,0.0,0.0,0.0,0.2007373101706361,0.4959678338128222,-0.1699919437118275,0.4388663196894147,0.1706239356584621,0.0,0.0,0.0,0.0,0.3094885397569216,0.0,0.6213383681056648,0.2068558256100331,0.1508238363193919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1131682282462813,0.1120639785812823,0.0895553423280637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7878925534264577,-0.9999987736700712,-0.9999987736700712,-0.2800627169229544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1886252886878798,0.408926569338404,0.0858884000442934,0.7664951118046847,0.9999987736700712,0.3068077827085592,-0.9999987736700712,-0.9999987736700712,-0.9999987736700712,-0.0679564966793411,0.0,0.0,0.5939196405747462,0.8337710017722654,0.4554995143288651,0.2128910014520717,-0.1828887464030422,-0.347519176018145,-0.2528870632176645,0.0,0.0,0.0,0.0,0.0,0.3879249908040834,0.6474931117433141,0.3290802901025956,0.0,0.0,0.0,0.0,0.0,-0.9999987736700712,-0.6038995573584165,0.0,0.0,0.2521995115394576,0.4828696270946579,0.1017298685088388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1261830953670872,0.233420322268028,0.0,0.2217875034700825,-0.391362749195118,-0.7580500326056985,-0.7313119117865403,-0.9999987736700712,-0.1616163141773067,0.0,0.0,0.0,0.0,0.0714220349361618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1265789584545396,0.3053076699561077,0.224989133001935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1661374873340008,0.003312748994997,0.1331211168471752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1253080295948238,0.4014676753748258,0.0422045610955907,0.0,0.216752402796345,-0.2774930793377366,-0.9999987736700712,-0.624185804348744,-0.1200159651625644,0.0,0.1324266202025218,0.4750912646745391,0.0617268617767995,0.1266692430183446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6615427788646536,0.0,0.0,0.068345414800347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1281207410056703,0.9999987736700712,0.9999987736700712,0.3588116914602103,-0.9999987736700712,-0.9999987736700712,-0.9999987736700712,-0.0679564966793411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.75674437891375,0.9999987736700712,0.9999987736700712,-0.5377279170558348,-0.9999987736700712,-0.9999987736700712,-0.5302273532935774,0.0,0.0,0.0,0.0,0.0,0.0,0.0767627141335469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.679981664780203,0.9999987736700712,0.9999987736700712,-0.4120518042393446,-0.9999987736700712,-0.9999987736700712,-0.6559034661100676,0.0,0.0,0.0,0.0,0.0,0.0,0.2955708269980662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1431010336308455,0.5396516727615248,0.9999987736700712,0.2278435142114607,-0.4552286606374502,-0.9999987736700712,-0.9999987736700712,0.0,0.0,0.0,0.3404978149406985,0.0956599678345676,0.1617968833049166,0.3700903169693825,0.0451145020366887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1666930846497235,0.5768905828478434,0.9999987736700712,-0.0220433235013008,-0.9999987736700712,-0.9999987736700712,-0.9999987736700712,-0.0459062282115937,0.0,0.0,0.0,0.0,0.0711025664796212,0.4250041666621316,0.0946321128004805,-0.1323502255716099,-0.5087604620073389,-0.0163206711493563,0.0,0.0,0.0,0.0,0.0,0.0,0.0943126443439399,0.3498457397777341,0.2448031222738982,0.3106344592205998,0.2100296752760995,0.2960569746493236,-0.4088154498752595,-0.3561239894454014,0.0,0.1600953665255156,0.5401030955805496,0.4227401076005613,0.2720204457778674,0.4231637505537999,0.1202729289210862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6061427815206472,0.0,-0.6821693292108614,0.0,0.0,0.0,0.1500182202115939,0.3376295437982797,0.053587361101461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6163935519957323,-0.9999987736700712,-0.9999987736700712,-0.9999987736700712,-0.0679564966793411,0.0,0.0,0.0,0.0,0.0,0.0,0.0661994201683678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6905449587453821,0.9999987736700712,0.9999987736700712,-0.243059935695818,-0.9999987736700712,-0.9999987736700712,-0.8248953346535941,0.0,0.0,0.0,0.0,0.0,0.2630683840282842,0.71397727553599,0.3852789585879537,0.1546018980663068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1939312430530322,0.0458784483458075,0.9999987736700712,-0.0438366282105264,-0.9999987736700712,-0.9999987736700712,-0.9999987736700712,-0.0241129235023681,0.0,0.0,0.0,0.0,0.1844721987528521,0.5879886392294057,0.2692494041657,0.0655604832552866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1907573933869659,0.4587080888271641,0.9999987736700712,-0.0084242442996464,-0.9441959682721656,-0.9999987736700712,-0.9999987736700712,-0.1153350577776001,0.0,0.0,0.0,0.0,0.1955980350002006,0.659313444635316,0.3348932270183451,0.1051329020676408,-0.2832157316896811,-0.4570482418464422,-0.6139419788401055,-0.0869301450112736,0.0,0.0,0.0,0.0,0.2607834900673743,0.0516358255299847,-0.1479555651769732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6894198741810437,0.5634520727737989,0.4991694633446746,0.1422051329592425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2536926793254626,0.3579019008557143,0.0714220349361618,0.0,0.0,0.0,-0.9999987736700712,-0.9999987736700712,-0.9999987736700712,0.0,0.0,0.0,0.0431212966665333,0.5352416190679754,0.2352190685776805,0.0123273154425989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4392760727097602,0.9999987736700712,0.4259764619646464,-0.1855208886862789,-0.7577791789142837,0.8521265480904563,-0.9999987736700712,-0.9999987736700712,-0.9999987736700712,-0.0679564966793411,0.0,0.0,0.1365658202046564,0.5330956244359962,0.2131271303112539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1305306443626178,0.1136335409981991,0.3533876726654668,0.2129673960829836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2898967894112474,0.2827504189377633,0.0918402362889736,0.2744164592019218,-0.3260175598996739,-0.9999987736700712,-0.9999987736700712,-0.6033439600426937,0.0,0.0,0.0,0.0,0.4796124378312332,0.7559040379737193,0.3876749720120081,0.1389062738971386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2632697880552337,0.0,0.3214824968100868,0.4098919196744723,-0.9999987736700712,-0.9999987736700712,-0.9999987736700712,-0.0679564966793411,0.0,0.0,0.0,0.0,0.17441588733827,0.6831277345804833,0.3238854552005878,0.1044453503894339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.373618359924222,0.0,0.535470802960711,0.5617713908937375,-0.1576299034369959,-0.9999987736700712,-0.9999987736700712,-0.9103253669124164,0.0,0.0,0.0,0.0,0.0,0.4740356297746659,0.1774716725747452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4224136941775742,0.9999987736700712,0.6828221560568357,-0.7114284728501118,-0.9999987736700712,-0.9999987736700712,-0.3565267974993004,0.0,0.0,0.0,0.0,0.0,0.0,0.1015284644818893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0081881154404642,0.1728879947200324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1732352430423591,0.0037919516798078,0.2944665773330672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0160150926257087,0.2244474256191053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.895136725293845,0.7034487064030435,0.1636025745810156,-0.9999987736700712,-0.9999987736700712,-0.9999987736700712,-0.0679564966793411,0.0,0.0,0.0,0.0,0.130169506107398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8796980648831987,0.9999987736700712,0.7468755815932244,-0.578911568083785,-0.9999987736700712,-0.9999987736700712,-0.4890437022656272,0.0,0.0,0.0,0.0,0.0,0.0,0.2831532269916623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6379229479799895,0.9999987736700712,0.8356600326457226,-0.3095788243207265,-0.9999987736700712,-0.9999987736700712,-0.7583764460286856,0.0,0.0,0.0,0.0,0.0,0.0,0.50817708482583,0.2158287222589558,0.0218419194743513,-0.353130708906945,-0.4769247358164243,0.0,0.0,0.0,0.0,0.0,0.0,0.306481369285572,0.5048851707301726,-0.4694727868192927,0.0,0.0,-0.3239826847308392,-0.1095151758954041,0.3219547545284511,-0.3583047089096132,0.9082418769784558,-0.2716245826904149,0.7476603628016828,0.1481500242374761,0.6732450473270645,0.3794938015379903,0.144017769201788,-0.2499493424107804,-0.4063430418202931,-0.5495968647129624,-0.6040801264860264,-0.6376520942885746,-0.2270726229358954,0.0,0.0,0.405016553229005,0.3975368243660872,0.0255991463219265,0.0,0.0,-0.0027849315450603,-0.5804116808362364,-0.5656814070031365,0.0,0.0,0.0,0.3552628136060311,0.510892566706425,0.7875939198692568,0.4289627975366563,0.1659013584748186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3589367008562479,0.0,0.0,0.0,-0.6142683922630926,-0.9999987736700712,-0.9999987736700712,-0.4536868780863194,0.1207799114716832,-0.1344128806062307,0.0,0.0,0.3020990954578087,0.828597001769597,0.4552564405032364,0.1945493450667738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3053562847212335,0.6708907037016892,-0.1894934094936966,-0.9999987736700712,-0.9999987736700712,-0.8784618608557155,0.0,0.0,0.0,0.0,0.0,0.0507677047241679,0.5941418795010354,0.2905773961230078,0.090923500718031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.255894233689014,0.9999987736700712,0.4744384378285649,-0.6252206043492777,-0.9910189320547018,-0.9999987736700712,-0.4517145076155037,0.0,0.0,0.0,0.0,0.0,0.0,0.0795337557457142,0.0245226765227136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0311759543784938,0.9999987736700712,0.9079293534883618,0.2955638820316196,-0.6027466929282917,-0.9999987736700712,-0.9999987736700712,0.0,0.0,0.0,0.0,0.0,0.0,0.3279829854040432,0.0729846523866321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1790967947232343,0.9999987736700712,0.8335418178795296,0.2674992726211733,0.0756376295692083,-0.9999987736700712,-0.9999987736700712,-0.9960957025271184,-0.0718595678222935,0.0,0.0,0.4111489586012951,0.374618435092523,0.4493948888223611,0.1374269960440267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0371764053882997,0.0,0.0,0.0,0.5062602740865865,0.8407159682187999,-0.9999987736700712,-0.9999987736700712,-0.9986167253472106,-0.0693385450022014,0.0,0.2801113316880801,0.5300328942330744,0.4833002150143431,0.1618524430364889,-0.0881594040723102,-0.4823348646782747,-0.6541463895990943,-0.3949394069150833,0.0,0.0,0.0,0.0,0.0,0.0206682201448869,0.0847494255470617,-0.0006736617453138,0.0,0.0,0.0,-0.1166546014024417,0.0,0.0,0.0,0.0,0.3433799760160104,0.3011962498197592,0.5249977935593368,0.2130437907138954,-0.0329608107552532,-0.415045084777801,-0.5701053506295791,-0.3534918471621648,0.0,0.0,0.0,0.0,0.0,0.1903129155343877,0.4226776029025425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2758471222899079,0.699337286266695,0.4861615411903153,0.4280043921670345,0.1042300564295913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999987736700712,-0.7752318795944252,-0.9999987736700712,-0.292723390754987,0.0,0.0,0.0,0.0,0.0,0.0,0.2753123598735247,0.0568792751971184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4245527438431069,0.9999987736700712,0.9999987736700712,-0.1287388430194119,-0.9999987736700712,-0.9999987736700712,-0.9392164273300002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5753071304980335,0.3775839357651933,-0.2720621155765466,-0.3250938793622848,-0.4633056566147699,0.1461707088002138,0.3784798364367963,0.6072400862191997,0.027502067128277,0.8525432460772484,0.0,0.4381718230447612,0.2387054417338409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0679287168135549,-0.8387713776137703,-0.9999987736700712,-0.9999987736700712,-0.2291838927356419,0.0,0.0,0.0,0.0,0.0,0.0,0.2798335330302188,0.0475869100916551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1220786201971852,0.9999987736700712,0.5964962231264106,0.7107478661383514,-0.1602203759215533,-0.3540127196456549,-0.9999987736700712,-0.7672034983822311,-0.7865174500700439,0.0,0.0,0.0,0.2779861719554406,0.0540457288869322,-0.1742561531099997,-0.1952577316443203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0842354980300182,0.0574487624457342,-0.1576854631685681,0.0,0.0,0.0,0.0,0.0,0.3844177827485833,0.8958867816700707,0.5525554204191861,0.2346495813290646,0.2230098175646726,0.0044239436264425,-0.2150300511176044,-0.5971143251401522,-0.132273830940698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0557680805656728,0.4827515626650668,0.304557613579882,0.3702292162983132,0.0971045208554468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1645262551184047,-0.9999987736700712,-0.9999987736700712,-0.9034290152310074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1123556671720368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7417710312550214,0.9999987736700712,0.4316921693501444,0.4709173398401719,-0.9999987736700712,-0.9999987736700712,-0.9999987736700712,-0.0679564966793411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02821739867227,0.6408328889210875,-0.7445767976994214,0.0,0.0,0.0,0.2544496806681348,0.0,0.8454941051340158,0.0,0.1901323464067778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0796032054101796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7481465104529401,0.6389091332153973,-0.498745820391436,-0.9999987736700712,-0.9999987736700712,-0.3131485370742453,-0.2560609128837308,0.0,0.0,0.4822376351480232,0.0,0.0,0.222690349108132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6674251654448685,0.5137400029495043,-0.6503752728186261,0.4380190337829374,-0.9525229830415604,-0.9835808729904632,0.6955731144526732,-0.7740929050971934,0.0,0.0,0.0,0.0,0.1865417987539194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2799724323591495,0.9999987736700712,0.9999987736700712,0.290230147800681,-0.7951361534301933,-0.9999987736700712,-0.9999987736700712,-0.2728191169192188,0.0,0.0,0.0,0.0,0.0,0.0,0.2121270551429529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5446173237707971,0.9999987736700712,0.9999987736700712,-0.1840832806318462,-0.990164701181778,-0.9999987736700712,-0.8937060622058589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0464548805608699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7102825533864335,0.9999987736700712,0.9999987736700712,-0.0051809449691148,-0.4950024834767539,-0.9999987736700712,-0.9999987736700712,-0.5677718419035435,0.0,0.0,0.0,0.0786031302418786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2214402551477558,0.6145878607196332,-0.6429788835530666,-0.3749101236832775,0.0,0.0,0.0,0.8023450286016962,0.4363869666680018,0.5193862606705368,0.1758951651913819,-0.1254260940244149,-0.5738973023093871,-0.7867744138285657,-0.6662584110818507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2947165961251424,-0.1910004672125946,-0.136989463157895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3782714874434003,0.0965905933384032,-0.141093938327797,-0.2264197960899211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.006222689936095,-0.1547269074623444,0.0,0.237628971934628,0.0667897423163232,0.1582896752494167,0.8098942071290793,0.5806964244605444,0.3100858068713235,0.4528673720456284,0.1404897262469485,-0.0995352591117339,-0.1587966578000137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0496217852604897,0.1824998282820363,0.0,0.0,0.0,0.0,-0.706664225867789,0.0,-0.5662508942517525,0.0,0.0,0.0,0.42649038948169,0.2197040135361222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4203440941765068,0.0772419168183578,-0.7713288084514727,-0.9999987736700712,-0.9999987736700712,-0.2966264618979394,0.0,0.0,0.0,0.0,0.0,0.1377464645005673,0.3162043223107205,0.1227870067747318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1800065853277304,0.9999987736700712,0.9999987736700712,-0.240344453815223,-0.8086441131687032,-0.2627558605381902,-0.3195240162721641,-0.9999987736700712,-0.4366856002252028,0.0,0.0,0.0,0.0,0.0,0.1002367007228339,0.1811247249256224,0.0229183892735641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6586258929571092,0.9999987736700712,0.7938374447046914,-0.3106414041870463,-0.9999987736700712,-0.9999987736700712,-0.7573138661623658,0.0,0.0,0.0,0.0,0.0,0.0,0.6146503654176521,0.4171841344433336,0.1502890739030088,-0.288320282027884,-0.4753760082988471,-0.5518748137074257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0788739839332934,-0.0877774309177508,0.8085746635042378,0.4845780888405054,0.5863912969467027,0.2928553451174712,0.0607337315749451,-0.1325585745650059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0627963866095658,0.147927785311187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2781875759823901,0.1538032269249553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3291289048677214,-0.9999987736700712,-0.9999987736700712,-0.7388263654816907,0.0,0.0,0.0,0.0,0.0,0.0,0.3863207035549338,0.2430252108635854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4039261934968991,0.8628704111832454,-0.1080636779080784,-0.7502786151520263,0.1281346309385634,-0.4808486418587163,-0.5413531895409258,-0.0119870120867187,-0.3602840243468757,0.0,0.0,0.0,0.4083223572575555,0.2857575894091128,0.0514622013688214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.082999294002535,0.0210154684672137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8224368165315208,0.9999987736700712,0.0847424805806152,-0.8563143628577167,-0.9999987736700712,-0.9999987736700712,-0.2116409074916955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8222423574710179,0.9999987736700712,0.852084878291777,0.0824159168210261,-0.5249630687271042,-0.8907683413989748,-0.9999987736700712,-0.6522226338934042,0.0,0.0,0.0,0.0,0.0,0.0802421423232608,0.0515177611003936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4903563009240222,0.9999987736700712,0.9999987736700712,0.1346212295996267,-0.5994478338661877,-0.9194788326889488,-0.9999987736700712,-0.5490273774643466,0.0,0.0,0.0,0.0,0.0,0.0871523839375627,0.0227308751795077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4954052915306529,0.9999987736700712,0.8671276756149711,0.0417114684778868,0.2426154578432398,-0.9999987736700712,-0.9999987736700712,-0.9999987736700712,-0.0679564966793411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1375450604736178,0.9999987736700712,0.9999987736700712,0.5343943331614982,-0.1918338631861788,-0.821061713175107,-0.9606833186162388,-0.9999987736700712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.75674437891375,0.9999987736700712,0.9999987736700712,-0.9152285132236696,-0.9999987736700712,-0.9999987736700712,-0.1527267571257424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.832687587006606,-0.9266877078604516,0.0,0.0,0.0,0.0,0.0,0.2965709021663672,0.2448725719383636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3724446605947577,0.9999987736700712,0.8428480729178861,-0.5072881291206736,-0.9952484166206416,-0.9999987736700712,-0.5654174982781682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7326245104449354,0.9999987736700712,0.9999987736700712,0.0241198684688146,-0.9999987736700712,-0.9999987736700712,-0.9999987736700712,-0.0679564966793411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0027918765115069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3144889155984264,0.9999987736700712,0.1352601665127079,-0.5046351519380974,-0.2985710525029691,-0.3812717129483032,-0.4320463626389177,0.0,0.0,0.0,0.0365027436429858,0.1635609047823364,0.3937448726862794,0.2673950981244753,0.0481425074073778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3056688082113275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3804522069076121,0.3920919706720041,0.1464068376593959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0248977047108265,0.0,-0.782322690336337,-0.1573104349804553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7208666822509523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4085098713516119,0.9999987736700712,0.2083420484295915,-0.6303459895868203,0.0867565208501102,0.9999987736700712,-0.9999987736700712,-0.9999987736700712,-0.9999987736700712,-0.0679564966793411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3312887894325936,-0.0572612483516778,0.9938941481635672,0.5122051653648201,-0.9999987736700712,-0.9875533937978812,0.0,0.0,0.3975507142989803,-0.4424290874764869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.794365262154628,0.9999987736700712,0.9623778904291932,-0.0414892295515977,-0.752223205757056,-0.9999987736700712,-0.9999987736700712,-0.2742497800072049,0.0,0.0862148134672805,-0.0959447114588755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.413447742495098,0.9999987736700712,0.7620364433460094,0.3126484994900948,-0.2349412699198191,-0.3197879249971324,-0.9999987736700712,-0.9999987736700712,-0.2142869397078252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8619189507800701,0.5371792647065585,0.1013062255556002,-0.2961472592131286,-0.4398733398241622,-0.933757683703024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7928929292679627,0.9999987736700712,0.9141589883909031,0.049691234924955,-0.8304304729114821,-0.9999987736700712,-0.9999987736700712,-0.2375178524714834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6466180459710508,0.9999987736700712,0.9381538474636804,0.1719712591490898,-0.524817224431727,-0.92835449980762,-0.9999987736700712,-0.6147823197801362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.404704029738911,-0.2677145665810159,-0.1826803974096462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.75674437891375,0.9999987736700712,0.9999987736700712,-0.1994247115122411,-0.9999987736700712,-0.9999987736700712,-0.868530558837171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6452915573797627,0.9999987736700712,0.9999987736700712,0.1114528215339873,-0.5230323680549676,-0.9999987736700712,-0.9999987736700712,-0.5449229022944446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7841144916795428,0.9999987736700712,0.8548073051388186,0.117814410799013,-0.5064616781135359,-0.9007690930819846,-0.9999987736700712,-0.6607302177904092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7023444567380445,0.9999987736700712,0.3550683545455281,-0.1567340027653929,-0.4697436405107075,-0.7018652540532336,-0.6256650822018559,-0.335671063260357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8156932541119357,0.9999987736700712,0.8355836380148108,0.1054662604570745,-0.4553120002348086,-0.7432572540745799,-0.9903522152758344,-0.8661067655473303,-0.0129315275234474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1944104457378431,0.9999987736700712,0.4758899358158906,-0.1159462148248952,-0.4554231196979531,-0.6934201748542476,-0.59407242983657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5062394391872469,0.9999987736700712,0.9999987736700712,0.2505049397265032,-0.2415459330104735,-0.7258601131260107,-0.9999987736700712,-0.9999987736700712,-0.1005492242129279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5323038982610913,0.9999987736700712,0.9999987736700712,0.2244404806526587,-0.6228384808581163,-0.4786401425287183,-0.7636615654944985,-0.9999987736700712,-0.2028208001045965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5253172620158775,0.9999987736700712,0.9999987736700712,0.1843263544574749,0.0470938174739511,-0.9959637481646344,-0.9999987736700712,-0.9999987736700712,-0.0719915221847777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.40300251295951,0.3031200055254493,-0.1412606175225138,-0.3913002444970992,-0.253282926305117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1245510282521515,-0.1386145853063841,0.1489070255801484,0.2401569397211665,-0.1586160886724038,-0.2743747894032425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0114661396032286,0.0,0.0,0.0,0.1278985020793812,0.3552628136060311,-0.3197670900977927,-0.2306978954209864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985605937519867,-0.9999987736700712,0.5097813720749795,-0.5673343090174118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2811600216215069,0.9999987736700712,0.9999987736700712,0.4755843572922431,-0.2771527759818564,-0.8462719413760276,0.2855492404157168,-0.9999987736700712,-0.9999987736700712,-0.2623183276520585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3001961746514582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999987736700712,0.0,0.1368991785940901,0.0913679785706092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0634631033884332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6981288621049979,0.0670953208399708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0898748107846043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4803555492410123,-0.7174914285579365,-0.9999987736700712,-0.9999987736700712,-0.3504638417914757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3795354713366696,0.9999987736700712,0.9999987736700712,0.3772089075770805,-0.5183167358377706,-0.9999987736700712,-0.9999987736700712,-0.5496385345116416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0062574147683276,0.6177061506541273,0.0008333959735841,-0.3768894391205399,-0.1549769262544197,-0.1634706202185315,0.0,0.0,0.0,0.0,0.0,0.2550261128831971,0.2187178283007142,0.0040350255054366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3085509692866393,0.0,0.0,0.0,0.0,0.0,0.0,0.1823053692215333,0.1057162792491497,0.0007708912755653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8199505185436614,0.4578746928535799,-0.2888689343771603,-0.7365067466885482,0.5120662660358895,-0.7519176272334085,-0.7592237319351628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2888828243100533,-0.3214963867429798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1293430551002604,0.4738828405128421,-0.1583521799474355,-0.5129760566403855,0.0,0.3583880485069717,0.2123423491027955,-0.6351588513342687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.955634328009608,0.5710568110327543,0.00402808053899,-0.7035251010339554,-0.9999987736700712,0.0371902953211928,-0.0413850550548997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3544849773640192,0.9999987736700712,0.9999987736700712,0.4022594015497308,-0.4069125290689089,-0.9999987736700712,-0.9999987736700712,-0.6610357963140566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7425627574299264,0.6232551788449084,-0.0124523248386365,-0.4373592619705166,-0.2989113558588493,-0.4417970955298522,-0.3294900431229411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0340789503531453,0.1436635759130148,0.2765902336996871,0.160970432297779,-0.069553838962044,-0.5024058177087597,-0.112800145024615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1873404698952709,0.3434355357475827,0.0050142657743979,0.0740472322529519,0.3503943921270104,0.2516161343579486,0.3707014740166776,0.0022640590615702,0.617532526492964,-0.3183086471440204,-0.1201131946928159,0.0414128349206858,0.587745565403777,0.2570818229513714,0.0472118819035422,-0.3764866310666409,-0.5865163063427403,-0.7660853587843391,-0.8557309856762076,-0.4336159250558345,0.0,0.0,0.0,0.0,0.3635828834089795,0.0862217584337271,0.3377198283620847,0.0,0.0,0.0,0.6530490849005418,0.0,0.0,0.0,0.0,0.0,0.2944457424337275,0.2442614148910685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0060699006742712,-0.3497624001803757,-0.2907024055190454,-0.0097090630922553,0.0,0.0,0.0,0.7087754956675355,0.400613444501902,0.2151758954129816,0.0129454174563405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3963631250366229,-0.9999987736700712,-0.9999987736700712,-0.6715921453127892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7341107332644937,0.9999987736700712,0.6600982258437744,-0.0990282765611369,-0.5416240432323407,-0.8222076326387852,-0.7655505963679559,-0.4360883331108008,0.0,0.0,0.0,0.0,0.0411697610950571,0.0929167060881864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1963897611751055,0.0,0.0,0.026099183906077,-0.3968284377885407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1450734041016613,0.1352184967140287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2009109343317995,0.1151475436835437,-0.4288100082748325,-0.185354209491562,-0.0495106657973451,0.0,0.0,0.0,0.0,0.0,0.2770069316864792,0.2057793558108203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1675889853213265,0.0906804268924023,-0.2669853451041297,-0.5452423707509853,-0.0124870496708692,0.0,0.0,0.0,0.0,0.0,0.2361774739473022,0.1723462873372027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2831740618910019,-0.6755091063886348,0.0895136725293845,-0.193889573254353,0.0,0.0,0.0,0.0,0.1854792188875996,0.1529142712197989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4464918928477097,0.9999987736700712,0.7801836406708043,0.191667183991462,-0.4917661291126687,-0.9495574823688904,-0.9999987736700712,-0.6266373775043708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5705289935828177,0.9999987736700712,0.8241036084786892,-0.0326899570638383,-0.0798879490344875,-0.3382407008455748,-0.4291225317649266,-0.4208232968613178,-0.8817329400520333,-0.4824598740743123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7928512594692835,0.7922401024219884,0.0580807543923688,-0.3789590391216072,-0.6512225587251033,-0.5709804164018425,-0.1944729504358619,-0.0330441503526116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5806478096954186,0.2958972404210533,-0.1606092940425592,-0.6596606929576427,-0.1552338900129414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.250178526303516,0.0,0.4567912780879204,0.1575396188731909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3488387196429866,-0.1617482685397909,0.9999987736700712,-0.9999987736700712,-0.8234785614985011,-0.4780012056156371,0.0,0.0,0.0,0.0,0.3023282793505443,0.2651796538280307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0015973422827029,0.0,0.0,0.0,0.0,-0.3487206552133955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2991613746509245,0.2105574927260361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7016221802276048,0.9980472380985947,0.2915983061906484,-0.4436236217052909,-0.8287081212327416,-0.9999987736700712,-0.7956223010814508,0.0,0.0,0.0,0.0,0.0,0.0566917611030619,0.0164179006796078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8804272863600848,0.9999987736700712,0.80319925947462,-0.1657068994143156,-0.7870591574528736,-0.9999987736700712,-0.9999987736700712,-0.1151892134822229,0.0,0.0,0.0,0.0,0.0,0.0,0.0114383597374424,-0.0127301234964979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0370097261935829,-0.0411905959943967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9562663199562428,0.9650725374104486,0.2149675464195856,0.3895362230196794,0.2308992994479359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1853819893573481,-0.5565696110252831,-0.9999987736700712,-0.9999987736700712,0.0,-0.3241146390933234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8901571843516798,0.9999987736700712,0.8648844514527404,-0.4059471787328406,-0.8168738984078466,-0.9999987736700712,-0.8451329668787959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0744014255417252,0.1546713477307721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.272548263227804,0.2377539813306656,0.1367463893322663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6265748728063519,-0.2578388242940437,0.0,0.0,0.0,0.0,0.3669859169677815,0.1464415624916286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2754929290011346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8074009641747735,0.9999987736700712,0.6020313613842987,-0.3011823598868661,-0.3134610605643393,-0.8840247789793898,-0.591773645942767,-0.8440148272809038,-0.1334961450352881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3022866095518652,0.0,0.2351148940809824,0.0967364376337805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4472766740561681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3101205317035562,0.1362255168487762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1790342900252155,0.0,0.0,0.0,0.0,0.0,0.0,0.0190361530299513,0.3410534122564213,0.2087240215841509,0.0002916885907544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0030766201358148,0.0,0.0,0.0,0.0,-0.7901774473873676,-0.61826174796985,-0.2545538551648328,0.0,0.0,0.0,0.0,0.3890153505361893,0.2243363061559607,0.0022710040280168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0151955865850177,0.0,0.0,0.5938085211116017,0.0691996456732707,-0.3968492726878803,-0.7066433909684494,-0.5771822714385979,-0.2542066068425061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7049140943232622,0.9999987736700712,0.9440431790103416,0.107785879250217,-0.6793149480013357,-0.9999987736700712,-0.9999987736700712,-0.3886403223480764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5454021049792555,0.3186489504999006,-0.6128932889066788,-0.3486998203140559,0.0,0.1234815034193852,-0.1374269960440267,0.0,0.0,0.0,0.0,0.0321760295467948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0557889154650124,0.0,0.0,0.0,0.1403438819515712,-0.254088542412915,0.5212614016111012,-0.4800152458851322,-0.1000978013939032,0.0,0.0,0.0,0.0,0.5291994982594903,0.2724718685968921,0.0379820214960977,-0.3566726417946776,-0.3219964243271303,0.0,0.0,0.0,0.0,0.0,0.0,0.1369477933592158,0.0,0.0,0.0,0.0,-0.0992574604538725,0.0,-0.3089121075418591,0.0,0.0,0.9046096595269182,0.6781343037054249,0.3161487625791482,0.5521665022981802,0.266026939734508,0.0396557584097125,-0.3580894149497707,-0.5443117452471495,-0.699115047340406,-0.7643907869713846,-0.5972393345361897,0.0,0.0,0.0,0.079881004068041,0.0,0.0,0.0,0.0,0.0,-0.14671936114949,-0.0469965879436996,0.0,0.0,0.0,0.0,0.0,0.6387563439535737,0.5395683331641664,0.3767574847580557,0.1096471302578883,0.0,0.0,0.0,0.0,0.0,0.0360304859246215,0.0875968617901409,0.458499739833768,0.0,0.5098924915381241,-0.3420395974918292,-0.9999987736700712,-0.9999987736700712,-0.725915672857583,0.0,0.0,0.0,0.0,0.0,0.2961055894144493,0.7221515010435612,0.5666328674063118,0.4110864539032762,0.1555116886708028,0.0519830738523115,-0.0367180376028284,-0.0611782094275233,-0.1038411383085853,-0.1366144349697821,0.0536984805646055,0.1138488349580417,0.4988847197203667,0.1908685128501105,0.0,0.0,-0.8756283145455294,-0.2857020296775405,0.0,0.0,-0.9999987736700712,0.6264637533432074,0.1602412108208929,0.0134454550404909,0.1932089665425926,0.561229683510908,0.3097941182805691,0.0777072295702756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3901265451676348,-0.7691411440208143,0.0941945799143488,-0.9999987736700712,-0.9999987736700712,-0.0135079597385098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0896664617912082,0.9999987736700712,0.9999987736700712,0.6670709721560952,-0.2306770605216468,-0.9128602796654014,-0.9999987736700712,-0.9244167038324348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1120570336148358,0.7806489534227221,0.1056190497188982,-0.2642420833577486,-0.5268451546341151,-0.3199407142589561,0.0,0.0,0.0,0.0,0.1176963463694219,0.6903157748526465,0.3254619625839511,0.048066112776466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1185714121416852,0.0,0.9465294769982012,0.51010084053152,-0.5009334848220944,-0.9944914152779692,-0.9999987736700712,-0.5725360888858662,0.0,0.0,0.0,0.0,0.0,0.4305462498864662,0.130273680604096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1959244484231877,0.9999987736700712,0.9999987736700712,-0.1219675007340407,-0.8236174608274317,-0.9999987736700712,-0.978511047484493,-0.1438580349735177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8820454635421273,0.9999987736700712,0.2464351893888338,-0.6245677775033034,-0.9999987736700712,-0.3335042337290382,-0.4106905908158237,0.0,0.0,0.0,0.0,0.0,0.2521161719420992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0157928536994196,0.3405047599071451,-0.1855695034514046,-0.49152305528704,0.0,0.0,0.0,0.0,0.0,0.45436748479808,0.1329961074511376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0570945691569609,0.9999987736700712,0.9717744300313546,0.1405036161798415,-0.5524998606876139,-0.3113845155968255,-0.9999987736700712,-0.9999987736700712,-0.2040778390314193,0.0,0.0,0.0,0.0,0.2819239679306257,0.004430888592889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6542922338944716,0.0440102523716897,0.0071463704734841,0.501148778781937,0.1559700564562741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0302661637739978,0.0,0.0,0.0,0.0,-0.3841885988558478,-0.674967399005805,-0.5796685694264572,-0.2115645128607836,0.0,0.0,0.0,0.0,0.4298656431747058,0.1144044322737645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10166736381082,0.094444598706424,-0.3064188645875533,-0.5359083358468427,0.0,0.0,0.0,0.0,0.0,0.007938096648389,0.2060015947371094,-0.1494834577952108,-0.088610826891335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6011840754778214,0.2841185773277306,0.4646043653402719,0.1054384805912883,-0.1591369611558939,-0.5744806794908959,-0.3740628377768002,0.0,0.0,0.0,0.0,0.0,0.0,0.2984043733082523,0.1544907786031622,0.0904095732009874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.286500700818892,0.7661270285830183,0.453381299562672,0.2474005397249021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999987736700712,-0.9999987736700712,-0.9999987736700712,-0.0679564966793411,0.0,0.0,0.0,0.0,0.0,0.3821189988547804,0.1528656564546731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2584430363748922,0.9999987736700712,0.9633085159330288,-0.0146955490008672,-0.794469436651326,-0.9999987736700712,-0.9999987736700712,-0.2587902846972189,0.0,0.0,0.0,0.0,0.0,0.3090648968036829,0.1696169155237146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1816317074762194,0.9999987736700712,0.9999987736700712,0.0964239141436864,-0.7199499466800098,-0.9999987736700712,-0.9999987736700712,-0.3480053236694024,0.0,0.0,0.0,0.0,0.0,0.3277676914442006,0.2411431249565745,0.0643173342613569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.306780002842773,0.0,0.0,0.0961808403180577,0.2610196189265565,-0.1832151598260293,-0.4625347653392045,-0.4728272056129688,-0.3250730444629452,0.0,0.0,0.0,0.3109955974758195,0.6851278849170852,0.3759935384489369,0.1415036913481425,-0.2738886417519851,-0.4606874042644264,-0.357262963942633,0.0,0.0,0.0,0.0,0.0,0.1894309047956778,0.0,0.0,0.7779751413408063,0.0,-0.1162240134827565,-0.3356502283610174,-0.1579771517593226,-0.0039377959751851,0.0,0.0,0.0,0.2593667169122813,0.5875441613768274,0.2705689477905416,0.0216474604138483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1262108752328733,0.1835415732490165,0.1030633020665735,0.0,0.0,-0.1149600295894873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3104469451265433,0.0492328671394838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0832493127946103,-0.5620005747864731,-0.8269579896882149,-0.7269088030594374,-0.3658677773698894,0.0,0.0,0.0,0.352116743805751,0.7040529184838921,0.3364419545359223,0.0911804644765528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7033375869398989,0.1176685665036358,-0.5938988056754066,-0.9227429669188202,-0.9999987736700712,-0.551319216391703,0.0,0.0,0.0,0.0,0.2491020565043031,0.5622644835114414,0.249775718249617,0.0772905315834836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.859384038027085,0.7589181534115154,-0.2871604726313128,-0.8885945669012094,-0.9999987736700712,-0.892199004486961,0.0,0.0,0.0,0.0,0.0,0.0,0.3291011250019353,0.2378512108609171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1737908403580819,0.0,0.0,0.5358249962494843,0.1036814040803151,-0.3549780699817232,-0.6313668996544608,-0.4859601371633658,-0.0637617369456342,0.0,0.0,0.0933195141420854,0.5111842552971796,0.8265135118356367,0.4919536432067252,0.2315521262939102,-0.1930075625156432,-0.3651593907923429,-0.5271021183926369,-0.0796379302424123,0.0,0.0,0.0,0.0,0.2398096913988398,0.0,0.0,0.0,0.0,-0.3570198901170043,-0.6107334043418065,-0.4571107465444611,-0.0748597933271965,0.0,0.0,0.0,0.3752990418042835,0.5199279680533666,0.1677834443818295,0.004132255035688,-0.3843205532183319,-0.4145658820929901,0.0,0.0,0.0,0.0,0.0,0.0,0.1629497477350414,0.0,0.0,0.0,0.0,-0.1084664859619774,-0.4616041398353689,0.0,0.0,0.0,0.0638034067443134,0.921937350811022,0.6089416029986006,0.6231232244824243,0.2389693504588091,-0.0112855704756187,-0.4062388673235951,-0.5729388969397652,-0.7465352782373441,-0.8192907467312406,-0.1778397557964116,0.0,0.0,0.0,0.0,0.0669216966788074,0.0789225986984192,-0.1623108108219602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0635464429857916,0.3356780082268035,0.0213210469908612,-0.2038903249373629,-0.264130963894604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6141364379006085,0.4798138418581826,0.6380826822082598,0.2717495920864525,0.047573020158762,-0.2509563625455279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0678037074175173,0.0,-0.0365583033745581,0.0,0.0,0.0,0.0,0.0,0.223482075283037,0.2529078981170041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1523239490718434,-0.0339678308900007,0.0,0.0,0.0,0.0,0.0,0.0,0.0979795866277102,0.0111258362473484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1555464135030355,0.0,0.0,0.0,0.0,-0.1685821155231809,-0.2985779974694156,0.0,-0.2796460189361623,0.0,0.0,0.0,0.1923616806361154,0.463020912990462,0.1053620859603764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1363852510770465,0.0,0.0,0.0,0.0,-0.3329625263462085,-0.9523424139139508,-0.8613633534643473,-0.5463327304830912,0.0,0.0,0.0,0.0,0.223287616222534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0064657637617237,0.0,0.0,0.0,-0.3802994176457884,0.0,0.0,0.0,0.0,0.0,0.0,0.2771944457805356,0.5207058042953785,0.0582265986877461,-0.2866534900807158,-0.6655778043700903,-0.0005486523492762,0.0,0.0,0.0,0.0,0.0,0.0,0.224780784008539,0.0991324510578349,-0.3604715384409321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.323135398824362,0.8018588809504389,0.2029805343328668,0.2423376591853784,-0.0148761181284771,-0.177416112843173,-0.434921578747783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1993413719148827,0.4752371089699164,0.2912510578683216,0.0,0.0,-0.348220617629245,-0.6540422151023962,0.0,-0.1276623732201991,0.0,0.0,0.250685508854113,0.5322761183953051,0.6573132942987141,0.2897301102165306,0.0695052241969183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6732033775283852,-0.9999987736700712,-0.9999987736700712,-0.3947518928210269,0.0,0.0,0.0,0.0,0.0,0.1314612698664535,-0.1327113638268297,-0.0135912993358682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1079456134784873,0.1222730792576882,0.001104249664999,-0.1884169396944837,-0.0690190765456608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0289882899478354,-0.0322593691441532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19036847526596,0.390869656577414,0.6236302070330213,0.6698142339024764,0.268443788057902,0.0246268510194117,-0.4069750337669278,-0.6524032030210141,-0.4538396673481433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2322952377036894,-0.4162951787381772,-0.2189539571598964,-0.0317037718284304,0.0,0.0,0.4711673586322471,0.6085874097098273,0.6740714983342021,0.2993002739798552,0.0460590174734174,-0.3961339411438873,-0.6054274499766541,-0.7499035869639135,-0.0692204805726104,0.0,0.0,0.0,0.0,0.0483855812330065,0.0,0.0,0.0,0.0,-0.0934097987058904,-0.3315249182917758,-0.1443927973899009,0.0,0.0,0.0,0.60914300702555,0.7904205212129963,0.8223395870012694,0.3990716619507714,0.135781038996198,-0.3094329800253492,-0.5392558096740724,-0.0758598684954974,0.0,0.0,0.0,0.0,0.0,0.1072650067667269,0.2673117585271169,0.0,0.0,0.0,-0.3593742337423796,-0.8851220836779421,-0.8141653614936981,-0.5016140915338548,0.0,0.0,0.1323710604709495,0.3008837263296651,0.3878833210054041,0.0401141261951838,-0.0291480241761057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1912018712395441,0.1859862014381967,0.0782211570873192,0.0,0.0,-0.4765844324605441,-0.6540144352366102,-0.3055437988152898,0.0,0.0,0.1081747973712229,0.3238715652676947,0.4178855760544336,0.0639978658048163,-0.1460387544377296,-0.5613269130411593,-0.3097385585489968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1052301315978923,0.1705128161953175,-0.1353226712107267,-0.067643973189247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1038966980401576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6001492754772878,0.2212944108523786,0.1251552403330001,-0.303168620290575,-0.4261848109580425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3241146390933234,0.0,0.0,0.0,0.0,0.0,0.7156649023824979,0.2355107571684349,0.1914935598302986,-0.2241626819947974,-0.0882357987032221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2707911867168307,0.0,-0.2846602847105603,0.0,0.0,0.0,0.2183983598441737,0.2466088135499972,0.1881391410366224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6417426795255835,0.0566848161366154,0.035634622837169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1439830443695554,-0.7203458097674621,0.0,0.0,0.0,0.0,0.0,0.9999987736700712,0.406224977390702,0.377111678046829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999987736700712,-0.9999987736700712,-0.950606172302317,-0.0030349503371356,0.0,0.0,0.0506565852610233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5879330794978335,0.9999987736700712,0.9999987736700712,0.0154317154441998,-0.7080462741906494,-0.9999987736700712,-0.9999987736700712,-0.3599089961587627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.949307463576815,0.9999987736700712,0.8074356890070061,-0.2751317907459149,-0.9815876676203078,-0.9999987736700712,-0.8112345856532606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5513400512910426,-0.1311765262421456,-0.4824043143427401,0.0,0.0,0.0,0.1632553262586889,0.1770341396886136,0.0881038443407379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9098392192611588,0.1242801745607367,-0.3672289907934102,-0.6932743305588702,-0.532158053965714,-0.0349540161254086,0.0,0.0,0.2156898229300251,0.2372817236123012,0.1487264564525385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1702905772690285,0.2269892833385369,0.2384901477739983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0057157073854979,0.9999987736700712,0.5135594338218944,-0.56988311170329,-0.9999987736700712,-0.9999987736700712,-0.4980721586461222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.75674437891375,0.9999987736700712,0.9999987736700712,-0.1907157235882867,-0.4000856270519654,-0.9999987736700712,-0.4995792163650202,-0.9775734770142108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3395394095710768,0.2402750041507577,0.2081128645368559,0.1923964054683481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1713670470682413,-0.5195112700665745,-0.7621892326078331,0.0,0.0,0.0,0.0,0.3474288914543401,0.2364483276387171,0.1545324484018414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8032062044410666,0.6492988030194132,-0.1666097450523651,-0.6554728781903825,-0.9110823682550886,-0.631901662070844,-0.0731791114471351,0.0,0.0677898174846242,0.6429997184524062,0.1959661182218669,0.1531781799447672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2148494819899945,0.7583764460286856,-0.0670189262090589,-0.5862176727855394,-0.843653689025684,-0.6535421775182458,-0.1122514926753388,0.0,0.0,0.5077881667048241,0.398585514299514,0.271756537052899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2047515007767331,-0.4772997640045371,-0.257297116911214,0.0,0.0,0.0,0.244164185360817,0.1300444967113604,0.120620177243413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3029186014984998,0.6652930607457824,-0.9999987736700712,-0.9999987736700712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4949330338122885,0.2834171357166306,-0.8662248299769215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7245752943334017,-0.8063731091406863,0.0,0.0,0.0,0.0,0.0,0.0,0.2652838283247288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1368019490638386,0.9999987736700712,0.9999987736700712,0.3546586015251826,-0.4810431009192193,-0.9758927951341496,-0.9999987736700712,-0.6110181479661144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0085631436285771,0.9999987736700712,0.9999987736700712,0.6138586392427471,-0.2134257638684549,-0.7767042124810906,-0.9999987736700712,-0.928340609874727,0.0,0.0,0.0,0.1461845987331068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0266825610875859,0.9999987736700712,0.9999987736700712,0.5838702741266106,-0.3130096377453146,-0.8131097265938249,-0.9999987736700712,-0.8118110178683229,-0.1300236618120208,0.0,0.0,0.2250724725992934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4006967840992604,0.9999987736700712,0.9999987736700712,0.1309751222151961,-0.6259498258261638,-0.9999987736700712,-0.9999987736700712,-0.4420054445232483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0107716429585751,0.184951401437663,-0.071658163795344,0.2274268162246686,-0.3992661210112744,0.1109805638156229,-0.0799435087660598,0.0046322926198385,0.3240243545295184,0.5583058526369168,0.0174179758479087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2138910766203727,0.0,0.2469838417381101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0042086496665999,0.0,0.0,0.0,-0.2062446685627381,0.0,0.0,0.0,0.0,0.3952519304051773,0.660417694300315,0.154539393368288,0.1506015973931029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1726379759279571,0.0,0.0,0.0,-0.3758060243548805,-0.7517856728709243,-0.6907741426381179,0.0,0.0,0.0,0.4129963196760732,0.1696655302888403,0.1736241611633651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0068546818827296,0.0,0.1921186068104867,0.2132729746066311,-0.5391169103451416,-0.9999987736700712,-0.7896426849709844,-0.221273575953039,0.0,0.0,0.2993836135772136,-0.0187444644391968,0.0093132000048029,-0.3248021907715303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3702431062312062,0.2815211598767267,-0.2962097639111474,-0.1717559651892473,-0.2573804565085724,0.4409150847911424,0.2874799410878533,0.6049690821911827,0.6750160137709308,0.1357115893317327,0.0696024537271698,-0.2821462068569147,-0.3348723921190055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3709306579094131,-0.572001326469483,-0.5422490902125288,0.0,0.0,0.0,0.5249769586599972,0.7483409695134432,0.1267664725485961,0.0244740617575879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4624167009096135,0.5450270767911426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3531584887727311,-0.5635284674047107,-0.5545347358564485,0.0,0.0,0.0,0.0773669262143954,0.4297545237115613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.254998333017411,0.0370791758580482,-0.6741201130993278,-0.9467308810251506,-0.7783918393275984,-0.0869162550783805,0.0,0.0,0.1395035410115405,0.3609368511928498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2563039867093595,0.9999987736700712,0.9999987736700712,-0.1317946282558871,-0.9999987736700712,-0.9999987736700712,-0.936160642093525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4960997881753064,0.9999987736700712,0.7007748943211276,-0.2824031706154365,0.0440866470026016,-0.9999987736700712,-0.8620439601761077,-0.3495054364218539,0.0,0.0,0.2656519115463951,0.4197676619614445,-0.142705170543393,-0.156747892698286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.197695414867054,-0.0728040832590222,0.0,-0.1928478282873728,0.0,0.0,0.0,0.36618724582643,0.5124829640226815,-0.0353498792128611,-0.1041050470335537,-0.4351021478753929,-0.4033080914831575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.083492386620239,-0.0929167060881864,0.0,0.0,0.0,0.0,0.0,0.2596861853688219,0.5366236673908358,0.0449825476742046,-0.0035488778541791,-0.3104330551936502,-0.3297886766801421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0466979543864986,0.0,0.0,0.0,0.0720193020505638,0.0,0.0,0.0,0.2973695733077186,0.4763274687020223,0.590238808358083,0.0352873745148423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4147325612877069,0.561229683510908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3151209075450611,-0.9704409964736198,-0.9999987736700712,-0.7823921400008024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8576477964154513,0.9999987736700712,0.8990953561683699,-0.228794974614636,-0.9999987736700712,-0.8735656595109087,-0.618233968104064,-0.3473663867563213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4474294633179918,0.609219401656462,0.4371856378093533,0.617456131862052,0.6249844754900955,0.0204598711514909,-0.0810060886323796,-0.5007043009293588,-0.7736553722110617,-0.9999987736700712,-0.2900426337066246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1536018228980058,0.0,0.2587138900663071,0.5947391466154373,0.5767586284853592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3629092216636657,0.4303379008930701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0996324886419854,-0.9999987736700712,-0.9999987736700712,-0.6190465291783084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3414214954780876,0.0,0.0,0.0,0.5371028700756467,0.6237204915968262,0.013250995979988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6647513533629527,0.8936366125413937,-0.1269817665084386,-0.8290970393537476,-0.976156703859118,-0.9280836461162052,-0.1884794443925026,0.0,0.0,0.3296636672841046,0.4259486820988603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0169873879282236,0.3682429558946043,-0.3006823223027157,-0.5279424593326675,-0.4410053693549473,0.0,0.0,0.0,0.5892456781562284,0.5921764539966661,-0.0261755785369889,-0.0989171570979923,-0.3589367008562479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3093843652602235,0.0,-0.5213864110071388,0.0,0.0,0.0,0.3204893666082323,0.4796124378312332,-0.0436282792171303,-0.0991046711920488,-0.4173369237051574,-0.3233229129184184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0070352510103395,0.0,0.0,0.0,0.0,0.6230607197844055,0.7054280218403058,0.0873260080987261,-0.0595669772119272,-0.4706673210480966,-0.7475700782378778,-0.2978487759925295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2064113477574549,0.2814656001451544,-0.0360582657904076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2636934310084723,-0.2431988350247487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0331344349164165,-0.0368777718310987,0.0,0.0447047490163432,0.2068627705764797,0.4531937854686155,0.6019549667533868,0.0698455275527985,0.0003680832216663,-0.3518458901143361,-0.5679176861989207,-0.6126085452823709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3630828458248291,0.494120472738044,-0.0607545664742847,-0.1285027141602297,-0.4693547223897015,-0.2953694229711167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4970512485784815,0.5583822472678287,-0.0313565235061037,-0.1309403973829634,-0.4731883438681887,-0.5391030204122487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3687360485123083,0.4141839089384307,-0.1690335383422057,-0.2270170632043231,-0.475257943869256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.133676714162898,0.301050405524382,-0.2138355168888004,-0.2554289209370962,-0.0145358147725969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1986190954044431,0.2630406041624981,0.2290241585073716,0.0956808027339072,0.1462887732298049,0.2398721960968587,0.3722363116013616,0.5676537774739524,0.6212966983069856,0.0230295087367087,-0.0724290550709093,-0.4335534203578157,-0.646451366776334,-0.7744332084530737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2232459464238548,-0.4671392780932571,-0.4507005425143096,0.0,0.0,0.0,0.4291433666642662,0.5333942579931972,-0.0005764322150623,-0.0583654980166768,-0.3914252538931367,-0.422163675385499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0189250335668067,0.0927708617928092,0.0,0.0,-0.3229617746631987,0.0,0.0,0.0,0.6845236728362366,0.6981358070714445,0.1027368886435863,0.0298425208207591,-0.3494359867573886,-0.6281583251561618,-0.7086921560701771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6662723010147438,0.7213458849357631,0.1315862792624911,0.0440310872710293,-0.256088692749517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5899679546666681,0.6423260567070924,0.0565945315728104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036544413441665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6336795734811568,-0.9730106340588376,-0.973434277012076,-0.3785631760341547,0.0,0.0,0.4944052163623518,0.6364992298584499,0.1048064886446537,0.0423087355922888,-0.1734227571364155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2527759437545199,-0.512399624425323,-0.4512978096287116,0.0,0.0,0.0,0.7584806205253837,0.7861771467141636,0.1419203893349346,0.0273006631013275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1079317235455942,0.215752327628044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1033411007244349,0.0,0.0,0.0,0.3744309209984666,0.4084820914858258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4442903384841582,-0.6764605667918101,-0.6189770795138432,-0.0845827463523449,0.0,0.0,0.3727016243532795,0.3927100726857457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2604431867114941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3981340914804892,0.0,0.0,0.0,0.3859734552326071,0.3636801129392311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0339469959906611,-0.4587705935251829,-0.8014352379972002,-0.8118457427005557,-0.2368928054912953,0.0,0.0,0.1614288000832503,0.3873902283877002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0009722953025148,0.0,0.0,0.0,0.0,0.0,0.3388588028593164,0.4443320082828374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4264973344481366,-0.7853159708747934,0.0,0.0,0.0,0.0,0.3809591894582091,0.4717646257466491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0390932161275432,0.1668875437102265,0.2715551330259495,-0.9999987736700712,-0.6674251654448685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.550499710351012,0.9999987736700712,0.9999987736700712,0.2062377235962916,-0.5453396002812366,-0.917999554835837,-0.9864769239986682,-0.6181367385738123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.75674437891375,0.9999987736700712,0.9999987736700712]
new object=storage.battery_cap2 bus1=cap2.1.2.3 phases=3 kv=none kwrated=143.98917657823668 dispmode=follow kwhstored=523.4345770291172 kwhrated=523.4345770291172 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_cap2_shape
new object=generator.solar_cap2 bus1=cap2.1.2.3 phases=3 kv=none kw=1120.747 pf=1 yearly=solar_cap2_shape
new object=loadshape.solar_675c_residential1_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.946519199354997,11.965358571557408,16.89061799079845,51.90306075076792,11.902241931935784,27.81411970284819,41.61072543493444,44.79941265307908,22.38392716663413,1.4836733368590589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.355451955455097,26.29888804617832,36.812131600687486,1.4521150170482453,79.02246511202736,28.256368485950407,102.60647304297407,70.56137695672274,37.25394807803886,3.188687218144644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.371640524776566,70.81427582096009,94.08183594229698,39.874585539588864,70.90895078039252,70.71960086152762,57.77506976433335,50.16648854967151,26.330446365989125,2.083713719015345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.22040165606735,105.88983522055116,147.38643193726566,157.90616007803732,155.4342357947739,156.40043914788578,120.36343175844198,93.47487866812736,67.49935532357219,13.259681989551588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.26116350910395,112.1409763775972,157.79289597131904,169.8918370198839,168.17471857757496,169.64542274190904,149.4636610700185,103.97558535586238,68.13052171978845,12.944098791443457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.71636163478397,94.050709928237,147.43701171011313,132.12517432135704,149.3629338300744,154.06728501063975,154.66732539279604,117.34982836938474,63.52127780440637,11.870683612124967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.31640201694025,40.032377138642936,143.04910833915758,164.07516314242508,146.93251089889094,140.68136974184492,118.5814674535081,60.61661546455905,32.013105460689694,3.4095954568203366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.04267567833979,95.69217486415012,25.25703118667064,33.27587055887306,74.47633783626691,86.28390480877027,70.68804254171683,45.809711192775936,24.30984928659541,2.809987380414884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.179207497279904,96.82870668309025,51.90306075076792,110.4044041765008,86.47325472763512,40.379518656561885,51.776827471524655,43.315739316220025,22.44704380625576,10.607918513941604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.54238146640844,48.30368306933185,77.82281665346562,133.3883717252912,77.41255849592505,101.09080908055336,102.66958968259569,82.8427510321391,46.22040165606735,8.113946637385686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.89276221107105,112.6459094945702,157.36188713773848,164.39117864628406,163.06529690847907,165.83075679655812,133.45537911667034,104.44334017826375,77.00230033838449,18.9743317098138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.00935965133768,106.77390048100476,147.21221271967994,154.82598160335178,149.35947538406774,149.1446194259037,112.9636542214325,85.40978258058583,75.20261149766645,18.69030683151648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.99906111164081,105.57425202244302,143.85103550695288,137.14554100578133,151.67749882003463,138.43943211802468,124.92728356998656,99.67025238331594,59.13294212769999,14.30153884905926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.16368162867868,45.39945303523536,82.27426896979364,104.87953668085429,120.16024805555044,110.27817089725754,65.22585937994111,53.102709209329646,29.960950061485164,4.893701099430229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.10298539696859,27.119836667010293,125.9687081237434,144.30063348781928,153.7097681547008,155.32918549732145,148.52123453320243,90.54038723147256,73.15045609846193,18.500524606900765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.83163367361013,97.20783882657084,135.76475643762052,115.96126229770891,136.2926017593877,156.44669586322493,107.24727527816697,48.99839841092058,27.43541986511843,4.956817739051855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.25262267659839,104.0270297402115,151.85733801238118,168.71553307186713,167.5591151883887,170.28220911288614,152.39166792041084,103.15852748678788,76.59160987509307,19.95307192969984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.230267890013366,106.39476833752418,153.94105173139653,168.79161888401376,166.71784819726756,168.1353787542492,153.48237532976262,103.03402343054796,77.94904993270889,20.584238325916107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.81934703175256,111.69872759449495,156.65636415237896,170.95876761293988,170.68122732090504,171.75377788872188,151.01909716151587,105.47006633649228,81.89556913206387,22.44704380625576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.90372345148814,109.0785224386958,152.5204950341591,170.88397871804577,170.8519880924841,172.68842292202297,160.14939461911007,107.0345808487571,77.82281665346562,20.931812149585888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.596957273524508,31.53973066352749,47.76719163254803,27.27762826606436,79.08558175164899,21.089603748639952,22.00522732890437,0.3155831981081331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.618217053638462,34.12837749951585,96.45000684536048,103.01716350626548,154.12953703875974,155.2120306388457,89.91484081001714,78.0121665723305,45.36789471542456,10.070994771406944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.133448710308334,34.065260859894224,39.59012835554071,98.53372056437584,173.04031980320107,174.4431519646543,171.91805407403845,143.9962902392328,86.88394519092655,24.625432484703545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.092410669632784,114.69849719952556,159.8446190647728,172.30929077854236,170.93542310239488,173.93648962467796,150.2348945295047,106.07961744516687,85.99987993047293,25.193914547049012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.62999711288768,109.61544618123048,152.48850440859744,172.15409301399328,171.36989038198212,172.7783425181962,161.12727022749445,106.5862797851432,82.55872615384179,24.341407606406225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.92872904095411,75.48663637596378,87.0101784701698,129.1578276476389,144.5963306213891,138.56609770301876,126.15849034835912,92.7875125243028,56.82832017000895,16.227460969020537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.14831187818933,91.46163078649782,88.62008508627211,164.61208688495975,170.0383886694163,126.00026644355424,17.490226067203903,122.49599602730146,72.36106579744076,20.363330087240413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.081293311103805,17.837799890873683,26.898496122583765,41.57916711512362,32.83405408152167,22.794185324174705,23.110200828033676,8.966021272277645,4.609243915382076,0.0946749594324399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.15552730925441,108.59347538626112,123.58800035390576,133.0559286029006,140.6000962606883,124.76473660767336,78.62171768100512,77.74975698157483,77.52582260264332,27.30918658587517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.53532215345524,109.52077122179804,153.2087257894853,162.2836881109729,159.39675030690972,159.8342437267528,123.42588569734336,94.28242581068352,71.76145772103531,27.119836667010293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.470061293561017,47.45160843443989,80.79059563293458,81.76933585282062,105.19511987896244,99.3546691852078,89.6935002655906,64.53157634410323,39.59012835554071,11.365750495151955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.1239689894436,114.57183161453148,158.49496051067194,165.18791814506935,162.42202595123945,163.04411392668823,126.10920749276416,98.09622714453276,89.47259202691491,29.86627510205272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.31331890830848,111.5409359954409,154.73044203241767,167.68880691363862,164.92334702555954,165.68334053552405,140.06101098939948,101.0181817144134,89.4410337071041,30.43475716439819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.93461907057872,45.051879211565584,105.66849467612462,131.30422570052502,149.83674093298745,146.77428699408603,126.44251522665644,36.21209121853119,26.172654766935064,17.269317828528212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.127052098075374,108.1944571782422,151.7311047331379,161.00233386550372,162.26553126943787,161.17050080257775,142.2333473873356,92.88218748373524,32.6762624824676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.50641463652537,100.01739390123488,131.9682473338046,139.54916098041315,147.2623601867766,146.50798665157288,84.16387740668495,80.77935568341292,55.94425490955534,27.21451162644273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.59321146417249,36.62234937607177,27.59321146417249,41.57916711512362,27.53009482455087,114.95053145226126,104.6901867619894,75.99200179868762,26.393563005610755,3.63050369549603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.052155399204532,13.259681989551588,20.74246223072101,74.22387127778042,89.34635874767166,41.61072543493444,60.2694739466401,26.267329726367503,15.94343609072322,30.024066701106783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.07033207068671,12.439165674470445,48.24056642971023,94.4925264055884,86.66303695225085,108.41579772266871,118.48636018832484,142.89131674010352,92.37725436676224,33.1496372796298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.481685234698348,26.61447124428645,49.78778871194175,158.2796722467571,69.58306904258752,69.20393689910692,78.54909031486517,59.10138380788917,1.4521150170482453,30.813457002127954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.7643847115552,74.50789615607772,146.74921326053774,155.96813339705272,151.6960879673204,151.02558174777835,133.06154857766143,86.36128753816938,86.28001405701276,36.4645577770177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.335517576781615,61.46912240520184,122.68577825191716,146.84259130271766,155.83368630854363,150.6486111330519,145.96241679402158,87.51900233890031,86.32929691260773,86.66519848100502,38.32736325735736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.430192536214055,59.2587431011924,106.18423543686848,121.4571653080496,131.75425598714224,140.2196671999552,115.75980781782074,78.15266594135126,77.21672399079769,77.47783666430085,37.15927311860643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.850749233451487,62.29007102603381,122.71733657172798,154.0940879671914,164.14692589706337,161.30883864284434,160.9932554447362,111.79080871942242,96.12620983798652,95.96279826417162,21.026487109018326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1262332792432532,34.602184602428885,79.21224733664309,111.95119415298149,127.45281376635332,150.43634900939287,159.2134526685565,105.88983522055116,93.13508634797256,66.0152496809623,22.38392716663413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.515231656669872,55.75490499069046,111.79383485967824,156.6559318466281,168.83052640158874,166.05425886973882,167.39397439157045,146.083030098504,102.95793761840136,90.73535712509828,35.07555939959108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.303296556250565,11.776008652692528,37.348623037471306,52.25020226868685,55.72291436512881,67.46779700376136,42.96816549255025,37.28550639784968,39.68480331497316,14.74378763216148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.915623580264419,40.72666017448083,72.4557407568732,93.79781106399966,141.84945988059584,162.08655668859302,126.82121506438622,156.87727239105465,59.19605876732162,20.26865512780797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.661399314586608,20.67891328534855,44.57850441440339,78.58064863467598,108.76250693483684,170.84550350622163,173.88893599208637,171.57566791937865,152.07824625105684,102.60647304297407,41.38981719625875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.52420479492626,63.23725292610905,122.30664610843657,139.25389615259417,145.9148631614299,155.47789867560803,142.43220803271882,94.4432435499934,93.24445970293334,91.68210671942268,40.284843697129446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.766372813715906,24.05738272810891,100.648992603202,121.64348908665863,144.95644131183303,154.80912167906928,156.92741985815127,117.47390011987382,91.9388963354175,90.7932860957099,38.295804937546535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4411537766311504,12.78630719238939,62.92123742225009,59.19605876732162,81.73777753300982,112.203660711468,91.49318910630862,116.71866197316844,57.52260320584685,17.932474850306125,0.0315583198108133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6418972416639583,0.8209486208319792,9.881644852542063,64.08932756100101,44.48382945497095,102.63803136278489,111.35158607657604,73.71850585505656,8.082388317574873,37.88554678000596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.39730881496277,71.41388389736554,135.18806056600926,171.5069313049962,178.1281261847553,176.7244294118004,177.53327347160902,130.49322011196222,110.603264821884,107.53130015646428,45.462569674856994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.060033530989848,70.0248855199389,128.74713718434748,168.2469136379641,176.16545807597325,175.50921794620865,175.7949720475093,134.08481628988326,110.15020839501096,104.15326301945476,43.85223075300385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.019271677953247,63.39504452516312,99.4489118388894,137.3660169387062,166.63268396435348,166.7273589237859,166.79090786915836,99.98583558142406,70.05644383974972,96.03931638206907,42.084532537847466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.577685595571262,38.99052027913526,87.60978654657526,104.59551180255696,127.45281376635332,124.39035982745192,138.5207055991813,110.80947466503136,57.61727816527928,18.027149809738564,17.869358210684496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.786969893109625,47.98809987122372,64.65780962334648,107.1210419989237,148.76332575366897,146.71160266021525,134.99827834139353,116.87645357222252,113.0250416380508,65.60499152342172,15.21716242932368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.209284297538362,28.887534882166676,76.14979339774169,78.58064863467598,98.34437064551096,119.68600864688658,138.9759235548085,122.68534594616634,108.6678319754044,78.80155687335169,24.46764088564948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.080630610383569,71.16141733887902,127.61060536540737,157.05192391439118,165.1961319543352,161.8747268706848,161.43636883934008,111.69224300823248,98.4040288391259,95.1556834273663,41.32670055663712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.406944653939394,76.24446835717413,137.52424084351108,159.5484896254521,165.88220118090726,163.140518109124,164.56021019485976,107.81056967150244,98.07461185699113,97.58091868953976,49.31398160902872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.996254190647988,69.70930232183078,118.96016729123784,164.4754782676965,171.19307732989142,170.45253757871436,171.89730339799846,137.24886208023042,106.69262699984814,96.51312348498212,41.48449215569119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.94343609072322,7.13520641749964,139.3866140180999,61.05886424766126,74.76036271456424,103.11140615994708,177.9461254636546,176.9059978271503,162.3705815668903,109.046964118885,49.12463169016384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.6484499720088,78.51753199505436,125.1105812083398,140.2218287287094,147.57794338488472,159.02799350144912,134.32085522983814,97.3042430090066,94.7947081254207,94.21109536179604,49.31398160902872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.72186515132729,83.00054263119318,143.49092481650897,167.59975192896698,171.70276581012354,169.70248710101902,170.82345591292915,114.48666738161737,105.97845789947192,105.8172078544112,51.46081196766568,2.6202051557991712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.94277339000298,80.97994555179946,140.71249575590488,163.01731097013658,168.4652280421348,166.8855828285908,168.41724210379232,110.90674345896883,103.35868504942358,102.93675463661052,47.420050114629085,1.7996888407180252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.62719019189485,72.80331458054299,137.87138236143005,163.91737154337102,169.4145714709642,167.26255344331722,169.40592535594757,116.18779051114544,104.67030069745113,103.20608111937952,46.28351829568897,1.610338921853145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.54238146640844,79.96964701210261,137.14510870003048,167.1324294123165,172.7052828463054,172.12729005744163,174.8123410758658,125.83599025823769,111.2975478577219,108.16289885843138,49.31398160902872,2.8415457002256974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.774683251252057,68.73056210194473,137.1135503802197,159.52903586666463,167.47351864972376,163.08129222125987,163.82831655869938,120.02018099228052,96.57926626485956,77.75970001384401,47.45160843443989,2.3992969171234777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.889955290078216,77.79125833365481,105.41646042338895,122.02262123013926,129.6312024448011,156.14364953189093,157.140546593312,126.66385577108298,121.65083828442282,95.78036523732004,46.91468469190524,2.1468303586369712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.953734630420076,60.83752370323474,117.31827004957393,139.8876563833154,148.76159653066563,149.48268252305516,140.9749053466606,85.15515449334515,85.31121686939588,74.23511122730207,47.57784171368315,2.683754101171631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.83846259159392,52.97647593008639,53.13426752914046,30.213416619971664,81.35907769528005,110.34128753687918,176.818672065482,176.44775373126723,155.14070018995824,108.25757381786384,48.68281521281245,3.5042704162527767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.952409228979604,83.31612582930131,139.0710308199918,134.84048674233946,170.56926013143928,169.00517792492528,167.70653144942278,161.44198881410094,104.37028050637296,102.4028570343317,50.67185397239535,4.135869118219876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.962707768676463,83.12677591043642,136.2926017593877,152.3518957913342,147.30256462160406,147.30645537336153,137.2540497492404,84.42801622044394,84.89663565434698,85.14737298983015,50.5456206931521,4.104310798409063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.646692264817496,81.57998593395575,119.275750489346,129.1893859674497,146.574994042952,147.35011825419568,146.9225678666218,113.0016971275058,85.10371010899601,67.30957309895648,32.2655720191762,1.610338921853145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.283362177577084,13.701930772653808,21.65765350523459,40.82133513391327,21.87899404966112,14.522879393485788,49.81934703175256,69.01458698024206,5.240842617349174,39.05363691875689,18.532082926711578,0.0315583198108133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.07033207068671,40.6635435348592,65.06806778088706,60.963756982478,91.24072254782212,74.22387127778042,69.80397728126322,76.21291003736333,73.43448097675925,22.667952044931454,10.481685234698348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8834025597333697,16.44836920769623,61.40600576558021,88.93566828438024,145.20631403581453,143.93619973986702,141.6073686601293,139.95250224594037,110.71004434233976,66.0152496809623,31.69752226258156,1.8943638001504648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.06658626133469,30.46631548420901,93.57690282532398,148.44774255556084,150.5647438173903,150.66287722282942,149.94524967644656,129.8391415109518,86.57311735607756,61.56379736463428,31.065923560614458,2.5570885161775445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.46565278348877,101.31214962497992,149.68240777994004,159.18275896024736,155.5768966925488,155.8674061571086,125.84161023299848,93.3642083959141,94.3005826522185,94.72986226279576,56.82832017000895,6.188024517424408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.05496232019736,97.68121362373304,152.58317936802987,164.11925832901005,161.90282674448895,161.83841318761483,141.73706038537924,98.1230301010844,98.6668707356324,98.19522516147354,54.776164770804414,5.903999639127088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.64470416265679,94.93434288293976,147.7214688941613,167.62309643951198,164.99813592045365,118.45480186851402,164.71411104215633,147.54854659382806,102.8537519324506,101.44097673872815,56.0704881887986,7.040531458067201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.17089705974376,93.26131962721584,146.77428699408603,170.40282241736855,99.22800360021373,168.9373059220445,170.01028879561213,129.4102942061254,82.65340111327423,64.31066810542754,31.729080582392367,2.999337299279764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.567387055874404,7.89260609295916,8.650438074169513,29.29822534545808,65.13118442050867,89.31480042786085,114.88741481263962,90.64068216566584,89.6935002655906,42.52634901519885,21.34207030712646,1.3574400576158054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3889983774266188,5.967116278748715,22.35236884682332,34.696859561861324,35.92806634023388,38.39047989697898,26.393563005610755,29.80315846243109,25.667289344211216,14.01751397076194,6.472049395721728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.600040382156286,0.5684820623454727,10.007878131785317,16.859059670987637,29.89783342186353,21.468303586369714,25.635731024400403,15.406944653939394,31.44505570409505,26.04642148769181,12.596957273524508,0.3155831981081331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.191494139137475,93.29287794702664,143.64871641556306,172.76969640317955,112.36188461627287,97.27095546619246,130.35747610620064,102.41669081835836,162.08612438284217,53.38673408762696,55.09174796891255,7.387672975986146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.502945014812305,46.66221813341873,93.79781106399966,107.53130015646428,93.86092770362129,102.38513249854752,120.34959797441532,103.30075607881196,138.53453938320794,79.30692229607551,40.6635435348592,5.651100774889748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.88554678000596,98.91242040210558,135.28230321969085,158.5822862723402,171.2570585810147,173.4095089144125,172.07498106159082,135.61906939958982,108.23293239006634,81.45375265471249,41.48449215569119,6.061791238181155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.654340001633415,84.95802307096527,107.27883359797777,120.69673949233426,126.60030682571052,140.80717071533732,168.47906182616143,144.53278167601664,83.47434973410621,46.09373607107326,22.88929258935798,2.4308552369342915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.09026644936019,44.01002235205792,69.64618568220915,176.4551029290314,177.38153415306664,181.24418603676,181.3695547045016,164.0820800344384,119.00469478357368,110.46752081612242,26.425121325421568,7.766372813715906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.04333837906003,94.9974595225614,88.05203532967748,122.84356985097124,157.63467206651416,164.3462188481974,163.41805840115882,135.2909493347075,98.98461546249467,87.66858012868856,31.50817234371668,4.514568955949636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.472049395721728,32.865612401332484,57.39636992660359,62.54253758452032,92.12478780827573,132.91456462237818,145.66931349495675,141.40721109749364,160.3184261676858,75.42351973634214,24.530757525271103,3.220245537955457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58946565482048,106.67879321582149,160.69712600541556,178.62268396370834,178.7100097253766,180.83003712746196,175.33543103437376,115.2622238986119,115.42779700118092,116.0079513187989,60.08012402777522,8.966021272277645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4418164773513863,43.5050892350849,103.7430048619142,155.86654154560696,177.38110184731582,178.05593112436625,180.44096195171215,176.6604481606771,110.7705671474564,110.24834180045004,110.09789939916014,58.21731854743557,9.282036776136612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.610338921853145,45.55724463428943,106.8997014544972,148.35868757088923,157.2676444840569,153.7318157479933,154.54238903080528,120.35781178368114,91.02111122639892,91.80444924690843,91.65357453986768,60.80596538342392,9.881644852542063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1680901387509257,39.3061034772434,75.86533621369354,114.50871497490986,128.74713718434748,160.16063456863174,137.55536685757107,160.0348335951393,97.997229127592,102.44868144392,111.88850981911068,54.83928141042604,8.934462952466832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.369882817585264,56.13360482842023,52.21864394887604,57.71195312471171,91.6509807053627,119.52864935358332,71.22453397850065,66.77308166217264,68.60432882270148,42.58946565482048,12.91254047163264,5.272400937159988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.585996033107415,43.59976419451734,41.32670055663712,145.05068396551465,157.10466521599284,160.51815142457068,157.0177717600754,140.68353127059908,95.96150134691914,85.45171623841662,60.45882386550498,9.913203172352878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.567387055874404,50.29272182891476,115.89771335233648,157.05451774889622,168.22140759866494,168.57805984310224,171.7451317737052,131.34832088711,106.15224481130684,104.5328274686862,91.2091642280113,49.88246367137419,10.67103515356323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7256109606793033,50.450945733719664,113.90867459275356,165.3063699207976,171.6193308002128,170.32630429947113,172.65816151946464,144.13808652550605,107.21355542960198,107.10850513214956,107.0410654350196,61.69003064387752,10.955060031860553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.388335676706383,51.87150243095709,114.47715665509904,164.35962032647322,174.28276653109523,172.9127896067053,175.4041676487562,151.81497204879952,111.683164587465,112.38868757282454,111.4609594315368,61.78470560330998,10.67103515356323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.703918874814516,50.92432053088186,112.77214277381346,163.98048818299262,177.5090643495624,177.18656425944093,179.71598520756513,164.5528609970956,114.6907156960106,114.8532626583238,113.97784351288686,61.3744474457694,10.797268432806485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.988376058862668,49.31398160902872,108.73094861502602,111.41470271619764,99.98583558142406,112.48811789551613,50.57717901296292,157.79289597131904,176.8087290332128,162.40213988670115,115.23455633055856,57.87017702951663,10.986618351671362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.830584459808602,47.86186659198047,69.01458698024206,123.31694464813344,177.67377284062977,163.98092048874346,180.7362267795312,180.93379050766185,161.5124546514867,118.01168847391014,117.41294500900632,60.83752370323474,11.14440995072543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.619542455078936,48.71437353262326,104.78486172142183,124.80061798499248,149.28641571217696,66.64684838292938,143.45936649669815,154.05993581287558,152.01556191718606,88.46229348721805,57.39636992660359,26.835379482962143,10.260776996022658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.703918874814516,8.271738236439752,33.244312239062246,43.25262267659839,53.48140904705941,101.75396610233128,150.8154811528735,89.50415034672571,84.23174940956572,50.86120389126023,42.52634901519885,25.635731024400403,11.14440995072543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0308956190905776,17.395551107771464,111.69872759449495,118.8023756921838,141.3756527776828,150.02609085185233,141.50188605692608,159.2450109883673,142.2281597183256,133.1359051668047,92.18790444789737,59.41696700599731,12.09159185080066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3155831981081331,2.936220659658137,11.933800251746597,18.40584964746833,19.069006669246235,30.43475716439819,37.569531276147,87.61021885232607,77.19165025724936,58.50134342573289,37.853988460195154,10.828826752617296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.640139534472652,55.8495799501229,116.84489525241172,162.7492814046201,171.8968710922476,170.75082854678917,172.35295365937648,140.16000900634023,106.20368919565595,105.73982512501208,105.39787127610312,63.58439444402799,12.312932395227188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.303296556250565,55.881138269933714,113.30906651634812,159.4343609072322,171.8614220206793,170.8022729311383,171.5683187216145,148.9232788814772,107.76517756766498,106.60659815543237,36.18053289872038,62.63721254395276,12.817865512200202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.52420479492626,57.74351144452253,120.41271461403694,165.02277734825114,173.33342310226587,173.13975012589268,175.79324282450597,127.647783659979,110.71609662285142,111.43675030949017,111.46528248904512,54.01833278959406,12.849423832011016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.966021272277645,58.21731854743557,120.25449070923204,140.60225778944246,147.2014050759091,159.47672687081385,151.96022678107946,99.04859671361798,97.15942058247754,96.12664214373734,84.13966828463828,40.032377138642936,13.10189039049752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.345153415758238,58.43822678611126,116.02394663157972,167.8323324229152,175.6574988187444,176.55928861498217,180.443988091968,152.86417810607134,114.58696231581064,113.9717912323752,113.56369460358876,62.9843540618717,14.01751397076194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.850086532731252,58.81692662384101,116.40264646930947,162.7181553905601,171.2436571027389,169.3350272128109,171.077651694419,142.31807931449887,105.7164806144671,104.73384964282354,103.21818568040284,65.00495114126542,14.333097168870074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.070994771406944,60.11168234758603,117.6974021930545,158.68863348704517,165.84026752307645,163.28404361840057,164.97046835240033,127.40439552226002,100.66931097349114,100.12071497568398,99.569092837621,64.91027618183298,14.049072290572752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.303959256970802,22.194577247769253,71.66635045585203,122.55954497267392,154.28819324931544,164.67520352458138,170.96265836469738,168.3908714529915,146.56202487042702,102.90217017654388,102.49926121676748,61.21665584671533,13.701930772653808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.260776996022658,39.90614385939968,86.50481304744595,118.29701026945996,112.23565133702964,168.31997330985487,99.48090246445106,168.7868635207546,121.76972236590191,111.88850981911068,65.32096664512439,34.03370254008341,10.955060031860553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.06245393890139,19.70060537121333,93.86092770362129,69.39328681797181,135.25117720563088,157.25597222878443,160.3499844874966,77.09697529781693,75.64442797501785,75.77066125426109,54.7446064509936,31.1605985200469,9.282036776136612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.923501712049738,28.855976562355856,83.25344149543052,115.55057183441752,76.49693491566063,151.65847736699794,152.86547502332388,142.7330928352986,125.36910004733797,82.3062595953553,57.648836485090094,29.550691903944585,9.786969893109625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3155831981081331,29.39290030489052,6.977414818445574,10.734151793184855,41.23202559720468,83.22145086986887,107.3735085574102,84.89490643134364,76.37070163641738,86.88394519092655,70.4667019972903,39.96926049902131,11.491983774395209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.32802595807759,37.348623037471306,35.801833060990624,140.80760302108817,118.8023756921838,69.74086064164159,88.90454227032026,58.059526948381496,50.7980872516386,47.54628339387234,12.09159185080066,6.629840994775794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.125570578523017,9.597619974244743,23.741367224249935,89.25168378823922,174.83395636340742,174.41116133909267,176.85368883129948,176.254080754894,157.88670631924984,111.4272395829718,111.03167982095955,66.61529006311856,15.12248746989124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.24981575560556,63.742186043082064,120.41271461403694,164.13871208779753,178.66937298479831,179.53960446122525,181.11060355975255,157.96452135439978,116.8773181837242,115.48269983153676,113.55893924032962,64.27910978561671,14.333097168870074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.186266810233104,63.01591238168252,118.77038506662215,161.39184134700426,172.70095978879712,173.34336613453502,176.58998232329128,146.20104956848144,111.61831872484,112.90702216807335,113.46037352913967,65.03650946107624,14.83846259159392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.038773750875896,63.58439444402799,119.97046583093471,162.2802296649662,170.49576815379768,170.1352251576029,172.302373886529,121.26392463742724,106.86382007717803,107.71113934881085,108.01807643190232,66.52061510368613,15.406944653939394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.291672615113232,63.23725292610905,118.3916852288924,137.3266771153804,145.23441390961867,154.49742923271864,142.76335423785696,93.32659779559162,93.46839408186489,93.65558247197558,83.35200720662046,64.43690138467079,15.754086171858338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.417905894356489,62.88967910243927,114.22469009661252,164.86455344344623,176.1373582021691,175.87538091716425,178.88033819120483,156.9563843434571,116.07366179292552,116.91492878404668,117.00268685146578,64.75248458277892,15.84876113129078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.24981575560556,53.03959256970802,100.0805105408565,143.01755001934677,102.73270632221734,110.37284585668998,184.88290354152184,183.743345582326,171.7788516222702,126.85320568994788,115.2976729701802,56.70165458501487,16.195902649209724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.870020911404731,56.25983810766349,93.00885306872932,127.38969712673168,131.30465800627587,159.465919227043,177.80865223488968,168.7479560031796,134.55602955829133,77.9806082525197,56.51230466614999,40.47419361599432,11.68133369326009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5042704162527767,40.47419361599432,75.0448198986124,100.52275932395872,142.82776779473107,151.09950603117082,169.31600575977424,176.83293815525948,176.25840381240235,152.867636552078,111.7618442341166,61.24821416652614,16.922176310609263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.239517215908704,35.32802595807759,73.43448097675925,105.44758643744896,97.87056354259792,101.37483395885069,151.44664754908973,144.62745663544908,163.66533729063534,132.0620576817354,113.40374147578056,63.07902902130416,17.52221669276555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.21716242932368,62.82656246281765,117.63428555343286,161.77054118473404,151.00526337748923,177.84626283521217,181.2921719751025,177.12042147956348,118.10463421033924,80.25410419615075,114.9189731324504,63.458161164784734,17.332434468149838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.775345951972293,62.258512706222994,115.99238831176892,95.3450333462312,151.00223723723337,164.3946370922907,167.51415539030208,149.94395275919402,103.05477410658794,102.31293743815844,90.02118802472205,50.22960518929314,13.165007030119147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.06112853746092,2.3992969171234777,33.90746926084015,66.77308166217264,151.00483107173838,102.8589396014606,89.59882530615816,138.12384891991653,139.73418784176968,72.77175626073216,49.282423289217896,35.138676039212704,18.311174688035884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.44836920769623,70.40358535766866,130.7046176241196,176.79878600094366,183.0494948522389,182.9189385154873,184.70911662968695,153.15641679363452,122.48432377202896,121.5263342281829,120.32495654661784,69.10926193967448,18.532082926711578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.48035983325788,67.72026356224788,121.70703803203112,164.45429528590566,183.12125760687715,181.87924318473375,184.29972308364808,172.44114403254642,119.2143630727277,119.12963114556442,118.17293851897088,67.5624719631938,18.46896628708995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.345153415758238,66.6784067027402,120.25449070923204,162.71772308480925,182.1494342790044,182.24583846144023,184.24827869929896,150.08920749147396,150.270343601073,121.58037244703704,118.96016729123784,66.86775662160508,18.21649972860344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.44836920769623,64.53157634410323,116.56043806836357,157.6982210118866,183.76928392737597,183.7688516216251,186.39035369467675,178.53492589628925,135.00433062190518,38.35892157716816,60.36414890607254,66.33083287907041,19.479264826786807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.206201188906583,52.755567691410704,115.2665469561202,155.89809986541778,183.7757685136384,185.84478383712545,177.01969423961938,134.77737010271784,52.15552730925441,140.4289031833584,91.11448926857886,65.41564160455684,19.858396970267403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.04840958985252,63.39504452516312,114.88741481263962,146.37570109181797,153.36651738853936,165.91332719496725,111.88807751335985,154.6470070225069,96.176789610834,91.22343031778878,79.4845999596679,55.94425490955534,19.38458986735437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.827501351176824,64.65780962334648,119.14951721010272,162.11811500840383,182.8981878394473,181.41408219683743,184.03904271589573,176.09845068459413,120.2432507597104,117.75014349465611,109.62106615599129,66.61529006311856,19.54238146640844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.016851270041705,63.93153596194694,114.98208977207204,160.47621776673986,182.92888154775645,184.9685000801868,186.56284368925915,180.8974768245919,116.7087189408993,110.91928032574296,106.05843446337606,66.0152496809623,19.70060537121333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.607918513941604,61.81626392312078,104.78486172142183,140.52357814279085,183.1441698116713,184.6282754542812,168.9688642418553,186.3964059751884,157.91912925056232,129.50021380229867,102.48023976373084,64.97339282145461,19.95307192969984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.427109427582277,54.04989110940488,113.15127491729405,152.64672831340232,179.89279825965588,170.77244383433083,166.65040850013762,165.98595456110718,107.65796574145836,107.34324715485192,103.92414097151324,54.36547430751301,20.80557887034264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.900916530495312,62.13227942697976,111.19379447752198,150.8154811528735,169.7980266719531,168.6104827744147,173.56686820771571,157.16994338436862,106.56466449760154,106.50414169248494,103.67988822229256,49.66155543269849,18.81654011075973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.374954028377743,63.3634862053523,99.4173535190786,129.6627607646119,162.7808397244309,140.30223759836431,146.23779555730223,155.74074057211453,138.62921434264038,137.30290029908457,101.1854840399858,39.49545339610828,19.353031547543555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.712229312350663,60.55349882493741,98.0914717812736,133.70395492339935,147.64754461076885,158.77639155446428,162.36582620363117,118.48506327107232,97.95832161001702,98.07201802248612,86.46071786086098,68.41454659808576,19.41614818716518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.16434432939891,49.56688047326605,98.2181373662677,133.0727885271831,147.61641859670883,159.6012309270537,161.3710906709643,115.97379916448308,96.31383053384806,96.4750805789088,84.62687686582714,60.774407063613104,19.76372201083496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.195902649209724,61.05886424766126,88.05203532967748,130.16812618733576,147.090302497945,126.63186514552136,67.27801477914566,122.30664610843657,153.46724462848348,123.41161960756588,96.51312348498212,60.39570722588334,20.047746889132284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.732826391744386,59.51164196542975,105.16356155915165,132.0304993619246,162.24391598189624,169.22176310609265,181.10498358499177,165.243253281176,146.4271454761671,117.12892013070903,92.37725436676224,58.88004326346264,7.987713358142432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.280279068945305,63.77374436289288,113.75131529945034,153.3410113492402,179.0640681353089,177.27475463261086,178.27338091703524,176.68984495173373,116.7203911961718,113.25286676873982,113.252434462989,67.37268973857809,21.626095185423782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.69096953223671,63.39504452516312,112.1094180577864,151.57331313408383,175.66873876826605,174.84995167618823,94.65031800464246,107.91043229994489,133.95642148188583,151.32084657559733,112.23565133702964,66.10992464039472,20.079305208943097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.37429132765751,34.66530124205051,109.64700450104128,148.35263529037755,175.46641967687617,148.41575192999915,138.50298106339713,86.63147863244005,20.931812149585888,70.43514367747947,77.50723345535751,54.7130481311828,20.48956336648367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.89061799079845,65.03650946107624,117.2551534099523,141.18630285881792,147.68688443409462,158.65059058097188,153.86755975375488,98.85362681999229,97.18362970452418,97.13348223742754,85.84943752918305,70.90895078039252,21.87899404966112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.680008291819618,62.79500414300683,111.28803713120357,149.99453253204152,177.20904415848426,175.64928500947855,174.77127202953662,173.06928428850685,116.2132965504446,106.72418531965896,83.50590805391701,56.9545534492522,22.667952044931454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.269317828528212,63.615952763838806,72.07704091914344,152.393829449165,99.07021200115965,179.0601773835514,181.92290606556796,151.82577969257034,179.35587451712124,152.6147376878407,115.77148007309324,68.85679538118798,22.35236884682332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.269317828528212,62.9527957420609,111.98318477854312,151.57331313408383,177.17705353292257,145.290613657227,182.7840591212274,181.94625057611293,159.94102324720853,118.31949016850328,114.12958283142926,68.2567549990317,22.983967548790417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.837799890873683,45.051879211565584,110.84622065385216,148.9526756725338,175.50446258294951,178.6996343873566,181.1352449875501,180.18546925296985,126.3357357062007,109.9310293793386,77.91749161289806,64.91027618183298,21.089603748639952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.837799890873683,62.005613841985664,109.61501387547962,148.73219973960897,176.16718729897653,104.6901867619894,139.7973044813913,30.6872237228847,168.9373059220445,151.13106435098163,117.7289605128653,70.08800215956055,21.72077014485622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45866774739309,62.258512706222994,111.66716927468414,150.87859779249513,178.75626644071576,134.65113682347456,186.59958967807995,160.3184261676858,76.14979339774169,8.113946637385686,12.40760735465963,11.460425454584398,6.724515954208234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45866774739309,62.32162934584463,110.2777385915067,139.4531891037282,146.76650549057106,158.93504776502,86.66303695225085,129.6627607646119,136.15901928238029,99.62226644497346,88.90065151856278,59.41696700599731,24.18361600735216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.944761492163693,60.963756982478,108.35224877729624,119.6864409526374,175.94584675455008,123.6645184718032,77.85437497327645,117.57116891381123,150.15232413109558,99.41778582482942,27.21451162644273,1.7365722010963984,22.38392716663413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45866774739309,61.59535568444509,110.56219577555486,150.75236451325185,176.0405217139825,138.2500821991598,98.62839552380828,145.70087181476757,152.23603785011093,152.29915448973256,111.69872759449495,29.613808543566208,13.4494642141673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.427109427582277,61.78470560330998,110.12037929820347,149.64695870837173,177.46151071697074,129.53652748536868,45.051879211565584,172.69447520253462,156.46701423351405,114.31936505604496,13.54413917359974,23.741367224249935,17.17464286909577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.765710112995668,38.958961959324455,32.51847088341354,35.391142597699215,58.88004326346264,83.78993293221436,162.08612438284217,142.1966013985148,43.06327275773352,8.208621596818126,36.68589832144423,26.61447124428645,16.03811105015566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.98529295023089,61.69003064387752,110.34128753687918,150.62613123400862,175.47247195738782,157.41376382783844,186.18111771127357,184.49555758877543,165.16716746902938,118.71375301326302,116.97112853165495,70.56137695672274,23.14175914784449,0.2209082386756931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.93313755102636,61.69003064387752,112.2352190312788,153.3410113492402,180.93941048242272,145.89022173363244,181.3760392907641,139.9866544002562,164.64364520477056,126.60635910622216,114.56015935925898,69.86709392088484,25.604172704589587,0.2209082386756931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.89128069151869,61.27977248633696,109.29943067737148,137.8082657218084,152.24598088238008,164.01982800631845,162.40213988670115,119.68341481238156,103.73911411015668,103.79963691527333,94.00272398989452,71.1298590190682,23.110200828033676,0.2524665584865065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.575034792690317,63.52127780440637,113.84555795313196,153.18321975018614,163.66490498488452,172.37845969867567,184.8133023156377,184.40563799260215,162.0122000994497,121.92837857645765,119.81267423188068,72.89798953997543,22.699510364742267,0.4733747971621996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.522879393485788,51.30302036861162,92.50348764600548,134.272004679994,158.01380420999476,171.99975986094586,181.69248710037388,186.8831822506264,177.49306903678155,142.50829384486542,116.11862159101216,70.65648422190601,23.425784026141805,0.1893499188648798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.406944653939394,56.92299512944139,91.84033062422758,88.62008508627211,75.23416981747727,122.81201153116042,167.76921578329353,122.81201153116042,155.64563330693124,125.8744654700618,98.15458842089524,24.56231584508192,20.11086352875391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.93313755102636,47.13559293058093,111.3200277567652,54.55482422637788,20.205538488186345,14.806904271783104,60.55349882493741,113.84555795313196,186.14437172245272,139.57639624271562,90.0726324090712,64.18400252043345,25.951314222508536,0.504933116973013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.20686388962682,56.89143680963057,87.26264502865631,157.4453221476493,182.92369387874643,179.4591955915703,172.9296495309878,153.9094934115857,84.48464827380306,104.97421164028675,54.42859094713464,23.331109066709367,0.2524665584865065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.049072290572752,60.80596538342392,92.34569604695142,148.88955903291222,175.72493851587436,187.43004902543024,175.18844707909057,166.31710076624532,179.1660922925055,120.85842184314582,110.51248061420904,71.0983006992574,24.08894104791972,0.4733747971621996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.322135928452976,60.20635730701847,108.95185685370171,147.5252020832831,155.50902468966802,170.2523800160787,165.0681694520886,103.30032377306112,97.43955470901736,98.1178424320744,83.56988930504032,72.42418243706238,24.12049936773053,0.7578319812103526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.21716242932368,59.92190012297033,109.70968883491206,129.1578276476389,98.75462880305152,39.43233675648665,207.64380132288244,196.05671028330397,188.7957028923119,132.3149565459727,39.3061034772434,56.51230466614999,24.341407606406225,0.7578319812103526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.817202811479966,59.10138380788917,108.25757381786384,148.9526756725338,179.45054947655368,196.3411674673521,201.9291516026203,31.760638902203187,23.20487578746611,71.50855885679798,92.15634612808654,50.73497061201698,17.111526229474144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.575697493410551,59.19605876732162,108.6993902952152,149.67894933393336,178.8820674142082,42.02141589822585,37.63264791576863,35.95962466004469,66.86775662160508,86.88394519092655,92.72439588468116,70.59293527653355,24.30984928659541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.660736613866373,54.23924102826976,103.90079646096828,148.85843301885222,125.71624156525692,54.55482422637788,146.45870379597793,151.44707985484058,119.81267423188068,122.9698031302145,59.480083645618926,71.63479213604123,13.670372452842994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.953734630420076,34.03370254008341,87.35731998808875,116.08706327120132,6.598282674964981,15.21716242932368,21.72077014485622,46.72533477304036,99.19644528040293,148.95310797828466,95.62905822452848,3.283362177577084,24.59387416489273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.775345951972293,58.50134342573289,106.67879321582149,146.74272867427524,173.7678903818531,180.06269441973325,184.9308894798644,185.0229706047918,122.99617378101532,121.2397155153806,114.19313177680172,69.89865224069565,27.08827834719948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.56473625299346,56.29139642747428,102.2588992193043,144.8172388600648,153.89306579305403,152.0151296114352,165.9384009285156,136.51956227857505,106.00526085602358,105.92485198636862,95.95285523190246,68.4776632377074,23.45734234595262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.343395708566932,56.76477122463648,103.23763943919036,142.32283467775804,152.45694608878662,174.99909716022563,168.68483936355798,166.5375766991702,149.58427437450092,130.2628011467682,100.45964268433713,68.13052171978845,25.604172704589587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.712229312350663,55.6597977255072,101.02769244093174,139.16570577942423,156.91358607412462,141.40721109749364,117.98142707135182,174.30178798413192,28.887534882166676,45.65191959372187,51.30302036861162,70.97206742001414,23.836042183682377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.806904271783104,55.94425490955534,101.94331602119615,140.30223759836431,168.40081448526067,185.1967575166267,125.52689164639204,117.82363547229777,176.16718729897653,149.3629338300744,114.1300151371801,71.03518405963577,27.056287721637837,0.1893499188648798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.954397331140315,56.82832017000895,104.87953668085429,145.00658877892968,173.61009878279904,179.5599228315144,176.9561452942469,167.32739930594218,102.63803136278489,133.16746348661553,106.0476268196052,66.8993149414159,26.488237965043197,0.1893499188648798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.417905894356489,53.86054119054,84.98958139077608,128.74713718434748,159.0867870835624,153.183652055937,157.95068757037313,115.0452064116937,140.0497710398778,117.98142707135182,103.04828952032548,66.80463998198346,9.218920136514985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4095954568203366,18.09026644936019,50.73497061201698,58.75380998421939,120.09669911017798,167.51674922480706,156.30922263446,155.45628338806637,141.34409445787202,108.51004037635032,75.42351973634214,57.52260320584685,22.131460608147627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.828164051897058,35.32802595807759,54.7130481311828,94.71343464426408,143.83806633442794,144.97503045911887,135.37697817912328,161.4376657565926,161.96896952436643,120.09410527567296,94.80724499219484,51.30302036861162,18.21649972860344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.80756697250334,53.98677446978325,99.25956192002452,138.12384891991653,126.12693202854832,146.58493707522118,63.742186043082064,181.25023831727168,160.88647592428043,116.84489525241172,29.929391741674348,13.196565349929962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.73348909246462,54.04989110940488,99.3546691852078,139.3234973784783,170.01072110136298,104.62707012236778,170.95790300143824,172.63135856291296,110.05726265858183,137.4926825237003,89.63038362596897,59.89034180315951,17.206201188906583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.91254047163264,54.807723090615234,103.36387271843358,126.97943896919112,147.31121073662072,155.55139065324963,126.94788064938032,120.60206453290182,150.08920749147396,152.33114511529422,103.07984784013628,67.21489813952401,26.29888804617832,0.1893499188648798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.291672615113232,54.20768270845895,101.62773282308802,142.16504307870397,171.36816115897878,188.8588195319335,171.81040994208098,190.2979653764568,178.06155109912703,146.08994699051732,116.71866197316844,71.19297565868983,24.152057687541348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.07033207068671,53.98677446978325,88.80986731088782,122.55911266692308,114.19313177680172,46.97780133152687,31.065923560614458,76.49693491566063,150.4047906895821,110.21505425763591,90.70379880528743,70.71960086152762,19.447706506975997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.239517215908704,38.04333837906003,103.45854767786604,58.84848494365184,139.51284729734317,138.692330982262,32.64470416265679,47.48316675425071,90.609123845855,87.95736037024504,70.18267711899298,39.11675355837851,7.640139534472652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.777334054133002,40.22172705750782,14.585996033107415,39.14831187818933,46.97780133152687,89.12545050899597,93.10309572241094,103.36387271843358,109.23631403774986,110.43596249631162,13.89128069151869,34.94932612034783,21.75232846466703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.230544077652316,31.98154714087888,48.27212474952105,80.56968739425889,183.077594726043,154.8251169918501,185.39518585625905,133.32525508566957,83.6952579727819,146.30091219692386,118.96016729123784,72.10859923895426,25.130797907427382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.57636019413079,55.24953956796662,107.68909175551836,154.9513502710934,186.32421091479927,81.95868577168551,170.26318765984948,185.51406993773813,183.52416656665355,159.27656930817813,121.32790588855052,55.02863132929092,23.047084188412047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.491983774395209,54.36547430751301,104.27949629869802,145.63775517514594,174.62039732249588,186.6782693247316,137.9976156406733,186.51874850267416,120.91764773100996,155.20381682957986,117.0658034910874,70.94050910020333,25.57261438477878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.123150170611476,52.91335929046476,86.22078816914863,129.53652748536868,152.6147376878407,170.57920316370843,188.61067603095535,186.47378870458755,86.91550351073735,113.59309139464546,115.01364809188289,69.7724189614524,22.25769388739088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.68133369326009,52.02929403001116,99.54401910407267,140.49158751722922,169.8529295023089,187.3120295554528,187.83122876220332,186.7361982953432,165.4105556067484,123.77648566126898,115.99238831176892,69.9933272001281,24.846340723379235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.418568595076724,52.40799386774091,102.73270632221734,144.6590149552599,129.12626932782808,69.64618568220915,189.71175877832712,187.79448277338253,186.90133909216144,161.07625814889616,122.71733657172798,72.42418243706238,23.14175914784449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.376711735569051,52.18708562906523,95.81840814339338,100.17561780603975,46.69377645322954,119.14951721010272,171.3997194787896,155.23537514939068,128.39999566642854,127.73727095040148,86.88394519092655,58.75380998421939,22.920850909168795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.745113033601951,42.68414061425292,88.36761852778561,132.59898142427005,146.4271454761671,170.8632280420058,188.35302180345883,166.00108526238637,152.867636552078,141.34409445787202,115.83459671271486,60.4903821853158,21.78431909022868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.06112853746092,51.997735710200345,103.58521326286012,145.3848563109086,174.9039898950424,178.58507336338585,138.53410707745712,25.099239587616577,86.72615359187249,148.44774255556084,122.43331169343064,63.426602844973935,22.38392716663413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.134543716779405,41.16890895758304,85.33672290869504,112.0143107926031,154.00416837101812,97.46030538505734,80.50657075463725,114.03490787199682,126.47407354646728,107.68909175551836,71.57167549641959,32.32868865879782,13.10189039049752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.988376058862668,35.42270091751003,38.89584531970282,41.011117358528985,117.98142707135182,100.648992603202,102.8904979212714,154.60420875317442,145.54308021571347,138.75501531613278,81.83245249244226,34.191494139137475,22.320810527012505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.408270055379866,50.89276221107105,74.85503767399668,74.72880439475342,176.92501928018694,144.78524823450314,143.8065080146171,187.5904344589893,180.39773137662883,155.61450729287128,82.46405119440935,52.37643554793011,7.261439696742894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.218920136514985,50.92432053088186,100.74366756263444,142.54374291643373,172.18910977981074,187.358286270792,189.6797681527655,189.56174868278808,70.56137695672274,154.63576707298523,114.98208977207204,68.69900378213393,22.28925220720169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.52420479492626,50.3873967883472,100.83834252206688,142.2597180381364,153.5485181096401,166.39318657839195,149.7105076537442,143.82293563314877,104.39362501691794,105.37322984830566,95.90876004531748,68.60432882270148,19.19523994848949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.955722732580785,39.71636163478397,100.58587596358036,142.60685955605535,172.75759184215627,186.78159039918063,189.4899859281498,189.1337659894633,161.1895222556144,112.45655957570534,114.6033899343423,67.05710654046996,21.94211068928275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.767035514436142,26.709146203718888,86.06299657009457,80.97994555179946,124.26412654820868,154.47754316818032,65.85745808190822,60.42726554569417,77.85437497327645,133.57772164415607,117.66584387324367,68.35142995846414,22.35236884682332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.271738236439752,49.25086496940709,100.61743428339118,143.83849864017876,172.75759184215627,151.28928825578652,176.9890005313102,137.49225021794945,105.5111353828214,123.85386839066808,115.51901351460673,67.37268973857809,19.637056425840875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.33485487606138,49.21930664959628,100.83834252206688,143.2064676324608,173.1047333600752,147.75345951972292,146.8689619535185,93.48222786589156,65.28897601956275,77.69658337422237,100.9330174814993,66.2992745592596,21.27895366750484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.52420479492626,48.55658193356919,98.78618712286232,141.40721109749364,172.78915016196706,182.4105469525076,138.692330982262,183.2371155481004,125.6535572313861,139.3234973784783,83.34768414911213,40.25328537731863,14.428204434053344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.366413195872193,48.49346529394757,99.07021200115965,141.5334443767369,171.7788516222702,161.17093310832857,167.042942121894,157.7293470259466,143.42780817688734,151.41552153502977,113.15127491729405,65.88901640171903,20.710903910910197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.008973138256387,41.23202559720468,92.3141377271406,139.1025891398026,148.2579603309451,163.63334666507367,134.9040356877119,159.80441462994528,99.5193776762752,99.39444131428444,87.82248097598513,60.61661546455905,16.66970975212276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.198985757841503,37.03303983936317,73.62383089562412,137.42913357832782,169.37955470514672,182.1701849550444,185.11937478722757,163.31776346696557,168.40038217950982,133.84142815216424,89.34635874767166,58.28043518705719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.503607715532541,35.73871642136899,78.35974039600029,112.45655957570534,136.89264214154397,145.7955467742,130.10457724196328,42.71569893406374,72.14015755876505,43.53664755489571,75.8022195740719,64.31066810542754,19.858396970267403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.70325617409428,48.52502361375839,100.9330174814993,145.1012637383621,176.26186225840902,155.10914187014745,154.5410921135528,117.22359509014149,183.9020017928817,155.39359905419556,116.3715204552495,66.74152334236182,18.027149809738564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.008973138256387,48.36723201470432,101.43838290422316,145.41684693647025,122.08573786976088,126.75809842476458,189.07281087859587,188.0223079040716,181.84984639367715,155.6776239324929,117.19203677033066,66.99398990084833,17.427109427582277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.78763259382986,47.57784171368315,100.11206886066732,143.04867603340674,173.48343319780494,185.36146600769408,188.49697961848625,172.59936793735133,141.7863432409742,123.91655272453887,73.65538921543494,55.62823940569638,18.058708129549377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.819190913640673,48.01965819103454,101.15392572017498,144.75368991469233,175.69338019606354,184.84658985845192,186.291355677736,186.69210310875823,147.96788317213614,124.49238398464854,115.0452064116937,65.00495114126542,17.111526229474144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.408932756100101,47.76719163254803,101.21704235979662,145.3221719770378,153.60860860900587,166.13250621063958,166.47489236529938,84.01084117089003,70.30891039823622,155.67719162674206,106.26853505828092,57.04922840868464,14.45976275386416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.345816116478474,47.29381683538583,100.71210924282362,144.91191381949724,175.50403027719867,88.30450188816397,187.21692229026957,187.7624921478209,39.36922011686502,39.65324499516234,90.16730736850364,48.58814025338001,15.501619613371831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.093349557991967,47.35693347500745,101.37483395885069,145.57463853552431,182.54456173526583,187.53466701713185,170.4529698844652,130.48327707969307,131.46201729957912,125.36910004733797,49.59843879307687,65.38408328474603,15.754086171858338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.156466197613594,31.350380744662612,40.600426895237575,75.17105317785564,100.83834252206688,131.30465800627587,103.1745227995687,71.22453397850065,51.68215251209221,13.291672615113232,59.480083645618926,0.4733747971621996,6.566724355154167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1468303586369712,10.007878131785317,52.344877228119294,57.1754616879279,88.68363403164456,97.04961492176592,165.90684260870475,110.78310401423056,153.5939102134776,64.91027618183298,32.6762624824676,13.10189039049752,3.946519199354997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.514568955949636,27.3723032254968,40.47419361599432,81.48531097452332,142.51218459662292,158.42406236753533,73.15045609846193,135.78766864241467,27.43541986511843,154.38330051449873,110.05726265858183,42.05297421803665,15.090929150080424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.693620335117657,31.665963942770745,62.63721254395276,132.88300630256737,172.28378473924323,104.84797836104347,165.18013664155438,123.727202805674,111.0044445586571,151.92045465200275,107.62597511589672,52.53422714698417,11.965358571557408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.556425815457308,45.809711192775936,99.22800360021373,143.8065080146171,152.95928537125462,167.4506064449296,170.30598592918196,65.25741769975194,156.1194404098443,112.99564484699415,92.89558896201108,50.51406237334128,12.944098791443457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.524867495646495,46.12529439088407,100.86990084187768,146.67961203465362,177.3037191179167,145.290613657227,155.86697385135778,96.70247340384698,19.51082314659762,35.61248314212574,65.38408328474603,57.4594865662252,13.007215431065084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.862805480339652,19.321473227732746,60.679732104180665,67.62558860281544,33.1496372796298,16.827501351176824,30.46631548420901,43.78911411338222,56.73321290482568,56.417629706717534,62.35318766565544,55.78646331050128,12.439165674470445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.083051018295108,22.194577247769253,59.82722516353788,94.36629312634513,118.6441517873789,141.34409445787202,128.99960374283398,61.62691400425591,108.16289885843138,95.50282494528524,67.90961348111274,34.191494139137475,7.482347935418587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3258817378049923,26.80382116315133,62.19539606660137,66.17304128001635,37.06459815917398,88.08359364948826,86.47325472763512,121.5488141272262,125.46377500677042,144.4065483967734,90.16730736850364,46.31507661549978,6.724515954208234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.356777356895569,30.46631548420901,70.8773924605817,94.39785144615595,128.14752910794203,132.81988966294574,172.34733368461568,163.1915301877223,150.8470394726843,132.53586478464842,89.88328249020631,38.45359653660061,8.019271677953247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.830584459808602,46.78845141266199,104.12170469964394,151.88889633219196,183.7087611222593,184.0347196583874,176.38809553765225,169.00042256166614,151.8659841273978,123.96021560537302,110.49907913593324,51.997735710200345,10.450126914887536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.419893996517196,45.30477807580292,100.27029276547222,145.6161398876043,101.6273005173372,167.33604542095884,149.26825887064197,166.0015175681372,136.7741903658157,104.1930351485314,14.680670992539854,37.69619686114108,10.166102036590216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8518442399225568,44.64162105402501,80.22254587633994,143.86962465423872,174.58840669693424,96.51312348498212,55.8495799501229,123.85386839066808,178.6296008557217,147.87969279896618,106.58411825638905,22.57327708549901,9.976319811974504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4095954568203366,44.42071281534932,97.90212186240872,146.61649539503196,179.98747321908832,187.31419108420695,188.7706291587636,188.2414869197439,150.72123849919188,124.51140543768518,105.605378036503,53.79742455091837,9.345153415758238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2524665584865065,69.80397728126322,114.03490787199682,165.78017702371065,183.5864185947736,187.9198514411241,183.8073268334492,143.1122249787792,99.32311086539698,59.1645004475108,27.53009482455087,6.977414818445574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.241505318069412,41.2951422368263,90.83046439028156,135.4400948187449,96.95493996233348,147.43744401586395,132.0936160015462,185.06793040287843,170.38985324484355,141.21786117862874,100.86990084187768,50.7980872516386,8.492646475115444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4411537766311504,42.652582294442105,96.0708747018799,140.9649623143914,170.51608652408683,158.9289954845083,189.01877265974173,187.547203883906,172.91538344121028,140.2577101060285,102.10110762025022,51.08211212993593,8.33485487606138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4095954568203366,43.47353091527409,97.04961492176592,142.48062627681213,174.24126517901527,145.60619685533513,121.927513964956,164.13871208779753,175.09377211965813,144.05940687885445,101.65929114289884,42.55790733500967,8.019271677953247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.15712889833383,42.905048852928616,96.41844852554966,141.7859109352234,154.48748620044952,168.15915557054498,104.4688462175629,169.32119342878428,132.94569063643814,25.667289344211216,105.19555218471326,50.86120389126023,7.419231295796959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.904662339847324,42.84193221330699,97.04961492176592,114.19269947105089,140.36535423798597,105.82671858092952,154.8251169918501,139.82886280120212,141.43876941730446,144.97459815336802,101.24903298535828,49.25086496940709,6.188024517424408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0308956190905776,36.68589832144423,79.05402343183819,121.927513964956,81.89556913206387,119.43354208840007,115.96082999195812,149.26869117639282,76.30758499679575,47.35693347500745,55.375772847209866,25.1623562272382,2.809987380414884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.904662339847324,38.48515485641142,85.36828122850584,105.51070307707056,142.13348475889316,60.14324066739685,22.194577247769253,49.97713863080663,126.94744834362946,117.38181899494636,53.89209951035081,32.234013699365384,2.8415457002256974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0205970793937182,41.5476087953128,71.38232557755472,90.67224048547664,130.0103345882817,145.1955063920437,88.84142563069864,26.67758788390808,30.84501532193876,90.9882559893356,66.26771623944879,6.882307553262301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2840248782973198,9.029570217650106,70.11956047937136,62.73188750338521,96.2606569264956,112.77214277381346,153.9094934115857,147.8477021734045,114.03490787199682,76.93875139301203,32.36024697860864,3.314920497387897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3258817378049923,16.98529295023089,83.09521759062561,121.70703803203112,116.30840381562788,123.12759472926857,120.31760734885366,94.36629312634513,45.0834375313764,57.74351144452253,35.26490931845596,28.003469621713062,1.5467899764806852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.224810166139594,9.818528212920436,56.92299512944139,12.944098791443457,22.131460608147627,143.39624985707653,140.6498114220341,132.7252147035133,83.88460789164677,44.768286639019095,3.978077519165809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2840248782973198,28.79285992273423,81.51686929433411,104.43728789775209,137.46112420388943,117.76051883267613,164.86455344344623,125.24286676809471,119.21263384972436,103.90079646096828,86.56836199281841,21.15272038826158,0.7578319812103526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8525069406427925,39.49545339610828,93.6400194649456,116.90801189203331,120.06514079036717,90.104190728882,111.85651919354903,110.59375409536568,121.26478924892888,108.28913213767464,55.154864608534176,35.73871642136899,1.2627650981833656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.952409228979604,34.22305245894829,87.57822822676444,106.61567657619986,130.19968450714657,145.03771479298965,109.046964118885,144.2171984779085,11.239517215908704,7.040531458067201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3574400576158054,40.41107697637269,41.04267567833979,143.58603208169225,173.35763222431254,185.55168053806065,186.2118114195827,137.8082657218084,170.7054364429517,96.95493996233348,69.33017017835017,29.740041822809463,1.831247160528838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0418568595076725,40.347960336751065,94.87122624331816,139.70262952195887,165.8748519831431,149.36336613582526,183.0667870822722,181.1283280955368,164.61208688495975,76.97030971282284,76.93875139301203,33.05496232019736,0.8840652604536058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3786998377297597,39.49545339610828,93.38755290645908,137.93449900105168,168.9057476022337,183.22068792956875,143.20689993821165,94.71343464426408,59.73255020410544,88.05203532967748,91.08293094876808,38.6745047752763,0.8525069406427925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.21142851781096,94.11382656785864,140.08132935968865,154.3435283854221,118.54990913369728,147.18497745737744,12.24981575560556,3.4727120964419638,50.5456206931521,51.14522876955756,15.659411212425898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.41173967709293,54.42859094713464,80.60124571406969,174.30481412438775,141.72279429560174,75.26572813728808,74.91858661936915,72.17171587857588,107.43662519703184,51.74526915171384,26.488237965043197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.369882817585264,0.2209082386756931,148.0054937724586,138.62878203688956,15.406944653939394,51.23990372899,100.3014187795322,86.56836199281841,91.39851414687618,68.50965386326904,3.0308956190905776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.26292121629525,104.59551180255696,152.0151296114352,178.54573354006007,179.17344149026965,176.39198628940977,171.3383320621713,112.59489741597191,109.54325112084132,97.93368018221956,40.00081881883212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.284180996409205,103.36387271843358,150.56301459438697,169.2887704974718,166.6175532630743,167.47740940148122,164.33497889867576,102.85677807270642,103.69674814657506,94.46096808577757,37.853988460195154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.347960336751065,96.54468180479292,146.20580493174057,172.4731346581081,182.8013513512607,168.337697845639,160.41310112711824,121.99106291032844,97.5865386643006,76.52849323547144,33.27587055887306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.69619686114108,92.37725436676224,141.40764340324446,174.80931493560996,185.7989594275371,186.5598175490033,178.8012262388024,139.23098394779998,112.88627149203336,84.35798268880899,32.48691256360272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.12771479879561,92.37725436676224,137.8082657218084,148.1023302606452,162.49378870587773,164.9907867226895,82.5902844736526,139.8206489919363,85.99987993047293,83.82149125202515,29.708483502998654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.369882817585264,62.19539606660137,137.33445861889535,168.46349881913144,125.87403316431096,154.5726504333636,132.88300630256737,147.5005606554856,68.22519667922089,68.54121218307985,29.519133584133776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.25328537731863,99.03865368134883,145.98489669306488,178.8193830803374,187.5852467899793,190.05068648698028,185.33639227414577,143.18139389891252,124.13919018621792,91.05137262895724,33.93902758065097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.83163367361013,102.06954930043942,149.67894933393336,182.60767837488748,185.55297745531317,188.08715376669653,187.1494825931396,137.7360706614193,123.72893202867732,91.14604758838968,25.225472866859832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.31640201694025,98.75462880305152,145.41684693647025,179.3779221104137,176.10017990759744,175.20660392062553,171.47018531617542,121.90978942917184,110.37803352569998,86.91550351073735,30.15029998035004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.14831187818933,58.75380998421939,148.3846259159392,177.9854652869804,176.23462699610653,177.01018351310103,173.72898286427812,115.20040417624274,109.76156552501205,89.94639912982794,31.91843050125725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.41107697637269,100.6805509230128,148.41618423575,179.734574354851,183.6642336299235,184.14538993060063,181.70761780165307,128.28284080795277,116.95470091312328,86.44169640782434,29.960950061485164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.615133945006683,57.648836485090094,76.433818276039,134.61957850366375,150.49946564901452,125.27442508790551,121.67547971222032,126.00069874930506,100.74366756263444,64.50001802429242,21.15272038826158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0021442202726,36.27520785815282,137.8082657218084,82.62184279346341,180.78723885812943,139.48128897753233,126.91589002381866,171.90508490151342,134.01953812150748,81.29596105565842,26.330446365989125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.289914907921933,52.25020226868685,65.60499152342172,86.88394519092655,58.46978510592208,57.96485198894906,78.54909031486517,67.59403028300463,65.73122480266497,22.5417187656882,11.744450332881716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.271075535719516,17.680008291819618,40.032377138642936,93.60846114513475,116.3399621354387,147.65835225453966,160.47621776673986,122.3070784141874,104.12170469964394,54.52326590656708,19.13212330886786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.067681267805764,48.84060681186652,94.0191516084262,127.0105649832511,98.37592896532176,133.89330484226423,128.9369194089632,81.706219213199,72.07704091914344,43.37885595584165,13.670372452842994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.34928573819154,90.86202271009236,137.3660169387062,168.6217227239364,185.7332489534105,36.148974578909566,54.36547430751301,163.72802162450614,125.2113084482839,76.81251811376877,22.794185324174705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.6337429222397,91.49318910630862,138.37631547840303,169.03198088147693,185.985715511897,188.18096411462727,180.39773137662883,121.70703803203112,122.9698031302145,72.96110617959704,20.994928789207517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.235108705836453,80.28566251596158,107.18415863854533,97.68121362373304,122.02262123013926,83.25300918967969,110.34128753687918,81.45375265471249,60.11168234758603,48.52502361375839,21.72077014485622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.335517576781615,26.551354604664823,53.03959256970802,148.1810099072968,160.548412827129,163.31906038421806,161.42685811282175,143.4511526874323,97.9371386282262,77.00230033838449,21.68921182504541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4205566972374322,43.94690571243628,83.9792828510792,174.08347357996124,152.77296159264557,153.49923525404515,181.43267134412324,161.48651630643673,124.26412654820868,73.81361312023984,19.98463024951065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.05496232019736,91.01981430914644,138.78700594169445,170.73699476276252,181.35139786296665,183.53410959892275,181.21867999746084,149.34477698853942,116.08706327120132,67.65714692262624,17.14308454928496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.2655720191762,89.06233386937434,135.40896880468495,166.88515052283998,181.42791598086407,183.94652928521745,178.4402509368568,155.83541553154697,117.5888934495954,69.10926193967448,17.553775012576363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.286831799290155,87.32576166827793,138.12384891991653,171.01885811230568,168.8720277536687,169.71459166204232,168.18206777533914,87.32576166827793,124.26412654820868,70.05644383974972,17.52221669276555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.065923560614458,87.73645213156934,138.53453938320794,170.94406921741157,169.37912239939587,169.67006416970654,142.35439299756885,106.48944329695662,104.12170469964394,53.0080342498972,13.954397331140315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.551354604664823,80.66436235369133,134.55646186404212,146.3748364803163,156.95335820320125,154.5410921135528,132.90635081311234,95.51103875455108,97.01546276745012,44.70473769364664,13.228123669740771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.15993581932666,97.42874706524653,149.52115773487932,175.36698935418454,176.93063925494775,180.44485270346968,157.95068757037313,142.79534486341856,117.8283908355569,74.44477951645611,17.71156661163043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.39730881496277,14.080630610383569,83.88460789164677,82.5902844736526,118.67614241294054,182.85020190110484,181.59132755467897,159.15033602893484,121.61193076684783,69.9933272001281,16.101227689777282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.002806920992832,89.78860753077387,112.20409301721882,155.33005010882312,173.67278311666982,163.47555506601964,117.98142707135182,56.0704881887986,64.72092626296812,14.30153884905926,3.978077519165809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.129040200236087,90.5775655260442,139.7973044813913,171.71573498264854,178.7830693972674,181.81353271060715,180.6579794386304,137.16240093006382,117.16480150802818,70.8773924605817,16.03811105015566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.83405408152167,94.7449929640749,144.12209121272525,180.48462483254636,180.29268107917645,182.61200143239583,179.8733445008684,127.2932929442959,111.38573823089185,66.48905678387531,14.11218893019438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.192156839857716,91.39851414687618,140.77604470127736,178.8193830803374,178.9097349822615,180.3177548127248,179.18511374554217,131.94922588076795,116.0079513187989,69.39328681797181,15.374954028377743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.322135928452976,30.0556250209176,139.82886280120212,149.40011212464606,162.6489864704268,165.10405082940778,148.9483526150255,96.72452099713946,94.3935283886476,66.2992745592596,13.828164051897058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.950651521788306,87.70489381175854,135.18806056600926,167.37668216153716,164.51438578527146,61.27977248633696,162.95462663626577,150.91015611230594,76.33914331660658,61.46912240520184,11.39730881496277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.71944474341575,86.41013808801351,135.50364376411738,167.27984567335054,165.1490106274944,166.97507011901322,165.36429889140925,110.33955831387584,102.87623183149393,62.92123742225009,12.24981575560556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.330446365989125,84.35798268880899,132.9776812619998,167.07493274745565,119.81267423188068,94.80810960369652,139.19726409923504,96.86026500290104,109.42566395661476,43.78911411338222,6.093349557991967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.667289344211216,83.63214133316028,105.66849467612462,170.38942093909273,171.35173354044713,173.7108260227431,171.8847665312243,152.95798845400213,107.72713466159166,64.21556084024427,11.870683612124967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.806904271783104,50.07181359023907,86.31546312858107,105.7636019413079,132.75677302332412,157.4457544534001,143.8065080146171,122.21197114900411,85.71585505217564,25.225472866859832,2.936220659658137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7681305209072116,19.98463024951065,27.53009482455087,52.25020226868685,60.23791562682929,60.17479898720766,60.30103226645091,42.652582294442105,28.287926805761224,15.12248746989124,11.870683612124967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.698184963301795,93.38712060070826,138.04819541352074,145.27418603869535,155.51205082992382,158.134849820228,105.8984813355678,91.84551829323756,91.17155362768882,69.10926193967448,12.78630719238939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.4772767246261,94.33473480653431,151.00483107173838,175.61772668966776,174.20668071894866,175.51829636697613,173.81717323744806,112.16215935938804,109.24452784701568,67.68870524243705,11.996916891368222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.667289344211216,85.99987993047293,138.85012258131607,170.08767152501127,169.04149160799523,171.69628122386106,170.73007787074917,115.98244527949976,105.47568631125309,60.39570722588334,8.776671353412766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4727120964419638,75.48663637596378,31.350380744662612,168.59016440412557,179.29881015801126,180.1690416344382,178.54443662280755,158.0769208496164,115.7399217532824,59.606316924862185,9.06112853746092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.38392716663413,79.7171804536161,128.8102538239691,165.78017702371065,177.66685594861647,178.14844455504448,176.6595835491754,151.85733801238118,111.2884694369544,56.98611176906301,7.70325617409428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.34207030712646,77.0338586581953,125.4322166869596,157.63467206651416,174.12021956878203,176.28347754595066,167.89544906253684,144.24875679771932,106.14230177903768,55.56512276607476,7.261439696742894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.121162068450765,76.27602667698494,124.48503478688436,161.86521614416648,173.37924751185415,174.97142959217234,75.5181946957746,52.53422714698417,105.70048530168629,52.78712601122151,4.26210239746313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.40518694674809,80.88527059236702,133.8301882026426,146.23476941704638,157.7799267987941,160.29032629388163,125.86538704929433,92.6790037808437,93.24575662018584,56.54386298596079,7.008973138256387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.879656750381358,74.35010455702367,125.27442508790551,108.98341517351254,119.08640057048112,175.6168620781661,117.2555857157031,157.25597222878443,110.8150946397922,57.01767008887383,7.166764737310453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.70060537121333,76.8756347533904,131.68335784400563,108.92073083964172,177.98762681573456,138.02917396048412,140.49158751722922,159.81306074496194,80.38033747539401,58.34355182667882,6.535166035343355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.626095185423782,81.76933585282062,133.70395492339935,168.0640483053617,175.52045789573032,174.56117143463177,175.5541777442953,126.2665667860674,108.13479898462722,58.56446006535452,7.292998016553708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.09990228833681,83.22145086986887,134.3035629998048,166.587291860516,173.25776959587012,171.96387848362673,173.77307805086312,124.26239732520531,97.80744690297628,50.73497061201698,6.31425779666766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.83713719015345,79.87497205267016,130.83128320911368,163.88581322356018,169.04149160799523,166.7035821074901,167.5094000270429,122.5751079797039,100.80505497925272,55.97581322936616,5.84088299950546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.879656750381358,76.33914331660658,114.70541409153893,130.2498319742432,139.72986478426137,148.89950206518137,113.99383882566768,72.99266449940787,73.02422281921868,51.05055381012511,4.0411941587874365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.177063277007312,60.4903821853158,97.80744690297628,126.94744834362946,117.63428555343286,113.24551757097564,107.56285847627512,82.05336073111795,60.86908202304555,19.826838650456587,0.0315583198108133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.754086171858338,31.69752226258156,79.30692229607551,125.96914042949425,167.74284513249276,122.3697627480582,122.81201153116042,142.41750963719048,61.12198088728289,51.46081196766568,4.135869118219876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7365722010963984,9.439828375190675,21.4367452665589,51.966177390389525,54.776164770804414,69.39328681797181,95.43970830566364,64.24755146580591,45.620361273911065,3.5358287360635905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.059370830269613,70.4667019972903,31.82375554182481,77.72814169403318,73.9714047192939,43.09483107754433,38.8327286800812,28.12970290095632,20.394888407051223,53.07115088951883,2.904662339847324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.566724355154167,36.84368992049829,69.10926193967448,94.55564304521,78.54909031486517,51.05055381012511,48.58814025338001,35.26490931845596,14.238422209437632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.5544377132966,70.08800215956055,123.4120519133167,70.68804254171683,174.42888587487684,119.68600864688658,78.23350711675702,53.35517576781616,107.62597511589672,2.493971876555918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.21716242932368,70.71960086152762,123.19071136889018,159.90773570439438,173.23053433356762,171.14163294554226,172.94650945527025,125.58049755949531,106.900133760248,51.17678708936837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.533177933182644,71.22453397850065,122.68793978067131,137.7793012365026,144.63134738720655,154.1061925282147,111.88807751335985,112.72977681023184,89.13712276426845,44.48382945497095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.238422209437632,12.24981575560556,27.751003063226563,68.19363835941007,82.5902844736526,104.53196285718452,120.12825742998878,116.49732142874193,53.92365783016162,9.029570217650106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.880982151821827,66.26771623944879,116.81333693260088,151.09993833692167,169.14481268244438,167.7043699206686,169.0903421578394,143.995857933482,102.98517288070384,48.90372345148814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.796605732086247,69.23549521891773,120.57007390734016,154.0759311256564,163.25594374459644,161.70007534734825,162.9235006222058,118.20103839277502,99.52024228777688,51.30302036861162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.291672615113232,66.8993149414159,117.63428555343286,134.8461067171003,142.85370613978105,152.60003929231237,137.28431115179873,89.62130520520148,88.44673048018805,49.94558031099581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.40760735465963,69.83553560107403,126.72654010495378,166.22242580681288,174.73495834646664,173.91400972563466,176.08721073507246,138.03738776974993,110.20943428287508,55.28109788777743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.93313755102636,71.95080763990019,125.55888227195368,161.9283327837881,169.2866089687176,168.35369315841987,171.20950494842305,115.20559184525274,105.68535460040712,54.17612438864813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.291672615113232,69.10926193967448,117.93646727326518,132.08237605202453,139.95120532868788,149.21205912303367,123.74406272995653,85.45387776717078,83.94815683701925,50.48250405353048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4836733368590589,16.60659311250113,58.12264358800313,113.52997475502382,110.21505425763591,128.27376238718531,70.56137695672274,39.27454515743258,29.235108705836453,15.659411212425898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.902904632656018,4.293660717273943,18.62719019189485,27.27762826606436,37.69619686114108,32.83405408152167,38.13801333849247,32.2655720191762,30.813457002127954,50.38782909409803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.651100774889748,58.12264358800313,112.6459094945702,154.6668930870452,169.63202126363322,170.53813411737931,162.18123164802546,136.38727671882015,97.3656304256249,45.809711192775936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.367738597312665,47.98809987122372,93.86092770362129,147.05831187238337,165.559268785035,132.5669907987084,82.81119271232829,80.72747899331294,100.9330174814993,48.43034865432595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.410258157540573,14.585996033107415,68.09896339997763,101.4063922786615,137.4926825237003,134.33555362536646,125.08507516904064,96.60779844441456,55.94425490955534,39.11675355837851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.080630610383569,108.47848205653952,145.95333837325407,163.7811952318586,161.17395924858442,161.20681448564773,52.629334412167445,101.56418387771556,47.79874995235884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.819190913640673,56.03892986898778,106.0160684997944,134.6329799819396,141.9337595020083,150.60710978097194,126.60030682571052,93.54534450551316,98.78618712286232,45.90438615220838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.809987380414884,25.41482278572471,44.89408761251152,78.45441535543273,119.14951721010272,127.13723056824516,122.65378762635552,98.84930376248396,77.75970001384401,32.80249576171086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.283362177577084,48.68281521281245,70.90895078039252,120.66474886677264,157.82445429112988,127.35813880692086,134.30399530555562,96.16598196706316,70.59293527653355,21.34207030712646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.198985757841503,51.74526915171384,100.77522588244524,139.63951288233724,76.05511843830925,70.81427582096009,115.17143969093692,130.8628415289245,92.03011284884327,42.30544077652316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5358287360635905,50.10337191004988,98.65995384361906,8.429529835493819,49.97713863080663,101.3437079447907,156.21411536927673,46.12529439088407,2.8415457002256974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.32428014872558,100.52275932395872,139.41817233791073,160.44465944692905,158.9389385167775,158.12231295345384,134.36667963942645,94.24005984710188,45.74659455315431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.51406237334128,99.76492734274838,137.96605732086246,159.0556610695024,161.1475885977836,155.86697385135778,77.22320857706018,29.86627510205272,16.79594303136601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.774020550531823,49.69311375250931,99.5755774238835,137.86576238666922,145.5249233741785,114.50871497490986,100.90145916168848,76.433818276039,47.51472507406152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.3339159877022,108.44735604247954,61.879380562742405,113.65620803426704,105.5422613968814,95.37659166604196,139.29193905866745,99.89116062199162,49.12463169016384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.90239805004767,112.39301063033288,154.60420875317442,169.78938055693644,168.59362285013222,170.3496488100161,151.22141625290573,104.83241535401348,56.9545534492522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.417629706717534,111.47781935581926,150.31054803590047,146.77428699408603,133.92486316207504,130.83085090336283,143.96429961367116,103.80612150153584,51.524360913038144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.74246223072101,53.07115088951883,99.98583558142406,87.6417771721369,13.417905894356489,32.55002920322435,16.51191815306869,17.869358210684496,15.311837388756118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.588646835988358,12.312932395227188,38.35892157716816,54.01833278959406,25.036122947994947,33.81279430140772,52.53422714698417,38.35892157716816,21.72077014485622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.68105750562114,111.09911951808954,151.22573931041407,173.35763222431254,173.91790047739215,175.0756152781231,147.8477021734045,109.4892129019872,56.29139642747428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.397032627323824,109.89947105952778,137.80610419305424,144.74072074216733,155.28076725322816,153.64492229207588,93.99105173462203,93.05727131282264,57.08078672849546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.89276221107105,109.86748043396612,152.42582007472666,170.1456004956229,168.07874670089004,169.1932309265377,152.36227112935416,108.60082458402526,56.22827978785267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.79742455091837,109.9625876991494,148.9526756725338,170.4529698844652,173.13023939937432,169.31600575977424,146.71117035446446,109.36254731699312,56.73321290482568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.03061943145164,97.23939714638163,135.1876282602584,156.18255704946594,162.3109233732754,154.66732539279604,99.35423687945698,98.18657904645688,49.25086496940709,3.314920497387897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.16890895758304,93.8924860234321,132.3149565459727,155.48827401362803,157.91264466429982,155.48784170787718,134.33555362536646,39.90614385939968,48.68281521281245,2.7468707407932573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.25328537731863,29.708483502998654,30.340082204965757,22.478602126066573,54.49170758675627,50.82964557144942,62.763445823196015,41.98985757841503,49.12463169016384,3.314920497387897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.825743643985515,39.90614385939968,39.96926049902131,39.96926049902131,42.81037389349618,35.138676039212704,29.83471678224191,31.44505570409505,9.913203172352878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.86054119054,115.07719703725532,134.24952478095068,141.39337731346697,150.46833963495453,138.92145303020354,85.8282545473922,84.26114620062238,63.615952763838806,9.502945014812305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.4772767246261,85.4945145077491,118.73882674681133,140.56983485813,150.17869478189638,151.0774584378783,116.66548836581596,85.9730769739213,25.982872542319356,0.6315987019670993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.73547719462533,2.683754101171631,50.57717901296292,48.6508245872508,90.67224048547664,28.35104344538285,46.062177751262446,54.807723090615234,22.85773426954717,0.3786998377297597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9787402198860456,24.625432484703545,71.3507672577439,61.50068072501265,81.92712745187468,94.050709928237,38.16957165830329,30.118741660539225,3.4095954568203366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.640139534472652,33.086520640008175,23.70980890443912,55.4388894868315,47.00935965133768,45.58880295410024,59.98501676259195,35.580924822314934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.93313755102636,54.397032627323824,77.31788353649262,101.7855244221421,165.27870235274432,160.69755831116638,145.25862303166537,106.83658481487556,57.77506976433335,9.124245177082544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.18361600735216,80.06432197153505,140.30223759836431,136.6717339028683,70.84583414077088,74.6656877551318,76.46537659584982,21.78431909022868,24.215174327162973,1.1680901387509257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2312067783725522,13.196565349929962,10.039436451596131,25.50949774515715,46.40975157493222,40.97955903871817,54.49170758675627,24.846340723379235,31.065923560614458,2.0205970793937182,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_675c_residential1_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.137,0.0,0.0,0.0,88.885,201.00000000000003,201.00000000000003,201.00000000000003,201.00000000000003,201.00000000000003,201.00000000000003,201.00000000000003,201.00000000000003,197.285,133.834,131.222,157.46,157.382,201.00000000000003,186.558,160.14,110.589,21.917,0.0,0.0,0.0,201.00000000000003,201.00000000000003,201.00000000000003,201.00000000000003,201.00000000000003,201.00000000000003,201.00000000000003,201.00000000000003,201.00000000000003,201.00000000000003,201.00000000000003,201.00000000000003,201.00000000000003,201.00000000000003,201.00000000000003,191.114,201.00000000000003,182.516,163.062,112.461,27.116,0.0,201.00000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_675c_residential1_shape npts=8760 interval=1 useactual=yes mult=[-0.3666634171481577,-0.3365974199528332,-0.3274323979281895,-0.3237705581958262,-0.2844492089634848,-0.2890282457445615,-0.1053595367397054,-0.0927202834699353,-0.0109090861096971,-0.2381238095409684,-0.0191152203106858,0.0,0.2191753523300486,0.0,0.0,0.0,0.0,0.1734405722192037,0.198114562522092,0.1287550099443871,0.0575471663442749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0534475734750256,0.0136606772558372,0.0,0.5389088538190381,0.0,0.0393769369322634,-0.229431282965662,0.0,0.0,0.4443263824017148,0.4527687643273722,0.3816998899770651,0.2125743129643083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2143114285868716,0.0,0.0,0.0,0.0,0.0,0.0,0.396917022830719,0.3933385646482387,0.294288231849683,0.1464457954445711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3080044968054423,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.424773408954143,0.0,0.0,0.3924769552994474,0.5659592182935926,0.5217739453180742,0.3849795642724645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8389504126106505,0.9609167747020604,0.5876245243382014,-0.1482523956920368,-0.8802103828777725,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7043170033995093,0.0,0.0,0.5465313171708455,0.6847640299519376,0.6360553078952644,0.4960646341041383,0.0587909411300301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1317289518902153,0.1091256034094225,0.0,0.1331116959257756,-0.6710269196087075,-0.3272308925159722,-0.5954762869521872,-0.6568590045910817,-0.7130512207497574,-0.1481829110671343,0.0,0.5922730457441806,0.7100147426415169,0.6165023344476926,0.4843425778830816,0.0040648505567979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0712286889875829,0.6954021260245148,-0.7790894082571213,-0.9914274734967612,-0.7649353901644761,-0.6643980863930061,-0.3322824247463861,0.0,0.1160393235872242,0.6029319872042287,0.5094473728603655,0.277285344136034,0.2076895438336605,-0.0954023899911729,-0.3223878141602659,-0.1800555085099246,-0.2834972696023202,-0.3319350016218735,-0.0888986291002962,0.0,0.0,0.0,0.0,0.0,0.0,-0.6046482574393212,0.0,0.0,0.0,0.0,0.0,0.0,0.0635923287107949,0.2402430906004956,0.2683357244485883,0.1899153767835935,0.1048592474404072,-0.0241528556161192,-0.3504943449333391,-0.2180566498691179,-0.1878447349614981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0871267711652816,0.0,-0.0971395056137361,0.0,0.1090491703220297,-0.065461465120673,0.0389322353328872,0.3350270674300361,0.5395272669806706,0.6405370662014775,0.5759094165796349,0.428289330974211,0.0151476482287514,-0.3000415587916124,-0.1563751483431425,-0.2156038426100586,0.0,0.0,0.0,0.0,0.0,0.1064087545757336,0.0795182047384547,0.1461678569449609,0.0,0.0,-0.4028927005723365,0.0,0.0,0.0,0.0,0.0,0.602007841693025,0.6609655459228212,0.5683703347777105,0.428205949424328,0.0033074681453604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2656536179273506,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4671242878322348,0.0,0.0,0.4322360576686748,0.6730906129683126,0.6044189581771428,0.4301445704591086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.79663427604501,0.8441339656283792,0.4720160054253728,-0.2969078022085084,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.435870103551077,0.0,0.0,0.1635598585580641,0.4131138888954986,0.3380010093758643,0.1774220412261187,0.0,0.0,0.0,0.0,0.0,0.0,0.0515297978277158,0.5225313277295117,0.5198422727457839,0.7858294168726666,0.7152538833591675,0.3664758086609209,-0.3715968255162373,-1.0000018762097334,-0.7155804610962093,-1.0000018762097334,-0.7691809007460205,-0.5373732436086921,-0.1174429130102553,0.0,0.3398840427107228,0.5556893907329988,0.4740796987849779,0.3327896625081746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2198076624166617,-0.0459015432106109,0.0,0.0,0.2196964870168176,0.6321363750507617,0.5764861389663258,0.3445534095041728,0.2692598699597919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2148673055860918,0.5319951336412363,-0.8166527964794288,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.9161200370273996,0.0,0.0,0.0091719704871338,0.3089494877041167,0.2368244470552911,0.1628580638465485,0.032497959066913,0.0,0.0,0.0,0.0,0.0,0.0,0.3690675851697852,0.639668508390196,0.8211831940230737,0.8305219276099736,0.3321295585716006,-0.6348254300344897,-1.0000018762097334,-0.5588926319410055,-0.7229805736483288,-1.0000018762097334,-0.2487341117635846,0.0,0.0607226137023205,0.2347746506206665,0.324479301369832,0.2693501999721652,0.1855517423397146,0.0375911820722684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5845255100675486,0.9922960313080428,0.9431078653395422,0.6202822980423903,-0.1069437861874831,-0.8649724046366477,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7608635911451879,0.0,0.0,0.3806089813660954,0.6536210210706238,0.5613037484251233,0.4147954168181398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7546864079913529,0.8996521809255001,0.5880205867001459,-0.0858690994545459,-0.8501304887574674,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7967801937573054,0.0,0.0,0.3800878466793264,0.6591658941378457,0.6010906446443116,0.4490999761325186,0.0255078058017185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6017646455058662,0.953815446037022,0.5821560843583723,-0.1557080959440782,-0.87355375581211,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.70351098175064,0.0,0.0,0.3833397271247648,0.6880714980972981,0.6356245032208687,0.4934520122078032,0.0553236583473939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4013779357494614,1.0000018762097334,0.5954901838771677,-0.1057833929516108,-0.7933337563621399,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.833662632655568,0.0,0.0,0.4151219945551818,0.6984108102827944,0.6023691617425182,0.4553535923737463,0.0388349568580237,-0.2801272652945475,-0.1430271518993666,-0.2445928281193939,-0.2954764189355163,-0.2983669793314615,-0.2996107541172167,-0.2594277955360839,-0.2627908513813664,-0.0661841052196593,-0.057387351706999,0.0931302427568602,0.0024875495715105,-0.0610005522019306,0.3630571651157164,-0.4266772876764724,0.415156736867633,0.3688452343700971,0.6840066475405,0.6773083296998962,0.6929771126154165,0.5593234366154011,0.3358608829288664,0.2717682649187732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3378620401260592,-0.3335539933821024,-1.0000018762097334,-1.0000018762097334,0.0,0.0,0.0,0.145125587571423,0.3187468198153734,0.2692668184222822,0.1966623338616291,0.0588117865175009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0316849889555534,0.0522871802391534,0.2841643220013845,0.2113374866410433,0.1200068956691586,0.0,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.5752145703306096,0.0,0.3790803196182397,0.7057483866725015,0.6484166226654244,0.4997612161489529,0.0738274139589375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0876687512395214,0.9685253411288874,0.5618596254243435,-0.1692923401125227,-0.8970117651792041,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6664756766775919,0.0,0.0,0.3540033184909169,0.6982718410329892,0.6010906446443116,0.4538527244758516,0.0381123167590374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5190154057094437,0.9698663943895064,0.6184756977949245,-0.0877312874019337,-0.7962312652205753,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.8488102808843194,0.0,0.0,0.3490560131978567,0.6790454453224594,0.6149389303873857,0.4597450206675862,0.0387932660830822,-0.2960392443972267,-0.1532622371475092,-0.2440925388200957,-0.0926369019200522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3096929731905738,-0.5646112165704836,-0.43705134217442,-0.2859500768613794,0.0,0.0,0.4910756380361367,0.6971044993346268,0.6492504381642548,0.5005394439478612,0.0707492450757555,-0.2812807100679295,-0.1447086798220078,-0.2330375349981032,-0.1560277252186299,0.0,0.0,0.0,0.0,0.1390595798174322,0.1176722122724336,0.0,0.0,0.0,-0.9137089205432818,-1.0000018762097334,-0.2375957263917092,0.5333987230642674,-0.5936140990047996,0.0,0.416859110177745,0.6803378593456465,0.5811763511472468,0.4296581780847909,0.0047735937308037,-0.2952957589107697,-0.1575216446540343,-0.2630201506435448,-0.3105198402269139,-0.3072679597814755,-0.3072679597814755,-0.2675366512622091,-0.2698782831214244,-0.0764330873927824,-0.0621053577378808,0.0801713602125385,0.1627190945967435,0.214651903248894,0.1026496363685067,0.2086484316573154,0.4184781019379739,0.3859523490210999,0.5696766457258781,0.5961155455012904,0.6348462754219604,0.4846969494700845,0.2198007139541714,0.1432911934739962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7327779057595855,0.0,0.0,0.0,0.0,0.1723705089957048,0.1025037186562114,0.0294406355712017,0.0,0.0,0.0,0.0,0.0,0.1649078602811731,0.5557519268954111,0.5858874087156382,0.5801757725486503,0.8304177006726198,0.8028739953612571,0.4283518671366234,-0.2911753206540497,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4416025851055357,0.0,0.0,0.134001099124528,0.5302788634061438,0.469299156591684,0.2984851031937958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0018830333348585,0.0,0.0,0.0,-0.1879698072863227,-0.1102165120203922,0.0,0.0,0.0,0.3251255083814255,0.474767596571513,0.3823947362260904,0.2338366081844823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3898365395531513,0.8399857335216981,0.4407270788317638,-0.2899940820307067,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4427838237288787,0.0,0.0,0.1571672730670313,0.5969215671501598,0.5418688988398858,0.3899199211030343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3384943502126722,0.883823583372704,0.8732827657749903,0.4712030353140132,-0.2167920296958919,-0.9042937538689892,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6116939984044376,0.0,0.0,0.1809449117086769,0.6498132636259653,0.5946007806784153,0.4343414418032214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1096953773336232,0.0779686976031283,0.0,0.0,-0.0640926180100931,-0.3854868020342529,-0.6962845807607769,-0.6164328498227901,-0.3198238315013625,0.1490445204159257,0.2995968571922363,0.4243773465921987,0.6593048633876508,0.5604073967638806,0.4060473025429114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.876353986195682,0.7011137621915028,-0.22003696167884,-0.8116707488739174,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7170396382191625,0.0,0.0844516131065343,0.4992887206996156,0.2598030125105576,0.1772900204388039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5763958089539527,0.6254519541351384,0.8116151611739955,0.8250673845551251,0.3933246677232582,-0.7052828396856545,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.0274950660739309,0.0,0.0,0.0,0.197100086998515,0.1318609726775301,0.0592912304293283,-0.0506681884789244,-0.3628139689285576,-0.0186079825488973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0205257581962072,0.1457440007330555,0.0415934964666541,0.2138945208374564,-0.3748695513491464,-0.0945060383299303,0.0,0.2009356382931346,0.5660287029184953,0.6108184921306657,0.5619360585117362,0.4192146389619407,0.0070596378900969,-0.307309650556417,-0.1625662284219579,-0.2577740614634037,-0.3075320013561051,-0.3053362872091852,-0.3046483894226501,-0.1711614765224008,-0.1679234930019429,0.1108627190319857,0.0840069115071581,0.4281017224869742,0.5006506193477053,0.3792609796429863,-0.3875018561564263,-0.6168289121847346,0.1858852685392468,-0.1531441132851749,0.3654891269873049,0.5216905637681912,0.269044467622594,0.7024617639146119,0.6029597810541896,0.4580218019700035,0.0182466624994042,-0.3001179918790052,-0.1622813414598575,-0.2530143646575805,-0.3032378515371288,-0.3076014859810076,-0.3082893837675427,-0.0809426395489565,0.0,0.0,0.0,0.1908951099947191,0.4238423149804491,0.0,0.0,0.0,-0.1744758931302514,-0.3584642314096592,-0.7765393225231986,0.0,0.0230827923926202,0.527318818385296,0.4546170553497795,0.2927943124142786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0975564133631513,0.0695680064524125,0.0,-1.0000018762097334,0.0,0.0,0.0,0.0,0.4808266558630136,0.0021818172219394,0.4828139161352259,0.4120229802845289,0.2421747631727859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7327779057595855,0.0,0.0,0.0,0.4077079850780818,0.2954347281605747,0.1374822788321448,0.0,0.0,0.0,0.0,0.1828070996560647,0.478749065578428,0.4843425778830816,0.5111705915579482,0.5022001264830317,0.6806991793951396,0.56616072370581,0.0059409354291662,-0.8065010927811692,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.9262786891881494,0.0,0.0,0.0,0.0,0.3539616277159753,0.1072147762246029,0.0499802906923894,0.0,0.0,0.0,0.0,0.4419083174551068,0.5139013373166177,0.5084884850367106,0.5282846546714413,0.5118862831944443,0.6806713855451786,0.5563842369820241,-0.1424712749001464,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.5902996823969487,0.0,0.0,0.0,0.0,0.166936811328327,0.1019269962695204,0.0395714938819905,0.0,0.0,0.0,0.0,0.0268697044498081,0.5647640827452691,0.5604490875388222,0.583219199119381,0.5555365245582132,0.7919023730891478,0.6558097867550536,0.2057022835614482,-0.4981700182386849,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2346078875209004,0.0,0.0,0.2451209112686531,0.5652504751195869,0.5051949138163307,0.3564005380500541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0237845871041358,0.0,0.1616976706106763,0.3203241208006608,-0.228305632042241,-0.3751266444612858,-0.79361169486175,-0.9242983773784272,-0.1022744193940331,0.0,0.0,0.2637497392050213,0.5969146186876696,0.5092458674481481,0.3658643439617786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2199674770539375,0.9135977451434378,0.9003817694869768,0.4829667823100115,-0.1575285931165245,-0.8916128098242776,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6836314305660263,0.0,0.0,0.1094035419090326,0.6433998327474618,0.5867559665269197,0.433945379441277,0.0150642666788683,-0.3107838818015435,-0.1709460741852029,-0.2706148201453912,-0.323652434333492,-0.2912170114289912,0.0,0.0,0.0,0.0,0.0,0.2673073520000308,0.4746355757841983,0.0620497700379588,0.0,0.0,0.0,0.0210121505705249,0.1014267069702222,0.0451789031116246,0.4267398238388847,0.6370489380313706,0.5704687704497668,0.4167618317028814,0.0120903247330401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.089801929224029,0.0819640635350237,0.4385939008472562,0.0475691742082716,0.0,0.0,-0.5922313549692391,-0.8941906894081614,-0.3823738908386196,-0.8911472628374306,0.0,0.3492158278351326,0.6487501488649565,0.5517148701885741,0.4043171353828384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7355642392181768,0.0,0.0750642402822025,0.6012643562065679,0.3624318034915936,0.2906333405798099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1330213659134023,0.6894125513579168,0.875721676109069,0.7857599322477642,0.0692831194903121,-0.9625635603122504,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7702092731945781,0.0,0.0,0.0,0.0,0.3519813159062532,0.2908348459920273,0.2184040729936306,0.0824574043718317,0.0,0.0,0.0,0.0,0.0,0.0,0.254980779542322,0.6882521581220445,0.8747419428979434,0.7949180058099176,0.696117817661011,-0.6167524790973418,-0.7222579335493424,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.3937624208601442,0.0,0.0,0.0,0.3353605936295682,0.289042142669542,0.2150132232983871,0.0785801623022705,-0.2916269707159161,-0.1569240768798725,-0.2327179057235516,-0.2791961713208536,-0.0611673153016966,0.0,0.0,0.0,0.1228905076026136,0.0660034451949127,0.2894382050314865,-0.2608174880341345,-0.1311661264285048,0.0,-0.0412321764171609,0.0,-0.099112868960968,0.0,0.5043402529300296,0.7694518907831405,0.7201664463397763,0.6253060364228431,0.4792146125652749,0.0590271888546987,-0.2797242544701128,-0.1480717356672902,-0.2337254327846383,-0.2767086217493431,-0.2854914783370228,-0.2875690686216084,-0.247698790852537,-0.2513675790473906,0.0223323584436729,0.0652182689335141,0.478283518591581,0.7445416527555837,0.5976233618616753,-0.1573409846292877,0.1405048600154048,-0.7549990888034144,-0.9321640369173936,-0.3494590240222914,0.6825335734925664,0.1661585835294187,0.7224872328115208,0.6621467845461643,0.5108440138209064,0.0803450717747948,-0.0404122578433111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0363126649740618,0.0,0.0,-0.4382673231102143,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2945105826493711,0.0,0.0,0.0476317103706839,0.7243980599963404,0.6714368788956324,0.5221005230551161,0.0830410752210129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9928380113822824,0.8829202832489711,0.3283218011269419,-0.3700751122308719,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.3627027935287135,0.0,0.0,0.0786913377021146,0.7044559726493144,0.6183992647075317,0.4788185502033305,0.0562825461710488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5153396690520999,0.2646877816412055,-0.0957289677282148,-0.487650046028442,-0.8276035733640673,-0.8233163720075813,-0.7890535034681441,0.0,0.0,0.0,0.0,0.5125324902060379,0.2651324832405816,0.1595992349386199,0.0,0.0,0.0,0.0,0.0,0.2130884991885871,0.5125950263684501,0.5413755580030778,0.5325788044904176,0.6860147532001831,0.6075527147602469,0.2222257273632697,-0.6874044456982337,-0.7368774986288347,-0.9495282446805358,-0.7840436620126717,-1.0000018762097334,-0.574922734906019,0.0,0.0,0.0,0.1041366073414209,0.0484933197194753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4582233073822208,0.6660309750782156,0.5229343385539464,0.5323425567657489,-0.1651857987807833,-0.7251901847202292,-0.7269620426552437,-0.5227189362167486,-0.2583994230875265,-0.1969958600611612,0.0,0.4204236714352447,0.6301699601660201,0.605607145262976,0.4676732163689647,0.0452553361990174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1026774302184677,0.0216305637321574,0.029037624746767,0.0,0.0,0.0,-0.1370514741577491,-0.4230362933315798,-0.2038331471515701,0.0,0.0,0.3784410610691364,0.6900935006819616,0.5842684169554092,0.4163796662659175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4105290608491245,0.136940298757905,-0.5144224720033866,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2183554337561988,0.0,0.0,0.0,0.3657392716369541,0.3313652276976727,0.1689518654505004,0.0,0.0,0.0,0.0,0.0,0.0,0.5735886301078905,0.6135631348143157,0.6133894232520594,0.8580934267712973,0.6236453538876726,0.1043520096786187,-0.6141607025884774,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.118617203171108,0.0,0.0,0.0,0.3900380449653686,0.3662534578612328,0.2223021604506625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4767548568437253,0.7565208020887798,1.0000018762097334,0.765706669500894,0.2751104753765849,-0.258739897749549,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4740380080100364,0.0,0.0,0.0,0.498364575188412,0.421611858521078,0.2791058413084803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4774288577052799,-0.7563679359139942,0.7266215679932213,0.6354299462711417,0.1598424311257787,-1.0000018762097334,-1.0000018762097334,-0.803117191548416,0.0,0.0,0.4243356558172572,0.2040971887261997,0.1312147656659366,0.0,0.0,0.0,0.0,0.0,0.0,0.5777090683646104,0.6947211767004701,0.6903992330315327,0.8783690403178555,0.6518352662106289,-0.1661724804543992,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.566598476842696,0.0,0.0,0.0,0.0,0.146473589294532,0.106721435387795,0.035576127950095,0.0,0.0,0.0,0.0,0.0,0.1177903361347679,0.6602081635113837,0.7014194945410739,0.7003841736300261,0.9541559206990442,0.7156707911085827,0.1142883110396804,-0.6058086506751934,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.126969255084392,0.0,0.0,0.0,0.4308533136331144,0.4408104603816469,0.2950247688736498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5284514177712073,0.7677217236230675,1.0000018762097334,0.7079996885193435,0.0818181458227284,-0.6319001273260931,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.100870829971002,0.0,0.0,0.0,0.4381561477103702,0.3952493918330583,0.253111643132444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6718607351075379,0.6803726016580978,0.9147928806917612,0.666781409027163,0.2323565856740585,-0.5617415015620091,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.171029455735086,0.0,0.0,0.0,0.4387050762471002,0.4311659944451758,0.2836987750145375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6378758050677107,0.6929145764530042,0.941294316629586,0.6808312001824545,0.1462025992574122,-0.5124213148061937,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2203496424909014,0.0,0.0,0.0,0.4834601231468195,0.4910825864986269,0.3459847927771649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7663598249749779,1.0000018762097334,0.8064941443186789,0.3593119438334701,-0.5014357956091039,-0.8995757478381073,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.3317612900596172,0.0,0.0,0.0,0.2721504303557371,0.2335864635348332,0.072604484560653,0.0,0.0,0.0,0.0,0.3990293554277559,0.5422649612018301,0.5346980855499447,0.5636106379718873,0.5568289385814004,0.6908856254058505,0.3870224122445988,-0.2075992138212872,-0.4872261898165366,-0.5705104612247084,-0.5295840171571184,-1.0000018762097334,-1.0000018762097334,-0.510642508408689,-0.4272192677507122,0.0,0.0,0.2590525785616103,0.0848059846935372,0.0,0.0,0.0,0.0,0.0,0.0,0.3087966215293312,0.6323031381505279,0.628599607643223,0.8068693612931526,0.8346423658666936,0.697604788633925,-0.0877451843269142,-0.7688821168589397,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.8761455323209745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.049556434480484,0.0,0.7269828880427145,1.0000018762097334,0.5160692576135766,0.0850283354932253,-1.0000018762097334,-1.0000018762097334,-0.6460610938812287,0.0,0.0,0.4850513210570874,0.3830617886251546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9967360988393144,1.0000018762097334,1.0000018762097334,0.3878353823559584,-0.4865452404924918,-0.3304619275739398,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.9157656654403968,0.0,0.0,0.0,0.2245743076849752,0.0981470326748228,0.0,0.0,0.0,0.0,0.0,0.0326438767792083,0.495807540991999,0.5260958889870115,0.5228787508540245,0.7785821704953328,0.7830778257265265,0.7728357920158937,0.0180312601622063,-0.8917934698490241,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.8409793636578043,0.0,0.0,0.0,0.0,0.0822489504971241,0.0003613200494931,0.0,0.0,0.0,0.0,0.0911777247970991,0.4426448544790737,0.4424572459918368,0.4757473297826387,0.4737670179729166,0.7362243431547509,0.7430268879327085,0.7455769736666313,0.0194487465102179,-0.6288844946053235,-0.63977968379004,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4641156035739552,0.0,0.0,0.0,0.1301794447548889,0.0145222866046286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0364307888363962,0.0,0.0,0.0353746225378777,0.1675204821775082,0.0,0.0,0.2898620612433919,0.0,0.0,0.2452390351309874,0.1092159334217958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.183967492891937,0.1752471724666695,0.1747885739423128,0.1177277999723556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.749412524961251,0.9934772699313856,0.6769956488878348,0.1527272055357597,-0.2056466958615262,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.527124261435569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5423830850641645,0.5361294688229368,0.7831056195764875,0.769521375408043,0.720652838714094,0.9008890072487652,-0.1539570833965345,-0.8880621454917583,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6907605530810259,0.0,0.0,0.0,0.161607340598303,0.0630156063241039,0.0,0.0,0.0,0.0,0.0,0.0,0.4585081943443211,0.6163008290354753,0.6177600061584284,0.8701906999668277,0.8231565573703055,0.6421491094992162,-0.2086275862698447,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.5241503194897407,0.0,0.0,0.0,0.0,0.1756084925161627,0.1318679211400204,0.0,0.0,0.0,0.0,0.0,0.0,0.3047387194350234,0.6047177420642236,0.6006806853573866,0.8555085987249232,0.8564118988486561,0.7231403882856047,-0.0708534720131092,-0.962195291800267,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6997240696934521,0.0,0.0,0.0,0.0,0.2539037678563329,0.2083496477702345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3183577059159192,0.6656488096412517,0.940085284156282,0.9579497812187224,0.836629626138906,0.0717498236743519,-0.792896003225254,-1.0000018762097334,-1.0000018762097334,-0.2266588464320511,-1.0000018762097334,-0.7132179838495234,0.0,0.0,0.0,0.292669240089454,0.2774104164608586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9043354446439308,1.0000018762097334,0.8853661420455401,0.1480161479673682,-0.7276151981293275,-1.0000018762097334,0.1384064243433484,-0.9491391307810816,-1.0000018762097334,-0.3810814768154326,0.0,0.0,0.0,0.346700484413661,0.2683079305986272,-0.1495865004901654,-0.4755736182203823,-0.0592842819668381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0345477555015376,0.177567958938414,0.3658087562618566,0.1360578440216429,-0.4532343113142191,-0.2389228827273475,-0.1024342340313089,0.0,0.0,0.0,0.0147863281792582,0.1331394897757367,0.1155529312129064,-0.2036524871268236,-0.0895795784243409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0679003754547517,0.0350063540258943,-0.1013433254203392,-0.0131812333440098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2440300026576834,0.5128938102555309,0.3717983309284546,0.3741260658626893,0.1540960526463395,0.3517103258691333,0.2625407067317173,0.4167131924654497,0.1670966259656028,0.2370329009299987,0.3158771048068989,0.4870385813292998,0.3577415913106729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6276963075194901,-1.0000018762097334,-0.0349924571009138,0.0,-0.3223739172352854,0.0,-0.8642845068501127,0.0,0.0,0.2911614237290691,0.2980265046694391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1339802537370573,0.0,0.0,0.0,0.0,0.0,-0.1766646588146811,0.0,-0.4874346436912442,0.0,0.0,0.3568174457994693,0.3317821354470879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8489353532091439,0.8139845868831717,0.0823462289719876,-0.514929709765175,-0.7833210219136854,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4345290502904582,0.0,0.0,0.0,0.3390502272118925,0.3211092970620594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6987721303322875,0.8256371584793257,0.2962754921218954,-0.0764817266302141,-0.2020473922915751,-0.3239512182205728,-0.5145475443282113,-1.0000018762097334,-0.643872328196799,0.0,0.0,0.0590758280921305,0.3286622757889643,0.2553004088168737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4352864327018958,0.8980192922402908,0.94717271589634,0.7575074837623956,0.5716569575356001,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7327779057595855,0.0,0.0,0.3874254230690335,0.4557982939731224,0.5195921280961349,0.196905530048788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2391243881395649,0.9638629227979276,0.9839300824697784,0.5060495747026318,-0.4871080659542022,-0.1425268626000684,-0.59253013885632,-0.938876251682978,-1.0000018762097334,-1.0000018762097334,-0.5717333906229929,0.0,0.0,0.0,0.4023715658855676,0.4108347931986956,0.3033768207869339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2068974191097717,0.2002407920441094,0.530146842618829,0.373292250363859,0.0,0.032032412080066,0.0,-0.233058380385574,-0.4378434668983089,-0.3759535114976259,-0.694033278913935,0.0,0.521273656018776,0.8298131844359679,0.7510037228715188,0.3336026326195342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3384526594377308,0.2879373371335918,0.2380612733785562,0.0576305478941579,-0.8102185202134545,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.9225543132933738,0.0,0.0,0.0,0.0,0.6869736410238381,0.6949504759626484,0.2946842942116274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.682193098830544,1.0000018762097334,0.7981142985554338,0.0957637100406661,-0.7409631945731034,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.991809638933725,0.0,0.0,0.0,0.0,0.6364513702572089,0.6611323090225872,0.2531672308323661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4577925027078251,0.888055197029268,0.8322520947700467,0.5238306902151891,-0.2675574966496799,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4652134606474152,0.0,0.0,0.0,0.0,0.328460770376747,0.3449911626410588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1984897794965656,0.8721293210016082,0.8022277883496636,0.5798214009616474,0.244155074982508,-0.3675597688094004,-0.4366552798124756,-0.9786631479021664,-0.6289887215426773,-1.0000018762097334,-0.0158980821776987,-0.0835205191328404,-0.2394787597265678,0.0,0.4307143443833093,0.4501352970435663,0.0648013611840989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1482523956920368,0.0,0.0,0.0,0.2316200486500917,0.4745799880842762,0.3759257176476648,0.4082708105397923,0.0851881501305011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.326098293130061,0.7797008729562636,0.2372344063422161,0.5216280276057789,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7327779057595855,0.0,0.0,0.0,0.2305430369641025,0.3149877016081465,0.1400462614910481,0.0,0.0,0.0,0.0,0.0,0.4291231464730414,0.5705729973871206,0.567369756179114,0.8234553412573864,0.7442011780935612,0.4323750269184798,-0.3551289694143378,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.3776489363452476,0.0,0.0,0.0,0.0,0.518938972622051,0.5750478072308436,0.1613710928736344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4527687643273722,1.0000018762097334,0.9526828466511108,0.591870034919746,-0.166360088941636,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.5664108683554592,0.0,0.0,0.0,0.0,0.5426054358638526,0.6089493557207877,0.1991151411206884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3463322159016776,1.0000018762097334,0.9438513508259992,0.6118329676542427,-0.1489472419410621,-0.9461096011353314,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6377229388929251,0.0,0.0,0.0,0.0,0.6306216102278867,0.684173410640266,0.2738041644284174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0438517467759863,1.0000018762097334,0.9664894416192432,0.6537391449329581,-0.0732228977222855,-0.8831078917362079,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.776442044048335,0.0,0.0,0.0,0.0,0.6657808304285665,0.7015654122533692,0.2835320119147714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3111035110760952,0.191659440868647,0.0,0.0,-0.0293503055588284,0.0,0.0,0.2350525891202766,-0.6738132530672989,-1.0000018762097334,-0.7653245040639303,-0.0135008626185614,0.0,0.6263691511838518,0.6674067706512857,0.2639442961547484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7776302311341682,0.853743689252399,0.5074601125881532,0.3976396629297053,-0.2467954907288041,-1.0000018762097334,-0.7807222969423308,-1.0000018762097334,-1.0000018762097334,-0.7052550458356935,0.0,0.0,0.0,0.3859384520961194,0.5080020926623929,0.1972251593233396,0.0,0.0,0.0,0.0,0.0,0.0,0.2513675790473906,0.6868416202365232,0.9031264121706266,0.8259081485164457,0.3049263279222602,-0.6584154601888984,-0.7225080781989915,-1.0000018762097334,0.5321063090410804,-0.7553326150029465,-1.0000018762097334,-0.9779613531906508,0.0,0.0,0.0,0.2261029694328308,0.3600971200948686,0.2552726149669127,-0.1684585246136924,-0.0390156168827702,-0.1269970489343531,-0.1453340414461306,0.0,0.0,0.0,0.0,0.1212645673798944,0.0534823157874769,0.4231891595063654,0.2799188114198399,0.1447017313595176,0.1143022079646609,0.0,-0.5217739453180742,0.0,0.0,0.0426010235277408,0.1619686606477961,0.3196362230141257,0.5348301063372596,0.608351787946626,0.1757057709910262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1997335542823209,0.1282060814076571,0.2620334689699288,-0.1708279503228686,-0.2818643809171107,-0.5148254828278213,-0.6682892253875479,-0.4952447155302885,-0.810343592538279,-0.5538549966355721,-0.4125927542087296,0.0,0.0,0.4788671894407623,0.5437797260247053,0.1480995295172513,-0.1871637856374533,-0.044970449236917,-0.1382466097060726,-0.1937231342282521,-0.1966553853991388,-0.1954602498508153,-0.1528592263230745,-0.1540057226339663,0.1135378770907331,0.124551190137784,0.5075782364504875,0.6058433929876447,0.4839882062960787,0.5826077344202387,0.3750293659864222,0.2783901496719843,-0.5591080342782033,-0.3949575564084677,-0.1013641708078099,0.2132274684383921,0.5271659522105104,0.6740217069420065,0.5425567966264208,0.1367665871956487,-0.0799490094128504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0718401536867252,0.0,0.0,-0.2433768471835997,-0.9709642514629662,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.5184317348602626,0.0,0.0,0.0,0.0,0.5140750488788739,0.5844907677550972,0.1686600300259097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5529377995868586,1.0000018762097334,0.9145705298920732,0.5179522909484351,-0.1610931543740243,-0.9174749872129988,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6542116403822954,0.0,0.0,0.2687526321980034,0.0,0.4710154268267765,0.5624432962735246,0.152129637761598,0.0,0.0,0.0,0.0,0.0,0.0,0.2213293757020271,0.6722151066945408,0.8485184454597288,0.7476198216387657,0.3086576522795261,-0.481222718224958,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2515551875346274,0.0,0.0,0.0,0.0,0.2977346692448485,0.4709667875893447,0.1559999313686688,0.0,0.0,0.0,0.0,0.0,0.0419617649786375,0.704310054937019,0.6983413256578919,0.9154251907783744,0.8010118074138693,0.166936811328327,-0.9120412895456212,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.8207315439612073,0.0,0.0,0.0,0.0,0.0,0.1621771145225037,0.338598577150026,0.2144573462991669,0.0,0.0,0.0,0.0,0.0,0.0,0.5249980319135515,0.6962845807607769,0.9691784966029712,0.8530696883908444,0.4939245076571404,-0.1716965081341503,-0.9883979438510108,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.5726783815216674,0.0,0.0034533858576557,-0.0038424997571098,0.0,0.5836708491812475,0.6770581850502471,0.2472471407906705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4072354896287446,0.99826476058717,0.86091450254234,0.4782974155165615,-0.2030688162776423,-0.9635293965983956,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.5661815690932809,0.0,0.0,0.0,0.0,0.4289563833732754,0.5309806581176594,0.1053942790521566,0.0,0.0,0.0,0.0,0.0,0.0,0.5766181597536407,0.6309968272023603,0.8840806764848433,0.7346053513945219,0.3610560079185236,-0.320657647000193,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4121202587593924,0.0,0.0,0.0,0.0,0.4197844128861415,0.5300704095314362,0.1205141334309471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8657714778230269,0.8253383745922449,1.0000018762097334,0.4912076588234515,-0.3428510361940609,-0.7558259558397544,-0.9471379735838888,-1.0000018762097334,-1.0000018762097334,-0.6869597440988575,0.0,0.0,0.0,0.4289633318357656,0.5502278992156601,0.1578273770036054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1916941831810983,0.0128199132945166,0.7006829575171071,0.2591845993489251,-0.2572459783141446,-0.0691510987029973,-1.0000018762097334,0.151059574538099,-1.0000018762097334,-0.2698991285088952,-0.1330422113008731,0.0,0.1700010832865285,0.461280630877932,0.5494427229542614,0.1791591568486819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.001181238623343,0.0,0.0476178134457034,-0.0868557811281618,0.4872817775164586,-0.4255238429030904,-0.7883308633691577,-0.8092943747022509,0.0,0.0,0.0,0.0,0.1400671068785189,0.2497902780621031,0.3624526488790644,0.0463115024975358,0.0,0.0,0.0,0.0,0.0,0.0098946105861201,0.6509111206994252,0.634999141596746,0.7881015641069794,0.6282799783686714,0.5318353190039605,-0.4103484008243779,-0.691504038567483,0.0564493092708149,-1.0000018762097334,-1.0000018762097334,-0.8601571201309024,-0.5998260244710856,0.0,0.0,0.0,0.1351475954354198,0.2783623558220233,0.1585986563400234,-0.1978574694099526,-0.0581933733558684,-0.1516779876997315,-0.099772972897542,-0.1013989131202612,-0.0277869014985215,0.0,0.0,0.1740728823058168,0.1923820809676333,0.1572923453918559,0.7707234594188568,0.7158375542083487,0.3339014165066151,-0.3474648152875888,-0.7005092459548508,-0.3444561310293093,-0.2064596659728858,-0.3897531580032682,-0.1419848825258287,0.2333641127351452,0.6623482899583816,0.7195688785656147,0.2819408140045035,-0.0854521917051307,0.055573802997043,-0.0380289352091543,-0.0899895377112659,-0.0923450664954616,-0.0959999577653347,0.0400717831812887,0.0419339711286765,0.3057670918835809,0.2644028946791051,0.030191069520149,0.2245048230600727,0.221850510388796,-1.0000018762097334,-0.9972502850635928,-0.1886507566103674,-0.5204815312948872,-0.0409264440675898,0.0757799319186986,0.134438852261414,0.6076430447726201,0.6280159367940418,0.6588810071757454,0.2273467442185861,-0.0780868214654626,0.0574637847943918,-0.0292808209339259,-0.0745917448328653,-0.0788581008018806,-0.0786704923146438,-0.0381262136840179,-0.0409611863800411,0.2246576892348582,0.2162153073092009,0.5449609646480483,0.5718515144853272,0.0,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7327779057595855,0.0,0.0,0.0,0.6116939984044376,0.744687570467879,0.3222835872229121,0.0,0.0636201225607559,0.0,0.0,0.0,0.0,0.0,0.2817948962922082,0.9761894952556364,0.8171878280911782,0.4352238965394835,-0.2060288612984901,-0.8883887232288001,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6383621974420284,0.0,0.0,0.0,0.0,0.6709504865213147,0.7839602804627887,0.3433652224183395,0.0,0.0580127133311218,0.0,0.0,0.0,0.0,0.0351800655881506,0.1462442900323537,1.0000018762097334,0.8311194953841353,0.3838469648865532,-0.2520485283714354,-0.933817770990074,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.5469065341453192,0.0,0.0,0.0,0.0,0.5555504214831938,0.6397171476276278,0.2544457479305726,0.0,0.0498135275926233,0.0,0.0,0.0,0.0,0.4884004799773893,0.6507026668247177,0.8167222811043313,0.6330952628744166,0.1642408078821089,-0.5218851207179183,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2108927850416671,0.0,0.0,0.0,0.0,0.2839906104391281,0.5155550713892979,0.2453780043807925,0.0,0.0426218689152115,0.0,0.0,0.0,0.3818249623018896,0.668761720836885,0.6597912557619685,0.8022347368121538,0.6438375858843478,0.0086925265753064,-0.944587887849966,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7881849456568625,0.0,0.0,0.0,0.0,0.0,0.2170491228080312,0.4498990493188978,0.340766497446985,0.0,0.0475205349708399,0.0,0.0,0.0,0.0,0.4152748607299673,0.6801363539334291,0.9212549508076966,0.7605648072581069,0.4202221660230274,-0.1367248964207072,-0.9461165495978217,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6499383359507899,0.0,0.0,0.0,0.0,0.7228693982484847,0.8530696883908444,0.415212324567555,0.0,0.0703462342513208,0.0,0.0,0.0,0.0,0.070214213464006,0.0726392268731043,0.3902673442275469,0.1985801095089389,0.0,0.0,-0.4318191499192595,0.1445141228722807,0.1715297450343842,-1.0000018762097334,-1.0000018762097334,-0.8269782117399447,-0.1264064296226816,-0.0750433948947318,0.0,0.5265961782863098,0.6985011402951676,0.2769101271615604,0.0,0.0579849194811608,0.0,0.0,0.0,0.0,0.0,0.0,0.3044051932354913,0.7271565996049708,0.4898596571003424,0.1511846468629236,-0.3797890627922455,-0.3017300351767439,-0.737878077227431,-0.9956034994534032,-0.8588786030326959,-0.3236454858710017,0.0,0.1718215804589748,0.291925754602997,0.6961108691985206,0.7442289719435223,0.338925154887068,0.0,0.065489258970634,0.0,0.0,0.0,0.0,0.0,0.0,0.211823879015361,0.208335750845254,0.7399973582869582,0.515860803738869,0.0978621457127224,-0.4653385329722398,-0.597421856449458,-0.8485462393096898,-1.0000018762097334,-1.0000018762097334,-0.6319557150260152,0.0,0.0,0.6185590793448075,0.756472162851348,0.3479025684244747,0.0,0.0679768085421445,0.0,0.0,0.0,0.0,0.0634742048484606,0.0612645937765602,0.3439975325049526,0.1663114497042042,0.165290025718137,0.0,0.0,0.0,0.0,-0.5659592182935926,-0.4715226645885649,-0.7930836117124908,-0.2905916498048684,0.0,0.0,0.5694056556887582,0.7393928420503062,0.3391544541492463,0.0,0.0679420662296933,0.0,0.0,0.0,0.0,0.0,0.0334985376655094,0.857947509059002,0.6785173621732002,0.2815447516425591,-0.3719928878781817,-0.8597541093064678,-0.5646945981203667,-1.0000018762097334,-1.0000018762097334,-0.9363400628740356,0.0,0.0,0.0,0.0,0.3804422182663293,0.6297044131791733,0.3257230761555874,0.0,0.0671985807432362,0.0,0.0,0.0,0.0,0.2819755563169548,0.7138294485486657,0.9525299804763252,0.7570349883130585,0.1442361843726706,-0.7933476532871204,-0.2066959136975543,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7327362149846439,0.0,0.0,0.0,0.0,0.3794902789051647,0.5534172434986862,0.47248850087471,-0.0583323426056734,0.0711244620502291,-0.0097556413363151,-0.035548334100134,-0.047360720333564,-0.0525720672012537,-0.0117845923834689,-0.0164678561018994,0.3188649436777077,0.215999904972003,0.7574657929874542,0.524073886402348,0.0235830816919185,-0.999994927747243,-0.4466958081108912,-0.1862465885887399,-0.978350467090105,-0.6200321533927412,0.0556849783968871,0.4235782734058196,0.5129563464179432,0.724085379184279,0.9052456932301538,0.4864549104801185,0.0,0.0819571150725335,0.0019038787223293,0.0,0.0,0.0,0.0972159387011289,0.0969241032765383,0.4849957333571654,0.1770398757891548,0.0,-0.2613455711833938,-0.9847291556561572,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4867050551297676,0.0,0.0,0.0,0.0,0.6490141904395862,0.8309457838218791,0.4355087835015839,0.0,0.0810329695613298,0.0,0.0,0.0,0.0,0.0,0.0,0.9559347270965488,0.8457043181511763,0.454547570724877,-0.1202987310937492,-0.7843146520497916,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.8281663988257779,0.0,0.0,0.0,0.0,0.6784965167857294,0.8586840460829688,0.4403240680073291,0.0,0.0804840410245998,0.0,0.0,0.0,0.0,0.0,0.0,0.7760737755363515,0.945359167186384,0.4732597802111281,-0.0857926663671531,-0.7634553676540522,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4330907185549759,-0.4504340809306472,0.0,0.0,0.0,0.7202428794271691,0.8880760424167388,0.4659361007464015,0.0,0.0814359803857645,0.0,0.0,0.0,0.0,0.0880578651389755,0.0848546239309689,0.4914786488605713,0.910304173923058,0.5222950800048433,-0.0217973268319234,-0.6593326572376118,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.8713232993527389,-0.1803195500845542,0.6135561863518254,0.2314115947753841,0.0,0.6589018525632161,0.8617135757287191,0.4597936599050179,0.0,0.0817764550477869,0.0014244348105018,0.0,0.0,0.0,0.0,0.0,0.2617833243202797,0.0181980232619724,0.2557590073412304,-0.2342604643963878,-0.6411902216755614,-0.9892456562748216,-1.0000018762097334,-0.814241679995311,-0.1542072280461836,0.3926645637866842,-0.3434902947431641,0.0,0.0,0.3024804691256912,0.6187327909070639,0.3179546950914845,0.0,0.0718332052242349,0.0,0.0,0.0,0.0,0.3077057129183614,0.7140934901232953,0.9636336235357492,0.7385868204014369,0.1336258821500544,-0.7607246218953827,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1413178301267644,-0.8307303814846811,0.0,0.0,0.0,0.0,0.1567642622425967,0.449850410081466,0.3100751386275377,0.0,0.0656907643828513,0.0,0.0,0.0,0.0,0.2195297239170515,0.7299220876760915,1.0000018762097334,0.8297020090361238,0.4911451226610392,-0.114413383364505,-0.7459452421786148,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.8724142079637087,0.0,0.0,0.0,0.0,0.5052157592038015,0.7359603015801213,0.3031127792123042,0.0,0.0650584542962383,0.0,0.0,0.0,0.0,0.0767388197423535,0.1947515066768095,1.0000018762097334,0.8592468715446793,0.5125950263684501,-0.0320671543925173,-0.7269342488052827,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.9737714303090284,0.0,0.0,0.0,0.0,0.5081410619121979,0.7450210966674111,0.3507861803579297,0.0,0.0770584490169051,0.0,0.0,0.0,0.0,0.0,0.1501493259518759,0.9552746231599748,0.8528820799036076,0.4956755202046841,0.1177000061223946,-0.3952563402955485,-0.9793440972262112,-0.9897876363490614,-0.6999255751056694,-0.9775305485162552,-0.5049030783917401,-0.1860242377890518,0.0,0.0,0.5401804224547543,0.7515248575582879,0.327911841840017,0.0,0.0647735673341379,0.0,0.0,0.0,0.0,0.0,0.1971834685483981,0.9589642567422992,0.7653800917638522,0.6467142493553124,4.169077494151768e-05,-0.5984293835105446,-0.9877239429894564,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.0743971878831383,-0.0722292675861793,0.0,0.0,0.4721341292877071,0.7482729771128495,0.3361874606659083,0.0,0.0512449108656154,0.0,0.0,0.0,0.0,0.0211511198203299,0.5085510211991228,1.0000018762097334,0.730102747700838,0.3850282035098962,-0.168694772338361,-0.8079324760541613,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7561455851143061,0.0,0.0,0.0,0.043733622913652,0.4433258038031185,0.6745984293286975,0.2508186505106606,0.0,0.0588256834424814,0.0,0.0,0.0,0.0,0.0,0.0,0.683895472140656,0.6412527578379736,0.2364561785433077,-0.096861567114126,-0.34969527174696,-0.7603633018458896,-0.3901978596026444,-0.4477450259469193,-0.6177808515458992,-0.3696512560189665,-0.3430039023688464,0.0,0.2431822902338725,0.3022372729385324,0.5976789495615974,0.2986449178310716,0.0,0.0744319301955895,0.0,0.0,0.0,0.0,0.2621446443697728,0.7001062351304161,0.9112283194342616,0.72466210157097,0.1383716820308971,-0.5482406389434477,-0.8804118882899898,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.3041203062733909,0.0,0.0,0.0,0.0,0.1637961062827327,0.4780820131793637,0.3767456362215147,0.0,0.0620914608129003,0.0,0.0,0.0,0.0,0.6649539633922263,0.6877101780478049,0.8709967216156971,0.6562127975794882,0.292092517702763,-0.559594426652521,-0.8788901750046243,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2942951803121733,0.0,0.0,0.0,0.0,0.1733432937443402,0.4881572837902305,0.3828394378254666,0.0,0.0645164742219986,0.0,0.0,0.0,0.0,0.0746334356078068,0.0740011255211938,0.3841110064611828,0.1271916058840801,0.0,0.0,-0.30244572681324,-0.4767062176062935,-0.1528522778605843,0.0824226620593804,-0.0821933627972021,-0.6266470896834619,-0.150343882901603,0.0,0.0,0.508856753548694,0.7442081265560515,0.3439766871174818,0.0,0.0727226084229873,0.0,0.0,0.0,0.0,0.0,0.0,0.4056998794183987,0.7996499087657798,0.5428486320510114,0.0873491219649697,-0.3267236547541838,-0.7275318165794444,-0.8497969625579352,-1.0000018762097334,-0.7721756880793197,-0.4869829936293777,-0.0068372870904088,0.0,0.0413086095045537,0.7918328884642453,0.8263945408907634,0.4073744588785497,0.0,0.0757451896062473,0.0,0.0,0.0,0.0,0.0,0.0,0.8206690077987949,0.8136024214462076,0.4757542782451289,-0.026181806663273,-0.6446366590707269,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.0619594400255855,0.0,0.0,0.0,0.4138573743819557,0.6676221729884835,0.2523542607210065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4533454867140632,0.8369770492634186,0.4379963330730944,-0.0821308266347898,-0.7190685892663164,-1.0000018762097334,-1.0000018762097334,0.3176628596668939,0.0704574096511648,-0.3603194708945568,-0.6472562294295522,-0.0309970911690183,0.0,0.3462905251267361,0.5803981233483383,0.1804029316344372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.164657715631524,0.6278978129317074,0.7131276538371502,-0.2801481106820183,-0.6980216963833401,-1.0000018762097334,-0.5633952356346893,-0.36617702477384,0.0,0.5960252154889173,0.0,0.0,0.0,0.1297486400804932,0.4400947687451508,0.1341609137618039,0.0,0.0,0.0,0.0,0.0,0.0,0.5508602093022731,0.7038167141002112,0.9312468398686804,0.6963888076981307,0.0703323373263403,-0.8533754207404155,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.8793974127664129,0.0,0.0,0.0,0.0,0.0,0.0122292939828451,0.3606113063191474,0.2582535053752312,0.0,0.0,0.0,0.0,0.0,0.0,0.6171554899217764,0.7197773324403222,1.0000018762097334,0.7850928798486999,0.4995597107367355,-0.0291279547591403,-0.6110686367803149,-0.9616811055759882,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.130895136391385,0.0,0.0,0.0,0.3171069826676737,0.6107281621182925,0.1570908399796386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0343045593143788,1.0000018762097334,0.8143389584701746,0.4385244162223536,0.5716708544605806,-0.7055538297227744,0.2610745811462739,-1.0000018762097334,-1.0000018762097334,-0.5019221879834216,-0.9481246552575048,-0.5239279686900526,0.0,0.0,0.4865799828049431,0.7507396812968893,0.29365592176307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5339754454509584,0.9815745536855824,0.7494611641986828,0.4566946456343651,-0.0517590970898941,-0.6507096152872078,-0.9498200801051264,-0.4369749090870272,-1.0000018762097334,-1.0000018762097334,-0.6625567438330893,0.0,0.0,0.0,0.4585637820442432,0.7377877472150579,0.3144665669213776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3233536504464111,0.9603956400152917,0.7238908222345519,0.7342231859575581,-0.0440254583382426,-0.6257020987847876,-0.93865390088329,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1243983239629984,0.0,0.0,0.0,0.4799164072767904,0.725322205507544,0.3088035699918214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.217069968195502,0.0,0.0,0.0,-0.5549042144716003,-0.911673021033638,0.0431430036019805,-0.3080878783553253,1.0000018762097334,-0.8020749221748781,-0.5107119930335915,0.0,0.0,0.4721202323627266,0.7318259663984208,0.316155043306509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8274715525767526,0.6589991310380796,0.2934405194258722,-0.2698782831214244,-0.6333870982990073,-0.9435873092513696,-0.2204538694282552,-1.0000018762097334,-0.6052458252134829,0.0,0.8235526197322499,0.7205486117767402,0.4930003621459367,0.3173779727047935,0.4307282413082898,0.1184573885338322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6197472664306407,0.6485416949902489,0.0807341856742489,-0.7767825187103573,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,0.2000879258693238,-0.5450165523479703,-0.6336511398736369,0.0,0.0,0.0,0.0139594611429181,0.3719511971032402,0.2810166684932998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1121203907427215,0.0075112879519634,0.0269391890747106,0.075599271893952,-0.0603126544153955,-0.8635132275136946,-0.0656421251454195,0.394936711020997,0.022443533843517,-0.4644977690109192,0.0,0.5726922784466478,0.8681270066072226,0.4742256164972733,0.7427211555831374,0.3270919232661671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2078424100084461,0.0,0.0,0.0,-0.5956847408268948,-0.8988878500515725,-0.2980820923693611,0.0,-0.4092852860633693,-0.5649655881574865,-0.5531045626866248,0.0,0.4400808718201703,0.5748740956685872,0.6823598619303101,0.2420288454604906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0995645190228344,0.0,0.0,-0.0052321922551604,-0.5986308889227621,-0.9351588242506929,-0.1628094246091168,0.5390895138437846,-0.8294796582364358,-0.5708439874242405,0.0,0.8000251257402534,0.5063205647397516,0.5540773474352602,0.732958565784332,0.3019593344389222,-0.1932575872414051,-0.0592425911918966,-0.1444724320973392,-0.1883380757983061,-0.1999489566195187,-0.2002060497316581,-0.1578899131660177,-0.1607874220244531,0.1563195606432205,0.0080115772512616,-0.0212761921451545,0.329065286613399,0.3013687151272508,0.0703879250262623,-0.3211579362994911,-1.0000018762097334,-0.999994927747243,0.3481249192241628,0.911075453259476,0.4350710303646979,0.4635805719622058,0.5694820887761509,0.7296094068640301,0.3119025842624742,-0.1891927366846072,-0.0577834140689435,-0.0469090702716976,0.0,0.0,0.0,0.0,0.0,0.2640693684795729,0.0,0.0,0.0,-0.5771462429029,-0.8720806817641765,-0.5704618219872767,-1.0000018762097334,-1.0000018762097334,-0.7284142713157065,0.0,0.0,0.0,0.4099245446124725,0.6871959918235261,0.2624364797943635,0.0,0.0,0.0,0.0,0.0,0.0,0.1917914616559618,0.713620994673958,0.9329283677913216,0.7383297272892975,0.3164538271935899,-0.26179027278277,-0.6549829197187135,-1.0000018762097334,-0.454248786837796,-1.0000018762097334,-0.3698736068186546,-0.8052712149203944,-0.1866009601757428,0.0,0.0,0.0684145616790305,0.4649980583102174,0.161113999761495,0.0,0.0,0.0,0.0,0.0,0.2641180077170048,0.7182973099298983,0.7132179838495234,0.9489098315189032,0.753588550917893,0.1600230911505253,-0.6750848217030153,-0.8923493468482444,-1.0000018762097334,-1.0000018762097334,-0.9256950183389684,-0.2396455228263338,0.0,0.0,0.0,0.0,0.1071105492872491,0.4483912329585129,0.339147505686756,0.0,0.0,0.0,0.0,0.0,0.0,0.3534752353416576,0.7122521475633782,1.0000018762097334,0.7976348546436065,0.4926251451714631,0.0020497964346246,-0.5920854372569437,-0.6686366485120605,-0.8213638540478202,-1.0000018762097334,-1.0000018762097334,-0.650681821437247,0.0,0.0,0.0,0.5192794472840735,0.766637763474588,0.339557464973681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6491879020018425,0.9078722120514692,0.7092573602300792,0.3608822963562672,-0.2980890408318514,-0.585470500966223,-0.801824777525229,-0.9080737174636868,-1.0000018762097334,-0.8481223830977843,-0.2911961660415205,0.0,0.0,0.4742951011221758,0.7531646947059876,0.3414196529210688,-0.1799999208100025,-0.0488060005315366,-0.1344805430363555,-0.1753652963290038,-0.1872888579622779,-0.0138065949681326,0.0,0.0,0.2268742487692489,0.0,0.0,0.0,0.0,0.0,0.0,-0.6675387914386005,0.0,-0.5315990712792918,-0.0595761173914287,0.0,0.5489285367299828,0.5500402907284232,0.7476198216387657,0.2964908944590932,-0.1953699198384421,-0.0613271299389725,-0.1440763697353948,-0.1825916973188669,-0.1936536496033496,-0.1930630302916781,-0.1495865004901654,-0.1502743982767004,0.223031749012139,0.0018204971724462,-0.0734591454469541,-0.6664895736025723,0.132159756564611,0.7667558873369223,0.8938224208961779,0.2051950457996597,0.0,-1.0000018762097334,-0.2579130307132088,0.0,0.0,0.4826124107230086,0.8125740489976503,0.4175817502767313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.294976129636218,0.2767920032992261,0.4450559709631914,0.0935471505062754,0.0,-0.5139847188665007,-0.93233774847965,-1.0000018762097334,-1.0000018762097334,-0.7126204160753616,0.0,0.0,0.0,0.3047109255850624,0.6139175064013185,0.2061469851608244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4858920850184079,0.916870470976347,0.7501351650602373,0.3520438520686655,0.1073329000869372,-0.5262765490117581,-0.8359139345024099,-1.0000018762097334,-0.7794715736940853,-0.6345822338473308,-0.8845323265467099,-0.0719930198615107,0.0,0.0,0.0379594505842518,0.4192563297368822,0.0776073775536351,0.0,0.0,0.0,0.0,0.0,0.4426240090916029,0.7186308361294305,0.7135306646615848,0.9299613743079834,0.7281641266660575,0.1849472261030626,-0.654447888106964,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.0783230691901312,0.0,0.0,0.0,0.0,0.0,0.3098736332153203,0.2071128214469695,-0.2044515603132027,-0.0729519076851656,-0.1276849467208881,0.0,0.0,0.0,0.0,0.0,0.1625245376470164,0.0,0.0,0.0,-0.1551452704823678,0.0,1.0000018762097334,-0.5962475662886053,-0.4146425506433543,-0.2979917623569879,0.0,0.6953465383245928,0.1147260641765663,0.475921041344895,0.7521780130323718,0.2634718007054112,-0.4729748932490278,-0.3041203062733909,-0.4069783965166053,-0.4347236072401853,0.0,0.0,0.0,0.0,0.1861423616513861,0.0,0.0,0.0,0.0,-0.2278261881304135,-0.455784397048142,-0.4662279361709922,0.838992103385592,0.994804426267024,0.2285279828419291,-0.129220556931234,0.3622997827042788,0.7506285058970453,0.8757633668840106,0.3177740350667379,-0.4716824792258407,-0.3043009662981375,-0.4091810591260155,-0.4624757664262556,-0.4681526602807922,-0.4814033782497046,-0.4261214106772522,-0.362139968067003,0.1126901646669222,0.0,0.0,0.0,0.0,-0.1832101104804994,0.6222139706146805,0.6343737799726232,0.6515156369360772,0.1580566762657837,-0.170508321048317,-0.2929610755140447,-0.0524539433389194,0.5335029500016212,0.7018641961404501,0.2560369458408405,-0.1975447885978912,-0.060903273727067,-0.1453340414461306,-0.1842732252415081,-0.1886716019978382,-0.1859617016266396,-0.1470503116812231,-0.1533734125473533,0.1772066388889208,0.0551152044726863,-0.2044098695382611,-0.6715272089080058,-1.0000018762097334,-0.8921339445110466,0.2780079842350204,-0.5082591857745323,-0.5360113449606025,-0.0881690405388196,-0.1370931649326906,0.0,0.0,0.5806482679979874,0.7018641961404501,0.2763542501623401,-0.1929727002793048,-0.0608615829521255,-0.1433606780988988,-0.181605015645251,-0.1926739163922239,-0.1964330345994507,-0.0577278263690214,-0.058485208780459,0.2422511962601787,-0.0244099487282586,0.1210283196552258,-0.3773015132207349,-0.6533083402585625,0.9969931919514536,0.8744779013233138,0.7292967260519687,0.270746840932706,-0.3985499115159284,-0.5468092556704556,0.0,0.7580633607616158,0.3294544005128532,0.6606528651107598,0.2625823975066588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2059732735985681,0.0139038734429961,0.0,-0.1802361685346711,-0.5999441483334199,-0.929231785746507,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.0233607308922304,0.0,0.0,0.0,0.2113722289534946,0.6368752264691142,0.3179963858664261,0.0,0.046617234847107,0.0,0.0,0.0,0.0,0.4020658335359964,0.7038514564126624,0.936374805186487,0.7462301291407151,0.2512911459599978,-0.5523819225876384,-0.9829086584837108,-1.0000018762097334,-0.7695352723330234,-0.9502717301669928,-0.477679002354929,0.0,0.0,0.0,0.0,0.2267005372069926,0.5760344889044594,0.4867884366796506,0.0,0.0545245851610148,0.0,0.0,0.0,0.0,0.0,0.0,0.3170166526553004,0.448808140707928,0.6635434255067051,0.2330722773105545,-0.3745777159245558,-0.4495794200443461,-0.8117054911863686,-0.6717148173952426,-0.6363679887073258,-0.3547607009023544,-0.0471870087713077,0.0,0.0,0.6019244601431419,0.921539837769797,0.5027560034822519,0.0,0.0670735084184117,0.0,0.0,0.0,0.0,0.0,0.0,0.3613131010306629,0.7988508355794007,0.3006669204157352,-0.4936813114699816,-0.8304177006726198,-1.0000018762097334,-0.5333292384393649,-0.0979177334126445,-1.0000018762097334,0.544759459235831,0.248414482489033,0.0,0.0,0.2824550002287822,0.6469088063050396,0.544676077685948,0.0,0.0565396392831882,0.0,0.0,0.0,0.0,0.0,0.0,0.3341098703813226,0.1173664799228625,0.0720138652489815,0.2881874817832409,-0.3193582845145156,-0.6800877146959974,-0.9388415093705268,-0.0163149899271139,0.1032819464551197,-0.9830545761960064,-0.6091647580579855,-0.0575263209568041,0.0,0.3721249086654965,0.7434924349195555,0.3265429947294372,0.0,0.0516409732275598,0.0,0.0,0.0,0.0,0.0,0.0,0.8637772690883242,0.8347118504915962,0.5955596685020702,0.1349113477107512,-0.4626425295260216,-0.840145548158974,-1.0000018762097334,-0.9799277680753924,-0.8933012862094091,0.135814647834484,-0.3407387035970239,0.0,0.0,0.4930003621459367,0.7948346242600345,0.3670942218225534,0.0,0.0455332746986275,0.0,0.0,0.0,0.0,0.0545940697859173,0.0513769316529302,0.3364653991655184,0.141032943164664,0.0,0.1296374646806492,-0.2400693790382392,-0.6148138580625612,-0.5176257132113933,-0.6715827966079277,-0.0784203476649947,-0.4825985137980281,-0.0809217941614858,0.0,0.0,0.7448195912551937,0.7820772471279301,0.3447410179914096,0.0,0.0517452001649136,0.0,0.0,0.0,0.0,0.0,0.0,0.1266357288848599,0.1373363611198494,0.2659176595019802,0.0,0.1290607422939582,0.0,-0.7080413792942849,-0.4934659091327837,-0.4722453046875512,-0.2539802009437257,0.0,0.0,0.0,0.1886507566103674,0.5552516375961128,0.2164307096463987,0.0,0.0367087273360063,0.0,0.0,0.0,0.0,0.0,0.0139455642179376,0.8893267656649844,0.7393858935878159,0.5651462481822331,0.1976837578476963,-0.2382280364783222,-0.915717026202965,-0.7257321647944689,-0.5742765278944254,-1.0000018762097334,-1.0000018762097334,-0.2788140058838897,0.0,0.0,0.2963588736717784,0.5396106485305536,0.4594879275554468,-0.0770584490169051,0.0528569541633541,-0.0297185740708118,-0.0565535362081687,0.0,0.0,0.0,0.0,0.2644584823790271,0.1351198015854588,0.0,0.0,-0.3278215118276437,-0.0484655258695142,-0.3657392716369541,0.2900983089680605,-0.8260054269913093,-0.5366992427471375,0.0,0.7792283775069264,0.7707929440437593,0.8472121345115612,0.7824524641024038,0.3894960648911288,-0.072576690710692,0.0607712529397522,-0.0220544199440628,-0.0601180974656684,-0.0712912251499952,-0.0739802801337231,0.0635784317858144,0.0607087167773399,0.374362313587358,0.1796316522980191,-0.0637382464230902,-0.4816326775118829,-1.0000018762097334,-0.8548207009383882,0.0,-0.6531624225462672,-0.6978340878961035,0.0,-0.362744484303655,0.0,0.1041088134914599,0.6796082707841699,0.8688982859436407,0.4567988725717189,0.0,0.0680671385545178,0.0,0.0,0.0,0.0,0.0,0.0,0.3240901874703779,0.1539848772464955,0.0,0.0,-0.1006484791713139,-0.3385221440626333,-0.4622186733141162,0.0,0.0,-0.3721249086654965,-0.4311520975201953,0.0,0.043817004463535,0.6182672439202169,0.9358884128121692,0.5272632306853741,0.0,0.0679976539296153,0.0,0.0,0.0,0.0,0.0,0.0,0.4139963436317608,0.1795830130605873,0.0,0.0,-0.3345684689056793,-0.6948323521003141,-0.9540308483742196,-0.6719371681949307,-1.0000018762097334,-0.7967246060573834,-0.280690090756258,0.0,0.0,0.6496117582137478,0.9379034669343426,0.511795953182071,-0.0622651723751566,0.0720416590989425,-0.0051488107052774,-0.0431221582145097,-0.0483890927821215,-0.0570885678199182,0.0895031453369482,0.0872796373400672,0.5408822171662698,0.2606993641718003,-0.0002779384996101,-0.244182868832469,-0.7851484675486219,-0.5725185668843915,0.5019777756833436,0.7894704112175592,0.0489032790064002,-1.0000018762097334,-0.5224618431046093,-0.2150132232983871,-0.0303856264698761,0.6745358931662853,0.8881246816541706,0.4785336632412301,-0.0586797657301861,0.059117518867072,-0.0187122094862511,-0.0635019986984216,-0.0693873464276659,-0.0786010076897413,-0.0362223349616886,-0.0388071630080627,0.2479002962647543,0.0860289140918217,0.0024875495715105,-0.7964744614077341,0.1836895543923268,-0.9984523690744068,-1.0000018762097334,0.6750709247780347,0.4386355916221977,-0.2633050376056451,-0.2148881509735626,0.040822217130236,0.2818921747670718,0.5346147040000616,0.6415723871125253,0.3403495896975698,-0.0752032095320076,0.0483335050821994,-0.0335541253654314,-0.0686786032536601,-0.0793444931761983,-0.0814081865358035,-0.0429414981897632,-0.0470132972090514,0.2038470440765507,0.1555899720817439,-0.2568429674897098,0.0756340142064033,-0.1205349788184178,-0.1876571264742613,-0.68620236168742,-0.671179785783493,-0.0689773871407409,-0.204187518738573,-0.2188140322805555,0.3698736068186546,0.0,0.127518183621122,0.5105660753212962,0.4305614782085238,0.0,0.0456375016359813,0.0,0.0,0.0,0.0,0.0,0.0,0.2575308652762449,0.2731301635668628,0.3030710884373627,0.3437960270927352,0.0,-1.0000018762097334,-0.5504155077028968,-1.0000018762097334,-0.1743786146553879,0.0,-0.4255724821405222,0.0,0.0,0.5694959857011315,0.8925786461104226,0.4897623786254789,0.0,0.0704782550386356,0.0,0.0,0.0,0.0,0.0793861839511399,0.0791568846889615,0.4741769772598416,0.2644306885290661,0.0,0.0,-0.596733958662923,-1.0000018762097334,0.1810074478710892,-0.7262602479437282,-1.0000018762097334,-1.0000018762097334,-0.6059615168499789,-0.0052599861051214,0.164713303331446,0.5730466500336507,0.8542578754766776,0.4496697500567194,0.0,0.0695541095274319,0.0,0.0,0.0,0.0,0.0,0.0,0.3537392769162872,0.1887827773976823,0.6455816499694012,0.2204677663532357,-0.4272262162132024,-0.8179521589651061,-1.0000018762097334,-0.1871707340999436,-1.0000018762097334,0.0330121452911917,-0.5215585429808764,0.0,0.0,0.5948926161030059,0.9054888894173126,0.4870802721042413,0.0,0.0687897786535041,0.0,0.0,0.0,0.0,0.0,0.0,0.3560253210755804,0.1779848666878292,0.0,0.4854265380315611,-0.187511208761966,-0.4764560729566444,-0.758945815497878,-1.0000018762097334,-1.0000018762097334,0.0,0.0,0.0,0.0,0.6280854214189443,0.8813707761136447,0.4582233073822208,0.0,0.0645442680719596,0.0,0.0,0.0,0.0,0.077878367590755,0.0730908769349707,0.4714879222761137,0.59719950564977,0.7364397454919488,0.2643681523666538,-0.354941360927101,-0.7230153159607801,-0.9994459992105128,-1.0000018762097334,-1.0000018762097334,-0.6737854592173379,0.0,0.0,0.0,0.5537577181607085,0.8530071522284322,0.4449447955633474,0.0,0.0662118990696203,0.0,0.0,0.0,0.0,0.0,0.0,0.2568082251772586,0.0855911609549357,0.5233373493783811,-0.0145153381421384,-0.4350501849772272,-0.0795112562759644,0.893683451646373,-1.0000018762097334,-1.0000018762097334,-0.9953186124913028,-0.5680854478156101,0.0,0.0,0.3175655811920304,0.6797819823464262,0.3612227710182896,0.0,0.0559907107464582,0.0,0.0,0.0,0.0,0.0,0.0,0.2417439584983902,0.4670825970572933,0.3495563024971549,-0.4123912487965123,-0.2031521978275253,0.775233011575031,-0.17471214085492,-0.970547343713551,-0.8274437587267915,-0.5162151753258719,-0.510420157609001,0.0,0.0,0.0866473272534542,0.4423460705919928,0.3216651740612796,0.0,0.0443311906878138,0.0,0.0,0.0,0.0,0.0,0.0,0.6766204319133611,0.9351866181006536,0.847754114585801,0.4229737571691676,-0.2609356118964688,-0.3940612047472251,-0.7711056248558207,-1.0000018762097334,-0.6412110670630321,-0.5802174633235918,-0.5005741862603125,-0.0558656384216336,0.0241320102286484,0.4926737844088948,0.7202706732771301,0.296622915246408,0.0,0.0491812175060103,0.0,0.0,0.0,0.0,0.060958861426989,0.0583670849181247,0.3765302338843169,0.2364422816183272,0.0,0.0574290424819406,-0.4450837648131525,-0.843223717042156,-1.0000018762097334,-0.3521341820810388,0.809134560064975,-0.0172391354383175,-0.6398283230274717,-0.2434115894960509,0.0,0.4522615265655837,0.7465080676403253,0.3501260764213557,-0.0715691636496053,0.0564701546582857,-0.0255425481141698,-0.0630711940240259,-0.0758007773061694,-0.0781771514778359,-0.036152850336786,-0.0419826103661083,0.2684538483109225,0.1592935025890487,0.1200068956691586,-0.2822187525041136,-0.6784131352358465,-1.0000018762097334,-0.008873186600053,0.0,0.0,-0.0343809924017715,0.0,0.0397452054442468,0.535969654185661,0.7723077088666345,0.8814958484384692,0.4438955777273192,-0.072055556023923,0.0604655205901811,-0.0203937374088923,-0.0598123651160973,-0.0714301943998002,-0.0728129384353606,-0.0297185740708118,-0.0324354229045007,0.3314625061725363,0.2763681470873206,0.2514579090597638,0.4992539783871644,0.4825290291731256,-0.6764328234261242,-0.3947352056087796,-0.378621721093883,-1.0000018762097334,-1.0000018762097334,-0.5762290458541866,0.0,0.530529008055793,0.6627026615453845,0.9251321928772576,0.4927154751838364,0.0,0.0677405608174759,0.0,0.0,0.0,0.0,0.0793653385636691,0.079170781613942,0.5102464460467446,0.2692807153472626,0.0007295885614765,0.0,0.0,-0.8500540556700746,-0.3133409159979566,-0.2698852315839147,-1.0000018762097334,-0.9031264121706266,-0.5501236722783063,0.0,0.2320994925619191,0.8391658149478483,0.859427531569426,0.4512331541170263,0.0,0.0557822568717506,0.0,0.0,0.0,0.0,0.0,0.0,0.2399859974883562,0.1159073027999094,0.1795969099855679,0.0334915892030192,-0.405679034030928,-0.7867049231464386,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,0.423369819531112,-0.471168293001562,0.0,0.0,0.3441087079047967,0.6836661728784776,0.3719164547907889,0.0,0.0560462984463802,0.0,0.0,0.0,0.0,0.0,0.5345452193751592,1.0000018762097334,0.901208636523317,0.3611810802433481,-0.5254010427379863,-0.9256185852515754,-1.0000018762097334,-1.0000018762097334,-0.677523732037094,-0.6042244012274157,0.0,0.0,0.0,0.0,0.2960253474722463,0.5953442661648725,0.5052227076662916,0.0,0.0557822568717506,0.0,0.0,0.0,0.0,0.0,0.0,0.5986308889227621,0.9931645891193244,0.9400088510688892,0.2685094360108446,-0.3821237461889705,-0.7703482424443832,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.5803008448734748,0.0,0.0,0.0273213545116745,0.6704085064470751,0.9133684458812596,0.4887062123269604,0.0,0.060215375940532,0.0,0.0,0.0,0.0,0.0,0.0,0.187017867925158,0.0927897680948378,0.1264272750101523,0.0,0.0,-0.0113676846340538,-0.5975260833868118,0.0,0.0,0.0,-0.2881318940833189,-0.0200671596718505,0.0,0.2448916120064748,0.4819592552489248,0.0781146153154236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0323311959671469,0.0,0.6349366054343337,0.1901724698957329,-0.4668394008701345,-0.8411252813700997,-0.5018318579710482,-1.0000018762097334,-0.4830084730849531,-0.0152796690160662,-0.3120971412122013,-0.168750360038283,0.0,0.2267005372069926,0.4814242236371753,0.0402941339809768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3405371981848066,0.686452506337069,0.1588279556022018,-0.4708417152645201,-0.8573916320597817,-0.4371903114242251,-0.3871752784193843,0.0,0.0,0.0,0.0,0.0,0.4210281876718967,0.6641201478933961,0.2452320866684972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3122013681495551,1.0000018762097334,0.7379058710773921,0.1926461225422629,-0.4466888596484009,-0.8602891409182173,-1.0000018762097334,-0.2617277366203577,-1.0000018762097334,-0.0932970058566263,-0.3145013092338288,0.0,0.1604886381373723,0.4726622124369664,0.6129655670401538,0.2069252129597327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8752283352722611,0.83536500596568,0.5293964086698817,-0.0484933197194753,-0.4587027512940482,-0.8037633985600096,-0.6293917323671119,-0.6697414540480107,-0.5217600483930938,-0.3792957219554376,-0.5987976520225282,0.0,0.0,0.096229257027513,0.4285186302363894,0.1296722069931004,0.0,0.0,0.0,0.0,0.0,0.0,0.5780703884141036,0.70680455297102,0.9603886915528012,0.874596025185648,0.4784016424539153,-0.4089031206264054,-0.9130627135316884,-0.9457621780108186,-0.998070203637443,-0.5211138413815002,-0.9458664049481724,0.0,0.0,0.0,0.0,0.0492854444433641,0.3039952339485663,0.2109761665915502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0772391090416517,1.0000018762097334,1.0000018762097334,0.9264176584379544,0.6847640299519376,-0.3259384784927852,-0.7881918941193526,-1.0000018762097334,-1.0000018762097334,-0.6592631726127093,-0.7561177912643451,-0.2032633732273694,0.0,0.0,0.7333963189212179,0.6363262979323843,0.2268047641443464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2392703058518602,0.0803450717747948,0.0,0.0,0.0,-0.2622836136195779,-0.389968560340466,-0.0933109027816068,0.3217624525361431,0.0,0.2783067681221012,0.0,0.0,0.4228347879193625,0.627390575169919,0.2150479656108384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1183114708215369,0.0,0.0,0.0920393341458905,-0.4409285842439812,-0.8590940053698938,-0.5088150627737525,-0.475344318958204,0.1030318018054706,-0.9909827718973848,-0.5364282527100176,0.0,0.0,0.5022974049578952,0.684638957627113,0.2747700007145625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1695911239996036,0.8209399978359149,0.7954043981842353,0.2476293062276345,-0.4516083710915,0.0210538413454664,-0.0419270226661862,-1.0000018762097334,-1.0000018762097334,-0.9204280837713564,-0.499323463012067,0.0,0.0,0.5363726650100956,0.7007176998295583,0.2885904926076756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3653987969749317,1.0000018762097334,0.8184663451893848,0.2768684363866188,-0.405706827880889,-0.8139776384206814,-1.0000018762097334,-1.0000018762097334,-0.7673187127986328,-0.3005348996284204,-0.1489055511661206,0.0,0.0,0.2945661703492931,0.502262662645444,0.1073051062369762,0.0,0.0,0.0,0.0,0.0,0.0,0.1863647124510742,0.7176788967682658,0.9715131799996962,0.8886458163409395,0.5843517985052923,-0.0217556360569819,-0.4695631981663136,-0.8632005467016333,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.3782534525818996,0.0,0.0,0.0,0.1561597460059447,0.3700890091558524,0.0507515700288075,0.0,0.0,0.0,0.0,0.0,0.0,0.4531509297643361,0.7121618175510049,0.977606981603648,0.8997980986377956,0.392053099087542,-0.5256859297000867,-0.9776347754536092,-1.0000018762097334,-1.0000018762097334,-0.961340630913966,0.328488564226708,0.5506309100400948,-0.8106076341129087,-0.1677567299021768,0.0,0.1789993422114061,0.3763634707845508,0.3039257493236639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1965650553867656,0.1531927525226067,0.8215375656100766,0.2775076949357222,-0.4332018939548199,-0.82383055823186,0.5850257993668467,-0.9626886326370748,-1.0000018762097334,0.3815817661147307,0.3840554187612608,0.0,0.0986264765866503,0.567314168479192,0.694033278913935,0.2859431283988892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3287526058013376,0.133368789037915,0.0,0.0948326160669722,-0.432791934667895,-0.9249862751649623,-1.0000018762097334,-0.7152816772091285,-0.0857996148296433,-0.120951886567833,-0.0238123809540968,0.1896304898214931,-0.2042639518259658,0.5041456959803026,0.6562683852794102,0.2570583698269077,-0.2857485714491621,-0.1544365273083619,-0.2328985657482982,-0.2734706382288852,-0.2799952445072327,-0.2864781600106387,-0.0712356374500732,0.0,0.1964191376744702,0.0582420125933001,0.107492714724213,0.2679744043990951,-0.2705731293704497,-0.3335748387695731,-0.0971256086887556,0.0,0.0,0.196384395362019,0.8209330493734246,0.0666566006689965,0.8667234171841915,0.7126134676128714,0.7045671480491584,0.2808429569310435,-0.2862002215110286,-0.1541307949587908,-0.2326414726361589,-0.2711290063696699,-0.2755482285134708,-0.2818504839921302,-0.2392703058518602,-0.2438562910954271,0.2129634268637625,0.1253155210117119,0.4506981225052768,0.073320176197149,0.0068859263278406,-0.4040252999582478,-0.5353998802614602,-1.0000018762097334,-0.6543853519445517,-0.4494890900319728,0.0,0.4967386349656928,0.6878769411475709,0.773968391401805,0.7149828933220476,0.2983391854815005,-0.2839072288892451,-0.1514834307500044,-0.2286739005542244,-0.0800254425002431,0.0,0.0,0.0,0.0,0.323270268896528,0.1507746875759986,0.1785685375370104,0.2739292367532419,0.0,-0.2821701132666819,-0.526491951348956,0.0,-0.1076525293614888,0.6305451771404939,-0.4713420045638183,0.0,0.1522755554738933,0.5271312098980593,0.6740217069420065,0.2665638665135738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0191847049355883,0.0,0.0,0.0,-0.2680925282614294,-0.7745868045634374,0.0,-0.6687825662243557,-0.0890237014251207,0.0,-0.504270768305127,0.0,0.0,0.1718771681588968,0.3316223208098121,0.0015773009852874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3013548182022702,0.8721571148515693,0.3923727283620936,-0.5157843706514762,-0.9711171176377515,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,0.66862275158708,-0.8397494857970296,-0.1502257590392687,0.0,0.0,0.1689518654505004,0.3491324462852495,0.2618875512576335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0848407270059884,0.0501817961046067,0.7859405922725107,0.2133108499882752,-0.4608220323535753,-0.8685369658941475,-0.3652042400252046,-0.435786722001194,0.0,0.8172017250161587,0.543029292075758,0.018927611823449,0.0032935712203798,0.6561502614170759,0.7169771020567502,0.293079199376379,-0.2841990643138358,-0.1553328789696046,-0.2388603465649352,-0.2796686667701908,-0.2847966320879975,-0.2882917087205947,-0.1488152211537473,-0.1528522778605843,0.3053084933592242,0.1974336131980472,0.2885279564452633,-0.1621979599099745,-0.3142372676591992,0.2849008590253513,0.559073291965752,0.3946240302089355,0.1845164214286669,-0.0410376194674338,-0.0367434696484575,-0.1102582027953337,-0.0991267658859485,0.5190431995594048,0.6082336640842916,0.1953907652259128,-0.2988255778558182,-0.1705430633607683,-0.2523264668710455,-0.2877914194212965,-0.2963936159842296,-0.2980473500569098,-0.2556825742538376,-0.0452553361990174,0.1131070724163374,0.026619559800159,0.176935648851801,0.0,0.0,-0.0706450181384017,-0.4086807698267173,-0.1654845826678641,0.0,0.0,0.0,0.0,0.0799698548003211,0.4781306524167955,0.5102464460467446,0.0802338963749507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0331233206910357,0.0179200847623623,0.0246600933779077,0.0,0.0,0.1611278966864755,0.0,0.0,-0.1686183392509682,-0.2216281595891079,-0.5134357903297707,0.0,0.0,0.5569887532186761,0.5437797260247053,0.1347237392235143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1285187622197184,0.0369866658356164,0.0,0.0,0.0,-0.1617393613856178,-0.2108024550292938,-0.798447824754966,-0.6752029455653495,-0.5016373010213212,-0.1982326863844263,0.0,0.1885534781355039,0.6147513219001489,0.6070524254609486,0.1983786040967216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0066983178406038,0.0880578651389755,0.5842892623428799,-0.1062628368634382,-0.6117356891793791,-1.0000018762097334,-1.0000018762097334,-0.8279370995635995,-0.7261004333064524,-0.4607386508036924,0.0,0.0,0.0,0.3340612311438908,0.4448405686259936,0.1408592316024077,0.0,0.0,0.0,0.0,0.0,0.0,0.265966298739412,0.7106470527281298,1.0000018762097334,0.9286759087472868,0.427629227037637,-0.5241503194897407,-1.0000018762097334,-0.1562014367808862,-1.0000018762097334,-0.6458804338564821,-0.924861202840138,-0.4816813167493147,0.0,0.2441898172949592,0.0,0.1910410277070145,0.3046344924976696,0.2268673003067586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.101614315457459,0.0183995286741898,0.0,0.0742095793959014,-0.4516500618664414,-0.8403609504961718,0.1576606139038393,1.0000018762097334,0.0173503108381616,-0.887450680792616,-0.4202152175605371,0.0,0.4588278236188728,0.6370906288063122,0.6562892306668809,0.2369842616925669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3083171776175037,0.7487732664121477,0.8701837515043374,0.3362222029783595,-0.4295956419223786,-0.8917031398366507,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4114810002102892,0.0,0.0,0.0,0.6159950966859041,0.6368057418442118,0.2320786471744484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1611348451489658,0.1287897522568383,0.8417853853066737,0.7809724415919799,0.0800254425002431,-0.6572967577279677,-0.9394877163821204,-1.0000018762097334,-0.9558027063092344,-0.3175933750419914,0.0,0.0,0.3364584507030281,0.6065590846241407,0.5669806422796598,0.1549368166076601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0748418894825144,0.0579015379312778,0.1641504778697355,0.3222418964479706,-0.3398631973232521,0.4140241374817218,-0.4020032973735841,-0.1475644979055018,-1.0000018762097334,-0.7857043445478421,-0.3275505217905239,0.0,0.0165720830392532,0.6767871950131271,0.676259111863868,0.2557173165662889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4058388486682038,1.0000018762097334,0.8791889588917052,0.3423229530448016,-0.3789274534434541,-0.7569585552256657,-0.5302441210936926,-1.0000018762097334,-1.0000018762097334,-0.7776580249841293,-0.28898655496962,0.0,0.13405668682445,0.75240731229455,0.7638931207909381,0.3676639957467541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1913120177441343,0.7723146573291247,0.6859105262628293,0.0772946967415737,-0.5185220648726359,-0.9951726947790076,-0.4973917904397766,-0.0404470001557624,-0.6905382022813378,-0.9576440488691512,-0.4679094640936334,0.0,0.1201180710690026,0.455124293111568,0.5468995856828288,0.2237335437236546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.472870666311674,0.994554281617375,0.9554483347222312,0.4839256701336664,-0.438892684734337,-0.9135630028309866,-1.0000018762097334,-1.0000018762097334,0.055462627597199,-1.0000018762097334,-0.4420403382424216,0.4399488510328555,-0.1559999313686688,0.0,0.4477172320969583,0.4939245076571404,0.4114393094353477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7696950869702994,0.9591866075419876,0.4867884366796506,-0.438725921634571,-0.4647618105855488,-0.7780957781210152,-0.0057185846294781,-0.7483841525126935,-0.5283402423713633,-0.5840043753807797,-0.6317542096137979,-0.1254753356489877,0.0,0.4720299023503534,0.5101630644968616,0.4105777000865563,-0.1602384934877231,-0.0315390712432581,-0.1144064349020147,-0.1407689015900344,-0.1535818664220608,-0.1554371059069584,-0.0148488643416705,-0.0186427248613486,0.370929773117173,0.2749576092017993,0.1380798466063065,-0.2322662556616852,-0.9109851232471028,-0.1286924737819748,0.0,0.0,-0.3610560079185236,0.0,0.2524723845833408,0.1543184034460276,0.520780315181968,0.8026377476365886,0.7287061067402972,0.3177323442917964,-0.1507885845009791,-0.02197798685667,-0.10328889491761,-0.1398378076163405,-0.1516710392372413,-0.1570769430546581,-0.1164979221115808,-0.1233768999769313,0.2134915100130217,0.1747607800923518,0.059117518867072,-0.3786008757064122,-0.6491392627644107,-1.0000018762097334,0.2008314113557809,0.8724767441261209,0.3357636044540029,-0.999994927747243,-0.882037828512709,0.1766924526646421,0.3699430914435571,0.8101003963511202,0.7278792397039572,0.3086576522795261,-0.1555343843818219,-0.0273491483616355,-0.1085488810227315,-0.1454591137709552,-0.1605998135372163,-0.163365301608337,-0.1234880753767753,-0.1253711087116339,0.2103647018924079,0.1803473439345152,-0.0073514733146876,-0.1829113265934185,-0.4330559762425246,-0.9525994651012276,-0.794494149598012,0.0,0.773475050564997,0.5986169919977815,-0.4694172804540183,-0.1496142943401264,0.6567756230411987,0.7464177376279519,0.6356384001458493,0.2371996640297648,-0.168778153888244,-0.0352009109756214,-0.1220705890287637,-0.1661585835294187,-0.1759976064156168,-0.1797080853854119,-0.0445049022500701,-0.0444771084001091,0.2603658379722681,0.2544249025431018,0.6578526347271879,0.8300146898481852,-0.121007474267755,0.1055749390769032,-0.3991613762150707,-0.6322128081381546,-0.999994927747243,-1.0000018762097334,-0.7524490030694916,-0.1844538852662547,0.4030038759721806,0.8050349671957259,0.7203610032895034,0.3156894963196621,-0.156277869868279,-0.0239721955913726,-0.1077776016863134,-0.1572715000043852,-0.169931598661626,-0.1740589853808363,-0.1296652585306102,-0.1368430202830415,0.1318748696025106,0.1165674067364834,0.2235945744738495,-0.5784247600011065,-0.9264524007504058,-0.7207918079638991,-0.502262662645444,0.0,0.0,0.4333895024420567,0.2272008265062908,0.5817044342965059,0.4313188606199614,0.6407385716136949,0.5822047235958041,0.2741029483154982,-0.1605025350623528,-0.0376537182346807,-0.1212298250674431,-0.1586195017274942,-0.1701331040738433,-0.171606178121777,-0.132159756564611,-0.1357451632095815,0.1526229785984059,0.1450074637090887,0.2910919391041667,-0.2198424047291129,0.3748278605742049,-0.2517080537094129,0.6518839054480606,0.537123098959043,-0.999994927747243,-1.0000018762097334,-1.0000018762097334,-0.6755642656148426,-0.1309576725537972,0.524789578038844,0.5111080553955359,0.3250143329815815,-0.1761782664403634,-0.0428928589523314,-0.1256907379861855,-0.151142956087982,-0.1623716714722308,-0.1650190356810172,-0.1262049242104642,-0.1301863932173792,0.2105731557671155,0.2196686931668566,0.2119420028776953,-0.3246182706196371,-0.5466216471832188,-0.2187375991931627,0.0,-0.617996253883097,0.0,0.0,0.0,0.0,0.6294751139169948,0.947360324383577,0.8057576072947121,0.3865777106452226,-0.1497463151274412,-0.0173433623756713,-0.0966461647769282,-0.1359953078592306,-0.1449796698591277,-0.1493641496904773,-0.0150920605288294,-0.0222072861188484,0.3764676977219046,0.3151197223954614,0.0785523684523095,-0.4863715289302354,-0.8137622360834835,-0.7816464424535344,-0.2875829655465889,-0.6095399750324592,-0.2222465727507404,-0.0063369977911106,0.0,0.2194463423671685,0.3636408359648977,0.8103574894632596,0.6999325235681597,0.3273212225283455,-0.14861371574153,-0.0197614273222793,-0.0989322089362214,-0.1364817002335483,-0.147571446367992,-0.1514625853625337,-0.1086044687226535,-0.1117729676182088,0.2925789100770808,0.2681689613488222,0.7158722965208,0.6747026562660513,0.5206760882446142,-0.2619848297324971,-0.5751033949307656,-0.9232283141549285,-1.0000018762097334,-0.6049887321013435,-1.0000018762097334,0.9260563383884616,0.8585311799081833,0.9452063010115984,0.7876568625076033,0.3679558311713447,-0.1507190998760766,-0.0179409301498331,-0.1006832214837651,-0.1398447560788308,-0.1548464865952869,-0.0597011897162533,0.0,0.0,0.2286113643918122,0.2051603034872084,0.0271823852618695,0.3261121900550415,-0.4604607123040822,-0.8287778635249202,-1.0000018762097334,-1.0000018762097334,-0.265250607102916,-0.9027372982711726,0.0,0.0,0.3141816799592772,0.7621976959433164,0.6625358984456183,0.2355876207320261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2718030072312244,0.5887154329491711,0.8140540715080742,0.1818134695199585,-0.5093848366979532,-0.7866701808339873,-0.4919928350848501,-1.0000018762097334,-1.0000018762097334,-0.7508647536217138,0.0,0.0,0.3723542079276749,0.8343644273670835,0.6968543546849777,0.2976721330824362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0909345286099403,0.1057694960266303,0.0,0.0,-0.4185406381003862,-0.7838491050629446,-1.0000018762097334,-0.3263484377797101,0.0,0.1176930576599044,0.0,0.0,0.162788579221646,0.5378457390580293,0.4669158339575272,0.1666519243662266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0854313463176599,0.6684351430998432,0.5007201039726078,-0.4234740464684658,-0.8925022130230299,-1.0000018762097334,-0.2088638339945133,-0.6271056882078186,0.6944849289758014,0.8104686648631036,0.0214638006323913,-0.2648545447409715,0.1890676643597826,0.4565695733095405,0.3975910236922735,0.3035296869617194,-0.1706889810730636,-0.0397868962191883,-0.1222929398284518,-0.1493502527654968,-0.1594324718388538,-0.1593768841389318,-0.1199235141192756,-0.1238841377387197,0.2251788239216272,0.2280068481551601,0.0769889643920026,0.1319374057649229,-0.2541261186560209,-1.0000018762097334,-0.999994927747243,-0.0697695118646298,-0.1040740711790086,-0.1017115939323226,-0.0951175030290725,0.1899709644835155,0.4278168355248739,0.8323563217074005,0.6832075743541209,0.2142072016495178,-0.1765882257272883,-0.0421910642408158,-0.1257115833736563,-0.1639350755325377,-0.1686530815634195,-0.1644909525317579,-0.0222559253562801,-0.0224921730809487,0.3155574755323473,0.3011602612525432,0.0751267764446148,0.9192954843854452,-1.0000018762097334,-0.999994927747243,0.6520367716228462,0.087960586664112,-0.34969527174696,0.0,0.0,0.0,0.6971253447220976,0.7114530743769991,0.5795156686120763,0.1393861575544741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1498019028273632,0.1844538852662547,0.0,0.0,-0.657470469290224,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.0753074364693614,0.0,0.0,0.1773803504511772,0.8388878764482383,0.6523008131974758,0.1714255180970304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5121086339941323,1.0000018762097334,0.8288751419997837,0.0717011844369201,-0.7594600017221568,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.9733128317846717,0.0,0.0,0.0,0.1392680336921398,0.7623992013555337,0.6474507863792792,0.2278331365929038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3256535915306848,0.3087410338294091,0.7090280609679008,0.2475667700652222,-0.5104132091465106,-0.8389295672231797,-1.0000018762097334,-0.746473325327874,-0.6215955574530481,-0.0307330495943887,0.0,0.0,0.3894057348787556,0.8631380105392209,0.7153303164465602,0.324256950570144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2162014103842204,0.9656000384204908,0.7027327539517317,0.0760300765683477,-0.4470849220103453,-0.8460031020382572,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4396917579207162,0.0,0.0,0.1814729948579362,0.5295006356072355,0.4564514494472063,0.1249889432746699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6366806695193872,0.9061906841288282,0.9288148779970918,0.4885811400021358,-0.4721897169876292,-0.9497992347176556,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,0.3059338549833469,-0.6512515953614476,0.0,0.0,0.020741160533405,0.5011648055719841,0.4071729534663323,0.304398244773001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1777694643506313,0.1930699787541683,0.0570885678199182,0.4270525046509461,-0.3712771962416856,-0.7755665377745631,-0.0879466897391315,-0.497127748865147,-0.1691464224002274,-0.4231683141188947,0.0,0.0,0.4581885650697695,0.9420447505785332,0.7610581480949149,0.3477497022496891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2900774635805897,0.4106888754864004,0.8415630345069856,0.2013178037300986,-0.4921526497221258,-0.8891113633277865,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.351508820456916,0.0,0.0,0.3823113546762073,0.896379455092591,0.7299776753760134,0.3199905946011286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1955922706381301,0.736418900104478,0.8284929765628197,0.1635181677831226,-0.545996285559096,-0.9583388951181764,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2284376528295558,0.0,0.0,0.5556129576456061,0.9534263321375678,0.7708832740561326,0.3544132777778417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2194671877546393,0.30437045092304,0.8670708403087042,0.2274370742309594,-0.5044653252548541,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2283125805047312,0.0,0.0,0.2969911837583914,0.7993441764162087,0.6579846555145027,0.2243936476602286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2510340528478584,0.416337975490976,0.8230106396580101,0.783585063488315,-0.6208451235041007,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1119327822554847,0.0,0.0,0.2728313796797819,0.7670546712240032,0.6294056292920923,0.2317034301999747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7097229072169262,0.970957303000476,0.6710060742212368,-0.0577139294440409,-0.5499082699411084,-0.9526342074136788,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1725233751704904,0.0,0.0,0.2391521819895259,0.5434809421376244,0.4684375472428926,0.1561180552310032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1124469684797634,0.1438192766232554,0.5449609646480483,0.1455008045458967,0.0767666135923145,-0.7710083463809572,-0.8053754418577482,-0.3605070793817936,-0.3256396946057043,-0.4234184587685438,-0.0191430141606468,0.0,0.1076872716739401,0.4601758253419818,0.3784202156816657,0.2754787438885683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.159988348838074,0.1884561996606404,0.0523427679390754,0.4418457812926946,-0.4543391168501693,0.5398885870301636,-1.0000018762097334,-0.2805441730439627,-0.0877312874019337,-0.8351287582410113,-0.2405418744875765,0.0,0.4217160854584318,0.8423829530808354,0.6598259980744197,0.2371371278673525,-0.2125256737268765,-0.0811371964986836,-0.1690491439253639,-0.2113096927910823,-0.2215725718891859,-0.2225592535628018,-0.0883566490260564,-0.0891487737499453,0.2237196467986741,0.2171394528204045,0.2652297617154452,0.0032518804454383,-0.1781655267125757,-0.4010027187749878,0.0699154295769251,0.1366693087207852,-0.2107885581043133,-0.0710271835753656,-0.0574498878694113,0.616676046009949,0.6601803696614226,0.8188693560138195,0.6438862251217795,0.2264017533199117,-0.209405814068753,-0.0796710709132402,-0.1658875934922988,-0.2056605927865067,-0.2161666680717691,-0.2151591410106824,-0.172759622895159,-0.1766785557396616,0.1416513563262965,0.1700219286739993,0.4003356663759235,0.5595457874150893,0.2228163466749412,-0.5244977426142533,-0.8805647544647753,-1.0000018762097334,-1.0000018762097334,-0.9506955863788984,-0.3770166262586346,0.118589409321147,0.5426471266387941,0.853083585315825,0.6778294643866651,0.2692251276473407,-0.2036663840518041,-0.072548896860731,-0.1595714410886589,-0.2031244039775643,-0.2161249772968276,-0.21591652342212,-0.1737671499562456,-0.1748024708672933,0.1665893882038144,0.1908256253698166,0.2092182055815162,0.1210144227302453,-0.5535006250485692,-0.9894610586120196,-0.2233583267491809,-0.1891510459096657,-0.1295262892808051,0.0,0.0,0.3012436428024262,0.6266470896834619,0.8363238937893349,0.6660170781532351,0.254730634892673,-0.2043612303008294,-0.0731325677099122,-0.0557892053342409,0.0,0.0,0.0,0.0,0.0,0.3088591576917435,0.2892505965442496,0.096201463177552,0.0,-0.3210189670496861,-0.7294912830016959,-0.9956173963783836,0.5582116826169606,0.2489981533382143,-0.6444559990459803,-0.0287457893221764,0.0,0.5635828441219262,0.8940378232333758,0.7190060531039041,0.2973177614954333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1795969099855679,0.1556108174692147,0.0,0.0,-0.3113258618757832,-0.6987790787947777,-0.9795108603259772,-1.0000018762097334,-0.8941628955582004,0.0,0.0,0.0,0.4724259647122977,0.5932875212677575,0.499024679124986,0.1945291558771214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1426171926124417,0.1485442311166274,0.0,-0.2032355793774084,-0.3807340536909199,-0.1019686870444619,-0.2798910175698789,0.0,-0.0688801086658774,0.0,0.0,0.0,0.1734892114566355,0.5055214915533726,0.4067629941794075,0.3090815084914315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0319073397552415,0.061563377663641,0.1153792196506501,0.3566576311621934,0.40875720291411,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7327779057595855,0.0,0.0,0.0984319196369232,0.43512661806462,0.3487502808482856,0.2506171450984432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2067792952474374,0.1935633195909763,0.53264828911532,0.9856046619299292,0.3975006936799002,-0.9295792088710196,-0.5815793619716814,-0.5351219417618501,-1.0000018762097334,-0.6952492598497293,-0.0968476701891455,0.0,0.5418063626774734,0.8019706952375243,0.6284536899309277,0.2232193574993758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1088824072222636,0.7493221949488778,0.9206434861085544,0.278383201209494,-0.4268509992387287,-0.8237471766819771,-1.0000018762097334,-1.0000018762097334,-0.9876961491394952,-0.4944873331188509,0.0,0.0,0.5961989270511735,0.8547581647759759,0.6787675068228494,0.262915923706191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1123149476924486,0.5007965370600005,0.9347627618887484,0.3121666258371038,-0.3719373001782597,-0.7628300060299295,-1.0000018762097334,-1.0000018762097334,-0.9377644976845376,-0.6257646349471999,-0.0344782708766351,0.0,0.5692666864389532,0.857864127509119,0.6901282429944129,0.2630062537185642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2781330565598449,0.2597960640480674,0.8503528395571555,0.3115690580629421,-0.5326899798902616,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,0.2747769491770527,-0.3138412052972548,0.0,0.4409007903940202,0.7004953490298703,0.565500619769236,0.1702025886987459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1337440060123887,0.9447963417246736,0.7597796309967084,0.0555529576095723,-0.5546679667469316,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.589153186086057,-0.043156900526961,-0.0097000536363931,0.0,0.3755157583607399,0.4305197874335823,0.3631474951280897,0.0234093701296621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5426610235637745,0.910248586223136,0.9500354824423244,0.6571438915531821,-0.2891463696068958,-0.9072051596524052,-1.0000018762097334,-1.0000018762097334,-0.9395919433194744,-0.5968381856002768,0.0,0.0,0.0,0.2073212753216771,0.416199006241171,0.3360206975661422,0.2151313471607214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0569773924200741,0.995325560953793,1.0000018762097334,0.8911959020748624,0.1345013884238262,-0.6943668051134672,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6352214923964341,-0.4031914844594175,0.0,0.0,0.5749713741434508,0.8430152631674485,0.6647663549049897,0.2427236917095159,-0.2082454208328807,-0.0782674814902091,-0.1661446866044382,-0.0220822137940238,0.0,0.0,0.0,0.0,0.2198424047291129,0.2142766862744203,0.3867861645199302,0.6087825926210216,0.0,0.0,-0.0171557538884345,-1.0000018762097334,-1.0000018762097334,-0.6708045688090195,-0.0756757049813448,0.0,0.5829065183073197,0.7825288971897966,0.6051207528886583,0.1885187358230526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0877451843269142,0.1128569277666883,0.026126218963351,0.0,-0.1281435452452448,-0.702329743127297,-0.992108422820806,-0.7760737755363515,-0.0653989289582607,0.0279258707483265,0.0,0.6930327003153386,0.7553673573153977,0.8147489177570995,0.6495214282013747,0.2375331902292969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.087932792814151,0.1146843734016248,0.0346589309013816,0.0,-0.5188764364596388,-0.895114834919365,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.3187885105903149,0.0,0.0,0.6017299031934149,0.8460795351256499,0.6608126797480357,0.2195714146919931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2279860027676894,0.5376511821083022,0.9390221693952732,0.2198354562666227,-0.5189459210845413,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2138250362125539,0.0,0.0,0.534871797112201,0.7100425364914777,0.5666193222301668,0.1623925168597016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4677843917688088,0.9701929721265482,0.7913256507024568,0.0494522075431302,-0.4869899420918679,-0.9847152587311768,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2610745811462739,0.0,0.0,0.4607733931161436,0.4970374188527737,0.4248289966540651,0.1148719818888617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3714022685665102,0.9747164212077029,0.8502903033947432,0.5587745080786711,-0.9530719605505648,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7797078214187538,0.0,0.0,0.0,0.2002477405065996,0.4224456740199083,0.3471938252504689,0.2138180877500636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1209935773427745,0.7635109553539743,0.959749433003698,0.23954129588898,-0.5586702811413173,-1.0000018762097334,-1.0000018762097334,0.6690466077989855,-1.0000018762097334,-0.8222810510965337,0.0,0.0,0.4770953315057478,0.6518213692856484,0.5002892992982121,0.0795807409008669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4963078302912972,0.9768634961171908,0.883962552622509,0.1867538263505284,-0.6070941162358902,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1256837895236953,0.0,0.0,0.4608011869661045,0.5877773905129869,0.421778621620844,0.0225964000183025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0147446374043167,0.0255633935016405,0.0697625634021395,0.2370329009299987,-0.5233651432283422,-0.960416485402762,-0.2294173860406815,0.1967109730990608,-0.553493676586079,0.0866195334034932,-0.0963960201272791,0.0575541148067651,0.5925092934688493,0.6809493240447887,0.5251439496258469,0.1121203907427215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0642176903349177,0.9578525027438588,0.9630846949990194,0.2992494340677236,-0.0415309603042418,-0.9689630942657732,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7222787789368131,0.0,0.0,0.5430223436132677,0.7043031064745289,0.5406598663665817,0.1104805535950218,-0.2435366618208755,-0.1046646904906801,-0.2009147929056639,-0.0256259296640528,0.0,0.0,0.0,0.0,0.1411997062644301,0.1219107743914879,0.2406322044999497,0.0,0.0,0.0,-0.4264618853392745,-0.7859892315099425,-0.609067479583122,-0.2771324779612485,0.0,0.3883704139677079,0.6853477008011188,0.6804212408955296,0.5178272186236106,0.0889333714127474,-0.2434532802709924,-0.1057903414141011,-0.1997960904447332,-0.2634579037804306,-0.2645071216164589,-0.2661817010766099,-0.2300566445897848,-0.0250144649649106,0.0,0.0,0.2571000606018492,0.1854127730899096,0.2884445748953803,0.0292182847715136,0.0,0.0,0.0,0.1765882257272883,0.4119187533471751,0.6104641205436628,0.4757473297826387,0.4565209340721087,0.3717149493785716,0.0401760101186425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0245975572154954,0.0,-0.5345938586125909,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1981770986845042,0.0,0.0,0.0,0.1474533225056577,0.3295864213001679,0.2540844278810795,0.1359744624717599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1796386007605094,1.0000018762097334,1.0000018762097334,1.0000018762097334,0.205945479748607,-0.692935421840475,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.0398424839191103,0.0,0.0,0.5730952892710824,0.7496209788359586,0.5996940036837708,0.1609124943492777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2224619750879383,0.6635712193566661,1.0000018762097334,0.2833166095775736,-0.5805023502856921,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1522755554738933,0.0,0.0,0.5775700991148054,0.6656974488786835,0.5309945550426398,0.1113560598687937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0382373890838619,0.0926716442325035,0.4884908099897627,0.5650350727823891,1.0000018762097334,-0.8211762455605834,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6927339164282577,-0.0156062467531081,0.0,0.6012296138941167,0.7292272414270662,0.5564328762194559,0.1464944346820028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.062001130800527,0.6440738336090163,1.0000018762097334,0.4839117732086859,-0.2834764242148494,-0.7877263471325058,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6289609276927162,0.0,0.0,0.5423066519767716,0.6593187603126313,0.5120599947567006,0.1047619689655436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1261910272854837,0.501936084908402,1.0000018762097334,0.5055006461659018,-0.2456906851928539,-0.7257252163319787,-1.0000018762097334,-1.0000018762097334,-0.892286810685832,-0.5345313224501786,0.0,0.0,0.5165625984503845,0.5775145114148834,0.4358631550885868,0.0141331727051744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1514417399750629,0.8975745906409145,0.2267700218318951,-0.3297462359374438,-0.8084605592034205,-1.0000018762097334,-1.0000018762097334,0.0,0.0,0.0,0.0,0.4612528370279711,0.337910679363491,0.2570583698269077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0117498500710177,0.67741255663725,0.8701003699544544,0.930802138269304,0.7063945936840951,-0.3216790709862601,-0.9113603402215764,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4997334222989918,0.0,0.0,0.0,0.1505801306262716,0.2557173165662889,0.1848152053157478,0.0632588025112628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2292089321659739,0.7232307182979778,0.2727479981298989,-0.2654034732777015,-0.0004238562119054,-0.0637104525731292,-1.0000018762097334,-0.0466311317720875,-0.7126204160753616,-0.0029461480958672,0.0,0.6773013812374059,0.7108555066028374,0.6536418664580946,0.5000669484985241,0.072715659960497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0413086095045537,0.0,0.0,-0.3852991935470161,0.0,-1.0000018762097334,-0.3691023274822365,-0.369144018257178,-0.6957495491490274,0.0,0.0,0.7162266681078029,0.7262324540937671,0.6152238173494861,0.450948267154926,0.0238123809540968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8697251529799808,0.6276407198195681,0.1003010560468012,-0.4655400383844571,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2672378673751283,0.0,0.0,0.6405440146639678,0.671151991933532,0.5942742029413735,0.4510524940922797,0.030191069520149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1728846952199835,0.9492225123309648,0.6493894074140598,0.093977955180671,-0.483939567058647,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2488313902384482,0.0,0.0,0.6257159957097681,0.6573384485029092,0.5874716581634158,0.4371347237243031,0.0219015537692772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1061169191511429,1.0000018762097334,0.6925602048660014,0.1244330662754497,-0.429713765784713,-0.9826515653715716,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.3204075023505439,0.0,0.0,0.5271103645105885,0.5546332244344804,0.4570837595338192,0.2979709169695171,0.0,0.0,0.0,0.0,0.0,0.0,0.0195946642225133,0.5957820193017583,0.5974149079869677,0.7404906991237662,0.4626008387510801,-0.2985545878186983,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4342163694783968,0.0,0.0,0.0,0.1154070135006112,0.1595644926261686,0.0799281640253796,0.0226589361807148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4434439276654527,0.6098873981569718,0.74938473111129,0.6496187066762382,-0.0238332263415676,-0.7105358773282857,-0.9390291178577636,-0.6575746962275778,-0.4539222091007542,-0.3644677030012378,0.0,0.0,0.0,0.1547908988953648,0.1431522242241912,0.0692692225653316,0.0060938016039518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3486599508359123,0.632803427449826,0.8099266847888639,0.2994717848674117,-0.4532621051641802,-1.0000018762097334,-0.3155088362949155,-0.3123403373993602,-0.6612573813474119,0.0,0.0,0.5762498912416574,0.55379940893565,0.4984340598133146,0.3423715922822334,-0.0611812122266771,-0.3693316267444148,-0.222343851225604,-0.3219014217859482,-0.369776328343791,-0.3692204513445708,-0.3690328428573339,-0.1105639351449048,0.0,0.0,0.0,0.2326136787861978,0.3065383712199989,-0.19064496534507,-0.1280601636953618,-0.2813154523803807,0.0,0.0,0.0,0.6183228316201389,0.714030953960883,0.6249447163733499,0.5349621271245742,0.388676146317279,-0.0155645559781666,-0.3356593775166491,-0.1947723520642803,-0.2840670435265209,-0.3398909911732131,-0.3400994450479206,-0.3404051773974918,-0.2979987108194781,-0.3005140542409497,-0.0486392374317706,-0.244815178919082,-0.4637473350619718,0.1670757805781321,-0.1859339077766786,0.0,0.0415934964666541,0.1283728445074232,0.2655424425275066,0.3625360304289474,-0.1700010832865285,0.693317587277439,0.6551218889685185,0.6088868195583754,0.4633234788500665,0.0518772209522285,-0.3244167652074198,-0.1865523209383111,-0.273137112029353,-0.3219083702484385,-0.3255563130558213,-0.3255702099808018,-0.2838446927268329,-0.2876107593965499,-0.0134313779936589,0.0323450928921274,0.3559558364506779,0.1201806072314149,-0.4106610816364394,-0.7161919257953516,-0.4848150733324188,-0.0317822674304169,-0.0365141703862792,0.1431244303742301,0.4665197715955828,0.7344316398322657,0.6348184815719994,0.5846922731673146,0.4282337432742891,0.0175170739379276,-0.3343252727185205,-0.1937161857657618,-0.1560416221436104,0.0,0.0,0.0,0.0,0.0,0.0544828943860733,0.0,0.0,-0.3119095327249645,0.0,-1.0000018762097334,-0.1412691908893326,0.0,0.0,-0.0009171970487133,0.6805115709079027,0.7536302416928344,0.6558653744549756,0.5624155024235638,0.4213408684839581,0.0240555771412557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5392423800185701,-0.9197679798347824,-1.0000018762097334,-1.0000018762097334,-0.9968264288516876,-0.2769309725490311,0.0,0.0,0.7670963619989447,0.5613037484251233,0.3257508700055483,0.2491788133629608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1812784379082091,0.6789342699226153,0.8508392319314733,0.6382996612796161,-0.0898714138489316,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2992007948302919,-0.3436987486178717,0.0,0.0,0.2774382103108196,0.2534104270195249,0.1980937171346212,0.1299918362676521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1714324665595206,0.1927711948670874,0.0,0.0,0.0,-0.151142956087982,-0.1287828037943481,0.0,0.5725394122718622,0.7444652196681909,0.6492365412392743,0.5847826031796879,0.4083125013147338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0076849995142197,0.0,0.2776744580354882,-0.2507630628107385,-0.8057715042196927,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6357495755456933,0.0,0.0,0.6868485686990135,0.5749435802934898,0.4624757664262556,0.303738140836427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0364168919114156,0.6055376606380736,0.8336973749680192,0.6031543380039167,0.14586907305788,-0.4369818575495175,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.2957890997475776,0.0,0.0,0.6536905056955264,0.5703575950499229,0.5208359028818901,0.378017204857231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6259522434344366,0.8415769314319661,0.6622510114835181,-0.0445882837999531,-0.9561501294337468,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7320413687356185,0.0,0.0,0.0,0.2837543627144596,0.2562870904904896,0.203499620952038,0.1378019081066964,0.0006114646991422,0.0,0.0,0.0,0.0,0.0,0.0,0.44474329015113,0.7820286078904983,1.0000018762097334,0.838415380998901,0.3055447410838928,-0.3438029755552255,-0.9736255125967332,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4153512938173601,0.0,0.0,0.8078213006543172,0.6818456757060314,0.5676199008287631,0.4105221123866343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2813640916178125,0.8365809869014742,0.6262440788590272,0.040683247880431,-0.6148694457624831,-0.9904755341355964,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.1274278536087487,0.0,0.0,0.6799904362211338,0.4792424064152359,0.2170838651204825,0.1230572707023796,0.0,0.0,0.0,0.0,0.0,0.0,0.2303206861644144,0.6061074345622742,0.5972689902746724,0.7583621446486968,0.5612481607252012,-0.1457162068830945,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.5870547504140006,0.0,0.0,0.0,0.2095030925436165,0.1899223252460837,0.1235019723017558,0.0617787800008389,-0.0178158578250085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0787816677144879,0.0,-0.2447109519817283,-0.0752101579944978,-0.4006552956504751,0.0,0.040822217130236,0.1803542923970054,0.4046854038948218,0.6942347843261524,0.6047802782266359,0.5506587038900557,0.4013918326744419,-0.0244446910407098,-0.3535238745790894,-0.2144434493741864,-0.3199558522886774,-0.3757867483978598,-0.3789760926808859,-0.380873022940725,-0.2582812992251923,-0.2584758561749193,-0.0118193346959202,-0.1712448580722838,0.2974358853577676,0.332087867796659,0.19284067949199,0.1342442953116869,0.2002755343565606,0.1357451632095815,0.1958493637502695,0.2038400956140604,-0.122188712891098,0.7173731644186947,0.6241803854994221,0.5333917746017771,0.3873698353691115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1107029043947099,-0.7950708719847032,-0.956615676420594,-1.0000018762097334,-0.8393603718975754,-0.4646297897982339,0.0,0.0,0.7285184982530604,0.638077310479928,0.5887223814116613,0.4476199536220948,0.0169473000137269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6082892517842137,-0.8228299796332635,-0.3033768207869339,0.0,0.0,0.0,0.0,0.8006296419769054,0.6656001704038199,0.5805996287605557,0.4084028313271072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2636663576551383,-0.6867651871491305,-0.7000367505055135,-0.5536118004484133,-0.1099802642957236,0.0,0.0,0.3967085689560115,0.3285024611516885,0.2302720469269826,0.0699779657393374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1783809290497736,0.8956776603810754,-0.4293941365101613,-0.8504570664945093,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,0.0897532899865973,-0.0998841482973861,0.0,0.4906239879742702,0.328571945776591,0.0905315177855056,0.0184203740616605,0.0,0.0,0.0,0.0,0.0,0.0,0.3289888535260062,0.6607292981981526,0.6583390271015056,0.8201270277245553,0.7335978243334352,0.1123635869298803,-0.774274123751376,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.6127849070154073,-0.1153931165756306,-0.218772341505614,0.0,0.1403103030656777,0.1148024972639591,0.053815841987009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0019247241098,0.3801156405292874,-0.186468939388428,-0.3396825372985055,-0.2428209701843794,0.0,0.0,0.0488963305439099,0.6164259013602998,0.5289447586080153,0.4724537585622588,0.3152100524078346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3405441466472969,-0.8234692381823668,-0.3376466377888614,-0.4159905523664634,0.0,0.0,0.2269020426192099,0.6124583292783654,0.5219546053428208,0.427629227037637,0.2871382639472127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0482709689197872,-0.6915109870299732,0.0,0.0,-0.1618227429355008,-0.4578480904077471,0.0,0.0,0.520092417395433,0.4243981919796694,0.3546981647399421,0.1781377328626147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0827770336463833,0.2494220095501197,0.0,-0.0639744941477588,-0.957553718856778,0.0,0.3671081187475339,0.4058041063557525,0.4492875846197555,0.3711382269918806,0.3063299173452913,0.1417555832636503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1467306824066714,-0.1062141976260065,-0.7527130446441211,-0.9684767018914556,-1.0000018762097334,-1.0000018762097334,-0.6466656101178807,-0.0175031770129471,0.0,0.4650119552351979,0.3999535009389596,0.3079558575680106,0.1467793216441032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2957404605101458,0.7490095141368164,0.761280498894603,0.304259275523196,-0.27717416873619,-0.7002660497676919,-0.9139521167304406,-1.0000018762097334,-0.9258061937388125,0.0,0.0,0.1604747412123917,0.4850652179820679,0.3229158973095251,0.0850630778056765,0.0131534394940488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4317913560692986,0.7879973371696256,0.6227073114514885,0.0631962663488505,-0.5136928834419101,-1.0000018762097334,-1.0000018762097334,-0.4968428619030466,-0.2974080915078066,0.0,0.0,0.085625903267387,0.0700543988267302,0.000138969249805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0084215365381865,-0.1299154031802593,0.5763332727915403,-0.1546936204205013,-0.0618343677007609,0.1218204443791146,-0.6133060417021763,0.0,0.0,0.5552446891336227,0.4697994458909821,0.4089031206264054,0.2546958925802217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1286646799320138,0.9922265466831404,0.9642381397724014,0.4789158286781941,-0.1742813361805244,-0.8488867139717121,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7251207000953267,0.0,0.0,0.6243749424491493,0.5363587680851152,0.4433605461155697,0.3020149221388443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4997195253740114,-0.1170815929607621,-0.7498850204105882,-0.5883749582871488,-0.375654727610545,-0.2995690633422752,-0.5468717918328678,0.0,0.0,0.6709226926713537,0.5607339745009224,0.4991497514498106,0.3388834641121264,-0.1022535740065623,-0.4419708536175191,-0.304835997909887,-0.3982858699412989,-0.4513582264418508,-0.4563680678973232,-0.1482732410795076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4567432848717969,0.1797567246228437,0.3985985507533602,0.3525093990555124,0.3765719246592584,0.6612156905724703,0.5598237259146993,0.5055979246407654,0.3542256692906049,-0.0859663779294094,-0.4341816271659455,-0.2999512287792392,-0.3917612636629513,-0.4393929740336352,-0.4431729376283329,-0.4435689999902773,-0.313736978359901,-0.3139315353096281,-0.0346797762888524,-0.0474788441958983,0.2986379693685813,0.4092088529759765,-0.0110202615095411,-0.1630804146462366,0.2885904926076756,0.1745870685300955,-0.1535540725720998,0.0551568952476278,0.3101376747899499,0.6898711498822735,0.5799464732864719,0.4813130482373313,0.3329564256079406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3138203599097841,-0.7525949207817869,-0.9843400417567032,-1.0000018762097334,-1.0000018762097334,-0.6031960287788583,-0.0211302744328592,0.0,0.6594577295624363,0.4536929098385758,0.2125743129643083,0.1389553528800784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2118030336278903,0.6555526936429142,0.8385404533237256,0.8647639507619401,0.1654915311303544,-0.7971901530442302,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.9355896289250883,0.0,0.0,0.0,0.2389437281148183,0.1954116106133836,0.1354950185599324,0.0558725868841239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4932088160206443,0.6677333483883277,0.934915628063534,0.9526411558761692,0.5784595023135578,-0.1030179048804901,-0.7941467264734995,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.7561525335767963,-0.0794556685760424,0.0,0.6222834552395831,0.5352539625491649,0.4841549693958447,0.3394462895738369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3023553968008667,1.0000018762097334,0.5570512893810884,-0.0897880322990485,-0.7216186750002391,-0.9588600298049456,-1.0000018762097334,-0.9109156386222004,-0.5819754243336257,-0.0109577253471288,0.0,0.6551010435810478,0.5419661773147493,0.4412204196685718,0.2969008537460181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4891717593138074,0.6119649884415574,0.0280162007606998,-0.6059476199249985,-0.8458710812509423,-1.0000018762097334,-0.8826909839867928,-0.0353607256128972,-0.0404122578433111,0.0,0.4251277805411459,0.3950061956458994,0.3258134061679606,0.1695980724620939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3530166368173009,0.7952028927720179,0.7795619037064585,0.5628046163230179,-0.0341169508271419,-0.6680251838129182,-0.906294911066182,-1.0000018762097334,-0.9689422488783026,-0.658429357113879,0.0,0.0,0.3744665405247118,0.3705962469176408,0.3127850389987364,0.153915392621593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.088620690600686,0.0,0.0,0.0,0.0,0.0,0.3275713671779946,0.3281897803396271,0.2265963102696388,0.066865054543704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2684607967734128,0.4606691661787898,0.31837855130339,0.0815888465605501,0.0190596326107638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7033859094258155,0.1515320699874362,-0.919559525960075,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.8132202560092439,0.0,0.0,0.0,0.0,0.0913027971219237,0.0252020734521474,0.0,0.0,0.0,0.0,0.0,0.0,0.1521504831490687,0.5989922089722552,0.6312052810770679,0.6245486540114055,0.8035340992978312,0.8053129056953359,0.5204328920574555,-0.4789922617655868,-0.7780957781210152,-1.0000018762097334,-1.0000018762097334,-1.0000018762097334,-0.4756847936202265,0.0,0.0,0.1202222980063564,0.1203265249437102,0.0523844587140169,-0.0277313137985995,-0.1571116853671093,-0.1411580154894886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1585500171025917,0.4111683193982278,-0.3894543741161874,-0.2445719827319232,0.0,0.029642140983419,-0.0329843514412307,0.0,0.0518077363273259,0.4336535440166863,0.3786286695563732,0.2736165559411805,0.1076664262864694,-0.2673559912374625,-0.5399997624300077,-0.3855354412716847,-0.1930630302916781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1495239643277531,0.0294336871087114,-0.1991568318956299,0.0,0.0,0.0,0.0,0.0,0.3843194603358905,0.4733570586859916,0.422355344007535,0.3790386288432982,0.2415563500111534,-0.0932136243067432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1270804304842361,0.0,0.094415708317557,0.0,0.0,0.0,0.0,0.0,0.5002684539107414,0.5293060786575084,0.4716268915259187,0.4169633371150988,0.2606020856969367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0355552825626243,0.0,0.0,0.0,-1.0000018762097334,-0.9146608599044465,-0.7058317682223846,-0.1078123439987647,0.0,0.3988903861779508,0.4827305345853429,0.3900449934278588,0.2481573893768937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7049354165611419,-0.5221700076800186,0.0,0.0,0.0,0.161635134448264,0.1211950827549918,0.5191196326467975,0.3829019739878788,0.1453131960586598,0.0678447877548297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1069993738874051,0.1298111762429055,0.067962911617164,0.0001042269373537,0.0,0.0,0.3314625061725363]
new object=storage.battery_675c_residential1 bus1=675c_residential1.1.2.3 phases=3 kv=None kwrated=143.91672998203043 dispmode=follow kwhstored=807.06915834376 kwhrated=807.06915834376 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_675c_residential1_shape
new object=generator.fossil_675c_residential1 bus1=675c_residential1.1.2.3 phases=3 kv=None kw=200.99999999999997 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_675c_residential1_shape
new object=generator.solar_675c_residential1 bus1=675c_residential1.1.2.3 phases=3 kv=None kw=335.06510000000003 pf=1 yearly=solar_675c_residential1_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
