new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.60947787234113,-47.50118378080914,0.0,-79.00004004852697,-25.63540801864618,0.0,23.07014940967734,27.07454863707067,17.313586935979416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.39556085202553,-79.00004004852697,44.749829402216434,-29.72188025213002,-30.480578389827286,0.0,0.0,0.0,17.54453655776902,18.912101880184327,5.308023952040432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.116702517137801,79.00004004852697,79.00004004852697,16.592107952206927,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,6.964753470332807,42.62070293026351,36.552072165965576,17.76403413219716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.704137872988534,79.00004004852697,35.86876667339799,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,28.40394046828108,58.93796174579522,52.24805741213764,33.02102422951294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.86256910066555,-58.070469158164,-79.00004004852697,-79.00004004852697,-41.534667105484296,0.0,0.0,0.0,0.0,35.644497412569244,62.40602342175978,49.561597968593276,31.411057237946558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.451331252803705,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,44.65630434876446,34.859077831028564,2.9727606275810765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,25.946521971966067,74.36196086713241,-32.538129565771044,-68.04901975912314,-23.846025618416807,0.0,0.0,0.0,1.7435742107835075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.021850667398397,79.00004004852697,33.151768436889704,-79.00004004852697,44.480706289221956,-79.00004004852697,-39.424627379133824,0.0,0.0,0.0,0.0,29.52719544698507,52.86360495781654,43.98635957811858,23.71241839919968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7303589584300028,78.65361561584254,-13.00857146534756,-79.00004004852697,-6.277630628644725,-75.94138906573487,-79.00004004852697,-4.3765907666410335,0.0,40.333156469810284,55.6684022240961,42.95185796646597,23.70096635183821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.143970698906976,23.67519924527491,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,7.327401636779294,57.334675115189704,47.902959775740655,23.967226452992342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.05055597467613,22.89073400101435,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,21.6281457794125,11.311759781290045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.237367852964287,79.00004004852697,79.00004004852697,9.297153782951797,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,41.210192430242714,30.00054673792575,10.596006821198293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.248692000931097,79.00004004852697,53.418074917567616,-32.712773288033425,-79.00004004852697,-79.00004004852697,-66.89236297561489,0.0,0.0,0.0,47.34371812958896,44.06652390964886,12.211699836445408,1.8705010690397783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.10758922204437,48.873520789625076,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,7.3216756130985585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.854788932856366,79.00004004852697,79.00004004852697,8.29700831338359,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,9.454619434171981,1.8829074536813688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.529930559430769,79.00004004852697,79.00004004852697,46.6060154120544,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,54.65966771900678,41.980342615301424,21.859095401202108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.34764580793058,38.625847075671416,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,55.42218320582453,47.44583221856205,26.570658553166076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.52398878548765,35.51089019335212,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,59.392226291133454,52.18888850077006,32.662193412186944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.07106860661038,38.1591761456916,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,3.2304316932141064,60.81228016395548,47.62143027810456,27.42956210527618,-29.77723181437712,-73.58608465839295,-40.182371179550955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.249727858082094,3.0939614621566127,-3.443248906681388,58.551455147345656,57.91395784422396,60.0650340736197,41.709310827746684,11.017823899012368,2.2150168271639417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,8.667291178071054,1.8705010690397783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.935680612227685,79.00004004852697,79.00004004852697,-58.978998248840476,-79.00004004852697,-79.00004004852697,-40.62613801480784,0.0,0.0,0.0,61.82006033176467,53.94582343347528,33.527777325257894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.48458758803977,30.69530427785481,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,60.79319341835304,47.444877881281926,27.22247091548963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.3439275488545,40.66812885513321,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,58.15158782697441,49.34687208056574,28.032703266313487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.942349734011827,79.00004004852697,-5.8023706631438,-42.97380772390878,-79.00004004852697,-79.00004004852697,-50.828957876595744,0.0,0.0,0.0,17.85851352292927,60.63286475529247,54.06034390708996,33.63561743791172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.28716767044911,-54.707384583012896,-49.256210038954116,-79.00004004852697,-74.64062735292812,0.0,70.98646990733971,-79.00004004852697,0.0,3.975769108989651,58.33004889835728,44.71070157373144,23.900422843383776,-34.45539316153681,-35.33529213380961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.028921057540086,0.0,35.13201829314355,42.650287385947315,51.99706670746546,31.4597284392328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-43.488195517894724,-79.00004004852697,-79.00004004852697,-56.1169407457536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.83298464498176,79.00004004852697,79.00004004852697,14.640488214356756,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,37.720180996835325,29.344917026481706,5.884443669234322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.293237343786892,79.00004004852697,51.23168820880736,-53.41330323116702,-36.758209018472016,-79.00004004852697,-79.00004004852697,-9.432669676729168,0.0,0.0,0.0,30.09502612865786,17.40902066399165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.939713711610544,79.00004004852697,79.00004004852697,14.03066669235858,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,46.37220277842442,38.81098850801514,17.941540866299913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.30130845073249,79.00004004852697,18.04747230439349,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,53.63661815471564,46.05345412686356,24.04261909812201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.74177586544439,79.00004004852697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,7.26823272541171,54.94024287936274,41.35716037138154,20.156557693463853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.254964762537575,60.496394524234994,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,32.96280965542548,0.07062095872905284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.879799882228376,79.00004004852697,79.00004004852697,20.560242362955602,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9285701735590328,79.00004004852697,79.00004004852697,-79.00004004852697,-79.00004004852697,-18.870111039858948,0.0,38.890198502265314,48.28087733866909,41.56711457300845,21.96502683929568,-34.642443268440786,-76.76116478935995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.355205317297507,21.320849175213105,0.0,0.0,-33.928598982909286,0.0,0.0,0.0,21.81615022359659,0.0,60.867631726202575,47.201521874850734,27.29500054877893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.503581574594634,0.0,-68.94227945331767,-53.232933485223896,-79.00004004852697,-56.42996337363372,0.0,0.0,0.0,36.81260624343898,26.827375281518982,4.601814364749903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.20757397801497,39.120193786774784,-79.00004004852697,-12.707955222109025,-11.348978935214815,-42.25137440285617,0.0,29.1311454757343,0.0,30.700075964255422,20.977287754369065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.66595805078681,79.00004004852697,-38.864431395702,-79.00004004852697,-79.00004004852697,-60.73975053066618,0.0,0.0,0.0,0.0,0.0,20.38464430341309,4.964462531196392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.12523884213828,79.00004004852697,72.99916723111771,-54.022170415885064,-79.00004004852697,-79.00004004852697,-45.582965847763255,0.0,0.0,0.0,0.0,0.0,0.0,13.002845441666825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.89823446886383,79.00004004852697,71.57243299733483,-72.4341995612853,-79.00004004852697,-79.00004004852697,-27.170936702363022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.47347285933851,79.00004004852697,79.00004004852697,-27.317904643501862,-79.00004004852697,-79.00004004852697,-72.28723162014644,0.0,0.0,0.0,0.0,0.0,0.0,42.022333455626814,33.77399634352947,13.337817826989767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.10885206863445,76.23150759889207,-26.671818304859038,-79.00004004852697,-79.00004004852697,-72.93236362150914,0.0,0.0,0.0,0.0,0.0,46.371248441144296,34.33037497784078,14.637625202516384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.54215633415706,79.00004004852697,16.593062289487055,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,52.755764845162716,44.97600733760546,23.98822187315503,-33.54304672173986,-32.365394518068896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.07147620596476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.84589771902214,51.8835005711309,42.73904075299868,21.6281457794125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.80976080177216,0.0,0.0,-53.22529878698291,-79.00004004852697,-79.00004004852697,-46.379837476665394,0.0,0.0,0.0,53.49060455085692,40.1632844339485,19.918927710713394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.61701348053769,61.2827684430558,-16.017596909573278,-79.00004004852697,-79.00004004852697,-79.00004004852697,-4.587499305548068,0.0,0.0,0.0,46.96866357850088,14.166182586135953,4.305015470631857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.033611224069821,79.00004004852697,79.00004004852697,-46.89995129433206,-79.00004004852697,-79.00004004852697,-52.70518496931624,0.0,0.0,0.0,0.0,0.0,0.0,12.73085931683196,4.3326912517554055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.26368169745334,79.00004004852697,74.14628064182477,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,10.448084542779334,4.086472233483842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23762998275046165,79.00004004852697,38.54186539502066,49.61504085628012,-8.031702549509577,-79.00004004852697,-36.43564301779065,-79.00004004852697,0.0,17.659057031383703,70.03976732545836,63.299283115954296,50.27067056772415,30.20572925315205,-27.504954750405847,-74.03080583092995,-55.948977384452064,-67.71309303652009,-5.638224650962759,0.0,0.0,0.0,0.0,0.0,0.0,28.612940332627872,65.91416726348949,37.65242304994664,0.0,0.0,-64.76323650366194,-79.00004004852697,0.0,50.92057425548747,0.0,63.618031767515156,55.330566826932795,34.54987255226892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.495347427907287,-79.00004004852697,-79.00004004852697,-79.00004004852697,-0.10974878721406862,0.0,0.0,0.0,0.0,0.0,63.88047451954878,56.606515770456355,36.09589894606711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.8916180576003,-17.37752753374761,-79.00004004852697,-79.00004004852697,-79.00004004852697,-3.2275686813737403,0.0,0.0,0.0,0.0,0.0,61.141526525597676,49.32205931128256,30.151332028185077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.859549380080269,79.00004004852697,-20.202365882909728,-79.00004004852697,-79.00004004852697,-79.00004004852697,-0.4027303322116257,0.0,0.0,17.980668694784924,-20.010544089605137,0.0,34.78177651133865,0.8025976525828844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.890053032697104,79.00004004852697,79.00004004852697,-4.263024630306473,-79.00004004852697,-79.00004004852697,-79.00004004852697,-16.342071584814878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.030940061321456,79.00004004852697,79.00004004852697,29.010898978438888,15.432588156858294,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,8.55467937901662,50.938706663809796,47.565124378577345,28.62057503086885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.793473118312747,79.00004004852697,-1.9478023887296871,-9.423126303927944,-57.44919558880437,-79.00004004852697,-79.00004004852697,-30.785011982186308,0.0,0.0,0.0,59.16891136758482,44.63435459132165,21.57565722900577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.10911419842061,70.98646990733971,-44.67729976892714,-79.00004004852697,-79.00004004852697,-54.927836494721156,0.0,0.0,0.0,0.0,0.0,0.0,35.84967992779554,31.127619065750228,8.821893817450873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.765006039650824,79.00004004852697,71.909314057218,-53.687198030562136,-79.00004004852697,-79.00004004852697,-45.917938233086176,0.0,0.0,0.0,0.0,0.0,0.0,39.186997396383354,35.9203008865246,16.149295454230167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.21787350800748,79.00004004852697,-24.40431292728837,-79.00004004852697,-79.00004004852697,-75.20082333635995,0.0,0.0,0.0,0.0,0.0,0.0,54.065115593490574,43.522551659979115,23.951002719230267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.934842935165516,79.00004004852697,-79.00004004852697,45.32624911941034,20.57742043399781,-70.03499563905773,-79.00004004852697,-79.00004004852697,-23.91473790258561,0.0,0.0,43.89665187378708,13.648931780309649,3.6388880491064666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.507317403844247,79.00004004852697,73.78172380081803,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,5.734612716255117,0.2738947993951104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.46496534368829,79.00004004852697,79.00004004852697,-58.35008998123986,-79.00004004852697,-79.00004004852697,-41.255046282408465,0.0,0.0,0.0,0.0,0.0,0.0,42.45464824352222,46.160339902237254,26.13738942799053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.72113533411545,79.00004004852697,-61.00696496910044,-79.00004004852697,-79.00004004852697,-38.59817129454788,0.0,0.0,0.0,0.0,0.0,0.0,44.18963341878464,39.901796019194975,20.37987261701248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.040011885070975,74.96223901632935,-33.036293625994894,-79.00004004852697,-79.00004004852697,-66.56884263765342,0.0,0.0,0.0,0.0,0.0,0.0,44.43394376249596,44.83571975742746,24.580865324111013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.548027827406,76.07499628495201,-51.26318133905139,-79.00004004852697,-79.00004004852697,-48.34195492459692,0.0,0.0,0.0,0.0,0.0,0.0,49.48238797434311,53.06497012392236,33.13649904040774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.79061010647238,79.00004004852697,-11.966435155453965,-79.00004004852697,-79.00004004852697,-79.00004004852697,-8.638661059667383,0.0,0.0,0.0,0.0,0.0,20.854178245233282,17.699139197148842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0308297321003312,76.47772661716363,79.00004004852697,35.41163911621939,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,19.28143040759167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.19204245174683,79.00004004852697,79.00004004852697,-66.32644096850234,-79.00004004852697,-79.00004004852697,-33.27869529514597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.636443875797184,67.84765459301734,64.98846010177081,79.00004004852697,-1.7025377077382469,-79.00004004852697,-79.00004004852697,-79.00004004852697,-18.9025585073831,0.0,0.0,49.10924209781528,38.228842767140534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.13542804290967,79.00004004852697,-21.061269435019828,-79.00004004852697,-79.00004004852697,-78.54386682862848,0.0,0.0,0.0,0.0,0.0,0.0,12.771895819877221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.70157703946129,79.00004004852697,79.00004004852697,-71.68313612182901,-79.00004004852697,-79.00004004852697,-27.9220001418193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.47347285933851,79.00004004852697,79.00004004852697,-70.10847960962715,-79.00004004852697,-79.00004004852697,-29.49665665402116,0.0,0.0,0.0,0.0,0.0,0.0,2.0604141877841227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.058796452360294,-6.8101508309529875,20.753018493540317,0.0,0.0,19.27093269751033,0.616501882959029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.693203754202566,-55.699895354340136,-0.3158856397204932,9.424080641208066,-10.487212371264349,0.0,0.0,0.33592672260306217,9.623537132753636,1.7855650511088903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.42129281824174,79.00004004852697,78.30814552043826,-33.80453513649338,-79.00004004852697,-79.00004004852697,-65.79964678987481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.53432345582726,73.93918945203822,79.00004004852697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,5.531338875589058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.601587375310821,79.00004004852697,79.00004004852697,58.340546608438636,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,4.215307766300357,3.728595753437966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.69884192701558,79.00004004852697,69.83076746111156,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,15.22263395523138,14.232986195744514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.01785270836264,79.00004004852697,79.00004004852697,-74.83817516991346,-79.00004004852697,-79.00004004852697,-24.766961093734864,0.0,0.0,0.0,0.0,0.0,0.0,19.53337544954397,23.71814442288041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.22290732419425,79.00004004852697,79.00004004852697,-62.871740014459476,-79.00004004852697,-79.00004004852697,-36.73339624918883,0.0,0.0,0.0,0.0,0.0,0.0,30.55883404679732,22.467962585920148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9632172547798525,28.14149771624744,55.169283826592114,35.16446576066771,-34.27693209015393,-79.00004004852697,-41.44209638931243,-39.44180545017603,0.0,0.0,2.692185467225109,1.4878118197107215,-4.6514399033162634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.598124915024076,55.55388175048142,27.75308244323765,21.961209490175193,-19.89125192958985,14.769323747173269,-1.1948302747131645,29.105378369171,-19.486612922817976,-5.064667945609236,17.763079794917036,52.227061991974935,34.75123771837474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-59.16891136758482,-79.00004004852697,-79.00004004852697,-40.43527055878337,0.0,0.0,0.0,0.0,0.0,0.0,19.015170306437547,26.54966313300339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.90863941989759,79.00004004852697,79.00004004852697,-62.08918344475917,-79.00004004852697,-53.12891072169055,-63.387082145725536,0.0,0.0,0.0,0.0,0.0,29.582547009232165,31.18583363983769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.707146354397109,79.00004004852697,77.99798590439852,-76.93199116250186,-79.00004004852697,-79.00004004852697,-22.67314510114645,0.0,0.0,0.0,0.0,0.0,0.0,26.77584106839237,29.719017240289656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.978614550656474,79.00004004852697,79.00004004852697,-35.100525162899515,-79.00004004852697,-79.00004004852697,-64.50365676346867,0.0,0.0,0.0,0.0,0.0,0.0,28.588127563344692,20.681443197531138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.045191170825962,79.00004004852697,64.77755156286378,16.381199413299893,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,23.574993830862063,39.266207390633504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.06893294261106,79.00004004852697,35.56337874375885,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,19.139234152853447,24.32892028215871,9.570094245066784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.9421051743992,16.90990226648767,63.14754348841484,63.436707684291896,-29.596862068434,-79.00004004852697,-79.00004004852697,-70.00827419521431,0.0,0.0,17.6122945046577,79.00004004852697,71.04945616782778,13.721461413598945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.386634497844213,7.449556808634955,28.254109515301877,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,54.25598304951503,63.3508173290809,8.37621830763374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.25018183696026,33.43520660908603,70.80514582411645,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,47.03546718810946,58.706057786725474,2.6740530589027847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.756626423395266,79.00004004852697,31.30226278801261,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,4.199084032538278,15.285620215719455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.418354617527333,79.00004004852697,79.00004004852697,44.57041399355346,-34.148096557337425,-79.00004004852697,-79.00004004852697,-65.45703970631091,0.0,0.0,0.0,0.0,0.0,0.0,19.08769993972684,29.72665193853064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.951538217979302,57.323223067828216,-47.9688090480691,-79.00004004852697,0.0,0.0,0.0,0.0,21.5642051816443,14.830401333101099,23.97581548851345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.00057554727599,79.00004004852697,-6.312941108009253,34.77509615037779,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,11.164791840151203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.79130231396634,79.00004004852697,79.00004004852697,14.517378705220974,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,29.65698531708171,46.882773223289874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.651759651802934,79.00004004852697,36.2829490529711,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,32.652650039385726,51.53898481300674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.525432241993038,79.00004004852697,37.75644581347998,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,44.996048420488,61.87064020761115,5.508434780866123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.7417871046211,44.35664244280604,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,49.71142892157246,64.25839208247723,6.844506973037393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.63131730056282,49.41272135289418,50.614231988568214,-79.00004004852697,-79.00004004852697,-54.70643024573278,-44.898706017915536,79.00004004852697,-79.00004004852697,-8.918281882743226,0.0,0.0,0.0,44.12951017013693,59.567824350675956,4.154230180372529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.623746552019178,79.00004004852697,26.99820165466088,-6.955210097531585,-79.00004004852697,-79.00004004852697,-79.00004004852697,-13.649886117589775,0.0,0.0,0.0,0.0,0.0,10.96628968588576,37.67341847010933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.8328103660633,79.00004004852697,79.00004004852697,-1.579428198602466,-79.00004004852697,-79.00004004852697,-79.00004004852697,13.625073348306588,-34.18913306038269,0.0,0.0,0.0,0.0,0.0,0.0,17.360349462705408,2.9622629174997313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.6458417790302,0.0,43.74872959536812,79.00004004852697,-63.9196023480338,-79.00004004852697,-17.854696173808783,-19.199357401501146,0.0,0.0,0.0,31.416783261627298,51.45691180691622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.59981783932196,79.00004004852697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,22.885007977333608,42.588255462739355,-11.756480953827054,-42.090091402515505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.99650239936618,40.46580935174729,17.955855925501748,30.90907582860221,0.0,0.0,-40.11652190722251,-8.276012893220898,0.0,0.0,30.64472440200832,60.47635344135242,42.42029210143782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,27.52308715872817,48.17971758697614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.48612380359273,79.00004004852697,21.285538695848576,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,21.15956617487243,45.151605397147954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1623012873181295,79.00004004852697,79.00004004852697,-9.121555723409283,-79.00004004852697,-79.00004004852697,-79.00004004852697,-11.483540491712064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.586800767057284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.886672092281245,79.00004004852697,79.00004004852697,-29.00899030387864,-79.00004004852697,-79.00004004852697,-70.59614595976967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.407629918006904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.362222996918575,79.00004004852697,79.00004004852697,15.703619944413035,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,35.561470069198606,60.89339883276588,1.8609576962385548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.93820630540783,79.00004004852697,13.219480004254596,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,14.03066669235858,40.82941185547389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.613394311506042,79.00004004852697,79.00004004852697,-4.037801032197603,-79.00004004852697,-79.00004004852697,-79.00004004852697,-16.567295182923747,0.0,0.0,0.0,0.0,0.0,0.0,13.023840861829514,40.704393671777865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.215144726558606,79.00004004852697,79.00004004852697,3.529139261892398,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,14.59468002491088,43.47388045869288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.62968199496545,79.00004004852697,68.77527042929626,-41.57474927124944,-79.00004004852697,-79.00004004852697,-58.03038699239888,0.0,0.0,0.0,0.0,0.0,0.0,21.48404085011402,43.36604034603906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.623391663185426,79.00004004852697,79.00004004852697,-79.00004004852697,6.92562564184779,-79.00004004852697,-79.00004004852697,-28.31232408938934,0.0,0.0,0.0,0.0,0.0,0.0,17.683869800666887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.942431253882699,79.00004004852697,76.5454845640523,47.30172728926358,-79.00004004852697,-79.00004004852697,-60.491622837834385,-39.113513425813935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.134480036626375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.299882564400676,43.409939860924695,25.4607642963838,-20.205228894750093,-79.00004004852697,-21.285538695848576,5.272713472675907,-29.280022091433388,0.0,0.0,35.387780684216345,53.4982392490979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.515924009538893,79.00004004852697,-79.00004004852697,-79.00004004852697,13.633662383827689,-49.0376668018061,0.0,0.0,0.0,27.338900063664557,35.00986312128789,45.164011781789554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.9616922784036,79.00004004852697,-42.52431486497115,-79.00004004852697,-79.00004004852697,-57.08082139867714,0.0,0.0,0.0,0.0,0.0,25.19068684610917,56.948168516740154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.42488317792315,79.00004004852697,2.9097743670930023,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,34.034530421002856,62.342082823991596,1.8294645659945181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.26838943415662,79.00004004852697,-3.4986004689284833,-79.00004004852697,-79.00004004852697,-79.00004004852697,-17.10649574619287,0.0,0.0,0.0,0.0,0.0,0.0,17.733495339233247,42.53099522593202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.88890684632498,79.00004004852697,75.32011549637524,-34.167183302939875,-79.00004004852697,-79.00004004852697,-65.43795296070844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.477942367426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42527320710398,79.00004004852697,76.57029733333549,-55.22177237699884,-79.00004004852697,-79.00004004852697,-44.38336388664946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.460409407550053,1.4725424232287645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.931508374273434,79.00004004852697,79.00004004852697,1.6099669915663806,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,39.81304265214361,71.83392141208834,11.696357705179349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.271241206820285,54.701658559332174,45.15828575810882,-58.196441679140165,-79.00004004852697,-51.70694817430827,-68.70178645872684,0.0,0.0,0.0,0.0,0.0,0.0,12.545717884488228,50.604688615766975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.23474306973972,79.00004004852697,17.088363337870547,-62.210384279334704,-79.00004004852697,-79.00004004852697,-37.393797647033495,0.0,0.0,0.0,0.0,0.0,0.0,39.855987829749104,56.88613659353218,1.2186887067162229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.696886872931564,74.91452215232323,3.9022851384202313,-76.23723362257279,-79.00004004852697,-79.00004004852697,-23.36790264107552,0.0,0.0,0.0,0.0,0.0,24.52837677370428,58.56672454382762,2.4526468099144028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9163092584856505,54.47452628666304,79.00004004852697,10.534929235270463,-79.00004004852697,-46.681408057184065,-60.65576885001542,-71.2679994049758,0.0,0.0,0.0,0.0,0.0,17.242965977250368,56.22191784656705,1.25018183696026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.75844724708779,79.00004004852697,-17.379436208307855,-79.00004004852697,-79.00004004852697,-79.00004004852697,-3.224705669533373,0.0,0.0,0.0,13.214708317853985,-14.706337486685195,0.0,0.0,41.15579520527572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.317677654062784,79.00004004852697,79.00004004852697,-35.7322964423405,-79.00004004852697,-79.00004004852697,-63.87283982130782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.67908054409273,19.56295990522776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.801200575601314,79.00004004852697,45.43027188294368,-79.00004004852697,-51.35384338066302,-3.752454185441025,-79.00004004852697,-44.4997930348244,0.0,0.0,0.0,37.7831672573234,79.00004004852697,21.481177838273656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.280767009447967,71.92840080282045,-5.209727212187831,-79.00004004852697,-79.00004004852697,-79.00004004852697,-15.395369002933524,0.0,0.0,0.0,0.0,0.0,0.0,27.274959465896355,68.79531151217883,14.483976900416689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.90370469375522,79.00004004852697,2.014605998338251,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,31.380518444982645,72.60598027170731,15.146286972821596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.826566413807072,79.00004004852697,5.515115141826979,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,37.339400422066504,76.64187262934469,18.66397418735252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.29868999850475,71.36438747026814,14.165228248855831,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,4.717289175644706,0.0,0.0,27.78743858532205,73.02207132584066,17.819385694444254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.407792957748653,79.00004004852697,26.72048950614528,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,79.00004004852697,-79.00004004852697,-8.918281882743226,0.0,0.0,39.649850977242686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.82362188209583,79.00004004852697,79.00004004852697,-38.20307566057723,-79.00004004852697,-79.00004004852697,-61.4020606030711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.453729046589192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.24637572701648,79.00004004852697,79.00004004852697,9.77336808573284,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,6.624055061329132,55.7495208929065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.73158033367619,79.00004004852697,13.36835661995368,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,6.88458913880253,56.99493104346614,2.8477424438850503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.81593447333421,79.00004004852697,12.930315808377529,-77.3146804118309,-79.00004004852697,-79.00004004852697,-22.290455851817395,0.0,0.0,0.0,0.0,0.0,0.0,11.05981473933775,57.888190737660636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.92227351078217,79.00004004852697,40.604188257365024,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.9533829428422136,57.441560890563395,0.8436341556281449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.23489487030476,79.00004004852697,79.00004004852697,-2.5471262006465145,-79.00004004852697,-79.00004004852697,-79.00004004852697,-18.05701567719472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.32176837214614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.795509692267647,79.00004004852697,74.35623484345167,-24.05216247092323,-79.00004004852697,-79.00004004852697,-75.55297379272508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.758209018472016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.71621817814663,79.00004004852697,79.00004004852697,-35.01654348224875,-79.00004004852697,-79.00004004852697,-64.58859278139957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.33215575300636,6.414100859702219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0206342003321,79.00004004852697,75.7075764321049,-4.102695967245922,-79.00004004852697,-79.00004004852697,-79.00004004852697,-16.502400247875432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.71499047190364,7.251054654369508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.658457582937327,79.00004004852697,79.00004004852697,17.84992448740817,-29.27143305591229,-79.00004004852697,-79.00004004852697,-70.33370320773602,53.06115277480186,-59.05057354484964,0.0,0.0,0.0,0.0,6.673680599895494,56.882319244411704,1.9124919093651607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.5391127124014,79.00004004852697,21.465908441791697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,56.29731049169671,68.17117493097882,10.61986525320135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.936414291065553,79.00004004852697,8.448747940923038,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.648896639962565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.224815998754497,79.00004004852697,79.00004004852697,3.6007145579015734,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.669100762586883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.93912550234087,69.84699119487362,67.01928983387116,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,11.141887745428269,0.0,0.0,0.0,0.0,8.399122402356678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.93341704883368,79.00004004852697,79.00004004852697,-48.36008733291924,-79.00004004852697,-79.00004004852697,-51.24504893072908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.88290112268454,79.00004004852697,79.00004004852697,12.590571736653974,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.834782990320875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.94813970738989,79.00004004852697,79.00004004852697,3.475696374205547,14.214853787422195,-79.00004004852697,-52.525769560653245,-79.00004004852697,-47.079366702995074,0.0,0.0,0.0,0.0,0.0,0.0,51.06467918478594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.84581619915126,79.00004004852697,79.00004004852697,6.562977475401302,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.28579449463791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.538629924172994,79.00004004852697,60.64908848905458,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.573713414098435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.500491573315188,79.00004004852697,79.00004004852697,9.399267871924886,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,79.00004004852697,-79.00004004852697,-8.918281882743226,0.0,0.0,0.0,48.466018771012834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.07293090164684,79.00004004852697,74.9345632352058,-15.23981202627358,-79.00004004852697,-79.00004004852697,-79.00004004852697,-5.365284188847771,0.0,0.0,0.0,53.82557693617986,35.84872559051542,5.441631171257559,0.0,7.112675748751769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.74665788106611,73.49828562862169,-44.50933640762562,-79.00004004852697,-79.00004004852697,-55.095799856022694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.52238862023738,79.00004004852697,79.00004004852697,17.951084239101135,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,25.008408425605808,-27.83133810020768,0.0,0.0,2.3324003126189887,65.63836378953413,0.0,49.963373963524774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.85814106392198,79.00004004852697,12.68218811554572,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,14.911520001911498,41.67304601110204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.909256438517502,79.00004004852697,79.00004004852697,10.979650407807474,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,79.00004004852697,-79.00004004852697,-8.918281882743226,0.0,45.75092920906478,0.0,8.73123177583925,48.622530084952885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.14280694236131,1.7244874651810609,-79.00004004852697,-79.00004004852697,0.0,65.76338197323015,0.0,0.0,11.861458054640513,48.16253951593392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.731377245407458,79.00004004852697,16.954756118653414,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.13971694108186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.33375591825665,79.00004004852697,79.00004004852697,-11.572293858763445,-79.00004004852697,-79.00004004852697,-79.00004004852697,-9.032802356357909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.621919397329805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.85155346200872,79.00004004852697,79.00004004852697,-32.68986919331049,-79.00004004852697,-79.00004004852697,-66.9143127330577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.313377516713876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.169947224735814,79.00004004852697,79.00004004852697,10.990148117888818,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.825431466611654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.003165190153496,79.00004004852697,51.644916251100334,-32.95899230630499,-79.00004004852697,-79.00004004852697,-66.64614395734331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.227870859686874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.5995444703591,79.00004004852697,38.886381153144825,-26.602151683410113,-12.20788248732492,42.632154977624985,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,1.4343689320238706,5.558060319432484,50.63618174601102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.357858909872336,-79.00004004852697,0.0,60.254947192364035,79.00004004852697,79.00004004852697,-77.05414633435753,-79.00004004852697,-79.00004004852697,-7.8408350934851105,0.0,0.0,59.10687944437687,5.3061152774801865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.060478137481457,79.00004004852697,79.00004004852697,-7.351260068782352,-79.00004004852697,-79.00004004852697,-79.00004004852697,-13.253836146339,0.0,0.0,0.0,0.0,0.0,32.047600203788164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42587265555035,79.00004004852697,79.00004004852697,-5.894941379315668,-67.64151774051092,-79.00004004852697,-79.00004004852697,-26.068677143821727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1142934841755965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.35917937516291,79.00004004852697,79.00004004852697,-28.31041541482909,-79.00004004852697,-79.00004004852697,-71.29472084881922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.53253144148496,79.00004004852697,79.00004004852697,26.94094141785354,-79.00004004852697,-8.918281882743226,0.0,79.00004004852697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.06212468225553,79.00004004852697,79.00004004852697,33.411348177082985,-72.14312669084799,-79.00004004852697,-79.00004004852697,-27.46105523552021,-4.220079452700967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06374241767936,79.00004004852697,79.00004004852697,35.40973044165914,-71.40160662419292,-79.00004004852697,-79.00004004852697,0.0,1.5088072398734131,5.355740816046549,0.0,0.0,-2.372482478384127,0.0,0.0,44.35091641912531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.9247816337888,79.00004004852697,44.12282980917608,-64.33760207672739,-79.00004004852697,-79.00004004852697,79.00004004852697,-79.00004004852697,-44.18581606966414,0.0,0.0,0.0,0.0,15.507026464707833,44.35091641912531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.36541208824244,-9.168318250135279,-79.00004004852697,79.00004004852697,54.483115322184155,28.74177586544439,0.0,-47.21392825949232,-79.00004004852697,-47.92872688230396,49.14073522805932,0.0,38.69169634799986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.169283826592114,79.00004004852697,3.7247784043174774,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.655286061787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.818186797551505,79.00004004852697,79.00004004852697,-15.704574281693153,-79.00004004852697,-79.00004004852697,-79.00004004852697,-4.8995675961480725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.29910883703584,17.040646473864427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.64027246409438,79.00004004852697,40.49348513287082,-60.08889250562275,-79.00004004852697,-79.00004004852697,-39.51624375802556,0.0,0.0,0.0,0.0,0.0,0.0,10.011952405763424,76.75162141655873,19.23466788086568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.47431686739751,79.00004004852697,-8.359994573871663,-79.00004004852697,-79.00004004852697,-79.00004004852697,-12.24510164124969,0.0,0.0,0.0,0.0,13.617438650065608,-15.154876008342693,0.0,39.03334909428367,24.99218469184373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.17612722729472,79.00004004852697,45.271851894443365,-51.365295428024474,-79.00004004852697,-79.00004004852697,-48.239840835623845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.128765252122356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.24480437111644,79.00004004852697,31.09898894734656,-75.03667732417891,-79.00004004852697,-79.00004004852697,-24.568458939469412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.18036341494629,0.6021868237571939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.29114805931136,79.00004004852697,39.39981460985063,-18.034111582471773,-79.00004004852697,-79.00004004852697,-79.00004004852697,-2.5709846326495733,0.0,0.0,0.0,0.0,0.0,44.2564370283932,57.59711786722333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2407839337272444,57.53222293217501,69.84603685759353,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,26.44468603218993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9257071617186656,79.00004004852697,79.00004004852697,46.103079665429924,-21.65963890965653,-79.00004004852697,-79.00004004852697,-77.94549735399177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.296472814634548,13.292009637543895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.05217371009994,79.00004004852697,44.832856745587094,-52.82352279205141,-79.00004004852697,-79.00004004852697,-46.7816134715969,79.00004004852697,-79.00004004852697,-8.918281882743226,0.0,30.505391159110467,44.274569436715524,66.54402986837023,57.649606417630075,3.6789702148716046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6004236187651573,0.0,27.22056224092939,-50.249675147561476,-79.00004004852697,-79.00004004852697,-41.323758566577276,-8.031702549509577,0.0,0.0,0.0,0.0,0.0,28.173945183771597,69.52251651963205,12.922681110136551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.98308896692383,46.8713211759284,-58.783359106415396,-79.00004004852697,-79.00004004852697,-40.82177715723292,0.0,0.0,0.0,0.0,0.0,0.0,11.637188793811765,78.55436453870983,22.600615467857157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.04396346458296,58.679336342882074,52.95808434854866,-50.58083018376392,-79.00004004852697,-79.00004004852697,-49.02430607988438,0.0,0.0,0.0,0.0,0.0,0.0,17.85851352292927,79.00004004852697,20.476260682304837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.471116536896936,0.0,4.839444347500366,-8.2292503664949,-79.00004004852697,-75.97001918413855,13.189895548570805,79.00004004852697,43.008163865993176,-79.00004004852697,-65.5467474106424,-5.914028124918115,0.0,25.477942367426,72.16316777373055,15.907848122359214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.14444224795868,-79.00004004852697,77.26505487326456,-79.00004004852697,-79.00004004852697,13.77776731312616,0.5162964685461837,-12.46173620383746,-3.4451575812416326,0.0,0.0,16.793473118312747,38.300418063149706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.469597891517522,79.00004004852697,53.05638108840125,36.85268840920411,-69.22094593911339,-70.70684908426388,-79.00004004852697,-38.67738128879802,0.0,0.0,0.0,0.0,20.30734298372318,9.31910354039461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.694122951135604,79.00004004852697,79.00004004852697,8.152903384085112,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,7.88187159653037,-8.77226827888451,0.0,0.0,5.980831734526678,72.77489797028895,17.45005716703691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.309478647722516,74.43258182586145,45.525705610955896,-76.35079975890736,-79.00004004852697,-79.00004004852697,19.487567260098103,-44.94165119552103,0.0,0.0,0.0,0.0,0.0,8.327547106347502,67.51172787041429,11.94257672345091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.960191203197734,79.00004004852697,49.73051566717492,-62.75053917988396,-79.00004004852697,-79.00004004852697,-36.85459708376437,0.0,0.0,0.0,0.0,0.0,0.0,9.075747533963414,74.54805663675627,17.08168297690969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.13702820815995,54.631037600603115,-8.672062864471666,-79.00004004852697,-79.00004004852697,-79.00004004852697,-11.933033350649689,0.0,0.9676980020440484,-1.0774467892581172,0.0,0.0,16.59115361492681,71.23555193745163,13.118320252561626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.940150120315169,60.8590426906815,54.73028867773584,-52.496185104969456,-79.00004004852697,-79.00004004852697,-47.108951158678856,0.0,0.0,0.0,0.0,0.0,0.0,4.073111511562129,67.33994715999225,11.294581710247845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.643897964122864,79.00004004852697,25.12292889922049,-79.00004004852697,-79.00004004852697,-79.00004004852697,60.609960660569534,-79.00004004852697,-9.057615125641089,0.0,0.0,0.0,0.0,0.0,43.54831876654242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.471698415169765,79.00004004852697,79.00004004852697,1.4525013403461953,-79.00004004852697,-79.00004004852697,64.81858806590904,-79.00004004852697,-79.00004004852697,-13.74054815920139,0.0,0.0,0.0,0.0,0.0,10.937659567482092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.18094529321911,79.00004004852697,78.35490804716427,-20.74156644617885,-79.00004004852697,-79.00004004852697,-78.86356981746947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.10924209781528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.717882293094256,79.00004004852697,48.64734285423607,-68.21698312042469,-79.00004004852697,-79.00004004852697,-31.387198805943502,0.0,79.00004004852697,-8.692103947354235,-79.00004004852697,-0.2261779353889936,0.0,0.0,52.71281966755722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.76065319178129,79.00004004852697,79.00004004852697,-10.355513826607464,-79.00004004852697,-79.00004004852697,-28.69024165231778,28.926917297788123,-77.40438811616242,-15.346697801647279,0.0,0.0,0.0,44.567550981713076,71.25273000849384,11.150476780949369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.502755136709176,79.00004004852697,-79.00004004852697,-39.46948123129956,-39.25570968055216,-79.00004004852697,-20.878991014516465,0.0,0.0,0.0,21.289356044969068,77.2459681276621,17.855650511088907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.263443468837558,0.0,33.47528877485117,30.710573674336768,30.63422669192698,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,58.96086584051815,68.22175480682529,12.158256948758558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.205030714661255,33.927644645629165,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,61.246503626411155,-68.16067722089747,0.0,0.0,0.0,44.08179330613082,1.2644968961620948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.47192540460885,79.00004004852697,79.00004004852697,4.654302915156632,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.9512121384958,19.57345761530911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.9488031055336,79.00004004852697,79.00004004852697,-52.85692459685569,-79.00004004852697,-79.00004004852697,-46.74821166679262,0.0,0.0,0.0,0.0,0.0,0.0,22.68555148578805,75.63027511241498,17.304997900458314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.45917537031021,-14.092698615566533,6.753844931425769,-79.00004004852697,-79.00004004852697,46.31017085521646,60.09652720386372,7.367483802544433,-79.00004004852697,-79.00004004852697,0.0,0.0,26.57733891412693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.49718582177336,79.00004004852697,53.39898817196517,-63.643798874078456,-79.00004004852697,-79.00004004852697,-35.96038305228972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.50385494355751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.59782764489083,79.00004004852697,50.371830319417136,-68.14636216169563,-79.00004004852697,-79.00004004852697,-31.458774101952677,0.0,0.0,14.958282528637493,27.483004992963025,-47.23301500509478,0.0,0.0,51.595290712533966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.847835202932636,79.00004004852697,58.029432655118754,-61.6711837160656,-79.00004004852697,-79.00004004852697,-37.93395254758273,0.0,0.0,0.0,0.0,0.0,0.0,12.429288736313303,44.57041399355346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.0258247252638,79.00004004852697,29.447985452734915,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.237530892706047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.31379635524496,79.00004004852697,79.00004004852697,28.92214561138751,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.134852495633665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.970944712068416,79.00004004852697,79.00004004852697,28.36767565163643,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,61.110987732633774,47.77889592932474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.08349256142552,79.00004004852697,7.501091021761558,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.7405657293749327,46.55161818708742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.942023654528334,79.00004004852697,64.23930533687479,-55.097708530582935,-79.00004004852697,-79.00004004852697,-44.50647339578526,0.0,0.0,0.0,0.0,0.0,0.0,13.288192288423405,54.413448700735216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.676380571994113,79.00004004852697,66.09549134671272,-56.48436059860068,-79.00004004852697,-79.00004004852697,-43.12077566504762,0.0,0.0,0.0,0.0,0.0,0.0,18.50364552429197,56.62273950421842,0.018132408322324375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.3608034415835775,79.00004004852697,69.96723769216905,-51.285131096494204,-79.00004004852697,-79.00004004852697,-48.3200051671541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.365912446644398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.688949996377453,79.00004004852697,79.00004004852697,37.418610416316675,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.212508704157324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.02936870542142,79.00004004852697,79.00004004852697,11.23159544975977,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,12.90264002725398,-14.358958716720664,0.0,0.0,0.0,12.074275268107789,2.1253091228324417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.63292870498981,79.00004004852697,70.64195414921555,-51.73271528087158,-79.00004004852697,-79.00004004852697,1.5717935003614871,-49.621721217240975,0.0,0.0,4.514015334978648,-5.0236314425639765,0.0,24.471116536896936,55.70466704074074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.535156224709548,72.78730435493054,72.97530879911464,-54.04889185972849,-79.00004004852697,-79.00004004852697,-45.55624440391982,0.0,0.0,0.0,0.0,0.0,0.0,15.570012725195909,50.517843923275855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.3942340557381,31.387198805943502,-35.836319205873835,-79.00004004852697,-38.597216957267754,0.0,0.0,61.27608808209494,-35.28662093252336,79.00004004852697,52.397888365116856,57.15144235740622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.35595023531209,0.0,0.0,0.0,-24.504518341701218,-79.00004004852697,-62.278142226223395,-79.00004004852697,0.0,0.0,43.17040120361398,63.162812884896795,58.58103960302946,1.358021949614084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.782184110693025,0.0,0.0,19.85212410110483,10.68476018824967,-79.00004004852697,-79.00004004852697,58.746139952490616,-79.00004004852697,79.00004004852697,-79.00004004852697,-74.46693796794587,0.0,19.31864956151644,52.95617567398841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.780577614445896,79.00004004852697,27.41811005791471,-79.00004004852697,-79.00004004852697,-50.356560922935174,-49.24857534071314,0.0,0.0,0.0,0.0,0.0,0.0,5.9292975214000725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.52128881338904,79.00004004852697,79.00004004852697,13.021932187269273,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,33.614622017749035,-37.40906704351544,0.0,0.0,0.0,0.0,8.334227467308361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.34331053023458,79.00004004852697,66.79597491032253,-60.69107932937994,-79.00004004852697,-79.00004004852697,-38.914056934268366,0.0,0.0,55.215092016037985,3.1941668765694584,-15.903076435958605,0.0,38.896878863226156,58.85588873970468,0.6355886285614757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3152222415767874,0.0,0.0,0.0,0.0,0.0,22.15589429532015,0.0,0.0,0.0,0.0,0.0,0.0,20.572648747597192,43.92051030579013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-45.07144106561768,-79.00004004852697,-79.00004004852697,-54.53369519803064,73.46297514925716,-79.00004004852697,-2.756126064993305,0.0,0.0,19.375909798323786,30.46244598150496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.20608414198581,38.63443611119251,24.79463687485841,79.00004004852697,-36.14552448463347,-25.74515680586025,-79.00004004852697,-79.00004004852697,-37.714454973154595,0.0,0.0,30.882354384758788,35.06807769537535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.4314180693158,79.00004004852697,20.09070842113541,-48.05565374056022,-79.00004004852697,-79.00004004852697,-51.549482523088095,0.0,0.0,0.0,0.0,0.0,37.66196642274786,43.758272968169344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.545764264012014,79.00004004852697,38.508463590216365,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.47831482643329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.67856261551723,79.00004004852697,79.00004004852697,18.31564108010787,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2226515254049204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.31997002680703,79.00004004852697,71.14488989584001,4.786001459813514,-79.00004004852697,-79.00004004852697,-27.37325620574896,79.00004004852697,-79.00004004852697,-79.00004004852697,-2.1501218921156227,0.0,3.2619248234581435,38.98372355571729,50.520706935116216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.727495946589636,56.979661646984184,79.00004004852697,-41.162475566236594,-79.00004004852697,-79.00004004852697,-58.442660697411725,0.0,0.0,0.0,0.0,0.0,0.0,36.64941456853806,47.844745201653176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.98998507814707,79.00004004852697,44.98936805952716,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,37.46632728032279,38.25460987370383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.75353009111899,79.00004004852697,-36.77347841495397,-79.00004004852697,-29.63121821051841,-79.00004004852697,-33.199485300895816,0.0,0.0,0.0,0.0,0.0,45.759518244585884,53.26347227818781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.450522385091794,79.00004004852697,-38.69169634799986,-79.00004004852697,-79.00004004852697,-60.91343991564846,0.0,0.0,0.0,0.0,0.0,0.0,37.07314032091239,46.086855931667856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.890379112180598,79.00004004852697,55.42313754310465,-75.96429316045781,-79.00004004852697,-79.00004004852697,-23.640843103190498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282902673447293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.00230994291779,79.00004004852697,79.00004004852697,28.18826024297343,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,70.98646990733971,-79.00004004852697,0.0,0.0,9.007989587074727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.82773017035274,79.00004004852697,79.00004004852697,28.63775310191105,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.4790773146214126,11.237321473440504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.186397947936975,79.00004004852697,79.00004004852697,13.570676123339615,-79.00004004852697,18.80617044209075,-79.00004004852697,-77.60766195682847,-42.92609085990266,0.0,0.0,0.0,0.0,48.9011965707486,41.2531376078482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.22038163101409,-12.160165623318806,-67.28650427230541,-79.00004004852697,0.0,62.97289976615245,79.00004004852697,-79.00004004852697,-79.00004004852697,0.0,0.0,49.897524691196324,41.139571471513655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.64022608457058,27.19384079708596,-24.370911122484088,-79.00004004852697,-79.00004004852697,0.0,23.602669611985608,3.0367012253492724,-29.646487607000367,0.0,25.23363202371468,43.686697672160165,28.47074407788964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.26790664592821,47.11181417051922,0.0,55.7027583661805,-24.70111182140641,-71.43978011539781,-79.00004004852697,-79.00004004852697,-3.4632899895639566,0.0,0.0,48.77904139889296,40.106978534421295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.58749297455123,79.00004004852697,-37.577984742097094,-79.00004004852697,-79.00004004852697,-62.02715152155122,0.0,0.0,0.0,0.0,0.0,0.0,27.79125593444254,21.131890393748886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.55032653114709,79.00004004852697,79.00004004852697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,9.697021103323053,11.36711134353714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.40934041247832,79.00004004852697,79.00004004852697,-1.3093507483278448,-64.85580721983382,-79.00004004852697,-79.00004004852697,-33.439978295486654,0.0,0.0,0.0,0.0,8.754135870562187,70.60855234441125,51.83578370712478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.275040985767234,79.00004004852697,-34.34182702520226,-79.00004004852697,-79.00004004852697,-3.8841527300979073,-61.37820217106802,0.0,0.0,0.0,0.0,0.0,51.34143699602142,37.30122693086162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.49143098874239,22.45555620127857,79.00004004852697,1.8848161282416132,-58.10482530024842,-79.00004004852697,-79.00004004852697,-41.5003109633999,0.0,58.33195757291753,52.80348170916884,70.98837858189995,49.349735092406114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,44.22017221174854,32.164983689243215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2777121485155997,79.00004004852697,75.81064485835813,-59.66612109052856,-79.00004004852697,-79.00004004852697,-39.939015173119756,0.0,0.0,0.0,0.0,0.0,0.0,54.976507696007396,36.878455515767435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6521033014599706,79.00004004852697,57.96644639463068,-77.84720061413918,-79.00004004852697,-79.00004004852697,-21.75793564950914,0.0,0.0,29.44416810361443,-10.648495371605023,-22.1196294786755,0.0,14.278794385190391,5.297526241959087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.106932154897486,79.00004004852697,79.00004004852697,33.79022007729154,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,25.62491030856484,49.38409123449051,0.0,0.0,0.0,3.8765180318569286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.897152232189036,9.189313670297974,-79.00004004852697,-79.00004004852697,0.0,29.41076629881015,37.64192533986529,-74.62154060732568,0.0,0.0,55.488986815433094,35.004137097607156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.23210704733843,-79.00004004852697,-79.00004004852697,47.19388717660974,79.00004004852697,-73.20625842090426,-36.07299485134417,-48.69219670640182,0.0,34.21203715510561,38.88351814130446,20.76256186634154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.57434167189507,66.04109412174576,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,56.386063858748095,30.75924487562301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.10069944181797,75.22754478020336,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,45.88167341644154,30.093117454097616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.49872203732632,79.00004004852697,-52.12781091484222,-79.00004004852697,-79.00004004852697,-47.477325348806076,0.0,0.0,0.0,0.0,0.0,0.0,59.716700966375036,39.41603834361271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.4528498981831,62.88700941094144,-71.96943730586571,-79.00004004852697,-79.00004004852697,-27.6356989577826,0.0,0.0,0.0,0.0,0.0,0.0,13.893242124020965,3.8602942980948485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.73789456662657,79.00004004852697,79.00004004852697,33.98204187059613,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,10.00145469568208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.146659431828883,79.00004004852697,79.00004004852697,52.32535873182754,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,70.55415511944429,45.69653198409782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.222825804323385,79.00004004852697,-60.70444005130166,-79.00004004852697,-79.00004004852697,-38.90069621234665,0.0,0.0,0.0,0.0,0.0,0.0,64.2822505144803,41.427781330110605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.29247485559878,76.47009191892265,-68.60062670703387,-79.00004004852697,-79.00004004852697,-31.004509556614448,0.0,0.0,0.0,0.0,0.0,0.0,72.11735958428467,47.04596489819078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.31018842539001,79.00004004852697,-56.86418683608938,-79.00004004852697,-79.00004004852697,-42.74094942755894,0.0,0.0,0.0,0.0,0.0,0.0,50.95493039757187,31.53989277076308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.661629104087654,78.11155204073306,55.20554864323677,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,46.5201250568434,27.61470353761991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.23033260316969,79.00004004852697,56.1083517102325,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,15.81432306890723,5.507480443586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.1526236841254,79.00004004852697,79.00004004852697,-31.44636771731109,-57.64483473122946,-79.00004004852697,-79.00004004852697,-10.513933815107773,0.0,0.0,0.0,0.0,0.0,19.411220277688308,8.181533502488785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.88071907916142,79.00004004852697,79.00004004852697,-79.00004004852697,0.4428124979767639,-79.00004004852697,-79.00004004852697,-21.09753425166448,0.0,0.0,0.0,0.0,71.90454237081738,46.83219334744338,-11.22300641423867,-62.81447977765214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.76969620618056,0.0,0.0,0.0,0.0,0.0,20.79596367114582,36.4031955502665,68.6750650148834,44.642943626842744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1375700379058242,17.285911154855867,0.0,-33.730096828643845,-79.00004004852697,-79.00004004852697,-65.87503943500447,0.0,0.0,0.0,13.669927200472335,73.3751761194859,49.30488124024036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.123528347666863,79.00004004852697,-38.079966151441454,-79.00004004852697,-39.11065041397357,-79.00004004852697,-22.4145196982333,0.0,0.0,0.0,30.07880239489578,71.07236026255072,47.68155352675226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6398423863865887,79.00004004852697,-29.15595824501748,-79.00004004852697,-79.00004004852697,-70.4491780186308,62.97289976615245,79.00004004852697,-79.00004004852697,-79.00004004852697,0.0,13.277694578342054,79.00004004852697,54.96028396224533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.235494318751134,79.00004004852697,-57.70400364259704,-79.00004004852697,-79.00004004852697,-41.90017828377115,0.0,0.0,0.0,0.0,0.0,2.363893442863026,37.693459552991904,24.74692001085229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.883471761780662,79.00004004852697,68.78576813937761,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,25.639225367766677,12.075229605387914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.16841100918286,79.00004004852697,56.76875310807714,8.822848154730995,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,15.97083438284729,4.106513316366411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.39612516012482,79.00004004852697,79.00004004852697,-20.325475392045504,-79.00004004852697,-79.00004004852697,-79.00004004852697,-0.2796208230758444,0.0,0.0,0.0,12.793845577320035,66.35507108690601,42.52336052769104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.802190053228518,79.00004004852697,-42.9661730256678,-79.00004004852697,-79.00004004852697,-56.638008900700385,0.0,0.0,0.0,0.0,0.0,22.7991176221226,73.60517140399541,49.43276243577675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.636461445970722,79.00004004852697,-36.58070228436926,-79.00004004852697,-79.00004004852697,-63.02443397927906,0.0,0.0,0.0,0.0,0.0,18.73364080880145,74.03176016821006,50.99405822605689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.714053704797049,79.00004004852697,-35.1129315475411,-79.00004004852697,-79.00004004852697,-64.49220471610721,0.0,0.0,0.0,0.0,0.0,1.1318440142250903,52.41697511071929,33.876110432502564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.41152245600144,76.63710094294406,-70.64099981193543,-79.00004004852697,-79.00004004852697,-28.96318211443277,0.0,0.0,0.0,0.0,0.0,0.0,15.33715442884606,6.0848544980600145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.48266134330599,79.00004004852697,66.5678883003733,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,13.371219631794045,2.359121756462414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74313147108205,79.00004004852697,79.00004004852697,-68.44506973037393,-79.00004004852697,-79.00004004852697,-31.16006653327439,0.0,0.0,0.0,0.0,0.0,19.376864135603906,71.99234140058864,47.509772816330255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.594534555342673,79.00004004852697,-19.140188490133568,1.494492180671578,-79.00004004852697,-79.00004004852697,-79.00004004852697,-3.128317604241017,0.0,0.0,21.902994916087728,63.68483537712372,39.31869594104025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.56794101089391,79.00004004852697,-48.925055002751655,-79.00004004852697,-79.00004004852697,-50.68008126089664,0.0,0.0,0.0,0.0,38.63348177391239,56.40515060435054,68.11009734505099,45.415956823741844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.90886640933667,-48.220754090021394,-79.00004004852697,-79.00004004852697,-51.384382173626925,0.0,0.0,0.0,0.0,0.0,24.54460050746636,72.41224980384247,46.96770924122076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.548953355335884,79.00004004852697,-54.33042135736458,-79.00004004852697,-79.00004004852697,-45.27471490628372,0.0,0.0,0.0,0.0,0.0,17.079774302349442,53.729188870887505,34.029758734602254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.634791000026276,79.00004004852697,-74.7465587910217,-79.00004004852697,-79.00004004852697,-24.858577472626607,0.0,0.0,0.0,0.0,0.0,5.7756492193003774,24.47302521145718,14.555552196425865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.7364511101212,79.00004004852697,49.93188083328072,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,14.229168846624026,3.8936961028991295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.35156224709548,79.00004004852697,79.00004004852697,-45.344381527732665,-79.00004004852697,-79.00004004852697,-54.26075473591564,37.22201693661146,-41.42396398099011,0.0,0.0,0.0,11.567522172362835,45.73279680074246,24.920609395834557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.25353887620574,79.00004004852697,-51.4387793985939,-79.00004004852697,-79.00004004852697,-48.166356865054404,0.0,0.0,0.0,0.0,0.0,8.56804010093833,36.93571575257477,14.137552467732284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.832164538093135,79.00004004852697,79.00004004852697,-42.702775936354044,-79.00004004852697,-79.00004004852697,-56.90236032729428,0.0,0.0,0.0,0.0,0.0,32.15066863004137,49.73337867901528,28.334273846832147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.25519175197666,79.00004004852697,-33.50964491693558,-79.00004004852697,-79.00004004852697,-66.09549134671272,0.0,0.0,0.0,0.0,0.0,20.19950287106936,52.94090627750646,30.4643546560652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.77983269643132,67.08800211803997,-45.05617166913572,-79.00004004852697,-79.00004004852697,-54.548964594512604,0.0,0.0,0.0,0.0,47.7178183433969,49.660849045725996,27.329356690863328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.56111518036485,10.959609324924905,18.909238868343962,7.26059802717073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.07496747560175,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,1.4754054350691312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.99806742426937,79.00004004852697,79.00004004852697,-55.872630402042276,-79.00004004852697,-79.00004004852697,-43.732505861606036,0.0,0.0,0.0,0.0,0.0,24.21726282038439,59.16509401846433,38.57335852526469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.51779754375205,79.00004004852697,-37.80988870116682,-79.00004004852697,-79.00004004852697,-61.794293225201365,0.0,0.0,0.0,0.0,0.0,27.70441124195141,47.63765401186664,29.13687149941504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.73258738147691,10.261034435875354,79.00004004852697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,36.79924552151727,62.462329321287,38.72986983920475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.483022563136569,79.00004004852697,-4.655257252436754,-79.00004004852697,-79.00004004852697,-79.00004004852697,-15.949838962684598,0.0,0.0,0.0,0.0,29.916565057274987,52.86074194597618,32.63547196834352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.35547868626038,79.00004004852697,0.7043009127302838,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,26.77584106839237,41.625329147095925,22.170209354521987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.90213333785518,79.00004004852697,-36.90135961049036,-79.00004004852697,-79.00004004852697,-62.70282231587783,0.0,0.0,70.98646990733971,-79.00004004852697,0.0,21.85527805208161,8.716916716637416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.977770542597476,79.00004004852697,77.92354759654897,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.47347285933851,79.00004004852697,79.00004004852697,-28.86965706098078,-79.00004004852697,-79.00004004852697,-70.73547920266753,0.0,0.0,0.0,0.0,0.0,48.93650705011314,59.939061552643544,52.0800940508361,30.988285822852358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.529604479947274,-39.77964084733932,-79.00004004852697,-79.00004004852697,-59.825495416308996,0.0,0.0,0.0,0.0,0.0,54.84671782591076,62.05005561627416,46.80451756631983,24.241121252387448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.53114069550022,-59.172728716705315,-79.00004004852697,-79.00004004852697,-40.432407546943004,0.0,0.0,0.0,0.0,0.0,43.775451039211546,54.485023996744395,43.927190666751,24.255436311589285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.03045094209621,-61.33621133074264,-79.00004004852697,-79.00004004852697,-38.268924932905676,0.0,0.0,0.0,0.0,0.0,42.612113894742414,52.5878014838612,42.99289446951122,22.34485307678437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.9349356942131,-54.168184019743784,-79.00004004852697,-79.00004004852697,-45.436952243904535,0.0,0.0,0.0,0.0,0.0,29.490930630340422,38.48174214637295,25.0847554080156,3.2313860304942286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.490884250816633,79.00004004852697,46.693814441825644,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.47347285933851,79.00004004852697,79.00004004852697,-57.238287049897345,-79.00004004852697,-79.00004004852697,-42.366849213750974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6155475456789067,79.00004004852697,72.85792531365959,79.00004004852697,-29.619766163156942,-79.00004004852697,-79.00004004852697,-69.98441576321125,0.0,0.0,0.0,0.0,37.762171837160714,38.36817601003839,30.76401656202361,9.329601250475957,-46.096399304469074,-25.965608717568518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-57.28123222750284,0.0,0.0,44.075112945169955,60.37519368965946,48.139635421210976,35.780967643626745,15.689304885211204,-39.83117506046593,-79.00004004852697,-64.44544218938121,-8.250245786657594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-22.98998507814707,0.0,-12.58007402657263,0.0,0.0,0.0,0.0,0.0,0.0,54.939288542082615,52.284322228782294,45.933207629568145,25.941750285565448,-30.568377419598537,-79.00004004852697,-3.204664586650804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.336654070444101,0.0,0.0,-46.23954989648741,-0.18132408322324375,0.0,0.0,0.0,13.67756189871332,63.17712794409864,49.49574869626482,42.61115955746229,21.122347020947657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.908720939768468,-79.00004004852697,1.1719261799902283,-79.00004004852697,-79.00004004852697,0.0,70.98646990733971,-79.00004004852697,53.546910450384146,65.81300751179653,52.38643631775538,39.55155423739009,20.1756444390663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.038766608654434,-79.00004004852697,-79.00004004852697,-49.566369654993885,0.0,0.0,0.0,0.0,0.0,67.66346749795373,39.39886027257051,7.046826476423327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.554999127503294,73.81035391922171,-75.88508316620765,-79.00004004852697,-79.00004004852697,-23.720053097440648,0.0,0.0,0.0,0.0,0.0,0.4113193677327268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.57224114824282,79.00004004852697,79.00004004852697,15.486985381825269,-12.81197798564236,-79.00004004852697,-79.00004004852697,-79.00004004852697,0.0,32.88646267301569,64.55423663931516,51.47599855251868,42.62356594210388,18.38626203883692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.54702711060209,-16.28862869712803,-79.00004004852697,-79.00004004852697,-79.00004004852697,-4.315513180713203,0.0,0.0,0.0,0.0,56.64182624982087,41.27222435345065,25.82532113739053,4.023485972995768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.18039855529337,70.53220536200146,-41.732214922469616,-79.00004004852697,-79.00004004852697,-57.8729213411787,0.0,0.0,0.0,0.0,0.0,52.087728749077094,40.642361748569925,33.83984561585791,14.225351497503539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.677270959576902,79.00004004852697,-65.80632715083567,-79.00004004852697,-79.00004004852697,-33.79880911281264,0.0,0.0,0.0,0.0,0.0,1.2778576180838075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.1956152412547,79.00004004852697,79.00004004852697,-20.33692743940697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-0.2681687757143764,0.0,0.0,0.0,0.0,73.25683829675074,55.9547034081328,40.266352860201714,18.689741293915827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.30687143467148,-58.60108068591203,-79.00004004852697,-79.00004004852697,-41.00405557773628,0.0,0.0,0.0,0.0,0.0,55.699895354340136,28.12813699432573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4184361373982073,79.00004004852697,65.22704442180141,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.53293904083935,79.00004004852697,79.00004004852697,38.426390584125855,-79.00004004852697,-79.00004004852697,-79.00004004852697,0.0,0.0,0.0,3.9175545349021887,57.6553324413108,45.37014863429596,37.936815559423096,17.435742107835072,-41.05081810446227,-59.98486974208942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.83422992139829,48.03465832039753,35.565287418319095,15.5098894765482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,62.3640325814344,49.942378543362075,43.164675179933255,23.78494803248897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.363747973294818,50.853770645878896,-52.37689294495416,-79.00004004852697,-79.00004004852697,-47.228243318694155,0.0,0.920935475318054,-1.0249582388513887,0.0,72.26909921182413,53.72346284720678,42.04905489947024,18.39866842347851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0342219116929,-20.470534658624107,-79.00004004852697,-79.00004004852697,-79.00004004852697,-0.13456155649724935,0.0,0.0,0.0,30.693395603294558,21.324666524333594,7.834154732524254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.622210336466221,79.00004004852697,79.00004004852697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,50.75165655690582,-56.481497586760334,0.0,43.59126394414793,21.335164234414943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.54704468077564,79.00004004852697,79.00004004852697,-34.56037026235027,-79.00004004852697,-79.00004004852697,-65.04476600129804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.47347285933851,79.00004004852697,79.00004004852697,-17.784075215079728,-79.00004004852697,-79.00004004852697,-79.00004004852697,-2.8210210000416245,0.0,0.0,60.86954040076282,48.85538838130274,41.09567195662802,19.499019307459566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.52360508730366,36.230460502564355,0.39986732037125866,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,60.3255681510931,47.894370740219536,34.939242162558834,15.644451033045454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.24600326800918,21.423917601466318,-79.00004004852697,-79.00004004852697,-5.118110833296088,8.22447868009429,-79.00004004852697,-24.64003423547859,0.0,0.0,47.63860834914676,34.496429664582074,24.9225180703948,0.673762119766369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,39.258572692392534,65.96951882573659,-79.00004004852697,-79.00004004852697,0.0,24.09224463668837,31.9426231029747,37.913911464700156,27.18048007516425,18.279376263463217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.9555586553685,17.10935875803324,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,40.073576729617,31.138116775831577,18.502691187011852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.75817387812492,79.00004004852697,-3.2762398826599783,-79.00004004852697,-79.00004004852697,-79.00004004852697,-17.328856332461378,0.0,0.0,0.0,0.0,42.828748457330185,20.558333688395358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.09386237211219,79.00004004852697,66.99352272730785,-35.65213211081022,-79.00004004852697,-79.00004004852697,-63.9530041528381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.30847159992176,79.00004004852697,79.00004004852697,19.165001259416748,-79.00004004852697,23.95291139379051,-79.00004004852697,-79.00004004852697,-47.26164512349844,0.0,0.0,0.0,52.46660064928565,40.73111511562129,32.368257529909265,11.187695934874144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.92259325926885,16.797290467433232,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,61.962256586502896,49.87366625919326,37.10081610203592,17.687687149787372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.228615777701435,21.621465418451642,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,68.35536202604243,53.22148143786242,44.76223578685804,22.750446420836358,-37.836610145010255,-61.951758876421536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,-31.64677854613678,26.96861719897709,-28.143406390807687,16.221825087519463,8.680651899992768,14.26734233782892,67.0211985084314,53.0964632541664,45.64786078281156,24.85762313534648,-35.59964356040349,-79.00004004852697,-64.99036877633107,-73.4868335812602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.91342867647174,21.42582627602656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.9568854516559,55.86022401740068,42.312451988784005,21.93639672089201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,66.77975117656044,38.51896130029772,5.402503342772543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.77229708823476,79.00004004852697,-25.79955403082723,-79.00004004852697,-79.00004004852697,-73.80558223282107,0.0,0.0,0.0,0.0,0.0,9.02516765811693,3.0452902608703734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.35703247198688,79.00004004852697,79.00004004852697,34.04598246836433,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,61.67500106518608,49.7209722943737,42.702775936354044,22.828702077806398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.031457989896957,28.514643592775272,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,66.18138170192374,50.643816444252,36.80688021975824,16.98434057433721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.872828582131106,42.98525977127024,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,31.63818951061568,30.458628632384467,20.95533799692625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.84961597809821,79.00004004852697,40.570786452560746,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,25.18782383426881,27.10699610459482,19.166909933976992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.2402484349782,21.281721346728087,7.328355974059418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.235348849182927,39.477115929540545,19.935151444475476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.51483544186728,-27.23774031197159,-79.00004004852697,-79.00004004852697,-72.36739595167673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.399977649592387,79.00004004852697,79.00004004852697,46.073495209746135,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.283984910122086,0.0,27.939178212861506,-64.79663830846624,0.0,0.0,0.0,0.0,35.4288171872616,28.210210000416247,13.786356348647265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.09153485902087,-14.864757475185506,32.45033053599978,-37.979760737028606,-76.21528386512999,0.0,0.0,25.948430646526308,41.219735803043925,34.21585450422611,28.26556156266334,9.383998475442928,-43.8632500689828,-53.88856319666794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.91588408895773,48.90405958258898,40.98210582029346,33.47433443757105,11.998882622978128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.94961197324552,-79.00004004852697,-79.00004004852697,-78.6555242904028,0.0,0.0,0.0,22.85256050980945,42.507136793928964,29.77723181437712,10.290618891559149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.360849821107372,79.00004004852697,-59.923792156161596,-79.00004004852697,-79.00004004852697,4.123691387408614,-6.61451168852791,-15.748473796578784,0.0,0.0,46.46381915731616,28.796173090411358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.21352066013795,79.00004004852697]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.182383432162972,15.712915408611458,22.180180612299935,68.15776244297345,15.630032852550185,36.524927388173104,54.64224553286454,58.82963398714071,29.394197430842908,1.9487508303187329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.59839946617018,34.53493743239949,48.34074544129861,1.907107399712337,103.77098171447254,37.10550958575353,134.74035201563117,92.65986754044359,48.92092333372753,4.1873884542761655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.88308597668501,92.9918020698402,123.54635528554097,52.36196447830071,93.11592375135638,92.86687177802101,75.86907459788407,65.87748138840962,34.576580863005894,2.7363372654765943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.695502261398154,139.0518621514235,197.42584423280292,233.86788906491475,247.75657962987518,241.2060275649739,212.18500378898244,162.6418548270681,88.63824419828998,17.41261426559485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.00200737507728,147.26087394785333,207.21002889954846,243.5275477449926,256.79441698691767,247.7149361992688,216.62103991144244,165.12954442436086,89.46747406405424,16.998201485288483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.154960240723284,123.5051161600861,193.61162943337825,173.5039170277617,196.140558156126,202.3179365661757,203.10552300133358,154.10131280639325,83.41462164067214,15.588389421943788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94254667588115,52.569373021029655,187.84866380363482,215.46027982143312,192.94816467973652,184.73955718845832,155.71853341246685,79.60040684124745,42.038841044581154,4.477679553066383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.89630252831307,125.66087122798227,33.16676879966119,43.69730077610968,97.8010118471517,113.3061144078827,92.82563265256614,60.156563494424134,31.92312615359057,3.689688812757003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.38859284256753,127.15356584738821,68.15776244297345,144.9805928932894,113.55516638121806,53.025429231942404,67.9919973308509,56.88128746197349,29.477079986904194,13.929929690415275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.662865187479515,63.43143522172322,102.19540453900528,175.1623767592902,101.65646577203123,132.74995775470603,134.82323457169244,108.78719572936144,60.695502261398154,10.65465365796464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83123724084155,147.92433870149497,207.0442637874259,242.65707875377342,255.75777857842448,247.75617532472359,218.818438409945,170.35316698197872,101.1175270050572,24.91651787777653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.731736364739845,140.21302654658436,196.76237947916127,238.59421628616496,253.18761073022202,247.54917108714628,219.35737717691902,166.0828959716413,98.75436339443212,24.54334422292504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.405211162607955,138.6374493711171,195.22844573430044,180.0961125232694,199.9131295249442,181.7958113802528,164.0516668904128,130.88449378560006,77.65206031608025,18.78078289833315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.16516554596035,59.617220422298566,108.04084841965843,137.72533694929155,157.79140592430178,144.81482778116688,85.65325926462957,69.73333961844071,39.34414720971097,6.426026078233599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266869241925082,35.61281496634757,165.41983552315108,206.21503392166164,238.17939920070702,236.27229180099476,211.065482824428,164.79760989496427,96.05966955956193,24.294696554741222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.932536631654756,127.65086118375584,180.05446909266297,152.2774922678937,178.97659155871492,233.03865919915046,140.8348478696197,64.34354764354876,36.027632051805455,6.5089086342948725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.79840490591221,136.6058159847371,199.41583418857655,243.03025240862496,252.2754983083964,245.80782879955643,218.279499642971,171.76297904532342,100.57858823808316,26.201803954453553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.022027463530065,139.7153269050652,202.1517671489016,239.4230418467777,254.34837082023128,247.96358386745254,222.5493663481569,174.25026433746467,102.36116965112784,27.03103382021781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.42142517749686,146.68029175027286,205.71733428014247,240.87409303557732,263.883907818793,257.1259472111628,228.51974052062928,174.7892031044387,107.5435530832908,29.477079986904194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.21942596203262,143.23925060569962,200.28630317979568,234.53094951340492,247.34176254441726,239.92074148829684,213.88470264596583,168.65346812499538,102.19540453900528,27.487090031130577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.542145274375716,41.417019721545856,62.72673134262665,35.82022350907651,103.85386427053379,27.69449857385952,28.89649778932375,0.4144127803063695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.256859197698693,44.81682174066416,126.65586620586905,135.27929078260522,255.384604923573,249.8706912671649,118.07408505973929,102.44405220718912,59.57598129684369,13.225225811318689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.246849153472304,44.73393918460288,51.98919512860074,129.39220347134562,273.00462773189685,268.4028264973142,239.54756783344536,189.09230644970552,114.09410514819209,32.337538933896944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.40681441630879,150.61903253636518,209.90472273441864,245.43465514470486,260.2354581314908,253.93355373477345,227.44145868152958,180.30311676084682,112.93294075303122,33.08388624359991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.17277750931304,143.94395448479625,200.2446597491893,234.697118930679,248.8344571638233,242.03525743073814,217.325743790539,173.42103447170044,108.41402207450994,31.964365279045442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.24124456519692,99.12713274413208,114.25987026031464,169.60681967227575,189.8802971900149,181.9615764923753,165.66848319133493,121.84665642855758,74.62543195181344,21.3097116210808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.4086129310203,120.10531414096776,116.37398189760435,216.16498370052966,228.06328000456497,165.46107464860597,22.968171352609314,160.85927341402345,95.02303115106872,26.740742721427587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.552155318602107,23.424227563522077,35.32252386755735,54.601006407409656,43.11671857852925,29.93313619781695,30.347548978123328,11.774174622519116,6.052852423382107,0.12452598666767008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.48969697237007,149.25086390362688,207.7902067919773,243.9836039559054,258.74276351208493,252.98020218749298,228.89250987032923,183.95156644814887,113.22323185182142,35.861462634531385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.04865582779686,143.8198328032801,201.2400590322276,235.73335303402072,250.1609823659552,245.02024236439857,220.64225894844452,141.62243430477753,94.23544471591083,35.61281496634757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.314716643193997,62.31231856232029,106.09250189449122,107.37778797116827,138.13974972959798,130.47008100529374,117.78379396094908,84.74114684280406,51.98919512860074,14.924924668302081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.44805354176367,150.45326742424263,213.22123789232415,249.78780871110362,265.21043302092494,260.6086317863424,234.07489330249214,188.6778936693991,117.49350286215885,39.2196212230433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.69670120994749,146.4732875126954,203.18840555739482,238.09651664464585,252.31673743385133,248.41964007836538,224.95417338938842,182.0861024790429,117.45226373670398,39.96596853274628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19940587357982,59.161164211385795,138.7619753577848,172.42603949381362,196.76237947916127,192.7407561370076,166.04165684618644,47.553159006140746,34.369172320276945,22.677880253819094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.693899007697325,142.0784905156903,199.2496647713025,259.61363680845557,259.4062282657266,237.6821038643395,193.27969490398164,121.97118241522524,42.909714340951815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.25285786312414,131.34054999651292,196.47208838037102,262.4328566299934,221.76177991299903,249.29051337473598,244.72995126560832,190.0873014275923,73.46467186180408,35.737340953015234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.234636289382884,48.092097773114794,36.234636289382884,54.601006407409656,36.15175373332161,150.95056276061027,137.47668928110778,99.7905974977738,34.65946341906716,4.767566346705083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6946938348701983,17.41261426559485,27.238442362946753,97.46907731775507,117.32773775003632,54.64224553286454,79.1443506303347,34.49369830694461,20.93653796622931,39.427029765772254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163966597411033,16.334736731646768,63.34855266566196,124.08569835766652,113.80381404940185,142.3687816144805,155.5940074257992,187.64125526090592,121.30771766158354,43.53153566398713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.764164578292727,34.94975451785737,65.38018605204198,243.48630861953774,91.37458146376656,90.87688182224743,103.14916039143722,77.61041688547384,1.907107399712337,40.463668174265436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.014415500177392,97.84184666745506,211.4802999098859,252.441263420519,266.4953147924504,265.21043302092494,240.99861902224492,196.1817972815808,126.98739643011416,47.884689230385845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006608275814034,80.71992780580193,161.10792108220727,220.7255458096573,255.6748960223632,270.3099338970265,264.67149425395087,240.62544536739347,196.67949692309998,131.34054999651292,50.33073539707222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.130729957330184,77.8174211230513,155.26247720155408,211.27289136715686,245.43465514470486,260.06969301936834,256.130952233276,240.87409303557732,190.87529216790168,126.73874876193031,48.79680165221137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.996598231587646,81.79780533975003,161.1495645128136,224.3323520663531,251.48791187323852,265.2516721463797,222.83965744694717,211.31413049261172,161.9787943785779,127.89950885193967,27.611211712646732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16576511212254785,45.438643063699466,104.01922507750484,147.01222627966945,167.36818204831832,197.54996591431907,209.0754928686544,139.0518621514235,122.30271263947031,86.68989767312277,29.394197430842908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9899899557736105,73.21561988846875,146.8048177369405,205.71733428014247,241.62044034528026,256.54576931873385,252.6070285326415,230.3435610591288,186.19020407210635,119.1519625936874,46.06046438673478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903705631299982,15.463863435276119,49.0454493203952,68.61381865388621,73.17438076301386,88.5970050728351,56.42523125106072,48.96256676433393,52.11331681011689,19.360960790762068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2024035206157493,53.481485442855174,95.14755713773637,123.173585935841,186.27349093331912,212.8480642374726,166.53895218255406,206.00762537893272,77.73494287214152,26.616216734759924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.747950563403823,27.155155501733965,58.539342888350475,103.19039951689209,142.82483782539327,276.238260333741,266.70312764033093,242.98860897801862,199.70572098221524,134.74035201563117,54.35235873922584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193996730090198,83.04185229097217,160.61062574583963,216.20622282598458,250.1609823659552,262.22544808726445,257.0430646551015,235.069888280379,193.1139297918591,130.47008100529374,52.901307550426274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.199001752203394,31.591595929345473,132.16977986227712,159.73975244946897,247.05147144562702,260.0280495887619,255.4262483541794,233.20442431127307,191.4142309348757,129.51672945801332,50.289091966465826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.518918678521262,16.790792942559538,82.62703520551428,77.73494287214152,107.33614454056186,147.34375650391453,120.14695757157419,153.2724872457805,75.53754437363898,23.54834924503823,0.041643430606396165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.155755067896158,1.077877533948079,12.976578143134866,84.16096895037512,58.415221206834346,134.78159114108604,146.22423553936002,96.80561256411335,10.613414532509763,49.75015319949178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966568098908475,93.77898419984655,177.52554036991532,237.80622554585557,275.3677913425219,289.09071679535975,273.41904051220314,249.82945214171008,205.71733428014247,141.20802152447118,59.700507283511364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.837037090127614,91.955163661347,169.06788090530168,224.12494352362413,257.54076429662064,270.8901117894555,265.2516721463797,241.99361400013177,199.8302469688829,136.77198540201115,57.58599134107007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.530531976448488,83.2488565285496,130.59460699196137,180.3864036220596,218.818438409945,218.9425600914612,219.0254426475224,131.29931087105794,91.99640278680191,126.11692743889502,55.26406685589984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.011613297927227,51.20160869344288,115.04745669547249,137.3521632944401,167.36818204831832,163.34655870616467,201.5715892564727,149.8310417960558,75.66207036030664,23.672875231705905,23.46546668897696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.852052156467195,63.017022441416884,84.90731626007809,140.6690827574971,195.3525674158165,192.6578735809464,177.2768927017315,153.47949148335792,148.42163403786262,86.15095890614874,19.983186418948897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8408431636914875,37.934739451517785,99.99800604050272,103.19039951689209,129.14355580316186,157.16958460126645,182.50051525934933,161.10792108220727,142.70031183872558,103.48069061568229,32.130534696319515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490491799542934,93.44785828075298,167.57559059104727,220.64266325359608,250.57539514626149,271.2220463188521,263.26168219060605,236.85287399857518,190.99941384941783,124.95616734888566,54.26907187801305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231834087132718,100.12212772201887,180.59340785963698,238.6770988422263,274.20703125251254,287.888313274744,282.24987363166827,231.46308202368326,212.51653401322758,134.9061171277537,64.75836472900666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.69289532015868,91.54075088104065,156.2158287488345,239.0915116225326,270.8901117894555,282.41563874379074,274.3311529340287,244.68830783500198,190.3363534009276,126.73874876193031,54.476480420742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.93653796622931,9.369771886439135,183.0394540263234,80.18098903882793,98.17378119685165,135.40381676927288,289.62965556233377,258.4528767184462,213.2216421974757,143.19801148024482,64.50971706082284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.17517559018674,103.10751696083082,179.18400010144381,232.3339553200539,264.67149425395087,277.4406638543568,272.9217451758355,248.08810985412026,206.75397268863568,143.57118513509624,64.75836472900666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.58498765353143,108.99460427209036,188.42924600121532,246.51253267865303,281.2548786537814,294.60463045176783,287.8466698441375,262.55697831150957,210.77519172563782,147.55116504664346,67.57758455054453,3.4410411445731817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87527875232165,106.34114956267506,184.78079631391319,239.05027249707769,270.2682904664202,271.9679893234036,266.37119311093426,241.99361400013177,198.08890468129314,138.26427571626564,62.27067513171389,2.3631636106251017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.460461666863765,95.60361334864912,181.04946407054973,236.35517435705606,267.65647918761124,278.26989372012105,274.53856147675765,237.8891081019169,195.8086236267293,135.52793845078904,60.77838481745944,2.114515942441281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.662865187479515,105.01462436054314,180.0961125232694,235.19441426704662,267.36618808882105,281.54516975257167,276.7359599752602,252.6070285326415,210.2362529586637,142.03684708508388,64.75836472900666,3.731332243363399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.34134500746081,90.25506049921209,180.05446909266297,209.49030995411232,264.4640857112219,274.580204907364,268.02965284246267,243.65207373166027,199.37419075797013,102.11252198294399,62.31231856232029,3.150750045782964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.11892139839228,102.15376110839888,138.43004082838814,160.2374520909881,170.2290453004626,249.41463505625217,269.5635865873236,166.33154363982513,196.76237947916127,133.4967093695605,61.60761468322369,2.8192198215378683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.26306316836121,79.89069794003768,154.0600736809384,229.14156184366456,262.72314772878366,209.4486665235059,229.01703585699693,197.92313956917056,179.88870398054038,130.59460699196137,62.47808367444283,3.523923700634456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.485486777429735,69.56757450631814,69.77457874389556,39.67567743395606,106.83884920419422,144.89771033722818,269.4390606006559,245.2688900325824,203.72734432436886,142.16137307175157,63.929134863242396,4.601801234582535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.1405447405459,109.40901705239678,182.62504124601705,177.06948415900254,266.53695822305684,276.32114288980233,272.13415874067766,249.12434395746197,207.45867656773228,145.60241421632475,66.54094614205133,5.431031100346793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.467069942677803,109.16036938421291,178.97659155871492,228.10492343517134,264.5886116978896,276.984607643444,269.6048257127785,214.09211118869482,204.8468652889233,139.63244434900392,66.37518102992877,5.3897919748919145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.052657162371435,107.12914030298442,156.6306458342924,169.64846310288215,217.53315233326802,242.49131364165092,216.78680502356502,210.81683515624414,179.88870398054038,88.38959653010616,42.37077557397778,2.114515942441281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311510135792316,17.99319646317529,28.440441578410983,53.60601142952285,28.7307326772012,19.071073997123367,65.42142517749686,90.62863845921513,6.882082289146362,51.28408694435264,24.33633998534761,0.041643430606396165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163966597411033,53.39860288679391,85.44625502705216,80.05646305216024,119.8150230421776,97.46907731775507,91.6648725625568,100.08088859656401,96.43243890926188,29.767371085694407,13.764164578292727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.099500876101697,21.600002719871014,80.63664094458916,116.78879898306226,197.13555313401272,270.55817726005887,218.4865038805484,212.35076890110503,198.58660432281232,86.68989767312277,41.6244282642748,2.4876895972927726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.85686191756972,40.00761196335267,122.88329483705076,194.93815463551013,276.984607643444,288.3443694856567,285.31774112138993,263.42785160788026,220.26948959874454,80.8440494873181,40.795198398510536,3.358158588511908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.9459484442935,133.0406531586478,210.7339526001829,266.080902012144,296.5946204075414,307.0006263973222,301.735360409098,273.5435664988708,226.77839823303947,159.44946135067875,74.62543195181344,8.125724935216992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40700967731946,128.27268250679114,200.36918573585697,249.58040016837467,276.86048596192785,284.4472721301708,282.3327561877296,254.51413593235387,209.9459618598735,148.04846038301113,71.93073811694326,7.752551280365499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.86807091034542,124.66587625009544,193.98480308822974,251.81944209748366,281.420643765904,155.55236399519282,288.2614869295955,261.56198333362283,218.5281473111548,150.2458588815137,73.63043697392666,9.245245899771467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.246249587310096,122.4688820567444,192.7407561370076,242.53255276710576,130.3043158931712,221.84466246906032,225.9075249366688,169.93875420167234,108.5385480611776,84.45126004916534,41.665667389729684,3.938740786092344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684683790643809,10.364766864325944,11.359761842212743,38.47367821849185,85.52913758311341,117.2860943194299,150.867680204549,119.02743660701971,117.78379396094908,55.84464905348029,28.02602879810462,1.7825814130446664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8242248436510624,7.83583814157829,29.352554000236516,45.56276474521562,47.179985351289254,50.41361795313349,34.65946341906716,39.13673866698202,33.70570756663523,18.407609243481666,8.498898590068482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7875864351578613,0.7463473097029836,13.142343255257414,22.13894148684506,39.261264653649704,28.191793910227165,33.664468441180354,20.231834087132718,41.292898040029705,34.203407208154395,16.542145274375716,0.4144127803063695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.899704296725425,122.50971687704777,188.63665454394425,234.9870057243177,147.55076074149196,127.73374373981714,171.18239684774298,134.49170434744735,212.8480642374726,70.10651327329218,72.34515089724962,9.701302110684233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.478878501615705,61.275680153827075,123.173585935841,141.20802152447118,123.25646849190224,134.45006091684093,158.0400535924856,135.6524644374567,181.9203373669204,104.14375106417249,53.39860288679391,7.421021056120403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75015319949178,129.8899031128648,177.65006635658298,208.2462630028901,243.36178263287002,254.6799010444764,244.52254272287945,222.508127222702,181.6300462681302,106.96297088571035,54.476480420742,7.959959823094442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.13333689856967,111.56477212029293,140.87608699507456,158.49610980339838,166.24866108376384,184.90532230058082,223.4202396445275,189.7974146339536,109.61642559512569,60.5293328441241,30.05725787933311,3.19239347638936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.755757787767177,57.79339988379902,91.45746401982784,245.55918113137255,271.3878114309747,283.3277511656164,275.5751998852508,252.93855875688664,210.526544057454,145.06347544935073,34.70070254452204,10.199001752203394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.957561742220726,124.74875880615672,115.62803889305292,161.31532962493625,207.0026203568195,270.97299434551684,262.30833064332575,239.17439417859387,199.78860353827653,142.0784905156903,41.37578059609097,5.928730741865954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.498898590068482,43.158362009135644,75.37177926151642,82.12933556399513,120.97578313218693,174.54055543625492,191.28970494820805,185.69290873573868,210.526544057454,99.04465449322231,32.21341725238078,4.228627579731043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.92753160954156,140.0885005599167,211.0242436989731,260.35957981300703,288.8833082526308,299.9111355654469,292.03405829841375,266.080902012144,222.46648379209563,158.49610980339838,78.89570296215089,11.774174622519116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5805821975804358,57.12993513015731,136.23304663503714,204.6811001768008,245.6420636874339,274.1653878219061,284.7788023544159,287.5980221759538,252.73155451930919,210.48530493199908,150.0800937693911,76.44965679546449,12.188991707977006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.114515942441281,59.82462896502751,140.37879165870692,207.58320255439997,254.47249250174747,280.13535768922696,287.97119583080524,281.0891135416589,257.70652940874317,216.86968757962623,155.42824231367666,79.8490545094313,12.976578143134866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.533933744860845,51.61602147374925,99.62523669080277,150.3703848681814,169.06788090530168,210.319135514725,180.6350512902434,237.101521666759,128.68749959224905,134.53294347290222,146.92893941845662,72.01362067300451,11.732935497064238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.760163243718175,73.71331952998791,68.57257952843132,75.7861920418228,120.35396180915157,156.96217605853747,93.53033653166273,87.68489265100958,90.08929538708956,55.92753160954156,16.956558054682088,6.923725719752759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.153956553184642,57.25405681167346,54.26907187801305,258.86728949875254,294.4388653396453,307.3321566215673,291.7025280741687,267.8638877303402,224.5809997345369,160.56898231523326,79.39299829851852,13.017817268589745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684683790643809,66.04365080568368,152.1942054066809,227.56598466819733,278.6843065004274,308.8248512409733,318.2358622528673,308.0372648058155,279.18200614194654,226.48810713424928,119.77378391672268,65.50471203870964,14.012812246476548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.892092333372752,66.2506550432611,149.58239412787196,219.77178995722542,267.2833055327597,295.1848083441967,304.1401674503295,294.894921550558,268.56859160943685,223.9175349808952,155.9671810806507,81.01021890459215,14.38598590132804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.762561324591888,68.11652331751857,150.328741437575,215.8334534762846,260.4841057996747,285.6496756507865,293.27770094448437,284.0740984753193,259.3645848351202,218.279499642971,156.83765007186986,81.13434058610831,14.012812246476548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1773784100497755,66.87247636629642,148.09010381361753,215.33575383476543,260.7743968984649,250.94856880111303,297.87990648421845,289.71253811839506,265.21043302092494,222.508127222702,155.38659888307026,80.59540181913427,14.178981663750616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550552064901268,64.75836472900666,142.78319439478688,146.30711809542134,131.29931087105794,147.71693015876602,66.41642015538365,207.21002889954846,258.53535496935586,213.26288132293053,151.32373641546175,75.99360058455173,14.427629331934435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.3431435221723245,62.85125732929433,90.62823415406359,161.9371509479715,250.40963003413898,215.33575383476543,288.0128392614117,279.0574801552789,256.462482457521,216.4552747993199,156.58900240368598,79.89069794003768,14.635037874663382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.379781930665525,63.97077829384879,137.6008109626239,163.88590177829025,199.3329516325153,87.51912753888702,188.38800687576042,238.3039251873748,199.62283842615398,116.16697766002694,75.37177926151642,35.23964131149607,13.473873479502508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1773784100497755,10.862062200693586,43.65606165065479,56.79840490591221,70.23063495480832,133.6208310510767,198.04766555583825,117.53474198761374,110.61142057301252,66.78959381023515,55.84464905348029,33.664468441180354,14.635037874663382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.979979911547221,22.843645365941644,146.68029175027286,156.00842020610557,185.65126530513228,197.01102714734506,185.81743472240638,209.11713629926084,186.77078626968682,174.83084653504508,121.05906999339972,78.02482966578025,15.878680520734008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4144127803063695,3.8554539248795514,15.671271978005063,24.170170568073548,25.041043864444198,39.96596853274628,49.33574041918541,115.04786100062401,101.36617467324105,76.82283045031598,49.708914074036905,14.220220789205491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032832334929328,73.3401458751364,153.43825235790302,213.7189375338433,255.8406611344857,281.0062309855976,288.92454737808566,280.55017477468493,258.0797030635947,216.7039224675037,157.54235395096643,83.4975041967334,16.168971619524225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903705631299982,73.38178930574281,148.7948076927141,209.3657839674446,251.61203355475467,229.30732695578712,286.72755318473463,275.82384755343463,253.06308474355438,211.4802999098859,47.511515575534354,82.25386155066279,16.832032068014414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193996730090198,75.8274311672777,158.12293614854684,225.28570361363347,271.7609850858261,298.58461036331505,306.2130399621644,262.30833064332575,207.6660851104612,229.09991841305816,163.88549747313874,70.93574313905644,16.873675498620813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.774174622519116,76.44965679546449,157.9155276058179,224.4981171784756,270.8072292333942,298.0869107217958,306.08851397549665,298.1697932778572,272.34116297825506,228.35357110335516,165.0050184376932,52.569373021029655,17.20520572286591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.27187426403828,76.7399478942547,152.36037482395497,220.3936112802607,265.6664892318377,291.8266497556848,299.3721967984729,290.99782419507216,264.8372593660734,149.66527668393326,156.42323729156348,82.70991776157554,18.407609243481666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.934934712528467,77.23724323062238,152.85767016032258,213.67729410323693,255.46748747963431,279.26488869800784,285.9812058750317,249.2488699441296,256.2554782199436,214.5065239690012,156.92053262793112,85.36337247099088,18.822022023788023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.225225811318689,78.93694208760576,154.557369017306,220.60101982298968,264.25667716849296,288.84166482202437,297.5896153854282,289.5880121317274,201.90311948071775,223.95917841150163,162.02003350403282,85.2388464843232,18.44925267408805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.964964845207637,29.14554976265909,94.11091872924317,160.94215597008468,202.6078233598144,216.24786625659095,227.56598466819733,271.4290505564295,247.17599743229468,207.08550291288083,150.45326742424263,80.38799327640534,17.99319646317529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.473873479502508,52.403607908907105,113.59640550667292,155.34535975761537,147.3849956293694,255.05307469932788,130.63584611741626,247.42464510047856,159.90551756159152,146.92893941845662,85.77778525129723,44.692295753996476,14.38598590132804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0216233421536165,25.870273730208453,123.25646849190224,91.12593379558277,177.6084229259766,206.50492071530036,210.56818748806043,101.24164868657336,99.33454128686104,99.50071070413507,71.88909468633685,40.91972438517821,12.188991707977006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.344746775873162,37.893096020911386,109.32613449633546,151.73814919576813,100.45406225141552,228.60262307669052,242.283905098922,187.43425102332853,164.63184478284177,108.08249185026483,75.70330948576152,38.805208442736934,12.852052156467195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4144127803063695,38.59779990000799,9.162363343710194,14.09609910768934,54.144950196496886,109.28449106572909,141.0006129817422,111.48229386938314,100.28829713929295,114.09410514819209,92.53534155377594,52.486490464968384,15.091094085576145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.39199461097988,49.0454493203952,47.01381593401519,184.90532230058082,156.00842020610557,91.58199000649552,116.74715555245588,76.24224825273556,66.70671125417388,62.43644024383643,15.878680520734008,8.706307132797425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.1045058982148905,12.603404488283372,31.176778843887575,117.20361606852016,265.3761981330474,287.3077310771636,295.5163385684418,253.8094320532573,265.9567803306279,224.5809997345369,160.0300435482592,87.47748410828062,19.85866043228123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.086089063462953,83.70491273946236,158.12293614854684,215.54316237749438,255.46748747963431,278.1453677334533,283.991215919258,274.6214440328189,251.03145135717426,211.14836538048928,154.72353843458006,84.40961661855894,18.822022023788023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.002802202250162,82.75115688703043,155.9671810806507,211.93635612079862,249.7465695856488,271.4290505564295,277.2748987422342,269.97799936763,248.41964007836538,210.36077894533142,155.0963077842801,85.40461159644578,19.485486777429735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.122323166804634,83.4975041967334,157.54235395096643,214.87969762385268,254.63825761387002,276.8600816567763,282.78881239864234,286.60302719806697,252.23385487779004,214.38240228748504,158.49610980339838,87.35336242676449,20.231834087132718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45385339104973,83.04144798582065,155.46948143913156,211.14836538048928,250.9902122317194,272.42404553431635,278.02124605193717,251.28050333050962,247.4662885310849,209.03425374319946,153.06507870305157,84.61702516128787,20.687890298045485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.6200228083238,82.58539177490788,149.99721121332988,216.49651392477483,256.50412588812753,249.00022227594573,287.7225481626215,278.35277627618234,254.099318846896,215.21122784809776,153.64525659548045,85.03143794159426,20.812011979561643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.086089063462953,69.6504570623794,131.42383685772566,187.80742467818,134.9061171277537,144.93935376783458,249.58040016837467,245.80782879955643,225.5759947124237,166.58059561316043,151.40661897152305,74.45966683969088,21.2680681904744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.52713020803613,73.87908464211046,122.1369475273478,167.28529949225702,172.42603949381362,209.40702309289952,233.49471541006324,221.59601480087647,176.69631050415109,102.40281308173422,74.21101917150706,53.149955218610096,15.339741753759967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.601801234582535,53.149955218610096,98.54695485170315,132.00401475015457,187.55837270484463,198.42083921068973,222.3423621105795,262.6815042981773,237.847868976462,200.74235939070846,146.7631743063341,80.42963670701172,22.221824042906327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759159556179535,46.39199461097988,96.43243890926188,138.47168425899457,128.521330174975,133.12353571470905,198.8768954216025,189.9215363154697,214.92134105445908,173.42103447170044,148.91933367938177,82.83403944309171,23.009410478064193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983186418948897,82.5025092188466,154.47448646124477,212.43365145716626,198.2963132240221,266.6610799045729,271.8438676418874,263.2204430651513,240.1281500310258,105.38779801539465,150.90891933000387,83.33173908461086,22.760762809880372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.402604221368467,81.75656621429516,152.31873139334857,125.20481501706949,214.1333503141497,274.7043265888802,281.50352632196524,263.05467795302866,205.6344517240812,161.60562072372642,121.80541730310273,65.9607682496224,17.28808827892718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898700609186784,3.150750045782964,44.52653064187393,87.68489265100958,198.2963132240221,135.07228654502777,117.65926797428142,181.3813985999464,183.4959145423877,95.56196991804272,64.71672129840026,46.14334694279605,24.046048886557397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.600002719871014,92.45286330286619,171.63845305865576,232.16778590277985,273.58520992947723,296.8016246451188,301.7770038397044,290.66588966567537,265.7077283572926,224.24946951029187,165.91713085951872,90.75276014073128,24.33633998534761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.641241845325894,88.92853529708022,159.82263500553023,215.95757515780082,253.68490606658958,274.82885257554784,280.4256487880172,273.70933161099344,249.33175250019087,212.2678863450437,156.87929350247626,88.72112675435127,24.25345742928633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.27187426403828,87.56036666434191,157.9155276058179,213.67729410323693,252.77279364476402,274.4144397952415,280.0112360077108,197.09390970340638,251.03145135717426,211.23124793655057,156.2158287488345,87.80941863767723,23.92152289988973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.600002719871014,84.74114684280406,153.06507870305157,207.08550291288083,244.56418615348576,265.41784156365384,271.01463777612315,234.44806695734368,244.64706870954709,50.371974522527104,79.26887661700236,87.10431045342915,25.579982631418236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.594997697757826,69.27728340752792,151.36537984606815,204.72233930225568,241.33014924648998,262.22544808726445,232.45807700157002,176.98660160294128,68.48969697237007,184.4076226590617,119.64925793005501,85.9023112379649,26.07727796778588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387589155028877,83.2488565285496,150.867680204549,204.6811001768008,242.283905098922,263.59361672000273,146.92893941845662,266.2054279988117,240.4596802552709,203.9347528670978,150.90932363515537,73.46467186180408,25.455456644750573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.09729805623866,84.90731626007809,156.46447641701837,212.88970766807904,251.90232465354492,274.20703125251254,280.4256487880172,273.5435664988708,250.5341560208067,211.64606502200843,152.2774922678937,87.47748410828062,25.662865187479515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.346350029573998,83.9535604076462,150.99220619121667,210.7339526001829,251.52915099869344,273.58520992947723,279.5551797967981,271.55357654309717,248.37840095291043,203.39581410012374,150.328741437575,86.68989767312277,25.870273730208453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.929929690415275,81.17598401671471,137.6008109626239,184.53214864572936,240.5013236858773,242.4496702110445,221.88630589966667,244.77119039106327,207.375794011671,185.11232653815827,134.5745869035086,85.32172904038447,26.201803954453553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.88528879654804,70.97698226451129,148.58739914998517,200.45206829191827,236.23105267553984,256.08971310782107,262.97179539696737,256.1725956638824,141.37378663659368,164.63184478284177,146.97058284906302,71.3917993499692,27.32132491900803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.50711011958336,81.59039679702107,146.01723130178266,198.04766555583825,234.7800014867403,255.71613514781802,262.80562597969345,255.1776006859956,232.91413321248282,171.8871007268396,136.14975977382434,65.21442093991944,24.709109335047582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.190190656526326,83.20761740309472,130.552963561355,170.27028442591742,213.76017665929817,184.24185754693912,192.03605225791102,204.51493075952672,182.04445904843655,180.30311676084682,132.87448374137372,51.86466914193307,25.414217519295693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319721665307192,79.5175242851862,128.8116212737652,175.57719384474808,214.17499374475608,231.8778991091412,249.82945214171008,233.28730686733437,213.51152899111437,206.29791647772288,154.22583879306092,89.84064771890573,25.497100075356965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.226829065019526,65.08989495325174,128.97779069103927,174.74796397898385,203.47869665618504,222.05207101178928,238.80122052374242,223.71053074331775,220.60101982298968,181.21522918267232,119.52513624853884,79.80781538397642,25.95315628626973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.2680681904744,80.18098903882793,115.62803889305292,170.93374917955916,193.1555732224655,166.29030451437026,88.3483574046513,160.6102214406881,201.52994582586632,162.06167693463914,126.73874876193031,79.31011574245724,26.326329941121227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.97317637472251,78.14935565244791,138.0985106041431,173.37979534624554,213.0554727802016,222.21783612391175,240.87409303557732,216.9942135662939,192.28469992609485,153.81142601275457,121.30771766158354,77.32012578668363,10.488888545842093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.06606897501017,83.74615186491724,149.37538989029454,201.36418071374382,237.22604765342663,257.58200342207556,263.46909073333507,256.62865187479514,235.44306193523047,200.94976793343739,150.867680204549,88.47247908616743,28.39920245295611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.60500774198421,83.2488565285496,147.21923051724687,199.042660533725,235.02864915492412,254.97019214326664,124.29270259524392,141.70531686083882,175.9087240689932,198.71072600432842,147.3849956293694,86.81442365979044,26.367569066576102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.128931442618672,45.521525619760745,143.98559791540262,194.81362864884247,230.71673471398034,194.89691551005532,181.87869393631402,113.76217061879544,27.487090031130577,92.49410242832106,101.7805874535474,71.84785556088195,26.906507833550137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.180180612299935,85.40461159644578,153.9771911248771,208.2462630028901,246.09811989834662,267.7393617436726,274.1653878219061,229.7217397360935,247.9223447419977,209.90472273441864,157.95717103642428,93.11592375135638,28.7307326772012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.216819020793142,82.46127009339173,146.14135298329882,196.96978802189014,232.70672466975392,252.98020218749298,260.0280495887619,254.30672738962485,233.95077162097604,199.70572098221524,109.65806902573208,74.79119706393598,29.767371085694407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677880253819094,83.53914762733979,94.6498574962172,200.12053806767315,130.09690735044225,258.5769983999624,261.2720965399841,199.37419075797013,235.52594449129174,200.41082916646332,152.02844029455832,90.42122991648615,29.352554000236516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677880253819094,82.66827433096915,147.05346540512434,199.042660533725,232.66548554429906,190.7924096118404,263.01303452242234,253.47749752386062,233.411832854002,199.41583418857655,149.87268522666218,89.6332391761768,30.18178386600077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.424227563522077,59.161164211385795,145.56117509086988,195.60161938915192,230.46808704579644,250.9902122317194,257.1259472111628,249.37339593079727,229.3902095118484,144.3587715702541,102.31952622052142,85.2388464843232,27.69449857385952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.424227563522077,81.42463168489853,143.94395448479625,195.31132829036164,231.3389603421671,137.47668928110778,183.5783927932974,40.29790306214289,221.84466246906032,198.46207833614463,154.5990124479124,92.0380462174083,28.523324134472265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926527922002922,81.75616190914363,146.63905262481796,198.13054811189957,234.73835805613393,176.82083649081875,265.41784156365384,210.526544057454,99.99800604050272,10.65465365796464,16.293093301040376,15.04945065496975,8.830833119465096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926527922002922,81.83904446520489,144.81482778116688,196.7207360485548,233.28730686733437,218.9425600914612,113.80381404940185,170.27028442591742,236.89411312403004,199.8302469688829,151.1992104287941,78.02482966578025,31.757361041468016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.05946069919614,80.05646305216024,142.28589905841923,157.16958460126645,231.04866924337693,162.39320715888428,102.23664366446016,154.39160390518342,197.1767922594676,130.552963561355,35.737340953015234,2.280281054563829,29.394197430842908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926527922002922,80.88569291792449,145.18800143601837,197.964782999777,231.17279092489304,181.5471637120689,129.51672945801332,191.33134837881443,199.9131295249442,199.99601208100543,146.68029175027286,38.88809099879821,17.661261933778675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.88528879654804,81.13434058610831,144.6074192384379,196.51373181097745,233.03865919915046,170.1045193137949,59.161164211385795,226.77839823303947,205.46868661195862,150.12133289484603,17.785787920446342,31.176778843887575,22.55335426715143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.137338233144215,51.15996526283647,42.70230579822289,46.47487716704115,77.32012578668363,110.03083837543207,212.8480642374726,186.7295471442319,56.549352932576866,10.779179644632313,48.17498032917607,34.94975451785737,21.061063952896976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.30470659896761,81.01021890459215,144.89771033722818,197.79861358250287,230.4268479203416,206.71232925802929,259.7794019205781,251.86068122293847,231.3389603421671,197.964782999777,153.6040174700256,92.65986754044359,30.38919240872972,0.2902910987902179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610012764097405,81.01021890459215,147.3849956293694,201.36418071374382,240.41803682466445,191.5799960469983,239.8378589322356,183.8274447666328,216.20622282598458,193.4454600161042,155.75977253792175,91.74775511861807,33.622825010573955,0.2902910987902179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24184413135911,80.47087583246659,143.52954170448987,180.9665815144885,230.59220872731262,222.59100977876332,213.26288132293053,238.51092942495217,164.0516668904128,171.30692283441064,153.56237403941918,93.40621485014658,30.347548978123328,0.33153022424509565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.765767831993564,83.41462164067214,149.49951157181067,201.15677217101484,214.92134105445908,226.36358114758158,277.6064289664793,268.31994394125303,247.59041021260109,212.8480642374726,157.33534971338898,95.72773503016528,29.808610211149283,0.6218213230353136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.071073997123367,67.37017600781559,121.47348277370607,176.32313684929954,207.49991569318715,225.86628581121394,238.59381198101346,254.30672738962485,233.07989832460532,200.16177719312802,152.48449650547113,92.78439352711128,30.762366063581208,0.2486476681838217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231834087132718,74.74995793848109,120.60301378248695,116.37438620275593,98.79560251988698,161.27368619432985,220.31072872419944,161.27368619432985,204.39080907801056,165.29530953648344,128.89450382982648,32.254656377835666,26.409212497182487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610012764097405,61.8975014768624,146.1829964139052,71.64044701815303,26.53333417869865,19.44424765197486,79.5175242851862,149.49951157181067,253.5603800799219,183.28850599965872,118.28149360246826,84.28509063189126,34.078881221486725,0.6634647536417098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.65625691166548,74.7083145078747,114.59140048455973,206.75397268863568,240.2110325870871,275.2020262303993,229.09991841305816,202.11052802344682,110.94295079725758,137.84986293595924,71.47468190603047,30.637840076913534,0.33153022424509565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.44925267408805,79.8490545094313,121.26607423097711,195.5187368330906,230.7583781445867,251.98520720960616,230.05367426549012,218.40362132448715,235.27729682310792,199.3329516325153,152.11132285061962,93.3645714195402,31.632835054800342,0.6218213230353136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434237607748468,79.06146807427342,143.0734854935771,194.97979806611656,232.37519444550875,255.50913091024063,262.39121319938704,154.5161298918511,240.252271712542,203.3129315440625,147.46828249058217,95.10591370713,31.674478485406738,0.9949949778868052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983186418948897,78.68829441942194,144.06848047146391,169.60681967227575,129.68249457013587,51.78178658587179,155.42136912610084,155.21557780397796,155.2127476679173,130.82020926650864,51.61602147374925,74.21101917150706,31.964365279045442,0.9949949778868052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.770772854106763,77.61041688547384,142.16137307175157,146.75468389815222,151.65203219849468,131.75415416651614,125.43931200495017,41.70731082033607,30.472074964790988,93.90351018651423,121.01742656279329,66.62382869811259,22.47047171109016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.827027045901218,77.73494287214152,142.741955269332,148.88132899513906,153.2304395100226,55.181184299838584,49.418622975246684,47.22122447674413,87.80941863767723,114.09410514819209,121.7637738724963,92.70151097105,31.92312615359057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.686287044344649,71.22562993269514,136.44005087261456,195.47709340248417,165.0879009937545,71.64044701815303,192.32634335670124,198.8768954216025,157.33534971338898,161.48109473705875,78.10811652699302,94.06927529863678,17.951553032568892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.26306316836121,44.692295753996476,114.71592647122739,152.44325738001626,8.66466370219103,19.983186418948897,28.523324134472265,61.35856270988835,130.26267246256478,195.60161938915192,125.57798867192095,4.311510135792316,32.29629980844206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.402604221368467,76.82283045031598,140.0885005599167,192.69951701155273,228.18780599123264,259.4891108217879,266.9930144339696,249.6220435989811,230.30232193367397,170.51893209410127,149.95556778272345,91.78939854922449,35.571575840892685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.439242629861667,73.92032376756535,134.28429580471843,190.17058828880508,230.38520448973526,199.62283842615398,217.9063259881195,257.0430646551015,235.02864915492412,199.1255430897864,146.3900006514826,89.923530274967,30.803605189036087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.148951531071447,74.54254939575219,135.5691775762439,186.89531225635446,200.2034206237344,229.8050265973063,221.51313224481518,218.6939124232773,196.43084925491613,171.05787086107534,131.9211321940933,89.46747406405424,33.622825010573955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319721665307192,73.0914982069526,132.6674795037963,182.74916292753315,221.67889735693774,185.69290873573868,154.9305426721575,248.9585788453394,37.934739451517785,59.94915495169518,67.37017600781559,93.19921061256916,31.30130483055525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.44424765197486,73.46467186180408,133.86988302441202,184.24185754693912,221.13995858996373,243.1960175207475,164.83925332557067,154.72353843458006,231.3389603421671,196.140558156126,149.87268522666218,93.28168886347893,35.5299324102863,0.2486476681838217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.324726687420387,74.62543195181344,137.72533694929155,190.4192359569889,227.98080175365524,249.6220435989811,232.37519444550875,219.73055083177053,134.78159114108604,174.87208566049995,139.25927069415243,87.85065776313213,34.78358510058331,0.2486476681838217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.6200228083238,70.72833459632749,111.6064155508993,169.06788090530168,208.90972775653182,201.15677217101484,207.41743744227742,151.0750887472779,183.910327322694,154.9305426721575,135.3209342132116,87.72613177646444,12.105704846764214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477679553066383,23.755757787767177,66.62382869811259,77.15436067456109,157.70852336824046,219.97919849995438,205.2612780692297,204.14216140982674,185.61002617967742,142.49290329599663,99.04465449322231,75.53754437363898,29.062262901446303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.15896157529784,46.39199461097988,71.84785556088195,124.37558515130522,188.88530221212804,190.37759252638247,177.7741880380991,221.76177991299903,219.0254426475224,163.96878433435154,130.3043158931712,67.37017600781559,23.92152289988973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.505506865882516,70.89409970845006,130.34555501862607,181.3813985999464,165.62683976072853,192.49210846882374,83.70491273946236,238.01363408858452,211.27289136715686,153.43825235790302,39.302908084256096,17.32973170953358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.034435588630167,70.97698226451129,130.47008100529374,182.9565714702621,223.25447453240503,137.3938067250465,224.4981171784756,226.69551567697815,144.52453668237666,180.55216873418212,117.70091140488779,78.64705529396704,22.594997697757826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.956558054682088,71.97197724239813,135.73534699351802,166.74636072528298,193.4454600161042,204.2662830913429,166.70471729467658,158.3715838167307,197.09390970340638,200.03765551161186,135.36217333866648,88.26547484859002,34.53493743239949,0.2486476681838217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45385339104973,71.18439080724025,133.45506593895414,186.6879037136255,225.0370559454496,248.00522729805897,225.6176381430301,253.89231460931853,233.8262456343084,201.40582414435016,153.2724872457805,93.48909740620786,31.71571761086161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163966597411033,70.89409970845006,116.62262956578822,160.94215597008468,149.95556778272345,61.69049723928497,40.795198398510536,100.45406225141552,197.50872678886424,144.7319452251056,119.1107234682325,92.86727608317257,25.538339200811844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759159556179535,49.957561742220726,135.85987298018566,77.27888666122875,183.20521913844595,182.12734160449784,42.86807091034542,62.35355768777515,118.98619748156484,115.50351290638528,92.16257220407594,51.366969500413894,10.032832334929328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.586786168242952,52.818020689213476,19.153956553184642,51.4086129310203,61.69049723928497,117.03744665124607,122.26147351401545,135.73534699351802,143.44665914842858,145.02223632389584,18.24184413135911,45.89469927461224,28.564967565078653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.555557087014463,41.99760191912629,63.39019609626837,105.80221079570104,241.95237487467685,203.3129315440625,265.0859070342572,175.0794942032289,109.90671669391593,192.11933911912385,156.2158287488345,94.6915009268236,33.00100368753864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.888690564960394,72.55255943997854,141.4150257620486,203.47869665618504,244.77119039106327,107.62643563935207,223.58600475665008,263.17879963454493,241.95197056952537,209.15837542471562,159.3253396691626,72.26226834118833,30.26466642206205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.091094085576145,71.3917993499692,136.9377505141337,191.24846582275313,229.30732695578712,252.2754983083964,181.21522918267232,256.2138347893373,158.78640090218857,203.8102268804301,153.72813915154174,93.15756718196276,33.581585885119075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.919919646188884,69.48469195025686,113.22323185182142,170.1045193137949,200.41082916646332,224.0004175369565,254.1409622775024,248.00522729805897,114.13534427364695,149.1679813475656,151.03344531667153,91.6232291319504,29.22843231872037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.339741753759967,68.32352755509599,130.71913297862906,184.4905052151229,223.047065989676,245.97359391167893,253.89231460931853,251.81944209748366,232.37519444550875,199.95477295555057,152.31873139334857,91.91352023074063,32.62783003268715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.681282022231455,68.82122719661515,134.9061171277537,189.96317974607612,169.56558054682088,91.45746401982784,264.5886116978896,255.50913091024063,245.43465514470486,211.5215390353408,161.1495645128136,95.10591370713,30.38919240872972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.313113389493155,68.53093609782492,125.82663634010478,131.54795853924182,61.31732358443347,156.46447641701837,225.0786993760561,203.85146600588504,168.6118246943889,167.7413557031698,114.09410514819209,77.15436067456109,30.0989013099395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.4838835237289,56.05205759620924,116.0424516733593,174.1261426559485,192.28469992609485,224.373591191808,260.1938147008845,217.98920854418077,200.74235939070846,185.61002617967742,152.11132285061962,79.43464172912492,28.606206690533533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898700609186784,68.28228842964111,136.0252337871567,190.9165312933565,229.68050061063857,252.44085911536743,181.9203373669204,32.95936025693224,113.88669660546314,194.93815463551013,160.77639085796218,83.29009565400447,29.394197430842908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.308108367379962,54.06206764043563,112.06247176181206,147.09510883573068,202.2350540101144,127.98239140800095,105.71932823963974,149.74856354514603,166.0828959716413,141.4150257620486,93.98639274257549,42.453658130039045,17.20520572286591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550552064901268,46.51652059764754,51.07708270677521,53.85465909770668,154.9305426721575,132.16977986227712,135.11352567048266,203.02264044527226,191.12393983608547,182.21022416055916,107.46067052722954,44.899704296725425,29.311314874781647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.354756820099551,66.83123724084155,98.29830718351934,98.13254207139678,232.3339553200539,190.1289448581987,188.8436587815217,258.0797030635947,236.89411312403004,204.34916564740416,108.28990039299377,68.77958376600876,9.535536998561684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.105704846764214,66.87247636629642,132.2943058489448,187.18560335514468,226.11493347939773,248.6682877465492,256.71153443085643,250.86568624505173,92.65986754044359,203.0642838758787,150.99220619121667,90.21382137375723,29.269671444175238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193996730090198,66.16777248719983,132.41883183561248,186.8124297002932,225.16158193211731,247.9223447419977,196.59661436703868,261.8939178630194,231.3389603421671,199.49871674463785,151.7797926263745,90.08929538708956,25.206808976566744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.447649420387217,52.154960240723284,132.08730161136737,187.26848591120591,226.86128078910076,249.33175250019087,257.2917123232853,251.44626844263217,231.8778991091412,147.67528672815962,150.49450654969752,88.05806630586105,28.813615233262478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2602609661110495,35.07387619937353,113.016227614244,106.34114956267506,163.18079359404214,202.85687533314973,86.48248913039383,79.35175917306364,102.23664366446016,175.41102442747402,154.5161298918511,89.75776516284445,29.352554000236516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.862062200693586,64.67548217294538,132.1281364316707,188.88530221212804,226.86128078910076,198.66908257372205,261.8939178630194,180.55216873418212,138.55456681505584,162.6418548270681,151.6969100703133,88.47247908616743,25.78739117414718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.94494475675486,64.63383874233897,132.41883183561248,188.05607234636383,227.31733700001345,194.0260422136846,192.86528212367526,122.75876885038313,85.73614182069085,102.02963942688274,132.5429535171286,87.06307132797426,27.943146242043344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193996730090198,63.76336975111985,129.72413800074227,185.69290873573868,226.9025199145556,250.3267474780777,182.12734160449784,254.97019214326664,165.0050184376932,182.9565714702621,109.45066048300316,52.85966411981987,18.946548010455693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.986588187361255,63.680487195058575,130.09690735044225,185.8586738478613,225.5759947124237,211.64606502200843,219.35737717691902,207.1271463434872,188.34636344515403,198.83525199099608,148.58739914998517,86.52413256100023,27.19679893234036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.20360246916507,54.144950196496886,121.22483510552223,182.66628037147186,194.6895069673264,214.87969762385268,177.15236671506386,252.89731963143169,230.7583781445867,196.3475623937033,144.7319452251056,79.60040684124745,21.89029381866123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.513913656408067,48.63103654008883,96.68149088259722,180.46928617812085,222.42524466664074,247.79781875532998,258.28670730117216,214.4652848435463,221.13995858996373,183.49551023723615,117.32773775003632,76.53253935152578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.540542020674879,46.93093337795391,102.90010841810188,147.67528672815962,179.76417799387275,191.45547006033055,170.8508666234979,56.09329672166412,94.73274005227849,57.17117425561218,99.54194982958995,84.45126004916534,26.07727796778588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.1157148909906,63.72172632051346,132.5429535171286,190.54335763850503,231.46308202368326,203.6857008937625,202.93975788921105,153.9355476942707,241.4959143586126,204.05887454861397,152.81643103486775,87.64324922040319,23.672875231705905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.20360246916507,63.51431777778451,133.2064182707703,190.95817472396297,160.3203346470494,166.45606962649282,277.64807239708574,269.3149389191398,238.80122052374242,204.43204820346543,153.8943085688158,87.97518374979981,22.88528879654804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.913715675526369,62.47808367444283,131.46507598318053,187.84866380363482,227.81463233638112,251.2388598999032,260.40122324361346,226.6538722463718,186.19020407210635,162.7247373831294,96.7227300080521,73.04985477634621,23.71411435716078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.954954800981248,63.058665872023255,132.83324461591886,190.08770573274379,230.71673471398034,254.18260570810884,262.1009221005968,256.130952233276,237.0598782361526,202.4008191222369,151.0750887472779,85.36337247099088,22.47047171109016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.41601603400721,62.72673134262665,132.91612717198012,190.83364873729528,230.63385215791905,253.8094320532573,218.61102986721605,110.32112947422227,92.3283373161985,204.43204820346543,139.54956179294263,74.91572305060366,18.988191441062092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.333133477945935,62.104910019591344,132.25266241833842,190.29470997032124,230.46808704579644,115.95956911729805,245.8494722301628,258.4941158439011,51.69890402981051,52.072077684662005,118.40561528398442,63.804608876574726,20.35595576864887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.00160325370084,62.18779257565261,133.12353571470905,191.1655832666919,239.71333294556797,266.66148420972445,223.834652424834,171.34816195986554,172.63344803654255,164.63184478284177,65.13153838385816,85.86066780735851,20.687890298045485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.084485809762112,41.168372053362035,53.31572033073264,98.71271996382572,132.41883183561248,172.42603949381362,135.48669932533414,93.53033653166273,67.86747134418322,17.45385339104973,78.1077122218415,0.6218213230353136,8.623424576736152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8192198215378683,13.142343255257414,68.73834464055389,75.0814881627262,116.45726875881716,127.44385694617844,217.86468255751305,145.47788822965708,201.69571093798885,85.2388464843232,42.909714340951815,17.20520572286591,5.182383432162972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.928730741865954,35.94474949574417,53.149955218610096,107.00461431631678,187.14395992453828,208.0392587653127,96.05966955956193,178.3131268050732,36.027632051805455,202.7323493464821,144.52453668237666,55.22282773044496,19.817017001674834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.850853207917875,41.58278483366839,82.25386155066279,174.4989120056485,226.2394594660654,137.6840978238367,216.91092670508118,162.47608971494557,145.7681793284473,199.49871674463785,141.3321432059873,68.98699230873771,15.712915408611458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.29689937460425,60.156563494424134,130.3043158931712,188.8436587815217,230.30232193367397,254.30672738962485,263.6348558454576,85.69490269523597,205.01263040104593,197.964782999777,144.27588901419284,66.33353759932238,16.998201485288483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.255255943997855,60.5709762747305,132.46007096106734,192.61663445549144,232.8312506564216,190.7924096118404,204.6811001768008,126.98739643011416,25.621221756873123,46.76516826583136,85.86066780735851,75.45466181757769,17.081084041349758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.446046166686376,25.37257408868929,79.68328939730873,88.80441361556404,43.53153566398713,22.09729805623866,40.00761196335267,57.50310878500881,74.50090596514578,74.08649318483941,81.8806878958113,73.25726331907515,16.334736731646768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.67467374641742,29.14554976265909,78.56417273790578,123.91952894039244,155.80141596852815,185.61002617967742,169.39981543469833,80.92693204337937,142.03684708508388,125.41222355979843,89.17718296526401,44.899704296725425,9.825828097351902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.741342287589789,35.1984021860412,81.67327935308234,86.89730621585171,48.67227566554371,115.66927801850781,113.55516638121806,159.61563076795284,164.75637076950937,189.63124521667956,118.40561528398442,60.819623942914326,8.830833119465096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.72132219913701,40.00761196335267,93.07428032074999,123.96117237099888,168.28029447014384,174.41602944958726,226.3223420221266,214.29911542627224,198.08890468129314,174.04285579473574,118.0324416291329,50.49650050919478,10.530531976448488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.3431435221723245,61.44144526594962,136.73034197140475,199.45707331403145,243.1960175207475,268.6931175961045,231.62884713580573,221.92754502512162,246.26388501046918,175.53555041414168,145.10511887995708,68.28228842964111,13.722925452837849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.804204755198286,59.49309874078242,131.67248452590948,192.2018173700336,133.45506593895414,261.1475705533164,196.01603216945824,217.98920854418077,236.3968177876624,146.5561700687567,19.2780782347008,49.50150553130796,13.349751797986356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.0578574454953005,58.622225444411754,105.34615458478822,188.9265413375829,229.26568352518075,126.73874876193031,73.3401458751364,162.6418548270681,234.57259294401132,194.1918073258072,139.96397457324906,29.642845099026733,13.101104129802536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477679553066383,58.332338650773046,128.5629736055814,192.5337518994302,236.35517435705606,261.60362676422915,270.97299434551684,264.33996402970575,240.83285391012242,194.15056820035232,138.67868849657197,70.64545204026622,12.27187426403828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.33153022424509565,91.6648725625568,149.74815923999452,217.69891744539055,241.08150157830624,250.03645637928744,241.3717926770965,187.9315463596961,130.42843757468734,77.69329944153513,36.15175373332161,9.162363343710194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9437458082055383,54.22783275255817,119.27608427520352,177.85707059416043,127.31892665435923,193.61162943337825,173.4622735971553,249.78780871110362,223.7517698687727,185.4442610675549,132.46007096106734,66.70671125417388,11.152353299483805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.518918678521262,56.010414165602846,126.1585708695014,185.11232653815827,223.9175349808952,208.70231921380292,257.16759064176915,248.5025226344266,227.0686893318297,188.6778936693991,134.07688726198944,67.07988490902537,10.94494475675486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477679553066383,57.08829169955092,127.44345264102692,187.10231649393185,228.80962731426797,191.2068223921468,160.11292610432042,215.54316237749438,229.9291482788224,189.17559331091832,133.4967093695605,55.88629248408669,10.530531976448488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145745023669768,56.34234869499944,126.61462708041417,186.19060837725783,227.89791919759395,251.48750756808704,137.18639818231753,253.68490606658958,227.85627576698752,33.70570756663523,138.13974972959798,66.78959381023515,9.742945541290627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814214799424673,56.25946613893818,127.44345264102692,149.95556778272345,184.3247401030004,138.9689795953622,203.3129315440625,183.6200362239038,185.73414786119358,190.37759252638247,132.9577706025865,64.67548217294538,8.125724935216992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.979979911547221,48.17498032917607,103.8122208399274,160.11292610432042,107.5435530832908,156.83765007186986,152.27708796274214,196.01603216945824,100.20541458323167,62.18779257565261,72.71832455210111,33.042647118145034,3.689688812757003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814214799424673,50.53814393980117,112.10371088726694,138.55456681505584,186.6462602830191,78.97858551821214,29.14554976265909,65.62883372022578,166.70471729467658,154.14295623699962,70.76957372178236,42.32913214337138,3.731332243363399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.65345470941532,54.55936297680326,93.73774507439168,119.06908003762608,170.72634063683026,190.66788362517272,116.6642729963946,35.03263707391865,40.50490729972032,119.48349281793249,87.02142789736787,9.03783735704252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3731736548514918,11.85705717858039,92.07928534286316,82.37798323217895,126.40721853768524,148.089699508466,202.11052802344682,194.15056820035232,149.74815923999452,101.03464444899592,42.49489725549393,4.353153566398713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.741342287589789,22.30470659896761,109.11913025875805,159.82263500553023,152.73354847880643,161.68850327978768,157.9984101618792,123.91952894039244,59.20280764199219,75.82783547242919,46.309112054918614,36.77357505635692,2.031633386380007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.063866155147146,12.89369558707359,74.74995793848109,16.998201485288483,29.062262901446303,188.30472001454763,184.69791375785184,174.2919077680711,110.15536436209972,58.788394861685816,5.2236225576178485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3731736548514918,37.810213464850136,107.04585344177164,137.14515905686264,180.51052530357572,154.6402515733673,216.49651392477483,164.46607967071918,156.54735897307958,136.44005087261456,113.6792880627342,27.777381129920798,0.9949949778868052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1195209645544757,51.86466914193307,122.96617739311205,153.52113491396432,157.6668799376341,118.32273272792312,146.8877002930018,145.22924056147326,159.24245711310132,142.20301650235797,72.42803345331087,46.93093337795391,1.6584597315285152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.1405447405459,44.94094342218031,115.00621757001764,140.0056180038554,170.97498830501405,190.46047508244382,143.19801148024482,189.38259754849568,14.759159556179535,9.245245899771467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7825814130446664,53.06707266254881,53.89630252831307,188.55336768273145,227.64886722425857,250.1609823659552,256.79441698691767,180.9665815144885,224.16658695423047,127.31933095951076,91.04305123952149,39.05385611092075,2.40440273607998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3681686327382971,52.98419010648754,124.58299369403416,183.45427111178122,217.82344343205816,196.1401538509744,251.2388598999032,239.17439417859387,216.16498370052966,101.0758835744508,101.03464444899592,43.40700967731946,1.160760090009353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4976996415191619,51.86466914193307,122.63424286371546,181.13234662661102,221.80342334360543,244.52254272287945,188.05607234636383,124.37558515130522,78.43964675123813,115.62803889305292,119.60761449944863,50.78679160798499,1.1195209645544757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.49149548708157,123.58799871614737,183.95156644814887,226.28069859152032,155.67688998186046,193.27969490398164,16.086089063462953,4.560562109127657,66.37518102992877,67.16276746508665,20.56336431137781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.12833187645647,71.47468190603047,105.84385422630741,228.8929141754808,186.10732151604512,98.83724595049335,98.38118973958063,94.77438348288489,141.0834955378035,67.950758205396,34.78358510058331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.760163243718175,0.2902910987902179,194.35757243792972,182.04445904843655,20.231834087132718,67.2872934517543,131.71372365136438,113.6792880627342,120.02283589005805,89.9651737055734,3.979979911547221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.1249301080441,137.3521632944401,199.62283842615398,251.11433391323558,276.238260333741,283.03746006682616,273.12915371856445,244.85407294712445,197.964782999777,128.6046170361878,52.52813389557478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.8396440313671,135.73534699351802,197.7157310264416,238.26228175676837,261.7277484457453,267.4490706448824,255.92354369054698,229.59761805457734,186.8124297002932,124.04405492706013,49.708914074036905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.98419010648754,126.78039219253674,191.99440882730462,226.48810713424928,248.37799664775886,221.05707603390246,210.65107004412158,160.19580866038174,128.148560825275,100.49570568202186,43.69730077610968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.50150553130796,121.30771766158354,185.69290873573868,229.5559746239709,244.72995126560832,250.45127346474536,239.13315505313895,212.72394255595654,170.56057552470767,110.77718568513504,42.660662367616474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.75515822160498,121.30771766158354,180.9665815144885,221.92754502512162,243.36178263287002,249.41463505625217,108.45566550511634,191.24846582275313,112.93294075303122,110.07248180603844,39.01261698546587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.760163243718175,81.67327935308234,180.34476019145316,221.22284114602505,165.29530953648344,202.98099701466592,174.4989120056485,193.69451198943955,89.59200005072191,90.00641283102829,38.763565012130535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85966411981987,130.05526391983582,191.70452203366597,234.8212406121952,258.4528767184462,264.54696826728315,263.13756050909006,234.9870057243177,188.42924600121532,119.56637537399376,44.567769767328826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.932536631654756,134.0356481365346,196.55497093643226,239.79621550162918,263.26168219060605,268.5269481788304,256.7527735563113,229.18280096911946,184.53214864572936,119.69090136066141,33.12552967420632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94254667588115,129.68249457013587,190.95817472396297,238.386807743436,262.51533488090314,267.905126855795,254.51413593235387,226.52975056485556,179.68129543781146,114.13534427364695,39.59279487789479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.4086129310203,77.15436067456109,194.8552720794489,238.01363408858452,272.0925153100713,279.016241029824,266.91013187790827,239.17439417859387,190.1289448581987,118.11532418519418,41.914719363065025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.06707266254881,132.21142329288352,194.89651120490376,236.02364413281086,259.4891108217879,264.4640857112219,252.39961998991254,224.45647374786927,178.1473616929506,113.51352295061164,39.34414720971097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.011013731765033,75.70330948576152,100.37117969535423,176.77919306021232,197.6328484703804,164.50772310132558,159.78139588007537,165.46107464860597,132.2943058489448,84.69990771734916,27.777381129920798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.6510566285416,47.636041562202024,180.9665815144885,108.4969046305712,258.12094218904963,183.16398001299103,166.66347816922172,225.74175982454625,175.9916066250545,106.75596664813294,34.576580863005894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.33133496323442,68.61381865388621,86.15095890614874,114.09410514819209,76.78118701970959,76.11772226606789,103.1487560862857,88.76277018495766,86.31672401827129,29.601605973571854,15.422624309821243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.800802986785927,23.216819020793142,52.569373021029655,122.92453396250565,152.77478760426132,193.90151622701697,210.7339526001829,160.61062574583963,136.73034197140475,71.59880358754663,25.123926420505477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.91812113147737,64.13654340597135,123.4638770346312,166.78800415588938,129.18479492861672,175.8258415129319,169.31652857348553,107.29490541510698,94.6498574962172,56.96417001803477,17.951553032568892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.107112839454366,119.31772770580992,180.3864036220596,221.430249688754,243.9007213998441,47.46987214492796,71.3917993499692,215.00422361052037,164.42484054526432,100.86847503172187,29.93313619781695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.479882189154345,120.14655326642266,181.71292882419147,221.969188455728,244.23225162408917,248.6682877465492,236.89411312403004,159.82263500553023,161.48109473705875,95.81061758622656,27.569972587191852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.39079566243056,105.42903714084952,140.75196531355837,128.27268250679114,160.2374520909881,109.32613449633546,144.89771033722818,106.96297088571035,78.93694208760576,63.72172632051346,28.523324134472265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006608275814034,34.86646765664459,69.6504570623794,196.3063232682485,253.39461496779938,257.0018255296466,244.315538485302,215.58440150294925,166.91212583740554,101.1175270050572,28.482085009017386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8654639691059407,57.710517327737755,110.27989034876741,228.60262307669052,200.6178334040408,201.5715892564727,243.85907796923766,212.0604778023148,163.18079359404214,96.93013855078104,26.243447385059948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40700967731946,119.52473194338735,182.2518675911656,224.20782607968545,244.23225162408917,246.05647646774025,237.97199065797813,202.8981144586046,152.44325738001626,88.84565274101892,22.512115141696547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.37077557397778,116.95456409518484,177.8158314687055,219.14996863419015,241.70332290134152,246.05647646774025,234.32394527582755,204.6394567461944,156.09130276216683,90.75276014073128,23.051053908670593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.085489497300756,114.67428304062098,181.3813985999464,226.2394594660654,250.49251259020022,255.2604832420569,243.03025240862496,114.67428304062098,163.18079359404214,91.99640278680191,23.009410478064193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.795198398510536,115.21322180759505,181.9203373669204,227.6076280988037,242.1177356816479,246.4296501225917,186.93655138180927,139.83985289173287,136.73034197140475,69.60881363177302,18.324726687420387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.86646765664459,105.92673678236868,176.69631050415109,207.91473277864503,206.71232925802929,202.93975788921105,233.95077162097604,150.5361499803039,154.26748222366732,58.705512305624545,17.370970834988462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.85806086611903,127.94115228254608,196.3475623937033,243.15437409014112,258.4941158439011,262.80562597969345,207.41703313712586,218.5281473111548,166.91212583740554,97.7593684165453,23.258058146248022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966568098908475,18.490491799542934,110.15536436209972,108.45566550511634,155.84265509398304,254.51413593235387,239.29892016526156,208.99261031259311,159.6985133240141,91.91352023074063,21.143946508958248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.712315842449264,117.90831994761677,147.34375650391453,203.97599199255268,228.06328000456497,214.6722890811237,154.9305426721575,73.63043697392666,84.99019881613937,18.78078289833315,5.2236225576178485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.878080954571814,118.94455405095844,183.5783927932974,225.49311215636243,248.6682877465492,253.06308474355438,240.50091938072575,210.07048784654117,160.73474742735576,93.07428032074999,21.061063952896976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.11671857852925,124.41722858191164,189.25847586697955,238.05487321403942,259.8622844766394,263.5519732893964,250.5341560208067,214.09211118869482,155.42824231367666,87.31171899615809,18.53213523014933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.96096351063309,120.02243158490653,184.86367886997445,234.8212406121952,259.61363680845557,264.1325554869768,249.2488699441296,216.62103991144244,164.2174320025354,91.12593379558277,20.190190656526326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434237607748468,39.46867319637864,183.6200362239038,229.2244443997258,253.22884985567686,257.4578817405594,243.69331285711516,210.98260026836672,154.9305426721575,87.06307132797426,18.15896157529784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.01762200757906,115.17198268214014,177.52554036991532,224.91252995878202,239.8378589322356,80.47087583246659,235.19441426704662,198.17178723735438,100.24665370868657,80.71992780580193,14.966568098908475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.40080570665695,113.47187952000523,177.9403574553732,223.29571365785984,247.0102323201722,251.11433391323558,236.5209394691786,205.55156916802,148.21422549513366,82.62703520551428,16.086089063462953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.576580863005894,110.77718568513504,174.62343799231618,219.39861630237394,157.33534971338898,124.50011113797287,182.7908063581396,127.19480497284307,143.69530681661243,57.50310878500881,8.00160325370084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70570756663523,109.82342983270313,138.7619753577848,223.7517698687727,246.92734976411086,251.61203355475467,237.01863911069768,204.8052218583169,153.9771911248771,84.32673406249769,15.588389421943788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.44424765197486,65.75335970689346,113.34775783848907,138.88609703930092,174.33314689352596,206.75397268863568,188.8436587815217,160.48609975917194,112.56017140333122,33.12552967420632,3.8554539248795514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.321520180018706,26.243447385059948,36.15175373332161,68.61381865388621,79.1031115048798,79.01982464366701,79.1859940609411,56.010414165602846,37.14674871120842,19.85866043228123,15.588389421943788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.68568747818245,122.63424286371546,198.75236943493485,248.6682877465492,276.4873123070763,282.20823020106184,266.1637845682053,228.18780599123264,170.1045193137949,90.75276014073128,16.790792942559538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39580068454375,123.87828981493759,198.2963132240221,248.00522729805897,274.82885257554784,279.7621840343755,263.17879963454493,225.45146872575603,168.11452935802131,88.88729617162531,15.75415453406634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70570756663523,112.93294075303122,182.33475014722683,228.14656686577771,251.0726904826292,255.75777857842448,243.40302175832488,208.0804978907676,154.72353843458006,79.31011574245724,11.525526954335295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.560562109127657,99.1275370492836,41.168372053362035,221.38860625814755,245.89071135561773,252.6070285326415,242.4496702110445,207.58320255439997,151.98720116910346,78.27388163911556,11.898700609186784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.394197430842908,104.68309413629805,169.150763461363,217.69891744539055,246.59541523471432,249.70492615504241,234.61383206946624,199.41583418857655,146.14135298329882,74.83284049454238,10.1157148909906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.02602879810462,101.15876613051209,164.714727338903,207.0026203568195,230.0949133909449,233.28730686733437,220.476493836322,189.4242409791021,139.3837966808201,72.96697222028494,9.535536998561684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.735737699314395,100.16377115262527,163.47108469283242,212.558177443834,236.27229180099476,241.2060275649739,99.16877617473848,68.98699230873771,138.80321448323966,69.3185225329828,5.596796212469339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.108911354165894,106.2170278811589,175.7429589568706,223.1299485457373,240.791210479516,245.06148148985343,230.4268479203416,197.92313956917056,144.48289325177024,74.25225829696194,9.20360246916507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.792396196260377,97.63524673502914,164.50772310132558,143.1151289241835,156.38159386095703,245.76618536895003,153.9771911248771,206.50492071530036,145.51953166026345,74.87407961999726,9.411011011894011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.870273730208453,100.95176189293468,172.92373913533277,143.03224636812226,251.15597734384198,181.25687261327874,184.4905052151229,209.8630793038123,105.55356312751721,76.61542190758705,8.581781146129755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.39920245295611,107.37778797116827,175.57719384474808,220.76678493511218,245.72494624349514,250.3683909086841,236.27229180099476,202.8981144586046,149.8310417960558,76.90571300637728,9.576776124016565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.02102377599142,109.28489537088059,176.36478027990597,221.22284114602505,245.02024236439857,249.45627848685857,234.0336541770373,199.6644818567604,128.43844761891373,66.62382869811259,8.291894352491058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.36256404446291,104.89009837387549,171.8042181707783,215.21122784809776,239.2160376092003,243.36178263287002,229.97079170942882,196.92814459128377,144.44165412631543,73.50591098725894,7.669668724304223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.792396196260377,100.24665370868657,167.3269429228634,212.8480642374726,237.101521666759,241.4130318025513,174.87208566049995,95.85226101683295,95.89350014228785,67.03864578357049,5.306505113679123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.737940519177435,79.43464172912492,128.43844761891373,166.70471729467658,154.47448646124477,148.71192513665284,141.24926064992604,107.75096162601976,79.93193706549256,26.036038842331013,0.041643430606396165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.687890298045485,41.6244282642748,104.14375106417249,165.41983552315108,227.690510654865,160.69310399674941,161.27368619432985,187.01943393787064,80.26387159488917,67.57758455054453,5.431031100346793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.280281054563829,12.39599594555443,28.15055478477229,68.24064499903471,71.93073811694326,91.12593379558277,125.32893669858562,84.36797318795257,59.90751152108879,4.643444665188932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.77577787621995,92.53574585892746,41.79019337639734,102.07087855233763,97.13754709351,56.59099636318327,50.99420015071393,36.93974447363099,26.782386152033983,69.6916961878343,3.814214799424673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.623424576736152,48.381984566753495,90.75276014073128,124.16817660857627,103.1487560862857,67.03864578357049,63.804608876574726,46.309112054918614,18.697900342271875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.112313122578247,92.0380462174083,162.06167693463914,92.82563265256614,240.5013236858773,157.16958460126645,102.73434330597931,70.06486984268578,141.3321432059873,3.2752760324506345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983186418948897,92.86727608317257,161.77138583584897,209.98760529047996,235.48470536583687,241.45467523315773,227.10992845728455,192.86528212367526,140.37879165870692,67.20441089569303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.397599199255268,93.53074083681427,164.175788571929,209.9463661650251,234.69671462552745,212.18500378898244,146.92893941845662,174.04285579473574,119.93954902884524,58.415221206834346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.697900342271875,16.086089063462953,36.442044832111826,89.55035662011551,108.4552611999648,137.26928073837882,157.74976249369539,152.98219614699028,70.81121715238876,11.85705717858039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.914914624075696,87.02142789736787,153.39660892729663,198.42083921068973,222.46648379209563,235.11112740583388,222.88130087755349,189.09230644970552,135.23764735199882,64.21942596203262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.117318144691442,90.91892955800535,158.33034469127574,209.7389576222961,236.7695871373624,242.57419619771218,228.18780599123264,194.81362864884247,137.020633070195,67.37017600781559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45385339104973,87.85065776313213,154.47448646124477,199.8302469688829,231.9191382345961,237.80622554585557,224.4981171784756,191.4142309348757,134.6158260289635,65.58759459477092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.293093301040376,91.70611168801169,166.4148305010379,218.279499642971,246.80282377744325,253.39461496779938,238.92574651041,204.6811001768008,148.7531642621077,72.59379856543343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610012764097405,94.4840923840947,164.88089675617704,212.64105999989516,238.26228175676837,244.2738950546956,230.38520448973526,196.88650116067743,143.32213316176097,71.14274737663385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45385339104973,90.75276014073128,159.98840011765282,206.54656414590676,231.25607778610583,236.1477658143271,182.62504124601705,134.15976981805073,137.31092416898522,66.2922984738675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9487508303187329,21.807006957448444,76.32513080879683,149.08509879150438,144.7319452251056,168.4460595822664,92.65986754044359,51.57437804314285,38.39079566243056,20.56336431137781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.691292066457846,5.638439643075737,24.460461666863765,35.82022350907651,49.50150553130796,43.11671857852925,50.082087728888396,42.37077557397778,40.463668174265436,66.16777248719983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.421021056120403,76.32513080879683,147.92433870149497,203.10552300133358,222.75677489088585,226.86128078910076,212.97259022414033,179.10111754538258,127.85826972648479,60.156563494424134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1095109203280864,63.017022441416884,123.25646849190224,193.1139297918591,217.40862634660039,174.08449922534214,108.74595660390655,106.00961933842994,132.5429535171286,63.597604638997296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5389387669740395,19.153956553184642,89.42583063344784,133.16477484016394,180.55216873418212,176.40601940536084,164.25907543314173,126.863274748598,73.46467186180408,51.366969500413894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490491799542934,142.45166417054182,191.66287860305957,218.61102986721605,224.62264316514333,212.8480642374726,69.11151829540538,133.37218338289287,62.76837477323305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.954954800981248,73.58879354332024,139.21803156869757,190.58500106911146,217.4502697772067,223.834652424834,166.24866108376384,122.84165140644438,129.72373369559074,60.280685175940285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.689688812757003,33.37417734239013,58.954159973808366,103.02423009961801,156.46447641701837,166.95376926801197,161.0666819567524,129.80702055680356,102.11252198294399,43.07547945307437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311510135792316,63.929134863242396,93.11592375135638,158.45446637279198,207.25126802500333,167.24365606165063,176.36478027990597,126.28269255101758,92.70151097105,28.02602879810462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.513913656408067,67.950758205396,132.33554497439965,183.37138855572,99.87348005383508,92.99139776468868,151.24085385940054,171.84586160138468,120.85166145067076,55.554357954690076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.643444665188932,65.79459883234836,129.5579685834682,11.06947074342253,65.62883372022578,133.08189228410265,205.1371563877136,60.5709762747305,3.731332243363399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.08488993113856,132.00401475015457,183.08109745692974,210.69230916957645,218.4865038805484,207.7073242359161,176.44766283596726,123.75376382826992,60.07327663321133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.33394190447389,131.00901977226778,181.17399005721745,208.86808432592545,217.4502697772067,204.6811001768008,101.40781810384745,39.2196212230433,22.05605893078378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.27968148840163,65.2556600653743,130.76037210408396,208.2879064334965,222.88130087755349,150.3703848681814,132.50171439167372,100.37117969535423,62.395201118381564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.35015591936279,142.4100207399354,81.25886657277597,149.25086390362688,138.5958059405107,125.24605414252436,182.91533234480724,131.1747848843903,64.50971706082284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.0965032290658,147.59240417209838,203.02264044527226,236.3968177876624,247.1343540016883,235.69211390856583,204.05887454861397,149.95556778272345,74.79119706393598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.08649318483941,146.3900006514826,197.38420080219655,192.7407561370076,175.8670806383868,171.8042181707783,189.05106732425065,136.3159291910984,67.6604671066058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.238442362946753,69.6916961878343,131.29931087105794,115.08869582092736,17.6200228083238,42.74394922882927,21.682885275932296,23.46546668897696,20.10730810046505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3998020191183036,16.168971619524225,50.371974522527104,70.93574313905644,32.87647770087098,44.40200465520626,68.98699230873771,50.371974522527104,28.523324134472265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.80621213027557,145.89270531511497,198.58660432281232,227.64886722425857,236.72834801190757,232.95577664308917,194.15056820035232,143.7781893726737,73.92072807271686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.43303847542406,144.31712813964776,195.8502670573357,224.08330009301773,233.20442431127307,223.5443613260437,193.52874687731705,143.8198328032801,74.95696217605855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83123724084155,144.27588901419284,200.16177719312802,232.95577664308917,242.7812004352896,232.20942933338628,200.07889463706672,143.48789827388347,73.83784551665556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.64545204026622,144.400010695709,195.60161938915192,223.834652424834,233.03865919915046,222.3423621105795,192.6578735809464,143.61242426055114,74.50090596514578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.44645028806282,127.69250461436226,177.52554036991532,205.0955129571072,213.26288132293053,203.10552300133358,130.47008100529374,128.9361472604329,64.67548217294538,4.353153566398713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.06206764043563,123.29770761735716,173.75296900109706,204.18340053528166,213.67729410323693,204.18340053528166,176.40601940536084,52.403607908907105,63.929134863242396,3.606806256695729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85966411981987,39.01261698546587,39.841846851230116,29.51831911235907,71.55756446209175,66.74835468478027,82.41962666278533,55.139945174383705,64.50971706082284,4.353153566398713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.974375323271836,52.403607908907105,52.486490464968384,52.486490464968384,56.21782270833179,46.14334694279605,39.17838209758842,41.292898040029705,13.017817268589745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.72833459632749,151.11632787273282,207.33415058106462,241.33055355164157,252.3583808644577,242.03525743073814,210.98260026836672,158.2887012606694,83.53914762733979,12.478878501615705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39580068454375,112.26988030454099,155.9255376500443,197.54996591431907,211.97759524625354,227.6076280988037,194.89651120490376,143.19801148024482,34.12052465209312,0.8292298657642576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.218617535504653,3.523923700634456,66.41642015538365,63.887491432636004,119.06908003762608,37.22963126726968,60.48809371866921,71.97197724239813,30.016018753878225,0.4976996415191619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.285286076677023,32.337538933896944,93.6965059489368,80.76116693125681,107.5847922087457,123.5051161600861,50.12332685434328,39.5515557524399,4.477679553066383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032832334929328,43.448653107925864,31.135539718432703,72.80120710816237,61.731736364739845,59.8662723956339,78.77117697548321,46.72392914037649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610012764097405,71.43303847542406,101.53193978536358,133.6624744816831,220.1449636120769,211.0238393938216,190.750766181234,140.29590910264562,75.86907459788407,11.981583165248061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.757361041468016,105.13874604205931,184.24185754693912,179.47429120023403,93.03304119529508,98.04965951533552,100.4124188208091,28.606206690533533,31.7986001669229,1.533933744860845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.616816300922119,17.32973170953358,13.183986685863813,33.498703329057804,60.944149929581975,53.813015667100274,71.55756446209175,32.62783003268715,40.795198398510536,2.65345470941532,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.670c_residential2_shape npts=8760 interval=1 useactual=yes mult=[18.97864344,17.35795841,17.012931899999998,16.89293897,18.95710465,23.34621152,28.40798431,25.83088316,22.85587618,20.22639518,17.34313098,17.4373398,17.29393513,16.86525069,16.71803771,18.01567204,25.21350014,35.28494681,40.71475204,39.76648321,39.3628337,34.34391999,28.39072205,23.49395516,20.58946433,20.57710294,20.83519388,21.0642855,23.42755949,28.20049391,33.49195143,30.76351682,28.79249861,24.71292607,21.25785371,21.93623209,21.46784135,20.16552467,19.56078399,20.86846976,28.06339481,35.55180935,40.98245739,40.41658021,40.4993641,35.690188299999996,29.71985297,24.96464902,22.17721686,22.30707394,22.65269356,22.98189374,25.42876322,30.30115069,36.01776528,32.54761574,29.26675789,25.24843045,22.20424961,23.51162322,24.56702415,25.35053682,26.06490684,28.16188016,33.651369700000004,36.57131229,40.8948351,40.38430323,40.33623114,35.56423316,29.44849538,24.00726522,20.70324536,20.3868748,19.97932335,19.9417085,22.24748328,26.4642798,31.21814147,28.45153014,27.14356341,23.81095003,20.43060792,20.22730043,19.66382684,19.65274528,19.56434258,20.948569100000004,28.15938292,35.24449134,40.32730346,39.39173939,38.96692569,33.69347961,26.99940957,21.3095156,17.73357626,17.16532667,16.88123309,16.7391707,18.74343357,23.12414342,28.25740003,25.92325024,27.33288632,33.39605695,39.21025164,35.61161853,36.95567051,39.45548174,40.71147439,41.02019712,49.70385866,51.38803632,50.72345526,48.05729586,47.01428755,40.93248114,32.73606459,25.57719361,19.93474741,19.17399095,18.70981431,17.87741795,19.963653100000002,24.78337978,30.761675099999998,30.37756659,40.81726422,42.944891299999995,48.85679096,53.05214232,55.37012239999999,56.62627115,55.3521422,53.92671102,54.35495843,54.44226861,58.09065945,55.6871485,55.43720482,41.47990991,27.84532233,21.40372441,17.76978641,17.16719961,16.91741202,16.823765100000003,18.86879559,23.27953491,28.42374822,25.88747712,22.7399725,20.25352157,20.81097055,23.85465193,26.08572767,24.72850268,25.27118665,30.27155828,35.94056899,39.95518178,43.950534499999996,42.57330029,41.88284145,36.21429898,28.43286317,21.83993183,17.870332,17.17590877,16.88195106,16.74038811,18.74371451,23.15526542,28.31720921,26.21795714,28.94186547,36.91406006,41.26848634,42.96830304,44.16891914,47.48411422,51.83460734,53.04246546,56.03376699,56.08705211,53.42545021,46.98119898,42.87805862,35.90882266,27.83180594,21.57519195,17.9283931,17.70482665,17.8046855,18.05344297,20.31638987,24.90149978,30.11960052,27.5417814,26.41221209,25.98805392,28.80894925,35.96497963,42.05543273,46.28031411,50.53597411,47.217501399999996,49.47667121,49.05978627,48.84545967,44.22822886,42.29822801,36.49648839,29.07496898,22.8754796,18.85549773,18.20611868,17.57699859,17.30870013,19.38897309,23.889707100000003,29.33256047,28.15317102,31.46874066,34.77556992,41.81532201,45.91537201,43.00960133,42.78166470000001,43.06610165,41.57199606,46.322392799999996,50.78345173,52.51513958,49.40459428,48.16061964,40.60855641,30.90960603,23.542714,18.78629265,17.55077744,16.97116537,16.7391707,18.77096576,23.20439885,28.35226438,25.99585783,25.60553742,23.02709399,20.57519878,23.44563335,32.21841557,43.50390106,50.55554632,52.34104995,54.3325456,52.20273342,54.13548126,47.51202099,41.57177756,35.15271735,27.72361253,21.58571162,17.759391600000004,17.25241832,17.10557993,17.11837834,19.21959701,23.67865813,28.93880635,27.001064000000003,27.19176038,25.12796928,22.98076997,23.0562494,21.55068767,21.14834922,20.85033347,21.969976199999998,29.12244796,35.74440988,42.25908362,41.55307939,41.49592353,36.75049009,30.41193501,25.30842692,22.59697363,22.79703469,23.15229994,23.4924256,25.94544457,30.70648584,35.91341137,33.3560073,31.16978844,25.8471465,21.59763599,21.11032857,20.06619649,19.71096246,19.49676071,20.728467600000002,27.86324011,34.19115063,40.32730346,39.39173939,38.96692569,33.69831804,27.01813897,21.32637204,17.73725971,17.16532667,16.88123309,16.74048175,18.7622566,23.16940612,28.27076033,25.71142088,22.56569556,24.26872745,29.02961266,34.53908021,38.37058202,38.7051825,40.35480446,41.13753672,41.73946799,45.72174138,49.19844618,47.32063788,45.44910395,38.48860838,30.94887532,24.74526548,19.60713923,18.32654864,17.86480683,17.41242971,19.04394657,23.36952961,28.56868245,26.99372834,32.21463848,42.84987089,46.95145046,49.24370887,50.95988255,52.37651092,54.20409322,56.52350925,61.00385944,62.6852589,59.19588056,53.21321505,50.12642484,43.67477549,35.07911085,26.10386396,20.051837300000003,18.42481548,17.45631891,17.08912929,18.92070721,23.29701567,28.4971674,26.33604593,27.85727792,34.92368814,42.21282201,49.00472189,53.26025702,55.62246968,54.3919802,54.86892403,59.03796061,60.81075948,61.05961058,57.26559875,53.51354075,45.11812447,32.81897336,23.69479662,18.76662679,17.77637291,17.34213208,17.00537771,18.88253048,23.27173099,28.49467016,26.35580543,28.54364751,32.02150728,37.05768323,44.90829289,48.46915508,50.09105753,47.793180299999996,42.80566954,47.03148736,49.19307708,51.73287554,48.81293298,46.66151955,40.01318045,31.96232243,25.11229903,20.4501177,19.09835544,17.49977108,16.84386797,18.77764592,23.226842899999998,28.38962952,26.16573337,27.94418227,33.77233033,38.568895,41.80330397,42.77102017,47.728345399999995,45.03434166,44.37871948,50.01514109,52.77881813,53.0992155,48.99704284,45.76759714,38.74513855,31.11313204,24.58853173,19.59733751,18.16235435,17.74528213,17.45697443,19.30515908,23.804301100000004,29.49141689,26.90704249,27.08756256,31.83068606,38.06145349,48.63228804,53.84252241,55.61354201,51.79827232,48.88647703,52.64352954,55.22356497,56.96692748,53.85856728,52.178572499999994,45.0519473,35.88104074,27.90485056,21.36895018,19.37870314,18.35501731,17.60977502,19.39768226,23.66436136,28.88845551,27.16597627,32.03873831,42.92784757,50.74377664,51.73490456,53.48785026,54.98557688,50.8332719,49.8128637,56.03972918,56.36118789,58.46999196,55.33004153,53.13236652,46.87419174,38.44543713,30.55165625,24.44568894,22.39001391,21.36573498,20.65798267,22.48210006,27.22316331,33.32085847,32.85059479,37.55451144,42.43860477,40.04414636,40.88019495,41.51596397,31.22269894,26.16367313,28.64650304,29.7965498,38.54114431,46.9922181,47.96698901,48.54706933,43.78084625,36.18186592,28.28162337,23.43573799,22.22350967,20.77491647,20.13808612,22.20250153,27.84794444,34.99030235,34.13449423,37.86073691,44.22232912,46.11540187,48.34529141,49.85665926,52.24506184,53.66153412,53.93507682,56.95684481,57.12050844,59.90023035,57.61899105,55.33350645,48.08482807,39.36286491,30.97428485,24.9141109,23.24076507,22.21211595,21.46752919,22.60022006,26.69540042,33.23467208,33.80089264,42.96955168,52.91376337,57.23816020000001,59.42082048,58.923992299999995,59.16116876,58.72265138,60.74433257,65.55650506,63.63103050000001,61.65504899,56.80329506,54.28157046,47.51785833,38.79879822,31.0001002,24.63298281,20.89522157,18.69436257,17.91459578,19.89703891,24.19468394,29.135090299999998,28.39805774,38.92821828,49.5550849,53.06166309,55.18017522,55.31118726,58.86580634,56.79942432,51.94055323,53.99092159,56.48330349,59.82890259,55.93403303,53.85020148,47.03385976,38.41284801,30.78424401,24.59368231,23.13634874,23.06729974,22.62082238,24.55185335,27.4621815,31.55386571,30.015433899999998,40.50601301,50.22503506,51.95278977,56.01369535,58.283915500000006,59.72963685,59.34921179,58.960920400000006,63.08363295,60.40548675,59.1672558,53.73935472,50.37902184,42.64163132,33.89944044,26.8328429,21.92299665,20.69000992,19.569181,18.46833009,19.83398331,24.04544195,29.43913069,29.01110176,39.28139208,47.07319147,49.20762357,54.03293787,56.27035037,57.80191473,54.47769836,52.94872488,59.65181625,59.23131031,59.83736204,56.38032309,53.98208757,46.72086051,37.99942802,30.33798516,24.6810549,23.01891549,21.34350944,20.18662644,22.47741771,27.82606226,34.13976969,33.50293931,35.09652917,37.59128347,40.13048883,45.19191823,51.82074757,56.26869594,55.45584056,51.35469801,52.25548787,53.44186964,56.86881669,53.11054678,49.89340007,41.23290053,31.76447768,24.26669844,19.18157635,18.36934528,18.21226817,17.89483628,19.83563774,24.45976719,30.99597974,28.10697186,23.57215035,23.17052988,27.08194374,37.61794163,41.89361085,46.44825428,48.74260411,47.53409047,49.25937912,49.66908445,49.28354001,43.34648057,40.82469353,34.71732154,27.35017976,21.41914494,17.89115283,17.57684251,17.53176712,17.62363476,19.63095677,23.98269851,29.23295135,26.71057121,23.30141707,21.64236802,21.55209237,24.63407536,27.20496461,28.86697913,30.33629952,32.58582369,36.84697763,40.49664833,42.70662231,40.41526915,39.474991499999994,33.97885305,27.28983994,21.8759859,18.59775016,18.26065241,18.17390414,18.16959638,20.31495396,24.83526018,30.12175438,27.55879392,26.49068822,25.94057493,27.19666123,30.72786856,31.93419713,36.52133604,38.39508629,37.93503013,42.03017928,42.39786836,43.864941200000004,40.90120309,39.68928692,33.94841777,27.11731108,21.62669776,18.40774053,18.27710306,18.41673064,18.76107041,21.30704956,26.05825791,31.12049892,26.929205600000003,26.63334371,25.73957739,26.42039059,30.05907337,31.97071944,33.7702701,36.10576216,37.88133922,41.02896872,40.27292582,42.55984632,40.05822461,39.32078624,33.87677787,27.21361133,21.67448891,18.23836445,17.82247842,17.69930148,17.64283238,19.63657558,23.92036087,29.08214857,25.65332857,26.42029695,29.60482332,35.60621823,39.37135558,40.2178302,41.68793097,41.88955281,43.09563166,47.91916665,46.25540401,46.49345453,42.92588097,41.12295902,35.07152544,27.65521904,21.65195121,17.81582948,17.20905979,16.99772988,16.87957867,18.92679426,23.47900287,28.75941004,25.29953046,26.581400899999995,28.73718448,33.16290731,36.55810806,37.82908424,38.91467071,36.736755200000005,35.52671196,40.05859919,43.25695411,50.08612544,47.03392218,42.62280829,34.60010678,27.62959101,22.011680300000002,18.11568696,17.48410083,17.26646536,17.20665619,19.43679546,24.00370664,29.45389569,26.24171225,26.61898452,28.732190000000003,33.24041577,42.26376596,49.03272231,51.37620558,51.9039685,48.61227882,50.53556828,52.13227971,54.9181511,50.84831784,46.21732093,36.63714608,28.44126017,21.91397534,18.00839879,17.31138468,16.92955491,16.7391707,18.74343357,23.12414342,28.25905446,24.69588233,22.59906507,19.88099407,17.19772852,17.31160318,18.85687122,21.18184361,20.94950557,22.14415949,28.25777462,34.97319617,42.64191228,40.66352716,39.68903718,33.92534943,27.00646431,21.37603613,17.90076725,17.43059722,17.195918,17.17909277,19.23542333,23.48187471,28.58041953,24.82277392,22.68568849,21.86531015,22.0577858,24.5593451,24.81381503,22.20549823,21.38384005,22.99497309,29.31180207,36.18536205,43.12896995,41.13285438,39.9702277,34.33945615,27.24813583,21.3426354,17.73357626,17.16532667,16.88123309,16.73923313,18.74596203,23.12801417,28.25786828,25.00663407,26.5393222,28.14798921,30.77572213,34.40235569,35.30195933,35.93189103,35.52168624,34.84390098,39.21184362,40.79085578,47.04559684,44.67885791,43.75178448,37.92822513,30.64998552,23.3070671,18.35248884,18.27226463,17.80412362,17.29995974,19.78032362,24.66276253,30.52908734,28.00467818,33.06435954,38.9132972,43.58506173,50.08109972,54.5859542,57.22270845,55.80857735,54.02338586,58.683600600000005,59.54580791,61.86503663,57.18378254,54.92682904,44.40194393,32.36537882,25.98140499,21.18827404,19.45327731,18.30781925,18.01913697,20.067819699999998,24.12273189,29.08011955,26.38190171,30.15874494,29.43563453,30.82635392,35.00447425,36.20786854,39.11226572,42.19746392,44.10355359,50.30831841,49.25319843,48.26887551,42.56599581,40.60415502,34.44733743,27.28487664,21.52883671,18.1883882,17.80471672,17.727083399999998,17.73117266,19.80610774,24.32635154,29.57935137,25.97784641,26.50333056,25.43744117,24.67172142,26.71903067,28.37995267,30.09506501,31.67651198,33.17395764,39.60431793,39.92009537,42.91726546,40.16991418,39.35749582,33.97966464,27.41975946,22.0476095,18.95176677,18.78117328,18.91977074,19.23848247,21.53276989,26.09690287,31.25566266,27.59931182,27.13853769,23.89629361,22.60477754,23.67210284,24.21781474,23.61788128,24.02446504,25.59476802,30.76492151,32.90025887,40.58164853,39.79145573,39.72427964,34.73527053,28.15922684,22.57805695,19.1723053,18.76490993,18.73915702,18.82840255,21.02220681,25.50396171,30.55980351,26.83958547,24.46295119,21.00488213,17.67423532,17.61448858,17.28001295,16.70339757,16.690286999999998,17.88837464,25.02770463,32.03080955,40.55527132,39.80007124,39.69921349,34.73005751,28.36147301,23.22971474,20.15993707,19.77351861,19.62184179,19.74011787,22.37574836,27.29505295,32.46979515,28.42846178,25.01106669,20.814466699999997,19.14339961,22.83586695,25.41262474,26.83818078,28.87056895,31.481570299999998,36.51384429,37.99209233,42.074692799999994,39.74079273,39.02055415,33.71782782,27.16322928,21.74906308,18.47909949,18.20580652,18.23433762,18.2781956,20.50112406,25.23304114,30.4244525,26.35624244,26.27008726,26.25835018,28.72728912,32.88137341,34.19152522,35.78542724,36.909346500000005,36.91259292,42.94723248,42.67596853,44.52864822,41.13635054,39.92942885,34.30808443,27.30101514,21.38362154,17.73391963,17.16801122,16.90108624,16.81895788,18.95270325,23.55226599,28.72794467,25.13414997,28.9782317,32.38673033,33.80079901,35.93576178,37.17942425,40.46352854,41.6798461,40.75370917,46.62490361,46.24750646,48.39080382,44.40625169,42.69270012,36.60493153,28.93137702,22.58520533,18.28805975,17.4806359,17.15265312,16.92431068,18.77830144,23.14764881,28.30981112,25.45270563,29.96249217,37.76655931,42.95353805,44.52805513,39.75187427,39.61390112,43.67352688,47.579478,54.43640005,51.98478579,53.03491129,48.38715158,45.48796741,38.43650945,30.01886764,22.85365987,18.28802853,17.45457083,17.03915304,16.79582709,18.74952062,23.15386072,28.33022614,25.13068504,29.88554562,33.42646099,38.38753212,44.52605735,45.23827347,42.00895264,41.70506836,44.31837966,50.61238998,48.13783223,50.84906702,47.07728072,44.35911606,38.73468128,31.81308042,24.89485084,20.13842949,19.22939872,18.64335621,18.22893732,20.18222504,24.90262354,29.80351091,29.03117343,32.12298933,36.90057491,41.85309293,45.66324326,44.37644075,42.61207012,40.82631675,41.09670666,50.79153657,52.66007381,53.31472831,49.53001875,47.73377692,41.62443834,33.49469839,26.18074809,21.25410783,20.19480494,20.17629407,19.78769051,21.36208274,26.03362876,30.93954184,32.2687664,38.67468483,43.99960548,46.95678834,47.83588331,48.19832816,52.70692851,53.01284181,48.18484298,51.44900048,56.73512009,59.676663899999994,56.32401007,54.1497468,47.03632579,38.36683615,31.32396249,26.17790747,24.73839804,24.01269674,23.61226246,25.565394100000002,30.56598423,35.66605862,37.88343066,43.00076731,43.77510257,48.5404516,53.1215659,52.44768257,52.49044802,57.47758419,59.92195642,60.20202318,61.30465338,65.20866915,61.53368256,58.64124097,51.18519706,42.30390927,34.67421274,28.463454499999997,26.90947731,25.73349034,25.02932784,26.63958686,30.83574981,36.05750279,38.0488736,43.97135534,48.68363777,51.16977653,52.66672275,53.10602052,54.40103274,55.22531304,56.34230243,57.06254098,57.958867000000005,62.79457608,61.51567115,59.08662579999999,51.71452075,43.06035799,35.40122507,29.86154078,28.00524006,26.03553292,24.39003144,25.02448942,29.06060979,35.55493092,36.07492111,38.62130606,38.16396567,51.98603442,55.52925977,55.43036861,57.05242712,57.96907452,58.42394888,64.04819636,62.80234879,63.78679655,59.99668668,57.52256593,51.16534392,42.78946862,34.19783078,28.58238611,27.67273102,26.07177428,24.47306506,25.87080796,30.57937572,35.84170902,37.23442622,46.44266668,50.98213929,54.18767379,58.910038899999996,60.21466553,63.16320163,62.79214127,64.49507951,68.76909428,65.4642004,64.76081829,59.81120331,57.1441699,49.65553685,40.25778621,32.71989488,28.24578782,27.35501819,26.45778694,25.85310869,27.65518783,32.52070786,37.75513437,39.78081117,50.26208804,56.82605127,60.24794139,63.73744461,64.56035142,62.56423585,55.66804451,56.62411726,59.94745961,58.717126199999996,62.6309749,60.28674246,58.20128769,50.277571,38.78359622,30.29937141,24.54292567,21.87795248,21.83475003,22.220793899999997,24.45664564,29.997640999999998,35.41848734,37.2573385,47.33268713,50.83848491,54.95935575,61.17261121,63.03112825,62.06575323,62.20700401,63.59666205,69.09395555,68.02222882,65.62839472,59.50672594,57.57900383,50.59865512,40.89592763,32.99524809,27.62231777,26.78689348,25.69197354,25.28919808,28.09052122,33.31836123,39.68235702,40.61039813,42.87487462,44.21848959,46.80233331,56.36718129,62.04330917,63.88440789,49.39167101,36.44866601,45.07158193,46.97074174,50.87091797,47.57894733,43.29556786,35.61701884,27.61644921,21.38099942,17.96504026,17.67773147,17.60178381,17.62263586,19.80866743,24.51558077,28.90290834,25.90196117,23.37783297,21.389333999999998,20.27343715,22.4209174,25.26918885,27.94268392,30.90826376,33.35969073,39.91428927,43.45898175,44.01296579,40.82868914,39.67180615,34.06213637,27.15839086,21.40494183,18.046918899999998,17.74425201,17.70807308,17.73894535,19.83332778,24.267010600000003,28.3594752,25.54744511,26.20871731,28.39069083,31.72648823,35.98545707,39.11963262,42.97685613,42.97092516,41.96147366,42.69188852,43.40716377,50.06536705,49.37915354,48.48332698,42.41250849,33.98269256,27.60752153,22.40112667,20.38300407,19.54461429,18.59297416,19.97648273,24.58631542,28.78778506,33.54177159,45.5673488,51.18522827,54.36688281,57.05448735,57.35506279,58.57818537,58.40162969,60.53937065,65.75488047,64.2901176,62.99173409,54.94446589,49.38689503,40.35187018,30.61037288,23.13575565,18.36606764,17.40028682,16.921751,16.86653053,19.07725366,23.67478739,26.90551293,25.43662957,28.19418835,29.82576765,30.92181136,35.56029999,38.41943451,40.76351087,44.00934479,46.21663421,52.7085205,52.29282177,51.25212341,45.86814275,42.90381152,35.63172139,27.60421269,21.62048585,17.85853248,17.32505713,17.25485314,17.22613475,19.35835054,23.78460403,26.81005548,25.30745923,30.50414603,36.25153922,37.38204501,39.60266349,40.57231505,43.42629897,45.01639267,41.19650307,46.86863535,46.26230267,48.92249988,46.11796153,44.16804512,37.60136612,29.815685,23.22322188,18.83043157,17.91109963,17.38617736,17.137451100000003,19.21653787,23.91402409,27.50151322,29.02636622,36.67850681,41.08665522,42.93477744,48.21409205,49.655817799999994,52.67383992,54.52898567,53.87929446,56.06232933,55.58104653,59.229093999999996,55.98862917,54.00315813,47.6309526,39.05907427,31.37031773,26.08035858,24.68461349,23.08840152,21.80503274,23.48381008,28.28902149,32.69436048,36.16332381,42.17542568,45.27916596,51.03102299,58.62132541,58.0747707,59.16116876,59.23408851,59.32467629,61.31517307,62.34213654,63.161765700000004,60.10481768,57.60241554,50.28999483,41.35548435,33.51683029,27.31078563,25.06772309,24.321700399999997,24.582288600000002,27.17708902,31.47339179,35.10892179,36.69982709,38.391278,41.84625672,46.29180147,58.57987102,59.81906968,58.17809448,57.26834573,54.37268894,59.89689027,62.41302727,63.26970941,60.52900707,58.23531273,50.76725081,41.2773516,32.8472235,26.13954345,24.83738284,24.39209168,22.3103828,23.98301066,29.65445619,34.17810249,35.778591,40.74215938,43.37991252,44.09646764,39.46387875,35.04265097,44.66181418,44.74428591,46.12270632,53.11254459,52.71495093,54.75358221,53.07002888,51.63810485,44.97596841,35.92630343,27.71802492,21.49631001,19.98266343,19.04344712,18.24417055,19.91732908,24.21219592,27.74118693,27.79459691,29.74701059,29.84246803,32.48534053,36.10950806,39.45766684,41.98550969,45.99765644,46.76999392,51.29376507,52.16583653,54.84520012,53.42657397,52.04840327,45.08391211,35.95527154,27.59450463,21.78071575,20.45526828,19.32001773,18.65724717,20.53321375,25.18453202,29.09891137,32.24217066,37.71677036,41.53166546,42.81063281,46.46891902,46.24688216,47.3769197,51.09804299,52.41730977,54.80043689,54.25253991,55.50921931,53.20182134,51.52813213,44.2795474,35.05576155,27.53263522,22.3862056,21.39145666,21.02707645,21.31647669,23.85655609,28.83701213,33.15376113,34.80151012,42.37863953,47.12741305,47.47540505,46.38142157,48.52512473,55.37439894,58.79916092,62.24970701,67.19276668,65.25764649999999,63.68637584,59.74103055,57.59792049,50.14996145,40.466057,32.76843523,27.59693945,26.90157976,25.84914431,24.460173,26.1362658,31.08794102,35.60693616,37.51102803,38.72178923,32.81360426,28.51923687,30.70333305,23.85970887,22.80627452,34.61106348,39.39835712,45.46221451,42.90109575,43.74001619,42.07912543,40.61976282,34.47730445,27.26430554,21.32290711,17.81470572,17.4299729,17.36466977,17.38661437,19.53949493,24.00570443,26.06509413,25.37500989,23.01651189,20.90299427,19.92366586,21.03678452,24.32610181,28.19952623,31.60683866,34.55122309,40.3477185,44.41190171,46.64285259,45.51846508,44.43962121,38.54251779,30.23013512,23.25490577,18.56725247,18.04882305,17.56669743,19.46248593,23.79893201,28.69473122,27.98526205,24.61494016,24.28052697,26.03728099,32.83017977,35.6955574,37.90306532,41.81903667,45.93110469,53.51566343,60.54932846,58.26740244,53.12602974,50.35785762,43.37217105,34.04434346,25.89952635,20.99164669,20.33973918,19.62852194,18.79834189,20.7817527,25.55796478,31.87217163,32.11559124,35.37297493,41.0329331,43.22614427,50.46143114,58.69405786,61.927218200000006,63.28740868,66.61140655,78.68408815,80.96030171,75.67221552,70.33093784,65.93699254,57.52537534,47.79455378,39.46138148,32.96462555,30.31781986,29.02518003,28.14686545,29.75515785,33.896381299999994,39.19467502,39.35250134,39.54803612,41.6183513,52.62295841,57.33380494,46.23948404,41.40723988,42.55535127,50.24061168,61.61865155,63.421355000000005,58.73953903,52.93327313,48.28997728,39.41899064,29.14230113,21.60987252,17.76132697,17.4028153,17.41452116,17.53170469,19.71008842,24.18044961,29.42814278,29.36967587,26.54537805,23.77027604,21.06344267,21.847860600000004,22.05453938,22.51534472,23.28627748,25.50358712,33.80641782,37.41884824,37.74470837,38.22115274,39.10748974,33.92616103,27.50363587,22.29193435,19.35123337,19.50880995,20.02333741,20.5079915,22.83764625,27.60630414,33.03545382,32.77970406,28.8782792,24.98609417,21.31572751,21.34229203,21.48472901,22.25366397,23.67007383,25.59105336,33.16290731,35.99116954,36.60858377,37.91214906,38.98965068,33.7323431,27.15274083,21.59426471,18.20942754,17.7959139,17.68294449,17.68640942,19.76474702,24.40492131,29.72007147,29.40857057,26.29377993,23.49495407,21.54678571,24.67056644,27.89595409,28.62252944,31.25806627,34.27665029,39.17716304,41.07248331,41.62818421,40.41333377,39.90901383,34.27418424,27.26733345,21.37765935,17.73357626,17.16532667,16.88123309,16.739576500000002,18.74958305,23.12601637,28.25740003,27.81023592,23.06021379,23.39987121,21.9933255,23.03536613,25.56314657,27.44641759,28.71567691,32.35745006,44.66053434,54.61979198,53.81442835,53.76985241,52.38237945,45.38701603,37.1545766,29.87649307,24.43420158,22.98532746,22.0745174,21.53857599,24.68008721,30.83915234,37.57654968,37.74854787,27.17752603,20.77410487,17.57952705,17.60712168,17.013337699999997,16.686291399999998,16.70430282,17.97040935,25.05542412,33.12732147,35.61086936,37.78241686,38.99533192,33.79483682,27.27407603,21.76629412,18.40321426,18.04445286,18.07925831,18.18988655,20.42483303,24.97978861,30.38655669,29.37676182,27.13810068,24.04072839,20.85014618,20.79814091,21.41877035,22.00265898,22.33164065,23.82630813,32.15938677,35.61542683,36.30947547,37.77233421,38.99592501,33.70546644,27.17012794,21.74175863,18.50822369,18.33681859,18.43224481,18.63542744,20.7853425,25.24596441,30.64165094,29.48420606,27.11912157,23.83579769,21.13826657,23.09373939,25.69915313,28.05740141,29.92253615,33.87593507,41.99362577,46.34770867,45.36844271,42.10625181,40.25881634,34.02036984,27.04170677,21.30801725,17.74365891,17.31887643,17.21814354,17.270929199999998,19.54230433,24.04722124,29.26045232,27.97018489,26.03247378,23.20767649,22.89976538,26.94884023,28.46017687,32.56849901,32.86838772,37.3118098,46.11877316,50.43911195,47.26969396,45.40983465,43.89653145,36.57227997,28.642632300000002,22.26496404,18.263617899999996,17.48138507,17.08113808,16.94438234,18.99137943,23.41516688,29.02365047,28.32713578,28.8577081,30.20950157,32.02041473,37.77161624,38.51267564,40.36941337,43.47549483,46.56187922,54.90987894,56.47368906,54.55089903,53.08875826,51.34086948,44.3769402,35.97000532,28.58719332,22.87569811,20.85429786,20.05589533,19.45727292,20.93851767,25.32809277,31.413332899999997,31.09146839,34.55225322,37.46713884,39.06722156,46.62047098,51.21363453,51.80226791,51.44157115,49.72680216,56.32741257,59.89598501,57.455265000000004,55.76475059,54.10364129999999,46.59125313,37.4418854,29.72584637,23.69851128,21.47196181,20.49837708,19.81188263,21.29259672,25.66022723,31.37927662,31.01445939,31.18792472,34.75662204,38.11770409,43.33536779,46.79515373,48.59386158,50.11634219,56.00045992,63.59126177,67.61308536,64.82864989,59.38457913,57.46859409,50.05531561,41.23873785,33.29922603,27.85749642,26.39922639,24.68330243,23.21950722,24.56917803,28.40049256,33.59746029,33.42121676,34.59570539,37.74030695,42.260269799999996,47.31714173,48.64414997,52.42926536,58.87148757,62.96214167,63.13404623,63.71531274,62.49487469,59.06240246,57.70701917,50.52170855,41.05281747,31.40911877,24.89703594,22.37918208,20.95565505,20.15781441,21.44723902,25.36015124,30.44795788,29.47874333,32.41947552,39.19804631,47.54023995,57.486168500000005,56.69635028,60.24934611,62.94378686,66.84877028,76.00519277,76.97084876,70.51436096,65.15017102,62.6339716,55.05209742,46.37942379,36.97074767,29.39230723,26.43303293,24.35890945,22.82128925,24.37005344,27.64444964,32.03311949,30.68660146,34.56352205,39.50342897,44.96850787,51.70571795,55.78263716,55.76034917,57.80338187,60.81378739,66.56901569,69.17917427,67.61923481,61.57189051,59.20855411,52.49385052,43.26903457,33.81843583,27.54237449,25.61596345,23.71649149,22.32162043,23.99827511,28.51683327,33.69763131,33.6194361,38.55116451,41.01101973,44.81561364,47.85885801,49.23462511,50.54927196,55.66788843,60.22836921,64.99596574,66.07009605,64.74168312,60.61528709,58.43815199,51.05365435,42.26254854,33.72513228,27.48397003,25.68204696,24.01797219,22.58298902,24.11945424,28.73674747,34.84998801,34.14292245,38.53078071,41.85065811,46.12648341,52.14985411,55.80626738,55.517366599999995,58.33926084,58.67195717,66.96305077,67.40924722,64.66773324,59.74536952,57.69955863,50.82615473,42.11864441,33.66270099,27.49224216,25.61630682,23.82115755,22.65284963,24.46582303,28.31365063,33.60648162,32.79125385,37.60033599,40.838584499999996,44.01730476,47.45957871,48.85039173,48.85604178,49.34060221,52.67009404,62.88254178,63.4638395,58.94500041,55.32102020000001,54.31840491,47.29966096,38.041100899999996,30.20122943,24.91916783,23.26617461,21.86824442,20.50174838,21.74996834,26.07168063,31.54512533,30.12940221,32.70328816,40.92954689,48.65850917,57.13055988,61.85882472,65.13069247,67.98118025,71.97097661,81.46933522,87.20077721,84.37026747,77.10226663,72.49951984,62.30595761,51.63810485,43.36486657,37.00655201,34.15678221,32.35011436,31.70563617,33.48686326,38.38946748,44.493437,42.58097933,42.78210171,48.71354237,52.72603248,58.75567753,64.27410397,66.35066228,69.34530389,72.67251698,78.23052484,83.96611853,81.48481819,75.71342015,71.67539564,62.21430847,51.80588894,43.33786506,37.77467537,36.19494527,34.92325113,33.67834003,33.71495597,37.35857084,43.32937439,41.86810766,46.3401545,51.57898242,56.781194400000004,64.16325723,66.41971127,67.61058813,71.47074585,75.55415792,82.26611453,84.29122944,81.5054205,76.16389312,72.92517638,64.9214228,54.31306705,45.26215344,39.85142096,38.59274375,35.49839937,33.20074068,34.68429539,39.42373544,45.1088222,42.27400469,47.81662326,52.06694538,52.76545785,60.37617527,65.66504188,66.32372316,69.70743655,69.71973553,79.19892776,85.24165217,82.77527291,76.13208442,71.47021521,63.58982585,53.62145324,44.75546111,39.08691861,37.5584134,36.23405846,35.190925299999996,36.1910121,40.78080434,47.61281632,45.54453015,47.51695308,48.958241799999996,50.39022825,56.0836184,61.13571432,62.14126388,60.59905496,57.38571654,64.46049259,69.15997659,68.50479143,64.25746604,63.20081649,55.95547818,47.15304108,38.11932731,29.34370446,23.87728328,21.50720427,19.09217474,19.40454969,23.45106487,28.50397242,25.94182356,25.61115623,24.28224383,23.79028528,25.56814108,26.29743218,27.9067235,29.38846769,34.01406427,43.89019467,47.68017967,46.12542207,42.55987756,41.55014511,34.93264703,27.40109248,21.40316253,17.73853955,17.24171136,17.06150344,17.050234600000003,19.19256426,23.68196699,28.90109783,26.49796146,25.90564462,23.69763724,24.62805073,29.74638626,32.55401496,32.26895369,35.42710285,38.4715022,46.56496958,51.10890603,49.31232086,46.46436155,45.55289595,39.05972981,30.86577926,23.88720985,19.04588195,17.6733925,17.08713148,16.898589,18.86576768,23.28821285,28.69613591,25.29235086,26.72886358,32.23168221,36.93481845,42.61578476,46.75713307,49.11825319,51.62480699,54.21314577,62.6419316,69.03274166,66.70002779999999,60.82131035,56.57286117,47.89497452,37.82914666,28.05796329,20.30334174,18.049728299999998,17.25326115,16.90526914,18.81157732,23.16338149,28.33528307,25.27277865,27.06836493,30.87333346,37.39787134,48.21343653,54.87856965,57.86147420000001,54.83311969,58.31360157,68.25054003,75.40685132,73.08574967,66.08489226,59.89542313,46.83308073,33.01688053,22.97256026,18.03742934,17.17606486,16.93426847,17.04733154,19.30490936,23.84797179,29.06522971,25.679924300000003,25.98883431,24.14692401,27.04470347,37.16856121,41.56128911,47.062859100000004,49.66081229,51.52981777,56.08733306,56.34355107,53.86456068,51.54352145,51.33646807,44.24480437,35.81217903,27.84007811,22.26633752,20.82267641,19.99137259,19.46245471,21.42529442,26.23325281,32.19865606,30.08033123,34.09344566,38.52943844,41.92819777,47.13858825,48.76276944,49.39919397,49.16373438,49.26118961,56.10727986,60.27094734,60.90974426,60.48071647,60.28686731,52.95718433,44.15434144,36.49189968,31.24164684,29.82795275,28.01969292,26.58215007,28.4364842,33.39424646,39.54132475,37.15523212,40.16051828,41.85740068,47.13968078,52.30749313,52.85089506,53.80356531,56.01887713,59.30697701,66.46843888,68.66770588,67.46265717,65.50755894,65.12419961,57.80778329,48.37903552,40.82197778,35.12446718,32.27426034,30.53383211,29.98209559,31.80711823,36.500327899999995,42.81765634,40.68921764,45.32280543,50.00521449,54.91802623,60.84812459,62.78215227,64.5205827,66.55712254,69.11106169,77.44479586,79.17442352,76.58614714,71.42064477,67.55736540000001,58.78239812,49.26131448,40.30208123,33.86216896,32.39859226,31.61442407,29.98381247,30.98830067,35.72889569,41.89707577,40.80605781,47.89297671,51.710213,56.12241944,61.62433281,63.56525913,63.57069065,65.67874556,69.49526384,77.86748694,80.48170344,78.22312673,72.51153788,68.11250447,59.91343457,50.68680808,41.86286344,34.74113906,32.41363821,30.73679624,29.18300632,30.41290271,34.99223771,41.05840507,39.04212417,41.62887096,47.79889278,52.8851074,57.45732523,61.12513223,62.66824638,67.16436051,70.84268709999999,78.41450984,85.12699716,81.58698699,74.95556677,70.81509251,61.87605575,51.20988865,41.63754893,35.23968412,31.7353847,28.36409512,26.46712042,27.8612423,31.65790745,36.88646543,34.72874646,39.1341479,47.35547455,56.52069985,61.80722525,65.75110343,47.77872745,32.29189719,37.21132664,58.62965997,68.04317454,66.91719497,64.51237299,65.02277998,58.04002767,47.93152804,37.84069645,30.69362499,26.46652733,23.50506794,21.96601181,22.8239738,26.54119514,31.78910682,28.58585105,32.16285172,36.85493763,45.85593742,56.01097958,61.77591596,66.94422774,69.39771497,57.28810524,49.5021744,48.57088688,50.53204094,53.30807937,54.18083759,46.87865558,38.26501072,30.60431703,25.22155378,23.75148423,22.12564862,20.81137635,22.46053005,26.58280559,30.881605600000004,29.52232038,33.06426588,34.7739467,41.22331731,48.80737659,50.9891004,51.8393521,53.75436945,56.87321811,64.35595139,67.57362878,64.69454749,59.05044687,57.3397047,49.619514,40.90910064,32.65958627,26.23253484,23.97689239,22.81392236,21.59426471,22.88765371,27.58576425,32.65683929,32.87369437,36.84266988,37.55869433,40.66212247,45.90722472,47.61587544,47.90995802,49.01783245,52.67293466,60.28315264,62.65348139,62.0297616,57.50976753,55.45015933,47.13949349,37.90646782,29.78871467,24.04175851,20.95247106,18.44217139,17.44289618,19.25199884,23.61291798,27.94474415,26.98370811,30.11466843,32.98763147,41.05238043,48.55680861,49.89571002,48.78440188,50.38638872,53.30464566,60.9566926,64.95747686,63.98117639,58.58458457,56.94666852,48.98162231,40.50042544,33.33896354,28.30147653,26.83936697,25.32759332,24.13440654,26.06390794,30.37207265,34.95409218,35.51282102,39.82014288,40.66524402,43.95627818,49.48266461,51.88467722,49.083135600000006,49.84208156,53.6143985,59.579895400000005,60.4606448,60.20470775,54.33045416,52.40101519,47.43007994,39.0976256,30.9213119,24.9951155,23.08459321,21.21649298,20.68460962,23.21079805,27.29486566,31.70928842,33.64512659,36.35077375,39.803380100000005,41.86245764,48.91694349,52.17463934,52.56833103,54.44379817,57.03416597,65.29679092,70.26566597,71.55624551,67.67857576,65.84387631,57.77313392,48.64421242,40.13582669,33.776669299999995,32.16647272,31.2249777,30.26881129,31.86180806,35.61498982,40.22497857,41.22812453,44.43019408,46.29660866,51.51321105,57.63859448,59.93887531,60.04981571,61.2404116,62.64296170000001,66.00217083,71.47361773,68.09277615,61.14916826,61.07343911,54.167727,45.34312682,36.83124496,30.69740208,29.06076587,27.06518094,24.83185768,25.86899745,29.69363182,33.54632907,33.07272531,38.46385436,42.14058902,49.335795000000005,57.02742339,62.3350818,67.50358086,70.92294254,70.20198603,74.18497734,68.60362018,63.36291932,64.21117324,64.89426518,55.43654931,44.45220111,35.22064258,26.38976805,21.27330545,18.76977957,17.6474523,19.31474229,23.552703,27.73332059,28.32245343,36.57817973,39.13249347,41.71480764,46.67303813,48.19963922,48.36982689,50.22550331,51.79524441,57.60578686,59.10825824,59.06093532,55.12916884,53.50448822,44.41333764,34.87942437,27.34727672,21.75833413,20.01213099,18.89489187,18.28122352,20.13421538,24.28062062,29.02180874,27.960601699999998,30.26971655,32.9723358,36.55380031,38.247998200000005,39.56639093,41.98641494,45.31234819,47.10446955,54.12346322,56.96524184,57.41440373,54.02638256,52.84302873,44.86568355,35.94184881,28.62050042,23.58947504,22.33354481,20.03810241,18.40714743,19.8882361,23.69479662,27.48578054,25.6488023,30.19951255,35.06921549,37.56493747,41.05378515,44.46808989,46.48449564,48.20291684,49.51784465,56.56833491,59.34421728,58.32396518,54.2375252,54.05076198,47.49063829,39.19245871,31.84766736,25.93470639,23.11871191,21.64680064,21.00544401,22.45622229,27.11468897,31.57830756,31.70345107,38.21559635,37.715053499999996,41.18651408,45.62263170000001,45.93023067,46.63879455,48.96991643,51.68333633,58.34803244,61.35153929999999,61.866940799999995,58.06078609,58.09084675,51.39889936,42.50178524,34.75905686,28.80067712,26.52209117,25.32153749,23.94140021,24.089643300000002,27.8614608,32.79899532,32.50525611,32.95569787,36.1666951,38.80828778,42.76065657,45.59650421,46.33656471,47.30150268,49.68350607,57.30077879,63.60121955,63.85391019,58.24246113,55.83795126,47.32753654,37.51299463,28.83685605,22.91743343,21.30817333,20.36761475,18.80230627,19.36646661,23.22802909,26.19704266,24.73696211,25.51313911,30.36323861,34.49625233,39.23600454,42.08820916,43.34947727,44.86000229,47.82939045,56.53852397,63.85965387,62.76654444,56.97573029,54.94334213,46.55238966,36.45609534,27.66820476,21.61958059,19.932936899999998,19.04934688,18.11565575,19.5141166,23.78397971,27.00827483,26.41246183,31.54228471,35.08051554,39.17900477,45.60162356,49.86218441,50.51015876,53.57160186,59.22706498,62.66846489,62.34400948,61.62018111,60.57701672,59.29786207,47.10094218,35.890936100000005,31.21917157,25.30873907,23.41376217,22.79890763,20.04141127,20.45018013,25.86687479,28.23358251,29.45885896,27.66321025,22.81451545,20.00070607,22.27642018,34.89359627,39.69194024,40.76248076,34.73929736,35.74931073,43.30677427,50.25000758,49.44127267,51.04831646,44.89939645,36.59400607,29.39290032,24.324104000000002,23.0668315,22.38895257,21.75705429,23.20583477,28.02808992,32.69064582,33.58010439,41.40302578,42.36543531,48.53264769,55.95026517,57.21762031,56.84434363,60.11658597,62.38521413,68.74187427,72.08104293,70.50315458,63.5596091,60.38660129,52.36667798,43.83026062,36.40924067,30.61611654,29.04656273,28.03345902,27.12333569,28.40302101,30.73866918,33.09001878,36.11316027,45.99125724,51.11961299,55.17209035,63.51831079,68.84045326,69.19119224,69.49254808,69.38432347,70.44805898,66.70190074,63.289031900000005,65.13072368,65.14773620000001,54.90332366,43.05467673,33.01837888,25.45133213,22.07620304,20.49747183,19.45358947,20.95403184,25.24752519,28.810447600000003,29.85205122,34.45829412,38.10278301,43.5263451,51.27160198,55.35139302,57.69656193,60.72426092,65.47952729999999,74.61859388,78.39543712,75.89400269,65.8917611,59.98345125,49.61124186,38.90805298,29.81325018,23.17945755,20.73021567,18.79447114,17.50108214,19.177892899999996,23.50722182,26.78370949,27.29708197,29.08754888,31.80593204,36.16266829999999,41.78042292,45.90329155,48.08813693,51.83217252,55.03336805,63.58211556,71.87848461,73.35957333,66.8337556,67.12618375,58.34940591,43.996046899999996,32.5468978,25.39801581,21.98608347,19.57898272,18.60698999,20.00005054,23.94595769,27.16972214,29.35469237,32.11115862,35.809713,39.434067799999994,45.72355187,48.37553936,50.32308341,54.5264884,60.35463648,68.39150988,75.95836933,77.41944879,68.70856716,65.49803817,56.36178098,45.02791125,34.79592252,27.35807734,24.87587173,22.75951349,20.5474793,21.44299369,25.30989405,28.90066082,32.38142366,42.29186002,46.99256147,49.27102254,56.41288099,59.64594770000001,61.13896076,65.20857551,69.53319083,77.85618684,83.26545216,82.0865934,76.28154489,73.71121754,62.62829034,51.07971942,40.93831849,33.78615886,31.73794436,30.13327296,29.21575154,30.43653294,35.92580397,41.001218,43.45461157,53.88894008,61.47871183,66.37847541,69.32726128,73.04610579999999,73.92860331,72.816265,71.72465396,70.56908198,59.31362595,54.24205146,52.902276,56.0862093,50.687807,40.39600911,31.03752774,25.78883568,24.56870979,24.45215058,23.0141395,22.88962029,25.90224211,28.55991086,31.73666454,36.89083563,38.25914216,44.68219799,56.38703445,59.35105352,60.11692935,63.16544916,66.83113349,75.08180282,78.10588078,76.21761525,68.48069301,62.26319219,54.19984791,46.04941199,37.47731516,32.98098253,31.11369392,29.32353916,27.48559325,28.345115999999997,31.38673716,32.95345035,37.68508648,48.82285955,51.38763053,51.78303908,56.77045621,60.80248731,61.16231006,61.46301034,65.02580789,72.58820349,77.48381543,76.58455514,68.28774908,63.72520809,54.97955227,47.03604486,39.07121715,33.78793816,32.86042772,30.81667706,28.67575211,29.28152288,33.32207589,36.9588545,40.75889097,48.54248062,49.78611188,52.37220316,60.40114778,59.88206283,58.29231251,62.04043734,67.34612916,73.70041691,76.16848181,77.00596634,70.14173985,66.56249165,57.93273951,47.91804289,39.04090677,32.76518879,30.76311102,28.74926494,26.03287959,25.83053978,29.06850734,32.83611072,40.25806717,47.85217786,52.33274658,54.46705383,57.96523499,59.62234869,60.90094146,62.77640859,68.49580133,76.57587722,83.29151723,80.77940706,74.36237589,73.12330213,64.70818872,54.59510039,46.47138507,40.21695615,37.94383294,36.60599287,35.58399267,37.12479687,40.93560272,43.81652575,47.892727,48.71173185,53.97147425,55.94033857,62.80085044,67.05994418,67.98670541,68.20187483,71.02248923,77.0174225,80.86431359999999,82.61616681,78.14458818,75.53052773,67.17628483,57.70623878,49.19644837,42.97360969,41.1159667,39.31685305,36.39104193,37.20948491,42.01703751,45.60493242,51.060334499999996,55.10578833,61.10465477,65.23223697,69.20127493,70.54460897,71.66531302,74.22537045,76.96076607,86.4210417,91.84485352,91.72464203,81.91481366,78.01963194,69.09077149,58.94356451,50.82225278,44.69995968,42.34339707,41.38104996,40.60093981,42.3703986,47.06947681,50.60639658,55.51755389,60.75641303,64.14427811,66.92980613,69.51368104,70.0895473,70.00357941,73.43595801,77.50813245,84.24222089,88.22674179,87.93340841,78.80795186,75.19121367,67.18305864,57.87867401,49.46415374,43.29319546,41.31671452,39.820736,38.92700088,40.68185074,45.55745345,49.50563932,53.04440082,61.20201636,64.40299338,66.7281531,69.55647773,68.01342601,69.59512271,71.26188202,72.78433142,81.31669074,84.21081795,80.82217251,74.05137443,73.55632554,65.28645853,56.44968425,48.90536249,43.71242156,42.29254677,40.82993778,38.42027732,38.331843400000004,42.42736714,46.394220000000004,53.90935512,61.49172873,64.82861868,65.47827867,67.51072926,68.86224181,69.40202273,73.66305181,76.45088975,82.34718161,88.5703012,86.47953976,78.74595757,76.79803898,67.66771272,57.88919367,49.62301016,42.975389,40.137418700000005,38.8946927,37.21429212,38.14280145,41.85134486,44.73816764,54.06668198,63.24667227,65.75035425,68.82687446,70.31533005,70.03217294,72.57743409999999,75.85417153,79.82018153,87.64176068,90.69649234,90.18533619,80.47789516,77.95023961,69.75101359,59.47657162,50.42528342,44.31994043,42.44150783,41.49873294,39.46275498,40.31210145,45.44282959,49.16623163,53.48323037,56.90817964,53.58596106,51.38709986,66.46110319,69.08296763,72.64654556,75.43076251,66.24824378,61.05499066,64.62131558,67.83571535,68.54821240000001,70.74813493,64.38445128,55.50394387,47.60086073,42.19215727,41.13482097,39.19586123,37.32448335,37.28939697,41.33013725,46.55413773,48.80231966,51.26529642,60.63929193,67.11741212,70.64268848,71.16717372,57.39835889,54.61055213,50.77820751,44.28120181,52.95084756,57.67642784,56.36171856,59.66489561,53.53879422,47.2470626,42.76277925,37.69526276,35.59395047,34.20373055,34.00501175,36.91590179,41.54677383,45.30126665,49.80349902,50.75451483,61.54685557,66.34941364,70.28648681,58.46683917,56.52869103,71.22701414,72.07380088,68.69077425,57.90083712,53.50380147,52.66035477,56.49235604,50.99780955,41.90041585,34.203043799999996,29.55934212,27.91524537,27.72045974,27.72551667,29.544108899999998,34.65017669,36.96153906,49.26243824,64.98563337,60.70256603,61.04153672,68.73004353,74.2526841,73.59372182,60.081530799999996,51.604860200000005,52.143611,50.19887636,57.99120639,63.41011737,64.29548669,58.34687746,50.19406914,42.58322686,37.09829479,32.54627347,27.76949952,24.57382916,24.7207612,29.309492100000003,33.22817922,43.05733005,56.13637284,63.81501549,67.85513149,72.95042987,74.46919581,76.49980465,80.98549279,87.31281018,73.40733323,56.81250367,61.47771291,58.14378848,60.61375753,53.21552499,43.88132942,35.71537932,29.6805837,27.86289673,26.85731596,26.09852609,26.96707017,30.2055684,32.37209018,42.70893225,57.98561879,65.88430052,66.71079713,56.62012167,34.50421233,22.75405075,26.69321532,32.91692804,37.12554605,47.70490247,61.68192566,58.41508365,60.76727606,54.33638514,40.01742575,25.53592653,19.61035444,17.74718628,17.16192417,16.97413085,18.95982041,23.62905647,26.33691997,26.18989428,26.240213899999997,23.96209618,29.18363065,40.75093097,45.13941353,51.23551668,49.84863684,44.56214262,55.41067153,59.59874965,58.86462012,52.74722791,54.08288288,46.77620582,38.31367591,30.704207099999998,24.78325492,21.30714321,18.97957991,18.00387253,19.80292374,24.18853446,26.9924797,31.85824947,38.89369378,47.09869466,51.3668721,54.80705462,58.4229812,59.25319247,60.74885885,63.6831294,72.64226904,79.89369439,80.71182518,72.60262511,70.8361943,62.55046975,52.91014234,48.31819621,40.16242243,34.6729641,34.49743854,32.02041473,31.15979942,36.15976523,40.04370933,44.5359527,47.47958793,50.40027969,52.59433368,55.84175958,56.50796385,57.77803476,60.37386532,62.44096527,72.70953874,79.98618633,78.52613698,68.62409768,67.5402905,59.98532418,50.95760381,42.81778121,36.72782752,32.95772689,29.90983139,28.46261169,29.10187686,33.0858359,36.31022464,41.39153841,47.68926343,50.45949576,50.84747501,53.96008055,56.53658861,55.48231143,56.38584824,60.24581874,68.47036061,75.36801904,73.72342287,69.36912143,69.11858468,60.53450101,51.45752236,43.81608872,39.22807576,36.71065892,34.57432267,32.70016659,33.50484349,38.03657463,42.50621786,49.69521194,58.22569833,58.64401917,61.02321314,64.41476168,64.79378202,63.049389399999995,63.70301377,64.20480525,70.95749824,73.68509006,70.69278963,65.42730353,66.97260275,58.861561,49.8934937,42.39349816,36.67126478,35.10567535,34.33402463,33.3133043,34.93014979,39.77116555,43.68504546,48.29400411,53.97912209,58.23443871,59.41838566,60.45109282,62.38958431,63.92679872,64.41632245,66.79573491,75.49253828,80.46653265,77.83255659,70.89459878,71.8394651,62.69118988,52.89209972,44.69946023,38.85738998,36.53400959,34.71145298,33.56699383,34.97819068,39.42557714,42.51164938,44.7858027,52.18384797,57.40485174,58.85594219,58.44848439,50.79531366,46.30793995,58.27789089,62.66762205,71.04621313,75.90573979,74.92597435,68.09889443,69.00105778,61.01247495,52.07958769,43.40185713,37.32148665,34.86515883,33.02427865,31.03621668,31.7126597,36.02965842,39.18524791,42.02187594,48.59236323,51.39918032,51.33481366,53.10052655,54.18573843,54.29468103,55.53896783,59.50166898,69.34664618,72.51475311,72.27629679,65.64771721,65.28620881,56.36830505,47.23838466,39.50567649,33.97957098,31.53248301,28.94105387,28.12573244,29.71773032,33.69891113,37.13559749,43.08489347,46.3946258,48.10205909,47.29082694,49.32327753,52.45105388,55.01673009,56.45464752,57.92783866,66.90736211,75.86628315,77.99394146,69.83866713,68.34493614,59.9508309,50.80386675,42.75853391,37.14661661,34.51832181,32.58298307,31.93120043,33.87712125,38.80007807,42.51889142,44.75527382,45.91643335,49.7194977,52.10568397,53.74238263,54.88237797,56.64977653,60.62259158,62.69693357,67.71522293,68.49645685,64.70971828,61.70524374,65.48171238,59.05278803,49.47751402,40.73357508,36.3793673,34.97101107,33.90902364,33.12007944,33.8161571,38.13524728,43.23522801,47.28664406,56.10696769,58.08260582,61.26650788,55.67044812,42.37370744,38.96723786,40.97705711,43.89422147,46.73340919,53.44714507,54.84591809,56.733309600000005,58.961732,49.24795418,39.63759379,32.43193057,28.39871325,27.16216794,26.1430396,25.55069153,27.51287571,32.7195203,36.51371942,39.21680692,47.31323977,51.81328703,55.07070195,60.51402354,64.32829434,67.16264363,70.78322134,76.75402488,87.80217784,93.95581145,93.15091603,85.58202758,82.94886311,68.93194632,53.90208188,42.21307175,34.07365495,31.45232123,29.60398051,27.333854,27.99278501,32.43380351,35.86593237,41.02188276,51.05084494,56.74208119,61.14548483,65.47328416,68.28138109,69.99140531,72.1590196,74.22796133,81.83652488,85.03765797,85.45354401,77.60349621,76.79875691,67.28535233,55.73113132,44.60125583,35.24158827,31.86645919,29.94516748,28.18026619,28.77479934,31.05828616,32.85877329,38.00301782,48.09353724,54.01264769,57.97082259,62.05233051,63.32343153,65.35091884,70.37454611,76.40222454,87.74658277,91.98207743,85.76357777,76.22738576,76.01655528,67.54035291,57.7451647,47.96034007,40.6085252,37.83248674,35.31653703,31.8918375,30.96801052,33.97732346,36.38158361,40.64411103,49.0290701,57.69500116,65.42106039,68.74187427,70.45405238,70.46700688,71.59976014,76.77003849,87.77586307,92.05118888,90.49471443,83.0077983,81.69265197,72.02376221,59.52629815,48.25011489,39.62070614,35.21380635,32.07972445,30.03519341,31.35208779,35.85638039,37.52008058,42.51395933,49.51572197,54.1718787,60.71836116,67.21405576,72.09346679,74.64238018,72.69034113,66.68697965,59.39940654,60.69157815,69.73606133,64.74396185,66.33430532,59.18979350000001,50.557949900000004,42.70805821,36.369628000000006,31.25856573,26.80009768,24.57301756,25.94457053,30.76604528,34.14532606,34.92549866,37.84640892,40.2226062,43.72874735,51.57426887,56.63220213,57.93149087,56.42468052,63.24717171,77.89826553,86.52698755,87.36238061,78.29663959999999,73.71930241,64.35729366,53.58514943,42.40916841,35.0610682,31.1639511,28.92004574,28.04522732,29.88560804,34.79426808,38.37682514,44.31566388,58.06446951,66.01503169,70.19137269,73.28655994,61.19998734,54.49205756,66.04927521,77.99840534,77.0266623,71.85816323,81.26624625,75.97469513,77.72236539,69.99680559,54.97652436,41.00505754,34.55815296,31.87082937,29.18690828,27.59690821,29.13793092,33.77847981,36.86564459,39.47087104,50.94596036,60.83929058,67.01955107,71.37066851,71.68163874,70.09132659,70.46872370000001,71.76557765,81.59603957,88.22518103,84.55253559,75.78056502,75.08080394,62.77016545,51.26810582,41.89432881,34.98558877,32.08905793,29.3908713,27.64398142,28.88564611,32.55413981,35.27377161,40.76051417,51.58719213,58.53373431,64.13519435,68.68128474,69.53543835,68.64716604,70.59598987,76.56588818,85.74728321,85.63400159999999,84.24056648,76.58255732,76.02520203,66.19979704,54.8752296,45.86617615,39.04674409,35.67973106,33.80307774,32.81279264,34.43441416,39.20316569,42.9305321,42.32391849,41.82393752,48.60022957,55.10126207,63.23250037,66.16889357,67.93516839,70.97007816,74.04594291,83.73275039,86.88515588,86.37896295,77.19447763,75.91600971,67.5661058,57.53108781,47.94176678,40.29536986,38.03095582,34.616089200000005,31.05507093,34.08904427,39.82207827,43.92805925,47.04953001,56.88142782,63.07757712,66.89859048,71.66047455,72.89720721,72.73856927,64.58070405,59.98741563,78.77589339,82.17524582,82.86960662,76.95580279,76.79254498,66.59801505,55.96459313,48.15612459,42.58488129,40.40140941,39.946254100000004,39.81620971,41.63826686,42.26754305,41.53591076,42.22992819,39.63372307,50.04748048,60.50606357,55.01822844,47.89044826,60.01216964,60.7130233,61.82192783,70.46110706,79.75303665,77.13535522,71.21587016,72.90351272,63.85097591,54.24592220000001,45.62971765,39.84342975,38.20442115,37.83545223,37.68424364,37.8192513,41.95295178,44.62323164,45.39791028,54.02841158,61.46213632,63.17347158,68.1606702,68.84245108,68.57924076,71.74641128,75.20376235,85.46222193,93.00005085,89.51629129,81.22241951,79.45567645,69.72423058,58.51843864,49.30167632,42.73156359,40.19891353,38.50693195,35.69880381,34.98159318,37.9934346,40.52084046,46.1062869,58.59554127,66.83590948,70.73230861,72.91556199,74.79580513,72.50270383,74.50091093,78.70256783,89.53923477,95.89164959,95.90154499,85.33773393,80.64736490000001,70.59343023,58.88977994,49.02541786,42.81306763,40.78423805,39.68897475,38.76670854,39.52640367,42.73003403,43.91379368,49.19969481,59.137913100000006,66.71900688,70.41250433,72.47373578,74.7204505,76.38986316,78.2417937,83.19115895,93.03154744,97.84528071,97.19743123,87.79808861,83.99983141,75.08495558,65.08402509,55.65443449,46.14196637,42.17214803,40.53117282,39.39536039,41.02906235,46.04472965,50.18545363,58.20035122,66.79492332,68.29386736,72.70535579999999,76.96291995,76.94531434,76.20107093,79.79873639,80.88981679,87.02291049,91.77780229,88.95322354,80.42932359999999,77.26658573,65.82427287,54.02235576,45.39541304,39.62763601,37.56965103,36.37068934,35.89614911,37.69888379,43.69606458,49.61854632,54.78926171,63.337104000000004,69.43401872,71.01078338,73.80520783,80.221802,74.29226556,64.88524387,81.90326393,90.79285504,93.18490991,90.94721646,83.97673187,84.51585726,78.44360285,68.89948209,59.18642221,52.44886878,48.36233514,42.85605159,38.37844836,39.04268605,43.68083134,45.97377648,50.45843444,62.54990787,71.36601741,75.39152447,80.6029138,70.50374769,47.77176637,38.69013658,40.76241831,49.81838886,59.28266004,67.18995728,61.40073516,63.20933834,57.9758171,49.13067702,41.35036497,36.60499398,34.58499841,32.22275453,30.91837762,32.68949085,37.90284682,42.09916586,45.21670346,50.47744477,60.34948589,67.13888849,73.44404288,76.50598541,76.55449449,80.06672271,72.2325637,58.80824468,57.91223083,60.06532988,58.59791367,61.53552429,54.69964159,46.20008991,39.41405858,34.79289461,34.26254081,33.97164222,33.40020865,35.10302203,39.14597862,42.07778313,46.63223927,55.44647588,66.08882543,72.76803686,77.13897621,78.37464751,58.7173135,43.43653771,48.60659756,68.70513346,67.68388246,60.51127659,57.40310368,63.23955509,58.31672314,50.01826263,42.25212251,36.1838637,34.44755593,33.39546386,32.62543636,34.83132106,40.57852696,44.91278794,50.94758358,63.57365613,70.52069778,75.95240717,83.31954888,84.32743961,85.22588826,87.51290244,90.68409978,99.54338054,97.36343603,83.59243607,72.90975589,81.07033686,77.54193897,69.26458022,60.14830106,52.27540345,48.11195445,44.80081743,40.80777467,40.65132186,45.34306439,49.17406675,54.95919967,66.33027844,74.87915085,78.02459523,81.90279569,84.3904952,86.19607054,86.61876156,91.37683734,101.5389342,105.0,104.93388519999999,98.87012153,96.58794574,86.01121148,74.32017233,63.89333554,55.392878599999996,51.15323225,47.50162617,45.49136991,46.16768806,50.05706367,52.73208833,57.99891668,68.42169541,75.55949586,80.31082907,84.71722941,85.74915615,86.82050829,89.2526752,93.77394908,101.2172882,103.0802066,98.43207242,81.89252571,68.95941609,62.43057046,54.45472363,46.8246213,41.65193933,41.12960796,41.42272284,40.77562254,39.75718094,42.56936712,45.39737961,48.59242566,59.88836839,67.91818707,72.36039175,79.01469306,82.23187101,67.88665925,50.48212712,51.0302426,72.52714573,76.32075176,78.02287841,73.83707901,72.66955146,64.78204493,52.97388469,43.32247574,39.35718368,37.69507547,36.66982885,34.51554362,35.02501414,39.49643665,42.04953299,46.72941357,62.094815000000004,69.95613161,70.37092506,65.58834503,63.40109606,70.42233726,67.81826579,71.81377462,74.35372914,71.02248923,70.62726799,67.92162077,71.60815712,65.07622118,54.52502126,46.2742895,41.15617246,40.58336538,40.57409436,40.07732859,40.50832299,44.20709588,46.86410909,51.34589520000001,47.60014277,38.12191819,39.75327899,53.33158475,60.10906301,67.29811948,71.63234925,74.91080349,83.48174540000001,90.06094184,88.89659835,79.58993497,77.78851133,68.1622622,55.87328738,46.75588444,39.81599121,37.13409914,34.34541834,31.28519265,32.18245514,36.90450808,41.50282219,46.65836676,53.85238656,61.74189092,64.99428009,69.42964855,69.47946876,68.91508988,72.87616783,77.53563339,88.0126025,96.31424696,94.17191733,84.97856673,80.29856126,70.84942974,60.66207935,51.80233036,46.06798529,42.21628695,38.36402674,36.42531672,37.33344224,41.92310963,46.59743385,55.43598743,66.40625736,71.2027596,74.42202895,77.38648503,77.34812105,77.15324177,80.04524633,85.92062364,97.01709846,100.335259,94.60010234,83.47853017,82.18860615,74.04675449,64.41057877,54.82132016,47.95628205,44.8959315,41.65506088,40.72358606,40.1595506,42.56097009,45.90594488,53.11969296,62.76173723,68.94533783,73.54471327,79.37389149,80.42514073,79.69803470000001,82.69795177,85.72427725,91.48606090000001,97.36078268,97.76358939,89.58811851,86.89423962,77.07735656,65.79318211,56.39149829,48.56308296,44.40259945,42.01516457,39.80206902,40.47392333,45.30345173,47.64219023,50.40739686,67.82066937,75.9798457,77.91612091,81.9342298,75.08732798,57.96155153,58.37859255,51.01931714,54.24086527,62.02782621,58.14953214,59.46146325,61.689198899999994,54.99200732,46.58532218,39.48273299,34.14182993,33.14358482,30.86705911,28.55891194,30.157090500000002,34.97219728,38.65352061,46.58054617,57.11975926,65.58556683,68.99253592,73.86330013,58.77646714,44.65129449,43.18378462,54.93172991,67.85581819,72.57256447,74.78775143,70.07150463,66.95914883,58.55421177,47.22533652,37.080345799999996,31.53061007,30.91094832,30.25423359,29.18803204,30.85691403,34.82354836,38.65779716,43.84827206,55.33978081,62.91035491,66.77188619,73.03745905,74.11742671,54.52508371,38.51395548,44.82859936,71.88962865,79.09600978,79.55597232,76.03153878,73.00393347,60.83897841,50.36013638,41.50101168,35.064252200000006,33.48773731,30.94185179,28.2922679,29.05514706,32.63442646,35.35508836,40.52855071,50.07935166,58.69636781,63.03940038,68.38245737,71.55321764,71.85963041,76.33879437,81.87220433,80.49868477,78.02596876,67.22910173,59.55020933,64.30425829,56.66628959,46.93852719,38.82327131,32.80739233,30.829100899999997,29.72681405,27.91568238,30.30408497,34.78877414,36.93769031,42.98450397,51.10309992,59.55230077,46.606174200000005,44.16077187,60.75703736,58.24011995,59.32726719,65.3927478,82.08016294,95.46003088,97.48061951,81.36385759999999,73.56303688,67.90588809,58.60862062,50.14418656,43.33795869,39.64452369,36.30707186,34.54316946,34.8902562,38.669627899999995,42.4574278,51.72987884,64.49258227,68.96884326,71.94581678,74.64375371,76.3881151,81.6010965,86.59160396,87.99805599,96.92966345,93.04943399,70.99633052,59.31880776,64.77552086,60.99068645,53.96448196,46.93684154,40.27080314,37.746768599999996,36.44364029,34.79099046,34.84324544,38.43950618,42.82752049,53.94019617,68.15742373,71.97525313,76.21383814,82.16725459999999,84.40138947,84.19199493,77.38411268,59.89436179,57.49987218,74.01934719,92.79783588,85.62260792,83.18145091,74.3121811,63.39838029,53.78215138,45.56759852,41.98298123,40.83986435,38.33440309,39.1634906,44.08226453,48.65785365,53.64548928,66.56757975,71.10542919,77.0481075,80.74544441,81.70076801,82.1891992,85.1009945,87.84122865,95.69870573,101.23395740000001,100.02762879999999,91.24526342,86.57128253,77.78464063,66.5448548,56.05003037,48.19892125,44.10093148,42.07522347,41.71206065,44.51553766,50.23483679,56.62009046,63.15748916,72.06989895,75.41730853,76.60849757,80.39233309,83.52588431,82.68674538,83.06673342,88.08817559,97.54626604,100.7569199,99.17569148,90.99747359,86.13229695,76.23603251,65.73995938,58.86786657,54.12105962,52.1474505,49.60824516,47.25920548,48.73807785,53.17029354,57.80906313,63.66980033,72.97484047,74.08115413,76.06940335,77.47401375,78.53309809,78.29629618,80.51085886,82.89523463,90.11372751,93.98115851,94.64961037,86.84635483,84.71214124,77.05525583,67.92059065,53.022393799999996,45.33338754,45.8610568,45.09883319,41.80776781,42.57813872,47.67749514,51.92347826,55.86033288,58.67717019,61.63503977,65.02281119,70.54904154,59.81263924,53.239092799999995,67.24118218,72.95033622,82.10716448,87.62574699,86.71883889,79.98297109999999,78.7761431,71.64280653,61.39202598,48.77878304,41.00799179,41.08634308,40.59541463,38.56112232,37.84531637,42.10206893,46.96184527,51.93303027,49.22738307,45.41807558,40.34734392,31.17312852,32.75710394,43.96255253,58.15764822,58.97602877,69.26323793,74.41194633,73.77033996,70.35475538,73.62961988,67.46646546,54.43565088,44.20793871,39.89115848,38.41309773,36.33151371,36.64903925,40.55402269,41.90825097,44.28700794,49.56198356,57.72490574,65.77610714,64.470107,67.75268174,69.80604678,74.80142394,76.91166387,76.92074762,81.69886384,85.04995695,84.52615841,79.25396095,80.24674329999999,73.99952523,64.7831687,56.39664886,49.15327715,46.25275069,43.57685202,41.55972831,43.16483674,48.2353499,52.43513389,53.26615678,63.83112278,66.39586255,69.22056619,76.62913112,74.56892979,75.41989947,76.18477637,78.50534738,87.97130423,91.31687211,90.78901552,83.18273073,80.74179225,73.03639770000001,64.13038716,56.13887008,48.85557353,45.8537211,43.96539315,40.44386267,40.96569461,46.02562566,51.22933599,58.98352052,69.13750134,71.1435123,71.33920316,74.24132159,75.57797546,75.76442652,75.43613162,79.49113745,89.33695746,93.89119504,94.77943624,86.60571340000001,82.86014828,73.19949945,63.62431913,55.63904519,50.06792674,46.99655706,43.33836449,40.82862672,42.95013552,46.87275582,50.73775203,56.98312838,66.67040415,67.4828849,68.78900989,75.7721368,77.11846754,78.70166259,78.26773388,80.73654803,88.83301206,93.93539636,92.71817356,83.19134624,80.34719529,70.57907102,60.548641700000005,51.76655723,45.95283079,43.88092362,42.12151626,41.29564396,43.18306668,46.83710756,50.08862271,54.16457424,61.40981889,64.53503556,70.32004363,76.7267424,77.53894227,76.49427949,78.11911623,81.51647083,90.01474269,93.7175736,91.24314071,82.93821861,80.87255453,71.77478628,62.40965598,53.61795708,47.55828257,44.55249698,39.73086616,39.0493662,43.27780616,48.48407616,50.65777755,50.08231715,54.725613,66.46182119,71.90660991,74.98238101,78.29632742,77.68053641,76.69387235,80.95565061,89.27639909999999,92.86189041,89.24290469,81.69995643,82.80227445,73.37077972,62.55274848,55.03764457,45.65028875,40.34927928,36.66957914,35.97890179,39.05323695,42.01959717,46.48462051,50.28584313,58.64979406,67.23546972,72.84960336,77.88337568,79.60548035,72.1675103,51.76908568,46.50269437,66.44914763,78.06121122,78.14340201,64.56940397,63.26602595,57.27902148,48.37304212,42.19081498,36.28309823,33.13603065,31.90316876,31.04567503,31.81273704,36.05756522,41.58879008,45.02928473,57.89652936,65.82264964,68.03000151,73.68412236,76.88531786,78.37221269,83.01479058,64.99065909,51.42830451,61.31707722,74.34192964,59.71399781,57.08183226,52.98596515,45.30972608,38.32054335,33.06657582,31.659405800000002,31.07573569,30.95418197,33.22880353,37.25084564,41.67285381,47.44565653,59.07067459,65.24903099,69.7363735,75.34754161,65.482524,60.79749283,71.42223677,62.21099963,49.01062165,51.76774341,59.30504165,63.04470706,67.9541163,60.94888868,52.01996583,43.1759495,36.98557511,34.37348121,32.072638500000004,30.93782499,32.49021019,36.44729253,40.72215016,46.13335086,59.54412227,66.96595382,70.1005664,75.59233467,77.42840766,78.89900786,80.79823008,83.95818979,89.69565636,90.41139988,89.02514434,80.63575268,80.01131493,69.39228345,57.54535335,49.27317644,42.84412721,39.23850179,37.34936221,36.67538524,38.2709417,43.17360834,47.11314749,52.03722807,65.53393615,68.52339598,72.37378326,75.67380752,77.84054782,80.24530736,81.41789184,84.12044865,92.97301808,96.85184283,92.66782271,84.77201283,84.56929845,73.75460728,64.37096613,56.0489066,47.98578083,44.69405992,42.92310278,41.94130833,43.85460883,49.02210899,53.79257741,51.493326700000004,56.57167499,70.09653958,71.81536661,75.09869049,77.86882917,78.63161467,79.24834214,82.18073975,85.92895828,92.20948341,94.37310218,85.24930004,82.26652035,72.91874599,62.80316039,49.1865218,41.97405356,41.47678833,38.43928764,36.57493329,38.83619457,43.48957308,48.26431803,53.5637355,61.45124205,65.9448277,65.75469318,70.09813158,74.59168598,74.92594312,75.71029863,80.81630393,87.42037933,94.23222598,92.97857448,84.64468425,83.28546142,73.48559085,62.68466581,53.54366385,46.42712127,43.02224367,40.86973771,39.66084945,40.08909689,45.39460141,50.62059970000001,52.84721161,56.02608795,59.63923634,64.90731332,69.62552671,70.89422419,71.78661696,73.37205959999999,77.23643143,87.09963859,95.54793413,92.49623033,82.46982785,82.18582792,73.28565464,63.66842682,54.17106707,47.3025016,44.73919776,42.36431154,41.09274228,41.5848257,45.4089294,51.29073716,56.78131925,66.2066645,69.62555795,73.41466893,79.23829069,78.97061655,80.99507594,83.52113949,84.342548,92.68602144,96.42269018,96.85043813,88.04968666,83.94763886,73.65952440000001,60.62533853,49.11984517,42.40024076,39.00497756,37.25359263,35.71100915,36.48397092,41.14752574,47.22287049,49.02754051,58.4664958,62.49069179999999,66.41805686,75.04028602,57.25632772,39.56333178,42.19184511,58.98714153,76.42254598,82.23830140000001,83.08137351,69.39590444,65.01388354,56.85205391,48.07068738,40.33619993,34.63069811,32.95376249,31.06481023,30.48922496,32.04529361,35.89574331,40.94674671,42.42103037,53.96782201,62.53264563,65.74058374,72.26409146,73.27369908,53.85051362,34.6386269,33.34230362,41.08543782,48.02648603,51.9766385,52.23026563,55.66932436,48.70448982,39.72493518,31.71734205,26.08566524,24.4230576,23.75935057,23.29863888,25.15868547,29.44921334,34.21874526,35.4022552,47.17548515,57.62960438,63.59628747,68.31106715,70.44222163,71.98502364,74.37177182,77.80714705,86.88865198,91.09177606,90.18499284,82.87962683,81.11391389,72.59132508,63.35186899,48.7914566,39.40918895,40.48463031,39.08975926,36.40889729,37.30587882,42.07060355,47.2811813,46.00037222,51.30887344,47.48024348,48.60993764,64.85371607,68.72454959999999,70.61078614,71.18437358,75.65773149,85.04574278,89.50764454,90.29783739,83.81606494,81.0925624,71.95109224,61.17813639,51.53406311,45.57896102,41.02572227,36.79309943,35.11622625,35.74272424,38.80223196,43.10259274,43.82436088,45.20793186,51.22668267,58.01171507,67.68254017,71.98979963,72.63277947,75.21125409999999,71.57425695,69.03832924,77.17431232,81.93344946,77.16641474,79.21300603,71.99654221,63.24498663,50.54215479999999,38.49172995,34.01843448,32.40402378,32.11006607,34.30093606,39.23029207,44.29203366,44.3236863,48.95761747,54.52795554,58.1081402,63.88365871,65.52454025,64.87182114,63.55464581,66.24262496,73.80536389,79.48957669,81.28865909,76.27208656,76.40213096,67.27773570000001,57.55774597,49.32031204,43.91242020000001,42.63626223,41.72738753,39.73198992,40.72327392,42.79867722,45.61866732,47.26057899,53.88169807,65.16306311,69.92891154,69.92029603,70.16402781,72.00512648,76.19807423,80.34138919,87.63442498,88.42989323,86.08216463,78.25265674,77.68356435,69.88015276,59.50198115,50.14793243,45.42369439,43.27359204,41.22216234,40.60190749,42.50328359,47.56883347,51.188849299999994,52.49072895,59.83923498,61.68685774,63.27432933,69.11215421,74.55091836,76.06497078,77.98866607,80.45763620000001,86.16657171,90.62837982,91.87750504,84.33945765,81.33894746,72.30332957,62.73027185,54.47382762,48.85938186,47.36849148,45.14231657,43.44424796,43.07952437,44.7251195,49.10055392,52.43728778,62.04293458,64.78426125,66.68835311,72.90098425,76.35103094,74.90627727,75.97207301,80.0523635,88.77722969,93.04749864,90.51703362,82.56547261,82.79437688,75.52287986,65.96514908,56.44902871,49.21467831,47.52613047,46.0672049,43.6274838,44.44486544,49.08544554,54.14197409,55.35560714,64.58154686,68.49957844,70.5039974,75.51857211,77.72923279,79.1337183,81.68228834,84.03960016,91.49464518,94.39376691,92.76312413,86.39978379,84.57710231,76.45663344,65.63907046,56.65873542,50.17131294,47.97613519,46.92042212,45.81994578,47.51682821,52.55163068,58.09902525,60.61937634,64.85421550000001,65.88448781,69.3578214,73.99247048,75.53858137,78.19831031,78.39434453,73.09708094,59.69074214,55.18223545,59.54106315,63.33676062,65.91042806,59.31865167,51.84643805,46.02631241,41.61935019,38.02599252,35.33532886,34.63122878,36.7074125,41.54836581,46.65586952,48.24805466,55.05387673,58.71828118,62.05092579,71.01240661,74.85558308,74.09133047,75.67399481,81.78745385,90.04676993,88.15144971,81.55792523,74.67718565,72.64220657,62.6369683,52.83740989,44.74731382,38.58949734,36.49839254,35.15040737,34.10490182,34.77020082,39.85766411,45.20356168,43.95662156,44.98105658,55.77236721,64.20068479,70.59077688,73.58897707,74.46173529,76.79538563,79.93677195,89.19027508,96.17624264,94.72833622,86.37406214,83.67081857,76.17694127,67.00285075,59.01610966,53.16941949,51.27497327,50.1786174,48.30283812,49.00041413,52.62295841,56.85233484,58.65260347,63.87644789,69.74636248,73.08493808,78.51002972,80.69983838,81.11728518,82.55848027,86.36079546,94.12896458,97.8542084,97.55319591,88.89862734,84.86466083,76.80415719,67.55405659,59.55270657,53.92374553,51.11249582,49.35402494,47.9767595,48.29503421,52.83765963,58.52518122,61.87081152,68.12536526,70.14155256,72.2754228,77.56678663,80.43875077,79.11526987,80.47705234,82.90662837,89.7600543,94.4280729,94.07683451,88.21001024,85.89546387,77.89398901,67.99441569,59.00587093,52.99916937,49.79738075,47.27150445,45.80268354,46.83083320000001,50.89476672,56.84443729,59.59157006,68.06577461,69.56087913,73.08253444,78.82037566,81.01361802,81.54244225,81.88575189,86.66496070000001,95.4078071,96.70569116,92.79643118,85.23072672,85.40943626,76.86421614,67.62513463,59.40474443,52.95574841,51.05668226,49.84585864,49.0045658,49.89636556,53.28279471,58.27377042,60.4895817,68.1565185,70.94195286,75.33371304,80.81365064,82.40233962,83.64141338,84.69004058,86.75049154,95.13236027,98.90124353,98.36258637,88.59093475,86.33669697,78.09788956,69.30231998,61.67677509,56.14230379,54.65959191,51.92962774,49.53925859,51.26002095,54.63596166,57.93392569,59.34296865,66.17267068,71.29412778,73.94093346,78.08949258,83.25721123,86.33098451,88.99377263,91.75629474,87.19528328,77.74568347,89.0866704,88.68898309999999,87.24572778,78.74386616,67.70610801,56.88979362,48.59301875,46.00521064,41.67101208,38.18260142,39.53080509,44.3430088,50.06080955,52.058642,57.78833592,64.10054501,68.88993005,75.81874178,78.83420423,64.48814964,48.9764405,62.98589677,82.28896443,79.53711806,69.40704842,66.47187264,66.34925758,58.21814413,48.30539781,40.05772515,33.39602574,30.85563419,29.84774347,29.30243739,31.31771937,36.43009272,41.62531238,41.44007876,48.232977500000004,59.24136175,65.38166625,70.42664501,76.23768692,76.88335128,78.16562755,68.76484899,67.99254276,83.14052716,82.15723438,79.24362863,79.85270823,72.4423016,63.51175551,54.34518794,45.6825033,41.37561845,38.60526122,36.40053149,36.20727545,39.71413457,45.61095704,44.16907522,54.60421536,60.93864998,67.25504192,75.31819890000001,77.4803505,83.84284794,91.61598036,95.30117448,103.0009814,104.3948223,102.3129886,95.06515298,88.35800361,78.33478511,69.34118343,60.14558532,50.4369893,45.99603325,45.11259929,46.21004769,46.18888349,49.39351274,56.25571025,54.6597792,55.56977766,46.29155173,38.76886243,40.89883069,46.20814354,57.10177906,62.94871895,64.27678853,75.3474792,85.02829328,88.02234177,81.65300811,77.96316288,68.82056888,55.89788531,45.39956471,39.78056145,38.42186933,36.87628914,35.92549183,37.6540269,42.58332049,48.60784619,45.72501901,49.66371535,59.87322881,55.21563618,47.49469631,44.19407895,51.74707865,72.71662466,58.73822798,49.04414723,52.227050399999996,56.34099138,56.50577877,59.09099598,53.34719258,44.50679727,36.26177796,30.81517871,28.907216100000003,27.7223951,26.92664591,29.05917386,34.47121739,39.95018727,34.25614161,34.77182405,33.71904522,32.56035174,35.63581064,41.55067578,50.61607344,57.57013857,65.19315498,72.95973208,75.02458451,77.31259764,71.01131402,67.36563894,59.83661287,50.75832313,37.38398037,27.766440399999997,26.74375344,25.77188558,24.53933587,25.96392423,30.5623632,36.82959053,36.6393936,43.81402848,51.05743143,60.65268345,68.68034828,74.92416383,75.70168305,77.14971443,80.16970309999999,88.34074134,89.75343654,87.80498724,82.17621353,78.95026394,70.63379203,61.60781973,53.43628203,45.29109034,40.84214308,38.20264185,36.99737462,38.29157522,42.94077084,47.98912091,47.48121116,51.45287123,53.52455987,59.33307329,69.43885718,71.38833659999999,74.45221448,74.8191232,79.90103008,90.22956876,95.66227703,92.36961969,84.90689563,81.49998898,72.89489721,62.36994968,53.19002181,47.33480979,45.9223643,40.878696600000005,36.57636922,36.7329469,40.45335223,46.41875548,44.67848333,49.35358793,57.72955687,66.78181276,75.62785808,78.41597702,79.49507062,80.43316313,83.15650959999999,86.08640998,88.92032218,86.26789769,78.57923483,76.66974263,69.50793741,60.44818975,51.47469096,45.20665202,42.20202142,40.25878513,39.39158331,39.96972827,42.98362992,47.89984416,45.67541735,55.79827617,65.33537346,70.62261682,74.67556241,78.29511001,77.80808352,79.94092365,83.94901239,89.90729843,92.65711573,90.41246123,83.70621709,80.02414455,71.28529373,62.5683251,55.21370082,49.76298109,47.10852757,44.26166084,42.16549911,43.36358675,48.52000537,55.54976844,56.37039652,63.84504494,67.79491648,74.19234428,78.41048303,80.01218899,79.47827659,82.00914737,86.13657347,94.00731723,95.3094154,90.94677939,84.54738508,82.67148094,74.46485681,63.89711265,54.06683804,47.22399426,42.81013338,39.89465463,39.04299822,40.1150683,45.32883007,52.38144298,51.33662415,61.07244021,66.57710056,72.84242372,79.39895762,82.3164342,80.22998051,80.0443411,81.89951805,72.97917946,69.66694987,79.88270647,73.39213120000001,70.04990344,61.59583293,52.42274129,44.85453956,38.66759888,36.52458246,33.14636301,30.23325666,31.51359753,37.99536998,44.68569415,44.33236427,51.96112433,53.81514632,62.85279326,75.39711204,77.61158108,77.33398037,80.09384906,82.47641437,89.42042806,90.50617058,89.14323311,85.62778973,82.31097144,73.58710413,63.36984919,54.3207461,47.38684626,44.99176353,43.53748909,42.31096401,41.72176872,43.71026769,49.75786174,49.82138558,57.82826075,64.68961543,70.18319424,74.7153624,81.53039304,74.14992218,67.55464971,85.89096882,90.81932593,86.66477341,84.92749794,81.65559898,80.05039691,73.57205822,64.42431366,55.16590965,47.19362143,43.57803823,40.85044646,39.51344919,40.12833494,44.60762381,52.04877786,52.55394063,58.85669136,61.90542968,46.65346592,35.59735297,42.83173458,62.68778738,68.14671682,55.33815759,56.57954132,78.07934748,80.46222489,77.12861264,76.59607371,66.42186515,52.84234197,43.668594799999994,38.18157129,36.16937966,34.48876058,33.81359741,35.86983432,40.94478011,47.25527231,46.25493579,53.83072291,64.10007676,69.67612733,74.24166501,76.14148028,76.18849107,78.06083663,81.10183344,88.99086958,94.63996474,92.22468544,85.67361429,80.42667032,72.16776,62.31700794,52.4740598,45.603496500000006,45.14397101,43.983841600000005,41.35267495,41.67148031,45.71730875,50.87076188,47.78746783,55.83401809,66.94010728,69.25084537,72.76510257,75.68978996,76.50561083,78.77383316,81.00575168,88.71626558,88.10256597,86.99210067,84.30630666,81.34309916,72.62179155,61.57566762,51.64562781,44.82560266,42.9348711,41.20861474,39.40438173,39.9700092,43.19227529,49.445112200000004,50.27148394,62.38858542,68.62512773,72.88144329,78.86660604,81.40331417,75.34123603,64.81557054,55.89314052,62.18774397,81.01265038,82.58994568,77.44011352,75.74569715,67.5684158,57.16520925,47.98200375,41.56884328,39.97918659,38.02262124,35.34572367,36.04589055,39.52915066,43.88195372,42.54402002,53.81458443,64.35529587,73.31977334,79.05639715,81.99229093,83.64647038,70.83713077,50.83851612,61.82735934,81.86106036,79.13952441,73.15963712,71.23188378,62.85013993,54.4895915,45.48081904,39.08922859,36.99643815,34.30802201,32.29682928,32.98107619,37.94161665,43.522131,41.37608667,51.64681402,62.14263736,70.81318834,77.59931333,80.13833139,82.58673045,85.18711845,72.23768304,58.8422073,56.20052099,56.2189382,59.557545,60.65889535,55.26642403,46.23964013,37.66769937,31.701484499999996,29.054647600000003,26.83846171,24.62055898,25.62763809,30.31451099,36.62206892,38.338991799999995,52.83076097,63.98963582,70.13602739,75.8401245,79.44122359999999,79.40310932,80.95552572,80.48123528,85.99188898,87.71274501,84.42445784,79.76948733,75.44793113,67.30264577,57.36164928,48.25482848,41.19147735,38.21784388,36.78557647,34.31311015,36.32002637,39.68341836,44.82560266,44.48756844,49.28494473,60.04379109999999,68.74165574,75.33408763,77.22837779999999,77.97386979,80.60968762,82.29642494,89.85719735,95.27651411,91.69514327,86.21898278,81.44676632,72.97942916,62.7630795,50.05612721,41.78217099,40.01951722,38.87281052,36.76363186,36.27963331,40.64298727,46.75391787,44.16376857,47.28461504,56.97329547,70.10668468,75.82935504,76.10530134,76.4613782,78.96602785,80.46575224,87.69476481,92.79037537,87.91268122,85.48266818,82.71561985,66.5174475,51.64862451,44.27811147,38.84846233,36.69817266,35.16907433,32.77580211,32.92429492,37.36056865,43.58287665,43.323818,52.7883389,62.07592952,72.58470739,78.56830931,80.53420817,81.15399482,82.56147697,87.77726777,95.7780871,93.72057029999999,87.6292744,84.01799897,81.34959203,72.97215594,62.55315431,54.61192564,48.82373357,45.57533999,43.13986422,41.87463173,40.04570714,41.71412088,49.29889813,48.70661247,55.97014952,63.0534162,71.11410718,76.48513333,79.14860815,80.66222351,82.15336369,71.76966687,73.58351431,89.14117288,84.06856828,75.42467546,72.39875579999999,68.59553531,60.199057700000004,51.07538042,45.85356505,43.96267738,41.38239223,40.05488453,41.65599735,46.47903291,52.91491834,52.71373351,55.85115548,57.4067871,73.87400711,78.68168457,79.25745713,79.52978237,82.80174381,86.60405899999999,91.49633082,91.03521335,88.22952003,82.82365718,78.65427721,70.57192262,61.11320786,52.91516806,45.75180204,42.5486087,39.13520922,35.09119131,34.9780346,38.37657542,44.63268996,43.35319194,53.37937592,63.53728991,70.15622388,74.79561784,79.02799091,77.63580438,72.3653238,58.206282200000004,50.97224394,54.51553173,58.77559312,62.16526869,61.54030029,54.90834938,45.47470077,37.91495849,32.68871046,29.86132228,28.63648281,27.62803021,27.971371100000002,32.16010473,38.55946789,37.02490683,37.480436700000006,33.13528147,40.33126784,64.05256654,71.5833407,72.40936907,72.07607964,74.94916754,81.13623308,83.48742662,80.34129548,75.7066464,71.98636594,64.59403311,55.38554293,42.93515202,33.80157939,33.90946065,34.020682,31.21408343,31.18680096,35.17207103,41.01395398,40.84773068,45.70288711,45.46652226,45.31905956,63.775683799999996,69.66963445,71.01899306,73.89161273,75.88535594,81.65032352,85.78542873,81.45566277,72.70195334,67.07402238,59.83018243,51.85221295,43.70855084,37.29623321,34.13290225,32.21919595,30.35674577,30.3875244,33.52541459,39.75608839,39.01484171,46.1258279,62.29203543,69.57367751,74.07903149,75.86977932,75.51432683,78.42040959,74.50574933,72.85294341,79.96770666,74.19212574,72.58848443,70.81259522,62.91278973,52.57438688,43.6452455,37.82025022,36.12751947,35.08841312,34.14438959,34.86837404,39.21746244,45.42953174,44.14600685,52.73034023,65.70075258,71.9983215,74.57935583,78.80682809999999,68.19138638,55.43333408,54.85625048,63.25522534,70.44671668,65.81987147,68.23599353,65.95328709,52.46869071,40.44077234,33.3701792,29.01987336,28.90396968,29.58690554,30.9292719,33.93599396,39.03307165,45.75779544,45.67491789,47.33068932,50.14771393,57.93689118,49.09393619,34.04028542,33.46145373,33.316706800000006,32.65449813,44.56988411,53.22794883,52.49057286,55.557072899999994,52.80482078,45.9614463,39.14669658,33.17998228,28.40249037,27.2853761,26.390048999999998,23.31037596,23.49882481,29.88045745,37.09336273,37.27943916,43.86562795,50.53931418,54.72389614,58.82048122,61.73492984,49.66237308,36.50391772,37.01816423,49.97986739,64.15567182,65.69098207,68.34156486,59.81750888,46.31668033,37.61965848,30.24215313,26.02226627,24.86229293,25.12350544,27.24620047,31.64126952,38.52887656,46.51274578,48.14688477,51.54573777,39.79944691,25.44184258,24.21213349,24.23791762,23.49073995,24.71745234,27.33322967,37.28134334,46.73203568,52.81555894,55.21382567,57.16180675,53.03091567,39.84380434,26.62825557,21.41262087,20.75471995,20.77522863,21.58031131,26.49615098,36.71262551,46.61282315,46.97813983,50.52039749,58.411400199999996,65.88789034,71.75490190000001,72.82790845,72.50613759,75.82595258,78.332163,85.21861504,85.210499,80.59423588,77.21854488,73.36241391,66.94123104,57.01474984,47.61163011,40.61511171,38.00332995,35.81555032,35.01683564,35.23687472,37.63704559,43.28120866,40.70535612,40.98189551,54.81554526,65.48770578,71.73027278,74.85408473,66.13365111,45.64900893,44.60924703,67.66958566,71.73913799,67.65544498,66.3641162,64.17977029,55.91099588,42.17801658,32.33001148,29.20407688,29.37011291,28.78594333,28.74564394,30.49066088,34.31947814,38.83385339,36.63333778,35.51934509,43.31826164,53.46290898,61.94822634,68.20970999,69.34143313,70.96776822,71.72062708,75.77391609,79.75556518,77.28490934,75.30465128,72.13108166,63.14259932,52.15534808,42.58928268,35.96366855,34.03404231,31.547029499999997,28.83588837,29.984093400000003,34.65464053,39.91681775,39.1656757,48.08991621,59.05079024,68.71602773,73.43286766,74.98000859999999,76.76210975,79.08792498,82.19063514,86.45328746,87.57155663,83.92469538,80.45070633,75.71585497,67.83552805,57.15646886,45.28060189,37.45056333,34.31954059,32.17415179,30.26300519,30.02470496,33.78478538,39.70077426,37.82511986,44.97518802,58.58898599,69.68130908,78.89176588,84.08358302,86.00087908,73.87425688,65.72794141,91.75757456,92.14611564,82.67837957,80.07543187,76.6112445,68.12274315,56.57713772,46.48056247,40.13211203,37.02712311,33.55531917,31.38658107,32.00115468,35.88622254,40.76319873,39.993577,50.650910100000004,62.22932321,70.05090232,77.65097524,78.99605733,79.90340243,82.7857926,85.65007769,93.48383087,94.14372962,88.72856449,84.07980591,77.73778589,68.46673956,56.51055475,45.36557088,38.41634415,35.44527034,33.21472529,32.14821159,32.94505334,37.02815324,42.89123163,42.43217436,51.70649833,62.56517232,67.21911269,56.62074597,43.64627563,39.37510146,36.12321171,37.33968538,52.16087323,67.51631683,63.80430853,63.23259401,60.92956622,53.37294548,42.78422439,32.96278382,26.54703245,24.34957597,22.702264000000003,21.69849374,23.617132100000003,28.69697875,34.79632832,33.9037482,38.77872658,47.62605175,55.34486895,52.08189767,44.42704132,46.05272086,43.25476901,47.3366203,52.08530016,63.38473906,63.30273555,64.82565319,62.43091383,56.31124286,46.22437567,37.44650529,31.71637437,29.95693578,28.903002,27.37802414,28.48349495,33.55135479,39.3111406,39.11523121,48.21846225,58.63777605,66.2136256,69.53022536,71.74447586,68.69711099999999,67.59098469,70.83263565,72.73351234,72.08634963,68.38305042,69.10422547,65.77604473,58.63833793,48.57959602,40.03787201,34.155783299999996,32.67385181,32.23583388,32.13132392,34.71036043,40.30695086,47.46850639,47.62651997,49.96179353,51.33768549,54.65781263,60.04500849,63.97090641,65.59952023,66.48801114,68.13017249,74.69613355,80.71875505,76.81464564,75.55787262,71.53245921,63.18817415,52.70068537,43.49001011,36.97867646,34.38524951,32.53463005,31.04995157,32.16472466,36.40477683,42.29039288,40.93004633,45.495146999999996,49.14687792,52.27456062,59.85737126,67.85254055,73.13135576,76.61352326,78.82905358,85.25953879,85.08064189,78.51758394,74.2852108,68.47582337,59.26808234,48.09278807,38.35341342,31.59469577,28.70022516,26.55115292,25.06769187,26.10689188,30.45342061,36.57502695,35.25117149,42.21919002,52.55531413,61.53296462,68.09374386,70.16615045,73.12052390000001,75.25239632,76.46231467,80.08017662,80.26466109,76.75795805,74.72550749999999,69.24070027,61.61421893,50.33166771,40.31375586,33.33771491,30.32905748,28.65864593,28.33650049,30.77743901,35.33389293,40.27008518,37.99958408,44.69936659,52.91292053,59.56154061,65.22252888,68.49764309,71.48588547,74.48686389,77.66140121,83.75257236,83.99283913,79.08798739,76.09141037,71.13108844,63.62547411,54.13466964,44.57203797,36.46867526,32.25496908,30.03257129,29.12700546,30.87370805,36.04002203,42.54423852,41.8197234,50.37549447,57.89865202,65.11786284,71.79754247,74.78634673,75.47405859999999,74.34851616,76.59688536,75.09837832,71.0111892,73.37927034,72.4702396,68.23268471,61.41908994,51.67216113,43.51807296,38.11286567,36.67185787,35.57094453,34.72191022,36.46358709,41.41251534,47.9452317,47.5387416,57.77416402,65.66947446,72.55171245,77.40568264,78.24313599,79.48467581,81.47161398,83.95172815,91.25737504,92.27534846,87.23895397,84.83531818,79.95412786,70.36923941,58.62129417,50.0269718,45.20943021,44.64580055,44.09212868,43.24393718,44.91378686,49.63134472,55.76147294,54.33978764,56.40473373,64.5423088,72.50623124,77.29280692,77.08256955,67.93779051,62.32946299,77.77536953,86.25341366,90.29465340000002,86.15895514,81.82463172,76.68453883,68.71090833,58.75333635,49.457504799999995,42.39356061,39.24202916,37.32470186,36.35651744,38.03957133,43.26600663,50.35642172,49.66109324,52.47474656,58.94908966,62.43519038,69.67125762,74.04063621,76.97790345,79.12928566,79.07890364,85.34616215,89.0421569,85.05164259,81.55308683,76.59682288,67.66808731,56.745920700000006,46.73837246,39.4166807,36.06596222,33.01878468,30.27005993,30.018212100000003,33.57985467,39.3947673,38.25939191,38.80529108,48.51991171,58.11188610000001,63.93909769,66.04371887,67.45494689,69.25992911,71.24449487,78.2182571,80.8163664,77.18579964,74.49850728,70.44584262,62.24802137,51.89610216,41.99680976,34.09878355,30.095439600000002,27.32708021,25.65248575,26.5245572,30.44867585,35.91734454,35.40568891,43.30618118,53.17353996,61.05080777,67.21808258,69.98856467,72.61651609,75.34298415,78.19831031,85.88360189,86.24776361,80.96198736,75.72983959,70.28286576,62.03812739,51.92472689,42.32160854,34.80151012,31.22391636,28.13606484,25.44846029,25.20894266,29.1468586,35.41127651,36.12714488,46.1669701,57.41874269,65.84896448,71.55043941,72.34712507,72.89945473,74.68998403,77.68796575,85.53323756,86.47236019,81.87907179,76.63031729,71.35103391,63.05881651,52.88364026,43.74613446,36.96384901,34.11517176,31.04236616,27.52220919,26.44021254,29.91679247,36.23845987,36.66208739,45.09792793,56.87496617,65.06760566,71.07131049,72.70685415,73.60286804,74.51264796,71.21537069,73.46445789,74.09520116,74.6072626,75.23744406,72.06640284,63.23874349,52.30471494,43.22470835,37.21541589,35.15171843,33.7786359,32.49202068,33.67559304,38.58060087,45.44654426,45.21242691,44.40965419,41.37074881,34.42461243,32.68246734,41.96815379,36.32973443,33.26220426,43.523348399999996,51.03870206,54.60449631,57.13764583,60.57882723,60.60935614,55.78775651,48.79155026,41.1179333,34.27340385,30.13630087,27.87809874,29.04621938,30.73311279,34.28854343,40.14603422,36.5926638,31.20209663,34.95765079,37.79686969,41.93494035,43.5885891,34.81727403,30.22492211,39.37266664,41.13494582,46.31596237,52.68963504,55.07972327,53.41430622,47.42786362,38.09903714,30.23316303,26.17235108,25.40681862,25.267097399999997,25.37216926,27.92014622,33.02362311,38.80123304,36.985949700000006,35.47483157,42.33546828,48.275462,56.92325678,57.61590072,47.64715352,43.3804744,59.32620587,72.24252144,78.87294279,74.16190898,70.50796174,66.46057254,58.60122253,48.59095852,39.10539827,31.74631016,28.25137542,25.85919574,24.73502675,26.38449261,31.11085331,36.72545515,35.16401739,36.9747745,42.54935787,51.60258143,59.70965884,64.76859099,69.1874776,72.11297651,74.68517687,79.61122404,77.99818681,74.96496269,73.14674502,68.68534273,60.01675835,49.18552291,39.34132613,32.03062225,28.55557186,26.26306376,25.23107455,26.88528518,31.72689403,37.83120689,37.03589471,40.63146869,49.76398001,59.49377144,65.9077123,69.11733603,72.40793319,74.36964911,75.82164483,82.54536970000001,80.23041751,76.24642732,72.03468773,67.07152515,57.67533529,46.36397204,36.78170572,30.29990208,27.70647513,25.44583818,23.19834301,23.65452844,27.34815074,32.67475706,31.56875558,35.31010662,43.39008883,51.61678457,58.48700448,60.584727,64.01014449,65.98543928,68.98847786,74.97476438,73.30091908,72.08210428,69.78263506,66.59461253,59.18532966,49.64124008,40.24629887,32.75070472,29.11027387,26.16264302,23.51870917,23.61538402,27.45940331,32.8731637,32.08293968,39.12737409,50.16204189,59.33229291,66.70296203,70.02911377,70.42421019,70.27025467,75.05064958,81.59647657,82.64825645,79.47306359999999,73.17490156,66.79554761,57.63394337,45.19491493,35.63234572,29.98206438,28.36078626,27.341845199999998,26.47523647,28.11677355,32.56437854,38.32478866,37.35401334,42.75097971,55.55928921,64.87971869,70.07428286,71.97231884,72.69580382,69.56730953,66.96994946,66.16761375,63.13145533,63.87039204,63.08762856,60.67821785,54.35836095,46.04270063,38.75952896,33.66060954,32.53331899,31.43849271,30.1634897,31.33647996,35.63275152,41.43349224,40.4459229,41.08805993,49.819044399999996,58.94543744,62.50427059,59.22272601,59.93291312,61.02268247,61.15360088,66.35294098,73.52417336,71.97375478,67.84311345,64.77392888,58.84333106,50.93971725,43.52072629,38.03398373,36.19666213,33.87506102,31.59204245,31.48172635,35.3524038,41.49598596,40.64242539,42.07347538,48.49325355,58.26150267,64.09648697,65.09438867,65.84912053,62.02785745,59.30010959,60.19306429999999,64.11103346,67.62117023,68.95026994,66.32709444,59.09876868,48.3012149,39.15228419,33.11143272,30.92209229,29.47765078,28.47241341,29.68329945,33.31770569,38.45511398,35.20228777,31.45563007,29.94217078,28.0520011,28.82952038,29.51926123,32.03508609,33.34192903,37.10088569,44.41739568,46.96671491,49.24551936,49.95411448,47.53964683,39.87477026,30.54107414,22.99812587,18.38816832,17.41636288,16.8972155,16.7391707,18.75773033,23.18092468,28.32470096,27.01888815,27.16379117,29.88542075,34.21047312,40.65428735,44.18733638,46.93590507,49.71094461,52.54033061,60.09854332,59.63605234,55.53032111,51.70899557,47.68526781,39.48110977,30.11523031,22.94871151,18.56875082,17.61917093,17.14893846,16.8565103,18.76643949,23.17780312,28.34046487,27.10997538,28.01416774,31.95476823,41.30341667,48.04237478,48.0633205,46.09714071,49.88206878,50.184017700000005,57.35084867,58.85391317,57.32331649,55.82234346,53.11014098,45.69851693,36.25497296,27.5557348,21.29381413,19.30247454,18.19288325,17.48038617,19.17049479,23.56678126,29.08935939,28.20068121,28.6478141,35.93432585,47.53075039,52.64974145,53.52674497,56.15934755,58.00309956,58.43234589,64.46654841,65.37929386,61.6598562,58.03409669,53.92131071,44.88909527,33.83775833,25.0621667,19.889235,18.5140298,17.70673081,17.27286457,19.12248513,23.53000923,28.88673863,27.84588421,30.612620399999997,36.0615296,41.64716333,47.64103525,49.95945237,52.2729374,54.81357869,58.01599162,65.87774524,67.20394190000002,63.89951626,60.43155182,55.90915415,45.8854362,33.91701485,24.99183785,20.01849899,18.85771404,18.08428402,17.49090584,19.25455853,23.59899581,28.88221237,28.56293877,27.53475787,34.31713698,42.43270503,49.83867903,52.60831829,53.39807408,54.79843911,57.24384146,65.14795473,68.15242928,67.19158051,62.99357581,58.98913934,49.74668654,38.33306082,28.7407743,22.51437704,20.66456917,19.5141166,18.82606138,20.54398314,25.07427837,30.90180211,30.96467044,28.81416227,34.51579333,41.00689926,48.90679841,50.82396963,53.51619407,55.4355816,56.99533371,62.78393155,65.46888277,63.51350359999999,60.55447902,57.8642836,50.81285685,41.67441458,33.70490456,28.35363788,26.77181632,25.63434946,24.86944131,25.74344813,30.6042234,39.05688917,40.52642806,42.04004343,47.40285989,52.50280941,55.08543574,51.30072617,50.19634788,50.0818489,51.27413043,58.41517728,61.55266168,63.47651305,61.08124302,57.80971865,51.43570262,41.9847293,34.73726834,30.90311319,31.07604785,30.82597933,29.64440475,30.87801581,34.45130181,38.66856656,35.48681837,31.37796556,32.65743238,32.89729341,41.562912299999994,42.62027984,45.21330096,47.09089074,46.25412419,47.31935804,48.05651547,54.36616487,54.01823529,52.96255343,48.98839612,41.67872234,34.89075566,30.28950726,29.70046805,28.97610904,28.30634617,30.18911776,35.10835991,41.76703141,41.67276015,46.64765981,58.86187314,63.82231997,67.26696631,69.01881945,68.04098943,66.24633960000001,66.20735126,70.98921336,71.15281451,73.08874637,72.23321923,68.66608271,61.83388341,53.49378124,45.71802672,40.22298079,38.96886105,37.32754247,35.41346162,36.70291745,40.88843588,45.21027305,44.45663373,42.96115467,48.42757584,53.32231372,60.11795945,58.53045665,51.32566745,46.28234313,55.81482047,63.828001199999996,62.50589381,63.73195067,64.0476969,62.29615589,56.14105518,46.647222799999994,39.14110898,33.3675883,29.89363046,27.69130434,26.19738603,27.85181516,32.78888146,39.09419186,39.45623091,39.96286082,49.94918242,54.65259962,46.74655096,38.56521157,40.06034729,41.78597929,51.18232523,57.87561489,54.80486952,55.64934635,57.18974473,56.04356872,49.93666495,41.97346046,33.97985194,26.22210882,23.52270477,22.58601693,20.77373028,21.96282782,25.98121769,31.62041747,31.79616156,28.26486057,37.66710625,39.63481562,50.86773397,49.89018484,48.80753267,46.99752474,41.86392475,42.39390398,49.54712493,57.75905565,58.76800771,56.41962359,48.2060072,38.95362783,31.56285581,25.51307668,22.75885796,21.44052766,20.9020578,22.34818495,26.75776926,32.63720465,32.87366316,30.85060847,36.60106081,49.13376736,53.77868643,59.9522044,61.75802942,55.8866789,54.24404927,64.72151781,64.89560745,64.07625921,63.95467428,60.77829521,53.16533024,46.07201211,38.31773395,32.69823123,31.59972149,30.34479016,27.51181437,25.41768167,29.14036577,35.28863024,38.61618671,43.40117037,50.08987132,56.87090816,57.78062567,60.25377873,61.06934985,59.37824235,58.643488500000004,58.90042447,61.6977832,64.07376197,66.32381679999999,63.79307091,61.83812875,52.72665678,42.12429446,36.69517596,31.71727962,29.41684271,28.52713442,26.18290197,24.79168314,27.39210238,30.30258662,39.049772,51.28596118,58.027322899999994,62.24933243,65.21285206,66.42195879,68.90210421,71.16064968,70.79673773,72.59204308,70.43688376,69.21978578,65.11161972,61.28014911,51.80651325,41.00646223,31.44876265,23.63564297,21.01412196,19.76259313,19.0467872,20.94092127,25.21584132,28.34330549,32.157014399999994,43.03944348,51.00467699,55.26586215,58.50760682,59.88849326,57.26338244,50.67313563,51.75600633,58.03802988,59.92086387,61.77975549,56.60001879,54.80655516,48.95802329,39.47027795,31.80630663,28.99202901,27.95061268,26.65119907,25.80325731,26.9313907,30.73982415,33.86157587,36.87778749,46.40158688,50.17995966,52.82514216,55.54592891,54.75267696,56.91039593,52.26688157,46.68596139,50.44254569,55.93562502,60.62103078,55.19266148,51.55569555,47.38416173,40.36079786,33.36243771,28.10091601,23.67996919,19.684710100000004,18.44572997,20.2178733,25.77722346,28.97226951,32.34911547,44.63293971,50.39996753,44.09303391,42.53868213,46.48202961,46.97083537,46.15488964,46.20318024,50.23639756,50.41854085,49.69146606,45.49751939,42.87297047,35.74946681,27.67994184,21.50720427,17.82975166,17.39201468,17.21711343,17.15970786,19.2664829,23.71380695,25.71535406,25.20301169,25.59417492,28.14196458,31.07139672,36.2754504,38.66188641,40.40943183,42.08733514,41.16893967,44.47171089,48.67564656,47.91173733,43.53439876,42.10878029,36.04720161,27.944463199999998,21.66131591,17.84617109,17.23415717,17.05201389,17.02373251,19.15635411,23.5602572,26.61374029,25.2968147,25.530869600000003,28.50590778,32.33366372,38.13930532,40.0260725,42.40879382,44.01927135,43.51907186,46.2144491,49.23843341,48.19117976,43.79192782,41.73016572,35.35521323,27.86701719,21.84561307,18.05029018,17.34244424,16.96791894,16.91797391,18.98547967,23.44067006,26.53276692,25.13870746,26.49015755,29.78593648,35.28116970000001,41.22540875,43.99807592,41.22325489,41.38710579,39.69016094,44.45981773,48.90661112,49.14990586,45.36198106,42.93246749,36.38220792,28.79920998,22.2906233,18.16762979,17.464091600000003,17.12783668,16.93264526,18.89692089,23.32751335,26.69796011,25.97606711,28.50768708,33.72869086,39.93954274,46.39375175,48.58783695,49.54256743,50.8382664,50.01039629,51.19518608,54.08166548,55.89014382,53.69409203,52.50440142,46.58641473,38.39586671,31.10539055,26.2546043,24.8823958,24.20901193,23.7392477,25.74847385,30.65760214,35.05004908,35.84152173,40.06072187,42.21485103,43.29516206,43.45738976,45.21036668,44.69434087,42.84422084,42.18444699,46.52123645,54.40487225,59.21279942,57.8395608,57.14632379,51.15257671,42.48758212,35.20069578,30.28507464,29.28692319,28.9574733,28.51624017,30.36470574,35.10049358,40.33123663,41.81913031,45.01732914,44.90052021,46.6280876,51.32741555,50.61494967,47.68220869,45.79996777,46.70803087,50.35436149,55.53344265,57.50677083,55.20948670000001,53.39167488,47.23438905,39.20872208,31.68999713,26.36329718,24.79745804,23.94823644,23.40364831,25.4215212,30.37794118,34.79158355,39.61099808,47.55069719,49.37322256,52.60744424,57.33392981,59.01311296,59.07957106,59.24314103,56.35391465,58.52664836,60.09086428,60.93240683,59.01754556,58.35046725,51.80517098,42.06882425,33.99677082,28.69810251,26.96098311,25.9509073,25.24028316,26.98189759,31.70410661,35.72243406,38.10262693,42.608667600000004,47.63650899,49.9898564,52.10939864,52.13146811,52.80123096,52.31326803,49.80349902,54.02116955,60.43127089,61.22249382,58.66487122,56.70552767,50.41148611,42.01772424,34.43890921,28.42721314,26.39513714,25.62482869,25.22517479,26.30554823,29.31807643,31.92299072,37.91161841,44.62167084,48.60971913,50.67541437,51.93715073,52.86491088,55.15267422,55.86695061,54.78607769,57.11975926,60.20885942,59.43608493,56.64868398,55.01591849,45.07192531,33.35135617,25.40163683,20.32793966,18.89685846,17.86580573,17.35542995,19.27544179,23.69641983,26.95395961,27.29008965,35.50248862,44.25972545,51.10787593,55.09982615,56.78369164,59.37921003,61.23694665,59.72386195,61.33287234,60.49716711,60.21157517,56.40008259,51.06470468,41.39235004,31.66003013,23.86929207,19.19746511,18.14062826,17.59700782,17.29999096,19.12504482,23.42715368,26.738041,27.47625975,31.83708525,39.81845724,44.74949892,48.42105177,49.64083428,51.85186957,52.74697817,54.72455166,58.19928988,56.91791892,53.53242623,46.9892214,43.80703619,36.46187024,28.18579134,21.79741612,17.96013941,17.34210086,17.16042582,17.1412282,19.30057039,23.83067832,26.96285605,25.68226547,29.64755753,32.03377503,34.31573226,39.00844251,41.6798461,43.40697648,43.37123459,43.90508451,46.51052949,49.47295655,49.99335256,47.59311924,46.58357408,39.91934620000001,29.54304756,23.01757322,19.87893384,19.09295513,18.55045845,18.28565614,20.30434064,24.94017596,28.81038518,28.65705394,27.02622381,22.81513976,21.01596368,37.22487423,42.52853706,44.22738605,45.80605483,43.923376899999994,49.21380426,55.4413565,56.18787864,54.06471538,53.20182134,46.28761856,37.07485184,28.9128037,23.22659317,21.82916243,20.31267522,18.99665488,20.55540807,25.47808394,29.49076137,33.72809777,45.35052493,52.14829334,55.16306904,58.44420784,59.44348302,62.02270686,59.40902097,57.21474848,61.45205367,64.29885798,62.82438703,57.27852204,53.47230488,45.34053591,34.27003256,25.50686476,20.61787057,19.60938675,19.03180369,18.10563552,19.93003385,24.67581067,28.25942905,27.78545073,26.84336256,34.12575385,40.51771889,40.02079704,44.87192666,48.5282463,45.62837538,49.13720107,50.62306575,51.70437565,49.84567135,44.59385771,41.78610416,35.26165994,27.65487567,21.53099059,17.77958812,17.30432994,17.17419191,17.19822796,19.35379306,23.84965743,27.94652343,25.24658872,27.30613449,33.53265662,36.53694387,40.07370756,41.92201708,43.58206503,42.34383408,41.01929186,42.252902899999995,48.44465081,49.99569372,46.55635404,45.23352868,39.61511854,31.41392599,24.55497491,20.0049514,17.99575646,17.05182659,16.77868971,18.75329771,23.17870837,27.30638424,25.16764436,28.17458493,34.23173098,35.42276388,41.75239126,41.24192184,46.64978246,50.37012537,47.96427324,48.6054738,52.08236589,52.92534437,50.00983441,47.52353957,39.88469685,30.61892597,23.19787478,18.2412675,17.26103384,16.88685191,16.80335006,18.8620218,23.28062745,27.38791949,26.27823455,35.08288794,42.862076200000004,46.24906724,48.80041548,51.40411238,52.98321816,55.39010043,55.48337277,58.53389039,57.126814,55.71592932,52.86210148,50.77664671,44.25082901,35.77097438,27.60037316,21.94450423,20.768173899999997,20.10927408,19.68321175,21.50620537,26.22114114,31.83187224,32.96440702,42.069323700000005,44.9220902,44.6470804,44.99944257,44.3404179,47.13705867,39.26968621,35.25928754,46.23230446,52.55437766,55.48905401,53.51769245,52.64721297,46.75004712,38.39146529,29.10762054,22.47108094,20.79839064,19.93418553,19.16506327,21.24174644,26.51534857,31.40462372,32.52514049,44.38143525,48.66456501,50.78810286,59.30944307,62.21630628,64.4212233,62.93220586,57.05617299,58.24193046,61.45055532,60.28218496,53.8444578,49.09390497,39.30392978,29.31873194,22.14912278,17.96001454,17.20621917,16.94316493,17.00300532,19.28302719,23.92095396,28.33319163,25.88710253,26.09709017,24.06807329,23.93109905,26.90791653,28.64962461,30.6158044,31.41295831,32.19497261,35.69689967,38.8380363,41.11799572,39.81533569,39.29868555,34.059982500000004,27.57574402,22.07270688,18.75373473,18.2961446,17.99188571,17.80040895,19.57629817,23.60355329,27.40262207,24.76483769,22.88912084,21.62707235,22.37911965,26.50245651,27.01601629,25.05951337,21.57116513,21.92199776,28.5851643,39.08229872,42.65489797,41.35108294,40.80883598,35.34522422,28.14964365,21.98820614,18.11175379,17.44467547,17.12521457,16.96692004,18.97486635,23.48000177,27.93366258,26.75945493,28.33437781,34.75980603,37.57392757,38.43204564,40.06456138,36.05915723,32.69336159,31.45831463,37.11202968,46.69214211,49.49084312,47.28795511,46.34739653,40.44295742,31.65612818,23.80005577,18.86551795,17.8214483,17.3692897,17.10189649,19.14502283,23.80801576,28.59971079,27.85390663,30.72349836,34.18303458,38.56037315,44.9023307,47.77282771,47.56905198,43.84059301,41.85846202,46.75113967,52.62152251,55.0149196,52.04403309,49.39426191,41.77112066,32.42899629,24.7373367,19.83997671,18.55929248,17.85250787,17.45841036,19.28767832,23.5584779,27.69146042,26.21820687,31.07866997,31.93169986,32.52389186,42.66245217,51.99521182,50.70722312,42.933310299999995,40.41601833,46.31527564,50.99041146,52.05708123,48.966420299999996,46.96518535,40.01839346,30.84427169,23.011142800000002,18.29511448,17.33919781,16.91591367,16.74453979,18.82837134,23.34799081,27.60099746,25.30483712,30.53586113,35.37497274,38.63310560000001,42.55148055,47.23020616,50.97386716,48.19480079,46.80926321,46.82434034,48.01181466,47.62249317,43.96411331,42.37692267,36.25019696,28.77186506,22.41052259,18.2709848,17.45447719,16.96123879,16.85960065,19.01294944,23.49292505,27.65063036,25.22782812,25.82176818,24.10106823,25.42326927,31.33145426,36.62606454,39.15084826,38.32091794,38.93268212,42.02839998,42.77635806,43.22489564,40.93198171,39.7215951,34.07955471,27.19803471,21.56058302,18.13304286,17.67960441,17.49892826,17.4459241,19.58001283,24.125354,28.34798783,25.6817348,25.86493942,26.678387899999997,27.24051921,27.69995106,28.67650128,29.40051694,30.1688588,27.25203779,31.61464257,38.88667028,42.57061573,41.16060509,40.29892844,34.57213757,27.502886699999998,21.60356697,17.89152742,17.20016333,17.08332317,17.27417562,19.49735381,23.96568598,28.07300924,25.20785011,24.18066812,25.83053978,23.98566399,28.5538238,31.07873239,32.64332292,32.36609678,32.8330516,37.12011453,42.816595,44.04096622,42.04344593,41.07020458,35.33364321,28.09017784,22.03084671,18.2604339,17.49596278,16.96848082,16.80047822,18.91433922,23.33069734,28.47740789,24.84705969,23.29945049,22.58002353,19.72728824,22.27848041,22.51640605,23.08131557,26.09783934,25.13645993,30.83990151,40.90229564,43.97725511,42.00121118,40.98164579,35.19226757,27.688276399999996,21.51619438,17.74019398,17.16532667,16.89331355,16.8766444,18.90722205,23.21938236,28.31961282,25.49050777,30.65416843,37.84846916,42.9773868,46.28025168,46.75875629,46.74321089,44.84395745,43.90614585,49.04374143,50.84419738,50.52626604,46.41120131,43.07562242,35.89287148,28.02243987,21.81058912,18.01198859,17.308044600000002,16.92262504,16.80372465,18.89170787,23.37867579,28.60692161,25.40940953,31.21745471,37.19699865,39.56932518,46.03976635,46.06695518,44.95486664,42.838914200000005,44.380935799999996,48.99114308,52.69260053,54.67557433,52.20245247,50.71596351,44.13717284,35.46684036,28.01588459,22.87491772,21.54819042,20.84465222,20.45426938,22.49062193,27.52405092,34.02545801,32.52086394,36.46377438,39.57940783,46.42674669,52.19405546,57.40897221,58.27333339,55.39628112,57.84146495,60.06030416,60.53893364,59.8570591,55.24934909,51.17202408,42.0044888,31.77481004,24.11858021,19.23408106,17.93831967,17.25204373,16.8876323,18.79025703,23.21410691,28.46857388,26.071212399999997,31.22535229,37.24741193,46.90116204,53.85981589,58.61270987,59.52130364,56.14576874,56.6635114,57.66200622,59.04676341,59.29333578,55.72207879999999,52.61315672,44.37878193,34.23700641,25.91182532,20.53056042,19.15098502,18.44835208,17.94921393,19.78744079,24.29035989,29.83463291,29.76552146,42.05861675,50.90684715,53.33320797,55.25262671,54.89548853,56.2997243,55.40524001,57.02036865,59.99368998,61.05243099,61.02177722,57.17366868,54.18417766,45.92985608,35.71743956,27.39350709,21.98005885,20.40220168,19.34005818,18.57199725,20.34813619,24.99215001,30.93457854,29.83257267,34.94928499,44.17734738,51.13934128,54.87732104,56.82342915,55.16097759,51.87403268,51.35516626,52.72238026,57.92802595,57.67102753,53.63253478,51.02534175,43.49294436,33.417907899999996,25.06737971,19.66676111,18.27370055,17.59532217,17.19008068,19.07675422,23.46723457,28.78076153,27.24095624,33.55606834,42.81288034,44.87848194,48.01231412,54.49358712,54.65931098,58.14238377,59.33756834,59.28287854,63.46121738,63.06649556,59.12789287,56.03785625,47.99068168,37.61510101,27.73101064,21.03138421,19.02630974,18.07507541,17.477857699999998,19.30372316,23.75154666,29.13640136,27.63995459,33.33565468,36.74743097,41.01414127,42.74595399,42.88548794,42.72950336,44.93129883,41.987726,44.83715245,51.3255114,53.97562593,51.57483075,49.79163706,42.90140791,33.57923037,25.56601841,20.40613486,18.81338782,17.86936431,17.36379574,19.32279592,24.07441007,30.30065126,31.08475703,42.3492656,48.11173595,48.33527118,53.82088997,57.28261127,59.2432659,59.1981905,56.74832431,59.21005246,59.64866347,57.5432619,53.20684706,50.80936072,43.41037901,34.86135051,28.14006043,23.83439298,23.59309605,23.92981921,23.90150662,23.13753494,25.44128069,29.1915282,26.02800995,29.17186233,32.50472544,35.63340703,35.81061826,35.96491718,35.48919077,31.93522723,32.044107399999994,35.74434743,39.72296858,41.65312552,39.98127806,39.33271059,33.95547251,27.36712986,21.91238334,18.55151979,18.18354977,18.13657023,18.26193225,20.59367844,25.25002245,30.59776175,26.51154027,26.88565976,27.07925921,27.56076052,30.64421063,32.65452934,34.08966858,34.60706789,35.52153016,39.70992044,40.20809092,41.89826198,40.18211951,39.50015131,34.07780662,27.28287883,21.83665418,18.66882817,18.36975109,18.19266474,18.12892239,20.28401925,24.86922281,30.160087199999996,26.29115782,26.34069706,25.87658286,25.98087432,28.69401326,31.47657579,33.14442765,33.96561761,35.29740186,38.98549898,39.40122895,41.34565142,39.84293032,39.28785373,33.98628235,27.46005885,21.973566,18.58804209,18.18610946,18.07354584,18.11696681,20.27880624,24.65136882,29.69887607,25.52097424,22.87647851,24.07771893,24.49232511,26.91550192,28.20673706,29.64971142,30.11382562,30.14160755,33.33059775,39.6451792,42.86585328,41.35239399,40.77961815,35.37469178,28.20099337,21.96569965,18.07782239,17.37712482,17.02407588,16.82978971,18.81522955,23.25169055,28.51521005,25.3690477,24.94954065,23.95604034,28.73787123,34.26160434,37.17349327,39.03263461,39.15665436,37.38207622,39.58399654,44.94390994,46.87000883,43.84062422,42.3548532,36.19494527,28.55938019,22.14116279,18.18089644,17.40259679,16.91553909,16.7798759,18.89451728,23.39134934,28.62174903,24.96171476,24.19833617,26.94737309,31.00962097,37.60526808,41.76103801,44.96744655,46.13032295,44.28744495,46.02746739,50.14237604,50.92382849,46.6374835,43.45245768,36.28790545,28.54314805,22.25900185,18.38760644,17.72830081,17.34350557,17.12434053,19.03336447,23.32080199,28.383043,24.97757231,25.66347366,23.22543819,24.0962298,30.96757348,34.43588127,36.80599151,37.83582681,38.76886243,42.09638766,41.757073600000005,42.67013121,40.41673629,39.47702052,34.01543778,27.43517997,21.99338793,18.70716099,18.41576295,18.33613184,18.42625141,20.64324889,25.14782243,30.33817245,26.25360541,26.26787095,27.82846587,30.42454614,33.47849747,34.7020883,35.66265609,35.19504576,33.48804947,38.667442799999996,41.51109433,43.33340122,41.5236118,41.04485747,35.72855234,28.14433697,21.682448899999997,17.78102404,17.22778918,16.91463384,16.76492361,18.78008073,23.24625903,28.54717485,26.24305452,30.42198645,35.95252458,37.64316386,39.4994958,37.82911545,39.99145434,36.56463213,33.67755964,38.21878035,43.99373696,47.98771619,45.65803024,43.89987152,37.29120749,29.43897461,23.1687818,19.1794849,18.39534792,17.81311372,17.39897577,19.36125359,24.06651251,29.85735787,28.31074759,29.30852442,31.52776943,32.42106753,35.84252065,30.28975698,26.855193300000003,36.29642733,39.89527894,43.99676487,45.86417834,47.631764200000006,45.16619654,43.87386888,37.79521526,29.71158083,22.85746818,18.50244879,17.76195128,17.557270300000003,17.60568576,19.6884872,24.11920452,29.54329728,28.02540536,27.47179593,31.19073413,31.23306254,35.21711521,39.18914987,40.06128375,41.13928479,40.37774795,45.25450561,49.92792457,50.94049763,47.94741679999999,46.39840288,39.98517999,31.68184987,24.78013335,20.28679745,19.16946468,18.38529648,17.88175692,19.67078792,24.16456085,29.70830318,29.27584165,33.60719959,39.59095762,42.68308569,45.33613452,46.84250786,47.41275525,46.21039106,47.04637723,48.68697784,52.69338092,53.80250397,50.90381924,49.40752856,42.97201771,34.47334005,27.09998639]
new object=loadshape.670b_residential2_shape npts=8760 interval=1 useactual=yes mult=[9.941194188999999,9.092263929,8.911535758,8.848682315,9.929911963,12.22896794,14.88037273,13.53046261,11.97212562,10.59477843,9.08449718,9.133844658,9.058727927,8.834178932,8.757067371,9.436780588,13.2070715,18.48259119,21.32677488,20.83006263,20.61862718,17.98967237,14.871330599999999,12.30635747,10.78495751,10.778482499999999,10.91367299,11.03367336,12.27157878,14.77168729,17.54340313,16.1142231,15.08178499,12.94486603,11.13506623,11.49040729,11.24505975,10.56289387,10.24612495,10.93110321,14.69987347,18.62237633,21.46700149,21.17058963,21.21395262,18.69486054,15.56754203,13.07672092,11.616637400000002,11.68465778,11.86569662,12.03813482,13.31982836,15.87203131,18.86644848,17.048751100000004,15.33020651,13.22536833,11.63079741,12.31561216,12.86844122,13.27885262,13.65304644,14.75146104,17.62690794,19.15640167,21.421104100000004,21.15368265,21.12850202,18.62888404,15.42540234,12.57523416,10.84455709,10.67883918,10.46535985,10.44565684,11.65344362,13.862241800000001,16.35235982,14.90318246,14.21805703,12.47240239,10.701747,10.59525261,10.30009977,10.29429514,10.24798897,10.97306001,14.75015296,18.46140022,21.12382562,20.63376825,20.41124679,17.64896551,14.14254787,11.16212722,9.289016138,8.991361589,8.842550668,8.768137036,9.817989012,12.11264656,14.80149525,13.57884537,14.31722617,17.49317269,20.53870324,18.65370495,19.35773217,20.667157100000004,21.32505801,21.48676992,26.03535454,26.91754284,26.56942894,25.17286926,24.62653157,21.44082346,17.14746241,13.39757761,10.44201055,10.04351907,9.800378926,9.364361786,10.45715162,12.98177036,16.11325838,15.91205869,21.38047174,22.49494306,25.59165241,27.7892174,29.00339745,29.66138013,28.99397925,28.24732482,28.47164489,28.51737879,30.42844067,29.16945874,29.03853586,21.72757186,14.58564503,11.21147469,9.307983355,8.992342652,8.861501536,8.812448384,9.883654832000001,12.19404209,14.88863002,13.56010706,11.91141416,10.60898749,10.90098457,12.49529387,13.66395259,12.95302521,13.23728825,15.85653053,18.82601233,20.92890474,23.02170855,22.30030015,21.93863123,18.9693947,14.89340452,11.43996429,9.360650097,8.996904599,8.842926744,8.768774726,9.818136171,12.12894856,14.83282387,13.73321564,15.16002477,19.33593622,21.61682618,22.50720636,23.1361005,24.87263126,27.15146099,27.78414858,29.35102081,29.37893206,27.98475963,24.60919946,22.45993547,18.8093833,14.57856502,11.30129102,9.391063048,9.273956814,9.326263836,9.456565367,10.64191851,13.04364274,15.776933600000001,14.426647400000002,13.83496824,13.61279015,15.09040199,18.83879885,22.02903619,24.24206929,26.47122453,24.73297692,25.91635159,25.69798329,25.58571697,23.167167499999998,22.15621467,19.11720821,15.22974566,11.98239408,9.876689288,9.536538358,9.206999258,9.066461972,10.15612876,12.5136561,15.36467453,14.7468991,16.48362606,18.21577472,21.90326391,24.05090915,22.52883879,22.40944342,22.5584342,21.77580746,24.26411052,26.60085567,27.50793026,25.878597,25.22699124,21.27114859,16.19074601,12.33189781,9.840439007999999,9.193264376,8.889658051,8.768137036,9.832410637999999,12.15468511,14.8511861,13.61687791,13.41242436,12.06181114,10.77748508,12.28104604,16.87631292,22.7877577,26.48147664,27.41674045,28.45990484,27.34428894,28.35668066,24.88724909,21.77569301,18.41332813,14.52189228,11.30680132,9.302538457999999,9.036981023,8.960065675,8.966769611,10.06740796,12.40310664,15.15842237,14.14341448,14.24330306,13.16226962,12.03754618,12.07708302,11.28845544,11.07770674,10.92160325,11.50808277,15.2546156,18.72326232,22.13571047,21.76589873,21.73595995,19.25025671,15.93006119,13.25679505,11.83650999,11.94130389,12.127395199999999,12.30555626,13.59047097,16.08434972,18.81178691,17.472194299999998,16.32703204,13.5389815,11.31304743,11.05779116,10.51086483,10.32478986,10.21258895,10.85776874,14.59503053,17.90965033,21.12382562,20.63376825,20.41124679,17.65149992,14.15235851,11.17095679,9.290945557999999,8.991361589,8.842550668,8.768823779,9.827848697,12.13635558,14.80849351,13.46788713,11.82012624,12.71219057,15.20598758,18.09189916,20.0988763,20.27414322,21.13823091,21.54823352,21.86353085,23.94948358,25.77061466,24.7870008,23.8066735,20.16069963,16.21131564,12.96180573,10.27040626,9.599620717999999,9.357755956,9.120796513,9.975400586000001,12.24118217,14.96454795,14.13957199,16.87433444,22.44517047,24.59361691,25.79432369,26.69327181,27.43531524,28.39262026,29.60755247,31.95440256,32.83513562,31.00736601,27.87358883,26.25669872,22.87726335,18.37477235,13.67345255,10.50334335,9.651093829,9.143786094,8.951448674,9.910846633,12.20319868,14.92708768,13.79507168,14.59190748,18.29336046,22.11147819,25.66914004,27.89822987,29.13557936,28.49103725,28.74086497,30.92464603,31.85325496,31.98360554,29.99626601,28.030902299999997,23.63330329,17.19089081,12.41156014,9.830137845,9.311433429,9.083973944,8.907578804,9.890849299,12.18995433,14.92577961,13.80542189,14.95143441,16.77317048,19.41116741,23.52339151,25.38860504,26.23817299,25.03452302,22.42201738,24.635541,25.76780228,27.098172899999998,25.56867918,24.44174833,20.959285,16.74216889,13.15406139,10.71196642,10.00390047,9.166546757999999,8.822978457,9.835909765,12.16644152,14.87075832,13.70586033,14.63742881,17.69026827,20.20275452,21.89696875,22.40386771,25.00056188,23.58941706,23.24599592,26.19840724,27.64604759,27.81387478,25.66511768,23.97350326,20.29507257,16.29735488,12.87970709,10.26527203,9.513614186,9.295147777999999,9.144129466,10.11222619,12.46891962,15.44788504,14.09416511,14.18872324,16.67321651,19.93695183,25.47405564,28.20322603,29.13090296,27.13242836,25.60720225,27.57518214,28.92662927,29.83981916,28.21163048,27.33163322,23.59863906,18.79483086,14.61682648,11.19325962,10.15074926,9.614532874,9.224167865,10.16069071,12.39561786,15.13204813,14.22979709,16.78219626,22.48601539,26.58007348,27.09923572,28.01744538,28.80196884,26.62695195,26.09245242,29.35414386,29.52252699,30.62713864,28.98240271,27.8312396,24.55314806,20.13808611,16.00324851,12.80488468,11.72810253,11.19157546,10.82084807,11.77633812,14.25975221,17.45378301,17.20745441,19.67141076,22.22974535,20.97550524,21.41343545,21.74645732,16.35474706,13.70478117,15.00531112,15.60771656,20.18821845,24.61497138,25.12556567,25.42941727,22.93282423,18.95240596,14.81418367,12.27586275,11.64088602,10.88209911,10.5485213,11.62988175,14.58701852,18.32825361,17.87997317,19.83181457,23.16407716,24.15568669,25.32372407,26.11539294,27.36646096,28.10842264,28.251706899999995,29.83453776,29.92026632,31.37631113,30.18137627,28.98421767,25.18729089,20.61864353,16.2246254,13.05024856,12.17373409,11.63491788,11.24489625,11.83821051,13.98330498,17.40863776,17.70522948,22.5078604,27.71673319,29.98189344,31.12519168,30.86494835,30.98918364,30.75948406,31.81845992,34.3391217,33.33053978,32.29550185,29.75410694,28.43320358,24.89030675,20.32318002,16.23814772,12.90299099,10.94511606,9.792285161,9.383835883,10.42225848,12.67340588,15.26123778,14.8751731,20.39097148,25.95742542,27.79420447,28.903901300000005,28.97252666,30.83446999,29.7520794,27.20695645,28.28095893,29.58649231,31.33894897,29.29877921,28.2072484,24.63678368,20.12101563,16.12508019,12.88240502,12.11903982,12.0828713,11.8490022,12.86049461,14.38495222,16.52821537,15.72237014,21.21743539,26.3083517,27.21336607,29.34050709,30.52967002,31.28695263,31.08768237,30.88429164,33.04380773,31.64096925,30.99237208,28.1491858,26.38901144,22.3360926,17.75684976,14.05529866,11.48347444,10.83762424,10.25052338,9.67388719,10.38922935,12.5952315,15.42049703,15.1962914,20.57596728,24.65738601,25.77542187,28.30296745,29.47494543,30.27719343,28.53593724,27.73504636,31.24618947,31.02592445,31.34338012,29.53255019,28.27633159,24.47283169,19.904462300000002,15.89132556,12.92817162,12.05752716,11.17993351,10.57394719,11.77388547,14.57555642,17.88273651,17.54915869,18.38389623,19.69067229,21.02073225,23.67195717,27.14420111,29.47407882,29.04829744,26.90007991,27.37192222,27.99336029,29.78842779,27.81981022,26.13463813,21.59818599,16.63853593,12.71112776,10.04749237,9.622038009,9.539759515,9.373485667,10.39009596,12.81225901,16.23598939,14.72269954,12.34731685,12.13694422,14.18578006,19.70463609,21.94427235,24.33003796,25.53184025,24.89880929,25.80253192,26.01713947,25.81518763,22.70529935,21.38436328,18.18526366,14.32628464,11.21955211,9.371556246,9.206917507,9.183306584,9.231427734,10.28288212,12.56236589,15.31249833,13.99125159,12.20550418,11.33647848,11.28919124,12.90356328,14.25021956,15.12079859,15.8904426,17.06876479,19.30079781,21.21253008,22.37013549,21.16990289,20.6773765,17.79844683,14.29467806,11.45884975,9.74167865,9.565103646,9.519664069,9.517407625,10.64116636,13.00894581,15.77806182,14.43555872,13.87607478,13.5879202,14.24587017,16.095550199999998,16.72743659,19.13022364,20.11171187,19.87073007,22.0158082,22.20840724,22.97687396,21.42443971,20.78962648,17.78250455,14.204305800000002,11.32827026,9.642149798,9.573720647,9.646858904,9.827227355,11.16083548,13.64956367,16.30121372,14.10577436,13.95079909,13.48263578,13.83925221,15.74522891,16.74656732,17.6891891,18.91254208,19.84260626,21.49136457,21.0953421,22.29325284,20.98287956,20.59660232,17.74497889,14.25474879,11.35330371,9.553428995,9.335583929,9.27106268,9.241483632000001,10.2858253,12.52971283,15.23350639,13.43745783,13.83920317,15.507288399999998,18.65087621,20.62309102,21.06648248,21.83653527,21.94214671,22.5739023,25.10051587,24.22902115,24.35371428,22.48498527,21.54059758,18.37079904,14.48606712,11.34149826,9.332101158,9.014269413,8.903572796,8.84168406,9.914035086,12.29852531,15.06445288,13.252135,13.92359095,15.05281092,17.37104669,19.14948518,19.815234600000004,20.38387513,19.24306225,18.60923008,20.98307577,22.65840453,26.23558952,24.63681638,22.32623291,18.12386546,14.47264291,11.52992778,9.48916936,9.15833853,9.044338998999999,9.01301038,10.18117857,12.57337014,15.42823107,13.745658800000001,13.943277599999998,15.05019476,17.41164635,22.13816312,25.68380693,26.91134578,27.18779302,25.46357462,26.47101196,27.30738461,28.76665058,26.63483316,24.20907287,19.19088604,14.89780295,11.47874899,9.432970792999999,9.067868164,8.867862094,8.768137036,9.817989012,12.11264656,14.80236186,12.93593837,11.83760552,10.41385404,9.008333984,9.067982619,9.877408736,11.09525142,10.97355054,11.59932164,14.80169147,18.31929323,22.33623976,21.2999428,20.78949566,17.77042113,14.14624321,11.19697131,9.376592368999999,9.130312826,9.007385618999999,8.998572406000001,10.07569794,12.30002961,14.97069595,13.00240539,11.88297969,11.453257699999998,11.55407828,12.86441886,12.99771263,11.63145146,11.20105907,12.04498591,15.35380109,18.95423727,22.59136521,21.54578086,20.93678594,17.98733417,14.27283305,11.17947568,9.289016138,8.991361589,8.842550668,8.768169732999999,9.819313446,12.11467409,14.80174053,13.09871309,13.90154972,14.74418483,16.12061635,18.02028155,18.49150251,18.82146673,18.60659756,18.25156718,20.53953714,21.36663874,24.64293168,23.40321129,22.9176014,19.86716555,16.05475432,12.20846372,9.61320844,9.571186232999999,9.32596951,9.061883676,10.3611219,12.91858989,15.9914267,14.66911714,17.31942642,20.38315568,22.83027043,26.232957,28.59264268,29.97379967,29.23306433,28.29796402,30.73902888,31.19066129,32.40549538,29.9534099,28.77119616,23.25816111,16.95329367,13.60930737,11.09861973,10.18981193,9.589810086,9.438595561,10.51171508,12.635716699999998,15.23244357,13.81909137,15.79743782,15.41866571,16.14713777,18.33567699,18.96602638,20.48737728,22.10343348,23.10186141,26.35197631,25.79929441,25.28369669,22.29647399,21.2688431,18.04384341,14.29207824,11.27700971,9.527250961,9.326280184,9.285615116,9.287757105,10.37462786,12.74237461,15.49394595,13.60744336,13.88269696,13.32437395,12.92328265,13.99568273,14.86568949,15.76408167,16.59245866,17.37683496,20.74511891,20.91052615,22.48047238,21.04138362,20.61583114,17.79887196,14.36273114,11.54874784,9.927115928,9.837757435,9.910356101,10.07730034,11.27906994,13.66980627,16.37201378,14.45678238,14.21542451,12.51710617,11.84059776,12.39967292,12.685522,12.37127114,12.58424359,13.40678325,16.11495889,17.23346893,21.25705399,20.84314348,20.807956,18.19466551,14.7500712,11.82660126,10.04263611,9.829238533,9.815748917,9.862496573,11.01163214,13.35921804,16.00751613,14.05883049,12.81392681,11.00255731,9.257932784,9.226636877,9.051435352999999,8.749398728,8.742531284,9.370101001,13.10975005,16.7780431,21.24323736,20.84765636,20.79482611,18.19193489,14.85600967,12.16794582,10.55996703,10.35755737,10.27810761,10.34006174,11.7206301,14.29740869,17.00798793,14.89109903,13.10103493,10.90281589,10.02749504,11.96164459,13.31137486,14.058094699999998,15.12267897,16.49034635,19.12629939,19.90061979,22.039124800000003,20.81660571,20.43933789,17.66171934,14.228358199999999,11.39236638,9.679528306,9.536374849,9.551319711,9.574292936,10.73868403,13.21730726,15.93661798,13.8056508,13.7605219,13.754373900000001,15.04762764,17.22357655,17.90984654,18.744747600000004,19.33346722,19.33516772,22.4961694,22.35407875,23.32453002,21.54761219,20.91541511,17.97090137,14.30053174,11.20094462,9.289196001,8.992767781,8.852949937,8.809930319,9.927606459,12.33690123,15.04797102,13.16550713,15.17907375,16.96447779,17.70518043,18.82349426,19.47493651,21.19518162,21.83230034,21.34718099,24.42256856,24.22488434,25.3475639,23.26041755,22.36284292,19.17401175,15.15453082,11.83034565,9.579459868999999,9.156523564,8.984723062,8.865115119,9.836253137,12.124958900000001,14.82894868,13.33236961,15.69463875,19.78248345,22.49947231,23.32421935,20.82241033,20.75013868,22.87660932,24.92258372,28.51430479,27.23012589,27.78019163,25.34565083,23.82703055,20.13340971,15.72416876,11.97096469,9.579443521,9.142870432999999,8.92527064,8.79781419,9.821177465,12.12821276,14.83964226,13.16369216,15.65433342,17.50909861,20.10775492,23.3231729,23.69623849,22.00468948,21.845512,23.21438934,26.511251899999998,25.21505498,26.63522558,24.659527999999998,23.23572746,20.28959496,16.6639945,13.04015997,10.54870116,10.07254218,9.765567536,9.548490978,10.57164169,13.04423138,15.61136286,15.20680513,16.82632775,19.32887257,21.92304868,23.91884171,23.2448023,22.32060816,21.38521353,21.52684634,26.60509059,27.58384819,27.92676245,25.94429553,25.00340696,21.80327722,17.54484201,13.71372519,11.1331041,10.57823116,10.56853499,10.36498075,11.18966239,13.63666268,16.20642668,16.90268716,20.25816825,23.0474124,24.59641294,25.05689126,25.24674332,27.60839113,27.76863143,25.23967966,26.94947644,29.71839624,31.2592049,29.50305289,28.36415308,24.63807541,20.09691417,16.40778987,13.71223725,12.958208500000001,12.57807924,12.36832795,13.39139691,16.01075365,18.68222118,19.84370178,22.52421145,22.92981563,25.42595084,27.82558214,27.47259563,27.49499658,30.10730601,31.38769146,31.534393100000003,32.111961300000004,34.15692193,32.23192896,30.71684051,26.811293699999997,22.15919057,18.16268286,14.90942855,14.09544049,13.47944732,13.1106003,13.95406931,16.15205943,18.88726337,19.93036236,23.0326147,25.50095312,26.80321628,27.58733097,27.81743932,28.49577906,28.92754492,29.51263461,29.88990242,30.35940652,32.892396999999995,32.22249441,30.95013732,27.08855849,22.55542561,18.54349885,15.64175946,14.66941146,13.6376601,12.77573076,13.10806588,15.22222417,18.62401144,18.89638725,20.23020794,19.99064869,27.23077994,29.08675512,29.03495499,29.88460468,30.36475332,30.60302084,33.54905524,32.89646841,33.41213153,31.42683588,30.13086787,26.80089444,22.41353118,17.91314946,14.97172606,14.49524006,13.65664367,12.81922456,13.5513756,16.01776824,18.77422854,19.50374707,24.32711112,26.70493011,28.38401961,30.85763942,31.54101528,33.08548657,32.89112162,33.78313689,36.02190654,34.29077164,33.92233339,31.32967793,29.93266042,26.01004311,21.08741183,17.13899256,14.79541267,14.32881905,13.85884078,13.54210455,14.48605077,17.0346565,19.77649895,20.83756775,26.3277604,29.76602685,31.55844549,33.38628051,33.81732694,32.77174259,29.15945189,29.6602519,31.40105027,30.75658992,32.80670114,31.57876986,30.48638879,26.33587052,20.31521707,15.87109931,12.85581821,11.45987987,11.43725001,11.63946347,12.8106239,15.71305005,18.55254099,19.51574874,24.79331231,26.62968257,28.78823397,32.04279635,33.01630527,32.51063265,32.58462115,33.31253727,36.19207195,35.63069128,34.37677818,31.17018978,30.16043058,26.50405744,21.42167638,17.28322519,14.46883312,14.03122992,13.45770042,13.2467228,14.71408254,17.45247493,20.78599654,21.27211331,22.45826766,23.16206597,24.51550793,29.52566639,32.49887623,33.46326127,25.87182767,19.09215839,23.60892387,24.60372186,26.64667132,24.92230575,22.67863078,18.65653368,14.46575911,11.19957113,9.410259182999999,9.259764106,9.219981994,9.230904499,10.37596865,12.84149469,15.13961866,13.56769395,12.24553155,11.20393686,10.61941946,11.74429006,13.23624178,14.63664396,16.19004292,17.47412371,20.90748485,22.76422853,23.05441065,21.38645622,20.78046989,17.84207143,14.22582378,11.21211238,9.453147997,9.294608194,9.275657325,9.291828514,10.38888598,12.71129126,14.854963199999998,13.38199506,13.72837573,14.87131425,16.61863669,18.84952513,20.49123614,22.51168655,22.50857984,21.97981954,22.362417800000003,22.73708579,26.22471607,25.8652709,25.39602842,22.21607587,17.80045801,14.46108271,11.7339235,10.67681165,10.23765511,9.739176941,10.46387191,12.87854617,15.07931598,17.56949941,23.86861128,26.81131005,28.47789099,29.88568385,30.04312813,30.68381139,30.59132984,31.71109891,34.44303264,33.67577588,32.99567024,28.78043451,25.86932597,21.136693899999997,16.03400484,12.11872915,9.620321143,9.114435956,8.863774336,8.834849327,9.992847157,12.40107911,14.09336391,13.32394882,14.76838437,15.62302115,16.19713928,18.62682381,20.12446569,21.35231522,23.05251394,24.20871316,27.60922502,27.39147807,26.84635036,24.02617001,22.47342508,18.66423501,14.45934951,11.3250164,9.354469396,9.07502992,9.038256404,9.023213437,10.14008838,12.45860211,14.043362400000001,13.25628817,15.97836221,18.9889015,19.58107119,20.74425231,21.25216503,22.74710899,23.58001521,21.57912065,24.55023757,24.23263473,25.62607136,24.15702747,23.13564268,19.69595368,15.61773976,12.1645448,9.863559393,9.382004569,9.107045283,8.9767601,10.06580555,12.52639357,14.40555454,15.20428707,19.21255119,21.5215813,22.48964532,25.255000600000002,26.01019028,27.591059,28.56280202,28.22248758,29.36598203,29.11388151,31.02476352,29.32737719,28.28736855,24.9495466,20.45951509,16.43207119,13.66114021,12.93003564,12.0939246,11.42168381,12.30104338,14.81805887,17.1256174,18.94269343,22.09188964,23.71765836,26.73053585,30.70640855,30.42011798,30.98918364,31.02737969,31.07483044,32.11747161,32.65540486,33.08473442,31.48347593,30.17269386,26.34237825,21.66239657,17.55643491,14.30564961,13.13071209,12.7399383,12.87643688,14.23561806,16.48606237,18.39038761,19.22371895,20.10971705,21.919467800000003,24.24808649,30.68469434,31.3337984,30.47423996,29.99770491,28.480932300000003,31.37456157,32.69253809,33.14127636,31.70567037,30.50421143,26.59236947,21.62146988,17.2056885,13.6921418,13.01005768,12.77680993,11.68639099,12.5625294,15.53328657,17.90281559,18.74116672,21.341131100000002,22.72281132,23.09814972,20.67155553,18.35567432,23.39428362,23.43748309,24.15951284,27.82085669,27.61259335,28.68044783,27.79858656,27.04853111,23.55884059,18.81853989,14.51896544,11.25997191,10.46710941,9.975138972,9.556470289,10.43288666,12.68257882,14.53109791,14.55907457,15.58176745,15.63176897,17.01613075,18.91450422,20.66830168,21.99240984,24.09401052,24.49856824,26.86816265,27.32496199,28.72843816,27.98534827,27.26344933,23.61538253,18.83371366,14.45426433,11.40894635,10.71466434,10.12000929,9.772843754,10.75549291,13.19189773,15.24228691,16.88875606,19.75640352,21.75468191,22.42461719,24.34086234,24.22455732,24.81648175,26.76564157,27.45668607,28.70499075,28.41799709,29.07625773,27.8676207,26.99092635,23.19404864,18.36254177,14.42185654,11.726107699999998,11.20504873,11.01418291,11.16577351,12.49629129,15.10510159,17.36625583,18.22936244,22.19833499,24.68578779,24.86806931,24.29503035,25.41792248,29.00563754,30.79956048,32.60698939,35.19621113,34.18257674,33.359530199999995,31.29292077,30.17033931,26.26902743,21.19650605,17.16441845,14.45553971,14.09130368,13.54002797,12.81247157,13.69042494,16.28415958,18.65125228,19.64863373,20.28284198,17.18807842,14.93864789,16.08269827,12.49794274,11.946143800000002,18.12960468,20.63723468,23.81354093,22.47200253,22.91143705,22.04144665,21.27701862,18.05954043,14.281302900000002,11.16914182,9.33151252,9.12998581,9.095779406,9.107274198999999,10.23497353,12.57441661,13.65314455,13.29167184,12.05626813,10.94918747,10.43620592,11.01926808,12.74224381,14.77118041,16.55596311,18.09825971,21.13451922,23.26337709,24.43197041,23.84300552,23.27789683,20.18893789,15.83483268,12.18114112,9.725703673,9.454145407999999,9.201603414,10.19463549,12.46610725,15.0305735,14.65894679,12.89354009,12.71837127,13.63857576,17.19676083,18.69767292,19.853986600000002,21.90520969,24.05915007,28.03201418,31.71631491,30.52102032,27.82792034,26.37792542,22.71875627,17.83275134,13.56641857,10.99562446,10.6541491,10.28160673,9.846750513,10.88567998,13.38750536,16.69494705,16.82245256,18.52870115,21.49344115,22.64226605,26.43217822,30.7445065,32.43806668,33.1505474,34.89168915,41.21547475,42.407777100000004,39.63782717,36.84001507,34.53842468,30.13233946,25.03524246,20.67024744,17.26718481,15.88076278,15.20366573,14.74359619,15.58603507,17.75524735,20.53054406,20.61321499,20.71563797,21.80008878,27.56440679,30.03199306,24.22068212,21.6895066,22.29089829,26.31651088,32.27643653,33.22070976,30.76832997,27.72695259,25.29475,20.64804272,15.26501488,11.31945704,9.303552218,9.11576039,9.121892038,9.183273887,10.32433203,12.66594979,15.41474146,15.38411593,13.90472183,12.45109698,11.03323188,11.44411746,11.55237777,11.793752,12.19757392,13.35902183,17.70812362,19.60034908,19.77103772,20.02060382,20.48487558,17.77084625,14.40666641,11.67672752,10.13636034,10.21890045,10.48841483,10.74228126,11.9625766,14.46044502,17.30428534,17.17032118,15.12671768,13.08795409,11.16538107,11.17929582,11.25390567,11.65668113,12.398610099999999,13.40483748,17.37104669,18.85251738,19.17592483,19.85874474,20.42315036,17.66932258,14.22286425,11.31128151,9.538271566,9.321669184,9.262494732,9.264309698,10.35296272,12.78353021,15.56765649,15.40448935,13.77293235,12.306880699999999,11.28641157,12.92267766,14.61216643,14.99275352,16.37327281,17.95443587,20.52137112,21.51415793,21.80523935,21.16888912,20.90472153,17.95314412,14.28288895,11.19782157,9.289016138,8.991361589,8.842550668,8.768349597,9.821210169,12.11362762,14.80149525,14.56726644,12.07915961,12.2570754,11.52031336,12.06614417,13.39021963,14.37669493,15.04154505,16.94914051,23.39361322,28.61036723,28.18851009,28.16516079,27.43838923,23.77415125,19.46192108,15.64959161,12.7988675,12.03993343,11.56284245,11.28211124,12.92766473,16.153841699999997,19.6829546,19.77304889,14.23584697,10.88167398,9.208323699,9.222778029,8.911748318999999,8.740438348,8.749872911,9.413071566000001,13.12426978,17.35240649,18.65331252,19.79078978,20.42612624,17.70205738,14.28642078,11.40139216,9.639778899,9.45185626,9.470087681,9.528035811,10.69872206,13.08465118,15.91676779,15.38782762,14.215195600000001,12.59276249,10.92150514,10.89426429,11.2193559,11.52520232,11.69752605,12.48044711,16.84539307,18.65569977,19.01924905,19.78550839,20.42643691,17.65524432,14.23197178,11.38854023,9.694783835,9.605000213,9.654985373999999,9.761414369,10.88756036,13.22407659,16.05038859,15.44410794,14.20525415,12.48541784,11.07242535,12.09672063,13.46146117,14.69673407,15.67370941,17.74453742,21.99666112,24.27737121,23.76442237,22.05565571,21.08795142,17.82019372,14.16470355,11.16134237,9.294297526,9.071792413999999,9.019027572999999,9.0466772,10.23644513,12.59616351,15.3269036,14.65104923,13.636057699999999,12.15640197,11.995115199999999,14.11605917,14.90771169,17.05968996,17.21677452,19.54428132,24.15745261,26.42048721,24.76031588,23.78610387,22.99342123,19.15690855,15.00328358,11.66260021,9.566656997,9.156915989,8.947262803,8.87562885,9.947865413999999,12.26508742,15.20286453,14.838023499999998,15.11594234,15.82402463,16.77259819,19.78513232,20.17330629,21.14588319,22.77287825,24.38955578,28.76231754,29.58145618,28.57428045,27.80839718,26.8928364,23.24506392,18.84143136,14.97424412,11.98250854,10.92367983,10.50546898,10.19190486,10.96779497,13.26709621,16.45460295,16.28600725,18.098799300000003,19.62564416,20.46378272,24.4202467,26.82618951,27.13452129,26.94558489,26.04737256,29.50483515,31.37408739,30.095615000000002,29.21010745,28.34000258,24.40494211,19.61241616,15.57068143,12.41350591,11.24721809,10.73724514,10.37765281,11.15326495,13.44107141,16.43676394,16.24566921,16.336532000000002,18.20584964,19.96641643,22.69947837,24.51174719,25.4539275,26.25141734,29.33357424,33.30970855,35.41637804,33.95786423,31.10620811,30.10259691,26.21945103,21.60124363,17.44245173,14.59202194,13.82816621,12.92934889,12.16259902,12.86956945,14.87644848,17.59866967,17.50635164,18.12155997,19.76873221,22.1363318,24.78516948,25.48026903,27.46294852,30.83744587,32.98016945,33.07021469,33.37468762,32.73541055,30.93744891,30.22748623,26.4637521,21.50385677,16.45239555,13.04130454,11.72242871,10.976771699999999,10.55885517,11.23426806,13.28388874,15.94893032,15.44124651,16.98163004,20.53230997,24.90203045,30.11180255,29.69808824,31.55918129,32.97055502,35.01602254,39.81224385,40.31806364,36.93609385,34.12628006,32.80827084,28.83681294,24.29398389,19.36562973,15.39597045,13.84587439,12.75942876,11.95400865,12.76526609,14.480426000000001,16.77925307,16.0739341,18.10470203,20.69227232,23.55493269,27.083947499999997,29.21947661,29.20780195,30.27796193,31.85484101,34.86948442,36.23671032,35.4195992,32.25194265,31.01400453,27.49677884,22.66473239,17.71441877,14.42695807,13.41788561,12.42292411,11.69227737,12.57052506,14.93738885,17.65114021,17.61018082,20.19346713,21.48196271,23.47484524,25.06892563,25.78956553,26.47819008,29.15937013,31.54819339,34.04550586,34.60814556,33.9123102,31.75086467,30.61046057,26.74239037,22.13752542,17.66554548,14.39636525,13.45250079,12.58084257,11.82918472,12.63399984,15.05258201,18.25475563,17.88438795,20.18278989,21.92177329,24.16149131,27.31659025,29.23185434,29.08052536,30.55866044,30.73292995,35.07588374,35.30960568,33.87357456,31.29519356,30.22357833,26.62322391,22.06214707,17.63284337,14.40069828,13.41806547,12.47774919,11.86577838,12.81543111,14.83095985,17.60339514,17.17637107,19.69541409,21.3916395,23.05668344,24.85977933,25.58830043,25.59125998,25.84507735,27.58909688,32.93847426,33.24296355,30.87595259,28.97767725,28.45249781,24.77601288,19.92629095,15.81969161,13.05289743,12.18704385,11.45479469,10.73901105,11.39284056,13.65659461,16.52363708,15.78206783,17.1302938,21.43928647,25.48779052,29.92553136,32.40224152,34.11607701,35.60918965,37.69908297,42.67441369,45.6765976,44.19394964,40.38690156,37.97593898,32.63645399,27.04853111,22.71493011,19.38438439,17.89164783,16.945298,16.60771419,17.5407379,20.10876868,23.30608605,22.30432251,22.40967233,25.51661743,27.61839796,30.77678347,33.66738779,34.75510881,36.323730600000005,38.06655651,40.97789398,43.98225257,42.68252381,39.65941056,37.54425487,32.58844729,27.13641802,22.70078646,19.78673472,18.95925705,18.29313155,17.64103525,17.66021503,19.568775199999997,22.69633897,21.93091354,24.27341426,27.01756222,29.7425304,33.60932521,34.79127735,35.41506997,37.43705736,39.5759875,43.09177429,44.15254877,42.69331551,39.89537259,38.19890192,34.00645956,28.44970179,23.70874704,20.87455384,20.21524673,18.59439967,17.39086416,18.16796425,20.65052809,23.62843068,22.14352627,25.04680266,27.27316186,27.63904935,31.62561562,34.39597431,34.74099786,36.51341915,36.51986147,41.48515265,44.65038925,43.3584763,39.87871088,37.43677941,33.3089564,28.08742789,23.44333677,20.47410023,19.67345464,18.97974491,18.43334182,18.95719682,21.361373699999998,24.94004664,23.85665865,24.88983256,25.64479332,26.39488147,29.37713345,32.023469399999996,32.55018584,31.74236212,30.05918486,33.76501993,36.22665442,35.88346219,33.65867269,33.10518959,29.31001238,24.699212,19.96726669,15.37051186,12.50714838,11.26567843,10.00066296,10.16428794,12.28389113,14.93065222,13.58857424,13.41536755,12.71927058,12.461578,13.3928358,13.77484543,14.61780755,15.39395927,17.81689081,22.99010197,24.97533221,24.16093537,22.293269199999997,21.76436173,18.29805321,14.3529532,11.21118037,9.291615952999999,9.031372611,8.936977995,8.931075264,10.05324794,12.40483985,15.13867029,13.87988458,13.56962338,12.41304808,12.90040753,15.58144042,17.05210308,16.90278527,18.55705387,20.15173925,24.39117454,26.77133173,25.83026331,24.3384751,23.86104073,20.45985847,16.16778914,12.51234801,9.976414353,9.257491306,8.950402209,8.851641851,9.882068783,12.19858769,15.03130929,13.24837426,14.000833300000002,16.88326211,19.34680967,22.32255392,24.49183161,25.72860881,27.04156557,28.39736207,32.81244036,36.16000752,34.93810979,31.85878161,29.63340347,25.087843799999998,19.815267300000002,14.69702839,10.63508377,9.454619591,9.037422501,8.855140979,9.853683359,12.13319983,14.84229113,13.23812215,14.17866735,16.1717461,19.58936118,25.25465723,28.74591743,30.30839125,28.72211031,30.54521987,35.75028288,39.49882688,38.28301173,34.61589596,31.37379307,24.53161371,17.29455647,12.03324585,9.448177276000001,8.99698635,8.870331106,8.929554618,10.11209538,12.49179475,15.22464413,13.45138892,13.61319893,12.64838877,14.16627325,19.46924635,21.77019906,24.65197382,26.01280644,26.99180931,29.37907922,29.51328865,28.21476988,26.99898743,26.89053089,23.17584991,18.75876045,14.58289806,11.66331966,10.90711621,10.47167135,10.19461914,11.22277327,13.74122766,16.865962699999997,15.75636398,17.85847154,20.1820868,21.96238931,24.69164147,25.54240304,25.87576827,25.7524323,25.80348027,29.38952754,31.57049622,31.90510414,31.68037529,31.57883526,27.73947751,23.12846456,19.1148046,16.36467216,15.62416573,14.676982,13.92398337,14.89530125,17.49222434,20.71212249,19.46226444,21.03646196,21.92530512,24.69221374,27.39916307,27.68380218,28.18281993,29.34322135,31.06555939,34.81680133,35.96879833,35.33758232,34.31348326,34.11267599,30.28026744,25.34139956,21.38294074,18.39853043,16.90556494,15.99391206,15.70490721,16.66087145,19.11921938,22.42829618,21.31339972,23.74051713,26.19320759,28.76658517,31.87282717,32.88588929,33.79649570000001,34.86325466,36.20103231,40.56632165,41.47231708,40.11655328,37.41081394,35.38719141,30.79077997,25.80354568,21.11061398,17.7373266,16.97069118,16.55993642,15.70580653,16.23196702,18.71513584,21.94608731,21.37460171,25.08679733,27.08630205,29.397457799999998,32.27941243,33.29608811,33.2989332,34.40315242,36.40228107,40.78773124,42.15708277,40.97401877,37.98223414,35.67797852,31.38322763,26.550232799999996,21.92816656,18.19773951,16.97857239,16.1002266,15.28633664,15.93056809,18.32926737,21.50678361,20.45063647,21.80559908,25.03751526,27.70172292,30.09669417,32.01792641,32.8262243,35.18133168,37.108074200000004,41.07426707,44.59033183,42.73604081,39.26243973,37.09361987,32.4112673,26.82422739,21.81014468,18.45888216,16.62329675,14.85738316,13.86372974,14.59398406,16.58271343,19.32148189,18.19124814,20.49883938,24.80524857,29.60608087,32.37521323,34.44105416,25.02695247,16.91480329,19.49164729,30.71077427,35.64166284,35.05186405,33.79219537,34.05955142,30.40191925,25.10699088,19.82131719,16.07761309,13.86341908,12.31217844,11.50600619,11.95541485,13.90253079,16.6514369,14.97354103,16.84720804,19.30496733,24.01977674,29.33908454,32.35881312,35.06602406,36.35118402,30.00805512,25.929710399999998,25.44189313,26.4691643,27.92327967,28.38043874,24.55548626,20.04357704,16.03083273,13.21129008,12.44125365,11.58962547,10.90119713,11.76503955,13.92432674,16.17607912,15.46407258,17.31937736,18.21492446,21.59316621,25.56576869,26.7085764,27.15394634,28.15705067,29.79073329,33.71026025,35.39571032,33.88762011,30.93118645,30.03508342,25.991173999999997,21.42857652,17.10740233,13.74085159,12.55932459,11.95014981,11.31128151,11.98877099,14.44968603,17.10596344,17.21955419,19.29854136,19.67360179,21.29920701,24.04664152,24.94164904,25.0956923,25.67600747,27.59058482,31.57688948,32.81849025,32.49177988,30.12416395,29.04532155,24.69211564,19.85576886,15.60361245,12.59330207,10.97510389,9.660185013,9.136755141,10.08438034,12.36867133,14.63772313,14.13432329,15.77435013,17.27923553,21.50362785,25.43451879,26.135848100000004,25.55373432,26.39287028,27.92148106,31.92969612,34.02534502,33.51394954,30.68716335,29.82920732,25.65704026,21.21450856,17.46326662,14.82458295,14.05871603,13.2668346,12.641832,13.6525232,15.90918091,18.30928638,18.60195387,20.85817008,21.3008421,23.02471714,25.91949099,27.17768807,25.71021388,26.10775701,28.08373255,31.20851664,31.66986156,31.5357993,28.45880932,27.44815081,24.84432759,20.47970865,16.19687766,13.09267955,12.09192977,11.11340108,10.83479552,12.15803708,14.29731058,16.60962727,17.62363774,19.04088149,20.84938958,21.927954,25.62316087,27.32957299,27.53579245,28.51817999,29.87503932,34.20308096,36.80582502,37.481842900000004,35.45068255,34.48964949,30.26211777,25.48030174,21.02352827,17.69254106,16.84910476,16.3559407,15.85509163,16.68951851,18.65547086,21.07022687,21.59568428,23.2729588,24.25060454,26.98311055,30.19164473,31.39655373,31.45466537,32.07831084,32.81297994,34.57256567,37.43856167,35.66764466,32.03051671,31.99084906,28.37357128,23.75116167,19.29255688,16.07959156,15.22230593,14.17699954,13.00716354,13.55042724,15.55380714,17.57188665,17.32380849,20.14773324,22.07364187,25.84255928,29.87150749,32.65170952,35.35901856,37.15011277,36.77246888,38.85879767,35.93522962,33.1901006,33.63442408,33.99223414,29.03819249,23.28448629,18.44890802,13.82321183,11.14316,9.831789296,9.243903584,10.11724596,12.33713015,14.52697745,14.83557085,19.15999891,20.49797277,21.85061352,24.44778188,25.24743007,25.33657599,26.30859697,27.13084231,30.17445978,30.9614686,30.9366804,28.87718368,28.0261605,23.26412924,18.27017467,14.324764000000002,11.39722264,10.48254481,9.897324312,9.575878991,10.54649377,12.71842032,15.20189982,14.64602946,15.85556581,17.27122352,19.14722873,20.03466572,20.72525239,21.99288402,23.73503953,24.67376977,28.350385499999998,29.838936199999996,30.07421148,28.29953372,27.67968171,23.50107233,18.82668271,14.991690700000001,12.35639169,11.69852347,10.49614888,9.64183913,10.41764748,12.41156014,14.39731362,13.43508692,15.81879229,18.36958907,19.67687201,21.50436365,23.29280899,24.34902152,25.24914692,25.93791863,29.63103257,31.0850662,30.55064843,28.41013225,28.3123039,24.87604863,20.52938313,16.68211148,13.5848462,12.10980147,11.33880033,11.00285163,11.76278311,14.20293232,16.54101824,16.60656961,20.01769333,19.75550422,21.57388833,23.89756898,24.05869225,24.42984477,25.65090861,27.07222379,30.56325509,32.13652058,32.4064928,30.41279271,30.42853877,26.923233000000003,22.26283989,18.20712502,15.08606897,13.89252395,13.26366249,12.54073345,12.61838459,14.59409852,17.18042612,17.02656273,17.26250841,18.94445934,20.32815074,22.39843915,23.88388316,24.27153389,24.776977600000002,26.02469365,30.01469365,33.31492453,33.44728629,30.50795583,29.24845066,24.79061438,19.64966385,15.10501983,12.00436989,11.16142412,10.66875059,9.848827092999999,10.14433965,12.16706285,13.72226044,12.95745635,13.36402525,15.90455356,18.06946551,20.55219286,22.0462048,22.70686905,23.49809644,25.05349023,29.61541732,33.45029489,32.87771376,29.84443015,28.77984588,24.38458506,19.09604994,14.49286916,11.32454221,10.44106219,9.978229319,9.489153011,10.22168013,12.45827509,14.14719158,13.83509905,16.52214913,18.37550814,20.52233583,23.88656472,26.11828707,26.45770221,28.06131526,31.0237007,32.82633875,32.65638592,32.27723773,31.73081828,31.06078489,24.671922100000003,18.80001415,16.35289939,13.25695856,12.26435162,11.94228495,10.49788209,10.71199911,13.54931537,14.78901941,15.43083088,14.49025299,11.95046047,10.47656032,11.66860104,18.27759805,20.79101632,21.35177564,18.19677481,18.72582943,22.68450081,26.32143254,25.89780949,26.73959434,23.51873147,19.16828889,15.39628112,12.74119734,12.08262603,11.72754659,11.39655225,12.15543726,14.68138044,17.12367162,17.58957849,21.68729922,22.19141849,25.42186307,29.30728175,29.97113445,29.77560857,31.48964027,32.67796931,36.00764842,37.75673678,36.93022383,33.29312858,31.63107687,27.43016466,22.95870794,19.07150702,16.03701342,15.21486619,14.68419282,14.20746155,14.87777291,16.10120766,17.33286698,18.91641729,24.09065856,26.77694014,28.89966637,33.27149613,36.05928505,36.24300547,36.40085852,36.34416943,36.90136421,34.93909085,33.15139766,34.11609336,34.12500468,28.75888382,22.55244971,17.29534132,13.33165017,11.563725400000001,10.73677096,10.18997543,10.97592144,13.22489415,15.09118684,15.63678874,18.04958264,19.95860063,22.7995141,26.85655342,28.99358682,30.22200863,31.8079462,34.29880002,39.08593013,41.06427658,39.7540014,34.514732,31.41990303,25.98684098,20.3804087,15.61646438,12.14162062,10.8586844,9.844722979,9.167233501,10.04556295,12.31330667,14.02956211,14.29847151,15.23633513,16.66025012,18.94235006,21.88498344,24.04458129,25.18902411,27.150185600000004,28.82700231,33.30491768,37.65063481,38.42644317,35.00815769,35.16133434,30.56397453,23.04554838,17.04837504,13.30372257,11.51651991,10.25565761,9.746518561,10.47621695,12.54312069,14.23175922,15.37626743,16.8201307,18.75746872,20.65594028,23.95043193,25.33956824,26.35971036,28.56149392,31.614333399999996,35.82412423,39.78771727,40.55304459,35.99020186,34.30849619,29.52283766,23.58604875,18.226435600000002,14.33042146,13.03021853,11.92164993,10.76296535,11.23204431,13.25756355,15.13844138,16.96169811,22.15287906,24.61515125,25.80863086,29.54960433,31.24311546,32.02516992,34.15687289,36.42214759,40.78181216,43.61523686,42.99773939,39.95699971,38.61063775,32.80529494,26.7560435,21.44388111,17.69751178,16.62463752,15.78409536,15.3034889,15.94294582,18.81827827,21.47682848,22.76193939,28.22754004,32.20313477,34.76967759,36.31427971,38.262245899999996,38.72450648,38.1418531,37.57005682,36.96475724,31.06904217,28.41250314,27.710715999999998,29.37849058,26.55075605,21.15981429,16.25775262,13.50843774,12.86932418,12.80826935,12.05502545,11.98980111,13.56784111,14.95995331,16.62396714,19.32377105,20.04050304,23.40496085,29.53606567,31.08864708,31.48982013,33.08666384,35.0067842,39.32856338,40.91260422,39.92351275,35.87083918,32.61405305,28.39039653,24.12112057,19.63097461,17.27575275,16.2976492,15.35994908,14.39721551,14.84744172,16.44067184,17.26133113,19.739807199999998,25.57387881,26.91733028,27.12444904,29.73690563,31.84892193,32.03740051,32.19491018,34.06113747,38.02239232,40.58676046,40.11571937,35.76977333,33.37987091,28.79881309,24.63792826,20.46587565,17.6984438,17.212605,16.14206894,15.02063206,15.33794056,17.45442071,19.35939998,21.34989527,25.42701366,26.07843956,27.433058799999998,31.63869646,31.36679481,30.53406846,32.49737194,35.27654386,38.60498029,39.8977762,40.33645857,36.74091134,34.86606705,30.34572069,25.09992723,20.44999879,17.16271794,16.11401054,15.05913878,13.63627026,13.53028274,15.22636099,17.19986752,21.08755899,25.0654265,27.41239106,28.53036153,30.36274214,31.23075407,31.90049314,32.88288069,35.87875309,40.11117377,43.62888999,42.31302274,38.95172069,38.30268206,33.89476552,28.59743354,24.34215409,21.06602465,19.87534106,19.17456769,18.63923425,19.44632217,21.44245857,22.95151349,25.08666652,25.51566907,28.27077223,29.30208211,32.89568356,35.12663741,35.61208379,35.72479159,37.20225627,40.342459399999996,42.35749761,43.27513498,40.93287953,39.56360976,35.18757778,30.22707746,25.76956819,22.50998603,21.53693494,20.59454207,19.06197435,19.49068257,22.00892441,23.88829794,26.7458895,28.86493675,32.00720012,34.16926699,36.24828686,36.95193802,37.53897348,38.87995594,40.31278224,45.26816469,48.10920898,48.04624107,42.90775955,40.86742627,36.19040413,30.87520046,26.62118003,23.4142646,22.17987465,21.67578808,21.26715895,22.19401832,24.65544023,26.5081125,29.08062347,31.82478778,33.59938377,35.05846988,36.41192818,36.71357239,36.66854159,38.46645418,40.59949794,44.12687762,46.21400762,46.06035679,41.28035572,39.38587382,35.19112596,30.31740067,25.90979482,22.6773881,21.64208856,20.85848076,20.3903338,21.30954086,23.863428,25.93152536,27.78516234,32.05819904,33.7349013,34.95284209,36.43434548,35.62608028,36.45458807,37.32765248,38.12512598,42.59445706,44.11042846,42.33542369,38.78881516,38.52950384,34.19766875,29.56888223,25.61709464,22.89698272,22.15323879,21.38711026,20.12490717,20.07858464,22.22385898,24.30173428,28.23823364,32.20995315,33.95784788,34.29814597,35.36276294,36.07069808,36.35344048,38.58540808,40.04570416,43.13423797,46.39396729,45.29880655,41.24788254,40.22754421,35.44499239,30.32291097,25.99300532,22.51091805,21.02436218,20.37341046,19.49320064,19.97956267,21.92213302,23.43427829,28.32064294,33.12920929,34.44066174,36.05217234,36.83183954,36.68351915,38.0167512,39.73313746,41.81057129,45.90758891,47.50768648,47.23993801,42.15508795,40.83107788,36.53624523,31.15439466,26.4132437,23.21520689,22.23126601,21.73743154,20.6709669,21.11586267,23.80338693,25.75374038,28.01502543,29.80904648,28.06883674,26.91705231,34.81295883,36.18631638,38.05295244,39.5113518,34.70146101,31.98118558,33.84926054,35.53299375,35.9062065,37.05854687,33.72518876,29.07349441,24.93378419,22.10065381,21.54681099,20.53116541,19.55091985,19.53254127,21.64911951,24.38550071,25.56311982,26.8532505,31.76343863,35.1567397,37.00331302,37.27804339,30.06580704,28.60552731,26.59810869,23.19491523,27.73615824,30.211462199999996,29.52280496,31.25304056,28.044130300000003,24.74846136,22.39955103,19.74513764,18.64445025,17.91623981,17.81214901,19.33690094,21.76259581,23.72923491,26.087547100000002,26.58569825,32.23882911,34.75445478,36.81673117,30.62548719,29.61026673,37.30938835,37.75294333,35.98088175,30.32900992,28.02580077,27.58399535,29.59123412,26.71313833,21.94783687,17.91588008,15.48346492,14.62227139,14.52024082,14.52288969,15.47548562,18.15009255,19.36080618,25.80413432,34.04009367,31.79658221,31.97413828,36.00145138,38.894263099999996,38.5490924,31.47127804,27.03111725,27.31332005,26.29464952,30.37634621,33.21482339,33.67858827,30.5626501,26.29213146,22.30549978,19.43244013,17.04804801,14.54592832,12.87200575,12.94897015,15.3525911,17.40523674,22.55383955,29.40476672,33.42691287,35.5431641,38.21212992,39.00767399,40.07132625,42.4209724,45.73528153,38.45146027,29.75893049,32.20261153,30.45627016,31.75006347,27.87479881,22.98545827,18.70805584,15.54697242,14.59485067,14.06811788,13.67065652,14.12560819,15.8219644,16.95680914,22.37134547,30.37341937,34.5108241,34.94375089,29.65815897,18.07363503,11.91878849,13.9821604,17.242200399999998,19.4467146,24.98828225,32.30958011,30.59837715,31.83047794,28.46191602,20.96150873,13.37596151,10.27209042,9.296145196,8.989579328,8.891211402,9.931334504,12.37712482,13.79552951,13.71851605,13.74487395,12.55157419,15.28666367,21.34572575,23.64445471,26.8376516,26.11119072,23.3420747,29.02463747,31.21839267,30.83384864,27.62950033,28.32912913,24.501822100000002,20.06906833,16.0831561,12.98170496,11.16088454,9.94168472,9.430599894,10.37296006,12.67018472,14.13891794,16.68765449,20.37288722,24.67074482,26.90645682,28.70845718,30.60251396,31.03738653,31.82083083,33.35782968,38.05071234,41.84907801,42.27762272,38.0299465,37.1046732,32.76453177,27.71483646,25.30953135,21.03745937,18.16202882,18.07008686,16.77259819,16.3217997,18.94082941,20.97527631,23.32835618,24.87026035,26.40014651,27.54941288,29.2504455,29.59940963,30.26468488,31.62440564,32.70717229,38.08594886,41.89752618,41.13273843,35.94595591,35.3782474,31.420884100000002,26.69207819,22.42836159,19.23838584,17.26357123,15.66705454,14.90898707,15.24384026,17.33067595,19.01964148,21.68128203,24.98009037,26.43116444,26.63439167,28.264804100000003,29.61440356,29.06216313,29.53544432,31.55733362,35.86542697,39.47848618,38.61703102,36.33620646,36.20497293,31.70854815,26.95394028,22.95128457,20.54803968,19.22939277,18.11035949,17.12865869,17.55015611,19.92392005,22.26516174,26.0308253,30.49917531,30.71829575,31.96454022,33.74106564,33.9396001,33.02587064,33.36824531,33.63108847,37.16821338,38.59695192,37.02955647,34.27144471,35.08088716,30.83224624,26.13468718,22.20611808,19.20875774,18.38868709,17.98448909,17.44982606,18.29674513,20.83251529,22.88264286,25.29685929,28.27477824,30.50375361,31.1239163,31.66485814,32.68025845,33.485465999999995,33.74188319,34.98824211,39.54371053,42.14913616,40.76943442,37.13526601,37.630196000000005,32.83824232,27.70538557,23.41400298,20.35387094,19.13686217,18.18218966,17.58271105,18.3219094,20.65149279,22.26800682,23.45922998,27.33439655,30.06920806,30.82930305,30.61587277,26.60706906,24.25653997,30.52651427,32.82589727,37.21468307,39.7601494,39.24693894,35.67084946,36.14341121,31.95891545,27.27978403,22.73430611,19.54935015,18.26270225,17.29843167,16.25706588,16.61139318,18.87267822,20.52560605,22.01145882,25.45314265,26.92338017,26.8896643,27.81456153,28.38300585,28.44007101,29.09184029,31.1675409,36.32443371,37.98391829,37.85901261,34.38689948,34.19753795,29.52625503,24.74391578,20.69344959,17.798822899999998,16.51701491,15.15959965,14.73252652,15.56643017,17.65181059,19.45197964,22.56827753,24.30194685,25.19631667,24.77138554,25.83600251,27.47436156,28.81828719,29.57148204,30.34315358,35.04671347,39.73948166,40.85396935,36.58215898,35.79972846,31.40281618,26.61154925,22.39732729,19.45775156,18.08102571,17.06727685,16.72586689,17.74515875,20.32385042,22.27180027,23.44323867,24.05146509,26.04354642,27.29345351,28.15077185,28.74791227,29.67369247,31.75469083,32.84125092,35.46987869,35.87909645,33.89556672,32.32179434,34.29994458,30.93241278,25.91679306,21.33663456,19.05585906,18.31814865,17.76186952,17.34861304,17.71322515,19.97560572,22.64702419,24.76919451,29.38936403,30.4242221,32.09198032,29.16071092,22.19575152,20.41141031,21.46417277,22.99221125,24.47940481,27.99612361,28.72881424,29.71744788,30.88471676,25.79654743,20.76254913,16.98815411,14.87551647,14.22780226,13.69397312,13.38369557,14.41150633,17.13879635,19.12623398,20.54213696,24.78312559,27.14029321,28.84655817,31.69782186,33.69577322,35.18043238,37.07692545,40.20448923,45.99161696,49.21494885,48.79333698,44.82868111,43.4494045,36.10720999,28.23442384,22.11160901,17.84810497,16.47502541,15.50684693,14.31773305,14.66288739,16.98913517,18.78691695,21.48765288,26.74091878,29.72204253,32.02858729,34.2955298,35.76643771,36.66216467,37.7975817,38.88131306,42.86675111,44.54353512,44.76138018,40.64945039,40.22792029,35.24470836,29.19249736,23.36256258,18.45987957,16.69195481,15.68556392,14.76109181,15.07251394,16.26862608,17.21173839,19.90634267,25.19185284,28.29233927,30.36566897,32.50360169,33.16941651,34.23143368,36.86285749,40.02021287,45.96249574,48.18108819,44.92377883,39.92863064,39.81819563,35.37828009,30.24746722,25.12208289,21.27113225,19.81701686,18.49913845,16.70524822,16.22133884,17.79764562,19.05701999,21.28977245,25.68189386,30.22119108,34.26817449,36.00764842,36.90450361,36.91128931,37.50463626,40.21287732,45.97783303,48.21728942,47.40199328,43.48027529,42.79138912,37.7267326,31.18044189,25.27386971,20.75370322,18.44532713,16.80366519,15.73272036,16.42252217,18.78191354,19.65337554,22.26921679,25.93680675,28.37574598,31.80485584,35.20736255,37.7632445,39.09838963,38.07589297,34.93127505,31.11397486,31.79082665,36.52841308,33.91350383,34.74654087,31.00417755,26.48273566,22.37088763,19.05075752,16.37353443,14.0381464,12.87158062,13.59001313,16.11554753,17.88564698,18.29430882,19.82430944,21.0689842,22.90553433,27.01509322,29.66448683,30.34506665,29.55578504,33.12947089,40.80385338,45.32366015,45.761247,41.0125255,38.61487268,33.71096334,28.06841161,22.21432631,18.36532144,16.32397438,15.14859539,14.69035717,15.65436612,18.225569,20.1021465,23.2129668,30.41472213,34.5793023,36.76690952,38.38819805,32.05713622,28.54345872,34.59723941,40.85630755,40.34729931,37.63999027,42.56803375,39.79626888,40.71171521,36.66499341,28.79722704,21.47883966,18.10188964,16.69424395,15.28838053,14.45552335,15.26272572,17.69348943,19.31057574,20.67521816,26.68597924,31.86819983,35.10547915,37.3846359,37.54752507,36.71450439,36.91218861,37.59149306,42.74078262,46.21319007,44.28942342,39.69458167,39.32804015,32.87961047,26.854722100000004,21.94464843,18.32578459,16.80855415,15.395218300000002,14.48018074,15.13057653,17.05216847,18.47673751,21.35074552,27.02186255,30.66052749,33.59462561,35.97591104,36.42332486,35.95803934,36.97885184,40.10594144,44.91524357,44.85590561,44.12601101,40.1146729,39.82272487,34.67608418,28.74416788,24.02513989,20.45305643,18.68938294,17.70637406,17.18765329,18.03707408,20.53499155,22.48742158,22.16967159,21.9077768,25.45726311,28.86256585,33.12178591,34.65989663,35.58508819,37.17480286,38.78597008,43.860012100000006,45.51127211,45.24612346,40.43520257,39.76552889,35.39176971,30.13533171,25.11235403,21.1070985,19.92097686,18.1322372,16.26694191,17.85616605,20.85918385,23.0099358,24.64499191,29.79503362,33.04063564,35.04211883,37.53643906,38.18425138,38.10115533,33.82798783,31.42197961,41.26356319,43.04417638,43.40788917,40.31018243,40.22466642,34.88467455,29.31478688,25.22463669,22.30636639,21.16264303,20.92422834,20.85610985,21.81052074,22.140141600000003,21.75690564,22.12043857,20.76052161,26.21534692,31.69365235,28.81907204,25.0854729,31.434946000000004,31.80205982,32.38291458,36.90819895,41.77540016,40.40423368,37.30355104,38.187554299999995,33.44574929,28.41453068,23.90128067,20.87036797,20.01183965,19.81857021,19.73936572,19.81008402,21.9753557,23.37407372,23.77985776,28.30059654,32.19445236,33.09086606,35.703208200000006,36.06033152,35.92245944,37.58145351,39.39244694,44.76592578,48.71431235,46.88948591,42.54507687,41.61964005,36.52221602,30.65251548,25.8246876,22.38319997,21.05657375,20.17029769,18.69937343,18.32369166,19.90132288,21.22520214,24.15091218,30.69290257,35.00928591,37.05025688,38.19386579,39.17875506,37.97760678,39.02428666,41.22515458,46.90150394,50.22895932,50.234142600000006,44.70071778,42.2438578,36.97751107,30.84702759,25.67998078,22.42589257,21.36317231,20.78946297,20.30637114,20.70430669,22.38239878,23.00246336,25.77126871,30.9770021,34.94805123,36.88274036,37.96243301,39.1392836,40.01373786,40.9837967,43.57632136,48.73081055,51.25228989,50.91294017,45.98947497,43.999911700000006,39.33021484,34.09163219,29.15232283,24.16960143,22.09017278,21.23061434,20.63566497,21.49141361,24.11866791,26.28761857,30.48589826,34.98781699,35.77297813,38.08375781,40.31391046,40.30468848,39.91484669,41.79933812,42.37085643,45.58342931,48.07408691,46.59454565,42.129645700000005,40.47297349,34.47938102,28.29742444,23.77854969,20.75733315,19.67934101,19.05131346,18.80274477,19.74703437,22.88841478,25.99066712,28.69913709,33.17657828,36.37020029999999,37.19612463,38.65987077,42.02094391,38.91499623,33.98750869,42.90170966,47.55816218,48.81114327,47.63901813,43.98781193,44.27021094,41.08950625,36.09020489,31.00241163,27.47321698,25.33265174,22.44840797,20.10299676,20.45093079,22.88043546,24.08150196,26.43060852,32.76423745,37.38219959,39.49079852,42.2205739,36.93053449,25.02330619,20.26626202,21.35174293,26.09534654,31.05282192,35.19473954,32.16228984,33.10965342,30.36828515,25.73511654,21.65971499,19.17404446,18.11595155,16.87858571,16.19534066,17.12306663,19.85387214,22.05194402,23.68493991,26.44056631,31.61163547,35.16798922,38.47068911,40.07456377,40.09997331,41.93971189,37.83610479,30.80431864,30.33497805,31.46279184,30.69414525,32.23289367,28.65219321,24.20004709,20.64545926,18.22484956,17.94704519,17.79466974,17.49534739,18.38729725,20.50503642,22.04074355,24.42641105,29.04339213,34.61795619,38.11659072,40.40613039,41.05338678,30.75668802,22.75247213,25.46059872,35.98840323,35.45346223,31.69638297,30.0682924,33.12548124,30.54685498,26.20004233,22.13206417,18.95345242,18.04395787,17.49286202,17.08951428,18.2449777,21.25541888,23.52574606,26.686829499999998,33.30048655,36.93941312,39.78459422,43.64357323,44.17151599,44.64213196,45.84009177,47.50119512,52.14177075,50.99989506,43.78651413,38.1908245,42.46541456,40.61720612,36.2814468,31.50625294,27.38235419,25.20149995,23.46709485,21.37550102,21.29354954,23.75112897,25.75784449,28.78815221,34.74443158,39.22241236,40.87002608,42.901464399999995,44.20454511,45.15032265,45.37173224,47.86405766,53.1870608,55.0,54.96536847,51.78911128,50.59368588,45.05349173,38.92961408,33.46793766,29.01531736,26.79455023,24.88180419,23.82881281,24.1830747,26.22036669,27.62157008,30.38038493,35.83993568,39.57878353,42.06757712,44.37569158,44.91622465,45.47740909,46.75140129,49.11968762,53.01857956,53.99439397,51.55965697,42.89608491,36.12159891,32.70172738,28.52390285,24.52718258,21.81768251,21.54408036,21.69761672,21.35865942,20.82519002,22.29823992,23.77957979,25.45317534,31.37009773,35.57619322,37.90306234,41.38864874,43.07383719,35.55967866,26.44301897,26.73012708,37.99040967,39.97753662,40.86912677,38.67656519,38.06500316,33.93345211,27.74822531,22.69272539,20.61566764,19.74503953,19.20800559,18.07957047,18.34643598,20.68860967,22.02594585,24.47731187,32.52585548,36.64368799,36.86096076,34.35579978,33.21009794,36.88789094,35.523853499999994,37.61673908,38.94719146,37.20225627,36.9952356,35.57799185,37.5090347,34.08754443,28.56072542,24.23891355,21.5579951,21.2579533,21.25309704,20.99288641,21.21864537,23.15609784,24.54786667,26.89546892,24.93340812,19.96862381,20.82314614,27.93559201,31.48569967,35.25139593,37.52170676,39.23899232,43.728533299999995,47.17477907,46.56488484,41.68996593,40.74636308,35.7040421,29.26696006,24.49117756,20.85599539,19.45119479,17.99045722,16.38748187,16.8574765,19.3309328,21.73957353,24.44009688,28.20839296,32.34099048,34.04462291,36.36791115,36.39400743,36.09838041,38.17323077,40.61390321,46.10183941,50.45031985,49.32814718,44.51258258,42.06115115,37.11160604,31.775374900000003,27.134553999999998,24.13084944,22.11329317,20.09544258,19.079927800000004,19.555612600000003,21.95972409,24.40817963,29.03789818,34.78423003,37.29668359,38.98296755,40.53577788,40.51568245,40.41360283,41.92846236,45.00604097,50.81848014,52.55656424,49.55243455,43.72684914,43.05117464,38.78639522,33.73887459,28.71592961,25.11995727,23.5169165,21.8193176,21.33140222,21.03595508,22.29384147,24.04597113,27.82460108,32.87519569,36.11422459,38.52342124,41.57680029,42.12745467,41.74658961,43.31797474,44.90319285,47.92126999,50.99850522,51.20949919,46.92710969,45.51603027,40.37385342,34.46309538,29.53840387,25.43780536,23.25850447,22.00794335,20.84870282,21.20062651,23.73037948,24.95543298,26.40387454,35.52511254,39.79896679,40.81320618,42.9179299,39.33145752,30.36081271,30.57926277,26.72440422,28.41188181,32.49076611,30.45927874,31.14648075,32.3133899,28.80533717,24.40183543,20.68143157,17.88381568,17.36092538,16.16845953,14.95943006,15.79657122,18.31877,20.24708223,24.39933371,29.9198739,34.35434453,36.13894738,38.69030008,30.78767326,23.38877331,22.62007766,28.77376329,35.54352383,38.01420044,39.17453647,36.70412148,35.07383986,30.67125379,24.73708104,19.42303828,16.51603385,16.19144912,15.84745569,15.28896916,16.16314545,18.24090628,20.24932232,22.96814251,28.98750423,32.95304305,34.975749900000004,38.25771665,38.823414,28.56075813,20.17397668,23.48164728,37.65647214,41.43124323,41.67217599,39.82604413,38.24015562,31.86803631,26.37911906,21.73862516,18.36698925,17.54119573,16.20763665,14.81975938,15.21936274,17.09422338,18.519332000000002,21.22924085,26.23204134,30.74571647,33.0206383,35.81938242,37.48025685,37.64075877,39.98698754,42.88544037,42.16597774,40.87074553,35.21524376,31.19296679,33.68318291,29.68234217,24.58684757,20.33599926,17.18482455,16.14857666,15.57118831,14.6225003,15.87356832,18.22269122,19.34831397,22.51569255,26.76829044,31.19406231,24.41275792,23.13183289,31.82511481,30.5067295,31.07618757,34.25334408,42.99437108,50.00287333,51.061276899999996,42.6191635,38.53301932,35.56975091,30.69975366,26.26600248,22.70083551,20.76617907,19.01799002,18.09404114,18.27584848,20.25551938,22.23960504,27.0966032,33.78182881,36.12653693,37.68590403,39.09910907,40.0128222,42.74343149,45.35750682,46.09421982,50.77268085,48.7401797,37.18855408,31.07175644,33.93003474,31.94750243,28.2671096,24.58596462,21.09423022,19.77211688,19.08952587,18.22385214,18.2512238,20.13497943,22.43346311,28.25438847,35.70150768,37.70132307,39.92153428,43.03999051,44.21025164,44.10056878,40.53453521,31.37323713,30.11898066,38.77203899,48.60839023,44.84993748,43.57123618,38.9254282,33.20867539,28.171603100000002,23.86874208,21.99108541,21.392309899999997,20.07992543,20.51420936,23.09070999,25.48744715,28.100018199999997,34.86873226,37.24570101,40.35853249,42.2952328,42.79564039,43.051485299999996,44.57671141,46.01207214,50.12789346,53.02731101,52.39542462,47.79513797,45.34686229,40.74433556,34.85682871,29.35953972,25.24705399,23.10048792,22.03940277,21.84917463,23.31766258,26.31348594,29.65814262,33.08249432,37.75089945,39.50430448,40.12826062,42.11026971,43.75165369,43.31210472,43.51114607,46.141425299999995,51.09566316,52.77743424,51.94917171,47.66534332,45.11691745,39.93315987,34.43521683,30.83554915,28.34912647,27.31533122,25.98527128,24.75482192,25.52946935,27.85110614,30.28093783,33.35084779,38.22491644,38.80441407,39.84587795,40.58162624,41.13638471,41.01234563,42.17235465,43.42131339,47.20242869,49.2282259,49.57836733,45.49094776,44.37302635,40.36227687,35.57745225,27.77363485,23.74606014,24.02245832,23.62319834,21.89930695,22.30283457,24.97392602,27.19801242,29.26017436,30.73566057,32.28502083,34.05956777,36.95425987,31.33043008,27.88714385,35.22157162,38.21208087,43.00851474,45.89920082,45.42415372,41.89584201,41.26369401,37.52718437,32.1577279,25.55079112,21.48037665,21.521417800000002,21.26426481,20.19868312,19.82373715,22.05346468,24.59906181,27.20301585,25.78577209,23.79042054,21.134323000000002,16.3287816,17.15848302,23.02800371,30.46353002,30.89220555,36.28074369,38.97768617,38.64160664,36.85249092,38.56789611,35.33957716,28.51391236,23.15653933,20.89536873,20.12114643,19.03079289,19.1971158,21.24258331,21.95194099,23.19795654,25.96103901,30.23685539,34.45415135,33.77005605,35.48949995,36.56507213,39.18169824,40.28706204,40.291820200000004,42.79464298,44.54997744,44.27560679,41.51397955,42.0340084,38.76165607,33.93404075,29.54110178,25.7469547,24.22763131,22.8259701,21.76938149,22.61015258,25.26613566,27.46602251,27.90132022,33.43535003,34.77878514,36.25839181,40.13906867,39.05991561,39.50566162,39.90631145,41.12184864,46.08020696,47.83264728,47.55615099,43.57190658,42.29331974,38.25716071,33.59210756,29.406074800000003,25.59101471,24.01861582,23.02949165,21.18488045,21.45822099,24.10866106,26.83441409,30.8961298,36.21488166,37.26564929999999,37.36815404,38.88831132,39.58846335,39.68612819,39.51416417,41.63821485,46.79554913,49.18110216,49.64637135,45.3648975,43.40293481,38.34259496,33.32702431,29.14426177,26.22605686,24.61724418,22.70104807,21.38642352,22.49769004,24.552395899999997,26.57691773,29.84830534,34.92259264,35.34817781,36.03233851,39.69016689,40.39538775,41.22468039,40.99738442,42.29057276,46.53157774,49.20425525,48.56666235,43.57641947,42.08662609,36.96998958,31.71595518,27.11581569,24.07053041,22.9852457,22.06365138,21.6310516,22.6197016,24.53372301,26.23689761,28.37191984,32.16704799,33.80406624,36.83430856,40.1901984,40.61563642,40.06843213,40.91953707,42.69910378,47.15057951,49.09015761,47.794026099999996,43.44382878,42.36181429,37.59631662,32.69077218,28.08559656,24.91148135,23.33702223,20.81140608,20.45442992,22.66932704,25.39642084,26.53502633,26.233594699999998,28.66579728,34.8133349,37.66536711,39.27648528,41.012361999999996,40.68980479,40.17298075,42.40534079,46.76382809,48.64194259,46.746283399999996,42.79521527,43.37261995,38.43231319,32.765725399999994,28.82924239,23.91205601,21.13533676,19.20787479,18.84609141,20.45645745,22.01026519,24.34908693,26.34020355,30.7213207,35.21857937,38.15931603,40.79605393,41.69810875,37.8020292,27.11714012,24.35855419,34.80669638,40.88920587,40.93225819,33.82206875,33.13934693,30.00329696,25.33826016,22.099950699999997,19.00543241,17.35696843,16.71118364,16.26202025,16.66381464,18.88729607,21.78460433,23.58676819,30.32675348,34.47853078,35.63476269,38.59644504,40.27326175,41.0521114,43.48393792,34.04272619,26.93863569,32.11846902,38.94101076,31.27876076,29.90000738,27.75455317,23.73366604,20.07266557,17.32058734,16.58349828,16.27776631,16.21409532,17.40556375,19.51234772,21.82863771,24.85248675,30.94178193,34.17806385,36.52857659,39.46775988,34.30036972,31.84630577,37.41164783,32.58671409,25.67223039,27.11643703,31.06454563,33.02341798,35.59501329,31.92560836,27.24855353,22.61597355,19.37339649,18.00515683,16.7999535,16.20552737,17.01868153,19.09143895,21.33065008,24.16508854,31.18977833,35.0774044,36.71934431,39.59598484,40.55773734,41.32805175,42.32288243,43.9780994,46.98343906,47.35835232,46.63221846,42.23777521,41.91068877,36.34833894,30.14280413,25.80975909,22.44216187,20.55350094,19.56395163,19.21091608,20.04668375,22.61474722,24.67831535,27.25759565,34.32729989,35.89320742,37.91007694,39.63866108,40.77362028,42.03325625,42.64746716,44.06309216,48.70015234,50.73191767,48.5402881,44.40438767,44.29820394,38.63336572,33.71812511,29.35895108,25.13540901,23.41117424,22.48353003,21.96925675,22.97146177,25.67824757,28.17706436,26.97269494,29.63278214,36.71723502,37.61757299,39.33740931,40.78843434,41.18798864,41.51103637,43.04705416,45.01040671,48.30020561,49.43352971,44.65439525,43.09198685,38.19553361,32.89689354,25.76436856,21.98640901,21.72593675,20.13486496,19.15829839,20.34276859,22.78025256,25.28130945,28.05719478,32.18874583,34.54252879,34.44293453,36.71806893,39.07183552,39.24692258,39.65777547,42.33234969,45.79162726,49.35973741,48.70306282,44.33769174,43.62571789,38.49245235,32.83482495,28.04668107,24.31896829,22.53546097,21.40795785,20.77473067,20.99905075,23.77812455,26.51555222,27.68187275,29.34699845,31.23959999,33.99906888,36.470514,37.1350698,37.60251366,38.43298359,40.45717838,45.623620200000005,50.04891789,48.45040637,43.19848126,43.04971939,38.38772387,33.35012834,28.37532085,24.77750084,23.43481788,22.19082986,21.52476976,21.78252775,23.78562968,26.86657661,29.7425958,34.67968141,36.47053035,38.45530277,41.50577133,41.36556106,42.42599217,43.74916832,44.1794299,48.54982076,50.50712341,50.73118188,46.12126445,43.97257275,38.58356041,31.75612971,25.72944271,22.20964992,20.43117872,19.51378661,18.705766699999998,19.11065144,21.55346586,24.73578931,25.68109265,30.62530732,32.73321952,34.79041074,39.30681649,29.99140976,20.72364998,22.10049029,30.89802651,40.03085741,43.0772055,43.51881471,36.35023567,34.05489138,29.77964729,25.17988386,21.12848568,18.13988949,17.26149464,16.27204345,15.97054641,16.78562999,18.80253221,21.44829589,22.22053972,28.26885915,32.75519533,34.43554386,37.85261935,38.38146142,28.2074119,18.14404266,17.46501618,21.52094362,25.15673078,27.22585826,27.35871057,29.16012228,25.51187562,20.80829938,16.61384583,13.66391989,12.79303017,12.44537411,12.20404894,13.17835905,15.42577842,17.92410466,18.54403844,24.71096841,30.18693563,33.31234105,35.78198756,36.89830657,37.70644094,38.95664237,40.75612465,45.51310343,47.71473985,47.23975814,43.41313786,42.48824062,38.02402743,33.18431233,25.55742965,20.6429085,21.20623493,20.47558818,19.07132715,19.54117462,22.03698281,24.76633306,24.09543307,26.87607656,24.87060373,25.46234829,33.97099413,35.9985736,36.98660225,37.28705283,39.63024029,44.54777004,46.88495668,47.29886719,43.90365306,42.4770565,37.68866735,32.04569049,26.99403306,23.87469387,21.48966405,19.27257589,18.39421375,18.72237936,20.32497864,22.57754858,22.9556176,23.68034526,26.83302425,30.38708885,35.45275914,37.70894266,38.04574162,39.39637119,37.49127746,36.16293436,40.42463979,42.91752113,40.42050297,41.49252697,37.71247448,33.12832633,26.47446204,20.16233473,17.81917996,16.97353626,16.81955842,17.96715698,20.54920061,23.20058906,23.21716902,25.64446629,28.56226242,30.43759725,33.46286885,34.32237823,33.98047774,33.29052876,34.69851782,38.65995253,41.637397299999996,42.5797738,39.95204533,40.02016382,35.2407187,30.14929551,25.83444916,23.00174392,22.33328021,21.85720299,20.81199472,21.33123872,22.41835474,23.8954924,24.75554137,28.22374661,34.13303306,36.62942987,36.62491698,36.75258599,37.71697102,39.91327699,42.0835848,45.90374642,46.32042026,45.09065766,40.98948686,40.69139085,36.60388953,31.16770441,26.26796461,23.79336373,22.66711964,21.59256122,21.26766583,22.26362474,24.91700801,26.81320678,27.49514373,31.34436118,32.31216358,33.14369631,36.2016046,39.05048104,39.84355612,40.85120603,42.14447611,45.13487091,47.47200849,48.12631218,44.17781115,42.60611535,37.87317262,32.85871383,28.533909700000002,25.59300954,24.81206696,23.64597535,22.75651084,22.56546515,23.42744355,25.71933777,27.46715074,32.49868002,33.93461303,34.93199449,38.18622985,39.99339715,39.23662142,39.79489537,41.93219041,46.50235842,48.73916594,47.41368429,43.24858088,43.36848314,39.55960375,34.55317333,29.56853885,25.77911721,24.89463977,24.13044066,22.85249152,23.2806438,25.71142386,28.36008167,28.99579422,33.82842931,35.88073156,36.9306653,39.55734729,40.71531243,41.450995299999995,42.78596057,44.02074295,47.92576653,49.44435411,48.59020786,45.25702962,44.302291700000005,40.04871276,34.38237023,29.67838522,26.28021154,25.13035653,24.57736397,24.00092398,24.88976716,27.52704464,30.43282275,31.75300666,33.97125574,34.5109222,36.33028739,38.75796074,39.56782833,40.96101969,41.06370429,38.28894717,31.26657922,28.90498047,31.18817593,33.17639842,34.52450992,31.07167469,27.15765803,24.10902079,21.80061201,19.91837704,18.50898178,18.14016746,19.22769226,21.76342971,24.4387888,25.27279054,28.83774495,30.757194899999995,32.50286589,37.19697488,39.21006731,38.80974452,39.63875919,42.84104726,47.16735569,46.17456888,42.72081798,39.11662105,38.05067965,32.80984054,27.67673851,23.43906914,20.21354622,19.11820562,18.41211815,17.86447238,18.21296234,20.87782406,23.67805612,23.02489701,23.56150583,29.21409711,33.62893013,36.97612122,38.54660704,39.00376609,40.22615438,41.87164246,46.71871553,50.37803185,49.61960468,45.24355635,43.82757162,39.90220733,35.09673134,30.913200300000003,27.85064831,26.85831933,26.28403768,25.30148664,25.66688359,27.56440679,29.77979444,30.72279229,33.45909175,36.53380892,38.28258661,41.1243013,42.27134392,42.49000653,43.24491824,45.23660716,49.30564812,51.256966299999995,51.09929309,46.56594766,44.45291759,40.23074902,35.38545821,31.19427487,28.24577147,26.773212100000006,25.8521083,25.13068355,25.29739887,27.67686933,30.6560473,32.40852032,35.68471515,36.74081323,37.85855479,40.63022156,42.13458373,41.44133183,42.15464646,43.42728152,47.01717129,49.4623239,49.27834187,46.20524345,44.99286202,40.80161328,35.61612249,30.90783715,27.76146967,26.0843423,24.76126423,23.99188186,24.53043644,26.65916352,29.77565763,31.21463194,35.653501,36.43665097,38.28132758,41.28686345,42.43570469,42.71270785,42.89253672,45.3959318,49.97551801,50.65536205,48.60765444,44.64466637,44.73827615,40.26220844,35.42268956,31.11677089,27.73872536,26.74397642,26.10973548,25.66905828,26.13619148,27.91003533,30.52435594,31.68501898,35.7010335,37.16007056,39.46051637,42.33095985,43.16313029,43.81216892,44.36144981,45.44073368,49.83123633,51.80541328,51.52325952,46.40477534,45.22398414,40.90841835,36.30121521,32.30688219,29.40787341,28.63121481,27.20123358,25.94913545,26.85048717,28.61883706,30.34634203,31.08441215,34.66187512,37.34454312,38.73096514,40.90401992,43.61092018,45.2209919,46.61578566,48.06282104,45.67371982,40.72392944,46.66444639,46.456134000000006,45.70014312,41.24678702,35.46510418,29.7994157,25.45348601,24.09796748,21.827673,20.00041027,20.70661219,23.22729032,26.22232881,27.26881248,30.27008072,33.57647596,36.08520146,39.71457901,41.29410696,33.77950696,25.65432598,32.99261259,43.10374327,41.66229995,36.356072999999995,34.81859994,34.75437302,30.49521835,25.30282743,20.98261793,17.49315634,16.16247505,15.63453229,15.34889577,16.40451967,19.08242952,21.80373506,21.70670792,25.26489298,31.03118949,34.24753947,36.89014739,39.93402648,40.27223163,40.94390014,36.01968281,35.61514143,43.54979995,43.03474182,41.50856736,41.82760908,37.94596751,33.26806241,28.46652702,23.9289303,21.672943,20.2218035,19.06694507,18.96571571,20.80264192,23.89145369,23.13618226,28.60220804,31.92024523,35.22883148,39.4523899,40.5849455,43.91768227,47.98932306,49.91966283,53.952895,54.68300217,53.59251783,49.79603252,46.28276379,41.03250649,36.32157227,31.5048304,26.41937535,24.09316027,23.63040915,24.20526307,24.19417707,25.87279239,29.467276799999997,28.63131292,29.10797878,24.24795567,20.30749937,21.42319703,24.20426566,29.910455699999996,32.9731385,33.66879399,39.46772719,44.53862981,46.10694094,42.77062328,40.83784722,36.04886942,29.27984469,23.78072437,20.83743695,20.12574108,19.31615146,18.81811477,19.7235379,22.30554883,25.46125277,23.95120043,26.01432709,31.36216747,28.9224761,24.87817426,23.14927945,27.10561263,38.08966055,30.76764323,25.68979141,27.357026399999995,29.51194786,29.59826507,30.95242646,27.94376754,23.31308429,18.99426464,16.14128409,15.141875099999998,14.52125458,14.10443357,15.22147202,18.05635197,20.92628857,17.94369323,18.2138126,17.66235702,17.05542234,18.666377,21.7646397,26.51318132,30.15578687,34.14879546,38.21700253,39.2985919,40.49707494,37.1964026,35.28676326,31.34298769,26.58769307,19.58208495,14.54432592,14.00863276,13.49955912,12.85393784,13.60015079,16.00885692,19.29169028,19.19206332,22.950205399999998,26.74436885,31.77045323,35.97542051,39.24599058,39.65326256,40.41175516,41.99365401,46.27372166,47.01370486,45.99308856,43.04468326,41.35490017,36.99865297,32.27076271,27.99043345,23.72390446,21.39350352,20.01090763,19.37957718,20.05749178,22.49278472,25.13715857,24.87111061,26.95150398,28.03667422,31.07922887,36.37273471,37.39389059,38.99877902,39.19096929,41.85292051,47.26310744,50.10881179,48.38408651,44.47504057,42.69047043,38.18304141,32.66997364,27.86143999,24.79442417,24.05457178,21.412650600000003,19.15905054,19.24106742,21.18985117,24.3145862,23.40301508,25.85187939,30.23929169,34.98094953,39.61459234,41.07503557,41.64027508,42.13165689,43.55817169,45.09288141,46.57731163,45.18794642,41.16055158,40.16034139,36.40891959,31.66333749,26.96293336,23.67967487,22.10582074,21.08793507,20.63368649,20.93652433,22.51523472,25.09039456,23.92521861,29.22766847,34.22329086,36.99279929,39.1157708,41.0117243,40.75661519,41.87381715,43.97329219,47.09429919,48.53467968,47.35890826,43.84611371,41.91740905,37.33991577,32.77388458,28.92146234,26.06632343,24.67589539,23.18467949,22.08669001,22.71425973,25.41524091,29.09749776,29.52735056,33.44264259,35.51162292,38.86265651,41.07215779,41.9111466,41.63147821,42.95717243,45.11915755,49.24192808,49.9239795,47.63878922,44.28672551,43.30410905,39.0054012,33.46991615,28.32072469,24.73637794,22.42435558,20.89720005,20.4510943,21.01265482,23.74367289,27.437898699999998,26.89061265,31.99032583,34.87371935,38.15555528,41.589930200000005,43.11813219,42.02522789,41.92798819,42.89974754,38.22718925,36.49221184,41.84332244,38.4434973,36.69280655,32.26448391,27.45953115,23.49523501,20.25445656,19.13192414,17.36238063,15.83646778,16.50712251,19.90233666,23.40679217,23.22171462,27.21773179,28.18888617,32.92289171,39.49372536,40.65368533,40.50827542,41.95392095,43.20193133,46.83927183,47.40799412,46.6940745,44.85265176,43.11527076,38.54562598,33.19373053,28.45372415,24.82168138,23.56711423,22.80535143,22.16288591,21.8542598,22.89585451,26.06364186,26.09691626,30.29099373,33.88503665,36.76262554,39.13661839,42.70639636,38.84043544,35.38576888,44.99050747,47.57202787,45.395833700000004,44.48583226,42.77198042,41.93116029,38.53774477,33.74606906,28.89642887,24.72046837,22.82659145,21.39785291,20.69752101,21.01960402,23.36589819,27.26364554,27.52825461,30.82969548,32.42665364,24.43752977,18.64623251,22.435670499999997,32.83646006,35.69589928,28.98665397,29.636902600000003,40.89870583,42.14687972,40.40070185,40.12175291,34.79240556,27.67932199,22.87402585,19.99987067,18.94586554,18.06554126,17.71188436,18.78896084,21.44726577,24.75276169,24.22877589,28.19704533,33.57623068,36.49701906,38.88849118,39.88363254,39.90825722,40.88900966,42.48191277,46.61426502,49.57331485,48.30816856,44.87665509,42.12825587,37.80216,32.64224226,27.48641228,23.88754578,23.64684196,23.03915512,21.66092497,21.82791826,23.94716173,26.64658956,25.03153077,29.24639043,35.06386572,36.27425233,38.11505374,39.64703282,40.07436756,41.26248402,42.43158422,46.47042481,46.14896314,45.56729082,44.16044633,42.60829004,38.03998605,32.25392114,27.05247171,23.48007758,22.48969438,21.58546486,20.64039043,20.93667148,22.62452515,25.89982068,26.33268206,32.67973522,35.94649549,38.17599409,41.31107936,42.63983122,39.46445698,33.95101314,29.27735932,32.57453255,42.43519781,43.26140011,40.56386899,39.67631755,35.392979700000005,29.94368103,25.13343053,21.774156,20.94147869,19.91661112,18.51442669,18.88118077,20.70574558,22.98578528,22.28496287,28.18859185,33.70991689,38.40559557,41.41049375,42.94834287,43.81481781,37.10516373,26.62969892,32.38575966,42.87960304,41.45403659,38.32171467,37.31193912,32.92150187,28.54216698,23.82328616,20.47531021,19.37908665,17.97086867,16.91738676,17.27580181,19.87418015,22.79730672,21.67318825,27.05309306,32.55090528,37.09262246,40.64725936,41.97722121,43.25971595,44.62182395,37.83878636,30.82210858,29.43836814,29.44801525,31.19680928,31.77370709,28.94907925,24.22076388,19.73069967,16.6055395,15.21910112,14.05824185,12.89648328,13.42400091,15.87902957,19.18298848,20.08232904,27.67325575,33.51838067,36.7379191,39.72577949,41.61206951,41.59210488,42.40527539,42.15683751,45.04337042,45.94477121,44.22233507,41.78401718,39.52034488,35.25376683,30.0465782,25.27633873,21.57648813,20.0188706,19.26863529,17.97353389,19.02477572,20.78655248,23.48007758,23.30301204,25.81592343,31.45150962,36.00753397,39.46071258,40.45295981,40.84345562,42.22412208,43.10765117,47.06805575,49.90674549,48.03078933,45.16232432,42.66259188,38.22732005,32.87589878,26.21987616,21.88589909,20.96260426,20.36194837,19.2571405,19.00361745,21.28918381,24.49014745,23.13340259,24.76813169,29.84315477,36.72254911,39.72013837,39.86468167,40.05119811,41.36315745,42.14872738,45.93535299,48.60448233,46.04949969,44.77663571,43.32722944,34.84247249,27.05404141,23.19329649,20.34919455,19.22285234,18.42189608,17.16827729,17.24605924,19.56982167,22.82912587,22.69342848,27.65103466,32.51596308,38.020561,41.1548287,42.18458525,42.50923537,43.24648794,45.97856883,50.16947419,49.09172731,45.90104849,44.00942802,42.61169106,38.22351026,32.76593797,28.60624676,25.57433663,23.87279714,22.59707174,21.93433091,20.97632279,21.8502538,25.82323235,25.51298749,29.31769737,33.02797992,37.25024661,40.06364127,41.45879475,42.2516409,43.032714299999995,37.59363504,38.5437456,46.69299533,44.03591672,39.50816334,37.92315779,35.93099470000001,31.53283975,26.7537707,24.01853407,23.028069100000003,21.67649117,20.98112999,21.81980813,24.34616009,27.71733818,27.61195565,29.25536716,30.07022182,38.69590849,41.21421572,41.51581088,41.65845745,43.37234199,45.3640309,47.92664949,47.68511175,46.21546287,43.38382043,41.199859499999995,36.96624518,32.01168031,27.71746898,23.96522964,22.28736646,20.4993953,18.38110021,18.32182765,20.1020157,23.37902808,22.70881482,27.96062548,33.28143757,36.74849823,39.17865695,41.39561429,40.66637373,37.90564581,30.48900496,26.69974682,28.55575471,30.78721544,32.56275979,32.23539539,28.76151634,23.82008135,19.86021635,17.12265786,15.641645,15.00006243,14.47182535,14.65167058,16.84576915,20.19781651,19.39399881,19.6326097,17.35657601,21.1259022,33.55134438,37.49603561,37.92871715,37.75413697,39.25908777,42.49993162,43.7315092,42.08353574,39.65586239,37.70714405,33.83496973,29.01147487,22.48984154,17.70558921,17.76209843,17.82035724,16.35023418,16.33594336,18.42346578,21.4834997,21.39643036,23.93960753,23.81579738,23.73855501,33.40631056,36.49361804,37.20042495,38.70513049,39.74947215,42.769217100000006,44.93522457,42.66725194,38.08197555,35.13401173,31.33961937,27.16068297,22.8949552,19.53612216,17.87913927,16.87672169,15.90115255,15.91727468,17.56093145,20.82461773,20.43634566,24.16114795,32.62916141,36.4433549,38.803302200000005,39.74131299,39.55512356,41.07735742,39.02682108,38.16106559,41.88784636,38.86254206,38.02253947,37.0923118,32.95431843,27.53896456,22.86179526,19.81060726,18.92393877,18.37964497,17.88515645,18.264386399999996,20.54248032,23.79642139,23.12409883,27.62065441,34.41467992,37.7134065,39.06537686,41.27976709,35.71929763,29.03650833,28.73422644,33.13368946,36.90066112,34.47707553,35.74266329,34.54695992,27.48359989,21.1832617,17.47961768,15.20088604,15.140174599999998,15.497902900000001,16.20104718,17.77599684,20.44589467,23.96836904,23.92495699,24.79226584,26.26785015,30.34789538,25.71587134,17.8306257,17.52742815,17.45160832,17.10473711,23.34612977,27.88130653,27.49506198,29.1013239,27.65966803,24.0750433,20.5054125,17.37999072,14.87749495,14.29233986,13.823359,12.21019693,12.30890823,15.65166819,19.42985667,19.52732528,22.97723369,26.472974100000005,28.66489798,30.81072826,32.3373442,26.013624,19.12109976,19.39046698,26.17993054,33.605351899999995,34.40956204,35.79796254,31.33298084,24.26111827,19.7055354,15.84112783,13.6307109,13.02310582,13.15993142,14.27181929,16.57399832,20.18179248,24.36381922,25.21979679,27.00014835,20.84732933,13.32667944,12.68254611,12.69605208,12.30467331,12.94723694,14.31740602,19.528322699999997,24.47868536,27.66529278,28.92152773,29.94189877,27.77809869,20.87056418,13.94813387,11.21613474,10.87151997,10.88226261,11.30397259,13.87893623,19.23042289,24.4162407,24.60759705,26.46306535,30.59644772,34.51270448,37.58590099,38.14795204,37.97940541,39.71835611,41.031133000000004,44.63832216,44.6340709,42.21602831,40.44780923,38.42793111,35.06445436,29.86486896,24.93942529,21.27458233,19.90650617,18.76052636,18.342152,18.45741057,19.71464293,22.671109299999998,21.3218532,21.46670717,28.71290466,34.30308398,37.57300001,39.20928246,34.64143629,23.91138563,23.36674845,35.44597345,37.57764372,35.43856642,34.76215611,33.61797491,29.28671213,22.09324678,16.93476792,15.2973736,15.38434486,15.07835127,15.05724206,15.97129856,17.9768695,20.34154225,19.18889122,18.60537124,22.690518,28.0043809,32.44907094,35.7288957,36.32170308,37.17359287,37.56794753,39.69109891,41.77672461,40.48257157,39.44529354,37.78294752,33.07469488,27.31946804,22.30867188,18.8381121,17.82735549,16.5246345,15.10451295,15.70595368,18.15243075,20.908809299999998,20.51535394,25.18995611,30.93136632,35.99410976,38.46483543,39.275242600000006,40.20872415,41.42700832,43.05223744,45.28505532,45.87081539,43.96055473,42.14084618,39.66068594,35.53289564,29.93910274,23.71841051,19.61696175,17.97690221,16.85312713,15.85205034,15.72722641,17.69679234,20.79564366,19.81315802,23.55843182,30.68946885,36.49973333,41.32425831,44.04378158,45.04807952,38.69603931,34.42892168,48.06349144,48.26701297,43.30772263,41.94427383,40.12969951,35.68334166,29.63564357,24.34696129,21.02158249,19.39515973,17.57659575,16.44059009,16.762509599999998,18.79754514,21.35215171,20.94901652,26.531429100000004,32.59631216,36.69332978,40.67432035,41.37888717,41.85416319,43.363986600000004,44.864326399999996,48.96772095,49.31338218,46.47686713,44.04180309,40.71979262,35.86353026,29.60076677,23.76291808,20.12284693,18.56657018,17.39818944,16.83953941,17.2569327,19.39569932,22.46683561,22.22637704,27.08435627,32.77223312,35.21001142,29.65848599,22.86233485,20.62505314,18.92168233,19.55888282,27.32236217,35.36568978,33.42130447,33.12183496,31.91548707,27.95725716,22.41078421,17.2662201,13.90558843,12.75453979,11.89166209,11.36587768,12.37087872,15.03175077,18.22664817,17.7591062,20.3126663,24.94697949,28.99016945,27.28099402,23.27130736,24.12285378,22.65725996,24.79537254,27.28277628,33.20152998,33.15857577,33.95629453,32.70190725,29.49636531,24.21276821,19.61483611,16.61333895,15.69172826,15.13966772,14.34086979,14.91992593,17.57451917,20.59154984,20.48893063,25.25728975,30.71502555,34.68332769,36.42059424,37.58043974,35.98420101,35.40480151,37.10280916,38.09850646,37.75951647,35.81969309,36.19745144,34.45411866,30.71531987,25.44645506,20.97221867,17.89112458,17.11487476,16.8854368,16.83069348,18.18161737,21.11316474,24.86445573,24.94722475,26.17046328,26.89116859,28.63028281,31.45214731,33.50857003,34.36165345,34.82705344,35.68723322,39.12654614,42.28125265,40.23624297,39.57793327,37.46938339,33.09856741,27.60512091,22.78048149,19.36978291,18.01132117,17.04194907,16.26426035,16.84818911,19.06916881,22.15211056,21.43954808,23.83079128,25.74360272,27.381912699999997,31.35386114,35.54180696,38.30690062,40.13089314,41.29140903,44.659758399999994,44.56605053,41.12825824,38.91130089,35.86828842,31.04518599,25.19146042,20.08988322,16.54960255,15.03345128,13.90774677,13.13069574,13.6750386,15.95179175,19.15834745,18.46489935,22.11481382,27.52897407,32.2315529,35.66815154,36.75369786,38.30122681,39.41792188,40.05168864,41.9467592,42.04339391,40.20654946,39.14193249,36.26893823,32.27411468,26.36420689,21.11672926,17.46261257,15.88664916,15.01167168,14.84292883,16.12151567,18.50822963,21.09385414,19.90454404,23.41395393,27.71629171,31.19890223,34.164181799999994,35.879717799999995,37.44498764,39.01692869,40.6797816,43.87039503,43.99624907,41.42704101,39.85740545,37.25914158,33.32762929,28.35625552,23.34725799,19.10263942,16.89546,15.73134687,15.25700286,16.17194231,18.87810678,22.28507732,21.905569399999997,26.38716377,30.32786534,34.10935672,37.60823653,39.17380068,39.5340307,38.94446083,40.12217803,39.33724579,37.19633719,38.43676067,37.96060169,35.74093007,32.17190426,27.06637011,22.79518108,19.96388202,19.20906841,18.63239951,18.18766726,19.09997419,21.69226994,25.11416898,24.9012456,30.26265734,34.39829616,38.00327794,40.54583378,40.98449979,41.63483017,42.67560733,43.97471474,47.80148218,48.33470632,45.69659494,44.43754761,41.88073365,36.8600778,30.70639219,26.20460428,23.68113011,23.38589553,23.09587693,22.65158614,23.52626931,25.99737104,29.20839059,28.46369829,29.54533671,33.80787604,37.97945445,40.48670838,40.37658405,35.58646168,32.64876633,40.73947929,45.18035954,47.29719939,45.13088125,42.86052137,40.16809178,35.99142818,30.77555713,25.90631204,22.20615079,20.55534861,19.55103431,19.04389009,19.92548975,22.66314633,26.37717328,26.012953600000003,27.48677201,30.87809458,32.70414734,36.49446829,38.78319041,40.32175896,41.44867345,41.42228285,44.70513256,46.641129799999995,44.55086039,42.71828356,40.12214533,35.4451886,29.724053700000002,24.48200462,20.64683275,18.8916945,17.29555388,15.85574568,15.72382538,17.58944769,20.6353543,20.04063386,20.32658104,25.41519185,30.43955938,33.49190831,34.59432892,35.33354362,36.27901049,37.31854495,40.97146801,42.33238239999999,40.43065697,39.02302763,36.90020329,32.60610643,27.18367256,21.99832892,17.86126757,15.76427788,14.31418487,13.43701634,13.89381568,15.949306400000001,18.81384714,18.54583705,22.68419014,27.85280664,31.97899455,35.20947184,36.66067673,38.03722273,39.46537264,40.96101969,44.98664862,45.17739999,42.40866006,39.66801121,36.81483444,32.49616197,27.19866647,22.16846162,18.22936244,16.35538476,14.73793872,13.33014587,13.20468425,15.26740212,18.54876389,18.92374256,24.18269862,30.07648427,34.49231471,37.47880161,37.89611315,38.18542866,39.12332498,40.69369634,44.80312442,45.29504581,42.88903761,40.13969,37.37435108,33.03080865,27.70095442,22.91464186,19.36201615,17.86985188,16.26028704,14.41639529,13.84963514,15.67070082,18.98205041,19.20395054,23.62272415,29.79164895,34.08303154,37.22782931,38.08454266,38.55388325,39.03043466,37.30328942,38.48138269,38.81177204,39.07999469,39.41008973,37.74906814,33.12505611,27.39770782,22.6415139,19.49378927,18.41280489,17.69357118,17.01962988,17.63959636,20.20888617,23.80533271,23.68269981,23.26219981,21.67039223,18.03193985,17.11938766,21.98331865,19.02986089,17.42305938,22.7979444,26.73455822,28.60235521,29.92924305,31.73176665,31.74775798,29.22215817,25.55747871,21.53796506,17.95273535,15.78568141,14.60281362,15.21468634,16.09829717,17.96066561,21.02887507,19.1675858,16.34395538,18.31115041,19.79836031,21.96592113,22.832118100000002,18.23761973,15.83210206,20.62377776,21.54687638,24.26074219,27.59933264,28.85128362,27.9789223,24.84316666,19.9566385,15.83641873,13.70932676,13.30833357,13.23514626,13.2901839,14.624838500000001,17.29808829,20.324455399999998,19.3735927,18.58205463,22.17572148,25.28714676,29.81694403,30.17975752,24.9580328,22.72310564,31.07563165,37.84132077,41.31439862,38.84671424,36.93274188,34.81268087,30.69587847,25.45240684,20.48378005,16.62901961,14.798339499999999,13.54529301,12.95644258,13.82044851,16.29616126,19.23714317,18.41924721,19.36773902,22.28775889,27.02992361,31.27648796,33.92640481,36.24105969,37.773463899999996,39.12080692,41.70111734,40.856193100000006,39.2673614,38.31496169,35.97803667,31.43734961,25.76384533,20.60736131,16.77794499,14.957680499999999,13.75684292,13.21627715,14.08276843,16.61884925,19.81634647,19.39975437,21.28315027,26.06684667,31.16340409,34.52308739,36.20431888,37.92796499,38.95553049,39.71609967,43.238050799999996,42.02545679999999,39.93860478,37.73245548,35.13270365,30.21088991,24.28589012,19.26660776,15.87137728,14.51291555,13.32877238,12.15151301,12.39046728,14.32522182,17.11534894,16.53601483,18.49577014,22.72814177,27.03736335,30.63604996,31.734857,33.52912331,34.56380151,36.13682174,39.27249563,38.39571953,37.75729272,36.55280885,34.88289228,31.00183934,26.00255433,21.08139465,17.15513104,15.24823869,13.70424158,12.31932385,12.36996306,14.38349697,17.21927622,16.80534936,20.49529119,26.27535527,31.07882009,34.93964678,36.68191674,36.88887201,36.80822863,39.31224503,42.74101153,43.29194386,41.62874759,38.32971033,34.988144,30.18920843,23.67352687,18.66456204,15.70489086,14.85564994,14.32191892,13.86798101,14.72783377,17.05753162,20.074889300000002,19.56638794,22.39337033,29.10248483,33.98461455,36.70557672,37.69978607,38.0787544,36.44001929,35.07949732,34.65922625,33.06885755,33.45591964,33.04590068,31.783828399999997,28.47342717,24.11760509,20.30261041,17.63174786,17.04126233,16.46778189,15.79992318,16.41434664,18.6647746,21.70325784,21.18595962,21.52231711,26.09568992,30.87618152,32.74033221,31.02142791,31.39343068,31.96426225,32.03283856,34.75630243,38.51266225,37.70053822,35.53686895,33.92920084,30.82269722,26.68270903,22.79657091,19.92256291,18.96015635,17.74407958,16.54821271,16.49042809,18.5179258,21.73599264,21.28888949,22.0384871,25.40122805,30.51792997,33.57435032,34.09706073,34.49239647,32.49078247,31.06196217,31.52970035,33.58196991,35.42061298,36.11680805,34.74276377,30.95649788,25.30063638,20.50833934,17.344083800000003,16.19728644,15.44067422,14.91412131,15.54839495,17.45213155,20.14315494,18.43929359,16.47675861,15.68399422,14.69390534,15.10117734,15.46247017,16.78028319,17.46481997,19.43379727,23.26625488,24.60161257,25.79527204,26.16644092,24.90171977,20.88678442,15.997705499999999,12.04663736,9.631897694,9.122856751,8.85092241,8.768137036,9.825477791,12.14238912,14.83674812,14.15275093,14.22865252,15.65426801,17.91977164,21.295102899999996,23.14574763,24.58547409,26.03906623,27.52112556,31.48018936,31.23793218,29.08731106,27.08566435,24.97799743,20.68058131,15.77464445,12.02075365,9.726488522999999,9.229089533,8.982777286000001,8.829600636,9.830039739,12.14075402,14.84500541,14.200463300000001,14.67408786,16.73821193,21.63512302,25.16505346,25.17602502,24.14612133,26.1287027,26.28686642,30.04092073,30.82824023,30.02649911,29.24027514,27.81959766,23.93731839,18.99070012,14.43395632,11.15390264,10.11082,9.529605511,9.156392754,10.04168775,12.34450447,15.23728349,14.77178539,15.00599786,18.82274211,24.89705973,27.578436,28.03781879,29.4168011,30.38257596,30.60741927,33.76819203,34.24629678,32.29801992,30.39881255,28.24449609,23.51333562,17.72454008,13.1278016,10.41817072,9.697825129,9.274954232999999,9.047690967000001,10.01653983,12.32524293,15.13114881,14.58593935,16.03518212,18.88937265,21.81518079,24.95482799,26.16923695,27.38106245,28.71187455,30.38932894,34.50739038,35.20206481,33.47117518,31.65462238,29.28574741,24.03522848,17.7660554,13.09096269,10.48588042,9.877850214,9.472720201,9.161903059,10.08572113,12.36137876,15.12877791,14.96153935,14.42296841,17.97564318,22.22665501,26.10597473,27.55673815,27.97041976,28.70394429,29.98486934,34.12511915,35.69889151,35.1955898,32.99663495,30.89907299,26.05778819,20.07922234,15.0546913,11.79324511,10.82429814,10.22168013,9.861270244,10.76113402,13.13414581,16.18665825,16.21958928,15.09313262,18.07970127,21.47980438,25.61784679,26.62207933,28.03229213,29.037685600000003,29.85469861,32.88682129,34.29322431,33.26897808,31.71901282,30.30986284,26.61625835,21.82945526,17.65495001,14.85190556,14.02333236,13.42751638,13.02685021,13.48466331,16.03078368,20.45837052,21.22812898,22.02097513,24.83006947,27.50147159,28.85427586,26.87180895,26.29332508,26.23334942,26.85787785,30.5984262,32.241870399999996,33.24960207,31.99493682,30.2812812,26.9425109,21.99200106,18.19571199,16.18734501,16.27792983,16.14694155,15.52802153,16.17419876,18.04591999,20.25496344,18.58833343,16.4360772,17.1062741,17.23191559,21.7710493,22.32490849,23.68315764,24.66665706,24.22835077,24.786330399999997,25.17246049,28.47751493,28.29526611,27.74228989,25.66058844,21.8317117,18.27611011,15.86593238,15.55738803,15.17796188,14.82713371,15.813347400000001,18.39009329,21.87796883,21.82858865,24.43448847,30.83240974,33.43073903,35.23507758,36.15271496,35.64051827,34.7004636,34.68004114,37.18482604,37.2705219,38.28458143,37.83644816,35.96794807,32.38917703,28.02055208,23.9475378,21.06918041,20.41226055,19.55252225,18.54990847,19.22533771,21.41775213,23.6815716,23.28680815,22.50346197,25.36682544,27.93073576,31.49035971,30.65881063,26.88487343,24.24313211,29.23633453,33.43371492,32.74118247,33.38340273,33.54879362,32.63131975,29.40721938,24.43425956,20.50248566,17.47826054,15.65856834,14.50496894,13.722440300000002,14.58904604,17.17512838,20.47791002,20.66754953,20.9329271,26.16385746,28.62755218,24.4862886,20.20082511,20.98399144,21.88789391,26.80978941,30.31579827,28.707312599999998,29.14965761,29.95653295,29.35615504,26.15730069,21.98609834,17.79897006,13.73539034,12.32141679,11.83077078,10.88147776,11.50433838,13.60920927,16.56307582,16.65513224,14.80540315,19.73038899,20.7610939,26.64500351,26.13295396,25.56585045,24.61775106,21.92872249,22.20633066,25.95325591,30.25474343,30.78324213,29.55313617,25.25076568,20.40428125,16.53292447,13.36399254,11.92130655,11.23075258,10.94869694,11.70619211,14.01597438,17.09567863,17.21953784,16.15984253,19.17198423,25.73673528,28.16978813,31.40353564,32.34944398,29.27397466,28.41354962,33.90174743,33.99293723,33.56375483,33.50006748,31.83624987,27.84850632,24.13295873,20.07119397,17.12764493,16.55223507,15.89489008,14.41095039,13.31402373,15.26400112,18.4845206,20.22752637,22.73394639,26.23755164,29.78952332,30.26604202,31.56150315,31.98870707,31.10288885,30.71801778,30.85260329,32.31788644,33.56244675,34.7410469,33.41541809,32.39140077,27.61872498,22.06510662,19.22128264,16.61381314,15.40882237,14.942784699999997,13.71485341,12.98611974,14.348244099999999,15.87278347,20.45464248,26.864074900000002,30.39526438,32.60679318,34.15911298,34.79245462,36.09157838,37.27462602,37.08400546,38.02440351,36.89551053,36.25798303,34.10608652,32.09912573,27.13674503,21.47957545,16.47316139,12.38057489,11.00739722,10.3518345,9.976888529,10.969054,13.20829783,14.84649335,16.8441504,22.544470399999998,26.71673557,28.94878493,30.64684167,31.37016314,29.99510509,26.54307105,27.11028903,30.400872800000002,31.38711917,32.36082431,29.64762889,28.70819556,25.64467887,20.6749075,16.66044633,15.18630091,14.64079712,13.96015189,13.51599193,14.10691894,16.10181265,17.73701593,19.31693631,24.30559313,26.28474078,27.67031256,29.09548657,28.67997364,29.81020739,27.37789035,24.45455121,26.42228584,29.2996131,31.75387326,28.91044173,27.00536433,24.82027519,21.14137031,17.47556261,14.71952743,12.40379339,10.31103862,9.662049031,10.59031459,13.50235514,15.17595069,16.94477477,23.37915889,26.39998299,23.09635109,22.28216683,24.34772979,24.60377091,24.17637076,24.20166584,26.31430348,26.40971187,26.02886318,23.83203397,22.45727025,18.72591119,14.49901716,11.26567843,9.339393723999999,9.110102925,9.018487988,8.988418402,10.09196724,12.42151793,13.46994736,13.20157755,13.40647258,14.74102906,16.27549352,19.0014264,20.25146431,21.16684525,22.04574698,21.56468269,23.29470571,25.49676724,25.09662431,22.80373268,22.05698015,18.88186751,14.63757596,11.34640357,9.347994377000001,9.027415657,8.932007274,8.917193223,10.03428073,12.3410871,13.94053063,13.25071246,13.37331265,14.93166598,16.936681,19.97773136,20.96603798,22.214130100000002,23.05771357,22.79570431,24.20756858,25.79156036,25.24299892,22.93862886,21.85865824,18.51939741,14.59700901,11.44294018,9.454913909,9.084137458999999,8.88795754,8.861795855,9.944775067,12.27844622,13.898116,13.16789438,13.87579681,15.602157199999999,18.4806127,21.59426173,23.0466112,21.59313351,21.67896017,20.7900843,23.28847595,25.61774868,25.74518878,23.7610377,22.48843535,19.057347,15.08530046,11.67604078,9.516377509,9.14785751,8.971723977,8.869480853999999,9.898387132,12.21917366,13.98464577,13.60651135,14.932598,17.6674095,20.92071286,24.30148901,25.45077173,25.95086865,26.62956812,26.19592187,26.81652604,28.32849144,29.27578962,28.12547678,27.5023055,24.40240771,20.11212066,16.29329981,13.75241178,13.0336359,12.68091101,12.43484403,13.48729583,16.05874398,18.35954952,18.77413043,20.98418765,22.11254101,22.67841822,22.76339464,23.68162064,23.41132141,22.44221092,22.09661509,24.36826671,28.49779023,31.01622827,30.2969128,29.93378865,26.79420685,22.25540016,18.4384597,15.86361052,15.34076929,15.1682003,14.93707819,15.90532206,18.38597283,21.12588585,21.90525873,23.58050574,23.51932011,24.42423636,26.8857891,26.51259269,24.97639503,23.99045931,24.46611141,26.37609411,29.08894615,30.12259425,28.91925494,27.967067800000002,24.74182283,20.53790204,16.59952231,13.80934614,12.98914469,12.54431432,12.25905387,13.31603491,15.9122549,18.22416281,20.74861804,24.90750805,25.8621642,27.55628032,30.03205847,30.911630600000002,30.94644198,31.03212149,29.5187172,30.65681581,31.476166999999997,31.91697501,30.91395244,30.56453047,27.13604194,22.0360508,17.80783234,15.03233941,14.12241973,13.5933324,13.2211007,14.13337493,16.60691299,18.71175118,19.95851887,22.31882588,24.95245709,26.18516288,27.29539929,27.30695949,27.65778764,27.40218801,26.087547100000002,28.2968031,31.65447523,32.06892534,30.72921826,29.70289545,26.40601653,22.00928412,18.03942863,14.89044498,13.82602422,13.42252931,13.21318679,13.77909669,15.35708765,16.72156657,19.85846679,23.37325616,25.46223383,26.54426467,27.20517419,27.691143800000003,28.88949602,29.26364079,28.69746927,29.9198739,31.53797398,31.13318735,29.67312018,28.81786207,23.60910373,17.46975799,13.30561929,10.647968400000002,9.898354428,9.358279191,9.090939495,10.09665999,12.41241039,14.11874075,14.29480887,18.59654166,23.18366571,26.77079215,28.8618137,29.74383848,31.10339573,32.07649587,31.28392769,32.12674266,31.68899229,31.53939652,29.54290041,26.74817864,21.68170716,16.58382531,12.50296251,10.05581506,9.502233854,9.217480284,9.061900031,10.01788062,12.27136622,14.00564052,14.39232653,16.67656847,20.85728712,23.44021372,25.36340807,26.00234176,27.16050311,27.62936952,28.66524134,30.48534232,29.814148,28.04079469,24.61340168,22.94654277,19.09907489,14.76398594,11.41769416,9.407692071,9.083957596,8.988794477999999,8.978738581,10.10982258,12.48273626,14.12340079,13.45261525,15.52967299,16.77959645,17.97490738,20.43299369,21.83230034,22.73698768,22.71826574,22.99790141,24.36265831,25.91440581,26.186994199999997,24.92972912,24.40091976,20.91013372,15.47492968,12.05682407,10.41277487,10.00107174,9.716906808,9.578200837,10.635607,13.063901699999999,15.09115414,15.01083778,14.15659343,11.9507875,11.00836193,19.49874365,22.27685274,23.16672603,23.99364777,23.00748314,25.77865938,29.04071055,29.43174596,28.31961282,27.8676207,24.24589544,19.42016049,15.14480194,12.16631071,11.43432318,10.63997273,9.950628744,10.76711851,13.34566302,15.44754167,17.66709883,23.75503687,27.3157727,28.89494092,30.61363268,31.13706254,32.48808454,31.11901099,29.96963016,32.18917097,33.68035418,32.90801225,30.00303536,28.00930256,23.74980453,17.95096944,13.36073869,10.79983697,10.27158353,9.969040029,9.48390432,10.43954154,12.92542463,14.80255807,14.55428371,14.06080896,17.87539487,21.22356704,20.96327464,23.50434254,25.41955758,23.90057758,25.73853389,26.51684397,27.08324439,26.10963737,23.35868737,21.88795932,18.4703933,14.48588725,11.27813793,9.313117584,9.064172824,8.996005288,9.008595599,10.13770112,12.492677699999998,14.63865513,13.22440362,14.30321331,17.564724899999998,19.13839917,20.99098968,21.9591518,22.82870073,22.18010356,21.48629574,22.13247295,25.37576947,26.18822052,24.38666164,23.69375312,20.75077638,16.45491361,12.86212971,10.47878406,9.426348621,8.931909167999999,8.788837461,9.823155946,12.14122819,14.30334412,13.18305181,14.75811591,17.930906699999998,18.55478108,21.87030018,21.60291144,24.43560034,26.38435139,25.12414312,25.46001008,27.28123927,27.72279943,26.19562755,24.89328263,20.89198407,16.03848503,12.15126774,9.554949642,9.041493917999999,8.845493855,8.801754796,9.880106657999999,12.19461438,14.34605307,13.76478953,18.37675082,22.45156372,24.22570189,25.5621224,26.92596363,27.75311428,29.01386213,29.06271907,30.66060925,29.92356924,29.184534399999997,27.6896722,26.59729113,23.17900567,18.73717706,14.45733832,11.49474031,10.87856728,10.53342928,10.31025377,11.26515519,13.73488345,16.67383784,17.26707034,22.03631242,23.53061868,23.38656592,23.57113659,23.22593318,24.69084025,20.56983563,18.46915062,24.21692138,27.52848354,29.06569496,28.033077000000002,27.57711155,24.48811992,20.10981515,15.24684886,11.7705662,10.8943951,10.44171623,10.03884267,11.12662909,13.88899211,16.450041,17.03697835,23.24741847,25.49096263,26.60329198,31.06685113,32.58949376,33.7444503,32.96448878,29.88656681,30.50767786,32.18838612,31.5763826,28.2042398,25.71585499,20.58777274,15.35743102,11.60192146,9.407626663,9.01278147,8.874991153,8.90633612,10.10063329,12.5300235,14.84119561,13.55991085,13.66990437,12.60708601,12.535337599999998,14.09462295,15.00694623,16.03684992,16.45440673,16.86403327,18.69837602,20.3437333,21.53799776,20.85565203,20.58502577,17.84094322,14.44443734,11.56189408,9.823384856,9.583694794,9.424321088,9.324023741,10.25425143,12.36376601,14.35375442,12.97205784,11.98953949,11.32846647,11.72239601,13.88223913,14.15124663,13.12641177,11.29918173,11.48295121,14.9731813,20.47168028,22.34304179,21.66009106,21.37605694,18.51416507,14.74505143,11.51763179,9.487109129,9.137687151,8.970350489,8.887434304,9.939215707999999,12.29904855,14.6319185,14.01685735,14.84181695,18.20751745,19.68158111,20.13107152,20.98619882,18.88812998,17.12509417,16.47816481,19.4396346,24.45778873,25.92377497,24.76988125,24.27720771,21.18440627,16.58178143,12.46669588,9.881937973,9.335044345,9.098199364,8.958136254,10.02834529,12.470865400000001,14.98080089,14.59014157,16.09326104,17.90539906,20.1982907,23.52026846,25.02386213,24.91712246,22.96412015,21.92586106,24.48869221,27.56365465,28.81733884,27.26116019,25.87318481,21.88011082,16.98661711,12.95765256,10.39236876,9.721534157999999,9.351313641,9.144881618,10.1030696,12.34015509,14.505050699999998,13.73334645,16.27930332,16.7261285,17.03632431,22.34699875,27.23558714,26.560926399999996,22.48887682,21.17029531,24.26038248,26.70926314,27.26799493,25.649077300000002,24.60081137,20.96201562,16.15652327,12.05345575,9.583155209,9.082436949,8.860716686,8.770949413,9.862480224,12.22989995,14.45766534,13.25491468,15.99497488,18.52974762,20.23638865,22.28887077,24.7396318,26.70059708,25.24489565,24.51913787,24.52703542,25.14904578,24.94511547,23.02882126,22.19743569,18.98819841,15.07097694,11.73884516,9.570515845,9.14282138,8.884458412999999,8.831219389,9.959163988,12.30581789,14.48366352,13.21457664,13.5256881,12.62436907,13.31695057,16.41171414,19.18508142,20.50758718,20.07286178,20.39330968,22.01487618,22.40666374,22.641612,21.44056185,20.80654982,17.85119533,14.24658961,11.29363873,9.498260543999999,9.260745168,9.166105279,9.138341197,10.25619719,12.63709019,14.84894601,13.45233728,13.5483016,13.97439366,14.26884339,14.50949818,15.02102448,15.40027078,15.80273556,14.27487694,16.56005087,20.36920824,22.29889395,21.56031695,21.10896252,18.10921492,14.40627398,11.31615413,9.371752459,9.009609366,8.94840738,9.048377711,10.21289961,12.55345456,14.704909599999999,13.20411197,12.66606426,13.53028274,12.56391923,14.95676485,16.27933601,17.09888344,16.95366974,17.19826512,19.44386951,22.42774024,23.06907754,22.02275739,21.5129643,18.50809883,14.71390268,11.53996732,9.564989191,9.164551928,8.888251859,8.800250497999999,9.90751102,12.22084147,14.91673747,13.01512651,12.20447406,11.82763137,10.33334146,11.66968021,11.79430793,12.09021292,13.6702968,13.16671711,16.15423413,21.425012,23.03570506,22.00063443,21.46657637,18.43404492,14.50338288,11.27038754,9.292482561,8.991361589,8.848878528,8.840147064,9.903782983,12.16253362,14.8340829,13.35217073,16.05694537,19.82538861,22.51196452,24.242036600000002,24.49268187,24.48453904,23.489692,22.99845735,25.68957885,26.63267482,26.46613936,24.31062926,22.56342127,18.80102792,14.67842089,11.4245943,9.434851168,9.0661186,8.864232162999999,8.801951008,9.895656506,12.24597303,14.98457799,13.3096907,16.35200009,19.48414215,20.72678938,24.11606809,24.13030986,23.54778729,22.43943125,23.24715685,25.66202733,27.60088599,28.63958655,27.34414177,26.56550469,23.11947149,18.57786876,14.67498717,11.98209976,11.28714736,10.91862736,10.714141099999999,11.78080197,14.41736,17.82285896,17.03473826,19.1000723,20.73207077,24.31877207,27.33974334,30.07136639,30.52412701,29.01709964,30.29791021,31.46015932,31.71087,31.35369762,28.94013524,26.80439356,22.00235128,16.64394812,12.63354201,10.07499484,9.396262686,9.036784811,8.845902636,9.842515588,12.15977029,14.91211013,13.65634935,16.35613691,19.51054911,24.56727536,28.21228451,30.70189565,31.17782572,29.40968839,29.68088692,30.20390802,30.92925703,31.05841398,29.18775556,27.55927257,23.24602863,17.93367003,13.57286088,10.75410307,10.03146834,9.663422519,9.401969204,10.36484994,12.72352185,15.62766486,15.59146362,22.03070401,26.66549137,27.93644227,28.94185209,28.75477971,29.49033178,29.02179239,29.86781215,31.42526618,31.97984481,31.96378807,29.94811216,28.382188300000003,24.05849604,18.70913501,14.34897991,11.51336416,10.68686755,10.13050666,9.728189034,10.65854753,13.09112619,16.20382686,15.62658569,18.30676833,23.1405153,26.787274,28.745263399999995,29.76465337,28.89384541,27.17211236,26.90032518,27.6164849,30.34325169,30.20863347,28.093232500000003,26.72755997,22.78201848,17.50461842,13.13053223,10.30163677,9.571938386,9.216597327999999,9.004327977,9.992585542999999,12.29236097,15.07563699,14.26907232,17.57698818,22.42579446,23.50777626,25.149307399999998,28.54425992,28.63106766,30.45553435,31.08158342,31.05293638,33.24159006,33.03483101,30.97175341,29.353162800000003,25.13797612,19.70314815,14.52576748,11.01643935,9.966162243,9.467896646,9.155068319,10.11147404,12.44128634,15.26192452,14.47807145,17.461533399999997,19.24865432,21.48359781,22.39073781,22.46382702,22.38212081,23.53544225,21.99357076,23.48612747,26.88479168,28.27294691,27.01538753,26.0813337,22.47216605,17.58912067,13.39172393,10.68892778,9.854631717,9.36014321,9.095321579,10.12146453,12.61040527,15.87176971,16.28249178,22.18294865,25.2013855,25.31847538,28.19189475,30.00517733,31.0321869,31.00857598,29.72531273,31.01478938,31.24453801,30.14170862,27.87025322,26.61442704,22.73876996,18.26070741,14.74003165,12.48468204,12.35828841,12.5346672,12.5198368,12.11966116,13.32638513,15.29080048,13.633719500000002,15.28049931,17.02628476,18.66511797,18.757942899999996,18.83876614,18.58957612,16.72797617,16.78500864,18.72322961,20.80726926,21.81830384,20.94257422,20.60284841,17.78619989,14.33516326,11.47791508,9.717462747999999,9.524716547999999,9.500108213999999,9.565774041000001,10.7871649,13.22620223,16.02739901,13.88699729,14.08296464,14.18437387,14.43658884,16.05172938,17.10475346,17.85649306,18.12751175,18.6065158,20.80043452,21.06138096,21.94670866,21.04777689,20.69055545,17.85027966,14.29103177,11.43824743,9.778909999,9.622250571,9.529491056,9.496102206,10.62496247,13.02673576,15.79814092,13.77155886,13.79750798,13.55440054,13.60902941,15.03019742,16.48773017,17.36136687,17.79151399,18.48911526,20.42097566,20.63873897,21.65724598,20.87010636,20.57935195,17.80233837,14.38384035,11.50996314,9.736593474,9.526057331,9.46709544,9.489839755,10.62223184,12.91262176,15.55655413,13.36812936,11.98291731,12.61213849,12.82931315,14.09859624,14.77495751,15.53080122,15.77390866,15.788461100000001,17.45888453,20.76652244,22.453542199999998,21.66077781,21.36075237,18.52960046,14.77194891,11.50584268,9.469335535,9.102303478,8.91737308,8.815604132999999,9.855596431,12.17945695,14.9365386,13.288548800000001,13.06880701,12.54840209,15.05317065,17.94655466,19.47182981,20.44566575,20.51062848,19.58108754,20.73447438,23.54204806,24.55095701,22.9641365,22.18587548,18.95925705,14.95967534,11.59775194,9.523326704,9.115645935,8.860520474,8.789458802999999,9.897128099,12.25261156,14.99234473,13.07518392,12.67531895,14.11529067,16.24313479,19.69799756,21.87482943,23.55437677,24.1635025,23.19818545,24.10962577,26.26505412,26.67438635,24.42915802,22.76081116,19.00795047,14.95117279,11.65947716,9.631603376000001,9.286252807,9.084693393,8.969892663,9.969857576,12.21565818,14.86730824,13.08349026,13.44277191,12.16570572,12.62183466,16.22110992,18.03784257,19.27932889,19.81876643,20.30749937,22.05048878,21.87275284,22.35102111,21.17067139,20.67843932,17.81761026,14.37080855,11.52034606,9.79898909,9.646352018,9.604640485,9.651845974,10.81313037,13.17266889,15.89142367,13.75188855,13.75936097,14.57681545,15.93666702,17.53635582,18.17728435,18.68043891,18.43550016,17.54135925,20.2543748,21.74390655,22.69844826,21.75046332,21.49968725,18.71495599,14.74227175,11.35747324,9.313869737000001,9.024080044,8.860046291,8.781626652,9.837185146,12.17661187,14.95328207,13.74636189,15.93532623,18.83227478,19.71784774,20.69021208,19.81525095,20.94790466,19.15290255,17.64062648,20.01936113,23.04433841,25.13642277,23.91611108,22.9951708,19.53348964,15.42041527,12.13602856,10.04639686,9.635658436,9.330678617,9.113749212,10.14160903,12.60626846,15.63956841,14.82943921,15.35208422,16.51454589,16.98246395,18.77465367,15.86606318,14.06700602,19.01241431,20.89752706,23.04592445,24.02409342,24.94997172,23.658483899999997,22.98155036,19.79749371,15.56320901,11.97295952,9.69175889,9.303879241,9.196665397,9.222025876,10.3130171,12.63386904,15.47506048,14.67997424,14.38998835,16.33800359,16.36017562,18.44706035,20.52764993,20.98448197,21.54914917,21.15024893,23.70474103,26.15272239,26.68311781,25.11531356,24.30392532,20.94461809,16.59525469,12.98006985,10.62641771,10.04114816,9.630393396,9.366634578,10.30374606,12.65762711,15.56149214,15.33496467,17.60377121,20.73812066,22.35780679,23.74749904,24.53655174,24.83525275,24.20544294,24.64334045,25.50270268,27.60129477,28.18226399,26.66390532,25.88013401,22.50915213,18.05746383,14.19523097]
