new object=loadshape.684_command_center_shape npts=8760 interval=1 useactual=yes mult=[295.858,299.385,303.155,304.067,319.019,317.358,362.26199999999994,364.899,398.759,394.702,398.166,399.73699999999997,397.48900000000003,393.483,394.605,394.88800000000003,383.20099999999996,361.75300000000004,342.832,340.13300000000004,321.454,319.48,303.584,303.782,306.10400000000004,306.512,305.73900000000003,304.42900000000003,370.23400000000004,378.142,511.652,582.335,595.0369999999999,615.612,628.089,643.3919999999999,633.345,649.39,649.337,650.045,648.305,652.309,504.72900000000004,501.713,419.61800000000005,398.158,340.564,338.842,336.09,332.584,326.996,325.819,391.356,400.47,531.234,604.614,615.554,631.658,632.741,626.9630000000001,606.273,623.7869999999999,625.201,626.1469999999999,629.477,634.049,480.11300000000006,476.019,394.675,377.347,321.931,321.392,314.913,314.805,314.936,315.307,381.041,381.892,519.5980000000001,593.03,605.854,622.575,631.312,641.384,631.1,651.422,661.942,669.209,671.7710000000001,679.7760000000001,526.665,521.332,438.004,419.402,366.12,366.42800000000005,360.267,358.93199999999996,358.18699999999995,353.467,412.49199999999996,420.42699999999996,560.373,634.683,646.691,664.956,671.91,668.127,641.299,654.3380000000001,654.717,653.299,637.535,635.5930000000001,479.772,475.82,395.14599999999996,376.548,321.85,321.939,316.031,315.905,315.723,317.08299999999997,384.61199999999997,387.093,524.82,598.257,611.0369999999999,625.433,627.355,628.759,609.094,626.225,627.28,627.965,631.814,636.95,481.661,477.86699999999996,396.832,378.01599999999996,324.045,324.514,319.726,323.055,324.177,323.772,338.18300000000005,337.091,382.19300000000004,448.097,444.56800000000004,501.295,504.546,504.838,489.408,486.17900000000003,486.19699999999995,442.785,446.106,430.385,405.285,401.67699999999996,336.658,336.337,321.32,321.744,307.439,307.44599999999997,306.651,306.76,323.127,323.657,370.574,371.911,405.579,401.837,405.235,405.534,404.70300000000003,401.034,401.01099999999997,400.844,388.37800000000004,367.885,346.837,343.14099999999996,328.80300000000005,329.06699999999995,314.159,314.619,316.675,316.685,317.865,319.788,384.474,384.45099999999996,520.806,594.436,606.86,621.835,624.9069999999999,624.845,605.019,622.575,624.98,631.94,632.2669999999999,634.311,489.21,494.315,420.968,407.96,355.431,355.36400000000003,343.69699999999995,337.81800000000004,333.67800000000005,331.913,399.99199999999996,407.106,541.133,613.009,625.137,646.247,661.318,674.597,657.561,672.373,674.127,675.4739999999999,679.066,683.836,530.034,519.7090000000001,425.119,395.717,336.68199999999996,339.14300000000003,335.402,331.73900000000003,328.25300000000004,324.593,385.361,390.439,526.695,600.264,617.311,647.974,669.878,674.9680000000001,659.0189999999999,678.2819999999999,678.6569999999999,677.189,679.51,682.9939999999999,528.396,514.553,418.274,388.295,331.10400000000004,327.69199999999995,320.439,320.03700000000003,316.815,314.73900000000003,379.153,390.33,533.885,611.332,624.472,640.008,642.694,642.172,621.136,637.5459999999999,635.849,635.034,638.471,643.793,490.608,487.38300000000004,404.51099999999997,392.45099999999996,341.82599999999996,333.353,327.026,325.16700000000003,323.184,323.426,387.42900000000003,390.385,527.61,604.481,615.453,626.562,629.452,635.179,617.086,631.306,632.2180000000001,633.141,635.43,637.4630000000001,478.733,470.333,387.8,368.49300000000005,313.613,313.772,308.243,308.262,308.226,308.188,323.469,323.955,368.24699999999996,437.163,432.64,493.64599999999996,503.769,513.776,510.65,516.656,525.0840000000001,479.93800000000005,481.36199999999997,458.473,429.017,419.665,351.792,345.963,326.673,325.244,310.05,308.80400000000003,306.35400000000004,305.421,319.369,317.753,360.31800000000004,359.82,396.337,398.583,413.195,429.278,446.45,453.793,456.764,459.605,448.23900000000003,424.434,402.93300000000005,382.335,360.577,354.093,333.155,333.86800000000005,324.91,322.072,321.051,319.936,332.417,334.94599999999997,376.92400000000004,373.37699999999995,414.711,418.718,430.705,445.12,447.611,445.037,447.685,446.376,429.902,388.017,353.30400000000003,343.9,328.76599999999996,326.01,308.666,310.517,314.621,315.12,315.189,317.293,385.718,398.11199999999997,540.455,619.575,633.2769999999999,643.432,642.364,638.2719999999999,614.122,625.759,625.544,626.675,632.119,640.1569999999999,499.642,499.079,417.852,398.94,339.841,334.566,327.327,325.967,326.547,326.643,391.093,397.86699999999996,534.618,608.732,622.256,638.359,642.1080000000001,639.433,615.893,633.315,633.555,629.819,639.494,639.251,492.35699999999997,495.222,412.787,394.05,340.991,342.86699999999996,335.531,335.801,334.8,329.452,388.98199999999997,398.384,536.606,609.219,620.722,630.808,627.65,626.316,607.761,625.724,628.061,631.951,635.374,636.08,482.349,478.343,396.94199999999995,377.468,322.737,322.972,316.7,316.382,316.26599999999996,316.42,383.366,385.344,523.436,606.913,634.013,651.5169999999999,656.7260000000001,663.345,649.679,669.1510000000001,664.7130000000001,660.525,664.987,671.99,521.871,517.193,433.306,410.39300000000003,356.98699999999997,356.454,344.961,336.615,332.657,330.61199999999997,337.499,334.449,380.848,456.275,463.219,535.641,542.997,547.778,540.035,540.74,540.9830000000001,496.454,501.316,481.712,451.408,448.079,386.399,385.131,372.89,374.901,359.62300000000005,359.26099999999997,357.181,355.26199999999994,366.07,360.281,404.56699999999995,398.934,435.88,437.05199999999996,446.41900000000004,448.548,451.07300000000004,453.28,458.795,459.88800000000003,446.07599999999996,420.855,404.051,395.80400000000003,377.355,377.12800000000004,358.13599999999997,355.75199999999995,357.414,351.084,349.42199999999997,347.535,408.275,413.79900000000004,551.247,620.96,636.056,654.371,650.1419999999999,630.62,614.41,637.7819999999999,639.985,641.477,646.548,648.9,492.594,483.935,398.70599999999996,378.12300000000005,323.77099999999996,324.031,317.29,316.91,316.98900000000003,317.455,384.855,386.095,524.238,597.758,618.589,640.21,645.737,647.012,629.922,652.38,657.813,663.002,670.7080000000001,677.3919999999999,526.7,522.988,441.778,423.051,369.332,370.61699999999996,365.754,362.699,356.475,351.085,402.91,394.57599999999996,540.625,617.933,636.749,657.8480000000001,663.9680000000001,667.0269999999999,653.107,669.842,669.919,673.755,680.7080000000001,681.3510000000001,526.806,522.009,438.91900000000004,420.65,368.348,368.32099999999997,359.94599999999997,355.031,352.884,351.605,418.8,423.227,560.297,631.561,647.874,666.033,670.722,670.7860000000001,650.529,668.775,672.148,673.5239999999999,678.0989999999999,676.5260000000001,523.84,522.638,436.05300000000005,412.592,358.341,358.631,355.152,356.457,355.98400000000004,354.05199999999996,419.256,419.39,555.356,624.2769999999999,638.183,654.441,658.8989999999999,662.775,644.746,663.568,665.07,670.346,672.997,669.592,515.793,510.409,425.945,405.31800000000004,353.63599999999997,354.958,348.574,347.092,343.73400000000004,340.95300000000003,360.464,371.825,420.666,486.894,485.95,546.443,553.139,556.446,544.3480000000001,543.3340000000001,544.135,499.96,504.50800000000004,485.26199999999994,464.462,460.105,383.9,372.545,349.345,344.99199999999996,327.358,322.538,320.982,323.355,337.88800000000003,335.33,378.73800000000006,376.759,416.485,422.815,444.659,461.892,463.24699999999996,460.249,461.25300000000004,461.441,447.283,419.764,398.6,393.365,379.569,380.76099999999997,363.66,348.798,346.44800000000004,342.717,332.565,334.332,399.67800000000005,404.699,541.418,609.168,621.4259999999999,658.056,672.4789999999999,676.966,658.355,675.977,677.284,679.9639999999999,681.678,677.4019999999999,529.299,526.242,437.80199999999996,418.80800000000005,362.465,366.468,359.82300000000004,357.11800000000005,358.12199999999996,357.332,421.846,421.949,559.37,630.428,643.34,647.576,643.548,632.673,607.165,624.024,624.211,624.215,627.595,627.794,479.14,481.414,409.314,400.41900000000004,356.325,359.615,352.75699999999995,346.57599999999996,340.577,334.22,393.501,394.423,526.045,594.77,611.903,635.431,647.539,659.538,651.999,680.9060000000001,687.117,688.32,692.2339999999999,692.19,535.95,521.475,435.50199999999995,409.42900000000003,352.791,350.2,340.084,339.038,337.13599999999997,335.035,398.288,402.71,539.128,610.7090000000001,629.198,653.716,672.9789999999999,689.7710000000001,670.595,684.6519999999999,685.507,689.206,694.212,693.943,544.0409999999999,538.831,456.925,437.095,381.43199999999996,381.39599999999996,374.99300000000005,374.76099999999997,373.467,372.042,437.426,438.046,575.639,646.0790000000001,661.419,678.172,681.821,681.544,659.023,673.492,672.39,672.115,676.0160000000001,671.939,516.002,500.985,414.319,391.082,331.36800000000005,327.718,322.115,319.189,316.367,315.858,330.441,330.50300000000004,375.689,450.139,453.15,513.49,517.235,517.5409999999999,504.406,503.875,504.569,454.056,455.42400000000004,436.651,421.083,416.94599999999997,353.13300000000004,354.991,340.44,342.26,328.639,327.19599999999997,322.357,311.441,322.253,322.275,368.954,369.907,410.81199999999995,404.23699999999997,409.149,414.625,411.718,410.251,414.815,418.707,412.75699999999995,392.249,382.85,379.35400000000004,365.98699999999997,364.996,348.647,350.311,354.74699999999996,357.00300000000004,355.82199999999995,353.985,415.94599999999997,417.292,553.8580000000001,623.895,643.034,663.1080000000001,666.67,668.319,653.268,672.913,676.7230000000001,681.055,679.3739999999999,651.7330000000001,515.38,527.254,444.72,424.788,367.791,365.676,358.94599999999997,359.791,356.912,354.173,415.028,400.659,527.446,601.345,612.823,624.988,626.381,626.77,609.2090000000001,627.654,626.314,625.929,629.476,630.895,481.64300000000003,476.76800000000003,395.781,376.855,323.543,321.689,314.79,315.215,314.743,314.61,380.11800000000005,381.495,519.991,591.885,608.953,626.979,629.294,634.075,633.401,661.2,664.377,667.007,666.6239999999999,666.8889999999999,505.99,495.29699999999997,411.347,390.454,335.99300000000005,334.0,324.237,322.215,321.119,319.285,383.61199999999997,387.00800000000004,519.181,587.7090000000001,604.508,625.345,636.9259999999999,646.514,633.007,658.855,666.25,670.941,676.444,671.508,505.314,490.631,402.98900000000003,379.015,322.58799999999997,320.783,313.547,311.972,310.502,309.57,374.895,378.20599999999996,512.165,581.004,598.538,622.972,639.222,655.961,651.935,684.3489999999999,687.2,687.418,690.284,687.674,529.2669999999999,518.381,430.191,406.561,350.663,346.04699999999997,337.006,332.80400000000003,329.35400000000004,327.04400000000004,338.199,338.031,382.789,450.91900000000004,455.324,532.414,553.495,556.937,546.516,546.4830000000001,546.562,499.44300000000004,501.81699999999995,473.994,454.606,453.783,385.914,381.917,363.226,359.57199999999995,346.36,351.07300000000004,348.925,340.83099999999996,347.295,339.51199999999994,378.67400000000004,375.72900000000004,413.541,413.869,417.106,410.089,406.92699999999996,402.45300000000003,402.63599999999997,402.31300000000005,390.13800000000003,364.705,348.832,345.149,329.85699999999997,329.759,313.778,314.116,326.657,344.556,334.88,321.585,387.066,397.79,535.762,604.745,618.015,630.5740000000001,633.861,633.328,612.153,630.202,630.643,631.26,635.141,635.668,485.01599999999996,478.209,396.5,378.404,325.959,323.51,315.76099999999997,314.952,312.883,310.834,375.282,378.952,513.076,579.928,598.979,620.305,634.702,648.283,643.96,674.7239999999999,677.317,679.488,684.5189999999999,685.2589999999999,534.811,526.3,431.999,401.47900000000004,338.86199999999997,338.77,334.99199999999996,336.449,334.04699999999997,331.35400000000004,397.68,407.69800000000004,542.594,612.7230000000001,642.065,665.79,670.617,665.4580000000001,636.202,641.879,632.918,629.8330000000001,631.243,629.705,477.63199999999995,476.441,395.09,375.589,321.996,324.149,317.83299999999997,319.983,320.993,320.842,386.759,388.764,526.1419999999999,600.984,614.335,629.99,641.062,649.02,622.605,631.587,630.164,632.805,638.238,638.2080000000001,482.26,480.871,400.30199999999996,380.435,327.82099999999997,328.75800000000004,322.168,321.027,321.36400000000003,322.171,387.664,387.166,522.776,590.633,608.8969999999999,625.322,631.867,642.763,627.807,646.781,648.678,647.268,649.514,648.374,487.048,479.26800000000003,396.684,377.15,322.268,322.547,317.009,317.389,317.29900000000004,316.54900000000004,331.33099999999996,332.394,378.20300000000003,439.412,442.961,502.538,514.2130000000001,523.789,512.122,510.74800000000005,512.715,468.99699999999996,471.251,447.065,418.759,410.281,340.124,339.131,323.607,324.89599999999996,311.215,312.072,313.485,312.82099999999997,326.043,327.395,372.52,367.974,404.53,401.649,406.661,412.62199999999996,418.33099999999996,418.01,419.839,420.972,407.681,378.94800000000004,357.017,353.14599999999996,336.159,335.033,318.307,319.16900000000004,315.305,316.839,315.764,315.66200000000003,332.064,330.555,375.168,370.977,410.616,410.22,421.566,431.214,435.596,434.167,436.316,437.096,421.871,390.83099999999996,367.73699999999997,364.20099999999996,350.36400000000003,349.17400000000004,330.931,333.245,337.846,339.255,339.89,339.87800000000004,407.634,409.37699999999995,546.465,613.465,630.781,648.913,655.279,656.424,637.224,656.2919999999999,659.747,659.768,661.42,656.284,500.379,494.647,411.66,392.43699999999995,336.565,337.974,335.62800000000004,340.199,345.31,349.64599999999996,418.18199999999996,421.834,563.346,629.345,634.489,641.8969999999999,646.806,648.307,631.013,643.867,640.6619999999999,641.518,653.2919999999999,660.865,506.44300000000004,499.88300000000004,423.301,411.31,357.606,358.001,353.98199999999997,357.165,359.335,357.77,421.394,421.14099999999996,557.488,625.788,643.232,662.054,665.725,662.566,642.692,659.003,658.732,659.49,664.852,666.816,515.07,511.86699999999996,429.115,411.63699999999994,361.50800000000004,360.783,353.588,353.457,343.996,337.441,401.88699999999994,405.73800000000006,542.13,611.355,638.031,659.638,663.947,663.419,646.98,665.971,666.8,666.309,670.378,670.6,512.064,507.292,428.185,410.55300000000005,358.276,359.28,351.772,351.00300000000004,350.606,350.33099999999996,365.934,365.649,412.059,474.912,466.157,519.437,527.779,535.908,526.078,524.378,530.149,487.916,487.16900000000004,452.652,431.45300000000003,425.722,356.51300000000003,353.941,337.79699999999997,339.81,328.289,329.165,331.265,330.417,341.985,334.716,372.244,362.82599999999996,404.277,400.79400000000004,404.625,405.667,405.486,401.98800000000006,402.094,402.336,390.481,365.51300000000003,350.55199999999996,362.11300000000006,356.543,358.718,342.14300000000003,341.409,343.157,343.061,344.11400000000003,344.819,407.25,406.023,544.433,607.784,623.22,634.317,630.5740000000001,638.122,624.161,642.79,653.035,667.216,674.518,673.615,521.438,518.623,439.211,421.164,365.93800000000005,366.522,357.82,360.045,362.31800000000004,361.00699999999995,424.371,419.462,553.503,625.865,647.403,663.033,672.171,676.143,658.117,655.109,647.075,651.135,661.431,664.113,505.184,496.10900000000004,405.82099999999997,381.031,325.468,323.541,315.89099999999996,315.47,315.231,315.242,380.975,382.231,520.744,587.4169999999999,607.871,624.6469999999999,630.632,631.512,612.67,631.354,632.281,632.606,637.25,638.469,489.966,490.705,409.091,390.587,336.80699999999996,339.006,335.93,336.904,338.24300000000005,340.954,405.54400000000004,408.01599999999996,547.212,613.154,633.411,651.906,657.555,660.15,638.511,657.533,661.334,663.748,666.949,669.587,513.259,511.431,428.51300000000003,409.293,356.87699999999995,357.849,351.441,351.30699999999996,353.85699999999997,355.575,418.89,416.51599999999996,555.29,622.441,645.77,659.46,661.534,669.732,654.273,676.035,685.8810000000001,689.3380000000001,685.937,682.5830000000001,522.4069999999999,518.5219999999999,432.25800000000004,409.226,353.968,361.69300000000004,364.668,367.81800000000004,368.92,367.73900000000003,376.361,373.91900000000004,418.336,479.66900000000004,488.749,553.503,561.734,564.256,550.6569999999999,544.021,543.765,499.306,502.81699999999995,480.824,454.27,455.05800000000005,391.731,391.22900000000004,374.931,375.59,362.434,362.865,362.93300000000005,362.17199999999997,373.727,369.048,410.795,403.975,447.67900000000003,447.75699999999995,452.327,451.57599999999996,450.241,446.981,447.529,447.035,433.311,408.491,386.713,386.037,369.939,367.736,351.717,351.48800000000006,353.13300000000004,352.827,352.459,352.51199999999994,415.985,415.023,551.558,617.798,640.946,661.447,668.847,672.363,650.873,662.703,661.8380000000001,661.317,664.1439999999999,663.7760000000001,508.75,509.031,425.526,404.964,352.55,354.171,349.38699999999994,349.885,352.23699999999997,355.555,424.07099999999997,428.986,565.825,630.1080000000001,649.776,664.812,672.092,668.942,640.294,652.8240000000001,650.114,650.133,652.035,651.5319999999999,501.30300000000005,504.87199999999996,421.332,395.41,331.404,324.089,317.20599999999996,317.518,318.003,318.158,383.624,384.839,523.622,590.389,612.21,631.031,636.842,639.774,621.186,639.9069999999999,643.24,645.9169999999999,650.617,651.89,495.76099999999997,496.07800000000003,414.86699999999996,394.399,336.29699999999997,334.852,326.399,321.768,318.405,317.874,383.301,384.676,523.503,590.14,610.5,627.052,631.776,633.525,614.759,635.111,637.626,634.155,634.9,634.4630000000001,477.20599999999996,478.29400000000004,396.939,377.475,322.737,322.904,316.643,317.756,318.69599999999997,320.635,386.899,390.93800000000005,529.783,600.91,624.4169999999999,641.626,647.409,644.3,621.506,636.813,635.688,635.621,641.087,642.5830000000001,488.189,482.00699999999995,398.551,384.06699999999995,332.99199999999996,334.959,332.25,335.144,342.76199999999994,345.962,362.5,365.58099999999996,413.889,480.165,485.565,545.8340000000001,552.271,553.245,537.502,533.539,533.7230000000001,489.399,493.352,471.504,447.366,447.31300000000005,379.978,378.092,355.11199999999997,334.471,307.018,304.595,303.435,318.288,320.58,369.50800000000004,370.56300000000005,405.556,407.23,417.61800000000005,428.789,430.81699999999995,428.111,428.778,427.918,418.26800000000003,396.48900000000003,371.394,373.19,363.62699999999995,361.974,347.506,348.592,343.805,352.035,348.833,342.719,400.50800000000004,409.525,546.39,618.061,632.4830000000001,655.3660000000001,664.7130000000001,670.554,654.266,672.113,672.462,671.768,673.77,672.928,513.89,514.784,436.80699999999996,416.528,362.23,362.42400000000004,356.12199999999996,356.005,355.16900000000004,355.01800000000003,420.089,422.241,560.857,632.303,646.36,667.347,677.71,681.6080000000001,656.638,669.367,667.028,670.3989999999999,674.663,673.302,512.354,513.262,435.842,414.5,357.1,355.279,348.76599999999996,345.26099999999997,344.621,345.207,408.781,407.916,542.654,612.165,618.564,626.604,628.5930000000001,630.7130000000001,613.006,632.7959999999999,638.441,643.257,647.194,647.5319999999999,484.93300000000005,481.245,401.31699999999995,380.555,326.009,327.19,320.482,319.99,320.034,320.02299999999997,383.48900000000003,384.284,523.585,597.972,610.947,630.726,641.755,651.499,638.023,657.5239999999999,659.182,659.427,664.448,667.59,501.434,499.415,421.205,400.605,343.86,342.87800000000004,336.63,328.589,322.361,325.725,394.50800000000004,398.55300000000005,540.869,616.504,630.731,646.169,649.175,651.319,630.56,644.512,645.5219999999999,644.27,644.964,642.597,481.55800000000005,484.39099999999996,408.28,392.339,342.608,346.204,342.869,343.70099999999996,343.548,343.51300000000003,359.912,361.015,398.728,467.529,458.17800000000005,505.44199999999995,507.166,506.46,488.996,484.879,484.98900000000003,440.92800000000005,444.731,424.88800000000003,395.676,397.769,338.305,338.548,322.65,322.572,316.02099999999996,307.519,307.151,306.862,322.595,322.452,368.74199999999996,369.676,403.13699999999994,399.527,403.355,404.366,404.466,401.49199999999996,402.055,402.44699999999995,390.481,365.522,340.06199999999995,341.662,331.139,330.431,314.091,314.404,308.399,316.235,315.83799999999997,315.783,381.153,382.048,519.778,592.953,605.509,622.2819999999999,626.845,628.321,609.545,630.889,635.499,638.561,644.1519999999999,646.548,486.45099999999996,485.061,405.175,381.038,323.644,323.633,317.256,316.96,316.639,316.11400000000003,382.44599999999997,383.791,523.748,599.6080000000001,617.37,640.732,650.9019999999999,653.5419999999999,642.248,668.8610000000001,678.8589999999999,687.943,688.672,687.717,526.219,520.64,442.48900000000003,416.301,358.05,356.61400000000003,348.08099999999996,348.751,347.746,342.38199999999995,409.57,412.208,548.078,619.058,640.461,659.495,669.112,678.811,661.914,680.549,685.1080000000001,685.862,694.061,701.775,534.371,523.0419999999999,444.029,423.029,370.91900000000004,373.015,365.62,364.648,363.506,359.55300000000005,421.035,421.49800000000005,555.6569999999999,622.137,631.894,639.225,632.936,631.822,614.7180000000001,638.875,645.311,649.9069999999999,658.7289999999999,665.127,499.662,496.935,417.723,393.935,337.788,334.50300000000004,325.66,324.651,321.687,317.89599999999996,384.00800000000004,384.789,523.564,594.711,610.064,626.35,629.99,630.765,611.044,627.998,629.179,633.038,640.221,643.25,482.841,482.217,409.906,391.37300000000005,337.465,338.711,333.985,334.4,334.461,334.022,349.147,348.861,395.14300000000003,460.474,459.346,515.414,520.847,525.053,515.81,520.197,525.335,482.91900000000004,485.79400000000004,460.42699999999996,442.98800000000006,440.061,374.155,367.195,345.87,326.805,324.057,324.336,323.947,319.053,329.504,326.177,371.675,369.751,406.24199999999996,403.32,412.329,426.579,437.74,440.035,445.87199999999996,446.21,432.95099999999996,399.785,370.858,369.061,350.301,344.744,327.584,323.755,316.247,321.817,320.361,319.186,383.458,384.39,522.865,598.77,620.8380000000001,641.081,649.144,655.52,641.997,666.8710000000001,672.4939999999999,674.4860000000001,674.7589999999999,669.721,509.651,510.233,435.55400000000003,414.061,357.846,357.68,348.21,344.06800000000004,343.246,340.241,405.62,408.24699999999996,546.956,618.335,635.18,653.73,659.165,664.318,648.438,662.1389999999999,658.862,659.972,665.8860000000001,667.4910000000001,501.039,495.50199999999995,422.67900000000003,403.80699999999996,347.124,343.48900000000003,334.56800000000004,333.68800000000005,333.222,334.157,398.651,398.686,537.259,608.177,626.27,648.327,659.7460000000001,668.0830000000001,653.871,674.953,678.43,682.4119999999999,687.512,686.775,521.477,519.695,444.36,422.06300000000005,364.759,363.57300000000004,354.72,352.409,350.745,347.925,411.14,411.339,549.8919999999999,621.987,638.078,655.351,660.2080000000001,663.887,647.232,666.669,669.6389999999999,672.015,678.14,675.3430000000001,499.782,481.418,396.666,379.291,331.009,341.7,342.356,345.02099999999996,344.923,344.36400000000003,408.76199999999994,414.452,554.602,626.932,643.88,661.455,666.263,668.07,648.654,666.0219999999999,665.873,665.924,671.952,674.7289999999999,515.373,514.6,439.55699999999996,417.156,359.417,353.384,343.35400000000004,340.158,339.186,337.858,351.18699999999995,348.58099999999996,389.69699999999995,457.4,452.07300000000004,502.102,502.22,502.793,488.035,486.555,490.06199999999995,454.57199999999995,469.551,455.194,425.228,425.879,364.631,360.676,346.754,350.746,345.884,343.616,345.514,344.733,359.73199999999997,357.152,388.50800000000004,372.277,419.17,441.806,451.038,452.759,451.722,448.348,448.48699999999997,447.295,438.11800000000005,414.95300000000003,390.61,385.12,368.969,358.105,339.043,341.861,332.845,339.79900000000004,340.38599999999997,340.325,404.98699999999997,404.542,540.253,592.866,604.7909999999999,622.31,627.36,629.0930000000001,615.12,641.675,649.724,652.39,656.7819999999999,655.827,494.436,490.556,409.12800000000004,385.03,328.85400000000004,330.26300000000003,324.176,322.541,321.3,321.225,384.599,385.773,523.661,592.1,611.69,633.052,644.818,653.99,639.4780000000001,657.1439999999999,649.976,640.831,642.415,642.4780000000001,474.29900000000004,471.22900000000004,399.773,382.876,331.95099999999996,335.81,332.29900000000004,335.015,337.306,337.50199999999995,401.301,401.046,539.9119999999999,610.169,628.474,647.238,655.753,658.855,638.775,648.84,648.126,654.967,663.3330000000001,662.2360000000001,490.509,478.337,404.50699999999995,387.075,330.767,329.921,325.501,322.48,325.555,323.428,385.334,389.24800000000005,528.442,597.341,612.606,629.674,639.9490000000001,645.7769999999999,634.028,658.587,659.9680000000001,660.586,666.821,669.3960000000001,500.22900000000004,493.88199999999995,414.56,390.711,332.694,330.691,323.004,319.278,318.034,318.08799999999997,385.27,392.171,541.4830000000001,617.239,641.063,661.304,669.697,675.508,661.55,682.4810000000001,684.5189999999999,687.035,694.13,698.694,530.433,524.813,448.476,428.957,375.06800000000004,367.33,348.075,342.816,339.895,337.11199999999997,351.75,352.814,395.491,445.439,444.608,503.798,511.543,516.168,501.80800000000005,494.274,494.59,457.663,467.08099999999996,451.23699999999997,428.314,429.741,376.82,379.62199999999996,363.481,360.31800000000004,353.11699999999996,341.921,344.07800000000003,351.093,370.084,366.226,409.597,401.851,443.744,444.381,448.779,450.69800000000004,450.342,446.08,444.586,443.13699999999994,430.457,408.574,381.902,376.505,366.25699999999995,365.76099999999997,351.37699999999995,352.005,345.088,354.531,353.64599999999996,353.539,418.405,416.004,551.4830000000001,616.5,629.133,644.28,651.193,650.606,636.265,655.02,655.832,652.4830000000001,655.466,660.18,500.06800000000004,494.784,414.675,390.936,333.402,331.75300000000004,327.532,324.466,322.33799999999997,321.175,382.88199999999995,383.619,522.1759999999999,591.668,613.9630000000001,639.979,654.526,662.7760000000001,646.95,666.0980000000001,669.192,672.73,679.41,682.694,520.379,507.55800000000005,430.273,417.26800000000003,363.61,363.949,356.6,354.69300000000004,354.972,355.606,420.76,423.82300000000004,564.8330000000001,634.399,652.74,670.081,678.709,687.6389999999999,674.03,694.937,697.581,697.789,700.828,703.835,535.298,525.057,448.403,424.213,368.79400000000004,367.069,358.97900000000004,359.533,359.791,362.61300000000006,432.38300000000004,434.44800000000004,573.813,642.064,665.1469999999999,683.5,688.066,693.117,679.7719999999999,699.428,701.908,705.1669999999999,709.3589999999999,706.722,531.518,524.258,448.721,424.894,367.454,364.31800000000004,356.88599999999997,357.009,355.52099999999996,355.29400000000004,422.13300000000004,424.05300000000005,566.362,636.349,661.066,682.19,687.83,691.752,678.755,699.875,700.8480000000001,699.319,704.447,709.7639999999999,539.773,529.444,452.81300000000005,426.556,366.55300000000005,364.816,357.069,356.249,353.82099999999997,353.971,372.5,378.82599999999996,431.815,494.151,501.67199999999997,564.3290000000001,571.36,572.236,557.354,553.5459999999999,551.095,503.309,505.407,484.955,456.13599999999997,453.644,394.332,388.36400000000003,369.208,368.444,361.894,353.523,354.476,355.871,374.07,377.686,427.68199999999996,423.661,468.397,467.249,473.19300000000004,476.906,474.08,461.592,449.07300000000004,444.35400000000004,434.519,405.985,382.68800000000005,371.29900000000004,353.85,351.785,332.8,330.57800000000003,321.926,326.618,322.70799999999997,319.319,383.37300000000005,383.93199999999996,522.013,588.029,608.22,624.936,630.752,636.831,622.6080000000001,645.4019999999999,651.457,656.211,663.852,666.115,502.439,497.414,424.463,401.34,342.24199999999996,340.096,333.38599999999997,332.42699999999996,328.605,324.695,386.958,385.684,523.5,589.514,612.578,640.07,654.394,663.832,649.512,668.431,671.059,672.187,675.797,677.069,506.749,499.414,424.936,402.565,344.81199999999995,341.91900000000004,335.26300000000003,337.655,338.656,337.145,400.962,400.68300000000005,537.928,605.61,635.153,665.2080000000001,679.571,687.296,669.03,684.262,687.2710000000001,688.6410000000001,691.922,693.2669999999999,521.485,516.687,441.522,418.725,362.209,359.333,350.403,348.094,346.106,345.713,410.62800000000004,413.85699999999997,554.036,621.695,649.952,677.857,689.743,696.2589999999999,680.164,697.752,699.066,700.419,706.5,707.793,529.577,522.143,447.282,423.72,366.44699999999995,362.976,353.13,351.075,349.329,347.403,414.274,418.086,558.096,626.805,651.295,673.57,687.135,694.584,679.925,700.819,705.056,707.443,709.6419999999999,709.565,536.724,526.24,442.295,410.99,347.375,339.402,328.23900000000003,325.67900000000003,322.346,319.746,334.676,334.45,380.82599999999996,440.73,445.596,504.898,512.845,520.866,515.756,521.521,529.09,489.48,492.295,463.67199999999997,426.074,418.50699999999995,358.153,350.67199999999997,328.77,325.202,318.631,309.972,309.69,309.423,324.99,324.79900000000004,371.221,364.96,406.853,407.99199999999996,417.63599999999997,423.52099999999996,427.66900000000004,427.25800000000004,430.585,431.86,419.85,395.755,369.441,363.792,355.81699999999995,352.006,332.561,329.64300000000003,319.91200000000003,325.608,323.875,321.66200000000003,384.559,384.79400000000004,522.48,589.238,614.544,638.4580000000001,648.7769999999999,653.215,636.11,655.574,658.569,661.01,665.4810000000001,664.885,497.89099999999996,488.819,411.909,389.215,342.221,347.344,342.05300000000005,339.836,338.56300000000005,337.879,402.86,402.994,539.955,603.859,621.1659999999999,641.575,650.4580000000001,653.757,638.9209999999999,655.7460000000001,655.0269999999999,655.8939999999999,663.7489999999999,665.2869999999999,503.664,496.642,421.255,400.841,348.97900000000004,350.124,342.09,340.148,339.63800000000003,339.925,403.842,404.496,540.869,611.179,632.1469999999999,650.55,657.6,655.553,635.335,649.118,650.884,656.801,663.216,667.299,497.869,497.491,426.501,407.746,354.085,347.517,328.039,322.309,328.296,329.60400000000004,392.38,394.981,531.37,599.183,616.934,636.77,642.5880000000001,645.658,628.401,649.499,652.619,656.847,663.063,665.962,494.865,484.785,406.788,382.87,324.626,323.983,317.589,317.57099999999997,318.532,321.512,387.651,387.57199999999995,521.164,589.1469999999999,610.753,631.612,646.263,653.653,635.786,652.4780000000001,654.4159999999999,656.252,659.002,659.382,490.04400000000004,483.467,410.14099999999996,388.04,331.325,330.97900000000004,324.863,324.264,324.894,326.19599999999997,341.63300000000004,340.96,384.469,446.825,453.647,517.815,529.86,537.8380000000001,527.553,524.526,524.673,483.115,486.996,466.798,439.083,435.62199999999996,376.746,371.95599999999996,351.282,349.01199999999994,341.662,332.647,329.975,328.48400000000004,344.654,343.03,387.195,384.384,428.955,429.20300000000003,436.717,443.116,447.61699999999996,444.914,442.836,440.999,429.80199999999996,404.66900000000004,378.717,371.94599999999997,360.647,356.45099999999996,336.596,334.664,327.03700000000003,333.42199999999997,332.345,332.39599999999996,399.041,401.83099999999996,538.568,609.288,634.696,659.1080000000001,669.202,672.107,654.762,673.543,673.321,674.8580000000001,680.823,683.221,519.0219999999999,513.318,438.094,420.501,365.022,362.82599999999996,354.62699999999995,355.36699999999996,355.35900000000004,355.699,423.272,423.67699999999996,558.215,626.891,648.448,666.2760000000001,671.747,675.452,657.143,675.057,679.445,682.57,688.922,692.2360000000001,526.331,523.256,448.99199999999996,430.34,372.73,367.001,358.6,358.048,358.725,359.92,424.895,424.05,558.461,625.956,645.193,665.3789999999999,673.451,674.475,659.53,683.304,688.095,689.435,691.196,691.7869999999999,520.13,510.115,429.957,408.319,351.814,352.81199999999995,346.051,341.48400000000004,336.254,329.42699999999996,387.35400000000004,384.719,521.919,592.036,612.419,629.504,635.87,641.991,626.009,646.257,649.388,654.53,661.2360000000001,663.763,493.73199999999997,488.15,410.075,390.24199999999996,332.876,331.4,322.305,319.622,318.272,318.07,384.594,385.154,522.382,592.164,613.456,634.965,645.849,652.227,637.019,657.743,660.813,665.205,673.048,676.416,501.778,495.281,418.19300000000004,401.069,346.436,345.815,338.096,336.985,336.866,335.662,348.85900000000004,347.949,390.398,453.039,464.45,532.693,546.109,554.457,542.4209999999999,538.11,538.999,494.309,499.353,480.11400000000003,449.74300000000005,446.286,386.629,385.55699999999996,366.288,364.295,356.11699999999996,345.055,342.785,341.32300000000004,355.668,355.167,399.94,397.63599999999997,442.865,449.35900000000004,462.85400000000004,469.287,472.736,470.50300000000004,469.376,468.897,455.655,427.66900000000004,398.644,396.08,389.166,392.37199999999996,377.221,375.918,368.61199999999997,380.538,381.801,375.76599999999996,435.664,434.431,569.432,634.276,647.087,658.047,660.243,660.4639999999999,640.977,658.0939999999999,659.711,661.198,662.6360000000001,661.632,498.546,492.894,414.344,392.536,333.785,330.665,322.178,321.438,321.505,321.639,388.775,390.32,526.111,595.554,615.6619999999999,631.061,635.601,639.254,623.201,643.03,646.371,649.085,653.45,654.087,490.63699999999994,486.76199999999994,414.028,398.336,345.11,346.29900000000004,341.26800000000003,342.275,343.441,343.749,410.67699999999996,414.615,554.173,626.778,648.536,666.913,674.706,680.6060000000001,665.186,685.405,692.9,698.825,702.659,702.785,534.323,529.76,453.952,433.14099999999996,375.782,375.411,368.791,366.289,362.60900000000004,360.835,424.713,424.366,563.815,638.194,663.32,684.602,691.462,694.5219999999999,677.81,697.7860000000001,703.4689999999999,709.632,715.1060000000001,715.112,541.503,532.3009999999999,457.941,440.13,385.101,384.411,376.164,374.24699999999996,373.494,372.4,436.267,434.999,570.06,644.0880000000001,670.1389999999999,692.5419999999999,702.4989999999999,711.6010000000001,697.888,715.789,720.3539999999999,721.977,724.671,725.097,549.082,538.957,464.08,448.579,393.944,391.88,378.158,370.336,366.36800000000005,363.969,378.88599999999997,377.084,416.045,483.645,494.634,558.825,571.175,578.41,565.553,561.0,555.988,507.131,508.528,492.814,468.125,463.79400000000004,403.24199999999996,404.144,388.972,388.226,378.969,368.481,367.361,366.796,380.98,379.12800000000004,420.814,420.705,465.30199999999996,466.64,471.955,475.292,478.82800000000003,476.371,478.298,477.97900000000004,463.694,440.495,417.07800000000003,414.32099999999997,406.074,408.101,391.85400000000004,390.157,380.973,386.99,383.967,381.12800000000004,442.37,439.528,572.261,647.53,673.9760000000001,696.5139999999999,704.324,708.454,693.4830000000001,714.138,718.9110000000001,722.7869999999999,726.375,722.0139999999999,545.273,534.442,456.079,432.04400000000004,368.485,361.546,351.722,348.014,343.865,340.89099999999996,406.097,404.81699999999995,536.882,607.828,630.019,651.629,660.9060000000001,664.862,648.594,671.0160000000001,679.7919999999999,686.2510000000001,692.148,695.673,520.455,513.524,437.80800000000005,418.195,361.296,359.78,350.381,345.717,341.616,337.523,399.81,399.881,534.915,608.4590000000001,630.977,651.295,658.2589999999999,657.993,638.528,661.9810000000001,664.7260000000001,663.946,666.8689999999999,664.0139999999999,490.04699999999997,484.92900000000003,409.249,389.926,333.575,332.11300000000006,324.509,324.008,323.395,322.543,386.825,386.44800000000004,521.7280000000001,594.578,615.034,632.474,639.45,644.4680000000001,628.933,649.865,654.935,660.924,667.8889999999999,669.93,498.241,492.47900000000004,415.918,394.869,336.381,334.204,325.663,323.573,322.265,320.149,385.13,385.835,520.695,592.836,615.6,639.446,650.073,656.8430000000001,641.578,664.1010000000001,670.023,672.928,677.186,678.738,503.935,496.043,421.241,402.061,344.94300000000004,343.52099999999996,335.54,333.755,332.471,332.34,349.034,350.147,391.935,459.798,471.83,539.6,549.644,550.931,537.114,536.996,539.32,494.793,501.039,483.009,453.50699999999995,448.14099999999996,388.60400000000004,392.529,378.019,377.80800000000005,370.70099999999996,361.371,359.625,358.154,374.43800000000005,374.346,414.55699999999996,415.577,462.783,466.561,476.76199999999994,480.608,481.25,476.171,474.129,473.477,462.92400000000004,438.33,410.642,407.305,395.985,399.725,384.111,384.10900000000004,375.161,377.905,374.66,375.015,441.13300000000004,439.61,570.496,641.29,662.413,683.1510000000001,694.72,703.895,691.935,714.2760000000001,721.097,721.757,721.334,720.7639999999999,556.793,552.681,472.55400000000003,451.975,391.06,386.48699999999997,375.722,373.824,374.58,375.76800000000003,445.02,447.399,582.885,656.195,677.895,695.926,698.659,695.242,672.451,687.247,688.57,689.954,695.681,693.227,515.0319999999999,505.249,423.36400000000003,405.894,348.996,346.458,337.05400000000003,333.93699999999995,332.407,329.48400000000004,391.501,392.579,530.238,605.698,629.387,649.9730000000001,657.954,662.278,648.132,671.6139999999999,673.1360000000001,674.87,681.2460000000001,680.7,505.18800000000005,499.0,420.14,402.708,344.58099999999996,341.523,332.914,331.838,330.43699999999995,328.47900000000004,392.644,391.881,526.798,602.88,629.808,653.2719999999999,664.159,672.029,656.5060000000001,674.4730000000001,678.201,680.658,683.7919999999999,684.727,509.667,503.57300000000004,426.236,413.224,359.848,359.751,352.97,351.23199999999997,348.19699999999995,345.49699999999996,409.22900000000004,408.995,543.763,618.904,646.705,670.7610000000001,683.6039999999999,686.7510000000001,664.704,681.243,683.5939999999999,687.42,692.1669999999999,692.9839999999999,513.931,509.38300000000004,431.651,416.73,362.725,360.05699999999996,351.264,349.217,347.173,344.88800000000003,358.587,356.449,395.75199999999995,463.79400000000004,474.856,538.609,549.461,555.472,541.023,539.097,541.605,495.55199999999996,497.704,476.246,445.60900000000004,442.055,380.941,382.977,367.26800000000003,369.11199999999997,362.042,351.86,349.529,347.63699999999994,362.635,362.348,404.028,403.746,446.695,445.13199999999995,454.227,460.337,465.245,468.402,469.173,469.53,459.129,434.171,407.457,403.615,396.075,401.069,380.11300000000006,375.954,368.642,372.281,375.11199999999997,374.39300000000003,388.259,384.85699999999997,421.925,416.764,456.31699999999995,454.475,462.546,466.848,465.39099999999996,461.423,460.67400000000004,460.348,452.301,431.82599999999996,407.134,402.506,392.384,396.585,379.936,378.06300000000005,369.23199999999997,374.967,372.662,371.039,435.66,435.314,567.644,641.793,669.4939999999999,694.466,706.67,708.4789999999999,690.204,712.988,714.926,715.309,719.37,720.763,554.985,550.922,474.675,459.056,402.78,400.746,392.226,389.749,388.05800000000005,385.874,449.148,448.043,581.566,655.427,680.5369999999999,703.91,713.102,716.8539999999999,700.081,720.688,723.079,727.59,735.95,743.701,566.021,561.128,482.21,465.023,409.285,408.022,400.194,395.414,390.28,386.707,449.972,449.968,585.234,657.8330000000001,679.1419999999999,699.2489999999999,707.138,712.7189999999999,699.579,721.307,726.092,733.166,742.919,749.2760000000001,560.806,555.067,478.735,463.486,407.69699999999995,406.176,396.918,392.50199999999995,388.171,387.211,453.95099999999996,454.659,591.189,668.2230000000001,695.704,718.6669999999999,729.75,737.617,724.737,748.883,755.319,762.055,770.0,773.1439999999999,565.894,559.8330000000001,482.48699999999997,466.231,411.129,412.181,404.81300000000005,403.254,401.275,398.595,409.61699999999996,403.519,442.536,510.699,516.283,576.841,584.844,589.8380000000001,575.686,574.266,579.4169999999999,534.286,537.232,515.094,484.832,484.477,424.379,427.392,408.603,406.76,396.909,378.62699999999995,372.501,368.61300000000006,379.225,374.494,412.36800000000005,410.085,452.38800000000003,451.676,458.876,464.921,470.256,471.19800000000004,474.17900000000003,476.505,466.539,440.51300000000003,411.74,405.74699999999996,391.374,390.532,368.94699999999995,364.741,357.16900000000004,364.95599999999996,364.855,364.81,428.52,429.064,562.64,633.919,661.937,686.055,692.0980000000001,694.74,677.318,697.669,702.7280000000001,706.857,714.308,718.808,546.669,536.58,456.032,440.583,385.31300000000005,384.585,375.814,372.723,371.026,370.819,440.725,445.98,583.063,657.5319999999999,679.373,696.564,703.09,708.207,689.43,704.898,707.618,712.74,719.8960000000001,724.5310000000001,553.721,550.635,473.98800000000006,454.695,396.60900000000004,392.631,382.202,380.17800000000005,379.735,380.273,447.93199999999996,452.061,589.314,664.5310000000001,688.666,709.8839999999999,721.582,734.3480000000001,725.123,749.35,756.472,762.64,769.455,770.0239999999999,565.878,562.27,486.005,469.347,411.994,412.45599999999996,406.108,405.655,404.88300000000004,405.045,471.039,473.534,610.9630000000001,684.791,707.193,727.541,736.811,745.752,732.2560000000001,753.944,761.7639999999999,774.382,784.919,786.442,570.814,567.096,490.341,470.365,412.95,411.236,403.436,401.471,401.853,402.144,468.67800000000005,470.898,607.31,681.6110000000001,704.072,721.525,727.5930000000001,732.8810000000001,721.7810000000001,744.1010000000001,747.08,751.921,761.57,766.6439999999999,560.885,554.885,476.45599999999996,456.344,396.17900000000003,391.756,383.435,383.135,381.661,379.092,391.379,389.001,431.17199999999997,498.459,507.23900000000003,573.695,585.115,593.2090000000001,582.404,582.278,583.771,536.798,540.631,520.173,490.31300000000005,486.81,424.525,427.51599999999996,409.967,408.76099999999997,401.235,393.719,388.329,367.611,366.23199999999997,354.19,386.17,379.593,422.034,422.531,429.874,434.54699999999997,438.668,440.269,445.051,448.745,435.23800000000006,405.199,376.93800000000005,370.577,355.73900000000003,355.39300000000003,335.605,333.85699999999997,325.60400000000004,331.43800000000005,329.478,327.283,391.015,389.855,521.969,598.489,628.133,650.674,659.294,666.788,650.513,668.437,672.569,679.09,688.067,690.658,518.989,513.498,434.98199999999997,419.164,362.824,361.905,355.08099999999996,352.721,349.44,345.659,408.384,406.967,542.2040000000001,619.4680000000001,647.98,670.068,678.433,685.2360000000001,671.115,691.2819999999999,695.074,696.87,700.748,700.832,520.57,512.1519999999999,431.42699999999996,412.62699999999995,355.06300000000005,354.68800000000005,348.83,348.846,347.96,345.721,409.73800000000006,411.95099999999996,548.754,625.48,653.877,679.082,691.3789999999999,699.279,684.227,702.092,703.405,705.387,709.556,709.65,526.107,517.69,436.467,418.99,362.741,361.65,354.089,352.05800000000005,348.694,345.98,410.325,411.874,548.64,624.429,649.865,672.091,681.813,683.8530000000001,661.972,678.992,680.064,678.148,680.462,681.707,500.98400000000004,493.455,419.684,405.56,350.50199999999995,350.156,343.171,343.56300000000005,344.586,343.88,409.356,412.039,549.4680000000001,624.075,648.946,671.3810000000001,684.08,694.94,681.193,698.041,699.7510000000001,699.357,705.4810000000001,712.273,534.809,524.485,442.466,425.221,369.402,369.79,361.08,357.269,356.24300000000005,353.49,365.575,364.47900000000004,405.55,472.287,481.588,546.487,555.655,563.337,557.321,557.695,555.005,505.352,509.501,490.585,463.26800000000003,462.219,401.71,408.131,389.445,388.939,379.13699999999994,366.35,364.454,363.86699999999996,380.716,378.89,417.473,417.227,463.86800000000005,468.98900000000003,480.074,485.907,490.80300000000005,490.918,491.9,492.587,480.735,455.69599999999997,430.043,426.298,412.32,418.379,401.509,394.591,377.67199999999997,390.83,390.624,388.149,450.75199999999995,453.056,585.9119999999999,656.934,681.5239999999999,706.8939999999999,720.1489999999999,728.342,710.452,727.625,730.3789999999999,734.863,742.7180000000001,746.0269999999999,561.054,555.687,477.529,465.468,411.82800000000003,413.147,405.80300000000005,404.284,403.384,401.722,465.44800000000004,461.666,596.1519999999999,672.975,697.632,717.301,724.225,726.6439999999999,708.427,728.2739999999999,732.2510000000001,735.607,744.796,748.745,560.3580000000001,554.316,475.44599999999997,462.89599999999996,407.083,406.537,397.207,390.435,385.18800000000005,383.592,448.205,451.783,590.136,665.975,686.852,699.95,705.689,716.82,704.46,726.15,731.42,741.0880000000001,754.921,758.8939999999999,564.418,558.946,478.892,465.38300000000004,409.36199999999997,408.665,401.131,400.505,399.251,399.434,462.48199999999997,461.656,598.0369999999999,673.92,698.4689999999999,719.586,728.352,736.8330000000001,724.166,746.368,750.095,755.673,764.71,768.632,561.516,553.591,474.76800000000003,463.416,407.788,406.82199999999995,398.43699999999995,393.227,391.10900000000004,388.655,450.41,453.09,593.251,670.487,698.6110000000001,724.2460000000001,735.3989999999999,749.827,740.93,762.78,767.457,770.3,773.36,768.437,556.804,551.0169999999999,474.14300000000003,463.644,408.62300000000005,407.649,398.665,393.097,391.754,392.603,410.059,409.009,447.779,514.238,522.72,590.269,598.3340000000001,601.774,587.3530000000001,579.81,576.2669999999999,535.866,543.048,520.689,492.125,490.074,424.38599999999997,426.413,408.523,407.342,400.436,389.746,387.671,383.776,390.374,381.599,417.69199999999995,413.89599999999996,453.50699999999995,448.92800000000005,452.913,457.236,460.968,457.184,454.94699999999995,452.94699999999995,440.528,416.215,391.10900000000004,387.94800000000004,374.871,380.523,362.76199999999994,361.156,352.077,358.50699999999995,358.086,357.783,422.957,424.379,557.487,629.472,651.362,668.687,674.2230000000001,678.3610000000001,660.783,679.8530000000001,685.841,690.1189999999999,695.051,694.1669999999999,524.769,520.364,441.102,426.284,366.591,363.608,354.722,351.978,350.726,352.847,421.923,423.675,558.881,631.797,652.485,670.99,683.294,689.438,669.937,694.2180000000001,704.305,708.3989999999999,712.127,711.325,534.4730000000001,525.467,444.848,431.245,374.62199999999996,372.48400000000004,365.64599999999996,364.153,361.55300000000005,359.651,423.86699999999996,425.75699999999995,562.4019999999999,637.516,661.1619999999999,681.6260000000001,690.7819999999999,695.3610000000001,679.1110000000001,700.557,705.2739999999999,708.939,712.613,712.7660000000001,534.243,528.8009999999999,448.017,433.931,375.841,375.369,372.092,370.356,366.73900000000003,365.787,430.184,431.69,569.066,646.742,672.7769999999999,694.301,703.125,705.7260000000001,686.382,705.748,711.192,718.682,726.045,726.4760000000001,545.754,539.1619999999999,460.94,448.165,394.055,394.964,387.046,384.19300000000004,381.975,382.01199999999994,450.967,456.545,594.503,670.3919999999999,695.6239999999999,716.863,728.6410000000001,739.4739999999999,723.211,736.6510000000001,737.668,735.409,735.909,737.914,553.0409999999999,546.135,458.35,440.014,385.23699999999997,385.032,378.655,379.87199999999996,381.404,381.92400000000004,397.603,397.209,438.337,506.439,518.048,587.489,598.341,603.992,590.698,591.702,596.366,545.899,548.3330000000001,524.202,492.249,489.039,429.296,436.455,419.777,420.746,414.64599999999996,404.769,402.20099999999996,400.615,416.077,415.935,458.095,458.02099999999996,502.42699999999996,501.538,506.66900000000004,507.77,508.711,503.57300000000004,500.843,502.99,495.33099999999996,469.56300000000005,444.35699999999997,440.98800000000006,427.235,433.849,415.921,413.352,406.385,412.69599999999997,410.93199999999996,408.81199999999995,474.409,473.73199999999997,609.582,685.06,709.5169999999999,736.91,759.067,770.0219999999999,757.9639999999999,776.961,776.633,777.9939999999999,782.707,782.4810000000001,573.641,570.05,490.164,475.93300000000005,416.441,412.985,406.77,399.43300000000005,401.594,401.30400000000003,415.18199999999996,414.459,454.465,453.418,499.30800000000005,499.913,507.9,511.355,512.36,509.38,508.2,500.592,476.17199999999997,450.718,425.32099999999997,420.559,406.76599999999996,412.58,390.477,387.908,380.086,387.43699999999995,384.218,374.319,429.45,425.145,558.7719999999999,631.884,654.822,679.702,688.23,687.0369999999999,667.921,688.332,691.821,693.4169999999999,699.811,701.102,522.235,514.434,432.593,416.333,357.043,354.72,347.536,345.088,342.339,340.662,403.801,404.94300000000004,540.411,615.684,643.8430000000001,669.145,680.165,688.895,677.145,694.557,695.888,702.0830000000001,709.815,711.192,532.5740000000001,528.692,448.031,433.005,376.194,375.452,367.025,362.559,359.625,358.653,425.417,426.53,560.359,638.984,670.934,692.95,700.9,706.192,689.372,709.559,715.632,720.8530000000001,728.309,730.576,552.835,548.1709999999999,466.514,450.30400000000003,390.651,390.36400000000003,385.409,385.94199999999995,384.76199999999994,384.48199999999997,400.079,397.29900000000004,436.971,505.49699999999996,516.651,583.981,594.735,598.806,585.2180000000001,580.8240000000001,578.538,533.799,542.855,522.979,489.779,481.32099999999997,416.925,422.73,405.98900000000003,405.491,396.978,386.463,383.966,382.671,394.996,389.338,427.917,427.37699999999995,474.83099999999996,477.4,486.587,495.76199999999994,496.00699999999995,493.181,500.32599999999996,501.32099999999997,488.454,460.941,435.721,434.64099999999996,418.202,422.775,409.269,408.973,399.915,402.296,399.935,395.501,458.463,459.74699999999996,598.189,674.56,696.165,715.888,724.465,726.949,706.63,721.784,723.574,725.2810000000001,728.957,729.2860000000001,555.8330000000001,549.239,466.949,446.98400000000004,387.17800000000005,385.663,377.49300000000005,374.978,372.861,371.035,434.11800000000005,433.725,568.471,646.768,677.682,702.085,712.654,717.528,701.747,722.07,724.3430000000001,728.3919999999999,738.7189999999999,742.678,556.298,549.497,469.416,454.80800000000005,396.866,393.08,380.548,376.105,375.721,376.142,440.59,441.12199999999996,579.388,660.005,690.1089999999999,716.196,724.711,728.3989999999999,711.79,733.827,739.4939999999999,744.758,756.225,764.572,561.794,555.419,477.144,467.63,413.87199999999996,413.395,407.025,404.792,399.75199999999995,393.986,456.36199999999997,457.496,595.239,676.304,703.7460000000001,727.5880000000001,743.2769999999999,756.937,744.082,765.561,772.305,778.37,781.6410000000001,777.2439999999999,561.434,555.573,476.04400000000004,462.837,406.56,406.381,400.401,398.398,396.559,394.68,459.105,462.17400000000004,601.856,680.049,706.579,730.895,747.183,758.8739999999999,748.6010000000001,771.183,768.082,757.699,759.0210000000001,762.0989999999999,564.244,557.552,475.80199999999996,462.327,406.31,406.195,398.45599999999996,394.144,393.649,395.414,410.964,410.293,451.61,520.877,531.264,595.913,604.118,606.841,594.364,591.637,590.65,539.257,534.7919999999999,518.327,493.648,489.336,428.291,431.115,414.009,414.86300000000006,407.537,396.724,393.83,392.096,402.917,399.08099999999996,439.115,440.017,486.027,489.73900000000003,498.95099999999996,505.707,505.736,499.457,497.986,496.523,481.76199999999994,457.579,434.36300000000006,430.64099999999996,417.69800000000004,421.839,403.356,401.473,392.444,390.37,377.289,369.14,430.405,428.291,557.086,631.721,662.78,686.933,694.056,699.497,681.395,698.9010000000001,705.018,709.303,717.168,720.6210000000001,549.0830000000001,542.288,466.786,450.68800000000005,390.85699999999997,387.344,381.38199999999995,381.69599999999997,381.814,378.824,439.88599999999997,439.244,577.7330000000001,655.408,682.7610000000001,708.807,722.238,729.6110000000001,714.7769999999999,732.071,725.538,723.55,730.288,733.312,553.56,550.614,475.486,460.67699999999996,405.673,404.042,397.349,395.86699999999996,393.965,391.461,453.24800000000005,456.07099999999997,592.201,669.655,695.622,718.0419999999999,730.438,742.183,734.0880000000001,756.128,759.788,764.057,769.9780000000001,767.087,559.71,557.547,483.12800000000004,466.746,410.523,409.091,399.98199999999997,396.671,392.64300000000003,391.642,459.163,461.941,599.7040000000001,674.45,701.55,724.57,734.296,738.692,722.615,746.503,755.5880000000001,767.65,778.5239999999999,781.8539999999999,570.27,565.74,487.53,468.084,410.43699999999995,408.68800000000005,399.204,396.514,390.598,385.849,453.23900000000003,458.49699999999996,598.702,672.096,696.962,716.7230000000001,722.625,725.235,708.273,728.585,735.19,742.645,747.725,747.698,561.69,556.059,479.532,462.86800000000005,406.45099999999996,404.915,394.423,392.892,391.385,389.327,404.249,401.63699999999994,442.846,507.603,514.969,575.2869999999999,581.341,584.205,571.613,572.645,573.729,527.202,527.024,506.217,479.719,481.022,422.09,426.255,409.361,408.24699999999996,402.801,395.53,394.971,394.38699999999994,410.04900000000004,409.849,453.575,449.52,492.31800000000004,490.836,494.519,498.358,503.56300000000005,499.93800000000005,498.846,500.20300000000003,488.92699999999996,462.406,436.256,431.603,419.909,423.102,406.589,406.556,399.967,407.077,404.69699999999995,402.25,465.69800000000004,463.7,599.571,668.632,692.2339999999999,713.2439999999999,722.132,727.064,710.789,729.882,733.372,736.666,743.551,744.6310000000001,567.082,565.3330000000001,486.843,468.85900000000004,413.42800000000005,413.881,406.60900000000004,406.23900000000003,405.478,403.34,468.81699999999995,470.376,607.937,677.803,699.819,720.716,733.154,743.71,731.419,754.5139999999999,760.518,767.828,782.1460000000001,791.283,576.184,567.506,485.98900000000003,468.298,412.97,412.50800000000004,405.81300000000005,406.88699999999994,407.445,406.32,471.355,473.746,611.41,682.122,705.955,729.0010000000001,742.4689999999999,752.68,740.177,766.5219999999999,777.2239999999999,784.4639999999999,792.1439999999999,793.79,570.602,562.196,485.349,470.083,414.596,414.30800000000005,408.963,407.532,405.445,405.417,470.15,472.778,610.942,683.5889999999999,707.967,731.716,743.888,752.008,737.547,760.1439999999999,768.8560000000001,776.666,785.1389999999999,786.928,568.808,565.04,489.95599999999996,475.31300000000005,419.88599999999997,419.72900000000004,412.975,411.593,411.13699999999994,410.911,478.116,484.944,624.986,700.6419999999999,731.275,757.623,770.877,781.2819999999999,766.355,785.207,785.163,787.508,795.3480000000001,791.015,564.155,560.278,487.564,474.58099999999996,420.38,419.834,413.591,412.709,412.58099999999996,411.256,426.26,427.536,470.782,535.505,543.867,612.861,626.349,638.4159999999999,627.756,624.931,625.056,551.751,555.125,530.323,495.653,491.269,430.14099999999996,433.19599999999997,414.711,415.125,409.786,400.754,400.759,400.61199999999997,415.056,412.961,455.98900000000003,451.24300000000005,492.414,492.83,503.291,507.833,507.379,501.965,501.361,503.264,496.95300000000003,472.92,446.647,444.54699999999997,434.651,436.935,416.205,414.224,407.06199999999995,413.92800000000005,413.73699999999997,413.69800000000004,478.45099999999996,477.417,614.1759999999999,686.145,711.73,737.5160000000001,754.7080000000001,764.694,752.222,764.4680000000001,758.3989999999999,769.352,782.6339999999999,787.331,572.915,563.906,484.077,467.461,412.001,411.324,403.352,401.155,398.12699999999995,390.58099999999996,450.089,449.584,583.961,653.137,678.8839999999999,704.326,719.115,728.073,715.447,737.702,740.615,745.2230000000001,752.58,754.253,562.79,554.856,475.839,459.80300000000005,404.673,400.408,390.50300000000004,385.01,379.83099999999996,375.966,436.955,433.527,568.908,638.1,662.432,692.431,706.459,708.855,689.7280000000001,709.515,713.904,717.721,722.1519999999999,723.957,545.087,537.158,457.439,440.148,382.17400000000004,378.212,368.519,367.68699999999995,366.215,363.95300000000003,427.73199999999997,429.911,569.9540000000001,643.663,670.801,698.4680000000001,712.2239999999999,719.666,704.321,722.7439999999999,724.5369999999999,729.804,735.352,738.172,553.5459999999999,549.266,475.01099999999997,462.287,404.145,396.35400000000004,385.58,385.902,385.19800000000004,385.093,450.202,451.54400000000004,588.951,661.706,688.4169999999999,713.677,724.572,730.01,711.81,730.508,738.811,750.283,758.163,761.91,558.803,553.1709999999999,477.721,462.333,407.286,406.57599999999996,400.269,395.523,392.582,392.971,407.56,406.999,450.215,513.78,519.952,581.325,586.797,582.97,562.482,560.122,562.245,515.109,514.683,494.19699999999995,464.955,463.334,404.668,409.55400000000003,393.474,392.662,384.19699999999995,373.51300000000003,373.185,373.73400000000004,389.486,388.98800000000006,432.728,429.839,474.81699999999995,477.333,487.074,493.165,495.842,493.121,494.045,493.856,482.369,458.852,433.295,427.66,413.921,415.435,397.115,392.689,384.87800000000004,392.83,392.385,391.33099999999996,456.59,457.74,594.462,663.368,684.404,704.165,714.209,717.377,703.13,724.684,729.632,735.433,742.878,747.2710000000001,567.1669999999999,560.972,482.527,460.44,403.69699999999995,399.775,390.832,388.565,387.663,387.44,452.595,451.94,590.0219999999999,661.012,684.448,706.2280000000001,715.743,721.492,706.687,727.8380000000001,733.398,735.71,742.687,739.045,552.305,547.5319999999999,473.675,455.19599999999997,399.445,396.77,389.483,388.401,388.139,388.468,453.712,454.346,589.513,658.783,682.541,705.602,715.845,720.933,706.22,725.6189999999999,732.722,744.732,755.189,758.574,564.814,559.55,485.35900000000004,468.176,413.024,412.39,403.838,401.848,400.25,396.80300000000005,457.346,458.094,597.479,669.8389999999999,691.9,713.602,722.8989999999999,728.4010000000001,715.8380000000001,743.0310000000001,751.079,754.1360000000001,759.711,761.091,559.206,553.393,480.066,463.74199999999996,407.352,401.015,385.668,382.31800000000004,381.184,380.10699999999997,445.19,444.89099999999996,584.629,655.581,681.309,705.4680000000001,719.427,725.938,709.7810000000001,734.056,743.306,749.9889999999999,758.779,762.054,563.386,556.254,480.93300000000005,461.833,407.41,408.741,402.43199999999996,400.656,397.404,392.959,406.531,405.50800000000004,451.57599999999996,512.474,518.415,580.815,591.346,598.019,588.872,586.089,585.399,537.107,541.094,522.2090000000001,491.671,486.397,427.435,428.089,410.195,408.08099999999996,400.194,387.716,384.11300000000006,384.10699999999997,398.57099999999997,396.545,442.14099999999996,435.38699999999994,477.01300000000003,475.55199999999996,482.582,487.561,494.63599999999997,495.608,497.62199999999996,496.621,483.009,458.194,433.491,429.05699999999996,421.091,422.514,404.736,403.911,396.63699999999994,403.408,401.975,399.796,463.05,461.506,599.381,666.8530000000001,693.311,718.727,729.225,732.113,717.0260000000001,740.248,747.7189999999999,755.65,763.4989999999999,768.498,570.869,566.071,491.431,471.461,414.909,414.921,409.68199999999996,409.004,407.401,405.434,470.477,471.26599999999996,610.855,679.7610000000001,704.363,728.044,743.95,757.778,744.574,767.058,767.403,759.683,756.758,755.166,562.221,558.202,484.226,466.11699999999996,412.18800000000005,410.082,400.542,400.075,397.98699999999997,396.36699999999996,461.25699999999995,463.57300000000004,602.734,673.573,701.25,727.187,745.148,757.834,741.87,760.4689999999999,767.086,769.6569999999999,768.71,764.7589999999999,563.39,560.195,486.094,467.395,411.30300000000005,410.798,404.159,408.1,413.665,412.564,476.55,478.85699999999997,618.629,688.835,719.2639999999999,749.887,760.05,768.823,760.788,785.8960000000001,789.331,793.571,800.799,800.8969999999999,573.231,567.379,491.825,474.35900000000004,420.452,420.213,414.69599999999997,412.945,410.652,410.45,476.25800000000004,482.005,623.631,694.424,719.3739999999999,743.752,756.314,764.699,753.808,776.863,779.077,782.217,788.523,791.325,570.744,562.996,488.773,471.793,416.014,415.68699999999995,407.92,404.49699999999996,402.089,400.51,415.101,410.241,453.23800000000006,516.715,524.674,593.8380000000001,605.743,607.46,591.072,588.702,589.92,537.665,541.8340000000001,521.366,491.62199999999996,488.70599999999996,429.209,428.066,412.564,412.689,404.994,394.80199999999996,393.569,393.409,407.07300000000004,401.648,447.772,440.394,484.995,489.13199999999995,496.54,502.723,505.277,501.985,499.718,493.89300000000003,484.102,462.139,438.319,434.57099999999997,425.86,428.55,411.01800000000003,409.569,402.713,410.225,408.394,406.217,470.897,469.936,606.914,672.586,696.078,721.168,728.965,732.018,717.7610000000001,738.582,742.872,748.535,757.802,761.678,569.21,561.5219999999999,487.05800000000005,466.026,411.764,411.001,403.355,402.976,402.216,401.975,469.293,469.767,608.761,677.543,702.5219999999999,722.818,732.439,739.9830000000001,729.0,749.681,753.065,760.063,772.2360000000001,777.816,568.309,561.655,490.025,469.86699999999996,414.659,412.475,405.356,405.05699999999996,405.33,403.69199999999995,468.301,470.765,611.115,681.59,706.192,730.803,747.319,756.591,743.4730000000001,770.293,777.559,781.1669999999999,784.5039999999999,778.748,559.5169999999999,552.868,482.611,461.89599999999996,406.339,405.983,399.111,398.037,397.204,392.726,454.806,456.975,596.953,667.182,693.197,719.997,734.678,748.705,737.552,760.83,766.135,771.572,783.693,785.68,570.138,565.315,494.98800000000006,476.23199999999997,420.384,417.327,408.851,406.624,404.431,402.13,468.105,470.724,609.386,678.034,702.814,726.698,741.065,753.466,741.434,765.362,773.952,778.56,784.485,782.345,561.693,556.0219999999999,485.50699999999995,464.144,408.86400000000003,406.37699999999995,397.718,393.968,391.084,386.459,398.88,397.793,443.935,506.94599999999997,515.123,584.181,597.919,604.6659999999999,583.938,574.529,583.062,541.602,545.757,525.2330000000001,496.356,493.74,437.51199999999994,435.82599999999996,418.353,416.67400000000004,410.119,400.43199999999996,398.543,397.582,413.846,413.43300000000005,458.651,451.98900000000003,496.721,498.464,504.789,507.764,507.996,505.088,504.605,501.87699999999995,488.043,464.356,437.103,430.024,420.58099999999996,416.95,396.716,388.205,374.629,380.596,379.98800000000006,381.907,446.616,445.343,583.5369999999999,651.817,677.561,701.456,714.17,719.802,706.7139999999999,727.2239999999999,731.405,735.998,741.572,744.0210000000001,564.346,558.85,485.952,465.955,409.30800000000005,406.955,397.82,393.594,391.61699999999996,387.47900000000004,448.921,445.94300000000004,582.374,647.562,668.408,692.413,703.085,706.828,688.198,704.189,704.669,709.336,715.6610000000001,717.903,541.181,535.2819999999999,460.745,436.31800000000004,376.315,370.404,358.775,355.26300000000003,352.108,349.399,412.35699999999997,413.597,557.69,630.13,654.286,677.9730000000001,691.36,702.17,688.448,710.072,715.617,720.7280000000001,726.431,725.433,544.89,534.6080000000001,457.14599999999996,434.722,377.906,374.829,361.586,354.713,350.55199999999996,347.675,410.934,412.75199999999995,554.281,625.106,654.47,686.995,706.069,717.783,702.3489999999999,718.7819999999999,720.1110000000001,720.798,724.7660000000001,727.1080000000001,547.842,538.846,460.26099999999997,435.756,378.80199999999996,377.93800000000005,372.374,374.713,378.466,381.43699999999995,451.441,457.81199999999995,604.0930000000001,680.923,702.7289999999999,720.94,726.7710000000001,733.1010000000001,724.4960000000001,747.633,754.757,764.0010000000001,773.03,776.039,567.004,559.835,484.587,463.843,408.85900000000004,408.845,402.086,402.33,403.477,403.79900000000004,419.91,418.43300000000005,462.54,521.54,520.06,580.734,585.976,588.861,578.814,576.519,579.007,532.154,533.117,511.52,481.788,481.028,422.445,418.111,398.458,397.408,390.334,380.245,378.417,377.283,393.05400000000003,393.806,441.14099999999996,436.89300000000003,474.675,472.441,479.49300000000005,482.404,482.791,480.57199999999995,483.35699999999997,483.89,471.18300000000005,445.61699999999996,418.829,416.036,406.57,403.95,384.435,381.691,373.975,372.207,370.205,370.093,388.37699999999995,390.98400000000004,437.833,435.069,477.592,478.467,485.606,489.32099999999997,493.978,493.01800000000003,494.24699999999996,494.465,481.24199999999996,456.385,429.68300000000005,428.314,420.85900000000004,419.849,401.791,401.36699999999996,394.751,403.075,401.273,399.92,467.82599999999996,469.042,607.999,677.4960000000001,696.8860000000001,717.1239999999999,722.809,725.824,707.6519999999999,724.938,726.362,726.5039999999999,731.706,734.515,562.4159999999999,560.543,486.73800000000006,467.38800000000003,411.41,410.18300000000005,402.212,400.908,400.64599999999996,398.905,463.50300000000004,464.596,606.135,679.4,699.46,719.215,724.153,729.4010000000001,715.722,734.8789999999999,737.944,739.3710000000001,742.4739999999999,743.87,558.871,557.155,482.48900000000003,460.361,404.097,401.908,394.43199999999996,391.80400000000003,389.32099999999997,385.13199999999995,448.652,449.54699999999997,591.113,665.816,689.663,715.507,725.0939999999999,727.466,708.6139999999999,727.806,732.4889999999999,735.676,742.7280000000001,744.975,557.248,555.2280000000001,479.399,459.12,400.755,400.23199999999997,393.436,389.32300000000004,384.786,382.184,448.82300000000004,451.598,592.852,664.677,685.558,707.015,714.138,720.0089999999999,704.3489999999999,722.9060000000001,726.302,731.559,740.505,744.804,556.804,553.231,477.725,455.32,396.38,394.173,385.68199999999996,383.902,381.845,380.18,395.79400000000004,394.995,441.037,505.74800000000005,511.01300000000003,576.023,587.308,593.841,581.714,580.741,581.431,535.096,537.3240000000001,513.274,481.719,480.965,422.621,421.42400000000004,402.269,400.31800000000004,391.87800000000004,381.405,380.84,380.714,394.07300000000004,391.898,439.20599999999996,433.135,472.98900000000003,478.00199999999995,489.712,494.189,494.26199999999994,490.18699999999995,489.80199999999996,489.782,475.914,448.379,422.35,422.417,412.681,411.425,395.083,397.288,393.949,398.366,397.42900000000003,397.098,462.599,463.81800000000004,603.536,675.4110000000001,694.928,713.834,722.318,725.9939999999999,710.8560000000001,732.3689999999999,739.362,739.4860000000001,738.8910000000001,742.586,563.913,563.453,488.01300000000003,462.787,404.436,400.531,387.916,386.226,385.43,383.061,449.73699999999997,451.654,590.837,657.932,676.6010000000001,696.309,703.328,707.837,689.564,706.561,708.303,710.188,714.961,717.061,537.4,527.002,448.75199999999995,425.12800000000004,365.7,361.705,352.642,349.42400000000004,344.958,343.529,409.353,410.759,551.025,620.7869999999999,642.638,666.85,678.0360000000001,685.336,671.174,690.186,688.717,693.471,698.171,695.53,517.361,515.317,434.57,410.49300000000005,354.969,353.889,345.462,342.999,340.962,338.2,402.267,404.475,546.175,620.136,646.875,676.1569999999999,694.2689999999999,704.6419999999999,690.63,712.67,717.678,721.72,726.455,727.757,551.201,548.126,467.235,442.158,384.208,384.593,379.032,378.795,376.472,370.676,433.86400000000003,434.532,575.404,649.014,675.295,702.3919999999999,715.39,724.205,709.565,734.044,740.954,744.443,751.977,752.018,557.9019999999999,557.155,478.796,458.035,399.716,394.848,384.108,380.699,379.291,379.94699999999995,398.86699999999996,399.49699999999996,443.246,506.45099999999996,513.035,572.102,573.566,574.9590000000001,557.02,551.609,552.854,506.225,511.155,494.398,466.80699999999996,469.944,410.019,409.14,391.017,387.319,378.13300000000004,367.994,366.711,364.233,376.94300000000004,376.17400000000004,421.17,415.416,453.658,451.32300000000004,458.56199999999995,463.275,468.566,473.075,479.131,482.64099999999996,476.338,456.80300000000005,430.58099999999996,429.04400000000004,415.217,411.289,392.402,393.155,387.29,393.66,389.73199999999997,387.051,452.19800000000004,452.227,588.831,657.783,677.9860000000001,698.0239999999999,704.42,707.543,689.3430000000001,709.637,712.174,712.2710000000001,716.795,718.435,553.372,549.969,466.291,446.037,392.11400000000003,392.44300000000004,381.42400000000004,376.531,375.754,373.483,440.48800000000006,442.101,581.9540000000001,652.748,673.424,698.8760000000001,712.07,718.425,699.91,715.9639999999999,717.431,718.931,724.321,725.303,553.521,553.144,469.88,445.907,390.537,390.01099999999997,383.792,379.97900000000004,374.49199999999996,372.28,436.73900000000003,437.719,579.367,650.962,676.5989999999999,705.2719999999999,718.596,726.1460000000001,712.703,735.44,741.9839999999999,748.947,755.618,757.427,565.192,564.862,486.28,465.656,410.37800000000004,409.713,402.327,400.782,397.605,394.212,457.779,459.251,601.62,673.618,692.298,711.84,718.753,723.3510000000001,707.6489999999999,730.944,739.8739999999999,745.36,755.0360000000001,759.9580000000001,562.278,560.073,480.81300000000005,459.22900000000004,401.83,395.95099999999996,384.50300000000004,381.404,380.215,377.217,443.147,449.154,594.273,666.2410000000001,688.302,712.743,721.2239999999999,727.283,711.3639999999999,730.4989999999999,730.345,735.2589999999999,742.613,740.7819999999999,555.4830000000001,554.27,476.29699999999997,451.435,390.77099999999996,386.89599999999996,379.994,379.12,378.033,377.665,393.376,393.272,438.82800000000003,500.35400000000004,501.48699999999997,562.145,568.624,570.6519999999999,557.241,555.275,556.006,511.28,517.615,498.465,468.884,471.1,411.94199999999995,410.539,390.966,387.724,380.361,370.349,364.92699999999996,362.42800000000005,378.264,377.99699999999996,424.38599999999997,418.329,456.585,464.311,473.324,477.94300000000004,482.148,481.26099999999997,482.726,484.00800000000004,470.98900000000003,444.293,417.751,421.11400000000003,405.524,402.532,384.39599999999996,385.034,377.235,382.41900000000004,381.847,381.715,447.279,447.207,584.232,657.815,677.85,698.09,703.569,705.7810000000001,687.408,705.1210000000001,707.668,710.127,713.498,712.738,542.999,540.439,458.085,434.659,375.80400000000003,373.184,366.385,362.531,356.69599999999997,354.68199999999996,421.16,422.789,562.924,635.944,652.195,671.5980000000001,681.7230000000001,689.555,676.9110000000001,697.7769999999999,699.627,700.83,707.834,713.863,544.415,543.573,461.591,438.87300000000005,381.787,379.39,374.43199999999996,374.96,372.936,372.44599999999997,437.906,442.417,584.929,657.0319999999999,674.965,697.071,707.2489999999999,714.8889999999999,700.534,722.265,726.415,729.6460000000001,732.7510000000001,733.525,558.018,562.006,482.33,461.079,405.36800000000005,403.04400000000004,393.727,388.037,385.07300000000004,383.82300000000004,448.32099999999997,449.522,589.39,662.211,680.191,701.2819999999999,712.0010000000001,720.85,704.773,722.7139999999999,726.084,730.248,736.352,737.915,555.436,556.437,475.51599999999996,450.593,391.12,388.909,381.906,381.699,379.14599999999996,375.353,441.195,443.55800000000005,585.165,659.65,677.919,698.488,706.6569999999999,713.725,700.829,723.243,726.554,729.07,735.8939999999999,738.4639999999999,554.83,556.007,473.934,450.19800000000004,392.566,390.38,382.472,382.08,383.26599999999996,383.601,396.48199999999997,394.10400000000004,438.64,499.43800000000005,500.147,570.533,582.7040000000001,588.191,574.565,568.347,563.605,514.849,516.62,496.092,464.735,466.995,402.75699999999995,401.545,384.836,385.37199999999996,378.635,368.909,366.816,364.926,379.694,376.389,416.94800000000004,410.543,445.936,448.24699999999996,459.077,465.531,470.811,471.764,474.608,476.042,462.464,433.629,404.338,406.184,391.83099999999996,390.385,372.994,371.653,363.525,369.26099999999997,367.79699999999997,366.199,431.004,433.20599999999996,573.489,644.859,660.279,683.0980000000001,692.778,695.513,679.877,698.279,694.107,685.563,684.585,678.7360000000001,502.111,498.855,414.99300000000005,392.861,336.656,335.457,327.344,326.654,324.97900000000004,321.332,385.37199999999996,385.59,524.145,597.3380000000001,617.6659999999999,642.7819999999999,658.181,668.721,654.808,674.188,676.312,679.8939999999999,686.648,687.932,515.273,514.285,432.091,410.33099999999996,353.316,351.95300000000003,343.126,339.977,337.616,335.212,396.63599999999997,396.707,538.099,611.6419999999999,628.7669999999999,649.841,662.502,675.8710000000001,664.013,680.12,678.9789999999999,679.885,681.9680000000001,676.753,505.86,506.125,424.351,401.409,343.885,340.99699999999996,327.612,319.76,317.438,316.751,381.735,382.439,521.337,593.549,609.278,626.948,632.534,638.474,623.964,647.3009999999999,647.822,648.441,653.948,654.645,485.327,484.52099999999996,397.50800000000004,378.004,323.204,323.349,318.26599999999996,318.05400000000003,316.992,317.763,382.67400000000004,383.86300000000006,521.611,593.8330000000001,609.189,626.7180000000001,632.178,640.388,629.7919999999999,653.063,659.5,663.4019999999999,668.0889999999999,670.788,505.292,510.269,426.876,404.73,349.24699999999996,348.361,340.449,338.092,332.983,326.93,338.392,334.925,380.16,444.569,444.278,502.65,509.211,524.096,516.149,510.445,512.0830000000001,469.671,473.352,448.94699999999995,415.781,420.32,352.21,348.85,329.459,326.934,318.721,310.126,309.982,309.853,325.57099999999997,325.315,371.598,370.13699999999994,406.809,408.282,422.07599999999996,433.37699999999995,442.162,444.939,448.665,450.25199999999995,437.845,410.969,383.157,388.673,371.42900000000003,367.45599999999996,347.286,344.702,337.305,335.941,334.458,332.86699999999996,346.921,344.62,389.108,386.525,424.77,428.515,444.667,460.056,469.61699999999996,470.93199999999996,472.61,472.20099999999996,458.481,431.925,403.434,407.494,389.912,386.842,369.124,367.57199999999995,360.03,361.031,346.981,335.043,393.005,386.86,522.302,591.994,606.263,622.149,625.938,627.194,607.974,626.441,629.701,632.496,639.732,639.19,477.26,481.249,398.941,379.685,325.091,324.911,316.26099999999997,315.856,315.98900000000003,317.503,381.25699999999995,382.31800000000004,520.008,591.722,606.549,624.374,629.453,632.509,613.625,632.435,638.034,642.2959999999999,649.161,652.435,488.526,492.70300000000003,408.481,386.25199999999995,328.205,326.173,318.863,318.19599999999997,317.939,317.685,383.01300000000003,383.963,522.712,595.214,611.117,630.555,644.526,657.8839999999999,649.928,676.425,683.324,686.941,699.727,704.1,524.423,524.153,437.875,415.246,357.35699999999997,355.019,347.157,345.436,344.51800000000003,345.01599999999996,412.64,414.14599999999996,553.238,623.357,639.3330000000001,659.722,669.475,673.654,652.799,668.586,669.174,665.433,662.442,656.145,481.409,489.533,417.847,398.38300000000004,343.11199999999997,341.44599999999997,335.50199999999995,338.18300000000005,340.751,341.001,355.776,354.225,398.00300000000004,466.885,463.223,519.684,525.52,527.369,512.286,511.50800000000004,515.683,468.93800000000005,470.81,454.843,428.853,430.564,357.517,354.10400000000004,336.293,335.29699999999997,328.481,320.43,320.264,319.472,335.92800000000005,337.202,382.22,382.531,415.99800000000005,411.44599999999997,413.152,413.06800000000004,415.414,418.542,421.35400000000004,424.839,414.039,390.466,365.116,363.26099999999997,341.86400000000003,340.517,322.936,321.916,315.568,322.996,322.686,322.629,386.974,387.926,524.956,597.164,606.9680000000001,623.339,629.394,642.576,635.1519999999999,661.822,670.3810000000001,673.809,679.057,681.08,517.464,522.918,440.42,417.985,360.54400000000004,358.51099999999997,350.39099999999996,348.846,347.25699999999995,345.526,410.958,411.065,548.248,622.663,636.1419999999999,655.612,667.304,678.096,662.823,679.328,681.1030000000001,683.738,688.435,686.72,518.244,518.687,435.58,414.546,357.283,355.20300000000003,347.529,345.56300000000005,343.78,342.059,407.045,407.745,546.128,620.622,635.224,657.452,672.76,685.049,672.418,693.6360000000001,694.1039999999999,695.145,702.812,703.125,529.535,530.295,447.83099999999996,425.95,369.034,367.569,358.94199999999995,356.033,353.901,352.275,417.384,419.29900000000004,561.437,641.0740000000001,656.987,676.413,683.574,687.04,671.715,695.0010000000001,701.137,704.424,710.367,713.88,544.526,544.029,461.402,439.595,382.32300000000004,380.514,373.314,372.30300000000005,369.652,365.676,432.827,436.719,577.506,654.627,670.181,687.5939999999999,694.1289999999999,699.796,684.28,705.184,709.9860000000001,714.6060000000001,721.595,723.425,555.525,557.1619999999999,470.76800000000003,446.00199999999995,389.111,387.061,378.27,377.658,375.76800000000003,372.631,388.755,391.29,440.61199999999997,511.02,509.454,569.156,575.813,579.585,566.845,566.887,570.83,526.62,527.764,505.54900000000004,475.99800000000005,476.856,408.7,404.332,384.746,383.954,374.721,363.733,363.167,360.907,375.23699999999997,375.76300000000003,421.015,421.668,456.73699999999997,453.285,459.148,465.45300000000003,471.164,470.791,471.017,468.85699999999997,452.69300000000004,424.85699999999997,400.006,402.936,386.991,386.871,371.26599999999996,370.129,363.20599999999996,373.525,374.74199999999996,370.389,424.909,412.874,542.151,613.342,626.347,639.96,635.9490000000001,632.014,611.4630000000001,632.002,636.193,641.635,650.2869999999999,647.206,486.31,485.51599999999996,400.779,380.845,326.938,327.912,323.899,324.57599999999996,323.845,323.73,389.231,389.842,526.252,599.929,612.995,628.486,639.285,648.202,629.045,647.257,651.627,652.85,660.798,662.3960000000001,498.469,497.19599999999997,411.298,386.44699999999995,332.801,334.719,328.839,328.559,327.717,326.938,391.027,394.667,533.217,607.749,620.249,636.754,641.7769999999999,644.319,623.972,640.489,649.768,658.073,662.467,664.5369999999999,500.50699999999995,500.37800000000004,417.36699999999996,395.694,338.711,338.046,331.85699999999997,332.281,332.087,331.009,392.30800000000005,392.05800000000005,530.097,604.794,618.601,632.58,635.769,638.414,622.356,642.7909999999999,647.514,664.0369999999999,674.66,670.495,506.097,504.579,416.186,392.849,336.12699999999995,333.37199999999996,325.755,329.527,329.582,326.115,401.973,402.352,535.2330000000001,611.278,627.121,642.928,645.278,644.479,624.6080000000001,646.729,666.925,673.789,678.063,677.6060000000001,504.555,503.347,420.06199999999995,398.164,341.244,338.153,330.119,329.50800000000004,329.223,329.287,339.71,337.07599999999996,381.99199999999996,448.17400000000004,442.651,501.405,507.564,518.02,512.96,516.503,521.107,479.80400000000003,482.285,459.522,429.38800000000003,429.92900000000003,362.69699999999995,360.561,342.25,340.38800000000003,333.028,325.058,324.556,324.559,340.473,343.08,396.254,402.418,436.009,431.173,434.686,435.38800000000003,437.536,436.083,436.344,436.36699999999996,424.13800000000003,401.68800000000005,382.095,384.814,366.08099999999996,363.074,345.069,343.121,336.34,345.665,346.49699999999996,344.88,409.88,411.38699999999994,549.711,624.931,640.009,657.7689999999999,664.2760000000001,669.176,654.55,674.971,677.04,678.867,683.444,684.3389999999999,527.448,527.134,444.952,425.45300000000003,370.712,371.332,365.38199999999995,364.871,364.301,363.596,429.256,428.83,566.5419999999999,639.972,652.206,669.497,676.202,682.658,667.297,684.762,685.985,686.7560000000001,690.279,690.363,530.509,526.117,436.88,410.519,349.051,343.7,332.715,326.252,320.385,319.197,384.441,384.905,523.549,601.78,618.192,640.5269999999999,651.6419999999999,661.666,647.39,666.6419999999999,669.0360000000001,667.1560000000001,654.239,633.635,475.05699999999996,478.54900000000004,402.79900000000004,390.908,340.79900000000004,343.91900000000004,339.89300000000003,343.76300000000003,346.695,347.70599999999996,414.033,418.47,556.952,632.1030000000001,642.025,661.0989999999999,670.046,677.623,659.2130000000001,678.0980000000001,680.127,682.24,687.0260000000001,686.405,528.845,528.227,442.20300000000003,418.815,366.18,364.606,358.501,360.455,357.972,353.098,404.36699999999996,400.94800000000004,538.6619999999999,614.271,635.794,664.645,675.087,682.357,664.2919999999999,683.204,687.5830000000001,688.4639999999999,689.0039999999999,685.117,521.337,520.6659999999999,434.466,415.95099999999996,366.269,366.73199999999997,361.093,361.64599999999996,357.63800000000003,352.592,366.298,363.06,403.092,476.577,468.62699999999995,526.466,536.362,545.4630000000001,524.0840000000001,510.597,504.736,459.499,461.469,437.42699999999996,408.48900000000003,406.278,339.34,338.744,322.819,323.365,317.41700000000003,309.35,309.515,309.683,325.855,325.937,372.11800000000005,375.64,407.048,406.595,418.475,429.60400000000004,437.866,441.204,445.284,447.272,435.385,405.926,378.85699999999997,378.23199999999997,362.412,362.085,344.775,343.00300000000004,335.167,339.991,334.965,331.337,331.99300000000005,397.786,397.339,531.839,596.735,618.214,636.73,643.2959999999999,651.025,637.395,655.078,655.2769999999999,655.246,658.6289999999999,662.405,505.973,501.715,417.87800000000004,393.94599999999997,334.264,329.72,319.297,318.126,317.992,317.689,384.096,384.713,522.18,587.784,608.511,625.75,630.859,635.7040000000001,619.172,638.29,640.312,640.41,645.303,648.224,488.18300000000005,482.61699999999996,400.50800000000004,379.56800000000004,325.038,326.642,320.907,320.39799999999997,319.848,319.66,383.892,383.532,521.747,587.985,608.115,625.84,632.2180000000001,637.9159999999999,623.382,642.08,644.595,646.381,650.503,649.659,488.63,485.717,406.194,387.875,335.809,337.163,331.314,331.506,331.44199999999995,333.475,398.48900000000003,400.684,537.518,601.859,619.245,632.572,634.439,634.349,614.6469999999999,630.7,630.726,631.6030000000001,634.2919999999999,639.962,482.79400000000004,478.816,397.392,378.276,323.64099999999996,323.907,317.949,317.943,317.901,317.936,384.654,385.457,524.015,590.226,610.769,630.255,639.865,643.4680000000001,623.595,647.488,648.8480000000001,647.5409999999999,649.871,650.8530000000001,488.35900000000004,480.216,397.287,377.86400000000003,323.439,323.775,308.914,308.447,311.233,314.585,331.402,334.295,378.57099999999997,370.615,407.54699999999997,401.98900000000003,406.925,407.68,411.954,419.208,427.63199999999995,426.7,408.23199999999997,392.852,378.665,375.934,360.35,357.865,343.125,346.476,340.858,340.75,340.76800000000003,341.81300000000005,361.333,365.861,411.67400000000004,405.465,449.033,447.059,454.148,458.285,457.327,451.212,454.435,457.16900000000004,447.779,427.48,402.413,397.25300000000004,378.833,375.585,356.599,354.027,356.69599999999997,360.401,359.028,356.67199999999997,422.055,421.855,555.49,619.764,643.5880000000001,662.1060000000001,669.669,671.794,651.325,668.993,668.341,669.0089999999999,670.7560000000001,674.65,522.678,517.164,428.379,399.32800000000003,337.939,333.66,326.218,325.678,325.397,326.033,395.881,410.885,553.806,620.214,641.024,659.7139999999999,666.443,668.3430000000001,649.0219999999999,665.076,664.8430000000001,664.965,666.5989999999999,671.98,515.609,508.86300000000006,426.51800000000003,401.92900000000003,338.281,329.69199999999995,318.018,315.293,313.63599999999997,311.916,374.965,384.596,525.741,594.299,625.5169999999999,651.18,658.675,665.628,649.235,667.569,669.7460000000001,671.863,675.4889999999999,676.7289999999999,519.467,513.765,435.24,415.295,360.21,357.92800000000005,350.045,349.412,348.94199999999995,343.593,404.26099999999997,409.832,544.111,612.385,636.596,654.815,662.071,668.431,652.716,672.3810000000001,676.1360000000001,677.715,682.1060000000001,685.092,525.939,517.226,437.57300000000004,419.267,366.222,367.13800000000003,362.22,359.333,357.601,355.486,418.154,416.05800000000005,550.6030000000001,620.883,631.4490000000001,623.193,630.729,636.51,624.564,647.045,649.714,651.163,653.207,653.096,488.522,479.48800000000006,396.524,376.756,322.19,322.539,315.99,315.378,315.389,315.91200000000003,332.165,332.99800000000005,378.204,440.04900000000004,443.343,502.46,512.243,521.0830000000001,508.115,505.764,505.789,461.596,464.168,446.31300000000005,412.57300000000004,405.395,339.961,339.01800000000003,323.019,323.494,309.237,309.0,308.65,308.347,323.901,323.433,369.527,365.79699999999997,405.63699999999994,404.694,416.781,424.50199999999995,430.405,432.436,436.11699999999996,438.155,426.195,404.594,374.38599999999997,366.029,347.149,344.04900000000004,325.283,324.35900000000004,324.311,320.829,318.22,317.282,382.224,382.81699999999995,520.2080000000001,588.756,607.192,626.006,640.344,650.163,636.315,657.827,659.8589999999999,658.753,661.556,668.015,507.589,500.668,416.596,394.89099999999996,335.70300000000003,333.499,326.307,324.808,323.79200000000003,325.04900000000004,391.533,390.131,525.8340000000001,593.8380000000001,611.761,629.644,637.764,643.842,632.435,658.617,665.9910000000001,670.326,672.127,674.122,508.216,502.153,417.977,395.045,338.069,337.01099999999997,333.135,337.719,339.105,338.605,403.94199999999995,407.25199999999995,547.211,617.3,637.274,658.187,669.155,677.025,658.597,673.57,672.368,671.803,672.1560000000001,674.472,507.717,502.61699999999996,424.026,409.773,358.406,359.996,347.95,351.69699999999995,353.57099999999997,353.92900000000003,369.94800000000004,369.95099999999996,414.73199999999997,409.11400000000003,449.13300000000004,446.936,450.86699999999996,448.656,442.89,435.16,430.67400000000004,426.515,410.189,385.996,355.832,348.332,330.76199999999994,329.73800000000006,318.05,322.782,326.244,331.202,334.89300000000003,335.099,401.62300000000005,405.97,541.185,607.48,628.8580000000001,645.6990000000001,645.982,640.386,614.387,628.144,627.145,631.841,639.3969999999999,647.4680000000001,491.769,487.9,410.441,395.38,344.376,349.30300000000005,345.085,344.57099999999997,344.211,343.836,358.17400000000004,357.717,404.185,467.25800000000004,470.05,530.136,535.6469999999999,538.2869999999999,521.769,516.587,515.5319999999999,469.24199999999996,469.941,458.092,433.481,430.051,363.06199999999995,358.006,341.151,343.36300000000006,330.10400000000004,323.527,321.416,322.868,337.43,335.256,379.27,375.26,411.718,404.526,406.31199999999995,406.384,404.11199999999997,400.176,400.24199999999996,400.33,388.149,370.246,346.899,343.681,328.681,328.719,313.115,313.92400000000004,316.30400000000003,316.543,316.785,316.858,382.60400000000004,384.11699999999996,522.161,590.693,608.499,625.294,631.6659999999999,635.247,618.422,640.061,643.481,646.034,652.114,659.425,503.458,499.98800000000006,416.977,397.154,342.35900000000004,342.592,336.416,336.384,336.335,336.285,403.102,403.286,539.58,607.341,626.363,644.695,650.641,655.179,637.909,656.557,660.941,664.426,668.877,677.1419999999999,518.993,514.6759999999999,434.595,417.324,363.36800000000005,363.721,353.439,347.023,345.202,344.741,404.39,391.014,521.7280000000001,590.618,617.078,642.181,649.361,654.101,636.634,654.573,656.568,658.306,662.2710000000001,671.293,515.524,511.14,430.517,410.86,348.031,341.539,331.286,330.595,331.01199999999994,331.76199999999994,399.75300000000004,410.74,546.102,616.9159999999999,647.138,669.47,676.518,679.528,658.8560000000001,674.9169999999999,674.9019999999999,676.513,679.488,684.4960000000001,525.126,519.996,435.119,412.98,353.93199999999996,350.481,345.848,348.745,349.28,349.254,412.80199999999996,412.39599999999996,547.405,612.93,629.052,645.931,649.469,651.1669999999999,633.738,653.638,659.825,658.189,654.627,658.0360000000001,496.385,491.408,407.885,386.789,333.121,334.25,330.204,331.533,332.30300000000005,332.88199999999995,345.673,344.814,392.24699999999996,457.36,458.475,509.384,505.343,505.721,491.089,488.455,491.10400000000004,448.186,451.20099999999996,435.81800000000004,407.236,403.43,339.219,339.49699999999996,326.535,330.19599999999997,316.491,320.976,325.452,326.252,340.55300000000005,342.55,389.005,380.921,415.426,405.88800000000003,405.124,406.43300000000005,406.778,408.02,416.5,422.668,412.20099999999996,392.57599999999996,365.782,359.296,341.934,340.211,323.868,325.073,327.41,327.448,327.462,327.45599999999996,391.352,389.977,527.236,599.894,620.086,641.5219999999999,647.837,651.812,634.811,652.457,655.448,657.555,661.9760000000001,670.623,515.355,512.536,432.26800000000003,414.906,361.772,362.392,357.56,360.63300000000004,356.522,346.816,408.975,405.767,538.331,602.615,610.741,625.694,629.405,630.062,610.615,628.562,631.5369999999999,634.373,640.154,650.406,496.093,494.37300000000005,413.7,396.194,345.227,344.408,338.95,339.41,333.205,327.608,387.599,393.829,532.192,609.03,629.654,644.055,652.65,659.6160000000001,646.629,665.456,669.04,671.823,673.337,683.453,527.54,520.31,437.06300000000005,414.03,357.764,356.491,349.75699999999995,348.44699999999995,343.11,333.84,391.06300000000005,395.63599999999997,532.937,607.247,627.377,651.163,657.9939999999999,661.0880000000001,639.683,658.688,660.8810000000001,661.03,664.455,672.655,514.035,510.69,430.435,410.077,354.656,354.126,345.06199999999995,338.811,332.907,330.477,399.964,407.228,543.705,617.776,635.1080000000001,652.925,656.0939999999999,656.257,636.857,653.197,653.1659999999999,653.384,656.841,663.023,505.51099999999997,501.86300000000006,419.105,397.663,343.695,345.985,340.913,342.31300000000005,343.667,335.56300000000005,348.347,343.81,383.514,453.559,461.217,521.3580000000001,527.994,534.315,522.511,521.53,523.1709999999999,479.62199999999996,483.55699999999996,468.349,440.505,434.974,368.564,367.645,350.61800000000005,352.038,335.712,327.051,318.39599999999996,316.66200000000003,330.917,325.066,367.783,366.92400000000004,410.45300000000003,423.767,439.39099999999996,444.273,446.129,441.436,442.342,443.455,430.68699999999995,410.731,386.94,375.976,357.17199999999997,355.73800000000006,336.44,332.892,334.01,330.101,325.501,321.844,382.681,388.61400000000003,524.555,593.765,613.089,641.1030000000001,660.959,675.745,660.86,678.0360000000001,679.0169999999999,678.203,680.452,685.252,526.675,522.977,443.966,425.11400000000003,364.585,345.587,332.96,342.89599999999996,348.68300000000005,351.381,417.861,424.33,561.932,631.669,646.905,664.707,669.7610000000001,667.4780000000001,640.302,647.7669999999999,641.001,639.735,643.626,651.878,498.295,495.959,414.63800000000003,394.153,338.603,335.49699999999996,324.219,320.006,316.16700000000003,316.615,382.499,383.827,522.089,594.0219999999999,610.5409999999999,633.998,647.996,657.398,640.362,654.503,650.846,647.768,653.2,654.302,498.42800000000005,503.39300000000003,423.462,397.528,340.691,340.52,335.976,338.2,340.63199999999995,343.527,411.467,413.931,553.091,623.783,640.442,657.615,659.302,659.8330000000001,639.822,654.2,655.38,657.1310000000001,661.059,668.452,509.153,504.68199999999996,422.63199999999995,402.908,349.73199999999997,349.976,343.88300000000004,342.24300000000005,341.07,340.449,405.905,407.086,542.944,601.2280000000001,609.138,626.0880000000001,628.633,628.377,608.399,624.159,624.214,624.273,628.224,636.623,479.876,477.278,396.75,377.809,325.444,330.42800000000005,326.405,328.407,331.44699999999995,332.385,348.596,351.36800000000005,399.401,466.809,467.50300000000004,525.8009999999999,530.363,532.51,517.631,514.119,514.702,472.264,478.23800000000006,465.16,438.48400000000004,433.811,364.844,360.741,342.126,340.298,323.803,322.41900000000004,319.032,316.591,333.13199999999995,332.733,377.24800000000005,374.95,411.231,408.209,414.68800000000005,423.115,430.559,436.463,441.961,443.528,432.691,411.598,383.13699999999994,371.44199999999995,352.21,349.899,332.81199999999995,331.431,332.001,329.653,327.7,328.611,394.92199999999997,404.287,540.436,611.6990000000001,631.482,658.7130000000001,677.8689999999999,684.837,665.317,682.672,684.081,683.7389999999999,683.19,686.7660000000001,530.245,526.265,444.52099999999996,420.265,356.74,353.10400000000004,343.495,338.699,335.73,331.87300000000005,396.684,402.815,537.193,607.8290000000001,630.816,663.709,677.14,682.56,662.8439999999999,675.1569999999999,672.7360000000001,673.4839999999999,677.5319999999999,682.62,521.224,513.57,431.421,411.559,356.159,352.97900000000004,343.423,342.644,340.971,337.915,401.17699999999996,402.22900000000004,538.523,610.496,624.956,639.935,639.7719999999999,636.602,611.8430000000001,625.686,623.469,623.748,627.994,635.7280000000001,480.765,478.075,396.85900000000004,388.77,344.236,336.369,321.173,318.911,318.644,317.95599999999996,382.418,389.30400000000003,527.775,601.427,617.026,633.7040000000001,639.765,645.0459999999999,634.707,660.559,669.6239999999999,674.225,678.306,684.78,508.689,495.99699999999996,410.601,389.09,334.06,331.49199999999996,322.973,320.362,317.612,315.692,378.716,380.61400000000003,515.2959999999999,585.347,603.8,629.034,647.02,669.6189999999999,659.813,677.796,679.6210000000001,681.6089999999999,681.693,684.8430000000001,525.0369999999999,515.327,426.50199999999995,398.09,338.751,337.36199999999997,331.29699999999997,326.904,327.16200000000003,327.56,341.97,344.57199999999995,390.42400000000004,463.164,467.661,538.997,550.401,554.4069999999999,534.427,520.506,515.071,470.661,472.00800000000004,459.648,435.986,431.522,364.825,364.26099999999997,349.39,350.925,337.159,337.376,338.717,336.176,346.645,344.86800000000005,389.022,385.73,431.403,442.98,449.537,450.918,439.522,424.228,422.195,414.583,399.829,382.775,358.27,353.54,340.31199999999995,339.30699999999996,320.916,320.345,314.462,314.51099999999997,313.548,313.018,327.755,325.841,372.333,371.876,407.67,402.964,405.98199999999997,404.54699999999997,403.461,400.157,400.624,401.532,389.793,369.445,348.749,345.48800000000006,330.635,331.055,316.117,320.807,327.474,329.98800000000006,336.44599999999997,344.161,412.691,416.066,556.143,628.605,647.378,666.6439999999999,671.279,671.8639999999999,652.3580000000001,671.16,673.1260000000001,670.763,668.712,664.543,501.561,490.295,401.55400000000003,377.665,322.595,322.584,316.08,317.066,317.64099999999996,318.355,384.53,387.815,527.925,605.466,609.279,620.868,626.2,629.371,614.38,634.61,650.523,660.3589999999999,664.312,672.202,518.54,510.524,425.164,406.675,352.38699999999994,352.12699999999995,346.81,341.659,336.721,335.586,395.035,401.065,534.97,610.139,631.8330000000001,648.697,655.258,667.385,660.485,682.22,683.699,680.512,676.703,674.2589999999999,520.169,520.174,437.20300000000003,416.526,360.968,358.709,352.454,354.32599999999996,353.00699999999995,350.26,412.60400000000004,410.67199999999997,542.383,610.497,618.44,625.503,628.3580000000001,632.125,621.4830000000001,645.405,652.9830000000001,660.697,667.09,671.666,513.929,509.908,430.815,407.962,346.221,344.85,337.048,329.702,320.587,317.882,332.80300000000005,332.009,378.17900000000003,444.69800000000004,441.93800000000005,502.32800000000003,508.017,506.18699999999995,489.74,486.464,486.72900000000004,443.707,447.61699999999996,432.358,407.592,404.43800000000005,340.151,341.20599999999996,325.949,328.717,318.34,326.316,338.444,341.879,359.82599999999996,361.913,410.29900000000004,413.775,448.154,445.596,451.597,456.921,458.27,445.267,435.651,434.472,418.965,396.209,373.25699999999995,369.69300000000004,357.156,357.467,338.48199999999997,336.525]
new object=load.684_command_center bus1=684.3 phases=1 conn=wye model=1 kv=2.4 kw=1155 kvar=660 yearly=684_command_center_shape
new object=load.634a_data_center bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=160 kvar=110 yearly=634a_data_center_shape
new object=load.634b_radar bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634b_radar_shape
new object=load.634c_atc_tower bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634c_atc_tower_shape
new object=load.645_hangar bus1=645.2 phases=1 conn=wye model=1 kv=2.4 kw=170 kvar=125 yearly=645_hangar_shape
new object=load.646_office bus1=646.2 phases=1 conn=wye model=2 kv=2.4 kw=230 kvar=132 yearly=646_office_shape
new object=load.692_warehouse2 bus1=692.1.2.3 phases=3 conn=delta model=5 kv=2.4 kw=170 kvar=151 yearly=692_warehouse2_shape
new object=load.675a_hospital bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=485 kvar=190 yearly=675a_hospital_shape
new object=load.675b_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=68 kvar=60 yearly=675b_residential1_shape
new object=load.675c_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=290 kvar=212 yearly=675c_residential1_shape
new object=load.611_runway bus1=611.3 phases=1 conn=wye model=5 kv=2.4 kw=170 kvar=80 yearly=611_runway_shape
new object=load.652_residential bus1=652.3 phases=1 conn=wye model=2 kv=2.4 kw=128 kvar=86 yearly=652_residential_shape
new object=load.670a_residential2 bus1=670.1 phases=1 conn=wye model=1 kv=2.4 kw=17 kvar=10 yearly=670a_residential2_shape
new object=load.670b_residential2 bus1=670.2 phases=1 conn=wye model=1 kv=2.4 kw=66 kvar=38 yearly=670b_residential2_shape
new object=load.670c_residential2 bus1=670.3 phases=1 conn=wye model=1 kv=2.4 kw=117 kvar=68 yearly=670c_residential2_shape
new object=generator.solar_634_existing bus1=634.1 phases=1 kv=0.277 kw=440 pf=1 yearly=solar_634_existing_shape
new object=storage.battery_634_existing bus1=634.1 phases=1 kv=0.277 kwrated=79 kwhstored=307 kwhrated=307 dispmode=follow %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=1 %r=0 %x=50 yearly=battery_634_existing_shape
new object=generator.solar_675_existing bus1=675.1.2.3 phases=3 kv=2.4 kw=800 pf=1 yearly=solar_675_existing_shape
new object=generator.diesel_684_existing bus1=684.3 phases=1 kw=81 pf=1 kv=2.4 xdp=0.27 xdpp=0.2 h=2 yearly=diesel_684_existing_shape
new object=storage.battery_684_existing bus1=684.3 phases=1 kv=2.4 kwrated=20 kwhstored=100 kwhrated=100 dispmode=follow %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=1 %r=0 %x=50 yearly=battery_684_existing_shape
new object=capacitor.cap1 bus1=675 phases=3 kvar=600 kv=4.16
new object=capacitor.cap2 bus1=611.3 phases=1 kvar=100 kv=2.4
new object=line.670671 phases=3 bus1=670.1.2.3 bus2=671.1.2.3 linecode=mtx601 length=1333 units=ft
new object=line.645646 phases=1 bus1=645.2 bus2=646.2 linecode=mtx603 length=300 units=ft
new object=line.692675 phases=3 bus1=692.1.2.3 bus2=675.1.2.3 linecode=mtx606 length=500 units=ft
new object=line.684611 phases=1 bus1=684.3 bus2=611.3 linecode=mtx605 length=300 units=ft
new object=line.684652 phases=1 bus1=684.3 bus2=652.3 linecode=mtx607 length=800 units=ft
new object=line.671692 phases=3 bus1=671.1.2.3 bus2=692.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0.000 x0=0.000 c1=0.000 c0=0.000
new object=line.632633 phases=1 bus1=632.1 bus2=633.1 switch=y linecode=mtx602 length=500 units=ft
new object=line.671684 phases=1 bus1=671.3 bus2=684.3 switch=y linecode=mtx604 length=300 units=ft
new object=line.632645 phases=1 bus1=632.2 bus2=645.2 switch=y linecode=mtx603 length=500 units=ft
new object=line.632670 phases=3 bus1=632.1.2.3 bus2=670.1.2.3 switch=y linecode=mtx601 length=667 units=ft
new object=line.650632 phases=3 bus1=rg60.1.2.3 bus2=632.1.2.3 switch=y linecode=mtx601 length=2000 units=ft
new object=line.671680 phases=3 bus1=671.1.2.3 bus2=680.1.2.3 switch=y linecode=mtx601 length=1000 units=ft
open object=line.671680 term=1
new object=storage.battery_634 bus1=634.1 phases=1 kv=0.277 kwrated=79.41012416892676 dispmode=follow kwhstored=283.7644649772684 kwhrated=283.7644649772684 %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=0 %r=0 %x=50 %stored=50 yearly=battery_634_shape
new object=generator.diesel_634 bus1=634.1 phases=1 kv=0.277 kw=1.0 xdp=0.27 xdpp=0.2 h=2 yearly=diesel_634_shape
new object=generator.solar_634 bus1=634.1 phases=1 kv=0.277 kw=177.55539999999996 pf=1 yearly=solar_634_shape
new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.156000000000006,161.16700000000003,227.506,699.1030000000001,160.31700000000004,374.64099999999996,560.4730000000001,603.423,301.499,19.987000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.48,354.22900000000004,495.836,19.561,1064.389,380.594,1382.047,950.423,501.79,42.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,409.086,953.825,1267.23,537.085,955.1,952.549,778.199,675.715,354.654,28.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,622.559,1426.2720000000002,2025.017,2398.8070000000002,2541.265,2474.076,2176.405,1668.237,909.174,178.60299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,676.99,1510.47,2125.375,2497.89,2633.968,2540.839,2221.906,1693.751,917.679,174.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,534.9580000000001,1266.8049999999996,1985.894,1779.651,2011.8339999999998,2075.196,2083.275,1580.636,855.5930000000001,159.892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,543.038,539.211,1926.785,2209.999,1979.0910000000001,1894.892,1597.221,816.471,431.199,45.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,552.819,1288.9180000000001,340.19599999999997,448.208,1003.153,1162.195,952.123,617.031,327.439,37.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,568.128,1304.2269999999999,699.1030000000001,1487.082,1164.746,543.889,697.4019999999999,583.436,302.3490000000001,142.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,263.22700000000003,650.6249999999999,1048.229,1796.66,1042.701,1361.635,1382.8970000000002,1115.843,622.559,109.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,685.495,1517.274,2123.674,2488.959,2623.337,2541.265,2244.444,1747.332,1037.173,255.572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,633.19,1438.1789999999999,2018.213,2447.285,2596.972,2539.139,2249.972,1703.5320000000002,1012.934,251.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,619.5830000000001,1422.019,2002.479,1847.265,2050.532,1864.7000000000005,1682.695,1342.499,796.4839999999999,192.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.124,611.503,1108.1889999999999,1412.664,1618.483,1485.381,878.556,715.262,403.55800000000005,65.913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.078,365.286,1696.7279999999998,2115.169,2443.033,2423.472,2164.923,1690.349,985.293,249.19400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,563.4490000000001,1309.33,1846.839,1561.9250000000004,1835.783,2390.302,1444.558,659.98,369.538,66.763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,582.586,1401.183,2045.4289999999999,2492.7870000000003,2587.616,2521.279,2238.915,1761.79,1031.645,268.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,636.1669999999999,1433.076,2073.495,2455.79,2608.879,2543.391,2282.716,1787.305,1049.93,277.26,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,671.0369999999998,1504.517,2110.0660000000003,2470.674,2706.685,2637.37,2343.951,1792.8329999999999,1103.086,302.3490000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,658.704,1469.2220000000002,2054.359,2405.611,2537.012,2460.893,2193.839,1729.8970000000002,1048.229,281.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.673,424.819,643.396,367.412,1065.239,284.064,296.39599999999996,4.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.49,459.69,1299.124,1387.575,2619.51,2562.952,1211.098,1050.781,611.078,135.653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.90200000000002,458.839,533.257,1327.19,2800.239,2753.0370000000003,2457.0660000000003,1939.543,1170.275,331.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,701.654,1544.915,2153.016,2517.451,2669.263,2604.626,2332.8950000000004,1849.391,1158.368,339.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,668.485,1476.451,2053.9339999999997,2407.312,2552.321,2482.581,2229.135,1778.8,1112.016,327.8640000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,443.531,1016.7610000000001,1171.975,1739.6779999999999,1947.622,1866.401,1699.279,1249.796,765.441,218.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,527.304,1231.935,1193.663,2217.228,2339.2729999999997,1697.1529999999998,235.58599999999998,1649.951,974.6619999999999,274.283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.261,240.263,362.309,560.047,442.255,307.027,311.279,120.77,62.086000000000006,1.2760000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,702.505,1530.882,2131.328,2502.567,2653.955,2594.845,2347.778,1886.8129999999999,1161.344,367.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,667.209,1475.175,2064.14,2417.944,2565.929,2513.199,2263.154,1452.6370000000002,966.582,365.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.37,639.144,1088.202,1101.385,1416.9170000000001,1338.246,1208.122,869.201,533.257,153.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,702.079,1543.214,2187.035,2562.1020000000003,2720.2929999999997,2673.091,2400.9339999999997,1935.29,1205.145,402.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,704.6310000000001,1502.391,2084.126,2442.1820000000002,2588.042,2548.069,2307.38,1867.6760000000002,1204.719,409.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,699.528,606.8240000000001,1423.295,1768.594,2018.213,1976.964,1703.106,487.756,352.528,232.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,540.487,1457.315,2043.7279999999998,2662.885,2660.758,2437.93,1982.4920000000002,1251.0710000000001,440.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,505.191,1347.1760000000002,2015.236,2691.801,2274.636,2556.999,2510.222,1949.749,753.5340000000001,366.561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,371.664,493.284,371.664,560.048,370.814,1548.317,1410.1129999999998,1023.565,355.505,48.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.641,178.60299999999998,279.38599999999997,999.7510000000001,1203.444,560.4730000000001,811.793,353.80400000000003,214.74900000000002,404.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.051,167.547,649.775,1272.759,1167.298,1460.2920000000001,1595.945,1924.6589999999999,1244.267,446.50699999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.181,358.48199999999997,670.6110000000001,2497.464,937.24,932.137,1058.01,796.059,19.561,415.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.805,1003.579,2169.175,2589.317,2733.475,2720.2929999999997,2471.95,2012.26,1302.5259999999996,491.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.866,827.952,1652.5020000000002,2264.005000000001,2622.486,2772.598,2714.765,2468.123,2017.3629999999998,1347.1760000000002,516.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.142,798.1850000000002,1592.543,2167.049,2517.451,2667.563,2627.164,2470.674,1957.828,1299.9739999999995,500.51300000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.27799999999999,839.008,1652.9279999999999,2301.001,2579.5370000000003,2720.718,2285.692,2167.474,1661.433,1311.881,283.21299999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7009999999999998,466.06800000000004,1066.94,1507.9189999999999,1716.714,2026.293,2144.511,1426.2720000000002,1254.473,889.188,301.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.412,750.9830000000001,1505.793,2110.0660000000003,2478.328,2631.417,2591.018,2362.6620000000003,1909.776,1222.1540000000002,472.44699999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.839,158.616,503.064,703.7810000000001,750.557,908.7489999999999,578.758,502.215,534.533,198.58900000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.332,548.566,975.938,1263.404,1910.626,2183.208,1708.2089999999998,2113.0429999999997,797.334,273.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.727,278.536,600.446,1058.435,1464.969,2833.408,2735.6020000000003,2492.361,2048.406,1382.047,557.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.816,851.7660000000001,1647.399,2217.653,2565.929,2689.675,2636.52,2411.14,1980.7920000000001,1338.246,542.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.61,324.03700000000003,1355.681,1638.469,2534.035,2667.137,2619.935,2392.004,1963.3570000000002,1328.4660000000001,515.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.352,172.22400000000002,847.5139999999999,797.335,1100.96,1511.3210000000001,1232.36,1572.131,774.797,241.53900000000002,0.4249999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.113000000000003,11.056,133.102,863.247,599.17,1382.4720000000002,1499.84,992.948,108.863,510.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.513,961.904,1820.899,2439.206,2824.478,2965.2340000000004,2804.4910000000004,2562.527,2110.0660000000003,1448.385,612.3530000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.44399999999996,943.194,1734.149,2298.875,2641.6220000000003,2778.551,2720.718,2482.156,2049.681,1402.884,590.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.012,853.8919999999999,1339.5219999999995,1850.241,2244.444,2245.719,2246.57,1346.751,943.6189999999999,1293.5960000000002,566.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.661,525.178,1180.055,1408.8370000000002,1716.714,1675.4659999999994,2067.542,1536.836,776.072,242.815,240.68900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.826,646.373,870.9019999999999,1442.856,2003.755,1976.114,1818.348,1574.257,1522.3770000000004,883.659,204.968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.165,389.099,1025.691,1058.435,1324.639,1612.104,1871.9289999999999,1652.5020000000002,1463.694,1061.412,329.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.65900000000002,958.502,1718.8410000000001,2263.154,2570.181,2781.953,2700.3059999999996,2429.425,1959.104,1281.6889999999999,556.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.52,1026.9669999999999,1852.368,2448.136,2812.571,2952.902,2895.0690000000004,2374.143,2179.806,1383.7479999999998,664.2330000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.99099999999999,938.941,1602.3229999999999,2452.388,2778.551,2896.7690000000002,2813.847,2509.797,1952.3,1299.9739999999995,558.7719999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.74900000000002,96.105,1877.457,822.424,1006.98,1388.85,2970.762,2650.978,2187.036,1468.797,661.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,237.712,1057.585,1837.909,2383.073,2714.765,2845.74,2799.388,2544.667,2120.697,1472.624,664.2330000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.17,1117.97,1932.739,2528.507,2884.8630000000007,3021.792,2952.4769999999994,2693.077,2161.946,1513.4470000000001,693.15,35.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,255.14700000000002,1090.754,1895.317,2451.9629999999997,2772.173,2789.6079999999997,2732.2,2482.156,2031.8210000000001,1418.192,638.7180000000001,24.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.895,980.615,1857.045,2424.322,2745.382,2854.245000000001,2815.9730000000004,2440.056,2008.433,1390.126,623.409,21.688000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,263.22700000000003,1077.146,1847.265,2412.415,2742.406,2887.8390000000004,2838.511,2591.018,2156.4179999999997,1456.89,664.2330000000001,38.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.41299999999998,925.7589999999999,1846.839,2148.763,2712.638,2816.3979999999997,2749.2090000000003,2499.165,2045.004,1047.379,639.143,32.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.904,1047.8039999999999,1419.8929999999998,1643.5720000000001,1746.056,2558.275,2764.9440000000004,1706.0829999999999,2018.213,1369.289,631.914,28.916999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.357,819.447,1580.211,2350.33,2694.778,2148.3379999999997,2349.054,2030.12,1845.139,1339.5219999999995,640.844,36.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.865,713.561,715.688,406.96,1095.856,1486.2320000000002,2763.6679999999997,2515.7500000000005,2089.654,1458.165,655.7280000000002,47.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,309.153,1122.222,1873.205,1816.2220000000002,2733.901,2834.258,2791.309,2555.298,2127.927,1493.461,682.518,55.707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,322.76099999999997,1119.671,1835.783,2339.698,2713.914,2841.062,2765.369,2195.966,2101.136,1432.226,680.817,55.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,318.509,1098.833,1606.5759999999998,1740.1029999999998,2231.261,2487.259,2223.607,2162.371,1845.139,906.623,434.6,21.688000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.225,184.55599999999998,291.718,549.842,294.695,195.613,671.0369999999998,929.585,70.59100000000002,526.028,249.61900000000003,0.4249999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.051,547.716,876.43,821.1489999999999,1228.958,999.7510000000001,940.217,1026.542,989.12,305.32599999999996,141.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.305,221.55300000000003,827.102,1197.9160000000002,2022.04,2775.1490000000003,2241.042,2178.105,2036.925,889.188,426.94599999999997,25.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,378.043,410.361,1260.4260000000004,1999.5020000000002,2841.062,2957.58,2926.5370000000003,2702.007,2259.327,829.2280000000001,418.441,34.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,450.76,1364.612,2161.521,2729.223,3042.203,3148.94,3094.934,2805.7670000000003,2326.091,1635.493,765.441,83.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,445.231,1315.7079999999999,2055.209,2559.975,2839.7870000000003,2917.607,2895.9190000000003,2610.58,2153.4410000000003,1518.55,737.8,79.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,439.704,1278.712,1989.7220000000002,2582.939,2886.5640000000003,1595.52,2956.7290000000003,2682.8709999999996,2241.467,1541.088,755.235,94.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,433.325,1256.174,1976.964,2487.684000000001,1336.546,2275.486,2317.161,1743.08,1113.292,866.2239999999999,427.371,40.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.05299999999999,106.311,116.51700000000001,394.62699999999995,877.28,1203.018,1547.467,1220.878,1208.122,572.805,287.466,18.285999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.711,80.37100000000001,301.073,467.344,483.92800000000005,517.0980000000001,355.505,401.43199999999996,345.724,188.80900000000003,87.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.08,7.654,134.803,227.081,402.707,289.16699999999986,345.29900000000004,207.52,423.545,350.827,169.673,4.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,460.54,1256.5990000000004,1934.865,2410.2889999999998,1513.4470000000001,1310.18,1755.8370000000002,1379.495,2183.208,719.0890000000003,742.053,99.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.999,628.512,1263.403,1448.385,1264.254,1379.07,1621.0339999999999,1391.402,1865.9760000000006,1068.2160000000001,547.716,76.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,510.29400000000004,1332.2920000000001,1822.175,2136.006,2496.189,2612.28,2508.096,2282.29,1862.999,1097.132,558.7719999999999,81.64699999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,493.71,1144.335,1444.983,1625.7120000000002,1705.233,1896.5929999999998,2291.646,1946.7720000000002,1124.348,620.8580000000001,308.303,32.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,243.665,592.7909999999999,938.091,2518.7270000000003,2783.6540000000005,2906.125,2826.6040000000003,2594.42,2159.395,1487.933,355.93,104.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,512.42,1279.562,1186.009,1654.629,2123.249,2779.402,2690.5259999999994,2453.239,2049.256,1457.315,424.395,60.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.175,442.68,773.096,842.41,1240.866,1790.2820000000002,1962.0810000000001,1904.6729999999998,2159.394,1015.9110000000001,330.415,43.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,573.655,1436.9029999999998,2164.4970000000003,2670.539,2963.1079999999997,3076.223,2995.427,2729.223,2281.865,1625.7120000000002,809.2410000000001,120.77,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.952999999999999,585.987,1397.355,2099.435,2519.577,2812.1459999999997,2921.008,2949.925,2592.294000000001,2158.969,1539.3870000000002,784.1519999999998,125.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.688000000000002,613.628,1439.88,2129.202,2610.1539999999995,2873.3810000000008,2953.752,2883.1620000000003,2643.324,2224.4570000000003,1594.244,819.0219999999999,133.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.734000000000002,529.43,1021.8639999999999,1542.364,1734.149,2157.268,1852.793,2431.9770000000003,1319.961,1379.92,1507.069,738.6510000000001,120.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,489.88199999999995,756.086,703.355,777.3480000000001,1234.487,1609.9779999999998,959.3530000000001,899.393,924.058,573.656,173.925,71.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.463,587.263,556.646,2655.23,3020.091,3152.342,2992.0240000000003,2747.509,2303.553000000001,1646.974,814.3439999999999,133.52700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.05299999999999,677.4159999999998,1561.075,2334.17,2858.4970000000003,3167.651,3264.182,3159.571,2863.6009999999997,2323.114,1228.5330000000001,671.887,143.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.178999999999995,679.5419999999999,1534.2839999999999,2254.224,2741.555,3027.7459999999996,3119.598,3024.768,2754.738,2296.749,1599.7720000000002,830.929,147.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.108999999999995,698.678,1541.9389999999999,2213.826,2671.815,2929.9390000000003,3008.183,2913.7790000000005,2660.333,2238.915,1608.7020000000002,832.205,143.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.361999999999995,685.92,1518.975,2208.723,2674.792,2574.008,3055.386,2971.6129999999994,2720.2929999999997,2282.29,1593.8190000000004,826.676,145.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.189,664.2330000000001,1464.545,1500.69,1346.751,1515.148,681.242,2125.375,2651.828,2187.4610000000002,1552.145,779.4739999999999,147.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.063,644.6709999999999,929.586,1661.007,2568.48,2208.723,2954.178,2862.325,2630.5660000000007,2220.205,1606.151,819.447,150.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.69399999999997,656.153,1411.388,1680.994,2044.578,897.692,1932.3139999999999,2444.3089999999997,2047.555,1191.537,773.096,361.458,138.205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.361999999999995,111.414,447.783,582.586,720.365,1370.565,2031.396,1205.57,1134.5539999999999,685.07,572.805,345.29900000000004,150.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.824,234.31,1504.517,1600.1969999999994,1904.247,2020.765,1905.9479999999999,2144.937,1915.729,1793.259,1241.7160000000001,800.311,162.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.252,39.548,160.743,247.918,256.848,409.936,506.041,1180.055,1039.724,787.98,509.869,145.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.90899999999999,752.258,1573.832,2192.138,2624.187,2882.3109999999997,2963.533,2877.633,2647.151,2222.756,1615.931,856.444,165.84599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.839,752.684,1526.205,2147.488,2580.8119999999994,2352.0309999999995,2940.9949999999994,2829.156,2595.696,2169.175,487.33099999999996,843.687,172.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.816,777.7729999999998,1621.8849999999998,2310.782,2787.482,3062.615,3140.86,2690.5259999999994,2130.053,2349.904,1680.994,727.5939999999999,173.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.77,784.1519999999998,1619.7579999999998,2302.702,2777.7009999999996,3057.512000000001,3139.585,3058.363,2793.435,2342.25,1692.476,539.211,176.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.87299999999999,787.1289999999999,1562.776,2260.603,2724.97,2993.3009999999995,3070.695,2984.795,2716.466,1535.135,1604.45,848.3639999999999,188.80900000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.67600000000002,792.232,1567.879,2191.7129999999997,2620.36,2864.4510000000005,2933.3409999999994,2556.5740000000005,2628.44,2200.218,1609.5529999999999,875.58,193.06099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.653,809.6669999999998,1585.3139999999999,2262.729,2710.512,2962.6829999999995,3052.409,2970.337,2070.944,2297.174,1661.858,874.304,189.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.441,298.947,965.307,1650.8010000000002,2078.173,2218.078,2334.17,2784.08,2535.311,2124.099,1543.214,824.55,184.55599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.205,537.51,1165.172,1593.3929999999998,1511.746,2616.1079999999997,1339.9479999999999,2537.863,1640.17,1507.069,879.832,458.414,147.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.248999999999995,265.353,1264.254,934.689,1821.75,2118.146,2159.82,1038.4489999999998,1018.887,1020.5880000000001,737.375,419.717,125.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.13499999999996,388.67400000000004,1121.372,1556.3970000000002,1030.369,2344.801,2485.1320000000005,1922.533,1688.648,1108.614,776.498,398.029,131.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.252,395.903,93.979,144.583,555.37,1120.9460000000001,1446.2579999999998,1143.484,1028.6680000000001,1170.274,949.1469999999999,538.36,154.789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,475.849,503.065,482.228,1896.5929999999998,1600.1969999999994,939.367,1197.49,782.0260000000001,684.2189999999999,640.4190000000001,162.869,89.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.099,129.275,319.784,1202.1680000000001,2721.994,2946.948,3031.147,2603.35,2727.947000000001,2303.553000000001,1641.4460000000001,897.2670000000003,203.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.995,858.57,1621.8849999999998,2210.849,2620.36,2852.969,2912.929,2816.824,2574.859,2165.7729999999997,1587.015,865.799,193.06099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.145,848.789,1599.7720000000002,2173.853,2561.6760000000004,2784.08,2844.039,2769.196,2548.069,2157.694,1590.842,876.005,199.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.62600000000003,856.443,1615.931,2204.045,2611.855,2839.7859999999996,2900.597,2939.719,2587.1910000000003,2198.942,1625.7120000000002,895.9910000000001,207.52,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.028,851.7660000000001,1594.6689999999999,2165.7729999999997,2574.434,2794.2859999999996,2851.6940000000004,2577.411,2538.288,2144.0860000000002,1570.005,867.925,212.197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.729,847.0880000000001,1538.537,2220.63,2630.991,2554.0220000000004,2951.2009999999996,2855.0959999999995,2606.327,2207.447,1575.9579999999999,872.178,213.47299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.995,714.4119999999999,1348.027,1926.36,1383.7479999999998,1486.6570000000002,2559.975,2521.278,2313.7590000000005,1708.635,1552.995,763.7400000000001,218.15099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.29,757.7860000000001,1252.7730000000001,1715.864,1768.594,2147.913,2394.981,2272.9350000000004,1812.395,1050.355,761.189,545.164,157.341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.202,545.164,1010.807,1353.98,1923.809,2035.223,2280.5890000000004,2694.353,2439.631,2059.0370000000003,1505.368,824.9760000000001,227.93099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.387,475.849,989.12,1420.319,1318.26,1365.4620000000002,2039.901,1948.0479999999998,2204.471,1778.8,1527.4800000000002,849.64,236.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.968,846.237,1584.463,2178.956,2033.9470000000001,2735.176,2788.3320000000003,2699.881,2463.02,1080.973,1547.8920000000005,854.743,233.46,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.015,838.5830000000001,1562.35,1284.24,2196.391,2817.6740000000004,2887.4150000000004,2698.1799999999994,2109.216,1657.605,1249.37,676.565,177.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.045,32.319,456.713,899.393,2033.9470000000001,1385.4479999999999,1206.8450000000005,1860.4470000000001,1882.135,980.19,663.807,473.298,246.642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.55300000000003,948.297,1760.515,2381.3720000000003,2806.192,3044.33,3095.3590000000004,2981.393,2725.3959999999997,2300.151,1701.8310000000001,930.862,249.61900000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.97799999999998,912.1510000000001,1639.32,2215.1020000000003,2602.075,2818.95,2876.3579999999997,2807.468,2557.424,2177.255,1609.1270000000002,910.025,248.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.87299999999999,898.117,1619.7579999999998,2191.7129999999997,2592.719,2814.697,2872.1059999999998,2021.615,2574.859,2166.624,1602.3239999999998,900.669,245.36599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.55300000000003,869.201,1570.005,2124.099,2508.521,2722.4190000000003,2779.828,2404.761,2509.371,516.673,813.068,893.44,262.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.759,710.584,1552.57,2099.86,2475.3520000000003,2689.675,2384.35,1815.371,702.505,1891.49,1227.2570000000005,881.1080000000001,267.47900000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.632,853.8919999999999,1547.467,2099.435,2485.1320000000005,2703.708,1507.069,2730.4990000000003,2466.422,2091.781,1547.8920000000005,753.5340000000001,261.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.656,870.9019999999999,1604.875,2183.633,2583.7889999999998,2812.571,2876.3579999999997,2805.7670000000003,2569.756,2170.876,1561.9250000000004,897.2670000000003,263.22700000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.207,861.122,1548.743,2161.521,2579.962,2806.192,2867.428,2785.3550000000005,2547.643,2086.252,1541.9389999999999,889.188,265.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.882,832.63,1411.388,1892.766,2466.847,2486.833,2275.9120000000003,2510.647,2127.076,1898.719,1380.346,875.154,268.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.735,728.02,1524.078,2056.06,2423.0460000000003,2626.739,2697.33,2627.59,1450.086,1688.648,1507.494,732.2719999999999,280.237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.114,836.882,1497.713,2031.396,2408.163,2622.9120000000007,2695.6290000000004,2617.384,2389.027,1763.066,1396.505,668.9110000000001,253.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.094,853.467,1339.0970000000002,1746.481,2192.564,1889.79,1969.735,2097.734,1867.251,1849.391,1362.911,531.982,260.675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.16400000000002,815.6210000000001,1321.236,1800.9129999999998,2196.8160000000003,2378.396,2562.527,2392.854,2190.012,2116.02,1581.912,921.506,261.526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,217.725,667.6339999999999,1322.9369999999994,1792.408,2087.103,2277.613,2449.4120000000003,2294.6230000000005,2262.729,1858.746,1225.982,818.5969999999999,266.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.15099999999998,822.424,1186.009,1753.285,1981.217,1705.658,906.197,1647.4,2067.116,1662.283,1299.9739999999995,813.4939999999999,270.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.38,801.587,1416.4920000000002,1778.375,2185.334,2279.314,2470.674,2225.7329999999997,1972.287,1577.6589999999999,1244.267,793.0819999999999,107.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.81900000000002,858.9960000000001,1532.158,2065.415,2433.252,2642.048,2702.4320000000002,2632.2670000000003,2414.967,2061.163,1547.467,907.4730000000001,291.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.347,853.8919999999999,1510.045,2041.602,2410.714,2615.257,1274.884,1453.4879999999998,1804.315,2038.2,1511.746,890.4630000000001,270.45599999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.493,466.91900000000004,1476.876,1998.227,2366.489,1999.0770000000002,1865.55,1166.873,281.938,948.722,1043.9769999999999,736.95,275.98400000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,227.506,876.005,1579.36,2136.006,2524.255,2746.2329999999997,2812.1459999999997,2356.283,2542.966,2153.016,1620.184,955.1010000000001,294.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,238.137,845.813,1498.989,2020.339,2386.901,2594.845,2667.137,2608.453,2399.658,2048.406,1124.7730000000001,767.1419999999999,305.32599999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,232.609,856.8689999999999,970.834,2052.658,1334.4189999999999,2652.2539999999995,2679.895,2045.004,2415.817,2055.635,1559.3740000000007,927.46,301.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,232.609,847.939,1508.345,2041.602,2386.475,1956.9779999999998,2697.755,2599.949,2394.13,2045.4289999999999,1537.261,919.38,309.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.263,606.8240000000001,1493.0350000000005,2006.306,2363.937,2574.434,2637.37,2557.849,2352.881,1480.703,1049.505,874.304,284.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.263,835.1819999999999,1476.451,2003.33,2372.868,1410.1129999999998,1882.985,413.338,2275.486,2035.648,1585.739,944.044,292.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.16099999999997,838.5830000000001,1504.092,2032.246,2407.738,1813.67,2722.4190000000003,2159.395,1025.691,109.288,167.12099999999998,154.364,90.57700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.16099999999997,839.434,1485.381,2017.7879999999998,2392.854,2245.719,1167.298,1746.481,2429.851,2049.681,1550.869,800.311,325.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.952,821.148,1459.442,1612.104,2369.891,1665.685,1048.654,1583.6129999999996,2022.4660000000001,1339.0970000000002,366.561,23.388,301.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.16099999999997,829.653,1489.2080000000005,2030.545,2371.1669999999995,1862.148,1328.4660000000001,1962.506,2050.532,2051.382,1504.517,398.88,181.15400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.735,832.205,1483.255,2015.662,2390.3029999999994,1744.781,606.825,2326.091,2107.515,1539.8129999999999,182.43,319.784,231.333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.009,524.753,438.00199999999995,476.7,793.0819999999999,1128.6,2183.208,1915.3039999999999,580.034,110.564,494.135,358.48199999999997,216.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.782,830.929,1486.2320000000002,2028.844,2363.512,2120.272,2664.586,2583.364,2372.868,2030.545,1575.533,950.423,311.705,2.977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.141,830.929,1511.746,2065.415,2465.9960000000005,1965.057,2460.0429999999997,1885.537,2217.653,1984.194,1597.6460000000004,941.067,344.874,2.977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.108,825.4010000000001,1472.1979999999999,1856.195,2365.2129999999997,2283.141,2187.4610000000002,2446.435,1682.695,1757.1129999999998,1575.108,958.077,311.279,3.4019999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.25400000000002,855.5930000000001,1533.434,2063.2889999999998,2204.47,2321.8379999999997,2847.441,2752.1859999999997,2539.564,2183.208,1613.805,981.8910000000001,305.751,6.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.613,691.0239999999999,1245.968,1808.567,2128.3520000000003,2316.735,2447.285,2608.4539999999997,2390.728,2053.083,1564.0510000000002,951.699,315.532,2.551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.52,766.717,1237.038,1193.663,1013.3589999999999,1654.203,2259.752,1654.203,2096.458,1695.4520000000002,1322.0870000000002,330.841,270.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.141,634.891,1499.414,734.823,272.157,199.44,815.62,1533.433,2600.799,1880.0079999999998,1213.224,864.523,349.551,6.803999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.36,766.2919999999999,1175.377,2120.697,2463.87,2822.777,2349.904,2073.07,1137.9560000000001,1413.94,733.123,314.256,3.4019999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.234,819.0219999999999,1243.8420000000006,2005.4560000000001,2366.9139999999998,2584.640000000001,2359.6849999999995,2240.1910000000003,2413.266,2044.578,1560.224,957.6519999999999,324.462,6.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,219.852,810.943,1467.521,1999.9279999999999,2383.499,2620.785,2691.3759999999997,1584.889,2464.295,2085.402,1512.5970000000002,975.512,324.887,10.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.968,807.115,1477.727,1739.6779999999999,1330.1670000000001,531.131,2796.8370000000004,2640.7719999999995,2542.966,1782.2020000000002,529.43,761.189,327.8640000000001,10.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.048,796.059,1458.1660000000002,2006.306,2417.0929999999994,2644.599,2719.868,427.797,312.55499999999995,963.181,1241.2900000000004,683.3689999999999,230.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.855,797.334,1464.119,2016.0870000000002,2409.4389999999994,566.001,506.892,484.35400000000004,900.669,1170.275,1248.945,950.8479999999997,327.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.125,730.571,1399.4820000000002,2005.031,1693.326,734.824,1972.7120000000002,2039.901,1613.805,1656.3299999999995,801.1619999999999,964.8810000000001,184.13099999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.357,458.414,1176.653,1563.626,88.876,204.968,292.569,629.363,1336.121,2006.306,1288.067,44.225,331.26599999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.015,787.9789999999999,1436.9029999999998,1976.539,2340.5489999999995,2661.6090000000004,2738.578,2560.401,2362.237,1749.033,1538.112,941.493,364.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.646,758.212,1377.369,1950.599,2363.087,2047.555,2235.089,2636.52,2410.714,2042.4520000000002,1501.54,922.357,315.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.669,764.591,1390.5519999999995,1917.005,2053.508,2357.1329999999994,2272.084,2243.1679999999997,2014.8110000000001,1754.5610000000001,1353.13,917.679,344.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.16400000000002,749.707,1360.7839999999999,1874.48,2273.785,1904.6729999999998,1589.141,2553.597,389.099,614.9039999999999,691.023,955.951,321.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.44,753.5340000000001,1373.116,1889.789,2268.257,2494.488,1690.774,1587.015,2372.868,2011.835,1537.261,956.801,364.435,2.551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.958,765.441,1412.664,1953.151,2338.423,2560.401,2383.499,2253.799,1382.4720000000002,1793.684,1428.398,901.094,356.781,2.551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.729,725.4680000000001,1144.759,1734.149,2142.81,2063.2889999999998,2127.501,1549.5929999999998,1886.387,1589.141,1388.0,899.819,124.17200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.926,243.665,683.3689999999999,791.382,1617.632,2256.35,2105.388,2093.907,1903.8220000000001,1461.567,1015.9110000000001,774.797,298.097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.257,475.85,736.95,1275.735,1937.417,1952.725,1823.451,2274.636,2246.57,1681.844,1336.545,691.023,245.36599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.042,727.169,1336.9709999999998,1860.4470000000001,1698.854,1974.4129999999998,858.57,2441.3320000000003,2167.049,1573.832,403.13199999999995,177.752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.982,728.02,1338.246,1876.606,2289.945,1409.2620000000002,2302.702,2325.24,1482.404,1851.942,1207.271,806.69,231.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.925,738.2260000000001,1392.253,1710.336,1984.194,2095.1820000000002,1709.91,1624.4359999999995,2021.615,2051.808,1388.425,905.347,354.22900000000004,2.551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.028,730.145,1368.864,1914.879,2308.23,2543.8160000000003,2314.1839999999997,2604.201,2398.382,2065.841,1572.131,958.928,325.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.051,727.169,1196.215,1650.8010000000002,1538.111,632.764,418.441,1030.369,2025.868,1484.531,1221.729,952.549,261.95099999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.387,512.42,1393.5279999999998,792.6569999999999,1879.158,1868.102,439.703,639.569,1220.453,1184.733,945.32,526.879,102.90899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.82,541.762,196.463,527.304,632.765,1200.4669999999999,1254.0469999999998,1392.2520000000002,1471.348,1487.507,187.108,470.74699999999996,292.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.983000000000004,430.77300000000014,650.2,1085.225,2481.73,2085.402,2719.0170000000003,1795.81,1127.325,1970.585,1602.3239999999998,971.26,338.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.457,744.179,1450.511,2087.103,2510.647,1103.937,2293.347,2699.4559999999997,2481.73,2145.362,1634.217,741.202,310.42900000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.789,732.2729999999998,1404.585,1961.656,2352.0309999999995,2587.616,1858.746,2628.015,1628.6889999999999,2090.505,1576.809,955.5260000000001,344.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.29399999999998,712.711,1161.345,1744.781,2055.635,2297.599,2606.752,2543.8160000000003,1170.7,1530.0320000000002,1549.168,939.7919999999999,299.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.341,700.804,1340.797,1892.3410000000001,2287.819,2522.979,2604.201,2582.939,2383.499,2050.9570000000003,1562.351,942.768,334.668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.33100000000002,705.9069999999999,1383.7479999999998,1948.473,1739.2520000000002,938.091,2713.914,2620.786,2517.451,2169.601,1652.9279999999999,975.512,311.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.29799999999999,702.93,1290.619,1349.3029999999999,628.937,1604.875,2308.656,2090.93,1729.4720000000002,1720.5420000000001,1170.275,791.3810000000001,308.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.79299999999999,574.931,1190.261,1786.029,1972.287,2301.426,2668.8379999999997,2235.939,2059.0370000000003,1903.8220000000001,1560.224,814.7700000000002,293.41900000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.045,700.3789999999999,1395.23,1958.254,2355.8579999999997,2589.317,1865.975,338.06999999999994,1168.1480000000001,1999.5020000000002,1649.101,854.317,301.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.504,554.52,1149.437,1508.769,2074.345,1312.731,1084.375,1535.985,1703.531,1450.511,964.0310000000001,435.45099999999996,176.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.189,477.125,523.9019999999999,552.393,1589.141,1355.681,1385.874,2082.425,1960.38,1868.9520000000002,1102.235,460.54,300.64799999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.723,685.495,1008.2560000000001,1006.555,2383.073,1950.174,1936.991,2647.151,2429.851,2096.033,1110.74,705.4819999999999,97.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.17200000000001,685.92,1356.9579999999999,1919.981,2319.2870000000003,2550.62,2633.1180000000004,2573.158000000001,950.423,2082.851,1548.743,925.333,300.223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.816,678.691,1358.233,1916.154,2309.506,2542.966,2016.5120000000002,2686.2729999999997,2372.868,2046.279,1556.822,924.058,258.54900000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.162,534.9580000000001,1354.8309999999994,1920.832,2326.9410000000003,2557.424,2639.071,2579.112,2378.396,1514.723,1543.64,903.221,295.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.212,359.75699999999995,1159.218,1090.754,1673.765,2080.724,887.0610000000001,813.919,1048.654,1799.2120000000002,1584.889,920.6560000000001,301.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.414,663.382,1355.256,1937.417,2326.9410000000003,2037.774,2686.2729999999997,1851.942,1421.1689999999999,1668.237,1555.9720000000002,907.4730000000001,264.502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.265,662.957,1358.233,1928.912,2331.619,1990.1470000000002,1978.24,1259.1510000000005,879.4069999999999,1046.528,1359.509,893.015,286.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.816,654.0269999999999,1330.592,1904.6729999999998,2327.366,2567.63,1868.102,2615.257,1692.476,1876.6070000000002,1122.647,542.188,194.33700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.69,653.177,1334.4189999999999,1906.374,2313.758,2170.876,2249.972,2124.525,1931.889,2039.476,1524.078,887.487,278.961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.404,555.37,1243.417,1873.63,1996.951,2204.045,1817.0729999999999,2593.995,2366.9139999999998,2013.961,1484.531,816.471,224.52900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.558,498.81300000000005,991.672,1851.092,2281.44,2541.69,2649.277,2199.7929999999997,2268.257,1882.135,1203.444,785.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.6,481.37699999999995,1055.4589999999998,1514.723,1843.8629999999998,1963.7820000000002,1752.435,575.357,971.685,586.413,1021.0139999999999,866.2239999999999,267.47900000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.76,653.601,1359.509,1954.4260000000002,2374.143,2089.229,2081.575,1578.935,2477.053,2093.056,1567.453,898.9680000000001,242.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.404,651.476,1366.3120000000001,1958.6789999999999,1644.4229999999998,1707.359,2847.866,2762.3920000000003,2449.4120000000003,2096.884,1578.5100000000002,902.37,234.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.428,640.844,1348.4520000000002,1926.785,2336.722,2576.985,2670.9640000000004,2324.815,1909.776,1669.0870000000002,992.097,749.2819999999999,243.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.853,646.7980000000001,1362.486,1949.749,2366.489,2607.178,2688.4,2627.164,2431.552,2076.047,1549.5929999999998,875.58,230.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.325,643.396,1363.336,1957.4029999999998,2365.638,2603.35,2242.317,1131.577,947.021,2096.884,1431.375,768.418,194.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.47399999999999,637.0169999999999,1356.5320000000002,1951.875,2363.937,1189.41,2521.703,2651.403,530.281,534.1080000000001,1214.5,654.453,208.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.072,637.8680000000003,1365.4620000000002,1960.805,2458.7670000000003,2735.176,2295.8979999999997,1757.5379999999998,1770.721,1688.648,668.06,880.6819999999999,212.197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.92299999999999,422.26800000000003,546.865,1012.5089999999999,1358.233,1768.594,1389.701,959.3530000000001,696.1260000000001,179.028,801.1619999999999,6.379,88.45100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.916999999999998,134.803,705.056,770.118,1194.513,1307.203,1488.5220000000002,1492.185,1498.556,874.304,440.129,176.477,53.156000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.81,368.68799999999993,545.164,1097.557,1467.499,1474.372,985.293,1497.491,369.538,1497.443,1482.404,566.4259999999999,203.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.754,426.52099999999996,843.686,1789.856,2320.562,1412.239,2224.882,1666.535,1495.162,2046.279,1449.661,707.6080000000001,161.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.843,617.03,1336.545,1936.991,2362.236,2608.453,2704.133,878.982,2102.837,2030.545,1479.8529999999998,680.3919999999999,174.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.418,621.2830000000001,1358.6579999999994,1975.6889999999999,2388.176,1956.9779999999998,2099.435,1302.5259999999996,262.801,479.676,880.683,773.9460000000001,175.201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.089000000000002,260.25,817.321,910.875,446.50699999999995,226.656,410.36199999999997,589.815,764.166,759.913,839.8589999999999,751.408,167.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.464,298.947,805.8389999999999,1271.058,1598.0710000000001,1903.8220000000001,1737.5510000000002,830.079,1456.89,1286.366,914.702,460.54,100.78299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.86,361.033,837.7329999999997,891.314,499.23800000000006,1186.433,1164.746,1637.193,1689.924,1945.0710000000001,1214.501,623.835,90.57700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.684,410.36199999999997,954.676,1271.483,1726.07,1789.006,2321.413,2198.092,2031.8210000000001,1785.1789999999999,1210.673,517.9490000000001,108.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.063,630.2130000000002,1402.4589999999998,2045.854,2494.488,2756.013,2375.844,2276.337,2525.956000000001,1800.4879999999998,1488.358,700.3789999999999,140.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.534,610.227,1350.578,1971.4360000000001,1368.864,2678.619,2010.559,2235.939,2424.748,1503.241,197.739,507.74300000000005,136.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.88,601.297,1080.548,1937.842,2351.605,1299.9739999999995,752.2589999999999,1668.236,2406.0370000000003,1991.848,1435.6270000000002,304.05,134.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.926,598.32,1318.685,1974.838,2424.322,2683.296,2779.402,2711.362,2470.249,1991.4229999999998,1422.445,724.618,125.87299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4019999999999997,940.217,1535.985,2232.962,2472.8,2564.653,2475.777,1927.636,1337.8210000000001,796.909,370.814,93.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.191999999999997,556.221,1223.4300000000005,1824.3010000000002,1305.928,1985.894,1779.225,2562.1020000000003,2295.048,1902.121,1358.6579999999994,684.2189999999999,114.391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.352,574.506,1294.021,1898.719,2296.749,2140.6839999999997,2637.795,2548.919,2329.067,1935.29,1375.2429999999995,688.047,112.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.926,585.5620000000001,1307.203,1919.131,2346.928,1961.23,1642.296,2210.849,2358.409,1940.3929999999998,1369.289,573.23,108.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.525,577.908,1298.698,1909.776,2337.572,2579.5370000000003,1407.136,2602.075,2337.147,345.724,1416.9170000000001,685.07,99.93299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.123000000000005,577.057,1307.203,1538.111,1890.64,1425.422,2085.402,1883.411,1905.098,1952.726,1363.761,663.382,83.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.824,494.135,1064.8139999999999,1642.296,1103.086,1608.7020000000002,1561.9250000000004,2010.559,1027.818,637.867,745.88,338.92,37.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.123000000000005,518.374,1149.863,1421.1689999999999,1914.453,810.092,298.947,673.163,1709.91,1581.061,725.8939999999999,434.175,38.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.215999999999998,559.622,961.4789999999999,1221.3039999999999,1751.1589999999999,1955.7020000000002,1196.64,359.332,415.464,1225.556,892.5889999999999,92.70299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.827,121.62,944.47,844.962,1296.573,1518.976,2073.07,1991.4229999999998,1535.986,1036.322,435.876,44.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.86,228.782,1119.245,1639.32,1566.6029999999998,1658.4560000000001,1620.6089999999995,1271.058,607.25,777.7729999999998,474.999,377.19199999999995,20.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,380.16900000000004,132.251,766.717,174.35,298.097,1931.463,1894.467,1787.73,1129.876,602.998,53.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.827,387.824,1097.983,1406.711,1851.517,1586.1639999999998,2220.63,1686.9470000000001,1605.725,1399.4820000000002,1166.022,284.914,10.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.482000000000001,531.982,1261.277,1574.682,1617.207,1213.65,1506.6429999999998,1489.634,1633.3670000000004,1458.5910000000001,742.903,481.37699999999995,17.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,309.153,460.966,1179.63,1436.0529999999999,1753.711,1953.576,1468.797,1942.519,151.387,94.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.285999999999998,544.314,552.819,1934.015,2335.021,2565.929,2633.968,1856.195,2299.301,1305.928,933.8380000000001,400.58099999999996,24.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.033,543.4630000000001,1277.862,1881.7089999999998,2234.238,2011.8339999999998,2576.985,2453.239,2217.228,1036.748,1036.322,445.23199999999997,11.907000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.103,531.982,1257.8750000000002,1857.896,2275.061,2508.095,1928.912,1275.735,804.5640000000002,1186.009,1226.8319999999999,520.925,11.482000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,528.154,1267.655,1886.8120000000001,2320.988,1596.795,1982.493,164.995,46.777,680.817,688.8969999999999,210.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,503.915,733.122,1085.651,2347.778,1908.925,1013.784,1009.1060000000001,972.1110000000001,1447.11,696.977,356.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,489.88199999999995,2.977,1993.549,1867.251,207.52,690.173,1351.0039999999995,1166.022,1231.085,922.7820000000003,40.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,596.193,1408.8370000000002,2047.555,2575.709,2833.408,2903.1479999999997,2801.514,2511.498,2030.545,1319.1099999999994,538.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,583.011,1392.253,2027.994,2443.883,2684.572,2743.256,2625.038,2355.007,1916.154,1272.333,509.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,543.4630000000001,1300.399,1969.31,2323.114,2547.643,2267.407,2160.6710000000003,1643.1470000000002,1314.433,1030.7939999999999,448.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,507.74199999999996,1244.267,1904.6729999999998,2354.5820000000003,2510.222,2568.906,2452.814,2181.933,1749.4579999999999,1136.255,437.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,500.088,1244.268,1856.195,2276.337,2496.189,2558.274,1112.441,1961.656,1158.368,1129.026,400.156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,489.88199999999995,837.7329999999997,1849.816,2269.1079999999997,1695.4520000000002,2082.0,1789.856,1986.745,918.955,923.207,397.60400000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,542.187,1333.994,1966.3329999999999,2408.5879999999997,2650.978,2713.489,2699.031,2410.2889999999998,1932.739,1226.407,457.13800000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,563.45,1374.818,2016.0870000000002,2459.618,2700.3059999999996,2754.312,2633.5429999999997,2350.755,1892.766,1227.683,339.77099999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,543.038,1330.1670000000001,1958.6789999999999,2445.159,2692.652,2747.934,2610.5789999999997,2323.5389999999998,1843.012,1170.7,406.10899999999987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,527.304,791.3810000000001,1998.652,2441.3320000000003,2790.883,2861.899000000001,2737.728,2453.239,1950.174,1211.5230000000001,429.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,544.314,1356.1069999999995,1999.0770000000002,2420.92,2661.6090000000004,2712.638,2588.8920000000003,2302.277,1827.2779999999998,1164.3210000000001,403.55800000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,318.08299999999997,776.498,1029.518,1813.245,2027.1429999999998,1687.372,1638.894,1697.1529999999998,1356.957,868.7760000000001,284.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,457.98900000000003,488.60699999999997,1856.195,1112.866,2647.5759999999996,1878.733,1709.485,2315.46,1805.165,1095.006,354.654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.825,703.78,883.659,1170.275,787.554,780.75,1058.01,910.449,885.3610000000001,303.625,158.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.813,238.137,539.211,1260.8519999999999,1567.0279999999998,1988.871,2161.521,1647.399,1402.4579999999999,734.398,257.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.645,657.8539999999999,1266.38,1710.761,1325.0639999999999,1803.464,1736.701,1100.5339999999999,970.835,584.2869999999999,184.13099999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,462.667,1223.855,1850.241,2271.234,2501.717,486.90600000000006,732.2719999999999,2205.321,1686.5220000000002,1034.621,307.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,466.49400000000014,1232.36,1863.849,2276.762,2505.119,2550.62,2429.851,1639.32,1656.3299999999995,982.7410000000001,282.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,393.777,1081.399,1443.707,1315.7079999999999,1643.5720000000001,1121.372,1486.2320000000002,1097.132,809.6669999999998,653.602,292.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.866,357.631,714.4110000000001,2013.535,2599.098,2636.094,2505.969,2211.275,1712.037,1037.173,292.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.136,591.941,1131.152,2344.801,2057.761,2067.542,2501.292,2175.1279999999997,1673.765,994.2230000000001,269.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,445.23199999999997,1225.982,1869.3770000000002,2299.7249999999995,2505.119,2523.83,2440.907,2081.15,1563.626,911.3,230.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,434.6,1199.616,1823.876,2247.845,2479.179,2523.83,2403.485,2099.01,1601.0479999999998,930.862,236.43599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,421.418,1176.228,1860.4470000000001,2320.562,2569.331,2618.234,2492.7870000000003,1176.228,1673.765,943.6189999999999,236.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,418.441,1181.756,1865.975,2334.595,2483.431,2527.657,1917.431,1434.352,1402.4579999999999,713.987,187.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,357.63199999999995,1086.502,1812.394,2132.604,2120.272,2081.575,2399.658,1544.0650000000005,1582.3369999999998,602.1469999999999,178.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,460.116,1312.306,2013.961,2494.062,2651.403,2695.6290000000004,2127.502,2241.467,1712.037,1002.7280000000001,238.563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.513,189.65900000000002,1129.876,1112.441,1598.496,2610.58,2454.515,2143.66,1638.0439999999999,942.768,216.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,417.591,1209.397,1511.3210000000001,2092.206,2339.2729999999997,2201.919,1589.141,755.235,871.752,192.636,53.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,419.292,1220.028,1882.985,2312.908,2550.62,2595.696,2466.847,2154.717,1648.675,954.675,216.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,442.255,1276.161,1941.244,2441.757,2665.4359999999997,2703.283,2569.756,2195.966,1594.244,895.566,190.08500000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,420.142,1231.0839999999996,1896.168,2408.5879999999997,2662.885,2709.236,2556.573,2221.906,1684.396,934.689,207.094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,219.852,404.833,1883.41,2351.18,2597.397,2640.7719999999995,2499.591,2164.073,1589.141,893.015,186.257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,389.95,1181.3310000000001,1820.899,2306.955,2460.0429999999997,825.4010000000001,2412.415,2032.671,1028.243,827.952,153.513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,373.365,1163.896,1825.1520000000005,2290.37,2533.61,2575.709,2426.0229999999997,2108.365,1520.251,847.513,164.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,354.654,1136.255,1791.132,2250.397,1613.805,1277.0110000000002,1874.906,1304.652,1473.9,589.815,82.072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,345.724,1126.474,1423.295,2295.048,2532.76,2580.8119999999994,2431.126,2100.7110000000002,1579.36,864.949,159.892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.44,674.439,1162.62,1424.5710000000001,1788.156,2120.697,1936.991,1646.124,1154.54,339.77099999999996,39.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.814000000000004,269.18,370.814,703.7810000000001,811.368,810.5169999999999,812.2179999999997,574.506,381.02,203.692,159.892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,386.548,1257.8750000000002,2038.625,2550.62,2835.9590000000003,2894.643,2730.073,2340.5489999999995,1744.781,930.862,172.22400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,383.57099999999997,1270.633,2033.9470000000001,2543.8160000000003,2818.95,2869.554,2699.4559999999997,2312.483,1724.369,911.7260000000001,161.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,345.724,1158.368,1870.2279999999998,2340.124,2575.284,2623.337,2496.6140000000005,2134.305,1587.015,813.4939999999999,118.21799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.777,1016.7610000000001,422.26800000000003,2270.8089999999997,2522.129,2591.018,2486.833,2129.202,1558.9489999999998,802.863,122.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,301.499,1073.744,1735.0,2232.962,2529.3579999999997,2561.251,2406.462,2045.4289999999999,1498.989,767.5669999999999,103.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,287.466,1037.598,1689.499,2123.249,2360.11,2392.854,2261.4530000000004,1942.945,1429.674,748.4309999999998,97.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.48900000000003,1027.392,1676.741,2180.231,2423.472,2474.076,1017.187,707.6080000000001,1423.721,711.01,57.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.316,1089.478,1802.614,2288.669,2469.823,2513.624,2363.512,2030.12,1481.979,761.6139999999999,94.404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.297,1001.452,1687.372,1467.9460000000001,1604.0239999999994,2520.853,1579.36,2118.146,1492.61,767.993,96.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.353,1035.472,1773.6970000000001,1467.096,2576.135,1859.171,1892.3410000000001,2152.591,1082.674,785.8530000000001,88.02600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.293,1101.385,1800.9129999999998,2264.43,2520.428,2568.055,2423.472,2081.15,1536.836,788.83,98.23200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,297.672,1120.9460000000001,1808.993,2269.1079999999997,2513.198000000001,2558.7,2400.508,2047.98,1317.4089999999999,683.3689999999999,85.04899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,280.66200000000003,1075.87,1762.2160000000001,2207.447,2453.6639999999998,2496.189,2358.835,2019.914,1481.5539999999999,753.96,78.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.297,1028.243,1716.289,2183.208,2431.9770000000003,2476.202000000001,1793.684,983.1669999999999,983.592,687.6210000000001,54.431000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.13800000000002,814.7700000000002,1317.4089999999999,1709.91,1584.463,1525.354,1448.81,1105.212,819.8729999999998,267.05400000000003,0.4249999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.197,426.94599999999997,1068.2160000000001,1696.7279999999998,2335.446,1648.25,1654.203,1918.281,823.275,693.15,55.707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.388,127.148,288.741,699.953,737.8,934.689,1285.516,865.3729999999998,614.48,47.62700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.842,949.1469999999999,428.647,1046.953,996.3489999999999,580.4590000000001,523.0509999999999,378.894,274.70799999999997,714.837,39.123000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.45100000000001,496.26099999999997,930.8610000000001,1273.609,1058.01,687.622,654.452,474.999,191.78599999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.038,944.044,1662.283,952.124,2466.847,1612.104,1053.757,718.664,1449.66,33.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.968,952.549,1659.306,2153.866,2415.3920000000003,2476.627,2329.493,1978.241,1439.88,689.322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.22099999999998,959.3530000000001,1683.97,2153.4410000000003,2407.312,2176.404,1507.069,1785.1789999999999,1230.234,599.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.78599999999997,164.995,373.79,918.529,1112.442,1407.986,1618.057,1569.154,726.318,121.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.5,892.59,1573.4070000000002,2035.223,2281.865,2411.565,2286.118,1939.543,1387.15,658.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.832,932.562,1624.011,2151.315,2428.5749999999994,2488.109,2340.5489999999995,1998.227,1405.435,691.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.028,901.095,1584.463,2049.681,2378.8209999999995,2439.206,2302.702,1963.3570000000002,1380.771,672.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.12099999999998,940.6419999999999,1706.934,2238.915,2531.484,2599.098,2450.687,2099.435,1525.779,744.6040000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.141,969.133,1691.2,2181.0820000000003,2443.883,2505.544,2363.087,2019.489,1470.0720000000001,729.721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.028,930.862,1641.0209999999993,2118.571,2372.0170000000003,2422.196,1873.205,1376.0929999999998,1408.412,679.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.987000000000002,223.679,782.8759999999999,1529.181,1484.531,1727.771,950.423,529.005,393.777,210.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.919,57.833,250.895,367.412,507.74199999999996,442.255,513.696,434.601,415.039,678.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.119,782.8759999999999,1517.274,2083.276,2284.842,2326.9410000000003,2184.484,1837.059,1311.456,617.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.893,646.373,1264.254,1980.7920000000001,2229.985,1785.604,1115.4180000000001,1087.3519999999999,1359.509,652.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.528,196.463,917.2539999999999,1365.8870000000002,1851.942,1809.418,1684.8210000000001,1301.2499999999998,753.5340000000001,526.879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.65900000000002,1461.142,1965.908,2242.317,2303.978,2183.208,708.8839999999999,1368.014,643.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.853,754.81,1427.973,1954.852,2230.41,2295.8979999999997,1705.233,1260.001,1330.592,618.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.847,342.32199999999995,604.6990000000001,1056.734,1604.875,1712.4620000000002,1652.0770000000002,1331.442,1047.379,441.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.225,655.727,955.1010000000001,1625.287,2125.8,1715.4389999999999,1808.993,1295.296,950.8479999999997,287.466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.558,696.9760000000001,1357.382,1880.859,1024.415,953.825,1551.2939999999999,1762.641,1239.589,569.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.62700000000001,674.8639999999999,1328.891,113.54,673.163,1365.037,2104.113,621.2830000000001,38.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,677.84,1353.98,1877.882,2161.095,2241.042,2130.478,1809.8430000000005,1269.357,616.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,680.3919999999999,1343.774,1858.321,2142.385,2230.41,2099.435,1040.15,402.282,226.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.811,669.336,1341.223,2136.431,2286.118,1542.364,1359.0839999999998,1029.518,639.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,731.847,1460.717,833.48,1530.882,1421.595,1284.6649999999995,1876.182,1345.476,661.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,739.5010000000001,1513.872,2082.425,2424.7470000000003,2534.8860000000004,2417.518,2093.056,1538.112,767.1419999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,759.913,1501.54,2024.592,1976.964,1803.89,1762.2160000000001,1939.118,1398.2060000000001,694.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.38599999999997,714.837,1346.751,1180.48,180.729,438.42800000000005,222.403,240.68900000000002,206.24400000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.87,165.84599999999998,516.673,727.595,337.219,455.43800000000005,707.6080000000001,516.673,292.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,736.525,1496.4370000000001,2036.924,2335.021,2428.149,2389.452,1991.4229999999998,1474.75,758.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,732.697,1480.2779999999998,2008.858,2298.45,2392.004,2292.9210000000003,1985.0439999999999,1475.175,768.8430000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,685.495,1479.8529999999998,2053.083,2389.452,2490.235,2381.798,2052.2329999999997,1471.773,757.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,724.618,1481.129,2006.306,2295.8979999999997,2390.3029999999994,2280.5890000000004,1976.114,1473.049,764.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,620.0070000000002,1309.755,1820.899,2103.687,2187.4610000000002,2083.276,1338.246,1322.5120000000002,663.382,44.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,554.52,1264.6789999999999,1782.2020000000002,2094.3320000000003,2191.7129999999997,2094.3320000000003,1809.418,537.51,655.7280000000002,36.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,542.188,400.156,408.661,302.775,733.9730000000001,684.645,845.387,565.576,661.681,44.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,307.45199999999994,537.509,538.361,538.36,576.632,473.297,401.856,423.54400000000004,133.52700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,725.4689999999999,1550.0179999999998,2126.651,2475.3520000000003,2588.467,2482.581,2164.072,1623.586,856.8689999999999,127.999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,383.57099999999997,1151.5639999999999,1599.3470000000002,2026.293,2174.278,2334.596,1999.0770000000002,1468.797,349.977,8.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.787,36.146,681.242,655.303,1221.3039999999999,381.87000000000006,620.433,738.2250000000001,307.877,5.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.182999999999998,331.691,961.054,828.378,1103.511,1266.8049999999996,514.121,405.684,45.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.90899999999999,445.657,319.35900000000004,746.73,633.19,614.054,807.966,479.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.141,732.697,1041.425,1370.99,2258.051,2164.4970000000003,1956.5529999999999,1439.029,778.199,122.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.738,1078.422,1889.789,1840.886,954.25,1005.704,1029.944,293.41900000000004,326.163,15.734000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.585,177.752,135.22799999999998,343.598,625.1099999999999,551.9680000000001,733.9730000000001,334.668,418.441,27.215999999999998,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[87.14,84.405,85.446,85.59299999999999,99.527,111.175,149.773,143.827,100.37100000000001,-17.334,-90.04899999999999,-560.5319999999999,-23.364,-241.06599999999997,-426.716,-465.806,-149.599,149.161,174.49200000000002,170.331,159.138,143.737,118.184,104.3,97.249,97.43299999999999,97.755,97.706,139.828,157.716,244.59599999999998,274.79200000000003,136.50799999999998,-78.83800000000001,-223.61,262.828,-788.738,-100.04,-978.3710000000001,-667.508,-199.253,283.134,262.276,259.038,215.149,189.873,141.858,127.34700000000001,117.90299999999999,116.39,114.374,114.682,156.899,175.71900000000002,262.33799999999997,291.865,0.0,-542.17,-863.691,-132.916,-559.0369999999999,-544.8330000000001,-367.68199999999996,-258.698,0.0,291.116,248.795,245.135,201.27599999999998,178.328,131.06799999999998,115.23200000000001,102.309,101.34700000000001,100.25299999999999,100.345,142.265,211.426,368.47900000000004,400.04400000000004,-219.359,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-525.4590000000001,0.0,0.0,287.475,398.30300000000005,392.764,346.76099999999997,321.69599999999997,273.931,257.839,244.31099999999998,241.97,240.75799999999998,237.815,275.267,292.048,381.936,415.209,-251.3,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-963.512,0.0,0.0,0.0,314.10400000000004,402.80199999999996,393.06,346.718,319.344,266.526,246.12,226.82299999999998,224.582,223.158,221.51,263.768,278.872,369.981,408.356,-89.905,-807.935,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-203.05700000000002,0.0,0.0,338.01800000000003,424.866,415.96,371.689,321.698,253.732,235.58,222.62400000000002,222.69099999999997,222.581,222.095,235.68400000000003,247.699,286.639,314.816,-239.111,-211.898,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-461.42,0.0,0.0,173.455,217.305,211.43099999999998,174.51,158.142,222.308,235.33700000000002,216.30700000000002,214.326,213.05900000000003,212.713,227.234,240.12400000000002,280.09,274.811,-252.12900000000002,-967.462,-4.4719999999999995,-107.46700000000001,-659.428,-810.97,-588.481,-250.02700000000002,0.0,194.032,212.96,192.562,173.132,153.362,122.271,104.64299999999999,95.32799999999999,94.695,221.377,223.467,264.702,277.79,365.98900000000003,398.2,-166.477,-895.7389999999999,-280.904,-978.3710000000001,-719.39,-77.025,-217.08700000000002,-108.861,52.748000000000005,265.997,402.509,392.061,347.12199999999996,323.55400000000003,274.116,256.367,238.61,233.595,229.572,227.857,270.393,287.07599999999996,374.666,409.93,162.695,-203.908,-573.298,-978.3710000000001,-566.377,-878.0010000000001,-897.508,-633.999,-125.211,403.369,434.93699999999995,420.5,366.103,328.722,269.28,249.554,233.954,228.455,224.925,222.295,260.763,276.159,364.105,396.916,-280.532,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-464.286,0.0,0.0,260.688,438.686,412.32099999999997,343.599,309.145,257.17900000000003,237.808,222.977,221.313,219.16099999999997,218.082,258.70799999999997,277.45599999999996,369.645,405.73699999999997,-219.84599999999998,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-821.824,0.0,0.0,0.0,196.421,384.44199999999995,380.691,335.98400000000004,315.944,270.623,251.487,240.33900000000003,239.912,239.861,240.963,282.373,297.565,386.2,420.211,-199.72,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-875.9069999999999,0.0,0.0,0.0,247.68900000000002,372.54,365.352,319.777,294.346,245.762,229.585,216.358,214.735,213.90400000000002,213.481,227.47099999999998,240.324,278.70599999999996,308.436,38.894,-276.829,-754.471,-978.3710000000001,-978.3710000000001,-978.3710000000001,-481.024,-34.577,0.0,311.15,371.164,360.772,318.943,295.923,264.012,245.519,222.672,218.34400000000002,215.708,213.91400000000002,226.072,237.562,275.296,270.528,168.995,-28.619,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-750.485,0.0,0.0,158.04,385.708,357.543,337.028,315.11,279.297,254.037,231.93,225.75599999999997,222.44,220.792,232.733,246.59599999999998,284.017,275.936,-260.95,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-307.139,0.0,0.0,30.214000000000002,315.541,364.35699999999997,348.462,329.608,304.139,259.676,234.602,222.72799999999998,220.167,218.963,219.132,261.274,280.476,371.908,408.324,-160.64600000000002,-963.8480000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-825.5089999999999,0.0,0.0,0.0,215.88099999999997,416.366,407.72,357.914,328.754,273.985,251.579,234.36700000000002,229.774,225.518,223.696,263.863,280.216,368.47,401.95300000000003,-221.864,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-850.47,0.0,0.0,0.0,217.13400000000001,416.35400000000004,406.173,352.63800000000003,322.502,272.177,254.544,236.34,232.385,230.65599999999998,226.958,264.235,282.144,372.68699999999995,404.332,-260.006,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-824.796,0.0,0.0,0.0,197.325,422.025,410.991,362.43800000000005,331.60900000000004,275.988,253.326,231.28,225.423,222.43599999999998,220.389,261.481,274.735,363.885,403.833,-226.38299999999998,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-820.4739999999999,0.0,0.0,0.0,114.181,321.454,309.969,258.6,228.40400000000002,175.61599999999999,152.776,129.153,118.79299999999999,113.74,110.618,119.53200000000001,131.438,173.8,212.998,60.497,-52.083,-237.123,0.0,-656.3530000000001,0.0,0.0,218.33,228.482,242.929,250.787,251.782,220.287,205.988,177.697,156.205,134.148,130.49,125.23299999999999,122.382,134.09,147.108,191.31900000000002,185.84599999999998,59.86,-98.425,-927.415,-978.3710000000001,-978.3710000000001,-978.3710000000001,-811.177,-649.491,-208.578,253.75400000000002,388.32099999999997,377.37,360.92400000000004,340.092,304.96299999999997,279.715,263.293,255.11,251.278,248.136,284.02,298.69,391.251,430.34,287.748,44.067,-20.268,-818.4580000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-635.451,198.896,440.92699999999996,422.41,369.395,339.006,284.881,262.738,240.923,230.04,223.794,221.817,263.70799999999997,276.654,365.02099999999996,402.43199999999996,-257.939,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-154.685,0.0,0.0,186.13299999999998,454.041,440.918,391.31300000000005,361.772,308.267,287.16200000000003,266.86,261.055,257.512,253.33900000000003,286.712,290.548,380.74,417.897,-210.50099999999998,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-288.791,0.0,0.0,210.949,452.208,434.121,379.85900000000004,347.93300000000005,294.843,274.638,256.108,249.94299999999998,245.58700000000002,241.75400000000002,281.774,296.186,385.27099999999996,422.353,16.934,-524.273,-670.8689999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-222.637,0.0,314.289,452.528,442.005,388.61300000000006,355.256,301.178,279.444,261.411,257.36400000000003,252.32299999999998,247.979,289.57099999999997,304.925,396.046,431.272,-84.005,-772.7689999999999,-724.846,-978.3710000000001,-978.3710000000001,-978.3710000000001,280.335,-978.3710000000001,-352.62800000000004,112.205,313.613,299.981,245.389,209.558,154.726,134.015,116.054,112.93700000000001,110.684,108.28200000000001,124.314,143.632,188.55900000000003,215.903,53.178000000000004,-6.457000000000001,-113.728,-201.245,-29.971999999999998,0.0,0.0,157.662,223.72,275.356,264.35,245.045,196.88,173.327,139.808,120.522,100.964,97.475,96.51,98.04799999999999,111.595,122.65299999999999,160.986,152.715,-412.069,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-332.749,0.0,0.0,0.0,336.26599999999996,326.906,316.80400000000003,301.741,273.438,249.982,239.352,236.38400000000001,230.679,231.61700000000002,272.87,288.48400000000004,377.074,406.167,-257.505,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-378.249,0.0,0.0,0.0,119.955,409.827,399.716,348.717,322.105,272.303,258.767,245.998,244.171,245.11,245.669,287.62,301.25,389.577,415.796,213.52,-217.53,-666.808,-675.44,-978.3710000000001,-906.347,-769.449,-425.45300000000003,-78.699,299.41700000000003,379.13699999999994,373.212,332.351,312.01599999999996,269.278,255.22,241.717,237.206,233.63,230.051,267.611,280.346,365.841,392.98400000000004,-297.695,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-319.957,0.0,0.0,101.929,420.912,402.93800000000005,351.57599999999996,320.272,268.64,250.095,233.69799999999998,231.40200000000002,229.77599999999998,228.30900000000003,268.156,283.539,371.95099999999996,400.54,-290.49,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-652.388,0.0,0.0,0.0,86.649,435.525,424.004,367.37699999999995,333.796,283.961,267.89099999999996,253.31799999999998,251.389,250.071,249.13400000000001,290.65,304.032,393.56,422.244,-267.961,-160.215,-961.8439999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-809.305,12.398,155.218,277.508,434.26,414.56,354.746,314.884,259.371,238.76,224.58900000000003,221.025,218.417,217.6,231.165,243.71400000000003,282.673,312.509,308.137,-207.683,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-155.018,0.0,0.0,348.166,340.29,303.20599999999996,287.737,260.14799999999997,245.03900000000002,227.78900000000002,225.67,222.398,216.483,228.169,240.31400000000002,279.971,269.747,-219.563,-978.3710000000001,-978.3710000000001,-978.3710000000001,-957.5989999999999,0.0,0.0,0.0,0.0,0.0,213.572,205.989,195.483,178.862,149.814,133.835,125.90799999999999,125.49700000000001,124.05,122.65700000000001,161.695,174.93900000000002,263.0,291.355,-65.643,-95.745,0.0,-102.53399999999999,0.0,-978.3710000000001,-944.8839999999999,-557.944,6.257000000000001,302.513,295.997,295.617,248.606,221.25400000000002,169.82299999999998,147.707,129.933,130.158,127.273,124.361,164.157,170.38299999999998,255.292,287.8,280.785,153.07299999999998,66.387,-635.2090000000001,-781.569,-59.61600000000001,-315.69599999999997,21.55,175.826,0.0,320.204,304.209,254.23,213.986,150.941,131.705,114.302,109.573,106.046,105.15,146.214,158.54,247.145,278.079,121.993,138.121,-223.454,-831.931,-723.3939999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-742.2189999999999,0.0,294.445,272.403,221.675,192.854,143.11700000000002,125.6,110.80799999999999,108.625,107.814,106.84,147.344,162.085,315.98,390.116,259.465,50.32,-257.77299999999997,-978.3710000000001,-515.913,-492.017,-609.396,-340.645,457.18300000000005,59.95399999999999,394.227,378.485,329.05699999999996,300.805,251.733,235.41400000000002,222.679,221.345,220.951,221.361,263.028,277.848,364.591,391.145,173.44799999999998,-600.456,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-144.362,0.0,0.0,400.42900000000003,392.32,344.726,317.77,268.936,250.50900000000001,235.919,232.49599999999998,230.56799999999998,229.582,241.845,254.56,293.063,247.187,-513.321,-978.3710000000001,-978.3710000000001,-978.3710000000001,-936.258,0.0,0.0,0.0,0.0,0.0,360.223,357.62300000000005,320.855,304.509,276.267,259.64099999999996,243.768,245.19799999999998,243.61,239.597,250.602,260.474,296.308,210.03599999999997,-504.44699999999995,-978.3710000000001,-978.3710000000001,-978.3710000000001,-865.895,0.0,0.0,0.0,0.0,0.0,307.711,299.063,288.785,273.582,246.265,230.97799999999998,228.37599999999998,237.215,232.09599999999998,225.075,266.623,285.907,374.899,308.07599999999996,-431.76800000000003,-978.3710000000001,-978.3710000000001,-978.3710000000001,-867.2819999999999,0.0,0.0,0.0,0.0,180.39,387.921,374.57,327.203,301.415,253.206,234.983,220.39,218.338,216.463,215.127,255.865,270.97900000000004,357.858,381.82199999999995,-61.321999999999996,-640.993,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-54.483999999999995,0.0,0.0,198.96400000000003,425.72,409.76099999999997,354.17900000000003,320.38,264.79900000000004,246.618,232.31,230.78599999999997,228.558,226.458,267.405,285.274,372.529,381.649,-320.26599999999996,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-713.488,0.0,0.0,0.0,0.0,292.82,278.9,226.891,196.262,143.405,124.09,107.65100000000001,106.425,105.781,105.005,146.017,159.679,248.30900000000003,279.395,188.317,160.071,-48.815,-227.715,-286.655,-449.245,-120.88799999999999,-35.458,-46.873000000000005,166.548,289.062,277.539,226.467,199.718,151.662,132.4,115.26799999999999,112.057,110.564,109.814,150.597,163.816,275.55400000000003,400.411,406.73,-107.025,-516.729,-787.452,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-303.10200000000003,225.951,414.116,399.121,349.6,321.645,268.918,248.171,231.118,228.296,228.195,226.68099999999998,239.125,253.044,291.683,238.65400000000002,70.055,-204.61900000000003,-647.883,-978.3710000000001,-978.3710000000001,-978.3710000000001,-933.664,0.0,0.0,0.0,395.588,381.452,337.53,316.672,283.558,264.129,242.072,238.42,237.106,235.605,248.292,263.306,302.133,191.208,-511.472,-978.3710000000001,-978.3710000000001,-978.3710000000001,-934.948,0.0,0.0,0.0,0.0,0.0,378.207,365.626,348.23199999999997,326.324,291.95799999999997,270.623,250.801,247.185,243.247,241.18099999999998,254.59799999999998,265.775,304.67400000000004,203.50099999999998,22.302,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-553.923,0.0,0.0,0.0,0.0,261.63599999999997,256.08099999999996,241.704,220.00099999999998,185.46900000000002,164.83,151.475,146.929,242.949,252.37,290.60200000000003,303.07,395.31,386.457,277.16700000000003,-389.68300000000005,-296.591,-589.477,-978.3710000000001,-716.596,-978.3710000000001,-253.24599999999998,181.533,416.327,335.76599999999996,321.856,270.182,241.68599999999998,187.72299999999998,163.933,146.628,146.486,144.659,142.422,183.253,198.669,289.767,329.221,336.18300000000005,364.191,253.94299999999998,-461.904,-203.395,-971.363,-978.372,-579.2959999999999,323.329,-83.475,341.80800000000005,324.14,275.357,247.516,191.8,170.475,155.532,154.697,153.3,150.731,190.078,203.84400000000002,292.086,181.071,-472.561,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-272.257,0.0,0.0,0.0,455.796,447.376,396.939,364.905,305.121,280.49,260.176,252.49200000000002,247.283,244.863,285.89,303.79200000000003,392.591,272.60900000000004,-465.01599999999996,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-641.0,0.0,0.0,0.0,0.0,462.744,442.689,394.661,365.24,309.41900000000004,287.385,267.998,265.198,261.856,260.558,276.948,291.732,334.86,263.283,-480.833,-933.9860000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-640.909,0.0,0.0,0.0,0.0,377.251,364.765,315.327,292.006,260.47,243.736,227.78400000000002,227.43400000000003,228.34599999999998,227.95,240.41299999999998,249.954,282.661,207.364,-241.085,-903.5160000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-88.58,0.0,0.0,81.109,79.943,314.173,311.289,304.99,290.131,261.497,244.66400000000002,236.01,235.093,235.55599999999998,236.023,275.564,287.572,373.66,267.851,-236.51,-448.84,-978.3710000000001,-978.3710000000001,-978.3710000000001,-870.193,0.0,0.0,0.0,281.12,423.31699999999995,419.843,374.6,347.55400000000003,293.785,275.884,256.33099999999996,251.761,250.588,247.16400000000002,285.175,295.707,379.759,362.07099999999997,89.072,-523.067,-541.809,-798.199,-978.3710000000001,-978.3710000000001,-978.3710000000001,-581.232,0.0,211.082,451.51300000000003,423.64300000000003,359.23400000000004,320.095,262.397,240.005,222.266,219.28,217.785,217.63299999999998,259.281,273.091,356.773,198.753,-551.217,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-245.981,0.0,0.0,0.0,0.0,409.791,394.806,342.469,311.745,259.903,243.989,231.58700000000002,230.58599999999998,231.105,232.48,273.289,287.265,370.727,194.358,-599.354,-978.3710000000001,-978.3710000000001,-978.3710000000001,-932.791,0.0,0.0,0.0,0.0,0.0,415.655,406.66,356.52,327.427,277.009,258.69599999999997,242.701,240.002,239.873,240.08599999999998,280.058,292.203,377.04400000000004,215.503,-487.04400000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-239.604,0.0,0.0,0.0,0.0,450.02,438.673,386.63300000000004,356.04699999999997,301.855,284.039,270.524,268.23,264.26099999999997,259.96,269.39099999999996,281.807,318.268,146.39700000000002,287.098,-978.3710000000001,-374.689,-536.203,-926.944,-978.3710000000001,-978.3710000000001,-327.661,0.0,0.0,424.63199999999995,416.32199999999995,375.134,353.971,319.684,297.642,272.839,266.66200000000003,264.567,264.903,278.527,288.28700000000003,321.11400000000003,84.281,-707.268,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-85.182,0.0,0.0,0.0,0.0,388.629,380.435,365.22900000000004,342.707,306.983,282.774,264.493,260.608,259.138,253.21900000000002,292.115,307.802,394.11400000000003,182.12099999999998,-657.055,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-193.047,0.0,0.0,0.0,0.0,394.597,425.233,376.25800000000004,346.171,292.142,269.561,249.21400000000003,245.157,243.737,243.237,284.845,299.758,383.39099999999996,162.94899999999998,-656.508,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-122.236,0.0,0.0,0.0,0.0,401.912,424.01599999999996,375.176,341.344,280.85900000000004,253.03900000000002,232.729,229.11,226.127,224.31599999999997,264.86400000000003,278.807,364.587,158.56,-543.79,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-55.996,0.0,0.0,0.0,0.0,403.38199999999995,418.647,370.214,338.50199999999995,280.91900000000004,258.64799999999997,239.4,234.06900000000002,231.22,231.761,274.186,289.155,376.108,153.406,-627.92,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-21.026,0.0,0.0,0.0,0.0,400.18699999999995,427.772,377.92,346.17800000000005,289.08799999999997,267.185,249.044,247.65599999999998,245.15400000000002,242.22799999999998,282.633,298.952,386.49199999999996,190.75,-479.501,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-338.184,0.0,0.0,0.0,0.0,355.05400000000003,379.305,330.278,304.943,256.881,240.963,229.484,229.94,233.84799999999998,235.63099999999997,250.671,265.08799999999997,296.937,62.684,-721.051,-978.3710000000001,-978.3710000000001,-978.3710000000001,-430.046,0.0,0.0,0.0,0.0,0.0,344.80800000000005,370.483,331.209,313.346,277.245,246.22099999999998,218.071,215.28799999999998,213.287,226.687,240.30900000000003,280.595,279.13599999999997,59.958,-531.188,-978.3710000000001,-978.3710000000001,-978.3710000000001,-558.629,0.0,0.0,0.0,0.0,0.0,316.232,339.329,318.482,284.05400000000003,261.367,244.771,247.332,243.579,237.921,274.649,293.142,384.74800000000005,423.967,241.16,-244.065,-234.90099999999998,97.639,-576.491,-948.0360000000001,-978.3710000000001,-978.3710000000001,-723.2280000000001,0.0,0.0,430.44,423.175,388.24199999999996,331.254,307.55,285.6,277.975,273.832,271.242,310.813,323.801,413.445,452.29900000000004,151.26,-644.613,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-606.753,0.0,0.0,0.0,0.0,371.409,372.236,335.41900000000004,275.205,252.705,238.208,235.3,234.99,235.639,276.034,288.342,375.75699999999995,412.952,85.561,-714.956,-978.3710000000001,-978.3710000000001,-978.3710000000001,-790.1,0.0,0.0,0.0,0.0,0.0,312.591,327.444,301.48,253.812,239.55599999999998,227.548,227.734,229.22799999999998,230.607,271.376,285.428,375.814,415.066,92.385,-688.429,-978.3710000000001,-978.3710000000001,-978.3710000000001,-594.3919999999999,0.0,0.0,0.0,0.0,0.0,175.32299999999998,158.05200000000002,131.958,82.65899999999999,66.25,53.22,47.717,44.047,45.865,88.774,104.206,195.886,235.65,190.172,50.143,0.0,-129.27100000000002,0.0,52.846000000000004,-234.76,-485.35699999999997,303.994,-63.282,128.156,375.402,333.476,308.808,262.058,247.16400000000002,234.959,233.783,232.889,232.46599999999998,247.023,260.12,295.052,330.755,136.106,-209.18400000000003,-540.99,-483.111,-893.085,-660.71,-597.491,-697.0930000000001,-622.476,79.108,225.25,367.42900000000003,331.50300000000004,311.647,279.58,258.744,239.673,230.96400000000003,228.16400000000002,226.477,243.90900000000002,261.43,305.56,306.55400000000003,242.03099999999998,52.548,-560.071,-930.263,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-192.36700000000002,0.0,0.0,266.078,289.402,274.163,246.75,231.18200000000002,218.345,221.532,221.418,221.704,263.226,276.722,366.199,402.64599999999996,24.956,-7.197,-863.925,-978.3710000000001,-978.3710000000001,-978.3710000000001,-115.955,0.0,0.0,0.0,0.0,334.19599999999997,329.19800000000004,301.10900000000004,251.588,236.072,223.40599999999998,222.757,222.857,223.155,264.95099999999996,278.41900000000004,369.06199999999995,406.53,-41.44,-952.1160000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-148.188,0.0,0.0,0.0,0.0,0.0,316.8,352.86300000000006,320.96299999999997,269.714,252.56,237.79,236.93599999999998,236.108,233.37599999999998,275.97900000000004,290.268,378.19300000000004,412.658,-26.605,-894.922,-978.3710000000001,-978.3710000000001,-978.3710000000001,-388.16,0.0,0.0,0.0,0.0,0.0,331.35699999999997,364.084,331.87,281.205,264.11,248.703,245.945,244.188,241.672,280.567,293.45599999999996,381.59,415.333,-17.61,-848.816,-978.3710000000001,-978.3710000000001,-978.3710000000001,-565.538,0.0,0.0,0.0,0.0,0.0,323.955,371.214,338.531,284.332,261.473,240.40099999999998,234.084,230.209,226.46099999999998,266.22900000000004,279.19,371.168,408.49,-6.695,-812.462,-978.3710000000001,-978.3710000000001,-861.785,-631.078,0.0,0.0,0.0,0.0,0.0,198.37599999999998,195.16099999999997,163.736,108.619,87.243,71.657,241.088,238.34,236.142,248.503,260.828,302.04400000000004,336.11800000000005,287.954,270.028,272.346,11.404000000000002,-466.332,-784.573,-978.3710000000001,-801.308,-765.318,-132.145,0.0,208.172,185.55900000000003,160.637,123.985,91.053,74.028,70.012,64.9,58.086999999999996,67.561,76.719,116.023,114.485,118.744,64.498,-138.44799999999998,-282.611,-289.405,-310.526,-127.39,-161.447,-112.375,28.374000000000002,110.973,187.375,173.419,149.903,113.625,84.014,61.372,57.172,52.321999999999996,49.411,87.641,99.322,188.28900000000002,226.31900000000002,238.503,269.176,170.196,109.762,-75.389,61.672,16.261,166.268,-23.449,49.318999999999996,125.98899999999999,276.39599999999996,233.31900000000002,200.104,145.11,118.139,91.396,80.714,74.347,68.33800000000001,107.904,118.67200000000001,205.767,240.28599999999997,-20.378,-792.352,-978.3710000000001,-978.3710000000001,-978.3710000000001,-794.965,-978.3710000000001,-115.493,0.0,0.0,0.0,342.745,396.35699999999997,367.029,310.205,281.249,258.52299999999997,252.546,246.868,243.385,282.841,295.77,385.056,422.95099999999996,318.768,-162.862,-780.745,-952.551,-772.128,-871.8560000000001,-978.3710000000001,-382.98800000000006,0.0,0.0,0.0,376.404,405.81,372.726,316.808,291.778,269.188,262.797,257.14799999999997,251.533,289.9,303.2,395.13800000000003,431.869,-57.239,-860.4680000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-848.3660000000001,0.0,0.0,0.0,0.0,0.0,347.816,378.064,349.086,298.256,279.843,262.566,258.638,253.457,249.81799999999998,289.612,303.664,394.11699999999996,430.665,-40.195,-672.1210000000001,-961.1030000000001,-978.3710000000001,-978.3710000000001,-927.802,0.0,0.0,0.0,0.0,137.125,401.914,391.457,359.36300000000006,301.875,276.233,255.75,249.31,244.793,240.175,250.90599999999998,261.853,299.591,331.93699999999995,92.762,-205.97,-529.123,-978.3710000000001,-978.3710000000001,-978.3710000000001,-887.133,0.0,0.0,0.0,113.68799999999999,344.592,403.131,371.88,333.918,312.426,291.64599999999996,282.284,278.143,275.882,289.033,301.653,335.94699999999995,321.759,-164.882,-902.91,-792.93,-978.3710000000001,-978.3710000000001,-918.9810000000001,0.0,0.0,0.0,0.0,18.372,362.51599999999996,403.108,370.23699999999997,330.25199999999995,307.573,286.832,286.056,282.738,279.149,314.009,324.18,414.184,438.289,370.3,39.18,-273.658,-320.949,-720.4680000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-143.341,168.217,437.91,428.264,392.44300000000004,331.939,306.837,288.106,283.631,274.123,267.518,305.82,319.992,410.35,439.037,-108.25299999999999,-947.875,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-209.99200000000002,0.0,0.0,0.0,0.0,350.036,419.079,387.481,331.62800000000004,308.371,290.288,287.38,284.828,281.953,319.10200000000003,332.079,426.23900000000003,452.14,-112.42,-909.584,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-39.808,0.0,0.0,0.0,0.0,315.677,397.996,367.926,312.51,286.245,258.796,241.554,236.435,228.392,262.559,276.224,365.477,373.50300000000004,-211.178,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-241.537,0.0,0.0,0.0,0.0,0.0,253.96,341.541,309.815,257.112,238.898,224.296,220.87400000000002,219.69,219.687,261.91900000000004,278.455,373.62199999999996,391.74,-110.84299999999999,-598.706,-978.3710000000001,-978.3710000000001,-978.3710000000001,-352.409,0.0,0.0,0.0,0.0,0.0,294.498,371.207,342.164,289.78700000000003,265.689,241.507,234.75900000000001,231.514,229.479,242.968,256.175,294.565,311.687,-174.537,-393.204,-322.873,-378.148,-831.173,-978.3710000000001,-546.011,-388.769,0.0,0.0,246.865,333.745,364.17699999999996,340.89,303.454,273.837,247.81,235.35299999999998,234.237,237.013,252.668,263.028,301.116,288.203,119.387,-260.199,-208.576,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-115.807,0.0,0.0,0.0,257.658,367.99300000000005,330.405,283.199,254.83900000000003,237.02,239.635,238.468,238.734,280.05,291.73900000000003,379.466,356.68699999999995,-265.003,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-1.416,0.0,0.0,0.0,0.0,0.0,269.481,369.56300000000005,336.542,281.524,257.86,239.667,233.894,230.375,228.239,267.014,281.147,372.666,353.786,-252.127,-978.3710000000001,-978.3710000000001,-978.3710000000001,-954.674,0.0,0.0,0.0,0.0,0.0,0.0,298.05400000000003,403.52,375.588,321.596,299.885,280.934,275.87,270.85400000000004,267.087,307.406,323.217,416.57300000000004,388.038,-233.08599999999998,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-559.428,0.0,0.0,0.0,0.0,0.0,325.65,427.086,393.18,336.45300000000003,313.934,293.307,285.461,280.627,280.568,323.283,337.80199999999996,430.76099999999997,398.00300000000004,-198.91,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-813.39,0.0,0.0,0.0,0.0,0.0,340.414,434.209,396.33,338.25300000000004,310.97,288.575,284.46,281.41900000000004,276.639,315.434,330.01099999999997,424.126,391.43800000000005,-172.07299999999998,-950.1239999999999,-970.632,-798.865,-968.702,-123.429,-926.562,0.0,0.0,0.0,0.0,343.767,437.994,400.455,341.842,315.697,291.185,284.094,277.998,273.639,287.113,303.597,349.41,312.093,-256.08299999999997,-489.691,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-35.902,0.0,0.0,0.0,0.0,307.881,414.282,385.534,344.76300000000003,317.003,295.203,280.691,271.57099999999997,266.901,280.666,293.457,335.269,251.24900000000002,-292.578,-978.3710000000001,-978.3710000000001,-978.3710000000001,-455.014,-818.3539999999999,0.0,0.0,0.0,0.0,35.428000000000004,245.69,375.974,354.913,315.827,285.802,260.731,251.176,240.613,234.394,271.274,282.195,371.408,334.37800000000004,307.39799999999997,-6.58,-112.54,-218.037,-859.4110000000001,-978.3710000000001,-657.133,-618.16,-186.815,-75.994,69.139,269.557,382.95099999999996,349.659,293.284,270.243,251.257,246.541,239.84099999999998,233.985,272.163,283.256,369.61400000000003,360.39,189.42,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-574.793,0.0,0.0,0.0,0.0,185.21599999999998,303.165,269.08299999999997,213.153,188.028,166.088,160.929,158.144,153.847,191.84400000000002,205.11700000000002,293.375,326.122,318.046,215.051,144.463,154.671,-3.353,-90.431,-759.6619999999999,-608.1519999999999,-332.9,-47.294,222.601,352.967,306.681,270.683,213.925,189.18599999999998,167.96599999999998,157.899,149.658,146.591,186.65200000000002,200.847,288.57,219.282,-316.867,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-427.95,0.0,0.0,0.0,0.0,282.191,403.119,367.69699999999995,312.681,290.35400000000004,270.66900000000004,265.387,260.129,255.685,297.14099999999996,311.499,399.845,326.533,-288.841,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-297.01599999999996,0.0,0.0,0.0,66.805,-74.347,265.434,387.45099999999996,356.42199999999997,298.422,270.775,247.843,241.00799999999998,233.88,230.96200000000002,246.205,257.752,295.29200000000003,218.205,-434.406,-978.3710000000001,-978.3710000000001,-978.3710000000001,-580.8580000000001,0.0,0.0,0.0,0.0,0.0,0.0,245.24,380.63300000000004,353.55199999999996,315.697,289.47,267.769,258.514,255.673,252.797,265.716,276.337,314.46,193.19099999999997,-438.525,-978.3710000000001,-978.3710000000001,-978.3710000000001,-709.615,0.0,0.0,0.0,0.0,0.0,0.0,193.773,365.74699999999996,343.968,308.303,282.415,259.66,258.045,251.412,243.84099999999998,280.612,291.666,376.68,285.336,-346.915,-978.3710000000001,-978.3710000000001,-978.3710000000001,-881.811,0.0,0.0,0.0,0.0,0.0,0.0,257.392,406.81300000000005,367.593,310.95,287.328,259.253,243.44299999999998,235.606,232.03099999999998,271.722,283.903,369.464,272.819,-353.846,-978.3710000000001,-978.3710000000001,-978.3710000000001,-938.1560000000001,0.0,0.0,0.0,0.0,0.0,0.0,231.396,379.295,342.347,287.232,266.327,246.04,240.007,236.541,234.942,274.591,286.79,373.63699999999994,272.743,-383.403,-978.3710000000001,-978.3710000000001,-978.3710000000001,-767.8960000000001,0.0,0.0,0.0,0.0,0.0,0.0,232.528,380.224,347.351,293.012,268.563,243.71900000000002,237.051,233.71099999999998,229.75400000000002,267.728,280.002,364.142,323.902,118.939,-522.845,-978.3710000000001,-978.3710000000001,-978.3710000000001,-793.9860000000001,0.0,0.0,0.0,0.0,0.0,230.98,373.079,341.48,286.465,265.134,244.803,236.748,233.05900000000003,232.828,272.52299999999997,285.79,370.349,269.043,-100.04299999999999,-717.923,-978.3710000000001,-978.3710000000001,-978.3710000000001,-300.388,0.0,0.0,0.0,0.0,0.0,278.191,386.425,355.425,299.52099999999996,277.21299999999997,256.902,250.06900000000002,246.97799999999998,243.734,252.455,262.87,300.36400000000003,291.79200000000003,72.641,-882.595,-539.008,-978.3710000000001,-978.3710000000001,-822.3539999999999,0.0,0.0,0.0,0.0,0.0,275.532,362.038,335.148,295.994,269.985,249.122,239.678,235.555,230.28099999999998,240.584,250.74400000000003,282.966,130.149,-85.21600000000001,-803.923,-978.3710000000001,-680.091,-978.3710000000001,-255.38400000000001,0.0,0.0,0.0,0.0,0.0,141.817,261.763,235.533,196.014,169.868,148.486,223.75599999999997,220.65200000000002,218.012,257.829,271.529,354.23699999999997,386.29400000000004,22.956999999999997,348.11199999999997,314.643,-76.232,-638.9580000000001,-952.324,-640.9219999999998,-509.121,-637.689,-416.2000000000001,-95.738,281.78700000000003,392.48800000000006,348.184,286.335,271.807,250.513,245.49599999999998,243.735,236.04,273.528,289.222,368.298,408.712,-60.68,-92.167,-76.429,-978.3710000000001,-978.3710000000001,-475.528,-728.2339999999998,-328.2990000000001,-224.193,-157.019,251.196,320.8,374.776,347.18199999999996,292.487,268.83299999999997,249.835,245.946,244.373,243.21,282.274,295.597,381.165,377.88599999999997,323.401,146.491,-701.523,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-43.295,0.0,0.0,252.093,403.635,369.091,314.329,293.663,273.47700000000003,266.538,260.832,254.562,289.35400000000004,294.611,375.074,256.405,-397.991,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-32.881,0.0,0.0,0.0,0.0,0.0,255.407,406.55199999999996,366.62199999999996,301.934,272.466,245.957,234.872,229.635,226.544,266.58799999999997,279.156,363.096,239.435,-420.60400000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-748.921,0.0,0.0,0.0,0.0,0.0,0.0,254.611,396.16,357.32099999999997,297.375,271.056,247.954,240.359,234.764,230.421,242.30599999999998,254.18599999999998,286.36400000000003,145.874,-523.694,-978.3710000000001,-978.3710000000001,-978.3710000000001,-390.406,0.0,0.0,0.0,0.0,0.0,0.0,223.313,399.602,373.949,322.58299999999997,288.8,263.97900000000004,248.28400000000002,240.187,236.62400000000002,248.315,259.319,292.596,118.572,-521.98,-978.3710000000001,-978.3710000000001,-978.3710000000001,-455.97,0.0,0.0,0.0,0.0,0.0,0.0,197.00599999999997,396.314,371.934,331.407,301.473,276.295,275.613,270.245,260.681,295.435,305.82099999999997,388.64300000000003,252.713,-378.445,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-74.59,0.0,0.0,0.0,0.0,0.0,269.405,433.31300000000005,389.926,325.351,294.699,269.703,263.453,258.904,256.355,295.928,312.442,399.931,279.27099999999996,-229.525,-833.178,-978.3710000000001,-842.071,-942.9830000000001,-679.615,0.0,0.0,0.0,0.0,0.0,194.63299999999998,382.786,358.92800000000005,300.914,274.814,257.11400000000003,254.169,254.463,250.52,286.138,296.862,379.468,227.27900000000002,-303.796,-784.995,-978.3710000000001,-978.3710000000001,-978.3710000000001,-113.925,0.0,0.0,0.0,0.0,0.0,323.064,421.894,387.67,333.55300000000005,308.861,292.457,285.777,278.684,272.47900000000004,309.269,317.77299999999997,397.20300000000003,403.499,-49.136,-496.01199999999994,-834.368,-978.3710000000001,-978.3710000000001,-978.3710000000001,-506.621,0.0,0.0,0.0,0.0,253.28799999999998,428.215,393.654,341.38,318.253,298.725,295.045,288.801,282.096,318.155,329.01800000000003,412.004,311.264,23.043000000000003,-474.63300000000004,-893.091,-763.2,-819.2560000000001,-978.3710000000001,-849.03,0.0,0.0,0.0,0.0,254.083,439.62199999999996,406.63300000000004,348.654,322.181,296.875,286.95,279.064,270.013,277.453,285.736,317.442,170.014,-443.651,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-44.037,0.0,0.0,0.0,0.0,0.0,228.294,425.666,402.108,365.05800000000005,341.44699999999995,318.601,306.469,302.045,298.82099999999997,310.848,320.74,351.37800000000004,163.951,-449.30699999999996,-978.3710000000001,-870.735,-978.3710000000001,-978.3710000000001,-347.12699999999995,0.0,0.0,0.0,0.0,0.0,256.231,421.657,398.87699999999995,363.087,337.861,315.145,313.072,306.306,296.421,331.67699999999996,343.885,425.48,359.47900000000004,474.97900000000004,87.38799999999999,-334.441,-978.3710000000001,-811.145,-618.238,-978.3710000000001,-978.3710000000001,-342.846,-13.311,81.857,274.663,468.056,429.626,366.471,339.537,316.765,308.039,303.059,299.232,339.335,352.07300000000004,433.164,263.776,-436.07199999999995,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-308.746,0.0,0.0,0.0,0.0,251.56599999999997,450.154,416.731,359.564,334.708,312.025,303.871,297.392,292.639,331.13199999999995,345.1,428.961,256.624,-398.13800000000003,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-563.363,0.0,0.0,0.0,0.0,0.0,223.456,430.13199999999995,396.11800000000005,340.58099999999996,318.24,299.316,294.99,290.482,283.139,317.438,328.93699999999995,412.98400000000004,347.74,-391.846,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-461.801,0.0,0.0,0.0,0.0,0.0,244.329,442.97900000000004,405.57800000000003,346.202,321.415,297.83099999999996,288.599,284.345,278.407,315.987,326.962,407.69699999999995,251.57299999999998,-357.611,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-416.29699999999997,0.0,0.0,97.72,-108.751,0.0,234.18400000000003,449.13199999999995,415.39599999999996,355.34,328.715,306.981,300.655,297.27099999999996,291.383,302.783,318.041,351.14,168.192,-294.381,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-376.37300000000005,0.0,0.0,0.0,0.0,0.0,169.24900000000002,411.01199999999994,394.94,361.76800000000003,339.074,319.801,311.765,305.28700000000003,299.149,307.802,319.297,355.836,133.175,-458.67400000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-110.742,0.0,0.0,0.0,0.0,0.0,118.859,383.31300000000005,367.82,341.45099999999996,328.63800000000003,309.35,304.82099999999997,299.105,298.728,342.583,354.995,436.074,260.33299999999997,-369.842,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-330.801,0.0,0.0,0.0,0.0,0.0,184.297,415.405,388.645,329.91,305.46,286.406,280.688,280.538,281.191,323.61,339.477,418.905,264.248,-311.08,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-336.934,0.0,0.0,0.0,0.0,0.0,187.39,411.26,384.87300000000005,330.99699999999996,307.888,287.16200000000003,272.48,258.01,247.30900000000003,281.063,294.753,379.941,305.70099999999996,-333.945,-879.699,-978.3710000000001,-978.3710000000001,-978.3710000000001,-245.858,0.0,0.0,0.0,0.0,0.0,165.583,399.00699999999995,368.5,310.58799999999997,285.613,263.743,257.971,254.345,251.125,288.095,296.938,375.64599999999996,211.338,-223.825,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-12.097000000000001,0.0,0.0,0.0,0.0,0.0,157.334,402.723,377.355,307.754,266.32599999999996,245.75099999999998,239.493,236.19,234.202,274.132,287.346,367.52099999999996,166.375,-414.306,-978.3710000000001,-978.3710000000001,-978.3710000000001,-615.259,0.0,0.0,0.0,0.0,0.0,0.0,171.054,386.535,357.639,304.432,281.257,259.61400000000003,248.582,240.833,236.817,249.32,260.70099999999996,289.83799999999997,133.218,-487.10699999999997,-915.0269999999999,-978.3710000000001,-978.3710000000001,-447.036,0.0,0.0,0.0,0.0,0.0,0.0,184.365,407.145,384.566,348.57800000000003,336.45,309.347,288.19,286.436,278.342,283.944,298.07599999999996,331.57599999999996,146.095,-439.866,-937.977,-978.3710000000001,-978.3710000000001,-978.3710000000001,-8.525,0.0,0.0,0.0,0.0,0.0,151.486,405.86300000000006,386.961,349.904,324.41200000000003,303.082,294.26599999999996,287.079,282.558,291.837,301.392,330.528,124.54700000000001,-286.10900000000004,-934.487,-978.3710000000001,-978.3710000000001,-978.3710000000001,-111.022,0.0,0.0,0.0,0.0,0.0,148.341,408.38800000000003,386.12,351.23699999999997,328.398,310.54200000000003,306.432,299.09,292.863,329.895,342.657,426.555,268.79900000000004,-296.212,-645.179,-978.3710000000001,-978.3710000000001,-978.3710000000001,-342.825,-454.05699999999996,0.0,0.0,0.0,0.0,213.025,446.48800000000006,414.918,359.04699999999997,336.525,315.597,309.79200000000003,306.678,302.58799999999997,341.217,354.455,437.406,264.895,-281.572,-871.7560000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-811.212,0.0,0.0,0.0,0.0,0.0,396.575,464.44300000000004,429.06800000000004,371.111,347.025,326.125,316.918,308.95099999999996,303.76099999999997,341.798,354.50199999999995,436.025,275.726,-344.86,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-941.117,0.0,0.0,0.0,0.0,0.0,201.62400000000002,454.466,423.445,367.936,342.325,319.976,310.585,302.997,296.801,334.606,347.32099999999997,429.722,267.88599999999997,-341.116,-976.9069999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-643.241,0.0,0.0,0.0,0.0,0.0,218.019,445.869,411.651,355.949,334.421,314.671,306.842,298.374,294.60400000000004,305.077,313.17400000000004,343.965,150.108,-56.861000000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-584.413,0.0,170.74900000000002,-190.02599999999998,0.0,0.0,183.96099999999998,423.375,401.01099999999997,364.778,340.801,319.472,302.13599999999997,293.314,289.361,300.625,312.14799999999997,343.13,120.787,-501.657,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-30.749000000000002,0.0,0.0,0.0,0.0,0.0,99.695,397.454,378.63300000000004,339.673,312.43,295.91900000000004,296.08099999999996,292.992,290.714,326.947,339.58,425.94800000000004,237.699,-329.716,-964.284,-978.3710000000001,-978.3710000000001,-978.3710000000001,-260.032,0.0,0.0,0.0,0.0,0.0,145.181,413.579,377.522,320.356,299.377,283.139,277.945,274.121,272.317,315.498,333.199,417.721,232.862,-356.525,-448.39300000000003,-978.3710000000001,-780.8610000000001,-978.3710000000001,-867.665,0.0,0.0,0.0,0.0,0.0,239.41299999999998,491.765,441.347,367.18300000000005,331.648,302.78700000000003,294.209,288.69,282.493,320.743,335.651,419.23,241.782,-331.921,-964.6619999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-617.109,0.0,0.0,0.0,0.0,0.0,214.36599999999999,480.653,444.51800000000003,380.67900000000003,349.12699999999995,318.973,309.087,303.182,298.22700000000003,335.397,343.26199999999994,422.275,236.392,-89.29799999999999,-947.66,-978.3710000000001,-978.3710000000001,-978.3710000000001,-964.868,0.0,0.0,0.0,0.0,0.0,238.543,480.74800000000005,445.79400000000004,386.94699999999995,358.069,332.871,323.883,316.9,307.272,340.394,350.186,430.37699999999995,242.22799999999998,-316.66,-923.788,-978.3710000000001,-978.3710000000001,-820.8580000000001,-978.3710000000001,192.78799999999998,-286.478,0.0,0.0,0.0,242.847,489.50300000000004,451.06699999999995,383.02099999999996,348.426,319.298,306.546,296.79900000000004,289.577,299.944,311.535,338.955,154.23,-424.469,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-371.524,0.0,0.0,351.014,285.876,308.425,356.066,417.709,398.904,364.809,341.73199999999997,319.577,300.934,285.29900000000004,267.8,270.97700000000003,278.28,305.124,68.658,-504.458,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-765.135,-293.666,0.0,0.0,0.0,0.0,97.152,401.836,374.902,333.48800000000006,300.617,275.187,267.188,259.723,256.04400000000004,295.558,308.959,390.20599999999996,314.35200000000003,-317.628,-921.09,-978.3710000000001,-978.3710000000001,-978.3710000000001,-138.86,0.0,0.0,0.0,209.976,487.75699999999995,191.577,455.86699999999996,425.292,352.094,311.681,289.594,280.647,271.215,264.64,302.758,315.255,396.765,210.577,-335.80400000000003,-955.22,-978.3710000000001,-978.3710000000001,-978.3710000000001,-756.6410000000001,-320.92400000000004,0.0,0.0,0.0,122.505,310.643,446.409,401.13,337.327,310.343,287.455,279.188,271.002,264.808,302.765,314.435,395.73699999999997,217.919,-333.35400000000004,-951.0089999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-33.316,-489.981,0.0,0.0,374.694,134.704,196.75099999999998,382.834,345.36800000000005,282.778,256.45099999999996,232.903,222.192,215.02200000000002,210.733,249.952,264.41,348.57099999999997,242.56599999999997,-124.935,-6.877000000000001,-21.775,-313.829,-652.7180000000001,-978.3710000000001,-978.3710000000001,-72.952,425.439,51.544,88.613,200.782,373.501,342.05300000000005,283.788,256.204,230.602,224.343,215.136,204.583,248.44400000000002,266.267,351.866,172.104,-319.60200000000003,-945.143,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-458.444,0.0,0.0,0.0,0.0,190.08,454.256,418.836,358.452,336.351,315.752,307.465,305.613,303.76099999999997,315.46299999999997,316.672,336.657,173.37,-458.836,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-226.959,0.0,0.0,0.0,0.0,0.0,107.04299999999999,421.23800000000006,401.80199999999996,364.315,339.425,317.625,306.069,303.995,303.248,312.69,323.519,351.88699999999994,166.86,-421.705,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-138.31799999999998,0.0,0.0,0.0,0.0,0.0,149.92,445.236,424.091,383.00699999999995,352.955,325.089,324.925,319.98,310.627,342.227,352.07,430.702,261.58099999999996,-321.858,-962.5189999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-702.171,0.0,0.0,0.0,0.0,0.0,236.753,480.714,451.885,389.61400000000003,362.139,340.44199999999995,333.829,330.216,326.688,363.111,370.231,445.9,306.682,-147.08100000000002,-669.793,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-542.749,0.0,0.0,0.0,0.0,233.265,493.0,463.335,404.76099999999997,377.526,345.333,330.351,322.842,318.73900000000003,358.13599999999997,374.39,460.585,316.72900000000004,-206.69099999999997,-665.69,-606.626,-408.17400000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-518.464,0.0,0.0,157.704,190.36900000000003,409.184,369.231,305.4,280.377,259.848,253.632,249.532,248.275,287.314,304.004,394.231,248.65,-78.501,-914.2539999999999,-140.446,265.781,350.023,-202.18400000000003,-944.8710000000001,-978.3710000000001,-978.3710000000001,-533.842,-302.85900000000004,118.956,420.876,404.22900000000004,347.06,354.843,364.014,349.538,332.667,318.555,353.64599999999996,368.338,450.226,504.55400000000003,362.85699999999997,-173.107,-564.696,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-7.015,0.0,0.0,157.346,432.048,414.85400000000004,360.00800000000004,337.255,318.868,310.10400000000004,302.633,299.362,313.805,328.13599999999997,360.965,216.359,-393.839,-754.145,-978.3710000000001,-978.3710000000001,-978.3710000000001,-537.344,0.0,0.0,0.0,0.0,0.0,106.375,397.545,385.48199999999997,351.58099999999996,331.55800000000005,314.643,307.381,305.435,301.709,310.12,316.955,344.73199999999997,135.852,-408.764,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-28.455,0.0,0.0,0.0,0.0,0.0,47.644,371.972,371.15,337.894,314.842,292.624,291.119,287.887,285.524,326.857,344.042,427.972,278.938,-275.369,-916.82,-978.3710000000001,-727.492,64.975,-978.3710000000001,-623.487,0.0,0.0,121.866,-135.624,160.145,458.51599999999996,450.676,394.941,367.292,340.02099999999996,326.651,316.518,306.249,342.93,357.277,440.89599999999996,283.569,-255.833,-883.568,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,198.25,329.286,-290.301,-302.755,0.0,265.46,446.09,408.559,344.721,313.781,285.818,340.48400000000004,330.05400000000003,323.288,359.736,371.865,452.954,325.52099999999996,-246.46900000000002,-881.8610000000001,-978.3710000000001,-978.3710000000001,44.019,117.71600000000001,149.738,-251.68900000000002,-498.05300000000005,-571.318,-382.458,190.77,437.836,411.611,357.599,335.545,319.005,316.58,315.473,313.112,344.816,353.66,435.58,356.334,-197.84400000000002,-832.243,-978.3710000000001,-978.3710000000001,-130.945,-978.3710000000001,-978.3710000000001,-562.1569999999999,0.0,0.0,0.0,247.65,386.401,356.999,294.177,267.09,251.505,245.222,241.101,234.96599999999998,273.485,289.258,370.705,196.51,23.916,-660.446,-978.3710000000001,427.005,295.922,235.606,-73.548,-735.6560000000001,-978.3710000000001,-688.5169999999999,385.845,87.36200000000001,381.976,353.458,293.869,270.185,252.13400000000001,303.065,303.862,302.723,312.381,322.738,352.435,202.831,-373.528,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-371.29,0.0,0.0,0.0,0.0,125.398,452.999,429.344,385.26800000000003,359.73900000000003,336.63199999999995,323.661,314.313,304.717,315.591,329.00699999999995,364.806,169.85,-334.29400000000004,-931.387,-978.3710000000001,-978.3710000000001,-978.3710000000001,-485.955,0.0,0.0,0.0,0.0,0.0,163.87,459.06300000000005,435.621,396.87800000000004,370.18300000000005,350.055,342.44199999999995,330.48699999999997,323.809,361.662,374.411,460.786,319.939,-193.493,-791.0260000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-320.575,0.0,0.0,0.0,0.0,200.03799999999998,498.288,467.376,407.86699999999996,378.61199999999997,355.657,342.969,334.871,332.05400000000003,337.902,344.374,375.435,197.31900000000002,-302.01,-895.0939999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-956.7719999999999,0.0,124.895,-97.573,-41.422,0.0,160.95600000000002,466.906,441.983,397.86199999999997,369.619,343.048,335.11199999999997,326.561,314.91700000000003,346.469,357.954,436.46,284.219,-207.794,-790.691,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-187.373,0.0,0.0,0.0,0.0,81.963,406.222,380.899,325.012,303.47,284.349,280.181,272.199,264.703,303.20599999999996,317.577,400.91,276.059,-256.176,-865.6110000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-279.758,0.0,0.0,0.0,0.0,0.0,127.596,429.577,400.038,337.134,307.749,287.363,283.192,279.73900000000003,276.17,316.824,328.756,411.644,288.006,-206.727,-592.555,-978.3710000000001,-978.3710000000001,-978.3710000000001,-799.289,0.0,0.0,0.0,0.0,0.0,387.70300000000003,459.334,415.86400000000003,353.861,328.395,307.341,303.123,295.215,287.494,298.057,306.789,335.88599999999997,341.574,177.118,-201.775,-291.599,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-709.946,0.0,0.0,0.0,130.757,407.824,389.121,352.329,328.875,307.111,295.807,291.315,285.445,298.893,308.666,335.542,166.271,-74.619,-310.198,-881.034,-978.3710000000001,-978.3710000000001,-978.3710000000001,-137.03799999999998,0.0,0.0,0.0,0.0,220.72099999999998,434.964,421.25800000000004,387.435,363.092,338.777,329.504,318.7,311.277,346.11,357.599,442.834,351.334,-168.71599999999998,-755.127,-978.3710000000001,-978.3710000000001,-978.3710000000001,-237.465,-978.3710000000001,-70.779,0.0,237.646,306.786,447.63,418.99,397.445,345.224,324.33099999999996,300.894,292.33,287.469,285.611,332.89099999999996,342.954,427.918,316.77099999999996,-169.03,-755.232,-978.3710000000001,-978.3710000000001,-790.926,-978.3710000000001,-978.3710000000001,-8.0,0.0,0.0,0.0,308.232,489.972,456.78,394.454,364.944,334.73800000000006,322.108,318.635,311.703,348.713,363.05199999999996,450.44300000000004,334.1,-177.09900000000002,-804.1389999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-444.793,0.0,0.0,0.0,0.0,205.00900000000001,501.26,473.593,412.584,382.343,356.48699999999997,343.57800000000003,335.082,330.945,372.48199999999997,389.43199999999996,481.713,364.935,-145.968,-762.307,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-686.434,0.0,0.0,0.0,0.0,216.233,484.898,449.524,389.286,369.555,352.779,346.06300000000005,337.82,337.49,386.02099999999996,400.334,488.666,371.389,-138.88299999999998,-591.698,-978.3710000000001,-908.862,-6.011,219.773,-387.494,-978.3710000000001,-819.0889999999999,-543.5830000000001,-378.84,268.797,480.71,451.59,395.38199999999995,352.754,326.626,325.816,323.372,314.918,325.47700000000003,343.665,391.093,288.185,-59.217,-897.125,-282.164,-978.3710000000001,-978.3710000000001,30.413,-129.977,-722.173,-662.69,-416.36,-13.775,371.56300000000005,441.791,436.418,397.936,362.35699999999997,336.217,330.629,327.671,320.926,324.697,334.798,370.20099999999996,307.069,-139.873,196.537,-143.84,-271.881,-835.0419999999999,-859.982,-958.42,-978.3710000000001,-978.3710000000001,271.44599999999997,-26.504,139.489,434.88300000000004,419.5,372.334,342.1,324.913,319.57599999999996,306.597,303.124,347.211,349.944,425.968,424.173,90.399,-93.042,-527.97,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-526.3009999999999,-575.876,0.0,0.0,179.425,480.17400000000004,453.67199999999997,395.18,369.33099999999996,345.431,337.31199999999995,329.73,322.36,359.767,373.909,460.346,362.014,-194.82,-879.825,-978.3710000000001,-978.3710000000001,-506.69,-978.3710000000001,-790.544,0.0,0.0,0.0,0.0,223.19099999999997,486.265,456.289,401.279,377.569,353.162,343.789,337.37199999999996,325.964,360.666,376.64,464.67800000000005,373.675,-160.84,-815.37,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-541.817,0.0,0.0,0.0,0.0,202.678,496.425,460.017,402.44,378.855,358.042,347.48699999999997,334.87,327.161,369.515,382.215,467.306,362.032,-145.141,-579.08,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-803.268,0.0,0.0,0.0,0.0,241.977,491.611,453.25,393.606,367.574,345.866,338.5,330.29400000000004,325.381,366.996,380.26199999999994,464.913,358.667,-150.73,-771.173,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-572.038,0.0,0.0,0.0,0.0,201.18,488.81300000000005,453.86199999999997,396.781,370.836,347.88300000000004,338.472,323.88599999999997,320.83299999999997,340.935,354.406,382.76599999999996,275.598,-272.752,-884.64,-978.3710000000001,-978.3710000000001,-407.145,-978.3710000000001,-615.48,0.0,0.0,0.0,0.0,180.273,463.45099999999996,438.74300000000005,398.754,376.68300000000005,346.935,327.881,317.067,314.78,331.98199999999997,340.35,376.61,258.993,-270.738,-834.693,-875.357,-138.546,-978.3710000000001,-978.3710000000001,-901.3330000000001,0.0,0.0,0.0,0.0,107.743,406.461,391.07199999999995,356.75,339.069,318.64799999999997,313.478,308.677,304.911,341.20599999999996,352.26,441.095,370.25199999999995,-37.437,-618.828,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-273.135,0.0,0.0,0.0,0.0,181.05900000000003,424.769,403.4,351.67400000000004,331.94800000000004,313.028,308.809,306.732,305.236,346.92900000000003,359.25800000000004,445.83099999999996,377.833,-155.453,-821.419,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,274.772,-375.045,0.0,0.0,0.0,183.66299999999998,455.374,425.85,370.6,345.083,323.798,316.91200000000003,310.638,306.791,346.18199999999996,358.774,444.98199999999997,361.94599999999997,-4.9430000000000005,-566.268,-909.405,-978.3710000000001,-693.6619999999999,-446.944,-887.375,-577.347,0.0,0.0,108.537,339.023,472.411,433.865,370.19199999999995,346.403,325.161,314.09,307.57099999999997,305.63,344.983,360.403,445.92199999999997,431.85,73.579,48.108000000000004,37.16,-968.7260000000001,-736.8480000000001,-748.0239999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-247.96200000000002,92.891,228.19799999999998,487.91,449.14,392.538,368.676,342.662,348.92900000000003,343.624,340.69699999999995,382.286,400.721,489.62300000000005,396.996,-130.80100000000002,-400.75800000000004,-387.022,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-804.6080000000001,0.0,0.0,0.0,446.912,497.11300000000006,463.42699999999996,405.392,366.194,342.231,340.336,331.589,325.55,340.075,354.05699999999996,390.94300000000004,316.702,-218.017,-839.1310000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-505.374,0.0,0.0,0.0,0.0,205.676,469.159,442.80199999999996,402.006,376.11199999999997,352.909,338.32599999999996,332.17900000000003,328.64599999999996,337.63300000000004,351.665,389.724,278.719,-253.94400000000002,-922.939,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-35.117,0.0,0.0,0.0,0.0,216.023,468.44199999999995,444.24,405.62,377.42,353.94599999999997,350.31300000000005,343.425,339.77099999999996,375.981,386.351,476.665,423.874,36.758,-759.4860000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-890.183,0.0,0.0,0.0,0.0,259.125,500.042,461.716,394.666,361.42900000000003,337.945,327.064,320.432,311.969,346.163,359.216,448.80199999999996,426.92800000000005,172.19,-602.0980000000001,-514.464,-978.3710000000001,-978.3710000000001,-377.50800000000004,-295.29,-479.56199999999995,-978.3710000000001,-391.233,0.0,195.43599999999998,441.517,409.579,354.85699999999997,330.466,308.84,301.096,292.916,289.194,326.421,335.58,422.779,352.767,-153.131,-804.41,-978.3710000000001,-978.3710000000001,-978.3710000000001,-961.164,0.0,0.0,0.0,0.0,0.0,173.449,404.92900000000003,375.735,318.918,293.91,272.60900000000004,267.41200000000003,264.724,262.192,301.788,315.218,404.11800000000005,334.853,-167.614,-818.15,-978.3710000000001,-978.3710000000001,-978.3710000000001,-519.4,0.0,0.0,0.0,0.0,0.0,245.41400000000002,487.07199999999995,455.88300000000004,398.233,352.444,319.847,323.093,318.72900000000004,311.013,348.57199999999995,362.907,451.65,372.28,-137.406,-811.3330000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-420.827,0.0,0.0,0.0,16.163,342.467,488.468,454.079,393.711,365.775,345.37,329.81,316.13599999999997,311.55400000000003,321.186,329.625,365.14099999999996,288.67900000000003,-244.537,-875.595,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-161.54399999999998,0.0,0.0,0.0,0.0,190.55700000000002,443.832,425.84,392.19199999999995,355.462,316.482,297.959,293.17,292.625,307.351,321.168,359.14,263.27299999999997,-160.27700000000002,-831.056,-978.3710000000001,-978.3710000000001,-978.3710000000001,-813.416,0.0,0.0,0.0,0.0,0.0,223.25799999999998,440.774,415.51800000000003,377.9,351.986,332.336,332.964,330.12800000000004,323.86,361.769,368.31699999999995,449.86199999999997,435.033,23.002,-427.00300000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-964.3439999999999,0.0,0.0,0.0,0.0,389.68199999999996,345.892,404.017,386.99300000000005,358.159,339.85400000000004,332.49300000000005,326.14599999999996,324.254,364.708,378.829,463.39099999999996,417.667,57.483000000000004,-499.61300000000006,-949.227,-978.3710000000001,-978.3710000000001,-978.3710000000001,41.67,-346.36199999999997,58.971000000000004,-364.839,-306.853,267.789,486.99699999999996,451.249,393.931,368.903,348.945,344.10400000000004,337.603,332.92800000000005,366.955,371.99699999999996,457.151,400.157,-109.47,-795.15,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-818.569,0.0,0.0,0.0,0.0,253.562,497.436,467.42400000000004,410.472,382.94300000000004,357.676,351.782,346.755,337.93199999999996,372.809,386.47,475.836,423.793,-95.061,-787.038,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-841.09,0.0,0.0,0.0,0.0,267.487,499.684,467.709,406.49199999999996,377.42800000000005,350.64300000000003,342.57099999999997,338.945,335.222,375.05199999999996,389.276,480.235,434.145,-89.34299999999999,-781.0219999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-852.824,0.0,0.0,0.0,0.0,236.708,446.81699999999995,417.717,367.116,351.202,335.22,323.998,314.563,310.16200000000003,323.389,336.67,376.025,321.453,-210.85299999999998,-882.5310000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-936.1569999999999,0.0,0.0,0.0,0.0,0.0,244.31900000000002,437.295,409.061,371.444,347.19300000000004,325.36,312.678,306.89,303.9,313.575,327.022,366.80400000000003,273.286,-258.48400000000004,-948.377,-978.3710000000001,-978.3710000000001,-978.3710000000001,-686.671,0.0,0.0,0.0,0.0,0.0,202.979,465.39599999999996,444.75,408.98199999999997,385.72,365.105,363.332,359.42900000000003,352.898,388.89099999999996,398.411,484.603,440.538,-81.858,-770.941,-978.3710000000001,-978.3710000000001,-573.438,-978.3710000000001,-978.3710000000001,122.626,145.213,-521.849,-68.887,214.044,371.195,464.56,416.025,393.171,374.272,365.875,359.99,354.99699999999996,390.86699999999996,404.27,495.54900000000004,460.07300000000004,-64.62899999999999,-773.7339999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-884.826,0.0,0.0,7.636,-8.498,204.445,370.26800000000003,337.673,280.401,253.588,231.298,221.899,213.56,208.493,246.30900000000003,259.165,350.963,313.965,13.708,-92.676,-538.604,-861.115,-978.3710000000001,-883.39,-448.504,-98.84,348.92900000000003,-271.983,430.7,330.63,388.75300000000004,362.16900000000004,318.553,300.228,283.263,280.712,280.35,278.04,306.533,314.953,383.899,388.973,312.598,-237.821,-288.991,-697.672,-810.192,-978.3710000000001,-978.299,-978.3710000000001,-332.65,108.87100000000001,276.949,377.061,394.173,368.775,327.04200000000003,310.138,295.654,291.66,284.693,279.342,310.41700000000003,320.24,386.224,357.869,75.387,-79.696,-621.048,-978.3710000000001,-978.3710000000001,-472.959,-978.3710000000001,156.972,-978.3710000000001,-724.177,0.0,352.74,511.98900000000003,478.57099999999997,417.05400000000003,385.974,358.094,348.861,335.18300000000005,324.367,336.06199999999995,347.199,386.64599999999996,376.72,20.601,-341.35400000000004,-978.3710000000001,-978.3710000000001,-869.297,-978.3710000000001,-978.3710000000001,-418.13300000000004,0.0,0.0,0.0,291.431,420.269,396.423,359.769,336.27099999999996,313.101,300.365,296.823,295.17900000000003,308.281,319.972,359.60699999999997,280.269,-218.537,-904.3760000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-702.6560000000001,0.0,0.0,0.0,0.0,0.0,285.642,457.05,437.324,402.384,375.415,346.98,338.712,329.81300000000005,322.343,356.556,366.06,456.533,413.29400000000004,-91.12899999999999,-796.92,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-638.4,276.406,86.51100000000001,-228.21400000000003,-175.673,262.812,378.82599999999996,338.88300000000004,284.02099999999996,257.33799999999997,225.49,212.597,209.665,212.671,248.794,258.205,352.52,359.841,140.707,-431.96400000000006,-541.84,-67.332,161.786,20.32,-140.608,-307.403,-264.97700000000003,-314.264,-329.869,232.218,350.721,313.764,247.168,215.99900000000002,196.118,192.075,187.80599999999998,184.209,223.875,239.283,331.934,293.11400000000003,87.10799999999999,-241.96599999999998,-711.615,-978.3710000000001,-978.3710000000001,-978.3710000000001,-204.37900000000002,-869.189,-674.4110000000001,0.0,1.1740000000000002,357.829,428.235,400.69,345.569,321.82099999999997,302.566,296.53700000000003,292.704,288.02299999999997,327.48400000000004,344.11300000000006,435.006,438.625,110.90799999999999,-354.394,-403.395,5.008,-671.283,-611.183,-978.3710000000001,-978.3710000000001,-978.3710000000001,-251.09599999999998,0.0,416.16900000000004,458.529,426.936,370.98,331.125,299.09,294.971,291.01599999999996,286.257,325.789,340.335,432.772,410.44300000000004,92.584,-418.19699999999995,-699.867,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-284.733,0.0,0.0,34.833,425.639,486.532,451.288,395.787,371.103,343.17699999999996,328.45,319.358,313.428,323.803,336.50199999999995,375.727,343.082,-206.326,-935.534,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-340.741,0.0,0.0,0.0,0.0,367.22,468.02,442.528,403.065,375.934,355.681,346.439,331.01300000000003,318.204,327.394,337.801,379.15,311.063,-202.229,-917.712,-978.3710000000001,-879.8610000000001,-978.3710000000001,-978.3710000000001,-366.356,0.0,0.0,271.639,-26.32,318.721,445.119,422.705,385.944,355.731,330.525,325.14799999999997,319.269,317.822,354.255,362.18199999999996,450.50800000000004,428.973,-77.684,-516.8430000000001,-978.3710000000001,-978.3710000000001,-696.415,-139.067,-978.3710000000001,-978.3710000000001,-293.18,0.0,122.18799999999999,269.746,397.26199999999994,454.12300000000005,398.77,376.49199999999996,356.00800000000004,346.153,336.95599999999996,328.74300000000005,365.191,378.32300000000004,471.74,463.19599999999997,-56.636,-752.813,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-913.7389999999999,0.0,0.0,0.0,0.0,267.986,348.435,320.79900000000004,384.832,353.569,327.767,313.269,303.243,299.353,336.256,351.819,449.42,485.371,522.769,-385.586,-956.258,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-381.345,0.0,0.0,150.30100000000002,403.064,445.85900000000004,409.651,352.904,329.626,304.83099999999996,295.014,283.126,273.256,310.916,330.412,425.599,432.466,-55.983000000000004,-700.413,-978.3710000000001,-704.699,-978.3710000000001,-978.3710000000001,-886.7180000000001,0.0,0.0,0.0,0.0,413.952,482.564,444.468,384.663,358.344,335.542,329.95599999999996,327.81800000000004,325.911,361.855,370.96,466.865,461.991,-31.566,-721.688,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-969.935,0.0,0.0,0.0,0.0,421.94800000000004,489.181,459.52099999999996,403.83099999999996,377.371,350.96,340.76099999999997,333.584,329.93800000000005,340.35400000000004,352.358,397.32599999999996,384.555,-137.868,-818.186,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-674.5419999999999,0.0,0.0,0.0,0.0,370.908,445.91,414.51099999999997,365.149,338.374,318.895,307.723,301.938,299.4,313.752,328.656,372.12800000000004,324.462,-168.968,-861.618,-978.3710000000001,-978.3710000000001,-978.3710000000001,-931.1469999999999,-113.177,0.0,161.796,-180.062,0.0,368.469,448.32199999999995,423.31699999999995,384.68199999999996,355.085,331.30699999999996,329.04400000000004,324.653,317.075,327.814,340.775,380.68,331.26300000000003,-160.826,-858.77,-978.3710000000001,-978.3710000000001,-943.6519999999999,-978.3710000000001,-290.481,0.0,0.0,0.0,0.0,315.862,386.844,433.16,391.89300000000003,363.29400000000004,340.25199999999995,339.324,333.423,327.541,365.657,375.517,468.07099999999997,466.963,58.695,-483.288,-978.3710000000001,-487.62199999999996,-978.3710000000001,-957.01,-978.3710000000001,-477.62699999999995,-66.896,-119.613,127.46600000000001,412.819,406.154,372.39,312.578,285.681,263.073,257.83099999999996,252.1,243.516,280.238,290.777,379.291,375.726,-60.542,-651.2959999999999,-894.335,-978.3710000000001,-263.012,263.156,-90.95,-978.3710000000001,-978.3710000000001,-92.175,20.447,398.343,390.974,355.13199999999995,301.003,274.087,251.80700000000002,244.415,235.399,227.40200000000002,263.498,278.153,370.189,376.994,-41.36600000000001,-399.344,-629.243,-978.3710000000001,-978.3710000000001,-569.482,205.889,114.471,-658.2189999999999,-331.592,295.559,396.716,359.10400000000004,332.79699999999997,275.635,250.863,230.16400000000002,220.391,211.62,203.885,242.581,257.46299999999997,351.409,394.92,443.722,369.344,-360.23199999999997,-241.271,-691.01,-903.548,-978.3710000000001,-978.3710000000001,-892.273,-385.38199999999995,32.735,408.74,409.94,437.028,376.945,349.73900000000003,324.994,315.541,310.343,302.384,316.51099999999997,325.691,365.131,381.087,186.702,-638.0790000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-728.225,-84.50299999999999,-232.227,1.2209999999999999,71.834,412.13800000000003,387.98,363.144,323.659,286.305,258.128,247.463,243.88299999999998,237.78900000000002,243.58700000000002,254.88400000000001,297.772,287.10900000000004,317.447,-32.346,259.39,-356.319,236.875,111.956,-978.3710000000001,-978.3710000000001,-978.3710000000001,-695.6410000000001,-196.68900000000002,345.82099999999997,386.26300000000003,339.30699999999996,288.041,268.168,250.86,247.09,242.218,235.202,270.83299999999997,284.163,377.039,411.105,64.64,-536.937,-811.08,-978.3710000000001,-973.9810000000001,-978.3710000000001,-978.3710000000001,-379.561,0.0,0.0,196.675,460.81800000000004,422.851,385.356,324.224,299.436,323.911,337.81199999999995,330.425,325.53700000000003,356.15,361.94699999999995,458.42900000000003,481.319,-8.394,-706.8580000000001,-978.3710000000001,-978.3710000000001,-616.87,-896.403,-874.197,-577.2090000000001,0.0,0.0,0.0,409.869,376.17400000000004,352.61,296.677,268.462,248.672,241.53900000000002,231.767,227.206,267.161,281.697,375.478,412.4,433.10900000000004,152.246,114.54700000000001,-586.457,-848.847,-978.3710000000001,-978.3710000000001,-848.6160000000001,-978.3710000000001,410.67699999999996,363.45300000000003,441.73800000000006,386.42400000000004,350.39,293.52099999999996,269.518,244.52200000000002,234.046,285.35400000000004,282.043,316.156,327.053,421.091,438.904,-44.106,-7.849,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-692.863,0.0,0.0,63.62,447.569,426.968,394.541,336.44,315.047,297.126,288.92,284.172,278.176,313.12,325.447,419.45,440.597,-73.405,-805.654,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-361.472,0.0,0.0,0.0,84.18700000000001,503.869,463.028,430.74800000000005,373.092,334.903,303.034,301.51,301.07099999999997,293.405,303.496,315.221,355.42699999999996,383.82199999999995,-125.646,-820.466,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-423.093,0.0,0.0,0.0,0.0,448.833,412.025,390.856,358.32099999999997,333.066,309.807,295.319,289.16200000000003,282.509,289.428,297.98,339.968,334.75699999999995,-152.525,-847.092,-978.3710000000001,-978.3710000000001,-978.3710000000001,-941.9960000000001,244.713,353.63300000000004,-216.63400000000001,-214.886,160.61,366.12300000000005,353.61699999999996,328.935,289.245,264.138,244.343,242.93,237.85,233.71200000000002,270.797,314.036,446.295,479.69,11.16,-170.218,-501.316,-978.3710000000001,-978.3710000000001,-437.522,-467.93199999999996,-432.533,-881.1030000000001,-109.542,56.83,418.685,367.186,317.772,254.423,234.398,216.046,213.085,214.618,217.233,261.839,277.269,371.653,409.468,0.0,444.065,-978.3710000000001,-978.3710000000001,247.114,-209.738,-870.194,-686.298,-714.42,-380.852,406.667,456.04900000000004,403.431,370.99300000000005,321.76099999999997,304.431,287.438,282.197,276.69,266.702,301.887,320.647,417.39099999999996,456.405,-107.191,-885.355,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-730.6419999999999,0.0,0.0,0.0,0.0,498.875,432.283,382.62300000000005,328.06300000000005,306.627,290.6,286.455,285.494,289.735,336.46,356.93,456.264,499.63199999999995,-63.626999999999995,-895.926,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-413.245,0.0,0.0,0.0,0.0,458.793,421.756,398.352,329.82300000000004,288.904,267.849,264.30400000000003,263.723,264.41200000000003,313.895,346.31300000000005,452.601,492.32800000000003,-29.156999999999996,-750.41,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-385.135,0.0,0.0,0.0,80.633,518.545,465.61699999999996,433.907,372.939,343.99,320.29,312.358,305.52299999999997,303.043,312.116,318.918,359.531,385.241,-121.102,-785.498,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-558.131,0.0,0.0,0.0,7.749,442.82800000000003,404.79,380.41,330.653,300.77299999999997,287.884,282.97700000000003,278.394,276.935,290.433,301.22900000000004,339.061,329.519,-153.19,-870.934,-978.3710000000001,-978.3710000000001,-978.3710000000001,-774.5989999999999,0.0,0.0,0.0,0.0,45.2,441.505,424.05800000000005,396.76800000000003,355.62800000000004,328.639,305.517,302.79,295.377,287.56,326.08099999999996,339.38699999999994,428.07300000000004,465.477,11.862,-293.793,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-104.95299999999999,0.0,0.0,134.043,520.345,462.55199999999996,427.445,365.29900000000004,329.96,303.934,292.916,283.65,277.107,312.158,323.777,416.00199999999995,449.892,-63.132,-805.613,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-669.916,0.0,0.0,0.0,71.709,520.957,466.994,430.531,366.85900000000004,336.724,315.92,307.33299999999997,296.325,289.866,326.806,340.33099999999996,430.866,467.42199999999997,-55.93899999999999,-822.3439999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-737.795,0.0,0.0,0.0,141.79,470.423,453.336,443.449,379.344,346.25199999999995,321.389,309.842,301.876,298.157,335.101,347.413,439.344,477.173,-29.701999999999998,-774.47,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-919.0160000000001,0.0,0.0,0.0,74.736,479.749,429.67400000000004,394.68800000000005,332.468,303.218,281.123,274.733,268.655,263.748,304.62,320.404,413.944,451.43,-52.126000000000005,-279.869,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-866.243,0.0,0.0,0.0,49.163000000000004,484.07,433.11400000000003,402.871,343.074,316.819,296.197,290.959,288.585,284.408,294.49,307.692,348.087,380.20599999999996,-137.718,-881.909,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-96.865,0.0,0.0,0.0,41.618,448.45,404.413,383.369,345.648,321.531,301.10400000000004,291.642,289.26599999999996,287.952,303.258,317.472,359.73400000000004,356.74300000000005,64.355,-388.88599999999997,-626.599,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-97.46700000000001,0.0,0.0,151.888,434.204,414.98800000000006,390.37,351.05800000000005,324.02099999999996,301.048,296.721,290.647,285.546,323.564,336.86199999999997,429.08,463.555,26.897,18.977999999999998,-978.3710000000001,-568.007,-978.3710000000001,-978.3710000000001,-978.3710000000001,-904.265,0.0,0.0,67.814,408.626,346.952,308.748,246.608,218.137,194.46599999999998,185.825,178.78400000000002,172.58599999999998,209.976,222.512,314.476,350.034,121.045,-279.879,-425.83099999999996,-688.0360000000001,-306.872,-281.21,-551.238,-398.295,-359.2390000000001,223.71400000000003,266.324,418.17699999999996,358.327,324.841,261.96,232.605,207.928,197.64,191.59799999999998,189.386,229.375,242.43200000000002,332.533,365.575,242.11,190.58,-12.94,-711.221,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-796.607,-130.664,240.167,489.44599999999997,431.32,397.54400000000004,339.509,310.635,280.288,264.028,256.43,253.47400000000002,293.393,308.532,401.774,438.51800000000003,133.77200000000002,-155.445,-740.342,-978.3710000000001,-776.008,-978.3710000000001,-978.3710000000001,-533.149,-316.793,0.0,286.387,467.48800000000006,408.611,378.66,321.357,298.137,279.962,275.731,272.014,270.003,309.869,324.64799999999997,417.352,455.01,29.840999999999998,-699.367,-978.3710000000001,-978.3710000000001,-978.3710000000001,91.215,-145.015,-978.3710000000001,-680.041,0.0,213.822,516.656,457.88599999999997,418.597,355.21,330.17800000000005,312.161,309.284,304.95599999999996,299.279,310.211,321.82599999999996,363.654,394.212,-66.538,-777.779,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-704.196,0.0,0.0,0.0,186.863,459.707,408.412,383.824,344.95099999999996,317.034,292.437,278.813,273.257,270.422,283.67900000000003,298.474,343.60900000000004,340.837,-25.189,-693.5210000000001,-978.3710000000001,-883.707,-978.3710000000001,-662.28,-766.8960000000001,0.0,0.0,0.0,156.38299999999998,441.921,418.491,390.845,348.79699999999997,318.816,293.921,283.61400000000003,274.111,265.402,272.236,281.176,321.702,317.07,267.32,11.324000000000002,-309.369,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-966.702,0.0,0.0,145.233,431.881,410.852,385.779,346.67900000000003,317.561,290.941,280.041,264.58,253.378,287.025,294.933,383.358,419.356,430.462,-105.61200000000001,-620.279,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-860.6010000000001,0.0,0.0,218.667,475.042,415.23900000000003,381.332,323.093,295.559,269.423,258.98400000000004,250.233,243.368,276.95099999999996,288.77299999999997,380.67900000000003,421.27099999999996,12.694,-726.327,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-380.786,0.0,0.0,0.0,265.615,483.772,423.41900000000004,387.778,327.506,300.307,277.0,268.502,259.585,249.391,281.413,291.857,384.496,424.676,22.726,-698.193,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-561.09,0.0,0.0,0.0,258.605,496.69599999999997,441.26199999999994,403.87699999999995,341.52099999999996,314.322,292.927,286.105,281.689,278.28,318.01,332.834,427.213,464.233,49.108000000000004,-703.425,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-932.727,0.0,0.0,0.0,185.997,436.20599999999996,397.76199999999994,373.524,323.827,301.007,278.256,267.877,262.805,266.277,279.038,288.363,328.63,355.501,-80.31,-802.547,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-39.254,0.0,0.0,0.0,193.092,388.79900000000004,344.778,325.839,289.612,266.603,251.33700000000002,244.822,244.334,244.208,260.33299999999997,275.599,316.30400000000003,311.285,-32.676,-744.3910000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-691.47,0.0,0.0,0.0,0.0,229.963,396.704,373.639,350.46,312.409,284.76,260.322,254.329,247.327,244.085,283.383,297.39799999999997,387.094,421.444,-28.228,-855.692,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-36.236999999999995,0.0,0.0,0.0,182.00799999999998,418.30699999999996,361.217,333.50199999999995,334.32199999999995,305.103,279.851,269.092,261.688,257.809,297.705,311.596,402.772,440.49800000000005,304.503,304.915,-601.2180000000001,-559.6569999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-562.314,0.0,279.528,484.608,425.75699999999995,387.605,324.508,296.012,273.368,264.901,257.48400000000004,250.138,286.371,297.301,386.9,423.781,24.728,-732.045,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-543.874,0.0,0.0,322.972,365.241,412.66,359.227,396.267,340.18800000000005,312.558,286.505,274.54,264.972,256.54400000000004,291.816,303.829,395.69599999999997,436.24300000000005,45.631,-713.1360000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-31.682,0.0,0.0,303.724,501.48699999999997,438.848,400.95099999999996,334.62699999999995,306.33299999999997,286.319,281.144,276.808,272.194,312.978,327.778,419.909,458.588,40.113,-747.8380000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-860.623,0.0,0.0,0.0,290.997,479.725,426.404,395.036,340.69800000000004,318.78700000000003,299.493,295.944,291.8,286.471,298.48900000000003,312.126,355.21,390.233,-28.916,-782.823,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-595.969,0.0,0.0,0.0,254.394,450.148,404.745,385.452,352.343,330.72,310.08099999999996,298.926,291.988,284.25,291.638,302.97900000000004,344.856,342.76800000000003,145.85399999999998,-22.64,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-417.526,0.0,0.0,221.949,413.579,397.514,376.79699999999997,337.559,310.808,289.827,289.119,285.64599999999996,280.434,313.198,317.113,401.278,430.249,36.585,-751.803,-978.3710000000001,-978.3710000000001,-978.3710000000001,-394.171,-978.3710000000001,-172.97299999999998,0.0,0.0,248.58,403.691,351.246,318.632,262.98900000000003,241.96200000000002,226.63299999999998,224.22099999999998,222.34400000000002,221.831,262.805,275.77099999999996,363.788,399.659,33.73,-740.698,-978.3710000000001,-978.3710000000001,-978.3710000000001,-840.173,0.0,0.0,0.0,0.0,261.59,414.983,357.316,320.518,264.92400000000004,245.479,229.805,226.94099999999997,225.145,223.891,263.795,278.356,367.577,404.12199999999996,58.77,-702.7,-978.3710000000001,-978.3710000000001,-978.3710000000001,-801.0419999999999,-172.09099999999998,0.0,0.0,0.0,350.731,428.44599999999997,376.07800000000003,343.25300000000004,285.643,260.43,239.213,233.75099999999998,230.476,227.861,265.638,278.065,368.04,405.65,68.625,-683.793,-945.7669999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-289.64799999999997,0.0,0.0,0.0,288.306,437.023,377.76099999999997,339.411,277.348,250.794,231.92,230.018,227.74099999999999,224.638,270.69599999999997,283.493,370.221,408.12199999999996,225.102,-225.832,-696.791,-942.046,-978.3710000000001,-978.3710000000001,-978.3710000000001,-144.341,0.0,144.701,342.468,371.458,313.77099999999996,273.362,208.572,181.41,162.882,159.237,156.874,155.213,165.855,176.852,216.08900000000003,250.75,221.03,26.622,-48.513999999999996,-354.70099999999996,-457.095,-386.42,-375.556,-153.058,0.0,166.27,191.127,339.316,291.738,264.183,221.73,193.32299999999998,171.577,162.00799999999998,158.451,156.487,169.949,184.294,229.525,233.018,-69.867,-927.503,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-725.819,0.0,0.0,0.0,214.61900000000003,379.85,362.095,340.332,304.54400000000004,280.72700000000003,261.793,262.286,259.483,256.42900000000003,293.863,308.561,407.061,451.69,80.548,-781.645,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-272.688,0.0,0.0,0.0,303.272,457.852,404.332,375.64,319.214,298.84,284.687,284.907,283.88599999999997,280.131,318.948,328.92800000000005,414.99800000000005,445.376,94.488,-705.206,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-829.471,0.0,0.0,0.0,322.262,437.126,386.145,360.621,306.697,284.427,265.376,260.219,254.99599999999998,252.44400000000002,292.892,307.19599999999997,400.74199999999996,442.522,418.78,-504.301,110.339,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-282.687,0.0,244.71200000000002,463.601,412.69300000000004,386.781,336.019,315.47900000000004,297.615,296.112,292.999,288.073,327.408,341.75199999999995,428.534,466.774,166.33599999999998,-580.039,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-164.77900000000002,0.0,0.0,362.586,466.915,415.673,385.51599999999996,330.1,307.807,288.03,279.155,271.528,264.64,296.92400000000004,309.192,401.22900000000004,442.903,168.453,-537.639,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-124.559,0.0,0.0,341.41,443.25699999999995,393.65,366.25,316.79400000000004,294.204,269.008,261.592,256.762,248.872,259.63599999999997,269.377,307.006,347.006,48.155,-636.7959999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-372.01599999999996,0.0,0.0,0.0,327.181,386.283,343.594,319.806,284.811,263.988,243.50599999999997,231.301,227.623,226.175,238.99900000000002,251.642,293.263,295.83099999999996,18.617,-766.3589999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-697.3660000000001,0.0,0.0,0.0,0.0,292.306,386.027,368.449,346.522,316.95099999999996,293.843,273.57599999999996,273.03,266.743,256.699,251.06799999999998,297.068,314.394,396.195,190.452,-526.048,-978.3710000000001,-957.087,-978.3710000000001,-978.3710000000001,-615.721,0.0,0.0,0.0,442.58,461.457,451.93800000000005,401.29,362.394,300.022,282.068,262.243,255.041,252.42700000000002,245.56599999999997,277.285,285.046,367.251,162.15200000000002,-561.866,-978.3710000000001,-950.154,-978.3710000000001,-978.3710000000001,-904.495,0.0,0.0,0.0,461.64300000000003,460.16900000000004,445.44,390.35900000000004,352.036,291.869,265.42400000000004,240.018,232.25400000000002,228.38299999999998,226.237,266.173,278.194,361.42,116.626,-651.553,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-572.3430000000001,0.0,0.0,0.0,422.163,439.152,422.787,374.91900000000004,348.36300000000006,293.27,272.1,260.916,258.043,254.296,252.96599999999998,291.135,303.19599999999997,385.663,131.19299999999998,-655.5260000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-672.89,0.0,0.0,0.0,418.74699999999996,432.705,415.05699999999996,360.9,338.707,289.274,269.421,251.18599999999998,238.551,227.114,223.593,264.517,280.832,364.436,129.011,-620.059,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-478.976,0.0,0.0,0.0,415.216,404.469,388.10900000000004,336.036,305.243,252.93400000000003,235.47799999999998,216.983,215.482,216.479,218.11700000000002,233.176,247.437,276.954,16.918,-736.06,-978.3710000000001,-978.3710000000001,-978.3710000000001,-757.058,0.0,0.0,0.0,0.0,295.8,340.423,326.449,313.999,295.344,264.27099999999996,248.12,234.2,232.394,231.88299999999998,232.364,248.949,263.965,297.314,180.076,-500.469,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-43.79,0.0,0.0,105.669,370.026,353.986,338.64300000000003,322.85200000000003,302.892,271.29200000000003,252.706,243.296,243.265,241.457,240.048,281.099,293.72,374.384,192.75099999999998,-5.331,-627.231,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-381.934,0.0,0.0,304.712,279.42900000000003,265.643,210.979,176.649,121.98700000000001,101.09100000000001,85.311,83.01100000000001,81.899,81.683,124.839,145.562,232.012,242.255,156.914,20.284000000000002,-369.566,-387.95099999999996,-588.956,-928.426,-504.707,-241.07100000000003,315.003,373.77,294.887,284.987,237.327,207.202,149.59,124.14299999999999,104.009,98.624,95.809,93.54299999999999,133.172,152.375,240.79,77.059,-640.411,-99.963,-711.154,-656.3489999999999,-244.262,-178.47400000000002,-38.431999999999995,65.006,-312.442,338.12300000000005,306.454,299.466,255.278,227.433,173.067,151.02100000000002,132.739,129.547,128.35299999999998,124.21799999999999,162.108,178.63299999999998,265.753,306.70099999999996,240.40200000000002,-16.011,-441.775,-767.678,-562.561,-189.982,-160.172,0.0,176.77700000000002,384.965,305.059,293.812,245.804,218.373,166.93099999999998,145.941,128.078,122.053,118.695,116.00299999999999,155.452,168.487,253.415,108.92200000000001,-468.781,-978.3710000000001,-462.8,-978.3710000000001,-978.3710000000001,-537.172,-200.17700000000002,-938.6489999999999,345.51199999999994,522.727,436.673,426.346,379.847,350.52099999999996,293.374,270.498,251.83900000000003,246.547,243.667,241.918,255.63,269.57,305.349,140.423,-592.513,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-152.305,0.0,0.0,412.55400000000003,396.67900000000003,385.514,344.745,326.255,293.673,272.275,247.435,241.502,239.113,237.808,249.255,257.611,289.829,95.714,-613.8330000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-246.949,0.0,0.0,0.0,247.55599999999998,229.111,216.655,201.842,171.765,128.191,139.08,232.39700000000002,226.437,222.088,220.12599999999998,260.518,273.468,356.62300000000005,202.642,262.806,89.14399999999999,-428.32199999999995,-605.5509999999999,-903.7280000000001,-978.3710000000001,-978.3710000000001,-201.59900000000002,409.12300000000005,531.9069999999999,444.86199999999997,430.25199999999995,369.82,330.51800000000003,270.89799999999997,247.454,230.24,226.415,224.315,224.142,265.092,276.63,359.03,224.192,-472.805,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-272.013,0.0,0.0,524.9630000000001,426.116,404.162,349.82599999999996,316.513,262.243,243.422,230.375,231.07299999999998,231.299,230.975,272.263,286.986,371.163,219.345,-505.32,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-701.301,0.0,0.0,0.0,503.88,415.736,406.13699999999994,361.01,334.30800000000005,277.052,259.262,243.82,243.588,243.046,242.482,256.85900000000004,270.106,305.23400000000004,122.74799999999999,-582.4680000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-495.666,0.0,0.0,0.0,365.87699999999995,351.796,341.699,329.79,309.485,276.88,256.103,241.718,240.39,238.041,234.392,274.60200000000003,291.003,375.14599999999996,255.765,-473.05800000000005,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-490.914,0.0,0.0,0.0,531.725,443.824,425.899,373.39,342.061,283.01599999999996,260.627,244.391,241.234,239.39,236.542,249.46099999999998,262.775,297.991,129.39700000000002,-639.786,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-523.435,0.0,0.0,0.0,393.95099999999996,375.412,358.56300000000005,314.535,293.176,262.383,246.075,228.23,223.33700000000002,221.83,222.679,236.665,248.342,283.705,94.807,-631.5459999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-889.0139999999999,0.0,0.0,0.0,0.0,195.482,187.364,175.808,163.96599999999998,147.934,116.115,96.95299999999999,224.979,221.558,218.99099999999999,218.25,259.231,272.688,358.68,369.41900000000004,183.888,-348.976,-978.3710000000001,-978.3710000000001,-978.3710000000001,-473.105,-39.219,0.0,136.524,361.309,279.885,269.69,217.968,185.488,129.562,108.484,91.00299999999999,88.185,87.09,86.824,128.62,141.344,226.33700000000002,139.66899999999998,237.135,76.153,-27.491,-158.093,-94.449,-151.355,-63.026,-41.325,-293.869,385.245,296.20799999999997,285.73400000000004,236.732,208.804,155.57399999999998,132.42,110.73299999999999,103.92399999999999,101.06200000000001,99.59700000000001,136.86700000000002,143.149,229.438,193.584,-330.999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-413.819,0.0,0.0,510.975,435.634,427.645,381.82300000000004,354.409,296.757,266.742,242.269,237.11900000000003,234.87400000000002,233.079,275.558,296.531,383.25699999999995,392.62800000000004,-171.732,-765.372,-978.3710000000001,-978.3710000000001,-978.3710000000001,-568.589,-544.786,-544.702,0.0,440.43300000000005,454.49,433.339,374.145,334.274,274.006,251.667,237.208,236.611,236.14700000000002,236.304,276.975,290.008,375.18199999999996,397.885,216.215,-501.3,-948.423,-978.3710000000001,-978.3710000000001,-978.3710000000001,-856.8430000000001,-307.772,-73.02600000000001,464.66,384.287,377.89,331.52,305.21299999999997,257.84,242.72400000000002,231.067,230.47400000000002,230.018,229.782,241.732,252.77599999999998,289.126,316.58799999999997,122.16799999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-139.108,0.0,0.0,345.916,340.76,334.99,298.927,283.466,255.94,240.304,221.862,222.36700000000002,223.86,223.83700000000002,237.261,251.206,288.901,189.34799999999998,-450.56300000000005,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-41.828,0.0,0.0,0.0,344.416,338.01,328.23,316.211,298.415,264.525,242.727,229.88400000000001,226.922,225.637,224.87,265.052,277.63599999999997,365.103,364.17900000000003,78.755,-162.215,-598.349,-978.3710000000001,-978.3710000000001,-978.3710000000001,-853.88,-336.673,47.556999999999995,510.80699999999996,434.189,424.185,373.471,342.358,287.107,265.464,248.87400000000002,246.86700000000002,242.638,236.295,274.932,285.41,368.471,354.589,-238.658,-527.557,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-821.561,0.0,188.946,495.28,415.385,405.63,356.55,327.293,273.686,250.865,234.457,231.97299999999998,227.429,223.93099999999998,262.13,278.392,364.913,343.096,-271.29200000000003,-910.1310000000001,-978.3710000000001,-548.2959999999999,-471.31800000000004,-978.3710000000001,-978.3710000000001,-294.71,0.0,342.392,257.47700000000003,243.138,193.858,163.97299999999998,112.363,93.50299999999999,78.057,75.02,70.742,65.469,102.37899999999999,275.93,365.455,350.847,-263.872,-910.0310000000001,312.769,-228.31,-916.561,-978.3710000000001,-156.571,266.127,315.085,321.63,323.967,391.444,344.849,317.78700000000003,268.336,251.94400000000002,237.28,232.62400000000002,228.93400000000003,227.477,270.92400000000004,287.815,373.236,405.431,-262.57,-926.809,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-533.809,0.0,0.0,467.48,393.342,387.353,340.409,312.52099999999996,263.316,247.69099999999997,234.359,233.137,233.53099999999998,229.72,242.94299999999998,253.271,286.347,315.81,-363.4,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-665.7239999999999,0.0,0.0,139.739,374.07099999999997,362.603,353.923,315.447,298.562,268.715,252.166,232.618,225.778,219.61900000000003,218.207,231.90900000000002,241.382,279.047,268.21299999999997,7.377000000000001,-377.04699999999997,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-483.08,0.0,0.0,337.63199999999995,333.63,322.091,309.07,291.759,259.94599999999997,240.40400000000002,230.217,226.47299999999998,223.22299999999998,221.21,259.712,275.221,362.861,391.97900000000004,-314.728,-978.3710000000001,-355.42199999999997,-978.3710000000001,-932.7860000000001,-786.669,-422.869,0.0,0.0,513.592,427.449,413.704,361.705,331.05,276.029,248.06900000000002,230.429,233.75799999999998,235.767,236.878,278.577,294.874,383.773,412.12,-302.597,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-233.979,0.0,0.0,500.935,424.04900000000004,415.728,367.77099999999996,337.963,283.33299999999997,260.375,239.625,233.56900000000002,229.49599999999998,228.62099999999998,269.85200000000003,284.947,377.838,412.204,-327.565,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-196.252,0.0,0.0,362.515,276.785,266.289,211.676,171.544,111.766,89.79899999999999,73.40100000000001,70.89399999999999,70.241,70.756,112.709,126.67299999999999,216.485,247.632,-8.074,-417.088,-978.3710000000001,-834.075,168.5,-78.875,128.14,112.274,151.683,365.858,280.939,268.332,215.34799999999998,181.21900000000002,123.66,100.005,81.355,76.532,73.89399999999999,72.134,112.569,126.069,214.93400000000003,246.06400000000002,250.56900000000002,153.984,-188.542,-394.11800000000005,-15.501,-121.236,-375.93199999999996,-180.351,54.372,354.48,270.14099999999996,257.75,205.925,172.16,114.836,93.73200000000001,76.102,72.67,71.27,69.579,83.367,98.126,140.922,174.005,-385.38699999999994,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-359.431,0.0,0.0,415.532,400.46,386.409,341.89,318.164,279.372,254.53099999999998,230.235,225.511,221.752,219.282,233.563,245.893,285.002,279.367,-415.786,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-497.3,0.0,0.0,0.0,402.55199999999996,386.126,368.587,349.421,325.187,286.358,257.376,238.54,231.549,227.782,226.565,267.42400000000004,285.166,373.731,407.76,-250.829,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-14.593,0.0,0.0,515.781,439.223,430.224,381.19199999999995,348.468,287.688,262.839,242.93200000000002,235.803,231.51,227.993,268.426,285.297,375.315,415.522,-264.556,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-350.412,0.0,0.0,537.3330000000001,444.56699999999995,428.06300000000005,377.05800000000005,345.24300000000005,291.039,270.126,252.688,251.58,251.643,249.919,281.74,288.887,372.86,402.50699999999995,-200.745,-872.919,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-627.674,0.0,0.0,410.54699999999997,377.42,371.19800000000004,325.691,305.98,263.219,243.405,225.635,223.368,223.09,223.078,264.389,281.394,371.101,399.014,-146.05200000000002,-846.694,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-111.273,0.0,0.0,283.813,230.989,219.264,171.415,144.361,95.368,78.42699999999999,64.797,62.538999999999994,60.555,59.341,99.374,113.494,201.003,227.601,-142.386,0.0,0.0,0.0,-289.39,-225.63099999999997,-383.046,-98.361,-183.88400000000001,273.887,238.197,228.685,179.355,148.937,98.395,81.973,69.04,65.531,65.348,65.686,79.608,93.499,132.566,159.727,0.0,-179.005,-172.542,-163.465,-208.787,-108.81200000000001,-38.966,-84.445,53.266999999999996,198.192,194.676,187.952,150.466,134.72,106.23100000000001,89.241,152.204,230.989,230.701,228.78,240.079,251.8,290.57099999999997,279.813,-422.305,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-322.513,0.0,0.0,206.15400000000002,326.48400000000004,315.28700000000003,303.932,285.79200000000003,254.09099999999998,235.446,220.96900000000002,218.771,216.862,216.19,230.153,241.972,281.905,271.203,-95.31,-857.9780000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-368.642,0.0,0.0,0.0,171.195,170.80900000000003,156.809,139.726,119.48100000000001,89.324,73.89,66.413,65.88,68.252,71.773,114.06200000000001,128.126,217.88099999999997,247.09900000000002,195.363,226.393,-413.724,-367.838,-934.413,-78.102,-215.42,-266.922,9.69,309.254,229.363,216.86900000000003,166.486,138.041,89.641,74.087,61.202,60.898999999999994,60.981,61.622,103.525,118.161,208.3,238.308,227.215,0.0,-537.544,-394.43800000000005,-674.133,-823.809,-63.908,0.0,259.47900000000004,317.77099999999996,240.38400000000001,230.905,183.65599999999998,158.529,107.68,89.07799999999999,75.07300000000001,70.723,67.175,66.137,103.848,119.85,206.96900000000002,240.78900000000002,161.48,0.0,0.0,-275.155,-170.09599999999998,-133.099,-336.00699999999995,-17.254,310.784,325.97,254.558,247.905,198.28400000000002,168.28900000000002,115.991,96.86200000000001,82.102,80.868,78.495,75.836,114.95200000000001,127.35700000000001,214.697,246.89,52.869,-306.41,-611.0509999999999,-928.816,-978.3710000000001,-978.3710000000001,-978.3710000000001,-855.283,0.0,207.025,273.382,403.12199999999996,356.917,327.26599999999996,270.98400000000004,250.66400000000002,234.02700000000002,227.963,222.479,221.16400000000002,235.13400000000001,247.36700000000002,287.681,319.098,-9.705,-719.304,-978.3710000000001,-978.3710000000001,-579.0459999999999,-629.769,-650.786,0.0,0.0,197.169,202.485,192.238,153.25799999999998,135.501,103.57700000000001,85.345,66.93,81.835,234.44299999999998,234.851,249.609,263.57,305.41700000000003,306.04900000000004,320.319,174.872,229.457,31.529,-244.954,-177.172,-367.781,33.279,-54.141999999999996,336.29900000000004,354.347,344.149,333.13599999999997,314.916,280.42900000000003,258.311]
new object=storage.battery_675 bus1=675.1.2.3 phases=3 kv=2.4 kwrated=978.3711576114816 dispmode=follow kwhstored=6678.923045485906 kwhrated=6678.923045485906 %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=0 %r=0 %x=50 %stored=50 yearly=battery_675_shape
new object=generator.diesel_675 bus1=675.1.2.3 phases=3 kv=2.4 kw=1.0 xdp=0.27 xdpp=0.2 h=2 yearly=diesel_675_shape
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=2.4 kw=4513.1294 pf=1 yearly=solar_675_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
