clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.63561656783703,23.15108459138854,32.679819387700064,100.42223755702656,23.02896714744981,53.815072611826906,80.50875446713546,86.67836601285931,43.30880256915709,2.871249169681267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.03560053382982,50.88306256760052,71.22425455870139,2.809892600287663,152.8940182855275,54.67049041424647,198.52364798436884,136.5231324595564,72.07907666627247,6.169611545723835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.762914023315,137.01219793015977,182.03064471445904,77.14903552169929,137.19507624864363,136.82812822197897,111.78392540211593,97.06251861159038,50.94441913699412,4.0316627345234055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.42749773860183,204.8761378485765,290.8831557671971,344.5761109350852,365.0394203701249,355.38797243502614,312.62899621101747,239.63314517293188,130.59775580171,25.655385734405144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.24599262492272,216.9711260521468,305.2989711004515,358.8084522550074,378.3555830130823,364.97806380073126,319.1649600885575,243.2984555756391,131.81952593594576,25.04479851471152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.84403975927671,181.96988383991396,285.26337056662175,255.63708297223832,288.9894418438741,298.0910634338243,299.2514769986665,227.0496871936068,122.90137835932784,22.96761057805621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.00445332411886,77.45462697897035,276.7723361963652,317.45472017856684,284.2858353202634,272.1914428115417,229.43246658753316,117.28159315875254,61.93915895541883,6.597320446933617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.40969747168694,185.1461287720178,48.867231200338814,64.38269922389033,144.0979881528483,166.9428855921173,136.76736734743386,88.63343650557587,47.03487384640944,5.436311187242996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.60840715743248,187.3454341526118,100.42223755702656,213.61140710671052,167.309833618782,78.12657076805758,100.1780026691491,83.80771253802651,43.430920013095815,20.52407030958473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.811134812520486,93.45856477827677,150.5725954609947,258.08062324070977,149.77853422796875,195.591042245294,198.6457654283076,160.28480427063857,89.42749773860183,15.69834634203536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.46776275915846,217.94866129850504,305.05473621257414,357.5259212462265,376.8282214215756,365.0388246752763,322.402561590055,250.99483301802127,148.9844729949428,36.71148212222347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.95426363526016,206.58697345341565,289.9056205208388,351.53978371383505,373.0413892697781,364.7338289128538,323.19662282308093,244.70310402835872,145.50263660556791,36.16165577707496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.99978883739206,204.2655506288829,287.6455542656996,265.34988747673066,294.54787047505584,267.8541886197472,241.7103331095872,192.84250621439992,114.41093968391976,27.671217101666848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.07783445403965,87.83877957770142,159.18515158034154,202.9216630507084,232.48659407569824,213.36717221883316,126.19974073537044,102.74366038155932,57.96885279028904,9.467973921766404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.54713075807492,52.47118503365244,243.7261644768489,303.8329660783384,350.9286007992929,348.11870819900525,310.979517175572,242.80939010503573,141.5323304404381,35.79530344525879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.93646336834524,188.0781388162441,265.288530907337,224.3625077321063,263.7004084412852,343.3543408008495,207.5031521303804,94.80245235645124,53.08236794819455,9.590091365705128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.68559509408779,201.27218401526287,293.81516581142347,358.07574759137503,371.6975016916036,362.1681712004436,321.608500357029,253.07202095467656,148.19041176191683,38.60519604554645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.38197253646992,205.85367309493483,297.8462328510984,352.76095815322225,374.7516291797687,365.3444161325474,327.8996336518431,256.7367356625353,150.81683034887214,39.8269661797822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.39057482250315,216.1157082497272,303.0996657198575,354.89890696442274,388.80109218120697,378.8440527888373,336.6962594793708,257.5307968955613,158.4524469167092,43.430920013095815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.61957403796735,211.0457493943004,295.0976968202043,345.553050486595,364.4282374555828,353.4942585117031,315.13329735403414,248.49053187500468,150.5725954609947,40.49890996886943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.372854725624283,61.02298027845415,92.42026865737336,52.77677649092348,153.0161357294662,40.80450142614048,42.57550221067625,0.6105872196936304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.479140802301306,66.03217825933585,186.61213379413093,199.3177092173948,376.2783950764271,368.15430873283503,173.9679149402607,150.9389477928109,87.77801870315632,19.48577418868131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.411150846527697,65.91006081539712,76.59980487139927,190.6437965286544,402.2393722681032,395.4591735026857,352.94443216655463,278.60469355029454,168.10389485180792,47.645461066103074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.78918558369122,221.91896746363483,309.26927726558137,361.6183448552951,383.42554186850913,374.1404462652266,335.1075413184703,265.6548832391532,166.39305924696882,48.74511375640007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.02422249068698,212.08404551520377,295.0363402508107,345.79788106932097,366.6275428361768,356.6097425692618,320.20325620946096,255.5149655282996,159.73497792549006,47.09563472095456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.71075543480309,146.05186725586793,168.3481297396854,249.89518032772423,279.7657028099852,268.0984235076247,244.0925168086651,179.52634357144242,109.95156804818656,31.3972883789192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.7443870689797,176.9606858590322,171.4630181023956,318.4930162994703,336.02371999543504,243.786925351394,33.84082864739068,237.00672658597657,140.0049688489313,39.39925727857241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.4408446813979,34.51277243647792,52.04347613244265,80.44799359259035,63.527281421470754,44.102863802183045,44.71345102187668,17.347825377480884,8.918147576617894,0.1834740133323299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.91130302762996,219.90313609637312,306.1537932080226,359.4803960440947,381.2262364879151,372.735797812507,337.2454901296708,271.0304335518511,166.8207681481786,52.83753736546861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.84134417220312,211.9011671967199,296.5029409677724,347.3246469659793,368.5820176340449,361.0077576356015,325.08974105155545,208.66356569522247,138.84455528408915,52.47118503365244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.93128335680601,91.80968143767971,156.31449810550873,158.20821202883175,203.53225027040207,192.23191899470623,173.54020603905093,124.85585315719598,76.59980487139927,21.99007533169792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.84994645823636,221.67473257575736,314.1557621076758,368.03219128889634,390.7555669790751,383.9753682136577,344.8811066975078,277.99410633060086,173.11249713784113,57.78537877695671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.21629879005252,215.8107124873046,299.3735944426052,350.8064833553542,371.7582625661487,366.0163599216347,331.4428266106117,268.281897520957,173.05173626329602,58.885031467253725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.48359412642016,87.1668357886142,204.44902464221525,254.0489605061864,289.9056205208388,283.9802438629924,244.6423431538136,70.06384099385926,50.63882767972306,33.413119746180904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.63810099230267,209.3355094843097,293.5703352286975,382.5093631915445,382.2037717342734,350.1958961356606,284.77430509601834,179.70981758477475,63.22228565904818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.56814213687586,193.5144500034872,289.47791161962897,386.6631433700066,326.73922008700094,367.299486625264,360.5800487343916,280.0706985724077,108.24132813819593,52.65465904698476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.38736371061712,70.85790222688522,53.38736371061712,80.44799359259035,53.2652462666784,222.4074372393897,202.55531071889223,147.02940250222622,51.06653658093285,7.024433653294918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.970306165129802,25.655385734405144,40.13255763705324,143.60892268224492,172.86826224996372,80.50875446713546,116.60964936966528,50.822301693055394,30.84746203377069,58.09097023422776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.289033402588974,24.067263268353223,93.33644733433805,182.82530164233347,167.67618595059815,209.76321838551948,229.2489925742008,276.4667447390941,178.73228233841647,64.13846433601287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.279835421707272,51.494245482142624,96.32981394795804,358.7476913804624,134.6294185362334,133.89611817775258,151.9778396085628,114.34958311452615,2.809892600287663,59.61833182573456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.43558449982262,144.15815333254494,311.5907000901141,371.9417365794811,392.6486852075496,390.7555669790751,355.08238097775507,289.05020271841926,187.10060356988583,70.55231076961415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.323391724185964,118.93107219419808,237.37307891779272,325.2124541903426,376.7061039776368,398.2690661029734,389.9615057460492,354.53255463260655,289.78350307690005,193.5144500034872,74.15626460292778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.506270042669817,114.65457887694872,228.7605227984459,311.28510863284305,361.6183448552951,383.1813069806316,377.378047766724,354.89890696442274,281.2317078320983,186.73425123806967,71.89619834778861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.255401768412357,120.51919466024998,237.43443548718636,330.5266479336469,370.53708812676143,390.8163278536202,328.3273425530529,311.34586950738816,238.6562056214221,188.4444911480603,40.68178828735327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2442348878774521,66.94835693630054,153.25977492249515,216.6047737203305,246.5968179516817,291.0660340856809,308.04750713134564,204.8761378485765,180.1982873605297,127.72710232687722,43.30880256915709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.932010044226389,107.87438011153128,216.29918226305952,303.0996657198575,355.99855965471977,377.9892306812661,372.18597146735846,339.3834389408712,274.3287959278936,175.55603740631264,67.86453561326522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.06529436870002,22.78413656472388,72.26255067960481,101.0941813461138,107.81361923698611,130.53699492716487,83.13576874893928,72.14043323566607,76.7826831898831,28.526039209237933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.771596479384251,78.79851455714481,140.18844286226363,181.481414064159,274.45150906668084,313.60593576252734,245.37504781744596,303.52737462106734,114.53305712785848,39.21578326524007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.889049436596178,40.00984449826604,86.2506571116495,152.03860048310793,210.43516217460672,407.0037396662589,392.95487235966914,358.0143910219815,294.2422790177848,198.52364798436884,80.08164126077416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.493003269909803,122.35214770902785,236.6403742541604,318.55377717401547,368.5820176340449,386.3575519127355,378.7219353448984,346.347111719621,284.5300702081409,192.23191899470623,77.94369244957373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.026998247796604,46.54640407065454,194.73622013772288,235.35724755053104,364.0005285543729,383.1199504112381,376.33975164582057,343.5985756887269,282.0257690651243,190.82727054198668,74.09490803353417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.658081321478739,24.739207057440463,121.74096479448572,114.53305712785848,158.14685545943814,217.09324349608545,177.0220424284258,225.8285127542195,111.29545562636102,34.69565075496177,0.0613565693936038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1762449321038413,1.5881224660519206,19.11942185686513,124.00103104962488,86.06777879316567,198.58440885891395,215.44376446063995,142.63138743588664,15.637585467490236,73.30084680050821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.05143190109152,138.17201580015345,261.5624596300848,350.3787744541444,405.7212086574781,425.94028320464025,402.84995948779687,368.09354785829,303.0996657198575,208.05297847552885,87.96149271648865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.33396290987239,135.484836338653,249.10111909469828,330.22105647637585,379.4552357033793,399.1238882105445,390.8163278536202,356.5483859998683,294.42575303111704,201.51701459798883,84.84600865892992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.51546802355151,122.65714347145042,192.4153930080386,265.7775963779404,322.402561590055,322.58543990853883,322.7075573524775,193.453689128942,135.5455972131981,185.818072561105,81.42493314410014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.857386702072771,75.43939130655713,169.5085433045275,202.3718367055599,246.5968179516817,240.67144129383527,296.9914107435273,220.7579582039442,111.47892963969336,34.8791247682941,34.57353331102304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.935947843532805,92.84797755858314,125.10068373992188,207.2589172425029,287.8284325841834,283.8581264190537,261.19610729826854,226.13350851664208,218.6813659621374,126.93304109385129,29.4428135810511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.079156836308517,55.89226054848221,147.33499395949727,152.03860048310793,190.2774441968382,231.5704153987336,268.8924847406507,237.37307891779272,210.2516881612744,152.4663093843177,47.34046530368049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.243508200457068,137.684141719247,246.90240940895276,325.0903367464039,369.1926048537385,399.6129536811479,387.8843178093938,348.97412600142485,281.4145861505822,184.10783265111436,79.95892812198696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.80916591286728,147.5178722779811,266.082592140363,351.6619011577738,404.0109687474875,424.16868672525607,415.8611263683318,341.0329179763167,313.11746598677246,198.76788287224628,95.41363527099334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.01510467984132,134.87424911895937,230.16517125116548,352.2724883774674,399.1238882105445,416.1053612562092,404.1938470659713,360.5186921649981,280.4376465990724,186.73425123806967,80.264519579258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.84746203377069,13.805228113560863,269.68654597367663,118.13701096117212,144.64721880314832,199.50118323072712,426.7343444376663,380.79912328155376,314.1563578025244,210.98498851975523,95.04728293917717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.14582440981326,151.91648303916918,264.0059998985562,342.31604467994606,389.9615057460492,408.7753361456432,402.1172548241645,365.5278901458797,304.6270273113643,211.53481486490367,95.41363527099334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.223012346468565,160.59039572790962,277.6277539987847,363.206467321347,414.39512134621856,434.06436954823215,424.1073301558624,386.84602168849045,310.55180827436226,217.3988349533565,99.56741544945548,5.069958855426818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.65072124767835,156.68085043732495,272.25220368608683,352.2117275029222,398.2077095335798,400.7120106765964,392.4658068890657,356.5483859998683,291.8600953187069,203.7157242837344,91.7483248682861,3.481836389374897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.03953833313624,140.86038665135086,266.75453592945024,348.240825642944,394.3595208123887,409.997106279879,404.4994385232424,350.5008918980831,288.5003763732707,199.68406154921095,89.54961518254058,3.11548405755872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.811134812520486,154.72637563945682,265.34988747673066,346.53058573295334,393.93181191117895,414.8228302474284,407.73704002473977,372.18597146735846,309.7577470413363,209.27415291491607,95.41363527099334,5.4976677566366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.3906549925392,132.9799395007879,265.288530907337,308.65869004588774,389.6559142887781,404.560795092636,394.9093471575372,358.99192626833974,293.75380924202983,150.450478017056,91.80968143767971,4.642249954217036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.48307860160772,150.5112388916011,203.9599591716118,236.09054790901183,250.81195469953744,367.4823649437479,397.1694134126764,245.0694563601749,289.9056205208388,196.69129063043945,90.77138531677627,4.153780178462132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.80193683163879,117.70930205996233,226.98892631906165,337.61243815633543,387.0908522712164,308.59733347649416,337.4289641430032,291.6158604308294,265.0442960194596,192.4153930080386,92.05391632555715,5.192076299365544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.709513222570266,102.49942549368188,102.80442125610443,58.457322566043935,157.41415079580577,213.48928966277185,396.9859393993441,361.3741099674176,300.1676556756311,209.45762692824843,94.1918651367576,6.780198765417465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.40845525945411,161.20098294760328,269.075958753983,260.89051584099747,392.7100417769432,407.1258571101977,400.9568412593224,367.05465604253806,305.66532343226777,214.52758578367525,98.04005385794866,8.001968899653209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.3629300573222,160.83463061578706,263.7004084412852,336.0850765648287,389.8393883021104,408.103392356556,397.23017428722153,315.4388888113052,301.8171347110767,205.73155565099609,97.7958189700712,7.941208025108085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.75234283762858,157.84185969701556,230.7763541657076,249.95653689711784,320.50884766673204,357.28168635834913,319.409194976435,310.6131648437558,265.0442960194596,130.23140346989385,62.42822442602222,3.11548405755872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.352489864207683,26.51080353682471,41.90355842158901,78.98198857047714,42.3312673227988,28.09892600287663,96.39057482250315,133.53036154078487,10.139917710853636,75.56091305564736,35.856660014652384,0.0613565693936038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.289033402588974,78.67639711320608,125.89474497294786,117.95353694783977,176.53297695782246,143.60892268224492,135.0571274374432,147.45711140343602,142.08156109073812,43.8586289143056,20.279835421707272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.513499123898303,31.82499728012898,118.80835905541085,172.0742010169377,290.45544686598726,398.6348227399411,321.9134961194516,312.873231098895,292.5933956771877,127.72710232687722,61.32857173572521,3.6653104027072274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.30413808243029,58.94638803664732,181.05370516294923,287.21784536448985,408.103392356556,424.8406305143432,420.38125887861,388.1291483921198,324.5405104012554,119.11395051268192,60.106801601489465,4.947841411488092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.7490515557065,196.01934684135225,310.49104739981715,392.038097987856,436.9963795924586,452.32837360267774,444.570639590902,403.03343350112914,334.1306017669606,234.92953864932127,109.95156804818656,11.97227506478301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.95499032268054,188.99431749320885,295.21981426414305,367.72659983162526,407.9205140380721,419.0987278698292,415.9832438122705,374.99586406764615,309.3300381401264,218.13153961698887,105.98126188305676,11.422448719634502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.16092908965457,183.68012374990457,285.81319691177026,371.0255579025163,414.639356234096,229.1876360048072,424.7185130704045,385.3800166663772,321.9748526888452,221.36914111848637,108.48556302607338,13.621754100228534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.24475041268989,180.4431179432556,283.9802438629924,357.3424472328942,191.9876841068288,326.8613375309397,332.8474750633312,250.3842457983276,159.9184519388224,124.42873995083464,61.38933261027033,5.8032592139076575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.90231620935619,15.27123313567406,16.737238157787253,56.68632178150817,126.01686241688658,172.80690568057008,222.28531979545104,175.37256339298028,173.54020603905093,82.28035094651972,41.29297120189538,2.626418586955333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6877751563489367,11.545161858421707,43.24744599976348,67.13123525478439,69.51401464871074,74.2783820468665,51.06653658093285,57.66326133301798,49.66129243336477,27.121390756518345,12.522101409931516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1604135648421383,1.0996526902970165,19.36365674474259,32.61905851315495,57.84673534635031,41.53720608977284,49.60053155881965,29.80916591286728,60.84010195997029,50.39459279184561,24.372854725624283,0.6105872196936304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.15429570327457,180.5032831229522,277.93334545605575,346.22499427568226,217.39823925850808,188.2002562601829,252.21660315225705,198.15729565255268,313.60593576252734,103.29348672670784,106.5918491027504,14.29369788931577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.38612149838429,90.28231984617292,181.481414064159,208.05297847552885,181.6035315080977,198.09593908315904,232.8529464075144,199.86753556254328,268.0376626330796,153.4432489358275,78.67639711320608,10.933978943879596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.30084680050821,191.3770968871352,261.745933643417,306.82573699710986,358.56421736713,375.2400989555236,360.27445727712063,327.838872777298,267.6099537318698,157.59702911428963,80.264519579258,11.728040176905555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.91866310143034,164.3772278797071,207.56391300492547,233.5248901966017,244.94733891623616,272.4356776994192,329.1827603554724,279.6435853660464,161.5065744048743,89.1826671558759,44.2857421206669,4.70360652361064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.001242212232825,85.15160011620098,134.75153598017215,361.8018188686274,399.85718856902537,417.4492488343837,406.0268001147491,372.6744412431135,310.18545594254607,213.7335245506493,51.127297455477965,15.026998247796604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.60643825777926,183.8022411938433,170.3639611069471,237.67867037506383,304.9933796431805,399.24600565448327,386.4796693566743,352.3946058214061,294.36439646172346,209.3355094843097,60.96221940390902,8.735269258134046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.522101409931516,63.58863799086436,111.05122073848356,121.00766443600487,178.2432168678131,257.1644445637451,281.84229505179195,273.5960912642613,310.18545594254607,145.93034550677768,47.462582747619216,6.2303724202689565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.40246839045844,206.40349944008327,310.91875630102686,383.6084201869929,425.6346917473692,441.882864434553,430.2769417015863,392.038097987856,327.7775162079044,233.5248901966017,116.24329703784912,17.347825377480884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8554178024195642,84.1740648698427,200.72295336496288,301.57289982319924,361.9239363125661,403.9496121780938,419.58719764558407,423.7409778240463,372.3694454806908,310.1246950680009,221.12490623060887,112.63934320453548,17.959008292022993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.11548405755872,88.14437103497248,206.8312083412931,305.8487974456001,374.9345074982526,412.745642310773,424.2908041691948,414.1508864583411,379.6994705912568,319.5313124203737,229.00475768632336,117.64794549056872,19.11942185686513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2600662551391557,76.04997852625075,146.78576330919725,221.55261513181864,249.10111909469828,309.879864485275,266.1439487097566,349.340478333241,189.60550040775087,198.21805652709776,216.48206058154332,106.10337932699548,17.287064502935763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.36883675628182,108.6076804700121,101.03342047156866,111.6618079581772,177.32703819084836,231.26482394146248,137.80566346833726,129.19310734899042,132.73570461291044,82.40246839045844,24.98344194531791,10.201274280247238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.22104344681536,84.35694318832654,79.95892812198696,381.40971050124745,433.8201346603548,452.8168433784327,429.78847192583135,394.6651122696598,330.8930002654631,236.5790176847668,116.97600170148148,19.18018273141025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.90231620935619,97.30734919431632,224.23979459331912,335.29101533180267,410.6076934995726,455.0161487590268,468.88213774713273,453.8557351941846,411.3409938580534,333.7028928657508,176.47221608327732,96.51328796129036,20.64618775352345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.207907666627247,97.6123449567389,220.39160587212805,323.80721004277456,393.8096944672402,434.9191916558033,448.1138325496705,434.4920784494419,395.70340839056325,329.9154650191048,229.7988189193493,119.35878109540783,21.19601409867196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.490438675408113,100.36147668248144,221.49125856242503,318.0045465237154,383.7918942003253,420.87032434921343,432.1092990555156,418.54890152468073,382.14241516487976,321.608500357029,231.08134992813012,119.54165941389168,20.64618775352345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.101621589950224,98.5285236337036,218.19289618638248,317.2712461652345,384.2196031015351,369.742431198887,438.8900935157816,426.85646188160496,390.7555669790751,327.838872777298,228.9434011169297,118.74759818086574,20.891018336249385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.651447935098734,95.41363527099334,210.3738056052131,215.56588190457867,193.453689128942,217.643069841234,97.85657984461636,305.2989711004515,380.920645030644,314.2171186770695,222.95726358453825,111.96739941544828,21.25737066806556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.345856477827676,92.60374267070569,133.5297658459364,238.59484905202845,368.94836996586105,317.2712461652345,424.35216073858834,411.1575198447212,377.8665175424789,318.92072520068007,230.714997596314,117.70930205996233,21.562962125336615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.873218069334474,94.2532217061512,202.7381890373761,241.46609822170973,293.6930483674847,128.94887246111296,277.5669931242396,351.1120748126253,294.120161573846,171.15802233997303,111.05122073848356,51.92135868850392,19.85212652049749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.101621589950224,16.003937799306417,64.32193834934519,83.68559509408779,103.47636504519168,196.8741689489233,291.79933444416173,173.17325801238627,162.97257942698752,98.40640618976484,82.28035094651972,49.60053155881965,21.562962125336615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.864020088452778,33.65735463405835,216.1157082497272,229.85957979389443,273.5347346948677,290.271972852655,273.7795652775936,308.1088637007392,275.1842137303132,257.5921534649549,178.3659300066003,114.9601703342198,23.395319479265996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6105872196936304,5.680546075120448,23.089728021994937,35.61182943192645,36.8949561355558,58.885031467253725,72.69025958081458,169.509138999376,149.35082532675898,113.189169549684,73.2400859259631,20.951779210794506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.782167665070672,108.05785412486358,226.07274764209697,314.88906246615664,376.9503388655143,414.0287690144023,425.6954526219144,413.3568252253152,380.2492969364053,319.28707753249626,232.1196460490336,123.02349580326658,23.823028380475773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.06529436870002,108.1192106942572,219.2311923072859,308.4752160325554,370.7199664452452,337.8566730442129,422.4584468152654,406.39315244656535,372.8579152564458,311.5907000901141,70.00248442446565,121.19113844933722,24.79996793198558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.493003269909803,111.72256883272236,232.97506385145317,331.9312963863665,400.4070149141738,439.928389636685,451.16796003783566,386.4796693566743,305.9709148895388,337.55108158694185,241.4655025268613,104.51525686094357,24.861324501379183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.347825377480884,112.63934320453548,232.6694723941821,330.7708828215244,399.0017707666057,439.19508927820414,450.9844860245033,439.3172067221428,401.2618370217448,336.4514288966448,243.1149815623068,77.45462697897035,25.34979427713409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.081125735961724,113.06705210574528,224.48462517604503,324.7233887197392,391.4275107681624,429.9713502443152,441.0888032015271,428.750175804928,390.2057406339266,220.51372331606677,230.47076270843652,121.86308223842444,27.121390756518345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.05806528747153,113.79975676937764,225.2173298396774,314.82770589676306,376.4005125203658,411.4631113019921,421.3587941249684,367.2381300558704,377.5615217800564,316.04947603099885,231.20346737206893,125.77262752900911,27.73197797621197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.48577418868131,116.30405791239426,227.721630982694,325.0289801770103,389.350322831507,425.57333517797554,438.4623846145718,426.6729878682726,297.4798805192822,329.97682158849847,238.71696649596723,125.5891535156768,27.182747325911944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.262035154792365,42.94245023734091,138.66108127075682,237.12884402991529,298.5181766401856,318.61513374340905,335.29101533180267,399.9179494435704,364.1840025677053,305.11549708711925,221.67473257575736,118.44200672359467,26.51080353682471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.85212652049749,77.2103920910929,167.37059449332708,228.88264024238464,217.15400437063056,375.7899253006721,192.47615388258373,364.5503548995215,235.60148243840848,216.48206058154332,126.38321474870276,65.84870424600352,21.19601409867196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.925376657846382,38.11672626979154,181.6035315080977,134.26306620441724,261.6845770740234,304.26007928469966,310.24681251193965,149.16735131342662,146.35745871313898,146.60228929586492,105.91990531366316,60.29027561482179,17.959008292022993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.135253224126835,55.8309039790886,161.0788655036645,223.56785080423185,148.0069377485845,336.8183769233096,356.97609490107806,276.1617489766715,242.5651552171583,159.24650814973515,111.53969051423849,57.17479155726308,18.935947843532805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6105872196936304,56.869200099992014,13.499636656289807,20.768900892310658,79.7760498035031,161.01750893427092,207.74738701825777,164.25570613061683,147.76270286070704,168.10389485180792,136.33965844622406,77.3325095350316,22.23490591442385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.35300538902013,72.26255067960481,69.2691840659848,272.4356776994192,229.85957979389443,134.93500999350448,172.01284444754413,112.33375174726444,98.28428874582612,91.99255975616356,23.395319479265996,12.827692867202572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.047494101785108,18.569595511716624,45.93522115611242,172.68538393147983,390.9998018669525,423.3132689228364,435.4076614315582,373.9575679467428,391.85521966937216,330.8930002654631,235.7849564517408,128.88751589171935,29.25933956771877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.70091093653705,123.32908726053763,232.97506385145317,317.57683762250565,376.4005125203658,409.8136322665466,418.426784080742,404.6215559671811,369.8645486428257,311.1016346195107,227.96646156542,124.36738338144104,27.73197797621197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.578197797749844,121.92384311296958,229.7988189193493,312.26264387920133,367.9714304143512,399.9179494435704,408.5311012577658,397.7800006323701,366.0163599216347,309.9412210546686,228.51569221572,125.83338840355424,28.709513222570266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.227676833195364,123.02349580326658,232.1196460490336,316.59930237614736,375.17874238613,407.9199183432236,416.6551876013577,422.2749728019331,371.63614512221,315.866597712515,233.5248901966017,128.70463757323552,29.80916591286728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.716146608950268,122.35155201417936,229.0655185608685,311.1016346195107,369.8037877682806,401.3839544656837,409.6307539480628,370.2314966694904,364.611711468915,307.9867462568005,225.52292129694848,124.67297483871212,30.48110970195451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.960977191676207,121.67960822509212,221.00278878667012,318.9814860752252,377.9278741118725,366.8717777240541,423.92445183737857,410.1192237238177,374.38468115310405,317.08777215190224,226.37774340451955,125.28356205840576,30.66398802043836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.70091093653705,102.62154293762056,193.63716314227435,276.71157532182,198.76788287224628,213.55064623216543,367.72659983162526,362.1681712004436,332.3590052875763,245.43640438683957,223.07938102847692,109.7073331603091,31.335931809525597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.770869791963868,108.85191535788957,179.9540524726522,246.4747005077429,254.0489605061864,308.5359769071005,344.02628458993667,326.4949851991235,260.3406894958489,150.87818691826575,109.34098082849292,78.31004478138992,22.601258246240032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.780198765417465,78.31004478138992,145.19704514829684,194.49198524984544,276.34462729515536,292.34916078931025,327.5946378894206,387.0294957018227,350.4401310235381,295.7696406092916,216.23782569366588,118.50336329298828,32.74117595709367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.74584044382047,68.35300538902013,142.08156109073812,204.02131574100545,189.360669825025,196.14146428529097,293.0211045783975,279.8264636845302,316.66065894554094,255.5149655282996,219.4146663206182,122.0459605569083,33.901589521935804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.4428135810511,121.5574907811534,227.59951353875528,312.99534854283365,292.1656867759779,392.89292009542703,400.5291323581126,387.8235569348488,353.7998499689742,155.27620198460534,222.3460806699961,122.77926091538912,33.535237190119624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.58739577863154,120.45843378570488,224.42326860665145,184.47418498293047,315.4996496858504,404.7436734111198,414.7614736780347,387.5793220469713,302.9775482759188,238.10637927627357,179.46558269689731,97.18523175037758,25.47191172107281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.531299390813214,4.642249954217036,65.60446935812607,129.19310734899042,292.1656867759779,199.0127134549722,173.35673202571863,267.2436014000536,270.3590854576124,140.79903008195726,95.35227870159972,67.98665305720394,35.42895111344261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.82499728012898,136.21813669713382,252.88854694134423,342.0712140972201,403.0947900705228,437.3013753548811,444.6319961602956,428.2611103343245,391.4882716427075,330.40453048970824,244.45886914048123,133.71323985926873,35.856660014652384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.885758154674104,131.0254647029198,235.47936499446976,318.1874248421993,373.7740939334104,404.9271474244521,413.1733512119829,403.2776683890066,367.36024749980913,312.75111365495627,231.1427064975238,130.71987324564876,35.73454257071366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.081125735961724,129.0096333356581,232.6694723941821,314.82770589676306,372.4302063552359,404.31656020475856,412.5627639922892,290.3940902965937,369.8645486428257,311.22375206344947,230.16517125116548,129.37658136232275,35.24547710011028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.82499728012898,124.85585315719598,225.52292129694848,305.11549708711925,360.33581384651416,391.06115843634615,399.3073622238768,345.4309330426563,360.4579312904529,74.2170254774729,116.79312338299763,128.33768954657086,37.68901736858176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.29100230224218,102.07171659247209,223.01862015393183,301.6336606977443,355.5708507535099,386.3575519127355,342.4989229984299,260.7683983970587,100.91130302762996,271.7023773409384,176.28874206994496,126.56668876203508,38.42172203221411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.98541084497112,122.65714347145042,222.28531979545104,301.57289982319924,356.97609490107806,388.3733832799972,216.48206058154332,392.2215720011883,354.2883197447292,300.4732471329022,222.3466763648446,108.24132813819593,37.50554335524943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.55770194376134,125.10068373992188,230.5315235829817,313.6672923319209,371.147675346455,404.0109687474875,413.1733512119829,403.03343350112914,369.13184397919343,311.8349349779916,224.3625077321063,128.88751589171935,37.811134812520486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.924649970426,123.69543959235382,222.46879380878332,310.49104739981715,370.59784900130654,403.0947900705228,411.890820203202,400.1014234569028,365.9555990470895,299.67918589987625,221.49125856242503,127.72710232687722,38.11672626979154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.52407030958473,119.60301598328527,202.7381890373761,271.88585135427064,354.3496763141227,357.22032978895544,326.9226941003333,360.6408096089368,305.543205988329,272.74067346184177,198.27941309649137,125.71127095961552,38.60519604554645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.71871120345195,104.57601773548868,218.9256008500148,295.3419317080818,348.0579473244601,377.31728689217897,387.4572046030325,377.43940433611766,208.2972133634063,242.5651552171583,216.54341715093696,105.1872006500308,40.254675080991966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.63488988041665,120.21360320297892,215.13876869821735,291.79933444416173,345.9199985132597,376.76686485218187,387.2123740203066,375.9733993140045,343.1708667875172,253.2548992731604,200.60024022617569,96.0855790600806,36.405890664952416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.74780934347368,122.59638259690529,192.354036438645,250.8727155740825,314.9498233407018,271.4581424530609,282.941947742089,301.32806924047327,268.2205409515634,265.6548832391532,195.77451625862628,76.41633085806694,37.44478248070431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.465278334692808,117.1594757148138,189.7883787262348,258.6918061552519,315.5610062552439,341.64410089085885,368.09354785829,343.72069313266564,314.5834710088856,303.95508352227705,227.2331612069391,132.36935228109428,37.56689992464303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.275170934980476,95.90210504674825,190.03320930896072,257.4700360210162,299.80130334381494,327.1669289882108,351.84477947625754,329.6104692566822,325.0289801770103,266.9987708173277,176.1058637514611,117.5871846160236,38.23884371373027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.335931809525597,118.13701096117212,170.3639611069471,251.85025082044083,284.5914267775345,245.00869548562977,130.1706425953487,236.63977855931188,296.93005417413366,238.7783230653608,186.73425123806967,116.85388425754276,38.78867005887878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.37482362527749,115.14364434755213,203.4714893958569,255.45420465375443,313.9115272197984,327.4111638760882,354.89890696442274,319.714786433706,283.3083000739052,226.6225739872455,178.73228233841647,113.92187421331636,15.454111454157909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.56493102498983,123.38984813508276,220.08661010970545,296.6858192862563,349.5239523465733,379.51599657792445,388.18990926666487,378.11134812520487,346.8969380647696,296.0752320665626,222.28531979545104,130.35352091383257,41.84279754704389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.35899225801579,122.65714347145042,216.90976948275315,293.2653394662749,346.286350845076,375.6678078567334,183.13029740475605,208.7856831391612,259.1802759310068,292.77627399567154,217.15400437063056,127.91057634020956,38.8494309334239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.55106855738133,67.07047438023925,212.14540208459735,287.0343713511575,339.9332652860197,287.1570844899447,267.976306063686,167.61482938120454,40.49890996886943,136.27889757167895,149.9614125464526,105.85914443911804,39.64349216644986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.679819387700064,125.83338840355424,226.86680887512293,306.82573699710986,362.5958801016533,394.4816382563274,403.9496121780938,338.4672602639065,365.2836552580024,309.26927726558137,232.73082896357568,137.19507624864363,42.3312673227988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.20718097920686,121.49672990660828,215.3216470167012,290.2112119781098,342.8652753302461,372.735797812507,383.1199504112381,374.6902726103751,344.698228379024,294.2422790177848,161.5679309742679,110.195802936064,43.8586289143056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.413119746180904,123.0848523726602,139.45514250378278,294.85346193232687,191.68209264955777,380.9820016000377,384.95290346001593,293.75380924202983,347.0190555087082,295.28117083353663,223.9955597054416,133.22477008351382,43.24744599976348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.413119746180904,121.80172566903084,216.66553459487568,293.2653394662749,342.804514455701,281.1095903881596,387.51796547757766,373.46850247613935,343.904167145998,293.81516581142347,220.81931477333785,132.0637608238232,44.469216133999225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.51277243647792,87.1668357886142,214.46682490913017,288.19538061084813,339.5669129542035,369.8037877682806,378.8440527888373,367.4216040692027,337.9787904881517,212.69522842974587,150.75547377947856,125.5891535156768,40.80450142614048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.51277243647792,119.96936831510148,212.08404551520377,287.7676717096384,340.8500396578329,202.55531071889223,270.4806072067026,59.374096937857104,326.8613375309397,292.4099216638554,227.7829875520876,135.60695378259172,42.02567586552775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.77947207799708,120.45783809085638,216.05494737518205,291.9214518881005,345.85864194386613,260.5241635091813,391.06115843634615,310.18545594254607,147.33499395949727,15.69834634203536,24.005906698959624,22.17354934503025,13.0111668805349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.77947207799708,120.5799555347951,213.36717221883316,289.8442639514452,343.72069313266564,322.58543990853883,167.67618595059815,250.8727155740825,349.0348868759699,294.42575303111704,222.77378957120592,114.9601703342198,46.79063895853199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.24153930080386,117.95353694783977,209.6411009415808,231.5704153987336,340.4223307566231,239.2667928411157,150.63335633553984,227.47739609481656,290.5162077405324,192.354036438645,52.65465904698476,3.359718945436172,43.30880256915709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.77947207799708,119.17530708207552,213.9169985639816,291.67721700022304,340.6052090751069,267.4878362879311,190.82727054198668,281.9036516211856,294.54787047505584,294.66998791899454,216.1157082497272,57.29690900120181,26.021738066221324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.71871120345195,119.54165941389168,213.06158076156208,289.5392681890226,343.3543408008495,250.62848068620508,87.1668357886142,334.1306017669606,302.7333133880413,221.185667105154,26.20521207955365,45.93522115611242,33.229645732848574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.82966176685578,75.37803473716352,62.916694201777126,68.47512283295885,113.92187421331636,162.11716162456796,313.60593576252734,275.1234528557681,83.31864706742311,15.881820355367688,70.98001967082394,51.494245482142624,31.03093604710302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.863293401032394,119.35878109540783,213.48928966277185,291.43238641749707,339.5061520796584,304.56567074197073,382.75359807942186,371.0863187770615,340.8500396578329,291.67721700022304,226.3169825299744,136.5231324595564,44.77480759127029,0.4277089012097821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.89298723590259,119.35878109540783,217.15400437063056,296.6858192862563,354.22696317533547,282.2700039530018,353.3721410677644,270.84755523336725,318.55377717401547,285.0185399838958,229.49322746207827,135.17924488138192,49.53917498942605,0.4277089012097821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.877155868640887,118.5641241675334,211.4734582955101,266.6324184855115,339.7497912726874,327.9609902212367,314.2171186770695,351.4170705750478,241.7103331095872,252.40007716558927,226.2556259605808,137.6227851498534,44.71345102187668,0.4884697757549043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.06923216800644,122.90137835932784,220.2694884281893,296.3802278289852,316.66065894554094,333.5194188524185,409.0195710335207,395.337056058747,364.7945897873989,313.60593576252734,231.814650286611,141.0432649698347,43.91938978885071,0.9161786769646866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.09892600287663,99.26182399218442,178.9765172262939,259.79086315070043,305.7260843068129,332.7867141887861,351.5391880189866,374.6902726103751,343.41510167539457,294.91422280687203,224.6675034945289,136.70660647288872,45.32463393641879,0.3663523318161782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.80916591286728,110.13504206151887,177.69398621751307,171.4636137972441,145.56339748011305,237.6173138056702,324.6012712758005,237.6173138056702,301.1451909219894,243.54269046351655,189.91049617017356,47.52334362216435,38.9107875028175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.89298723590259,91.19849852313762,215.3830035860948,105.55355298184696,39.09366582130135,28.64875234802514,117.1594757148138,220.2694884281893,373.5906199200781,270.0534940003413,174.27350639753178,124.18390936810871,50.21111877851328,0.9775352463582904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.48774308833452,110.07368549212528,168.8365995154403,304.6270273113643,353.9219674129129,405.4769737696007,337.55108158694185,297.78547197655325,163.4610492027424,203.10513706404072,105.30931809396952,45.141159923086455,0.4884697757549043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.182747325911944,117.64794549056872,178.67092576902286,288.0732631669094,339.99462185541336,371.2697927903938,338.9563257345099,321.7913786755129,346.65270317689203,293.6930483674847,224.1176771493804,137.5614285804598,46.60716494519965,0.9161786769646866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.580762392251533,116.48753192572656,210.80151450642288,287.2792019338834,342.3768055544912,376.4618690897593,386.60178680061296,227.6608701081489,353.9827282874581,299.5570684559375,217.27671750941775,140.12708629287002,46.66852151459326,1.4660050221131946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.4428135810511,115.93770558057808,212.2675195285361,249.89518032772423,191.07150542986412,76.29421341412821,228.9946308738992,228.691422196022,228.68725233208264,192.7477907334913,76.04997852625075,109.34098082849292,47.09563472095456,1.4660050221131946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.603227145893243,114.34958311452615,209.45762692824843,216.2253161018478,223.4409678015053,194.12384583348376,184.81968799504983,61.450689179663925,44.896925035209,138.35548981348578,178.30457343720667,98.1621713018874,33.10752828890985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.26597295409878,114.53305712785848,210.31304473066805,219.35867100486095,225.76656048997745,81.30281570016143,72.8123770247533,69.57477552325587,129.37658136232275,168.10389485180792,179.4042261275037,136.58448902895,47.03487384640944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.69171295565535,104.94237006730488,201.02794912738543,288.0119065975158,243.2370990062455,105.55355298184696,283.36965664329875,293.0211045783975,231.814650286611,237.92290526294124,115.082883473007,138.5997247013632,26.449446967431108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.80193683163879,65.84870424600352,169.0200735287726,224.60674261998372,12.76633629780897,29.4428135810511,42.02567586552775,90.40443729011164,191.92632753743524,288.19538061084813,185.024011328079,6.352489864207683,47.58470019155794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.58739577863154,113.189169549684,206.40349944008327,283.91948298844727,336.2071940087674,382.3258891782122,393.3819855660304,367.7879564010189,339.3226780663261,251.2390679058987,220.9414322172765,135.24060145077553,52.41042415910731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.11475737013834,108.91267623243466,197.85170419528163,280.1934117111949,339.4447955102649,294.120161573846,321.05867401188056,378.7219353448984,346.286350845076,293.38745691021364,215.6879993485174,132.49146972503297,45.38539481096391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.687048468928552,109.82945060424784,199.7448224237561,275.36768774364555,294.9755793762656,338.5899734026938,326.3728677551848,322.2190875767227,289.41715074508386,252.0331291389247,194.3698678059067,131.81952593594576,49.53917498942605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.465278334692808,107.6915017930474,195.46952049620373,269.2588370724668,326.61710264306225,273.5960912642613,228.2714573278425,366.8104211546606,55.89226054848221,88.32784504830481,99.26182399218442,137.31778938743082,46.11869516944475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.64875234802514,108.24132813819593,197.24111697558797,271.4581424530609,325.8230414100363,358.3199824792525,242.8707466744293,227.96646156542,340.8500396578329,288.9894418438741,220.81931477333785,137.4393111365211,52.34906758971371,0.3663523318161782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.99927331257961,109.95156804818656,202.9216630507084,280.5597640430111,335.9021982463449,367.7879564010189,342.3768055544912,323.74644916822945,198.58440885891395,257.6529143395,205.1817293058476,129.4373422368679,51.24941489941669,0.3663523318161782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.960977191676207,104.2096654036725,164.4385844491007,249.10111909469828,307.80327224346814,296.3802278289852,305.6045625577226,222.59091125272204,270.969672677306,228.2714573278425,199.3790657867884,129.25386822353553,17.83629515323579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.597320446933617,35.001242212232825,98.1621713018874,113.67763932543892,232.36447663175952,324.11280150004563,302.4277219307703,300.7788385901732,273.47397382032256,209.9460967040033,145.93034550677768,111.29545562636102,42.81973709855371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.755038424702164,68.35300538902013,105.85914443911804,183.2524148486948,278.29969778787193,280.4984074736175,261.92881196190086,326.73922008700094,322.7075573524775,241.58821566564848,191.9876841068288,99.26182399218442,35.24547710011028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.845493134117483,104.45390029154996,192.048444981374,267.2436014000536,244.0311602392715,283.6138915311762,123.32908726053763,350.68436591141545,311.28510863284305,226.07274764209697,57.90809191574391,25.533268290466424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.571564411369835,104.57601773548868,192.23191899470623,269.5644285297379,328.938525467595,202.4331932749535,330.7708828215244,334.0084843230218,212.9394633176233,266.02183126581787,173.4180885951122,115.87694470603292,33.29100230224218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.98344194531791,106.04202275760188,199.9896530064821,245.680639274717,285.0185399838958,300.9617169086571,245.6192827053234,233.34141618326936,290.3940902965937,294.7313444883881,199.4398266613335,130.04852515141,50.88306256760052,0.3663523318161782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.716146608950268,104.88160919275974,196.62993406104584,275.06209628637447,331.56494405455027,365.405772701941,332.4203618569699,374.0796853906815,344.51475436569166,296.74717585564986,225.8285127542195,137.74490259379215,46.729282389138376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.289033402588974,104.45390029154996,171.82937043421177,237.12884402991529,220.9414322172765,90.89350276071504,60.106801601489465,148.0069377485845,291.00527321113583,213.2450547748944,175.4952765317675,136.82872391682744,37.62766079918816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.74584044382047,73.60643825777926,200.1731270198144,113.86111333877125,269.93078086155407,268.34265839550216,63.16092908965457,91.87044231222484,175.31180251843517,170.18048709361477,135.79042779592405,75.6830304995861,14.782167665070672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.17821383175705,77.82097931078653,28.22104344681536,75.7443870689797,90.89350276071504,172.4405533487539,180.13752648598455,199.9896530064821,211.35134085157145,213.67276367610413,26.877155868640887,67.62030072538776,42.08703243492135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.185442912985538,61.87839808087372,93.39780390373166,155.886789204299,356.4876251253231,299.5570684559375,390.57209296574274,257.9585057967711,161.9342833060841,283.0646608808762,230.16517125116548,139.5164990731764,48.62299631246136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.4633094350396,106.89744056002144,208.35797423795145,299.80130334381494,360.6408096089368,158.5745643606479,329.42699524334995,387.7622003654551,356.48702943047465,308.1696245752844,234.7466603308374,106.46973165881164,44.59133357793795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.23490591442385,105.1872006500308,201.76124948586627,281.7815341772468,337.8566730442129,371.6975016916036,266.9987708173277,377.5001652106628,233.9525990978114,300.2897731195699,226.49986084845824,137.25643281803724,49.47841411488093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.456080353811117,102.37730804974316,166.8207681481786,250.62848068620508,295.28117083353663,330.0375824630435,374.4460377224977,365.405772701941,168.16465572635306,219.7810186524344,222.52955468332848,134.9957708680496,43.06456768127964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.601258246240032,100.666472444904,192.59886702137092,271.82449478487706,328.63293401032394,362.41240608832095,374.0796853906815,371.0255579025163,342.3768055544912,294.6092270444494,224.42326860665145,135.42347976925936,48.07316996731284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.157717977768545,101.39977280338483,198.76788287224628,279.88782025392385,249.83441945317912,134.75153598017215,389.8393883021104,376.4618690897593,361.6183448552951,311.65146096465924,237.43443548718636,140.12708629287002,44.77480759127029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.141886610506845,100.97206390217504,185.3903636598952,193.8200414607582,90.34367641556652,230.5315235829817,331.626300623944,300.350533994115,248.42917530561107,247.1466442968302,168.10389485180792,113.67763932543892,44.3470986900605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.9201164762711,82.58594240379077,170.97454832664073,256.5538573440515,283.3083000739052,330.58740880819204,383.3641852991156,321.18079145581925,295.7696406092916,273.47397382032256,224.1176771493804,117.03735827087507,42.14779330946647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.531299390813214,100.60571157035888,200.41676621284333,281.29246870664343,338.4064993893614,371.94114088463255,268.0376626330796,48.56163974306775,167.7983033945369,287.21784536448985,236.88460914203785,122.71790434599554,43.30880256915709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.607891632620035,79.6539323595644,165.11052823818792,216.7268911642693,297.9689459898856,188.56660859199903,155.76467176036024,220.636436454854,244.70310402835872,208.35797423795145,138.4776072574245,62.55034186996095,25.34979427713409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.651447935098734,68.53647940235246,75.2559172932248,79.34834090229333,228.2714573278425,194.73622013772288,199.07347432951732,299.1293595547277,281.5980601639145,268.4647758394409,158.33032947277047,66.15429570327457,43.18668512521837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.203243179900447,98.46776275915846,144.83069281648065,144.5864579286032,342.31604467994606,280.13205514180135,278.23834121847835,380.2492969364053,349.0348868759699,301.08383435259583,159.5520996070062,101.33841623399124,14.049463001438316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.83629515323579,98.5285236337036,194.9196941510552,275.7953966448554,333.15306652060224,366.3827122534509,378.2334655691436,369.62031375494826,136.5231324595564,299.1907161241213,222.46879380878332,132.9191786262428,43.12532855582475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.493003269909803,97.49022751280016,195.10316816438757,275.2455702997068,331.74841806788265,365.2836552580024,289.6613856329613,385.86908213698064,340.8500396578329,293.93728325536216,223.62920737362543,132.73570461291044,37.13919102343325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.393350579612786,76.84403975927671,194.61469838863263,275.91751408879406,334.2527192108993,367.36024749980913,379.0882876767147,370.4757315573679,341.64410089085885,217.5817132718404,221.7354934503025,129.74293369413894,42.45338476673752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.22373903388895,51.67712380062648,166.51577238575598,156.68085043732495,240.42720640595783,298.8851246668503,127.42151086960618,116.91524082693635,150.63335633553984,258.446975572526,227.6608701081489,132.24723483715553,43.24744599976348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.003937799306417,95.29151782705462,194.67486356832927,278.29969778787193,334.2527192108993,292.714917426278,385.86908213698064,266.02183126581787,204.14343318494417,239.63314517293188,223.5070899296868,130.35352091383257,37.994608825852815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.126055243245144,95.230161257661,195.10316816438757,277.0779276536362,334.9246629999865,285.8739577863154,284.1637178763247,180.8702311496169,126.32185817930916,150.3283605731173,195.28604648287137,128.27692867202575,41.17085375795666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.493003269909803,93.94763024888016,191.13286199925776,273.5960912642613,334.3134800854444,368.8262525219224,268.34265839550216,375.6678078567334,243.1149815623068,269.5644285297379,161.2623395169969,77.88233588018012,27.9154519895443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.187411812638747,93.82551280494144,191.68209264955777,273.8403261521388,332.3590052875763,311.8349349779916,323.19662282308093,305.17685365651283,277.505636554846,292.9597480090039,218.9256008500148,127.4828674389998,40.07120106765964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.56039753083493,79.7760498035031,178.61016489447772,269.1367196285281,286.85149303267366,316.59930237614736,261.0126332849362,372.6136803685682,339.99462185541336,289.29443760629664,213.2450547748944,117.28159315875254,32.252706181338766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.124086343591934,71.65196345991117,142.44850911740278,265.8997138218792,327.7167553333593,365.10018124467,380.5542926988279,315.9887151564537,325.8230414100363,270.35848976276384,172.86826224996372,112.76146064847424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.583457979325122,69.14706662204608,151.61089158189813,217.5817132718404,264.86082200612725,282.0865299396694,251.7281333765021,82.64670327833589,139.5772599477215,84.2348257443878,146.66305017041003,124.42873995083464,38.42172203221411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.9042851090094,93.88627367948656,195.28604648287137,280.742642361495,341.0329179763167,300.10629910623754,299.00724211078904,226.8054523057293,355.81508564138744,300.656125451386,225.1565689651323,129.1317507795968,34.8791247682941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.56039753083493,93.58068222221549,196.26358172922968,281.35382527603707,236.2126653529506,245.2529303735072,409.0809276029143,396.8030610808602,351.84477947625754,301.2059517965345,226.74469143118415,129.6208162502002,33.71871120345195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.133284324473632,92.05391632555715,193.69792401681948,276.7723361963652,335.65736766361886,370.1701401000968,383.6697767563866,333.94712775362825,274.3287959278936,239.75526261687065,142.5092699919479,107.6301452236538,34.93988564283922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.194045199018753,92.90933412797672,195.7137553840812,280.0712942672562,339.9332652860197,374.5073942918913,386.1740778994032,377.378047766724,349.27912176384746,298.213180877763,222.59091125272204,125.77262752900911,33.10752828890985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.39998396599279,92.42026865737336,195.83587282801992,281.17035126270474,339.811147842081,373.9575679467428,322.0969701327839,162.54487052577772,136.03466268380149,301.2059517965345,205.6094382070573,110.37927694939631,27.976808558937908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.277866522054069,91.50408998040868,194.8583375816616,280.3762900296788,339.5669129542035,170.852430882702,362.2295277698372,380.859884156099,76.17209597018947,76.72192231533799,174.4563847160156,94.00839112342528,29.99204423135113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.78939674629916,91.62620742434738,196.14146428529097,281.6594167333081,353.1886670544321,392.8935157902755,329.79334757516614,252.4608380401345,254.35455196345745,242.5651552171583,95.96346161614186,126.5053321926415,30.48110970195451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.911514190237886,60.65662794663797,78.55427966926737,145.4412800361743,195.10316816438757,254.0489605061864,199.62330067466587,137.80566346833726,99.99452865581677,25.716146608950268,115.0822877781585,0.9161786769646866,12.705575423263848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.153780178462132,19.36365674474259,101.27765535944611,110.6235118372738,171.5857312411828,187.7731430538216,320.99731744248686,214.34411177034292,297.1742890620112,125.5891535156768,63.22228565904818,25.34979427713409,7.63561656783703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.735269258134046,52.96025050425582,78.31004478138992,157.65838568368324,275.73404007546173,306.52074123468725,141.5323304404381,262.7228731949268,53.08236794819455,298.701650653518,212.9394633176233,81.36417226955501,29.19798299832517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1471467920821246,61.2672151663316,121.19113844933722,257.1030879943515,333.33654053393457,202.8609021761633,319.59207329491886,239.38891028505444,214.77182067155272,293.93728325536216,208.23585679401268,101.64400769126227,23.15108459138854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.751100625395749,88.63343650557587,191.9876841068288,278.23834121847835,339.3226780663261,374.6902726103751,388.4341441545423,126.26109730476404,302.0613695989541,291.67721700022304,212.57311098580715,97.73446240067764,25.04479851471152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.689744056002144,89.24402372526951,195.16392903893268,283.7973655445085,343.04874934357844,281.1095903881596,301.57289982319924,187.10060356988583,37.74977824312688,68.90283173416863,126.5053321926415,111.1733381824223,25.166915958650243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.603953833313624,37.3834259113107,117.40371060269123,130.84258638443595,64.13846433601287,32.55770194376134,58.94638803664732,84.72389121499121,109.76809403485424,109.1575068151606,120.6413121041887,107.93573668092488,24.067263268353223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.834326253582582,42.94245023734091,115.7548272620942,182.58047105960756,229.55458403147185,273.47397382032256,249.59018456530168,119.23606795662064,209.27415291491607,184.7797764402016,131.39181703473596,66.15429570327457,14.4771719026481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.565657712410211,51.860597813958805,120.33572064691764,128.03269378414828,71.7127243344563,170.42472198149218,167.309833618782,235.1743692320472,242.7486292304906,279.39875478332044,174.4563847160156,89.61037605708569,13.0111668805349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.429677800862988,58.94638803664732,137.13371967925002,182.6418276290012,247.94070552985616,256.98097055041274,333.45865797787326,315.74388457372777,291.8600953187069,256.4311442052643,173.90655837086712,74.40049949080523,15.51546802355151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.345856477827676,90.52655473405036,201.4556580285952,293.8759266859686,358.3199824792525,395.8868824038956,341.27715286419414,326.9834549748784,362.8401149895308,258.6304495858583,213.7948811200429,100.60571157035888,20.21907454716215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.551795244801715,87.65590125921759,194.00351547409053,283.1861826299664,196.62993406104584,384.7694294466836,288.80596783054176,321.18079145581925,348.3021822123375,215.9328299312433,28.40392176529921,72.93449446869204,19.66924820201364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.452142554504699,86.37277455558825,155.21484541521173,278.36045866241705,337.79531647481934,186.73425123806967,108.05785412486358,239.63314517293188,345.61440705598864,286.1181926741928,206.22002542675105,43.67515490097327,19.302895870197467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.597320446933617,85.94566134922692,189.42202639441865,283.67524810056983,348.240825642944,385.44137323577087,399.24600565448327,389.47303597029423,354.8381460898776,286.0574317996477,204.326311503428,104.08754795973378,18.081125735961724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4884697757549043,135.0571274374432,220.6358407600055,320.7530825546095,355.20449842169376,368.3985436207125,355.6322073229036,276.8944536403039,192.17056242531268,114.47170055846486,53.2652462666784,13.499636656289807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.337254191794462,79.89816724744183,175.73891572479647,262.0509294058396,187.5890733456408,285.26337056662175,255.5757264028447,368.03219128889634,329.6712301312274,273.2297389324451,195.16392903893268,98.28428874582612,16.431646700516197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.658081321478739,82.52458583439717,185.87942913049855,272.74067346184177,329.9154650191048,307.4976807861971,378.9054093582308,366.1384773655734,334.55831066817035,277.99410633060086,197.54611273801052,98.83411509097463,16.126055243245144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.597320446933617,84.11270830044909,187.7725473589731,275.6726835060681,337.1233726857321,281.72017760785326,235.90707389567956,317.57683762250565,338.7728517211776,278.7274066890817,196.69129063043945,82.34170751591331,15.51546802355151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.108254976330231,83.01365130500054,186.55137291958584,274.3293916227421,335.7800808024061,370.53649243191296,202.1276018176825,373.7740939334104,335.71872423301244,49.66129243336477,203.53225027040207,98.40640618976484,14.355054458709372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.619785200575326,82.89153386106183,187.7725473589731,220.9414322172765,271.5802598969996,204.7540204046378,299.5570684559375,270.54196377609617,273.6568521388064,280.4984074736175,195.8972293974135,95.29151782705462,11.97227506478301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.864020088452778,70.98001967082394,152.9547791600726,235.90707389567956,158.4524469167092,231.08134992813012,224.36191203725784,288.80596783054176,147.64058541676832,91.62620742434738,107.1416754478989,48.68435288185496,5.436311187242996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.619785200575326,74.46185606019883,165.17128911273306,204.14343318494417,275.0007397169809,116.36541448178784,42.94245023734091,96.6961662797742,245.6192827053234,227.1110437630004,104.27042627821764,62.366867856628616,5.4976677566366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.90954529058468,80.38663702319673,138.1112549256083,175.43391996237386,251.54465936316976,280.92611637482725,171.8907270036054,51.61636292608135,59.67909270027968,176.04450718206755,128.21557210263214,13.316162642957478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5498263451485081,17.46994282141961,135.66771465713683,121.37401676782108,186.2457814623148,218.192300491534,297.78547197655325,286.0574317996477,220.6358407600055,148.86235555100404,62.61110274450607,6.413846433601286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.565657712410211,32.863293401032394,160.77386974124192,235.47936499446976,225.03445152119352,238.2284967202123,232.7915898381208,182.58047105960756,87.2281923580078,111.72316452757082,68.2308879450814,54.18142494364307,2.993366613619993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.60913384485286,18.997304412926407,110.13504206151887,25.04479851471152,42.81973709855371,277.4442799854524,272.1300862421481,256.79809223192893,162.30063563790026,86.61760513831418,7.696377442382151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5498263451485081,55.70878653514988,157.71914655822837,202.0668409431373,265.9604746964243,227.84374842663277,318.9814860752252,242.3209203292808,230.6536410269204,201.02794912738543,167.49271193726585,40.9266188700792,1.4660050221131946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6494790354455249,76.41633085806694,181.17582260688795,226.1948650860357,232.3031200623659,174.3342672720769,216.42129970699824,213.97775943852676,234.62454288689867,209.518983497642,106.71396654668912,69.14706662204608,2.443540268471485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.40845525945411,66.2150565778197,169.44778242998242,206.28138199614455,251.911011694986,280.6205249175562,210.98498851975523,279.0324024515043,21.74584044382047,13.621754100228534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.626418586955333,78.18792733745117,79.40969747168694,277.8106323172685,335.41313277574136,368.5820176340449,378.3555830130823,266.6324184855115,330.2824130457695,187.5896690404892,134.1409487604785,57.54114388907925,3.54259726392002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0158313672617028,78.06580989351247,183.55800630596585,270.2977288882187,320.9365565679417,288.9888461490256,370.1701401000968,352.3946058214061,318.4930162994703,148.92311642554918,148.86235555100404,63.95499032268054,1.710239909990647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7333003584808382,76.41633085806694,180.6867571362846,266.876653373389,326.8005766563946,360.27445727712063,277.0779276536362,183.2524148486948,115.5713532487619,170.3639611069471,176.22738550055138,74.82820839201501,1.6494790354455249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.86650451291843,182.09200128385265,271.0304335518511,333.39730140847973,229.37111001813955,284.77430509601834,23.70091093653705,6.719437890872343,97.7958189700712,98.95623253491335,30.29763568862218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.38466812354352,105.30931809396952,155.94814577369257,337.2460858245193,274.20667848395493,145.6247540495066,144.9528102604194,139.6386165171151,207.8695044621965,100.11724179460398,51.24941489941669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.36883675628182,0.4277089012097821,286.3624275620703,268.2205409515634,29.80916591286728,99.13970654824568,194.06427634863567,167.49271193726585,176.83916410994198,132.55282629442658,5.864020088452778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.64006989195586,202.3718367055599,294.120161573846,369.9866660867645,407.0037396662589,417.0215399331738,402.4228462814356,360.76292705287545,291.67721700022304,189.48338296381223,77.39386610442523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.74635596863293,199.9896530064821,291.3102689735584,351.05071824323164,385.6242515542546,394.0539293551177,377.07245630945295,338.2843819454227,275.2455702997068,182.76394507293983,73.2400859259631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.06580989351247,186.7956078074633,282.8805911726954,333.7028928657508,365.955003352241,325.7009239660976,310.36892995587834,236.02919133961828,188.81143917472497,148.06829431797811,64.38269922389033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.93449446869204,178.73228233841647,273.5960912642613,338.22302537602906,360.5800487343916,369.0097265352547,352.3338449468609,313.42305744404354,251.3004244752923,163.21681431486496,62.85533763238352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.83484177839502,178.73228233841647,266.6324184855115,326.9834549748784,358.56421736713,367.4823649437479,159.79633449488367,281.7815341772468,166.39305924696882,162.17851819396154,57.48038301453413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.36883675628182,120.33572064691764,265.7162398085468,325.94515885397504,243.54269046351655,299.0680029853341,257.1030879943515,285.38548801056044,132.0029999492781,132.61358716897172,57.11343498786947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.88233588018012,191.6207360801641,282.45347796633405,345.9807593878049,380.79912328155376,389.7780317327168,387.7014394909101,346.22499427568226,277.6277539987847,176.16662462600627,65.66523023267119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.93646336834524,197.48535186346544,289.6000290635677,353.3107844983708,387.8843178093938,395.6420518211696,378.2942264436888,337.6731990308806,271.88585135427064,176.3500986393386,48.80647032579369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.00445332411886,191.07150542986412,281.35382527603707,351.234192256564,386.7846651190968,394.72587314420485,374.99586406764615,333.76424943514434,264.73870456218856,168.16465572635306,58.33520512210521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.7443870689797,113.67763932543892,287.0957279205511,350.68436591141545,400.8954846899288,411.096758970176,393.2598681220917,352.3946058214061,280.13205514180135,174.02867581480584,61.75628063693499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.18792733745117,194.7975767071165,287.1564887950962,347.75235586718907,382.3258891782122,389.6559142887781,371.8803800100874,330.70952625213084,262.4786383070493,167.24847704938836,57.96885279028904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.690986268234965,111.53969051423849,147.8848203046458,260.4628069397877,291.1881515296197,242.38227689867443,235.41860411992465,243.786925351394,194.9196941510552,124.79509228265084,40.9266188700792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.78794337145838,70.18595843779798,266.6324184855115,159.85709536942878,380.3100578109504,269.87001998700896,245.55852183077823,332.6032401754537,259.3023933749455,157.29203335186705,50.94441913699412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.32266503676559,101.0941813461138,126.93304109385129,168.10389485180792,113.1278129802904,112.15027773393211,151.97724391371432,130.78122981504237,127.17727598172873,43.61439402642814,22.72337569017876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.80719701321407,34.20718097920686,77.45462697897035,181.11446603749437,225.09521239573863,285.69048377298304,310.49104739981715,236.6403742541604,201.4556580285952,105.49219641245338,37.01707357949453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.50087886852263,94.49745659402863,181.9091229653688,245.74199584411056,190.33820507138333,259.0581584870681,249.4674714265145,158.086094584893,139.45514250378278,83.92982998196524,26.449446967431108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.45988716054562,175.80027229419008,265.7775963779404,326.2507503112461,359.3582786001559,69.94112785507204,105.1872006500308,316.7827763894797,242.26015945473569,148.61752496827813,44.102863802183045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.00911781084565,177.0214467335773,267.7320711758085,327.044811544272,359.84674837591075,366.3827122534509,349.0348868759699,235.47936499446976,237.92290526294124,141.1653824137734,40.62102741280816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.56420433756944,155.33696285915047,207.3810346864416,188.99431749320885,236.09054790901183,161.0788655036645,213.48928966277185,157.59702911428963,116.30405791239426,93.88627367948656,42.02567586552775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.323391724185964,51.37153234335542,102.62154293762056,289.2336767317516,373.3463850322006,378.6611744703534,359.969461514698,317.6375984970507,245.92487416259445,148.9844729949428,41.96491499098262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7485360308940594,85.02948267226225,162.4841096512326,336.8183769233096,295.58616659595924,296.9914107435273,359.2969220307623,312.4455221976852,240.42720640595783,142.81486144921897,38.66655261494005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.95499032268054,176.10526805661266,268.5261324088345,330.3431739203146,359.84674837591075,362.53452353225975,350.6230093420219,298.9458855413954,224.60674261998372,130.90334725898106,33.16888485830345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.42822442602222,172.3184359048152,261.9901685312945,322.8910313658099,356.12067709865846,362.53452353225975,345.2480547241725,301.5115432538056,229.98169723783317,133.71323985926873,33.962946091329414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.53451050269925,168.958716959379,267.2436014000536,333.33654053393457,369.0704874097997,376.0955167579432,358.07574759137503,168.958716959379,240.42720640595783,135.5455972131981,33.901589521935804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.106801601489465,169.75277819240495,268.0376626330796,335.3523719011963,356.7312643183521,363.0843498774083,275.42844861819066,206.03714710826716,201.4556580285952,102.560186368227,26.99927331257961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.37153234335542,156.07026321763132,260.3406894958489,306.337267221355,304.56567074197073,299.00724211078904,344.698228379024,221.7968500196961,227.29451777633275,86.49548769437544,25.594029165011545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.09293913388096,188.50584771745395,289.29443760629664,358.2586259098589,380.859884156099,387.2123740203066,305.60396686287413,321.9748526888452,245.92487416259445,144.0366315834547,34.267941853751985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.05143190109152,27.243508200457068,162.30063563790026,159.79633449488367,229.615344906017,374.99586406764615,352.5780798347384,307.9253896874069,235.29648667598596,135.42347976925936,31.153053491041742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.98468415755074,173.72368005238326,217.09324349608545,300.5340080074473,336.02371999543504,316.2937109188763,228.2714573278425,108.48556302607338,125.22280118386062,27.671217101666848,7.696377442382151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.22891904542819,175.25044594904156,270.4806072067026,332.2368878436376,366.3827122534509,372.8579152564458,354.3490806192742,309.5135121534588,236.8232525726442,137.13371967925002,31.03093604710302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.527281421470754,183.3137714180884,278.84952413302045,350.74512678596057,382.8757155233607,388.3120267106036,369.13184397919343,315.4388888113052,229.00475768632336,128.6432810038419,27.304864769850678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.35103648936692,176.8385684150935,272.3743211300256,345.9807593878049,382.5093631915445,389.1674445130232,367.2381300558704,319.1649600885575,241.95456799746464,134.26306620441724,29.74780934347368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.580762392251533,58.15232680362136,270.54196377609617,337.7345556002741,373.1021501443232,379.3331182594406,359.05268714288485,310.85739973163334,228.2714573278425,128.27692867202575,26.755038424702164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.014377992420926,169.69201731785984,261.5624596300848,331.381470041218,353.3721410677644,118.5641241675334,346.53058573295334,291.9822127626456,147.70134629131346,118.93107219419808,22.05143190109152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.632194293343055,167.18712047999475,262.1736425446268,328.99928634214007,363.9397676798279,369.9866660867645,348.48506053082144,302.8554308319801,218.3757745048663,121.74096479448572,23.70091093653705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.94441913699412,163.21681431486496,257.2865620076838,323.25738369762604,231.814650286611,183.43588886202707,269.32019364186044,187.4061950271569,211.7176931833876,84.72389121499121,11.78939674629916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.66129243336477,161.81157016729688,204.44902464221525,329.6712301312274,363.8176502358891,370.7199664452452,349.21836088930223,301.75577814168304,226.86680887512293,124.24526593750234,22.96761057805621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.64875234802514,96.87964029310652,167.0042421615109,204.63190296069905,256.85885310647404,304.6270273113643,278.23834121847835,236.456900240828,165.84382859666877,48.80647032579369,5.680546075120448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.420479819981294,38.66655261494005,53.2652462666784,101.0941813461138,116.54888849512018,116.42617535633296,116.6710059390589,82.52458583439717,54.73125128879159,29.25933956771877,22.96761057805621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.525312521817554,180.6867571362846,292.8376305650652,366.3827122534509,407.3706876929236,415.7997697989381,392.16021543179465,336.2071940087674,250.62848068620508,133.71323985926873,24.739207057440463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.09819931545625,182.51971018506245,292.1656867759779,365.405772701941,404.9271474244521,412.1958159656245,387.7622003654551,332.17553127424395,247.6964706419787,130.96470382837467,23.211845465933663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.66129243336477,166.39305924696882,268.6482498527732,336.14643313422226,369.92530951737086,376.8282214215756,358.6249782416751,306.5815021092324,227.96646156542,116.85388425754276,16.981473045664707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.719437890872343,146.0524629507164,60.65662794663797,326.1893937418524,362.2902886443824,372.18597146735846,357.22032978895544,305.8487974456001,223.9347988308965,115.32711836088444,17.531299390813214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.30880256915709,154.23790586370194,249.22323653863705,320.7530825546095,363.3285847652857,367.9100738449576,345.6751679305338,293.81516581142347,215.3216470167012,110.25715950545762,14.9042851090094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.29297120189538,149.04523386948793,242.687272661097,304.9933796431805,339.017086609055,343.72069313266564,324.84550616367795,279.0937590208979,205.36520331917995,107.50802777971508,14.049463001438316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.8652623006856,147.5792288473747,240.8549153071677,313.17882255616604,348.11870819900525,355.38797243502614,146.11322382526154,101.64400769126227,204.50978551676036,102.1324774670172,8.246203787530659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.41508864583411,156.4979721188411,258.9360410431293,328.7550514542626,354.776789520484,361.0685185101465,339.5061520796584,291.6158604308294,212.87810674822973,109.40174170303804,13.56039753083493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.52860380373962,143.85375326497083,242.38227689867443,210.8628710758165,230.40940613904291,362.10681463105,226.86680887512293,304.26007928469966,214.40546833973653,110.31792038000276,13.865988988105986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.11672626979154,148.74023810706535,254.7822608646672,210.7407536318778,370.048022656158,267.0601273867213,271.82449478487706,309.2079206961878,155.5204368724828,112.88357809241296,12.644218853870242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.84279754704389,158.20821202883175,258.6918061552519,325.2732150648877,362.0460537565048,368.8876090913159,348.11870819900525,298.9458855413954,220.7579582039442,113.31128699362274,14.11022387598344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.75897622400858,161.0181046291194,259.852219720094,325.94515885397504,361.0077576356015,367.5437215131415,344.82034582296274,294.18151814323966,189.2385523810863,98.1621713018874,12.217105647508944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.31543595553709,154.54290162612452,253.1327818292217,317.08777215190224,352.4559623907997,358.56421736713,338.83420829057115,290.1498554087162,212.81734587368464,108.30208901274104,11.300331275695775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.52860380373962,147.70134629131346,246.53605707713652,313.60593576252734,349.340478333241,355.6929681974487,257.6529143395,141.22673898316702,141.28749985771216,98.77335421642952,7.818494886320877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.821059480822568,117.03735827087507,189.2385523810863,245.6192827053234,227.59951353875528,219.1090748633472,208.113739350074,158.75803837398027,117.77006293450744,38.360961157669,0.0613565693936038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.48110970195451,61.32857173572521,153.4432489358275,243.7261644768489,335.474489345135,236.76189600325063,237.6173138056702,275.5505660621294,118.25912840511084,99.56741544945548,8.001968899653209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.359718945436172,18.26400405444557,41.47644521522771,100.54435500096528,105.98126188305676,134.26306620441724,184.65706330141435,124.30602681204746,88.26648847891123,6.841555334811068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.137222123780045,136.3402541410725,61.57280662360265,150.38912144766238,143.12045290649002,83.38000363681672,75.13379984928606,54.42625552636902,39.46061384796601,102.68230381216571,5.619785200575326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.705575423263848,71.28501543324651,133.71323985926873,182.9468233914237,151.97724391371432,98.77335421642952,94.00839112342528,68.2308879450814,27.549099657728124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.159686877421755,135.60695378259172,238.7783230653608,136.76736734743386,354.3496763141227,231.5704153987336,151.36665669402066,103.23213015731422,208.23585679401268,4.825723967549367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.4428135810511,136.82872391682744,238.35061416415104,309.3913947095201,346.9582946341631,355.7543247668423,334.61907154271546,284.1637178763247,206.8312083412931,99.01758910430696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.053400800744733,137.80625916318573,241.89321142807103,309.330633834975,345.7972853744725,312.62899621101747,216.48206058154332,256.4311442052643,176.71645097115476,86.06777879316567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.549099657728124,23.70091093653705,53.69295516788818,131.94164337988448,159.79573880003517,202.2497192616212,232.42523750630463,225.4008038530097,104.33178284761124,17.46994282141961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.922085375924308,128.21557210263214,226.0113910727034,292.34916078931025,327.7775162079044,346.4078725941661,328.3886991224465,278.60469355029454,199.2563526480012,94.61957403796735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.69368185530856,133.95807044199466,233.2806553087242,309.0250423777039,348.8514128626376,357.4038038022878,336.2071940087674,287.0343713511575,201.883366929805,99.26182399218442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.716146608950268,129.4373422368679,227.59951353875528,294.42575303111704,341.704861765404,350.3787744541444,330.7708828215244,282.0257690651243,198.3401739710365,96.6354054052291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.005906698959624,135.1178883119883,245.1921694989621,321.608500357029,363.6341762225568,373.3463850322006,352.0282534895899,301.57289982319924,219.16983573789227,106.95820143456656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.89298723590259,139.2109076159053,242.9321032438229,313.3009400001048,351.05071824323164,359.9081049453044,339.4447955102649,290.08849883932265,211.1678668382391,104.82025262336612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.716146608950268,133.71323985926873,235.7235998823472,304.32143585409324,340.7279222138942,347.9352341856729,269.075958753983,197.66823018194927,202.3110758310148,97.6737015261325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.871249169681267,32.129993042551554,112.45586919120318,219.6589012084957,213.2450547748944,248.1849404177336,136.5231324595564,75.98862195685716,56.56420433756944,30.29763568862218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.225707933542157,8.307560356924263,36.03953833313624,52.77677649092348,72.93449446869204,63.527281421470754,73.7899122711116,62.42822442602222,59.61833182573456,97.49022751280016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.933978943879596,112.45586919120318,217.94866129850504,299.2514769986665,328.20522510911417,334.2527192108993,313.7894097758596,263.88388245461744,188.3837302735152,88.63343650557587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.581489079671914,92.84797755858314,181.6035315080977,284.5300702081409,320.3253736533997,256.49250077465786,160.22404339609346,156.19238066157004,195.28604648287137,93.70339536100268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7940612330259603,28.22104344681536,131.75816936655215,196.2022251598361,266.02183126581787,259.9129805946392,242.01592456685825,186.917725251402,108.24132813819593,75.6830304995861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.243508200457068,209.8853358294582,282.39212139694047,322.0969701327839,330.9543568348567,313.60593576252734,101.82748170459465,196.50781661710715,92.48162522676697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.194045199018753,108.42420645667976,205.1209684313025,280.8039989308885,320.3867302227933,329.79334757516614,244.94733891623616,180.99234859355565,191.13226630440923,88.81631482405972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.436311187242996,49.17282265760986,86.86184002619163,151.79376990038196,230.5315235829817,245.9862307319881,237.31231804324764,191.25497944319645,150.450478017056,63.46652054692564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.352489864207683,94.1918651367576,137.19507624864363,233.46353362720805,305.3597319749967,246.41334393834936,259.852219720094,186.06230744898247,136.58448902895,41.29297120189538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.124086343591934,100.11724179460398,194.9804550256003,270.17561144428004,147.15151994616494,137.01160223531127,222.83514614059956,253.1941383986153,178.06033854932923,81.85264204530993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.841555334811068,96.94040116765169,190.88803141653185,16.309529256577473,96.6961662797742,196.08010771589733,302.24484361228645,89.24402372526951,5.4976677566366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.36811006886144,194.49198524984544,269.7479025430702,310.42969083042345,321.9134961194516,306.031675764084,259.9743371640328,182.3362361717301,88.51072336678867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.7350580955261,193.02598022773225,266.93800994278257,307.74191567407456,320.3867302227933,301.57289982319924,149.41218189615256,57.78537877695671,32.49694106921621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.19331851159836,96.14633993462569,192.6596278959161,306.88709356650344,328.3886991224465,221.55261513181864,195.22528560832623,147.8848203046458,91.93179888161843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.1258440806372,209.8239792600646,119.72513342722402,219.90313609637312,204.2041940594893,184.5349458574757,269.5036676551928,193.2702151156097,95.04728293917717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.2254967709342,217.45959582790164,299.1293595547277,348.3021822123375,364.1226459983116,347.2638860914342,300.656125451386,220.9414322172765,110.195802936064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.1575068151606,215.6879993485174,290.82179919780344,283.9802438629924,259.1189193616132,253.1327818292217,278.54393267574943,200.8450708089016,99.6895328933942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.13255763705324,102.68230381216571,193.453689128942,169.56930417907265,25.960977191676207,62.97805077117073,31.947114724067717,34.57353331102304,29.62569189953495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.009197980881696,23.823028380475773,74.2170254774729,104.51525686094357,48.43952229912903,65.42099534479372,101.64400769126227,74.2170254774729,42.02567586552775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.79778786972444,214.95529468488505,292.5933956771877,335.41313277574136,348.7906519880925,343.2322233569108,286.0574317996477,211.83981062732636,108.91327192728316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.24796152457591,212.6338718603523,288.56173294266426,330.15969990698227,343.5985756887269,329.3656386739563,285.14125312268305,211.9011671967199,110.44003782394148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.46776275915846,212.57311098580715,294.91422280687203,343.2322233569108,357.70879956471043,342.1325706666138,294.7921053629332,211.41210172611653,108.7911544833444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.08754795973378,212.755989304291,288.19538061084813,329.79334757516614,343.3543408008495,327.5946378894206,283.8581264190537,211.5955757394489,109.76809403485424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.06054971193717,188.13949538563776,261.5624596300848,302.18348704289286,314.2171186770695,299.2514769986665,192.23191899470623,189.97185273956717,95.29151782705462,6.413846433601286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.6539323595644,181.66429238264288,256.004030998903,300.8395994647184,314.82770589676306,300.8395994647184,259.9129805946392,77.2103920910929,94.1918651367576,5.31419374330427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.88233588018012,57.48038301453413,58.70215314876987,43.49168088764094,105.43143553790826,98.34564531521973,121.43537333721468,81.24205482561631,95.04728293917717,6.413846433601286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.163624676728176,77.2103920910929,77.3325095350316,77.3325095350316,82.83017729166822,67.98665305720394,57.72461790241158,60.84010195997029,19.18018273141025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.2096654036725,222.65167212726715,305.48184941893544,355.5714464483585,371.8196191355423,356.6097425692618,310.85739973163334,233.21929873933055,123.0848523726602,18.38612149838429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.09819931545625,165.41611969545897,229.7374623499557,291.0660340856809,312.3234047537465,335.3523719011963,287.1564887950962,210.98498851975523,50.27247534790688,1.2217701342357423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.162382464495346,5.192076299365544,97.85657984461636,94.130508567364,175.43391996237386,54.85336873273031,89.12190628133078,106.04202275760188,44.22498124612177,0.7333003584808382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8937139233229765,47.645461066103074,138.0504940510632,118.99183306874316,158.51320779125433,181.96988383991396,73.85067314565673,58.27444424756009,6.597320446933617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.782167665070672,64.01634689207414,45.874460281567295,107.26379289183762,90.95426363526016,88.20572760436609,116.0598230245168,68.8420708596235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.89298723590259,105.24796152457591,149.59506021463642,196.9355255183169,324.3570363879231,310.9181606061784,281.048233818766,206.7090908973544,111.78392540211593,17.65341683475194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.79063895853199,154.9092539579407,271.4581424530609,264.43370879976595,137.0729588047049,144.4643404846645,147.9455811791909,42.14779330946647,46.85139983307711,2.2600662551391557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3821836990778813,25.533268290466424,19.42501331413619,49.3562966709422,89.793850070418,79.28698433289972,105.43143553790826,48.07316996731284,60.106801601489465,3.90954529058468,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7995221276587905,-2.2728162191907595,0.0,-3.779959951472879,-1.2265919813537625,0.0,1.1038505903226066,1.2954513629292774,0.8284130640205479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.7414391479744042,-3.779959951472879,2.141170597783459,-1.422119747869912,-1.4584216101726537,0.0,0.0,0.0,0.8394634422309423,0.9048981198156322,0.2539760479595573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7232974828621695,3.779959951472879,3.779959951472879,0.7938920477930353,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.3332465296671789,2.0392970697363944,1.7489278340343408,0.8499658678028046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6078621270114395,3.779959951472879,1.7162333266019347,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,1.3590595317188607,2.820038254204664,2.499942587862251,1.5799757704869906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8164308993343283,-2.7785308418358685,-3.779959951472879,-3.779959951472879,-1.9873328945156152,0.0,0.0,0.0,0.0,1.705502587430684,2.985976578240088,2.371402031406632,1.5029427620533744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5096687471961934,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,2.136695651235448,1.667922168971368,0.1422393724189178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.779959951472879,1.2414780280338804,3.558039132867441,-1.5568704342288937,-3.255980240876705,-1.140974381583146,0.0,0.0,0.0,0.0834257892164888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9101493326015634,3.779959951472879,1.5862315631102302,-3.779959951472879,2.1282937107779585,-3.779959951472879,-1.886372620866104,0.0,0.0,0.0,0.0,1.4128045530148692,2.529395042183343,2.1046404218813293,1.1345816008002731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1306410415699916,3.763384384157287,-0.6224285346524138,-3.779959951472879,-0.3003693713552621,-3.633610934264972,-3.779959951472879,-0.2094092333589589,0.0,1.9298435301896384,2.6635977759037925,2.055142033533944,1.1340336481617412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.160029301092934,1.1328007547250445,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.3505983632206905,2.743324884810191,2.2920402242592552,1.146773547007609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4474440253237426,1.095265998985606,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,1.034854220587459,0.5412402187099303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4946321470356398,3.779959951472879,3.779959951472879,0.4448462170481854,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,1.9718075697572104,1.4354532620741898,0.5069931788016836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8253079990688671,3.779959951472879,2.555925082432265,-1.5652267119665055,-3.779959951472879,-3.779959951472879,-3.2006370243849784,0.0,0.0,0.0,2.265281870410945,2.108476090351053,0.5843001635545657,0.0894989309602179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6894107779554735,2.338479210374838,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.3503243869014245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7682110671435165,3.779959951472879,3.779959951472879,0.3969916866163954,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.4523805658279996,0.0900925463186275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7430694405691973,3.779959951472879,3.779959951472879,2.229984587945512,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,2.615332280993104,2.008657384698483,1.0459045987978532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.557354192069276,1.8481529243285009,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,2.651816794175356,2.270167781437855,1.2713414468338715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1830112145122,1.6991098066478112,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,2.8417737088664308,2.497111499229836,1.5628065878129895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.347931393389514,1.825823854308324,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.1545683067858866,2.9097198360443923,2.2785697218953445,1.3124378947237678,-1.4247681856228167,-3.520915341606901,-1.922628820448968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5382721419178822,0.1480385378433809,-0.1647510933186053,2.80154485265421,2.771042155775932,2.873965926380183,1.9956891722532275,0.5271761009876104,0.105983172836054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.4147088219289283,0.0894989309602179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0113193877721907,3.779959951472879,3.779959951472879,-2.822001751159403,-3.779959951472879,-3.779959951472879,-1.9438619851920809,0.0,0.0,0.0,2.957939668235204,2.581176566524612,1.6042226747420292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.463412411960121,1.4686957221451278,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,2.908806581646839,2.2701221187179774,1.3025290845103148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6480724511453877,1.9458711448666977,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,2.78241217302547,2.361127919434158,1.34129673368645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8106502659881374,3.779959951472879,-0.2776293368561863,-2.0561922760911298,-3.779959951472879,-3.779959951472879,-2.432042123404168,0.0,0.0,0.0,0.8544864770706933,2.9011352447073917,2.586656092909932,1.609382562088205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1238323295507504,-2.617615416986987,-2.35678996104578,-3.779959951472879,-3.5713726470717178,0.0,3.3965300926601487,-3.779959951472879,0.0,0.1902308910103408,2.7909511016425927,2.139298426268475,1.1435771566161728,-1.6486068384631167,-1.6907078661903217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0970789424599098,0.0,1.6809817068563797,2.040712614052602,2.487933292534426,1.5052715607671352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.08080448210519,-3.779959951472879,-3.779959951472879,-2.685059254246294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.815015355018121,3.779959951472879,3.779959951472879,0.7005117856432161,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,1.8048190031645992,1.4040829735182356,0.2815563307656653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3537626562130518,3.779959951472879,2.451311791192541,-2.555696768832877,-1.758790981527916,-3.779959951472879,-3.779959951472879,-0.4513303232708134,0.0,0.0,0.0,1.4399738713420782,0.8329793360083143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5712862883894321,3.779959951472879,3.779959951472879,0.67133330764139,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,2.218797221575485,1.8570114919847676,0.8584591337000498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4976915492674432,3.779959951472879,0.8635276956064704,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,2.56638184528425,2.203545873136345,1.1503809018779445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3752241345555531,3.779959951472879,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.3477672745882754,2.6287571206371365,1.97883962861837,0.9644423065361036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2610352374623224,2.8946054757648856,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,1.5771903445744533,0.003379041270947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9512001177715816,3.779959951472879,3.779959951472879,0.9837576370443548,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0444298264409653,3.779959951472879,3.779959951472879,-3.779959951472879,-3.779959951472879,-0.902888960141015,0.0,1.8608014977346128,2.310122661330809,1.9888854269914555,1.0509731607042736,-1.6575567315591384,-3.672835210639883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0217946827024476,1.0201508247868518,0.0,0.0,-1.6234010170906474,0.0,0.0,0.0,1.0438497764033583,0.0,2.9123682737972967,2.258478125149173,1.3059994512210171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5504184254053404,0.0,-3.2987205466821967,-2.5470665147759988,-3.779959951472879,-2.7000366263661677,0.0,0.0,0.0,1.7613937565609423,1.2836247184809628,0.2201856352500872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.11042602198499,1.8718062132251296,-3.779959951472879,-0.6080447778909501,-0.5430210647851591,-2.02162559714374,0.0,1.3938545242656393,0.0,1.468924035744516,1.0037122456308931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4290419492130444,3.779959951472879,-1.859568604297916,-3.779959951472879,-3.779959951472879,-2.90624946933369,0.0,0.0,0.0,0.0,0.0,0.975355696586865,0.2375374688035988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.589761157861613,3.779959951472879,3.492832768882139,-2.584829584114825,-3.779959951472879,-3.779959951472879,-2.1810341522366588,0.0,0.0,0.0,0.0,0.0,0.0,0.6221545583331477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.248765531136034,3.779959951472879,3.4245670026650337,-3.4658004387145627,-3.779959951472879,-3.779959951472879,-1.300063297636921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5155271406613373,3.779959951472879,3.779959951472879,-1.3070953564980812,-3.779959951472879,-3.779959951472879,-3.458768379853402,0.0,0.0,0.0,0.0,0.0,0.0,2.010666544373101,1.616003656470466,0.6381821730102072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.163147931365418,3.647492401107781,-1.2761816951409035,-3.779959951472879,-3.779959951472879,-3.4896363784907023,0.0,0.0,0.0,0.0,0.0,2.218751558855608,1.642625022159143,0.7003747974835831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9398436658428464,3.779959951472879,0.7939377105129131,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,2.524235154837168,2.151992662394465,1.1477781268449174,-1.604953278260072,-1.5486054819310366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.912523794035202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4711022809778411,2.482499428868984,2.044959247001225,1.034854220587459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.139239198227795,0.0,0.0,-2.546701213016977,-3.779959951472879,-3.779959951472879,-2.2191625233345063,0.0,0.0,0.0,2.559395449142967,1.9217155660514147,0.9530722892865658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.708986519462189,2.93223155694408,-0.7664030904266826,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.2195006944519223,0.0,0.0,0.0,2.247336421499024,0.677817413864018,0.2059845293681342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3843887759301606,3.779959951472879,3.779959951472879,-2.244048705667832,-3.779959951472879,-3.779959951472879,-2.5218150306836518,0.0,0.0,0.0,0.0,0.0,0.0,0.609140683168014,0.2073087482445864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.931318302546526,3.779959951472879,3.5477193581750885,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.4999154572206459,0.1955277665161496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0113700172495378,3.779959951472879,1.8441346049792664,2.373959143719781,-0.3842974504904052,-3.779959951472879,-1.743356982209266,-3.779959951472879,0.0,0.8449429686162618,3.3512326745415084,3.02871688404558,2.4053294322757357,1.445270746847887,-1.316045249594103,-3.5421941690698917,-2.677022615547825,-3.239906963479768,-0.2697753490372284,0.0,0.0,0.0,0.0,0.0,0.0,1.3690596673720687,3.153832736510374,1.8015769500532852,0.0,0.0,-3.0987634963379134,-3.779959951472879,0.0,2.436425744512423,0.0,3.0439682324847195,2.6474331730671,1.6531274477310054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9806525720926738,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.0052512127859311,0.0,0.0,0.0,0.0,0.0,3.056525480451076,2.7084842295435343,1.7271010539328182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5833819423995426,-0.8314724662523514,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.1544313186262536,0.0,0.0,0.0,0.0,0.0,2.9254734744021853,2.359940688717339,1.4426679718148605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5674506199197084,3.779959951472879,-0.9666341170902316,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.0192696677883734,0.0,0.0,0.860331305215034,-0.9574559103948216,0.0,1.6642234886612772,0.0384023474171139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8129469673028236,3.779959951472879,3.779959951472879,-0.2039753696935171,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.7819284151850878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.389059938678485,3.779959951472879,3.779959951472879,1.388101021561054,0.7384118431416757,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.4093206209833642,2.437293336190099,2.275875621422563,1.36942496913109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8035268816872221,3.779959951472879,-0.0931976112703086,-0.4508736960720367,-2.7488044111955103,-3.779959951472879,-3.779959951472879,-1.472988017813628,0.0,0.0,0.0,2.831088632415058,2.135645408678262,1.0323427709941877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6798858015793157,3.3965300926601487,-2.1377002310727566,-3.779959951472879,-3.779959951472879,-2.6281635052787267,0.0,0.0,0.0,0.0,0.0,0.0,1.715320072204381,1.4893809342497086,0.4221061825491095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2279939603491675,3.779959951472879,3.440685942781848,-2.5688019694377657,-3.779959951472879,-3.779959951472879,-2.1970617669137176,0.0,0.0,0.0,0.0,0.0,0.0,1.875002603616566,1.7186991134753284,0.7727045457698002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.929126491992399,3.779959951472879,-1.1676870727115782,-3.779959951472879,-3.779959951472879,-3.5981766636399057,0.0,0.0,0.0,0.0,0.0,0.0,2.58688440650932,2.082448340020785,1.1459972807696888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4801570648344209,3.779959951472879,-3.779959951472879,2.1687508805895668,0.9845795660021528,-3.35100436094212,-3.779959951472879,-3.779959951472879,-1.1442620974143376,0.0,0.0,2.1003481262128294,0.6530682196903251,0.174111950893526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8376825961557134,3.779959951472879,3.530276199181822,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.2743872837448723,0.013105200604889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2280346563115754,3.779959951472879,3.779959951472879,-2.791910018760024,-3.779959951472879,-3.779959951472879,-1.9739537175914603,0.0,0.0,0.0,0.0,0.0,0.0,2.0313517564776813,2.2086600977626443,1.250610572009413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8048646658844767,3.779959951472879,-2.919035030899435,-3.779959951472879,-3.779959951472879,-1.8468287054520485,0.0,0.0,0.0,0.0,0.0,0.0,2.114366581215272,1.909203980804935,0.9751273829874768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4899881149289214,3.58676098367049,-1.580706374005033,-3.779959951472879,-3.779959951472879,-3.185157362346451,0.0,0.0,0.0,0.0,0.0,0.0,2.126056237503953,2.145280242572449,1.1761346758889455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9879721725939024,3.640003715047844,-2.452818660948504,-3.779959951472879,-3.779959951472879,-2.31304507540298,0.0,0.0,0.0,0.0,0.0,0.0,2.3676120256567863,2.5390298760775303,1.5855009595921878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8033898935275892,3.779959951472879,-0.5725648445460065,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.4133389403325984,0.0,0.0,0.0,0.0,0.0,0.9978217547666748,0.8468608028511235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0971702678996652,3.659273382836217,3.779959951472879,1.6943608837805346,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.9225695924082876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.592957548253049,3.779959951472879,3.779959951472879,-3.173559031497524,-3.779959951472879,-3.779959951472879,-1.5923047048539594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.939556124202778,3.2463454069825177,3.109539898229042,3.779959951472879,-0.0814622922617494,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9044414926168556,0.0,0.0,2.34975790218462,1.8291572328593928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1165719570902017,3.779959951472879,-1.0077305649801276,-3.779959951472879,-3.779959951472879,-3.7581331713713566,0.0,0.0,0.0,0.0,0.0,0.0,0.6111041801227535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.904422960538583,3.779959951472879,3.779959951472879,-3.4298638781708424,-3.779959951472879,-3.779959951472879,-1.3359998581806412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5155271406613373,3.779959951472879,3.779959951472879,-3.3545203903726994,-3.779959951472879,-3.779959951472879,-1.411343345978784,0.0,0.0,0.0,0.0,0.0,0.0,0.0985858122158727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1942035476396974,-0.3258491690469976,0.9929815064596428,0.0,0.0,0.9220673024896332,0.0294981170409697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4637962457974152,-2.665104645659756,-0.0151143602795061,0.4509193587919144,-0.5017876287356302,0.0,0.0,0.016073277396937,0.4604628672463458,0.085434948891106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9867071817581308,3.779959951472879,3.746854479561574,-1.617464863506551,-3.779959951472879,-3.779959951472879,-3.1483532101250544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.75767654417258,3.537810547961636,3.779959951472879,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.2646611244109302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4594126246891596,3.779959951472879,3.779959951472879,2.7914533915612467,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.201692233699634,0.1784042465620263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.574158072984255,3.779959951472879,3.3412325388883,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.7283660447685901,0.6810138042554544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1061472916372925,3.779959951472879,3.779959951472879,-3.5808248300863936,-3.779959951472879,-3.779959951472879,-1.18503890626509,0.0,0.0,0.0,0.0,0.0,0.0,0.9346245504559904,1.1348555771195394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.446092675805685,3.779959951472879,3.779959951472879,-3.008259985540387,-3.779959951472879,-3.779959951472879,-1.7576037508110964,0.0,0.0,0.0,0.0,0.0,0.0,1.462165953202622,1.0750374140798018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1417827452201412,1.3465022837525036,2.639716173407775,1.6825342393322198,-1.640067909845994,-3.779959951472879,-1.982903610687482,-1.887194549823902,0.0,0.0,0.1288145327748851,0.0711881802892754,-0.2225600966837256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8898750849758814,2.6581182495184734,1.3279175567622952,1.050790509824763,-0.9517480704101136,0.7066762528267007,-0.0571697252868331,1.3926216308289423,-0.932387077181985,-0.2423320543907534,0.8499202050829269,2.498938008024943,1.6627622816251924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.831088632415058,-3.779959951472879,-3.779959951472879,-1.9347294412165483,0.0,0.0,0.0,0.0,0.0,0.0,0.9098296935624198,1.270336866996563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.335360580102354,3.779959951472879,3.779959951472879,-2.970816555240704,-3.779959951472879,-2.5420892783093336,-3.032917854274325,0.0,0.0,0.0,0.0,0.0,1.4154529907677735,1.492166360162246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6558536456028625,3.779959951472879,3.7320140956013335,-3.681008837497985,-3.779959951472879,-3.779959951472879,-1.084854898853499,0.0,0.0,0.0,0.0,0.0,0.0,1.2811589316075689,1.4219827597102792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8123854493434886,3.779959951472879,3.779959951472879,-1.6794748371004165,-3.779959951472879,-3.779959951472879,-3.0863432365311896,0.0,0.0,0.0,0.0,0.0,0.0,1.3678724366552495,0.989556802468818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0548088291739974,3.779959951472879,3.099448437136078,0.783800586700072,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,1.1280061691378898,1.878792609366412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.587067057388831,3.779959951472879,1.7016212562410826,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.915765847146516,1.164079717841243,0.4579057549331968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6718948256007244,0.809097733512297,3.021456511585032,3.035292315707963,-1.4161379315659386,-3.779959951472879,-3.779959951472879,-3.3497258047855456,0.0,0.0,0.8427054953422562,3.779959951472879,3.399543832172075,0.6565385864010274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.688365502155758,0.3564431913650313,1.351890484698068,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,2.5960169504848523,3.031182670918974,0.4007816923662413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0598181630397375,1.5997933909138955,3.387854175883393,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,2.2505328118904604,2.8089422132743915,0.1279469410972095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6103735766047109,3.779959951472879,1.497737211987321,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.2009159674617138,0.7313797842805158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4506453824726484,3.779959951472879,3.779959951472879,2.132586006446459,-1.6339034426625094,-3.779959951472879,-3.779959951472879,-3.1319602936889743,0.0,0.0,0.0,0.0,0.0,0.0,0.9133000602731222,1.4223480614693005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3804617820206816,2.7427769321716595,-2.295190951930814,-3.779959951472879,0.0,0.0,0.0,0.0,1.0317948183556556,0.709598666898871,1.147184511486508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.014424452723872,3.779959951472879,-0.3020588919907356,1.6639038496221337,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.5342081598487703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2866976860335693,3.779959951472879,3.779959951472879,0.6946212947789977,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,1.4190146829182313,2.243226776710034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8972403481969875,3.779959951472879,1.73605094702884,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,1.562349960614213,2.466015186993148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.460567758006904,3.779959951472879,1.8065541865199504,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,2.152951579511896,2.9603597923887195,0.2635652191338664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5762128953787498,2.1223575571938627,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,2.378571078427425,3.07460791752263,0.3274930269625934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5086826994371572,2.364278647105717,2.421768011431693,-3.779959951472879,-3.779959951472879,-2.617569754267109,-2.1482939820843745,3.779959951472879,-3.779959951472879,-0.4267181172567535,0.0,0.0,0.0,2.111489829862979,2.85017564932392,0.1987698196274636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8432534479807882,3.779959951472879,1.2917983453390642,-0.3327899024684023,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.6531138824102027,0.0,0.0,0.0,0.0,0.0,0.5247103141142166,1.8025815298905936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.188189633936649,3.779959951472879,3.779959951472879,-0.0755718013975309,-3.779959951472879,-3.779959951472879,-3.779959951472879,0.6519266516933835,-1.6358669396172492,0.0,0.0,0.0,0.0,0.0,0.0,0.8306505372945535,0.1417370825002635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8921582209697645,0.0,2.093270404631792,3.779959951472879,-3.05839765196606,-3.779959951472879,-0.8543038261911825,-0.9186425984988086,0.0,0.0,0.0,1.5032167383726402,2.4620881930836696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3301821606779063,3.779959951472879,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,1.09499202266634,2.0377445372605543,-0.5625190461729209,-2.013908597484414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6744976006337513,1.9361906482526332,0.8591440744982147,1.478924171397724,0.0,0.0,-1.919478092777409,-0.3959871067790868,0.0,0.0,1.4662755979916116,2.893646558647455,2.0297078985620858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,1.3169128412717783,2.305282413023777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.654876196407159,3.779959951472879,1.018461304151378,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,1.0124338251275269,2.1603946028519547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.342698712681855,3.779959951472879,3.779959951472879,-0.4364442765906955,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.5494595082879095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5591992329426545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9563279077186824,3.779959951472879,3.779959951472879,-1.3880096961212984,-3.779959951472879,-3.779959951472879,-3.377854040230185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6893700819930665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.074777003081338,3.779959951472879,3.779959951472879,0.7513800555869318,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,1.7015299308013274,2.913601167233993,0.0890423037614413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9587936945920763,3.779959951472879,0.6325199957453772,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.67133330764139,1.9535881445260228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8906056884939241,3.779959951472879,3.779959951472879,-0.1931989678023888,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.7927048170762161,0.0,0.0,0.0,0.0,0.0,0.0,0.6231591381704564,1.9476063282220493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7758552734413589,3.779959951472879,3.779959951472879,0.1688607381075949,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.6983199750890883,2.0801195413070253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2263180050344966,3.779959951472879,3.290729570703606,-1.9892507287504773,-3.779959951472879,-3.779959951472879,-2.7766130076010067,0.0,0.0,0.0,0.0,0.0,0.0,1.027959149885932,2.074959653960849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4126083368145558,3.779959951472879,3.779959951472879,-3.779959951472879,0.3313743581521947,-3.779959951472879,-3.779959951472879,-1.3546759106106052,0.0,0.0,0.0,0.0,0.0,0.0,0.846130199333081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.523568746117275,3.779959951472879,3.6625154359475314,2.263272710736328,-3.779959951472879,-3.779959951472879,-2.894377162165497,-1.8714865741859863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2935199633736127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5981174355992254,2.077060139075222,1.2182357036161504,-0.9667711052498644,-3.779959951472879,-1.018461304151378,0.2522865273240838,-1.4009779085665546,0.0,0.0,1.6932193157835929,2.559760750901989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2160759904610976,3.779959951472879,-3.779959951472879,-3.779959951472879,0.6523376161722825,-2.346333198193796,0.0,0.0,0.0,1.3080999363353896,1.6751368787120386,2.160988218210365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1513077215963,3.779959951472879,-2.034685135028751,-3.779959951472879,-3.779959951472879,-2.7311786013227324,0.0,0.0,0.0,0.0,0.0,1.205313153890772,2.7248314832597376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2261168220767136,3.779959951472879,0.1392256329069921,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,1.6284695789970676,2.982917176008285,0.0875354340054784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5966105658432626,3.779959951472879,-0.1673995310715097,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.8185042538070953,0.0,0.0,0.0,0.0,0.0,0.0,0.8485046607667194,2.035004774067895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8080931536749882,3.779959951472879,3.603884503624613,-1.6348166970600628,-3.779959951472879,-3.779959951472879,-3.131047039291421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2190576325739484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4127267928959166,3.779959951472879,3.663702666664351,-2.6422276230010464,-3.779959951472879,-3.779959951472879,-2.1236361133504364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.787590592449918,0.0704575767712328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5804916257264474,3.779959951472879,3.779959951472879,0.0770330084336161,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,1.9049573478563129,3.4370785879115133,0.5596422948206282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3957587931796985,2.617341440667721,2.1607142418910987,-2.78455832085972,-3.779959951472879,-2.474051825691617,-3.287213541273026,0.0,0.0,0.0,0.0,0.0,0.0,0.6002821155117476,2.421311384232917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.456256930260132,3.779959951472879,0.8176366621294198,-2.9766157206651678,-3.779959951472879,-3.779959951472879,-1.7892023529664387,0.0,0.0,0.0,0.0,0.0,0.0,1.9070121702508072,2.7218634064676897,0.0583112932837746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6171131270683325,3.5844778476766064,0.1867148615797608,-3.647766377427047,-3.779959951472879,-3.779959951472879,-1.1180973589244372,0.0,0.0,0.0,0.0,0.0,1.1736232262956745,2.802275456172253,0.1173531900855919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0916907415143457,2.6064737133368374,3.779959951472879,0.5040707647295133,-3.779959951472879,-2.233591942815848,-2.9022311499844555,-3.4100005950240595,0.0,0.0,0.0,0.0,0.0,0.825034022749601,2.690082153432837,0.0598181630397375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.72055275291204,3.779959951472879,-0.8315637916921066,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.1542943304666206,0.0,0.0,0.0,0.6322916821459887,-0.7036625133147748,0.0,0.0,1.9692047947241835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5463223459371531,3.779959951472879,3.779959951472879,-1.709703557659429,-3.779959951472879,-3.779959951472879,-3.056160178692055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4679194559072075,0.936040094772198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.717799424398577,3.779959951472879,2.1737281170562324,-3.779959951472879,-2.4571566193368817,-0.1795458145589678,-3.779959951472879,-2.1292069651755114,0.0,0.0,0.0,1.807832742676525,3.779959951472879,1.0278221617262988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0182329905519898,3.4415991971794018,-0.249272787812158,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.736630997066447,0.0,0.0,0.0,0.0,0.0,0.0,1.3050405341035862,3.2916884878210366,0.6930230995832795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.909295306244691,3.779959951472879,0.0963940016617449,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,1.501481555017289,3.4740197282925416,0.7247130271783772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3314335861928752,3.779959951472879,0.26388485817301,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,1.786599577933412,3.6671273706551752,0.8930258126474401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6363100014952231,3.414612529731704,0.6777717511441403,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.2257108243552843,0.0,0.0,1.329561414677891,3.4939286741592026,0.852614305555709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1152070422513417,3.779959951472879,1.2785104938546643,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,3.779959951472879,-3.779959951472879,-0.4267181172567535,0.0,0.0,1.897149022757232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6183781179041044,3.779959951472879,3.779959951472879,-1.8279243394226965,-3.779959951472879,-3.779959951472879,-2.9379393969287877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7872709534107744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2606242729834234,3.779959951472879,3.779959951472879,0.4676319142671388,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.3169449386708535,2.667479107093394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.671419666323676,3.779959951472879,0.6396433800462923,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.3294108611974553,2.727068956533743,0.136257556114944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4840655266656277,3.779959951472879,0.6186841916224455,-3.699319588168927,-3.779959951472879,-3.779959951472879,-1.0665441481825566,0.0,0.0,0.0,0.0,0.0,0.0,0.5291852606622275,2.769809262339235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0537264892177363,3.779959951472879,1.9428117426348943,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0456170571577845,2.748439109436489,0.0403658443718534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6811051296952096,3.779959951472879,3.779959951472879,-0.1218737993534804,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.8639843228052468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.264231627853759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4734903077322823,3.779959951472879,3.5577651565481747,-1.1508375290767208,-3.779959951472879,-3.779959951472879,-3.615026207274763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.758790981527916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.756781821853299,3.779959951472879,3.779959951472879,-1.6754565177511822,-3.779959951472879,-3.779959951472879,-3.0904072186003018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9728442469935936,0.3068991402977678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.393365799667788,3.779959951472879,3.622423567894944,-0.1963040327540699,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.7895997521245353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0390095280963263,0.3469453456304776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2755424170626166,3.779959951472879,3.779959951472879,0.8540755125917942,-1.4005669440876556,-3.779959951472879,-3.779959951472879,-3.365296792263828,2.53884722519802,-2.8254264551502275,0.0,0.0,0.0,0.0,0.3193194001044919,2.7216807555881792,0.0915080906348351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.135887287598453,3.779959951472879,1.0270915582082565,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,2.693689508303172,3.2618250690210457,0.5081347467986251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.427585708934429,3.779959951472879,0.4042520590769436,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8971033600373548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.44618400124544,3.779959951472879,3.779959951472879,0.1722854420984195,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3238992374130607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.202874497658984,3.34200880512622,3.2067101661287074,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.5331122545717065,0.0,0.0,0.0,0.0,0.4018775976433052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.580582951166203,3.779959951472879,3.779959951472879,-2.313912667080656,-3.779959951472879,-3.779959951472879,-2.4519510692708284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.913098877315339,3.779959951472879,3.779959951472879,0.6024282633459976,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5232170096790565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1458602926100558,3.779959951472879,3.779959951472879,0.1663036257944458,0.6801462125777787,-3.779959951472879,-2.513230439346651,-3.779959951472879,-2.2526332970048326,0.0,0.0,0.0,0.0,0.0,0.0,2.44332081521395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7581838008487034,3.779959951472879,3.779959951472879,0.3140225245986831,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.358205505361988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.035370075826916,3.779959951472879,2.901911510945312,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.276286585901462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7895084266847797,3.779959951472879,3.779959951472879,0.4497321280750952,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,3.779959951472879,-3.779959951472879,-0.4267181172567535,0.0,0.0,0.0,2.318981228987076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3910690983531018,3.779959951472879,3.585436764794037,-0.729187973726388,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.256715811152217,0.0,0.0,0.0,2.5754230638200277,1.7152744094845038,0.26036882874243,0.0,0.3403242512482166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6673421189337607,3.516714371378156,-2.1296635923742886,-3.779959951472879,-3.779959951472879,-2.636200143977196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6566113797625106,3.779959951472879,3.779959951472879,0.8589157608988263,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,1.1965915743941384,-1.3316618997922631,0.0,0.0,0.1115996873810064,3.14063621046573,0.0,2.390626036475128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0458589360779755,3.779959951472879,0.6068118844542533,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.7134799980884723,1.993953988897876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2827435614824845,3.779959951472879,3.779959951472879,0.5253495921925039,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,3.779959951472879,-3.779959951472879,-0.4267181172567535,0.0,2.189070790935127,0.0,0.4177682241607316,2.3264699150470123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7771930576386137,0.0825125348189356,-3.779959951472879,-3.779959951472879,0.0,3.1466180267697035,0.0,0.0,0.5675419453594638,2.304460484065979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4656227545925216,3.779959951472879,0.8112438813465469,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.016283058918053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4992440817432835,3.779959951472879,3.779959951472879,-0.5537061412365321,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.4321976436420729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5560806026701706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9594465379911665,3.779959951472879,3.779959951472879,-1.5641308066894417,-3.779959951472879,-3.779959951472879,-3.2016872669421645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4456224832861056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.544052775264073,3.779959951472879,3.779959951472879,0.5258518821111582,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.527568533388237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.296834809846409,3.779959951472879,2.4710837488995687,-1.5770076936949426,-3.779959951472879,-3.779959951472879,-3.188856042656541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4511291403130304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.612455529640811,3.779959951472879,1.8606188468551024,-1.2728483165898343,-0.5841175126750551,2.0398450223749265,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0686310679761263,0.2659396805675048,2.42281825398888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6391410901276381,-3.779959951472879,0.0,2.883052807635837,3.779959951472879,3.779959951472879,-3.686853665642325,-3.779959951472879,-3.779959951472879,-0.3751649065148728,0.0,0.0,2.8281205556230096,0.2538847225198019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4335218625185251,3.779959951472879,3.779959951472879,-0.3517399312176321,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.6341638536609729,0.0,0.0,0.0,0.0,0.0,1.5333997962117751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9821273444495615,3.779959951472879,3.779959951472879,-0.2820586206843195,-3.236482259488943,-3.779959951472879,-3.779959951472879,-1.2473228561782213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2447065158243918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.270820624836945,3.779959951472879,3.779959951472879,-1.3545845851708496,-3.779959951472879,-3.779959951472879,-3.4112791511806337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.226468558514932,3.779959951472879,3.779959951472879,1.2890585821464045,-3.779959951472879,-0.4267181172567535,0.0,3.779959951472879,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9168753177443825,3.779959951472879,3.779959951472879,1.5986518229169544,-3.451873309151876,-3.779959951472879,-3.779959951472879,-1.3139447644797302,-0.2019205472990222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8212575823205577,3.779959951472879,3.779959951472879,1.694269558340779,-3.416393375806932,-3.779959951472879,-3.779959951472879,0.0,0.0721927601265839,0.2562591839534404,0.0,0.0,-0.1135175216158683,0.0,0.0,2.1220835808745964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6232183662111368,3.779959951472879,2.1111701908238354,-3.078397923272476,-3.779959951472879,-3.779959951472879,3.779959951472879,-3.779959951472879,-2.114183930335761,0.0,0.0,0.0,0.0,0.7419735352921334,2.1220835808745964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.926587911757522,-0.4386817498647009,-3.779959951472879,3.779959951472879,2.6068846778157364,1.3752241345555531,0.0,-2.259071740507583,-3.779959951472879,-2.293273117695952,2.351264771940583,0.0,1.8513036520000596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.639716173407775,3.779959951472879,0.1782215956825156,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8017139382129184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7138132024484185,3.779959951472879,3.779959951472879,-0.7514257183068095,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.2344324038519178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.401891162964108,0.8153535261355367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.140727535905486,3.779959951472879,1.9375148671290852,-2.875107494377124,-3.779959951472879,-3.779959951472879,-1.8907562419743595,0.0,0.0,0.0,0.0,0.0,0.0,0.4790475942365543,3.6723785834411062,0.920332119134282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2236831326023947,3.779959951472879,-0.4000054261283211,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.585898358750284,0.0,0.0,0.0,0.0,0.6515613499343622,-0.725123991657276,0.0,1.867650905716263,1.1958153081562182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0658727727051938,3.779959951472879,2.1661481055565406,-2.457704571975414,-3.779959951472879,-3.779959951472879,-2.30815916437607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4942347478775435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.313195628883416,3.779959951472879,1.488011052653379,-3.590322675820947,-3.779959951472879,-3.779959951472879,-1.175541060530536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8316365850535896,0.0288131762428048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5498519406885363,3.779959951472879,1.8851853901492843,-0.8628884175281829,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.123015367350422,0.0,0.0,0.0,0.0,0.0,2.117562971606708,2.755882132776548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1072160662727508,2.752777067824867,3.3419631424063425,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,1.2653139678100205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0442928382813323,3.779959951472879,3.779959951472879,2.205920334569984,-1.036361090343422,-3.779959951472879,-3.779959951472879,-3.729502646008062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1625271853654024,0.6359903624560794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.351826289899918,3.779959951472879,2.145143254412816,-2.5274772079484817,-3.779959951472879,-3.779959951472879,-2.2383865284030025,3.779959951472879,-3.779959951472879,-0.4267181172567535,0.0,1.4596088408894727,2.118430563284383,3.183970131629631,2.75839358236982,0.1760297851283878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0765763812348395,0.0,1.3024377590705596,-2.4043248524384264,-3.779959951472879,-3.779959951472879,-1.977241433422652,-0.3842974504904052,0.0,0.0,0.0,0.0,0.0,1.348054816228344,3.3264834803678154,0.6183188898634242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.539911033076008,2.2426788240715023,-2.812640893584482,-3.779959951472879,-3.779959951472879,-1.9532228427670013,0.0,0.0,0.0,0.0,0.0,0.0,0.5568112061882132,3.7586354612900106,1.0813845321427966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3370365354170248,2.807663657117817,2.533915651451232,-2.4201698162359757,-3.779959951472879,-3.779959951472879,-2.345693920115508,0.0,0.0,0.0,0.0,0.0,0.0,0.8544864770706933,3.779959951472879,0.9797393176951206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1708834631030145,0.0,0.2315556524996251,-0.3937496335050813,-3.779959951472879,-3.634980815861301,0.6311044514291696,3.779959951472879,2.0578361340067257,-3.779959951472879,-3.136252589357474,-0.2829718750818727,0.0,1.2190576325739484,3.4528322262693063,0.7611518776407517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0595577520412742,-3.779959951472879,3.696945126735289,-3.779959951472879,-3.779959951472879,0.6592326868738094,0.0247035314538152,-0.5962637961625132,-0.1648424187583606,0.0,0.0,0.8035268816872221,1.832581936850218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3574021084824622,3.779959951472879,2.5386189115986317,1.7633115907958044,-3.312054060886474,-3.3831509157359942,-3.779959951472879,-1.8506187112018944,0.0,0.0,0.0,0.0,0.9716570162767744,0.4458964596053716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7078770488643225,3.779959951472879,3.779959951472879,0.3900966159148683,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.3771284034696123,-0.4197317211154711,0.0,0.0,0.2861682654733091,3.482102029710888,0.8349428329630537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7325213522774574,3.561418174138387,2.1782943890439985,-3.6532002410924886,-3.779959951472879,-3.779959951472879,0.9324327399018628,-2.150348804478869,0.0,0.0,0.0,0.0,0.0,0.3984528936524806,3.230272129585581,0.571423276549065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.715808796802233,3.779959951472879,2.379484332824978,-3.002460820115924,-3.779959951472879,-3.779959951472879,-1.7634029162355598,0.0,0.0,0.0,0.0,0.0,0.0,0.4342524660365677,3.5669433632435843,0.8173170230902762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.642971791839892,2.6139623993967738,-0.4149371355283165,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.5709666493502884,0.0,0.0463019979559495,-0.0515532107418806,0.0,0.0,0.7938463850731579,3.408448062548219,0.627679747438345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7148498796848021,2.9119573093183977,2.6187113222640503,-2.511814895030444,-3.779959951472879,-3.779959951472879,-2.2540488413210404,0.0,0.0,0.0,0.0,0.0,0.0,0.1948884884378623,3.2220528400076014,0.5404182897521325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.136102035877039,3.779959951472879,1.202071100779458,-3.779959951472879,-3.779959951472879,-3.779959951472879,2.9000393394303274,-3.779959951472879,-0.4333848743588921,0.0,0.0,0.0,0.0,0.0,2.0836812334574826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3623015848301747,3.779959951472879,3.779959951472879,0.0694986596538019,-3.779959951472879,-3.779959951472879,3.101411934090818,-3.779959951472879,-3.779959951472879,-0.6574518407985807,0.0,0.0,0.0,0.0,0.0,0.5233404325178866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0230547067807496,3.779959951472879,3.7490919528355793,-0.9924335538211108,-3.779959951472879,-3.779959951472879,-3.773430182530373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.34975790218462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6181177069056414,3.779959951472879,2.327657145763832,-3.264016879575173,-3.779959951472879,-3.779959951472879,-1.5018011940564329,0.0,3.779959951472879,-0.4158960526457475,-3.779959951472879,-0.0108220646110059,0.0,0.0,2.5221803324426726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.993346808218664,3.779959951472879,3.779959951472879,-0.4954861733925128,-3.779959951472879,-3.779959951472879,-1.3727583476821592,1.3840827022118196,-3.703611883837428,-0.7343021983526862,0.0,0.0,0.0,2.132449018286826,3.409269991506017,0.5335232190506053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2202448632907674,3.779959951472879,-3.779959951472879,-1.888518768700354,-1.8782903194477576,-3.779959951472879,-0.999008985483494,0.0,0.0,0.0,1.0186439550308888,3.696031872337735,0.8543494889110602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.969556531162402,0.0,1.6017112251487575,1.46942632566317,1.4657733080729574,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,2.821134159481727,3.264245193174561,0.5817430512414167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7849692853386188,1.6233553543707695,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,2.9304963735887286,-3.261322779102391,0.0,0.0,0.0,2.109206693869096,0.0605031038379024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1230745953911023,3.779959951472879,3.779959951472879,0.2226970848433586,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.528787861504131,0.9365423846908524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0501968944663531,3.779959951472879,3.779959951472879,-2.5290754031442,-3.779959951472879,-3.779959951472879,-2.236788333207284,0.0,0.0,0.0,0.0,0.0,0.0,1.0854485142119086,3.618724887584853,0.828002099541649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.892824629689657,-0.674301384433438,0.3231550685742155,-3.779959951472879,-3.779959951472879,2.215829144783437,2.8754727961361457,0.3525161974555523,-3.779959951472879,-3.779959951472879,0.0,0.0,1.271661085873015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4688141782264883,3.779959951472879,2.555011828034712,-3.045201125921416,-3.779959951472879,-3.779959951472879,-1.72061694771019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.268145056442435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.617172355109013,3.779959951472879,2.4101696805827677,-3.260637838304226,-3.779959951472879,-3.779959951472879,-1.5052258980472577,0.0,0.0,0.7157174713624777,1.3149950070369163,-2.2599849949051363,0.0,0.0,2.46870928746593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0501647970672785,3.779959951472879,2.776567344881129,-2.950816283934288,-3.779959951472879,-3.779959951472879,-1.815047452417196,0.0,0.0,0.0,0.0,0.0,0.0,0.5947112636866728,2.132586006446459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.159175274736061,3.779959951472879,1.409014547265023,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9204691072939152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2112036447549903,3.779959951472879,3.779959951472879,1.3838543886124313,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1021475043663304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0560552879314966,3.779959951472879,3.779959951472879,1.3573243483635096,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,2.9240122673661,2.286104070675159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7265074385744088,3.779959951472879,0.358908978238425,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0354342706250658,2.2273818129124856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9589763454715872,3.779959951472879,3.073694663125077,-2.636291469416951,-3.779959951472879,-3.779959951472879,-2.1295266042146554,0.0,0.0,0.0,0.0,0.0,0.0,0.6358077115765688,2.603551299264667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8936194280058497,3.779959951472879,3.16250865328713,-2.702639401399193,-3.779959951472879,-3.779959951472879,-2.0632243349522894,0.0,0.0,0.0,0.0,0.0,0.0,0.8853544757079929,2.709260495781455,0.0008675916776755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3521965584164087,3.779959951472879,3.3477623078308056,-2.45386890350569,-3.779959951472879,-3.779959951472879,-2.311994832845793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4050875533555442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3200500036225345,3.779959951472879,3.779959951472879,1.7903895836832582,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5364912958426535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4416312945784764,3.779959951472879,3.779959951472879,0.5374045502402067,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.6173599727459932,-0.6870412832793057,0.0,0.0,0.0,0.5777247318921824,0.1016908771675537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.236071295010044,3.779959951472879,3.380045850784313,-2.4752847191283136,-3.779959951472879,-3.779959951472879,0.0752064996385096,-2.3742787827589247,0.0,0.0,0.2159846650213423,-0.2403685574360139,0.0,1.1708834631030145,2.6653329592591435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2648437752904409,3.482695645069297,3.491691200885197,-2.5861081402714,-3.779959951472879,-3.779959951472879,-2.179755596080084,0.0,0.0,0.0,0.0,0.0,0.0,0.7449872748040592,2.4171560767240496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.932765944261809,1.5018011940564329,-1.7146807941260942,-3.779959951472879,-1.846783042732171,0.0,0.0,2.931911917904936,-1.6883790674765606,3.779959951472879,2.5071116348830444,2.73455764259368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6390497646878828,0.0,0.0,0.0,-1.1724816582987327,-3.779959951472879,-2.979857773776481,-3.779959951472879,0.0,0.0,2.065598796385928,3.0221871151030744,2.802960396970418,0.0649780503859133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2288158893069654,0.0,0.0,0.9498758988951296,0.5112398117503062,-3.779959951472879,-3.779959951472879,2.8108600475092533,-3.779959951472879,3.779959951472879,-3.779959951472879,-3.5630620320539834,0.0,0.9243504384835164,2.533824326011477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.525422385553987,3.779959951472879,1.3118899420852357,-3.779959951472879,-3.779959951472879,-2.4094390770647247,-2.356424659286759,0.0,0.0,0.0,0.0,0.0,0.0,0.2837024785999154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.608711186610843,3.779959951472879,3.779959951472879,0.623067812730701,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,1.6083779822508963,-1.7899329564844813,0.0,0.0,0.0,0.0,0.3987725326916242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.700689469765257,3.779959951472879,3.196025089677334,-2.9039206706199288,-3.779959951472879,-3.779959951472879,-1.861943065731555,0.0,0.0,2.6419079839619037,0.1528331234305354,-0.7609235640413633,0.0,1.861121136773757,2.8161112602951843,0.030411371438523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1107777584232085,0.0,0.0,0.0,0.0,0.0,1.0601057046798064,0.0,0.0,0.0,0.0,0.0,0.0,0.9843512524027644,2.101489694209771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.156558934382231,-3.779959951472879,-3.779959951472879,-2.609304801969252,3.5150248507426824,-3.779959951472879,-0.1318739350066885,0.0,0.0,0.9270902016761762,1.457554018494978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8759158580141195,1.8485638888073996,1.186363125141542,3.779959951472879,-1.7294755153664567,-1.231843194139694,-3.779959951472879,-3.779959951472879,-1.8045450268453327,0.0,0.0,1.4776456152411497,1.677922304624576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1785819306840675,3.779959951472879,0.9612915788645452,-2.299346259439681,-3.779959951472879,-3.779959951472879,-2.4665174769118026,0.0,0.0,0.0,0.0,0.0,1.8020335772520617,2.093727031830568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5572357359879148,3.779959951472879,1.8425364097835484,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.027685173566666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6114373844826997,3.779959951472879,3.779959951472879,0.8763589198920934,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1063484745950753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5560299731928238,3.779959951472879,3.404110104159841,0.228998540186476,-3.779959951472879,-3.779959951472879,-1.3097437942509855,3.779959951472879,-3.779959951472879,-3.779959951472879,-0.1028781078843729,0.0,0.1560751765418495,1.865276444282624,2.417293064883683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1305040534103586,2.726338353015701,3.779959951472879,-1.9695244337633264,-3.779959951472879,-3.779959951472879,-2.7963393025881564,0.0,0.0,0.0,0.0,0.0,0.0,1.7535854314618622,2.2892547983467177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.100014921852883,3.779959951472879,2.1526319404727525,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,1.792672719677141,1.8303901262960904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.672469908880862,3.779959951472879,-1.7595215850459585,-3.779959951472879,-1.417781789481534,-3.779959951472879,-1.5885146991041132,0.0,0.0,0.0,0.0,0.0,2.189481755414026,2.548527721812084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5574776149081058,3.779959951472879,-1.8513036520000596,-3.779959951472879,-3.779959951472879,-2.9145600843514243,0.0,0.0,0.0,0.0,0.0,0.0,1.7738596790875445,2.205144068332064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6646208878193737,3.779959951472879,2.6518624568952336,-3.634706839542035,-3.779959951472879,-3.779959951472879,-1.1311568968094483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7790973265526728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3876900570821549,3.779959951472879,3.779959951472879,1.348739757026509,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,3.3965300926601487,-3.779959951472879,0.0,0.0,0.4310104129252537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.714269829647195,3.779959951472879,3.779959951472879,1.3702468980888878,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0229226853785864,0.5376785265594727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.305602052062921,3.779959951472879,3.779959951472879,0.6493238766603568,-3.779959951472879,0.8998295579092117,-3.779959951472879,-3.7133380431713694,-2.0539091400972462,0.0,0.0,0.0,0.0,2.33980342925129,1.973862392151705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4986183689857997,-0.5818343766811721,-3.2194957276944525,-3.779959951472879,0.0,3.01310023384742,3.779959951472879,-3.779959951472879,-3.779959951472879,0.0,0.0,2.387475308803569,1.9684285284862628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1837739154293176,1.3011592029139851,-1.16608887751586,-3.779959951472879,-3.779959951472879,0.0,1.129330388014342,0.1452987746507211,-1.4185123929995769,0.0,1.2073679762852667,2.0903023278397432,1.362255922110297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4960933540717252,2.254185829480673,0.0,2.665241633819389,-1.1818881785935311,-3.418219884602039,-3.779959951472879,-3.779959951472879,-0.1657100104360362,0.0,0.0,2.333958601106949,1.9190214655786328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.042507025448633,3.779959951472879,-1.7980152579028277,-3.779959951472879,-3.779959951472879,-2.9678484784486563,0.0,0.0,0.0,0.0,0.0,0.0,1.329744065557401,1.0111096062510747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1746734688528606,3.779959951472879,3.779959951472879,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.4639788966769258,0.5438886564628347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5076595875215766,3.779959951472879,3.779959951472879,-0.0626492516721525,-3.103192780166047,-3.779959951472879,-3.779959951472879,-1.6000217045132843,0.0,0.0,0.0,0.0,0.4188641294377955,3.3784476555885945,2.480216292875101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.017959014232724,3.779959951472879,-1.643172974797675,-3.779959951472879,-3.779959951472879,-0.1858472699020852,-2.9367978289318457,0.0,0.0,0.0,0.0,0.0,2.4565630039784723,1.7847730691383057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8895690112575405,1.0744437987213922,3.779959951472879,0.0901838717583828,-2.780174699751464,-3.779959951472879,-3.779959951472879,-1.985689036600019,0.0,2.791042427082348,2.5265182908310506,3.3966214180999046,2.361264907593791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,2.115827788251357,1.5390163107567276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0132878514843997,3.779959951472879,3.627355141641732,-2.85487890947132,-3.779959951472879,-3.779959951472879,-1.910984826880164,0.0,0.0,0.0,0.0,0.0,0.0,2.6304923039924875,1.764544484232501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1268966985400233,3.779959951472879,2.773553605369204,-3.724799385860663,-3.779959951472879,-3.779959951472879,-1.041064350490821,0.0,0.0,1.4088318963855126,-0.5095046283949551,-1.058370521324455,0.0,0.6832056148095822,0.253473758040903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9620678451024652,3.779959951472879,3.779959951472879,1.616779922708386,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,1.2260896914351085,2.362908765509387,0.0,0.0,0.0,0.1854819681430639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5788477678108515,0.4396863297020095,-3.779959951472879,-3.779959951472879,0.0,1.4072337011897944,1.8010746601346308,-3.570459392674164,0.0,0.0,2.6550131845667924,1.6748629023927728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2168929526614254,-3.779959951472879,-3.779959951472879,2.258112823390152,3.779959951472879,-3.502741579095592,-1.7260051486557542,-2.329803293598082,0.0,1.6369628448943128,1.8604818586954697,0.9934381336584194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4246583281047887,3.159905878254103,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,2.697936141251795,1.4717551243769311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3063005581818885,3.59945521979648,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,2.195326583558366,1.4398825459023228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6602779626735273,3.779959951472879,-2.494189085157666,-3.779959951472879,-3.779959951472879,-2.271674651193818,0.0,0.0,0.0,0.0,0.0,0.0,2.857299033624836,1.885961656387205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3231501018167457,3.00899058905843,-3.4435626941341413,-3.779959951472879,-3.779959951472879,-1.3223010422173425,0.0,0.0,0.0,0.0,0.0,0.0,0.6647578759790066,0.1847057019051436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.04010543337339,3.779959951472879,3.779959951472879,1.625958129403796,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.4785453043179001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5333405681710948,3.779959951472879,3.779959951472879,2.5036412681723417,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,3.3758448805555687,2.1864680159021006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7331741956765474,3.779959951472879,-2.9045599486982163,-3.779959951472879,-3.779959951472879,-1.8613037876532676,0.0,0.0,0.0,0.0,0.0,0.0,3.075749485519572,1.9822186698893167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.358525144401132,3.658908081077196,-3.282373292965993,-3.779959951472879,-3.779959951472879,-1.4834904433854903,0.0,0.0,0.0,0.0,0.0,0.0,3.4506404157151787,2.2510351018091144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5938115746099224,3.779959951472879,-2.7208131639105035,-3.779959951472879,-3.779959951472879,-2.0450505724409807,0.0,0.0,0.0,0.0,0.0,0.0,2.438069602428019,1.5091072292368588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7493708959123148,3.7374479592667753,2.6414513567631266,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,2.2258749431565223,1.321296462380034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0636673968302637,3.779959951472879,2.684648289767395,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.7566769310927407,0.2635195564139886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.495376315874485,3.779959951472879,3.779959951472879,-1.504632282688848,-2.758165268770431,-3.779959951472879,-3.779959951472879,-0.5030661848922047,0.0,0.0,0.0,0.0,0.0,0.9287797223116496,0.3914664975111982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.195280920838489,3.779959951472879,3.779959951472879,-3.779959951472879,0.0211875020232352,-3.779959951472879,-3.779959951472879,-1.0094657483354788,0.0,0.0,0.0,0.0,3.44045762918246,2.2408066525565182,-0.5369935857613077,-3.005520222347727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5153037938194182,0.0,0.0,0.0,0.0,0.0,0.9950363288541374,1.7418044497334255,3.2859349851164508,2.136056373157161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0544299620941733,0.8270888451440958,0.0,-1.6139031713560936,-3.779959951472879,-3.779959951472879,-3.15196056499539,0.0,0.0,0.0,0.6540727995276336,3.510823880513937,2.359118759759541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7714716523331032,3.779959951472879,-1.8220338485584784,-3.779959951472879,-1.8713495860263527,-3.779959951472879,-1.0724803017666524,0.0,0.0,0.0,1.439197605104158,3.4006397374491386,2.281446473247638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1741576136134037,3.779959951472879,-1.3950417549824583,-3.779959951472879,-3.779959951472879,-3.370821981369025,3.01310023384742,3.779959951472879,-3.779959951472879,-3.779959951472879,0.0,0.6353054216579145,3.779959951472879,2.629716037754568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2505056812488549,3.779959951472879,-2.7609963574028464,-3.779959951472879,-3.779959951472879,-2.00482171622876,0.0,0.0,0.0,0.0,0.0,0.1131065571369693,1.8035404470080247,1.184079989147659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9035282382193024,3.779959951472879,3.29123186062226,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,1.226774632233273,0.57777039461206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3525889908170354,3.779959951472879,2.7162468919227374,0.4221518452689872,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.7641656171526773,0.1964866836335805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5548748398750787,3.779959951472879,3.779959951472879,-0.97252460795445,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.013379176924155,0.0,0.0,0.0,0.6121544226799398,3.1749289130938543,2.034639472308873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4738099467714258,3.779959951472879,-2.0558269743321085,-3.779959951472879,-3.779959951472879,-2.7099910992994976,0.0,0.0,0.0,0.0,0.0,1.0908823778773504,3.521828596004454,2.365237564223148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3175385540292631,3.779959951472879,-1.7502977156306707,-3.779959951472879,-3.779959951472879,-3.0155660207208133,0.0,0.0,0.0,0.0,0.0,0.8963591911985094,3.542239831789769,2.439941773943003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4169462952029337,3.779959951472879,-1.680068452458826,-3.779959951472879,-3.779959951472879,-3.085795283892658,0.0,0.0,0.0,0.0,0.0,0.0541559857749073,2.5080248892805974,1.620889567497376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2254775439984265,3.666899057055787,-3.3800001880644355,-3.779959951472879,-3.779959951472879,-1.3858178855671708,0.0,0.0,0.0,0.0,0.0,0.0,0.7338455711539096,0.2911455019399743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.085338656693881,3.779959951472879,3.1851116996265727,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.6397803682059253,0.112878243537581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7628685289178305,3.779959951472879,3.779959951472879,-3.274930269625935,-3.779959951472879,-3.779959951472879,-1.4909334667255494,0.0,0.0,0.0,0.0,0.0,0.9271358643960536,3.444658599411205,2.2732271836696585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6504654446572983,3.779959951472879,-0.9158115098663936,0.071507819328419,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.1496823957589767,0.0,0.0,1.0480050839122257,3.047164622876155,1.881304058959684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3190589891060285,3.779959951472879,-2.3409449972482315,-3.779959951472879,-3.779959951472879,-2.4249187391032523,0.0,0.0,0.0,0.0,1.848518226087522,2.698849395649348,3.258902654948875,2.1730431762580675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0961335906632814,-2.3072459099785165,-3.779959951472879,-3.779959951472879,-2.4586178263729668,0.0,0.0,0.0,0.0,0.0,1.1743994925335948,3.464750196157376,2.247290758779146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4090466446640982,3.779959951472879,-2.59957864263531,-3.779959951472879,-3.779959951472879,-2.1662850937161737,0.0,0.0,0.0,0.0,0.0,0.8172256976505207,2.570811129112383,1.6282412653976797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.279208999973632,3.779959951472879,-3.576441208978138,-3.779959951472879,-3.779959951472879,-1.1894225273733456,0.0,0.0,0.0,0.0,0.0,0.2763507806996117,1.17097478854277,0.6964478035741043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7625488898786865,3.779959951472879,2.389119166719165,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.6808311533759437,0.1863038971008618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.648437752904409,3.779959951472879,3.779959951472879,-2.169618472267243,-3.779959951472879,-3.779959951472879,-2.596245264084241,1.7809830633884596,-1.9820360190098063,0.0,0.0,0.0,0.5534778276371438,2.1882031992574515,1.1923906041653936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.361461123794104,3.779959951472879,-2.461220601405994,-3.779959951472879,-3.779959951472879,-2.30464313494549,0.0,0.0,0.0,0.0,0.0,0.4099598990616514,1.767284247425161,0.6764475322676882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6618354619068363,3.779959951472879,3.779959951472879,-2.043224063645874,-3.779959951472879,-3.779959951472879,-2.72263967270561,0.0,0.0,0.0,0.0,0.0,1.5383313699585626,2.379621320984611,1.3557261531677915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.02180824802325,3.779959951472879,-1.6033550830643537,-3.779959951472879,-3.779959951472879,-3.16250865328713,0.0,0.0,0.0,0.0,0.0,0.9664971289305984,2.5330937224934336,1.4576453439347334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.908167303568552,3.209997881959899,-2.155828330864189,-3.779959951472879,-3.779959951472879,-2.6100354054872947,0.0,0.0,0.0,0.0,2.2831816566029888,2.3761509542739088,1.307643309136613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.270884819635095,0.524390675075073,0.9047611316559993,0.3474019728292541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.061032524398162,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0705945649308658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.444932575730471,3.779959951472879,3.779959951472879,-2.6733695979576124,-3.779959951472879,-3.779959951472879,-2.0924941383938718,0.0,0.0,0.0,0.0,0.0,1.1587371796155566,2.830905981535547,1.845641474735229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4602024562478826,3.779959951472879,-1.8091112988330995,-3.779959951472879,-3.779959951472879,-2.9567067747985067,0.0,0.0,0.0,0.0,0.0,1.3255887580485344,2.279345988133265,1.3941285005849051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8054126185230088,0.4909655641246242,3.779959951472879,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,1.7607544784826554,2.98867067871287,1.8531301607951656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6929774368634019,3.779959951472879,-0.2227427475632363,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.7631610373153687,0.0,0.0,0.0,0.0,1.4314349427249553,2.5292580540237104,1.5615280316564153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7395213137395422,3.779959951472879,0.0336990872697147,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,1.2811589316075689,1.991670852903993,1.0607906454779712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9618666621446827,3.779959951472879,-1.7656403895095651,-3.779959951472879,-3.779959951472879,-3.000177684122041,0.0,0.0,3.3965300926601487,-3.779959951472879,0.0,1.0457219479183426,0.4170832833625667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1042294574024303,3.779959951472879,3.728452403450876,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5155271406613373,3.779959951472879,3.779959951472879,-1.3813429390191598,-3.779959951472879,-3.779959951472879,-3.384520797332324,0.0,0.0,0.0,0.0,0.0,2.341492949886763,2.867938447356331,2.4919059491637827,1.48271417714757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.891395520052647,-1.9033591526605944,-3.779959951472879,-3.779959951472879,-2.8625045836908893,0.0,0.0,0.0,0.0,0.0,2.6242821740891253,2.96894438372572,2.239482433680066,1.159878747612498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.082859304499684,-2.8312712832945683,-3.779959951472879,-3.779959951472879,-1.9345924530569152,0.0,0.0,0.0,0.0,0.0,2.094548960788366,2.6069760032554914,2.1018093332489145,1.1605636884106632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.111549057903659,-2.934788669257229,-3.779959951472879,-3.779959951472879,-1.8310750670942555,0.0,0.0,0.0,0.0,0.0,2.038886105257496,2.516198516138699,2.0571055304886827,1.0691469232155837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.394064305786755,-2.591815980256108,-3.779959951472879,-3.779959951472879,-2.174047756095376,0.0,0.0,0.0,0.0,0.0,1.411069369659518,1.8412578536269737,1.2002445919843516,0.1546139695057642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4541157491833508,3.779959951472879,2.234185558174257,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5155271406613373,3.779959951472879,3.779959951472879,-2.738712950102547,-3.779959951472879,-3.779959951472879,-2.027150786248937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0294524543210921,3.779959951472879,3.4860746863402445,3.779959951472879,-1.4172338368430022,-3.779959951472879,-3.779959951472879,-3.348584236788604,0.0,0.0,0.0,0.0,1.8068281628392169,1.835823989961532,1.4719834379763193,0.4463987495240258,-2.205600695530841,-1.2423912824314336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.7407677724970414,0.0,0.0,2.108887054829952,2.888806310340423,2.303364578788915,1.7120323563731898,0.750695114788767,-1.9058249395339883,-3.779959951472879,-3.083557810618652,-0.3947542133423898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.100014921852883,0.0,-0.6019259734273434,0.0,0.0,0.0,0.0,0.0,0.0,2.6287114579172584,2.5016777712176026,2.197792370431761,1.241249714434492,-1.4626225804013986,-3.779959951472879,-0.1533354133491897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2553459295558871,0.0,0.0,-2.2124501035124897,-0.0086759167767558,0.0,0.0,0.0,0.654438101286655,3.022872055901239,2.3682513037350734,2.038840442537618,1.010652979052298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0482790602314915,-3.779959951472879,0.0560738200097692,-3.779959951472879,-3.779959951472879,0.0,3.3965300926601487,-3.779959951472879,2.5620895496157496,3.1489924882033424,2.5065636822445123,1.892445762609833,0.9653555609336568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.394233391345463,-3.779959951472879,-3.779959951472879,-2.3716303450060203,0.0,0.0,0.0,0.0,0.0,3.237532502046129,1.885139727429407,0.3371735235766578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.084000872496626,3.531646080778152,-3.6309168337921895,-3.779959951472879,-3.779959951472879,-1.1349469025592946,0.0,0.0,0.0,0.0,0.0,0.0196806322672724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4197588517570763,3.779959951472879,3.779959951472879,0.7410146181747026,-0.6130220143576154,-3.779959951472879,-3.779959951472879,-3.779959951472879,0.0,1.5735373269842403,3.0887633606847054,2.4630014474812225,2.0394340578960275,0.8797379611630403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0309728893978576,-0.7793713028719389,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.2064868192867885,0.0,0.0,0.0,0.0,2.710173750179008,1.974775646549258,1.2356788626094173,0.1925140270042239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.58760144470656,3.3747946379983818,-1.996785077530291,-3.779959951472879,-3.779959951472879,-2.7690786588211926,0.0,0.0,0.0,0.0,0.0,2.492271250922804,1.9446382514300011,1.6191543841420248,0.6806485024964332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.558729040423075,3.779959951472879,-3.1486728491641984,-3.779959951472879,-3.779959951472879,-1.617190887187285,0.0,0.0,0.0,0.0,0.0,0.0611423819161897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4543847587451477,3.779959951472879,3.779959951472879,-0.973072560592982,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.012831224285623,0.0,0.0,0.0,0.0,3.505161703249108,2.677296591867091,1.926647139798202,0.8942587060841369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.072128565328434,-2.8039193140878487,-3.779959951472879,-3.779959951472879,-1.9619444222636349,0.0,0.0,0.0,0.0,0.0,2.665104645659756,1.3458630056742162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.163563862601786,3.779959951472879,3.120955578198457,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7910609591606205,3.779959951472879,3.779959951472879,1.8386094158740691,-3.779959951472879,-3.779959951472879,-3.779959951472879,0.0,0.0,0.0,0.1874454650978034,2.758667558689085,2.1708513657039394,1.815184440576829,0.8342578921648888,-1.9641818955376409,-2.870130257910459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9107700786015784,2.2983416796023723,1.701712581680838,0.7421105234517663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,2.9839674185654705,2.38962145663782,2.065324820066662,1.1380519675109757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0652520267051793,2.4332293541209866,-2.506107055045736,-3.779959951472879,-3.779959951472879,-2.259756681305748,0.0,0.044064524681944,-0.0490417611486092,0.0,3.4579007881757278,2.5705371527931167,2.011945100529675,0.8803315765214499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1547780883070025,-0.9794653413758548,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.0064384435027503,0.0,0.0,0.0,1.4686043967053724,1.0203334756663625,0.3748452674757291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6517896635337505,3.779959951472879,3.779959951472879,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,2.428343443094077,-2.7025024132395608,0.0,2.085736055851977,1.0208357655850169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4089553192243428,3.779959951472879,3.779959951472879,-1.6536297376496596,-3.779959951472879,-3.779959951472879,-3.112233998701824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5155271406613373,3.779959951472879,3.779959951472879,-0.8509247849202355,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.1349789999583695,0.0,0.0,2.912459599237052,2.337611618697162,1.9663280433718904,0.9329806925403944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.173394912696286,1.733539497435569,0.0191326796287404,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,2.8864318489067844,2.2916292597803563,1.6717578374410915,0.7485489669545168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.451996731990706,1.0250823985336392,-3.779959951472879,-3.779959951472879,-0.2448891667039025,0.393521319905693,-3.779959951472879,-1.178965764521361,0.0,0.0,2.279391650853143,1.6505703354178562,1.192481929605149,0.0322378802336295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.779959951472879,1.8784273076073907,3.156481174263279,-3.779959951472879,-3.779959951472879,0.0,1.1527553633115828,1.528376897025232,1.8140885352997649,1.3005199248356978,0.8746237365367422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5864413446313463,0.8186412419667284,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,1.9174232703829144,1.4898832241683628,0.8853088129881153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.002826121874945,3.779959951472879,-0.1567601173400144,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.8291436675385907,0.0,0.0,0.0,0.0,2.049251542669725,0.9836663116045996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.057137627887758,3.779959951472879,3.20547727269201,-1.7058678891897052,-3.779959951472879,-3.779959951472879,-3.0599958471617787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.598528400078124,3.779959951472879,3.779959951472879,0.9169987405832128,-3.779959951472879,1.1460886062094442,-3.779959951472879,-3.779959951472879,-2.2613548765014664,0.0,0.0,0.0,2.5103993507142355,1.9488848843786235,1.5487424700906696,0.5353040651258343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.728406740730998,0.8037095325667327,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,2.9647434134969752,2.386333740806628,1.7751838979639964,0.8463128502125915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0683842222984654,1.0345345815483151,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,3.2706379739574345,2.546518562137466,2.141764213141869,1.0885535791635896,-1.810389854989674,-2.964241123578321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.779959951472879,-1.5142214538631569,1.2903828010228566,-1.3465936091922588,0.7761749124805024,0.4153481000072155,0.6826576621710502,3.206801491568462,2.540536745833493,2.18413921718834,1.189376864653468,-1.7033564395964338,-3.779959951472879,-3.109631223668797,-3.516166418739624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7135713235282275,1.0251737239733945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3951145483439418,2.6727759825992026,2.02454801121591,1.0496032791079437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,3.1952488234394134,1.8430386997022024,0.2584966572274458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9987029117651527,3.779959951472879,-1.2344459691727203,-3.779959951472879,-3.779959951472879,-3.5314177671787634,0.0,0.0,0.0,0.0,0.0,0.4318323418830516,0.1457097391296201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3089675280130653,3.779959951472879,3.779959951472879,1.6290175316355997,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,2.950998934813799,2.3790277056262017,2.043224063645874,1.092297922193558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2455420101029926,1.3643564072246697,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,3.16661829807612,2.4231835557479013,1.7611197802416765,0.8126594256627546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8551714178688581,2.056740228729662,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,1.513810489384258,1.4573713676154676,1.002662003073707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.380384021901729,3.779959951472879,1.9412135474391763,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,1.205176165731139,1.2970038954051175,0.917090066022968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.872751565021758,1.0182786532718675,0.3506440259405682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2026511508170649,1.8888840704593757,0.953848555524486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.369164558132627,-1.3032596880283571,-3.779959951472879,-3.779959951472879,-3.462604048323126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.31102235040756,3.779959951472879,3.779959951472879,2.2045047902537767,-3.779959951472879,-3.779959951472879,-3.779959951472879,-0.9859037848786052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.449015089877855,0.0,1.3368217871384391,-3.100361691533632,0.0,0.0,0.0,0.0,1.6951828127383324,1.349789999583695,0.6596436513527084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2914651409791179,-0.7112425248144668,1.5526694640001484,-1.8172392629713237,-3.64671613486986,0.0,0.0,1.2415693534736358,1.9722641969559869,1.6371454957738238,1.3524384373365996,0.4490015245570526,-2.098749931017111,-2.5784368033319525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.149115911042172,2.339940417410923,1.9608941797064487,1.60166556242888,0.5741173770218471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0023880267544412,-3.779959951472879,-3.779959951472879,-3.7634757095970426,0.0,0.0,0.0,1.0934394901904996,2.033863206070953,1.4247681856228167,0.4923811084408316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.309150178892576,3.779959951472879,-2.8672078438382886,-3.779959951472879,-3.779959951472879,0.1973086125913784,-0.3164883114720768,-0.7535262034211819,0.0,0.0,2.2231808426837403,1.37782690958858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.694479339861895,3.779959951472879]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.60947787234121,-47.50118378080924,0.0,-79.00004004852713,-25.63540801864624,0.0,23.07014940967739,27.074548637070727,17.31358693597945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.3955608520256,-79.00004004852713,44.74982940221654,-29.721880252130084,-30.480578389827343,0.0,0.0,0.0,17.544536557769057,18.91210188018437,5.308023952040443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.116702517137831,79.00004004852713,79.00004004852713,16.592107952206966,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,6.964753470332821,42.6207029302636,36.55207216596566,17.764034132197196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.70413787298856,79.00004004852713,35.86876667339807,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,28.40394046828114,58.93796174579534,52.24805741213774,33.02102422951301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.86256910066568,-58.07046915816413,-79.00004004852713,-79.00004004852713,-41.53466710548438,0.0,0.0,0.0,0.0,35.644497412569315,62.40602342175991,49.56159796859336,31.41105723794663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.45133125280381,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,44.65630434876455,34.859077831028635,2.9727606275810827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852713,25.94652197196612,74.36196086713257,-32.53812956577111,-68.0490197591233,-23.846025618416853,0.0,0.0,0.0,1.743574210783511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.02185066739844,79.00004004852713,33.15176843688977,-79.00004004852713,44.48070628922205,-79.00004004852713,-39.424627379133895,0.0,0.0,0.0,0.0,29.52719544698513,52.863604957816655,43.98635957811867,23.712418399199727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7303589584300085,78.65361561584271,-13.008571465347586,-79.00004004852713,-6.277630628644738,-75.94138906573504,-79.00004004852713,-4.3765907666410415,0.0,40.33315646981036,55.668402224096205,42.95185796646605,23.700966351838257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.14397069890707,23.67519924527496,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,7.327401636779309,57.33467511518981,47.90295977574074,23.967226452992392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.05055597467626,22.890734001014398,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,21.62814577941254,11.31175978129007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.23736785296436,79.00004004852713,79.00004004852713,9.297153782951815,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,41.2101924302428,30.000546737925813,10.596006821198316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.248692000931133,79.00004004852713,53.41807491756773,-32.712773288033496,-79.00004004852713,-79.00004004852713,-66.89236297561503,0.0,0.0,0.0,47.34371812958906,44.06652390964894,12.211699836445431,1.870501069039782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.10758922204452,48.87352078962516,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,7.321675613098575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.85478893285648,79.00004004852713,79.00004004852713,8.297008313383605,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,9.454619434172,1.8829074536813728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.529930559430802,79.00004004852713,79.00004004852713,46.60601541205448,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,54.6596677190069,41.98034261530152,21.859095401202147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.34764580793073,38.6258470756715,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,55.42218320582464,47.44583221856215,26.57065855316613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.52398878548779,35.51089019335219,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,59.392226291133575,52.18888850077016,32.66219341218701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.07106860661049,38.15917614569168,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,3.230431693214113,60.81228016395561,47.62143027810465,27.42956210527624,-29.777231814377185,-73.5860846583931,-40.18237117955103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.249727858082116,3.0939614621566194,-3.443248906681395,58.55145514734579,57.91395784422407,60.06503407361982,41.70931082774677,11.01782389901239,2.215016827163946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,8.667291178071073,1.870501069039782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.93568061222781,79.00004004852713,79.00004004852713,-58.9789982488406,-79.00004004852713,-79.00004004852713,-40.62613801480792,0.0,0.0,0.0,61.82006033176481,53.94582343347539,33.52777732525797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.48458758803988,30.69530427785488,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,60.79319341835316,47.444877881282025,27.222470915489684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.34392754885461,40.6681288551333,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,58.15158782697453,49.34687208056584,28.03270326631355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.942349734011863,79.00004004852713,-5.802370663143813,-42.97380772390887,-79.00004004852713,-79.00004004852713,-50.82895787659584,0.0,0.0,0.0,17.858513522929307,60.6328647552926,54.06034390709007,33.63561743791179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.28716767044925,-54.70738458301302,-49.256210038954215,-79.00004004852713,-74.64062735292829,0.0,70.98646990733985,-79.00004004852713,0.0,3.975769108989659,58.33004889835741,44.71070157373153,23.90042284338383,-34.45539316153688,-35.33529213380968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.02892105754009,0.0,35.132018293143624,42.6502873859474,51.99706670746557,31.45972843923287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-43.488195517894816,-79.00004004852713,-79.00004004852713,-56.11694074575371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.832984644981885,79.00004004852713,79.00004004852713,14.640488214356784,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,37.7201809968354,29.344917026481763,5.884443669234335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.29323734378695,79.00004004852713,51.231688208807455,-53.41330323116713,-36.75820901847209,-79.00004004852713,-79.00004004852713,-9.432669676729189,0.0,0.0,0.0,30.09502612865792,17.409020663991686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.939713711610567,79.00004004852713,79.00004004852713,14.03066669235861,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,46.37220277842452,38.81098850801524,17.941540866299952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.30130845073256,79.00004004852713,18.04747230439353,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,53.63661815471576,46.05345412686365,24.042619098122056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.74177586544445,79.00004004852713,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,7.268232725411724,54.94024287936286,41.35716037138163,20.156557693463892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.25496476253768,60.49639452423511,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,32.962809655425545,0.070620958729053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.87979988222842,79.00004004852713,79.00004004852713,20.560242362955645,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9285701735590346,79.00004004852713,79.00004004852713,-79.00004004852713,-79.00004004852713,-18.870111039858983,0.0,38.890198502265385,48.28087733866919,41.56711457300854,21.965026839295724,-34.64244326844086,-76.76116478936012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.35520531729755,21.32084917521315,0.0,0.0,-33.92859898290936,0.0,0.0,0.0,21.81615022359664,0.0,60.8676317262027,47.201521874850826,27.295000548778983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.50358157459466,0.0,-68.94227945331781,-53.232933485224,-79.00004004852713,-56.42996337363383,0.0,0.0,0.0,36.812606243439056,26.82737528151904,4.601814364749913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.20757397801501,39.12019378677487,-79.00004004852713,-12.70795522210905,-11.34897893521484,-42.25137440285626,0.0,29.13114547573436,0.0,30.700075964255483,20.977287754369108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.66595805078695,79.00004004852713,-38.86443139570208,-79.00004004852713,-79.00004004852713,-60.73975053066631,0.0,0.0,0.0,0.0,0.0,20.384644303413136,4.964462531196401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.12523884213839,79.00004004852713,72.99916723111787,-54.02217041588518,-79.00004004852713,-79.00004004852713,-45.58296584776335,0.0,0.0,0.0,0.0,0.0,0.0,13.002845441666851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.89823446886396,79.00004004852713,71.57243299733496,-72.43419956128544,-79.00004004852713,-79.00004004852713,-27.17093670236308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.47347285933867,79.00004004852713,79.00004004852713,-27.31790464350192,-79.00004004852713,-79.00004004852713,-72.28723162014658,0.0,0.0,0.0,0.0,0.0,0.0,42.0223334556269,33.77399634352954,13.337817826989792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.10885206863459,76.23150759889222,-26.671818304859094,-79.00004004852713,-79.00004004852713,-72.9323636215093,0.0,0.0,0.0,0.0,0.0,46.3712484411444,34.330374977840854,14.637625202516416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.54215633415716,79.00004004852713,16.593062289487087,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,52.75576484516284,44.97600733760553,23.98822187315508,-33.543046721739934,-32.36539451806897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.0714762059648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.845897719022158,51.883500571131016,42.73904075299877,21.62814577941254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.809760801772207,0.0,0.0,-53.22529878698303,-79.00004004852713,-79.00004004852713,-46.37983747666549,0.0,0.0,0.0,53.49060455085703,40.16328443394859,19.918927710713437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.61701348053781,61.28276844305592,-16.017596909573317,-79.00004004852713,-79.00004004852713,-79.00004004852713,-4.587499305548078,0.0,0.0,0.0,46.96866357850098,14.166182586135982,4.305015470631866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.033611224069839,79.00004004852713,79.00004004852713,-46.89995129433217,-79.00004004852713,-79.00004004852713,-52.70518496931635,0.0,0.0,0.0,0.0,0.0,0.0,12.730859316831983,4.3326912517554135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.26368169745346,79.00004004852713,74.14628064182492,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,10.448084542779354,4.086472233483851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2376299827504621,79.00004004852713,38.541865395020736,49.61504085628022,-8.031702549509594,-79.00004004852713,-36.43564301779073,-79.00004004852713,0.0,17.65905703138374,70.0397673254585,63.29928311595442,50.27067056772427,30.205729253152118,-27.5049547504059,-74.0308058309301,-55.94897738445217,-67.71309303652023,-5.638224650962772,0.0,0.0,0.0,0.0,0.0,0.0,28.61294033262793,65.91416726348962,37.65242304994672,0.0,0.0,-64.76323650366207,-79.00004004852713,0.0,50.92057425548758,0.0,63.61803176751529,55.3305668269329,34.549872552268994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.495347427907323,-79.00004004852713,-79.00004004852713,-79.00004004852713,-0.1097487872140688,0.0,0.0,0.0,0.0,0.0,63.88047451954892,56.60651577045646,36.09589894606718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.89161805760045,-17.37752753374765,-79.00004004852713,-79.00004004852713,-79.00004004852713,-3.2275686813737465,0.0,0.0,0.0,0.0,0.0,61.14152652559781,49.322059311282665,30.15133202818514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.85954938008029,79.00004004852713,-20.20236588290977,-79.00004004852713,-79.00004004852713,-79.00004004852713,-0.4027303322116265,0.0,0.0,17.980668694784967,-20.01054408960518,0.0,34.78177651133872,0.8025976525828861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.89005303269718,79.00004004852713,79.00004004852713,-4.263024630306482,-79.00004004852713,-79.00004004852713,-79.00004004852713,-16.34207158481491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.03094006132152,79.00004004852713,79.00004004852713,29.01089897843895,15.432588156858325,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,8.554679379016637,50.9387066638099,47.56512437857744,28.62057503086891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.79347311831278,79.00004004852713,-1.9478023887296916,-9.423126303927964,-57.449195588804486,-79.00004004852713,-79.00004004852713,-30.785011982186376,0.0,0.0,0.0,59.16891136758494,44.63435459132174,21.575657229005813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.109114198420684,70.98646990733985,-44.67729976892724,-79.00004004852713,-79.00004004852713,-54.92783649472128,0.0,0.0,0.0,0.0,0.0,0.0,35.84967992779561,31.12761906575029,8.82189381745089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.7650060396508325,79.00004004852713,71.90931405721814,-53.68719803056223,-79.00004004852713,-79.00004004852713,-45.91793823308628,0.0,0.0,0.0,0.0,0.0,0.0,39.18699739638343,35.92030088652467,16.149295454230202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.217873508007614,79.00004004852713,-24.40431292728842,-79.00004004852713,-79.00004004852713,-75.2008233363601,0.0,0.0,0.0,0.0,0.0,0.0,54.06511559349068,43.52255165997921,23.951002719230317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.93484293516558,79.00004004852713,-79.00004004852713,45.32624911941043,20.577420433997847,-70.03499563905788,-79.00004004852713,-79.00004004852713,-23.914737902585664,0.0,0.0,43.89665187378718,13.648931780309676,3.638888049106474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.507317403844286,79.00004004852713,73.78172380081818,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,5.734612716255128,0.2738947993951109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.46496534368843,79.00004004852713,79.00004004852713,-58.35008998123998,-79.00004004852713,-79.00004004852713,-41.25504628240854,0.0,0.0,0.0,0.0,0.0,0.0,42.45464824352232,46.16033990223736,26.137389427990588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.72113533411553,79.00004004852713,-61.006964969100565,-79.00004004852713,-79.00004004852713,-38.59817129454795,0.0,0.0,0.0,0.0,0.0,0.0,44.18963341878473,39.90179601919506,20.379872617012524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.04001188507108,74.96223901632952,-33.036293625994965,-79.00004004852713,-79.00004004852713,-66.56884263765356,0.0,0.0,0.0,0.0,0.0,0.0,44.43394376249604,44.83571975742756,24.58086532411105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.5480278274061,76.07499628495216,-51.2631813390515,-79.00004004852713,-79.00004004852713,-48.34195492459703,0.0,0.0,0.0,0.0,0.0,0.0,49.48238797434322,53.06497012392247,33.13649904040781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.790610106472414,79.00004004852713,-11.966435155453992,-79.00004004852713,-79.00004004852713,-79.00004004852713,-8.638661059667402,0.0,0.0,0.0,0.0,0.0,20.854178245233324,17.699139197148877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.030829732100335,76.47772661716378,79.00004004852713,35.41163911621947,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,19.281430407591717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.19204245174694,79.00004004852713,79.00004004852713,-66.32644096850247,-79.00004004852713,-79.00004004852713,-33.27869529514604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.636443875797223,67.84765459301748,64.98846010177095,79.00004004852713,-1.7025377077382506,-79.00004004852713,-79.00004004852713,-79.00004004852713,-18.902558507383144,0.0,0.0,49.10924209781538,38.228842767140605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.1354280429098,79.00004004852713,-21.06126943501987,-79.00004004852713,-79.00004004852713,-78.54386682862865,0.0,0.0,0.0,0.0,0.0,0.0,12.771895819877246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.70157703946141,79.00004004852713,79.00004004852713,-71.68313612182916,-79.00004004852713,-79.00004004852713,-27.92200014181936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.47347285933867,79.00004004852713,79.00004004852713,-70.1084796096273,-79.00004004852713,-79.00004004852713,-29.496656654021216,0.0,0.0,0.0,0.0,0.0,0.0,2.060414187784127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.058796452360302,-6.8101508309530026,20.75301849354036,0.0,0.0,19.270932697510368,0.6165018829590302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.693203754202584,-55.69989535434024,-0.3158856397204938,9.424080641208086,-10.487212371264372,0.0,0.0,0.3359267226030628,9.623537132753654,1.785565051108894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.421292818241874,79.00004004852713,78.30814552043843,-33.80453513649344,-79.00004004852713,-79.00004004852713,-65.79964678987494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.53432345582742,73.93918945203836,79.00004004852713,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,5.53133887558907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.60158737531084,79.00004004852713,79.00004004852713,58.34054660843875,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,4.2153077663003655,3.7285957534379737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.69884192701574,79.00004004852713,69.83076746111169,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,15.22263395523141,14.232986195744546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.01785270836271,79.00004004852713,79.00004004852713,-74.83817516991361,-79.00004004852713,-79.00004004852713,-24.76696109373491,0.0,0.0,0.0,0.0,0.0,0.0,19.53337544954401,23.718144422880464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.222907324194317,79.00004004852713,79.00004004852713,-62.87174001445961,-79.00004004852713,-79.00004004852713,-36.7333962491889,0.0,0.0,0.0,0.0,0.0,0.0,30.55883404679738,22.4679625859202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9632172547798588,28.141497716247496,55.16928382659223,35.16446576066778,-34.276932090154006,-79.00004004852713,-41.44209638931252,-39.4418054501761,0.0,0.0,2.692185467225115,1.4878118197107246,-4.651439903316274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.59812491502412,55.55388175048153,27.753082443237705,21.96120949017524,-19.891251929589885,14.7693237471733,-1.194830274713167,29.105378369171056,-19.48661292281801,-5.064667945609247,17.763079794917072,52.22706199197506,34.75123771837481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-59.16891136758494,-79.00004004852713,-79.00004004852713,-40.43527055878345,0.0,0.0,0.0,0.0,0.0,0.0,19.015170306437582,26.54966313300344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.908639419897646,79.00004004852713,79.00004004852713,-62.0891834447593,-79.00004004852713,-53.128910721690666,-63.38708214572568,0.0,0.0,0.0,0.0,0.0,29.58254700923223,31.18583363983775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.707146354397135,79.00004004852713,77.99798590439867,-76.93199116250202,-79.00004004852713,-79.00004004852713,-22.6731451011465,0.0,0.0,0.0,0.0,0.0,0.0,26.77584106839243,29.71901724028972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.978614550656513,79.00004004852713,79.00004004852713,-35.10052516289959,-79.00004004852713,-79.00004004852713,-64.50365676346881,0.0,0.0,0.0,0.0,0.0,0.0,28.58812756334475,20.68144319753118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.045191170826005,79.00004004852713,64.77755156286392,16.381199413299928,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,23.57499383086211,39.26620739063359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.06893294261117,79.00004004852713,35.56337874375892,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,19.139234152853483,24.328920282158755,9.570094245066803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.94210517439927,16.909902266487705,63.14754348841497,63.43670768429203,-29.596862068434064,-79.00004004852713,-79.00004004852713,-70.00827419521445,0.0,0.0,17.612294504657743,79.00004004852713,71.04945616782793,13.721461413598972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.38663449784424,7.449556808634969,28.25410951530193,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,54.255983049515145,63.35081732908103,8.376218307633758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2501818369602624,33.4352066090861,70.80514582411661,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,47.03546718810954,58.70605778672561,2.6740530589027904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.75662642339529,79.00004004852713,31.30226278801268,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,4.199084032538287,15.285620215719485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.418354617527353,79.00004004852713,79.00004004852713,44.57041399355354,-34.14809655733749,-79.00004004852713,-79.00004004852713,-65.45703970631102,0.0,0.0,0.0,0.0,0.0,0.0,19.08769993972688,29.7266519385307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.951538217979318,57.32322306782834,-47.96880904806919,-79.00004004852713,0.0,0.0,0.0,0.0,21.564205181644347,14.830401333101127,23.975815488513494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.00057554727613,79.00004004852713,-6.312941108009264,34.77509615037786,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,11.16479184015123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.79130231396644,79.00004004852713,79.00004004852713,14.517378705221002,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,29.65698531708177,46.88277322328996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.651759651803005,79.00004004852713,36.28294905297116,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,32.65265003938579,51.53898481300685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.525432241993094,79.00004004852713,37.75644581348005,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,44.99604842048811,61.87064020761128,5.508434780866134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.74178710462124,44.35664244280614,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,49.711428921572576,64.25839208247737,6.844506973037406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.631317300562843,49.41272135289429,50.61423198856831,-79.00004004852713,-79.00004004852713,-54.70643024573289,-44.89870601791563,79.00004004852713,-79.00004004852713,-8.918281882743248,0.0,0.0,0.0,44.129510170137024,59.56782435067608,4.1542301803725366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.62374655201921,79.00004004852713,26.99820165466093,-6.955210097531598,-79.00004004852713,-79.00004004852713,-79.00004004852713,-13.649886117589798,0.0,0.0,0.0,0.0,0.0,10.966289685885783,37.67341847010941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.832810366063352,79.00004004852713,79.00004004852713,-1.5794281986024692,-79.00004004852713,-79.00004004852713,-79.00004004852713,13.625073348306616,-34.18913306038275,0.0,0.0,0.0,0.0,0.0,0.0,17.360349462705447,2.9622629174997366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.645841779030235,0.0,43.74872959536821,79.00004004852713,-63.91960234803393,-79.00004004852713,-17.85469617380882,-19.19935740150119,0.0,0.0,0.0,31.41678326162736,51.45691180691633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.5998178393221,79.00004004852713,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,22.88500797733366,42.58825546273944,-11.75648095382708,-42.09009140251558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.99650239936625,40.46580935174737,17.955855925501787,30.90907582860228,0.0,0.0,-40.11652190722259,-8.276012893220914,0.0,0.0,30.644724402008386,60.47635344135254,42.42029210143792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,27.523087158728224,48.179717586976224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.48612380359284,79.00004004852713,21.285538695848626,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,21.159566174872477,45.15160539714804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.162301287318145,79.00004004852713,79.00004004852713,-9.121555723409305,-79.00004004852713,-79.00004004852713,-79.00004004852713,-11.48354049171209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.58680076705735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.88667209228132,79.00004004852713,79.00004004852713,-29.008990303878697,-79.00004004852713,-79.00004004852713,-70.59614595976981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.407629918006933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.36222299691866,79.00004004852713,79.00004004852713,15.703619944413068,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,35.56147006919867,60.893398832766,1.8609576962385588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.93820630540792,79.00004004852713,13.219480004254624,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,14.03066669235861,40.82941185547398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.61339431150608,79.00004004852713,79.00004004852713,-4.037801032197612,-79.00004004852713,-79.00004004852713,-79.00004004852713,-16.567295182923782,0.0,0.0,0.0,0.0,0.0,0.0,13.023840861829544,40.70439367177796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.21514472655864,79.00004004852713,79.00004004852713,3.529139261892405,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,14.59468002491091,43.47388045869298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.629681994965505,79.00004004852713,68.7752704292964,-41.57474927124952,-79.00004004852713,-79.00004004852713,-58.030386992399,0.0,0.0,0.0,0.0,0.0,0.0,21.48404085011407,43.36604034603916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.623391663185444,79.00004004852713,79.00004004852713,-79.00004004852713,6.925625641847805,-79.00004004852713,-79.00004004852713,-28.3123240893894,0.0,0.0,0.0,0.0,0.0,0.0,17.68386980066692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.942431253882726,79.00004004852713,76.54548456405246,47.30172728926367,-79.00004004852713,-79.00004004852713,-60.491622837834505,-39.11351342581401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.134480036626387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.29988256440078,43.40993986092479,25.460764296383847,-20.20522889475013,-79.00004004852713,-21.285538695848626,5.272713472675917,-29.280022091433445,0.0,0.0,35.38778068421641,53.49823924909801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.515924009538902,79.00004004852713,-79.00004004852713,-79.00004004852713,13.633662383827716,-49.0376668018062,0.0,0.0,0.0,27.33890006366461,35.009863121287964,45.16401178178964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.961692278403696,79.00004004852713,-42.524314864971245,-79.00004004852713,-79.00004004852713,-57.08082139867726,0.0,0.0,0.0,0.0,0.0,25.190686846109227,56.94816851674026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.42488317792329,79.00004004852713,2.909774367093008,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,34.03453042100293,62.34208282399173,1.8294645659945212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.26838943415674,79.00004004852713,-3.49860046892849,-79.00004004852713,-79.00004004852713,-79.00004004852713,-17.106495746192905,0.0,0.0,0.0,0.0,0.0,0.0,17.733495339233283,42.53099522593211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.88890684632501,79.00004004852713,75.3201154963754,-34.16718330293993,-79.00004004852713,-79.00004004852713,-65.43795296070859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.477942367426053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42527320710408,79.00004004852713,76.57029733333565,-55.22177237699895,-79.00004004852713,-79.00004004852713,-44.38336388664956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.460409407550085,1.4725424232287672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.93150837427356,79.00004004852713,79.00004004852713,1.609966991566384,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,39.81304265214369,71.83392141208849,11.696357705179372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.271241206820301,54.70165855933228,45.1582857581089,-58.19644167914028,-79.00004004852713,-51.70694817430839,-68.70178645872699,0.0,0.0,0.0,0.0,0.0,0.0,12.545717884488251,50.60468861576708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.23474306973988,79.00004004852713,17.08836333787058,-62.21038427933483,-79.00004004852713,-79.00004004852713,-37.39379764703356,0.0,0.0,0.0,0.0,0.0,0.0,39.85598782974919,56.88613659353231,1.218688706716225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.69688687293167,74.91452215232339,3.9022851384202393,-76.23723362257296,-79.00004004852713,-79.00004004852713,-23.367902641075563,0.0,0.0,0.0,0.0,0.0,24.528376773704327,58.56672454382775,2.452646809914408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9163092584856545,54.47452628666316,79.00004004852713,10.534929235270488,-79.00004004852713,-46.68140805718415,-60.65576885001554,-71.26799940497594,0.0,0.0,0.0,0.0,0.0,17.2429659772504,56.221917846567166,1.2501818369602624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.75844724708796,79.00004004852713,-17.37943620830789,-79.00004004852713,-79.00004004852713,-79.00004004852713,-3.22470566953338,0.0,0.0,0.0,13.21470831785401,-14.706337486685223,0.0,0.0,41.15579520527582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.31767765406284,79.00004004852713,79.00004004852713,-35.73229644234057,-79.00004004852713,-79.00004004852713,-63.87283982130795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.67908054409279,19.5629599052278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.80120057560142,79.00004004852713,45.43027188294376,-79.00004004852713,-51.35384338066312,-3.752454185441032,-79.00004004852713,-44.499793034824485,0.0,0.0,0.0,37.78316725732348,79.00004004852713,21.481177838273695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.28076700944801,71.9284008028206,-5.2097272121878415,-79.00004004852713,-79.00004004852713,-79.00004004852713,-15.395369002933554,0.0,0.0,0.0,0.0,0.0,0.0,27.27495946589641,68.79531151217897,14.48397690041672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.90370469375532,79.00004004852713,2.014605998338255,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,31.38051844498271,72.60598027170745,15.146286972821624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.82656641380713,79.00004004852713,5.51511514182699,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,37.33940042206659,76.64187262934483,18.66397418735256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.298689998504775,71.3643874702683,14.16522824885586,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,4.717289175644716,0.0,0.0,27.78743858532211,73.0220713258408,17.819385694444293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4077929577486583,79.00004004852713,26.72048950614533,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,79.00004004852713,-79.00004004852713,-8.918281882743248,0.0,0.0,39.64985097724277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.82362188209589,79.00004004852713,79.00004004852713,-38.203075660577305,-79.00004004852713,-79.00004004852713,-61.40206060307121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.453729046589224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.24637572701658,79.00004004852713,79.00004004852713,9.77336808573286,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,6.6240550613291465,55.74952089290661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.73158033367633,79.00004004852713,13.368356619953706,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,6.884589138802545,56.99493104346625,2.847742443885056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.81593447333437,79.00004004852713,12.930315808377555,-77.31468041183106,-79.00004004852713,-79.00004004852713,-22.290455851817445,0.0,0.0,0.0,0.0,0.0,0.0,11.059814739337774,57.88819073766077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.92227351078227,79.00004004852713,40.6041882573651,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.9533829428422156,57.44156089056351,0.8436341556281466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.23489487030479,79.00004004852713,79.00004004852713,-2.5471262006465194,-79.00004004852713,-79.00004004852713,-79.00004004852713,-18.05701567719475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.321768372146245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.79550969226772,79.00004004852713,74.35623484345183,-24.05216247092328,-79.00004004852713,-79.00004004852713,-75.55297379272524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.75820901847209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.716218178146704,79.00004004852713,79.00004004852713,-35.016543482248814,-79.00004004852713,-79.00004004852713,-64.5885927813997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.332155753006408,6.414100859702232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.02063420033221,79.00004004852713,75.70757643210506,-4.10269596724593,-79.00004004852713,-79.00004004852713,-79.00004004852713,-16.502400247875467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.714990471903675,7.251054654369522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.658457582937384,79.00004004852713,79.00004004852713,17.849924487408206,-29.271433055912343,-79.00004004852713,-79.00004004852713,-70.33370320773616,53.06115277480198,-59.05057354484977,0.0,0.0,0.0,0.0,6.673680599895508,56.88231924441183,1.9124919093651649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.53911271240155,79.00004004852713,21.465908441791743,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,56.29731049169683,68.17117493097896,10.619865253201374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.93641429106557,79.00004004852713,8.448747940923056,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.64889663996264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.22481599875456,79.00004004852713,79.00004004852713,3.6007145579015805,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.66910076258694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.93912550234101,69.84699119487378,67.0192898338713,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,11.141887745428296,0.0,0.0,0.0,0.0,8.399122402356696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.9334170488338,79.00004004852713,79.00004004852713,-48.36008733291935,-79.00004004852713,-79.00004004852713,-51.245048930729176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.88290112268466,79.00004004852713,79.00004004852713,12.590571736654,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.83478299032094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.94813970738995,79.00004004852713,79.00004004852713,3.475696374205554,14.21485378742222,-79.00004004852713,-52.52576956065335,-79.00004004852713,-47.079366702995166,0.0,0.0,0.0,0.0,0.0,0.0,51.06467918478605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.845816199151296,79.00004004852713,79.00004004852713,6.562977475401317,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.28579449463801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.53862992417308,79.00004004852713,60.64908848905469,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.57371341409854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.50049157331522,79.00004004852713,79.00004004852713,9.399267871924906,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,79.00004004852713,-79.00004004852713,-8.918281882743248,0.0,0.0,0.0,48.46601877101292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.07293090164689,79.00004004852713,74.93456323520596,-15.239812026273611,-79.00004004852713,-79.00004004852713,-79.00004004852713,-5.365284188847784,0.0,0.0,0.0,53.82557693617998,35.8487255905155,5.44163117125757,0.0,7.112675748751784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.74665788106624,73.49828562862184,-44.50933640762572,-79.00004004852713,-79.00004004852713,-55.09579985602281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.52238862023749,79.00004004852713,79.00004004852713,17.95108423910117,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,25.008408425605857,-27.831338100207734,0.0,0.0,2.3324003126189936,65.63836378953427,0.0,49.96337396352487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.858141063922027,79.00004004852713,12.682188115545747,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,14.911520001911528,41.67304601110212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.909256438517516,79.00004004852713,79.00004004852713,10.979650407807496,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,79.00004004852713,-79.00004004852713,-8.918281882743248,0.0,45.75092920906487,0.0,8.731231775839268,48.62253008495298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.14280694236139,1.7244874651810644,-79.00004004852713,-79.00004004852713,0.0,65.7633819732303,0.0,0.0,11.861458054640536,48.162539515934014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.731377245407478,79.00004004852713,16.95475611865345,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.13971694108195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333755918256717,79.00004004852713,79.00004004852713,-11.572293858763468,-79.00004004852713,-79.00004004852713,-79.00004004852713,-9.032802356357926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.62191939732983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.851553462008845,79.00004004852713,79.00004004852713,-32.68986919331056,-79.00004004852713,-79.00004004852713,-66.91431273305784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.313377516713896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.16994722473593,79.00004004852713,79.00004004852713,10.990148117888843,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.82543146661177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.00316519015359,79.00004004852713,51.64491625110043,-32.95899230630506,-79.00004004852713,-79.00004004852713,-66.64614395734345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.22787085968697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.59954447035919,79.00004004852713,38.886381153144896,-26.602151683410163,-12.207882487324945,42.63215497762507,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,1.4343689320238735,5.558060319432495,50.63618174601111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.35785890987236,-79.00004004852713,0.0,60.25494719236416,79.00004004852713,79.00004004852713,-77.05414633435767,-79.00004004852713,-79.00004004852713,-7.8408350934851265,0.0,0.0,59.10687944437699,5.306115277480198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.060478137481477,79.00004004852713,79.00004004852713,-7.351260068782368,-79.00004004852713,-79.00004004852713,-79.00004004852713,-13.253836146339028,0.0,0.0,0.0,0.0,0.0,32.04760020378823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42587265555044,79.00004004852713,79.00004004852713,-5.89494137931568,-67.64151774051105,-79.00004004852713,-79.00004004852713,-26.068677143821777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.114293484175609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.35917937516305,79.00004004852713,79.00004004852713,-28.310415414829148,-79.00004004852713,-79.00004004852713,-71.29472084881937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.53253144148506,79.00004004852713,79.00004004852713,26.9409414178536,-79.00004004852713,-8.918281882743248,0.0,79.00004004852713,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.06212468225562,79.00004004852713,79.00004004852713,33.41134817708305,-72.14312669084812,-79.00004004852713,-79.00004004852713,-27.461055235520263,-4.220079452700975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06374241767944,79.00004004852713,79.00004004852713,35.40973044165922,-71.40160662419306,-79.00004004852713,-79.00004004852713,0.0,1.5088072398734158,5.35574081604656,0.0,0.0,-2.372482478384132,0.0,0.0,44.3509164191254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.92478163378887,79.00004004852713,44.12282980917617,-64.33760207672752,-79.00004004852713,-79.00004004852713,79.00004004852713,-79.00004004852713,-44.18581606966424,0.0,0.0,0.0,0.0,15.507026464707868,44.3509164191254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.36541208824248,-9.168318250135298,-79.00004004852713,79.00004004852713,54.48311532218427,28.74177586544445,0.0,-47.21392825949242,-79.00004004852713,-47.92872688230405,49.14073522805941,0.0,38.69169634799994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.16928382659223,79.00004004852713,3.724778404317485,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.65528606178708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.81818679755158,79.00004004852713,79.00004004852713,-15.704574281693189,-79.00004004852713,-79.00004004852713,-79.00004004852713,-4.899567596148082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.29910883703589,17.040646473864463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.64027246409452,79.00004004852713,40.49348513287091,-60.08889250562287,-79.00004004852713,-79.00004004852713,-39.51624375802564,0.0,0.0,0.0,0.0,0.0,0.0,10.011952405763443,76.75162141655889,19.23466788086572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.4743168673976,79.00004004852713,-8.35999457387168,-79.00004004852713,-79.00004004852713,-79.00004004852713,-12.245101641249716,0.0,0.0,0.0,0.0,13.61743865006564,-15.154876008342724,0.0,39.03334909428374,24.99218469184378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.1761272272948,79.00004004852713,45.27185189444346,-51.36529542802458,-79.00004004852713,-79.00004004852713,-48.23984083562393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.128765252122456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.24480437111659,79.00004004852713,31.098988947346623,-75.03667732417905,-79.00004004852713,-79.00004004852713,-24.568458939469465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.180363414946406,0.6021868237571951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.29114805931146,79.00004004852713,39.39981460985071,-18.034111582471816,-79.00004004852713,-79.00004004852713,-79.00004004852713,-2.5709846326495778,0.0,0.0,0.0,0.0,0.0,44.25643702839329,57.59711786722345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2407839337272493,57.53222293217513,69.84603685759366,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,26.44468603218998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9257071617186676,79.00004004852713,79.00004004852713,46.103079665430016,-21.659638909656582,-79.00004004852713,-79.00004004852713,-77.94549735399194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.2964728146346,13.292009637543922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.05217371010008,79.00004004852713,44.83285674558719,-52.82352279205152,-79.00004004852713,-79.00004004852713,-46.781613471597005,79.00004004852713,-79.00004004852713,-8.918281882743248,0.0,30.505391159110527,44.274569436715616,66.54402986837036,57.64960641763018,3.678970214871612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6004236187651606,0.0,27.220562240929443,-50.249675147561575,-79.00004004852713,-79.00004004852713,-41.32375856657736,-8.031702549509594,0.0,0.0,0.0,0.0,0.0,28.173945183771657,69.52251651963219,12.922681110136576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.98308896692399,46.8713211759285,-58.78335910641551,-79.00004004852713,-79.00004004852713,-40.821777157232994,0.0,0.0,0.0,0.0,0.0,0.0,11.637188793811788,78.55436453870999,22.600615467857203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.043963464582975,58.67933634288218,52.958084348548766,-50.58083018376402,-79.00004004852713,-79.00004004852713,-49.02430607988448,0.0,0.0,0.0,0.0,0.0,0.0,17.858513522929307,79.00004004852713,20.47626068230488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.471116536896982,0.0,4.839444347500375,-8.229250366494918,-79.00004004852713,-75.9700191841387,13.189895548570831,79.00004004852713,43.00816386599328,-79.00004004852713,-65.54674741064254,-5.914028124918127,0.0,25.477942367426053,72.16316777373069,15.90784812235925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.14444224795873,-79.00004004852713,77.26505487326472,-79.00004004852713,-79.00004004852713,13.77776731312619,0.5162964685461848,-12.461736203837486,-3.445157581241639,0.0,0.0,16.79347311831278,38.300418063149785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.469597891517537,79.00004004852713,53.056381088401366,36.8526884092042,-69.22094593911353,-70.70684908426401,-79.00004004852713,-38.6773812887981,0.0,0.0,0.0,0.0,20.307342983723228,9.319103540394629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.69412295113568,79.00004004852713,79.00004004852713,8.15290338408513,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,7.881871596530388,-8.772268278884528,0.0,0.0,5.980831734526691,72.77489797028912,17.450057167036945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.309478647722544,74.4325818258616,45.525705610956,-76.35079975890751,-79.00004004852713,-79.00004004852713,19.48756726009814,-44.94165119552113,0.0,0.0,0.0,0.0,0.0,8.32754710634752,67.51172787041443,11.942576723450934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.960191203197766,79.00004004852713,49.73051566717502,-62.75053917988407,-79.00004004852713,-79.00004004852713,-36.85459708376444,0.0,0.0,0.0,0.0,0.0,0.0,9.075747533963431,74.54805663675641,17.081682976909725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.13702820816012,54.63103760060323,-8.672062864471682,-79.00004004852713,-79.00004004852713,-79.00004004852713,-11.933033350649712,0.0,0.9676980020440504,-1.0774467892581194,0.0,0.0,16.591153614926846,71.23555193745179,13.118320252561656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.940150120315195,60.859042690681605,54.73028867773594,-52.49618510496956,-79.00004004852713,-79.00004004852713,-47.10895115867896,0.0,0.0,0.0,0.0,0.0,0.0,4.0731115115621375,67.33994715999239,11.294581710247869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.64389796412296,79.00004004852713,25.122928899220543,-79.00004004852713,-79.00004004852713,-79.00004004852713,60.60996066056967,-79.00004004852713,-9.057615125641108,0.0,0.0,0.0,0.0,0.0,43.54831876654252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.471698415169826,79.00004004852713,79.00004004852713,1.4525013403461982,-79.00004004852713,-79.00004004852713,64.81858806590918,-79.00004004852713,-79.00004004852713,-13.74054815920142,0.0,0.0,0.0,0.0,0.0,10.937659567482113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.180945293219246,79.00004004852713,78.35490804716443,-20.74156644617889,-79.00004004852713,-79.00004004852713,-78.86356981746962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.10924209781538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.71788229309436,79.00004004852713,48.64734285423617,-68.21698312042483,-79.00004004852713,-79.00004004852713,-31.38719880594357,0.0,79.00004004852713,-8.692103947354253,-79.00004004852713,-0.226177935388994,0.0,0.0,52.712819667557326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.760653191781337,79.00004004852713,79.00004004852713,-10.355513826607488,-79.00004004852713,-79.00004004852713,-28.69024165231784,28.92691729778818,-77.40438811616258,-15.346697801647313,0.0,0.0,0.0,44.56755098171318,71.25273000849398,11.150476780949392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.50275513670923,79.00004004852713,-79.00004004852713,-39.469481231299646,-39.25570968055224,-79.00004004852713,-20.878991014516508,0.0,0.0,0.0,21.28935604496911,77.24596812766225,17.85565051108894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.2634434688376,0.0,33.47528877485124,30.71057367433683,30.634226691927044,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,58.96086584051827,68.22175480682544,12.158256948758584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.20503071466138,33.92764464562923,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,61.24650362641128,-68.1606772208976,0.0,0.0,0.0,44.081793306130905,1.2644968961620977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.471925404608896,79.00004004852713,79.00004004852713,4.654302915156641,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.951212138495865,19.57345761530915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.94880310553365,79.00004004852713,79.00004004852713,-52.856924596855805,-79.00004004852713,-79.00004004852713,-46.74821166679272,0.0,0.0,0.0,0.0,0.0,0.0,22.685551485788093,75.63027511241513,17.30499790045835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.45917537031034,-14.092698615566562,6.7538449314257845,-79.00004004852713,-79.00004004852713,46.31017085521656,60.09652720386386,7.367483802544448,-79.00004004852713,-79.00004004852713,0.0,0.0,26.577338914126983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.49718582177351,79.00004004852713,53.398988171965286,-63.64379887407858,-79.00004004852713,-79.00004004852713,-35.96038305228981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.503854943557563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.59782764489098,79.00004004852713,50.37183031941723,-68.14636216169576,-79.00004004852713,-79.00004004852713,-31.45877410195274,0.0,0.0,14.958282528637522,27.48300499296308,-47.23301500509486,0.0,0.0,51.59529071253407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.84783520293272,79.00004004852713,58.02943265511887,-61.67118371606571,-79.00004004852713,-79.00004004852713,-37.933952547582805,0.0,0.0,0.0,0.0,0.0,0.0,12.429288736313326,44.57041399355354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.02582472526394,79.00004004852713,29.447985452734976,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.237530892706086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.31379635524501,79.00004004852713,79.00004004852713,28.92214561138757,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1348524956336696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.9709447120685,79.00004004852713,79.00004004852713,28.36767565163649,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,61.110987732633895,47.77889592932484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0834925614256,79.00004004852713,7.501091021761575,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.7405657293749341,46.55161818708751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.94202365452842,79.00004004852713,64.23930533687492,-55.09770853058305,-79.00004004852713,-79.00004004852713,-44.50647339578534,0.0,0.0,0.0,0.0,0.0,0.0,13.288192288423431,54.41344870073534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.67638057199415,79.00004004852713,66.09549134671286,-56.4843605986008,-79.00004004852713,-79.00004004852713,-43.1207756650477,0.0,0.0,0.0,0.0,0.0,0.0,18.503645524292008,56.62273950421855,0.0181324083223244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.360803441583592,79.00004004852713,69.96723769216919,-51.28513109649431,-79.00004004852713,-79.00004004852713,-48.32000516715421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.365912446644455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.688949996377466,79.00004004852713,79.00004004852713,37.418610416316746,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.212508704157347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.029368705421525,79.00004004852713,79.00004004852713,11.231595449759794,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,12.902640027254003,-14.358958716720691,0.0,0.0,0.0,12.074275268107815,2.125309122832446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.63292870498995,79.00004004852713,70.64195414921569,-51.73271528087168,-79.00004004852713,-79.00004004852713,1.5717935003614905,-49.621721217241074,0.0,0.0,4.514015334978658,-5.023631442563986,0.0,24.471116536896982,55.70466704074085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.535156224709559,72.7873043549307,72.9753087991148,-54.0488918597286,-79.00004004852713,-79.00004004852713,-45.55624440391991,0.0,0.0,0.0,0.0,0.0,0.0,15.570012725195944,50.51784392327595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.3942340557382,31.38719880594357,-35.836319205873906,-79.00004004852713,-38.59721695726783,0.0,0.0,61.276088082095065,-35.28662093252344,79.00004004852713,52.39788836511696,57.15144235740632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.355950235312118,0.0,0.0,0.0,-24.504518341701267,-79.00004004852713,-62.27814222622352,-79.00004004852713,0.0,0.0,43.17040120361407,63.16281288489693,58.58103960302959,1.3580219496140868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.782184110693035,0.0,0.0,19.85212410110487,10.684760188249692,-79.00004004852713,-79.00004004852713,58.74613995249075,-79.00004004852713,79.00004004852713,-79.00004004852713,-74.46693796794602,0.0,19.318649561516484,52.956175673988525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.78057761444601,79.00004004852713,27.418110057914767,-79.00004004852713,-79.00004004852713,-50.35656092293527,-49.24857534071324,0.0,0.0,0.0,0.0,0.0,0.0,5.929297521400084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.52128881338916,79.00004004852713,79.00004004852713,13.021932187269298,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,33.614622017749106,-37.40906704351551,0.0,0.0,0.0,0.0,8.334227467308377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.34331053023475,79.00004004852713,66.79597491032267,-60.69107932938007,-79.00004004852713,-79.00004004852713,-38.91405693426845,0.0,0.0,55.2150920160381,3.1941668765694646,-15.903076435958637,0.0,38.89687886322624,58.85588873970481,0.635588628561477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.315222241576792,0.0,0.0,0.0,0.0,0.0,22.155894295320195,0.0,0.0,0.0,0.0,0.0,0.0,20.57264874759723,43.92051030579023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-45.07144106561777,-79.00004004852713,-79.00004004852713,-54.53369519803075,73.46297514925732,-79.00004004852713,-2.756126064993312,0.0,0.0,19.375909798323825,30.462445981505024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.20608414198588,38.6344361111926,24.79463687485846,79.00004004852713,-36.14552448463354,-25.745156805860308,-79.00004004852713,-79.00004004852713,-37.714454973154666,0.0,0.0,30.88235438475885,35.06807769537543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.43141806931594,79.00004004852713,20.090708421135457,-48.05565374056032,-79.00004004852713,-79.00004004852713,-51.549482523088194,0.0,0.0,0.0,0.0,0.0,37.66196642274794,43.75827296816943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.545764264012085,79.00004004852713,38.50846359021645,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.478314826433333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.6785626155173,79.00004004852713,79.00004004852713,18.315641080107905,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.222651525404925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.31997002680718,79.00004004852713,71.14488989584017,4.786001459813524,-79.00004004852713,-79.00004004852713,-27.373256205749016,79.00004004852713,-79.00004004852713,-79.00004004852713,-2.150121892115627,0.0,3.261924823458151,38.983723555717376,50.52070693511632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7274959465896416,56.979661646984304,79.00004004852713,-41.16247556623667,-79.00004004852713,-79.00004004852713,-58.44266069741184,0.0,0.0,0.0,0.0,0.0,0.0,36.64941456853813,47.84474520165328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.98998507814712,79.00004004852713,44.98936805952725,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,37.46632728032286,38.25460987370391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.75353009111915,79.00004004852713,-36.77347841495404,-79.00004004852713,-29.631218210518465,-79.00004004852713,-33.19948530089589,0.0,0.0,0.0,0.0,0.0,45.759518244585976,53.26347227818791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.45052238509189,79.00004004852713,-38.69169634799994,-79.00004004852713,-79.00004004852713,-60.91343991564858,0.0,0.0,0.0,0.0,0.0,0.0,37.07314032091246,46.086855931667934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.890379112180629,79.00004004852713,55.423137543104765,-75.96429316045797,-79.00004004852713,-79.00004004852713,-23.64084310319055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282902673447328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.002309942917844,79.00004004852713,79.00004004852713,28.18826024297349,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,70.98646990733985,-79.00004004852713,0.0,0.0,9.007989587074746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.8277301703528,79.00004004852713,79.00004004852713,28.63775310191111,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.4790773146214136,11.23732147344053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.186397947937074,79.00004004852713,79.00004004852713,13.570676123339643,-79.00004004852713,18.80617044209079,-79.00004004852713,-77.60766195682864,-42.92609085990274,0.0,0.0,0.0,0.0,48.90119657074871,41.25313760784829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.2203816310142,-12.160165623318829,-67.28650427230555,-79.00004004852713,0.0,62.97289976615259,79.00004004852713,-79.00004004852713,-79.00004004852713,0.0,0.0,49.89752469119642,41.13957147151373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.64022608457068,27.19384079708601,-24.370911122484134,-79.00004004852713,-79.00004004852713,0.0,23.602669611985657,3.0367012253492787,-29.646487607000424,0.0,25.23363202371473,43.68669767216026,28.4707440778897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.26790664592828,47.11181417051933,0.0,55.70275836618062,-24.701111821406467,-71.43978011539797,-79.00004004852713,-79.00004004852713,-3.463289989563964,0.0,0.0,48.77904139889306,40.106978534421366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.58749297455136,79.00004004852713,-37.57798474209717,-79.00004004852713,-79.00004004852713,-62.02715152155135,0.0,0.0,0.0,0.0,0.0,0.0,27.7912559344426,21.131890393748925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.55032653114714,79.00004004852713,79.00004004852713,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,9.697021103323074,11.367111343537166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.40934041247843,79.00004004852713,79.00004004852713,-1.3093507483278477,-64.85580721983395,-79.00004004852713,-79.00004004852713,-33.43997829548672,0.0,0.0,0.0,0.0,8.754135870562203,70.60855234441141,51.8357837071249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.27504098576728,79.00004004852713,-34.34182702520232,-79.00004004852713,-79.00004004852713,-3.8841527300979153,-61.37820217106815,0.0,0.0,0.0,0.0,0.0,51.34143699602153,37.301226930861695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.49143098874246,22.455556201278608,79.00004004852713,1.8848161282416167,-58.10482530024853,-79.00004004852713,-79.00004004852713,-41.500310963399976,0.0,58.331957572917645,52.80348170916895,70.98837858190011,49.349735092406206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,44.22017221174865,32.16498368924327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2777121485156003,79.00004004852713,75.81064485835827,-59.66612109052869,-79.00004004852713,-79.00004004852713,-39.93901517311984,0.0,0.0,0.0,0.0,0.0,0.0,54.97650769600751,36.8784555157675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6521033014599764,79.00004004852713,57.9664463946308,-77.84720061413934,-79.00004004852713,-79.00004004852713,-21.75793564950918,0.0,0.0,29.444168103614487,-10.648495371605046,-22.11962947867555,0.0,14.278794385190418,5.297526241959097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.10693215489753,79.00004004852713,79.00004004852713,33.79022007729161,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,25.62491030856489,49.38409123449061,0.0,0.0,0.0,3.876518031856937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.89715223218914,9.18931367029799,-79.00004004852713,-79.00004004852713,0.0,29.41076629881021,37.64192533986537,-74.62154060732583,0.0,0.0,55.48898681543321,35.00413709760723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.23210704733857,-79.00004004852713,-79.00004004852713,47.19388717660985,79.00004004852713,-73.20625842090442,-36.07299485134424,-48.69219670640192,0.0,34.21203715510568,38.883518141304535,20.76256186634158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.57434167189521,66.04109412174589,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,56.38606385874821,30.75924487562307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.10069944181811,75.22754478020352,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,45.88167341644163,30.09311745409768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.49872203732649,79.00004004852713,-52.127810914842335,-79.00004004852713,-79.00004004852713,-47.47732534880619,0.0,0.0,0.0,0.0,0.0,0.0,59.71670096637516,39.41603834361279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.45284989818325,62.887009410941566,-71.96943730586585,-79.00004004852713,-79.00004004852713,-27.63569895778265,0.0,0.0,0.0,0.0,0.0,0.0,13.893242124020992,3.860294298094857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.737894566626608,79.00004004852713,79.00004004852713,33.9820418705962,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,10.0014546956821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.146659431828905,79.00004004852713,79.00004004852713,52.325358731827656,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,70.55415511944445,45.69653198409791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.222825804323456,79.00004004852713,-60.70444005130179,-79.00004004852713,-79.00004004852713,-38.90069621234673,0.0,0.0,0.0,0.0,0.0,0.0,64.28225051448042,41.42778133011068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.29247485559887,76.47009191892282,-68.600626707034,-79.00004004852713,-79.00004004852713,-31.00450955661451,0.0,0.0,0.0,0.0,0.0,0.0,72.11735958428481,47.04596489819088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.31018842539008,79.00004004852713,-56.8641868360895,-79.00004004852713,-79.00004004852713,-42.74094942755902,0.0,0.0,0.0,0.0,0.0,0.0,50.95493039757198,31.539892770763142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.661629104087686,78.11155204073323,55.20554864323688,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,46.52012505684348,27.614703537619967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.23033260316973,79.00004004852713,56.10835171023261,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,15.81432306890726,5.507480443586011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.15262368412552,79.00004004852713,79.00004004852713,-31.44636771731115,-57.644834731229565,-79.00004004852713,-79.00004004852713,-10.513933815107794,0.0,0.0,0.0,0.0,0.0,19.41122027768835,8.181533502488803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.88071907916151,79.00004004852713,79.00004004852713,-79.00004004852713,0.4428124979767647,-79.00004004852713,-79.00004004852713,-21.09753425166452,0.0,0.0,0.0,0.0,71.90454237081754,46.83219334744348,-11.223006414238691,-62.81447977765227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.769696206180582,0.0,0.0,0.0,0.0,0.0,20.79596367114586,36.403195550266574,68.67506501488354,44.64294362684284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.137570037905827,17.285911154855903,0.0,-33.73009682864391,-79.00004004852713,-79.00004004852713,-65.87503943500461,0.0,0.0,0.0,13.669927200472364,73.37517611948606,49.30488124024046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.123528347666895,79.00004004852713,-38.079966151441525,-79.00004004852713,-39.11065041397365,-79.00004004852713,-22.414519698233345,0.0,0.0,0.0,30.07880239489584,71.07236026255086,47.68155352675237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.639842386386596,79.00004004852713,-29.15595824501754,-79.00004004852713,-79.00004004852713,-70.44917801863097,62.97289976615259,79.00004004852713,-79.00004004852713,-79.00004004852713,0.0,13.277694578342086,79.00004004852713,54.96028396224544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.235494318751146,79.00004004852713,-57.70400364259716,-79.00004004852713,-79.00004004852713,-41.90017828377124,0.0,0.0,0.0,0.0,0.0,2.3638934428630307,37.693459552991975,24.74692001085234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.883471761780697,79.00004004852713,68.78576813937774,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,25.639225367766723,12.07522960538794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.16841100918297,79.00004004852713,56.76875310807726,8.822848154731012,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,15.970834382847322,4.10651331636642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.39612516012492,79.00004004852713,79.00004004852713,-20.325475392045547,-79.00004004852713,-79.00004004852713,-79.00004004852713,-0.2796208230758449,0.0,0.0,0.0,12.79384557732006,66.35507108690615,42.523360527691125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.80219005322857,79.00004004852713,-42.966173025667885,-79.00004004852713,-79.00004004852713,-56.6380089007005,0.0,0.0,0.0,0.0,0.0,22.79911762212265,73.60517140399554,49.43276243577685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.636461445970737,79.00004004852713,-36.58070228436933,-79.00004004852713,-79.00004004852713,-63.02443397927919,0.0,0.0,0.0,0.0,0.0,18.73364080880149,74.03176016821023,50.99405822605699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.714053704797067,79.00004004852713,-35.11293154754117,-79.00004004852713,-79.00004004852713,-64.49220471610735,0.0,0.0,0.0,0.0,0.0,1.1318440142250925,52.4169751107194,33.87611043250263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.41152245600158,76.63710094294422,-70.64099981193557,-79.00004004852713,-79.00004004852713,-28.96318211443283,0.0,0.0,0.0,0.0,0.0,0.0,15.337154428846093,6.084854498060025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.48266134330612,79.00004004852713,66.56788830037343,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,13.371219631794077,2.359121756462419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74313147108217,79.00004004852713,79.00004004852713,-68.44506973037407,-79.00004004852713,-79.00004004852713,-31.160066533274456,0.0,0.0,0.0,0.0,0.0,19.376864135603945,71.9923414005888,47.50977281633035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.5945345553427,79.00004004852713,-19.140188490133607,1.4944921806715812,-79.00004004852713,-79.00004004852713,-79.00004004852713,-3.128317604241023,0.0,0.0,21.902994916087778,63.68483537712384,39.31869594104032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.56794101089397,79.00004004852713,-48.92505500275177,-79.00004004852713,-79.00004004852713,-50.68008126089674,0.0,0.0,0.0,0.0,38.63348177391248,56.40515060435065,68.11009734505113,45.41595682374193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.90886640933672,-48.22075409002148,-79.00004004852713,-79.00004004852713,-51.38438217362703,0.0,0.0,0.0,0.0,0.0,24.54460050746641,72.41224980384263,46.96770924122086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.548953355335902,79.00004004852713,-54.330421357364685,-79.00004004852713,-79.00004004852713,-45.27471490628383,0.0,0.0,0.0,0.0,0.0,17.079774302349477,53.72918887088762,34.029758734602325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.63479100002637,79.00004004852713,-74.74655879102185,-79.00004004852713,-79.00004004852713,-24.858577472626653,0.0,0.0,0.0,0.0,0.0,5.775649219300387,24.473025211457227,14.555552196425896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.73645111012132,79.00004004852713,49.93188083328084,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,14.229168846624056,3.893696102899138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.35156224709559,79.00004004852713,79.00004004852713,-45.34438152773276,-79.00004004852713,-79.00004004852713,-54.26075473591576,37.22201693661154,-41.4239639809902,0.0,0.0,0.0,11.567522172362857,45.73279680074255,24.920609395834607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.2535388762059,79.00004004852713,-51.43877939859401,-79.00004004852713,-79.00004004852713,-48.1663568650545,0.0,0.0,0.0,0.0,0.0,8.56804010093835,36.93571575257484,14.137552467732313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.832164538093163,79.00004004852713,79.00004004852713,-42.70277593635413,-79.00004004852713,-79.00004004852713,-56.90236032729439,0.0,0.0,0.0,0.0,0.0,32.15066863004144,49.73337867901539,28.33427384683221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.25519175197675,79.00004004852713,-33.50964491693565,-79.00004004852713,-79.00004004852713,-66.09549134671286,0.0,0.0,0.0,0.0,0.0,20.1995028710694,52.94090627750656,30.464354656065264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.779832696431455,67.08800211804011,-45.05617166913581,-79.00004004852713,-79.00004004852713,-54.5489645945127,0.0,0.0,0.0,0.0,47.71781834339701,49.66084904572609,27.32935669086339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.561115180364904,10.959609324924928,18.909238868344,7.2605980271707455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.07496747560184,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,1.4754054350691344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.99806742426952,79.00004004852713,79.00004004852713,-55.87263040204238,-79.00004004852713,-79.00004004852713,-43.73250586160613,0.0,0.0,0.0,0.0,0.0,24.217262820384445,59.16509401846446,38.573358525264766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.51779754375212,79.00004004852713,-37.8098887011669,-79.00004004852713,-79.00004004852713,-61.7942932252015,0.0,0.0,0.0,0.0,0.0,27.704411241951465,47.637654011866736,29.136871499415093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.73258738147699,10.261034435875375,79.00004004852713,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,36.79924552151735,62.46232932128712,38.72986983920483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.483022563136595,79.00004004852713,-4.655257252436764,-79.00004004852713,-79.00004004852713,-79.00004004852713,-15.94983896268463,0.0,0.0,0.0,0.0,29.916565057275044,52.86074194597629,32.63547196834359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.35547868626045,79.00004004852713,0.7043009127302853,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,26.77584106839243,41.625329147096,22.170209354522036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.902133337855325,79.00004004852713,-36.90135961049044,-79.00004004852713,-79.00004004852713,-62.70282231587797,0.0,0.0,70.98646990733985,-79.00004004852713,0.0,21.85527805208166,8.716916716637433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.97777054259757,79.00004004852713,77.92354759654913,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.47347285933867,79.00004004852713,79.00004004852713,-28.86965706098084,-79.00004004852713,-79.00004004852713,-70.73547920266768,0.0,0.0,0.0,0.0,0.0,48.93650705011324,59.93906155264367,52.080094050836216,30.98828582285243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.52960447994736,-39.77964084733941,-79.00004004852713,-79.00004004852713,-59.82549541630911,0.0,0.0,0.0,0.0,0.0,54.84671782591087,62.050055616274285,46.80451756631993,24.2411212523875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.53114069550031,-59.17272871670543,-79.00004004852713,-79.00004004852713,-40.43240754694308,0.0,0.0,0.0,0.0,0.0,43.77545103921163,54.4850239967445,43.92719066675109,24.25543631158934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.03045094209634,-61.33621133074278,-79.00004004852713,-79.00004004852713,-38.26892493290575,0.0,0.0,0.0,0.0,0.0,42.61211389474251,52.5878014838613,42.99289446951131,22.34485307678442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.93493569421324,-54.16818401974389,-79.00004004852713,-79.00004004852713,-45.43695224390462,0.0,0.0,0.0,0.0,0.0,29.490930630340483,38.48174214637303,25.08475540801565,3.231386030494236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.490884250816649,79.00004004852713,46.693814441825744,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.47347285933867,79.00004004852713,79.00004004852713,-57.23828704989745,-79.00004004852713,-79.00004004852713,-42.36684921375107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6155475456789079,79.00004004852713,72.85792531365975,79.00004004852713,-29.619766163157,-79.00004004852713,-79.00004004852713,-69.9844157632114,0.0,0.0,0.0,0.0,37.76217183716079,38.36817601003847,30.76401656202368,9.329601250475974,-46.096399304469166,-25.965608717568564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-57.28123222750296,0.0,0.0,44.07511294517005,60.37519368965958,48.13963542121108,35.780967643626816,15.689304885211236,-39.831175060466016,-79.00004004852713,-64.44544218938135,-8.25024578665761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-22.98998507814712,0.0,-12.580074026572657,0.0,0.0,0.0,0.0,0.0,0.0,54.939288542082735,52.2843222287824,45.93320762956824,25.941750285565508,-30.5683774195986,-79.00004004852713,-3.20466458665081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.336654070444112,0.0,0.0,-46.23954989648751,-0.1813240832232441,0.0,0.0,0.0,13.677561898713346,63.17712794409877,49.495748696264926,42.61115955746238,21.122347020947704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.908720939768507,-79.00004004852713,1.1719261799902307,-79.00004004852713,-79.00004004852713,0.0,70.98646990733985,-79.00004004852713,53.546910450384246,65.81300751179667,52.38643631775549,39.55155423739016,20.17564443906634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.03876660865453,-79.00004004852713,-79.00004004852713,-49.56636965499398,0.0,0.0,0.0,0.0,0.0,67.66346749795386,39.3988602725706,7.046826476423342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.55499912750337,73.81035391922185,-75.88508316620782,-79.00004004852713,-79.00004004852713,-23.720053097440708,0.0,0.0,0.0,0.0,0.0,0.4113193677327275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.57224114824292,79.00004004852713,79.00004004852713,15.4869853818253,-12.811977985642386,-79.00004004852713,-79.00004004852713,-79.00004004852713,0.0,32.886462673015764,64.55423663931529,51.47599855251878,42.623565942103966,18.38626203883696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.54702711060214,-16.28862869712806,-79.00004004852713,-79.00004004852713,-79.00004004852713,-4.315513180713212,0.0,0.0,0.0,0.0,56.64182624982099,41.27222435345074,25.82532113739058,4.023485972995776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.18039855529344,70.53220536200162,-41.73221492246971,-79.00004004852713,-79.00004004852713,-57.87292134117881,0.0,0.0,0.0,0.0,0.0,52.08772874907719,40.64236174857,33.839845615857975,14.225351497503569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.677270959576926,79.00004004852713,-65.8063271508358,-79.00004004852713,-79.00004004852713,-33.79880911281271,0.0,0.0,0.0,0.0,0.0,1.2778576180838104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.19561524125486,79.00004004852713,79.00004004852713,-20.336927439407017,-79.00004004852713,-79.00004004852713,-79.00004004852713,-0.268168775714377,0.0,0.0,0.0,0.0,73.25683829675089,55.95470340813291,40.26635286020179,18.689741293915866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.30687143467157,-58.60108068591215,-79.00004004852713,-79.00004004852713,-41.004055577736366,0.0,0.0,0.0,0.0,0.0,55.69989535434024,28.128136994325786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.418436137398214,79.00004004852713,65.22704442180154,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.53293904083938,79.00004004852713,79.00004004852713,38.42639058412593,-79.00004004852713,-79.00004004852713,-79.00004004852713,0.0,0.0,0.0,3.917554534902197,57.65533244131091,45.37014863429606,37.93681555942317,17.43574210783511,-41.050818104462365,-59.984869742089536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.834229921398425,48.034658320397625,35.565287418319166,15.509889476548231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,62.36403258143452,49.94237854336218,43.16467517993333,23.784948032489023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3637479732948208,50.85377064587901,-52.37689294495426,-79.00004004852713,-79.00004004852713,-47.228243318694254,0.0,0.920935475318056,-1.0249582388513907,0.0,72.26909921182427,53.72346284720688,42.04905489947033,18.39866842347855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.034221911693,-20.470534658624143,-79.00004004852713,-79.00004004852713,-79.00004004852713,-0.1345615564972496,0.0,0.0,0.0,30.693395603294626,21.32466652433364,7.83415473252427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.622210336466248,79.00004004852713,79.00004004852713,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,50.75165655690593,-56.48149758676044,0.0,43.59126394414802,21.335164234414982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.547044680775658,79.00004004852713,79.00004004852713,-34.56037026235034,-79.00004004852713,-79.00004004852713,-65.04476600129817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.47347285933867,79.00004004852713,79.00004004852713,-17.784075215079763,-79.00004004852713,-79.00004004852713,-79.00004004852713,-2.8210210000416307,0.0,0.0,60.86954040076294,48.85538838130283,41.09567195662811,19.499019307459605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.52360508730371,36.23046050256443,0.3998673203712595,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,60.32556815109322,47.89437074021964,34.939242162558905,15.644451033045485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.24600326800929,21.42391760146636,-79.00004004852713,-79.00004004852713,-5.118110833296098,8.224478680094307,-79.00004004852713,-24.64003423547864,0.0,0.0,47.63860834914686,34.496429664582145,24.92251807039485,0.6737621197663703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852713,39.25857269239261,65.96951882573673,-79.00004004852713,-79.00004004852713,0.0,24.09224463668842,31.942623102974768,37.91391146470024,27.180480075164304,18.27937626346326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.95555865536865,17.109358758033274,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,40.07357672961709,31.13811677583164,18.502691187011887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.75817387812505,79.00004004852713,-3.276239882659985,-79.00004004852713,-79.00004004852713,-79.00004004852713,-17.328856332461413,0.0,0.0,0.0,0.0,42.82874845733028,20.5583336883954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.09386237211224,79.00004004852713,66.99352272730799,-35.65213211081029,-79.00004004852713,-79.00004004852713,-63.95300415283823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.30847159992187,79.00004004852713,79.00004004852713,19.165001259416787,-79.00004004852713,23.95291139379056,-79.00004004852713,-79.00004004852713,-47.26164512349853,0.0,0.0,0.0,52.46660064928576,40.73111511562137,32.36825752990933,11.187695934874167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.92259325926901,16.797290467433267,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,61.96225658650303,49.87366625919337,37.100816102036,17.687687149787408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.228615777701535,21.621465418451685,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,68.35536202604257,53.221481437862536,44.76223578685813,22.75044642083641,-37.836610145010326,-61.95175887642168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852713,-31.646778546136844,26.968617198977142,-28.14340639080774,16.2218250875195,8.680651899992784,14.26734233782895,67.02119850843152,53.09646325416651,45.64786078281166,24.85762313534653,-35.599643560403564,-79.00004004852713,-64.9903687763312,-73.48683358126038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.913428676471773,21.425826276026605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.95688545165606,55.8602240174008,42.3124519887841,21.936396720892056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,66.77975117656058,38.5189613002978,5.402503342772554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.77229708823485,79.00004004852713,-25.79955403082728,-79.00004004852713,-79.00004004852713,-73.80558223282124,0.0,0.0,0.0,0.0,0.0,9.025167658116947,3.04529026087038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.357032471986937,79.00004004852713,79.00004004852713,34.04598246836439,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,61.67500106518621,49.720972294373794,42.70277593635413,22.82870207780644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.03145798989701,28.51464359277533,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,66.18138170192388,50.643816444252096,36.80688021975832,16.984340574337246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.87282858213114,42.985259771270336,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,31.638189510615742,30.45862863238453,20.955337996926293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.84961597809827,79.00004004852713,40.57078645256082,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,25.187823834268865,27.10699610459488,19.16690993397703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24024843497824,21.281721346728133,7.328355974059432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.235348849182935,39.47711592954062,19.935151444475512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.514835441867376,-27.23774031197164,-79.00004004852713,-79.00004004852713,-72.36739595167687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.39997764959244,79.00004004852713,79.00004004852713,46.07349520974623,-79.00004004852713,-79.00004004852713,-79.00004004852713,-20.6050962151214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.283984910122147,0.0,27.93917821286156,-64.79663830846637,0.0,0.0,0.0,0.0,35.42881718726167,28.2102100004163,13.78635634864729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.091534859020881,-14.864757475185534,32.450330535999846,-37.97976073702868,-76.21528386513013,0.0,0.0,25.948430646526365,41.21973580304402,34.21585450422618,28.2655615626634,9.383998475442947,-43.86325006898289,-53.888563196668045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.915884088957824,48.90405958258908,40.98210582029356,33.47433443757112,11.998882622978153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.94961197324556,-79.00004004852713,-79.00004004852713,-78.65552429040295,0.0,0.0,0.0,22.8525605098095,42.50713679392905,29.777231814377185,10.290618891559168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.360849821107426,79.00004004852713,-59.92379215616171,-79.00004004852713,-79.00004004852713,4.123691387408621,-6.614511688527923,-15.748473796578818,0.0,0.0,46.46381915731625,28.796173090411425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.2135206601381,79.00004004852713]
