new object=loadshape.670a_residential2_shape npts=8760 interval=1 useactual=yes mult=[2.711234778,2.479708345,2.430418843,2.413276995,2.708157808,3.335173075,4.058283473,3.690126165,3.2651251689999996,2.889485025,2.477590141,2.4910485430000002,2.470562162,2.409321527,2.388291101,2.573667434,3.6019285919999997,5.040706688,5.816393149,5.680926173,5.623261958,4.906274283999999,4.055817435,3.3562793089999996,2.941352048,2.939586134,2.976456269,3.009183643,3.346794213,4.028641988,4.78456449,4.394788118,4.113214088,3.530418011,3.036836244,3.1337474419999998,3.0668344789999997,2.880789239,2.7943977139999996,2.981209966,4.0090564010000005,5.078829908,5.85463677,5.773797172999999,5.7856234429999995,5.098598329,4.245693281,3.566378432,3.168173837,3.186724849,3.2360990789999997,3.283127677,3.632680461,4.328735813,5.14539504,4.649659391,4.180965413,3.606918635,3.1720356589999996,3.358803317,3.5095748789999996,3.62150526,3.72355812,4.023125738,4.807338529,5.224473184,5.8421193,5.769186176,5.762318734,5.080604738,4.206927911,3.4296093169999997,2.95760648,2.9124106860000003,2.854189051,2.8488154999999997,3.1782118969999997,3.7806114,4.459734495,4.064504306,3.877651916,3.401564291,2.918658275,2.8896143480000003,2.80911812,2.8075350410000004,2.7949060830000003,2.9926527289999996,4.022768988999999,5.034927334,5.7610433510000005,5.627391341,5.56670367,4.81335423,3.85705851,3.044216514,2.5333680380000003,2.452189525,2.411604728,2.3913101,2.677633367,3.3034490610000002,4.036771433,3.7033214639999996,3.904698045,4.770865279,5.60146452,5.087374076000001,5.2793815010000005,5.636497391,5.815924913,5.86002816,7.1005512379999995,7.341148046,7.246207893999999,6.86532798,6.7163267929999995,5.847497306,4.6765806560000005,3.653884802,2.8478210589999997,2.7391415639999996,2.672830617,2.55391685,2.8519504430000002,3.5404828260000003,4.394525014,4.33965237,5.831037746,6.134984471,6.979541565,7.578877478,7.910017485,8.089467308,7.907448885,7.70381586,7.764994065,7.777466948,8.29866564,7.955306932999999,7.919600693,5.925701415,3.97790319,3.0576749160000003,2.538540916,2.452457087,2.416773147,2.403395014,2.6955422280000003,3.3256478439999997,4.06053546,3.6982110169999998,3.2485675,2.893360225,2.972995793,3.40780742,3.726532525,3.53264324,3.610169522,4.324508325,5.134366999,5.707883111,6.278647785,6.081900041,5.983263064,5.1734712830000005,4.061837595,3.1199902610000003,2.552904572,2.4537012540000003,2.411707294,2.391484016,2.677673501,3.3078950610000004,4.045315601,3.745422449,4.13455221,5.273437151,5.8954980489999995,6.138329006,6.309845591,6.783444889,7.404943905,7.57749507,8.00482386,8.012436015,7.632207172999999,6.711599854,6.125436945,5.129831809,3.975972278,3.082170278,2.561199014,2.529260951,2.5435265,2.579063282,2.902341411,3.5573571110000004,4.302800073999999,3.9345402000000003,3.773173155,3.7125791319999997,4.115564179,5.1378542330000005,6.007918961000001,6.611473444,7.2194248729999995,6.745357342999999,7.068095887999999,7.008540896,6.97792281,6.318318409,6.042604001,5.213784056000001,4.1535669980000005,3.2679256580000002,2.6936425330000002,2.6008740980000002,2.5109997980000003,2.4726714469999997,2.769853298,3.412815301,4.190365781000001,4.021881574,4.49553438,4.96793856,5.97361743,6.5593388589999995,6.144228761,6.1116663860000005,6.152300235,5.93885658,6.617484686,7.254778818999999,7.502162798,7.057799182999999,6.88008852,5.801222344,4.415658004,3.3632448580000003,2.683756093,2.5072539209999998,2.424452195,2.3913101,2.681566538,3.314914121,4.050323483000001,3.713693976,3.657933917,3.2895848560000003,2.939314112,3.3493761930000003,4.602630795,6.214843009,7.222220902999999,7.47729285,7.7617922329999995,7.457533346,7.73364018,6.78743157,5.938825365,5.0218167639999995,3.960516075,3.083673089,2.537055943,2.464631189,2.4436542759999997,2.445482621,2.745656715,3.382665448,4.134115193,3.857294858,3.8845371980000003,3.589709897,3.2829671389999997,3.293749915,3.0786696669999998,3.0211927469999997,2.978619068,3.138568028,4.160349709,5.106344269,6.037011945,5.936154199,5.927989076,5.250070013,4.344562144,3.61548956,3.22813909,3.256719242,3.30747142,3.3560608,3.706492082,4.386640834,5.130487339,4.765143900000001,4.45282692,3.692449501,3.0853765710000003,3.015761225,2.866599499,2.81585178,2.78525153,2.961209657,3.980462873,4.88445009,5.7610433510000005,5.627391341,5.56670367,4.814045434,3.859734139,3.0466245780000003,2.533894244,2.452189525,2.411604728,2.391497394,2.680322372,3.3099151589999996,4.038680048,3.673060127,3.223670794,3.466961065,4.147087523,4.934154315,5.481511717999999,5.529311786,5.764972065,5.87679096,5.962781141000001,6.53167734,7.028349454,6.760091126,6.492729135,5.498372625,4.421267903,3.535037926,2.80101989,2.618078377,2.552115262,2.487489959,2.7205637960000004,3.33850423,4.08124035,3.856246905,4.602091211,6.121410128,6.707350065,7.034815553,7.279983221,7.482358702999999,7.743441893,8.07478704,8.714837063,8.95503699,8.456554365,7.6018878679999995,7.160917834,6.239253641,5.01130155,3.7291234230000003,2.864548185,2.6321164980000002,2.493759845,2.4413041840000003,2.7029581730000003,3.328145096,4.0710239139999995,3.762292275,3.9796111310000004,4.989098306,6.030403144,7.000674555,7.608608145,7.946067097999999,7.770282885,7.838417722999999,8.433994372999999,8.687251358,8.722801515,8.180799825,7.644791535,6.4454463529999995,4.688424765,3.384970946,2.6809466840000002,2.539481844,2.477447441,2.4293396730000003,2.697504354,3.324533,4.070667165,3.7651150610000004,4.07766393,4.57450104,5.293954748,6.4154704129999995,6.924165011,7.155865361,6.827597186,6.115095649,6.718783909,7.02758244,7.390410791,6.97327614,6.6659313639999995,5.716168635,4.566046061000001,3.587471289,2.9214453860000003,2.728336492,2.499967298,2.406266853,2.682520845,3.3181204139999996,4.05566136,3.73796191,3.9920260389999997,4.824618619,5.509842142999999,5.971900568,6.110145739,6.818335058,6.43347738,6.3398170689999995,7.145020155,7.539831165,7.585602217999999,6.999577549,6.538228162999999,5.535019792999999,4.444733149,3.51264739,2.799619645,2.59462205,2.5350403040000002,2.493853491,2.757879869,3.4006144430000003,4.213059555,3.843863213,3.8696517939999997,4.547240865,5.437350499,6.94746972,7.69178892,7.944791715,7.399753189,6.983782432999999,7.52050422,7.88908071,8.138132498,7.69408104,7.454081786000001,6.4359924710000005,5.125862963,3.986407223,3.05270717,2.768386163,2.62214533,2.515682145,2.771097465,3.380623052,4.1269222160000005,3.8808537530000002,4.576962615,6.132549653,7.249110948999999,7.390700651,7.64112147,7.855082415,7.261895985,7.116123386,8.005675598,8.05159827,8.352855997999999,7.904291647999999,7.590338077999999,6.696313106,5.492205304,4.364522321,3.4922412769999998,3.1985734160000003,3.052247854,2.9511403819999997,3.21172858,3.88902333,4.7601226389999995,4.692942113,5.364930206,6.0626578239999995,5.720592337999999,5.84002785,5.930851995,4.460385563,3.737667591,4.0923575780000006,4.256649971,5.505877759,6.713174014,6.852427001000001,6.935295619,6.254406607999999,5.168837989,4.04023191,3.34796257,3.174787095,2.967845211,2.876869446,3.1717859330000002,3.9782777780000003,4.998614621000001,4.876356319,5.408676701,6.317475589,6.587914552999999,6.906470201,7.122379894,7.463580263,7.66593345,7.705010978,8.136692115,8.160072637999999,8.557175767999999,8.23128444,7.90478664,6.869261152999999,5.623266416,4.424897835,3.5591587,3.320109296,3.173159422,3.066789884,3.228602865,3.8136286310000003,4.747810298,4.828698949,6.138507382999999,7.559109052999999,8.176880033,8.48868864,8.417713185,8.451595538,8.388950198,8.677761795,9.365215013,9.090147218,8.807864145,8.114756437999999,7.75451007,6.788265476,5.54268546,4.428585743,3.518997544,2.985031653,2.670623225,2.559227969,2.842434131,3.4563834210000004,4.162155758,4.0568653910000005,5.56117404,7.079297842999999,7.580237587999999,7.882882177999999,7.90159818,8.409400905,8.114203478,7.4200790329999995,7.712988802999999,8.06904336,8.546986087999999,7.990576148,7.69288593,6.719122822999999,5.487549716,4.397749144,3.513383188,3.305192678,3.295328534,3.231546055,3.507407621,3.923168786,4.507695101,4.287919129,5.786573288,7.1750050089999995,7.42182711,8.001956482999999,8.326273643,8.532805267999999,8.478458827999999,8.422988633,9.011947568,8.62935525,8.452465118,7.677050678,7.19700312,6.091661618,4.842777206,3.8332632710000003,3.131856665,2.955715703,2.7955972860000005,2.638332871,2.8334261880000002,3.435063136,4.205590099,4.144443109,5.61162744,6.724741638999999,7.02966051,7.718991128,8.038621485,8.25741639,7.782528338,7.564103557999999,8.52168804,8.461615763,8.548194578,8.05433187,7.711726799999999,6.674408644,5.428489718,4.33399788,3.525864986,3.2884164989999998,3.0490727769999997,2.8838037780000003,3.211059674,3.9751517510000003,4.877109956,4.786134188,5.013789881,5.370183353,5.732926976,6.455988318999999,7.402963939,8.038385137999999,7.922262937999999,7.33638543,7.465069695,7.634552805,8.12411667,7.587220972999999,7.127628581000001,5.890414361,4.537782525,3.4666712060000004,2.740225193,2.624192184,2.601752595,2.5564051830000003,2.833662535,3.494252457,4.427997105,4.015281694,3.367450051,3.310075697,3.8688491060000003,5.373991661,5.98480155,6.6354648979999995,6.963229159,6.790584353,7.03705416,7.0955834929999995,7.040505716,6.192354367999999,5.832099075,4.9596173630000004,3.907168538,3.059877849,2.555878976,2.510977502,2.504538161,2.517662109,2.804422395,3.426099787,4.176135908,3.8157958880000002,3.3287738680000003,3.091766859,3.078870339,3.5191536230000002,3.886423515,4.123854161000001,4.333757073999999,4.65511767,5.263853948,5.785235475,6.100946044,5.7736098789999994,5.6392845000000005,4.854121864,3.8985485630000003,3.125140842,2.656821451,2.60866463,2.59627202,2.595656626,2.90213628,3.547894312,4.3031077689999995,3.93697056,3.784384031,3.7057964180000003,3.885237319,4.389695509,4.562028161000001,5.21733372,5.485012328,5.419290019,6.004311326,6.0568383379999995,6.266420171,5.843029013,5.669898131,4.849773968,3.8739015830000003,3.089528252,2.6296772180000003,2.6110147230000003,2.630961519,2.680152915,3.043864223,3.722608273,4.44578556,3.847029371,3.804763388,3.677082485,3.774341513,4.294153339,4.567245634,4.8243243,5.157966023,5.411619889,5.861281245,5.7532751179999995,6.079978046,5.722603515,5.617255178,4.839539696,3.8876587610000004,3.0963555589999996,2.605480635,2.5460683459999998,2.528471641,2.520404627,2.8052250830000003,3.41719441,4.154592653,3.664761224,3.7743281360000003,4.229260474,5.086602603999999,5.6244793689999995,5.745404314,5.95541871,5.98422183,6.156518809,6.845595236,6.607914859,6.641922075,6.13226871,5.874708431,5.01021792,3.9507455780000003,3.093135888,2.5451184980000003,2.458437113,2.428247126,2.411368381,2.703827752,3.354143267,4.108487149,3.614218637,3.797342985,4.105312069,4.737558188,5.222586866,5.404154891,5.559238672999999,5.248107885,5.075244566,5.7226570279999995,6.1795648729999995,7.155160778,6.71913174,6.088972612999999,4.9428723980000004,3.94708443,3.1445257580000003,2.58795528,2.497728691,2.466637909,2.458093741,2.776685066,3.4291009480000003,4.207699384,3.748816036,3.8027120739999996,4.104598571,4.748630824,6.037680851,7.004674616,7.33945794,7.414852643,6.94461126,7.219366898,7.44746853,7.845450157999999,7.264045406,6.602474419,5.233878011,4.063037168,3.130567905,2.572628399,2.473054954,2.418507845,2.3913101,2.677633367,3.3034490610000002,4.03700778,3.52798319,3.2284378680000003,2.840142011,2.456818359,2.473086169,2.6938387460000004,3.0259776589999996,2.9927865110000003,3.163451357,4.036824945,4.996170881,6.091701754,5.809075309,5.6698624539999996,4.84647849,3.85806633,3.0537194480000003,2.557252465,2.4900853169999997,2.456559715,2.45415611,2.747917619,3.35455353,4.082917076,3.5461105610000003,3.240812642,3.123615735,3.151112258,3.508477872,3.5448307189999997,3.1722140339999996,3.0548342930000003,3.284996156,4.187400296,5.169337436,6.161281421,5.876122054,5.710032528999999,4.9056365930000005,3.8925908330000003,3.0489479139999998,2.5333680380000003,2.452189525,2.411604728,2.391319019,2.677994576,3.304002024,4.036838325,3.5723762960000003,3.791331743,4.0211413160000005,4.396531733,4.914622241,5.043137048,5.13312729,5.074526606,4.97770014,5.601691946,5.827265111,6.720799549,6.382693988,6.250254926,5.418317876000001,4.37856936,3.329581015,2.62178412,2.610323519,2.543446231,2.471422821,2.825760518,3.5232517910000003,4.361298191,4.000668311,4.723479933999999,5.5590424579999995,6.22643739,7.154442818,7.797993458,8.17467264,7.972653908,7.717626555,8.383371517999999,8.506543987999999,8.837862375,8.169111795,7.846689863,6.343134847999999,4.623625545,3.711629285,3.0268962910000003,2.779039617,2.61540275,2.574162425,2.8668313860000003,3.4461045560000003,4.154302793,3.7688431010000003,4.308392134,4.2050906480000005,4.403764845,5.000639178999999,5.172552649,5.5874665310000005,6.0282091310000006,6.300507656000001,7.18690263,7.0361712039999995,6.895553644,6.0808565439999995,5.800593574,4.921048204,3.89783952,3.075548102,2.598341171,2.543530959,2.5324404869999997,2.533024665,2.829443963,3.4751930769999997,4.2256216239999995,3.711120915,3.78619008,3.633920168,3.524531632,3.8170043810000003,4.054278953,4.299295001,4.525215998,4.739136806,5.657759704,5.7028707679999995,6.131037922999999,5.738559169,5.622499403,4.854237806,3.917108494,3.149658501,2.7073952539999997,2.683024754,2.7028243919999997,2.748354638,3.076109984,3.728128982,4.465094666000001,3.9427588310000004,3.8769339560000002,3.4137562289999996,3.229253935,3.381728978,3.45968782,3.3739830389999996,3.4320664339999998,3.656395432,4.394988788,4.700036981,5.797378361,5.684493675,5.674897091,4.962181504,4.022746691,3.225436707,2.738900758,2.680701419,2.677022432,2.6897717930000002,3.0031724019999997,3.643423102,4.365686216,3.8342264960000003,3.494707313,3.000697447,2.524890761,2.516355512,2.468573279,2.3861996530000003,2.384326715,2.555482091,3.5753863760000004,4.575829935,5.793610189,5.685724463,5.671316213,4.961436788,4.051639001,3.318530677,2.87999101,2.824788373,2.803120256,2.8200168389999996,3.19653548,3.8992932789999997,4.6385421639999995,4.061208825,3.573009527,2.973495243,2.7347713739999997,3.2622667080000003,3.630374963,3.8340258260000004,4.124366993,4.497367185,5.21626347,5.427441761,6.0106704,5.677256104,5.574364879,4.8168325460000005,3.8804613260000003,3.107009012,2.639871356,2.600829504,2.604905375,2.611170801,2.928732009,3.604720163,4.3463503580000005,3.765177491,3.7528696089999998,3.7511928830000003,4.1038984460000005,4.697339059,4.884503603,5.112203891,5.2727637860000005,5.27322756,6.135318926,6.096566932999999,6.36123546,5.876621505,5.704204121,4.901154919,3.90014502,3.054803077,2.533417091,2.452573031,2.414440892,2.40270827,2.7075290360000004,3.364609427,4.103992095,3.5905928539999996,4.139747385,4.626675761,4.8286855730000005,5.133680254,5.311346321,5.780504078,5.954263729,5.821958453,6.660700515,6.606786637999999,6.9129719739999995,6.343750241,6.09895716,5.229275933,4.13305386,3.226457905,2.612579964,2.4972337000000002,2.450379017,2.41775867,2.682614492,3.306806973,4.044258731,3.636100804,4.280356024,5.395222759,6.136219721000001,6.361150733,5.678839181,5.659128731,6.239075269,6.797068286,7.776628583,7.42639797,7.576415902999999,6.912450225,6.498281059,5.490929921,4.288409663,3.264808553,2.612575505,2.493510119,2.43416472,2.399403871,2.678502946,3.307694389,4.047175163,3.590097863,4.26936366,4.7752087130000005,5.48393316,6.360865335,6.462610496,6.001278949,5.957866909,6.331197094,7.230341426,6.876833175,7.264152431,6.725325818,6.33701658,5.533525898,4.544725774,3.5564072639999997,2.876918499,2.74705696,2.6633366019999998,2.604133903,2.883175006,3.557517649,4.257644415,4.14731049,4.588998476,5.271510701,5.979013275,6.523320465,6.339491535,6.087438589,5.832330964,5.870958094,7.255933796,7.522867688,7.616389763,7.075716964,6.8191109889999995,5.946348334,4.784956913,3.740106871,3.0363011189999995,2.884972135,2.8823277239999996,2.82681293,3.051726107,3.719089823,4.419934549,4.609823771,5.524954976,6.285657926,6.70811262,6.833697615,6.8854754510000005,7.52956122,7.57326312,6.883548997999999,7.349857211000001,8.105017155,8.5252377,8.046287153,7.735678117999999,6.719475113,5.480976592999999,4.474851784,3.739701068,3.534056863,3.430385249,3.3731803510000002,3.652199157,4.3665691760000005,5.095151231,5.411918666,6.142966759,6.253586081,6.934350229,7.588795133,7.492526081,7.498635431,8.21108346,8.560279493,8.60028903,8.75780763,9.315524168,8.79052608,8.377320143,7.312171009,6.04341561,4.953458963,4.066207785,3.8442110439999997,3.6762129060000004,3.5756182639999996,3.805655265,4.405107116,5.151071828,5.435553371,6.281622191,6.954805395,7.309968075,7.52381754,7.58657436,7.77157611,7.889330437999999,8.048900348,8.151791572999999,8.279838143,8.97065373,8.787953025,8.440946542999999,7.387788679,6.151479713,5.057317868,4.265934398,4.00074858,3.719361845,3.484290207,3.57492706,4.151515684,5.079275846,5.1535601589999995,5.517329437999999,5.451995096,7.426576346,7.932751395,7.918624088,8.150346735,8.28129636,8.346278415,9.149742338,8.971764112999999,9.112399508,8.57095524,8.217509423,7.3093348460000005,6.1127812310000005,4.885404398,4.083198015,3.9532472889999997,3.724539183,3.496152152,3.695829709,4.368482246,5.120244146,5.319203745,6.634666669,7.283162756,7.74109626,8.415719843,8.602095075,9.023314523,8.970305895,9.213582788,9.824156333,9.352028633,9.25154547,8.54445762,8.163452843,7.093648121,5.751112316,4.674270698,4.035112545,3.907859741,3.7796838489999995,3.693301242,3.950741119,4.645815409,5.393590624,5.682973024,7.180298291000001,8.118007328,8.60684877,9.10534923,9.22290735,8.937747983,7.952577787999999,8.089159613,8.563922805,8.38816089,8.947282133,8.61239178,8.31446967,7.182510142999999,5.540513745,4.32848163,3.50613224,3.125421783,3.119250005,3.1743991289999998,3.4938065189999996,4.285377285,5.059783905,5.322476929,6.761812448,7.2626407010000005,7.85133654,8.738944463,9.004446892999999,8.86653618,8.886714863,9.08523744,9.87056508,9.717461258,9.375484958,8.500960852999999,8.225571975,7.228379303,5.842275375,4.71360687,3.946045395,3.8266990689999996,3.6702819339999997,3.612742583,4.012931603,4.75976589,5.668908146000001,5.801485447999999,6.1249820889999995,6.316927084,6.686047616000001,8.05245447,8.863329885,9.126343988,7.055953001000001,5.206952288,6.438797419,6.710105962999999,7.267273995,6.796992476000001,6.185081123,5.088145549,3.94520703,3.0544284889999997,2.566434323,2.52539021,2.514540545,2.517519409,2.829809633,3.502225824,4.128986906000001,3.700280168,3.339690425,3.0556191439999996,2.8962053080000003,3.2029882,3.609884122,3.991811989,4.415466251000001,4.765670104,5.702041324,6.208425964,6.287566541,5.832669878,5.667400879,4.866019481,3.879770123,3.057848832,2.578131272,2.534893145,2.529724726,2.534135051,2.8333325410000003,3.4667157989999997,4.0513536,3.649635015,3.7441024730000003,4.055812976,4.532355461,5.140779581,5.588518946000001,6.139550876,6.138703594,5.994496237999999,6.098841218,6.201023396,7.152195292999999,7.054164791,6.926189569,6.058929784,4.854670365,3.943931648,3.200160954,2.911857724,2.7920877560000004,2.656139166,2.853783247,3.5123307739999996,4.112540723,4.791681656000001,6.509621257999999,7.3121754679999995,7.766697548,8.15064105,8.193580403,8.3683122,8.343089955,8.648481525,9.393554355,9.184302517999999,8.998819155,7.849209413,7.055270719,5.7645528829999995,4.372910411,3.30510795,2.623723949,2.485755261,2.417393,2.409504362,2.725321952,3.382112485,3.843644704,3.633804224,4.027741193,4.26082395,4.417401623,5.080042856,5.488490644,5.823358695,6.287049255,6.602376315,7.529788643,7.47040311,7.321731915,6.552591821,6.129115931,5.090245913,3.943458956,3.088640835,2.5512189259999998,2.475008161,2.464979021,2.460876393,2.765478649,3.3978005760000003,3.8300079260000004,3.6153513189999997,4.357735148,5.178791318,5.340292144,5.6575233560000004,5.796045007999999,6.203756996,6.430913239,5.885214724,6.695519336,6.608900381000001,6.988928554,6.588280219,6.3097207310000005,5.371623731000001,4.259383571,3.3176031260000003,2.6900616530000003,2.558728519,2.483739623,2.448207301,2.7452196960000004,3.4162891560000004,3.928787603,4.146623745,5.239786688,5.869522174,6.133539634,6.887727435,7.093688257999999,7.524834277999999,7.789855095,7.69704207,8.00890419,7.940149507999999,8.461299143,7.998375599999999,7.71473688,6.804421799999999,5.579867752999999,4.481473961,3.7257655119999997,3.526373355,3.298343074,3.115004677,3.354830012,4.041288784,4.670622926,5.166189116,6.025060811,6.46845228,7.290146141,8.374475063,8.296395817999999,8.451595538,8.462012648,8.474953755,8.759310443,8.90601951,9.02310939,8.586402525,8.22891651,7.184284976,5.907926336,4.788118613,3.9015408039999997,3.581103298,3.474528629,3.511755515,3.882441289,4.496198828,5.0155602560000005,5.242832441,5.484468285,5.978036674,6.613114496000001,8.368553002999999,8.545581383,8.311156358,8.181192248,7.767526995,8.55669861,8.916146753,9.038529915,8.64700101,8.31933039,7.252464401,5.896764514,4.6924605,3.734220492,3.54819755,3.4845845260000003,3.187197543,3.42614438,4.236350884,4.88258607,5.111227286,5.820308483,6.19713036,6.299495378,5.637696964,5.006092995,6.3802591689999995,6.392040843999999,6.588958046,7.58750637,7.53070728,7.82194032,7.5814326979999995,7.376872121,6.425138344,5.132329061,3.959717846,3.0709014310000002,2.854666204,2.720492447,2.60631008,2.845332726,3.458885132,3.963026704,3.9706567010000002,4.249572941,4.263209719,4.640762933,5.158501151,5.636809549,5.997929955,6.571093778,6.681427703,7.3276807239999995,7.452262361,7.835028593,7.63236771,7.435486181,6.440558873,5.136467363,3.94207209,3.1115308219999998,2.922181183,2.760002533,2.665321025,2.9333162489999998,3.5977902889999998,4.156987339,4.60602438,5.388110051,5.933095065,6.115804688,6.638417003,6.6066974510000005,6.768131385,7.299720428,7.48818711,7.828633845,7.750362847999999,7.929888472999999,7.600260195,7.361161732999999,6.325649629,5.007965936000001,3.933233603,3.1980293719999997,3.0559223810000002,3.0038680639999997,3.045210956,3.408079442,4.119573161,4.73625159,4.971644303,6.054091361,6.732487579,6.782200721000001,6.625917368,6.932160675,7.91062842,8.399880135,8.892815288,9.598966673,9.322520933,9.098053695,8.53443294,8.22827436,7.164280207999999,5.780865285,4.681205033,3.9424199210000004,3.843082823,3.692734901,3.4943104289999996,3.733752257,4.441134431,5.086705166000001,5.35871829,5.531684175,4.687657751000001,4.074176696,4.386190436000001,3.408529838,3.258039218,4.94443764,5.628336731,6.494602072999999,6.128727963999999,6.248573741,6.011303633,5.80282326,4.925329208,3.8949007910000004,3.046129587,2.54495796,2.489996129,2.480667111,2.483802054,2.7913564180000003,3.429386348,3.7235848760000003,3.625001412,3.288073127,2.986142038,2.84623798,3.005254931,3.475157402,4.028503748,4.515262665,4.935889013,5.763959786,6.344557387999999,6.663264656,6.502637869,6.348517316000001,5.50607397,4.3185907310000005,3.322129395,2.652464639,2.578403294,2.509528204,2.7803551339999997,3.39984743,4.099247318,3.9978945789999996,3.516420024,3.46864671,3.719611571,4.690025681,5.0993653430000005,5.414723617999999,5.974148096,6.561586384,7.645094775,8.649904065,8.323914638,7.58943282,7.19397966,6.196024436,4.863477638,3.6999323360000003,2.998806671,2.905677026,2.804074563,2.685477413,2.968821815,3.651137825,4.553167376,4.587941606,5.053282133,5.861847585,6.175163467999999,7.208775877999999,8.384865413,8.846745458,9.041058383,9.515915227999999,11.24058403,11.5657574,10.81031651,10.04727684,9.41957037,8.217910762999999,6.827793398,5.637340211000001,4.709232221000001,4.331117123,4.14645429,4.020980778999999,4.250736836000001,4.842340185,5.599239289,5.621785905,5.649719445,5.945478757999999,7.517565488,8.190543563,6.605640577999999,5.915319983,6.079335896,7.17723024,8.802664508,9.060193575,8.391362723,7.561896165,6.898568182999999,5.631284377999999,4.163185875,3.087124647,2.537332424,2.486116471,2.4877887380000003,2.504529242,2.815726918,3.454349945,4.204020398,4.195667981000001,3.7921968639999997,3.395753721,3.0090632389999996,3.121122943,3.1506484830000003,3.216477818,3.32661107,3.6433695889999997,4.82948826,5.345549749,5.392101195,5.460164678,5.586784249,4.846594433,3.9290908389999997,3.1845620510000003,2.764461911,2.78697285,2.8604767730000003,2.9297130719999998,3.262520892,3.9437577339999996,4.719350546,4.682814866,4.125468458,3.569442025,3.0451039310000003,3.048898861,3.0692470010000004,3.1790948539999997,3.381439119,3.655864766,4.737558188,5.141595649,5.229797681,5.416021294,5.569950098,4.818906158,3.8789629760000004,3.084894958,2.6013467919999997,2.542273415,2.5261349269999998,2.5266299180000003,2.823535288,3.48641733,4.245724496,4.201224368,3.7562542760000004,3.35642201,3.0781122439999997,3.524366635,3.9851362989999997,4.088932778,4.4654380389999995,4.896664328,5.596737578,5.8674976160000005,5.9468834589999995,5.773333395,5.70128769,4.896312034,3.89533335,3.0539513360000003,2.5333680380000003,2.452189525,2.411604728,2.3913680719999997,2.678511864,3.3037166239999998,4.036771433,3.9728908460000003,3.294316256,3.342838745,3.1419036439999997,3.290766591,3.651878082,3.9209167989999996,4.102239559,4.622492865,6.380076334,7.802827425,7.687775482999999,7.681407488,7.483197064,6.483859432999999,5.307796658,4.268070439,3.490600226,3.283618208,3.153502485,3.076939428,3.525726745,4.405593191,5.368078526000001,5.392649696,3.882503719,2.9677292669999997,2.511361008,2.515303098,2.430476815,2.383755914,2.386328975,2.567201336,3.5793463030000003,4.732474496,5.087267051,5.397488123,5.570761703,4.827833831,3.896296575,3.109470589,2.629030609,2.57777898,2.582751187,2.598555221,2.91783329,3.568541231,4.34093667,4.19668026,3.8768715260000004,3.43438977,2.9785923110000003,2.971162988,3.059824337,3.143236997,3.1902343789999996,3.403758305,4.59419811,5.087918118999999,5.187067924,5.396047744,5.57084643,4.815066634,3.8814468489999996,3.105965518,2.644031956,2.6195455130000003,2.63317783,2.66220392,2.969334644,3.606566345,4.377378705,4.212029438,3.8741602239999997,3.405113955,3.0197523680000002,3.299105627,3.671307591,4.008200201,4.274648021,4.839419295,5.999089395,6.621101239,6.481206101000001,6.01517883,5.751259478,4.860052833999999,3.863100968,3.0440024639999996,2.5348084159999997,2.474125204,2.459734792,2.4672756000000002,2.791757762,3.4353173210000003,4.180064618,3.9957406989999997,3.7189248260000003,3.315382356,3.2713950539999996,3.8498343189999997,4.065739553,4.652642715,4.69548396,5.330258543,6.588396165,7.205587421000001,6.752813422999999,6.487119236,6.270933063999999,5.224611424,4.091804614,3.180709148,2.6090882719999997,2.497340725,2.440162583,2.420626049,2.713054205,3.34502384,4.146235781000001,4.046733683,4.122529729,4.315643081,4.574344961,5.395945178,5.501810805,5.767059053,6.210784976,6.651697031,7.84426842,8.06766987,7.79298558,7.584108323,7.334409926,6.339562886,5.138572189,4.08388476,3.267956874,2.979185409,2.865127904,2.7796104169999998,2.99121681,3.618298967,4.487618985,4.441638341,4.936036174,5.352448406000001,5.581031651,6.660067282999999,7.3162335039999995,7.400323987999999,7.348795879,7.10382888,8.046773228,8.556569288,8.207894999999999,7.966392945,7.729091617999999,6.655893304,5.348840771,4.246549481000001,3.3855016119999997,3.067423116,2.9283395839999997,2.830268948,3.0417995319999998,3.665746747,4.4827538030000005,4.430637056,4.455417818,4.96523172,5.445386299,6.190766827999999,6.685021961,6.941980226,7.159477455,8.000065702999999,9.084465968,9.659012198,9.261235702999999,8.483511307999999,8.20979916,7.150759373,5.891248264,4.75703229,3.9796423460000003,3.771318056,3.526186061,3.31707246,3.5098825760000003,4.057213223,4.799637184,4.774459538,4.942243628,5.3914724210000005,6.037181400000001,6.759591675,6.949164281,7.489895051,8.41021251,8.994591668,9.019149465,9.102187537999999,8.927839245,8.437486065,8.243859885,7.217386935,5.86468821,4.487016968,3.55671942,3.197026012,2.9936650080000002,2.879687773,3.063891289,3.622878749,4.349708269,4.211249048,4.631353646,5.599720901,6.79146285,8.212309785,8.099478615,8.607049448,8.991969555,9.549824333,10.85788469,10.99583554,10.07348015,9.307167293,8.947710232999999,7.86458535,6.62563197,5.281535381,4.198901033,3.776147561,3.4798442069999997,3.260184179,3.481436205,3.9492070910000003,4.576159928,4.3838002089999994,4.937646008,5.643346995,6.424072552999999,7.386531135,7.968948165,7.965764168,8.257625985,8.687683912999999,9.50985939,9.882739178,9.659890695,8.795984362999999,8.458364872999999,7.499121503,6.181290653,4.831205119,3.9346249280000003,3.659423349,3.388070213,3.1888029189999996,3.4283250169999997,4.073833324,4.81394733,4.802776586,5.507309216,5.858717104,6.40223052,6.836979716,7.033517872999999,7.221324566,7.95255549,8.604052747999999,9.285137963,9.438585157999999,9.248811878,8.659326728,8.348307428,7.293379193,6.037506934,4.81787604,3.926281433,3.668863852,3.4311388839999997,3.2261412889999996,3.4456363210000003,4.105249639,4.978569716,4.87756035,5.504397244,5.978665444,6.58949763,7.449979159,7.972323915,7.931052375,8.33418012,8.381708168,9.566150115,9.629892457999999,9.23824761,8.535052793,8.24279409,7.260879247999999,6.016949201,4.808957284,3.9274631660000003,3.659472402,3.4030225069999998,3.236121377,3.495117576,4.044807233,4.800925946,4.684464836,5.37147657,5.8340835,6.288186393999999,6.779939816000001,6.97862739,6.97943454,7.048657459,7.524299152999999,8.983220258,9.066262785,8.420714347999999,7.903002885,7.75977213,6.757094423,5.434442985,4.314461348,3.559881119,3.32373923,3.124034917,2.928821197,3.1071383339999996,3.724525805,4.506446475,4.304200316,4.6718983089999995,5.847078128,6.951215595,8.161508558,8.83697496,9.304384642999999,9.71159718,10.28156809,11.63847647,12.4572539,12.05289536,11.01460952,10.35707427,8.900851088,7.376872121,6.194980939,5.286650288,4.879540316,4.621444909,4.5293765960000005,4.783837609,5.48420964,6.356205285,6.082997047999999,6.111728816,6.9590774810000005,7.532290357999999,8.393668222999999,9.182014853,9.478666042999999,9.906471983,10.38178814,11.17578927,11.99515979,11.64068831,10.81620288,10.23934224,8.887758352999999,7.400841278,6.19112358,5.396382195,5.1707064680000006,4.989035876,4.811191433,4.816422281,5.336938691,6.189910628,5.981158238,6.620022071,7.36842606,8.1115992,9.166179608,9.488530185,9.658655445,10.21010656,10.79345114,11.75230208,12.04160421,11.64363151,10.88055617,10.41788234,9.274488975,7.759009582999999,6.46602192,5.693060138,5.513249107999999,5.07119991,4.742962953999999,4.954899341,5.631962205,6.444117457999999,6.039143527999999,6.83094618,7.438135054,7.53792255,8.625167895,9.380720265,9.474817598,9.958205227999999,9.959962223,11.31413255,12.17737889,11.825039,10.87601206,10.21003075,9.084260835,7.660207605,6.393637301,5.583845516,5.3654876289999995,5.176294065,5.027275043,5.170144586,5.825829191,6.801830903,6.50636145,6.788136154,6.994034543,7.198604036,8.011945485,8.733673478,8.877323415,8.657007855,8.19795951,9.208641802999999,9.87999666,9.786398783,9.179638005,9.02868807,7.99363974,6.736148726000001,5.445618187999999,4.19195778,3.4110404689999996,3.0724577539999998,2.727453535,2.772078528,3.3501521239999996,4.07199606,3.705974794,3.658736605,3.468891976,3.398612183,3.652591583,3.756776025,3.986674785,4.198352528,4.859152039,6.27002781,6.811454239,6.58934601,6.079982509,5.935735016000001,4.9903781480000005,3.914441783,3.0575946469999997,2.5340770790000002,2.463101622,2.437357634,2.435747799,2.741794894,3.3831381410000003,4.128728261,3.7854230660000003,3.700806374,3.38537675,3.518292962,4.2494837510000005,4.650573566,4.609850528,5.061014693,5.495928885,6.652138511,7.30127229,7.044617265,6.637765935,6.507556564,5.579961401,4.409397038,3.4124585510000003,2.7208402780000003,2.524770357,2.441018784,2.414084142,2.695109669,3.3268875510000004,4.0994479880000005,3.61319298,3.818409083,4.60452603,5.276402636,6.0879692510000005,6.679590439,7.016893313,7.3749724279999995,7.74473511,8.948847375,9.861820238,9.5285754,8.688758625,8.08183731,6.842139218,5.404163809,4.00828047,2.900477392,2.578532615,2.464751592,2.415038449,2.687368189,3.3090545,4.047897581,3.61039695,3.8669092760000003,4.410476209,5.342553049,6.88763379,7.839795668,8.265924885,7.8333028129999995,8.33051451,9.750077153,10.77240734,10.44082139,9.440698897999999,8.556489023,6.690440103999999,4.716697218999999,3.281794323,2.57677562,2.453723551,2.4191812109999997,2.4353330769999997,2.7578441939999996,3.406853113,4.152175673,3.6685606139999996,3.712690616,3.4495605730000003,3.863529068,5.309794459,5.937327015,6.723265586,7.094401755,7.361402539,8.012476155,8.049078728,7.69493724,7.363360208,7.333781152999999,6.320686339,5.116025576,3.977154015,3.180905361,2.974668059,2.8559103710000002,2.7803506739999997,3.060756347,3.7476075439999996,4.599808009,4.297190175,4.870492238,5.5042054910000004,5.989742539,6.7340840360000005,6.96610992,7.05702771,7.023390626,7.037312801000001,8.015325698,8.610135338,8.701392038,8.640102353,8.612409615,7.565312047999999,6.3077630629999994,5.213128526,4.463092406,4.2611361080000005,4.002813274,3.79745001,4.062354885,4.770606638,5.648760679,5.307890303,5.737216898,5.979628668999999,6.734240111,7.472499019,7.55012787,7.68622362,8.002696732999999,8.472425288,9.495491272999999,9.809672273,9.637522455,9.35822271,9.303457088,8.258254755,6.911290789,5.831711111000001,5.017781025,4.61060862,4.361976015,4.283156513,4.543874033,5.214332558,6.116808048999999,5.812745378,6.47468649,7.14360207,7.845432323,8.692589228,8.9688789,9.2172261,9.508160363,9.873008813,11.06354227,11.31063194,10.94087817,10.20294926,9.651052208,8.397485445,7.03733064,5.757440175,4.837452709,4.628370323,4.516346295,4.283401781,4.426900095,5.104127955,5.985296539,5.82943683,6.841853816,7.387173285,8.017488495,8.80347612,9.080751308,9.081527235,9.382677937999999,9.92789484,11.123926699999998,11.49738621,11.17473239,10.35879113,9.730357778,8.559062085,7.240972583,5.980409063,4.963019865,4.630519744,4.390970891,4.169000903,4.344700388,4.998891101,5.865486439,5.57744631,5.946981566,6.828413254,7.555015342999999,8.208189323,8.732161748,8.95260663,9.59490864,10.12038388,11.20207284,12.16099959,11.65528386,10.70793811,10.11644179,8.839436535,7.315698379,5.948221275,5.0342405889999995,4.533626385,4.0520135889999995,3.781017203,3.980177471,4.522558208,5.269495061000001,4.961249494,5.590592557999999,6.765067792999999,8.074385693,8.829603608,9.393014775,6.825532493,4.61312817,5.315903805,8.37566571,9.720453503,9.559599285,9.216053288,9.288968573,8.291432528,6.847361149,5.405813779,4.38480357,3.780932475,3.357866848,3.138001688,3.260567685,3.791599305,4.541300973999999,4.083693008,4.594693103,5.26499109,6.550848202999999,8.001568515,8.825130855,9.56346111,9.913959278,8.184015038,7.071739200000001,6.938698125,7.218862991,7.61543991,7.740119655,6.696950798,5.4664301029999995,4.37204529,3.603079112,3.393069176,3.160806946,2.973053765,3.20864715,3.797543655,4.411657943,4.21747434,4.723466554,4.967706671,5.88904533,6.97248237,7.2841572,7.405621729,7.67919564,8.124745447999999,9.193707345,9.653375543,9.242078213,8.435778127999999,8.19138639,7.088502,5.844157234,4.665655181,3.7475049780000003,3.4252703419999997,3.259131765,3.084894958,3.269664815,3.9408234639999997,4.665262755,4.696242053,5.263238554,5.365527761,5.808874639,6.55817496,6.80226792,6.844279717999999,7.002547493,7.524704955,8.611878953,8.950497345,8.861394517999999,8.21568108,7.921451332999999,6.734213355,5.415209689,4.2555306680000005,3.43453693,2.993210152,2.634595913,2.4918423119999997,2.7502855489999996,3.373273998,3.9921063080000003,3.8548154439999998,4.30209549,4.712518781,5.8646257760000005,6.936686944,7.127958574,6.969200269,7.1980555310000005,7.61494938,8.708098943,9.279639555,9.140168055,8.369226368,8.13523836,6.997374615,5.785775062999999,4.762709078,4.043068076,3.8341952810000004,3.618227618,3.4477723630000003,3.72341542,4.338867521,4.99344174,5.073260145,5.68859184,5.809320574,6.2794683110000005,7.068952088,7.412096745,7.011876514,7.120297365,7.659199785,8.511413633,8.637234975,8.600672535,7.761493455,7.485859313,6.775725705,5.585375085,4.417330271,3.570730785,3.29779903,3.0309275689999997,2.954944232,3.3158282939999997,3.899266523,4.529898345,4.806446655,5.192967679,5.686197158,5.980351091,6.988134784,7.453519905,7.50976158,7.777685452999999,8.147737995,9.328112993,10.03795228,10.222320800000002,9.668367968,9.406268048,8.253304845,6.949173203,5.733689527999999,4.8252384710000005,4.595210389,4.4607111,4.324115899,4.551686865,5.0878556889999995,5.74642551,5.889732075,6.347170583,6.613801238,7.35903015,8.234084925,8.562696472999999,8.578545105,8.748630233,8.948994532999999,9.428881545,10.21051682,9.727539457999999,8.735595465,8.724777015,7.738246717999999,6.477589545,5.261606423,4.385343154,4.151537981000001,3.86645442,3.54740824,3.695571065,4.241947403,4.7923327239999995,4.724675044,5.494836338,6.020084145,7.047970714,8.14677477,8.90501169,9.643368698,10.13184894,10.02885515,10.59785391,9.800517173,9.051845618,9.173024753,9.270609315,7.919507048,6.3503144439999994,5.031520369,3.7699668639999997,3.039043636,2.6813970819999997,2.521064615,2.759248898,3.364671858,3.9619029410000004,4.046064776000001,5.225454248,5.59035621,5.959258234,6.667576875,6.885662745,6.90997527,7.175071901,7.39932063,8.229398123,8.444036895,8.437276478,7.875595552999999,7.643498318,6.34476252,4.98277491,3.9067538180000003,3.108333448,2.858875856,2.6992702669999997,2.611603361,2.876316483,3.468660088,4.145972678,3.994371671,4.324245221,4.710333686,5.221971473,5.463999743,5.652341561,5.9980592779999995,6.473192599,6.729209936,7.731923318,8.137891695,8.202057675,7.718054655,7.549004107999999,6.409383364,5.13454983,4.088642918,3.369925005,3.1905064010000004,2.862586059,2.62959249,2.8411765860000004,3.384970946,3.926540078,3.664114615,4.3142160789999995,5.009887928,5.366419639,5.86482645,6.35258427,6.6406422339999995,6.886130978,7.0739778079999995,8.081190705,8.47774533,8.331995025,7.748217885,7.72153743,6.784376899,5.598922673,4.5496667660000005,3.704958056,3.30267313,3.092400091,3.0007777160000004,3.2080317560000005,3.873526995,4.5111867939999994,4.529064439,5.4593709079999995,5.387864786000001,5.883787725,6.517518814,6.561461523999999,6.662684936000001,6.995702347999999,7.383333761,8.335433205,8.764505618,8.8381344,8.294398013,8.298692393,7.342699908999999,6.071683605,4.965579551,4.114382445,3.7888701680000003,3.617362499,3.42020003,3.441377615,3.980208686,4.68557076,4.643608016,4.7079568389999995,5.166670729,5.544041111,6.108665224,6.513786315,6.619509244,6.757357526,7.097643724,8.185825545,9.085888508,9.12198717,8.32035159,7.97685018,6.761076649,5.3589992330000005,4.119550864,3.273919062,3.044024761,2.90965925,2.6860437530000003,2.766638087,3.318289871,3.7424346660000003,3.5338517310000004,3.644734159,4.337605515,4.928036048,5.605143506,6.012601309,6.192782468,6.408571755,6.832770064,8.076931995,9.1228077,8.96664921,8.139390045,7.849048875,6.65034138,5.20801362,3.95260068,3.0885115130000003,2.847562415,2.721335269,2.5879508209999997,2.7877309439999998,3.3977113880000003,3.858324975,3.773208833,4.506040673,5.01150222,5.597000681,6.514517651,7.1231692010000005,7.215736965,7.65308598,8.461009283,8.952637845,8.906287073,8.80288302,8.653859535,8.471123152999999,6.728706026,5.127276585,4.459881653,3.615534153,3.344823168,3.256986805,2.8630587530000002,2.921454305,3.695267828,4.03336893,4.208408423,3.951887179,3.2592164930000003,2.857243724,3.18234574,4.984799468,5.670277177999999,5.823211538,4.962756765,5.10704439,6.186682039,7.1785725110000005,7.0630389529999995,7.292616637999999,6.414199493,5.227715153,4.19898576,3.474872001,3.2952616439999995,3.198421797,3.1081506130000003,3.315119253,4.004012846,4.67009226,4.79715777,5.914717969,6.052205044,6.933235384,7.9928950279999995,8.173945762999999,8.120620523,8.58808371,8.912173447999999,9.820267755,10.29729185,10.07187923,9.079944158,8.626657328,7.4809539979999995,6.261465802999999,5.201320095,4.373730934,4.149508961,4.00477986,3.8747622410000004,4.05757443,4.391238454,4.72714554,5.159022896000001,6.570179606,7.302801855,7.881727193,9.074044403,9.834350468,9.88445604,9.927506872999999,9.912046208,10.06400843,9.528842962999999,9.041290275,9.304389098,9.306819458,7.843331955,6.150668104,4.716911269,3.635904591,3.153743291,2.928210262,2.7790842110000002,2.9934331210000003,3.606789314,4.115778229,4.264578746000001,4.922613446000001,5.443254716,6.2180493,7.324514569,7.90734186,8.24236599,8.674894418,9.35421819,10.65979913,11.19934816,10.84200038,9.41310873,8.569064467999999,7.087320266,5.558293282999999,4.25903574,3.3113510789999996,2.9614593819999997,2.68492445,2.500154592,2.7396989869999997,3.358174545,3.8262442130000003,3.8995831389999998,4.155364125,4.543704578,5.166095471,5.968631846,6.557613078999999,6.869733847999999,7.404596074,7.861909725,9.08315937,10.26835495,10.47993905,9.54767937,9.58945482,8.33562942,6.285149558,4.649556829,3.6282879739999996,3.1408690669999997,2.796997531,2.658141427,2.857150077,3.4208510989999996,3.881388878,4.193527481,4.587308374,5.115673286,5.633438257999999,6.531935981,6.910791337999999,7.189011915,7.789498342999999,8.62209093,9.770215703,10.85119562,11.05992125,9.815509598,9.3568626,8.051682997999999,6.43255875,4.970846074,3.908296763,3.553695962,3.25135907,2.935354185,3.063284813,3.61569915,4.128665831,4.625917665,6.041694289,6.713223068,7.038717506,8.058983003,8.520849675,8.734137255,9.315510788,9.933312982999999,11.12231241,11.8950646,11.726656199999999,10.89736356,10.53017393,8.94689862,7.297102774,5.848331213,4.8265941230000005,4.533992051,4.30475328,4.173678791,4.348076133999999,5.13225771,5.857316858,6.207801653,7.698420015,8.782673123,9.482639348,9.903894465,10.43515798,10.56122904,10.40232358,10.24637914,10.08129743,8.47337514,7.748864498,7.557467999999999,8.012315617999999,7.241115285,5.770858444,4.433932534,3.684119383,3.509815685,3.4931643689999996,3.287734214,3.2699457560000003,3.7003203019999997,4.079987265,4.53380922,5.270119376,5.465591738,6.383171141,8.05529064,8.478721935,8.588132768,9.023635598,9.547304783,10.72597184,11.15798297,10.88823075,9.78295614,8.894741745,7.74283542,6.578487428,5.353902165,4.711568933,4.444813418,4.189077023,3.9265133210000003,4.0493022860000005,4.483819594,4.707635764,5.383583783,6.974694221,7.341090075,7.397577011,8.110065172999999,8.68606962,8.737472865,8.780430053,9.289401128,10.36974336,11.06911649,10.94065074,9.755392725,9.10360116,7.854221752999999,6.71943498,5.58160245,4.826848309,4.6943468180000005,4.402382438,4.096536015,4.183074698,4.760296556,5.279836358,5.82269871,6.934640089,7.112301698,7.481743309,8.628735398,8.554580408,8.327473215,8.86291962,9.620875598,10.52863099,10.8812117,11.00085234,10.02024855,9.50892738,8.276105648,6.845434699,5.577272396000001,4.680741255,4.394730146000001,4.107037849,3.7189827980000003,3.690077112,4.152643905,4.69087296,5.7511524529999996,6.836025408999999,7.476106654,7.78100769,8.280747855,8.517478387999999,8.700134497999999,8.96805837,9.785114483,10.93941103,11.89878818,11.5399153,10.62319655,10.44618602,9.24402696,7.799300055,6.638769296,5.74527945,5.4205475629999995,5.229427553,5.083427524,5.30354241,5.847943245,6.259503679,6.841818142999999,6.958818836,7.710210608,7.9914769429999994,8.971550062999999,9.579992025,9.712386488,9.743124983,10.14606989,11.00248893,11.55204481,11.80230954,11.163512599999999,10.79007539,9.596612123,8.243748398,7.028064053,6.139087099,5.873709529,5.616693292999999,5.198720276,5.315640701,6.00243393,6.514990346,7.2943335000000005,7.87225548,8.729236395,9.318891,9.885896415,10.07780128,10.23790186,10.60362435,10.99439516,12.345863099999999,13.12069336,13.10352029,11.70211625,11.14566171,9.87011022,8.420509215,7.260321825,6.385708526,6.049056724,5.911578566,5.800134259,6.052914086,6.724210973,7.229485226,7.9310791279999995,8.679487575,9.163468305,9.561400875,9.93052587,10.01279247,10.00051135,10.49085114,11.07259035,12.03460299,12.60382026,12.56191549,11.25827884,10.74160196,9.59757981,8.268382005,7.066307677999999,6.1847422089999995,5.902387789,5.688676571,5.561000126000001,5.811692963,6.508207635,7.072234189,7.57777155,8.743145197999999,9.20042763,9.5325933,9.936639675,9.716203718,9.942160388,10.18026886,10.39776164,11.61667011,12.03011686,11.54602465,10.57876778,10.508046499999999,9.326636933,8.064240607999999,6.986480355,6.244631651000001,6.041792396,5.832848254,5.488611045,5.475977629,6.061052449,6.627745714,7.70133645,8.78453268,9.26123124,9.35403981,9.644389898,9.837463117999999,9.914574675,10.52329312,10.92155568,11.76388309,12.65290017,12.35421997,11.24942252,10.97114843,9.666816105,8.26988481,7.089001451000001,6.139341285,5.733916957999999,5.556384671,5.316327446,5.4489716360000005,5.978763551,6.391166805,7.723811715,9.035238900000001,9.39290775,9.832410637999999,10.04504715,10.00459613,10.36820488,10.83631022,11.40288308,12.52025153,12.95664177,12.88361946,11.49684217,11.13574852,9.96443052,8.496653092999999,7.203611917999999,6.331420061,6.063072547999999,5.92839042,5.6375364260000005,5.758871636,6.491832799,7.023747375,7.640461485,8.129739953,7.655137298,7.341014265,9.49444332,9.868995375,10.37807794,10.77582322,9.464034825,8.722141523,9.231616515,9.69081648,9.792601778,10.10687642,9.197778758,7.929134843,6.8001229610000005,6.027451039,5.876402996,5.599408747999999,5.33206905,5.32705671,5.904305321,6.650591104,6.971759951,7.323613774,8.66275599,9.588201735,10.09181264,10.16673911,8.199765555,7.801507448,7.254029644,6.325885972999999,7.564406797999999,8.239489695,8.05167408,8.523556515,7.648399177999999,6.749580371,6.108968464,5.385037538,5.084850068,4.8862472210000005,4.857858821000001,5.273700255,5.935253404,6.471609521,7.114785574,7.250644976,8.792407942999999,9.47848767,10.04092669,8.352405599999999,8.07552729,10.17528773,10.29625727,9.81296775,8.27154816,7.64340021,7.522907827999999,8.070336578,7.285401364,5.985773693,4.886149114,4.22276316,3.9878921960000002,3.9600656780000003,3.9607880960000004,4.220586986,4.9500252410000005,5.280219866,7.037491178,9.28366191,8.671795148,8.720219535,9.818577653,10.6075263,10.51338884,8.583075832999999,7.372122885,7.449087285,7.171268051,8.28445806,9.058588199999999,9.185069528,8.335268212999999,7.170581306,6.083318123,5.299756399,4.649467639,3.96707136,3.510547023,3.531537314,4.1870703,4.746882746,6.15104715,8.019481837999999,9.116430787999999,9.693590213,10.42148998,10.63845655,10.92854353,11.56935611,12.4732586,10.48676189,8.116071952999999,8.78253042,8.306255497999999,8.659108222999999,7.60221786,6.268761345,5.102197046000001,4.240083386,3.980413819,3.836759423,3.72836087,3.8524385960000003,4.315081200000001,4.6245843110000004,6.101276036000001,8.283659828,9.412042935,9.530113883,8.08858881,4.92917319,3.2505786789999997,3.8133164739999996,4.702418291,5.303649435,6.814986068,8.811703665,8.34501195,8.681039437999999,7.762340738,5.716775107999999,3.647989505,2.801479205,2.535312326,2.451703453,2.424875837,2.708545773,3.375579497,3.7624171389999996,3.741413468,3.748601985,3.4231565980000003,4.169090093,5.821561568,6.4484876479999995,7.319359526,7.121233834,6.366020374,7.915810222999999,8.514107093,8.40923145,7.535318273,7.726126125,6.682315117999999,5.4733822729999995,4.3863153,3.5404649889999997,3.043877602,2.711368559,2.571981789,2.828989107,3.455504924,3.856068529,4.551178496,5.556241968999999,6.728384951000001,7.338124586,7.829579235,8.346140175,8.464741785,8.678408408,9.097589917999999,10.377467,11.41338491,11.53026074,10.3718036,10.11945633,8.935781393,7.558591763,6.902599459,5.737488919,4.953280586,4.928205506,4.574344961,4.451399918,5.165680748,5.720529904,6.362278957999999,6.782798276,7.200039956,7.51347624,7.97739423,8.072566268,8.25400497,8.624837903,8.9201379,10.38707696,11.42659805,11.21801957,9.803442525,9.64861293,8.56933203,7.2796576879999995,6.116825887999999,5.246832503,4.708246699,4.272833055,4.066087383999999,4.15741098,4.726547985,5.187174949,5.9130769160000005,6.812751919,7.2084993939999995,7.2639250010000005,7.708582935,8.076655515,7.92604449,8.055121178,8.606545537999999,9.781480088,10.76685987,10.53191756,9.909874493,9.874083525,8.647785863,7.351074623,6.259441245,5.604010822999999,5.244379845,4.939188953,4.67145237,4.786406213,5.433796376,6.072316838,7.099315991,8.317956908,8.377717028,8.717601878,9.202108815,9.256254578,9.007055633,9.100430543,9.17211504,10.13678547,10.52644144,10.09896995,9.346757647999999,9.56751468,8.408794432999999,7.127641958,6.056214023,5.238752111,5.015096478999999,4.904860661,4.759043471,4.990021399,5.681595079,6.24072078,6.899143444,7.711303155,8.31920553,8.488340812999999,8.635870403,8.912797763,9.132399818,9.202331783,9.542247847999999,10.78464833,11.49521896,11.11893666,10.12779983,10.26278073,8.955884272999999,7.556014245,6.385637175,5.551055711,5.219144228,4.9587789980000005,4.795284833,4.996884383,5.632225305,6.073092769,6.397971814,7.454835424,8.20069311,8.407991745,8.349783488,7.25647338,6.615419993,8.325412988,8.95251744,10.14945902,10.84367711,10.70371062,9.728413493,9.857293965,8.71606785,7.4399410989999994,6.200265304,5.33164095,4.980736976,4.717754093,4.43374524,4.530379958,5.14709406,5.597892559,6.003125133999999,6.941766176000001,7.342740045,7.333544809,7.5857895079999995,7.74081978,7.756383007999999,7.934138265,8.50023843,9.906663743,10.35925045,10.32518526,9.378245318,9.326601262999999,8.052615008,6.748340666,5.64366807,4.854224426,4.50464043,4.134436268,4.017961778,4.245390045,4.8141301610000005,5.305085355,6.1549847810000005,6.627803685,6.871722728,6.75583242,7.046182504,7.4930076979999996,7.85953287,8.06494965,8.275405523,9.558194588,10.83804046,11.14199165,9.976952452999999,9.76356231,8.564404417999999,7.25769525,6.1083619879999995,5.306659515,4.93118883,4.654711868,4.561600061,4.83958875,5.542868295,6.074127345,6.393610545,6.559490479,7.102785386,7.443669139,7.677483232999999,7.84033971,8.092825223,8.660370225,8.956704795,9.673603283,9.785208127999999,9.244245473,8.81503482,9.35453034,8.436112575,7.0682162889999995,5.819082154,5.197052471,4.995858724,4.844146234,4.73143992,4.830879585,5.447892469,6.176461144,6.755234865,8.015281103,8.297515118,8.752358272999999,7.95292116,6.053386777999999,5.566748265,5.853865301,6.270603068,6.676201312999999,7.635306442999999,7.835131155,8.104758517999999,8.423104575,7.035422025,5.662513399,4.633132938999999,4.056959036,3.8803097060000002,3.734719943,3.65009879,3.930410816,4.674217185,5.2162456310000005,5.6024009889999995,6.759034252999999,7.401898148,7.86724314,8.64486051,9.189756337999999,9.594663375,10.11188876,10.9648607,12.54316826,13.42225878,13.30727372,12.22600394,11.849837599999999,9.847420905,7.700297415,6.030438821000001,4.867664993,4.493188748,4.229140073,3.904836285,3.998969288,4.633400501000001,5.123704624,5.8602689660000005,7.292977849,8.106011602999999,8.735069265,9.353326313,9.754483013,9.998772188,10.30843138,10.60399448,11.69093213,12.14823686,12.20764914,11.08621375,10.97125099,9.612193193,7.961590192999999,6.371607975,5.03451261,4.552351313,4.277881069,4.025752313,4.11068562,4.436898023,4.69411047,5.429002545,6.87050532,7.716092528,8.281546087999999,8.864618647999999,9.046204507999999,9.335845553,10.05350659,10.91460351,12.53522612,13.14029678,12.25193969,10.88962654,10.8595079,9.648621848,8.249309242999999,6.851477152999999,5.801217885,5.404640962999999,5.045219576,4.5559767860000004,4.424001503,4.8539033510000005,5.197369088,5.806301576,7.0041528710000005,8.242143022999999,9.34586577,9.820267755,10.06486463,10.06671527,10.22853716,10.96714836,12.53940901,13.15016984,12.92781635,11.8582569,11.67037886,10.2891089,8.503756883,6.8928735560000005,5.660100878,5.030543764,4.582817779,4.290741915,4.478869684,5.122340055,5.360011511000001,6.073422761000001,7.0736745679999995,7.738839818,8.674051598,9.602007967999999,10.29906668,10.66319717,10.38433445,9.52671138,8.48562951,8.67022545,9.962294475,9.249137408,9.476329328,8.455684785,7.222564271,6.101151173,5.195661143,4.46550939,3.828585383,3.510431079,3.7063672189999997,4.395149325,4.877903723,4.989356951,5.406629846,5.746086599999999,6.246963908,7.367752695,8.09031459,8.275927268,8.06066865,9.035310248,11.12832365,12.36099823,12.4803401,11.18523423,10.53132892,9.193899098,7.655021347999999,6.05845263,5.008724029,4.451993014,4.131435105,4.006461045,4.2693725780000005,4.970609726,5.482403591000001,6.330809126,8.29492422,9.430718813,10.02733896,10.46950856,8.742855338,7.784579655,9.435610748,11.14262933,11.00380891,10.26545189,11.60946375,10.85352788,11.10319506,9.99954366,7.853789197999999,5.857865362999999,4.936878994,4.552975624,4.169558325,3.942415459,4.16256156,4.825497116,5.266520655,5.638695863,7.277994337999999,8.691327225,9.574221585,10.195809800000001,10.24023411,10.01304665,10.06696053,10.25222538,11.65657708,12.60359729,12.07893366,10.82579501,10.72582913,8.967166492999999,7.324015117999999,5.984904116,4.9979412530000005,4.584151133,4.198695900000001,3.9491402030000002,4.1265208730000005,4.650591401000001,5.03911023,5.822930595,7.369598876,8.361962047999999,9.162170625,9.811612103,9.933634057999999,9.806738003,10.08514142,10.93798403,12.24961189,12.23342881,12.03436664,10.94036534,10.86074315,9.45711387,7.839318518,6.552310879,5.578106299,5.097104438,4.829011106,4.687541805,4.919202023,5.600452241,6.132933157999999,6.04627407,5.974848217999999,6.942889939,7.871608867999999,9.033214343,9.452699085,9.705024052999999,10.1385826,10.57799184,11.96182148,12.41216513,12.33985186,11.02778252,10.84514425,9.65230083,8.21872683,6.848823825,5.756481409,5.432993689,4.9451556,4.4364387039999995,4.869863468,5.6888683239999995,6.275437035,6.72136143,8.12591826,9.01108245,9.556941503,10.23721066,10.41388674,10.39122419,9.225814867999999,8.569630808,11.25369905,11.73932084,11.83851523,10.99368612,10.97036357,9.51400215,7.994941875,6.87944637,6.08355447,5.771629916,5.706607729,5.688029959,5.948323837999999,6.038220435,5.933701537999999,6.032846884,5.661960439,7.149640069,8.643723368,7.85974692,6.8414926089999994,8.573167095,8.673289042999999,8.831703975,10.06587245,11.39329096,11.01933646,10.17369574,10.41478754,9.121567987999999,7.749417458,6.518531092999999,5.691918536,5.45777445,5.405064604,5.383463377999999,5.4027501860000005,5.993278826,6.3747473779999995,6.485415754,7.718344515,8.780305193,9.024781658,9.7372386,9.834635873,9.797034398,10.24948733,10.74339462,12.20888885,13.28572155,12.78804161,11.60320279,11.35081093,9.960604372999999,8.359776952999999,7.043096618,6.104509084,5.742701932999999,5.500990279,5.099829116,4.9973704539999995,5.427633514,5.788691494,6.586612414,8.37079161,9.547987065,10.10461552,10.41650885,10.68511502,10.35752912,10.64298728,11.24322398,12.79131926,13.69880709,13.70022071,12.19110485,11.52105213,10.08477575,8.412825705,7.003631123,6.116152519,5.826319721,5.669853536000001,5.53810122,5.646629096,6.104290575,6.273399098,7.02852783,8.4482733,9.531286703,10.05892919,10.35339083,10.67435008,10.9128376,11.177399099999999,11.88445128,13.29022106,13.97789725,13.88534732,12.54258409,11.99997592,10.72642223,9.29771787,7.950633503,6.5917094810000005,6.024592575,5.790167546,5.627908627999999,5.861294621,6.577818521,7.169350519,8.314335892999999,9.542131905,9.756266768,10.38647941,10.99470286,10.99218777,10.88586728,11.39981949,11.55568812,12.43184436,13.11111461,12.70760336,11.48990338,11.03808368,9.403467555,7.717479397999999,6.485059005,5.661090859,5.367093004,5.195812763,5.128021301,5.385554827999999,6.24229494,7.08836376,7.827037388,9.048157717999999,9.919145535,10.14439763,10.54360112,11.46025743,10.61318079,9.269320553,11.70046628,12.97040787,13.31212999,12.99245949,11.99667599,12.0736939,11.20622898,9.842783153,8.455203173,7.49269554,6.90890502,6.122293084,5.48263548,5.577526579,6.240118763,6.567682354,7.208347777999999,8.935701128,10.19514535,10.77021778,11.51470198,10.07196395,6.8245380529999995,5.527162369,5.8232026160000006,7.116912694,8.468951438,9.598565333,8.771533598,9.029905478,8.282259585,7.018668146,5.907194996,5.229284853999999,4.940714058999999,4.603250648,4.416911089,4.669927264,5.414692402999999,6.014166551000001,6.459529065,7.2110635389999995,8.621355128,9.59126979,10.49200613,10.92942649,10.93635636,11.43810325,10.31893767,8.401177815,8.273175833,8.580761415,8.371130528,8.790789188,7.814234513,6.600012844,5.630579797999999,4.970413515,4.894648688,4.8530917460000005,4.771458378999999,5.014717433,5.59228266,6.011111876,6.661748468,7.920925125,9.441260782999999,10.39543384,11.01985375,11.19637822,8.388187643,6.205219672999999,6.943799651,9.815019068,9.669126067999999,8.644468088,8.200443383,9.034222155,8.330960453,7.14546609,6.036017501,5.169123386,4.921079419,4.7707805510000005,4.660776623,4.975903009,5.7969324229999994,6.4161125629999995,7.278226226,9.08195088,10.0743854,10.85034388,11.9027927,12.04677709,12.1751269,12.50184321,12.9548714,14.22048293,13.90906229,11.94177659,10.41567941,11.5814767,11.07741986,9.894940035,8.592614438,7.467914779,6.87313635,6.400116776,5.829682095,5.807331694,6.477580627999999,7.024866679,7.851314242999999,9.47575407,10.69702156,11.14637075,11.70039938,12.05578503,12.31372436,12.3741088,13.05383391,14.50556204,15.0,14.99055504,14.12430308,13.79827797,12.28731593,10.61716748,9.127619362999999,7.913268375,7.307604607999999,6.7859465960000005,6.49876713,6.595384009,7.151009096,7.533155475,8.285559525,9.774527917999999,10.79421369,11.47297558,12.10246134,12.24987945,12.40292975,12.75038217,13.39627844,14.45961261,14.72574381,14.06172463,11.69893225,9.85134516,8.918652923,7.779246232999999,6.689231614,5.950277047999999,5.87565828,5.917531834,5.825088934,5.679597277999999,6.08133816,6.485339944,6.941775094,8.555481203,9.702598155,10.33719882,11.2878133,11.74741015,9.69809418,7.211732445,7.290034658,10.36102082,10.90296454,11.14612549,10.54815415,10.3813645,9.254577848,7.567697813,6.188925105,5.622454811,5.385010781,5.238546979,4.930791945,5.003573449,5.642348093,6.007076141000001,6.67563051,8.870687858,9.993733087999999,10.052989300000002,9.369763575,9.057299438,10.060333900000002,9.688323683,10.25911066,10.62196131,10.14606989,10.08960971,9.703088685,10.22973674,9.296603025,7.789288755,6.610612785,5.879453208999999,5.797623626,5.7962991939999995,5.725332656,5.786903284,6.315299411,6.694872727999999,7.335127886,6.800020395,5.445988312999999,5.679039855,7.618797825,8.587009005,9.614017073,10.23319276,10.70154336,11.92596363,12.86584884,12.69951405,11.36999071,11.11264448,9.73746603,7.981898198,6.679412062999999,5.687998744,5.304871305,4.906488334,4.4693132360000005,4.597493591,5.272072583,5.928974599,6.6654809660000005,7.69319808,8.820270135,9.28489716,9.918521228,9.92563839,9.845012843,10.41088112,11.07651906,12.57322893,13.75917815,13.45313105,12.13979525,11.47122305,10.1213471,8.666011335,7.400332908999999,6.581140755,6.030898136,5.480575249,5.203616674,5.333348891,5.989015661,6.656776263999999,7.919426775,9.48660819,10.171822800000001,10.63171843,11.05521215,11.04973158,11.02189169,11.43503519,12.27437481,13.859585500000001,14.33360843,13.51430033,11.92550432,11.74122945,10.57810779,9.201511253,7.831617165,6.850897436,6.4137045,5.9507229829999995,5.817655151,5.737078658,6.080138584,6.557992125,7.58852757,8.965962465,9.849333983,10.50638762,11.33912735,11.48930582,11.38543353,11.81399312,12.24632533,13.06943727,13.90868324,13.96622705,12.79830265,12.41346281,11.01105094,9.399026017999999,8.055928328,6.93758328,6.343228493,6.002166367999999,5.68600986,5.781989048,6.471921675,6.806027175,7.201056694,9.688667055,10.85426367,11.13087442,11.70488998,10.72676114,8.280221648,8.33979894,7.288473878,7.748695043,8.86111803,8.30707602,8.49449475,8.8127427,7.856001045,6.655046025,5.640390428,4.877404275,4.734797831,4.409579873,4.079844563,4.308155786,4.996028183,5.521931516,6.654363739,8.159965612999999,9.36936669,9.856076558,10.55190002,8.396638162999999,6.378756356,6.1691120889999995,7.847389988,9.69368832,10.36750922,10.68396449,10.01021495,9.565592693,8.3648874,6.7464766460000005,5.297192258,4.504372868,4.41584976,4.32203337,4.169718863,4.4081305760000005,4.974792623,5.5225424510000005,6.264038865,7.905682972999999,8.987193563,9.538840882999999,10.43392273,10.58820382,7.789297672999999,5.50199364,6.404085622999999,10.26994695,11.29942997,11.36513891,10.8616484,10.42913336,8.69128263,7.1943051979999995,5.928715953999999,5.009178885,4.783962473,4.420264541,4.041752558,4.1507352939999995,4.662060923,5.050726909,5.789792959,7.154193094,8.385195405,9.00562863,9.768922478,10.22188823,10.26566149,10.90554206,11.69602919,11.49981212,11.14656697,9.604157393,8.507172765,9.186322613,8.095184227999999,6.705503884,5.546181615,4.686770333,4.404157271,4.246687721,3.987954626,4.329154995,4.969824878,5.2768129010000004,6.140643423999999,7.300442846,8.507471543,6.658024886000001,6.308681696,8.679576765,8.320017135,8.475323888,9.341821118,11.72573757,13.63714727,13.925802800000001,11.62340823,10.50900527,9.70084116,8.372660093,7.163455223,6.191136956,5.663503384,5.186724551,4.934738493999999,4.984322314,5.524232558,6.065346829,7.389982691,9.213226042999999,9.85269189,10.27797383,10.66339339,10.91258788,11.657299499999999,12.37022914,12.57115086,13.84709478,13.29277628,10.14233294,8.474115398,9.253645837999999,8.712955208,7.709211712999999,6.705263078,5.752971877999999,5.3923955139999995,5.206234328,4.970141494,4.977606491,5.491358025,6.118217212999999,7.70574231,9.736774823,10.28217902,10.88769117,11.73817923,12.05734136,12.02742785,11.05487324,8.556337402999999,8.214267458,10.57419245,13.2568337,12.23180114,11.88306442,10.61602588,9.05691147,7.683164483,6.509656931,5.997568748,5.834266335,5.476343299,5.594784371,6.297466361000001,6.95112195,7.66364133,9.509654258,10.15791846,11.0068725,11.5350635,11.67153829,11.74131418,12.15728493,12.54874695,13.67124368,14.46199391,14.28966126,13.03503763,12.36732608,11.11209152,9.50640783,8.007147195,6.885560179,6.300133069,6.01074621,5.958865808,6.359362523,7.176405255,8.088584355,9.022498455,10.29569985,10.77390122,10.94407108,11.48461901,11.93226919,11.8123922,11.86667621,12.58402508,13.93518086,14.3938457,14.16795593,12.99963909,12.30461385,10.89086179,9.391422773,8.409695228,7.731579945,7.449635786,7.086892166,6.7513150689999994,6.96258255,7.59575622,8.25843759,9.095685765,10.42497722,10.58302202,10.86705763,11.06771625,11.21901401,11.18518517,11.50155127,11.84217638,12.87338965,13.4258798,13.52137291,12.40662212,12.10173446,11.00789369,9.702941528,7.574627685,6.47619822,6.551579543,6.442690455,5.972538258999999,6.082591245,6.811070733999999,7.417639751,7.980047558,8.382452888,8.805005685,9.288973028,10.07843451,8.544662752999999,7.605584685,9.605883172999999,10.42147661,11.72959493,12.51796386,12.38840556,11.42613873,11.25373473,10.23468665,8.77028943,6.968397577999999,5.858284541000001,5.869477582999999,5.799344948,5.50873176,5.406473768,6.014581275,6.708835038999999,7.419004323999999,7.0324832960000005,6.488296511000001,5.763906274,4.453304074,4.679586278,6.280364648,8.30823546,8.425146968,9.894748283,10.63027805,10.53862,10.05067934,10.51851713,9.638066497999999,7.776521558,6.315419816,5.698736925,5.48758539,5.190216244,5.235577035,5.793431813,5.986892996,6.32671542,7.080283365,8.246415105,9.396586733,9.210015285,9.678954532999999,9.972292402999999,10.6859177,10.98738056,10.98867824,11.67126627,12.14999385,12.07516549,11.32199443,11.46382048,10.57136075,9.254738385,8.056664123,7.021896735,6.607535812999999,6.225264574,5.937104044,6.166405248999999,6.890764271,7.490733412999999,7.6094509729999995,9.118731825,9.48512322,9.888652313,10.94701873,10.65270426,10.77427136,10.88353949,11.21504963,12.56732918,13.04526744,12.96985937,11.88324725,11.53454175,10.43377111,9.16148388,8.019838583,6.979367647999999,6.550531586,6.28077045,5.777694668,5.852242088,6.57508938,7.31847657,8.426217218,9.87678591,10.1633589,10.19131474,10.60590309,10.79685365,10.82348951,10.77659023,11.35587678,12.76242249,13.41302786,13.53991946,12.37224478,11.83716404,10.45707136,9.089188448,7.948435028,7.152560962999999,6.7137938660000005,6.191194928,5.83266096,6.135733646,6.696107973999999,7.24825029,8.140446915,9.52434345,9.64041213,9.827001413,10.82459097,11.01692393,11.24309465,11.18110484,11.53379258,12.690430300000001,13.41934235,13.24545337,11.88447804,11.47817075,10.08272444,8.649805958,7.395222461,6.564690112999999,6.268703373999999,6.017359466,5.8993777089999995,6.169009526,6.691015365,7.15551753,7.73779632,8.77283127,9.219290798,10.04572052,10.9609632,11.07699176,10.92775422,11.15987375,11.64521012,12.85924896,13.38822481,13.0347344,11.84831694,11.55322208,10.2535409,8.91566514,7.659708158,6.794040367999999,6.364642425,5.675838023,5.578480886,6.182543738,6.926296594,7.2368253639999995,7.154616735,7.817944718,9.494545882999999,10.27237285,10.71176872,11.18518964,11.09721949,10.95626748,11.56509295,12.7537713,13.26598435,12.74898638,11.67142235,11.82889635,10.48153997,8.93610693,7.862520653,6.521469821,5.764182754,5.238511305,5.139843113,5.57903385,6.002799596,6.640660072999999,7.183691876,8.378542012999999,9.605067105,10.40708619,11.12619653,11.37221148,10.30964433,7.395583669,6.643242053,9.492735375,11.15160161,11.16334315,9.224200567999999,9.038003708,8.182717358,6.910434588999999,6.027259282999999,5.1832997480000005,4.7337186639999995,4.557595538,4.435096433,4.54467672,5.151080745,5.941255725,6.4327549610000005,8.27093277,9.40323567,9.718571648,10.5263032,10.98361685,11.19603038,11.8592558,9.28437987,7.346900644,8.75958246,10.62027566,8.530571115,8.15454747,7.569423593,6.472818011,5.474363336000001,4.723796546,4.522772258,4.439390813,4.422025995,4.746971933,5.321549378,5.95326483,6.777950933,8.438667803,9.321290145,9.96233907,10.76393452,9.35464629,8.685356123,10.20317669,8.887285665,7.001517379,7.395391916,8.472148808,9.006386723,9.707730900000001,8.706984098,7.43142369,6.167992785,5.283653588,4.910497316,4.5818055,4.4196892839999995,4.641458599,5.2067560760000005,5.817450022999999,6.590478694,8.506303185,9.566564835,10.01436663,10.79890496,11.0612011,11.27128685,11.5426043,11.99402711,12.813665199999999,12.91591427,12.71787776,11.51939324,11.43018785,9.91318335,8.220764767999999,7.039025205,6.120589601,5.605500255,5.335623173,5.239340749,5.467277385,6.1676583339999995,6.730449641,7.433889724,9.361990882999999,9.789056573,10.3391119,10.81054394,11.12007826,11.46361535,11.63112741,12.01720696,13.28185973,13.83597755,13.2382604,12.11028755,12.08132835,10.53637247,9.195852308,8.006986657999999,6.855111547999999,6.384865702999999,6.131871825,5.991615476000001,6.264944119,7.003158428,7.684653915,7.356189529,8.081667855,10.01379137,10.25933809,10.72838436,11.12411846,11.23308782,11.32119174,11.74010568,12.27556547,13.17278335,13.48187174,12.17847143,11.75236005,10.41696371,8.971880055,7.026645971000001,5.996293365,5.925255476,5.491326806,5.22499047,5.548027796,6.212796153999999,6.894902576000001,7.6519622179999995,8.778748868,9.42068967,9.393527602999999,10.0140188,10.65595514,10.70370616,10.81575695,11.54518628,12.48862562,13.46174657,13.2826535,12.09209775,11.89792307,10.49794155,8.954952263,7.64909484,6.632445896,6.14603481,5.838533958999999,5.665835636000001,5.727013841000001,6.484943059,7.2315142429999995,7.549601663,8.00372685,8.519890905,9.272473335,9.946503818,10.12774631,10.255231,10.4817228,11.03377592,12.44280551,13.64970488,13.21374719,11.78140398,11.74083257,10.46937924,9.09548955,7.738723867999999,6.757500229,6.391313966,6.0520445060000005,5.870391754,5.940689385,6.486989914,7.327248165,8.111617035,9.45809493,9.94650828,10.48780985,11.31975582,11.28151666,11.57072514,11.93159136,12.04893543,13.24086021,13.77467003,13.83577688,12.57852667,11.99251985,10.52278921,8.660762648,7.017120739,6.057177251000001,5.5721396510000005,5.321941804,5.101572735,5.211995846000001,5.878217962999999,6.746124356,7.003934359,8.352356542999999,8.92724169,9.488293837999999,10.72004087,8.179475392999999,5.65190454,6.0274064439999995,8.426734508,10.91750657,11.74832878,11.86876765,9.91370064,9.287697653,8.121721988,6.867241054,5.762314275,4.947242588,4.707680355,4.437830033,4.355603565,4.577899088000001,5.12796333,5.849535244,6.060147195,7.709688862999999,8.93323509,9.391511963,10.32344165,10.467671300000001,7.692930518,4.948375271000001,4.763186231000001,5.86934826,6.860926575,7.425234071,7.461466519,7.952760623,6.95778426,5.67499074,4.531048864,3.726523606,3.489008229,3.394192939,3.328376983,3.594097925,4.207030478,4.88839218,5.057465028999999,6.739355021000001,8.232800625,9.085183928,9.75872388,10.06317452,10.2835748,10.62453883,11.11530673,12.41266457,13.01311087,12.8835704,11.83994669,11.58770199,10.370189300000002,9.050267003,6.970208085,5.629884135,5.783518616,5.584251322999999,5.201271041,5.32941126,6.010086221,6.754454471,6.571481745,7.329839063,6.782891925,6.944276805,9.264816585,9.817792800000001,10.08725516,10.16919623,10.80824735,12.14939183,12.78680637,12.89969105,11.97372356,11.58465178,10.27872746,8.73973377,7.362009015,6.511280145,5.860817468,5.256157061000001,5.01660375,5.106103463,5.543175993999999,6.157513249,6.260622982999999,6.45827598,7.318097524,8.287387868,9.668934315,10.28425709,10.37611136,10.74446487,10.22489386,9.862618462999999,11.02490177,11.70477849,11.02377354,11.31614372,10.28522032,9.03499809,7.220307828999999,5.498818564,4.859776354,4.629146254,4.587152295,4.900133723,5.6043274389999995,6.32743338,6.331955186,6.993945352999999,7.789707937999999,8.301162885,9.126236963,9.360648608,9.26740302,9.079235115,9.463232138,10.54362342,11.35565381,11.61266558,10.89601237,10.91459014,9.6111051,8.222535143,7.045758863,6.273202886,6.090894604,5.9610553610000006,5.67599856,5.81761056,6.114096746,6.516952474,6.751511283999999,7.697385443,9.309009015,9.98984451,9.988613723,10.02343255,10.28644664,10.88543918,11.47734131,12.51920357,12.63284189,12.29745209,11.17895096,11.09765205,9.982878968,8.500283025,7.163990348,6.489099199,6.18194172,5.8888803339999996,5.800272499,6.071897655,6.795547639,7.312692758,7.498675564,8.54846214,8.812408253,9.039189907999999,9.873164895,10.650131199999999,10.866424400000001,11.14123801,11.49394803,12.30951025,12.94691141,13.12535787,12.04849395,11.61984965,10.32904708,8.961467407999999,7.781975377999999,6.979911694,6.766927354,6.448902368,6.206321138,6.154217768,6.389302785,7.014364845,7.491041111,8.863276373,9.254894468,9.526907588,10.41442633,10.90729013,10.70089676,10.85315329,11.43605193,12.68246139,13.292499800000002,12.93100481,11.79506752,11.82776813,10.78898285,9.423592725,8.064146962999999,7.03066833,6.78944721,6.581029271,6.232497686,6.349266491,7.012206506,7.734567727999999,7.907943877999999,9.225935265,9.785654062999999,10.07199963,10.78836745,11.10417612,11.3048169,11.66889834,12.00565717,13.0706636,13.48482385,13.25187488,12.34282626,12.082443199999998,10.92237621,9.377010067999999,8.09410506,7.16733042,6.853733599,6.702917445,6.54570654,6.788118315,7.507375815,8.29986075,8.65991091,9.264887932999999,9.412069695,9.908260199999999,10.57035293,10.79122591,11.17118719,11.19919208,10.44244014,8.527248878,7.883176493,8.505866167999999,9.04810866,9.415775437999999,8.4740931,7.406634007999999,6.575187487999999,5.9456214560000005,5.432284646,5.047904123,4.947318398,5.243916071,5.93548083,6.665124218,6.892579238,7.864839533,8.388325883,8.86441797,10.14462952,10.69365473,10.58447578,10.81057069,11.68392198,12.86382428,12.59306424,11.65113218,10.66816938,10.37745809,8.948138333,7.548201412999999,6.392473402999999,5.512785334,5.2140560780000005,5.021486768,4.872128831,4.967171546,5.693952015,6.457651669,6.279517365,6.425865225,7.96748103,9.171526403,10.0843967,10.51271102,10.63739075,10.97076938,11.41953886,12.74146787,13.73946323,13.53261946,12.33915173,11.95297408,10.88242019,9.57183582,8.430872812999999,7.59563136,7.324996181,7.168373914,6.900405446000001,7.000059161,7.517565488,8.12176212,8.378943353,9.125206845,9.963766073,10.44070544,11.21571854,11.52854834,11.588183599999999,11.79406862,12.3372565,13.44699494,13.97917263,13.93617085,12.69980391,12.12352298,10.97202246,9.650579513,8.50752951,7.703392223,7.301785118,7.050574991,6.853822785,6.899290601000001,7.54823709,8.360740178,8.83868736,9.732195045,10.02022179,10.3250604,11.08096952,11.49125011,11.30218141,11.49672176,11.84380406,12.8228649,13.4897247,13.43954779,12.60143003,12.27078056,11.12771272,9.713487953,8.429410133,7.57130991,7.113911535,6.7530720639999995,6.543240506,6.690119029,7.27068096,8.120633903,8.513081438,9.723682095,9.937268445,10.44036207,11.26005367,11.57337401,11.64892033,11.69796456,12.38070868,13.62968673,13.81509875,13.25663303,12.17581811,12.20134805,10.9806023,9.660733515,8.486392065,7.565106915,7.293811751000001,7.120836949,7.000652258,7.128052222999999,7.61182782,8.32482435,8.641368818,9.7366455,10.1345647,10.76195901,11.54480723,11.77176281,11.94877334,12.09857723,12.39292737,13.59033719,14.12874908,14.05179806,12.65584782,12.33381386,11.15684137,9.900331425,8.81096787,8.020329112999999,7.80851313,7.418518249,7.077036941,7.322860136,7.80513738,8.276275103,8.47756695,9.453238673,10.1848754,10.5629905,11.1556418,11.89388732,12.332997800000001,12.71339609,13.1080421,12.45646904,11.10652622,12.7266672,12.66985473,12.4636754,11.24912374,9.67230114,8.127113377999999,6.941859821,6.572172949,5.953001726,5.454657345,5.64725787,6.334715543,7.151544221,7.436948857999999,8.25547656,9.157220715,9.84141858,10.83124883,11.26202918,9.21259281,6.996634358,8.997985253,11.75556635,11.36244545,9.915292635,9.495981803,9.478465372999999,8.316877733,6.9007711160000005,5.7225321639999995,4.77086082,4.407947741,4.263963353,4.186062484,4.47395991,5.20429896,5.946473198,5.920011251,6.890425358,8.463051683,9.34023804,10.06094929,10.89109814,10.9833359,11.16651822,9.82354986,9.71322039,11.87721817,11.73674777,11.32051838,11.40752975,10.34890023,9.07310793,7.763598278,6.526071900000001,5.910802635,5.515037317999999,5.200075928,5.172467921,5.673447795,6.515851005,6.3098678889999995,7.800602197999999,8.705521425,9.607863135,10.7597427,11.068621499999999,11.97754971,13.0879972,13.6144535,14.71442591,14.91354605,14.61614123,13.58073614,12.62257195,11.19068359,9.905883345,8.592226477999999,7.205284185,6.570861892999999,6.444657041,6.601435384,6.598411927999999,7.056216105,8.036530035,7.80853989,7.93853967,6.613078819,5.538408919,5.8426900989999995,6.6011633629999995,8.157397012999999,8.992674135,9.182398365,10.763925599999999,12.14689904,12.57462026,11.66471544,11.1375947,9.831509843,7.985412188,6.485652101,5.68293735,5.488838475,5.268041306000001,5.132213118999999,5.379146700000001,6.083331499,6.943978027999999,6.532145572999999,7.0948164789999995,8.553318405,7.88794803,6.784956615,6.31343985,7.392439808,10.38808925,8.391175425,7.006306747999999,7.4610072,8.048713057999999,8.07225411,8.441570858,7.621027515,6.358113896,5.180253994,4.402168388,4.1296023,3.960342158,3.846663701,4.151310551,4.924459628,5.70716961,4.893734516,4.967403435,4.81700646,4.65147882,5.090830091,5.935810826,7.230867634,8.22430551,9.313307858,10.42281887,10.7177978,11.044656800000002,10.14447344,9.62366271,8.548087553,7.251189019,5.340568623999999,3.966634343,3.8205362060000003,3.6816979410000004,3.505619411,3.709132033,4.366051886,5.261370075,5.234199086,6.2591469260000006,7.293918776,8.664669068,9.811478325,10.70345198,10.81452616,11.02138778,11.45281473,12.62010591,12.82191951,12.54356961,11.73945908,11.27860914,10.09054172,8.801117108,7.63375458,6.470155762999999,5.834591869,5.457520263999999,5.285339231,5.470225031,6.134395833999999,6.855588701,6.783030165,7.350410175,7.646365695,8.476153327999999,9.919836743,10.1983338,10.63603064,10.68844617,11.41443287,12.8899384,13.66603958,13.19565996,12.12955652,11.64285557,10.41355675,8.909992815,7.598574547999999,6.762115683999999,6.560337757999999,5.8398138,5.225195603,5.247563843,5.7790503189999995,6.631250783,6.382640475,7.050512561000001,8.247079552999999,9.540258968,10.80397973,11.20228243,11.35643866,11.49045188,11.87950137,12.29805857,12.70290317,12.32398539,11.22560498,10.95282038,9.929705347999999,8.635455683,7.35352728,6.458093145,6.028860203,5.751255018999999,5.627369044,5.709961181000001,6.14051856,6.84283488,6.5250596210000005,7.97118231,9.33362478,10.08894527,10.6679375,11.18501572,11.11544051,11.42013195,11.99271605,12.84389978,13.23673082,12.91606589,11.95803101,11.43202065,10.18361339,8.938332158,7.88767155,7.108997298999999,6.729789652999999,6.323094405,6.02364273,6.194798108,6.931429339,7.93568121,8.052913793,9.120720705,9.684988073,10.59890633,11.20149758,11.43031271,11.35403951,11.71559249,12.30522479,13.42961675,13.61563078,12.99239706,12.07819787,11.81021156,10.6378367,9.12815895,7.723834005,6.7462848939999995,6.11573334,5.699236376,5.577571174,5.7307240429999995,6.475547153,7.483063283,7.33380345,8.72463432,9.511014368,10.40606054,11.34270824,11.7594906,11.46142579,11.43490587,11.69993115,10.42559707,9.952421415,11.41181522,10.48459018,10.00712906,8.799404707999999,7.488963041,6.407791365,5.523942698,5.217797494,4.7351947160000005,4.319036666000001,4.501942504,5.427909998,6.383670593,6.333194895,7.4230177610000005,7.687878045,8.978970465,10.77101601,11.08736873,11.04771148,11.44197845,11.78234491,12.77434687,12.92945294,12.7347476,12.23254139,11.75871021,10.51244345,9.052835603,7.760106585,6.769549466,6.42739479,6.219641299,6.04442343,5.9602526739999995,6.244323956000001,7.108265962999999,7.117340798,8.261180108,9.241373633,10.026170599999999,10.6736232,11.64719901,10.59284603,9.65066424,12.27013841,12.97418942,12.38068192,12.13249971,11.66508557,11.43577099,10.51029403,9.20347338,7.88084424,6.741945919,6.225434032999999,5.835778065,5.644778456,5.732619278,6.372517687999999,7.435539694,7.507705808,8.40809877,8.843632815,6.664780845,5.085336139,6.118819226,8.955398198,9.735245257999999,7.9054510879999995,8.082791618,11.1541925,11.49460356,11.01837323,10.94229625,9.48883788,7.548906,6.238370685,5.454510184,5.167054238,4.926965798,4.830513915,5.124262046,5.849254301,6.750753187999999,6.60784797,7.690103272999999,9.157153823,9.953732475,10.60595214,10.87735433,10.88407016,11.15154809,11.58597621,12.71298137,13.51999496,13.17495506,12.23908775,11.48952433,10.30968,8.90242971,7.496294258,6.514785214,6.449138715,6.283405942999999,5.907524992999999,5.953068615,6.531044108,7.267251698,6.826781119,7.976288303,9.562872472999999,9.892977907999999,10.39501466,10.81282714,10.92937298,11.25340474,11.57225024,12.67375223,12.58608086,12.42744296,12.04375809,11.62044274,10.37454165,8.79652395,7.37794683,6.403657523,6.133553013999999,5.8869449629999995,5.62919739,5.710001313999999,6.170325041,7.063587458,7.181640562999999,8.91265506,9.803589683,10.41163475,11.26665801,11.62904488,10.76303372,9.25936722,7.98473436,8.883963428,11.57323577,11.79856367,11.06287337,10.82081388,9.65263083,8.166458468,6.854571964,5.938406183,5.71131237,5.431803034,5.0493890960000005,5.149412936,5.647021522999999,6.268850531,6.077717145,7.68779778,9.193613699999998,10.47425334,11.29377103,11.71318442,11.94949577,10.11959011,7.26264516,8.83247991,11.6944372,11.30564635,10.45137673,10.1759834,8.978591423,7.784227358,6.497259862999999,5.584175513,5.28520545,4.901146001,4.613832754,4.711582313,5.42023095,6.2174472860000005,5.910869524,7.378116288999999,8.877519623,10.11616976,11.08561619,11.44833306,11.79810435,12.16958835,10.31966901,8.406029618,8.028645855,8.031276885,8.508220717999999,8.665556483,7.895203433,6.605662875,5.38109991,4.5287835,4.1506639430000005,3.8340659589999997,3.5172227119999997,3.6610911560000003,4.330644428,5.231724131,5.476998828999999,7.547251567999999,9.141376545,10.01943248,10.8343035,11.34874623,11.34330134,11.56507511,11.49731933,12.28455557,12.53039215,12.06063684,11.39564105,10.77827588,9.614663685,8.19452133,6.893546925,5.884496764,5.459691983,5.255082353,4.901872879,5.188575195,5.669059766,6.403657523,6.35536692,7.04070639,8.577684442999999,9.82023654,10.76201252,11.03262541,11.13912426,11.51566966,11.75663214,12.83674248,13.61093059,13.09930619,12.31699754,11.63525234,10.42563275,8.966154218,7.150875315,5.96888157,5.717073889,5.553258645,5.251947409,5.182804759,5.806141039,6.6791311239999995,6.309109796,6.754945005,8.13904221,10.01524067,10.83276501,10.87218591,10.92305403,11.28086113,11.49510747,12.52782355,13.25576791,12.55895447,12.21180974,11.81651712,9.5024925,7.37837493,6.325444496,5.549780332999999,5.242596094,5.024153475,4.682257443999999,4.703470703,5.337224093000001,6.226125236000001,6.189116857999999,7.541191275,8.867989935,10.36924391,11.2240442,11.50488689,11.59342783,11.79449672,12.53960969,13.68258387,13.38865291,12.51846777,12.00257128,11.62137029,10.42459371,8.936164905,7.801703663,6.974819081000001,6.510762855,6.162837746,5.9820902479999996,5.720815305,5.9591601260000004,7.042699732999999,6.958087496,7.995735645,9.00763089,10.15915817,10.92644762,11.30694403,11.523174800000001,11.73619481,10.25280956,10.51193062,12.73445327,12.00979547,10.77495364,10.342679400000002,9.799362195,8.599865385,7.296482918,6.550509292999999,6.2803824829999995,5.9117703189999995,5.722126361,5.950856764,6.6398618439999995,7.559274052999999,7.530533362999999,7.978736498,8.20096959,10.55342959,11.24024066,11.32249388,11.36139749,11.82882055,12.37200843,13.07090441,13.00503048,12.60421715,11.83195103,11.23632532,10.08170324,8.730458265,7.559309722999999,6.53597172,6.078372671,5.590744174,5.01302733,4.996862085,5.482367918,6.3760985660000005,6.193313133999999,7.625625135,9.076755705,10.0223177,10.68508826,11.28971299,11.090829199999998,10.33790341,8.315183175,7.281749134,7.787933108,8.396513302999999,8.88075267,8.79147147,7.844049915,6.496385824,5.4164226410000005,4.66981578,4.265903183,4.090926116,3.946861459,3.995910158,4.5943006760000005,5.5084954129999995,5.289272404,5.3543481,4.733611638999999,5.761609691,9.150366652999999,10.22619153,10.34419559,10.29658281,10.70702394,11.59089044,11.92677524,11.47732793,10.8152352,10.28376656,9.22771902,7.912220423,6.133593146,4.828797056,4.844208664,4.860097429,4.459154775,4.45525728,5.024581575,5.859136283,5.8353900979999995,6.528983873,6.495217466000001,6.474151365,9.110811975,9.95280492,10.14557045,10.55594468,10.84076513,11.66433194,12.25506125,11.63652326,10.38599333,9.582003203,8.547168923,7.407458993,6.244078691,5.328033315,4.876128893,4.602742279,4.336677968,4.341074914,4.789344941,5.679441198999999,5.573548815,6.589403985,8.898862207999999,9.939096795,10.58271878,10.83853991,10.78776098,11.20291566,10.64367848,10.40756335,11.423958099999998,10.59887511,10.36978349,10.11608504,8.98754139,7.510626697999999,6.235035071,5.402892888999999,5.16107421,5.012630445,4.877769941,4.981196291,5.602494634,6.489933105,6.306572407999999,7.532905747999999,9.385821795,10.2854745,10.65419369,11.2581183,9.741626625,7.919047725,7.836607215,9.036460763,10.06381667,9.402838785,9.747999083,9.42189816,7.495527244,5.777253191000001,4.767168458,4.145696194,4.129138526,4.226700791,4.418467414,4.8479991380000005,5.576153092999999,6.53682792,6.52498827,6.761527046,7.163959133,8.27669874,7.013419455,4.862897918,4.780207676,4.759529543,4.664928304,6.367126301,7.60399269,7.498653266,7.9367247,7.543545825,6.5659209,5.592385226,4.7399974689999995,4.057498624,3.897910871,3.770007,3.330053709,3.3569749730000003,4.2686367789999995,5.299051819,5.325634166,6.266518279,7.219902026000001,7.8176994529999995,8.402925892999999,8.819275695,7.094624726,5.214845389,5.288309175,7.139981055,9.165095978,9.384426015,9.763080698,8.545358415,6.6166686189999995,5.374236926,4.32030759,3.71746661,3.551756133,3.5890722060000004,3.892314353,4.52018136,5.504125223,6.644677969,6.878126396,7.363676824,5.685635273,3.63454894,3.458876213,3.4625596589999996,3.355819994,3.53106462,3.904747095,5.3259061910000005,6.676005097999999,7.545079853,7.887689385,8.165972392999999,7.5758451,5.691972048999999,3.80403651,3.0589458389999997,2.964959993,2.967889805,3.0829016160000005,3.785164425,5.244660788,6.658974735,6.7111628329999995,7.2171996410000006,8.344485743,9.41255577,10.25070027,10.40398692,10.35801966,10.83227894,11.190309,12.17408786,12.17292843,11.51346227,11.031220699999999,10.48034485,9.56303301,8.144964263,6.801661444,5.802158816,5.429047136,5.116507189,5.002405091,5.033839245,5.376720799,6.183029809,5.815050874,5.854556501,7.83079218,9.35538654,10.24718183,10.69344068,9.447664448,6.52128699,6.372749576,9.667083668,10.24844829,9.665063573,9.48058803,9.168538612999999,7.987285125,6.02543094,4.618573069,4.172010983,4.195730415,4.112277618999999,4.106520563,4.355808698,4.902782591,5.5476933410000004,5.233333968999999,5.074192155,6.188323091,7.63755843,8.84974662,9.744244282999999,9.905919023,10.13825261,10.24580387,10.82484516,11.39365217,11.04070134,10.75780733,10.30444024,9.020371335,7.450764011,6.08418324,5.137666935,4.862006044,4.5067185,4.119412624,4.283441914,4.950662933,5.702402535,5.595096529,6.86998803,8.435827178,9.816575392999999,10.49040967,10.711429800000001,10.96601568,11.298275,11.741519300000002,12.35046964,12.51022238,11.9892422,11.49295805,10.81655072,9.69078972,8.165209837999999,6.468657413,5.3500804760000005,4.902791513,4.596307399,4.323286455,4.289243565,4.826397911,5.67153918,5.403588551,6.42502686,8.369855145,9.954472725,11.27025227,12.01194044,12.28583987,10.55346527,9.389705917999999,13.10822494,13.16373081,11.81119709,11.43934741,10.94446351,9.731820458,8.082448245,6.640080352999999,5.733158861000001,5.289589016,4.793617024,4.4837972960000005,4.571593526,5.12660322,5.823314104,5.713368142999999,7.2358443,8.889903315,10.00727176,11.09299646,11.28515105,11.41477178,11.826541800000001,12.23572538,13.35483299,13.44910424,12.67550922,12.01140085,11.10539799,9.780962798,8.072936392999999,6.48079584,5.4880491639999995,5.063610048999999,4.744960755,4.592601656,4.706436191,5.289736178,6.127318804,6.061739193999999,7.386642619,8.93788176,9.60273039,8.088678,6.235182233,5.625014494,5.160458816,5.334240769,7.451553318999999,9.645188122999999,9.114901223,9.033227715,8.704223745,7.624706497999999,6.112032056,4.708969118,3.7924332080000003,3.478510853,3.2431805710000003,3.09978482,3.373876014,4.099568393,4.970904045,4.8433926,5.539818082999999,6.803721679,7.90640985,7.440271095,6.346720189,6.578960123,6.179252715,6.762374329,7.440757166,9.054962723,9.04324794,9.260807603,8.91870198,8.044463265,6.603482239,5.349500756,4.530910624,4.279562254,4.129000286,3.911146305,4.069070708,4.793050684,5.615877229,5.587890173,6.88835175,8.37682515,9.45908937,9.932889337999999,10.24921084,9.813873008,9.65585496,10.11894796,10.39050176,10.29804995,9.769007205,9.872032215,9.396577815,8.376905423,6.939942288999999,5.719696001,4.879397614,4.667693115,4.605119126,4.590189131,4.958622919,5.758135837999999,6.781215199,6.803788568,7.137399075,7.33395507,7.808258948,8.57785836,9.13870092,9.371360033,9.498287303,9.73288179,10.67087622,11.53125073,10.97352081,10.79398181,10.21892275,9.026882025,7.528669343,6.212858588,5.282668065,4.9121785010000005,4.647804293,4.435707368,4.594960665,5.200682404,6.041484698,5.847149475,6.499306713999999,7.02098256,7.4677943739999995,8.551053038,9.69322008,10.44733654,10.94478904,11.26129337,12.17993411,12.15437742,11.2167977,10.61217297,9.782260478,8.466868905,6.870398295,5.47905906,4.513527968,4.100032166,3.793021845,3.581098838,3.729555983,4.350488659,5.22500385,5.0358816410000005,6.03131286,7.507902023,8.790423517999999,9.727677697999999,10.02373578,10.44578913,10.75034234,10.92318782,11.44002524,11.46638016,10.96542258,10.6750725,9.891528608,8.802031275,7.190238244,5.75910798,4.762530701,4.332722498,4.094092275,4.048071499,4.396777001,5.04769899,5.752869311,5.4285120110000005,6.385623798999999,7.558988648,8.50879152,9.31750413,9.785377582999999,10.21226936,10.64098055,11.0944859,11.96465319,11.99897702,11.29828391,10.87020149,10.16158407,9.089353447999999,7.733524237999999,6.367433996,5.209810751,4.607852726,4.290367328,4.16100078,4.4105297210000005,5.148574575,6.07774836,5.9742462,7.19649921,8.271236003,9.302551838,10.25679179,10.68376382,10.78200838,10.62121659,10.94241219,10.72833977,10.1444556,10.48275291,10.35289137,9.747526387999999,8.77415571,7.381737304,6.216867566,5.444695095,5.238836839,5.081563504,4.960272889,5.20908387,5.91607362,6.849318814,6.7912488,8.253452003,9.381353498,10.36453035,11.05795467,11.17759085,11.35495369,11.638802,11.99310402,13.03676787,13.18219264,12.46270772,12.11933117,11.42201827,10.0527485,8.374470599999999,7.146710258,6.45849003,6.377971508,6.298875525,6.177705311,6.416255265,7.090192103,7.965924705,7.762826805,8.057819108,9.220329833,10.35803303,11.04182956,11.01179565,9.70539864,8.904209003,11.11076708,12.32191624,12.899236199999999,12.30842216,11.68923311,10.95493412,9.815844053,8.393333768,7.065357829,6.056222944,5.606004165,5.332100265,5.193788205,5.434224476,6.18085809,7.193774531,7.094441891000001,7.496392365,8.421298522999999,8.919312915,9.953036805,10.57723375,10.99684336,11.30418367,11.29698623,12.19230888,12.72030813,12.15023465,11.65044098,10.94240327,9.666869618,8.1065601,6.676910351,5.630954385,5.152280318,4.71696924,4.324294275,4.288316013999999,4.797122096,5.6278239,5.465627415,5.543613011000001,6.931415959,8.301698018,9.134156812999999,9.434816977999999,9.63642099,9.894275588,10.17778499,11.17403673,11.545195199999998,11.02654281,10.6426439,10.06369181,8.892574485,7.41372888,5.9995442510000005,4.871254793,4.299348514,3.903868601,3.6646408210000003,3.7892224580000002,4.349810835,5.13104922,5.057955559,6.186597311,7.596219998,8.721543967999999,9.602583232999999,9.998366385,10.37378802,10.76328345,11.17118719,12.26908599,12.32110909,11.5659982,10.81854851,10.0404094,8.862589628,7.4178181279999995,6.045944078,4.971644303,4.46055948,4.019437834,3.635494328,3.6012775230000003,4.163836943,5.058753788,5.161020698,6.595281442999999,8.202677527999999,9.406994925,10.22149135,10.33530359,10.41420782,10.66999772,11.09828082,12.21903394,12.35319431,11.69701026,10.94718818,10.19300484,9.008402363,7.554805755,6.24944778,5.280549859,4.873595966,4.434623738,3.93174417,3.77717322,4.273827495,5.1769228389999995,5.237441055,6.442561133,8.124995168,9.295372237999999,10.15304436,10.38669346,10.51469543,10.644664,10.17362439,10.49492255,10.58502874,10.65818037,10.74820629,10.2952004,9.034106213,7.472102134,6.174958335,5.316487984,5.021674061000001,4.8255194139999995,4.64171724,4.810799006,5.51151441,6.492363465,6.45891813,6.344236313,5.9101069729999995,4.917801776,4.668923906,5.995450541,5.189962061,4.751743466000001,6.2176212,7.291243151000001,7.80064233,8.162520833,8.65411818,8.658479453,7.969679505,6.970221465,5.873990471,4.89620055,4.305185839,3.9825855339999996,4.149459911,4.390444683999999,4.898363348,5.735147745,5.227523400000001,4.457442375,4.993950113,5.399552813,5.990705763999999,6.2269413,4.97389629,4.317846015,5.624666662999999,5.876420831,6.616566053,7.52709072,7.868531895,7.630615177999999,6.775409089,5.442719591,4.31902329,3.738907298,3.629545518,3.6095853439999996,3.6245956089999996,3.9885923180000002,4.717660444,5.543033291,5.2837071,5.067833081,6.04792404,6.896494571,8.131893825,8.23084296,6.806736217999999,6.197210629,8.475172268,10.32036021,11.26756326,10.59455843,10.07256597,9.49436751,8.371603223,6.941565503,5.586485467999999,4.535187165,4.0359107739999995,3.694170821,3.53357525,3.76921323,4.444407615,5.246493593,5.023431056000001,5.282110643,6.0784796960000005,7.371797347999999,8.529951263,9.25265586,9.88392537,10.3018538,10.66931098,11.373032,11.14259812,10.70928038,10.44953501,9.812191823,8.573822625,7.026503272999999,5.620189448,4.575803178999999,4.079367409,3.751866251,3.604439222,3.840755025,4.532413433,5.404458128,5.290842101,5.8044955279999995,7.109140001,8.499110205,9.41538747,9.873905152999999,10.34399045,10.62423559,10.83166355,11.79219568,11.46148822,10.89234676,10.29066968,9.58164645,8.239333613,6.623424578,5.254529389,4.32855744,3.9580678760000003,3.6351197410000005,3.314049002,3.379218349,3.906878678,4.667822438,4.509822225,5.044300946,6.1985841189999995,7.373826368,8.355286357999999,8.654961,9.14430636,9.426491325,9.855496837999999,10.71068063,10.47155987,10.29744347,9.968947867999999,9.513516075,8.455047098,7.091605725,5.749471268,4.678672103,4.158610553,3.737520431,3.3598155960000002,3.3736262889999997,3.9227719010000004,4.696166243,4.583277098,5.58962487,7.166005984,8.476041848,9.528994575,10.00415912,10.06060146,10.03860781,10.72152137,11.65663951,11.80689378,11.3532948,10.45355737,9.542221095,8.233420485,6.456416419,5.090335103,4.283152053999999,4.0515408939999995,3.905977886,3.782176639,4.016681936,4.652054078,5.474969809,5.33628762,6.107282816000001,7.93704132,9.268531245,10.01061184,10.28175984,10.38511484,9.938187082999999,9.567135638,9.45251625,9.018779333,9.12434172,9.01251837,8.668316835,7.76548014,6.5775286610000006,5.537075565,4.808658506,4.647616998999999,4.491213244,4.309069958,4.476639994,5.090393074,5.91907032,5.777988986,5.869722847999999,7.117006343,8.420776777999999,8.929181513,8.46038943,8.561844735,8.717526068,8.736228698,9.478991573,10.50345335,10.28196497,9.69187335,9.253418415,8.406190155,7.2771024639999995,6.2172466129999995,5.433426248,5.170951733,4.839294431,4.513148921,4.497389479,5.0503434,5.927997994,5.80606077,6.010496483,6.92760765,8.32307181,9.156640995,9.299198385,9.407017222999999,8.861122493,8.471444228,8.599009185,9.158719065,9.660167175,9.850038563,9.47529921,8.44268124,6.900173558,5.593183455,4.730204673999999,4.417441755,4.211092969,4.06748763,4.24047135,4.7596722410000005,5.493587711,5.028898253,4.493661438999999,4.277452969,4.007428729,4.118502911,4.217037319,4.57644087,4.763132719,5.300126528,6.34534224,6.709530701,7.035074194,7.136302069,6.791378119,5.696395751,4.363010591,3.2854465530000003,2.626881189,2.488051841,2.413887929,2.3913101,2.679675762,3.31156067,4.046385851,3.8598411639999997,3.880541595,4.269345821,4.887210446,5.807755335,6.312476625,6.705129296,7.101563516000001,7.505761515,8.585506192999999,8.519436053,7.932903015,7.386999368,6.8121811160000005,5.640158539,4.302175759,3.278387359,2.652678689,2.517024418,2.449848352,2.408072901,2.6809199280000002,3.311114732,4.0486378389999995,3.8728536260000004,4.002023963,4.56496689,5.900488095,6.8631963979999995,6.866188642999999,6.585305816,7.126009826000001,7.169145386,8.192978385,8.407701885,8.189045213,7.974620497999999,7.587162997999999,6.528359561,5.179281851,3.936533543,3.0419734469999997,2.757496363,2.598983321,2.497198025,2.7386421139999997,3.366683038,4.15562277,4.028668744,4.092544871,5.133475121,6.7901071989999995,7.521391635,7.646677853,8.022763935,8.28615708,8.347477988,9.20950692,9.339899123,8.80855089,8.290585245,7.7030443879999995,6.412727895,4.833965475,3.5803095289999995,2.841319286,2.6448614,2.5295329730000002,2.467552082,2.731783591,3.3614298910000002,4.126676948,3.977983459,4.373231486,5.151647085,5.949594761,6.805862179,7.137064624,7.467562485,7.830511245,8.287998802999999,9.41110647,9.60056313,9.128502323,8.633078835,7.987022025,6.555062314,4.845287835,3.57026255,2.85978557,2.693959149,2.583469146,2.498700835,2.7506512180000002,3.371285116,4.126030339,4.080419824,3.933536839,4.90244814,6.061815004,7.11981129,7.515474045,7.6282962979999995,7.828348448,8.177691637999999,9.30685068,9.736061325,9.598797218,8.999082263,8.427019905,7.106669505,5.4761515460000005,4.1058249,3.216339577,2.952081311,2.7877309439999998,2.68943734,2.934854735,3.582039767,4.414543159,4.423524349,4.116308895,4.9308276189999996,5.858128466,6.986685487999999,7.26056709,7.645170585,7.919368799999999,8.14219053,8.969133083,9.352697543,9.073357657999999,8.65063986,8.266326233,7.25897955,5.953487797999999,4.814986365,4.0505196980000004,3.8245451889999997,3.662049923,3.552777331,3.677635448,4.372031914,5.579555595,5.789489722999999,6.00572049,6.771837128,7.500401348,7.869347962999999,7.328675167999999,7.17090684,7.154549843,7.324875776,8.34502533,8.793237383,9.068073293,8.72589186,8.258531235,7.347957517999999,5.997818471,4.962466905,4.414730456,4.4394354080000005,4.403711333,4.234914964,4.411145115,4.921614544,5.524080937999999,5.0695454810000005,4.482566509,4.665347483,4.699613343999999,5.937558900000001,6.088611405,6.459042994,6.727270106000001,6.607732027999999,6.759908291,6.865216496,7.766594985,7.71689076,7.566079065,6.998342302999999,5.954103191000001,4.984393665,4.327072466000001,4.242924008,4.139444149,4.043763739,4.312731109,5.015479988,5.966718772999999,5.95325145,6.663951401,8.40883902,9.117474285,9.609566617999999,9.859831358,9.720141345,9.463762800000001,9.458193038,10.1413162,10.164687800000001,10.44124949,10.31903132,9.809440387999999,8.83341192,7.641968753,6.5311466739999995,5.746140112999999,5.56698015,5.332506068,5.059065945,5.243273921,5.841205125,6.458610435,6.3509476760000005,6.13730781,6.91822512,7.617473392999999,8.588279925,8.361493807999999,7.332238208,6.611763304,7.973545785,9.11828589,8.929413405,9.104564385,9.14967099,8.899450845,8.02015074,6.663888971,5.5915869979999995,4.766798328999999,4.270518638,3.95590062,3.7424837189999995,3.978830738,4.684125923,5.584884551,5.636604416,5.7089801179999995,7.135597488999999,7.807514235,6.678078708999999,5.5093159389999995,5.722906755,5.969425612999999,7.311760747999999,8.267944988,7.829267077999999,7.949906625,8.169963532999999,8.006224103,7.133809278999999,5.996208638,4.854264563,3.746015546,3.3603863960000004,3.226573848,2.967675755,3.1375468310000003,3.7116025280000002,4.517202495,4.542308794,4.037837224,5.381015178999999,5.6621165179999995,7.266819139,7.127169263,6.972504667999999,6.713932106000001,5.980560679,6.056271998,7.078160704,8.251293667999999,8.395429672999999,8.059946228,6.886572458,5.564803976,4.508979401,3.64472524,3.251265423,3.062932523,2.986008257,3.1925978489999998,3.822538466,4.662457808,4.696237593999999,4.407229781,5.228722973,7.019109622999999,7.68266949,8.564600633,8.822575635,7.983811275,7.749149895,9.24593112,9.270801067999999,9.15375132,9.13638204,8.682613605,7.595047178,6.581716016000001,5.473961993,4.67117589,4.514245928,4.334970023,3.930259196,3.631097382,4.162909395,5.041232891,5.5165981010000005,6.200167196000001,7.155695903,8.124415455,8.254375095,8.60768268,8.72419284,8.48260605,8.377641217999999,8.414346353,8.813969033,9.153394568,9.474830978,9.113295848,8.834018393,7.53237954,6.017756351,5.242167994,4.531039946,4.202406101,4.0753049180000005,3.7404145680000003,3.541669021,3.913157483,4.328940945,5.578538858,7.326565883,8.289617558,8.892761775,9.316121723,9.48885126,9.84315774,10.1658071,10.11381968,10.37029187,10.06241197,9.888540825,9.30165996,8.75430702,7.400930464,5.858066032999999,4.492680378999999,3.376520425,3.0020174230000003,2.823227591,2.7209696,2.9915601819999997,3.602263046,4.049043641,4.593859200000001,6.148491926,7.286382428,7.895123168,8.358229545,8.555499037999999,8.180483205,7.239019376,7.39371519,8.29114713,8.56012341,8.82567936,8.08571697,7.82950788,6.994003328,5.638611135,4.54375809,4.14171843,3.992944669,3.807314153,3.6861796160000004,3.847341529,4.39140345,4.837367981,5.268255356,6.628798125,7.168565666,7.54644888,7.935132705,7.821810997999999,8.130056565,7.466697367999999,6.669423056,7.206077955,7.9908035779999995,8.660147258,7.884665925,7.365099364,6.769165961000001,5.765828265,4.76606253,4.014416573,3.382852742,2.812101443,2.635104281,2.888267615,3.682460495,4.138895644,4.62130221,6.376134244,7.199995361,6.299004844,6.07695459,6.640289944,6.710119338999999,6.593555662999999,6.60045432,7.176628223,7.2026486929999995,7.098780866,6.499645628,6.124710068,5.107066688,3.954277406,3.0724577539999998,2.547107381,2.484573526,2.459587633,2.451386837,2.7523547,3.387686707,3.673622008,3.600430241,3.6563107039999996,4.020280654,4.43877096,5.1822072,5.52312663,5.772775976,6.012476448999999,5.881277096,6.353101556,6.953663794,6.8445339039999995,6.219199822999999,6.015540041,5.14960023,3.9920661710000003,3.094473701,2.549453013,2.4620224530000003,2.4360019840000002,2.431961788,2.736622016,3.365751028,3.801962899,3.613830671,3.6472670860000003,4.07227254,4.619094818,5.448472188999999,5.718010358,6.058399118,6.288467336,6.217010265,6.602064157999999,7.034061915,6.884454251,6.255989689,5.961452246,5.0507447480000005,3.981002456,3.120801868,2.578612884,2.477492034,2.42398842,2.416853416,2.712211382,3.348667152,3.7903952739999998,3.591243923,3.7843082210000003,4.255133783,5.0401671,5.8893441079999995,6.285439417999999,5.8890364129999995,5.912443683999999,5.670022991000001,6.351402533,6.986658731,7.021415123,6.480283009,6.1332096410000005,5.197458274,4.1141728539999995,3.184374757,2.595375685,2.494870229,2.446833812,2.418949323,2.699560127,3.3325019069999997,3.813994301,3.7108667310000003,4.072526726,4.818384409,5.705648963,6.627678821,6.941119564,7.077509632999999,7.262609486000001,7.144342328,7.313598011,7.725952215,7.98430626,7.670584575,7.500628777999999,6.655202104,5.485123815,4.443627221,3.750657758,3.554627972,3.458430275,3.3913211000000003,3.678353408,4.379657449,5.007149869,5.12021739,5.722960268,6.030693004,6.185023151,6.2081985379999995,6.458623811,6.384905839,6.120602977999999,6.02634957,6.645890921,7.7721246079999995,8.458971345,8.2627944,8.163760545,7.307510959,6.069654589,5.028670826,4.3264392339999995,4.18384617,4.1367819,4.073748596000001,4.337815106,5.014356225,5.761605232999999,5.974161473,6.43104702,6.41436003,6.661155371,7.332487935,7.230707096000001,6.811744098999999,6.542852539,6.672575838999999,7.193480213,7.93334895,8.21525298,7.887069532999999,7.62738213,6.7477698639999995,5.601246011000001,4.527142448,3.766185311,3.542494005,3.4211766339999996,3.34337833,3.6316458860000003,4.339705883,4.970226221,5.658714011,6.792956741,7.053317508999999,7.515349177999999,8.190561405,8.430444713,8.439938723,8.463305865,8.050559235,8.360949765,8.584409183,8.704629548,8.431077938,8.33578104,7.400738711,6.009832035,4.856681546,4.09972893,3.8515690160000005,3.707272472,3.605754738,3.8545567989999996,4.529158088,5.1032048660000005,5.443232419,6.086952514,6.80521557,7.141408058,7.444199805,7.447352587999999,7.543032997999999,7.473324004,7.114785574,7.717309935,8.633038702999999,8.74607055,8.380695893,8.100789667999999,7.201640873,6.002532034,4.919844173,4.0610304489999995,3.770733878,3.6606898130000003,3.6035963989999997,3.757935461,4.188296633,4.560427245,5.415945487999999,6.374524406,6.94424559,7.23934491,7.419592961,7.55213013,7.87895346,7.980992948,7.826582527999999,8.159965612999999,8.601265635,8.49086928,8.09266914,7.859416928,6.438846473,4.764479453,3.628805261,2.9039913810000004,2.699551208,2.552257961,2.479347136,2.753634542,3.3852028339999998,3.850565659,3.898584236,5.071784088999999,6.322817921,7.301125132999999,7.871403735,8.111955952999999,8.48274429,8.74813524,8.531980283,8.76183891,8.642452448,8.601653595,8.05715466,7.294957811000001,5.913192863,4.5228614480000005,3.409898867,2.7424950160000003,2.5915183230000003,2.51385826,2.471427281,2.73214926,3.3467362410000003,3.819720143,3.925179964,4.548155036,5.688351034,6.39278556,6.91729311,7.091547754,7.407409939,7.535282595,7.817793097999999,8.314184273,8.131131278,7.647489465,6.712745914,6.258148028,5.208838605,4.02654162,3.1139165889999996,2.565734201,2.477442981,2.451489403,2.448746885,2.757224341,3.404382617,3.851836579,3.6688950680000003,4.235365361,4.576253576,4.902247466,5.572634644,5.954263729,6.20099664,6.195890655,6.27215493,6.644361356,7.067565221000001,7.141907509,6.799017033999999,6.654796298,5.702763742999999,4.220435366,3.288224746,2.8398476919999998,2.7275650189999996,2.650065494,2.612236592,2.9006200910000004,3.56288228,4.115769311,4.093864849,3.860889116,3.2593056810000003,3.0022805260000003,5.317839176000001,6.075505294,6.3181980079999995,6.543722119,6.274768129,7.030543466,7.920193785,8.02683981,7.723530772999999,7.600260195,6.612516938,5.296407405,4.130400529,3.3180847389999997,3.118451776,2.901810746,2.7138078389999998,2.9364868669999997,3.639726278,4.21296591,4.818299681,6.4786464189999995,7.4497561910000005,7.880438438,8.349172552999999,8.49192615,8.860386698,8.487003,8.173535498,8.77886481,9.18555114,8.974912433,8.18264601,7.638900698,6.4772194160000005,4.895718938,3.643837824,2.945410082,2.801340965,2.7188290989999997,2.586519361,2.847147693,3.525115811,4.037061293,3.9693501039999997,3.83476608,4.875107693,5.788245555,5.71725672,6.410275238,6.932606614,6.51833934,7.019600153,7.231866536,7.386339379,7.120810193,6.370551101,5.969443451,5.037379991,3.9506965239999996,3.0758558,2.539941161,2.472047134,2.453455988,2.456889709,2.76482758,3.407093919,3.99236049,3.606655532,3.9008763560000004,4.790379518,5.21956341,5.7248153660000005,5.988859582999999,6.22600929,6.0491191539999996,5.859898837999999,6.036128985,6.920664401,7.14224196,6.65090772,6.461932668999999,5.659302649,4.487703713,3.507853559,2.8578502,2.570822351,2.435975228,2.396955672,2.67904253,3.3112440530000002,3.9009120339999996,3.5953777660000004,4.024940704,4.890247283,5.06039484,5.964627322999999,5.89170312,6.664254637999999,7.195732196,6.852039034,6.943639114,7.440337984,7.560763485,7.144262059,6.789077081,5.697813836,4.3741322810000005,3.313982111,2.605895357,2.465861977,2.4124074159999997,2.40047858,2.6945745430000003,3.325803922,3.9125599280000003,3.754033508,5.011841134,6.123153743,6.607009605,6.971487926,7.343444625,7.56903117,7.91287149,7.92619611,8.361984345,8.160973432999999,7.959418478,7.551728783,7.253806673,6.321547001,5.110139198,3.9429104510000004,3.1349291760000004,2.966881985,2.87275344,2.811887393,3.072315053,3.745877306,4.54741032,4.709201003,6.009903386,6.417441458,6.378154342999999,6.428491796,6.3343454139999995,6.733865524,5.6099551729999995,5.037041078000001,6.604614923,7.507768238,7.927007715,7.645384635,7.5210304279999995,6.67857816,5.484495041000001,4.158231506,3.21015442,2.971198663,2.84774079,2.737866182,3.034535205,3.787906939,4.486374818,4.646448641,6.340205036,6.952080716,7.255443266,8.472777585,8.888043758,9.203031900000001,8.990315123,8.15088186,8.32027578,8.77865076,8.611740713,7.692065400000001,7.013414996,5.6148471110000004,4.188390278,3.164160398,2.565716363,2.45803131,2.420452133,2.4290007609999997,2.7547181710000004,3.417279137,4.047598804,3.6981575039999997,3.728155739,3.438296185,3.4187284360000003,3.843988076,4.092803516,4.373686343,4.487565473,4.599281801,5.099557095,5.5482909000000005,5.873999389,5.687905099,5.614097936,4.865711786,3.939392003,3.153243841,2.679104962,2.6137349430000003,2.5702693880000003,2.542915565,2.7966140239999997,3.371936185,3.914660295,3.537833956,3.269874407,3.0895817639999996,3.197017093,3.7860652160000003,3.859430899,3.579930482,3.081595019,3.131713965,4.0835949000000005,5.583185531,6.093556853,5.907297562999999,5.829833711,5.049317745,4.021377664,3.141172305,2.587393399,2.492096496,2.446459225,2.42384572,2.710695194,3.354285968,3.990523226,3.8227792760000003,4.047768259,4.965686576,5.367703939,5.490292234,5.7235087689999995,5.151308175,4.670480228,4.494044948,5.301718526,6.6703060160000005,7.070120445,6.755422159,6.621056648,5.777565345,4.522304025,3.400007968,2.6950739930000003,2.5459211859999997,2.481327099,2.443128069,2.735003261,3.4011451089999998,4.08567297,3.979129519,4.389071194,4.883290654,5.508624735,6.414618671,6.824689673,6.7955788539999995,6.262941859,5.979780289,6.678734239,7.517360363,7.859274233,7.43486187,7.05632313,5.967302951000001,4.632713756,3.5339052439999996,2.834282388,2.651327498,2.550358267,2.494058623,2.755382618,3.3654968430000003,3.955922918,3.7454581239999998,4.439809995,4.561671409,4.646270265,6.094636024,7.427887403,7.243889018,6.133330043,5.773716904,6.616467949,7.284344494,7.43672589,6.995202900000001,6.709312193,5.7169133510000005,4.406324528,3.2873061139999997,2.613587784,2.477028259,2.416559097,2.392077113,2.689767334,3.335427259,3.9429996380000003,3.614976731,4.362265875,5.053567534,5.519015085,6.0787829360000005,6.747172309,7.281981022999999,6.8849715410000005,6.687037601,6.689191478,6.858830666,6.80321331,6.280587615,6.053846096,5.178599565,4.110266438,3.201503227,2.610140685,2.493496741,2.423034113,2.40851438,2.7161356339999996,3.35613215,3.950090051,3.603975446,3.6888240260000003,3.443009747,3.63189561,4.475922038,5.232294934,5.592978323,5.474416849,5.561811731000001,6.00405714,6.110908294,6.174985091,5.847425959,5.674513586000001,4.868507816,3.88543353,3.0800832889999996,2.590434695,2.525657774,2.499846895,2.492274872,2.797144691,3.446479143,4.0497125480000005,3.668819258,3.694991346,3.8111982710000003,3.891502744,3.9571358660000002,4.09664304,4.200073849,4.309836971,3.893148255,4.51637751,5.555238611,6.081516532999999,5.880086441,5.7569897779999994,4.938876795,3.928983814,3.086223853,2.555932489,2.45716619,2.440474739,2.467739375,2.785336258,3.4236694260000005,4.010429891,3.601121444,3.45438116,3.690077112,3.4265234280000003,4.079117685,4.439818913,4.663331846,4.623728111,4.690435943,5.302873504,6.116656429,6.291566603,6.006206561,5.867172083,5.047663316,4.0128825489999995,3.147263816,2.608633415,2.499423254,2.4240686890000003,2.400068318,2.70204846,3.332956764,4.068201128,3.549579956,3.328492927,3.2257176480000003,2.818184035,3.1826400589999997,3.2166294360000003,3.297330795,3.7282627639999997,3.590922848,4.4057002160000005,5.8431850910000005,6.282465015,6.000173025,5.854520827999999,5.027466795,3.955468058,3.073742054,2.534313425,2.452189525,2.413330508,2.4109492,2.7010317219999997,3.317054623,4.045658974,3.64150111,4.379166918999999,5.406924165,6.139626686000001,6.611464526000001,6.679822327999999,6.677601555,6.406279635,6.27230655,7.0062487760000005,7.263456768999999,7.2180380060000005,6.630171615,6.153660345,5.127553069,4.003205696,3.1157984460000003,2.5731412280000003,2.4725778,2.417517863,2.400532094,2.6988154110000004,3.339810827,4.086703088,3.629915647,4.459636388,5.31385695,5.65276074,6.577109479,6.580993597999999,6.422123805,6.119844885,6.340133685,6.998734725,7.527514365,7.810796333,7.45749321,7.245137644,6.305310405,5.06669148,4.002269228,3.26784539,3.078312917,2.9778074610000003,2.922038483,3.21294599,3.9320072739999996,4.860779715,4.645837706,5.209110626,5.654201119,6.632392384,7.456293637999999,8.201281748,8.324761913,7.91375445,8.263066425,8.580043455,8.648419095,8.551008442999999,7.892764155,7.3102891539999995,6.000641258,4.539258578,3.445511458,2.747725866,2.562617096,2.4645776759999998,2.4125189,2.6843224340000003,3.316300988,4.066939125,3.724458914,4.460764613,5.321058848,6.700166006,7.694259412999999,8.373244267999999,8.503043378,8.020824105,8.094787343,8.23742946,8.43525192,8.47047654,7.960296975,7.516165245,6.33982599,4.891000916,3.7016893310000003,2.9329372019999997,2.735855003,2.635478869,2.564173419,2.826777256,3.470051414,4.262090415,4.2522173510000005,6.008373821,7.272406736000001,7.61902971,7.8932323879999995,7.842212647999999,8.042817758,7.915034287999999,8.14576695,8.57052714,8.72177586,8.717396745,8.167666958,7.740596813,6.561408011,5.102491365,3.913358156,3.140008408,2.914600241,2.762865454,2.653142465,2.906876599,3.570307145,4.419225506,4.261796096,4.992754999,6.311049626,7.305620182999999,7.839617295,8.11763274,7.88013966,7.410576098,7.336452323,7.531768613,8.275432282999999,8.238718223,7.6617906829999995,7.289334536,6.213277766,4.773986843,3.581054245,2.809537301,2.61052865,2.5136174540000003,2.455725812,2.725250603,3.3524620819999997,4.111537361,3.891565178,4.793724049,6.116125762999999,6.4112117060000005,6.858902017999999,7.78479816,7.808472997999999,8.306054827999999,8.476795478,8.468982653,9.065888198,9.009499365,8.446841843,8.005408035,6.8558116689999995,5.373585858999999,3.961572949,3.004483459,2.718044248,2.58215363,2.496836815,2.757674738,3.393078095,4.162343051000001,3.9485649410000003,4.762236383,5.249632995,5.859163038999999,6.106564856,6.126498278,6.104214765,6.418756976,5.998246571,6.405307493,7.332215914,7.710803707999999,7.367832964,7.113091009,6.128772559,4.79703291,3.652288345,2.915162123,2.687626832,2.552766331,2.480542249,2.760399418,3.4392014389999996,4.328664465,4.440679575,6.049895085,6.873105135,6.90503874,7.6886985679999995,8.183230185,8.4633237,8.456884358,8.106903473,8.458578923,8.521237643,8.22046599,7.600978155,7.258480102999999,6.201482715,4.98019293,4.020008633,3.4049132839999996,3.3704422939999996,3.4185456010000004,3.414500945,3.3053621339999997,3.634468671,4.1702183139999995,3.718287135,4.167408904,4.643532206000001,5.090486718999999,5.115802609,5.137845311,5.069884395,4.562175319,4.577729628999999,5.106335348,5.674709797999999,5.950446502999999,5.7116111510000005,5.618958656,4.850781788,3.90958998,3.130340477,2.650217113,2.5976499680000003,2.590938604,2.608847465,2.941954064,3.6071460639999997,4.371108821,3.7873628960000003,3.840808538,3.868465601,3.937251503,4.377744375,4.664932763,4.8699526539999995,4.943866841,5.074504309,5.672845777999999,5.744012989,5.985465998,5.740302787999999,5.642878758999999,4.868258088999999,3.8975541189999996,3.119522027,2.666975454,2.624250156,2.598952106,2.589846056,2.8977170360000004,3.552746115,4.308583886,3.755879689,3.7629567230000003,3.696654694,3.711553475,4.099144751,4.496653684,4.734918236,4.852231088,5.04248598,5.569356998,5.628746992999999,5.906521631,5.691847189,5.612550532999999,4.855183193,3.92286555,3.1390808569999997,2.655434585,2.598015637,2.581935121,2.588138115,2.8969723210000002,3.521624117,4.242696581000001,3.645853463,3.268068359,3.439674133,3.498903588,3.8450717030000003,4.029533865,4.23567306,4.301975089,4.305943935,4.761513964,5.663597029,6.123693326000001,5.907484856,5.825659736,5.053527398,4.028713338999999,3.137957094,2.582546055,2.482446403,2.432010841,2.404255673,2.687889935,3.3216700789999996,4.073601435,3.6241496719999997,3.564220094,3.422291478,4.105410176,4.894514906,5.310499039,5.576090659,5.593807766,5.3402966030000005,5.654856649,6.420558562999999,6.695715548,6.262946317999999,6.050693314,5.1707064680000006,4.079911455,3.163023257,2.597270921,2.486085255,2.416505585,2.397125129,2.699216755,3.341621335,4.08882129,3.565959251,3.456905168,3.849624728,4.429945853,5.372181154,5.965862573,6.423920936,6.590046135,6.32677785,6.575352484,7.163196577999999,7.274832641000001,6.662497642999999,6.207493953999999,5.183986493,4.077592579,3.179857407,2.62680092,2.532614402,2.4776436530000003,2.446334362,2.719052067,3.331543141,4.054720429,3.568224615,3.666210522,3.317919742,3.442318544,4.423939068999999,4.91941161,5.257998788,5.405118116000001,5.538408919,6.013769666,5.965296229,6.09573303,5.77381947,5.63957436,4.8593482539999995,3.9193114239999995,3.141912562,2.67245157,2.6308232780000003,2.619447406,2.63232163,2.949035556,3.592546061,4.3340246360000005,3.7505150589999996,3.752552993,3.9754951239999996,4.346363734,4.782642495,4.957441185,5.0946651560000005,5.02786368,4.784007068,5.523920400000001,5.930156332999999,6.190485889,5.931944542999999,5.863551068,5.104078905,4.020619568,3.0974927000000005,2.5401462919999998,2.46111274,2.416376262,2.394989087,2.682868676,3.3208941469999997,4.078167836,3.7490077889999998,4.345998064,5.13607494,5.377594837999999,5.642785114,5.40415935,5.7130649060000005,5.223518876,4.811079949,5.459825764,6.284819565,6.855388027999999,6.522575749,6.271410218,5.327315355,4.205567801,3.3098259710000004,2.7399264139999997,2.627906846,2.544730532,2.4855679669999997,2.765893371,3.4380732160000003,4.265336839,4.044392513,4.18693206,4.503967061,4.631581076,5.120360093,4.32710814,3.8364561860000004,5.185203904,5.6993255629999995,6.285252123999999,6.552025477999999,6.804537742999999,6.452313791,6.2676955539999994,5.399316465,4.244511548,3.2653525969999997,2.643206971,2.5374216119999997,2.508181472,2.515097967,2.8126410280000003,3.4456006460000004,4.22047104,4.0036293380000005,3.9245422760000004,4.455819161,4.461866078,5.031016459,5.598449981,5.723040536,5.877040684,5.768249708,6.4649293729999995,7.132560653,7.277213947999999,6.849630971,6.628343269,5.71216857,4.525978553,3.5400190510000002,2.898113921,2.738494955,2.626470926,2.554536704,2.8101125610000004,3.4520801210000003,4.244043311,4.182263093,4.801028513,5.6558510889999996,6.09758367,6.476590646,6.691786838,6.77325075,6.601484438,6.720911032999999,6.955282549,7.527625845,7.686072,7.271974178,7.058218365,6.138859673,4.924762864,3.871426628]
new object=loadshape.652_med_apartment_shape npts=8760 interval=1 useactual=yes mult=[20.786133300000003,19.01109731,18.63321113,18.50179029,20.76254319,25.56966024,31.11350662,28.29096726,25.03262629,22.15271853,18.99485774,19.09803883,18.94097657,18.47146504,18.31023177,19.73145033,27.61478587,38.64541793,44.59234747,43.55376731,43.11167501,37.61476952,31.09460035,25.7314747,22.5503657,22.53682703,22.81949806,23.07040793,25.65875563,30.88625525,36.68166108,33.69337556,31.53464134,27.06653808,23.2824112,24.02539705,23.51239766,22.08605083,21.4237158,22.85594307,30.73609908,38.93769595,44.88554858,44.26577832,44.35644639,39.08925385,32.55031516,27.34223465,24.28933275,24.43155717,24.81009294,25.17064552,27.850550199999997,33.18697457,39.44802863,35.64738868,32.05406817,27.65304287,24.31894005,25.75082543,26.90674074,27.76487366,28.54727892,30.84396399,36.85626207,40.05429441,44.78958129,44.23042735,44.17777696,38.951303,32.25311398,26.29367143,22.67498301,22.32848193,21.88211605,21.84091883,24.36629121,28.98468739,34.19129779,31.16119967,29.7286647,26.07865956,22.376380100000002,22.15370999,21.53657225,21.52443531,21.4276133,22.94367092,30.84122891,38.60110955,44.16799903,43.14333362,42.67806147,36.90238244,29.57078192,23.33899327,19.42248829,18.80011969,18.48896958,18.33337743,20.52852248,25.326442800000002,30.948581,28.39213122,29.93601833,36.57663381,42.94456131,39.00320124,40.47525818,43.21314666,44.58875767,44.92688256,54.4375595,56.28213502,55.55426052,52.63418119,51.49183874,44.83081269,35.85378503,28.01311681,21.83329478,21.00008532,20.4917014,19.58002918,21.86495339,27.14370166,33.69135844,33.27066818,44.70462271,47.03488096,53.50981866,58.10472729999999,60.6434674,62.01924935,60.62377479,59.06258826,59.53162115,59.62724656,63.6231032,60.99068644,60.71693862,45.43037752,30.49725778,23.44217436,19.46214702,18.802170999999998,18.52859412,18.42602844,20.66582375,25.49663347,31.13077185,28.35295113,24.90568416,22.18242839,22.79296774,26.12652355,28.57008269,27.08359817,27.67796633,33.15456382,39.36348031,43.76043717,48.13629969,46.6279003,45.87168349,39.66327982,31.14075491,23.91992533,19.57226838,18.81170961,18.48975592,18.33471079,20.52883017,25.3605288,31.01408628,28.71490544,31.69823361,40.42968483,45.19881838,47.06052238,48.37548288,52.0064108,56.7712366,58.09412884,61.37031624,61.42867612,58.51358832,51.45559887,46.96168324,39.32871054,30.48245413,23.62997213,19.63585911,19.39100062,19.50036983,19.77281849,22.25128415,27.27307119,32.98813389,30.1648082,28.92766087,28.46310668,31.55265871,39.39021577,46.06071205,50.68796307,55.34892401,51.71440629,54.18873514,53.73214688,53.49740821,48.44044115,46.32663069,39.97234443,31.84401364,25.05409671,20.65125942,19.94003475,19.25099845,18.95714776,21.23554195,26.164917300000003,32.12613766,30.83442539,34.46576357,38.08752896,45.79773363,50.28826458,47.10575385,46.85610896,47.16763514,45.53123378,50.73404925,55.61997094,57.51658145,54.10979374,52.74734533,44.47603798,33.85337804,25.78487724,20.57546337,19.22228006,18.58746683,18.33337743,20.55867679,25.414341600000004,31.05248004,28.47165382,28.04416003,25.22015056,22.53474153,25.67855081,35.2868361,47.64712974,55.37036024,57.32591184,59.50707376,57.17442232,59.29124137,52.03697538,45.53099446,38.50059518,30.36395657,23.64149368,19.45076223,18.89550578,18.73468278,18.74870009,21.05003481,25.93376843,31.69488313,29.57259391,29.78145184,27.52110921,25.16941473,25.25208268,23.60313411,23.16247773,22.83607952,24.06235488,31.89601445,39.14863938,46.28375823,45.51051551,45.44791625,40.25053676,33.30830978,27.71875329,24.74906635,24.96818085,25.35728089,25.72979946,28.41643929,33.63091306,39.33373626,36.53276989,34.13833971,28.3087795,23.65455371,23.12083606,21.97726282,21.58819698,21.35359506,22.70260737,30.51688201,37.44745069,44.16799903,43.14333362,42.67806147,36.90768166,29.59129506,23.3574551,19.42652254,18.80011969,18.48896958,18.33481335,20.54913818,25.37601622,30.963213699999997,28.16012763,24.71480942,26.58003483,31.79433766,37.82851641,42.02492316,42.39139037,44.19811915,45.05539736,45.71465542,50.07619293,53.88401248,51.8273653,49.77759002,42.15419012,33.89638725,27.10195743,21.47448582,20.07193422,19.566217,19.07075635,20.85765577,25.59519909,31.28950934,29.564559600000003,35.28269928,46.93081097,51.42301717,53.93358589,55.81320469,57.36475005,59.36638783,61.90670060000001,66.81375082,68.65528356,64.83358345,58.28114028,54.90037007,47.83427793,38.41997855,28.58994624,21.96153608,20.17955982,19.11882547,18.71666541,20.72267932,25.51577906,31.21118335,28.84424077,30.510352,38.24975369,46.23309078,53.67183826,58.33266244,60.91984774,59.57216879,60.09453584,64.66062352,66.60226037,66.87481159,62.719465299999996,58.61006844,49.41508869,35.94458985,25.95144392,20.55392458,19.4693608,18.99376371,18.62493749,20.68086671,25.48808633,31.20844826,28.86588213,31.26209012,35.07117464,40.58698641,49.18527317,53.08526509,54.86163443,52.34491176,46.88239997,51.51067664,53.87813204,56.65981607,53.46178373,51.1054738,43.82395952,35.00635313,27.50394655,22.39774795,20.91724644,19.16641595,18.44804587,20.56599314,25.43892317,31.09340375,28.65770797,30.60553296,36.98874275,42.2421231,45.78457103,46.84445066,52.27390212,49.32332659,48.60526421,54.77848784,57.80537224,58.15628365,53.66342787,50.12641593,42.43515173,34.07628747,26.93029666,21.46375061,19.89210238,19.435309,19.11954343,21.14374566,26.07137739,32.30012326,29.46961796,29.66733042,34.86217996,41.68635383,53.26393451,58.970381700000004,60.91006981,56.73144111,53.54233198,57.65719901,60.482952100000006,62.39234913,58.98795463,57.14796037,49.34260894,39.29828272,30.56245537,23.4040883,21.22429392,20.10311419,19.28689645,21.24508056,25.91811007,31.63973698,29.75321209,35.09004673,47.016214,55.57651727,56.66203833,58.58193126,60.22229849,55.67453588,54.55694596,61.37684626,61.72892008,64.03856262,60.59956928,58.1925919,51.33840047,42.10690734,33.46133779,26.77384979,24.52239618,23.40056688,22.62540959,24.62325244,29.81584554,36.49427356,35.97922287,41.13113157,46.48037666,43.85787458,44.77354685,45.46986531,34.19628932,28.65545153,31.37474143,32.63431646,42.21172947,51.46766743,52.53527368,53.17059974,47.95045066,39.6277579,30.97511132,25.66771303,24.34003439,22.75347995,22.05599908,24.31702549,30.50012962,38.32271209,37.38539845,41.46652137,48.43397951,50.50734489,52.94960487,54.60491251,57.22078201,58.77215642,59.07175079,62.38130623,62.56055686,65.60501418,63.10651402,60.60336421,52.6643355,43.1117092,33.92421674,27.28688336,25.45417127,24.32755557,23.51205578,24.75262197,29.23781951,36.39987894,37.02002528,47.06188992,57.9531694,62.68941356,65.07994624,64.53580107,64.79556577,64.31528484,66.52950711,71.79998175,69.69112863,67.52695842,62.21313269,59.45124384,52.04336864,42.49392187,33.95249068,26.97898117,22.88524267,20.47477806,19.62074776,21.791995,26.49893956,31.90986081,31.10263466,42.63566765,54.27461681,58.11515481,60.43542999,60.57891939,64.47207359,62.20889331,56.88727258,59.13291413,61.86266573,65.52689332,61.26108378,58.97879209,51.51327497,42.07121448,33.71607677,26.93593777,25.33981053,25.26418543,24.77518642,26.89012509,30.07762736,34.55899578,32.87404666,44.36372855,55.00837174,56.9006745,61.348333,63.83476460000001,65.41817369,65.00151767,64.57624614,69.091598,66.15839026,64.80223254,58.85738851,55.17702392,46.70273907,37.12795857,29.38835175,24.0109011,22.66048706,21.43291253,20.22721867,21.7229341,26.33548404,32.24285741,31.77406384,43.02247705,51.55635256,53.89406391,59.17893194,61.62943136,63.306858999999996,59.66605058,57.99146059,65.3329416,64.87238747,65.53615842,61.74987766,59.12323877,51.17046625,41.61842115,33.22731708,27.03163156,25.21119316,23.37622462,22.1091623,24.61812416,30.47616344,37.39117632,36.69369545,38.43905577,41.1714057,43.95244014,49.49591045,56.75605688,61.62761936,60.73734919,56.24562163,57.23220099,58.5315715,62.28489448,58.168694099999996,54.64515245,45.15984342,34.78966602,26.57781257,21.00839314,20.11880674,19.94676989,19.5991064,21.7247461,26.78926883,33.94797779,30.78382631,25.81711705,25.37724701,29.66117648,41.20060273,45.88347854,50.87189754,53.3847569,52.06114669,53.95074855,54.39947344,53.9772105,47.47471681,44.71275959,38.02373311,29.9549588,23.45906351,19.59507215,19.25082751,19.20145923,19.30207617,21.50057169,26.26676503,32.01704196,29.25443515,25.52059965,23.70354592,23.6046726,26.98017777,29.7959136,31.61621525,33.2254709,35.68923548,40.35621361,44.35347198,46.77391966,44.2643424,43.23451451,37.21493428,29.88887231,23.95941312,20.36896446,19.99976217,19.90475215,19.90003413,22.24971148,27.20052306,32.9904929,30.18344096,29.01361091,28.41110587,29.78681945,33.65433223,34.97554923,39.99955852,42.05176119,41.54789015,46.033053499999994,46.43576058,48.04255465,44.79655576,43.469219,37.18160043,29.69991212,23.68638326,20.16085867,20.01777954,20.17070498,20.54783902,23.33629238,28.53999675,34.08435597,29.49389184,29.16985264,28.19096572,28.93661827,32.92184227,35.01554985,36.986486299999996,39.54440619,41.48908582,44.93648954,44.10844255,46.61316503,43.87329362,43.06562301,37.10313768,29.80538384,23.73872595,19.97535153,19.51985731,19.38494924,19.32310213,21.50672563,26.19849047,31.85187701,28.09650272,28.9365157,32.42433031,38.99728662,43.12100849,44.04809974,45.658210100000005,45.87903403,47.19997752,52.4828968,50.660680600000006,50.92140258,47.01406012,45.0394313,38.41167073,30.28904943,23.71404181,19.51257515,18.84801787,18.6165613,18.48715759,20.72934609,25.71509838,31.49840146,27.70900955,29.11296288,31.47405921,36.32127944,40.03983265,41.43185417,42.62082981,40.23549379,38.91020835,43.87370388,47.37666402,54.85623263,51.51334335,46.68212337,37.89535505,30.26098062,24.1080308,19.84099048,19.14925329,18.91089063,18.84538535,21.28791883,26.28977393,32.2590286,28.74092294,29.15412591,31.46858904,36.40616964,46.28888652,53.7025054,56.26917755,56.84720358,53.24201965,55.34847956,57.09725873,60.1484512,55.69101477,50.61897055,40.12639809,31.14995163,24.0010206,19.72348439,18.96008797,18.54189348,18.33337743,20.52852248,25.326442800000002,30.95039299,27.04787112,24.75135699,21.77442208,18.83560742,18.96032729,20.65276371,23.19916205,22.94469658,24.25312706,30.94899126,38.30397675,46.70304677,44.53624404,43.46894549,37.15633508,29.57850853,23.4118491,19.60560223,19.090654100000002,18.83362448,18.81519685,21.06736841,25.71824373,31.30236424,27.18684763,24.84623025,23.94772063,24.15852731,26.89833035,27.17703551,24.32030759,23.42039624,25.18497053,32.10340227,39.63158702,47.23649091,45.05026908,43.77691606,37.60988055,29.84319639,23.37526734,19.42248829,18.80011969,18.48896958,18.33344581,20.53129175,25.33068218,30.94909382,27.38821826,29.06687669,30.82875008,33.70674329,37.67877051,38.664050700000004,39.35397589,38.90470399,38.16236773,42.94630493,44.67569919,51.52612987,48.93398724,47.91862111,41.54043704,33.56903176,25.52678778,20.10034492,20.01248031,19.49975444,18.94757496,21.66416396,27.01159706,33.43661946,30.67179039,36.21334614,42.61932552,47.73602,54.85072828,59.78461651,62.67249022,61.12367995,59.16847024,64.27251495,65.21683724,67.75694489,62.62985708,60.15795562,48.6307005,35.44779585,28.45582451,23.2062049,21.30597039,20.05142108,19.73524526,21.97904063,26.42013492,31.84965475,28.89446377,33.03100635,32.2390283,33.76219714,38.33823369,39.65623697,42.83724341,46.21627001,48.30389203,55.09958682,53.94397922,52.86591127,46.61990018,44.47121739,37.72803623,29.88343633,23.57920212,19.92061564,19.50040402,19.41537706,19.41985577,21.69240372,26.64314692,32.39643244,28.45192702,29.02745728,27.86005462,27.02140918,29.26370025,31.08280529,32.96126168,34.69332265,36.33338219,43.37615773,43.72200923,47.00462408,43.9956203,43.10582876,37.21582318,30.031165100000003,24.14738184,20.75669694,20.56985645,20.72165367,21.07071889,23.58350988,28.58232219,34.23239244,30.22781772,29.72316034,26.17213109,24.7576135,25.92658883,26.52427328,25.8672033,26.31250933,28.03236497,33.69491405,36.03361687,44.44656744,43.58111816,43.50754438,38.04339153,30.84105797,24.72834809,20.99823914,20.55204421,20.52383864,20.62158375,23.02432174,27.93291045,33.470261,29.39573648,26.79275607,23.00534709,19.35749583,19.29205892,18.92572847,18.29419734,18.27983814,19.59202937,27.41129554,35.08136283,44.4176781,43.59055421,43.48009096,38.03768204,31.06256566,25.44206852,22.07993108,21.65671086,21.49058863,21.620129100000003,24.50677201,29.894581800000005,35.56215659,31.13593432,27.39307304,22.79679686,20.96658053,25.01071143,27.83287471,29.39419799,31.62014693,34.47981507,39.99135327,41.61038684,46.08180639,43.52563012,42.73679742,36.92904952,29.750203499999998,23.82040243,20.23901373,19.93969286,19.97094121,20.01897614,22.45361207,27.63618791,33.322019399999995,28.86636077,28.77200034,28.75914544,31.46322143,36.01293279,37.44786096,39.19356316,40.42452236,40.42807797,47.0374451,46.74034649,48.76947187,45.0540982,43.73223161,37.57552105,29.90111181,23.42015692,19.42286436,18.80305991,18.51071351,18.4207634,20.7577226,25.79533894,31.46393939,27.52787854,31.73806329,35.47118083,37.01992272,39.35821527,40.7203218,44.31719792,45.64935526,44.6350148,51.06537061,50.65203089,52.99945179,48.63541852,46.75867156,40.09111549,31.68674625,24.73617727,20.02977972,19.14545836,18.78623913,18.5361498,20.5667111,25.35218679,31.00598359,27.87677283,32.81606286,41.36337448,47.04435119,48.76882229,43.53776706,43.38665362,47.83291039,52.11085686,59.62081911,56.93571777,58.08585521,52.99545173,49.82015478,42.09712941,32.877807399999995,25.03019891,20.02974554,19.11691091,18.66192952,18.39542967,20.53518925,25.35899031,31.02834291,27.52408361,32.73178805,36.60993347,42.04348755,48.76663422,49.54668047,46.00980528,45.67697962,48.53917771,55.43261761,52.72238768,55.6918353,51.56083126,48.58379379,42.42369856,34.84289761,27.26578902,22.05637516,21.06077002,20.41891395,19.96502659,22.10434171,27.27430197,32.64194051,31.79604709,35.18232166,40.41491537,45.83910179,50.01212356,48.60276844,46.6703625,44.71453739,45.01067872,55.62882577,57.67531895,58.39232149,54.24716339,52.27985093,45.58867056,36.68466967,28.67415267,23.27830858,22.118119699999998,22.09784588,21.67223247,23.39656681,28.51302198,33.88616487,35.34198225,42.35798814,48.19004411,51.42886341,52.39168171,52.78864512,57.72663598,58.061683900000006,52.77387566,56.34890528,62.13846487,65.3601557,61.6882015,59.30686554,51.51597587,42.02082054,34.30719702,28.67104151,27.09443595,26.29962024,25.86104936,28.00019354,33.47703034,39.06282609,41.49137646,47.09607848,47.94415997,53.16335176,58.18076266,57.44269997,57.48953829999999,62.95163983,65.62880942,65.93554921,67.14319181,71.41901859,67.39403329,64.22612107,56.05997774,46.33285301,37.97651870000001,31.1742597,29.47228467,28.18429895,27.41307335,29.17669036,33.772487899999994,39.49155067,41.67257584,48.15910346,53.320174699999995,56.04308859,57.68260111,58.16373676,59.58208347,60.48486666,61.708236,62.49706870000001,63.47875909,68.77501191,67.37430649,64.71392349,56.639713199999996,47.16134445,38.77277033,32.70549705,30.67240579,28.51510748,26.71289159,27.40777412,31.828286900000002,38.94111481,39.51062789,42.299525700000004,41.79862907,56.93708532,60.81776069,60.70945132,62.48599161,63.48993875,63.98813449,70.14802458,68.78352486,69.86172956,65.71065684,63.00090555,56.03823381,46.8646561,37.45476705,31.30451812,30.30822922,28.554800399999994,26.80383316,28.33469443,33.49169723,39.25520513,40.78056205,50.86577778,55.83758114,59.34840464,64.52051879,65.94939558,69.17874464,68.7723452,70.63746805,75.31853187,71.69888617,70.92851528,65.5075084,62.58647179,54.3846356,44.0918611,35.83607536,30.93586285,29.96025803,28.97757617,28.31530952,30.28901524,35.61791814,41.35086146,43.56945986,55.04895356,62.23805615,65.98584058,69.80767744,70.70895633,68.5227345,60.96976304,62.01689034,65.65674148,64.30923347,68.59582965,66.02833697,63.74426747,55.06591109,42.47727204,33.18502583,26.88034717,23.961567000000002,23.91425003,24.33705999,26.78584998,32.85455918,38.7916766,40.80565645,51.84056208,55.68024537,60.1935801,66.99857419,69.03409283,67.97677734,68.13148059,69.65348703,75.67433224,74.50053631,71.87871801,65.17403316,63.06271847,55.41757465,44.79077789,36.13765267,30.25301469,29.33802618,28.13882816,27.69769313,30.76580894,36.49153848,43.46162914,44.478055100000006,46.95819601,48.42977431,51.2596984,61.73548428,67.95219577,69.9686372,54.09563968,39.91996755,49.36411354,51.44414570000001,55.71576729,52.11027565,47.41895527,39.00911586,30.24658724,23.41728508,19.67599648,19.36132495,19.27814417,19.30098213,21.69520718,26.85039798,31.65556628,28.36881462,25.60429325,23.42641343,22.20424069,24.55624286,27.67577827,30.60389191,33.85190793,36.53680414,43.71565016,47.59793239,48.20467682,44.71713572,43.4500734,37.30614936,29.74490427,23.44350771,19.76567308,19.43418077,19.39455623,19.42836872,21.72221614,26.57815446,31.060377600000002,27.98053511,28.70478563,31.09456616,34.74805854,39.41264347,42.84531192,47.06989004,47.06339422,45.95780448,46.75778265,47.54117938,54.83349724,54.08193007,53.10078669,46.45179502,37.21913947,30.23680931,24.53456731,22.32424254,21.40600613,20.36373361,21.87900489,26.92786927,31.52947887,36.73622602,49.9070963,56.06001193,59.54468118,62.48824805,62.81744972,64.15706018,63.96368967,66.30502501,72.01725006,70.41298595,68.99094687,60.17727216,54.09040883,44.19490543,33.52564648,25.33916095,20.11521694,19.057457,18.53334633,18.47286677,20.89413497,25.92952905,29.46794272,27.85916572,30.87934916,32.66631695,33.86674577,38.94699524,42.07842827,44.64575,48.20071094,50.6182184,57.7283796,57.27309051,56.13327802,50.23653729,46.98988881,39.02521867,30.23318532,23.67957974,19.5593451,18.97506257,18.89817249,18.86671901,21.20200297,26.04980441,29.3633941,27.71769344,33.4093028,39.70406677,40.94223976,43.37434573,44.43634506,47.56213697,49.30366817,45.11997956,51.33231491,50.66823627,53.58178558,50.51014835,48.3745256,41.1824486,32.65527405,25.4349573,20.623806,19.61691864,19.04200377,18.7695893,21.04668433,26.19155019,30.12070495,31.79078205,40.17169793,44.99967001,47.02380386,52.80591034,54.384943299999996,57.69039611,59.72222239,59.01065583,61.40159878,60.87447952,64.86996009,61.32087958,59.14631605,52.1672338,42.778986100000004,34.35796704,28.56420226,27.03552905,25.287296899999998,23.88170252,25.72036342,30.98321401,35.80810911,39.6074499,46.19213288,49.59146749,55.89112043,64.20430877,63.60570123,64.79556577,64.87543026,64.97464546,67.15471335,68.27948288,69.17717197,65.82908602,63.08835989,55.07951814,45.29410191,36.70890936,29.91181283,27.45512528,26.63805282,26.92345894,29.76538322,34.47085767,38.45262862,40.19504872,42.04759018,45.83161449,50.70054446,64.15890636,65.51612392,63.71886537,62.7224739,59.55104025,65.60135601,68.35712509999999,69.29539602,66.2936744,63.781532999999996,55.60222707,45.20852794,35.9755305,28.62902377,27.20284788,26.71514803,24.43518116,26.26710692,32.47869012,37.43315987,39.18607586,44.62236503,47.51133277,48.29613122,43.22234339,38.38004631,48.91532028,49.00564646,50.51534502,58.17088217,57.73542244,59.9682091,58.12431734,56.5560196,49.25939398,39.34785614,30.35783682,23.54357763,21.88577423,20.85710875,19.98171061,21.81421757,26.51811934,30.38320473,30.44170137,32.58005921,32.68460783,35.57918249,39.54850881,43.21553986,45.98412967,50.37838563,51.22427905,56.17888556,57.13401144,60.06855253,58.51481911,57.00539406,49.37761803,39.37958313,30.22255268,23.85506963,22.40338907,21.16001942,20.43412786,22.48875791,27.58305888,31.87023627,35.31285359,41.30884372,45.48706216,46.88783595,50.89453037,50.65134712,51.88900728,55.96452327,57.409434499999996,60.01952613,59.41944848,60.79581163,58.26866146,56.43557329,48.49664714,38.3944055,30.15479095,24.51822518,23.42873825,23.02965516,23.34661732,26.12860905,31.58339423,36.31126219,38.11593966,46.41470043,51.6157381,51.99687219,50.79869982,53.14656518,60.64815123,64.39908101,68.17825054,73.59207783,71.47266045,69.75174495,65.43065251,63.08343674,54.92614825,44.31996719,35.88923857,30.22521939,29.46363496,28.31096757,26.78971329,28.62543397,34.0486973,38.99807295,41.083506899999996,42.40957868,35.93870942,31.23535466,33.62746002,26.13206209,24.97830067,37.90735524,43.15058159,49.79194922,46.986914399999996,47.90573202,46.08666117,44.48831167,37.76085725,29.86090606,23.35366017,19.51134436,19.08997032,19.01844785,19.04248241,21.4003992,26.291961999999998,28.54748405,27.79167749,25.20856064,22.89375562,21.82115784,23.040287799999998,26.64287341,30.885195399999997,34.61701377,37.84181576,44.19035835,48.64160665,51.08502904,49.85355701,48.67196609,42.21323377,33.10919559,25.46965869,20.33556223,19.76775858,19.23971623,21.31605602,26.06549696,31.42756276,30.65052511,26.95922018,26.59295811,28.51702204,35.95686355,39.09513428,41.51288106,45.80180206,50.30549562,58.61239326,66.31593116,63.81667885,58.18565163,55.15384407,47.502854,37.28666188,28.36614791,22.99085114,22.2768572,21.49790498,20.58866016,22.76096724,27.99205666,34.90761656,35.17421897,38.74182968,44.94083149,47.34291991,55.26728172,64.28396812,67.8250485,69.31478093,72.95535003,86.17781085,88.67080665,82.87909319,77.02912241,72.21670614,63.00398252,52.34641606,43.2196083,36.10411369,33.20523127,31.78948288,30.827519300000002,32.58898242,37.1246081,42.92750122,43.10035859,43.31451575,45.58200379,57.63466875,62.79416731,50.64324443,45.35078655,46.60824188,55.02543183,67.48709456,69.46148406,64.33378086,57.97453725,52.88902274,43.17318023,31.91775837,23.66795563,19.45288192,19.06022627,19.07304699,19.20139085,21.5872397,26.48334958,32.23082304,32.16678786,29.07350927,26.03411186,23.06948483,23.92860923,24.1549717,24.65966326,25.5040182,27.93250018,37.02607666,40.98254808,41.33944248,41.86126252,42.83201256,37.15722398,30.12302977,24.41497572,21.19420798,21.36679185,21.93032193,22.46113355,25.01266017,30.23547596,36.18168754,35.90158064,31.62859151,27.36572219,23.3457968,23.37489127,23.53089368,24.37306054,25.92436658,28.02829654,36.32127944,39.41889997,40.09511555,41.52282993,42.70295074,36.9449472,29.73871614,23.65086134,19.94365874,19.49076284,19.36703444,19.37082937,21.64710387,26.72919953,32.55055448,32.20938681,28.79794946,25.73256874,23.59886054,27.020144199999997,30.55271163,31.34848461,34.23502496,37.54109317,42.90832144,44.9841484,45.59277319,44.26222271,43.70987229,37.53839227,29.86422235,23.41362691,19.42248829,18.80011969,18.48896958,18.33382188,20.53525762,25.32849412,30.948581,30.45882984,25.25642463,25.62843038,24.08792793,25.22921053,27.99773196,30.06036214,31.45050329,35.43911195,48.91391855,59.82167692,58.939612,58.89079073,57.3711775,49.70958897,40.693107700000006,32.72187337,26.761268400000002,25.17440626,24.17685238,23.58986895,27.03057171,33.77621445,41.1552687,41.34364768,29.76586186,22.75259105,19.25376773,19.28399042,18.63365558,18.27546201,18.29518881,19.68187691,27.44165499,36.28230448,39.00238071,41.38074227,42.70917306,37.013392700000004,29.87160708,23.83927451,20.15590133,19.76297218,19.80109243,19.92225669,22.37005522,27.358816100000002,33.28051448,32.17454867,29.7226817,26.33032157,22.83587439,22.77891624,23.45865324,24.09815031,24.45846357,26.09548033,35.22218552,39.00737224,39.76752075,41.36969936,42.70982264,36.91551085,29.75775917,23.812402300000002,20.27091166,20.08318226,20.1876967,20.41023005,22.76489893,27.65034197,33.55990342,32.292225699999996,29.70189506,26.10587365,23.15143482,25.29314314,28.14669153,30.72953488,32.772301500000005,37.10221459,45.9930187,50.76177618,49.68924678,46.11637103,44.09298932,37.26040507,29.61710742,23.33735222,19.43353119,18.96829323,18.85796674,18.9157796,21.40347617,26.33743279,32.04716208,30.63401203,28.511757,25.417931399999997,25.08069541,29.51539645,31.170669899999996,35.67026083,35.99871035,40.8653155,50.51103726,55.24283689999999,51.77156956,49.73458081,48.07715348,40.05535426,31.37050205,24.3854368,20.00301008,19.14627889,18.70791314,18.55813304,20.80008223,25.64518277,31.78780765,31.02495825,31.60606125,33.08659695,35.06997804,41.36891302,42.1805495,44.214119399999994,47.61601814,50.9963439,60.13939123,61.85213566,59.74622276,58.14483048,56.230476100000004,48.60331546,39.39572013,31.30978316,25.05433603,22.84042146,21.9659806,21.31034653,22.93266221,27.74029208,34.40507887,34.0525606,37.84294399,41.03543778,42.78790932,51.06051584,56.09112352,56.73581725,56.3407684,54.46268809,61.69192805,65.60036454,62.92719501,61.07567921,59.25636903,51.02851534,41.00777924,32.55687936,25.95551236,23.51691055,22.45060347,21.698728600000003,23.32046307,28.10405839,34.36777915,33.96821742,34.15820326,38.06677651,41.74796162,47.46254569,51.25183503,53.22184839,54.88932716,61.33383704,69.6475724,74.05242682,71.00280703,65.04025332,62.94179353,54.82248852,45.16623668,36.47058089,30.51059132,28.91343842,27.03409313,25.43088886,26.90909975,31.10530137,36.79721842,36.60418979,37.89053447,41.334621899999995,46.2850574,51.82353618,53.27692617,57.42252872,64.47829591,68.95853611,69.14681253,69.78343775,68.44676752,64.68739316,63.20292577,55.33329984,44.9626096,34.40046342,27.26818222,24.51053275,22.95143173,22.07760625,23.48983321,27.77540374,33.34776338,32.286242699999995,35.50704463,42.93119359,52.06788184,62.96104169,62.09600267,65.98737907,68.93843324,73.21531987,83.24378259,84.30140577,77.23001441,71.35494923,68.59911175,60.29515432,50.79651176,40.49177126,32.19157457,28.95046464,26.67880559,24.99474537,26.69101091,30.27725438,35.08389279,33.60913495,37.85528606,43.26566029,49.25122291,56.63007202,61.09526925,61.07085862,63.30846586,66.60557666,72.90892197,75.76766701,74.05916197,67.43588009,64.84746401,57.49326485,47.38989499,37.03923925,30.16545778,28.05557901,25.97520497,24.44748904,26.28382512,31.23272214,36.90692952,36.82128717,42.222704,44.91683112,49.08376733,52.4168445,53.92363702,55.36348834,60.9695921,65.96440435,71.18605773,72.36248617,70.90755769,66.38817159,64.00369028,55.91590714,46.28755316,36.93704964,30.10149098,28.127956199999996,26.30539811,24.73374988,26.41654512,31.47358057,38.169034499999995,37.39462936,42.20037887,45.83643508,50.51948183,57.11650689,61.12115,60.80473485,63.89538092,64.25976262,73.34048419,73.82917551,70.82656499,65.43540472,63.194754700000004,55.66674089,46.12994389,36.86867251,30.11055095,28.05595508,26.08983922,24.81026388,26.79590142,31.01018879,36.80709891,35.91423041,41.18132038,44.7279735,48.20942903,51.97953859,53.50281,53.50899813,54.03970719,57.68629348,68.87135528,69.50801469,64.55880998,60.58968879,59.49158634,51.80439058,41.66406289,33.07753698,27.29242191,25.48200076,23.95093436,22.45429584,23.82139389,28.55469784,34.54942299,32.9988691,35.81788704,44.82759897,53.29265291,62.57156558,67.75014136,71.33361556,74.45557835,78.82535531,89.22831955,95.50561317,92.40553106,84.44533962,79.40423605,68.23985833,56.5560196,47.49485388,40.53098554,37.40980909,35.43107764,34.72522058,36.67608834,42.04560725,48.73090717,46.63631069,46.8565876,53.35292734,57.74755938,64.35145634,70.39544721,72.66977297,75.94961854,79.59370907,85.68105103,91.96289173,89.24527707,82.92422209,78.50162381,68.13948071,56.73978312,47.46528077,41.3722635,39.64208291,38.24927505,36.88580098,36.92590417,40.91652996,47.45598148,45.85554648,50.75350254,56.49126646,62.18892719,70.27404363,72.74539807,74.04969174,78.27748359,82.74979204,90.10098261,92.31896561,89.26784152,83.41759724,79.87043129,71.10441544,59.48574010000001,49.57283472,43.64679439,42.26824317,38.87919932,36.36271598,37.98756161,43.17837689,49.404900500000004,46.30010037,52.37058737,57.02570207,57.79073954,66.1262872,71.91885538,72.64026824,76.34624006,76.35971035,86.74168281,93.35990478,90.65863226,83.38275909,78.27690239,69.64599973,58.7282583,49.01788597,42.8094823,41.13540514,39.68492118,38.54244198,39.63777515,44.66469047,52.14737025,49.88210446,52.04237717,53.62093149,55.18929761,61.42491538,66.95816331,68.05947948,66.37039354,62.85102289,70.59958712,75.74664105,75.02905731,70.37722471,69.21994186,61.28457133,51.64380691,41.74973942,32.13834298,26.15131025,23.55550944,20.9104771,21.25260205,25.68449962,31.21863645,28.41247341,28.05031397,26.59483848,26.05602673,28.00320213,28.80194952,30.56450668,32.18736938,37.25349898,48.070213200000005,52.22114916,50.51831942,46.61319922,45.50730179,38.25956581,30.01072034,23.44155896,19.42792427,18.8837791,18.68640853,18.67406646,21.02042752,25.93739242,31.65358335,29.02157685,28.37284887,25.95455508,26.97357938,32.57937544,35.65439733,35.34218738,38.80111264,42.13545479,50.99972857,55.97642089,54.00873235,50.88953883,49.89126699,42.77970406,33.805377299999996,26.16218222,20.85977546,19.35657274,18.71447734,18.50797842,20.66250745,25.50613789,31.42910125,27.70114618,29.27446965,35.30136623,40.45242022,46.67443094,51.21019336,53.79618206,56.54145527,59.37630251,68.60782983,75.60728847,73.05241136,66.6138161,61.96075272,52.45640066,41.43192254,30.73015027,22.23699333,19.76875005,18.89642887,18.51529477,20.60315611,25.36941783,31.03388146,27.67970995,29.64630445,33.81365093,40.95957336,52.80519238,60.1051001,63.37209078,60.05532155,63.86727792,74.75059146,82.58845622,80.04629726,72.37869155,65.59974915,51.29337414,36.16134534,25.16042314,19.75527975,18.81188056,18.54705595,18.67088692,21.14347215,26.11920719,31.83334681,28.12563137,28.46396139,26.44663106,29.62038952,40.70842418,45.5195071,51.54503615,54.39041347,56.43741947,61.42898381,61.70960354,58.99451883,56.45242825,56.22565551,48.45859527,39.22286275,30.4915141,24.3869411,22.80578845,21.89531284,21.31602183,23.46579865,28.73165784,35.26519474,32.94512468,37.34044049,42.19890876,45.92135947,51.6279776,53.40684271,54.10387912,53.8459948,53.95273149,61.45083031,66.01103755,66.7106723,66.2407847,66.02847372,58.00072569,48.35951682,39.96731871,34.21704178,32.66871015,30.68823509,29.1137834,31.14472078,36.57465088,43.30716521,40.69382566,43.98532954,45.84381981,51.6291742,57.28915913,57.88431363,58.92771438,61.3540083,64.95526055,72.79876642,75.20748741,73.88767214,71.74637408,71.32650434,63.31328645,52.98656271,44.70978518,38.46965453,35.34799943,33.44181612,32.83753327,34.83636759,39.97654962,46.89552837,44.56438123,49.6392631,54.76761588,60.14831444,66.64318408,68.76140486,70.6654001,72.89589612,75.69306757,84.82049072,86.71484479,83.88006593,78.22261095,73.99140024,64.38072175,53.95286824,44.14037467,37.08713743,35.48417248,34.6253216,32.83941365,33.9395674,39.13164767,45.88727347,44.69234902,52.454212600000005,56.63499517,61.46741176,67.49331688,69.61909333,69.62504214,71.93386416,76.11386040000001,85.28343805,88.14662761,85.67294834,79.41739865,74.59940964,65.61947595,55.51412315,45.84980281,38.04981898,35.50065137,33.66411015,31.96234026,33.30936963,38.32483178,44.96872936,42.76042171,45.59352534,52.35116827,57.9217843,62.92945145,66.94657338,68.63665079,73.56096623,77.58960971,85.88255842,93.23433019,89.35717624,82.09419217,77.55938702,67.76901345,56.08702089,45.60302976,38.59584451,34.75780228,31.0654375,28.98779855,30.51469395,34.67294626,40.39946214,38.03624612,42.8612096,51.86551973,61.90362363,67.69362767,72.01311325,52.32908246,35.36731597,40.75526251,64.21343712,74.52347684,73.29026119,70.65640851,71.2154257,63.56764935,52.49643547,41.44457231,33.61682737,28.98714897,25.74364583,24.05801294,24.99768558,29.06892801,34.81664079,31.30831305,35.22598045,40.36493169,50.22316956,61.34535859,67.65933654,73.31986849,76.00702114,62.74411526,54.21666719,53.19668561,55.34461625,58.38503932,59.34091735,51.34328944,41.90929745,33.51901389,27.62360652,26.01353035,24.23285325,22.79341219,24.59962815,29.11450136,33.8227109,32.33396993,36.21324358,38.08575116,45.14934753,53.45569816,55.84520519,56.77643326,58.87383320000001,62.28971507,70.48508962,74.00921248,70.85593296,64.67429894,62.80062895,54.345181999999994,44.80520546,35.77002305,28.730871500000003,26.26040596,24.98667687,23.65086134,25.06743025,30.21297988,35.76701446,36.0045224,40.35149559,41.13571284,44.53470555,50.27934137,52.15072072,52.47281117,53.68619745,57.68940464,66.02440528,68.6204796,67.93735793,62.98688824,60.73112687,51.62896907,41.51660761,32.62573513,26.33144979,22.94794449,20.19856866,19.10412439,21.08552254,25.86176732,30.60614835,29.55358507,32.9827321,36.12931066,44.96213096,53.18126657,54.6476824,53.43053538,55.18509242,58.38127858,66.7620919,71.14390323,70.07462174,64.16406883,62.37016076,53.64653872,44.3576088,36.51410293,30.99685525,29.39549716,27.73974507,26.43292145,28.54618488,33.26465099,38.28305335,38.89499444,43.61253745,44.53812441,48.14259039,54.19529934,56.82607505,53.75771993,54.58894645,58.72053169,65.25417115,66.21880145,65.93848942,59.50478313,57.39158807,51.9472304,42.82120898,33.86619875,27.37560268,25.28312589,23.23711136,22.65457244,25.42135025,29.89437667,34.72922064,36.84942435,39.81275221,43.59417819,45.84935836,53.57570002,57.14365261,57.57483876,59.6289218,62.46599129999999,71.5155329,76.95763413,78.37112606,74.12415443,72.11472165,63.27533714,53.27699455,43.95828639,36.99349496,35.22994633,34.19878509,33.15155522,34.89626595,39.0068936,44.05592892,45.15461257,48.66164115,50.705809499999994,56.41923116,63.12798444,65.64733962,65.76884578,67.07283175,68.60895806,72.28809186,78.28062894,74.57780247,66.97289858,66.88995712,59.32655815,49.66151985,40.33898257,33.62096419,31.82845785,29.64281722,27.1967965,28.3327115,32.52159677,36.74121755,36.22250868,42.12707859,46.15397845,54.03444215,62.45860657,68.27175626,73.93249335,77.6775085,76.88788946,81.25021331,75.13729829,69.39748307,70.32652307,71.07467139,60.71622066,48.68574408,38.57498949,28.90307929,23.29933454,20.55737762,19.32816204,21.15424155,25.79581758,30.37458922,31.01982996,40.06181589,42.8593976,45.68764645,51.11808938,52.79008104,52.97647708,55.00888457,56.72812482,63.09205226,64.73761616,64.6857863,60.37956588,58.60015376,48.64317932,38.20127431,29.95177926,23.83055643,21.91804823,20.69440538,20.02229243,22.051759699999998,26.59306067,31.78579052,30.62351614,33.15254669,36.11255826,40.03511463,41.89066468,43.33461863,45.98512114,49.62780993,51.5906095,59.27807877,62.39050295,62.88244218,59.17175234,57.87569812,49.13860578,39.36488204,31.34626236,25.83609171,24.46054907,21.94649312,20.16020909,21.78235383,25.95144392,30.10347391,28.09154538,33.07565661,38.40914077,41.14255055,44.96366945,48.70314606,50.91159046,52.79367083,54.23382985,61.95579538,64.9960475,63.87862852,59.40300378,59.19845361,52.01355621,42.92507383,34.88077854,28.40467842,25.32049399,23.70840069,23.00596249,24.59491013,29.69704028,34.58576543,34.72282738,41.85517695,41.30696335,45.10903922,49.96764424,50.30453834,51.08058452,53.63371801,56.60555882,63.904987899999995,67.19454303,67.75903039,63.59038475,63.62330834,56.29403264,46.54957431,38.06944321,31.54359874,29.04800461,27.73311249,26.22153356,26.38389505,30.51493327,35.92270917,35.600994799999995,36.09433576,39.61114226,42.50431519,46.83310006,49.93902841,50.74957086,51.80640771,54.41526855,62.75799581,69.65847856,69.93523497,63.78936218,61.15585139,51.83492097,41.08566078,31.58322329,25.10004614,23.33752317,22.30738758,20.59300211,21.210892,25.44022234,28.691999100000004,27.09286327,27.94296188,33.25497563,37.781609700000004,42.97276688,46.09661004,47.47799892,49.13238347,52.38457049,61.923145299999995,69.94152567,68.74431058,62.40199031,60.17604137,50.98595058,39.92810443,30.30327188,23.67858827,21.83131185,20.86357039,19.84095629,21.372603899999998,26.04912064,29.58049147,28.92793437,34.54631183,38.42151703,42.91033856,49.94463534,54.61096389,55.32065007,58.67365917,64.86773783,68.63689011,68.28153419,67.4887698,66.34625641,64.94527749,51.58674619,39.3091205,34.19242601,27.71909517,25.64364429,24.97023217,21.9501171,22.39781633,28.33038668,30.92249512,32.26446459,30.29780171,24.98732645,21.90553522,24.397984,38.21679592,43.47212502,44.64462178,38.04780185,39.15400699,47.43122896,55.03572259,54.14996531,55.91006089,49.17552943,40.0791495,32.19222415,26.64068534,25.263672600000003,24.52123377,23.8291547,25.41591427,30.69743181,35.80404067,36.77820958,45.34617109,46.40023867,53.15480462,61.27886184,62.66691748,62.25809065,65.84197511,68.32666309999999,75.28871944,78.94590418,77.21774071,69.6129052,66.13770618,57.35398065,48.00457116,39.87678739,33.53193717,31.81290205,30.70331225,29.70651051,31.10807064,33.66616147,36.24144914,39.55250888,50.37137698,55.98814757,60.42657516,69.56767373,75.39668692,75.78082961,76.110886,75.99235425,77.1573979,73.05446268,69.31655874,71.33364975,71.35228252,60.13221163,47.15512213,36.16298639,27.87526853,24.17869856,22.449612,21.30631228,22.94965392,27.652051399999998,31.55429976,32.69510372,37.74003641,41.73161949,47.67171131,56.15461168,60.62295426,63.191472600000004,66.50752386,71.71567275,81.72512663,85.86166921,83.12200293,72.16716691,65.69616089,54.33612203,42.61358184,32.65260734,25.38702494,22.70452193,20.58442078,19.16785187,21.00435889,25.74600484,29.33453895,29.89680405,31.85779163,34.83506843,39.60673194,45.75951081,50.27503361,52.66795949,56.76856989,60.27464118,69.63755516,78.7240546,80.34619933,73.19887517,73.51915362,63.9064922,48.18614662,35.64660234,27.81687446,24.07999618,21.44364774,20.37908427,21.90481726,26.22652509,29.75731472,32.15037735,35.16936419,39.22016186,43.18969331,50.07817586,52.98273359,55.11575801,59.719487300000004,66.10269709,74.90498701,83.19249974,84.79272961,75.25224024,71.73594657,61.72956966,49.31628374,38.10981991,29.963608500000003,27.24500238,24.927086199999998,22.50438208,23.48518357,27.72036015,31.65310471,35.46536877,46.31965622,51.4680435,53.96350089,61.78553634,65.32651415,66.96171892,71.41891603,76.1553995,85.27106179,91.19549526,89.90436418,83.54645393,80.73133349,68.59288943,55.94445459,44.83720596,37.00388828,34.76060574,33.00310848,31.99820406,33.33525037,39.34730912,44.90609591,47.593146000000004,59.0212201,67.33382723,72.70023498,75.92985756,80.00287779,80.96942264,79.75114740000001,78.55557336,77.28994696,64.96254271,59.40796112,57.94058801,61.42775303,55.51521718,44.24324806,33.99348277,28.24491527,26.90858692,26.78092683,25.20596231,25.06958413,28.36912232,31.27990236,34.75920401,40.40424854,41.90287,48.93764541,61.75722821,65.0035348,65.84235119,69.18120622,73.19600333,82.23245071,85.54453609999999,83.47643576,75.00266373,68.19301999999999,59.36173818,50.43507027,41.04658325,36.12202849,34.07690286,32.11625717,30.10326878,31.04465086,34.37595022,36.09187418,41.27414233,53.47265569,56.28169057,56.71475709,62.17716632,66.5932004,66.98729196,67.31663039,71.21874199,79.50136576,84.86322643,83.87832231,74.79134423,69.79427553,60.21570010000001,51.51566817,42.79228545,37.00583703,35.98999226,33.75159869,31.40677611,32.07023936,36.49560692,40.47874542,44.6406901,53.16557402,54.52764636,57.36003202,66.15363805,65.58511644,63.84396132,67.94905042,73.76004623,80.71950425,83.42262296,84.33986791,76.82190553,72.90177656,63.45014326,52.48166601,42.75908836,35.88568296,33.69293111,31.48729018,28.51220145,28.29059119,31.83693661,35.96335937,44.092168799999996,52.40952814,57.31681768,59.65439228,63.48573356,65.3006676,66.70103113,68.75511416,75.019211,83.86881789,91.22404271,88.47268393,81.44450691,80.08742609999999,70.87087337,59.79463376,50.89723126,44.04714246,41.55753132,40.0922779,38.97294436,40.66049182,44.83423155,47.98952819,52.45393909,53.35094441,59.11161466,61.26798987,68.78188381,73.44660549,74.46162973,74.69729149,77.78653583,84.35241511,88.56567682,90.48437315,85.58692992,82.7239113,73.57402627,63.20207105,53.88182441,47.06633443,45.03177307,43.06131525,39.85685546,40.75324539,46.01866012,49.94825933,55.92322349,60.35395865,66.92414569,71.44483096,75.79187252,77.26314312,78.4905809,81.29445331,84.29036287,94.65161706,100.5919824,100.46032220000001,89.71622452,85.4500731,75.670845,64.5572373,55.66246732,48.95709871,46.37610154,45.32210234,44.46769597,46.40567465,51.55228412,55.42605341,60.80493998,66.54273808,70.25325698,73.30407337,76.13403165,76.76474226,76.67058696,80.42985874,84.88985932,92.26528957,96.62928866,96.30801873,86.31347107,82.35228163,73.58144518,63.39092867,54.17502552,47.41635694,45.25163971,43.61318703,42.6343343,44.55631272,49.89625852,54.22046212,58.09624853,67.03077981,70.53661179,73.08321526,76.18090417,74.49089514,76.22322961,78.04872792,79.7161725,89.06113747,92.23089588,88.51952226,81.10388626,80.56168984,71.50421649,61.82584465,53.56301606,47.87550934,46.32040837,44.71850327,42.07935136,41.98249516,46.46806877,50.81271713,59.04357942,67.34808386,71.00277284,71.71430521,73.94032253,75.42055054,76.01173916,80.67858054,83.73192689,90.18977031,97.00556798,94.71568643,86.24557258,84.11213789,74.11225681,63.40245022,54.34901112,47.06828318,43.960029999999996,42.59894913,40.75851043,41.77544922,45.83718723,48.99894551,59.21588977,69.27016486,72.01229272,75.38181490000001,77.01202813,76.70190368,79.4895707,83.07837832,87.42210359,95.98859499,99.33425355,98.77441584,88.14245661,85.37407193,76.39396729,65.14100701,55.22769137,48.54088714,46.48355619,45.45099322,43.2211126,44.151349200000006,49.77071812,53.84872988,58.57687135,62.32800626,58.68938591,56.28110936,72.7907321,75.66229786,79.56526418,82.61464466,72.5576003,66.86975168,70.7757266,74.29625965,75.07661359999999,77.48605255,70.51630378,60.79003377,52.13427603,46.21045795,45.05242296,42.92880039,40.87919605,40.84076811,45.2663408,50.98786514,53.45015962,56.14770559,66.41446259,73.50954664,77.37056359,77.94499982,62.86486926,59.8115571,55.61422726,48.49845914,57.99378541,63.16942098,61.72950128,65.34726661,58.63772699,51.74678286,46.83542488,41.2852878,38.98385051,37.46122868,37.24358429,40.43170195,45.50360942,49.61567299,54.54668939,55.58827814,67.40846087,72.66840543,76.98043790000001,64.03510957,61.912375899999994,78.01053929,78.93797243,75.23275276,63.41520255,58.59940161,57.67562665,61.87258042,55.854743799999994,45.89093165,37.46047654,32.37451757,30.57384016,30.36050353,30.36604208,32.35783355,37.95019351,40.48168563,53.95409903,71.17474131,66.48376281,66.85501641,75.27576197,81.32436829999999,80.60264774,65.80358136,56.51960878,57.10966918,54.97972172,63.51417844,69.44917617,70.41886638,63.90372293,54.97445668,46.63877227,40.63146573,35.64591857,30.41421376,26.91419384,27.07511941,32.10087231,36.39276772,47.15802816,61.48269405,69.89263602,74.31752494,79.89808984,81.56150017,83.78550036,88.69839682,95.62831592,80.39850783,62.22321832,67.3327332,63.68129214,66.38649635,58.28367023,48.06050365,39.11684402,32.50730595,30.51650594,29.41515558,28.5841,29.53536257,33.08228919,35.45514639,46.77644961,63.50805869,72.15899584,73.06420642,62.0125142,37.79032779,24.9211032,29.23542631,36.05187356,40.66131234,52.24822651,67.55639478,63.97842494,66.5546357,59.51127896,43.82860917,27.96791953,21.47800724,19.4373945,18.79639314,18.59071474,20.76551759,25.879442800000003,28.84519805,28.68416992,28.73928189,26.24420058,31.96302403,44.63197201,49.43840529,56.1150897,54.59612605,48.806156200000004,60.68787834,65.27482105,64.47077443,57.77077342,59.23363364,51.23108258,41.96259742,33.628417299999995,27.14356491,23.33639494,20.78715895,19.71852705,21.68891648,26.49220441,29.56319206,34.89236846,42.597855100000004,51.58428462,56.25895517,60.026774100000004,63.98707464,64.89635366,66.53446445,69.74818934,79.56058035,87.50261765,88.39866569,79.51716087,77.58249849,68.50765735,57.94920353,52.9199292,43.98741504,37.97515116,37.78290887,35.06997804,34.12739937,39.6035524,43.85739594,48.777471999999996,52.00145346,55.20030633,57.60331784,61.16002239,61.8896747,63.28070475,66.12375725,68.38772387,79.63425670000001,87.60391837,86.00481672,75.15972599,73.97269909,65.69821221,55.81070893,46.89566513,40.22571586,36.09655801,32.75838675,31.17333661,31.87348418,36.23686788,39.76834127,45.333589700000005,52.23109804,55.26516203,55.69009168,59.09913583,61.92102561,60.76634109,61.75592904,65.98351576,74.99134732,82.54592564,80.74470122,75.97570442,75.70130701,66.29969159,56.35823876,47.98904955,42.96408298,40.20691215,37.8671153,35.81446818,36.69578095,41.65910554,46.55442908,54.42808926,63.77100293,64.22916385,66.83494773,70.54950088,70.96461841,69.05409314,69.76996746,70.31954859999999,77.71535524,80.70271766,77.42543623,71.65847529,73.35094589,64.46742395,54.64525501,46.43097418,40.16376619,38.44907301,37.60393174,36.48599993,38.25683073,43.5588956,47.84552597,52.89343306,59.11999086,63.78057572,65.07727953,66.20833975,68.33144949,70.01506526,70.5512103,73.15723349999999,82.68230382,88.13001197,85.24518105,77.64646529,78.68131889,68.66177939,57.92944254,48.95655169,42.558093799999995,40.01343908,38.01730566,36.76385038,38.30944692,43.18039402,46.56037789,49.05111725,57.15373824,62.87198048,64.46127001,64.0150067,55.63296259,50.71821995,63.8281662,68.63596702,77.81251914,83.13485783,82.06178141,74.58450342,75.57258708,66.82318686,57.03954844,47.53536732,40.87591395,38.18565014,36.16944803,33.99204685,34.732913,39.46105447,42.91717627,46.02395934,53.22020734,56.29434034,56.22384352,58.15771957,59.34628495,59.46560304,60.82839333,65.16849462,75.95108865,79.42092007,79.15975364,71.89988073,71.50394298,61.73671507,51.73727844,43.26812187,37.21572061,34.53557662,31.69734471,30.80437364,32.54799034,36.90833125,40.67232106,47.18821666,50.81316159,52.68320759,51.79471522,54.02073254,57.44639233,60.25641868,61.83128063,63.44477566,73.27949179999999,83.09164348,85.42193592,76.48996878,74.85397768,65.66043384,55.64233026,46.83077524,40.68438962,37.80578102,35.68612432,34.97226713,37.10351375,42.495323600000006,46.56830964,49.01768084,50.28942699,54.45468797,57.06813008,58.86070479999999,60.10927111,62.04499334,66.39617171,68.66807008,74.1642918,75.01992896,70.87254861,67.58193363,71.71806595,64.67686308,54.18965823,44.61296317,39.84406894,38.30158355,37.13845446,36.27437273,37.03674349,41.76717559,47.35286878,51.79013395,61.45048842,63.61428255,67.10141338,60.97239556,46.40929864,42.67840335,44.87963396,48.07462352,51.18421006,58.53734937,60.06933886,62.13648193,64.57713505,53.93823554,43.41260274,35.52068586,31.10335262,29.74904109,28.63285289,27.98409072,30.13314959,35.83566509,39.99121651,42.95174091,51.81926261,56.74788581,60.315530700000004,66.27726389,70.45479856,73.55908586,77.52448050000001,84.06393202,96.16429002,102.9039839,102.0224319,93.73269687,90.84875485,75.49689359999999,59.03561348,46.23336429,37.31876494,34.44778039,32.42340721,29.93707818,30.65876455,35.52273718,39.28173546,44.92872874,55.91283016,62.14608892,66.96886433,71.70883504,74.78436976,76.65725342,79.03130721,81.29729096,89.63047961,93.13648253,93.59197675,84.99430537,84.11292423,73.6934811,61.03885813,48.84899447,38.59793002,34.90136005,32.7970882,30.86410106,31.51525642,34.01621816,35.98818027,41.62235284,52.67387411,59.15670937,63.49185331,67.96207626,69.35423454,71.57481587,77.07688383,83.67862692,96.10340019,100.7422753,93.93153755,83.48713678,83.25622722,73.97276747,63.24470419,52.52799151,44.47600379,41.43558072,38.68001676,34.92915535,33.91734484,37.21325904,39.84649633,44.51497875,53.69850534,63.18976317,71.65163757,75.28871944,77.16396209999999,77.17815036,78.41878492,84.08147075,96.13546906,100.8179688,99.11325868,90.91330286,89.47290452,78.88316817,65.19546939,52.84536394,43.39410672,38.56750220000001,35.13493631,32.89568802,34.33800091,39.27127376,41.09342159,46.56290785,54.23150503,59.33110523,66.50106222,73.61539443,78.95951123,81.75117832,79.61323074,73.03812054,65.05649288,66.47172844,76.37759097,70.91005346,72.65185816,64.82691669,55.37299276,46.77549233,39.83340211,34.23557198,29.35248795,26.91330494,28.41548201,33.69614484,37.39726188,38.25173663,41.45082882,44.05333059,47.89338995,56.48610398,62.02574518,63.44877572,61.79845961,69.27071188,85.31714797,94.76765304,95.68260736,85.75346241,80.74018833,70.48655973,58.68849701,46.44813684,38.40021756,34.13194645,31.67433581,30.71620134,32.73185643,38.10800791,42.03176088,48.53620331,63.594418999999995,72.30217754,76.87626535,80.26623228,67.02855756,59.68177732,72.3396824,85.42682488,84.36253492,78.70179784,89.00588876,83.21038036,85.12449542,76.66316804,60.21238381,44.9103011,37.84940562,34.90614645,31.96661383,30.225185200000002,31.91297197,36.99547789,40.37665837,43.23000162,55.79795659,66.63350872,73.40236549,78.16787506,78.50846152,76.76669100000001,77.18003073,78.60039457,89.36709092,96.62757923,92.60515807,82.99776169,82.23135668,68.74827645,56.15078256,45.88426488,38.31754961,35.14515869,32.1900019,30.27674155,31.63666001,35.65453409,38.63317842,44.6424679,56.50025805,64.10837566,70.24330811,75.22235944,76.15786108,75.18499134,77.3194175,83.85787755,93.91369112,93.78962083,92.26347758,83.87613424,83.26569746,72.50453965,60.10144192,50.23438341,42.76548162,39.07780068,37.02241848,35.93782052,37.71388216,42.93680051,47.01915422,46.35476788,45.80716967,53.22882286,60.34900131,69.25464325,72.47069297,74.40518441,77.72913323,81.09793745,91.70729804,95.15993261,94.60553088,84.54633264,83.14610586,74.00097304,63.01023903,52.50764932,44.13302413,41.6529516,37.912859600000004,34.01269674,37.3356199,43.61465714,48.11168393,51.53043763,62.29870666,69.08496542,73.26988481,78.48528168,79.83979834,79.66605207,70.73124728,65.70050284,86.27835941,90.00145970000001,90.76195009,84.28492689,84.1061207,72.94068314,61.29455439,52.74242218,46.64058426,44.24916268,43.75065924,43.60822969,45.6038161,46.29302333,45.4917118,46.25182612,43.40836335,54.81390719,66.26854581,60.25805973,52.45144332,65.72761437,66.49521598,67.70973048,77.17168872,87.34856399,84.48157950000001,77.99833398,79.84670443,69.93202125,59.4122005,49.97540505,43.63804212,41.84293745,41.43882863,41.27321924,41.42108477,45.948471000000005,48.87306322,49.72152078,59.1739746,67.31567311,69.18999268,74.65216259,75.39887499,75.11059703,78.57940279,82.36602543,93.60148117,101.8571985,98.04165237,88.95788801,87.02288374,76.36463351,64.09162327,53.99707405,46.80123632,44.02738147,42.17425881,39.09868989,38.31317348,41.61185695,44.37996812,50.49736183,64.17606902,73.20123418,77.46871895,79.85990122,81.9192151,79.40772329,81.59623575,86.19805048,98.06678097,105.02418770000001,105.0350254,93.46513718,88.32806631,77.31661404,64.49833041,53.69450527,46.89050266,44.66845121,43.46887711,42.45877603,43.29082308,46.79956108,48.09605975,53.88538002,64.77009529,73.07319801,77.11845713,79.3759963,81.83668391,83.66508825,85.6933931,91.11412648,101.8916948,107.16387890000001,106.4543294,96.15981131,91.99981538,82.23590376,71.28250366,60.95485683,50.53643936,46.18854309,44.39128453,43.14729949,44.93659211,50.42994199,54.96502064,63.74324181,73.15634459,74.79804519,79.62967543,84.29272188,84.27343953,83.45831582,87.39861605,88.59360888,95.31080674,100.51854540000001,97.42495908,88.0892592,84.62530822,72.09325124,59.16734201,49.71878569,43.40169659,41.14771302,39.83456452,39.31482999,41.28925367,47.85759453,54.34412215,60.00728662,69.36920913,76.04678244,77.77371512,80.83427525,87.86197364,81.3677194,71.06479089,89.70357476,99.43979364,102.0596632,99.60885609,91.97451585,92.56498651,85.91442216,75.46133749,64.82322432,57.44399913,52.96827182,46.93758031,42.03353868,42.76103711,47.84091051,50.35223138,55.26399962,68.50704195,78.16278096,82.57166963,88.2793818,77.2183903,52.32145841,42.37491148,44.64455341,54.56299733,64.92862766,73.58900086,67.2484242,69.22927534,63.49732348,53.80978911,45.28849498,40.09118387,37.87880779,35.29158831,33.86298502,35.802775700000005,41.51264174,46.10861023,49.52305617,55.28482046,66.09705598,73.53306837,80.43871358,83.7922697,83.84539872,87.69212486,79.11185546,64.40902988,63.42768138,65.78583749,64.17866735,67.39605042,59.90913126,50.60009846,43.16777844,38.10650362,37.52563994,37.20703672,36.58118089,38.44616699,42.87416706,46.08519106,51.07340493,60.72709262,72.38299931,79.69832607,84.48554537,85.83889963,64.30943860000001,47.57335082,53.23579733,75.2484795,74.12996648,66.2742553,62.87006592,69.26236987,63.87069677,54.7819067,46.27613418,39.62994597,37.72827555,36.57598423,35.73262076,38.14858974,44.44314858,49.19019633,55.799734400000006,69.62829005,77.23695468,83.18596973,91.25474403,92.35862435,93.34263956,95.84746461,99.32068069,109.02370249999998,106.6361442,91.55362045,79.85354214,88.79132134,84.92688553,75.86120692,65.87671069,57.25401329,52.69404536,49.06756195,44.69422939,44.52287631,49.66145147,53.85731121,60.19340916,72.64744784,82.01049856,85.45550909,89.70306193,92.42768524,94.40522009,94.86816742,100.07939329999999,111.20930890000001,115.0,114.92758859999999,108.2863236,105.7867977,94.20275542,81.39828397,69.97841513,60.66839086,56.02496865,52.02559059,49.82388134,50.56461073,54.82440308,57.75419196,63.52262302,74.93804735,82.75563829,87.95947942,92.78553693,93.91574244,95.0891281,97.75292996,102.70480140000001,110.85703000000001,112.8973692,107.80655549999999,89.69181389,75.52697953,68.37633908,59.6408878,51.28410904,45.61879069,45.04671347,45.36774407,44.65901517,43.54357912,46.62359255,49.72093957,53.22027572,65.59202253,74.38658583,79.25185763,86.53990192,90.06347776,74.35205539,55.28994874,55.89026571,79.43449293,83.58939477,85.45362871,80.86918178,79.59046115,70.95176351,58.01901657,47.44842581,43.10548688,41.28508267,40.16219351,37.80273824,38.36072977,43.25800206,46.05425041,51.17983392,68.0086069,76.61862034,77.07291796,71.83485408,69.43929568,77.12922652,74.27714825,78.65318171,81.43503668,77.78653583,77.35367444,74.39034658,78.42798164,71.27395652,59.71788044,50.68136468,45.07580794,44.44844781,44.43829381,43.89421702,44.3662585,48.41729549,51.32735757,56.23598046,52.13348969,41.75257707,43.53930555,58.41078331,65.83373567,73.70746423,78.45447778,82.04516577,91.43238781,98.63817441,97.36294103,87.16992875,85.19694099,74.65390621,61.19455284,51.20882582,43.60799037,40.67068001,37.61641057,34.26473482,35.24745087,40.41922313,45.45547192,51.10202075,58.98118529,67.62207101,71.18421154,76.04199604,76.09656099,75.47843177,79.81675525,84.91997944,96.39475512,105.4870324,103.1406714,93.07176358,87.94604331,77.59699444,66.43942025,56.73588562,50.45541247,46.23688571,42.01774357,39.894394500000004,40.88900817,45.91578673,51.03528468,60.71560527,72.7306628,77.98397478,81.50984125,84.75662649,84.71460874,84.50116955,87.66860313,94.10354021,106.2568221,109.8909979,103.6096359,91.42886638,90.01609241,81.09882635,70.54491961,60.04239828,52.523547,49.1717345,45.62220954,44.60202283,43.98426969,46.61439582,50.27793964,58.17871135,68.73904554,75.51156049,80.54897170000001,86.93330971,88.08467793,87.28832374,90.57394719,93.88849415,100.1990191,106.6332382,107.0744074,98.12032025,95.16988148,84.41805715,72.05919943,61.76211717,53.18813847,48.63141846,46.0166088,43.59274227,44.32858271,49.61806619,52.17954168,55.20810132,74.27978077,83.21602147,85.33670383,89.73748981,82.23850209,63.48169931,63.93845851,55.87829972,59.40666195,67.93523824,63.68758283,65.12445975,67.56436071,60.22934134,51.02201952,43.24299328,37.39343276,36.30011672,33.80677903,31.27880832,33.02919436,38.30288272,42.3348083,51.01678867,62.55973634,71.8318113,75.5632536,80.89790017,64.37422593,48.90379874,47.29652603,60.16332322,74.31827709,79.48423729,81.91039445,76.74498127,73.33621062,64.13080336,51.72298762,40.611807299999995,34.533525299999994,33.85484815,33.13558916,31.96784462,33.79566774,38.14007678,42.33949213,48.02429796,60.61023612,68.90181729,73.13111344,79.99340755,81.17622926,59.71794882,42.18195123,49.09798977,78.73625991,86.62896312,87.13273159,83.27263773,79.95668904,66.63316683,55.15633984,45.45348899,38.40370479,36.67704562,33.88869482,30.98676962,31.822303899999998,35.74246707,38.72223963,44.38841269,54.84881372,64.28649807,69.04315279999999,74.89507233,78.36780977,78.70340471,83.60915576,89.66955714,88.16522619,85.45701338,73.63187331,65.22165783,70.42847336,62.06307909,51.4088631,42.52072570000001,35.931905900000004,33.76520573,32.55793921,30.574318800000004,33.1901883,38.10199073,40.45556557,47.07826624,55.97006182,65.22394846,51.04485748,48.36655966,66.54342185,63.78679804,64.97748312,71.62062855,89.89732134,104.5514624,106.76448810000001,89.11279639,80.56904038,74.37311554,64.19039402,54.91982336,47.46538334,43.42019260000001,39.76488823,37.83299511,38.21313774,42.35244960000001,46.50099236,56.65653397,70.63473296,75.53730448,78.79779933,81.75268261,83.66317369,89.37262947,94.83842337,96.37882325,106.16105990000001,101.9112848,77.75788581,64.96821801,70.9446181,66.79932324,59.10395642,51.40701692,44.10611773,41.34169893,39.91446319,38.10441811,38.16164977,42.10041151,46.90633196,59.07735772,74.64860698,78.83003914,83.47229894,89.99270743,92.43961705,92.21028017,84.75402816,65.59858673,62.97605047,81.06880879,101.635725,93.777142,91.10349383,81.3895317,69.43632127,58.90426102,49.90736981,45.9813604,44.72937523,41.98529862,42.89334685,48.28057543,53.29193495,58.754583499999995,72.90734929,77.87737484,84.38602247,88.43548678,89.48179355,90.01674199,93.20585112,96.20705991,104.8128682,110.8752867,109.5540697,99.93528848,94.81616661,85.19270159999999,72.88246002,61.38812848,52.789294700000006,48.30102019,46.0823876,45.68463786,48.75511268,55.01910695,62.01248001,69.17248814,78.93369886,82.59990939,83.90454494,88.04874576,91.48073043,90.56167349,90.97785087,96.47752563,106.8363866,110.35281699999999,108.62099540000001,99.66389967,94.33537285,83.49660701,72.00090793,64.47433004,59.27544625,57.11387437,54.33283993,51.76008221,53.37979955,58.23413101,63.31468818,69.73359083,79.92482530000001,81.13650215,83.31410846,84.85249122,86.01244077,85.75308634,88.17855973,90.7900189,98.69598727,102.93174509999999,103.66385890000001,95.11743623,92.77996419,84.39385165,74.38921835,58.0721456,49.65085302,50.22877648,49.39396016,45.78945999,46.63319953,52.21820895,56.86857144,61.18036459,64.26547211,67.50504356,71.21545989,77.26799790000001,65.50908108,58.3094826,73.64510429,79.89798727,89.92689445,95.97105626,94.97777595,87.60039694,86.27863292,78.46593095,67.23888559999999,53.42438144,44.91351483,44.99932812,44.46164459,42.23361015,41.44963222,46.11178976,51.43440196,56.87903314,53.91570527,49.74360659,44.18994809,34.14199788,35.87682812,48.14946229,63.69647186,64.59279341,75.85973681,81.49879835,80.79608663,77.05520829,80.64196459,73.89184314,59.61999858,48.41821858,43.69031643,42.07148799,39.79165787,40.13942393,44.41631056,45.89951298,48.50481821,54.28217248,63.22251581,72.04049828,70.6101172,74.20531808,76.45424173,81.92536904,84.23658426,84.24653313,89.47970805,93.14995282,92.57626874,86.80195725,87.8892903,81.04709906,70.95299429,61.76775828,53.83454163,50.65777457,47.72702841,45.51779767,47.27577357,52.82919275,57.42895617,58.33912408,69.91027732,72.71927801,75.81300105,83.92714358,81.67073263,82.60274704,83.44046939,85.98204714,96.34952365,100.013717,99.43558845,91.10489556,88.43148671,79.99224514,70.23804307,61.48542913,53.508485300000004,50.22074217,48.15257345,44.29565912,44.86718933,50.40901859,56.10832037,64.60099866,75.72202528,77.91908489,78.13341299,81.31192366,82.77587792,82.9800862,82.62052509,87.06172195,97.84523908,102.8332136,103.8060492,94.85387659999999,90.75159096,80.17088038,69.68377809,60.93800187,54.836300699999995,51.47241964,47.46582779,44.71706735,47.04062463,51.3368278,55.56991888,62.410093,73.01996642,73.90982633,75.34034417,82.98853078,84.46308349,86.19705901,85.72180379999999,88.42574304,97.29329892,102.8816246,101.54847579999999,91.11433161,87.99930909,77.3008873,66.31517901,56.69670553,50.32929086,48.0600592,46.13308924,45.22856243,47.29573969,51.29778446,54.85896772,59.32310511,67.25837308,70.68122941,77.01719059999999,84.03405121,84.92360343,83.77944899,85.55903205,89.27994428,98.58757534,102.6430568,99.93296366,90.83709655,88.5747026,78.61048019,68.35343274,58.72442918,52.08764283,48.79559193,43.51475816,42.76835346,47.39950198,53.10160722,55.48232778,54.85206163,59.93757614,72.79151844,78.75485849,82.12356014,85.75312052,85.07868275,83.99805066,88.66571256,97.77891327,101.70588000000001,97.74222894,89.48090465,90.68820536,80.35847303,68.51015311,60.27932502,49.99793531,44.19206778,40.16192001,39.40546387,42.77259284,46.02146358,50.91172721,55.07497106,64.23548874,73.63884778,79.78766078,85.30084003,87.18695466,79.0406065,56.699474800000004,50.93152239,72.77763789,85.49561227,85.58563076,70.71887102,69.29136177,62.73416638,52.9799985,46.20898785,39.73863141,36.29184308,34.9415658,34.00240598,34.84252153,39.49161905,45.54962723,49.31778804,63.41048453,72.09147343,74.50904927,80.70165782,84.20772911,85.83623292,90.92096109999999,71.18024567,56.32623827,67.15679886,81.42211340000001,65.40104522,62.51819723,58.03224754,49.62493809,41.9701189,36.21577353,34.67458731,34.03532957,33.90219931,36.39345149,40.79854523,45.64169703,51.96429049,64.69645313,71.4632244,76.37793286,82.52349795,71.71895485,66.58773023,78.22435456,68.13585673,53.67829989,56.698004700000006,64.95314086,69.04896486,74.42593687,66.75354476,56.97424828,47.287944700000004,40.50801083,37.64714609,35.12717551,33.8842845,35.58451591,39.91846325,44.60045016,50.52700332,65.21499106,73.34366373,76.77681082,82.79160466,84.80254173,86.41319909999999,88.49329964,91.95420784,98.23809985,99.02200941,97.50372953,88.31534817,87.63144016,76.00107233,63.025863199999996,53.96585989999999,46.92452028,42.97550196,40.90644434,40.16827908,41.91579327,47.28538055,51.60011392,56.99315456,71.77526342,75.04943369,79.26652452,82.88083681,85.25393332,87.88771763,89.17197679,92.13191999,101.8275912,106.07582790000001,101.4933297,92.84553786,92.62351733,80.77885559,70.50153432,61.38689769,52.55585519,48.95063707,47.01101734,45.93571866,48.03123824,53.69088129,58.91568,56.39745304,61.95945355,76.77240049,78.65492532,82.25094673,85.28490816,86.12033988,86.79580331,90.00747689,94.11266856,100.991339,103.36101670000001,93.36828098,90.10142706,79.86338845,68.78441376,53.87095245,45.97158247,45.42695866,42.10017219,40.05826028,42.53487977,47.63143719,52.86091974,58.66504365,67.3037413,72.22528747,72.01704493,76.77414411,81.69565609,82.06174722,82.92080324,88.51309481,95.74612971,103.20672370000001,101.83367679999999,92.70608271,91.21741012,80.48421856,68.65463398,58.64306041,50.84875188,47.11960021,44.76209368,43.43807322,43.90710611,49.71789679,55.44160921,57.88027938,61.36190585,65.31916361,71.08896221,76.25652927,77.64605503,78.62343766,80.35987476,84.59228207,95.39484222,104.64773740000001,101.30539509999998,90.32409717,90.01304963,80.26524082,69.73208653,59.33021633,51.80750174,49.00007373,46.39900788,45.00633678,45.54528528,49.73358934,56.17556927,62.18906394,72.51206113,76.25656346,80.40654214,86.78479459,86.49162767,88.70889271,91.47553377,92.37517161,101.51326159999999,105.6058035,106.07428940000001,96.43537113,91.94265209999999,80.67471723,66.39918031,53.79792568,46.43835891,42.71973732,40.80155383,39.11205762,39.95863481,45.066337700000005,51.72028672,53.6968301,64.0347335,68.44218625,72.74358608,82.18697993,62.7093113,43.33126815,46.21011607,64.60496454,83.70088367,90.0705206,90.9938853,76.0050382,71.20568196,62.26653522,52.64884808,44.17774277,37.92885984,36.09221607,34.02336357,33.39296066,35.09722633,39.31438554,44.84643687,46.4611285,59.107614600000005,68.48813568,72.0015917,79.14638591,80.25214659999999,58.97913398,37.93754374,36.51776111,44.99833665,52.60043708,56.92679456,57.20457663,60.97116477,53.34301266,43.50826234,34.73804129,28.57001431,26.74906308,26.02214586,25.51755687,27.55475075,32.25390032,37.47767338,38.77389855,51.66838848,63.11813813,69.65307676,74.81688309,77.15100464,78.84074016,81.45479767,85.21735156,95.16376173,99.76718332,98.77403976,90.77292462,88.83904857,79.50478462,69.38538032,53.438262,43.16244502,44.34030939,42.81259346,39.87641132,40.85881967,46.07732769,51.78415096,50.38136004,56.19543282,52.00217142,53.239455500000005,71.03026045,75.26974479,77.33562288,77.96383772,82.8632297,93.14533736,98.03218214,98.89763142,91.79854731,88.81566359,78.80357719,67.00462556,56.44206912,49.91981444,44.93293393,40.29720415,38.46062875,39.146793200000005,42.49768261,47.20760157,47.99810952,49.51344919,56.10541434,63.53664033,74.12849638,78.84597101,79.55018703,82.37423068,78.39085286,75.61340822,84.52424683,89.73663509999999,84.51559712,86.75710186,78.85335574,69.26831868,55.35569335,42.15760898,37.25828538,35.49012129,35.16816759,37.56769187,42.96651037,48.51032257,48.54498977,53.62024772,59.72109416,63.642248800000004,69.96781667,71.76497266,71.05008981,69.60746922,72.55144635,80.8344462,87.06001252,89.03043614,83.5360948,83.67852435,73.68513909,63.03943606,54.01748463,48.09455546,46.69685864,45.70142444,43.51598895,44.60168095,46.87474173,49.96330229,51.7615865,59.01328835,71.3690691,76.58880791,76.57937187,76.84631617,78.8627576,83.45503372,87.99295002,95.98056068,96.85178782,94.28046602,85.70529072,85.08199904,76.53540538,65.1688365,54.92392599,49.74976053,47.39488652,45.14808256,44.46875582,46.55121536,52.09919856,56.063977799999996,57.48984599999999,65.53820973,67.56179657,69.30045593,75.69426417,81.65100583,83.30925368,85.41615805,88.12026823,94.3729119,99.25965411,100.6277436,92.37178694,89.08551392,79.18936094,68.70458347,59.66181120000001,53.51265631,51.87977637,49.44158483,47.58179539,47.18233623,48.98465469,53.77679714,57.43131518,67.95178551,70.95419089,73.03962484,79.84393516,83.62255767,82.04020843,83.20750852,87.67639812,97.23220396,101.9091652,99.1377035,90.42885093,90.67955566,82.7155351,72.24754422,61.82512669,53.90179053,52.05242861,50.45455775,47.78248226,48.67770977,53.76024988,59.29835259,60.62756972,70.73217037,75.02334782,77.21866379999999,82.71081708,85.13201691,86.67026291,89.46155392,92.04337161,100.20842090000001,103.3836495,101.5977073,94.62833465,92.63206447,83.73821758,71.89041049,62.05480546,54.94953322,52.54529093,51.38903374,50.18375015,52.04224042,57.55654788,63.63226574,66.39265029,71.03080746,72.15920097,75.96332816,81.03937244,82.73273195,85.64576844,85.86047261,80.05870771,65.37557474,60.43768644,65.21164058,69.36883305,72.18761167,64.96804707,56.78419406,50.40977073,45.58309783,41.64751562,38.70059827,37.92944105,40.20335654,45.50535304,51.09928567,52.843107499999995,60.29710307,64.31049845,67.96053778,77.77549292,81.98468620000001,81.14764762,82.88104194,89.57673519,98.62265281,96.54682584,89.32534669,81.78929856,79.56051197,68.60239385,57.86954417,49.00896275,42.26468756,39.97442993,38.49806522,37.35298769,38.08164853,43.6536321,49.50866279,48.14296646,49.26496671,61.08402122,70.31503571,77.31370801,80.59745108,81.5533291,84.10923186,87.54979787,97.68458702,105.3358848,103.75008249999999,94.60016327,91.63946793,83.43188806,73.38407461,64.63669152,58.23317373,56.15830405,54.95753335,52.90310842,53.66712023,57.63466875,62.26684292,64.23856571,69.95991911,76.3888732,80.04540836,85.98717542,88.38553729,88.84274094,90.42119269,94.58563313,103.09362790000002,107.1736568,106.8439765,97.36516328,92.94700951,84.11883885,73.98777625,65.22439292,59.05934035,55.98035258,54.05440827,52.545974699999995,52.89456128,57.86981768,64.099008,67.76326977,74.61349533,76.82170040000001,79.15879636,84.95409962,88.09958415,86.65005747,88.14153351,90.80249773,98.30863086,103.4212227,103.03653299999999,96.61096359,94.07598423,85.31246414,74.47007431,64.62547767,58.04670931,54.53998843,51.7735525,50.16484387,51.29091256,55.74188735,62.25819321,65.26695768,74.54822936,76.18572476,80.04277584,86.32707811,88.72920072,89.30838916,89.68439497,94.91876649,104.4942649,105.91575700000001,101.6341865,93.34793879,93.54366831,84.18461764,74.06562361,65.06233913,57.99915302,55.91922343,54.59308327,53.67166731,54.64840036,58.35734659,63.82365331,66.25049425,74.64761551,77.69832934,82.50835241,88.51018879,90.2501815,91.6072623,92.75575869,95.01244315,104.19258509999999,108.32040959999999,107.7304517,97.02816662,94.55923956,85.53578383,75.90254089,67.55075366,61.48918987,59.86526733,56.87530658,54.2572832,56.14192772,59.83938659,63.45144243,64.99467996,72.47482979,78.0840447,80.98292712,85.52658711,91.18646947,94.55298306,97.46937002,100.49498940000001,95.49959598,85.15003428,97.57111518,97.13555289,95.5548447,86.24328195,74.15430874,62.307869200000006,53.220925300000005,50.38665927,45.6396799,41.81903964,43.29564366,48.56615249,54.82850571,57.01660791,63.29198697,70.2053588,75.45087579,83.0395743,86.34222365,70.62987819,53.64086342,68.98455361,90.12600864,87.1120817,76.01724352,72.80252716,72.66823448,63.76272929,52.90591189,43.8727466,36.57659962,33.79426601,32.6903857,32.0931457,34.30035931,39.89962535,45.58962784,45.38675291,52.82659442,64.88339619,71.60849161,77.13394455,83.498419,84.20557523,85.60997301,75.31388222,74.46802299,91.05867263,89.9817329,86.79064084,87.45772807,79.34156842,69.56049413,59.52092013,50.033217900000004,45.31615353,42.28195278,39.86724878,39.65558739,43.49643309,49.95485772,48.37565382,59.80461682,66.74233091,73.66028401,82.4913607,84.85943149,91.8278811,100.34131190000001,104.3774768,112.8105986,114.33718629999998,112.05708270000001,104.1189771,96.77305156,85.79524083,75.94510565,65.87373629,55.24051208,50.37660783,49.40903732,50.61100461,50.58782477,54.09765681,61.61339692,59.86547247,60.86213745,50.70027095,42.46113504,44.79395742,50.60891911,62.54004373,68.94383503,70.39838743,82.52342957,93.12622596,96.40542195,89.42948505,85.38822599,75.37490881,61.22149343,49.72333277,43.56918635,42.08109497,40.38831667,39.34696724,41.24012471,46.63887483,53.23716487,50.07978273,54.393593,65.57544108,60.474268200000004,52.01800072,48.40303886,56.67537187,79.64201751,64.33234494,53.71501841,57.20105521,61.70680008,61.88728149999999,64.71870988,58.42787759,48.74553988,39.71528062,33.74995764,31.66028431,30.36262322,29.49108838,31.82671423,37.75419048,43.754967,37.51863128,38.08342634,36.93038287,35.66133761,39.02969737,45.50788299,55.43665186,63.05300892,71.40202688,79.90827803,82.16978308,84.67570216,77.77429633,73.78141409,65.53533789,55.59244914,40.94435945,30.41086328,29.29077759,28.22635088,26.87641548,28.43667892,33.47306447,40.33717058,40.12885967,47.98679311,55.92004395,66.42912949,75.22133378,82.05979847,82.91136719,84.49730624,87.80491293,96.75414529,98.30138288,96.16736699,90.00251955,86.46933672,77.36081985,67.47523113,58.52545175,49.60452752,44.73187099,41.840988700000004,40.5209341,41.93839191,47.03036807,52.55951337,52.00323127,56.35314466,58.62213701,64.98384219,76.05208167,78.18722579,81.54290159,81.94475396,87.51065197,98.82286103,104.7729701,101.1667263,92.99326664,89.26189271,79.83726839,68.30994489,58.25573818,51.84288691,50.29592282,44.7719058,40.05983296,40.23132279,44.30605245,50.83958934,48.93357697,54.05392963,63.22760991,73.14198540000001,82.83051124,85.88416528,87.06602971,88.0934644,91.07617717,94.28511567,97.38892433,94.48388797,86.06297147,83.9716229,76.12774096,66.20516021,56.37704247,49.51204745,46.22126154,44.09295513,43.14316267,43.77636904,47.07730896,52.46173408,50.0254571,61.11239772,71.55778997,77.34858034,81.78752076,85.75178717,85.21837721,87.55434495,91.9441564,98.46989831,101.481603,99.02317182,91.67823776,87.64549166,78.07436934,68.52721319999999,60.47214851,54.50231263,51.59505401,48.477057099999996,46.18126092,47.49345215,53.14095825,60.84022258,61.7390057,69.92552542,74.2515752,81.25828181,85.87814809999999,87.63239744,87.04763626,89.81954236,94.34005669,102.96039509999999,104.3865026,99.60837745,92.59951696,90.54495528,81.55674796,69.98255194,59.21606072,51.72151751,46.88728893,43.69414555,42.76137899,43.93555099,49.64586149,57.37015184,56.22582646,66.88886309,72.9177768,79.77979741,86.96076312,90.15609457,87.87093104,87.66761166,89.69947213,79.92957751,76.30189749,87.49058328,80.381858,76.72132278,67.46210272,57.41538331,49.12640047,42.35022734,40.00311413,36.3031595,33.11261445,34.51489254,41.61397664,48.94147453,48.55449419,56.90980284,58.94039834,68.83877358,82.57778939,85.00316021,84.69912132,87.72183472,90.33131096,97.9366593,99.12580588,97.63306486,93.78281729999999,90.15011157,80.59539977,69.40507293,59.49415049,51.89987924,49.27669339,47.68391663,46.34057962,45.6952705,47.87315032,54.49670571,54.56627943,63.33571415,70.85053117,76.86730795,81.83111118,89.29519237,81.21181955,73.98842583,94.07106108,99.46878554,94.91856136,93.01583109,89.4323227,87.67424424,80.57892088,70.55996258,60.41980582,51.68825204,47.72832757,44.74096515,43.27663482,43.95008113,48.85596894,57.00580433,57.55907784,64.46209053,67.80118489,51.09665315,38.98757707,46.91094742,68.65805283,74.6368803,60.60845831,61.96806907,85.51547582,88.12529395,84.47419477,83.89093789,72.74775708,57.87494597,47.82750859,41.81791142,39.61408248,37.77340445,37.03394003,39.28600903,44.84428299,51.75577445,50.66016777,58.95745843,70.20484598,76.31194893,81.31229974,83.39304985,83.44453783,85.49520201,88.8258176,97.46619048,103.6532947,101.00798879999999,93.83300611,88.08635317,79.04088001,68.25196109,57.47158929999999,49.94668665,49.44339682,48.17277889,45.29102494,45.64019273,50.07133815,55.71559635,52.33865525,61.15154363,73.3153556,75.84616395,79.69511234,82.89834135,83.79185944,86.27610297,88.7205852,97.16543370000001,96.49328656,95.27706263,92.33547869,89.09006099999999,79.53815265,67.44001691,56.56425904,49.09470767,47.02390643,45.13324472,43.15717998,43.77667674,47.30582531,54.1541705,55.05924432,68.33035546,75.16085421,79.82253312,86.37771138,89.15601074,82.51659186,70.98848202,61.21629677,68.11038625,88.72814087,90.45565476,84.81536244,82.95957307,74.00350299,62.60951489,52.55171838,45.52778073,43.78672818,41.64382326,38.71198306,39.47883252,43.29383167,48.06118742,46.59583143,58.93978294,70.48437166,80.30260891,86.58557784,89.80108054,91.61280085,77.58352415,55.68027956,67.71567929,89.65735182,86.67662198,80.12722159,78.01587271,68.83586755,59.67907642,49.8123256,42.81201226,40.51990845,37.57545267,35.37271776,36.12213106,41.55510394,47.66709586,45.31666636,56.565558200000005,68.06098377,77.55730152,84.98972411,87.77055342,90.45213334,93.30017736,79.11746239,64.44622704,61.55295154,61.5731228,65.22969214,66.43593301,60.52989299,50.64341537,41.2550993,34.7206735,31.82175689,29.39450569,26.96537412,28.06836553,33.20160728,40.10988501,41.99032434,57.86226201,70.08388684,76.81564903,83.06299347,87.00705444,86.9653102,88.66557579999998,88.14611478,94.1815927,96.06633978,92.46488240000001,87.36658136,82.63344837,73.71242157,62.82466351,52.85052641,45.1144752,41.85763853,40.28896470000001,37.58102541,39.77907648,43.46279155,49.09470767,48.72447972,53.97874898,65.76224738,75.28848012,82.50876268,84.58346142,85.39995267,88.28680072,90.1341797,98.41502567,104.35046779999999,100.428014,94.43031449,89.20360122,79.92985102,68.74051565,54.82337743,45.76142537,43.8308998,42.57498295,40.26493015,39.73483648,44.51374796,51.20667194,48.36984176,51.7879117,62.3993236,76.78351178,83.05119841,83.35342531,83.74341424,86.48660195,88.12915725,96.04664717,101.627554,96.28531753,93.62387468,90.59329791,72.85244246,56.56754114,48.49507447,42.54831587,40.19323673,38.51850999,35.89730707,36.05994206,40.91871803,47.733626799999996,47.44989592,57.81579975,67.98792282,79.49753664,86.05100547,88.20413277,88.88294669,90.42447479,96.13700754,104.8998097,102.6463389,95.97491957,92.01971313,89.09717222,79.92188508,68.51059756,59.813061399999995,53.47361297,49.91584857,47.24842272,45.86269189,43.85958401,45.68689431,53.99403127,53.34533748,61.30063995,69.05850347,77.88687926,83.76943174,86.68657085,88.34434007,89.97749352,78.60487327,80.59146808,97.63080841,92.07509859999999,82.60797789,79.29387537,75.12844346,65.93230129,55.93970238,50.22057123,48.14959904,45.32357245,43.86963544,45.6232352,50.90560746,57.95443438,57.73408909,61.17031315,62.87410017,80.90962685,86.17517833,86.80578637,87.10404739,90.68762416,94.85206459999999,100.2102671,99.70523364,96.63233144,90.71162453,86.14516077,77.29305812,66.93351335,57.95470788,50.10911651,46.60085715,42.86237201,38.43320952,38.30927598,42.03148737,48.88342235,47.48206736,58.463126,69.58846038,76.83776903,81.91900997,86.55446625,85.02969054,79.25725942,63.74973764,55.82674336,59.70748712,64.37326865,68.08577048,67.40128127,60.13771599,49.80562464,41.525906899999995,35.80192098,32.70525773,31.363766899999998,30.25927119,30.635311199999997,35.22297186,42.23179816,40.55108842,41.05000211,36.29102256,44.17234098,70.15281098,78.40080174,79.30549948,78.9404682,82.08718351,88.86349339,91.43861012,87.99284746,82.91680317,78.84221027,70.74584579,60.66035655,47.02421412,37.02077743,37.1389331,37.26074695,34.18685328,34.15697247,38.52179209,44.92004484,44.73799075,50.05554304,49.79666724,49.63516047,69.84955843,76.30483771,77.78270671,80.92890919,83.11253269,89.42654483,93.95546955,89.21334496,79.62594888,73.46202453,65.52829505,56.79051895,47.87126995,40.8482554,37.38365483,35.28769081,33.2478644,33.28157433,36.71831122,43.54238252,42.73054091,50.51876387,68.22461024,76.19974207,81.13417733,83.0954726,82.70616744,85.88902006,81.60153498,79.79131896,87.58367874,81.25804249,79.50167346,77.55665193,68.90448399,57.58147134,47.80193555,41.4221788,39.56823561,38.43016674,37.39623623,38.18917156,42.95245887,49.75615379,48.35038847,57.7522774,71.95796709,78.85530449,81.68215161,86.31224028,74.68580414,60.71269924,60.08065528,69.27953253,77.15592779,72.08843065,74.73465959,72.23455257,57.46570887,44.29227446,36.54829149,31.78367083,31.656728700000002,32.40470607,33.87491683,37.16799338,42.75050703,50.11568072,50.02491008,51.83837402,54.92368667,63.45469034,53.76954917,37.28221737,36.64825885,36.48972649,35.76445032,48.81463496,58.29727728,57.48967505,60.84822270000001,57.83385131,50.3387269,42.874953399999995,36.33998058,31.10748944,29.88398334,28.90338699,25.53041177,25.73680812,32.72621531,40.62606393,40.82986196,48.043306799999996,55.35258219,59.93569577,64.4224318,67.61444696,54.3921229,39.980481299999994,40.54370369,54.73985477,70.26573581,71.94726607,74.85028531,65.51441449,50.72779274,41.2024831,33.12235819,28.50057734,27.23013035,27.51622024,29.8410767,34.65472376,42.19829337,50.94253111,52.73230236,56.45485564,43.58987043,27.86487521,26.51805097,26.54629072,25.72795328,27.07149542,29.93639441,40.83194746,51.18270576,57.84561218,60.47228526,62.60578833,58.08147907,43.63845238,29.16427991,23.4519181,22.73135995,22.75382184,23.63557906,29.01959391,40.20906603,51.05213964,51.45224839,55.33186392,63.97439069,72.16292753,78.58870208,79.76389973,79.41148403,83.04747186,85.79236899,93.33467362,93.32578459999999,88.26987738,84.57269202,80.34931049,73.31658639,62.44472601,52.14607108,44.48321758,41.62269472,39.22655512,38.35177236,38.59276754,41.22152613,47.40322853,44.58205671,44.88493319,60.03607339,71.72463015,78.56172729999999,81.98304515,72.43209408,49.99653358,48.85774674,74.11430812,78.57143685,74.0988207,72.68450824,70.29212938,61.23585262,46.19497054,35.40906021,31.98541754,32.1672665,31.52746174,31.48332431,33.39453334,37.58799987,42.53231562,40.12222708,38.90213985,47.44381035,58.55461459,67.84805741,74.70587282,75.94537916,77.72660328,78.55116304,82.99047953,87.35133326,84.6453769,82.47652286,79.00070845,69.15618019,57.12252408,46.64540485,39.38877985,37.27537966,34.55150849,31.58216344,32.83972134,37.95508247,43.71841943,42.89574005,52.66990824,64.67467502,75.26041131,80.42647408,82.12096181,84.07278686,86.62010829,90.01831466,94.68693384,95.91170492,91.91752351,88.11267837,82.92688879999999,74.29605452,62.59994209,49.59304016,41.01728366,37.58806825,35.23835671,33.14519615,32.88420066,37.00238398,43.48180039,41.42751222,49.25853926,64.16888942,76.31762423,86.40526736,92.0915433,94.19143901,80.90990035,71.98774533,100.4963912,100.9219362,90.55251096,87.70166347,83.90755353,74.61062349,61.96543655,50.9072827,43.95421795,40.5535158,36.75106386,34.37577928,35.048883700000005,39.30395802,44.64540812,43.80248911,55.4748063,68.15592541,76.72241682,85.04630618,86.51949135,87.5132503,90.6701538,93.80722794,102.38705290000001,103.10979909999999,97.17890399,92.08740648,85.14138457,74.98738145,61.89251235,49.68610143,42.0750436,38.82101039,36.37803245,35.20994602,36.08267746,40.55464403,46.97611082,46.47333381,56.63092674,68.52376016,73.62093297,62.01319797,47.80306377,43.12511111,39.56351759,40.89584588,57.12857545,73.94644228,69.88090934,69.25474582,66.73238204,58.45608316,46.85891242,36.10209656,29.07532127,26.66858321,24.86438438,23.76501695,25.86638277,31.43002434,38.11026436,37.1326766,42.47193862,52.1618662,60.61580885,57.04207839,48.6581881,50.43869426,47.37427082,51.84486984,57.04580494,69.42138087,69.33156752,70.99952493,68.37671515,61.67421838,50.62669716,41.01283914,34.73698144,32.80997729,31.65566885,29.985454999999998,31.19620876,36.74672191,43.05505875,42.84049133,52.81069674,64.22232614,72.51968518,76.15215159,78.57728309999999,75.23969304,74.02822132,77.57860099,79.66051352,78.95171624,74.89572191,75.68558028,72.04042991,64.22294154,53.20622422,43.85100268,37.40871505,35.78564723,35.30591331,35.19145001,38.01610906,44.14570809,51.98931652,52.16237902,54.72005959,56.22698887,59.86331859,65.76358074,70.06337370000001,71.84709359,72.82020265,74.61876036,81.81005102,88.40625556,84.13032621,82.75386048,78.34507438,69.20609549,57.71979827,47.63191583,40.50045515,37.66003518,35.63316624,34.00708982,35.22803177,39.87189843,46.31804936,44.82814599,49.82801815,53.82753297,57.2530902,65.55807329,74.31468729,80.09624675,83.9100493,86.33658254,93.37949483,93.18356018,85.99544906,81.35999278,74.99733032,64.9126616,52.67305359,42.00611946,34.60371442,31.43357995,29.07983416,27.45509109,28.59326253,33.35374638,40.05836285,38.60842591,46.24006525,57.56058213,67.39324696,74.57886231,76.84864099,80.08438332,82.41929121,83.7444399,87.70686013,87.90891453,84.06823978,81.84222246,75.83505267,67.48223978,55.12515987,44.15316119,36.51273539,33.21753915,31.38804078,31.03521481,33.70862366,38.6990256,44.10533139,41.6185921,48.95644912,57.95224631,65.23406828,71.43419831,75.02122812,78.29406504,81.5808509,85.05772516,91.72900778,91.99215714,86.62017666,83.3382114,77.90547784,69.68504307,59.29035246,48.81699398,39.94188242,35.326870899999996,32.89281618,31.90100598,33.81406119,39.47240507,46.59607075,45.80255421,55.17316061,63.41280935,71.31956406,78.63540365,81.90885597,82.66206419,81.42932719,83.89182679,82.25060484,77.77415957,80.36777231,79.37216718,74.73103559999998,67.26852708,56.59331932,47.66265134,41.74266239,40.16441577,38.95865354,38.02875882,39.93630968,45.35656441,52.51144425,52.06624079,63.27646537,71.92371015,79.46139933,84.77765245,85.69486321,87.05464492,89.23081531,91.94713081,99.94855365,101.06347690000001,95.54742578,92.91487226,87.56880671,77.07107178,64.20427458,54.79144531,49.51509024,48.89778155,48.29137901,47.36240739,49.19129036,54.35813946,61.07208941,59.51500551,61.77661312,70.68919534,79.41158659,84.65402661,84.42376664,74.40805625,68.26560232,85.18254759999999,94.46802448,98.89414418,94.36456989,89.61745377,83.98782828,75.25480438,64.34889220000001,54.16774336,46.43104256,42.97936527,40.87943537,39.81904291,41.66238765,47.3865787,55.152271400000004,54.39072116,57.47234145,64.56328868,68.38139898,76.30661552,81.09212539,84.30913239,86.66540813,86.61022779,93.47436809,97.52236229,93.151799,89.32004746,83.89175842,74.11266707,62.15029411,51.18964604,43.17065028,39.50081577,36.16343084,33.15292277,32.87708944,36.77793607,43.14664991,41.9031435,42.50103309,53.14085569,63.64635143,70.02853556,72.33359683,73.87922756,75.85611283,78.02968489,85.66761493,88.51316319,84.53682822,81.59360323,77.15497051,68.17640436,56.83858807,45.99650593,37.34628674,32.96167195,29.92965926,28.09557963,29.0507055,33.34854972,39.33804402,38.77765929,47.43057938,58.23768662,66.86517042,73.61980475,76.65414226,79.53237479,82.51850642,85.64576844,94.06299258,94.46183635,88.67265284,82.94220528,76.97647203,67.94652047,56.86993898,46.35223792,38.11593966,34.19762268,30.81569005,27.87212318,27.60979434,31.9227499,38.78377904,39.56782535,50.5638244,62.88719439,72.12029439,78.36476699,79.23732749,79.84225992,81.80331587,85.08681963,93.67926015,94.70782306,89.67707862,83.92844274,78.14637045,69.06441809,57.92017744,47.91243298,40.48421559,37.36423573,33.998782,30.14337197,28.95832801,32.766010800000004,39.68974177,40.15371475,49.39296869,62.29162963,71.26452048,77.84000674,79.63131649,80.61266499,81.60909065,77.99778696,80.4610729,81.151887,81.71271618,82.40291489,78.92986974,69.26148097,57.28611635,47.34134723,40.75974121,38.49950114,36.99564884,35.58649885,36.88279239,42.25494381,49.77478656,49.51837234,48.63914507,45.31082012,37.70314695,35.79508327,45.96512083,39.78970912,36.43003326,47.66842921,55.89953081,59.80492452,62.57932638,66.34823935,66.38167576,61.10087618,53.43836456,45.03392695,37.53753756,33.00642477,30.53315577,31.81252598,33.660075899999995,37.55411901,43.96946605,40.07767939,34.17372487,38.28695085,41.39657157,45.928744200000004,47.73988331,38.13320488,33.103486100000005,43.1224444,45.05255971,50.72700641,57.70769552,60.325411200000005,58.501383,51.94480301,41.72751686,33.11251188,28.66495595,27.82651564,27.67348763,27.78856633,30.57920776,36.16873007,42.49658858,40.50842109,38.85338696,46.36741765,52.87312505,62.34451934,63.10312935,52.18497766,47.51194816,64.9763207,79.12276162,86.38465165,81.22494796,77.22300575,72.79015090000001,64.18229134,53.21866886,42.82972193,34.76976827,30.9419826,28.32197629,27.09074358,28.89730142,34.0737917,40.22311753,38.51297144,40.49618158,46.60167768,56.51711301,65.39629301,70.93702823,75.77676117,78.98087908,81.79805084,87.19324535,85.42658556,82.10448292,80.11310171,75.22680395,65.73264009,53.86985841,43.08811909,35.081157700000006,31.27515015,28.76430791,27.63403403,29.44578853,34.74850299,41.43417899,40.56312279,44.50113238,54.50340667,65.15984491,72.18463727,75.69993947,79.30392681,81.45247284,83.04275384,90.40683349,87.87140968,83.5079918,78.89513416,73.45928945,63.16822438,50.77958842,40.28472532,33.18560703,30.34518705,27.86925134,25.40770902,25.90734067,29.95273654,35.78663869,34.57530373,38.67297391,47.52247824,56.53266881,64.05719538,66.35470099,70.10634873,72.26976679,75.55880908,82.11521813,80.28195902,78.94706659,76.42860031,72.93695659,64.82202772,54.36897724,44.07927971,35.86981947,31.88268091,28.65432331,25.75858623,25.86446821,30.07458458,36.0039412,35.13845773,42.85379068,54.93937922,64.98298747,73.05562509,76.6985532,77.13127784,76.96265985,82.19833053,89.36756956,90.51951899,87.04192677,80.14393979,73.15702837,63.12289034,49.49919256,39.02590244,32.83749909,31.06181352,29.94583045,28.99668757,30.79456152,35.66574794,41.97476854,40.91153843,46.8225016,60.85065009,71.05873952,76.74802405,78.82682542,79.61921373,76.1927676,73.34803987,72.46929124,69.14397488,69.95328653,69.09597413,66.45709573,59.53534770000001,50.42771973,42.45091266,36.86638188,35.63173032,34.43263486,33.03620301,34.32090663,39.0263469,45.37953913,44.29791557,45.00120849,54.56371529,64.55928862,68.45705827,64.86298562,65.64080961,66.83436652,66.97775335,72.67226874,80.52647562,78.82839809,74.30436234,70.94287448,64.44745783,55.79111888,47.66555737,41.65626789,39.64396328,37.10125731,34.6008084,34.47998602,38.71929941,45.44798463,44.51313257,46.08047304,53.11165866,63.81021721,70.20091429,71.29385426,72.12046533,67.93527243,64.94773907,65.92573709,70.21684616,74.06128166,75.51696228,72.64396061,64.72722284,52.90133062,42.88107315,36.264902500000005,33.86705346,32.2850461,31.18407182,32.51028035,36.49082052,42.11750579,38.55488662,34.45140438,32.7938061,30.72362025,31.57518897,32.33061946,35.08604667,36.51735084,40.63430338,48.64762384,51.43973537,53.93556883,54.71164920000001,52.06723225,43.67236744,33.44974787,25.18842357,20.13942245,19.07506411,18.50647412,18.33337743,20.54418084,25.3886318,31.02229154,29.59211558,29.75081889,32.7316513,37.46861341,44.52612422,48.39565413,51.40599126,54.4453203,57.54417162,65.82221412,65.31567638,60.818923100000006,56.63366182,52.2267219,43.24121547,32.98334749,25.13430308,20.33720328,19.2971872,18.78217069,18.46189224,20.55371945,25.38521294,31.03955676,29.69187781,30.68218372,34.99807949,45.23707539,52.61783906,52.64077958,50.48734458,54.63274200000001,54.96344797,62.81283427,64.45904775,62.78267996,61.13875711,58.16824965,50.05075664,39.70782752,30.18009048,23.32179643,21.14080545,19.9255388,19.14518485,20.9962562,25.81123662,31.85977457,30.88646038,31.37617735,39.3566426,52.05748851,57.66400254,58.6245302,61.50785683,63.52720429,63.99733121,70.60621970000001,71.60589328,67.53222346,63.56115353,59.05667364,49.16424721,37.06040197,27.44903972,21.78344786,20.27727073,19.39308612,18.91789929,20.94367419,25.77096249,31.63785661,30.49787317,33.52810805,39.49596099,45.61355984,52.17827671,54.71749545,57.25131239,60.03391951,63.54132416,72.15181625,73.60431733,69.98518446,66.18693771,61.2338355,50.25547775,37.14720673,27.37201289,21.9250227,20.65368681,19.80659679,19.156706399999997,21.088326000000002,25.84651922,31.63289927,31.28321865,30.15711577,37.58543573,46.47391502,54.585219900000006,57.61863431,58.48360495,60.01733806,62.69563587,71.35252184,74.64313681,73.59077866,68.99296399,64.6071526,54.4844662,41.98382851,31.47799089,24.65860342,22.63262338,21.372603899999998,20.6190196,22.50055296,27.46230488,33.8448309,33.91368666,31.558368199999997,37.80301174,44.91231823,53.56458874,55.66434769,58.61297447,60.71516081,62.42346073,68.76335361,71.70401445,69.56240869,66.32157227,63.37516775,55.65217656,45.64340645,36.91489545,31.05398434,29.32151311,28.07571607,27.23795953,28.195205100000003,33.51891133,42.7765929,44.38608787,46.04385709,51.91741797,57.50307697,60.33166771,56.18650961,54.97695245,54.8515488,56.15738095,63.978527500000006,67.41481994,69.52189525,66.89850427,63.31540614,56.33434095,45.98327496,38.0455796,33.84626682,34.03567145,33.76178688,32.467681400000004,33.81877921,37.73237817,42.35128718,38.86651536,34.36634323,35.76766404,36.03036896,45.52128491,46.67935409,49.51932962,51.57573748,50.65927887,51.82596357,52.63332648,59.54389484,59.16282912,58.00660612,53.65395764,45.64812447,38.21368476,33.17422224,32.52908406,31.73573846,31.00218866,33.06427182,38.45201323,45.74484392,45.64159446,51.09029408,64.46776583,69.90063615,73.67334404,75.59204037,74.52108364,72.55551479,72.51281328,77.75009082,77.92927308,80.04957936,79.11257342,75.20570961,67.7228247,58.58842708,50.07212449,44.05374085,42.68018116,40.88254653,38.78617224,40.19843339,44.78257263,49.51601333,48.69059886,47.0526932,53.03972592,58.40062931,65.84347941,64.10478586,56.21382627,50.69018533,61.13051766,69.90685846,68.45883608,69.80166026,70.14747757,68.22912313,61.48782233,51.08981544,42.86883365,36.54545384,32.74064289,30.32857141,28.69237518,30.504369,35.91163208,42.81744824,43.21396719,43.76884756,54.70624741,59.857609100000005,51.19860344,42.23808885,43.87561844,45.76559638,56.05683239,63.3875782,60.024380900000004,60.94928409,62.63638710000001,61.38105145,54.692537800000004,45.97093288,37.21602831,28.71945252,25.76296237,24.73706617,22.75218078,24.0545257,28.45561938,34.63188579999999,34.82436741,30.95675206,41.25444972,43.40955995,55.71228006,54.64163103,53.45586911,51.47347949,45.85096522,46.43141864,54.26589872,63.2599181,64.36496083,61.79292106,52.797055500000006,42.66349714,34.56884209,27.94289351,24.92636824,23.48248267,22.89272997,24.47658351,29.30612826,35.74550985,36.00448822,33.78876165,40.08687611,53.81317377,58.90046609,65.66193814,67.63974649,61.20921973,59.41014919,70.88547188,71.0761415,70.17876009999999,70.04559565,66.56670426,58.22869503,50.45982279,41.96704193,35.81234849,34.60921878,33.23477018,30.13198718,27.83841326,31.91563868,38.64945218,42.29391878,47.53461518,54.86033526,62.28718512,63.2835424,65.99223385,66.88547842,65.03331304,64.22858265,64.50998871,67.57376257,70.17602502,72.64037081,69.86860146,67.72747435,57.74824315,46.13613202,40.18995463,34.73797291,32.21844678,31.24400437,28.67651168,27.15279582,30.00087404,33.18854725,42.76879791,56.17033842,63.55373461,68.17784028,71.42359986,72.74785965,75.46420933,77.93785441,77.53928415,79.50557095,77.14515839,75.81214633,71.31272635,67.11635379,56.74046689,44.91183959,34.44388289,25.88665659,23.01546691,21.64474486,20.86076693,22.93529473,27.61735001,31.04266792,35.21958719,47.13843811,55.86226528,60.52927760000001,64.07975984,65.59215928,62.71703791,55.49914856,56.685149800000005,63.56546129,65.62761282,67.66354173,61.99049677,60.02622709,53.62069217,43.22935204,34.83547869,31.75317463,30.612575800000002,29.189408500000003,28.26071038,29.49628504,33.66742645,37.08648785,40.38995772,50.82078564,54.95900345,57.85610807,60.83601738,59.96721763,62.33043365,57.24467981,51.13224344,55.24659764,61.2628274,66.39446229,60.44910542,56.46576179,51.89693902,44.20468336,36.53981273,30.77719373,25.93520435,21.5594444,20.20246615,22.14338505,28.23219712,31.73153327,35.42998361,48.88369586,55.19996444,48.29237048,46.58998519,50.90888956,51.44424826,50.55059342,50.60348313,55.02081638,55.22030664,54.42398664,49.83061648,46.95611051,39.15417793,30.31612677,23.55550944,19.52782325,19.04839703,18.85683852,18.79396575,21.10138603,25.97226475,28.16443539,27.60329851,28.03171539,30.82215169,34.03057736,39.73025521,42.34397083,44.25794914,46.09565276,45.08979106,48.70711193,53.31142243,52.47475992,47.68053196,46.1191403,39.48026844,30.60584066,23.72429838,19.54580643,18.87550547,18.67601521,18.64504037,20.98076878,25.80409121,29.14838223,27.70603514,27.96238099,31.22075614,35.41306027,41.7716201,43.8380794,46.44772658,48.21158291,47.66374538,50.6158252,53.92780803,52.78081594,47.9625876,45.70446723,38.72237638,30.52101883,23.92614765,19.76936544,18.99410559,18.58391122,18.52920952,20.79362059,25.67311483,29.0596971,27.53287007,29.01302971,32.62269235,38.64128111,45.15163817,48.18836887,45.14927916,45.32873492,43.47017628,48.69408609,53.5643836,53.83084926,49.68216974,47.02127391,39.8471801,31.54199188,24.413539800000002,19.89788025,19.12733842,18.75905923,18.54527814,20.69662764,25.54918129,29.24062297,28.44997827,31.22270489,36.94094714,43.74330870000001,50.81220431,53.21525,54.26090719,55.68000605,54.77329118,56.07091808,59.23230028,61.21301466,58.80781509,57.50482059,51.02321612,42.0526159,34.06780870000001,28.75504281,27.25214778,26.51463211,26.00012843,28.20070946,33.57737377,38.388149,39.255,43.8760287,46.23531304,47.41851082,47.59618878,49.51611589,48.95094476,46.92462284,46.20201338,50.9518304,59.58628866,64.85211366,63.34809041,62.5888308,56.02425069,46.53401851,38.553143,33.16936746,32.07615398,31.71532789,31.23207256,33.25658249,38.44339771,44.17230679,45.80190463,49.30469382,49.17676022,51.06885785,56.21574083,55.43542108,52.22337142,50.16186947,51.15641476,55.15001495,60.82234196,62.98360614,60.46753305,58.47659629,51.7329023,42.94288607,34.70809211,28.87408739,27.15912071,26.22902086,25.63256719,27.84261845,33.27107844,38.1050677,43.38347408,52.07933501,54.07543424,57.61767703,62.79430407,64.63340942,64.70619687,64.88534494,61.72095414,64.10061486,65.81380374,66.73549320000001,64.6382642,63.90765461,56.73899678,46.07537894,37.23455851,31.43125512,29.528695799999998,28.42242229,27.64411966,29.55160214,34.72354534,39.12457064,41.73144854,46.66663595,52.17331936,54.75079511,57.07219851,57.09636983,57.82991963,57.29548402,54.54668939,59.16604285,66.18663001,67.05320751,64.25200181,62.10605411,55.21258002,46.01941227,37.71880531,31.13456678,28.90895972,28.06528856,27.62757239,28.81083855,32.11027417,34.96327554,41.52224873,48.87135379,53.23921618,55.50164432,56.88354603,57.89966429999999,60.40530987,61.18761256,60.00379939,62.55973634,65.9430365,65.09666444,62.04379674,60.25552978,49.36448962,36.52767579,27.82084034,22.26393392,20.69655926,19.56731104,19.00832804,21.11119815,25.95322172,29.52100337,29.88914582,38.88367802,48.47493741,55.97529267,60.34742863,62.19166227,65.03437288,67.06903682,65.4118488,67.17409827,66.25880207,65.94601091,61.77151902,55.92800989,45.334478600000004,34.67527109,26.14255798,21.02579512,19.86830714,19.27291332,18.94760915,20.94647766,25.65831118,29.28452108,30.0930464,34.86918861,43.61069127,49.01135595,53.03258051,54.36853279,56.79014287,57.77049991,59.93641373,63.7420794,62.33867309,58.63075252,51.46438533,47.97913487,39.93442931,30.87015243,23.87336051,19.67062887,18.99372952,18.79475209,18.77372612,21.13871994,26.10026673,29.53074711,28.12819552,32.47113445,35.08461075,37.58389725,42.72353226,45.64935526,47.54097425,47.50182834,48.08652114,50.94010372,54.1846667,54.75462423,52.12579726,51.02010496,43.721188700000006,32.35667114,25.20972305,21.77216563,20.91133181,20.31716878,20.02714721,22.23808737,27.31543081,31.55423138,31.38629716,29.60014989,24.98801022,23.01748403,40.77010035,46.57887391,48.43951805,50.16853624,48.10655564,53.90083325,60.72148570000001,61.53910518,59.21373589,58.26866146,50.69596319,40.60579012,31.66640406,25.43864966,23.90813028,22.24721571,20.805860100000004,22.51306598,27.90456813,32.299405300000004,36.94029755,49.66962254,57.11479746,60.41669466,64.01032286,65.10476713,67.92963132,65.06702296,62.66377213,67.3046302,70.42255874,68.80766198,62.73361937,58.56490535,49.6586822,37.53384519,27.93608998,22.58147729,21.4769474,20.84435642,19.82998176,21.82813231,27.02588788,30.95080325,30.43168412,29.39987329,37.37582565,44.37654926,43.83230153,49.1454435,53.14998404,49.97393494,53.81693452,55.4443101,56.62860191,54.59287814,48.84089178,45.76573313,38.61991326,30.28867336,23.58156113,19.47288223,18.95236136,18.80982924,18.83615443,21.19701144,26.12105338,30.608097100000002,27.65102575,29.90671874,36.72624296,40.016652799999996,43.89025115,45.91459013,47.7327379,46.37658018,44.92589109,46.2769889,53.05842706,54.75718837,50.99029253,49.54148381,43.38798697,34.40572846,26.89354395,21.91018486,19.70963802,18.67581008,18.37666015,20.53932606,25.38620441,29.90699224,27.56456287,30.85787874,37.49189582,38.79636043,45.72880948,45.16972392,51.0926189,55.16728018,52.53229927,53.23456654,57.04259122,57.96585336,54.77267579,52.04959096,43.6832394,33.53501414,25.40719619,19.97853107,18.90494182,18.49512352,18.40366912,20.65840483,25.49783007,29.99629277,28.78092355,38.42411536,46.9441787,50.65374032,53.44807411,56.29974213,58.02923895,60.66534808,60.767503500000004,64.10854661,62.56746295,61.022208299999996,57.89658733,55.61251783,48.46519366,39.17773385,30.22898013,24.03445702,22.74609522,22.02444304,21.55780335,23.55441541,28.71839267,34.86347912,36.10387437,46.07592596,49.20038452,48.89918328,49.28510378,48.56331484,51.62630236,43.00965634,38.61731493,50.63538106,57.55955648,60.77372582,58.61461552,57.66123326,51.20243256,42.04779531,31.87977488,24.61118388,22.77918975,21.83267939,20.99030739,23.26476991,29.04061988,34.39554027,35.62277291,48.60823861,53.29928549,55.62506503,64.95796145,68.14166878,70.55657791,68.92574928,62.49009424,63.78878098,67.30298915,66.02334544,58.9725014,53.76951498,43.04716119,32.11099213,24.25856305,19.67049212,18.84490671,18.55679969,18.62233916,21.11950597,26.19914005,31.03159083,28.35254086,28.58252733,26.36027075,26.21025134,29.47057524,31.37816029,33.53159529,34.40466861,35.26116048,39.09660439,42.53689689,45.03399532,43.60727241,43.04141751,37.30379035,30.20200535,24.17486944,20.539804699999998,20.03863456,19.70539864,19.495686,21.44070752,25.85151075,30.01239558,27.12339366,25.06903711,23.68679352,24.51046438,29.0265,29.58897023,27.44613369,23.62556181,24.00980706,31.3075609,42.80442239,46.71726921,45.28928132,44.695391799999996,38.71143604,30.83056208,24.08232101,19.83668272,19.10607314,18.75618739,18.58281719,20.78199648,25.71619242,30.59401141,29.30797444,31.03288999,38.07026374,41.15239686,42.09224044,43.8802339,39.49336266,35.80701508,34.45434459,40.64650869,51.13901278,54.20425674,51.79156987,50.76143429,44.29466765,34.67099752,26.06672775,20.66223395,19.51872909,19.02350776,18.73064853,20.96835834,26.07544583,31.32349277,30.50665963,33.64954583,37.43856167,42.23278963,49.17874316,52.32262082,52.09943788,48.01588757,45.84498222,51.20362916,57.63309607,60.25443574,57.00060766,54.09847733,45.74932262,35.51747214,27.09327353,21.72949831,20.32684415,19.55274671,19.121116100000002,21.12460007,25.80214246,30.32874235,28.71517895,34.03854329,34.97281415,35.62140537,46.72554284,56.94713675,55.53648247,47.022197,44.26516292,50.72625426,55.84664111,57.01489848,53.62988889,51.43806014,43.82966901,33.78182138,25.2026802,20.03750634,18.99054998,18.52695307,18.33925786,20.62154956,25.57160899,30.229663899999995,27.7148216,33.44403838,38.74401774,42.31244898,46.6040025,51.72832103,55.82852117,52.78478181,51.26728826,51.28380134,52.58436845,52.157968700000005,48.15117172,46.41282006,39.70259667,31.512042699999995,24.54485807,20.01107858,19.11680835,18.57659487,18.46527691,20.82370653,25.73034648,30.28402371,27.63047842,28.2809842,26.39640806,27.84453301,34.31540227,40.11426115,42.87950048,41.97052916,42.64055661,46.03110475,46.85029691,47.34155236,44.83026568,43.50460416,37.32522658,29.78832374,23.61397188,19.85999932,19.36337626,19.16549286,19.10744068,21.44477596,26.42300676,31.04779621,28.12761431,28.32826698,29.21918674,29.83485438,30.33804164,31.40759664,32.20056616,33.04208345,29.84746996,34.62556092,42.59016267,46.62496009,45.08066271,44.13692163,37.8647221,30.12220925,23.66104954,19.59548241,18.83827413,18.71030634,18.91933521,21.35424464,26.24813226,30.74662916,27.60859774,26.483588899999997,28.29059119,26.27001294,31.27323559,34.03861167,35.75221081,35.44858219,35.96000889,40.65536353,46.89436596,48.23534396,46.04758364,44.98165263,38.69875209,30.76543287,24.12902258,19.99952285,19.16224495,18.58452661,18.40052377,20.71570486,25.55266852,31.18954199,27.21344633,25.51844577,24.73050197,21.606077600000003,24.40024045,24.66082567,25.27953609,28.58334785,27.530408500000004,33.77703498,44.79775235,48.1655651,46.00132652,44.88465968,38.54391209,30.32525512,23.56535575,19.42973626,18.80011969,18.50220055,18.48394386,20.70790987,25.43075211,31.016718800000003,27.91817518,33.57361303,41.45308527,47.07047125,50.68789469,51.21197117,51.19494527,49.11481054,48.08768356,53.71457396,55.68650188,55.33829137,50.83131571,47.17806266,39.31124019,30.69124368,23.88778808,19.72741608,18.956429800000002,18.53430361,18.40407938,20.69091815,25.60521634,31.33139033,27.82935329,34.19054564,40.73956996,43.33783235,50.424506,50.45428424,49.23628251,46.91881079,48.60769159,53.65696623,57.71094343,59.88277188,57.17411462,55.54605526,48.34071311,38.84463468,30.68406409,25.05348132,23.60039903,22.8298572,22.40229503,24.63258592,30.14538909,37.2659778,35.61808908,39.93651481,43.34887526,50.84834162,57.1649179,62.87649337,63.82317467,60.67211741,63.35017591,65.78033313,66.30454637,65.5577314,60.51119185,56.04555017,46.00491632,34.80098243,26.41558784,21.06589831,19.64673107,18.89509552,18.49597824,20.57980532,25.42497424,31.17986662,28.55418501,34.19919535,40.79478449,51.36793939,58.98932217,64.19487273,65.18999922,61.4929848,62.06003631,63.15362586,64.67026469,64.94032015,61.02894344,57.62393354,48.60533258,37.49767369,28.37961821,22.48585188,20.97488835,20.20533799,19.65866288,21.67195896,26.6037275,32.6760265,32.60033303,46.06419928,55.75511833,58.41256112,60.51478165,60.123630299999995,61.66160279999999,60.68192953,62.45087995,65.70737474,66.86694822,66.83337505,62.61877999,59.34457552,50.30412808,39.11910047,30.00241252,24.07339779,22.34526851,21.18196848,20.34075889,22.28605392,27.37235477,33.88072889,32.67377006,38.27778832,48.38471379,56.00975474,60.10373256,62.23518431,60.41440403,56.81441675,56.24613446,57.74355932,63.44498079,63.16350636,58.74039524,55.88489811,47.63512955,36.60056581,27.45474921,21.53978597,20.01405299,19.27106714,18.82723122,20.89358795,25.70220929,31.52178644,29.83533302,36.75188438,46.89029752,49.1526231,52.58491547,59.68345256,59.86495964,63.67975365,64.98876534,64.92886698,69.50514285,69.07282848,64.75912077,61.37479494,52.5612228,41.19749157,30.37205926,23.03437318,20.83833923,19.79651116,19.14241558,21.14217299,26.01359872,31.91129673,30.27233123,36.51047894,40.24718628,44.92024997,46.81699725,46.96982012,46.79897987,49.21047014,45.98655706,49.10735744,56.21365533,59.11616174,56.48671938,54.53369773,46.98725629,36.7772523,28.00087731,22.34957627,20.60513905,19.57120853,19.01749057,21.1630622,26.36721103,33.18642756,34.04521006,46.38252899,52.69380604,52.93863034,58.94668903,62.73809807,64.88548169,64.83611341,62.15292663,64.84910506,65.32948856,63.02357257,58.27416581,55.64834744,47.544700799999994,38.18147913,30.82006619,26.10433517,25.84005758,26.20884961,26.17784058,25.341109699999997,27.86425981,31.97167374,28.50686804,31.95013494,35.60041359,39.02706486,39.22115333,39.39014739,38.86911370000001,34.97667745,35.09592716,39.14857101,43.50610846,45.62008985,43.78901881,43.07868304,37.18932704,29.97352319,23.99927699,20.31833119,19.91531642,19.86386263,20.001163899999998,22.55498115,27.65478649,33.5118343,29.03644887,29.4461988,29.65823626,30.18559484,33.56270688,35.764484499999995,37.33630368,37.9029791,38.90453305,43.49181764,44.03743291,45.88857264,44.00898802,43.2620705,37.32331202,29.88124826,23.91633553,20.44681181,20.11925119,19.92529948,19.85548643,22.21583061,27.23772021,33.03247646,28.79507762,28.84933487,28.34101932,28.45524331,31.42677642,34.4743449,36.30103981,37.20043833,38.65905917,42.69840366,43.15372694,45.28333251,43.6374951,43.02955408,37.22307116,30.07530254,24.06628657,20.35833181,19.91811988,19.79483592,19.84239221,22.21012112,26.99911823,32.52734044,27.95154321,25.05519075,26.37083502,26.82492751,29.47888306,30.89309296,32.47349346,32.98180901,33.01223683,36.504940399999995,43.42091056,46.94831551,45.29071724,44.663391299999994,38.74371005,30.88680226,24.05767105,19.79951975,19.03208909,18.64541644,18.43262683,20.60715617,25.46613727,31.23094434,27.78514748,27.32568738,26.237568,31.47481135,37.52461428,40.71382597,42.75002839,42.88585955,40.94227395,43.35390097,49.22428232,51.33381921,48.01592176,46.38864874,39.64208291,31.27932115,24.24984496,19.91241039,19.05998695,18.52654281,18.37795932,20.69399512,25.6190969,31.3476299,27.33902092,26.50293962,29.51378959,33.96291819,41.18672217,45.73827971,49.2500605,50.52368703,48.50529685,50.41103571,54.91784042,55.7737169,51.0791486,47.59078699,39.74389645,31.261543100000004,24.37890679,20.13880705,19.41671042,18.99526801,18.75523011,20.84606585,25.54183075,31.08618996,27.35638871,28.107614,25.43738469,26.39110883,33.9168662,37.71548902,40.31132402,41.4392389,42.46113504,46.10556744,45.73393777,46.73395323,44.26594926,43.23673677,37.25500327,30.04805425,24.08799631,20.48879537,20.16964513,20.08243011,20.18113249,22.60927259,27.54285313,33.22752221,28.75394878,28.76957295,30.47879596,33.32212196,36.66692581,38.00704909,39.05909954,38.54695487,36.67738751,42.3500564,45.46453189,47.46039181,45.47824151,44.95389152,39.13127159,30.82475002,23.74744403,19.4744549,18.868531,18.52555134,18.361583,20.56865985,25.46018846,31.26595342,28.74239304,33.3193185,39.37657453,41.22822709,43.26135254,41.43188836,43.80016428,40.04697806,36.88494627,41.85866418,48.18361666,52.55797488,50.00641407,48.08081165,40.84275104,32.24268647,25.37533245,21.00610251,20.14728581,19.50960074,19.05602108,21.20518251,26.35856132,32.70091578,31.00700925,32.09981247,34.53041415,35.50878824,39.25609404,33.17449575,29.41283076,39.75322993,43.69482932,48.18693295,50.23219534,52.1681227,49.46773908,48.05233258,41.39475958,32.54125519,25.03436991,20.26458677,19.45356569,19.22939128,19.28241774,21.56358121,26.41627162,32.35694465,30.694491600000003,30.08815744,34.16128023,34.20763992,38.57112618,42.92144984,43.8766441,45.05731192,44.22324775,49.56445852,54.682965,55.791973600000006,52.51383745,50.8172984,43.79329238,34.69916889,27.14014605,22.21887339,20.99512798,20.1362771,19.58478139,21.544196300000003,26.465947600000003,32.53766539,32.06401704,36.80788525,43.36152502,46.74814148,49.65386161,51.30369908,51.92825575,50.61138069,51.52698459,53.32383288,57.71179815,58.92655197,55.75180203,54.11300747,47.06459082,37.7565153,29.68093747]
new object=loadshape.611_hotel_shape npts=8760 interval=1 useactual=yes mult=[48.60427995,51.57608556,44.96393543,43.6071395,44.02403735,47.66907666,71.63600823,76.46836135,105.66435630000001,90.75791073,64.12903006,60.10230386,59.89526338,59.99009825,59.82437196,59.48775512,62.37364598,75.43221996,103.5723553,108.72817990000001,114.74080459999999,111.4666541,85.67344709,54.98920197,44.80008707,42.83860146,40.62312742,40.82782051,42.43250164,51.0239776,79.63406202,83.64670383,73.86134135,74.63457418,60.32389822,62.41120434,63.38772183,60.90041912,58.81968570000001,59.39526765,62.08444657,75.99183959,93.11657604,98.82732542,108.2953197,101.5254245,74.03927409999999,50.75919113,45.346091799999996,44.147040999999994,42.929680499999996,44.25220442,47.1836348,57.54692662,85.7236814,86.34761974,75.73785115,75.00781043,59.47601813,62.18209832,65.04028988,66.20037388,67.06046043,67.39050456,68.4440167,78.24064669,92.94709392,98.09024251,107.5342933,100.68317809999999,74.09748956,50.86717143,44.58835179,42.51090473,40.18134715,40.34237864,42.03062714,50.21506432,78.52092598,83.98613755,73.96791321,72.25712969,55.39201543,56.69106538,59.35911772,62.54688394,63.36941213,63.20039948,66.15201748,81.17630238,99.51088766,106.90800759999999,118.2562676,111.4042134,82.54154894,57.63143294,52.31129056,49.94229669,46.880351,46.44936876,47.50804517,56.84364623,92.21423633,102.48738809999999,95.43627455,101.90147759999999,88.25980999,83.81759439,84.79411187,86.76263967,87.73680976,86.0246178,89.57670016,101.64936709999999,115.9060529,122.1182064,132.2481669,125.89704740000002,97.75925942,70.99141279,62.1135543,58.98212563,55.192956099999996,53.72207664,54.75211479,64.15579039,99.12920078,109.3220715,105.7371256,106.4577767,91.96118684,93.71797936,95.40341098,96.77006598,96.04237266,93.00249251,90.85931832,102.960154,119.94545500000001,126.4270898,137.25141059999999,123.9881435,89.00346561,60.76192265,55.47511332,54.51737501,46.79678364,45.96909117,46.65593977,49.90098249,73.58716528,78.13876962,109.30986499999999,97.48743075,76.36225896,75.22283207,76.86741897,76.23878584,76.88666763,79.22937064,79.88429463,87.71004942,114.1347065,118.31917779999999,124.5341482,122.6332255,97.96113563,66.88252768,56.64130054,55.27276762,47.54372562,47.15171019,48.40662905,51.73993393,74.88058147,80.13687463,119.0243361,116.2220126,95.21092436,91.55978182,92.20907205,95.57054571,98.73296003,96.60997345,94.61562428,99.86393629,121.58628610000001,122.2463743,125.6454064,121.3661002,95.26679243,63.48865993,50.63618748,45.62824901,41.18509445,40.34143968,41.4710075,49.64699405,79.81668957,87.25418477,79.62326399,84.45467815,74.3125112,81.6420261,87.65558979,91.12316583,93.55366151,87.79267783,86.93446919,97.91653507,111.6863706,116.15440759999998,125.6059701,119.6487439,91.93959078,65.88816997,58.26147451,55.31877662,51.31458545,50.74510674,51.93195107,60.64924755,95.00247544,105.1474593,98.06582957,99.8728564,85.57250898,87.30817492,85.08706712,85.124156,85.09270087,82.47863868,83.61806557,98.49446441,113.99010679999999,119.87785,129.8491263,122.6848682,93.65976389,66.53323488,57.7769716,53.00048655,48.24888392,46.76204215,46.85640754,55.11549197,88.94337223,97.30339476,85.06077626,83.11008869,65.22385639,69.36137976,79.62936723,89.30627993,93.64333211,91.90813565,90.40110626,100.3587677,115.9980709,118.51776770000001,124.41208359999999,116.95158390000002,88.53961981,61.50886463,52.96198923,49.11225683,44.75079171,43.42263404,43.85784159,51.87655248,84.24904609999999,88.51145103,73.29327108,70.67920888,53.75165385,53.67184232,53.15165897,53.47137455,53.64602095,53.59719507,56.54411827,71.64868418,89.5987657,95.31608778,104.57657209999999,98.21324615,73.02285085,51.62538092,46.664390399999995,46.306177500000004,45.78881102,48.2653157,52.69250796,62.99007264,87.79079991,88.58046453,76.79277172,72.46463965,56.30890901,56.98167323,56.19858132,57.06617955,57.64692576,57.37415814,59.98587293,72.50548437,95.34754291,102.6770578,113.9018446,108.2023628,80.8495446,56.21923842,51.82866557,51.95166921,45.08506116,43.88460192,44.28647643,47.89865217,72.69703204,79.48101169,114.6492561,109.79671540000001,89.04994409,89.49876655,91.99170302,91.71517955,92.32174715,90.32880641,87.35981767,92.0677587,121.610699,125.4557366,130.6890253,127.9519594,103.9413663,74.10030644,64.14311444,62.50838661,54.62911115,53.19156473,52.58077182,55.23614822,78.8650545,84.75702299,124.8839105,121.6618723,100.0498502,97.11607242,98.74610545,100.84420959999999,101.50288940000002,100.72730920000001,99.97238607,102.35311690000002,127.1660507,128.1392818,132.8866591,130.6655513,106.0483905,74.16133878,62.97786617,60.28023662,50.87327466,48.954511700000005,48.88315081,51.97796007,75.48714906,80.75564869,118.3018071,114.82061609999998,95.99683315,97.19588394,101.25312629999999,102.95170340000001,100.46956490000001,98.64986214,97.91794351,100.60665300000001,128.47824599999998,131.3552168,135.5270121,131.6317402,103.8662495,70.73366851,57.73941324,53.25118864,49.12258538,47.54748146,47.48926599,55.44365818,88.01521114,96.16302891,88.78234074,94.4405084,82.20117626,88.94618911,92.2447525,93.08230403,89.69829536,83.95656034,84.57017012,94.36867803,113.64879509999999,119.3867743,128.54960690000001,121.8797108,94.20576862,67.78956219,59.70136832,55.73943031,49.68361346,46.81039855,46.55077635,54.56291453,88.10957653,96.73062970000001,90.4231718,98.20103968,83.44248022,84.50162611,85.39551519,90.44335943,87.11568829999999,84.75702299,86.37438007,96.56161706,114.39245079999999,119.32996729999999,128.1740233,121.37408130000001,93.91187442,67.80036022,58.97790032,54.678406499999994,51.23195705,50.44370086,50.91411938,59.812165500000006,94.90670161,101.8737783,90.98279144,97.42123413,83.38003944,89.83115808,93.4001417,96.18133861,91.81611766,87.85511861,88.19877765,98.66629393,117.91683379999999,123.88673590000002,133.6425212,126.48953059999998,97.7756912,70.688129,61.25299827,56.76712107,52.37842613,50.86200715,51.19205128,59.13564545,92.80296369999999,102.189738,96.68039539,104.9361935,91.88794803,90.87903646,92.31893027,93.54990568,90.58138642,88.46591152,90.74288738,100.2348251,118.8708163,124.4965899,133.7293749,127.4637007,99.42966769,72.32050943,65.24263557,63.74077046,55.71971217,54.64742085,55.39952711,58.96381593,83.26220007,88.971541,126.6989185,119.014477,91.7278555,87.83680890000001,88.13962322,80.88804193,78.15614037,77.64581608,75.95052539,85.23072786,117.8482898,123.8984729,130.9312767,129.8087511,105.56482659999999,74.30734693,64.89146486,63.67504332,55.34318956,54.41596743,55.39905763,59.784466200000004,84.84997994,90.61471946,127.6003192,120.6276088,96.99353825,94.34144822,95.83439322,99.47285981,99.47192085,96.68368174,95.18087767,98.18272998,127.00971399999999,131.0185999,136.36174680000002,133.3871243,108.5676179,77.24018574,64.99005557,61.04267142,57.06477111,56.10609384,56.22346373,64.66376727,99.86487525,110.6614967,105.9493304,111.6150097,97.08273937,98.56019155,97.49024763,98.27897329,98.00573619,97.99728555,98.04705039,104.97328229999998,120.934179,125.64775379999999,134.8077695,128.1763707,99.97942826,73.09280331,64.05907760000001,58.28447901,52.61926915,51.09439954,51.95777245,60.2116926,93.22455634,103.4582718,101.9686132,109.32817469999999,94.13816357,95.70575582,96.62217992,99.02356787,96.20434311,89.57059692,88.64008843,99.81464093,119.39193859999999,124.7050388,134.1551929,127.5763758,99.48131045,72.71017746,63.70555949,60.19244394,57.01688419,56.29764151,57.20702341,64.63231214,97.36301867,106.43899750000001,103.3995869,108.8652679,92.23019863,95.64707087,98.45643656,100.1822434,98.90056423,96.02453244,95.44143883,101.7052351,118.0379596,122.18346409999998,130.60358,123.32007409999999,95.425946,69.07171087,60.8159128,57.16617869,52.71269558,50.87749998,50.68689128,58.90090567,92.62033615,103.2188372,101.3944397,106.5610622,90.26260979,94.46304342,96.9052761,98.52122474,94.20717706,90.7907743,93.04145931,101.8075817,119.55015320000001,125.37827250000001,134.61058799999998,127.59421599999999,99.37426911,72.49233895,63.953444700000006,60.16098881,55.55069952,54.10517196,55.43520755,65.19568762,100.23059980000001,109.7183123,99.23905899,99.37567754,82.57159563,85.82696691,90.92175909999999,94.91562172,93.78417598,89.30158513,87.37953581,97.05832643,116.6238871,122.0426202,130.60592739999998,122.84965559999999,94.22079197,67.15952062,60.20558937,59.48963304,52.29251137,51.51880906,52.4183319,55.999052500000005,81.48146409,84.81758585,114.2591186,104.16202170000001,83.38895955,86.95277889,89.46026923,94.31750476,95.09120707,91.00157062,88.42178044,91.08936329999999,116.7267031,117.2647267,121.35811899999999,118.4163601,93.24615240000001,62.81965156,52.78170908,50.60003756,42.22499168,41.07007196,42.20527354,45.81932719,67.99660268,71.18624681,102.649828,93.79779089,72.73271248,73.2214407,76.38197711,79.27960495,80.53921862,80.05706311,79.56692645,84.15139435,110.9657195,113.3821308,117.982561,114.51029009999998,89.64900001,58.96522437,47.28269498,43.89680839,40.63157805,40.33721436,41.49964576,49.67328491,79.97208731,87.97014109999999,80.13922203,83.82228918,70.77733011,74.69748444,77.22891823,82.38051745,82.95703835,80.10401106,79.9814769,88.48516018,105.3535608,110.0140844,118.8126008,110.85726969999999,82.39272392,56.08543674,47.39067528,43.58131813,40.27993786,39.99073845,41.47288542,49.89910457,78.55895383,86.13212862,79.30636529,82.20727949,68.67453116,72.62097635,75.41391025,78.05473278,80.12936296,79.26739849,78.04816007,85.28377905,102.3873889,107.02631650000001,116.24501709999998,109.3389728,81.72136815,55.91266827,48.22822682,45.05078915,41.56208654,41.09730177,42.28132922,50.91083303,82.90633456,91.32316412,84.04670041,92.27620763,81.21714709999999,84.40960811,85.44246315,86.51334602,86.25560174,85.11007162,85.63072445,92.68606329,109.42160120000001,114.4492578,123.62335790000002,116.5506483,87.9884508,61.39337266,52.879830299999995,48.96249285,45.10337086,44.67098019,45.48787462,52.95776391,85.26640831,93.71375404,86.90536146,92.80531109,79.87959983,81.13170182,82.218547,83.33074408,81.62888068,79.10918387,80.08992668,88.58891516,113.1037294,118.83842220000001,125.85432479999999,116.4229499,88.95041442,64.46517742,56.29435515,53.17137711,50.60754923,50.71740745,52.28687762,60.84220365,95.59401968,103.65873959999999,91.53630784,95.06350778,80.16832976,86.1349455,91.94944986,93.54192452,93.27244326,88.20441140000001,86.97766131,94.07337539,115.684928,120.88206670000001,128.28857630000002,119.4041451,90.47763143,63.42621915,56.84834103,55.68966547,47.82024908,47.0503026,47.64607216,50.53384094,73.98340603,77.50450274,108.08123700000002,94.1649239,64.64592705,62.08444657,70.19141962,74.47072582,73.89279648,72.79703118,73.58387893,78.27867453,112.74410800000001,115.8145044,120.76234939999999,117.45862179999999,92.56259016,62.48772951,53.00987614,51.78030917,44.30337769,42.26489744,42.82123072,47.74654079,71.75431708,77.46929177,111.0075031,102.1845738,78.98242439,76.91671433,76.39746993,74.35147801,73.56791662,72.77261824,73.96744373,78.83125197,112.6553764,115.92248470000001,121.1144591,118.4543879,93.90436275,63.81166187,52.90048741,49.83619431,46.36627088,45.79820061,46.74326297,55.383564799999995,88.96543777,97.70104395,88.374363,91.1489872,76.40216473,79.07256447,80.31997166,81.20869647,80.38475984,77.79417162,78.25613951,85.36124318,109.4431972,115.71403570000001,125.90502859999998,119.7919352,92.72596905,65.35108535,56.36853292,54.85868665,51.08735734,50.08032368,52.32302755,62.04407133,96.84142688,106.00707630000001,98.84281824,102.0141527,86.72461183,91.02833096,95.09871875,97.29776101,95.07853113,91.28044148,92.14569231,99.29117122,121.3599969,126.3012693,135.7457896,125.7472834,95.22923407,69.39142645,61.21731782,56.99012386,52.53992710000001,51.84838371,52.78734283,60.50558681,93.32079965,101.71509420000001,92.65507763,91.66964004,75.14395951,78.07210352,79.66786455,82.47206597,84.06782699,83.12041724,84.62462975,89.5757612,108.1765414,111.17980209999999,119.888648,112.5694616,83.91900197,57.01078096,48.53808333,44.90243361,41.22359177,40.64049816,41.8109107,49.94135773,80.60917107,89.21426194,80.6359314,82.00868964,65.99333339,68.57687941,71.44305213,73.72519227,75.46273613,74.66884619,76.54253912,82.15610622,102.73151740000002,106.6535497,115.27976709999999,108.12489860000001,80.49039274,54.26620345,46.03669623,42.97240314,40.07101945,40.02172410000001,41.59776698,49.91365844,78.51763963,84.71805618,76.10920948,77.09746396,61.96050396,63.73278931,66.36797808,65.74075339,66.39849425,66.36844756,66.97736255,72.31816203,95.49542898,100.7366988,110.161501,103.61273059999999,77.02563358,52.40847283,47.17706208,46.81462386,40.21327176,40.00810919,41.35504605,45.20806481,66.8360492,67.87312955,96.05457913,85.97813932,62.40087579,59.21827385,60.82858874,62.17646456,62.86049628,61.85205419,63.65579466,68.70833369,102.915084,106.1122398,111.3652466,108.9727787,85.11523589,55.24178197,46.59584639,46.31415865,40.23439834,40.38275388,42.04189465,46.20852575,67.85669777,67.72806037,95.6189021,88.58187297,69.13133477,71.48061049,74.8453705,77.17211121,79.2716238,79.2279622,79.33359509999998,79.72091574,110.7868477,113.2117097,118.01448559999999,114.82061609999998,90.11378477,59.67977226,48.0953641,44.29492706,40.75880701,40.39871619,41.51983338,49.58830911,79.69227749,87.95511775,80.80963884,85.84245973,73.72753967,78.06224445,80.27161527,82.21432169,82.54718270000001,80.4040085,81.72981878,87.09831756,107.25823940000001,111.7553841,121.2595283,114.57179199999999,86.49832268,60.27554182,52.51363625,49.54981178,46.06251761,44.96064908,45.08130532,52.31974119,85.1748598,95.43486611,90.83490538,95.88040222,79.78007017,80.97771252,82.23075347,84.97861734,85.18424939,82.41056414,83.86454234,89.38843885,110.4413108,115.6229567,125.25151299999999,118.8520371,91.09499706,64.96235628,56.33660831,52.38405989,48.99488694,48.07048169,48.05733626,55.70374986,89.15369907,99.90055569,94.64285409,100.71557220000001,86.17813762,86.37860539,82.47065753,82.81149969,85.94339784,87.09174484,89.11191539,93.37619824,113.8389344,118.4018062,127.295627,120.37174250000001,92.16306306,65.10883390000001,56.22393321,52.01880479,48.01883893,47.02635914,47.47001733,55.82158923,89.48280424,98.17052351,92.19451819,96.56067809999999,82.19131719,85.96076858,86.73869621,84.52181373,84.35139265,84.37486663,86.13400654,90.37622385,112.58119860000001,116.8839788,125.86887859999999,120.05578270000001,93.36070541,67.17172709,59.15019932,55.99858303,52.44743963,51.72584954,52.68077097,61.79055236,93.03066128,106.2174032,97.19870082,99.49774223,84.21430462,86.23071933,85.16265333,84.1434132,82.77488028,81.56127562,85.97344453,93.41985984,114.35066709999998,118.68396340000001,128.1308311,122.0529488,94.57571852,68.26138915,62.09571408,61.28914819,54.36714155,53.6103405,54.150242000000006,57.83096175,78.84111104,89.18045941,127.043047,119.7811372,96.91184881,92.85789281,93.04380671,98.30291675,97.68742904,91.34522966,90.73302831,94.79355703,127.4744987,129.8594549,135.2476718,132.5528591,107.8526005,77.53361047,67.90881,66.576427,58.75677544,58.00373023,58.89949723,62.61965327,83.44670553,94.20999394,131.20873909999997,120.45061499999998,98.54892404,97.49400347,96.62452732,97.41935622,101.4653311,100.54984590000001,96.85832814,98.21794095,131.3988784,134.1284325,139.28660449999998,136.19367309999998,111.20844040000001,80.42278768,69.82804244,68.37875904,60.02202286,59.035646299999996,59.53188620000001,62.69758688,83.57252606,94.17478297,131.6829135,123.5336873,100.078019,97.21748000000001,97.83625407,99.10666576,99.28225111,97.60292272,94.81890893,96.06725508,130.0162611,134.1871175,139.4067912,136.2744236,111.47698270000001,80.69743323,68.67734804,64.49757151,59.80653174,58.227202500000004,57.84222926,66.32901128,98.54704612,112.49528390000002,101.5949074,100.7526611,91.72081331,93.93863475,94.34285666,95.75833753,95.52641463,94.13159085,95.64284556,101.33998000000001,123.17735230000001,128.2237881,137.4617374,131.2509923,103.3305734,75.56883851,67.05623512,63.91870321,59.59761334,58.06335413,58.45583905,67.43275772,98.77380475,113.284479,107.1587097,109.05352920000001,92.80296369999999,96.36067981,98.57098958,100.7967922,99.59210762,99.0000939,98.65174006,102.581284,123.18204709999999,127.31816200000002,136.4645628,129.3829331,100.8653362,74.30406057,66.72102671,63.50743912,59.74268252,58.95677374,59.74549939999999,68.87265154,100.1470325,114.74456040000001,109.4197233,112.9131207,97.55081049,100.40853259999999,101.3592287,98.86723118,93.2874666,92.74474823,92.84286946,98.82356958,122.4050584,128.2965574,137.90210919999998,130.41062390000002,100.0216814,72.74961375,64.13701121,59.66099308,56.59904738,56.54177088,57.59340509,67.20928545,98.60479211,113.1628838,107.54649979999999,108.7892122,93.16868827,98.0376608,100.53951740000001,100.2249661,99.70337428,98.39258734,99.16394226,104.29300649999999,120.33183670000001,127.30548610000001,137.0659661,130.1984191,101.19444140000002,74.29044566,67.88815290000001,67.22759515,59.10559876,58.46992343,60.02390078,64.01823288,85.99832695,96.18838081,131.5575625,120.7820676,96.65973829,99.51276558,103.76906729999999,105.2883031,92.5250318,82.35281816,85.62837705,87.10676819,115.81403490000001,120.8205649,124.0787531,119.727147,94.02408003,62.48303472,51.68031003,49.721641299999995,41.8203003,40.99260783,41.82076978,45.26862767,63.49851901,70.38531468,102.099598,92.53442139,70.13461259,69.67264471,73.65007554,77.23079615,79.37537878,79.0420483,80.29696716,82.5448353,108.8103388,113.7018463,118.59617079999998,115.6567592,91.46400799,61.42341935,49.55732345,45.30289968,41.45410624,40.87242106,41.9005813,50.14558134,77.94581352,91.33114527,85.45091378,92.09170216,77.8152982,80.51574464,83.59553055,86.73587934,85.96828025,83.03309404,81.26409506,88.1447875,110.04929540000002,120.49474609999999,130.94958640000002,124.89752539999999,97.08696469,71.4759157,63.29053956,59.21827385,55.34835383,53.9136243,53.74414218,62.84688138,94.75693763,110.56994820000001,106.34557109999999,109.13427970000001,92.95883091,94.99965856,96.21091583,97.34470897,96.51279118,95.69965259,96.11232512,101.7165026,118.659081,123.59988390000001,130.21203400000002,121.8477862,92.69686132,65.28911405,55.78121399,50.90613823,46.2395114,44.38412818,44.20056167,51.72021579,80.10682794,93.50718304,85.99175423,89.64477469,74.72893957,78.63360108,81.52888153,83.45186981,85.07486065,84.28425707,85.99644903,91.76823074,108.21409979999999,115.04737479999999,123.70974209999999,115.9356301,86.97860027,60.60323856,52.40002219,47.87142235,43.50760984,42.61184284,43.21136823,51.41270668,80.78851226,94.66726703,90.95837850000001,97.40292443,80.35048783,81.71291752,82.79084259,85.08941452,85.84856297,81.19789844,82.48568087,88.10629017,107.15401489999999,115.94877549999998,125.59611100000001,118.8534456,91.23255457,65.00883475,56.70608872,53.17372451,49.41178479,48.64230779,49.87985591,59.08306374,89.74665176,104.1423035,98.74094118,101.35500340000002,84.6326109,87.77906292,89.33444870000001,92.27808555,93.25366407,90.70157318,90.05087451,96.33344999,116.3891473,125.08578670000001,134.72044630000002,128.3942092,100.24468420000001,73.38200271,67.03698645,65.98347432,57.53425067,56.19388652,56.86148646,60.50089201,81.72324607,92.99826719,130.82235749999998,121.6196191,100.1352955,101.93481059999999,100.720267,101.4925609,100.8409233,98.87239546,97.4587925,98.96300501,127.60783090000001,133.2345435,138.43402959999997,135.6960248,110.6863791,79.66223079999999,69.13509061,67.18675043,59.25113742,59.07555207,60.47225376,63.67410436,84.29928042,94.68041246,130.1289362,120.30460690000001,97.21513261,101.3991345,100.84514859999999,99.86957004,99.32262635,96.00950909999999,97.14846651,99.45314167,127.97496389999999,133.7420509,139.1297983,135.9589333,110.50844640000001,78.91528882,66.01962425,62.54218914,59.15254671,57.3520926,58.15208577,67.88721394,95.95411051,113.19809479999999,104.7906548,105.41694050000001,86.6837671,82.09507388,79.56551801,86.73306246,86.64902562,85.71194441,88.00722999,94.36680011,113.6084199,122.3698475,132.2969928,125.67920890000002,97.20574302,70.13179572,61.14220109,57.34082509,53.28405221,52.08359297,52.59626465,60.94595863,88.08187724,104.42070490000002,94.47149405,94.59121134,77.91435839,79.46833574,81.64249558,83.70538877,86.55794658,85.14434362,85.77109884,92.81423121,112.72016459999999,121.92900619999999,131.9256344,125.00081090000002,96.50950483,69.29940846,60.78774402,57.26664732,53.01832677,51.95730297,52.72490205,61.61637545,89.02365323,106.99251389999999,99.19774479,101.2071173,83.85327483,86.01522821,85.97673089,87.21991276,89.67576034,88.70393765,88.07765192,94.24144907,113.03096000000001,121.49145120000001,131.2181287,124.0529317,95.71185905,69.30973701,61.29525143,58.16804807,54.93380338,55.04694796,56.44787496,65.76657476,93.54568036,110.53145090000001,103.8695359,106.20472720000001,88.04713575,86.65841521,88.44055962,94.02783587,96.09824073,96.38086743,97.00527524,102.43621479999999,120.1271436,127.995621,137.7105616,130.69512849999998,101.7099299,74.79795307,66.67689563,63.75297693,59.82249405,58.53752849,59.26099649,68.51960291,96.75081732,114.49996159999999,102.9549897,97.98320117,75.92188714,76.04113495,69.37546414,68.59425016,78.10778397,78.73172231,79.53547131,83.57299554,101.7132163,110.161501,119.54358049999999,112.47979099999999,84.67204719,58.50889024,51.97983799,50.31459399,42.13391264,41.18603341,41.87335149,45.22637451,60.67178257,71.82614745,103.48691009999999,93.53159597,71.12709239,69.41959522,73.61862041,78.07538988,80.51292776,80.5326459,81.50728547,84.46829306,113.2417564,119.65625559999998,125.42944579999998,123.5937807,99.08600866,68.82898994,59.78587464,51.669512,50.45121254,51.13712218,54.19249516,76.47962886,85.99926590000001,111.92157979999999,103.0465382,80.48475899,81.21855554,83.20680148,85.96217702,88.72459475,89.32130328,91.23818832,95.86021459,113.7887001,123.4843919,130.6885558,128.1298922,103.2582735,72.58905174,63.12011848,58.11499688,54.22301133,52.96574506,53.88968084,63.09993086,98.45596709,114.3431554,99.26441089,102.5240075,85.71006650000001,89.98984217,95.28885797,98.75925088,99.51041818,99.50854026,104.9972258,112.3910594,119.820104,132.78900729999998,143.53304709999998,136.0608104,107.151198,79.95424708,70.96699985,66.57454909,62.55392613,61.54689247,62.20181646,70.77920803,105.1192905,121.1393415,104.6146,104.8263352,91.9485109,94.19262320000001,86.95982109,84.19552543,84.40021852,87.83586995,92.42925797,99.14422412,105.7671723,116.7769375,125.815358,117.6149585,88.27624177,60.18446279,50.58501421,46.05876177,41.79870424,40.73580251,41.537673600000005,49.73854256,80.33968979999999,93.5470888,75.32752601,74.49701667,57.74927231,59.44127664,61.01638057,62.45064063,64.33090627,65.72995536,69.60973445,77.95191676,87.63587165,101.78035190000001,113.26710829999999,106.2042578,78.77960922,52.58687506,44.87942911,42.44376915,40.27618202,40.67570913,42.34517844,51.01130165,79.54861674,90.27763314,73.35148654,71.48107997,55.344598,57.14552159,59.27648932,61.61590597,64.43372229,64.68254646,68.30645919,76.47399509999998,86.45700848,101.260638,113.3041971,106.5681044,79.57256020000001,54.41502847,46.92776844,44.01417828,40.76631868,40.37946752,41.51513858,49.61413048,79.73171377,93.54802776,76.07352904,76.67446287,61.91026965,67.10271359,72.01675615,74.11439083,76.96225384,77.03737057,77.43689768,84.58988826,94.54097703,108.46339340000002,120.5008493,114.030482,86.3002023,60.33704364,52.59673413,53.55775879,46.15265768,45.49209994,46.39490913,50.1099009,74.18575172,85.49035006,111.22628059999998,103.0916083,79.05613268,75.85005676,77.47023073,79.78664288,80.83405178,81.71479543,87.65981511,94.86585689,114.3544229,127.38154180000001,135.2856997,132.75896070000002,108.3014229,77.70825687,67.79989074,66.58769451,58.56381934,57.71406134,59.44362404,63.9144779,88.78421866,100.7104079,121.3872267,103.48550159999999,73.45758892,66.7787727,62.34219085,59.96568531,58.22814146,59.35301449,67.49332059,74.99137865,96.32828572,109.1366271,116.878345,113.76100079999999,89.33820454,59.24174783,49.39582249,43.73624638,40.36538314,40.07101945,41.37523367,49.62398955,79.14016952,88.1447875,74.22377957,73.50218948,56.98589854,58.88212649,62.16566653,63.98161347,65.52854863,65.95577503,69.76043738,78.55848435,88.79266929,103.5418392,115.7206084,108.7798226,80.87771338,54.64225657,46.37612995,43.04845883,40.07383633,39.9987196,41.41466996,49.68971669,78.8927538,87.91192563,74.40405972,74.63692158,59.86662512,64.07457043,69.10833027,72.94632568,74.84208415,76.00451554,78.97256532,87.87295883,96.93250591,110.2619696,121.415865,113.7872916,85.64527832,59.42953965,50.9667011,46.66392092,42.6057396,41.51654702,42.08602573,50.21177796,81.85563929999999,92.94662444,79.21810313,80.67302029,67.78768427,72.92332118,74.68527797,78.43031643,78.41576256,79.87443556,82.9903714,91.67339587,99.35079513,113.4084216,125.36137120000001,118.5708189,91.01424657,64.91259144,57.10890219,53.48123362,49.51178394,49.16249114,50.38454644,59.06428456,93.45366237,105.5944038,91.87292469,92.12926053,75.80921204,79.26223421,80.44062791,82.61384879,84.65514592,84.73824381,87.76169218,94.96961187,104.0779848,118.9402993,130.867897,124.2853241,96.54753267,70.20550401,61.71778303,57.83800394,54.23474832,53.38921563,53.66526961,62.33749605,96.97616751,108.9549385,96.5996449,97.59775845,80.54860821,85.18424939,89.02130584,90.37434593,89.67482138,86.78893053,89.30581045,98.12075868,106.9361764,121.53933810000001,133.4627105,126.32709070000001,97.97522002,71.23413372,62.42904457,62.61401951,54.67183379,53.66620857,53.98921051,57.24035646,81.46878815,89.84336455,120.7590631,112.1840189,89.14900428,88.50863416,90.95462267,93.50718304,94.46492134,96.25598586,97.95503239,100.8071207,118.89100390000002,125.9454038,136.72887980000002,134.2016713,109.5849801,78.65331922,68.76232384,67.55576137,58.94973154,57.46711509,57.92110183,60.79713361,84.56171949,93.08840727,124.65151809999999,115.21685690000001,92.65273024,91.64100178,92.57244923,96.26725337,100.8615804,100.9719081,97.94376488,99.24704014,118.50368329999999,126.47028190000002,137.6415481,135.139222,109.9009398,77.64628556,67.08252597,60.6206093,56.39012898,55.32206298,55.34647592,63.245939,96.82123926,107.98921899999999,95.05881298,99.58318751,87.04104105,93.01845481,92.91657775,96.56865925,98.41183601,99.11652483,102.2887982,108.9920274,115.75394150000001,125.735077,140.1321372,133.4303164,105.50003840000001,77.35520824,67.29473073,62.65815059,58.03142952,56.63989211,57.24364282,65.07831773,98.15080537,109.334278,97.70339135,100.514635,85.52603051,88.96731569,92.04428473,92.59310633,94.16398494,94.32173007,95.7428447,103.6681292,113.19293049999999,122.7839284,137.4542257,131.2195372,102.5981852,74.37589094,65.41681249,61.5140289,56.91453765,55.51642752,56.17088202,64.96470367,98.56535582,110.8854385,98.89399152,100.0550145,84.32510179,86.15513312,87.72601173,89.43116149,92.88183626,93.92455037,94.6747787,101.7934973,111.4384854,121.98487420000001,136.70165,129.9054639,101.8197881,74.38387209999999,65.41446509,61.60745534,57.2694642,55.89295012,56.43144318,65.36657818,99.80665978,112.2196994,99.61135628,100.7578254,84.85514422,88.6086333,91.76635283,92.48230916,94.37900658,92.72925541,95.57899634,102.306169,110.952574,120.8773719,135.7002501,129.29983529999998,101.4324675,74.10734864,65.14075851,61.19337436,56.74740292,55.62581625,56.44881392,64.76940018,98.56066103,111.03050759999999,98.64798423,99.82872532,83.17816323,85.05044771,86.75700592,87.61990935,87.74291299,88.0781214,92.35695811,99.25877713,106.9019044,117.3900778,132.5725773,125.8111326,97.47757168,70.86793967,62.70322063,63.29570384,55.20281517,53.84601924,54.14601668,57.44223267,81.43874145,89.90392741,122.7346331,116.5755307,96.08650374,97.39588224,101.5873958,105.9286733,107.41175919999999,107.8098778,110.8201808,114.3149866,132.3758653,138.9251052,148.54521090000003,144.0921972,118.1750476,86.72648974,76.02000837,73.74913573,65.09709691,64.16424102,64.96799003,68.58251317,92.87948886,100.9841145,131.8129593,123.59847549999999,99.89914725,99.40948007,103.60897469999999,106.1465118,107.9455574,107.39579690000001,107.5366407,111.37933090000001,130.0350402,137.6429565,147.5339519,143.558399,117.9295098,86.73259298,76.80685611,70.98765696,66.82149534,65.39286903,64.62761735,72.67778337,106.9460355,115.6469002,106.1507371,107.5957952,92.27902451,96.65175713,99.41417487,101.74514090000001,104.37892120000001,104.8901845,106.89486219999999,114.41169939999999,123.61772409999999,133.9157583,148.2902835,141.29409909999998,111.90186170000001,84.01336736,75.79888349,72.36792686,66.97642359,65.03512561,65.57596606,74.67072411,108.96949240000001,117.246417,109.6784065,110.58919679999998,91.7921742,95.79730433,99.68036978,100.89491340000001,103.2071002,100.69491509999999,104.3737569,114.3281321,123.6515267,133.4617716,147.1095424,140.249507,111.2685338,83.51759695,75.04865515,71.46840403,67.31069304,66.18816741,66.30694574,75.47822895,110.83614309999999,119.47128070000001,109.126768,108.71503440000001,90.45603537,93.27197378,96.55175799,97.70855562,96.41326152,92.70625091,95.21421072,105.1216379,115.2008946,125.62944409999999,141.11804419999999,134.5448609,106.4258521,78.36036397,67.27782947,60.78727454,56.01360637,52.909877,50.73430871,57.66523547,89.81143994,96.21936646,83.41712832,81.65329361,64.83747471,66.36844756,68.28721052,70.70737766,71.80971567,73.45571101,77.70825687,86.25935758,94.93862622,104.92680390000001,119.58066940000002,112.3741581,84.58378503,58.73517938,50.85027016,47.07612398,43.28883236,42.34001417,42.96207459,50.97937704,82.47676076,90.26636563,80.03499757,80.72137668,67.59425869,72.25055697,75.36930969,76.24770595,78.20308832,78.19416821,81.30353134,90.22974622,99.34516137,110.0384973,125.1609034,118.85532350000001,91.50250531,65.3844184,56.88214356,56.74458605,48.60099359,47.92447354,48.67564084,52.17185513,76.17165026,79.91574976,113.69527360000001,107.92677830000001,86.7114664,86.77390718,89.77998481,92.61376343,94.09544093,93.70905925,96.40199401,101.1183857,119.66048090000001,126.6050226,135.6659781,131.80497820000002,105.92914270000001,73.69138974,61.78820497,59.04081058,50.23102662,48.82916066,49.09253869,51.98734966,75.29513192,80.45893761,115.34079950000002,108.25259709999999,87.96638526,91.25508959,95.58979437,98.39446526,96.40762776,97.05597904,100.8183882,105.91928370000001,124.25433840000001,130.37776029999998,137.73966930000003,129.7571083,101.07237669999999,68.35152922,56.92439672,50.29112001,45.28224258,43.17944362,43.24329284,51.10238069,82.88802486,90.45134058,80.45846813,82.38615121,70.84540465,79.27772704,82.78708675,87.48845507,88.83820881,88.13305051,88.89032104,95.36866949,104.03056740000001,115.46943689999999,131.016722,124.1242926,96.26349754,69.27452604,60.66520986,56.92956099,53.13851354,52.46527985,53.48545894,62.5041613,96.45081988,105.2789135,96.9395481,98.50807932,82.13544912,85.18331043,86.96921068,88.0344598,87.91380355,86.62789904,89.27200792,98.78835861,109.8816912,122.9289976,138.81947230000003,131.7904243,103.4700088,76.65192785,68.46936859,64.97362378,60.48446023,59.08024686,59.91028672,69.07311931,103.4624971,112.262422,102.4240083,102.145607,86.35137558,88.92881836,89.98702529,91.54428899,93.05742162,93.74051438,96.51748598,104.78596,114.88211799999999,126.8726259,142.8842263,136.1349882,107.44884809999999,80.58428865,71.97215559,67.32900274,62.95908699,62.23374107,62.98490837,71.92943295,106.7343002,115.80934009999999,106.3418153,107.76152150000001,91.7738645,94.81092778,96.68743758,98.87192598,99.88834922,99.50760129999999,102.4033512,110.13708799999999,119.74921259999999,130.16320819999999,143.9809306,136.3612773,107.76950259999998,79.94579645,70.87263446,67.43463564,63.85907931,62.37458494,62.63655453,71.70783859999999,106.54650840000001,116.0473662,107.29720619999999,108.644143,92.36024447,95.14003295,97.11043866,98.11136909,99.35032565,100.007597,102.8742392,110.81877240000001,120.416343,130.6758798,144.2626183,136.9814598,108.52865109999999,80.84860565,71.38812302,71.61065633,63.26988246,61.7276421,61.96801564,65.35718859,89.66730971,94.22079197,128.972608,121.28347179999999,98.44704697,97.03766933,99.81886625,102.47471209999999,105.3657673,105.34886599999999,107.08453190000002,111.6445869,130.1148518,137.0795811,146.8729247,143.3903253,117.3849135,85.17767667,74.50828418,71.75901187,61.89477683,60.03375985,60.49338034,63.31917781,87.02320083,91.99827573,128.13881229999998,121.6308866,101.13622590000001,99.95924064,102.8812814,91.04335429999999,81.67676759,83.22135534,95.44801154,101.9174399,120.829485,130.55991840000002,142.6433833,140.51898830000002,114.9548873,82.46690169,71.29422711,63.372229000000004,58.00466919,56.44364965,56.23238385,64.14264496,97.77099641,105.9836024,96.42218163,97.90620652,85.15373322,90.77152564,94.83909655,99.56253041,100.7892805,92.15273451,85.20960128,91.20438579,102.5484204,118.32856740000001,134.3199802,127.42050859999999,99.40149892,72.62614062,64.28348883,60.61450606,56.22252478,54.76432126,55.12159521,63.20086896,93.01986325,104.8681189,94.42032078,94.58135227,80.5946172,85.11664433,87.34855016,88.88985156,89.87106384,89.99359801,92.44662871,101.0291846,110.0995297,120.186298,134.2810134,127.21205959999999,99.37755546,72.33365486,63.26941298,59.18822716,55.29342473,54.12160374,54.64929877,63.63842391,94.31468788,106.64885490000002,96.72499595,96.21279374,79.59744262,82.52089184,84.5039735,85.76170925,86.19597784,86.58940171,89.05745576,96.89400859,107.17701940000002,118.1388977,132.1486372,124.55058000000001,96.54377684,69.84447423,61.36050909,56.6056201,51.1962766,49.63807394,50.14417291,58.46710655,88.63116832,102.1033538,93.49920188,95.01327347,81.48193357,85.92696605,87.24103934,87.27014708,88.11286289,88.16121928,90.56964943,99.43811833,109.4450752,119.90883559999999,134.0504989,126.5867129,99.0597178,73.07355464,65.12197933,61.62999035,57.41735026,56.25961366,57.2488071,65.92995365,96.23720668,109.3032923,99.54515967,98.93389728,82.27864039,85.29927188,87.86873351,87.00583008,87.58282046,88.31614754,90.05650827,97.36771346,107.82771809999998,117.1346809,131.4012258,126.49422539999999,98.81324103,71.67779191,62.86988587,62.92763186,54.255874899999995,53.56104515,54.94507089,58.12579491,78.58430573,88.71379672,122.9867436,113.67508600000001,90.43490879,91.08842434,93.32784185,94.90717109,95.87570742,95.58416061,98.11747232,102.2906761,123.39002649999999,132.5669435,143.2015945,140.14856890000001,115.2112231,83.80961323,73.23036082,72.01910355,64.00931277,62.84500346,63.38819131,66.09427149999999,86.61569257,96.23814564,130.93878840000002,120.63559,98.60479211,97.84939949,99.19258052,100.2615855,101.1207331,100.479424,100.3869365,104.8667105,122.5768879,128.9430308,140.11664430000002,137.6988246,113.0497392,81.72089867,71.47075142,65.72948588,61.03750715,59.03329889999999,59.27132504,67.63979821,98.12310608,110.97323109999999,101.8728393,102.9512339,87.67765533,91.21706174,95.16162901,99.22685252,101.260638,99.94797313,100.9897483,104.1385477,111.71360039999999,126.4270898,142.56498019999998,134.00918470000002,104.03056740000001,75.99982074,64.65907248,57.83096175,52.02256063,50.19393774,50.32914785,58.36053469,88.39408114,104.8347859,99.06018728,98.6921153,82.0485954,84.64059206,86.15184676,87.04010209,88.04807471,87.30582752,88.77295115,96.28603256,106.8962706,117.9722324,131.64629409999998,122.83040690000001,94.2545945,67.93322293,59.40935203,55.45163934,51.19439868,50.20520525,50.96529266,59.1483214,89.30252409,101.8160323,91.97198487,93.20530768,76.80967299,77.44347039,78.99885618,81.55329447,83.5692397,82.70868366,84.99457965,93.44098642,104.5061502,112.55021299999999,130.2890287,122.7393279,94.97102031,68.90128979,60.98633388,57.72579833,52.86715436,50.99909518,51.40660344,58.57133102,87.07672149999999,99.52356361,92.61376343,96.17476590000001,78.97632116,80.40588642,83.20210668,85.37016329,86.11569684,84.94716221,87.11850518,95.28979693,105.26717649999999,112.89199409999999,131.6448857,125.447286,98.06254321,71.87450385,63.08537699,58.4201586,54.16902118,53.22865362,53.64555147,62.57317479,92.87573303,105.85590390000002,97.82357812,97.34283105,80.56410103,82.40258299,83.55938063,84.93166938,86.14433509,85.92414917,87.777185,96.4113836,107.73429159999999,115.84595949999999,135.0918046,129.0744851,101.15124920000001,74.44443496,65.67690417,65.62995621,57.49199751,55.96665842,55.43614651,58.21687395,78.67961008,87.14949083,120.33606200000001,111.2948246,87.72272537,86.36029569,88.16638356,89.77059521,90.25415916,89.93256566,92.16775785,96.90903193,116.8994716,120.76328840000001,133.7270275,129.88527630000002,104.65403620000001,73.52284658,63.34875503,62.09946991,54.15540627,52.03570605,50.82773515,52.03429762,70.40925814,78.36365033,113.605603,107.4577682,84.58941878,83.51149371,85.52884738,87.29456001,87.90441396,87.71990849,90.77152564,96.23063397,115.7276506,119.89334280000001,133.39604440000002,129.7740096,104.3075603,73.21815435,62.99899275,57.07603862,53.00987614,51.60566278,51.67561523,59.84737646,90.03209533,102.3939616,93.75553772,94.97242875,79.05472424,82.95562991,86.44714941,87.64901708,89.9180118,91.95085829,92.68747172,99.53483112,109.7159649,119.17691699999999,136.6974247,125.6327304,95.94847675,71.72520935,63.15908528,59.28634839,55.57323454,52.5169226,52.19298171,61.7276421,90.97997456,104.25403969999999,88.8842178,82.43638552,62.55345665,66.10366109,77.93407653,82.02371299,82.54201842,75.96836561,75.71156029,87.93680805,103.281278,112.8774402,132.5542676,126.2411759,98.23155586,71.83553704,63.87410265,60.60089116,57.16101442,56.46336779,57.06054579,66.26985685,97.97803689,111.34036409999999,103.797236,103.99441750000001,87.52037968,91.04194586,92.27620763,92.97385426,95.03768640000001,94.74473116,96.72217907,105.6624783,115.9506534,122.12149280000001,138.78801719999998,131.4439484,103.6934811,77.14910671,68.63556436,65.0811346,61.33844355,60.37694941,60.86755555,68.13087383,98.35268158,112.4633593,106.06670020000001,107.27748799999999,90.51800668,95.42125121,99.89022714,101.08458309999999,101.4197916,99.92543811,98.82028322,102.93433259999999,112.0281517,124.3172487,142.9006581,133.0936996,102.29959620000001,73.66603785,63.78255414,59.05160861,54.79155108,53.49813489,53.90799054,62.32341167,93.0945105,106.5887615,97.54564622,98.45690604,82.99177984,87.35606183,90.16308013,92.20249934,93.59779259,94.84989458,98.95455438,108.19719850000001,117.5501703,121.41070069999999,136.5190225,127.89468290000002,98.96112709,71.32849912,62.08632449,61.90416642,52.81363369,50.64980239,50.45778525,53.33146964,73.55946599,83.06830501,116.58867620000001,108.4286519,85.95560431,85.06547106,87.75371102,90.1935963,92.41517358,92.54850577,95.63580336,101.9404444,122.92805870000001,127.26604979999999,142.61286719999998,139.6016253,111.1070328,77.66741214,66.72290463,64.19663511,54.93521182,53.39719678,53.54930816,55.77323284,72.30877244,86.29034323,120.3355925,111.7225205,88.21380099,87.46873693,88.9992403,91.24523051,93.49591553,95.31233195,98.22873898,104.0089713,125.1726404,128.7505442,141.6987904,137.8251146,111.2347312,78.79979684,67.62571382,61.45581344,56.89200263,54.95821632,54.86478989,62.87692807,90.22739883,108.8361602,102.85217370000001,103.69817590000001,86.02837364,89.86496061,92.97948801,94.81327517,97.31278436,98.34470043,102.09537259999999,112.4844858,123.483453,131.2970013,148.33817040000002,139.275337,109.1990679,80.43593311,70.85855008,66.94309054,62.99946223,62.34923304,62.98303045,72.90876732,101.65781770000001,119.7581327,113.7145223,116.83656140000001,100.05689240000001,101.12824470000001,103.5601489,104.556854,103.7995834,102.06016170000001,99.76816246,99.99398213,107.2310096,116.97036299999999,137.0068117,131.4420705,101.6545313,73.51298751,65.39052163,62.18820155,59.13095065,57.42767881,56.366655,63.42621915,89.75979718,107.5911004,98.81371051,98.20667344,84.12885934,91.08936329999999,93.48558698,94.73440261,96.40621932,96.86490085,100.46346170000001,108.91221589999999,118.77785929999999,125.2092598,139.4645372,132.49886899999998,104.8136593,77.60778824,70.10644382,66.33652295,61.97505783,60.26896911,60.39432015,68.07923108,93.95976133,112.2394175,106.4385281,106.4610631,87.91943731,90.53443846,93.79638245,94.7851064,94.61797168,95.11655897,97.87569035,107.9103465,118.66095890000001,124.9740506,140.3626516,132.84675330000002,105.4061425,78.46693583,70.54963253,67.64637092,62.97974409,60.99431503,60.78257975,69.40175500000001,96.79635684,114.962399,107.4990824,106.8220929,89.19876911,93.30577631,93.77431691,93.81657007,95.98087084,97.49353399,99.7395242,108.32583590000002,119.48959040000001,126.3979821,142.5851679,135.1030721,106.1568403,78.53125453,69.84541318,70.46183985,61.78585757,59.41122995,58.68118923,61.16144975,78.52468182,94.69496633,132.6833744,123.5318094,98.88741879999999,96.43391862,97.906676,100.07942740000001,101.59115159999999,103.4357368,106.1943987,111.49106709999998,131.0444213,135.75236230000002,149.702478,146.6870108,120.9928639,89.68702785,79.31434644,77.67586278,69.32898567,68.19425357,68.78485886,71.62145436,88.33117088,103.1221244,137.59366119999999,128.2303608,103.0887914,101.70946040000001,104.20427480000001,105.79909690000001,105.58548370000001,105.8596598,107.73945590000001,111.6929433,133.2481584,139.0556205,152.1925976,148.9428601,123.59800600000001,92.04897952,81.49789588,75.511562,71.03507439,68.57359306,68.71302848,78.08665739,106.6887607,125.56136950000001,115.443146,116.0083994,98.50620140000001,99.92449915,101.63950799999999,103.2723579,104.4493432,104.3662453,108.3263054,118.5778611,130.2608599,136.0495429,152.6390726,145.164958,115.9680242,88.73586226,79.78805132,75.63456565,71.86229738,71.02521532,71.80220399,80.76879412,108.9920274,126.85666359999999,117.03796809999999,117.0727096,99.15596111,99.72919565,100.9559457,101.9103977,103.603341,104.44417890000001,106.48735390000002,116.2224821,127.6359997,133.497452,150.19543149999998,143.488916,114.8947939,87.21427901,78.32656145,74.35288645,70.11489445,69.16138146,69.9163046,79.09885532,107.6779541,125.7266263,117.0248227,116.94970590000001,99.45173323,100.3254347,100.19444990000001,102.1803484,103.05968370000001,102.53809190000001,105.8976876,114.6318853,124.09753219999999,131.24864490000002,149.33065019999998,141.9865814,113.71968659999999,86.96592432,79.04017038,75.53832234,71.19469744,69.10457444,68.57828785,77.2641292,105.7906463,125.59705,117.47787040000001,117.89852409999999,98.84798252,99.06769895,100.29491850000001,101.71415520000001,104.0667173,104.3991088,106.41411509999999,117.1759951,127.76698449999999,134.49462659999998,151.8785158,144.25651509999997,115.18211540000001,87.74713831,78.67303736,74.24772302,70.24447081,68.76842707,68.99565518,77.38525493,105.3662367,126.31065890000002,118.8191735,118.3266895,100.7024268,101.05265849999999,101.63950799999999,104.0347927,105.7080179,106.37984309999999,109.13991340000001,117.95908700000001,129.2096952,135.13875259999998,152.563017,145.63162069999998,116.3224812,88.34337735,79.58007187,80.2777185,72.37778593,70.61160383,70.8097242,74.57635872,92.70484247,107.32819180000001,143.1297642,128.6430334,100.7733182,104.6366655,106.38266000000002,109.379348,110.608915,102.78785500000001,98.08554771,101.6780053,124.06138229999999,133.03642309999998,149.21750559999998,147.52690969999998,122.45106740000001,91.10016133,81.31151249,80.49790441,71.44539953,69.56748128,69.06372972,72.28248158,91.54898379,104.65074990000001,139.917585,133.0317283,110.29765,107.3624638,107.0019035,99.27943423,97.92686362,92.61423291,86.44667993,92.92878422,116.1299946,123.5656119,140.4485664,138.74294709999998,115.9811696,87.71380526,78.32937832,71.87638176,67.57266263,67.14402779,68.67218376,77.68102705,106.63570949999999,125.1233451,113.1863578,116.626704,99.91651800000001,101.5559406,94.67853454,94.34332613,102.86625809999998,102.41180190000001,98.8207527,98.92309925,106.39392749999999,116.844073,137.5443658,132.0129576,103.2901981,76.49559116,68.89565603,65.30179,62.20181646,61.98397794,62.86190472,72.30032181,99.64656725,122.7153844,119.81775659999998,116.85956589999999,97.32827718,100.87003100000001,104.21131700000001,104.15451,96.22593917,90.61659738,88.54290616,93.46117404,109.000478,124.20504309999998,143.7729511,138.2781624,110.48638079999999,83.47722171,75.19137694,68.60833454,61.43656478,58.53846745,58.1009125,67.10506099,95.47711927,116.4018233,112.73284050000001,116.49478020000001,99.68553405,101.92589050000001,103.1085095,105.1052061,107.6399262,110.37699209999998,98.18132154,96.03392203,110.2352093,119.17785590000001,139.38848149999998,132.85708190000003,104.2286878,76.88854555,68.15387833,64.50038839,60.80370633,60.00793847,60.12483888,68.20833796,95.54425485,118.08537700000001,115.10089540000001,118.32481159999999,100.2381115,93.20249079999999,78.19510717,70.44822494,73.46322268,76.1500542,77.23642991,90.23397154,109.9450709,116.67928570000001,139.6931738,133.7458067,100.1324786,67.79284855,58.69386518,53.75916552,49.51741769,49.01929988,49.94370513,59.44597144,87.87248935,102.8258828,89.65510324,87.93586909,75.83362498,82.32793574,85.21054024,89.79594711,89.04806617,84.76077882,89.25041186,98.50620140000001,108.8140946,112.89199409999999,134.6500243,128.0054801,100.2348251,73.32801256,64.69240553,63.83748325,54.31080401,52.85025309,53.4356941,56.37933095,73.94960350000001,89.40534012,128.16651159999998,121.4069449,97.98930440000001,95.91796058,97.94000905,99.51746037,100.3334158,100.3719132,103.40897640000001,109.0802895,130.1876211,130.8406672,147.1888844,144.2795196,119.0891243,90.47340612,78.28289985,74.37870782,66.77501686,64.33560106,63.30274603,67.15952062,84.95983816,99.10478784,134.244394,124.14729709999999,99.35971524,97.05973487,97.05926539,98.76723203,100.2367031,100.01276130000001,103.7155466,109.2145607,128.6744885,128.0965591,144.9302183,142.2020725,117.3403129,86.13212862,75.73738167,72.5852959,62.86378264,61.12107451,60.81262644,63.68490239,80.73217471,94.97008135,132.1157737,123.14636670000002,97.99916347,95.6649111,96.93907863,97.02405443,97.56113904,98.36817441,101.11603829999999,106.45026499999999,125.9167655,128.9369276,146.16448,142.6523034,117.73467579999999,87.12273049,77.87116627,71.31723161,66.52384529,64.75672423,64.8102449,73.54913744,102.1019454,121.7111676,114.0727352,112.7530281,95.07383633,96.66537204,97.39165692,97.13813796,97.59775845,96.43251018,99.03718278,107.4502565,116.40745700000001,121.09192409999999,143.44947969999998,136.4246571,108.38686820000001,81.70540584,73.20172256,69.78672824,66.11258120000001,64.99475036,65.60742119,74.73363437,103.08268819999999,121.2097635,112.3952847,113.0394107,94.40576692,94.90670161,96.24284044,97.7827334,98.11700284,98.30197779,102.087861,112.3145342,121.6797125,125.56700330000001,147.5602428,139.6138317,110.6352058,83.36454661,74.80217839,70.63883364,66.22713421,65.0858294,65.58911149,74.42894213,102.1648556,119.17128319999999,111.34552839999999,113.87508429999998,95.03346109,94.05224881,88.57295286,86.52038822,94.38135398,95.76303233,98.78319434,108.78733429999998,119.39898079999999,123.3839233,145.1349114,137.85516130000002,109.50798540000001,81.89272819,73.12472792,68.87781581,64.42761906,62.57646115,62.45956074,71.00925302,98.3752166,115.42671419999999,106.7385255,106.84321940000001,87.72929809,88.04197147,89.02553115,89.96167340000001,90.49312426,91.58278632,96.18321653,105.16529950000002,115.83563090000001,119.7726865,140.7429301,132.97679920000002,104.9192922,78.25989535,69.95198504,70.00832259,60.91966778,59.98399501,60.58868469,63.56706302,81.03874487,95.64472348,130.0951336,119.55062269999999,93.52690118,90.61659738,92.38465741,95.2949612,96.33110259,95.97993188,99.36487951,106.1080144,127.94538670000001,128.45899740000002,144.75604130000002,141.5189798,116.60323000000001,85.58236805,75.51484836,73.4444435,64.75249891,63.85954879,64.76799174,68.45058941,86.16123635,99.13436505,133.1983935,123.8012906,99.69680156,96.39682973,96.67288371,98.58319605,101.2784782,101.12683630000001,101.9310548,102.6596871,120.65718600000001,124.72194009999998,144.5039308,142.3274236,116.6745909,85.15138582,76.34113238,70.57686234,66.47642786,65.42948844,64.94451605,73.76603699,103.33245129999999,122.1496615,114.7379877,113.98259509999998,96.83203729,92.00203157,84.38050038,83.10351598,84.69599064,84.51148518,84.54387927,95.32688581,107.1267851,117.1088595,139.0171232,129.7214279,100.56205240000001,74.00969689,66.9463769,63.60884670000001,59.76568702,59.04926121,60.01591963,69.53931251,97.98836544,115.5853983,108.092974,109.73568300000001,91.96963748,94.37384231,96.75457316,99.18976364,101.1493713,103.1869126,107.6033068,118.5581429,130.5425477,135.26269519999997,155.4935084,143.7480687,110.7699465,80.97395669,70.7017439,66.41727343,62.10416471,60.20746729,60.27882818,69.17311845,97.07616666,115.639858,109.19390359999998,110.74271670000002,94.3625748,96.32312144,98.64000307,100.7784825,102.78644659999999,102.5179042,105.08548799999998,114.28963470000001,125.8008041,129.4345759,150.7226571,142.7264812,112.48073000000001,82.98614608,71.78201637,66.96327816,62.45862178,60.84830689,60.74126555,67.9041152,94.43299673,112.89434150000001,106.9183362,108.71972920000002,91.78935733,93.63769836,94.84379135,96.90480662,100.24844,102.970952,108.3014229,117.798525,125.5468156,127.9092368,149.3029509,142.11568830000002,113.4727403,85.14011831,75.53315806,71.12005019,66.35483265,63.54969228,62.43233092,70.26888375,97.33672781,115.47647909999999,108.805644,112.5070209,97.13907692,98.64469787,99.80806822,100.38365019999999,100.9179179,102.5610964,107.42490459999999,117.18632360000001,128.3815332,132.5843143,153.6916458,145.7719951,115.07882990000002,85.63823612,75.01015783,73.68622547,64.16846634,62.28632278,63.22340398,66.72759942,82.71431742,96.77663869999999,134.0983858,125.0510452,103.91085009999999,103.5634352,106.59674270000001,109.03381110000001,108.01081509999999,103.0892609,95.70246946,97.69963551,123.85762820000001,126.0989236,144.1400842,141.63963600000002,116.96895459999999,85.99597955,75.25100085,71.37591655,60.76849536,58.6361192,59.04503589,62.71167126,80.381004,92.69780027,128.83082520000002,118.4792703,95.07853113,95.54754121,98.04892831,99.27192256,98.4808495,101.2193238,107.02256059999999,113.0337769,134.0861794,134.3176328,149.0832345,145.30016819999997,119.09898340000001,85.82227211,74.68574745,67.02806634,62.1135543,61.25299827,62.21073657,71.54962399,99.72825669,119.0008621,114.61733149999999,117.3313928,100.78646359999999,102.4672005,95.17148808,92.27949399,99.91557904,106.34697949999999,102.90710279999999,107.56293159999998,124.8909527,130.2937235,152.8249866,145.900163,112.3342524,80.57912438,71.50690135,67.16750177,62.18538467,60.79948101,61.45299656,70.38578416,98.01935109,115.42624479999999,110.17605479999999,114.8121655,98.82450854,101.2686191,101.64983649999999,101.3925617,101.9310548,101.10758759999999,105.3422933,116.95158390000002,126.1702845,128.99514299999998,149.74379219999997,139.6218129,109.56056709999999,81.39226298,72.03929117,67.46796869,62.42481925,60.84079521,61.17835102,69.34072266,96.64002014,115.4187331,109.52535619999999,112.0459919,96.47851918,98.96535241,99.75877287,99.94374781,101.0479637,103.3470051,107.0666917,114.5271914,125.23085590000001,128.9439697,150.0672636,141.65606780000002,111.6563239,83.90867342,74.67447994,69.86325341,65.45155398,64.43794761,65.11728453,74.18716016,102.36485390000001,116.7694258,104.3901887,107.14650320000001,91.51893709999999,95.68415976,98.07099385,99.87097848,101.51932120000001,102.05593640000001,106.17561950000001,115.4079351,126.47169040000001,129.2312912,149.93487040000002,142.6889228,113.6948041,85.61617058,75.75099658,71.70971652,65.70178658,62.79148279,64.68301594,74.66931567,103.2526398,120.84638629999999,114.09010590000001,116.0290565,98.61371222,101.03294040000002,102.17048940000001,102.959215,97.30808956,93.67901256,104.039957,113.5473876,125.05996529999999,129.6547618,150.9658475,142.3044191,112.7689904,85.90490051,77.42797757,77.75144898,70.42522044,69.9139572,70.84258777,71.02662376,86.00067434,98.45455865,130.3716571,124.87358200000001,105.17234170000002,96.2644365,91.56541557,100.60665300000001,101.1883381,100.2075953,103.1606218,109.89906189999999,128.68622549999998,130.5190737,148.78746230000002,145.4100264,120.0351256,88.33868255,78.13078847,76.85849886,69.52428917,68.93603128,68.38627071,71.43835733,88.47295371,100.536231,139.49833969999997,131.4045121,105.8779695,104.6944115,105.016005,105.6113051,107.3446236,107.62818929999999,111.58073770000001,117.84875929999998,136.5579893,137.27441509999997,154.1484494,149.3391008,122.89237820000001,91.02833096,80.44673114,73.98716187,69.50738790000001,67.13322976,66.12150131,73.88810168,101.16486409999999,120.2637622,114.7858746,119.0755094,101.56908609999999,102.43292840000001,104.07751529999999,103.32447009999998,104.4235218,105.31975829999999,109.82253670000001,120.7848845,132.53126310000002,134.7439202,153.9226298,145.0419544,114.75160259999998,86.29081271,77.42375225,73.58575684,69.74212768,68.78720626,68.89096124,76.9035689,103.2690715,121.8698517,115.52154909999999,118.31448300000001,100.7892805,101.63716059999999,103.5521677,105.27421869999999,106.3507354,107.71081770000002,111.50562099999999,121.8008382,133.3397069,136.230762,156.1207331,148.12127080000002,119.2487473,90.96870705,79.84251095,74.62424563,70.33695828,69.23649819,69.93508378,79.17913633,107.62396389999999,127.97308600000001,120.3482685,119.99521979999999,103.5263463,104.9479304,105.2624818,105.6291453,108.0305332,107.530068,109.71643429999999,119.6830159,129.3312904,132.33689850000002,152.3803894,142.1424486,111.6694693,84.17345989,75.69794539,71.78154689,67.88627498,67.35904943,68.09143755,78.22280646,108.5507166,126.97638090000001,119.0755094,121.0304223,102.8775256,103.8634327,108.2699678,103.8380808,99.0644126,108.89249769999999,112.97321409999998,121.75999350000001,131.636435,135.56973480000002,158.34512719999998,152.3348499,123.29049690000001,94.72266562,85.48612474,80.2777185,73.26932762,69.79377043,69.80316002,78.7340697,106.0699866,124.21349369999999,119.0079043,122.1642154,104.98361090000002,107.8723186,101.15594399999999,88.06591493,83.33966419,83.68003688,88.06967077,101.1587609,117.10322579999999,121.2538945,144.1870321,138.0837978,109.50376010000001,82.16549581,74.27260544,74.5125095,65.33183669,63.89053444,64.63888486,68.62523581,87.19268295,101.0803578,138.84247680000001,132.5514507,109.47699979999999,108.7793531,110.3929544,111.25820520000002,113.7037243,106.33852890000001,96.46302635,97.11278606,118.8661215,123.3825149,142.9579346,139.5565552,114.62672109999998,84.23824807,74.92048723,74.7031182,67.38627925,66.62666132,67.35435464,70.35057319,87.73352340000001,102.2310522,140.9997354,134.8575343,112.6220433,111.3572654,112.4685235,99.66816331,90.62035322,92.12785209,103.32775649999999,103.26484620000001,118.487721,121.52525370000001,143.4400901,141.80911809999998,117.5497008,86.61287569,76.26413774,70.3458784,66.35999693,65.45906565,66.83464076,77.00356804,106.24932779999999,125.63507779999999,120.00507890000002,121.8825277,105.6911166,110.0220655,111.4004575,112.70044640000002,114.4286007,115.408874,119.33513159999998,124.20316509999998,125.14400220000002,126.79281440000001,154.744219,151.0869732,123.4388524,95.2743041,85.30913095,80.05706311,74.72330582,71.76276771,71.32145692,80.46175449,109.29296380000001,128.1932719,121.7416838,124.3984686,106.57045179999999,108.6239554,111.20421509999998,113.3168731,113.8422207,116.2994767,121.3862878,131.1777535,143.1269473,146.3940555,165.0,155.87472580000002,126.03742179999999,97.1785132,86.94761462,81.65657997,76.10357573,74.59560738,74.80452578,83.504921,111.482147,129.6589871,122.86045359999999,125.26559740000002,108.77371940000002,111.34130309999999,112.23753959999999,113.33001850000001,115.31873390000001,118.10697309999999,121.5060051,129.41438829999998,137.1354491,131.7847906,144.8288107,137.8945976,110.31924609999999,83.84200732,76.10920948,73.81204599,71.38014187,70.76042885,69.54494627,77.32563102,104.8540345,122.36421370000001,117.3712986,120.65765549999999,103.4014648,106.3643503,109.04273119999999,100.0029022,89.67059607,88.72835059,100.8024259,110.4563341,122.68017350000001,127.95102050000001,148.9132829,141.1950389,110.4558647,82.25141057,75.26132940000001,71.68436462,67.84824713,66.17877782,66.17361354,74.98386698,102.38363309999998,120.61070749999999,118.56236820000001,122.68017350000001,103.8592073,99.5489155,98.96582189,103.799114,102.5395003,103.47235620000001,102.730109,107.2732627,117.6572116,124.1721795,148.8085889,142.3185035,112.80373190000002,85.44997482,77.45379894,78.93782383,71.52474157,70.68484264,70.46043141,73.21674591,90.41800753,105.3648283,136.1532979,117.88443970000002,92.97573217,97.07334978,100.7986701,105.474217,107.84743619999999,107.73945590000001,110.3309831,115.7530025,135.8533004,135.81527260000001,152.8686482,148.6348815,121.76844409999998,89.93115722,78.99463086,76.89417931,67.28205478,64.58489471,64.7252691,68.23509829,86.91709845,102.23668599999999,140.1795546,131.7218803,106.5615317,105.0723425,104.93196809999999,105.648394,108.02208259999999,109.21174380000001,113.10325990000001,119.8999155,139.7349574,139.8809656,155.0024328,150.6386202,124.6810953,93.02361909,83.06971345,75.76461148,69.92006043,68.21866651,68.49800685,77.63877389,106.77326699999999,127.651023,121.16751029999999,122.01961570000002,104.07282049999999,105.1272716,105.32633100000001,106.0915827,107.79767140000001,110.40563030000001,115.25394579999998,124.57452350000001,132.4228133,134.3462711,155.93434969999998,148.42878000000002,119.55343959999999,91.06823672,81.95282157,81.92136644,72.49421687,71.50502343,70.66559398,72.56557776,90.1499347,106.474678,145.49265480000003,136.78662580000002,113.3652295,112.8389429,112.64504779999999,112.6699303,115.0131027,116.2191957,117.18679309999999,121.58816399999999,142.83211409999998,143.2152094,159.8376028,155.17942659999997,128.6881034,96.73062970000001,85.3401166,77.81764559999999,72.96322695,71.06793796,71.20972079,80.34720148,107.8878115,125.3045642,122.22055300000001,124.5322703,105.5901785,108.2901554,103.5357359,94.14614472,95.10669990000001,89.32130328,90.33725704,101.41274940000001,109.37324479999998,118.71588799999999,141.720856,134.5476778,106.51833959999999,80.05800207,72.00361072,68.7196012,63.84076961,61.85815742,62.42481925,71.56042202,99.97050815,120.44404229999999,114.61451459999999,117.7731731,100.8033649,103.48691009999999,93.87196866,86.26405238,85.69786003,92.38747429,98.57521489,108.32583590000002,120.66422820000001,125.5989279,145.41096530000002,137.36361619999997,106.9845328,78.17773643,69.84588266,67.19379263,63.6064993,62.57880855,63.29617331,71.81957474,100.467687,119.1346638,113.353023,115.7192,98.49587285,102.55734050000001,104.0944166,91.72409967,82.2828657,85.26124404,100.77754350000001,112.37462759999998,123.7994127,129.8679055,149.44614219999997,138.5678313,109.1802887,81.50306015,72.84585706,73.68998131,64.52480132,62.32763698,62.47552304,65.07550085,82.39554079999999,97.52451964,137.4255875,129.993726,105.4131847,104.21225600000001,105.83008249999999,107.0371145,109.66526110000001,111.9370727,109.33380849999999,109.38732920000001,122.39426040000001,123.2473048,144.22506,140.4340125,115.05535590000001,83.85937807,73.44209609999999,71.94633422,63.78959633,61.88538724,63.05392186,66.22478681,83.06924397,98.68319519,137.48004709999998,130.67447140000002,95.39589931,90.03772908,100.3977345,100.249379,100.81463240000001,102.81555429999999,110.103755,119.1346638,141.260766,136.7082227,150.4555232,148.58417769999997,123.71960120000001,92.30625432,81.58897491,74.2782392,68.65669094,67.07501429999999,66.66938396,75.08386612,103.08268819999999,124.621002,118.92621489999999,119.3684646,101.488805,102.5122705,104.3779823,108.8643289,112.22861950000001,111.69153490000002,115.07976880000001,119.17832539999999,116.85909640000001,117.8947683,143.685628,138.9884849,112.1910611,85.68330616,76.55145923,72.31534515,68.24683528,66.87032121,66.43840001,74.57917559,102.97705529999999,126.27450900000001,121.45577079999998,121.4524844,104.6817355,108.3324086,110.6201825,110.99341880000001,105.4019172,93.45413185,90.91941170000001,108.5173835,131.73220890000002,136.38897659999998,157.0493636,149.22689519999997,119.31118810000001,90.74899062,80.57865490000002,75.8768171,71.79375336,69.72616538,69.94682077,79.23735179,107.9704399,127.4857662,121.7393364,123.1233622,105.68736080000001,107.1197429,108.1028331,109.35258770000002,111.309848,111.64036159999999,114.4140468,125.80455990000002,136.9119769,139.193178,158.66719019999996,151.0639687,121.17971680000001,92.36540875,82.39460184,77.20544426,72.7829468,72.11628582,73.34068851,83.04201415,112.8877688,132.1608437,123.85621979999999,123.9186605,105.62022520000001,107.9249003,110.7713549,110.50328209999999,110.5474132,112.5708701,116.9792831,126.5007981,136.73075769999997,139.0908315,158.1981801,149.71374550000002,120.4717416,93.96351717,86.06687096,82.20164574,77.33079529999999,75.37165709,75.97728573,84.93730314,113.38260020000001,132.66130890000002,124.70550829999999,123.94729879999998,105.12539369999999,105.7573132,106.7793702,107.495796,108.80376609999999,108.9136243,111.9098429,122.01961570000002,134.0256165,137.1777023,157.95170339999999,150.6278222,122.0055313,89.86824696,80.22325887,82.37300578,74.57495028,71.7261483,71.86041946,75.23879438,92.94286861,107.5511946,142.9297659,133.13548329999998,109.3159683,107.82630959999999,99.77238777,96.71513687,105.6028544,107.75213190000001,110.7769887,115.09948700000001,135.3002535,136.83732959999998,154.2043175,151.3907265,125.56888119999999,90.89922408,79.36927555,79.46833574,71.91910440000001,69.94541233,68.83556265,71.91112325,90.13209448,105.3535608,137.2213639,122.90505420000001,93.0142295,82.67957593,83.458912,91.89358179,101.0165086,99.84562658,102.902408,106.81833700000001,126.73366000000001,130.52564640000003,151.04472009999998,148.5428635,120.58394720000001,87.63681061,78.57303822,72.81017661,68.09331546,67.98627412,70.47545475,76.77727890000001,103.52352950000001,124.21724950000001,116.9975929,120.013999,99.97238607,101.2207322,102.67189350000001,106.12115990000001,107.56293159999998,106.2967452,107.45401229999999,116.5492399,127.4618228,132.5232819,155.5460901,149.3137489,120.63559,92.74944303,83.07722512,78.45566833,73.34162747,71.61065633,72.23459467,81.55094707,109.609393,126.06606000000001,119.3675257,119.34076529999999,102.2831645,106.1103618,104.89253190000001,105.8465143,106.2000324,106.22397590000001,109.83239579999999,119.14593130000002,130.27588329999998,134.1993239,155.1249669,147.8147007,119.5609513,92.12456573,82.51619704,77.83454687,73.28388149,70.72005361,70.71441985,79.96927043,109.1108057,129.5223686,121.9196166,121.4768973,102.4376232,103.29066759999999,104.8981656,105.5164702,105.20285790000001,106.11083130000002,110.0690135,120.04028989999999,132.1406561,135.9434405,155.5301278,147.54709730000002,118.7121322,91.53912472,83.06736605,78.41904892,72.58435694,70.60831747,71.78671117,80.34954887,108.4103422,128.4481993,121.2050687,119.6675231,101.3672098,104.3972309,105.9657621,107.5324154,107.2948588,107.1033111,110.36009080000001,120.749204,131.2148424,133.7138821,153.67380559999998,145.4499321,116.1609803,88.34056047,79.94908281,76.20733071,71.99985489,71.14493261,72.08999496,80.66973393,111.6492817,126.8195747,118.6036824,119.00978219999999,102.5981852,105.0873659,106.2131779,106.3066043,107.1554233,107.70095859999999,111.39764070000001,121.15013959999999,131.0303369,134.2265538,154.48037150000002,146.8616572,118.06284199999999,90.15134314,81.36738056,81.22935357,70.50033717,69.72428746,72.06276515,76.09653353,95.78275047,104.1761061,140.91288169999999,134.9115244,111.50280409999999,109.21596909999998,111.3178291,111.8220502,111.1197088,112.3121868,115.5093426,119.16142409999999,137.70070249999998,138.4645458,156.6615735,152.5677118,126.6792003,95.94847675,83.0546901,79.10730596,68.99894154,68.32617733,70.02991865,72.38764501,93.83769665,105.18360919999999,143.78140180000003,135.68757419999997,112.71687820000001,111.62768559999999,113.04222759999999,107.29955359999998,94.44285579999999,89.60205205,100.6766054,109.3375643,129.8467789,126.00174129999999,142.16451419999999,140.51898830000002,115.81027900000001,86.30442762,76.08855238,69.17922169,65.03888144,64.11306775,64.17410009,73.11486884,105.7145906,121.19474009999999,116.50182240000002,119.23231559999999,101.2667412,103.8944183,105.7399425,107.3699755,110.574643,96.61325981,87.05512544,101.2343471,120.9736152,118.3919471,136.77113300000002,132.17023329999998,105.0338452,78.79322413,70.82286963,67.53839062,64.23841879,64.09898336,65.44028647,73.97354696,105.72773600000001,122.0571741,116.15440759999998,118.6440577,102.22166259999999,104.22164559999999,99.17520977,97.4540977,103.30616040000001,95.43627455,85.70490222,94.43346621,110.6948297,122.22196140000001,146.589359,139.8743929,111.32158500000001,83.38567319,74.74912719,70.37780301,65.43559167,64.28677519,64.84921170000001,73.4651006,105.4601326,122.0214936,117.2370274,119.5454584,101.8319946,104.3192973,106.1094229,107.75823510000001,108.89390619999999,109.4676102,111.6765115,119.2989817,129.60828329999998,132.8293826,153.975681,144.8311581,114.70089879999999,87.48516871,78.38759379,73.33787164,69.01396488,68.28157677,68.94682931,78.18430914,109.79812379999998,125.8773293,120.4168125,120.2388797,103.00099870000001,104.4723477,106.55636740000001,108.81925890000001,109.4732439,109.26761189999999,112.80091509999998,122.76374080000001,131.62892340000002,135.1983765,156.86204130000002,148.2165752,119.69803929999999,92.19170131,82.15986206,77.29793173,72.83365059,71.80549035,72.65712627,82.01760975,114.1018429,125.1670067,115.96943259999999,121.28863600000001,103.17188929999999,104.4038036,106.8061305,107.9756041,108.19578999999999,108.8352212,109.74413359999998,120.0252665,132.40215619999998,135.20917450000002,155.1874077,147.3921691,118.3942945,87.19549983,78.00684587,79.49603503,70.15761709,68.49706789,69.61255132,73.04256899,94.65787744,106.8319519,145.465425,135.944849,109.0741863,107.301901,110.5079769,111.21689099999999,111.0394277,112.5173494,114.12578640000001,119.4736281,139.54153190000002,140.00068290000002,156.97143,153.11747230000003,126.8200442,94.69027153,83.68473167,81.26550350000001,72.37778593,71.06746848,70.90643699,74.80076995,96.41326152,106.54838629999999,140.801615,131.26836310000002,108.52395630000001,106.3267919,107.2920419,108.59296979999999,109.19812890000001,109.96948379999999,113.7290761,119.75437679999999,138.47393530000002,138.33684730000002,155.9573542,152.4071497,127.07168529999998,94.80341609999999,83.99740506,77.59088697,72.70595215,71.48577477,71.25009603,79.6805405,111.8713455,127.8374064,120.4384085,120.2276122,103.213673,106.3037874,107.2864081,109.85586979999998,111.3521011,110.2140827,113.71217490000001,122.5383906,134.3016705,137.3711279,156.5963159,148.1945096,116.592432,86.78141885,77.6683511,72.79750066,68.38674019,66.92478084,66.94496846,75.95991498,107.9413321,122.9355703,116.4403206,117.18914050000001,100.10477929999999,104.26624609999999,91.98982509999999,82.41103362,85.0049082,95.15458682,103.55451509999999,114.0074775,125.59517199999999,124.42569850000001,142.2682692,134.8589427,106.8178675,80.11480909,71.75056124,68.23368985,63.84734232,63.23373253,63.81541771,72.13130917,103.41789659999999,117.74688219999999,112.2004507,115.67413,99.40854111,102.201475,103.26484620000001,90.78185419,79.23359596,77.14816775,80.76738568,92.13536376,105.08971329999999,113.58917120000001,136.7824005,129.9190788,101.32683459999998,74.05899224,65.55296156,62.00745192,58.56804466,57.97368354,58.85161031,67.61867163,99.06065676,113.28494850000001,108.012693,112.77227679999999,96.69072394,99.14187672,101.467209,103.0315149,104.55497609999999,105.3451102,109.1699601,118.32199469999999,129.41251029999998,133.5580149,154.2395285,146.93677390000002,118.291948,86.21006223,75.74301542,74.22894384,70.15057490000001,68.04214219,68.26279759,77.32516154,108.8831081,121.45858759999999,112.5009176,108.599073,89.47810945,97.47851064,100.480363,102.46109720000001,102.5916125,103.4756425,107.19063429999999,116.9990013,128.8618108,133.4828981,153.59211619999996,146.0527439,116.62999040000001,88.38985583,79.73640857,78.51576171,68.43227971,66.90553218,66.89379519,69.22147485,89.75698031,99.5282584,134.5528421,125.89798640000001,103.374235,104.8333774,107.17701940000002,108.70987020000001,110.03614990000001,105.9296122,102.3939616,108.37841759999999,131.9284513,134.82607919999998,153.7700489,151.54096,126.90642849999999,92.23724083,77.395114,73.98950927,65.59145889,65.21775316,66.53135697,70.31301483,91.40579252,100.98129759999999,137.3054007,128.19092450000002,104.30568240000001,103.4005258,104.41272370000002,104.5751637,103.3686012,103.47329509999999,105.5756246,109.9323949,131.42845559999998,134.22561480000002,152.03766930000003,148.175261,122.59285030000001,91.32504204,81.58099376,76.12000751,72.27403095,70.48484435,70.75573405,77.40638151,107.232418,121.9074101,113.7750851,119.29804270000001,101.6775358,100.89491340000001,101.6080529,103.73103940000001,106.2742102,107.1587097,109.5680788,116.92764040000002,127.032249,130.6866779,151.9479987,145.2795111,115.82999720000001,87.61239767,79.75284035,75.70357914,71.26605833,70.57592338,71.48389685,80.80869988,111.28590449999999,125.297522,116.77975430000001,115.7929083,97.28790194,100.98646190000001,104.5394832,106.38359890000001,107.30424840000002,107.4831201,109.1272375,118.61917530000001,130.5965378,137.57112619999998,154.52121619999997,146.8410001,118.00885179999999,90.54617545,82.18239708,78.66693413,73.99279562,72.54867649,71.78624169,78.7204548,109.770894,125.28813240000001,117.92810130000001,118.2562676,99.80431238,102.9948955,105.90144340000002,105.42163529999999,106.2643511,107.1901648,110.3596213,120.2759686,130.120016,136.5335763,155.7254313,149.38135400000002,120.4675163,92.06728923,82.89694497,79.43547217,75.20874768,73.20266152,73.33458528,82.22699764,113.6811892,127.5195688,119.33935690000001,119.6848939,101.33998000000001,104.3803297,106.91598880000001,108.8028271,110.30234479999999,110.11502250000001,112.4793216,121.22103100000001,131.7420679,139.02463490000002,156.87330880000002,150.0865123,120.3412263,92.12268781,83.04905635,79.16880778,75.23785542,74.13270053,74.82471340000001,84.10116004,115.81215700000001,129.8618023,119.9933419,119.3093102,101.61650350000001,103.430103,105.578911,108.3234885,108.37372279999998,102.69255059999999,92.98371333,97.01842067,110.41126409999998,124.01208700000001,143.94665859999998,137.6068066,110.3018754,84.97439202,77.60356292,77.0115492,67.90082884,67.14074144,68.26608394,71.75290864,92.9085966,103.4033427,140.871098,130.94160530000002,106.4577767,107.0868793,109.44930049999999,110.0098591,110.9117293,113.272742,115.6450222,115.62342620000001,132.3054434,136.3711364,149.2353458,144.8325665,119.4914683,88.35323642,77.90825516,76.27399681,67.91960803,66.73276369999999,66.75529872,70.64399792,91.84475591,100.88458490000001,136.0556461,129.96555729999997,107.8197369,107.0357061,109.0117455,110.84881899999999,111.8262755,111.7732243,114.6572372,119.6971003,139.4049133,142.8072317,156.4197916,154.15736950000002,129.3312904,98.25690775,88.17952898,82.16925165,78.14487286,76.52798525,76.59277343,84.81570793,115.7745986,129.730348,119.9825439,120.09991380000001,103.063909,106.6911081,109.2751236,110.2107963,111.05961540000001,111.9276831,114.39761499999999,123.28674099999999,134.6753762,140.2466902,156.65734819999997,150.001067,121.44638119999999,94.23299844,85.79551178,81.07912011,76.82375737,75.55146776,75.37682137,84.31430376,116.35065,130.8829203,121.0510794,120.54263300000001,103.07705440000001,106.071395,108.91925810000001,109.15118100000001,109.6333365,109.52629509999998,111.4680626,120.8815973,132.0486381,139.68096730000002,157.1963107,150.5503581,121.64027620000002,93.72267416,84.98519005,80.37020597,75.40311222,74.13317001,74.41579671,83.06736605,115.2769503,129.8308166,121.3191522,121.0980273,104.0925387,107.2737322,109.8183114,110.72957120000001,110.6342669,112.47509620000001,115.7825797,123.3759422,132.2716409,138.586141,157.2235406,150.04895390000001,121.6308866,94.07572279,85.02040102,81.25846130000001,77.22234552,76.37493491,76.56976893,84.70303284,116.0971311,130.1481848,121.45999609999998,121.5407466,104.8127203,108.50893290000002,110.9342643,112.72720679999999,112.77509369999999,112.15538070000001,114.8520713,124.03649990000001,135.2852302,140.4166418,157.5141484,150.5987145,122.55998670000001,95.55035808,87.25841009,83.757501,78.60731022,76.70122321,77.35755563,85.48002151,115.77929340000001,129.6162645,121.17455249999999,122.0867513,104.4033342,106.67373729999998,111.6934128,115.03329040000001,116.6304598,116.3121527,108.28029640000001,109.4539953,128.8834069,140.5955135,158.7277531,151.5404905,121.6027179,92.31470495,82.13873548,82.27065923,71.9857705,69.27311759999999,69.71677579,73.39937346,95.13862451,105.53712730000001,142.06263710000002,132.76459440000002,109.5000043,110.172299,112.49058909999998,102.0573448,93.17948630000001,101.0733156,110.527695,108.9164412,124.17828270000001,130.8002919,144.7053376,141.37344109999998,115.72389479999998,84.39129841,73.45618049,71.40549376,63.37739328,62.65721163,63.75720224,67.66655854,88.62882092,97.68883748,135.3101126,130.0256507,108.1619875,107.17420249999999,111.3309746,112.32814909999999,113.2685167,103.87235279999999,101.4592278,112.55537720000001,133.0199913,139.148108,154.83482859999998,152.11935880000001,127.09985400000001,95.04613704,82.95516043,75.26039044,70.18249951,68.38345383,67.79190959,75.93174621,110.7075057,120.5407551,114.09433119999998,116.47318419999999,101.1883381,105.22351499999999,107.4619935,113.0196925,119.07034509999998,120.32901979999998,122.4022416,128.83880630000002,138.92275780000003,144.7297505,159.42117439999998,151.2184275,123.05387920000001,94.86257053,83.52370018,77.95144728,74.26931908,74.73739021,74.44255704,83.07018293,119.12151840000001,129.11110449999998,117.0304564,109.34272859999999,84.62697715,84.83260920000001,88.41755512,95.98697408,99.38741453,98.28460705,102.7470103,114.7675649,127.9275465,135.42560459999999,152.80808530000002,145.0968835,113.72766770000001,84.71383087,76.33690707,73.11486884,69.04635897,68.13040435,68.81819191,77.98712772,113.0948093,122.1660933,112.4084301,116.3220118,94.28417171,87.99784039,86.00255226,91.39968929,105.29769270000001,93.74051438,85.98658996,94.95693592,108.57231270000001,119.2881836,139.9607771,134.2918114,105.4732781,77.93313757,69.48344444,65.43136636,61.51543734,60.76943432,61.879284,71.51112667,105.8498007,112.0708743,100.6813002,98.97568096,79.22232845,80.51151932,84.60021681,90.87950594,94.80247714,97.33484989,99.8085377,108.0849929,120.53840770000001,127.1406988,144.0142636,137.25141059999999,108.9239528,77.43783664,66.3421567,63.67222644,60.26943859,59.26475233,59.88681275,68.89847291,104.0446518,114.0398716,105.9497998,108.92207490000001,94.93440090000001,99.32966855,104.7437068,106.1864175,106.9281952,107.0338281,109.76901609999999,117.0694232,127.21440700000001,138.1053939,152.08461730000002,145.10768149999998,116.80745359999999,89.47435361,79.47021366,78.33548156,69.34776485,68.19237565,68.68345127,72.05572296,95.7935485,101.5686166,137.84154640000003,128.1543051,105.86435459999998,107.31082109999998,108.3178547,111.26102209999999,111.22675009999999,113.1281423,116.6379715,120.2618842,138.4894282,145.1917184,155.146563,152.17241,126.26887520000001,94.26633149,84.13965737,83.02652133,72.1120605,68.76373228,68.32054357,71.13178718,95.552236,101.1432681,137.9359118,129.9725995,109.1521199,111.23191440000001,113.66006270000001,115.2478425,115.5318777,115.57647820000001,113.72203400000001,115.0314125,133.1575488,140.1321372,150.9789929,148.9142218,124.0092701,92.24428302,81.76362131,74.9533508,70.42099513,69.41208355,69.26560593,77.09699448,111.0591459,119.82292079999999,112.71453079999999,117.131864,101.8033564,104.2991097,107.81926740000002,108.6859267,110.0784031,110.6840317,111.3347304,119.16283259999999,129.0510111,139.2593747,152.94845969999997,145.6405408,117.69148359999998,91.05837765,82.77488028,78.57069082,73.55805755,71.83178121,72.23412519,81.78709529,117.671296,128.1613473,118.99335049999999,120.521037,105.06201399999999,107.83335179999999,109.66244420000001,109.9159632,111.64975120000001,112.6797893,114.82343300000001,121.8548284,130.0824577,140.0110114,154.84093180000002,148.0118821,118.4919463,89.98045258,80.79414602,75.35804218,70.36090174,69.54823262,69.98203174,79.55471998,115.01498070000001,124.80316,118.2130754,120.31493540000001,104.8056781,108.36668059999998,110.88121310000001,110.0380278,109.89061129999999,109.5723041,100.9958515,105.95637250000001,123.40645829999998,133.405434,146.7086068,139.1842579,110.73004070000002,84.00726413,75.28808973,71.32380432,65.48160067,62.94218573,63.28678372,73.9932651,109.75399270000001,120.760002,113.2107707,112.4788521,98.04235559,105.3324342,107.37326189999999,108.34226770000001,109.85305290000001,109.3103345,111.00327779999999,118.58490320000001,129.2434977,140.63682769999997,155.2526654,147.8963901,118.6370155,90.59687924,81.28287424,77.19276831,73.06369557,71.91253169,70.86371435,77.87257471,112.8314312,123.9022287,117.1605023,119.49099879999999,103.14512890000002,105.59815959999999,110.9098514,104.658731,100.5090012,112.37321920000001,113.17462079999999,117.3398434,127.2777868,138.68097580000003,154.33060749999999,148.4602351,119.81540919999999,91.57011037,81.54014904,80.79367654,71.53366168,70.35104267,70.2951746,73.58951268,99.23154732,105.73336979999999,142.51803230000002,132.8406501,96.7353245,85.3218069,90.12880812,105.17328059999998,107.9131634,96.31842665,94.78839276,109.8375601,132.3697621,141.17907659999997,153.2268611,148.1846506,119.8487422,87.75746686,77.62375054,76.09324718,67.62054955,66.83698816,67.92383334,71.66793284,96.40011609,102.56626059999999,141.12508640000001,134.0889963,111.26900330000001,110.78215290000001,112.86852009999998,113.7971507,114.90934779999999,114.62812949999999,116.167553,119.9604784,138.8903637,145.5128424,154.8052513,151.769127,126.1186418,93.66258077,82.81384709,82.36878046,74.00406313,71.61300373,71.20455651,74.1932634,97.88179358,102.3549948,140.1945779,134.90354330000002,111.16290090000001,109.7985933,112.48354690000001,114.4661591,115.3027716,114.4703844,116.5600379,116.4839822,136.2086965,145.00580449999998,155.560644,151.8677177,125.25292140000002,92.73488916,81.90446518,75.8331555,71.35009518,69.81912233,69.92898055,77.98478033,113.0764996,123.97171170000001,118.35861409999998,121.16469340000002,104.3840855,108.1840531,111.56008059999999,105.52445130000001,98.35831534,92.18512859,94.9367483,113.69574309999999,125.7815554,136.0589325,151.50903530000002,144.2128535,114.5966744,86.47109286,77.52938515,74.04584681,69.53461772,67.3322891,67.14543623,75.20546133,108.81503359999999,118.6680011,112.97368349999999,117.21167549999998,103.8244659,108.1141006,111.93942009999999,114.4605253,102.1057012,88.4823433,94.16867974,113.595744,123.1275875,132.6228116,147.5499142,140.43166509999998,112.4675846,84.54387927,75.58480081,71.54586815,66.5604647,64.87644152,64.96517315,74.15664399,108.4145675,117.3215337,110.41689779999999,115.1736648,102.09631159999999,107.1986155,110.8281619,112.8154689,114.59855230000001,101.4132188,91.04006795,96.08556478,106.681249,122.2618672,139.15937549999998,133.8678714,105.26999340000002,77.89276233,69.34400901,64.96564263,60.26145744,58.40607421,58.74644689,67.85059453,102.878934,114.3487892,110.3708889,116.18586270000002,101.4005429,105.80097479999999,109.92910859999999,110.40844720000001,111.0206486,108.0075287,108.72254609999999,116.0206059,124.84776059999999,135.6927384,149.43205780000002,142.5842289,113.9328303,86.13682342,76.67774923,76.44300945,68.14214134,66.06704168,67.093324,69.57874879,93.57854393,100.0352963,137.23732619999998,131.69605890000003,110.7502283,111.4849639,113.6309549,115.4159162,116.2844534,115.2642743,116.62482609999999,120.2595368,138.28004030000002,148.1574208,154.6418725,151.6658415,126.0252153,91.64851346,79.77866173,78.51482275,70.64211999999999,68.58908588,67.60364828,70.81582744,95.26162816,100.20712579999999,135.3091736,129.47729850000002,112.8553747,112.23707009999998,113.101382,114.08353319999999,115.2877483,114.1337675,115.83750890000002,119.12433529999998,136.4316993,148.6132854,156.34890009999998,147.2630622,118.23561049999999,87.79173887,78.25895639,72.1191027,67.81491409,65.60460431,64.98864713,73.80875964,108.89108929999999,119.4942852,113.27649790000001,117.5501703,105.1526235,108.81221670000001,111.67698100000001,112.70701909999998,113.4638202,115.15911090000002,117.32622849999998,121.7552987,128.9219042,142.6846975,154.5587746,147.2245649,117.821999,90.77528147,82.28709102,77.69792831,73.05947026,71.87168697,69.92569419,77.04441277,113.5689836,123.66983640000001,115.490094,118.337018,104.2277488,107.41833190000001,110.13239320000001,112.2117182,112.54082340000002,102.26062940000001,101.7230753,119.08724640000001,126.99281270000002,137.2931943,148.9217335,144.5339775,116.3605091,88.29689887,80.23969066,76.3293954,71.29047127,69.95433244,70.55902212,79.68476582,114.8699115,125.3609017,114.3830612,114.099965,105.0859574,108.5192615,109.7112701,110.83050929999999,113.04504440000001,114.09057539999999,114.007947,119.7820761,128.9294159,141.41287739999999,152.3235824,145.38749140000002,116.77459009999998,89.37012915,79.83969407,75.05804475,69.56090857,66.49051224,66.01492945,74.13176157,109.24601580000001,119.1055561,112.26429990000001,116.62999040000001,102.1160297,105.39393600000001,108.9723092,108.3065872,104.3577946,93.04192879,87.51145957,96.76443223,110.24272090000001,128.7021878,141.4246144,134.8988485,105.9723348,79.06833915,70.75855093,66.11539808,62.15205163,61.07647395,60.84783741,69.6130208,104.7948801,113.86146940000002,102.27987809999999,98.13578202,83.15187237,97.92310778,104.326809,105.73102240000001,104.89581820000001,104.7530964,105.9990952,114.19949469999999,123.3933129,137.1396744,148.3071847,141.5729699,112.9300219,82.04296165,70.97028621,73.22284914,66.19145376,63.76753079,63.29147852,66.31023209,90.85837936,96.72734334,133.8354773,121.6177412,95.91889954,103.4070985,107.75823510000001,109.321602,111.18543590000002,110.69529920000001,110.7619653,113.6703912,131.0782238,138.9330864,144.4480628,142.41052150000002,118.69523090000001,87.4555915,76.63174023,74.18950756,65.52385383,63.66659269,63.03655112,65.36516974,89.90017157,95.48838678,134.4936876,132.2683545,112.10608529999999,112.0849587,114.6365801,115.29244309999999,116.7285811,108.99296629999999,104.06483940000001,110.11783940000001,126.49281699999999,139.0556205,147.4832481,144.8400782,119.20837209999999,87.53211667,77.42938601,71.65572637,67.76796613,66.68299886,66.66985344,75.58855665,110.58262409999999,119.8863006,113.1919915,119.6130635,104.8089645,105.58830060000001,110.01173700000001,101.26908859999999,93.60812114,91.9827829,95.67993444,107.04227879999999,114.5558297,131.7397205,144.03914609999998,132.4275081,101.6155645,75.15757441,67.84636922,65.57221022,63.31448302,64.16236310000001,65.80929739999999,75.12799720000001,110.88825530000001,121.38957409999999,110.5474132,111.1938865,96.91748257,88.77999334,78.99838670000001,79.41246767,79.64251265,77.55473705,83.67299468,96.19401456,106.1497981,123.2336899,134.7382865,127.8045429,100.8423317,75.54818141,67.98392673,64.79005728,60.79384726,57.779318999999994,57.17322089,67.45059795,103.23761640000001,113.8478545,107.09439099999999,110.4300433,93.83722717,95.62312742,97.92921102,90.19030994,82.03451102,80.90212632,87.74619935,103.7765789,115.5384504,133.1152956,139.8152385,127.68764240000002,99.28882383,72.68106973,65.41023978,62.18960999,59.40888255,60.74596034,63.67504332,74.58011455,111.3192376,122.86514840000002,113.26804720000001,102.4019428,72.50313698,70.71301141,71.35244257,71.98999582,73.18059598,73.27636981,77.92280902,91.01142969,105.7361866,122.9022373,138.5687702,134.0462736,101.2981963,69.54165991,61.30698842,58.46100332,55.7004635,56.16243139,59.70465468,72.98247561,111.13754899999999,121.679243,111.99387970000001,114.97789180000001,100.23998940000001,103.9854973,106.0512074,106.7807787,108.4305298,108.08687079999999,110.03192460000001,116.2952514,124.2726481,137.9509351,149.71562340000003,143.9809306,114.75301110000001,86.36968528,77.07727634,77.0988724,68.19331461,67.21867504,66.79097916,68.71115057,93.06258589,97.33719729,132.29182849999998,128.5233161,109.6985941,110.6643136,113.6239127,104.613661,91.07950423,89.35792268,102.1859822,105.5253903,123.02289350000001,138.2340313,143.2297633,139.6579628,110.78215290000001,78.36083345,70.42991524,70.58061818,63.01495506,62.72106085,63.31166614,66.00178402,89.13820625,93.75647668,127.89562190000001,120.9074186,101.4958472,103.07142059999998,108.4939096,110.2887299,110.7943594,108.2314705,107.2394602,110.41971470000001,129.11955509999999,144.4156687,149.025958,145.12317439999998,118.80180279999999,86.68001127,75.97916364,69.91348772,64.67832114,62.25392869,62.653455799999996,71.70689964,105.82304029999999,115.2182653,109.1906172,114.8854043,102.1028843,105.39252759999998,108.4582291,111.06759650000001,112.4633593,112.41594180000001,111.04130570000001,117.6910142,126.16558970000001,142.83352250000002,150.38604019999997,143.6532339,114.22766340000001,84.23496172,74.18058745,69.41067511,64.86658244,63.17645603,62.41073486,70.72193152,105.4803203,114.46850649999999,107.98217679999999,114.6379886,103.2380859,110.5107938,116.2600405,117.0806907,104.1484068,97.20949885,114.6079419,121.3961469,125.66324660000001,142.86028290000002,151.4972984,144.064498,113.8769622,85.42697032,76.60873573,71.93459723,66.25013871,64.32527251,64.2290292,72.71675018,106.7131736,116.2868008,110.89435859999999,116.752055,103.5357359,109.9784039,112.50608190000001,113.7502027,114.99479299999999,114.57038349999999,116.1605108,122.05670459999999,128.8674446,144.1236524,151.2846241,143.7936082,113.5225051,84.17158198,74.94536965,70.43273211,65.79990781,64.75484631,64.93794334,73.67824432,108.51174979999999,121.644971,112.0877756,117.1675445,100.3690963,91.71001528,84.41336395,82.52699507,81.14390829,80.69555531,88.10253434,104.82257940000001,113.0304906,130.9153144,140.6396446,133.3138855,103.20381390000001,74.54396463,65.69098855,61.70745448,57.50702085,56.46712363,57.37368866,66.82337325,102.0629785,114.9084088,103.3845635,108.3732533,94.28558015,90.24852541,85.53260322,86.90207509999999,85.06969637,86.19081357,87.94995348,102.0770629,112.8511494,132.1833787,142.088928,136.2734846,106.7300749,78.74533721,70.14775802,70.73132112,62.82246844,61.36989868,61.64689162,65.37596777,89.75416343,99.04704185,135.6058847,130.7566303,110.30516170000001,108.1216123,109.5201919,107.2718543,107.3206801,108.06339679999999,105.532902,105.4873625,123.4778192,139.6002168,144.57153590000001,142.1100545,116.3844525,84.87016756,74.61767292,73.49092197,65.86422651,65.39380799,66.75670716,70.93507524,96.41748683,106.1845396,138.8636034,127.9754334,103.9854973,103.0948946,105.94886090000001,107.78687340000002,107.5450914,106.64462959999999,107.9155108,112.1985728,129.6345742,144.8513457,149.438161,145.8973462,119.7233912,87.69080076,76.99558689,70.4078497,65.82197335,64.38114058,64.63090371,73.33505476,108.1854615,120.68723270000001,108.6845183,110.0892011,93.11610656,97.12640097,104.0930082,108.76902460000001,110.4037524,109.9478878,110.9582078,116.33750459999999,122.4548233,138.1678347,145.4715282,137.3265273,107.2765491,78.88852848,69.64400645,65.12902152,60.5379809,59.17508173,59.42578382,68.28063781,103.224471,115.69290919999999,105.1948767,110.3046922,97.73484648,102.77517900000001,104.08972179999999,106.6882912,108.3441456,107.71034820000001,106.8915758,113.16053640000001,121.47736680000001,138.4110251,146.07997369999998,139.3908289,109.39202399999999,80.72654096,71.33037703,66.68534626,62.45674386,61.95909553,63.26330975,72.18201296,106.22960959999999,117.74688219999999,106.5727992,110.43661599999999,96.15786464,100.34796970000001,103.9728214,107.25964779999998,108.9441405,108.6680865,109.09061809999999,114.95770420000001,122.22759520000001,138.5171275,146.59921809999997,140.15420269999998,111.7910645,83.61337078,73.34303591,67.75810706,63.08396855,62.239844299999994,63.1886625,72.71815862,107.91128540000001,120.5858251,110.44600559999999,114.2032505,99.87191744,104.2366689,108.41926229999999,108.7056449,107.1117617,107.41175919999999,102.4113324,106.94650490000001,120.2445135,138.2321534,146.58842009999998,140.01476730000002,110.7652517,83.28942988,74.94677809,71.38295875,67.47548036,66.62384444,67.46421285,76.83502488,112.43566000000001,125.722401,116.1201356,119.87831940000001,106.3159939,109.7971848,111.5901273,113.3041971,114.90746979999999,114.54784850000001,115.8623913,122.0172683,129.2420893,145.89546819999998,153.77427419999998,145.5489923,115.1713174,87.49502778,79.59040042,81.00306442,73.2444452,72.23975894,72.9298939,76.44911268,101.0986675,109.5765294,142.1138104,135.4157455,115.615445,115.6544118,114.76897340000002,106.07937620000001,102.4803459,113.5220357,115.9262405,118.44218149999999,138.7330881,148.36821709999998,152.263489,149.4076448,123.77640819999999,91.64287970000001,80.52607319,78.12233784,69.36466611,68.23181194,68.89518655,72.69984891,97.80855477,106.9164582,139.56876169999998,131.6993453,107.9939138,108.851653,112.2051455,116.8375003,118.12058799999998,114.9431503,115.59948270000001,117.8313885,137.68333180000002,147.9884081,152.092129,148.508122,122.28721909999999,89.70533756,78.37538732,75.58010602,65.89615112,63.35814462,62.51120349,65.15812925,89.18327628,97.00903108,128.7378682,123.0731278,104.29723179999999,104.6239896,106.5821888,108.8375686,109.4995348,108.26057820000001,109.19718999999999,110.64459540000001,130.80545619999998,142.2616964,147.072923,143.8231855,118.0022791,85.62321278,73.93786651,66.3078847,61.0501831,59.39198129,59.35864824,67.71726234,101.8160323,114.00700800000001,104.48877940000001,109.7549317,97.02311547,102.03809609999999,105.50426370000001,108.9755956,110.48027759999998,109.99248829999999,111.52158329999999,116.8774061,126.2923492,137.8622035,145.64429669999998,138.5147801,109.58169369999999,81.36174681,71.50361499,66.37642871,61.01356369,58.68917039,57.91359015,66.37173392,101.2141595,114.30371909999998,105.90379080000001,112.60091680000001,101.2343471,105.87139669999999,107.96574509999999,109.1577537,109.6507072,109.2718372,111.11360549999999,117.09054979999999,127.12285849999999,138.70585830000002,146.5273877,139.3626602,110.31502079999999,82.35469608,73.00735803,68.41631740000001,63.01026026,60.06568446,58.69902946,66.86844329,101.6742495,114.6713216,105.78970729999999,112.4901196,100.0423385,104.52399040000002,106.88218619999999,108.28499120000001,108.7784142,103.1164907,101.5761282,108.50329920000001,122.70036110000001,138.8682982,148.0301918,140.16265330000002,110.29718059999999,82.38286485,73.70124882,69.82381712,65.76469684,64.5299656,64.87738047,74.09983696,109.47136599999999,122.24872169999999,107.3413372,103.9155449,79.59415626,77.77445348,84.53636759,80.74297274,79.04627361,84.61524016,87.47671808,96.26631441,111.0436531,128.6298879,139.7898866,134.7138735,107.69063,80.67348977,71.32521276,69.82193921,61.01497213,61.68491946,62.16660549,64.90226289,89.49970551,95.68744612,124.3670135,115.754411,91.82644621,89.94148577,90.29500388,84.31712064,81.57629896,86.24855955,84.08895357,88.25229832,115.5882152,129.5486594,135.2143388,133.5134143,107.84321090000002,76.78713797,68.09566286,67.55012761,60.20511989,59.97038011,61.42764466,65.22244795,89.34759413,96.93626175,128.0134613,120.8407525,99.30431665,101.4611058,101.45030770000001,93.25507251,90.63725448,99.94656469,106.1845396,110.7164258,130.5833924,141.1861188,145.65932,142.48892460000002,116.67975520000002,84.39223737,73.05101962,65.73324171,60.78023235,59.61733148,60.27131651,69.25621634,103.55122879999999,115.0257787,102.4596888,105.10614509999999,92.10390863,97.13109577,102.3681403,107.025847,108.78357849999999,107.47373049999999,106.7366476,111.62627720000002,123.4693686,137.9199495,146.0809127,138.3265188,108.51174979999999,79.95988084,70.22052735,65.17878635,60.43563435,59.35113657,59.99667096,69.11349455,103.8531041,116.0346903,104.5127229,109.2140912,97.42921529,102.396309,105.99956470000001,108.36151629999999,109.27371509999999,108.22818410000001,109.71925120000002,113.33987759999998,123.0834564,136.38803769999998,144.1316335,135.8631595,105.78735990000001,77.54487798,68.48955621,64.15156507,59.36709887,57.38824252,56.97181415,65.00554839,98.88929672,110.41548940000001,99.14891892,103.86531059999999,91.14804825,96.03767787,97.61278179,100.662521,101.1310616,102.0136832,103.3085078,107.93382050000001,120.18019479999998,134.9345289,143.9297573,137.09789080000002,108.3150379,80.16645184,70.39000947,65.25296412,59.96192948,57.59997781,56.9478707,65.10507806,99.10901315,111.0394277,101.8437316,108.49907379999999,97.32968562,103.33714609999998,105.0878354,103.9728214,103.5648437,106.6056628,108.1554148,114.83798689999999,125.31630120000001,136.9556384,143.8349225,135.8476667,104.8573209,76.65145837,68.29002740000001,64.77409497,61.03938507,60.18493227,60.95393979,69.88250207,104.52445990000001,116.6529949,106.0897047,112.86570320000001,101.10758759999999,104.6502804,106.6249114,107.0864098,103.92211759999999,100.58036209999999,97.26724484,102.01086629999999,115.2722555,130.6406689,139.952796,133.8786694,106.0718645,79.48852336,71.47262934,72.55477973,64.5482753,63.26988246,63.64311871,66.84684723,91.12363531,99.19539739,131.5214125,125.56277800000001,106.26200370000001,104.6099052,100.8517213,102.477529,103.15123220000001,100.9653353,101.7385682,107.24556340000001,128.8209661,139.35045369999997,144.224121,142.67249109999997,118.52527930000001,87.76216165,77.82938259,76.25756502,67.08581233,65.00179256,64.19992147,67.00412288,91.44288141,99.87097848,132.83689429999998,125.36324909999999,106.38688529999999,106.4343027,106.34697949999999,107.599551,104.1512236,100.3972651,98.06676853,101.3127502,129.5693165,140.40678269999998,145.8367833,143.01990590000003,116.4891465,84.45890347,74.18058745,67.94495992,63.65532518,62.48444315,62.59664877,70.688129,104.74182890000002,114.85488810000001,97.92310778,95.54894965,74.86086333,74.14255959999998,74.47542061,76.56507414,77.37351794,78.34956594,80.79837133,88.7419655,106.00003410000001,118.56236820000001,127.84350970000001,120.69145800000001,92.0564912,64.8745636,56.01970961,51.793454600000004,47.48691859,46.27378341,46.6690852,54.99436625,88.67013512,100.2212102,87.97530538,91.94991933,78.44111446,83.10492441,86.21381806,88.87435873,90.36260894,89.88749563,92.26728752,97.92592466,110.63896170000001,119.7426398,127.5838875,119.87550259999999,91.15415148,64.3370095,55.86994563,52.03054178,47.91649239,46.62025932,46.90805029,55.10844978,88.38516103,99.75877287,88.69267014,94.33205863,84.24012599,88.44149858,88.72459475,87.4809434,90.47950935,88.38516103,90.68795828,97.73860232,112.3765055,123.52523670000001,132.5162397,125.4186477,96.88555796,69.58579099,60.42108049,55.98355968,51.56575701,50.11506517,50.21600328,58.68823143,92.91751671,104.9887752,92.52597076,98.64422839,88.22225162,90.98936415,92.06024703,95.57570998,96.74189721,94.12407918,95.53298734,102.3676708,115.69290919999999,125.3139538,133.1514456,124.62804409999998,94.90576265,67.28017687,58.58259853,54.54084899,50.38266852,49.26812405,49.74652372,58.27743681,92.09404956,103.993948,92.93488745,97.52733651,83.96125513,87.85277121,90.71331017,93.23300697,94.44473372,94.42454609999999,96.58274364,103.04278240000001,116.8149653,127.0566619,134.88194719999998,125.72380940000001,95.26632295,67.41679542,58.89245504,59.34315541,51.21036099,49.85591245,50.10473662,53.06856109,76.55568454,87.33211838,115.5084037,111.76007890000001,94.03863390000001,95.83392374,97.84282678,98.42826779,98.55080196,98.20902084,100.6169815,102.1817569,126.4228645,134.1068365,138.275815,134.1157566,107.36621969999999,75.35334739,64.75860215,62.84641189999999,54.39953564,53.2014238,53.70799225,57.02298743,81.18710041,92.68934964,120.6980307,113.9084173,92.8855921,93.73488062,94.51280826,97.45973146,98.91370966,98.25174348,98.69164582,100.28036469999999,123.59518909999998,131.8242269,136.8814607,134.0735034,109.07136940000001,78.3321952,68.63368644,63.0116687,59.14972984,58.40607421,58.57039206,67.91209635,104.4803288,121.2384017,105.28783370000001,107.6033068,92.08043465,92.85366749,90.1959437,89.99125061,90.14289251,89.57716964,92.24005770000001,101.05218909999999,118.05016599999999,129.3885669,138.17487690000002,131.9768077,103.0225948,76.44066205,69.3580934,67.09848828,63.78771841,62.59054554,62.91026112,71.01958157,104.1901904,116.8703639,97.37663358,97.70433031,79.21199990000001,84.45749503,84.96734983,87.23211923,88.55746003,86.34761974,84.47392681,91.60015706,111.4065608,123.92241640000002,134.1401695,129.71579409999998,102.44184859999999,76.19371579999999,68.56702034,65.69990866,62.05252196,61.31309165,62.2191872,71.4275593,106.9253784,122.73838889999999,108.96338909999999,115.6102807,100.13905129999999,102.3878584,104.77563149999999,103.9916006,101.97847220000001,99.98506201,100.6714411,107.6432126,124.87217350000002,137.30868710000001,145.9147169,139.5466961,111.5633669,84.47157941,76.07681539,72.68341713,68.16467636,66.52947905,67.04684552,75.98432792,109.6488293,124.6374337,106.48876240000001,109.27840990000001,93.25178616,96.73156866,95.66913641,90.84617289,88.0344598,93.08042612,96.23110345,101.6667378,118.2656571,131.6293928,141.49785319999998,135.5927393,106.76293840000001,79.92607831,71.00221082,65.86516547,61.13938421,59.74596888,60.53281662,69.85761965,104.96530120000001,120.98159640000002,104.8850202,110.2122048,93.94473799,86.81334346,82.16549581,83.90585654,85.30021084,90.43819515,92.65742503,96.49682888,112.18777479999999,126.53929540000001,136.77113300000002,130.5838619,102.7488882,75.31391111,64.90789665,64.85108962,56.98824594,55.3652551,55.63896168,58.45067477,82.67957593,94.48980376,121.7402754,116.6990038,92.53536035,96.23579824,93.96774249,93.85788427,92.61000759999999,86.99550153,84.85608317,90.35228039,121.09192409999999,131.9829109,137.1218342,133.427969,108.0892182,77.5444085,67.12477913,64.99334193,56.80984371,55.86525083,56.21031831,59.53798943,83.82745346,95.66631954,123.67875649999999,116.67412140000002,99.42356446,97.66442455,103.7681283,106.6206861,99.41276643,96.07758363,100.8878712,101.05829229999999,125.584374,135.9537691,140.3570179,137.2377957,113.7642871,82.89271965,72.73881572,69.03837782,65.7036645,60.25065941,58.54457068,61.03797663,71.16840659,98.66911081,117.38303559999999,110.48074709999999,114.00841650000001,95.82828998,96.76537119,98.15033589,96.70199145,95.94472092,94.69543581,94.39637732,107.66386969999999,124.66701100000002,131.1871431,140.86405580000002,132.21812020000002,102.6779968,77.75097951,69.6360253,65.49991037,61.78210173,59.61357564,57.92673558,65.27174331,92.77385596,113.9492621,111.0535121,115.1717868,100.4160443,102.74982709999999,103.9793941,106.267168,107.7774838,104.66342579999998,102.19771920000001,111.2713507,126.14211570000002,131.7200024,140.0316685,131.2631988,101.42495579999999,73.23129978,63.05486082,58.24692064,53.81972838,52.70753131,53.49672645,61.93139623,89.86449113,108.92207490000001,105.2113085,110.1201868,95.30059496,96.10763032,98.35784586,94.74895647,89.84852882,89.5137899,91.2870142,103.9174228,120.53606029999999,125.06935490000001,134.94016269999997,128.94209180000001,99.95454584,72.96651329999999,66.57924388,63.44546782,59.37038523,58.48400782,58.77743254,67.10177463,94.55646986,112.30937,106.80002730000001,108.66151380000001,93.10202218,94.42642402,93.67243984,95.91936902,91.20955007,85.5537298,85.85231879999999,100.95500679999999,119.4717501,123.54026,132.3270395,127.79656170000001,100.90477249999999,74.37213511,66.05483521,60.00559107,53.78545638,52.094390999999995,52.78781231,62.83373595,90.82035151,108.88686399999999,106.02679450000001,109.18967830000001,85.76358717,84.3753361,88.60065215,89.22412101,87.76544801,85.46171181,85.28941281,96.11748939,110.3821564,115.25159840000002,123.885797,115.90088859999999,86.80019804,59.66380995,52.79814086,51.30472638,43.53108381,42.72404845,43.38930099,46.63011839,62.76894777,76.19042945,110.9488182,105.4911183,85.52603051,86.28564844,87.51568489,88.56450222,89.25557614,86.1532552,85.39927103,93.1222098,116.4224804,118.14359250000001,123.81161920000001,121.33699240000001,95.81091924,65.00648735,55.12441208,53.27888793,45.16534217,43.96018813,44.378963899999995,47.67001562,64.18020333,77.77022817,112.3727497,107.29532830000001,87.11334090000001,87.96169047,89.02506167,90.90391887,91.10532561,88.17718159,86.74245205,93.32033017,116.54877040000001,118.3759848,123.24824369999999,120.03747299999999,95.52594515,65.57314918,54.20094579,50.40238666,46.10195389,44.78928904,45.4104105,53.57137370000001,79.87819139,96.24002356,87.4349344,93.56352058,80.87161014,84.64951217,86.51099863,83.94764023,83.81383855,80.68287936,81.58052428,98.29493559999999,110.46337630000001,115.64549170000001,124.6360253,117.6952395,90.03444273,63.72199128,55.48356395,52.05213784,48.59817671,47.93104626,48.72540567,57.56054152,84.99411017,101.18646020000001,92.85178957,98.03390496,83.90069227,87.61239767,89.33867402,90.45181006,91.03443419,88.40534865,86.64620874,102.581284,116.2074587,122.57172369999999,132.487132,126.34070559999999,98.48272742,72.04633336,64.05485228,60.54361465,57.00467772,56.33754727,57.33847769,66.44074741,94.00717877,110.8760489,102.1099265,102.59630729999999,84.68894845,83.83543461,85.66030166,85.41006906,84.14153528,82.23873462,83.13074579,102.913206,118.71588799999999,125.77967749999999,136.31761569999998,130.1998276,101.96485729999999,75.44536538,67.48346152,64.41682103,61.17271726,60.5379809,61.30417154,70.1871943,98.40573277,115.6116892,106.00707630000001,105.0099018,87.66075407,90.2809195,89.31660848,87.18376284,85.90865635,85.14199623,85.3837782,103.041374,116.7642615,123.09801029999998,132.5650656,126.3275602,98.97521148,72.44586047,63.98489983,60.20605885,56.42674838,55.69905507,56.74834188,65.94309908,93.51704211,112.9257966,106.6375874,107.20706609999999,91.72503863,95.96866437,98.12216712,97.74799191,97.46020094,92.44428131,91.41189576,106.44603970000001,119.48677350000001,126.2270915,136.88944180000001,130.6096832,101.7737791,74.73457333,68.24542684,66.83417128,58.85489667,57.86898959,58.48635522,61.9069833,79.014349,92.50578313,128.78810249999998,121.9294756,99.66346851,97.39729068,95.61232939,96.31889613,95.79683485,91.93395703,92.31986923,104.76718079999999,127.3810723,130.9275209,136.4180844,134.381482,109.89014180000001,79.11904294,68.6346254,66.82525117,58.97461396,58.27790629,58.44316310000001,60.54549257,79.81434217,92.53254347,130.5486509,123.18063870000002,99.88553235,96.45316728,96.88039368,100.078019,99.96769127,96.43297966,94.31656579999999,104.20427480000001,125.5496325,129.0017157,134.8340603,129.6848085,102.9235346,71.7468054,59.58963218,55.28356565,50.65214979,49.36718423,50.04182636,58.53330317,88.53821137,102.19865809999999,98.52263318,105.7371256,93.18652850000001,94.90998796,96.62781368,98.89962527,99.60384461,95.58040478,93.21516675,106.7197463,119.0229277,124.241193,131.08808290000002,122.5482497,93.52032846,65.95201919,57.07697758,53.31315994,49.58690067,48.86812746,49.016483,57.09434832,88.19267441,103.1333919,96.13204326,102.3906753,88.2250685,90.92035066,92.20625517,93.57150174,93.37619824,92.26681804,90.93302661,103.7042791,113.41593329999999,116.6013521,124.83696259999999,116.7342148,87.68469753,60.52530495,51.83195193,48.17893146,44.20290907,43.15033589,43.47145991,51.22350641,79.80307466,94.30670673,88.17859002,92.30578484,78.14252546,82.52981195,85.34668932,85.92837449,85.68518408,84.25890517,83.25985267,98.91934341,111.37698359999999,117.60040459999999,127.7050132,120.9022544,90.6001656,64.65437768,60.33234885,59.63564118,51.93382899,51.29862314,52.47279153,56.32862716,77.32797842,86.40818259999999,119.0088433,103.6329182,77.87820847,87.22742444,90.3612005,91.65086085,92.58183882,88.90769178,89.65838959999999,101.7686149,124.21631059999999,128.238342,134.6237335,131.7040401,106.3831295,75.26273783,63.36659525,59.64033598,55.10281602,53.29860607,53.66620857,63.02528361,94.17243557,110.36901090000002,106.9709179,111.14459120000001,95.21984447,97.03485246,98.32263489,101.0038327,97.21513261,93.31563538,94.19966539,110.4643153,122.16468490000001,126.26042460000001,134.3547217,126.6214544,96.67757851,68.79706533,62.22951575,61.25018139,53.37560072,51.70190609,52.3882852,56.068066,76.69418101,85.15467218,118.2529812,114.12625590000002,94.11187271,88.31145274,92.12691313,94.83815759,91.58325579999999,92.68277693,90.37199853,98.26629734,118.1201185,119.22245649999999,123.2829852,120.09615790000001,95.17806079,64.42480218,54.56995672,52.88546406,44.54187331,43.14986641,43.45080281,46.40570716,65.73324171,76.30686038,115.0708487,112.4389463,90.69265307,89.51660677,90.58279485,92.29874265,90.14195355,86.96592432,84.39364581,96.15316984,118.64264920000001,121.30835420000001,127.15947790000001,125.04212509999999,100.5648693,70.54728513,59.13282857,53.45775964,47.85499057,46.67565791,47.21321201,55.34365904,85.26546935,97.81324957,91.04804909999999,97.60714804,80.58992241,84.72932369,83.57252606,88.30300211,90.71518809,86.84714599,84.70772763,101.02636770000001,113.94315879999999,119.865174,128.9829366,121.65295220000002,92.85085061,65.64873539,55.67182525,50.78595146,46.55406271,45.37566901,46.03294039,54.47089654,84.82650596,100.1212111,97.83390667,104.440423,89.53303856,90.49453270000001,93.51985899,94.39590785,95.99824159,93.34051779,92.22691228,104.9704655,116.41731609999998,122.4801752,131.8810339,125.34400049999999,97.48790023,70.30878951,61.59665731,58.14739097,54.53052044,53.75869604,54.48638936,63.63044276,95.80387705,110.7032804,105.37750420000002,105.7798482,86.69456513,85.95936014,85.54058437,88.14150114,82.21197429,78.32139717,83.88238257,102.5338665,116.88210090000001,123.56655090000001,133.8533175,127.8266084,99.80665978,71.60830893,62.52951319,58.73752678,54.82957892,53.53897961,54.62770271,64.28442779,95.76209337,110.8206503,107.8591732,109.4234791,91.6635368,97.48367492,100.33482430000001,101.19115500000001,99.43670989,93.27009586,92.18888443,108.8615121,120.32479450000001,123.13603810000001,129.77072330000001,120.31493540000001,90.35134143,62.71542710000001,53.63944823,49.47234765,44.90337257,43.0376608,42.91653507,50.36623674,77.12798013,88.59407944,79.02984183,80.0251385,65.63558997,69.29048834,72.01816459,74.54349515,75.10358426,73.88059001,73.15242721,87.24995945,99.62121535,104.923048,114.3746105,107.4291299,79.86880179999999,54.12395114,48.25451767,47.61414755,40.88462753,40.71373697,42.30902852,46.80476479,67.9041152,77.07445946,109.1690212,100.07285470000001,78.64627703,78.23970773,78.06271393,76.53361899999999,73.43364547,71.7721573,73.42425587,88.51145103,112.2830791,116.1135628,122.3313501,120.6374679,96.7972958,66.96140024,57.76992941,56.89528899,49.56624357,49.17281969,50.32726993,53.92395285,74.38856689,83.78003602,119.21212790000001,113.6492646,90.87856698,87.08705005,88.04666627,84.57862075,81.92840864,79.22514533,80.48147263,95.06679414,118.4473457,122.0543572,128.19749720000002,126.26230249999999,101.6329353,70.67873940000001,58.60137771,54.62864167,50.78125667,49.87610008,50.88548113,60.05394747,91.1489872,104.56014029999999,96.09871021,98.14892745,82.6964772,86.47860454,88.38187467,88.10816809,85.16922604,82.30023645,83.61008442,101.7371597,115.73516229999998,121.4257241,129.9510034,122.1003662,93.5287791,66.94966326,58.76053128,55.15868409,51.37420935,50.48924038,50.88031686,58.89151608,88.65511178,101.66439040000002,94.8771244,95.59308072,78.28806412,85.74199111,93.69826122,91.19452672,85.37626653,82.1795802,84.32510179,101.49631670000001,114.3276626,120.21493629999999,129.8392673,123.0336916,93.99403334,65.95295815,56.36196021,51.81223378,47.62306766,46.41134092,46.40852404,53.82207578,82.90915144,96.67335319,92.07573986,97.49635086,82.84295482,85.5330727,89.89735470000001,92.69639184,88.8429036,85.87250642,82.92182739,97.12452305,108.61785220000002,113.42813980000001,122.5538834,115.6586371,88.20206400000001,62.33045386,54.31268192,50.40191718,45.93294125,44.28553747,44.44985531,52.55213357,81.83920752,93.63253408,83.74998933,83.61806557,70.251513,75.73409531,80.64625996,82.31854615,81.40634736,80.04250924,79.24063815,92.39498596,104.0169525,109.1037635,118.1501652,110.83614309999999,82.98192077,57.13425408,49.20990858,45.74280202,42.05926539,41.31091497,42.09212896,50.12680216,77.75379638,90.78279315,81.36550264,87.27953667,72.4519637,72.74820531,74.15946087,74.94161381,75.43503683,70.86042799,71.10033205,89.59970465,104.143712,110.4553952,120.39005220000001,113.76053130000001,86.29081271,60.68211112,54.90469565,53.32489693,44.19492791,41.94705978,42.22827803,45.51651288,64.72339118,73.98950927,110.1347406,104.6709375,79.65471912,80.15894017,81.91291581,83.50820736,82.78567831,80.89179777,80.44813958,91.50579167,113.43095659999999,116.706985,122.482992,120.3534327,96.31983508,66.65060478,57.66241859,56.10280749,47.30241312,45.41698321,45.61181723,48.825874299999995,72.181074,77.02187775,110.1215952,101.30336059999999,74.93926642,73.90688086,73.4834103,74.9120366,77.48102876,74.33786309999999,75.32705653,90.09500559,113.51311559999999,116.8886736,122.68205139999999,120.1825422,95.57195414,65.06705022,53.23569581,50.04746012,47.57987555,48.14184258,49.26718509,57.28871286,90.08843288,99.97895878,94.79590443,99.93529718,85.76311769,88.09690058,89.0818687,88.48656862,86.64339186,84.26219153,85.40396582,99.99210421,111.6765115,116.5628548,125.0482284,117.4947717,89.09172777,62.72622513,54.53333732,50.90707719,46.98927026,45.91744842,46.22495753,54.1018856,87.05794231,97.87709879,94.77947265,100.9784808,84.74153016,89.14430948,88.61238914,87.70676307,86.06170669,85.64715623,86.44808836,102.90522490000001,116.512151,122.7275909,132.487132,125.8425878,97.62123243,70.97169465,62.83138855,59.37038523,55.79529838,55.20750997,56.23285333,65.61305495,100.6808307,110.3525791,101.4038292,102.53903079999999,88.50487832,91.58607268,96.9029287,96.59119427,93.28418025,93.59497572,92.80625005,107.4314773,119.6196362,124.53461770000001,132.4190575,124.067955,94.75552919,67.49097319,58.72625927,54.36573311,49.7422984,48.12681923,48.48784902,57.22768051,91.50250531,102.1202551,96.35833241,101.66485990000001,91.15884628,96.15504776,100.1583,99.96769127,95.59120281,94.12501814,91.74898208,107.0094152,119.91540829999998,125.7317906,134.3655197,126.5557272,97.33297198,69.65104865,60.73750971,56.66806088,52.64649896,51.63523999,52.31974119,61.10652064,95.78415891,108.02630790000002,105.87656100000001,111.21407409999999,94.54379391,95.28181578,94.43675257,95.38838764,94.43252725,94.34942937,94.05084037,109.00658119999999,121.5801828,127.09985400000001,135.9138633,128.1491409,98.81511895,71.37967239,64.55578698,62.86002679999999,54.39343241,53.06574421,53.6103405,57.09434832,81.69883313,88.70581557,127.3505561,122.0595215,102.5625048,101.283173,102.3352767,100.1921025,96.61889356,94.35036833,92.40202815,104.1061536,125.9177045,128.4068851,133.2833693,130.2336301,104.38173809999999,72.51722136,61.75909723,59.65301192,51.19909348,49.82868264,50.238538299999995,53.49625697,77.34394073,84.9795563,125.74822240000002,121.5787744,97.14564963,95.12876544,100.858294,99.88694079,102.5916125,100.73622929999999,96.48650033,107.5835887,129.696076,132.5533286,137.1636179,133.32186670000002,107.0882878,74.83645039,61.65581173,56.78824765,52.23617383,50.72444964,51.05073794,59.61733148,93.63582044,104.44652629999999,98.49822025,100.67331899999999,85.07908597,85.18190199,85.43119564,85.65701531,87.57953411,83.41243353,83.11008869,101.6310574,115.7290591,122.1022441,131.7120212,124.88156310000001,96.28837995,69.0801615,60.49713617,56.44834444,52.06481379,50.59815964,51.37139248,60.88539577,96.50340159,108.91831909999999,105.38454640000002,108.8169115,90.23350206,94.38792669,98.21841043,99.71605023,98.51042671,93.29638671,92.51000845,107.0272554,117.9703545,122.99472479999999,132.1960547,125.12240609999999,97.23391179,71.16465075,63.68208551,61.14830433,58.34832823,57.89715837,56.31970704,62.53279955,93.5034272,101.0061801,92.15179555,95.37195585,80.04016184,79.21763365,79.80448309999998,79.69603332,76.56507414,74.85147374,74.35711176,89.60158257,102.1676725,107.50800249999999,116.88491780000001,109.71173950000001,81.61761317,55.16572628,46.91180613,43.62404077,40.44237779,40.14848358,41.43391862,49.739951,79.07632029999999,87.57906463,81.57442105,84.92509667,70.44446909999999,73.66697681,76.59371239,78.62280305,78.92655632,77.62281159,77.45755478,86.97014964,101.8761257,107.3986138,116.99806229999999,110.20046780000001,82.15047247,55.58450205,47.06110063,43.6785004,40.68369028,40.44425570000001,41.59025531,49.71741598,79.89603162,88.28281449,80.77254996,83.44717501,68.37453372,71.35525945,75.22799635,77.53267151,78.21106947,77.28384734,76.60826625,85.72415088,100.3475002,105.34886599999999,114.72343390000002,107.82771809999998,80.37349233,54.77464981,48.95920649,48.02165581,40.84143541,40.43017132,41.59307219,45.20571741,67.41303958,71.63413031,105.96904850000001,104.03807909999999,81.6190216,79.66927299,80.25377504,81.87160161,81.65845789,79.15519287,77.64346869,86.4335345,112.4981007,116.246895,122.65247420000001,121.38675729999999,97.37522514,67.07923961,57.45115279,56.194356000000006,48.55404563,47.84231462,48.81977106,52.46856621,76.52516837,82.19272563,117.109329,106.3681061,85.81804679,85.64199196,87.42601429,89.20064703,88.57670869,84.57392596,82.6734727,91.13490282,116.6027605,119.5924064,125.24400130000001,122.8214868,98.28977132,67.93275345,58.19199153,56.32205444,47.56062688,45.76205069,45.832942100000004,48.56719106,71.52521105,77.21952864,112.51265459999999,107.3169243,87.26826916,88.95229234,92.51517273,95.09918823,94.89731202,89.80956202,87.78234928,95.54190745,120.4125872,122.62242749999999,126.8252085,122.8797023,97.84658262,67.84730817,56.67698099,53.35165726,49.77797885,49.13479185,49.60990517,57.45443914,88.9325742,95.48744782,85.01241987,83.1673652,69.59893642,76.64817202,80.06833062,82.25892225,82.43732448,80.79132914,79.84626678,89.11332383,103.5089756,108.3094041,116.9285794,109.17888020000001,80.94625739,54.66291368,46.5770672,43.35878482,40.38181492,40.12688752,41.38978754,49.61647788,79.47678637,88.20816724,81.58193272,88.12882519,75.13081408,77.92374798,79.91058548,81.29742811,80.34954887,76.87023585,77.87914743,90.19547422,105.63477900000001,111.97556999999999,122.7623324,117.2511118,89.10769008,61.45064916,52.10518903,48.4789289,45.93341073,46.581762,47.47659004,54.81784193,87.00676904,96.69776613,92.96962894,98.70948605,82.76689913,83.7621958,82.40586935,84.57486492,81.38944609999999,77.28995058,77.87022731,92.70061715,110.20093729999999,116.1933744,125.6191155,118.63889340000001,90.89452928,65.03277821,57.49997866,54.23709571,50.48501507,49.58314483,50.48219819,59.56099393,93.93440944,102.79583609999999,93.36868657,95.12313168,77.72421917,79.31012113,74.13786481,72.79843962,80.48569795,81.74859796,81.76221287,93.7583546,109.780753,115.982578,125.8200528,119.29381740000001,91.26541814,64.79897739,58.51593243,57.74739439,50.46482744,50.09957235,50.98172444,54.20047631,77.97069594,82.99882203,116.95627859999999,109.5572808,84.78613072,83.89505851,86.95606525,87.83446151,88.47952642,85.74199111,86.11710527,94.0339391,118.8816143,121.77595579999999,127.3200399,125.2125462,100.9568847,70.83836246,61.50792567,60.22765491,52.16950773,51.03571459,51.63195363,55.10891926,79.25002774,86.03400739,124.0163123,117.3792797,95.20435165,93.53582129,94.77665577,95.35834094,93.07009757,91.72409967,89.26919104,96.82593405,121.79896029999999,124.8810936,130.5650827,127.96228799999999,103.3113247,73.01956449]
