clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4533563278850763,7.4381420045661875,10.49969680399218,32.26439878979507,7.398944850034759,17.290121894334124,25.866587821071192,27.848614430123448,13.914668570504816,0.9224182840961308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.437329411407203,16.34810503297228,22.88342733070805,0.902819706830417,49.1230306961316,17.564823264206016,63.783409067189226,43.8632223614267,23.158128700579937,1.982347897204154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.87985566992021,44.02033226770431,58.4844035779529,24.787059630697456,44.079127999501445,43.96153653590717,35.914874771648165,31.18519188757323,16.367703610237996,1.2954338284484843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.731835559688157,65.82455269619052,93.4572614882392,110.70818622804192,117.28270568030912,114.1816324381998,100.4439936393902,76.99124370352077,41.9595900614373,8.242647536916138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.24398761937037,69.71021160523217,98.0889514859856,115.28108049399115,121.56097871096884,117.2631071030434,102.54393300018864,78.16876478022306,42.35220418305536,8.046661764259003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.689066744368883,58.46480500068718,91.65162207457836,82.13313928647948,92.8487417285464,95.7731064871124,96.14612203146476,72.9484748882015,39.4866351562865,7.379346272769045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.06208228872124,24.88537380517792,88.92356437682142,101.99420897229297,91.33772355017506,87.45174335298151,73.71378326602,37.68131703077757,19.900266840344912,2.11953793806415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.51317085398455,59.48553745926378,15.700388118748036,20.68549508358105,46.296980112046064,53.63680794213179,43.94161667048955,28.476732767081977,15.111788224472834,1.746522393711796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.21968350000593,60.19172881713328,32.26439878979507,68.63068341485844,53.75472069387797,25.101279443252665,32.186004480732215,26.92619614602732,13.953865725036245,6.594118029532911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.148226311375408,30.02726938813664,48.377320895578784,82.91836752971561,48.12189681482072,62.84139220582738,63.82260622172065,51.49767142680192,28.731835559688157,5.043902696630148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.63660174098844,70.02411012963549,98.01023588877082,114.86886779510736,121.0703717030222,117.28270568030912,103.58394274787904,80.64171968537386,47.86679402221454,11.795130632440667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.222442567634783,66.37395543593429,93.1433629638359,112.94563691785226,119.85365347178848,117.18471279398057,103.83904554048524,78.62017463363827,46.748389965461264,11.618422148897343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.594645518828155,65.62824563538149,92.4169304523969,85.25381110585451,94.63478256494152,86.05831663820445,77.65855919501072,61.95817107626267,36.758898746681446,8.890364451140382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.91272209603495,28.221629974475803,51.144254459715285,65.19643435923199,74.69499728191329,68.55228910579558,40.54656476939453,33.01042987849978,18.62475287731404,3.0419562221602807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.280219505129595,16.858310618184632,78.30627610923496,97.61794305530468,112.7493298570432,111.8465101502128,99.91418947691214,78.01197616209735,45.4725547142785,11.500509397151168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.00409915008309,60.42723303247373,85.2342125285888,72.0851736240544,84.72368565522454,110.31557210642384,66.6682553830719,30.459080664286127,17.054617678993665,3.081153376691708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.88699899149589,64.66630890860202,94.39927834960106,115.0455762786507,119.42184219563896,116.36028739621298,103.32883995527288,81.30903517686382,47.61169122960836,12.403329103981584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.359953896646683,66.13845122059384,95.69439088989763,113.3379297513184,120.40337749968415,117.3810198547896,105.35038500700844,82.48655625356612,48.45571520464164,12.79594322559965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.969286249498484,69.4355102353603,97.3824388399642,114.02484382007408,124.91715474568431,121.71808861724644,108.176435591094,82.7416590461723,50.908750244374815,13.953865725036245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.39996364433709,67.80657930524278,94.81149104848484,111.02208475244522,117.08639861950007,113.57343396665888,101.24849917174014,79.836892864872,48.377320895578784,13.011848863674398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.830756126184255,19.605966893207317,29.69345099831571,16.956624792665096,49.16222785066302,13.109841750002968,13.679164355164351,0.1963070608090337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.222236366491439,21.215299246059107,59.95654588994471,64.0385118597954,120.8939845076308,118.2835182734681,55.89385720920783,48.49491235917306,28.20203139721009,6.260620927863882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.164253227853285,21.17610209152768,24.61067243530603,61.2516584302413,129.23462493087547,127.0562912610142,113.39672548311556,89.51248555924852,54.00982348648414,15.30809528528187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.38231154154125,71.29994538081827,99.36446544901646,116.18357891266966,123.18990964108636,120.20707043887514,107.66623000588164,85.35180399218308,53.46009945858847,15.661190964216612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.851373497752306,68.14007640691182,94.79157118306723,111.10080034966,117.79291126552148,114.57424655981788,102.87743010185766,82.09394213194804,51.32096294325861,15.131386801738548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.469589445506298,46.92477716085269,54.088217795547,80.28830271828723,89.88550110360089,86.13703223541921,78.42386757282925,57.67957675745106,35.32627487737296,10.087484105108398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.33564977728225,56.85547264783539,55.08903038870598,102.32802736211389,107.96052995301925,78.32587468650067,10.872712348344535,76.14754101663938,44.981947706331866,12.65843189658776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.888739264822409,11.088617986419283,16.721120577324637,25.846989243805474,20.41079371370916,14.169771363110993,14.366078423920024,5.573706859108212,2.86524773861696,0.058795731797141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42150869607268,70.65222846659401,98.36365285585748,115.496664843914,122.48339699506496,119.7556605854599,108.3531440746373,87.07904909678105,53.59761078760035,16.97622336993081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.792577765955155,68.08128067511467,95.26290090190004,111.5914073576066,118.42102960248,115.98727185186064,104.44756530017804,67.04127092742424,44.60893216197951,16.858310618184632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.61647567442748,29.497465225658573,50.221836175619146,50.83035593531197,65.39242013188912,61.76186401545364,55.75634588019594,40.11475349324503,24.61067243530603,7.065126460213833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.40191011880696,71.2212297836035,100.93460064733684,118.24432111893668,125.54527308264284,123.36661812462968,110.80617911437048,89.3161784984395,55.61915583933594,18.565957145516897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.51950158240124,69.33719606087983,96.1853191859962,112.7101327025118,119.44144077290468,117.59660420471243,106.48870892917932,86.19582796721635,55.59923597391832,18.91905282445164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.28399736706078,28.00572433640105,65.68704136717862,81.62293370126713,93.1433629638359,91.23940937569462,78.60057605637255,22.510733074507595,16.269710723909427,10.735201019332642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.944169536975064,67.2568552773471,94.32088404053822,122.89560969394876,122.7976168076202,112.51382564170277,91.49451216830076,57.73869377740009,20.312479539228693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.315238606857545,62.17375542618552,93.005851634824,124.23024067692867,104.97736946265609,118.0088169035962,115.85008181100063,89.98349398992946,34.77655084947728,16.91742763813367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.15293185347413,22.76583586711377,17.15293185347413,25.846989243805474,17.113413410790805,71.45705528709587,65.07852160748581,47.23899697340791,16.406900764769425,2.257049267076043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.275513963030874,8.242647536916138,12.89393611192822,46.13987020576846,55.54044024212119,25.866587821071192,37.46541139270282,16.32850645570657,9.911096909716976,18.663950031845467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.125056073321856,7.732441951703789,29.98807223360521,58.73950637055907,53.87231215747224,67.394366606359,73.65466624607097,88.82557149049285,57.42447396484487,20.606779486366296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.515723720470057,16.544412093781315,30.94968767223277,115.26116062857356,43.25502388988578,43.01951967454532,48.828409460842096,36.73930016941573,0.902819706830417,19.154557039792103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.421302494929328,46.31657868931177,100.11017524956924,119.50055779285374,126.15347155418378,125.54527308264284,114.08363955187122,92.86834030581213,60.113334508070416,22.667521692633308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3166575920321697,38.21112119325564,76.26513248023366,104.48676245470946,121.03117454849075,127.95911096784462,125.2898490018848,113.9072523564798,93.10384452115258,62.17407671433742,23.8254441920699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.37545332382931,36.83729305574429,73.49787762794527,100.01218236324073,116.18357891266966,123.11151533202349,121.24708018656553,114.02484382007408,90.3565095342818,59.99542175632424,23.0993329687828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.258674453394014,38.72132677846798,76.28473105749937,106.19440898204172,119.04914793943853,125.5648716599086,105.48757504786846,100.0317809405064,76.67734517911744,60.54514578421991,13.070644595471538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0783943090628547,21.50959919319671,49.24062215972587,69.5926201416379,79.22869439333108,93.51605722003634,98.97217261555028,65.82423140803861,57.8954823955258,41.03717177734117,13.914668570504816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9420168613618444,34.658959385883,69.49430596715743,97.3824388399642,114.37826078716074,121.44338724737456,119.57895210191658,109.04005814339298,88.1386574217372,56.40406279442018,21.804220428486207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.161494160224431,7.320229252820008,23.21724572052898,32.48030442786981,34.63936080861729,41.93999148417159,26.71061179610447,23.17772727784565,24.66946816710317,9.165065821012268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5690013170094905,25.317185081327416,45.040743438129006,58.30769509440958,88.17785457626862,100.75789216379351,78.83608027171302,97.5199501689761,36.79809590121287,12.599636164790615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.141082989799731,12.854738957396792,27.711424389263453,48.8483293262597,67.61027224443374,130.76556297466442,126.25178572866425,115.02565641323308,94.53678967861296,63.783409067189226,25.7290764920593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.299005489236323,39.31024796089508,76.0296282648932,102.3476259393796,118.42102960248,124.1322477906001,121.67889146271504,111.2771875450514,91.41611785923791,61.76186401545364,25.042162423303623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.8279970585554,14.954678318195228,62.56636954780359,75.61741556600941,116.94920857864008,123.09191675475778,120.9135830848965,110.3942877036386,90.61161232688798,61.31045416203843,23.80584561480418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.139136515329864,7.948347589778537,39.11394090008605,36.79809590121287,50.81075735804625,69.7494087597636,56.875071225101095,72.55586076658342,35.75776486537056,11.147413718216423,0.0195985772657136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0204111704246992,0.5102055852123496,6.142708176117703,39.84005212337316,27.65262865746631,63.80300764445493,69.21960459728554,45.82597168136515,5.024304119364435,23.550742822198007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.084725037479546,44.393026523904766,84.03709287462078,112.57262137349989,130.35335027578066,136.849475418985,129.43093199168453,118.2639196962024,97.3824388399642,66.84496386661522,28.260827129007232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.496937736363328,43.52972525975768,80.03319992568103,106.09609480756129,121.91439567805548,128.2338123377165,125.5648716599086,114.55464798255215,94.5955854104101,64.74502450581677,27.26001453584825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.984785676681111,39.40824084722365,61.82065974725078,85.3910011467145,103.58426403603094,103.64305976782808,103.68225692235951,62.154478137071706,43.54932383702339,59.70112180918663,26.160887768208788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.845649161351247,24.23765689095368,54.461233339899344,65.01972587568866,79.22869439333108,77.32506209334167,95.41968952002576,70.92692983646592,35.8168818853196,11.206209450013564,11.108216563684994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.083912444320561,29.8309623273276,40.19314780230789,66.58986107400904,92.47604747234595,91.20053350931506,83.9191801228746,72.65417494106389,70.25961434497596,40.78206898473499,9.45968705630177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2382632829693145,17.957437385824083,47.33698985973648,48.8483293262597,61.13374567849511,74.40069733477569,86.39181373987348,76.26513248023366,67.5514765126366,48.98551936711971,15.209781110801403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.753174410280385,44.23623790577905,79.32668727965965,104.44756530017804,118.617336663289,128.3909222439941,124.62285479854674,112.12121152008469,90.41530526607896,59.151719069442855,25.689879337527877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.577278519896051,47.39578559153362,85.48931532119498,112.98483407238366,129.80394753603687,136.2804741019755,133.61121213601567,109.56986230587104,100.6011035456678,63.86180337625207,30.65506643694327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.322175727289876,43.33341819894864,73.94928748136047,113.18114113319272,128.2338123377165,133.68960644507854,129.86274326783402,115.83048323373492,90.10108545352374,59.99542175632424,25.788193512008338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.911096909716976,4.435382936937334,86.64691653247965,37.95601840064946,46.473367307437485,64.09730759159254,137.10457821159116,122.34620695420496,100.93460064733684,67.78698072797707,30.537474973348985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.970705234673105,48.80881088357638,84.82199982970499,109.9820750047548,125.2898490018848,131.33456429167393,129.19542777634408,117.43981558658672,97.87304584791084,67.96368921152039,30.65506643694327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.63802072616306,51.59566431313049,89.19826574669331,116.6941057860339,133.14020370533476,139.4596203649958,136.26055423655788,124.2890364087258,99.77667814790026,69.84772293424408,31.98969741992317,1.6289309301175143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.775532055174953,50.339748927365335,87.47134193024723,113.1612212677751,127.93951239057893,128.74401792292886,126.09467582238663,114.55464798255215,93.77116001264254,65.45153715183817,29.477545360240967,1.1187253449051644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.579224994365918,45.25664907620376,85.70522095926972,111.88570730474424,126.70319558207946,131.727178413292,129.9607361541626,112.6118185280313,92.69195311042068,64.15610332338967,28.771032714219583,1.0008125931589855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.148226311375408,49.7116305904068,85.25381110585451,111.33630456500045,126.56568425306756,133.27771503434664,131.0010671900049,119.57895210191658,99.52157535529406,67.23725670008139,30.65506643694327,1.7664422591294069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.04909954373596,42.72489843925582,85.2342125285888,99.16815838820744,125.19185611555622,129.9806560195802,126.87958277747089,115.33987622578827,94.37967977233536,48.33780245289546,29.497465225658573,1.4914196011056216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.364131949450154,48.35740103016117,65.53025274905292,75.85291978134988,80.58292395357671,118.06761263539336,127.60569400075796,78.73808738538445,93.1433629638359,63.194487884762125,29.16364683583765,1.334630982979912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.538893958523609,37.81850707163757,72.92887631093578,108.4707355382316,124.36775200594056,99.1485598109417,108.41193980643445,93.69276570357968,85.15549693137403,61.82065974725078,29.575859534721427,1.6681280846489417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.224182840961308,32.93171428128502,33.030028455765496,18.781862783591645,50.57525314270579,68.59148626032702,127.54689826896085,116.10518460360682,96.44010069045044,67.29637372003043,30.262773603477093,2.178333669861291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.26776424943956,51.791971373939525,86.45093075982253,83.82118723654604,126.17307013144948,130.80476012919587,128.8227335201436,117.93042259453335,98.20654294957988,68.92530465014794,31.499090411976542,2.5709477914793584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.895882586398086,51.674379910345245,84.72400694337645,107.98012853028494,125.25065184735335,131.1186586535992,127.62529257802368,101.3468133462206,96.97022614108042,66.09925406606241,31.42069610291369,2.5513492142136447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.699575525589056,50.71276447171769,74.14559454216952,80.30790129555292,102.97574427633812,114.7901521978926,102.6226485974034,99.79627672516597,85.15549693137403,41.84167730969112,20.05737674662252,1.0008125931589855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.041143629001295,8.517670194939923,13.463258717089609,25.37598081312456,13.600448757949604,9.027875780152277,30.969286249498484,42.90160692279915,3.2578618602350287,24.276854045485106,11.52010797441688,0.0195985772657136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.125056073321856,25.27766663864409,40.448571883065966,37.89722266885232,56.71796131882349,46.13987020576846,43.392213930745775,47.3761870142679,45.64926319782182,14.091055765896238,6.515723720470057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.413837885201752,10.224995434120292,38.17192403872421,55.28533744951501,93.31975015922733,128.0767024314389,103.42715412975332,100.52238794845306,94.006664227983,41.03717177734117,19.704281067687777,1.1775210767023054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.447231800611736,18.93865140171735,58.17050505354959,92.27974041153692,131.1186586535992,136.49637974005026,135.06343458258988,124.70124910760958,104.27085681663472,38.269916925052776,19.311666946069707,1.5897337755860868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.80308654717533,62.978582246687374,99.75707957063452,125.95716449337476,140.40163722635762,145.3276271712416,142.835394976977,129.48972772348168,107.35201019332642,75.48022552514942,35.32627487737296,3.846461754510232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.54798375456916,60.72153297961133,94.85068820301628,118.1463282326081,131.05986292180205,134.65122188370609,133.65040929054712,120.481771808747,99.38406402628218,70.08322714958453,34.05043962619019,3.670074559118809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.29288096196298,59.01420774043096,91.8283305581217,119.2059365575642,133.2185980143976,73.63538895695716,136.45686129736694,123.81802797804488,103.44675270701906,71.12323689727495,34.85526644669204,4.376587205140193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.998581014825376,57.97419799274056,91.2397306638465,114.81007206331022,61.68346970639079,105.01656661718752,106.94011878259454,80.44541262456481,51.37975867505575,39.97724216423314,19.723879644953488,1.864435145457975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.217852112544615,4.906391367618256,5.3773997982991775,18.212540178430256,40.48776903759739,55.52084166485547,71.41753684441254,56.34526706262304,55.75634588019594,26.435589138080683,13.266951656280574,0.844023975033276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8636225522989897,3.709271713650237,13.8950699932391,21.568716213145752,22.334024590964276,23.864641346601324,16.406900764769425,18.52643870283357,15.955490911354214,8.71365596759706,4.023170238053552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3730155443523538,0.3534169670866401,6.221423773332454,10.480098226726469,18.585234434630717,13.345345965343428,15.935892334088502,9.577278519896051,19.54717116141017,16.190995126694673,7.830756126184255,0.1963070608090337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.254496400590536,57.99379657000626,89.29657992117377,111.23799039051998,69.84772293424408,60.46643018700515,81.03433380699192,63.66549631544305,100.75789216379351,33.1868170738912,34.246746686999224,4.59249284321494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.907203960777241,29.00653692956004,58.30769509440958,66.84496386661522,58.346892248941,63.64589773817733,74.81291003365946,64.21489905518682,86.11711237000159,49.29941789152303,25.27766663864409,3.512964652841202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.550742822198007,61.48716264558176,84.09556731826602,98.57955849393224,115.2023648967764,120.56016611780986,115.75176763652016,105.33078642974274,85.9799223291416,50.63404887450293,25.788193512008338,3.768067445447378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.785434444379483,52.81270383251612,66.6878539603376,75.02881567173421,78.69889023085302,87.53013766204437,105.76259770589222,89.84630394906945,51.89028554841999,28.6534412506253,14.228567094908133,1.511018178371335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.245406604544993,27.35800742217681,43.29422104441721,116.2426959326187,128.46931655305696,134.12141772122803,130.45166445026112,119.7360620081942,99.65876539615408,68.67020185754177,16.42649934203514,4.8279970585554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.648735708526576,59.053404894962384,54.73593470977123,76.36344665471412,97.99063731150513,128.27300949224792,124.17112365697962,113.22033828772412,94.57598683314438,67.2568552773471,19.5863683159416,2.806452006819819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.023170238053552,20.430392290974872,35.6793705563077,38.87843668474559,57.26768534671916,82.62374629442611,90.55249530693892,87.90315320639672,99.65908668430596,46.88558000632127,15.24897826533283,2.001946474469868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.475107580764007,66.31483841598526,99.89426961149454,123.2490266610354,136.75148253265644,141.971772424678,138.24290213376204,125.95716449337476,105.31118785247703,75.02881567173421,37.34749864095664,5.573706859108212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2747013698718884,27.044108897773494,64.4899217132106,96.89151054386566,116.28189308715012,129.78434895877115,134.8086530781356,136.1429627729636,119.63774783371376,99.63916681888836,71.04484258821209,36.18957614152005,5.770013919917246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0008125931589855,28.31962286080437,66.45234974499714,98.2656599695289,120.46217323148127,132.6103995428567,136.31967125650692,133.0618093962719,121.99278998711834,102.66152446378292,73.57659322516002,37.79890849437185,6.142708176117703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.726111223287097,24.43396395176271,47.160281376193154,71.18203262907208,80.03319992568103,99.5607725098255,85.50891389846069,112.23880298367897,60.91784004042036,63.685094892708754,69.55310169895456,34.08963678072162,5.554108281842497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.608725960836164,34.89446360122347,32.4607058506041,35.875677617116736,56.97306411142967,74.3027044484471,44.275435060310485,41.50818020802209,42.646504130192966,26.475107580764007,8.02674189884139,3.277460437500742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.0670729346837,27.102904629570634,25.689879337527877,122.54251401501402,139.38122605593293,145.4847370775192,138.08579222748443,126.80118846840804,106.312000445636,76.0100296876275,37.58300285629711,6.162306753383415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.217852112544615,31.263586196636084,72.04565518137107,107.72502573767878,131.92348547410103,146.1912497235406,150.64623123774365,145.81823417918824,132.15898968944148,107.21482015246642,56.69836274155778,31.008483404029903,6.633315184064339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3158449988731835,31.361900371116548,70.80933837287162,104.03535260129426,126.52648709853614,139.73432173486765,143.97371889914783,139.5971316940077,127.13468557007704,105.9981019212327,73.83169601776619,38.348311234115634,6.810023667607659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.728057697756965,32.24480021252936,71.16243405180637,102.17091745583627,123.30782239283252,135.2205444888675,138.83182331618914,134.47483468831467,122.77801823035446,103.32883995527288,74.24358742849807,38.40742825406467,6.633315184064339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.924364758565998,31.656200318254147,70.10282572685024,101.93541324049582,123.44533372184443,118.79404514683236,141.01015698605045,137.1437753661226,125.54527308264284,105.33078642974274,73.55699464789431,38.152325461458496,6.712030781279089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1007519539574218,30.65506643694327,67.59067366716802,69.25880175181697,62.154478137071706,69.92611724330693,31.4402946801794,98.0889514859856,122.3854041087364,100.95419922460256,71.6334424824873,35.973670503445305,6.829622244873373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0027590676288534,29.75256801826475,42.90160692279915,76.65774660185173,118.53894235422617,101.93541324049582,136.33926983377265,132.09987266949244,121.40419009284314,102.46553869112576,74.12599596490381,37.81850707163757,6.927936419353837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4933660755754894,30.28237218074281,65.13763862743484,77.57984359779596,94.36008119506964,41.42978589895924,89.17898845757949,112.80812558884035,94.49727123592965,54.9910375023774,35.6793705563077,16.681923422793208,6.378212391458164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.924364758565998,5.141895582958717,20.66589650631533,26.88699899149589,33.24593409384024,63.25328361655927,93.7515614353768,55.63875441660166,52.361293979100914,31.61700316372272,26.435589138080683,15.935892334088502,6.927936419353837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.884033722723689,10.813595328395497,69.4355102353603,73.85129459503192,87.88355462913101,93.26095442743018,87.96194893819386,98.99144990466412,88.41335879160907,82.761257623438,57.3068825012506,36.93528594207286,7.516536313629041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1963070608090337,1.825237990926548,7.418543427300474,11.441713665354026,11.853926364237807,18.91905282445164,23.354435761388974,54.461233339899344,47.98470677396072,36.36628462506337,23.531144244932293,6.731629358544804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.749281461340649,34.71775511768015,72.63457636379817,101.1697835745254,121.10989014570552,133.0226122417405,136.77075982177024,132.80670660366573,122.16949847066168,102.58313015472004,74.57740581831901,39.52615359896984,7.654047642640935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.161494160224431,34.73735369494586,70.43632282851928,99.1093626564103,119.10794367123567,108.54945113544636,135.73075007407985,130.5692559138554,119.79485773999131,100.11017524956924,22.490813209089985,38.937232416542734,7.967946167044251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.299005489236323,35.895276194382454,74.85242847634278,106.64549754730504,128.6460250366003,141.34365408771947,144.95493291504113,124.17144494513154,98.30485712406032,108.45113696096588,77.58016488594787,33.579431195509265,7.9875447443099645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.573706859108212,36.18957614152005,74.75411430186233,106.2728032911046,128.19461518318508,141.10814987237902,144.896137183244,141.14734702691044,128.92072640647217,108.09804128203116,78.10996904842592,24.88537380517792,8.14465465058757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8092110744486725,36.32708747053194,72.12404949043393,104.32997383658376,125.76085743256571,138.14490924743347,141.7166696320718,137.7522951258154,125.36856459909954,70.84853552740306,74.04760165584095,39.15313805461748,8.71365596759706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.123109598851989,36.562591685872405,72.3595537057744,101.15050628541158,120.9331816621622,132.1981868439729,135.3776543951451,117.98921832633047,121.30587591836266,101.54312040702966,74.2831058711814,40.40905344038264,8.909963028406095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.260620927863882,37.36709721822236,73.16438052627623,104.42796672291232,125.09386322922764,136.73188395539074,140.87264565703856,137.08497963432546,95.57679942630335,106.0177004984984,76.69694375638315,40.350257708585495,8.733254544862774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.297059014766456,13.796755818758635,44.55013643018237,76.1867381711708,95.9102965279724,102.36722451664532,107.72502573767878,128.48891513032268,117.00800431043724,98.02983446603656,71.2212297836035,38.05401128697802,8.517670194939923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.378212391458164,24.806658207963167,53.77431927114368,73.53707478247671,69.76900733702932,120.73687460135318,61.8402583245165,117.12559577403152,75.69613116322417,69.55310169895456,40.60536050119167,21.15650351426197,6.810023667607659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9036322999894024,12.246540485855872,58.346892248941,43.13711113813961,84.0762900291522,97.75513309616466,99.67868526157169,47.92591104216358,47.02309133533316,47.101485644396014,34.03084104892448,19.370462677866847,5.770013919917246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.7904250903419445,17.937838808558368,51.7527742194081,71.82974954329633,47.55289549781122,108.2156327456254,114.69215931156404,88.72725731601238,77.9332605648826,51.163853036981,35.836480462585314,18.369650084707864,6.083912444320561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1963070608090337,18.2713359102274,4.337390050608765,6.672833626747662,25.631083605730726,51.73317564214239,66.74664969213475,52.7731853898328,47.47450118874837,54.00982348648414,43.80442662962956,24.84617665064649,7.143842057428584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.96100904661192,23.21724572052898,22.255308993749523,87.53013766204437,73.85129459503192,43.35301677621435,55.26573887224931,36.09158325519149,31.5774847210394,29.55626095745571,7.516536313629041,4.121484412534018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.94282945452083,5.966320980726279,14.758371257386194,55.481644510324045,125.62366739170572,136.0054514439517,139.89143164114526,120.14795341892606,125.8983687615776,106.312000445636,75.75492689502131,41.41018732169352,9.40057003635273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.614850488109507,39.6241464852984,74.8521071881909,102.03372741497628,120.9331816621622,131.66838268149488,134.43563753378325,130.0002545968459,118.83324230136378,99.95338663144356,73.24277483533909,39.95764358696743,8.909963028406095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.575332045426182,39.1727366318832,73.83169601776619,100.3264021757959,118.22472254167096,128.48891513032268,131.25616998261108,127.802001061567,117.59660420471243,99.5803710870912,73.41948331888241,40.42865201764835,9.224182840961308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.105457496056143,39.52615359896984,74.57708453016711,101.71950760242107,120.54056754054412,131.05986292180205,133.86631492862185,135.67195434228267,119.40224361837326,101.4840033870806,75.02881567173421,41.351070301744485,9.577278519896051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.262246114181853,39.31024796089508,73.59619180242574,99.95338663144356,118.81364372409806,128.95992356100362,131.6095869496977,118.95083376495806,117.1451943512972,98.95225275013269,72.45786788025485,40.0559577614479,9.7931841579708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.340961711396604,39.09434232282034,71.00564543368066,102.4848159802396,121.42378867010883,117.8716268627362,136.20207979291266,131.76637556782345,120.28546474793798,101.87661750869869,72.73256925012674,40.25226482225693,9.85197988976794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.614850488109507,32.97091143581645,62.213273868868846,88.9042870877076,63.86180337625207,68.61108483759273,118.1463282326081,116.36060868436488,106.78300887631691,78.85567884897874,71.67263963701873,35.24755928015821,10.067885527842686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.24378141822702,34.972857910286315,57.81708808646295,79.18949723879965,81.62293370126713,99.128961233676,110.53147774449862,104.89897515359324,83.64447875300272,48.47531378190735,35.129967816563926,25.16007517504981,7.261433521022866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.178333669861291,25.16007517504981,46.65007579098081,62.48797523874074,88.78605304780953,93.92826991892014,105.25207083252798,124.34783214052295,112.5922199507656,95.02739668655958,69.47470738989172,38.073609864243736,10.519295381257894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.986732151150979,21.96100904661192,45.64926319782182,65.54953003816674,60.83944573135752,63.0177794012188,94.143854268843,89.9047783927147,101.73942746783868,82.09394213194804,70.49511856031641,39.21193378641463,10.892310925610248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.45968705630177,39.05514516828891,73.1248620835929,100.56158510298448,93.869474187123,126.23218715139856,128.68522219113171,124.603256221281,113.67174814113936,49.88833907395013,71.43713542167826,39.44743800175508,10.774398173864068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.184664398277985,38.701728201202265,72.10445091316822,59.269310533037135,101.36641192348633,130.03945175137733,133.25811645708094,124.52454062406626,97.3432416854328,76.50063669557412,57.65997818018534,31.224389042104654,8.183851805118998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.632502590905353,1.4914196011056216,21.077787917047218,41.50818020802209,93.869474187123,63.94019768531493,55.6975501483988,85.86200957739543,86.8631434587063,45.23705049893804,30.63546785967756,21.84341758301764,11.382917933556886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.224995434120292,43.76522947509813,81.25023944506667,109.90368069569196,129.5096475888993,140.49995140083809,142.85499355424272,137.5951852195378,125.78077729798332,106.1548905393584,78.54178032457541,42.96040265459629,11.52010797441688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.244594011386006,42.0971013904492,75.65693400869274,102.22971318763342,120.08915768712892,130.09824748317448,132.74791087186858,129.56844332069642,118.02841548086192,100.48319079392162,74.26350729391568,41.998787215968726,11.480910819885452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8092110744486725,41.44938447622494,74.75411430186233,101.15050628541158,119.65734641097946,129.90194042236544,132.55128252290768,93.3001515819616,118.83324230136378,99.992583785975,73.94928748136047,41.56697593981923,11.324122201759744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.224995434120292,40.11475349324503,72.45786788025485,98.03015575418844,115.7716875019378,125.64326596897143,128.29260806951365,110.9828875979138,115.81088465646924,23.84504276933561,37.524207124499966,41.2334788381502,12.10902915684398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.696003864801211,32.794524240425034,71.65304105975301,96.91110912113136,114.24074945814884,124.1319265024482,110.04087073655197,83.78166879386269,32.42150869607268,87.2946334467039,56.63956700976063,40.664156232988816,12.344533372184442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.59768969032075,39.40824084722365,71.41753684441254,96.89183183201756,114.69215931156404,124.77964341667244,69.55310169895456,126.01628151332378,113.82853675926506,96.53841486493091,71.43713542167826,34.77655084947728,12.05023342504684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.460499649460754,40.19314780230789,74.06720023310666,100.77781202921112,119.24545500024756,129.80394753603687,132.7475895837167,129.48972772348168,118.5977380860233,100.18889084678402,72.0848523359025,41.41018732169352,12.148226311375408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.578091113055036,39.74173794889268,71.47665386436158,99.75707957063452,119.06874651670424,129.5096475888993,132.33569817298482,128.5477108621198,117.57700562744672,96.28331207232476,71.16243405180637,41.03717177734117,12.246540485855872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.594118029532911,38.42702683133038,65.13731733928294,87.35375046665295,113.84813533653076,114.7708749087788,105.03648648260514,115.86968038826636,98.16734579504843,87.62845183652483,63.70469346997447,40.38945486311693,12.403329103981584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.833193905661211,33.599029772774976,70.3383299421907,94.8898853575477,111.8269115729471,121.22748160929982,124.48534346953484,121.26667876383124,66.92335817567808,77.9335818530345,69.57270027622029,33.79533683358401,12.933133266459643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.127815140950707,38.62333389213941,69.12129042280507,93.7515614353768,111.1399975041914,121.05077312575648,124.406949160472,120.79567033315033,110.2567763746267,81.36783090866095,64.45040327052729,30.870972075018013,11.6968164579602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.557679942630337,39.38864226995794,61.80106116998508,80.60252253084242,101.189703439943,87.21623913764105,90.90591227402555,96.8131162348028,86.17622938995063,85.35180399218308,62.90018793762452,24.551555415356997,12.030634847781126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.145467243746555,37.64179858809425,60.97663577221751,83.11435330237273,101.38601050075204,109.76616936668007,118.2639196962024,110.43348485817005,101.07211197634874,97.65714020983609,73.00727061999864,42.52859137844679,12.069832002312555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.048286950576973,30.812176343220877,61.05535136943225,82.72206046890658,96.32250922685616,105.114880791668,113.04362980418082,105.89978774675222,104.42796672291232,85.78361526833257,56.58077127796349,37.77930991710614,12.285737640387302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.067885527842686,37.95601840064946,54.73593470977123,80.91642105524575,91.43603772465552,78.71848880811874,41.8220787324254,76.0296282648932,95.40009094276006,76.71654233364887,59.99542175632424,37.54380570176568,12.462124835778724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.401703917663612,36.9944029620219,65.37282155462341,82.07434355468234,100.85588505012208,105.19359638888274,114.02484382007408,102.72032019558006,91.02350373761983,72.8109635591896,57.42447396484487,36.60178884040383,4.965187099415397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.498884210833197,39.64374506256412,70.71102419839116,95.3216966336972,112.297920003628,121.9339942553212,124.7208476848753,121.48258440190598,111.45389602859473,95.12538957288815,71.41753684441254,41.88119575237445,13.443660139823896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.753987003439372,39.40824084722365,69.69061302796646,94.22289115420963,111.25758896778568,120.69767744682174,58.83749925688765,67.08046808195567,83.27146320865036,94.06578124793202,69.76900733702932,41.09596750913831,12.482044701196337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.422115088088312,21.548796347728132,68.15967498417751,92.22062339158786,109.2167666269363,92.2598205461193,86.09751379273588,53.85271358020654,13.011848863674398,43.78482805236385,48.18101383476974,34.01124247165876,12.73714749380251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.49969680399218,40.42865201764835,72.88935786825246,98.57955849393224,116.49779872522488,126.74239273661088,129.78434895877115,108.74543690810349,117.36109998937197,99.36446544901646,74.77371287912804,44.079127999501445,13.600448757949604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.990303811938816,39.0352253028713,69.18040744275412,93.24135585016448,110.15846220014625,119.7556605854599,123.09191675475778,120.38377892241844,110.74738338257332,94.53678967861296,51.90988412568571,35.40466918643581,14.091055765896238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.735201019332642,39.545752176235546,44.80523922278855,94.7327754512701,61.58515553191031,122.40500268600212,123.68083793718488,94.37967977233536,111.49309318312616,94.870286780282,71.96726087230822,42.80361403647057,13.8950699932391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.735201019332642,39.13353947735177,69.6122187189036,94.22289115420963,110.13886362288052,90.31699109159848,124.50494204680054,119.99116480080036,110.49228058996718,94.39927834960106,70.94652841373161,42.43059849211821,14.287362826705277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.088617986419283,28.00572433640105,68.90570607288223,92.59363893594023,109.09885387519012,118.81364372409806,121.71808861724644,118.04801405812762,108.58864828997775,68.33638346772084,48.43611662737592,40.350257708585495,13.109841750002968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.088617986419283,38.54461829492466,68.14007640691182,92.45644889508024,109.510745285922,65.07852160748581,86.90234061323774,19.076162730729248,105.01688790533942,93.94786849618586,73.18397910354194,43.5689224142891,13.502455871621034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.85311377107882,38.701728201202265,69.41591165809457,93.79075858990824,111.1203989269257,83.70327448479985,125.64326596897143,99.65908668430596,47.33698985973648,5.043902696630148,7.7128433744380755,7.12424348016287,4.180280144331159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.85311377107882,38.740925355733694,68.55228910579558,93.12344309841828,110.43348485817005,103.64273847967618,53.87231215747224,80.60252253084242,112.1408100973504,94.5955854104101,71.57464675069015,36.93528594207286,15.033072627258084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.182226618801026,37.89722266885232,67.35516945182756,74.40069733477569,109.37355524506202,76.87365223992647,48.396919472844495,73.08566492906148,93.33934873649304,61.80106116998508,16.91742763813367,1.079528190373737,13.914668570504816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.85311377107882,38.28951550231849,68.7289975893389,93.7123642808454,109.43235097685915,85.94072517461018,61.31045416203843,90.57209388420466,94.63478256494152,94.67397971947295,69.4355102353603,18.40884723923929,8.360560288662318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.833193905661211,38.40742825406467,68.45429621946703,93.02545021208972,110.31557210642384,80.52380693362767,28.00572433640105,107.35201019332642,97.26484737636991,71.0644411654778,8.419356020459459,14.758371257386194,10.6764052875355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.692432204013375,24.21805831368796,20.214486652900128,22.000206201143342,36.60178884040383,52.08627132107712,100.75789216379351,88.39376021434335,26.76940752790161,5.102698428427289,22.8050330216452,16.544412093781315,9.969892641514116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.558492535789322,38.348311234115634,68.59148626032702,93.63396997178252,109.0792552979244,97.85312598249322,122.97432529116352,119.22585642298182,109.5110665740739,93.7123642808454,72.71297067286103,43.8632223614267,14.38567700118574,0.1375113290118927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.282978572758449,38.348311234115634,69.76900733702932,95.3216966336972,113.80925947015125,90.69000663595082,113.53423681212746,87.019932076832,102.3476259393796,91.57322776551553,73.73338184328573,43.431411085277205,15.916293756822787,0.1375113290118927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.635261658534205,38.093208441509454,67.94409063425466,85.66602380473829,109.15764960698726,105.36998358427418,100.95419922460256,112.90611847516892,77.65855919501072,81.09312953878906,72.69337209559532,44.21663932851334,14.366078423920024,0.1571099062776063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.303389743183148,39.4866351562865,70.7701412183402,95.22370374736862,101.73942746783868,107.1557031325174,131.4132798888887,127.01677281833088,117.20431137124628,100.75789216379351,74.47909164383853,45.3154448080009,14.110975631313847,0.2942999471376021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.027875780152277,31.891704533594613,57.50318956205963,83.46777026945938,98.22614152684558,106.9205202053288,112.94563691785226,120.38345763426656,110.33517068368955,94.7523740285358,72.18316651038297,43.92201809322384,14.56206419657716,0.117912751746179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.577278519896051,35.3850706091701,57.09097686317585,55.08903038870598,46.76798854272698,76.3435267892965,104.29077668205232,76.3435267892965,96.75432050300569,78.24748037743782,61.01615421490083,15.268576842598543,12.50164327846205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.282978572758449,29.30115816484954,69.20000602001983,33.9129282971783,12.56043901025919,9.204262975543696,37.64179858809425,70.7701412183402,120.03036195533178,86.76482928422584,55.99185009553639,39.89884785517029,16.132199394897533,0.3138985244033158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.83156871934324,35.36547203190438,54.24532770182459,97.87272455975894,113.71094529567078,130.27495596671778,108.45113696096588,95.67479231263194,52.51808259722662,65.25523009102912,33.83453398811544,14.50326846478002,0.1571099062776063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.733254544862774,37.79890849437185,57.40487538757916,92.5544417814088,109.23604391605014,119.28433086662707,108.90286810253298,103.3879569752219,111.37550171953188,94.36008119506964,72.00645802683964,44.19704075124763,14.974276895460942,0.2942999471376021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.14660112505744,37.42621423817139,67.72786370802801,92.29933898880265,110.00167358202054,120.95278023942792,124.21064209966296,73.14478194901052,113.7305438729365,96.24411491779333,69.80820449156076,45.021144860863295,14.993875472726655,0.4710084306809222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.45968705630177,37.24950575462808,68.19919342686084,80.28830271828723,61.38884847110129,24.512358260825565,123.50830619961624,121.87519852352408,117.36109998937197,82.25105203822565,24.43396395176271,35.129967816563926,15.131386801738548,0.4710084306809222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.832381312502225,36.73930016941573,67.29637372003043,92.59363893594023,111.5518889149233,122.05190700706736,124.8577164375834,19.743478222219203,14.424874155717166,44.4521435438538,57.28728392398488,31.53828756650797,10.637208133004073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.438954597725171,36.79809590121287,67.57107508990231,93.04504878935543,111.19879323598856,26.12169061367737,23.3936329159204,22.35362316822999,41.56697593981923,54.00950219833225,57.64037960291962,43.88282093869241,15.111788224472834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.005518135257707,33.71694252452116,64.58791459953916,92.53484320414309,78.14916620295735,33.9129282971783,91.04342360303748,94.1441755569949,74.47909164383853,76.44184096377698,36.97480438475619,44.53053785291665,8.497750329522313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.538893958523609,21.15650351426197,54.30412343362174,72.16356793311725,4.101885835268304,9.45968705630177,13.502455871621034,29.045734084091464,61.66387112912507,92.59396022409211,59.44601901658046,2.041143629001295,15.288496708016156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.184664398277985,36.36628462506337,66.31483841598526,91.21981079842888,108.01964697296827,122.83681396215162,126.38897576952424,118.16592680987382,109.02045956612726,80.72011399443672,70.98572556826305,43.45100966254292,16.838712040918917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.675592694376515,34.99245648755203,63.56750342911448,90.02269114446086,109.0596567206587,94.49727123592965,103.15213147172956,121.67889146271504,111.25758896778568,94.26176702058918,69.2979989063484,42.56810982113011,14.581984061994772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.538081365364624,35.28675643468964,64.1757019006554,88.4724758115581,94.77197260580152,108.78463406263492,104.8597779990618,103.5251470160819,92.98625305755829,80.97521678704288,62.44877808420932,42.35220418305536,15.916293756822787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.145467243746555,34.59984236593397,62.802195051295946,86.50972649161967,104.93817230812468,87.90315320639672,73.34108900981956,117.85202828547052,17.957437385824083,28.378739880753407,31.891704533594613,44.11832515403288,14.817488277335231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.204262975543696,34.77655084947728,63.37119636830544,87.21623913764105,104.6830695155185,115.12397058771354,78.03157473936307,73.24277483533909,109.5110665740739,92.8487417285464,70.94652841373161,44.1575223085643,16.819113463653203,0.117912751746179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.674458813065634,35.32627487737296,65.19643435923199,90.14060389620704,107.9213327984878,118.16592680987382,110.00167358202054,104.01575402402854,63.80300764445493,82.78085620070372,65.92254558251908,41.58657451708495,16.46601778471846,0.117912751746179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.340961711396604,33.481438309180696,52.83230240978184,80.03319992568103,98.89345701833554,95.22370374736862,98.18694437231414,71.51585101889302,87.05945051951535,73.34108900981956,64.0581104370611,41.5277787852878,5.730816765385818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.11953793806415,11.245406604544993,31.53828756650797,36.523394531340976,74.65580012738187,104.13366677577471,97.16653320188944,96.6364077512595,87.86395605186529,67.45316233815613,46.88558000632127,35.75776486537056,13.75755866422721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.596064504002777,21.96100904661192,34.01124247165876,58.87701769957096,89.41449267291996,90.12100531894134,84.15468433821505,104.97736946265609,103.6819356342076,77.61936204047929,61.68346970639079,31.891704533594613,11.324122201759744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.339827830085721,33.55983261824355,61.7030682836565,85.86200957739543,78.40426899556353,91.12181791210033,39.6241464852984,112.67093554798036,100.01218236324073,72.63457636379817,18.605154300048323,8.203450382384712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.537268772205637,33.599029772774976,61.76186401545364,86.60771937794824,105.68388210867748,65.03932445295439,106.2728032911046,107.31313432694692,68.4147777767837,85.46971674392925,55.71714872566452,37.22990717736236,10.696003864801211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.02674189884139,34.07003820345591,64.25441749787015,78.9343944461935,91.57322776551553,96.69552477120853,78.91447458077587,74.97001993993707,93.3001515819616,94.69357829673866,64.07770901432683,41.78288157789397,16.34810503297228,0.117912751746179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.262246114181853,33.69734394725545,63.17488930749641,88.37416163707765,106.52790608371076,117.4006184320553,106.80260745358268,120.1871505734575,110.6885876507762,95.34129521096293,72.55586076658342,44.25583648304477,15.01347404999237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.125056073321856,33.55983261824355,55.20694314045217,76.1867381711708,70.98572556826305,29.20284399036907,19.311666946069707,47.55289549781122,93.49645864277063,68.51309195126416,56.38446421715447,43.96153653590717,12.089430579578268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.986732151150979,23.648735708526576,64.31321322966728,36.58219026313812,86.7256321296944,86.21542654448207,20.29288096196298,29.517063802924284,56.325668485357326,54.677138977974096,43.62771814608623,24.31605120001653,4.749281461340649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5913589619040582,25.0029652687722,9.0670729346837,24.33564977728225,29.20284399036907,55.40325020126119,57.87588381826008,64.25441749787015,67.90457219157135,68.65028199212415,8.635261658534205,21.72550483127146,13.522054448886747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6297435232764994,19.8806682630792,30.007670810870923,50.084646134759154,114.53537069343832,96.24411491779333,125.48615606269382,82.87917037518417,52.02747558927999,90.9454307167089,73.94928748136047,44.824837800054254,15.621993809685184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5745194522671975,34.34473957332779,66.94295675294379,96.32250922685616,115.86968038826636,50.94826868705814,105.84099201495508,124.5833363558634,114.53504940528644,99.0110484819298,75.42142979335229,34.207549532467795,14.3265599812367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.143842057428584,33.79533683358401,64.82341881487963,90.53289672967324,108.54945113544636,119.42184219563896,85.78361526833257,121.28627734109696,75.16600571259421,96.4796191331338,72.77176640465817,44.09872657676716,15.896695179557074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.536134890894756,32.8925171267536,53.59761078760035,80.52380693362767,94.86996549213008,106.03729907576414,120.30506332520368,117.4006184320553,54.029422063749855,70.61303131206259,71.4962524416273,43.372615353480064,13.835952973290066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.261433521022866,32.34311438700982,61.879455479047934,87.33415188938723,105.58588922234892,116.43900299342776,120.1874718616094,119.2059365575642,110.00167358202054,94.65438114220724,72.10445091316822,43.51012668249196,15.445285326141864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.476526565938629,32.57861860235028,63.86180337625207,89.9243769699804,80.2687041410215,43.29422104441721,125.25065184735335,120.95278023942792,116.18357891266966,100.13009511498689,76.28473105749937,45.021144860863295,14.38567700118574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.828809651714386,32.44110727333839,59.56361048017474,62.27206960066599,29.026456794977648,74.06720023310666,106.54750466097646,96.49921771039948,79.81729428760629,79.4054028768744,54.00982348648414,36.523394531340976,14.248165672173846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.436195530096319,26.533903312561147,54.93224177058027,82.42776052176896,91.02382502577176,106.21400755930745,123.17031106382062,103.19132862626098,95.02739668655958,87.86395605186529,72.00645802683964,37.602601433562825,13.541653026152462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.632502590905353,32.3235158097441,64.39160753873014,90.3757868233956,108.72583833083776,119.50055779285374,86.11711237000159,15.60239523241947,53.91150931200367,92.27974041153692,76.10802257395605,39.42783942448937,13.914668570504816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2998180823953085,25.5918864511993,53.048208047856576,69.63181729616933,95.73358804442908,60.58434293875134,50.04544898022772,70.88773268193448,78.62017463363827,66.94295675294379,44.49134069838523,20.096573901153945,8.14465465058757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1007519539574218,22.01980477840906,24.178861159156536,25.49357227671884,73.34108900981956,62.56636954780359,63.959796262580646,96.10660358878144,90.47410099787608,86.25462369901348,50.86955308984339,21.254496400590536,13.875471415973388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8484082289801,31.63660174098844,46.53248432738652,46.453768730171774,109.9820750047548,90.00309256719517,89.39457280750234,122.16949847066168,112.1408100973504,96.73472192573996,51.26216721146145,32.559020025084564,4.513777246000188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.730816765385818,31.656200318254147,62.62548656775263,88.6096658524181,107.03811166892312,117.7145169564586,121.52178155643742,118.754526704149,43.8632223614267,96.12620216604716,71.47665386436158,42.70529986199011,13.85555155055578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.299005489236323,31.322381928433224,62.68428229954977,88.43327865702668,106.5867018155079,117.36109998937197,93.06464736662116,123.97513788432248,109.5110665740739,94.43847550413248,71.84934812056204,42.646504130192966,11.932320673300662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.945588522149683,24.689066744368883,62.52717239327217,88.64886300694953,107.39152863600977,118.02841548086192,121.79648292630932,119.0295493621728,109.76616936668007,69.90651866604121,71.24114964902111,41.68488869156541,13.639967200632926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.963561913097426,16.603207825578455,53.49929661311989,50.339748927365335,77.24634649612693,96.02788799156669,40.9391788910126,37.5634042790314,48.396919472844495,83.03595899330989,73.14478194901052,42.48939422391537,13.8950699932391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.141895582958717,30.61586928241184,62.546770970537885,89.41449267291996,107.39152863600977,94.04618267066633,123.97513788432248,85.46939545577736,65.58872719269816,76.99124370352077,71.8101509660306,41.88119575237445,12.20702204317255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.181092737490145,30.59627070514613,62.68428229954977,89.02155726314999,107.6071129859326,91.84792913538745,91.29820510749175,58.11138803360055,40.58576192392596,48.29860529836404,62.74307803134691,41.21388026088448,13.227754501749144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.299005489236323,30.184058006262344,61.40844704836701,87.90315320639672,107.41112721327548,118.49942391154283,86.21542654448207,120.69767744682174,78.10996904842592,86.60771937794824,51.81156995120524,25.022563846037915,8.968758760203235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.200691314755858,30.14486085173092,61.58515553191031,87.98154751545957,106.78300887631691,100.18889084678402,103.83904554048524,98.04943304330226,89.15938988031377,94.12457697972916,70.3383299421907,40.95877746827831,12.874337534662503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.356988627874479,25.631083605730726,57.38527681031345,86.47052933708824,92.16182765979072,101.71950760242107,83.86038439107745,119.71646343092848,109.236365204202,92.94705590302688,68.51309195126416,37.68131703077757,10.36218547498029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.610144946010786,23.020938659719945,45.7668546614161,85.43019830124592,105.29158927521132,117.30230425757482,122.26781264514212,101.52320054161204,104.6830695155185,86.8631434587063,55.54044024212119,36.22877329605148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.042768815319266,22.216111839218097,48.710817997247815,69.90651866604121,85.0967011995769,90.6308896160018,80.87722390071433,26.55350188982686,44.84443637731997,27.06370747503921,47.12108422166173,39.97724216423314,12.344533372184442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.788799904023974,30.16445942899663,62.74307803134691,90.1993996280042,109.56986230587104,96.42082340133663,96.06740643425,72.87008057913864,114.31946505536358,96.59753188487996,72.33995512850868,41.48858163075638,11.206209450013564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.356988627874479,30.066466542668067,63.05697655575023,90.39570668881322,75.8924382240332,78.79688311718158,131.4328784661544,127.48810253716368,113.04362980418082,96.7739190802714,72.85016071372102,41.64569153703398,10.833193905661211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.219477298862586,29.575859534721427,62.23287244613456,88.92356437682142,107.84261720127306,118.93123518769237,123.26862523830113,107.29321446152927,88.1386574217372,77.03044085805219,45.78645323868181,34.58024378866825,11.225808027279276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.2390758761283,29.85056090459332,62.880589360358805,89.98349398992946,109.2164453387844,120.3246619024694,124.07313077065106,121.24708018656553,112.21920440641324,95.81230364164384,71.51585101889302,40.40905344038264,10.637208133004073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.983973083522125,29.69345099831571,62.91978651489024,90.33691095701607,109.17724818425296,120.14795341892606,103.48594986155048,52.22378265008902,43.70611245514909,96.7739190802714,66.05973562337908,35.46346491823296,8.988678625620846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.944775928990698,29.399151051178112,62.60588799048691,90.0818081644099,109.09885387519012,54.89272332789695,116.37988597347868,122.36580553147068,24.47316110629414,24.649869589837454,56.050645827333526,30.20397787167996,9.636074251693191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.787666022713091,29.438348205709534,63.0177794012188,90.4936995751418,113.47544108033031,126.23218715139856,105.95890476670128,81.11272811605478,81.72124787574758,77.9332605648826,30.831774920486584,40.6445576557231,9.7931841579708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.826863177244519,19.488375429613026,25.238469484112663,46.72847010004366,62.68428229954977,81.62293370126713,64.13650474612396,44.275435060310485,32.127208748935075,8.262246114181853,36.97480438475619,0.2942999471376021,4.08228725800259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.334630982979912,6.221423773332454,32.53942144781885,35.54185922729582,55.12822754323741,60.32924014614515,103.13285418261572,68.8661876301989,95.4788065399748,40.350257708585495,20.312479539228693,8.14465465058757,2.4533563278850763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.806452006819819,17.01542052446224,25.16007517504981,50.65364745176864,88.59006727515238,98.48124431945176,45.4725547142785,84.40978713082124,17.054617678993665,95.96941354792143,68.4147777767837,26.14128919094308,9.380971459087016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.29624642160747,19.684361202270164,38.937232416542734,82.6041477171604,107.09690740072026,65.17683578196626,102.68112304104862,76.91284939445791,69.0036989592108,94.43847550413248,66.90375959841236,32.65701291141314,7.4381420045661875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4541689210440616,28.476732767081977,61.683148418238886,89.39457280750234,109.02045956612726,120.38345763426656,124.79924199393815,40.56616334666024,97.04894173829516,93.7123642808454,68.29718631318941,31.401097525647973,8.046661764259003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4345703437783484,28.67303982789101,62.70388087681548,91.18061364389747,110.21757922009526,90.31699109159848,96.89183183201756,60.113334508070416,12.128627734109696,22.137717530155243,40.644878943875,35.71888899899103,8.08585891879043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1579224994365918,12.011036270515412,37.720514185309,42.03798437050016,20.606779486366296,10.460499649460754,18.93865140171735,27.22081738131682,35.267157857423925,35.070850796614884,38.76052393299941,34.67855796314872,7.732441951703789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1598689739064603,13.796755818758635,37.190710022830935,58.66111206149621,73.75298042055144,87.86395605186529,80.19030983195864,38.309114079584205,67.23725670008139,59.36762470751761,42.21469285404347,21.254496400590536,4.651288575012081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8244253977675622,16.662003557375595,38.66253104667084,41.13516466366973,23.040537236985656,54.75553328703695,53.75472069387797,75.55861983421228,77.99237758483163,89.7675883518547,56.050645827333526,28.79063129148529,4.180280144331159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.708459120491251,18.93865140171735,44.05952942223573,58.68071063876193,79.66050566948059,82.56495056262897,107.13642584340356,101.4448062325492,93.77116001264254,82.38824207908564,55.87425863194211,23.904159789284645,4.984785676681111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0027590676288534,29.085252526774795,64.72542592855106,94.41887692686676,115.12364929956163,127.1938025900261,109.64825661493389,105.05608505987084,116.57619303428773,83.09475472510702,68.68980043480748,32.3235158097441,6.496125143204344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.747656275022678,28.162834242678663,62.33118662061503,90.9843065830884,63.17488930749641,123.62172091723586,92.78994599674924,103.19164991441286,111.90530588200994,69.37671450356314,9.125868666480844,23.433151358603723,6.319416659661023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3942393079360387,27.75062154379488,49.86874049668441,89.43376996203378,108.52985255818062,59.99542175632424,34.71775511768015,76.99124370352077,111.04168332971092,91.92664473260216,66.25604268418812,14.032260034099096,6.201825196066741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.11953793806415,27.613110214782985,60.85904430862322,91.14141648936604,111.88570730474424,123.83762655531058,128.27300949224792,125.13306038375907,114.00524524280836,91.90672486718456,65.6478442126472,33.44191986649738,5.8092110744486725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1571099062776063,43.392213930745775,70.88773268193448,103.05413858540098,114.12315799455456,118.36191258253098,114.26034803541454,88.96308281950475,61.74226543818792,36.77849732394716,17.113413410790805,4.337390050608765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.393426714777053,25.670280760262155,56.462858526217325,84.19388149274647,60.27044441434802,91.65162207457836,82.11354070921377,118.24432111893668,105.91970761216986,87.78556174280244,62.70388087681548,31.5774847210394,5.279406911970609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.139136515329864,26.51430473529544,59.720720386452335,87.62813054837294,105.9981019212327,98.79514284385507,121.73768719451216,117.63612264739577,107.48952152233832,89.3161784984395,63.469189254634,31.75419320458272,5.181092737490145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.11953793806415,27.024510320507787,60.32924014614515,88.57046869788668,108.31394692010588,90.51329815240751,75.79412404955275,102.03372741497628,108.84375108258394,89.55168271377994,63.194487884762125,26.455187715346398,4.984785676681111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9624280317865437,26.671093353421146,59.93694731267899,88.1386574217372,107.88213564395636,119.04882665128665,64.9413315666258,120.08915768712892,107.86253706669066,15.955490911354214,65.39242013188912,31.61700316372272,4.612091420480654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.805639413660834,26.63189619888972,60.32924014614515,70.98572556826305,87.25543629217246,65.78503425350719,96.24411491779333,86.92193919050344,87.92275178366242,90.12068403078943,62.939385092155945,30.61586928241184,3.846461754510232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.884033722723689,22.8050330216452,49.14262927339731,75.79412404955275,50.908750244374815,74.24358742849807,72.0848523359025,92.78994599674924,47.43498274606504,29.438348205709534,34.42345517054254,15.641592386950895,1.746522393711796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.805639413660834,23.923758366550363,53.06780662512229,65.58872719269816,88.35456305981192,37.38669579548807,13.796755818758635,31.067279135827047,78.91447458077587,72.9680734654672,33.50103688644641,20.037778169356805,1.7664422591294069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2559153857651602,25.827390666539763,44.37342794663905,56.36486563988875,80.81842816891717,90.25819535980132,55.22654171771787,16.583609248312744,19.174155617057817,56.561172700697774,41.194281683618776,4.278273030659728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17670848354332,5.612904013639638,43.58852099155481,38.99602814833988,59.83863313819853,70.10282572685024,95.67511360078385,91.90672486718456,70.88773268193448,47.82759686768311,20.11617247841966,2.060742206267009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8244253977675622,10.558492535789322,51.65478133307953,75.65693400869274,72.30075797397726,76.53983385010555,74.79331145639375,58.66111206149621,28.025322913666763,35.895276194382454,21.92181189208049,17.408034646080306,0.961615438627558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.5452246869403,6.103511021586275,35.3850706091701,8.046661764259003,13.75755866422721,89.13979130304806,87.4321447757158,82.50615483083183,52.14538834102616,27.829015852857736,2.47295490515079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17670848354332,17.898641654026942,50.67324602903435,64.9214117012082,85.45011816666354,73.20357768080765,102.4851372683915,77.85486625581976,74.10639738763808,64.58791459953916,53.813516425675104,13.149038904534397,0.4710084306809222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5298041624780633,24.551555415356997,58.20970220808101,72.6737735183296,74.63620155011614,56.0114486728021,69.53350312168885,68.74859616660461,75.38191135066896,67.31597229729614,34.28594384153065,22.216111839218097,0.784906955084238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.26776424943956,21.27409497785625,54.44163476263364,66.27564126145384,80.93601963251146,90.16020247347276,67.78698072797707,89.64999688826042,6.986732151150979,4.376587205140193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.844023975033276,25.12087802051838,25.51317085398455,89.25738276664234,107.7642228922102,118.42102960248,121.56097871096884,85.66570251658639,106.11569338482698,60.27044441434802,43.09791398360817,18.487241548302144,1.1383239221708783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6477169142242423,25.081680865986957,58.97501058589954,86.8435448814406,103.11293431719812,92.8487417285464,118.93123518769237,113.22033828772412,102.32802736211389,47.84719544494882,47.82759686768311,20.54798375456916,0.5494027397437768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2355042153404611,24.551555415356997,58.05259230180341,85.74441811380115,104.99728932807372,115.75176763652016,89.02187855130187,58.87701769957096,37.1315930028819,54.73593470977123,56.61996843249492,24.041349830144647,0.5298041624780633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.37516821996557,58.504002155218615,87.07904909678105,107.11682726613786,73.6941846887543,91.49483345645268,7.614850488109507,2.158735092595577,31.42037481476179,31.79339035911415,9.734388426173656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.256442875060408,33.83453398811544,50.10424471202487,108.3531440746373,88.09946026720576,46.7875871199927,46.57168148191795,44.86403495458568,66.78584684666617,32.166405903466504,16.46601778471846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.608725960836164,0.1375113290118927,92.00471775351312,86.17590810179875,9.577278519896051,31.852507379063187,62.350463909728845,53.813516425675104,56.81627549330396,42.58770839839583,1.884033722723689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.51511732845442,65.01972587568866,94.49727123592965,118.87243945589522,130.76556297466442,133.98422768036804,129.29374195082454,115.90887754279775,93.7123642808454,60.87864288588894,24.86577522791221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.9065975687616,64.25441749787015,93.59477281725113,112.78852701157464,123.89642228710774,126.60488140759898,121.14908730023696,108.68664117630632,88.43295736887478,58.719907793293366,23.531144244932293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.081680865986957,60.015020333589945,90.88599240860796,107.21482015246642,117.57700562744672,104.64387236098707,99.71788241610312,75.83332120408417,60.6627372478142,47.57249407507694,20.68549508358105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.433151358603723,57.42447396484487,87.90315320639672,108.66704259904064,115.85008181100063,118.55854093149188,113.20041842230654,100.69909643199637,80.73971257170243,52.439688288163765,20.194888075634413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.07973439151708,57.42479525299677,85.66570251658639,105.05608505987084,115.2023648967764,118.06761263539336,51.34056152052431,90.53289672967324,53.46009945858847,52.10619118649474,18.46764297103643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.608725960836164,38.66253104667084,85.37140256944879,104.72226667004992,78.24748037743782,96.08700501151571,82.6041477171604,91.6908192291098,42.410999914852496,42.60730697566154,18.35005150744215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.022563846037915,61.565556954644606,90.74880236774796,111.15959608145714,122.34620695420496,125.23105327008766,124.5640590667496,111.23799039051998,89.1985870348452,56.6003698552292,21.09738649431293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.00409915008309,63.4495906773683,93.04504878935543,113.51463823486174,124.62285479854674,127.11508699281134,121.54138013370311,108.4903341154973,87.35375046665295,56.65916558702634,15.680789541482326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.06208228872124,61.38884847110129,90.39570668881322,112.84732274337178,124.26943783146012,126.82078704567373,120.481771808747,107.23441872973214,85.05750404504546,54.029422063749855,18.74234434090832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.33564977728225,36.523394531340976,92.24054325700548,112.67061425982848,128.8031349428779,132.0805953803786,126.3497786149928,113.22033828772412,90.00309256719517,55.91345578647355,19.84147110854777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.12087802051838,62.58596812506931,92.2601418342712,111.72859739846662,122.83681396215162,125.19185611555622,119.4806379274361,106.25320471383884,84.33139282175837,53.73480082846035,18.62475287731404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.679976948323342,35.836480462585314,47.51369834327979,83.68367590753414,93.55525437456778,77.87446483308547,75.63733543142703,78.32587468650067,62.62548656775263,40.09515491597932,13.149038904534397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.136904936996256,22.549930229039024,85.66602380473829,51.36016009779003,122.18909704792738,86.7060335524287,78.89487600351016,106.8614031853798,83.3106603631818,50.53605598817437,16.367703610237996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.991116405097802,32.48030442786981,40.78206898473499,54.00982348648414,36.34668604779766,36.03278752339434,48.828409460842096,42.01838579323444,40.86046329379785,14.01266145683338,7.300630675554294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006330728416691,10.990303811938816,24.88537380517792,58.1901036308153,72.32035655124297,91.78881211543838,99.75675828248264,76.0296282648932,64.72542592855106,33.893329719912586,11.893123518769237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.582796655153755,30.360766489805663,58.44520642342147,78.95399302345919,61.15334425576082,83.23226605411892,80.15111267742722,50.79115878078054,44.80523922278855,26.965714588710647,8.497750329522313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.352810575071,56.48245710348304,85.3910011467145,104.82058084453035,115.45746768938255,22.47121463182427,33.79533683358401,101.77862462237012,77.83526767855403,47.749202558620254,14.169771363110993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.529197770462424,56.875071225101095,86.01911948367304,105.07568363713656,115.61457759566017,117.7145169564586,112.1408100973504,75.65693400869274,76.44184096377698,45.35496325068422,13.051046018205826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.17334302389883,49.90793765121583,66.62905822854047,60.72153297961133,75.85291978134988,51.7527742194081,68.59148626032702,50.63404887450293,37.36709721822236,30.16445942899663,13.502455871621034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3166575920321697,16.50521493924989,32.97091143581645,92.92745732576115,119.95196764626893,121.6592928854493,115.6537747501916,102.053325992242,79.01278875525635,47.86679402221454,13.482857294355323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8832211295647034,27.318810267645382,52.2041840728233,108.2156327456254,94.96860095476244,95.41968952002576,115.43786911211686,100.38487661944116,77.24634649612693,45.88476741316228,12.422927681247296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.54798375456916,56.58077127796349,86.27422227627922,106.13529196209272,115.61457759566017,116.4782001479592,112.65133697071464,96.0478078569843,72.16356793311725,42.057582947765866,10.656806710269786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.05737674662252,55.36373175857786,84.17428291548077,103.74105265415666,114.41745794169216,116.4782001479592,110.92409186611664,96.87223325475183,73.89049174956334,42.96040265459629,10.911909502875965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.4488569869297,54.28452485635603,85.86233086554734,107.09690740072026,118.5781395087576,120.83486748768176,115.04525499049878,54.28452485635603,77.24634649612693,43.54932383702339,10.892310925610248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.311666946069707,54.5396276489622,86.1174336581535,107.74462431494447,114.6137650025012,116.6545873433506,88.49207438882381,66.19724695239098,64.72542592855106,32.951312858550736,8.674458813065634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.50521493924989,50.14344186655629,83.64447875300272,98.4224485876546,97.85344727064512,96.06740643425,110.74738338257332,71.26074822628684,73.02686919726435,27.789818698326307,8.223048959650425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.234897823324825,60.56474436148562,92.94705590302688,115.10437201044785,122.36580553147068,124.40662787232009,98.18694437231414,103.44675270701906,79.01278875525635,46.277381534780346,11.00990238920453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.084725037479546,8.753174410280385,52.14538834102616,51.34056152052431,73.77257899781716,120.481771808747,113.27913401952124,98.93265417286696,75.5978169887437,43.51012668249196,10.009089796045544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.27246979153828,55.81514161199309,69.7494087597636,96.55801344219664,107.96052995301925,101.6215147160925,73.34108900981956,34.85526644669204,40.232666244991215,8.890364451140382,2.47295490515079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.35086410060113,56.306069908091615,86.90234061323774,106.74381172178552,117.7145169564586,119.79485773999131,113.84845662468268,99.44318104623122,76.08842399669034,44.05952942223573,9.969892641514116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.41079371370916,58.89661627683668,89.59087986831138,112.69021283709417,123.01352244569492,124.76004483940672,118.5977380860233,101.3468133462206,73.57659322516002,41.33147172447877,8.7727729875461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.39006125513256,56.81627549330396,87.51086037293055,111.15959608145714,122.89560969394876,125.0347462092786,117.98921832633047,102.54393300018864,77.73695350407357,43.13711113813961,9.557679942630337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.14660112505744,18.68354860911118,86.92193919050344,108.50993269276302,119.87325204905416,121.87519852352408,115.359474803054,99.8746710342288,73.34108900981956,41.21388026088448,8.596064504002777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.996634540355508,54.52002907169649,84.03709287462078,106.4691103519136,113.53423681212746,38.093208441509454,111.33630456500045,93.81067845532586,47.45490261148266,38.21112119325564,7.084725037479546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.231326162536984,53.71520225119464,84.2333999354298,105.7034806859432,116.92961000137436,118.87243945589522,111.96410161380707,97.30372324274946,70.16162145864739,39.11394090008605,7.614850488109507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.367703610237996,52.439688288163765,82.66294344895753,103.85896540590282,74.47909164383853,58.9358134313681,86.52932506888537,60.21132739439898,68.02248494331752,27.22081738131682,3.787666022713091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.955490911354214,51.988278434748565,65.68704136717862,105.91938632401794,116.89009155869104,119.10794367123567,112.19992711729942,96.9506275638147,72.88967915640436,39.918446432436,7.379346272769045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.204262975543696,31.126396155776085,53.65640651939749,65.74583709897577,82.52575340809753,97.87304584791084,89.39489409565424,75.97083253309606,53.28371226319704,15.680789541482326,1.825237990926548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0991267676394507,12.422927681247296,17.113413410790805,32.48030442786981,37.44581281543711,37.40629437275378,37.48500996996854,26.51430473529544,17.584421841471727,9.40057003635273,7.379346272769045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.839845922229802,58.05259230180341,94.08537982519776,117.7145169564586,130.8831544382587,133.59161355874997,125.99636164790618,108.01932568481638,80.52380693362767,42.96040265459629,7.948347589778537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.702334593217905,58.64151348423051,93.86915289897112,117.4006184320553,130.09824748317448,132.4336910593134,124.5833363558634,106.7242131445198,79.58179007226583,42.07718152503158,7.4577405818319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.955490911354214,53.46009945858847,86.31341943081064,107.99972710755068,118.8528408786295,121.0703717030222,115.22196347404213,98.50116418486937,73.24277483533909,37.54380570176568,5.455794107362033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.158735092595577,46.92477716085269,19.488375429613026,104.80098226726469,116.39948455074442,119.57895210191658,114.7705536206269,98.2656599695289,71.9476622950425,37.05319869381904,5.632502590905353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.914668570504816,49.55484197228109,80.07239708021247,103.05413858540098,116.73330294056534,118.20512396440526,111.06128190697666,94.39927834960106,69.18040744275412,35.42426776370153,4.788799904023974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266951656280574,47.88639259948025,77.97245771941402,97.99063731150513,108.92214539164678,110.43348485817005,104.3691709911152,89.66959546552613,65.98134131431623,34.54104663413682,4.513777246000188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.12944032726868,47.415384168799335,77.38385782513882,100.6203808347816,111.8465101502128,114.1819537263517,46.9443757381184,32.65701291141314,65.70663994444435,32.814122817690745,2.649342100542213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.306148810812,50.28063190741629,83.19306889958749,105.62508637688032,113.98564666554265,116.00687042912637,109.0792552979244,93.69276570357968,68.39517919951797,35.14956639382964,4.356988627874479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.736013612491629,46.21826451483132,77.87446483308547,67.74778357344563,74.02800307857522,116.34068881894729,72.88967915640436,97.75545438431656,68.8857862074646,35.44386634096724,4.454981514203047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.246540485855872,47.78839971315168,81.85843791660758,67.70826513076231,118.89203803316092,85.8032138455983,87.33415188938723,99.34486687175075,49.96673338301298,36.2682917387348,4.06236739258498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.443660139823896,50.83035593531197,83.11467459052464,104.50668232012708,116.32109024168156,118.51902248880856,111.8465101502128,96.0478078569843,70.92692983646592,36.4054817795948,4.533375823265902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.737960086961497,51.73317564214239,83.4873688467251,104.72226667004992,115.98759314001252,118.08753250081097,110.78658053710475,94.51686981319534,60.80024857682608,31.53828756650797,3.925177351724984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.953053131877258,49.65283485860966,81.32863375412953,101.87661750869869,113.23993686498984,115.2023648967764,108.86334965984965,93.22175727289876,68.37558062225227,34.796149426743,3.6308774045873817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.736013612491629,47.45490261148266,79.20909581606537,100.75789216379351,112.23880298367897,114.27994661268026,82.78085620070372,45.37456182794993,45.39416040521565,31.734594627317,2.5121520596822173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.083099851161576,37.602601433562825,60.80024857682608,78.91479586892777,73.12518337174481,70.39712567398786,66.86456244388094,51.007064418855286,37.83810564890328,12.324934794918727,0.0195985772657136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.7931841579708,19.704281067687777,49.29941789152303,78.30627610923496,107.78382146947592,76.06882541942463,76.3435267892965,88.53127154335525,37.99521555518089,31.98969741992317,2.5709477914793584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.079528190373737,5.8680068062458135,13.325747388077714,32.30359594432649,34.05043962619019,43.13711113813961,59.32810626483428,39.93804500970171,28.359141303487693,2.1979322471270044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.361372881821303,43.80442662962956,19.78267537675063,48.31820387562975,45.98276029949085,26.78900610516732,24.13966400462511,17.486428955143158,12.678030473853472,32.99083130123407,1.805639413660834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.08228725800259,22.903025907973763,42.96040265459629,58.778703525090506,48.828409460842096,31.734594627317,30.20397787167996,21.92181189208049,8.851167296608953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.047474357417986,43.5689224142891,76.71654233364887,43.94161667048955,113.84813533653076,74.40069733477569,48.63242368818496,33.16721849662549,66.90375959841236,1.5505366210546592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.45968705630177,43.96153653590717,76.57935229278888,99.40366260354789,111.47349460586044,114.29954518994596,107.50912009960405,91.29852639564363,66.45234974499714,31.81298893637986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.655672828958906,44.275435060310485,77.71735492680786,99.38406402628218,111.10080034966,100.4439936393902,69.55310169895456,82.38824207908564,56.77707833877253,27.65262865746631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.851167296608953,7.614850488109507,17.2509247398027,42.39140133758679,51.34056152052431,64.98052872115724,74.67539870464758,72.41867072572343,33.52063546371212,5.612904013639638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.007143321575677,41.194281683618776,72.61465649838055,93.92826991892014,105.31118785247703,111.29678612231712,105.50749491328608,89.51248555924852,64.01891328252968,30.39996364433709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.576465926737065,43.03911825181103,74.95010007451945,99.2860711399536,112.08201436555323,114.82967064057594,108.01964697296827,92.2209446797398,64.86261596941107,31.891704533594613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.262246114181853,41.58657451708495,73.12518337174481,94.5955854104101,109.7857679439458,112.57262137349989,106.2728032911046,90.61161232688798,63.72429204724019,31.047680558561336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.7128433744380755,43.41181250801149,78.77728453991588,103.32883995527288,116.8312958268939,119.95196764626893,113.10242553597796,96.89183183201756,70.41672425125356,34.364338150593504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.282978572758449,44.72684491372569,78.05117331662878,100.65989927746492,112.78852701157464,115.63417617292588,109.0596567206587,93.20215869563305,67.8457764597742,33.677424081837835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.262246114181853,42.96040265459629,75.73532831775559,97.77473167343038,109.47186941954246,111.78771441841566,86.45093075982253,63.50838640916544,65.00012729842297,31.381498948382266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9224182840961308,10.322988320448864,36.13078040972292,70.57383415753117,68.51309195126416,79.73889997854344,43.8632223614267,24.414365374497,18.17334302389883,9.734388426173656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.534509704576784,2.668940677807927,11.579224994365918,16.956624792665096,23.433151358603723,20.41079371370916,23.70785272847561,20.05737674662252,19.154557039792103,31.322381928433224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.512964652841202,36.13078040972292,70.02411012963549,96.14580074331283,105.44837789333702,107.39152863600977,100.81668789559065,84.78280267517358,60.52554720695419,28.476732767081977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.471821023839908,29.8309623273276,58.346892248941,91.41611785923791,102.916948544541,82.40784065635137,51.47807284953621,50.18263902108773,62.74307803134691,30.10566369719949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2551027926061748,9.0670729346837,42.33260560578965,63.037377978484514,85.46971674392925,83.5072887121427,77.75687336949117,60.05453877627328,34.77655084947728,24.31605120001653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.753174410280385,67.43356376089042,90.72920379048226,103.48594986155048,106.33159902290171,100.75821345194542,32.71580864321027,63.135692152964985,29.713049575581422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.2390758761283,34.83534658127443,65.90294700525338,90.2189982052699,102.9365471218067,105.95858347854936,78.69889023085302,58.15058518813197,61.40844704836701,28.53552849887912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.746522393711796,15.798702293228503,27.90773145007249,48.76961372904496,74.06720023310666,79.03238733252205,76.24553390296795,61.44796549105032,48.33780245289546,20.390873848291548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.041143629001295,30.262773603477093,44.079127999501445,75.0092170944685,98.1085500632513,79.16989866153394,83.4873688467251,59.77951611824949,43.88282093869241,13.266951656280574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.610144946010786,32.166405903466504,62.645085145018335,86.80434772690916,47.27819412793933,44.02033226770431,71.59424532795587,81.34823233139524,57.20856832677013,26.298399097220685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1979322471270044,31.145994733041803,61.33005273930415,5.239888469287286,31.067279135827047,62.99818082395309,97.10773747009232,28.67303982789101,1.7664422591294069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.283184773901795,62.48797523874074,86.66651510974538,99.73748099336882,103.42715412975332,98.32413441317416,83.52656600125653,58.58239646428147,28.437535612550548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.401097525647973,62.01696680805981,85.76401669106686,98.87385844106984,102.9365471218067,96.89151054386566,48.00430535122644,18.565957145516897,10.44090107219504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.913534689193932,30.89089194043563,61.89937534446554,98.59915707119794,105.50749491328608,71.18203262907208,62.72347945408119,47.51369834327979,29.53666238019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.7757382563183,67.41396518362471,38.4662239858618,70.65222846659401,65.60832576996388,59.288909110302846,86.58812080068252,62.09536111712267,30.537474973348985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.12883393525304,69.86732151150979,96.10692487693332,111.90530588200994,116.9884057331715,111.571487492189,96.59721059672808,70.98572556826305,35.40466918643581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.070850796614884,69.2979989063484,93.4376629109735,91.2397306638465,83.25186463138465,81.32863375412953,89.49256569383091,64.52911886774203,32.028894574454604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.89393611192822,32.99083130123407,62.154478137071706,54.48083191716506,8.340961711396604,20.23376394201394,10.26419258865172,11.108216563684994,9.51848278809891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6093323528518009,7.654047642640935,23.84504276933561,33.579431195509265,15.563198077888044,21.01899218525008,32.65701291141314,23.84504276933561,13.502455871621034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.99164389439305,69.06249469100794,94.006664227983,107.7645441803621,112.06241578828757,110.27637495189242,91.90672486718456,68.06168209784896,34.99245648755203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.81493541084973,68.31678489045511,92.7115516876864,106.07649623029556,110.3939664154867,105.82139343768937,91.61242492004696,68.08128067511467,35.48306349549867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.63660174098844,68.29718631318941,94.7526953166877,110.27637495189242,114.9276635269045,109.9229579848058,94.71317687400436,67.92417076883706,34.953259333020604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.44191986649738,68.35598204498655,92.59363893594023,105.95890476670128,110.31557210642384,105.25207083252798,91.20021222116318,67.9832877887861,35.267157857423925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.61424409609387,60.44683160973945,84.03677158646887,97.0878176046747,100.95419922460256,96.14612203146476,61.76186401545364,61.03575279216655,30.61586928241184,2.060742206267009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.5918864511993,58.36649082620672,82.25105203822565,96.6563276166771,101.15050628541158,96.6563276166771,83.50696742399082,24.806658207963167,30.262773603477093,1.7073252391803688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.022563846037915,18.46764297103643,18.8602570926545,13.973464302301958,33.87373114264687,31.597404586457007,39.01562672560559,26.10209203641165,30.537474973348985,2.060742206267009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.189369940376704,24.806658207963167,24.84617665064649,24.84617665064649,26.612297621624,21.84341758301764,18.546358568251183,19.54717116141017,6.162306753383415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.481438309180696,71.53544959615873,98.14774721778274,114.24074945814884,119.4613606383223,114.57424655981788,99.8746710342288,74.93050149725374,39.545752176235546,5.907203960777241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.702334593217905,53.146200934185146,73.81177615234859,93.51605722003634,100.34567946490972,107.74462431494447,92.2601418342712,67.78698072797707,16.151797972163244,0.3926141216180674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9439633358317123,1.6681280846489417,31.4402946801794,30.243175026211382,56.36486563988875,17.62394028415505,28.63384267335958,34.07003820345591,14.208968517642418,0.2355042153404611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6085197596928149,15.30809528528187,44.353829369373344,38.23071977052135,50.92834882164053,58.46480500068718,23.72745130574133,18.722745763642607,2.11953793806415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.749281461340649,20.567582331834867,14.738772680120483,34.46265232507397,29.222442567634783,28.339542726221985,37.288702909159504,22.118118952889525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.282978572758449,33.81493541084973,48.063101083023575,63.27288219382497,104.2120610848376,99.89459089964642,90.29739251433276,66.41315259046571,35.914874771648165,5.671699745436779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.033072627258084,49.77042632220394,87.21623913764105,84.959189870565,44.03993084497002,46.414571575640345,47.5332969205455,13.541653026152462,15.052992492675692,0.726111223287097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7653083778185245,8.203450382384712,6.241022350598168,15.857498025025643,28.84974831143433,25.47397369945313,33.87373114264687,15.445285326141864,19.311666946069707,1.2559153857651602,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[-22.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.652,0.0,0.0,0.0,0.0,0.0,20.698,20.706,10.477999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.456,12.153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.262,-82.78,-82.78,-82.78,-17.329,0.0,0.0,0.0,17.046,36.996,30.637,10.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.045,82.78,21.095,-66.973,-82.78,-82.78,-37.398,0.0,0.0,0.0,39.097,54.094,47.084,26.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-40.787,0.0,-29.184999999999995,-36.239,-44.09899999999999,0.0,0.0,45.274,57.728,44.269,25.250000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.576,-57.998000000000005,-80.602,-54.492,-42.388,-2.953,0.0,0.0,43.607,28.863000000000003,-4.549,-14.566,-10.723999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.254,37.206,47.72899999999999,38.427,17.183,-42.275000000000006,-17.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.512999999999999,0.0,0.0,0.0,0.0,0.0,45.254,50.668,37.343,17.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,24.93,52.414,42.531,17.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.444,82.78,-2.33,-82.78,-82.78,-82.78,-19.261,0.0,0.0,0.0,0.0,14.999,4.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.435,82.78,70.147,-13.533,-82.78,-51.092000000000006,-82.78,-39.746,0.0,0.0,0.0,9.871,35.518,23.772,3.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.372,38.511,5.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.934,-69.868,-82.78,-82.78,-34.503,0.0,0.0,0.0,0.0,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.354,82.78,82.78,63.627,-54.581,-82.78,-36.558,-52.48,-43.532,0.0,0.0,0.0,0.0,2.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.776,82.78,82.78,23.97,-67.026,-82.78,-82.78,-37.345,0.0,0.0,0.0,17.87,49.611,36.325,15.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.822,82.78,27.899,-64.101,-82.78,-82.78,-40.27,0.0,0.0,0.0,18.034,50.41,42.052,20.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.241,82.78,19.854,-66.445,-82.78,-82.78,-37.926,0.0,0.0,0.0,19.207,54.57,47.02199999999999,26.561000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.142,26.048,-56.465,-82.78,-82.78,-47.906000000000006,0.0,0.0,0.0,23.208,56.058,42.23599999999999,21.078000000000003,-38.866,-82.78,-37.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.116,-20.161,23.271999999999995,16.954,54.104,53.021,55.27499999999999,36.041,3.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-12.131,-9.025,-82.78,-82.78,0.0,0.0,0.0,0.0,1.418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.41,14.576999999999998,82.78,67.591,-82.78,-82.78,-82.78,-21.591,0.0,19.419,57.114,48.863,27.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.651,19.035,-68.615,-82.78,-82.78,-35.756,0.0,0.0,0.0,16.025,56.038,42.05100000000001,20.861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.724,28.849,-56.89399999999999,-82.78,-82.78,-47.47599999999999,0.0,0.0,0.0,14.99,53.27,44.044,21.71,-38.872,-73.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.546,-10.47,0.0,0.0,0.0,32.358,55.87,48.983,27.581,-31.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-69.214,-82.78,0.0,38.927,-43.32200000000001,0.0,23.242,53.457,39.186,17.38,-43.768,-57.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.395000000000003,19.834,40.923,43.08,46.945,25.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.379,82.78,80.39,-0.465,-82.78,-82.78,-82.78,-21.125,0.0,0.0,0.0,0.0,31.861,23.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.635999999999999,23.871,10.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.122,82.78,1.615,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,43.873,35.95,14.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.861,82.78,11.004,-71.598,-82.78,-82.78,-32.773,0.0,0.0,0.0,0.0,51.485,43.539,20.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.797,-43.514,-33.18,0.0,0.0,10.986,25.575,52.851,38.618,16.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.47,9.271,-59.403,-82.78,-82.78,-44.968,0.0,0.0,0.0,29.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.149,82.78,70.797,-63.65800000000001,-82.78,-82.78,-40.712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.801,45.873,38.838,18.298,-41.018,-82.78,-36.246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.354,35.035,20.396,-58.635,0.0,0.462,0.0,20.505,39.079,8.046,59.062,44.742,23.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.671,0.0,0.0,0.0,0.0,-6.757,-57.691,0.0,0.0,33.856,23.393,0.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.78,0.0,0.0,0.0,0.0,27.714,0.0,27.451,17.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.514,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,16.642,0.4839999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.75,82.78,82.78,24.113000000000003,-69.648,-82.78,-82.78,-34.723,0.0,0.0,0.0,0.0,0.0,8.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.816,82.78,82.128,1.917,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.817000000000004,82.78,82.78,53.173,-25.262000000000004,-82.78,-82.78,-79.109,0.0,0.0,0.0,0.0,1.198,39.315,30.672,9.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.113,9.502,-5.763,-57.294,-72.781,0.0,0.0,0.0,4.394,43.872,31.255,10.619999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,82.78,19.629,-69.045,-82.78,-82.78,-35.326,0.0,0.0,0.0,0.0,50.562,42.41,20.418,-39.866,-22.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.96,49.648,40.066,17.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.433,0.0,0.0,0.0,-31.56,-67.36,-7.045000000000001,-68.894,0.0,15.893000000000002,51.332,37.367,16.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.375,-82.78,-82.78,-82.78,-21.591,0.0,0.0,44.498,10.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.247,82.78,33.898,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,0.0,8.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.367,82.78,82.78,-50.678,-57.919,-82.78,-78.554,0.0,0.0,0.0,0.0,0.0,6.23,-0.436,-6.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.459,-4.963,0.0,0.0,0.0,0.0,0.0,0.0,37.334,68.715,61.61,47.95799999999999,26.933,-33.539,-82.291,-63.344,-75.671,-15.086,0.0,0.0,0.0,0.0,0.0,0.0,27.42,65.428,47.713,-40.428,-4.982,-70.28,0.0,0.0,59.252,0.0,61.944,53.260000000000005,31.485000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.923,-82.78,-82.78,-82.78,-9.668,0.0,0.0,0.0,0.0,62.219,54.597,33.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.882,73.746,-4.546,-82.78,-82.78,-82.78,-17.045,0.0,0.0,0.0,0.0,59.34899999999999,46.964,26.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.807,23.851,-18.206,-56.058,-55.40500000000001,-50.449,0.0,0.0,0.0,0.0,31.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.307,82.78,46.735,-65.781,-66.473,-82.78,-54.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.492,82.78,16.759,-48.08,-49.111,-24.149,0.0,0.0,0.0,24.23,48.658,45.123,25.272,-35.521,-0.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-8.298,0.0,0.0,0.0,21.688,57.282,42.052,17.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.75,-82.78,-82.78,-78.621,0.0,0.0,0.0,0.0,0.0,18.656,13.708000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.759,82.78,82.78,43.86600000000001,-36.353,-82.78,-82.78,-68.018,0.0,0.0,0.0,0.0,0.0,22.153,18.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.144,82.78,65.969,7.774,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,37.743,26.697000000000003,6.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-56.114,32.416,82.78,62.018,-82.78,-82.78,-54.146,0.0,0.0,27.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.108,82.78,82.78,5.793,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.136,82.78,82.78,47.853,-32.893,-82.78,-82.78,-71.477,0.0,0.0,0.0,0.0,0.0,29.018,29.460000000000004,8.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.396,82.78,42.415,-37.7,-82.78,-82.78,-66.671,0.0,0.0,0.0,0.0,0.0,29.758,22.902,2.447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.675,82.78,60.987,-28.678,-82.78,-82.78,-75.693,0.0,0.0,0.0,0.0,0.0,29.766,28.072,6.848000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.78399999999999,82.78,51.299,-21.855,-82.78,-82.78,-82.516,0.0,0.0,0.0,0.0,0.0,36.672,36.695,15.813000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.653,77.716,-20.286,-69.103,-82.78,-82.78,-14.982,0.0,0.0,0.0,0.0,6.094000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.313,80.137,82.78,63.225,-0.443,-30.234000000000005,-35.936,-27.168,-82.78,-82.78,-10.59,0.0,0.0,0.0,4.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.484,82.78,82.78,10.391000000000002,-66.266,-82.78,-82.78,-38.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.799,82.78,53.987,-82.78,-82.78,-34.278,0.0,0.0,37.152,21.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.688,82.78,82.78,-17.402,3.46,-82.78,-82.78,-82.78,-8.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.941,82.78,82.78,34.048,-76.776,-82.78,-82.78,-27.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.323,82.78,82.78,33.666,-45.377,-43.193,-82.78,-82.78,-15.801000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.719,0.0,0.0,1.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.604,82.78,82.78,45.215,4.054,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.739,82.78,82.78,13.25,-71.639,-82.78,-82.78,-32.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.68,82.78,82.78,8.309,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.227,82.78,82.78,26.762,-80.744,-82.78,-82.78,-23.627,0.0,0.0,0.0,0.0,0.0,4.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.948,82.78,82.78,46.247,-58.218,-82.78,-82.78,12.199,-59.729,0.0,0.0,0.0,0.0,10.803999999999998,5.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.96399999999999,82.78,56.589000000000006,-49.18200000000001,-82.78,57.464,-72.676,-82.78,-5.879,0.0,0.0,0.0,17.051,4.634,-24.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.939,-3.314,-21.102000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.366,40.049,23.314,26.242,-0.49,24.759,13.503,31.821,1.965,9.988,16.246,36.232,17.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-35.984,-82.78,0.0,0.0,0.0,0.0,-63.057,0.0,0.0,10.717999999999998,8.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-17.732,0.0,0.0,19.51,13.769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.126,49.277,-22.92,-52.73,-82.78,-82.78,-28.72,0.0,0.0,0.0,0.0,17.108,12.232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.382,29.584000000000003,16.59,1.28,-20.775,-82.78,-37.978,0.0,0.0,0.0,14.239,2.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.988,82.78,82.78,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,27.893,30.673,36.916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.286,82.78,-34.159,12.804999999999998,-38.795,-75.476,-82.78,-52.971,0.0,0.0,0.0,0.0,21.755,21.264,5.799,-54.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.884,28.297000000000004,-8.639,0.0,0.0,0.0,-7.896,-0.602,-39.224,0.0,46.439,82.78,70.22,10.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.847,3.577,0.0,0.0,-55.801,-82.78,-82.78,-48.569,0.0,0.0,0.0,0.0,0.0,64.397,62.153000000000006,4.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.415,53.03499999999999,-47.66199999999999,-82.78,-82.78,-56.70900000000001,0.0,0.0,0.0,0.0,0.0,57.246,57.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.296,82.78,1.941,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,0.0,13.148,11.788000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.797,82.78,63.843,-9.571,-14.128,-80.246,-38.476,-82.78,0.0,0.0,0.0,0.0,27.505,26.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.587,35.323,18.235,20.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.304,82.78,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,0.0,7.470000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.043,82.78,81.256,-7.257,-82.78,-82.78,-82.78,-14.334,0.0,0.0,0.0,0.0,0.0,40.86,44.897000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.855,82.78,19.157,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,0.0,44.373,49.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.74099999999999,82.78,21.879,-73.972,-82.78,-82.78,-30.399,0.0,0.0,0.0,0.0,0.0,56.93300000000001,60.602,1.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.559,82.78,32.131,-65.049,-82.78,-82.78,-39.322,0.0,0.0,0.0,0.0,0.0,62.041,63.105,2.943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.911,0.0,0.0,0.0,0.0,0.0,0.0,16.627,-37.269,-82.78,-48.695,0.0,0.0,56.44,58.18900000000001,0.124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.875,82.78,11.141,-82.78,-50.313,-82.78,-54.057,0.0,0.0,0.0,0.0,21.897,35.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.308,82.78,62.31600000000001,-55.11,-56.76,-82.78,82.78,-54.42499999999999,-82.78,-30.201,0.0,0.0,0.0,0.0,13.962,-1.125,-5.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.172,15.002,0.0,0.0,0.0,-18.028,0.0,0.0,0.0,1.538,17.839,43.32600000000001,49.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.431,0.0,0.0,-20.6,-39.413,-17.734,-56.368,-25.894,-9.004,0.0,0.0,35.63,40.397,-16.548,-64.798,-3.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.298,53.844,38.756,53.2,27.626,16.419,-82.78,-64.352,0.0,7.148,42.103,59.141,40.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-78.158,-82.78,-82.78,-26.212,0.0,0.0,0.0,0.0,0.0,40.78,46.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.044,82.78,19.689,-71.715,-82.78,-82.78,-32.656,0.0,0.0,0.0,14.505,0.0,34.775,43.083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.136,82.78,66.269,-23.696,-82.78,-82.78,-80.675,0.0,0.0,0.0,0.0,0.0,0.0,9.849,29.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.949,82.78,46.053,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.93099999999999,82.78,82.78,19.19,-78.745,-82.78,-82.78,-25.626,0.0,0.0,0.0,0.0,0.0,51.442,59.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.931,82.78,14.818,-77.1,-82.78,-82.78,-27.271,0.0,0.0,0.0,0.0,0.0,29.295,38.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.213,82.78,74.706,-1.615,-82.78,-82.78,-82.78,-19.976,0.0,0.0,0.0,0.0,0.0,27.868,38.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.698,82.78,82.78,-2.969,-50.398,-74.001,-82.78,-59.783,0.0,0.0,0.0,0.0,29.057,41.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.002,-82.78,59.381,-82.78,0.0,0.0,0.0,0.0,32.669,41.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.782,-10.065,-53.953,-55.79999999999999,0.0,0.0,0.0,0.0,0.0,1.5989999999999998,14.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.089,82.78,82.78,-27.555,-55.798,37.068,-82.78,-82.78,-62.27,0.0,0.0,0.0,0.0,0.0,2.199,-2.447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.06,59.58299999999999,16.155,-66.018,-82.78,-9.009,0.0,0.0,0.0,1.208,52.172,56.058,-6.923,-52.88199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-31.978,0.0,0.0,0.0,0.0,0.0,0.0,44.525000000000006,45.391,47.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.561,43.782,0.0,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,46.255,59.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.932,82.78,15.91,-65.749,-82.78,-82.78,-38.622,0.0,0.0,0.0,0.0,0.0,54.485,65.325,1.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.072,79.085,8.665,-73.327,-82.78,-82.78,-31.044,0.0,0.0,0.0,0.0,0.0,38.068,44.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.44,82.78,47.696000000000005,-29.714,-82.78,-82.78,-74.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.697000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.114000000000004,82.78,82.78,25.178,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.248,1.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.656,82.78,82.78,23.542,-73.782,-82.78,-82.78,-30.588999999999995,0.0,0.0,0.0,0.0,0.0,62.53,75.271,12.256000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.667,0.0,0.0,0.0,-8.033,0.0,44.25,-82.78,-81.055,-54.02000000000001,0.0,0.0,0.0,34.414,53.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.353,56.95,-6.458,6.258,-45.856,-76.007,-59.758,0.0,0.0,0.0,9.828,57.103,59.608,1.277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.615,52.11900000000001,-12.928,-28.808000000000003,-58.056,-82.78,-82.78,-4.579,0.0,0.0,47.924,61.369,2.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.008,0.0,0.0,0.0,0.0,0.0,0.0,-24.148,-13.137,-52.212,0.0,0.0,0.0,41.077,58.912,1.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.50699999999999,64.291,-9.026,-62.524,-24.133,-82.78,-82.78,-8.687,0.0,0.0,0.0,0.0,13.811,43.12499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.519,82.78,44.315,-70.288,6.329,-82.78,-82.78,-41.127,0.0,0.0,0.0,0.0,0.0,12.096000000000002,32.147,20.499,-55.894,-16.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.42,40.753,-18.841,-82.78,-13.199,0.0,0.0,0.0,0.0,32.107,39.619,63.637,82.78,22.509,-22.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.299,0.0,0.0,0.0,-74.824,-82.78,-82.78,-29.547,0.0,0.0,0.0,0.0,0.0,52.917,72.087,15.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.907,0.0,69.723,28.737,-50.651,-82.78,-82.78,-53.72,0.0,0.0,0.0,0.0,0.0,57.135,76.08,15.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.31000000000001,33.154,-48.307,-82.78,-82.78,-56.06400000000001,0.0,0.0,0.0,0.0,0.0,63.048,80.309,19.557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.935,0.0,24.735,40.966,-35.221,-79.162,-82.78,-72.768,0.0,0.0,55.315,8.644,0.0,54.697,76.516,18.672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.011,-33.291,-72.834,-82.78,-50.20400000000001,0.0,28.746,0.0,0.0,0.0,3.546,41.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.712,82.78,43.218,-66.011,-82.78,-82.78,-38.36,21.997,-24.48,0.0,0.0,0.0,0.0,0.0,17.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.132,82.78,82.78,28.616,-46.014,-82.78,-82.78,-58.357,0.0,0.0,0.0,0.0,0.0,32.604,58.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.74,27.117,82.78,38.891,-43.899,-82.78,-82.78,-60.472,0.0,0.0,0.0,0.0,0.0,33.084,59.722,2.9840000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.495,82.78,56.587,-3.714,-71.648,-72.59,-36.799,-70.156,-12.912,0.0,0.0,0.0,37.791,60.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.502,82.78,42.819,-28.367,-74.084,-82.78,-82.78,-1.92,4.184,-4.657,0.0,0.0,28.321000000000005,60.190000000000005,0.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.44,78.921,17.794,-59.211000000000006,-82.78,-82.78,-45.16,0.0,0.0,0.0,0.0,0.0,23.422,49.586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.667,-1.267,-47.838,-3.07,-9.106,-29.981,-0.7460000000000001,0.0,0.0,2.442,3.32,38.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.665,82.78,42.82500000000001,-41.786,-76.116,-82.78,-69.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.305,6.721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.953,82.78,60.79099999999999,-43.372,-76.136,-82.78,-67.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.754,7.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.780999999999999,0.0,0.0,0.0,0.0,-12.951999999999998,0.0,0.0,2.365,-32.118,0.0,0.0,0.0,33.319,59.604,2.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.711,52.361,2.935,-43.316,-58.272,-79.888,-48.606,-14.681,0.0,0.0,0.0,69.48,71.433,11.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.23500000000001,39.272,-34.755,-79.234,-82.78,-73.162,0.0,0.0,0.0,0.0,0.0,4.542,32.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.419,82.78,30.599000000000004,-46.136,-82.78,-82.78,0.0,33.307,-1.171,-35.896,0.0,0.0,0.0,20.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.27,82.78,1.169,-44.32500000000001,-77.966,-24.926,-0.293,0.0,30.497,0.0,0.0,0.0,0.0,0.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.626,82.78,82.78,34.73,-78.449,-82.78,-82.78,-25.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.073,82.78,82.78,37.916,-31.19,-71.351,-82.78,-82.78,-1.83,0.0,0.0,0.0,0.0,0.0,24.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.67,82.78,82.78,-43.88,75.058,-82.78,-82.78,-14.789,-68.588,-17.658,0.0,0.0,15.283,44.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.721,82.78,34.922,-36.298,-69.657,-7.914,-82.78,-73.282,0.0,0.0,0.0,0.0,11.491,42.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.695,82.78,35.605,-33.69,-68.682,-82.78,-82.78,-1.998,0.0,0.0,0.0,0.0,13.847,41.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.16,-23.584,-64.548,0.0,0.0,60.948,-51.51199999999999,-16.317,0.0,0.0,12.963,42.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.501,65.787,3.4119999999999995,-34.067,-68.162,19.221,-82.78,-26.446,0.0,58.391,45.192,12.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.899,82.78,35.2,-70.067,-82.78,-82.78,-34.304,61.587,-29.377,-39.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.243,36.606,-57.702000000000005,0.0,0.0,9.018,-10.036,0.0,29.516,62.394,13.517,43.68900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.689,-62.757,0.0,0.0,-3.774,-23.707,-21.976,0.0,11.339000000000002,24.622,35.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.532,-67.439,0.0,62.84,-54.033,-22.952,0.0,57.06,18.65,23.038,42.284,-19.744,-21.503000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-32.436,0.0,3.193,71.024,13.294,13.586,24.825,41.80199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.069,-59.114,-22.538,-82.78,-79.43,0.0,0.0,0.0,0.0,4.55,35.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.763,82.78,68.884,4.79,-36.244,-79.6,-10.174,-77.734,-0.264,-53.596,-12.319,0.0,0.0,0.0,3.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.969,82.78,82.78,46.217,-55.801,-76.282,-82.78,-55.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4259999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.193,82.78,82.78,43.371,-27.252,-34.303,-52.985,-82.78,-72.611,0.0,0.0,0.0,0.0,20.121,47.31000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.654,82.78,82.78,7.903999999999999,-24.471,-50.317,-61.94,-82.78,-50.423,0.0,0.0,0.0,13.921,45.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-32.592,0.0,-17.615,0.0,0.0,25.093,23.568,44.394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.79299999999999,71.037,0.0,0.0,-82.78,0.0,0.0,0.0,16.075,53.93299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.225,0.0,7.742,-14.398,-64.966,-82.78,-81.451,-26.335,0.0,0.0,0.0,0.0,25.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.461,82.78,73.672,50.388,-19.405,-53.813,-81.627,-45.894,-28.398,-40.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.591999999999995,82.78,82.78,49.397,-52.962,-82.78,-82.78,-51.409,0.0,0.02,-0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.208,26.541,82.78,82.78,-82.78,-78.206,-64.163,0.0,47.153,0.0,25.494,59.81199999999999,6.162000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.084,66.566,-7.995,-54.889,-82.78,-82.78,64.213,82.78,-9.566,-52.363,8.606,56.924,73.537,12.137,-70.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.14,-49.886,25.611,42.334,44.169,-15.153,-54.866,-70.279,-44.04,22.777,37.808,-26.353,-82.78,-8.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-15.701,0.0,0.0,0.0,-19.838,0.0,0.0,0.0,0.0,25.536,37.808,-23.429,-47.06600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.78,68.408,49.976,-6.555999999999999,-12.988,-22.335999999999995,0.0,47.139,0.0,31.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.819,-67.984,-82.78,-82.78,-5.568,0.0,0.0,0.0,0.0,0.0,33.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.492,82.78,57.464,-40.806,-82.78,-82.78,-53.231,-10.334,0.0,0.0,0.0,0.0,0.0,0.0,25.057,12.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.746,-0.058,-7.017000000000001,-50.603,-32.846,-28.572,0.0,0.0,0.0,0.0,38.47,74.78,14.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.585,64.331,-32.824,-66.855,-82.78,-23.251,30.549,-82.78,31.486,0.0,0.0,0.0,0.0,35.257,20.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.85,-34.158,-65.042,35.782,59.44499999999999,-74.822,-31.155,0.0,0.0,5.948,49.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.495,82.78,59.099,-11.715999999999998,-55.222,-82.78,-74.074,-46.139,0.0,0.0,0.0,0.0,23.129,56.61699999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.289,-16.535,-36.888,8.471,-16.464,0.0,0.0,0.0,52.836,54.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-38.516,-11.874999999999998,-9.144,0.0,0.0,0.0,0.0,0.0,22.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.951,82.78,49.152,1.551,-77.364,-49.591,-31.426,-82.78,-28.77,0.0,0.0,0.0,0.0,19.814,8.284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.802,-50.297,-16.366,0.0,65.624,58.07899999999999,64.083,54.763,-1.789,-68.289,-49.098,-50.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-35.722,0.0,-29.316,-35.112,0.0,-0.1819999999999999,0.0,0.0,46.47299999999999,67.205,7.897,-18.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.665,0.0,0.0,0.0,-4.412,0.0,0.0,41.085,76.917,18.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.737,0.0,0.0,0.0,0.0,-35.158,-65.843,-31.695,-77.803,-47.289,0.0,0.0,0.0,44.784,77.136,15.811,-66.805,-47.477,-38.998,0.0,0.0,0.0,0.0,0.0,19.998,-15.38,-6.876,0.0,0.0,0.0,32.174,67.528,-21.863,-82.78,-6.315,0.0,0.0,46.591,69.972,11.025000000000002,-51.99399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.661,23.249,0.0,0.0,0.0,0.0,21.986,34.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.643,0.0,0.0,15.635000000000002,4.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.898,0.0,-76.914,-20.633,-82.78,0.0,0.0,-5.892,0.0,0.0,33.624,70.613,12.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.397999999999998,0.0,0.0,8.113,-27.251,-73.557,82.78,-40.099,-82.78,-75.88,-26.942,0.0,0.0,33.347,65.098,6.869999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.314,-6.38,-51.64600000000001,-82.78,25.277,-82.78,14.679,-16.337,0.0,0.0,37.447,72.47,12.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.492,22.026000000000003,-10.825,-44.683,-82.073,-77.976,0.0,0.0,0.0,0.0,40.969,68.999,8.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.011,0.0,36.681,75.711,2.076,-39.787,-72.964,-82.78,-74.4,0.0,0.0,0.0,0.0,31.251,64.917,6.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.157,-7.875999999999999,37.415,82.78,-82.78,-82.78,-72.525,-20.811,0.0,0.0,0.0,39.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.519,-23.095,8.666,82.78,19.938,-74.826,-60.347,-25.709,-25.126000000000005,0.0,0.0,0.0,5.817000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.189,82.78,12.619000000000002,-1.3089999999999995,-46.326,-82.78,-29.471,-25.663000000000004,-18.561,0.0,0.0,21.302,45.81399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.43,64.544,-9.046,-55.17600000000001,-82.78,0.0,68.1,-39.873,-35.914,0.0,0.0,15.713,49.591,-7.456,-51.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-13.453,0.0,0.0,0.0,0.0,0.0,0.0,31.523,58.261,69.018,6.04,-68.215,-49.142,-51.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.723,27.117,0.0,0.0,0.0,-8.565,0.0,0.0,0.0,31.444,45.975,75.297,13.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.588,0.0,0.0,0.0,0.0,-55.394,0.0,0.0,-82.78,-61.718,-20.292,0.0,0.0,65.673,65.842,7.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.299,42.938,-4.45,-48.06900000000001,-76.907,-82.78,-57.725,8.356,-9.299,0.0,0.0,0.113,40.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.06400000000001,82.78,71.045,-37.46,-79.386,-82.78,-70.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.836,14.865000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.366,82.78,76.701,-1.036,-45.5,-79.218,-82.78,-61.397,0.0,0.0,0.0,0.0,46.94,73.604,12.489000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.58,-12.762,-55.68599999999999,-14.979,-82.78,-17.49,0.0,0.0,0.0,0.0,0.0,20.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.536,-13.577,-57.895,-7.013,-0.15,0.0,0.0,0.0,0.0,0.0,19.482,46.415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.149,65.102,-10.782,-58.432,-82.78,14.81,-82.78,0.0,0.0,0.0,0.0,24.321,39.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.358,30.506000000000004,-12.463,-50.679,-29.597999999999995,-33.183,-15.41,-0.319,-28.886,0.0,0.0,0.0,12.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.48,82.78,82.78,-23.919,-78.773,-80.015,-81.725,-5.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.899,82.78,82.78,5.091,-49.346,-82.78,-82.78,-33.084,-21.94,0.0,0.0,0.0,56.386,42.416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.958,0.0,13.307,0.0,7.364,0.0,0.0,19.205,41.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-8.555,-56.946,-14.539,-9.936,0.0,-73.037,-18.405,0.0,0.0,29.948,49.36800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.171,-9.973,49.223,41.92700000000001,-82.78,-82.78,-63.659,-12.957000000000004,0.0,0.0,34.625,51.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.388,77.726,-4.263,-51.504,-82.78,-82.78,-45.124,0.0,0.0,0.0,0.0,0.063,23.122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.661,82.78,82.78,35.143,-12.808,-57.752,-82.78,-82.78,-33.811,0.0,0.0,0.0,0.0,0.0,4.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.173,82.78,74.496,-37.358,-82.78,-82.78,-67.013,0.0,0.0,51.898,-57.757,0.0,0.0,0.0,5.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.016,78.045,-7.515,-52.158,82.78,-67.71,-82.78,20.65,21.113,0.0,0.0,38.349,50.721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.125,-7.205000000000001,-64.052,-82.78,-38.447,0.0,0.0,0.0,0.0,0.0,29.354,45.286,-12.167,-70.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.766,-5.304,0.0,0.0,0.0,0.0,0.0,74.013,-17.064,75.753,55.879,52.237,-8.744,-82.78,-71.344,-82.643,-15.393,0.0,0.0,0.0,0.0,0.0,0.0,19.488,0.0,0.0,0.0,0.0,-24.141,0.0,-6.574,0.0,34.69,54.792,63.718,53.735,-6.226,-82.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.575,0.0,0.0,-15.828,0.0,0.0,51.965,-9.42,0.0,0.0,32.411,47.841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-46.289,0.0,-33.75,0.0,0.0,-15.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.678,73.802,-36.685,-82.78,-82.78,-67.685,0.0,82.78,-61.784,-30.341,0.0,0.0,0.0,1.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.624,-10.821,-57.911,2.414,-3.742,0.0,75.829,42.464,-21.699,-26.948,50.19,54.023,-6.983,-82.78,-71.517,-9.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.383,37.664,19.158,0.0,0.0,0.0,0.0,0.0,30.243,38.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.336,0.0,0.0,0.0,0.0,0.0,0.0,22.479,24.271000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.253,0.0,0.0,33.542,29.097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.699,-35.426,-15.118,0.0,0.0,0.0,42.345,38.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.526,-30.569,-77.285,-82.78,-52.414,-26.882,0.0,0.0,0.0,0.0,2.869,14.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.358,82.78,78.685,-37.495,-82.78,15.972,-82.78,-36.475,-48.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.80899999999999,-10.563999999999998,-54.88400000000001,0.0,8.736,49.359,-60.131,-4.523,0.0,25.411999999999995,46.301,45.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.767,82.78,-6.351,-60.229,-82.78,-82.78,-37.791,0.0,0.0,0.0,0.0,43.02600000000001,42.48499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.594,41.804,54.664,-31.87,-65.745,-77.623,-68.009,0.0,0.0,0.0,9.676,40.772,32.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.29,-2.069,28.742999999999995,-82.78,-48.606,0.0,0.0,0.0,51.452,48.16299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.784,82.78,-1.197,-44.421,-16.177,-82.78,-76.226,-46.49199999999999,0.0,0.0,0.0,43.791,42.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.981,47.844,-20.714,-77.295,-16.49,40.312,-37.275,-71.571,-12.832,0.0,0.0,0.888,11.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.04,82.78,82.78,-26.683,-77.83,-82.78,-82.638,47.51,-52.873000000000005,0.0,5.381,0.0,0.0,0.0,3.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.087,82.78,82.78,-26.42,-23.68,-58.871,39.219,-49.124,-23.13,-30.532,-36.066,0.0,0.0,2.627,5.774000000000001,-8.558,-0.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.823,48.92900000000001,37.226,-21.92,-82.78,-9.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.315,-0.415,-73.386,0.0,0.0,0.0,50.016,37.107,-23.226,-73.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.763,30.175,-82.78,-10.634,29.478,39.776,23.832,-33.51,-70.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.136,55.222,-58.531,-16.305,0.0,0.0,-9.721,-7.099,0.0,0.0,2.597,49.465,36.025,-22.214,-75.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.782999999999998,-13.099999999999998,29.413,5.022,25.152,16.142,-28.199,-27.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.068,18.028,-29.84,-30.135,-14.08,0.0,0.0,9.384,5.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.561000000000003,0.0,0.0,0.0,0.0,30.949,68.981,48.315,-12.012,-82.78,-70.143,-0.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.455,33.085,-20.54,-71.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.379,38.138,20.236,-72.214,-32.124,0.0,0.0,0.0,0.0,69.881,58.574,68.384,45.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.939,-53.681,-82.78,-82.78,13.968,-54.295,0.0,0.0,0.0,42.739,27.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.264,82.78,62.062000000000005,-20.45,-50.453,-14.291,-82.78,-77.33,-24.627,0.0,0.0,0.0,52.766,32.642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.977,-8.045,-48.901,-80.369,0.0,0.0,0.0,0.0,0.0,0.0,10.081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.555999999999999,82.78,82.78,-25.335,-75.444,-82.78,14.797000000000002,-34.561,36.936,50.307,-42.50899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-53.22099999999999,0.0,0.0,0.0,0.0,0.0,0.0,3.945,52.14300000000001,30.678000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.738,-23.629,-5.89,32.022,0.0,0.0,0.0,0.0,0.0,33.828,34.743,15.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-37.103,-82.78,-82.78,-67.268,0.0,0.0,0.0,0.0,0.0,53.08299999999999,26.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.027,82.78,49.429,-52.331,-82.78,-82.78,-52.04,0.0,0.0,0.0,0.0,0.0,42.075,25.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.909,72.159,-18.137,-55.478,-82.78,-43.73599999999999,-28.763000000000005,0.0,0.0,0.0,0.985,56.573,35.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.015,82.78,45.895,-10.838,-55.612,-74.711,-81.381,-47.388,0.0,0.0,0.0,0.0,8.557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.432,82.78,82.78,-33.004,-82.78,-82.78,-71.367,0.0,46.795,-52.077,0.0,0.0,0.0,4.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.861,-1.47,-47.876,11.734,-13.059,4.574,-5.091,0.0,0.0,9.463,67.929,41.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.829,66.446,-15.593,-60.298,-82.78,-82.78,-28.48,0.0,0.0,0.0,0.215,61.357,37.409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.414,62.153000000000006,-21.944,-68.828,-82.78,-82.78,-13.598,0.0,0.0,0.0,21.86,69.567,43.296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.728,70.098,-17.58,-80.218,-82.78,-82.78,-6.573,0.0,0.0,0.0,0.0,47.392,27.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.549,82.78,82.78,-33.206,-82.78,-82.78,-71.165,0.0,0.0,0.0,0.0,0.0,42.745,22.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.301,82.78,29.788,-22.985,-69.094,-82.78,-82.78,-12.292,0.0,0.0,0.0,0.0,10.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.316,42.752,39.968,-60.025,-58.96300000000001,-4.483,-0.827,-13.262,0.0,0.0,0.0,20.34,8.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.915,-13.245,51.211000000000006,-82.78,12.4,35.395,-55.145,0.0,0.0,24.767,75.345,49.073,-11.76,-76.473,-57.565,-20.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.392,53.568,71.961,46.779,-13.305,-76.024,-57.353,-69.761,-32.51,0.0,0.0,0.0,0.0,0.0,0.0,15.992,41.33,1.327,-22.958,0.0,-7.965,-34.345,0.0,0.0,0.0,39.448,76.886,51.664,-7.141,-75.198,-56.329,-48.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.880000000000004,49.47,74.473,49.963,-9.227,-55.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.185,-73.01,48.127,10.518,-30.799,0.0,0.0,43.846,82.78,57.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.61,-70.597,-75.004,-60.42799999999999,0.0,0.0,0.0,30.047,39.497,25.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-14.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.866,12.653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.932,78.895,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,16.735,4.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.307,75.569,82.78,-67.914,-25.895,-18.933,-82.78,-38.956,0.0,0.0,39.649,69.53,44.55799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.31,74.503,-8.918,-53.949,-82.78,-81.905,-42.379,0.0,0.0,0.0,46.40200000000001,77.127,51.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.222,-2.293,-46.64,-80.363,-80.951,-59.684000000000005,0.0,0.0,0.0,42.681,77.574,53.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.86,-24.402,-81.656,-82.78,-81.093,0.0,0.0,0.0,0.0,24.195,54.925,35.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.96,82.78,41.192,-27.409,-82.78,-82.78,-76.962,0.0,0.0,0.0,0.0,13.436,16.071,6.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.106,82.78,82.78,-11.092,-79.65,-82.78,-82.78,-13.629,0.0,0.0,0.0,0.0,0.0,14.010999999999996,2.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.285,82.78,82.78,56.221,-43.357,-82.78,-82.78,-61.014,0.0,0.0,0.0,0.0,43.562,75.437,49.783,-10.956,-49.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.090000000000002,47.054,0.0,0.0,0.0,-82.78,-76.442,-36.322,0.0,0.0,44.095000000000006,66.732,41.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-42.305,-77.069,-49.836,0.0,0.0,0.0,59.26299999999999,64.328,71.369,47.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.78,-63.85,-82.78,-82.78,-18.741,0.0,0.0,0.0,46.78,75.877,49.215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.19,67.487,-20.154,-77.169,-82.78,-82.78,-7.048000000000001,0.0,0.0,0.0,36.429,56.3,35.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.462,41.7,-16.821,-74.057,-82.78,-82.78,-13.493000000000002,0.0,0.0,0.0,26.243,25.644,15.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.85,82.78,82.78,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,0.0,14.91,4.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.253,82.78,67.658,-29.251,-82.78,-82.78,82.78,-82.78,-61.24100000000001,0.0,0.0,27.087,47.921,26.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.856,59.572,-36.101,-82.78,-82.78,-68.27,0.0,0.0,0.0,0.0,25.064,38.703,14.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.284,-25.006,-75.004,0.0,24.251,-26.989,0.0,0.0,0.0,41.69,52.113,29.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.341,74.71,34.005,-74.98,-82.78,-82.78,-29.391,0.0,0.0,0.0,36.755,55.474,31.922000000000004,-29.988,-10.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.144,-53.544,-33.244,0.0,0.0,19.55,53.857000000000006,52.03699999999999,28.637,-33.088,-15.719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.041,0.0,0.0,0.0,0.0,0.0,24.098,47.691,27.072,19.814,7.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.603,-82.78,-82.78,-62.768,0.0,0.0,0.0,0.0,0.0,0.0,1.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.111,82.78,82.78,65.332,-42.589,-82.78,-82.78,-61.781,0.0,0.0,0.0,0.0,41.13,61.99600000000001,40.419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.69,73.314,-31.007,-82.78,-82.78,-73.363,0.0,0.0,0.0,0.0,40.556,49.917,30.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.164,14.601,82.78,-54.392,-82.78,-82.78,-49.979000000000006,0.0,0.0,0.0,49.803,64.796,39.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.082,7.940999999999999,-50.641,-82.78,-82.78,-53.73,0.0,0.0,0.0,40.809,54.735,33.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.582,82.78,12.101,-44.8,-80.163,-79.863,-64.889,-0.2169999999999999,0.0,0.0,36.938,42.962,22.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.629,61.496,-0.355,-55.106,-82.78,-82.78,0.0,0.0,0.0,0.0,27.843,8.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.667,82.78,82.78,-15.69,-80.523,-82.78,-82.78,-8.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.528,35.889,-82.78,37.655,-43.05799999999999,0.0,0.0,60.034,62.152,53.917,31.816,-29.687000000000005,-28.614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.626000000000001,0.0,-82.78,-0.894,0.0,-39.662,0.0,0.0,65.398,64.364,48.38900000000001,24.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-16.41,-80.429,-82.78,-82.78,-7.533,0.0,0.0,0.0,54.792,56.437,45.374,24.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.171,45.014,-18.831,-82.78,-82.78,-82.78,-2.76,0.0,0.0,0.0,52.288,54.44899999999999,44.395,22.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.528,48.13,-12.34,-79.411,-82.78,-82.78,-12.62,0.0,0.0,0.0,37.917,39.668,25.63,2.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.883,73.72,-14.083,-82.78,-82.78,-82.78,-7.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.799,82.78,82.78,19.458,-65.251,-82.78,-50.127,-22.479,-11.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.744,73.107,-17.569,-82.78,0.894,1.518,-41.28,0.0,0.0,44.345,39.549,31.581,9.121,-48.95700000000001,-82.78,-6.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.075,-13.438,0.0,0.0,0.0,0.0,0.0,50.172,62.609,49.788,36.838,15.785,-42.392,-82.78,-68.184,-46.12899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.707,19.74,-31.658999999999995,60.727,54.131,47.47599999999999,26.528,-32.686,-82.78,-67.001,-27.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.561000000000002,-8.915,-6.176,0.0,0.0,0.0,0.0,0.0,32.375,65.545,51.209,43.995,21.478,-37.631,-82.78,-35.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.78,0.0,0.0,0.0,0.0,58.729000000000006,68.307,54.238,40.789,20.486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.995,-71.866,-82.78,-82.78,-1.51,0.0,0.0,0.0,70.246,40.629,6.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.151,82.78,14.015,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.662,66.988,53.284000000000006,44.008,18.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.886,8.11,-58.792,-80.433,-82.78,-47.92600000000001,0.0,0.0,0.0,58.697,42.592,26.406,3.5610000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.104,47.19,-17.269,-82.78,-82.78,-82.78,-4.322,0.0,0.0,0.0,53.925,41.93200000000001,34.804,14.250999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.741,18.896,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,0.684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.908,82.78,82.78,70.396,-1.53,-77.227,-82.78,-82.78,-25.614,0.0,0.0,0.0,76.107,57.977,41.538,18.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.92,33.079,-40.982,-81.278,-82.78,-64.891,0.0,0.0,0.0,0.0,57.709,28.819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.063,82.78,5.177,-82.78,-82.78,-82.78,-21.591,0.0,0.001,-0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.2,-9.126,0.0,0.0,0.0,24.013,59.759,46.886,39.097,17.615,-43.67,-82.78,-19.276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.278,14.688,0.0,0.0,1.094,0.0,0.2419999999999999,0.8429999999999999,0.0,63.09000000000001,49.678,36.612,15.597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-55.903,-73.489,-82.78,-57.758,0.0,0.0,0.0,64.693,51.677,44.575,24.268,-37.713,-25.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-31.901,-55.777,0.0,0.0,0.0,0.0,0.0,75.072,55.63900000000001,43.406,18.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-46.814,-49.919,-32.346,0.0,0.0,0.0,18.532,8.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.957,82.78,-20.752,-67.171,-82.78,-82.78,-16.448,0.0,0.0,0.0,32.047,8.726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.621,82.78,37.375,-71.318,-82.78,-82.78,-33.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.702,-0.7810000000000001,0.0,0.0,0.0,0.0,50.153,37.563,29.433,6.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.3549999999999995,-58.795,-0.405,-9.051,0.0,0.0,2.169,49.582,36.557,22.982,2.763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-46.685,0.0,0.0,0.0,-16.377,0.0,0.0,36.288,22.517,12.486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.524,0.0,0.0,-78.702,0.0,15.347,19.841,26.099,14.852,5.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.044,22.749,-55.576,-78.673,-82.78,-52.901,0.0,0.0,0.0,28.361,18.999,5.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.749,82.78,62.901,-2.142,-48.578,-71.351,-82.78,-65.079,0.0,0.0,0.0,31.248,7.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.977,82.78,27.898,-36.253,-82.78,-82.78,-28.177,-4.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.954,-35.561,0.0,0.0,41.348,29.050999999999995,20.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.64,82.78,17.444,-63.672,-82.78,-82.78,-40.699,0.0,0.0,0.0,51.297,38.63,25.246,4.904,-25.82,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-51.048,-29.143,-3.390000000000001,0.0,-24.232,0.0,0.0,57.996,42.138,33.275,10.21,-53.277,-82.78,-23.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.249,-0.375,25.051,18.932,21.428,56.599,42.00699999999999,34.203,12.418,-50.933,-82.78,-81.729,-10.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.397,24.99,0.0,0.0,12.445,0.0,0.0,0.0,14.291,60.723,44.903,30.708,9.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.127,-51.092000000000006,-76.07,-82.78,-56.86200000000001,0.0,0.0,0.0,56.346,26.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.291,82.78,44.399,-73.146,-82.78,-82.78,-31.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.245,82.78,82.78,26.744,-56.61800000000001,-82.78,-82.78,-47.75299999999999,0.0,0.0,0.0,50.996,38.471,31.116,10.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21,82.78,28.685,-47.494,-73.502,-82.78,-66.155,0.0,0.0,0.0,55.718,39.437,24.938,4.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.453,40.825,-36.055,-62.63999999999999,-82.68,-68.513,0.0,0.0,0.0,23.876,18.286,8.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.662,82.78,30.616,-46.076,-71.599,-82.78,-69.476,0.0,0.0,0.0,16.37,14.774,6.454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.836,8.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.826,27.737,7.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.655,82.78,42.187,-82.78,-82.78,-82.78,-21.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.989,82.78,82.78,-36.587,-67.054,-82.78,-82.78,-0.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.628,-24.07,0.0,0.0,0.0,0.0,0.0,0.0,23.992,15.93,0.816,-6.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.038,29.562,22.223,15.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.436,37.615,29.314,21.447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.78,-70.832,-46.62,0.0,0.0,22.298,30.911,17.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-48.366,-23.436,0.0,0.0,0.0,0.0,0.0,36.591,16.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.741,82.78]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.182643672114924,15.712857995433817,22.18030319600782,68.15760121020493,15.63005514996524,36.52487810566587,54.64241217892881,58.82938556987655,29.394331429495185,1.9485817159038687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.5986705885928,34.53489496702772,48.34057266929195,1.9071802931695827,103.7709693038684,37.10517673579399,134.7405909328108,92.6597776385733,48.92087129942006,4.1876521027958455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.88314433007978,92.9916677322957,123.5465964220471,52.36194036930255,93.11587200049856,92.86746346409284,75.86912522835183,65.87780811242678,34.57629638976201,2.7365661715515155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.695164440311856,139.0524473038095,197.4257385117608,233.8678137719581,247.7562943196909,241.2053675618002,212.1850063606098,162.64175629647926,88.6384099385627,17.41235246308386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.00201238062964,147.2607883947678,207.2100485140144,243.52791950600889,256.79402128903115,247.71489289695663,216.62106699981135,165.12923521977694,89.46779581694463,16.998338235741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.15493325563112,123.5051949993128,193.6113779254216,173.50386071352054,196.1402582714536,202.3178935128876,203.10587796853525,154.10152511179854,83.41436484371349,15.588653727230954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94291771127876,52.56962619482208,187.84843562317857,215.45979102770704,192.94827644982493,184.7392566470185,155.71821673397997,79.60068296922243,42.03873315965509,4.47746206193585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.89582914601545,125.66146254073622,33.16661188125195,43.69750491641895,97.80101988795394,113.30619205786822,92.82538332951044,60.15626723291802,31.92321177552716,3.689477606288204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.38831649999407,127.15327118286676,68.15760121020493,144.98031658514157,113.55527930612205,53.02572055674733,67.99199551926779,56.88080385397269,29.47713427496376,13.92988197046709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.66277368862459,63.43173061186337,102.19567910442122,175.1626324702844,101.65610318517928,132.75060779417262,134.82339377827935,108.78732857319808,60.695164440311856,10.655097303369852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83139825901156,147.9238898703645,207.0437641112292,242.65713220489263,255.7576282969778,247.7562943196909,218.81805725212092,170.35328031462615,101.11720597778546,24.916869367559336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.731557432365214,140.21304456406568,196.76263703616408,238.59436308214777,253.18734652821152,247.54928720601947,219.3569544595148,166.08282536636173,98.75461003453871,24.54357785110265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.40535448117184,138.63775436461853,195.22806954760307,180.0961888941455,199.91321743505847,181.7956833617955,164.05144080498928,130.88482892373733,77.65210125331856,18.78063554885962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.165277903965052,59.6173700255242,108.04074554028472,137.725565640768,157.7910027180867,144.8147108942044,85.65343523060547,69.73357012150022,39.34424712268597,6.42604377783972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266780494870403,35.612689381815365,165.41972389076506,206.21505694469536,238.1796701429568,236.2724898497872,211.06581052308783,164.79802383790263,96.05944528572152,24.294490602848835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93290084991692,127.65076696752628,180.0547874714112,152.2778263759456,178.97631434477543,233.0384278935761,140.8347446169281,64.34391933571386,36.027382321006336,6.508846623308291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.79800100850411,136.60569109139797,199.41572165039892,243.0304237213493,252.27515780436104,245.807712603787,218.27916004472712,171.7629648231362,100.57830877039164,26.201670896018413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.022046103353325,139.7155487794062,202.15160911010236,239.4230702486816,254.34862250031583,247.96398014521048,222.54961499299156,174.25044374643392,102.36128479535836,27.031056774400348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.42171375050152,146.6804897646397,205.7175611600358,240.8741561799259,263.88384525431564,257.12591138275354,228.519564408906,174.78934095382772,107.54324975562515,29.47713427496376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.21903635566291,143.23942069475723,200.2865089515152,234.5309152475548,247.3416013804999,239.92056603334112,213.88450082825983,168.65310713512798,102.19567910442122,27.4871511363256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.542243873815746,41.41703310679269,62.72654900168429,35.820375207334905,103.85377214933696,27.694158249997034,28.896835644835644,0.4146929391909662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.25676363350856,44.816700753940886,126.65645411005532,135.27948814020462,255.38501549236923,249.87048172653192,118.07414279079218,102.44408764082692,59.57596860278992,13.22537907213612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.246746772146718,44.73389790847232,51.989327564693966,129.3923415697587,273.0043750691245,268.40270873898584,239.54727451688444,189.09251444075147,114.09417651351586,32.337904714718135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.40668845845876,150.61905461918172,209.90453455098356,245.43442108733032,260.2350903589136,253.93392956112493,227.4417699941184,180.3031960078169,112.93290054141154,33.08380903578339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.1726265022477,143.9439235930882,200.2444288169328,234.69719965034,248.8340887344785,242.03475344018213,217.32556989814236,173.42105786805195,108.4140370567414,31.96461319826145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.2414105544937,99.12722283914732,114.259782204453,169.6066972817128,189.88049889639916,181.9619677645808,165.66813242717078,121.84642324254897,74.62572512262703,21.3095158948916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.40835022271776,120.10552735216464,116.37396961129402,216.1649726378861,228.06347004698077,165.46112531349934,22.968287651655466,160.8594589833606,95.02305229366812,26.740568103412244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.552260735177589,23.42438201358072,35.32287942267536,54.60101075619452,43.11720628629084,29.93322863688901,30.347921576079976,11.774293140891787,6.052752261383039,0.1242042682028589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.48949130392732,149.25077153340595,207.7903471441425,243.983335156086,258.742603004935,252.98033941454008,228.89285592536268,183.95195090321891,113.22338921239964,35.861776630069194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.04842223404484,143.81971932488537,201.24009909809996,235.73359264239335,250.16097039752,245.0197281481394,220.642434699822,141.62272907257574,94.23506783802048,35.612689381815365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.31452432557252,62.31253477434142,106.09216382438083,107.37764406468804,138.13957986811087,130.47013598454637,117.78365411980408,84.74124650675496,51.989327564693966,14.924873539786166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.44808988119304,150.4527702163965,213.2213993526632,249.78767888106333,265.21072691735714,260.6083818753703,234.0748208856295,188.67782150156052,117.49384416066408,39.220042854483104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.69649841759876,146.47280393912018,203.18868081400385,238.09686729748825,252.31655922709527,248.4193957952876,224.95429107082063,182.0861720327836,117.45176402608166,39.96594717554836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19900263293921,59.16127566359894,138.76195863282138,172.42606629873288,196.76263703616408,192.7405906243054,166.04142394362742,47.5532669254924,34.369289276090576,22.677798980667355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.69383046302495,142.0781447226529,199.2501159594618,259.61339030605126,259.40638319237985,237.6821743582973,193.2794878316992,121.9713062225999,42.9095204607713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.25276139314245,131.3402445738145,196.472148365176,262.43275932307137,221.76163053734388,249.2901830964038,244.72991818899936,190.0875060100706,73.46444915052271,35.737572361866334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.23506814652587,48.09216413288623,36.23506814652587,54.60101075619452,36.1515865892092,150.95094471290412,137.4764783925142,99.7910030265921,34.65909923523058,4.767950732923958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6944860369691264,17.41235246308386,27.238063888071785,97.46912979423156,117.3275597578788,54.64241217892881,79.14458860729717,34.49349354429344,20.93690309028302,39.427049968154535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163943926678144,16.334558048296213,63.3489277663948,124.08549362944092,113.80368784252776,142.368633393641,155.59333375392902,187.64142850950716,121.30752603515512,43.531220513633706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.764276279529946,34.94958790621869,65.38031232776724,243.4858393714265,91.3749761101142,90.87748032545468,103.14859053915792,77.61069983058427,1.9071802931695827,40.4634429602079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01469750507067,97.8424213106882,211.4798247504307,252.44144220714628,266.4955284458162,265.21072691735714,240.99836044812875,196.18165969418789,126.9876654919296,47.88447830736671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006342407967832,80.71987880674436,161.10786751976633,220.72523754529053,255.6748254515092,270.3098890321554,264.6711509981152,240.62574764352016,196.67915547884743,131.34092328566257,50.33055580793011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.130546676170689,77.8177069442557,155.26212237205473,211.2728176367593,245.43442108733032,260.0694846679765,256.13091981343445,240.8741561799259,190.87549046571823,126.73857824367578,48.7966670312172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.996325546605988,81.79767322153202,161.1492689425006,224.33259101795824,251.4878520605615,265.2521283400914,222.8394249521316,211.3142190594936,161.97865482088255,127.8998542157801,27.61135540452846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1656056909371452,45.43840080680329,104.01937784027412,147.0123798583621,167.3683056066689,197.54994277996363,209.07582738444967,139.05176859196138,122.3025176044742,86.68982822265885,29.394331429495185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.989983138638156,73.21604061411699,146.80469403284258,205.7175611600358,241.6207392128393,256.5456127526254,252.6070478980834,230.34394185660705,186.19034257826283,119.15193720557984,46.06077957151378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.90350583977557,15.463770747179993,49.04575427947103,68.61369557213018,73.17463919138271,88.59700851582842,56.42538820389554,48.962272722154346,52.113531832896825,19.36093417898773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2019986829905092,53.48181491867259,95.147256561871,123.17330490559044,186.27314542373145,212.84810783620648,166.53891972828697,206.00804983102392,77.73490409878714,26.616363835209384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.747917010200268,27.155261042603207,58.53957561073655,103.19067067374029,142.82472775556624,276.23843702533554,266.7032142713357,242.9883435867669,199.70621032138703,134.7405909328108,54.351923507940704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193994510763677,83.04175203910492,160.6103717351068,216.2063740606204,250.16097039752,262.2257522093999,257.043108537285,235.0698124549486,193.1138821407621,130.47013598454637,52.90083757669637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.1990029414446,31.59132168180477,132.1696304521964,159.7395844339906,247.0517914213599,260.0280832452422,255.42641691510352,233.2047122963614,191.41438767311203,129.5165458379616,50.289154385195815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5188634846701365,16.790652410221465,82.62705909991395,77.73490409878714,107.33624264195376,147.34359124023638,120.1469287748989,153.27213923341657,75.53723513462944,23.54858628178357,0.0414014227342863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.155588829575301,1.0777944147876506,12.976291823882296,84.16094787662686,58.41537134253368,134.78199235554507,146.22439540271446,96.80602831863486,10.613695880635566,49.750257177802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966274962520451,93.77897347609525,177.52590712537923,237.8063786265001,275.36764972421935,289.090524581015,273.4190680083155,249.82908030379764,205.7175611600358,141.20803613338478,59.70017287099277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.837062263636671,91.95527474024232,169.06780007431897,224.12490519243875,257.5406043219445,270.8901876622835,265.2521283400914,241.99335201744788,199.83041458958988,136.7719754941832,57.58598546415176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.530214323318887,83.24875915277634,130.59434025274922,180.38599885328549,218.81873596396903,218.9429402321719,219.0257430776405,131.2995218629283,91.9966761629766,126.11687819081337,55.2641122317912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.011350838648752,51.20134310904632,115.04776666010063,137.35227412431132,167.3683056066689,163.3469379066583,201.57131047997424,149.8310701635341,75.66211811468041,23.672790549986438,23.465783436315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.85208755567944,63.0170376726724,84.9068521976921,140.66913892599095,195.35295252765408,192.65846649068493,177.2768198771254,153.4798250589361,148.42138565502407,86.150931015265,19.983312943698238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.840736717030686,37.93456261417592,99.99801014026352,103.19067067374029,129.14325432150488,157.1693026652243,182.50018626012653,161.10786751976633,142.7005234873634,103.4804806328803,32.130218889198595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490825589719616,93.44776209422096,167.57531272034032,220.642434699822,250.57566333671093,271.2220777560059,263.2621452014533,236.8527884799153,190.99969473392107,124.95628093055714,54.26912066247213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.23172148010395,100.1222144084664,180.59368467880503,238.6771659276163,274.2070524639631,287.88852589802445,282.2497878639843,231.46313769412896,212.5168964543322,134.90619662374792,64.75793356305674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.692824272710126,91.54058180105136,156.21571251863952,239.09185886680729,270.8901876622835,282.4153935549215,274.331256732166,244.6885167662651,190.3359145464763,126.73857824367578,54.47680648799167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.93690309028302,9.369617063062666,183.0390834675203,80.18098159935055,98.1736326925625,135.4036924084075,289.6294217884088,258.452793045795,213.2213993526632,143.19801927202295,64.509525026651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.175294765326896,103.1071891164236,179.18400017029495,232.3339249952452,264.6711509981152,277.44043570832605,272.9215722236559,248.0881844134133,206.7539541520892,143.57131078847962,64.75793356305674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.58497927383694,108.9943356868695,188.4287342533067,246.5128942139661,281.25479629466525,294.60437963500425,287.8464457634421,262.5569635912742,210.77532185209975,147.55127706575593,67.5773025800768,3.4410690698824866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87546794482505,106.34125107263468,184.7806580697528,239.0497787322249,270.2684876094212,271.9679820770712,266.37132417761336,241.99335201744788,198.08883998735743,138.26446284816186,62.270454639759045,2.363274655094836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.46077500563408,95.60335092379626,181.0497790407303,236.3552926952558,267.65680441792057,278.269821586708,274.53826384583743,237.88918147196864,195.8090468895793,135.5278966766103,60.77796728578043,2.1141874068410145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.66277368862459,105.0143694095932,180.0961888941455,235.1946954349996,267.36631574693246,281.5452849656533,276.7359328099951,252.6070478980834,210.23642464470592,142.0367432999186,64.75793356305674,3.731557740870593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.340900456264045,90.25510156074417,180.0547874714112,209.4898416117926,264.4641438844438,274.5803439804198,268.0294172225291,243.65212377421173,199.37432022766467,102.11219754710451,62.31253477434142,3.150580398894379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.11886805054984,102.15359896983882,138.4307472509471,160.23708021865014,170.2290760464233,249.41438736460665,269.563305999242,166.33191261461553,196.76263703616408,133.4965121152379,61.60735316416236,2.819369017020088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.26310604147639,79.89049292836243,154.06012368906423,229.1412644617685,262.7232479940594,209.4484401890583,229.01706019356556,197.9232342964203,179.88850306862594,130.59434025274922,62.47814046527857,3.5238719153510587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.48581715903869,69.56728571871497,69.77497154423452,39.67613721640836,106.8387468572942,144.897513739673,269.4391017310392,245.2688153963932,203.7268993095495,142.16162627996957,63.9292263965229,4.601666330138709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140235750560443,109.40902862606048,182.62506924017748,177.069812763454,266.5369298685505,276.32123987080416,272.1342664798564,249.12457740546665,207.45845705042012,145.60269534985204,66.54090958802347,5.431052208520642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.46711741360191,109.16062008965476,178.97699305662357,228.10487146971505,264.58834815264663,276.98434134640087,269.60470742197634,214.0921866537794,204.8467738589196,139.6327459339376,66.37530389708631,5.389650785786355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.052424474410948,107.12923552828232,156.6304054578305,169.64809870444708,217.53325572366188,242.4908478021074,216.78735140259664,210.8167232748341,179.88850306862594,88.38932269030887,42.37062325337748,2.1141874068410145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311856370998704,17.993329805060075,28.4407412829104,53.60601918687544,28.7305512420504,19.07112421984773,65.42171375050152,90.62839307720088,6.882138139764973,51.2841459545149,24.33589202558312,0.0414014227342863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163943926678144,53.39833336135592,85.44642811693404,80.05677733114767,119.81503868117647,97.46912979423156,91.6647860692542,100.0808129857321,96.43273680217818,29.76694423410376,13.764276279529946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.099162114798248,21.600004565879708,80.6370759612758,116.788662550485,197.13524984077264,270.5582975685611,218.48684587024667,212.35061205154696,198.586335772017,86.68982822265885,41.62471893231223,2.4874789232976946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.85676819938827,40.00734859828265,122.88349494645044,194.9382595884631,276.98434134640087,288.3446202599497,285.3175654174101,263.4277508923904,220.2691431833653,80.84408307494724,40.79533305393029,3.3582662244139136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.94591345282467,133.04041775331262,210.73392042936547,266.08083550662525,296.5943627736424,307.0003728287584,301.735605023023,273.5432722765184,226.7779898066736,159.4497744748506,74.62572512262703,8.125538245489768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.407016245430846,128.2724670203887,200.36931179698377,249.5806717673919,276.860137078198,284.4467781162939,282.33259070945286,254.51422819125295,209.94593597371784,148.04877285041547,71.93056037380981,7.7529254408811905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.86811903803702,124.66579225956905,193.98466944187828,251.81906344243572,281.4204019856024,155.55261104304284,288.2611387026331,261.5619720219551,218.52824729298095,150.24576310272508,73.63073355330796,9.245412794859808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.24641898517462,122.46880200725946,192.7412693361535,242.53292793668976,130.30453029360922,221.84443338281247,225.90788121740547,169.93858737543516,108.53824132494428,84.45075783576685,41.66612035504652,3.9385648545420247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6851478874553845,10.364608632381746,11.359600201700822,38.47345982156975,85.52923096240261,117.2861583351445,150.86746315558744,119.02773293737695,117.78365411980408,55.84441086191932,28.026048343719424,1.782976024966724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8243774477010104,7.835728286349764,29.352930006760896,45.56328378685425,47.17997540903573,50.41335865339868,34.65909923523058,39.13656129716642,33.70550908864579,18.407344032402936,8.498829761946448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7879844556476462,0.7465830329133599,13.142576226667543,22.13890177327353,39.26076556536928,28.19165403465657,33.6641076659115,20.23172148010395,41.29282883858984,34.203004873305325,16.542243873815746,0.4146929391909662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.89950359940946,122.51020342999372,188.63642007882623,234.98700960948003,147.55127706575593,127.73356981299484,171.1826661930081,134.49150368455696,212.84810783620648,70.1061829261088,72.34525331300078,9.70150715678506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.478796039222756,61.27546307043996,123.17330490559044,141.20803613338478,123.256107751059,134.45010226182268,158.04008996634053,135.65210094481318,181.9198876299984,104.143582108477,53.39833336135592,7.421035347158797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.750257177802,129.88983735441823,177.64943268173397,208.2464415060678,243.36163510322365,254.67983388219017,244.52223236347984,222.50821357025728,181.6300776708584,106.96295112549709,54.47680648799167,7.959932554552623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.133565555620514,111.56529616748388,140.8761460396624,158.4961843282658,166.24910976914697,184.90486233795565,223.42040229410773,189.79769605093057,109.61671445158,60.52955874937471,30.057432905091872,3.1919818216286653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.755593395455005,57.79299257782319,91.4577789555828,245.5593040673813,271.387683446943,283.327582278772,275.57533554973884,252.93893799180583,210.52623460384595,145.06379814245827,34.70050065796487,10.1990029414446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.95726429147342,124.7485951050376,115.62806529022876,161.31555334528588,207.00236268849488,270.97299050775206,262.3078763430203,239.17466171227585,199.78901316685565,142.0781447226529,41.375631684058405,5.92854799318018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.498829761946448,43.15860770902513,75.3716294436923,82.12956331525442,120.97631465328082,174.5402537055739,191.28950469306105,185.69284679360328,210.52691331569403,99.04441999367872,32.21302173466717,4.229053525530133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.927892419236,140.08816158401476,211.0237303885055,260.3599733389646,288.8835174673436,299.911227575322,292.0340978662379,266.08083550662525,222.466812147523,158.4961843282658,78.89550135904335,11.774293140891787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5802986301281116,57.1298911022265,136.2330782867894,204.68048945613432,245.64210691284984,274.1656510412288,284.77934692186443,287.5980372270364,252.7312521662863,210.48483318111167,150.08015741178792,76.44942385847995,12.188986080082756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1141874068410145,59.824377139195626,140.37865025500284,207.58334003047108,254.47282676851876,280.1356004571433,287.9713287434931,281.0891906037281,257.7062100128817,216.8694755362171,155.42840677484,79.84909150562814,12.976291823882296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5338887767129028,51.61603604823728,99.62471862380684,150.36996737092792,169.06780007431897,210.3192274901745,180.6350861015393,237.10119701632104,128.68715995957962,134.53290510729124,146.92889830104542,72.01336321927839,11.7328917181575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.76027403916384,73.71353639877654,68.5722941493959,75.78632238288326,120.35393588857032,156.96229555155287,93.53056493968953,87.68481979197792,90.08949586980704,55.927892419236,16.956258101158607,6.923539562499259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.1539270653163,57.25409537042936,54.26912066247213,258.86748598498605,294.43877394406707,307.3322629224808,291.7022077725156,267.863811531592,224.580999554364,160.56897031237253,79.3929971437029,13.017693246616584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6851478874553845,66.04341380336392,152.1943448186289,227.5659742623212,278.684514525899,308.82475027645944,318.2357687622564,308.0367658208117,279.1820103105585,226.48817984753356,119.77363725844222,65.50451659597009,14.012684815935664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.892155001126816,66.25109962888345,149.58266162712837,219.77164739870577,267.2835129014639,295.18467826513233,304.1402811008521,294.8948683059923,268.56831442992296,223.9178980787673,155.9673039822338,81.00968876588438,14.385976332392342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.762942302243035,68.11619978747065,150.3285659481936,215.83308254416372,260.48417760716745,285.6494555111325,293.27817668381084,284.07416531168536,259.3649817696455,218.27916004472712,156.83741257150191,81.13457174593533,14.012684815935664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177635241434001,66.87279968174585,148.09017427314976,215.3355867595042,260.7746662781556,250.9489548531677,297.87984301394954,289.7122246338774,265.21072691735714,222.50821357025728,155.3870053521057,80.59567453854152,14.178969218720908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5502480460425785,64.75793356305674,142.78332633283196,146.30719824818303,131.2995218629283,147.71688275669308,66.4167053198206,207.2100485140144,258.5355958912636,213.26280077539744,151.3235575175127,75.9933294965547,14.42737775512663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343240932371146,62.85143198173526,90.62839307720088,161.93725339814827,250.4100576457738,215.3355867595042,288.01273016622736,279.0571273305075,256.4628099071569,216.45546130887425,156.58900403509622,79.89049292836243,14.63506358064616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.379633924424511,63.97062781925719,137.60136137256515,163.88515640220405,199.3329188049304,87.51921410104077,188.3880115424205,238.30387441115968,199.6227287640704,116.16696249762258,75.3716294436923,35.24007657720679,13.473787608541835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177635241434001,10.862104417041284,43.65610349368467,56.79800100850411,70.23106590615977,133.62071638344074,198.0474385646232,117.53524558339836,110.61170602089908,66.78999683627727,55.84441086191932,33.6641076659115,14.63506358064616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.979966277276312,22.8434046716045,146.6804897646397,156.0087054049681,185.651445370869,197.0110455725698,185.81705106180613,209.1165500953359,186.7706412083909,174.830742376562,121.05911749874942,78.02471405792713,15.878463686370958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4146929391909662,3.855762009073453,15.671456572699528,24.170286334645976,25.041073635762192,39.96594717554836,49.33556423861102,115.04776666010063,101.36629322603928,76.82271537493662,49.7088557550677,14.2203706414552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032718538659353,73.34024488231985,153.43842363620183,213.7182164254746,255.8411098542945,281.0063877582596,288.9242401782297,280.55029339633427,258.0795015293384,216.7038698452799,157.542594181681,83.49784640103017,16.168952357359068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.90350583977557,73.38164630505413,148.7946771714807,209.36563734358973,251.6120563287644,229.30754886455367,286.7272499259202,275.8237440861446,253.06314226000868,211.4798247504307,47.51118679091001,82.25376758345728,16.83205383295575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193994510763677,75.82772380561755,158.1235715236572,225.2855024526949,271.7609749633997,298.5843459122805,306.2130670849588,262.3085550548685,207.66614287593967,229.0998630390341,163.88583511405216,70.93556880449073,16.873455255690036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.774293140891787,76.44942385847995,157.91588569813769,224.49819670889545,270.80738481681493,298.086850127621,306.088862816756,298.1696529730896,272.34127359352783,228.35395871796888,165.00503095157407,52.56962619482208,17.20534534941243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271788925551329,76.73991252946804,152.3599505095661,220.39402616341624,265.66614256743435,291.8270907525665,299.37233036792816,290.9977048741846,264.83743540090046,149.66546447259697,156.42339834415907,82.70986194538253,18.407344032402936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.93489040114801,77.23740831412759,152.85744629422564,213.6774937145884,255.46781833783777,279.26481315602706,285.98134560485494,249.24878167366947,256.25512408163735,214.5068795929704,156.9208941288186,85.36294655961737,18.822036971593903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.22537907213612,78.93690278177765,154.55761947372378,220.6010332770877,264.2571367707723,288.8421160446093,297.5893543429614,289.58802036567454,201.90320057369664,223.9592995015016,162.02005624361684,85.2387422914145,18.448745455137225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.964940985233545,29.145244181241363,94.11086356981762,160.94226182882915,202.6077034720276,216.24777548335467,227.5659742623212,271.4290848696773,247.1759956895628,207.08516553396348,150.4527702163965,80.38798871302197,17.993329805060075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.473787608541835,52.40334179203683,113.59668072885631,155.34492521752333,147.3849926629707,255.05312539864684,130.6357416754835,247.4244042259685,159.90586883677582,146.92889830104542,85.77763949880833,44.69249648573803,14.385976332392342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.021367700010598,25.870459514144123,123.256107751059,91.1258888618604,177.6087099708478,206.5048669038353,210.56831473842837,101.24208895783644,99.33490866466684,99.500514355604,71.88915895107553,40.91953732213315,12.188986080082756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.344574909658055,37.89316119144163,109.32622578059193,151.73825045670367,100.45410450218878,228.6023672543746,242.283840688436,187.4337426839876,164.6317394351174,108.082146963019,75.7035195374147,38.80534991529213,12.85208755567944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4146929391909662,38.59766408977261,9.162609949391236,14.096166373252336,54.14491639426927,109.28482435785762,141.00035030786526,111.4818146101672,100.28849881125164,114.09417651351586,92.53557337037044,52.48682334935351,15.091157942571414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.39199095338808,49.04575427947103,47.01369100625048,184.90486233795565,156.0087054049681,91.58198322378566,116.74726112775072,76.24241674480852,66.70651527896061,62.43673904254428,15.878463686370958,8.706515587465983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.10417054547917,12.603679019273722,31.176628742613804,117.20335548967596,265.3763326082943,287.30754855604823,295.5165683588547,253.80904658107391,265.9566312384224,224.580999554364,160.0300731049787,87.47781267830648,19.858429963647268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.086149511890493,83.7048535147016,158.12289281180912,215.5432725850237,255.46781833783777,278.1456173185052,283.99136246621674,274.62174540315414,251.03175769863623,211.14861336855645,154.7232251646609,84.40935641303257,18.822036971593903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.002667954573816,82.75126336811681,155.9673039822338,211.93659782420409,249.74627745832905,271.4290848696773,277.2748300173889,269.977998938433,248.4193957952876,210.3606289129088,155.09651668111758,85.40434798235165,19.48581715903869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.12254250394386,83.49784640103017,157.5419154698329,214.87949239757893,254.63843245945583,276.860137078198,282.7886850713781,286.6030456577173,252.23375638162676,214.38199661291935,158.4961843282658,87.35292969825552,20.23172148010395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45375388581815,83.04175203910492,155.46980819757428,211.14861336855645,250.99035627590192,272.4240764389964,278.0214130503023,251.28016623504195,247.4658056487028,209.0337472498673,153.06513211974513,84.6170422385521,20.6878158420292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.620038288603396,82.58565767717967,149.99735456631933,216.4961840197604,256.5042113298911,249.00037313726375,287.7229202070874,278.35262443217664,254.09953525206203,215.2113824913013,153.64543074987324,85.03173517774307,20.812020110232066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.086149511890493,69.65008856418355,131.42372613113113,187.8077129122924,134.90619662374792,144.93891516240728,249.5806717673919,245.8083913156351,225.57599112368308,166.58032115102128,151.4063603629813,74.4594407198418,21.26811447215731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.52721858177298,73.87914208971368,122.13691191353703,167.28550276120032,172.42606629873288,209.407038766324,233.49452225550144,221.59602484640675,176.6965212469973,102.40268621809264,74.21103218343607,53.14992482495019,15.339566478977131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.601666330138709,53.14992482495019,98.5469242090192,132.00402476125927,187.5579469521905,198.42073008107985,222.341929167472,262.68116785947706,237.8477800492344,200.7426033134404,146.76329261010827,80.42939013575625,22.221704618742105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759267848849024,46.39199095338808,96.43273680217818,138.47146996183326,128.5215542686425,133.1232205987812,198.87614573115695,189.92122160728533,214.9215725321613,173.42105786805195,148.9188814396836,82.83406621358539,23.00968907438975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983312943698238,82.50285483171109,154.47413791640707,212.43341489701552,198.29652581287695,266.66181284860147,271.8437778088683,263.22074377871894,240.12825185886064,105.38766092604988,150.90886457832173,83.33156199824492,22.760601826135925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40233560172201,81.75627179879773,152.31854908683178,125.20468946696283,214.1335880765137,274.70454824862264,281.5038835429191,263.05445937593373,205.63475831456725,161.60536330442588,121.80502181981468,65.96061095789535,17.288148194881003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898497409094649,3.150580398894379,44.52621208295278,87.68481979197792,198.29652581287695,135.07180231468507,117.6594498516012,181.38099042260455,183.49585654129368,95.56194950106196,64.71653214032246,46.14358241698236,24.04608206644312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.600004565879708,92.45277052490188,171.63876055493333,232.16831930430803,273.5853524111008,296.8020485991619,301.7770064457573,290.6658147804622,265.70822270201666,224.2491094606416,165.91721967542458,90.75259734540371,24.33589202558312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.641405988613997,88.92889860955081,159.82306599130723,215.9572868123666,253.68484231287107,274.8287525168255,280.42608912813137,273.7095566793036,249.3315845191381,212.2678092060784,156.8794927060843,88.72121278403128,24.25308918011455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271788925551329,87.56061552377504,157.91588569813769,213.6774937145884,252.7726535890206,274.41405957763453,280.0107174770924,197.0938484180384,251.03175769863623,211.231416214025,156.21571251863952,87.80902406018077,23.921877798240256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.600004565879708,84.74124650675496,153.06513211974513,207.0858442458116,244.56431249806224,265.41773403102854,271.01439193048634,234.44811240208617,244.64711534353083,50.37195723066439,79.26879287550004,87.10452116184979,25.579970843156016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.594996135198784,69.27747575957498,151.364958940247,204.7218908788686,241.3302505418512,262.2250734975518,232.4581292634481,176.9863312061373,68.48949130392732,184.4073665532961,119.64943299023936,85.90184376701119,26.07746662781556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.38731030967925,83.24875915277634,150.86746315558744,204.68116816798243,242.283840688436,263.59335658332753,146.92889830104542,266.2057184866762,240.45946324073495,203.93458513506909,150.90886457832173,73.46444915052271,25.45576657495316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.09750035053925,84.9068521976921,156.46479976689335,212.89018797078887,251.90254499975245,274.2070524639631,280.42541041628334,273.5432722765184,250.53426191397668,211.64610915321597,152.2771476640975,87.47781267830648,25.66277368862459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.345908886944965,83.95326205110732,150.9923461356384,210.73392042936547,251.52925348329575,273.5853524111008,279.5553018270152,271.55328913788014,248.37799437255327,203.39568792767523,150.3285659481936,86.68982822265885,25.870459514144123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.92988197046709,81.17597316866961,137.60068266071704,184.53224953334708,240.50086466346923,242.4501250912212,221.8865135173949,244.77131961173367,207.3756542049516,185.1125481634752,134.57430653002552,85.32154513688307,26.201670896018413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.884806094338792,70.97697022722501,148.58767005780928,200.4521146424523,236.23108842705287,256.0895183907002,262.9716565304652,256.1723212361688,141.37364182432194,164.6324181469655,146.9702997237797,71.39166316641598,27.32086673354035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.50718485904929,81.59066610786059,146.01670957719492,198.0474385646232,234.7800024958086,255.7162268742435,262.80605083952804,255.1773296668497,232.91422362537327,171.88716909133905,136.14959672947273,65.21402792498198,24.7091835420398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.190320057369664,83.20735773004206,130.55293883001494,170.27047746915756,213.760296560057,184.24176086235897,192.03608772597445,204.5148837651972,182.04477061004937,180.3031960078169,132.8748120623755,51.86444458464301,25.414365152218878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319532756253444,79.51720141190576,128.8113642277825,175.57664669762724,214.17498949924797,231.87783063331997,249.82908030379764,233.28751514183,213.5118880236513,206.2978597901639,154.22572938000138,89.84040862155321,25.49716799768745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.226713049423022,65.08982365677912,128.97764863056773,174.74793953109344,203.4784907731438,222.052119208332,238.8013701958192,223.71021225324776,220.6010332770877,181.21538473166743,119.52522872203647,79.80769008289386,25.953262359612697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.26811447215731,80.18098159935055,115.62806529022876,170.93357894475426,193.15596227534445,166.29051119188125,88.34792126757458,160.6103717351068,201.52990905724,162.06145766635117,126.73857824367578,79.31019429823432,26.325875164221276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.973296082336383,78.14959703797811,138.0981784453766,173.3796564453177,213.05511494987792,222.21840361111725,240.8741561799259,216.99367980441997,192.28449626238012,153.81103644081043,121.30752603515512,77.32021115959616,10.488812900584604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.066115789166805,83.74625493743588,149.37497580160883,201.3643033663028,237.226079996372,257.58200574467884,263.4691523151247,256.628415598094,235.4431039714053,200.94961042711185,150.86746315558744,88.47280424762558,28.39933986017611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.60501299656063,83.24875915277634,147.21938697203353,199.0431088457904,235.02841103221428,254.97032255317825,124.29250074311236,141.70553191804433,175.90853679134966,198.711218752068,147.3849926629707,86.81403249086169,26.367955298803665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.128884911911687,45.52120365227185,143.98532501582247,194.8133766084121,230.7172333730637,194.8961794538807,181.8784862072641,113.76228641979348,27.4871511363256,92.49417194763616,101.78098616523025,71.84775752834123,26.906852506197488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.18030319600782,85.40434798235165,153.97664213174755,208.2464415060678,246.09820127477516,267.73960726338913,274.1656510412288,229.7215630918965,247.921900010628,209.90453455098356,157.95728712087197,93.11587200049856,28.7305512420504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.21669618806118,82.4607746971287,146.1415925572459,196.96964414983552,232.70653779985375,252.98033941454008,260.0280832452422,254.30722107758157,233.95061661742665,199.70621032138703,109.6581158743143,74.79133081356419,29.76694423410376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677798980667355,83.53924782376446,94.64976077721144,200.1202245487299,130.09684446808967,258.5769973139979,261.2721620628151,199.37432022766467,235.52590681687383,200.410713219718,152.02873912769178,90.42138596352942,29.352930006760896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677798980667355,82.66846052264825,147.05378128109638,199.0431088457904,232.66513637711944,190.7920089084015,263.0130579531994,253.4778351991996,233.41171941003284,199.41572165039892,149.87247158626838,89.63340150788177,30.18163717329473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.42438201358072,59.16127566359894,145.5612939271178,195.60136106405977,230.4681461248099,250.99035627590192,257.12591138275354,249.37298594187237,229.3903517100222,144.35861653227914,102.31988337262406,85.2387422914145,27.694158249997034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.42438201358072,81.42438170507533,143.9439235930882,195.31155110491972,231.338254714078,137.4764783925142,183.57865938676227,40.29783726927076,221.84511209466055,198.46213150381416,154.59902089645803,92.0380775857109,28.523544128378965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926886228921177,81.75627179879773,146.63908834190542,198.13024141009177,234.7386010730743,176.82072551520014,265.41773403102854,210.52691331569403,99.99801014026352,10.655097303369852,16.293156625561924,15.049756519837128,8.83071985566884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926886228921177,81.8390746442663,144.8147108942044,196.7205569015817,233.28751514183,218.9422615203238,113.80368784252776,170.27047746915756,236.89418990264963,199.83041458958988,151.1993532493099,78.02471405792713,31.75692737274192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.059773381198974,80.05677733114767,142.28583054817244,157.1693026652243,231.048444754938,162.3933477600735,102.2370805271555,154.3913350709385,197.17665126350695,130.55293883001494,35.737572361866334,2.280471809626263,29.394331429495185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926886228921177,80.88548449768152,145.18800241066108,197.9646357191546,231.17264902314088,181.54727482538985,129.5165458379616,191.3309061157954,199.91321743505847,199.99602028052703,146.6804897646397,38.88815276076071,17.66143971133768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.884806094338792,81.13457174593533,144.607703780533,196.51354978791028,233.0384278935761,170.10419306637232,59.16127566359894,226.7779898066736,205.46915262363007,150.1215588345222,17.78564397954054,31.176628742613804,22.55359471246449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.13756779598662,51.15994168631203,42.70251334709988,46.474793798856645,77.32021115959616,110.03072867892288,212.84810783620648,186.72923978565663,56.54959247209839,10.77930157157271,48.17496697835481,34.94958790621869,21.06110735848588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.30450746421068,81.00968876588438,144.897513739673,197.79903002821743,230.4267447020756,206.7118740175068,259.77967470883647,251.8611435770181,231.3389334259261,197.9646357191546,153.604029327139,92.6597776385733,30.38932299881426,0.2904886709881073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610021427241552,81.00968876588438,147.3849926629707,201.3643033663028,240.41874052984875,191.5799933640492,239.83776318787255,183.827067923168,216.2063740606204,193.44577223448448,155.75961815671425,91.7475889147228,33.62270624317721,0.2904886709881073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241738341465798,80.47079155849055,143.52990936574534,180.9669761952617,230.5923503930128,222.59101641572585,213.26280077539744,238.51088152483103,164.05144080498928,171.3068704612109,153.56262790440468,93.40636067148664,30.347921576079976,0.3318900937223936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.765610256816853,83.41436484371349,149.4998587816598,201.1572962526313,214.9215725321613,226.36329686748263,277.6067201111113,268.31922718166913,247.59068862875375,212.84810783620648,157.33490835616146,95.72755519199912,29.80902436868615,0.6217000528623978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.07112421984773,67.3702954664054,121.4738104379404,176.3232297305406,207.4998584731544,225.8664797946712,238.59436308214777,254.3065423657335,233.07982931631045,200.1616259714642,152.48483348961705,92.78398190677616,30.76193580342284,0.2490872482538209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.23172148010395,74.7499293908299,120.60302313682416,116.37396961129402,98.796011457273,161.2734732107035,220.31122331794768,161.2734732107035,204.39067949699432,165.29551962256218,128.89484578509916,32.254423157401455,26.409356721537957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610021427241552,61.89784183515046,146.18299397998018,71.6400717028217,26.53356098974081,19.443737024456304,79.51720141190576,149.4998587816598,253.5606380446682,183.28817071577416,118.2811499044636,84.28515214482971,34.078800605102465,0.6631014755966842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.65643128065676,74.70852796809561,114.59167229817538,206.75327544024103,240.21105470432929,275.20204403328216,229.0998630390341,202.11020768736807,110.9429174027734,137.84976990897087,71.47446601188456,30.637731535219977,0.3318900937223936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.448745455137225,79.84909150562814,121.26612461242082,195.5185582185912,230.75795608394992,251.98466913337293,230.05413189746704,218.40404302477808,235.2774982804681,199.3329188049304,152.11154197316034,93.36495924875238,31.632723104539057,0.6217000528623978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434398874942563,79.0617857618286,143.07313629197196,194.97966101119735,232.3753264179795,255.50921976057208,262.391357900337,154.5162180509895,240.2524561270635,203.3128850822067,147.46779550843928,95.10585513913672,31.674124527273342,0.9949915693190778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983312943698238,78.68849424537193,144.06880657313914,169.6066972817128,129.68215152889871,51.78164173917443,260.9076938003838,257.457801476476,247.921900010628,173.75294796177434,51.61603604823728,74.21103218343607,31.96461319826145,0.9949915693190778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.770618687497773,77.61069983058427,142.16162627996957,195.60136106405977,235.6501110850767,257.8310929929326,263.7582835624166,41.7075217777808,30.47212584428284,93.9038564561462,121.01771607601512,66.62371243349203,22.470791866995924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.827045402274827,77.73490409878714,142.74192491009768,196.5549512106446,234.90420676401143,55.18130938632264,49.4183670840796,47.221376831770016,87.80902406018077,114.09349780166778,121.7636203970804,92.70117906130758,31.92321177552716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.686481864742293,71.22605747547884,136.44008540046082,195.47715679585693,165.08783379704263,71.6400717028217,192.3265763969625,198.87682444300512,157.33490835616146,161.48115903622303,78.10819561524382,94.06946214708334,17.951249670477686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.26310604147639,44.69249648573803,114.71587656637828,152.44343206688274,8.665114164731696,19.983312943698238,28.523544128378965,61.358265915908525,130.2631288708749,195.60203977590788,125.57798098341956,4.311856370998704,32.296503291983846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40233560172201,76.82271537493662,140.08816158401476,192.6991892015711,228.18835302703167,259.4891860378484,266.9930242304758,249.6220731901262,230.30254043387276,170.5188860055633,149.95527443173697,91.7889903374571,35.57128795908108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.439407305623483,73.92054351244796,134.28449657088552,190.17030885553916,230.38534327934133,199.6227287640704,217.90586852827045,257.043108537285,235.02841103221428,199.12523297941084,146.3900010936516,89.92389017886988,30.80401593800523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.14891863463538,74.54224356531036,135.56929809934462,186.8955241884419,200.2030273941985,229.8043659373651,221.51322200093816,218.6938529839181,196.4307469424417,171.0577832129571,131.9212219157907,89.46779581694463,33.62270624317721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319532756253444,73.09115763406604,132.66780494870403,182.74927350838036,221.6788276918753,185.69284679360328,154.93091099018042,248.9589717145295,37.93456261417592,59.9492601192466,67.3702954664054,93.19867484596712,31.301511722664767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.443737024456304,73.46444915052271,133.86980363169457,184.24176086235897,221.13993048448148,243.1960294122865,164.83942526063694,154.7232251646609,231.3389334259261,196.1402582714536,149.87247158626838,93.2814776914357,35.529886536346794,0.2490872482538209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.32454118693437,74.62572512262703,137.725565640768,190.41939610379293,227.98066720151215,249.6220731901262,232.3753264179795,219.73024597597143,134.78199235554507,174.87214379929628,139.2594544174809,87.85042548291507,34.78398221528154,0.2490872482538209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.620038288603396,70.72856169081929,111.60669759021818,169.06780007431897,208.9095429816645,201.1572962526313,207.4170556276858,151.075148981107,183.91054948048463,154.93091099018042,135.32088956293887,87.72622121471218,12.106183234614182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.47746206193585,23.755593395455005,66.62371243349203,77.15460546865901,157.70819987261814,219.9793332242253,205.26146679811052,204.1415922487405,185.6100439481347,142.49283766184388,99.04441999367872,75.53723513462944,29.062441335772792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.15893549599722,46.39199095338808,71.84775752834123,124.37598230042904,188.8855073270801,190.37799468105868,177.77431566178493,221.76163053734388,219.0250643657924,163.96863795952072,130.30453029360922,67.3702954664054,23.921877798240256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.505172169914276,70.89416738175645,130.3459317163435,181.38099042260455,165.6267310044365,192.4921820878997,83.7048535147016,238.01406445201965,211.2728176367593,153.43842363620183,39.30284569995168,17.32954961761529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.034731227794364,70.97697022722501,130.47013598454637,182.95628062205176,223.2541178913225,137.39367554704563,224.49819670889545,226.69586567305316,144.5242222232163,180.55228325607072,117.7008512743355,78.64709282263763,22.594996135198784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.956258101158607,71.97196179654411,135.73558250212986,166.74660555380652,193.44577223448448,204.26647522879148,166.70452541922413,158.37198006006292,197.0938484180384,200.0374217032613,135.36229098567318,88.26511842210601,34.53489496702772,0.2490872482538209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45375388581815,71.18465605274456,133.4551106925036,186.68783836292235,225.0370939162892,248.0053815679447,225.6173925464174,253.8918494265425,233.8264123492238,201.40570478903712,153.27213923341657,93.48916351695524,31.71552595000763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163943926678144,70.89416738175645,116.62305685954786,160.94226182882915,149.95527443173697,61.69015600963092,40.79533305393029,100.45410450218878,197.50854135722932,144.73190804873585,119.11053578284556,92.86746346409284,25.538569420421734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759267848849024,49.95726429147342,135.85978677033273,77.27880973686189,183.2053678703056,182.127573455518,42.86811903803702,62.3539361970757,118.9863315146427,115.5038610220259,92.16228185391375,51.36694879998348,10.032718538659353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.586641038095943,52.8180347312278,19.1539270653163,51.40835022271776,61.69015600963092,117.0377497987388,122.26111618173992,135.73558250212986,143.44642780842867,145.02171800787585,18.241738341465798,45.89449516872855,28.56494555111325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.555256476723501,41.9973317369208,63.39032918912908,105.80235386524085,241.95262930656165,203.3128850822067,265.0858439373061,175.0798296248158,109.90652441072,192.1195692832911,156.21571251863952,94.69116219994574,33.00100619031482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.888480547732804,72.55226042667222,141.41504324705622,203.4784907731438,244.77131961173367,107.62673131294184,223.5860079850449,263.1786636441366,241.9519505947136,209.15795151807015,159.3255702066477,72.2624504675322,30.2644400187633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.091157942571414,71.39166316641598,136.93758118512037,191.2481032703268,229.30754886455367,252.27515780436104,181.21538473166743,256.21372265890307,158.7859942874058,203.81038086686624,153.72823359534183,93.15727342323284,33.58130482044293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.919865109105244,69.48448287324639,113.22338921239964,170.10419306637232,200.41003450786988,224.0007009242359,254.1409366747963,248.0053815679447,114.13557793625016,149.1679686879374,151.0337475583727,91.62338464651994,29.228047026709937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.339566478977131,68.32388561299018,130.7185445209521,184.4908481106128,223.04711077765103,245.9739970065723,253.89252813839065,251.81906344243572,232.3753264179795,199.95461885779275,152.31854908683178,91.91387331750803,32.62771467385814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.681473434061372,68.82138139764972,134.90619662374792,189.9626230300196,169.56529585897852,91.4577789555828,264.58834815264663,255.50921976057208,245.43442108733032,211.5219048850131,161.1492689425006,95.10585513913672,30.38932299881426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.313190348285612,68.5308927266616,125.82638951982526,131.547930399334,61.317543205022346,156.46479976689335,225.0784953390235,203.8517822896005,168.6117057123937,167.7415971231256,114.09417651351586,77.15460546865901,30.09883432782616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.48380446990368,56.05209668743885,116.04275822941972,174.126239478231,192.28517497422828,224.37399244069255,260.19368893617934,217.988671373739,200.7426033134404,185.6100439481347,152.11154197316034,79.43439856643718,28.60634697384754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898497409094649,68.28248419025589,136.02539246126986,190.9162131766044,229.68016166916223,252.44144220714628,181.9198876299984,32.95960476758053,113.88649068799631,194.9382595884631,160.77597742604394,83.29016057551064,29.394331429495185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.308181917604692,54.062113548800696,112.0627919521434,147.0951827038307,202.2344119555709,127.98265706124867,105.71955101977224,149.7482673180655,166.08282536636173,141.41504324705622,93.98665930161478,42.45342609884605,17.20534534941243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5502480460425785,46.51619522159094,51.07713884084347,53.85442772328116,154.93091099018042,132.1696304521964,135.11320373741935,203.02239641121855,191.12389900212392,182.2103763009865,107.4604469101566,44.89950359940946,29.31152858402661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.3545917710199,66.83139825901156,98.29851567261348,98.13223126982824,232.3339249952452,190.12890743280485,188.84342719249767,258.0795015293384,236.89418990264963,204.34927807426004,108.28983278853852,68.77997997491542,9.535222753999811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.106183234614182,66.87279968174585,132.29451343224738,187.1853341475819,226.1148883310769,248.66848304354136,256.7112184435626,250.86547329585096,92.6597776385733,203.0637978339529,150.9923461356384,90.2137001380099,29.269448449444223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193994510763677,66.16761807156678,132.41871770045023,186.8127213429733,225.16129818449207,247.921900010628,196.59635263337887,261.8938621156775,231.3389334259261,199.4985244958675,151.77965187943798,90.08949586980704,25.20667932669934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.447411477850318,52.15493325563112,132.08682760672784,187.26813699305043,226.86147136399023,249.3315845191381,257.29151707369067,251.4464506378272,231.87783063331997,147.6754813339588,150.49485035097885,88.05811130843459,28.81403279936707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.260438086902575,35.07379217442154,113.0157033868801,106.34125107263468,163.18065350387306,202.8561120084333,86.4828211089874,79.35159572096862,102.2370805271555,175.4110410066901,154.5162180509895,89.75760577608465,29.352930006760896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.862104417041284,64.67513071758816,132.12822902946215,188.8855073270801,226.86147136399023,198.66981732933368,261.8938621156775,180.55160454422264,138.55427280730186,162.64175629647926,151.6968490339694,88.47280424762558,25.78697795682745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.944907262509858,64.63372929485388,132.41871770045023,188.05544273685,227.31688701406745,194.02607086461265,192.86479489250829,122.75861196639946,85.73623807607405,102.02939470163597,132.54292196865308,87.0631197391155,27.943245498250853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193994510763677,63.762941993737655,129.72355295163302,185.69284679360328,226.90287278672457,250.3265760884572,182.127573455518,254.97032255317825,165.00503095157407,182.95628062205176,109.45043004879476,52.859436153962086,18.946241239796763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.986308685244142,63.68013914826908,130.09684446808967,185.8584524845404,225.57599112368308,211.64610915321597,219.3569544595148,207.12656695669773,188.3466101196862,198.8354230202708,148.58767005780928,86.52422253172169,27.196662465337493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.20401137212552,54.14491639426927,121.22472318968656,182.6664706629117,194.68917234020927,214.87949239757893,177.15261560892253,252.8975365690715,230.758634795798,196.34794409697315,144.73190804873585,79.60068296922243,21.88981452501972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.513855053989214,48.631061340280056,96.6811453385839,180.46880169875408,222.4254107247887,247.7976957424252,258.28718735485785,214.464799458388,221.13993048448148,183.49585654129368,117.3275597578788,76.53222670394852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.540231184680735,46.93088816078191,102.9001820027522,147.6754813339588,179.7642988004231,191.45511038399823,170.8507760992857,56.09349811017314,94.73256362268002,57.17129252496078,99.54191577833828,84.45075783576685,26.07746662781556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.116200095976026,63.72154057100336,132.54292196865308,190.5436003719958,231.46313769412896,203.68617659866337,202.93959356575,153.93591942086138,241.4965349446364,204.05946811512,152.81604487149133,87.64341836924362,23.672790549986438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.20401137212552,63.51453345733194,133.20602344424978,190.9582933111868,160.3205617759668,166.4561168828184,277.6481215338456,269.3148974628363,238.8013701958192,204.43208091972863,153.893839286279,87.97530846296601,22.884806094338792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.913522701137413,62.47814046527857,131.46512755386544,187.84843562317857,227.8143827987269,251.2387648123077,260.40137476169895,226.65378553847071,186.19034257826283,162.72455914194782,96.72254676131816,73.04975621133174,23.71419197272072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.9549241238717,63.05843909540668,132.8334106396412,190.0875060100706,230.7165546612156,254.18233809753065,262.100869229349,256.13091981343445,237.0597955935868,202.40069635835616,151.075148981107,85.36294655961737,22.470791866995924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.416026916477875,62.72654900168429,132.91621348510978,190.83408904298392,230.63375181574705,253.80904658107391,218.6110501384495,110.32121734991098,92.3278875448509,204.43208091972863,139.54926437662093,74.91553508176705,18.988321374379154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.333224071009303,62.104848948821896,132.25311200951307,190.2951918355901,230.4681461248099,115.95927667210306,245.84911402652128,258.4941944685293,51.69883889370586,52.072130410162536,118.40535417266643,63.80502212832005,20.35592574830681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.001333977286908,62.18765179429048,133.1232205987812,191.1653004248582,239.7135589196697,266.66181284860147,223.83509523329872,171.34827188394522,172.6337521242524,164.6317394351174,65.1312250795134,85.86044234427689,20.6878158420292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.084136822755482,41.16862457038697,53.31553051588734,98.71252989995634,132.41871770045023,172.42606629873288,135.48649525387603,93.53056493968953,67.86779125106493,17.45375388581815,78.10819561524382,0.6217000528623978,8.623712741997409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.819369017020088,13.142576226667543,68.73857855218115,75.0811407727042,116.4567724567626,127.44375985385484,217.86514581738425,145.4778123698011,201.69619346002523,85.2387422914145,42.9095204607713,17.20534534941243,5.182643672114924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.92854799318018,35.944579475537765,53.14992482495019,107.00435254823134,187.1439327248476,208.03875568054823,96.05944528572152,178.31321286917878,36.027382321006336,202.73258645207855,144.5242222232163,55.22271080905692,19.817028540912982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.85075357839253,41.58263879772984,82.25376758345728,174.4988522828396,226.23909259927976,137.68416421803371,216.91087695895132,162.4761506055421,145.7683010407892,199.4985244958675,141.33224040158763,68.98698708858687,15.712857995433817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.296831078955937,60.15626723291802,130.3038515817611,188.84342719249767,230.30254043387276,254.3065423657335,263.6347580060619,85.69483665333975,205.01305826170483,197.9646357191546,144.27581368681058,66.33390247435202,16.998338235741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.255429656221652,60.57096017210899,132.46011912318448,192.61638635610257,232.83142077990468,190.7920089084015,204.68116816798243,126.9876654919296,25.621372265890304,46.76528246984476,85.861121056125,75.45511100100897,17.081141081209573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.446077500563408,25.372963729484585,79.68348581469101,88.80401562949986,43.531220513633706,22.09750035053925,40.00734859828265,57.50318261868319,74.50084214257609,74.0861492033851,81.88047606700059,73.25744203685129,16.334558048296213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.675131026093541,29.145244181241363,78.56428997716905,123.91988793850378,155.80101957944856,185.6100439481347,169.39969016804136,80.9268859204158,142.0367432999186,125.4123752924824,89.17730714595652,44.89950359940946,9.82571142498792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7415746022324374,35.1979964426244,81.67346895332915,86.89683533633027,48.67246276301434,115.66946671296306,113.55527930612205,159.6153801657877,164.75662241516835,189.6314116481453,118.40535417266643,60.81936870851471,8.83071985566884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.721540879508749,40.00734859828265,93.07447057776426,123.96128936123806,168.28049433051942,174.41604943737102,226.3225741565964,214.29919376745084,198.08883998735743,174.04275792091434,118.03274136805788,50.49684021071535,10.530214323318887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343240932371146,61.44174747322521,136.73057407144893,199.4571230731332,243.19535070043835,268.6931974099739,231.6287433850661,221.92791494012917,246.26380696571223,175.53524527489296,145.10519956519252,68.28248419025589,13.72287485679566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.804343724977321,59.49316575732135,131.67281337938496,192.20169341691155,133.4551106925036,261.14727908276416,196.01605400325076,217.98935008558712,236.39669411799005,146.55628549643683,19.27813133351916,49.50184864139627,13.34958334033898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.057760692063962,58.62237845620512,105.3462595033156,188.92623003796623,229.26614744181936,126.73857824367578,73.34024488231985,162.64175629647926,234.572316670289,194.19235526739783,139.96395731581188,29.642739965900898,13.10117480393326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.47746206193585,58.33188978521701,128.56295569137677,192.533583510634,236.3552926952558,261.6033734446894,270.97299050775206,264.33993961624094,240.8327547571916,194.15027513281547,138.6791557873528,70.64508013350263,12.271788925551329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3318900937223936,91.6647860692542,149.7482673180655,217.698861414599,241.08184200544545,250.03608741746908,241.37165196458545,187.93191718049525,130.42873456181206,77.69350267605284,36.1515865892092,9.162609949391236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.943573285222947,54.22771923973784,119.2761414737827,177.8571185072535,127.31955558565195,193.6113779254216,173.46245929078623,249.78767888106333,223.75229238783015,185.4444382571976,132.46011912318448,66.70651527896061,11.15259308802939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5188634846701365,56.01069526470457,126.15827961354763,185.1118694516271,223.9178980787673,208.7018571561449,257.1673128054878,248.50287735260423,227.0684784776617,188.67782150156052,134.07681074536598,67.07980679541728,10.944907262509858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.47746206193585,57.08848967949222,127.44375985385484,187.1025313021133,228.81005307989412,191.2067018475925,160.11287595044726,215.5432725850237,229.9292489174161,189.17531728622004,133.4965121152379,55.8858122846536,10.530214323318887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145571968213456,56.34190664657886,126.615052687321,186.19034257826283,227.8978643560436,251.48717334871336,137.1866684333742,253.68484231287107,227.8564629333093,33.70550908864579,138.13957986811087,66.78999683627727,9.742908579519346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814360586339165,56.25910380111029,127.44375985385484,149.95527443173697,184.3245637078275,138.96896574649278,203.3128850822067,183.6200608094965,185.73424821633756,190.37731596921057,132.95761490784403,64.67513071758816,8.125538245489768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.979966277276312,48.17496697835481,103.8123707266027,160.11287595044726,107.54324975562515,156.83741257150191,152.2771476640975,196.01605400325076,100.20501725393494,62.18765179429048,72.71854482945746,33.0424076130491,3.689477606288204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814360586339165,50.53824163344964,112.1041933748777,138.55427280730186,186.64643694018807,78.97830420451193,29.145244181241363,65.62872086417295,166.70452541922413,154.1429265345328,70.76996311355359,42.32922183064319,3.731557740870593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.65308461423484,54.55960933346024,93.73757205336096,119.06913436011124,170.72657183108282,190.66780464019865,116.66445828228213,35.03239075168726,40.50484438294219,119.4838272993022,87.02171831638124,9.037726969340271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3732915164566799,11.85709598636036,92.0794790084452,82.37797185166013,126.40736686180148,148.09017427314976,202.11088639921616,194.15027513281547,149.7482673180655,101.0344031323169,42.49482752158034,4.353257793732992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7415746022324374,22.30450746421068,109.11921866692047,159.82306599130723,152.73324202602277,161.68816614989447,157.99868854360625,123.91988793850378,59.202677086333225,75.82772380561755,46.3091881079195,36.7739653539197,2.031384561372442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0637753130597,12.893488978413725,74.7499293908299,16.998338235741,29.062441335772792,188.30520869695192,184.6978552242842,174.29184516916817,110.15561165897384,58.78798414714227,5.22404509484921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3732915164566799,37.81035834597306,107.04575397096563,137.1445882987918,180.51088183333647,154.6404223191923,216.49686273160853,164.46613374418027,156.5476026123619,136.44008540046082,113.67948357432488,27.776961095465605,0.9949915693190778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1191958375219369,51.86444458464301,122.966297791919,153.5212264816704,157.66679844988386,118.32255132719789,146.88749687831114,145.22940383339537,159.24208864933104,142.20302770270388,72.42805615846935,46.93088816078191,1.658093044915762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140235750560443,44.94090502214375,115.00636523736638,140.0053587385462,170.97498036748857,190.46079752652724,143.19801927202295,189.3830031117396,14.759267848849024,9.245412794859808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.782976024966724,53.06712197948162,53.89582914601545,188.55361723335764,227.6487771077898,250.16097039752,256.79402128903115,180.96629748341363,224.16630661517303,127.31955558565195,91.0430860163918,39.05375845169785,2.404676077829122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3682830857757575,52.98431913401305,124.58298941410048,183.45445511855945,217.82306568280185,196.1402582714536,251.2387648123077,239.17466171227585,216.1649726378861,101.07580455505116,101.0344031323169,43.407016245430846,1.1605972602562231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4974957846595389,51.86444458464301,122.6344076981966,181.1325818861989,221.8037106719263,244.52223236347984,188.0561214486981,124.37598230042904,78.43940699711811,115.62806529022876,119.60803156750508,50.78665016985536,1.1191958375219369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.49183178003443,123.5879978447814,183.95195090321891,226.28117273386212,155.6768153112457,193.2801665435473,16.086149511890493,4.560264907404423,66.3746251852382,67.16260964088586,20.56361157382634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.1285571249396,71.47446601188456,105.84375528797514,228.89285592536268,186.10753973279424,98.8374128800073,98.38131851808204,94.77396504541431,141.08315315333385,67.95059409653351,34.78398221528154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.76027403916384,0.2904886709881073,194.35728224648688,182.0440918982013,20.23172148010395,67.28749262093682,131.71353609027113,113.67948357432488,120.02272450669604,89.96529160160418,3.979966277276312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.12488267154559,137.35227412431132,199.6227287640704,251.1145605441048,276.23843702533554,283.037772319632,273.12925804917546,244.8541224572022,197.9646357191546,128.60435711411105,52.5282247720878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.83940243123839,135.73558250212986,197.71622718274887,238.26247298842537,261.7275777128923,267.44911859240096,255.92391269976304,229.59735882369364,186.8120426311252,124.04409220670664,49.7088557550677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.98431913401305,126.77997966641004,191.99400759139203,226.48817984753356,248.37799437255327,221.05712763901292,210.65111758389693,160.19567879591582,128.1482627521858,100.49550592492308,43.69750491641895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.50184864139627,121.30752603515512,185.69284679360328,229.5559574009594,244.72991818899936,250.45145906850811,239.13258157769351,212.72390356800364,170.56028742829758,110.77731171183623,42.66111192436559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.75526560848291,121.30820474700324,180.96629748341363,221.92791494012917,243.36163510322365,249.41438736460665,108.45543847947567,191.2481032703268,112.93290054141154,110.07280881350528,39.01235702896357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.76027403916384,81.67346895332915,180.3445974305512,221.22273332995007,165.29551962256218,202.98099498848427,174.4988522828396,193.69418077089017,89.59200008514748,90.00669302433846,38.76394849255785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.859436153962086,130.0554430453554,191.70419763225203,234.8214039185429,258.452793045795,264.54694672991235,263.13794093325043,234.98700960948003,188.4294129651548,119.56663014477078,44.56761350568707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93290084991692,134.03540932263172,196.5549512106446,239.79636176513827,263.2621452014533,268.5269130071887,256.75261986629687,229.1826658845027,184.53224953334708,119.69083441297364,33.12521045851768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94291771127876,129.68215152889871,190.9582933111868,238.38667725662825,262.51556216854,267.90521295432626,254.51422819125295,226.52958127026784,179.6814959549545,114.13557793625016,39.59265565909168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.40835022271776,77.15460546865901,194.8554567429945,238.01338574017157,272.09286505712214,279.0164046196213,266.9102213850072,239.17466171227585,190.12890743280485,118.11554421352646,41.91452889145223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.06712197948162,132.2110318749307,194.8968581657288,236.02340260153335,259.4891860378484,264.4641438844438,252.39936207256383,224.4567952861611,178.1476071782416,113.51319917153964,39.34424712268597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.011023051676663,75.7035195374147,100.3713016567202,176.77932409246588,197.6327456254322,164.50753516691455,159.78166456857298,165.46112531349934,132.29451343224738,84.69984508402068,27.776961095465605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.651095063003744,47.63606977096098,180.9669761952617,108.49683990220996,258.12090295207264,183.1639664475713,166.66312399648984,225.74159681462024,175.99133963681825,106.75594401182563,34.57629638976201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.3308835949022,68.61369557213018,86.150931015265,114.09417651351586,76.78131395220234,76.11821247660565,103.14859053915792,88.76261420676556,86.31653670620216,29.60133854316661,15.422369324445706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.800669271583306,23.21669618806118,52.56962619482208,122.92489636918472,152.77464344875705,193.9011878845616,210.7332417175174,160.6103717351068,136.73057407144893,71.59867028008742,25.123876481230766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.91820334484624,64.13623351019434,123.46379357657852,166.7880069765408,129.18465574423917,175.82573394588107,169.31688732257277,107.29484121921948,94.64976077721144,56.96428541128937,17.951249670477686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.10718942492899,119.31754289651698,180.38599885328549,221.4304191554696,243.90053231061745,47.46978536817573,71.39166316641598,215.00437537762988,164.42473232144596,100.86879744137974,29.93322863688901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.479802229537576,120.1469287748989,181.71288051632695,221.96931636286345,244.2324224043398,248.66848304354136,236.89418990264963,159.82306599130723,161.48115903622303,95.8110367493158,27.56995398179417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.39065697610117,105.42906234878416,140.75194177145954,128.2724670203887,160.23708021865014,109.32622578059193,144.897513739673,106.96295112549709,78.93690278177765,63.72154057100336,28.523544128378965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006342407967832,34.86678506075011,69.65008856418355,196.30654267423884,253.39503235373104,257.0017071145507,244.3152252498084,215.584674007758,166.91221124474367,101.11720597778546,28.482142705644684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8657788704352969,57.71018973235461,110.27981592717668,228.6023672543746,200.61839904523757,201.57131047997424,243.8591308878832,212.06012338055885,163.18065350387306,96.93023258683772,26.243072318752706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.407016245430846,119.52522872203647,182.2517777237208,224.2077080379073,244.2324224043398,246.05679985204088,237.9726630292854,202.8981921430157,152.44343206688274,88.84541705223414,22.51219328973021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.37062325337748,116.95426824142211,177.81571708451924,219.14994734584337,241.70354205830785,246.05679985204088,234.3239081338833,204.63976674524807,156.09150825043668,90.75259734540371,23.05109049712404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08514301307029,114.67447514364396,181.3816691344527,226.23909259927976,250.4928604912424,255.26013251231828,243.0297450095012,114.67447514364396,163.18065350387306,91.9966761629766,23.00968907438975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.79533305393029,115.2133723510378,181.92056634184647,227.6073756850555,242.11823499749883,246.42941265664945,186.93692561117612,139.83975304760904,136.73057407144893,69.60868714144927,18.32454118693437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.86678506075011,105.9265581334437,176.6965212469973,207.9145514123454,206.71255272935483,202.93959356575,233.95061661742665,150.53625177371316,154.26713080273566,58.7051813016737,17.370951040349578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.85810217667518,127.94125563851438,196.34794409697315,243.1546279895522,258.4941944685293,262.8053721276799,207.4170556276858,218.52824729298095,166.91221124474367,97.75961846521965,23.25809761079547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966274962520451,18.490825589719616,110.15561165897384,108.45543847947567,155.84242100218285,254.51422819125295,239.2988659804787,208.99234582713305,159.69818301125628,91.91387331750803,21.14391020395445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.71253020846172,117.90785838800694,147.34359124023638,203.97598655780337,228.06347004698077,214.6724852839075,154.93091099018042,73.63073355330796,84.99033375500878,18.78063554885962,5.22404509484921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.87813589939886,118.9449300919084,183.57865938676227,225.4931882782145,248.66848304354136,253.06314226000868,240.5015433753173,210.0708189537688,160.73457600330966,93.07447057776426,21.06110735848588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.11720628629084,124.41738372316333,189.25812013168863,238.05478716290585,259.86247755430503,263.55195516059325,250.53426191397668,214.0921866537794,155.42840677484,87.31152827552124,18.5322270124539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.96093874486744,120.02272450669604,184.86413962706945,234.8214039185429,259.61339030605126,264.1322537907214,249.24878167366947,216.62106699981135,164.21704649592644,91.1258888618604,20.190320057369664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434398874942563,39.46845139088882,183.6200608094965,229.224067307237,253.2287479509458,257.457801476476,243.693525196946,210.9823289657712,154.93091099018042,87.0631197391155,18.15893549599722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.017365459644495,115.17197092830352,177.52590712537923,224.9128896480864,239.83776318787255,80.47079155849055,235.1946954349996,198.17232154467413,100.24709738851736,80.71987880674436,14.966274962520451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.40067383746301,113.47179774880536,177.94060006457016,223.29551931405683,247.0103899986256,251.1145605441048,236.52089838619293,205.55127675725055,148.2143785413526,82.62705909991395,16.086149511890493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57629638976201,110.77731171183623,174.62305655104248,219.39903459409717,157.33490835616146,124.50018656863188,182.7906749311146,127.194672605601,143.69551505668247,57.50318261868319,8.001333977286908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70550908864579,109.82372156525146,138.76195863282138,223.75161367598204,246.92690844130897,251.6120563287644,237.01907288270056,204.80537243618528,153.97732084359563,84.32655356756399,15.588653727230954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.443737024456304,65.7536038442239,113.34759348060248,138.88616290102422,174.33324659190245,206.7539541520892,188.84410590434572,160.48616746690394,112.56028773680296,33.12521045851768,3.855762009073453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.321873232360549,26.243072318752706,36.1515865892092,68.61369557213018,79.1031871845629,79.01970562724622,79.18599003003146,56.01069526470457,37.14657815852827,19.858429963647268,15.588653727230954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.686154077770205,122.6344076981966,198.75262017480227,248.66848304354136,276.4868455617413,282.20838644125,266.16363835209387,228.1876743151836,170.10419306637232,90.75259734540371,16.790652410221465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39566540678209,123.87848651576952,198.2958471010289,248.0053815679447,274.8287525168255,279.76230894068664,263.1786636441366,225.4517868554802,168.11420992773418,88.88681847496841,15.7542594181681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70550908864579,112.93290054141154,182.3345805691894,228.14627289244933,251.0731591213705,255.7576282969778,243.4030365259579,208.08083581513063,154.7232251646609,79.31019429823432,11.525205892637969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.560264907404423,99.12722283914732,41.16862457038697,221.3890177327353,245.8905154492556,252.6070478980834,242.44944637937311,207.58334003047108,151.9873377049575,78.27380130618096,11.898497409094649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.394331429495185,104.68315802771892,169.15060291978756,217.698861414599,246.59569705943468,249.7048760355948,234.61371809302332,199.41572165039892,146.1415925572459,74.83273223629848,10.116200095976026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.026048343719424,101.15860740051974,164.71454228058596,207.00236268849488,230.0948546083532,233.28751514183,220.47682900888483,189.4244045344739,139.38365868568377,72.96695336586318,9.535222753999811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.73555967273132,100.16361583120069,163.47114217486114,212.5576191652184,236.2724898497872,241.2060462736483,99.1686242618816,68.98698708858687,138.80336005555566,69.31887718230927,5.596657899457787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.108851189188,106.2163680925837,175.74293110041248,223.12991362311965,240.7913533344573,245.06112957087367,230.4267447020756,197.9232342964203,144.48282080048202,74.25243360617036,9.20401137212552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.791986387508373,97.6347354851687,164.50753516691455,143.11521642655435,156.3819969214248,245.76631118105277,153.97732084359563,206.50554561568347,145.51921379253537,74.87413365903275,9.411018485796951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.870459514144123,100.95160028684832,172.92356208339243,143.03173486923768,251.1559619668391,181.2567861544017,184.4908481106128,209.86313312824927,105.55326661698705,76.6157082612652,8.58163260741502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.39933986017611,107.37764406468804,175.57732540947538,220.7673176798729,245.72490975831843,250.36797751119144,236.2724898497872,202.8981921430157,149.8310701635341,76.90551822040521,9.576624176734096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.021039913038503,109.28482435785762,176.3646311532749,221.22273332995007,245.02040685998745,249.45646749918905,234.03341946289524,199.66413018680467,128.4387514231739,66.62371243349203,8.291822648275016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.362946868122744,104.89016514139034,171.80436624587048,215.2113824913013,239.21606313501016,243.36163510322365,229.9706503401503,196.92824272710124,144.44141937774774,73.505850573257,7.670122595412618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.791986387508373,100.24709738851736,167.32690418393463,212.84810783620648,237.10119701632104,241.4130533873197,174.87214379929628,95.85243817205009,95.89383959478435,67.03840537268299,5.306847940317783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.737900148838424,79.43439856643718,128.4387514231739,166.70520413107224,154.47481662825518,148.71187432601218,141.2494375561191,107.75093558114472,79.93189435109672,26.036065205081268,0.0414014227342863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.6878158420292,41.62471893231223,104.143582108477,165.41972389076506,227.6901785305241,160.69317458057537,161.2734732107035,187.01972845664477,80.26378444481912,67.5773025800768,5.431052208520642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.280471809626263,12.395993193754189,28.150252611922287,68.2404040556735,71.93056037380981,91.1258888618604,125.32889373516574,84.36795499029827,59.9078586965123,4.643067752872995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.775627118178697,92.53557337037044,41.79032462324937,102.07079612437026,97.13723970050914,56.59099389483267,50.9943359953749,36.93957104485684,26.78196952614653,69.69216869876594,3.814360586339165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.623712741997409,48.38197409202623,90.75259734540371,124.16829647490952,103.14859053915792,67.03840537268299,63.80502212832005,46.3091881079195,18.697832703391047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.11252564258201,92.0380775857109,162.06145766635117,92.82538332951044,240.50086466346923,157.1693026652243,102.73457631181503,70.06478150337452,141.33224040158763,3.27546337894534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983312943698238,92.86746346409284,161.77164770721114,209.9873373964521,235.4845053941396,241.454454810054,227.109879900396,192.8654736043564,140.37865025500284,67.20401106362014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.39732717104109,93.53056493968953,164.17564507319216,209.94593597371784,234.69719965034,212.1850063606098,146.92889830104542,174.04275792091434,119.93992166122749,58.41537134253368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.697832703391047,16.086149511890493,36.4420752601973,89.55059866241321,108.45543847947567,137.26947127884276,157.74960129535245,152.98232927427657,70.81136453628787,11.85709598636036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.91485667842432,87.02171831638124,153.3963435016194,198.42073008107985,222.466812147523,235.11121387768287,222.88150508671396,189.09251444075147,135.2380867174703,64.21903635566291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.11753407326293,90.91888174818897,158.32989992548053,209.7389288600464,236.76998563444675,242.5743293594241,228.18835302703167,194.81405532026025,137.02038403058896,67.3702954664054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45375388581815,87.85042548291507,154.47481662825518,199.83041458958988,231.91923205605423,237.8063786265001,224.49819670889545,191.41438767311203,134.61570795275983,65.58731944143867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.293156625561924,91.7061874919885,166.41471546008412,218.27916004472712,246.8027041731061,253.39503235373104,238.92557446402208,204.68116816798243,148.75327574874643,72.5936618494065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610021427241552,94.48415508627431,164.8808266833712,212.64110072253504,238.26247298842537,244.2738238270741,230.38534327934133,196.88684130436692,143.3222235402258,71.14257591816217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45375388581815,90.75259734540371,159.9886716822444,206.54626832656965,231.25613058045752,236.1482855815844,182.62506924017748,134.15961359083457,137.31087270157707,66.29250105161775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9485817159038687,21.80701167955114,76.3252195902771,149.08516584246885,144.73190804873585,168.44610002145657,92.6597776385733,51.57463462550301,38.39065697610117,20.56361157382634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.691490295423216,5.638059322192073,24.46077500563408,35.820375207334905,49.50184864139627,43.11720628629084,50.082147271524384,42.37062325337748,40.4634429602079,66.16761807156678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.421035347158797,76.3252195902771,147.9238898703645,203.10519925668711,222.75662210666297,226.86147136399023,212.97231210440933,179.10119732482642,127.8584527930458,60.15626723291802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1091789761600928,63.0170376726724,123.256107751059,193.1138821407621,217.409051455459,174.08415934364865,108.7459271504638,106.00936097891228,132.54292196865308,63.59733630280051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5388972073938253,19.1539270653163,89.42639439421035,133.1646220215155,180.55228325607072,176.40671128785726,164.25912663050883,126.86346122372674,73.46444915052271,51.36694879998348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490825589719616,142.45143623910957,191.66279620951772,218.6110501384495,224.6224009770983,212.84878654805465,69.11119135678972,133.37230784703505,62.76795042441857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.9549241238717,73.58865341872558,139.21805299474664,190.5850017947301,217.4504528781933,223.8344165214506,166.24910976914697,122.84141481186802,129.72355295163302,60.280471501120886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.689477606288204,33.37429770677149,58.95426854992751,103.02438627095503,156.46479976689335,166.95361266747796,161.06646609703205,129.80703450894967,102.11219754710451,43.07512615170845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311856370998704,63.9292263965229,93.11587200049856,158.4547829055315,207.2514499367487,167.24410133846604,176.3646311532749,126.28248388175052,92.70117906130758,28.026048343719424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.513855053989214,67.95059409653351,132.33591485498164,183.37165227309083,99.87380587206066,92.9916677322957,151.24075467204415,171.84576766860476,120.85143167322988,55.55460090277931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.643067752872995,65.7950052669582,129.55794726069587,11.069111530712716,65.62872086417295,133.0818191760469,205.1372625299077,60.57096017210899,3.731557740870593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.0848152260982,132.00402476125927,183.08048489025464,210.6925190066312,218.48684587024667,207.70686558682584,176.44743399874346,123.75360353571854,60.07346438744945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.33390247435202,131.00903319194018,181.17398330893317,208.86814155893015,217.4504528781933,204.68048945613432,101.40769464877356,39.220042854483104,22.05609892780496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.279465310806064,65.25610805956438,130.76062465553449,208.2878429288021,222.88150508671396,150.36996737092792,132.5015205459188,100.3713016567202,62.39533761981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.3502617436817,142.41003481637532,81.25877601413819,149.25077153340595,138.59567423003614,125.24609088969714,182.91487919931745,131.17463888287733,64.509525026651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.09616606474695,147.59267848849024,203.0230751230667,236.39669411799005,247.1345942668285,235.69151250781096,204.05878940327196,149.95527443173697,74.79133081356419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.0861492033851,146.3900010936516,197.3843370890265,192.7412693361535,175.86713536861538,171.80436624587048,189.0504343061691,136.31588113225797,67.66010542554538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.238063888071785,69.69216869876594,131.2995218629283,115.08916808283496,17.620038288603396,42.74323605798606,21.68280741134828,23.465783436315,20.10751721190109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3996676471482,16.168952357359068,50.37195723066439,70.93556880449073,32.87680192211195,44.40200781474993,68.98698708858687,50.37195723066439,28.523544128378965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.80635610560695,145.89250530899207,198.586335772017,227.64945581963784,236.72858421171247,232.9556250481076,194.15027513281547,143.77831790215106,73.92054351244796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.43306458915028,144.31721510954486,195.8504483123136,224.0835037697045,233.2040335845133,223.5446065623106,193.52857507995307,143.81971932488537,74.95693650450133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83139825901156,144.27581368681058,200.16230468331236,232.9556250481076,242.78133647309548,232.20904201519423,200.0788231259956,143.48782923116295,73.8377406669794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.64508013350263,144.40001795501345,195.60136106405977,223.83509523329872,233.0384278935761,222.341929167472,192.6577877788368,143.6127122112139,74.50084214257609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.44675590390613,127.69216839026056,177.52522841353112,205.09518239532528,213.26280077539744,203.10587796853525,130.47013598454637,128.93624720783347,64.67513071758816,4.353257793732992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.062113548800696,123.29750917379327,173.75294796177434,204.1836723833229,213.6774937145884,204.1836723833229,176.40603257600918,52.40334179203683,63.9292263965229,3.6066747608196312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.859436153962086,39.01235702896357,39.84174290734551,29.518535697698045,71.55726885735312,66.74859541354299,82.41937327439442,55.13990796358834,64.509525026651,4.353257793732992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.974630059623298,52.40334179203683,52.48682334935351,52.48682334935351,56.217702378376,46.14358241698236,39.178641431748815,41.29282883858984,13.017693246616584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.72856169081929,151.11655040384127,207.33425278221728,241.3302505418512,252.3586393616777,242.03475344018213,210.9823289657712,158.28849850274622,83.53924782376446,12.478796039222756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39566540678209,112.26979906581484,155.9252238476514,197.54994277996363,211.97732053509023,227.6073756850555,194.8968581657288,143.19801927202295,34.12020202783675,0.8293858783819325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.219036664168288,3.5238719153510587,66.4167053198206,63.88782497378862,119.06913436011124,37.23005971584495,60.48815732664041,71.97196179654411,30.016031482357583,0.4974957846595389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.285480240307185,32.337904714718135,93.69617063062668,80.76128022947866,107.58465117835948,123.5051949993128,50.12354869425867,39.551254236357394,4.47746206193585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032718538659353,43.448417668165135,31.13522731987952,72.80134767492602,61.731557432365214,59.86645727377802,78.7712970908405,46.72388104711048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610021427241552,71.43306458915028,101.53189891697644,133.66211780617502,220.14493891516244,211.0244091003536,190.75060748566725,140.29584740953428,75.86912522835183,11.98130025456322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.75692737274192,105.13857367779605,184.24176086235897,179.47381012943498,93.03306915503,98.04942842435965,100.41270307945447,28.60634697384754,31.7990075073243,1.5338887767129028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6166916221814758,17.32954961761529,13.183977649401832,33.49850197497435,60.94425168856567,53.81302630054688,71.55726885735312,32.62771467385814,40.79533305393029,2.65308461423484,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.670c_residential2_shape npts=8760 interval=1 useactual=yes mult=[18.97864344,17.35795841,17.0129319,16.89293897,18.95710465,23.34621152,28.40798431,25.83088316,22.85587618,20.22639518,17.34313098,17.4373398,17.29393513,16.86525069,16.71803771,18.01567204,25.21350014,35.28494681,40.71475204,39.76648321,39.3628337,34.34391999,28.39072205,23.49395516,20.58946433,20.57710294,20.83519388,21.0642855,23.42755949,28.20049391,33.49195143,30.76351682,28.79249861,24.71292607,21.25785371,21.93623209,21.46784135,20.16552467,19.56078399,20.86846976,28.06339481,35.55180935,40.98245739,40.41658021,40.4993641,35.6901883,29.71985297,24.96464902,22.17721686,22.30707394,22.65269356,22.98189374,25.42876322,30.30115069,36.01776528,32.54761574,29.26675789,25.24843045,22.20424961,23.51162322,24.56702415,25.35053682,26.06490684,28.16188016,33.6513697,36.57131229,40.8948351,40.38430323,40.33623114,35.56423316,29.44849538,24.00726522,20.70324536,20.3868748,19.97932335,19.9417085,22.24748328,26.4642798,31.21814147,28.45153014,27.14356341,23.81095003,20.43060792,20.22730043,19.66382684,19.65274528,19.56434258,20.9485691,28.15938292,35.24449134,40.32730346,39.39173939,38.96692569,33.69347961,26.99940957,21.3095156,17.73357626,17.16532667,16.88123309,16.7391707,18.74343357,23.12414342,28.25740003,25.92325024,27.33288632,33.39605695,39.21025164,35.61161853,36.95567051,39.45548174,40.71147439,41.02019712,49.70385866,51.38803632,50.72345526,48.05729586,47.01428755,40.93248114,32.73606459,25.57719361,19.93474741,19.17399095,18.70981431,17.87741795,19.9636531,24.78337978,30.7616751,30.37756659,40.81726422,42.9448913,48.85679096,53.05214232,55.3701224,56.62627115,55.3521422,53.92671102,54.35495843,54.44226861,58.09065945,55.6871485,55.43720482,41.47990991,27.84532233,21.40372441,17.76978641,17.16719961,16.91741202,16.8237651,18.86879559,23.27953491,28.42374822,25.88747712,22.7399725,20.25352157,20.81097055,23.85465193,26.08572767,24.72850268,25.27118665,30.27155828,35.94056899,39.95518178,43.9505345,42.57330029,41.88284145,36.21429898,28.43286317,21.83993183,17.870332,17.17590877,16.88195106,16.74038811,18.74371451,23.15526542,28.31720921,26.21795714,28.94186547,36.91406006,41.26848634,42.96830304,44.16891914,47.48411422,51.83460734,53.04246546,56.03376699,56.08705211,53.42545021,46.98119898,42.87805862,35.90882266,27.83180594,21.57519195,17.9283931,17.70482665,17.8046855,18.05344297,20.31638987,24.90149978,30.11960052,27.5417814,26.41221209,25.98805392,28.80894925,35.96497963,42.05543273,46.28031411,50.53597411,47.2175014,49.47667121,49.05978627,48.84545967,44.22822886,42.29822801,36.49648839,29.07496898,22.8754796,18.85549773,18.20611868,17.57699859,17.30870013,19.38897309,23.8897071,29.33256047,28.15317102,31.46874066,34.77556992,41.81532201,45.91537201,43.00960133,42.7816647,43.06610165,41.57199606,46.3223928,50.78345173,52.51513958,49.40459428,48.16061964,40.60855641,30.90960603,23.542714,18.78629265,17.55077744,16.97116537,16.7391707,18.77096576,23.20439885,28.35226438,25.99585783,25.60553742,23.02709399,20.57519878,23.44563335,32.21841557,43.50390106,50.55554632,52.34104995,54.3325456,52.20273342,54.13548126,47.51202099,41.57177756,35.15271735,27.72361253,21.58571162,17.7593916,17.25241832,17.10557993,17.11837834,19.21959701,23.67865813,28.93880635,27.001064,27.19176038,25.12796928,22.98076997,23.0562494,21.55068767,21.14834922,20.85033347,21.9699762,29.12244796,35.74440988,42.25908362,41.55307939,41.49592353,36.75049009,30.41193501,25.30842692,22.59697363,22.79703469,23.15229994,23.4924256,25.94544457,30.70648584,35.91341137,33.3560073,31.16978844,25.8471465,21.59763599,21.11032857,20.06619649,19.71096246,19.49676071,20.7284676,27.86324011,34.19115063,40.32730346,39.39173939,38.96692569,33.69831804,27.01813897,21.32637204,17.73725971,17.16532667,16.88123309,16.74048175,18.7622566,23.16940612,28.27076033,25.71142088,22.56569556,24.26872745,29.02961266,34.53908021,38.37058202,38.7051825,40.35480446,41.13753672,41.73946799,45.72174138,49.19844618,47.32063788,45.44910395,38.48860838,30.94887532,24.74526548,19.60713923,18.32654864,17.86480683,17.41242971,19.04394657,23.36952961,28.56868245,26.99372834,32.21463848,42.84987089,46.95145046,49.24370887,50.95988255,52.37651092,54.20409322,56.52350925,61.00385944,62.6852589,59.19588056,53.21321505,50.12642484,43.67477549,35.07911085,26.10386396,20.0518373,18.42481548,17.45631891,17.08912929,18.92070721,23.29701567,28.4971674,26.33604593,27.85727792,34.92368814,42.21282201,49.00472189,53.26025702,55.62246968,54.3919802,54.86892403,59.03796061,60.81075948,61.05961058,57.26559875,53.51354075,45.11812447,32.81897336,23.69479662,18.76662679,17.77637291,17.34213208,17.00537771,18.88253048,23.27173099,28.49467016,26.35580543,28.54364751,32.02150728,37.05768323,44.90829289,48.46915508,50.09105753,47.7931803,42.80566954,47.03148736,49.19307708,51.73287554,48.81293298,46.66151955,40.01318045,31.96232243,25.11229903,20.4501177,19.09835544,17.49977108,16.84386797,18.77764592,23.2268429,28.38962952,26.16573337,27.94418227,33.77233033,38.568895,41.80330397,42.77102017,47.7283454,45.03434166,44.37871948,50.01514109,52.77881813,53.0992155,48.99704284,45.76759714,38.74513855,31.11313204,24.58853173,19.59733751,18.16235435,17.74528213,17.45697443,19.30515908,23.8043011,29.49141689,26.90704249,27.08756256,31.83068606,38.06145349,48.63228804,53.84252241,55.61354201,51.79827232,48.88647703,52.64352954,55.22356497,56.96692748,53.85856728,52.1785725,45.0519473,35.88104074,27.90485056,21.36895018,19.37870314,18.35501731,17.60977502,19.39768226,23.66436136,28.88845551,27.16597627,32.03873831,42.92784757,50.74377664,51.73490456,53.48785026,54.98557688,50.8332719,49.8128637,56.03972918,56.36118789,58.46999196,55.33004153,53.13236652,46.87419174,38.44543713,30.55165625,24.44568894,22.39001391,21.36573498,20.65798267,22.48210006,27.22316331,33.32085847,32.85059479,37.55451144,42.43860477,40.04414636,40.88019495,41.51596397,31.22269894,26.16367313,28.64650304,29.7965498,38.54114431,46.9922181,47.96698901,48.54706933,43.78084625,36.18186592,28.28162337,23.43573799,22.22350967,20.77491647,20.13808612,22.20250153,27.84794444,34.99030235,34.13449423,37.86073691,44.22232912,46.11540187,48.34529141,49.85665926,52.24506184,53.66153412,53.93507682,56.95684481,57.12050844,59.90023035,57.61899105,55.33350645,48.08482807,39.36286491,30.97428485,24.9141109,23.24076507,22.21211595,21.46752919,22.60022006,26.69540042,33.23467208,33.80089264,42.96955168,52.91376337,57.2381602,59.42082048,58.9239923,59.16116876,58.72265138,60.74433257,65.55650506,63.6310305,61.65504899,56.80329506,54.28157046,47.51785833,38.79879822,31.0001002,24.63298281,20.89522157,18.69436257,17.91459578,19.89703891,24.19468394,29.1350903,28.39805774,38.92821828,49.5550849,53.06166309,55.18017522,55.31118726,58.86580634,56.79942432,51.94055323,53.99092159,56.48330349,59.82890259,55.93403303,53.85020148,47.03385976,38.41284801,30.78424401,24.59368231,23.13634874,23.06729974,22.62082238,24.55185335,27.4621815,31.55386571,30.0154339,40.50601301,50.22503506,51.95278977,56.01369535,58.2839155,59.72963685,59.34921179,58.9609204,63.08363295,60.40548675,59.1672558,53.73935472,50.37902184,42.64163132,33.89944044,26.8328429,21.92299665,20.69000992,19.569181,18.46833009,19.83398331,24.04544195,29.43913069,29.01110176,39.28139208,47.07319147,49.20762357,54.03293787,56.27035037,57.80191473,54.47769836,52.94872488,59.65181625,59.23131031,59.83736204,56.38032309,53.98208757,46.72086051,37.99942802,30.33798516,24.6810549,23.01891549,21.34350944,20.18662644,22.47741771,27.82606226,34.13976969,33.50293931,35.09652917,37.59128347,40.13048883,45.19191823,51.82074757,56.26869594,55.45584056,51.35469801,52.25548787,53.44186964,56.86881669,53.11054678,49.89340007,41.23290053,31.76447768,24.26669844,19.18157635,18.36934528,18.21226817,17.89483628,19.83563774,24.45976719,30.99597974,28.10697186,23.57215035,23.17052988,27.08194374,37.61794163,41.89361085,46.44825428,48.74260411,47.53409047,49.25937912,49.66908445,49.28354001,43.34648057,40.82469353,34.71732154,27.35017976,21.41914494,17.89115283,17.57684251,17.53176712,17.62363476,19.63095677,23.98269851,29.23295135,26.71057121,23.30141707,21.64236802,21.55209237,24.63407536,27.20496461,28.86697913,30.33629952,32.58582369,36.84697763,40.49664833,42.70662231,40.41526915,39.4749915,33.97885305,27.28983994,21.8759859,18.59775016,18.26065241,18.17390414,18.16959638,20.31495396,24.83526018,30.12175438,27.55879392,26.49068822,25.94057493,27.19666123,30.72786856,31.93419713,36.52133604,38.39508629,37.93503013,42.03017928,42.39786836,43.8649412,40.90120309,39.68928692,33.94841777,27.11731108,21.62669776,18.40774053,18.27710306,18.41673064,18.76107041,21.30704956,26.05825791,31.12049892,26.9292056,26.63334371,25.73957739,26.42039059,30.05907337,31.97071944,33.7702701,36.10576216,37.88133922,41.02896872,40.27292582,42.55984632,40.05822461,39.32078624,33.87677787,27.21361133,21.67448891,18.23836445,17.82247842,17.69930148,17.64283238,19.63657558,23.92036087,29.08214857,25.65332857,26.42029695,29.60482332,35.60621823,39.37135558,40.2178302,41.68793097,41.88955281,43.09563166,47.91916665,46.25540401,46.49345453,42.92588097,41.12295902,35.07152544,27.65521904,21.65195121,17.81582948,17.20905979,16.99772988,16.87957867,18.92679426,23.47900287,28.75941004,25.29953046,26.5814009,28.73718448,33.16290731,36.55810806,37.82908424,38.91467071,36.7367552,35.52671196,40.05859919,43.25695411,50.08612544,47.03392218,42.62280829,34.60010678,27.62959101,22.0116803,18.11568696,17.48410083,17.26646536,17.20665619,19.43679546,24.00370664,29.45389569,26.24171225,26.61898452,28.73219,33.24041577,42.26376596,49.03272231,51.37620558,51.9039685,48.61227882,50.53556828,52.13227971,54.9181511,50.84831784,46.21732093,36.63714608,28.44126017,21.91397534,18.00839879,17.31138468,16.92955491,16.7391707,18.74343357,23.12414342,28.25905446,24.69588233,22.59906507,19.88099407,17.19772852,17.31160318,18.85687122,21.18184361,20.94950557,22.14415949,28.25777462,34.97319617,42.64191228,40.66352716,39.68903718,33.92534943,27.00646431,21.37603613,17.90076725,17.43059722,17.195918,17.17909277,19.23542333,23.48187471,28.58041953,24.82277392,22.68568849,21.86531015,22.0577858,24.5593451,24.81381503,22.20549823,21.38384005,22.99497309,29.31180207,36.18536205,43.12896995,41.13285438,39.9702277,34.33945615,27.24813583,21.3426354,17.73357626,17.16532667,16.88123309,16.73923313,18.74596203,23.12801417,28.25786828,25.00663407,26.5393222,28.14798921,30.77572213,34.40235569,35.30195933,35.93189103,35.52168624,34.84390098,39.21184362,40.79085578,47.04559684,44.67885791,43.75178448,37.92822513,30.64998552,23.3070671,18.35248884,18.27226463,17.80412362,17.29995974,19.78032362,24.66276253,30.52908734,28.00467818,33.06435954,38.9132972,43.58506173,50.08109972,54.5859542,57.22270845,55.80857735,54.02338586,58.6836006,59.54580791,61.86503663,57.18378254,54.92682904,44.40194393,32.36537882,25.98140499,21.18827404,19.45327731,18.30781925,18.01913697,20.0678197,24.12273189,29.08011955,26.38190171,30.15874494,29.43563453,30.82635392,35.00447425,36.20786854,39.11226572,42.19746392,44.10355359,50.30831841,49.25319843,48.26887551,42.56599581,40.60415502,34.44733743,27.28487664,21.52883671,18.1883882,17.80471672,17.7270834,17.73117266,19.80610774,24.32635154,29.57935137,25.97784641,26.50333056,25.43744117,24.67172142,26.71903067,28.37995267,30.09506501,31.67651198,33.17395764,39.60431793,39.92009537,42.91726546,40.16991418,39.35749582,33.97966464,27.41975946,22.0476095,18.95176677,18.78117328,18.91977074,19.23848247,21.53276989,26.09690287,31.25566266,27.59931182,27.13853769,23.89629361,22.60477754,23.67210284,24.21781474,23.61788128,24.02446504,25.59476802,30.76492151,32.90025887,40.58164853,39.79145573,39.72427964,34.73527053,28.15922684,22.57805695,19.1723053,18.76490993,18.73915702,18.82840255,21.02220681,25.50396171,30.55980351,26.83958547,24.46295119,21.00488213,17.67423532,17.61448858,17.28001295,16.70339757,16.690287,17.88837464,25.02770463,32.03080955,40.55527132,39.80007124,39.69921349,34.73005751,28.36147301,23.22971474,20.15993707,19.77351861,19.62184179,19.74011787,22.37574836,27.29505295,32.46979515,28.42846178,25.01106669,20.8144667,19.14339961,22.83586695,25.41262474,26.83818078,28.87056895,31.4815703,36.51384429,37.99209233,42.0746928,39.74079273,39.02055415,33.71782782,27.16322928,21.74906308,18.47909949,18.20580652,18.23433762,18.2781956,20.50112406,25.23304114,30.4244525,26.35624244,26.27008726,26.25835018,28.72728912,32.88137341,34.19152522,35.78542724,36.9093465,36.91259292,42.94723248,42.67596853,44.52864822,41.13635054,39.92942885,34.30808443,27.30101514,21.38362154,17.73391963,17.16801122,16.90108624,16.81895788,18.95270325,23.55226599,28.72794467,25.13414997,28.9782317,32.38673033,33.80079901,35.93576178,37.17942425,40.46352854,41.6798461,40.75370917,46.62490361,46.24750646,48.39080382,44.40625169,42.69270012,36.60493153,28.93137702,22.58520533,18.28805975,17.4806359,17.15265312,16.92431068,18.77830144,23.14764881,28.30981112,25.45270563,29.96249217,37.76655931,42.95353805,44.52805513,39.75187427,39.61390112,43.67352688,47.579478,54.43640005,51.98478579,53.03491129,48.38715158,45.48796741,38.43650945,30.01886764,22.85365987,18.28802853,17.45457083,17.03915304,16.79582709,18.74952062,23.15386072,28.33022614,25.13068504,29.88554562,33.42646099,38.38753212,44.52605735,45.23827347,42.00895264,41.70506836,44.31837966,50.61238998,48.13783223,50.84906702,47.07728072,44.35911606,38.73468128,31.81308042,24.89485084,20.13842949,19.22939872,18.64335621,18.22893732,20.18222504,24.90262354,29.80351091,29.03117343,32.12298933,36.90057491,41.85309293,45.66324326,44.37644075,42.61207012,40.82631675,41.09670666,50.79153657,52.66007381,53.31472831,49.53001875,47.73377692,41.62443834,33.49469839,26.18074809,21.25410783,20.19480494,20.17629407,19.78769051,21.36208274,26.03362876,30.93954184,32.2687664,38.67468483,43.99960548,46.95678834,47.83588331,48.19832816,52.70692851,53.01284181,48.18484298,51.44900048,56.73512009,59.6766639,56.32401007,54.1497468,47.03632579,38.36683615,31.32396249,26.17790747,24.73839804,24.01269674,23.61226246,25.5653941,30.56598423,35.66605862,37.88343066,43.00076731,43.77510257,48.5404516,53.1215659,52.44768257,52.49044802,57.47758419,59.92195642,60.20202318,61.30465338,65.20866915,61.53368256,58.64124097,51.18519706,42.30390927,34.67421274,28.4634545,26.90947731,25.73349034,25.02932784,26.63958686,30.83574981,36.05750279,38.0488736,43.97135534,48.68363777,51.16977653,52.66672275,53.10602052,54.40103274,55.22531304,56.34230243,57.06254098,57.958867,62.79457608,61.51567115,59.0866258,51.71452075,43.06035799,35.40122507,29.86154078,28.00524006,26.03553292,24.39003144,25.02448942,29.06060979,35.55493092,36.07492111,38.62130606,38.16396567,51.98603442,55.52925977,55.43036861,57.05242712,57.96907452,58.42394888,64.04819636,62.80234879,63.78679655,59.99668668,57.52256593,51.16534392,42.78946862,34.19783078,28.58238611,27.67273102,26.07177428,24.47306506,25.87080796,30.57937572,35.84170902,37.23442622,46.44266668,50.98213929,54.18767379,58.9100389,60.21466553,63.16320163,62.79214127,64.49507951,68.76909428,65.4642004,64.76081829,59.81120331,57.1441699,49.65553685,40.25778621,32.71989488,28.24578782,27.35501819,26.45778694,25.85310869,27.65518783,32.52070786,37.75513437,39.78081117,50.26208804,56.82605127,60.24794139,63.73744461,64.56035142,62.56423585,55.66804451,56.62411726,59.94745961,58.7171262,62.6309749,60.28674246,58.20128769,50.277571,38.78359622,30.29937141,24.54292567,21.87795248,21.83475003,22.2207939,24.45664564,29.997641,35.41848734,37.2573385,47.33268713,50.83848491,54.95935575,61.17261121,63.03112825,62.06575323,62.20700401,63.59666205,69.09395555,68.02222882,65.62839472,59.50672594,57.57900383,50.59865512,40.89592763,32.99524809,27.62231777,26.78689348,25.69197354,25.28919808,28.09052122,33.31836123,39.68235702,40.61039813,42.87487462,44.21848959,46.80233331,56.36718129,62.04330917,63.88440789,49.39167101,36.44866601,45.07158193,46.97074174,50.87091797,47.57894733,43.29556786,35.61701884,27.61644921,21.38099942,17.96504026,17.67773147,17.60178381,17.62263586,19.80866743,24.51558077,28.90290834,25.90196117,23.37783297,21.389334,20.27343715,22.4209174,25.26918885,27.94268392,30.90826376,33.35969073,39.91428927,43.45898175,44.01296579,40.82868914,39.67180615,34.06213637,27.15839086,21.40494183,18.0469189,17.74425201,17.70807308,17.73894535,19.83332778,24.2670106,28.3594752,25.54744511,26.20871731,28.39069083,31.72648823,35.98545707,39.11963262,42.97685613,42.97092516,41.96147366,42.69188852,43.40716377,50.06536705,49.37915354,48.48332698,42.41250849,33.98269256,27.60752153,22.40112667,20.38300407,19.54461429,18.59297416,19.97648273,24.58631542,28.78778506,33.54177159,45.5673488,51.18522827,54.36688281,57.05448735,57.35506279,58.57818537,58.40162969,60.53937065,65.75488047,64.2901176,62.99173409,54.94446589,49.38689503,40.35187018,30.61037288,23.13575565,18.36606764,17.40028682,16.921751,16.86653053,19.07725366,23.67478739,26.90551293,25.43662957,28.19418835,29.82576765,30.92181136,35.56029999,38.41943451,40.76351087,44.00934479,46.21663421,52.7085205,52.29282177,51.25212341,45.86814275,42.90381152,35.63172139,27.60421269,21.62048585,17.85853248,17.32505713,17.25485314,17.22613475,19.35835054,23.78460403,26.81005548,25.30745923,30.50414603,36.25153922,37.38204501,39.60266349,40.57231505,43.42629897,45.01639267,41.19650307,46.86863535,46.26230267,48.92249988,46.11796153,44.16804512,37.60136612,29.815685,23.22322188,18.83043157,17.91109963,17.38617736,17.1374511,19.21653787,23.91402409,27.50151322,29.02636622,36.67850681,41.08665522,42.93477744,48.21409205,49.6558178,52.67383992,54.52898567,53.87929446,56.06232933,55.58104653,59.229094,55.98862917,54.00315813,47.6309526,39.05907427,31.37031773,26.08035858,24.68461349,23.08840152,21.80503274,23.48381008,28.28902149,32.69436048,36.16332381,42.17542568,45.27916596,51.03102299,58.62132541,58.0747707,59.16116876,59.23408851,59.32467629,61.31517307,62.34213654,63.1617657,60.10481768,57.60241554,50.28999483,41.35548435,33.51683029,27.31078563,25.06772309,24.3217004,24.5822886,27.17708902,31.47339179,35.10892179,36.69982709,38.391278,41.84625672,46.29180147,58.57987102,59.81906968,58.17809448,57.26834573,54.37268894,59.89689027,62.41302727,63.26970941,60.52900707,58.23531273,50.76725081,41.2773516,32.8472235,26.13954345,24.83738284,24.39209168,22.3103828,23.98301066,29.65445619,34.17810249,35.778591,40.74215938,43.37991252,44.09646764,39.46387875,35.04265097,44.66181418,44.74428591,46.12270632,53.11254459,52.71495093,54.75358221,53.07002888,51.63810485,44.97596841,35.92630343,27.71802492,21.49631001,19.98266343,19.04344712,18.24417055,19.91732908,24.21219592,27.74118693,27.79459691,29.74701059,29.84246803,32.48534053,36.10950806,39.45766684,41.98550969,45.99765644,46.76999392,51.29376507,52.16583653,54.84520012,53.42657397,52.04840327,45.08391211,35.95527154,27.59450463,21.78071575,20.45526828,19.32001773,18.65724717,20.53321375,25.18453202,29.09891137,32.24217066,37.71677036,41.53166546,42.81063281,46.46891902,46.24688216,47.3769197,51.09804299,52.41730977,54.80043689,54.25253991,55.50921931,53.20182134,51.52813213,44.2795474,35.05576155,27.53263522,22.3862056,21.39145666,21.02707645,21.31647669,23.85655609,28.83701213,33.15376113,34.80151012,42.37863953,47.12741305,47.47540505,46.38142157,48.52512473,55.37439894,58.79916092,62.24970701,67.19276668,65.2576465,63.68637584,59.74103055,57.59792049,50.14996145,40.466057,32.76843523,27.59693945,26.90157976,25.84914431,24.460173,26.1362658,31.08794102,35.60693616,37.51102803,38.72178923,32.81360426,28.51923687,30.70333305,23.85970887,22.80627452,34.61106348,39.39835712,45.46221451,42.90109575,43.74001619,42.07912543,40.61976282,34.47730445,27.26430554,21.32290711,17.81470572,17.4299729,17.36466977,17.38661437,19.53949493,24.00570443,26.06509413,25.37500989,23.01651189,20.90299427,19.92366586,21.03678452,24.32610181,28.19952623,31.60683866,34.55122309,40.3477185,44.41190171,46.64285259,45.51846508,44.43962121,38.54251779,30.23013512,23.25490577,18.56725247,18.04882305,17.56669743,19.46248593,23.79893201,28.69473122,27.98526205,24.61494016,24.28052697,26.03728099,32.83017977,35.6955574,37.90306532,41.81903667,45.93110469,53.51566343,60.54932846,58.26740244,53.12602974,50.35785762,43.37217105,34.04434346,25.89952635,20.99164669,20.33973918,19.62852194,18.79834189,20.7817527,25.55796478,31.87217163,32.11559124,35.37297493,41.0329331,43.22614427,50.46143114,58.69405786,61.9272182,63.28740868,66.61140655,78.68408815,80.96030171,75.67221552,70.33093784,65.93699254,57.52537534,47.79455378,39.46138148,32.96462555,30.31781986,29.02518003,28.14686545,29.75515785,33.8963813,39.19467502,39.35250134,39.54803612,41.6183513,52.62295841,57.33380494,46.23948404,41.40723988,42.55535127,50.24061168,61.61865155,63.421355,58.73953903,52.93327313,48.28997728,39.41899064,29.14230113,21.60987252,17.76132697,17.4028153,17.41452116,17.53170469,19.71008842,24.18044961,29.42814278,29.36967587,26.54537805,23.77027604,21.06344267,21.8478606,22.05453938,22.51534472,23.28627748,25.50358712,33.80641782,37.41884824,37.74470837,38.22115274,39.10748974,33.92616103,27.50363587,22.29193435,19.35123337,19.50880995,20.02333741,20.5079915,22.83764625,27.60630414,33.03545382,32.77970406,28.8782792,24.98609417,21.31572751,21.34229203,21.48472901,22.25366397,23.67007383,25.59105336,33.16290731,35.99116954,36.60858377,37.91214906,38.98965068,33.7323431,27.15274083,21.59426471,18.20942754,17.7959139,17.68294449,17.68640942,19.76474702,24.40492131,29.72007147,29.40857057,26.29377993,23.49495407,21.54678571,24.67056644,27.89595409,28.62252944,31.25806627,34.27665029,39.17716304,41.07248331,41.62818421,40.41333377,39.90901383,34.27418424,27.26733345,21.37765935,17.73357626,17.16532667,16.88123309,16.7395765,18.74958305,23.12601637,28.25740003,27.81023592,23.06021379,23.39987121,21.9933255,23.03536613,25.56314657,27.44641759,28.71567691,32.35745006,44.66053434,54.61979198,53.81442835,53.76985241,52.38237945,45.38701603,37.1545766,29.87649307,24.43420158,22.98532746,22.0745174,21.53857599,24.68008721,30.83915234,37.57654968,37.74854787,27.17752603,20.77410487,17.57952705,17.60712168,17.0133377,16.6862914,16.70430282,17.97040935,25.05542412,33.12732147,35.61086936,37.78241686,38.99533192,33.79483682,27.27407603,21.76629412,18.40321426,18.04445286,18.07925831,18.18988655,20.42483303,24.97978861,30.38655669,29.37676182,27.13810068,24.04072839,20.85014618,20.79814091,21.41877035,22.00265898,22.33164065,23.82630813,32.15938677,35.61542683,36.30947547,37.77233421,38.99592501,33.70546644,27.17012794,21.74175863,18.50822369,18.33681859,18.43224481,18.63542744,20.7853425,25.24596441,30.64165094,29.48420606,27.11912157,23.83579769,21.13826657,23.09373939,25.69915313,28.05740141,29.92253615,33.87593507,41.99362577,46.34770867,45.36844271,42.10625181,40.25881634,34.02036984,27.04170677,21.30801725,17.74365891,17.31887643,17.21814354,17.2709292,19.54230433,24.04722124,29.26045232,27.97018489,26.03247378,23.20767649,22.89976538,26.94884023,28.46017687,32.56849901,32.86838772,37.3118098,46.11877316,50.43911195,47.26969396,45.40983465,43.89653145,36.57227997,28.6426323,22.26496404,18.2636179,17.48138507,17.08113808,16.94438234,18.99137943,23.41516688,29.02365047,28.32713578,28.8577081,30.20950157,32.02041473,37.77161624,38.51267564,40.36941337,43.47549483,46.56187922,54.90987894,56.47368906,54.55089903,53.08875826,51.34086948,44.3769402,35.97000532,28.58719332,22.87569811,20.85429786,20.05589533,19.45727292,20.93851767,25.32809277,31.4133329,31.09146839,34.55225322,37.46713884,39.06722156,46.62047098,51.21363453,51.80226791,51.44157115,49.72680216,56.32741257,59.89598501,57.455265,55.76475059,54.1036413,46.59125313,37.4418854,29.72584637,23.69851128,21.47196181,20.49837708,19.81188263,21.29259672,25.66022723,31.37927662,31.01445939,31.18792472,34.75662204,38.11770409,43.33536779,46.79515373,48.59386158,50.11634219,56.00045992,63.59126177,67.61308536,64.82864989,59.38457913,57.46859409,50.05531561,41.23873785,33.29922603,27.85749642,26.39922639,24.68330243,23.21950722,24.56917803,28.40049256,33.59746029,33.42121676,34.59570539,37.74030695,42.2602698,47.31714173,48.64414997,52.42926536,58.87148757,62.96214167,63.13404623,63.71531274,62.49487469,59.06240246,57.70701917,50.52170855,41.05281747,31.40911877,24.89703594,22.37918208,20.95565505,20.15781441,21.44723902,25.36015124,30.44795788,29.47874333,32.41947552,39.19804631,47.54023995,57.4861685,56.69635028,60.24934611,62.94378686,66.84877028,76.00519277,76.97084876,70.51436096,65.15017102,62.6339716,55.05209742,46.37942379,36.97074767,29.39230723,26.43303293,24.35890945,22.82128925,24.37005344,27.64444964,32.03311949,30.68660146,34.56352205,39.50342897,44.96850787,51.70571795,55.78263716,55.76034917,57.80338187,60.81378739,66.56901569,69.17917427,67.61923481,61.57189051,59.20855411,52.49385052,43.26903457,33.81843583,27.54237449,25.61596345,23.71649149,22.32162043,23.99827511,28.51683327,33.69763131,33.6194361,38.55116451,41.01101973,44.81561364,47.85885801,49.23462511,50.54927196,55.66788843,60.22836921,64.99596574,66.07009605,64.74168312,60.61528709,58.43815199,51.05365435,42.26254854,33.72513228,27.48397003,25.68204696,24.01797219,22.58298902,24.11945424,28.73674747,34.84998801,34.14292245,38.53078071,41.85065811,46.12648341,52.14985411,55.80626738,55.5173666,58.33926084,58.67195717,66.96305077,67.40924722,64.66773324,59.74536952,57.69955863,50.82615473,42.11864441,33.66270099,27.49224216,25.61630682,23.82115755,22.65284963,24.46582303,28.31365063,33.60648162,32.79125385,37.60033599,40.8385845,44.01730476,47.45957871,48.85039173,48.85604178,49.34060221,52.67009404,62.88254178,63.4638395,58.94500041,55.3210202,54.31840491,47.29966096,38.0411009,30.20122943,24.91916783,23.26617461,21.86824442,20.50174838,21.74996834,26.07168063,31.54512533,30.12940221,32.70328816,40.92954689,48.65850917,57.13055988,61.85882472,65.13069247,67.98118025,71.97097661,81.46933522,87.20077721,84.37026747,77.10226663,72.49951984,62.30595761,51.63810485,43.36486657,37.00655201,34.15678221,32.35011436,31.70563617,33.48686326,38.38946748,44.493437,42.58097933,42.78210171,48.71354237,52.72603248,58.75567753,64.27410397,66.35066228,69.34530389,72.67251698,78.23052484,83.96611853,81.48481819,75.71342015,71.67539564,62.21430847,51.80588894,43.33786506,37.77467537,36.19494527,34.92325113,33.67834003,33.71495597,37.35857084,43.32937439,41.86810766,46.3401545,51.57898242,56.7811944,64.16325723,66.41971127,67.61058813,71.47074585,75.55415792,82.26611453,84.29122944,81.5054205,76.16389312,72.92517638,64.9214228,54.31306705,45.26215344,39.85142096,38.59274375,35.49839937,33.20074068,34.68429539,39.42373544,45.1088222,42.27400469,47.81662326,52.06694538,52.76545785,60.37617527,65.66504188,66.32372316,69.70743655,69.71973553,79.19892776,85.24165217,82.77527291,76.13208442,71.47021521,63.58982585,53.62145324,44.75546111,39.08691861,37.5584134,36.23405846,35.1909253,36.1910121,40.78080434,47.61281632,45.54453015,47.51695308,48.9582418,50.39022825,56.0836184,61.13571432,62.14126388,60.59905496,57.38571654,64.46049259,69.15997659,68.50479143,64.25746604,63.20081649,55.95547818,47.15304108,38.11932731,29.34370446,23.87728328,21.50720427,19.09217474,19.40454969,23.45106487,28.50397242,25.94182356,25.61115623,24.28224383,23.79028528,25.56814108,26.29743218,27.9067235,29.38846769,34.01406427,43.89019467,47.68017967,46.12542207,42.55987756,41.55014511,34.93264703,27.40109248,21.40316253,17.73853955,17.24171136,17.06150344,17.0502346,19.19256426,23.68196699,28.90109783,26.49796146,25.90564462,23.69763724,24.62805073,29.74638626,32.55401496,32.26895369,35.42710285,38.4715022,46.56496958,51.10890603,49.31232086,46.46436155,45.55289595,39.05972981,30.86577926,23.88720985,19.04588195,17.6733925,17.08713148,16.898589,18.86576768,23.28821285,28.69613591,25.29235086,26.72886358,32.23168221,36.93481845,42.61578476,46.75713307,49.11825319,51.62480699,54.21314577,62.6419316,69.03274166,66.7000278,60.82131035,56.57286117,47.89497452,37.82914666,28.05796329,20.30334174,18.0497283,17.25326115,16.90526914,18.81157732,23.16338149,28.33528307,25.27277865,27.06836493,30.87333346,37.39787134,48.21343653,54.87856965,57.8614742,54.83311969,58.31360157,68.25054003,75.40685132,73.08574967,66.08489226,59.89542313,46.83308073,33.01688053,22.97256026,18.03742934,17.17606486,16.93426847,17.04733154,19.30490936,23.84797179,29.06522971,25.6799243,25.98883431,24.14692401,27.04470347,37.16856121,41.56128911,47.0628591,49.66081229,51.52981777,56.08733306,56.34355107,53.86456068,51.54352145,51.33646807,44.24480437,35.81217903,27.84007811,22.26633752,20.82267641,19.99137259,19.46245471,21.42529442,26.23325281,32.19865606,30.08033123,34.09344566,38.52943844,41.92819777,47.13858825,48.76276944,49.39919397,49.16373438,49.26118961,56.10727986,60.27094734,60.90974426,60.48071647,60.28686731,52.95718433,44.15434144,36.49189968,31.24164684,29.82795275,28.01969292,26.58215007,28.4364842,33.39424646,39.54132475,37.15523212,40.16051828,41.85740068,47.13968078,52.30749313,52.85089506,53.80356531,56.01887713,59.30697701,66.46843888,68.66770588,67.46265717,65.50755894,65.12419961,57.80778329,48.37903552,40.82197778,35.12446718,32.27426034,30.53383211,29.98209559,31.80711823,36.5003279,42.81765634,40.68921764,45.32280543,50.00521449,54.91802623,60.84812459,62.78215227,64.5205827,66.55712254,69.11106169,77.44479586,79.17442352,76.58614714,71.42064477,67.5573654,58.78239812,49.26131448,40.30208123,33.86216896,32.39859226,31.61442407,29.98381247,30.98830067,35.72889569,41.89707577,40.80605781,47.89297671,51.710213,56.12241944,61.62433281,63.56525913,63.57069065,65.67874556,69.49526384,77.86748694,80.48170344,78.22312673,72.51153788,68.11250447,59.91343457,50.68680808,41.86286344,34.74113906,32.41363821,30.73679624,29.18300632,30.41290271,34.99223771,41.05840507,39.04212417,41.62887096,47.79889278,52.8851074,57.45732523,61.12513223,62.66824638,67.16436051,70.8426871,78.41450984,85.12699716,81.58698699,74.95556677,70.81509251,61.87605575,51.20988865,41.63754893,35.23968412,31.7353847,28.36409512,26.46712042,27.8612423,31.65790745,36.88646543,34.72874646,39.1341479,47.35547455,56.52069985,61.80722525,65.75110343,47.77872745,32.29189719,37.21132664,58.62965997,68.04317454,66.91719497,64.51237299,65.02277998,58.04002767,47.93152804,37.84069645,30.69362499,26.46652733,23.50506794,21.96601181,22.8239738,26.54119514,31.78910682,28.58585105,32.16285172,36.85493763,45.85593742,56.01097958,61.77591596,66.94422774,69.39771497,57.28810524,49.5021744,48.57088688,50.53204094,53.30807937,54.18083759,46.87865558,38.26501072,30.60431703,25.22155378,23.75148423,22.12564862,20.81137635,22.46053005,26.58280559,30.8816056,29.52232038,33.06426588,34.7739467,41.22331731,48.80737659,50.9891004,51.8393521,53.75436945,56.87321811,64.35595139,67.57362878,64.69454749,59.05044687,57.3397047,49.619514,40.90910064,32.65958627,26.23253484,23.97689239,22.81392236,21.59426471,22.88765371,27.58576425,32.65683929,32.87369437,36.84266988,37.55869433,40.66212247,45.90722472,47.61587544,47.90995802,49.01783245,52.67293466,60.28315264,62.65348139,62.0297616,57.50976753,55.45015933,47.13949349,37.90646782,29.78871467,24.04175851,20.95247106,18.44217139,17.44289618,19.25199884,23.61291798,27.94474415,26.98370811,30.11466843,32.98763147,41.05238043,48.55680861,49.89571002,48.78440188,50.38638872,53.30464566,60.9566926,64.95747686,63.98117639,58.58458457,56.94666852,48.98162231,40.50042544,33.33896354,28.30147653,26.83936697,25.32759332,24.13440654,26.06390794,30.37207265,34.95409218,35.51282102,39.82014288,40.66524402,43.95627818,49.48266461,51.88467722,49.0831356,49.84208156,53.6143985,59.5798954,60.4606448,60.20470775,54.33045416,52.40101519,47.43007994,39.0976256,30.9213119,24.9951155,23.08459321,21.21649298,20.68460962,23.21079805,27.29486566,31.70928842,33.64512659,36.35077375,39.8033801,41.86245764,48.91694349,52.17463934,52.56833103,54.44379817,57.03416597,65.29679092,70.26566597,71.55624551,67.67857576,65.84387631,57.77313392,48.64421242,40.13582669,33.7766693,32.16647272,31.2249777,30.26881129,31.86180806,35.61498982,40.22497857,41.22812453,44.43019408,46.29660866,51.51321105,57.63859448,59.93887531,60.04981571,61.2404116,62.6429617,66.00217083,71.47361773,68.09277615,61.14916826,61.07343911,54.167727,45.34312682,36.83124496,30.69740208,29.06076587,27.06518094,24.83185768,25.86899745,29.69363182,33.54632907,33.07272531,38.46385436,42.14058902,49.335795,57.02742339,62.3350818,67.50358086,70.92294254,70.20198603,74.18497734,68.60362018,63.36291932,64.21117324,64.89426518,55.43654931,44.45220111,35.22064258,26.38976805,21.27330545,18.76977957,17.6474523,19.31474229,23.552703,27.73332059,28.32245343,36.57817973,39.13249347,41.71480764,46.67303813,48.19963922,48.36982689,50.22550331,51.79524441,57.60578686,59.10825824,59.06093532,55.12916884,53.50448822,44.41333764,34.87942437,27.34727672,21.75833413,20.01213099,18.89489187,18.28122352,20.13421538,24.28062062,29.02180874,27.9606017,30.26971655,32.9723358,36.55380031,38.2479982,39.56639093,41.98641494,45.31234819,47.10446955,54.12346322,56.96524184,57.41440373,54.02638256,52.84302873,44.86568355,35.94184881,28.62050042,23.58947504,22.33354481,20.03810241,18.40714743,19.8882361,23.69479662,27.48578054,25.6488023,30.19951255,35.06921549,37.56493747,41.05378515,44.46808989,46.48449564,48.20291684,49.51784465,56.56833491,59.34421728,58.32396518,54.2375252,54.05076198,47.49063829,39.19245871,31.84766736,25.93470639,23.11871191,21.64680064,21.00544401,22.45622229,27.11468897,31.57830756,31.70345107,38.21559635,37.7150535,41.18651408,45.6226317,45.93023067,46.63879455,48.96991643,51.68333633,58.34803244,61.3515393,61.8669408,58.06078609,58.09084675,51.39889936,42.50178524,34.75905686,28.80067712,26.52209117,25.32153749,23.94140021,24.0896433,27.8614608,32.79899532,32.50525611,32.95569787,36.1666951,38.80828778,42.76065657,45.59650421,46.33656471,47.30150268,49.68350607,57.30077879,63.60121955,63.85391019,58.24246113,55.83795126,47.32753654,37.51299463,28.83685605,22.91743343,21.30817333,20.36761475,18.80230627,19.36646661,23.22802909,26.19704266,24.73696211,25.51313911,30.36323861,34.49625233,39.23600454,42.08820916,43.34947727,44.86000229,47.82939045,56.53852397,63.85965387,62.76654444,56.97573029,54.94334213,46.55238966,36.45609534,27.66820476,21.61958059,19.9329369,19.04934688,18.11565575,19.5141166,23.78397971,27.00827483,26.41246183,31.54228471,35.08051554,39.17900477,45.60162356,49.86218441,50.51015876,53.57160186,59.22706498,62.66846489,62.34400948,61.62018111,60.57701672,59.29786207,47.10094218,35.8909361,31.21917157,25.30873907,23.41376217,22.79890763,20.04141127,20.45018013,25.86687479,28.23358251,29.45885896,27.66321025,22.81451545,20.00070607,22.27642018,34.89359627,39.69194024,40.76248076,34.73929736,35.74931073,43.30677427,50.25000758,49.44127267,51.04831646,44.89939645,36.59400607,29.39290032,24.324104,23.0668315,22.38895257,21.75705429,23.20583477,28.02808992,32.69064582,33.58010439,41.40302578,42.36543531,48.53264769,55.95026517,57.21762031,56.84434363,60.11658597,62.38521413,68.74187427,72.08104293,70.50315458,63.5596091,60.38660129,52.36667798,43.83026062,36.40924067,30.61611654,29.04656273,28.03345902,27.12333569,28.40302101,30.73866918,33.09001878,36.11316027,45.99125724,51.11961299,55.17209035,63.51831079,68.84045326,69.19119224,69.49254808,69.38432347,70.44805898,66.70190074,63.2890319,65.13072368,65.1477362,54.90332366,43.05467673,33.01837888,25.45133213,22.07620304,20.49747183,19.45358947,20.95403184,25.24752519,28.8104476,29.85205122,34.45829412,38.10278301,43.5263451,51.27160198,55.35139302,57.69656193,60.72426092,65.4795273,74.61859388,78.39543712,75.89400269,65.8917611,59.98345125,49.61124186,38.90805298,29.81325018,23.17945755,20.73021567,18.79447114,17.50108214,19.1778929,23.50722182,26.78370949,27.29708197,29.08754888,31.80593204,36.1626683,41.78042292,45.90329155,48.08813693,51.83217252,55.03336805,63.58211556,71.87848461,73.35957333,66.8337556,67.12618375,58.34940591,43.9960469,32.5468978,25.39801581,21.98608347,19.57898272,18.60698999,20.00005054,23.94595769,27.16972214,29.35469237,32.11115862,35.809713,39.4340678,45.72355187,48.37553936,50.32308341,54.5264884,60.35463648,68.39150988,75.95836933,77.41944879,68.70856716,65.49803817,56.36178098,45.02791125,34.79592252,27.35807734,24.87587173,22.75951349,20.5474793,21.44299369,25.30989405,28.90066082,32.38142366,42.29186002,46.99256147,49.27102254,56.41288099,59.6459477,61.13896076,65.20857551,69.53319083,77.85618684,83.26545216,82.0865934,76.28154489,73.71121754,62.62829034,51.07971942,40.93831849,33.78615886,31.73794436,30.13327296,29.21575154,30.43653294,35.92580397,41.001218,43.45461157,53.88894008,61.47871183,66.37847541,69.32726128,73.0461058,73.92860331,72.816265,71.72465396,70.56908198,59.31362595,54.24205146,52.902276,56.0862093,50.687807,40.39600911,31.03752774,25.78883568,24.56870979,24.45215058,23.0141395,22.88962029,25.90224211,28.55991086,31.73666454,36.89083563,38.25914216,44.68219799,56.38703445,59.35105352,60.11692935,63.16544916,66.83113349,75.08180282,78.10588078,76.21761525,68.48069301,62.26319219,54.19984791,46.04941199,37.47731516,32.98098253,31.11369392,29.32353916,27.48559325,28.345116,31.38673716,32.95345035,37.68508648,48.82285955,51.38763053,51.78303908,56.77045621,60.80248731,61.16231006,61.46301034,65.02580789,72.58820349,77.48381543,76.58455514,68.28774908,63.72520809,54.97955227,47.03604486,39.07121715,33.78793816,32.86042772,30.81667706,28.67575211,29.28152288,33.32207589,36.9588545,40.75889097,48.54248062,49.78611188,52.37220316,60.40114778,59.88206283,58.29231251,62.04043734,67.34612916,73.70041691,76.16848181,77.00596634,70.14173985,66.56249165,57.93273951,47.91804289,39.04090677,32.76518879,30.76311102,28.74926494,26.03287959,25.83053978,29.06850734,32.83611072,40.25806717,47.85217786,52.33274658,54.46705383,57.96523499,59.62234869,60.90094146,62.77640859,68.49580133,76.57587722,83.29151723,80.77940706,74.36237589,73.12330213,64.70818872,54.59510039,46.47138507,40.21695615,37.94383294,36.60599287,35.58399267,37.12479687,40.93560272,43.81652575,47.892727,48.71173185,53.97147425,55.94033857,62.80085044,67.05994418,67.98670541,68.20187483,71.02248923,77.0174225,80.8643136,82.61616681,78.14458818,75.53052773,67.17628483,57.70623878,49.19644837,42.97360969,41.1159667,39.31685305,36.39104193,37.20948491,42.01703751,45.60493242,51.0603345,55.10578833,61.10465477,65.23223697,69.20127493,70.54460897,71.66531302,74.22537045,76.96076607,86.4210417,91.84485352,91.72464203,81.91481366,78.01963194,69.09077149,58.94356451,50.82225278,44.69995968,42.34339707,41.38104996,40.60093981,42.3703986,47.06947681,50.60639658,55.51755389,60.75641303,64.14427811,66.92980613,69.51368104,70.0895473,70.00357941,73.43595801,77.50813245,84.24222089,88.22674179,87.93340841,78.80795186,75.19121367,67.18305864,57.87867401,49.46415374,43.29319546,41.31671452,39.820736,38.92700088,40.68185074,45.55745345,49.50563932,53.04440082,61.20201636,64.40299338,66.7281531,69.55647773,68.01342601,69.59512271,71.26188202,72.78433142,81.31669074,84.21081795,80.82217251,74.05137443,73.55632554,65.28645853,56.44968425,48.90536249,43.71242156,42.29254677,40.82993778,38.42027732,38.3318434,42.42736714,46.39422,53.90935512,61.49172873,64.82861868,65.47827867,67.51072926,68.86224181,69.40202273,73.66305181,76.45088975,82.34718161,88.5703012,86.47953976,78.74595757,76.79803898,67.66771272,57.88919367,49.62301016,42.975389,40.1374187,38.8946927,37.21429212,38.14280145,41.85134486,44.73816764,54.06668198,63.24667227,65.75035425,68.82687446,70.31533005,70.03217294,72.5774341,75.85417153,79.82018153,87.64176068,90.69649234,90.18533619,80.47789516,77.95023961,69.75101359,59.47657162,50.42528342,44.31994043,42.44150783,41.49873294,39.46275498,40.31210145,45.44282959,49.16623163,53.48323037,56.90817964,53.58596106,51.38709986,66.46110319,69.08296763,72.64654556,75.43076251,66.24824378,61.05499066,64.62131558,67.83571535,68.5482124,70.74813493,64.38445128,55.50394387,47.60086073,42.19215727,41.13482097,39.19586123,37.32448335,37.28939697,41.33013725,46.55413773,48.80231966,51.26529642,60.63929193,67.11741212,70.64268848,71.16717372,57.39835889,54.61055213,50.77820751,44.28120181,52.95084756,57.67642784,56.36171856,59.66489561,53.53879422,47.2470626,42.76277925,37.69526276,35.59395047,34.20373055,34.00501175,36.91590179,41.54677383,45.30126665,49.80349902,50.75451483,61.54685557,66.34941364,70.28648681,58.46683917,56.52869103,71.22701414,72.07380088,68.69077425,57.90083712,53.50380147,52.66035477,56.49235604,50.99780955,41.90041585,34.2030438,29.55934212,27.91524537,27.72045974,27.72551667,29.5441089,34.65017669,36.96153906,49.26243824,64.98563337,60.70256603,61.04153672,68.73004353,74.2526841,73.59372182,60.0815308,51.6048602,52.143611,50.19887636,57.99120639,63.41011737,64.29548669,58.34687746,50.19406914,42.58322686,37.09829479,32.54627347,27.76949952,24.57382916,24.7207612,29.3094921,33.22817922,43.05733005,56.13637284,63.81501549,67.85513149,72.95042987,74.46919581,76.49980465,80.98549279,87.31281018,73.40733323,56.81250367,61.47771291,58.14378848,60.61375753,53.21552499,43.88132942,35.71537932,29.6805837,27.86289673,26.85731596,26.09852609,26.96707017,30.2055684,32.37209018,42.70893225,57.98561879,65.88430052,66.71079713,56.62012167,34.50421233,22.75405075,26.69321532,32.91692804,37.12554605,47.70490247,61.68192566,58.41508365,60.76727606,54.33638514,40.01742575,25.53592653,19.61035444,17.74718628,17.16192417,16.97413085,18.95982041,23.62905647,26.33691997,26.18989428,26.2402139,23.96209618,29.18363065,40.75093097,45.13941353,51.23551668,49.84863684,44.56214262,55.41067153,59.59874965,58.86462012,52.74722791,54.08288288,46.77620582,38.31367591,30.7042071,24.78325492,21.30714321,18.97957991,18.00387253,19.80292374,24.18853446,26.9924797,31.85824947,38.89369378,47.09869466,51.3668721,54.80705462,58.4229812,59.25319247,60.74885885,63.6831294,72.64226904,79.89369439,80.71182518,72.60262511,70.8361943,62.55046975,52.91014234,48.31819621,40.16242243,34.6729641,34.49743854,32.02041473,31.15979942,36.15976523,40.04370933,44.5359527,47.47958793,50.40027969,52.59433368,55.84175958,56.50796385,57.77803476,60.37386532,62.44096527,72.70953874,79.98618633,78.52613698,68.62409768,67.5402905,59.98532418,50.95760381,42.81778121,36.72782752,32.95772689,29.90983139,28.46261169,29.10187686,33.0858359,36.31022464,41.39153841,47.68926343,50.45949576,50.84747501,53.96008055,56.53658861,55.48231143,56.38584824,60.24581874,68.47036061,75.36801904,73.72342287,69.36912143,69.11858468,60.53450101,51.45752236,43.81608872,39.22807576,36.71065892,34.57432267,32.70016659,33.50484349,38.03657463,42.50621786,49.69521194,58.22569833,58.64401917,61.02321314,64.41476168,64.79378202,63.0493894,63.70301377,64.20480525,70.95749824,73.68509006,70.69278963,65.42730353,66.97260275,58.861561,49.8934937,42.39349816,36.67126478,35.10567535,34.33402463,33.3133043,34.93014979,39.77116555,43.68504546,48.29400411,53.97912209,58.23443871,59.41838566,60.45109282,62.38958431,63.92679872,64.41632245,66.79573491,75.49253828,80.46653265,77.83255659,70.89459878,71.8394651,62.69118988,52.89209972,44.69946023,38.85738998,36.53400959,34.71145298,33.56699383,34.97819068,39.42557714,42.51164938,44.7858027,52.18384797,57.40485174,58.85594219,58.44848439,50.79531366,46.30793995,58.27789089,62.66762205,71.04621313,75.90573979,74.92597435,68.09889443,69.00105778,61.01247495,52.07958769,43.40185713,37.32148665,34.86515883,33.02427865,31.03621668,31.7126597,36.02965842,39.18524791,42.02187594,48.59236323,51.39918032,51.33481366,53.10052655,54.18573843,54.29468103,55.53896783,59.50166898,69.34664618,72.51475311,72.27629679,65.64771721,65.28620881,56.36830505,47.23838466,39.50567649,33.97957098,31.53248301,28.94105387,28.12573244,29.71773032,33.69891113,37.13559749,43.08489347,46.3946258,48.10205909,47.29082694,49.32327753,52.45105388,55.01673009,56.45464752,57.92783866,66.90736211,75.86628315,77.99394146,69.83866713,68.34493614,59.9508309,50.80386675,42.75853391,37.14661661,34.51832181,32.58298307,31.93120043,33.87712125,38.80007807,42.51889142,44.75527382,45.91643335,49.7194977,52.10568397,53.74238263,54.88237797,56.64977653,60.62259158,62.69693357,67.71522293,68.49645685,64.70971828,61.70524374,65.48171238,59.05278803,49.47751402,40.73357508,36.3793673,34.97101107,33.90902364,33.12007944,33.8161571,38.13524728,43.23522801,47.28664406,56.10696769,58.08260582,61.26650788,55.67044812,42.37370744,38.96723786,40.97705711,43.89422147,46.73340919,53.44714507,54.84591809,56.7333096,58.961732,49.24795418,39.63759379,32.43193057,28.39871325,27.16216794,26.1430396,25.55069153,27.51287571,32.7195203,36.51371942,39.21680692,47.31323977,51.81328703,55.07070195,60.51402354,64.32829434,67.16264363,70.78322134,76.75402488,87.80217784,93.95581145,93.15091603,85.58202758,82.94886311,68.93194632,53.90208188,42.21307175,34.07365495,31.45232123,29.60398051,27.333854,27.99278501,32.43380351,35.86593237,41.02188276,51.05084494,56.74208119,61.14548483,65.47328416,68.28138109,69.99140531,72.1590196,74.22796133,81.83652488,85.03765797,85.45354401,77.60349621,76.79875691,67.28535233,55.73113132,44.60125583,35.24158827,31.86645919,29.94516748,28.18026619,28.77479934,31.05828616,32.85877329,38.00301782,48.09353724,54.01264769,57.97082259,62.05233051,63.32343153,65.35091884,70.37454611,76.40222454,87.74658277,91.98207743,85.76357777,76.22738576,76.01655528,67.54035291,57.7451647,47.96034007,40.6085252,37.83248674,35.31653703,31.8918375,30.96801052,33.97732346,36.38158361,40.64411103,49.0290701,57.69500116,65.42106039,68.74187427,70.45405238,70.46700688,71.59976014,76.77003849,87.77586307,92.05118888,90.49471443,83.0077983,81.69265197,72.02376221,59.52629815,48.25011489,39.62070614,35.21380635,32.07972445,30.03519341,31.35208779,35.85638039,37.52008058,42.51395933,49.51572197,54.1718787,60.71836116,67.21405576,72.09346679,74.64238018,72.69034113,66.68697965,59.39940654,60.69157815,69.73606133,64.74396185,66.33430532,59.1897935,50.5579499,42.70805821,36.369628,31.25856573,26.80009768,24.57301756,25.94457053,30.76604528,34.14532606,34.92549866,37.84640892,40.2226062,43.72874735,51.57426887,56.63220213,57.93149087,56.42468052,63.24717171,77.89826553,86.52698755,87.36238061,78.2966396,73.71930241,64.35729366,53.58514943,42.40916841,35.0610682,31.1639511,28.92004574,28.04522732,29.88560804,34.79426808,38.37682514,44.31566388,58.06446951,66.01503169,70.19137269,73.28655994,61.19998734,54.49205756,66.04927521,77.99840534,77.0266623,71.85816323,81.26624625,75.97469513,77.72236539,69.99680559,54.97652436,41.00505754,34.55815296,31.87082937,29.18690828,27.59690821,29.13793092,33.77847981,36.86564459,39.47087104,50.94596036,60.83929058,67.01955107,71.37066851,71.68163874,70.09132659,70.4687237,71.76557765,81.59603957,88.22518103,84.55253559,75.78056502,75.08080394,62.77016545,51.26810582,41.89432881,34.98558877,32.08905793,29.3908713,27.64398142,28.88564611,32.55413981,35.27377161,40.76051417,51.58719213,58.53373431,64.13519435,68.68128474,69.53543835,68.64716604,70.59598987,76.56588818,85.74728321,85.6340016,84.24056648,76.58255732,76.02520203,66.19979704,54.8752296,45.86617615,39.04674409,35.67973106,33.80307774,32.81279264,34.43441416,39.20316569,42.9305321,42.32391849,41.82393752,48.60022957,55.10126207,63.23250037,66.16889357,67.93516839,70.97007816,74.04594291,83.73275039,86.88515588,86.37896295,77.19447763,75.91600971,67.5661058,57.53108781,47.94176678,40.29536986,38.03095582,34.6160892,31.05507093,34.08904427,39.82207827,43.92805925,47.04953001,56.88142782,63.07757712,66.89859048,71.66047455,72.89720721,72.73856927,64.58070405,59.98741563,78.77589339,82.17524582,82.86960662,76.95580279,76.79254498,66.59801505,55.96459313,48.15612459,42.58488129,40.40140941,39.9462541,39.81620971,41.63826686,42.26754305,41.53591076,42.22992819,39.63372307,50.04748048,60.50606357,55.01822844,47.89044826,60.01216964,60.7130233,61.82192783,70.46110706,79.75303665,77.13535522,71.21587016,72.90351272,63.85097591,54.2459222,45.62971765,39.84342975,38.20442115,37.83545223,37.68424364,37.8192513,41.95295178,44.62323164,45.39791028,54.02841158,61.46213632,63.17347158,68.1606702,68.84245108,68.57924076,71.74641128,75.20376235,85.46222193,93.00005085,89.51629129,81.22241951,79.45567645,69.72423058,58.51843864,49.30167632,42.73156359,40.19891353,38.50693195,35.69880381,34.98159318,37.9934346,40.52084046,46.1062869,58.59554127,66.83590948,70.73230861,72.91556199,74.79580513,72.50270383,74.50091093,78.70256783,89.53923477,95.89164959,95.90154499,85.33773393,80.6473649,70.59343023,58.88977994,49.02541786,42.81306763,40.78423805,39.68897475,38.76670854,39.52640367,42.73003403,43.91379368,49.19969481,59.1379131,66.71900688,70.41250433,72.47373578,74.7204505,76.38986316,78.2417937,83.19115895,93.03154744,97.84528071,97.19743123,87.79808861,83.99983141,75.08495558,65.08402509,55.65443449,46.14196637,42.17214803,40.53117282,39.39536039,41.02906235,46.04472965,50.18545363,58.20035122,66.79492332,68.29386736,72.7053558,76.96291995,76.94531434,76.20107093,79.79873639,80.88981679,87.02291049,91.77780229,88.95322354,80.4293236,77.26658573,65.82427287,54.02235576,45.39541304,39.62763601,37.56965103,36.37068934,35.89614911,37.69888379,43.69606458,49.61854632,54.78926171,63.337104,69.43401872,71.01078338,73.80520783,80.221802,74.29226556,64.88524387,81.90326393,90.79285504,93.18490991,90.94721646,83.97673187,84.51585726,78.44360285,68.89948209,59.18642221,52.44886878,48.36233514,42.85605159,38.37844836,39.04268605,43.68083134,45.97377648,50.45843444,62.54990787,71.36601741,75.39152447,80.6029138,70.50374769,47.77176637,38.69013658,40.76241831,49.81838886,59.28266004,67.18995728,61.40073516,63.20933834,57.9758171,49.13067702,41.35036497,36.60499398,34.58499841,32.22275453,30.91837762,32.68949085,37.90284682,42.09916586,45.21670346,50.47744477,60.34948589,67.13888849,73.44404288,76.50598541,76.55449449,80.06672271,72.2325637,58.80824468,57.91223083,60.06532988,58.59791367,61.53552429,54.69964159,46.20008991,39.41405858,34.79289461,34.26254081,33.97164222,33.40020865,35.10302203,39.14597862,42.07778313,46.63223927,55.44647588,66.08882543,72.76803686,77.13897621,78.37464751,58.7173135,43.43653771,48.60659756,68.70513346,67.68388246,60.51127659,57.40310368,63.23955509,58.31672314,50.01826263,42.25212251,36.1838637,34.44755593,33.39546386,32.62543636,34.83132106,40.57852696,44.91278794,50.94758358,63.57365613,70.52069778,75.95240717,83.31954888,84.32743961,85.22588826,87.51290244,90.68409978,99.54338054,97.36343603,83.59243607,72.90975589,81.07033686,77.54193897,69.26458022,60.14830106,52.27540345,48.11195445,44.80081743,40.80777467,40.65132186,45.34306439,49.17406675,54.95919967,66.33027844,74.87915085,78.02459523,81.90279569,84.3904952,86.19607054,86.61876156,91.37683734,101.5389342,105.0,104.9338852,98.87012153,96.58794574,86.01121148,74.32017233,63.89333554,55.3928786,51.15323225,47.50162617,45.49136991,46.16768806,50.05706367,52.73208833,57.99891668,68.42169541,75.55949586,80.31082907,84.71722941,85.74915615,86.82050829,89.2526752,93.77394908,101.2172882,103.0802066,98.43207242,81.89252571,68.95941609,62.43057046,54.45472363,46.8246213,41.65193933,41.12960796,41.42272284,40.77562254,39.75718094,42.56936712,45.39737961,48.59242566,59.88836839,67.91818707,72.36039175,79.01469306,82.23187101,67.88665925,50.48212712,51.0302426,72.52714573,76.32075176,78.02287841,73.83707901,72.66955146,64.78204493,52.97388469,43.32247574,39.35718368,37.69507547,36.66982885,34.51554362,35.02501414,39.49643665,42.04953299,46.72941357,62.094815,69.95613161,70.37092506,65.58834503,63.40109606,70.42233726,67.81826579,71.81377462,74.35372914,71.02248923,70.62726799,67.92162077,71.60815712,65.07622118,54.52502126,46.2742895,41.15617246,40.58336538,40.57409436,40.07732859,40.50832299,44.20709588,46.86410909,51.3458952,47.60014277,38.12191819,39.75327899,53.33158475,60.10906301,67.29811948,71.63234925,74.91080349,83.4817454,90.06094184,88.89659835,79.58993497,77.78851133,68.1622622,55.87328738,46.75588444,39.81599121,37.13409914,34.34541834,31.28519265,32.18245514,36.90450808,41.50282219,46.65836676,53.85238656,61.74189092,64.99428009,69.42964855,69.47946876,68.91508988,72.87616783,77.53563339,88.0126025,96.31424696,94.17191733,84.97856673,80.29856126,70.84942974,60.66207935,51.80233036,46.06798529,42.21628695,38.36402674,36.42531672,37.33344224,41.92310963,46.59743385,55.43598743,66.40625736,71.2027596,74.42202895,77.38648503,77.34812105,77.15324177,80.04524633,85.92062364,97.01709846,100.335259,94.60010234,83.47853017,82.18860615,74.04675449,64.41057877,54.82132016,47.95628205,44.8959315,41.65506088,40.72358606,40.1595506,42.56097009,45.90594488,53.11969296,62.76173723,68.94533783,73.54471327,79.37389149,80.42514073,79.6980347,82.69795177,85.72427725,91.4860609,97.36078268,97.76358939,89.58811851,86.89423962,77.07735656,65.79318211,56.39149829,48.56308296,44.40259945,42.01516457,39.80206902,40.47392333,45.30345173,47.64219023,50.40739686,67.82066937,75.9798457,77.91612091,81.9342298,75.08732798,57.96155153,58.37859255,51.01931714,54.24086527,62.02782621,58.14953214,59.46146325,61.6891989,54.99200732,46.58532218,39.48273299,34.14182993,33.14358482,30.86705911,28.55891194,30.1570905,34.97219728,38.65352061,46.58054617,57.11975926,65.58556683,68.99253592,73.86330013,58.77646714,44.65129449,43.18378462,54.93172991,67.85581819,72.57256447,74.78775143,70.07150463,66.95914883,58.55421177,47.22533652,37.0803458,31.53061007,30.91094832,30.25423359,29.18803204,30.85691403,34.82354836,38.65779716,43.84827206,55.33978081,62.91035491,66.77188619,73.03745905,74.11742671,54.52508371,38.51395548,44.82859936,71.88962865,79.09600978,79.55597232,76.03153878,73.00393347,60.83897841,50.36013638,41.50101168,35.0642522,33.48773731,30.94185179,28.2922679,29.05514706,32.63442646,35.35508836,40.52855071,50.07935166,58.69636781,63.03940038,68.38245737,71.55321764,71.85963041,76.33879437,81.87220433,80.49868477,78.02596876,67.22910173,59.55020933,64.30425829,56.66628959,46.93852719,38.82327131,32.80739233,30.8291009,29.72681405,27.91568238,30.30408497,34.78877414,36.93769031,42.98450397,51.10309992,59.55230077,46.6061742,44.16077187,60.75703736,58.24011995,59.32726719,65.3927478,82.08016294,95.46003088,97.48061951,81.3638576,73.56303688,67.90588809,58.60862062,50.14418656,43.33795869,39.64452369,36.30707186,34.54316946,34.8902562,38.6696279,42.4574278,51.72987884,64.49258227,68.96884326,71.94581678,74.64375371,76.3881151,81.6010965,86.59160396,87.99805599,96.92966345,93.04943399,70.99633052,59.31880776,64.77552086,60.99068645,53.96448196,46.93684154,40.27080314,37.7467686,36.44364029,34.79099046,34.84324544,38.43950618,42.82752049,53.94019617,68.15742373,71.97525313,76.21383814,82.1672546,84.40138947,84.19199493,77.38411268,59.89436179,57.49987218,74.01934719,92.79783588,85.62260792,83.18145091,74.3121811,63.39838029,53.78215138,45.56759852,41.98298123,40.83986435,38.33440309,39.1634906,44.08226453,48.65785365,53.64548928,66.56757975,71.10542919,77.0481075,80.74544441,81.70076801,82.1891992,85.1009945,87.84122865,95.69870573,101.2339574,100.0276288,91.24526342,86.57128253,77.78464063,66.5448548,56.05003037,48.19892125,44.10093148,42.07522347,41.71206065,44.51553766,50.23483679,56.62009046,63.15748916,72.06989895,75.41730853,76.60849757,80.39233309,83.52588431,82.68674538,83.06673342,88.08817559,97.54626604,100.7569199,99.17569148,90.99747359,86.13229695,76.23603251,65.73995938,58.86786657,54.12105962,52.1474505,49.60824516,47.25920548,48.73807785,53.17029354,57.80906313,63.66980033,72.97484047,74.08115413,76.06940335,77.47401375,78.53309809,78.29629618,80.51085886,82.89523463,90.11372751,93.98115851,94.64961037,86.84635483,84.71214124,77.05525583,67.92059065,53.0223938,45.33338754,45.8610568,45.09883319,41.80776781,42.57813872,47.67749514,51.92347826,55.86033288,58.67717019,61.63503977,65.02281119,70.54904154,59.81263924,53.2390928,67.24118218,72.95033622,82.10716448,87.62574699,86.71883889,79.9829711,78.7761431,71.64280653,61.39202598,48.77878304,41.00799179,41.08634308,40.59541463,38.56112232,37.84531637,42.10206893,46.96184527,51.93303027,49.22738307,45.41807558,40.34734392,31.17312852,32.75710394,43.96255253,58.15764822,58.97602877,69.26323793,74.41194633,73.77033996,70.35475538,73.62961988,67.46646546,54.43565088,44.20793871,39.89115848,38.41309773,36.33151371,36.64903925,40.55402269,41.90825097,44.28700794,49.56198356,57.72490574,65.77610714,64.470107,67.75268174,69.80604678,74.80142394,76.91166387,76.92074762,81.69886384,85.04995695,84.52615841,79.25396095,80.2467433,73.99952523,64.7831687,56.39664886,49.15327715,46.25275069,43.57685202,41.55972831,43.16483674,48.2353499,52.43513389,53.26615678,63.83112278,66.39586255,69.22056619,76.62913112,74.56892979,75.41989947,76.18477637,78.50534738,87.97130423,91.31687211,90.78901552,83.18273073,80.74179225,73.0363977,64.13038716,56.13887008,48.85557353,45.8537211,43.96539315,40.44386267,40.96569461,46.02562566,51.22933599,58.98352052,69.13750134,71.1435123,71.33920316,74.24132159,75.57797546,75.76442652,75.43613162,79.49113745,89.33695746,93.89119504,94.77943624,86.6057134,82.86014828,73.19949945,63.62431913,55.63904519,50.06792674,46.99655706,43.33836449,40.82862672,42.95013552,46.87275582,50.73775203,56.98312838,66.67040415,67.4828849,68.78900989,75.7721368,77.11846754,78.70166259,78.26773388,80.73654803,88.83301206,93.93539636,92.71817356,83.19134624,80.34719529,70.57907102,60.5486417,51.76655723,45.95283079,43.88092362,42.12151626,41.29564396,43.18306668,46.83710756,50.08862271,54.16457424,61.40981889,64.53503556,70.32004363,76.7267424,77.53894227,76.49427949,78.11911623,81.51647083,90.01474269,93.7175736,91.24314071,82.93821861,80.87255453,71.77478628,62.40965598,53.61795708,47.55828257,44.55249698,39.73086616,39.0493662,43.27780616,48.48407616,50.65777755,50.08231715,54.725613,66.46182119,71.90660991,74.98238101,78.29632742,77.68053641,76.69387235,80.95565061,89.2763991,92.86189041,89.24290469,81.69995643,82.80227445,73.37077972,62.55274848,55.03764457,45.65028875,40.34927928,36.66957914,35.97890179,39.05323695,42.01959717,46.48462051,50.28584313,58.64979406,67.23546972,72.84960336,77.88337568,79.60548035,72.1675103,51.76908568,46.50269437,66.44914763,78.06121122,78.14340201,64.56940397,63.26602595,57.27902148,48.37304212,42.19081498,36.28309823,33.13603065,31.90316876,31.04567503,31.81273704,36.05756522,41.58879008,45.02928473,57.89652936,65.82264964,68.03000151,73.68412236,76.88531786,78.37221269,83.01479058,64.99065909,51.42830451,61.31707722,74.34192964,59.71399781,57.08183226,52.98596515,45.30972608,38.32054335,33.06657582,31.6594058,31.07573569,30.95418197,33.22880353,37.25084564,41.67285381,47.44565653,59.07067459,65.24903099,69.7363735,75.34754161,65.482524,60.79749283,71.42223677,62.21099963,49.01062165,51.76774341,59.30504165,63.04470706,67.9541163,60.94888868,52.01996583,43.1759495,36.98557511,34.37348121,32.0726385,30.93782499,32.49021019,36.44729253,40.72215016,46.13335086,59.54412227,66.96595382,70.1005664,75.59233467,77.42840766,78.89900786,80.79823008,83.95818979,89.69565636,90.41139988,89.02514434,80.63575268,80.01131493,69.39228345,57.54535335,49.27317644,42.84412721,39.23850179,37.34936221,36.67538524,38.2709417,43.17360834,47.11314749,52.03722807,65.53393615,68.52339598,72.37378326,75.67380752,77.84054782,80.24530736,81.41789184,84.12044865,92.97301808,96.85184283,92.66782271,84.77201283,84.56929845,73.75460728,64.37096613,56.0489066,47.98578083,44.69405992,42.92310278,41.94130833,43.85460883,49.02210899,53.79257741,51.4933267,56.57167499,70.09653958,71.81536661,75.09869049,77.86882917,78.63161467,79.24834214,82.18073975,85.92895828,92.20948341,94.37310218,85.24930004,82.26652035,72.91874599,62.80316039,49.1865218,41.97405356,41.47678833,38.43928764,36.57493329,38.83619457,43.48957308,48.26431803,53.5637355,61.45124205,65.9448277,65.75469318,70.09813158,74.59168598,74.92594312,75.71029863,80.81630393,87.42037933,94.23222598,92.97857448,84.64468425,83.28546142,73.48559085,62.68466581,53.54366385,46.42712127,43.02224367,40.86973771,39.66084945,40.08909689,45.39460141,50.6205997,52.84721161,56.02608795,59.63923634,64.90731332,69.62552671,70.89422419,71.78661696,73.3720596,77.23643143,87.09963859,95.54793413,92.49623033,82.46982785,82.18582792,73.28565464,63.66842682,54.17106707,47.3025016,44.73919776,42.36431154,41.09274228,41.5848257,45.4089294,51.29073716,56.78131925,66.2066645,69.62555795,73.41466893,79.23829069,78.97061655,80.99507594,83.52113949,84.342548,92.68602144,96.42269018,96.85043813,88.04968666,83.94763886,73.6595244,60.62533853,49.11984517,42.40024076,39.00497756,37.25359263,35.71100915,36.48397092,41.14752574,47.22287049,49.02754051,58.4664958,62.4906918,66.41805686,75.04028602,57.25632772,39.56333178,42.19184511,58.98714153,76.42254598,82.2383014,83.08137351,69.39590444,65.01388354,56.85205391,48.07068738,40.33619993,34.63069811,32.95376249,31.06481023,30.48922496,32.04529361,35.89574331,40.94674671,42.42103037,53.96782201,62.53264563,65.74058374,72.26409146,73.27369908,53.85051362,34.6386269,33.34230362,41.08543782,48.02648603,51.9766385,52.23026563,55.66932436,48.70448982,39.72493518,31.71734205,26.08566524,24.4230576,23.75935057,23.29863888,25.15868547,29.44921334,34.21874526,35.4022552,47.17548515,57.62960438,63.59628747,68.31106715,70.44222163,71.98502364,74.37177182,77.80714705,86.88865198,91.09177606,90.18499284,82.87962683,81.11391389,72.59132508,63.35186899,48.7914566,39.40918895,40.48463031,39.08975926,36.40889729,37.30587882,42.07060355,47.2811813,46.00037222,51.30887344,47.48024348,48.60993764,64.85371607,68.7245496,70.61078614,71.18437358,75.65773149,85.04574278,89.50764454,90.29783739,83.81606494,81.0925624,71.95109224,61.17813639,51.53406311,45.57896102,41.02572227,36.79309943,35.11622625,35.74272424,38.80223196,43.10259274,43.82436088,45.20793186,51.22668267,58.01171507,67.68254017,71.98979963,72.63277947,75.2112541,71.57425695,69.03832924,77.17431232,81.93344946,77.16641474,79.21300603,71.99654221,63.24498663,50.5421548,38.49172995,34.01843448,32.40402378,32.11006607,34.30093606,39.23029207,44.29203366,44.3236863,48.95761747,54.52795554,58.1081402,63.88365871,65.52454025,64.87182114,63.55464581,66.24262496,73.80536389,79.48957669,81.28865909,76.27208656,76.40213096,67.2777357,57.55774597,49.32031204,43.9124202,42.63626223,41.72738753,39.73198992,40.72327392,42.79867722,45.61866732,47.26057899,53.88169807,65.16306311,69.92891154,69.92029603,70.16402781,72.00512648,76.19807423,80.34138919,87.63442498,88.42989323,86.08216463,78.25265674,77.68356435,69.88015276,59.50198115,50.14793243,45.42369439,43.27359204,41.22216234,40.60190749,42.50328359,47.56883347,51.1888493,52.49072895,59.83923498,61.68685774,63.27432933,69.11215421,74.55091836,76.06497078,77.98866607,80.4576362,86.16657171,90.62837982,91.87750504,84.33945765,81.33894746,72.30332957,62.73027185,54.47382762,48.85938186,47.36849148,45.14231657,43.44424796,43.07952437,44.7251195,49.10055392,52.43728778,62.04293458,64.78426125,66.68835311,72.90098425,76.35103094,74.90627727,75.97207301,80.0523635,88.77722969,93.04749864,90.51703362,82.56547261,82.79437688,75.52287986,65.96514908,56.44902871,49.21467831,47.52613047,46.0672049,43.6274838,44.44486544,49.08544554,54.14197409,55.35560714,64.58154686,68.49957844,70.5039974,75.51857211,77.72923279,79.1337183,81.68228834,84.03960016,91.49464518,94.39376691,92.76312413,86.39978379,84.57710231,76.45663344,65.63907046,56.65873542,50.17131294,47.97613519,46.92042212,45.81994578,47.51682821,52.55163068,58.09902525,60.61937634,64.8542155,65.88448781,69.3578214,73.99247048,75.53858137,78.19831031,78.39434453,73.09708094,59.69074214,55.18223545,59.54106315,63.33676062,65.91042806,59.31865167,51.84643805,46.02631241,41.61935019,38.02599252,35.33532886,34.63122878,36.7074125,41.54836581,46.65586952,48.24805466,55.05387673,58.71828118,62.05092579,71.01240661,74.85558308,74.09133047,75.67399481,81.78745385,90.04676993,88.15144971,81.55792523,74.67718565,72.64220657,62.6369683,52.83740989,44.74731382,38.58949734,36.49839254,35.15040737,34.10490182,34.77020082,39.85766411,45.20356168,43.95662156,44.98105658,55.77236721,64.20068479,70.59077688,73.58897707,74.46173529,76.79538563,79.93677195,89.19027508,96.17624264,94.72833622,86.37406214,83.67081857,76.17694127,67.00285075,59.01610966,53.16941949,51.27497327,50.1786174,48.30283812,49.00041413,52.62295841,56.85233484,58.65260347,63.87644789,69.74636248,73.08493808,78.51002972,80.69983838,81.11728518,82.55848027,86.36079546,94.12896458,97.8542084,97.55319591,88.89862734,84.86466083,76.80415719,67.55405659,59.55270657,53.92374553,51.11249582,49.35402494,47.9767595,48.29503421,52.83765963,58.52518122,61.87081152,68.12536526,70.14155256,72.2754228,77.56678663,80.43875077,79.11526987,80.47705234,82.90662837,89.7600543,94.4280729,94.07683451,88.21001024,85.89546387,77.89398901,67.99441569,59.00587093,52.99916937,49.79738075,47.27150445,45.80268354,46.8308332,50.89476672,56.84443729,59.59157006,68.06577461,69.56087913,73.08253444,78.82037566,81.01361802,81.54244225,81.88575189,86.6649607,95.4078071,96.70569116,92.79643118,85.23072672,85.40943626,76.86421614,67.62513463,59.40474443,52.95574841,51.05668226,49.84585864,49.0045658,49.89636556,53.28279471,58.27377042,60.4895817,68.1565185,70.94195286,75.33371304,80.81365064,82.40233962,83.64141338,84.69004058,86.75049154,95.13236027,98.90124353,98.36258637,88.59093475,86.33669697,78.09788956,69.30231998,61.67677509,56.14230379,54.65959191,51.92962774,49.53925859,51.26002095,54.63596166,57.93392569,59.34296865,66.17267068,71.29412778,73.94093346,78.08949258,83.25721123,86.33098451,88.99377263,91.75629474,87.19528328,77.74568347,89.0866704,88.6889831,87.24572778,78.74386616,67.70610801,56.88979362,48.59301875,46.00521064,41.67101208,38.18260142,39.53080509,44.3430088,50.06080955,52.058642,57.78833592,64.10054501,68.88993005,75.81874178,78.83420423,64.48814964,48.9764405,62.98589677,82.28896443,79.53711806,69.40704842,66.47187264,66.34925758,58.21814413,48.30539781,40.05772515,33.39602574,30.85563419,29.84774347,29.30243739,31.31771937,36.43009272,41.62531238,41.44007876,48.2329775,59.24136175,65.38166625,70.42664501,76.23768692,76.88335128,78.16562755,68.76484899,67.99254276,83.14052716,82.15723438,79.24362863,79.85270823,72.4423016,63.51175551,54.34518794,45.6825033,41.37561845,38.60526122,36.40053149,36.20727545,39.71413457,45.61095704,44.16907522,54.60421536,60.93864998,67.25504192,75.3181989,77.4803505,83.84284794,91.61598036,95.30117448,103.0009814,104.3948223,102.3129886,95.06515298,88.35800361,78.33478511,69.34118343,60.14558532,50.4369893,45.99603325,45.11259929,46.21004769,46.18888349,49.39351274,56.25571025,54.6597792,55.56977766,46.29155173,38.76886243,40.89883069,46.20814354,57.10177906,62.94871895,64.27678853,75.3474792,85.02829328,88.02234177,81.65300811,77.96316288,68.82056888,55.89788531,45.39956471,39.78056145,38.42186933,36.87628914,35.92549183,37.6540269,42.58332049,48.60784619,45.72501901,49.66371535,59.87322881,55.21563618,47.49469631,44.19407895,51.74707865,72.71662466,58.73822798,49.04414723,52.2270504,56.34099138,56.50577877,59.09099598,53.34719258,44.50679727,36.26177796,30.81517871,28.9072161,27.7223951,26.92664591,29.05917386,34.47121739,39.95018727,34.25614161,34.77182405,33.71904522,32.56035174,35.63581064,41.55067578,50.61607344,57.57013857,65.19315498,72.95973208,75.02458451,77.31259764,71.01131402,67.36563894,59.83661287,50.75832313,37.38398037,27.7664404,26.74375344,25.77188558,24.53933587,25.96392423,30.5623632,36.82959053,36.6393936,43.81402848,51.05743143,60.65268345,68.68034828,74.92416383,75.70168305,77.14971443,80.1697031,88.34074134,89.75343654,87.80498724,82.17621353,78.95026394,70.63379203,61.60781973,53.43628203,45.29109034,40.84214308,38.20264185,36.99737462,38.29157522,42.94077084,47.98912091,47.48121116,51.45287123,53.52455987,59.33307329,69.43885718,71.3883366,74.45221448,74.8191232,79.90103008,90.22956876,95.66227703,92.36961969,84.90689563,81.49998898,72.89489721,62.36994968,53.19002181,47.33480979,45.9223643,40.8786966,36.57636922,36.7329469,40.45335223,46.41875548,44.67848333,49.35358793,57.72955687,66.78181276,75.62785808,78.41597702,79.49507062,80.43316313,83.1565096,86.08640998,88.92032218,86.26789769,78.57923483,76.66974263,69.50793741,60.44818975,51.47469096,45.20665202,42.20202142,40.25878513,39.39158331,39.96972827,42.98362992,47.89984416,45.67541735,55.79827617,65.33537346,70.62261682,74.67556241,78.29511001,77.80808352,79.94092365,83.94901239,89.90729843,92.65711573,90.41246123,83.70621709,80.02414455,71.28529373,62.5683251,55.21370082,49.76298109,47.10852757,44.26166084,42.16549911,43.36358675,48.52000537,55.54976844,56.37039652,63.84504494,67.79491648,74.19234428,78.41048303,80.01218899,79.47827659,82.00914737,86.13657347,94.00731723,95.3094154,90.94677939,84.54738508,82.67148094,74.46485681,63.89711265,54.06683804,47.22399426,42.81013338,39.89465463,39.04299822,40.1150683,45.32883007,52.38144298,51.33662415,61.07244021,66.57710056,72.84242372,79.39895762,82.3164342,80.22998051,80.0443411,81.89951805,72.97917946,69.66694987,79.88270647,73.3921312,70.04990344,61.59583293,52.42274129,44.85453956,38.66759888,36.52458246,33.14636301,30.23325666,31.51359753,37.99536998,44.68569415,44.33236427,51.96112433,53.81514632,62.85279326,75.39711204,77.61158108,77.33398037,80.09384906,82.47641437,89.42042806,90.50617058,89.14323311,85.62778973,82.31097144,73.58710413,63.36984919,54.3207461,47.38684626,44.99176353,43.53748909,42.31096401,41.72176872,43.71026769,49.75786174,49.82138558,57.82826075,64.68961543,70.18319424,74.7153624,81.53039304,74.14992218,67.55464971,85.89096882,90.81932593,86.66477341,84.92749794,81.65559898,80.05039691,73.57205822,64.42431366,55.16590965,47.19362143,43.57803823,40.85044646,39.51344919,40.12833494,44.60762381,52.04877786,52.55394063,58.85669136,61.90542968,46.65346592,35.59735297,42.83173458,62.68778738,68.14671682,55.33815759,56.57954132,78.07934748,80.46222489,77.12861264,76.59607371,66.42186515,52.84234197,43.6685948,38.18157129,36.16937966,34.48876058,33.81359741,35.86983432,40.94478011,47.25527231,46.25493579,53.83072291,64.10007676,69.67612733,74.24166501,76.14148028,76.18849107,78.06083663,81.10183344,88.99086958,94.63996474,92.22468544,85.67361429,80.42667032,72.16776,62.31700794,52.4740598,45.6034965,45.14397101,43.9838416,41.35267495,41.67148031,45.71730875,50.87076188,47.78746783,55.83401809,66.94010728,69.25084537,72.76510257,75.68978996,76.50561083,78.77383316,81.00575168,88.71626558,88.10256597,86.99210067,84.30630666,81.34309916,72.62179155,61.57566762,51.64562781,44.82560266,42.9348711,41.20861474,39.40438173,39.9700092,43.19227529,49.4451122,50.27148394,62.38858542,68.62512773,72.88144329,78.86660604,81.40331417,75.34123603,64.81557054,55.89314052,62.18774397,81.01265038,82.58994568,77.44011352,75.74569715,67.5684158,57.16520925,47.98200375,41.56884328,39.97918659,38.02262124,35.34572367,36.04589055,39.52915066,43.88195372,42.54402002,53.81458443,64.35529587,73.31977334,79.05639715,81.99229093,83.64647038,70.83713077,50.83851612,61.82735934,81.86106036,79.13952441,73.15963712,71.23188378,62.85013993,54.4895915,45.48081904,39.08922859,36.99643815,34.30802201,32.29682928,32.98107619,37.94161665,43.522131,41.37608667,51.64681402,62.14263736,70.81318834,77.59931333,80.13833139,82.58673045,85.18711845,72.23768304,58.8422073,56.20052099,56.2189382,59.557545,60.65889535,55.26642403,46.23964013,37.66769937,31.7014845,29.0546476,26.83846171,24.62055898,25.62763809,30.31451099,36.62206892,38.3389918,52.83076097,63.98963582,70.13602739,75.8401245,79.4412236,79.40310932,80.95552572,80.48123528,85.99188898,87.71274501,84.42445784,79.76948733,75.44793113,67.30264577,57.36164928,48.25482848,41.19147735,38.21784388,36.78557647,34.31311015,36.32002637,39.68341836,44.82560266,44.48756844,49.28494473,60.0437911,68.74165574,75.33408763,77.2283778,77.97386979,80.60968762,82.29642494,89.85719735,95.27651411,91.69514327,86.21898278,81.44676632,72.97942916,62.7630795,50.05612721,41.78217099,40.01951722,38.87281052,36.76363186,36.27963331,40.64298727,46.75391787,44.16376857,47.28461504,56.97329547,70.10668468,75.82935504,76.10530134,76.4613782,78.96602785,80.46575224,87.69476481,92.79037537,87.91268122,85.48266818,82.71561985,66.5174475,51.64862451,44.27811147,38.84846233,36.69817266,35.16907433,32.77580211,32.92429492,37.36056865,43.58287665,43.323818,52.7883389,62.07592952,72.58470739,78.56830931,80.53420817,81.15399482,82.56147697,87.77726777,95.7780871,93.7205703,87.6292744,84.01799897,81.34959203,72.97215594,62.55315431,54.61192564,48.82373357,45.57533999,43.13986422,41.87463173,40.04570714,41.71412088,49.29889813,48.70661247,55.97014952,63.0534162,71.11410718,76.48513333,79.14860815,80.66222351,82.15336369,71.76966687,73.58351431,89.14117288,84.06856828,75.42467546,72.3987558,68.59553531,60.1990577,51.07538042,45.85356505,43.96267738,41.38239223,40.05488453,41.65599735,46.47903291,52.91491834,52.71373351,55.85115548,57.4067871,73.87400711,78.68168457,79.25745713,79.52978237,82.80174381,86.604059,91.49633082,91.03521335,88.22952003,82.82365718,78.65427721,70.57192262,61.11320786,52.91516806,45.75180204,42.5486087,39.13520922,35.09119131,34.9780346,38.37657542,44.63268996,43.35319194,53.37937592,63.53728991,70.15622388,74.79561784,79.02799091,77.63580438,72.3653238,58.2062822,50.97224394,54.51553173,58.77559312,62.16526869,61.54030029,54.90834938,45.47470077,37.91495849,32.68871046,29.86132228,28.63648281,27.62803021,27.9713711,32.16010473,38.55946789,37.02490683,37.4804367,33.13528147,40.33126784,64.05256654,71.5833407,72.40936907,72.07607964,74.94916754,81.13623308,83.48742662,80.34129548,75.7066464,71.98636594,64.59403311,55.38554293,42.93515202,33.80157939,33.90946065,34.020682,31.21408343,31.18680096,35.17207103,41.01395398,40.84773068,45.70288711,45.46652226,45.31905956,63.7756838,69.66963445,71.01899306,73.89161273,75.88535594,81.65032352,85.78542873,81.45566277,72.70195334,67.07402238,59.83018243,51.85221295,43.70855084,37.29623321,34.13290225,32.21919595,30.35674577,30.3875244,33.52541459,39.75608839,39.01484171,46.1258279,62.29203543,69.57367751,74.07903149,75.86977932,75.51432683,78.42040959,74.50574933,72.85294341,79.96770666,74.19212574,72.58848443,70.81259522,62.91278973,52.57438688,43.6452455,37.82025022,36.12751947,35.08841312,34.14438959,34.86837404,39.21746244,45.42953174,44.14600685,52.73034023,65.70075258,71.9983215,74.57935583,78.8068281,68.19138638,55.43333408,54.85625048,63.25522534,70.44671668,65.81987147,68.23599353,65.95328709,52.46869071,40.44077234,33.3701792,29.01987336,28.90396968,29.58690554,30.9292719,33.93599396,39.03307165,45.75779544,45.67491789,47.33068932,50.14771393,57.93689118,49.09393619,34.04028542,33.46145373,33.3167068,32.65449813,44.56988411,53.22794883,52.49057286,55.5570729,52.80482078,45.9614463,39.14669658,33.17998228,28.40249037,27.2853761,26.390049,23.31037596,23.49882481,29.88045745,37.09336273,37.27943916,43.86562795,50.53931418,54.72389614,58.82048122,61.73492984,49.66237308,36.50391772,37.01816423,49.97986739,64.15567182,65.69098207,68.34156486,59.81750888,46.31668033,37.61965848,30.24215313,26.02226627,24.86229293,25.12350544,27.24620047,31.64126952,38.52887656,46.51274578,48.14688477,51.54573777,39.79944691,25.44184258,24.21213349,24.23791762,23.49073995,24.71745234,27.33322967,37.28134334,46.73203568,52.81555894,55.21382567,57.16180675,53.03091567,39.84380434,26.62825557,21.41262087,20.75471995,20.77522863,21.58031131,26.49615098,36.71262551,46.61282315,46.97813983,50.52039749,58.4114002,65.88789034,71.7549019,72.82790845,72.50613759,75.82595258,78.332163,85.21861504,85.210499,80.59423588,77.21854488,73.36241391,66.94123104,57.01474984,47.61163011,40.61511171,38.00332995,35.81555032,35.01683564,35.23687472,37.63704559,43.28120866,40.70535612,40.98189551,54.81554526,65.48770578,71.73027278,74.85408473,66.13365111,45.64900893,44.60924703,67.66958566,71.73913799,67.65544498,66.3641162,64.17977029,55.91099588,42.17801658,32.33001148,29.20407688,29.37011291,28.78594333,28.74564394,30.49066088,34.31947814,38.83385339,36.63333778,35.51934509,43.31826164,53.46290898,61.94822634,68.20970999,69.34143313,70.96776822,71.72062708,75.77391609,79.75556518,77.28490934,75.30465128,72.13108166,63.14259932,52.15534808,42.58928268,35.96366855,34.03404231,31.5470295,28.83588837,29.9840934,34.65464053,39.91681775,39.1656757,48.08991621,59.05079024,68.71602773,73.43286766,74.9800086,76.76210975,79.08792498,82.19063514,86.45328746,87.57155663,83.92469538,80.45070633,75.71585497,67.83552805,57.15646886,45.28060189,37.45056333,34.31954059,32.17415179,30.26300519,30.02470496,33.78478538,39.70077426,37.82511986,44.97518802,58.58898599,69.68130908,78.89176588,84.08358302,86.00087908,73.87425688,65.72794141,91.75757456,92.14611564,82.67837957,80.07543187,76.6112445,68.12274315,56.57713772,46.48056247,40.13211203,37.02712311,33.55531917,31.38658107,32.00115468,35.88622254,40.76319873,39.993577,50.6509101,62.22932321,70.05090232,77.65097524,78.99605733,79.90340243,82.7857926,85.65007769,93.48383087,94.14372962,88.72856449,84.07980591,77.73778589,68.46673956,56.51055475,45.36557088,38.41634415,35.44527034,33.21472529,32.14821159,32.94505334,37.02815324,42.89123163,42.43217436,51.70649833,62.56517232,67.21911269,56.62074597,43.64627563,39.37510146,36.12321171,37.33968538,52.16087323,67.51631683,63.80430853,63.23259401,60.92956622,53.37294548,42.78422439,32.96278382,26.54703245,24.34957597,22.702264,21.69849374,23.6171321,28.69697875,34.79632832,33.9037482,38.77872658,47.62605175,55.34486895,52.08189767,44.42704132,46.05272086,43.25476901,47.3366203,52.08530016,63.38473906,63.30273555,64.82565319,62.43091383,56.31124286,46.22437567,37.44650529,31.71637437,29.95693578,28.903002,27.37802414,28.48349495,33.55135479,39.3111406,39.11523121,48.21846225,58.63777605,66.2136256,69.53022536,71.74447586,68.697111,67.59098469,70.83263565,72.73351234,72.08634963,68.38305042,69.10422547,65.77604473,58.63833793,48.57959602,40.03787201,34.1557833,32.67385181,32.23583388,32.13132392,34.71036043,40.30695086,47.46850639,47.62651997,49.96179353,51.33768549,54.65781263,60.04500849,63.97090641,65.59952023,66.48801114,68.13017249,74.69613355,80.71875505,76.81464564,75.55787262,71.53245921,63.18817415,52.70068537,43.49001011,36.97867646,34.38524951,32.53463005,31.04995157,32.16472466,36.40477683,42.29039288,40.93004633,45.495147,49.14687792,52.27456062,59.85737126,67.85254055,73.13135576,76.61352326,78.82905358,85.25953879,85.08064189,78.51758394,74.2852108,68.47582337,59.26808234,48.09278807,38.35341342,31.59469577,28.70022516,26.55115292,25.06769187,26.10689188,30.45342061,36.57502695,35.25117149,42.21919002,52.55531413,61.53296462,68.09374386,70.16615045,73.1205239,75.25239632,76.46231467,80.08017662,80.26466109,76.75795805,74.7255075,69.24070027,61.61421893,50.33166771,40.31375586,33.33771491,30.32905748,28.65864593,28.33650049,30.77743901,35.33389293,40.27008518,37.99958408,44.69936659,52.91292053,59.56154061,65.22252888,68.49764309,71.48588547,74.48686389,77.66140121,83.75257236,83.99283913,79.08798739,76.09141037,71.13108844,63.62547411,54.13466964,44.57203797,36.46867526,32.25496908,30.03257129,29.12700546,30.87370805,36.04002203,42.54423852,41.8197234,50.37549447,57.89865202,65.11786284,71.79754247,74.78634673,75.4740586,74.34851616,76.59688536,75.09837832,71.0111892,73.37927034,72.4702396,68.23268471,61.41908994,51.67216113,43.51807296,38.11286567,36.67185787,35.57094453,34.72191022,36.46358709,41.41251534,47.9452317,47.5387416,57.77416402,65.66947446,72.55171245,77.40568264,78.24313599,79.48467581,81.47161398,83.95172815,91.25737504,92.27534846,87.23895397,84.83531818,79.95412786,70.36923941,58.62129417,50.0269718,45.20943021,44.64580055,44.09212868,43.24393718,44.91378686,49.63134472,55.76147294,54.33978764,56.40473373,64.5423088,72.50623124,77.29280692,77.08256955,67.93779051,62.32946299,77.77536953,86.25341366,90.2946534,86.15895514,81.82463172,76.68453883,68.71090833,58.75333635,49.4575048,42.39356061,39.24202916,37.32470186,36.35651744,38.03957133,43.26600663,50.35642172,49.66109324,52.47474656,58.94908966,62.43519038,69.67125762,74.04063621,76.97790345,79.12928566,79.07890364,85.34616215,89.0421569,85.05164259,81.55308683,76.59682288,67.66808731,56.7459207,46.73837246,39.4166807,36.06596222,33.01878468,30.27005993,30.0182121,33.57985467,39.3947673,38.25939191,38.80529108,48.51991171,58.1118861,63.93909769,66.04371887,67.45494689,69.25992911,71.24449487,78.2182571,80.8163664,77.18579964,74.49850728,70.44584262,62.24802137,51.89610216,41.99680976,34.09878355,30.0954396,27.32708021,25.65248575,26.5245572,30.44867585,35.91734454,35.40568891,43.30618118,53.17353996,61.05080777,67.21808258,69.98856467,72.61651609,75.34298415,78.19831031,85.88360189,86.24776361,80.96198736,75.72983959,70.28286576,62.03812739,51.92472689,42.32160854,34.80151012,31.22391636,28.13606484,25.44846029,25.20894266,29.1468586,35.41127651,36.12714488,46.1669701,57.41874269,65.84896448,71.55043941,72.34712507,72.89945473,74.68998403,77.68796575,85.53323756,86.47236019,81.87907179,76.63031729,71.35103391,63.05881651,52.88364026,43.74613446,36.96384901,34.11517176,31.04236616,27.52220919,26.44021254,29.91679247,36.23845987,36.66208739,45.09792793,56.87496617,65.06760566,71.07131049,72.70685415,73.60286804,74.51264796,71.21537069,73.46445789,74.09520116,74.6072626,75.23744406,72.06640284,63.23874349,52.30471494,43.22470835,37.21541589,35.15171843,33.7786359,32.49202068,33.67559304,38.58060087,45.44654426,45.21242691,44.40965419,41.37074881,34.42461243,32.68246734,41.96815379,36.32973443,33.26220426,43.5233484,51.03870206,54.60449631,57.13764583,60.57882723,60.60935614,55.78775651,48.79155026,41.1179333,34.27340385,30.13630087,27.87809874,29.04621938,30.73311279,34.28854343,40.14603422,36.5926638,31.20209663,34.95765079,37.79686969,41.93494035,43.5885891,34.81727403,30.22492211,39.37266664,41.13494582,46.31596237,52.68963504,55.07972327,53.41430622,47.42786362,38.09903714,30.23316303,26.17235108,25.40681862,25.2670974,25.37216926,27.92014622,33.02362311,38.80123304,36.9859497,35.47483157,42.33546828,48.275462,56.92325678,57.61590072,47.64715352,43.3804744,59.32620587,72.24252144,78.87294279,74.16190898,70.50796174,66.46057254,58.60122253,48.59095852,39.10539827,31.74631016,28.25137542,25.85919574,24.73502675,26.38449261,31.11085331,36.72545515,35.16401739,36.9747745,42.54935787,51.60258143,59.70965884,64.76859099,69.1874776,72.11297651,74.68517687,79.61122404,77.99818681,74.96496269,73.14674502,68.68534273,60.01675835,49.18552291,39.34132613,32.03062225,28.55557186,26.26306376,25.23107455,26.88528518,31.72689403,37.83120689,37.03589471,40.63146869,49.76398001,59.49377144,65.9077123,69.11733603,72.40793319,74.36964911,75.82164483,82.5453697,80.23041751,76.24642732,72.03468773,67.07152515,57.67533529,46.36397204,36.78170572,30.29990208,27.70647513,25.44583818,23.19834301,23.65452844,27.34815074,32.67475706,31.56875558,35.31010662,43.39008883,51.61678457,58.48700448,60.584727,64.01014449,65.98543928,68.98847786,74.97476438,73.30091908,72.08210428,69.78263506,66.59461253,59.18532966,49.64124008,40.24629887,32.75070472,29.11027387,26.16264302,23.51870917,23.61538402,27.45940331,32.8731637,32.08293968,39.12737409,50.16204189,59.33229291,66.70296203,70.02911377,70.42421019,70.27025467,75.05064958,81.59647657,82.64825645,79.4730636,73.17490156,66.79554761,57.63394337,45.19491493,35.63234572,29.98206438,28.36078626,27.3418452,26.47523647,28.11677355,32.56437854,38.32478866,37.35401334,42.75097971,55.55928921,64.87971869,70.07428286,71.97231884,72.69580382,69.56730953,66.96994946,66.16761375,63.13145533,63.87039204,63.08762856,60.67821785,54.35836095,46.04270063,38.75952896,33.66060954,32.53331899,31.43849271,30.1634897,31.33647996,35.63275152,41.43349224,40.4459229,41.08805993,49.8190444,58.94543744,62.50427059,59.22272601,59.93291312,61.02268247,61.15360088,66.35294098,73.52417336,71.97375478,67.84311345,64.77392888,58.84333106,50.93971725,43.52072629,38.03398373,36.19666213,33.87506102,31.59204245,31.48172635,35.3524038,41.49598596,40.64242539,42.07347538,48.49325355,58.26150267,64.09648697,65.09438867,65.84912053,62.02785745,59.30010959,60.1930643,64.11103346,67.62117023,68.95026994,66.32709444,59.09876868,48.3012149,39.15228419,33.11143272,30.92209229,29.47765078,28.47241341,29.68329945,33.31770569,38.45511398,35.20228777,31.45563007,29.94217078,28.0520011,28.82952038,29.51926123,32.03508609,33.34192903,37.10088569,44.41739568,46.96671491,49.24551936,49.95411448,47.53964683,39.87477026,30.54107414,22.99812587,18.38816832,17.41636288,16.8972155,16.7391707,18.75773033,23.18092468,28.32470096,27.01888815,27.16379117,29.88542075,34.21047312,40.65428735,44.18733638,46.93590507,49.71094461,52.54033061,60.09854332,59.63605234,55.53032111,51.70899557,47.68526781,39.48110977,30.11523031,22.94871151,18.56875082,17.61917093,17.14893846,16.8565103,18.76643949,23.17780312,28.34046487,27.10997538,28.01416774,31.95476823,41.30341667,48.04237478,48.0633205,46.09714071,49.88206878,50.1840177,57.35084867,58.85391317,57.32331649,55.82234346,53.11014098,45.69851693,36.25497296,27.5557348,21.29381413,19.30247454,18.19288325,17.48038617,19.17049479,23.56678126,29.08935939,28.20068121,28.6478141,35.93432585,47.53075039,52.64974145,53.52674497,56.15934755,58.00309956,58.43234589,64.46654841,65.37929386,61.6598562,58.03409669,53.92131071,44.88909527,33.83775833,25.0621667,19.889235,18.5140298,17.70673081,17.27286457,19.12248513,23.53000923,28.88673863,27.84588421,30.6126204,36.0615296,41.64716333,47.64103525,49.95945237,52.2729374,54.81357869,58.01599162,65.87774524,67.2039419,63.89951626,60.43155182,55.90915415,45.8854362,33.91701485,24.99183785,20.01849899,18.85771404,18.08428402,17.49090584,19.25455853,23.59899581,28.88221237,28.56293877,27.53475787,34.31713698,42.43270503,49.83867903,52.60831829,53.39807408,54.79843911,57.24384146,65.14795473,68.15242928,67.19158051,62.99357581,58.98913934,49.74668654,38.33306082,28.7407743,22.51437704,20.66456917,19.5141166,18.82606138,20.54398314,25.07427837,30.90180211,30.96467044,28.81416227,34.51579333,41.00689926,48.90679841,50.82396963,53.51619407,55.4355816,56.99533371,62.78393155,65.46888277,63.5135036,60.55447902,57.8642836,50.81285685,41.67441458,33.70490456,28.35363788,26.77181632,25.63434946,24.86944131,25.74344813,30.6042234,39.05688917,40.52642806,42.04004343,47.40285989,52.50280941,55.08543574,51.30072617,50.19634788,50.0818489,51.27413043,58.41517728,61.55266168,63.47651305,61.08124302,57.80971865,51.43570262,41.9847293,34.73726834,30.90311319,31.07604785,30.82597933,29.64440475,30.87801581,34.45130181,38.66856656,35.48681837,31.37796556,32.65743238,32.89729341,41.5629123,42.62027984,45.21330096,47.09089074,46.25412419,47.31935804,48.05651547,54.36616487,54.01823529,52.96255343,48.98839612,41.67872234,34.89075566,30.28950726,29.70046805,28.97610904,28.30634617,30.18911776,35.10835991,41.76703141,41.67276015,46.64765981,58.86187314,63.82231997,67.26696631,69.01881945,68.04098943,66.2463396,66.20735126,70.98921336,71.15281451,73.08874637,72.23321923,68.66608271,61.83388341,53.49378124,45.71802672,40.22298079,38.96886105,37.32754247,35.41346162,36.70291745,40.88843588,45.21027305,44.45663373,42.96115467,48.42757584,53.32231372,60.11795945,58.53045665,51.32566745,46.28234313,55.81482047,63.8280012,62.50589381,63.73195067,64.0476969,62.29615589,56.14105518,46.6472228,39.14110898,33.3675883,29.89363046,27.69130434,26.19738603,27.85181516,32.78888146,39.09419186,39.45623091,39.96286082,49.94918242,54.65259962,46.74655096,38.56521157,40.06034729,41.78597929,51.18232523,57.87561489,54.80486952,55.64934635,57.18974473,56.04356872,49.93666495,41.97346046,33.97985194,26.22210882,23.52270477,22.58601693,20.77373028,21.96282782,25.98121769,31.62041747,31.79616156,28.26486057,37.66710625,39.63481562,50.86773397,49.89018484,48.80753267,46.99752474,41.86392475,42.39390398,49.54712493,57.75905565,58.76800771,56.41962359,48.2060072,38.95362783,31.56285581,25.51307668,22.75885796,21.44052766,20.9020578,22.34818495,26.75776926,32.63720465,32.87366316,30.85060847,36.60106081,49.13376736,53.77868643,59.9522044,61.75802942,55.8866789,54.24404927,64.72151781,64.89560745,64.07625921,63.95467428,60.77829521,53.16533024,46.07201211,38.31773395,32.69823123,31.59972149,30.34479016,27.51181437,25.41768167,29.14036577,35.28863024,38.61618671,43.40117037,50.08987132,56.87090816,57.78062567,60.25377873,61.06934985,59.37824235,58.6434885,58.90042447,61.6977832,64.07376197,66.3238168,63.79307091,61.83812875,52.72665678,42.12429446,36.69517596,31.71727962,29.41684271,28.52713442,26.18290197,24.79168314,27.39210238,30.30258662,39.049772,51.28596118,58.0273229,62.24933243,65.21285206,66.42195879,68.90210421,71.16064968,70.79673773,72.59204308,70.43688376,69.21978578,65.11161972,61.28014911,51.80651325,41.00646223,31.44876265,23.63564297,21.01412196,19.76259313,19.0467872,20.94092127,25.21584132,28.34330549,32.1570144,43.03944348,51.00467699,55.26586215,58.50760682,59.88849326,57.26338244,50.67313563,51.75600633,58.03802988,59.92086387,61.77975549,56.60001879,54.80655516,48.95802329,39.47027795,31.80630663,28.99202901,27.95061268,26.65119907,25.80325731,26.9313907,30.73982415,33.86157587,36.87778749,46.40158688,50.17995966,52.82514216,55.54592891,54.75267696,56.91039593,52.26688157,46.68596139,50.44254569,55.93562502,60.62103078,55.19266148,51.55569555,47.38416173,40.36079786,33.36243771,28.10091601,23.67996919,19.6847101,18.44572997,20.2178733,25.77722346,28.97226951,32.34911547,44.63293971,50.39996753,44.09303391,42.53868213,46.48202961,46.97083537,46.15488964,46.20318024,50.23639756,50.41854085,49.69146606,45.49751939,42.87297047,35.74946681,27.67994184,21.50720427,17.82975166,17.39201468,17.21711343,17.15970786,19.2664829,23.71380695,25.71535406,25.20301169,25.59417492,28.14196458,31.07139672,36.2754504,38.66188641,40.40943183,42.08733514,41.16893967,44.47171089,48.67564656,47.91173733,43.53439876,42.10878029,36.04720161,27.9444632,21.66131591,17.84617109,17.23415717,17.05201389,17.02373251,19.15635411,23.5602572,26.61374029,25.2968147,25.5308696,28.50590778,32.33366372,38.13930532,40.0260725,42.40879382,44.01927135,43.51907186,46.2144491,49.23843341,48.19117976,43.79192782,41.73016572,35.35521323,27.86701719,21.84561307,18.05029018,17.34244424,16.96791894,16.91797391,18.98547967,23.44067006,26.53276692,25.13870746,26.49015755,29.78593648,35.2811697,41.22540875,43.99807592,41.22325489,41.38710579,39.69016094,44.45981773,48.90661112,49.14990586,45.36198106,42.93246749,36.38220792,28.79920998,22.2906233,18.16762979,17.4640916,17.12783668,16.93264526,18.89692089,23.32751335,26.69796011,25.97606711,28.50768708,33.72869086,39.93954274,46.39375175,48.58783695,49.54256743,50.8382664,50.01039629,51.19518608,54.08166548,55.89014382,53.69409203,52.50440142,46.58641473,38.39586671,31.10539055,26.2546043,24.8823958,24.20901193,23.7392477,25.74847385,30.65760214,35.05004908,35.84152173,40.06072187,42.21485103,43.29516206,43.45738976,45.21036668,44.69434087,42.84422084,42.18444699,46.52123645,54.40487225,59.21279942,57.8395608,57.14632379,51.15257671,42.48758212,35.20069578,30.28507464,29.28692319,28.9574733,28.51624017,30.36470574,35.10049358,40.33123663,41.81913031,45.01732914,44.90052021,46.6280876,51.32741555,50.61494967,47.68220869,45.79996777,46.70803087,50.35436149,55.53344265,57.50677083,55.2094867,53.39167488,47.23438905,39.20872208,31.68999713,26.36329718,24.79745804,23.94823644,23.40364831,25.4215212,30.37794118,34.79158355,39.61099808,47.55069719,49.37322256,52.60744424,57.33392981,59.01311296,59.07957106,59.24314103,56.35391465,58.52664836,60.09086428,60.93240683,59.01754556,58.35046725,51.80517098,42.06882425,33.99677082,28.69810251,26.96098311,25.9509073,25.24028316,26.98189759,31.70410661,35.72243406,38.10262693,42.6086676,47.63650899,49.9898564,52.10939864,52.13146811,52.80123096,52.31326803,49.80349902,54.02116955,60.43127089,61.22249382,58.66487122,56.70552767,50.41148611,42.01772424,34.43890921,28.42721314,26.39513714,25.62482869,25.22517479,26.30554823,29.31807643,31.92299072,37.91161841,44.62167084,48.60971913,50.67541437,51.93715073,52.86491088,55.15267422,55.86695061,54.78607769,57.11975926,60.20885942,59.43608493,56.64868398,55.01591849,45.07192531,33.35135617,25.40163683,20.32793966,18.89685846,17.86580573,17.35542995,19.27544179,23.69641983,26.95395961,27.29008965,35.50248862,44.25972545,51.10787593,55.09982615,56.78369164,59.37921003,61.23694665,59.72386195,61.33287234,60.49716711,60.21157517,56.40008259,51.06470468,41.39235004,31.66003013,23.86929207,19.19746511,18.14062826,17.59700782,17.29999096,19.12504482,23.42715368,26.738041,27.47625975,31.83708525,39.81845724,44.74949892,48.42105177,49.64083428,51.85186957,52.74697817,54.72455166,58.19928988,56.91791892,53.53242623,46.9892214,43.80703619,36.46187024,28.18579134,21.79741612,17.96013941,17.34210086,17.16042582,17.1412282,19.30057039,23.83067832,26.96285605,25.68226547,29.64755753,32.03377503,34.31573226,39.00844251,41.6798461,43.40697648,43.37123459,43.90508451,46.51052949,49.47295655,49.99335256,47.59311924,46.58357408,39.9193462,29.54304756,23.01757322,19.87893384,19.09295513,18.55045845,18.28565614,20.30434064,24.94017596,28.81038518,28.65705394,27.02622381,22.81513976,21.01596368,37.22487423,42.52853706,44.22738605,45.80605483,43.9233769,49.21380426,55.4413565,56.18787864,54.06471538,53.20182134,46.28761856,37.07485184,28.9128037,23.22659317,21.82916243,20.31267522,18.99665488,20.55540807,25.47808394,29.49076137,33.72809777,45.35052493,52.14829334,55.16306904,58.44420784,59.44348302,62.02270686,59.40902097,57.21474848,61.45205367,64.29885798,62.82438703,57.27852204,53.47230488,45.34053591,34.27003256,25.50686476,20.61787057,19.60938675,19.03180369,18.10563552,19.93003385,24.67581067,28.25942905,27.78545073,26.84336256,34.12575385,40.51771889,40.02079704,44.87192666,48.5282463,45.62837538,49.13720107,50.62306575,51.70437565,49.84567135,44.59385771,41.78610416,35.26165994,27.65487567,21.53099059,17.77958812,17.30432994,17.17419191,17.19822796,19.35379306,23.84965743,27.94652343,25.24658872,27.30613449,33.53265662,36.53694387,40.07370756,41.92201708,43.58206503,42.34383408,41.01929186,42.2529029,48.44465081,49.99569372,46.55635404,45.23352868,39.61511854,31.41392599,24.55497491,20.0049514,17.99575646,17.05182659,16.77868971,18.75329771,23.17870837,27.30638424,25.16764436,28.17458493,34.23173098,35.42276388,41.75239126,41.24192184,46.64978246,50.37012537,47.96427324,48.6054738,52.08236589,52.92534437,50.00983441,47.52353957,39.88469685,30.61892597,23.19787478,18.2412675,17.26103384,16.88685191,16.80335006,18.8620218,23.28062745,27.38791949,26.27823455,35.08288794,42.8620762,46.24906724,48.80041548,51.40411238,52.98321816,55.39010043,55.48337277,58.53389039,57.126814,55.71592932,52.86210148,50.77664671,44.25082901,35.77097438,27.60037316,21.94450423,20.7681739,20.10927408,19.68321175,21.50620537,26.22114114,31.83187224,32.96440702,42.0693237,44.9220902,44.6470804,44.99944257,44.3404179,47.13705867,39.26968621,35.25928754,46.23230446,52.55437766,55.48905401,53.51769245,52.64721297,46.75004712,38.39146529,29.10762054,22.47108094,20.79839064,19.93418553,19.16506327,21.24174644,26.51534857,31.40462372,32.52514049,44.38143525,48.66456501,50.78810286,59.30944307,62.21630628,64.4212233,62.93220586,57.05617299,58.24193046,61.45055532,60.28218496,53.8444578,49.09390497,39.30392978,29.31873194,22.14912278,17.96001454,17.20621917,16.94316493,17.00300532,19.28302719,23.92095396,28.33319163,25.88710253,26.09709017,24.06807329,23.93109905,26.90791653,28.64962461,30.6158044,31.41295831,32.19497261,35.69689967,38.8380363,41.11799572,39.81533569,39.29868555,34.0599825,27.57574402,22.07270688,18.75373473,18.2961446,17.99188571,17.80040895,19.57629817,23.60355329,27.40262207,24.76483769,22.88912084,21.62707235,22.37911965,26.50245651,27.01601629,25.05951337,21.57116513,21.92199776,28.5851643,39.08229872,42.65489797,41.35108294,40.80883598,35.34522422,28.14964365,21.98820614,18.11175379,17.44467547,17.12521457,16.96692004,18.97486635,23.48000177,27.93366258,26.75945493,28.33437781,34.75980603,37.57392757,38.43204564,40.06456138,36.05915723,32.69336159,31.45831463,37.11202968,46.69214211,49.49084312,47.28795511,46.34739653,40.44295742,31.65612818,23.80005577,18.86551795,17.8214483,17.3692897,17.10189649,19.14502283,23.80801576,28.59971079,27.85390663,30.72349836,34.18303458,38.56037315,44.9023307,47.77282771,47.56905198,43.84059301,41.85846202,46.75113967,52.62152251,55.0149196,52.04403309,49.39426191,41.77112066,32.42899629,24.7373367,19.83997671,18.55929248,17.85250787,17.45841036,19.28767832,23.5584779,27.69146042,26.21820687,31.07866997,31.93169986,32.52389186,42.66245217,51.99521182,50.70722312,42.9333103,40.41601833,46.31527564,50.99041146,52.05708123,48.9664203,46.96518535,40.01839346,30.84427169,23.0111428,18.29511448,17.33919781,16.91591367,16.74453979,18.82837134,23.34799081,27.60099746,25.30483712,30.53586113,35.37497274,38.6331056,42.55148055,47.23020616,50.97386716,48.19480079,46.80926321,46.82434034,48.01181466,47.62249317,43.96411331,42.37692267,36.25019696,28.77186506,22.41052259,18.2709848,17.45447719,16.96123879,16.85960065,19.01294944,23.49292505,27.65063036,25.22782812,25.82176818,24.10106823,25.42326927,31.33145426,36.62606454,39.15084826,38.32091794,38.93268212,42.02839998,42.77635806,43.22489564,40.93198171,39.7215951,34.07955471,27.19803471,21.56058302,18.13304286,17.67960441,17.49892826,17.4459241,19.58001283,24.125354,28.34798783,25.6817348,25.86493942,26.6783879,27.24051921,27.69995106,28.67650128,29.40051694,30.1688588,27.25203779,31.61464257,38.88667028,42.57061573,41.16060509,40.29892844,34.57213757,27.5028867,21.60356697,17.89152742,17.20016333,17.08332317,17.27417562,19.49735381,23.96568598,28.07300924,25.20785011,24.18066812,25.83053978,23.98566399,28.5538238,31.07873239,32.64332292,32.36609678,32.8330516,37.12011453,42.816595,44.04096622,42.04344593,41.07020458,35.33364321,28.09017784,22.03084671,18.2604339,17.49596278,16.96848082,16.80047822,18.91433922,23.33069734,28.47740789,24.84705969,23.29945049,22.58002353,19.72728824,22.27848041,22.51640605,23.08131557,26.09783934,25.13645993,30.83990151,40.90229564,43.97725511,42.00121118,40.98164579,35.19226757,27.6882764,21.51619438,17.74019398,17.16532667,16.89331355,16.8766444,18.90722205,23.21938236,28.31961282,25.49050777,30.65416843,37.84846916,42.9773868,46.28025168,46.75875629,46.74321089,44.84395745,43.90614585,49.04374143,50.84419738,50.52626604,46.41120131,43.07562242,35.89287148,28.02243987,21.81058912,18.01198859,17.3080446,16.92262504,16.80372465,18.89170787,23.37867579,28.60692161,25.40940953,31.21745471,37.19699865,39.56932518,46.03976635,46.06695518,44.95486664,42.8389142,44.3809358,48.99114308,52.69260053,54.67557433,52.20245247,50.71596351,44.13717284,35.46684036,28.01588459,22.87491772,21.54819042,20.84465222,20.45426938,22.49062193,27.52405092,34.02545801,32.52086394,36.46377438,39.57940783,46.42674669,52.19405546,57.40897221,58.27333339,55.39628112,57.84146495,60.06030416,60.53893364,59.8570591,55.24934909,51.17202408,42.0044888,31.77481004,24.11858021,19.23408106,17.93831967,17.25204373,16.8876323,18.79025703,23.21410691,28.46857388,26.0712124,31.22535229,37.24741193,46.90116204,53.85981589,58.61270987,59.52130364,56.14576874,56.6635114,57.66200622,59.04676341,59.29333578,55.7220788,52.61315672,44.37878193,34.23700641,25.91182532,20.53056042,19.15098502,18.44835208,17.94921393,19.78744079,24.29035989,29.83463291,29.76552146,42.05861675,50.90684715,53.33320797,55.25262671,54.89548853,56.2997243,55.40524001,57.02036865,59.99368998,61.05243099,61.02177722,57.17366868,54.18417766,45.92985608,35.71743956,27.39350709,21.98005885,20.40220168,19.34005818,18.57199725,20.34813619,24.99215001,30.93457854,29.83257267,34.94928499,44.17734738,51.13934128,54.87732104,56.82342915,55.16097759,51.87403268,51.35516626,52.72238026,57.92802595,57.67102753,53.63253478,51.02534175,43.49294436,33.4179079,25.06737971,19.66676111,18.27370055,17.59532217,17.19008068,19.07675422,23.46723457,28.78076153,27.24095624,33.55606834,42.81288034,44.87848194,48.01231412,54.49358712,54.65931098,58.14238377,59.33756834,59.28287854,63.46121738,63.06649556,59.12789287,56.03785625,47.99068168,37.61510101,27.73101064,21.03138421,19.02630974,18.07507541,17.4778577,19.30372316,23.75154666,29.13640136,27.63995459,33.33565468,36.74743097,41.01414127,42.74595399,42.88548794,42.72950336,44.93129883,41.987726,44.83715245,51.3255114,53.97562593,51.57483075,49.79163706,42.90140791,33.57923037,25.56601841,20.40613486,18.81338782,17.86936431,17.36379574,19.32279592,24.07441007,30.30065126,31.08475703,42.3492656,48.11173595,48.33527118,53.82088997,57.28261127,59.2432659,59.1981905,56.74832431,59.21005246,59.64866347,57.5432619,53.20684706,50.80936072,43.41037901,34.86135051,28.14006043,23.83439298,23.59309605,23.92981921,23.90150662,23.13753494,25.44128069,29.1915282,26.02800995,29.17186233,32.50472544,35.63340703,35.81061826,35.96491718,35.48919077,31.93522723,32.0441074,35.74434743,39.72296858,41.65312552,39.98127806,39.33271059,33.95547251,27.36712986,21.91238334,18.55151979,18.18354977,18.13657023,18.26193225,20.59367844,25.25002245,30.59776175,26.51154027,26.88565976,27.07925921,27.56076052,30.64421063,32.65452934,34.08966858,34.60706789,35.52153016,39.70992044,40.20809092,41.89826198,40.18211951,39.50015131,34.07780662,27.28287883,21.83665418,18.66882817,18.36975109,18.19266474,18.12892239,20.28401925,24.86922281,30.1600872,26.29115782,26.34069706,25.87658286,25.98087432,28.69401326,31.47657579,33.14442765,33.96561761,35.29740186,38.98549898,39.40122895,41.34565142,39.84293032,39.28785373,33.98628235,27.46005885,21.973566,18.58804209,18.18610946,18.07354584,18.11696681,20.27880624,24.65136882,29.69887607,25.52097424,22.87647851,24.07771893,24.49232511,26.91550192,28.20673706,29.64971142,30.11382562,30.14160755,33.33059775,39.6451792,42.86585328,41.35239399,40.77961815,35.37469178,28.20099337,21.96569965,18.07782239,17.37712482,17.02407588,16.82978971,18.81522955,23.25169055,28.51521005,25.3690477,24.94954065,23.95604034,28.73787123,34.26160434,37.17349327,39.03263461,39.15665436,37.38207622,39.58399654,44.94390994,46.87000883,43.84062422,42.3548532,36.19494527,28.55938019,22.14116279,18.18089644,17.40259679,16.91553909,16.7798759,18.89451728,23.39134934,28.62174903,24.96171476,24.19833617,26.94737309,31.00962097,37.60526808,41.76103801,44.96744655,46.13032295,44.28744495,46.02746739,50.14237604,50.92382849,46.6374835,43.45245768,36.28790545,28.54314805,22.25900185,18.38760644,17.72830081,17.34350557,17.12434053,19.03336447,23.32080199,28.383043,24.97757231,25.66347366,23.22543819,24.0962298,30.96757348,34.43588127,36.80599151,37.83582681,38.76886243,42.09638766,41.7570736,42.67013121,40.41673629,39.47702052,34.01543778,27.43517997,21.99338793,18.70716099,18.41576295,18.33613184,18.42625141,20.64324889,25.14782243,30.33817245,26.25360541,26.26787095,27.82846587,30.42454614,33.47849747,34.7020883,35.66265609,35.19504576,33.48804947,38.6674428,41.51109433,43.33340122,41.5236118,41.04485747,35.72855234,28.14433697,21.6824489,17.78102404,17.22778918,16.91463384,16.76492361,18.78008073,23.24625903,28.54717485,26.24305452,30.42198645,35.95252458,37.64316386,39.4994958,37.82911545,39.99145434,36.56463213,33.67755964,38.21878035,43.99373696,47.98771619,45.65803024,43.89987152,37.29120749,29.43897461,23.1687818,19.1794849,18.39534792,17.81311372,17.39897577,19.36125359,24.06651251,29.85735787,28.31074759,29.30852442,31.52776943,32.42106753,35.84252065,30.28975698,26.8551933,36.29642733,39.89527894,43.99676487,45.86417834,47.6317642,45.16619654,43.87386888,37.79521526,29.71158083,22.85746818,18.50244879,17.76195128,17.5572703,17.60568576,19.6884872,24.11920452,29.54329728,28.02540536,27.47179593,31.19073413,31.23306254,35.21711521,39.18914987,40.06128375,41.13928479,40.37774795,45.25450561,49.92792457,50.94049763,47.9474168,46.39840288,39.98517999,31.68184987,24.78013335,20.28679745,19.16946468,18.38529648,17.88175692,19.67078792,24.16456085,29.70830318,29.27584165,33.60719959,39.59095762,42.68308569,45.33613452,46.84250786,47.41275525,46.21039106,47.04637723,48.68697784,52.69338092,53.80250397,50.90381924,49.40752856,42.97201771,34.47334005,27.09998639]
