clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7175463949941188,5.207401533808254,7.350849650807437,22.58847321161395,5.1800203593953045,12.10496828819768,18.10941091719016,19.49713862039193,9.741724016592727,0.6456978766108324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.506692388604132,11.44533090461298,16.020974068784266,0.6320072894043576,34.391252902199625,12.297383268390494,44.654961671010135,30.708982783192674,16.213140129209698,1.3877277032017696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.217888568200385,30.818756400611857,40.94531037759022,17.353690503392748,30.86007708199867,30.777684638992433,25.144132463411733,21.833001717583933,11.459270411586846,0.9068147126034164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.115455322589817,46.08401005559872,65.43005437718465,77.50764149096936,82.11041690978621,79.93933869860669,70.321327806407,53.90208210979804,29.37626634858419,5.770706967412847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.874073479203357,48.80445419340896,68.67273218698007,80.70874969961058,85.10566847079552,82.09647740281235,71.79169687238242,54.7265043793952,29.651073771783253,5.633303255813317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.284988647592982,40.931619790383756,64.16579087860853,57.50195978579874,65.00390373541221,67.05126882219867,67.31238565819125,51.07161543480121,27.6450293663836,5.16632977218883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.54610548358557,17.422392359192518,62.25607842318899,71.4068669119968,63.94599472400277,61.22555058619252,51.60753969399284,26.38076586780749,13.932288300610988,1.4838107334144843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.861984668404048,41.646019522794354,10.992048008194967,14.481903147009106,32.41258967121292,37.551538268988814,30.76399405178596,19.93673092960347,10.579836873396381,1.2229428171892909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.35658824620888,42.14062310059917,22.58847321161395,48.04873377961155,37.63393071199504,17.57348665799852,22.533710862788052,18.851191824013707,9.769105191005679,4.6167149257907125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.505090612196962,21.02227003519323,33.86901923021445,58.05157463219687,33.6905437569955,43.99557320719282,44.682591765190466,36.05378802860046,20.115455322589817,3.531175820200952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.148880902402414,49.02449926778213,68.61772091838678,80.42050060897243,84.7621591917967,82.11041690978621,72.5197871919995,56.457741361595815,33.51181936400916,8.257664363410854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.45896460158864,46.468840015984355,65.21025822257887,79.07384466739009,83.91035574778658,82.04171505398645,72.69851158498585,55.04238356421371,32.7287177757988,8.134200158785191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.019123372609712,45.946606343999186,64.70171513780018,59.68672858418474,66.25422772701442,60.250034017789325,54.369304513189896,43.37725650499494,25.735067991196658,6.224238783598253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.340305726184484,19.758255456384514,35.806361779814345,45.64441774638718,52.2945582519905,47.993971430785656,28.386810273207146,23.110706883599118,13.039164175214047,2.1297575297927067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.396918771184944,11.80277969058567,54.82258740960793,68.34291349518772,78.93644095579056,78.3044336663862,69.95043735299525,54.616481842208636,31.83559365040185,8.051558796011557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.20549394740288,42.30565690637905,59.672789077210886,50.46723823957719,59.31558921100558,77.23258514800294,46.674945583383646,21.32445863280524,11.9401834021852,2.1571387042056567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.823810649600762,45.27327837320803,66.08944284100195,80.5439648135981,83.60816715017457,81.464470113408,72.34106279901314,56.924963764987666,33.3333438907902,8.683566085415917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.55504763180135,46.3038062102045,66.99625755360536,79.34865209058914,84.29518570817221,82.17911876558597,73.75642059639523,57.74938603458486,33.924030498807745,8.958373508614976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.68165849901053,48.612288132983544,68.17787968940786,79.8295650811875,87.45522215519402,85.21569100798209,75.73508382738196,57.92786150780381,35.64157689380187,9.769105191005679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.28338687118581,47.47173775880049,66.37794085140747,77.72718872580775,81.97301319818668,79.51343697660164,70.88463324001162,55.894435927991196,33.86901923021445,9.109716727188369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.482208957007314,13.726182733211695,20.7885343736136,11.871481546385436,34.41863407661257,9.178418582988137,9.576690210812858,0.1374037115995295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.05630723500225,14.853042520188268,41.9758382145867,44.833686063996474,84.63844606740366,82.81112605499034,39.13168095238339,33.951660592988084,19.744315949410645,4.382979264211079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.715944618586949,14.82541242600793,17.229977378999692,42.882652927190115,90.47810381038366,88.95297239558235,79.38972385220859,62.66828955798758,37.812406185214,10.71724058499591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.671114574387587,49.917374473411684,69.56560739260962,81.34100590878234,86.24596992521118,84.1575330768053,75.37763504140928,59.755430439984515,37.427825144595744,10.964417914014629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.5992660560043,47.70522450061273,66.364250264201,77.78219999440104,82.46761677599152,80.21414612180575,72.02518361419466,57.474578611385795,35.930074904207395,10.593527460602855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.330808848203098,32.85243090019185,37.867417453807285,56.2103151128097,62.92915747421277,60.305045286382615,54.90522877238156,40.38200494398564,24.731921328613137,7.062351640401904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.037562398806873,39.804760003407175,38.56812659901141,71.64060257357642,75.58374060880857,54.836526916581796,7.6119664868000205,53.311395501780474,31.49208437140303,8.862290478402262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.822820493190006,7.763060785606027,11.706447740605569,18.095720329983692,14.289737086583676,9.92019948981168,10.057603201411213,3.902066273612725,2.006044405399652,0.04132068138681503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.698495748800536,49.464091576993674,68.86514716717288,80.86009291818398,85.75136634740636,83.84165389198681,75.85854803200763,60.96443375019993,37.52390817480846,11.885172133591912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.55819429438488,47.66415273899331,66.69406895599336,78.12595819316726,82.90720908520305,81.2036021971828,73.1244133069909,46.935813499608834,31.230967535410446,11.80277969058567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.7325329486095535,20.65113066201407,35.1606639032035,35.58656562520857,45.78182145798671,43.23985279339541,39.03534900240329,28.08462167559513,17.229977378999692,4.946284697815671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.684805161594056,49.86261212458578,70.66483708540585,82.7837448805774,87.89481446440556,86.36968304960425,77.57609442700175,62.530885846388045,38.93926597219058,12.998092413594625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.767197604600295,48.54358627718377,67.3397668326042,78.90905978137761,83.62185773738105,82.330213064392,74.5532127718121,60.34611704800204,38.92557538498409,13.245269742613337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.602412718587818,19.606912237811123,45.987927025386,57.14475991959345,65.21025822257887,63.877292868203,55.02869297700722,15.759857232791688,11.390568555787082,7.515883456587306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.46346412081194,47.08715671818224,66.03468049217608,86.0401132775793,85.97141142177952,78.77140715001069,64.05601726118935,40.423076705605055,14.221035230783913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.323162666396275,43.528350803800954,65.11417519236615,86.97430916459567,73.49530376040269,82.61871107479753,81.10727024720269,62.99785933001254,24.34734028799489,11.843851452205095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.008885257984964,15.93833270601064,12.008885257984964,18.095720329983692,11.981255163804624,50.02739701059826,45.56177638361355,33.07222705479762,11.486651585999795,1.580142683394589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8931241253969416,5.770706967412847,9.02707536441474,32.302816053793734,38.884254703597286,18.10941091719016,26.22967156900149,11.431640317406506,6.938638516008848,13.066794269394386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.688314524406608,5.41350710120755,20.994639941012892,41.12378585080918,37.71632315500129,47.18323974839495,51.56621901260603,62.18737656738922,40.20328055099929,14.427140798183204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.561703657197423,11.582734616212509,21.667967911804066,80.69505911240411,30.283081061187605,30.11804725540774,34.18514733480033,25.72137740399018,0.6320072894043576,13.410303548393207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.295838382214147,32.42652917818679,70.08784106459477,83.66317841876787,88.32071618641059,87.89481446440556,79.87063684280695,65.01784324238605,42.08561183200589,15.869630850210875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3221725099855264,26.75190524098665,53.39378794478673,73.15204340117124,84.73477801738376,89.58497968498669,87.7163389911866,79.74717263818127,65.18262812839853,43.528350803800954,16.680362532601574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.363244271604951,25.790079259789948,51.45644539518685,70.01913920879501,81.34100590878234,86.19120757638528,84.88587231618976,79.8295650811875,63.258976166005105,42.003219388999646,16.172068367590274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9815609738028344,27.109105107191954,53.4074785319932,74.34735612418021,83.34705031418197,87.90850505161201,73.85250362660797,70.03282979600151,53.68228595519226,42.388049349385284,9.150788488807798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.055011268593289885,15.059148087587564,34.47364534520586,48.722061750402716,55.468534205986145,65.47112613880407,69.29079996941054,46.08401005559872,40.533099242791636,28.73031955220597,9.741724016592727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6596373835846977,24.264947844988647,48.65335989460296,68.17787968940786,80.07674241020624,85.0230271080219,83.71794076759376,76.33946102260599,61.70646357679087,39.48888081858868,15.265253654986855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.613568263207191,5.125009090802017,16.254460810596512,22.739816430187343,24.251008338014778,29.362326841610326,18.700097525207703,16.22707963618356,17.27129806038651,6.416653763791071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3985205475921136,17.724580956804523,31.533405052789842,40.821597253197176,61.733844751203826,70.54137288078017,55.193726782787095,68.27421163938794,25.762449165609606,8.820969797015445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.899168530796594,8.99969419000179,19.40080667041183,34.19883792200681,47.334334047200954,91.54970340899956,88.38966696197777,80.53027422639164,66.18577479098205,44.654961671010135,18.013078967210053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7099002131872965,27.521316241990537,53.22875413900685,71.65429316078287,82.90720908520305,86.90560730879587,85.18806091380178,77.9059131187941,64.00100599259606,43.23985279339541,17.532165976611704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.380081521394948,10.4698143362098,43.803158227,52.940256128601334,81.87693016797398,86.17726806941141,84.65213665461013,77.28759641659623,63.43770055899146,42.923724688809536,16.6666719453951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4977502403883496,5.5646014000135535,27.38391253039101,25.762449165609606,35.572875038002095,48.83208428758929,39.818450590613644,50.796808011602145,25.034358845992536,7.804381466992839,0.013690587206474859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7143997324105972,0.3571998662052986,4.300586821204838,27.892206695402308,19.359734908792404,44.66890117798399,48.46094491441015,32.08301989918797,3.5174852329944764,16.487947552408755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9602242047895375,31.079873236604442,58.83467622040722,78.81272783139751,91.26120539859406,95.80921846858496,90.6155075219832,82.79743546778387,68.17787968940786,46.798409788009316,19.78563663079747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.2487222151950705,30.47524712161304,56.03183963959074,74.27865426838042,85.35309471958165,89.77714574541213,87.90850505161201,80.2004555345993,66.22684655260149,45.3282896418013,19.084927485593344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.489855138814137,27.590018097790303,43.28117347478222,59.78281161439746,72.52003611176687,72.56110787338632,72.58873796756666,43.514660216594464,30.489186628586896,41.79711382160035,18.315516484589452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9923538181931773,16.96886054300711,38.128534289799866,45.52070462199411,55.468534205986145,54.135568851610266,66.80384257341254,49.65650655718648,25.07543060761196,7.845453228612264,7.7767513728125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.259515059585413,20.884866323593695,28.139632944188428,46.61993431479036,64.743035819187,63.84991169379005,58.75228377740099,50.865509867401904,49.1892841537946,28.551844078987013,6.622759331190365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2671612413922366,12.572190691589556,33.14092891059739,34.19883792200681,42.800260484183866,52.08845268459121,60.483520759601575,53.39378794478673,47.29301336581413,34.295169871986914,10.648538729196147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.128155753385537,30.970099619185252,55.536987142018525,73.1244133069909,83.04461279680258,89.88716828259871,87.24911658779472,78.49659972681162,63.30029684739194,41.412532780982104,17.985697792797104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.7051517741966045,33.1822495919842,59.85151347019722,79.10122584180307,90.87637543820836,95.41069792099285,93.54205722719273,76.71060039578514,70.43135034359359,44.70997293960343,21.461862344404768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.526427381210262,30.337843410013505,51.77232458000533,79.23862955340256,89.77739466517954,93.597068495786,90.9176961195952,81.09357965999622,63.08050069278617,42.003219388999646,18.054399648596874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.938638516008848,3.1052740981958884,60.66199623282054,26.573180848000305,32.53630279560598,44.87500674538329,95.98769394180391,85.65528331719364,70.66483708540585,47.45804717159401,21.379469901398526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.680668342599787,34.17145674759386,59.38429106680535,76.9990984061907,87.7163389911866,91.94822395659168,90.4504737162033,82.2201905272054,68.52138896840667,47.581760295987074,21.461862344404768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.147890745991662,36.12248988440022,62.448244483614424,81.69820577498763,93.21223853540035,97.63653848099828,95.3970073337864,87.01562984598246,69.85435432278254,48.90078614338907,22.396307151188527,1.1403014544156604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.243973776204378,35.24305634620975,61.239241173399,79.22493896619609,89.57128909778022,90.1345945313848,88.27964442479116,80.2004555345993,65.6498505317904,45.82289321960613,20.637440074807593,0.7831015882103619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.106570064604849,31.68449935159585,60.00285668877062,78.33181484079915,88.70554614679622,92.22303137979073,90.98639797539495,78.84010900581045,64.894130117993,44.916078507002716,20.14283649700276,0.7007091452041222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.505090612196962,34.80346403699821,59.68672858418474,77.9472338001809,88.60946311658354,93.30857048538047,91.71448829501206,83.71794076759376,69.67562992979619,47.073217211208366,21.461862344404768,1.2366334043957654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.735679611193077,29.911941688008444,59.672789077210886,69.42820368101009,87.64763713538683,91.00008856260143,88.82925927118929,80.75007038099741,66.07575225379547,33.84163805580151,20.65113066201407,1.0442184242029462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.656184911002967,33.85532864300798,45.87815340796681,53.10528993438119,56.41642068020899,82.66003175618431,89.33755343620062,55.12502492698732,65.21000930281147,44.242750536211545,20.417643920201822,0.9344448067837566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.378479744987778,26.47709781778759,51.05792484759473,75.94118939478126,87.07039219480836,69.4145130938036,75.89986871339444,65.59483926319712,59.61802672838498,43.28117347478222,20.706141930607355,1.167931548596001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.457725525410496,23.055695615005835,23.1243974708056,13.149186712400624,35.408090151989626,48.021352605198615,89.29648167458116,81.28599464018905,67.51849122559052,47.11453789259519,21.18705492120571,1.5251314148012989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.988901345611444,36.25989359599975,60.524841440988396,58.68358192160122,88.33465569338448,91.57733350317987,90.18935688021072,82.56369980620423,68.7551246299863,48.25483934701085,22.052797872189696,1.799938838000358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.428742574590377,36.17750115299351,59.31558921100558,75.59768011578244,87.68870889700625,91.79712965778565,89.35124402340708,70.95333509581138,67.8893816790023,46.27642503579153,21.99778660359641,1.7862482507938833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.291338862990845,35.504173182202344,51.90972829160485,56.22400570001617,72.09388546999445,80.36524042061177,71.84645922120832,69.86804490998901,59.61802672838498,29.293624985810556,14.042310837797569,0.7007091452041222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4290483845885846,5.963121947605669,9.425595912006854,17.765901638191334,9.521927861986956,6.320321813810966,21.68165849901053,30.035654812401496,2.280851828598712,16.996490637187453,8.065498302985425,0.013690587206474859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.688314524406608,17.697199782391575,28.318108417407373,26.531860166613487,39.708676973194464,32.302816053793734,30.37916409140032,33.168310085010326,31.95930677479491,9.865437140985783,4.561703657197423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6899163008137783,7.158434670614617,26.72427514680632,38.70553031061094,65.33372242720453,89.66737212799295,72.40976465481292,70.3763390750003,65.81463541780289,28.73031955220597,13.794884589011454,0.8244222695971769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.214990825384259,13.259209249587204,40.725514222984465,64.60563210758747,91.79712965778565,95.56179221979885,94.55889447698273,87.30412785638798,73.00070018259785,26.792977002606076,13.520077165812395,1.1129202800027107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.564295590015345,44.09165623740554,69.84041481580867,88.18356139457848,98.29617586458296,101.74471032201029,99.99978275260322,90.6565792836026,75.1578388868035,52.8441730983886,24.731921328613137,2.6930629633972996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.38582011679639,42.51151355401095,66.40557094558781,82.71504302477763,91.75580897639885,94.27014754680978,93.56943840160568,84.34994805699809,69.57954689958348,49.06557102940154,23.839046122983586,2.569349839004245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.207095723810045,41.316200831002,64.28950400300161,83.45682393160119,93.26724980399366,51.55252842539955,95.53416212561852,86.68581115419012,72.4237041617868,49.79391026878602,24.40235155658818,3.063953416809073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.000990156410749,40.58811051138492,63.877292868203,80.37917992758562,43.18484152480213,73.52268493481563,74.86934087639797,56.32033764999627,35.97139558559421,27.988289725615026,13.808824095985322,1.30533526019553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5525125892142488,3.435092789988237,3.764662562013196,12.750915084575903,28.34573851158772,38.87056411639082,50.00001583618529,39.44756013720188,39.03534900240329,18.507682545014887,9.288192200407323,0.590935527784933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6046261149914078,2.5969799331845853,9.728033429386253,15.100219849206988,15.63614410839863,16.707743707014526,11.486651585999795,12.97046231941428,11.170523481413925,6.1005256592051955,2.816776087790355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2611168359925841,0.24742624878610925,4.3555980897981295,7.337159063600962,13.011783000801096,9.343203469000613,11.156832894207447,6.7051517741966045,13.684862051824874,11.335557287193794,5.482208957007314,0.1374037115995295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.880423694601216,40.6018010985914,62.516946339414176,77.87853194438117,48.90078614338907,42.333038080792,56.73254878479486,44.57256922800389,70.54112396101279,23.23442000799217,23.976449834583114,3.2150477156150776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.135801935192359,20.30762138301524,40.821597253197176,46.798409788009316,40.84897842761011,44.558878640797424,52.37695069499674,44.95739918838953,60.29110577940877,34.514966026592674,17.697199782391575,2.4595762215850563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.487947552408755,43.0474378132026,58.87599690179404,69.01624146597888,80.65398735078469,84.4049593255914,81.03856839140292,73.74273000918879,60.19502274919604,35.449161913609046,18.054399648596874,2.6380516948040102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.952272212984505,36.97429332841035,46.688636170590115,52.52804499380273,55.09739483280698,61.280561854785816,74.04491860680079,62.90177629979982,36.32859545179951,20.060444053996527,9.961520171198496,1.057909011409421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.873083322792606,19.153629341393106,30.310462235600557,81.38207767040177,89.942179551192,93.89925709339802,91.32990725439377,83.82771438501295,69.7717129600089,48.0763638737919,11.500342173206274,3.380081521394948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.55664940820852,41.34358200541495,38.32094926999269,53.46248980058649,68.6040303311803,89.8047758395925,86.93298848320883,79.2662596475829,66.213155965395,47.08715671818224,13.712492146005216,1.9647237240128368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.816776087790355,14.30342767379015,24.979347577399245,27.21887872461114,40.0932580138127,57.84546906479757,63.396379877604645,61.541429771010996,69.77196187977627,32.82480080601151,10.675919903609094,1.4014182904082444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.535312639195226,46.42751933459754,69.93674676578877,86.28729060659799,95.7405166127852,99.3951566376118,96.78473503698817,88.18331247481106,73.72903942198232,52.52804499380273,26.14727912599525,3.902066273612725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19241498019281936,18.93383318678734,45.149814168582346,67.83437041040902,81.40970776458211,90.86293377076927,94.38017008399638,95.31461489078012,83.75926144898058,69.75802237280243,49.73889900019272,25.33654744360454,4.039469985212255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7007091452041222,19.82695731218428,46.523602364810245,68.79619639160572,84.33625746979166,92.8413480819886,95.43807909540578,93.15722726680708,85.40785706840755,71.87408931538867,51.511207744012744,26.463158310813732,4.300586821204838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5082941650113029,17.10626425460664,33.017215786204325,49.834982030405435,56.03183963959074,69.70301110420914,59.86520405740371,78.57924108958527,42.64891726561048,44.58625981521037,48.69468057598977,23.86642729739653,3.88837568640625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.828559088591447,24.429732731001128,22.725876923213487,25.116751288998774,39.887152446413424,52.01975082879144,30.997480793598204,29.060138243998317,29.857179339182547,18.535312639195226,5.619612668606844,2.2945424158051866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.3479519079913045,18.974904948406767,17.985697792797104,85.7926870287932,97.58177613217235,101.85473285919687,96.67471249980156,88.774248002596,74.42974856718645,53.215063551800384,26.312064012007728,4.3142774084113125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5525125892142488,21.887764066409837,50.439608145396846,75.41895572279608,92.36043509139027,102.34933643700171,105.46830112240409,102.08821960100911,92.52521997740273,75.06175585659079,39.69498638598798,21.70928859319088,4.644096100203663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6212144450140136,21.956465922209592,49.57386519441285,72.83591529658538,88.58208194217056,97.82895346119108,100.79682384778744,97.732621511211,89.00773474440824,74.20970349281328,51.68993213699909,26.84798827119937,4.767809224596717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9099613751869384,22.574782624407483,49.821291443198966,71.53058003638985,86.32861128798483,94.66866809440191,97.19694617178673,94.14668334218412,85.95747191480567,72.34106279901314,51.978430147404616,26.889308952586184,4.644096100203663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0473650867864674,22.16257148960889,49.07926161660802,71.36554623060997,86.42469431819755,83.16807700142827,98.722077586588,96.01532403598426,87.89481446440556,73.74273000918879,51.49751715680626,26.710584559599837,4.699107368796953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.170829291412132,21.461862344404768,47.320643459994486,48.48857500859048,43.514660216594464,48.95579741198235,22.01147719080289,68.67273218698007,85.6826644916066,70.67877659237972,50.15111013499131,25.18545314479854,4.781499811803191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.102127435612367,20.82985505500041,30.035654812401496,53.66859536798578,82.98960152820929,71.36579515037738,95.45201860237965,92.48414821578328,84.99564593360894,71.73668560378914,51.89603770439838,26.47709781778759,4.850201667602957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4456367146111906,21.200745508412187,45.60309706500036,54.314044324829226,66.06206166658899,29.00512697540503,62.43480281617535,78.97751271741001,66.15814469680171,38.49942474321164,24.979347577399245,11.679066566192615,4.465620626984709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0473650867864674,3.599877676000716,14.46821255980263,18.823810649600762,23.2754917696116,44.28407121759836,65.63615994458394,38.95295655939705,36.65841414359186,22.135190315195945,18.507682545014887,11.156832894207447,4.850201667602957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3190258474020051,7.570645805413205,48.612288132983544,51.70362272420555,61.52773918380453,65.2926506655851,61.582750452397825,69.30449055661703,61.89887855698369,57.94155209501028,40.120888107993046,25.85878111558971,5.262412802401545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1374037115995295,1.27770516601519,5.19371094660178,8.010487034392133,8.29898504479767,13.245269742613337,16.35054384080923,38.128534289799866,33.59446072678279,25.460260567997604,16.474256965202287,4.712797956003427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3250702528016576,24.30601960660807,50.851819280195436,70.82987089118572,84.78978928597705,93.12984609239412,95.75420719999168,92.97875179358812,85.5315701928006,71.81907804679538,52.21216580898425,27.672410540796548,5.35849583261426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.613568263207191,24.319710193814544,49.31299727818766,69.38713191939065,83.3883709955688,75.99595174360716,95.0258679606072,91.41229969740002,83.86903506639976,70.08784106459477,15.746166645585213,27.26019940599795,5.578540906987419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7099002131872965,25.13044187620525,52.404580789177075,74.6632353089987,90.06589267558508,98.95556432840029,101.48384240578508,86.93298848320883,68.82382648578607,75.92724988780738,54.31429324459661,23.509227431191235,5.592231494193894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.902066273612725,25.33654744360454,52.33563001360992,74.40236739277348,89.74976457099919,98.79077944238779,101.44252172439829,98.81816061680072,90.2580587360105,75.68007255878867,54.685183698008395,17.422392359192518,5.702005111613084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0671000793925955,25.432879393584646,50.494619413990144,73.04202086398465,88.04615768297893,96.71603318118838,99.21668116439285,96.44122575798932,87.77110134001249,49.601495288593185,51.84102643580509,27.411293704803963,6.1005256592051955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.286896233998363,25.59766427959713,50.65940430000261,70.81618030397925,84.666076161584,92.55285007158308,94.77869063158847,82.60502048759105,84.9269440778092,71.0907388074109,52.00606024158496,28.29072724299443,6.237929370804727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.382979264211079,26.16096971320172,51.2227097336072,73.11072271978442,87.57893527958706,95.72657710581132,98.62574563660792,95.97400335459743,66.91386511059912,74.22364299978712,53.69597654239874,28.249406561607607,6.1142162464116705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.308233003011661,9.65933157358649,31.18989577379102,53.33877667619344,67.14735185241139,71.66798374798938,75.41870680302871,89.95587013839848,81.91800192959342,68.63141150559325,49.86261212458578,26.64188270380007,5.963121947605669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.465620626984709,17.367381090599224,37.647621299201525,51.48382656959979,48.84577487479578,84.52867244998446,43.294864061988704,82.00039437259964,52.99526739719462,48.69468057598977,28.428130954593957,14.811721838801455,4.767809224596717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.33271643460848,8.573792467996729,40.84897842761011,30.20043969841397,58.86230631458757,68.43899652540043,69.78565246698277,33.55314004539597,32.921132755991614,32.97614402458491,23.825106616009716,13.561397847199215,4.039469985212255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.754118637390242,12.558251184615694,36.2325124215868,50.288513846590824,33.2920232094034,75.76246500179492,80.29678748457937,62.11867471158946,54.56171949338273,35.82030128678821,25.089370114585822,12.86068870199509,4.259515059585413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1374037115995295,12.791986846195329,3.036572242396124,4.671726194384003,17.94437711141029,36.21857291461293,46.72970793220954,36.946912153997395,33.237011940810106,37.812406185214,30.667662101805853,17.394762265012176,5.001295966408961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.375027272406047,16.254460810596512,15.58113283980534,61.280561854785816,51.70362272420555,30.35178291698737,38.69183972340446,25.267845587804786,22.10780914078299,20.692451343400887,5.262412802401545,2.8854779435901188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.36034652878882,4.176873696811785,10.332410624610269,38.84293402221047,87.94982573299885,95.2185318605674,97.93872707861028,84.11646131518587,88.14224071319167,74.42974856718645,53.03633915881404,28.99143638819855,6.58143864980355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.33111465820131,27.741112396596307,52.404331869409674,71.43449700617712,84.666076161584,92.18171069840392,94.1190532480038,91.01377914980792,83.19570709560858,69.97781852740819,51.2777210022005,27.974599138408557,6.237929370804727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.303733483788361,27.42498429201044,51.68993213699909,70.23893536340078,82.77005429337092,89.95587013839848,91.89321268799836,89.47495714780013,82.330213064392,69.71695061118301,51.40143412659355,28.304417830200897,6.457725525410496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.674623937200134,27.672410540796548,52.21191688921686,71.21445193180395,84.39101981861755,91.75580897639885,93.72053270041168,94.9847961989878,83.5942276432007,71.04966704579151,52.52804499380273,28.950115706811733,6.7051517741966045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7846464743867125,27.521316241990537,51.525147250986606,69.9780674471756,83.18201650840211,90.28568883019085,92.14063893678448,83.27834845838224,82.01408495980611,69.27710938220407,50.72810615580239,28.043300994208323,6.856246073002608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8394088232126125,27.37022194318454,49.71126890601239,71.75037619099561,85.00958544058281,82.5226280445848,95.35568665239956,92.25041255420366,84.2125443453986,71.32447446899054,50.92052113599521,28.18070470580785,6.897566754389424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.33111465820131,23.083325709186173,43.5557319782139,62.24238783598252,44.70997293960343,48.035043192405084,82.71479410501023,81.46471903317537,74.75931833921138,55.20741736999357,50.17849130940426,24.67715897978724,7.048661053195429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.47166503238436,24.48474399959441,40.47808797419835,55.4409041118058,57.14475991959345,69.40082250659712,77.38367944680894,73.44029249180939,58.559868797208175,33.93772108601422,24.594517617013608,17.614807339385333,5.0836884094152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5251314148012989,17.614807339385333,32.66001591999903,43.748146958406714,62.159746473208884,65.7596241492096,73.68771874059549,87.05670160760191,78.82666733837137,66.52903515021349,48.63966930739649,26.65557329100655,7.364540238013911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.891522348989772,15.375027272406047,31.95930677479491,45.8915950754059,42.594154916784575,44.11928633158588,65.910967367783,62.943096981186635,71.2283914387778,57.474578611385795,49.354069039807094,27.45261438619077,7.625657074006496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.622759331190365,27.342591849004197,51.19532855919426,70.40396916918066,65.71855238759017,88.37572745500391,90.09327384999806,87.23542600058825,79.58213883240141,34.92717716139127,50.01370642339178,27.61739927220325,7.543264631000255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.430344350997545,27.09541451998548,50.480928826783654,41.49492522398834,70.96727460278524,91.04140924398823,93.29463097840662,87.18041473199493,68.1504985149949,53.55857283079921,40.36806543701177,21.86038289199688,5.729635205793423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9433869549995397,1.0442184242029462,14.756710570208163,29.060138243998317,65.71855238759017,44.76498420819671,38.99427724078386,60.112630306189814,60.81333945139393,31.67080876438937,21.448171757198292,15.292634829399807,7.96916635300532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.158434670614617,30.640280927392908,56.88364308360085,76.94408713759739,90.67026987080908,98.36487772038271,100.01347333980968,96.33120322080276,88.05984827018541,74.31972602999986,54.98762121538779,30.076975493788318,8.065498302985425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.172374177588482,29.472349378796906,52.967886222781665,71.57165179800926,84.07514063379905,91.08248100560766,92.93743111220131,90.71159055219591,82.632401662004,70.34895790058737,51.99212073461109,29.403647522997137,8.037868208805085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0671000793925955,29.01881756261149,52.33563001360992,70.81593138421185,83.77295203618705,90.94507729400812,92.80002740060179,65.32003183999808,83.19595601537598,70.00544862158854,51.77232458000533,29.101458925385128,7.9280945913858965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.158434670614617,28.08462167559513,50.72810615580239,68.63141150559325,81.05225897860942,87.96351632020529,89.81846642679895,77.69980755139481,81.07988907278974,16.69405311980805,26.270992250388304,28.86772326380549,8.477709437784013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.488253362406965,22.95961258479312,50.16480072219779,67.84806099761549,79.98065937999351,86.90560730879587,77.0401701678101,58.65620074718828,22.698495748800536,61.11552804900594,39.653665704601174,28.469202716213378,8.642494323796491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.419551506607203,27.590018097790303,50.00001583618529,67.83461933017641,80.296538564812,87.35913912498128,48.69468057598977,88.22463315619791,79.69216136958798,67.5871930813903,50.01370642339178,24.34734028799489,8.436388756397196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.3234684763944875,28.139632944188428,51.85471702301156,70.55506346798666,83.48445402578152,90.87662435797577,92.93743111220131,90.6565792836026,83.03092220959611,70.14285233318806,50.46698931980979,28.99143638819855,8.505090612196962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.405860919400728,27.823504839602553,50.041087597804726,69.84066373557607,83.36074090138845,90.67051879057648,92.64893310179579,89.99719081978529,82.31652247718552,67.40846868840394,49.821291443198966,28.73031955220597,8.573792467996729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6167149257907125,26.902999539792656,45.60309706500036,61.15684873039275,79.70585195679445,80.35179875317267,73.53662444178948,81.12096083440917,68.72749453580596,61.34926371058557,44.60019932218423,28.277036655787953,8.683566085415917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.5845853123870715,23.522918018397714,49.244295422387886,66.43295212000078,78.29074307917973,84.87218172898328,87.15303355758198,84.89956290339623,46.8534210566026,54.56171949338273,48.70837116319625,23.660321729997243,9.05470545859508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.790690879786365,27.040403251392192,48.39224305861038,65.63615994458394,77.80983008858136,84.74846860459022,87.0980222889887,84.56974421160389,77.19151338638349,56.9660355266071,45.12218407440201,21.61295664321077,8.18896250761109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6914611869901295,27.57632751058383,43.26723396780836,56.430360187182856,70.8433125586248,61.06051678041265,63.64380612639077,67.77960806158312,60.332426460795574,59.755430439984515,44.03664496881225,17.18865669761288,8.422698169190724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4029631765845965,26.353384693394545,42.6902379469973,58.188978343796386,70.98096518999172,76.84800410738467,82.79743546778387,77.31497759100915,70.76116903538595,68.37029466960067,51.112936116188024,29.77453797640891,8.450079343603674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.034970465988952,21.57188488159135,42.745249215590576,57.91417092059734,67.4360987825843,73.59163571038276,79.14254652318988,74.1412505567809,73.11072271978442,60.057619037596524,39.61234502321435,26.44946772360725,8.601173642409679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.048661053195429,26.573180848000305,38.32094926999269,56.650156341788616,64.01469657980253,55.11108542001346,29.279934398604087,53.22875413900685,66.79015198620607,53.70966712960521,42.003219388999646,26.284682837594772,8.724886766802733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.282147795007671,25.89985287720914,45.767881951012846,57.460639104411925,70.60982581681256,73.64664697897608,79.8295650811875,71.91540999677548,63.726198569397,50.97553240458849,40.20328055099929,25.625045454010078,3.4761645516076616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.650140505603316,27.75480298380279,49.50516333861308,66.73514071761278,78.6203128512047,85.36653638702072,87.31781844359446,85.05065720220223,78.02962624318717,66.59773700601326,50.00001583618529,29.32125507999089,9.411905324800381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.82886489858966,27.590018097790303,48.790763606202475,65.96597863637629,77.89222253158763,84.50104235580413,41.19248770660895,46.96344359378919,58.29900088098298,65.85595609918971,48.84577487479578,28.77164023359278,8.738577354009207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.99679644718566,15.08652926200051,47.71916400758659,64.56431142620065,76.46317414699904,64.5916926006136,60.27741519220229,37.702632567794815,9.109716727188369,30.653971514599377,33.73161551861492,23.811416028803247,8.917301746995554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.350849650807437,28.304417830200897,51.03054367318178,69.01624146597888,81.5608020633881,88.73292732120919,90.86268485100192,76.1333554552067,82.16517925861213,69.56560739260962,52.349569520583785,30.86007708199867,9.521927861986956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6943589298062625,27.328901261797718,48.433563739997176,65.27871115861124,77.12256261081635,83.84165389198681,86.17726806941141,84.28124620119834,77.53502266538231,66.18577479098205,36.342286039005984,24.78693259720643,9.865437140985783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.515883456587306,27.686101128003017,31.368371247009968,66.32292958281421,43.11613966900235,85.69660399858046,86.58972812397741,66.07575225379547,78.0570074176001,66.4192615327943,50.38459687680356,29.96695295660173,9.728033429386253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.515883456587306,27.39760311759749,48.735752337609206,65.96597863637629,77.10887202360986,63.23159499159217,87.16672414478847,84.00643877799929,77.35629827239597,66.08944284100195,49.67019714439296,29.70583612060915,10.002840852585312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.763060785606027,19.606912237811123,48.24114875980436,64.82542826219324,76.3807817039928,83.18201650840211,85.21569100798209,82.64609224921048,76.0235818377875,47.842628212212254,33.91033991160127,28.249406561607607,9.178418582988137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.763060785606027,26.985391982798895,47.70522450061273,64.72909631221314,76.66927971439833,45.56177638361355,60.84072062580689,13.355292279799919,73.522933854583,65.77356365618347,51.23640032081369,30.502877215793372,9.453226006187194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.5982758995935455,27.09541451998548,48.598348626009674,65.66354111899687,77.79613950137491,58.60118947859498,87.96351632020529,69.7717129600089,33.14092891059739,3.531175820200952,5.399816514001075,4.987605379202487,2.926549705209544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.5982758995935455,27.12279569439843,47.993971430785656,65.1965676353724,77.31497759100915,72.56110787338632,37.71632315500129,56.430360187182856,78.5105392337855,66.22684655260149,50.10978945360449,25.85878111558971,10.52482560480309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.32821691538518,26.531860166613487,47.155858573982,52.08845268459121,76.57294776441823,53.819689666791795,33.882958737188325,51.167698465013906,65.34741301441102,43.26723396780836,11.843851452205095,0.7557204137974122,9.741724016592727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.5982758995935455,26.80666758981255,48.11743563541132,65.6085298504036,76.61426844580501,60.167641574783104,42.923724688809536,63.410070464811135,66.25447664678181,66.28185782119478,48.612288132983544,12.888069876408037,5.853348330186478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.5845853123870715,26.889308952586184,47.9252695749859,65.12761685980524,77.23258514800294,56.375348918589566,19.606912237811123,75.1578388868035,68.0954872464016,49.752589587399186,5.894420091805903,10.332410624610269,7.474562775200491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.685416781590479,16.955169955800635,14.152333374984146,15.402657366586384,25.625045454010078,36.46599916339905,70.54112396101279,61.884939050009834,18.74141820659452,3.5724965015877665,15.965962800190981,11.582734616212509,6.9799591973956625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.392170332194254,26.84798827119937,48.021352605198615,65.5535185818103,76.36709111678631,68.5076983812002,86.0948756264052,83.47076343857505,76.66927971439833,65.6085298504036,50.90683054878872,30.708982783192674,10.071542708385076,0.09608303021271446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4990462067973125,26.84798827119937,48.84577487479578,66.73514071761278,79.6784707823815,63.49271182758476,79.48605580218869,60.923113068813116,71.65429316078287,64.11102852978264,51.621230281199324,30.40654526581327,11.143142307000973,0.09608303021271446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.045514390611907,26.669263878213023,47.568069708780605,59.97522659459028,76.42210238537959,73.77011118360173,70.67852767261232,79.04621457320975,54.369304513189896,56.77386946618167,50.89313996158224,30.956160112211386,10.057603201411213,0.11002253718657977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.213445939207907,27.6450293663836,49.546484019999895,66.66643886181302,71.2283914387778,75.02043517520397,92.00323522518495,88.92534230140204,82.05540564119295,70.54112396101279,52.143463953184494,31.725820032982664,9.879127728192255,0.20610556739929425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.320321813810966,22.32760529538876,40.25829181959257,58.436404592582505,68.76881521719277,74.85565028919149,79.07384466739009,84.28124620119834,77.24627573520941,66.33686908978808,50.53569117560957,30.750054544812087,10.195006913010742,0.08239244300623963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.7051517741966045,24.773242009999947,39.969793809187045,38.56812659901141,32.742408363005275,53.44855029361264,73.01439076980432,53.44855029361264,67.73828738019631,54.7815156479885,42.71761912141025,10.68961049081557,8.752267941215681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4990462067973125,20.51372695041454,48.44725432720365,23.74271417300348,8.793588622602496,6.4440349382040205,26.353384693394545,49.546484019999895,84.03406887217962,60.744637595594156,39.20038280818316,27.93352737678913,11.294236605806976,0.2197961546057691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.182918102211436,24.75955142279348,37.977439990993865,68.52138896840667,79.60976892658174,91.20619413000072,75.92749880757479,66.98256696639889,36.768187761011056,45.685489508006604,23.68770290441019,10.153935151391318,0.11002253718657977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1142162464116705,26.463158310813732,40.18958996379281,64.79779816801289,76.4768647342055,83.51183520019447,76.24337799239328,72.38238348039997,77.97461497459383,66.06206166658899,50.412226970983895,30.942469525004917,10.483753843183663,0.20610556739929425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.103672321788719,26.202290394588534,47.4167264902072,64.61932269479394,77.01278899339717,84.67976674879047,86.96061857738917,51.209019146400735,79.6234595137882,67.381087513991,48.873156049208724,31.519714465583373,10.497444430390141,0.32981869179234885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.622759331190365,26.078577270195478,47.746545181999544,56.2103151128097,42.97873595740283,17.16127552319993,85.50817173466586,84.94760441850258,74.9547203566129,57.58435222880498,17.10626425460664,24.594517617013608,10.593527460602855,0.32981869179234885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.883627247415558,25.72137740399018,47.11453789259519,64.82542826219324,78.09807917921951,84.37981842908495,80.78392346936249,13.822514683191798,10.098923882798026,31.12119391799126,40.10719752078658,22.080179046602648,7.447181600787543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.9081106790123785,25.762449165609606,47.30695287278801,65.14130744701173,77.8509018502008,18.28788639040912,16.37817393498957,15.649834695605106,29.101458925385128,37.812406185214,40.35437484980529,30.722673370399146,10.579836873396381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.204503790992123,23.605310461403946,45.218516024382104,64.78410758080642,54.71281379218873,23.74271417300348,63.73988915660347,65.910967367783,52.143463953184494,53.51725214941239,25.886162290002666,31.17620518658455,5.949431360399193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.378479744987778,14.811721838801455,38.018511752613286,50.52200058840309,2.8717873563836447,6.622759331190365,9.453226006187194,20.335251477195584,43.17115093759564,64.82542826219324,41.618389428614,1.4290483845885846,10.703549997789432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.430344350997545,25.460260567997604,46.42751933459754,63.86360228099653,75.62506129019539,85.99879259619247,88.48574999219046,82.7287336119841,76.3257704353995,56.51275263018909,49.6975783188059,30.420484772787127,11.788840183611805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.77385362999637,24.49843458680089,44.503867372204134,63.025489424192884,76.35315160981246,66.15814469680171,72.2175985943875,85.18806091380178,77.89222253158763,65.99335981078924,48.515956183003425,29.80216807058925,10.208946419984603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.677770599783655,24.70454015420018,44.929769094209185,61.93995031860312,66.35055967699452,76.16073662961962,73.41291131739644,72.47846651061269,65.10023568539228,56.69122810340805,43.72076578399376,29.651073771783253,11.143142307000973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4029631765845965,24.223627163601826,43.96819203277987,60.565913202607824,73.46767366622234,61.541429771010996,51.34642285800025,82.50893745737834,12.572190691589556,19.868029073803697,22.32760529538876,30.88745825641162,10.373731305997085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4440349382040205,24.34734028799489,44.3664636606046,61.06051678041265,73.28919819300339,80.59897608219141,54.63042134918249,51.2777210022005,76.66927971439833,65.00390373541221,49.67019714439296,30.91508835059196,11.77514959640533,0.08239244300623963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0731444847922464,24.731921328613137,45.64441774638718,63.10788186719912,75.55635943439563,82.7287336119841,77.01278899339717,72.82197578961151,44.66890117798399,57.95549160198416,46.15271191139848,29.115149512591604,11.52797226738661,0.08239244300623963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8394088232126125,23.44052557539147,36.98823283538421,56.03183963959074,69.23603762058465,66.66643886181302,68.74143404277982,50.06871769198507,60.95074316299346,51.34642285800025,44.84737665120296,29.073828831204793,4.0120888107993045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4838107334144843,7.873083322792606,22.080179046602648,25.570283105184174,52.26692815781014,72.90461715238514,68.02678539060184,67.65589493719007,61.514048596598045,47.22431151001438,32.82480080601151,25.034358845992536,9.631701479406148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.018133216198957,15.375027272406047,23.811416028803247,41.22011780078928,62.599587702187826,63.094191279992636,58.91706866341347,73.49530376040269,72.58848904779926,54.34167441900957,43.18484152480213,22.32760529538876,7.9280945913858965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.13869967800849,23.495536843984762,43.1985321120086,60.112630306189814,54.891289265407686,63.79490042519675,27.741112396596307,78.88142968719728,70.01913920879501,50.851819280195436,13.025473588007571,5.743325792999897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.976812534812143,23.522918018397714,43.23985279339541,60.63461505840759,73.98990733820752,45.5343952092006,74.40211847300608,75.13045771239057,47.89763948080554,59.83782288299074,39.007967827990335,26.064886682989005,7.488253362406965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.619612668606844,23.852736710190054,44.984780362802475,55.262428638586854,64.11102852978264,67.69696669880949,55.24848913161298,52.48697323218332,65.32003183999808,66.29554840840125,44.86106723840943,29.252553224191136,11.44533090461298,0.08239244300623963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7846464743867125,23.591619874197477,44.22905994900507,61.87124846280335,74.58059394622504,82.19280935279245,74.77325784618526,84.14384248959881,77.49370198399548,66.74908022458665,50.796808011602145,30.98379020639173,10.511135017596617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.688314524406608,23.495536843984762,38.65076796178504,53.33877667619344,49.6975783188059,20.445025094614774,13.520077165812395,33.2920232094034,65.4574355515976,47.96634133660532,39.475190231382214,30.777684638992433,8.463769930810148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.891522348989772,16.55664940820852,45.02610104418929,25.6113548668036,60.717007501413825,60.35980763520853,14.207095723810045,20.665070168987935,39.4338695499954,38.27962858860587,30.5439489774128,17.0238718116004,3.3250702528016576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5143385704109558,17.504784802198753,6.3479519079913045,17.037562398806873,20.445025094614774,38.78817167338457,40.51940865558515,44.984780362802475,47.540439614600245,48.06267328658543,6.045514390611907,15.210242386393563,9.46691659339367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8412595193871728,13.918597713404512,21.008579447986754,35.064580872990796,80.1867649473928,67.381087513991,87.85374270278612,58.024193457783916,36.424678482012226,63.67118730080371,51.77232458000533,31.38231075398384,10.937036739601679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.603024338584238,24.04515169038288,46.86711164380908,67.4360987825843,81.12120975417656,35.66895806821481,74.09992987539408,87.22173541338177,80.1867649473928,69.3184300635909,52.8028524170018,23.94881974040277,10.030222026998263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.001295966408961,23.660321729997243,45.3833009103946,63.382689290398176,75.99620066337455,83.60791823040717,60.057619037596524,84.9132534906027,52.62437694378284,67.54587240000347,50.947902310408146,30.87376766920515,11.129451719794496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.2761033896080205,23.02831444059289,37.52390817480846,56.375348918589566,66.4192615327943,74.23733358699359,84.22623493260507,82.19280935279245,37.82634569218786,49.43646148281332,50.05477818501121,30.36547350419385,9.686712747999435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.0836884094152,22.64348448020725,43.32224523640164,61.143158143186284,73.92120548240773,81.51973030176869,84.14384248959881,83.45682393160119,77.01278899339717,66.2681672339883,50.480928826783654,30.461556534406558,10.813323615208626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.534322482784472,22.808518285987116,44.70997293960343,62.9567875683931,56.19662452560322,30.310462235600557,87.68870889700625,84.67976674879047,81.34100590878234,70.10153165180125,53.4074785319932,31.519714465583373,10.071542708385076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.080790666599069,22.712186336007004,41.700781871620244,43.59705265960071,20.321560889989108,51.85471702301156,74.5945334531989,67.55956298720996,55.88074534078473,55.5922473303792,37.812406185214,25.570283105184174,9.975210758404973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8059832434000103,18.576384400814646,38.45835298159221,57.70806535319805,63.726198569397,74.36104671138669,86.2322793380047,72.24497976880043,66.52903515021349,61.514048596598045,50.412226970983895,26.3257545992142,9.480607180600146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9433869549995397,22.62979389300077,45.081112312782594,63.272666753211595,76.1196648680002,83.66292949900047,60.29110577940877,10.923346152395203,37.74370432941422,64.60563210758747,53.28376540760014,27.603708684996786,9.741724016592727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.410609358391419,17.916995936997345,37.13932713419021,48.74969184458306,67.02388764778571,42.41543052379824,35.036950778810464,49.628876463006144,55.04238356421371,46.86711164380908,31.14857509240421,14.069692012210515,5.702005111613084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.170829291412132,15.416347953792863,16.927788781387687,17.84829408119758,51.34642285800025,43.803158227,44.778674795403184,67.2847555640109,63.34136860901136,60.387437729388864,35.6141957193889,14.880423694601216,9.714093922412387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.094481253805545,22.148880902402414,32.57762347699279,32.5226122083995,76.9990984061907,63.0117988369864,62.58589711498134,85.5315701928006,78.51029031401809,67.72459679298983,35.88900314258797,22.794578779013253,3.160285366789178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0120888107993045,22.16257148960889,43.84447890838683,62.03628226858323,74.93804273219773,82.41260550739824,85.0780383766152,83.14094474678271,30.708982783192674,67.29869507098475,50.041087597804726,29.898251100801964,9.700403335205914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7099002131872965,21.92908474779665,43.88579958977363,61.912569144190165,74.62191462761186,82.16517925861213,65.15524695398558,86.79558477160931,76.66927971439833,66.11707293518228,50.302204433797314,29.857179339182547,8.353996313390956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4624739644011875,17.284988647592982,43.77577705258705,62.063663442996166,75.18546898098384,82.632401662004,85.27070227657539,83.33311080720813,76.84800410738467,48.94185790500849,49.876302711792256,29.18385136839137,9.549309036399908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0747462611994174,11.624055297599327,37.4552063190087,35.24305634620975,54.080806502784384,67.22999321518499,28.661617696406196,26.298373424801248,33.882958737188325,58.1339670752031,51.209019146400735,29.74715680199596,9.728033429386253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.599877676000716,21.43448116999182,43.78946763979353,62.599587702187826,75.18522006121646,65.84226551198323,86.79558477160931,59.83782288299074,45.91922516958624,53.90208210979804,50.274823259384355,29.32125507999089,8.546411293583779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6272588504136656,21.420790582785347,43.885550670006246,62.324780278988754,75.33631436002246,64.30319459020808,63.918613549589814,40.68419354159765,28.41444036738748,33.81425688138856,43.92687135139306,28.854032676599026,9.260811025994377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7099002131872965,21.13204365261242,42.9924265446093,61.541429771010996,75.19915956819031,82.96222035379634,60.35980763520853,84.50104235580413,54.685183698008395,60.63461505840759,36.27358418320622,17.518475389405232,6.279250052191541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6411983573875313,21.10466247819947,43.11613966900235,61.596441039604294,74.75956725897878,70.14285233318806,72.69826266521845,68.64510209279972,62.42086330920147,65.89727678057652,49.244295422387886,28.675308283612672,9.013384777208264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0502628296025978,17.94437711141029,40.175899376586344,60.538532028194886,64.52323966458124,71.21445193180395,58.71121201578156,83.81402379780648,76.4768647342055,65.07260559121195,47.96634133660532,26.38076586780749,7.254766620594723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.827320012413308,16.117057098996984,32.041699217801145,59.8101927888104,73.71534883477585,82.1241074969927,85.60027204860036,71.07704822020445,73.28919819300339,60.81333945139393,38.884254703597286,25.364177537784887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8304666749968286,15.553751665392392,34.102754891794085,48.94185790500849,59.576706046998176,63.45139114619794,56.62252624760828,18.59032390778852,31.39600134119032,18.94752377399381,32.98983461179138,27.988289725615026,8.642494323796491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.352451427214607,21.118353065405945,43.92687135139306,63.14920254858593,76.71035147601775,67.50480063838404,67.25737438959794,51.016604166207905,80.0356706485868,67.62826484300972,50.64571371279614,29.04644765679184,7.845453228612264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0502628296025978,21.04965120960618,44.14666750599883,63.28660626018546,53.132671108794135,55.16609668860675,92.01692581239143,89.25516099319437,79.14254652318988,67.75197796740278,51.00291357900143,29.15622127421103,7.5845853123870715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.954179799389884,20.706141930607355,43.56967148518776,62.25607842318899,75.50134816580233,83.26440895140836,86.30098119380447,75.11676712518408,61.70646357679087,53.929463284210975,32.05538980500762,24.20993657639536,7.85939273558613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9678703865963585,20.89855691080017,44.02295438160578,62.99785933001254,76.46317414699904,84.24017443957892,86.86453554717646,84.88587231618976,78.56530158261141,67.0786499966116,50.06871769198507,28.29072724299443,7.447181600787543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7891459936100143,20.7885343736136,44.05033555601872,63.24528557879864,76.4357929725861,84.11646131518587,72.45108533619972,36.56208219361177,30.598960246006087,67.75197796740278,46.2487949416112,24.82825327859324,6.292940639398017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7617648191970647,20.582428806214303,43.830539401412956,63.066561185812304,76.3807817039928,38.43072288741188,81.47816070061448,85.66897390440013,17.133894348786978,17.257358553412644,39.24145456980258,21.145983159586283,6.7462235358160285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.651742282010485,20.61005890039464,44.11928633158588,63.355308115985224,79.44498404056925,88.37572745500391,74.18232231840031,56.787560053388155,57.213461775393206,54.56171949338273,21.58557546879782,28.45551212900691,6.856246073002608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6793723761908246,13.643790290205452,17.669569688211233,32.715027188592316,43.885550670006246,57.14475991959345,44.90238791979625,30.997480793598204,22.492390181401237,5.7846464743867125,25.886162290002666,0.20610556739929425,2.8578478494097785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9344448067837566,4.3555980897981295,22.78088819180677,24.88326454718653,38.595756693191746,42.23670613081189,72.20390800718101,48.21376758539142,66.84516325479936,28.249406561607607,14.221035230783913,5.702005111613084,1.7175463949941188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9647237240128368,11.912553308004858,17.614807339385333,35.4631014205829,62.02234276160935,68.94729069041172,31.83559365040185,59.09579305639981,11.9401834021852,67.18867253379818,47.89763948080554,18.30182589738298,6.567748062597076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6075238578075388,13.781194001804982,27.26019940599795,57.831778477591094,74.97911449381716,45.63047823941331,71.88777990259514,53.84707084120474,48.30985061560414,66.11707293518228,46.839730469396116,22.863280634813012,5.207401533808254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4182555401982406,19.93673092960347,43.18484152480213,62.58589711498134,76.3257704353995,84.28124620119834,87.37282971218775,28.400500860413608,67.9443929475956,65.608778770171,47.81524703779931,21.984096016389934,5.633303255813317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4045649529917656,20.074134641203,43.899241257212715,63.836221106583565,77.16388329220315,63.23159499159217,67.83437041040902,42.08561183200589,8.491400024990487,15.498740396799102,28.45551212900691,25.006728751812197,5.660933349993657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8107316823907021,8.409007581984246,26.40839596198783,29.43102869741009,14.427140798183204,7.3234684763944875,13.259209249587204,19.057297391413005,24.69084956699371,24.553445855394177,27.136486281604906,24.278638432195123,5.41350710120755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.212149972798947,9.65933157358649,26.03725658880867,41.06902350198328,51.63492086840579,61.514048596598045,56.14161325700993,26.820607096786414,47.073217211208366,41.563627079788105,29.55474182180314,14.880423694601216,3.256368397001893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5769960208110677,11.665375978986141,27.067784425805133,28.79902140800573,16.130747686203456,38.33463985719917,37.63393071199504,52.8991843669819,54.60279125500215,62.84676503120653,39.24145456980258,20.156527084209237,2.926549705209544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8960218682130725,13.259209249587204,30.846386494792203,41.08271408918976,55.77072280359815,57.80414838341076,75.0067445879975,71.02228587137854,65.6498505317904,57.68068417878509,39.11774144540953,16.735373801194868,3.489855138814137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.102127435612367,20.362632651608525,45.31459905459482,66.10338234797581,80.59897608219141,89.04905542579506,76.76536274461104,73.55031502899598,81.61581333198141,58.17528775658992,48.09005446099837,22.62979389300077,4.548013069990948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9236519623934127,19.7169347749977,43.63837334098752,63.69881739498405,44.22905994900507,86.5484074425906,64.96283197379276,72.24497976880043,78.34550542800564,48.570967451596715,6.389023669610731,16.405555109402517,4.424299945597894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6762257136073035,19.428436764592167,34.9134865741848,62.613278289394295,75.9822611564007,42.003219388999646,24.30601960660807,53.90208210979804,77.74087931301423,64.35820585880136,46.38619865321072,9.824116459598967,4.3419075025916545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4838107334144843,19.332104814612066,42.607845503991044,63.808591012403234,78.33181484079915,86.6995017413966,89.8047758395925,87.60631645400001,79.81587449398103,64.34451527159487,45.960296931205654,23.412895481211127,4.0671000793925955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11002253718657977,30.37916409140032,49.628876463006144,72.14889673858772,79.89826693698727,82.86613732358362,79.99434996719998,62.28345959760194,43.22616220618894,25.74875857840313,11.981255163804624,3.036572242396124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9755165684031812,17.972007205590632,39.52995258020812,58.94469875759381,42.19563436919246,64.16579087860853,57.48826919859227,82.78349596081,74.15494114398737,61.45903732800476,43.899241257212715,22.10780914078299,3.695960706213431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4977502403883496,18.56269381360817,41.81080440880681,61.34926371058557,74.20995241258065,69.1673357647849,85.22938159518856,82.35784315857231,75.25417083678359,62.530885846388045,44.43516551640436,22.231273345408653,3.6272588504136656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4838107334144843,18.919893679813477,42.23670613081189,62.00865217440288,75.8311668575947,63.3689987031917,53.06396925299438,71.43449700617712,76.20205731100644,62.69567073240053,44.242750536211545,18.52162205198875,3.489855138814137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3740371159952949,18.672716350794754,41.962147627380226,61.70646357679087,75.5289782599827,83.34705031418197,45.46569335340083,84.07514063379905,75.5150387530088,11.170523481413925,45.78182145798671,22.135190315195945,3.2289872225889424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2640145788087152,18.645086256614412,42.23670613081189,49.6975783188059,61.088146874592994,46.05662888118577,67.381087513991,60.85441121301335,61.555120358217465,63.094191279992636,44.064275062992586,21.43448116999182,2.6930629633972996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3190258474020051,15.965962800190981,34.40494348940611,53.06396925299438,35.64157689380187,51.978430147404616,50.46698931980979,64.96283197379276,33.20963076639715,20.61005890039464,24.09991403920878,10.950727326808154,1.2229428171892909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2640145788087152,16.749064388401347,37.15301772139669,45.91922516958624,61.85755787559689,26.174660300408195,9.65933157358649,21.750609274577688,55.24848913161298,51.08530602200768,23.454216162597948,14.028620250591093,1.2366334043957654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8794335381904668,18.081780823009826,31.06618264939797,39.46125072440835,56.58145448598886,63.19027431020535,38.66445854899151,11.610364710392853,13.423994135599685,39.598654436007884,28.840342089392546,2.9952515610093084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12371312439305462,3.9296963677930656,30.516567802999848,27.301520087384766,41.893196851813066,49.07926161660802,66.98256696639889,64.34451527159487,49.628876463006144,33.48443818959621,14.083631519184385,1.4427389717950596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5769960208110677,7.392170332194254,36.16381056578703,52.967886222781665,50.618332538383186,53.585954005212145,52.36326010779026,41.06902350198328,19.620851744784986,25.13044187620525,15.347646097993096,12.18736073120392,0.6733279707911727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.283692681184025,4.273205646791888,24.773242009999947,5.633303255813317,9.631701479406148,62.40717272199499,61.211859998986036,57.76307662179133,36.507319844785854,19.483448033185454,1.7312369822005935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12371312439305462,12.530870010202742,35.476792007789385,45.45200276619436,59.82413229578428,51.25033982778754,71.75037619099561,54.506708224789435,51.882347117191905,45.218516024382104,37.67500247361447,9.205799757401083,0.32981869179234885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3708904534117734,17.18865669761288,40.752895397397396,50.879200454608394,52.25323757060367,39.21407339538963,48.680989988783296,48.131375142385174,52.77547124258884,47.128228479801656,24.003831008996066,15.553751665392392,0.549614846398118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.988901345611444,14.894114281807694,38.1148437025934,46.4001381601846,56.663846928995106,63.1215724544056,47.45804717159401,62.764372588200295,4.891522348989772,3.063953416809073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.590935527784933,17.58717724520499,17.861984668404048,62.48956516500124,75.44658581697642,82.90720908520305,85.10566847079552,59.97522659459028,74.2923448555869,42.19563436919246,30.17305852400102,12.943081145001333,0.7970410951842272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4535318161854035,17.559796070792046,41.288819656589055,60.79964886418745,72.18996850020714,65.00390373541221,83.26440895140836,79.2662596475829,71.64035365380903,33.498128776802695,33.48443818959621,14.38582011679639,0.3848299603856388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16478488601247926,17.18865669761288,40.64287286021083,60.03023786318357,73.50924326737653,81.03856839140292,62.324780278988754,41.22011780078928,25.99618482718925,38.32094926999269,39.639975117394684,16.831456831407582,0.3708904534117734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.065192492987215,40.95900096479671,60.96443375019993,74.99305400079102,51.593849106786365,64.05601726118935,5.33111465820131,1.5114408275948243,21.99778660359641,22.258903439588995,6.814925391615795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.28184198500946,23.68770290441019,35.078271460197264,75.85879695177502,61.67883348261053,32.756098950211744,32.605004651405736,31.40969192839679,46.757338026389895,22.51977135581419,11.52797226738661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.828559088591447,0.09608303021271446,64.41321712739465,60.332426460795574,6.7051517741966045,22.299975201208426,43.652063928193996,37.67500247361447,39.77737882899422,29.81585865779573,1.3190258474020051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.263402958812296,45.52070462199411,66.15814469680171,83.22333718978894,91.54970340899956,93.80317406318531,90.51917557200308,81.14859092858951,65.6085298504036,42.621536091197534,17.40870177198604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.837501236807235,44.984780362802475,65.52613740739736,78.96382213020351,86.74057350301601,88.63684429099648,84.81717046038999,76.09228369358725,61.912569144190165,41.1100952636027,16.474256965202287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.559796070792046,42.016909976206115,63.630115539184295,75.06175585659079,82.31652247718552,73.26181701859043,69.81303364139572,53.09135042740734,42.470441792391526,33.30571379660986,14.481903147009106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.405555109402517,40.20328055099929,61.541429771010996,76.0783441866134,81.10751916697009,83.00354103518315,79.25232014060904,70.50005219939338,56.526443217395574,36.71342541218515,14.13839386801028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.158377780383802,40.20328055099929,59.97522659459028,73.55031502899598,80.65398735078469,82.66003175618431,35.94376549141386,63.382689290398176,37.427825144595744,36.47968975060552,12.929390557794855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.828559088591447,27.067784425805133,59.769121027190984,73.31657936741634,54.7815156479885,67.27106497680442,57.831778477591094,64.19342097278887,29.69214553340268,29.829549245002198,12.846998114788615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.518475389405232,43.10244908179588,63.53378358920418,77.82352067578783,85.65528331719364,87.67526722956717,87.20779590640791,77.87853194438117,62.448493403381796,39.626284530188215,14.770401157414641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.20549394740288,44.42147492919789,65.14130744701173,79.4723652149822,87.24911658779472,88.99429307696917,85.09197788358905,75.95487998198773,61.15684873039275,39.66735629180765,10.978357420988493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.54610548358557,42.97873595740283,63.28660626018546,79.00514281159033,87.00193925877598,88.78793858980248,84.34994805699809,75.07544644379729,59.54932487258522,37.82634569218786,13.121805537987676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.037562398806873,25.570283105184174,64.57825093317453,78.88142968719728,90.17566629300423,92.47020870880944,88.45811989801014,79.2662596475829,63.0117988369864,39.14537153958987,13.891216538991563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.58717724520499,43.816848814206466,64.5916926006136,78.22179230361259,85.99879259619247,87.64738821561943,83.64923891179399,74.38842788579963,59.04078178780652,37.62024012478857,13.039164175214047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.27764827578437,25.089370114585822,33.26464203499044,58.5874988913885,65.498507313217,54.5203988119959,52.9539467158078,54.836526916581796,43.84447890838683,28.070931088388658,9.205799757401083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.79803125159498,15.787238407204635,59.97522659459028,35.95770499838774,85.54526078000707,60.70331691420734,55.23479854440651,74.8143296078047,58.326382055395925,35.38046005780928,11.459270411586846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.395068075010384,22.739816430187343,28.551844078987013,37.812406185214,25.44656998079112,25.226773826185354,34.18514733480033,29.41733811020361,28.606606427812913,9.810425872392493,5.111318503595541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.905212936196246,7.6943589298062625,17.422392359192518,40.739204810190934,50.632023125589654,64.26212282858864,69.84041481580867,53.22875413900685,45.31459905459482,23.729023585797005,8.32636621921062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.90965556518873,21.25575677700548,40.917680283409894,55.27611922579332,42.81395107139034,58.27137078680264,56.11423208259698,35.559184450795634,31.368371247009968,18.87882191819405,5.949431360399193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.949125550400982,39.543643167414594,59.78281161439746,73.38553014298348,80.83246282400364,15.732227138611345,23.660321729997243,71.25577261319077,54.49301763758297,33.42942692100292,9.92019948981168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.072838674794035,39.818450590613644,60.222403923609,73.56400561620244,80.94248536119021,82.41260550739824,78.5105392337855,52.967886222781665,53.51725214941239,31.753201207395612,9.13709790160132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.72328499039556,34.940867748597746,46.64731548920331,42.51151355401095,53.10504101461381,36.2325124215868,48.021352605198615,35.449161913609046,26.16096971320172,21.118353065405945,9.453226006187194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3221725099855264,11.555353441799559,23.083325709186173,65.05891500400547,83.97905760358636,85.1743703265953,80.96986653560317,71.44818759338361,55.31719098741276,33.51181936400916,9.43928649921333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6183167021978827,19.125999247212764,36.54839160640528,75.76246500179492,66.48796338859407,66.80384257341254,80.81877223679714,70.2800071250202,54.080806502784384,32.12409166080739,8.697505592389783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.38582011679639,39.61234502321435,60.40112831659535,74.30603544279337,80.94248536119021,81.54711147618163,78.8677390999908,67.24368380239147,50.52200058840309,29.44496820438395,7.460872187994018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.042310837797569,38.76054157920422,58.931008170387344,72.62980972918606,80.10437250438656,81.54711147618163,77.65848687000798,67.82067982320254,51.7312528183859,30.076975493788318,7.639347661212971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.616409115792505,38.00482116540682,60.112630306189814,74.97936341358455,83.01723162238962,84.59737430578423,80.5439648135981,38.00482116540682,54.080806502784384,30.489186628586896,7.625657074006496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.520077165812395,38.183545558393156,60.291354699176146,75.43264631000258,80.24177621598609,81.67057568080729,61.95364090580959,46.3451268915913,45.31459905459482,23.06938620221231,6.0731444847922464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.555353441799559,35.105652634610216,58.559868797208175,68.90621892879231,68.5076983812002,67.25737438959794,77.53502266538231,49.889993298998725,51.12662670339449,19.45581793900511,5.757016380206371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.866733107394744,42.40173993659176,65.07260559121195,80.58528549498492,85.66897390440013,87.0980222889887,68.74118512301244,72.4237041617868,55.31719098741276,32.398899084006445,7.7080495170127366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9602242047895375,6.128155753385537,36.507319844785854,35.94376549141386,51.648611455612276,84.34994805699809,79.30758032896975,69.26341879499759,52.92656554139485,30.461556534406558,7.0073403718086125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.492695991399447,39.076669683790115,48.83208428758929,67.60088366859678,75.58374060880857,71.14575007600419,51.34642285800025,24.40235155658818,28.16701411860137,6.224238783598253,1.7312369822005935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.54770725999274,39.42017896278893,60.84072062580689,74.73193716479844,82.41260550739824,83.86903506639976,79.70585195679445,69.6206186612029,53.270074820393674,30.846386494792203,6.9799591973956625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.289737086583676,41.23380838799576,62.72305190681347,78.89512027440375,86.12250572058552,87.34519961800741,83.03092220959611,70.95333509581138,51.511207744012744,28.93642511960526,6.1418463405920125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.57508843440569,39.77737882899422,61.26662234781194,77.82352067578783,86.03986435781191,87.53761459820022,82.60502048759105,71.79169687238242,54.4243157817832,30.20043969841397,6.6914611869901295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.103672321788719,13.08048485660086,60.854660132780744,75.9685705691942,83.92404633499305,85.3254646254013,80.76376096820388,69.9230561785823,51.34642285800025,28.854032676599026,6.018133216198957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.599571866002504,38.16985497118669,58.83492514017462,74.53952218460563,79.48605580218869,26.669263878213023,77.9472338001809,65.67723170620336,33.22332135360362,26.75190524098665,4.9602242047895375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.063647606810866,37.6063006178147,58.97232885177415,74.00384684518139,81.86299066100011,83.22333718978894,78.38682610939246,68.12311734058194,49.12058229799485,27.38391253039101,5.33111465820131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.459270411586846,36.71342541218515,57.87285023921052,72.71220217219232,52.143463953184494,41.2611895624087,60.5796037898143,42.15431368780565,47.622832057606495,19.057297391413005,2.651742282010485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.170523481413925,36.39729730759928,45.987927025386,74.15494114398737,81.83560948658715,83.3881220758014,78.55161099540494,67.87569109179583,51.03054367318178,27.947217963995598,5.16632977218883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4440349382040205,21.79168103619712,37.56522885619528,46.02899878700543,57.776767208997796,68.52163788817407,62.58589711498134,53.187682377387425,37.304112020202695,10.978357420988493,1.27770516601519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.769411001003887,8.697505592389783,11.981255163804624,22.739816430187343,26.21598098179501,26.18835088761467,26.24336215620796,18.56269381360817,12.311073855596971,6.58143864980355,5.16632977218883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.48979824858332,40.64287286021083,65.86964668639618,82.41260550739824,91.6320958520058,93.52836663998627,88.21094256899143,75.62506129019539,56.375348918589566,30.076975493788318,5.5646014000135535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.393466298603213,41.05508399500941,65.71855238759017,82.19280935279245,91.08248100560766,92.71763495759556,87.22173541338177,74.71824657759197,55.715711535004864,29.458658791590427,5.22109212101473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.170523481413925,37.427825144595744,60.42875841077569,75.61137070298889,83.20964660258245,84.7621591917967,80.66767793799117,68.9612301973856,51.2777210022005,26.284682837594772,3.8196738306064857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5114408275948243,32.85243090019185,13.643790290205452,73.37183955577702,81.49210020758831,83.71794076759376,80.35154983340527,68.79619639160572,50.37090628959708,25.941173558595953,3.9433869549995397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.741724016592727,34.693441499811634,56.05922081400369,72.14864781882031,81.72558694940058,82.75611478639705,77.7548188199881,66.08944284100195,48.433563739997176,24.8006231844129,3.352451427214607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.288192200407323,33.525758870983026,54.58910066779568,68.6037814114129,76.25706857959973,77.31497759100915,73.0694020383976,62.77806317540677,46.19403259278529,24.18230648221502,3.160285366789178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.192109170194607,33.19594017919068,54.176889532997095,70.44504093080008,78.3044336663862,79.93958761837409,32.866121487398324,22.863280634813012,46.001617612592476,22.973303171999593,1.8549501065936482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.315822294587665,35.201735664822934,58.243989612389676,73.9485866568207,79.80193498700717,81.2172927843893,76.36709111678631,65.59483926319712,47.88394889359907,24.60845712398747,3.0502628296025978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.21659260179143,32.357827322387024,54.5203988119959,47.43041707741367,51.827335848598615,81.45077952620153,51.03054367318178,68.43899652540043,48.22745817259789,24.814562691386765,3.1189646854023634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.573792467996729,33.45705701518326,57.309544805605924,47.40303590300072,83.2370277769954,60.07130962480299,61.143158143186284,69.55191680540314,34.98218842998456,25.39155871219784,2.8441572622033044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.411905324800381,35.58656562520857,58.188978343796386,73.16548506861031,81.43708893899505,82.97591094100282,78.3044336663862,67.24368380239147,49.65650655718648,25.48764174241055,3.1739759539956527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.618010892199674,36.21857291461293,58.45009517978898,73.31682828718372,81.2036021971828,82.67372234339079,77.56240383979527,66.17183528400821,42.566524822604244,22.080179046602648,2.7480742319905898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.068396045801554,34.76214335561139,56.93865435219415,71.32447446899054,79.27995023478937,80.65398735078469,76.21574789821292,65.26502057140478,47.8702583063926,24.361030875201358,2.5419686645912947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.21659260179143,33.22332135360362,55.45484361877968,70.54137288078017,78.57924108958527,80.00804055440645,57.95549160198416,31.76689179460209,31.780582381808568,22.21758275820218,1.7586181566135433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5585569946139013,26.3257545992142,42.566524822604244,55.248738051380386,51.19532855919426,49.28536718400732,46.81234929498318,35.71027874960163,26.490788404994067,8.628803736590017,0.013690587206474859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.856246073002608,13.794884589011454,34.514966026592674,54.82258740960793,75.4602764041829,53.2563842331872,53.44855029361264,61.98127099998993,26.600562022413264,22.396307151188527,1.799938838000358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7557204137974122,4.1081718410120205,9.329512881794138,22.616103305794287,23.839046122983586,30.20043969841397,41.535996985607774,27.960908551202078,19.854338486597232,1.538822002007774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5540574753906,30.667662101805853,13.84989585760475,33.827947468595035,32.19279351660716,18.755108793800996,16.900158687207348,12.242371999797205,8.87598106560874,23.09701629639265,1.2640145788087152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8578478494097785,16.034664655990742,30.076975493788318,41.15141594498952,34.18514733480033,22.21758275820218,21.145983159586283,15.347646097993096,6.196857609185301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.334261320784831,30.502877215793372,53.70966712960521,30.76399405178596,79.70585195679445,52.08845268459121,34.0477436232008,23.220729420785705,46.839730469396116,1.085539105589761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.622759331190365,30.777684638992433,53.6135840993925,69.59323748678996,78.04331683039364,80.02173114161295,75.26786142399008,63.918613549589814,46.523602364810245,22.272594026795478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.760163042789896,30.997480793598204,54.41037627480933,69.57954689958348,77.78219999440104,70.321327806407,48.69468057598977,57.68068417878509,39.74974873481388,19.359734908792404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.196857609185301,5.33111465820131,12.077587113784725,29.678454946196197,35.94376549141386,45.493074527813775,52.28086766478402,50.70072498138943,23.467906749804417,3.9296963677930656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.60592208140037,28.840342089392546,50.83812869298896,65.75987306897699,73.72903942198232,77.91960370600057,73.86644313358185,62.66828955798758,44.81999547679,21.28338687118581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.004442628992482,30.13173784261421,52.473033725209454,69.51084504378372,78.46946747216606,80.3928705147921,75.62506129019539,64.56431142620065,45.41068208480755,22.32760529538876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7846464743867125,29.115149512591604,51.19532855919426,66.22709547236887,76.86169469459116,78.81272783139751,74.40211847300608,63.43770055899146,44.61388990939071,21.736669767603825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.399816514001075,30.392854678606795,55.152406101400274,72.34131171878053,81.79453772496774,83.97905760358636,79.18361828480927,67.83437041040902,49.29905777121379,24.05884227758936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4990462067973125,31.313608898184075,54.64411193638897,70.4726710249804,78.96382213020351,80.9561759483967,76.35315160981246,65.25132998419829,47.49911893321343,23.577929286991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7846464743867125,30.076975493788318,53.02264857160756,68.4529360323743,76.64189853998538,78.26311298499941,60.524841440988396,44.462795610584706,45.507014034787645,21.970405429183458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6456978766108324,7.227136526414382,25.29547568198512,49.40908030840036,47.96634133660532,55.82573407219146,30.708982783192674,17.092573667400167,12.72328499039556,6.814925391615795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.874685099199776,1.8686406938001228,8.106570064604849,11.871481546385436,16.405555109402517,14.289737086583676,16.59797008959534,14.042310837797569,13.410303548393207,21.92908474779665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4595762215850563,25.29547568198512,49.02449926778213,67.31238565819125,73.82512245219502,75.18546898098384,70.58244464239961,59.356909892392395,42.37410984241142,19.93673092960347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.030527836996471,20.884866323593695,40.84897842761011,64.00100599259606,72.05256478860763,57.694374765991576,36.040097441393975,35.13328272879056,43.92687135139306,21.077281303786517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1787243929863445,6.3479519079913045,29.637134264809383,44.13297691879235,59.83782288299074,58.46378576699545,54.438006368989676,42.04454007038646,24.34734028799489,17.0238718116004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.128155753385537,47.21062092280789,63.5200930019977,72.45108533619972,74.4434391543929,70.54112396101279,22.904601316199827,44.20167877459213,20.802473880587467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9678703865963585,24.388412049614313,46.13902132419201,63.1628931357924,72.06650429558148,74.18232231840031,55.09739483280698,40.711574716010595,42.9924265446093,19.978051610990285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2229428171892909,11.060749863994731,19.538210382011357,34.14382665341352,51.85471702301156,55.331130494386606,53.37984843781286,43.02005663878965,33.84163805580151,14.275797579609813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4290483845885846,21.18705492120571,30.86007708199867,52.51435440659626,68.68642277418654,55.42721352459933,58.45009517978898,41.85212509019364,30.722673370399146,9.288192200407323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.827320012413308,22.51977135581419,43.8581694955933,60.7722676897745,33.099608229210574,30.818756400611857,50.12348004081097,56.95234493940063,40.05218625219328,18.411599514802173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.538822002007774,21.80537162340359,42.937664195783405,3.668579531800481,21.750360354810304,44.105346824612006,67.98571362898241,20.074134641203,1.2366334043957654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.9017035733837,43.748146958406714,60.67568682002701,69.82672422860219,72.40976465481292,68.83751707299254,58.477476354201926,41.01401223338999,19.90934975519052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.984096016389934,43.41832826661437,60.043679530622654,69.22234703337818,72.0662553758141,67.83437041040902,33.60815131398926,12.998092413594625,7.309777889188013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.041014871388603,21.626896150184635,43.33593582360813,69.02993205318535,73.86619421381445,49.834982030405435,43.913180764186585,33.26464203499044,20.678760756194407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.64663114279077,47.19693033560142,26.930380714205604,49.464091576993674,45.93291575679271,41.50861581119481,60.620924471201114,43.47333953520765,21.379469901398526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.893808471809482,48.91447673059554,67.2850044837783,78.34550542800564,81.90431134238695,78.11201868619337,67.62826484300972,49.6975783188059,24.78693259720643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.553445855394177,48.515956183003425,65.41611487021078,63.877292868203,58.2850613740091,56.93865435219415,62.654350051013715,45.1771953429953,22.42368832560148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.02707536441474,23.09701629639265,43.514660216594464,38.14222487700634,5.8394088232126125,14.166023962190618,7.186064764794956,7.7767513728125,6.663831092809789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1266108672091857,5.35849583261426,16.69405311980805,23.509227431191235,10.895716058214862,14.715638808588741,22.863280634813012,16.69405311980805,9.453226006187194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.79772544159677,48.351171296990955,65.81463541780289,75.44633689720904,78.45552796519222,77.20520397358997,64.34451527159487,47.65046215178683,24.49843458680089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.67401231720371,47.82893762500578,64.90806962496687,74.26471476140658,77.28759641659623,74.08623928818758,64.13840970419558,47.66415273899331,24.841943865799717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.148880902402414,47.81524703779931,66.33686908978808,77.20520397358997,80.46157237059188,76.95777772480386,66.30923899560771,47.554130201806714,24.471053412387942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.412895481211127,47.85656771918613,64.82517934242584,74.18257123816771,77.23258514800294,73.68771874059549,63.84991169379005,47.59545088319354,24.69084956699371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.033062879583575,42.31934749358553,58.83467622040722,67.97177412200854,70.67852767261232,67.31238565819125,43.23985279339541,42.73155862838411,21.43448116999182,1.4427389717950596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.916995936997345,40.862917934583976,57.584601148572375,67.66958552439654,70.81593138421185,67.66958552439654,58.46378576699545,17.367381090599224,21.18705492120571,1.1953127230089502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.518475389405232,12.929390557794855,13.204197980993914,9.782795778212153,23.715332998590533,22.121499727989463,27.31521067459125,18.27419580320264,21.379469901398526,1.4427389717950596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.934138996785547,17.367381090599224,17.394762265012176,17.394762265012176,18.631395669407944,15.292634829399807,12.984401826388144,13.68511097159227,4.3142774084113125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.44052557539147,50.082408279191554,68.71405286836686,79.98065937999351,83.63554832458752,80.21414612180575,69.9230561785823,52.45934313800297,27.686101128003017,4.135801935192359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.393466298603213,37.208028989989984,51.676241549792614,65.47112613880407,70.25262595060727,75.43264631000258,64.5916926006136,47.45804717159401,11.307927193013454,0.274807423199059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.061055673992942,1.167931548596001,22.01147719080289,21.17336433399924,39.46125072440835,12.338455030009921,20.04675346679005,23.852736710190054,9.94782958399202,0.16478488601247926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4259017220050634,10.71724058499591,31.052492062191487,26.76559582819313,35.655267481008345,40.931619790383756,16.61166067680181,13.10786603101381,1.4838107334144843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3250702528016576,14.399510704002864,10.318720037403796,24.12754413338912,20.45896460158864,19.840647899390756,26.10595844460843,15.485049809592626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4990462067973125,23.67401231720371,33.649223075608695,44.29776180480484,72.95937950121103,69.93674676578877,63.21790440438569,46.49622119039731,25.144132463411733,3.9707681294124897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.52482560480309,34.844784718385036,61.060765700180035,59.48062301678546,30.832695907585727,32.49523103398655,33.278332622196906,9.480607180600146,10.538516192009565,0.5082941650113029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5359242591916431,5.743325792999897,4.369288677004604,11.101821625614157,20.19784776559605,17.834603493991107,23.715332998590533,10.813323615208626,13.520077165812395,0.8794335381904668,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7229999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.436,15.479000000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,5.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.022,41.88100000000001,-37.556999999999995,-41.88100000000001,-2.5810000000000004,0.0,0.0,0.0,0.0,10.31,22.893,15.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-13.301000000000002,0.0,-1.34,-7.517,-15.265000000000002,0.0,0.0,16.285999999999998,26.526999999999997,13.069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3569999999999998,-31.331000000000003,-41.88100000000001,-8.807,0.0,0.0,0.0,0.0,13.041999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.586,-32.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.983,16.528,7.227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.565999999999999,19.468,6.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.784,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,21.213999999999995,11.330000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.58,17.575,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.669,41.88100000000001,6.149,-41.88100000000001,-25.525,-14.611999999999998,0.0,0.0,0.0,0.0,0.0,4.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.083,7.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1069999999999998,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-36.46,-41.88100000000001,-3.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-38.716,-41.88100000000001,-1.4220000000000002,0.0,0.0,0.0,0.0,0.0,18.410999999999998,5.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.282,41.88100000000001,-35.403,-41.88100000000001,-4.735,0.0,0.0,0.0,0.0,0.0,19.209,10.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9600000000000004,40.677,-37.24,-41.88100000000001,-2.897,0.0,0.0,0.0,0.0,0.0,23.369,15.820999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.508,-28.030999999999995,-41.88100000000001,-12.106,0.0,0.0,0.0,0.0,0.0,24.857,11.035000000000002,-10.123,-29.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.962,21.820999999999998,24.075,4.841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,25.913000000000004,17.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.123,-38.816,-41.88100000000001,-1.3210000000000002,0.0,0.0,0.0,0.0,0.0,24.837,10.850999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.010999999999996,-28.467,-41.88100000000001,-11.671,0.0,0.0,0.0,0.0,0.0,22.070000000000004,12.844000000000001,-9.491,-0.856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.183,24.67,17.782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-38.527,-41.88100000000001,0.0,10.987999999999998,-8.265,0.0,0.0,22.256000000000004,7.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.394,12.739,15.762000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.865999999999998,41.88100000000001,19.952,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.183,41.88100000000001,22.974,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,7.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.345,31.798000000000002,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,15.167999999999996,7.222000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-15.581,-5.818,0.0,0.0,0.0,0.0,16.534000000000002,2.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.26,29.44,-31.116999999999997,-41.88100000000001,-9.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1610000000000005,9.556000000000001,2.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1909999999999998,0.0,0.0,0.0,0.0,0.0,0.0,5.734,0.0,22.745,8.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-31.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.202,-41.88100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.126,35.571999999999996,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.852999999999998,41.88100000000001,12.965,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-2.385,-41.88100000000001,-37.753,0.0,0.0,0.0,0.0,0.0,0.0,2.998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.547,30.372,17.997,-29.249000000000002,-41.88100000000001,0.0,0.0,0.0,0.0,7.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.674000000000003,40.47,-39.84,-41.88100000000001,-0.297,0.0,0.0,0.0,0.0,0.0,14.245,6.094000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.331,3.7489999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.583,-5.1160000000000005,-37.144,16.598,-39.648,0.0,0.0,15.015999999999998,1.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.751,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,8.181000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.636,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-31.915,-35.242,-14.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.361000000000001,32.404,25.293000000000003,11.640999999999998,-9.384,-41.88100000000001,-30.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.265000000000004,13.238,-39.861999999999995,0.0,0.0,0.0,0.0,24.442000000000004,0.0,25.628000000000004,16.944000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,25.901999999999997,18.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.06,19.456,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,23.031999999999996,10.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.624000000000002,7.402,-24.994,-24.323000000000004,-19.355999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.107,36.728,-20.347,-21.76,0.0,0.0,0.0,0.0,0.0,12.341,8.807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.965,5.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.85,-1.96,-41.88100000000001,-38.177,0.0,0.0,0.0,0.0,0.0,0.0,1.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.27,41.88100000000001,-10.715,-41.88100000000001,-29.421999999999997,0.0,0.0,0.0,0.0,0.0,0.0,5.045,1.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.08,29.951,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,20.635,9.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.129,0.0,28.666,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,9.981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.406,41.88100000000001,20.430999999999997,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-6.143,-41.88100000000001,-33.994,0.0,0.0,0.0,0.0,0.0,0.0,12.398999999999996,12.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.066000000000002,41.88100000000001,-11.468,-41.88100000000001,-28.67,0.0,0.0,0.0,0.0,0.0,0.0,12.986,5.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.037,41.88100000000001,-2.9760000000000004,-41.88100000000001,-37.162,0.0,0.0,0.0,0.0,0.0,0.0,12.958,10.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.183,41.88100000000001,3.7120000000000006,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,20.094,19.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.742000000000004,5.275,-39.363,-41.88100000000001,-0.774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.758,41.88100000000001,14.059,-10.582,-13.189,-3.0010000000000003,-41.88100000000001,-13.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.085,41.88100000000001,21.732000000000006,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,20.698,4.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.837,8.524,28.598000000000003,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-23.141,-19.109,-39.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.184,41.88100000000001,20.634,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.123,41.88100000000001,30.695,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.622,41.88100000000001,27.195999999999998,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-30.679000000000002,-41.88100000000001,-9.458,34.282,-38.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-21.819000000000003,-41.88100000000001,41.88100000000001,-41.181999999999995,-23.745,0.0,0.0,0.0,0.0,0.502,-0.5589999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.444,-7.1720000000000015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.046999999999997,8.072000000000001,12.277,-12.024000000000001,11.653999999999998,1.175,17.585,-9.28,-2.265,1.4869999999999999,19.183,0.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-9.204,-41.88100000000001,0.0,0.0,0.0,1.714,-32.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4560000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.061999999999998,41.88100000000001,2.299,-23.166999999999998,-41.88100000000001,-16.971,0.0,0.0,0.0,0.0,0.0,1.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.061,24.881,5.475,-41.88100000000001,-11.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.379,41.88100000000001,-16.449,29.22,-15.893999999999998,-41.88100000000001,-24.244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.39,-9.337,0.0,7.374,39.742,26.582000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.844,-41.88100000000001,-14.294,0.0,0.0,0.0,0.0,0.0,0.0,22.430999999999997,18.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.753,-18.605,-41.88100000000001,-21.533,0.0,0.0,0.0,0.0,0.0,0.0,15.338,13.647999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.842,21.87,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.168,41.88100000000001,11.776,9.874,-41.88100000000001,-12.832,-27.305999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.468,41.88100000000001,14.349,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2590000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.047,40.391999999999996,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.777,6.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.903000000000002,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.284,16.964000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.45,-34.479,-41.88100000000001,-5.6579999999999995,0.0,0.0,0.0,0.0,0.0,0.0,20.415,19.465999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.358,-7.853,-41.88100000000001,-18.42,0.0,0.0,14.85,14.550999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.167,34.13,-41.88100000000001,-19.744,-20.394000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-35.575,-33.494,-12.948999999999998,41.88100000000001,-27.681,-18.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.766,6.0520000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.039000000000001,5.7559999999999985,-11.445,8.645,-26.681000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.431,0.0,13.117,0.0,0.0,0.0,0.0,0.0,0.0,0.483,15.502999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.197,30.967,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6180000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.269000000000002,40.812,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-1.248,-41.88100000000001,-38.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.879,40.82,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.417,15.939999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.823,36.518,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.491,41.88100000000001,20.327,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.938999999999998,41.88100000000001,19.879,-21.635,-41.88100000000001,-18.502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.633,-41.88100000000001,37.633,-41.88100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.268,15.149000000000001,-24.636999999999997,-25.906999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.533,41.88100000000001,-12.034999999999998,-34.257,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.462000000000003,20.685,-17.057000000000002,-7.67,0.0,0.0,0.0,0.0,0.0,0.0,13.415,15.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.729,0.0,0.0,0.0,0.0,0.0,0.0,5.879999999999999,5.728,6.425000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.309,0.0,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,8.175,18.774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.392000000000001,38.357,-35.15,-41.88100000000001,-4.988,0.0,0.0,0.0,0.0,0.0,0.0,16.258,24.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.208,30.805999999999997,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.151,41.88100000000001,-7.349,-41.88100000000001,-32.788000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.732,36.966,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.585,34.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.740999999999998,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,12.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.545,17.291,30.736,-16.128,-41.88100000000001,-24.009,0.0,0.0,0.0,0.0,18.381,18.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.910999999999998,13.698,-0.639,-26.491999999999997,-41.88100000000001,-13.007,0.0,0.0,0.0,10.18,20.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.701,0.0,0.0,0.0,3.445,18.012999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.186999999999998,12.903,-32.367,4.018,-41.88100000000001,-12.242,0.0,0.0,0.0,0.0,0.0,0.0,2.226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.592,41.88100000000001,-41.88100000000001,24.104000000000006,-41.88100000000001,-25.081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.968000000000004,6.175000000000002,-31.320999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.395,5.27,26.151999999999997,41.88100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.864,-40.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.472000000000001,31.188000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.038,-19.993,-41.88100000000001,-20.144000000000002,0.0,0.0,0.0,0.0,0.0,0.0,19.679000000000002,35.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.839000000000002,-17.972,-41.88100000000001,-22.165,0.0,22.44,-24.974,0.0,0.0,0.0,25.545,39.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.744,-5.822,-41.88100000000001,-34.315,0.0,0.0,0.0,21.567000000000004,-1.018,0.0,17.43,35.617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.228,-38.574,-39.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.17,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,41.88100000000001,-41.88100000000001,-4.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-15.790999999999999,-41.88100000000001,-24.346999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.299000000000001,41.88100000000001,-13.983,-41.88100000000001,-26.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.393,22.483,-37.506,-38.171,-5.299,-1.043,0.0,0.0,0.0,0.0,0.611,19.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.357999999999999,41.88100000000001,0.09,-40.548,-41.471000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.885,38.523,-31.096,-41.88100000000001,-9.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.687000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.03,-17.491,0.0,0.8520000000000001,-0.9479999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-23.5,-41.88100000000001,-16.637999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-25.061999999999998,-41.88100000000001,-15.076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1519999999999997,-3.508,0.0,0.0,0.0,0.0,18.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.445,27.549,-13.07,-26.725,-41.88100000000001,-0.3430000000000001,0.0,0.0,0.0,0.0,30.07,30.534000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.094000000000001,-6.167999999999999,-41.88100000000001,-33.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-17.879,-41.88100000000001,-22.259,0.0,0.0,6.906000000000001,-7.686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.001000000000005,21.61,-16.669,-41.88100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-3.227,-38.315,-40.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.838,41.88100000000001,-15.47,41.88100000000001,-41.88100000000001,-40.138000000000005,13.515,-15.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-8.041,-36.626999999999995,19.171,-41.88100000000001,-16.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-5.922000000000001,-35.964,-40.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.346999999999998,4.143,-31.706999999999997,0.0,0.0,17.987000000000002,-20.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.412,24.229,-5.940000000000001,-34.838,37.633,-41.88100000000001,0.0,0.0,14.71,2.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.796,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,41.88100000000001,-5.205,-41.403999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.375000000000004,-24.901,0.0,0.0,0.0,0.0,0.0,0.0,17.524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.902999999999999,-0.585,-29.939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.339,-1.634,-34.356,0.0,19.624000000000002,-21.839000000000002,0.0,0.0,14.392000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.219,0.0,0.0,27.361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.929000000000002,2.011,-26.401999999999997,6.807,-41.88100000000001,-21.311999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.409,25.713,-7.657,-41.88100000000001,17.024,-41.88100000000001,20.58,-22.903000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-35.425,-41.88100000000001,-4.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.511999999999997,41.88100000000001,1.305,-3.792,-20.85,-41.88100000000001,-15.495999999999999,0.0,0.0,0.0,0.0,0.0,2.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.571999999999996,32.935,4.986000000000001,-18.252,-28.068,-35.698,0.0,0.0,0.0,0.0,0.0,0.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.077,-1.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.366,28.604,0.0,0.0,-41.88100000000001,0.0,0.0,0.0,0.0,8.834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.694,41.88100000000001,14.952999999999998,-30.865,-41.88100000000001,-9.273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.465999999999998,41.88100000000001,8.352,-21.054000000000002,-41.88100000000001,-13.233999999999998,2.608,-8.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-32.650999999999996,-41.88100000000001,-7.487,0.0,0.0,21.955,-24.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,9.255,0.0,0.0,14.727999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.941,19.774,-21.435,-41.88100000000001,-18.702,24.909000000000002,41.88100000000001,-40.389,0.0,0.0,14.889000000000001,28.311999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-16.538,-11.749,4.156000000000001,5.678999999999999,-41.88100000000001,-22.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.816,26.051,8.831,-2.846,0.0,0.0,0.0,2.557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.463,-35.589,-41.88100000000001,-1.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-21.741999999999997,-41.88100000000001,-18.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.413,-17.979,-1.399,0.0,0.0,0.0,0.0,0.0,0.0,30.558000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.26,41.88100000000001,-13.99,-40.911,-27.116999999999997,0.0,37.633,-41.88100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.905,-2.764,-30.517,0.0,40.607,-41.88100000000001,-3.31,0.0,0.0,0.0,5.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.46,41.88100000000001,15.317,-22.857,-41.88100000000001,-17.28,0.0,0.0,0.0,0.0,0.0,0.0,12.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.443,0.0,0.0,0.0,0.0,0.0,10.332,10.487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.287000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.478,19.208,-41.88100000000001,-22.564,-6.187999999999999,-11.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.833,-16.507,0.0,0.0,26.980999999999998,16.316,19.861,10.540999999999999,-41.88100000000001,-21.201999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.0280000000000005,0.0,0.0,-2.929,0.0,0.0,0.0,0.0,5.458000000000001,22.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.765,32.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.2099999999999995,-30.635,0.335,-41.76,-6.785,0.0,0.0,0.0,5.064,32.913000000000004,-28.410999999999998,-13.853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.096999999999998,-0.7409999999999999,0.0,0.0,0.0,0.0,5.994,25.749000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.524000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.88100000000001,1.567,-41.88100000000001,0.0,0.0,0.0,0.0,0.0,0.0,26.390000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.664,1.635,-38.809,41.88100000000001,-8.357999999999999,-41.88100000000001,-31.78,0.0,0.0,0.0,0.0,20.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.142999999999999,20.77,-19.093,-41.88100000000001,37.633,-41.88100000000001,0.0,0.0,0.0,0.0,0.0,28.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.825,17.625999999999998,-12.883,-41.88100000000001,-27.255,0.0,0.0,0.0,0.0,0.8959999999999999,24.776999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.759,28.267,-8.122,-38.045,-35.851,0.0,0.0,0.0,0.0,0.0,0.0,20.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.123,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.702,-5.232,0.0,26.745,41.88100000000001,-41.88100000000001,-31.406999999999996,-1.7730000000000001,-1.3130000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.649,25.989,-14.472999999999999,-41.88100000000001,0.0,0.0,0.0,0.0,0.0,0.0,1.5919999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.264,18.057000000000002,-22.57,-41.88100000000001,0.0,28.556000000000004,-23.54,-8.24,0.0,0.0,0.0,5.367999999999999,-5.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.480999999999998,24.795,-5.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.914,31.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-22.410999999999998,0.0,9.31,-41.88100000000001,-28.087,0.0,0.0,0.0,22.803999999999995,21.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.151,22.124000000000002,-15.969000000000001,-41.605,-24.444000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-18.662,-41.88100000000001,-21.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.268,41.88100000000001,25.549,-13.294,-41.88100000000001,-26.844,0.0,0.0,0.0,0.0,0.0,6.808,29.381999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.315,-23.479,13.225,-41.88100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.905,13.12,-25.624000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.783,15.579,-26.22,-41.88100000000001,37.633,-41.88100000000001,0.0,0.0,0.0,0.0,0.0,1.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.76,13.922,-18.656,0.44799999999999995,-2.042,0.0,0.5920000000000001,-0.659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-6.710000000000001,-41.88100000000001,-33.428000000000004,0.0,1.196,-1.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.107,41.88100000000001,30.711,-17.77,-41.88100000000001,-22.368,0.0,0.0,0.0,0.0,0.0,18.8,4.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.086,0.0,0.0,29.289,-38.753,0.0,0.0,0.0,0.0,11.782999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.034000000000002,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.28800000000000003,14.097999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.908,22.405,-19.163,-41.88100000000001,-20.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.64,41.88100000000001,14.177999999999999,-24.999000000000002,-41.88100000000001,-15.139000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-18.488,-41.88100000000001,-21.649,0.0,0.0,0.0,25.820000000000004,-28.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.199,19.5,-19.44,41.88100000000001,-32.808,-41.88100000000001,0.0,0.0,0.0,0.0,3.653,13.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.88,19.934,-30.022,-41.88100000000001,-6.669999999999999,0.0,0.0,0.0,0.0,0.0,0.0,7.7,-8.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.906,-41.88100000000001,38.256,19.518,14.651,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.197,19.649,26.868000000000002,16.15,-24.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.494,0.0,0.0,0.0,0.0,10.255999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-14.171,0.0,-2.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.39,-18.187,-41.88100000000001,-21.951000000000004,0.0,0.0,41.88100000000001,-32.679,-13.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.813,16.523,-24.857,0.0,0.0,0.0,41.88100000000001,11.517000000000001,-16.884,0.0,15.03,16.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2160000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7879999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-17.569000000000003,-5.004,0.0,0.0,0.0,0.0,6.255,0.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.411,-2.254,-41.88100000000001,-37.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-18.802,-41.88100000000001,34.918,-41.88100000000001,-8.648,-9.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8139999999999996,16.256,-22.336,0.0,0.0,24.109,-26.83,0.0,0.0,0.0,10.575,7.704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.437,20.982,-26.675000000000004,-41.88100000000001,-13.462,0.0,0.0,0.0,0.0,0.0,7.183,4.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.735,41.88100000000001,-0.965,-31.52,-41.88100000000001,-7.653,0.0,0.0,0.0,0.0,4.487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.397000000000001,41.88100000000001,-41.88100000000001,-16.840999999999998,0.0,0.0,0.0,15.45,10.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.489,25.081999999999997,-12.633,13.450999999999999,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,2.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.505,5.848,-41.88100000000001,0.0,40.979,-6.676,-38.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-8.708,-41.88100000000001,-31.43,0.0,41.88100000000001,-41.88100000000001,-4.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.018,-8.327,-2.392,-32.704,27.133000000000003,-20.261,2.937,-4.164,-9.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.388,-5.837999999999999,-1.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.388,-30.48,0.0,0.0,0.0,0.0,7.481,-5.957999999999998,-2.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.672,-7.14,-10.300999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.841,-15.404000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.019,-0.789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.1069999999999998,-3.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.056999999999995,5.25,-34.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.626,-7.374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.910999999999998,16.822,25.319000000000003,2.6459999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.364,-41.88100000000001,-18.774,30.107,-33.506,0.0,0.0,0.0,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.208000000000002,41.88100000000001,5.593999999999999,-19.53,13.554,-41.88100000000001,-35.691,0.0,0.0,0.0,0.0,9.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.743000000000002,17.669,-17.413,-41.88100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-7.79,-41.88100000000001,-32.347,6.4,-7.122000000000001,0.0,7.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.735,-20.726999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.025,41.88100000000001,-8.764,-41.88100000000001,-31.374000000000002,0.0,0.0,0.0,0.0,0.0,0.0,10.017999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.799,41.88100000000001,-24.261999999999997,-41.88100000000001,-15.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.692,41.88100000000001,9.119,-23.325,-41.88100000000001,-12.354000000000001,0.0,0.0,0.0,0.0,0.0,13.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.786,41.88100000000001,15.523,-23.023,-39.969,-19.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-15.782,-41.88100000000001,-24.355,0.0,0.0,22.399,-24.927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.8,-16.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.211999999999996,11.622,-26.962,-41.88100000000001,-13.175999999999998,0.0,0.0,0.0,0.0,0.0,18.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.565,41.88100000000001,5.959,-34.786,-41.88100000000001,-5.352000000000001,0.0,0.0,0.0,0.0,0.0,26.502,0.23200000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.435,9.529,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,4.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.49,41.88100000000001,-5.544,-41.88100000000001,-34.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.134,41.88100000000001,4.684,-35.586999999999996,-41.88100000000001,-4.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.276,41.88100000000001,-34.929,-30.905999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.633,-41.88100000000001,0.0,20.755,-23.098000000000003,0.0,0.0,0.0,32.281,6.0089999999999995,-41.88100000000001,-0.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.53,12.693,28.897,3.714,-41.88100000000001,-19.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.561,0.0,0.0,0.0,0.0,-4.428999999999999,0.0,0.0,0.0,0.0,33.821,8.599,-41.88100000000001,-5.327999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.954,31.409000000000002,6.899,-1.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-9.75,-38.385,11.800999999999998,0.0,-0.276,0.0,0.0,5.031000000000001,39.715,14.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.098,-35.925,-39.702,-1.2930000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.300999999999995,41.88100000000001,-35.461,2.5860000000000003,9.682,-41.88100000000001,-8.851,0.0,0.0,0.31,26.465,1.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.475,16.955,-22.12,-41.88100000000001,-18.018,0.0,0.0,0.0,0.0,6.534,34.062,8.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.419,22.95,-15.529000000000002,-41.88100000000001,-24.609,0.0,0.0,0.0,0.0,2.889,34.509,10.369000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.583000000000002,1.348,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,11.860999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.957,41.88100000000001,-1.5830000000000002,-41.88100000000001,-38.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.872,41.88100000000001,3.945,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-15.482000000000001,-41.88100000000001,-24.655,0.0,0.0,0.0,0.0,0.0,3.799,32.373000000000005,6.718999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.614,0.0,0.0,24.193,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,4.032,23.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.324,-13.347999999999999,-41.88100000000001,-19.36,0.0,0.0,0.0,18.864,22.005,28.304000000000002,4.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-31.838,-41.88100000000001,-8.299,0.0,0.0,0.0,0.0,6.705000000000001,32.813,6.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.316,6.7139999999999995,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,13.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.158999999999999,41.88100000000001,9.423,-40.721,-41.297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-4.0489999999999995,-41.88100000000001,-36.089,41.88100000000001,-41.88100000000001,-4.728,0.0,0.0,0.0,4.856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.961,41.88100000000001,-10.84,-41.88100000000001,-29.298000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.827,-0.21600000000000005,-41.88100000000001,0.0,0.9340000000000002,-1.0390000000000001,0.0,0.0,0.0,0.0,9.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.769000000000002,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,12.409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.506,13.605,-24.193,-6.435,0.0,0.0,0.0,11.34,8.972000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.06,41.88100000000001,-24.193,-41.88100000000001,-15.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-14.439,-41.88100000000001,-25.699,0.0,0.0,0.0,0.0,0.0,0.302,18.930999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.584000000000001,41.88100000000001,-5.122999999999999,-41.88100000000001,-35.015,0.0,0.0,0.0,0.0,0.0,0.0,6.853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.965000000000003,41.88100000000001,-22.963,-41.88100000000001,-17.175,0.0,0.0,0.0,0.0,14.285,27.589000000000002,2.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.104,-19.735,-41.88100000000001,-20.402,0.0,0.0,0.0,0.0,5.038,17.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.649000000000001,35.484,-15.413,-41.88100000000001,-24.724,0.0,0.0,0.0,0.0,1.084,5.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.127,41.88100000000001,22.852000000000004,-24.930999999999997,-41.88100000000001,-15.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-0.611,-41.88100000000001,-39.525999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.633,-41.88100000000001,12.347000000000001,-13.741,0.0,0.0,24.163,24.945,16.71,-5.392,-9.482999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.88100000000001,0.0,0.0,-9.869,0.0,0.0,29.408999999999995,27.157,11.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,18.944000000000003,19.23,8.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.151999999999997,6.206,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,16.258,17.242,7.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.961,12.05,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,1.7990000000000002,2.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.409,41.88100000000001,0.14800000000000002,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.083,41.88100000000001,30.735000000000007,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.718000000000004,5.914,-41.88100000000001,0.0,13.235999999999999,-14.73,0.0,0.0,7.9079999999999995,2.3409999999999997,-5.627000000000001,-5.78,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.624,25.402,12.58,-0.3700000000000001,-21.421999999999997,-35.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.061,16.924,10.269,-10.679999999999998,-41.88100000000001,-4.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.338,14.001,6.787000000000001,-12.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.88100000000001,0.0,0.0,0.0,0.0,21.986,31.100000000000005,17.031,3.5810000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-8.029,-41.88100000000001,-32.108000000000004,0.0,0.0,0.0,0.0,0.0,33.039,3.4210000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.946,27.293000000000003,-41.88100000000001,-40.138000000000005,0.0,0.0,18.352,-20.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.138,29.781,16.077,6.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903000000000002,-30.624000000000002,-41.88100000000001,-9.514,0.0,0.0,0.0,0.0,21.489,5.3839999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.617,5.207999999999999,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,16.718,4.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.888,31.368000000000002,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.722000000000001,41.88100000000001,22.095,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,38.899,20.769000000000002,4.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.699,-17.575,-41.88100000000001,-22.561999999999998,0.0,0.0,0.0,0.0,0.0,20.502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.135,18.061,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.552,9.679,1.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.883000000000003,12.470999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.225,-27.07,-41.86600000000001,-13.083,0.0,0.0,0.0,0.0,27.486,14.47,7.367000000000001,-12.94,-0.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.486000000000001,-24.912000000000006,0.0,0.0,0.0,0.0,0.0,37.865,18.432000000000002,6.1979999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.182,-24.875,-9.027000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.615,41.88100000000001,-0.529,-39.961999999999996,-41.527,0.0,0.0,0.0,0.0,0.0,9.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.068,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.855,15.265000000000002,7.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.373,0.0,0.0,0.0,0.0,0.0,27.284000000000002,14.259,0.684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.653000000000002,0.0,0.0,0.0,0.0,0.0,0.0,13.99,0.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.88100000000001,0.0,0.0,0.0,3.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.303,41.488,-29.585,-41.88100000000001,-10.552,0.0,0.0,0.0,0.0,6.063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.298,41.88100000000001,16.456,-22.857,-41.7,-17.461,0.0,0.0,0.0,0.0,8.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.587,37.162,-17.689,-41.88100000000001,-22.448000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.621,-9.594,0.0,0.0,19.049,6.752999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.5,38.397,-34.85,-41.88100000000001,-5.287999999999999,0.0,0.0,0.0,0.0,28.999,16.332,2.948,-17.394000000000002,-11.529000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-23.026,-1.78,0.0,0.0,0.0,0.0,0.0,35.698,19.84,10.977,-12.088,-41.88100000000001,-20.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.452,-13.857999999999999,5.831,-0.035,1.984,34.301,19.709,11.905,-9.88,-41.88100000000001,-30.256999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.987,-0.8109999999999999,0.0,0.0,0.0,0.0,0.0,0.0,38.425,22.605,8.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-22.9,-41.88100000000001,-17.238,0.0,0.0,0.0,0.0,34.048,4.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.216,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-28.201999999999998,-41.88100000000001,-11.936000000000002,0.0,0.0,0.0,0.0,28.698,16.173,8.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.01,-19.725,-41.726000000000006,-20.566999999999997,0.0,0.0,0.0,0.0,33.42,17.139,2.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.499000000000002,-10.853000000000002,-33.524,-37.641,0.0,0.0,0.0,0.0,2.1959999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.622000000000003,41.88100000000001,-21.41,-41.88100000000001,-18.727999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.379,41.88100000000001,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.818,41.88100000000001,-20.649,-41.88100000000001,-19.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.263999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.138,15.315999999999999,7.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.2,-41.88100000000001,-40.138000000000005,0.0,0.0,0.0,1.7009999999999998,8.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.642999999999999,-22.211,0.0,0.0,0.0,0.0,0.0,0.0,14.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.307000000000002,41.88100000000001]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1824536050058825,15.712598466191745,22.18015034919256,68.15752678838604,15.629979640604693,36.52503171180232,54.64258908280984,58.82986137960806,29.394275983407283,1.9483021233891675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.598307611395867,34.53466909538702,48.341025931215725,1.9069927105956423,103.77074709780037,37.1056167316095,134.7400383289899,92.6600172168073,48.9208598707903,4.187272296798231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.883111431799605,92.99124359938814,123.54668962240976,52.362309496607246,93.1159229180013,92.86731536100756,75.86886753658828,65.87799828241607,34.576729588413166,2.7361852873965837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.69554467741018,139.05198994440127,197.42594562281536,233.8683585090306,247.75658309021372,241.20566130139332,212.18467219359297,162.641917890202,88.6387336514158,17.41229303258715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.00192652079664,147.26054580659098,207.21026781301998,243.5272503003894,256.79433152920444,247.71452259718762,216.6213031276176,165.1294956206048,89.46792622821674,16.99769674418668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.15501135240703,123.50538020961626,193.61120912139145,173.50404021420124,196.1400962645878,202.31773117780136,203.1056143418088,154.10138456519883,83.4149706336164,15.588670227811168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.942894516414434,52.5696076408075,187.848921576811,215.46013308800323,192.94800527599725,184.73944941380748,155.71846030600716,79.60023413219251,42.03871169938901,4.477189266585516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.89601533159593,125.66098047720564,33.16695199180503,43.697096852990896,97.80041032878708,113.3064617310112,92.82600594821406,60.156269070396526,31.923163126603626,3.69005718281071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.38841175379111,127.15337689940084,68.15752678838604,144.98026622038844,113.55506928800496,53.025513342001474,67.99228913721193,56.88080817598629,29.476894808994327,13.930285074209287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.66290938780304,63.43172996480678,102.19498076978552,175.1624253678031,101.65645624300451,132.75042679280716,134.8234082348095,108.78721197139956,60.69554467741018,10.654824179799046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.8311190975976,147.9245007322179,207.04427908161318,242.65749939102756,255.75784080820333,247.75658309021372,218.81821280800048,170.35325863840418,101.11718063599085,24.916335636589146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.73203539841136,140.21315998401562,196.76274177742116,238.59415533260992,253.18764425221343,247.54928494601356,219.35748841501416,166.0826164357863,98.7542822242012,24.54379984121481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.4048766273903,138.6373936560008,195.2282848621998,180.09627141581524,199.91277227298562,181.79596598221062,164.0516954868101,130.88474349500507,77.65193200880334,18.78076121640175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.165694273815518,59.617744543615494,108.04063822018566,137.72558225361286,157.79144174800953,144.81502856921438,85.65318972679286,69.73329311640087,39.34383582478596,6.426242470207293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.267081228815055,35.61322030941433,165.41941259039206,206.21508650481232,238.1795590442094,236.27256633361375,211.0655626470048,164.79751815779136,96.05940634959816,24.29444120398844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.932506052597134,127.65134309362095,180.0542109227891,152.27776176042283,178.97641078899446,233.03841485199712,140.83505441661634,64.34354136719476,36.0278165978148,6.508861295794342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.79818935039925,136.605721626792,199.41555715899804,243.03003518640188,252.27583284982543,245.807529886592,218.27893720098686,171.76303623501232,100.5786561092098,26.201433914584083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.021952368198654,139.7151937897955,202.15174244639462,239.42334790941086,254.34881429182772,247.96388123441398,222.54957940360472,174.2506139654151,102.36096950119226,27.03062649138502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.42134150098946,146.68071186701647,205.71712031059212,240.87443491881248,263.883777844806,257.12630899201787,228.51991617261803,174.7891384921962,107.54342310619816,29.476894808994327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.21961312881419,143.23926224119953,200.2860591485925,234.53081127419225,247.3419868018133,239.9205630233984,213.8843667599884,168.65356407200878,102.19498076978552,27.487283272811627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.541791042992685,41.416817266788314,62.72646562638641,35.82051845361456,103.85336592338741,27.69458141701186,28.896309789187146,0.4145962884004705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.256692764997746,44.81695747981173,126.6561617854133,135.27931393600352,255.3845539325964,249.8708739450097,118.0743190476166,102.44433940701192,59.575684050589345,13.225020735788922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.247055381413052,44.73358757399207,51.9890226210003,129.39234707280986,273.0048961896164,268.4030276044177,239.54727614779145,189.09271044201242,114.09359381478602,32.33775941500409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.40688542561242,150.61862552658832,209.9043926073904,245.4349940912177,260.2350300747888,253.9334669231947,227.44136495859073,180.3035695600155,112.93317485540425,33.08358208598537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.17273394399571,143.94377549938727,200.24474973579896,234.6968000055989,248.8343832240085,242.03485387819424,217.32581638580533,173.4214213886142,108.41392509579259,31.964472539397143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.2411911517969,99.12756909980814,114.25958254619272,169.6066848871903,189.8798425257872,181.96195471361736,165.66877122761844,121.84699505601436,74.62507867138687,21.309648359598093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.408437601193114,120.10523999659279,116.3738734009886,216.1653974264236,228.06325939119145,165.46147308341818,22.968033513199977,160.85960449821948,95.02291562859695,26.74070952159774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.552179506809992,23.423939214393968,35.322552259394435,54.60127967001632,43.11726291341632,29.932800510188322,30.347396798588797,11.773933726387273,6.052955594600348,0.124679318613185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.48950425119946,149.25090842300634,207.79085283282714,243.98390708181603,258.74263365259367,252.98034610801318,228.8924519679924,183.95156624980012,113.22309182519156,35.86182786640809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.04880570561512,143.81984726100671,201.23993104400662,235.73404180683272,250.1607909147969,245.0203978028172,220.64258669300912,141.6221865003911,94.23503246458955,35.61322030941433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.31446705139045,62.311869337985925,106.09233609679649,107.3774343747914,138.1401785420133,130.4701472066046,117.78365099759672,84.74137832440486,51.9890226210003,14.924715302184325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.44819483840594,150.45338787541425,213.22116291459415,249.78825511942262,265.21018553559446,260.60831695039576,234.07490557299832,188.67811415361197,117.49373402780942,39.21990758640537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.6968023953997,146.47341372281625,203.18823316739585,238.0969402186224,252.31714226261897,248.41978693560802,224.953787228188,182.08588295199792,117.45242461501587,39.96573025738665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19958728141218,59.161087762188885,138.762072974614,172.42624008040653,196.76274177742116,192.740707131797,166.04130702299278,47.55314276720832,34.36943144421292,22.678116543412692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.69353587918806,142.07884328181774,199.25031950782397,259.6138867224207,259.40658857822046,237.68159284998933,193.27998273881062,121.97092329439495,42.909964769216096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.252837333603715,131.34064919619905,196.47282480763386,262.43269083540434,221.7616962395973,249.29028892520247,244.72972975279728,190.08714066998746,73.46465971200509,35.7371485477949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.235114742015035,48.09166729398936,36.235114742015035,54.60127967001632,36.151744836195384,150.95060298940174,137.47622361638648,99.79077294520236,34.6593484140002,4.7678573166054115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.694875874603058,17.41229303258715,27.23792463558526,97.46918394620629,117.32774529640272,54.64258908280984,79.14432843099851,34.493359682593486,20.93636148399115,39.427205730605614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163685475593393,16.334492898792448,63.34836005898711,124.0852141491908,113.80367684499872,142.36876025160504,155.59378098739398,187.64162343261083,121.30771944900071,43.531859201816786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.764296342802574,34.949265383787484,65.38003208819595,243.4859408875959,91.37491893881241,90.87695274459229,103.14885266519968,77.6106225960098,1.9069927105956423,40.463696451606786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01416161778585,97.84247082181321,211.4801589354052,252.44182158123215,266.49528381358937,265.21018553559446,240.9983631571931,196.182156757614,126.98738816799411,47.884369149789116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006827490014473,80.72009475901335,161.10821205521327,220.72595659882882,255.67522198261628,270.31002031501333,264.6716610088134,240.62582736181872,196.6793718716015,131.34064919619905,50.330637467398425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.130755728395048,77.81792074021007,155.2625546048132,211.27286079120498,245.4349940912177,260.0697924236148,256.13112768381023,240.87443491881248,190.87502383399487,126.73878061100037,48.796931632409716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.996439026197166,81.79789489280805,161.14952146800678,224.33264387581983,251.487949685818,265.25149494838803,222.839496373392,211.31417020399846,161.97871404480773,127.89995065061471,27.611211511192213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1659887314067101,45.43885191241243,104.01935465479411,147.01193824959728,167.36846579401384,197.54987386119598,209.07520003058946,139.05198994440127,122.30290075720836,86.68968044779403,29.394275983407283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9903626164153023,73.21605215501134,146.80464010539708,205.71712031059212,241.62025758979382,256.5449728919781,252.60705923240624,230.343538977394,186.19053642320912,119.15211918141131,46.06074634501314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.90343173679281,15.463990909197983,49.0455391894035,68.61418356981265,73.17399166198521,88.59667315838968,56.4249024747923,48.96292036381643,52.11370193961349,19.36134623620893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2024794524078863,53.48141904319548,95.14759494721017,123.17340274680285,186.27315524879614,212.84862711921983,166.5392732172129,206.00778836061204,77.73455083439039,26.616030202984554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.747831469203406,27.15530580999821,58.53919332958817,103.19016207799321,142.82466595279902,276.23829659100045,266.70333303802227,242.9887257736084,199.706225209018,134.7400383289899,54.35192103278994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.194099786812703,83.04168375800947,160.61024586099313,216.2067068392171,250.1607909147969,262.2253926912041,257.04293908619826,235.0700868812059,193.113994007404,130.4701472066046,52.9008340233883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.198918478605052,31.5911856637902,132.169841773,159.7397438713987,247.05206983202604,260.02773193058863,255.42586334538987,233.20440358340386,191.41429944100847,129.5162753111905,50.2893280546049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.51924975961165,16.790398599986446,82.62708746960898,77.73455083439039,107.33612496199791,147.34391571241068,120.14654940938637,153.27219198839785,75.53764115400747,23.548618533007158,0.041309412793525145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1556002675894033,1.0778001337947014,12.976413178795164,84.16079330459769,58.4152650912076,134.782098822016,146.22405508558987,96.80598010081205,10.613514767005524,49.750052447591244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966775795210465,93.77912676339555,177.52532377959278,237.80627216860253,275.367794601406,289.09078153141496,273.4194924780169,249.8295645322161,205.71712031059212,141.2075902119907,59.700363369202535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.837277784804929,91.95475287838696,169.06816036040925,224.12534573161957,257.5409052804184,270.8898542545878,265.25149494838803,241.99354446540073,199.83015344739852,136.77171035819867,57.58607251440665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.530144861185864,83.24898190220969,130.59482652521777,180.38618838560254,218.81896388823316,218.94289212661369,219.02626203243335,131.29933978340551,91.99681337141311,126.11688617839964,55.26448351541055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.011646181806822,51.20113945699289,115.04746571020011,137.3522953780059,167.36846579401384,163.34643114838968,201.57115742658746,149.83149344281352,75.66156939238803,23.672546771387733,23.4652486271875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.852484940414586,63.017133676406296,84.90736705581158,140.66906568520963,195.35296418081302,192.65808830620992,177.27671622259902,153.4794901325981,148.42171584620542,86.15115592101299,19.98324066880964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.840838758607764,37.934809308410436,99.9980710894026,103.19016207799321,129.14373951581612,157.16954731540883,182.50047924039842,161.10821205521327,142.69998663418585,103.4808301280131,32.13046127080386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.49084424661446,93.44790038081476,167.57501285798148,220.64258669300912,250.5753872031974,271.22183171740124,263.2618834122053,236.85240027318832,190.9997031526081,124.95646721901787,54.26930220720289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.2318482258034,100.1227504080158,180.59348652980282,238.676774158197,274.2066245617916,287.8883020790072,282.2499427728073,231.46339960421486,212.5166496564064,134.90602706039658,64.75813765559522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.692572618789736,91.5401565899865,156.21567541999468,239.09137044659744,270.89060533482046,282.415931504214,274.3313038804048,244.68842034000374,190.3364993072138,126.73878061100037,54.47660035140314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.93636148399115,9.369725901804113,183.03900376717945,80.18081915199969,98.17369720439402,135.4039932546167,289.6293060581961,258.45271668280634,213.22116291459415,143.197952828406,64.50953009860146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.175331657400218,103.10754325240616,179.1837089331947,232.3339015938093,264.6716610088134,277.4407760434084,272.9215262837967,248.08780947279462,206.7536110315933,143.5712397040129,64.75813765559522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.585109254008326,108.99451011559977,188.42875551638562,246.51279422501239,281.2547614645996,294.60446151900175,287.8469926662137,262.55737015401746,210.77564567721748,147.5512138566109,67.57769284881148,3.44069854558434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.875026223795622,106.34094365379022,184.78075882660102,239.05006103380387,270.2687109022197,271.9684054686152,266.37135557520884,241.99354446540073,198.0891494682096,138.26410678039386,62.27055992519242,2.362898411789638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.46042993539515,95.60350064840416,181.0501433112294,236.35518515920086,267.65645385320374,278.26996862020934,274.53860202460504,237.88889099418952,195.80886988200695,135.52792149299728,60.778163502997245,2.1142908547958776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.66290938780304,105.0145359630018,180.09627141581524,235.1947661998191,267.3665368834165,281.54542951461946,276.73551170498797,252.60705923240624,210.23637007020383,142.0367827887916,64.75813765559522,3.731366595604235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.341320388806924,90.25505831199156,180.0542109227891,209.48979631899,264.4643628646132,274.57991143739855,268.0297407288107,243.65192961900257,199.3742477462045,102.1123619441985,62.311869337985925,3.1507815757970543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.11881508899703,102.15367135699199,138.4308465920332,160.23771006561878,170.22857931979098,249.41496824381562,269.5634465637994,166.3319750730127,196.76199069718848,133.4962494637885,61.60735607979819,2.8195551932162437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.263520255012224,79.89090218221241,154.06007515240523,229.14181060521872,262.72260780519167,209.4484869061964,229.01713128660552,197.92316073680286,179.888973271615,130.59482652521777,62.477858069392646,3.524068451404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.485274474589502,69.56730438499417,69.7746025291944,39.675813287599375,106.8389098480104,144.8976473948014,269.4395183254188,245.269005359811,203.72750877440944,142.16146210740482,63.928945078794285,4.601868585198701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140098654388552,109.40910640400023,182.62515855901162,177.06941807839874,266.53734430661547,276.3216664968201,272.13364311978927,249.1243001937957,207.4588753700137,145.6021606529891,66.5412021278103,5.431061161999642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.467257425409628,109.1604988470065,178.97641078899446,228.10531988421758,264.58829110299376,276.9848703422143,269.6047559765929,214.0916649041886,204.8466183209977,139.63257496420846,66.37521339640358,5.389751749206116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.052661137009157,107.12882681779767,156.63027170839513,169.64799429998385,217.5331145300056,242.49075957938823,216.7865407787917,210.816955090011,179.888973271615,88.38937501418944,42.37068916220243,2.1142908547958776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311951615411415,17.992878052394328,28.440404087993144,53.606098361808655,28.73107213801304,19.070678186189035,65.42134150098946,90.6283451875985,6.882148171401289,51.284509362812564,24.336501697014576,0.041309412793525145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163685475593393,53.398800217608425,85.44589158259262,80.0561398333865,119.81532302680556,97.46918394620629,91.66483590859968,100.08068991498966,96.43269322520507,29.76756285901422,13.764296342802574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.099083699186222,21.59956532938538,80.6367248531937,116.78846968938907,197.13527757279547,270.55862787200704,218.4862353451871,212.3506609249997,198.58636458219712,86.68968044779403,41.624115410988544,2.4875777304028235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.85700917461575,40.007790750412795,122.88348577701557,194.93836789241251,276.9848703422143,288.3442077802012,285.3181055230172,263.427872143612,220.26929981740216,80.84402299739392,40.7949228341876,3.3580797199972894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.94570440998464,133.04034376259446,210.73358518419133,266.0814386054216,296.59482413541696,307.0002896779897,301.7352172473968,273.54342071639735,226.7781611131965,159.4498269016114,74.62507867138687,8.1259370366027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40717988320361,128.27248644598905,200.36942905441217,249.5809569752224,276.86019102360115,284.4468524531902,282.3325615983943,254.51405194300187,209.94645310041653,148.04842897059842,71.9309538770164,7.752650160995754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.867904276189954,124.66579916899799,193.98449599699842,251.81917606839886,281.4207501960064,155.55247157460042,288.2608378743815,261.5621888458099,218.52829583821324,150.246089731214,73.63064844341183,9.245046583190927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.24600984358925,122.46888948861506,192.740707131797,242.5328200724144,130.30415847519788,221.8443150651844,225.90765912360203,169.93866235000368,108.53860441440578,84.45071027438496,41.66617590401468,3.93866473980447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684487410785751,10.364907210011763,11.359337437986806,38.4740849154241,85.52926148841229,117.28643588360922,150.86798416381467,119.02743986279812,117.78365099759672,55.84431745498512,28.02580779959268,1.7830644722150673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8243738850085918,7.836020066815414,29.352966570613752,45.56278015079301,47.17985589160137,50.413256292985466,34.6593484140002,39.13653768058572,33.705476518586075,18.407474340794803,8.499223912209647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7878831640074159,0.7465737512138908,13.142401910201874,22.138840936399042,39.2612169991989,28.19179653099939,33.66416710579255,20.2318482258034,41.29213794817512,34.20344271280621,16.541791042992685,0.4145962884004705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.89957630539878,122.5101989014086,188.63605366058587,234.98746805561885,147.5512138566109,127.733961919208,171.1824512152051,134.4914307719961,212.8478760389872,70.10657999200781,72.34555016541688,9.700952284384924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.479198064807642,61.275378616984746,123.17340274680285,141.2075902119907,123.25602157238987,134.45012135920257,158.0400493050033,135.65260081161048,181.9198942205913,104.14403397340729,53.398800217608425,7.421423778414943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.750052447591244,129.88956218679743,177.65000309820599,208.2467585340211,243.36201264921533,254.68004067440862,244.52243160859703,222.5082699908112,181.629977250804,106.96283808639096,54.47660035140314,7.959948305195991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.133727787015495,111.56470667158965,140.87636382940985,158.49595500619725,166.248605167193,184.9054381452142,223.42008139319915,189.7972237002002,109.61640454820049,60.52955594600349,30.057479828801505,3.1920909885905795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.755916677207395,57.79337065860689,91.45753776439943,245.55892232959823,271.387820448808,283.327742906602,275.57509274560624,252.93828561498702,210.5262870399911,145.0636361262081,34.70065782679373,10.198918478605052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.95735059179147,124.74841799458505,115.6280507300073,161.3155101994135,207.0029696688197,270.97322416040754,262.30801151679117,239.1747403524171,199.78884403460498,142.07884328181774,41.375507853994776,5.928276275987162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.499223912209647,43.15857232620985,75.37165242260076,82.12912127538884,120.97574198618729,174.5405309352024,191.28962012239538,185.69257022898898,210.5270381202237,99.04419919398848,32.213080096390904,4.228581709591754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.927687360804775,140.0884806654025,211.0242532342112,260.359709393402,288.8834833872148,299.91084336238816,292.0342649630119,266.0806875251889,222.4669605780177,158.49595500619725,78.89572087400477,11.773933726387273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5805850198071807,57.130166813212654,136.23318583141764,204.68062958959095,245.64229223541798,274.1660662292307,284.7788299160036,287.5983851092198,252.73173855101945,210.48497762719762,150.08010099980726,76.44945255639546,12.188530014787743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1142908547958776,59.825042687815724,140.37839763518974,207.58280360839427,254.4727425302084,280.1356519180114,287.9709209045942,281.0887727331928,257.70614293159247,216.8699106846113,155.42779225598727,79.84884168918627,12.976413178795164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.533705834988697,51.61573574539335,99.62478421379566,150.37001796959458,169.06816036040925,210.31898889579082,180.63479594259633,237.10175891041473,128.68708273438952,134.53274018478965,146.92931942401017,72.01357270260347,11.73262431359375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.76044091140854,73.71326726899888,68.57212307678651,75.78624871100124,120.3538475535866,156.96224917120858,93.5305192064018,87.68486175600168,90.0898206608175,55.927687360804775,16.95638733139316,6.923457584194814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.15404809200869,57.254095051593225,54.26930220720289,258.86731297120684,294.4392238678276,307.3322671408032,291.70228750019845,267.863751997404,224.58125143281362,160.5689364481996,79.39293598799227,13.017722591588685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684487410785751,66.04323593359017,152.1943918546031,227.56604427720399,278.6845649086098,308.8246635629983,318.23569887759595,308.03678039899086,279.18178002259725,226.4882441434092,119.77401361401199,65.50471140680912,14.012903899796338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.8917855549859866,66.25053407779039,149.58213480558715,219.7720847034146,267.2839180578294,295.18504653880893,304.14017615221246,294.89437848878896,268.5682652555917,223.91729650718673,155.96706786300092,81.01001172880062,14.386190775403286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.763038624813062,68.11621737559253,150.32870855680105,215.8334199636101,260.4843887120152,285.6493319055981,293.27805382821333,284.07431665781587,259.3645280851944,218.27893720098686,156.83756985259538,81.13469104741381,14.012903899796338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177634913213532,66.8724285103911,148.08973838339196,215.33545376939003,260.7743056818025,250.94792299857173,297.87992241341186,289.71267596401583,265.21018553559446,222.5082699908112,155.38648284319373,80.59541544040015,14.178892631203047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550170708587867,64.75813765559522,142.78335654000554,146.3074249914095,131.29933978340551,147.7172025880176,66.41652280919712,207.21026781301998,258.5353355083934,213.2632234076203,151.32388986500868,75.99354685520146,14.427500188196804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.3428725643876325,62.85114494499959,90.6283451875985,161.9374046320142,250.4093984717907,215.33620484962262,288.0129813976203,279.05785178421667,256.46235406639113,216.45531439621087,156.58896229560162,79.89090218221241,14.634798332397047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.379363285388808,63.97025449158782,137.60090293499962,163.88495567517074,199.332938333411,87.518873024595,188.3881971838247,238.30348728259003,199.62285530319832,116.16657525678836,75.37165242260076,35.23993343380738,13.474379373015294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177634913213532,10.862122323999284,43.655787440197365,56.79818935039925,70.23050823038841,133.62092878240165,198.04784005541612,117.53504344060295,110.61158585640815,66.78980968480406,55.84431745498512,33.66416710579255,14.634798332397047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.979974152597996,22.843354194586798,146.68071186701647,156.00837727579443,185.65126081619545,197.01134933441486,185.8172495476022,209.11650944338294,186.77112144301628,174.8304479049897,121.05911189200695,78.02521888441028,15.878587197598454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4145962884004705,3.8552948339848094,15.67128905339822,24.170512965607863,25.041014955202336,39.96573025738665,49.33545615919078,115.04746571020011,101.36653927321724,76.82273943200241,49.70874303479773,14.220202043996572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032929747198343,73.33998039339194,153.43818071980456,213.71912910881431,255.8412107140229,281.0061539076059,288.9247928000084,280.5502482064119,258.0794298071994,216.7039219532046,157.54283419101577,83.49758945920345,16.16850416738574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.90343173679281,73.38128980618544,148.7950027218123,209.3658680806093,251.6126290044312,229.30704825639282,286.7271320393928,275.8237003026,253.06296493360023,211.4801589354052,47.51183335441479,82.25380059400204,16.83245909301258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.194099786812703,75.82755812379473,158.1234192108229,225.28576469100133,271.76110732441504,298.58443567159975,306.21315759421486,262.30801151679117,207.666173514214,229.09975011219257,163.8857067554034,70.93577256880876,16.873768505806108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.773933726387273,76.44945255639546,157.9153699863901,224.49863260722648,270.8072354290008,298.08722055761217,306.08847827560174,298.16983938319925,272.34094126398946,228.3539274412113,165.0048163019916,52.5696076408075,17.204994888386913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271899920607405,76.74012060641536,152.36038058600985,220.39397913601533,265.6668423170211,291.8269668188116,299.3723188356072,290.9977742420107,264.83689865998747,149.6655047114068,156.4229735641949,82.70970629519603,18.407474340794803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.935103766001635,77.23733572040288,152.85759569999738,213.6778196960208,255.46792383841603,279.2651499284169,285.9813093684116,249.2489795124089,256.2550559221909,214.5062611925891,156.92093975841505,85.36327275700556,18.822070629195274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.225020735788922,78.93703028679828,154.5572902663928,220.6012772802156,264.2570647204129,288.8414228941886,297.58925436339206,289.58799664540265,201.90313488940086,223.95935700021286,162.02002345760127,85.23859343839239,18.44878375358833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.964766996988338,29.14566842641352,94.111104226209,160.9422233238066,202.6076481475886,216.24801625201061,227.56529319697128,271.4291298616015,247.17599807040662,207.08558849440675,150.45338787541425,80.38811729619992,17.992878052394328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.474379373015294,52.40361890940078,113.5963787007985,155.34517343040022,147.38522512520422,255.05332755001552,130.6361359380113,247.4246056274004,159.90573260280541,146.92931942401017,85.77786904540605,44.69227816119855,14.386190775403286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0212835653915215,25.870207532003274,123.25602157238987,91.12556030158602,177.60869368541245,206.50500347459962,210.56834753301723,101.24185995460401,99.33486724400836,99.50085597541509,71.88889338399028,40.91960215280079,12.188530014787743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.344881362609758,37.89274881538431,109.32648757841321,151.73848615340916,100.45397679059664,228.60253499820516,242.28421251542062,187.43432528841052,164.63228050661724,108.08269871321178,75.70362988541417,38.8053112980049,12.852484940414586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4145962884004705,38.59801315380467,9.162427757603876,14.096273805615999,54.14462288858971,109.28442708538704,141.00029206779044,111.4820878460026,100.28798805918991,114.09359381478602,92.53533789819414,52.486237734987824,15.090704033591036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.39197272759396,49.0455391894035,47.01386716019466,184.9054381452142,156.00837727579443,91.58221708301264,116.74716027659555,76.24215441219522,66.70719085921701,62.43654865659912,15.878587197598454,8.706522056409879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.10465347121118,12.603126303188214,31.176589375389728,117.20306597778952,265.3761742670012,287.3084681394325,295.5162729213897,253.8095386848141,265.95675928680834,224.58125143281362,160.02966084118597,87.47756361180143,19.85856135019645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.08588534179869,83.70488760340369,158.1226681305903,215.54350299382287,255.46792383841603,278.14528930159605,283.9909467519962,274.6212208501921,251.0312929043914,211.14818147259174,154.7232789977995,84.40940086159145,18.822070629195274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.003266516211642,82.75101570798955,155.96706786300092,211.93606463659924,249.7469457066291,271.4291298616015,277.2747873120016,269.97804285219985,248.41978693560802,210.36104938881698,155.09656587340643,85.40458216979908,19.485274474589502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.122376062799866,83.49758945920345,157.54208311078312,214.87954806819602,254.6379801813825,276.86019102360115,282.7884672995883,286.60320380101217,252.2337723567993,214.38233295420844,158.49595500619725,87.35288429318827,20.2318482258034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.454353525613286,83.04168375800947,155.4698527490134,211.1489325528244,250.98998349159785,272.4243111698092,278.02136106321547,251.28065154161774,247.4659150401939,209.03389061779592,153.06489384419763,84.61669900579167,20.687753926997388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.619591176787385,82.58577805681547,149.99673109398762,216.4966238090044,256.50441455941717,249.00037195541526,287.72231334760045,278.3525874457963,254.09945565460143,215.21152553100944,153.64547886400482,85.03129529419215,20.812433245610574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.08588534179869,69.65067429081382,131.4232680217861,187.80761216401748,134.90602706039658,144.9389568075949,249.5802058949898,245.8082809668246,225.57568166078858,166.58058263000646,151.40650869059573,74.45984102021276,21.268338946804565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.52733496761564,73.87925600040558,122.13691202580166,167.28509588819418,172.42624008040653,209.40717749340286,233.4943205531911,221.5957075081906,176.69613120279186,102.40227891398578,74.2104823829864,53.15019266061467,15.339311590584801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.601868585198701,53.15019266061467,98.54698408000095,132.00385304159332,187.55825352679108,198.4203758507904,222.3422812594045,262.6812983923981,237.8483326616286,200.74196484978654,146.76333069260352,80.42942670899346,22.221459761986083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759477651010227,46.39197272759396,96.43269322520507,138.4714049245941,128.52184508321545,133.12371366841413,198.87703263221698,189.92190301881337,214.92160856122211,173.4214213886142,148.9189309601929,82.83438561380922,23.009342925993504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.98324066880964,82.5024081509958,154.47467144080576,212.43403083081935,198.29644761240985,266.6612725449961,271.843726150002,263.2205739994118,240.12786116759858,105.38782283860874,150.90929357660818,83.33160072779674,22.76073536899974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40265564900245,81.75658548001452,152.31907117321634,125.20507477601164,214.13372539721482,274.7045907560118,281.50336902159336,263.05458526800504,205.63450148500516,161.60542716920082,121.80493456298822,65.9606171080031,17.288364794206583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.89861304500046,3.1507815757970543,44.526289429791845,87.68486175600168,198.29644761240985,135.0720157918033,117.65972275921612,181.3813696938102,183.4956605486061,95.56219123561064,64.71682824280171,46.143365170600184,24.04583364699468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.59956532938538,92.4527190726071,171.63835691639912,232.1679128624026,273.5847301291909,296.8021222796172,301.7765266601903,290.6657967791973,265.70815172981463,224.24927397000016,165.91737878461217,90.75302450621169,24.336501697014576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.64162582241152,88.9286506212031,159.82311377721834,215.95734820199073,253.6848593662009,274.8285189943923,280.4255688877986,273.7094094478041,249.33159833799598,212.2680420994126,156.87887926538892,88.72135247700285,24.253131791194917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271899920607405,87.56018243738848,157.9153699863901,213.67706861578813,252.7730479638129,274.4139227059918,280.0109725993982,197.093968160002,251.032043984624,211.2315513784115,156.21567541999468,87.80954107461487,23.921905408614105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.59956532938538,84.74137832440486,153.06489384419763,207.08558849440675,244.5637410213906,265.4174836797946,271.01453357320105,234.44819244860523,244.64711092721024,50.371946880191956,79.2690077496117,87.10427673619449,25.580290562215986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.594746637593037,69.27738741520687,151.36519927780222,204.72193900238446,241.3303406200065,262.2253926912041,232.45782983218987,176.98679925281175,68.48950425119946,184.40747195099402,119.6493342953988,85.90179728378662,26.077505676203515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.3874484933928,83.24898190220969,150.86798416381467,204.6813806698236,242.283461435188,263.5938608750187,146.92931942401017,266.2053668438021,240.45983863041204,203.9348069186097,150.90929357660818,73.46465971200509,25.455611243602807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.097531523605515,84.90736705581158,156.46428297698844,212.8899365320133,251.90254597421847,274.2073756420242,280.4255688877986,273.54342071639735,250.5340777904039,211.6461476668119,152.27701068019022,87.47756361180143,25.66290938780304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.346139080599276,83.95349516039745,150.99191240219525,210.73433626442397,251.52925909861156,273.5854812094235,279.55506689820425,271.55380918021467,248.37847752281448,203.395531311596,150.32870855680105,86.68968044779403,25.870207532003274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.930285074209287,81.17600046020733,137.60090293499962,184.53215126960723,240.50114804320552,242.4502012468273,221.8863755582105,244.77103916559085,207.37550546419402,185.1127362894144,134.57480067781577,85.32196334421205,26.201433914584083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.88541468761293,70.9770819816023,148.5877045776121,200.45204787999918,236.23125692082027,256.08981827101667,262.97196644241797,256.17243709660374,141.37357894339738,164.63228050661724,146.97062883680374,71.39167827000277,27.32129454140492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.507309120213637,81.59059674860782,146.01675694138962,198.04784005541612,234.7801699114186,255.71653139540973,262.80597771101134,255.1772557883961,232.91448661361648,171.8869644733929,136.149815925598,65.21404335678922,24.70903749238892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.19053881300987,83.20767248941617,130.55276603219164,170.27063981281717,213.7596874413752,184.24148321958734,192.03619387360925,204.51539193841685,182.04457353920444,180.3035695600155,132.87435503118778,51.86434330238711,25.414301830809283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.320036823415407,79.51761530660545,128.81176205300272,175.57702165620358,214.17503481000827,231.87799589261533,249.8295645322161,233.28702240899082,213.5118309646141,206.2977053303993,154.226063883812,89.8404620235911,25.496920656396327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.22702953401105,65.09011511840866,128.9777507844094,174.74782907940266,203.47890121741568,222.0523642896172,238.80145347681014,223.7107494432191,220.6012772802156,181.2153809624035,119.52465497678564,79.80753227639275,25.95282635759032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.268338946804565,80.18081915199969,115.6280507300073,170.93384365821137,193.1553034201975,166.28991457998654,88.34806560139593,160.61024586099313,201.5298480137939,162.06133287039478,126.73878061100037,79.31031716240523,26.32611323319727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.97285220499232,78.14914712279086,138.09811804898715,173.37936089558806,213.05517418318743,222.21835302102397,240.87443491881248,216.99459000322452,192.28480143060298,153.81146759541153,121.30771944900071,77.31995454598993,10.488835448392338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.065859494396687,83.7461970161972,149.37483666138692,201.3638592823872,237.22568714879532,257.58146361297923,263.4691815564055,256.62834279779776,235.44337375681286,200.94926299398682,150.86798416381467,88.47274492000909,28.399094675199624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.60513510141034,83.24898190220969,147.2192363937975,199.0430213636237,235.0287774684124,254.9699576441959,124.29251229339107,141.70555640621083,175.90899911901704,198.71104390081032,147.38522512520422,86.81435976640722,26.367422645990796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.129203552814342,45.52147073799948,143.9858359924134,194.8136885737993,230.71682585300098,194.89630739938642,181.8785848077977,113.7623674322052,27.487283272811627,92.49402848540062,101.78038448138508,71.84758397119677,26.90669825300445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.18015034919256,85.40458216979908,153.97745632681827,208.2467585340211,246.09819793661185,267.7390726787908,274.1653151489981,229.7216445447933,247.9218207413879,209.9043926073904,157.95743047941622,93.1159229180013,28.73107213801304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.216641070193738,82.46109873820228,146.1414362600028,196.96928884138882,232.7064373891837,252.98034610801318,260.02773193058863,254.30675379880162,233.9509773346177,199.706225209018,109.65771396099402,74.79106740279356,29.76756285901422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.678116543412692,83.53889887199698,94.64962875299005,200.12007041718581,130.09686033099763,258.5773960014195,261.2722718760226,199.3742477462045,235.52599258239997,200.4107384672057,152.02840312319643,90.42104704339829,29.352966570613752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.678116543412692,82.66839688240252,147.05324766239082,199.0430213636237,232.66512797639007,190.79240500840785,263.0132758552116,253.4775612220007,233.41170172760403,199.41555715899804,149.87280285560703,89.63316387939085,30.18215914741469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.423939214393968,59.161087762188885,145.56085124019563,195.6015717378068,230.4682182960072,250.98998349159785,257.12630899201787,249.37290775078958,229.39041816221248,144.35837178778775,102.31966008839872,85.23859343839239,27.69458141701186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.423939214393968,81.42460801720111,143.94377549938727,195.3109036877869,231.33872028560168,137.47622361638648,183.57827937419316,40.29770772020007,221.84506614541692,198.46243634381653,154.5985996791863,92.03812278420662,28.523773993812803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.92672410040645,81.75658548001452,146.6386513739903,198.1304588810031,234.73886049862512,176.82081052140498,265.4174836797946,210.5262870399911,99.9980710894026,10.654824179799046,16.293183485998927,15.049394620797512,8.830450294790458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.92672410040645,81.83920430560158,144.81502856921438,196.72143236462762,233.28702240899082,218.94289212661369,113.80367684499872,170.27063981281717,236.89446076621448,199.83015344739852,151.1992105463955,78.02521888441028,31.75717439519691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.059783084614825,80.0561398333865,142.28614142601802,157.16954731540883,231.04805223558182,162.39331033320818,102.23704126281169,154.3913015349861,197.17658698558895,130.55276603219164,35.7371485477949,2.280279586202588,29.394275983407283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.92672410040645,80.88533241018743,145.18756436458867,197.9644701495964,231.1727315541949,181.5473584252169,129.5162753111905,191.33092953518891,199.91352335321815,199.99614217880523,146.68071186701647,38.887930123591964,17.661651669813523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.88541468761293,81.13469104741381,144.6077304250141,196.5133831401948,233.03841485199712,170.1046510814104,59.161087762188885,226.7781611131965,205.46851275359842,150.1214104126008,17.785579908194094,31.176589375389728,22.553437224799506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.137583218409526,51.15983004419936,42.70266662501585,46.47534263341361,77.31995454598993,110.031000836601,212.8478760389872,186.72906094999016,56.54958179340547,10.779503498412232,48.175037199809026,34.949265383787484,21.06104080260433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.30482966780575,81.01001172880062,144.8976473948014,197.7984814181897,230.42690888321368,206.7123016187998,259.77912437359487,251.86123656142502,231.33872028560168,197.9644701495964,153.60416945121128,92.6600172168073,30.389457291614924,0.28991696978728554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.609953793202685,81.01001172880062,147.38522512520422,201.3638592823872,240.4185292176185,191.58028817241527,239.8379441978113,183.8268869311869,216.2067068392171,193.4459714702174,155.75976971880067,91.74745473418673,33.62285769299903,0.28991696978728554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241485609388093,80.47073612178697,143.52993029121942,180.96677340540973,230.5928976146204,222.59088881639823,213.26247232738768,238.51078542679025,164.0516954868101,171.3071305338183,153.56286003841777,93.40583988778862,30.347396798588797,0.3319774628134202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.765554060792088,83.4149706336164,149.4995159800001,201.156561138187,214.92160856122211,226.363564824796,277.6067647748151,268.319657698598,247.5905943588071,212.8478760389872,157.33553604681552,95.72817996701731,29.808872271807747,0.6218944326007058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.070678186189035,67.37039470461123,121.47370818040741,176.32359540741746,207.5001847828072,225.8663497108085,238.59415533260992,254.30675379880162,233.0797242647906,200.16213091021197,152.48430882439044,92.78394545518792,30.76199308698926,0.2486075569937604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.2318482258034,74.74975799000005,120.60320619081295,116.3738734009886,98.79559163699474,161.2734497063874,220.3106092301957,161.2734497063874,204.3907126198037,165.2954843520115,128.89438087858971,32.254389509184435,26.408732058784317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.609953793202685,61.89727304958546,146.1827456727963,71.64028582699652,26.533411377397503,19.443965061795982,79.51761530660545,149.4995159800001,253.5609311278204,183.28836240440586,118.28161719181685,84.28547262321086,34.07876339419302,0.6632038453942309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.656081897788567,74.70844857720651,114.59156000900612,206.7536110315933,240.21123107341828,275.20180586999925,229.10050119242527,202.1104330336011,110.94281223898895,137.8495104919934,71.4742970955898,30.63806484860869,0.3319774628134202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.44878375358833,79.84884168918627,121.2664100362072,195.51820183198708,230.7581352657945,251.98516479980557,230.0536220076068,218.40361651960004,235.27738502540612,199.332938333411,152.11177302901612,93.36453047499508,31.63324615681633,0.6218944326007058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434327678211282,79.06170960541145,143.0732735097928,194.97967730520602,232.37521100660285,255.50923325120957,262.39138142261083,154.51598085359927,240.25254048621173,203.31291248600903,147.46784395079123,95.10628553441664,31.674555569609858,0.9951813082076512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.98324066880964,78.68842272980451,144.06845481800048,169.6066848871903,129.68226404259718,51.78172447680007,258.0088282653341,256.3173955814973,226.1652796433871,173.752647771195,51.61573574539335,74.2104823829864,31.964472539397143,0.9951813082076512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.770372752584446,77.6106225960098,142.16146210740482,195.6015717378068,235.6499208207805,254.60418157091505,243.75407653063752,41.7074853168082,30.47207611720197,93.90380608200874,121.01780247921343,66.62382095339734,22.47081839921245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.826889320987622,77.73455083439039,142.742047127212,196.55469255298829,234.90409814979918,55.18111360959088,49.418826065010435,47.2211653043949,87.80954107461487,114.09359381478602,121.7636251501947,92.70132662960087,31.923163126603626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.686496209007876,71.22568953859604,136.44048397561787,195.4768924191936,165.08818620781125,71.64028582699652,192.32611084339646,198.87703263221698,157.33553604681552,161.4807478505876,78.10783770999734,94.06979481341543,17.951568639600808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.263520255012224,44.69227816119855,114.71548824738672,152.4429994115969,8.665212643616357,19.98324066880964,28.523773993812803,61.358748522804426,130.26284906240434,195.6015717378068,125.57761057138596,4.311951615411415,32.29645000221056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40265564900245,76.82273943200241,140.0884806654025,192.69939771900346,228.1879387098046,259.48920740380754,266.9932500078095,249.62226638801587,230.30222956460048,170.5192473698109,149.95542168119408,91.78951522721287,35.57115981638819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.43914637000363,73.92056541319911,134.28413262779586,190.17051057580716,230.38484839018756,199.62285530319832,217.9064014056125,257.04293908619826,235.0287774684124,199.12564018921083,146.39004381699658,89.92383192941074,30.804053580015392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.14922940021635,74.54245984579981,135.56923090579082,186.89504968139687,200.20344032300545,229.80426337038037,221.51308868260358,218.69353348938733,196.4307643146077,171.05777189659196,131.9212342160062,89.46792622821674,33.62285769299903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.320036823415407,73.09137283639815,132.66780796722009,182.74908679739215,221.6783263337777,185.69257022898898,154.93057714199972,248.9590625426217,37.934809308410436,59.94897092619629,67.37039470461123,93.19854174358836,31.30126869400291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.443965061795982,73.46465971200509,133.8695363393954,184.24148321958734,221.13980180699662,243.19602391780862,164.83957865081751,154.7232789977995,231.33872028560168,196.1400962645878,149.87280285560703,93.28191164940806,35.52985040359467,0.2486075569937604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.32485551520775,74.62507867138687,137.72558225361286,190.4191181328009,227.9806405656044,249.62226638801587,232.37521100660285,219.73002421038848,134.782098822016,174.87250839801587,139.25928808860152,87.85085048740841,34.78402773261339,0.2486075569937604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.619591176787385,70.72847442460852,111.6067671646158,169.06816036040925,208.90996237941536,201.156561138187,207.41756595722015,151.07528230801498,183.91025683700653,154.93057714199972,135.32062334879706,87.72617116879522,12.105911189200695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477189266585516,23.755916677207395,66.62382095339734,77.15471689481582,157.70807184218984,219.9793828476149,205.26121460939817,204.14210506280997,185.609951403402,142.49268848998562,99.04419919398848,75.53764115400747,29.062298520593853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.158866783801038,46.39197272759396,71.84758397119677,124.37588219921072,188.8854122978122,190.37780872000732,177.77393133658654,221.7616962395973,219.0255109522007,163.96832558099044,130.30415847519788,67.37039470461123,23.921905408614105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.505300321991507,70.89446315601523,130.34546788799142,181.3813696938102,165.6267107345923,192.4920995748032,83.70488760340369,238.01357031280273,211.27286079120498,153.43818071980456,39.30252641199243,17.3296742070001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.034187465187856,70.9770819816023,130.4701472066046,182.95638494159243,223.25409266179253,137.3936047907994,224.49788152699387,226.69554228760947,144.52436051919443,180.55217711700925,117.70103217200966,78.64711331701099,22.594746637593037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.95638733139316,71.97226328980994,135.7352196371975,166.74657136141312,193.4459714702174,204.26603330119053,166.70451086838702,158.3720267678167,197.093968160002,200.03745159159882,135.3619327615906,88.26544677580887,34.53466909538702,0.2486075569937604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.454353525613286,71.18438012580252,133.45494005099494,186.68775153719662,225.03640605377498,248.00519064720757,225.61774215381482,253.8921575104012,233.82629801600447,201.4059197754133,153.27219198839785,93.48920979360828,31.71586498240339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163685475593393,70.89446315601523,116.62323203821495,160.9422233238066,149.95542168119408,61.68997490538523,40.7949228341876,100.45397679059664,197.5085644484024,144.73165866339468,119.1108097686178,92.86731536100756,25.538230069189854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759477651010227,49.95735059179147,135.8598989558107,77.2786451331964,183.20499249858617,182.12719236479145,42.867904276189954,62.353929831012074,118.9861304500046,115.50337141139411,92.1620510225872,51.367128188399604,10.032929747198343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.586661429589045,52.818215197801244,19.15404809200869,51.408437601193114,61.68997490538523,117.03782832661543,122.26159134441484,135.7352196371975,143.44656038539975,145.02232671341454,18.241485609388093,45.89475761360644,28.565083406606327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.555740480612828,41.997402286595495,63.390420552013246,105.8024191270092,241.9522350526072,203.31291248600903,265.0862572972139,175.07980654221612,109.90632151798776,192.11881269919633,156.21567541999468,94.69168924601615,33.00096326039832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.888975661415765,72.55284830961713,141.41488835619094,203.47890121741568,244.7717902458234,107.62604193178518,223.58607012460598,263.1792645866182,241.9522350526072,209.15856993640912,159.32514758299817,72.26218025959722,30.264777973001745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.090704033591036,71.39167827000277,136.93769908960542,191.24831070960187,229.30779933662544,252.27508176959282,181.2153809624035,256.2137465093973,158.78662305621717,203.8101275999965,153.72809768959186,93.15723233079487,33.581548280205496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.919896610391982,69.48468555940713,113.22309182519156,170.1046510814104,200.4107384672057,224.0006664130064,254.1407650673949,248.00519064720757,114.13565430781212,149.16753851718667,151.0332218149888,91.62352649580616,29.22828725200056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.339311590584801,68.32351551979276,130.71875476359835,184.4908418568137,223.04679451759228,245.97426969823138,253.8921575104012,251.81917606839886,232.37521100660285,199.9548327660117,152.31907117321634,91.91344346559343,32.62767638479138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.681677517215528,68.82148171401289,134.90602706039658,189.96321243160688,169.56537547439683,91.45753776439943,264.58829110299376,255.50923325120957,245.4349940912177,211.52146834819874,161.14952146800678,95.10628553441664,30.389457291614924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.313209333400927,68.530813663993,125.82621812837972,131.5479473403993,61.31743911001089,156.46428297698844,225.0784665468011,203.85143701279011,168.61225465921527,167.7417526696208,114.09359381478602,77.15471689481582,30.098789241595025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.484016756599988,56.05161559918536,116.04264701840778,174.125934646802,192.28480143060298,224.37395328861336,260.19372066199526,217.98902023119956,200.74196484978654,185.609951403402,152.11177302901612,79.4342454007858,28.606392819399858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.89861304500046,68.28220610699924,136.02588768721742,190.9163332467884,229.68033513199975,252.44107050099961,181.9198942205913,32.9596538476048,113.88629567058577,194.93836789241251,160.77623459239985,83.29029131500323,29.394275983407283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.308390641608582,54.062004063002654,112.06267286580976,147.09530815541694,202.23511235221432,127.98256947620176,105.71904922118955,149.74812353699392,166.0826164357863,141.41488835619094,93.9864249075958,42.45330798778949,17.204994888386913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550170708587867,46.51665204620714,51.077211218612305,53.85470591880242,154.93057714199972,132.169841773,135.1133252045968,203.02224443598908,191.1236313909886,182.21056227061115,107.46080428061107,44.89957630539878,29.31090607758761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.354518746194458,66.8311190975976,98.29837652300722,98.1323877916005,232.3339015938093,190.12920116301362,188.84410288501869,258.0794298071994,236.8937096859819,204.3494032070102,108.28999685741202,68.77942122098675,9.53571463321082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.105911189200695,66.8724285103911,132.2945210916132,187.18571773141682,226.11495726780223,248.66839449260175,256.71096162338483,250.86605525321733,92.6600172168073,203.06430492901524,150.99191240219525,90.21374889919802,29.269596664794093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.194099786812703,66.16791525220334,132.41920041022635,186.81243085580985,225.1610853723881,247.9218207413879,196.59675304601444,261.89341522839067,231.33872028560168,199.4989270648177,151.77979556620267,90.0898206608175,25.20700368660904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.447526035598814,52.15501135240703,132.08722294741295,187.26833655700386,226.86153101901616,249.33159833799598,257.2922977234246,251.4458891927919,231.87799589261533,147.6751420949915,150.49469728820773,88.05814863160862,28.81369096360009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.260253738800584,35.07394470240068,113.01579368099131,106.34094365379022,163.18119349721565,202.85700678481498,86.4823823035938,79.35162657519875,102.23704126281169,175.4110329247969,154.51598085359927,89.75784319800405,29.352966570613752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.862122323999284,64.67551883000819,132.12853236020646,188.8854122978122,226.86077993878357,198.66973448801681,261.89341522839067,180.55217711700925,138.55477483041375,162.641917890202,151.69717674061562,88.47274492000909,25.787588706416226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.944741149586331,64.63420941721466,132.41844932999376,188.05621972101125,227.31668563997752,194.02580540979199,192.86538645041014,122.75880645840236,85.73655963261251,102.02974311861144,132.54312864860694,87.062967323401,27.943188974005622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.194099786812703,63.76295634738758,129.7235734553907,185.69257022898898,226.9028404318097,250.32677964620362,182.12719236479145,254.9699576441959,165.0048163019916,182.95638494159243,109.45041581679378,52.859524610594775,18.946749947808453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.986801642612471,63.680337521800524,130.09686033099763,185.8585589603957,225.5764327410212,211.6461476668119,219.35673733478157,207.12689790720032,188.34613669079852,198.83572321942347,148.5877045776121,86.5236917163873,27.196615222791728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.203737170397401,54.14462288858971,121.22510062341364,182.6664679718052,194.6897603354188,214.87954806819602,177.15278798421843,252.89697620219357,230.7581352657945,196.34739440878803,144.73165866339468,79.60023413219251,21.89023337940528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.513679987586691,48.630942901003024,96.68130078219887,180.46880721118958,222.4256511652242,247.79789250300732,258.2867279513997,214.46495177979557,221.13980180699662,183.4956605486061,117.32774529640272,76.53282246221511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.540533325003171,46.93124833460761,102.90024510820591,147.6751420949915,179.76429395300187,191.45560885380212,170.85047375239168,56.093676092211496,94.73299865880968,57.171476226006185,99.54216538820863,84.45071027438496,26.077505676203515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.115548572785393,63.72164693459406,132.54312864860694,190.54379745141412,231.46264852398224,203.6861993616159,202.93962561040203,153.9353958337921,241.49632935141318,204.05873515699028,152.81628628720384,87.64355234320816,23.672546771387733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.203737170397401,63.51434879039382,133.20633249400115,190.95839373981454,160.3203288912059,166.45590331139323,277.6480741876086,269.3148390068056,238.80145347681014,204.43202203259725,153.89408642099855,87.97477872578898,22.88541468761293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.913820200610116,62.477858069392646,131.46532851481226,187.848921576811,227.8146518341977,251.23859104859162,260.4010188061955,226.6542328748159,186.19053642320912,162.724536715789,96.72261019499236,73.05006342360464,23.71460726441387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.95512961340364,63.05844308919983,132.83304561839424,190.08714066998746,230.71682585300098,254.1828255604211,262.1014644528236,256.13112768381023,237.05969841738857,202.4003500033884,151.07528230801498,85.36327275700556,22.47081839921245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.415854006389987,62.72646562638641,132.91566444398129,190.83371442120136,230.6342070274139,253.8095386848141,218.61091466380032,110.32091780638828,92.32803975399393,204.43202203259725,139.5492050583888,74.91574672140676,18.988059360601987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.333235180802934,62.1045711937857,132.25246059858705,190.29443881418769,230.4682182960072,115.95927711258813,245.84883929938562,258.4940260955999,51.699105651213024,52.07164144658735,118.40554543019744,63.805016840413714,20.35577646418397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.001257717989516,62.18794109960536,133.12371366841413,191.16569188401482,239.71401595943072,266.6612725449961,223.8346776815997,171.34843994661185,172.63353822460678,164.63228050661724,65.13142453120217,85.86048787099308,20.687753926997388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.084627623809174,41.168209709794546,53.31543031178877,98.71297281140768,132.41844932999376,172.42624008040653,135.48661208020377,93.5305192064018,67.86760981859875,17.454353525613286,78.10783770999734,0.6218944326007058,8.623152150590219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8195551932162437,13.142401910201874,68.73811180819324,75.08173545281348,116.45724330680824,127.44329386918812,217.86509199281898,145.47823241460858,201.6958367452006,85.23859343839239,42.909964769216096,17.204994888386913,5.1824536050058825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.928276275987162,35.94444669199514,53.15019266061467,107.00489857941707,187.14365723839063,208.03870930958823,96.05940634959816,178.31320694360016,36.0278165978148,202.7323274662018,144.52436051919443,55.22317410261702,19.817251937402926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.850476142192462,41.58280599819502,82.25380059400204,174.4992215224089,226.23888550618287,137.6835217605867,216.91122009740485,162.47592915879525,145.76814938439585,199.4989270648177,141.33226953060387,68.986719365187,15.712598466191745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.296744459801759,60.156269070396526,130.30415847519788,188.84410288501869,230.30222956460048,254.30675379880162,263.6351702878122,85.69449913958637,205.0126070524044,197.96522122982898,144.27575296220067,66.33390398361006,16.99769674418668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.255435047008232,60.570865358797,132.45975874278727,192.6167788934164,232.83111670779687,190.79240500840785,204.68062958959095,126.98738816799411,25.621599975009516,46.7652596032009,85.86048787099308,75.45427124818781,17.081066650006342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4462683176092983,25.372992418015752,79.68360403801215,88.80397130258991,43.531859201816786,22.097531523605515,40.007790750412795,57.502702608587,74.5011504330063,74.08655414460581,81.8805137183951,73.25736156780486,16.334492898792448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.674850027201053,29.14566842641352,78.56374341119133,123.91997649801674,155.80107913159418,185.609951403402,169.39938674299006,80.9273929032136,142.0367827887916,125.41237292021191,89.17725817819685,44.89957630539878,9.825631602998108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7410039791889325,35.19862402101385,81.67321557419486,86.89697859199427,48.67225231379653,115.66936014280084,113.55506928800496,159.6158156330181,164.75620874499785,189.63123496879345,118.40554543019744,60.81947291579076,8.830450294790458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.720978131786929,40.007790750412795,93.07461350520781,123.96128591081026,168.28027719640184,174.41585161658924,226.32225541200248,214.29971412862147,198.0891494682096,174.04331582121492,118.0322585545905,50.49662619880513,10.530144861185864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.3428725643876325,61.44136734839146,136.73040094540517,199.45761765202417,243.19602391780862,268.6929445742049,231.62863725538898,221.9276849710041,246.2641866680186,175.5357122434101,145.10494553900162,68.28220610699924,13.722986930009053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.804348037606587,59.4930652250023,131.67262665901248,192.202182605016,133.45494005099494,261.14759255740944,196.01616802620723,217.98902023119956,236.3964945719944,146.55603254840332,19.277976330389272,49.501444890597476,13.349700054402106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.057774286392696,58.622563235407846,105.3465134258152,188.9267217106057,229.2657388435993,126.73878061100037,73.33998039339194,162.641917890202,234.57212068698573,194.1917941411987,139.9638013467893,29.642883540401034,13.101092497408347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477189266585516,58.331895185387935,128.56315449600893,192.53340898759674,236.35518515920086,261.6034982586034,270.97322416040754,264.339683546,240.83312550601897,194.15048472840508,138.6787030687943,70.64510451878887,12.271899920607405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3319774628134202,91.66483590859968,149.74812353699392,217.69910326141232,241.08173306301273,250.0368626764164,241.37165003279998,187.9315404023981,130.42883779381106,77.69324142159687,36.151744836195384,9.162427757603876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9434834315968184,54.22799279440938,119.27604741979191,177.8573012424062,127.31936563080751,193.61120912139145,173.4627308014077,249.78750403919,223.7520588560126,185.4439626719952,132.45975874278727,66.70719085921701,11.15203929378657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.51924975961165,56.01030618639182,126.15819559119318,185.1127362894144,223.91804758741932,208.7026642352151,257.1676184048114,248.50315684142768,227.06882916321635,188.67811415361197,134.07683448359563,67.07972665459134,10.944741149586331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477189266585516,57.088106320186526,127.44329386918812,187.10234782559712,228.80983314240527,191.20700129680833,160.11303074700564,215.54350299382287,229.92894268899354,189.1753292675995,133.4962494637885,55.886377948011244,10.530144861185864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145962884004705,56.34228364920524,126.61485237261978,186.19053642320912,227.89802174001736,251.487949685818,137.18630664659915,253.6848593662009,227.8559612469912,33.705476518586075,138.1401785420133,66.78980968480406,9.743012777411057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.813985421191285,56.25891374338559,127.44329386918812,149.95542168119408,184.32485312540703,138.96937111881425,203.31291248600903,183.6195887869866,185.73387964178247,190.37780872000732,132.9577249370074,64.67551883000819,8.1259370366027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.979974152597996,48.175037199809026,103.81205651059393,160.11303074700564,107.54342310619816,156.83756985259538,152.27701068019022,196.01616802620723,100.20536923360285,62.18794109960536,72.71808596079123,33.04227267319185,3.69005718281071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.813985421191285,50.537935611598655,112.10398227860331,138.55477483041375,186.64644212440317,78.9783396995918,29.14566842641352,65.6293907254223,166.70451086838702,154.14269397799234,70.76978383740207,42.32937974940891,3.731366595604235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6535664618095334,54.559219176990176,93.73781735060206,119.06874927559164,170.72654551401112,190.66772568979462,116.66454145100849,35.03263528960715,40.50500586440032,119.48334556399212,87.02165791060746,9.037748438990693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3732868756069454,11.857303632206936,92.07943219700014,82.37847991261523,126.40680314818695,148.08973838339196,202.1104330336011,194.15048472840508,149.74812353699392,101.0345618104038,42.495368480815614,4.3532610282049395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7410039791889325,22.30482966780575,109.11918943421296,159.82311377721834,152.73366746161682,161.68804599478784,157.99873989220976,123.91997649801674,59.203148255215005,75.82755812379473,46.309353902006904,36.773639268796074,2.031672029208828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.06430731881598,12.893794353208113,74.74975799000005,16.99769674418668,29.062298520593853,188.30482727800498,184.698140001014,174.29192337820862,110.15568015521414,58.788551966814545,5.223763017799407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3732868756069454,37.81012998979725,107.0462079922106,137.1449972338057,180.51086770421574,154.64066017221242,216.4966238090044,164.46629177521058,156.54765288280808,136.44048397561787,113.67899752638556,27.77720024259892,0.9951813082076512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1191095465882266,51.86434330238711,122.9661046026026,153.5207995453916,157.6667624293963,118.3229266046104,146.88801001121666,145.2296248576148,159.24252875741115,142.2027715201983,72.42816899100393,46.93124833460761,1.6583851536018819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140098654388552,44.94088571819231,115.00615629740659,140.00586183981542,170.9751530710049,190.4604275455944,143.197952828406,189.3826274117997,14.759477651010227,9.245046583190927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7830644722150673,53.066822754795005,53.89601533159593,188.55343483499882,227.6494141830236,250.1607909147969,256.79433152920444,180.96677340540973,224.1666551444131,127.31936563080751,91.04294147599896,39.05391885499867,2.4049589048157727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3684681838145965,52.98420392920796,124.58318034341094,183.45435113581254,217.82303149979288,196.1400962645878,251.23859104859162,239.1747403524171,216.16464634619098,101.07587122319731,101.0345618104038,43.40717988320361,1.1611700396143614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4972151139875208,51.86434330238711,122.63412713978916,181.13276213681644,221.80375673262344,244.52243160859703,188.05621972101125,124.37588219921072,78.43981517281077,115.6280507300073,119.60802488260529,50.786543168592424,1.1191095465882266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.49180750701279,123.58799903520331,183.95156624980012,226.280945999209,155.67715089321362,193.27998273881062,16.08588534179869,4.560559172405176,66.37521339640358,67.16309656041099,20.563074608384206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.12815801499053,71.4742970955898,105.84372853980273,228.89320304822502,186.10716651738946,98.83690104978822,98.38099534859423,94.7743080716032,141.08366197361013,67.95022864418581,34.78402773261339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.76044091140854,0.28991696978728554,194.35778287260536,182.04457353920444,20.2318482258034,67.28702479879158,131.713936071806,113.67899752638556,120.02262117100578,89.96514134220429,3.979974152597996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.124597041187705,137.3522953780059,199.62285530319832,251.11466281021112,276.23829659100045,283.03782593681467,273.12882442799696,244.8544090714105,197.9644701495964,128.6044639088025,52.528298228013966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.83949876319278,135.7352196371975,197.7158625926026,238.2621778697965,261.72742649698404,267.4491557090035,255.92382953960998,229.5977163064127,186.81243085580985,124.04390473639731,49.70874303479773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.98420392920796,126.78009002379387,191.99488446081574,226.4882441434092,248.37847752281448,221.0571829814096,210.65096635860428,160.19564957259269,128.14855820760846,100.49528620339012,43.697096852990896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.501444890597476,121.30771944900071,185.69257022898898,229.5556558133866,244.73048083303,250.45145896481682,239.13267985939092,212.72394780060662,170.56055678260444,110.77757458781484,42.66060613198972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.75562221961621,121.30771944900071,180.96677340540973,221.9276849710041,243.36201264921533,249.41496824381562,108.45523450858612,191.24831070960187,112.93317485540425,110.07231024939449,39.01260944220514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.76044091140854,81.67321557419486,180.34487897280903,221.2224206325837,165.2954843520115,202.9809350231956,174.4992215224089,193.69457902721112,89.59185446659735,90.00645075499779,38.764001885211385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.859524610594775,130.0555509182041,191.70421641079585,234.8214793242121,258.45271668280634,264.54773277043284,263.1372040935921,234.98746805561885,188.42950659661815,119.56671546981178,44.56759884258536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.932506052597134,134.0355250708021,196.55469255298829,239.79663478501774,263.2618834122053,268.52770692303085,256.75302211641105,229.18312001801223,184.53215126960723,119.69064370819237,33.125642579011505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.942894516414434,129.68226404259718,190.95839373981454,238.3868571884097,262.516060741224,267.9050614101975,254.51405194300187,226.5295535562028,179.68167512741482,114.13565430781212,39.59319446201233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.408437601193114,77.15471689481582,194.8557490668255,238.01357031280273,272.0923337069957,279.01579129119057,266.90988010198987,239.1747403524171,190.12920116301362,118.11562846041014,41.914783461008426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.066822754795005,132.21115118579348,194.89630739938642,236.02320769638743,259.48920740380754,264.4636117843806,252.399761088206,224.4565721142004,178.14721821219345,113.51375987521143,39.34383582478596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.011351724215626,75.70362988541417,100.37135796500955,176.7795011086115,197.6324926867829,164.5076011880041,159.78105328419218,165.46147308341818,132.2945210916132,84.70006891161135,27.77720024259892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.65096874840503,47.63576159279536,180.96677340540973,108.49729500161229,258.12073921999297,183.16368308579263,166.66320145559348,225.7416703921953,175.99161794460412,106.75553994219072,34.576729588413166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.33093192498961,68.61418356981265,86.15115592101299,114.09359381478602,76.78143001920888,76.11822617381462,103.14885266519968,88.76266188979639,86.3163935721871,29.601574127607503,15.422681496404461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.800787063803751,23.216641070193738,52.5696076408075,122.92479518980906,152.77497687441038,193.90187717141131,210.73358518419133,160.61024586099313,136.73040094540517,71.598976414203,25.123633780789383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.918344434811274,64.13624322299452,123.46331971659012,166.78788077420666,129.18504892860963,175.82562921319737,169.31676791740304,107.2948155492044,94.64962875299005,56.964178081805954,17.951568639600808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.10687444959901,119.31735683258542,180.38618838560254,221.43046985701648,243.9005371759964,47.469772861388655,71.39167827000277,215.0042273868092,164.42498236241704,100.86857307899707,29.932800510188322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.48016132520596,120.14654940938637,181.71259607639098,221.96899438379762,244.23251463880982,248.66839449260175,236.89446076621448,159.82311377721834,161.4807478505876,95.81079879260434,27.569902098398682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.39071500960444,105.42913225140228,140.75168451079668,128.27248644598905,160.23695898538622,109.32648757841321,144.8976473948014,106.96283808639096,78.93703028679828,63.72164693459406,28.523773993812803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006827490014473,34.86664655820044,69.65067429081382,196.30608499599447,253.39494239641368,257.0016296734047,244.31513346439687,215.58481240661644,166.91180901258727,101.11718063599085,28.48171350078667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8656832978021172,57.71000075278722,110.27960839359473,228.60253499820516,200.61803661140598,201.57115742658746,243.85922776320282,212.05999287497974,163.18119349721565,96.9299083391926,26.24349440761022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40717988320361,119.52465497678564,182.25187168340463,224.20796455720662,244.23251463880982,246.0568885238184,237.9722609000092,202.89831619760847,152.4429994115969,88.84603179561606,22.512127812005982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.37068916220243,116.95445842079576,177.8159918296127,219.1501902708139,241.70362749561343,246.0568885238184,234.323513129992,204.63932017679744,156.09174718161412,90.75302450621169,23.05065233878703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0855908842075,114.6741788345932,181.3813696938102,226.23963658641546,250.49276837761036,255.26062569421575,243.03003518640188,114.6741788345932,163.18119349721565,91.99681337141311,23.009342925993504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.7949228341876,115.21345444160684,181.92064530082385,227.6073536899975,242.11822378401396,246.42942431919275,186.9363590941904,139.8398731084087,136.73040094540517,69.60861379778767,18.32485551520775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.86664655820044,105.9263473653898,176.69613120279186,207.91478107120773,206.7123016187998,202.93962561040203,233.9509773346177,150.53600670100127,154.26737329660548,58.70518206099489,17.370983619793627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.85826689260526,127.94126006340824,196.34739440878803,243.1547145050151,258.4940260955999,262.80597771101134,207.41681487698762,218.52829583821324,166.91180901258727,97.75910091599354,23.257950482987265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966775795210465,18.49084424661446,110.15568015521414,108.45523450858612,155.84238854438775,254.51405194300187,239.2994196710303,208.9925812050024,159.69843445860516,91.91344346559343,21.143659628191386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.71230400860056,117.90833031620993,147.34391571241068,203.97611633140323,228.06325939119145,214.67224992399582,154.93057714199972,73.63064844341183,84.98998588139862,18.78076121640175,5.223763017799407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.87829274000726,118.94482103721107,183.57827937419316,225.4930628352016,248.66839449260175,253.06296493360023,240.50114804320552,210.07038133879712,160.73492517960634,93.07461350520781,21.06104080260433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.11726291341632,124.41719161200425,189.25794809318649,238.05487972559624,259.8624942794145,263.55180038199256,250.5340777904039,214.0916649041886,155.42779225598727,87.31157488039473,18.53215365940799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.96091156559431,120.02262117100578,184.86337765218812,234.8214793242121,259.6131356421881,264.13238540179975,249.2489795124089,216.6213031276176,164.21768421821682,91.12556030158602,20.19053881300987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434327678211282,39.46851514339914,183.62033986721923,229.22442943080574,253.2289536650069,257.4575353745987,243.6932390317961,210.9829438214177,154.93057714199972,87.062967323401,18.158866783801038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.01742813399749,115.1721450288133,177.52607485982537,224.9124778153944,239.8379441978113,80.47073612178697,235.1947661998191,198.17176829379662,100.24667864639638,80.72009475901335,14.966775795210465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.40035239318914,113.47169938218529,177.94067114822587,223.2961531548186,247.01000933899985,251.11466281021112,236.5211738906076,205.5518826594181,148.21441770200516,82.62708746960898,16.08588534179869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.576729588413166,110.77757458781484,174.6231497607895,219.3987978278077,157.33553604681552,124.49981043759128,182.7903962101857,127.19468631219436,143.69516794239348,57.502702608587,8.001257717989516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.705476518586075,109.82370269240073,138.762072974614,223.7520588560126,246.92739051341286,251.6118779241986,237.01838900459512,204.80530890820413,153.97745632681827,84.32678203600439,15.588670227811168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.443965061795982,65.75331896380288,113.34777114380474,138.88600121299456,174.3332327910022,206.75436211182597,188.84410288501869,160.48631762261257,112.55988797979731,33.125642579011505,3.8552948339848094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.321588998996113,26.24349440761022,36.151744836195384,68.61418356981265,79.10301901820499,79.01964911238531,79.18563784379205,56.01030618639182,37.14692614440303,19.85856135019645,15.588670227811168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.686201751416675,122.63412713978916,198.75235331360386,248.66839449260175,276.4869041479942,282.20863336001383,266.1640574310086,228.1879387098046,170.1046510814104,90.75302450621169,16.790398599986446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.395533701396786,123.87791600499058,198.29644761240985,248.00519064720757,274.8285189943923,279.76236504240444,263.1792645866182,225.4517534224081,168.11428846499513,88.88734120840958,15.753907878985268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.705476518586075,112.93317485540425,182.33524158922432,228.14662929701103,251.07335339741752,255.75784080820333,243.40332206200887,208.0807698026144,154.7232789977995,79.31031716240523,11.525326169393516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.560559172405176,99.12756909980814,41.168209709794546,221.389160444223,245.8908997924116,252.60705923240624,242.4494501665947,207.58280360839427,151.98709371040292,78.27382644140404,11.89861304500046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.394275983407283,104.68255850018835,169.1507791859963,217.69835218117962,246.59541305059943,249.7048852136029,234.6141811800119,199.41555715899804,146.1414362600028,74.8323768155871,10.115548572785393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.02580779959268,101.15924112901699,164.71489933220434,207.0022185885871,230.09493142040023,233.28702240899082,220.47659796160235,189.42393682459323,139.3839674072147,72.96669351778499,9.53571463321082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.73589082980539,100.16405982080934,163.47111046700292,212.5579590691999,236.27256633361375,241.2064123816259,99.16887851260168,68.986719365187,138.80338238740754,69.3186968280004,5.597049893406352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.109177705412325,106.21626433517707,175.74301038761033,223.1294133431793,240.79106501299285,245.06170721561074,230.42690888321368,197.92316073680286,144.48305110640092,74.25254287601254,9.203737170397401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.79240739820857,97.63517267761296,164.5076011880041,143.1145829225863,156.3816641514014,245.76622047379848,153.97745632681827,206.50500347459962,145.51954182740212,74.87443730861321,9.411035314597637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.870207532003274,100.95194298481674,172.9234551943941,143.03196409699927,251.1559722230046,181.256690375197,184.4908418568137,209.86308319459687,105.55381157001543,76.61544128780217,8.581842737796698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.399094675199624,107.3774343747914,175.57702165620358,220.7665149313897,245.72491106100492,250.36808905899719,236.27256633361375,202.89831619760847,149.83149344281352,76.90535825758946,9.577024046004345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.020989107800325,109.28442708538704,176.36490482021102,221.2231717128163,245.0203978028172,249.4562776566092,234.03359616020472,199.66416471599186,128.43847517739576,66.62382095339734,8.29192576800941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.362603954198445,104.8898566443886,171.80434564780586,215.21152553100944,239.21604976521058,243.36201264921533,229.9702521017871,196.9279794285952,144.4417416936074,73.50596912479864,7.670031335408704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.79240739820857,100.24667864639638,167.3271563812204,212.84862711921983,237.10175891041473,241.41295944559357,174.87250839801587,95.85210820539793,95.89341761819144,67.03841724179782,5.306381843386457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.737443005386098,79.4342454007858,128.43847517739576,166.70526194861964,154.47467144080576,148.7116328159927,141.2496507050168,107.75072125039841,79.93221159500594,26.03619626340998,0.041309412793525145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.687753926997388,41.624115410988544,104.14403397340729,165.41941259039206,227.6907235958171,160.69361576681283,161.2734497063874,187.0197290000101,80.26343797758675,67.57769284881148,5.431061161999642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.280279586202588,12.395828158987982,28.150487118205856,68.2408966942057,71.9309538770164,91.12556030158602,125.32900301439226,84.36809144879794,59.90766151340278,4.643177997992226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.7759425246094,92.53533789819414,41.79010414239526,102.07105253140496,97.13720648339287,56.590891206199004,50.993841312792654,36.93962800020279,26.782018934391264,69.69198370360735,3.813985421191285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.623152150590219,48.382335344009256,90.75302450621169,124.16858405501048,103.14885266519968,67.03841724179782,63.805016840413714,46.309353902006904,18.6981423908147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.11273867921517,92.03812278420662,162.06133287039478,92.82600594821406,240.50114804320552,157.16954731540883,102.73425637679921,70.0652705792143,141.33226953060387,3.2754608944102386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.98324066880964,92.86731536100756,161.77141590060748,209.9877625132101,235.4846831696064,241.45426885838702,227.11013857600992,192.86538645041014,140.37839763518974,67.20440597320453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.39783695721011,93.5305192064018,164.17562372519066,209.94645310041653,234.6968000055989,212.18467219359297,146.92931942401017,174.04331582121492,119.9392512651861,58.4152650912076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.6981423908147,16.08588534179869,36.44241288621527,89.5505450538038,108.45523450858612,137.26892547218625,157.750132335216,152.98227501861058,70.81109325019555,11.857303632206936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.915077918599632,87.02165791060746,153.39687130701103,198.421126931023,222.4669605780177,235.11139629399943,222.88155686641812,189.09271044201242,135.23800452321,64.21961312881419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.117557371007518,90.91826215738578,158.32996627479056,209.73915495621628,236.7705325278339,242.5741294852079,228.1879387098046,194.8136885737993,137.02031791519246,67.37039470461123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.454353525613286,87.85085048740841,154.47467144080576,199.83090452763116,231.91930530540887,237.80627216860253,224.49788152699387,191.41429944100847,134.61611009060928,65.58733023239617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.293183485998927,91.70614532139321,166.41459389859975,218.27968828121945,246.80346227503227,253.39494239641368,238.9253817151907,204.68062958959095,148.7529422287862,72.59415772241066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.609953793202685,94.48439110181593,164.88088806361102,212.6413289750196,238.2621778697965,244.27382405160333,230.38484839018756,196.88667001580168,143.32188106678655,71.14307071300901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.454353525613286,90.75302450621169,159.98835142839243,206.5470639676257,231.2561014600146,236.1478870150006,182.62515855901162,134.1602043894153,137.31098596521235,66.29259457081655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9483021233891675,21.80686347358562,76.32552431801489,149.08491969159962,144.73165866339468,168.44626592780858,92.6600172168073,51.57442633259984,38.39071500960444,20.563074608384206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.691314900800226,5.6383593061998765,24.46042993539515,35.82051845361456,49.501444890597476,43.11726291341632,50.08202991040467,42.37068916220243,40.463696451606786,66.16791525220334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.421423778414943,76.32552431801489,147.9245007322179,203.1056143418088,222.75687754780498,226.86153101901616,212.9725553576004,179.1010901076076,127.8578901575886,60.156269070396526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1094721630035287,63.017133676406296,123.25602157238987,193.113994007404,217.4084352113924,174.08462523400846,108.74590255860605,106.00971727120942,132.54312864860694,63.59771869621348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5392756070136554,19.15404809200869,89.4258657351906,133.16502308120764,180.55217711700925,176.40621423300453,164.2589936310103,126.86345992961355,73.46465971200509,51.367128188399604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.49084424661446,142.4513790771921,191.66290699800228,218.61091466380032,224.6225608456071,212.8478760389872,69.11139868380019,133.37232122540792,62.768526119412535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.95512961340364,73.58858795038569,139.21797867580798,190.5851068642076,217.45049570441853,223.8346776815997,166.248605167193,122.84142528398941,129.7235734553907,60.280948389009716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.69005718281071,33.374250136005266,58.953789617988654,103.0241733465865,156.46428297698844,166.9538695056134,161.06615156218712,129.80694336121036,102.1123619441985,43.075202420390184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311951615411415,63.928945078794285,93.1159229180013,158.45464559340377,207.25157722581343,167.2437864754007,176.36490482021102,126.28287490980635,92.70132662960087,28.02580779959268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.513679987586691,67.95022864418581,132.3358305044067,183.3717323102255,99.87339177078944,92.99124359938814,151.24051995918904,171.84565506059937,120.85181374780672,55.55440048519783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.643177997992226,65.7946283765964,129.55833580421663,11.069420468199521,65.62863964518971,133.081653175388,205.1372863710176,60.570865358797,3.731366595604235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.08529642661631,132.00385304159332,183.080313179973,210.69227577139785,218.4862353451871,207.70748292700748,176.4475236457981,123.75398776661,60.07365024480948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.33390398361006,131.00867173338563,181.17332046937736,208.86865296662185,217.4497446241859,204.68062958959095,101.40784868601072,39.21990758640537,22.056222110811987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.279985128611393,65.25610384981536,130.7600641763919,208.28806794681458,222.88080578618562,150.37001796959458,132.50181923581346,100.37135796500955,62.3952392438056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.35036885720923,142.4100696643986,81.25861928579437,149.25090842300634,138.59608424320732,125.24638418880517,182.9150755287989,131.17466046479234,64.50953009860146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.09619152819052,147.59252326940447,203.0229955162217,236.3964945719944,247.1346886576131,235.69198131380656,204.05873515699028,149.95542168119408,74.79106740279356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.08655414460581,146.39004381699658,197.38388512978923,192.740707131797,175.86693862599085,171.80434564780586,189.05064994898632,136.3158046570047,67.66031167439853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.23792463558526,69.69198370360735,131.29933978340551,115.08877512299364,17.619591176787385,42.743976037809375,21.682935235205044,23.4652486271875,20.10716890719021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.399389132790814,16.16850416738574,50.371946880191956,70.93577256880876,32.87628394178513,44.40236119141126,68.986719365187,50.371946880191956,28.523773993812803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.80627455840323,145.89282870300903,198.58636458219712,227.64866310279098,236.72847203480785,232.95579602641,194.15048472840508,143.7785378482132,73.92056541319911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.43298768279628,144.31706237499418,195.8509303750332,224.08328523859348,233.20440358340386,223.5447607118124,193.5285902958044,143.81984726100671,74.9570561342003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.8311190975976,144.27575296220067,200.16213091021197,232.95579602641,242.7814276294081,232.2092222751961,200.07876100439228,143.48786979819326,73.83794658761205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.64510451878887,144.40043228081387,195.60082065757416,223.83542876183225,233.03841485199712,222.3422812594045,192.65808830620992,143.61254911680646,74.5011504330063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.44693712041642,127.69265250641449,177.52532377959278,205.09522587799145,213.26247232738768,203.1056143418088,130.4701472066046,128.9364413716159,64.67551883000819,4.3532610282049395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.062004063002654,123.298082065416,173.75339885142762,204.18341447560348,213.67706861578813,204.18341447560348,176.40621423300453,52.40361890940078,63.928945078794285,3.606687276991049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.859524610594775,39.01260944220514,39.841802019006074,29.518204221787855,71.55766700140947,66.74850027201053,82.41978932540873,55.139804196797364,64.50953009860146,4.3532610282049395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.97486100321445,52.40361890940078,52.486237734987824,52.486237734987824,56.21760433059206,46.143365170600184,39.17859817361185,41.292889028407735,13.017722591588685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.72847442460852,151.11659172080846,207.3349471316331,241.3303406200065,252.35845167541248,242.03485387819424,210.9829438214177,158.28865686199703,83.53889887199698,12.479198064807642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.395533701396786,112.26997101001001,155.9257584502074,197.54987386119598,211.97737404939275,227.6073536899975,194.89630739938642,143.197952828406,34.12007280698655,0.8291925768009409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.218944326007057,3.524068451404,66.41652280919712,63.88763566600078,119.06874927559164,37.22954496999007,60.48824653320995,71.97226328980994,30.016170416007967,0.4972151139875208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.285098277994937,32.33775941500409,93.69650793780849,80.76140417180687,107.58473251899169,123.50538020961626,50.12333932319819,39.551133968986186,4.477189266585516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032929747198343,43.448489295997135,31.13527996259621,72.80145586661087,61.73203539841136,59.86635210060925,78.77104155539156,46.72395019040738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.609953793202685,71.43298768279628,101.53177692439131,133.6622381951952,220.14462049878898,211.0242532342112,190.75109559561432,140.29577880960272,75.86886753658828,11.981231870587509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.75717439519691,105.139215281615,184.24223429981998,179.47437698321457,93.03330409241428,98.04976896601343,100.41266737780307,28.606392819399858,31.79848380799044,1.533705834988697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.617075740808357,17.3296742070001,13.183711322995396,33.498178374385844,60.94415223440394,53.8133965060089,71.55766700140947,32.62767638479138,40.7949228341876,2.6535664618095334,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.670c_residential2_shape npts=8760 interval=1 useactual=yes mult=[18.97864344,17.35795841,17.012931899999998,16.89293897,18.95710465,23.34621152,28.40798431,25.83088316,22.85587618,20.22639518,17.34313098,17.4373398,17.29393513,16.86525069,16.71803771,18.01567204,25.21350014,35.28494681,40.71475204,39.76648321,39.3628337,34.34391999,28.39072205,23.49395516,20.58946433,20.57710294,20.83519388,21.0642855,23.42755949,28.20049391,33.49195143,30.76351682,28.79249861,24.71292607,21.25785371,21.93623209,21.46784135,20.16552467,19.56078399,20.86846976,28.06339481,35.55180935,40.98245739,40.41658021,40.4993641,35.690188299999996,29.71985297,24.96464902,22.17721686,22.30707394,22.65269356,22.98189374,25.42876322,30.30115069,36.01776528,32.54761574,29.26675789,25.24843045,22.20424961,23.51162322,24.56702415,25.35053682,26.06490684,28.16188016,33.651369700000004,36.57131229,40.8948351,40.38430323,40.33623114,35.56423316,29.44849538,24.00726522,20.70324536,20.3868748,19.97932335,19.9417085,22.24748328,26.4642798,31.21814147,28.45153014,27.14356341,23.81095003,20.43060792,20.22730043,19.66382684,19.65274528,19.56434258,20.948569100000004,28.15938292,35.24449134,40.32730346,39.39173939,38.96692569,33.69347961,26.99940957,21.3095156,17.73357626,17.16532667,16.88123309,16.7391707,18.74343357,23.12414342,28.25740003,25.92325024,27.33288632,33.39605695,39.21025164,35.61161853,36.95567051,39.45548174,40.71147439,41.02019712,49.70385866,51.38803632,50.72345526,48.05729586,47.01428755,40.93248114,32.73606459,25.57719361,19.93474741,19.17399095,18.70981431,17.87741795,19.963653100000002,24.78337978,30.761675099999998,30.37756659,40.81726422,42.944891299999995,48.85679096,53.05214232,55.37012239999999,56.62627115,55.3521422,53.92671102,54.35495843,54.44226861,58.09065945,55.6871485,55.43720482,41.47990991,27.84532233,21.40372441,17.76978641,17.16719961,16.91741202,16.823765100000003,18.86879559,23.27953491,28.42374822,25.88747712,22.7399725,20.25352157,20.81097055,23.85465193,26.08572767,24.72850268,25.27118665,30.27155828,35.94056899,39.95518178,43.950534499999996,42.57330029,41.88284145,36.21429898,28.43286317,21.83993183,17.870332,17.17590877,16.88195106,16.74038811,18.74371451,23.15526542,28.31720921,26.21795714,28.94186547,36.91406006,41.26848634,42.96830304,44.16891914,47.48411422,51.83460734,53.04246546,56.03376699,56.08705211,53.42545021,46.98119898,42.87805862,35.90882266,27.83180594,21.57519195,17.9283931,17.70482665,17.8046855,18.05344297,20.31638987,24.90149978,30.11960052,27.5417814,26.41221209,25.98805392,28.80894925,35.96497963,42.05543273,46.28031411,50.53597411,47.217501399999996,49.47667121,49.05978627,48.84545967,44.22822886,42.29822801,36.49648839,29.07496898,22.8754796,18.85549773,18.20611868,17.57699859,17.30870013,19.38897309,23.889707100000003,29.33256047,28.15317102,31.46874066,34.77556992,41.81532201,45.91537201,43.00960133,42.78166470000001,43.06610165,41.57199606,46.322392799999996,50.78345173,52.51513958,49.40459428,48.16061964,40.60855641,30.90960603,23.542714,18.78629265,17.55077744,16.97116537,16.7391707,18.77096576,23.20439885,28.35226438,25.99585783,25.60553742,23.02709399,20.57519878,23.44563335,32.21841557,43.50390106,50.55554632,52.34104995,54.3325456,52.20273342,54.13548126,47.51202099,41.57177756,35.15271735,27.72361253,21.58571162,17.759391600000004,17.25241832,17.10557993,17.11837834,19.21959701,23.67865813,28.93880635,27.001064000000003,27.19176038,25.12796928,22.98076997,23.0562494,21.55068767,21.14834922,20.85033347,21.969976199999998,29.12244796,35.74440988,42.25908362,41.55307939,41.49592353,36.75049009,30.41193501,25.30842692,22.59697363,22.79703469,23.15229994,23.4924256,25.94544457,30.70648584,35.91341137,33.3560073,31.16978844,25.8471465,21.59763599,21.11032857,20.06619649,19.71096246,19.49676071,20.728467600000002,27.86324011,34.19115063,40.32730346,39.39173939,38.96692569,33.69831804,27.01813897,21.32637204,17.73725971,17.16532667,16.88123309,16.74048175,18.7622566,23.16940612,28.27076033,25.71142088,22.56569556,24.26872745,29.02961266,34.53908021,38.37058202,38.7051825,40.35480446,41.13753672,41.73946799,45.72174138,49.19844618,47.32063788,45.44910395,38.48860838,30.94887532,24.74526548,19.60713923,18.32654864,17.86480683,17.41242971,19.04394657,23.36952961,28.56868245,26.99372834,32.21463848,42.84987089,46.95145046,49.24370887,50.95988255,52.37651092,54.20409322,56.52350925,61.00385944,62.6852589,59.19588056,53.21321505,50.12642484,43.67477549,35.07911085,26.10386396,20.051837300000003,18.42481548,17.45631891,17.08912929,18.92070721,23.29701567,28.4971674,26.33604593,27.85727792,34.92368814,42.21282201,49.00472189,53.26025702,55.62246968,54.3919802,54.86892403,59.03796061,60.81075948,61.05961058,57.26559875,53.51354075,45.11812447,32.81897336,23.69479662,18.76662679,17.77637291,17.34213208,17.00537771,18.88253048,23.27173099,28.49467016,26.35580543,28.54364751,32.02150728,37.05768323,44.90829289,48.46915508,50.09105753,47.793180299999996,42.80566954,47.03148736,49.19307708,51.73287554,48.81293298,46.66151955,40.01318045,31.96232243,25.11229903,20.4501177,19.09835544,17.49977108,16.84386797,18.77764592,23.226842899999998,28.38962952,26.16573337,27.94418227,33.77233033,38.568895,41.80330397,42.77102017,47.728345399999995,45.03434166,44.37871948,50.01514109,52.77881813,53.0992155,48.99704284,45.76759714,38.74513855,31.11313204,24.58853173,19.59733751,18.16235435,17.74528213,17.45697443,19.30515908,23.804301100000004,29.49141689,26.90704249,27.08756256,31.83068606,38.06145349,48.63228804,53.84252241,55.61354201,51.79827232,48.88647703,52.64352954,55.22356497,56.96692748,53.85856728,52.178572499999994,45.0519473,35.88104074,27.90485056,21.36895018,19.37870314,18.35501731,17.60977502,19.39768226,23.66436136,28.88845551,27.16597627,32.03873831,42.92784757,50.74377664,51.73490456,53.48785026,54.98557688,50.8332719,49.8128637,56.03972918,56.36118789,58.46999196,55.33004153,53.13236652,46.87419174,38.44543713,30.55165625,24.44568894,22.39001391,21.36573498,20.65798267,22.48210006,27.22316331,33.32085847,32.85059479,37.55451144,42.43860477,40.04414636,40.88019495,41.51596397,31.22269894,26.16367313,28.64650304,29.7965498,38.54114431,46.9922181,47.96698901,48.54706933,43.78084625,36.18186592,28.28162337,23.43573799,22.22350967,20.77491647,20.13808612,22.20250153,27.84794444,34.99030235,34.13449423,37.86073691,44.22232912,46.11540187,48.34529141,49.85665926,52.24506184,53.66153412,53.93507682,56.95684481,57.12050844,59.90023035,57.61899105,55.33350645,48.08482807,39.36286491,30.97428485,24.9141109,23.24076507,22.21211595,21.46752919,22.60022006,26.69540042,33.23467208,33.80089264,42.96955168,52.91376337,57.23816020000001,59.42082048,58.923992299999995,59.16116876,58.72265138,60.74433257,65.55650506,63.63103050000001,61.65504899,56.80329506,54.28157046,47.51785833,38.79879822,31.0001002,24.63298281,20.89522157,18.69436257,17.91459578,19.89703891,24.19468394,29.135090299999998,28.39805774,38.92821828,49.5550849,53.06166309,55.18017522,55.31118726,58.86580634,56.79942432,51.94055323,53.99092159,56.48330349,59.82890259,55.93403303,53.85020148,47.03385976,38.41284801,30.78424401,24.59368231,23.13634874,23.06729974,22.62082238,24.55185335,27.4621815,31.55386571,30.015433899999998,40.50601301,50.22503506,51.95278977,56.01369535,58.283915500000006,59.72963685,59.34921179,58.960920400000006,63.08363295,60.40548675,59.1672558,53.73935472,50.37902184,42.64163132,33.89944044,26.8328429,21.92299665,20.69000992,19.569181,18.46833009,19.83398331,24.04544195,29.43913069,29.01110176,39.28139208,47.07319147,49.20762357,54.03293787,56.27035037,57.80191473,54.47769836,52.94872488,59.65181625,59.23131031,59.83736204,56.38032309,53.98208757,46.72086051,37.99942802,30.33798516,24.6810549,23.01891549,21.34350944,20.18662644,22.47741771,27.82606226,34.13976969,33.50293931,35.09652917,37.59128347,40.13048883,45.19191823,51.82074757,56.26869594,55.45584056,51.35469801,52.25548787,53.44186964,56.86881669,53.11054678,49.89340007,41.23290053,31.76447768,24.26669844,19.18157635,18.36934528,18.21226817,17.89483628,19.83563774,24.45976719,30.99597974,28.10697186,23.57215035,23.17052988,27.08194374,37.61794163,41.89361085,46.44825428,48.74260411,47.53409047,49.25937912,49.66908445,49.28354001,43.34648057,40.82469353,34.71732154,27.35017976,21.41914494,17.89115283,17.57684251,17.53176712,17.62363476,19.63095677,23.98269851,29.23295135,26.71057121,23.30141707,21.64236802,21.55209237,24.63407536,27.20496461,28.86697913,30.33629952,32.58582369,36.84697763,40.49664833,42.70662231,40.41526915,39.474991499999994,33.97885305,27.28983994,21.8759859,18.59775016,18.26065241,18.17390414,18.16959638,20.31495396,24.83526018,30.12175438,27.55879392,26.49068822,25.94057493,27.19666123,30.72786856,31.93419713,36.52133604,38.39508629,37.93503013,42.03017928,42.39786836,43.864941200000004,40.90120309,39.68928692,33.94841777,27.11731108,21.62669776,18.40774053,18.27710306,18.41673064,18.76107041,21.30704956,26.05825791,31.12049892,26.929205600000003,26.63334371,25.73957739,26.42039059,30.05907337,31.97071944,33.7702701,36.10576216,37.88133922,41.02896872,40.27292582,42.55984632,40.05822461,39.32078624,33.87677787,27.21361133,21.67448891,18.23836445,17.82247842,17.69930148,17.64283238,19.63657558,23.92036087,29.08214857,25.65332857,26.42029695,29.60482332,35.60621823,39.37135558,40.2178302,41.68793097,41.88955281,43.09563166,47.91916665,46.25540401,46.49345453,42.92588097,41.12295902,35.07152544,27.65521904,21.65195121,17.81582948,17.20905979,16.99772988,16.87957867,18.92679426,23.47900287,28.75941004,25.29953046,26.581400899999995,28.73718448,33.16290731,36.55810806,37.82908424,38.91467071,36.736755200000005,35.52671196,40.05859919,43.25695411,50.08612544,47.03392218,42.62280829,34.60010678,27.62959101,22.011680300000002,18.11568696,17.48410083,17.26646536,17.20665619,19.43679546,24.00370664,29.45389569,26.24171225,26.61898452,28.732190000000003,33.24041577,42.26376596,49.03272231,51.37620558,51.9039685,48.61227882,50.53556828,52.13227971,54.9181511,50.84831784,46.21732093,36.63714608,28.44126017,21.91397534,18.00839879,17.31138468,16.92955491,16.7391707,18.74343357,23.12414342,28.25905446,24.69588233,22.59906507,19.88099407,17.19772852,17.31160318,18.85687122,21.18184361,20.94950557,22.14415949,28.25777462,34.97319617,42.64191228,40.66352716,39.68903718,33.92534943,27.00646431,21.37603613,17.90076725,17.43059722,17.195918,17.17909277,19.23542333,23.48187471,28.58041953,24.82277392,22.68568849,21.86531015,22.0577858,24.5593451,24.81381503,22.20549823,21.38384005,22.99497309,29.31180207,36.18536205,43.12896995,41.13285438,39.9702277,34.33945615,27.24813583,21.3426354,17.73357626,17.16532667,16.88123309,16.73923313,18.74596203,23.12801417,28.25786828,25.00663407,26.5393222,28.14798921,30.77572213,34.40235569,35.30195933,35.93189103,35.52168624,34.84390098,39.21184362,40.79085578,47.04559684,44.67885791,43.75178448,37.92822513,30.64998552,23.3070671,18.35248884,18.27226463,17.80412362,17.29995974,19.78032362,24.66276253,30.52908734,28.00467818,33.06435954,38.9132972,43.58506173,50.08109972,54.5859542,57.22270845,55.80857735,54.02338586,58.683600600000005,59.54580791,61.86503663,57.18378254,54.92682904,44.40194393,32.36537882,25.98140499,21.18827404,19.45327731,18.30781925,18.01913697,20.067819699999998,24.12273189,29.08011955,26.38190171,30.15874494,29.43563453,30.82635392,35.00447425,36.20786854,39.11226572,42.19746392,44.10355359,50.30831841,49.25319843,48.26887551,42.56599581,40.60415502,34.44733743,27.28487664,21.52883671,18.1883882,17.80471672,17.727083399999998,17.73117266,19.80610774,24.32635154,29.57935137,25.97784641,26.50333056,25.43744117,24.67172142,26.71903067,28.37995267,30.09506501,31.67651198,33.17395764,39.60431793,39.92009537,42.91726546,40.16991418,39.35749582,33.97966464,27.41975946,22.0476095,18.95176677,18.78117328,18.91977074,19.23848247,21.53276989,26.09690287,31.25566266,27.59931182,27.13853769,23.89629361,22.60477754,23.67210284,24.21781474,23.61788128,24.02446504,25.59476802,30.76492151,32.90025887,40.58164853,39.79145573,39.72427964,34.73527053,28.15922684,22.57805695,19.1723053,18.76490993,18.73915702,18.82840255,21.02220681,25.50396171,30.55980351,26.83958547,24.46295119,21.00488213,17.67423532,17.61448858,17.28001295,16.70339757,16.690286999999998,17.88837464,25.02770463,32.03080955,40.55527132,39.80007124,39.69921349,34.73005751,28.36147301,23.22971474,20.15993707,19.77351861,19.62184179,19.74011787,22.37574836,27.29505295,32.46979515,28.42846178,25.01106669,20.814466699999997,19.14339961,22.83586695,25.41262474,26.83818078,28.87056895,31.481570299999998,36.51384429,37.99209233,42.074692799999994,39.74079273,39.02055415,33.71782782,27.16322928,21.74906308,18.47909949,18.20580652,18.23433762,18.2781956,20.50112406,25.23304114,30.4244525,26.35624244,26.27008726,26.25835018,28.72728912,32.88137341,34.19152522,35.78542724,36.909346500000005,36.91259292,42.94723248,42.67596853,44.52864822,41.13635054,39.92942885,34.30808443,27.30101514,21.38362154,17.73391963,17.16801122,16.90108624,16.81895788,18.95270325,23.55226599,28.72794467,25.13414997,28.9782317,32.38673033,33.80079901,35.93576178,37.17942425,40.46352854,41.6798461,40.75370917,46.62490361,46.24750646,48.39080382,44.40625169,42.69270012,36.60493153,28.93137702,22.58520533,18.28805975,17.4806359,17.15265312,16.92431068,18.77830144,23.14764881,28.30981112,25.45270563,29.96249217,37.76655931,42.95353805,44.52805513,39.75187427,39.61390112,43.67352688,47.579478,54.43640005,51.98478579,53.03491129,48.38715158,45.48796741,38.43650945,30.01886764,22.85365987,18.28802853,17.45457083,17.03915304,16.79582709,18.74952062,23.15386072,28.33022614,25.13068504,29.88554562,33.42646099,38.38753212,44.52605735,45.23827347,42.00895264,41.70506836,44.31837966,50.61238998,48.13783223,50.84906702,47.07728072,44.35911606,38.73468128,31.81308042,24.89485084,20.13842949,19.22939872,18.64335621,18.22893732,20.18222504,24.90262354,29.80351091,29.03117343,32.12298933,36.90057491,41.85309293,45.66324326,44.37644075,42.61207012,40.82631675,41.09670666,50.79153657,52.66007381,53.31472831,49.53001875,47.73377692,41.62443834,33.49469839,26.18074809,21.25410783,20.19480494,20.17629407,19.78769051,21.36208274,26.03362876,30.93954184,32.2687664,38.67468483,43.99960548,46.95678834,47.83588331,48.19832816,52.70692851,53.01284181,48.18484298,51.44900048,56.73512009,59.676663899999994,56.32401007,54.1497468,47.03632579,38.36683615,31.32396249,26.17790747,24.73839804,24.01269674,23.61226246,25.565394100000002,30.56598423,35.66605862,37.88343066,43.00076731,43.77510257,48.5404516,53.1215659,52.44768257,52.49044802,57.47758419,59.92195642,60.20202318,61.30465338,65.20866915,61.53368256,58.64124097,51.18519706,42.30390927,34.67421274,28.463454499999997,26.90947731,25.73349034,25.02932784,26.63958686,30.83574981,36.05750279,38.0488736,43.97135534,48.68363777,51.16977653,52.66672275,53.10602052,54.40103274,55.22531304,56.34230243,57.06254098,57.958867000000005,62.79457608,61.51567115,59.08662579999999,51.71452075,43.06035799,35.40122507,29.86154078,28.00524006,26.03553292,24.39003144,25.02448942,29.06060979,35.55493092,36.07492111,38.62130606,38.16396567,51.98603442,55.52925977,55.43036861,57.05242712,57.96907452,58.42394888,64.04819636,62.80234879,63.78679655,59.99668668,57.52256593,51.16534392,42.78946862,34.19783078,28.58238611,27.67273102,26.07177428,24.47306506,25.87080796,30.57937572,35.84170902,37.23442622,46.44266668,50.98213929,54.18767379,58.910038899999996,60.21466553,63.16320163,62.79214127,64.49507951,68.76909428,65.4642004,64.76081829,59.81120331,57.1441699,49.65553685,40.25778621,32.71989488,28.24578782,27.35501819,26.45778694,25.85310869,27.65518783,32.52070786,37.75513437,39.78081117,50.26208804,56.82605127,60.24794139,63.73744461,64.56035142,62.56423585,55.66804451,56.62411726,59.94745961,58.717126199999996,62.6309749,60.28674246,58.20128769,50.277571,38.78359622,30.29937141,24.54292567,21.87795248,21.83475003,22.220793899999997,24.45664564,29.997640999999998,35.41848734,37.2573385,47.33268713,50.83848491,54.95935575,61.17261121,63.03112825,62.06575323,62.20700401,63.59666205,69.09395555,68.02222882,65.62839472,59.50672594,57.57900383,50.59865512,40.89592763,32.99524809,27.62231777,26.78689348,25.69197354,25.28919808,28.09052122,33.31836123,39.68235702,40.61039813,42.87487462,44.21848959,46.80233331,56.36718129,62.04330917,63.88440789,49.39167101,36.44866601,45.07158193,46.97074174,50.87091797,47.57894733,43.29556786,35.61701884,27.61644921,21.38099942,17.96504026,17.67773147,17.60178381,17.62263586,19.80866743,24.51558077,28.90290834,25.90196117,23.37783297,21.389333999999998,20.27343715,22.4209174,25.26918885,27.94268392,30.90826376,33.35969073,39.91428927,43.45898175,44.01296579,40.82868914,39.67180615,34.06213637,27.15839086,21.40494183,18.046918899999998,17.74425201,17.70807308,17.73894535,19.83332778,24.267010600000003,28.3594752,25.54744511,26.20871731,28.39069083,31.72648823,35.98545707,39.11963262,42.97685613,42.97092516,41.96147366,42.69188852,43.40716377,50.06536705,49.37915354,48.48332698,42.41250849,33.98269256,27.60752153,22.40112667,20.38300407,19.54461429,18.59297416,19.97648273,24.58631542,28.78778506,33.54177159,45.5673488,51.18522827,54.36688281,57.05448735,57.35506279,58.57818537,58.40162969,60.53937065,65.75488047,64.2901176,62.99173409,54.94446589,49.38689503,40.35187018,30.61037288,23.13575565,18.36606764,17.40028682,16.921751,16.86653053,19.07725366,23.67478739,26.90551293,25.43662957,28.19418835,29.82576765,30.92181136,35.56029999,38.41943451,40.76351087,44.00934479,46.21663421,52.7085205,52.29282177,51.25212341,45.86814275,42.90381152,35.63172139,27.60421269,21.62048585,17.85853248,17.32505713,17.25485314,17.22613475,19.35835054,23.78460403,26.81005548,25.30745923,30.50414603,36.25153922,37.38204501,39.60266349,40.57231505,43.42629897,45.01639267,41.19650307,46.86863535,46.26230267,48.92249988,46.11796153,44.16804512,37.60136612,29.815685,23.22322188,18.83043157,17.91109963,17.38617736,17.137451100000003,19.21653787,23.91402409,27.50151322,29.02636622,36.67850681,41.08665522,42.93477744,48.21409205,49.655817799999994,52.67383992,54.52898567,53.87929446,56.06232933,55.58104653,59.229093999999996,55.98862917,54.00315813,47.6309526,39.05907427,31.37031773,26.08035858,24.68461349,23.08840152,21.80503274,23.48381008,28.28902149,32.69436048,36.16332381,42.17542568,45.27916596,51.03102299,58.62132541,58.0747707,59.16116876,59.23408851,59.32467629,61.31517307,62.34213654,63.161765700000004,60.10481768,57.60241554,50.28999483,41.35548435,33.51683029,27.31078563,25.06772309,24.321700399999997,24.582288600000002,27.17708902,31.47339179,35.10892179,36.69982709,38.391278,41.84625672,46.29180147,58.57987102,59.81906968,58.17809448,57.26834573,54.37268894,59.89689027,62.41302727,63.26970941,60.52900707,58.23531273,50.76725081,41.2773516,32.8472235,26.13954345,24.83738284,24.39209168,22.3103828,23.98301066,29.65445619,34.17810249,35.778591,40.74215938,43.37991252,44.09646764,39.46387875,35.04265097,44.66181418,44.74428591,46.12270632,53.11254459,52.71495093,54.75358221,53.07002888,51.63810485,44.97596841,35.92630343,27.71802492,21.49631001,19.98266343,19.04344712,18.24417055,19.91732908,24.21219592,27.74118693,27.79459691,29.74701059,29.84246803,32.48534053,36.10950806,39.45766684,41.98550969,45.99765644,46.76999392,51.29376507,52.16583653,54.84520012,53.42657397,52.04840327,45.08391211,35.95527154,27.59450463,21.78071575,20.45526828,19.32001773,18.65724717,20.53321375,25.18453202,29.09891137,32.24217066,37.71677036,41.53166546,42.81063281,46.46891902,46.24688216,47.3769197,51.09804299,52.41730977,54.80043689,54.25253991,55.50921931,53.20182134,51.52813213,44.2795474,35.05576155,27.53263522,22.3862056,21.39145666,21.02707645,21.31647669,23.85655609,28.83701213,33.15376113,34.80151012,42.37863953,47.12741305,47.47540505,46.38142157,48.52512473,55.37439894,58.79916092,62.24970701,67.19276668,65.25764649999999,63.68637584,59.74103055,57.59792049,50.14996145,40.466057,32.76843523,27.59693945,26.90157976,25.84914431,24.460173,26.1362658,31.08794102,35.60693616,37.51102803,38.72178923,32.81360426,28.51923687,30.70333305,23.85970887,22.80627452,34.61106348,39.39835712,45.46221451,42.90109575,43.74001619,42.07912543,40.61976282,34.47730445,27.26430554,21.32290711,17.81470572,17.4299729,17.36466977,17.38661437,19.53949493,24.00570443,26.06509413,25.37500989,23.01651189,20.90299427,19.92366586,21.03678452,24.32610181,28.19952623,31.60683866,34.55122309,40.3477185,44.41190171,46.64285259,45.51846508,44.43962121,38.54251779,30.23013512,23.25490577,18.56725247,18.04882305,17.56669743,19.46248593,23.79893201,28.69473122,27.98526205,24.61494016,24.28052697,26.03728099,32.83017977,35.6955574,37.90306532,41.81903667,45.93110469,53.51566343,60.54932846,58.26740244,53.12602974,50.35785762,43.37217105,34.04434346,25.89952635,20.99164669,20.33973918,19.62852194,18.79834189,20.7817527,25.55796478,31.87217163,32.11559124,35.37297493,41.0329331,43.22614427,50.46143114,58.69405786,61.927218200000006,63.28740868,66.61140655,78.68408815,80.96030171,75.67221552,70.33093784,65.93699254,57.52537534,47.79455378,39.46138148,32.96462555,30.31781986,29.02518003,28.14686545,29.75515785,33.896381299999994,39.19467502,39.35250134,39.54803612,41.6183513,52.62295841,57.33380494,46.23948404,41.40723988,42.55535127,50.24061168,61.61865155,63.421355000000005,58.73953903,52.93327313,48.28997728,39.41899064,29.14230113,21.60987252,17.76132697,17.4028153,17.41452116,17.53170469,19.71008842,24.18044961,29.42814278,29.36967587,26.54537805,23.77027604,21.06344267,21.847860600000004,22.05453938,22.51534472,23.28627748,25.50358712,33.80641782,37.41884824,37.74470837,38.22115274,39.10748974,33.92616103,27.50363587,22.29193435,19.35123337,19.50880995,20.02333741,20.5079915,22.83764625,27.60630414,33.03545382,32.77970406,28.8782792,24.98609417,21.31572751,21.34229203,21.48472901,22.25366397,23.67007383,25.59105336,33.16290731,35.99116954,36.60858377,37.91214906,38.98965068,33.7323431,27.15274083,21.59426471,18.20942754,17.7959139,17.68294449,17.68640942,19.76474702,24.40492131,29.72007147,29.40857057,26.29377993,23.49495407,21.54678571,24.67056644,27.89595409,28.62252944,31.25806627,34.27665029,39.17716304,41.07248331,41.62818421,40.41333377,39.90901383,34.27418424,27.26733345,21.37765935,17.73357626,17.16532667,16.88123309,16.739576500000002,18.74958305,23.12601637,28.25740003,27.81023592,23.06021379,23.39987121,21.9933255,23.03536613,25.56314657,27.44641759,28.71567691,32.35745006,44.66053434,54.61979198,53.81442835,53.76985241,52.38237945,45.38701603,37.1545766,29.87649307,24.43420158,22.98532746,22.0745174,21.53857599,24.68008721,30.83915234,37.57654968,37.74854787,27.17752603,20.77410487,17.57952705,17.60712168,17.013337699999997,16.686291399999998,16.70430282,17.97040935,25.05542412,33.12732147,35.61086936,37.78241686,38.99533192,33.79483682,27.27407603,21.76629412,18.40321426,18.04445286,18.07925831,18.18988655,20.42483303,24.97978861,30.38655669,29.37676182,27.13810068,24.04072839,20.85014618,20.79814091,21.41877035,22.00265898,22.33164065,23.82630813,32.15938677,35.61542683,36.30947547,37.77233421,38.99592501,33.70546644,27.17012794,21.74175863,18.50822369,18.33681859,18.43224481,18.63542744,20.7853425,25.24596441,30.64165094,29.48420606,27.11912157,23.83579769,21.13826657,23.09373939,25.69915313,28.05740141,29.92253615,33.87593507,41.99362577,46.34770867,45.36844271,42.10625181,40.25881634,34.02036984,27.04170677,21.30801725,17.74365891,17.31887643,17.21814354,17.270929199999998,19.54230433,24.04722124,29.26045232,27.97018489,26.03247378,23.20767649,22.89976538,26.94884023,28.46017687,32.56849901,32.86838772,37.3118098,46.11877316,50.43911195,47.26969396,45.40983465,43.89653145,36.57227997,28.642632300000002,22.26496404,18.263617899999996,17.48138507,17.08113808,16.94438234,18.99137943,23.41516688,29.02365047,28.32713578,28.8577081,30.20950157,32.02041473,37.77161624,38.51267564,40.36941337,43.47549483,46.56187922,54.90987894,56.47368906,54.55089903,53.08875826,51.34086948,44.3769402,35.97000532,28.58719332,22.87569811,20.85429786,20.05589533,19.45727292,20.93851767,25.32809277,31.413332899999997,31.09146839,34.55225322,37.46713884,39.06722156,46.62047098,51.21363453,51.80226791,51.44157115,49.72680216,56.32741257,59.89598501,57.455265000000004,55.76475059,54.10364129999999,46.59125313,37.4418854,29.72584637,23.69851128,21.47196181,20.49837708,19.81188263,21.29259672,25.66022723,31.37927662,31.01445939,31.18792472,34.75662204,38.11770409,43.33536779,46.79515373,48.59386158,50.11634219,56.00045992,63.59126177,67.61308536,64.82864989,59.38457913,57.46859409,50.05531561,41.23873785,33.29922603,27.85749642,26.39922639,24.68330243,23.21950722,24.56917803,28.40049256,33.59746029,33.42121676,34.59570539,37.74030695,42.260269799999996,47.31714173,48.64414997,52.42926536,58.87148757,62.96214167,63.13404623,63.71531274,62.49487469,59.06240246,57.70701917,50.52170855,41.05281747,31.40911877,24.89703594,22.37918208,20.95565505,20.15781441,21.44723902,25.36015124,30.44795788,29.47874333,32.41947552,39.19804631,47.54023995,57.486168500000005,56.69635028,60.24934611,62.94378686,66.84877028,76.00519277,76.97084876,70.51436096,65.15017102,62.6339716,55.05209742,46.37942379,36.97074767,29.39230723,26.43303293,24.35890945,22.82128925,24.37005344,27.64444964,32.03311949,30.68660146,34.56352205,39.50342897,44.96850787,51.70571795,55.78263716,55.76034917,57.80338187,60.81378739,66.56901569,69.17917427,67.61923481,61.57189051,59.20855411,52.49385052,43.26903457,33.81843583,27.54237449,25.61596345,23.71649149,22.32162043,23.99827511,28.51683327,33.69763131,33.6194361,38.55116451,41.01101973,44.81561364,47.85885801,49.23462511,50.54927196,55.66788843,60.22836921,64.99596574,66.07009605,64.74168312,60.61528709,58.43815199,51.05365435,42.26254854,33.72513228,27.48397003,25.68204696,24.01797219,22.58298902,24.11945424,28.73674747,34.84998801,34.14292245,38.53078071,41.85065811,46.12648341,52.14985411,55.80626738,55.517366599999995,58.33926084,58.67195717,66.96305077,67.40924722,64.66773324,59.74536952,57.69955863,50.82615473,42.11864441,33.66270099,27.49224216,25.61630682,23.82115755,22.65284963,24.46582303,28.31365063,33.60648162,32.79125385,37.60033599,40.838584499999996,44.01730476,47.45957871,48.85039173,48.85604178,49.34060221,52.67009404,62.88254178,63.4638395,58.94500041,55.32102020000001,54.31840491,47.29966096,38.041100899999996,30.20122943,24.91916783,23.26617461,21.86824442,20.50174838,21.74996834,26.07168063,31.54512533,30.12940221,32.70328816,40.92954689,48.65850917,57.13055988,61.85882472,65.13069247,67.98118025,71.97097661,81.46933522,87.20077721,84.37026747,77.10226663,72.49951984,62.30595761,51.63810485,43.36486657,37.00655201,34.15678221,32.35011436,31.70563617,33.48686326,38.38946748,44.493437,42.58097933,42.78210171,48.71354237,52.72603248,58.75567753,64.27410397,66.35066228,69.34530389,72.67251698,78.23052484,83.96611853,81.48481819,75.71342015,71.67539564,62.21430847,51.80588894,43.33786506,37.77467537,36.19494527,34.92325113,33.67834003,33.71495597,37.35857084,43.32937439,41.86810766,46.3401545,51.57898242,56.781194400000004,64.16325723,66.41971127,67.61058813,71.47074585,75.55415792,82.26611453,84.29122944,81.5054205,76.16389312,72.92517638,64.9214228,54.31306705,45.26215344,39.85142096,38.59274375,35.49839937,33.20074068,34.68429539,39.42373544,45.1088222,42.27400469,47.81662326,52.06694538,52.76545785,60.37617527,65.66504188,66.32372316,69.70743655,69.71973553,79.19892776,85.24165217,82.77527291,76.13208442,71.47021521,63.58982585,53.62145324,44.75546111,39.08691861,37.5584134,36.23405846,35.190925299999996,36.1910121,40.78080434,47.61281632,45.54453015,47.51695308,48.958241799999996,50.39022825,56.0836184,61.13571432,62.14126388,60.59905496,57.38571654,64.46049259,69.15997659,68.50479143,64.25746604,63.20081649,55.95547818,47.15304108,38.11932731,29.34370446,23.87728328,21.50720427,19.09217474,19.40454969,23.45106487,28.50397242,25.94182356,25.61115623,24.28224383,23.79028528,25.56814108,26.29743218,27.9067235,29.38846769,34.01406427,43.89019467,47.68017967,46.12542207,42.55987756,41.55014511,34.93264703,27.40109248,21.40316253,17.73853955,17.24171136,17.06150344,17.050234600000003,19.19256426,23.68196699,28.90109783,26.49796146,25.90564462,23.69763724,24.62805073,29.74638626,32.55401496,32.26895369,35.42710285,38.4715022,46.56496958,51.10890603,49.31232086,46.46436155,45.55289595,39.05972981,30.86577926,23.88720985,19.04588195,17.6733925,17.08713148,16.898589,18.86576768,23.28821285,28.69613591,25.29235086,26.72886358,32.23168221,36.93481845,42.61578476,46.75713307,49.11825319,51.62480699,54.21314577,62.6419316,69.03274166,66.70002779999999,60.82131035,56.57286117,47.89497452,37.82914666,28.05796329,20.30334174,18.049728299999998,17.25326115,16.90526914,18.81157732,23.16338149,28.33528307,25.27277865,27.06836493,30.87333346,37.39787134,48.21343653,54.87856965,57.86147420000001,54.83311969,58.31360157,68.25054003,75.40685132,73.08574967,66.08489226,59.89542313,46.83308073,33.01688053,22.97256026,18.03742934,17.17606486,16.93426847,17.04733154,19.30490936,23.84797179,29.06522971,25.679924300000003,25.98883431,24.14692401,27.04470347,37.16856121,41.56128911,47.062859100000004,49.66081229,51.52981777,56.08733306,56.34355107,53.86456068,51.54352145,51.33646807,44.24480437,35.81217903,27.84007811,22.26633752,20.82267641,19.99137259,19.46245471,21.42529442,26.23325281,32.19865606,30.08033123,34.09344566,38.52943844,41.92819777,47.13858825,48.76276944,49.39919397,49.16373438,49.26118961,56.10727986,60.27094734,60.90974426,60.48071647,60.28686731,52.95718433,44.15434144,36.49189968,31.24164684,29.82795275,28.01969292,26.58215007,28.4364842,33.39424646,39.54132475,37.15523212,40.16051828,41.85740068,47.13968078,52.30749313,52.85089506,53.80356531,56.01887713,59.30697701,66.46843888,68.66770588,67.46265717,65.50755894,65.12419961,57.80778329,48.37903552,40.82197778,35.12446718,32.27426034,30.53383211,29.98209559,31.80711823,36.500327899999995,42.81765634,40.68921764,45.32280543,50.00521449,54.91802623,60.84812459,62.78215227,64.5205827,66.55712254,69.11106169,77.44479586,79.17442352,76.58614714,71.42064477,67.55736540000001,58.78239812,49.26131448,40.30208123,33.86216896,32.39859226,31.61442407,29.98381247,30.98830067,35.72889569,41.89707577,40.80605781,47.89297671,51.710213,56.12241944,61.62433281,63.56525913,63.57069065,65.67874556,69.49526384,77.86748694,80.48170344,78.22312673,72.51153788,68.11250447,59.91343457,50.68680808,41.86286344,34.74113906,32.41363821,30.73679624,29.18300632,30.41290271,34.99223771,41.05840507,39.04212417,41.62887096,47.79889278,52.8851074,57.45732523,61.12513223,62.66824638,67.16436051,70.84268709999999,78.41450984,85.12699716,81.58698699,74.95556677,70.81509251,61.87605575,51.20988865,41.63754893,35.23968412,31.7353847,28.36409512,26.46712042,27.8612423,31.65790745,36.88646543,34.72874646,39.1341479,47.35547455,56.52069985,61.80722525,65.75110343,47.77872745,32.29189719,37.21132664,58.62965997,68.04317454,66.91719497,64.51237299,65.02277998,58.04002767,47.93152804,37.84069645,30.69362499,26.46652733,23.50506794,21.96601181,22.8239738,26.54119514,31.78910682,28.58585105,32.16285172,36.85493763,45.85593742,56.01097958,61.77591596,66.94422774,69.39771497,57.28810524,49.5021744,48.57088688,50.53204094,53.30807937,54.18083759,46.87865558,38.26501072,30.60431703,25.22155378,23.75148423,22.12564862,20.81137635,22.46053005,26.58280559,30.881605600000004,29.52232038,33.06426588,34.7739467,41.22331731,48.80737659,50.9891004,51.8393521,53.75436945,56.87321811,64.35595139,67.57362878,64.69454749,59.05044687,57.3397047,49.619514,40.90910064,32.65958627,26.23253484,23.97689239,22.81392236,21.59426471,22.88765371,27.58576425,32.65683929,32.87369437,36.84266988,37.55869433,40.66212247,45.90722472,47.61587544,47.90995802,49.01783245,52.67293466,60.28315264,62.65348139,62.0297616,57.50976753,55.45015933,47.13949349,37.90646782,29.78871467,24.04175851,20.95247106,18.44217139,17.44289618,19.25199884,23.61291798,27.94474415,26.98370811,30.11466843,32.98763147,41.05238043,48.55680861,49.89571002,48.78440188,50.38638872,53.30464566,60.9566926,64.95747686,63.98117639,58.58458457,56.94666852,48.98162231,40.50042544,33.33896354,28.30147653,26.83936697,25.32759332,24.13440654,26.06390794,30.37207265,34.95409218,35.51282102,39.82014288,40.66524402,43.95627818,49.48266461,51.88467722,49.083135600000006,49.84208156,53.6143985,59.579895400000005,60.4606448,60.20470775,54.33045416,52.40101519,47.43007994,39.0976256,30.9213119,24.9951155,23.08459321,21.21649298,20.68460962,23.21079805,27.29486566,31.70928842,33.64512659,36.35077375,39.803380100000005,41.86245764,48.91694349,52.17463934,52.56833103,54.44379817,57.03416597,65.29679092,70.26566597,71.55624551,67.67857576,65.84387631,57.77313392,48.64421242,40.13582669,33.776669299999995,32.16647272,31.2249777,30.26881129,31.86180806,35.61498982,40.22497857,41.22812453,44.43019408,46.29660866,51.51321105,57.63859448,59.93887531,60.04981571,61.2404116,62.64296170000001,66.00217083,71.47361773,68.09277615,61.14916826,61.07343911,54.167727,45.34312682,36.83124496,30.69740208,29.06076587,27.06518094,24.83185768,25.86899745,29.69363182,33.54632907,33.07272531,38.46385436,42.14058902,49.335795000000005,57.02742339,62.3350818,67.50358086,70.92294254,70.20198603,74.18497734,68.60362018,63.36291932,64.21117324,64.89426518,55.43654931,44.45220111,35.22064258,26.38976805,21.27330545,18.76977957,17.6474523,19.31474229,23.552703,27.73332059,28.32245343,36.57817973,39.13249347,41.71480764,46.67303813,48.19963922,48.36982689,50.22550331,51.79524441,57.60578686,59.10825824,59.06093532,55.12916884,53.50448822,44.41333764,34.87942437,27.34727672,21.75833413,20.01213099,18.89489187,18.28122352,20.13421538,24.28062062,29.02180874,27.960601699999998,30.26971655,32.9723358,36.55380031,38.247998200000005,39.56639093,41.98641494,45.31234819,47.10446955,54.12346322,56.96524184,57.41440373,54.02638256,52.84302873,44.86568355,35.94184881,28.62050042,23.58947504,22.33354481,20.03810241,18.40714743,19.8882361,23.69479662,27.48578054,25.6488023,30.19951255,35.06921549,37.56493747,41.05378515,44.46808989,46.48449564,48.20291684,49.51784465,56.56833491,59.34421728,58.32396518,54.2375252,54.05076198,47.49063829,39.19245871,31.84766736,25.93470639,23.11871191,21.64680064,21.00544401,22.45622229,27.11468897,31.57830756,31.70345107,38.21559635,37.715053499999996,41.18651408,45.62263170000001,45.93023067,46.63879455,48.96991643,51.68333633,58.34803244,61.35153929999999,61.866940799999995,58.06078609,58.09084675,51.39889936,42.50178524,34.75905686,28.80067712,26.52209117,25.32153749,23.94140021,24.089643300000002,27.8614608,32.79899532,32.50525611,32.95569787,36.1666951,38.80828778,42.76065657,45.59650421,46.33656471,47.30150268,49.68350607,57.30077879,63.60121955,63.85391019,58.24246113,55.83795126,47.32753654,37.51299463,28.83685605,22.91743343,21.30817333,20.36761475,18.80230627,19.36646661,23.22802909,26.19704266,24.73696211,25.51313911,30.36323861,34.49625233,39.23600454,42.08820916,43.34947727,44.86000229,47.82939045,56.53852397,63.85965387,62.76654444,56.97573029,54.94334213,46.55238966,36.45609534,27.66820476,21.61958059,19.932936899999998,19.04934688,18.11565575,19.5141166,23.78397971,27.00827483,26.41246183,31.54228471,35.08051554,39.17900477,45.60162356,49.86218441,50.51015876,53.57160186,59.22706498,62.66846489,62.34400948,61.62018111,60.57701672,59.29786207,47.10094218,35.890936100000005,31.21917157,25.30873907,23.41376217,22.79890763,20.04141127,20.45018013,25.86687479,28.23358251,29.45885896,27.66321025,22.81451545,20.00070607,22.27642018,34.89359627,39.69194024,40.76248076,34.73929736,35.74931073,43.30677427,50.25000758,49.44127267,51.04831646,44.89939645,36.59400607,29.39290032,24.324104000000002,23.0668315,22.38895257,21.75705429,23.20583477,28.02808992,32.69064582,33.58010439,41.40302578,42.36543531,48.53264769,55.95026517,57.21762031,56.84434363,60.11658597,62.38521413,68.74187427,72.08104293,70.50315458,63.5596091,60.38660129,52.36667798,43.83026062,36.40924067,30.61611654,29.04656273,28.03345902,27.12333569,28.40302101,30.73866918,33.09001878,36.11316027,45.99125724,51.11961299,55.17209035,63.51831079,68.84045326,69.19119224,69.49254808,69.38432347,70.44805898,66.70190074,63.289031900000005,65.13072368,65.14773620000001,54.90332366,43.05467673,33.01837888,25.45133213,22.07620304,20.49747183,19.45358947,20.95403184,25.24752519,28.810447600000003,29.85205122,34.45829412,38.10278301,43.5263451,51.27160198,55.35139302,57.69656193,60.72426092,65.47952729999999,74.61859388,78.39543712,75.89400269,65.8917611,59.98345125,49.61124186,38.90805298,29.81325018,23.17945755,20.73021567,18.79447114,17.50108214,19.177892899999996,23.50722182,26.78370949,27.29708197,29.08754888,31.80593204,36.16266829999999,41.78042292,45.90329155,48.08813693,51.83217252,55.03336805,63.58211556,71.87848461,73.35957333,66.8337556,67.12618375,58.34940591,43.996046899999996,32.5468978,25.39801581,21.98608347,19.57898272,18.60698999,20.00005054,23.94595769,27.16972214,29.35469237,32.11115862,35.809713,39.434067799999994,45.72355187,48.37553936,50.32308341,54.5264884,60.35463648,68.39150988,75.95836933,77.41944879,68.70856716,65.49803817,56.36178098,45.02791125,34.79592252,27.35807734,24.87587173,22.75951349,20.5474793,21.44299369,25.30989405,28.90066082,32.38142366,42.29186002,46.99256147,49.27102254,56.41288099,59.64594770000001,61.13896076,65.20857551,69.53319083,77.85618684,83.26545216,82.0865934,76.28154489,73.71121754,62.62829034,51.07971942,40.93831849,33.78615886,31.73794436,30.13327296,29.21575154,30.43653294,35.92580397,41.001218,43.45461157,53.88894008,61.47871183,66.37847541,69.32726128,73.04610579999999,73.92860331,72.816265,71.72465396,70.56908198,59.31362595,54.24205146,52.902276,56.0862093,50.687807,40.39600911,31.03752774,25.78883568,24.56870979,24.45215058,23.0141395,22.88962029,25.90224211,28.55991086,31.73666454,36.89083563,38.25914216,44.68219799,56.38703445,59.35105352,60.11692935,63.16544916,66.83113349,75.08180282,78.10588078,76.21761525,68.48069301,62.26319219,54.19984791,46.04941199,37.47731516,32.98098253,31.11369392,29.32353916,27.48559325,28.345115999999997,31.38673716,32.95345035,37.68508648,48.82285955,51.38763053,51.78303908,56.77045621,60.80248731,61.16231006,61.46301034,65.02580789,72.58820349,77.48381543,76.58455514,68.28774908,63.72520809,54.97955227,47.03604486,39.07121715,33.78793816,32.86042772,30.81667706,28.67575211,29.28152288,33.32207589,36.9588545,40.75889097,48.54248062,49.78611188,52.37220316,60.40114778,59.88206283,58.29231251,62.04043734,67.34612916,73.70041691,76.16848181,77.00596634,70.14173985,66.56249165,57.93273951,47.91804289,39.04090677,32.76518879,30.76311102,28.74926494,26.03287959,25.83053978,29.06850734,32.83611072,40.25806717,47.85217786,52.33274658,54.46705383,57.96523499,59.62234869,60.90094146,62.77640859,68.49580133,76.57587722,83.29151723,80.77940706,74.36237589,73.12330213,64.70818872,54.59510039,46.47138507,40.21695615,37.94383294,36.60599287,35.58399267,37.12479687,40.93560272,43.81652575,47.892727,48.71173185,53.97147425,55.94033857,62.80085044,67.05994418,67.98670541,68.20187483,71.02248923,77.0174225,80.86431359999999,82.61616681,78.14458818,75.53052773,67.17628483,57.70623878,49.19644837,42.97360969,41.1159667,39.31685305,36.39104193,37.20948491,42.01703751,45.60493242,51.060334499999996,55.10578833,61.10465477,65.23223697,69.20127493,70.54460897,71.66531302,74.22537045,76.96076607,86.4210417,91.84485352,91.72464203,81.91481366,78.01963194,69.09077149,58.94356451,50.82225278,44.69995968,42.34339707,41.38104996,40.60093981,42.3703986,47.06947681,50.60639658,55.51755389,60.75641303,64.14427811,66.92980613,69.51368104,70.0895473,70.00357941,73.43595801,77.50813245,84.24222089,88.22674179,87.93340841,78.80795186,75.19121367,67.18305864,57.87867401,49.46415374,43.29319546,41.31671452,39.820736,38.92700088,40.68185074,45.55745345,49.50563932,53.04440082,61.20201636,64.40299338,66.7281531,69.55647773,68.01342601,69.59512271,71.26188202,72.78433142,81.31669074,84.21081795,80.82217251,74.05137443,73.55632554,65.28645853,56.44968425,48.90536249,43.71242156,42.29254677,40.82993778,38.42027732,38.331843400000004,42.42736714,46.394220000000004,53.90935512,61.49172873,64.82861868,65.47827867,67.51072926,68.86224181,69.40202273,73.66305181,76.45088975,82.34718161,88.5703012,86.47953976,78.74595757,76.79803898,67.66771272,57.88919367,49.62301016,42.975389,40.137418700000005,38.8946927,37.21429212,38.14280145,41.85134486,44.73816764,54.06668198,63.24667227,65.75035425,68.82687446,70.31533005,70.03217294,72.57743409999999,75.85417153,79.82018153,87.64176068,90.69649234,90.18533619,80.47789516,77.95023961,69.75101359,59.47657162,50.42528342,44.31994043,42.44150783,41.49873294,39.46275498,40.31210145,45.44282959,49.16623163,53.48323037,56.90817964,53.58596106,51.38709986,66.46110319,69.08296763,72.64654556,75.43076251,66.24824378,61.05499066,64.62131558,67.83571535,68.54821240000001,70.74813493,64.38445128,55.50394387,47.60086073,42.19215727,41.13482097,39.19586123,37.32448335,37.28939697,41.33013725,46.55413773,48.80231966,51.26529642,60.63929193,67.11741212,70.64268848,71.16717372,57.39835889,54.61055213,50.77820751,44.28120181,52.95084756,57.67642784,56.36171856,59.66489561,53.53879422,47.2470626,42.76277925,37.69526276,35.59395047,34.20373055,34.00501175,36.91590179,41.54677383,45.30126665,49.80349902,50.75451483,61.54685557,66.34941364,70.28648681,58.46683917,56.52869103,71.22701414,72.07380088,68.69077425,57.90083712,53.50380147,52.66035477,56.49235604,50.99780955,41.90041585,34.203043799999996,29.55934212,27.91524537,27.72045974,27.72551667,29.544108899999998,34.65017669,36.96153906,49.26243824,64.98563337,60.70256603,61.04153672,68.73004353,74.2526841,73.59372182,60.081530799999996,51.604860200000005,52.143611,50.19887636,57.99120639,63.41011737,64.29548669,58.34687746,50.19406914,42.58322686,37.09829479,32.54627347,27.76949952,24.57382916,24.7207612,29.309492100000003,33.22817922,43.05733005,56.13637284,63.81501549,67.85513149,72.95042987,74.46919581,76.49980465,80.98549279,87.31281018,73.40733323,56.81250367,61.47771291,58.14378848,60.61375753,53.21552499,43.88132942,35.71537932,29.6805837,27.86289673,26.85731596,26.09852609,26.96707017,30.2055684,32.37209018,42.70893225,57.98561879,65.88430052,66.71079713,56.62012167,34.50421233,22.75405075,26.69321532,32.91692804,37.12554605,47.70490247,61.68192566,58.41508365,60.76727606,54.33638514,40.01742575,25.53592653,19.61035444,17.74718628,17.16192417,16.97413085,18.95982041,23.62905647,26.33691997,26.18989428,26.240213899999997,23.96209618,29.18363065,40.75093097,45.13941353,51.23551668,49.84863684,44.56214262,55.41067153,59.59874965,58.86462012,52.74722791,54.08288288,46.77620582,38.31367591,30.704207099999998,24.78325492,21.30714321,18.97957991,18.00387253,19.80292374,24.18853446,26.9924797,31.85824947,38.89369378,47.09869466,51.3668721,54.80705462,58.4229812,59.25319247,60.74885885,63.6831294,72.64226904,79.89369439,80.71182518,72.60262511,70.8361943,62.55046975,52.91014234,48.31819621,40.16242243,34.6729641,34.49743854,32.02041473,31.15979942,36.15976523,40.04370933,44.5359527,47.47958793,50.40027969,52.59433368,55.84175958,56.50796385,57.77803476,60.37386532,62.44096527,72.70953874,79.98618633,78.52613698,68.62409768,67.5402905,59.98532418,50.95760381,42.81778121,36.72782752,32.95772689,29.90983139,28.46261169,29.10187686,33.0858359,36.31022464,41.39153841,47.68926343,50.45949576,50.84747501,53.96008055,56.53658861,55.48231143,56.38584824,60.24581874,68.47036061,75.36801904,73.72342287,69.36912143,69.11858468,60.53450101,51.45752236,43.81608872,39.22807576,36.71065892,34.57432267,32.70016659,33.50484349,38.03657463,42.50621786,49.69521194,58.22569833,58.64401917,61.02321314,64.41476168,64.79378202,63.049389399999995,63.70301377,64.20480525,70.95749824,73.68509006,70.69278963,65.42730353,66.97260275,58.861561,49.8934937,42.39349816,36.67126478,35.10567535,34.33402463,33.3133043,34.93014979,39.77116555,43.68504546,48.29400411,53.97912209,58.23443871,59.41838566,60.45109282,62.38958431,63.92679872,64.41632245,66.79573491,75.49253828,80.46653265,77.83255659,70.89459878,71.8394651,62.69118988,52.89209972,44.69946023,38.85738998,36.53400959,34.71145298,33.56699383,34.97819068,39.42557714,42.51164938,44.7858027,52.18384797,57.40485174,58.85594219,58.44848439,50.79531366,46.30793995,58.27789089,62.66762205,71.04621313,75.90573979,74.92597435,68.09889443,69.00105778,61.01247495,52.07958769,43.40185713,37.32148665,34.86515883,33.02427865,31.03621668,31.7126597,36.02965842,39.18524791,42.02187594,48.59236323,51.39918032,51.33481366,53.10052655,54.18573843,54.29468103,55.53896783,59.50166898,69.34664618,72.51475311,72.27629679,65.64771721,65.28620881,56.36830505,47.23838466,39.50567649,33.97957098,31.53248301,28.94105387,28.12573244,29.71773032,33.69891113,37.13559749,43.08489347,46.3946258,48.10205909,47.29082694,49.32327753,52.45105388,55.01673009,56.45464752,57.92783866,66.90736211,75.86628315,77.99394146,69.83866713,68.34493614,59.9508309,50.80386675,42.75853391,37.14661661,34.51832181,32.58298307,31.93120043,33.87712125,38.80007807,42.51889142,44.75527382,45.91643335,49.7194977,52.10568397,53.74238263,54.88237797,56.64977653,60.62259158,62.69693357,67.71522293,68.49645685,64.70971828,61.70524374,65.48171238,59.05278803,49.47751402,40.73357508,36.3793673,34.97101107,33.90902364,33.12007944,33.8161571,38.13524728,43.23522801,47.28664406,56.10696769,58.08260582,61.26650788,55.67044812,42.37370744,38.96723786,40.97705711,43.89422147,46.73340919,53.44714507,54.84591809,56.733309600000005,58.961732,49.24795418,39.63759379,32.43193057,28.39871325,27.16216794,26.1430396,25.55069153,27.51287571,32.7195203,36.51371942,39.21680692,47.31323977,51.81328703,55.07070195,60.51402354,64.32829434,67.16264363,70.78322134,76.75402488,87.80217784,93.95581145,93.15091603,85.58202758,82.94886311,68.93194632,53.90208188,42.21307175,34.07365495,31.45232123,29.60398051,27.333854,27.99278501,32.43380351,35.86593237,41.02188276,51.05084494,56.74208119,61.14548483,65.47328416,68.28138109,69.99140531,72.1590196,74.22796133,81.83652488,85.03765797,85.45354401,77.60349621,76.79875691,67.28535233,55.73113132,44.60125583,35.24158827,31.86645919,29.94516748,28.18026619,28.77479934,31.05828616,32.85877329,38.00301782,48.09353724,54.01264769,57.97082259,62.05233051,63.32343153,65.35091884,70.37454611,76.40222454,87.74658277,91.98207743,85.76357777,76.22738576,76.01655528,67.54035291,57.7451647,47.96034007,40.6085252,37.83248674,35.31653703,31.8918375,30.96801052,33.97732346,36.38158361,40.64411103,49.0290701,57.69500116,65.42106039,68.74187427,70.45405238,70.46700688,71.59976014,76.77003849,87.77586307,92.05118888,90.49471443,83.0077983,81.69265197,72.02376221,59.52629815,48.25011489,39.62070614,35.21380635,32.07972445,30.03519341,31.35208779,35.85638039,37.52008058,42.51395933,49.51572197,54.1718787,60.71836116,67.21405576,72.09346679,74.64238018,72.69034113,66.68697965,59.39940654,60.69157815,69.73606133,64.74396185,66.33430532,59.18979350000001,50.557949900000004,42.70805821,36.369628000000006,31.25856573,26.80009768,24.57301756,25.94457053,30.76604528,34.14532606,34.92549866,37.84640892,40.2226062,43.72874735,51.57426887,56.63220213,57.93149087,56.42468052,63.24717171,77.89826553,86.52698755,87.36238061,78.29663959999999,73.71930241,64.35729366,53.58514943,42.40916841,35.0610682,31.1639511,28.92004574,28.04522732,29.88560804,34.79426808,38.37682514,44.31566388,58.06446951,66.01503169,70.19137269,73.28655994,61.19998734,54.49205756,66.04927521,77.99840534,77.0266623,71.85816323,81.26624625,75.97469513,77.72236539,69.99680559,54.97652436,41.00505754,34.55815296,31.87082937,29.18690828,27.59690821,29.13793092,33.77847981,36.86564459,39.47087104,50.94596036,60.83929058,67.01955107,71.37066851,71.68163874,70.09132659,70.46872370000001,71.76557765,81.59603957,88.22518103,84.55253559,75.78056502,75.08080394,62.77016545,51.26810582,41.89432881,34.98558877,32.08905793,29.3908713,27.64398142,28.88564611,32.55413981,35.27377161,40.76051417,51.58719213,58.53373431,64.13519435,68.68128474,69.53543835,68.64716604,70.59598987,76.56588818,85.74728321,85.63400159999999,84.24056648,76.58255732,76.02520203,66.19979704,54.8752296,45.86617615,39.04674409,35.67973106,33.80307774,32.81279264,34.43441416,39.20316569,42.9305321,42.32391849,41.82393752,48.60022957,55.10126207,63.23250037,66.16889357,67.93516839,70.97007816,74.04594291,83.73275039,86.88515588,86.37896295,77.19447763,75.91600971,67.5661058,57.53108781,47.94176678,40.29536986,38.03095582,34.616089200000005,31.05507093,34.08904427,39.82207827,43.92805925,47.04953001,56.88142782,63.07757712,66.89859048,71.66047455,72.89720721,72.73856927,64.58070405,59.98741563,78.77589339,82.17524582,82.86960662,76.95580279,76.79254498,66.59801505,55.96459313,48.15612459,42.58488129,40.40140941,39.946254100000004,39.81620971,41.63826686,42.26754305,41.53591076,42.22992819,39.63372307,50.04748048,60.50606357,55.01822844,47.89044826,60.01216964,60.7130233,61.82192783,70.46110706,79.75303665,77.13535522,71.21587016,72.90351272,63.85097591,54.24592220000001,45.62971765,39.84342975,38.20442115,37.83545223,37.68424364,37.8192513,41.95295178,44.62323164,45.39791028,54.02841158,61.46213632,63.17347158,68.1606702,68.84245108,68.57924076,71.74641128,75.20376235,85.46222193,93.00005085,89.51629129,81.22241951,79.45567645,69.72423058,58.51843864,49.30167632,42.73156359,40.19891353,38.50693195,35.69880381,34.98159318,37.9934346,40.52084046,46.1062869,58.59554127,66.83590948,70.73230861,72.91556199,74.79580513,72.50270383,74.50091093,78.70256783,89.53923477,95.89164959,95.90154499,85.33773393,80.64736490000001,70.59343023,58.88977994,49.02541786,42.81306763,40.78423805,39.68897475,38.76670854,39.52640367,42.73003403,43.91379368,49.19969481,59.137913100000006,66.71900688,70.41250433,72.47373578,74.7204505,76.38986316,78.2417937,83.19115895,93.03154744,97.84528071,97.19743123,87.79808861,83.99983141,75.08495558,65.08402509,55.65443449,46.14196637,42.17214803,40.53117282,39.39536039,41.02906235,46.04472965,50.18545363,58.20035122,66.79492332,68.29386736,72.70535579999999,76.96291995,76.94531434,76.20107093,79.79873639,80.88981679,87.02291049,91.77780229,88.95322354,80.42932359999999,77.26658573,65.82427287,54.02235576,45.39541304,39.62763601,37.56965103,36.37068934,35.89614911,37.69888379,43.69606458,49.61854632,54.78926171,63.337104000000004,69.43401872,71.01078338,73.80520783,80.221802,74.29226556,64.88524387,81.90326393,90.79285504,93.18490991,90.94721646,83.97673187,84.51585726,78.44360285,68.89948209,59.18642221,52.44886878,48.36233514,42.85605159,38.37844836,39.04268605,43.68083134,45.97377648,50.45843444,62.54990787,71.36601741,75.39152447,80.6029138,70.50374769,47.77176637,38.69013658,40.76241831,49.81838886,59.28266004,67.18995728,61.40073516,63.20933834,57.9758171,49.13067702,41.35036497,36.60499398,34.58499841,32.22275453,30.91837762,32.68949085,37.90284682,42.09916586,45.21670346,50.47744477,60.34948589,67.13888849,73.44404288,76.50598541,76.55449449,80.06672271,72.2325637,58.80824468,57.91223083,60.06532988,58.59791367,61.53552429,54.69964159,46.20008991,39.41405858,34.79289461,34.26254081,33.97164222,33.40020865,35.10302203,39.14597862,42.07778313,46.63223927,55.44647588,66.08882543,72.76803686,77.13897621,78.37464751,58.7173135,43.43653771,48.60659756,68.70513346,67.68388246,60.51127659,57.40310368,63.23955509,58.31672314,50.01826263,42.25212251,36.1838637,34.44755593,33.39546386,32.62543636,34.83132106,40.57852696,44.91278794,50.94758358,63.57365613,70.52069778,75.95240717,83.31954888,84.32743961,85.22588826,87.51290244,90.68409978,99.54338054,97.36343603,83.59243607,72.90975589,81.07033686,77.54193897,69.26458022,60.14830106,52.27540345,48.11195445,44.80081743,40.80777467,40.65132186,45.34306439,49.17406675,54.95919967,66.33027844,74.87915085,78.02459523,81.90279569,84.3904952,86.19607054,86.61876156,91.37683734,101.5389342,105.0,104.93388519999999,98.87012153,96.58794574,86.01121148,74.32017233,63.89333554,55.392878599999996,51.15323225,47.50162617,45.49136991,46.16768806,50.05706367,52.73208833,57.99891668,68.42169541,75.55949586,80.31082907,84.71722941,85.74915615,86.82050829,89.2526752,93.77394908,101.2172882,103.0802066,98.43207242,81.89252571,68.95941609,62.43057046,54.45472363,46.8246213,41.65193933,41.12960796,41.42272284,40.77562254,39.75718094,42.56936712,45.39737961,48.59242566,59.88836839,67.91818707,72.36039175,79.01469306,82.23187101,67.88665925,50.48212712,51.0302426,72.52714573,76.32075176,78.02287841,73.83707901,72.66955146,64.78204493,52.97388469,43.32247574,39.35718368,37.69507547,36.66982885,34.51554362,35.02501414,39.49643665,42.04953299,46.72941357,62.094815000000004,69.95613161,70.37092506,65.58834503,63.40109606,70.42233726,67.81826579,71.81377462,74.35372914,71.02248923,70.62726799,67.92162077,71.60815712,65.07622118,54.52502126,46.2742895,41.15617246,40.58336538,40.57409436,40.07732859,40.50832299,44.20709588,46.86410909,51.34589520000001,47.60014277,38.12191819,39.75327899,53.33158475,60.10906301,67.29811948,71.63234925,74.91080349,83.48174540000001,90.06094184,88.89659835,79.58993497,77.78851133,68.1622622,55.87328738,46.75588444,39.81599121,37.13409914,34.34541834,31.28519265,32.18245514,36.90450808,41.50282219,46.65836676,53.85238656,61.74189092,64.99428009,69.42964855,69.47946876,68.91508988,72.87616783,77.53563339,88.0126025,96.31424696,94.17191733,84.97856673,80.29856126,70.84942974,60.66207935,51.80233036,46.06798529,42.21628695,38.36402674,36.42531672,37.33344224,41.92310963,46.59743385,55.43598743,66.40625736,71.2027596,74.42202895,77.38648503,77.34812105,77.15324177,80.04524633,85.92062364,97.01709846,100.335259,94.60010234,83.47853017,82.18860615,74.04675449,64.41057877,54.82132016,47.95628205,44.8959315,41.65506088,40.72358606,40.1595506,42.56097009,45.90594488,53.11969296,62.76173723,68.94533783,73.54471327,79.37389149,80.42514073,79.69803470000001,82.69795177,85.72427725,91.48606090000001,97.36078268,97.76358939,89.58811851,86.89423962,77.07735656,65.79318211,56.39149829,48.56308296,44.40259945,42.01516457,39.80206902,40.47392333,45.30345173,47.64219023,50.40739686,67.82066937,75.9798457,77.91612091,81.9342298,75.08732798,57.96155153,58.37859255,51.01931714,54.24086527,62.02782621,58.14953214,59.46146325,61.689198899999994,54.99200732,46.58532218,39.48273299,34.14182993,33.14358482,30.86705911,28.55891194,30.157090500000002,34.97219728,38.65352061,46.58054617,57.11975926,65.58556683,68.99253592,73.86330013,58.77646714,44.65129449,43.18378462,54.93172991,67.85581819,72.57256447,74.78775143,70.07150463,66.95914883,58.55421177,47.22533652,37.080345799999996,31.53061007,30.91094832,30.25423359,29.18803204,30.85691403,34.82354836,38.65779716,43.84827206,55.33978081,62.91035491,66.77188619,73.03745905,74.11742671,54.52508371,38.51395548,44.82859936,71.88962865,79.09600978,79.55597232,76.03153878,73.00393347,60.83897841,50.36013638,41.50101168,35.064252200000006,33.48773731,30.94185179,28.2922679,29.05514706,32.63442646,35.35508836,40.52855071,50.07935166,58.69636781,63.03940038,68.38245737,71.55321764,71.85963041,76.33879437,81.87220433,80.49868477,78.02596876,67.22910173,59.55020933,64.30425829,56.66628959,46.93852719,38.82327131,32.80739233,30.829100899999997,29.72681405,27.91568238,30.30408497,34.78877414,36.93769031,42.98450397,51.10309992,59.55230077,46.606174200000005,44.16077187,60.75703736,58.24011995,59.32726719,65.3927478,82.08016294,95.46003088,97.48061951,81.36385759999999,73.56303688,67.90588809,58.60862062,50.14418656,43.33795869,39.64452369,36.30707186,34.54316946,34.8902562,38.669627899999995,42.4574278,51.72987884,64.49258227,68.96884326,71.94581678,74.64375371,76.3881151,81.6010965,86.59160396,87.99805599,96.92966345,93.04943399,70.99633052,59.31880776,64.77552086,60.99068645,53.96448196,46.93684154,40.27080314,37.746768599999996,36.44364029,34.79099046,34.84324544,38.43950618,42.82752049,53.94019617,68.15742373,71.97525313,76.21383814,82.16725459999999,84.40138947,84.19199493,77.38411268,59.89436179,57.49987218,74.01934719,92.79783588,85.62260792,83.18145091,74.3121811,63.39838029,53.78215138,45.56759852,41.98298123,40.83986435,38.33440309,39.1634906,44.08226453,48.65785365,53.64548928,66.56757975,71.10542919,77.0481075,80.74544441,81.70076801,82.1891992,85.1009945,87.84122865,95.69870573,101.23395740000001,100.02762879999999,91.24526342,86.57128253,77.78464063,66.5448548,56.05003037,48.19892125,44.10093148,42.07522347,41.71206065,44.51553766,50.23483679,56.62009046,63.15748916,72.06989895,75.41730853,76.60849757,80.39233309,83.52588431,82.68674538,83.06673342,88.08817559,97.54626604,100.7569199,99.17569148,90.99747359,86.13229695,76.23603251,65.73995938,58.86786657,54.12105962,52.1474505,49.60824516,47.25920548,48.73807785,53.17029354,57.80906313,63.66980033,72.97484047,74.08115413,76.06940335,77.47401375,78.53309809,78.29629618,80.51085886,82.89523463,90.11372751,93.98115851,94.64961037,86.84635483,84.71214124,77.05525583,67.92059065,53.022393799999996,45.33338754,45.8610568,45.09883319,41.80776781,42.57813872,47.67749514,51.92347826,55.86033288,58.67717019,61.63503977,65.02281119,70.54904154,59.81263924,53.239092799999995,67.24118218,72.95033622,82.10716448,87.62574699,86.71883889,79.98297109999999,78.7761431,71.64280653,61.39202598,48.77878304,41.00799179,41.08634308,40.59541463,38.56112232,37.84531637,42.10206893,46.96184527,51.93303027,49.22738307,45.41807558,40.34734392,31.17312852,32.75710394,43.96255253,58.15764822,58.97602877,69.26323793,74.41194633,73.77033996,70.35475538,73.62961988,67.46646546,54.43565088,44.20793871,39.89115848,38.41309773,36.33151371,36.64903925,40.55402269,41.90825097,44.28700794,49.56198356,57.72490574,65.77610714,64.470107,67.75268174,69.80604678,74.80142394,76.91166387,76.92074762,81.69886384,85.04995695,84.52615841,79.25396095,80.24674329999999,73.99952523,64.7831687,56.39664886,49.15327715,46.25275069,43.57685202,41.55972831,43.16483674,48.2353499,52.43513389,53.26615678,63.83112278,66.39586255,69.22056619,76.62913112,74.56892979,75.41989947,76.18477637,78.50534738,87.97130423,91.31687211,90.78901552,83.18273073,80.74179225,73.03639770000001,64.13038716,56.13887008,48.85557353,45.8537211,43.96539315,40.44386267,40.96569461,46.02562566,51.22933599,58.98352052,69.13750134,71.1435123,71.33920316,74.24132159,75.57797546,75.76442652,75.43613162,79.49113745,89.33695746,93.89119504,94.77943624,86.60571340000001,82.86014828,73.19949945,63.62431913,55.63904519,50.06792674,46.99655706,43.33836449,40.82862672,42.95013552,46.87275582,50.73775203,56.98312838,66.67040415,67.4828849,68.78900989,75.7721368,77.11846754,78.70166259,78.26773388,80.73654803,88.83301206,93.93539636,92.71817356,83.19134624,80.34719529,70.57907102,60.548641700000005,51.76655723,45.95283079,43.88092362,42.12151626,41.29564396,43.18306668,46.83710756,50.08862271,54.16457424,61.40981889,64.53503556,70.32004363,76.7267424,77.53894227,76.49427949,78.11911623,81.51647083,90.01474269,93.7175736,91.24314071,82.93821861,80.87255453,71.77478628,62.40965598,53.61795708,47.55828257,44.55249698,39.73086616,39.0493662,43.27780616,48.48407616,50.65777755,50.08231715,54.725613,66.46182119,71.90660991,74.98238101,78.29632742,77.68053641,76.69387235,80.95565061,89.27639909999999,92.86189041,89.24290469,81.69995643,82.80227445,73.37077972,62.55274848,55.03764457,45.65028875,40.34927928,36.66957914,35.97890179,39.05323695,42.01959717,46.48462051,50.28584313,58.64979406,67.23546972,72.84960336,77.88337568,79.60548035,72.1675103,51.76908568,46.50269437,66.44914763,78.06121122,78.14340201,64.56940397,63.26602595,57.27902148,48.37304212,42.19081498,36.28309823,33.13603065,31.90316876,31.04567503,31.81273704,36.05756522,41.58879008,45.02928473,57.89652936,65.82264964,68.03000151,73.68412236,76.88531786,78.37221269,83.01479058,64.99065909,51.42830451,61.31707722,74.34192964,59.71399781,57.08183226,52.98596515,45.30972608,38.32054335,33.06657582,31.659405800000002,31.07573569,30.95418197,33.22880353,37.25084564,41.67285381,47.44565653,59.07067459,65.24903099,69.7363735,75.34754161,65.482524,60.79749283,71.42223677,62.21099963,49.01062165,51.76774341,59.30504165,63.04470706,67.9541163,60.94888868,52.01996583,43.1759495,36.98557511,34.37348121,32.072638500000004,30.93782499,32.49021019,36.44729253,40.72215016,46.13335086,59.54412227,66.96595382,70.1005664,75.59233467,77.42840766,78.89900786,80.79823008,83.95818979,89.69565636,90.41139988,89.02514434,80.63575268,80.01131493,69.39228345,57.54535335,49.27317644,42.84412721,39.23850179,37.34936221,36.67538524,38.2709417,43.17360834,47.11314749,52.03722807,65.53393615,68.52339598,72.37378326,75.67380752,77.84054782,80.24530736,81.41789184,84.12044865,92.97301808,96.85184283,92.66782271,84.77201283,84.56929845,73.75460728,64.37096613,56.0489066,47.98578083,44.69405992,42.92310278,41.94130833,43.85460883,49.02210899,53.79257741,51.493326700000004,56.57167499,70.09653958,71.81536661,75.09869049,77.86882917,78.63161467,79.24834214,82.18073975,85.92895828,92.20948341,94.37310218,85.24930004,82.26652035,72.91874599,62.80316039,49.1865218,41.97405356,41.47678833,38.43928764,36.57493329,38.83619457,43.48957308,48.26431803,53.5637355,61.45124205,65.9448277,65.75469318,70.09813158,74.59168598,74.92594312,75.71029863,80.81630393,87.42037933,94.23222598,92.97857448,84.64468425,83.28546142,73.48559085,62.68466581,53.54366385,46.42712127,43.02224367,40.86973771,39.66084945,40.08909689,45.39460141,50.62059970000001,52.84721161,56.02608795,59.63923634,64.90731332,69.62552671,70.89422419,71.78661696,73.37205959999999,77.23643143,87.09963859,95.54793413,92.49623033,82.46982785,82.18582792,73.28565464,63.66842682,54.17106707,47.3025016,44.73919776,42.36431154,41.09274228,41.5848257,45.4089294,51.29073716,56.78131925,66.2066645,69.62555795,73.41466893,79.23829069,78.97061655,80.99507594,83.52113949,84.342548,92.68602144,96.42269018,96.85043813,88.04968666,83.94763886,73.65952440000001,60.62533853,49.11984517,42.40024076,39.00497756,37.25359263,35.71100915,36.48397092,41.14752574,47.22287049,49.02754051,58.4664958,62.49069179999999,66.41805686,75.04028602,57.25632772,39.56333178,42.19184511,58.98714153,76.42254598,82.23830140000001,83.08137351,69.39590444,65.01388354,56.85205391,48.07068738,40.33619993,34.63069811,32.95376249,31.06481023,30.48922496,32.04529361,35.89574331,40.94674671,42.42103037,53.96782201,62.53264563,65.74058374,72.26409146,73.27369908,53.85051362,34.6386269,33.34230362,41.08543782,48.02648603,51.9766385,52.23026563,55.66932436,48.70448982,39.72493518,31.71734205,26.08566524,24.4230576,23.75935057,23.29863888,25.15868547,29.44921334,34.21874526,35.4022552,47.17548515,57.62960438,63.59628747,68.31106715,70.44222163,71.98502364,74.37177182,77.80714705,86.88865198,91.09177606,90.18499284,82.87962683,81.11391389,72.59132508,63.35186899,48.7914566,39.40918895,40.48463031,39.08975926,36.40889729,37.30587882,42.07060355,47.2811813,46.00037222,51.30887344,47.48024348,48.60993764,64.85371607,68.72454959999999,70.61078614,71.18437358,75.65773149,85.04574278,89.50764454,90.29783739,83.81606494,81.0925624,71.95109224,61.17813639,51.53406311,45.57896102,41.02572227,36.79309943,35.11622625,35.74272424,38.80223196,43.10259274,43.82436088,45.20793186,51.22668267,58.01171507,67.68254017,71.98979963,72.63277947,75.21125409999999,71.57425695,69.03832924,77.17431232,81.93344946,77.16641474,79.21300603,71.99654221,63.24498663,50.54215479999999,38.49172995,34.01843448,32.40402378,32.11006607,34.30093606,39.23029207,44.29203366,44.3236863,48.95761747,54.52795554,58.1081402,63.88365871,65.52454025,64.87182114,63.55464581,66.24262496,73.80536389,79.48957669,81.28865909,76.27208656,76.40213096,67.27773570000001,57.55774597,49.32031204,43.91242020000001,42.63626223,41.72738753,39.73198992,40.72327392,42.79867722,45.61866732,47.26057899,53.88169807,65.16306311,69.92891154,69.92029603,70.16402781,72.00512648,76.19807423,80.34138919,87.63442498,88.42989323,86.08216463,78.25265674,77.68356435,69.88015276,59.50198115,50.14793243,45.42369439,43.27359204,41.22216234,40.60190749,42.50328359,47.56883347,51.188849299999994,52.49072895,59.83923498,61.68685774,63.27432933,69.11215421,74.55091836,76.06497078,77.98866607,80.45763620000001,86.16657171,90.62837982,91.87750504,84.33945765,81.33894746,72.30332957,62.73027185,54.47382762,48.85938186,47.36849148,45.14231657,43.44424796,43.07952437,44.7251195,49.10055392,52.43728778,62.04293458,64.78426125,66.68835311,72.90098425,76.35103094,74.90627727,75.97207301,80.0523635,88.77722969,93.04749864,90.51703362,82.56547261,82.79437688,75.52287986,65.96514908,56.44902871,49.21467831,47.52613047,46.0672049,43.6274838,44.44486544,49.08544554,54.14197409,55.35560714,64.58154686,68.49957844,70.5039974,75.51857211,77.72923279,79.1337183,81.68228834,84.03960016,91.49464518,94.39376691,92.76312413,86.39978379,84.57710231,76.45663344,65.63907046,56.65873542,50.17131294,47.97613519,46.92042212,45.81994578,47.51682821,52.55163068,58.09902525,60.61937634,64.85421550000001,65.88448781,69.3578214,73.99247048,75.53858137,78.19831031,78.39434453,73.09708094,59.69074214,55.18223545,59.54106315,63.33676062,65.91042806,59.31865167,51.84643805,46.02631241,41.61935019,38.02599252,35.33532886,34.63122878,36.7074125,41.54836581,46.65586952,48.24805466,55.05387673,58.71828118,62.05092579,71.01240661,74.85558308,74.09133047,75.67399481,81.78745385,90.04676993,88.15144971,81.55792523,74.67718565,72.64220657,62.6369683,52.83740989,44.74731382,38.58949734,36.49839254,35.15040737,34.10490182,34.77020082,39.85766411,45.20356168,43.95662156,44.98105658,55.77236721,64.20068479,70.59077688,73.58897707,74.46173529,76.79538563,79.93677195,89.19027508,96.17624264,94.72833622,86.37406214,83.67081857,76.17694127,67.00285075,59.01610966,53.16941949,51.27497327,50.1786174,48.30283812,49.00041413,52.62295841,56.85233484,58.65260347,63.87644789,69.74636248,73.08493808,78.51002972,80.69983838,81.11728518,82.55848027,86.36079546,94.12896458,97.8542084,97.55319591,88.89862734,84.86466083,76.80415719,67.55405659,59.55270657,53.92374553,51.11249582,49.35402494,47.9767595,48.29503421,52.83765963,58.52518122,61.87081152,68.12536526,70.14155256,72.2754228,77.56678663,80.43875077,79.11526987,80.47705234,82.90662837,89.7600543,94.4280729,94.07683451,88.21001024,85.89546387,77.89398901,67.99441569,59.00587093,52.99916937,49.79738075,47.27150445,45.80268354,46.83083320000001,50.89476672,56.84443729,59.59157006,68.06577461,69.56087913,73.08253444,78.82037566,81.01361802,81.54244225,81.88575189,86.66496070000001,95.4078071,96.70569116,92.79643118,85.23072672,85.40943626,76.86421614,67.62513463,59.40474443,52.95574841,51.05668226,49.84585864,49.0045658,49.89636556,53.28279471,58.27377042,60.4895817,68.1565185,70.94195286,75.33371304,80.81365064,82.40233962,83.64141338,84.69004058,86.75049154,95.13236027,98.90124353,98.36258637,88.59093475,86.33669697,78.09788956,69.30231998,61.67677509,56.14230379,54.65959191,51.92962774,49.53925859,51.26002095,54.63596166,57.93392569,59.34296865,66.17267068,71.29412778,73.94093346,78.08949258,83.25721123,86.33098451,88.99377263,91.75629474,87.19528328,77.74568347,89.0866704,88.68898309999999,87.24572778,78.74386616,67.70610801,56.88979362,48.59301875,46.00521064,41.67101208,38.18260142,39.53080509,44.3430088,50.06080955,52.058642,57.78833592,64.10054501,68.88993005,75.81874178,78.83420423,64.48814964,48.9764405,62.98589677,82.28896443,79.53711806,69.40704842,66.47187264,66.34925758,58.21814413,48.30539781,40.05772515,33.39602574,30.85563419,29.84774347,29.30243739,31.31771937,36.43009272,41.62531238,41.44007876,48.232977500000004,59.24136175,65.38166625,70.42664501,76.23768692,76.88335128,78.16562755,68.76484899,67.99254276,83.14052716,82.15723438,79.24362863,79.85270823,72.4423016,63.51175551,54.34518794,45.6825033,41.37561845,38.60526122,36.40053149,36.20727545,39.71413457,45.61095704,44.16907522,54.60421536,60.93864998,67.25504192,75.31819890000001,77.4803505,83.84284794,91.61598036,95.30117448,103.0009814,104.3948223,102.3129886,95.06515298,88.35800361,78.33478511,69.34118343,60.14558532,50.4369893,45.99603325,45.11259929,46.21004769,46.18888349,49.39351274,56.25571025,54.6597792,55.56977766,46.29155173,38.76886243,40.89883069,46.20814354,57.10177906,62.94871895,64.27678853,75.3474792,85.02829328,88.02234177,81.65300811,77.96316288,68.82056888,55.89788531,45.39956471,39.78056145,38.42186933,36.87628914,35.92549183,37.6540269,42.58332049,48.60784619,45.72501901,49.66371535,59.87322881,55.21563618,47.49469631,44.19407895,51.74707865,72.71662466,58.73822798,49.04414723,52.227050399999996,56.34099138,56.50577877,59.09099598,53.34719258,44.50679727,36.26177796,30.81517871,28.907216100000003,27.7223951,26.92664591,29.05917386,34.47121739,39.95018727,34.25614161,34.77182405,33.71904522,32.56035174,35.63581064,41.55067578,50.61607344,57.57013857,65.19315498,72.95973208,75.02458451,77.31259764,71.01131402,67.36563894,59.83661287,50.75832313,37.38398037,27.766440399999997,26.74375344,25.77188558,24.53933587,25.96392423,30.5623632,36.82959053,36.6393936,43.81402848,51.05743143,60.65268345,68.68034828,74.92416383,75.70168305,77.14971443,80.16970309999999,88.34074134,89.75343654,87.80498724,82.17621353,78.95026394,70.63379203,61.60781973,53.43628203,45.29109034,40.84214308,38.20264185,36.99737462,38.29157522,42.94077084,47.98912091,47.48121116,51.45287123,53.52455987,59.33307329,69.43885718,71.38833659999999,74.45221448,74.8191232,79.90103008,90.22956876,95.66227703,92.36961969,84.90689563,81.49998898,72.89489721,62.36994968,53.19002181,47.33480979,45.9223643,40.878696600000005,36.57636922,36.7329469,40.45335223,46.41875548,44.67848333,49.35358793,57.72955687,66.78181276,75.62785808,78.41597702,79.49507062,80.43316313,83.15650959999999,86.08640998,88.92032218,86.26789769,78.57923483,76.66974263,69.50793741,60.44818975,51.47469096,45.20665202,42.20202142,40.25878513,39.39158331,39.96972827,42.98362992,47.89984416,45.67541735,55.79827617,65.33537346,70.62261682,74.67556241,78.29511001,77.80808352,79.94092365,83.94901239,89.90729843,92.65711573,90.41246123,83.70621709,80.02414455,71.28529373,62.5683251,55.21370082,49.76298109,47.10852757,44.26166084,42.16549911,43.36358675,48.52000537,55.54976844,56.37039652,63.84504494,67.79491648,74.19234428,78.41048303,80.01218899,79.47827659,82.00914737,86.13657347,94.00731723,95.3094154,90.94677939,84.54738508,82.67148094,74.46485681,63.89711265,54.06683804,47.22399426,42.81013338,39.89465463,39.04299822,40.1150683,45.32883007,52.38144298,51.33662415,61.07244021,66.57710056,72.84242372,79.39895762,82.3164342,80.22998051,80.0443411,81.89951805,72.97917946,69.66694987,79.88270647,73.39213120000001,70.04990344,61.59583293,52.42274129,44.85453956,38.66759888,36.52458246,33.14636301,30.23325666,31.51359753,37.99536998,44.68569415,44.33236427,51.96112433,53.81514632,62.85279326,75.39711204,77.61158108,77.33398037,80.09384906,82.47641437,89.42042806,90.50617058,89.14323311,85.62778973,82.31097144,73.58710413,63.36984919,54.3207461,47.38684626,44.99176353,43.53748909,42.31096401,41.72176872,43.71026769,49.75786174,49.82138558,57.82826075,64.68961543,70.18319424,74.7153624,81.53039304,74.14992218,67.55464971,85.89096882,90.81932593,86.66477341,84.92749794,81.65559898,80.05039691,73.57205822,64.42431366,55.16590965,47.19362143,43.57803823,40.85044646,39.51344919,40.12833494,44.60762381,52.04877786,52.55394063,58.85669136,61.90542968,46.65346592,35.59735297,42.83173458,62.68778738,68.14671682,55.33815759,56.57954132,78.07934748,80.46222489,77.12861264,76.59607371,66.42186515,52.84234197,43.668594799999994,38.18157129,36.16937966,34.48876058,33.81359741,35.86983432,40.94478011,47.25527231,46.25493579,53.83072291,64.10007676,69.67612733,74.24166501,76.14148028,76.18849107,78.06083663,81.10183344,88.99086958,94.63996474,92.22468544,85.67361429,80.42667032,72.16776,62.31700794,52.4740598,45.603496500000006,45.14397101,43.983841600000005,41.35267495,41.67148031,45.71730875,50.87076188,47.78746783,55.83401809,66.94010728,69.25084537,72.76510257,75.68978996,76.50561083,78.77383316,81.00575168,88.71626558,88.10256597,86.99210067,84.30630666,81.34309916,72.62179155,61.57566762,51.64562781,44.82560266,42.9348711,41.20861474,39.40438173,39.9700092,43.19227529,49.445112200000004,50.27148394,62.38858542,68.62512773,72.88144329,78.86660604,81.40331417,75.34123603,64.81557054,55.89314052,62.18774397,81.01265038,82.58994568,77.44011352,75.74569715,67.5684158,57.16520925,47.98200375,41.56884328,39.97918659,38.02262124,35.34572367,36.04589055,39.52915066,43.88195372,42.54402002,53.81458443,64.35529587,73.31977334,79.05639715,81.99229093,83.64647038,70.83713077,50.83851612,61.82735934,81.86106036,79.13952441,73.15963712,71.23188378,62.85013993,54.4895915,45.48081904,39.08922859,36.99643815,34.30802201,32.29682928,32.98107619,37.94161665,43.522131,41.37608667,51.64681402,62.14263736,70.81318834,77.59931333,80.13833139,82.58673045,85.18711845,72.23768304,58.8422073,56.20052099,56.2189382,59.557545,60.65889535,55.26642403,46.23964013,37.66769937,31.701484499999996,29.054647600000003,26.83846171,24.62055898,25.62763809,30.31451099,36.62206892,38.338991799999995,52.83076097,63.98963582,70.13602739,75.8401245,79.44122359999999,79.40310932,80.95552572,80.48123528,85.99188898,87.71274501,84.42445784,79.76948733,75.44793113,67.30264577,57.36164928,48.25482848,41.19147735,38.21784388,36.78557647,34.31311015,36.32002637,39.68341836,44.82560266,44.48756844,49.28494473,60.04379109999999,68.74165574,75.33408763,77.22837779999999,77.97386979,80.60968762,82.29642494,89.85719735,95.27651411,91.69514327,86.21898278,81.44676632,72.97942916,62.7630795,50.05612721,41.78217099,40.01951722,38.87281052,36.76363186,36.27963331,40.64298727,46.75391787,44.16376857,47.28461504,56.97329547,70.10668468,75.82935504,76.10530134,76.4613782,78.96602785,80.46575224,87.69476481,92.79037537,87.91268122,85.48266818,82.71561985,66.5174475,51.64862451,44.27811147,38.84846233,36.69817266,35.16907433,32.77580211,32.92429492,37.36056865,43.58287665,43.323818,52.7883389,62.07592952,72.58470739,78.56830931,80.53420817,81.15399482,82.56147697,87.77726777,95.7780871,93.72057029999999,87.6292744,84.01799897,81.34959203,72.97215594,62.55315431,54.61192564,48.82373357,45.57533999,43.13986422,41.87463173,40.04570714,41.71412088,49.29889813,48.70661247,55.97014952,63.0534162,71.11410718,76.48513333,79.14860815,80.66222351,82.15336369,71.76966687,73.58351431,89.14117288,84.06856828,75.42467546,72.39875579999999,68.59553531,60.199057700000004,51.07538042,45.85356505,43.96267738,41.38239223,40.05488453,41.65599735,46.47903291,52.91491834,52.71373351,55.85115548,57.4067871,73.87400711,78.68168457,79.25745713,79.52978237,82.80174381,86.60405899999999,91.49633082,91.03521335,88.22952003,82.82365718,78.65427721,70.57192262,61.11320786,52.91516806,45.75180204,42.5486087,39.13520922,35.09119131,34.9780346,38.37657542,44.63268996,43.35319194,53.37937592,63.53728991,70.15622388,74.79561784,79.02799091,77.63580438,72.3653238,58.206282200000004,50.97224394,54.51553173,58.77559312,62.16526869,61.54030029,54.90834938,45.47470077,37.91495849,32.68871046,29.86132228,28.63648281,27.62803021,27.971371100000002,32.16010473,38.55946789,37.02490683,37.480436700000006,33.13528147,40.33126784,64.05256654,71.5833407,72.40936907,72.07607964,74.94916754,81.13623308,83.48742662,80.34129548,75.7066464,71.98636594,64.59403311,55.38554293,42.93515202,33.80157939,33.90946065,34.020682,31.21408343,31.18680096,35.17207103,41.01395398,40.84773068,45.70288711,45.46652226,45.31905956,63.775683799999996,69.66963445,71.01899306,73.89161273,75.88535594,81.65032352,85.78542873,81.45566277,72.70195334,67.07402238,59.83018243,51.85221295,43.70855084,37.29623321,34.13290225,32.21919595,30.35674577,30.3875244,33.52541459,39.75608839,39.01484171,46.1258279,62.29203543,69.57367751,74.07903149,75.86977932,75.51432683,78.42040959,74.50574933,72.85294341,79.96770666,74.19212574,72.58848443,70.81259522,62.91278973,52.57438688,43.6452455,37.82025022,36.12751947,35.08841312,34.14438959,34.86837404,39.21746244,45.42953174,44.14600685,52.73034023,65.70075258,71.9983215,74.57935583,78.80682809999999,68.19138638,55.43333408,54.85625048,63.25522534,70.44671668,65.81987147,68.23599353,65.95328709,52.46869071,40.44077234,33.3701792,29.01987336,28.90396968,29.58690554,30.9292719,33.93599396,39.03307165,45.75779544,45.67491789,47.33068932,50.14771393,57.93689118,49.09393619,34.04028542,33.46145373,33.316706800000006,32.65449813,44.56988411,53.22794883,52.49057286,55.557072899999994,52.80482078,45.9614463,39.14669658,33.17998228,28.40249037,27.2853761,26.390048999999998,23.31037596,23.49882481,29.88045745,37.09336273,37.27943916,43.86562795,50.53931418,54.72389614,58.82048122,61.73492984,49.66237308,36.50391772,37.01816423,49.97986739,64.15567182,65.69098207,68.34156486,59.81750888,46.31668033,37.61965848,30.24215313,26.02226627,24.86229293,25.12350544,27.24620047,31.64126952,38.52887656,46.51274578,48.14688477,51.54573777,39.79944691,25.44184258,24.21213349,24.23791762,23.49073995,24.71745234,27.33322967,37.28134334,46.73203568,52.81555894,55.21382567,57.16180675,53.03091567,39.84380434,26.62825557,21.41262087,20.75471995,20.77522863,21.58031131,26.49615098,36.71262551,46.61282315,46.97813983,50.52039749,58.411400199999996,65.88789034,71.75490190000001,72.82790845,72.50613759,75.82595258,78.332163,85.21861504,85.210499,80.59423588,77.21854488,73.36241391,66.94123104,57.01474984,47.61163011,40.61511171,38.00332995,35.81555032,35.01683564,35.23687472,37.63704559,43.28120866,40.70535612,40.98189551,54.81554526,65.48770578,71.73027278,74.85408473,66.13365111,45.64900893,44.60924703,67.66958566,71.73913799,67.65544498,66.3641162,64.17977029,55.91099588,42.17801658,32.33001148,29.20407688,29.37011291,28.78594333,28.74564394,30.49066088,34.31947814,38.83385339,36.63333778,35.51934509,43.31826164,53.46290898,61.94822634,68.20970999,69.34143313,70.96776822,71.72062708,75.77391609,79.75556518,77.28490934,75.30465128,72.13108166,63.14259932,52.15534808,42.58928268,35.96366855,34.03404231,31.547029499999997,28.83588837,29.984093400000003,34.65464053,39.91681775,39.1656757,48.08991621,59.05079024,68.71602773,73.43286766,74.98000859999999,76.76210975,79.08792498,82.19063514,86.45328746,87.57155663,83.92469538,80.45070633,75.71585497,67.83552805,57.15646886,45.28060189,37.45056333,34.31954059,32.17415179,30.26300519,30.02470496,33.78478538,39.70077426,37.82511986,44.97518802,58.58898599,69.68130908,78.89176588,84.08358302,86.00087908,73.87425688,65.72794141,91.75757456,92.14611564,82.67837957,80.07543187,76.6112445,68.12274315,56.57713772,46.48056247,40.13211203,37.02712311,33.55531917,31.38658107,32.00115468,35.88622254,40.76319873,39.993577,50.650910100000004,62.22932321,70.05090232,77.65097524,78.99605733,79.90340243,82.7857926,85.65007769,93.48383087,94.14372962,88.72856449,84.07980591,77.73778589,68.46673956,56.51055475,45.36557088,38.41634415,35.44527034,33.21472529,32.14821159,32.94505334,37.02815324,42.89123163,42.43217436,51.70649833,62.56517232,67.21911269,56.62074597,43.64627563,39.37510146,36.12321171,37.33968538,52.16087323,67.51631683,63.80430853,63.23259401,60.92956622,53.37294548,42.78422439,32.96278382,26.54703245,24.34957597,22.702264000000003,21.69849374,23.617132100000003,28.69697875,34.79632832,33.9037482,38.77872658,47.62605175,55.34486895,52.08189767,44.42704132,46.05272086,43.25476901,47.3366203,52.08530016,63.38473906,63.30273555,64.82565319,62.43091383,56.31124286,46.22437567,37.44650529,31.71637437,29.95693578,28.903002,27.37802414,28.48349495,33.55135479,39.3111406,39.11523121,48.21846225,58.63777605,66.2136256,69.53022536,71.74447586,68.69711099999999,67.59098469,70.83263565,72.73351234,72.08634963,68.38305042,69.10422547,65.77604473,58.63833793,48.57959602,40.03787201,34.155783299999996,32.67385181,32.23583388,32.13132392,34.71036043,40.30695086,47.46850639,47.62651997,49.96179353,51.33768549,54.65781263,60.04500849,63.97090641,65.59952023,66.48801114,68.13017249,74.69613355,80.71875505,76.81464564,75.55787262,71.53245921,63.18817415,52.70068537,43.49001011,36.97867646,34.38524951,32.53463005,31.04995157,32.16472466,36.40477683,42.29039288,40.93004633,45.495146999999996,49.14687792,52.27456062,59.85737126,67.85254055,73.13135576,76.61352326,78.82905358,85.25953879,85.08064189,78.51758394,74.2852108,68.47582337,59.26808234,48.09278807,38.35341342,31.59469577,28.70022516,26.55115292,25.06769187,26.10689188,30.45342061,36.57502695,35.25117149,42.21919002,52.55531413,61.53296462,68.09374386,70.16615045,73.12052390000001,75.25239632,76.46231467,80.08017662,80.26466109,76.75795805,74.72550749999999,69.24070027,61.61421893,50.33166771,40.31375586,33.33771491,30.32905748,28.65864593,28.33650049,30.77743901,35.33389293,40.27008518,37.99958408,44.69936659,52.91292053,59.56154061,65.22252888,68.49764309,71.48588547,74.48686389,77.66140121,83.75257236,83.99283913,79.08798739,76.09141037,71.13108844,63.62547411,54.13466964,44.57203797,36.46867526,32.25496908,30.03257129,29.12700546,30.87370805,36.04002203,42.54423852,41.8197234,50.37549447,57.89865202,65.11786284,71.79754247,74.78634673,75.47405859999999,74.34851616,76.59688536,75.09837832,71.0111892,73.37927034,72.4702396,68.23268471,61.41908994,51.67216113,43.51807296,38.11286567,36.67185787,35.57094453,34.72191022,36.46358709,41.41251534,47.9452317,47.5387416,57.77416402,65.66947446,72.55171245,77.40568264,78.24313599,79.48467581,81.47161398,83.95172815,91.25737504,92.27534846,87.23895397,84.83531818,79.95412786,70.36923941,58.62129417,50.0269718,45.20943021,44.64580055,44.09212868,43.24393718,44.91378686,49.63134472,55.76147294,54.33978764,56.40473373,64.5423088,72.50623124,77.29280692,77.08256955,67.93779051,62.32946299,77.77536953,86.25341366,90.29465340000002,86.15895514,81.82463172,76.68453883,68.71090833,58.75333635,49.457504799999995,42.39356061,39.24202916,37.32470186,36.35651744,38.03957133,43.26600663,50.35642172,49.66109324,52.47474656,58.94908966,62.43519038,69.67125762,74.04063621,76.97790345,79.12928566,79.07890364,85.34616215,89.0421569,85.05164259,81.55308683,76.59682288,67.66808731,56.745920700000006,46.73837246,39.4166807,36.06596222,33.01878468,30.27005993,30.018212100000003,33.57985467,39.3947673,38.25939191,38.80529108,48.51991171,58.11188610000001,63.93909769,66.04371887,67.45494689,69.25992911,71.24449487,78.2182571,80.8163664,77.18579964,74.49850728,70.44584262,62.24802137,51.89610216,41.99680976,34.09878355,30.095439600000002,27.32708021,25.65248575,26.5245572,30.44867585,35.91734454,35.40568891,43.30618118,53.17353996,61.05080777,67.21808258,69.98856467,72.61651609,75.34298415,78.19831031,85.88360189,86.24776361,80.96198736,75.72983959,70.28286576,62.03812739,51.92472689,42.32160854,34.80151012,31.22391636,28.13606484,25.44846029,25.20894266,29.1468586,35.41127651,36.12714488,46.1669701,57.41874269,65.84896448,71.55043941,72.34712507,72.89945473,74.68998403,77.68796575,85.53323756,86.47236019,81.87907179,76.63031729,71.35103391,63.05881651,52.88364026,43.74613446,36.96384901,34.11517176,31.04236616,27.52220919,26.44021254,29.91679247,36.23845987,36.66208739,45.09792793,56.87496617,65.06760566,71.07131049,72.70685415,73.60286804,74.51264796,71.21537069,73.46445789,74.09520116,74.6072626,75.23744406,72.06640284,63.23874349,52.30471494,43.22470835,37.21541589,35.15171843,33.7786359,32.49202068,33.67559304,38.58060087,45.44654426,45.21242691,44.40965419,41.37074881,34.42461243,32.68246734,41.96815379,36.32973443,33.26220426,43.523348399999996,51.03870206,54.60449631,57.13764583,60.57882723,60.60935614,55.78775651,48.79155026,41.1179333,34.27340385,30.13630087,27.87809874,29.04621938,30.73311279,34.28854343,40.14603422,36.5926638,31.20209663,34.95765079,37.79686969,41.93494035,43.5885891,34.81727403,30.22492211,39.37266664,41.13494582,46.31596237,52.68963504,55.07972327,53.41430622,47.42786362,38.09903714,30.23316303,26.17235108,25.40681862,25.267097399999997,25.37216926,27.92014622,33.02362311,38.80123304,36.985949700000006,35.47483157,42.33546828,48.275462,56.92325678,57.61590072,47.64715352,43.3804744,59.32620587,72.24252144,78.87294279,74.16190898,70.50796174,66.46057254,58.60122253,48.59095852,39.10539827,31.74631016,28.25137542,25.85919574,24.73502675,26.38449261,31.11085331,36.72545515,35.16401739,36.9747745,42.54935787,51.60258143,59.70965884,64.76859099,69.1874776,72.11297651,74.68517687,79.61122404,77.99818681,74.96496269,73.14674502,68.68534273,60.01675835,49.18552291,39.34132613,32.03062225,28.55557186,26.26306376,25.23107455,26.88528518,31.72689403,37.83120689,37.03589471,40.63146869,49.76398001,59.49377144,65.9077123,69.11733603,72.40793319,74.36964911,75.82164483,82.54536970000001,80.23041751,76.24642732,72.03468773,67.07152515,57.67533529,46.36397204,36.78170572,30.29990208,27.70647513,25.44583818,23.19834301,23.65452844,27.34815074,32.67475706,31.56875558,35.31010662,43.39008883,51.61678457,58.48700448,60.584727,64.01014449,65.98543928,68.98847786,74.97476438,73.30091908,72.08210428,69.78263506,66.59461253,59.18532966,49.64124008,40.24629887,32.75070472,29.11027387,26.16264302,23.51870917,23.61538402,27.45940331,32.8731637,32.08293968,39.12737409,50.16204189,59.33229291,66.70296203,70.02911377,70.42421019,70.27025467,75.05064958,81.59647657,82.64825645,79.47306359999999,73.17490156,66.79554761,57.63394337,45.19491493,35.63234572,29.98206438,28.36078626,27.341845199999998,26.47523647,28.11677355,32.56437854,38.32478866,37.35401334,42.75097971,55.55928921,64.87971869,70.07428286,71.97231884,72.69580382,69.56730953,66.96994946,66.16761375,63.13145533,63.87039204,63.08762856,60.67821785,54.35836095,46.04270063,38.75952896,33.66060954,32.53331899,31.43849271,30.1634897,31.33647996,35.63275152,41.43349224,40.4459229,41.08805993,49.819044399999996,58.94543744,62.50427059,59.22272601,59.93291312,61.02268247,61.15360088,66.35294098,73.52417336,71.97375478,67.84311345,64.77392888,58.84333106,50.93971725,43.52072629,38.03398373,36.19666213,33.87506102,31.59204245,31.48172635,35.3524038,41.49598596,40.64242539,42.07347538,48.49325355,58.26150267,64.09648697,65.09438867,65.84912053,62.02785745,59.30010959,60.19306429999999,64.11103346,67.62117023,68.95026994,66.32709444,59.09876868,48.3012149,39.15228419,33.11143272,30.92209229,29.47765078,28.47241341,29.68329945,33.31770569,38.45511398,35.20228777,31.45563007,29.94217078,28.0520011,28.82952038,29.51926123,32.03508609,33.34192903,37.10088569,44.41739568,46.96671491,49.24551936,49.95411448,47.53964683,39.87477026,30.54107414,22.99812587,18.38816832,17.41636288,16.8972155,16.7391707,18.75773033,23.18092468,28.32470096,27.01888815,27.16379117,29.88542075,34.21047312,40.65428735,44.18733638,46.93590507,49.71094461,52.54033061,60.09854332,59.63605234,55.53032111,51.70899557,47.68526781,39.48110977,30.11523031,22.94871151,18.56875082,17.61917093,17.14893846,16.8565103,18.76643949,23.17780312,28.34046487,27.10997538,28.01416774,31.95476823,41.30341667,48.04237478,48.0633205,46.09714071,49.88206878,50.184017700000005,57.35084867,58.85391317,57.32331649,55.82234346,53.11014098,45.69851693,36.25497296,27.5557348,21.29381413,19.30247454,18.19288325,17.48038617,19.17049479,23.56678126,29.08935939,28.20068121,28.6478141,35.93432585,47.53075039,52.64974145,53.52674497,56.15934755,58.00309956,58.43234589,64.46654841,65.37929386,61.6598562,58.03409669,53.92131071,44.88909527,33.83775833,25.0621667,19.889235,18.5140298,17.70673081,17.27286457,19.12248513,23.53000923,28.88673863,27.84588421,30.612620399999997,36.0615296,41.64716333,47.64103525,49.95945237,52.2729374,54.81357869,58.01599162,65.87774524,67.20394190000002,63.89951626,60.43155182,55.90915415,45.8854362,33.91701485,24.99183785,20.01849899,18.85771404,18.08428402,17.49090584,19.25455853,23.59899581,28.88221237,28.56293877,27.53475787,34.31713698,42.43270503,49.83867903,52.60831829,53.39807408,54.79843911,57.24384146,65.14795473,68.15242928,67.19158051,62.99357581,58.98913934,49.74668654,38.33306082,28.7407743,22.51437704,20.66456917,19.5141166,18.82606138,20.54398314,25.07427837,30.90180211,30.96467044,28.81416227,34.51579333,41.00689926,48.90679841,50.82396963,53.51619407,55.4355816,56.99533371,62.78393155,65.46888277,63.51350359999999,60.55447902,57.8642836,50.81285685,41.67441458,33.70490456,28.35363788,26.77181632,25.63434946,24.86944131,25.74344813,30.6042234,39.05688917,40.52642806,42.04004343,47.40285989,52.50280941,55.08543574,51.30072617,50.19634788,50.0818489,51.27413043,58.41517728,61.55266168,63.47651305,61.08124302,57.80971865,51.43570262,41.9847293,34.73726834,30.90311319,31.07604785,30.82597933,29.64440475,30.87801581,34.45130181,38.66856656,35.48681837,31.37796556,32.65743238,32.89729341,41.562912299999994,42.62027984,45.21330096,47.09089074,46.25412419,47.31935804,48.05651547,54.36616487,54.01823529,52.96255343,48.98839612,41.67872234,34.89075566,30.28950726,29.70046805,28.97610904,28.30634617,30.18911776,35.10835991,41.76703141,41.67276015,46.64765981,58.86187314,63.82231997,67.26696631,69.01881945,68.04098943,66.24633960000001,66.20735126,70.98921336,71.15281451,73.08874637,72.23321923,68.66608271,61.83388341,53.49378124,45.71802672,40.22298079,38.96886105,37.32754247,35.41346162,36.70291745,40.88843588,45.21027305,44.45663373,42.96115467,48.42757584,53.32231372,60.11795945,58.53045665,51.32566745,46.28234313,55.81482047,63.828001199999996,62.50589381,63.73195067,64.0476969,62.29615589,56.14105518,46.647222799999994,39.14110898,33.3675883,29.89363046,27.69130434,26.19738603,27.85181516,32.78888146,39.09419186,39.45623091,39.96286082,49.94918242,54.65259962,46.74655096,38.56521157,40.06034729,41.78597929,51.18232523,57.87561489,54.80486952,55.64934635,57.18974473,56.04356872,49.93666495,41.97346046,33.97985194,26.22210882,23.52270477,22.58601693,20.77373028,21.96282782,25.98121769,31.62041747,31.79616156,28.26486057,37.66710625,39.63481562,50.86773397,49.89018484,48.80753267,46.99752474,41.86392475,42.39390398,49.54712493,57.75905565,58.76800771,56.41962359,48.2060072,38.95362783,31.56285581,25.51307668,22.75885796,21.44052766,20.9020578,22.34818495,26.75776926,32.63720465,32.87366316,30.85060847,36.60106081,49.13376736,53.77868643,59.9522044,61.75802942,55.8866789,54.24404927,64.72151781,64.89560745,64.07625921,63.95467428,60.77829521,53.16533024,46.07201211,38.31773395,32.69823123,31.59972149,30.34479016,27.51181437,25.41768167,29.14036577,35.28863024,38.61618671,43.40117037,50.08987132,56.87090816,57.78062567,60.25377873,61.06934985,59.37824235,58.643488500000004,58.90042447,61.6977832,64.07376197,66.32381679999999,63.79307091,61.83812875,52.72665678,42.12429446,36.69517596,31.71727962,29.41684271,28.52713442,26.18290197,24.79168314,27.39210238,30.30258662,39.049772,51.28596118,58.027322899999994,62.24933243,65.21285206,66.42195879,68.90210421,71.16064968,70.79673773,72.59204308,70.43688376,69.21978578,65.11161972,61.28014911,51.80651325,41.00646223,31.44876265,23.63564297,21.01412196,19.76259313,19.0467872,20.94092127,25.21584132,28.34330549,32.157014399999994,43.03944348,51.00467699,55.26586215,58.50760682,59.88849326,57.26338244,50.67313563,51.75600633,58.03802988,59.92086387,61.77975549,56.60001879,54.80655516,48.95802329,39.47027795,31.80630663,28.99202901,27.95061268,26.65119907,25.80325731,26.9313907,30.73982415,33.86157587,36.87778749,46.40158688,50.17995966,52.82514216,55.54592891,54.75267696,56.91039593,52.26688157,46.68596139,50.44254569,55.93562502,60.62103078,55.19266148,51.55569555,47.38416173,40.36079786,33.36243771,28.10091601,23.67996919,19.684710100000004,18.44572997,20.2178733,25.77722346,28.97226951,32.34911547,44.63293971,50.39996753,44.09303391,42.53868213,46.48202961,46.97083537,46.15488964,46.20318024,50.23639756,50.41854085,49.69146606,45.49751939,42.87297047,35.74946681,27.67994184,21.50720427,17.82975166,17.39201468,17.21711343,17.15970786,19.2664829,23.71380695,25.71535406,25.20301169,25.59417492,28.14196458,31.07139672,36.2754504,38.66188641,40.40943183,42.08733514,41.16893967,44.47171089,48.67564656,47.91173733,43.53439876,42.10878029,36.04720161,27.944463199999998,21.66131591,17.84617109,17.23415717,17.05201389,17.02373251,19.15635411,23.5602572,26.61374029,25.2968147,25.530869600000003,28.50590778,32.33366372,38.13930532,40.0260725,42.40879382,44.01927135,43.51907186,46.2144491,49.23843341,48.19117976,43.79192782,41.73016572,35.35521323,27.86701719,21.84561307,18.05029018,17.34244424,16.96791894,16.91797391,18.98547967,23.44067006,26.53276692,25.13870746,26.49015755,29.78593648,35.28116970000001,41.22540875,43.99807592,41.22325489,41.38710579,39.69016094,44.45981773,48.90661112,49.14990586,45.36198106,42.93246749,36.38220792,28.79920998,22.2906233,18.16762979,17.464091600000003,17.12783668,16.93264526,18.89692089,23.32751335,26.69796011,25.97606711,28.50768708,33.72869086,39.93954274,46.39375175,48.58783695,49.54256743,50.8382664,50.01039629,51.19518608,54.08166548,55.89014382,53.69409203,52.50440142,46.58641473,38.39586671,31.10539055,26.2546043,24.8823958,24.20901193,23.7392477,25.74847385,30.65760214,35.05004908,35.84152173,40.06072187,42.21485103,43.29516206,43.45738976,45.21036668,44.69434087,42.84422084,42.18444699,46.52123645,54.40487225,59.21279942,57.8395608,57.14632379,51.15257671,42.48758212,35.20069578,30.28507464,29.28692319,28.9574733,28.51624017,30.36470574,35.10049358,40.33123663,41.81913031,45.01732914,44.90052021,46.6280876,51.32741555,50.61494967,47.68220869,45.79996777,46.70803087,50.35436149,55.53344265,57.50677083,55.20948670000001,53.39167488,47.23438905,39.20872208,31.68999713,26.36329718,24.79745804,23.94823644,23.40364831,25.4215212,30.37794118,34.79158355,39.61099808,47.55069719,49.37322256,52.60744424,57.33392981,59.01311296,59.07957106,59.24314103,56.35391465,58.52664836,60.09086428,60.93240683,59.01754556,58.35046725,51.80517098,42.06882425,33.99677082,28.69810251,26.96098311,25.9509073,25.24028316,26.98189759,31.70410661,35.72243406,38.10262693,42.608667600000004,47.63650899,49.9898564,52.10939864,52.13146811,52.80123096,52.31326803,49.80349902,54.02116955,60.43127089,61.22249382,58.66487122,56.70552767,50.41148611,42.01772424,34.43890921,28.42721314,26.39513714,25.62482869,25.22517479,26.30554823,29.31807643,31.92299072,37.91161841,44.62167084,48.60971913,50.67541437,51.93715073,52.86491088,55.15267422,55.86695061,54.78607769,57.11975926,60.20885942,59.43608493,56.64868398,55.01591849,45.07192531,33.35135617,25.40163683,20.32793966,18.89685846,17.86580573,17.35542995,19.27544179,23.69641983,26.95395961,27.29008965,35.50248862,44.25972545,51.10787593,55.09982615,56.78369164,59.37921003,61.23694665,59.72386195,61.33287234,60.49716711,60.21157517,56.40008259,51.06470468,41.39235004,31.66003013,23.86929207,19.19746511,18.14062826,17.59700782,17.29999096,19.12504482,23.42715368,26.738041,27.47625975,31.83708525,39.81845724,44.74949892,48.42105177,49.64083428,51.85186957,52.74697817,54.72455166,58.19928988,56.91791892,53.53242623,46.9892214,43.80703619,36.46187024,28.18579134,21.79741612,17.96013941,17.34210086,17.16042582,17.1412282,19.30057039,23.83067832,26.96285605,25.68226547,29.64755753,32.03377503,34.31573226,39.00844251,41.6798461,43.40697648,43.37123459,43.90508451,46.51052949,49.47295655,49.99335256,47.59311924,46.58357408,39.91934620000001,29.54304756,23.01757322,19.87893384,19.09295513,18.55045845,18.28565614,20.30434064,24.94017596,28.81038518,28.65705394,27.02622381,22.81513976,21.01596368,37.22487423,42.52853706,44.22738605,45.80605483,43.923376899999994,49.21380426,55.4413565,56.18787864,54.06471538,53.20182134,46.28761856,37.07485184,28.9128037,23.22659317,21.82916243,20.31267522,18.99665488,20.55540807,25.47808394,29.49076137,33.72809777,45.35052493,52.14829334,55.16306904,58.44420784,59.44348302,62.02270686,59.40902097,57.21474848,61.45205367,64.29885798,62.82438703,57.27852204,53.47230488,45.34053591,34.27003256,25.50686476,20.61787057,19.60938675,19.03180369,18.10563552,19.93003385,24.67581067,28.25942905,27.78545073,26.84336256,34.12575385,40.51771889,40.02079704,44.87192666,48.5282463,45.62837538,49.13720107,50.62306575,51.70437565,49.84567135,44.59385771,41.78610416,35.26165994,27.65487567,21.53099059,17.77958812,17.30432994,17.17419191,17.19822796,19.35379306,23.84965743,27.94652343,25.24658872,27.30613449,33.53265662,36.53694387,40.07370756,41.92201708,43.58206503,42.34383408,41.01929186,42.252902899999995,48.44465081,49.99569372,46.55635404,45.23352868,39.61511854,31.41392599,24.55497491,20.0049514,17.99575646,17.05182659,16.77868971,18.75329771,23.17870837,27.30638424,25.16764436,28.17458493,34.23173098,35.42276388,41.75239126,41.24192184,46.64978246,50.37012537,47.96427324,48.6054738,52.08236589,52.92534437,50.00983441,47.52353957,39.88469685,30.61892597,23.19787478,18.2412675,17.26103384,16.88685191,16.80335006,18.8620218,23.28062745,27.38791949,26.27823455,35.08288794,42.862076200000004,46.24906724,48.80041548,51.40411238,52.98321816,55.39010043,55.48337277,58.53389039,57.126814,55.71592932,52.86210148,50.77664671,44.25082901,35.77097438,27.60037316,21.94450423,20.768173899999997,20.10927408,19.68321175,21.50620537,26.22114114,31.83187224,32.96440702,42.069323700000005,44.9220902,44.6470804,44.99944257,44.3404179,47.13705867,39.26968621,35.25928754,46.23230446,52.55437766,55.48905401,53.51769245,52.64721297,46.75004712,38.39146529,29.10762054,22.47108094,20.79839064,19.93418553,19.16506327,21.24174644,26.51534857,31.40462372,32.52514049,44.38143525,48.66456501,50.78810286,59.30944307,62.21630628,64.4212233,62.93220586,57.05617299,58.24193046,61.45055532,60.28218496,53.8444578,49.09390497,39.30392978,29.31873194,22.14912278,17.96001454,17.20621917,16.94316493,17.00300532,19.28302719,23.92095396,28.33319163,25.88710253,26.09709017,24.06807329,23.93109905,26.90791653,28.64962461,30.6158044,31.41295831,32.19497261,35.69689967,38.8380363,41.11799572,39.81533569,39.29868555,34.059982500000004,27.57574402,22.07270688,18.75373473,18.2961446,17.99188571,17.80040895,19.57629817,23.60355329,27.40262207,24.76483769,22.88912084,21.62707235,22.37911965,26.50245651,27.01601629,25.05951337,21.57116513,21.92199776,28.5851643,39.08229872,42.65489797,41.35108294,40.80883598,35.34522422,28.14964365,21.98820614,18.11175379,17.44467547,17.12521457,16.96692004,18.97486635,23.48000177,27.93366258,26.75945493,28.33437781,34.75980603,37.57392757,38.43204564,40.06456138,36.05915723,32.69336159,31.45831463,37.11202968,46.69214211,49.49084312,47.28795511,46.34739653,40.44295742,31.65612818,23.80005577,18.86551795,17.8214483,17.3692897,17.10189649,19.14502283,23.80801576,28.59971079,27.85390663,30.72349836,34.18303458,38.56037315,44.9023307,47.77282771,47.56905198,43.84059301,41.85846202,46.75113967,52.62152251,55.0149196,52.04403309,49.39426191,41.77112066,32.42899629,24.7373367,19.83997671,18.55929248,17.85250787,17.45841036,19.28767832,23.5584779,27.69146042,26.21820687,31.07866997,31.93169986,32.52389186,42.66245217,51.99521182,50.70722312,42.933310299999995,40.41601833,46.31527564,50.99041146,52.05708123,48.966420299999996,46.96518535,40.01839346,30.84427169,23.011142800000002,18.29511448,17.33919781,16.91591367,16.74453979,18.82837134,23.34799081,27.60099746,25.30483712,30.53586113,35.37497274,38.63310560000001,42.55148055,47.23020616,50.97386716,48.19480079,46.80926321,46.82434034,48.01181466,47.62249317,43.96411331,42.37692267,36.25019696,28.77186506,22.41052259,18.2709848,17.45447719,16.96123879,16.85960065,19.01294944,23.49292505,27.65063036,25.22782812,25.82176818,24.10106823,25.42326927,31.33145426,36.62606454,39.15084826,38.32091794,38.93268212,42.02839998,42.77635806,43.22489564,40.93198171,39.7215951,34.07955471,27.19803471,21.56058302,18.13304286,17.67960441,17.49892826,17.4459241,19.58001283,24.125354,28.34798783,25.6817348,25.86493942,26.678387899999997,27.24051921,27.69995106,28.67650128,29.40051694,30.1688588,27.25203779,31.61464257,38.88667028,42.57061573,41.16060509,40.29892844,34.57213757,27.502886699999998,21.60356697,17.89152742,17.20016333,17.08332317,17.27417562,19.49735381,23.96568598,28.07300924,25.20785011,24.18066812,25.83053978,23.98566399,28.5538238,31.07873239,32.64332292,32.36609678,32.8330516,37.12011453,42.816595,44.04096622,42.04344593,41.07020458,35.33364321,28.09017784,22.03084671,18.2604339,17.49596278,16.96848082,16.80047822,18.91433922,23.33069734,28.47740789,24.84705969,23.29945049,22.58002353,19.72728824,22.27848041,22.51640605,23.08131557,26.09783934,25.13645993,30.83990151,40.90229564,43.97725511,42.00121118,40.98164579,35.19226757,27.688276399999996,21.51619438,17.74019398,17.16532667,16.89331355,16.8766444,18.90722205,23.21938236,28.31961282,25.49050777,30.65416843,37.84846916,42.9773868,46.28025168,46.75875629,46.74321089,44.84395745,43.90614585,49.04374143,50.84419738,50.52626604,46.41120131,43.07562242,35.89287148,28.02243987,21.81058912,18.01198859,17.308044600000002,16.92262504,16.80372465,18.89170787,23.37867579,28.60692161,25.40940953,31.21745471,37.19699865,39.56932518,46.03976635,46.06695518,44.95486664,42.838914200000005,44.380935799999996,48.99114308,52.69260053,54.67557433,52.20245247,50.71596351,44.13717284,35.46684036,28.01588459,22.87491772,21.54819042,20.84465222,20.45426938,22.49062193,27.52405092,34.02545801,32.52086394,36.46377438,39.57940783,46.42674669,52.19405546,57.40897221,58.27333339,55.39628112,57.84146495,60.06030416,60.53893364,59.8570591,55.24934909,51.17202408,42.0044888,31.77481004,24.11858021,19.23408106,17.93831967,17.25204373,16.8876323,18.79025703,23.21410691,28.46857388,26.071212399999997,31.22535229,37.24741193,46.90116204,53.85981589,58.61270987,59.52130364,56.14576874,56.6635114,57.66200622,59.04676341,59.29333578,55.72207879999999,52.61315672,44.37878193,34.23700641,25.91182532,20.53056042,19.15098502,18.44835208,17.94921393,19.78744079,24.29035989,29.83463291,29.76552146,42.05861675,50.90684715,53.33320797,55.25262671,54.89548853,56.2997243,55.40524001,57.02036865,59.99368998,61.05243099,61.02177722,57.17366868,54.18417766,45.92985608,35.71743956,27.39350709,21.98005885,20.40220168,19.34005818,18.57199725,20.34813619,24.99215001,30.93457854,29.83257267,34.94928499,44.17734738,51.13934128,54.87732104,56.82342915,55.16097759,51.87403268,51.35516626,52.72238026,57.92802595,57.67102753,53.63253478,51.02534175,43.49294436,33.417907899999996,25.06737971,19.66676111,18.27370055,17.59532217,17.19008068,19.07675422,23.46723457,28.78076153,27.24095624,33.55606834,42.81288034,44.87848194,48.01231412,54.49358712,54.65931098,58.14238377,59.33756834,59.28287854,63.46121738,63.06649556,59.12789287,56.03785625,47.99068168,37.61510101,27.73101064,21.03138421,19.02630974,18.07507541,17.477857699999998,19.30372316,23.75154666,29.13640136,27.63995459,33.33565468,36.74743097,41.01414127,42.74595399,42.88548794,42.72950336,44.93129883,41.987726,44.83715245,51.3255114,53.97562593,51.57483075,49.79163706,42.90140791,33.57923037,25.56601841,20.40613486,18.81338782,17.86936431,17.36379574,19.32279592,24.07441007,30.30065126,31.08475703,42.3492656,48.11173595,48.33527118,53.82088997,57.28261127,59.2432659,59.1981905,56.74832431,59.21005246,59.64866347,57.5432619,53.20684706,50.80936072,43.41037901,34.86135051,28.14006043,23.83439298,23.59309605,23.92981921,23.90150662,23.13753494,25.44128069,29.1915282,26.02800995,29.17186233,32.50472544,35.63340703,35.81061826,35.96491718,35.48919077,31.93522723,32.044107399999994,35.74434743,39.72296858,41.65312552,39.98127806,39.33271059,33.95547251,27.36712986,21.91238334,18.55151979,18.18354977,18.13657023,18.26193225,20.59367844,25.25002245,30.59776175,26.51154027,26.88565976,27.07925921,27.56076052,30.64421063,32.65452934,34.08966858,34.60706789,35.52153016,39.70992044,40.20809092,41.89826198,40.18211951,39.50015131,34.07780662,27.28287883,21.83665418,18.66882817,18.36975109,18.19266474,18.12892239,20.28401925,24.86922281,30.160087199999996,26.29115782,26.34069706,25.87658286,25.98087432,28.69401326,31.47657579,33.14442765,33.96561761,35.29740186,38.98549898,39.40122895,41.34565142,39.84293032,39.28785373,33.98628235,27.46005885,21.973566,18.58804209,18.18610946,18.07354584,18.11696681,20.27880624,24.65136882,29.69887607,25.52097424,22.87647851,24.07771893,24.49232511,26.91550192,28.20673706,29.64971142,30.11382562,30.14160755,33.33059775,39.6451792,42.86585328,41.35239399,40.77961815,35.37469178,28.20099337,21.96569965,18.07782239,17.37712482,17.02407588,16.82978971,18.81522955,23.25169055,28.51521005,25.3690477,24.94954065,23.95604034,28.73787123,34.26160434,37.17349327,39.03263461,39.15665436,37.38207622,39.58399654,44.94390994,46.87000883,43.84062422,42.3548532,36.19494527,28.55938019,22.14116279,18.18089644,17.40259679,16.91553909,16.7798759,18.89451728,23.39134934,28.62174903,24.96171476,24.19833617,26.94737309,31.00962097,37.60526808,41.76103801,44.96744655,46.13032295,44.28744495,46.02746739,50.14237604,50.92382849,46.6374835,43.45245768,36.28790545,28.54314805,22.25900185,18.38760644,17.72830081,17.34350557,17.12434053,19.03336447,23.32080199,28.383043,24.97757231,25.66347366,23.22543819,24.0962298,30.96757348,34.43588127,36.80599151,37.83582681,38.76886243,42.09638766,41.757073600000005,42.67013121,40.41673629,39.47702052,34.01543778,27.43517997,21.99338793,18.70716099,18.41576295,18.33613184,18.42625141,20.64324889,25.14782243,30.33817245,26.25360541,26.26787095,27.82846587,30.42454614,33.47849747,34.7020883,35.66265609,35.19504576,33.48804947,38.667442799999996,41.51109433,43.33340122,41.5236118,41.04485747,35.72855234,28.14433697,21.682448899999997,17.78102404,17.22778918,16.91463384,16.76492361,18.78008073,23.24625903,28.54717485,26.24305452,30.42198645,35.95252458,37.64316386,39.4994958,37.82911545,39.99145434,36.56463213,33.67755964,38.21878035,43.99373696,47.98771619,45.65803024,43.89987152,37.29120749,29.43897461,23.1687818,19.1794849,18.39534792,17.81311372,17.39897577,19.36125359,24.06651251,29.85735787,28.31074759,29.30852442,31.52776943,32.42106753,35.84252065,30.28975698,26.855193300000003,36.29642733,39.89527894,43.99676487,45.86417834,47.631764200000006,45.16619654,43.87386888,37.79521526,29.71158083,22.85746818,18.50244879,17.76195128,17.557270300000003,17.60568576,19.6884872,24.11920452,29.54329728,28.02540536,27.47179593,31.19073413,31.23306254,35.21711521,39.18914987,40.06128375,41.13928479,40.37774795,45.25450561,49.92792457,50.94049763,47.94741679999999,46.39840288,39.98517999,31.68184987,24.78013335,20.28679745,19.16946468,18.38529648,17.88175692,19.67078792,24.16456085,29.70830318,29.27584165,33.60719959,39.59095762,42.68308569,45.33613452,46.84250786,47.41275525,46.21039106,47.04637723,48.68697784,52.69338092,53.80250397,50.90381924,49.40752856,42.97201771,34.47334005,27.09998639]
