clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4533563278850763,7.4381420045661875,10.49969680399218,32.26439878979507,7.398944850034759,17.290121894334124,25.866587821071192,27.848614430123448,13.914668570504816,0.9224182840961308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.437329411407203,16.348105032972278,22.883427330708052,0.9028197068304169,49.1230306961316,17.564823264206016,63.78340906718922,43.86322236142671,23.158128700579933,1.9823478972041542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.87985566992021,44.02033226770431,58.4844035779529,24.787059630697456,44.07912799950146,43.96153653590717,35.914874771648165,31.185191887573232,16.367703610237996,1.2954338284484843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.731835559688157,65.82455269619052,93.45726148823921,110.70818622804191,117.28270568030912,114.18163243819981,100.4439936393902,76.99124370352077,41.9595900614373,8.242647536916138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.24398761937037,69.71021160523217,98.08895148598559,115.28108049399117,121.56097871096884,117.26310710304341,102.54393300018863,78.16876478022307,42.352204183055356,8.046661764259003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.689066744368887,58.46480500068718,91.65162207457836,82.13313928647948,92.84874172854641,95.77310648711241,96.14612203146477,72.9484748882015,39.4866351562865,7.379346272769045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.062082288721236,24.885373805177924,88.92356437682142,101.99420897229295,91.33772355017506,87.45174335298151,73.71378326601999,37.68131703077757,19.900266840344912,2.1195379380641497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.51317085398455,59.48553745926378,15.700388118748036,20.685495083581046,46.29698011204606,53.63680794213179,43.94161667048955,28.476732767081977,15.111788224472836,1.7465223937117957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.21968350000593,60.19172881713328,32.26439878979507,68.63068341485844,53.754720693877964,25.101279443252665,32.186004480732215,26.926196146027323,13.953865725036245,6.59411802953291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.148226311375408,30.027269388136638,48.377320895578784,82.91836752971561,48.121896814820715,62.84139220582738,63.82260622172065,51.49767142680192,28.731835559688157,5.043902696630148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.63660174098844,70.0241101296355,98.01023588877081,114.86886779510736,121.07037170302219,117.28270568030912,103.58394274787905,80.64171968537386,47.866794022214535,11.795130632440667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.222442567634783,66.37395543593429,93.14336296383591,112.94563691785227,119.85365347178848,117.18471279398057,103.83904554048523,78.62017463363827,46.74838996546126,11.618422148897345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.59464551882816,65.62824563538149,92.41693045239691,85.25381110585451,94.63478256494152,86.05831663820446,77.65855919501072,61.95817107626267,36.75889874668145,8.890364451140382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.91272209603495,28.221629974475803,51.14425445971529,65.196434359232,74.6949972819133,68.55228910579558,40.54656476939453,33.01042987849978,18.624752877314037,3.0419562221602807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.280219505129595,16.858310618184632,78.30627610923496,97.61794305530468,112.74932985704321,111.84651015021281,99.91418947691214,78.01197616209734,45.472554714278495,11.500509397151168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.00409915008309,60.42723303247373,85.2342125285888,72.0851736240544,84.72368565522454,110.31557210642383,66.6682553830719,30.459080664286127,17.054617678993665,3.081153376691708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.88699899149589,64.66630890860203,94.39927834960106,115.0455762786507,119.42184219563896,116.36028739621298,103.32883995527288,81.30903517686382,47.61169122960836,12.403329103981585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.359953896646687,66.13845122059384,95.69439088989763,113.3379297513184,120.40337749968417,117.3810198547896,105.35038500700844,82.48655625356612,48.455715204641635,12.795943225599652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.969286249498488,69.4355102353603,97.3824388399642,114.02484382007408,124.91715474568431,121.71808861724644,108.17643559109399,82.74165904617229,50.90875024437482,13.953865725036245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.39996364433709,67.80657930524278,94.81149104848484,111.02208475244522,117.08639861950009,113.57343396665888,101.24849917174014,79.836892864872,48.377320895578784,13.011848863674398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.830756126184255,19.605966893207317,29.69345099831571,16.956624792665096,49.16222785066302,13.109841750002966,13.679164355164351,0.19630706080903373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.222236366491438,21.21529924605911,59.956545889944714,64.03851185979539,120.8939845076308,118.28351827346809,55.89385720920783,48.49491235917306,28.20203139721009,6.260620927863883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.164253227853285,21.176102091527678,24.61067243530603,61.2516584302413,129.2346249308755,127.0562912610142,113.39672548311556,89.51248555924852,54.00982348648414,15.308095285281867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.38231154154125,71.29994538081826,99.36446544901645,116.18357891266966,123.18990964108637,120.20707043887514,107.66623000588163,85.35180399218308,53.460099458588466,15.661190964216614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.851373497752306,68.14007640691182,94.79157118306722,111.10080034965999,117.79291126552148,114.57424655981787,102.87743010185766,82.09394213194805,51.32096294325861,15.131386801738547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.469589445506298,46.92477716085269,54.088217795546996,80.28830271828724,89.88550110360089,86.1370322354192,78.42386757282925,57.679576757451066,35.32627487737296,10.087484105108398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.335649777282253,56.85547264783539,55.08903038870598,102.32802736211387,107.96052995301923,78.32587468650067,10.872712348344539,76.14754101663938,44.981947706331866,12.65843189658776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8887392648224095,11.088617986419285,16.721120577324633,25.846989243805474,20.41079371370916,14.169771363110993,14.366078423920026,5.573706859108212,2.86524773861696,0.05879573179714104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42150869607268,70.65222846659402,98.36365285585748,115.49666484391399,122.48339699506495,119.7556605854599,108.3531440746373,87.07904909678105,53.59761078760035,16.97622336993081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.79257776595516,68.08128067511467,95.26290090190004,111.5914073576066,118.42102960247999,115.98727185186064,104.44756530017806,67.04127092742424,44.6089321619795,16.858310618184632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.61647567442748,29.49746522565857,50.221836175619146,50.830355935311964,65.39242013188911,61.76186401545365,55.756345880195944,40.11475349324503,24.61067243530603,7.065126460213832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.40191011880696,71.22122978360349,100.93460064733685,118.2443211189367,125.54527308264284,123.36661812462968,110.80617911437048,89.3161784984395,55.61915583933594,18.565957145516894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.51950158240124,69.33719606087983,96.1853191859962,112.71013270251179,119.44144077290468,117.59660420471243,106.48870892917931,86.19582796721635,55.599235973918326,18.91905282445164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.28399736706078,28.00572433640105,65.68704136717862,81.62293370126713,93.14336296383591,91.23940937569462,78.60057605637255,22.510733074507595,16.269710723909427,10.735201019332642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.944169536975064,67.2568552773471,94.32088404053822,122.89560969394877,122.7976168076202,112.51382564170277,91.49451216830076,57.738693777400094,20.312479539228693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.315238606857548,62.17375542618552,93.00585163482401,124.23024067692869,104.97736946265609,118.00881690359621,115.85008181100063,89.98349398992944,34.77655084947728,16.91742763813367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.15293185347413,22.765835867113772,17.15293185347413,25.846989243805474,17.113413410790805,71.45705528709587,65.07852160748581,47.23899697340791,16.406900764769425,2.257049267076043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.275513963030874,8.242647536916138,12.89393611192822,46.13987020576846,55.54044024212119,25.866587821071192,37.46541139270282,16.32850645570657,9.911096909716976,18.66395003184547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.125056073321856,7.732441951703789,29.988072233605212,58.73950637055907,53.87231215747224,67.394366606359,73.65466624607096,88.82557149049283,57.424473964844864,20.606779486366296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.515723720470057,16.544412093781315,30.94968767223277,115.26116062857356,43.25502388988578,43.019519674545315,48.8284094608421,36.73930016941573,0.9028197068304169,19.154557039792106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.421302494929328,46.31657868931177,100.11017524956922,119.50055779285374,126.15347155418378,125.54527308264284,114.08363955187123,92.86834030581213,60.11333450807042,22.667521692633308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3166575920321697,38.211121193255636,76.26513248023366,104.48676245470945,121.03117454849077,127.95911096784462,125.2898490018848,113.9072523564798,93.10384452115257,62.174076714337424,23.8254441920699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.37545332382931,36.83729305574429,73.49787762794526,100.01218236324073,116.18357891266966,123.11151533202349,121.24708018656551,114.02484382007408,90.35650953428178,59.99542175632424,23.0993329687828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.258674453394014,38.721326778467976,76.28473105749937,106.19440898204172,119.04914793943851,125.5648716599086,105.48757504786846,100.0317809405064,76.67734517911744,60.545145784219905,13.070644595471537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07839430906285473,21.50959919319671,49.240622159725866,69.5926201416379,79.22869439333108,93.51605722003633,98.97217261555029,65.82423140803861,57.8954823955258,41.03717177734117,13.914668570504816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9420168613618444,34.658959385883,69.49430596715743,97.3824388399642,114.37826078716074,121.44338724737456,119.57895210191658,109.04005814339298,88.1386574217372,56.40406279442018,21.804220428486207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.161494160224432,7.320229252820008,23.21724572052898,32.480304427869804,34.63936080861728,41.93999148417159,26.71061179610447,23.17772727784565,24.669468167103172,9.165065821012268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5690013170094905,25.317185081327416,45.040743438129006,58.30769509440958,88.17785457626862,100.7578921637935,78.83608027171302,97.5199501689761,36.79809590121287,12.599636164790615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.141082989799731,12.854738957396794,27.71142438926345,48.8483293262597,67.61027224443374,130.76556297466442,126.25178572866423,115.02565641323307,94.53678967861296,63.78340906718922,25.729076492059303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.299005489236324,39.310247960895076,76.0296282648932,102.3476259393796,118.42102960247999,124.13224779060009,121.67889146271506,111.2771875450514,91.41611785923791,61.76186401545365,25.042162423303623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.8279970585554,14.954678318195226,62.566369547803596,75.61741556600941,116.94920857864008,123.09191675475779,120.9135830848965,110.3942877036386,90.611612326888,61.31045416203843,23.80584561480418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.139136515329864,7.948347589778536,39.11394090008604,36.79809590121287,50.810757358046246,69.7494087597636,56.8750712251011,72.55586076658342,35.75776486537057,11.147413718216423,0.019598577265713683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0204111704246992,0.5102055852123496,6.142708176117703,39.840052123373155,27.652628657466305,63.80300764445493,69.21960459728554,45.82597168136515,5.024304119364435,23.55074282219801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.084725037479546,44.39302652390477,84.03709287462078,112.57262137349987,130.35335027578066,136.849475418985,129.4309319916845,118.26391969620241,97.3824388399642,66.84496386661522,28.26082712900723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.496937736363328,43.52972525975768,80.03319992568103,106.09609480756129,121.91439567805547,128.2338123377165,125.5648716599086,114.55464798255214,94.5955854104101,64.74502450581677,27.26001453584825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.984785676681112,39.40824084722365,61.82065974725079,85.3910011467145,103.58426403603094,103.64305976782808,103.68225692235953,62.154478137071706,43.549323837023394,59.70112180918663,26.16088776820879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.845649161351247,24.23765689095368,54.46123333989934,65.01972587568866,79.22869439333108,77.32506209334167,95.41968952002577,70.92692983646592,35.8168818853196,11.206209450013564,11.108216563684994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.083912444320562,29.8309623273276,40.19314780230789,66.58986107400904,92.47604747234597,91.20053350931506,83.9191801228746,72.65417494106389,70.25961434497596,40.78206898473499,9.45968705630177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2382632829693145,17.957437385824086,47.336989859736484,48.8483293262597,61.13374567849511,74.40069733477569,86.39181373987348,76.26513248023366,67.5514765126366,48.985519367119714,15.209781110801403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.753174410280385,44.23623790577905,79.32668727965965,104.44756530017806,118.617336663289,128.3909222439941,124.62285479854674,112.12121152008469,90.41530526607895,59.15171906944286,25.689879337527877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.577278519896053,47.39578559153361,85.48931532119498,112.98483407238365,129.80394753603687,136.2804741019755,133.6112121360157,109.56986230587104,100.6011035456678,63.86180337625207,30.65506643694327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.322175727289878,43.33341819894864,73.94928748136046,113.18114113319271,128.2338123377165,133.68960644507854,129.86274326783402,115.83048323373491,90.10108545352374,59.99542175632424,25.788193512008338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.911096909716976,4.435382936937334,86.64691653247965,37.95601840064946,46.4733673074375,64.09730759159254,137.10457821159116,122.34620695420496,100.93460064733685,67.78698072797707,30.537474973348985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.970705234673105,48.808810883576385,84.82199982970498,109.98207500475479,125.2898490018848,131.33456429167393,129.19542777634408,117.43981558658672,97.87304584791084,67.96368921152039,30.65506643694327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.638020726163061,51.59566431313049,89.19826574669331,116.6941057860339,133.14020370533476,139.4596203649958,136.26055423655788,124.28903640872579,99.77667814790026,69.84772293424408,31.98969741992317,1.6289309301175143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.775532055174954,50.33974892736534,87.47134193024723,113.16122126777509,127.93951239057891,128.74401792292886,126.09467582238665,114.55464798255214,93.77116001264255,65.45153715183817,29.47754536024097,1.1187253449051644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.57922499436592,45.25664907620376,85.70522095926971,111.88570730474424,126.70319558207945,131.727178413292,129.9607361541626,112.61181852803129,92.69195311042068,64.15610332338967,28.771032714219583,1.0008125931589855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.148226311375408,49.7116305904068,85.25381110585451,111.33630456500043,126.56568425306757,133.27771503434664,131.0010671900049,119.57895210191658,99.52157535529406,67.23725670008139,30.65506643694327,1.7664422591294069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.049099543735961,42.72489843925582,85.2342125285888,99.16815838820743,125.19185611555622,129.9806560195802,126.87958277747087,115.33987622578829,94.37967977233535,48.33780245289546,29.49746522565857,1.4914196011056216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.364131949450154,48.35740103016117,65.53025274905292,75.85291978134988,80.58292395357671,118.06761263539335,127.60569400075796,78.73808738538446,93.14336296383591,63.19448788476213,29.16364683583765,1.3346309829799121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.538893958523607,37.81850707163757,72.92887631093578,108.47073553823161,124.36775200594057,99.14855981094169,108.41193980643445,93.6927657035797,85.15549693137403,61.82065974725079,29.57585953472143,1.6681280846489417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.224182840961307,32.93171428128502,33.030028455765496,18.781862783591645,50.57525314270579,68.59148626032703,127.54689826896085,116.10518460360682,96.44010069045044,67.29637372003043,30.262773603477093,2.178333669861291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.267764249439562,51.79197137393953,86.45093075982254,83.82118723654605,126.17307013144949,130.80476012919587,128.82273352014357,117.93042259453337,98.20654294957987,68.92530465014794,31.499090411976546,2.5709477914793584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.895882586398086,51.67437991034525,84.72400694337645,107.98012853028494,125.25065184735337,131.1186586535992,127.62529257802368,101.34681334622059,96.97022614108042,66.0992540660624,31.42069610291369,2.5513492142136447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.699575525589054,50.71276447171769,74.14559454216952,80.30790129555292,102.97574427633812,114.7901521978926,102.62264859740341,99.79627672516595,85.15549693137403,41.84167730969112,20.05737674662252,1.0008125931589855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.041143629001295,8.517670194939923,13.463258717089607,25.375980813124556,13.600448757949605,9.027875780152275,30.969286249498488,42.90160692279915,3.2578618602350287,24.276854045485106,11.52010797441688,0.019598577265713683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.125056073321856,25.27766663864409,40.448571883065966,37.89722266885232,56.71796131882349,46.13987020576846,43.392213930745775,47.376187014267906,45.64926319782182,14.09105576589624,6.515723720470057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.413837885201752,10.224995434120293,38.171924038724214,55.28533744951501,93.31975015922731,128.07670243143892,103.4271541297533,100.52238794845306,94.006664227983,41.03717177734117,19.704281067687774,1.1775210767023054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.447231800611736,18.93865140171735,58.1705050535496,92.27974041153692,131.1186586535992,136.49637974005026,135.06343458258988,124.70124910760958,104.27085681663472,38.26991692505277,19.311666946069707,1.5897337755860868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.80308654717533,62.97858224668738,99.75707957063452,125.95716449337476,140.40163722635762,145.3276271712416,142.835394976977,129.4897277234817,107.35201019332642,75.48022552514942,35.32627487737296,3.846461754510232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.54798375456916,60.72153297961133,94.85068820301628,118.14632823260808,131.05986292180205,134.65122188370609,133.65040929054712,120.481771808747,99.38406402628219,70.08322714958453,34.05043962619019,3.6700745591188086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.292880961962982,59.01420774043097,91.8283305581217,119.2059365575642,133.2185980143976,73.63538895695716,136.45686129736694,123.81802797804487,103.44675270701906,71.12323689727495,34.855266446692035,4.3765872051401935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.998581014825376,57.974197992740564,91.23973066384649,114.81007206331022,61.68346970639079,105.01656661718752,106.94011878259455,80.44541262456481,51.379758675055754,39.97724216423314,19.723879644953488,1.864435145457975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.217852112544615,4.906391367618256,5.3773997982991775,18.212540178430256,40.48776903759739,55.52084166485547,71.41753684441255,56.345267062623044,55.756345880195944,26.435589138080683,13.266951656280575,0.844023975033276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8636225522989897,3.709271713650237,13.8950699932391,21.568716213145752,22.334024590964276,23.864641346601324,16.406900764769425,18.52643870283357,15.955490911354214,8.71365596759706,4.023170238053552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.37301554435235373,0.35341696708664017,6.221423773332454,10.480098226726467,18.585234434630717,13.345345965343428,15.935892334088502,9.577278519896053,19.547171161410173,16.190995126694673,7.830756126184255,0.19630706080903373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.254496400590533,57.99379657000625,89.29657992117376,111.23799039051998,69.84772293424408,60.466430187005145,81.03433380699192,63.66549631544305,100.7578921637935,33.1868170738912,34.246746686999224,4.592492843214941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.907203960777241,29.006536929560042,58.30769509440958,66.84496386661522,58.346892248941,63.645897738177325,74.81291003365945,64.21489905518682,86.1171123700016,49.29941789152303,25.27766663864409,3.512964652841202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.55074282219801,61.48716264558176,84.09556731826602,98.57955849393223,115.20236489677642,120.56016611780987,115.75176763652016,105.33078642974273,85.9799223291416,50.63404887450292,25.788193512008338,3.7680674454473784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.785434444379483,52.812703832516114,66.6878539603376,75.0288156717342,78.69889023085301,87.53013766204437,105.76259770589222,89.84630394906947,51.89028554841999,28.6534412506253,14.228567094908133,1.511018178371335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.245406604544993,27.358007422176808,43.294221044417206,116.24269593261869,128.46931655305696,134.12141772122806,130.45166445026112,119.7360620081942,99.65876539615408,68.67020185754177,16.42649934203514,4.8279970585554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.648735708526573,59.053404894962384,54.73593470977122,76.36344665471412,97.99063731150513,128.27300949224792,124.17112365697962,113.22033828772413,94.57598683314438,67.2568552773471,19.586368315941602,2.8064520068198187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.023170238053552,20.430392290974872,35.6793705563077,38.878436684745594,57.26768534671916,82.62374629442611,90.55249530693891,87.90315320639671,99.65908668430595,46.88558000632128,15.24897826533283,2.001946474469868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.47510758076401,66.31483841598526,99.89426961149454,123.2490266610354,136.75148253265644,141.971772424678,138.24290213376204,125.95716449337476,105.31118785247705,75.0288156717342,37.34749864095664,5.573706859108212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2747013698718884,27.044108897773494,64.4899217132106,96.89151054386566,116.28189308715011,129.78434895877115,134.8086530781356,136.1429627729636,119.63774783371376,99.63916681888836,71.04484258821209,36.18957614152005,5.770013919917246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0008125931589855,28.319622860804373,66.45234974499714,98.2656599695289,120.46217323148129,132.61039954285673,136.31967125650692,133.0618093962719,121.99278998711834,102.66152446378292,73.57659322516001,37.79890849437185,6.142708176117703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7261112232870971,24.43396395176271,47.160281376193154,71.18203262907207,80.03319992568103,99.5607725098255,85.50891389846069,112.23880298367895,60.91784004042036,63.68509489270875,69.55310169895456,34.08963678072162,5.554108281842497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.608725960836164,34.89446360122347,32.4607058506041,35.875677617116736,56.97306411142967,74.30270444844709,44.275435060310485,41.5081802080221,42.646504130192966,26.47510758076401,8.02674189884139,3.2774604375007415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.067072934683699,27.102904629570638,25.689879337527877,122.54251401501402,139.38122605593293,145.48473707751918,138.08579222748443,126.80118846840806,106.312000445636,76.0100296876275,37.583002856297114,6.162306753383414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.217852112544615,31.263586196636087,72.04565518137106,107.72502573767878,131.92348547410106,146.19124972354058,150.64623123774362,145.81823417918824,132.15898968944148,107.21482015246643,56.69836274155778,31.008483404029906,6.633315184064339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3158449988731835,31.36190037111655,70.80933837287162,104.03535260129426,126.52648709853615,139.73432173486765,143.97371889914783,139.59713169400771,127.13468557007704,105.9981019212327,73.83169601776619,38.348311234115634,6.810023667607659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7280576977569644,32.244800212529356,71.16243405180637,102.17091745583627,123.3078223928325,135.2205444888675,138.83182331618914,134.47483468831467,122.77801823035446,103.32883995527288,74.24358742849806,38.40742825406467,6.633315184064339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.924364758565998,31.656200318254147,70.10282572685024,101.93541324049582,123.44533372184445,118.79404514683235,141.01015698605045,137.14377536612258,125.54527308264284,105.33078642974273,73.55699464789431,38.152325461458496,6.71203078127909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1007519539574218,30.65506643694327,67.59067366716802,69.25880175181697,62.154478137071706,69.92611724330693,31.4402946801794,98.08895148598559,122.3854041087364,100.95419922460256,71.6334424824873,35.973670503445305,6.829622244873372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0027590676288534,29.75256801826475,42.90160692279915,76.65774660185173,118.53894235422615,101.93541324049582,136.33926983377265,132.09987266949244,121.40419009284314,102.46553869112577,74.12599596490381,37.81850707163757,6.927936419353838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4933660755754894,30.282372180742808,65.13763862743484,77.57984359779596,94.36008119506964,41.42978589895924,89.17898845757948,112.80812558884035,94.49727123592965,54.991037502377395,35.6793705563077,16.681923422793208,6.378212391458164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.924364758565998,5.141895582958717,20.665896506315327,26.88699899149589,33.24593409384023,63.25328361655928,93.7515614353768,55.63875441660166,52.36129397910091,31.61700316372272,26.435589138080683,15.935892334088502,6.927936419353838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8840337227236892,10.813595328395495,69.4355102353603,73.85129459503192,87.88355462913101,93.26095442743019,87.96194893819386,98.99144990466412,88.41335879160906,82.761257623438,57.3068825012506,36.93528594207286,7.51653631362904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19630706080903373,1.8252379909265481,7.418543427300474,11.441713665354026,11.853926364237807,18.91905282445164,23.35443576138897,54.46123333989934,47.98470677396072,36.366284625063365,23.53114424493229,6.7316293585448035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.749281461340648,34.71775511768015,72.63457636379817,101.16978357452541,121.1098901457055,133.0226122417405,136.77075982177024,132.8067066036657,122.16949847066168,102.58313015472004,74.57740581831902,39.52615359896985,7.654047642640934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.161494160224432,34.73735369494586,70.43632282851928,99.1093626564103,119.10794367123569,108.54945113544636,135.73075007407985,130.5692559138554,119.79485773999131,100.11017524956922,22.490813209089985,38.937232416542734,7.967946167044251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.299005489236324,35.895276194382454,74.85242847634278,106.64549754730506,128.6460250366003,141.34365408771947,144.95493291504113,124.17144494513155,98.3048571240603,108.45113696096588,77.58016488594788,33.579431195509265,7.9875447443099645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.573706859108212,36.18957614152005,74.75411430186233,106.27280329110461,128.19461518318508,141.10814987237904,144.896137183244,141.14734702691044,128.92072640647214,108.09804128203116,78.10996904842592,24.885373805177924,8.14465465058757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8092110744486725,36.327087470531936,72.12404949043395,104.32997383658376,125.76085743256573,138.1449092474335,141.7166696320718,137.7522951258154,125.36856459909954,70.84853552740306,74.04760165584095,39.15313805461748,8.71365596759706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.123109598851988,36.562591685872405,72.3595537057744,101.15050628541158,120.93318166216221,132.1981868439729,135.3776543951451,117.98921832633049,121.30587591836266,101.54312040702965,74.2831058711814,40.40905344038264,8.909963028406095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.260620927863883,37.36709721822236,73.16438052627623,104.42796672291232,125.09386322922764,136.73188395539074,140.87264565703856,137.08497963432544,95.57679942630337,106.0177004984984,76.69694375638315,40.35025770858549,8.733254544862774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.297059014766456,13.796755818758635,44.55013643018237,76.1867381711708,95.9102965279724,102.36722451664532,107.72502573767878,128.48891513032268,117.00800431043724,98.02983446603656,71.22122978360349,38.05401128697802,8.517670194939923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.378212391458164,24.80665820796317,53.77431927114368,73.53707478247671,69.76900733702932,120.7368746013532,61.8402583245165,117.12559577403152,75.69613116322417,69.55310169895456,40.605360501191676,21.156503514261967,6.810023667607659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9036322999894024,12.246540485855872,58.346892248941,43.13711113813961,84.0762900291522,97.75513309616467,99.67868526157169,47.925911042163584,47.023091335333156,47.10148564439602,34.03084104892448,19.370462677866847,5.770013919917246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.7904250903419445,17.937838808558368,51.7527742194081,71.82974954329633,47.55289549781122,108.2156327456254,114.69215931156404,88.72725731601238,77.93326056488259,51.163853036981,35.836480462585314,18.369650084707864,6.083912444320562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19630706080903373,18.2713359102274,4.337390050608765,6.672833626747662,25.63108360573073,51.73317564214239,66.74664969213475,52.77318538983279,47.47450118874837,54.00982348648414,43.80442662962957,24.846176650646488,7.143842057428584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.961009046611924,23.21724572052898,22.255308993749523,87.53013766204437,73.85129459503192,43.35301677621435,55.265738872249315,36.091583255191495,31.5774847210394,29.556260957455713,7.51653631362904,4.121484412534018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9428294545208302,5.966320980726278,14.758371257386196,55.48164451032405,125.62366739170572,136.0054514439517,139.89143164114526,120.14795341892606,125.89836876157759,106.312000445636,75.75492689502131,41.41018732169353,9.40057003635273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.614850488109507,39.6241464852984,74.85210718819091,102.03372741497627,120.93318166216221,131.66838268149488,134.43563753378322,130.0002545968459,118.83324230136377,99.95338663144356,73.24277483533909,39.95764358696743,8.909963028406095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.575332045426182,39.172736631883204,73.83169601776619,100.32640217579589,118.22472254167096,128.48891513032268,131.25616998261108,127.802001061567,117.59660420471243,99.5803710870912,73.41948331888241,40.42865201764835,9.224182840961307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.105457496056143,39.52615359896985,74.57708453016711,101.71950760242107,120.54056754054413,131.05986292180205,133.86631492862185,135.6719543422827,119.40224361837326,101.48400338708059,75.0288156717342,41.35107030174449,9.577278519896053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.262246114181853,39.310247960895076,73.59619180242574,99.95338663144356,118.81364372409806,128.95992356100362,131.6095869496977,118.95083376495806,117.1451943512972,98.9522527501327,72.45786788025484,40.0559577614479,9.793184157970801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.340961711396604,39.094342322820346,71.00564543368066,102.4848159802396,121.42378867010885,117.8716268627362,136.20207979291266,131.76637556782342,120.28546474793798,101.87661750869869,72.73256925012673,40.252264822256926,9.85197988976794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.614850488109507,32.97091143581645,62.213273868868846,88.9042870877076,63.86180337625207,68.61108483759273,118.14632823260808,116.36060868436488,106.78300887631693,78.85567884897874,71.67263963701873,35.24755928015821,10.067885527842686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.24378141822702,34.972857910286315,57.81708808646295,79.18949723879966,81.62293370126713,99.128961233676,110.53147774449863,104.89897515359324,83.64447875300272,48.475313781907346,35.12996781656393,25.160075175049812,7.261433521022866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.178333669861291,25.160075175049812,46.650075790980814,62.48797523874074,88.78605304780953,93.92826991892014,105.25207083252798,124.34783214052295,112.5922199507656,95.02739668655958,69.47470738989172,38.073609864243736,10.519295381257894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.986732151150979,21.961009046611924,45.64926319782182,65.54953003816674,60.83944573135753,63.017779401218796,94.143854268843,89.9047783927147,101.7394274678387,82.09394213194805,70.49511856031641,39.21193378641463,10.892310925610248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.45968705630177,39.05514516828891,73.12486208359292,100.56158510298448,93.86947418712299,126.23218715139856,128.68522219113171,124.603256221281,113.67174814113936,49.88833907395013,71.43713542167826,39.44743800175508,10.77439817386407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.184664398277985,38.701728201202265,72.10445091316822,59.269310533037135,101.36641192348631,130.03945175137733,133.25811645708094,124.52454062406626,97.3432416854328,76.50063669557412,57.65997818018535,31.224389042104654,8.183851805118998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.632502590905353,1.4914196011056216,21.077787917047214,41.5081802080221,93.86947418712299,63.940197685314935,55.6975501483988,85.86200957739544,86.8631434587063,45.23705049893804,30.635467859677558,21.84341758301764,11.382917933556886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.224995434120293,43.76522947509813,81.25023944506667,109.90368069569195,129.5096475888993,140.49995140083806,142.85499355424272,137.5951852195378,125.7807772979833,106.1548905393584,78.5417803245754,42.960402654596294,11.52010797441688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.244594011386006,42.097101390449204,75.65693400869273,102.22971318763342,120.08915768712893,130.09824748317448,132.74791087186858,129.56844332069642,118.02841548086194,100.48319079392162,74.2635072939157,41.998787215968726,11.480910819885453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8092110744486725,41.449384476224935,74.75411430186233,101.15050628541158,119.65734641097946,129.90194042236544,132.55128252290768,93.3001515819616,118.83324230136377,99.992583785975,73.94928748136046,41.56697593981923,11.324122201759744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.224995434120293,40.11475349324503,72.45786788025484,98.03015575418844,115.77168750193779,125.64326596897145,128.29260806951365,110.9828875979138,115.81088465646923,23.84504276933561,37.524207124499966,41.2334788381502,12.10902915684398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.696003864801213,32.794524240425034,71.65304105975302,96.91110912113136,114.24074945814884,124.1319265024482,110.04087073655195,83.78166879386269,32.42150869607268,87.29463344670391,56.63956700976064,40.66415623298881,12.344533372184443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.59768969032075,39.40824084722365,71.41753684441255,96.89183183201756,114.69215931156404,124.77964341667244,69.55310169895456,126.01628151332379,113.82853675926506,96.53841486493091,71.43713542167826,34.77655084947728,12.050233425046839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.460499649460754,40.19314780230789,74.06720023310666,100.77781202921112,119.24545500024756,129.80394753603687,132.7475895837167,129.4897277234817,118.5977380860233,100.18889084678402,72.0848523359025,41.41018732169353,12.148226311375408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.578091113055038,39.74173794889268,71.47665386436158,99.75707957063452,119.06874651670424,129.5096475888993,132.33569817298482,128.5477108621198,117.57700562744672,96.28331207232478,71.16243405180637,41.03717177734117,12.246540485855872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.59411802953291,38.42702683133038,65.13731733928294,87.35375046665294,113.84813533653076,114.77087490877881,105.03648648260513,115.86968038826636,98.16734579504845,87.62845183652483,63.70469346997447,40.38945486311693,12.403329103981585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.833193905661213,33.599029772774976,70.33832994219071,94.8898853575477,111.8269115729471,121.22748160929982,124.48534346953484,121.26667876383124,66.92335817567808,77.9335818530345,69.57270027622029,33.79533683358401,12.933133266459643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.127815140950705,38.62333389213941,69.12129042280507,93.7515614353768,111.1399975041914,121.05077312575649,124.406949160472,120.79567033315031,110.2567763746267,81.36783090866095,64.45040327052729,30.87097207501801,11.6968164579602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.557679942630337,39.38864226995794,61.801061169985076,80.60252253084242,101.189703439943,87.21623913764105,90.90591227402555,96.8131162348028,86.17622938995062,85.35180399218308,62.90018793762452,24.551555415356997,12.030634847781124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.145467243746557,37.64179858809425,60.97663577221751,83.11435330237273,101.38601050075205,109.76616936668007,118.26391969620241,110.43348485817005,101.07211197634874,97.65714020983609,73.00727061999864,42.52859137844679,12.069832002312555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.048286950576973,30.812176343220873,61.05535136943225,82.72206046890658,96.32250922685616,105.114880791668,113.04362980418081,105.89978774675222,104.42796672291232,85.78361526833257,56.58077127796349,37.77930991710614,12.285737640387303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.067885527842686,37.95601840064946,54.73593470977122,80.91642105524575,91.43603772465552,78.71848880811874,41.822078732425396,76.0296282648932,95.40009094276007,76.71654233364887,59.99542175632424,37.54380570176568,12.462124835778726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.401703917663614,36.9944029620219,65.3728215546234,82.07434355468234,100.85588505012207,105.19359638888274,114.02484382007408,102.72032019558006,91.02350373761983,72.8109635591896,57.424473964844864,36.60178884040383,4.965187099415396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.498884210833195,39.643745062564115,70.71102419839116,95.3216966336972,112.29792000362801,121.9339942553212,124.7208476848753,121.48258440190598,111.45389602859473,95.12538957288817,71.41753684441255,41.88119575237445,13.443660139823894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.753987003439374,39.40824084722365,69.69061302796646,94.22289115420963,111.25758896778568,120.69767744682173,58.83749925688765,67.08046808195567,83.27146320865036,94.06578124793201,69.76900733702932,41.09596750913831,12.482044701196337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.422115088088312,21.548796347728132,68.1596749841775,92.22062339158786,109.2167666269363,92.25982054611929,86.09751379273588,53.85271358020654,13.011848863674398,43.784828052363856,48.18101383476974,34.01124247165876,12.737147493802508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.49969680399218,40.42865201764835,72.88935786825245,98.57955849393223,116.49779872522488,126.74239273661087,129.78434895877115,108.74543690810349,117.36109998937195,99.36446544901645,74.77371287912804,44.07912799950146,13.600448757949605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.990303811938817,39.0352253028713,69.18040744275412,93.2413558501645,110.15846220014623,119.7556605854599,123.09191675475779,120.38377892241844,110.74738338257332,94.53678967861296,51.909884125685714,35.40466918643581,14.09105576589624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.735201019332642,39.545752176235546,44.80523922278854,94.73277545127009,61.58515553191032,122.40500268600212,123.68083793718486,94.37967977233535,111.49309318312616,94.870286780282,71.96726087230822,42.80361403647057,13.8950699932391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.735201019332642,39.133539477351775,69.6122187189036,94.22289115420963,110.13886362288052,90.3169910915985,124.50494204680055,119.99116480080036,110.4922805899672,94.39927834960106,70.94652841373161,42.43059849211821,14.287362826705275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.088617986419285,28.00572433640105,68.90570607288223,92.59363893594023,109.09885387519013,118.81364372409806,121.71808861724644,118.04801405812763,108.58864828997775,68.33638346772084,48.43611662737592,40.35025770858549,13.109841750002966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.088617986419285,38.54461829492465,68.14007640691182,92.45644889508024,109.510745285922,65.07852160748581,86.90234061323774,19.076162730729248,105.01688790533942,93.94786849618586,73.18397910354194,43.568922414289105,13.502455871621034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.85311377107882,38.701728201202265,69.41591165809457,93.79075858990824,111.1203989269257,83.70327448479985,125.64326596897145,99.65908668430595,47.336989859736484,5.043902696630148,7.7128433744380755,7.124243480162869,4.180280144331158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.85311377107882,38.740925355733694,68.55228910579558,93.12344309841828,110.43348485817005,103.64273847967618,53.87231215747224,80.60252253084242,112.14081009735041,94.5955854104101,71.57464675069015,36.93528594207286,15.033072627258086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.182226618801026,37.89722266885232,67.35516945182756,74.40069733477569,109.37355524506201,76.87365223992647,48.396919472844495,73.0856649290615,93.33934873649305,61.801061169985076,16.91742763813367,1.079528190373737,13.914668570504816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.85311377107882,38.289515502318494,68.72899758933889,93.7123642808454,109.43235097685915,85.9407251746102,61.31045416203843,90.57209388420465,94.63478256494152,94.67397971947297,69.4355102353603,18.40884723923929,8.360560288662317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.833193905661213,38.40742825406467,68.45429621946703,93.02545021208971,110.31557210642383,80.52380693362767,28.00572433640105,107.35201019332642,97.26484737636991,71.0644411654778,8.419356020459459,14.758371257386196,10.6764052875355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.692432204013375,24.21805831368796,20.214486652900128,22.000206201143346,36.60178884040383,52.08627132107712,100.7578921637935,88.39376021434333,26.76940752790161,5.102698428427289,22.805033021645198,16.544412093781315,9.969892641514118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.558492535789323,38.348311234115634,68.59148626032703,93.6339699717825,109.0792552979244,97.85312598249321,122.97432529116352,119.22585642298182,109.51106657407391,93.7123642808454,72.71297067286103,43.86322236142671,14.38567700118574,0.1375113290118927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.282978572758447,38.348311234115634,69.76900733702932,95.3216966336972,113.80925947015123,90.69000663595081,113.53423681212746,87.019932076832,102.3476259393796,91.57322776551551,73.73338184328573,43.43141108527721,15.916293756822787,0.1375113290118927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.635261658534205,38.093208441509454,67.94409063425465,85.66602380473829,109.15764960698726,105.3699835842742,100.95419922460256,112.90611847516891,77.65855919501072,81.09312953878906,72.69337209559531,44.216639328513345,14.366078423920026,0.15710990627760638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.303389743183148,39.4866351562865,70.7701412183402,95.22370374736862,101.7394274678387,107.15570313251742,131.4132798888887,127.01677281833088,117.20431137124628,100.7578921637935,74.47909164383853,45.3154448080009,14.110975631313849,0.29429994713760216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.027875780152275,31.89170453359461,57.50318956205963,83.46777026945936,98.22614152684557,106.92052020532878,112.94563691785227,120.38345763426656,110.33517068368955,94.75237402853581,72.18316651038296,43.92201809322385,14.562064196577161,0.11791275174617903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.577278519896053,35.3850706091701,57.09097686317585,55.08903038870598,46.767988542726975,76.3435267892965,104.29077668205231,76.3435267892965,96.7543205030057,78.24748037743781,61.01615421490083,15.268576842598545,12.50164327846205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.282978572758447,29.30115816484954,69.20000602001983,33.912928297178304,12.56043901025919,9.204262975543696,37.64179858809425,70.7701412183402,120.03036195533178,86.76482928422584,55.99185009553639,39.89884785517029,16.132199394897533,0.31389852440331584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.83156871934324,35.36547203190438,54.2453277018246,97.87272455975894,113.71094529567078,130.27495596671778,108.45113696096588,95.67479231263194,52.518082597226616,65.25523009102912,33.83453398811544,14.503268464780021,0.15710990627760638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.733254544862774,37.79890849437185,57.40487538757915,92.55444178140881,109.23604391605015,119.28433086662709,108.90286810253298,103.3879569752219,111.37550171953188,94.36008119506964,72.00645802683964,44.197040751247634,14.974276895460944,0.29429994713760216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.14660112505744,37.42621423817139,67.72786370802801,92.29933898880265,110.00167358202054,120.95278023942792,124.21064209966295,73.14478194901052,113.7305438729365,96.24411491779331,69.80820449156076,45.021144860863295,14.993875472726655,0.4710084306809222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.45968705630177,37.249505754628075,68.19919342686084,80.28830271828724,61.38884847110129,24.512358260825568,123.50830619961624,121.87519852352408,117.36109998937195,82.25105203822567,24.43396395176271,35.12996781656393,15.131386801738547,0.4710084306809222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.832381312502225,36.73930016941573,67.29637372003043,92.59363893594023,111.55188891492331,122.05190700706736,124.8577164375834,19.743478222219203,14.424874155717163,44.45182225570189,57.28728392398488,31.538287566507968,10.637208133004071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.438954597725171,36.79809590121287,67.57107508990231,93.04504878935543,111.19879323598856,26.121690613677373,23.3936329159204,22.35362316822999,41.56697593981923,54.00950219833225,57.640379602919616,43.882820938692404,15.111788224472836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.005518135257707,33.71694252452116,64.58791459953916,92.53484320414309,78.14916620295735,33.912928297178304,91.0434236030375,94.14417555699491,74.47909164383853,76.44184096377698,36.97480438475619,44.53053785291665,8.497750329522313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.538893958523607,21.156503514261967,54.30412343362174,72.16356793311725,4.101885835268304,9.45968705630177,13.502455871621034,29.045734084091464,61.66387112912507,92.59396022409211,59.44601901658046,2.041143629001295,15.288496708016154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.184664398277985,36.366284625063365,66.31483841598526,91.21981079842888,108.01964697296827,122.83681396215162,126.38897576952424,118.16592680987381,109.02045956612726,80.72011399443672,70.98572556826305,43.45100966254292,16.838712040918914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.675592694376515,34.99245648755203,63.567503429114474,90.02269114446086,109.05965672065871,94.49727123592965,103.15213147172956,121.67889146271506,111.25758896778568,94.26176702058918,69.2979989063484,42.56810982113011,14.581984061994774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.538081365364624,35.28675643468964,64.1757019006554,88.4724758115581,94.77197260580152,108.78463406263492,104.85977799906179,103.5251470160819,92.98625305755829,80.97521678704288,62.448778084209316,42.352204183055356,15.916293756822787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.145467243746557,34.59984236593397,62.80219505129594,86.50972649161966,104.93817230812469,87.90315320639671,73.34108900981957,117.85202828547052,17.957437385824086,28.37873988075341,31.89170453359461,44.11832515403288,14.817488277335231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.204262975543696,34.77655084947728,63.371196368305434,87.21623913764105,104.6830695155185,115.12397058771354,78.03157473936307,73.24277483533909,109.51106657407391,92.84874172854641,70.94652841373161,44.1575223085643,16.819113463653203,0.11791275174617903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.674458813065634,35.32627487737296,65.196434359232,90.14060389620704,107.9213327984878,118.16592680987381,110.00167358202054,104.01575402402855,63.80300764445493,82.78085620070371,65.92254558251908,41.58657451708495,16.46601778471846,0.11791275174617903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.340961711396604,33.481438309180696,52.832302409781846,80.03319992568103,98.89345701833555,95.22370374736862,98.18694437231414,71.51585101889302,87.05945051951534,73.34108900981957,64.0581104370611,41.52777878528779,5.730816765385817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1195379380641497,11.245406604544993,31.538287566507968,36.523394531340976,74.65580012738188,104.13366677577473,97.16653320188944,96.6364077512595,87.86395605186529,67.45316233815613,46.88558000632128,35.75776486537057,13.757558664227211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.596064504002777,21.961009046611924,34.01124247165876,58.87701769957096,89.41449267291996,90.12100531894134,84.15468433821505,104.97736946265609,103.68193563420759,77.6193620404793,61.68346970639079,31.89170453359461,11.324122201759744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.3398278300857225,33.559832618243554,61.7030682836565,85.86200957739544,78.40426899556354,91.12181791210031,39.6241464852984,112.67093554798036,100.01218236324073,72.63457636379817,18.605154300048326,8.203450382384712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.537268772205637,33.599029772774976,61.76186401545365,86.60771937794823,105.68388210867748,65.03932445295439,106.27280329110461,107.31313432694692,68.41477777678371,85.46971674392925,55.71714872566452,37.229907177362364,10.696003864801213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.02674189884139,34.07003820345591,64.25441749787015,78.93439444619351,91.57322776551551,96.69552477120851,78.91447458077587,74.97001993993706,93.3001515819616,94.69357829673866,64.07770901432683,41.78288157789397,16.348105032972278,0.11791275174617903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.262246114181853,33.69734394725545,63.17488930749641,88.37416163707766,106.52790608371076,117.4006184320553,106.80260745358268,120.18715057345752,110.6885876507762,95.34129521096293,72.55586076658342,44.255836483044774,15.013474049992368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.125056073321856,33.559832618243554,55.206943140452175,76.1867381711708,70.98572556826305,29.20284399036907,19.311666946069707,47.55289549781122,93.49645864277063,68.51309195126416,56.384464217154466,43.96153653590717,12.089430579578268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.986732151150979,23.648735708526573,64.31321322966728,36.582190263138116,86.7256321296944,86.21542654448206,20.292880961962982,29.517063802924284,56.32566848535733,54.6771389779741,43.627718146086224,24.31605120001653,4.749281461340648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5913589619040582,25.0029652687722,9.067072934683699,24.335649777282253,29.20284399036907,55.40325020126119,57.87588381826008,64.25441749787015,67.90457219157135,68.65028199212415,8.635261658534205,21.72550483127146,13.522054448886747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6297435232764994,19.8806682630792,30.007670810870923,50.08464613475915,114.53537069343832,96.24411491779331,125.48615606269381,82.87917037518417,52.027475589279994,90.94543071670891,73.94928748136046,44.824837800054254,15.621993809685184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5745194522671975,34.344739573327786,66.94295675294379,96.32250922685616,115.86968038826636,50.948268687058146,105.84099201495508,124.5833363558634,114.53504940528644,99.0110484819298,75.4214297933523,34.2075495324678,14.326559981236699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.143842057428584,33.79533683358401,64.82341881487963,90.53289672967324,108.54945113544636,119.42184219563896,85.78361526833257,121.28627734109695,75.1660057125942,96.4796191331338,72.77176640465818,44.098726576767156,15.896695179557073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.536134890894757,32.8925171267536,53.59761078760035,80.52380693362767,94.86996549213006,106.03729907576414,120.30506332520369,117.4006184320553,54.029422063749855,70.6130313120626,71.49625244162729,43.372615353480064,13.835952973290064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.261433521022866,32.34311438700982,61.879455479047934,87.33415188938723,105.58588922234892,116.43900299342778,120.1874718616094,119.2059365575642,110.00167358202054,94.65438114220724,72.10445091316822,43.51012668249196,15.445285326141866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.476526565938629,32.57861860235028,63.86180337625207,89.92437696998041,80.2687041410215,43.294221044417206,125.25065184735337,120.95278023942792,116.18357891266966,100.13009511498687,76.28473105749937,45.021144860863295,14.38567700118574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.828809651714387,32.44110727333839,59.563610480174745,62.272069600665986,29.02645679497765,74.06720023310666,106.54750466097644,96.49921771039948,79.8172942876063,79.4054028768744,54.00982348648414,36.523394531340976,14.248165672173846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.4361955300963185,26.53390331256115,54.93224177058027,82.42776052176895,91.02382502577177,106.21400755930745,123.17031106382063,103.19132862626098,95.02739668655958,87.86395605186529,72.00645802683964,37.602601433562825,13.541653026152463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.632502590905353,32.3235158097441,64.39160753873014,90.3757868233956,108.72583833083776,119.50055779285374,86.1171123700016,15.602395232419472,53.91150931200367,92.27974041153692,76.10802257395605,39.42783942448937,13.914668570504816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2998180823953085,25.591886451199304,53.048208047856576,69.63181729616933,95.73358804442907,60.58434293875135,50.04544898022772,70.88773268193448,78.62017463363827,66.94295675294379,44.49134069838523,20.096573901153945,8.14465465058757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1007519539574218,22.019804778409057,24.178861159156536,25.49357227671884,73.34108900981957,62.566369547803596,63.95979626258065,96.10660358878144,90.47410099787608,86.25462369901348,50.869553089843386,21.254496400590533,13.875471415973387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8484082289801,31.63660174098844,46.53248432738652,46.45376873017179,109.98207500475479,90.00309256719517,89.39457280750234,122.16949847066168,112.14081009735041,96.73472192573996,51.262167211461446,32.559020025084564,4.513777246000188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.730816765385817,31.656200318254147,62.62548656775263,88.6096658524181,107.03811166892314,117.71451695645858,121.52178155643742,118.754526704149,43.86322236142671,96.12620216604715,71.47665386436158,42.705299861990106,13.85555155055578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.299005489236324,31.322381928433227,62.68428229954977,88.43327865702669,106.58670181550791,117.36109998937195,93.06464736662114,123.97513788432249,109.51106657407391,94.43847550413248,71.84934812056204,42.646504130192966,11.932320673300662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.945588522149684,24.689066744368887,62.527172393272174,88.64886300694954,107.39152863600977,118.02841548086194,121.79648292630932,119.0295493621728,109.76616936668007,69.90651866604121,71.24114964902111,41.684888691565405,13.639967200632926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9635619130974264,16.603207825578455,53.49929661311989,50.33974892736534,77.24634649612693,96.0278879915667,40.9391788910126,37.5634042790314,48.396919472844495,83.03595899330989,73.14478194901052,42.48939422391537,13.8950699932391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.141895582958717,30.615869282411836,62.54677097053789,89.41449267291996,107.39152863600977,94.04618267066631,123.97513788432249,85.46939545577736,65.58872719269816,76.99124370352077,71.81015096603059,41.88119575237445,12.20702204317255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.181092737490144,30.596270705146125,62.68428229954977,89.02155726314999,107.6071129859326,91.84792913538745,91.29820510749175,58.11138803360055,40.585761923925965,48.29860529836404,62.743078031346904,41.21388026088447,13.227754501749144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.299005489236324,30.184058006262344,61.408447048367,87.90315320639671,107.41112721327549,118.49942391154283,86.21542654448206,120.69767744682173,78.10996904842592,86.60771937794823,51.81156995120524,25.02256384603791,8.968758760203235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.200691314755858,30.144860851730925,61.58515553191032,87.98154751545955,106.78300887631693,100.18889084678402,103.83904554048523,98.04943304330227,89.15938988031375,94.12457697972916,70.33832994219071,40.95877746827831,12.874337534662507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.356988627874479,25.63108360573073,57.38527681031346,86.47052933708824,92.16182765979073,101.71950760242107,83.86038439107745,119.71646343092848,109.236365204202,92.94705590302686,68.51309195126416,37.68131703077757,10.362185474980288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.610144946010786,23.020938659719945,45.766854661416104,85.43019830124592,105.29158927521131,117.3023042575748,122.26781264514212,101.52320054161206,104.6830695155185,86.8631434587063,55.54044024212119,36.22877329605148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.042768815319266,22.21611183921809,48.71081799724782,69.90651866604121,85.0967011995769,90.6308896160018,80.87722390071433,26.55350188982686,44.844436377319965,27.06370747503921,47.12108422166173,39.97724216423314,12.344533372184443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.788799904023973,30.16445942899663,62.743078031346904,90.1993996280042,109.56986230587104,96.42082340133663,96.06740643424999,72.87008057913864,114.31946505536358,96.59753188487996,72.33995512850869,41.488581630756386,11.206209450013564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.356988627874479,30.06646654266807,63.056976555750225,90.3957066888132,75.8924382240332,78.79688311718158,131.4328784661544,127.4881025371637,113.04362980418081,96.77391908027141,72.85016071372102,41.645691537033976,10.833193905661213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.219477298862587,29.57585953472143,62.232872446134564,88.92356437682142,107.84261720127306,118.93123518769235,123.26862523830113,107.29321446152927,88.1386574217372,77.03044085805219,45.786453238681815,34.58024378866825,11.225808027279275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.239075876128299,29.85056090459332,62.88058936035881,89.98349398992944,109.21644533878441,120.3246619024694,124.07313077065105,121.24708018656551,112.21920440641323,95.81230364164385,71.51585101889302,40.40905344038264,10.637208133004071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.983973083522125,29.69345099831571,62.91978651489024,90.33691095701609,109.17724818425295,120.14795341892606,103.48594986155048,52.22378265008903,43.706112455149096,96.77391908027141,66.05973562337908,35.46346491823296,8.988678625620846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9447759289906985,29.39915105117811,62.605887990486906,90.0818081644099,109.09885387519013,54.89272332789696,116.37988597347868,122.36580553147068,24.473161106294143,24.64986958983745,56.050645827333526,30.20397787167996,9.636074251693193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.787666022713091,29.438348205709534,63.017779401218796,90.49369957514179,113.47544108033031,126.23218715139856,105.95890476670128,81.11272811605478,81.72124787574758,77.93326056488259,30.831774920486584,40.6445576557231,9.793184157970801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8268631772445185,19.488375429613022,25.238469484112663,46.72847010004366,62.68428229954977,81.62293370126713,64.13650474612396,44.275435060310485,32.127208748935075,8.262246114181853,36.97480438475619,0.29429994713760216,4.08228725800259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3346309829799121,6.221423773332454,32.53942144781885,35.54185922729582,55.12822754323741,60.32924014614515,103.13285418261572,68.8661876301989,95.4788065399748,40.35025770858549,20.312479539228693,8.14465465058757,2.4533563278850763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8064520068198187,17.01542052446224,25.160075175049812,50.653647451768634,88.59006727515238,98.48124431945178,45.472554714278495,84.40978713082124,17.054617678993665,95.96941354792143,68.41477777678371,26.14128919094308,9.380971459087016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2962464216074703,19.684361202270164,38.937232416542734,82.6041477171604,107.09690740072027,65.17683578196626,102.68112304104862,76.91284939445791,69.0036989592108,94.43847550413248,66.90375959841236,32.65701291141314,7.4381420045661875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4541689210440616,28.476732767081977,61.683148418238886,89.39457280750234,109.02045956612726,120.38345763426656,124.79924199393815,40.56616334666024,97.04894173829516,93.7123642808454,68.2971863131894,31.40109752564797,8.046661764259003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4345703437783484,28.67303982789101,62.70388087681548,91.18061364389747,110.21757922009527,90.3169910915985,96.89183183201756,60.11333450807042,12.128627734109696,22.137717530155243,40.6445576557231,35.71856771083913,8.08585891879043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1579224994365918,12.011036270515413,37.720514185309,42.037984370500155,20.606779486366296,10.460499649460754,18.93865140171735,27.22081738131682,35.26715785742392,35.070850796614884,38.760523932999405,34.67855796314872,7.732441951703789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1598689739064603,13.796755818758635,37.19071002283094,58.66111206149621,73.75298042055144,87.86395605186529,80.19030983195864,38.30911407958421,67.23725670008139,59.36762470751761,42.21469285404347,21.254496400590533,4.651288575012082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8244253977675622,16.662003557375595,38.66253104667084,41.13516466366973,23.040537236985656,54.755533287036954,53.754720693877964,75.55861983421228,77.99237758483163,89.76758835185471,56.050645827333526,28.79063129148529,4.180280144331158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7084591204912507,18.93865140171735,44.05952942223573,58.68071063876193,79.66050566948059,82.56495056262897,107.13642584340357,101.44480623254921,93.77116001264255,82.38824207908564,55.87425863194211,23.904159789284645,4.984785676681112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0027590676288534,29.0852525267748,64.72542592855106,94.41887692686676,115.12364929956163,127.1938025900261,109.64825661493387,105.05608505987084,116.57619303428773,83.09475472510701,68.68980043480747,32.3235158097441,6.496125143204344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7476562750226785,28.162834242678667,62.331186620615036,90.9843065830884,63.17488930749641,123.62172091723585,92.78994599674922,103.19164991441286,111.90530588200994,69.37671450356314,9.125868666480844,23.433151358603727,6.319416659661022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3942393079360387,27.750621543794878,49.86874049668441,89.4337699620338,108.52985255818062,59.99542175632424,34.71775511768015,76.99124370352077,111.04168332971092,91.92664473260216,66.25604268418812,14.032260034099094,6.201825196066741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1195379380641497,27.613110214782985,60.85904430862322,91.14141648936605,111.88570730474424,123.83762655531058,128.27300949224792,125.13306038375907,114.00524524280836,91.90672486718456,65.6478442126472,33.44191986649738,5.8092110744486725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15710990627760638,43.392213930745775,70.88773268193448,103.05413858540098,114.12315799455456,118.36191258253098,114.26034803541454,88.96308281950476,61.74226543818792,36.77849732394716,17.113413410790805,4.337390050608765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.393426714777053,25.670280760262155,56.462858526217325,84.19388149274647,60.27044441434802,91.65162207457836,82.11354070921377,118.2443211189367,105.91970761216986,87.78556174280243,62.70388087681548,31.5774847210394,5.279406911970608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.139136515329864,26.514304735295443,59.72072038645234,87.62813054837294,105.9981019212327,98.79514284385507,121.73768719451216,117.63612264739577,107.48952152233831,89.3161784984395,63.469189254633996,31.75419320458272,5.181092737490144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1195379380641497,27.02451032050779,60.32924014614515,88.5704686978867,108.31394692010588,90.51329815240751,75.79412404955275,102.03372741497627,108.84375108258394,89.55168271377994,63.19448788476213,26.455187715346394,4.984785676681112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9624280317865437,26.671093353421146,59.936947312678996,88.1386574217372,107.88213564395636,119.04882665128665,64.94133156662579,120.08915768712893,107.86253706669065,15.955490911354214,65.39242013188911,31.61700316372272,4.612091420480653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8056394136608338,26.631896198889716,60.32924014614515,70.98572556826305,87.25543629217245,65.78503425350719,96.24411491779331,86.92193919050345,87.92275178366242,90.12068403078943,62.93938509215593,30.615869282411836,3.846461754510232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8840337227236892,22.805033021645198,49.14262927339731,75.79412404955275,50.90875024437482,74.24358742849806,72.0848523359025,92.78994599674922,47.43498274606503,29.438348205709534,34.42345517054254,15.641592386950894,1.7465223937117957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8056394136608338,23.923758366550363,53.06780662512229,65.58872719269816,88.35456305981192,37.38669579548807,13.796755818758635,31.06727913582705,78.91447458077587,72.9680734654672,33.50103688644641,20.037778169356805,1.7664422591294069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2559153857651602,25.827390666539763,44.373427946639055,56.364865639888755,80.81842816891717,90.2581953598013,55.226541717717865,16.583609248312744,19.174155617057817,56.56117270069778,41.194281683618776,4.278273030659728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17670848354332008,5.612904013639637,43.588520991554816,38.99602814833988,59.83863313819853,70.10282572685024,95.67511360078385,91.90672486718456,70.88773268193448,47.827596867683106,20.11617247841966,2.060742206267009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8244253977675622,10.558492535789323,51.65478133307953,75.65693400869273,72.30075797397727,76.53983385010554,74.79331145639375,58.66111206149621,28.025322913666763,35.895276194382454,21.921811892080488,17.408034646080306,0.961615438627558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.5452246869403,6.103511021586275,35.3850706091701,8.046661764259003,13.757558664227211,89.13979130304806,87.43214477571578,82.50615483083183,52.145388341026155,27.829015852857733,2.47295490515079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17670848354332008,17.898641654026942,50.673246029034345,64.9214117012082,85.45011816666356,73.20357768080765,102.4851372683915,77.85486625581977,74.10639738763808,64.58791459953916,53.813516425675104,13.149038904534395,0.4710084306809222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5298041624780633,24.551555415356997,58.209702208081005,72.6737735183296,74.63620155011614,56.0114486728021,69.53350312168885,68.7485961666046,75.38191135066896,67.31597229729614,34.285943841530646,22.21611183921809,0.7849069550842379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.267764249439562,21.274094977856254,54.44163476263364,66.27564126145384,80.93601963251146,90.16020247347276,67.78698072797707,89.64999688826042,6.986732151150979,4.3765872051401935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.844023975033276,25.12087802051838,25.51317085398455,89.25738276664234,107.7642228922102,118.42102960247999,121.56097871096884,85.66570251658639,106.11569338482698,60.27044441434802,43.09791398360817,18.487241548302144,1.1383239221708783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6477169142242423,25.081680865986954,58.97501058589955,86.84354488144061,103.11293431719812,92.84874172854641,118.93123518769235,113.22033828772413,102.32802736211387,47.84719544494882,47.827596867683106,20.54798375456916,0.5494027397437768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2355042153404611,24.551555415356997,58.05259230180341,85.74441811380116,104.9972893280737,115.75176763652016,89.02187855130188,58.87701769957096,37.1315930028819,54.73593470977122,56.61996843249493,24.04134983014465,0.5298041624780633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.375168219965573,58.50400215521862,87.07904909678105,107.11682726613786,73.6941846887543,91.4948334564527,7.614850488109507,2.158735092595577,31.42069610291369,31.793390359114145,9.734388426173656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.25644287506041,33.83453398811544,50.10424471202487,108.3531440746373,88.09946026720577,46.78758711999271,46.571681481917956,44.86403495458568,66.78584684666617,32.166405903466504,16.46601778471846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.608725960836164,0.1375113290118927,92.00471775351312,86.17590810179874,9.577278519896053,31.85250737906319,62.35046390972885,53.813516425675104,56.816275493303955,42.587708398395826,1.8840337227236892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.515117328454423,65.01972587568866,94.49727123592965,118.87243945589522,130.76556297466442,133.98422768036804,129.29374195082454,115.90887754279775,93.7123642808454,60.87864288588894,24.865775227912213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.9065975687616,64.25441749787015,93.59477281725113,112.78852701157464,123.89642228710774,126.604881407599,121.14908730023696,108.68664117630631,88.43295736887478,58.71990779329337,23.53114424493229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.081680865986954,60.01502033358994,90.88599240860796,107.21482015246643,117.57700562744672,104.64387236098707,99.71788241610314,75.83332120408417,60.662737247814206,47.57249407507693,20.685495083581046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.433151358603727,57.424473964844864,87.90315320639671,108.66704259904064,115.85008181100063,118.55854093149188,113.20041842230654,100.69909643199637,80.73971257170244,52.43968828816378,20.194888075634417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.079734391517075,57.424795252996766,85.66570251658639,105.05608505987084,115.20236489677642,118.06761263539335,51.34056152052431,90.53289672967324,53.460099458588466,52.10619118649474,18.46764297103643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.608725960836164,38.66253104667084,85.37140256944879,104.72226667004992,78.24748037743781,96.08700501151571,82.6041477171604,91.6908192291098,42.41099991485249,42.60730697566154,18.35005150744215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.02256384603791,61.56555695464461,90.74880236774796,111.15959608145714,122.34620695420496,125.23105327008766,124.56405906674959,111.23799039051998,89.1985870348452,56.600369855229204,21.097386494312925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.00409915008309,63.4495906773683,93.04504878935543,113.51463823486174,124.62285479854674,127.11508699281134,121.54138013370311,108.4903341154973,87.35375046665294,56.65916558702635,15.680789541482325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.062082288721236,61.38884847110129,90.3957066888132,112.84732274337178,124.26943783146014,126.82078704567371,120.481771808747,107.23441872973213,85.05750404504545,54.029422063749855,18.74234434090832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.335649777282253,36.523394531340976,92.24054325700548,112.6706142598285,128.8031349428779,132.08059538037858,126.34977861499279,113.22033828772413,90.00309256719517,55.91345578647355,19.841471108547765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.12087802051838,62.585968125069314,92.2601418342712,111.72859739846662,122.83681396215162,125.19185611555622,119.48063792743608,106.25320471383884,84.33139282175837,53.73480082846035,18.624752877314037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.679976948323343,35.836480462585314,47.51369834327979,83.68367590753414,93.55525437456778,77.87446483308547,75.63733543142703,78.32587468650067,62.62548656775263,40.09515491597932,13.149038904534395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.136904936996256,22.549930229039024,85.66602380473829,51.36016009779003,122.18909704792738,86.7060335524287,78.89487600351016,106.86140318537979,83.3106603631818,50.53605598817437,16.367703610237996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.991116405097802,32.480304427869804,40.78206898473499,54.00982348648414,36.346686047797654,36.03278752339434,48.8284094608421,42.01838579323444,40.86046329379785,14.012661456833381,7.300630675554293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006330728416691,10.990303811938817,24.885373805177924,58.190103630815294,72.32035655124297,91.78881211543836,99.75675828248265,76.0296282648932,64.72542592855106,33.893329719912586,11.893123518769233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.582796655153755,30.360766489805666,58.44520642342147,78.95399302345919,61.15334425576082,83.23226605411892,80.15111267742722,50.791158780780535,44.80523922278854,26.965714588710647,8.497750329522313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.352810575071,56.482457103483036,85.3910011467145,104.82058084453035,115.45746768938255,22.47121463182427,33.79533683358401,101.77862462237013,77.83526767855403,47.74920255862026,14.169771363110993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.529197770462428,56.8750712251011,86.01911948367304,105.07568363713655,115.61457759566015,117.71451695645858,112.14081009735041,75.65693400869273,76.44184096377698,45.35496325068422,13.051046018205824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.173343023898827,49.90793765121583,66.62905822854047,60.72153297961133,75.85291978134988,51.7527742194081,68.59148626032703,50.63404887450292,37.36709721822236,30.16445942899663,13.502455871621034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3166575920321697,16.50521493924989,32.97091143581645,92.92745732576117,119.95196764626893,121.65929288544929,115.65377475019159,102.053325992242,79.01278875525635,47.866794022214535,13.482857294355323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8832211295647034,27.318810267645386,52.204184072823296,108.2156327456254,94.96860095476244,95.41968952002577,115.43786911211686,100.38487661944114,77.24634649612693,45.88476741316228,12.422927681247295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.54798375456916,56.58077127796349,86.27422227627922,106.13529196209272,115.61457759566015,116.4782001479592,112.65133697071465,96.04780785698429,72.16356793311725,42.057582947765866,10.656806710269787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.05737674662252,55.36373175857786,84.17428291548076,103.74105265415665,114.41745794169216,116.4782001479592,110.92409186611664,96.87223325475183,73.89049174956334,42.960402654596294,10.911909502875963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.4488569869297,54.28452485635603,85.86233086554735,107.09690740072027,118.57813950875759,120.83486748768178,115.04525499049879,54.28452485635603,77.24634649612693,43.549323837023394,10.892310925610248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.311666946069707,54.5396276489622,86.1174336581535,107.74462431494447,114.6137650025012,116.6545873433506,88.49207438882381,66.19724695239097,64.72542592855106,32.951312858550736,8.674458813065634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.50521493924989,50.143441866556294,83.64447875300272,98.42244858765459,97.85344727064512,96.06740643424999,110.74738338257332,71.26074822628684,73.02686919726435,27.789818698326307,8.223048959650425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.234897823324822,60.564744361485616,92.94705590302686,115.10437201044785,122.36580553147068,124.40662787232009,98.18694437231414,103.44675270701906,79.01278875525635,46.27738153478034,11.009902389204528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.084725037479546,8.753174410280385,52.145388341026155,51.34056152052431,73.77257899781715,120.481771808747,113.27913401952124,98.93265417286696,75.5978169887437,43.51012668249196,10.009089796045544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.27246979153828,55.81514161199309,69.7494087597636,96.55801344219664,107.96052995301923,101.62151471609249,73.34108900981957,34.855266446692035,40.232666244991215,8.890364451140382,2.47295490515079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.35086410060113,56.30606990809162,86.90234061323774,106.7438117217855,117.71451695645858,119.79485773999131,113.8484566246827,99.44318104623122,76.08842399669034,44.05952942223573,9.969892641514118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.41079371370916,58.89661627683668,89.59087986831136,112.69021283709415,123.01352244569492,124.76004483940672,118.5977380860233,101.34681334622059,73.57659322516001,41.331471724478774,8.7727729875461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.390061255132558,56.816275493303955,87.51086037293055,111.15959608145714,122.89560969394877,125.03474620927861,117.98921832633049,102.54393300018863,77.73695350407357,43.13711113813961,9.557679942630337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.14660112505744,18.68354860911118,86.92193919050345,108.50993269276303,119.87325204905416,121.87519852352408,115.35947480305401,99.8746710342288,73.34108900981957,41.21388026088447,8.596064504002777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.996634540355508,54.52002907169649,84.03709287462078,106.46911035191359,113.53423681212746,38.093208441509454,111.33630456500043,93.81067845532586,47.45490261148266,38.211121193255636,7.084725037479546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.231326162536984,53.71520225119464,84.23339993542979,105.7034806859432,116.92961000137436,118.87243945589522,111.96410161380709,97.30372324274946,70.16162145864739,39.11394090008604,7.614850488109507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.367703610237996,52.43968828816378,82.66294344895753,103.85896540590281,74.47909164383853,58.9358134313681,86.52932506888538,60.21132739439898,68.02248494331752,27.22081738131682,3.787666022713091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.955490911354214,51.98827843474857,65.68704136717862,105.91938632401795,116.89009155869104,119.10794367123569,112.19992711729942,96.95062756381469,72.88967915640436,39.918446432436,7.379346272769045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.204262975543696,31.126396155776085,53.656406519397486,65.74583709897577,82.52575340809753,97.87304584791084,89.39489409565424,75.97083253309607,53.28371226319704,15.680789541482325,1.8252379909265481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0991267676394507,12.422927681247295,17.113413410790805,32.480304427869804,37.44581281543711,37.40629437275377,37.48500996996854,26.514304735295443,17.584421841471727,9.40057003635273,7.379346272769045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.8398459222298,58.05259230180341,94.08537982519778,117.71451695645858,130.8831544382587,133.59161355874997,125.99636164790618,108.01932568481638,80.52380693362767,42.960402654596294,7.948347589778536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.702334593217905,58.64151348423051,93.86915289897112,117.4006184320553,130.09824748317448,132.43369105931342,124.5833363558634,106.72421314451981,79.58179007226583,42.07718152503158,7.4577405818319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.955490911354214,53.460099458588466,86.31341943081064,107.99972710755068,118.8528408786295,121.07037170302219,115.22196347404213,98.50116418486937,73.24277483533909,37.54380570176568,5.455794107362033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.158735092595577,46.92477716085269,19.488375429613022,104.80098226726469,116.39948455074442,119.57895210191658,114.77055362062691,98.2656599695289,71.94766229504249,37.05319869381904,5.632502590905353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.914668570504816,49.554841972281096,80.07239708021247,103.05413858540098,116.73330294056534,118.20512396440527,111.06128190697666,94.39927834960106,69.18040744275412,35.42426776370153,4.788799904023973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266951656280575,47.886392599480246,77.97245771941401,97.99063731150513,108.92214539164678,110.43348485817005,104.36917099111521,89.66959546552613,65.98134131431623,34.54104663413682,4.513777246000188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.129440327268679,47.41538416879934,77.38385782513882,100.62038083478159,111.84651015021281,114.1819537263517,46.9443757381184,32.65701291141314,65.70663994444435,32.814122817690745,2.649342100542213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.306148810812,50.280631907416286,83.19306889958749,105.62508637688032,113.98564666554265,116.00687042912635,109.0792552979244,93.6927657035797,68.39517919951797,35.149566393829645,4.356988627874479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.736013612491627,46.218264514831326,77.87446483308547,67.74778357344563,74.02800307857522,116.34068881894727,72.88967915640436,97.75545438431656,68.8857862074646,35.44386634096724,4.454981514203047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.246540485855872,47.788399713151684,81.85843791660758,67.70826513076231,118.89203803316092,85.8032138455983,87.33415188938723,99.34486687175078,49.96673338301297,36.268291738734796,4.06236739258498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.443660139823894,50.830355935311964,83.11467459052464,104.50668232012708,116.32109024168156,118.51902248880856,111.84651015021281,96.04780785698429,70.92692983646592,36.4054817795948,4.533375823265902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.737960086961493,51.73317564214239,83.48736884672509,104.72226667004992,115.9875931400125,118.08753250081095,110.78658053710475,94.51686981319534,60.80024857682608,31.538287566507968,3.925177351724984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.953053131877258,49.65283485860966,81.32863375412953,101.87661750869869,113.23993686498986,115.20236489677642,108.86334965984965,93.22175727289877,68.37558062225227,34.796149426743,3.6308774045873817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.736013612491627,47.45490261148266,79.20909581606537,100.7578921637935,112.23880298367895,114.27994661268026,82.78085620070371,45.37456182794993,45.39416040521564,31.734594627316998,2.5121520596822173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.083099851161576,37.602601433562825,60.80024857682608,78.91479586892777,73.12518337174481,70.39712567398786,66.86456244388094,51.007064418855286,37.83810564890328,12.324934794918725,0.019598577265713683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.793184157970801,19.704281067687774,49.29941789152303,78.30627610923496,107.78382146947592,76.06882541942463,76.3435267892965,88.53127154335526,37.99521555518089,31.98969741992317,2.5709477914793584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.079528190373737,5.8680068062458135,13.325747388077714,32.30391723247839,34.05043962619019,43.13711113813961,59.32810626483428,39.93804500970171,28.359141303487693,2.1979322471270044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.361372881821305,43.80442662962957,19.78267537675063,48.31820387562975,45.98276029949085,26.78900610516732,24.13966400462511,17.486428955143158,12.678030473853473,32.99083130123407,1.8056394136608338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.08228725800259,22.903025907973767,42.960402654596294,58.778703525090506,48.8284094608421,31.734594627316998,30.20397787167996,21.921811892080488,8.851167296608953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.047474357417986,43.568922414289105,76.71654233364887,43.94161667048955,113.84813533653076,74.40069733477569,48.63242368818496,33.16721849662549,66.90375959841236,1.5505366210546592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.45968705630177,43.96153653590717,76.57935229278888,99.40366260354787,111.47349460586044,114.29954518994595,107.50912009960405,91.29852639564363,66.45234974499714,31.812988936379856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.655672828958906,44.275435060310485,77.71735492680786,99.38406402628219,111.10080034965999,100.4439936393902,69.55310169895456,82.38824207908564,56.77707833877253,27.652628657466305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.851167296608953,7.614850488109507,17.2509247398027,42.39140133758679,51.34056152052431,64.98052872115724,74.67539870464758,72.41867072572344,33.52063546371212,5.612904013639637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.007143321575677,41.194281683618776,72.61465649838054,93.92826991892014,105.31118785247705,111.29678612231713,105.50749491328608,89.51248555924852,64.01891328252968,30.39996364433709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.576465926737065,43.039118251811026,74.95010007451945,99.28607113995359,112.08201436555322,114.82967064057594,108.01964697296827,92.2209446797398,64.86261596941107,31.89170453359461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.262246114181853,41.58657451708495,73.12518337174481,94.5955854104101,109.78576794394579,112.57262137349987,106.27280329110461,90.611612326888,63.72429204724019,31.047680558561336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.7128433744380755,43.411812508011494,78.77728453991588,103.32883995527288,116.8312958268939,119.95196764626893,113.10242553597796,96.89183183201756,70.41672425125357,34.364338150593504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.282978572758447,44.72684491372569,78.05117331662878,100.65989927746493,112.78852701157464,115.63417617292588,109.05965672065871,93.20215869563305,67.8457764597742,33.677424081837835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.262246114181853,42.960402654596294,75.73532831775559,97.77473167343037,109.47186941954244,111.78771441841566,86.45093075982254,63.50838640916544,65.00012729842297,31.38149894838227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9224182840961308,10.322988320448864,36.130780409722924,70.57383415753118,68.51309195126416,79.73889997854343,43.86322236142671,24.414365374497,18.173343023898827,9.734388426173656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.534509704576784,2.6689406778079268,11.57922499436592,16.956624792665096,23.433151358603727,20.41079371370916,23.707852728475608,20.05737674662252,19.154557039792106,31.322381928433227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.512964652841202,36.130780409722924,70.0241101296355,96.14580074331283,105.44837789333702,107.39152863600977,100.81668789559065,84.78280267517358,60.52554720695419,28.476732767081977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.471821023839908,29.8309623273276,58.346892248941,91.41611785923791,102.916948544541,82.40784065635138,51.47807284953621,50.182639021087724,62.743078031346904,30.10566369719949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2551027926061748,9.067072934683699,42.332605605789645,63.03737797848451,85.46971674392925,83.50728871214271,77.75687336949117,60.054538776273276,34.77655084947728,24.31605120001653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.753174410280385,67.43356376089042,90.72920379048227,103.48594986155048,106.33159902290173,100.75821345194542,32.715808643210266,63.13569215296497,29.713049575581426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.239075876128299,34.83534658127443,65.90294700525338,90.21899820526991,102.9365471218067,105.95858347854937,78.69889023085301,58.15058518813197,61.408447048367,28.535528498879124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7465223937117957,15.798702293228507,27.90773145007249,48.76961372904496,74.06720023310666,79.03238733252205,76.24553390296795,61.44796549105032,48.33780245289546,20.390873848291548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.041143629001295,30.262773603477093,44.07912799950146,75.0092170944685,98.1085500632513,79.16989866153394,83.48736884672509,59.77951611824949,43.882820938692404,13.266951656280575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.610144946010786,32.166405903466504,62.64508514501834,86.80434772690916,47.27819412793933,44.02033226770431,71.59424532795587,81.34823233139524,57.208568326770134,26.298399097220685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1979322471270044,31.145994733041807,61.33005273930415,5.239888469287286,31.06727913582705,62.99818082395309,97.10773747009232,28.67303982789101,1.7664422591294069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.283184773901798,62.48797523874074,86.66651510974538,99.73748099336882,103.4271541297533,98.32413441317415,83.52656600125653,58.58239646428147,28.43753561255055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.40109752564797,62.01696680805981,85.76401669106686,98.87385844106986,102.9365471218067,96.89151054386566,48.004305351226435,18.565957145516894,10.44090107219504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.91353468919393,30.89089194043563,61.89937534446554,98.59915707119794,105.50749491328608,71.18203262907207,62.72347945408119,47.51369834327979,29.536662380190002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.7757382563183,67.41396518362471,38.466223985861795,70.65222846659402,65.60832576996388,59.288909110302846,86.5881208006825,62.09536111712267,30.537474973348985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.12883393525304,69.86732151150979,96.1069248769333,111.90530588200994,116.9884057331715,111.57148749218901,96.59721059672808,70.98572556826305,35.40466918643581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.070850796614884,69.2979989063484,93.43766291097349,91.23973066384649,83.25186463138466,81.32863375412953,89.49256569383091,64.52911886774203,32.028894574454604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.89393611192822,32.99083130123407,62.154478137071706,54.48083191716506,8.340961711396604,20.23408523016584,10.26419258865172,11.108216563684994,9.51848278809891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6093323528518009,7.654047642640934,23.84504276933561,33.579431195509265,15.563198077888046,21.018992185250077,32.65701291141314,23.84504276933561,13.502455871621034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.99164389439305,69.06249469100794,94.006664227983,107.7645441803621,112.06241578828757,110.27637495189241,91.90672486718456,68.06168209784896,34.99245648755203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.81493541084973,68.31678489045511,92.71155168768641,106.07649623029556,110.3939664154867,105.82139343768937,91.61242492004696,68.08128067511467,35.48306349549867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.63660174098844,68.2971863131894,94.75269531668769,110.27637495189241,114.92766352690451,109.92295798480579,94.71317687400436,67.92417076883706,34.953259333020604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.44191986649738,68.35598204498655,92.59363893594023,105.95890476670128,110.31557210642383,105.25207083252798,91.2002122211632,67.9832877887861,35.26715785742392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.61424409609387,60.446831609739455,84.03677158646887,97.0878176046747,100.95419922460256,96.14612203146477,61.76186401545365,61.03575279216655,30.615869282411836,2.060742206267009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.591886451199304,58.36649082620672,82.25105203822567,96.65632761667709,101.15050628541158,96.65632761667709,83.50696742399082,24.80665820796317,30.262773603477093,1.7073252391803688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.02256384603791,18.46764297103643,18.8602570926545,13.973464302301958,33.87373114264687,31.597404586457014,39.01562672560559,26.102092036411648,30.537474973348985,2.060742206267009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.189369940376706,24.80665820796317,24.846176650646488,24.846176650646488,26.612297621624,21.84341758301764,18.546358568251183,19.547171161410173,6.162306753383414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.481438309180696,71.53544959615873,98.14774721778272,114.24074945814884,119.46136063832229,114.57424655981787,99.8746710342288,74.93050149725373,39.545752176235546,5.907203960777241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.702334593217905,53.146200934185146,73.8117761523486,93.51605722003633,100.34567946490972,107.74462431494447,92.2601418342712,67.78698072797707,16.151797972163244,0.39261412161806747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9439633358317123,1.6681280846489417,31.4402946801794,30.243175026211386,56.364865639888755,17.62394028415505,28.63384267335958,34.07003820345591,14.208968517642417,0.2355042153404611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6085197596928149,15.308095285281867,44.353829369373344,38.23071977052135,50.92834882164053,58.46480500068718,23.72745130574133,18.72274576364261,2.1195379380641497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.749281461340648,20.567582331834867,14.738772680120485,34.46265232507397,29.222442567634783,28.339542726221985,37.28870290915951,22.118118952889525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.282978572758447,33.81493541084973,48.063101083023575,63.27288219382497,104.21206108483759,99.89459089964642,90.29739251433277,66.41315259046571,35.914874771648165,5.671699745436778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.033072627258086,49.77042632220394,87.21623913764105,84.959189870565,44.03993084497002,46.414571575640345,47.5332969205455,13.541653026152463,15.052992492675694,0.7261112232870971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7653083778185245,8.203450382384712,6.241022350598168,15.857498025025643,28.849748311434325,25.47397369945313,33.87373114264687,15.445285326141866,19.311666946069707,1.2559153857651602,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[-1.0259043274914699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5366418493231389,0.0,0.0,0.0,0.0,0.0,0.9451269760278832,0.9454922777869044,0.4784539788781602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6144375586738428,0.5549390346732469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.19461451211860264,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.7912892727600342,0.0,0.0,0.0,0.7783667230346553,1.6893379845940462,1.3989687488919826,0.5000067826604174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.965551777134034,3.7799599514730007,0.9632550758193156,-3.0581693383667714,-3.7799599514730007,-3.7799599514730007,-1.7076943979848669,0.0,0.0,0.0,1.7852753590570176,2.47007916906234,2.149983502719917,1.2300166853446268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.8624453556502687,0.0,-1.3326664796296148,-1.6547713056466544,-2.013680283885091,0.0,0.0,2.067333979741346,2.63601749309777,2.021442946264294,1.1529836769110084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4372662055485076,-2.6483464274647397,-3.6805065475794487,-2.4882529315736504,-1.9355513701744085,-0.1348420117987409,0.0,0.0,1.9912142257052805,1.3179630838290073,-0.20771971272349216,-0.6651231777380494,-0.4896870079680654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.3202597851437257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5595509693808909,1.6989271557683556,2.1794359570410102,1.7546813367389829,0.7846225156578953,-1.9303914828282331,-0.8105132778285307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3430640144408873,0.0,0.0,0.0,0.0,0.0,2.0664207253437925,2.313638690761464,1.7051829483915957,0.7840745630193633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,1.1383716065501561,2.3933657996678654,1.9420811391169144,0.7968144618652315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.024854084934284,3.7799599514730007,-0.1063941373149564,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.8795096475636803,0.0,0.0,0.0,0.0,0.6848951354450779,0.1912811335675332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2162536745832417,3.7799599514730007,3.2031028112584754,-0.6179535881044228,-3.7799599514730007,-2.332999683989593,-3.7799599514730007,-1.8149104642576213,0.0,0.0,0.0,0.4507367079124184,1.6218484846148593,1.0854941769318214,0.15703409365928545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2087970859223485,1.758517005208707,0.2343410784121701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5586784109458423,-3.1903629124126067,-3.7799599514730007,-3.7799599514730007,-1.5755008239390305,0.0,0.0,0.0,0.0,0.0003653017590213096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6097799612463211,3.7799599514730007,3.7799599514730007,2.905381877656108,-2.4923169136427625,-3.7799599514730007,-1.6693377132876297,-2.39637953917979,-1.987789521714456,0.0,0.0,0.0,0.0,0.10242148068559966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.318570264508252,3.7799599514730007,3.7799599514730007,1.0945353954675987,-3.0605894625202867,-3.7799599514730007,-3.7799599514730007,-1.7052742738313509,0.0,0.0,0.0,0.8159928042138502,2.2653731958507737,1.6586982995561341,0.6959455136554724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.585487394271404,3.7799599514730007,1.2739442218669397,-2.9270260068781204,-3.7799599514730007,-3.7799599514730007,-1.8388377294735168,0.0,0.0,0.0,0.8234814902737869,2.301857709033027,1.9202086962955136,0.921382361691498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4219691943894902,3.7799599514730007,0.9065876404511348,-3.034059422271364,-3.7799599514730007,-3.7799599514730007,-1.7318043140802737,0.0,0.0,0.0,0.8770438606902866,2.491814623724108,2.1471524140875022,1.2128475026706256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1572117777814235,1.1894225273733838,-2.5783454778922805,-3.7799599514730007,-3.7799599514730007,-2.1875182584593573,0.0,0.0,0.0,1.059740402920819,2.5597607509020714,1.928610636753004,0.9624788095813954,-1.7747272707652768,-3.7799599514730007,-1.6908448543500092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8272258333037554,-0.920606095453578,1.0626628169929897,0.7741657528059103,2.4705357962611165,2.421083070633607,2.5240068412378607,1.645730087110877,0.1772170158452128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5539344548359383,-0.4121060468959149,-3.7799599514730007,-3.7799599514730007,0.0,0.0,0.0,0.0,0.06474973678652712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0643844350275058,0.6656254676567036,3.7799599514730007,3.0863888992511663,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.8867243573043514,2.6079805830928846,2.2312174813822807,1.2542635895996663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.226116822076817,0.8691898728713284,-3.1331475244058944,-3.7799599514730007,-3.7799599514730007,-1.6327162119457432,0.0,0.0,0.0,0.7317450860395607,2.558847496504518,1.9201630335756363,0.9525699993679424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.594751959649197,1.31732380575072,-2.5979347847197984,-3.7799599514730007,-3.7799599514730007,-2.167883288911961,0.0,0.0,0.0,0.6844841709661788,2.432453087883145,2.01116883429182,0.9913376485440788,-1.775001247084543,-3.3450225446382538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.2121625618724603,-0.4780886771191389,0.0,0.0,0.0,1.4775542898014418,2.5511761595650704,2.2366970077676007,1.2594234769458423,-1.4339007295983954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.1604994936126154,-3.7799599514730007,0.0,1.7775126966778148,-1.9782003505401469,0.0,1.0612929353966598,2.4409920165002683,1.7893393411261296,0.7936180714737949,-1.9985659236055848,-2.635789179498381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.113942051415606,0.9056743860535816,1.8686554855536317,1.967149972329752,2.1436363846569217,1.155312475624769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6246610411690665,3.7799599514730007,3.6708260509653847,-0.021233164743113615,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9646249574156456,0.0,0.0,0.0,0.0,1.454859918022243,1.0541238883758666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3030178091081763,1.0900147861997098,0.4830202508659266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.836659484240224,3.7799599514730007,0.07374529260242688,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,2.00336050919274,1.64157477960201,0.6430224213172602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5051024752085085,3.7799599514730007,0.5024725695338113,-3.2693594178009646,-3.7799599514730007,-3.7799599514730007,-1.4965043185506726,0.0,0.0,0.0,0.0,2.3509451329015154,1.9881091607536,0.9349441894951642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2647067871308164,-1.9869675927566584,-1.5150890455408814,0.0,0.0,0.5016506405760134,1.1678240608712491,2.413320408254404,1.7634029162356166,0.7490055941533176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1676093125926954,0.42333907598582016,-2.7125025488928567,-3.7799599514730007,-3.7799599514730007,-2.053361187458781,0.0,0.0,0.0,1.3617536321916868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.70090421804393,3.7799599514730007,3.2327835791789563,-2.9067974219723167,-3.7799599514730007,-3.7799599514730007,-1.8590206516594443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8630846337285567,2.0946859489480665,1.7734487146087028,0.8355364483214902,-1.8729934439420093,-3.7799599514730007,-1.6550909446857984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9294190003899668,1.5997933909139477,0.9313368346248287,-2.6774335800268108,0.0,0.02109617658348063,0.0,0.936314071091494,1.7844534300992196,0.3674022441356821,2.6969315614145732,2.0430414127664287,1.090562738838242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0808822422241773,0.0,0.0,0.0,0.0,-0.30854299821337355,-2.6343279724622963,0.0,0.0,1.5459570441781818,1.068188006098187,0.004748922867277025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.7799599514730007,0.0,0.0,0.0,0.0,1.2654966186895718,0.0,1.2534873233617458,0.7882755332481085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11479607777244652,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,0.7599189842040792,0.022100756420789226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6324422356264772,3.7799599514730007,3.7799599514730007,1.1010651644101048,-3.180317114039521,-3.7799599514730007,-3.7799599514730007,-1.5855466223121166,0.0,0.0,0.0,0.0,0.0,0.40671784595035054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0510002913459777,3.7799599514730007,3.750187858112764,0.0875354340054813,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0875489993263163,3.7799599514730007,3.7799599514730007,2.4280238040550115,-1.1535316295495404,-3.7799599514730007,-3.7799599514730007,-3.612332106802097,0.0,0.0,0.0,0.0,0.054703938413441115,1.795229831990348,1.4005669440877009,0.4227454606274105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4663669234314145,0.4338871642775605,-0.2631542546549759,-2.6161998726708635,-3.323378415416242,0.0,0.0,0.0,0.2006419911424543,2.0033148464728616,1.427188309776379,0.4849380851007883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2831359938831848,3.7799599514730007,0.8963135284786607,-3.1527824939532896,-3.7799599514730007,-3.7799599514730007,-1.6130812423983478,0.0,0.0,0.0,0.0,2.308798442454432,1.936555950011717,0.9323414144621373,-1.8203899906429408,-1.0062236952241974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4032153818406052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1397414881464858,2.267062716486248,1.8295225346184736,0.8194175082046751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.978689075137966,0.0,0.0,0.0,-1.4411154393390662,-3.075840810959426,-0.3216938615381408,-3.145887423251763,0.0,0.7257176070157092,2.343958736760233,1.7062788536686593,0.7376355769037793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6609814355500168,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,2.031899709116279,0.4623807014812225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2533318031239054,3.7799599514730007,1.5478748784130438,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,0.0,0.3937039707852164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.121823169876234,3.7799599514730007,3.7799599514730007,-2.314095317960241,-2.6447390725944038,-3.7799599514730007,-3.5869892972699935,0.0,0.0,0.0,0.0,0.0,0.28447874483784485,-0.01990894586666137,-0.2967163537650587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2036100679345024,-0.2266240787528449,0.0,0.0,0.0,0.0,0.0,0.0,1.704771983912697,3.137713796393661,2.8132801716628597,2.1898927198929954,1.2298340344651162,-1.5314819619769628,-3.7576308814528234,-2.8924593279307294,-3.4553436758626903,-0.6888677920744346,0.0,0.0,0.0,0.0,0.0,0.0,1.252071779045539,2.98762043615578,2.178705353522968,-1.8460524392141882,-0.2274916704305205,-3.2091759530022044,0.0,0.0,2.7056074781913293,0.0,2.828531520102,2.4319964606843687,1.4376907353482415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5444366091013843,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.4414671757772526,0.0,0.0,0.0,0.0,2.8410887680683574,2.4930475171608046,1.5116643415500566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8622034767300458,3.367442940098187,-0.2075827245638592,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.7783210603147778,0.0,0.0,0.0,0.0,2.7100367620194623,2.144503976334597,1.2272312594320895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21950069445192935,1.0891015318021569,-0.8313354780927452,-2.5597607509020714,-2.5299429948219574,-2.303638555108256,0.0,0.0,0.0,0.0,1.4487867762785138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7126987650932013,3.7799599514730007,2.1340472134826127,-3.003739376272596,-3.035337978427939,-3.7799599514730007,-2.506746333124104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4334305370787838,3.7799599514730007,0.7652615224297659,-2.1954635717180704,-2.2425418359119416,-1.1027090223257006,0.0,0.0,0.0,1.1064077026357912,2.2218566238073603,2.0604389090398194,1.1539882567483168,-1.6219854727744922,-0.013790141403054436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3789092495448533,0.0,0.0,0.0,0.9903330687067702,2.615651920032332,1.9202086962955136,0.8169060586114035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.17581503684984,-3.7799599514730007,-3.7799599514730007,-3.5900486995017973,0.0,0.0,0.0,0.0,0.0,0.8518837020376939,0.625944564083014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034658004387146744,3.7799599514730007,3.7799599514730007,2.003040870153596,-1.6599768557127084,-3.7799599514730007,-3.7799599514730007,-3.1058868806389293,0.0,0.0,0.0,0.0,0.0,1.0115662334498838,0.855262743308641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0613978261572496,3.7799599514730007,3.0123239676095963,0.3549819843289576,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,1.7234480363426607,1.2190576325739877,0.2825609106029829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.5623178632152204,1.4802027275543463,3.7799599514730007,2.8319105613729465,-3.7799599514730007,-3.7799599514730007,-2.4724536304959783,0.0,0.0,1.2369117560461542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.01409124836399,3.7799599514730007,3.7799599514730007,0.2645241362513058,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3304290063556097,3.7799599514730007,3.7799599514730007,2.1850981343058407,-1.5019838449359921,-3.7799599514730007,-3.7799599514730007,-3.263834228695768,0.0,0.0,0.0,0.0,0.0,1.3250408054100449,1.3452237275959726,0.3871742018427105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3012184309547403,3.7799599514730007,1.9367842636111057,-1.7214845393879217,-3.7799599514730007,-3.7799599514730007,-3.0443791969637166,0.0,0.0,0.0,0.0,0.0,1.358831218119516,1.045767610638254,0.11173667554064308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9943192906569618,3.7799599514730007,2.784832297179076,-1.3095154806516396,-3.7799599514730007,-3.7799599514730007,-3.4563482556999983,0.0,0.0,0.0,0.0,0.0,1.3591965198785376,1.2818438724057752,0.31269830572224105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9992965271236272,3.7799599514730007,2.3424518670042698,-0.99795874292634,-3.7799599514730007,-3.7799599514730007,-3.7679049934252977,0.0,0.0,0.0,0.0,0.0,1.674543263353683,1.6755935059108693,0.7220645894254961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4545217469048923,3.5487239380125115,-0.926313935438286,-3.1554309317061944,-3.7799599514730007,-3.7799599514730007,-0.6841188692071575,0.0,0.0,0.0,0.0,0.2782686149344826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4709196300983457,3.659273382836336,3.7799599514730007,2.8870254642652875,-0.02022858490580502,-1.3805666727812844,-1.6409355015237226,-1.2405647736363672,-3.7799599514730007,-3.7799599514730007,-0.4835682035044585,0.0,0.0,0.0,0.1878564295767084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8531893888359385,3.7799599514730007,3.7799599514730007,0.4744813222488035,-3.0258857954132625,-3.7799599514730007,-3.7799599514730007,-1.739977940938375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9543187480441284,3.7799599514730007,2.46519325803543,-3.7799599514730007,-3.7799599514730007,-1.5652267119665562,0.0,0.0,1.6964613688949617,0.9657208626927096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8533449090737791,3.7799599514730007,3.7799599514730007,-0.7946226513111037,0.15799301077671635,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.3671282678164161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9608028542667568,3.7799599514730007,3.7799599514730007,1.5547242863946935,-3.5058009813275075,-3.7799599514730007,-3.7799599514730007,-1.2600627550241297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9782460132600244,3.7799599514730007,3.7799599514730007,1.5372811274014258,-2.0720372398887457,-1.9723098596759283,-3.7799599514730007,-3.7799599514730007,-0.7215166367869641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.44379597449101343,0.0,0.0,0.06054876655778206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04895043570885549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7125210809710643,3.7799599514730007,3.7799599514730007,2.0646398792685643,0.18511666638404864,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9104961022824063,3.7799599514730007,3.7799599514730007,0.6050310383790439,-3.2712315893159496,-3.7799599514730007,-3.7799599514730007,-1.4946321470356883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.136115601197943,3.7799599514730007,3.7799599514730007,0.3794115394635077,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2935014312954145,3.7799599514730007,3.7799599514730007,1.2220257093660358,-3.6869906538020776,-3.7799599514730007,-3.7799599514730007,-1.07887308254956,0.0,0.0,0.0,0.0,0.0,0.21895274181339744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1848562553856177,3.7799599514730007,3.7799599514730007,2.1117638061823127,-2.6583922258378254,-3.7799599514730007,-3.7799599514730007,0.5570395197876195,-2.7273885955729753,0.0,0.0,0.0,0.0,0.4933400255582786,0.271419206952833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.281492135967589,3.7799599514730007,2.5840076551571105,-2.245783889023256,-3.7799599514730007,2.6239625350500666,-3.3185838298290866,-3.7799599514730007,-0.2684511301607849,0.0,0.0,0.0,0.7785950366340436,0.2116010439130936,-1.101978418807658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0017944113960635,-0.1513262536745775,-0.9635747148584596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.062375275352888615,1.828746268380553,1.0645806512278515,1.1982810950296507,-0.02237473274005521,1.1305632814510755,0.6165837065080929,1.4530334092271364,0.08972724455960918,0.456079246138105,0.7418365471325243,1.6544516666075109,0.7993259114585028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.6431273120778505,-3.7799599514730007,0.0,0.0,0.0,0.0,-2.87935412732584,0.0,0.0,0.4894130316487994,0.4069004968298612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8096913488707327,0.0,0.0,0.8908796648132188,0.6287299899955515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5217829332846904,2.2501218474116342,-1.046589539596052,-2.4077952191492074,-3.7799599514730007,-3.7799599514730007,-1.3114333148865014,0.0,0.0,0.0,0.0,0.7811978116670705,0.5585463895435824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3005791528764523,1.3508859048608028,0.7575445227704407,0.05844828144340952,-0.9486430054584633,-3.7799599514730007,-1.7341787755139118,0.0,0.0,0.0,0.6501914683380534,0.12612043230210712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7392152400212897,3.7799599514730007,3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,1.2736702455476734,1.4006126068075786,1.6856849670038327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9354736100554883,3.7799599514730007,-1.559792848301114,0.5847111280334836,-1.7714852176539633,-3.446439445486545,-3.7799599514730007,-2.4187999346397238,0.0,0.0,0.0,0.0,0.9933924709385736,0.9709720754786408,0.2647981125705718,-2.480809908233591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8668746394784024,1.2921179843782498,-0.3944802370231367,0.0,0.0,0.0,-0.36055283615403255,-0.027488957366353543,-1.7910745244814807,0.0,2.120531048398824,3.7799599514730007,3.2064361898095446,0.4634309440384088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4953035225130181,0.16333554900240305,0.0,0.0,-2.548025431893512,-3.7799599514730007,-3.7799599514730007,-2.217792641738248,0.0,0.0,0.0,0.0,0.0,2.9405421719619094,2.8380750285564313,0.2076740500036145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.667387781653725,2.421722348711894,-2.176376554809207,-3.7799599514730007,-3.7799599514730007,-2.589487181542431,0.0,0.0,0.0,0.0,0.0,2.614008062116736,2.6158345709118422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9770131198233272,3.7799599514730007,0.08863133928254524,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,0.0,0.6003734409515223,0.5382721419178997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4062747840724088,3.7799599514730007,2.9152450251496838,-0.4370378919491192,-0.6451229064316326,-3.6642506193030018,-1.7569188100129882,-3.7799599514730007,0.0,0.0,0.0,0.0,1.2559531102351398,1.2292404191067068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5290939352224892,1.6129442542387151,0.8326596969691975,0.9541225318437828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8814731445184201,3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,0.0,0.34110051748614784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2440166082688617,3.7799599514730007,3.7103699663794414,-0.33137435815220545,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.6545294267264314,0.0,0.0,0.0,0.0,0.0,1.8657787342013383,2.050119134347467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5048284988892418,3.7799599514730007,0.8747607246964034,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,0.0,2.026191869131571,2.272907544630588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.997333030168888,3.7799599514730007,0.999054648203404,-3.3777627147905385,-3.7799599514730007,-3.7799599514730007,-1.3881010215610987,0.0,0.0,0.0,0.0,0.0,2.5997156307950275,2.7672521500261746,0.07045757677123507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3908272194329235,3.7799599514730007,1.4671888523892125,-2.9703142653221466,-3.7799599514730007,-3.7799599514730007,-1.795549471029492,0.0,0.0,0.0,0.0,0.0,2.8329608039301335,2.8815459378799675,0.13438538459996427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.31557505707453376,0.0,0.0,0.0,0.0,0.0,0.0,0.7592340434059142,-1.7018039071206483,-3.7799599514730007,-2.223546144442834,0.0,0.0,2.5772039098953385,2.657068006961373,0.0056621772648302975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5468246358558575,3.7799599514730007,0.5087283621570513,-3.7799599514730007,-2.297428425204893,-3.7799599514730007,-2.4683896484268666,0.0,0.0,0.0,0.0,0.999876577161202,1.6095195502478898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.840572912828868,3.7799599514730007,2.8455180518964918,-2.5164724924580457,-2.5918159802561918,-3.7799599514730007,3.7799599514730007,-2.4851935293418457,-3.7799599514730007,-1.3790598030253214,0.0,0.0,0.0,0.0,0.6375428949319405,-0.051370559862371656,-0.2480398943754692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1950847046382145,0.6850321236047108,0.0,0.0,0.0,-0.8232075139545211,0.0,0.0,0.0,0.07022926317184677,0.8145772598976426,1.9783830014196573,2.2689805507211087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2936569515332552,0.0,0.0,-0.9406520294798724,-1.799704778538359,-0.809782674310488,-2.573916194064147,-1.1823904685122235,-0.4111471297784839,0.0,0.0,1.6269627092411576,1.8446368948979803,-0.7556266885355787,-2.958852922632852,-0.1490431176806943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6574654061194367,2.4586634890929244,1.7697043715787342,2.429256697491709,1.2614782993403373,0.7497361976713602,-3.7799599514730007,-2.9384873495674144,0.0,0.3263971216855401,1.9225374950092744,2.7005389162849087,1.8366002561995116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.5689068601984397,-3.7799599514730007,-3.7799599514730007,-1.1969112134333206,0.0,0.0,0.0,0.0,0.0,1.8621257166111256,2.112174770661212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.422133313190793,3.7799599514730007,0.8990532916713205,-3.274701956026652,-3.7799599514730007,-3.7799599514730007,-1.4911617803249857,0.0,0.0,0.0,0.6623377518255119,0.0,1.587921083745755,1.9672869604893852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.051872849781025965,3.7799599514730007,3.026022783572896,-1.082023810221119,-3.7799599514730007,-3.7799599514730007,-3.6838399261305184,0.0,0.0,0.0,0.0,0.0,0.0,0.44973212807510976,1.3661372532999423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3767124722333524,3.7799599514730007,2.1029052385260463,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4962624396304491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.142997106578634,3.7799599514730007,3.7799599514730007,0.8762675944523665,-3.595710876766628,-3.7799599514730007,-3.7799599514730007,-1.17015285958501,0.0,0.0,0.0,0.0,0.0,2.348981635946776,2.7204935248714484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5493817481690066,3.7799599514730007,0.6766301831472206,-3.5205957025678707,-3.7799599514730007,-3.7799599514730007,-1.2452680337837667,0.0,0.0,0.0,0.0,0.0,1.3376893788161581,1.7605261648833237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7859923972542252,3.7799599514730007,3.4112791511807443,-0.07374529260242688,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.91215849227621,0.0,0.0,0.0,0.0,0.0,1.2725286775507318,1.7545443485793497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4884997772512463,3.7799599514730007,3.7799599514730007,-0.1355726153167835,-2.301309756394495,-3.3790869336669918,-3.7799599514730007,-2.729854382446369,0.0,0.0,0.0,0.0,1.3268216514852742,1.8870118989444524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8676830031153655,-3.7799599514730007,2.7114979690555483,-3.7799599514730007,0.0,0.0,0.0,0.0,1.491755395683395,1.8818520115982764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5425780029072351,-0.459595275568685,-2.463640725559589,-2.5479797691736343,0.0,0.0,0.0,0.0,0.0,0.07301468908438424,0.6530225569704685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7894898946065974,3.7799599514730007,3.7799599514730007,-1.2582362462290229,-2.547888443733879,1.692625700425238,-3.7799599514730007,-3.7799599514730007,-2.8434175667821187,0.0,0.0,0.0,0.0,0.0,0.10041232101098246,-0.11173667554064308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0164792751184635,2.720721838470836,0.7376812396236571,-3.014561440883602,-3.7799599514730007,-0.41137544337787213,0.0,0.0,0.0,0.055160565612217737,2.3823154214574704,2.5597607509020714,-0.3161230097130658,-2.414735952570611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.4602024562479297,0.0,0.0,0.0,0.0,0.0,0.0,2.0331326025529757,2.0726765179670332,2.1609882182104347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.578149261691935,1.999205201683872,0.0,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,2.1121291079413345,2.7248314832598264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7320782903995393,3.7799599514730007,0.7264938732536295,-3.0022781692365097,-3.7799599514730007,-3.7799599514730007,-1.7635855671151273,0.0,0.0,0.0,0.0,0.0,2.4879332925345063,2.982917176008381,0.0875354340054813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5101574717940938,3.611236201525033,0.3956674677399559,-3.3483102604694457,-3.7799599514730007,-3.7799599514730007,-1.417553475882192,0.0,0.0,0.0,0.0,0.0,1.7382884203029014,2.03500477406796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3443104731984192,3.7799599514730007,2.177929087285048,-1.3568220584448991,-3.7799599514730007,-3.7799599514730007,-3.408996015186861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2190576325739877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1467735470076459,3.7799599514730007,3.7799599514730007,1.1496959610798163,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7875905924499434,0.07045757677123507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5824872200803128,3.7799599514730007,3.7799599514730007,1.0749917513599587,-3.3690867980137824,-3.7799599514730007,-3.7799599514730007,-1.3967769383378543,0.0,0.0,0.0,0.0,0.0,2.8552898739503108,3.437078587911624,0.5596422948206463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3957587931797112,0.0,0.0,0.0,-0.3668086287772725,0.0,2.0205753545866187,-3.7799599514730007,-3.701191759684032,-2.4667001277913934,0.0,0.0,0.0,1.5714368418699185,2.4213113842329954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8380478979147619,2.6004918970329483,-0.2948898449699521,0.28575730099441937,-2.0939096827101467,-3.4706863497415847,-2.7287128144494277,0.0,0.0,0.0,0.4487732109576788,2.6074782931742297,2.7218634064677776,0.05831129328377654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8591712051399125,2.379895297303954,-0.5903276425784363,-1.315451634235736,-2.650994865217644,-3.7799599514730007,-3.7799599514730007,-0.20908959431982205,0.0,0.0,2.188340187417155,2.8022754561723437,0.11735319008559568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09169074151434872,0.0,0.0,0.0,0.0,0.0,0.0,-1.1026633596058228,-0.5998711510328679,-2.3841419302525773,0.0,0.0,0.0,1.875687544414792,2.690082153432924,0.059818163039739435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.986647953717514,2.9357019236548765,-0.4121517096157925,-2.855015897631045,-1.101978418807658,-3.7799599514730007,-3.7799599514730007,-0.3966720475772645,0.0,0.0,0.0,0.0,0.6306478242304133,1.9692047947242468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.672136704521002,3.7799599514730007,2.0235434313786667,-3.2095412547612256,0.2889993541057335,-3.7799599514730007,-3.7799599514730007,-1.8779706804086749,0.0,0.0,0.0,0.0,0.0,0.5523362596402202,1.4679194559072548,0.936040094772228,-2.552272064842134,-0.7377725650634124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8502669747637683,1.8608928231744288,-0.8603313052150617,-3.7799599514730007,-0.6027022396652829,0.0,0.0,0.0,0.0,1.4660929471121482,1.8091112988331584,2.9058385048548847,3.7799599514730007,1.027822161726332,-1.0367720548223542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0182329905520229,0.0,0.0,0.0,-3.4166673521263085,-3.7799599514730007,-3.7799599514730007,-1.3491963842253292,0.0,0.0,0.0,0.0,0.0,2.41633414776633,3.2916884878211428,0.6930230995833019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17840424656203208,0.0,3.183741818030346,1.3122095811244217,-2.312862424523544,-3.7799599514730007,-3.7799599514730007,-2.4530013118280936,0.0,0.0,0.0,0.0,0.0,2.6089395002103157,3.4740197282926535,0.7247130271784006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.753918635821898,1.5139018148240624,-2.2058290091302997,-3.7799599514730007,-3.7799599514730007,-2.5600347272213377,0.0,0.0,0.0,0.0,0.0,2.8789431628469413,3.6671273706552943,0.8930258126474688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6363100014952436,0.0,1.1294673761740115,1.8706189825083708,-1.6082866568111929,-3.614752230955614,-3.7799599514730007,-3.322784800057832,0.0,0.0,2.5258333500329675,0.39470855062252497,0.0,2.4976137891485712,3.4939286741593163,0.8526143055557366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04616500979631799,-1.5201576074473018,-3.325798539569758,-3.7799599514730007,-2.2924511887382284,0.0,1.3126205456033206,0.0,0.0,0.0,0.16192000468619544,1.8971490227572931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.950346091414772,3.7799599514730007,1.9734514276728696,-3.0142418018444577,-3.7799599514730007,-3.7799599514730007,-1.7516219345071795,1.0044428491489683,-1.1178233826052073,0.0,0.0,0.0,0.0,0.0,0.7872709534107998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4215717952314264,3.7799599514730007,3.7799599514730007,1.3066843920192244,-2.1011243924508167,-3.7799599514730007,-3.7799599514730007,-2.66473934390082,0.0,0.0,0.0,0.0,0.0,1.488787318891347,2.66747910709348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12511585246479853,1.2382359749226064,3.7799599514730007,1.7758688387622188,-2.0045477399095586,-3.7799599514730007,-3.7799599514730007,-2.761315996442079,0.0,0.0,0.0,0.0,0.0,1.5107054244326261,2.7270689565338317,0.13625755611494847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.250916645727762,3.7799599514730007,2.5839163297173555,-0.16959134162564296,-3.2716425537948486,-3.314656835919608,-1.6803424287781463,-3.2035137757373744,-0.5895970390603937,0.0,0.0,0.0,1.7256398468967884,2.7698092623393245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8448516431765337,3.7799599514730007,1.9552320024416816,-1.2953143747696862,-3.382876939416837,-3.7799599514730007,-3.7799599514730007,-0.08767242216511427,0.1910528199681449,-0.21265128647027984,0.0,0.0,1.2932138896553138,2.7484391094365783,0.04036584437185471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5772039098953385,3.6037475154650966,0.8125224375031479,-2.7037353066763457,-3.7799599514730007,-3.7799599514730007,-2.0621284296752926,0.0,0.0,0.0,0.0,0.0,1.0695122249746392,2.264231627853832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.44142151305737504,-0.0578546660849999,-2.1844131935076763,-0.14018455002442753,-0.4158047272060056,-1.3690140046522354,-0.03406438902873712,0.0,0.0,0.11150836194125474,0.15160022999384345,1.7587909815279728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3180815399104326,3.7799599514730007,1.955505978760948,-1.9080624128080552,-3.47566358620825,-3.7799599514730007,-3.162052026088456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9728442469936252,0.3068991402977777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2399069634798723,3.7799599514730007,2.775882404083053,-1.9804834865340295,-3.4765768406058033,-3.7799599514730007,-3.0887633606848053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0390095280963598,0.3469453456304888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3553016233681012,0.0,0.0,0.0,0.0,-0.5914235478555001,0.0,0.0,0.10799233251067464,-1.4665952370308026,0.0,0.0,0.0,1.521436163603877,2.7216807555882667,0.09150809063483804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.183193865391814,2.3909456755143483,0.13402008284094294,-1.9779263742208808,-2.6608580127112194,-3.6479033655867976,-2.2194821623737218,-0.6703743905239807,0.0,0.0,0.0,3.172645777100074,3.261825069021152,0.5081347467986417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3395294529321,1.7932663350356084,-1.587007829348202,-3.6180399467868054,-3.7799599514730007,-3.340775911689632,0.0,0.0,0.0,0.0,0.0,0.20740007368434848,1.5014358922974598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7999787548576252,3.7799599514730007,1.3972335655366317,-2.1066952442758926,-3.7799599514730007,-3.7799599514730007,0.0,1.5208882109653448,-0.0534710449767442,-1.6391089927286162,0.0,0.0,0.0,0.9282317696731476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2908850909415526,3.7799599514730007,0.05337971953698886,-2.024000058577444,-3.560139617981928,-1.1381889556706453,-0.013379176924155462,0.0,1.3925759681091097,0.0,0.0,0.0,0.0,0.0062101299033622635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5308747812977181,3.7799599514730007,3.7799599514730007,1.5858662613512602,-3.5821947116828388,-3.7799599514730007,-3.7799599514730007,-1.1836690246687984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7841794537799536,3.7799599514730007,3.7799599514730007,1.7313476868814963,-1.4242202329843308,-3.2580807259911824,-3.7799599514730007,-3.7799599514730007,-0.08356277737612458,0.0,0.0,0.0,0.0,0.0,1.1275495419391497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6242093807276627,3.7799599514730007,3.7799599514730007,-2.003680148231883,3.4273524285776817,-3.7799599514730007,-3.7799599514730007,-0.6753059642707684,-3.1319146309691974,-0.8063123075997857,0.0,0.0,0.6978633478903342,2.047653347474073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.955336893202272,3.7799599514730007,1.5946335035677714,-1.6574654061194367,-3.18072807851842,-0.3613747651118305,-3.7799599514730007,-3.3462554380749507,0.0,0.0,0.0,0.0,0.5247103141142335,1.9625380376221082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1824632618737714,3.7799599514730007,1.6258211412442158,-1.5383770326784898,-3.1362069266376977,-3.7799599514730007,-3.7799599514730007,-0.09123411431557207,0.0,0.0,0.0,0.0,0.6322916821460092,1.8806191181615797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.103211312244355,-1.0769095855948203,-2.9474372426634363,0.0,0.0,2.783051451103846,-2.352178026338212,-0.7450786002438385,0.0,0.0,0.5919258377741545,1.9233594239670728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1233621370312394,3.004013352591862,0.1558012002225885,-1.5555918780723692,-3.112462312301313,0.8776831387685742,-3.7799599514730007,-1.207596289884694,0.0,2.6662918763766608,2.0635896367113777,0.5518796324414434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4063525441913292,3.7799599514730007,1.6073277396937622,-3.1994497936682618,-3.7799599514730007,-3.7799599514730007,-1.5664139426833756,2.812229929105674,-1.3414337218461263,-1.7882890985689432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6960368390952277,1.6715295238417571,-2.6348302623809507,0.0,0.0,0.4117864078567712,-0.4582710566922328,0.0,1.3477808399091216,2.8490797440469486,0.6172229845863801,1.9949585687352491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.3100177705702938,-2.8656553113625405,0.0,0.0,-0.1723311048183028,-1.0825261001397732,-1.0034839320315374,0.0,0.5177695806928287,1.1243074888278357,1.5982865211579849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.3485114434271643,-3.0794481658297617,0.0,2.869445317112387,-2.4672937431498023,-1.0480507466321372,0.0,2.6055147962194907,0.8516097257184279,1.0519777405416162,1.9308024473071317,-0.9015647412645921,-0.9818854655294026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.4811159819518998,0.0,0.1458010645693802,3.2431490165911865,0.6070401980536612,0.6203737122579389,1.1335770209630014,1.908793016326097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.190381444490815,-2.6993060228482118,-1.0291463806027843,-3.7799599514730007,-3.626989839882828,0.0,0.0,0.0,0.0,0.20776537544336984,1.6338577799426848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.089663049761524,3.7799599514730007,3.1454307960529864,0.21872442821400911,-1.6549996192460432,-3.6347525022620295,-0.4645725120353504,-3.549545866970309,-0.012054958047703216,-2.447339134563263,-0.5625190461729391,0.0,0.0,0.0,0.1737009864146327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.231477892380712,3.7799599514730007,3.7799599514730007,2.110393924585983,-2.548025431893512,-3.483243597707942,-3.7799599514730007,-2.5145546582231844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06511503854554843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4700199410216273,3.7799599514730007,3.7799599514730007,1.980437823814152,-1.2444004421060908,-1.5663682799634977,-2.419439212718011,-3.7799599514730007,-3.3156157530370387,0.0,0.0,0.0,0.0,0.9187795866584711,2.16030327741227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07552613867765574,3.7799599514730007,3.7799599514730007,0.3609181379130538,-1.1174124181263083,-2.2976110760844044,-2.828348869222489,-3.7799599514730007,-2.3024513243914364,0.0,0.0,0.0,0.6356707234169563,2.066831689822692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.4882393662528148,0.0,-0.8043488106450459,0.0,0.0,1.1458146298902152,1.076178982076778,2.027150786249002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5019974102568265,3.2437426319495963,0.0,0.0,-3.7799599514730007,0.0,0.0,0.0,0.7340282220334439,2.462727471162036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2842504312384565,0.0,0.35352077729287235,-0.6574518407986021,-2.9665242595723,-3.7799599514730007,-3.719274196755585,-1.2025277279782736,0.0,0.0,0.0,0.0,1.1528466887513753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4776777126402399,3.7799599514730007,3.36406389882724,2.300853129195718,-0.886085079226064,-2.4572479447767166,-3.727310835454054,-2.0956448660654976,-1.2967299190858936,-1.8627649946894127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2599257668644963,3.7799599514730007,3.7799599514730007,2.2556013737969542,-2.4183889701608248,-3.7799599514730007,-3.7799599514730007,-2.347474766190813,0.0,0.000913254397553274,-0.0010045798373086014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.466125044511191,1.2119342482730722,3.7799599514730007,3.7799599514730007,-3.7799599514730007,-3.571098670752568,-2.929857095510535,0.0,2.153134230391476,0.0,1.1641253805611582,2.7311786013228208,0.2813736798861637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0038356684697237508,3.039584611376561,-0.3650734454219213,-2.5063810313650827,-3.7799599514730007,-3.7799599514730007,2.9321402315044187,3.7799599514730007,-0.4368095783497309,-2.391037000954104,0.39297336726717375,2.599304666316129,3.357899431643756,0.5542084311552044,-3.2304091177453182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.18904366029352768,-2.2779304438171315,1.1694679187868449,1.9330855833010152,2.0168766742765274,-0.6919271943062381,-2.5053307888078966,-3.2091302902823267,-2.0109861834123093,1.0400597706535462,1.7264161131347089,-1.203349656936071,-3.7799599514730007,-0.3811010600989812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7169503647991977,0.0,0.0,0.0,-0.9058570369330924,0.0,0.0,0.0,0.0,1.1660432147960202,1.7264161131347089,-1.0698318640137827,-2.14916157376212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7799599514730007,3.1236953413912185,2.2820400886061214,-0.2993647915179632,-0.5930674057710961,-1.019922511187496,0.0,2.152494952313189,0.0,1.4556361842601633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.4072793639097174,-3.1043343481630887,-3.7799599514730007,-3.7799599514730007,-0.2542500242788315,0.0,0.0,0.0,0.0,0.0,1.5439935472234425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1275310098609417,3.7799599514730007,2.6239625350500666,-1.8633129473279448,-3.7799599514730007,-3.7799599514730007,-2.4306722418079163,-0.4718785472157766,0.0,0.0,0.0,0.0,0.0,0.0,1.1441707719746192,0.5576331351460291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.184792060587532,-0.0026484377529044944,-0.3204153053815662,-2.310670613969416,-1.4998376971017418,-1.3046752323446071,0.0,0.0,0.0,0.0,1.7566448336937224,3.4146581924516917,0.6626117281447779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6705706067243262,2.9375284324499837,-1.4988331172644331,-3.052781137421207,-3.7799599514730007,-1.0617038998755586,1.3949504295427484,-3.7799599514730007,1.4377363980681193,0.0,0.0,0.0,0.0,1.6099305147267888,0.938094917166723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08447603177367784,-1.5597471855812366,-2.9699946262830017,1.6339034426625625,2.714420383127718,-3.4165760266865535,-1.4226220377886123,0.0,0.0,0.2716018578323437,2.2478843741376284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0774254408343102,3.7799599514730007,2.6986210820500465,-0.5349844260867078,-2.5215867170843445,-3.7799599514730007,-3.3824203122180605,-2.1068322324355253,0.0,0.0,0.0,0.0,1.0561330480504836,2.585286211313685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.2917526826192285,-0.7550330731771692,-1.6844064108472585,0.3868089000836892,-0.7517910200658551,0.0,0.0,0.0,2.4126354674562394,2.498161741787104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.7587453188080948,-0.5422447985472564,-0.4175399105613568,0.0,0.0,0.0,0.0,0.0,1.007593576820527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5046322826888965,3.7799599514730007,2.244414007426926,0.07082287853025639,-3.5326506606155736,-2.2644599414532203,-1.4349966348754593,-3.7799599514730007,-1.3137164508803847,0.0,0.0,0.0,0.0,0.9047611316560285,0.3782699714665661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4521658175494607,-2.2966978216868505,-0.7473160735178441,0.0,2.996570329251802,2.6520451077748297,2.926204077920323,2.500627528660497,-0.08169060586114035,-3.118261477725776,-2.2419482205535317,-2.3024513243914364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.6311636794699027,0.0,-1.3386482959335888,-1.6033094203445275,0.0,-0.008310615017734791,0.0,0.0,2.1220835808746648,3.0687630893783884,0.3605984988739102,-0.8568609385043593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.35000474786229224,0.0,0.0,0.0,-0.2014639201002522,0.0,0.0,1.8760528461738133,3.512239424830258,0.8236641411532978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07931614442750183,0.0,0.0,0.0,0.0,-1.6054099054589004,-3.006570464905011,-1.4472799065225508,-3.5526965946418683,-2.1593443602948383,0.0,0.0,0.0,2.044959247001291,3.522239560483466,0.7219732639857407,-3.0504980014273237,-2.1679289516318394,-1.7807547497891287,0.0,0.0,0.0,0.0,0.0,0.9131630721135184,-0.7022926317184677,-0.3139768618788156,0.0,0.0,0.0,1.4691523493439518,3.0835121478988743,-0.9983240446853612,-3.7799599514730007,-0.2883600760274463,0.0,0.0,2.1274717818202293,3.195111835279884,0.5034314866512423,-2.374187457319246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3589817715999843,1.0616125744358034,0.0,0.0,0.0,0.0,1.003940559230314,1.5748158831408654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.029361128881337763,0.0,0.0,0.7139366252872721,0.1881760686158521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4519696013491152,0.0,-3.512102436670625,-0.9421588992358352,-3.7799599514730007,0.0,0.0,-0.2690447455191945,0.0,0.0,1.5353632931665642,3.2243816387214665,0.5771767792536692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.474800961287947,0.0,0.0,0.3704616463674856,-1.2443547793862133,-3.358812686041309,3.7799599514730007,-1.8310294043744364,-3.7799599514730007,-3.4648871843171207,-1.2302449989440152,0.0,0.0,1.5227147197604514,2.9725517385961515,0.3137028855595496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2107284854780445,-0.2913281528194944,-2.3582968308018195,-3.7799599514730007,1.1542165703477054,-3.7799599514730007,0.6702830650842254,-0.7459918546413917,0.0,0.0,1.7099318712588725,3.309177309534288,0.5595966321007687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2599393321853323,1.0057670680254207,-0.4942989426757095,-2.040347312293647,-3.747676408519492,-3.5605962451807045,0.0,0.0,0.0,0.0,1.8707559706680041,3.150682008838917,0.3699593564488313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4571294886952912,0.0,1.6749542278325817,3.4571701846577967,0.09479580646602984,-1.8167826357726051,-3.3317346931538534,-3.7799599514730007,-3.39730635889818,0.0,0.0,0.0,0.0,1.4270056588968683,2.964286786298294,0.2826978987626159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7834352849410761,-0.35963958175647925,1.7084706642227871,3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-3.31168875912756,-0.9502868633740592,0.0,0.0,0.0,1.825960842468016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6675568672124006,-1.054580515574643,0.3957131304598336,3.7799599514730007,0.9104233089208588,-3.4167586775660634,-2.755608156457371,-1.1739428653348558,-1.1473214996461782,0.0,0.0,0.0,0.26562004152836977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.752973284025301,3.7799599514730007,0.5762178621362382,-0.059772500319861775,-2.1153711610526487,-3.7799599514730007,-1.3457260175146268,-1.1718423802204836,-0.8475457436493159,0.0,0.0,0.972707258833992,2.0919918484752844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019634969547395388,2.947254591783925,-0.41306496401334575,-2.519486231969972,-3.7799599514730007,0.0,3.109631223668897,-1.8207096296820844,-1.6399309216864142,0.0,0.0,0.7174983174377296,2.2644599414532203,-0.3404612394078605,-2.363776357187139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6143005705142096,0.0,0.0,0.0,0.0,0.0,0.0,1.4394259187035925,2.6603557227925645,3.1515496005165935,0.27580282806108875,-3.1148824364548293,-2.2439573802281494,-2.3556940557687924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3115703030461343,1.2382359749226064,0.0,0.0,0.0,-0.3911011957521896,0.0,0.0,0.0,1.435818563833257,2.0993435463755885,3.4382658186284436,0.5966290979215539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7117904774530216,0.0,0.0,0.0,0.0,-2.5294407049033025,0.0,0.0,-3.7799599514730007,-2.818211745409648,-0.9265879117575518,0.0,0.0,2.9988078025258083,3.006524802185133,0.3240226602519016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7442566712860406,1.9606658661071241,-0.20319910345560346,-2.1949612817994164,-3.511782797631482,-3.7799599514730007,-2.635880504938137,0.38155768729775785,-0.4246176321423947,0.0,0.0,0.005159887346175998,1.8514863028796296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1947329682000283,3.7799599514730007,3.2441079337086163,-1.710525486617282,-3.6249806802082096,-3.7799599514730007,-3.2103175209991464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2710674705146467,0.6787763309814709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8432213505817727,3.7799599514730007,3.5023762773366833,-0.047306577793259585,-2.0776537544336984,-3.6173093432687633,-3.7799599514730007,-2.803554012328918,0.0,0.0,0.0,0.0,2.1434080710575336,3.3609588338755585,0.5702817085521421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.2577339563103689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9223412788089292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.670342293124938,-0.582747631078744,-2.54277421910758,-0.6839818810475244,-3.7799599514730007,-0.7986409706603379,0.0,0.0,0.0,0.0,0.0,0.9188709120982266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3076112117376124,-0.61996274777904,-2.64364316731734,-0.3202326545020555,-0.006849407981649554,0.0,0.0,0.0,0.0,0.0,0.8896011086566441,2.1194351431217604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9748805373099123,2.9727343894756624,-0.49233544572096993,-2.6681640478916453,-3.7799599514730007,0.6762648813881993,-3.7799599514730007,0.0,0.0,0.0,0.0,1.1105630101446586,1.783311862102278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7104477264983613,1.3929869325880089,-0.5690944778353226,-2.3141409806801185,-1.3515251829390902,-1.5152260337005146,-0.7036625133147976,-0.01456640764097472,-1.3190133263861934,0.0,0.0,0.0,0.5711949629496952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9443321777117557,3.7799599514730007,3.7799599514730007,-1.0922065967538381,-3.596989432923202,-3.65370253101126,-3.7317857820020657,-0.25109929660727265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.283103896484142,3.7799599514730007,3.7799599514730007,0.2324689068971859,-2.253272575083193,-3.7799599514730007,-3.7799599514730007,-1.5107054244326261,-1.0018400741159414,0.0,0.0,0.0,2.574738123021945,1.9368299263309832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.043744885642801816,0.0,0.6076338134120709,0.0,0.33626026917911545,0.0,0.0,0.8769525352505312,1.878107668568308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3906445685534129,-2.6003092461534365,-0.6638902843013526,-0.4537047847044665,0.0,-3.3350680717049235,-0.8404223593484004,0.0,0.0,1.3675071348962724,2.254277154920502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8343171202056283,-0.4553943053399401,2.2476560605382403,1.914500856310806,-3.7799599514730007,-3.7799599514730007,-2.906843084692193,-0.5916518614548886,0.0,0.0,1.5810716757641057,2.3599863514372927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4424211261373108,3.549180565211288,-0.19466017483848036,-2.351812724579191,-3.7799599514730007,-3.7799599514730007,-2.0604845717596967,0.0,0.0,0.0,0.0,0.002876751352292813,1.0558134090113398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8521120156370823,3.7799599514730007,3.7799599514730007,1.604724964660735,-0.5848481161931166,-2.6371133983748343,-3.7799599514730007,-3.7799599514730007,-1.5439022217836873,0.0,0.0,0.0,0.0,0.0,0.18721715149842116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.706579960629596,3.7799599514730007,3.4016899800064344,-1.7058678891897603,-3.7799599514730007,-3.7799599514730007,-3.0599958471618773,0.0,0.0,2.3698038362109903,-2.637341711974222,0.0,0.0,0.0,0.22840492482807376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0509731607043076,3.5637469728522637,-0.3431553398806427,-2.3816761433791838,3.7799599514730007,-3.0918227629166086,-3.7799599514730007,0.9429351654737552,0.9640770047771136,0.0,0.0,1.7511196445885249,2.3160588149149803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9235420748465832,-0.3289998967185669,-2.9247885336041155,-3.7799599514730007,-1.7555945911365365,0.0,0.0,0.0,0.0,0.0,1.34038347928894,2.067881932379878,-0.5555783127515341,-3.2374411766064783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2176285229369452,-0.24219506623112824,0.0,0.0,0.0,0.0,0.0,3.3796348863055234,-0.7791886519924532,3.4590880188926585,2.5515871240439703,2.3852834982495184,-0.39927482261029135,-3.7799599514730007,-3.2577610869520384,-3.7737041588497613,-0.7028862470768773,0.0,0.0,0.0,0.0,0.0,0.0,0.8898750849759102,0.0,0.0,0.0,0.0,-1.1023437205666788,0.0,-0.3001867204757612,0.0,1.5840397525561536,2.5019517475369493,2.909537185164976,2.4536862526262593,-0.28429609395833416,-3.7553020827390617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2545696633179751,0.0,0.0,-0.722749530223661,0.0,0.0,2.372863238442794,-0.43014282124759207,0.0,0.0,1.479974413954958,2.184550181667309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.113681640417175,0.0,-1.5411167958711498,0.0,0.0,-0.6890961056738228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5332492427313567,3.3700000524113363,-1.6751368787120928,-3.7799599514730007,-3.7799599514730007,-3.0906811949196675,0.0,3.7799599514730007,-2.8212254849215737,-1.385452583808194,0.0,0.0,0.0,0.04949838834738745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.813919449741148,-0.4941162917961989,-2.6443737708353816,0.11022980578468017,-0.17086989778221756,0.0,3.46255838560336,1.9390217368851108,-0.9908353586254244,-1.2305189752632817,2.291811910659941,2.4668371159510256,-0.3188627729057256,-3.7799599514730007,-3.2656607374908733,-0.4290012532506504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2001397012238,1.7198406814723255,0.8748063874162811,0.0,0.0,0.0,0.0,0.0,1.3809776372601832,1.7522155498655891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2436562732672135,0.0,0.0,0.0,0.0,0.0,0.0,1.0264522801300022,1.1082798741507758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8791443458046592,0.0,0.0,1.5316189501365958,1.3286481602803806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.269391515200008,-1.6176475143861142,-0.6903289991105197,0.0,0.0,0.0,1.9335878732196687,1.7444528874863865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4349830695546244,-1.3958636839403016,-3.5290433057452386,-3.7799599514730007,-2.3933657996678654,-1.2275052357513556,0.0,0.0,0.0,0.0,0.13100634332901714,0.6784110292224494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8930986060090165,3.7799599514730007,3.5929711135739684,-1.712123681813,-3.7799599514730007,0.7293249618860446,-3.7799599514730007,-1.6655477075377834,-2.1998928555462043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.685378893285524,-0.4823809727876393,-2.5061527177656946,0.0,0.3989095208512701,2.2538661904416024,-2.745745008963796,-0.20653248200667287,0.0,1.1603810375311896,2.1142295930557067,2.0680189205395108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9528575410080435,3.7799599514730007,-0.2900039339430421,-2.7502199555118065,-3.7799599514730007,-3.7799599514730007,-1.7256398468967884,0.0,0.0,0.0,0.0,1.9646841854563584,1.939980654002542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6709815712032254,1.9088843417658532,2.496106919392608,-1.4552708825011418,-3.002095518357,-3.5444773050638885,-3.1054759161600303,0.0,0.0,0.0,0.441832477536274,1.8617604148521043,1.4811159819518998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.37854394778583206,-0.0944761674268862,1.3124835574436875,-3.7799599514730007,-2.2194821623737218,0.0,0.0,0.0,2.3494382631455526,2.1992535774679163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.638574605410919,3.7799599514730007,-0.05465827569356345,-2.028383679685699,-0.7386858194609656,-3.7799599514730007,-3.4806864853947928,-2.12295117255234,0.0,0.0,0.0,1.9996161661627707,1.9311220863462752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.734315763673545,2.1846871698269417,-0.9458575795459256,-3.5294999329440158,-0.7529782507826743,1.8407555637083788,-1.7020778834399142,-3.268126524364268,-0.5859440214701805,0.0,0.0,0.04054849525136536,0.5050753445668381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.969903300843247,3.7799599514730007,3.7799599514730007,-1.2184183544957004,-3.553929488078565,-3.7799599514730007,-3.7734758452503727,2.1694358213878018,-2.4143249880917126,0.0,0.24571109566170835,0.0,0.0,0.0,0.1569884309394078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.41493713552833,3.7799599514730007,3.7799599514730007,-1.2064090591678749,-1.0812932067030765,-2.6882099819179395,1.7908462108820926,-2.2431354512703514,-1.0561787107703613,-1.394174163304828,-1.646871655107819,0.0,0.0,0.11995596511862253,0.2636565445736302,-0.3907815567130459,-0.03616487414310965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7681839365019363,2.2342312208942072,1.6998404101659088,-1.0009268197183885,-3.7799599514730007,-0.4522435776683812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.028123268687268,-0.018950028749230432,-3.351004360942228,0.0,0.0,0.0,2.2838665974012278,1.6944065465004667,-1.060562331878617,-3.3667579993000216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.454964808782833,1.377872572308502,-3.7799599514730007,-0.4855773631790757,1.3460456565537704,1.8162803458539516,1.0882339401244814,-1.5301577431005104,-3.2002260599061825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.239103566600282,2.5215867170843445,-2.6726846571595337,-0.7445306476053066,0.0,0.0,-0.4438872999307688,-0.3241596484115346,0.0,0.0,0.11858608352229262,2.258706438748635,1.6449994835928343,-1.0143516593624209,-3.462010432964828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5380438283185113,-0.5981816303973944,1.3430775797617225,0.2293181792256271,1.1485087303629973,0.7370876242652473,-1.2876430378302386,-1.2390579038804046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4186493811592558,0.8232075139545211,-1.3625755611494847,-1.3760460635133955,-0.6429310958775049,0.0,0.0,0.4284989633319961,0.2698666744769924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.2128475026706256,0.0,0.0,0.0,0.0,1.413215517493814,3.1498600798811185,2.2061943108893214,-0.5485005911704963,-3.7799599514730007,-3.2029201603789645,-0.002054822394494866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2582498115498577,1.5107510871525034,-0.9379122662872124,-3.2566195189550973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6155013665518638,1.7414848106943381,0.9240307994444026,-3.2974876532456063,-1.4668692133500687,0.0,0.0,0.0,0.0,3.190956527771017,2.6746481541142733,3.1225994361141542,2.087242925608008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5451672126194269,-2.4512204657528653,-3.7799599514730007,-3.7799599514730007,0.6378168712512065,-2.4792573757577503,0.0,0.0,0.0,1.9515789848514689,1.264994328770917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.244948394744623,3.7799599514730007,2.833919721047564,-0.9338026214982226,-2.3038212059877665,-0.6525659297716919,-3.7799599514730007,-3.5310981281397336,-1.1245358024272238,0.0,0.0,0.0,2.4094390770648024,1.4905225022466986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7341331127940343,-0.3673565814158045,-2.2329526647376325,-3.6698671338479536,0.0,0.0,0.0,0.0,0.0,0.0,0.4603258790867277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.25370207164029945,3.7799599514730007,3.7799599514730007,-1.1568650081006098,-3.44497823845046,-3.7799599514730007,0.6756712660297898,-1.578149261691935,1.6865982214013862,2.297154448885628,-1.941076559279606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.430215614609139,0.0,0.0,0.0,0.0,0.0,0.0,0.18013942991738327,2.3809912025810185,1.4008409204069672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9561131594401924,-1.0789644079893157,-0.2689534200794392,1.462211615922547,0.0,0.0,0.0,0.0,0.0,1.5446784880216078,1.5864598767096698,0.7194161516725915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.694223895620956,-3.7799599514730007,-3.7799599514730007,-3.0716398407306813,0.0,0.0,0.0,0.0,0.0,2.4239141592660216,1.1977331423911188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4167772096442717,3.7799599514730007,2.257062580833039,-2.389575793918019,-3.7799599514730007,-3.7799599514730007,-2.3762879424336187,0.0,0.0,0.0,0.0,0.0,1.9212589388527,1.1658605639165096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0095842044169374,3.2949762036523347,-0.8281847504211864,-2.5332763733730266,-3.7799599514730007,-1.997104716569499,-1.3133968118412411,0.0,0.0,0.0,0.044977779079498736,2.5832770516390684,1.611939674401406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9596020582291026,3.7799599514730007,2.0956905287853758,-0.4948925580341191,-2.5393951778366337,-3.4115074647801324,-3.7160778063641486,-2.1638649695627272,0.0,0.0,0.0,0.0,0.39073589399316827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1247912466682815,3.7799599514730007,3.7799599514730007,-1.5070524068424125,-3.7799599514730007,-3.7799599514730007,-3.2588113295092254,0.0,2.1367869766752734,-2.3779774630690924,0.0,0.0,0.0,0.2045233223320557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8201616770435525,-0.06712419822016563,-2.1861483768630268,0.5358063550445058,-0.5963094588824102,0.20886128072043367,-0.2324689068971859,0.0,0.0,0.4321063182023315,3.101822898569817,1.9124460339163107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5949667079277505,3.034105084991242,-0.7120187910524101,-2.7533706831833658,-3.7799599514730007,-3.7799599514730007,-1.300474262115862,0.0,0.0,0.0,0.009817484773697694,2.801727503533812,1.708196687903521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.717584676120112,2.8380750285564313,-1.002022724995452,-3.142873683739837,-3.7799599514730007,-3.7799599514730007,-0.6209216648964709,0.0,0.0,0.0,0.9981870565257284,3.1766184337294305,1.9770131198233272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.722763095544496,3.2008653379844696,-0.8027506154493277,-3.662972063146426,-3.7799599514730007,-3.7799599514730007,-0.3001410577558835,0.0,0.0,0.0,0.0,2.164047620442238,1.2350852472510476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11639427296816475,3.7799599514730007,3.7799599514730007,-1.516276276257701,-3.7799599514730007,-3.7799599514730007,-3.2495874600939367,0.0,0.0,0.0,0.0,0.0,1.9518529611707345,1.0472744803942169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9361585508536536,3.7799599514730007,1.3602010997158462,-1.0495576163881,-3.155019967227295,-3.7799599514730007,-3.7799599514730007,-0.5612861527362422,0.0,0.0,0.0,0.0,0.4826549491069052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3843110158112526,1.9521726002098785,1.8250475880704629,-2.740904760656764,-2.6924109521466852,-0.20470597321156636,-0.03776306933882787,-0.6055789910175761,0.0,0.0,0.0,0.9287797223116796,0.3914664975112109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3614204278317082,-0.6048027247796556,2.338433547655036,-3.7799599514730007,0.5662177264830298,1.6162319700699068,-2.5180706876537653,0.0,0.0,1.1309285832100966,3.4404576291825717,2.2408066525565906,-0.5369935857613249,-3.4919651772045763,-2.6285744697577105,-0.9237568231251366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.346698499952893,2.446060578406689,3.285934985116557,2.13605637315723,-0.6075424879723155,-3.4714626159795046,-2.618893973143646,-3.1854770013856966,-1.4844950232228469,0.0,0.0,0.0,0.0,0.0,0.0,0.7302382162835979,1.8872402125438403,0.06059442927765973,-1.048324722951403,0.0,-0.3637035638255913,-1.5682861141983595,0.0,0.0,0.0,1.8013029737340776,3.5108238805140504,2.3591187597596166,-0.3260774826463964,-3.4337452093605543,-2.5721353479889184,-2.2052810564917684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6337985519019722,2.258934752348023,3.4006397374492483,2.281446473247711,-0.4213299163112029,-2.5165638178978016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.8806191181615797,-3.333835178268227,2.1976097195523208,0.4802804876732668,-1.406366109512164,0.0,0.0,2.0021276157560424,3.7799599514730007,2.6297160377546525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.6717121747212682,-3.223651035203424,-3.424886641704288,-2.7593068367674616,0.0,0.0,0.0,1.3720277441641608,1.8035404470080831,1.1840799891476974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6501914683380534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2267746322333128,0.5777703946120788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7731611729686017,3.602560284748277,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,0.7641656171527019,0.19648668363358687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4295627712100172,3.4506860784351683,3.7799599514730007,-3.101137957771652,-1.1824361312321017,-0.8645322754438067,-3.7799599514730007,-1.7788369155542672,0.0,0.0,1.810481180429488,3.1749289130939573,2.034639472308939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6534335214493675,3.4020096190455784,-0.4072201358690048,-2.4634580746800787,-3.7799599514730007,-3.7400050715800446,-1.9351404056955093,0.0,0.0,0.0,2.118841527763351,3.521828596004568,2.365237564223224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0695393556163086,-0.10470461667948286,-2.1297092550942347,-3.6695931575286873,-3.696442836816754,-2.7253337731784804,0.0,0.0,0.0,1.9489305470985645,3.5422398317898836,2.4399417739430818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.144334890775922,-1.1142616904547495,-3.728635054330507,-3.7799599514730007,-3.7029269430393823,0.0,0.0,0.0,0.0,1.1048095074400732,2.5080248892806782,1.6208895674974282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18082437071554824,3.7799599514730007,1.8809387572007228,-1.2515694891268845,-3.7799599514730007,-3.7799599514730007,-3.5142942472247536,0.0,0.0,0.0,0.0,0.6135243042762895,0.7338455711539332,0.2911455019399837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8770117632912442,3.7799599514730007,3.7799599514730007,-0.5064908888830458,-3.637035638255914,-3.7799599514730007,-3.7799599514730007,-0.6223372092126785,0.0,0.0,0.0,0.0,0.0,0.639780368205946,0.11287824353758465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19566475467578892,3.7799599514730007,3.7799599514730007,2.5672037742421305,-1.979798545735865,-3.7799599514730007,-3.7799599514730007,-2.7860651906157727,0.0,0.0,0.0,0.0,1.9891594033107856,3.4446585994113166,2.273227183669732,-0.5002807589796835,-2.2540031786012347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6433877230762816,2.1486136211235882,0.0,0.0,0.0,-3.7799599514730007,-3.4905496328883685,-1.658561311396501,0.0,0.0,2.0134976330055814,3.0471646228762537,1.8813040589597445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.9317613644245628,-3.5191801582516637,-2.275647307823248,0.0,0.0,0.0,2.7061097681099837,2.9373914442903506,3.2589026549489803,2.1730431762581377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9945340389355152,-2.9155646641888278,-3.7799599514730007,-3.7799599514730007,-0.8557650332272954,0.0,0.0,0.0,2.136102035877108,3.464750196157488,2.2472907587792186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14566407640974718,3.0816399763838893,-0.920286456414434,-3.52374643023943,-3.7799599514730007,-3.7799599514730007,-0.32183084969777376,0.0,0.0,0.0,1.663447222423411,2.5708111291124656,1.628241265397732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3088120077752667,1.904135418898576,-0.7680926110621812,-3.3816440459801407,-3.7799599514730007,-3.7799599514730007,-0.6161270793093163,0.0,0.0,0.0,1.1983267577495285,1.170974788542808,0.6964478035741267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.44977779079498736,3.7799599514730007,3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,0.0,0.6808311533759657,0.18630389710086787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3860141017675613,3.7799599514730007,3.0894483014829706,-1.335680219141541,-3.7799599514730007,-3.7799599514730007,3.7799599514730007,-3.7799599514730007,-2.7964306280280025,0.0,0.0,1.2368660933262765,2.1882031992575217,1.1923906041654322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7377675983060383,2.7202195485521816,-1.6484698503035369,-3.7799599514730007,-3.7799599514730007,-3.1173938860481,0.0,0.0,0.0,0.0,1.144490411013763,1.7672842474252182,0.6764475322677099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5152581310995571,-1.1418419732608582,-3.424886641704288,0.0,1.1073666197532224,-1.2323911467782656,0.0,0.0,0.0,1.9036787916997997,2.379621320984688,1.3557261531678353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4721981862549202,3.4114618020602543,1.5527607894399542,-3.4237907364272235,-3.7799599514730007,-3.7799599514730007,-1.3420729999244136,0.0,0.0,0.0,1.678333269103529,2.533093722493516,1.4576453439347807,-1.3693336436913792,-0.4679058905864199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5088653503166842,-2.4449646731296246,-1.5180114596130518,0.0,0.0,0.8927061736083253,2.459257104451334,2.3761509542739856,1.3076433091366553,-1.5108880753121363,-0.7177722937569956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2758484907809664,0.0,0.0,0.0,0.0,0.0,1.1003802236119395,2.1777007736856597,1.2361811525281117,0.9047611316560285,0.3474019728292654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.8997061350704432,-3.7799599514730007,-3.7799599514730007,-2.866157601281195,0.0,0.0,0.0,0.0,0.0,0.0,0.07059456493086808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4616957606830577,3.7799599514730007,3.7799599514730007,2.9832368150475244,-1.9447295768698192,-3.7799599514730007,-3.7799599514730007,-2.8210884967619414,0.0,0.0,0.0,0.0,1.878107668568308,2.8309059815356385,1.8456414747352887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1730752736571806,3.3477166451110363,-1.4158639552467185,-3.7799599514730007,-3.7799599514730007,-3.3499541183850416,0.0,0.0,0.0,0.0,1.8518972673585288,2.2793459881333384,1.3941285005849502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1033939631238656,0.6667213729337677,3.7799599514730007,-2.483686659585884,-3.7799599514730007,-3.7799599514730007,-2.282177076765754,0.0,0.0,0.0,2.274140438067285,2.9587615971930967,1.823221079275356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6567619332430636,0.3626076585485274,-2.312405797324767,-3.7799599514730007,-3.7799599514730007,-2.4534579390268703,0.0,0.0,0.0,1.863449935487577,2.499348972503922,1.5316189501365958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8485046607667469,3.7799599514730007,0.5525645732396085,-2.045689850519333,-3.6604606135531546,-3.6467617975898565,-2.9630082301417198,-0.00990881021345302,0.0,0.0,1.6866895468411418,1.961761771384188,1.0308815639581357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.581254326643616,2.8080746215968064,-0.01621026555657061,-2.516289841578536,-3.7799599514730007,-3.7799599514730007,0.0,0.0,0.0,0.0,1.27138710955379,0.3871742018427105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8569658292649496,3.7799599514730007,3.7799599514730007,-0.7164480748805434,-3.6768991927091137,-3.7799599514730007,-3.7799599514730007,-0.3724708060421028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8049559913242903,1.6387893536894726,-3.7799599514730007,1.7194297169934265,-1.9661453924924432,0.0,0.0,2.7413157251356624,2.8380293658365536,2.4619968676439936,1.452805095627748,-1.3555891650082024,-1.306593066579469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.25689846203173605,0.0,-3.7799599514730007,-0.04082247157063135,0.0,-1.8110747957878972,0.0,0.0,2.98625055455945,2.9390353022059466,2.2095733521602687,1.1299696660926661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7493252331924612,-3.672606897040613,-3.7799599514730007,-3.7799599514730007,-0.34397726883844065,0.0,0.0,0.0,2.5019517475369493,2.577066921735706,2.0719002517291125,1.1306546068908307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7384118431416995,2.055461672573154,-0.859874678016285,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.12602910686235178,0.0,0.0,0.0,2.387612296963279,2.4862894346189104,2.02719644896888,1.039237841695748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9373643136486804,2.197746707711953,-0.56347796329037,-3.6261222482051516,-3.7799599514730007,-3.7799599514730007,-0.5762635248561159,0.0,0.0,0.0,1.7313933496013745,1.8113487721071635,1.1703355104645206,0.12470488798589956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8714088140671263,3.366255709381368,-0.6430680840371379,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.34283570084149895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0867270703685183,3.7799599514730007,3.7799599514730007,0.8885052033795802,-2.979538134737434,-3.7799599514730007,-2.288935159307648,-1.0264522801300022,-0.5367652721619368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3627717773498302,3.3382644620963595,-0.8022483255306734,-3.7799599514730007,0.04082247157063135,0.06931600877429349,-1.8849570765499573,0.0,0.0,2.0249133129749968,1.8059149084417212,1.4420743564564973,0.4164896680041706,-2.235509777050782,-3.7799599514730007,-0.31616867243294344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5513773425227891,-0.6136156297160448,0.0,0.0,0.0,0.0,0.0,2.290989981702143,2.8588972288206467,2.2734554972691203,1.6821232748533752,0.7207860332689214,-1.93573402105392,-3.7799599514730007,-3.113466892138621,-2.106375605236748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.39758530197481773,0.9013820903850812,-1.4456360486069548,2.7729599900108832,2.471768689697813,2.167883288911961,1.2113406329146623,-1.4925316619213154,-3.7799599514730007,-3.059447894523345,-1.2655879441293272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6192321442609974,-0.4070831477093718,-0.28201295796445097,0.0,0.0,0.0,0.0,0.0,1.478330556039362,2.9929629743814665,2.3383422222152803,2.0089313610178143,0.9807438975324608,-1.7183338117163625,-3.7799599514730007,-1.6272823482803012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.7799599514730007,0.0,0.0,0.0,0.0,2.6817258756953115,3.1190834066835738,2.476654600724723,1.8625366810900248,0.9354464794138184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.415316002608186,-3.281597026728179,-3.7799599514730007,-3.7799599514730007,-0.06895070701527219,0.0,0.0,0.0,3.207623420526364,1.8552306459095984,0.30726444205679904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2854512272761105,3.7799599514730007,0.6399630190854567,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.08505111505388,3.058854279164936,2.4330923659614325,2.009524976376224,0.8498288796431991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2687707691999285,0.3703246582078525,-2.6846026270476036,-3.6727895479201247,-3.7799599514730007,-2.1884315128569107,0.0,0.0,0.0,2.680264668659226,1.9448665650294519,1.2057697810895875,0.16260494548436044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9271629950377536,2.15482375102695,-0.7885495095673742,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.1973542753112625,0.0,0.0,0.0,2.462362169403015,1.9147291699101945,1.589245302622207,0.6507394209765852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5955282258871173,0.8628427548083333,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,0.031233300396321974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2697753490372372,3.7799599514730007,3.7799599514730007,3.214472828508013,-0.06986396141282546,-3.5263948679923347,-3.7799599514730007,-3.7799599514730007,-1.169604906946478,0.0,0.0,0.0,3.4752526217293513,2.647387510347308,1.8967380582783944,0.8643039618444185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6812877805747424,1.510477110833237,-1.871349586026413,-3.7113745462167502,-3.7799599514730007,-2.9630995555814748,0.0,0.0,0.0,0.0,2.6351499014200943,1.31595392415439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.107941703033424,3.7799599514730007,0.2363959008066649,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,4.56627198776637e-05,-4.56627198776637e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3744343029968423,-0.4167179816035588,0.0,0.0,0.0,1.0964988924223382,2.7287584771693045,2.14094228418414,1.7852753590570176,0.8043488106450459,-1.9940909770575732,-3.7799599514730007,-0.8801945883618454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19534511563664528,0.6706940295631244,0.0,0.0,0.049955015546164085,0.0,0.011050378210394613,0.03849367285687049,0.0,2.880860997081803,2.2684325980825766,1.6718035001610232,0.7122014419319207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.5526830293210336,-3.3557076210896275,-3.7799599514730007,-2.6373873746941,0.0,0.0,0.0,2.954058337045697,2.359712375118027,2.035415738546859,1.1081428859911426,-1.7220781547463309,-1.1552211501850138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.4566864268173496,-2.5469295266164482,0.0,0.0,0.0,0.0,0.0,3.427991706655969,2.5406280712733307,1.9820360190098705,0.8504224950016086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.137654568352948,-2.2794373135730943,-1.4770063371629096,0.0,0.0,0.0,0.8462215247728636,0.3979962664537168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.27201282231124263,3.7799599514730007,-0.9475927629012768,-3.0672105569025483,-3.7799599514730007,-3.7799599514730007,-0.7510604165478124,0.0,0.0,0.0,1.4633531839194882,0.3984528936524934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7270368591347878,3.7799599514730007,1.7066441554276806,-3.25657385623522,-3.7799599514730007,-3.7799599514730007,-1.5092898801164178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03205522935411991,-0.035662584224455354,0.0,0.0,0.0,0.0,2.2901223900244667,1.7152287467646816,1.3439908341592754,0.31059782060786845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1531984251895617,-2.684739615207237,-0.0184934015504538,-0.41329327761273416,0.0,0.0,0.09904243941465256,2.2640489769743213,1.6692920505677518,1.049420628228467,0.12616609502198478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.1317640774887296,0.0,0.0,0.0,-0.7478183634364983,0.0,0.0,1.65700877892066,1.0281874634853534,0.5701447203925091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.023927265215895777,0.0,0.0,-3.593747379811888,0.0,0.7007857619625046,0.9059940250927254,1.1917513260871448,0.6781827156230612,0.2522865273240919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9152635572278912,1.0387812144969713,-2.5377513199210373,-3.592423160935436,-3.7799599514730007,-2.4156035442482877,0.0,0.0,0.0,1.29504039845042,0.8675460149557325,0.26297160377546525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.997698331927909,3.7799599514730007,2.8722307430249243,-0.09780954597795563,-2.218203606217147,-3.2580807259911824,-3.7799599514730007,-2.971684146918476,0.0,0.0,0.0,1.4268686707372351,0.3612834396720752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.784375669980299,3.7799599514730007,1.2738985591470615,-1.655410583724942,-3.7799599514730007,-3.7799599514730007,-1.28663845799293,-0.2111444167143169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4591065509708658,-1.6238119815695986,0.0,0.0,1.8880621415016383,1.3265476751660081,0.9263595981581634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.358022854482553,3.7799599514730007,0.7965404855459655,-2.907436700050603,-3.7799599514730007,-3.7799599514730007,-1.858427036301035,0.0,0.0,0.0,2.3423605415645152,1.7639508688741483,1.1528010260314976,0.2239299782800628,-1.1790114272412766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.330990524314976,-1.3307486453947532,-0.15479662038527994,0.0,-1.106499028075547,0.0,0.0,2.648255102024984,1.9241356902049929,1.5194270039292594,0.4662163699509464,-2.432772726922289,-3.7799599514730007,-1.0856311650914543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4725770533347766,-0.017123519954123884,1.1438967956553532,0.8644866127239291,0.9784607615385778,2.584464282355888,1.9181538739010189,1.5618020079757315,0.5670396554408277,-2.325739311529045,-3.7799599514730007,-3.7319684328815765,-0.4688191449839732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.24644169917975095,1.1411113697428157,0.0,0.0,0.5682725488775248,0.0,0.0,0.0,0.6525659297716919,2.7727773391313724,2.0503931106667332,1.4022108020032966,0.4272660698952992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.14278732505745434,-2.332999683989593,-3.473563101093877,-3.7799599514730007,-2.5964735776837133,0.0,0.0,0.0,2.5729116142268387,1.2206558277697062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4744948875696382,3.7799599514730007,2.0273790998483903,-3.3400453081715886,-3.7799599514730007,-3.7799599514730007,-1.4257727654601713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.294323360253212,3.7799599514730007,3.7799599514730007,1.2212037804082378,-2.585331874033564,-3.7799599514730007,-3.7799599514730007,-2.1805318623180745,0.0,0.0,0.0,2.3286160628813377,1.7566904964136,1.4208411917133836,0.4699150502610371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009589171174309376,3.7799599514730007,1.3098351196907831,-2.16870521786976,-3.356301236448037,-3.7799599514730007,-3.020817233506841,0.0,0.0,0.0,2.5442354261436657,1.8008006838154231,1.1387369083091772,0.1903222164501023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.71478568488674,1.8641805390056203,-1.6463693651891644,-2.8603127731368536,-3.7753936794852345,-3.128489926978373,0.0,0.0,0.0,1.0902430997990984,0.8349884956829584,0.38032479386106094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.591920871016782,3.7799599514730007,1.3980098317745515,-2.1039554810832324,-3.269405080520843,-3.7799599514730007,-3.172463126220563,0.0,0.0,0.0,0.7474987243973548,0.6746210234726034,0.2947071940904415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4491385127167001,0.3959414440592219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1747055662519413,1.266546861246758,0.3314656835919608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0344889188284712,3.7799599514730007,1.9263731634789985,-3.7799599514730007,-3.7799599514730007,-3.7799599514730007,-0.9859037848786368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5155271406614506,3.7799599514730007,3.7799599514730007,-1.670661932164082,-3.0618680186768614,-3.7799599514730007,-3.7799599514730007,-0.0333337855106945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9875933055141104,-1.099101667455365,0.0,0.0,0.0,0.0,0.0,0.0,1.0955399753049075,0.7274071276511827,0.037260779420173584,-0.2953921348886065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8236641411532978,1.3498813250234942,1.0147626238413203,0.7301012281239648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.526778701829563,1.71760320819832,1.3385569704938336,0.9793283532162532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.7799599514730007,-3.2343817743746746,-2.1287960006966813,0.0,0.0,1.0181873278321452,1.4114803341384623,0.8024309764101842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.2085231096030817,-1.0701515030529265,0.0,0.0,0.0,0.0,0.0,1.6708445830435923,0.7554897003759459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7233567109029055,3.7799599514730007]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[-21.441095672508528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.11535815067686,0.0,0.0,0.0,0.0,0.0,19.752873023972114,19.760507722213095,9.999546021121839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.841562441326158,11.598060965326756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.067385487881396,-79.000040048527,-79.000040048527,-79.000040048527,-16.537710727239965,0.0,0.0,0.0,16.267633276965345,35.306662015405955,29.238031251108016,10.449993217339582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.07944822286597,79.000040048527,20.131744924180683,-63.914830661633225,-79.000040048527,-79.000040048527,-35.690305602015144,0.0,0.0,0.0,37.31172464094298,51.62392083093765,44.93401649728008,25.70698331465537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-38.924554644349726,0.0,-27.852333520370387,-34.58422869435334,-42.085319716114896,0.0,0.0,43.206666020258645,55.09198250690225,42.2475570537357,24.097016323088994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.138733794451491,-55.34965357253526,-76.92149345242055,-52.00374706842635,-40.45244862982559,-2.8181579882012597,0.0,0.0,41.61578577429472,27.545036916170996,-4.341280287276509,-13.900876822261953,-10.234312992031931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-48.49274021485628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.69444903061911,35.50707284423165,45.54956404295898,36.672318663261024,16.398377484342106,-40.34460851717177,-16.93948672217147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.169935985559112,0.0,0.0,0.0,0.0,0.0,43.1875792746562,48.35436130923853,35.63781705160841,16.386925436980633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,23.791628393449844,50.02063420033214,40.588918860883076,16.653185538134768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.419145915065716,79.000040048527,-2.2236058626850435,-79.000040048527,-79.000040048527,-79.000040048527,-18.38149035243632,0.0,0.0,0.0,0.0,14.314104864554926,3.9977188664324665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.21874632541676,79.000040048527,66.94389718874153,-12.915046411895574,-79.000040048527,-48.75900031601041,-79.000040048527,-37.93108953574238,0.0,0.0,0.0,9.420263292087583,33.89615151538514,22.686505823068174,3.2819659063407145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.163202914077644,36.7524829947913,4.89765892158783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.37532158905415,-66.6776370875874,-79.000040048527,-79.000040048527,-32.92749917606097,0.0,0.0,0.0,0.0,0.007634698240978691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.744220038753678,79.000040048527,79.000040048527,60.72161812234389,-52.08868308635724,-79.000040048527,-34.88866228671237,-50.08362046082021,-41.544210478285535,0.0,0.0,0.0,0.0,2.1405785193144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.45742973549175,79.000040048527,79.000040048527,22.8754646045324,-63.96541053747971,-79.000040048527,-79.000040048527,-35.63972572616865,0.0,0.0,0.0,17.05400719578615,47.34562680414923,34.666301700443874,14.545054486344528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.236512605728596,79.000040048527,26.625055778133067,-61.17397399312188,-79.000040048527,-79.000040048527,-38.43116227052649,0.0,0.0,0.0,17.210518509726214,48.10814229096698,40.13179130370449,19.256617638308498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.81903080561051,79.000040048527,18.947412359548863,-63.41094057772862,-79.000040048527,-79.000040048527,-36.19419568591973,0.0,0.0,0.0,18.329956139309715,52.078185376275904,44.8748475859125,25.348152497329373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.98478822221857,24.85857747262661,-53.88665452210772,-79.000040048527,-79.000040048527,-45.71848174154064,0.0,0.0,0.0,22.148259597079182,53.49823924909793,40.307389363247,20.115521190418605,-37.09127272923472,-79.000040048527,-35.33815514564999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.288774166696243,-19.240393904546426,22.209337183007012,16.17983424719409,51.63346420373888,50.59991692936639,52.75099315876214,34.39526991288912,3.7037829841547873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.577065545164062,-8.612893953104086,-79.000040048527,-79.000040048527,0.0,0.0,0.0,0.0,1.3532502632134729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.345615564972494,13.911374532343295,79.000040048527,64.50461110074883,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,18.532275642695648,54.50601941690712,46.63178251861772,26.21373641040033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.42488317792318,18.165810127128672,-65.48185247559411,-79.000040048527,-79.000040048527,-34.12328378805426,0.0,0.0,0.0,15.293254913960435,53.47915250349548,40.13083696642437,19.90843000063206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.1292480403508,27.531676194249282,-54.29606521528019,-79.000040048527,-79.000040048527,-45.308116711088026,0.0,0.0,0.0,14.305515829033821,50.83754691211686,42.03283116570817,20.718662351455922,-37.096998752915454,-69.90997745536174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.333837438127535,-9.991911322880863,0.0,0.0,0.0,30.880445710198554,53.31882384043492,46.7463029922324,26.321576523054162,-29.968099270401613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-66.05350050638738,-79.000040048527,0.0,37.14948730332218,-41.34379964945986,0.0,22.180707064603343,51.016007983499726,37.39666065887387,16.586381928526205,-41.76943407639442,-55.08721082050161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.281057948584394,18.928325613946413,39.05434451444637,41.11285002767025,44.80136361534308,24.14568752437523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.75433895883094,79.000040048527,76.7191739490346,-0.4437668352568864,-79.000040048527,-79.000040048527,-79.000040048527,-20.160375042584352,0.0,0.0,0.0,0.0,30.406140081977764,22.03087611162413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.332982190891824,22.78098521380029,10.094979749134072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.285340515759785,79.000040048527,1.5412547073975733,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,41.86963949080726,34.308425220397986,13.43897757868274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.35589752479149,79.000040048527,10.501527430466187,-68.32864058219903,-79.000040048527,-79.000040048527,-31.276495681449326,0.0,0.0,0.0,0.0,49.13405486709848,41.5508908392464,19.54005581050484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.532293212869184,-41.527032407243354,-31.66491095445912,0.0,0.0,10.484349359423987,24.407175939128752,50.437679591745606,36.85459708376438,15.653994405846682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.302390687407296,8.84766092401418,-56.69049745110714,-79.000040048527,-79.000040048527,-42.91463881254122,0.0,0.0,0.0,28.460246367808317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.44809578195607,79.000040048527,67.56421642082104,-60.75120257802769,-79.000040048527,-79.000040048527,-38.85297934834056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.937915366271454,43.77831405105193,37.064551285391296,17.462463551678507,-39.14500655605799,-79.000040048527,-34.590909055314214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.424580999610036,33.435206609086045,19.46466316537517,-55.95756641997319,0.0,0.4409038234165194,0.0,19.568685928908504,37.29454656990078,7.678597755864318,56.36506843858543,42.69895858723357,22.79243726116175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.590117757775825,0.0,0.0,0.0,0.0,-6.448457001786625,-55.05667202753771,0.0,0.0,32.31004295582182,22.32481199390181,0.09925107713272296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.000040048527,0.0,0.0,0.0,0.0,26.44850338131043,0.0,26.19751267663825,16.474724466751894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3992039222275534,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,15.88208101579592,0.4618992435792108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.11755776437352,79.000040048527,79.000040048527,23.011934835589894,-66.46768288596047,-79.000040048527,-79.000040048527,-33.137453377687876,0.0,0.0,0.0,0.0,0.0,8.50028215404965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.764999708654024,79.000040048527,78.37781214188723,1.8294645659945188,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.729451000673684,79.000040048527,79.000040048527,50.74497619594498,-24.108468370450463,-79.000040048527,-79.000040048527,-75.49666789319791,0.0,0.0,0.0,0.0,1.1432960615865588,37.51977016800965,29.2714330559123,8.835254539372588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.646633076568587,9.06811283572244,-5.499845745345024,-54.67780012732913,-69.45762158458376,0.0,0.0,0.0,4.193358008857547,41.86868515352714,29.827811690223623,10.135061914899211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.71686400611682,79.000040048527,18.73268647152134,-65.8922175060467,-79.000040048527,-79.000040048527,-33.712918757601656,0.0,0.0,0.0,0.0,48.253201557545566,40.47344404998828,19.485658585537863,-38.045610009357056,-21.029776304775805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.326784618159394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.820258511853513,47.380937283513745,38.23647746538153,17.125582491795324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.454310924862032,0.0,0.0,0.0,-30.11888456066093,-64.28415918904058,-6.723306138461861,-65.74811257674824,0.0,15.167282392984292,48.98804126323977,35.66072114633134,15.416364423096221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.71401856444998,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,42.466100290883716,9.663619298518777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.9936681968761,79.000040048527,32.35012512158696,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,0.0,8.228296029214784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.24517683012378,79.000040048527,79.000040048527,-48.36390468203976,-55.27426092740559,-79.000040048527,-74.96701070273002,0.0,0.0,0.0,0.0,0.0,5.945521255162157,-0.4160910541333385,-6.201283646234941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.255389932065497,-4.736375921247155,0.0,0.0,0.0,0.0,0.0,0.0,35.62922801608731,65.57728620360633,58.796719828337146,45.768107280107,25.703165965534886,-32.007518038023036,-78.53336911854717,-60.45154067206927,-72.21565632413731,-14.397132207925566,0.0,0.0,0.0,0.0,0.0,0.0,26.16792822095446,62.440379563844225,45.53429464647703,-38.581947560785814,-4.7545083295694806,-67.0708240469978,0.0,0.0,56.54639252180867,0.0,59.115468479898006,50.82800353931563,30.047309264651762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.378563390898616,-79.000040048527,-79.000040048527,-79.000040048527,-9.226532824222746,0.0,0.0,0.0,0.0,59.37791123193164,52.10395248283918,31.59333565844994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.01979652326996,70.37855705990181,-4.338417275436141,-79.000040048527,-79.000040048527,-79.000040048527,-16.266678939685224,0.0,0.0,0.0,0.0,56.638963237980526,44.8194960236654,25.64876874056791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5874993055480715,22.761898468197842,-17.374664521907256,-53.49823924909793,-52.87505700517805,-48.14536144489174,0.0,0.0,0.0,0.0,30.27921322372149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.5943012349068,79.000040048527,44.60095278651738,-62.77726062372741,-63.437662021572066,-79.000040048527,-52.390253666875886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.058569462921216,79.000040048527,15.993738477570233,-45.884536428281926,-46.86845816408805,-23.046290977674303,0.0,0.0,0.0,23.123592297364212,46.43614337619264,43.06256109096018,24.11801174325168,-33.89901452722551,-0.2882098585969456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.919090750455147,0.0,0.0,0.0,20.697666931293227,54.66634807996767,40.13179130370449,17.073093941388596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.57418496315016,-79.000040048527,-79.000040048527,-75.0309513004982,0.0,0.0,0.0,0.0,0.0,17.804116297962306,13.082055435916985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7243419956128533,79.000040048527,79.000040048527,41.86295912984641,-34.69302314428729,-79.000040048527,-79.000040048527,-64.91211311936107,0.0,0.0,0.0,0.0,0.0,21.141433766550115,17.87473725669136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.08260217384274,79.000040048527,62.95667603239039,7.4190180156710435,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,36.01955196365734,25.477942367426014,5.905439089397016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-53.551682136784784,30.93579727244565,79.000040048527,59.18608943862704,-79.000040048527,-79.000040048527,-51.673546369504024,0.0,0.0,25.851088243953853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.093908751636,79.000040048527,79.000040048527,5.528475863748693,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.80557099364439,79.000040048527,79.000040048527,45.66790186569416,-31.391016155064012,-79.000040048527,-79.000040048527,-68.21316577130423,0.0,0.0,0.0,0.0,0.0,27.692959194589953,28.114776272404033,8.09182579815729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.09478156904526,79.000040048527,40.4782157363889,-35.97851546061208,-79.000040048527,-79.000040048527,-63.62662080303629,0.0,0.0,0.0,0.0,0.0,28.39916878188048,21.856232389361743,2.335263324459357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68068070934304,79.000040048527,58.20216770282092,-27.36848451934836,-79.000040048527,-79.000040048527,-72.2366517443,0.0,0.0,0.0,0.0,0.0,28.40680348012146,26.790156127594226,6.535301694277758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.784703472876366,79.000040048527,48.95654813299573,-20.85704125707366,-79.000040048527,-79.000040048527,-78.74809500657472,0.0,0.0,0.0,0.0,0.0,34.997456736646306,35.019406494089125,15.090935410574506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.19847825309512,74.16727606198748,-19.35968606456172,-65.9475690682938,-79.000040048527,-79.000040048527,-14.297881130792842,0.0,0.0,0.0,0.0,5.815731385065519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.842080369901655,76.47772661716367,79.000040048527,60.33797453573472,-0.422771415094195,-28.853433327218717,-34.29506449847628,-25.927435226363635,-79.000040048527,-79.000040048527,-10.106431796495539,0.0,0.0,0.0,3.926143570423291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.63081061116407,79.000040048527,79.000040048527,9.916518677751196,-63.240114204586746,-79.000040048527,-79.000040048527,-36.365022059061616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.84468125195587,79.000040048527,51.52180674196458,-79.000040048527,-79.000040048527,-32.71277328803344,0.0,0.0,35.455538631105036,20.183279137307288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.83465509092622,79.000040048527,79.000040048527,-16.607377348688896,3.3020069892232837,-79.000040048527,-79.000040048527,-79.000040048527,-7.672871732183582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.98019714573325,79.000040048527,79.000040048527,32.49327571360531,-73.27019901867249,-79.000040048527,-79.000040048527,-26.334937244975873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.34475398673997,79.000040048527,79.000040048527,32.12871887259857,-43.30496276011126,-41.220690140324066,-79.000040048527,-79.000040048527,-15.079483363213036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.275204025508987,0.0,0.0,1.265451233442218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0230495642911446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.891478919028936,79.000040048527,79.000040048527,43.15036012073144,3.868883333615952,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.8285038977176,79.000040048527,79.000040048527,12.644968961620956,-68.36776841068405,-79.000040048527,-79.000040048527,-31.23736785296431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.54388439880206,79.000040048527,79.000040048527,7.9295884605364915,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.93349856870458,79.000040048527,79.000040048527,25.53997429063397,-77.05700934619792,-79.000040048527,-79.000040048527,-22.548126917450443,0.0,0.0,0.0,0.0,0.0,4.576047258186604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.763143744614386,79.000040048527,79.000040048527,44.13523619381768,-55.55960777416218,-79.000040048527,-79.000040048527,11.641960480212381,-57.001611404427024,0.0,0.0,0.0,0.0,10.31065997444172,5.672580793047168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.6825078640324,79.000040048527,54.00499234484289,-46.93621611097675,-79.000040048527,54.840037464949944,-69.35741617017092,-79.000040048527,-5.610548869839215,0.0,0.0,0.0,16.272404963365954,4.422398956086908,-23.03102158119234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.937205588603934,-3.162673746325422,-20.138425285141548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.303624724647111,38.22025373161944,22.24941934877215,25.04371890497035,-0.4676252672599448,23.628436718548926,12.886416293491907,30.367966590772863,1.875272755440391,9.531920753861897,15.504163452867472,34.577548333392485,16.705674088541492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-34.34087268792215,-79.000040048527,0.0,0.0,0.0,0.0,-60.17764587267416,0.0,0.0,10.2285869683512,8.504099503170139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-16.922308651129267,0.0,0.0,18.619120335186786,13.140270010004448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.60421706671532,47.02687815258836,-21.87341046040395,-50.322204780850804,-79.000040048527,-79.000040048527,-27.408566685113502,0.0,0.0,0.0,0.0,16.32680218833293,11.673453610456418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.08142084712354,28.233114095139197,15.832455477229557,1.2215517185565905,-19.826356994541534,-79.000040048527,-36.24382122448609,0.0,0.0,0.0,13.588808531661947,2.6358795676978932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.24878475997871,79.000040048527,79.000040048527,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,26.61932975445233,29.27238739319242,35.230315032996174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.350526389944505,79.000040048527,-32.599207151698884,12.220288871966515,-37.02351478234604,-72.02956055451345,-79.000040048527,-50.55220006536028,0.0,0.0,0.0,0.0,20.761607529061425,20.29302792452136,5.534201887429428,-51.848190091766405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.017125360521604,27.004882015621753,-8.244519762976863,0.0,0.0,0.0,-7.535447163845967,-0.5745110426336464,-37.43292547551852,0.0,44.31846895160117,79.000040048527,67.01356381019046,9.68556905596159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.351696477486982,3.4136644509975964,0.0,0.0,-53.25297456810649,-79.000040048527,-79.000040048527,-46.351207358261746,0.0,0.0,0.0,0.0,0.0,61.456457828038104,59.31492497144357,4.3403259499963855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.74761221834628,50.6132776512881,-45.48562344519079,-79.000040048527,-79.000040048527,-54.11951281845757,0.0,0.0,0.0,0.0,0.0,54.63199193788326,54.67016542908815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.318986880176666,79.000040048527,1.8523686607174548,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,0.0,12.547626559048476,11.2497278580821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.390725215927592,79.000040048527,60.92775497485032,-9.13396210805088,-13.482877093568366,-76.58174938069698,-36.71908118998701,-79.000040048527,0.0,0.0,0.0,0.0,26.24904688976486,25.690759580893296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.05790606477751,33.71005574576129,17.4023403030308,19.940877468156213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.42252685548158,79.000040048527,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,0.0,7.1288994825138525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.79898339173114,79.000040048527,77.54563003362055,-6.9256256418477955,-79.000040048527,-79.000040048527,-79.000040048527,-13.679470573273568,0.0,0.0,0.0,0.0,0.0,38.99422126579866,42.84688086565254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.35017150111075,79.000040048527,18.282239275303603,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,0.0,42.34680813086842,47.503092455369426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.74366696983111,79.000040048527,20.8799453517966,-70.59423728520946,-79.000040048527,-79.000040048527,-29.010898978438906,0.0,0.0,0.0,0.0,0.0,54.33328436920498,57.83474784997382,1.4725424232287647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.168172780567076,79.000040048527,30.663811147610787,-62.07868573467786,-79.000040048527,-79.000040048527,-37.52645052897051,0.0,0.0,0.0,0.0,0.0,59.20803919606986,60.22345406212003,2.808614615400036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.595424942925465,0.0,0.0,0.0,0.0,0.0,0.0,15.867765956594086,-35.56719609287935,-79.000040048527,-46.47145385555717,0.0,0.0,53.862796090104645,55.53193199303863,0.1183378227351697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.328175364144144,79.000040048527,10.63227163784295,-79.000040048527,-48.0155715747951,-79.000040048527,-51.58861035157313,0.0,0.0,0.0,0.0,20.8971234228388,33.63848044975211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.46742708717113,79.000040048527,59.470481948103526,-52.593527507541964,-54.16818401974381,-79.000040048527,79.000040048527,-51.93980647065815,-79.000040048527,-28.82194019697468,0.0,0.0,0.0,0.0,13.324457105068056,-1.0736294401376285,-5.183960105624531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.976915295361792,14.316967876395287,0.0,0.0,0.0,-17.204792486045474,0.0,0.0,0.0,1.4677707368281534,17.024422740102356,41.34761699858035,47.42101944927889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.137343048466746,0.0,0.0,-19.65934797052013,-37.61329522146164,-16.924217325689508,-53.79408380593586,-24.71160953148777,-8.592852870221515,0.0,0.0,34.003037290758854,38.552363105102025,-15.792373311464416,-61.839147077367144,-3.1149568823193063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.640534593880574,51.38533651090708,36.986295628421274,50.770743302508286,26.36452170065966,15.669263802328642,-79.000040048527,-61.413512650432594,0.0,6.821602878314461,40.18046250499072,56.44046108371509,38.38439974380049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-74.58909313980156,-79.000040048527,-79.000040048527,-25.015088786566675,0.0,0.0,0.0,0.0,0.0,38.91787428338888,44.14382522933879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.621866686809206,79.000040048527,18.789946708328678,-68.44029804397334,-79.000040048527,-79.000040048527,-31.164838219675012,0.0,0.0,0.0,13.842662248174491,0.0,33.187078916254244,41.11571303951062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.084127150218974,79.000040048527,63.24297721642711,-22.613976189778885,-79.000040048527,-79.000040048527,-76.99116007386948,0.0,0.0,0.0,0.0,0.0,0.0,9.39926787192489,28.551862746700053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.57228752776666,79.000040048527,43.95009476147396,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.371737560369553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.788002893421364,79.000040048527,79.000040048527,18.31373240554764,-75.14928912323337,-79.000040048527,-79.000040048527,-24.455847140414985,0.0,0.0,0.0,0.0,0.0,49.09301836405323,56.857506475128545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.381618251830986,79.000040048527,14.141369816852777,-73.57940429743212,-79.000040048527,-79.000040048527,-26.025731966216235,0.0,0.0,0.0,0.0,0.0,27.957310621183844,36.79447383511668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.427007602745775,79.000040048527,71.29472084881927,-1.5412547073975733,-79.000040048527,-79.000040048527,-79.000040048527,-19.06384150772379,0.0,0.0,0.0,0.0,0.0,26.59547132244927,36.66945565142065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.209500222748757,79.000040048527,79.000040048527,-2.8334273846832163,-48.09669024360551,-70.62191306633302,-79.000040048527,-57.05314561755363,0.0,0.0,0.0,0.0,27.730178348514727,39.437988101055545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.134316996884635,-79.000040048527,56.66950203094445,-79.000040048527,0.0,0.0,0.0,0.0,31.177244604316602,39.33014798840173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.23942199709276,-9.605404724431317,-51.4893592744404,-53.25202023082636,0.0,0.0,0.0,0.0,0.0,1.5259853109156156,13.64797744302953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.2995101053934,79.000040048527,79.000040048527,-26.296763753770982,-53.250111556266134,35.37537429957476,-79.000040048527,-79.000040048527,-59.42658243321789,0.0,0.0,0.0,0.0,0.0,2.0985876789890177,-2.335263324459357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.04352072488153,56.86227816152916,15.417318760376347,-63.003438559116404,-79.000040048527,-8.597624556622128,0.0,0.0,0.0,1.1528394343877824,49.78968457854253,53.49823924909793,-6.606876990286933,-50.46726404742938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.51779754375207,0.0,0.0,0.0,0.0,0.0,0.0,42.491867397447024,43.318323482032966,45.16401178178957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.982850738308066,41.78279479831613,0.0,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,44.14287089205867,56.94816851674018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.19992170960046,79.000040048527,15.183506126746373,-62.74672183076349,-79.000040048527,-79.000040048527,-36.858414432884864,0.0,0.0,0.0,0.0,0.0,51.99706670746549,62.34208282399161,1.8294645659945188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.56184252820591,75.47376379847495,8.269332532260043,-69.97868973953054,-79.000040048527,-79.000040048527,-29.62644652411781,0.0,0.0,0.0,0.0,0.0,36.329711579697104,42.53099522593204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.095689526801586,79.000040048527,45.51807091271496,-28.3571779415551,-79.000040048527,-79.000040048527,-71.24700398481316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.477942367426014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.967226452992357,79.000040048527,79.000040048527,24.028304038920183,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.460409407550053,1.4725424232287647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.07351277991968,79.000040048527,79.000040048527,22.46700824864004,-70.4129132019862,-79.000040048527,-79.000040048527,-29.19222306166214,0.0,0.0,0.0,0.0,0.0,59.67471012604969,71.83392141208837,11.696357705179356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.271241206820289,0.0,0.0,0.0,-7.666191371222728,0.0,42.22942464541338,-79.000040048527,-77.35380824031597,-51.553299872208605,0.0,0.0,0.0,32.842563158130076,50.604688615767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.51495210208524,54.349508102967064,-6.163110155030048,5.97224269900558,-43.76209031728985,-72.53631365025842,-57.02928718555057,0.0,0.0,0.0,9.37922678904232,54.49552170682577,56.88613659353222,1.218688706716223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.75582879486009,49.739104702696046,-12.337672357421566,-27.492548365764264,-55.405005134782364,-79.000040048527,-79.000040048527,-4.3699104056801765,0.0,0.0,45.73565981258285,58.56672454382765,2.452646809914404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9163092584856516,0.0,0.0,0.0,0.0,0.0,0.0,-23.045336640394176,-12.537128848967132,-49.82785806974743,0.0,0.0,0.0,39.2013124555852,56.22191784656707,1.2501818369602606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.520352046282476,61.35529807634512,-8.613848290384206,-59.66898410236895,-23.03102158119234,-79.000040048527,-79.000040048527,-8.290327952422734,0.0,0.0,0.0,0.0,13.180352175769588,41.15579520527575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.846863295479004,79.000040048527,42.291456568621335,-67.07845874523878,6.040000645894266,-79.000040048527,-79.000040048527,-39.24902931959133,0.0,0.0,0.0,0.0,0.0,11.54366374035978,30.679080544092745,19.562959905227768,-53.34172793515786,-15.419227434936591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.569733025236225,38.892107176825576,-17.980668694784942,-79.000040048527,-12.596297760334716,0.0,0.0,0.0,0.0,30.64090705288785,37.80988870116684,60.73116149514512,79.000040048527,21.481177838273673,-21.668227945177645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.280767009447978,0.0,0.0,0.0,-71.40733264787369,-79.000040048527,-79.000040048527,-28.19780361577467,0.0,0.0,0.0,0.0,0.0,50.500665852233666,68.79531151217886,14.483976900416698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.728595753437968,0.0,66.53925818196966,27.424790418875574,-48.338137575476466,-79.000040048527,-79.000040048527,-51.2669986881719,0.0,0.0,0.0,0.0,0.0,54.526060499789686,72.60598027170734,15.146286972821601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.55608136417811,31.640098185175944,-46.101170990869704,-79.000040048527,-79.000040048527,-53.50396527277866,0.0,0.0,0.0,0.0,0.0,60.169056837153065,76.6418726293447,18.66397418735253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.298689998504758,0.0,23.60553262382599,39.09538101749163,-33.6127133431888,-75.54724776904439,-79.000040048527,-69.44521519994217,0.0,0.0,52.78916664996703,8.249291449377475,0.0,52.19938621085143,73.0220713258407,17.819385694444264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.964834990203682,-31.77084239255269,-69.50820146043024,-79.000040048527,-47.91154881126178,0.0,27.433379454396682,0.0,0.0,0.0,3.3840799953138037,39.6498509772427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.76165390858523,79.000040048527,41.24454857232713,-62.996758198155526,-79.000040048527,-79.000040048527,-36.60837806549282,20.99255715085103,-23.36217661739479,0.0,0.0,0.0,0.0,0.0,16.4537290465892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.710428204768572,79.000040048527,79.000040048527,27.30931560798077,-43.91287560754918,-79.000040048527,-79.000040048527,-55.69226065609918,0.0,0.0,0.0,0.0,0.0,31.115212681108645,55.749520892906524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.614884147535202,25.87876402507739,79.000040048527,37.115131161237784,-41.89445226009044,-79.000040048527,-79.000040048527,-57.71068400355792,0.0,0.0,0.0,0.0,0.0,31.573294575567374,56.99493104346617,2.847742443885052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.244083354272238,79.000040048527,54.00308367028265,-3.544408658374357,-68.37635744620515,-69.2753431640804,-35.11865757122185,-66.95248622426263,-12.322402960939607,0.0,0.0,0.0,36.065360153103214,57.88819073766067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.657148356823466,79.000040048527,40.86376799755832,-27.071685625230323,-70.70112306058316,-79.000040048527,-79.000040048527,-1.832327577834885,3.992947180031856,-4.4443487135297195,0.0,0.0,27.027786110344692,57.44156089056342,0.8436341556281454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.862796090104645,75.3172524845349,16.98147756249685,-56.50726469332366,-79.000040048527,-79.000040048527,-43.097871570324706,0.0,0.0,0.0,0.0,0.0,22.35248777502536,47.32176837214617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.225578486942622,-1.209145333915,-45.65358680649232,-2.9298154499755724,-8.690195272793995,-28.611985995347773,-0.7119356109712629,0.0,0.0,2.3304916380587453,3.168399770006156,36.75820901847203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.34691846008957,79.000040048527,40.869494021239056,-39.87793758719194,-72.64033641379173,-79.000040048527,-66.08594797391154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.332155753006376,6.414100859702223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.71309303652014,79.000040048527,58.01511759591694,-41.391516513465966,-72.65942315939421,-79.000040048527,-64.55423663931519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.71499047190364,7.251054654369511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.425698376631898,0.0,0.0,0.0,0.0,-12.3605764521445,0.0,0.0,2.2570076674893262,-30.651404762969197,0.0,0.0,0.0,31.797563836396122,56.882319244411725,1.912491909365162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.52780613460818,49.970054324485645,2.8009799171590566,-41.33807362577912,-55.61114198728878,-76.2400966344132,-46.386517837626286,-14.01062560947602,0.0,0.0,0.0,66.30735422289993,68.17117493097885,10.61986525320136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.8954705470679,37.47873366496439,-33.1679921706518,-75.61596005321319,-79.000040048527,-69.82122408831036,0.0,0.0,0.0,0.0,0.0,4.3345999263156525,31.379564107702542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.61902124514237,79.000040048527,29.201766434463373,-44.029304755724105,-79.000040048527,-79.000040048527,0.0,31.786111789034656,-1.117528955023256,-34.256891007271385,0.0,0.0,0.0,19.39976823032685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.979114909058445,79.000040048527,1.115620280463011,-42.30099994142256,-74.40586038201808,-23.787811044329352,-0.2796208230758445,0.0,29.104424031890893,0.0,0.0,0.0,0.0,0.12978987009663775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.095125218702279,79.000040048527,79.000040048527,33.14413373864874,-74.86680528831718,-79.000040048527,-79.000040048527,-24.738330975331202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.288820546220045,79.000040048527,79.000040048527,36.1846523131185,-29.765779767015676,-68.09291927400879,-79.000040048527,-79.000040048527,-1.7464372226238756,0.0,0.0,0.0,0.0,0.0,23.56545045806085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.045790619272339,79.000040048527,79.000040048527,-41.876319851768116,71.63064757142232,-79.000040048527,-79.000040048527,-14.113694035729232,-65.4560853690308,-16.851687692400215,0.0,0.0,14.585136652109664,42.79534665252593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.765663106797724,79.000040048527,33.32736649643223,-34.640534593880574,-66.47627192148158,-7.552625234888168,-79.000040048527,-69.93574456192505,0.0,0.0,0.0,0.0,10.966289685885766,41.01646196237789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.51253673812623,79.000040048527,33.97917885875578,-32.15162296732151,-65.54579307336229,-79.000040048527,-79.000040048527,-1.9067658856844283,0.0,0.0,0.0,0.0,13.21470831785399,39.30438088183842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.056788687755645,-22.50709041440518,-61.60056275733657,0.0,0.0,58.16494854889615,-49.159821973661785,-15.571921399756162,0.0,0.0,12.371074162225845,40.19764057603293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.37763786296875,62.782986647408144,3.256198799777412,-32.51140812192763,-65.04953768769869,18.343316861231425,-79.000040048527,-25.23840371011531,0.0,55.724708123623344,43.12841036328862,11.534120367558556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.492647455808669,79.000040048527,33.59267226030624,-66.86755020633173,-79.000040048527,-79.000040048527,-32.73758605731662,58.77477007089433,-28.035566278153876,-37.374710901431044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.546963160904772,34.93447047615825,-55.06716973761907,0.0,0.0,8.606213592143227,-9.577728943307768,0.0,28.168219160090874,59.544920255953045,12.899777015413617,41.69404143126476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.378982229429702,-59.89134468863746,0.0,0.0,-3.6016688951816973,-22.62447389986023,-20.972516067968463,0.0,10.821230419307172,23.497692511172165,33.40371347884201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.183488556572836,-64.35955183417023,0.0,59.970554682887624,-51.565706256850206,-21.903949253367863,0.0,54.45448520378051,17.798390274281573,21.986022259458384,40.35319755269286,-18.842435258735406,-20.521114534470602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.9548840180481,0.0,3.0471989354306204,67.78085098340881,12.68695980194634,12.965626287742062,23.691422979037,39.8932069836739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.878618555509185,-56.414693977151785,-21.50885361939721,-79.000040048527,-75.80301016011718,0.0,0.0,0.0,0.0,4.34223462455663,34.14714222005732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.67333695023848,79.000040048527,65.73856920394702,4.571275571785991,-34.58900038075395,-75.96524749773795,-9.70942748796465,-74.18445413302969,-0.25194504195229683,-51.148660865436725,-11.756480953827062,0.0,0.0,0.0,3.630299013585368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.73752210761929,79.000040048527,79.000040048527,44.10660607541402,-53.25297456810649,-72.79875640229206,-79.000040048527,-52.55344534177682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3608849614544514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.722980058978372,79.000040048527,79.000040048527,41.39056217618585,-26.00759955789391,-32.7366317200365,-50.56556078728199,-79.000040048527,-69.29538424696297,0.0,0.0,0.0,0.0,19.202220413341532,45.14969672258773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.578473861322344,79.000040048527,79.000040048527,7.543081862086946,-23.353587581873693,-48.0193889239156,-59.11165113077751,-79.000040048527,-48.12054867560856,0.0,0.0,0.0,13.285329276583045,43.196168310177306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-31.103760633747182,0.0,-16.810651189354953,0.0,0.0,23.947185370109786,22.491821017923225,42.366849213751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.29100258974317,67.79325736805039,0.0,0.0,-79.000040048527,0.0,0.0,0.0,15.340971777966555,51.47027252883796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.940749568761543,0.0,7.3884792227071285,-13.740548159201401,-61.999475740427705,-79.000040048527,-77.73172580324442,-25.132472272021733,0.0,0.0,0.0,0.0,24.094153311248625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.98332228735976,79.000040048527,70.30793610117276,48.08714687080428,-18.518914920773934,-51.355752055223284,-77.89968916454596,-43.7983551339345,-27.101270080914105,-38.931235005310576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.3320742331355,79.000040048527,79.000040048527,47.14139862620305,-50.543611029839184,-79.000040048527,-79.000040048527,-49.061525233809185,0.0,0.019086745602446727,-0.0209954201626914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.741874955488807,25.329065751726926,79.000040048527,79.000040048527,-79.000040048527,-74.63490132924744,-61.23314290448946,0.0,44.99986576960853,0.0,24.329874619438844,57.080821398677166,5.880626320113838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08016433153027626,63.52641538862344,-7.629926554578079,-52.38261896863492,-79.000040048527,-79.000040048527,61.28085976849557,79.000040048527,-9.12919042165027,-49.9719629990459,8.213026632732825,54.324695333683884,70.17910056835625,11.582791568844796,-67.51459088225468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.9509563397064715,-47.60806955618287,24.44153208121316,40.40091441669899,42.152123325723466,-14.461072805693764,-52.3606692111921,-67.06986970971765,-42.029013816587685,21.73694022934645,36.08158388686529,-25.149650343063932,-79.000040048527,-7.964898939901018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-14.984049635200806,0.0,0.0,0.0,-18.93214296306691,0.0,0.0,0.0,0.0,24.369956785203982,36.08158388686529,-22.359168135986213,-44.91683842623789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.000040048527,65.28430465860878,47.69395991139388,-6.256635208482036,-12.394932594228905,-21.3160774888125,0.0,44.986505047686826,0.0,30.422363815739843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.411720636090283,-64.87966565183692,-79.000040048527,-79.000040048527,-5.313749975721168,0.0,0.0,0.0,0.0,0.0,32.26900645277656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.36446899013906,79.000040048527,54.840037464949944,-38.94268705267205,-79.000040048527,-79.000040048527,-50.80032775819208,-9.862121452784224,0.0,0.0,0.0,0.0,0.0,0.0,23.91282922802538,11.654366864853973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.56120793941245,-0.055351562247095504,-6.6965846946184335,-48.292329386030595,-31.346162302898254,-27.267324767655392,0.0,0.0,0.0,0.0,36.71335516630628,71.36534180754829,13.848388271855221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.914429393275675,61.39347156755002,-31.32516688273556,-63.80221886257879,-79.000040048527,-22.18929610012444,29.15404957045725,-79.000040048527,30.048263601931886,0.0,0.0,0.0,0.0,33.64706948527321,19.60590508283328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7655239682263222,-32.598252814418764,-62.072005373717005,34.14809655733743,56.730579616872284,-71.40542397331346,-29.73237796221139,0.0,0.0,5.676398142167658,46.98011562586237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.417574559165686,79.000040048527,56.40037891794995,-11.181015573913289,-52.70041328291566,-79.000040048527,-70.69157968778194,-44.03216776756448,0.0,0.0,0.0,0.0,22.07286695194952,54.03171378868631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.997247317380772,-15.77996692682283,-35.20359358915274,8.084191099916309,-15.712208979934145,0.0,0.0,0.0,50.42336453254377,52.2108382582129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.757254681191895,-11.332755201452745,-8.726460089438643,0.0,0.0,0.0,0.0,0.0,21.05840642317947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.4463677173111,79.000040048527,46.90758599257308,1.4801771214697437,-73.83134933938445,-47.32654005854678,-29.991003365124534,-79.000040048527,-27.456283549119615,0.0,0.0,0.0,0.0,18.90923886834397,7.905730028533434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.349834182450532,-48.00030217831314,-15.618683926482156,0.0,62.627429670748185,55.42695489222517,61.15679592207968,52.2623724713395,-1.7073093941388595,-65.17073852227422,-46.85605177944647,-48.12054867560856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-34.0908363205301,0.0,-27.97735170406641,-33.50869057965547,0.0,-0.1736893849822652,0.0,0.0,44.350916419125326,64.1362369106216,7.53640150112609,-17.908139061495646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.314995252137708,0.0,0.0,0.0,-4.210536079899748,0.0,0.0,39.20894715382619,73.40476057516976,17.214335858846702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6576838555724982,0.0,0.0,0.0,0.0,-33.5525900945411,-62.83642953509499,-30.24772009347745,-74.25030340535812,-45.129655639705156,0.0,0.0,0.0,42.73904075299871,73.61376043951654,15.089026736014258,-63.754501998572685,-45.30907104836816,-37.217245250210865,0.0,0.0,0.0,0.0,0.0,19.08483692788648,-14.677707368281533,-6.562023138121184,0.0,0.0,0.0,30.704847650656053,64.44448785210113,-20.86467595531464,-79.000040048527,-6.026639923972554,0.0,0.0,44.46352821817977,66.7768881647201,10.52156851334876,-49.61981254268075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.30201822840002,22.1873874255642,0.0,0.0,0.0,0.0,20.982059440769692,32.91318411685913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6136388711186623,0.0,0.0,14.921063374712727,3.932823931384148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.446030398650882,0.0,-73.40189756332937,-19.690841100764164,-79.000040048527,0.0,0.0,-5.6229552544808055,0.0,0.0,32.08863670683344,67.38861836127853,12.062823220746331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.92319903871205,0.0,0.0,7.742538353632513,-26.00664522061379,-70.1981873139587,79.000040048527,-38.26797059562556,-79.000040048527,-72.41511281568287,-25.711755001055984,0.0,0.0,31.82428528023955,62.125448261403854,6.556297114440451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.10327151452195,-6.088671847180506,-49.28770316919819,-79.000040048527,24.122783429652294,-79.000040048527,14.008716934915777,-15.591008145358607,0.0,0.0,35.73706812874113,69.16082269046571,11.695403367899234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.23206066781467,21.020232931974586,-10.330701057324287,-42.64265268770636,-78.32532359148051,-74.4154037548193,0.0,0.0,0.0,0.0,39.098244029332,65.84831799116108,7.732040643551168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.553870511304707,0.0,35.00604577216742,72.2538298153422,1.98120419353397,-37.9702173642274,-69.63226530684615,-79.000040048527,-71.00269364110183,0.0,0.0,0.0,0.0,29.82399434110313,61.952713213701706,5.908302101237384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.373564715058922,-7.516360418243519,35.70652933577721,79.000040048527,-79.000040048527,-79.000040048527,-69.21331124087244,-19.860713136625947,0.0,0.0,0.0,38.16203915753199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.8514431327876,-22.040419484425353,8.270286869540168,79.000040048527,19.02757669107914,-71.40924132243394,-57.59139184354262,-24.535057134665145,-23.978678500353823,0.0,0.0,0.0,5.551379958471631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.43602671597468,79.000040048527,12.042782137863762,-1.249227499680138,-44.210628838947365,-79.000040048527,-28.12527398248537,-24.49115761977952,-17.713454256350683,0.0,0.0,20.329292741166007,43.72200815152472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4103650304526046,61.596745408216066,-8.632935035986652,-52.65651376803003,-79.000040048527,0.0,64.9903687763311,-38.052290370317905,-34.27406907831359,0.0,0.0,14.995501682562267,47.32654005854678,-7.11553876059214,-49.402223642812864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-12.838699429485787,0.0,0.0,0.0,0.0,0.0,0.0,30.083574081296405,55.600644277207444,65.8664503994834,5.764197171938911,-65.10011756354518,-46.89804261977185,-49.23330594423121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.411429696953864,25.87876402507739,0.0,0.0,0.0,-8.173898804247813,0.0,0.0,0.0,30.00818143616674,43.87565645362441,71.85873418137156,12.469370902078447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.876209522546976,0.0,0.0,0.0,0.0,-52.86455929509668,0.0,0.0,-79.000040048527,-58.89978825459036,-19.36541208824245,0.0,0.0,62.674192197474184,62.835475197814866,6.771977339748099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.554743328713961,40.97733413389288,-4.246800896544397,-45.874038718200595,-73.39521720236851,-79.000040048527,-55.08911949506186,7.974442312702243,-8.874382367857605,0.0,0.0,0.107840112653824,38.69551369712037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.86926703179997,79.000040048527,67.80089206629138,-35.74947451338272,-75.7610193197918,-79.000040048527,-67.09468247900087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.564932529485354,14.186223669018528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.52277864941823,79.000040048527,73.19862372266331,-0.9886934222067404,-43.4223462455663,-75.60069065673123,-79.000040048527,-58.59344598767108,0.0,0.0,0.0,0.0,44.79659192894246,70.24304116612444,11.918718291447858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.28626604368963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.276658721191076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.90965770687506,-12.179252368921256,-53.14322578089242,-14.295018118952472,-79.000040048527,-16.691359029339658,0.0,0.0,0.0,0.0,0.0,19.204129087901773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.228388788262386,-12.957037252220962,-55.251356832682674,-6.692767345497946,-0.14315059201835045,0.0,0.0,0.0,0.0,0.0,18.59239889134336,44.295564856878244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.17411946269009,62.12926561052434,-10.28966455427903,-55.76383595210835,-79.000040048527,14.133735118611801,-79.000040048527,0.0,0.0,0.0,0.0,23.210436989855342,37.27068813789772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.64755227350163,29.113013067411995,-11.893905522164676,-48.36485901931989,-28.24647481706091,-31.667773966299485,-14.706337486685202,-0.3044335923590253,-27.566986673613805,0.0,0.0,0.0,11.937805037050305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.535667822288254,79.000040048527,79.000040048527,-22.82679340324616,-75.1760105670768,-76.36129746898874,-77.99321421799795,-5.247900703392727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.61589610351587,79.000040048527,79.000040048527,4.858531093102815,-47.0927274249168,-79.000040048527,-79.000040048527,-31.573294575567374,-20.938159925884055,0.0,0.0,0.0,53.811261876978065,40.47917007366901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.914255114357198,0.0,12.69936618658793,0.0,7.027739730820883,0.0,0.0,18.32804746474947,39.25189233143169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-8.164355431446587,-54.34569075384656,-13.875109715698647,-9.482295215295533,0.0,-69.70193192829508,-17.5645776406516,0.0,0.0,28.580492865103732,47.11372284507951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.33668287979437,-9.51760569466006,46.97534393946176,40.012499143689205,-79.000040048527,-79.000040048527,-60.75215691530781,-12.365348138545112,0.0,0.0,33.04392832423589,49.32301364856271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.94557887386269,74.1768194347887,-4.06833982516152,-49.15218727542081,-79.000040048527,-79.000040048527,-43.06351542824031,0.0,0.0,0.0,0.0,0.06012324864770719,22.066186590988654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.808887984362922,79.000040048527,79.000040048527,33.53827503533926,-12.223151883806885,-55.11488660162517,-79.000040048527,-79.000040048527,-32.26709777821632,0.0,0.0,0.0,0.0,0.0,3.9127828485015774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.4664200393704,79.000040048527,71.09431001999356,-35.65213211081024,-79.000040048527,-79.000040048527,-63.95300415283813,0.0,0.0,49.528196163789005,-55.11965828802578,0.0,0.0,0.0,4.773595075171926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.965026839295692,74.48125302714773,-7.1718446601193575,-49.77632385662082,79.000040048527,-64.61817723708339,-79.000040048527,19.707064834526246,20.148922995222886,0.0,0.0,36.59788035541147,48.40494118508502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.201457925153406,-6.8760001032814335,-61.12721146639589,-79.000040048527,-36.69140540886347,0.0,0.0,0.0,0.0,0.0,28.013616520711054,43.21811806762013,-11.611421687248466,-67.66155882339352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5483714770630534,-5.061804933768872,0.0,0.0,0.0,0.0,0.0,70.63336511369448,-16.284811348007548,72.29391198110734,53.32741287595603,49.85171650175048,-8.344725177389709,-79.000040048527,-68.08623891304795,-78.86929584115025,-14.690113752923123,0.0,0.0,0.0,0.0,0.0,0.0,18.59812491502409,0.0,0.0,0.0,0.0,-23.038656279433322,0.0,-6.273813279524238,0.0,33.10596024744385,52.290048252463045,60.80846281483503,51.281313747373744,-5.941703906041666,-78.48469791726093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3204303366820245,0.0,0.0,-15.10525046977634,0.0,0.0,49.59213676155721,-8.989857178752407,0.0,0.0,30.931025586045042,45.6564498183327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-44.175318359582825,0.0,-32.20888320412885,0.0,0.0,-14.401903894326177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.144750757268643,70.43199994758865,-35.00986312128791,-79.000040048527,-79.000040048527,-64.59431880508033,0.0,79.000040048527,-58.96277451507842,-28.955547416191806,0.0,0.0,0.0,1.034501611652613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.81008055025885,-10.326883708203804,-55.26662622916462,2.30377019421532,-3.5711301022177824,0.0,72.36644161439663,40.52497826311489,-20.708164641374573,-25.71748102473672,47.89818808934007,51.556162884048966,-6.664137227094273,-79.000040048527,-68.25133926250912,-8.96599874674935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.1828602987762,35.94415931852767,18.28319361258372,0.0,0.0,0.0,0.0,0.0,28.862022362739822,36.62078445013441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.0923437267327865,0.0,0.0,0.0,0.0,0.0,0.0,21.45254771987,23.162720125849226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.373855654195346,0.0,0.0,32.010381049863405,27.768351839719614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-47.42960848479999,-33.80835248561389,-14.42767100088948,0.0,0.0,0.0,40.41141212678033,36.45854711251362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.091016930445377,-29.173136316059693,-73.75595669425476,-79.000040048527,-50.02063420033214,-25.654494764248646,0.0,0.0,0.0,0.0,2.737993656670983,14.17858897077755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.46490139399098,79.000040048527,75.09202888642605,-35.78287631818699,-79.000040048527,15.242675038113955,-79.000040048527,-34.80945229246222,-45.97710714445379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.12362110671447,-10.08161902721236,-52.37784728223431,0.0,8.337090479148731,47.1051338095584,-57.38525499103621,-4.316467517993327,0.0,24.25161896246881,44.186770406944284,43.22098107946049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.81414245899196,79.000040048527,-6.0609960660569575,-57.478780044488204,-79.000040048527,-79.000040048527,-36.065360153103214,0.0,0.0,0.0,0.0,41.06131581454365,40.54501934599745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.923018428796766,39.89511565823416,52.16789308060739,-30.41472911749886,-62.742904481643,-74.07852269493611,-64.90352408383997,0.0,0.0,0.0,9.234167522463727,38.9102395851479,30.9548840180481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.911456052214168,-1.9745238325731136,27.43051644255631,-79.000040048527,-46.386517837626286,0.0,0.0,0.0,49.102561736854454,45.96374642253208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.14542539458908,79.000040048527,-1.1423417243064369,-42.392616320314296,-15.438314180539033,-79.000040048527,-72.7453135146052,-44.36904882744765,0.0,0.0,0.0,41.791383833837216,40.35987791365372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.24668423632646,45.659312830173064,-19.768142420454076,-73.76550006705598,-15.737021749217325,38.47124443629162,-35.57292211656009,-68.30287347563572,-12.24605597852982,0.0,0.0,0.8474515047486346,10.555924655433163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.07009669915677,79.000040048527,79.000040048527,-25.464581645504303,-74.27607051192143,-79.000040048527,-78.86452415474962,45.340564178612205,-50.45867501190829,0.0,5.135288904338291,0.0,0.0,0.0,3.2810115690605923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.67206286447167,79.000040048527,79.000040048527,-25.213590940832123,-22.598706793296923,-56.182790018082066,37.42815378911791,-46.88086454872965,-22.07382128922964,-29.13782583669517,-34.419128344892194,0.0,0.0,2.5070440348813774,5.51034345542637,-8.167218443286954,-0.7558351258568904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.054816063498066,46.6947687791058,35.526159589834094,-20.919073180281615,-79.000040048527,-9.451756422331616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.286876731312724,-0.3960499712507695,-70.03499563905777,0.0,0.0,0.0,47.73213340259877,35.41259345349953,-22.16543766812138,-70.36424200069997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.30803519121717,28.797127427691496,-79.000040048527,-10.148422636820925,28.131954343446232,37.95971965414605,22.743766059875522,-31.97984225689949,-66.88377394009382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.896896433399714,52.70041328291566,-55.85831534284046,-15.560469352394696,0.0,0.0,-9.277112700069232,-6.774840351588466,0.0,0.0,2.4784139164777077,47.206293561251364,34.380000516407165,-21.199648340637573,-72.35498956703516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.244956171681487,-12.501818369602606,28.06992242023828,4.792681820774373,24.003491269637003,15.404912375734751,-26.911356962169762,-25.8959420961196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.649350618840746,17.204792486045474,-28.477424438850516,-28.758953936486613,-13.437068904122492,0.0,0.0,8.955501036668004,5.640133325523008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.348152497329373,0.0,0.0,0.0,0.0,29.53578448250619,65.83113992011887,46.10880568911068,-11.463499408829506,-79.000040048527,-66.94007983962103,-0.04294517760550513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.19675018845014,31.57424891284749,-19.60208773371279,-68.0623804810449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.76349863344813,36.39651518930566,19.311969200555602,-68.91651234675439,-30.65713078664993,0.0,0.0,0.0,0.0,66.69004347222901,55.899351845885725,65.26140056388584,43.622757074392005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.393832787380571,-51.22977953424714,-79.000040048527,-79.000040048527,13.330183128748793,-51.81574262424225,0.0,0.0,0.0,40.78742101514853,26.438005671229078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.019051605255374,79.000040048527,59.22808027895243,-19.516197378501772,-48.14917879401224,-13.638434070228307,-79.000040048527,-73.79890187186027,-23.502464197572774,0.0,0.0,0.0,50.3565609229352,31.151477497753305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.24286688720596,-7.6776434185841955,-46.668047335262365,-76.69913286615207,0.0,0.0,0.0,0.0,0.0,0.0,9.620674120913273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3022979283597005,79.000040048527,79.000040048527,-24.17813499189939,-71.99902176154954,-79.000040048527,14.121328733970213,-32.982850738308066,35.24940177859861,48.00984555111437,-40.56792344072039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.79078438539086,0.0,0.0,0.0,0.0,0.0,0.0,3.7648605700826168,49.76200879741898,29.277159079593037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.781886840559814,-22.550035592010694,-5.62104657992056,30.55978838407745,0.0,0.0,0.0,0.0,0.0,32.2833215119784,33.15654012329033,15.035583848327411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-35.40877610437905,-79.000040048527,-79.000040048527,-64.19636015926932,0.0,0.0,0.0,0.0,0.0,50.659085840733965,25.03226685760888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.61022279035573,79.000040048527,47.171937419166966,-49.94142420608197,-79.000040048527,-79.000040048527,-49.663712057566386,0.0,0.0,0.0,0.0,0.0,40.1537410611473,24.36613943608349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.89941579558307,68.86402379634768,-17.308815249578814,-52.94472362662698,-79.000040048527,-41.73889528343049,-27.44960318815876,0.0,0.0,0.0,0.9400222209205013,53.98972294836093,33.689060325598604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.0553979417709,79.000040048527,43.79930947121463,-10.34310744196588,-53.07260482216336,-71.29949253521988,-77.66492219363585,-45.22413503043727,0.0,0.0,0.0,0.0,8.166264106006832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.30720875333172,79.000040048527,79.000040048527,-31.496947593157586,-79.000040048527,-79.000040048527,-68.10818867049079,0.0,44.658213023324734,-49.6990225369309,0.0,0.0,0.0,4.274476677667945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.04083832295645,-1.4028758017798344,-45.68985162313697,11.198193644955492,-12.462690541117587,4.3651387192795665,-4.858531093102815,0.0,0.0,9.030893681797668,64.82717710143018,39.96955396608369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.234033292072255,63.41189491500875,-14.880981208947587,-57.544629316816646,-79.000040048527,-79.000040048527,-27.179525737884134,0.0,0.0,0.0,0.2051825152263023,58.55527249646619,35.700803312096475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.69641532387989,59.31492497144357,-20.941977275004547,-65.68512631626018,-79.000040048527,-79.000040048527,-12.977078335103528,0.0,0.0,0.0,20.86181294347427,66.39038156627056,41.318986880176666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.00523690445551,66.89713466201553,-16.777249384550668,-76.55502793685358,-79.000040048527,-79.000040048527,-6.272858942244118,0.0,0.0,0.0,0.0,45.22795237955777,25.81291475274895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4326057270318358,79.000040048527,79.000040048527,-31.6897237237423,-79.000040048527,-79.000040048527,-67.91541253990607,0.0,0.0,0.0,0.0,0.0,40.79314703882926,21.88772551960578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.36484144914635,79.000040048527,28.427798900284163,-21.9354423836119,-65.9389800327727,-79.000040048527,-79.000040048527,-11.730713847263758,0.0,0.0,0.0,0.0,10.087345050893092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.931688984188746,40.79982739979013,38.14295241192954,-57.284095239343245,-56.27058904785332,-4.2782940267884335,-0.7892369306611721,-12.656421008982425,0.0,0.0,0.0,19.41122027768832,8.18153350248879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.553579572168293,-12.640197275220347,48.87256645234497,-79.000040048527,11.83378227351697,33.7787680299301,-52.62692931234624,0.0,0.0,23.6360714167899,71.90454237081742,46.83219334744342,-11.223006414238675,-72.98103482279542,-54.93642553024229,-19.306243176874865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.04530150004711,51.12193942159331,68.67506501488344,44.64294362684277,-12.697457512027686,-72.5525373840205,-54.73410602685635,-66.57552299861429,-31.025504976777157,0.0,0.0,0.0,0.0,0.0,0.0,15.261761783716402,39.442759787456154,1.2664055707223405,-21.909675277048603,0.0,-7.601296436174409,-32.77671388580164,0.0,0.0,0.0,37.64669702626593,73.37517611948594,49.304881240240384,-6.814922517353603,-71.76425479063944,-53.75686465201108,-46.089718943508224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.246201448098027,47.211065247651966,71.07236026255076,47.68155352675229,-8.805670083688797,-52.595436182102205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-39.30438088183842,-69.67616482173179,45.929390280447684,10.037719512326737,-29.392633890487836,0.0,0.0,41.84387238424396,79.000040048527,54.96028396224535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-34.93828782527873,-67.37334896479658,-71.57911335829571,-57.668693163232525,0.0,0.0,0.0,28.67497225583584,37.69345955299192,24.746920010852303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-13.588808531661947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.639225367766684,12.07522960538792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.158838827031396,75.29243971525172,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,15.970834382847295,4.106513316366414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.877437228789983,72.11831392156483,79.000040048527,-64.81286204222836,-24.712563868767894,-18.068467724556196,-79.000040048527,-37.177163084445745,0.0,0.0,37.83851881957051,66.35507108690605,42.523360527691054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.656566478550634,71.10099038095441,-8.510779864130994,-51.48554192531992,-79.000040048527,-78.16499492841996,-40.44385959430449,0.0,0.0,0.0,44.28315847223665,73.60517140399544,49.43276243577678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.15246064438368,-2.1882953833205168,-44.51029074490576,-76.69340684247129,-77.25455716318325,-56.95866622682153,0.0,0.0,0.0,40.73206945290144,74.03176016821011,50.99405822605691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.71566510922408,-23.28773830954525,-77.9273649456695,-79.000040048527,-77.39007305696062,0.0,0.0,0.0,0.0,23.09019049255993,52.41697511071932,33.87611043250257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.779175629284452,79.000040048527,39.31106124279928,-26.157430510873123,-79.000040048527,-79.000040048527,-73.44770575277525,0.0,0.0,0.0,0.0,12.82247569572371,15.337154428846068,6.084854498060016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.22898823670876,79.000040048527,79.000040048527,-10.585509111116956,-76.0129643617441,-79.000040048527,-79.000040048527,-13.006662790787322,0.0,0.0,0.0,0.0,0.0,13.371219631794052,2.3591217564624154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.089335245324212,79.000040048527,79.000040048527,53.653796225757866,-41.37720145426413,-79.000040048527,-79.000040048527,-58.22793480938422,0.0,0.0,0.0,0.0,41.57284059668921,71.99234140058869,47.50977281633027,-10.455719241020315,-47.10799682139877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.446612276923721,44.90538637887641,0.0,0.0,0.0,-79.000040048527,-72.95145036711162,-34.6634386886035,0.0,0.0,42.08150236699442,63.68483537712375,39.31869594104026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-40.37323863557544,-73.54981984174832,-47.560352692176764,0.0,0.0,0.0,56.55689023189001,61.390608555709655,68.11009734505102,45.41595682374186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.785465961064485,-60.93443533581117,-79.000040048527,-79.000040048527,-17.885234966772703,0.0,0.0,0.0,44.6438979641229,72.4122498038425,46.96770924122078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.044335923590253,64.4053600236161,-19.233713543585566,-73.64525356976056,-79.000040048527,-79.000040048527,-6.726169150302228,0.0,0.0,0.0,34.765552777576595,53.729188870887526,34.02975873460227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.15318799222474,39.79586458110143,-16.05290738893782,-70.67535595401986,-79.000040048527,-79.000040048527,-12.876872920690687,0.0,0.0,0.0,25.04467324225047,24.47302521145719,14.555552196425873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.400222209205012,79.000040048527,79.000040048527,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,0.0,14.229168846624036,3.8936961028991317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.86698589823244,79.000040048527,64.56855169851703,-27.91531978085846,-79.000040048527,-79.000040048527,79.000040048527,-79.000040048527,-58.444569371972,0.0,0.0,25.85013390667372,45.73279680074247,24.92060939583457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.11823240169396,56.85178045144782,-34.452530149696464,-79.000040048527,-79.000040048527,-65.15260611395189,0.0,0.0,0.0,0.0,23.91950958898624,36.93571575257479,14.13755246773229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.768741868900445,-23.86415802673914,-71.57911335829571,0.0,23.143633380246783,-25.75660885322173,0.0,0.0,0.0,39.7863212083002,49.73337867901531,28.334273846832172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.86880181374508,71.29853819793973,32.45223921056005,-71.55620926357278,-79.000040048527,-79.000040048527,-28.048927000075587,0.0,0.0,0.0,35.07666673089647,52.94090627750648,30.464354656065225,-28.618666356308626,-9.77909410941358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.635134649683318,-51.099035326870364,-31.725988540386947,0.0,0.0,18.65729382639168,51.39774289554867,49.660849045726,27.329356690863342,-31.577111924687863,-15.001227706243005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7651515092190335,0.0,0.0,0.0,0.0,0.0,22.99761977638806,45.513299226314345,25.83581884747189,18.90923886834397,7.260598027170736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-39.70329386492956,-79.000040048527,-79.000040048527,-59.90184239871881,0.0,0.0,0.0,0.0,0.0,0.0,1.475405435069132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.649304239316944,79.000040048527,79.000040048527,62.34876318495247,-40.64427042313018,-79.000040048527,-79.000040048527,-58.95991150323806,0.0,0.0,0.0,0.0,39.25189233143169,59.165094018464366,38.57335852526471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.516924726342825,69.96628335488896,-29.59113604475328,-79.000040048527,-79.000040048527,-70.01304588161496,0.0,0.0,0.0,0.0,38.704102732641466,47.63765401186666,29.13687149941505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.060606036876134,13.934278627066233,79.000040048527,-51.90831334041411,-79.000040048527,-79.000040048527,-47.69682292323425,0.0,0.0,0.0,47.528859561932705,61.8372384028069,38.10477892072464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.42523806675693,7.578392341451473,-48.32859420267523,-79.000040048527,-79.000040048527,-51.27654206097313,0.0,0.0,0.0,38.94555006451242,52.23565102749608,32.010381049863405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.733495339233254,79.000040048527,11.548435426760394,-42.75431014948066,-76.50253938644684,-76.21623820241015,-61.92599176985827,-0.20709118978654695,0.0,0.0,35.25131045315886,41.000238228615814,21.545118436041864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.04774567335638,58.68792537840321,-0.33878973444342936,-52.58971015842147,-79.000040048527,-79.000040048527,0.0,0.0,0.0,0.0,26.57161289044621,8.09182579815729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.81003417073505,79.000040048527,79.000040048527,-14.973551925119455,-76.84610080729088,-79.000040048527,-79.000040048527,-7.784529193957898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.72304400867571,34.25021064631053,-79.000040048527,35.93557028300658,-41.09185460750755,0.0,0.0,57.29268427486434,59.313970634163454,51.455003132356005,30.36319490437225,-28.3314108349918,-27.30740693342053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.369101537968265,0.0,-79.000040048527,-0.8531775284293687,0.0,-37.8509252042121,0.0,0.0,62.41174944544055,61.424964697794046,46.17942664783975,23.616030333907336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-15.66067476680754,-76.75639310295941,-79.000040048527,-79.000040048527,-7.18902273116156,0.0,0.0,0.0,52.290048252463045,53.85993307826429,43.30209974827089,23.630345393109174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.432588156858296,42.95853832742685,-17.971125321983713,-79.000040048527,-79.000040048527,-79.000040048527,-2.633970893137648,0.0,0.0,0.0,49.90038770303672,51.96271056538108,42.367803551031116,21.71976215830425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.59063568635132,45.932253292288046,-11.77652203670963,-75.78487775179484,-79.000040048527,-79.000040048527,-12.043736475143886,0.0,0.0,0.0,36.18560665039863,37.856651227892826,24.45966448953548,2.6062951120141005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.011591185932865,70.35374429061862,-13.439931915962866,-79.000040048527,-79.000040048527,-79.000040048527,-7.1651642991585005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.71227292963148,79.000040048527,79.000040048527,18.569494796620422,-62.271461865262566,-79.000040048527,-47.83806484069235,-21.45254771987,-11.218234727838066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.38122822265017,69.76873553790364,-16.766751674469322,-79.000040048527,0.8531775284293687,1.4486839912257066,-39.39504292345004,0.0,0.0,42.32008668702501,37.74308509155828,30.1389256435435,8.70451033199583,-46.72149022294922,-79.000040048527,-6.607831327567058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.523622657477212,-12.824384370283955,0.0,0.0,0.0,0.0,0.0,47.881010018297864,59.750102771179364,47.514544502730885,35.15587672514662,15.064213966731078,-40.45626597894609,-79.000040048527,-65.07053310786138,-44.02262439476325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.309414698025183,18.83861790961492,-30.21336395139304,57.95404000998912,51.65923131030219,45.308116711088026,25.316659367085336,-31.19346833807868,-79.000040048527,-63.941552105476646,-26.45041205587067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.941767855739007,-8.507916852290627,-5.8939870420355485,0.0,0.0,0.0,0.0,0.0,30.896669443960644,62.552037025618546,48.87065777778472,41.98606863898219,20.497256102467546,-35.91266618828364,-79.000040048527,-34.0097176517197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.000040048527,0.0,0.0,0.0,0.0,56.047274124304685,65.18791659331643,51.76134539927527,38.92646331890998,19.55055352058618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.57968399739181,-68.58440297327182,-79.000040048527,-79.000040048527,-1.4410492929847278,0.0,0.0,0.0,67.03837657947363,38.7737693540904,6.421735557943201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.86554877272389,79.000040048527,13.375036980914546,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.57694888494612,63.929145720835066,50.85090763403857,41.99847502362377,17.761171120356806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.617229230800072,7.739675341792148,-56.10739737295239,-76.76021045207989,-79.000040048527,-45.73756848714309,0.0,0.0,0.0,56.01673533134078,40.64713343497055,25.20023021891041,3.3983950545156403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.17683700496225,45.035176248973045,-16.480450490432624,-79.000040048527,-79.000040048527,-79.000040048527,-4.124645724688738,0.0,0.0,0.0,51.46263783059698,40.017270830089814,33.21475469737779,13.600260579023411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.14547177411289,18.033157245191667,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,0.6527666996036782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.638224650962763,79.000040048527,79.000040048527,67.18152717149198,-1.4601360385871744,-73.70060513200768,-79.000040048527,-79.000040048527,-24.44439509305352,0.0,0.0,0.0,72.63174737827066,55.32961248965269,39.6412619417216,18.063696038155577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.238712219425258,31.568522889166765,-39.110650413973595,-77.56662545378326,-79.000040048527,-61.92790044441853,0.0,0.0,0.0,0.0,55.0738500985799,27.50304607584561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.95505829696658,79.000040048527,4.940604099193335,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0009543372801223363,-0.0009543372801223363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.8255656970031575,-8.70928201839644,0.0,0.0,0.0,22.916501107577663,57.030241522830686,44.74505771581586,37.31172464094298,16.810651189354953,-41.67590902294242,-79.000040048527,-18.395805411638158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.082654884363355,14.017305970436876,0.0,0.0,1.044044984453836,0.0,0.23094962178960535,0.8045063271431294,0.0,60.209139002918214,47.40956740191742,34.940196499838976,14.88479855806808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-53.35031697067897,-70.13329237891038,-79.000040048527,-55.1206126253059,0.0,0.0,0.0,61.73894166295429,49.31728762488197,42.53958426145314,23.159857114008854,-35.990921845253666,-24.143778849814982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.44431357318265,-53.23007047338355,0.0,0.0,0.0,0.0,0.0,71.64400829334403,53.098371928726685,41.423963980990116,17.77357750499839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-44.67634543164704,-47.6395626864269,-30.868993662837084,0.0,0.0,0.0,17.685778475227142,8.318003733546282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.684987177688758,79.000040048527,-19.80440723709872,-64.10378944309745,-79.000040048527,-79.000040048527,-15.696939583452187,0.0,0.0,0.0,30.583646816080513,8.327547106347508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.8939631408652,79.000040048527,35.66835584457232,-68.06142614376478,-79.000040048527,-79.000040048527,-31.543710119883574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6699447706458801,-0.7453374157755448,0.0,0.0,0.0,0.0,47.86287760997554,35.84777125323532,28.08900916584072,6.49140217939213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.201801574810438,-56.11026038479276,-0.3865065984495462,-8.637706722387266,0.0,0.0,2.0699575605853475,47.317951023025685,34.88770794943225,21.93257937177153,2.636833904978015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-44.553235922511284,0.0,0.0,0.0,-15.6291816365635,0.0,0.0,34.63099122107933,21.488812536514644,11.915855279607491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5000727347841042,0.0,0.0,-75.10825262018811,0.0,14.646214238037492,18.93500597490728,24.90724867391285,14.173817284376938,5.272713472675909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.12873644277211,21.710218785503024,-53.038248680078965,-75.08057683906456,-79.000040048527,-50.48539645575171,0.0,0.0,0.0,27.06595960154958,18.131453985044264,5.496028396224536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.751301668072095,79.000040048527,60.02876925697508,-2.0441904540220444,-46.359796393782865,-68.09291927400879,-79.000040048527,-62.10731585308152,0.0,0.0,0.0,29.821131329262773,7.550716560327925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.192624330019704,79.000040048527,26.624101440852932,-34.597589416275056,-79.000040048527,-79.000040048527,-26.89036154200707,-4.412855583285683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.49489344902913,-33.9371880184304,0.0,0.0,39.45993785849837,27.72445232483399,19.360640401841835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.28197714551745,79.000040048527,16.647459514454034,-60.7645632999494,-79.000040048527,-79.000040048527,-38.84057296369896,0.0,0.0,0.0,48.95463945843549,36.86604913112585,24.0931989739685,4.6800700217199385,-24.64098857275872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-48.71700947568503,-27.81225135460525,-3.2352033796147204,0.0,-23.12550097192445,0.0,0.0,55.347744897975026,40.21386430979501,31.75557299607074,9.743783630049057,-50.844227273077706,-79.000040048527,-22.689368834908546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.776422946665225,-0.3578764800458761,23.907103204344644,18.06751338727607,20.449539238461426,54.01453571764412,40.08884612609898,32.641197992024274,11.850960344559171,-48.60726068847095,-79.000040048527,-77.99703156711844,-9.798180855016025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.150558300820249,23.848888630257182,0.0,0.0,11.876727451122475,0.0,0.0,0.0,13.638434070228307,57.95022266086863,42.85260688933327,29.3057891979967,8.9297339301047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.9842126749425457,-48.75900031601041,-72.59643689890612,-79.000040048527,-54.26552642231629,0.0,0.0,0.0,53.77308838577315,25.51134417223029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.81650511243036,79.000040048527,42.37162090015161,-69.80595469182839,-79.000040048527,-79.000040048527,-29.798227234539823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.95067663974678,79.000040048527,79.000040048527,25.52279621959176,-54.03266812596645,-79.000040048527,-79.000040048527,-45.57246813768192,0.0,0.0,0.0,48.66738393711866,36.71430950358639,29.695158808286614,9.821084949738962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2004108288256906,79.000040048527,27.37516488030921,-45.32529478213024,-70.14569876355196,-79.000040048527,-63.13418276649315,0.0,0.0,0.0,53.173764573856346,37.636199316184566,23.799263091690825,3.9776777835498978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.73821431511326,38.960819460994394,-34.408630634810834,-59.77968722686314,-78.90460632051476,-65.38451007302163,0.0,0.0,0.0,22.785756900200898,17.451011504317044,7.9486752061389385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.07007912898322,79.000040048527,29.21799016822545,-43.97204451891677,-68.32959491947916,-79.000040048527,-66.30353687377944,0.0,0.0,0.0,15.622501275602643,14.099378976527396,6.1592928059095575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.386861487283301,8.275058555940777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.651294433748059,26.47045313875324,6.927534316408041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.62051108117153,79.000040048527,40.260626836521,-79.000040048527,-79.000040048527,-79.000040048527,-20.605096215121364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.47347285933856,79.000040048527,79.000040048527,-34.91633806783592,-63.99213198132314,-79.000040048527,-79.000040048527,-0.6966662144893054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.64040669448589,-22.97089833254463,0.0,0.0,0.0,0.0,0.0,0.0,22.89646002469509,15.202592872348818,0.7787392205798265,-6.1736078651113955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.214335858846702,28.212118674976505,21.208237376158678,15.258898771876035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.909221298170444,35.89739679180168,27.975443029506163,20.467671646783746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.000040048527,-67.59761822562533,-44.49120399930332,0.0,0.0,21.279812672167854,29.499519665861534,16.770569023589818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-46.15747689039692,-22.365848496947073,0.0,0.0,0.0,0.0,0.0,34.92015541695641,15.789510299624055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.017643289097094,79.000040048527]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.182643672114923,15.712857995433815,22.18030319600782,68.15760121020493,15.63005514996524,36.52487810566586,54.642412178928815,58.82938556987655,29.394331429495182,1.9485817159038687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.598670588592801,34.53489496702772,48.34057266929195,1.9071802931695827,103.77096930386841,37.10517673579399,134.7405909328108,92.6597776385733,48.920871299420064,4.1876521027958455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.88314433007978,92.99166773229571,123.5465964220471,52.36194036930255,93.11587200049856,92.86746346409285,75.86912522835183,65.87780811242678,34.576296389762014,2.7365661715515155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.69516444031186,139.05244730380952,197.4257385117608,233.86781377195808,247.7562943196909,241.2053675618002,212.1850063606098,162.64175629647926,88.6384099385627,17.41235246308386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.00201238062965,147.26078839476781,207.2100485140144,243.52791950600889,256.79402128903115,247.71489289695663,216.62106699981138,165.12923521977694,89.46779581694462,16.998338235741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.154933255631114,123.5051949993128,193.6113779254216,173.50386071352054,196.1402582714536,202.31789351288762,203.10587796853522,154.10152511179854,83.41436484371349,15.588653727230954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94291771127875,52.569626194822085,187.84843562317855,215.459791027707,192.9482764498249,184.73925664701846,155.71821673397997,79.60068296922245,42.038733159655095,4.477462061935849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.89582914601545,125.66146254073622,33.16661188125195,43.69750491641895,97.80101988795393,113.30619205786822,92.82538332951044,60.156267232918026,31.923211775527157,3.689477606288204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.38831649999407,127.15327118286676,68.15760121020493,144.98031658514157,113.55527930612206,53.02572055674733,67.99199551926779,56.88080385397268,29.47713427496376,13.92988197046709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.662773688624593,63.431730611863365,102.19567910442122,175.16263247028442,101.65610318517929,132.75060779417262,134.82339377827935,108.78732857319807,60.69516444031186,10.655097303369852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83139825901156,147.9238898703645,207.04376411122917,242.6571322048926,255.7576282969778,247.7562943196909,218.8180572521209,170.35328031462615,101.11720597778546,24.916869367559336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.731557432365214,140.21304456406568,196.76263703616408,238.59436308214774,253.18734652821152,247.54928720601947,219.3569544595148,166.0828253663617,98.75461003453873,24.543577851102647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.40535448117185,138.6377543646185,195.2280695476031,180.0961888941455,199.91321743505847,181.7956833617955,164.05144080498928,130.8848289237373,77.65210125331856,18.78063554885962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.16527790396505,59.61737002552421,108.0407455402847,137.725565640768,157.79100271808667,144.8147108942044,85.65343523060547,69.73357012150022,39.344247122685964,6.426043777839721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266780494870405,35.612689381815365,165.41972389076506,206.21505694469536,238.1796701429568,236.27248984978718,211.06581052308783,164.79802383790263,96.05944528572151,24.294490602848835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.932900849916926,127.65076696752628,180.05478747141117,152.27782637594558,178.97631434477543,233.03842789357608,140.8347446169281,64.34391933571386,36.027382321006336,6.508846623308291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.7980010085041,136.60569109139794,199.4157216503989,243.0304237213493,252.27515780436104,245.807712603787,218.27916004472712,171.7629648231362,100.57830877039163,26.20167089601841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.022046103353325,139.7155487794062,202.15160911010238,239.4230702486816,254.34862250031586,247.96398014521046,222.54961499299156,174.25044374643392,102.36128479535836,27.031056774400355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.42171375050152,146.68048976463967,205.7175611600358,240.8741561799259,263.88384525431564,257.12591138275354,228.51956440890598,174.78934095382772,107.54324975562515,29.47713427496376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.21903635566291,143.23942069475726,200.2865089515152,234.53091524755482,247.34160138049992,239.92056603334115,213.88450082825986,168.65310713512795,102.19567910442122,27.487151136325604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.542243873815742,41.41703310679269,62.72654900168429,35.820375207334905,103.85377214933695,27.694158249997034,28.896835644835644,0.4146929391909662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.25676363350856,44.816700753940886,126.65645411005531,135.27948814020462,255.38501549236923,249.8704817265319,118.07414279079218,102.44408764082694,59.57596860278993,13.225379072136118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.246746772146714,44.73389790847232,51.989327564693966,129.3923415697587,273.0043750691245,268.40270873898584,239.5472745168844,189.09251444075144,114.09417651351585,32.33790471471813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.40668845845876,150.6190546191817,209.90453455098358,245.43442108733032,260.2350903589136,253.93392956112493,227.44176999411843,180.3031960078169,112.93290054141156,33.08380903578339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.17262650224771,143.9439235930882,200.24442881693284,234.69719965034,248.83408873447854,242.0347534401821,217.32556989814236,173.42105786805197,108.4140370567414,31.964613198261446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.241410554493704,99.12722283914732,114.25978220445299,169.60669728171283,189.88049889639916,181.9619677645808,165.66813242717078,121.84642324254897,74.62572512262703,21.3095158948916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.408350222717765,120.10552735216466,116.37396961129402,216.16497263788608,228.06347004698074,165.46112531349934,22.968287651655466,160.85945898336058,95.02305229366812,26.740568103412247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.552260735177589,23.42438201358072,35.32287942267536,54.601010756194526,43.117206286290845,29.93322863688901,30.34792157607998,11.774293140891787,6.052752261383039,0.12420426820285894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.48949130392732,149.25077153340598,207.79034714414246,243.983335156086,258.742603004935,252.9803394145401,228.8928559253627,183.95195090321891,113.22338921239964,35.861776630069194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.04842223404485,143.81971932488537,201.2400990981,235.73359264239338,250.16097039752003,245.01972814813942,220.64243469982202,141.62272907257574,94.23506783802048,35.612689381815365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.31452432557252,62.31253477434142,106.09216382438083,107.37764406468806,138.13957986811087,130.47013598454635,117.78365411980408,84.74124650675495,51.989327564693966,14.924873539786164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.44808988119304,150.45277021639652,213.22139935266318,249.7876788810633,265.21072691735714,260.60838187537036,234.0748208856295,188.67782150156052,117.49384416066408,39.220042854483104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.69649841759876,146.47280393912018,203.18868081400382,238.09686729748825,252.3165592270953,248.41939579528758,224.95429107082063,182.0861720327836,117.45176402608166,39.96594717554836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19900263293921,59.161275663598936,138.76195863282138,172.42606629873288,196.76263703616408,192.7405906243054,166.04142394362742,47.5532669254924,34.369289276090576,22.677798980667358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.69383046302495,142.07814472265292,199.25011595946182,259.6133903060513,259.40638319237985,237.68217435829726,193.27948783169919,121.9713062225999,42.9095204607713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.25276139314245,131.34024457381452,196.472148365176,262.43275932307137,221.76163053734388,249.2901830964038,244.72991818899936,190.0875060100706,73.4644491505227,35.73757236186633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.23506814652587,48.092164132886225,36.23506814652587,54.601010756194526,36.1515865892092,150.95094471290412,137.4764783925142,99.79100302659211,34.65909923523058,4.767950732923958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6944860369691264,17.41235246308386,27.238063888071785,97.46912979423156,117.3275597578788,54.642412178928815,79.14458860729717,34.49349354429344,20.93690309028302,39.42704996815453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163943926678144,16.334558048296213,63.348927766394795,124.08549362944092,113.80368784252776,142.368633393641,155.59333375392902,187.64142850950714,121.30752603515512,43.5312205136337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.764276279529946,34.94958790621869,65.38031232776724,243.4858393714265,91.37497611011422,90.8774803254547,103.14859053915792,77.61069983058427,1.9071802931695827,40.4634429602079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01469750507067,97.84242131068821,211.47982475043068,252.44144220714625,266.4955284458162,265.21072691735714,240.99836044812875,196.18165969418789,126.98766549192959,47.88447830736671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006342407967832,80.71987880674436,161.1078675197663,220.72523754529053,255.67482545150918,270.3098890321554,264.6711509981152,240.62574764352016,196.67915547884743,131.34092328566257,50.330555807930104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.130546676170689,77.8177069442557,155.2621223720547,211.2728176367593,245.43442108733032,260.0694846679765,256.13091981343445,240.8741561799259,190.87549046571823,126.73857824367579,48.796667031217204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.99632554660599,81.79767322153201,161.14926894250058,224.33259101795826,251.4878520605615,265.2521283400914,222.83942495213157,211.3142190594936,161.97865482088258,127.89985421578008,27.61135540452846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16560569093714528,45.438400806803294,104.01937784027412,147.0123798583621,167.3683056066689,197.5499427799636,209.0758273844497,139.05176859196138,122.3025176044742,86.68982822265885,29.394331429495182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.989983138638156,73.21604061411698,146.8046940328426,205.7175611600358,241.6207392128393,256.5456127526254,252.6070478980834,230.34394185660702,186.19034257826283,119.15193720557986,46.06077957151378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903505839775569,15.463770747179993,49.04575427947103,68.61369557213018,73.17463919138271,88.59700851582842,56.42538820389554,48.96227272215434,52.113531832896825,19.36093417898773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2019986829905092,53.48181491867259,95.14725656187099,123.17330490559044,186.27314542373142,212.84810783620648,166.53891972828697,206.0080498310239,77.73490409878714,26.616363835209388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.747917010200268,27.15526104260321,58.53957561073655,103.19067067374027,142.82472775556624,276.2384370253356,266.7032142713357,242.9883435867669,199.70621032138703,134.7405909328108,54.351923507940704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193994510763677,83.04175203910492,160.6103717351068,216.20637406062042,250.16097039752003,262.2257522093999,257.043108537285,235.0698124549486,193.1138821407621,130.47013598454635,52.90083757669637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.199002941444599,31.59132168180477,132.1696304521964,159.7395844339906,247.0517914213599,260.0280832452422,255.42641691510354,233.20471229636138,191.41438767311203,129.5165458379616,50.289154385195815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5188634846701365,16.790652410221465,82.62705909991395,77.73490409878714,107.33624264195377,147.34359124023638,120.14692877489891,153.27213923341657,75.53723513462944,23.54858628178357,0.04140142273428632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.155588829575301,1.0777944147876506,12.976291823882296,84.16094787662686,58.41537134253368,134.78199235554507,146.22439540271446,96.80602831863486,10.613695880635566,49.750257177802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966274962520455,93.77897347609523,177.52590712537926,237.8063786265001,275.36764972421935,289.090524581015,273.4190680083155,249.8290803037976,205.7175611600358,141.20803613338478,59.70017287099277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.837062263636673,91.95527474024232,169.06780007431897,224.12490519243875,257.5406043219445,270.8901876622835,265.2521283400914,241.9933520174479,199.83041458958988,136.7719754941832,57.585985464151754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.530214323318887,83.24875915277634,130.59434025274922,180.38599885328549,218.81873596396903,218.9429402321719,219.0257430776405,131.2995218629283,91.99667616297658,126.11687819081335,55.2641122317912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.011350838648753,51.20134310904631,115.04776666010063,137.35227412431132,167.3683056066689,163.3469379066583,201.57131047997424,149.8310701635341,75.66211811468041,23.672790549986434,23.465783436314997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.852087555679441,63.017037672672394,84.90685219769209,140.66913892599095,195.35295252765408,192.6584664906849,177.2768198771254,153.4798250589361,148.4213856550241,86.150931015265,19.983312943698234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.840736717030686,37.934562614175924,99.99801014026352,103.19067067374027,129.14325432150488,157.1693026652243,182.50018626012653,161.1078675197663,142.70052348736343,103.4804806328803,32.130218889198595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490825589719613,93.44776209422096,167.57531272034032,220.64243469982202,250.5756633367109,271.2220777560059,263.26214520145334,236.85278847991526,190.9996947339211,124.95628093055714,54.26912066247213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.23172148010395,100.12221440846642,180.59368467880503,238.6771659276163,274.20705246396307,287.88852589802445,282.2497878639843,231.46313769412896,212.5168964543322,134.90619662374792,64.75793356305674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.692824272710126,91.54058180105137,156.21571251863952,239.09185886680729,270.8901876622835,282.4153935549215,274.33125673216597,244.6885167662651,190.33591454647632,126.73857824367579,54.476806487991674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.93690309028302,9.369617063062666,183.0390834675203,80.18098159935055,98.1736326925625,135.40369240840747,289.6294217884088,258.452793045795,213.22139935266318,143.19801927202298,64.509525026651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.175294765326896,103.10718911642358,179.18400017029495,232.33392499524518,264.6711509981152,277.44043570832605,272.9215722236559,248.0881844134133,206.7539541520892,143.57131078847962,64.75793356305674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.584979273836943,108.9943356868695,188.4287342533067,246.5128942139661,281.25479629466525,294.60437963500425,287.8464457634421,262.5569635912742,210.77532185209975,147.5512770657559,67.5773025800768,3.4410690698824866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.875467944825047,106.34125107263469,184.7806580697528,239.0497787322249,270.2684876094212,271.9679820770712,266.37132417761336,241.9933520174479,198.08883998735743,138.26446284816186,62.270454639759045,2.363274655094836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.46077500563408,95.60335092379627,181.04977904073033,236.35529269525583,267.65680441792057,278.269821586708,274.53826384583743,237.8891814719686,195.80904688957932,135.5278966766103,60.77796728578043,2.1141874068410145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.662773688624593,105.0143694095932,180.0961888941455,235.19469543499957,267.3663157469325,281.5452849656533,276.73593280999506,252.6070478980834,210.23642464470592,142.03674329991858,64.75793356305674,3.731557740870593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.34090045626405,90.25510156074415,180.05478747141117,209.4898416117926,264.46414388444384,274.5803439804198,268.0294172225291,243.65212377421173,199.37432022766467,102.11219754710451,62.31253477434142,3.150580398894379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.118868050549843,102.15359896983881,138.4307472509471,160.23708021865014,170.22907604642333,249.41438736460663,269.563305999242,166.33191261461553,196.76263703616408,133.4965121152379,61.60735316416236,2.819369017020088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.263106041476394,79.89049292836243,154.06012368906426,229.14126446176846,262.7232479940594,209.44844018905832,229.01706019356556,197.92323429642033,179.88850306862594,130.59434025274922,62.47814046527857,3.5238719153510587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.485817159038685,69.56728571871497,69.77497154423452,39.67613721640836,106.8387468572942,144.897513739673,269.4391017310392,245.2688153963932,203.72689930954948,142.16162627996957,63.92922639652289,4.601666330138709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140235750560446,109.40902862606049,182.62506924017745,177.06981276345402,266.5369298685505,276.32123987080416,272.1342664798564,249.12457740546662,207.45845705042012,145.60269534985204,66.54090958802347,5.431052208520641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.46711741360191,109.16062008965477,178.97699305662357,228.10487146971505,264.58834815264663,276.98434134640087,269.60470742197634,214.0921866537794,204.8467738589196,139.6327459339376,66.37530389708631,5.389650785786356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.052424474410948,107.12923552828232,156.6304054578305,169.6480987044471,217.53325572366188,242.4908478021074,216.7873514025966,210.8167232748341,179.88850306862594,88.38932269030887,42.370623253377474,2.1141874068410145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.3118563709987034,17.993329805060075,28.4407412829104,53.606019186875436,28.7305512420504,19.071124219847732,65.42171375050152,90.62839307720087,6.882138139764973,51.2841459545149,24.33589202558312,0.04140142273428632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163943926678144,53.398333361355924,85.44642811693406,80.05677733114767,119.81503868117649,97.46912979423156,91.6647860692542,100.0808129857321,96.4327368021782,29.76694423410376,13.764276279529946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.099162114798248,21.600004565879708,80.6370759612758,116.788662550485,197.13524984077262,270.5582975685611,218.4868458702467,212.35061205154696,198.58633577201698,86.68982822265885,41.62471893231223,2.4874789232976946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.85676819938828,40.00734859828265,122.88349494645044,194.9382595884631,276.98434134640087,288.34462025994975,285.31756541741015,263.4277508923904,220.26914318336532,80.84408307494724,40.795333053930285,3.3582662244139136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.94591345282467,133.04041775331262,210.73392042936547,266.08083550662525,296.5943627736424,307.0003728287584,301.73560502302297,273.5432722765184,226.7779898066736,159.44977447485059,74.62572512262703,8.125538245489768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40701624543085,128.2724670203887,200.36931179698377,249.5806717673919,276.860137078198,284.44677811629384,282.33259070945286,254.51422819125298,209.94593597371784,148.04877285041547,71.93056037380981,7.7529254408811905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.86811903803702,124.66579225956906,193.98466944187828,251.81906344243572,281.42040198560244,155.55261104304284,288.26113870263316,261.5619720219551,218.52824729298095,150.24576310272508,73.63073355330795,9.245412794859806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.24641898517462,122.46880200725944,192.7412693361535,242.53292793668976,130.30453029360922,221.84443338281247,225.90788121740547,169.93858737543516,108.53824132494428,84.45075783576684,41.66612035504652,3.9385648545420247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6851478874553845,10.364608632381746,11.359600201700824,38.47345982156975,85.52923096240261,117.2861583351445,150.86746315558744,119.02773293737695,117.78365411980408,55.844410861919314,28.026048343719424,1.7829760249667241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8243774477010104,7.835728286349764,29.352930006760893,45.56328378685425,47.17997540903573,50.413358653398674,34.65909923523058,39.13656129716642,33.70550908864579,18.407344032402932,8.498829761946446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7879844556476462,0.7465830329133599,13.142576226667545,22.13890177327353,39.26076556536928,28.191654034656572,33.6641076659115,20.23172148010395,41.29282883858984,34.203004873305325,16.542243873815742,0.4146929391909662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.89950359940946,122.51020342999372,188.63642007882626,234.98700960948003,147.5512770657559,127.73356981299484,171.1826661930081,134.49150368455696,212.84810783620648,70.1061829261088,72.34525331300078,9.70150715678506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.478796039222756,61.27546307043996,123.17330490559044,141.20803613338478,123.25610775105899,134.45010226182268,158.04008996634053,135.65210094481318,181.91988762999839,104.143582108477,53.398333361355924,7.421035347158798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.750257177802,129.88983735441823,177.64943268173397,208.2464415060678,243.36163510322362,254.67983388219017,244.52223236347984,222.50821357025725,181.6300776708584,106.96295112549707,54.476806487991674,7.959932554552622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.13356555562051,111.56529616748388,140.8761460396624,158.49618432826583,166.24910976914697,184.90486233795562,223.4204022941077,189.79769605093057,109.61671445158001,60.529558749374715,30.057432905091872,3.1919818216286653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.755593395455,57.79299257782319,91.4577789555828,245.55930406738133,271.387683446943,283.327582278772,275.57533554973884,252.93893799180583,210.52623460384598,145.0637981424583,34.700500657964874,10.199002941444599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.957264291473415,124.7485951050376,115.62806529022876,161.31555334528588,207.00236268849488,270.97299050775206,262.3078763430203,239.17466171227585,199.78901316685563,142.07814472265292,41.375631684058405,5.92854799318018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.498829761946446,43.158607709025134,75.3716294436923,82.12956331525442,120.97631465328081,174.54025370557392,191.28950469306102,185.69284679360328,210.52691331569406,99.04441999367872,32.21302173466717,4.229053525530134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.927892419236,140.08816158401476,211.02373038850553,260.35997333896455,288.8835174673436,299.911227575322,292.03409786623786,266.08083550662525,222.466812147523,158.49618432826583,78.89550135904334,11.774293140891787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5802986301281116,57.129891102226495,136.2330782867894,204.6804894561343,245.64210691284984,274.16565104122884,284.77934692186443,287.59803722703634,252.7312521662863,210.48483318111167,150.08015741178792,76.44942385847996,12.188986080082755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1141874068410145,59.82437713919561,140.37865025500284,207.58334003047108,254.47282676851876,280.1356004571433,287.97132874349313,281.0891906037281,257.7062100128817,216.86947553621707,155.42840677484,79.84909150562814,12.976291823882296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5338887767129028,51.616036048237284,99.62471862380684,150.3699673709279,169.06780007431897,210.31922749017448,180.63508610153926,237.10119701632104,128.68715995957962,134.53290510729124,146.9288983010454,72.01336321927839,11.732891718157498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.760274039163846,73.71353639877655,68.5722941493959,75.78632238288326,120.3539358885703,156.96229555155287,93.53056493968953,87.68481979197792,90.08949586980705,55.927892419236,16.956258101158607,6.923539562499259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.1539270653163,57.25409537042936,54.26912066247213,258.86748598498605,294.43877394406707,307.3322629224808,291.70220777251564,267.863811531592,224.580999554364,160.56897031237253,79.39299714370291,13.017693246616584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6851478874553845,66.04341380336392,152.1943448186289,227.5659742623212,278.68451452589903,308.82475027645944,318.2357687622564,308.03676582081175,279.1820103105585,226.48817984753356,119.7736372584422,65.5045165959701,14.012684815935664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.892155001126817,66.25109962888345,149.58266162712837,219.77164739870574,267.2835129014639,295.1846782651324,304.1402811008521,294.8948683059923,268.56831442992296,223.9178980787673,155.9673039822338,81.00968876588438,14.385976332392342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.762942302243035,68.11619978747065,150.32856594819359,215.83308254416372,260.48417760716745,285.6494555111325,293.2781766838108,284.07416531168536,259.3649817696455,218.27916004472712,156.83741257150191,81.13457174593533,14.012684815935664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177635241434,66.87279968174586,148.09017427314976,215.3355867595042,260.7746662781556,250.9489548531677,297.87984301394954,289.7122246338774,265.21072691735714,222.50821357025725,155.3870053521057,80.59567453854152,14.178969218720908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5502480460425785,64.75793356305674,142.78332633283196,146.30719824818303,131.2995218629283,147.7168827566931,66.41670531982061,207.2100485140144,258.5355958912636,213.26280077539747,151.32355751751268,75.9933294965547,14.427377755126631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343240932371146,62.85143198173526,90.62839307720087,161.9372533981483,250.4100576457738,215.3355867595042,288.01273016622736,279.0571273305075,256.4628099071569,216.45546130887425,156.58900403509622,79.89049292836243,14.63506358064616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.379633924424511,63.97062781925718,137.60136137256515,163.88515640220405,199.33291880493042,87.51921410104076,188.38801154242046,238.3038744111597,199.6227287640704,116.16696249762259,75.3716294436923,35.240076577206786,13.473787608541837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177635241434,10.862104417041282,43.656103493684675,56.7980010085041,70.23106590615977,133.62071638344074,198.04743856462318,117.53524558339836,110.61170602089909,66.78999683627727,55.844410861919314,33.6641076659115,14.63506358064616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.979966277276312,22.8434046716045,146.68048976463967,156.00870540496808,185.651445370869,197.0110455725698,185.8170510618061,209.11655009533592,186.7706412083909,174.830742376562,121.05911749874943,78.02471405792713,15.878463686370957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4146929391909662,3.855762009073453,15.671456572699528,24.170286334645976,25.041073635762192,39.96594717554836,49.33556423861102,115.04776666010063,101.36629322603928,76.82271537493664,49.7088557550677,14.2203706414552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032718538659353,73.34024488231984,153.43842363620183,213.7182164254746,255.8411098542945,281.00638775825956,288.92424017822975,280.55029339633427,258.0795015293384,216.7038698452799,157.542594181681,83.49784640103017,16.168952357359068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903505839775569,73.38164630505412,148.79467717148069,209.3656373435897,251.61205632876442,229.30754886455367,286.7272499259202,275.8237440861446,253.0631422600087,211.47982475043068,47.51118679091,82.25376758345728,16.83205383295575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193994510763677,75.82772380561754,158.12357152365718,225.28550245269489,271.7609749633997,298.5843459122805,306.2130670849588,262.3085550548685,207.66614287593967,229.0998630390341,163.88583511405216,70.93556880449074,16.873455255690036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.774293140891787,76.44942385847996,157.91588569813769,224.49819670889545,270.80738481681493,298.086850127621,306.088862816756,298.1696529730896,272.34127359352783,228.35395871796885,165.0050309515741,52.569626194822085,17.20534534941243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271788925551329,76.73991252946804,152.3599505095661,220.39402616341624,265.6661425674344,291.8270907525665,299.3723303679282,290.9977048741846,264.83743540090046,149.66546447259697,156.4233983441591,82.70986194538253,18.407344032402932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.93489040114801,77.23740831412759,152.8574462942256,213.6774937145884,255.46781833783774,279.264813156027,285.98134560485494,249.24878167366947,256.2551240816373,214.5068795929704,156.9208941288186,85.36294655961737,18.822036971593906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.225379072136118,78.93690278177766,154.55761947372378,220.60103327708768,264.2571367707723,288.8421160446093,297.58935434296137,289.58802036567454,201.90320057369664,223.9592995015016,162.02005624361684,85.2387422914145,18.448745455137228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.964940985233545,29.145244181241363,94.11086356981762,160.94226182882915,202.6077034720276,216.24777548335467,227.5659742623212,271.4290848696773,247.1759956895628,207.08516553396348,150.45277021639652,80.38798871302197,17.993329805060075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.473787608541837,52.40334179203683,113.59668072885631,155.3449252175233,147.3849926629707,255.05312539864684,130.6357416754835,247.42440422596852,159.90586883677582,146.9288983010454,85.77763949880833,44.692496485738026,14.385976332392342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0213677000105985,25.870459514144127,123.25610775105899,91.1258888618604,177.60870997084783,206.5048669038353,210.56831473842837,101.24208895783644,99.33490866466684,99.500514355604,71.88915895107553,40.91953732213315,12.188986080082755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.344574909658055,37.89316119144163,109.32622578059193,151.7382504567037,100.45410450218878,228.60236725437457,242.28384068843602,187.4337426839876,164.6317394351174,108.08214696301901,75.7035195374147,38.80534991529213,12.852087555679441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4146929391909662,38.597664089772614,9.162609949391236,14.096166373252338,54.14491639426927,109.28482435785763,141.00035030786526,111.48181461016719,100.28849881125164,114.09417651351585,92.53557337037044,52.48682334935351,15.091157942571414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.39199095338808,49.04575427947103,47.013691006250475,184.90486233795562,156.00870540496808,91.58198322378564,116.74726112775072,76.24241674480851,66.70651527896061,62.43673904254428,15.878463686370957,8.706515587465983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.10417054547917,12.603679019273722,31.176628742613808,117.20335548967596,265.3763326082943,287.30754855604823,295.51656835885467,253.80904658107391,265.9566312384224,224.580999554364,160.0300731049787,87.47781267830648,19.858429963647264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.086149511890493,83.7048535147016,158.12289281180912,215.5432725850237,255.46781833783774,278.1456173185052,283.99136246621674,274.6217454031541,251.03175769863626,211.14861336855645,154.7232251646609,84.40935641303255,18.822036971593906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.002667954573816,82.75126336811681,155.9673039822338,211.9365978242041,249.74627745832905,271.4290848696773,277.2748300173889,269.977998938433,248.41939579528758,210.36062891290882,155.09651668111758,85.40434798235165,19.485817159038685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.122542503943862,83.49784640103017,157.5419154698329,214.8794923975789,254.63843245945583,276.860137078198,282.78868507137815,286.6030456577173,252.23375638162673,214.38199661291938,158.49618432826583,87.35292969825552,20.23172148010395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45375388581815,83.04175203910492,155.46980819757428,211.14861336855645,250.99035627590192,272.4240764389964,278.02141305030233,251.28016623504197,247.46580564870283,209.03374724986733,153.06513211974513,84.61704223855209,20.6878158420292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.620038288603393,82.58565767717967,149.9973545663193,216.4961840197604,256.50421132989106,249.00037313726375,287.7229202070874,278.35262443217664,254.09953525206203,215.21138249130126,153.64543074987327,85.03173517774306,20.812020110232066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.086149511890493,69.65008856418355,131.42372613113113,187.8077129122924,134.90619662374792,144.93891516240728,249.5806717673919,245.8083913156351,225.57599112368308,166.58032115102128,151.40636036298133,74.4594407198418,21.268114472157308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.52721858177298,73.87914208971368,122.13691191353705,167.28550276120032,172.42606629873288,209.407038766324,233.49452225550144,221.59602484640675,176.6965212469973,102.40268621809263,74.21103218343606,53.14992482495019,15.339566478977131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.601666330138709,53.14992482495019,98.54692420901921,132.0040247612593,187.55794695219046,198.42073008107982,222.341929167472,262.68116785947706,237.8477800492344,200.7426033134404,146.76329261010827,80.42939013575625,22.221704618742102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759267848849024,46.39199095338808,96.4327368021782,138.47146996183326,128.5215542686425,133.12322059878122,198.87614573115695,189.9212216072853,214.9215725321613,173.42105786805197,148.9188814396836,82.83406621358539,23.009689074389748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983312943698234,82.50285483171109,154.4741379164071,212.43341489701552,198.29652581287698,266.66181284860147,271.8437778088683,263.2207437787189,240.12825185886064,105.38766092604988,150.90886457832173,83.33156199824492,22.760601826135925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40233560172201,81.75627179879773,152.31854908683178,125.20468946696285,214.13358807651366,274.70454824862264,281.50388354291914,263.05445937593373,205.63475831456725,161.60536330442588,121.80502181981468,65.96061095789535,17.288148194881007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898497409094649,3.150580398894379,44.52621208295279,87.68481979197792,198.29652581287698,135.07180231468507,117.6594498516012,181.38099042260455,183.49585654129368,95.56194950106196,64.71653214032246,46.143582416982355,24.04608206644312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.600004565879708,92.45277052490187,171.63876055493333,232.16831930430803,273.5853524111008,296.8020485991619,301.7770064457573,290.6658147804622,265.70822270201666,224.2491094606416,165.9172196754246,90.75259734540371,24.33589202558312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.641405988613997,88.92889860955081,159.82306599130726,215.9572868123666,253.6848423128711,274.8287525168255,280.42608912813137,273.7095566793036,249.33158451913812,212.26780920607843,156.8794927060843,88.72121278403128,24.25308918011455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271788925551329,87.56061552377504,157.91588569813769,213.6774937145884,252.77265358902056,274.41405957763453,280.0107174770924,197.09384841803842,251.03175769863626,211.231416214025,156.21571251863952,87.80902406018076,23.921877798240253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.600004565879708,84.74124650675495,153.06513211974513,207.0858442458116,244.56431249806224,265.41773403102854,271.0143919304864,234.44811240208614,244.64711534353086,50.371957230664385,79.26879287550005,87.1045211618498,25.579970843156012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.594996135198784,69.27747575957497,151.364958940247,204.7218908788686,241.3302505418512,262.2250734975518,232.45812926344811,176.98633120613727,68.48949130392732,184.4073665532961,119.64943299023935,85.90184376701119,26.077466627815557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.38731030967925,83.24875915277634,150.86746315558744,204.68116816798243,242.28384068843602,263.59335658332753,146.9288983010454,266.2057184866762,240.45946324073498,203.93458513506909,150.90886457832173,73.4644491505227,25.45576657495316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.097500350539246,84.90685219769209,156.46479976689338,212.89018797078887,251.90254499975242,274.20705246396307,280.4254104162833,273.5432722765184,250.53426191397668,211.64610915321597,152.2771476640975,87.47781267830648,25.662773688624593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.345908886944965,83.95326205110732,150.9923461356384,210.73392042936547,251.52925348329575,273.5853524111008,279.55530182701517,271.55328913788014,248.3779943725533,203.39568792767525,150.32856594819359,86.68982822265885,25.870459514144127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.92988197046709,81.1759731686696,137.60068266071704,184.53224953334708,240.50086466346923,242.4501250912212,221.88651351739492,244.7713196117337,207.3756542049516,185.1125481634752,134.57430653002552,85.32154513688306,26.20167089601841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.88480609433879,70.97697022722502,148.58767005780928,200.45211464245233,236.23108842705287,256.08951839070016,262.9716565304652,256.17232123616884,141.37364182432194,164.6324181469655,146.97029972377968,71.39166316641598,27.320866733540353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.507184859049286,81.5906661078606,146.0167095771949,198.04743856462318,234.7800024958086,255.71622687424352,262.80605083952804,255.17732966684966,232.91422362537327,171.88716909133905,136.1495967294727,65.21402792498198,24.7091835420398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.190320057369664,83.20735773004206,130.55293883001494,170.27047746915756,213.760296560057,184.24176086235897,192.03608772597443,204.51488376519717,182.04477061004937,180.3031960078169,132.8748120623755,51.86444458464301,25.414365152218878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319532756253444,79.51720141190576,128.8113642277825,175.57664669762727,214.17498949924797,231.87783063331997,249.8290803037976,233.28751514183,213.51188802365132,206.29785979016393,154.22572938000138,89.84040862155321,25.49716799768745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.226713049423022,65.08982365677912,128.97764863056773,174.74793953109344,203.47849077314382,222.052119208332,238.8013701958192,223.71021225324776,220.60103327708768,181.21538473166746,119.52522872203647,79.80769008289386,25.953262359612694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.268114472157308,80.18098159935055,115.62806529022876,170.93357894475426,193.15596227534442,166.29051119188125,88.34792126757458,160.6103717351068,201.52990905724,162.06145766635117,126.73857824367579,79.31019429823431,26.325875164221273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.973296082336386,78.14959703797811,138.0981784453766,173.3796564453177,213.0551149498779,222.21840361111725,240.8741561799259,216.99367980441997,192.28449626238015,153.81103644081043,121.30752603515512,77.32021115959616,10.488812900584604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.066115789166805,83.74625493743588,149.37497580160885,201.3643033663028,237.226079996372,257.58200574467884,263.4691523151247,256.62841559809397,235.4431039714053,200.94961042711185,150.86746315558744,88.47280424762558,28.39933986017611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.605012996560628,83.24875915277634,147.21938697203353,199.0431088457904,235.02841103221428,254.97032255317825,124.29250074311236,141.70553191804433,175.90853679134963,198.711218752068,147.3849926629707,86.81403249086168,26.367955298803665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.128884911911694,45.52120365227185,143.98532501582247,194.81337660841209,230.7172333730637,194.8961794538807,181.8784862072641,113.7622864197935,27.487151136325604,92.49417194763616,101.78098616523023,71.84775752834123,26.906852506197485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.18030319600782,85.40434798235165,153.97664213174758,208.2464415060678,246.09820127477516,267.7396072633892,274.16565104122884,229.7215630918965,247.921900010628,209.90453455098358,157.95728712087197,93.11587200049856,28.7305512420504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.21669618806118,82.46077469712871,146.1415925572459,196.96964414983555,232.70653779985375,252.9803394145401,260.0280832452422,254.30722107758154,233.95061661742665,199.70621032138703,109.65811587431429,74.79133081356419,29.76694423410376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677798980667358,83.53924782376446,94.64976077721144,200.1202245487299,130.0968444680897,258.57699731399794,261.2721620628151,199.37432022766467,235.52590681687386,200.41071321971802,152.02873912769178,90.42138596352942,29.352930006760893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677798980667358,82.66846052264825,147.05378128109638,199.0431088457904,232.66513637711944,190.7920089084015,263.01305795319945,253.4778351991996,233.41171941003284,199.4157216503989,149.87247158626838,89.63340150788177,30.18163717329473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.42438201358072,59.161275663598936,145.56129392711782,195.60136106405974,230.46814612480992,250.99035627590192,257.12591138275354,249.37298594187237,229.3903517100222,144.35861653227914,102.31988337262405,85.2387422914145,27.694158249997034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.42438201358072,81.42438170507533,143.9439235930882,195.3115511049197,231.33825471407798,137.4764783925142,183.57865938676227,40.29783726927076,221.84511209466058,198.46213150381416,154.59902089645803,92.03807758571091,28.523544128378962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926886228921173,81.75627179879773,146.6390883419054,198.13024141009174,234.7386010730743,176.8207255152001,265.41773403102854,210.52691331569406,99.99801014026352,10.655097303369852,16.293156625561927,15.049756519837127,8.83071985566884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926886228921173,81.8390746442663,144.8147108942044,196.7205569015817,233.28751514183,218.94226152032383,113.80368784252776,170.27047746915756,236.8941899026496,199.83041458958988,151.1993532493099,78.02471405792713,31.756927372741924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.059773381198974,80.05677733114767,142.28583054817244,157.1693026652243,231.048444754938,162.3933477600735,102.2370805271555,154.39133507093848,197.17665126350695,130.55293883001494,35.73757236186633,2.2804718096262633,29.394331429495182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926886228921173,80.88548449768152,145.18800241066108,197.9646357191546,231.17264902314088,181.54727482538985,129.5165458379616,191.33090611579541,199.91321743505847,199.99602028052703,146.68048976463967,38.88815276076071,17.66143971133768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.88480609433879,81.13457174593533,144.607703780533,196.51354978791028,233.03842789357608,170.10419306637232,59.161275663598936,226.7779898066736,205.4691526236301,150.12155883452218,17.785643979540538,31.176628742613808,22.55359471246449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.13756779598662,51.159941686312024,42.70251334709988,46.47479379885665,77.32021115959616,110.03072867892288,212.84810783620648,186.72923978565663,56.54959247209839,10.779301571572711,48.17496697835482,34.94958790621869,21.06110735848588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.304507464210683,81.00968876588438,144.897513739673,197.79903002821743,230.42674470207558,206.71187401750683,259.77967470883647,251.86114357701814,231.3389334259261,197.9646357191546,153.604029327139,92.6597776385733,30.389322998814265,0.2904886709881073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610021427241552,81.00968876588438,147.3849926629707,201.3643033663028,240.41874052984875,191.5799933640492,239.83776318787258,183.827067923168,216.20637406062042,193.44577223448448,155.75961815671425,91.74758891472281,33.622706243177205,0.2904886709881073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241738341465798,80.47079155849055,143.52990936574534,180.96697619526168,230.59235039301282,222.59101641572585,213.26280077539747,238.51088152483103,164.05144080498928,171.3068704612109,153.56262790440468,93.40636067148664,30.34792157607998,0.3318900937223936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.76561025681685,83.41436484371349,149.4998587816598,201.1572962526313,214.9215725321613,226.36329686748263,277.6067201111113,268.31922718166913,247.59068862875372,212.84810783620648,157.33490835616146,95.72755519199913,29.809024368686146,0.6217000528623978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.071124219847732,67.3702954664054,121.4738104379404,176.3232297305406,207.4998584731544,225.86647979467116,238.59436308214774,254.3065423657335,233.07982931631042,200.1616259714642,152.48483348961702,92.78398190677616,30.76193580342284,0.2490872482538209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.23172148010395,74.7499293908299,120.60302313682415,116.37396961129402,98.79601145727301,161.27347321070351,220.31122331794768,161.27347321070351,204.39067949699432,165.29551962256218,128.89484578509916,32.25442315740145,26.409356721537954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610021427241552,61.89784183515046,146.18299397998018,71.6400717028217,26.53356098974081,19.443737024456304,79.51720141190576,149.4998587816598,253.5606380446682,183.28817071577416,118.28114990446359,84.28515214482971,34.078800605102465,0.6631014755966842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.65643128065676,74.70852796809561,114.59167229817537,206.75327544024103,240.2110547043293,275.20204403328216,229.0998630390341,202.11020768736807,110.9429174027734,137.84976990897087,71.47446601188456,30.637731535219974,0.3318900937223936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.448745455137228,79.84909150562814,121.26612461242081,195.51855821859118,230.7579560839499,251.9846691333729,230.05413189746704,218.4040430247781,235.27749828046814,199.33291880493042,152.11154197316034,93.36495924875238,31.632723104539057,0.6217000528623978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434398874942566,79.06178576182859,143.07313629197196,194.97966101119735,232.37532641797947,255.50921976057208,262.39135790033697,154.51621805098947,240.25245612706348,203.3128850822067,147.46779550843928,95.10585513913672,31.674124527273346,0.9949915693190778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983312943698234,78.68849424537193,144.06880657313914,169.60669728171283,129.68215152889871,51.78164173917443,260.9076938003838,257.457801476476,247.921900010628,173.75294796177434,51.616036048237284,74.21103218343606,31.964613198261446,0.9949915693190778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.770618687497773,77.61069983058427,142.16162627996957,195.60136106405974,235.65011108507667,257.8310929929326,263.75828356241664,41.7075217777808,30.472125844282843,93.90317774429808,121.01771607601513,66.62371243349203,22.470791866995928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.827045402274827,77.73490409878714,142.7419249100977,196.55495121064462,234.90420676401143,55.18130938632264,49.4183670840796,47.22137683177002,87.80902406018076,114.09349780166778,121.7636203970804,92.70117906130758,31.923211775527157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.686481864742293,71.22605747547884,136.44008540046082,195.4771567958569,165.0878337970426,71.6400717028217,192.32657639696254,198.87682444300515,157.33490835616146,161.48115903622303,78.10819561524382,94.06946214708334,17.951249670477683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.263106041476394,44.692496485738026,114.71587656637828,152.44343206688274,8.665114164731698,19.983312943698234,28.523544128378962,61.358265915908525,130.2631288708749,195.60203977590785,125.57798098341956,4.3118563709987034,32.29650329198385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40233560172201,76.82271537493664,140.08816158401476,192.69918920157107,228.18835302703167,259.4891860378484,266.9930242304758,249.6220731901262,230.30254043387276,170.5188860055633,149.95527443173697,91.78899033745708,35.571287959081076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.439407305623483,73.92054351244795,134.28449657088552,190.17030885553916,230.38534327934133,199.6227287640704,217.90586852827045,257.043108537285,235.02841103221428,199.12523297941087,146.3900010936516,89.92389017886988,30.804015938005232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.14891863463538,74.54224356531036,135.56929809934462,186.89552418844193,200.2030273941985,229.8043659373651,221.51322200093816,218.69385298391808,196.4307469424417,171.0577832129571,131.9212219157907,89.46779581694462,33.622706243177205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319532756253444,73.09115763406605,132.66780494870406,182.74927350838038,221.6788276918753,185.69284679360328,154.9309109901804,248.9589717145295,37.934562614175924,59.949260119246595,67.3702954664054,93.19867484596712,31.30151172266477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.443737024456304,73.4644491505227,133.86980363169457,184.24176086235897,221.13993048448148,243.19602941228646,164.83942526063694,154.7232251646609,231.3389334259261,196.1402582714536,149.87247158626838,93.2814776914357,35.5298865363468,0.2490872482538209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.324541186934372,74.62572512262703,137.725565640768,190.4193961037929,227.98066720151215,249.6220731901262,232.37532641797947,219.73024597597146,134.78199235554507,174.87214379929625,139.2594544174809,87.85042548291506,34.78398221528154,0.2490872482538209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.620038288603393,70.7285616908193,111.60669759021818,169.06780007431897,208.90954298166446,201.1572962526313,207.4170556276858,151.07514898110702,183.91054948048463,154.9309109901804,135.32088956293887,87.72622121471218,12.106183234614182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477462061935849,23.755593395455,66.62371243349203,77.15460546865901,157.7081998726181,219.97933322422531,205.26146679811055,204.14159224874047,185.6100439481347,142.49283766184388,99.04441999367872,75.53723513462944,29.062441335772792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.15893549599722,46.39199095338808,71.84775752834123,124.37598230042904,188.8855073270801,190.37799468105868,177.7743156617849,221.76163053734388,219.0250643657924,163.96863795952072,130.30453029360922,67.3702954664054,23.921877798240253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.505172169914275,70.89416738175645,130.3459317163435,181.38099042260455,165.6267310044365,192.4921820878997,83.7048535147016,238.01406445201962,211.2728176367593,153.43842363620183,39.302845699951675,17.32954961761529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.034731227794364,70.97697022722502,130.47013598454635,182.95628062205174,223.25411789132252,137.39367554704563,224.49819670889545,226.69586567305316,144.5242222232163,180.55228325607072,117.7008512743355,78.64709282263763,22.594996135198784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.956258101158607,71.97196179654411,135.73558250212986,166.74660555380655,193.44577223448448,204.26647522879148,166.70452541922413,158.3719800600629,197.09384841803842,200.0374217032613,135.36229098567318,88.26511842210601,34.53489496702772,0.2490872482538209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45375388581815,71.18465605274456,133.45511069250358,186.68783836292235,225.03709391628917,248.00538156794468,225.6173925464174,253.8918494265425,233.82641234922383,201.40570478903715,153.27213923341657,93.48916351695524,31.715525950007628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163943926678144,70.89416738175645,116.62305685954786,160.94226182882915,149.95527443173697,61.69015600963092,40.795333053930285,100.45410450218878,197.50854135722932,144.73190804873585,119.11053578284556,92.86746346409285,25.53856942042173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759267848849024,49.957264291473415,135.8597867703327,77.27880973686189,183.2053678703056,182.127573455518,42.86811903803702,62.353936197075704,118.9863315146427,115.50386102202592,92.16228185391377,51.366948799983476,10.032718538659353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.586641038095943,52.8180347312278,19.1539270653163,51.408350222717765,61.69015600963092,117.0377497987388,122.26111618173992,135.73558250212986,143.4464278084287,145.02171800787585,18.241738341465798,45.89449516872854,28.564945551113247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.555256476723501,41.99733173692079,63.390329189129076,105.80235386524085,241.95262930656162,203.3128850822067,265.08584393730615,175.07982962481583,109.90652441072001,192.1195692832911,156.21571251863952,94.69116219994574,33.001006190314826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.888480547732804,72.55226042667222,141.41504324705622,203.47849077314382,244.7713196117337,107.62673131294184,223.58600798504486,263.1786636441366,241.9519505947136,209.15795151807015,159.32557020664768,72.2624504675322,30.2644400187633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.091157942571414,71.39166316641598,136.93758118512037,191.2481032703268,229.30754886455367,252.27515780436104,181.21538473166746,256.21372265890307,158.78599428740583,203.81038086686627,153.72823359534183,93.15727342323284,33.58130482044293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.919865109105244,69.48448287324639,113.22338921239964,170.10419306637232,200.41003450786988,224.00070092423593,254.1409366747963,248.00538156794468,114.13557793625016,149.16796868793742,151.03374755837268,91.62338464651992,29.228047026709934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.339566478977131,68.32388561299018,130.7185445209521,184.49084811061283,223.04711077765103,245.9739970065723,253.89252813839062,251.81906344243572,232.37532641797947,199.95461885779275,152.31854908683178,91.91387331750805,32.627714673858144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.681473434061372,68.82138139764972,134.90619662374792,189.9626230300196,169.56529585897854,91.4577789555828,264.58834815264663,255.50921976057208,245.43442108733032,211.52190488501307,161.14926894250058,95.10585513913672,30.389322998814265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.313190348285612,68.5308927266616,125.82638951982527,131.54793039933398,61.317543205022346,156.46479976689338,225.0784953390235,203.8517822896005,168.61170571239367,167.7415971231256,114.09417651351585,77.15460546865901,30.09883432782616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.48380446990368,56.05209668743885,116.04275822941973,174.126239478231,192.28517497422828,224.37399244069255,260.19368893617934,217.988671373739,200.7426033134404,185.6100439481347,152.11154197316034,79.43439856643718,28.606346973847536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898497409094649,68.28248419025589,136.02539246126986,190.91621317660443,229.68016166916226,252.44144220714625,181.91988762999839,32.95960476758053,113.88649068799631,194.9382595884631,160.77597742604394,83.29016057551064,29.394331429495182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.308181917604694,54.06211354880071,112.0627919521434,147.0951827038307,202.23441195557086,127.98265706124869,105.71955101977224,149.7482673180655,166.0828253663617,141.41504324705622,93.98665930161478,42.453426098846045,17.20534534941243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5502480460425785,46.51619522159094,51.07713884084347,53.854427723281155,154.9309109901804,132.1696304521964,135.11320373741935,203.02239641121858,191.12389900212392,182.21037630098652,107.46044691015659,44.89950359940946,29.311528584026608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.3545917710199,66.83139825901156,98.29851567261349,98.13223126982824,232.33392499524518,190.12890743280482,188.84342719249767,258.0795015293384,236.8941899026496,204.34927807426,108.28983278853852,68.77997997491542,9.535222753999813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.106183234614182,66.87279968174586,132.29451343224738,187.1853341475819,226.11488833107688,248.66848304354139,256.7112184435626,250.865473295851,92.6597776385733,203.06379783395286,150.9923461356384,90.21370013800991,29.269448449444226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193994510763677,66.16761807156678,132.41871770045023,186.81272134297333,225.16129818449213,247.921900010628,196.59635263337887,261.8938621156775,231.3389334259261,199.4985244958675,151.77965187943795,90.08949586980705,25.206679326699337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.447411477850318,52.154933255631114,132.08682760672784,187.26813699305043,226.86147136399026,249.33158451913812,257.29151707369067,251.44645063782718,231.87783063331997,147.67548133395883,150.49485035097885,88.0581113084346,28.81403279936707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2604380869025755,35.07379217442154,113.01570338688009,106.34125107263469,163.18065350387306,202.8561120084333,86.48282110898741,79.35159572096863,102.2370805271555,175.4110410066901,154.51621805098947,89.75760577608465,29.352930006760893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.862104417041282,64.67513071758816,132.12822902946215,188.8855073270801,226.86147136399026,198.66981732933368,261.8938621156775,180.55160454422264,138.55427280730186,162.64175629647926,151.69684903396941,88.47280424762558,25.78697795682745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.944907262509858,64.6337292948539,132.41871770045023,188.05544273685,227.31688701406742,194.02607086461262,192.86479489250829,122.75861196639946,85.73623807607405,102.02939470163595,132.54292196865308,87.0631197391155,27.943245498250853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193994510763677,63.76294199373766,129.72355295163302,185.69284679360328,226.90287278672454,250.3265760884572,182.127573455518,254.97032255317825,165.0050309515741,182.95628062205174,109.45043004879477,52.8594361539621,18.946241239796766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.986308685244143,63.680139148269085,130.0968444680897,185.8584524845404,225.57599112368308,211.64610915321597,219.3569544595148,207.12656695669773,188.3466101196862,198.8354230202708,148.58767005780928,86.52422253172169,27.196662465337486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.20401137212552,54.14491639426927,121.22472318968657,182.6664706629117,194.68917234020927,214.8794923975789,177.15261560892253,252.8975365690715,230.758634795798,196.34794409697315,144.73190804873585,79.60068296922245,21.889814525019716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5138550539892135,48.63106134028006,96.6811453385839,180.46880169875408,222.4254107247887,247.7976957424252,258.28718735485785,214.46479945838797,221.13993048448148,183.49585654129368,117.3275597578788,76.53222670394851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.540231184680735,46.930888160781905,102.9001820027522,147.67548133395883,179.7642988004231,191.45511038399826,170.85077609928567,56.09349811017314,94.73256362268002,57.17129252496078,99.54191577833828,84.45075783576684,26.077466627815557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.116200095976025,63.72154057100336,132.54292196865308,190.5436003719958,231.46313769412896,203.68617659866337,202.93959356575002,153.93591942086138,241.4965349446364,204.05946811512,152.81604487149133,87.64341836924362,23.672790549986434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.20401137212552,63.514533457331936,133.20602344424978,190.95829331118682,160.3205617759668,166.4561168828184,277.6481215338456,269.3148974628363,238.8013701958192,204.43208091972863,153.893839286279,87.97530846296603,22.88480609433879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.913522701137412,62.47814046527857,131.46512755386544,187.84843562317855,227.8143827987269,251.2387648123077,260.4013747616989,226.65378553847071,186.19034257826283,162.7245591419478,96.72254676131816,73.04975621133173,23.71419197272072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.954924123871699,63.058439095406676,132.83341063964122,190.0875060100706,230.71655466121558,254.18233809753062,262.100869229349,256.13091981343445,237.0597955935868,202.40069635835616,151.07514898110702,85.36294655961737,22.470791866995928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.416026916477875,62.72654900168429,132.91621348510978,190.8340890429839,230.63375181574702,253.80904658107391,218.6110501384495,110.32121734991098,92.3278875448509,204.43208091972863,139.54926437662093,74.91553508176705,18.988321374379154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.333224071009303,62.104848948821896,132.25311200951307,190.2951918355901,230.46814612480992,115.95927667210306,245.84911402652125,258.4941944685293,51.69883889370586,52.072130410162536,118.40535417266643,63.80502212832005,20.35592574830681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.001333977286908,62.187651794290474,133.12322059878122,191.16530042485817,239.71355891966974,266.66181284860147,223.83509523329872,171.34827188394522,172.6337521242524,164.6317394351174,65.1312250795134,85.86044234427689,20.6878158420292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.084136822755482,41.16862457038697,53.315530515887346,98.71252989995634,132.41871770045023,172.42606629873288,135.48649525387603,93.53056493968953,67.86779125106493,17.45375388581815,78.10819561524382,0.6217000528623978,8.623712741997409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.819369017020088,13.142576226667545,68.73857855218115,75.0811407727042,116.4567724567626,127.44375985385484,217.86514581738427,145.47781236980111,201.69619346002526,85.2387422914145,42.9095204607713,17.20534534941243,5.182643672114923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.92854799318018,35.944579475537765,53.14992482495019,107.00435254823134,187.14393272484762,208.03875568054823,96.05944528572151,178.31321286917878,36.027382321006336,202.73258645207855,144.5242222232163,55.22271080905692,19.817028540912982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.85075357839253,41.58263879772984,82.25376758345728,174.49885228283958,226.23909259927976,137.68416421803371,216.9108769589513,162.47615060554207,145.7683010407892,199.4985244958675,141.33224040158763,68.98698708858686,15.712857995433815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.296831078955938,60.156267232918026,130.30385158176108,188.84342719249767,230.30254043387276,254.3065423657335,263.6347580060619,85.69483665333975,205.01305826170483,197.9646357191546,144.27581368681058,66.33390247435203,16.998338235741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.255429656221652,60.570960172109,132.46011912318448,192.61638635610257,232.83142077990468,190.7920089084015,204.68116816798243,126.98766549192959,25.6213722658903,46.76528246984476,85.86044234427689,75.45443228916086,17.081141081209573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4460775005634083,25.372963729484585,79.68348581469102,88.80401562949986,43.5312205136337,22.097500350539246,40.00734859828265,57.503182618683184,74.50084214257609,74.08614920338509,81.88047606700059,73.2574420368513,16.334558048296213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.675131026093541,29.145244181241363,78.56428997716904,123.91988793850378,155.80101957944856,185.6100439481347,169.3996901680414,80.9268859204158,142.03674329991858,125.41237529248241,89.17730714595652,44.89950359940946,9.825711424987919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7415746022324374,35.197996442624394,81.67346895332915,86.89683533633026,48.672462763014344,115.66946671296307,113.55527930612206,159.61538016578768,164.75662241516838,189.6314116481453,118.40535417266643,60.81936870851471,8.83071985566884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7215408795087495,40.00734859828265,93.07447057776426,123.96128936123806,168.28049433051942,174.41604943737102,226.3225741565964,214.29919376745082,198.08883998735743,174.04275792091434,118.03274136805788,50.49684021071535,10.530214323318887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343240932371146,61.44174747322521,136.73057407144893,199.4571230731332,243.19535070043838,268.6931974099739,231.62874338506612,221.92791494012917,246.26380696571223,175.53524527489296,145.10519956519252,68.28248419025589,13.72287485679566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.804343724977322,59.49316575732135,131.67281337938496,192.20169341691155,133.45511069250358,261.14727908276416,196.01605400325073,217.98935008558712,236.39669411799002,146.55628549643686,19.27813133351916,49.50184864139627,13.349583340338981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.057760692063962,58.62237845620512,105.34625950331561,188.92623003796623,229.26614744181938,126.73857824367579,73.34024488231984,162.64175629647926,234.572316670289,194.19235526739783,139.96395731581188,29.642739965900894,13.10117480393326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477462061935849,58.33188978521701,128.56295569137677,192.533583510634,236.35529269525583,261.6033734446894,270.97299050775206,264.33993961624094,240.8327547571916,194.15027513281547,138.67915578735278,70.64508013350263,12.271788925551329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3318900937223936,91.6647860692542,149.7482673180655,217.698861414599,241.08184200544545,250.0360874174691,241.37165196458542,187.93191718049528,130.42873456181206,77.69350267605284,36.1515865892092,9.162609949391236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.943573285222947,54.227719239737844,119.27614147378272,177.8571185072535,127.31955558565195,193.6113779254216,173.46245929078626,249.7876788810633,223.75229238783015,185.44443825719762,132.46011912318448,66.70651527896061,11.152593088029391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5188634846701365,56.01069526470457,126.15827961354765,185.1118694516271,223.9178980787673,208.7018571561449,257.1673128054878,248.50287735260426,227.0684784776617,188.67782150156052,134.07681074536598,67.07980679541728,10.944907262509858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477462061935849,57.08848967949221,127.44375985385484,187.1025313021133,228.81005307989415,191.2067018475925,160.11287595044726,215.5432725850237,229.9292489174161,189.17531728622,133.4965121152379,55.885812284653596,10.530214323318887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145571968213456,56.341906646578856,126.615052687321,186.19034257826283,227.89786435604358,251.48717334871338,137.1866684333742,253.6848423128711,227.85646293330933,33.70550908864579,138.13957986811087,66.78999683627727,9.742908579519346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814360586339165,56.259103801110285,127.44375985385484,149.95527443173697,184.32456370782748,138.96896574649278,203.3128850822067,183.62006080949647,185.73424821633753,190.37731596921054,132.95761490784406,64.67513071758816,8.125538245489768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.979966277276312,48.17496697835482,103.81237072660271,160.11287595044726,107.54324975562515,156.83741257150191,152.2771476640975,196.01605400325073,100.20501725393494,62.187651794290474,72.71854482945746,33.0424076130491,3.689477606288204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814360586339165,50.53824163344964,112.1041933748777,138.55427280730186,186.6464369401881,78.97830420451194,29.145244181241363,65.62872086417295,166.70452541922413,154.14292653453282,70.76996311355359,42.329221830643185,3.731557740870593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.65308461423484,54.559609333460244,93.73757205336096,119.06913436011124,170.72657183108282,190.66780464019863,116.66445828228213,35.03239075168726,40.50484438294219,119.48382729930219,87.02171831638123,9.037726969340273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.37329151645668,11.85709598636036,92.0794790084452,82.37797185166012,126.40736686180149,148.09017427314976,202.11088639921616,194.15027513281547,149.7482673180655,101.03440313231691,42.49482752158034,4.353257793732992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7415746022324374,22.304507464210683,109.11921866692049,159.82306599130726,152.73324202602277,161.68816614989447,157.99868854360625,123.91988793850378,59.20267708633322,75.82772380561754,46.3091881079195,36.7739653539197,2.031384561372442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0637753130597,12.893488978413725,74.7499293908299,16.998338235741,29.062441335772792,188.3052086969519,184.69785522428418,174.29184516916817,110.15561165897384,58.787984147142275,5.22404509484921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.37329151645668,37.81035834597305,107.04575397096563,137.1445882987918,180.5108818333365,154.6404223191923,216.49686273160853,164.46613374418027,156.5476026123619,136.44008540046082,113.67948357432488,27.77696109546561,0.9949915693190778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1191958375219369,51.86444458464301,122.966297791919,153.5212264816704,157.66679844988388,118.32255132719787,146.8874968783111,145.22940383339537,159.24208864933104,142.20302770270388,72.42805615846935,46.930888160781905,1.658093044915762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140235750560446,44.940905022143745,115.00636523736637,140.0053587385462,170.97498036748857,190.46079752652724,143.19801927202298,189.38300311173958,14.759267848849024,9.245412794859806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7829760249667241,53.06712197948162,53.89582914601545,188.5536172333576,227.6487771077898,250.16097039752003,256.79402128903115,180.96629748341363,224.16630661517303,127.31955558565195,91.0430860163918,39.05375845169785,2.404676077829122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3682830857757575,52.98431913401304,124.58298941410048,183.45445511855945,217.82306568280185,196.1402582714536,251.2387648123077,239.17466171227585,216.16497263788608,101.07580455505115,101.03440313231691,43.40701624543085,1.1605972602562231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4974957846595389,51.86444458464301,122.6344076981966,181.1325818861989,221.8037106719263,244.52223236347984,188.0561214486981,124.37598230042904,78.43940699711811,115.62806529022876,119.60803156750508,50.786650169855356,1.1191958375219369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.49183178003443,123.5879978447814,183.95195090321891,226.28117273386212,155.6768153112457,193.28016654354732,16.086149511890493,4.560264907404423,66.37530389708631,67.16260964088586,20.56361157382634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.128557124939604,71.47446601188456,105.84375528797514,228.8928559253627,186.10753973279427,98.8374128800073,98.38131851808204,94.77396504541431,141.08315315333383,67.95059409653351,34.78398221528154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.760274039163846,0.2904886709881073,194.3572822464869,182.0440918982013,20.23172148010395,67.28749262093682,131.71353609027113,113.67948357432488,120.02272450669605,89.96529160160419,3.979966277276312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.12488267154559,137.35227412431132,199.6227287640704,251.11456054410482,276.2384370253356,283.037772319632,273.12925804917546,244.85412245720218,197.9646357191546,128.60435711411105,52.528224772087796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.83940243123839,135.73558250212986,197.71622718274887,238.26247298842537,261.7275777128923,267.44911859240096,255.92391269976304,229.5973588236936,186.8120426311252,124.04409220670664,49.7088557550677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.98431913401304,126.77997966641004,191.99400759139203,226.48817984753356,248.3779943725533,221.05712763901292,210.6511175838969,160.19567879591582,128.14826275218581,100.49550592492308,43.69750491641895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.50184864139627,121.30752603515512,185.69284679360328,229.5559574009594,244.72991818899936,250.45145906850811,239.13258157769351,212.7239035680036,170.56028742829758,110.77731171183625,42.66111192436559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.7552656084829,121.30820474700323,180.96629748341363,221.92791494012917,243.36163510322362,249.41438736460663,108.45543847947569,191.2481032703268,112.93290054141156,110.07280881350529,39.01235702896357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.760274039163846,81.67346895332915,180.34459743055118,221.2227333299501,165.29551962256218,202.98099498848427,174.49885228283958,193.69418077089017,89.59200008514748,90.00669302433846,38.76394849255785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.8594361539621,130.05544304535542,191.70419763225203,234.8214039185429,258.452793045795,264.54694672991235,263.13794093325043,234.98700960948003,188.4294129651548,119.56663014477077,44.56761350568708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.932900849916926,134.03540932263172,196.55495121064462,239.79636176513827,263.26214520145334,268.5269130071887,256.75261986629687,229.18266588450268,184.53224953334708,119.69083441297363,33.12521045851768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94291771127875,129.68215152889871,190.95829331118682,238.38667725662827,262.51556216854,267.90521295432626,254.51422819125298,226.52958127026784,179.6814959549545,114.13557793625016,39.592655659091676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.408350222717765,77.15460546865901,194.8554567429945,238.01338574017154,272.09286505712214,279.0164046196213,266.91022138500716,239.17466171227585,190.12890743280482,118.11554421352646,41.91452889145223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.06712197948162,132.2110318749307,194.8968581657288,236.0234026015334,259.4891860378484,264.46414388444384,252.39936207256386,224.45679528616108,178.14760717824157,113.51319917153965,39.344247122685964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.011023051676663,75.7035195374147,100.3713016567202,176.77932409246586,197.6327456254322,164.50753516691455,159.78166456857295,165.46112531349934,132.29451343224738,84.6998450840207,27.77696109546561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.65109506300374,47.63606977096098,180.96697619526168,108.49683990220996,258.12090295207264,183.16396644757128,166.66312399648984,225.74159681462024,175.99133963681822,106.75594401182563,34.576296389762014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.3308835949022,68.61369557213018,86.150931015265,114.09417651351585,76.78131395220234,76.11821247660565,103.14859053915792,88.76261420676556,86.31653670620216,29.60133854316661,15.422369324445706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.800669271583304,23.21669618806118,52.569626194822085,122.92489636918472,152.77464344875705,193.90118788456158,210.7332417175174,160.6103717351068,136.73057407144893,71.59867028008742,25.12387648123077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.91820334484624,64.13623351019434,123.46379357657852,166.7880069765408,129.18465574423917,175.82573394588107,169.31688732257274,107.29484121921949,94.64976077721144,56.96428541128937,17.951249670477683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.10718942492899,119.317542896517,180.38599885328549,221.4304191554696,243.90053231061745,47.46978536817573,71.39166316641598,215.00437537762988,164.42473232144596,100.86879744137974,29.93322863688901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.47980222953758,120.14692877489891,181.71288051632698,221.96931636286342,244.23242240433981,248.66848304354139,236.8941899026496,159.82306599130726,161.48115903622303,95.81103674931579,27.56995398179417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.39065697610117,105.42906234878416,140.7519417714595,128.2724670203887,160.23708021865014,109.32622578059193,144.897513739673,106.96295112549707,78.93690278177766,63.72154057100336,28.523544128378962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006342407967832,34.86678506075011,69.65008856418355,196.30654267423884,253.39503235373104,257.0017071145507,244.31522524980838,215.584674007758,166.9122112447437,101.11720597778546,28.482142705644684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8657788704352969,57.710189732354614,110.27981592717668,228.60236725437457,200.61839904523757,201.57131047997424,243.8591308878832,212.06012338055885,163.18065350387306,96.93023258683772,26.243072318752702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40701624543085,119.52522872203647,182.2517777237208,224.20770803790728,244.23242240433981,246.05679985204085,237.9726630292854,202.8981921430157,152.44343206688274,88.84541705223414,22.51219328973021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.370623253377474,116.95426824142211,177.81571708451924,219.1499473458434,241.70354205830785,246.05679985204085,234.3239081338833,204.6397667452481,156.09150825043668,90.75259734540371,23.051090497124036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08514301307029,114.67447514364395,181.3816691344527,226.23909259927976,250.4928604912424,255.26013251231828,243.0297450095012,114.67447514364395,163.18065350387306,91.99667616297658,23.009689074389748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.795333053930285,115.21337235103779,181.92056634184647,227.6073756850555,242.11823499749886,246.42941265664945,186.93692561117612,139.83975304760904,136.73057407144893,69.60868714144927,18.324541186934372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.86678506075011,105.9265581334437,176.6965212469973,207.9145514123454,206.71255272935485,202.93959356575002,233.95061661742665,150.53625177371316,154.26713080273566,58.7051813016737,17.370951040349578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.858102176675175,127.94125563851436,196.34794409697315,243.15462798955218,258.4941944685293,262.8053721276799,207.4170556276858,218.52824729298095,166.9122112447437,97.75961846521963,23.25809761079547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966274962520455,18.490825589719613,110.15561165897384,108.45543847947569,155.84242100218285,254.51422819125298,239.2988659804787,208.99234582713302,159.69818301125628,91.91387331750805,21.143910203954455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.71253020846172,117.90785838800693,147.34359124023638,203.9759865578034,228.06347004698074,214.67248528390752,154.9309109901804,73.63073355330795,84.99033375500878,18.78063554885962,5.22404509484921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.87813589939886,118.9449300919084,183.57865938676227,225.49318827821446,248.66848304354139,253.0631422600087,240.5015433753173,210.0708189537688,160.73457600330966,93.07447057776426,21.06110735848588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.117206286290845,124.41738372316333,189.25812013168863,238.05478716290585,259.86247755430503,263.55195516059325,250.53426191397668,214.0921866537794,155.42840677484,87.31152827552124,18.532227012453898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.96093874486744,120.02272450669605,184.86413962706945,234.8214039185429,259.6133903060513,264.1322537907214,249.24878167366947,216.62106699981138,164.21704649592644,91.1258888618604,20.190320057369664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434398874942566,39.468451390888816,183.62006080949647,229.22406730723702,253.2287479509458,257.457801476476,243.69352519694598,210.9823289657712,154.9309109901804,87.0631197391155,18.15893549599722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.017365459644495,115.17197092830351,177.52590712537926,224.9128896480864,239.83776318787258,80.47079155849055,235.19469543499957,198.1723215446741,100.24709738851736,80.71987880674436,14.966274962520455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.40067383746301,113.47179774880536,177.94060006457016,223.29551931405686,247.0103899986256,251.11456054410482,236.5208983861929,205.55127675725055,148.2143785413526,82.62705909991395,16.086149511890493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.576296389762014,110.77731171183625,174.62305655104248,219.39903459409715,157.33490835616146,124.50018656863188,182.79067493111458,127.194672605601,143.69551505668247,57.503182618683184,8.001333977286908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70550908864579,109.82372156525145,138.76195863282138,223.75161367598201,246.92690844130897,251.61205632876442,237.01907288270058,204.80537243618525,153.9773208435956,84.32655356756398,15.588653727230954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.443737024456304,65.7536038442239,113.3475934806025,138.88616290102422,174.33324659190242,206.7539541520892,188.8441059043457,160.48616746690394,112.56028773680296,33.12521045851768,3.855762009073453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.321873232360549,26.243072318752702,36.1515865892092,68.61369557213018,79.1031871845629,79.01970562724622,79.18599003003145,56.01069526470457,37.14657815852828,19.858429963647264,15.588653727230954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.68615407777021,122.6344076981966,198.75262017480227,248.66848304354139,276.4868455617413,282.20838644125,266.16363835209387,228.1876743151836,170.10419306637232,90.75259734540371,16.790652410221465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39566540678209,123.87848651576952,198.2958471010289,248.00538156794468,274.8287525168255,279.7623089406866,263.1786636441366,225.4517868554802,168.11420992773418,88.88681847496841,15.754259418168099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70550908864579,112.93290054141156,182.33458056918943,228.1462728924493,251.0731591213705,255.7576282969778,243.4030365259579,208.08083581513063,154.7232251646609,79.31019429823431,11.525205892637965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.560264907404423,99.12722283914732,41.16862457038697,221.38901773273534,245.8905154492556,252.6070478980834,242.44944637937314,207.58334003047108,151.9873377049575,78.27380130618096,11.898497409094649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.394331429495182,104.68315802771893,169.15060291978756,217.698861414599,246.5956970594347,249.70487603559482,234.6137180930233,199.4157216503989,146.1415925572459,74.83273223629848,10.116200095976025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.026048343719424,101.15860740051973,164.714542280586,207.00236268849488,230.0948546083532,233.28751514183,220.47682900888486,189.42440453447387,139.38365868568377,72.96695336586319,9.535222753999813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.73555967273132,100.1636158312007,163.47114217486111,212.5576191652184,236.27248984978718,241.2060462736483,99.1686242618816,68.98698708858686,138.80336005555566,69.31887718230928,5.596657899457787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.108851189187998,106.21636809258369,175.74293110041248,223.12991362311962,240.7913533344573,245.06112957087367,230.42674470207558,197.92323429642033,144.48282080048202,74.25243360617036,9.20401137212552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.791986387508373,97.6347354851687,164.50753516691455,143.11521642655438,156.38199692142481,245.76631118105274,153.9773208435956,206.50554561568347,145.51921379253537,74.87413365903275,9.411018485796953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.870459514144127,100.95160028684832,172.92356208339245,143.03173486923768,251.1559619668391,181.2567861544017,184.49084811061283,209.86313312824927,105.55326661698703,76.6157082612652,8.581632607415019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.39933986017611,107.37764406468806,175.57732540947538,220.76731767987286,245.72490975831843,250.36797751119144,236.27248984978718,202.8981921430157,149.8310701635341,76.90551822040521,9.576624176734096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.021039913038503,109.28482435785763,176.36463115327493,221.2227333299501,245.02040685998745,249.45646749918905,234.03341946289524,199.6641301868047,128.4387514231739,66.62371243349203,8.291822648275016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.362946868122744,104.89016514139034,171.80436624587048,215.21138249130126,239.21606313501016,243.36163510322362,229.97065034015029,196.92824272710126,144.44141937774774,73.50585057325699,7.670122595412617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.791986387508373,100.24709738851736,167.32690418393463,212.84810783620648,237.10119701632104,241.4130533873197,174.87214379929625,95.85243817205007,95.89383959478435,67.03840537268299,5.306847940317783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.737900148838424,79.43439856643718,128.4387514231739,166.70520413107226,154.47481662825518,148.71187432601218,141.2494375561191,107.75093558114472,79.93189435109672,26.036065205081268,0.04140142273428632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.6878158420292,41.62471893231223,104.143582108477,165.41972389076506,227.6901785305241,160.69317458057537,161.27347321070351,187.01972845664474,80.26378444481912,67.5773025800768,5.431052208520641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2804718096262633,12.395993193754187,28.150252611922287,68.2410827675216,71.93056037380981,91.1258888618604,125.32889373516574,84.36795499029826,59.9078586965123,4.643067752872995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.775627118178694,92.53557337037044,41.79032462324937,102.07079612437028,97.13723970050914,56.59099389483267,50.9943359953749,36.93957104485684,26.781969526146533,69.69216869876594,3.814360586339165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.623712741997409,48.381974092026226,90.75259734540371,124.16829647490951,103.14859053915792,67.03840537268299,63.80502212832005,46.3091881079195,18.697832703391047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.11252564258201,92.03807758571091,162.06145766635117,92.82538332951044,240.50086466346923,157.1693026652243,102.73457631181505,70.06478150337452,141.33224040158763,3.27546337894534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983312943698234,92.86746346409285,161.77164770721114,209.9873373964521,235.4845053941396,241.45445481005402,227.109879900396,192.86547360435642,140.37865025500284,67.20401106362014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.39732717104109,93.53056493968953,164.17564507319216,209.94593597371784,234.69719965034,212.1850063606098,146.9288983010454,174.04275792091434,119.93992166122749,58.41537134253368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.697832703391047,16.086149511890493,36.4420752601973,89.5505986624132,108.45543847947569,137.2694712788428,157.74960129535245,152.98232927427657,70.81136453628787,11.85709598636036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.91485667842432,87.02171831638123,153.3963435016194,198.42073008107982,222.466812147523,235.11121387768287,222.881505086714,189.09251444075144,135.2380867174703,64.21903635566291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.117534073262934,90.91888174818895,158.32989992548053,209.73892886004643,236.76998563444675,242.5743293594241,228.18835302703167,194.81405532026025,137.02038403058896,67.3702954664054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45375388581815,87.85042548291506,154.47481662825518,199.83041458958988,231.91923205605426,237.8063786265001,224.49819670889545,191.41438767311203,134.61570795275983,65.58731944143868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.293156625561927,91.7061874919885,166.41471546008412,218.27916004472712,246.80270417310606,253.39503235373104,238.9255744640221,204.68116816798243,148.75327574874643,72.5936618494065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610021427241552,94.48415508627431,164.88082668337117,212.64110072253501,238.26247298842537,244.2738238270741,230.38534327934133,196.88684130436692,143.32222354022582,71.14257591816218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45375388581815,90.75259734540371,159.98867168224442,206.54626832656965,231.25613058045752,236.1482855815844,182.62506924017745,134.15961359083457,137.31087270157707,66.29250105161775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9485817159038687,21.807011679551138,76.32521959027709,149.08516584246885,144.73190804873585,168.44610002145657,92.6597776385733,51.57463462550301,38.39065697610117,20.56361157382634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.691490295423215,5.638059322192071,24.46077500563408,35.820375207334905,49.50184864139627,43.117206286290845,50.082147271524384,42.370623253377474,40.4634429602079,66.16761807156678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.421035347158798,76.32521959027709,147.9238898703645,203.10519925668711,222.75662210666297,226.86147136399026,212.9723121044093,179.1011973248264,127.85845279304579,60.156267232918026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1091789761600928,63.017037672672394,123.25610775105899,193.1138821407621,217.40905145545898,174.08415934364865,108.74592715046379,106.00936097891228,132.54292196865308,63.597336302800514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5388972073938253,19.1539270653163,89.42639439421033,133.1646220215155,180.55228325607072,176.40671128785723,164.25912663050883,126.86346122372673,73.4644491505227,51.366948799983476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490825589719613,142.45143623910954,191.6627962095177,218.6110501384495,224.62240097709832,212.84878654805462,69.11119135678972,133.37230784703505,62.76795042441857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.954924123871699,73.58865341872557,139.21805299474664,190.58500179473012,217.45045287819332,223.83441652145058,166.24910976914697,122.84141481186802,129.72355295163302,60.28047150112089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.689477606288204,33.374297706771486,58.95426854992751,103.02438627095505,156.46479976689338,166.95361266747798,161.06646609703202,129.80703450894967,102.11219754710451,43.07512615170845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.3118563709987034,63.92922639652289,93.11587200049856,158.4547829055315,207.25144993674868,167.24410133846604,176.36463115327493,126.28248388175051,92.70117906130758,28.026048343719424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5138550539892135,67.95059409653351,132.33591485498164,183.37165227309086,99.87380587206066,92.99166773229571,151.24075467204418,171.84576766860474,120.85143167322987,55.55460090277931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.643067752872995,65.7950052669582,129.55794726069587,11.069111530712716,65.62872086417295,133.08181917604693,205.13726252990767,60.570960172109,3.731557740870593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.0848152260982,132.0040247612593,183.08048489025464,210.69251900663122,218.4868458702467,207.70686558682584,176.44743399874346,123.75360353571855,60.073464387449455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.33390247435203,131.0090331919402,181.17398330893315,208.86814155893018,217.45045287819332,204.6804894561343,101.40769464877356,39.220042854483104,22.05609892780496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.279465310806064,65.25610805956438,130.76062465553449,208.28784292880212,222.881505086714,150.3699673709279,132.5015205459188,100.3713016567202,62.39533761981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.35026174368171,142.41003481637532,81.25877601413818,149.25077153340598,138.59567423003614,125.24609088969713,182.91487919931743,131.1746388828773,64.509525026651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.09616606474695,147.59267848849026,203.02307512306666,236.39669411799002,247.13459426682846,235.69151250781098,204.058789403272,149.95527443173697,74.79133081356419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.08614920338509,146.3900010936516,197.3843370890265,192.7412693361535,175.86713536861538,171.80436624587048,189.05043430616908,136.31588113225797,67.66010542554538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.238063888071785,69.69216869876594,131.2995218629283,115.08916808283495,17.620038288603393,42.743914769834156,21.682807411348282,23.465783436314997,20.10751721190109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3996676471482004,16.168952357359068,50.371957230664385,70.93556880449074,32.87680192211195,44.40200781474993,68.98698708858686,50.371957230664385,28.523544128378962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.80635610560695,145.8925053089921,198.58633577201698,227.64945581963784,236.72858421171244,232.9556250481076,194.15027513281547,143.77831790215106,73.92054351244795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.43306458915029,144.31721510954486,195.85044831231357,224.08350376970452,233.20403358451333,223.5446065623106,193.52857507995307,143.81971932488537,74.95693650450133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83139825901156,144.27581368681058,200.16230468331239,232.9556250481076,242.78133647309548,232.20904201519426,200.0788231259956,143.48782923116298,73.83774066697941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.64508013350263,144.40001795501345,195.60136106405974,223.83509523329872,233.03842789357608,222.341929167472,192.65778777883682,143.6127122112139,74.50084214257609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.44675590390614,127.69216839026056,177.52522841353112,205.09518239532528,213.26280077539747,203.10587796853522,130.47013598454635,128.93624720783347,64.67513071758816,4.353257793732992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.06211354880071,123.29750917379327,173.75294796177434,204.18367238332291,213.6774937145884,204.18367238332291,176.40603257600918,52.40334179203683,63.92922639652289,3.6066747608196312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.8594361539621,39.01235702896357,39.84174290734551,29.518535697698045,71.55726885735312,66.748595413543,82.41937327439443,55.13990796358834,64.509525026651,4.353257793732992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.974630059623298,52.40334179203683,52.48682334935351,52.48682334935351,56.217702378375996,46.143582416982355,39.178641431748815,41.29282883858984,13.017693246616584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.7285616908193,151.11655040384127,207.3342527822173,241.3302505418512,252.35863936167772,242.0347534401821,210.9823289657712,158.28849850274622,83.53924782376446,12.478796039222756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39566540678209,112.26979906581484,155.9252238476514,197.5499427799636,211.97732053509026,227.6073756850555,194.8968581657288,143.19801927202298,34.120202027836754,0.8293858783819325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.219036664168288,3.5238719153510587,66.41670531982061,63.88782497378861,119.06913436011124,37.23005971584495,60.488157326640405,71.97196179654411,30.016031482357587,0.4974957846595389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.285480240307185,32.33790471471813,93.69617063062668,80.76128022947866,107.5846511783595,123.5051949993128,50.12354869425867,39.55125423635739,4.477462061935849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032718538659353,43.44841766816513,31.13522731987952,72.80134767492602,61.731557432365214,59.86645727377802,78.7712970908405,46.72388104711048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610021427241552,71.43306458915029,101.53189891697643,133.66211780617502,220.14493891516244,211.02440910035358,190.75060748566727,140.29584740953428,75.86912522835183,11.98130025456322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.756927372741924,105.13857367779605,184.24176086235897,179.47381012943498,93.03306915503,98.04942842435965,100.41270307945447,28.606346973847536,31.7990075073243,1.5338887767129028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6166916221814758,17.32954961761529,13.183977649401832,33.49850197497435,60.94425168856567,53.81302630054689,71.55726885735312,32.627714673858144,40.795333053930285,2.65308461423484,0.0,0.0,0.0,0.0,0.0,0.0]
