clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.63561656783703,23.15108459138854,32.679819387700064,100.42223755702656,23.02896714744981,53.8150726118269,80.50875446713545,86.6783660128593,43.308802569157095,2.871249169681267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.03560053382982,50.883062567600525,71.22425455870139,2.809892600287663,152.8940182855275,54.67049041424647,198.52364798436886,136.52313245955642,72.07907666627247,6.169611545723836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.762914023315,137.01219793015977,182.03064471445904,77.14903552169929,137.19507624864366,136.82812822197894,111.78392540211591,97.06251861159036,50.944419136994114,4.0316627345234055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.42749773860184,204.87613784857646,290.88315576719714,344.57611093508524,365.0394203701249,355.3879724350261,312.6289962110175,239.63314517293188,130.59775580171,25.655385734405147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.24599262492272,216.9711260521468,305.2989711004515,358.8084522550074,378.35558301308225,364.97806380073126,319.1649600885575,243.29845557563908,131.81952593594576,25.04479851471152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.84403975927671,181.969883839914,285.26337056662175,255.63708297223832,288.98944184387415,298.09106343382433,299.2514769986665,227.0496871936068,122.90137835932785,22.967610578056213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.00445332411886,77.45462697897035,276.7723361963652,317.45472017856684,284.28583532026335,272.19144281154166,229.43246658753316,117.28159315875256,61.939158955418826,6.597320446933618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.40969747168694,185.14612877201782,48.86723120033882,64.38269922389033,144.09798815284833,166.9428855921173,136.76736734743386,88.63343650557587,47.03487384640943,5.436311187242995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.60840715743248,187.3454341526118,100.42223755702656,213.61140710671054,167.309833618782,78.12657076805758,100.1780026691491,83.80771253802651,43.43092001309581,20.524070309584726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.81113481252049,93.45856477827677,150.57259546099468,258.08062324070977,149.77853422796875,195.591042245294,198.6457654283076,160.28480427063857,89.42749773860184,15.69834634203536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.46776275915846,217.94866129850502,305.05473621257414,357.5259212462265,376.8282214215756,365.0388246752763,322.40256159005503,250.99483301802127,148.98447299494282,36.711482122223465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.95426363526016,206.58697345341565,289.9056205208388,351.53978371383505,373.04138926977816,364.73382891285377,323.19662282308093,244.70310402835872,145.50263660556791,36.16165577707496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.99978883739206,204.2655506288829,287.6455542656996,265.3498874767306,294.5478704750558,267.8541886197472,241.71033310958717,192.84250621439992,114.41093968391978,27.67121710166685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.07783445403965,87.83877957770142,159.18515158034154,202.9216630507084,232.48659407569824,213.36717221883316,126.19974073537044,102.74366038155931,57.96885279028904,9.467973921766404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.54713075807492,52.47118503365244,243.7261644768489,303.83296607833836,350.9286007992929,348.11870819900525,310.979517175572,242.8093901050357,141.5323304404381,35.79530344525879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.93646336834523,188.0781388162441,265.288530907337,224.36250773210634,263.70040844128516,343.3543408008495,207.5031521303804,94.80245235645123,53.08236794819455,9.590091365705126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.6855950940878,201.27218401526287,293.81516581142347,358.07574759137503,371.69750169160363,362.1681712004436,321.608500357029,253.07202095467656,148.19041176191683,38.60519604554646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.38197253646992,205.85367309493483,297.84623285109836,352.76095815322225,374.75162917976877,365.3444161325474,327.8996336518431,256.73673566253535,150.81683034887212,39.826966179782204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.39057482250314,216.11570824972716,303.09966571985746,354.89890696442274,388.80109218120697,378.8440527888373,336.6962594793708,257.5307968955613,158.4524469167092,43.43092001309581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.61957403796735,211.04574939430043,295.0976968202043,345.553050486595,364.4282374555828,353.4942585117031,315.13329735403414,248.4905318750047,150.57259546099468,40.49890996886943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.372854725624286,61.02298027845415,92.42026865737336,52.77677649092348,153.01613572946619,40.804501426140476,42.57550221067625,0.6105872196936304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.479140802301306,66.03217825933585,186.6121337941309,199.31770921739482,376.27839507642716,368.1543087328351,173.9679149402607,150.9389477928109,87.77801870315632,19.485774188681308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.411150846527697,65.91006081539712,76.59980487139927,190.6437965286544,402.2393722681032,395.4591735026857,352.94443216655463,278.60469355029454,168.1038948518079,47.64546106610307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.78918558369122,221.91896746363483,309.26927726558137,361.6183448552951,383.42554186850913,374.1404462652266,335.1075413184703,265.65488323915315,166.3930592469688,48.74511375640007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.024222490687,212.08404551520374,295.0363402508107,345.7978810693209,366.6275428361768,356.60974256926175,320.20325620946096,255.5149655282996,159.73497792549006,47.095634720954564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.7107554348031,146.0518672558679,168.3481297396854,249.89518032772426,279.7657028099852,268.0984235076247,244.0925168086651,179.52634357144242,109.95156804818657,31.3972883789192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.7443870689797,176.96068585903217,171.46301810239558,318.49301629947036,336.02371999543504,243.78692535139402,33.84082864739068,237.00672658597657,140.0049688489313,39.39925727857241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.4408446813979,34.512772436477924,52.04347613244265,80.44799359259034,63.52728142147075,44.102863802183045,44.71345102187668,17.347825377480884,8.918147576617894,0.18347401333232996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.91130302762994,219.90313609637315,306.1537932080226,359.4803960440947,381.2262364879151,372.73579781250703,337.2454901296708,271.0304335518511,166.8207681481786,52.837537365468606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.84134417220312,211.90116719671988,296.50294096777236,347.3246469659793,368.58201763404486,361.0077576356015,325.08974105155545,208.66356569522247,138.84455528408915,52.47118503365244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.931283356806013,91.80968143767971,156.31449810550873,158.20821202883175,203.5322502704021,192.23191899470626,173.5402060390509,124.855853157196,76.59980487139927,21.990075331697923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.84994645823635,221.67473257575736,314.1557621076758,368.03219128889634,390.75556697907507,383.9753682136577,344.8811066975078,277.9941063306009,173.1124971378411,57.78537877695671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.2162987900525,215.8107124873046,299.37359444260517,350.80648335535415,371.7582625661487,366.01635992163466,331.4428266106117,268.281897520957,173.05173626329602,58.885031467253725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.48359412642016,87.1668357886142,204.44902464221522,254.0489605061864,289.9056205208388,283.9802438629924,244.64234315381358,70.06384099385926,50.638827679723065,33.413119746180904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.63810099230267,209.33550948430968,293.5703352286975,382.5093631915445,382.2037717342734,350.19589613566063,284.7743050960184,179.70981758477475,63.222285659048175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.56814213687586,193.5144500034872,289.47791161962897,386.66314337000665,326.73922008700094,367.29948662526397,360.58004873439165,280.0706985724077,108.24132813819591,52.65465904698476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.387363710617116,70.85790222688523,53.387363710617116,80.44799359259034,53.2652462666784,222.40743723938974,202.55531071889226,147.02940250222622,51.066536580932855,7.024433653294919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9703061651298017,25.655385734405147,40.13255763705324,143.60892268224492,172.86826224996372,80.50875446713545,116.60964936966528,50.822301693055394,30.84746203377069,58.09097023422776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.28903340258897,24.06726326835323,93.33644733433806,182.82530164233344,167.67618595059815,209.76321838551948,229.24899257420083,276.4667447390941,178.73228233841647,64.13846433601287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.279835421707272,51.49424548214262,96.32981394795804,358.74769138046236,134.6294185362334,133.89611817775258,151.97783960856282,114.34958311452615,2.809892600287663,59.61833182573456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.435584499822625,144.15815333254494,311.5907000901141,371.94173657948113,392.6486852075496,390.75556697907507,355.08238097775507,289.05020271841926,187.10060356988583,70.55231076961415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.323391724185962,118.93107219419808,237.3730789177927,325.2124541903426,376.7061039776368,398.2690661029734,389.96150574604917,354.5325546326065,289.78350307690005,193.5144500034872,74.15626460292778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.506270042669817,114.65457887694872,228.7605227984459,311.28510863284305,361.6183448552951,383.18130698063163,377.378047766724,354.89890696442274,281.2317078320983,186.73425123806967,71.89619834778861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.255401768412357,120.51919466024998,237.4344354871864,330.52664793364687,370.5370881267615,390.81632785362024,328.32734255305286,311.3458695073882,238.6562056214221,188.4444911480603,40.68178828735327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.24423488787745215,66.94835693630054,153.25977492249515,216.60477372033054,246.59681795168166,291.0660340856809,308.04750713134564,204.87613784857646,180.19828736052966,127.72710232687722,43.308802569157095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.932010044226389,107.87438011153128,216.29918226305955,303.09966571985746,355.99855965471977,377.9892306812661,372.18597146735846,339.3834389408712,274.3287959278936,175.55603740631264,67.86453561326522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.06529436870002,22.784136564723877,72.26255067960481,101.0941813461138,107.81361923698613,130.53699492716487,83.13576874893928,72.14043323566607,76.78268318988309,28.52603920923793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.771596479384251,78.79851455714481,140.18844286226363,181.48141406415903,274.45150906668084,313.60593576252734,245.375047817446,303.52737462106734,114.53305712785848,39.21578326524007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.889049436596176,40.00984449826604,86.25065711164949,152.0386004831079,210.43516217460672,407.00373966625887,392.95487235966914,358.0143910219815,294.2422790177848,198.52364798436886,80.08164126077415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.493003269909803,122.35214770902785,236.64037425416043,318.5537771740155,368.58201763404486,386.3575519127355,378.7219353448984,346.34711171962095,284.53007020814084,192.23191899470626,77.94369244957373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.026998247796605,46.54640407065453,194.73622013772288,235.35724755053104,364.00052855437286,383.1199504112381,376.3397516458205,343.59857568872695,282.02576906512434,190.8272705419867,74.09490803353417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.658081321478739,24.739207057440467,121.74096479448572,114.53305712785848,158.14685545943814,217.09324349608542,177.02204242842583,225.8285127542195,111.295455626361,34.69565075496177,0.06135656939360384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1762449321038413,1.5881224660519206,19.11942185686513,124.00103104962488,86.06777879316566,198.58440885891395,215.44376446063995,142.63138743588664,15.637585467490235,73.3008468005082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.05143190109152,138.17201580015345,261.5624596300848,350.3787744541444,405.72120865747803,425.94028320464025,402.84995948779687,368.09354785829004,303.09966571985746,208.05297847552882,87.96149271648865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.33396290987239,135.484836338653,249.1011190946983,330.2210564763758,379.4552357033793,399.1238882105445,390.81632785362024,356.54838599986834,294.42575303111704,201.51701459798886,84.84600865892992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.51546802355151,122.65714347145042,192.4153930080386,265.7775963779404,322.40256159005503,322.58543990853883,322.70755735247747,193.453689128942,135.54559721319808,185.818072561105,81.42493314410014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.857386702072771,75.43939130655713,169.50854330452748,202.37183670555993,246.59681795168166,240.6714412938353,296.9914107435273,220.7579582039442,111.47892963969336,34.8791247682941,34.57353331102304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.935947843532805,92.84797755858314,125.10068373992188,207.25891724250286,287.82843258418336,283.8581264190537,261.19610729826854,226.1335085166421,218.68136596213742,126.93304109385129,29.4428135810511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.079156836308515,55.892260548482206,147.33499395949727,152.0386004831079,190.2774441968382,231.5704153987336,268.8924847406507,237.3730789177927,210.25168816127442,152.4663093843177,47.340465303680496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.24350820045707,137.684141719247,246.90240940895276,325.09033674640386,369.1926048537385,399.6129536811479,387.88431780939385,348.9741260014248,281.4145861505822,184.1078326511144,79.95892812198696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.80916591286728,147.5178722779811,266.08259214036303,351.6619011577738,404.0109687474875,424.16868672525607,415.86112636833184,341.0329179763167,313.1174659867725,198.76788287224628,95.41363527099335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.01510467984132,134.87424911895934,230.16517125116548,352.27248837746737,399.1238882105445,416.10536125620916,404.1938470659713,360.5186921649981,280.4376465990724,186.73425123806967,80.264519579258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.84746203377069,13.805228113560865,269.68654597367663,118.13701096117212,144.64721880314832,199.50118323072712,426.7343444376663,380.7991232815537,314.1563578025244,210.98498851975526,95.04728293917715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.14582440981326,151.91648303916918,264.0059998985562,342.31604467994606,389.96150574604917,408.77533614564317,402.1172548241645,365.52789014587967,304.6270273113643,211.53481486490367,95.41363527099335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.22301234646857,160.59039572790962,277.62775399878467,363.20646732134696,414.39512134621856,434.0643695482322,424.10733015586237,386.8460216884905,310.55180827436226,217.39883495335653,99.5674154494555,5.069958855426818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.65072124767835,156.68085043732495,272.25220368608683,352.2117275029222,398.2077095335798,400.7120106765964,392.46580688906573,356.54838599986834,291.8600953187069,203.7157242837344,91.74832486828609,3.4818363893748967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.03953833313624,140.8603866513509,266.75453592945024,348.240825642944,394.35952081238867,409.997106279879,404.49943852324236,350.5008918980831,288.5003763732707,199.68406154921098,89.54961518254056,3.11548405755872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.81113481252049,154.72637563945682,265.3498874767306,346.53058573295334,393.93181191117895,414.8228302474284,407.73704002473977,372.18597146735846,309.7577470413363,209.27415291491607,95.41363527099335,5.4976677566366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.390654992539204,132.9799395007879,265.288530907337,308.65869004588774,389.65591428877815,404.56079509263606,394.9093471575371,358.99192626833974,293.7538092420298,150.450478017056,91.80968143767971,4.642249954217037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.483078601607716,150.5112388916011,203.9599591716118,236.09054790901183,250.81195469953744,367.4823649437479,397.1694134126764,245.0694563601749,289.9056205208388,196.69129063043945,90.77138531677627,4.153780178462132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.80193683163879,117.70930205996231,226.98892631906162,337.61243815633543,387.09085227121636,308.59733347649416,337.4289641430032,291.6158604308294,265.04429601945964,192.4153930080386,92.05391632555715,5.192076299365544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.709513222570266,102.49942549368187,102.80442125610443,58.45732256604394,157.41415079580577,213.48928966277182,396.9859393993441,361.3741099674176,300.1676556756311,209.45762692824843,94.1918651367576,6.780198765417465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.40845525945411,161.20098294760328,269.075958753983,260.89051584099747,392.7100417769432,407.12585711019767,400.95684125932235,367.05465604253806,305.66532343226777,214.52758578367522,98.04005385794866,8.001968899653209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.36293005732221,160.83463061578706,263.70040844128516,336.0850765648287,389.83938830211036,408.103392356556,397.23017428722153,315.4388888113052,301.8171347110767,205.73155565099609,97.7958189700712,7.941208025108085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.752342837628575,157.84185969701556,230.7763541657076,249.95653689711784,320.50884766673204,357.28168635834913,319.409194976435,310.6131648437558,265.04429601945964,130.23140346989385,62.42822442602221,3.11548405755872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.352489864207683,26.510803536824714,41.903558421589004,78.98198857047714,42.331267322798794,28.09892600287663,96.39057482250314,133.53036154078487,10.139917710853636,75.56091305564736,35.856660014652384,0.06135656939360384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.28903340258897,78.67639711320608,125.89474497294786,117.95353694783978,176.53297695782246,143.60892268224492,135.0571274374432,147.45711140343604,142.08156109073812,43.8586289143056,20.279835421707272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.513499123898303,31.82499728012898,118.80835905541085,172.07420101693768,290.45544686598726,398.6348227399411,321.9134961194516,312.873231098895,292.5933956771877,127.72710232687722,61.32857173572521,3.6653104027072274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.304138082430285,58.94638803664732,181.05370516294926,287.21784536448985,408.103392356556,424.84063051434316,420.38125887861,388.1291483921198,324.5405104012554,119.11395051268192,60.10680160148946,4.947841411488092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.7490515557065,196.01934684135225,310.4910473998172,392.03809798785596,436.99637959245865,452.32837360267774,444.57063959090203,403.03343350112914,334.13060176696064,234.9295386493213,109.95156804818657,11.97227506478301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.95499032268054,188.99431749320885,295.21981426414305,367.7265998316252,407.92051403807216,419.0987278698292,415.98324381227053,374.99586406764615,309.33003814012636,218.13153961698887,105.98126188305677,11.422448719634502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.16092908965457,183.68012374990457,285.81319691177026,371.0255579025163,414.639356234096,229.18763600480722,424.7185130704045,385.3800166663772,321.9748526888452,221.36914111848637,108.48556302607338,13.621754100228536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.24475041268989,180.44311794325557,283.9802438629924,357.3424472328942,191.9876841068288,326.86133753093975,332.84747506333116,250.3842457983276,159.91845193882241,124.42873995083464,61.38933261027033,5.8032592139076575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.90231620935619,15.27123313567406,16.737238157787253,56.68632178150817,126.01686241688658,172.8069056805701,222.28531979545104,175.37256339298028,173.5402060390509,82.28035094651972,41.29297120189538,2.626418586955333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6877751563489367,11.545161858421707,43.24744599976348,67.1312352547844,69.51401464871074,74.2783820468665,51.066536580932855,57.66326133301798,49.66129243336477,27.121390756518345,12.522101409931517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1604135648421383,1.0996526902970165,19.36365674474259,32.61905851315495,57.846735346350314,41.537206089772845,49.60053155881965,29.80916591286728,60.84010195997029,50.39459279184561,24.372854725624286,0.6105872196936304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.15429570327457,180.50328312295218,277.9333454560557,346.2249942756822,217.3982392585081,188.20025626018293,252.21660315225705,198.15729565255268,313.60593576252734,103.29348672670784,106.5918491027504,14.29369788931577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.38612149838429,90.28231984617292,181.48141406415903,208.05297847552882,181.6035315080977,198.09593908315904,232.85294640751442,199.8675355625433,268.0376626330796,153.4432489358275,78.67639711320608,10.933978943879595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.3008468005082,191.3770968871352,261.745933643417,306.8257369971098,358.56421736712997,375.2400989555236,360.2744572771206,327.83887277729804,267.60995373186984,157.59702911428963,80.264519579258,11.728040176905555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.91866310143034,164.37722787970708,207.56391300492547,233.5248901966017,244.94733891623616,272.43567769941916,329.1827603554724,279.6435853660464,161.5065744048743,89.18266715587592,44.285742120666896,4.70360652361064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.001242212232825,85.15160011620098,134.75153598017215,361.8018188686274,399.85718856902537,417.4492488343837,406.02680011474916,372.6744412431135,310.18545594254607,213.7335245506493,51.12729745547797,15.026998247796605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.60643825777926,183.80224119384326,170.3639611069471,237.67867037506386,304.9933796431805,399.24600565448327,386.4796693566743,352.3946058214061,294.36439646172346,209.33550948430968,60.962219403909025,8.735269258134046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.522101409931517,63.58863799086436,111.05122073848356,121.00766443600487,178.24321686781312,257.16444456374506,281.84229505179195,273.5960912642613,310.18545594254607,145.93034550677768,47.462582747619216,6.2303724202689565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.40246839045844,206.40349944008327,310.91875630102686,383.6084201869929,425.6346917473692,441.88286443455297,430.2769417015863,392.03809798785596,327.77751620790434,233.5248901966017,116.24329703784912,17.347825377480884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8554178024195642,84.1740648698427,200.72295336496288,301.57289982319924,361.9239363125661,403.94961217809373,419.587197645584,423.74097782404635,372.36944548069084,310.12469506800085,221.12490623060887,112.63934320453548,17.95900829202299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.11548405755872,88.14437103497248,206.83120834129312,305.84879744560016,374.93450749825263,412.745642310773,424.2908041691948,414.1508864583411,379.6994705912568,319.5313124203737,229.00475768632336,117.64794549056872,19.11942185686513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2600662551391557,76.04997852625075,146.78576330919725,221.5526151318186,249.1011190946983,309.879864485275,266.14394870975656,349.340478333241,189.6055004077509,198.21805652709773,216.48206058154332,106.1033793269955,17.287064502935763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.36883675628181,108.6076804700121,101.03342047156866,111.6618079581772,177.32703819084838,231.26482394146248,137.80566346833726,129.19310734899042,132.73570461291044,82.40246839045844,24.983441945317914,10.201274280247238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.221043446815358,84.35694318832655,79.95892812198696,381.4097105012474,433.8201346603548,452.8168433784327,429.7884719258314,394.6651122696598,330.8930002654631,236.5790176847668,116.97600170148148,19.18018273141025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.90231620935619,97.30734919431632,224.23979459331912,335.29101533180267,410.6076934995726,455.0161487590268,468.88213774713273,453.85573519418466,411.34099385805337,333.7028928657508,176.47221608327732,96.51328796129036,20.64618775352345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.207907666627247,97.61234495673891,220.39160587212803,323.80721004277456,393.8096944672402,434.9191916558033,448.11383254967046,434.4920784494419,395.70340839056325,329.91546501910483,229.7988189193493,119.35878109540785,21.19601409867196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.490438675408111,100.36147668248144,221.49125856242503,318.00454652371536,383.7918942003253,420.87032434921343,432.1092990555156,418.5489015246808,382.14241516487976,321.608500357029,231.08134992813012,119.5416594138917,20.64618775352345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.101621589950224,98.5285236337036,218.19289618638248,317.2712461652345,384.2196031015351,369.742431198887,438.89009351578164,426.8564618816049,390.75556697907507,327.83887277729804,228.9434011169297,118.74759818086572,20.891018336249388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.651447935098734,95.41363527099335,210.37380560521308,215.5658819045787,193.453689128942,217.64306984123402,97.85657984461636,305.2989711004515,380.920645030644,314.2171186770695,222.95726358453828,111.96739941544828,21.25737066806556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.345856477827676,92.60374267070569,133.52976584593642,238.59484905202842,368.94836996586105,317.2712461652345,424.35216073858834,411.1575198447212,377.86651754247885,318.92072520068007,230.71499759631402,117.70930205996231,21.562962125336615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.873218069334474,94.2532217061512,202.7381890373761,241.4660982217097,293.6930483674847,128.94887246111296,277.56699312423956,351.1120748126253,294.120161573846,171.15802233997303,111.05122073848356,51.92135868850392,19.85212652049749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.101621589950224,16.003937799306414,64.32193834934519,83.6855950940878,103.47636504519168,196.8741689489233,291.7993344441618,173.17325801238627,162.97257942698752,98.40640618976484,82.28035094651972,49.60053155881965,21.562962125336615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.864020088452778,33.65735463405835,216.11570824972716,229.85957979389443,273.5347346948677,290.271972852655,273.77956527759363,308.10886370073916,275.18421373031316,257.5921534649549,178.3659300066003,114.9601703342198,23.395319479265996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6105872196936304,5.680546075120446,23.089728021994933,35.61182943192645,36.894956135555795,58.885031467253725,72.69025958081458,169.50913899937598,149.35082532675898,113.189169549684,73.2400859259631,20.951779210794502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.782167665070672,108.05785412486358,226.07274764209697,314.8890624661566,376.9503388655143,414.0287690144023,425.69545262191434,413.35682522531516,380.24929693640536,319.28707753249626,232.11964604903358,123.02349580326658,23.82302838047577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.06529436870002,108.1192106942572,219.2311923072859,308.4752160325554,370.71996644524523,337.85667304421287,422.45844681526535,406.3931524465654,372.85791525644584,311.5907000901141,70.00248442446565,121.19113844933722,24.799967931985577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.493003269909803,111.72256883272236,232.97506385145317,331.9312963863665,400.4070149141738,439.92838963668504,451.1679600378357,386.4796693566743,305.9709148895388,337.5510815869418,241.46550252686126,104.51525686094357,24.861324501379183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.347825377480884,112.63934320453548,232.6694723941821,330.77088282152437,399.00177076660566,439.1950892782042,450.9844860245033,439.31720672214277,401.26183702174484,336.4514288966448,243.11498156230684,77.45462697897035,25.34979427713409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.081125735961727,113.06705210574528,224.48462517604503,324.7233887197392,391.4275107681624,429.9713502443152,441.0888032015271,428.750175804928,390.2057406339266,220.51372331606674,230.47076270843655,121.86308223842444,27.121390756518345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.058065287471532,113.79975676937764,225.2173298396774,314.82770589676306,376.40051252036585,411.4631113019921,421.3587941249683,367.2381300558704,377.5615217800564,316.0494760309988,231.2034673720689,125.77262752900913,27.73197797621197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.485774188681308,116.30405791239426,227.72163098269402,325.0289801770103,389.350322831507,425.5733351779755,438.4623846145718,426.6729878682726,297.4798805192822,329.9768215884985,238.71696649596726,125.5891535156768,27.182747325911947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.262035154792363,42.94245023734091,138.66108127075682,237.12884402991529,298.51817664018563,318.6151337434091,335.29101533180267,399.9179494435704,364.18400256770525,305.11549708711925,221.67473257575736,118.44200672359469,26.510803536824714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.85212652049749,77.21039209109291,167.3705944933271,228.88264024238464,217.15400437063056,375.78992530067217,192.47615388258373,364.5503548995215,235.60148243840848,216.48206058154332,126.38321474870277,65.84870424600352,21.19601409867196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.925376657846383,38.11672626979154,181.6035315080977,134.26306620441724,261.6845770740234,304.26007928469966,310.2468125119396,149.16735131342662,146.35745871313895,146.6022892958649,105.91990531366316,60.29027561482179,17.95900829202299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.135253224126835,55.8309039790886,161.0788655036645,223.56785080423182,148.0069377485845,336.81837692330953,356.97609490107806,276.1617489766715,242.56515521715832,159.24650814973518,111.53969051423849,57.17479155726308,18.935947843532805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6105872196936304,56.86920009999203,13.499636656289807,20.768900892310654,79.7760498035031,161.0175089342709,207.74738701825774,164.25570613061683,147.76270286070704,168.1038948518079,136.33965844622406,77.33250953503159,22.23490591442385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.35300538902013,72.26255067960481,69.26918406598479,272.43567769941916,229.85957979389443,134.93500999350448,172.01284444754413,112.33375174726444,98.28428874582613,91.99255975616356,23.395319479265996,12.827692867202574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.047494101785108,18.569595511716624,45.935221156112426,172.68538393147983,390.9998018669525,423.31326892283636,435.40766143155815,373.95756794674276,391.85521966937216,330.8930002654631,235.7849564517408,128.88751589171937,29.25933956771877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.700910936537053,123.32908726053765,232.97506385145317,317.5768376225056,376.40051252036585,409.8136322665466,418.42678408074204,404.6215559671811,369.8645486428257,311.10163461951066,227.96646156542,124.36738338144104,27.73197797621197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.578197797749844,121.92384311296956,229.7988189193493,312.26264387920133,367.9714304143512,399.9179494435704,408.5311012577658,397.78000063237005,366.01635992163466,309.94122105466863,228.51569221571998,125.83338840355422,28.709513222570266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.22767683319536,123.02349580326658,232.11964604903358,316.59930237614736,375.17874238613,407.9199183432236,416.6551876013576,422.27497280193313,371.63614512221,315.866597712515,233.5248901966017,128.70463757323552,29.80916591286728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.71614660895027,122.35155201417936,229.0655185608685,311.10163461951066,369.80378776828064,401.38395446568364,409.6307539480628,370.23149666949035,364.611711468915,307.9867462568005,225.52292129694848,124.67297483871212,30.481109701954512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.96097719167621,121.67960822509212,221.00278878667012,318.9814860752252,377.9278741118725,366.871777724054,423.9244518373785,410.1192237238177,374.3846811531041,317.08777215190224,226.37774340451958,125.28356205840576,30.66398802043836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.700910936537053,102.62154293762056,193.63716314227437,276.71157532182,198.76788287224628,213.55064623216546,367.7265998316252,362.1681712004436,332.3590052875763,245.43640438683957,223.07938102847692,109.70733316030909,31.335931809525594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.77086979196387,108.85191535788955,179.9540524726522,246.4747005077429,254.0489605061864,308.53597690710046,344.02628458993667,326.4949851991235,260.34068949584895,150.87818691826575,109.34098082849293,78.31004478138992,22.60125824624003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.780198765417465,78.31004478138992,145.19704514829687,194.49198524984544,276.34462729515536,292.34916078931025,327.5946378894206,387.02949570182267,350.44013102353813,295.7696406092916,216.23782569366588,118.50336329298828,32.741175957093674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.745840443820466,68.35300538902013,142.08156109073812,204.02131574100545,189.36066982502498,196.141464285291,293.02110457839746,279.82646368453015,316.66065894554094,255.5149655282996,219.41466632061818,122.0459605569083,33.901589521935804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.4428135810511,121.55749078115342,227.59951353875528,312.99534854283365,292.16568677597786,392.8929200954271,400.52913235811263,387.8235569348488,353.7998499689742,155.27620198460534,222.3460806699961,122.77926091538912,33.535237190119624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.58739577863154,120.45843378570488,224.42326860665142,184.47418498293044,315.4996496858504,404.74367341111986,414.7614736780347,387.5793220469713,302.9775482759188,238.10637927627357,179.46558269689731,97.18523175037758,25.471911721072807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.531299390813214,4.642249954217037,65.60446935812607,129.19310734899042,292.16568677597786,199.0127134549722,173.3567320257186,267.2436014000536,270.3590854576124,140.79903008195726,95.35227870159972,67.98665305720394,35.428951113442615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.82499728012898,136.21813669713382,252.88854694134426,342.0712140972201,403.09479007052283,437.30137535488115,444.6319961602956,428.2611103343245,391.4882716427075,330.40453048970824,244.45886914048126,133.71323985926873,35.856660014652384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.885758154674107,131.02546470291978,235.47936499446976,318.18742484219933,373.7740939334103,404.9271474244521,413.1733512119829,403.2776683890066,367.36024749980913,312.75111365495627,231.1427064975238,130.71987324564876,35.73454257071366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.081125735961727,129.0096333356581,232.6694723941821,314.82770589676306,372.4302063552359,404.3165602047585,412.5627639922892,290.39409029659373,369.8645486428257,311.2237520634495,230.16517125116548,129.37658136232278,35.245477100110286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.82499728012898,124.855853157196,225.52292129694848,305.11549708711925,360.3358138465142,391.0611584363462,399.3073622238768,345.4309330426563,360.4579312904529,74.2170254774729,116.79312338299765,128.33768954657086,37.68901736858176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.29100230224218,102.07171659247207,223.01862015393183,301.63366069774435,355.5708507535099,386.3575519127355,342.49892299842986,260.76839839705866,100.91130302762994,271.7023773409384,176.28874206994496,126.56668876203508,38.421722032214106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.98541084497112,122.65714347145042,222.28531979545104,301.57289982319924,356.97609490107806,388.3733832799972,216.48206058154332,392.2215720011883,354.28831974472916,300.4732471329022,222.3466763648446,108.24132813819591,37.50554335524943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.55770194376134,125.10068373992188,230.5315235829817,313.6672923319209,371.147675346455,404.0109687474875,413.1733512119829,403.03343350112914,369.13184397919343,311.8349349779916,224.36250773210634,128.88751589171937,37.81113481252049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.924649970426,123.69543959235382,222.4687938087833,310.4910473998172,370.59784900130654,403.09479007052283,411.890820203202,400.10142345690286,365.95559904708944,299.67918589987625,221.49125856242503,127.72710232687722,38.11672626979154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.524070309584726,119.60301598328527,202.7381890373761,271.88585135427064,354.3496763141227,357.22032978895544,326.92269410033333,360.6408096089368,305.543205988329,272.7406734618417,198.2794130964914,125.71127095961552,38.60519604554646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.718711203451946,104.57601773548868,218.9256008500148,295.3419317080818,348.05794732446014,377.31728689217897,387.45720460303255,377.4394043361177,208.29721336340629,242.56515521715832,216.54341715093696,105.1872006500308,40.254675080991966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.63488988041665,120.21360320297892,215.1387686982174,291.7993344441618,345.91999851325966,376.76686485218175,387.2123740203065,375.9733993140045,343.1708667875172,253.2548992731604,200.60024022617569,96.08557906008059,36.405890664952416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.747809343473676,122.59638259690529,192.35403643864498,250.87271557408246,314.9498233407018,271.45814245306093,282.941947742089,301.32806924047327,268.2205409515634,265.65488323915315,195.77451625862628,76.41633085806694,37.44478248070431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.465278334692808,117.15947571481381,189.7883787262348,258.6918061552519,315.56100625524385,341.6441008908588,368.09354785829004,343.72069313266564,314.5834710088856,303.95508352227705,227.2331612069391,132.36935228109428,37.56689992464303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.27517093498048,95.90210504674823,190.03320930896072,257.4700360210162,299.80130334381494,327.1669289882108,351.84477947625754,329.6104692566822,325.0289801770103,266.9987708173277,176.1058637514611,117.58718461602359,38.238843713730276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.335931809525594,118.13701096117212,170.3639611069471,251.85025082044083,284.5914267775345,245.00869548562977,130.1706425953487,236.63977855931188,296.93005417413366,238.77832306536078,186.73425123806967,116.85388425754276,38.78867005887878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.37482362527749,115.14364434755213,203.4714893958569,255.45420465375443,313.9115272197984,327.41116387608815,354.89890696442274,319.714786433706,283.3083000739052,226.6225739872455,178.73228233841647,113.92187421331636,15.454111454157909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.56493102498983,123.38984813508276,220.08661010970542,296.6858192862563,349.5239523465733,379.5159965779245,388.18990926666487,378.11134812520487,346.8969380647696,296.0752320665626,222.28531979545104,130.35352091383257,41.842797547043894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.35899225801579,122.65714347145042,216.90976948275315,293.26533946627495,346.286350845076,375.6678078567334,183.13029740475605,208.7856831391612,259.1802759310068,292.7762739956716,217.15400437063056,127.91057634020956,38.8494309334239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.55106855738133,67.07047438023925,212.14540208459735,287.0343713511575,339.93326528601966,287.1570844899447,267.97630606368597,167.61482938120452,40.49890996886943,136.27889757167895,149.9614125464526,105.85914443911804,39.64349216644986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.679819387700064,125.83338840355422,226.8668088751229,306.8257369971098,362.5958801016532,394.4816382563274,403.94961217809373,338.4672602639065,365.2836552580024,309.26927726558137,232.7308289635757,137.19507624864366,42.331267322798794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.20718097920686,121.49672990660828,215.3216470167012,290.2112119781098,342.8652753302461,372.73579781250703,383.1199504112381,374.69027261037513,344.698228379024,294.2422790177848,161.5679309742679,110.195802936064,43.8586289143056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.413119746180904,123.0848523726602,139.45514250378278,294.85346193232687,191.68209264955777,380.9820016000377,384.95290346001593,293.7538092420298,347.01905550870816,295.28117083353663,223.9955597054416,133.22477008351382,43.24744599976348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.413119746180904,121.80172566903084,216.66553459487568,293.26533946627495,342.804514455701,281.1095903881596,387.51796547757766,373.46850247613935,343.904167145998,293.81516581142347,220.81931477333785,132.0637608238232,44.469216133999225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.512772436477924,87.1668357886142,214.46682490913017,288.19538061084813,339.5669129542035,369.80378776828064,378.8440527888373,367.42160406920266,337.97879048815173,212.69522842974587,150.75547377947856,125.5891535156768,40.804501426140476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.512772436477924,119.96936831510149,212.08404551520374,287.76767170963836,340.8500396578329,202.55531071889226,270.4806072067026,59.374096937857104,326.86133753093975,292.40992166385536,227.7829875520876,135.60695378259172,42.02567586552775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.77947207799708,120.45783809085638,216.05494737518202,291.92145188810053,345.85864194386613,260.52416350918134,391.0611584363462,310.18545594254607,147.33499395949727,15.69834634203536,24.005906698959627,22.17354934503025,13.0111668805349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.77947207799708,120.57995553479509,213.36717221883316,289.8442639514452,343.72069313266564,322.58543990853883,167.67618595059815,250.87271557408246,349.03488687596985,294.42575303111704,222.7737895712059,114.9601703342198,46.79063895853199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.241539300803858,117.95353694783978,209.64110094158082,231.5704153987336,340.4223307566231,239.2667928411157,150.63335633553984,227.47739609481656,290.51620774053237,192.35403643864498,52.65465904698476,3.359718945436172,43.308802569157095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.77947207799708,119.17530708207552,213.9169985639816,291.67721700022304,340.60520907510687,267.4878362879311,190.8272705419867,281.9036516211856,294.5478704750558,294.6699879189945,216.11570824972716,57.29690900120181,26.021738066221324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.718711203451946,119.5416594138917,213.06158076156208,289.53926818902266,343.3543408008495,250.6284806862051,87.1668357886142,334.13060176696064,302.7333133880413,221.185667105154,26.205212079553647,45.935221156112426,33.22964573284857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.829661766855782,75.37803473716352,62.91669420177713,68.47512283295885,113.92187421331636,162.11716162456796,313.60593576252734,275.1234528557681,83.3186470674231,15.881820355367687,70.98001967082394,51.49424548214262,31.03093604710302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.863293401032394,119.35878109540785,213.48928966277182,291.43238641749707,339.5061520796584,304.56567074197073,382.75359807942186,371.0863187770615,340.8500396578329,291.67721700022304,226.3169825299744,136.52313245955642,44.77480759127028,0.4277089012097821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.89298723590259,119.35878109540785,217.15400437063056,296.6858192862563,354.22696317533547,282.27000395300183,353.37214106776435,270.84755523336725,318.5537771740155,285.0185399838958,229.4932274620783,135.17924488138192,49.53917498942605,0.4277089012097821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.87715586864089,118.5641241675334,211.47345829551014,266.6324184855115,339.7497912726874,327.96099022123667,314.2171186770695,351.41707057504783,241.71033310958717,252.4000771655893,226.25562596058083,137.6227851498534,44.71345102187668,0.4884697757549044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.06923216800644,122.90137835932785,220.2694884281893,296.3802278289852,316.66065894554094,333.51941885241854,409.0195710335207,395.337056058747,364.79458978739893,313.60593576252734,231.814650286611,141.0432649698347,43.91938978885071,0.9161786769646866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.09892600287663,99.26182399218443,178.9765172262939,259.79086315070043,305.7260843068129,332.7867141887861,351.5391880189866,374.69027261037513,343.41510167539457,294.9142228068721,224.66750349452892,136.70660647288872,45.32463393641879,0.3663523318161783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.80916591286728,110.13504206151887,177.69398621751307,171.46361379724408,145.56339748011303,237.6173138056702,324.6012712758005,237.6173138056702,301.14519092198935,243.54269046351658,189.91049617017356,47.523343622164354,38.9107875028175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.89298723590259,91.19849852313763,215.38300358609482,105.55355298184696,39.09366582130135,28.64875234802514,117.15947571481381,220.2694884281893,373.59061992007804,270.0534940003413,174.27350639753178,124.18390936810871,50.21111877851328,0.9775352463582904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.48774308833452,110.07368549212528,168.8365995154403,304.6270273113643,353.9219674129129,405.47697376960076,337.5510815869418,297.78547197655325,163.4610492027424,203.10513706404072,105.30931809396952,45.14115992308646,0.4884697757549044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.182747325911947,117.64794549056872,178.67092576902286,288.0732631669094,339.99462185541336,371.2697927903938,338.9563257345099,321.7913786755129,346.6527031768921,293.6930483674847,224.11767714938043,137.56142858045982,46.60716494519965,0.9161786769646866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.58076239225153,116.48753192572657,210.80151450642288,287.27920193388337,342.37680555449117,376.4618690897593,386.60178680061296,227.6608701081489,353.9827282874581,299.5570684559375,217.27671750941775,140.12708629287002,46.66852151459326,1.4660050221131946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.4428135810511,115.93770558057808,212.2675195285361,249.89518032772426,191.07150542986412,76.2942134141282,228.99463087389918,228.691422196022,228.68725233208264,192.7477907334913,76.04997852625075,109.34098082849293,47.095634720954564,1.4660050221131946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.603227145893246,114.34958311452615,209.45762692824843,216.2253161018478,223.4409678015053,194.12384583348373,184.81968799504986,61.450689179663925,44.896925035208994,138.35548981348578,178.3045734372067,98.1621713018874,33.10752828890985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.265972954098782,114.53305712785848,210.31304473066803,219.35867100486095,225.76656048997745,81.30281570016143,72.81237702475329,69.57477552325587,129.37658136232278,168.1038948518079,179.4042261275037,136.58448902895,47.03487384640943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.69171295565535,104.94237006730488,201.02794912738545,288.0119065975158,243.2370990062455,105.55355298184696,283.36965664329875,293.02110457839746,231.814650286611,237.92290526294124,115.08288347300699,138.59972470136321,26.44944696743111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.80193683163879,65.84870424600352,169.0200735287726,224.60674261998372,12.766336297808971,29.4428135810511,42.02567586552775,90.40443729011163,191.92632753743527,288.19538061084813,185.02401132807898,6.352489864207683,47.58470019155794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.58739577863154,113.189169549684,206.40349944008327,283.91948298844727,336.2071940087674,382.3258891782122,393.3819855660303,367.7879564010189,339.32267806632615,251.2390679058987,220.94143221727649,135.2406014507755,52.410424159107315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.11475737013834,108.91267623243465,197.85170419528163,280.1934117111949,339.4447955102649,294.120161573846,321.05867401188056,378.7219353448984,346.286350845076,293.38745691021364,215.68799934851742,132.49146972503297,45.38539481096391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.687048468928552,109.82945060424784,199.7448224237561,275.36768774364555,294.9755793762656,338.58997340269383,326.3728677551848,322.2190875767227,289.4171507450838,252.03312913892466,194.36986780590667,131.81952593594576,49.53917498942605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.465278334692808,107.69150179304741,195.46952049620373,269.2588370724668,326.61710264306225,273.5960912642613,228.27145732784248,366.8104211546606,55.892260548482206,88.32784504830481,99.26182399218443,137.31778938743082,46.11869516944475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.64875234802514,108.24132813819591,197.24111697558797,271.45814245306093,325.8230414100363,358.3199824792525,242.8707466744293,227.96646156542,340.8500396578329,288.98944184387415,220.81931477333785,137.4393111365211,52.349067589713705,0.3663523318161783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.999273312579607,109.95156804818657,202.9216630507084,280.5597640430111,335.9021982463449,367.7879564010189,342.37680555449117,323.74644916822945,198.58440885891395,257.6529143395,205.1817293058476,129.4373422368679,51.249414899416685,0.3663523318161783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.96097719167621,104.2096654036725,164.4385844491007,249.1011190946983,307.80327224346814,296.3802278289852,305.6045625577226,222.590911252722,270.969672677306,228.27145732784248,199.3790657867884,129.2538682235355,17.83629515323579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.597320446933618,35.001242212232825,98.1621713018874,113.67763932543892,232.36447663175952,324.11280150004563,302.4277219307703,300.77883859017317,273.47397382032256,209.9460967040033,145.93034550677768,111.295455626361,42.81973709855371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.755038424702164,68.35300538902013,105.85914443911804,183.2524148486948,278.299697787872,280.49840747361753,261.92881196190086,326.73922008700094,322.70755735247747,241.58821566564845,191.9876841068288,99.26182399218443,35.245477100110286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.845493134117483,104.45390029154996,192.04844498137402,267.2436014000536,244.03116023927151,283.6138915311762,123.32908726053765,350.6843659114154,311.28510863284305,226.07274764209697,57.9080919157439,25.533268290466427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.571564411369835,104.57601773548868,192.23191899470626,269.5644285297379,328.938525467595,202.4331932749535,330.77088282152437,334.00848432302183,212.93946331762334,266.02183126581787,173.41808859511218,115.87694470603293,33.29100230224218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.983441945317914,106.04202275760187,199.9896530064821,245.68063927471698,285.0185399838958,300.96171690865714,245.6192827053234,233.3414161832694,290.39409029659373,294.7313444883881,199.4398266613335,130.04852515141002,50.883062567600525,0.3663523318161783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.71614660895027,104.88160919275974,196.62993406104584,275.06209628637447,331.56494405455027,365.4057727019409,332.42036185696986,374.07968539068156,344.51475436569166,296.7471758556498,225.8285127542195,137.74490259379215,46.72928238913838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.28903340258897,104.45390029154996,171.82937043421174,237.12884402991529,220.94143221727649,90.89350276071505,60.10680160148946,148.0069377485845,291.00527321113583,213.2450547748944,175.4952765317675,136.82872391682744,37.627660799188156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.745840443820466,73.60643825777926,200.17312701981442,113.86111333877123,269.9307808615541,268.34265839550216,63.16092908965457,91.87044231222485,175.31180251843517,170.18048709361474,135.79042779592405,75.6830304995861,14.782167665070672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.178213831757052,77.82097931078653,28.221043446815358,75.7443870689797,90.89350276071505,172.4405533487539,180.13752648598458,199.9896530064821,211.35134085157142,213.67276367610413,26.87715586864089,67.62030072538775,42.08703243492135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.185442912985536,61.878398080873716,93.39780390373166,155.886789204299,356.4876251253231,299.5570684559375,390.57209296574274,257.9585057967711,161.9342833060841,283.0646608808762,230.16517125116548,139.5164990731764,48.62299631246136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.4633094350396,106.89744056002144,208.35797423795142,299.80130334381494,360.6408096089368,158.5745643606479,329.42699524334995,387.7622003654551,356.48702943047465,308.1696245752844,234.74666033083741,106.46973165881164,44.59133357793796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.23490591442385,105.1872006500308,201.76124948586627,281.78153417724684,337.85667304421287,371.69750169160363,266.9987708173277,377.50016521066283,233.9525990978114,300.2897731195699,226.49986084845824,137.25643281803724,49.478414114880934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.45608035381111,102.37730804974315,166.8207681481786,250.6284806862051,295.28117083353663,330.0375824630435,374.4460377224977,365.4057727019409,168.16465572635306,219.7810186524344,222.52955468332848,134.9957708680496,43.06456768127964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.60125824624003,100.666472444904,192.5988670213709,271.824494784877,328.63293401032394,362.41240608832095,374.07968539068156,371.0255579025163,342.37680555449117,294.60922704444937,224.42326860665142,135.42347976925936,48.07316996731284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.15771797776855,101.39977280338483,198.76788287224628,279.88782025392385,249.83441945317912,134.75153598017215,389.83938830211036,376.4618690897593,361.6183448552951,311.65146096465924,237.4344354871864,140.12708629287002,44.77480759127028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.141886610506845,100.97206390217505,185.39036365989517,193.82004146075818,90.34367641556652,230.5315235829817,331.626300623944,300.350533994115,248.42917530561107,247.14664429683017,168.1038948518079,113.67763932543892,44.3470986900605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.9201164762711,82.58594240379077,170.97454832664073,256.5538573440515,283.3083000739052,330.58740880819204,383.3641852991156,321.18079145581925,295.7696406092916,273.47397382032256,224.11767714938043,117.03735827087507,42.147793309466465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.531299390813214,100.60571157035886,200.41676621284333,281.29246870664343,338.4064993893614,371.94114088463255,268.0376626330796,48.56163974306775,167.7983033945369,287.21784536448985,236.88460914203785,122.71790434599554,43.308802569157095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.607891632620035,79.65393235956441,165.1105282381879,216.7268911642693,297.96894598988564,188.56660859199903,155.76467176036024,220.63643645485402,244.70310402835872,208.35797423795142,138.4776072574245,62.55034186996096,25.34979427713409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.651447935098734,68.53647940235246,75.2559172932248,79.34834090229333,228.27145732784248,194.73622013772288,199.07347432951732,299.12935955472767,281.5980601639145,268.4647758394409,158.33032947277047,66.15429570327457,43.18668512521836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.203243179900447,98.46776275915846,144.83069281648062,144.58645792860318,342.31604467994606,280.1320551418013,278.2383412184784,380.24929693640536,349.03488687596985,301.08383435259583,159.5520996070062,101.33841623399124,14.049463001438316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.83629515323579,98.5285236337036,194.91969415105518,275.79539664485543,333.15306652060224,366.38271225345085,378.2334655691436,369.62031375494826,136.52313245955642,299.1907161241213,222.4687938087833,132.9191786262428,43.125328555824744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.493003269909803,97.49022751280016,195.10316816438754,275.2455702997068,331.7484180678826,365.2836552580024,289.6613856329613,385.8690821369806,340.8500396578329,293.9372832553622,223.62920737362546,132.73570461291044,37.13919102343325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.393350579612784,76.84403975927671,194.61469838863263,275.9175140887941,334.25271921089933,367.36024749980913,379.0882876767147,370.4757315573679,341.6441008908588,217.5817132718404,221.7354934503025,129.74293369413894,42.45338476673752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.223739033888949,51.677123800626475,166.51577238575598,156.68085043732495,240.42720640595783,298.88512466685034,127.4215108696062,116.91524082693635,150.63335633553984,258.446975572526,227.6608701081489,132.2472348371555,43.24744599976348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.003937799306414,95.29151782705463,194.67486356832927,278.299697787872,334.25271921089933,292.714917426278,385.8690821369806,266.02183126581787,204.14343318494414,239.63314517293188,223.5070899296868,130.35352091383257,37.994608825852815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.126055243245144,95.230161257661,195.10316816438754,277.07792765363615,334.9246629999865,285.8739577863154,284.1637178763247,180.8702311496169,126.32185817930916,150.32836057311727,195.28604648287137,128.27692867202575,41.17085375795666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.493003269909803,93.94763024888016,191.13286199925773,273.5960912642613,334.3134800854444,368.82625252192236,268.34265839550216,375.6678078567334,243.11498156230684,269.5644285297379,161.2623395169969,77.88233588018012,27.9154519895443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.187411812638747,93.82551280494144,191.68209264955777,273.8403261521388,332.3590052875763,311.8349349779916,323.19662282308093,305.1768536565128,277.505636554846,292.9597480090039,218.9256008500148,127.4828674389998,40.07120106765964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.56039753083493,79.7760498035031,178.61016489447772,269.1367196285281,286.85149303267366,316.59930237614736,261.01263328493616,372.61368036856817,339.99462185541336,289.29443760629664,213.2450547748944,117.28159315875256,32.252706181338766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.124086343591934,71.65196345991117,142.44850911740278,265.8997138218792,327.7167553333593,365.10018124467,380.5542926988279,315.9887151564537,325.8230414100363,270.35848976276384,172.86826224996372,112.76146064847424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.583457979325123,69.14706662204608,151.61089158189813,217.5817132718404,264.86082200612725,282.0865299396694,251.7281333765021,82.64670327833589,139.5772599477215,84.23482574438779,146.66305017041003,124.42873995083464,38.421722032214106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.904285109009399,93.88627367948656,195.28604648287137,280.74264236149503,341.0329179763167,300.10629910623754,299.0072421107891,226.8054523057293,355.8150856413874,300.656125451386,225.1565689651323,129.1317507795968,34.8791247682941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.56039753083493,93.58068222221549,196.26358172922968,281.3538252760371,236.21266535295058,245.25293037350718,409.0809276029143,396.80306108086023,351.84477947625754,301.2059517965345,226.74469143118415,129.6208162502002,33.718711203451946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.133284324473633,92.05391632555715,193.69792401681946,276.7723361963652,335.6573676636189,370.17014010009683,383.6697767563866,333.94712775362825,274.3287959278936,239.75526261687062,142.5092699919479,107.6301452236538,34.939885642839215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.194045199018753,92.90933412797672,195.7137553840812,280.0712942672562,339.93326528601966,374.50739429189133,386.17407789940313,377.378047766724,349.2791217638474,298.21318087776297,222.590911252722,125.77262752900913,33.10752828890985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.399983965992789,92.42026865737336,195.83587282801992,281.17035126270474,339.81114784208097,373.95756794674276,322.0969701327839,162.54487052577772,136.03466268380149,301.2059517965345,205.6094382070573,110.3792769493963,27.97680855893791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.277866522054069,91.5040899804087,194.8583375816616,280.3762900296788,339.5669129542035,170.852430882702,362.2295277698372,380.85988415609904,76.17209597018946,76.72192231533798,174.45638471601558,94.00839112342527,29.992044231351127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.78939674629916,91.62620742434738,196.141464285291,281.65941673330815,353.18866705443213,392.8935157902755,329.79334757516614,252.46083804013446,254.35455196345745,242.56515521715832,95.96346161614186,126.5053321926415,30.481109701954512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.911514190237884,60.65662794663796,78.55427966926737,145.4412800361743,195.10316816438754,254.0489605061864,199.62330067466587,137.80566346833726,99.99452865581677,25.71614660895027,115.08228777815849,0.9161786769646866,12.705575423263848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.153780178462132,19.36365674474259,101.27765535944613,110.62351183727378,171.5857312411828,187.7731430538216,320.99731744248686,214.3441117703429,297.1742890620112,125.5891535156768,63.222285659048175,25.34979427713409,7.63561656783703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.735269258134046,52.96025050425582,78.31004478138992,157.65838568368324,275.73404007546173,306.52074123468725,141.5323304404381,262.7228731949268,53.08236794819455,298.701650653518,212.93946331762334,81.36417226955501,29.19798299832517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1471467920821246,61.2672151663316,121.19113844933722,257.1030879943515,333.33654053393457,202.86090217616334,319.59207329491886,239.38891028505444,214.77182067155275,293.9372832553622,208.23585679401268,101.64400769126229,23.15108459138854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.751100625395749,88.63343650557587,191.9876841068288,278.2383412184784,339.32267806632615,374.69027261037513,388.4341441545423,126.26109730476404,302.0613695989541,291.67721700022304,212.57311098580715,97.73446240067764,25.04479851471152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.689744056002144,89.24402372526951,195.16392903893268,283.7973655445085,343.04874934357844,281.1095903881596,301.57289982319924,187.10060356988583,37.74977824312688,68.90283173416863,126.5053321926415,111.1733381824223,25.166915958650247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.603953833313624,37.3834259113107,117.40371060269123,130.84258638443595,64.13846433601287,32.55770194376134,58.94638803664732,84.72389121499121,109.76809403485424,109.1575068151606,120.64131210418871,107.93573668092488,24.06726326835323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.834326253582583,42.94245023734091,115.75482726209421,182.58047105960753,229.55458403147188,273.47397382032256,249.5901845653017,119.23606795662063,209.27415291491607,184.7797764402016,131.39181703473594,66.15429570327457,14.477171902648099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.565657712410211,51.86059781395882,120.33572064691765,128.03269378414828,71.7127243344563,170.42472198149218,167.309833618782,235.17436923204718,242.74862923049062,279.39875478332044,174.45638471601558,89.61037605708569,13.0111668805349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.429677800862986,58.94638803664732,137.13371967925002,182.6418276290012,247.94070552985616,256.98097055041274,333.45865797787326,315.74388457372777,291.8600953187069,256.43114420526433,173.90655837086712,74.40049949080523,15.51546802355151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.345856477827676,90.52655473405035,201.4556580285952,293.87592668596864,358.3199824792525,395.88688240389564,341.2771528641941,326.9834549748784,362.8401149895308,258.6304495858583,213.7948811200429,100.60571157035886,20.219074547162148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.551795244801715,87.65590125921759,194.00351547409053,283.18618262996637,196.62993406104584,384.76942944668366,288.80596783054176,321.18079145581925,348.30218221233747,215.93282993124333,28.40392176529921,72.93449446869205,19.66924820201364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.452142554504699,86.37277455558825,155.21484541521173,278.36045866241705,337.7953164748193,186.73425123806967,108.05785412486358,239.63314517293188,345.61440705598864,286.1181926741928,206.22002542675102,43.675154900973276,19.302895870197467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.597320446933618,85.94566134922691,189.42202639441865,283.6752481005698,348.240825642944,385.44137323577087,399.24600565448327,389.4730359702943,354.8381460898776,286.0574317996477,204.326311503428,104.08754795973377,18.081125735961727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4884697757549044,135.0571274374432,220.6358407600055,320.7530825546095,355.2044984216937,368.39854362071253,355.6322073229036,276.89445364030394,192.17056242531268,114.47170055846485,53.2652462666784,13.499636656289807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.337254191794462,79.89816724744182,175.7389157247965,262.05092940583955,187.58907334564083,285.26337056662175,255.5757264028447,368.03219128889634,329.6712301312274,273.2297389324451,195.16392903893268,98.28428874582613,16.431646700516197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.658081321478739,82.52458583439717,185.87942913049858,272.7406734618417,329.91546501910483,307.4976807861971,378.9054093582308,366.13847736557335,334.55831066817035,277.9941063306009,197.54611273801052,98.83411509097463,16.126055243245144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.597320446933618,84.1127083004491,187.77254735897307,275.6726835060681,337.12337268573214,281.72017760785326,235.90707389567956,317.5768376225056,338.77285172117763,278.7274066890817,196.69129063043945,82.34170751591331,15.51546802355151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.108254976330231,83.01365130500055,186.55137291958584,274.3293916227421,335.78008080240613,370.5364924319129,202.12760181768246,373.7740939334103,335.71872423301244,49.66129243336477,203.5322502704021,98.40640618976484,14.355054458709374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.619785200575326,82.89153386106183,187.77254735897307,220.94143221727649,271.58025989699956,204.7540204046378,299.5570684559375,270.54196377609617,273.6568521388064,280.49840747361753,195.89722939741347,95.29151782705463,11.97227506478301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.864020088452778,70.98001967082394,152.9547791600726,235.90707389567956,158.4524469167092,231.08134992813012,224.36191203725784,288.80596783054176,147.64058541676832,91.62620742434738,107.1416754478989,48.68435288185496,5.436311187242995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.619785200575326,74.46185606019883,165.17128911273306,204.14343318494414,275.0007397169809,116.36541448178785,42.94245023734091,96.6961662797742,245.6192827053234,227.11104376300042,104.27042627821764,62.366867856628616,5.4976677566366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.90954529058468,80.38663702319674,138.11125492560828,175.4339199623739,251.54465936316976,280.92611637482725,171.89072700360543,51.61636292608135,59.67909270027968,176.04450718206758,128.21557210263214,13.316162642957478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5498263451485081,17.469942821419608,135.66771465713683,121.37401676782109,186.2457814623148,218.192300491534,297.78547197655325,286.0574317996477,220.6358407600055,148.86235555100401,62.61110274450607,6.413846433601287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.565657712410211,32.863293401032394,160.77386974124192,235.47936499446976,225.03445152119355,238.22849672021232,232.7915898381208,182.58047105960753,87.22819235800779,111.72316452757082,68.23088794508139,54.18142494364307,2.993366613619993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.609133844852856,18.997304412926407,110.13504206151887,25.04479851471152,42.81973709855371,277.4442799854524,272.1300862421481,256.7980922319289,162.30063563790026,86.61760513831419,7.6963774423821505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5498263451485081,55.708786535149876,157.71914655822837,202.0668409431373,265.9604746964243,227.84374842663277,318.9814860752252,242.32092032928082,230.65364102692038,201.02794912738545,167.49271193726582,40.9266188700792,1.4660050221131946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6494790354455249,76.41633085806694,181.17582260688798,226.1948650860357,232.3031200623659,174.33426727207691,216.42129970699824,213.97775943852676,234.6245428868987,209.51898349764198,106.71396654668914,69.14706662204608,2.4435402684714846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.40845525945411,66.2150565778197,169.44778242998242,206.28138199614457,251.911011694986,280.62052491755617,210.98498851975526,279.0324024515043,21.745840443820466,13.621754100228536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.626418586955333,78.18792733745117,79.40969747168694,277.81063231726847,335.41313277574136,368.58201763404486,378.35558301308225,266.6324184855115,330.2824130457695,187.58966904048918,134.1409487604785,57.541143889079244,3.54259726392002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0158313672617028,78.06580989351247,183.55800630596585,270.29772888821867,320.93655656794175,288.9888461490256,370.17014010009683,352.3946058214061,318.49301629947036,148.92311642554918,148.86235555100401,63.95499032268054,1.710239909990647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7333003584808382,76.41633085806694,180.6867571362846,266.876653373389,326.80057665639464,360.2744572771206,277.07792765363615,183.2524148486948,115.5713532487619,170.3639611069471,176.22738550055138,74.82820839201501,1.6494790354455249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.86650451291844,182.09200128385262,271.0304335518511,333.3973014084798,229.37111001813958,284.7743050960184,23.700910936537053,6.719437890872342,97.7958189700712,98.95623253491337,30.29763568862218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.38466812354352,105.30931809396952,155.94814577369257,337.2460858245193,274.2066784839549,145.62475404950658,144.9528102604194,139.6386165171151,207.86950446219652,100.11724179460397,51.249414899416685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.36883675628181,0.4277089012097821,286.3624275620703,268.2205409515634,29.80916591286728,99.1397065482457,194.06427634863567,167.49271193726582,176.83916410994198,132.55282629442658,5.864020088452778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.64006989195586,202.37183670555993,294.120161573846,369.9866660867645,407.00373966625887,417.0215399331738,402.4228462814356,360.76292705287545,291.67721700022304,189.48338296381226,77.39386610442523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.74635596863294,199.9896530064821,291.3102689735584,351.05071824323164,385.6242515542546,394.0539293551177,377.07245630945295,338.2843819454227,275.2455702997068,182.76394507293983,73.2400859259631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.06580989351247,186.7956078074633,282.8805911726954,333.7028928657508,365.95500335224096,325.70092396609766,310.3689299558784,236.02919133961825,188.81143917472497,148.06829431797814,64.38269922389033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.93449446869205,178.73228233841647,273.5960912642613,338.22302537602906,360.58004873439165,369.0097265352547,352.33384494686095,313.4230574440436,251.30042447529232,163.21681431486496,62.85533763238353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.83484177839502,178.73228233841647,266.6324184855115,326.9834549748784,358.56421736712997,367.4823649437479,159.7963344948837,281.78153417724684,166.3930592469688,162.17851819396154,57.48038301453413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.36883675628181,120.33572064691765,265.71623980854685,325.94515885397504,243.54269046351658,299.06800298533415,257.1030879943515,285.38548801056044,132.0029999492781,132.61358716897172,57.113434987869475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.88233588018012,191.6207360801641,282.45347796633405,345.9807593878049,380.7991232815537,389.77803173271684,387.70143949091005,346.2249942756822,277.62775399878467,176.16662462600627,65.66523023267118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.93646336834523,197.4853518634654,289.6000290635677,353.3107844983708,387.88431780939385,395.6420518211697,378.2942264436888,337.6731990308806,271.88585135427064,176.3500986393386,48.80647032579368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.00445332411886,191.07150542986412,281.3538252760371,351.23419225656403,386.7846651190968,394.72587314420485,374.99586406764615,333.7642494351444,264.73870456218856,168.16465572635306,58.33520512210521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.7443870689797,113.67763932543892,287.0957279205511,350.6843659114154,400.8954846899288,411.096758970176,393.2598681220917,352.3946058214061,280.1320551418013,174.02867581480584,61.756280636934996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.18792733745117,194.79757670711646,287.15648879509615,347.752355867189,382.3258891782122,389.65591428877815,371.8803800100874,330.7095262521308,262.47863830704927,167.24847704938838,57.96885279028904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.690986268234965,111.53969051423849,147.8848203046458,260.4628069397877,291.1881515296197,242.38227689867443,235.41860411992462,243.78692535139402,194.91969415105518,124.79509228265086,40.9266188700792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.78794337145838,70.18595843779798,266.6324184855115,159.85709536942878,380.3100578109504,269.87001998700896,245.55852183077823,332.60324017545366,259.3023933749455,157.29203335186702,50.944419136994114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.32266503676559,101.0941813461138,126.93304109385129,168.1038948518079,113.12781298029041,112.15027773393213,151.97724391371432,130.78122981504237,127.17727598172873,43.61439402642814,22.723375690178763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.80719701321407,34.20718097920686,77.45462697897035,181.1144660374944,225.09521239573863,285.69048377298304,310.4910473998172,236.64037425416043,201.4556580285952,105.49219641245338,37.017073579494536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.50087886852263,94.49745659402865,181.9091229653688,245.74199584411056,190.33820507138333,259.0581584870681,249.46747142651446,158.086094584893,139.45514250378278,83.92982998196524,26.44944696743111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.45988716054562,175.8002722941901,265.7775963779404,326.2507503112461,359.35827860015587,69.94112785507204,105.1872006500308,316.7827763894797,242.26015945473569,148.61752496827813,44.102863802183045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.00911781084565,177.0214467335773,267.73207117580847,327.044811544272,359.8467483759107,366.38271225345085,349.03488687596985,235.47936499446976,237.92290526294124,141.16538241377341,40.621027412808154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.564204337569436,155.33696285915047,207.3810346864416,188.99431749320885,236.09054790901183,161.0788655036645,213.48928966277182,157.59702911428963,116.30405791239426,93.88627367948656,42.02567586552775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.323391724185962,51.37153234335542,102.62154293762056,289.23367673175153,373.3463850322006,378.6611744703534,359.969461514698,317.6375984970507,245.92487416259445,148.98447299494282,41.96491499098262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7485360308940594,85.02948267226225,162.4841096512326,336.81837692330953,295.58616659595924,296.9914107435273,359.29692203076235,312.4455221976852,240.42720640595783,142.81486144921897,38.666552614940045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.95499032268054,176.10526805661266,268.5261324088345,330.34317392031465,359.8467483759107,362.53452353225975,350.6230093420219,298.9458855413954,224.60674261998372,130.90334725898106,33.16888485830345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.42822442602221,172.31843590481517,261.9901685312945,322.89103136580985,356.1206770986585,362.53452353225975,345.2480547241725,301.5115432538056,229.98169723783315,133.71323985926873,33.962946091329414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.53451050269925,168.95871695937902,267.2436014000536,333.33654053393457,369.0704874097996,376.0955167579432,358.07574759137503,168.95871695937902,240.42720640595783,135.54559721319808,33.901589521935804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.10680160148946,169.75277819240497,268.0376626330796,335.3523719011963,356.73126431835215,363.0843498774083,275.4284486181906,206.03714710826716,201.4556580285952,102.56018636822701,26.999273312579607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.37153234335542,156.07026321763132,260.34068949584895,306.33726722135503,304.56567074197073,299.0072421107891,344.698228379024,221.7968500196961,227.29451777633275,86.49548769437544,25.59402916501155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.09293913388096,188.50584771745395,289.29443760629664,358.25862590985884,380.85988415609904,387.2123740203065,305.60396686287413,321.9748526888452,245.92487416259445,144.0366315834547,34.267941853751985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.05143190109152,27.24350820045707,162.30063563790026,159.7963344948837,229.615344906017,374.99586406764615,352.5780798347384,307.9253896874069,235.296486675986,135.42347976925936,31.153053491041746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.984684157550745,173.72368005238323,217.09324349608542,300.5340080074473,336.02371999543504,316.2937109188763,228.27145732784248,108.48556302607338,125.22280118386062,27.67121710166685,7.6963774423821505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.22891904542819,175.25044594904156,270.4806072067026,332.23688784363765,366.38271225345085,372.85791525644584,354.3490806192742,309.5135121534588,236.8232525726442,137.13371967925002,31.03093604710302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.52728142147075,183.3137714180884,278.84952413302045,350.74512678596057,382.8757155233607,388.3120267106036,369.13184397919343,315.4388888113052,229.00475768632336,128.6432810038419,27.304864769850674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.35103648936692,176.8385684150935,272.3743211300256,345.9807593878049,382.5093631915445,389.1674445130232,367.2381300558704,319.1649600885575,241.95456799746464,134.26306620441724,29.747809343473676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.58076239225153,58.15232680362136,270.54196377609617,337.7345556002741,373.1021501443232,379.3331182594406,359.05268714288485,310.8573997316333,228.27145732784248,128.27692867202575,26.755038424702164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.01437799242093,169.69201731785984,261.5624596300848,331.381470041218,353.37214106776435,118.5641241675334,346.53058573295334,291.9822127626456,147.70134629131348,118.93107219419808,22.05143190109152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.63219429334307,167.18712047999475,262.17364254462683,328.99928634214007,363.939767679828,369.9866660867645,348.48506053082144,302.85543083198013,218.37577450486629,121.74096479448572,23.700910936537053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.944419136994114,163.21681431486496,257.2865620076838,323.2573836976261,231.814650286611,183.4358888620271,269.32019364186044,187.4061950271569,211.7176931833876,84.72389121499121,11.78939674629916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.66129243336477,161.81157016729688,204.44902464221522,329.6712301312274,363.8176502358891,370.71996644524523,349.21836088930223,301.75577814168304,226.8668088751229,124.24526593750235,22.967610578056213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.64875234802514,96.87964029310652,167.00424216151092,204.63190296069905,256.85885310647404,304.6270273113643,278.2383412184784,236.45690024082802,165.84382859666877,48.80647032579368,5.680546075120446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.420479819981294,38.666552614940045,53.2652462666784,101.0941813461138,116.54888849512018,116.42617535633295,116.67100593905892,82.52458583439717,54.73125128879159,29.25933956771877,22.967610578056213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.525312521817554,180.6867571362846,292.8376305650652,366.38271225345085,407.37068769292364,415.7997697989381,392.16021543179465,336.2071940087674,250.6284806862051,133.71323985926873,24.739207057440467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.09819931545625,182.51971018506245,292.16568677597786,365.4057727019409,404.9271474244521,412.1958159656245,387.7622003654551,332.17553127424395,247.6964706419787,130.9647038283747,23.211845465933667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.66129243336477,166.3930592469688,268.6482498527732,336.14643313422226,369.9253095173709,376.8282214215756,358.62497824167514,306.58150210923236,227.96646156542,116.85388425754276,16.981473045664707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.719437890872342,146.0524629507164,60.65662794663796,326.18939374185237,362.29028864438243,372.18597146735846,357.22032978895544,305.84879744560016,223.93479883089654,115.32711836088444,17.531299390813214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.308802569157095,154.23790586370194,249.22323653863705,320.7530825546095,363.3285847652857,367.91007384495765,345.6751679305338,293.81516581142347,215.3216470167012,110.25715950545764,14.904285109009399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.29297120189538,149.0452338694879,242.68727266109698,304.9933796431805,339.01708660905496,343.72069313266564,324.84550616367795,279.0937590208979,205.36520331917995,107.50802777971508,14.049463001438316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.8652623006856,147.57922884737468,240.85491530716772,313.1788225561661,348.11870819900525,355.3879724350261,146.11322382526154,101.64400769126229,204.50978551676036,102.13247746701721,8.246203787530659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.41508864583411,156.4979721188411,258.9360410431293,328.7550514542626,354.776789520484,361.0685185101465,339.5061520796584,291.6158604308294,212.87810674822973,109.40174170303804,13.56039753083493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.52860380373962,143.85375326497083,242.38227689867443,210.86287107581649,230.4094061390429,362.10681463105004,226.8668088751229,304.26007928469966,214.40546833973653,110.31792038000276,13.865988988105984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.11672626979154,148.74023810706538,254.7822608646672,210.74075363187782,370.04802265615797,267.0601273867213,271.824494784877,309.20792069618784,155.5204368724828,112.88357809241295,12.644218853870242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.842797547043894,158.20821202883175,258.6918061552519,325.2732150648877,362.0460537565048,368.8876090913158,348.11870819900525,298.9458855413954,220.7579582039442,113.31128699362274,14.110223875983438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.75897622400858,161.01810462911942,259.852219720094,325.94515885397504,361.0077576356015,367.54372151314146,344.82034582296274,294.18151814323966,189.23855238108632,98.1621713018874,12.217105647508946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.3154359555371,154.54290162612455,253.1327818292217,317.08777215190224,352.4559623907997,358.56421736712997,338.83420829057115,290.1498554087162,212.81734587368462,108.30208901274105,11.300331275695774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.52860380373962,147.70134629131348,246.53605707713655,313.60593576252734,349.340478333241,355.69296819744864,257.6529143395,141.22673898316702,141.28749985771216,98.77335421642952,7.818494886320878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.821059480822568,117.03735827087507,189.23855238108632,245.6192827053234,227.59951353875528,219.10907486334722,208.113739350074,158.75803837398027,117.77006293450745,38.360961157669,0.06135656939360384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.481109701954512,61.32857173572521,153.4432489358275,243.7261644768489,335.474489345135,236.76189600325063,237.6173138056702,275.5505660621294,118.25912840511084,99.5674154494555,8.001968899653209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.359718945436172,18.264004054445568,41.476445215227706,100.5443550009653,105.98126188305677,134.26306620441724,184.65706330141438,124.30602681204746,88.26648847891123,6.841555334811067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.137222123780045,136.34025414107253,61.572806623602645,150.38912144766238,143.12045290649004,83.38000363681672,75.13379984928606,54.426255526369026,39.46061384796601,102.68230381216571,5.619785200575326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.705575423263848,71.28501543324651,133.71323985926873,182.9468233914237,151.97724391371432,98.77335421642952,94.00839112342527,68.23088794508139,27.549099657728124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.159686877421755,135.60695378259172,238.77832306536078,136.76736734743386,354.3496763141227,231.5704153987336,151.36665669402066,103.23213015731423,208.23585679401268,4.825723967549367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.4428135810511,136.82872391682744,238.35061416415104,309.3913947095201,346.9582946341631,355.75432476684233,334.61907154271546,284.1637178763247,206.83120834129312,99.01758910430695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.05340080074473,137.8062591631857,241.89321142807103,309.330633834975,345.7972853744725,312.6289962110175,216.48206058154332,256.43114420526433,176.71645097115476,86.06777879316566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.549099657728124,23.700910936537053,53.69295516788819,131.94164337988448,159.79573880003514,202.24971926162118,232.42523750630463,225.40080385300968,104.33178284761124,17.469942821419608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.92208537592431,128.21557210263214,226.0113910727034,292.34916078931025,327.77751620790434,346.4078725941661,328.3886991224465,278.60469355029454,199.25635264800118,94.61957403796735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.693681855308558,133.95807044199464,233.28065530872416,309.02504237770387,348.85141286263763,357.4038038022878,336.2071940087674,287.0343713511575,201.883366929805,99.26182399218443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.71614660895027,129.4373422368679,227.59951353875528,294.42575303111704,341.704861765404,350.3787744541444,330.77088282152437,282.02576906512434,198.34017397103653,96.6354054052291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.005906698959627,135.1178883119883,245.1921694989621,321.608500357029,363.63417622255685,373.3463850322006,352.0282534895899,301.57289982319924,219.16983573789227,106.95820143456656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.89298723590259,139.2109076159053,242.93210324382287,313.30094000010473,351.05071824323164,359.9081049453044,339.4447955102649,290.0884988393226,211.1678668382391,104.82025262336613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.71614660895027,133.71323985926873,235.72359988234717,304.32143585409324,340.7279222138942,347.9352341856729,269.075958753983,197.66823018194927,202.31107583101482,97.6737015261325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.871249169681267,32.129993042551554,112.45586919120319,219.65890120849568,213.2450547748944,248.1849404177336,136.52313245955642,75.98862195685716,56.564204337569436,30.29763568862218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.225707933542154,8.307560356924263,36.03953833313624,52.77677649092348,72.93449446869205,63.52728142147075,73.78991227111159,62.42822442602221,59.61833182573456,97.49022751280016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.933978943879595,112.45586919120319,217.94866129850502,299.2514769986665,328.20522510911417,334.25271921089933,313.78940977585967,263.88388245461744,188.3837302735152,88.63343650557587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.581489079671914,92.84797755858314,181.6035315080977,284.53007020814084,320.3253736533997,256.49250077465786,160.22404339609346,156.19238066157004,195.28604648287137,93.70339536100269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7940612330259603,28.221043446815358,131.75816936655215,196.20222515983608,266.02183126581787,259.9129805946392,242.01592456685825,186.917725251402,108.24132813819591,75.6830304995861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.24350820045707,209.8853358294582,282.3921213969405,322.0969701327839,330.9543568348567,313.60593576252734,101.82748170459463,196.50781661710715,92.48162522676695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.194045199018753,108.42420645667977,205.12096843130246,280.8039989308885,320.3867302227933,329.79334757516614,244.94733891623616,180.99234859355565,191.13226630440926,88.81631482405972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.436311187242995,49.17282265760986,86.86184002619162,151.79376990038196,230.5315235829817,245.98623073198812,237.31231804324764,191.25497944319645,150.450478017056,63.46652054692564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.352489864207683,94.1918651367576,137.19507624864366,233.46353362720802,305.3597319749967,246.41334393834939,259.852219720094,186.06230744898247,136.58448902895,41.29297120189538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.124086343591934,100.11724179460397,194.98045502560032,270.17561144428004,147.15151994616494,137.01160223531127,222.83514614059956,253.1941383986153,178.06033854932926,81.85264204530993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.841555334811067,96.94040116765169,190.88803141653182,16.309529256577473,96.6961662797742,196.08010771589733,302.24484361228645,89.24402372526951,5.4976677566366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.36811006886144,194.49198524984544,269.7479025430702,310.42969083042345,321.9134961194516,306.031675764084,259.9743371640328,182.3362361717301,88.51072336678867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.73505809552609,193.02598022773225,266.93800994278257,307.74191567407456,320.3867302227933,301.57289982319924,149.41218189615256,57.78537877695671,32.49694106921621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.193318511598356,96.14633993462569,192.6596278959161,306.88709356650344,328.3886991224465,221.5526151318186,195.22528560832626,147.8848203046458,91.93179888161845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.12584408063721,209.8239792600646,119.72513342722401,219.90313609637315,204.20419405948934,184.5349458574757,269.50366765519277,193.27021511560972,95.04728293917715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.2254967709342,217.4595958279016,299.12935955472767,348.30218221233747,364.1226459983116,347.2638860914342,300.656125451386,220.94143221727649,110.195802936064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.1575068151606,215.68799934851742,290.82179919780344,283.9802438629924,259.1189193616132,253.1327818292217,278.54393267574943,200.8450708089016,99.6895328933942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.13255763705324,102.68230381216571,193.453689128942,169.56930417907262,25.96097719167621,62.97805077117073,31.947114724067717,34.57353331102304,29.62569189953495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.009197980881696,23.82302838047577,74.2170254774729,104.51525686094357,48.43952229912903,65.42099534479372,101.64400769126229,74.2170254774729,42.02567586552775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.79778786972444,214.95529468488502,292.5933956771877,335.41313277574136,348.7906519880925,343.2322233569108,286.0574317996477,211.8398106273264,108.91327192728315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.24796152457591,212.63387186035231,288.56173294266426,330.1596999069822,343.59857568872695,329.3656386739563,285.14125312268305,211.90116719671988,110.44003782394148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.46776275915846,212.57311098580715,294.9142228068721,343.2322233569108,357.7087995647105,342.1325706666138,294.79210536293317,211.41210172611653,108.7911544833444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.08754795973377,212.755989304291,288.19538061084813,329.79334757516614,343.3543408008495,327.5946378894206,283.8581264190537,211.5955757394489,109.76809403485424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.06054971193718,188.13949538563773,261.5624596300848,302.18348704289286,314.2171186770695,299.2514769986665,192.23191899470626,189.97185273956714,95.29151782705463,6.413846433601287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.65393235956441,181.66429238264286,256.00403099890303,300.83959946471833,314.82770589676306,300.83959946471833,259.9129805946392,77.21039209109291,94.1918651367576,5.314193743304269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.88233588018012,57.48038301453413,58.70215314876987,43.49168088764093,105.43143553790827,98.34564531521973,121.43537333721468,81.24205482561631,95.04728293917715,6.413846433601287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.16362467672817,77.21039209109291,77.33250953503159,77.33250953503159,82.83017729166822,67.98665305720394,57.72461790241157,60.84010195997029,19.18018273141025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.2096654036725,222.65167212726715,305.48184941893544,355.57144644835853,371.8196191355423,356.60974256926175,310.8573997316333,233.21929873933055,123.0848523726602,18.38612149838429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.09819931545625,165.41611969545897,229.73746234995568,291.0660340856809,312.3234047537465,335.3523719011963,287.15648879509615,210.98498851975526,50.272475347906884,1.2217701342357423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.162382464495346,5.192076299365544,97.85657984461636,94.130508567364,175.4339199623739,54.85336873273031,89.12190628133078,106.04202275760187,44.22498124612177,0.7333003584808382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8937139233229765,47.64546106610307,138.0504940510632,118.99183306874315,158.5132077912543,181.969883839914,73.85067314565674,58.27444424756009,6.597320446933618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.782167665070672,64.01634689207414,45.874460281567295,107.26379289183761,90.95426363526016,88.20572760436609,116.05982302451679,68.8420708596235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.89298723590259,105.24796152457591,149.5950602146364,196.93552551831687,324.35703638792313,310.91816060617833,281.048233818766,206.7090908973544,111.78392540211591,17.65341683475194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.79063895853199,154.9092539579407,271.45814245306093,264.43370879976595,137.0729588047049,144.4643404846645,147.9455811791909,42.147793309466465,46.8513998330771,2.2600662551391557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3821836990778813,25.533268290466427,19.42501331413619,49.3562966709422,89.79385007041799,79.28698433289972,105.43143553790827,48.07316996731284,60.10680160148946,3.90954529058468,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7995221276588678,-2.2728162191908567,0.0,-3.7799599514730415,-1.2265919813538153,0.0,1.103850590322654,1.2954513629293332,0.8284130640205837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.7414391479744789,-3.7799599514730415,2.141170597783552,-1.4221197478699732,-1.4584216101727163,0.0,0.0,0.0,0.8394634422309785,0.9048981198156713,0.25397604795956824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7232974828622007,3.7799599514730415,3.7799599514730415,0.7938920477930695,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.3332465296671933,2.0392970697364823,1.748927834034416,0.8499658678028412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6078621270114656,3.7799599514730415,1.716233326602009,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,1.3590595317189194,2.820038254204785,2.4999425878623587,1.5799757704870585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8164308993344496,-2.778530841835988,-3.7799599514730415,-3.7799599514730415,-1.9873328945157007,0.0,0.0,0.0,0.0,1.7055025874307574,2.9859765782402166,2.3714020314067343,1.502942762053439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5096687471963013,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,2.1366956512355397,1.66792216897144,0.14223937241892395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.7799599514730415,1.2414780280339341,3.5580391328675933,-1.5568704342289603,-3.2559802408768452,-1.140974381583195,0.0,0.0,0.0,0.08342578921649248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9101493326016024,3.7799599514730415,1.5862315631102986,-3.7799599514730415,2.12829371077805,-3.7799599514730415,-1.8863726208661853,0.0,0.0,0.0,0.0,1.4128045530149298,2.5293950421834523,2.1046404218814203,1.1345816008003222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13064104156999726,3.7633843841574497,-0.6224285346524405,-3.7799599514730415,-0.300369371355275,-3.633610934265128,-3.7799599514730415,-0.209409233358968,0.0,1.9298435301897217,2.663597775903908,2.055142033534032,1.13403364816179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.160029301093027,1.1328007547250931,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.3505983632207056,2.7433248848103093,2.292040224259354,1.1467735470076583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.447444025323891,1.0952659989856532,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,1.0348542205875035,0.5412402187099535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4946321470357042,3.7799599514730415,3.7799599514730415,0.4448462170482046,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,1.971807569757295,1.4354532620742515,0.5069931788017055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8253079990689026,3.7799599514730415,2.555925082432376,-1.5652267119665728,-3.7799599514730415,-3.7799599514730415,-3.200637024385116,0.0,0.0,0.0,2.2652818704110427,2.108476090351144,0.5843001635545909,0.08949893096022181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.689410777955633,2.3384792103749388,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.35032438690143963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.768211067143636,3.7799599514730415,3.7799599514730415,0.3969916866164125,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.4523805658280191,0.09009254631863144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7430694405692293,3.7799599514730415,3.7799599514730415,2.2299845879456086,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,2.615332280993216,2.0086573846985702,1.0459045987978983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5573541920694285,1.84815292432858,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,2.65181679417547,2.2701677814379533,1.2713414468339264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1830112145123373,1.6991098066478845,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,2.8417737088665533,2.497111499229944,1.5628065878130568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3479313933896147,1.8258238543084029,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.15456830678589326,2.909719836044517,2.2785697218954426,1.3124378947238242,-1.424768185622878,-3.5209153416070524,-1.9226288204490507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5382721419179055,0.1480385378433873,-0.1647510933186124,2.8015448526543314,2.771042155776052,2.8739659263803063,1.9956891722533134,0.5271761009876331,0.1059831728360586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.41470882192894615,0.08949893096022181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0113193877723203,3.7799599514730415,3.7799599514730415,-2.822001751159525,-3.7799599514730415,-3.7799599514730415,-1.9438619851921648,0.0,0.0,0.0,2.9579396682353307,2.5811765665247237,1.6042226747420982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.463412411960227,1.4686957221451908,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,2.908806581646964,2.270122118718075,1.3025290845103707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6480724511455014,1.9458711448667816,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,2.7824121730255897,2.36112791943426,1.3412967336865078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8106502659881722,3.7799599514730415,-0.27762933685619823,-2.0561922760912186,-3.7799599514730415,-3.7799599514730415,-2.4320421234042726,0.0,0.0,0.0,0.85448647707073,2.9011352447075165,2.5866560929100437,1.609382562088274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.123832329550885,-2.6176154169871,-2.356789961045882,-3.7799599514730415,-3.5713726470718714,0.0,3.396530092660295,-3.7799599514730415,0.0,0.19023089101034898,2.790951101642713,2.1392984262685677,1.1435771566162218,-1.6486068384631878,-1.6907078661903945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09707894245991408,0.0,1.6809817068564517,2.0407126140526906,2.487933292534533,1.5052715607672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.0808044821052802,-3.7799599514730415,-3.7799599514730415,-2.6850592542464096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8150153550182417,3.7799599514730415,3.7799599514730415,0.7005117856432462,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,1.8048190031646767,1.4040829735182958,0.2815563307656774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3537626562131102,3.7799599514730415,2.4513117911926465,-2.5556967688329872,-1.7587909815279916,-3.7799599514730415,-3.7799599514730415,-0.4513303232708328,0.0,0.0,0.0,1.4399738713421402,0.8329793360083502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5712862883894566,3.7799599514730415,3.7799599514730415,0.6713333076414189,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,2.2187972215755805,1.8570114919848468,0.8584591337000868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4976915492675076,3.7799599514730415,0.8635276956065076,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,2.5663818452843596,2.203545873136441,1.150380901877994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3752241345556122,3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.34776727458829043,2.6287571206372498,1.9788396286184549,0.9644423065361452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.26103523746242,2.8946054757650104,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,1.5771903445745208,0.00337904127094715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9512001177716228,3.7799599514730415,3.7799599514730415,0.9837576370443972,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04442982644096725,3.7799599514730415,3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9028889601410541,0.0,1.8608014977346927,2.310122661330909,1.988885426991541,1.0509731607043191,-1.65755673155921,-3.6728352106400415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0217946827024915,1.0201508247868958,0.0,0.0,-1.6234010170907172,0.0,0.0,0.0,1.0438497764034032,0.0,2.912368273797422,2.2584781251492707,1.3059994512210735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5504184254053641,0.0,-3.298720546682339,-2.5470665147761085,-3.7799599514730415,-2.700036626366284,0.0,0.0,0.0,1.7613937565610185,1.2836247184810181,0.2201856352500967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1104260219850381,1.8718062132252105,-3.7799599514730415,-0.6080447778909763,-0.5430210647851825,-2.0216255971438266,0.0,1.3938545242656992,0.0,1.4689240357445792,1.0037122456309366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4290419492131923,3.7799599514730415,-1.859568604297996,-3.7799599514730415,-3.7799599514730415,-2.906249469333815,0.0,0.0,0.0,0.0,0.0,0.9753556965869068,0.2375374688036091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5897611578617252,3.7799599514730415,3.4928327688822884,-2.5848295841149365,-3.7799599514730415,-3.7799599514730415,-2.1810341522367525,0.0,0.0,0.0,0.0,0.0,0.0,0.6221545583331746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2487655311361734,3.7799599514730415,3.424567002665181,-3.465800438714712,-3.7799599514730415,-3.7799599514730415,-1.300063297636977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5155271406614883,3.7799599514730415,3.7799599514730415,-1.3070953564981374,-3.7799599514730415,-3.7799599514730415,-3.4587683798535513,0.0,0.0,0.0,0.0,0.0,0.0,2.010666544373187,1.6160036564705356,0.6381821730102347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.163147931365554,3.6474924011079377,-1.2761816951409586,-3.7799599514730415,-3.7799599514730415,-3.4896363784908524,0.0,0.0,0.0,0.0,0.0,2.218751558855703,1.6426250221592138,0.7003747974836132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9398436658429297,3.7799599514730415,0.7939377105129473,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,2.5242351548372763,2.1519926623945578,1.147778126844967,-1.604953278260141,-1.5486054819311033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9125237940352412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4711022809778614,2.4824994288690907,2.0449592470013127,1.0348542205875035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.139239198227844,0.0,0.0,-2.5467012130170867,-3.7799599514730415,-3.7799599514730415,-2.2191625233346017,0.0,0.0,0.0,2.5593954491430777,1.9217155660514973,0.9530722892866068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.708986519462305,2.9322315569442057,-0.7664030904267156,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.21950069445193174,0.0,0.0,0.0,2.2473364214991207,0.6778174138640471,0.20598452936814315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3843887759301771,3.7799599514730415,3.7799599514730415,-2.2440487056679292,-3.7799599514730415,-3.7799599514730415,-2.52181503068376,0.0,0.0,0.0,0.0,0.0,0.0,0.6091406831680402,0.2073087482445954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9313183025466523,3.7799599514730415,3.5477193581752413,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.4999154572206676,0.19552776651615805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011370017249538384,3.7799599514730415,1.844134604979346,2.373959143719884,-0.3842974504904218,-3.7799599514730415,-1.7433569822093409,-3.7799599514730415,0.0,0.8449429686162981,3.3512326745416527,3.0287168840457106,2.4053294322758387,1.445270746847949,-1.3160452495941597,-3.542194169070044,-2.6770226155479406,-3.239906963479908,-0.26977534903724004,0.0,0.0,0.0,0.0,0.0,0.0,1.3690596673721276,3.1538327365105103,1.8015769500533632,0.0,0.0,-3.0987634963380466,-3.7799599514730415,0.0,2.4364257445125284,0.0,3.0439682324848505,2.6474331730672143,1.653127447731077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.980652572092716,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.005251212785931382,0.0,0.0,0.0,0.0,0.0,3.0565254804512074,2.7084842295436506,1.7271010539328926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5833819423996967,-0.8314724662523871,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.1544313186262603,0.0,0.0,0.0,0.0,0.0,2.9254734744023114,2.359940688717441,1.4426679718149225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5674506199197329,3.7799599514730415,-0.9666341170902732,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.019269667788374287,0.0,0.0,0.860331305215071,-0.9574559103948628,0.0,1.6642234886613492,0.03840234741711558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8129469673029013,3.7799599514730415,3.7799599514730415,-0.20397536969352592,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.7819284151851215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3890599386785447,3.7799599514730415,3.7799599514730415,1.3881010215611136,0.7384118431417076,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.4093206209833818,2.437293336190204,2.2758756214226614,1.3694249691311489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8035268816872568,3.7799599514730415,-0.0931976112703126,-0.4508736960720562,-2.7488044111956285,-3.7799599514730415,-3.7799599514730415,-1.4729880178136914,0.0,0.0,0.0,2.83108863241518,2.135645408678354,1.032342770994232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6798858015793878,3.396530092660295,-2.137700231072849,-3.7799599514730415,-3.7799599514730415,-2.62816350527884,0.0,0.0,0.0,0.0,0.0,0.0,1.7153200722044553,1.4893809342497726,0.4221061825491277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2279939603491773,3.7799599514730415,3.440685942781996,-2.5688019694378768,-3.7799599514730415,-3.7799599514730415,-2.1970617669138117,0.0,0.0,0.0,0.0,0.0,0.0,1.8750026036166467,1.7186991134754024,0.7727045457698335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9291264919925246,3.7799599514730415,-1.1676870727116286,-3.7799599514730415,-3.7799599514730415,-3.5981766636400607,0.0,0.0,0.0,0.0,0.0,0.0,2.5868844065094314,2.082448340020875,1.1459972807697385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4801570648344846,3.7799599514730415,-3.7799599514730415,2.1687508805896605,0.9845795660021952,-3.351004360942264,-3.7799599514730415,-3.7799599514730415,-1.1442620974143871,0.0,0.0,2.10034812621292,0.6530682196903532,0.17411195089353354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8376825961557495,3.7799599514730415,3.5302761991819733,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.2743872837448841,0.013105200604889622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2280346563117144,3.7799599514730415,3.7799599514730415,-2.791910018760144,-3.7799599514730415,-3.7799599514730415,-1.9739537175915447,0.0,0.0,0.0,0.0,0.0,0.0,2.0313517564777688,2.2086600977627397,1.2506105720094671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8048646658845549,3.7799599514730415,-2.9190350308995607,-3.7799599514730415,-3.7799599514730415,-1.846828705452128,0.0,0.0,0.0,0.0,0.0,0.0,2.1143665812153625,1.9092039808050172,0.9751273829875188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4899881149290284,3.5867609836706444,-1.5807063740051008,-3.7799599514730415,-3.7799599514730415,-3.1851573623465876,0.0,0.0,0.0,0.0,0.0,0.0,2.1260562375040446,2.145280242572541,1.1761346758889966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9879721725939883,3.6400037150480014,-2.45281866094861,-3.7799599514730415,-3.7799599514730415,-2.31304507540308,0.0,0.0,0.0,0.0,0.0,0.0,2.367612025656888,2.5390298760776395,1.585500959592256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8033898935276238,3.7799599514730415,-0.5725648445460313,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.4133389403326162,0.0,0.0,0.0,0.0,0.0,0.9978217547667178,0.8468608028511599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0971702678996694,3.6592733828363753,3.7799599514730415,1.6943608837806077,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.9225695924083273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5929575482531604,3.7799599514730415,3.7799599514730415,-3.173559031497661,-3.7799599514730415,-3.7799599514730415,-1.5923047048540282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9395561242028184,3.2463454069826576,3.109539898229176,3.7799599514730415,-0.08146229226175293,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9044414926168944,0.0,0.0,2.349757902184721,1.829157232859472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1165719570903367,3.7799599514730415,-1.0077305649801709,-3.7799599514730415,-3.7799599514730415,-3.7581331713715183,0.0,0.0,0.0,0.0,0.0,0.0,0.6111041801227798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9044229605387084,3.7799599514730415,3.7799599514730415,-3.4298638781709903,-3.7799599514730415,-3.7799599514730415,-1.3359998581806989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5155271406614883,3.7799599514730415,3.7799599514730415,-3.3545203903728438,-3.7799599514730415,-3.7799599514730415,-1.4113433459788447,0.0,0.0,0.0,0.0,0.0,0.0,0.09858581221587698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1942035476397058,-0.3258491690470117,0.9929815064596854,0.0,0.0,0.922067302489673,0.029498117040971064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4637962457974352,-2.6651046456598704,-0.015114360279506843,0.4509193587919338,-0.5017876287356519,0.0,0.0,0.016073277396937792,0.4604628672463657,0.0854349488911097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.986707181758259,3.7799599514730415,3.7468544795617347,-1.6174648635066209,-3.7799599514730415,-3.7799599514730415,-3.1483532101251903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.757676544172741,3.5378105479617887,3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.26466112441094164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4594126246891794,3.7799599514730415,3.7799599514730415,2.791453391561367,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.2016922336996427,0.178404246562034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5741580729844085,3.7799599514730415,3.341232538888444,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.7283660447686215,0.6810138042554836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.106147291637383,3.7799599514730415,3.7799599514730415,-3.580824830086548,-3.7799599514730415,-3.7799599514730415,-1.1850389062651412,0.0,0.0,0.0,0.0,0.0,0.0,0.9346245504560308,1.134855577119588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4460926758057469,3.7799599514730415,3.7799599514730415,-3.0082599855405165,-3.7799599514730415,-3.7799599514730415,-1.757603750811172,0.0,0.0,0.0,0.0,0.0,0.0,1.4621659532026852,1.075037414079848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1417827452201473,1.3465022837525615,2.6397161734078893,1.6825342393322924,-1.6400679098460649,-3.7799599514730415,-1.9829036106875677,-1.8871945498239835,0.0,0.0,0.1288145327748907,0.07118818028927848,-0.22256009668373525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8898750849759196,2.658118249518588,1.3279175567623522,1.0507905098248085,-0.9517480704101547,0.7066762528267311,-0.057169725286835574,1.3926216308290025,-0.9323870771820252,-0.24233205439076386,0.8499202050829635,2.4989380080250503,1.6627622816252636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.83108863241518,-3.7799599514730415,-3.7799599514730415,-1.9347294412166316,0.0,0.0,0.0,0.0,0.0,0.0,0.909829693562459,1.2703368669966175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3353605801024115,3.7799599514730415,3.7799599514730415,-2.970816555240832,-3.7799599514730415,-2.5420892783094433,-3.0329178542744555,0.0,0.0,0.0,0.0,0.0,1.4154529907678346,1.4921663601623103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6558536456028907,3.7799599514730415,3.7320140956014938,-3.681008837498143,-3.7799599514730415,-3.7799599514730415,-1.0848548988535456,0.0,0.0,0.0,0.0,0.0,0.0,1.281158931607624,1.4219827597103405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8123854493435235,3.7799599514730415,3.7799599514730415,-1.6794748371004888,-3.7799599514730415,-3.7799599514730415,-3.0863432365313233,0.0,0.0,0.0,0.0,0.0,0.0,1.3678724366553083,0.9895568024688604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.054808829174043,3.7799599514730415,3.099448437136212,0.7838005867001058,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,1.1280061691379384,1.8787926093664933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.587067057388942,3.7799599514730415,1.701621256241156,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.9157658471465552,1.1640797178412932,0.4579057549332165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6718948256007964,0.8090977335123318,3.021456511585161,3.035292315708093,-1.4161379315659994,-3.7799599514730415,-3.7799599514730415,-3.349725804785689,0.0,0.0,0.8427054953422924,3.7799599514730415,3.399543832172221,0.6565385864010558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6883655021557876,0.35644319136504665,1.3518904846981261,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,2.596016950484964,3.0311826709191036,0.40078169236625855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0598181630397401,1.5997933909139646,3.3878541758835388,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,2.2505328118905563,2.8089422132745123,0.12794694109721505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6103735766047372,3.7799599514730415,1.4977372119873853,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.20091596746172244,0.7313797842805473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4506453824726678,3.7799599514730415,3.7799599514730415,2.1325860064465507,-1.6339034426625798,-3.7799599514730415,-3.7799599514730415,-3.131960293689109,0.0,0.0,0.0,0.0,0.0,0.0,0.9133000602731616,1.4223480614693618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.38046178202069797,2.7427769321717768,-2.2951909519309126,-3.7799599514730415,0.0,0.0,0.0,0.0,1.0317948183557,0.7095986668989015,1.1471845114865575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0144244527240014,3.7799599514730415,-0.3020588919907486,1.6639038496222054,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.5342081598487933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.286697686033667,3.7799599514730415,3.7799599514730415,0.6946212947790277,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,1.4190146829182924,2.243226776710131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8972403481970688,3.7799599514730415,1.7360509470289147,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,1.5623499606142803,2.4660151869932543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4605677580069667,3.7799599514730415,1.8065541865200283,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,2.152951579511989,2.960359792388847,0.2635652191338777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.576212895378904,2.1223575571939537,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,2.378571078427528,3.0746079175227625,0.3274930269626075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5086826994371789,2.364278647105819,2.4217680114317983,-3.7799599514730415,-3.7799599514730415,-2.6175697542672216,-2.148293982084467,3.7799599514730415,-3.7799599514730415,-0.4267181172567719,0.0,0.0,0.0,2.111489829863069,2.8501756493240427,0.1987698196274722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8432534479808245,3.7799599514730415,1.2917983453391202,-0.3327899024684166,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.6531138824102309,0.0,0.0,0.0,0.0,0.0,0.5247103141142391,1.8025815298906716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1881896339366995,3.7799599514730415,3.7799599514730415,-0.07557180139753424,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,0.6519266516934116,-1.6358669396173198,0.0,0.0,0.0,0.0,0.0,0.0,0.8306505372945892,0.14173708250026965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8921582209698029,0.0,2.0932704046318817,3.7799599514730415,-3.0583976519661915,-3.7799599514730415,-0.8543038261912193,-0.918642598498848,0.0,0.0,0.0,1.5032167383727053,2.4620881930837752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3301821606780497,3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,1.0949920226663872,2.0377445372606418,-0.5625190461729451,-2.013908597484501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6744976006338237,1.9361906482527167,0.8591440744982517,1.4789241713977876,0.0,0.0,-1.9194780927774917,-0.3959871067791039,0.0,0.0,1.4662755979916746,2.89364655864758,2.0297078985621733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,1.3169128412718352,2.3052824130238765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6548761964072733,3.7799599514730415,1.0184613041514219,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,1.0124338251275704,2.160394602852048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3426987126818697,3.7799599514730415,3.7799599514730415,-0.4364442765907143,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.5494595082879331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5591992329427211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.956327907718767,3.7799599514730415,3.7799599514730415,-1.3880096961213584,-3.7799599514730415,-3.7799599514730415,-3.3778540402303308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6893700819930962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.074777003081428,3.7799599514730415,3.7799599514730415,0.7513800555869642,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,1.7015299308014005,2.9136011672341184,0.08904230376144516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9587936945921605,3.7799599514730415,0.6325199957454043,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.6713333076414189,1.9535881445261067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8906056884939624,3.7799599514730415,3.7799599514730415,-0.1931989678023972,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.7927048170762502,0.0,0.0,0.0,0.0,0.0,0.0,0.6231591381704832,1.947606328222133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7758552734413922,3.7799599514730415,3.7799599514730415,0.16886073810760216,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.6983199750891184,2.0801195413071145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2263180050345497,3.7799599514730415,3.290729570703748,-1.9892507287505627,-3.7799599514730415,-3.7799599514730415,-2.7766130076011257,0.0,0.0,0.0,0.0,0.0,0.0,1.027959149885976,2.0749596539609385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4126083368145736,3.7799599514730415,3.7799599514730415,-3.7799599514730415,0.3313743581522089,-3.7799599514730415,-3.7799599514730415,-1.3546759106106636,0.0,0.0,0.0,0.0,0.0,0.0,0.8461301993331175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5235687461172975,3.7799599514730415,3.662515435947689,2.263272710736425,-3.7799599514730415,-3.7799599514730415,-2.8943771621656222,-1.871486574186067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2935199633736254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5981174355993373,2.0770601390753107,1.2182357036162028,-0.966771105249906,-3.7799599514730415,-1.0184613041514219,0.2522865273240947,-1.400977908566615,0.0,0.0,1.6932193157836661,2.559760750902099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21607599046110693,3.7799599514730415,-3.7799599514730415,-3.7799599514730415,0.6523376161723106,-2.346333198193897,0.0,0.0,0.0,1.3080999363354462,1.6751368787121108,2.160988218210458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.151307721596393,3.7799599514730415,-2.0346851350288384,-3.7799599514730415,-3.7799599514730415,-2.73117860132285,0.0,0.0,0.0,0.0,0.0,1.2053131538908235,2.7248314832598552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.226116822076853,3.7799599514730415,0.1392256329069981,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,1.6284695789971375,2.9829171760084128,0.08753543400548225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.596610565843374,3.7799599514730415,-0.1673995310715169,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.8185042538071305,0.0,0.0,0.0,0.0,0.0,0.0,0.8485046607667559,2.0350047740679824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8080931536750231,3.7799599514730415,3.603884503624768,-1.6348166970601332,-3.7799599514730415,-3.7799599514730415,-3.131047039291556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2190576325740008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4127267928960205,3.7799599514730415,3.663702666664508,-2.64222762300116,-3.7799599514730415,-3.7799599514730415,-2.1236361133505284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7875905924499519,0.07045757677123585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5804916257265584,3.7799599514730415,3.7799599514730415,0.07703300843361949,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,1.9049573478563944,3.437078587911661,0.5596422948206523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3957587931797155,2.617341440667833,2.160714241891192,-2.78455832085984,-3.7799599514730415,-2.474051825691723,-3.287213541273168,0.0,0.0,0.0,0.0,0.0,0.0,0.6002821155117735,2.421311384233021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4562569302602797,3.7799599514730415,0.817636662129455,-2.9766157206652952,-3.7799599514730415,-3.7799599514730415,-1.789202352966516,0.0,0.0,0.0,0.0,0.0,0.0,1.907012170250889,2.7218634064678064,0.058311293283777176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6171131270684453,3.5844778476767614,0.18671486157976888,-3.6477663774272036,-3.7799599514730415,-3.7799599514730415,-1.1180973589244854,0.0,0.0,0.0,0.0,0.0,1.1736232262957251,2.802275456172373,0.11735319008559696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09169074151434968,2.6064737133369493,3.7799599514730415,0.5040707647295349,-3.7799599514730415,-2.233591942815944,-2.9022311499845803,-3.410000595024206,0.0,0.0,0.0,0.0,0.0,0.8250340227496366,2.6900821534329533,0.0598181630397401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7205527529122,3.7799599514730415,-0.8315637916921425,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.1542943304666273,0.0,0.0,0.0,0.6322916821460159,-0.7036625133148052,0.0,0.0,1.969204794724268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.54632234593722,3.7799599514730415,3.7799599514730415,-1.7097035576595023,-3.7799599514730415,-3.7799599514730415,-3.0561601786921866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4679194559072706,0.9360400947722382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7177994243986947,3.7799599514730415,2.173728117056326,-3.7799599514730415,-2.4571566193369883,-0.1795458145589756,-3.7799599514730415,-2.129206965175604,0.0,0.0,0.0,1.8078327426766028,3.7799599514730415,1.0278221617263432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0182329905520335,3.4415991971795497,-0.2492727878121688,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.7366309970664787,0.0,0.0,0.0,0.0,0.0,0.0,1.3050405341036424,3.2916884878211783,0.6930230995833094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9092953062447728,3.7799599514730415,0.0963940016617491,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,1.5014815550173537,3.4740197282926912,0.7247130271784084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3314335861929325,3.7799599514730415,0.2638848581730213,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,1.7865995779334891,3.667127370655333,0.8930258126474785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6363100014952505,3.41461252973185,0.6777717511441695,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.22571082435529405,0.0,0.0,1.3295614146779482,3.4939286741593527,0.8526143055557458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11520704225134674,3.7799599514730415,1.2785104938547196,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,3.7799599514730415,-3.7799599514730415,-0.4267181172567719,0.0,0.0,1.8971490227573138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6183781179041743,3.7799599514730415,3.7799599514730415,-1.8279243394227749,-3.7799599514730415,-3.7799599514730415,-2.9379393969289143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7872709534108082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2606242729835206,3.7799599514730415,3.7799599514730415,0.4676319142671589,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.3169449386708671,2.6674791070935093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.671419666323834,3.7799599514730415,0.6396433800463199,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.32941086119746943,2.7270689565338606,0.13625755611494994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4840655266657774,3.7799599514730415,0.618684191622472,-3.6993195881690863,-3.7799599514730415,-3.7799599514730415,-1.0665441481826023,0.0,0.0,0.0,0.0,0.0,0.0,0.5291852606622502,2.769809262339354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0537264892178246,3.7799599514730415,1.942811742634978,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.045617057157786516,2.7484391094366067,0.040365844371855135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6811051296952391,3.7799599514730415,3.7799599514730415,-0.12187379935348573,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.8639843228052841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.264231627853856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4734903077323456,3.7799599514730415,3.5577651565483275,-1.1508375290767705,-3.7799599514730415,-3.7799599514730415,-3.6150262072749184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7587909815279916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7567818218533744,3.7799599514730415,3.7799599514730415,-1.6754565177512544,-3.7799599514730415,-3.7799599514730415,-3.0904072186004354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9728442469936356,0.30689914029778104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3933657996678908,3.7799599514730415,3.6224235678951,-0.1963040327540784,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.7895997521245692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.039009528096371,0.34694534563049245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2755424170626717,3.7799599514730415,3.7799599514730415,0.8540755125918309,-1.4005669440877158,-3.7799599514730415,-3.7799599514730415,-3.3652967922639734,2.5388472251981287,-2.8254264551503487,0.0,0.0,0.0,0.0,0.3193194001045057,2.721680755588296,0.09150809063483904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.135887287598588,3.7799599514730415,1.027091558208301,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,2.6936895083032883,3.261825069021186,0.508134746798647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4275857089344475,3.7799599514730415,0.40425205907696105,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8971033600374363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4461840012455025,3.7799599514730415,3.7799599514730415,0.17228544209842694,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3238992374131178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.202874497659121,3.342008805126364,3.206710166128845,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.5331122545717294,0.0,0.0,0.0,0.0,0.40187759764332254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5805829511663143,3.7799599514730415,3.7799599514730415,-2.313912667080755,-3.7799599514730415,-3.7799599514730415,-2.451951069270934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9130988773154645,3.7799599514730415,3.7799599514730415,0.6024282633460236,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5232170096791218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1458602926101051,3.7799599514730415,3.7799599514730415,0.166303625794453,0.680146212577808,-3.7799599514730415,-2.5132304393467595,-3.7799599514730415,-2.252633297004929,0.0,0.0,0.0,0.0,0.0,0.0,2.4433208152140558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.758183800848736,3.7799599514730415,3.7799599514730415,0.3140225245986966,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.358205505362089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0353700758270032,3.7799599514730415,2.9019115109454368,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.27628658590156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7895084266848138,3.7799599514730415,3.7799599514730415,0.4497321280751146,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,3.7799599514730415,-3.7799599514730415,-0.4267181172567719,0.0,0.0,0.0,2.318981228987176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3910690983531615,3.7799599514730415,3.585436764794192,-0.7291879737264194,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.2567158111522281,0.0,0.0,0.0,2.5754230638201383,1.7152744094845775,0.2603688287424412,0.0,0.34032425124823124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.667342118933876,3.516714371378308,-2.12966359237438,-3.7799599514730415,-3.7799599514730415,-2.6362001439773093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6566113797626247,3.7799599514730415,3.7799599514730415,0.8589157608988633,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,1.19659157439419,-1.3316618997923206,0.0,0.0,0.11159968738101128,3.140636210465865,0.0,2.390626036475231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0458589360780206,3.7799599514730415,0.6068118844542794,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.7134799980885029,1.993953988897962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2827435614824967,3.7799599514730415,3.7799599514730415,0.5253495921925265,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,3.7799599514730415,-3.7799599514730415,-0.4267181172567719,0.0,2.189070790935221,0.0,0.4177682241607496,2.3264699150471126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7771930576386905,0.08251253481893918,-3.7799599514730415,-3.7799599514730415,0.0,3.146618026769839,0.0,0.0,0.5675419453594882,2.3044604840660785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4656227545925417,3.7799599514730415,0.8112438813465819,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.01628305891814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.499244081743348,3.7799599514730415,3.7799599514730415,-0.5537061412365559,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.4321976436420915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5560806026701944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9594465379912935,3.7799599514730415,3.7799599514730415,-1.5641308066895092,-3.7799599514730415,-3.7799599514730415,-3.2016872669423018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4456224832861248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5440527752641824,3.7799599514730415,3.7799599514730415,0.5258518821111807,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.527568533388346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.296834809846509,3.7799599514730415,2.4710837488996757,-1.5770076936950104,-3.7799599514730415,-3.7799599514730415,-3.188856042656678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4511291403131357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.612455529640924,3.7799599514730415,1.8606188468551828,-1.2728483165898894,-0.5841175126750803,2.0398450223750144,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.06863106797612928,0.2659396805675162,2.4228182539889844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6391410901276656,-3.7799599514730415,0.0,2.8830528076359614,3.7799599514730415,3.7799599514730415,-3.686853665642485,-3.7799599514730415,-3.7799599514730415,-0.375164906514889,0.0,0.0,2.8281205556231312,0.2538847225198129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4335218625185437,3.7799599514730415,3.7799599514730415,-0.35173993121764724,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.6341638536610003,0.0,0.0,0.0,0.0,0.0,1.5333997962118409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.982127344449647,3.7799599514730415,3.7799599514730415,-0.2820586206843317,-3.2364822594890823,-3.7799599514730415,-3.7799599514730415,-1.247322856178275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2447065158244024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2708206248370857,3.7799599514730415,3.7799599514730415,-1.354584585170908,-3.7799599514730415,-3.7799599514730415,-3.411279151180781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2264685585150286,3.7799599514730415,3.7799599514730415,1.28905858214646,-3.7799599514730415,-0.4267181172567719,0.0,3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9168753177444648,3.7799599514730415,3.7799599514730415,1.5986518229170232,-3.4518733091520244,-3.7799599514730415,-3.7799599514730415,-1.313944764479787,-0.2019205472990309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8212575823206358,3.7799599514730415,3.7799599514730415,1.6942695583408518,-3.4163933758070786,-3.7799599514730415,-3.7799599514730415,0.0,0.07219276012658707,0.25625918395345143,0.0,0.0,-0.11351752161587317,0.0,0.0,2.1220835808746883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6232183662112067,3.7799599514730415,2.1111701908239264,-3.0783979232726093,-3.7799599514730415,-3.7799599514730415,3.7799599514730415,-3.7799599514730415,-2.114183930335852,0.0,0.0,0.0,0.0,0.7419735352921653,2.1220835808746883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9265879117575616,-0.4386817498647198,-3.7799599514730415,3.7799599514730415,2.6068846778158488,1.3752241345556122,0.0,-2.259071740507681,-3.7799599514730415,-2.2932731176960512,2.3512647719406843,0.0,1.8513036520001391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6397161734078893,3.7799599514730415,0.17822159568252333,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.801713938212996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7138132024484922,3.7799599514730415,3.7799599514730415,-0.7514257183068418,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.234432403851928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4018911629641684,0.8153535261355718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1407275359056213,3.7799599514730415,1.9375148671291689,-2.8751074943772483,-3.7799599514730415,-3.7799599514730415,-1.8907562419744408,0.0,0.0,0.0,0.0,0.0,0.0,0.479047594236575,3.6723785834412648,0.9203321191343216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2236831326024906,3.7799599514730415,-0.4000054261283383,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.5858983587503092,0.0,0.0,0.0,0.0,0.6515613499343903,-0.7251239916573073,0.0,1.8676509057163428,1.1958153081562697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.065872772705283,3.7799599514730415,2.1661481055566343,-2.4577045719755195,-3.7799599514730415,-3.7799599514730415,-2.3081591643761694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.494234747877651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3131956288835585,3.7799599514730415,1.4880110526534431,-3.590322675821102,-3.7799599514730415,-3.7799599514730415,-1.175541060530587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8316365850537117,0.028813176242806108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.549851940688646,3.7799599514730415,1.8851853901493656,-0.86288841752822,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.12301536735042733,0.0,0.0,0.0,0.0,0.0,2.117562971606799,2.7558821327766667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10721606627275553,2.7527770678249848,3.341963142406487,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,1.2653139678100749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04429283828133426,3.7799599514730415,3.7799599514730415,2.205920334570079,-1.0363610903434664,-3.7799599514730415,-3.7799599514730415,-3.7295026460082217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1625271853654524,0.6359903624561069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3518262899000617,3.7799599514730415,2.145143254412908,-2.52747720794859,-3.7799599514730415,-3.7799599514730415,-2.2383865284030993,3.7799599514730415,-3.7799599514730415,-0.4267181172567719,0.0,1.4596088408895358,2.1184305632844747,3.1839701316297684,2.7583935823699384,0.17602978512839546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07657638123484284,0.0,1.3024377590706155,-2.4043248524385303,-3.7799599514730415,-3.7799599514730415,-1.9772414334227368,-0.3842974504904218,0.0,0.0,0.0,0.0,0.0,1.348054816228402,3.3264834803679593,0.6183188898634508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5399110330761605,2.2426788240715987,-2.8126408935846032,-3.7799599514730415,-3.7799599514730415,-1.9532228427670857,0.0,0.0,0.0,0.0,0.0,0.0,0.5568112061882372,3.758635461290172,1.081384532142843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3370365354170394,2.8076636571179376,2.533915651451341,-2.420169816236079,-3.7799599514730415,-3.7799599514730415,-2.3456939201156093,0.0,0.0,0.0,0.0,0.0,0.0,0.85448647707073,3.7799599514730415,0.9797393176951626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1708834631030651,0.0,0.2315556524996351,-0.39374963350509823,-3.7799599514730415,-3.634980815861458,0.6311044514291967,3.7799599514730415,2.057836134006814,-3.7799599514730415,-3.1362525893576096,-0.2829718750818849,0.0,1.2190576325740008,3.452832226269455,0.7611518776407844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0595577520413195,-3.7799599514730415,3.696945126735448,-3.7799599514730415,-3.7799599514730415,0.6592326868738378,0.02470353145381633,-0.5962637961625389,-0.16484241875836772,0.0,0.0,0.8035268816872568,1.832581936850297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3574021084824776,3.7799599514730415,2.5386189115987405,1.76331159079588,-3.3120540608866165,-3.38315091573614,-3.7799599514730415,-1.850618711201974,0.0,0.0,0.0,0.0,0.9716570162768162,0.4458964596053908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.707877048864396,3.7799599514730415,3.7799599514730415,0.3900966159148851,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.3771284034696285,-0.4197317211154892,0.0,0.0,0.2861682654733215,3.4821020297110383,0.8349428329630897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.732521352277489,3.5614181741385407,2.178294389044092,-3.6532002410926467,-3.7799599514730415,-3.7799599514730415,0.9324327399019028,-2.150348804478962,0.0,0.0,0.0,0.0,0.0,0.39845289365249775,3.23027212958572,0.5714232765490896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7158087968022637,3.7799599514730415,2.379484332825081,-3.0024608201160534,-3.7799599514730415,-3.7799599514730415,-1.7634029162356355,0.0,0.0,0.0,0.0,0.0,0.0,0.4342524660365864,3.566943363243737,0.8173170230903114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.642971791840049,2.6139623993968866,-0.4149371355283344,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.570966649350313,0.0,0.04630199795595149,-0.05155321074188287,0.0,0.0,0.7938463850731919,3.408448062548365,0.6276797474383721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7148498796848328,2.911957309318523,2.618711322264164,-2.511814895030552,-3.7799599514730415,-3.7799599514730415,-2.2540488413211373,0.0,0.0,0.0,0.0,0.0,0.0,0.19488848843787074,3.2220528400077404,0.5404182897521557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1361020358771308,3.7799599514730415,1.2020711007795095,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,2.900039339430452,-3.7799599514730415,-0.4333848743589108,0.0,0.0,0.0,0.0,0.0,2.0836812334575723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3623015848302331,3.7799599514730415,3.7799599514730415,0.0694986596538049,-3.7799599514730415,-3.7799599514730415,3.101411934090952,-3.7799599514730415,-3.7799599514730415,-0.6574518407986091,0.0,0.0,0.0,0.0,0.0,0.5233404325179093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0230547067808797,3.7799599514730415,3.749091952835741,-0.9924335538211536,-3.7799599514730415,-3.7799599514730415,-3.773430182530536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.349757902184721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6181177069057537,3.7799599514730415,2.3276571457639315,-3.2640168795753137,-3.7799599514730415,-3.7799599514730415,-1.5018011940564977,0.0,3.7799599514730415,-0.4158960526457655,-3.7799599514730415,-0.010822064611006413,0.0,0.0,2.5221803324427814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9933468082187068,3.7799599514730415,3.7799599514730415,-0.4954861733925341,-3.7799599514730415,-3.7799599514730415,-1.3727583476822185,1.3840827022118791,-3.7036118838375867,-0.7343021983527177,0.0,0.0,0.0,2.1324490182869176,3.4092699915061635,0.5335232190506284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2202448632908198,3.7799599514730415,-3.7799599514730415,-1.8885187687004352,-1.8782903194478384,-3.7799599514730415,-0.9990089854835372,0.0,0.0,0.0,1.0186439550309327,3.6960318723378944,0.8543494889110971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9695565311624436,0.0,1.6017112251488266,1.4694263256632336,1.4657733080730204,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,2.8211341594818484,3.2642451931747023,0.5817430512414418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7849692853387387,1.6233553543708397,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,2.9304963735888547,-3.261322779102531,0.0,0.0,0.0,2.1092066938691865,0.06050310383790504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1230745953911507,3.7799599514730415,3.7799599514730415,0.22269708484336825,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5287878615041968,0.9365423846908926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0501968944663984,3.7799599514730415,3.7799599514730415,-2.5290754031443092,-3.7799599514730415,-3.7799599514730415,-2.2367883332073797,0.0,0.0,0.0,0.0,0.0,0.0,1.0854485142119554,3.618724887585009,0.8280020995416847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8928246296897813,-0.6743013844334671,0.32315506857422943,-3.7799599514730415,-3.7799599514730415,2.2158291447835317,2.8754727961362683,0.3525161974555675,-3.7799599514730415,-3.7799599514730415,0.0,0.0,1.2716610858730701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.468814178226637,3.7799599514730415,2.555011828034822,-3.045201125921547,-3.7799599514730415,-3.7799599514730415,-1.7206169477102642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.26814505644249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.617172355109169,3.7799599514730415,2.410169680582871,-3.2606378383043664,-3.7799599514730415,-3.7799599514730415,-1.5052258980473217,0.0,0.0,0.7157174713625085,1.3149950070369731,-2.259984994905234,0.0,0.0,2.468709287466037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.050164797067367,3.7799599514730415,2.7765673448812485,-2.950816283934415,-3.7799599514730415,-3.7799599514730415,-1.8150474524172742,0.0,0.0,0.0,0.0,0.0,0.0,0.5947112636866984,2.1325860064465507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1591752747361967,3.7799599514730415,1.4090145472650837,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9204691072939548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2112036447550425,3.7799599514730415,3.7799599514730415,1.3838543886124908,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1021475043663348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.056055287931585,3.7799599514730415,3.7799599514730415,1.357324348363568,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,2.9240122673662263,2.2861040706752576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7265074385744832,3.7799599514730415,0.3589089782384405,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.03543427062506741,2.227381812912581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9589763454716715,3.7799599514730415,3.0736946631252096,-2.6362914694170643,-3.7799599514730415,-3.7799599514730415,-2.129526604214748,0.0,0.0,0.0,0.0,0.0,0.0,0.6358077115765961,2.6035512992647796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8936194280058882,3.7799599514730415,3.162508653287266,-2.7026394013993102,-3.7799599514730415,-3.7799599514730415,-2.0632243349523787,0.0,0.0,0.0,0.0,0.0,0.0,0.8853544757080308,2.709260495781572,0.0008675916776756195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3521965584164239,3.7799599514730415,3.34776230783095,-2.453868903505796,-3.7799599514730415,-3.7799599514730415,-2.311994832845893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4050875533556046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3200500036225483,3.7799599514730415,3.7799599514730415,1.7903895836833352,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5364912958426765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4416312945785816,3.7799599514730415,3.7799599514730415,0.5374045502402298,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.6173599727460197,-0.6870412832793353,0.0,0.0,0.0,0.5777247318922072,0.10169087716755812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2360712950101838,3.7799599514730415,3.3800458507844584,-2.47528471912842,-3.7799599514730415,-3.7799599514730415,0.07520649963851292,-2.3742787827590277,0.0,0.0,0.2159846650213516,-0.2403685574360243,0.0,1.1708834631030651,2.6653329592592585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2648437752904523,3.4826956450694477,3.491691200885348,-2.5861081402715107,-3.7799599514730415,-3.7799599514730415,-2.1797555960801773,0.0,0.0,0.0,0.0,0.0,0.0,0.7449872748040912,2.4171560767241536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.932765944261892,1.5018011940564977,-1.7146807941261681,-3.7799599514730415,-1.8467830427322505,0.0,0.0,2.9319119179050617,-1.6883790674766332,3.7799599514730415,2.5071116348831524,2.7345576425937974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6390497646879103,0.0,0.0,0.0,-1.1724816582987834,-3.7799599514730415,-2.979857773776609,-3.7799599514730415,0.0,0.0,2.0655987963860167,3.0221871151032045,2.8029603969705383,0.06497805038591614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2288158893069753,0.0,0.0,0.9498758988951704,0.5112398117503282,-3.7799599514730415,-3.7799599514730415,2.8108600475093746,-3.7799599514730415,3.7799599514730415,-3.7799599514730415,-3.5630620320541366,0.0,0.9243504384835559,2.533824326011586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.525422385554096,3.7799599514730415,1.3118899420852923,-3.7799599514730415,-3.7799599514730415,-2.409439077064828,-2.3564246592868603,0.0,0.0,0.0,0.0,0.0,0.0,0.2837024785999276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.608711186610955,3.7799599514730415,3.7799599514730415,0.6230678127307279,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,1.6083779822509656,-1.7899329564845583,0.0,0.0,0.0,0.0,0.39877253269164137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7006894697654156,3.7799599514730415,3.196025089677472,-2.903920670620054,-3.7799599514730415,-3.7799599514730415,-1.8619430657316351,0.0,0.0,2.641907983962017,0.15283312343054206,-0.7609235640413959,0.0,1.8611211367738367,2.8161112602953056,0.03041137143852435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11077775842321333,0.0,0.0,0.0,0.0,0.0,1.060105704679852,0.0,0.0,0.0,0.0,0.0,0.0,0.9843512524028069,2.1014896942098606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.1565589343823244,-3.7799599514730415,-3.7799599514730415,-2.6093048019693645,3.515024850742833,-3.7799599514730415,-0.13187393500669414,0.0,0.0,0.927090201676216,1.4575540184950408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8759158580142004,1.8485638888074791,1.1863631251415934,3.7799599514730415,-1.729475515366531,-1.2318431941397467,-3.7799599514730415,-3.7799599514730415,-1.8045450268454108,0.0,0.0,1.4776456152412132,1.6779223046246483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.178581930684204,3.7799599514730415,0.9612915788645864,-2.2993462594397798,-3.7799599514730415,-3.7799599514730415,-2.4665174769119087,0.0,0.0,0.0,0.0,0.0,1.8020335772521396,2.0937270318306584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5572357359879818,3.7799599514730415,1.842536409783628,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0276851735667103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6114373844827692,3.7799599514730415,3.7799599514730415,0.8763589198921311,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1063484745950799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5560299731929765,3.7799599514730415,3.4041101041599884,0.2289985401864859,-3.7799599514730415,-3.7799599514730415,-1.309743794251042,3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.1028781078843774,0.0,0.15607517654185618,1.865276444282704,2.4172930648837867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13050405341036425,2.7263383530158185,3.7799599514730415,-1.969524433763412,-3.7799599514730415,-3.7799599514730415,-2.796339302588277,0.0,0.0,0.0,0.0,0.0,0.0,1.7535854314619377,2.2892547983468163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1000149218529305,3.7799599514730415,2.1526319404728453,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,1.7926727196772183,1.8303901262961688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6724699088810198,3.7799599514730415,-1.7595215850460344,-3.7799599514730415,-1.4177817894815954,-3.7799599514730415,-1.5885146991041816,0.0,0.0,0.0,0.0,0.0,2.1894817554141204,2.5485277218121936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.557477614908216,3.7799599514730415,-1.8513036520001391,-3.7799599514730415,-3.7799599514730415,-2.9145600843515496,0.0,0.0,0.0,0.0,0.0,0.0,1.7738596790876209,2.2051440683321597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6646208878194022,3.7799599514730415,2.651862456895348,-3.634706839542192,-3.7799599514730415,-3.7799599514730415,-1.1311568968094972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7790973265527065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3876900570822148,3.7799599514730415,3.7799599514730415,1.3487397570265671,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,3.396530092660295,-3.7799599514730415,0.0,0.0,0.43101041292527226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7142698296472691,3.7799599514730415,3.7799599514730415,1.3702468980889468,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.02292268537858742,0.5376785265594958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.30560205206302,3.7799599514730415,3.7799599514730415,0.6493238766603847,-3.7799599514730415,0.8998295579092505,-3.7799599514730415,-3.713338043171529,-2.053909140097335,0.0,0.0,0.0,0.0,2.3398034292513907,1.9738623921517893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4986183689859067,-0.5818343766811972,-3.2194957276945915,-3.7799599514730415,0.0,3.013100233847549,3.7799599514730415,-3.7799599514730415,-3.7799599514730415,0.0,0.0,2.3874753088036718,1.968428528486348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.183773915429412,1.301159202914041,-1.1660888775159104,-3.7799599514730415,-3.7799599514730415,0.0,1.1293303880143906,0.14529877465072746,-1.4185123929996384,0.0,1.207367976285319,2.0903023278398334,1.3622559221103558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4960933540717896,2.25418582948077,0.0,2.6652416338195035,-1.1818881785935822,-3.4182198846021863,-3.7799599514730415,-3.7799599514730415,-0.16571001043604333,0.0,0.0,2.333958601107049,1.9190214655787157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0425070254487645,3.7799599514730415,-1.798015257902905,-3.7799599514730415,-3.7799599514730415,-2.9678484784487837,0.0,0.0,0.0,0.0,0.0,0.0,1.3297440655574586,1.0111096062511182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1746734688529117,3.7799599514730415,3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.4639788966769458,0.5438886564628581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.507659587521684,3.7799599514730415,3.7799599514730415,-0.06264925167215528,-3.1031927801661805,-3.7799599514730415,-3.7799599514730415,-1.6000217045133531,0.0,0.0,0.0,0.0,0.4188641294378136,3.37844765558874,2.480216292875208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0179590142327677,3.7799599514730415,-1.6431729747977455,-3.7799599514730415,-3.7799599514730415,-0.18584726990209327,-2.9367978289319723,0.0,0.0,0.0,0.0,0.0,2.456563003978578,1.7847730691383823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8895690112576216,1.0744437987214384,3.7799599514730415,0.09018387175838677,-2.780174699751584,-3.7799599514730415,-3.7799599514730415,-1.9856890366001048,0.0,2.791042427082468,2.5265182908311594,3.3966214181000507,2.3612649075938927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,2.115827788251448,1.5390163107567938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013287851484400278,3.7799599514730415,3.627355141641888,-2.8548789094714433,-3.7799599514730415,-3.7799599514730415,-1.9109848268802463,0.0,0.0,0.0,0.0,0.0,0.0,2.6304923039926007,1.7645444842325773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12689669854002875,3.7799599514730415,2.7735536053693233,-3.7247993858608233,-3.7799599514730415,-3.7799599514730415,-1.041064350490866,0.0,0.0,1.4088318963855733,-0.5095046283949771,-1.0583705213245005,0.0,0.6832056148096116,0.25347375804091393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9620678451025066,3.7799599514730415,3.7799599514730415,1.6167799227084556,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,1.2260896914351609,2.3629087655094887,0.0,0.0,0.0,0.18548196814307194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.578847767810963,0.4396863297020285,-3.7799599514730415,-3.7799599514730415,0.0,1.407233701189855,1.8010746601347083,-3.5704593926743184,0.0,0.0,2.6550131845669065,1.6748629023928447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2168929526615644,-3.7799599514730415,-3.7799599514730415,2.258112823390249,3.7799599514730415,-3.5027415790957424,-1.7260051486558283,-2.3298032935981823,0.0,1.6369628448943834,1.8604818586955496,0.993438133658462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.424658328104936,3.1599058782542397,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,2.697936141251911,1.4717551243769944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3063005581820315,3.5994552197966345,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,2.195326583558461,1.4398825459023852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6602779626736837,3.7799599514730415,-2.4941890851577733,-3.7799599514730415,-3.7799599514730415,-2.271674651193916,0.0,0.0,0.0,0.0,0.0,0.0,2.857299033624958,1.8859616563872863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3231501018168887,3.008990589058558,-3.4435626941342883,-3.7799599514730415,-3.7799599514730415,-1.3223010422173995,0.0,0.0,0.0,0.0,0.0,0.0,0.6647578759790352,0.1847057019051516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0401054333734348,3.7799599514730415,3.7799599514730415,1.6259581294038659,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.4785453043179208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5333405681711177,3.7799599514730415,3.7799599514730415,2.5036412681724496,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,3.375844880555713,2.1864680159021943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7331741956766218,3.7799599514730415,-2.9045599486983416,-3.7799599514730415,-3.7799599514730415,-1.861303787653348,0.0,0.0,0.0,0.0,0.0,0.0,3.0757494855197045,1.9822186698894024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3585251444012334,3.6589080810773535,-3.2823732929661347,-3.7799599514730415,-3.7799599514730415,-1.483490443385554,0.0,0.0,0.0,0.0,0.0,0.0,3.4506404157153265,2.251035101809211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.593811574609991,3.7799599514730415,-2.7208131639106203,-3.7799599514730415,-3.7799599514730415,-2.0450505724410686,0.0,0.0,0.0,0.0,0.0,0.0,2.438069602428124,1.5091072292369236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7493708959123471,3.737447959266937,2.6414513567632403,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,2.2258749431566187,1.321296462380091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0636673968303096,3.7799599514730415,2.6846482897675106,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.7566769310927733,0.26351955641400004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4953763158745925,3.7799599514730415,3.7799599514730415,-1.5046322826889127,-2.75816526877055,-3.7799599514730415,-3.7799599514730415,-0.5030661848922263,0.0,0.0,0.0,0.0,0.0,0.9287797223116896,0.3914664975112151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1952809208385835,3.7799599514730415,3.7799599514730415,-3.7799599514730415,0.021187502023236184,-3.7799599514730415,-3.7799599514730415,-1.009465748335522,0.0,0.0,0.0,0.0,3.440457629182608,2.2408066525566146,-0.5369935857613309,-3.0055202223478568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5153037938194404,0.0,0.0,0.0,0.0,0.0,0.9950363288541804,1.7418044497335006,3.2859349851165924,2.136056373157253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.054429962094175714,0.8270888451441314,0.0,-1.6139031713561631,-3.7799599514730415,-3.7799599514730415,-3.1519605649955262,0.0,0.0,0.0,0.6540727995276617,3.510823880514089,2.3591187597596424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7714716523331364,3.7799599514730415,-1.8220338485585563,-3.7799599514730415,-1.8713495860264335,-3.7799599514730415,-1.0724803017666988,0.0,0.0,0.0,1.43919760510422,3.4006397374492856,2.2814464732477355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17415761361341126,3.7799599514730415,-1.3950417549825185,-3.7799599514730415,-3.7799599514730415,-3.3708219813691698,3.013100233847549,3.7799599514730415,-3.7799599514730415,-3.7799599514730415,0.0,0.6353054216579418,3.7799599514730415,2.6297160377546813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2505056812488657,3.7799599514730415,-2.760996357402965,-3.7799599514730415,-3.7799599514730415,-2.004821716228846,0.0,0.0,0.0,0.0,0.0,0.1131065571369742,1.8035404470081025,1.1840799891477098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9035282382193413,3.7799599514730415,3.2912318606224016,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,1.226774632233326,0.5777703946120849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.352588990817136,3.7799599514730415,2.716246891922854,0.4221518452690054,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.7641656171527101,0.19648668363358895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5548748398751893,3.7799599514730415,3.7799599514730415,-0.9725246079544916,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.013379176924155606,0.0,0.0,0.0,0.6121544226799661,3.1749289130939915,2.0346394723089607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4738099467714896,3.7799599514730415,-2.055826974332197,-3.7799599514730415,-3.7799599514730415,-2.7099910992996143,0.0,0.0,0.0,0.0,0.0,1.0908823778773973,3.5218285960046063,2.365237564223249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3175385540292767,3.7799599514730415,-1.7502977156307462,-3.7799599514730415,-3.7799599514730415,-3.0155660207209434,0.0,0.0,0.0,0.0,0.0,0.8963591911985479,3.5422398317899217,2.439941773943108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4169462952029517,3.7799599514730415,-1.6800684524588985,-3.7799599514730415,-3.7799599514730415,-3.0857952838927902,0.0,0.0,0.0,0.0,0.0,0.05415598577490973,2.5080248892807053,1.6208895674974455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.225477543998565,3.6668990570559448,-3.3800001880645807,-3.7799599514730415,-3.7799599514730415,-1.3858178855672303,0.0,0.0,0.0,0.0,0.0,0.0,0.7338455711539412,0.2911455019399869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0853386566940135,3.7799599514730415,3.18511169962671,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.6397803682059529,0.11287824353758588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.762868528917949,3.7799599514730415,3.7799599514730415,-3.274930269626076,-3.7799599514730415,-3.7799599514730415,-1.4909334667256136,0.0,0.0,0.0,0.0,0.0,0.9271358643960936,3.444658599411353,2.2732271836697566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6504654446573263,3.7799599514730415,-0.915811509866433,0.07150781932842211,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.14968239575898326,0.0,0.0,1.0480050839122708,3.0471646228762865,1.8813040589597647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.319058989106085,3.7799599514730415,-2.3409449972483323,-3.7799599514730415,-3.7799599514730415,-2.4249187391033566,0.0,0.0,0.0,0.0,1.8485182260876016,2.6988493956494644,3.2589026549490154,2.173043176258161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0961335906633292,-2.3072459099786156,-3.7799599514730415,-3.7799599514730415,-2.4586178263730734,0.0,0.0,0.0,0.0,0.0,1.1743994925336454,3.4647501961575253,2.2472907587792434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.40904664466411583,3.7799599514730415,-2.5995786426354224,-3.7799599514730415,-3.7799599514730415,-2.1662850937162665,0.0,0.0,0.0,0.0,0.0,0.8172256976505559,2.570811129112493,1.6282412653977496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2792089999737297,3.7799599514730415,-3.5764412089782915,-3.7799599514730415,-3.7799599514730415,-1.1894225273733967,0.0,0.0,0.0,0.0,0.0,0.27635078069962365,1.1709747885428203,0.6964478035741342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.762548889878806,3.7799599514730415,2.389119166719268,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.680831153375973,0.1863038971008699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.648437752904523,3.7799599514730415,3.7799599514730415,-2.1696184722673366,-3.7799599514730415,-3.7799599514730415,-2.5962452640843523,1.7809830633885362,-1.982036019009892,0.0,0.0,0.0,0.5534778276371677,2.1882031992575457,1.1923906041654448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.361461123794249,3.7799599514730415,-2.4612206014061,-3.7799599514730415,-3.7799599514730415,-2.304643134945589,0.0,0.0,0.0,0.0,0.0,0.409959899061669,1.7672842474252373,0.6764475322677174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6618354619068647,3.7799599514730415,3.7799599514730415,-2.0432240636459618,-3.7799599514730415,-3.7799599514730415,-2.722639672705727,0.0,0.0,0.0,0.0,0.0,1.538331369958629,2.3796213209847137,1.3557261531678495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.021808248023337,3.7799599514730415,-1.6033550830644223,-3.7799599514730415,-3.7799599514730415,-3.162508653287266,0.0,0.0,0.0,0.0,0.0,0.9664971289306402,2.533093722493543,1.4576453439347965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9081673035686766,3.2099978819600374,-2.1558283308642814,-3.7799599514730415,-3.7799599514730415,-2.6100354054874075,0.0,0.0,0.0,0.0,2.283181656603087,2.376150954274012,1.3076433091366697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.27088481963515,0.5243906750750955,0.9047611316560382,0.3474019728292691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.061032524398251,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.07059456493086884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4449325757306197,3.7799599514730415,3.7799599514730415,-2.6733695979577274,-3.7799599514730415,-3.7799599514730415,-2.092494138393961,0.0,0.0,0.0,0.0,0.0,1.1587371796156063,2.8309059815356687,1.8456414747353085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4602024562479454,3.7799599514730415,-1.8091112988331772,-3.7799599514730415,-3.7799599514730415,-2.956706774798634,0.0,0.0,0.0,0.0,0.0,1.3255887580485914,2.2793459881333638,1.3941285005849653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8054126185230863,0.4909655641246453,3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,1.7607544784827311,2.988670678712998,1.8531301607952455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6929774368634317,3.7799599514730415,-0.2227427475632459,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.7631610373154015,0.0,0.0,0.0,0.0,1.4314349427250168,2.5292580540238188,1.5615280316564824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7395213137396168,3.7799599514730415,0.03369908726971617,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,1.281158931607624,1.9916708529040787,1.0607906454780167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9618666621448098,3.7799599514730415,-1.7656403895096413,-3.7799599514730415,-3.7799599514730415,-3.0001776841221703,0.0,0.0,3.396530092660295,-3.7799599514730415,0.0,1.0457219479183877,0.4170832833625847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1042294574025213,3.7799599514730415,3.728452403451037,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5155271406614883,3.7799599514730415,3.7799599514730415,-1.3813429390192191,-3.7799599514730415,-3.7799599514730415,-3.3845207973324705,0.0,0.0,0.0,0.0,0.0,2.3414929498868644,2.867938447356454,2.49190594916389,1.4827141771476338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.891395520052728,-1.9033591526606763,-3.7799599514730415,-3.7799599514730415,-2.8625045836910132,0.0,0.0,0.0,0.0,0.0,2.624282174089238,2.968944383725848,2.239482433680162,1.1598787476125478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0828593044997743,-2.8312712832946896,-3.7799599514730415,-3.7799599514730415,-1.9345924530569985,0.0,0.0,0.0,0.0,0.0,2.0945489607884564,2.606976003255604,2.1018093332490047,1.160563688410713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.111549057903793,-2.9347886692573546,-3.7799599514730415,-3.7799599514730415,-1.831075067094334,0.0,0.0,0.0,0.0,0.0,2.038886105257584,2.5161985161388074,2.0571055304887715,1.0691469232156294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3940643057869013,-2.5918159802562197,-3.7799599514730415,-3.7799599514730415,-2.1740477560954696,0.0,0.0,0.0,0.0,0.0,1.4110693696595789,1.8412578536270532,1.2002445919844031,0.15461396950577094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4541157491833704,3.7799599514730415,2.234185558174353,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5155271406614883,3.7799599514730415,3.7799599514730415,-2.738712950102665,-3.7799599514730415,-3.7799599514730415,-2.0271507862490243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.029452454321093405,3.7799599514730415,3.486074686340394,3.7799599514730415,-1.4172338368430637,-3.7799599514730415,-3.7799599514730415,-3.3485842367887475,0.0,0.0,0.0,0.0,1.8068281628392944,1.8358239899616107,1.4719834379763828,0.4463987495240451,-2.2056006955309355,-1.242391282431487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.7407677724971604,0.0,0.0,2.1088870548300425,2.8888063103405472,2.3033645787890147,1.7120323563732636,0.7506951147887994,-1.9058249395340703,-3.7799599514730415,-3.0835578106187844,-0.3947542133424069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.1000149218529305,0.0,-0.6019259734273693,0.0,0.0,0.0,0.0,0.0,0.0,2.628711457917372,2.50167777121771,2.197792370431855,1.2412497144345456,-1.4626225804014616,-3.7799599514730415,-0.15333541334919634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2553459295558981,0.0,0.0,-2.2124501035125848,-0.008675916776756195,0.0,0.0,0.0,0.6544381012866832,3.0228720559013693,2.3682513037351747,2.0388404425377056,1.0106529790523415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0482790602315368,-3.7799599514730415,0.05607382000977162,-3.7799599514730415,-3.7799599514730415,0.0,3.396530092660295,-3.7799599514730415,2.5620895496158598,3.148992488203478,2.50656368224462,1.8924457626099147,0.9653555609336986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.394233391345566,-3.7799599514730415,-3.7799599514730415,-2.3716303450061234,0.0,0.0,0.0,0.0,0.0,3.2375325020462684,1.885139727429488,0.33717352357667235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.084000872496716,3.5316460807783034,-3.6309168337923463,-3.7799599514730415,-3.7799599514730415,-1.1349469025593433,0.0,0.0,0.0,0.0,0.0,0.019680632267273263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.41975885175718,3.7799599514730415,3.7799599514730415,0.7410146181747345,-0.6130220143576418,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,0.0,1.5735373269843078,3.0887633606848386,2.4630014474813287,2.0394340578961154,0.8797379611630781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.030972889397902,-0.7793713028719724,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.20648681928679746,0.0,0.0,0.0,0.0,2.7101737501791248,1.9747756465493436,1.2356788626094706,0.19251402700423226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5876014447066285,3.3747946379985265,-1.9967850775303768,-3.7799599514730415,-3.7799599514730415,-2.769078658821312,0.0,0.0,0.0,0.0,0.0,2.4922712509229115,1.9446382514300848,1.6191543841420948,0.6806485024964625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.558729040423099,3.7799599514730415,-3.148672849164334,-3.7799599514730415,-3.7799599514730415,-1.6171908871873548,0.0,0.0,0.0,0.0,0.0,0.06114238191619235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4543847587452965,3.7799599514730415,3.7799599514730415,-0.9730725605930236,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.012831224285623638,0.0,0.0,0.0,0.0,3.5051617032492586,2.6772965918672065,1.9266471397982847,0.8942587060841755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0721285653285237,-2.803919314087969,-3.7799599514730415,-3.7799599514730415,-1.96194442226372,0.0,0.0,0.0,0.0,0.0,2.6651046456598704,1.3458630056742742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16356386260179312,3.7799599514730415,3.120955578198592,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7910609591606544,3.7799599514730415,3.7799599514730415,1.8386094158741488,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,0.0,0.0,0.0,0.18744546509781151,2.7586675586892038,2.1708513657040327,1.8151844405769069,0.8342578921649246,-1.964181895537725,-2.8701302579105823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9107700786017032,2.298341679602472,1.701712581680911,0.7421105234517984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,2.9839674185655998,2.389621456637922,2.0653248200667518,1.1380519675110246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06525202670518213,2.4332293541210914,-2.5061070550458435,-3.7799599514730415,-3.7799599514730415,-2.2597566813058454,0.0,0.04406452468194594,-0.049041761148611335,0.0,3.4579007881758765,2.570537152793228,2.0119451005297617,0.8803315765214879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1547780883070957,-0.9794653413758968,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.00643844350275065,0.0,0.0,0.0,1.4686043967054354,1.0203334756664062,0.3748452674757453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6517896635337787,3.7799599514730415,3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,2.4283434430941817,-2.702502413239677,0.0,2.085736055852067,1.0208357655850606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4089553192243605,3.7799599514730415,3.7799599514730415,-1.6536297376497309,-3.7799599514730415,-3.7799599514730415,-3.1122339987019583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5155271406614883,3.7799599514730415,3.7799599514730415,-0.8509247849202722,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.13497899995837534,0.0,0.0,2.912459599237177,2.337611618697262,1.9663280433719752,0.9329806925404348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1733949126963366,1.733539497435643,0.01913267962874129,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,2.8864318489069087,2.291629259780455,1.6717578374411637,0.7485489669545491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.451996731990812,1.0250823985336834,-3.7799599514730415,-3.7799599514730415,-0.2448891667039131,0.39352131990571,-3.7799599514730415,-1.1789657645214116,0.0,0.0,2.2793916508532406,1.6505703354179273,1.1924819296052005,0.03223788023363092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.7799599514730415,1.878427307607472,3.1564811742634147,-3.7799599514730415,-3.7799599514730415,0.0,1.1527553633116323,1.5283768970252982,1.814088535299843,1.3005199248357535,0.8746237365367798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5864413446315013,0.8186412419667636,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,1.9174232703829968,1.4898832241684272,0.8853088129881533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0028261218750743,3.7799599514730415,-0.15676011734002115,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.8291436675386263,0.0,0.0,0.0,0.0,2.049251542669813,0.983666311604642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0571376278878035,3.7799599514730415,3.205477272692148,-1.7058678891897785,-3.7799599514730415,-3.7799599514730415,-3.0599958471619098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.598528400078236,3.7799599514730415,3.7799599514730415,0.9169987405832524,-3.7799599514730415,1.1460886062094937,-3.7799599514730415,-3.7799599514730415,-2.261354876501564,0.0,0.0,0.0,2.5103993507143443,1.948884884378708,1.5487424700907364,0.5353040651258573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7284067407311583,0.8037095325667672,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,2.9647434134971027,2.38633374080673,1.7751838979640728,0.8463128502126279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0683842222985547,1.0345345815483598,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,3.2706379739575757,2.5465185621375763,2.1417642131419607,1.0885535791636365,-1.810389854989752,-2.9642411235784483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.7799599514730415,-1.5142214538632224,1.290382801022912,-1.3465936091923167,0.7761749124805359,0.41534810000723343,0.6826576621710796,3.2068014915686,2.5405367458336023,2.184139217188433,1.189376864653519,-1.7033564395965068,-3.7799599514730415,-3.1096312236689307,-3.5161664187397754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7135713235282583,1.0251737239734386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3951145483440874,2.6727759825993185,2.0245480112159973,1.049603279107989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,3.195248823439551,1.8430386997022818,0.25849665722745696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9987029117652388,3.7799599514730415,-1.2344459691727736,-3.7799599514730415,-3.7799599514730415,-3.5314177671789158,0.0,0.0,0.0,0.0,0.0,0.43183234188307024,0.1457097391296264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3089675280131217,3.7799599514730415,3.7799599514730415,1.6290175316356696,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,2.950998934813926,2.3790277056263043,2.0432240636459618,1.0922979221936049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2455420101030459,1.3643564072247285,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,3.1666182980762567,2.4231835557480053,1.7611197802417522,0.8126594256627896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8551714178688951,2.0567402287297503,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,1.5138104893843232,1.4573713676155302,1.0026620030737503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3803840219017884,3.7799599514730415,1.9412135474392598,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,1.2051761657311908,1.2970038954051737,0.9170900660230076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8727515650217956,1.0182786532719117,0.3506440259405833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2026511508170737,1.8888840704594567,0.9538485555245272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3691645581327285,-1.3032596880284135,-3.7799599514730415,-3.7799599514730415,-3.4626040483232754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3110223504076164,3.7799599514730415,3.7799599514730415,2.204504790253872,-3.7799599514730415,-3.7799599514730415,-3.7799599514730415,-0.9859037848786476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4490150898779175,0.0,1.3368217871384966,-3.1003616915337657,0.0,0.0,0.0,0.0,1.6951828127384054,1.3497899995837532,0.6596436513527368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2914651409791305,-0.7112425248144975,1.5526694640002154,-1.8172392629714016,-3.646716134870017,0.0,0.0,1.2415693534736894,1.9722641969560717,1.6371454957738942,1.3524384373366578,0.449001524557072,-2.0987499310172018,-2.5784368033320635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.149115911042265,2.339940417411024,1.960894179706533,1.6016655624289489,0.5741173770218718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0023880267544842,-3.7799599514730415,-3.7799599514730415,-3.763475709597204,0.0,0.0,0.0,1.0934394901905466,2.0338632060710404,1.424768185622878,0.492381108440853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3091501788926323,3.7799599514730415,-2.867207843838412,-3.7799599514730415,-3.7799599514730415,0.19730861259138693,-0.31648831147209044,-0.7535262034212143,0.0,0.0,2.2231808426838358,1.377826909588639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6944793398620543,3.7799599514730415]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.60947787234113,-47.50118378080914,0.0,-79.00004004852697,-25.63540801864618,0.0,23.07014940967734,27.07454863707067,17.313586935979416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.39556085202553,-79.00004004852697,44.749829402216434,-29.72188025213002,-30.480578389827286,0.0,0.0,0.0,17.54453655776902,18.912101880184327,5.308023952040432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.116702517137801,79.00004004852697,79.00004004852697,16.592107952206927,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,6.964753470332807,42.62070293026351,36.552072165965576,17.76403413219716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.704137872988534,79.00004004852697,35.86876667339799,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,28.40394046828108,58.93796174579522,52.24805741213764,33.02102422951294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.86256910066555,-58.070469158164,-79.00004004852697,-79.00004004852697,-41.534667105484296,0.0,0.0,0.0,0.0,35.644497412569244,62.40602342175978,49.561597968593276,31.411057237946558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.451331252803705,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,44.65630434876446,34.859077831028564,2.9727606275810765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,25.946521971966067,74.36196086713241,-32.538129565771044,-68.04901975912314,-23.846025618416807,0.0,0.0,0.0,1.7435742107835075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.021850667398397,79.00004004852697,33.151768436889704,-79.00004004852697,44.480706289221956,-79.00004004852697,-39.424627379133824,0.0,0.0,0.0,0.0,29.52719544698507,52.86360495781654,43.98635957811858,23.71241839919968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7303589584300028,78.65361561584254,-13.00857146534756,-79.00004004852697,-6.277630628644725,-75.94138906573487,-79.00004004852697,-4.3765907666410335,0.0,40.333156469810284,55.6684022240961,42.95185796646597,23.70096635183821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.143970698906976,23.67519924527491,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,7.327401636779294,57.334675115189704,47.902959775740655,23.967226452992342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.05055597467613,22.89073400101435,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,21.6281457794125,11.311759781290045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.237367852964287,79.00004004852697,79.00004004852697,9.297153782951797,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,41.210192430242714,30.00054673792575,10.596006821198293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.248692000931097,79.00004004852697,53.418074917567616,-32.712773288033425,-79.00004004852697,-79.00004004852697,-66.89236297561489,0.0,0.0,0.0,47.34371812958896,44.06652390964886,12.211699836445408,1.8705010690397783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.10758922204437,48.873520789625076,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,7.3216756130985585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.854788932856366,79.00004004852697,79.00004004852697,8.29700831338359,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,9.454619434171981,1.8829074536813688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.529930559430769,79.00004004852697,79.00004004852697,46.6060154120544,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,54.65966771900678,41.980342615301424,21.859095401202108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.34764580793058,38.625847075671416,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,55.42218320582453,47.44583221856205,26.570658553166076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.52398878548765,35.51089019335212,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,59.392226291133454,52.18888850077006,32.662193412186944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.07106860661038,38.1591761456916,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,3.2304316932141064,60.81228016395548,47.62143027810456,27.42956210527618,-29.77723181437712,-73.58608465839295,-40.182371179550955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.249727858082094,3.0939614621566127,-3.443248906681388,58.551455147345656,57.91395784422396,60.0650340736197,41.709310827746684,11.017823899012368,2.2150168271639417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,8.667291178071054,1.8705010690397783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.935680612227685,79.00004004852697,79.00004004852697,-58.978998248840476,-79.00004004852697,-79.00004004852697,-40.62613801480784,0.0,0.0,0.0,61.82006033176467,53.94582343347528,33.527777325257894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.48458758803977,30.69530427785481,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,60.79319341835304,47.444877881281926,27.22247091548963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.3439275488545,40.66812885513321,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,58.15158782697441,49.34687208056574,28.032703266313487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.942349734011827,79.00004004852697,-5.8023706631438,-42.97380772390878,-79.00004004852697,-79.00004004852697,-50.828957876595744,0.0,0.0,0.0,17.85851352292927,60.63286475529247,54.06034390708996,33.63561743791172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.28716767044911,-54.707384583012896,-49.256210038954116,-79.00004004852697,-74.64062735292812,0.0,70.98646990733971,-79.00004004852697,0.0,3.975769108989651,58.33004889835728,44.71070157373144,23.900422843383776,-34.45539316153681,-35.33529213380961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.028921057540086,0.0,35.13201829314355,42.650287385947315,51.99706670746546,31.4597284392328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-43.488195517894724,-79.00004004852697,-79.00004004852697,-56.1169407457536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.83298464498176,79.00004004852697,79.00004004852697,14.640488214356756,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,37.720180996835325,29.344917026481706,5.884443669234322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.293237343786892,79.00004004852697,51.23168820880736,-53.41330323116702,-36.758209018472016,-79.00004004852697,-79.00004004852697,-9.432669676729168,0.0,0.0,0.0,30.09502612865786,17.40902066399165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.939713711610544,79.00004004852697,79.00004004852697,14.03066669235858,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,46.37220277842442,38.81098850801514,17.941540866299913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.30130845073249,79.00004004852697,18.04747230439349,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,53.63661815471564,46.05345412686356,24.04261909812201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.74177586544439,79.00004004852697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,7.26823272541171,54.94024287936274,41.35716037138154,20.156557693463853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.254964762537575,60.496394524234994,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,32.96280965542548,0.07062095872905284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.879799882228376,79.00004004852697,79.00004004852697,20.560242362955602,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9285701735590328,79.00004004852697,79.00004004852697,-79.00004004852697,-79.00004004852697,-18.870111039858948,0.0,38.890198502265314,48.28087733866909,41.56711457300845,21.96502683929568,-34.642443268440786,-76.76116478935995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.355205317297507,21.320849175213105,0.0,0.0,-33.928598982909286,0.0,0.0,0.0,21.81615022359659,0.0,60.867631726202575,47.201521874850734,27.29500054877893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.503581574594634,0.0,-68.94227945331767,-53.232933485223896,-79.00004004852697,-56.42996337363372,0.0,0.0,0.0,36.81260624343898,26.827375281518982,4.601814364749903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.20757397801497,39.120193786774784,-79.00004004852697,-12.707955222109025,-11.348978935214815,-42.25137440285617,0.0,29.1311454757343,0.0,30.700075964255422,20.977287754369065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.66595805078681,79.00004004852697,-38.864431395702,-79.00004004852697,-79.00004004852697,-60.73975053066618,0.0,0.0,0.0,0.0,0.0,20.38464430341309,4.964462531196392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.12523884213828,79.00004004852697,72.99916723111771,-54.022170415885064,-79.00004004852697,-79.00004004852697,-45.582965847763255,0.0,0.0,0.0,0.0,0.0,0.0,13.002845441666825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.89823446886383,79.00004004852697,71.57243299733483,-72.4341995612853,-79.00004004852697,-79.00004004852697,-27.170936702363022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.47347285933851,79.00004004852697,79.00004004852697,-27.317904643501862,-79.00004004852697,-79.00004004852697,-72.28723162014644,0.0,0.0,0.0,0.0,0.0,0.0,42.022333455626814,33.77399634352947,13.337817826989767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.10885206863445,76.23150759889207,-26.671818304859038,-79.00004004852697,-79.00004004852697,-72.93236362150914,0.0,0.0,0.0,0.0,0.0,46.371248441144296,34.33037497784078,14.637625202516384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.54215633415706,79.00004004852697,16.593062289487055,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,52.755764845162716,44.97600733760546,23.98822187315503,-33.54304672173986,-32.365394518068896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.07147620596476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.84589771902214,51.8835005711309,42.73904075299868,21.6281457794125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.80976080177216,0.0,0.0,-53.22529878698291,-79.00004004852697,-79.00004004852697,-46.379837476665394,0.0,0.0,0.0,53.49060455085692,40.1632844339485,19.918927710713394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.61701348053769,61.2827684430558,-16.017596909573278,-79.00004004852697,-79.00004004852697,-79.00004004852697,-4.587499305548068,0.0,0.0,0.0,46.96866357850088,14.166182586135953,4.305015470631857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.033611224069821,79.00004004852697,79.00004004852697,-46.89995129433206,-79.00004004852697,-79.00004004852697,-52.70518496931624,0.0,0.0,0.0,0.0,0.0,0.0,12.73085931683196,4.3326912517554055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.26368169745334,79.00004004852697,74.14628064182477,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,10.448084542779334,4.086472233483842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23762998275046165,79.00004004852697,38.54186539502066,49.61504085628012,-8.031702549509577,-79.00004004852697,-36.43564301779065,-79.00004004852697,0.0,17.659057031383703,70.03976732545836,63.299283115954296,50.27067056772415,30.20572925315205,-27.504954750405847,-74.03080583092995,-55.948977384452064,-67.71309303652009,-5.638224650962759,0.0,0.0,0.0,0.0,0.0,0.0,28.612940332627872,65.91416726348949,37.65242304994664,0.0,0.0,-64.76323650366194,-79.00004004852697,0.0,50.92057425548747,0.0,63.618031767515156,55.330566826932795,34.54987255226892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.495347427907287,-79.00004004852697,-79.00004004852697,-79.00004004852697,-0.10974878721406862,0.0,0.0,0.0,0.0,0.0,63.88047451954878,56.606515770456355,36.09589894606711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.8916180576003,-17.37752753374761,-79.00004004852697,-79.00004004852697,-79.00004004852697,-3.2275686813737403,0.0,0.0,0.0,0.0,0.0,61.141526525597676,49.32205931128256,30.151332028185077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.859549380080269,79.00004004852697,-20.202365882909728,-79.00004004852697,-79.00004004852697,-79.00004004852697,-0.4027303322116257,0.0,0.0,17.980668694784924,-20.010544089605137,0.0,34.78177651133865,0.8025976525828844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.890053032697104,79.00004004852697,79.00004004852697,-4.263024630306473,-79.00004004852697,-79.00004004852697,-79.00004004852697,-16.342071584814878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.030940061321456,79.00004004852697,79.00004004852697,29.010898978438888,15.432588156858294,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,8.55467937901662,50.938706663809796,47.565124378577345,28.62057503086885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.793473118312747,79.00004004852697,-1.9478023887296871,-9.423126303927944,-57.44919558880437,-79.00004004852697,-79.00004004852697,-30.785011982186308,0.0,0.0,0.0,59.16891136758482,44.63435459132165,21.57565722900577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.10911419842061,70.98646990733971,-44.67729976892714,-79.00004004852697,-79.00004004852697,-54.927836494721156,0.0,0.0,0.0,0.0,0.0,0.0,35.84967992779554,31.127619065750228,8.821893817450873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.765006039650824,79.00004004852697,71.909314057218,-53.687198030562136,-79.00004004852697,-79.00004004852697,-45.917938233086176,0.0,0.0,0.0,0.0,0.0,0.0,39.186997396383354,35.9203008865246,16.149295454230167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.21787350800748,79.00004004852697,-24.40431292728837,-79.00004004852697,-79.00004004852697,-75.20082333635995,0.0,0.0,0.0,0.0,0.0,0.0,54.065115593490574,43.522551659979115,23.951002719230267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.934842935165516,79.00004004852697,-79.00004004852697,45.32624911941034,20.57742043399781,-70.03499563905773,-79.00004004852697,-79.00004004852697,-23.91473790258561,0.0,0.0,43.89665187378708,13.648931780309649,3.6388880491064666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.507317403844247,79.00004004852697,73.78172380081803,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,5.734612716255117,0.2738947993951104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.46496534368829,79.00004004852697,79.00004004852697,-58.35008998123986,-79.00004004852697,-79.00004004852697,-41.255046282408465,0.0,0.0,0.0,0.0,0.0,0.0,42.45464824352222,46.160339902237254,26.13738942799053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.72113533411545,79.00004004852697,-61.00696496910044,-79.00004004852697,-79.00004004852697,-38.59817129454788,0.0,0.0,0.0,0.0,0.0,0.0,44.18963341878464,39.901796019194975,20.37987261701248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.040011885070975,74.96223901632935,-33.036293625994894,-79.00004004852697,-79.00004004852697,-66.56884263765342,0.0,0.0,0.0,0.0,0.0,0.0,44.43394376249596,44.83571975742746,24.580865324111013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.548027827406,76.07499628495201,-51.26318133905139,-79.00004004852697,-79.00004004852697,-48.34195492459692,0.0,0.0,0.0,0.0,0.0,0.0,49.48238797434311,53.06497012392236,33.13649904040774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.79061010647238,79.00004004852697,-11.966435155453965,-79.00004004852697,-79.00004004852697,-79.00004004852697,-8.638661059667383,0.0,0.0,0.0,0.0,0.0,20.854178245233282,17.699139197148842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0308297321003312,76.47772661716363,79.00004004852697,35.41163911621939,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,19.28143040759167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.19204245174683,79.00004004852697,79.00004004852697,-66.32644096850234,-79.00004004852697,-79.00004004852697,-33.27869529514597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.636443875797184,67.84765459301734,64.98846010177081,79.00004004852697,-1.7025377077382469,-79.00004004852697,-79.00004004852697,-79.00004004852697,-18.9025585073831,0.0,0.0,49.10924209781528,38.228842767140534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.13542804290967,79.00004004852697,-21.061269435019828,-79.00004004852697,-79.00004004852697,-78.54386682862848,0.0,0.0,0.0,0.0,0.0,0.0,12.771895819877221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.70157703946129,79.00004004852697,79.00004004852697,-71.68313612182901,-79.00004004852697,-79.00004004852697,-27.9220001418193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.47347285933851,79.00004004852697,79.00004004852697,-70.10847960962715,-79.00004004852697,-79.00004004852697,-29.49665665402116,0.0,0.0,0.0,0.0,0.0,0.0,2.0604141877841227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.058796452360294,-6.8101508309529875,20.753018493540317,0.0,0.0,19.27093269751033,0.616501882959029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.693203754202566,-55.699895354340136,-0.3158856397204932,9.424080641208066,-10.487212371264349,0.0,0.0,0.33592672260306217,9.623537132753636,1.7855650511088903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.42129281824174,79.00004004852697,78.30814552043826,-33.80453513649338,-79.00004004852697,-79.00004004852697,-65.79964678987481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.53432345582726,73.93918945203822,79.00004004852697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,5.531338875589058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.601587375310821,79.00004004852697,79.00004004852697,58.340546608438636,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,4.215307766300357,3.728595753437966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.69884192701558,79.00004004852697,69.83076746111156,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,15.22263395523138,14.232986195744514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.01785270836264,79.00004004852697,79.00004004852697,-74.83817516991346,-79.00004004852697,-79.00004004852697,-24.766961093734864,0.0,0.0,0.0,0.0,0.0,0.0,19.53337544954397,23.71814442288041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.22290732419425,79.00004004852697,79.00004004852697,-62.871740014459476,-79.00004004852697,-79.00004004852697,-36.73339624918883,0.0,0.0,0.0,0.0,0.0,0.0,30.55883404679732,22.467962585920148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9632172547798525,28.14149771624744,55.169283826592114,35.16446576066771,-34.27693209015393,-79.00004004852697,-41.44209638931243,-39.44180545017603,0.0,0.0,2.692185467225109,1.4878118197107215,-4.6514399033162634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.598124915024076,55.55388175048142,27.75308244323765,21.961209490175193,-19.89125192958985,14.769323747173269,-1.1948302747131645,29.105378369171,-19.486612922817976,-5.064667945609236,17.763079794917036,52.227061991974935,34.75123771837474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-59.16891136758482,-79.00004004852697,-79.00004004852697,-40.43527055878337,0.0,0.0,0.0,0.0,0.0,0.0,19.015170306437547,26.54966313300339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.90863941989759,79.00004004852697,79.00004004852697,-62.08918344475917,-79.00004004852697,-53.12891072169055,-63.387082145725536,0.0,0.0,0.0,0.0,0.0,29.582547009232165,31.18583363983769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.707146354397109,79.00004004852697,77.99798590439852,-76.93199116250186,-79.00004004852697,-79.00004004852697,-22.67314510114645,0.0,0.0,0.0,0.0,0.0,0.0,26.77584106839237,29.719017240289656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.978614550656474,79.00004004852697,79.00004004852697,-35.100525162899515,-79.00004004852697,-79.00004004852697,-64.50365676346867,0.0,0.0,0.0,0.0,0.0,0.0,28.588127563344692,20.681443197531138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.045191170825962,79.00004004852697,64.77755156286378,16.381199413299893,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,23.574993830862063,39.266207390633504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.06893294261106,79.00004004852697,35.56337874375885,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,19.139234152853447,24.32892028215871,9.570094245066784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.9421051743992,16.90990226648767,63.14754348841484,63.436707684291896,-29.596862068434,-79.00004004852697,-79.00004004852697,-70.00827419521431,0.0,0.0,17.6122945046577,79.00004004852697,71.04945616782778,13.721461413598945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.386634497844213,7.449556808634955,28.254109515301877,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,54.25598304951503,63.3508173290809,8.37621830763374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.25018183696026,33.43520660908603,70.80514582411645,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,47.03546718810946,58.706057786725474,2.6740530589027847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.756626423395266,79.00004004852697,31.30226278801261,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,4.199084032538278,15.285620215719455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.418354617527333,79.00004004852697,79.00004004852697,44.57041399355346,-34.148096557337425,-79.00004004852697,-79.00004004852697,-65.45703970631091,0.0,0.0,0.0,0.0,0.0,0.0,19.08769993972684,29.72665193853064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.951538217979302,57.323223067828216,-47.9688090480691,-79.00004004852697,0.0,0.0,0.0,0.0,21.5642051816443,14.830401333101099,23.97581548851345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.00057554727599,79.00004004852697,-6.312941108009253,34.77509615037779,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,11.164791840151203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.79130231396634,79.00004004852697,79.00004004852697,14.517378705220974,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,29.65698531708171,46.882773223289874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.651759651802934,79.00004004852697,36.2829490529711,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,32.652650039385726,51.53898481300674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.525432241993038,79.00004004852697,37.75644581347998,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,44.996048420488,61.87064020761115,5.508434780866123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.7417871046211,44.35664244280604,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,49.71142892157246,64.25839208247723,6.844506973037393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.63131730056282,49.41272135289418,50.614231988568214,-79.00004004852697,-79.00004004852697,-54.70643024573278,-44.898706017915536,79.00004004852697,-79.00004004852697,-8.918281882743226,0.0,0.0,0.0,44.12951017013693,59.567824350675956,4.154230180372529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.623746552019178,79.00004004852697,26.99820165466088,-6.955210097531585,-79.00004004852697,-79.00004004852697,-79.00004004852697,-13.649886117589775,0.0,0.0,0.0,0.0,0.0,10.96628968588576,37.67341847010933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.8328103660633,79.00004004852697,79.00004004852697,-1.579428198602466,-79.00004004852697,-79.00004004852697,-79.00004004852697,13.625073348306588,-34.18913306038269,0.0,0.0,0.0,0.0,0.0,0.0,17.360349462705408,2.9622629174997313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.6458417790302,0.0,43.74872959536812,79.00004004852697,-63.9196023480338,-79.00004004852697,-17.854696173808783,-19.199357401501146,0.0,0.0,0.0,31.416783261627298,51.45691180691622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.59981783932196,79.00004004852697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,22.885007977333608,42.588255462739355,-11.756480953827054,-42.090091402515505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.99650239936618,40.46580935174729,17.955855925501748,30.90907582860221,0.0,0.0,-40.11652190722251,-8.276012893220898,0.0,0.0,30.64472440200832,60.47635344135242,42.42029210143782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,27.52308715872817,48.17971758697614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.48612380359273,79.00004004852697,21.285538695848576,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,21.15956617487243,45.151605397147954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1623012873181295,79.00004004852697,79.00004004852697,-9.121555723409283,-79.00004004852697,-79.00004004852697,-79.00004004852697,-11.483540491712064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.586800767057284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.886672092281245,79.00004004852697,79.00004004852697,-29.00899030387864,-79.00004004852697,-79.00004004852697,-70.59614595976967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.407629918006904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.362222996918575,79.00004004852697,79.00004004852697,15.703619944413035,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,35.561470069198606,60.89339883276588,1.8609576962385548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.93820630540783,79.00004004852697,13.219480004254596,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,14.03066669235858,40.82941185547389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.613394311506042,79.00004004852697,79.00004004852697,-4.037801032197603,-79.00004004852697,-79.00004004852697,-79.00004004852697,-16.567295182923747,0.0,0.0,0.0,0.0,0.0,0.0,13.023840861829514,40.704393671777865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.215144726558606,79.00004004852697,79.00004004852697,3.529139261892398,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,14.59468002491088,43.47388045869288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.62968199496545,79.00004004852697,68.77527042929626,-41.57474927124944,-79.00004004852697,-79.00004004852697,-58.03038699239888,0.0,0.0,0.0,0.0,0.0,0.0,21.48404085011402,43.36604034603906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.623391663185426,79.00004004852697,79.00004004852697,-79.00004004852697,6.92562564184779,-79.00004004852697,-79.00004004852697,-28.31232408938934,0.0,0.0,0.0,0.0,0.0,0.0,17.683869800666887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.942431253882699,79.00004004852697,76.5454845640523,47.30172728926358,-79.00004004852697,-79.00004004852697,-60.491622837834385,-39.113513425813935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.134480036626375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.299882564400676,43.409939860924695,25.4607642963838,-20.205228894750093,-79.00004004852697,-21.285538695848576,5.272713472675907,-29.280022091433388,0.0,0.0,35.387780684216345,53.4982392490979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.515924009538893,79.00004004852697,-79.00004004852697,-79.00004004852697,13.633662383827689,-49.0376668018061,0.0,0.0,0.0,27.338900063664557,35.00986312128789,45.164011781789554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.9616922784036,79.00004004852697,-42.52431486497115,-79.00004004852697,-79.00004004852697,-57.08082139867714,0.0,0.0,0.0,0.0,0.0,25.19068684610917,56.948168516740154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.42488317792315,79.00004004852697,2.9097743670930023,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,34.034530421002856,62.342082823991596,1.8294645659945181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.26838943415662,79.00004004852697,-3.4986004689284833,-79.00004004852697,-79.00004004852697,-79.00004004852697,-17.10649574619287,0.0,0.0,0.0,0.0,0.0,0.0,17.733495339233247,42.53099522593202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.88890684632498,79.00004004852697,75.32011549637524,-34.167183302939875,-79.00004004852697,-79.00004004852697,-65.43795296070844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.477942367426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42527320710398,79.00004004852697,76.57029733333549,-55.22177237699884,-79.00004004852697,-79.00004004852697,-44.38336388664946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.460409407550053,1.4725424232287645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.931508374273434,79.00004004852697,79.00004004852697,1.6099669915663806,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,39.81304265214361,71.83392141208834,11.696357705179349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.271241206820285,54.701658559332174,45.15828575810882,-58.196441679140165,-79.00004004852697,-51.70694817430827,-68.70178645872684,0.0,0.0,0.0,0.0,0.0,0.0,12.545717884488228,50.604688615766975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.23474306973972,79.00004004852697,17.088363337870547,-62.210384279334704,-79.00004004852697,-79.00004004852697,-37.393797647033495,0.0,0.0,0.0,0.0,0.0,0.0,39.855987829749104,56.88613659353218,1.2186887067162229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.696886872931564,74.91452215232323,3.9022851384202313,-76.23723362257279,-79.00004004852697,-79.00004004852697,-23.36790264107552,0.0,0.0,0.0,0.0,0.0,24.52837677370428,58.56672454382762,2.4526468099144028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9163092584856505,54.47452628666304,79.00004004852697,10.534929235270463,-79.00004004852697,-46.681408057184065,-60.65576885001542,-71.2679994049758,0.0,0.0,0.0,0.0,0.0,17.242965977250368,56.22191784656705,1.25018183696026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.75844724708779,79.00004004852697,-17.379436208307855,-79.00004004852697,-79.00004004852697,-79.00004004852697,-3.224705669533373,0.0,0.0,0.0,13.214708317853985,-14.706337486685195,0.0,0.0,41.15579520527572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.317677654062784,79.00004004852697,79.00004004852697,-35.7322964423405,-79.00004004852697,-79.00004004852697,-63.87283982130782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.67908054409273,19.56295990522776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.801200575601314,79.00004004852697,45.43027188294368,-79.00004004852697,-51.35384338066302,-3.752454185441025,-79.00004004852697,-44.4997930348244,0.0,0.0,0.0,37.7831672573234,79.00004004852697,21.481177838273656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.280767009447967,71.92840080282045,-5.209727212187831,-79.00004004852697,-79.00004004852697,-79.00004004852697,-15.395369002933524,0.0,0.0,0.0,0.0,0.0,0.0,27.274959465896355,68.79531151217883,14.483976900416689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.90370469375522,79.00004004852697,2.014605998338251,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,31.380518444982645,72.60598027170731,15.146286972821596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.826566413807072,79.00004004852697,5.515115141826979,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,37.339400422066504,76.64187262934469,18.66397418735252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.29868999850475,71.36438747026814,14.165228248855831,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,4.717289175644706,0.0,0.0,27.78743858532205,73.02207132584066,17.819385694444254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.407792957748653,79.00004004852697,26.72048950614528,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,79.00004004852697,-79.00004004852697,-8.918281882743226,0.0,0.0,39.649850977242686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.82362188209583,79.00004004852697,79.00004004852697,-38.20307566057723,-79.00004004852697,-79.00004004852697,-61.4020606030711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.453729046589192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.24637572701648,79.00004004852697,79.00004004852697,9.77336808573284,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,6.624055061329132,55.7495208929065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.73158033367619,79.00004004852697,13.36835661995368,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,6.88458913880253,56.99493104346614,2.8477424438850503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.81593447333421,79.00004004852697,12.930315808377529,-77.3146804118309,-79.00004004852697,-79.00004004852697,-22.290455851817395,0.0,0.0,0.0,0.0,0.0,0.0,11.05981473933775,57.888190737660636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.92227351078217,79.00004004852697,40.604188257365024,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.9533829428422136,57.441560890563395,0.8436341556281449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.23489487030476,79.00004004852697,79.00004004852697,-2.5471262006465145,-79.00004004852697,-79.00004004852697,-79.00004004852697,-18.05701567719472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.32176837214614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.795509692267647,79.00004004852697,74.35623484345167,-24.05216247092323,-79.00004004852697,-79.00004004852697,-75.55297379272508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.758209018472016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.71621817814663,79.00004004852697,79.00004004852697,-35.01654348224875,-79.00004004852697,-79.00004004852697,-64.58859278139957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.33215575300636,6.414100859702219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0206342003321,79.00004004852697,75.7075764321049,-4.102695967245922,-79.00004004852697,-79.00004004852697,-79.00004004852697,-16.502400247875432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.71499047190364,7.251054654369508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.658457582937327,79.00004004852697,79.00004004852697,17.84992448740817,-29.27143305591229,-79.00004004852697,-79.00004004852697,-70.33370320773602,53.06115277480186,-59.05057354484964,0.0,0.0,0.0,0.0,6.673680599895494,56.882319244411704,1.9124919093651607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.5391127124014,79.00004004852697,21.465908441791697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,56.29731049169671,68.17117493097882,10.61986525320135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.936414291065553,79.00004004852697,8.448747940923038,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.648896639962565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.224815998754497,79.00004004852697,79.00004004852697,3.6007145579015734,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.669100762586883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.93912550234087,69.84699119487362,67.01928983387116,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,11.141887745428269,0.0,0.0,0.0,0.0,8.399122402356678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.93341704883368,79.00004004852697,79.00004004852697,-48.36008733291924,-79.00004004852697,-79.00004004852697,-51.24504893072908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.88290112268454,79.00004004852697,79.00004004852697,12.590571736653974,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.834782990320875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.94813970738989,79.00004004852697,79.00004004852697,3.475696374205547,14.214853787422195,-79.00004004852697,-52.525769560653245,-79.00004004852697,-47.079366702995074,0.0,0.0,0.0,0.0,0.0,0.0,51.06467918478594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.84581619915126,79.00004004852697,79.00004004852697,6.562977475401302,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.28579449463791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.538629924172994,79.00004004852697,60.64908848905458,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.573713414098435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.500491573315188,79.00004004852697,79.00004004852697,9.399267871924886,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,79.00004004852697,-79.00004004852697,-8.918281882743226,0.0,0.0,0.0,48.466018771012834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.07293090164684,79.00004004852697,74.9345632352058,-15.23981202627358,-79.00004004852697,-79.00004004852697,-79.00004004852697,-5.365284188847771,0.0,0.0,0.0,53.82557693617986,35.84872559051542,5.441631171257559,0.0,7.112675748751769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.74665788106611,73.49828562862169,-44.50933640762562,-79.00004004852697,-79.00004004852697,-55.095799856022694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.52238862023738,79.00004004852697,79.00004004852697,17.951084239101135,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,25.008408425605808,-27.83133810020768,0.0,0.0,2.3324003126189887,65.63836378953413,0.0,49.963373963524774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.85814106392198,79.00004004852697,12.68218811554572,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,14.911520001911498,41.67304601110204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.909256438517502,79.00004004852697,79.00004004852697,10.979650407807474,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,79.00004004852697,-79.00004004852697,-8.918281882743226,0.0,45.75092920906478,0.0,8.73123177583925,48.622530084952885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.14280694236131,1.7244874651810609,-79.00004004852697,-79.00004004852697,0.0,65.76338197323015,0.0,0.0,11.861458054640513,48.16253951593392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.731377245407458,79.00004004852697,16.954756118653414,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.13971694108186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.33375591825665,79.00004004852697,79.00004004852697,-11.572293858763445,-79.00004004852697,-79.00004004852697,-79.00004004852697,-9.032802356357909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.621919397329805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.85155346200872,79.00004004852697,79.00004004852697,-32.68986919331049,-79.00004004852697,-79.00004004852697,-66.9143127330577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.313377516713876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.169947224735814,79.00004004852697,79.00004004852697,10.990148117888818,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.825431466611654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.003165190153496,79.00004004852697,51.644916251100334,-32.95899230630499,-79.00004004852697,-79.00004004852697,-66.64614395734331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.227870859686874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.5995444703591,79.00004004852697,38.886381153144825,-26.602151683410113,-12.20788248732492,42.632154977624985,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,1.4343689320238706,5.558060319432484,50.63618174601102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.357858909872336,-79.00004004852697,0.0,60.254947192364035,79.00004004852697,79.00004004852697,-77.05414633435753,-79.00004004852697,-79.00004004852697,-7.8408350934851105,0.0,0.0,59.10687944437687,5.3061152774801865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.060478137481457,79.00004004852697,79.00004004852697,-7.351260068782352,-79.00004004852697,-79.00004004852697,-79.00004004852697,-13.253836146339,0.0,0.0,0.0,0.0,0.0,32.047600203788164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42587265555035,79.00004004852697,79.00004004852697,-5.894941379315668,-67.64151774051092,-79.00004004852697,-79.00004004852697,-26.068677143821727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1142934841755965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.35917937516291,79.00004004852697,79.00004004852697,-28.31041541482909,-79.00004004852697,-79.00004004852697,-71.29472084881922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.53253144148496,79.00004004852697,79.00004004852697,26.94094141785354,-79.00004004852697,-8.918281882743226,0.0,79.00004004852697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.06212468225553,79.00004004852697,79.00004004852697,33.411348177082985,-72.14312669084799,-79.00004004852697,-79.00004004852697,-27.46105523552021,-4.220079452700967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06374241767936,79.00004004852697,79.00004004852697,35.40973044165914,-71.40160662419292,-79.00004004852697,-79.00004004852697,0.0,1.5088072398734131,5.355740816046549,0.0,0.0,-2.372482478384127,0.0,0.0,44.35091641912531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.9247816337888,79.00004004852697,44.12282980917608,-64.33760207672739,-79.00004004852697,-79.00004004852697,79.00004004852697,-79.00004004852697,-44.18581606966414,0.0,0.0,0.0,0.0,15.507026464707833,44.35091641912531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.36541208824244,-9.168318250135279,-79.00004004852697,79.00004004852697,54.483115322184155,28.74177586544439,0.0,-47.21392825949232,-79.00004004852697,-47.92872688230396,49.14073522805932,0.0,38.69169634799986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.169283826592114,79.00004004852697,3.7247784043174774,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.655286061787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.818186797551505,79.00004004852697,79.00004004852697,-15.704574281693153,-79.00004004852697,-79.00004004852697,-79.00004004852697,-4.8995675961480725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.29910883703584,17.040646473864427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.64027246409438,79.00004004852697,40.49348513287082,-60.08889250562275,-79.00004004852697,-79.00004004852697,-39.51624375802556,0.0,0.0,0.0,0.0,0.0,0.0,10.011952405763424,76.75162141655873,19.23466788086568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.47431686739751,79.00004004852697,-8.359994573871663,-79.00004004852697,-79.00004004852697,-79.00004004852697,-12.24510164124969,0.0,0.0,0.0,0.0,13.617438650065608,-15.154876008342693,0.0,39.03334909428367,24.99218469184373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.17612722729472,79.00004004852697,45.271851894443365,-51.365295428024474,-79.00004004852697,-79.00004004852697,-48.239840835623845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.128765252122356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.24480437111644,79.00004004852697,31.09898894734656,-75.03667732417891,-79.00004004852697,-79.00004004852697,-24.568458939469412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.18036341494629,0.6021868237571939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.29114805931136,79.00004004852697,39.39981460985063,-18.034111582471773,-79.00004004852697,-79.00004004852697,-79.00004004852697,-2.5709846326495733,0.0,0.0,0.0,0.0,0.0,44.2564370283932,57.59711786722333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2407839337272444,57.53222293217501,69.84603685759353,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,26.44468603218993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9257071617186656,79.00004004852697,79.00004004852697,46.103079665429924,-21.65963890965653,-79.00004004852697,-79.00004004852697,-77.94549735399177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.296472814634548,13.292009637543895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.05217371009994,79.00004004852697,44.832856745587094,-52.82352279205141,-79.00004004852697,-79.00004004852697,-46.7816134715969,79.00004004852697,-79.00004004852697,-8.918281882743226,0.0,30.505391159110467,44.274569436715524,66.54402986837023,57.649606417630075,3.6789702148716046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6004236187651573,0.0,27.22056224092939,-50.249675147561476,-79.00004004852697,-79.00004004852697,-41.323758566577276,-8.031702549509577,0.0,0.0,0.0,0.0,0.0,28.173945183771597,69.52251651963205,12.922681110136551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.98308896692383,46.8713211759284,-58.783359106415396,-79.00004004852697,-79.00004004852697,-40.82177715723292,0.0,0.0,0.0,0.0,0.0,0.0,11.637188793811765,78.55436453870983,22.600615467857157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.04396346458296,58.679336342882074,52.95808434854866,-50.58083018376392,-79.00004004852697,-79.00004004852697,-49.02430607988438,0.0,0.0,0.0,0.0,0.0,0.0,17.85851352292927,79.00004004852697,20.476260682304837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.471116536896936,0.0,4.839444347500366,-8.2292503664949,-79.00004004852697,-75.97001918413855,13.189895548570805,79.00004004852697,43.008163865993176,-79.00004004852697,-65.5467474106424,-5.914028124918115,0.0,25.477942367426,72.16316777373055,15.907848122359214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.14444224795868,-79.00004004852697,77.26505487326456,-79.00004004852697,-79.00004004852697,13.77776731312616,0.5162964685461837,-12.46173620383746,-3.4451575812416326,0.0,0.0,16.793473118312747,38.300418063149706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.469597891517522,79.00004004852697,53.05638108840125,36.85268840920411,-69.22094593911339,-70.70684908426388,-79.00004004852697,-38.67738128879802,0.0,0.0,0.0,0.0,20.30734298372318,9.31910354039461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.694122951135604,79.00004004852697,79.00004004852697,8.152903384085112,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,7.88187159653037,-8.77226827888451,0.0,0.0,5.980831734526678,72.77489797028895,17.45005716703691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.309478647722516,74.43258182586145,45.525705610955896,-76.35079975890736,-79.00004004852697,-79.00004004852697,19.487567260098103,-44.94165119552103,0.0,0.0,0.0,0.0,0.0,8.327547106347502,67.51172787041429,11.94257672345091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.960191203197734,79.00004004852697,49.73051566717492,-62.75053917988396,-79.00004004852697,-79.00004004852697,-36.85459708376437,0.0,0.0,0.0,0.0,0.0,0.0,9.075747533963414,74.54805663675627,17.08168297690969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.13702820815995,54.631037600603115,-8.672062864471666,-79.00004004852697,-79.00004004852697,-79.00004004852697,-11.933033350649689,0.0,0.9676980020440484,-1.0774467892581172,0.0,0.0,16.59115361492681,71.23555193745163,13.118320252561626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.940150120315169,60.8590426906815,54.73028867773584,-52.496185104969456,-79.00004004852697,-79.00004004852697,-47.108951158678856,0.0,0.0,0.0,0.0,0.0,0.0,4.073111511562129,67.33994715999225,11.294581710247845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.643897964122864,79.00004004852697,25.12292889922049,-79.00004004852697,-79.00004004852697,-79.00004004852697,60.609960660569534,-79.00004004852697,-9.057615125641089,0.0,0.0,0.0,0.0,0.0,43.54831876654242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.471698415169765,79.00004004852697,79.00004004852697,1.4525013403461953,-79.00004004852697,-79.00004004852697,64.81858806590904,-79.00004004852697,-79.00004004852697,-13.74054815920139,0.0,0.0,0.0,0.0,0.0,10.937659567482092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.18094529321911,79.00004004852697,78.35490804716427,-20.74156644617885,-79.00004004852697,-79.00004004852697,-78.86356981746947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.10924209781528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.717882293094256,79.00004004852697,48.64734285423607,-68.21698312042469,-79.00004004852697,-79.00004004852697,-31.387198805943502,0.0,79.00004004852697,-8.692103947354235,-79.00004004852697,-0.2261779353889936,0.0,0.0,52.71281966755722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.76065319178129,79.00004004852697,79.00004004852697,-10.355513826607464,-79.00004004852697,-79.00004004852697,-28.69024165231778,28.926917297788123,-77.40438811616242,-15.346697801647279,0.0,0.0,0.0,44.567550981713076,71.25273000849384,11.150476780949369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.502755136709176,79.00004004852697,-79.00004004852697,-39.46948123129956,-39.25570968055216,-79.00004004852697,-20.878991014516465,0.0,0.0,0.0,21.289356044969068,77.2459681276621,17.855650511088907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.263443468837558,0.0,33.47528877485117,30.710573674336768,30.63422669192698,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,58.96086584051815,68.22175480682529,12.158256948758558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.205030714661255,33.927644645629165,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,61.246503626411155,-68.16067722089747,0.0,0.0,0.0,44.08179330613082,1.2644968961620948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.47192540460885,79.00004004852697,79.00004004852697,4.654302915156632,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.9512121384958,19.57345761530911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.9488031055336,79.00004004852697,79.00004004852697,-52.85692459685569,-79.00004004852697,-79.00004004852697,-46.74821166679262,0.0,0.0,0.0,0.0,0.0,0.0,22.68555148578805,75.63027511241498,17.304997900458314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.45917537031021,-14.092698615566533,6.753844931425769,-79.00004004852697,-79.00004004852697,46.31017085521646,60.09652720386372,7.367483802544433,-79.00004004852697,-79.00004004852697,0.0,0.0,26.57733891412693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.49718582177336,79.00004004852697,53.39898817196517,-63.643798874078456,-79.00004004852697,-79.00004004852697,-35.96038305228972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.50385494355751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.59782764489083,79.00004004852697,50.371830319417136,-68.14636216169563,-79.00004004852697,-79.00004004852697,-31.458774101952677,0.0,0.0,14.958282528637493,27.483004992963025,-47.23301500509478,0.0,0.0,51.595290712533966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.847835202932636,79.00004004852697,58.029432655118754,-61.6711837160656,-79.00004004852697,-79.00004004852697,-37.93395254758273,0.0,0.0,0.0,0.0,0.0,0.0,12.429288736313303,44.57041399355346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.0258247252638,79.00004004852697,29.447985452734915,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.237530892706047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.31379635524496,79.00004004852697,79.00004004852697,28.92214561138751,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.134852495633665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.970944712068416,79.00004004852697,79.00004004852697,28.36767565163643,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,61.110987732633774,47.77889592932474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.08349256142552,79.00004004852697,7.501091021761558,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.7405657293749327,46.55161818708742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.942023654528334,79.00004004852697,64.23930533687479,-55.097708530582935,-79.00004004852697,-79.00004004852697,-44.50647339578526,0.0,0.0,0.0,0.0,0.0,0.0,13.288192288423405,54.413448700735216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.676380571994113,79.00004004852697,66.09549134671272,-56.48436059860068,-79.00004004852697,-79.00004004852697,-43.12077566504762,0.0,0.0,0.0,0.0,0.0,0.0,18.50364552429197,56.62273950421842,0.018132408322324375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.3608034415835775,79.00004004852697,69.96723769216905,-51.285131096494204,-79.00004004852697,-79.00004004852697,-48.3200051671541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.365912446644398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.688949996377453,79.00004004852697,79.00004004852697,37.418610416316675,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.212508704157324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.02936870542142,79.00004004852697,79.00004004852697,11.23159544975977,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,12.90264002725398,-14.358958716720664,0.0,0.0,0.0,12.074275268107789,2.1253091228324417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.63292870498981,79.00004004852697,70.64195414921555,-51.73271528087158,-79.00004004852697,-79.00004004852697,1.5717935003614871,-49.621721217240975,0.0,0.0,4.514015334978648,-5.0236314425639765,0.0,24.471116536896936,55.70466704074074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.535156224709548,72.78730435493054,72.97530879911464,-54.04889185972849,-79.00004004852697,-79.00004004852697,-45.55624440391982,0.0,0.0,0.0,0.0,0.0,0.0,15.570012725195909,50.517843923275855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.3942340557381,31.387198805943502,-35.836319205873835,-79.00004004852697,-38.597216957267754,0.0,0.0,61.27608808209494,-35.28662093252336,79.00004004852697,52.397888365116856,57.15144235740622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.35595023531209,0.0,0.0,0.0,-24.504518341701218,-79.00004004852697,-62.278142226223395,-79.00004004852697,0.0,0.0,43.17040120361398,63.162812884896795,58.58103960302946,1.358021949614084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.782184110693025,0.0,0.0,19.85212410110483,10.68476018824967,-79.00004004852697,-79.00004004852697,58.746139952490616,-79.00004004852697,79.00004004852697,-79.00004004852697,-74.46693796794587,0.0,19.31864956151644,52.95617567398841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.780577614445896,79.00004004852697,27.41811005791471,-79.00004004852697,-79.00004004852697,-50.356560922935174,-49.24857534071314,0.0,0.0,0.0,0.0,0.0,0.0,5.9292975214000725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.52128881338904,79.00004004852697,79.00004004852697,13.021932187269273,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,33.614622017749035,-37.40906704351544,0.0,0.0,0.0,0.0,8.334227467308361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.34331053023458,79.00004004852697,66.79597491032253,-60.69107932937994,-79.00004004852697,-79.00004004852697,-38.914056934268366,0.0,0.0,55.215092016037985,3.1941668765694584,-15.903076435958605,0.0,38.896878863226156,58.85588873970468,0.6355886285614757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3152222415767874,0.0,0.0,0.0,0.0,0.0,22.15589429532015,0.0,0.0,0.0,0.0,0.0,0.0,20.572648747597192,43.92051030579013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-45.07144106561768,-79.00004004852697,-79.00004004852697,-54.53369519803064,73.46297514925716,-79.00004004852697,-2.756126064993305,0.0,0.0,19.375909798323786,30.46244598150496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.20608414198581,38.63443611119251,24.79463687485841,79.00004004852697,-36.14552448463347,-25.74515680586025,-79.00004004852697,-79.00004004852697,-37.714454973154595,0.0,0.0,30.882354384758788,35.06807769537535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.4314180693158,79.00004004852697,20.09070842113541,-48.05565374056022,-79.00004004852697,-79.00004004852697,-51.549482523088095,0.0,0.0,0.0,0.0,0.0,37.66196642274786,43.758272968169344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.545764264012014,79.00004004852697,38.508463590216365,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.47831482643329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.67856261551723,79.00004004852697,79.00004004852697,18.31564108010787,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2226515254049204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.31997002680703,79.00004004852697,71.14488989584001,4.786001459813514,-79.00004004852697,-79.00004004852697,-27.37325620574896,79.00004004852697,-79.00004004852697,-79.00004004852697,-2.1501218921156227,0.0,3.2619248234581435,38.98372355571729,50.520706935116216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.727495946589636,56.979661646984184,79.00004004852697,-41.162475566236594,-79.00004004852697,-79.00004004852697,-58.442660697411725,0.0,0.0,0.0,0.0,0.0,0.0,36.64941456853806,47.844745201653176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.98998507814707,79.00004004852697,44.98936805952716,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,37.46632728032279,38.25460987370383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.75353009111899,79.00004004852697,-36.77347841495397,-79.00004004852697,-29.63121821051841,-79.00004004852697,-33.199485300895816,0.0,0.0,0.0,0.0,0.0,45.759518244585884,53.26347227818781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.450522385091794,79.00004004852697,-38.69169634799986,-79.00004004852697,-79.00004004852697,-60.91343991564846,0.0,0.0,0.0,0.0,0.0,0.0,37.07314032091239,46.086855931667856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.890379112180598,79.00004004852697,55.42313754310465,-75.96429316045781,-79.00004004852697,-79.00004004852697,-23.640843103190498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282902673447293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.00230994291779,79.00004004852697,79.00004004852697,28.18826024297343,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,70.98646990733971,-79.00004004852697,0.0,0.0,9.007989587074727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.82773017035274,79.00004004852697,79.00004004852697,28.63775310191105,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.4790773146214126,11.237321473440504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.186397947936975,79.00004004852697,79.00004004852697,13.570676123339615,-79.00004004852697,18.80617044209075,-79.00004004852697,-77.60766195682847,-42.92609085990266,0.0,0.0,0.0,0.0,48.9011965707486,41.2531376078482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.22038163101409,-12.160165623318806,-67.28650427230541,-79.00004004852697,0.0,62.97289976615245,79.00004004852697,-79.00004004852697,-79.00004004852697,0.0,0.0,49.897524691196324,41.139571471513655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.64022608457058,27.19384079708596,-24.370911122484088,-79.00004004852697,-79.00004004852697,0.0,23.602669611985608,3.0367012253492724,-29.646487607000367,0.0,25.23363202371468,43.686697672160165,28.47074407788964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.26790664592821,47.11181417051922,0.0,55.7027583661805,-24.70111182140641,-71.43978011539781,-79.00004004852697,-79.00004004852697,-3.4632899895639566,0.0,0.0,48.77904139889296,40.106978534421295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.58749297455123,79.00004004852697,-37.577984742097094,-79.00004004852697,-79.00004004852697,-62.02715152155122,0.0,0.0,0.0,0.0,0.0,0.0,27.79125593444254,21.131890393748886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.55032653114709,79.00004004852697,79.00004004852697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,9.697021103323053,11.36711134353714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.40934041247832,79.00004004852697,79.00004004852697,-1.3093507483278448,-64.85580721983382,-79.00004004852697,-79.00004004852697,-33.439978295486654,0.0,0.0,0.0,0.0,8.754135870562187,70.60855234441125,51.83578370712478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.275040985767234,79.00004004852697,-34.34182702520226,-79.00004004852697,-79.00004004852697,-3.8841527300979073,-61.37820217106802,0.0,0.0,0.0,0.0,0.0,51.34143699602142,37.30122693086162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.49143098874239,22.45555620127857,79.00004004852697,1.8848161282416132,-58.10482530024842,-79.00004004852697,-79.00004004852697,-41.5003109633999,0.0,58.33195757291753,52.80348170916884,70.98837858189995,49.349735092406114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,44.22017221174854,32.164983689243215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2777121485155997,79.00004004852697,75.81064485835813,-59.66612109052856,-79.00004004852697,-79.00004004852697,-39.939015173119756,0.0,0.0,0.0,0.0,0.0,0.0,54.976507696007396,36.878455515767435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6521033014599706,79.00004004852697,57.96644639463068,-77.84720061413918,-79.00004004852697,-79.00004004852697,-21.75793564950914,0.0,0.0,29.44416810361443,-10.648495371605023,-22.1196294786755,0.0,14.278794385190391,5.297526241959087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.106932154897486,79.00004004852697,79.00004004852697,33.79022007729154,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,25.62491030856484,49.38409123449051,0.0,0.0,0.0,3.8765180318569286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.897152232189036,9.189313670297974,-79.00004004852697,-79.00004004852697,0.0,29.41076629881015,37.64192533986529,-74.62154060732568,0.0,0.0,55.488986815433094,35.004137097607156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.23210704733843,-79.00004004852697,-79.00004004852697,47.19388717660974,79.00004004852697,-73.20625842090426,-36.07299485134417,-48.69219670640182,0.0,34.21203715510561,38.88351814130446,20.76256186634154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.57434167189507,66.04109412174576,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,56.386063858748095,30.75924487562301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.10069944181797,75.22754478020336,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,45.88167341644154,30.093117454097616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.49872203732632,79.00004004852697,-52.12781091484222,-79.00004004852697,-79.00004004852697,-47.477325348806076,0.0,0.0,0.0,0.0,0.0,0.0,59.716700966375036,39.41603834361271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.4528498981831,62.88700941094144,-71.96943730586571,-79.00004004852697,-79.00004004852697,-27.6356989577826,0.0,0.0,0.0,0.0,0.0,0.0,13.893242124020965,3.8602942980948485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.73789456662657,79.00004004852697,79.00004004852697,33.98204187059613,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,10.00145469568208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.146659431828883,79.00004004852697,79.00004004852697,52.32535873182754,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,70.55415511944429,45.69653198409782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.222825804323385,79.00004004852697,-60.70444005130166,-79.00004004852697,-79.00004004852697,-38.90069621234665,0.0,0.0,0.0,0.0,0.0,0.0,64.2822505144803,41.427781330110605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.29247485559878,76.47009191892265,-68.60062670703387,-79.00004004852697,-79.00004004852697,-31.004509556614448,0.0,0.0,0.0,0.0,0.0,0.0,72.11735958428467,47.04596489819078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.31018842539001,79.00004004852697,-56.86418683608938,-79.00004004852697,-79.00004004852697,-42.74094942755894,0.0,0.0,0.0,0.0,0.0,0.0,50.95493039757187,31.53989277076308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.661629104087654,78.11155204073306,55.20554864323677,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,46.5201250568434,27.61470353761991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.23033260316969,79.00004004852697,56.1083517102325,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,15.81432306890723,5.507480443586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.1526236841254,79.00004004852697,79.00004004852697,-31.44636771731109,-57.64483473122946,-79.00004004852697,-79.00004004852697,-10.513933815107773,0.0,0.0,0.0,0.0,0.0,19.411220277688308,8.181533502488785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.88071907916142,79.00004004852697,79.00004004852697,-79.00004004852697,0.4428124979767639,-79.00004004852697,-79.00004004852697,-21.09753425166448,0.0,0.0,0.0,0.0,71.90454237081738,46.83219334744338,-11.22300641423867,-62.81447977765214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.76969620618056,0.0,0.0,0.0,0.0,0.0,20.79596367114582,36.4031955502665,68.6750650148834,44.642943626842744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1375700379058242,17.285911154855867,0.0,-33.730096828643845,-79.00004004852697,-79.00004004852697,-65.87503943500447,0.0,0.0,0.0,13.669927200472335,73.3751761194859,49.30488124024036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.123528347666863,79.00004004852697,-38.079966151441454,-79.00004004852697,-39.11065041397357,-79.00004004852697,-22.4145196982333,0.0,0.0,0.0,30.07880239489578,71.07236026255072,47.68155352675226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6398423863865887,79.00004004852697,-29.15595824501748,-79.00004004852697,-79.00004004852697,-70.4491780186308,62.97289976615245,79.00004004852697,-79.00004004852697,-79.00004004852697,0.0,13.277694578342054,79.00004004852697,54.96028396224533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.235494318751134,79.00004004852697,-57.70400364259704,-79.00004004852697,-79.00004004852697,-41.90017828377115,0.0,0.0,0.0,0.0,0.0,2.363893442863026,37.693459552991904,24.74692001085229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.883471761780662,79.00004004852697,68.78576813937761,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,25.639225367766677,12.075229605387914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.16841100918286,79.00004004852697,56.76875310807714,8.822848154730995,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,15.97083438284729,4.106513316366411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.39612516012482,79.00004004852697,79.00004004852697,-20.325475392045504,-79.00004004852697,-79.00004004852697,-79.00004004852697,-0.2796208230758444,0.0,0.0,0.0,12.793845577320035,66.35507108690601,42.52336052769104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.802190053228518,79.00004004852697,-42.9661730256678,-79.00004004852697,-79.00004004852697,-56.638008900700385,0.0,0.0,0.0,0.0,0.0,22.7991176221226,73.60517140399541,49.43276243577675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.636461445970722,79.00004004852697,-36.58070228436926,-79.00004004852697,-79.00004004852697,-63.02443397927906,0.0,0.0,0.0,0.0,0.0,18.73364080880145,74.03176016821006,50.99405822605689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.714053704797049,79.00004004852697,-35.1129315475411,-79.00004004852697,-79.00004004852697,-64.49220471610721,0.0,0.0,0.0,0.0,0.0,1.1318440142250903,52.41697511071929,33.876110432502564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.41152245600144,76.63710094294406,-70.64099981193543,-79.00004004852697,-79.00004004852697,-28.96318211443277,0.0,0.0,0.0,0.0,0.0,0.0,15.33715442884606,6.0848544980600145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.48266134330599,79.00004004852697,66.5678883003733,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,13.371219631794045,2.359121756462414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74313147108205,79.00004004852697,79.00004004852697,-68.44506973037393,-79.00004004852697,-79.00004004852697,-31.16006653327439,0.0,0.0,0.0,0.0,0.0,19.376864135603906,71.99234140058864,47.509772816330255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.594534555342673,79.00004004852697,-19.140188490133568,1.494492180671578,-79.00004004852697,-79.00004004852697,-79.00004004852697,-3.128317604241017,0.0,0.0,21.902994916087728,63.68483537712372,39.31869594104025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.56794101089391,79.00004004852697,-48.925055002751655,-79.00004004852697,-79.00004004852697,-50.68008126089664,0.0,0.0,0.0,0.0,38.63348177391239,56.40515060435054,68.11009734505099,45.415956823741844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.90886640933667,-48.220754090021394,-79.00004004852697,-79.00004004852697,-51.384382173626925,0.0,0.0,0.0,0.0,0.0,24.54460050746636,72.41224980384247,46.96770924122076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.548953355335884,79.00004004852697,-54.33042135736458,-79.00004004852697,-79.00004004852697,-45.27471490628372,0.0,0.0,0.0,0.0,0.0,17.079774302349442,53.729188870887505,34.029758734602254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.634791000026276,79.00004004852697,-74.7465587910217,-79.00004004852697,-79.00004004852697,-24.858577472626607,0.0,0.0,0.0,0.0,0.0,5.7756492193003774,24.47302521145718,14.555552196425865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.7364511101212,79.00004004852697,49.93188083328072,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,14.229168846624026,3.8936961028991295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.35156224709548,79.00004004852697,79.00004004852697,-45.344381527732665,-79.00004004852697,-79.00004004852697,-54.26075473591564,37.22201693661146,-41.42396398099011,0.0,0.0,0.0,11.567522172362835,45.73279680074246,24.920609395834557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.25353887620574,79.00004004852697,-51.4387793985939,-79.00004004852697,-79.00004004852697,-48.166356865054404,0.0,0.0,0.0,0.0,0.0,8.56804010093833,36.93571575257477,14.137552467732284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.832164538093135,79.00004004852697,79.00004004852697,-42.702775936354044,-79.00004004852697,-79.00004004852697,-56.90236032729428,0.0,0.0,0.0,0.0,0.0,32.15066863004137,49.73337867901528,28.334273846832147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.25519175197666,79.00004004852697,-33.50964491693558,-79.00004004852697,-79.00004004852697,-66.09549134671272,0.0,0.0,0.0,0.0,0.0,20.19950287106936,52.94090627750646,30.4643546560652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.77983269643132,67.08800211803997,-45.05617166913572,-79.00004004852697,-79.00004004852697,-54.548964594512604,0.0,0.0,0.0,0.0,47.7178183433969,49.660849045725996,27.329356690863328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.56111518036485,10.959609324924905,18.909238868343962,7.26059802717073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.07496747560175,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,1.4754054350691312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.99806742426937,79.00004004852697,79.00004004852697,-55.872630402042276,-79.00004004852697,-79.00004004852697,-43.732505861606036,0.0,0.0,0.0,0.0,0.0,24.21726282038439,59.16509401846433,38.57335852526469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.51779754375205,79.00004004852697,-37.80988870116682,-79.00004004852697,-79.00004004852697,-61.794293225201365,0.0,0.0,0.0,0.0,0.0,27.70441124195141,47.63765401186664,29.13687149941504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.73258738147691,10.261034435875354,79.00004004852697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,36.79924552151727,62.462329321287,38.72986983920475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.483022563136569,79.00004004852697,-4.655257252436754,-79.00004004852697,-79.00004004852697,-79.00004004852697,-15.949838962684598,0.0,0.0,0.0,0.0,29.916565057274987,52.86074194597618,32.63547196834352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.35547868626038,79.00004004852697,0.7043009127302838,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,26.77584106839237,41.625329147095925,22.170209354521987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.90213333785518,79.00004004852697,-36.90135961049036,-79.00004004852697,-79.00004004852697,-62.70282231587783,0.0,0.0,70.98646990733971,-79.00004004852697,0.0,21.85527805208161,8.716916716637416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.977770542597476,79.00004004852697,77.92354759654897,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.47347285933851,79.00004004852697,79.00004004852697,-28.86965706098078,-79.00004004852697,-79.00004004852697,-70.73547920266753,0.0,0.0,0.0,0.0,0.0,48.93650705011314,59.939061552643544,52.0800940508361,30.988285822852358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.529604479947274,-39.77964084733932,-79.00004004852697,-79.00004004852697,-59.825495416308996,0.0,0.0,0.0,0.0,0.0,54.84671782591076,62.05005561627416,46.80451756631983,24.241121252387448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.53114069550022,-59.172728716705315,-79.00004004852697,-79.00004004852697,-40.432407546943004,0.0,0.0,0.0,0.0,0.0,43.775451039211546,54.485023996744395,43.927190666751,24.255436311589285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.03045094209621,-61.33621133074264,-79.00004004852697,-79.00004004852697,-38.268924932905676,0.0,0.0,0.0,0.0,0.0,42.612113894742414,52.5878014838612,42.99289446951122,22.34485307678437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.9349356942131,-54.168184019743784,-79.00004004852697,-79.00004004852697,-45.436952243904535,0.0,0.0,0.0,0.0,0.0,29.490930630340422,38.48174214637295,25.0847554080156,3.2313860304942286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.490884250816633,79.00004004852697,46.693814441825644,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.47347285933851,79.00004004852697,79.00004004852697,-57.238287049897345,-79.00004004852697,-79.00004004852697,-42.366849213750974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6155475456789067,79.00004004852697,72.85792531365959,79.00004004852697,-29.619766163156942,-79.00004004852697,-79.00004004852697,-69.98441576321125,0.0,0.0,0.0,0.0,37.762171837160714,38.36817601003839,30.76401656202361,9.329601250475957,-46.096399304469074,-25.965608717568518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-57.28123222750284,0.0,0.0,44.075112945169955,60.37519368965946,48.139635421210976,35.780967643626745,15.689304885211204,-39.83117506046593,-79.00004004852697,-64.44544218938121,-8.250245786657594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-22.98998507814707,0.0,-12.58007402657263,0.0,0.0,0.0,0.0,0.0,0.0,54.939288542082615,52.284322228782294,45.933207629568145,25.941750285565448,-30.568377419598537,-79.00004004852697,-3.204664586650804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.336654070444101,0.0,0.0,-46.23954989648741,-0.18132408322324375,0.0,0.0,0.0,13.67756189871332,63.17712794409864,49.49574869626482,42.61115955746229,21.122347020947657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.908720939768468,-79.00004004852697,1.1719261799902283,-79.00004004852697,-79.00004004852697,0.0,70.98646990733971,-79.00004004852697,53.546910450384146,65.81300751179653,52.38643631775538,39.55155423739009,20.1756444390663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.038766608654434,-79.00004004852697,-79.00004004852697,-49.566369654993885,0.0,0.0,0.0,0.0,0.0,67.66346749795373,39.39886027257051,7.046826476423327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.554999127503294,73.81035391922171,-75.88508316620765,-79.00004004852697,-79.00004004852697,-23.720053097440648,0.0,0.0,0.0,0.0,0.0,0.4113193677327268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.57224114824282,79.00004004852697,79.00004004852697,15.486985381825269,-12.81197798564236,-79.00004004852697,-79.00004004852697,-79.00004004852697,0.0,32.88646267301569,64.55423663931516,51.47599855251868,42.62356594210388,18.38626203883692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.54702711060209,-16.28862869712803,-79.00004004852697,-79.00004004852697,-79.00004004852697,-4.315513180713203,0.0,0.0,0.0,0.0,56.64182624982087,41.27222435345065,25.82532113739053,4.023485972995768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.18039855529337,70.53220536200146,-41.732214922469616,-79.00004004852697,-79.00004004852697,-57.8729213411787,0.0,0.0,0.0,0.0,0.0,52.087728749077094,40.642361748569925,33.83984561585791,14.225351497503539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.677270959576902,79.00004004852697,-65.80632715083567,-79.00004004852697,-79.00004004852697,-33.79880911281264,0.0,0.0,0.0,0.0,0.0,1.2778576180838075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.1956152412547,79.00004004852697,79.00004004852697,-20.33692743940697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-0.2681687757143764,0.0,0.0,0.0,0.0,73.25683829675074,55.9547034081328,40.266352860201714,18.689741293915827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.30687143467148,-58.60108068591203,-79.00004004852697,-79.00004004852697,-41.00405557773628,0.0,0.0,0.0,0.0,0.0,55.699895354340136,28.12813699432573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4184361373982073,79.00004004852697,65.22704442180141,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.53293904083935,79.00004004852697,79.00004004852697,38.426390584125855,-79.00004004852697,-79.00004004852697,-79.00004004852697,0.0,0.0,0.0,3.9175545349021887,57.6553324413108,45.37014863429596,37.936815559423096,17.435742107835072,-41.05081810446227,-59.98486974208942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.83422992139829,48.03465832039753,35.565287418319095,15.5098894765482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,62.3640325814344,49.942378543362075,43.164675179933255,23.78494803248897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.363747973294818,50.853770645878896,-52.37689294495416,-79.00004004852697,-79.00004004852697,-47.228243318694155,0.0,0.920935475318054,-1.0249582388513887,0.0,72.26909921182413,53.72346284720678,42.04905489947024,18.39866842347851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0342219116929,-20.470534658624107,-79.00004004852697,-79.00004004852697,-79.00004004852697,-0.13456155649724935,0.0,0.0,0.0,30.693395603294558,21.324666524333594,7.834154732524254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.622210336466221,79.00004004852697,79.00004004852697,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,50.75165655690582,-56.481497586760334,0.0,43.59126394414793,21.335164234414943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.54704468077564,79.00004004852697,79.00004004852697,-34.56037026235027,-79.00004004852697,-79.00004004852697,-65.04476600129804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.47347285933851,79.00004004852697,79.00004004852697,-17.784075215079728,-79.00004004852697,-79.00004004852697,-79.00004004852697,-2.8210210000416245,0.0,0.0,60.86954040076282,48.85538838130274,41.09567195662802,19.499019307459566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.52360508730366,36.230460502564355,0.39986732037125866,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,60.3255681510931,47.894370740219536,34.939242162558834,15.644451033045454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.24600326800918,21.423917601466318,-79.00004004852697,-79.00004004852697,-5.118110833296088,8.22447868009429,-79.00004004852697,-24.64003423547859,0.0,0.0,47.63860834914676,34.496429664582074,24.9225180703948,0.673762119766369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,39.258572692392534,65.96951882573659,-79.00004004852697,-79.00004004852697,0.0,24.09224463668837,31.9426231029747,37.913911464700156,27.18048007516425,18.279376263463217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.9555586553685,17.10935875803324,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,40.073576729617,31.138116775831577,18.502691187011852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.75817387812492,79.00004004852697,-3.2762398826599783,-79.00004004852697,-79.00004004852697,-79.00004004852697,-17.328856332461378,0.0,0.0,0.0,0.0,42.828748457330185,20.558333688395358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.09386237211219,79.00004004852697,66.99352272730785,-35.65213211081022,-79.00004004852697,-79.00004004852697,-63.9530041528381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.30847159992176,79.00004004852697,79.00004004852697,19.165001259416748,-79.00004004852697,23.95291139379051,-79.00004004852697,-79.00004004852697,-47.26164512349844,0.0,0.0,0.0,52.46660064928565,40.73111511562129,32.368257529909265,11.187695934874144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.92259325926885,16.797290467433232,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,61.962256586502896,49.87366625919326,37.10081610203592,17.687687149787372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.228615777701435,21.621465418451642,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,68.35536202604243,53.22148143786242,44.76223578685804,22.750446420836358,-37.836610145010255,-61.951758876421536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,-31.64677854613678,26.96861719897709,-28.143406390807687,16.221825087519463,8.680651899992768,14.26734233782892,67.0211985084314,53.0964632541664,45.64786078281156,24.85762313534648,-35.59964356040349,-79.00004004852697,-64.99036877633107,-73.4868335812602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.91342867647174,21.42582627602656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.9568854516559,55.86022401740068,42.312451988784005,21.93639672089201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,66.77975117656044,38.51896130029772,5.402503342772543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.77229708823476,79.00004004852697,-25.79955403082723,-79.00004004852697,-79.00004004852697,-73.80558223282107,0.0,0.0,0.0,0.0,0.0,9.02516765811693,3.0452902608703734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.35703247198688,79.00004004852697,79.00004004852697,34.04598246836433,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,61.67500106518608,49.7209722943737,42.702775936354044,22.828702077806398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.031457989896957,28.514643592775272,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,66.18138170192374,50.643816444252,36.80688021975824,16.98434057433721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.872828582131106,42.98525977127024,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,31.63818951061568,30.458628632384467,20.95533799692625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.84961597809821,79.00004004852697,40.570786452560746,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,25.18782383426881,27.10699610459482,19.166909933976992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.2402484349782,21.281721346728087,7.328355974059418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.235348849182927,39.477115929540545,19.935151444475476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.51483544186728,-27.23774031197159,-79.00004004852697,-79.00004004852697,-72.36739595167673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.399977649592387,79.00004004852697,79.00004004852697,46.073495209746135,-79.00004004852697,-79.00004004852697,-79.00004004852697,-20.605096215121357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.283984910122086,0.0,27.939178212861506,-64.79663830846624,0.0,0.0,0.0,0.0,35.4288171872616,28.210210000416247,13.786356348647265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.09153485902087,-14.864757475185506,32.45033053599978,-37.979760737028606,-76.21528386512999,0.0,0.0,25.948430646526308,41.219735803043925,34.21585450422611,28.26556156266334,9.383998475442928,-43.8632500689828,-53.88856319666794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.91588408895773,48.90405958258898,40.98210582029346,33.47433443757105,11.998882622978128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.94961197324552,-79.00004004852697,-79.00004004852697,-78.6555242904028,0.0,0.0,0.0,22.85256050980945,42.507136793928964,29.77723181437712,10.290618891559149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.360849821107372,79.00004004852697,-59.923792156161596,-79.00004004852697,-79.00004004852697,4.123691387408614,-6.61451168852791,-15.748473796578784,0.0,0.0,46.46381915731616,28.796173090411358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.21352066013795,79.00004004852697]
