clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.63561656783703,23.15108459138854,32.679819387700064,100.42223755702656,23.02896714744981,53.8150726118269,80.50875446713545,86.6783660128593,43.308802569157095,2.871249169681267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.03560053382982,50.883062567600525,71.22425455870139,2.809892600287663,152.8940182855275,54.67049041424647,198.52364798436886,136.52313245955642,72.07907666627247,6.169611545723836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.762914023315,137.01219793015977,182.03064471445904,77.14903552169929,137.19507624864366,136.82812822197894,111.78392540211591,97.06251861159036,50.944419136994114,4.0316627345234055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.42749773860184,204.87613784857646,290.88315576719714,344.57611093508524,365.0394203701249,355.3879724350261,312.6289962110175,239.63314517293188,130.59775580171,25.655385734405147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.24599262492272,216.9711260521468,305.2989711004515,358.8084522550074,378.35558301308225,364.97806380073126,319.1649600885575,243.29845557563908,131.81952593594576,25.04479851471152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.84403975927671,181.969883839914,285.26337056662175,255.63708297223832,288.98944184387415,298.09106343382433,299.2514769986665,227.0496871936068,122.90137835932785,22.967610578056213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.00445332411886,77.45462697897035,276.7723361963652,317.45472017856684,284.28583532026335,272.19144281154166,229.43246658753316,117.28159315875256,61.939158955418826,6.597320446933618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.40969747168694,185.14612877201782,48.86723120033882,64.38269922389033,144.09798815284833,166.9428855921173,136.76736734743386,88.63343650557587,47.03487384640943,5.436311187242995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.60840715743248,187.3454341526118,100.42223755702656,213.61140710671054,167.309833618782,78.12657076805758,100.1780026691491,83.80771253802651,43.43092001309581,20.524070309584726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.81113481252049,93.45856477827677,150.57259546099468,258.08062324070977,149.77853422796875,195.591042245294,198.6457654283076,160.28480427063857,89.42749773860184,15.69834634203536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.46776275915846,217.94866129850502,305.05473621257414,357.5259212462265,376.8282214215756,365.0388246752763,322.40256159005503,250.99483301802127,148.98447299494282,36.711482122223465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.95426363526016,206.58697345341565,289.9056205208388,351.53978371383505,373.04138926977816,364.73382891285377,323.19662282308093,244.70310402835872,145.50263660556791,36.16165577707496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.99978883739206,204.2655506288829,287.6455542656996,265.3498874767306,294.5478704750558,267.8541886197472,241.71033310958717,192.84250621439992,114.41093968391978,27.67121710166685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.07783445403965,87.83877957770142,159.18515158034154,202.9216630507084,232.48659407569824,213.36717221883316,126.19974073537044,102.74366038155931,57.96885279028904,9.467973921766404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.54713075807492,52.47118503365244,243.7261644768489,303.83296607833836,350.9286007992929,348.11870819900525,310.979517175572,242.8093901050357,141.5323304404381,35.79530344525879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.93646336834523,188.0781388162441,265.288530907337,224.36250773210634,263.70040844128516,343.3543408008495,207.5031521303804,94.80245235645123,53.08236794819455,9.590091365705126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.6855950940878,201.27218401526287,293.81516581142347,358.07574759137503,371.69750169160363,362.1681712004436,321.608500357029,253.07202095467656,148.19041176191683,38.60519604554646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.38197253646992,205.85367309493483,297.84623285109836,352.76095815322225,374.75162917976877,365.3444161325474,327.8996336518431,256.73673566253535,150.81683034887212,39.826966179782204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.39057482250314,216.11570824972716,303.09966571985746,354.89890696442274,388.80109218120697,378.8440527888373,336.6962594793708,257.5307968955613,158.4524469167092,43.43092001309581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.61957403796735,211.04574939430043,295.0976968202043,345.553050486595,364.4282374555828,353.4942585117031,315.13329735403414,248.4905318750047,150.57259546099468,40.49890996886943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.372854725624286,61.02298027845415,92.42026865737336,52.77677649092348,153.01613572946619,40.804501426140476,42.57550221067625,0.6105872196936304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.479140802301306,66.03217825933585,186.6121337941309,199.31770921739482,376.27839507642716,368.1543087328351,173.9679149402607,150.9389477928109,87.77801870315632,19.485774188681308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.411150846527697,65.91006081539712,76.59980487139927,190.6437965286544,402.2393722681032,395.4591735026857,352.94443216655463,278.60469355029454,168.1038948518079,47.64546106610307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.78918558369122,221.91896746363483,309.26927726558137,361.6183448552951,383.42554186850913,374.1404462652266,335.1075413184703,265.65488323915315,166.3930592469688,48.74511375640007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.024222490687,212.08404551520374,295.0363402508107,345.7978810693209,366.6275428361768,356.60974256926175,320.20325620946096,255.5149655282996,159.73497792549006,47.095634720954564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.7107554348031,146.0518672558679,168.3481297396854,249.89518032772426,279.7657028099852,268.0984235076247,244.0925168086651,179.52634357144242,109.95156804818657,31.3972883789192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.7443870689797,176.96068585903217,171.46301810239558,318.49301629947036,336.02371999543504,243.78692535139402,33.84082864739068,237.00672658597657,140.0049688489313,39.39925727857241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.4408446813979,34.512772436477924,52.04347613244265,80.44799359259034,63.52728142147075,44.102863802183045,44.71345102187668,17.347825377480884,8.918147576617894,0.18347401333232996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.91130302762994,219.90313609637315,306.1537932080226,359.4803960440947,381.2262364879151,372.73579781250703,337.2454901296708,271.0304335518511,166.8207681481786,52.837537365468606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.84134417220312,211.90116719671988,296.50294096777236,347.3246469659793,368.58201763404486,361.0077576356015,325.08974105155545,208.66356569522247,138.84455528408915,52.47118503365244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.931283356806013,91.80968143767971,156.31449810550873,158.20821202883175,203.5322502704021,192.23191899470626,173.5402060390509,124.855853157196,76.59980487139927,21.990075331697923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.84994645823635,221.67473257575736,314.1557621076758,368.03219128889634,390.75556697907507,383.9753682136577,344.8811066975078,277.9941063306009,173.1124971378411,57.78537877695671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.2162987900525,215.8107124873046,299.37359444260517,350.80648335535415,371.7582625661487,366.01635992163466,331.4428266106117,268.281897520957,173.05173626329602,58.885031467253725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.48359412642016,87.1668357886142,204.44902464221522,254.0489605061864,289.9056205208388,283.9802438629924,244.64234315381358,70.06384099385926,50.638827679723065,33.413119746180904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.63810099230267,209.33550948430968,293.5703352286975,382.5093631915445,382.2037717342734,350.19589613566063,284.7743050960184,179.70981758477475,63.222285659048175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.56814213687586,193.5144500034872,289.47791161962897,386.66314337000665,326.73922008700094,367.29948662526397,360.58004873439165,280.0706985724077,108.24132813819591,52.65465904698476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.387363710617116,70.85790222688523,53.387363710617116,80.44799359259034,53.2652462666784,222.40743723938974,202.55531071889226,147.02940250222622,51.066536580932855,7.024433653294919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9703061651298017,25.655385734405147,40.13255763705324,143.60892268224492,172.86826224996372,80.50875446713545,116.60964936966528,50.822301693055394,30.84746203377069,58.09097023422776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.28903340258897,24.06726326835323,93.33644733433806,182.82530164233344,167.67618595059815,209.76321838551948,229.24899257420083,276.4667447390941,178.73228233841647,64.13846433601287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.279835421707272,51.49424548214262,96.32981394795804,358.74769138046236,134.6294185362334,133.89611817775258,151.97783960856282,114.34958311452615,2.809892600287663,59.61833182573456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.435584499822625,144.15815333254494,311.5907000901141,371.94173657948113,392.6486852075496,390.75556697907507,355.08238097775507,289.05020271841926,187.10060356988583,70.55231076961415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.323391724185962,118.93107219419808,237.3730789177927,325.2124541903426,376.7061039776368,398.2690661029734,389.96150574604917,354.5325546326065,289.78350307690005,193.5144500034872,74.15626460292778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.506270042669817,114.65457887694872,228.7605227984459,311.28510863284305,361.6183448552951,383.18130698063163,377.378047766724,354.89890696442274,281.2317078320983,186.73425123806967,71.89619834778861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.255401768412357,120.51919466024998,237.4344354871864,330.52664793364687,370.5370881267615,390.81632785362024,328.32734255305286,311.3458695073882,238.6562056214221,188.4444911480603,40.68178828735327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.24423488787745215,66.94835693630054,153.25977492249515,216.60477372033054,246.59681795168166,291.0660340856809,308.04750713134564,204.87613784857646,180.19828736052966,127.72710232687722,43.308802569157095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.932010044226389,107.87438011153128,216.29918226305955,303.09966571985746,355.99855965471977,377.9892306812661,372.18597146735846,339.3834389408712,274.3287959278936,175.55603740631264,67.86453561326522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.06529436870002,22.784136564723877,72.26255067960481,101.0941813461138,107.81361923698613,130.53699492716487,83.13576874893928,72.14043323566607,76.78268318988309,28.52603920923793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.771596479384251,78.79851455714481,140.18844286226363,181.48141406415903,274.45150906668084,313.60593576252734,245.375047817446,303.52737462106734,114.53305712785848,39.21578326524007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.889049436596176,40.00984449826604,86.25065711164949,152.0386004831079,210.43516217460672,407.00373966625887,392.95487235966914,358.0143910219815,294.2422790177848,198.52364798436886,80.08164126077415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.493003269909803,122.35214770902785,236.64037425416043,318.5537771740155,368.58201763404486,386.3575519127355,378.7219353448984,346.34711171962095,284.53007020814084,192.23191899470626,77.94369244957373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.026998247796605,46.54640407065453,194.73622013772288,235.35724755053104,364.00052855437286,383.1199504112381,376.3397516458205,343.59857568872695,282.02576906512434,190.8272705419867,74.09490803353417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.658081321478739,24.739207057440467,121.74096479448572,114.53305712785848,158.14685545943814,217.09324349608542,177.02204242842583,225.8285127542195,111.295455626361,34.69565075496177,0.06135656939360384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1762449321038413,1.5881224660519206,19.11942185686513,124.00103104962488,86.06777879316566,198.58440885891395,215.44376446063995,142.63138743588664,15.637585467490235,73.3008468005082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.05143190109152,138.17201580015345,261.5624596300848,350.3787744541444,405.72120865747803,425.94028320464025,402.84995948779687,368.09354785829004,303.09966571985746,208.05297847552882,87.96149271648865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.33396290987239,135.484836338653,249.1011190946983,330.2210564763758,379.4552357033793,399.1238882105445,390.81632785362024,356.54838599986834,294.42575303111704,201.51701459798886,84.84600865892992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.51546802355151,122.65714347145042,192.4153930080386,265.7775963779404,322.40256159005503,322.58543990853883,322.70755735247747,193.453689128942,135.54559721319808,185.818072561105,81.42493314410014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.857386702072771,75.43939130655713,169.50854330452748,202.37183670555993,246.59681795168166,240.6714412938353,296.9914107435273,220.7579582039442,111.47892963969336,34.8791247682941,34.57353331102304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.935947843532805,92.84797755858314,125.10068373992188,207.25891724250286,287.82843258418336,283.8581264190537,261.19610729826854,226.1335085166421,218.68136596213742,126.93304109385129,29.4428135810511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.079156836308515,55.892260548482206,147.33499395949727,152.0386004831079,190.2774441968382,231.5704153987336,268.8924847406507,237.3730789177927,210.25168816127442,152.4663093843177,47.340465303680496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.24350820045707,137.684141719247,246.90240940895276,325.09033674640386,369.1926048537385,399.6129536811479,387.88431780939385,348.9741260014248,281.4145861505822,184.1078326511144,79.95892812198696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.80916591286728,147.5178722779811,266.08259214036303,351.6619011577738,404.0109687474875,424.16868672525607,415.86112636833184,341.0329179763167,313.1174659867725,198.76788287224628,95.41363527099335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.01510467984132,134.87424911895934,230.16517125116548,352.27248837746737,399.1238882105445,416.10536125620916,404.1938470659713,360.5186921649981,280.4376465990724,186.73425123806967,80.264519579258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.84746203377069,13.805228113560865,269.68654597367663,118.13701096117212,144.64721880314832,199.50118323072712,426.7343444376663,380.7991232815537,314.1563578025244,210.98498851975526,95.04728293917715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.14582440981326,151.91648303916918,264.0059998985562,342.31604467994606,389.96150574604917,408.77533614564317,402.1172548241645,365.52789014587967,304.6270273113643,211.53481486490367,95.41363527099335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.22301234646857,160.59039572790962,277.62775399878467,363.20646732134696,414.39512134621856,434.0643695482322,424.10733015586237,386.8460216884905,310.55180827436226,217.39883495335653,99.5674154494555,5.069958855426818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.65072124767835,156.68085043732495,272.25220368608683,352.2117275029222,398.2077095335798,400.7120106765964,392.46580688906573,356.54838599986834,291.8600953187069,203.7157242837344,91.74832486828609,3.4818363893748967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.03953833313624,140.8603866513509,266.75453592945024,348.240825642944,394.35952081238867,409.997106279879,404.49943852324236,350.5008918980831,288.5003763732707,199.68406154921098,89.54961518254056,3.11548405755872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.81113481252049,154.72637563945682,265.3498874767306,346.53058573295334,393.93181191117895,414.8228302474284,407.73704002473977,372.18597146735846,309.7577470413363,209.27415291491607,95.41363527099335,5.4976677566366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.390654992539204,132.9799395007879,265.288530907337,308.65869004588774,389.65591428877815,404.56079509263606,394.9093471575371,358.99192626833974,293.7538092420298,150.450478017056,91.80968143767971,4.642249954217037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.483078601607716,150.5112388916011,203.9599591716118,236.09054790901183,250.81195469953744,367.4823649437479,397.1694134126764,245.0694563601749,289.9056205208388,196.69129063043945,90.77138531677627,4.153780178462132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.80193683163879,117.70930205996231,226.98892631906162,337.61243815633543,387.09085227121636,308.59733347649416,337.4289641430032,291.6158604308294,265.04429601945964,192.4153930080386,92.05391632555715,5.192076299365544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.709513222570266,102.49942549368187,102.80442125610443,58.45732256604394,157.41415079580577,213.48928966277182,396.9859393993441,361.3741099674176,300.1676556756311,209.45762692824843,94.1918651367576,6.780198765417465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.40845525945411,161.20098294760328,269.075958753983,260.89051584099747,392.7100417769432,407.12585711019767,400.95684125932235,367.05465604253806,305.66532343226777,214.52758578367522,98.04005385794866,8.001968899653209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.36293005732221,160.83463061578706,263.70040844128516,336.0850765648287,389.83938830211036,408.103392356556,397.23017428722153,315.4388888113052,301.8171347110767,205.73155565099609,97.7958189700712,7.941208025108085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.752342837628575,157.84185969701556,230.7763541657076,249.95653689711784,320.50884766673204,357.28168635834913,319.409194976435,310.6131648437558,265.04429601945964,130.23140346989385,62.42822442602221,3.11548405755872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.352489864207683,26.510803536824714,41.903558421589004,78.98198857047714,42.331267322798794,28.09892600287663,96.39057482250314,133.53036154078487,10.139917710853636,75.56091305564736,35.856660014652384,0.06135656939360384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.28903340258897,78.67639711320608,125.89474497294786,117.95353694783978,176.53297695782246,143.60892268224492,135.0571274374432,147.45711140343604,142.08156109073812,43.8586289143056,20.279835421707272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.513499123898303,31.82499728012898,118.80835905541085,172.07420101693768,290.45544686598726,398.6348227399411,321.9134961194516,312.873231098895,292.5933956771877,127.72710232687722,61.32857173572521,3.6653104027072274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.304138082430285,58.94638803664732,181.05370516294926,287.21784536448985,408.103392356556,424.84063051434316,420.38125887861,388.1291483921198,324.5405104012554,119.11395051268192,60.10680160148946,4.947841411488092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.7490515557065,196.01934684135225,310.4910473998172,392.03809798785596,436.99637959245865,452.32837360267774,444.57063959090203,403.03343350112914,334.13060176696064,234.9295386493213,109.95156804818657,11.97227506478301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.95499032268054,188.99431749320885,295.21981426414305,367.7265998316252,407.92051403807216,419.0987278698292,415.98324381227053,374.99586406764615,309.33003814012636,218.13153961698887,105.98126188305677,11.422448719634502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.16092908965457,183.68012374990457,285.81319691177026,371.0255579025163,414.639356234096,229.18763600480722,424.7185130704045,385.3800166663772,321.9748526888452,221.36914111848637,108.48556302607338,13.621754100228536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.24475041268989,180.44311794325557,283.9802438629924,357.3424472328942,191.9876841068288,326.86133753093975,332.84747506333116,250.3842457983276,159.91845193882241,124.42873995083464,61.38933261027033,5.8032592139076575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.90231620935619,15.27123313567406,16.737238157787253,56.68632178150817,126.01686241688658,172.8069056805701,222.28531979545104,175.37256339298028,173.5402060390509,82.28035094651972,41.29297120189538,2.626418586955333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6877751563489367,11.545161858421707,43.24744599976348,67.1312352547844,69.51401464871074,74.2783820468665,51.066536580932855,57.66326133301798,49.66129243336477,27.121390756518345,12.522101409931517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1604135648421383,1.0996526902970165,19.36365674474259,32.61905851315495,57.846735346350314,41.537206089772845,49.60053155881965,29.80916591286728,60.84010195997029,50.39459279184561,24.372854725624286,0.6105872196936304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.15429570327457,180.50328312295218,277.9333454560557,346.2249942756822,217.3982392585081,188.20025626018293,252.21660315225705,198.15729565255268,313.60593576252734,103.29348672670784,106.5918491027504,14.29369788931577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.38612149838429,90.28231984617292,181.48141406415903,208.05297847552882,181.6035315080977,198.09593908315904,232.85294640751442,199.8675355625433,268.0376626330796,153.4432489358275,78.67639711320608,10.933978943879595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.3008468005082,191.3770968871352,261.745933643417,306.8257369971098,358.56421736712997,375.2400989555236,360.2744572771206,327.83887277729804,267.60995373186984,157.59702911428963,80.264519579258,11.728040176905555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.91866310143034,164.37722787970708,207.56391300492547,233.5248901966017,244.94733891623616,272.43567769941916,329.1827603554724,279.6435853660464,161.5065744048743,89.18266715587592,44.285742120666896,4.70360652361064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.001242212232825,85.15160011620098,134.75153598017215,361.8018188686274,399.85718856902537,417.4492488343837,406.02680011474916,372.6744412431135,310.18545594254607,213.7335245506493,51.12729745547797,15.026998247796605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.60643825777926,183.80224119384326,170.3639611069471,237.67867037506386,304.9933796431805,399.24600565448327,386.4796693566743,352.3946058214061,294.36439646172346,209.33550948430968,60.962219403909025,8.735269258134046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.522101409931517,63.58863799086436,111.05122073848356,121.00766443600487,178.24321686781312,257.16444456374506,281.84229505179195,273.5960912642613,310.18545594254607,145.93034550677768,47.462582747619216,6.2303724202689565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.40246839045844,206.40349944008327,310.91875630102686,383.6084201869929,425.6346917473692,441.88286443455297,430.2769417015863,392.03809798785596,327.77751620790434,233.5248901966017,116.24329703784912,17.347825377480884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8554178024195642,84.1740648698427,200.72295336496288,301.57289982319924,361.9239363125661,403.94961217809373,419.587197645584,423.74097782404635,372.36944548069084,310.12469506800085,221.12490623060887,112.63934320453548,17.95900829202299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.11548405755872,88.14437103497248,206.83120834129312,305.84879744560016,374.93450749825263,412.745642310773,424.2908041691948,414.1508864583411,379.6994705912568,319.5313124203737,229.00475768632336,117.64794549056872,19.11942185686513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2600662551391557,76.04997852625075,146.78576330919725,221.5526151318186,249.1011190946983,309.879864485275,266.14394870975656,349.340478333241,189.6055004077509,198.21805652709773,216.48206058154332,106.1033793269955,17.287064502935763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.36883675628181,108.6076804700121,101.03342047156866,111.6618079581772,177.32703819084838,231.26482394146248,137.80566346833726,129.19310734899042,132.73570461291044,82.40246839045844,24.983441945317914,10.201274280247238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.221043446815358,84.35694318832655,79.95892812198696,381.4097105012474,433.8201346603548,452.8168433784327,429.7884719258314,394.6651122696598,330.8930002654631,236.5790176847668,116.97600170148148,19.18018273141025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.90231620935619,97.30734919431632,224.23979459331912,335.29101533180267,410.6076934995726,455.0161487590268,468.88213774713273,453.85573519418466,411.34099385805337,333.7028928657508,176.47221608327732,96.51328796129036,20.64618775352345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.207907666627247,97.61234495673891,220.39160587212803,323.80721004277456,393.8096944672402,434.9191916558033,448.11383254967046,434.4920784494419,395.70340839056325,329.91546501910483,229.7988189193493,119.35878109540785,21.19601409867196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.490438675408111,100.36147668248144,221.49125856242503,318.00454652371536,383.7918942003253,420.87032434921343,432.1092990555156,418.5489015246808,382.14241516487976,321.608500357029,231.08134992813012,119.5416594138917,20.64618775352345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.101621589950224,98.5285236337036,218.19289618638248,317.2712461652345,384.2196031015351,369.742431198887,438.89009351578164,426.8564618816049,390.75556697907507,327.83887277729804,228.9434011169297,118.74759818086572,20.891018336249388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.651447935098734,95.41363527099335,210.37380560521308,215.5658819045787,193.453689128942,217.64306984123402,97.85657984461636,305.2989711004515,380.920645030644,314.2171186770695,222.95726358453828,111.96739941544828,21.25737066806556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.345856477827676,92.60374267070569,133.52976584593642,238.59484905202842,368.94836996586105,317.2712461652345,424.35216073858834,411.1575198447212,377.86651754247885,318.92072520068007,230.71499759631402,117.70930205996231,21.562962125336615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.873218069334474,94.2532217061512,202.7381890373761,241.4660982217097,293.6930483674847,128.94887246111296,277.56699312423956,351.1120748126253,294.120161573846,171.15802233997303,111.05122073848356,51.92135868850392,19.85212652049749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.101621589950224,16.003937799306414,64.32193834934519,83.6855950940878,103.47636504519168,196.8741689489233,291.7993344441618,173.17325801238627,162.97257942698752,98.40640618976484,82.28035094651972,49.60053155881965,21.562962125336615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.864020088452778,33.65735463405835,216.11570824972716,229.85957979389443,273.5347346948677,290.271972852655,273.77956527759363,308.10886370073916,275.18421373031316,257.5921534649549,178.3659300066003,114.9601703342198,23.395319479265996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6105872196936304,5.680546075120446,23.089728021994933,35.61182943192645,36.894956135555795,58.885031467253725,72.69025958081458,169.50913899937598,149.35082532675898,113.189169549684,73.2400859259631,20.951779210794502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.782167665070672,108.05785412486358,226.07274764209697,314.8890624661566,376.9503388655143,414.0287690144023,425.69545262191434,413.35682522531516,380.24929693640536,319.28707753249626,232.11964604903358,123.02349580326658,23.82302838047577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.06529436870002,108.1192106942572,219.2311923072859,308.4752160325554,370.71996644524523,337.85667304421287,422.45844681526535,406.3931524465654,372.85791525644584,311.5907000901141,70.00248442446565,121.19113844933722,24.799967931985577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.493003269909803,111.72256883272236,232.97506385145317,331.9312963863665,400.4070149141738,439.92838963668504,451.1679600378357,386.4796693566743,305.9709148895388,337.5510815869418,241.46550252686126,104.51525686094357,24.861324501379183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.347825377480884,112.63934320453548,232.6694723941821,330.77088282152437,399.00177076660566,439.1950892782042,450.9844860245033,439.31720672214277,401.26183702174484,336.4514288966448,243.11498156230684,77.45462697897035,25.34979427713409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.081125735961727,113.06705210574528,224.48462517604503,324.7233887197392,391.4275107681624,429.9713502443152,441.0888032015271,428.750175804928,390.2057406339266,220.51372331606674,230.47076270843655,121.86308223842444,27.121390756518345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.058065287471532,113.79975676937764,225.2173298396774,314.82770589676306,376.40051252036585,411.4631113019921,421.3587941249683,367.2381300558704,377.5615217800564,316.0494760309988,231.2034673720689,125.77262752900913,27.73197797621197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.485774188681308,116.30405791239426,227.72163098269402,325.0289801770103,389.350322831507,425.5733351779755,438.4623846145718,426.6729878682726,297.4798805192822,329.9768215884985,238.71696649596726,125.5891535156768,27.182747325911947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.262035154792363,42.94245023734091,138.66108127075682,237.12884402991529,298.51817664018563,318.6151337434091,335.29101533180267,399.9179494435704,364.18400256770525,305.11549708711925,221.67473257575736,118.44200672359469,26.510803536824714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.85212652049749,77.21039209109291,167.3705944933271,228.88264024238464,217.15400437063056,375.78992530067217,192.47615388258373,364.5503548995215,235.60148243840848,216.48206058154332,126.38321474870277,65.84870424600352,21.19601409867196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.925376657846383,38.11672626979154,181.6035315080977,134.26306620441724,261.6845770740234,304.26007928469966,310.2468125119396,149.16735131342662,146.35745871313895,146.6022892958649,105.91990531366316,60.29027561482179,17.95900829202299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.135253224126835,55.8309039790886,161.0788655036645,223.56785080423182,148.0069377485845,336.81837692330953,356.97609490107806,276.1617489766715,242.56515521715832,159.24650814973518,111.53969051423849,57.17479155726308,18.935947843532805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6105872196936304,56.86920009999203,13.499636656289807,20.768900892310654,79.7760498035031,161.0175089342709,207.74738701825774,164.25570613061683,147.76270286070704,168.1038948518079,136.33965844622406,77.33250953503159,22.23490591442385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.35300538902013,72.26255067960481,69.26918406598479,272.43567769941916,229.85957979389443,134.93500999350448,172.01284444754413,112.33375174726444,98.28428874582613,91.99255975616356,23.395319479265996,12.827692867202574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.047494101785108,18.569595511716624,45.935221156112426,172.68538393147983,390.9998018669525,423.31326892283636,435.40766143155815,373.95756794674276,391.85521966937216,330.8930002654631,235.7849564517408,128.88751589171937,29.25933956771877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.700910936537053,123.32908726053765,232.97506385145317,317.5768376225056,376.40051252036585,409.8136322665466,418.42678408074204,404.6215559671811,369.8645486428257,311.10163461951066,227.96646156542,124.36738338144104,27.73197797621197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.578197797749844,121.92384311296956,229.7988189193493,312.26264387920133,367.9714304143512,399.9179494435704,408.5311012577658,397.78000063237005,366.01635992163466,309.94122105466863,228.51569221571998,125.83338840355422,28.709513222570266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.22767683319536,123.02349580326658,232.11964604903358,316.59930237614736,375.17874238613,407.9199183432236,416.6551876013576,422.27497280193313,371.63614512221,315.866597712515,233.5248901966017,128.70463757323552,29.80916591286728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.71614660895027,122.35155201417936,229.0655185608685,311.10163461951066,369.80378776828064,401.38395446568364,409.6307539480628,370.23149666949035,364.611711468915,307.9867462568005,225.52292129694848,124.67297483871212,30.481109701954512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.96097719167621,121.67960822509212,221.00278878667012,318.9814860752252,377.9278741118725,366.871777724054,423.9244518373785,410.1192237238177,374.3846811531041,317.08777215190224,226.37774340451958,125.28356205840576,30.66398802043836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.700910936537053,102.62154293762056,193.63716314227437,276.71157532182,198.76788287224628,213.55064623216546,367.7265998316252,362.1681712004436,332.3590052875763,245.43640438683957,223.07938102847692,109.70733316030909,31.335931809525594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.77086979196387,108.85191535788955,179.9540524726522,246.4747005077429,254.0489605061864,308.53597690710046,344.02628458993667,326.4949851991235,260.34068949584895,150.87818691826575,109.34098082849293,78.31004478138992,22.60125824624003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.780198765417465,78.31004478138992,145.19704514829687,194.49198524984544,276.34462729515536,292.34916078931025,327.5946378894206,387.02949570182267,350.44013102353813,295.7696406092916,216.23782569366588,118.50336329298828,32.741175957093674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.745840443820466,68.35300538902013,142.08156109073812,204.02131574100545,189.36066982502498,196.141464285291,293.02110457839746,279.82646368453015,316.66065894554094,255.5149655282996,219.41466632061818,122.0459605569083,33.901589521935804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.4428135810511,121.55749078115342,227.59951353875528,312.99534854283365,292.16568677597786,392.8929200954271,400.52913235811263,387.8235569348488,353.7998499689742,155.27620198460534,222.3460806699961,122.77926091538912,33.535237190119624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.58739577863154,120.45843378570488,224.42326860665142,184.47418498293044,315.4996496858504,404.74367341111986,414.7614736780347,387.5793220469713,302.9775482759188,238.10637927627357,179.46558269689731,97.18523175037758,25.471911721072807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.531299390813214,4.642249954217037,65.60446935812607,129.19310734899042,292.16568677597786,199.0127134549722,173.3567320257186,267.2436014000536,270.3590854576124,140.79903008195726,95.35227870159972,67.98665305720394,35.428951113442615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.82499728012898,136.21813669713382,252.88854694134426,342.0712140972201,403.09479007052283,437.30137535488115,444.6319961602956,428.2611103343245,391.4882716427075,330.40453048970824,244.45886914048126,133.71323985926873,35.856660014652384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.885758154674107,131.02546470291978,235.47936499446976,318.18742484219933,373.7740939334103,404.9271474244521,413.1733512119829,403.2776683890066,367.36024749980913,312.75111365495627,231.1427064975238,130.71987324564876,35.73454257071366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.081125735961727,129.0096333356581,232.6694723941821,314.82770589676306,372.4302063552359,404.3165602047585,412.5627639922892,290.39409029659373,369.8645486428257,311.2237520634495,230.16517125116548,129.37658136232278,35.245477100110286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.82499728012898,124.855853157196,225.52292129694848,305.11549708711925,360.3358138465142,391.0611584363462,399.3073622238768,345.4309330426563,360.4579312904529,74.2170254774729,116.79312338299765,128.33768954657086,37.68901736858176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.29100230224218,102.07171659247207,223.01862015393183,301.63366069774435,355.5708507535099,386.3575519127355,342.49892299842986,260.76839839705866,100.91130302762994,271.7023773409384,176.28874206994496,126.56668876203508,38.421722032214106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.98541084497112,122.65714347145042,222.28531979545104,301.57289982319924,356.97609490107806,388.3733832799972,216.48206058154332,392.2215720011883,354.28831974472916,300.4732471329022,222.3466763648446,108.24132813819591,37.50554335524943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.55770194376134,125.10068373992188,230.5315235829817,313.6672923319209,371.147675346455,404.0109687474875,413.1733512119829,403.03343350112914,369.13184397919343,311.8349349779916,224.36250773210634,128.88751589171937,37.81113481252049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.924649970426,123.69543959235382,222.4687938087833,310.4910473998172,370.59784900130654,403.09479007052283,411.890820203202,400.10142345690286,365.95559904708944,299.67918589987625,221.49125856242503,127.72710232687722,38.11672626979154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.524070309584726,119.60301598328527,202.7381890373761,271.88585135427064,354.3496763141227,357.22032978895544,326.92269410033333,360.6408096089368,305.543205988329,272.7406734618417,198.2794130964914,125.71127095961552,38.60519604554646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.718711203451946,104.57601773548868,218.9256008500148,295.3419317080818,348.05794732446014,377.31728689217897,387.45720460303255,377.4394043361177,208.29721336340629,242.56515521715832,216.54341715093696,105.1872006500308,40.254675080991966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.63488988041665,120.21360320297892,215.1387686982174,291.7993344441618,345.91999851325966,376.76686485218175,387.2123740203065,375.9733993140045,343.1708667875172,253.2548992731604,200.60024022617569,96.08557906008059,36.405890664952416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.747809343473676,122.59638259690529,192.35403643864498,250.87271557408246,314.9498233407018,271.45814245306093,282.941947742089,301.32806924047327,268.2205409515634,265.65488323915315,195.77451625862628,76.41633085806694,37.44478248070431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.465278334692808,117.15947571481381,189.7883787262348,258.6918061552519,315.56100625524385,341.6441008908588,368.09354785829004,343.72069313266564,314.5834710088856,303.95508352227705,227.2331612069391,132.36935228109428,37.56689992464303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.27517093498048,95.90210504674823,190.03320930896072,257.4700360210162,299.80130334381494,327.1669289882108,351.84477947625754,329.6104692566822,325.0289801770103,266.9987708173277,176.1058637514611,117.58718461602359,38.238843713730276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.335931809525594,118.13701096117212,170.3639611069471,251.85025082044083,284.5914267775345,245.00869548562977,130.1706425953487,236.63977855931188,296.93005417413366,238.77832306536078,186.73425123806967,116.85388425754276,38.78867005887878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.37482362527749,115.14364434755213,203.4714893958569,255.45420465375443,313.9115272197984,327.41116387608815,354.89890696442274,319.714786433706,283.3083000739052,226.6225739872455,178.73228233841647,113.92187421331636,15.454111454157909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.56493102498983,123.38984813508276,220.08661010970542,296.6858192862563,349.5239523465733,379.5159965779245,388.18990926666487,378.11134812520487,346.8969380647696,296.0752320665626,222.28531979545104,130.35352091383257,41.842797547043894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.35899225801579,122.65714347145042,216.90976948275315,293.26533946627495,346.286350845076,375.6678078567334,183.13029740475605,208.7856831391612,259.1802759310068,292.7762739956716,217.15400437063056,127.91057634020956,38.8494309334239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.55106855738133,67.07047438023925,212.14540208459735,287.0343713511575,339.93326528601966,287.1570844899447,267.97630606368597,167.61482938120452,40.49890996886943,136.27889757167895,149.9614125464526,105.85914443911804,39.64349216644986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.679819387700064,125.83338840355422,226.8668088751229,306.8257369971098,362.5958801016532,394.4816382563274,403.94961217809373,338.4672602639065,365.2836552580024,309.26927726558137,232.7308289635757,137.19507624864366,42.331267322798794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.20718097920686,121.49672990660828,215.3216470167012,290.2112119781098,342.8652753302461,372.73579781250703,383.1199504112381,374.69027261037513,344.698228379024,294.2422790177848,161.5679309742679,110.195802936064,43.8586289143056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.413119746180904,123.0848523726602,139.45514250378278,294.85346193232687,191.68209264955777,380.9820016000377,384.95290346001593,293.7538092420298,347.01905550870816,295.28117083353663,223.9955597054416,133.22477008351382,43.24744599976348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.413119746180904,121.80172566903084,216.66553459487568,293.26533946627495,342.804514455701,281.1095903881596,387.51796547757766,373.46850247613935,343.904167145998,293.81516581142347,220.81931477333785,132.0637608238232,44.469216133999225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.512772436477924,87.1668357886142,214.46682490913017,288.19538061084813,339.5669129542035,369.80378776828064,378.8440527888373,367.42160406920266,337.97879048815173,212.69522842974587,150.75547377947856,125.5891535156768,40.804501426140476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.512772436477924,119.96936831510149,212.08404551520374,287.76767170963836,340.8500396578329,202.55531071889226,270.4806072067026,59.374096937857104,326.86133753093975,292.40992166385536,227.7829875520876,135.60695378259172,42.02567586552775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.77947207799708,120.45783809085638,216.05494737518202,291.92145188810053,345.85864194386613,260.52416350918134,391.0611584363462,310.18545594254607,147.33499395949727,15.69834634203536,24.005906698959627,22.17354934503025,13.0111668805349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.77947207799708,120.57995553479509,213.36717221883316,289.8442639514452,343.72069313266564,322.58543990853883,167.67618595059815,250.87271557408246,349.03488687596985,294.42575303111704,222.7737895712059,114.9601703342198,46.79063895853199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.241539300803858,117.95353694783978,209.64110094158082,231.5704153987336,340.4223307566231,239.2667928411157,150.63335633553984,227.47739609481656,290.51620774053237,192.35403643864498,52.65465904698476,3.359718945436172,43.308802569157095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.77947207799708,119.17530708207552,213.9169985639816,291.67721700022304,340.60520907510687,267.4878362879311,190.8272705419867,281.9036516211856,294.5478704750558,294.6699879189945,216.11570824972716,57.29690900120181,26.021738066221324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.718711203451946,119.5416594138917,213.06158076156208,289.53926818902266,343.3543408008495,250.6284806862051,87.1668357886142,334.13060176696064,302.7333133880413,221.185667105154,26.205212079553647,45.935221156112426,33.22964573284857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.829661766855782,75.37803473716352,62.91669420177713,68.47512283295885,113.92187421331636,162.11716162456796,313.60593576252734,275.1234528557681,83.3186470674231,15.881820355367687,70.98001967082394,51.49424548214262,31.03093604710302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.863293401032394,119.35878109540785,213.48928966277182,291.43238641749707,339.5061520796584,304.56567074197073,382.75359807942186,371.0863187770615,340.8500396578329,291.67721700022304,226.3169825299744,136.52313245955642,44.77480759127028,0.4277089012097821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.89298723590259,119.35878109540785,217.15400437063056,296.6858192862563,354.22696317533547,282.27000395300183,353.37214106776435,270.84755523336725,318.5537771740155,285.0185399838958,229.4932274620783,135.17924488138192,49.53917498942605,0.4277089012097821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.87715586864089,118.5641241675334,211.47345829551014,266.6324184855115,339.7497912726874,327.96099022123667,314.2171186770695,351.41707057504783,241.71033310958717,252.4000771655893,226.25562596058083,137.6227851498534,44.71345102187668,0.4884697757549044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.06923216800644,122.90137835932785,220.2694884281893,296.3802278289852,316.66065894554094,333.51941885241854,409.0195710335207,395.337056058747,364.79458978739893,313.60593576252734,231.814650286611,141.0432649698347,43.91938978885071,0.9161786769646866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.09892600287663,99.26182399218443,178.9765172262939,259.79086315070043,305.7260843068129,332.7867141887861,351.5391880189866,374.69027261037513,343.41510167539457,294.9142228068721,224.66750349452892,136.70660647288872,45.32463393641879,0.3663523318161783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.80916591286728,110.13504206151887,177.69398621751307,171.46361379724408,145.56339748011303,237.6173138056702,324.6012712758005,237.6173138056702,301.14519092198935,243.54269046351658,189.91049617017356,47.523343622164354,38.9107875028175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.89298723590259,91.19849852313763,215.38300358609482,105.55355298184696,39.09366582130135,28.64875234802514,117.15947571481381,220.2694884281893,373.59061992007804,270.0534940003413,174.27350639753178,124.18390936810871,50.21111877851328,0.9775352463582904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.48774308833452,110.07368549212528,168.8365995154403,304.6270273113643,353.9219674129129,405.47697376960076,337.5510815869418,297.78547197655325,163.4610492027424,203.10513706404072,105.30931809396952,45.14115992308646,0.4884697757549044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.182747325911947,117.64794549056872,178.67092576902286,288.0732631669094,339.99462185541336,371.2697927903938,338.9563257345099,321.7913786755129,346.6527031768921,293.6930483674847,224.11767714938043,137.56142858045982,46.60716494519965,0.9161786769646866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.58076239225153,116.48753192572657,210.80151450642288,287.27920193388337,342.37680555449117,376.4618690897593,386.60178680061296,227.6608701081489,353.9827282874581,299.5570684559375,217.27671750941775,140.12708629287002,46.66852151459326,1.4660050221131946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.4428135810511,115.93770558057808,212.2675195285361,249.89518032772426,191.07150542986412,76.2942134141282,228.99463087389918,228.691422196022,228.68725233208264,192.7477907334913,76.04997852625075,109.34098082849293,47.095634720954564,1.4660050221131946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.603227145893246,114.34958311452615,209.45762692824843,216.2253161018478,223.4409678015053,194.12384583348373,184.81968799504986,61.450689179663925,44.896925035208994,138.35548981348578,178.3045734372067,98.1621713018874,33.10752828890985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.265972954098782,114.53305712785848,210.31304473066803,219.35867100486095,225.76656048997745,81.30281570016143,72.81237702475329,69.57477552325587,129.37658136232278,168.1038948518079,179.4042261275037,136.58448902895,47.03487384640943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.69171295565535,104.94237006730488,201.02794912738545,288.0119065975158,243.2370990062455,105.55355298184696,283.36965664329875,293.02110457839746,231.814650286611,237.92290526294124,115.08288347300699,138.59972470136321,26.44944696743111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.80193683163879,65.84870424600352,169.0200735287726,224.60674261998372,12.766336297808971,29.4428135810511,42.02567586552775,90.40443729011163,191.92632753743527,288.19538061084813,185.02401132807898,6.352489864207683,47.58470019155794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.58739577863154,113.189169549684,206.40349944008327,283.91948298844727,336.2071940087674,382.3258891782122,393.3819855660303,367.7879564010189,339.32267806632615,251.2390679058987,220.94143221727649,135.2406014507755,52.410424159107315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.11475737013834,108.91267623243465,197.85170419528163,280.1934117111949,339.4447955102649,294.120161573846,321.05867401188056,378.7219353448984,346.286350845076,293.38745691021364,215.68799934851742,132.49146972503297,45.38539481096391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.687048468928552,109.82945060424784,199.7448224237561,275.36768774364555,294.9755793762656,338.58997340269383,326.3728677551848,322.2190875767227,289.4171507450838,252.03312913892466,194.36986780590667,131.81952593594576,49.53917498942605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.465278334692808,107.69150179304741,195.46952049620373,269.2588370724668,326.61710264306225,273.5960912642613,228.27145732784248,366.8104211546606,55.892260548482206,88.32784504830481,99.26182399218443,137.31778938743082,46.11869516944475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.64875234802514,108.24132813819591,197.24111697558797,271.45814245306093,325.8230414100363,358.3199824792525,242.8707466744293,227.96646156542,340.8500396578329,288.98944184387415,220.81931477333785,137.4393111365211,52.349067589713705,0.3663523318161783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.999273312579607,109.95156804818657,202.9216630507084,280.5597640430111,335.9021982463449,367.7879564010189,342.37680555449117,323.74644916822945,198.58440885891395,257.6529143395,205.1817293058476,129.4373422368679,51.249414899416685,0.3663523318161783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.96097719167621,104.2096654036725,164.4385844491007,249.1011190946983,307.80327224346814,296.3802278289852,305.6045625577226,222.590911252722,270.969672677306,228.27145732784248,199.3790657867884,129.2538682235355,17.83629515323579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.597320446933618,35.001242212232825,98.1621713018874,113.67763932543892,232.36447663175952,324.11280150004563,302.4277219307703,300.77883859017317,273.47397382032256,209.9460967040033,145.93034550677768,111.295455626361,42.81973709855371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.755038424702164,68.35300538902013,105.85914443911804,183.2524148486948,278.299697787872,280.49840747361753,261.92881196190086,326.73922008700094,322.70755735247747,241.58821566564845,191.9876841068288,99.26182399218443,35.245477100110286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.845493134117483,104.45390029154996,192.04844498137402,267.2436014000536,244.03116023927151,283.6138915311762,123.32908726053765,350.6843659114154,311.28510863284305,226.07274764209697,57.9080919157439,25.533268290466427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.571564411369835,104.57601773548868,192.23191899470626,269.5644285297379,328.938525467595,202.4331932749535,330.77088282152437,334.00848432302183,212.93946331762334,266.02183126581787,173.41808859511218,115.87694470603293,33.29100230224218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.983441945317914,106.04202275760187,199.9896530064821,245.68063927471698,285.0185399838958,300.96171690865714,245.6192827053234,233.3414161832694,290.39409029659373,294.7313444883881,199.4398266613335,130.04852515141002,50.883062567600525,0.3663523318161783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.71614660895027,104.88160919275974,196.62993406104584,275.06209628637447,331.56494405455027,365.4057727019409,332.42036185696986,374.07968539068156,344.51475436569166,296.7471758556498,225.8285127542195,137.74490259379215,46.72928238913838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.28903340258897,104.45390029154996,171.82937043421174,237.12884402991529,220.94143221727649,90.89350276071505,60.10680160148946,148.0069377485845,291.00527321113583,213.2450547748944,175.4952765317675,136.82872391682744,37.627660799188156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.745840443820466,73.60643825777926,200.17312701981442,113.86111333877123,269.9307808615541,268.34265839550216,63.16092908965457,91.87044231222485,175.31180251843517,170.18048709361474,135.79042779592405,75.6830304995861,14.782167665070672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.178213831757052,77.82097931078653,28.221043446815358,75.7443870689797,90.89350276071505,172.4405533487539,180.13752648598458,199.9896530064821,211.35134085157142,213.67276367610413,26.87715586864089,67.62030072538775,42.08703243492135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.185442912985536,61.878398080873716,93.39780390373166,155.886789204299,356.4876251253231,299.5570684559375,390.57209296574274,257.9585057967711,161.9342833060841,283.0646608808762,230.16517125116548,139.5164990731764,48.62299631246136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.4633094350396,106.89744056002144,208.35797423795142,299.80130334381494,360.6408096089368,158.5745643606479,329.42699524334995,387.7622003654551,356.48702943047465,308.1696245752844,234.74666033083741,106.46973165881164,44.59133357793796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.23490591442385,105.1872006500308,201.76124948586627,281.78153417724684,337.85667304421287,371.69750169160363,266.9987708173277,377.50016521066283,233.9525990978114,300.2897731195699,226.49986084845824,137.25643281803724,49.478414114880934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.45608035381111,102.37730804974315,166.8207681481786,250.6284806862051,295.28117083353663,330.0375824630435,374.4460377224977,365.4057727019409,168.16465572635306,219.7810186524344,222.52955468332848,134.9957708680496,43.06456768127964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.60125824624003,100.666472444904,192.5988670213709,271.824494784877,328.63293401032394,362.41240608832095,374.07968539068156,371.0255579025163,342.37680555449117,294.60922704444937,224.42326860665142,135.42347976925936,48.07316996731284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.15771797776855,101.39977280338483,198.76788287224628,279.88782025392385,249.83441945317912,134.75153598017215,389.83938830211036,376.4618690897593,361.6183448552951,311.65146096465924,237.4344354871864,140.12708629287002,44.77480759127028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.141886610506845,100.97206390217505,185.39036365989517,193.82004146075818,90.34367641556652,230.5315235829817,331.626300623944,300.350533994115,248.42917530561107,247.14664429683017,168.1038948518079,113.67763932543892,44.3470986900605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.9201164762711,82.58594240379077,170.97454832664073,256.5538573440515,283.3083000739052,330.58740880819204,383.3641852991156,321.18079145581925,295.7696406092916,273.47397382032256,224.11767714938043,117.03735827087507,42.147793309466465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.531299390813214,100.60571157035886,200.41676621284333,281.29246870664343,338.4064993893614,371.94114088463255,268.0376626330796,48.56163974306775,167.7983033945369,287.21784536448985,236.88460914203785,122.71790434599554,43.308802569157095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.607891632620035,79.65393235956441,165.1105282381879,216.7268911642693,297.96894598988564,188.56660859199903,155.76467176036024,220.63643645485402,244.70310402835872,208.35797423795142,138.4776072574245,62.55034186996096,25.34979427713409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.651447935098734,68.53647940235246,75.2559172932248,79.34834090229333,228.27145732784248,194.73622013772288,199.07347432951732,299.12935955472767,281.5980601639145,268.4647758394409,158.33032947277047,66.15429570327457,43.18668512521836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.203243179900447,98.46776275915846,144.83069281648062,144.58645792860318,342.31604467994606,280.1320551418013,278.2383412184784,380.24929693640536,349.03488687596985,301.08383435259583,159.5520996070062,101.33841623399124,14.049463001438316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.83629515323579,98.5285236337036,194.91969415105518,275.79539664485543,333.15306652060224,366.38271225345085,378.2334655691436,369.62031375494826,136.52313245955642,299.1907161241213,222.4687938087833,132.9191786262428,43.125328555824744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.493003269909803,97.49022751280016,195.10316816438754,275.2455702997068,331.7484180678826,365.2836552580024,289.6613856329613,385.8690821369806,340.8500396578329,293.9372832553622,223.62920737362546,132.73570461291044,37.13919102343325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.393350579612784,76.84403975927671,194.61469838863263,275.9175140887941,334.25271921089933,367.36024749980913,379.0882876767147,370.4757315573679,341.6441008908588,217.5817132718404,221.7354934503025,129.74293369413894,42.45338476673752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.223739033888949,51.677123800626475,166.51577238575598,156.68085043732495,240.42720640595783,298.88512466685034,127.4215108696062,116.91524082693635,150.63335633553984,258.446975572526,227.6608701081489,132.2472348371555,43.24744599976348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.003937799306414,95.29151782705463,194.67486356832927,278.299697787872,334.25271921089933,292.714917426278,385.8690821369806,266.02183126581787,204.14343318494414,239.63314517293188,223.5070899296868,130.35352091383257,37.994608825852815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.126055243245144,95.230161257661,195.10316816438754,277.07792765363615,334.9246629999865,285.8739577863154,284.1637178763247,180.8702311496169,126.32185817930916,150.32836057311727,195.28604648287137,128.27692867202575,41.17085375795666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.493003269909803,93.94763024888016,191.13286199925773,273.5960912642613,334.3134800854444,368.82625252192236,268.34265839550216,375.6678078567334,243.11498156230684,269.5644285297379,161.2623395169969,77.88233588018012,27.9154519895443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.187411812638747,93.82551280494144,191.68209264955777,273.8403261521388,332.3590052875763,311.8349349779916,323.19662282308093,305.1768536565128,277.505636554846,292.9597480090039,218.9256008500148,127.4828674389998,40.07120106765964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.56039753083493,79.7760498035031,178.61016489447772,269.1367196285281,286.85149303267366,316.59930237614736,261.01263328493616,372.61368036856817,339.99462185541336,289.29443760629664,213.2450547748944,117.28159315875256,32.252706181338766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.124086343591934,71.65196345991117,142.44850911740278,265.8997138218792,327.7167553333593,365.10018124467,380.5542926988279,315.9887151564537,325.8230414100363,270.35848976276384,172.86826224996372,112.76146064847424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.583457979325123,69.14706662204608,151.61089158189813,217.5817132718404,264.86082200612725,282.0865299396694,251.7281333765021,82.64670327833589,139.5772599477215,84.23482574438779,146.66305017041003,124.42873995083464,38.421722032214106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.904285109009399,93.88627367948656,195.28604648287137,280.74264236149503,341.0329179763167,300.10629910623754,299.0072421107891,226.8054523057293,355.8150856413874,300.656125451386,225.1565689651323,129.1317507795968,34.8791247682941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.56039753083493,93.58068222221549,196.26358172922968,281.3538252760371,236.21266535295058,245.25293037350718,409.0809276029143,396.80306108086023,351.84477947625754,301.2059517965345,226.74469143118415,129.6208162502002,33.718711203451946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.133284324473633,92.05391632555715,193.69792401681946,276.7723361963652,335.6573676636189,370.17014010009683,383.6697767563866,333.94712775362825,274.3287959278936,239.75526261687062,142.5092699919479,107.6301452236538,34.939885642839215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.194045199018753,92.90933412797672,195.7137553840812,280.0712942672562,339.93326528601966,374.50739429189133,386.17407789940313,377.378047766724,349.2791217638474,298.21318087776297,222.590911252722,125.77262752900913,33.10752828890985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.399983965992789,92.42026865737336,195.83587282801992,281.17035126270474,339.81114784208097,373.95756794674276,322.0969701327839,162.54487052577772,136.03466268380149,301.2059517965345,205.6094382070573,110.3792769493963,27.97680855893791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.277866522054069,91.5040899804087,194.8583375816616,280.3762900296788,339.5669129542035,170.852430882702,362.2295277698372,380.85988415609904,76.17209597018946,76.72192231533798,174.45638471601558,94.00839112342527,29.992044231351127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.78939674629916,91.62620742434738,196.141464285291,281.65941673330815,353.18866705443213,392.8935157902755,329.79334757516614,252.46083804013446,254.35455196345745,242.56515521715832,95.96346161614186,126.5053321926415,30.481109701954512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.911514190237884,60.65662794663796,78.55427966926737,145.4412800361743,195.10316816438754,254.0489605061864,199.62330067466587,137.80566346833726,99.99452865581677,25.71614660895027,115.08228777815849,0.9161786769646866,12.705575423263848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.153780178462132,19.36365674474259,101.27765535944613,110.62351183727378,171.5857312411828,187.7731430538216,320.99731744248686,214.3441117703429,297.1742890620112,125.5891535156768,63.222285659048175,25.34979427713409,7.63561656783703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.735269258134046,52.96025050425582,78.31004478138992,157.65838568368324,275.73404007546173,306.52074123468725,141.5323304404381,262.7228731949268,53.08236794819455,298.701650653518,212.93946331762334,81.36417226955501,29.19798299832517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1471467920821246,61.2672151663316,121.19113844933722,257.1030879943515,333.33654053393457,202.86090217616334,319.59207329491886,239.38891028505444,214.77182067155275,293.9372832553622,208.23585679401268,101.64400769126229,23.15108459138854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.751100625395749,88.63343650557587,191.9876841068288,278.2383412184784,339.32267806632615,374.69027261037513,388.4341441545423,126.26109730476404,302.0613695989541,291.67721700022304,212.57311098580715,97.73446240067764,25.04479851471152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.689744056002144,89.24402372526951,195.16392903893268,283.7973655445085,343.04874934357844,281.1095903881596,301.57289982319924,187.10060356988583,37.74977824312688,68.90283173416863,126.5053321926415,111.1733381824223,25.166915958650247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.603953833313624,37.3834259113107,117.40371060269123,130.84258638443595,64.13846433601287,32.55770194376134,58.94638803664732,84.72389121499121,109.76809403485424,109.1575068151606,120.64131210418871,107.93573668092488,24.06726326835323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.834326253582583,42.94245023734091,115.75482726209421,182.58047105960753,229.55458403147188,273.47397382032256,249.5901845653017,119.23606795662063,209.27415291491607,184.7797764402016,131.39181703473594,66.15429570327457,14.477171902648099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.565657712410211,51.86059781395882,120.33572064691765,128.03269378414828,71.7127243344563,170.42472198149218,167.309833618782,235.17436923204718,242.74862923049062,279.39875478332044,174.45638471601558,89.61037605708569,13.0111668805349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.429677800862986,58.94638803664732,137.13371967925002,182.6418276290012,247.94070552985616,256.98097055041274,333.45865797787326,315.74388457372777,291.8600953187069,256.43114420526433,173.90655837086712,74.40049949080523,15.51546802355151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.345856477827676,90.52655473405035,201.4556580285952,293.87592668596864,358.3199824792525,395.88688240389564,341.2771528641941,326.9834549748784,362.8401149895308,258.6304495858583,213.7948811200429,100.60571157035886,20.219074547162148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.551795244801715,87.65590125921759,194.00351547409053,283.18618262996637,196.62993406104584,384.76942944668366,288.80596783054176,321.18079145581925,348.30218221233747,215.93282993124333,28.40392176529921,72.93449446869205,19.66924820201364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.452142554504699,86.37277455558825,155.21484541521173,278.36045866241705,337.7953164748193,186.73425123806967,108.05785412486358,239.63314517293188,345.61440705598864,286.1181926741928,206.22002542675102,43.675154900973276,19.302895870197467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.597320446933618,85.94566134922691,189.42202639441865,283.6752481005698,348.240825642944,385.44137323577087,399.24600565448327,389.4730359702943,354.8381460898776,286.0574317996477,204.326311503428,104.08754795973377,18.081125735961727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4884697757549044,135.0571274374432,220.6358407600055,320.7530825546095,355.2044984216937,368.39854362071253,355.6322073229036,276.89445364030394,192.17056242531268,114.47170055846485,53.2652462666784,13.499636656289807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.337254191794462,79.89816724744182,175.7389157247965,262.05092940583955,187.58907334564083,285.26337056662175,255.5757264028447,368.03219128889634,329.6712301312274,273.2297389324451,195.16392903893268,98.28428874582613,16.431646700516197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.658081321478739,82.52458583439717,185.87942913049858,272.7406734618417,329.91546501910483,307.4976807861971,378.9054093582308,366.13847736557335,334.55831066817035,277.9941063306009,197.54611273801052,98.83411509097463,16.126055243245144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.597320446933618,84.1127083004491,187.77254735897307,275.6726835060681,337.12337268573214,281.72017760785326,235.90707389567956,317.5768376225056,338.77285172117763,278.7274066890817,196.69129063043945,82.34170751591331,15.51546802355151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.108254976330231,83.01365130500055,186.55137291958584,274.3293916227421,335.78008080240613,370.5364924319129,202.12760181768246,373.7740939334103,335.71872423301244,49.66129243336477,203.5322502704021,98.40640618976484,14.355054458709374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.619785200575326,82.89153386106183,187.77254735897307,220.94143221727649,271.58025989699956,204.7540204046378,299.5570684559375,270.54196377609617,273.6568521388064,280.49840747361753,195.89722939741347,95.29151782705463,11.97227506478301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.864020088452778,70.98001967082394,152.9547791600726,235.90707389567956,158.4524469167092,231.08134992813012,224.36191203725784,288.80596783054176,147.64058541676832,91.62620742434738,107.1416754478989,48.68435288185496,5.436311187242995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.619785200575326,74.46185606019883,165.17128911273306,204.14343318494414,275.0007397169809,116.36541448178785,42.94245023734091,96.6961662797742,245.6192827053234,227.11104376300042,104.27042627821764,62.366867856628616,5.4976677566366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.90954529058468,80.38663702319674,138.11125492560828,175.4339199623739,251.54465936316976,280.92611637482725,171.89072700360543,51.61636292608135,59.67909270027968,176.04450718206758,128.21557210263214,13.316162642957478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5498263451485081,17.469942821419608,135.66771465713683,121.37401676782109,186.2457814623148,218.192300491534,297.78547197655325,286.0574317996477,220.6358407600055,148.86235555100401,62.61110274450607,6.413846433601287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.565657712410211,32.863293401032394,160.77386974124192,235.47936499446976,225.03445152119355,238.22849672021232,232.7915898381208,182.58047105960753,87.22819235800779,111.72316452757082,68.23088794508139,54.18142494364307,2.993366613619993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.609133844852856,18.997304412926407,110.13504206151887,25.04479851471152,42.81973709855371,277.4442799854524,272.1300862421481,256.7980922319289,162.30063563790026,86.61760513831419,7.6963774423821505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5498263451485081,55.708786535149876,157.71914655822837,202.0668409431373,265.9604746964243,227.84374842663277,318.9814860752252,242.32092032928082,230.65364102692038,201.02794912738545,167.49271193726582,40.9266188700792,1.4660050221131946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6494790354455249,76.41633085806694,181.17582260688798,226.1948650860357,232.3031200623659,174.33426727207691,216.42129970699824,213.97775943852676,234.6245428868987,209.51898349764198,106.71396654668914,69.14706662204608,2.4435402684714846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.40845525945411,66.2150565778197,169.44778242998242,206.28138199614457,251.911011694986,280.62052491755617,210.98498851975526,279.0324024515043,21.745840443820466,13.621754100228536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.626418586955333,78.18792733745117,79.40969747168694,277.81063231726847,335.41313277574136,368.58201763404486,378.35558301308225,266.6324184855115,330.2824130457695,187.58966904048918,134.1409487604785,57.541143889079244,3.54259726392002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0158313672617028,78.06580989351247,183.55800630596585,270.29772888821867,320.93655656794175,288.9888461490256,370.17014010009683,352.3946058214061,318.49301629947036,148.92311642554918,148.86235555100401,63.95499032268054,1.710239909990647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7333003584808382,76.41633085806694,180.6867571362846,266.876653373389,326.80057665639464,360.2744572771206,277.07792765363615,183.2524148486948,115.5713532487619,170.3639611069471,176.22738550055138,74.82820839201501,1.6494790354455249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.86650451291844,182.09200128385262,271.0304335518511,333.3973014084798,229.37111001813958,284.7743050960184,23.700910936537053,6.719437890872342,97.7958189700712,98.95623253491337,30.29763568862218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.38466812354352,105.30931809396952,155.94814577369257,337.2460858245193,274.2066784839549,145.62475404950658,144.9528102604194,139.6386165171151,207.86950446219652,100.11724179460397,51.249414899416685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.36883675628181,0.4277089012097821,286.3624275620703,268.2205409515634,29.80916591286728,99.1397065482457,194.06427634863567,167.49271193726582,176.83916410994198,132.55282629442658,5.864020088452778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.64006989195586,202.37183670555993,294.120161573846,369.9866660867645,407.00373966625887,417.0215399331738,402.4228462814356,360.76292705287545,291.67721700022304,189.48338296381226,77.39386610442523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.74635596863294,199.9896530064821,291.3102689735584,351.05071824323164,385.6242515542546,394.0539293551177,377.07245630945295,338.2843819454227,275.2455702997068,182.76394507293983,73.2400859259631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.06580989351247,186.7956078074633,282.8805911726954,333.7028928657508,365.95500335224096,325.70092396609766,310.3689299558784,236.02919133961825,188.81143917472497,148.06829431797814,64.38269922389033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.93449446869205,178.73228233841647,273.5960912642613,338.22302537602906,360.58004873439165,369.0097265352547,352.33384494686095,313.4230574440436,251.30042447529232,163.21681431486496,62.85533763238353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.83484177839502,178.73228233841647,266.6324184855115,326.9834549748784,358.56421736712997,367.4823649437479,159.7963344948837,281.78153417724684,166.3930592469688,162.17851819396154,57.48038301453413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.36883675628181,120.33572064691765,265.71623980854685,325.94515885397504,243.54269046351658,299.06800298533415,257.1030879943515,285.38548801056044,132.0029999492781,132.61358716897172,57.113434987869475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.88233588018012,191.6207360801641,282.45347796633405,345.9807593878049,380.7991232815537,389.77803173271684,387.70143949091005,346.2249942756822,277.62775399878467,176.16662462600627,65.66523023267118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.93646336834523,197.4853518634654,289.6000290635677,353.3107844983708,387.88431780939385,395.6420518211697,378.2942264436888,337.6731990308806,271.88585135427064,176.3500986393386,48.80647032579368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.00445332411886,191.07150542986412,281.3538252760371,351.23419225656403,386.7846651190968,394.72587314420485,374.99586406764615,333.7642494351444,264.73870456218856,168.16465572635306,58.33520512210521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.7443870689797,113.67763932543892,287.0957279205511,350.6843659114154,400.8954846899288,411.096758970176,393.2598681220917,352.3946058214061,280.1320551418013,174.02867581480584,61.756280636934996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.18792733745117,194.79757670711646,287.15648879509615,347.752355867189,382.3258891782122,389.65591428877815,371.8803800100874,330.7095262521308,262.47863830704927,167.24847704938838,57.96885279028904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.690986268234965,111.53969051423849,147.8848203046458,260.4628069397877,291.1881515296197,242.38227689867443,235.41860411992462,243.78692535139402,194.91969415105518,124.79509228265086,40.9266188700792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.78794337145838,70.18595843779798,266.6324184855115,159.85709536942878,380.3100578109504,269.87001998700896,245.55852183077823,332.60324017545366,259.3023933749455,157.29203335186702,50.944419136994114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.32266503676559,101.0941813461138,126.93304109385129,168.1038948518079,113.12781298029041,112.15027773393213,151.97724391371432,130.78122981504237,127.17727598172873,43.61439402642814,22.723375690178763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.80719701321407,34.20718097920686,77.45462697897035,181.1144660374944,225.09521239573863,285.69048377298304,310.4910473998172,236.64037425416043,201.4556580285952,105.49219641245338,37.017073579494536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.50087886852263,94.49745659402865,181.9091229653688,245.74199584411056,190.33820507138333,259.0581584870681,249.46747142651446,158.086094584893,139.45514250378278,83.92982998196524,26.44944696743111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.45988716054562,175.8002722941901,265.7775963779404,326.2507503112461,359.35827860015587,69.94112785507204,105.1872006500308,316.7827763894797,242.26015945473569,148.61752496827813,44.102863802183045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.00911781084565,177.0214467335773,267.73207117580847,327.044811544272,359.8467483759107,366.38271225345085,349.03488687596985,235.47936499446976,237.92290526294124,141.16538241377341,40.621027412808154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.564204337569436,155.33696285915047,207.3810346864416,188.99431749320885,236.09054790901183,161.0788655036645,213.48928966277182,157.59702911428963,116.30405791239426,93.88627367948656,42.02567586552775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.323391724185962,51.37153234335542,102.62154293762056,289.23367673175153,373.3463850322006,378.6611744703534,359.969461514698,317.6375984970507,245.92487416259445,148.98447299494282,41.96491499098262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7485360308940594,85.02948267226225,162.4841096512326,336.81837692330953,295.58616659595924,296.9914107435273,359.29692203076235,312.4455221976852,240.42720640595783,142.81486144921897,38.666552614940045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.95499032268054,176.10526805661266,268.5261324088345,330.34317392031465,359.8467483759107,362.53452353225975,350.6230093420219,298.9458855413954,224.60674261998372,130.90334725898106,33.16888485830345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.42822442602221,172.31843590481517,261.9901685312945,322.89103136580985,356.1206770986585,362.53452353225975,345.2480547241725,301.5115432538056,229.98169723783315,133.71323985926873,33.962946091329414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.53451050269925,168.95871695937902,267.2436014000536,333.33654053393457,369.0704874097996,376.0955167579432,358.07574759137503,168.95871695937902,240.42720640595783,135.54559721319808,33.901589521935804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.10680160148946,169.75277819240497,268.0376626330796,335.3523719011963,356.73126431835215,363.0843498774083,275.4284486181906,206.03714710826716,201.4556580285952,102.56018636822701,26.999273312579607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.37153234335542,156.07026321763132,260.34068949584895,306.33726722135503,304.56567074197073,299.0072421107891,344.698228379024,221.7968500196961,227.29451777633275,86.49548769437544,25.59402916501155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.09293913388096,188.50584771745395,289.29443760629664,358.25862590985884,380.85988415609904,387.2123740203065,305.60396686287413,321.9748526888452,245.92487416259445,144.0366315834547,34.267941853751985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.05143190109152,27.24350820045707,162.30063563790026,159.7963344948837,229.615344906017,374.99586406764615,352.5780798347384,307.9253896874069,235.296486675986,135.42347976925936,31.153053491041746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.984684157550745,173.72368005238323,217.09324349608542,300.5340080074473,336.02371999543504,316.2937109188763,228.27145732784248,108.48556302607338,125.22280118386062,27.67121710166685,7.6963774423821505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.22891904542819,175.25044594904156,270.4806072067026,332.23688784363765,366.38271225345085,372.85791525644584,354.3490806192742,309.5135121534588,236.8232525726442,137.13371967925002,31.03093604710302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.52728142147075,183.3137714180884,278.84952413302045,350.74512678596057,382.8757155233607,388.3120267106036,369.13184397919343,315.4388888113052,229.00475768632336,128.6432810038419,27.304864769850674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.35103648936692,176.8385684150935,272.3743211300256,345.9807593878049,382.5093631915445,389.1674445130232,367.2381300558704,319.1649600885575,241.95456799746464,134.26306620441724,29.747809343473676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.58076239225153,58.15232680362136,270.54196377609617,337.7345556002741,373.1021501443232,379.3331182594406,359.05268714288485,310.8573997316333,228.27145732784248,128.27692867202575,26.755038424702164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.01437799242093,169.69201731785984,261.5624596300848,331.381470041218,353.37214106776435,118.5641241675334,346.53058573295334,291.9822127626456,147.70134629131348,118.93107219419808,22.05143190109152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.63219429334307,167.18712047999475,262.17364254462683,328.99928634214007,363.939767679828,369.9866660867645,348.48506053082144,302.85543083198013,218.37577450486629,121.74096479448572,23.700910936537053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.944419136994114,163.21681431486496,257.2865620076838,323.2573836976261,231.814650286611,183.4358888620271,269.32019364186044,187.4061950271569,211.7176931833876,84.72389121499121,11.78939674629916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.66129243336477,161.81157016729688,204.44902464221522,329.6712301312274,363.8176502358891,370.71996644524523,349.21836088930223,301.75577814168304,226.8668088751229,124.24526593750235,22.967610578056213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.64875234802514,96.87964029310652,167.00424216151092,204.63190296069905,256.85885310647404,304.6270273113643,278.2383412184784,236.45690024082802,165.84382859666877,48.80647032579368,5.680546075120446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.420479819981294,38.666552614940045,53.2652462666784,101.0941813461138,116.54888849512018,116.42617535633295,116.67100593905892,82.52458583439717,54.73125128879159,29.25933956771877,22.967610578056213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.525312521817554,180.6867571362846,292.8376305650652,366.38271225345085,407.37068769292364,415.7997697989381,392.16021543179465,336.2071940087674,250.6284806862051,133.71323985926873,24.739207057440467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.09819931545625,182.51971018506245,292.16568677597786,365.4057727019409,404.9271474244521,412.1958159656245,387.7622003654551,332.17553127424395,247.6964706419787,130.9647038283747,23.211845465933667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.66129243336477,166.3930592469688,268.6482498527732,336.14643313422226,369.9253095173709,376.8282214215756,358.62497824167514,306.58150210923236,227.96646156542,116.85388425754276,16.981473045664707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.719437890872342,146.0524629507164,60.65662794663796,326.18939374185237,362.29028864438243,372.18597146735846,357.22032978895544,305.84879744560016,223.93479883089654,115.32711836088444,17.531299390813214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.308802569157095,154.23790586370194,249.22323653863705,320.7530825546095,363.3285847652857,367.91007384495765,345.6751679305338,293.81516581142347,215.3216470167012,110.25715950545764,14.904285109009399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.29297120189538,149.0452338694879,242.68727266109698,304.9933796431805,339.01708660905496,343.72069313266564,324.84550616367795,279.0937590208979,205.36520331917995,107.50802777971508,14.049463001438316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.8652623006856,147.57922884737468,240.85491530716772,313.1788225561661,348.11870819900525,355.3879724350261,146.11322382526154,101.64400769126229,204.50978551676036,102.13247746701721,8.246203787530659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.41508864583411,156.4979721188411,258.9360410431293,328.7550514542626,354.776789520484,361.0685185101465,339.5061520796584,291.6158604308294,212.87810674822973,109.40174170303804,13.56039753083493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.52860380373962,143.85375326497083,242.38227689867443,210.86287107581649,230.4094061390429,362.10681463105004,226.8668088751229,304.26007928469966,214.40546833973653,110.31792038000276,13.865988988105984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.11672626979154,148.74023810706538,254.7822608646672,210.74075363187782,370.04802265615797,267.0601273867213,271.824494784877,309.20792069618784,155.5204368724828,112.88357809241295,12.644218853870242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.842797547043894,158.20821202883175,258.6918061552519,325.2732150648877,362.0460537565048,368.8876090913158,348.11870819900525,298.9458855413954,220.7579582039442,113.31128699362274,14.110223875983438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.75897622400858,161.01810462911942,259.852219720094,325.94515885397504,361.0077576356015,367.54372151314146,344.82034582296274,294.18151814323966,189.23855238108632,98.1621713018874,12.217105647508946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.3154359555371,154.54290162612455,253.1327818292217,317.08777215190224,352.4559623907997,358.56421736712997,338.83420829057115,290.1498554087162,212.81734587368462,108.30208901274105,11.300331275695774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.52860380373962,147.70134629131348,246.53605707713655,313.60593576252734,349.340478333241,355.69296819744864,257.6529143395,141.22673898316702,141.28749985771216,98.77335421642952,7.818494886320878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.821059480822568,117.03735827087507,189.23855238108632,245.6192827053234,227.59951353875528,219.10907486334722,208.113739350074,158.75803837398027,117.77006293450745,38.360961157669,0.06135656939360384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.481109701954512,61.32857173572521,153.4432489358275,243.7261644768489,335.474489345135,236.76189600325063,237.6173138056702,275.5505660621294,118.25912840511084,99.5674154494555,8.001968899653209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.359718945436172,18.264004054445568,41.476445215227706,100.5443550009653,105.98126188305677,134.26306620441724,184.65706330141438,124.30602681204746,88.26648847891123,6.841555334811067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.137222123780045,136.34025414107253,61.572806623602645,150.38912144766238,143.12045290649004,83.38000363681672,75.13379984928606,54.426255526369026,39.46061384796601,102.68230381216571,5.619785200575326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.705575423263848,71.28501543324651,133.71323985926873,182.9468233914237,151.97724391371432,98.77335421642952,94.00839112342527,68.23088794508139,27.549099657728124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.159686877421755,135.60695378259172,238.77832306536078,136.76736734743386,354.3496763141227,231.5704153987336,151.36665669402066,103.23213015731423,208.23585679401268,4.825723967549367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.4428135810511,136.82872391682744,238.35061416415104,309.3913947095201,346.9582946341631,355.75432476684233,334.61907154271546,284.1637178763247,206.83120834129312,99.01758910430695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.05340080074473,137.8062591631857,241.89321142807103,309.330633834975,345.7972853744725,312.6289962110175,216.48206058154332,256.43114420526433,176.71645097115476,86.06777879316566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.549099657728124,23.700910936537053,53.69295516788819,131.94164337988448,159.79573880003514,202.24971926162118,232.42523750630463,225.40080385300968,104.33178284761124,17.469942821419608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.92208537592431,128.21557210263214,226.0113910727034,292.34916078931025,327.77751620790434,346.4078725941661,328.3886991224465,278.60469355029454,199.25635264800118,94.61957403796735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.693681855308558,133.95807044199464,233.28065530872416,309.02504237770387,348.85141286263763,357.4038038022878,336.2071940087674,287.0343713511575,201.883366929805,99.26182399218443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.71614660895027,129.4373422368679,227.59951353875528,294.42575303111704,341.704861765404,350.3787744541444,330.77088282152437,282.02576906512434,198.34017397103653,96.6354054052291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.005906698959627,135.1178883119883,245.1921694989621,321.608500357029,363.63417622255685,373.3463850322006,352.0282534895899,301.57289982319924,219.16983573789227,106.95820143456656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.89298723590259,139.2109076159053,242.93210324382287,313.30094000010473,351.05071824323164,359.9081049453044,339.4447955102649,290.0884988393226,211.1678668382391,104.82025262336613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.71614660895027,133.71323985926873,235.72359988234717,304.32143585409324,340.7279222138942,347.9352341856729,269.075958753983,197.66823018194927,202.31107583101482,97.6737015261325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.871249169681267,32.129993042551554,112.45586919120319,219.65890120849568,213.2450547748944,248.1849404177336,136.52313245955642,75.98862195685716,56.564204337569436,30.29763568862218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.225707933542154,8.307560356924263,36.03953833313624,52.77677649092348,72.93449446869205,63.52728142147075,73.78991227111159,62.42822442602221,59.61833182573456,97.49022751280016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.933978943879595,112.45586919120319,217.94866129850502,299.2514769986665,328.20522510911417,334.25271921089933,313.78940977585967,263.88388245461744,188.3837302735152,88.63343650557587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.581489079671914,92.84797755858314,181.6035315080977,284.53007020814084,320.3253736533997,256.49250077465786,160.22404339609346,156.19238066157004,195.28604648287137,93.70339536100269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7940612330259603,28.221043446815358,131.75816936655215,196.20222515983608,266.02183126581787,259.9129805946392,242.01592456685825,186.917725251402,108.24132813819591,75.6830304995861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.24350820045707,209.8853358294582,282.3921213969405,322.0969701327839,330.9543568348567,313.60593576252734,101.82748170459463,196.50781661710715,92.48162522676695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.194045199018753,108.42420645667977,205.12096843130246,280.8039989308885,320.3867302227933,329.79334757516614,244.94733891623616,180.99234859355565,191.13226630440926,88.81631482405972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.436311187242995,49.17282265760986,86.86184002619162,151.79376990038196,230.5315235829817,245.98623073198812,237.31231804324764,191.25497944319645,150.450478017056,63.46652054692564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.352489864207683,94.1918651367576,137.19507624864366,233.46353362720802,305.3597319749967,246.41334393834939,259.852219720094,186.06230744898247,136.58448902895,41.29297120189538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.124086343591934,100.11724179460397,194.98045502560032,270.17561144428004,147.15151994616494,137.01160223531127,222.83514614059956,253.1941383986153,178.06033854932926,81.85264204530993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.841555334811067,96.94040116765169,190.88803141653182,16.309529256577473,96.6961662797742,196.08010771589733,302.24484361228645,89.24402372526951,5.4976677566366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.36811006886144,194.49198524984544,269.7479025430702,310.42969083042345,321.9134961194516,306.031675764084,259.9743371640328,182.3362361717301,88.51072336678867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.73505809552609,193.02598022773225,266.93800994278257,307.74191567407456,320.3867302227933,301.57289982319924,149.41218189615256,57.78537877695671,32.49694106921621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.193318511598356,96.14633993462569,192.6596278959161,306.88709356650344,328.3886991224465,221.5526151318186,195.22528560832626,147.8848203046458,91.93179888161845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.12584408063721,209.8239792600646,119.72513342722401,219.90313609637315,204.20419405948934,184.5349458574757,269.50366765519277,193.27021511560972,95.04728293917715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.2254967709342,217.4595958279016,299.12935955472767,348.30218221233747,364.1226459983116,347.2638860914342,300.656125451386,220.94143221727649,110.195802936064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.1575068151606,215.68799934851742,290.82179919780344,283.9802438629924,259.1189193616132,253.1327818292217,278.54393267574943,200.8450708089016,99.6895328933942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.13255763705324,102.68230381216571,193.453689128942,169.56930417907262,25.96097719167621,62.97805077117073,31.947114724067717,34.57353331102304,29.62569189953495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.009197980881696,23.82302838047577,74.2170254774729,104.51525686094357,48.43952229912903,65.42099534479372,101.64400769126229,74.2170254774729,42.02567586552775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.79778786972444,214.95529468488502,292.5933956771877,335.41313277574136,348.7906519880925,343.2322233569108,286.0574317996477,211.8398106273264,108.91327192728315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.24796152457591,212.63387186035231,288.56173294266426,330.1596999069822,343.59857568872695,329.3656386739563,285.14125312268305,211.90116719671988,110.44003782394148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.46776275915846,212.57311098580715,294.9142228068721,343.2322233569108,357.7087995647105,342.1325706666138,294.79210536293317,211.41210172611653,108.7911544833444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.08754795973377,212.755989304291,288.19538061084813,329.79334757516614,343.3543408008495,327.5946378894206,283.8581264190537,211.5955757394489,109.76809403485424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.06054971193718,188.13949538563773,261.5624596300848,302.18348704289286,314.2171186770695,299.2514769986665,192.23191899470626,189.97185273956714,95.29151782705463,6.413846433601287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.65393235956441,181.66429238264286,256.00403099890303,300.83959946471833,314.82770589676306,300.83959946471833,259.9129805946392,77.21039209109291,94.1918651367576,5.314193743304269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.88233588018012,57.48038301453413,58.70215314876987,43.49168088764093,105.43143553790827,98.34564531521973,121.43537333721468,81.24205482561631,95.04728293917715,6.413846433601287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.16362467672817,77.21039209109291,77.33250953503159,77.33250953503159,82.83017729166822,67.98665305720394,57.72461790241157,60.84010195997029,19.18018273141025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.2096654036725,222.65167212726715,305.48184941893544,355.57144644835853,371.8196191355423,356.60974256926175,310.8573997316333,233.21929873933055,123.0848523726602,18.38612149838429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.09819931545625,165.41611969545897,229.73746234995568,291.0660340856809,312.3234047537465,335.3523719011963,287.15648879509615,210.98498851975526,50.272475347906884,1.2217701342357423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.162382464495346,5.192076299365544,97.85657984461636,94.130508567364,175.4339199623739,54.85336873273031,89.12190628133078,106.04202275760187,44.22498124612177,0.7333003584808382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8937139233229765,47.64546106610307,138.0504940510632,118.99183306874315,158.5132077912543,181.969883839914,73.85067314565674,58.27444424756009,6.597320446933618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.782167665070672,64.01634689207414,45.874460281567295,107.26379289183761,90.95426363526016,88.20572760436609,116.05982302451679,68.8420708596235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.89298723590259,105.24796152457591,149.5950602146364,196.93552551831687,324.35703638792313,310.91816060617833,281.048233818766,206.7090908973544,111.78392540211591,17.65341683475194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.79063895853199,154.9092539579407,271.45814245306093,264.43370879976595,137.0729588047049,144.4643404846645,147.9455811791909,42.147793309466465,46.8513998330771,2.2600662551391557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3821836990778813,25.533268290466427,19.42501331413619,49.3562966709422,89.79385007041799,79.28698433289972,105.43143553790827,48.07316996731284,60.10680160148946,3.90954529058468,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.409,-49.773999999999994,0.0,-82.78,-26.862,0.0,24.174,28.37,18.142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-38.137,-82.78,46.891000000000005,-31.144000000000002,-31.939,0.0,0.0,0.0,18.384,19.817,5.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.84,82.78,82.78,17.386,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,7.297999999999999,44.65999999999999,38.301,18.614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.312000000000001,82.78,37.585,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,29.763,61.758,54.748000000000005,34.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.678999999999995,-60.849,-82.78,-82.78,-43.522,0.0,0.0,0.0,0.0,37.35,65.392,51.933,32.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.96100000000001,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,46.793,36.527,3.1150000000000007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.78,27.188000000000002,77.92,-34.095,-71.305,-24.987,0.0,0.0,0.0,1.827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.932000000000002,82.78,34.738,-82.78,46.608999999999995,-82.78,-41.31100000000001,0.0,0.0,0.0,0.0,30.94,55.393,46.091,24.846999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.861,82.417,-13.630999999999998,-82.78,-6.577999999999999,-79.575,-82.78,-4.586,0.0,42.263000000000005,58.332,45.007,24.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.303999999999995,24.808000000000003,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,7.677999999999999,60.07800000000001,50.195,25.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.498,23.986000000000004,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,22.663,11.852999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.732,82.78,82.78,9.742,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,43.181999999999995,31.436000000000003,11.102999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.074,82.78,55.974,-34.278,-82.78,-82.78,-70.093,0.0,0.0,0.0,49.608999999999995,46.175,12.796,1.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.797,51.211999999999996,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,7.671999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.623000000000005,82.78,82.78,8.693999999999999,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,9.907,1.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.273,82.78,82.78,48.83600000000001,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,57.275,43.989,22.905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.905,40.474000000000004,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,58.074,49.716,27.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.707,37.21,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,62.233999999999995,54.68600000000001,34.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.419,39.985,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,3.385,63.722,49.9,28.741999999999997,-31.202,-77.107,-42.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.788,3.242,-3.608,61.353,60.685,62.93900000000001,43.70499999999999,11.545000000000002,2.3209999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,9.082,1.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.947,82.78,82.78,-61.801,-82.78,-82.78,-42.57,0.0,0.0,0.0,64.778,56.527,35.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.94799999999999,32.164,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,63.702,49.715,28.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.992,42.614,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,60.934,51.708,29.374000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.753,82.78,-6.079999999999999,-45.03,-82.78,-82.78,-53.261,0.0,0.0,0.0,18.713,63.534,56.64700000000001,35.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.411,-57.325,-51.613,-82.78,-78.212,0.0,74.383,-82.78,0.0,4.166,61.121,46.85,25.044,-36.104,-37.025999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.126,0.0,36.813,44.691,54.485,32.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-45.56900000000001,-82.78,-82.78,-58.80200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.648,82.78,82.78,15.341,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,39.525,30.749000000000002,6.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.647,82.78,53.683,-55.96900000000001,-38.516999999999996,-82.78,-82.78,-9.884,0.0,0.0,0.0,31.535,18.242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.510999999999996,82.78,82.78,14.702,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,48.591,40.668,18.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.799,82.78,18.910999999999998,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,56.203,48.257,25.193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.116999999999997,82.78,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,7.6160000000000005,57.568999999999996,43.336000000000006,21.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.516000000000005,63.391000000000005,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,34.54,0.07400000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.831,82.78,82.78,21.544,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.973,82.78,82.78,-82.78,-82.78,-19.773,0.0,40.751,50.591,43.556000000000004,23.016,-36.3,-80.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.377,22.340999999999998,0.0,0.0,-35.552,0.0,0.0,0.0,22.86,0.0,63.78000000000001,49.46,28.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.054,0.0,-72.241,-55.78,-82.78,-59.13,0.0,0.0,0.0,38.574,28.111,4.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.318000000000005,40.992,-82.78,-13.315999999999999,-11.892000000000001,-44.273,0.0,30.525,0.0,32.169000000000004,21.980999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.095,82.78,-40.724000000000004,-82.78,-82.78,-63.646,0.0,0.0,0.0,0.0,0.0,21.36,5.202000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.71500000000001,82.78,76.492,-56.607,-82.78,-82.78,-47.763999999999996,0.0,0.0,0.0,0.0,0.0,0.0,13.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.14699999999999,82.78,74.997,-75.9,-82.78,-82.78,-28.471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.98899999999999,82.78,82.78,-28.625,-82.78,-82.78,-75.74600000000001,0.0,0.0,0.0,0.0,0.0,0.0,44.033,35.39,13.975999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.27199999999999,79.87899999999999,-27.948,-82.78,-82.78,-76.422,0.0,0.0,0.0,0.0,0.0,48.59,35.973,15.337999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.48199999999999,82.78,17.387,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,55.28,47.128,25.136,-35.148,-33.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.317,54.36600000000001,44.784,22.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.949,0.0,0.0,-55.772,-82.78,-82.78,-48.599,0.0,0.0,0.0,56.05,42.085,20.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.326,64.215,-16.784000000000002,-82.78,-82.78,-82.78,-4.8069999999999995,0.0,0.0,0.0,49.216,14.844000000000001,4.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.418,82.78,82.78,-49.144,-82.78,-82.78,-55.227,0.0,0.0,0.0,0.0,0.0,0.0,13.339999999999998,4.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.195,82.78,77.694,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,10.948000000000002,4.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.249,82.78,40.385999999999996,51.989,-8.416,-82.78,-38.179,-82.78,0.0,18.504,73.391,66.328,52.676,31.651000000000003,-28.820999999999998,-77.57300000000001,-58.626000000000005,-70.953,-5.9079999999999995,0.0,0.0,0.0,0.0,0.0,0.0,29.982,69.068,39.454,0.0,0.0,-67.862,-82.78,0.0,53.357,0.0,66.66199999999999,57.978,36.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.476,-82.78,-82.78,-82.78,-0.115,0.0,0.0,0.0,0.0,0.0,66.937,59.315,37.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.475,-18.209,-82.78,-82.78,-82.78,-3.3819999999999997,0.0,0.0,0.0,0.0,0.0,64.067,51.681999999999995,31.594000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.427,82.78,-21.169,-82.78,-82.78,-82.78,-0.42200000000000004,0.0,0.0,18.840999999999998,-20.968000000000004,0.0,36.446,0.841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.703,82.78,82.78,-4.467,-82.78,-82.78,-82.78,-17.124000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.42,82.78,82.78,30.399,16.171,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,8.964,53.376000000000005,49.841,29.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.597,82.78,-2.041,-9.874,-60.198,-82.78,-82.78,-32.258,0.0,0.0,0.0,62.0,46.77,22.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.789,74.383,-46.81499999999999,-82.78,-82.78,-57.556000000000004,0.0,0.0,0.0,0.0,0.0,0.0,37.565,32.617,9.244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.993,82.78,75.35,-56.256,-82.78,-82.78,-48.115,0.0,0.0,0.0,0.0,0.0,0.0,41.062,37.639,16.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.14699999999999,82.78,-25.572,-82.78,-82.78,-78.79899999999999,0.0,0.0,0.0,0.0,0.0,0.0,56.652,45.605,25.096999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.415,82.78,-82.78,47.495,21.561999999999998,-73.38600000000001,-82.78,-82.78,-25.059,0.0,0.0,45.997,14.302,3.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.345,82.78,77.312,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,6.009,0.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.693,82.78,82.78,-61.141999999999996,-82.78,-82.78,-43.229,0.0,0.0,0.0,0.0,0.0,0.0,44.486000000000004,48.369,27.388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.525999999999996,82.78,-63.926,-82.78,-82.78,-40.445,0.0,0.0,0.0,0.0,0.0,0.0,46.304,41.81100000000001,21.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.53,78.54899999999999,-34.617,-82.78,-82.78,-69.75399999999999,0.0,0.0,0.0,0.0,0.0,0.0,46.56,46.981,25.756999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.536,79.715,-53.716,-82.78,-82.78,-50.655,0.0,0.0,0.0,0.0,0.0,0.0,51.85,55.604,34.722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.594,82.78,-12.539000000000001,-82.78,-82.78,-82.78,-9.052,0.0,0.0,0.0,0.0,0.0,21.851999999999997,18.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.128,80.137,82.78,37.106,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,20.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.78499999999999,82.78,82.78,-69.5,-82.78,-82.78,-34.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.576,71.094,68.098,82.78,-1.784,-82.78,-82.78,-82.78,-19.807000000000002,0.0,0.0,51.459,40.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.252,82.78,-22.069000000000003,-82.78,-82.78,-82.302,0.0,0.0,0.0,0.0,0.0,0.0,13.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.606,82.78,82.78,-75.113,-82.78,-82.78,-29.258000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.98899999999999,82.78,82.78,-73.46300000000001,-82.78,-82.78,-30.908,0.0,0.0,0.0,0.0,0.0,0.0,2.1590000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.253,-7.136,21.746,0.0,0.0,20.192999999999998,0.6459999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.157,-58.365,-0.331,9.875,-10.989,0.0,0.0,0.35200000000000004,10.084,1.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.408,82.78,82.055,-35.422,-82.78,-82.78,-68.94800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.292,77.477,82.78,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,5.796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.061,82.78,82.78,61.132,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,4.417,3.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.273,82.78,73.172,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,15.951000000000002,14.914000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.123999999999995,82.78,82.78,-78.419,-82.78,-82.78,-25.952000000000005,0.0,0.0,0.0,0.0,0.0,0.0,20.468,24.853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.669,82.78,82.78,-65.88,-82.78,-82.78,-38.491,0.0,0.0,0.0,0.0,0.0,0.0,32.021,23.543000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.105,29.488000000000003,57.809,36.847,-35.917,-82.78,-43.425,-41.32899999999999,0.0,0.0,2.821,1.5590000000000002,-4.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.488,58.211999999999996,29.081,23.011999999999997,-20.843000000000004,15.475999999999999,-1.252,30.498,-20.419,-5.307,18.613,54.72599999999999,36.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-62.0,-82.78,-82.78,-42.37,0.0,0.0,0.0,0.0,0.0,0.0,19.925,27.82,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.244,82.78,82.78,-65.06,-82.78,-55.67100000000001,-66.42,0.0,0.0,0.0,0.0,0.0,30.998,32.678000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.363,82.78,81.73,-80.613,-82.78,-82.78,-23.758000000000003,0.0,0.0,0.0,0.0,0.0,0.0,28.057,31.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.791,82.78,82.78,-36.78,-82.78,-82.78,-67.59,0.0,0.0,0.0,0.0,0.0,0.0,29.956,21.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.100000000000005,82.78,67.877,17.165,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,24.703000000000003,41.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.65599999999999,82.78,37.265,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,20.055,25.493,10.027999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.614000000000004,17.719,66.169,66.472,-31.013,-82.78,-82.78,-73.358,0.0,0.0,18.455,82.78,74.449,14.378000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.075,7.806,29.605999999999998,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,56.85199999999999,66.382,8.777000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.31,35.035,74.193,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,49.28600000000001,61.51499999999999,2.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.367,82.78,32.8,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,4.4,16.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.869,82.78,82.78,46.703,-35.782,-82.78,-82.78,-68.589,0.0,0.0,0.0,0.0,0.0,0.0,20.000999999999998,31.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.332,60.066,-50.263999999999996,-82.78,0.0,0.0,0.0,0.0,22.596,15.54,25.123000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.015,82.78,-6.615,36.439,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,11.698999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.078,82.78,82.78,15.212,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,31.076,49.126000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.549,82.78,38.019,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,34.215,54.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.986,82.78,39.563,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,47.148999999999994,64.831,5.772000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.318,46.479,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,52.09,67.333,7.172000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.14,51.777,53.03600000000001,-82.78,-82.78,-57.324,-47.047,82.78,-82.78,-9.345,0.0,0.0,0.0,46.24100000000001,62.41799999999999,4.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.467,82.78,28.290000000000006,-7.287999999999999,-82.78,-82.78,-82.78,-14.302999999999999,0.0,0.0,0.0,0.0,0.0,11.491,39.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.021,82.78,82.78,-1.655,-82.78,-82.78,-82.78,14.277000000000001,-35.825,0.0,0.0,0.0,0.0,0.0,0.0,18.191,3.1039999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.538,0.0,45.842,82.78,-66.97800000000001,-82.78,-18.709,-20.118,0.0,0.0,0.0,32.92,53.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.93,82.78,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,23.98,44.626000000000005,-12.319,-44.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.671,42.402,18.815,32.388000000000005,0.0,0.0,-42.036,-8.672,0.0,0.0,32.111,63.37,44.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,28.84,50.485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.141000000000005,82.78,22.304,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,22.171999999999997,47.31200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.505,82.78,82.78,-9.558,-82.78,-82.78,-82.78,-12.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.843,82.78,82.78,-30.397,-82.78,-82.78,-73.97399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.437,82.78,82.78,16.455,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,37.263000000000005,63.806999999999995,1.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.897,82.78,13.852,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,14.702,42.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.504,82.78,82.78,-4.231,-82.78,-82.78,-82.78,-17.36,0.0,0.0,0.0,0.0,0.0,0.0,13.646999999999998,42.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.991,82.78,82.78,3.698,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,15.293,45.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.855999999999998,82.78,72.066,-43.56399999999999,-82.78,-82.78,-60.806999999999995,0.0,0.0,0.0,0.0,0.0,0.0,22.512,45.441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.036,82.78,82.78,-82.78,7.256999999999999,-82.78,-82.78,-29.666999999999998,0.0,0.0,0.0,0.0,0.0,0.0,18.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.465999999999998,82.78,80.208,49.565,-82.78,-82.78,-63.386,-40.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.898,45.486999999999995,26.679000000000002,-21.172,-82.78,-22.304,5.525,-30.680999999999997,0.0,0.0,37.080999999999996,56.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.732,82.78,-82.78,-82.78,14.286,-51.38399999999999,0.0,0.0,0.0,28.647,36.685,47.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.113,82.78,-44.559,-82.78,-82.78,-59.812,0.0,0.0,0.0,0.0,0.0,26.396,59.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.65100000000001,82.78,3.0490000000000004,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,35.663000000000004,65.325,1.9169999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.865,82.78,-3.6660000000000004,-82.78,-82.78,-82.78,-17.925,0.0,0.0,0.0,0.0,0.0,0.0,18.582,44.56600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.697,82.78,78.92399999999999,-35.802,-82.78,-82.78,-68.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.697000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.838,82.78,80.234,-57.864,-82.78,-82.78,-46.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.248,1.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.512,82.78,82.78,1.6869999999999998,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,41.718,75.271,12.255999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.667,57.318999999999996,47.318999999999996,-60.981,-82.78,-54.181000000000004,-71.98899999999999,0.0,0.0,0.0,0.0,0.0,0.0,13.145999999999999,53.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.691,82.78,17.906,-65.187,-82.78,-82.78,-39.183,0.0,0.0,0.0,0.0,0.0,0.0,41.763000000000005,59.608000000000004,1.2770000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.31399999999999,78.499,4.0889999999999995,-79.885,-82.78,-82.78,-24.486,0.0,0.0,0.0,0.0,0.0,25.701999999999998,61.369,2.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.008,57.081,82.78,11.039000000000001,-82.78,-48.915,-63.558,-74.678,0.0,0.0,0.0,0.0,0.0,18.067999999999998,58.912,1.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.479,82.78,-18.211,-82.78,-82.78,-82.78,-3.3789999999999996,0.0,0.0,0.0,13.847000000000001,-15.410000000000002,0.0,0.0,43.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.864000000000004,82.78,82.78,-37.442,-82.78,-82.78,-66.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.147,20.499000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.519,82.78,47.604000000000006,-82.78,-53.81100000000001,-3.932,-82.78,-46.62900000000001,0.0,0.0,0.0,39.591,82.78,22.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.299,75.37,-5.4590000000000005,-82.78,-82.78,-82.78,-16.132,0.0,0.0,0.0,0.0,0.0,0.0,28.58,72.087,15.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.813,82.78,2.1109999999999998,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,32.882,76.08,15.871000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.158,82.78,5.778999999999999,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,39.126,80.309,19.557000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.935000000000002,74.779,14.843,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,4.9430000000000005,0.0,0.0,29.117000000000004,76.516,18.672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.523,82.78,27.999000000000002,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,82.78,-82.78,-9.345,0.0,0.0,41.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.442,82.78,82.78,-40.031,-82.78,-82.78,-64.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.507,82.78,82.78,10.241,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,6.941,58.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.403,82.78,14.008,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,7.2139999999999995,59.722,2.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.3,82.78,13.548999999999998,-81.014,-82.78,-82.78,-23.357,0.0,0.0,0.0,0.0,0.0,0.0,11.589,60.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.976000000000006,82.78,42.547,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.9990000000000001,60.19,0.8840000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.915999999999999,82.78,82.78,-2.6689999999999996,-82.78,-82.78,-82.78,-18.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.58599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.269,82.78,77.914,-25.203000000000003,-82.78,-82.78,-79.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.516999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.473,82.78,82.78,-36.692,-82.78,-82.78,-67.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.305,6.721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.413999999999994,82.78,79.33,-4.2989999999999995,-82.78,-82.78,-82.78,-17.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.754,7.597999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.934,82.78,82.78,18.704,-30.671999999999997,-82.78,-82.78,-73.699,55.6,-61.876000000000005,0.0,0.0,0.0,0.0,6.992999999999999,59.60399999999999,2.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.675,82.78,22.493000000000002,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,58.99100000000001,71.433,11.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.363999999999999,82.78,8.853,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.54600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.671,82.78,82.78,3.773,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.993000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.142,73.189,70.226,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,11.675,0.0,0.0,0.0,0.0,8.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.51400000000001,82.78,82.78,-50.674,-82.78,-82.78,-53.696999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.79600000000001,82.78,82.78,13.192999999999998,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.358000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.094,82.78,82.78,3.642,14.894999999999998,-82.78,-55.038999999999994,-82.78,-49.332,0.0,0.0,0.0,0.0,0.0,0.0,53.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.604,82.78,82.78,6.877000000000001,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.57399999999999,82.78,63.55100000000001,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.85,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.29,82.78,82.78,9.849,-82.78,-82.78,-82.78,-21.590999999999998,0.0,82.78,-82.78,-9.345,0.0,0.0,0.0,50.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.464000000000002,82.78,78.52,-15.969000000000001,-82.78,-82.78,-82.78,-5.622000000000001,0.0,0.0,0.0,56.401,37.564,5.701999999999999,0.0,7.453000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.413999999999994,77.015,-46.639,-82.78,-82.78,-57.732000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.178999999999995,82.78,82.78,18.81,-82.78,-82.78,-82.78,-21.590999999999998,26.205,-29.163,0.0,0.0,2.444,68.779,0.0,52.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.904,82.78,13.289000000000001,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,15.625,43.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.192,82.78,82.78,11.505,-82.78,-82.78,-82.78,-21.590999999999998,82.78,-82.78,-9.345,0.0,47.94,0.0,9.149,50.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.92,1.807,-82.78,-82.78,0.0,68.91,0.0,0.0,12.429,50.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.197000000000001,82.78,17.766,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.156000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.833,82.78,82.78,-12.126,-82.78,-82.78,-82.78,-9.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.811,82.78,82.78,-34.254,-82.78,-82.78,-70.116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714,82.78,82.78,11.515999999999998,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.35300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.3,82.78,54.11600000000001,-34.536,-82.78,-82.78,-69.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.678999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.211999999999996,82.78,40.747,-27.875,-12.792,44.672,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,1.5030000000000001,5.824,53.05900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.997000000000002,-82.78,0.0,63.138000000000005,82.78,82.78,-80.741,-82.78,-82.78,-8.216000000000001,0.0,0.0,61.935,5.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.494,82.78,82.78,-7.702999999999999,-82.78,-82.78,-82.78,-13.888,0.0,0.0,0.0,0.0,0.0,33.580999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.408,82.78,82.78,-6.1770000000000005,-70.878,-82.78,-82.78,-27.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.63,82.78,82.78,-29.665,-82.78,-82.78,-74.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.75899999999999,82.78,82.78,28.23,-82.78,-9.345,0.0,82.78,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.979,82.78,82.78,35.01,-75.595,-82.78,-82.78,-28.775,-4.421999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.885,82.78,82.78,37.104,-74.818,-82.78,-82.78,0.0,1.581,5.612,0.0,0.0,-2.4859999999999998,0.0,0.0,46.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.548,82.78,46.233999999999995,-67.416,-82.78,-82.78,82.78,-82.78,-46.3,0.0,0.0,0.0,0.0,16.249000000000002,46.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.292,-9.607000000000001,-82.78,82.78,57.09,30.116999999999997,0.0,-49.473,-82.78,-50.22200000000001,51.492,0.0,40.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.809,82.78,3.903,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.532,82.78,82.78,-16.456,-82.78,-82.78,-82.78,-5.1339999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.701,17.855999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.781,82.78,42.431000000000004,-62.964,-82.78,-82.78,-41.407,0.0,0.0,0.0,0.0,0.0,0.0,10.491,80.42399999999999,20.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.69800000000001,82.78,-8.76,-82.78,-82.78,-82.78,-12.831,0.0,0.0,0.0,0.0,14.269,-15.88,0.0,40.900999999999996,26.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.242,82.78,47.438,-53.823,-82.78,-82.78,-50.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.623000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.558,82.78,32.586999999999996,-78.627,-82.78,-82.78,-25.744000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.01199999999999,0.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.841,82.78,41.285,-18.897000000000002,-82.78,-82.78,-82.78,-2.694,0.0,0.0,0.0,0.0,0.0,46.373999999999995,60.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3480000000000003,60.285,73.188,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,27.710000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,82.78,82.78,48.309,-22.696,-82.78,-82.78,-81.675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.459,13.927999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.404,82.78,46.978,-55.351000000000006,-82.78,-82.78,-49.02,82.78,-82.78,-9.345,0.0,31.965,46.393,69.72800000000001,60.408,3.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6769999999999998,0.0,28.523000000000003,-52.65400000000001,-82.78,-82.78,-43.301,-8.416,0.0,0.0,0.0,0.0,0.0,29.522,72.84899999999999,13.540999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.523,49.114,-61.596,-82.78,-82.78,-42.775,0.0,0.0,0.0,0.0,0.0,0.0,12.194,82.31299999999999,23.681999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.381,61.48700000000001,55.492,-53.001000000000005,-82.78,-82.78,-51.37,0.0,0.0,0.0,0.0,0.0,0.0,18.713,82.78,21.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.642,0.0,5.071000000000001,-8.623,-82.78,-79.605,13.821,82.78,45.066,-82.78,-68.683,-6.197,0.0,26.697000000000006,75.616,16.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.204,-82.78,80.962,-82.78,-82.78,14.437000000000001,0.541,-13.058,-3.61,0.0,0.0,17.597,40.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.827000000000001,82.78,55.595,38.616,-72.533,-74.09,-82.78,-40.528,0.0,0.0,0.0,0.0,21.279,9.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.402,82.78,82.78,8.543,-82.78,-82.78,-82.78,-21.590999999999998,8.259,-9.192,0.0,0.0,6.267,76.257,18.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.042,77.994,47.70399999999999,-80.00399999999999,-82.78,-82.78,20.42,-47.09199999999999,0.0,0.0,0.0,0.0,0.0,8.726,70.742,12.514000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.675999999999998,82.78,52.11,-65.753,-82.78,-82.78,-38.618,0.0,0.0,0.0,0.0,0.0,0.0,9.51,78.115,17.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.78,57.245,-9.087,-82.78,-82.78,-82.78,-12.504,0.0,1.014,-1.129,0.0,0.0,17.385,74.64399999999999,13.745999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.655,63.771,57.349,-55.008,-82.78,-82.78,-49.363,0.0,0.0,0.0,0.0,0.0,0.0,4.268,70.562,11.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.78,82.78,26.325,-82.78,-82.78,-82.78,63.51,-82.78,-9.491,0.0,0.0,0.0,0.0,0.0,45.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.834,82.78,82.78,1.5219999999999998,-82.78,-82.78,67.92,-82.78,-82.78,-14.398,0.0,0.0,0.0,0.0,0.0,11.460999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.204,82.78,82.104,-21.734,-82.78,-82.78,-82.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.336000000000006,82.78,50.975,-71.48100000000001,-82.78,-82.78,-32.889,0.0,82.78,-9.107999999999999,-82.78,-0.237,0.0,0.0,55.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.754,82.78,82.78,-10.850999999999999,-82.78,-82.78,-30.063000000000002,30.311000000000003,-81.108,-16.081,0.0,0.0,0.0,46.7,74.66199999999999,11.684000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.722999999999995,82.78,-82.78,-41.358000000000004,-41.13399999999999,-82.78,-21.878,0.0,0.0,0.0,22.308000000000003,80.942,18.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.233,0.0,35.077,32.18,32.1,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,61.78199999999999,71.486,12.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.99,35.551,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,64.17699999999999,-71.422,0.0,0.0,0.0,46.191,1.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.595,82.78,82.78,4.877,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.48,20.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.998999999999995,82.78,82.78,-55.386,-82.78,-82.78,-48.985,0.0,0.0,0.0,0.0,0.0,0.0,23.771000000000004,79.249,18.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.352,-14.767000000000001,7.077000000000001,-82.78,-82.78,48.526,62.972,7.72,-82.78,-82.78,0.0,0.0,27.849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.96600000000001,82.78,55.95399999999999,-66.689,-82.78,-82.78,-37.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.215,82.78,52.782,-71.407,-82.78,-82.78,-32.964,0.0,0.0,15.674000000000001,28.798000000000002,-49.493,0.0,0.0,54.06399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.898,82.78,60.806000000000004,-64.622,-82.78,-82.78,-39.749,0.0,0.0,0.0,0.0,0.0,0.0,13.024000000000001,46.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.185,82.78,30.857,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.525,82.78,82.78,30.305999999999997,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.027,82.78,82.78,29.725,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,64.035,50.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.81,82.78,7.86,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.7759999999999999,48.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.901,82.78,67.313,-57.733999999999995,-82.78,-82.78,-46.636,0.0,0.0,0.0,0.0,0.0,0.0,13.923999999999998,57.016999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.57,82.78,69.258,-59.187,-82.78,-82.78,-45.184,0.0,0.0,0.0,0.0,0.0,0.0,19.389,59.332,0.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.712999999999999,82.78,73.315,-53.739,-82.78,-82.78,-50.63199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.0089999999999995,82.78,82.78,39.209,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.471000000000004,82.78,82.78,11.769,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,13.52,-15.046,0.0,0.0,0.0,12.651999999999996,2.227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.869,82.78,74.02199999999999,-54.208,-82.78,-82.78,1.6469999999999998,-51.996,0.0,0.0,4.73,-5.263999999999999,0.0,25.642,58.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.800000000000002,76.27,76.467,-56.635,-82.78,-82.78,-47.736000000000004,0.0,0.0,0.0,0.0,0.0,0.0,16.315,52.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.327,32.889,-37.551,-82.78,-40.444,0.0,0.0,64.208,-36.975,82.78,54.905,59.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.995,0.0,0.0,0.0,-25.677000000000003,-82.78,-65.258,-82.78,0.0,0.0,45.236000000000004,66.185,61.38399999999999,1.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.011,0.0,0.0,20.802,11.196,-82.78,-82.78,61.556999999999995,-82.78,82.78,-82.78,-78.03,0.0,20.243,55.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.306000000000004,82.78,28.73,-82.78,-82.78,-52.766000000000005,-51.605,0.0,0.0,0.0,0.0,0.0,0.0,6.212999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.13,82.78,82.78,13.645,-82.78,-82.78,-82.78,-21.590999999999998,0.0,35.223,-39.199,0.0,0.0,0.0,0.0,8.732999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.044,82.78,69.992,-63.595,-82.78,-82.78,-40.775999999999996,0.0,0.0,57.857,3.347,-16.664,0.0,40.758,61.67199999999999,0.6659999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.426,0.0,0.0,0.0,0.0,0.0,23.215999999999998,0.0,0.0,0.0,0.0,0.0,0.0,21.557,46.02199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-47.228,-82.78,-82.78,-57.143,76.97800000000001,-82.78,-2.8879999999999995,0.0,0.0,20.303,31.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.082,40.483000000000004,25.980999999999998,82.78,-37.875,-26.976999999999997,-82.78,-82.78,-39.519,0.0,0.0,32.36,36.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.61,82.78,21.052,-50.355,-82.78,-82.78,-54.016000000000005,0.0,0.0,0.0,0.0,0.0,39.464,45.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.103,82.78,40.351,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.29,82.78,82.78,19.192,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.876,82.78,74.54899999999999,5.015,-82.78,-82.78,-28.683000000000003,82.78,-82.78,-82.78,-2.253,0.0,3.418,40.849000000000004,52.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.858,59.706,82.78,-43.13200000000001,-82.78,-82.78,-61.239,0.0,0.0,0.0,0.0,0.0,0.0,38.403,50.13399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.09,82.78,47.141999999999996,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,39.259,40.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.426,82.78,-38.533,-82.78,-31.049000000000003,-82.78,-34.788000000000004,0.0,0.0,0.0,0.0,0.0,47.949,55.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.008,82.78,-40.543,-82.78,-82.78,-63.82800000000001,0.0,0.0,0.0,0.0,0.0,0.0,38.847,48.29200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.555,82.78,58.075,-79.59899999999999,-82.78,-82.78,-24.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.390000000000004,82.78,82.78,29.537000000000006,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,74.383,-82.78,0.0,0.0,9.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.542,82.78,82.78,30.008000000000003,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.502,11.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.492,82.78,82.78,14.22,-82.78,19.706,-82.78,-81.321,-44.97999999999999,0.0,0.0,0.0,0.0,51.24100000000001,43.22699999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.718999999999994,-12.742,-70.506,-82.78,0.0,65.986,82.78,-82.78,-82.78,0.0,0.0,52.285,43.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.824,28.495,-25.537,-82.78,-82.78,0.0,24.732,3.182,-31.065,0.0,26.440999999999995,45.777,29.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.764,49.36599999999999,0.0,58.368,-25.883000000000003,-74.858,-82.78,-82.78,-3.6289999999999996,0.0,0.0,51.113,42.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.63,82.78,-39.376,-82.78,-82.78,-64.995,0.0,0.0,0.0,0.0,0.0,0.0,29.120999999999995,22.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.725000000000005,82.78,82.78,-82.78,-82.78,-82.78,-21.590999999999998,0.0,10.161,11.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.917,82.78,82.78,-1.3719999999999999,-67.959,-82.78,-82.78,-35.04,0.0,0.0,0.0,0.0,9.173,73.987,54.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.293000000000003,82.78,-35.985,-82.78,-82.78,-4.07,-64.315,0.0,0.0,0.0,0.0,0.0,53.798,39.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.381,23.53,82.78,1.975,-60.885,-82.78,-82.78,-43.486000000000004,0.0,61.12299999999999,55.33,74.385,51.711000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,46.336000000000006,33.704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.29100000000000004,82.78,79.438,-62.521,-82.78,-82.78,-41.85,0.0,0.0,0.0,0.0,0.0,0.0,57.60699999999999,38.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.779,82.78,60.74,-81.572,-82.78,-82.78,-22.799,0.0,0.0,30.853,-11.158,-23.178,0.0,14.962000000000002,5.551000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.069,82.78,82.78,35.407,-82.78,-82.78,-82.78,-21.590999999999998,0.0,26.851,51.747,0.0,0.0,0.0,4.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.476000000000006,9.629,-82.78,-82.78,0.0,30.818,39.443000000000005,-78.192,0.0,0.0,58.144,36.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.449,-82.78,-82.78,49.45199999999999,82.78,-76.709,-37.799,-51.022,0.0,35.849000000000004,40.744,21.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.999,69.20100000000001,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,59.084,32.231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.407,78.827,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,48.077,31.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.15899999999999,82.78,-54.62200000000001,-82.78,-82.78,-49.749,0.0,0.0,0.0,0.0,0.0,0.0,62.574,41.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.77600000000001,65.896,-75.413,-82.78,-82.78,-28.958000000000002,0.0,0.0,0.0,0.0,0.0,0.0,14.558,4.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.778000000000002,82.78,82.78,35.608000000000004,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,10.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.68,82.78,82.78,54.82899999999999,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,73.93,47.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.955999999999996,82.78,-63.608999999999995,-82.78,-82.78,-40.762,0.0,0.0,0.0,0.0,0.0,0.0,67.358,43.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.65100000000001,80.12899999999999,-71.883,-82.78,-82.78,-32.488,0.0,0.0,0.0,0.0,0.0,0.0,75.568,49.297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.904,82.78,-59.585,-82.78,-82.78,-44.786,0.0,0.0,0.0,0.0,0.0,0.0,53.393,33.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.410999999999998,81.84899999999999,57.847,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,48.74600000000001,28.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.294,82.78,58.793,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,16.570999999999998,5.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.648,82.78,82.78,-32.951,-60.403,-82.78,-82.78,-11.016999999999998,0.0,0.0,0.0,0.0,0.0,20.34,8.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.076,82.78,82.78,-82.78,0.46399999999999997,-82.78,-82.78,-22.107,0.0,0.0,0.0,0.0,75.345,49.073,-11.760000000000002,-65.82,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.285,0.0,0.0,0.0,0.0,0.0,21.791,38.145,71.961,46.778999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.192,18.113,0.0,-35.344,-82.78,-82.78,-69.027,0.0,0.0,0.0,14.324000000000002,76.88600000000001,51.663999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.895,82.78,-39.902,-82.78,-40.982,-82.78,-23.487,0.0,0.0,0.0,31.518,74.473,49.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8139999999999996,82.78,-30.551,-82.78,-82.78,-73.82,65.986,82.78,-82.78,-82.78,0.0,13.913,82.78,57.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.486000000000001,82.78,-60.46500000000001,-82.78,-82.78,-43.905,0.0,0.0,0.0,0.0,0.0,2.477,39.497,25.930999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.787,82.78,72.077,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,26.866,12.652999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.521,82.78,59.48500000000001,9.245,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,16.735,4.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.951,82.78,82.78,-21.297999999999995,-82.78,-82.78,-82.78,-0.293,0.0,0.0,0.0,13.405999999999999,69.53,44.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.275999999999996,82.78,-45.022,-82.78,-82.78,-59.348,0.0,0.0,0.0,0.0,0.0,23.89,77.127,51.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.954,82.78,-38.330999999999996,-82.78,-82.78,-66.04,0.0,0.0,0.0,0.0,0.0,19.63,77.574,53.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.131,82.78,-36.793,-82.78,-82.78,-67.578,0.0,0.0,0.0,0.0,0.0,1.186,54.925,35.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.637,80.304,-74.021,-82.78,-82.78,-30.349,0.0,0.0,0.0,0.0,0.0,0.0,16.070999999999998,6.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.568,82.78,69.753,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,14.011,2.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.506,82.78,82.78,-71.72,-82.78,-82.78,-32.650999999999996,0.0,0.0,0.0,0.0,0.0,20.304000000000002,75.437,49.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.245,82.78,-20.055999999999997,1.5659999999999998,-82.78,-82.78,-82.78,-3.2780000000000005,0.0,0.0,22.951,66.732,41.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.886999999999997,82.78,-51.266000000000005,-82.78,-82.78,-53.105,0.0,0.0,0.0,0.0,40.482,59.104,71.369,47.58899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.005,-50.528,-82.78,-82.78,-53.843,0.0,0.0,0.0,0.0,0.0,25.719,75.877,49.215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.958,82.78,-56.93,-82.78,-82.78,-47.441,0.0,0.0,0.0,0.0,0.0,17.897000000000002,56.3,35.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.913999999999994,82.78,-78.32300000000001,-82.78,-82.78,-26.048000000000002,0.0,0.0,0.0,0.0,0.0,6.0520000000000005,25.644000000000002,15.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.498999999999995,82.78,52.321000000000005,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,14.91,4.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,82.78,82.78,-47.513999999999996,-82.78,-82.78,-56.85699999999999,39.003,-43.406000000000006,0.0,0.0,0.0,12.120999999999999,47.92100000000001,26.113000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.615,82.78,-53.90000000000001,-82.78,-82.78,-50.471000000000004,0.0,0.0,0.0,0.0,0.0,8.978,38.703,14.814000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.494000000000002,82.78,82.78,-44.746,-82.78,-82.78,-59.625,0.0,0.0,0.0,0.0,0.0,33.689,52.11299999999999,29.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.277,82.78,-35.113,-82.78,-82.78,-69.258,0.0,0.0,0.0,0.0,0.0,21.166,55.474,31.921999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.688,70.298,-47.212,-82.78,-82.78,-57.159,0.0,0.0,0.0,0.0,50.00099999999999,52.037000000000006,28.636999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.831999999999997,11.483999999999998,19.814,7.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.136,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,1.5460000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.443,82.78,82.78,-58.54600000000001,-82.78,-82.78,-45.825,0.0,0.0,0.0,0.0,0.0,25.376,61.996,40.419000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.978,82.78,-39.619,-82.78,-82.78,-64.751,0.0,0.0,0.0,0.0,0.0,29.03,49.917,30.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.538000000000004,10.752,82.78,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,38.56,65.45100000000001,40.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.175999999999998,82.78,-4.878,-82.78,-82.78,-82.78,-16.713,0.0,0.0,0.0,0.0,31.348000000000003,55.39,34.196999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.095,82.78,0.738,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,28.057,43.617,23.231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.86399999999999,82.78,-38.667,-82.78,-82.78,-65.703,0.0,0.0,74.383,-82.78,0.0,22.901,9.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.082,82.78,81.652,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.98899999999999,82.78,82.78,-30.250999999999998,-82.78,-82.78,-74.12,0.0,0.0,0.0,0.0,0.0,51.278,62.806999999999995,54.571999999999996,32.471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42100000000001,-41.683,-82.78,-82.78,-62.688,0.0,0.0,0.0,0.0,0.0,57.471000000000004,65.01899999999999,49.044,25.401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.614,-62.004,-82.78,-82.78,-42.36699999999999,0.0,0.0,0.0,0.0,0.0,45.87,57.092,46.028999999999996,25.416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.142,-64.271,-82.78,-82.78,-40.1,0.0,0.0,0.0,0.0,0.0,44.651,55.104000000000006,45.05,23.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.329,-56.76,-82.78,-82.78,-47.611000000000004,0.0,0.0,0.0,0.0,0.0,30.901999999999997,40.323,26.285,3.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.945,82.78,48.928000000000004,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.98899999999999,82.78,82.78,-59.977,-82.78,-82.78,-44.394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.645,82.78,76.344,82.78,-31.037000000000006,-82.78,-82.78,-73.333,0.0,0.0,0.0,0.0,39.569,40.204,32.236,9.776,-48.302,-27.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-60.022,0.0,0.0,46.18399999999999,63.264,50.443000000000005,37.493,16.44,-41.737,-82.78,-67.529,-8.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.09,0.0,-13.182,0.0,0.0,0.0,0.0,0.0,0.0,57.568000000000005,54.786,48.131,27.183000000000003,-32.031,-82.78,-3.358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5920000000000005,0.0,0.0,-48.452,-0.19,0.0,0.0,0.0,14.332,66.2,51.864,44.65,22.133000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-22.956999999999997,-82.78,1.228,-82.78,-82.78,0.0,74.383,-82.78,56.108999999999995,68.962,54.893,41.443999999999996,21.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-52.43299999999999,-82.78,-82.78,-51.938,0.0,0.0,0.0,0.0,0.0,70.90100000000001,41.284,7.3839999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.638999999999996,77.342,-79.516,-82.78,-82.78,-24.855,0.0,0.0,0.0,0.0,0.0,0.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.99199999999999,82.78,82.78,16.227999999999998,-13.425000000000002,-82.78,-82.78,-82.78,0.0,34.46,67.643,53.93899999999999,44.663000000000004,19.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.578000000000003,-17.067999999999998,-82.78,-82.78,-82.78,-4.522,0.0,0.0,0.0,0.0,59.352,43.24700000000001,27.061,4.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.768,73.907,-43.72899999999999,-82.78,-82.78,-60.641999999999996,0.0,0.0,0.0,0.0,0.0,54.58,42.586999999999996,35.459,14.906000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.235999999999999,82.78,-68.955,-82.78,-82.78,-35.416,0.0,0.0,0.0,0.0,0.0,1.339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.65,82.78,82.78,-21.309999999999995,-82.78,-82.78,-82.78,-0.281,0.0,0.0,0.0,0.0,76.762,58.632,42.193000000000005,19.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.379,-61.405,-82.78,-82.78,-42.966,0.0,0.0,0.0,0.0,0.0,58.365,29.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.582,82.78,68.348,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.324,82.78,82.78,40.265,-82.78,-82.78,-82.78,0.0,0.0,0.0,4.105,60.413999999999994,47.54099999999999,39.751999999999995,18.27,-43.015,-62.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.745,50.333,37.266999999999996,16.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,65.348,52.332,45.23,24.923000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.429,53.287,-54.883,-82.78,-82.78,-49.488,0.0,0.965,-1.074,0.0,75.727,56.294,44.06100000000001,19.279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.18899999999999,-21.45,-82.78,-82.78,-82.78,-0.141,0.0,0.0,0.0,32.162,22.345,8.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.274,82.78,82.78,-82.78,-82.78,-82.78,-21.590999999999998,0.0,53.18,-59.18400000000001,0.0,45.677,22.355999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.956,82.78,82.78,-36.214,-82.78,-82.78,-68.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.98899999999999,82.78,82.78,-18.635,-82.78,-82.78,-82.78,-2.9560000000000004,0.0,0.0,63.782,51.193000000000005,43.062,20.432000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.697,37.964,0.4189999999999999,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,63.21200000000001,50.18600000000001,36.611,16.393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.698,22.449,-82.78,-82.78,-5.3629999999999995,8.618,-82.78,-25.819000000000003,0.0,0.0,49.918,36.147,26.115,0.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.78,41.137,69.126,-82.78,-82.78,0.0,25.245000000000005,33.471,39.728,28.480999999999998,19.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.542,17.928,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,41.99100000000001,32.628,19.387999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.76100000000001,82.78,-3.4330000000000003,-82.78,-82.78,-82.78,-18.158,0.0,0.0,0.0,0.0,44.878,21.541999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.151,82.78,70.199,-37.358000000000004,-82.78,-82.78,-67.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.907,82.78,82.78,20.082,-82.78,25.099000000000004,-82.78,-82.78,-49.523,0.0,0.0,0.0,54.977,42.68,33.917,11.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.65100000000001,17.601,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,64.92699999999999,52.26,38.876,18.534000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.297,22.656,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,71.626,55.768,46.903999999999996,23.839000000000002,-39.647,-64.916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.78,-33.161,28.259,-29.49,16.998,9.096,14.95,70.22800000000001,55.637,47.832,26.047,-37.303000000000004,-82.78,-68.1,-77.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.627,22.451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.352,58.533,44.33700000000001,22.986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,69.975,40.361999999999995,5.6610000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.771,82.78,-27.034000000000002,-82.78,-82.78,-77.337,0.0,0.0,0.0,0.0,0.0,9.457,3.1910000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.666,82.78,82.78,35.675,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,64.626,52.1,44.746,23.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.276999999999997,29.879000000000005,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,69.348,53.067,38.568000000000005,17.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.727999999999998,45.042,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,33.152,31.916,21.958000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.230000000000004,82.78,42.512,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,26.393,28.404,20.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.113,22.3,7.678999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.438,41.36600000000001,20.889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.88399999999999,-28.541000000000004,-82.78,-82.78,-75.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.711,82.78,82.78,48.278,-82.78,-82.78,-82.78,-21.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.733,0.0,29.276,-67.89699999999999,0.0,0.0,0.0,0.0,37.124,29.56,14.446000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.382999999999999,-15.576000000000002,34.003,-39.797,-79.862,0.0,0.0,27.19,43.192,35.853,29.617999999999995,9.833,-45.961999999999996,-56.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.065,51.24400000000001,42.943000000000005,35.076,12.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.951999999999998,-82.78,-82.78,-82.419,0.0,0.0,0.0,23.945999999999998,44.541,31.202,10.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.67,82.78,-62.791000000000004,-82.78,-82.78,4.321000000000001,-6.930999999999999,-16.502,0.0,0.0,48.687,30.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.908,82.78]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.182383432162972,15.712915408611458,22.180180612299935,68.15776244297345,15.630032852550185,36.524927388173104,54.64224553286454,58.82963398714071,29.394197430842908,1.9487508303187329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.59839946617018,34.53493743239949,48.34074544129861,1.907107399712337,103.77098171447254,37.10550958575353,134.74035201563117,92.65986754044359,48.92092333372753,4.1873884542761655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.88308597668501,92.9918020698402,123.54635528554097,52.36196447830071,93.11592375135638,92.86687177802101,75.86907459788407,65.87748138840962,34.576580863005894,2.7363372654765943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.695502261398154,139.0518621514235,197.42584423280292,233.86788906491475,247.75657962987518,241.2060275649739,212.18500378898244,162.6418548270681,88.63824419828998,17.41261426559485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.00200737507728,147.26087394785333,207.21002889954846,243.5275477449926,256.79441698691767,247.7149361992688,216.62103991144244,165.12954442436086,89.46747406405424,16.998201485288483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.154960240723284,123.5051161600861,193.61162943337825,173.5039170277617,196.140558156126,202.3179365661757,203.10552300133358,154.10131280639325,83.41462164067214,15.588389421943788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94254667588115,52.569373021029655,187.84866380363482,215.46027982143312,192.94816467973652,184.73955718845832,155.71853341246685,79.60040684124745,42.038841044581154,4.477679553066383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.89630252831307,125.66087122798227,33.16676879966119,43.69730077610968,97.8010118471517,113.3061144078827,92.82563265256614,60.156563494424134,31.92312615359057,3.689688812757003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.38859284256753,127.15356584738821,68.15776244297345,144.9805928932894,113.55516638121806,53.025429231942404,67.9919973308509,56.88128746197349,29.477079986904194,13.929929690415275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.662865187479515,63.43143522172322,102.19540453900528,175.1623767592902,101.65646577203123,132.74995775470603,134.82323457169244,108.78719572936144,60.695502261398154,10.65465365796464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83123724084155,147.92433870149497,207.0442637874259,242.65707875377342,255.75777857842448,247.75617532472359,218.818438409945,170.35316698197872,101.1175270050572,24.91651787777653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.731736364739845,140.21302654658436,196.76237947916127,238.59421628616496,253.18761073022202,247.54917108714628,219.35737717691902,166.0828959716413,98.75436339443212,24.54334422292504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.405211162607955,138.6374493711171,195.22844573430044,180.0961125232694,199.9131295249442,181.7958113802528,164.0516668904128,130.88449378560006,77.65206031608025,18.78078289833315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.16516554596035,59.617220422298566,108.04084841965843,137.72533694929155,157.79140592430178,144.81482778116688,85.65325926462957,69.73333961844071,39.34414720971097,6.426026078233599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266869241925082,35.61281496634757,165.41983552315108,206.21503392166164,238.17939920070702,236.27229180099476,211.065482824428,164.79760989496427,96.05966955956193,24.294696554741222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.932536631654756,127.65086118375584,180.05446909266297,152.2774922678937,178.97659155871492,233.03865919915046,140.8348478696197,64.34354764354876,36.027632051805455,6.5089086342948725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.79840490591221,136.6058159847371,199.41583418857655,243.03025240862496,252.2754983083964,245.80782879955643,218.279499642971,171.76297904532342,100.57858823808316,26.201803954453553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.022027463530065,139.7153269050652,202.1517671489016,239.4230418467777,254.34837082023128,247.96358386745254,222.5493663481569,174.25026433746467,102.36116965112784,27.03103382021781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.42142517749686,146.68029175027286,205.71733428014247,240.87409303557732,263.883907818793,257.1259472111628,228.51974052062928,174.7892031044387,107.5435530832908,29.477079986904194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.21942596203262,143.23925060569962,200.28630317979568,234.53094951340492,247.34176254441726,239.92074148829684,213.88470264596583,168.65346812499538,102.19540453900528,27.487090031130577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.542145274375716,41.417019721545856,62.72673134262665,35.82022350907651,103.85386427053379,27.69449857385952,28.89649778932375,0.4144127803063695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.256859197698693,44.81682174066416,126.65586620586905,135.27929078260522,255.384604923573,249.8706912671649,118.07408505973929,102.44405220718912,59.57598129684369,13.225225811318689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.246849153472304,44.73393918460288,51.98919512860074,129.39220347134562,273.00462773189685,268.4028264973142,239.54756783344536,189.09230644970552,114.09410514819209,32.337538933896944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.40681441630879,150.61903253636518,209.90472273441864,245.43465514470486,260.2354581314908,253.93355373477345,227.44145868152958,180.30311676084682,112.93294075303122,33.08388624359991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.17277750931304,143.94395448479625,200.2446597491893,234.697118930679,248.8344571638233,242.03525743073814,217.325743790539,173.42103447170044,108.41402207450994,31.964365279045442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.24124456519692,99.12713274413208,114.25987026031464,169.60681967227575,189.8802971900149,181.9615764923753,165.66848319133493,121.84665642855758,74.62543195181344,21.3097116210808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.4086129310203,120.10531414096776,116.37398189760435,216.16498370052966,228.06328000456497,165.46107464860597,22.968171352609314,160.85927341402345,95.02303115106872,26.740742721427587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.552155318602107,23.424227563522077,35.32252386755735,54.601006407409656,43.11671857852925,29.93313619781695,30.347548978123328,11.774174622519116,6.052852423382107,0.12452598666767008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.48969697237007,149.25086390362688,207.7902067919773,243.9836039559054,258.74276351208493,252.98020218749298,228.89250987032923,183.95156644814887,113.22323185182142,35.861462634531385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.04865582779686,143.8198328032801,201.2400590322276,235.73335303402072,250.1609823659552,245.02024236439857,220.64225894844452,141.62243430477753,94.23544471591083,35.61281496634757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.314716643193997,62.31231856232029,106.09250189449122,107.37778797116827,138.13974972959798,130.47008100529374,117.78379396094908,84.74114684280406,51.98919512860074,14.924924668302081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.44805354176367,150.45326742424263,213.22123789232415,249.78780871110362,265.21043302092494,260.6086317863424,234.07489330249214,188.6778936693991,117.49350286215885,39.2196212230433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.69670120994749,146.4732875126954,203.18840555739482,238.09651664464585,252.31673743385133,248.41964007836538,224.95417338938842,182.0861024790429,117.45226373670398,39.96596853274628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19940587357982,59.161164211385795,138.7619753577848,172.42603949381362,196.76237947916127,192.7407561370076,166.04165684618644,47.553159006140746,34.369172320276945,22.677880253819094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.693899007697325,142.0784905156903,199.2496647713025,259.61363680845557,259.4062282657266,237.6821038643395,193.27969490398164,121.97118241522524,42.909714340951815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.25285786312414,131.34054999651292,196.47208838037102,262.4328566299934,221.76177991299903,249.29051337473598,244.72995126560832,190.0873014275923,73.46467186180408,35.737340953015234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.234636289382884,48.092097773114794,36.234636289382884,54.601006407409656,36.15175373332161,150.95056276061027,137.47668928110778,99.7905974977738,34.65946341906716,4.767566346705083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6946938348701983,17.41261426559485,27.238442362946753,97.46907731775507,117.32773775003632,54.64224553286454,79.1443506303347,34.49369830694461,20.93653796622931,39.427029765772254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163966597411033,16.334736731646768,63.34855266566196,124.08569835766652,113.80381404940185,142.3687816144805,155.5940074257992,187.64125526090592,121.30771766158354,43.53153566398713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.764164578292727,34.94975451785737,65.38018605204198,243.48630861953774,91.37458146376656,90.87688182224743,103.14916039143722,77.61041688547384,1.907107399712337,40.463668174265436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.014415500177392,97.84184666745506,211.4802999098859,252.441263420519,266.4953147924504,265.21043302092494,240.99861902224492,196.1817972815808,126.98739643011416,47.884689230385845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006608275814034,80.71992780580193,161.10792108220727,220.7255458096573,255.6748960223632,270.3099338970265,264.67149425395087,240.62544536739347,196.67949692309998,131.34054999651292,50.33073539707222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.130729957330184,77.8174211230513,155.26247720155408,211.27289136715686,245.43465514470486,260.06969301936834,256.130952233276,240.87409303557732,190.87529216790168,126.73874876193031,48.79680165221137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.996598231587646,81.79780533975003,161.1495645128136,224.3323520663531,251.48791187323852,265.2516721463797,222.83965744694717,211.31413049261172,161.9787943785779,127.89950885193967,27.611211712646732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16576511212254785,45.438643063699466,104.01922507750484,147.01222627966945,167.36818204831832,197.54996591431907,209.0754928686544,139.0518621514235,122.30271263947031,86.68989767312277,29.394197430842908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9899899557736105,73.21561988846875,146.8048177369405,205.71733428014247,241.62044034528026,256.54576931873385,252.6070285326415,230.3435610591288,186.19020407210635,119.1519625936874,46.06046438673478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903705631299982,15.463863435276119,49.0454493203952,68.61381865388621,73.17438076301386,88.5970050728351,56.42523125106072,48.96256676433393,52.11331681011689,19.360960790762068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2024035206157493,53.481485442855174,95.14755713773637,123.173585935841,186.27349093331912,212.8480642374726,166.53895218255406,206.00762537893272,77.73494287214152,26.616216734759924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.747950563403823,27.155155501733965,58.539342888350475,103.19039951689209,142.82483782539327,276.238260333741,266.70312764033093,242.98860897801862,199.70572098221524,134.74035201563117,54.35235873922584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193996730090198,83.04185229097217,160.61062574583963,216.20622282598458,250.1609823659552,262.22544808726445,257.0430646551015,235.069888280379,193.1139297918591,130.47008100529374,52.901307550426274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.199001752203394,31.591595929345473,132.16977986227712,159.73975244946897,247.05147144562702,260.0280495887619,255.4262483541794,233.20442431127307,191.4142309348757,129.51672945801332,50.289091966465826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.518918678521262,16.790792942559538,82.62703520551428,77.73494287214152,107.33614454056186,147.34375650391453,120.14695757157419,153.2724872457805,75.53754437363898,23.54834924503823,0.041643430606396165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.155755067896158,1.077877533948079,12.976578143134866,84.16096895037512,58.415221206834346,134.78159114108604,146.22423553936002,96.80561256411335,10.613414532509763,49.75015319949178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966568098908475,93.77898419984655,177.52554036991532,237.80622554585557,275.3677913425219,289.09071679535975,273.41904051220314,249.82945214171008,205.71733428014247,141.20802152447118,59.700507283511364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.837037090127614,91.955163661347,169.06788090530168,224.12494352362413,257.54076429662064,270.8901117894555,265.2516721463797,241.99361400013177,199.8302469688829,136.77198540201115,57.58599134107007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.530531976448488,83.2488565285496,130.59460699196137,180.3864036220596,218.818438409945,218.9425600914612,219.0254426475224,131.29931087105794,91.99640278680191,126.11692743889502,55.26406685589984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.011613297927227,51.20160869344288,115.04745669547249,137.3521632944401,167.36818204831832,163.34655870616467,201.5715892564727,149.8310417960558,75.66207036030664,23.672875231705905,23.46546668897696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.852052156467195,63.017022441416884,84.90731626007809,140.6690827574971,195.3525674158165,192.6578735809464,177.2768927017315,153.47949148335792,148.42163403786262,86.15095890614874,19.983186418948897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8408431636914875,37.934739451517785,99.99800604050272,103.19039951689209,129.14355580316186,157.16958460126645,182.50051525934933,161.10792108220727,142.70031183872558,103.48069061568229,32.130534696319515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490491799542934,93.44785828075298,167.57559059104727,220.64266325359608,250.57539514626149,271.2220463188521,263.26168219060605,236.85287399857518,190.99941384941783,124.95616734888566,54.26907187801305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231834087132718,100.12212772201887,180.59340785963698,238.6770988422263,274.20703125251254,287.888313274744,282.24987363166827,231.46308202368326,212.51653401322758,134.9061171277537,64.75836472900666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.69289532015868,91.54075088104065,156.2158287488345,239.0915116225326,270.8901117894555,282.41563874379074,274.3311529340287,244.68830783500198,190.3363534009276,126.73874876193031,54.476480420742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.93653796622931,9.369771886439135,183.0394540263234,80.18098903882793,98.17378119685165,135.40381676927288,289.62965556233377,258.4528767184462,213.2216421974757,143.19801148024482,64.50971706082284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.17517559018674,103.10751696083082,179.18400010144381,232.3339553200539,264.67149425395087,277.4406638543568,272.9217451758355,248.08810985412026,206.75397268863568,143.57118513509624,64.75836472900666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.58498765353143,108.99460427209036,188.42924600121532,246.51253267865303,281.2548786537814,294.60463045176783,287.8466698441375,262.55697831150957,210.77519172563782,147.55116504664346,67.57758455054453,3.4410411445731817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87527875232165,106.34114956267506,184.78079631391319,239.05027249707769,270.2682904664202,271.9679893234036,266.37119311093426,241.99361400013177,198.08890468129314,138.26427571626564,62.27067513171389,2.3631636106251017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.460461666863765,95.60361334864912,181.04946407054973,236.35517435705606,267.65647918761124,278.26989372012105,274.53856147675765,237.8891081019169,195.8086236267293,135.52793845078904,60.77838481745944,2.114515942441281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.662865187479515,105.01462436054314,180.0961125232694,235.19441426704662,267.36618808882105,281.54516975257167,276.7359599752602,252.6070285326415,210.2362529586637,142.03684708508388,64.75836472900666,3.731332243363399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.34134500746081,90.25506049921209,180.05446909266297,209.49030995411232,264.4640857112219,274.580204907364,268.02965284246267,243.65207373166027,199.37419075797013,102.11252198294399,62.31231856232029,3.150750045782964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.11892139839228,102.15376110839888,138.43004082838814,160.2374520909881,170.2290453004626,249.41463505625217,269.5635865873236,166.33154363982513,196.76237947916127,133.4967093695605,61.60761468322369,2.8192198215378683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.26306316836121,79.89069794003768,154.0600736809384,229.14156184366456,262.72314772878366,209.4486665235059,229.01703585699693,197.92313956917056,179.88870398054038,130.59460699196137,62.47808367444283,3.523923700634456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.485486777429735,69.56757450631814,69.77457874389556,39.67567743395606,106.83884920419422,144.89771033722818,269.4390606006559,245.2688900325824,203.72734432436886,142.16137307175157,63.929134863242396,4.601801234582535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.1405447405459,109.40901705239678,182.62504124601705,177.06948415900254,266.53695822305684,276.32114288980233,272.13415874067766,249.12434395746197,207.45867656773228,145.60241421632475,66.54094614205133,5.431031100346793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.467069942677803,109.16036938421291,178.97659155871492,228.10492343517134,264.5886116978896,276.984607643444,269.6048257127785,214.09211118869482,204.8468652889233,139.63244434900392,66.37518102992877,5.3897919748919145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.052657162371435,107.12914030298442,156.6306458342924,169.64846310288215,217.53315233326802,242.49131364165092,216.78680502356502,210.81683515624414,179.88870398054038,88.38959653010616,42.37077557397778,2.114515942441281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311510135792316,17.99319646317529,28.440441578410983,53.60601142952285,28.7307326772012,19.071073997123367,65.42142517749686,90.62863845921513,6.882082289146362,51.28408694435264,24.33633998534761,0.041643430606396165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163966597411033,53.39860288679391,85.44625502705216,80.05646305216024,119.8150230421776,97.46907731775507,91.6648725625568,100.08088859656401,96.43243890926188,29.767371085694407,13.764164578292727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.099500876101697,21.600002719871014,80.63664094458916,116.78879898306226,197.13555313401272,270.55817726005887,218.4865038805484,212.35076890110503,198.58660432281232,86.68989767312277,41.6244282642748,2.4876895972927726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.85686191756972,40.00761196335267,122.88329483705076,194.93815463551013,276.984607643444,288.3443694856567,285.31774112138993,263.42785160788026,220.26948959874454,80.8440494873181,40.795198398510536,3.358158588511908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.9459484442935,133.0406531586478,210.7339526001829,266.080902012144,296.5946204075414,307.0006263973222,301.735360409098,273.5435664988708,226.77839823303947,159.44946135067875,74.62543195181344,8.125724935216992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40700967731946,128.27268250679114,200.36918573585697,249.58040016837467,276.86048596192785,284.4472721301708,282.3327561877296,254.51413593235387,209.9459618598735,148.04846038301113,71.93073811694326,7.752551280365499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.86807091034542,124.66587625009544,193.98480308822974,251.81944209748366,281.420643765904,155.55236399519282,288.2614869295955,261.56198333362283,218.5281473111548,150.2458588815137,73.63043697392666,9.245245899771467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.246249587310096,122.4688820567444,192.7407561370076,242.53255276710576,130.3043158931712,221.84466246906032,225.9075249366688,169.93875420167234,108.5385480611776,84.45126004916534,41.665667389729684,3.938740786092344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684683790643809,10.364766864325944,11.359761842212743,38.47367821849185,85.52913758311341,117.2860943194299,150.867680204549,119.02743660701971,117.78379396094908,55.84464905348029,28.02602879810462,1.7825814130446664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8242248436510624,7.83583814157829,29.352554000236516,45.56276474521562,47.179985351289254,50.41361795313349,34.65946341906716,39.13673866698202,33.70570756663523,18.407609243481666,8.498898590068482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7875864351578613,0.7463473097029836,13.142343255257414,22.13894148684506,39.261264653649704,28.191793910227165,33.664468441180354,20.231834087132718,41.292898040029705,34.203407208154395,16.542145274375716,0.4144127803063695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.899704296725425,122.50971687704777,188.63665454394425,234.9870057243177,147.55076074149196,127.73374373981714,171.18239684774298,134.49170434744735,212.8480642374726,70.10651327329218,72.34515089724962,9.701302110684233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.478878501615705,61.275680153827075,123.173585935841,141.20802152447118,123.25646849190224,134.45006091684093,158.0400535924856,135.6524644374567,181.9203373669204,104.14375106417249,53.39860288679391,7.421021056120403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75015319949178,129.8899031128648,177.65006635658298,208.2462630028901,243.36178263287002,254.6799010444764,244.52254272287945,222.508127222702,181.6300462681302,106.96297088571035,54.476480420742,7.959959823094442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.13333689856967,111.56477212029293,140.87608699507456,158.49610980339838,166.24866108376384,184.90532230058082,223.4202396445275,189.7974146339536,109.61642559512569,60.5293328441241,30.05725787933311,3.19239347638936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.755757787767177,57.79339988379902,91.45746401982784,245.55918113137255,271.3878114309747,283.3277511656164,275.5751998852508,252.93855875688664,210.526544057454,145.06347544935073,34.70070254452204,10.199001752203394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.957561742220726,124.74875880615672,115.62803889305292,161.31532962493625,207.0026203568195,270.97299434551684,262.30833064332575,239.17439417859387,199.78860353827653,142.0784905156903,41.37578059609097,5.928730741865954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.498898590068482,43.158362009135644,75.37177926151642,82.12933556399513,120.97578313218693,174.54055543625492,191.28970494820805,185.69290873573868,210.526544057454,99.04465449322231,32.21341725238078,4.228627579731043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.92753160954156,140.0885005599167,211.0242436989731,260.35957981300703,288.8833082526308,299.9111355654469,292.03405829841375,266.080902012144,222.46648379209563,158.49610980339838,78.89570296215089,11.774174622519116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5805821975804358,57.12993513015731,136.23304663503714,204.6811001768008,245.6420636874339,274.1653878219061,284.7788023544159,287.5980221759538,252.73155451930919,210.48530493199908,150.0800937693911,76.44965679546449,12.188991707977006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.114515942441281,59.82462896502751,140.37879165870692,207.58320255439997,254.47249250174747,280.13535768922696,287.97119583080524,281.0891135416589,257.70652940874317,216.86968757962623,155.42824231367666,79.8490545094313,12.976578143134866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.533933744860845,51.61602147374925,99.62523669080277,150.3703848681814,169.06788090530168,210.319135514725,180.6350512902434,237.101521666759,128.68749959224905,134.53294347290222,146.92893941845662,72.01362067300451,11.732935497064238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.760163243718175,73.71331952998791,68.57257952843132,75.7861920418228,120.35396180915157,156.96217605853747,93.53033653166273,87.68489265100958,90.08929538708956,55.92753160954156,16.956558054682088,6.923725719752759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.153956553184642,57.25405681167346,54.26907187801305,258.86728949875254,294.4388653396453,307.3321566215673,291.7025280741687,267.8638877303402,224.5809997345369,160.56898231523326,79.39299829851852,13.017817268589745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684683790643809,66.04365080568368,152.1942054066809,227.56598466819733,278.6843065004274,308.8248512409733,318.2358622528673,308.0372648058155,279.18200614194654,226.48810713424928,119.77378391672268,65.50471203870964,14.012812246476548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.892092333372752,66.2506550432611,149.58239412787196,219.77178995722542,267.2833055327597,295.1848083441967,304.1401674503295,294.894921550558,268.56859160943685,223.9175349808952,155.9671810806507,81.01021890459215,14.38598590132804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.762561324591888,68.11652331751857,150.328741437575,215.8334534762846,260.4841057996747,285.6496756507865,293.27770094448437,284.0740984753193,259.3645848351202,218.279499642971,156.83765007186986,81.13434058610831,14.012812246476548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1773784100497755,66.87247636629642,148.09010381361753,215.33575383476543,260.7743968984649,250.94856880111303,297.87990648421845,289.71253811839506,265.21043302092494,222.508127222702,155.38659888307026,80.59540181913427,14.178981663750616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550552064901268,64.75836472900666,142.78319439478688,146.30711809542134,131.29931087105794,147.71693015876602,66.41642015538365,207.21002889954846,258.53535496935586,213.26288132293053,151.32373641546175,75.99360058455173,14.427629331934435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.3431435221723245,62.85125732929433,90.62823415406359,161.9371509479715,250.40963003413898,215.33575383476543,288.0128392614117,279.0574801552789,256.462482457521,216.4552747993199,156.58900240368598,79.89069794003768,14.635037874663382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.379781930665525,63.97077829384879,137.6008109626239,163.88590177829025,199.3329516325153,87.51912753888702,188.38800687576042,238.3039251873748,199.62283842615398,116.16697766002694,75.37177926151642,35.23964131149607,13.473873479502508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1773784100497755,10.862062200693586,43.65606165065479,56.79840490591221,70.23063495480832,133.6208310510767,198.04766555583825,117.53474198761374,110.61142057301252,66.78959381023515,55.84464905348029,33.664468441180354,14.635037874663382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.979979911547221,22.843645365941644,146.68029175027286,156.00842020610557,185.65126530513228,197.01102714734506,185.81743472240638,209.11713629926084,186.77078626968682,174.83084653504508,121.05906999339972,78.02482966578025,15.878680520734008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4144127803063695,3.8554539248795514,15.671271978005063,24.170170568073548,25.041043864444198,39.96596853274628,49.33574041918541,115.04786100062401,101.36617467324105,76.82283045031598,49.708914074036905,14.220220789205491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032832334929328,73.3401458751364,153.43825235790302,213.7189375338433,255.8406611344857,281.0062309855976,288.92454737808566,280.55017477468493,258.0797030635947,216.7039224675037,157.54235395096643,83.4975041967334,16.168971619524225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903705631299982,73.38178930574281,148.7948076927141,209.3657839674446,251.61203355475467,229.30732695578712,286.72755318473463,275.82384755343463,253.06308474355438,211.4802999098859,47.511515575534354,82.25386155066279,16.832032068014414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193996730090198,75.8274311672777,158.12293614854684,225.28570361363347,271.7609850858261,298.58461036331505,306.2130399621644,262.30833064332575,207.6660851104612,229.09991841305816,163.88549747313874,70.93574313905644,16.873675498620813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.774174622519116,76.44965679546449,157.9155276058179,224.4981171784756,270.8072292333942,298.0869107217958,306.08851397549665,298.1697932778572,272.34116297825506,228.35357110335516,165.0050184376932,52.569373021029655,17.20520572286591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.27187426403828,76.7399478942547,152.36037482395497,220.3936112802607,265.6664892318377,291.8266497556848,299.3721967984729,290.99782419507216,264.8372593660734,149.66527668393326,156.42323729156348,82.70991776157554,18.407609243481666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.934934712528467,77.23724323062238,152.85767016032258,213.67729410323693,255.46748747963431,279.26488869800784,285.9812058750317,249.2488699441296,256.2554782199436,214.5065239690012,156.92053262793112,85.36337247099088,18.822022023788023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.225225811318689,78.93694208760576,154.557369017306,220.60101982298968,264.25667716849296,288.84166482202437,297.5896153854282,289.5880121317274,201.90311948071775,223.95917841150163,162.02003350403282,85.2388464843232,18.44925267408805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.964964845207637,29.14554976265909,94.11091872924317,160.94215597008468,202.6078233598144,216.24786625659095,227.56598466819733,271.4290505564295,247.17599743229468,207.08550291288083,150.45326742424263,80.38799327640534,17.99319646317529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.473873479502508,52.403607908907105,113.59640550667292,155.34535975761537,147.3849956293694,255.05307469932788,130.63584611741626,247.42464510047856,159.90551756159152,146.92893941845662,85.77778525129723,44.692295753996476,14.38598590132804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0216233421536165,25.870273730208453,123.25646849190224,91.12593379558277,177.6084229259766,206.50492071530036,210.56818748806043,101.24164868657336,99.33454128686104,99.50071070413507,71.88909468633685,40.91972438517821,12.188991707977006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.344746775873162,37.893096020911386,109.32613449633546,151.73814919576813,100.45406225141552,228.60262307669052,242.283905098922,187.43425102332853,164.63184478284177,108.08249185026483,75.70330948576152,38.805208442736934,12.852052156467195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4144127803063695,38.59779990000799,9.162363343710194,14.09609910768934,54.144950196496886,109.28449106572909,141.0006129817422,111.48229386938314,100.28829713929295,114.09410514819209,92.53534155377594,52.486490464968384,15.091094085576145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.39199461097988,49.0454493203952,47.01381593401519,184.90532230058082,156.00842020610557,91.58199000649552,116.74715555245588,76.24224825273556,66.70671125417388,62.43644024383643,15.878680520734008,8.706307132797425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.1045058982148905,12.603404488283372,31.176778843887575,117.20361606852016,265.3761981330474,287.3077310771636,295.5163385684418,253.8094320532573,265.9567803306279,224.5809997345369,160.0300435482592,87.47748410828062,19.85866043228123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.086089063462953,83.70491273946236,158.12293614854684,215.54316237749438,255.46748747963431,278.1453677334533,283.991215919258,274.6214440328189,251.03145135717426,211.14836538048928,154.72353843458006,84.40961661855894,18.822022023788023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.002802202250162,82.75115688703043,155.9671810806507,211.93635612079862,249.7465695856488,271.4290505564295,277.2748987422342,269.97799936763,248.41964007836538,210.36077894533142,155.0963077842801,85.40461159644578,19.485486777429735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.122323166804634,83.4975041967334,157.54235395096643,214.87969762385268,254.63825761387002,276.8600816567763,282.78881239864234,286.60302719806697,252.23385487779004,214.38240228748504,158.49610980339838,87.35336242676449,20.231834087132718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45385339104973,83.04144798582065,155.46948143913156,211.14836538048928,250.9902122317194,272.42404553431635,278.02124605193717,251.28050333050962,247.4662885310849,209.03425374319946,153.06507870305157,84.61702516128787,20.687890298045485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.6200228083238,82.58539177490788,149.99721121332988,216.49651392477483,256.50412588812753,249.00022227594573,287.7225481626215,278.35277627618234,254.099318846896,215.21122784809776,153.64525659548045,85.03143794159426,20.812011979561643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.086089063462953,69.6504570623794,131.42383685772566,187.80742467818,134.9061171277537,144.93935376783458,249.58040016837467,245.80782879955643,225.5759947124237,166.58059561316043,151.40661897152305,74.45966683969088,21.2680681904744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.52713020803613,73.87908464211046,122.1369475273478,167.28529949225702,172.42603949381362,209.40702309289952,233.49471541006324,221.59601480087647,176.69631050415109,102.40281308173422,74.21101917150706,53.149955218610096,15.339741753759967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.601801234582535,53.149955218610096,98.54695485170315,132.00401475015457,187.55837270484463,198.42083921068973,222.3423621105795,262.6815042981773,237.847868976462,200.74235939070846,146.7631743063341,80.42963670701172,22.221824042906327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759159556179535,46.39199461097988,96.43243890926188,138.47168425899457,128.521330174975,133.12353571470905,198.8768954216025,189.9215363154697,214.92134105445908,173.42103447170044,148.91933367938177,82.83403944309171,23.009410478064193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983186418948897,82.5025092188466,154.47448646124477,212.43365145716626,198.2963132240221,266.6610799045729,271.8438676418874,263.2204430651513,240.1281500310258,105.38779801539465,150.90891933000387,83.33173908461086,22.760762809880372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.402604221368467,81.75656621429516,152.31873139334857,125.20481501706949,214.1333503141497,274.7043265888802,281.50352632196524,263.05467795302866,205.6344517240812,161.60562072372642,121.80541730310273,65.9607682496224,17.28808827892718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898700609186784,3.150750045782964,44.52653064187393,87.68489265100958,198.2963132240221,135.07228654502777,117.65926797428142,181.3813985999464,183.4959145423877,95.56196991804272,64.71672129840026,46.14334694279605,24.046048886557397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.600002719871014,92.45286330286619,171.63845305865576,232.16778590277985,273.58520992947723,296.8016246451188,301.7770038397044,290.66588966567537,265.7077283572926,224.24946951029187,165.91713085951872,90.75276014073128,24.33633998534761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.641241845325894,88.92853529708022,159.82263500553023,215.95757515780082,253.68490606658958,274.82885257554784,280.4256487880172,273.70933161099344,249.33175250019087,212.2678863450437,156.87929350247626,88.72112675435127,24.25345742928633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.27187426403828,87.56036666434191,157.9155276058179,213.67729410323693,252.77279364476402,274.4144397952415,280.0112360077108,197.09390970340638,251.03145135717426,211.23124793655057,156.2158287488345,87.80941863767723,23.92152289988973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.600002719871014,84.74114684280406,153.06507870305157,207.08550291288083,244.56418615348576,265.41784156365384,271.01463777612315,234.44806695734368,244.64706870954709,50.371974522527104,79.26887661700236,87.10431045342915,25.579982631418236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.594997697757826,69.27728340752792,151.36537984606815,204.72233930225568,241.33014924648998,262.22544808726445,232.45807700157002,176.98660160294128,68.48969697237007,184.4076226590617,119.64925793005501,85.9023112379649,26.07727796778588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387589155028877,83.2488565285496,150.867680204549,204.6811001768008,242.283905098922,263.59361672000273,146.92893941845662,266.2054279988117,240.4596802552709,203.9347528670978,150.90932363515537,73.46467186180408,25.455456644750573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.09729805623866,84.90731626007809,156.46447641701837,212.88970766807904,251.90232465354492,274.20703125251254,280.4256487880172,273.5435664988708,250.5341560208067,211.64606502200843,152.2774922678937,87.47748410828062,25.662865187479515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.346350029573998,83.9535604076462,150.99220619121667,210.7339526001829,251.52915099869344,273.58520992947723,279.5551797967981,271.55357654309717,248.37840095291043,203.39581410012374,150.328741437575,86.68989767312277,25.870273730208453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.929929690415275,81.17598401671471,137.6008109626239,184.53214864572936,240.5013236858773,242.4496702110445,221.88630589966667,244.77119039106327,207.375794011671,185.11232653815827,134.5745869035086,85.32172904038447,26.201803954453553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.88528879654804,70.97698226451129,148.58739914998517,200.45206829191827,236.23105267553984,256.08971310782107,262.97179539696737,256.1725956638824,141.37378663659368,164.63184478284177,146.97058284906302,71.3917993499692,27.32132491900803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.50711011958336,81.59039679702107,146.01723130178266,198.04766555583825,234.7800014867403,255.71613514781802,262.80562597969345,255.1776006859956,232.91413321248282,171.8871007268396,136.14975977382434,65.21442093991944,24.709109335047582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.190190656526326,83.20761740309472,130.552963561355,170.27028442591742,213.76017665929817,184.24185754693912,192.03605225791102,204.51493075952672,182.04445904843655,180.30311676084682,132.87448374137372,51.86466914193307,25.414217519295693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319721665307192,79.5175242851862,128.8116212737652,175.57719384474808,214.17499374475608,231.8778991091412,249.82945214171008,233.28730686733437,213.51152899111437,206.29791647772288,154.22583879306092,89.84064771890573,25.497100075356965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.226829065019526,65.08989495325174,128.97779069103927,174.74796397898385,203.47869665618504,222.05207101178928,238.80122052374242,223.71053074331775,220.60101982298968,181.21522918267232,119.52513624853884,79.80781538397642,25.95315628626973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.2680681904744,80.18098903882793,115.62803889305292,170.93374917955916,193.1555732224655,166.29030451437026,88.3483574046513,160.6102214406881,201.52994582586632,162.06167693463914,126.73874876193031,79.31011574245724,26.326329941121227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.97317637472251,78.14935565244791,138.0985106041431,173.37979534624554,213.0554727802016,222.21783612391175,240.87409303557732,216.9942135662939,192.28469992609485,153.81142601275457,121.30771766158354,77.32012578668363,10.488888545842093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.06606897501017,83.74615186491724,149.37538989029454,201.36418071374382,237.22604765342663,257.58200342207556,263.46909073333507,256.62865187479514,235.44306193523047,200.94976793343739,150.867680204549,88.47247908616743,28.39920245295611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.60500774198421,83.2488565285496,147.21923051724687,199.042660533725,235.02864915492412,254.97019214326664,124.29270259524392,141.70531686083882,175.9087240689932,198.71072600432842,147.3849956293694,86.81442365979044,26.367569066576102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.128931442618672,45.521525619760745,143.98559791540262,194.81362864884247,230.71673471398034,194.89691551005532,181.87869393631402,113.76217061879544,27.487090031130577,92.49410242832106,101.7805874535474,71.84785556088195,26.906507833550137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.180180612299935,85.40461159644578,153.9771911248771,208.2462630028901,246.09811989834662,267.7393617436726,274.1653878219061,229.7217397360935,247.9223447419977,209.90472273441864,157.95717103642428,93.11592375135638,28.7307326772012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.216819020793142,82.46127009339173,146.14135298329882,196.96978802189014,232.70672466975392,252.98020218749298,260.0280495887619,254.30672738962485,233.95077162097604,199.70572098221524,109.65806902573208,74.79119706393598,29.767371085694407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677880253819094,83.53914762733979,94.6498574962172,200.12053806767315,130.09690735044225,258.5769983999624,261.2720965399841,199.37419075797013,235.52594449129174,200.41082916646332,152.02844029455832,90.42122991648615,29.352554000236516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677880253819094,82.66827433096915,147.05346540512434,199.042660533725,232.66548554429906,190.7924096118404,263.01303452242234,253.47749752386062,233.411832854002,199.41583418857655,149.87268522666218,89.6332391761768,30.18178386600077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.424227563522077,59.161164211385795,145.56117509086988,195.60161938915192,230.46808704579644,250.9902122317194,257.1259472111628,249.37339593079727,229.3902095118484,144.3587715702541,102.31952622052142,85.2388464843232,27.69449857385952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.424227563522077,81.42463168489853,143.94395448479625,195.31132829036164,231.3389603421671,137.47668928110778,183.5783927932974,40.29790306214289,221.84466246906032,198.46207833614463,154.5990124479124,92.0380462174083,28.523324134472265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926527922002922,81.75616190914363,146.63905262481796,198.13054811189957,234.73835805613393,176.82083649081875,265.41784156365384,210.526544057454,99.99800604050272,10.65465365796464,16.293093301040376,15.04945065496975,8.830833119465096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926527922002922,81.83904446520489,144.81482778116688,196.7207360485548,233.28730686733437,218.9425600914612,113.80381404940185,170.27028442591742,236.89411312403004,199.8302469688829,151.1992104287941,78.02482966578025,31.757361041468016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.05946069919614,80.05646305216024,142.28589905841923,157.16958460126645,231.04866924337693,162.39320715888428,102.23664366446016,154.39160390518342,197.1767922594676,130.552963561355,35.737340953015234,2.280281054563829,29.394197430842908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926527922002922,80.88569291792449,145.18800143601837,197.964782999777,231.17279092489304,181.5471637120689,129.51672945801332,191.33134837881443,199.9131295249442,199.99601208100543,146.68029175027286,38.88809099879821,17.661261933778675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.88528879654804,81.13434058610831,144.6074192384379,196.51373181097745,233.03865919915046,170.1045193137949,59.161164211385795,226.77839823303947,205.46868661195862,150.12133289484603,17.785787920446342,31.176778843887575,22.55335426715143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.137338233144215,51.15996526283647,42.70230579822289,46.47487716704115,77.32012578668363,110.03083837543207,212.8480642374726,186.7295471442319,56.549352932576866,10.779179644632313,48.17498032917607,34.94975451785737,21.061063952896976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.30470659896761,81.01021890459215,144.89771033722818,197.79861358250287,230.4268479203416,206.71232925802929,259.7794019205781,251.86068122293847,231.3389603421671,197.964782999777,153.6040174700256,92.65986754044359,30.38919240872972,0.2902910987902179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610012764097405,81.01021890459215,147.3849956293694,201.36418071374382,240.41803682466445,191.5799960469983,239.8378589322356,183.8274447666328,216.20622282598458,193.4454600161042,155.75977253792175,91.74775511861807,33.622825010573955,0.2902910987902179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24184413135911,80.47087583246659,143.52954170448987,180.9665815144885,230.59220872731262,222.59100977876332,213.26288132293053,238.51092942495217,164.0516668904128,171.30692283441064,153.56237403941918,93.40621485014658,30.347548978123328,0.33153022424509565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.765767831993564,83.41462164067214,149.49951157181067,201.15677217101484,214.92134105445908,226.36358114758158,277.6064289664793,268.31994394125303,247.59041021260109,212.8480642374726,157.33534971338898,95.72773503016528,29.808610211149283,0.6218213230353136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.071073997123367,67.37017600781559,121.47348277370607,176.32313684929954,207.49991569318715,225.86628581121394,238.59381198101346,254.30672738962485,233.07989832460532,200.16177719312802,152.48449650547113,92.78439352711128,30.762366063581208,0.2486476681838217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231834087132718,74.74995793848109,120.60301378248695,116.37438620275593,98.79560251988698,161.27368619432985,220.31072872419944,161.27368619432985,204.39080907801056,165.29530953648344,128.89450382982648,32.254656377835666,26.409212497182487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610012764097405,61.8975014768624,146.1829964139052,71.64044701815303,26.53333417869865,19.44424765197486,79.5175242851862,149.49951157181067,253.5603800799219,183.28850599965872,118.28149360246826,84.28509063189126,34.078881221486725,0.6634647536417098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.65625691166548,74.7083145078747,114.59140048455973,206.75397268863568,240.2110325870871,275.2020262303993,229.09991841305816,202.11052802344682,110.94295079725758,137.84986293595924,71.47468190603047,30.637840076913534,0.33153022424509565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.44925267408805,79.8490545094313,121.26607423097711,195.5187368330906,230.7583781445867,251.98520720960616,230.05367426549012,218.40362132448715,235.27729682310792,199.3329516325153,152.11132285061962,93.3645714195402,31.632835054800342,0.6218213230353136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434237607748468,79.06146807427342,143.0734854935771,194.97979806611656,232.37519444550875,255.50913091024063,262.39121319938704,154.5161298918511,240.252271712542,203.3129315440625,147.46828249058217,95.10591370713,31.674478485406738,0.9949949778868052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983186418948897,78.68829441942194,144.06848047146391,169.60681967227575,129.68249457013587,51.78178658587179,155.42136912610084,155.21557780397796,155.2127476679173,130.82020926650864,51.61602147374925,74.21101917150706,31.964365279045442,0.9949949778868052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.770772854106763,77.61041688547384,142.16137307175157,146.75468389815222,151.65203219849468,131.75415416651614,125.43931200495017,41.70731082033607,30.472074964790988,93.90351018651423,121.01742656279329,66.62382869811259,22.47047171109016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.827027045901218,77.73494287214152,142.741955269332,148.88132899513906,153.2304395100226,55.181184299838584,49.418622975246684,47.22122447674413,87.80941863767723,114.09410514819209,121.7637738724963,92.70151097105,31.92312615359057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.686287044344649,71.22562993269514,136.44005087261456,195.47709340248417,165.0879009937545,71.64044701815303,192.32634335670124,198.8768954216025,157.33534971338898,161.48109473705875,78.10811652699302,94.06927529863678,17.951553032568892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.26306316836121,44.692295753996476,114.71592647122739,152.44325738001626,8.66466370219103,19.983186418948897,28.523324134472265,61.35856270988835,130.26267246256478,195.60161938915192,125.57798867192095,4.311510135792316,32.29629980844206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.402604221368467,76.82283045031598,140.0885005599167,192.69951701155273,228.18780599123264,259.4891108217879,266.9930144339696,249.6220435989811,230.30232193367397,170.51893209410127,149.95556778272345,91.78939854922449,35.571575840892685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.439242629861667,73.92032376756535,134.28429580471843,190.17058828880508,230.38520448973526,199.62283842615398,217.9063259881195,257.0430646551015,235.02864915492412,199.1255430897864,146.3900006514826,89.923530274967,30.803605189036087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.148951531071447,74.54254939575219,135.5691775762439,186.89531225635446,200.2034206237344,229.8050265973063,221.51313224481518,218.6939124232773,196.43084925491613,171.05787086107534,131.9211321940933,89.46747406405424,33.622825010573955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319721665307192,73.0914982069526,132.6674795037963,182.74916292753315,221.67889735693774,185.69290873573868,154.9305426721575,248.9585788453394,37.934739451517785,59.94915495169518,67.37017600781559,93.19921061256916,31.30130483055525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.44424765197486,73.46467186180408,133.86988302441202,184.24185754693912,221.13995858996373,243.1960175207475,164.83925332557067,154.72353843458006,231.3389603421671,196.140558156126,149.87268522666218,93.28168886347893,35.5299324102863,0.2486476681838217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.324726687420387,74.62543195181344,137.72533694929155,190.4192359569889,227.98080175365524,249.6220435989811,232.37519444550875,219.73055083177053,134.78159114108604,174.87208566049995,139.25927069415243,87.85065776313213,34.78358510058331,0.2486476681838217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.6200228083238,70.72833459632749,111.6064155508993,169.06788090530168,208.90972775653182,201.15677217101484,207.41743744227742,151.0750887472779,183.910327322694,154.9305426721575,135.3209342132116,87.72613177646444,12.105704846764214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477679553066383,23.755757787767177,66.62382869811259,77.15436067456109,157.70852336824046,219.97919849995438,205.2612780692297,204.14216140982674,185.61002617967742,142.49290329599663,99.04465449322231,75.53754437363898,29.062262901446303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.15896157529784,46.39199461097988,71.84785556088195,124.37558515130522,188.88530221212804,190.37759252638247,177.7741880380991,221.76177991299903,219.0254426475224,163.96878433435154,130.3043158931712,67.37017600781559,23.92152289988973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.505506865882516,70.89409970845006,130.34555501862607,181.3813985999464,165.62683976072853,192.49210846882374,83.70491273946236,238.01363408858452,211.27289136715686,153.43825235790302,39.302908084256096,17.32973170953358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.034435588630167,70.97698226451129,130.47008100529374,182.9565714702621,223.25447453240503,137.3938067250465,224.4981171784756,226.69551567697815,144.52453668237666,180.55216873418212,117.70091140488779,78.64705529396704,22.594997697757826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.956558054682088,71.97197724239813,135.73534699351802,166.74636072528298,193.4454600161042,204.2662830913429,166.70471729467658,158.3715838167307,197.09390970340638,200.03765551161186,135.36217333866648,88.26547484859002,34.53493743239949,0.2486476681838217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45385339104973,71.18439080724025,133.45506593895414,186.6879037136255,225.0370559454496,248.00522729805897,225.6176381430301,253.89231460931853,233.8262456343084,201.40582414435016,153.2724872457805,93.48909740620786,31.71571761086161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163966597411033,70.89409970845006,116.62262956578822,160.94215597008468,149.95556778272345,61.69049723928497,40.795198398510536,100.45406225141552,197.50872678886424,144.7319452251056,119.1107234682325,92.86727608317257,25.538339200811844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759159556179535,49.957561742220726,135.85987298018566,77.27888666122875,183.20521913844595,182.12734160449784,42.86807091034542,62.35355768777515,118.98619748156484,115.50351290638528,92.16257220407594,51.366969500413894,10.032832334929328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.586786168242952,52.818020689213476,19.153956553184642,51.4086129310203,61.69049723928497,117.03744665124607,122.26147351401545,135.73534699351802,143.44665914842858,145.02223632389584,18.24184413135911,45.89469927461224,28.564967565078653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.555557087014463,41.99760191912629,63.39019609626837,105.80221079570104,241.95237487467685,203.3129315440625,265.0859070342572,175.0794942032289,109.90671669391593,192.11933911912385,156.2158287488345,94.6915009268236,33.00100368753864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.888690564960394,72.55255943997854,141.4150257620486,203.47869665618504,244.77119039106327,107.62643563935207,223.58600475665008,263.17879963454493,241.95197056952537,209.15837542471562,159.3253396691626,72.26226834118833,30.26466642206205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.091094085576145,71.3917993499692,136.9377505141337,191.24846582275313,229.30732695578712,252.2754983083964,181.21522918267232,256.2138347893373,158.78640090218857,203.8102268804301,153.72813915154174,93.15756718196276,33.581585885119075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.919919646188884,69.48469195025686,113.22323185182142,170.1045193137949,200.41082916646332,224.0004175369565,254.1409622775024,248.00522729805897,114.13534427364695,149.1679813475656,151.03344531667153,91.6232291319504,29.22843231872037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.339741753759967,68.32352755509599,130.71913297862906,184.4905052151229,223.047065989676,245.97359391167893,253.89231460931853,251.81944209748366,232.37519444550875,199.95477295555057,152.31873139334857,91.91352023074063,32.62783003268715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.681282022231455,68.82122719661515,134.9061171277537,189.96317974607612,169.56558054682088,91.45746401982784,264.5886116978896,255.50913091024063,245.43465514470486,211.5215390353408,161.1495645128136,95.10591370713,30.38919240872972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.313113389493155,68.53093609782492,125.82663634010478,131.54795853924182,61.31732358443347,156.46447641701837,225.0786993760561,203.85146600588504,168.6118246943889,167.7413557031698,114.09410514819209,77.15436067456109,30.0989013099395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.4838835237289,56.05205759620924,116.0424516733593,174.1261426559485,192.28469992609485,224.373591191808,260.1938147008845,217.98920854418077,200.74235939070846,185.61002617967742,152.11132285061962,79.43464172912492,28.606206690533533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898700609186784,68.28228842964111,136.0252337871567,190.9165312933565,229.68050061063857,252.44085911536743,181.9203373669204,32.95936025693224,113.88669660546314,194.93815463551013,160.77639085796218,83.29009565400447,29.394197430842908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.308108367379962,54.06206764043563,112.06247176181206,147.09510883573068,202.2350540101144,127.98239140800095,105.71932823963974,149.74856354514603,166.0828959716413,141.4150257620486,93.98639274257549,42.453658130039045,17.20520572286591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550552064901268,46.51652059764754,51.07708270677521,53.85465909770668,154.9305426721575,132.16977986227712,135.11352567048266,203.02264044527226,191.12393983608547,182.21022416055916,107.46067052722954,44.899704296725425,29.311314874781647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.354756820099551,66.83123724084155,98.29830718351934,98.13254207139678,232.3339553200539,190.1289448581987,188.8436587815217,258.0797030635947,236.89411312403004,204.34916564740416,108.28990039299377,68.77958376600876,9.535536998561684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.105704846764214,66.87247636629642,132.2943058489448,187.18560335514468,226.11493347939773,248.6682877465492,256.71153443085643,250.86568624505173,92.65986754044359,203.0642838758787,150.99220619121667,90.21382137375723,29.269671444175238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193996730090198,66.16777248719983,132.41883183561248,186.8124297002932,225.16158193211731,247.9223447419977,196.59661436703868,261.8939178630194,231.3389603421671,199.49871674463785,151.7797926263745,90.08929538708956,25.206808976566744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.447649420387217,52.154960240723284,132.08730161136737,187.26848591120591,226.86128078910076,249.33175250019087,257.2917123232853,251.44626844263217,231.8778991091412,147.67528672815962,150.49450654969752,88.05806630586105,28.813615233262478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2602609661110495,35.07387619937353,113.016227614244,106.34114956267506,163.18079359404214,202.85687533314973,86.48248913039383,79.35175917306364,102.23664366446016,175.41102442747402,154.5161298918511,89.75776516284445,29.352554000236516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.862062200693586,64.67548217294538,132.1281364316707,188.88530221212804,226.86128078910076,198.66908257372205,261.8939178630194,180.55216873418212,138.55456681505584,162.6418548270681,151.6969100703133,88.47247908616743,25.78739117414718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.94494475675486,64.63383874233897,132.41883183561248,188.05607234636383,227.31733700001345,194.0260422136846,192.86528212367526,122.75876885038313,85.73614182069085,102.02963942688274,132.5429535171286,87.06307132797426,27.943146242043344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193996730090198,63.76336975111985,129.72413800074227,185.69290873573868,226.9025199145556,250.3267474780777,182.12734160449784,254.97019214326664,165.0050184376932,182.9565714702621,109.45066048300316,52.85966411981987,18.946548010455693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.986588187361255,63.680487195058575,130.09690735044225,185.8586738478613,225.5759947124237,211.64606502200843,219.35737717691902,207.1271463434872,188.34636344515403,198.83525199099608,148.58739914998517,86.52413256100023,27.19679893234036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.20360246916507,54.144950196496886,121.22483510552223,182.66628037147186,194.6895069673264,214.87969762385268,177.15236671506386,252.89731963143169,230.7583781445867,196.3475623937033,144.7319452251056,79.60040684124745,21.89029381866123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.513913656408067,48.63103654008883,96.68149088259722,180.46928617812085,222.42524466664074,247.79781875532998,258.28670730117216,214.4652848435463,221.13995858996373,183.49551023723615,117.32773775003632,76.53253935152578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.540542020674879,46.93093337795391,102.90010841810188,147.67528672815962,179.76417799387275,191.45547006033055,170.8508666234979,56.09329672166412,94.73274005227849,57.17117425561218,99.54194982958995,84.45126004916534,26.07727796778588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.1157148909906,63.72172632051346,132.5429535171286,190.54335763850503,231.46308202368326,203.6857008937625,202.93975788921105,153.9355476942707,241.4959143586126,204.05887454861397,152.81643103486775,87.64324922040319,23.672875231705905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.20360246916507,63.51431777778451,133.2064182707703,190.95817472396297,160.3203346470494,166.45606962649282,277.64807239708574,269.3149389191398,238.80122052374242,204.43204820346543,153.8943085688158,87.97518374979981,22.88528879654804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.913715675526369,62.47808367444283,131.46507598318053,187.84866380363482,227.81463233638112,251.2388598999032,260.40122324361346,226.6538722463718,186.19020407210635,162.7247373831294,96.7227300080521,73.04985477634621,23.71411435716078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.954954800981248,63.058665872023255,132.83324461591886,190.08770573274379,230.71673471398034,254.18260570810884,262.1009221005968,256.130952233276,237.0598782361526,202.4008191222369,151.0750887472779,85.36337247099088,22.47047171109016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.41601603400721,62.72673134262665,132.91612717198012,190.83364873729528,230.63385215791905,253.8094320532573,218.61102986721605,110.32112947422227,92.3283373161985,204.43204820346543,139.54956179294263,74.91572305060366,18.988191441062092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.333133477945935,62.104910019591344,132.25266241833842,190.29470997032124,230.46808704579644,115.95956911729805,245.8494722301628,258.4941158439011,51.69890402981051,52.072077684662005,118.40561528398442,63.804608876574726,20.35595576864887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.00160325370084,62.18779257565261,133.12353571470905,191.1655832666919,239.71333294556797,266.66148420972445,223.834652424834,171.34816195986554,172.63344803654255,164.63184478284177,65.13153838385816,85.86066780735851,20.687890298045485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.084485809762112,41.168372053362035,53.31572033073264,98.71271996382572,132.41883183561248,172.42603949381362,135.48669932533414,93.53033653166273,67.86747134418322,17.45385339104973,78.1077122218415,0.6218213230353136,8.623424576736152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8192198215378683,13.142343255257414,68.73834464055389,75.0814881627262,116.45726875881716,127.44385694617844,217.86468255751305,145.47788822965708,201.69571093798885,85.2388464843232,42.909714340951815,17.20520572286591,5.182383432162972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.928730741865954,35.94474949574417,53.149955218610096,107.00461431631678,187.14395992453828,208.0392587653127,96.05966955956193,178.3131268050732,36.027632051805455,202.7323493464821,144.52453668237666,55.22282773044496,19.817017001674834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.850853207917875,41.58278483366839,82.25386155066279,174.4989120056485,226.2394594660654,137.6840978238367,216.91092670508118,162.47608971494557,145.7681793284473,199.49871674463785,141.3321432059873,68.98699230873771,15.712915408611458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.29689937460425,60.156563494424134,130.3043158931712,188.8436587815217,230.30232193367397,254.30672738962485,263.6348558454576,85.69490269523597,205.01263040104593,197.964782999777,144.27588901419284,66.33353759932238,16.998201485288483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.255255943997855,60.5709762747305,132.46007096106734,192.61663445549144,232.8312506564216,190.7924096118404,204.6811001768008,126.98739643011416,25.621221756873123,46.76516826583136,85.86066780735851,75.45466181757769,17.081084041349758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.446046166686376,25.37257408868929,79.68328939730873,88.80441361556404,43.53153566398713,22.09729805623866,40.00761196335267,57.50310878500881,74.50090596514578,74.08649318483941,81.8806878958113,73.25726331907515,16.334736731646768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.67467374641742,29.14554976265909,78.56417273790578,123.91952894039244,155.80141596852815,185.61002617967742,169.39981543469833,80.92693204337937,142.03684708508388,125.41222355979843,89.17718296526401,44.899704296725425,9.825828097351902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.741342287589789,35.1984021860412,81.67327935308234,86.89730621585171,48.67227566554371,115.66927801850781,113.55516638121806,159.61563076795284,164.75637076950937,189.63124521667956,118.40561528398442,60.819623942914326,8.830833119465096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.72132219913701,40.00761196335267,93.07428032074999,123.96117237099888,168.28029447014384,174.41602944958726,226.3223420221266,214.29911542627224,198.08890468129314,174.04285579473574,118.0324416291329,50.49650050919478,10.530531976448488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.3431435221723245,61.44144526594962,136.73034197140475,199.45707331403145,243.1960175207475,268.6931175961045,231.62884713580573,221.92754502512162,246.26388501046918,175.53555041414168,145.10511887995708,68.28228842964111,13.722925452837849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.804204755198286,59.49309874078242,131.67248452590948,192.2018173700336,133.45506593895414,261.1475705533164,196.01603216945824,217.98920854418077,236.3968177876624,146.5561700687567,19.2780782347008,49.50150553130796,13.349751797986356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.0578574454953005,58.622225444411754,105.34615458478822,188.9265413375829,229.26568352518075,126.73874876193031,73.3401458751364,162.6418548270681,234.57259294401132,194.1918073258072,139.96397457324906,29.642845099026733,13.101104129802536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477679553066383,58.332338650773046,128.5629736055814,192.5337518994302,236.35517435705606,261.60362676422915,270.97299434551684,264.33996402970575,240.83285391012242,194.15056820035232,138.67868849657197,70.64545204026622,12.27187426403828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.33153022424509565,91.6648725625568,149.74815923999452,217.69891744539055,241.08150157830624,250.03645637928744,241.3717926770965,187.9315463596961,130.42843757468734,77.69329944153513,36.15175373332161,9.162363343710194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9437458082055383,54.22783275255817,119.27608427520352,177.85707059416043,127.31892665435923,193.61162943337825,173.4622735971553,249.78780871110362,223.7517698687727,185.4442610675549,132.46007096106734,66.70671125417388,11.152353299483805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.518918678521262,56.010414165602846,126.1585708695014,185.11232653815827,223.9175349808952,208.70231921380292,257.16759064176915,248.5025226344266,227.0686893318297,188.6778936693991,134.07688726198944,67.07988490902537,10.94494475675486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477679553066383,57.08829169955092,127.44345264102692,187.10231649393185,228.80962731426797,191.2068223921468,160.11292610432042,215.54316237749438,229.9291482788224,189.17559331091832,133.4967093695605,55.88629248408669,10.530531976448488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145745023669768,56.34234869499944,126.61462708041417,186.19060837725783,227.89791919759395,251.48750756808704,137.18639818231753,253.68490606658958,227.85627576698752,33.70570756663523,138.13974972959798,66.78959381023515,9.742945541290627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814214799424673,56.25946613893818,127.44345264102692,149.95556778272345,184.3247401030004,138.9689795953622,203.3129315440625,183.6200362239038,185.73414786119358,190.37759252638247,132.9577706025865,64.67548217294538,8.125724935216992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.979979911547221,48.17498032917607,103.8122208399274,160.11292610432042,107.5435530832908,156.83765007186986,152.27708796274214,196.01603216945824,100.20541458323167,62.18779257565261,72.71832455210111,33.042647118145034,3.689688812757003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814214799424673,50.53814393980117,112.10371088726694,138.55456681505584,186.6462602830191,78.97858551821214,29.14554976265909,65.62883372022578,166.70471729467658,154.14295623699962,70.76957372178236,42.32913214337138,3.731332243363399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.65345470941532,54.55936297680326,93.73774507439168,119.06908003762608,170.72634063683026,190.66788362517272,116.6642729963946,35.03263707391865,40.50490729972032,119.48349281793249,87.02142789736787,9.03783735704252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3731736548514918,11.85705717858039,92.07928534286316,82.37798323217895,126.40721853768524,148.089699508466,202.11052802344682,194.15056820035232,149.74815923999452,101.03464444899592,42.49489725549393,4.353153566398713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.741342287589789,22.30470659896761,109.11913025875805,159.82263500553023,152.73354847880643,161.68850327978768,157.9984101618792,123.91952894039244,59.20280764199219,75.82783547242919,46.309112054918614,36.77357505635692,2.031633386380007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.063866155147146,12.89369558707359,74.74995793848109,16.998201485288483,29.062262901446303,188.30472001454763,184.69791375785184,174.2919077680711,110.15536436209972,58.788394861685816,5.2236225576178485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3731736548514918,37.810213464850136,107.04585344177164,137.14515905686264,180.51052530357572,154.6402515733673,216.49651392477483,164.46607967071918,156.54735897307958,136.44005087261456,113.6792880627342,27.777381129920798,0.9949949778868052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1195209645544757,51.86466914193307,122.96617739311205,153.52113491396432,157.6668799376341,118.32273272792312,146.8877002930018,145.22924056147326,159.24245711310132,142.20301650235797,72.42803345331087,46.93093337795391,1.6584597315285152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.1405447405459,44.94094342218031,115.00621757001764,140.0056180038554,170.97498830501405,190.46047508244382,143.19801148024482,189.38259754849568,14.759159556179535,9.245245899771467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7825814130446664,53.06707266254881,53.89630252831307,188.55336768273145,227.64886722425857,250.1609823659552,256.79441698691767,180.9665815144885,224.16658695423047,127.31933095951076,91.04305123952149,39.05385611092075,2.40440273607998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3681686327382971,52.98419010648754,124.58299369403416,183.45427111178122,217.82344343205816,196.1401538509744,251.2388598999032,239.17439417859387,216.16498370052966,101.0758835744508,101.03464444899592,43.40700967731946,1.160760090009353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4976996415191619,51.86466914193307,122.63424286371546,181.13234662661102,221.80342334360543,244.52254272287945,188.05607234636383,124.37558515130522,78.43964675123813,115.62803889305292,119.60761449944863,50.78679160798499,1.1195209645544757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.49149548708157,123.58799871614737,183.95156644814887,226.28069859152032,155.67688998186046,193.27969490398164,16.086089063462953,4.560562109127657,66.37518102992877,67.16276746508665,20.56336431137781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.12833187645647,71.47468190603047,105.84385422630741,228.8929141754808,186.10732151604512,98.83724595049335,98.38118973958063,94.77438348288489,141.0834955378035,67.950758205396,34.78358510058331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.760163243718175,0.2902910987902179,194.35757243792972,182.04445904843655,20.231834087132718,67.2872934517543,131.71372365136438,113.6792880627342,120.02283589005805,89.9651737055734,3.979979911547221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.1249301080441,137.3521632944401,199.62283842615398,251.11433391323558,276.238260333741,283.03746006682616,273.12915371856445,244.85407294712445,197.964782999777,128.6046170361878,52.52813389557478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.8396440313671,135.73534699351802,197.7157310264416,238.26228175676837,261.7277484457453,267.4490706448824,255.92354369054698,229.59761805457734,186.8124297002932,124.04405492706013,49.708914074036905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.98419010648754,126.78039219253674,191.99440882730462,226.48810713424928,248.37799664775886,221.05707603390246,210.65107004412158,160.19580866038174,128.148560825275,100.49570568202186,43.69730077610968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.50150553130796,121.30771766158354,185.69290873573868,229.5559746239709,244.72995126560832,250.45127346474536,239.13315505313895,212.72394255595654,170.56057552470767,110.77718568513504,42.660662367616474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.75515822160498,121.30771766158354,180.9665815144885,221.92754502512162,243.36178263287002,249.41463505625217,108.45566550511634,191.24846582275313,112.93294075303122,110.07248180603844,39.01261698546587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.760163243718175,81.67327935308234,180.34476019145316,221.22284114602505,165.29530953648344,202.98099701466592,174.4989120056485,193.69451198943955,89.59200005072191,90.00641283102829,38.763565012130535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85966411981987,130.05526391983582,191.70452203366597,234.8212406121952,258.4528767184462,264.54696826728315,263.13756050909006,234.9870057243177,188.42924600121532,119.56637537399376,44.567769767328826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.932536631654756,134.0356481365346,196.55497093643226,239.79621550162918,263.26168219060605,268.5269481788304,256.7527735563113,229.18280096911946,184.53214864572936,119.69090136066141,33.12552967420632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94254667588115,129.68249457013587,190.95817472396297,238.386807743436,262.51533488090314,267.905126855795,254.51413593235387,226.52975056485556,179.68129543781146,114.13534427364695,39.59279487789479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.4086129310203,77.15436067456109,194.8552720794489,238.01363408858452,272.0925153100713,279.016241029824,266.91013187790827,239.17439417859387,190.1289448581987,118.11532418519418,41.914719363065025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.06707266254881,132.21142329288352,194.89651120490376,236.02364413281086,259.4891108217879,264.4640857112219,252.39961998991254,224.45647374786927,178.1473616929506,113.51352295061164,39.34414720971097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.011013731765033,75.70330948576152,100.37117969535423,176.77919306021232,197.6328484703804,164.50772310132558,159.78139588007537,165.46107464860597,132.2943058489448,84.69990771734916,27.777381129920798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.6510566285416,47.636041562202024,180.9665815144885,108.4969046305712,258.12094218904963,183.16398001299103,166.66347816922172,225.74175982454625,175.9916066250545,106.75596664813294,34.576580863005894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.33133496323442,68.61381865388621,86.15095890614874,114.09410514819209,76.78118701970959,76.11772226606789,103.1487560862857,88.76277018495766,86.31672401827129,29.601605973571854,15.422624309821243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.800802986785927,23.216819020793142,52.569373021029655,122.92453396250565,152.77478760426132,193.90151622701697,210.7339526001829,160.61062574583963,136.73034197140475,71.59880358754663,25.123926420505477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.91812113147737,64.13654340597135,123.4638770346312,166.78800415588938,129.18479492861672,175.8258415129319,169.31652857348553,107.29490541510698,94.6498574962172,56.96417001803477,17.951553032568892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.107112839454366,119.31772770580992,180.3864036220596,221.430249688754,243.9007213998441,47.46987214492796,71.3917993499692,215.00422361052037,164.42484054526432,100.86847503172187,29.93313619781695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.479882189154345,120.14655326642266,181.71292882419147,221.969188455728,244.23225162408917,248.6682877465492,236.89411312403004,159.82263500553023,161.48109473705875,95.81061758622656,27.569972587191852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.39079566243056,105.42903714084952,140.75196531355837,128.27268250679114,160.2374520909881,109.32613449633546,144.89771033722818,106.96297088571035,78.93694208760576,63.72172632051346,28.523324134472265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006608275814034,34.86646765664459,69.6504570623794,196.3063232682485,253.39461496779938,257.0018255296466,244.315538485302,215.58440150294925,166.91212583740554,101.1175270050572,28.482085009017386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8654639691059407,57.710517327737755,110.27989034876741,228.60262307669052,200.6178334040408,201.5715892564727,243.85907796923766,212.0604778023148,163.18079359404214,96.93013855078104,26.243447385059948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40700967731946,119.52473194338735,182.2518675911656,224.20782607968545,244.23225162408917,246.05647646774025,237.97199065797813,202.8981144586046,152.44325738001626,88.84565274101892,22.512115141696547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.37077557397778,116.95456409518484,177.8158314687055,219.14996863419015,241.70332290134152,246.05647646774025,234.32394527582755,204.6394567461944,156.09130276216683,90.75276014073128,23.051053908670593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.085489497300756,114.67428304062098,181.3813985999464,226.2394594660654,250.49251259020022,255.2604832420569,243.03025240862496,114.67428304062098,163.18079359404214,91.99640278680191,23.009410478064193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.795198398510536,115.21322180759505,181.9203373669204,227.6076280988037,242.1177356816479,246.4296501225917,186.93655138180927,139.83985289173287,136.73034197140475,69.60881363177302,18.324726687420387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.86646765664459,105.92673678236868,176.69631050415109,207.91473277864503,206.71232925802929,202.93975788921105,233.95077162097604,150.5361499803039,154.26748222366732,58.705512305624545,17.370970834988462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.85806086611903,127.94115228254608,196.3475623937033,243.15437409014112,258.4941158439011,262.80562597969345,207.41703313712586,218.5281473111548,166.91212583740554,97.7593684165453,23.258058146248022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966568098908475,18.490491799542934,110.15536436209972,108.45566550511634,155.84265509398304,254.51413593235387,239.29892016526156,208.99261031259311,159.6985133240141,91.91352023074063,21.143946508958248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.712315842449264,117.90831994761677,147.34375650391453,203.97599199255268,228.06328000456497,214.6722890811237,154.9305426721575,73.63043697392666,84.99019881613937,18.78078289833315,5.2236225576178485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.878080954571814,118.94455405095844,183.5783927932974,225.49311215636243,248.6682877465492,253.06308474355438,240.50091938072575,210.07048784654117,160.73474742735576,93.07428032074999,21.061063952896976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.11671857852925,124.41722858191164,189.25847586697955,238.05487321403942,259.8622844766394,263.5519732893964,250.5341560208067,214.09211118869482,155.42824231367666,87.31171899615809,18.53213523014933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.96096351063309,120.02243158490653,184.86367886997445,234.8212406121952,259.61363680845557,264.1325554869768,249.2488699441296,216.62103991144244,164.2174320025354,91.12593379558277,20.190190656526326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434237607748468,39.46867319637864,183.6200362239038,229.2244443997258,253.22884985567686,257.4578817405594,243.69331285711516,210.98260026836672,154.9305426721575,87.06307132797426,18.15896157529784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.01762200757906,115.17198268214014,177.52554036991532,224.91252995878202,239.8378589322356,80.47087583246659,235.19441426704662,198.17178723735438,100.24665370868657,80.71992780580193,14.966568098908475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.40080570665695,113.47187952000523,177.9403574553732,223.29571365785984,247.0102323201722,251.11433391323558,236.5209394691786,205.55156916802,148.21422549513366,82.62703520551428,16.086089063462953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.576580863005894,110.77718568513504,174.62343799231618,219.39861630237394,157.33534971338898,124.50011113797287,182.7908063581396,127.19480497284307,143.69530681661243,57.50310878500881,8.00160325370084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70570756663523,109.82342983270313,138.7619753577848,223.7517698687727,246.92734976411086,251.61203355475467,237.01863911069768,204.8052218583169,153.9771911248771,84.32673406249769,15.588389421943788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.44424765197486,65.75335970689346,113.34775783848907,138.88609703930092,174.33314689352596,206.75397268863568,188.8436587815217,160.48609975917194,112.56017140333122,33.12552967420632,3.8554539248795514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.321520180018706,26.243447385059948,36.15175373332161,68.61381865388621,79.1031115048798,79.01982464366701,79.1859940609411,56.010414165602846,37.14674871120842,19.85866043228123,15.588389421943788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.68568747818245,122.63424286371546,198.75236943493485,248.6682877465492,276.4873123070763,282.20823020106184,266.1637845682053,228.18780599123264,170.1045193137949,90.75276014073128,16.790792942559538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39580068454375,123.87828981493759,198.2963132240221,248.00522729805897,274.82885257554784,279.7621840343755,263.17879963454493,225.45146872575603,168.11452935802131,88.88729617162531,15.75415453406634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70570756663523,112.93294075303122,182.33475014722683,228.14656686577771,251.0726904826292,255.75777857842448,243.40302175832488,208.0804978907676,154.72353843458006,79.31011574245724,11.525526954335295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.560562109127657,99.1275370492836,41.168372053362035,221.38860625814755,245.89071135561773,252.6070285326415,242.4496702110445,207.58320255439997,151.98720116910346,78.27388163911556,11.898700609186784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.394197430842908,104.68309413629805,169.150763461363,217.69891744539055,246.59541523471432,249.70492615504241,234.61383206946624,199.41583418857655,146.14135298329882,74.83284049454238,10.1157148909906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.02602879810462,101.15876613051209,164.714727338903,207.0026203568195,230.0949133909449,233.28730686733437,220.476493836322,189.4242409791021,139.3837966808201,72.96697222028494,9.535536998561684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.735737699314395,100.16377115262527,163.47108469283242,212.558177443834,236.27229180099476,241.2060275649739,99.16877617473848,68.98699230873771,138.80321448323966,69.3185225329828,5.596796212469339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.108911354165894,106.2170278811589,175.7429589568706,223.1299485457373,240.791210479516,245.06148148985343,230.4268479203416,197.92313956917056,144.48289325177024,74.25225829696194,9.20360246916507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.792396196260377,97.63524673502914,164.50772310132558,143.1151289241835,156.38159386095703,245.76618536895003,153.9771911248771,206.50492071530036,145.51953166026345,74.87407961999726,9.411011011894011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.870273730208453,100.95176189293468,172.92373913533277,143.03224636812226,251.15597734384198,181.25687261327874,184.4905052151229,209.8630793038123,105.55356312751721,76.61542190758705,8.581781146129755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.39920245295611,107.37778797116827,175.57719384474808,220.76678493511218,245.72494624349514,250.3683909086841,236.27229180099476,202.8981144586046,149.8310417960558,76.90571300637728,9.576776124016565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.02102377599142,109.28489537088059,176.36478027990597,221.22284114602505,245.02024236439857,249.45627848685857,234.0336541770373,199.6644818567604,128.43844761891373,66.62382869811259,8.291894352491058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.36256404446291,104.89009837387549,171.8042181707783,215.21122784809776,239.2160376092003,243.36178263287002,229.97079170942882,196.92814459128377,144.44165412631543,73.50591098725894,7.669668724304223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.792396196260377,100.24665370868657,167.3269429228634,212.8480642374726,237.101521666759,241.4130318025513,174.87208566049995,95.85226101683295,95.89350014228785,67.03864578357049,5.306505113679123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.737940519177435,79.43464172912492,128.43844761891373,166.70471729467658,154.47448646124477,148.71192513665284,141.24926064992604,107.75096162601976,79.93193706549256,26.036038842331013,0.041643430606396165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.687890298045485,41.6244282642748,104.14375106417249,165.41983552315108,227.690510654865,160.69310399674941,161.27368619432985,187.01943393787064,80.26387159488917,67.57758455054453,5.431031100346793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.280281054563829,12.39599594555443,28.15055478477229,68.24064499903471,71.93073811694326,91.12593379558277,125.32893669858562,84.36797318795257,59.90751152108879,4.643444665188932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.77577787621995,92.53574585892746,41.79019337639734,102.07087855233763,97.13754709351,56.59099636318327,50.99420015071393,36.93974447363099,26.782386152033983,69.6916961878343,3.814214799424673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.623424576736152,48.381984566753495,90.75276014073128,124.16817660857627,103.1487560862857,67.03864578357049,63.804608876574726,46.309112054918614,18.697900342271875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.112313122578247,92.0380462174083,162.06167693463914,92.82563265256614,240.5013236858773,157.16958460126645,102.73434330597931,70.06486984268578,141.3321432059873,3.2752760324506345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983186418948897,92.86727608317257,161.77138583584897,209.98760529047996,235.48470536583687,241.45467523315773,227.10992845728455,192.86528212367526,140.37879165870692,67.20441089569303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.397599199255268,93.53074083681427,164.175788571929,209.9463661650251,234.69671462552745,212.18500378898244,146.92893941845662,174.04285579473574,119.93954902884524,58.415221206834346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.697900342271875,16.086089063462953,36.442044832111826,89.55035662011551,108.4552611999648,137.26928073837882,157.74976249369539,152.98219614699028,70.81121715238876,11.85705717858039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.914914624075696,87.02142789736787,153.39660892729663,198.42083921068973,222.46648379209563,235.11112740583388,222.88130087755349,189.09230644970552,135.23764735199882,64.21942596203262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.117318144691442,90.91892955800535,158.33034469127574,209.7389576222961,236.7695871373624,242.57419619771218,228.18780599123264,194.81362864884247,137.020633070195,67.37017600781559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45385339104973,87.85065776313213,154.47448646124477,199.8302469688829,231.9191382345961,237.80622554585557,224.4981171784756,191.4142309348757,134.6158260289635,65.58759459477092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.293093301040376,91.70611168801169,166.4148305010379,218.279499642971,246.80282377744325,253.39461496779938,238.92574651041,204.6811001768008,148.7531642621077,72.59379856543343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610012764097405,94.4840923840947,164.88089675617704,212.64105999989516,238.26228175676837,244.2738950546956,230.38520448973526,196.88650116067743,143.32213316176097,71.14274737663385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45385339104973,90.75276014073128,159.98840011765282,206.54656414590676,231.25607778610583,236.1477658143271,182.62504124601705,134.15976981805073,137.31092416898522,66.2922984738675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9487508303187329,21.807006957448444,76.32513080879683,149.08509879150438,144.7319452251056,168.4460595822664,92.65986754044359,51.57437804314285,38.39079566243056,20.56336431137781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.691292066457846,5.638439643075737,24.460461666863765,35.82022350907651,49.50150553130796,43.11671857852925,50.082087728888396,42.37077557397778,40.463668174265436,66.16777248719983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.421021056120403,76.32513080879683,147.92433870149497,203.10552300133358,222.75677489088585,226.86128078910076,212.97259022414033,179.10111754538258,127.85826972648479,60.156563494424134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1095109203280864,63.017022441416884,123.25646849190224,193.1139297918591,217.40862634660039,174.08449922534214,108.74595660390655,106.00961933842994,132.5429535171286,63.597604638997296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5389387669740395,19.153956553184642,89.42583063344784,133.16477484016394,180.55216873418212,176.40601940536084,164.25907543314173,126.863274748598,73.46467186180408,51.366969500413894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.490491799542934,142.45166417054182,191.66287860305957,218.61102986721605,224.62264316514333,212.8480642374726,69.11151829540538,133.37218338289287,62.76837477323305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.954954800981248,73.58879354332024,139.21803156869757,190.58500106911146,217.4502697772067,223.834652424834,166.24866108376384,122.84165140644438,129.72373369559074,60.280685175940285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.689688812757003,33.37417734239013,58.954159973808366,103.02423009961801,156.46447641701837,166.95376926801197,161.0666819567524,129.80702055680356,102.11252198294399,43.07547945307437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311510135792316,63.929134863242396,93.11592375135638,158.45446637279198,207.25126802500333,167.24365606165063,176.36478027990597,126.28269255101758,92.70151097105,28.02602879810462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.513913656408067,67.950758205396,132.33554497439965,183.37138855572,99.87348005383508,92.99139776468868,151.24085385940054,171.84586160138468,120.85166145067076,55.554357954690076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.643444665188932,65.79459883234836,129.5579685834682,11.06947074342253,65.62883372022578,133.08189228410265,205.1371563877136,60.5709762747305,3.731332243363399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.08488993113856,132.00401475015457,183.08109745692974,210.69230916957645,218.4865038805484,207.7073242359161,176.44766283596726,123.75376382826992,60.07327663321133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.33394190447389,131.00901977226778,181.17399005721745,208.86808432592545,217.4502697772067,204.6811001768008,101.40781810384745,39.2196212230433,22.05605893078378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.27968148840163,65.2556600653743,130.76037210408396,208.2879064334965,222.88130087755349,150.3703848681814,132.50171439167372,100.37117969535423,62.395201118381564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.35015591936279,142.4100207399354,81.25886657277597,149.25086390362688,138.5958059405107,125.24605414252436,182.91533234480724,131.1747848843903,64.50971706082284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.0965032290658,147.59240417209838,203.02264044527226,236.3968177876624,247.1343540016883,235.69211390856583,204.05887454861397,149.95556778272345,74.79119706393598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.08649318483941,146.3900006514826,197.38420080219655,192.7407561370076,175.8670806383868,171.8042181707783,189.05106732425065,136.3159291910984,67.6604671066058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.238442362946753,69.6916961878343,131.29931087105794,115.08869582092736,17.6200228083238,42.74394922882927,21.682885275932296,23.46546668897696,20.10730810046505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3998020191183036,16.168971619524225,50.371974522527104,70.93574313905644,32.87647770087098,44.40200465520626,68.98699230873771,50.371974522527104,28.523324134472265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.80621213027557,145.89270531511497,198.58660432281232,227.64886722425857,236.72834801190757,232.95577664308917,194.15056820035232,143.7781893726737,73.92072807271686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.43303847542406,144.31712813964776,195.8502670573357,224.08330009301773,233.20442431127307,223.5443613260437,193.52874687731705,143.8198328032801,74.95696217605855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83123724084155,144.27588901419284,200.16177719312802,232.95577664308917,242.7812004352896,232.20942933338628,200.07889463706672,143.48789827388347,73.83784551665556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.64545204026622,144.400010695709,195.60161938915192,223.834652424834,233.03865919915046,222.3423621105795,192.6578735809464,143.61242426055114,74.50090596514578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.44645028806282,127.69250461436226,177.52554036991532,205.0955129571072,213.26288132293053,203.10552300133358,130.47008100529374,128.9361472604329,64.67548217294538,4.353153566398713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.06206764043563,123.29770761735716,173.75296900109706,204.18340053528166,213.67729410323693,204.18340053528166,176.40601940536084,52.403607908907105,63.929134863242396,3.606806256695729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85966411981987,39.01261698546587,39.841846851230116,29.51831911235907,71.55756446209175,66.74835468478027,82.41962666278533,55.139945174383705,64.50971706082284,4.353153566398713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.974375323271836,52.403607908907105,52.486490464968384,52.486490464968384,56.21782270833179,46.14334694279605,39.17838209758842,41.292898040029705,13.017817268589745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.72833459632749,151.11632787273282,207.33415058106462,241.33055355164157,252.3583808644577,242.03525743073814,210.98260026836672,158.2887012606694,83.53914762733979,12.478878501615705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39580068454375,112.26988030454099,155.9255376500443,197.54996591431907,211.97759524625354,227.6076280988037,194.89651120490376,143.19801148024482,34.12052465209312,0.8292298657642576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.218617535504653,3.523923700634456,66.41642015538365,63.887491432636004,119.06908003762608,37.22963126726968,60.48809371866921,71.97197724239813,30.016018753878225,0.4976996415191619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.285286076677023,32.337538933896944,93.6965059489368,80.76116693125681,107.5847922087457,123.5051161600861,50.12332685434328,39.5515557524399,4.477679553066383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032832334929328,43.448653107925864,31.135539718432703,72.80120710816237,61.731736364739845,59.8662723956339,78.77117697548321,46.72392914037649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610012764097405,71.43303847542406,101.53193978536358,133.6624744816831,220.1449636120769,211.0238393938216,190.750766181234,140.29590910264562,75.86907459788407,11.981583165248061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.757361041468016,105.13874604205931,184.24185754693912,179.47429120023403,93.03304119529508,98.04965951533552,100.4124188208091,28.606206690533533,31.7986001669229,1.533933744860845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.616816300922119,17.32973170953358,13.183986685863813,33.498703329057804,60.944149929581975,53.813015667100274,71.55756446209175,32.62783003268715,40.795198398510536,2.65345470941532,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.670c_residential2_shape npts=8760 interval=1 useactual=yes mult=[18.97864344,17.35795841,17.012931899999998,16.89293897,18.95710465,23.34621152,28.40798431,25.83088316,22.85587618,20.22639518,17.34313098,17.4373398,17.29393513,16.86525069,16.71803771,18.01567204,25.21350014,35.28494681,40.71475204,39.76648321,39.3628337,34.34391999,28.39072205,23.49395516,20.58946433,20.57710294,20.83519388,21.0642855,23.42755949,28.20049391,33.49195143,30.76351682,28.79249861,24.71292607,21.25785371,21.93623209,21.46784135,20.16552467,19.56078399,20.86846976,28.06339481,35.55180935,40.98245739,40.41658021,40.4993641,35.690188299999996,29.71985297,24.96464902,22.17721686,22.30707394,22.65269356,22.98189374,25.42876322,30.30115069,36.01776528,32.54761574,29.26675789,25.24843045,22.20424961,23.51162322,24.56702415,25.35053682,26.06490684,28.16188016,33.651369700000004,36.57131229,40.8948351,40.38430323,40.33623114,35.56423316,29.44849538,24.00726522,20.70324536,20.3868748,19.97932335,19.9417085,22.24748328,26.4642798,31.21814147,28.45153014,27.14356341,23.81095003,20.43060792,20.22730043,19.66382684,19.65274528,19.56434258,20.948569100000004,28.15938292,35.24449134,40.32730346,39.39173939,38.96692569,33.69347961,26.99940957,21.3095156,17.73357626,17.16532667,16.88123309,16.7391707,18.74343357,23.12414342,28.25740003,25.92325024,27.33288632,33.39605695,39.21025164,35.61161853,36.95567051,39.45548174,40.71147439,41.02019712,49.70385866,51.38803632,50.72345526,48.05729586,47.01428755,40.93248114,32.73606459,25.57719361,19.93474741,19.17399095,18.70981431,17.87741795,19.963653100000002,24.78337978,30.761675099999998,30.37756659,40.81726422,42.944891299999995,48.85679096,53.05214232,55.37012239999999,56.62627115,55.3521422,53.92671102,54.35495843,54.44226861,58.09065945,55.6871485,55.43720482,41.47990991,27.84532233,21.40372441,17.76978641,17.16719961,16.91741202,16.823765100000003,18.86879559,23.27953491,28.42374822,25.88747712,22.7399725,20.25352157,20.81097055,23.85465193,26.08572767,24.72850268,25.27118665,30.27155828,35.94056899,39.95518178,43.950534499999996,42.57330029,41.88284145,36.21429898,28.43286317,21.83993183,17.870332,17.17590877,16.88195106,16.74038811,18.74371451,23.15526542,28.31720921,26.21795714,28.94186547,36.91406006,41.26848634,42.96830304,44.16891914,47.48411422,51.83460734,53.04246546,56.03376699,56.08705211,53.42545021,46.98119898,42.87805862,35.90882266,27.83180594,21.57519195,17.9283931,17.70482665,17.8046855,18.05344297,20.31638987,24.90149978,30.11960052,27.5417814,26.41221209,25.98805392,28.80894925,35.96497963,42.05543273,46.28031411,50.53597411,47.217501399999996,49.47667121,49.05978627,48.84545967,44.22822886,42.29822801,36.49648839,29.07496898,22.8754796,18.85549773,18.20611868,17.57699859,17.30870013,19.38897309,23.889707100000003,29.33256047,28.15317102,31.46874066,34.77556992,41.81532201,45.91537201,43.00960133,42.78166470000001,43.06610165,41.57199606,46.322392799999996,50.78345173,52.51513958,49.40459428,48.16061964,40.60855641,30.90960603,23.542714,18.78629265,17.55077744,16.97116537,16.7391707,18.77096576,23.20439885,28.35226438,25.99585783,25.60553742,23.02709399,20.57519878,23.44563335,32.21841557,43.50390106,50.55554632,52.34104995,54.3325456,52.20273342,54.13548126,47.51202099,41.57177756,35.15271735,27.72361253,21.58571162,17.759391600000004,17.25241832,17.10557993,17.11837834,19.21959701,23.67865813,28.93880635,27.001064000000003,27.19176038,25.12796928,22.98076997,23.0562494,21.55068767,21.14834922,20.85033347,21.969976199999998,29.12244796,35.74440988,42.25908362,41.55307939,41.49592353,36.75049009,30.41193501,25.30842692,22.59697363,22.79703469,23.15229994,23.4924256,25.94544457,30.70648584,35.91341137,33.3560073,31.16978844,25.8471465,21.59763599,21.11032857,20.06619649,19.71096246,19.49676071,20.728467600000002,27.86324011,34.19115063,40.32730346,39.39173939,38.96692569,33.69831804,27.01813897,21.32637204,17.73725971,17.16532667,16.88123309,16.74048175,18.7622566,23.16940612,28.27076033,25.71142088,22.56569556,24.26872745,29.02961266,34.53908021,38.37058202,38.7051825,40.35480446,41.13753672,41.73946799,45.72174138,49.19844618,47.32063788,45.44910395,38.48860838,30.94887532,24.74526548,19.60713923,18.32654864,17.86480683,17.41242971,19.04394657,23.36952961,28.56868245,26.99372834,32.21463848,42.84987089,46.95145046,49.24370887,50.95988255,52.37651092,54.20409322,56.52350925,61.00385944,62.6852589,59.19588056,53.21321505,50.12642484,43.67477549,35.07911085,26.10386396,20.051837300000003,18.42481548,17.45631891,17.08912929,18.92070721,23.29701567,28.4971674,26.33604593,27.85727792,34.92368814,42.21282201,49.00472189,53.26025702,55.62246968,54.3919802,54.86892403,59.03796061,60.81075948,61.05961058,57.26559875,53.51354075,45.11812447,32.81897336,23.69479662,18.76662679,17.77637291,17.34213208,17.00537771,18.88253048,23.27173099,28.49467016,26.35580543,28.54364751,32.02150728,37.05768323,44.90829289,48.46915508,50.09105753,47.793180299999996,42.80566954,47.03148736,49.19307708,51.73287554,48.81293298,46.66151955,40.01318045,31.96232243,25.11229903,20.4501177,19.09835544,17.49977108,16.84386797,18.77764592,23.226842899999998,28.38962952,26.16573337,27.94418227,33.77233033,38.568895,41.80330397,42.77102017,47.728345399999995,45.03434166,44.37871948,50.01514109,52.77881813,53.0992155,48.99704284,45.76759714,38.74513855,31.11313204,24.58853173,19.59733751,18.16235435,17.74528213,17.45697443,19.30515908,23.804301100000004,29.49141689,26.90704249,27.08756256,31.83068606,38.06145349,48.63228804,53.84252241,55.61354201,51.79827232,48.88647703,52.64352954,55.22356497,56.96692748,53.85856728,52.178572499999994,45.0519473,35.88104074,27.90485056,21.36895018,19.37870314,18.35501731,17.60977502,19.39768226,23.66436136,28.88845551,27.16597627,32.03873831,42.92784757,50.74377664,51.73490456,53.48785026,54.98557688,50.8332719,49.8128637,56.03972918,56.36118789,58.46999196,55.33004153,53.13236652,46.87419174,38.44543713,30.55165625,24.44568894,22.39001391,21.36573498,20.65798267,22.48210006,27.22316331,33.32085847,32.85059479,37.55451144,42.43860477,40.04414636,40.88019495,41.51596397,31.22269894,26.16367313,28.64650304,29.7965498,38.54114431,46.9922181,47.96698901,48.54706933,43.78084625,36.18186592,28.28162337,23.43573799,22.22350967,20.77491647,20.13808612,22.20250153,27.84794444,34.99030235,34.13449423,37.86073691,44.22232912,46.11540187,48.34529141,49.85665926,52.24506184,53.66153412,53.93507682,56.95684481,57.12050844,59.90023035,57.61899105,55.33350645,48.08482807,39.36286491,30.97428485,24.9141109,23.24076507,22.21211595,21.46752919,22.60022006,26.69540042,33.23467208,33.80089264,42.96955168,52.91376337,57.23816020000001,59.42082048,58.923992299999995,59.16116876,58.72265138,60.74433257,65.55650506,63.63103050000001,61.65504899,56.80329506,54.28157046,47.51785833,38.79879822,31.0001002,24.63298281,20.89522157,18.69436257,17.91459578,19.89703891,24.19468394,29.135090299999998,28.39805774,38.92821828,49.5550849,53.06166309,55.18017522,55.31118726,58.86580634,56.79942432,51.94055323,53.99092159,56.48330349,59.82890259,55.93403303,53.85020148,47.03385976,38.41284801,30.78424401,24.59368231,23.13634874,23.06729974,22.62082238,24.55185335,27.4621815,31.55386571,30.015433899999998,40.50601301,50.22503506,51.95278977,56.01369535,58.283915500000006,59.72963685,59.34921179,58.960920400000006,63.08363295,60.40548675,59.1672558,53.73935472,50.37902184,42.64163132,33.89944044,26.8328429,21.92299665,20.69000992,19.569181,18.46833009,19.83398331,24.04544195,29.43913069,29.01110176,39.28139208,47.07319147,49.20762357,54.03293787,56.27035037,57.80191473,54.47769836,52.94872488,59.65181625,59.23131031,59.83736204,56.38032309,53.98208757,46.72086051,37.99942802,30.33798516,24.6810549,23.01891549,21.34350944,20.18662644,22.47741771,27.82606226,34.13976969,33.50293931,35.09652917,37.59128347,40.13048883,45.19191823,51.82074757,56.26869594,55.45584056,51.35469801,52.25548787,53.44186964,56.86881669,53.11054678,49.89340007,41.23290053,31.76447768,24.26669844,19.18157635,18.36934528,18.21226817,17.89483628,19.83563774,24.45976719,30.99597974,28.10697186,23.57215035,23.17052988,27.08194374,37.61794163,41.89361085,46.44825428,48.74260411,47.53409047,49.25937912,49.66908445,49.28354001,43.34648057,40.82469353,34.71732154,27.35017976,21.41914494,17.89115283,17.57684251,17.53176712,17.62363476,19.63095677,23.98269851,29.23295135,26.71057121,23.30141707,21.64236802,21.55209237,24.63407536,27.20496461,28.86697913,30.33629952,32.58582369,36.84697763,40.49664833,42.70662231,40.41526915,39.474991499999994,33.97885305,27.28983994,21.8759859,18.59775016,18.26065241,18.17390414,18.16959638,20.31495396,24.83526018,30.12175438,27.55879392,26.49068822,25.94057493,27.19666123,30.72786856,31.93419713,36.52133604,38.39508629,37.93503013,42.03017928,42.39786836,43.864941200000004,40.90120309,39.68928692,33.94841777,27.11731108,21.62669776,18.40774053,18.27710306,18.41673064,18.76107041,21.30704956,26.05825791,31.12049892,26.929205600000003,26.63334371,25.73957739,26.42039059,30.05907337,31.97071944,33.7702701,36.10576216,37.88133922,41.02896872,40.27292582,42.55984632,40.05822461,39.32078624,33.87677787,27.21361133,21.67448891,18.23836445,17.82247842,17.69930148,17.64283238,19.63657558,23.92036087,29.08214857,25.65332857,26.42029695,29.60482332,35.60621823,39.37135558,40.2178302,41.68793097,41.88955281,43.09563166,47.91916665,46.25540401,46.49345453,42.92588097,41.12295902,35.07152544,27.65521904,21.65195121,17.81582948,17.20905979,16.99772988,16.87957867,18.92679426,23.47900287,28.75941004,25.29953046,26.581400899999995,28.73718448,33.16290731,36.55810806,37.82908424,38.91467071,36.736755200000005,35.52671196,40.05859919,43.25695411,50.08612544,47.03392218,42.62280829,34.60010678,27.62959101,22.011680300000002,18.11568696,17.48410083,17.26646536,17.20665619,19.43679546,24.00370664,29.45389569,26.24171225,26.61898452,28.732190000000003,33.24041577,42.26376596,49.03272231,51.37620558,51.9039685,48.61227882,50.53556828,52.13227971,54.9181511,50.84831784,46.21732093,36.63714608,28.44126017,21.91397534,18.00839879,17.31138468,16.92955491,16.7391707,18.74343357,23.12414342,28.25905446,24.69588233,22.59906507,19.88099407,17.19772852,17.31160318,18.85687122,21.18184361,20.94950557,22.14415949,28.25777462,34.97319617,42.64191228,40.66352716,39.68903718,33.92534943,27.00646431,21.37603613,17.90076725,17.43059722,17.195918,17.17909277,19.23542333,23.48187471,28.58041953,24.82277392,22.68568849,21.86531015,22.0577858,24.5593451,24.81381503,22.20549823,21.38384005,22.99497309,29.31180207,36.18536205,43.12896995,41.13285438,39.9702277,34.33945615,27.24813583,21.3426354,17.73357626,17.16532667,16.88123309,16.73923313,18.74596203,23.12801417,28.25786828,25.00663407,26.5393222,28.14798921,30.77572213,34.40235569,35.30195933,35.93189103,35.52168624,34.84390098,39.21184362,40.79085578,47.04559684,44.67885791,43.75178448,37.92822513,30.64998552,23.3070671,18.35248884,18.27226463,17.80412362,17.29995974,19.78032362,24.66276253,30.52908734,28.00467818,33.06435954,38.9132972,43.58506173,50.08109972,54.5859542,57.22270845,55.80857735,54.02338586,58.683600600000005,59.54580791,61.86503663,57.18378254,54.92682904,44.40194393,32.36537882,25.98140499,21.18827404,19.45327731,18.30781925,18.01913697,20.067819699999998,24.12273189,29.08011955,26.38190171,30.15874494,29.43563453,30.82635392,35.00447425,36.20786854,39.11226572,42.19746392,44.10355359,50.30831841,49.25319843,48.26887551,42.56599581,40.60415502,34.44733743,27.28487664,21.52883671,18.1883882,17.80471672,17.727083399999998,17.73117266,19.80610774,24.32635154,29.57935137,25.97784641,26.50333056,25.43744117,24.67172142,26.71903067,28.37995267,30.09506501,31.67651198,33.17395764,39.60431793,39.92009537,42.91726546,40.16991418,39.35749582,33.97966464,27.41975946,22.0476095,18.95176677,18.78117328,18.91977074,19.23848247,21.53276989,26.09690287,31.25566266,27.59931182,27.13853769,23.89629361,22.60477754,23.67210284,24.21781474,23.61788128,24.02446504,25.59476802,30.76492151,32.90025887,40.58164853,39.79145573,39.72427964,34.73527053,28.15922684,22.57805695,19.1723053,18.76490993,18.73915702,18.82840255,21.02220681,25.50396171,30.55980351,26.83958547,24.46295119,21.00488213,17.67423532,17.61448858,17.28001295,16.70339757,16.690286999999998,17.88837464,25.02770463,32.03080955,40.55527132,39.80007124,39.69921349,34.73005751,28.36147301,23.22971474,20.15993707,19.77351861,19.62184179,19.74011787,22.37574836,27.29505295,32.46979515,28.42846178,25.01106669,20.814466699999997,19.14339961,22.83586695,25.41262474,26.83818078,28.87056895,31.481570299999998,36.51384429,37.99209233,42.074692799999994,39.74079273,39.02055415,33.71782782,27.16322928,21.74906308,18.47909949,18.20580652,18.23433762,18.2781956,20.50112406,25.23304114,30.4244525,26.35624244,26.27008726,26.25835018,28.72728912,32.88137341,34.19152522,35.78542724,36.909346500000005,36.91259292,42.94723248,42.67596853,44.52864822,41.13635054,39.92942885,34.30808443,27.30101514,21.38362154,17.73391963,17.16801122,16.90108624,16.81895788,18.95270325,23.55226599,28.72794467,25.13414997,28.9782317,32.38673033,33.80079901,35.93576178,37.17942425,40.46352854,41.6798461,40.75370917,46.62490361,46.24750646,48.39080382,44.40625169,42.69270012,36.60493153,28.93137702,22.58520533,18.28805975,17.4806359,17.15265312,16.92431068,18.77830144,23.14764881,28.30981112,25.45270563,29.96249217,37.76655931,42.95353805,44.52805513,39.75187427,39.61390112,43.67352688,47.579478,54.43640005,51.98478579,53.03491129,48.38715158,45.48796741,38.43650945,30.01886764,22.85365987,18.28802853,17.45457083,17.03915304,16.79582709,18.74952062,23.15386072,28.33022614,25.13068504,29.88554562,33.42646099,38.38753212,44.52605735,45.23827347,42.00895264,41.70506836,44.31837966,50.61238998,48.13783223,50.84906702,47.07728072,44.35911606,38.73468128,31.81308042,24.89485084,20.13842949,19.22939872,18.64335621,18.22893732,20.18222504,24.90262354,29.80351091,29.03117343,32.12298933,36.90057491,41.85309293,45.66324326,44.37644075,42.61207012,40.82631675,41.09670666,50.79153657,52.66007381,53.31472831,49.53001875,47.73377692,41.62443834,33.49469839,26.18074809,21.25410783,20.19480494,20.17629407,19.78769051,21.36208274,26.03362876,30.93954184,32.2687664,38.67468483,43.99960548,46.95678834,47.83588331,48.19832816,52.70692851,53.01284181,48.18484298,51.44900048,56.73512009,59.676663899999994,56.32401007,54.1497468,47.03632579,38.36683615,31.32396249,26.17790747,24.73839804,24.01269674,23.61226246,25.565394100000002,30.56598423,35.66605862,37.88343066,43.00076731,43.77510257,48.5404516,53.1215659,52.44768257,52.49044802,57.47758419,59.92195642,60.20202318,61.30465338,65.20866915,61.53368256,58.64124097,51.18519706,42.30390927,34.67421274,28.463454499999997,26.90947731,25.73349034,25.02932784,26.63958686,30.83574981,36.05750279,38.0488736,43.97135534,48.68363777,51.16977653,52.66672275,53.10602052,54.40103274,55.22531304,56.34230243,57.06254098,57.958867000000005,62.79457608,61.51567115,59.08662579999999,51.71452075,43.06035799,35.40122507,29.86154078,28.00524006,26.03553292,24.39003144,25.02448942,29.06060979,35.55493092,36.07492111,38.62130606,38.16396567,51.98603442,55.52925977,55.43036861,57.05242712,57.96907452,58.42394888,64.04819636,62.80234879,63.78679655,59.99668668,57.52256593,51.16534392,42.78946862,34.19783078,28.58238611,27.67273102,26.07177428,24.47306506,25.87080796,30.57937572,35.84170902,37.23442622,46.44266668,50.98213929,54.18767379,58.910038899999996,60.21466553,63.16320163,62.79214127,64.49507951,68.76909428,65.4642004,64.76081829,59.81120331,57.1441699,49.65553685,40.25778621,32.71989488,28.24578782,27.35501819,26.45778694,25.85310869,27.65518783,32.52070786,37.75513437,39.78081117,50.26208804,56.82605127,60.24794139,63.73744461,64.56035142,62.56423585,55.66804451,56.62411726,59.94745961,58.717126199999996,62.6309749,60.28674246,58.20128769,50.277571,38.78359622,30.29937141,24.54292567,21.87795248,21.83475003,22.220793899999997,24.45664564,29.997640999999998,35.41848734,37.2573385,47.33268713,50.83848491,54.95935575,61.17261121,63.03112825,62.06575323,62.20700401,63.59666205,69.09395555,68.02222882,65.62839472,59.50672594,57.57900383,50.59865512,40.89592763,32.99524809,27.62231777,26.78689348,25.69197354,25.28919808,28.09052122,33.31836123,39.68235702,40.61039813,42.87487462,44.21848959,46.80233331,56.36718129,62.04330917,63.88440789,49.39167101,36.44866601,45.07158193,46.97074174,50.87091797,47.57894733,43.29556786,35.61701884,27.61644921,21.38099942,17.96504026,17.67773147,17.60178381,17.62263586,19.80866743,24.51558077,28.90290834,25.90196117,23.37783297,21.389333999999998,20.27343715,22.4209174,25.26918885,27.94268392,30.90826376,33.35969073,39.91428927,43.45898175,44.01296579,40.82868914,39.67180615,34.06213637,27.15839086,21.40494183,18.046918899999998,17.74425201,17.70807308,17.73894535,19.83332778,24.267010600000003,28.3594752,25.54744511,26.20871731,28.39069083,31.72648823,35.98545707,39.11963262,42.97685613,42.97092516,41.96147366,42.69188852,43.40716377,50.06536705,49.37915354,48.48332698,42.41250849,33.98269256,27.60752153,22.40112667,20.38300407,19.54461429,18.59297416,19.97648273,24.58631542,28.78778506,33.54177159,45.5673488,51.18522827,54.36688281,57.05448735,57.35506279,58.57818537,58.40162969,60.53937065,65.75488047,64.2901176,62.99173409,54.94446589,49.38689503,40.35187018,30.61037288,23.13575565,18.36606764,17.40028682,16.921751,16.86653053,19.07725366,23.67478739,26.90551293,25.43662957,28.19418835,29.82576765,30.92181136,35.56029999,38.41943451,40.76351087,44.00934479,46.21663421,52.7085205,52.29282177,51.25212341,45.86814275,42.90381152,35.63172139,27.60421269,21.62048585,17.85853248,17.32505713,17.25485314,17.22613475,19.35835054,23.78460403,26.81005548,25.30745923,30.50414603,36.25153922,37.38204501,39.60266349,40.57231505,43.42629897,45.01639267,41.19650307,46.86863535,46.26230267,48.92249988,46.11796153,44.16804512,37.60136612,29.815685,23.22322188,18.83043157,17.91109963,17.38617736,17.137451100000003,19.21653787,23.91402409,27.50151322,29.02636622,36.67850681,41.08665522,42.93477744,48.21409205,49.655817799999994,52.67383992,54.52898567,53.87929446,56.06232933,55.58104653,59.229093999999996,55.98862917,54.00315813,47.6309526,39.05907427,31.37031773,26.08035858,24.68461349,23.08840152,21.80503274,23.48381008,28.28902149,32.69436048,36.16332381,42.17542568,45.27916596,51.03102299,58.62132541,58.0747707,59.16116876,59.23408851,59.32467629,61.31517307,62.34213654,63.161765700000004,60.10481768,57.60241554,50.28999483,41.35548435,33.51683029,27.31078563,25.06772309,24.321700399999997,24.582288600000002,27.17708902,31.47339179,35.10892179,36.69982709,38.391278,41.84625672,46.29180147,58.57987102,59.81906968,58.17809448,57.26834573,54.37268894,59.89689027,62.41302727,63.26970941,60.52900707,58.23531273,50.76725081,41.2773516,32.8472235,26.13954345,24.83738284,24.39209168,22.3103828,23.98301066,29.65445619,34.17810249,35.778591,40.74215938,43.37991252,44.09646764,39.46387875,35.04265097,44.66181418,44.74428591,46.12270632,53.11254459,52.71495093,54.75358221,53.07002888,51.63810485,44.97596841,35.92630343,27.71802492,21.49631001,19.98266343,19.04344712,18.24417055,19.91732908,24.21219592,27.74118693,27.79459691,29.74701059,29.84246803,32.48534053,36.10950806,39.45766684,41.98550969,45.99765644,46.76999392,51.29376507,52.16583653,54.84520012,53.42657397,52.04840327,45.08391211,35.95527154,27.59450463,21.78071575,20.45526828,19.32001773,18.65724717,20.53321375,25.18453202,29.09891137,32.24217066,37.71677036,41.53166546,42.81063281,46.46891902,46.24688216,47.3769197,51.09804299,52.41730977,54.80043689,54.25253991,55.50921931,53.20182134,51.52813213,44.2795474,35.05576155,27.53263522,22.3862056,21.39145666,21.02707645,21.31647669,23.85655609,28.83701213,33.15376113,34.80151012,42.37863953,47.12741305,47.47540505,46.38142157,48.52512473,55.37439894,58.79916092,62.24970701,67.19276668,65.25764649999999,63.68637584,59.74103055,57.59792049,50.14996145,40.466057,32.76843523,27.59693945,26.90157976,25.84914431,24.460173,26.1362658,31.08794102,35.60693616,37.51102803,38.72178923,32.81360426,28.51923687,30.70333305,23.85970887,22.80627452,34.61106348,39.39835712,45.46221451,42.90109575,43.74001619,42.07912543,40.61976282,34.47730445,27.26430554,21.32290711,17.81470572,17.4299729,17.36466977,17.38661437,19.53949493,24.00570443,26.06509413,25.37500989,23.01651189,20.90299427,19.92366586,21.03678452,24.32610181,28.19952623,31.60683866,34.55122309,40.3477185,44.41190171,46.64285259,45.51846508,44.43962121,38.54251779,30.23013512,23.25490577,18.56725247,18.04882305,17.56669743,19.46248593,23.79893201,28.69473122,27.98526205,24.61494016,24.28052697,26.03728099,32.83017977,35.6955574,37.90306532,41.81903667,45.93110469,53.51566343,60.54932846,58.26740244,53.12602974,50.35785762,43.37217105,34.04434346,25.89952635,20.99164669,20.33973918,19.62852194,18.79834189,20.7817527,25.55796478,31.87217163,32.11559124,35.37297493,41.0329331,43.22614427,50.46143114,58.69405786,61.927218200000006,63.28740868,66.61140655,78.68408815,80.96030171,75.67221552,70.33093784,65.93699254,57.52537534,47.79455378,39.46138148,32.96462555,30.31781986,29.02518003,28.14686545,29.75515785,33.896381299999994,39.19467502,39.35250134,39.54803612,41.6183513,52.62295841,57.33380494,46.23948404,41.40723988,42.55535127,50.24061168,61.61865155,63.421355000000005,58.73953903,52.93327313,48.28997728,39.41899064,29.14230113,21.60987252,17.76132697,17.4028153,17.41452116,17.53170469,19.71008842,24.18044961,29.42814278,29.36967587,26.54537805,23.77027604,21.06344267,21.847860600000004,22.05453938,22.51534472,23.28627748,25.50358712,33.80641782,37.41884824,37.74470837,38.22115274,39.10748974,33.92616103,27.50363587,22.29193435,19.35123337,19.50880995,20.02333741,20.5079915,22.83764625,27.60630414,33.03545382,32.77970406,28.8782792,24.98609417,21.31572751,21.34229203,21.48472901,22.25366397,23.67007383,25.59105336,33.16290731,35.99116954,36.60858377,37.91214906,38.98965068,33.7323431,27.15274083,21.59426471,18.20942754,17.7959139,17.68294449,17.68640942,19.76474702,24.40492131,29.72007147,29.40857057,26.29377993,23.49495407,21.54678571,24.67056644,27.89595409,28.62252944,31.25806627,34.27665029,39.17716304,41.07248331,41.62818421,40.41333377,39.90901383,34.27418424,27.26733345,21.37765935,17.73357626,17.16532667,16.88123309,16.739576500000002,18.74958305,23.12601637,28.25740003,27.81023592,23.06021379,23.39987121,21.9933255,23.03536613,25.56314657,27.44641759,28.71567691,32.35745006,44.66053434,54.61979198,53.81442835,53.76985241,52.38237945,45.38701603,37.1545766,29.87649307,24.43420158,22.98532746,22.0745174,21.53857599,24.68008721,30.83915234,37.57654968,37.74854787,27.17752603,20.77410487,17.57952705,17.60712168,17.013337699999997,16.686291399999998,16.70430282,17.97040935,25.05542412,33.12732147,35.61086936,37.78241686,38.99533192,33.79483682,27.27407603,21.76629412,18.40321426,18.04445286,18.07925831,18.18988655,20.42483303,24.97978861,30.38655669,29.37676182,27.13810068,24.04072839,20.85014618,20.79814091,21.41877035,22.00265898,22.33164065,23.82630813,32.15938677,35.61542683,36.30947547,37.77233421,38.99592501,33.70546644,27.17012794,21.74175863,18.50822369,18.33681859,18.43224481,18.63542744,20.7853425,25.24596441,30.64165094,29.48420606,27.11912157,23.83579769,21.13826657,23.09373939,25.69915313,28.05740141,29.92253615,33.87593507,41.99362577,46.34770867,45.36844271,42.10625181,40.25881634,34.02036984,27.04170677,21.30801725,17.74365891,17.31887643,17.21814354,17.270929199999998,19.54230433,24.04722124,29.26045232,27.97018489,26.03247378,23.20767649,22.89976538,26.94884023,28.46017687,32.56849901,32.86838772,37.3118098,46.11877316,50.43911195,47.26969396,45.40983465,43.89653145,36.57227997,28.642632300000002,22.26496404,18.263617899999996,17.48138507,17.08113808,16.94438234,18.99137943,23.41516688,29.02365047,28.32713578,28.8577081,30.20950157,32.02041473,37.77161624,38.51267564,40.36941337,43.47549483,46.56187922,54.90987894,56.47368906,54.55089903,53.08875826,51.34086948,44.3769402,35.97000532,28.58719332,22.87569811,20.85429786,20.05589533,19.45727292,20.93851767,25.32809277,31.413332899999997,31.09146839,34.55225322,37.46713884,39.06722156,46.62047098,51.21363453,51.80226791,51.44157115,49.72680216,56.32741257,59.89598501,57.455265000000004,55.76475059,54.10364129999999,46.59125313,37.4418854,29.72584637,23.69851128,21.47196181,20.49837708,19.81188263,21.29259672,25.66022723,31.37927662,31.01445939,31.18792472,34.75662204,38.11770409,43.33536779,46.79515373,48.59386158,50.11634219,56.00045992,63.59126177,67.61308536,64.82864989,59.38457913,57.46859409,50.05531561,41.23873785,33.29922603,27.85749642,26.39922639,24.68330243,23.21950722,24.56917803,28.40049256,33.59746029,33.42121676,34.59570539,37.74030695,42.260269799999996,47.31714173,48.64414997,52.42926536,58.87148757,62.96214167,63.13404623,63.71531274,62.49487469,59.06240246,57.70701917,50.52170855,41.05281747,31.40911877,24.89703594,22.37918208,20.95565505,20.15781441,21.44723902,25.36015124,30.44795788,29.47874333,32.41947552,39.19804631,47.54023995,57.486168500000005,56.69635028,60.24934611,62.94378686,66.84877028,76.00519277,76.97084876,70.51436096,65.15017102,62.6339716,55.05209742,46.37942379,36.97074767,29.39230723,26.43303293,24.35890945,22.82128925,24.37005344,27.64444964,32.03311949,30.68660146,34.56352205,39.50342897,44.96850787,51.70571795,55.78263716,55.76034917,57.80338187,60.81378739,66.56901569,69.17917427,67.61923481,61.57189051,59.20855411,52.49385052,43.26903457,33.81843583,27.54237449,25.61596345,23.71649149,22.32162043,23.99827511,28.51683327,33.69763131,33.6194361,38.55116451,41.01101973,44.81561364,47.85885801,49.23462511,50.54927196,55.66788843,60.22836921,64.99596574,66.07009605,64.74168312,60.61528709,58.43815199,51.05365435,42.26254854,33.72513228,27.48397003,25.68204696,24.01797219,22.58298902,24.11945424,28.73674747,34.84998801,34.14292245,38.53078071,41.85065811,46.12648341,52.14985411,55.80626738,55.517366599999995,58.33926084,58.67195717,66.96305077,67.40924722,64.66773324,59.74536952,57.69955863,50.82615473,42.11864441,33.66270099,27.49224216,25.61630682,23.82115755,22.65284963,24.46582303,28.31365063,33.60648162,32.79125385,37.60033599,40.838584499999996,44.01730476,47.45957871,48.85039173,48.85604178,49.34060221,52.67009404,62.88254178,63.4638395,58.94500041,55.32102020000001,54.31840491,47.29966096,38.041100899999996,30.20122943,24.91916783,23.26617461,21.86824442,20.50174838,21.74996834,26.07168063,31.54512533,30.12940221,32.70328816,40.92954689,48.65850917,57.13055988,61.85882472,65.13069247,67.98118025,71.97097661,81.46933522,87.20077721,84.37026747,77.10226663,72.49951984,62.30595761,51.63810485,43.36486657,37.00655201,34.15678221,32.35011436,31.70563617,33.48686326,38.38946748,44.493437,42.58097933,42.78210171,48.71354237,52.72603248,58.75567753,64.27410397,66.35066228,69.34530389,72.67251698,78.23052484,83.96611853,81.48481819,75.71342015,71.67539564,62.21430847,51.80588894,43.33786506,37.77467537,36.19494527,34.92325113,33.67834003,33.71495597,37.35857084,43.32937439,41.86810766,46.3401545,51.57898242,56.781194400000004,64.16325723,66.41971127,67.61058813,71.47074585,75.55415792,82.26611453,84.29122944,81.5054205,76.16389312,72.92517638,64.9214228,54.31306705,45.26215344,39.85142096,38.59274375,35.49839937,33.20074068,34.68429539,39.42373544,45.1088222,42.27400469,47.81662326,52.06694538,52.76545785,60.37617527,65.66504188,66.32372316,69.70743655,69.71973553,79.19892776,85.24165217,82.77527291,76.13208442,71.47021521,63.58982585,53.62145324,44.75546111,39.08691861,37.5584134,36.23405846,35.190925299999996,36.1910121,40.78080434,47.61281632,45.54453015,47.51695308,48.958241799999996,50.39022825,56.0836184,61.13571432,62.14126388,60.59905496,57.38571654,64.46049259,69.15997659,68.50479143,64.25746604,63.20081649,55.95547818,47.15304108,38.11932731,29.34370446,23.87728328,21.50720427,19.09217474,19.40454969,23.45106487,28.50397242,25.94182356,25.61115623,24.28224383,23.79028528,25.56814108,26.29743218,27.9067235,29.38846769,34.01406427,43.89019467,47.68017967,46.12542207,42.55987756,41.55014511,34.93264703,27.40109248,21.40316253,17.73853955,17.24171136,17.06150344,17.050234600000003,19.19256426,23.68196699,28.90109783,26.49796146,25.90564462,23.69763724,24.62805073,29.74638626,32.55401496,32.26895369,35.42710285,38.4715022,46.56496958,51.10890603,49.31232086,46.46436155,45.55289595,39.05972981,30.86577926,23.88720985,19.04588195,17.6733925,17.08713148,16.898589,18.86576768,23.28821285,28.69613591,25.29235086,26.72886358,32.23168221,36.93481845,42.61578476,46.75713307,49.11825319,51.62480699,54.21314577,62.6419316,69.03274166,66.70002779999999,60.82131035,56.57286117,47.89497452,37.82914666,28.05796329,20.30334174,18.049728299999998,17.25326115,16.90526914,18.81157732,23.16338149,28.33528307,25.27277865,27.06836493,30.87333346,37.39787134,48.21343653,54.87856965,57.86147420000001,54.83311969,58.31360157,68.25054003,75.40685132,73.08574967,66.08489226,59.89542313,46.83308073,33.01688053,22.97256026,18.03742934,17.17606486,16.93426847,17.04733154,19.30490936,23.84797179,29.06522971,25.679924300000003,25.98883431,24.14692401,27.04470347,37.16856121,41.56128911,47.062859100000004,49.66081229,51.52981777,56.08733306,56.34355107,53.86456068,51.54352145,51.33646807,44.24480437,35.81217903,27.84007811,22.26633752,20.82267641,19.99137259,19.46245471,21.42529442,26.23325281,32.19865606,30.08033123,34.09344566,38.52943844,41.92819777,47.13858825,48.76276944,49.39919397,49.16373438,49.26118961,56.10727986,60.27094734,60.90974426,60.48071647,60.28686731,52.95718433,44.15434144,36.49189968,31.24164684,29.82795275,28.01969292,26.58215007,28.4364842,33.39424646,39.54132475,37.15523212,40.16051828,41.85740068,47.13968078,52.30749313,52.85089506,53.80356531,56.01887713,59.30697701,66.46843888,68.66770588,67.46265717,65.50755894,65.12419961,57.80778329,48.37903552,40.82197778,35.12446718,32.27426034,30.53383211,29.98209559,31.80711823,36.500327899999995,42.81765634,40.68921764,45.32280543,50.00521449,54.91802623,60.84812459,62.78215227,64.5205827,66.55712254,69.11106169,77.44479586,79.17442352,76.58614714,71.42064477,67.55736540000001,58.78239812,49.26131448,40.30208123,33.86216896,32.39859226,31.61442407,29.98381247,30.98830067,35.72889569,41.89707577,40.80605781,47.89297671,51.710213,56.12241944,61.62433281,63.56525913,63.57069065,65.67874556,69.49526384,77.86748694,80.48170344,78.22312673,72.51153788,68.11250447,59.91343457,50.68680808,41.86286344,34.74113906,32.41363821,30.73679624,29.18300632,30.41290271,34.99223771,41.05840507,39.04212417,41.62887096,47.79889278,52.8851074,57.45732523,61.12513223,62.66824638,67.16436051,70.84268709999999,78.41450984,85.12699716,81.58698699,74.95556677,70.81509251,61.87605575,51.20988865,41.63754893,35.23968412,31.7353847,28.36409512,26.46712042,27.8612423,31.65790745,36.88646543,34.72874646,39.1341479,47.35547455,56.52069985,61.80722525,65.75110343,47.77872745,32.29189719,37.21132664,58.62965997,68.04317454,66.91719497,64.51237299,65.02277998,58.04002767,47.93152804,37.84069645,30.69362499,26.46652733,23.50506794,21.96601181,22.8239738,26.54119514,31.78910682,28.58585105,32.16285172,36.85493763,45.85593742,56.01097958,61.77591596,66.94422774,69.39771497,57.28810524,49.5021744,48.57088688,50.53204094,53.30807937,54.18083759,46.87865558,38.26501072,30.60431703,25.22155378,23.75148423,22.12564862,20.81137635,22.46053005,26.58280559,30.881605600000004,29.52232038,33.06426588,34.7739467,41.22331731,48.80737659,50.9891004,51.8393521,53.75436945,56.87321811,64.35595139,67.57362878,64.69454749,59.05044687,57.3397047,49.619514,40.90910064,32.65958627,26.23253484,23.97689239,22.81392236,21.59426471,22.88765371,27.58576425,32.65683929,32.87369437,36.84266988,37.55869433,40.66212247,45.90722472,47.61587544,47.90995802,49.01783245,52.67293466,60.28315264,62.65348139,62.0297616,57.50976753,55.45015933,47.13949349,37.90646782,29.78871467,24.04175851,20.95247106,18.44217139,17.44289618,19.25199884,23.61291798,27.94474415,26.98370811,30.11466843,32.98763147,41.05238043,48.55680861,49.89571002,48.78440188,50.38638872,53.30464566,60.9566926,64.95747686,63.98117639,58.58458457,56.94666852,48.98162231,40.50042544,33.33896354,28.30147653,26.83936697,25.32759332,24.13440654,26.06390794,30.37207265,34.95409218,35.51282102,39.82014288,40.66524402,43.95627818,49.48266461,51.88467722,49.083135600000006,49.84208156,53.6143985,59.579895400000005,60.4606448,60.20470775,54.33045416,52.40101519,47.43007994,39.0976256,30.9213119,24.9951155,23.08459321,21.21649298,20.68460962,23.21079805,27.29486566,31.70928842,33.64512659,36.35077375,39.803380100000005,41.86245764,48.91694349,52.17463934,52.56833103,54.44379817,57.03416597,65.29679092,70.26566597,71.55624551,67.67857576,65.84387631,57.77313392,48.64421242,40.13582669,33.776669299999995,32.16647272,31.2249777,30.26881129,31.86180806,35.61498982,40.22497857,41.22812453,44.43019408,46.29660866,51.51321105,57.63859448,59.93887531,60.04981571,61.2404116,62.64296170000001,66.00217083,71.47361773,68.09277615,61.14916826,61.07343911,54.167727,45.34312682,36.83124496,30.69740208,29.06076587,27.06518094,24.83185768,25.86899745,29.69363182,33.54632907,33.07272531,38.46385436,42.14058902,49.335795000000005,57.02742339,62.3350818,67.50358086,70.92294254,70.20198603,74.18497734,68.60362018,63.36291932,64.21117324,64.89426518,55.43654931,44.45220111,35.22064258,26.38976805,21.27330545,18.76977957,17.6474523,19.31474229,23.552703,27.73332059,28.32245343,36.57817973,39.13249347,41.71480764,46.67303813,48.19963922,48.36982689,50.22550331,51.79524441,57.60578686,59.10825824,59.06093532,55.12916884,53.50448822,44.41333764,34.87942437,27.34727672,21.75833413,20.01213099,18.89489187,18.28122352,20.13421538,24.28062062,29.02180874,27.960601699999998,30.26971655,32.9723358,36.55380031,38.247998200000005,39.56639093,41.98641494,45.31234819,47.10446955,54.12346322,56.96524184,57.41440373,54.02638256,52.84302873,44.86568355,35.94184881,28.62050042,23.58947504,22.33354481,20.03810241,18.40714743,19.8882361,23.69479662,27.48578054,25.6488023,30.19951255,35.06921549,37.56493747,41.05378515,44.46808989,46.48449564,48.20291684,49.51784465,56.56833491,59.34421728,58.32396518,54.2375252,54.05076198,47.49063829,39.19245871,31.84766736,25.93470639,23.11871191,21.64680064,21.00544401,22.45622229,27.11468897,31.57830756,31.70345107,38.21559635,37.715053499999996,41.18651408,45.62263170000001,45.93023067,46.63879455,48.96991643,51.68333633,58.34803244,61.35153929999999,61.866940799999995,58.06078609,58.09084675,51.39889936,42.50178524,34.75905686,28.80067712,26.52209117,25.32153749,23.94140021,24.089643300000002,27.8614608,32.79899532,32.50525611,32.95569787,36.1666951,38.80828778,42.76065657,45.59650421,46.33656471,47.30150268,49.68350607,57.30077879,63.60121955,63.85391019,58.24246113,55.83795126,47.32753654,37.51299463,28.83685605,22.91743343,21.30817333,20.36761475,18.80230627,19.36646661,23.22802909,26.19704266,24.73696211,25.51313911,30.36323861,34.49625233,39.23600454,42.08820916,43.34947727,44.86000229,47.82939045,56.53852397,63.85965387,62.76654444,56.97573029,54.94334213,46.55238966,36.45609534,27.66820476,21.61958059,19.932936899999998,19.04934688,18.11565575,19.5141166,23.78397971,27.00827483,26.41246183,31.54228471,35.08051554,39.17900477,45.60162356,49.86218441,50.51015876,53.57160186,59.22706498,62.66846489,62.34400948,61.62018111,60.57701672,59.29786207,47.10094218,35.890936100000005,31.21917157,25.30873907,23.41376217,22.79890763,20.04141127,20.45018013,25.86687479,28.23358251,29.45885896,27.66321025,22.81451545,20.00070607,22.27642018,34.89359627,39.69194024,40.76248076,34.73929736,35.74931073,43.30677427,50.25000758,49.44127267,51.04831646,44.89939645,36.59400607,29.39290032,24.324104000000002,23.0668315,22.38895257,21.75705429,23.20583477,28.02808992,32.69064582,33.58010439,41.40302578,42.36543531,48.53264769,55.95026517,57.21762031,56.84434363,60.11658597,62.38521413,68.74187427,72.08104293,70.50315458,63.5596091,60.38660129,52.36667798,43.83026062,36.40924067,30.61611654,29.04656273,28.03345902,27.12333569,28.40302101,30.73866918,33.09001878,36.11316027,45.99125724,51.11961299,55.17209035,63.51831079,68.84045326,69.19119224,69.49254808,69.38432347,70.44805898,66.70190074,63.289031900000005,65.13072368,65.14773620000001,54.90332366,43.05467673,33.01837888,25.45133213,22.07620304,20.49747183,19.45358947,20.95403184,25.24752519,28.810447600000003,29.85205122,34.45829412,38.10278301,43.5263451,51.27160198,55.35139302,57.69656193,60.72426092,65.47952729999999,74.61859388,78.39543712,75.89400269,65.8917611,59.98345125,49.61124186,38.90805298,29.81325018,23.17945755,20.73021567,18.79447114,17.50108214,19.177892899999996,23.50722182,26.78370949,27.29708197,29.08754888,31.80593204,36.16266829999999,41.78042292,45.90329155,48.08813693,51.83217252,55.03336805,63.58211556,71.87848461,73.35957333,66.8337556,67.12618375,58.34940591,43.996046899999996,32.5468978,25.39801581,21.98608347,19.57898272,18.60698999,20.00005054,23.94595769,27.16972214,29.35469237,32.11115862,35.809713,39.434067799999994,45.72355187,48.37553936,50.32308341,54.5264884,60.35463648,68.39150988,75.95836933,77.41944879,68.70856716,65.49803817,56.36178098,45.02791125,34.79592252,27.35807734,24.87587173,22.75951349,20.5474793,21.44299369,25.30989405,28.90066082,32.38142366,42.29186002,46.99256147,49.27102254,56.41288099,59.64594770000001,61.13896076,65.20857551,69.53319083,77.85618684,83.26545216,82.0865934,76.28154489,73.71121754,62.62829034,51.07971942,40.93831849,33.78615886,31.73794436,30.13327296,29.21575154,30.43653294,35.92580397,41.001218,43.45461157,53.88894008,61.47871183,66.37847541,69.32726128,73.04610579999999,73.92860331,72.816265,71.72465396,70.56908198,59.31362595,54.24205146,52.902276,56.0862093,50.687807,40.39600911,31.03752774,25.78883568,24.56870979,24.45215058,23.0141395,22.88962029,25.90224211,28.55991086,31.73666454,36.89083563,38.25914216,44.68219799,56.38703445,59.35105352,60.11692935,63.16544916,66.83113349,75.08180282,78.10588078,76.21761525,68.48069301,62.26319219,54.19984791,46.04941199,37.47731516,32.98098253,31.11369392,29.32353916,27.48559325,28.345115999999997,31.38673716,32.95345035,37.68508648,48.82285955,51.38763053,51.78303908,56.77045621,60.80248731,61.16231006,61.46301034,65.02580789,72.58820349,77.48381543,76.58455514,68.28774908,63.72520809,54.97955227,47.03604486,39.07121715,33.78793816,32.86042772,30.81667706,28.67575211,29.28152288,33.32207589,36.9588545,40.75889097,48.54248062,49.78611188,52.37220316,60.40114778,59.88206283,58.29231251,62.04043734,67.34612916,73.70041691,76.16848181,77.00596634,70.14173985,66.56249165,57.93273951,47.91804289,39.04090677,32.76518879,30.76311102,28.74926494,26.03287959,25.83053978,29.06850734,32.83611072,40.25806717,47.85217786,52.33274658,54.46705383,57.96523499,59.62234869,60.90094146,62.77640859,68.49580133,76.57587722,83.29151723,80.77940706,74.36237589,73.12330213,64.70818872,54.59510039,46.47138507,40.21695615,37.94383294,36.60599287,35.58399267,37.12479687,40.93560272,43.81652575,47.892727,48.71173185,53.97147425,55.94033857,62.80085044,67.05994418,67.98670541,68.20187483,71.02248923,77.0174225,80.86431359999999,82.61616681,78.14458818,75.53052773,67.17628483,57.70623878,49.19644837,42.97360969,41.1159667,39.31685305,36.39104193,37.20948491,42.01703751,45.60493242,51.060334499999996,55.10578833,61.10465477,65.23223697,69.20127493,70.54460897,71.66531302,74.22537045,76.96076607,86.4210417,91.84485352,91.72464203,81.91481366,78.01963194,69.09077149,58.94356451,50.82225278,44.69995968,42.34339707,41.38104996,40.60093981,42.3703986,47.06947681,50.60639658,55.51755389,60.75641303,64.14427811,66.92980613,69.51368104,70.0895473,70.00357941,73.43595801,77.50813245,84.24222089,88.22674179,87.93340841,78.80795186,75.19121367,67.18305864,57.87867401,49.46415374,43.29319546,41.31671452,39.820736,38.92700088,40.68185074,45.55745345,49.50563932,53.04440082,61.20201636,64.40299338,66.7281531,69.55647773,68.01342601,69.59512271,71.26188202,72.78433142,81.31669074,84.21081795,80.82217251,74.05137443,73.55632554,65.28645853,56.44968425,48.90536249,43.71242156,42.29254677,40.82993778,38.42027732,38.331843400000004,42.42736714,46.394220000000004,53.90935512,61.49172873,64.82861868,65.47827867,67.51072926,68.86224181,69.40202273,73.66305181,76.45088975,82.34718161,88.5703012,86.47953976,78.74595757,76.79803898,67.66771272,57.88919367,49.62301016,42.975389,40.137418700000005,38.8946927,37.21429212,38.14280145,41.85134486,44.73816764,54.06668198,63.24667227,65.75035425,68.82687446,70.31533005,70.03217294,72.57743409999999,75.85417153,79.82018153,87.64176068,90.69649234,90.18533619,80.47789516,77.95023961,69.75101359,59.47657162,50.42528342,44.31994043,42.44150783,41.49873294,39.46275498,40.31210145,45.44282959,49.16623163,53.48323037,56.90817964,53.58596106,51.38709986,66.46110319,69.08296763,72.64654556,75.43076251,66.24824378,61.05499066,64.62131558,67.83571535,68.54821240000001,70.74813493,64.38445128,55.50394387,47.60086073,42.19215727,41.13482097,39.19586123,37.32448335,37.28939697,41.33013725,46.55413773,48.80231966,51.26529642,60.63929193,67.11741212,70.64268848,71.16717372,57.39835889,54.61055213,50.77820751,44.28120181,52.95084756,57.67642784,56.36171856,59.66489561,53.53879422,47.2470626,42.76277925,37.69526276,35.59395047,34.20373055,34.00501175,36.91590179,41.54677383,45.30126665,49.80349902,50.75451483,61.54685557,66.34941364,70.28648681,58.46683917,56.52869103,71.22701414,72.07380088,68.69077425,57.90083712,53.50380147,52.66035477,56.49235604,50.99780955,41.90041585,34.203043799999996,29.55934212,27.91524537,27.72045974,27.72551667,29.544108899999998,34.65017669,36.96153906,49.26243824,64.98563337,60.70256603,61.04153672,68.73004353,74.2526841,73.59372182,60.081530799999996,51.604860200000005,52.143611,50.19887636,57.99120639,63.41011737,64.29548669,58.34687746,50.19406914,42.58322686,37.09829479,32.54627347,27.76949952,24.57382916,24.7207612,29.309492100000003,33.22817922,43.05733005,56.13637284,63.81501549,67.85513149,72.95042987,74.46919581,76.49980465,80.98549279,87.31281018,73.40733323,56.81250367,61.47771291,58.14378848,60.61375753,53.21552499,43.88132942,35.71537932,29.6805837,27.86289673,26.85731596,26.09852609,26.96707017,30.2055684,32.37209018,42.70893225,57.98561879,65.88430052,66.71079713,56.62012167,34.50421233,22.75405075,26.69321532,32.91692804,37.12554605,47.70490247,61.68192566,58.41508365,60.76727606,54.33638514,40.01742575,25.53592653,19.61035444,17.74718628,17.16192417,16.97413085,18.95982041,23.62905647,26.33691997,26.18989428,26.240213899999997,23.96209618,29.18363065,40.75093097,45.13941353,51.23551668,49.84863684,44.56214262,55.41067153,59.59874965,58.86462012,52.74722791,54.08288288,46.77620582,38.31367591,30.704207099999998,24.78325492,21.30714321,18.97957991,18.00387253,19.80292374,24.18853446,26.9924797,31.85824947,38.89369378,47.09869466,51.3668721,54.80705462,58.4229812,59.25319247,60.74885885,63.6831294,72.64226904,79.89369439,80.71182518,72.60262511,70.8361943,62.55046975,52.91014234,48.31819621,40.16242243,34.6729641,34.49743854,32.02041473,31.15979942,36.15976523,40.04370933,44.5359527,47.47958793,50.40027969,52.59433368,55.84175958,56.50796385,57.77803476,60.37386532,62.44096527,72.70953874,79.98618633,78.52613698,68.62409768,67.5402905,59.98532418,50.95760381,42.81778121,36.72782752,32.95772689,29.90983139,28.46261169,29.10187686,33.0858359,36.31022464,41.39153841,47.68926343,50.45949576,50.84747501,53.96008055,56.53658861,55.48231143,56.38584824,60.24581874,68.47036061,75.36801904,73.72342287,69.36912143,69.11858468,60.53450101,51.45752236,43.81608872,39.22807576,36.71065892,34.57432267,32.70016659,33.50484349,38.03657463,42.50621786,49.69521194,58.22569833,58.64401917,61.02321314,64.41476168,64.79378202,63.049389399999995,63.70301377,64.20480525,70.95749824,73.68509006,70.69278963,65.42730353,66.97260275,58.861561,49.8934937,42.39349816,36.67126478,35.10567535,34.33402463,33.3133043,34.93014979,39.77116555,43.68504546,48.29400411,53.97912209,58.23443871,59.41838566,60.45109282,62.38958431,63.92679872,64.41632245,66.79573491,75.49253828,80.46653265,77.83255659,70.89459878,71.8394651,62.69118988,52.89209972,44.69946023,38.85738998,36.53400959,34.71145298,33.56699383,34.97819068,39.42557714,42.51164938,44.7858027,52.18384797,57.40485174,58.85594219,58.44848439,50.79531366,46.30793995,58.27789089,62.66762205,71.04621313,75.90573979,74.92597435,68.09889443,69.00105778,61.01247495,52.07958769,43.40185713,37.32148665,34.86515883,33.02427865,31.03621668,31.7126597,36.02965842,39.18524791,42.02187594,48.59236323,51.39918032,51.33481366,53.10052655,54.18573843,54.29468103,55.53896783,59.50166898,69.34664618,72.51475311,72.27629679,65.64771721,65.28620881,56.36830505,47.23838466,39.50567649,33.97957098,31.53248301,28.94105387,28.12573244,29.71773032,33.69891113,37.13559749,43.08489347,46.3946258,48.10205909,47.29082694,49.32327753,52.45105388,55.01673009,56.45464752,57.92783866,66.90736211,75.86628315,77.99394146,69.83866713,68.34493614,59.9508309,50.80386675,42.75853391,37.14661661,34.51832181,32.58298307,31.93120043,33.87712125,38.80007807,42.51889142,44.75527382,45.91643335,49.7194977,52.10568397,53.74238263,54.88237797,56.64977653,60.62259158,62.69693357,67.71522293,68.49645685,64.70971828,61.70524374,65.48171238,59.05278803,49.47751402,40.73357508,36.3793673,34.97101107,33.90902364,33.12007944,33.8161571,38.13524728,43.23522801,47.28664406,56.10696769,58.08260582,61.26650788,55.67044812,42.37370744,38.96723786,40.97705711,43.89422147,46.73340919,53.44714507,54.84591809,56.733309600000005,58.961732,49.24795418,39.63759379,32.43193057,28.39871325,27.16216794,26.1430396,25.55069153,27.51287571,32.7195203,36.51371942,39.21680692,47.31323977,51.81328703,55.07070195,60.51402354,64.32829434,67.16264363,70.78322134,76.75402488,87.80217784,93.95581145,93.15091603,85.58202758,82.94886311,68.93194632,53.90208188,42.21307175,34.07365495,31.45232123,29.60398051,27.333854,27.99278501,32.43380351,35.86593237,41.02188276,51.05084494,56.74208119,61.14548483,65.47328416,68.28138109,69.99140531,72.1590196,74.22796133,81.83652488,85.03765797,85.45354401,77.60349621,76.79875691,67.28535233,55.73113132,44.60125583,35.24158827,31.86645919,29.94516748,28.18026619,28.77479934,31.05828616,32.85877329,38.00301782,48.09353724,54.01264769,57.97082259,62.05233051,63.32343153,65.35091884,70.37454611,76.40222454,87.74658277,91.98207743,85.76357777,76.22738576,76.01655528,67.54035291,57.7451647,47.96034007,40.6085252,37.83248674,35.31653703,31.8918375,30.96801052,33.97732346,36.38158361,40.64411103,49.0290701,57.69500116,65.42106039,68.74187427,70.45405238,70.46700688,71.59976014,76.77003849,87.77586307,92.05118888,90.49471443,83.0077983,81.69265197,72.02376221,59.52629815,48.25011489,39.62070614,35.21380635,32.07972445,30.03519341,31.35208779,35.85638039,37.52008058,42.51395933,49.51572197,54.1718787,60.71836116,67.21405576,72.09346679,74.64238018,72.69034113,66.68697965,59.39940654,60.69157815,69.73606133,64.74396185,66.33430532,59.18979350000001,50.557949900000004,42.70805821,36.369628000000006,31.25856573,26.80009768,24.57301756,25.94457053,30.76604528,34.14532606,34.92549866,37.84640892,40.2226062,43.72874735,51.57426887,56.63220213,57.93149087,56.42468052,63.24717171,77.89826553,86.52698755,87.36238061,78.29663959999999,73.71930241,64.35729366,53.58514943,42.40916841,35.0610682,31.1639511,28.92004574,28.04522732,29.88560804,34.79426808,38.37682514,44.31566388,58.06446951,66.01503169,70.19137269,73.28655994,61.19998734,54.49205756,66.04927521,77.99840534,77.0266623,71.85816323,81.26624625,75.97469513,77.72236539,69.99680559,54.97652436,41.00505754,34.55815296,31.87082937,29.18690828,27.59690821,29.13793092,33.77847981,36.86564459,39.47087104,50.94596036,60.83929058,67.01955107,71.37066851,71.68163874,70.09132659,70.46872370000001,71.76557765,81.59603957,88.22518103,84.55253559,75.78056502,75.08080394,62.77016545,51.26810582,41.89432881,34.98558877,32.08905793,29.3908713,27.64398142,28.88564611,32.55413981,35.27377161,40.76051417,51.58719213,58.53373431,64.13519435,68.68128474,69.53543835,68.64716604,70.59598987,76.56588818,85.74728321,85.63400159999999,84.24056648,76.58255732,76.02520203,66.19979704,54.8752296,45.86617615,39.04674409,35.67973106,33.80307774,32.81279264,34.43441416,39.20316569,42.9305321,42.32391849,41.82393752,48.60022957,55.10126207,63.23250037,66.16889357,67.93516839,70.97007816,74.04594291,83.73275039,86.88515588,86.37896295,77.19447763,75.91600971,67.5661058,57.53108781,47.94176678,40.29536986,38.03095582,34.616089200000005,31.05507093,34.08904427,39.82207827,43.92805925,47.04953001,56.88142782,63.07757712,66.89859048,71.66047455,72.89720721,72.73856927,64.58070405,59.98741563,78.77589339,82.17524582,82.86960662,76.95580279,76.79254498,66.59801505,55.96459313,48.15612459,42.58488129,40.40140941,39.946254100000004,39.81620971,41.63826686,42.26754305,41.53591076,42.22992819,39.63372307,50.04748048,60.50606357,55.01822844,47.89044826,60.01216964,60.7130233,61.82192783,70.46110706,79.75303665,77.13535522,71.21587016,72.90351272,63.85097591,54.24592220000001,45.62971765,39.84342975,38.20442115,37.83545223,37.68424364,37.8192513,41.95295178,44.62323164,45.39791028,54.02841158,61.46213632,63.17347158,68.1606702,68.84245108,68.57924076,71.74641128,75.20376235,85.46222193,93.00005085,89.51629129,81.22241951,79.45567645,69.72423058,58.51843864,49.30167632,42.73156359,40.19891353,38.50693195,35.69880381,34.98159318,37.9934346,40.52084046,46.1062869,58.59554127,66.83590948,70.73230861,72.91556199,74.79580513,72.50270383,74.50091093,78.70256783,89.53923477,95.89164959,95.90154499,85.33773393,80.64736490000001,70.59343023,58.88977994,49.02541786,42.81306763,40.78423805,39.68897475,38.76670854,39.52640367,42.73003403,43.91379368,49.19969481,59.137913100000006,66.71900688,70.41250433,72.47373578,74.7204505,76.38986316,78.2417937,83.19115895,93.03154744,97.84528071,97.19743123,87.79808861,83.99983141,75.08495558,65.08402509,55.65443449,46.14196637,42.17214803,40.53117282,39.39536039,41.02906235,46.04472965,50.18545363,58.20035122,66.79492332,68.29386736,72.70535579999999,76.96291995,76.94531434,76.20107093,79.79873639,80.88981679,87.02291049,91.77780229,88.95322354,80.42932359999999,77.26658573,65.82427287,54.02235576,45.39541304,39.62763601,37.56965103,36.37068934,35.89614911,37.69888379,43.69606458,49.61854632,54.78926171,63.337104000000004,69.43401872,71.01078338,73.80520783,80.221802,74.29226556,64.88524387,81.90326393,90.79285504,93.18490991,90.94721646,83.97673187,84.51585726,78.44360285,68.89948209,59.18642221,52.44886878,48.36233514,42.85605159,38.37844836,39.04268605,43.68083134,45.97377648,50.45843444,62.54990787,71.36601741,75.39152447,80.6029138,70.50374769,47.77176637,38.69013658,40.76241831,49.81838886,59.28266004,67.18995728,61.40073516,63.20933834,57.9758171,49.13067702,41.35036497,36.60499398,34.58499841,32.22275453,30.91837762,32.68949085,37.90284682,42.09916586,45.21670346,50.47744477,60.34948589,67.13888849,73.44404288,76.50598541,76.55449449,80.06672271,72.2325637,58.80824468,57.91223083,60.06532988,58.59791367,61.53552429,54.69964159,46.20008991,39.41405858,34.79289461,34.26254081,33.97164222,33.40020865,35.10302203,39.14597862,42.07778313,46.63223927,55.44647588,66.08882543,72.76803686,77.13897621,78.37464751,58.7173135,43.43653771,48.60659756,68.70513346,67.68388246,60.51127659,57.40310368,63.23955509,58.31672314,50.01826263,42.25212251,36.1838637,34.44755593,33.39546386,32.62543636,34.83132106,40.57852696,44.91278794,50.94758358,63.57365613,70.52069778,75.95240717,83.31954888,84.32743961,85.22588826,87.51290244,90.68409978,99.54338054,97.36343603,83.59243607,72.90975589,81.07033686,77.54193897,69.26458022,60.14830106,52.27540345,48.11195445,44.80081743,40.80777467,40.65132186,45.34306439,49.17406675,54.95919967,66.33027844,74.87915085,78.02459523,81.90279569,84.3904952,86.19607054,86.61876156,91.37683734,101.5389342,105.0,104.93388519999999,98.87012153,96.58794574,86.01121148,74.32017233,63.89333554,55.392878599999996,51.15323225,47.50162617,45.49136991,46.16768806,50.05706367,52.73208833,57.99891668,68.42169541,75.55949586,80.31082907,84.71722941,85.74915615,86.82050829,89.2526752,93.77394908,101.2172882,103.0802066,98.43207242,81.89252571,68.95941609,62.43057046,54.45472363,46.8246213,41.65193933,41.12960796,41.42272284,40.77562254,39.75718094,42.56936712,45.39737961,48.59242566,59.88836839,67.91818707,72.36039175,79.01469306,82.23187101,67.88665925,50.48212712,51.0302426,72.52714573,76.32075176,78.02287841,73.83707901,72.66955146,64.78204493,52.97388469,43.32247574,39.35718368,37.69507547,36.66982885,34.51554362,35.02501414,39.49643665,42.04953299,46.72941357,62.094815000000004,69.95613161,70.37092506,65.58834503,63.40109606,70.42233726,67.81826579,71.81377462,74.35372914,71.02248923,70.62726799,67.92162077,71.60815712,65.07622118,54.52502126,46.2742895,41.15617246,40.58336538,40.57409436,40.07732859,40.50832299,44.20709588,46.86410909,51.34589520000001,47.60014277,38.12191819,39.75327899,53.33158475,60.10906301,67.29811948,71.63234925,74.91080349,83.48174540000001,90.06094184,88.89659835,79.58993497,77.78851133,68.1622622,55.87328738,46.75588444,39.81599121,37.13409914,34.34541834,31.28519265,32.18245514,36.90450808,41.50282219,46.65836676,53.85238656,61.74189092,64.99428009,69.42964855,69.47946876,68.91508988,72.87616783,77.53563339,88.0126025,96.31424696,94.17191733,84.97856673,80.29856126,70.84942974,60.66207935,51.80233036,46.06798529,42.21628695,38.36402674,36.42531672,37.33344224,41.92310963,46.59743385,55.43598743,66.40625736,71.2027596,74.42202895,77.38648503,77.34812105,77.15324177,80.04524633,85.92062364,97.01709846,100.335259,94.60010234,83.47853017,82.18860615,74.04675449,64.41057877,54.82132016,47.95628205,44.8959315,41.65506088,40.72358606,40.1595506,42.56097009,45.90594488,53.11969296,62.76173723,68.94533783,73.54471327,79.37389149,80.42514073,79.69803470000001,82.69795177,85.72427725,91.48606090000001,97.36078268,97.76358939,89.58811851,86.89423962,77.07735656,65.79318211,56.39149829,48.56308296,44.40259945,42.01516457,39.80206902,40.47392333,45.30345173,47.64219023,50.40739686,67.82066937,75.9798457,77.91612091,81.9342298,75.08732798,57.96155153,58.37859255,51.01931714,54.24086527,62.02782621,58.14953214,59.46146325,61.689198899999994,54.99200732,46.58532218,39.48273299,34.14182993,33.14358482,30.86705911,28.55891194,30.157090500000002,34.97219728,38.65352061,46.58054617,57.11975926,65.58556683,68.99253592,73.86330013,58.77646714,44.65129449,43.18378462,54.93172991,67.85581819,72.57256447,74.78775143,70.07150463,66.95914883,58.55421177,47.22533652,37.080345799999996,31.53061007,30.91094832,30.25423359,29.18803204,30.85691403,34.82354836,38.65779716,43.84827206,55.33978081,62.91035491,66.77188619,73.03745905,74.11742671,54.52508371,38.51395548,44.82859936,71.88962865,79.09600978,79.55597232,76.03153878,73.00393347,60.83897841,50.36013638,41.50101168,35.064252200000006,33.48773731,30.94185179,28.2922679,29.05514706,32.63442646,35.35508836,40.52855071,50.07935166,58.69636781,63.03940038,68.38245737,71.55321764,71.85963041,76.33879437,81.87220433,80.49868477,78.02596876,67.22910173,59.55020933,64.30425829,56.66628959,46.93852719,38.82327131,32.80739233,30.829100899999997,29.72681405,27.91568238,30.30408497,34.78877414,36.93769031,42.98450397,51.10309992,59.55230077,46.606174200000005,44.16077187,60.75703736,58.24011995,59.32726719,65.3927478,82.08016294,95.46003088,97.48061951,81.36385759999999,73.56303688,67.90588809,58.60862062,50.14418656,43.33795869,39.64452369,36.30707186,34.54316946,34.8902562,38.669627899999995,42.4574278,51.72987884,64.49258227,68.96884326,71.94581678,74.64375371,76.3881151,81.6010965,86.59160396,87.99805599,96.92966345,93.04943399,70.99633052,59.31880776,64.77552086,60.99068645,53.96448196,46.93684154,40.27080314,37.746768599999996,36.44364029,34.79099046,34.84324544,38.43950618,42.82752049,53.94019617,68.15742373,71.97525313,76.21383814,82.16725459999999,84.40138947,84.19199493,77.38411268,59.89436179,57.49987218,74.01934719,92.79783588,85.62260792,83.18145091,74.3121811,63.39838029,53.78215138,45.56759852,41.98298123,40.83986435,38.33440309,39.1634906,44.08226453,48.65785365,53.64548928,66.56757975,71.10542919,77.0481075,80.74544441,81.70076801,82.1891992,85.1009945,87.84122865,95.69870573,101.23395740000001,100.02762879999999,91.24526342,86.57128253,77.78464063,66.5448548,56.05003037,48.19892125,44.10093148,42.07522347,41.71206065,44.51553766,50.23483679,56.62009046,63.15748916,72.06989895,75.41730853,76.60849757,80.39233309,83.52588431,82.68674538,83.06673342,88.08817559,97.54626604,100.7569199,99.17569148,90.99747359,86.13229695,76.23603251,65.73995938,58.86786657,54.12105962,52.1474505,49.60824516,47.25920548,48.73807785,53.17029354,57.80906313,63.66980033,72.97484047,74.08115413,76.06940335,77.47401375,78.53309809,78.29629618,80.51085886,82.89523463,90.11372751,93.98115851,94.64961037,86.84635483,84.71214124,77.05525583,67.92059065,53.022393799999996,45.33338754,45.8610568,45.09883319,41.80776781,42.57813872,47.67749514,51.92347826,55.86033288,58.67717019,61.63503977,65.02281119,70.54904154,59.81263924,53.239092799999995,67.24118218,72.95033622,82.10716448,87.62574699,86.71883889,79.98297109999999,78.7761431,71.64280653,61.39202598,48.77878304,41.00799179,41.08634308,40.59541463,38.56112232,37.84531637,42.10206893,46.96184527,51.93303027,49.22738307,45.41807558,40.34734392,31.17312852,32.75710394,43.96255253,58.15764822,58.97602877,69.26323793,74.41194633,73.77033996,70.35475538,73.62961988,67.46646546,54.43565088,44.20793871,39.89115848,38.41309773,36.33151371,36.64903925,40.55402269,41.90825097,44.28700794,49.56198356,57.72490574,65.77610714,64.470107,67.75268174,69.80604678,74.80142394,76.91166387,76.92074762,81.69886384,85.04995695,84.52615841,79.25396095,80.24674329999999,73.99952523,64.7831687,56.39664886,49.15327715,46.25275069,43.57685202,41.55972831,43.16483674,48.2353499,52.43513389,53.26615678,63.83112278,66.39586255,69.22056619,76.62913112,74.56892979,75.41989947,76.18477637,78.50534738,87.97130423,91.31687211,90.78901552,83.18273073,80.74179225,73.03639770000001,64.13038716,56.13887008,48.85557353,45.8537211,43.96539315,40.44386267,40.96569461,46.02562566,51.22933599,58.98352052,69.13750134,71.1435123,71.33920316,74.24132159,75.57797546,75.76442652,75.43613162,79.49113745,89.33695746,93.89119504,94.77943624,86.60571340000001,82.86014828,73.19949945,63.62431913,55.63904519,50.06792674,46.99655706,43.33836449,40.82862672,42.95013552,46.87275582,50.73775203,56.98312838,66.67040415,67.4828849,68.78900989,75.7721368,77.11846754,78.70166259,78.26773388,80.73654803,88.83301206,93.93539636,92.71817356,83.19134624,80.34719529,70.57907102,60.548641700000005,51.76655723,45.95283079,43.88092362,42.12151626,41.29564396,43.18306668,46.83710756,50.08862271,54.16457424,61.40981889,64.53503556,70.32004363,76.7267424,77.53894227,76.49427949,78.11911623,81.51647083,90.01474269,93.7175736,91.24314071,82.93821861,80.87255453,71.77478628,62.40965598,53.61795708,47.55828257,44.55249698,39.73086616,39.0493662,43.27780616,48.48407616,50.65777755,50.08231715,54.725613,66.46182119,71.90660991,74.98238101,78.29632742,77.68053641,76.69387235,80.95565061,89.27639909999999,92.86189041,89.24290469,81.69995643,82.80227445,73.37077972,62.55274848,55.03764457,45.65028875,40.34927928,36.66957914,35.97890179,39.05323695,42.01959717,46.48462051,50.28584313,58.64979406,67.23546972,72.84960336,77.88337568,79.60548035,72.1675103,51.76908568,46.50269437,66.44914763,78.06121122,78.14340201,64.56940397,63.26602595,57.27902148,48.37304212,42.19081498,36.28309823,33.13603065,31.90316876,31.04567503,31.81273704,36.05756522,41.58879008,45.02928473,57.89652936,65.82264964,68.03000151,73.68412236,76.88531786,78.37221269,83.01479058,64.99065909,51.42830451,61.31707722,74.34192964,59.71399781,57.08183226,52.98596515,45.30972608,38.32054335,33.06657582,31.659405800000002,31.07573569,30.95418197,33.22880353,37.25084564,41.67285381,47.44565653,59.07067459,65.24903099,69.7363735,75.34754161,65.482524,60.79749283,71.42223677,62.21099963,49.01062165,51.76774341,59.30504165,63.04470706,67.9541163,60.94888868,52.01996583,43.1759495,36.98557511,34.37348121,32.072638500000004,30.93782499,32.49021019,36.44729253,40.72215016,46.13335086,59.54412227,66.96595382,70.1005664,75.59233467,77.42840766,78.89900786,80.79823008,83.95818979,89.69565636,90.41139988,89.02514434,80.63575268,80.01131493,69.39228345,57.54535335,49.27317644,42.84412721,39.23850179,37.34936221,36.67538524,38.2709417,43.17360834,47.11314749,52.03722807,65.53393615,68.52339598,72.37378326,75.67380752,77.84054782,80.24530736,81.41789184,84.12044865,92.97301808,96.85184283,92.66782271,84.77201283,84.56929845,73.75460728,64.37096613,56.0489066,47.98578083,44.69405992,42.92310278,41.94130833,43.85460883,49.02210899,53.79257741,51.493326700000004,56.57167499,70.09653958,71.81536661,75.09869049,77.86882917,78.63161467,79.24834214,82.18073975,85.92895828,92.20948341,94.37310218,85.24930004,82.26652035,72.91874599,62.80316039,49.1865218,41.97405356,41.47678833,38.43928764,36.57493329,38.83619457,43.48957308,48.26431803,53.5637355,61.45124205,65.9448277,65.75469318,70.09813158,74.59168598,74.92594312,75.71029863,80.81630393,87.42037933,94.23222598,92.97857448,84.64468425,83.28546142,73.48559085,62.68466581,53.54366385,46.42712127,43.02224367,40.86973771,39.66084945,40.08909689,45.39460141,50.62059970000001,52.84721161,56.02608795,59.63923634,64.90731332,69.62552671,70.89422419,71.78661696,73.37205959999999,77.23643143,87.09963859,95.54793413,92.49623033,82.46982785,82.18582792,73.28565464,63.66842682,54.17106707,47.3025016,44.73919776,42.36431154,41.09274228,41.5848257,45.4089294,51.29073716,56.78131925,66.2066645,69.62555795,73.41466893,79.23829069,78.97061655,80.99507594,83.52113949,84.342548,92.68602144,96.42269018,96.85043813,88.04968666,83.94763886,73.65952440000001,60.62533853,49.11984517,42.40024076,39.00497756,37.25359263,35.71100915,36.48397092,41.14752574,47.22287049,49.02754051,58.4664958,62.49069179999999,66.41805686,75.04028602,57.25632772,39.56333178,42.19184511,58.98714153,76.42254598,82.23830140000001,83.08137351,69.39590444,65.01388354,56.85205391,48.07068738,40.33619993,34.63069811,32.95376249,31.06481023,30.48922496,32.04529361,35.89574331,40.94674671,42.42103037,53.96782201,62.53264563,65.74058374,72.26409146,73.27369908,53.85051362,34.6386269,33.34230362,41.08543782,48.02648603,51.9766385,52.23026563,55.66932436,48.70448982,39.72493518,31.71734205,26.08566524,24.4230576,23.75935057,23.29863888,25.15868547,29.44921334,34.21874526,35.4022552,47.17548515,57.62960438,63.59628747,68.31106715,70.44222163,71.98502364,74.37177182,77.80714705,86.88865198,91.09177606,90.18499284,82.87962683,81.11391389,72.59132508,63.35186899,48.7914566,39.40918895,40.48463031,39.08975926,36.40889729,37.30587882,42.07060355,47.2811813,46.00037222,51.30887344,47.48024348,48.60993764,64.85371607,68.72454959999999,70.61078614,71.18437358,75.65773149,85.04574278,89.50764454,90.29783739,83.81606494,81.0925624,71.95109224,61.17813639,51.53406311,45.57896102,41.02572227,36.79309943,35.11622625,35.74272424,38.80223196,43.10259274,43.82436088,45.20793186,51.22668267,58.01171507,67.68254017,71.98979963,72.63277947,75.21125409999999,71.57425695,69.03832924,77.17431232,81.93344946,77.16641474,79.21300603,71.99654221,63.24498663,50.54215479999999,38.49172995,34.01843448,32.40402378,32.11006607,34.30093606,39.23029207,44.29203366,44.3236863,48.95761747,54.52795554,58.1081402,63.88365871,65.52454025,64.87182114,63.55464581,66.24262496,73.80536389,79.48957669,81.28865909,76.27208656,76.40213096,67.27773570000001,57.55774597,49.32031204,43.91242020000001,42.63626223,41.72738753,39.73198992,40.72327392,42.79867722,45.61866732,47.26057899,53.88169807,65.16306311,69.92891154,69.92029603,70.16402781,72.00512648,76.19807423,80.34138919,87.63442498,88.42989323,86.08216463,78.25265674,77.68356435,69.88015276,59.50198115,50.14793243,45.42369439,43.27359204,41.22216234,40.60190749,42.50328359,47.56883347,51.188849299999994,52.49072895,59.83923498,61.68685774,63.27432933,69.11215421,74.55091836,76.06497078,77.98866607,80.45763620000001,86.16657171,90.62837982,91.87750504,84.33945765,81.33894746,72.30332957,62.73027185,54.47382762,48.85938186,47.36849148,45.14231657,43.44424796,43.07952437,44.7251195,49.10055392,52.43728778,62.04293458,64.78426125,66.68835311,72.90098425,76.35103094,74.90627727,75.97207301,80.0523635,88.77722969,93.04749864,90.51703362,82.56547261,82.79437688,75.52287986,65.96514908,56.44902871,49.21467831,47.52613047,46.0672049,43.6274838,44.44486544,49.08544554,54.14197409,55.35560714,64.58154686,68.49957844,70.5039974,75.51857211,77.72923279,79.1337183,81.68228834,84.03960016,91.49464518,94.39376691,92.76312413,86.39978379,84.57710231,76.45663344,65.63907046,56.65873542,50.17131294,47.97613519,46.92042212,45.81994578,47.51682821,52.55163068,58.09902525,60.61937634,64.85421550000001,65.88448781,69.3578214,73.99247048,75.53858137,78.19831031,78.39434453,73.09708094,59.69074214,55.18223545,59.54106315,63.33676062,65.91042806,59.31865167,51.84643805,46.02631241,41.61935019,38.02599252,35.33532886,34.63122878,36.7074125,41.54836581,46.65586952,48.24805466,55.05387673,58.71828118,62.05092579,71.01240661,74.85558308,74.09133047,75.67399481,81.78745385,90.04676993,88.15144971,81.55792523,74.67718565,72.64220657,62.6369683,52.83740989,44.74731382,38.58949734,36.49839254,35.15040737,34.10490182,34.77020082,39.85766411,45.20356168,43.95662156,44.98105658,55.77236721,64.20068479,70.59077688,73.58897707,74.46173529,76.79538563,79.93677195,89.19027508,96.17624264,94.72833622,86.37406214,83.67081857,76.17694127,67.00285075,59.01610966,53.16941949,51.27497327,50.1786174,48.30283812,49.00041413,52.62295841,56.85233484,58.65260347,63.87644789,69.74636248,73.08493808,78.51002972,80.69983838,81.11728518,82.55848027,86.36079546,94.12896458,97.8542084,97.55319591,88.89862734,84.86466083,76.80415719,67.55405659,59.55270657,53.92374553,51.11249582,49.35402494,47.9767595,48.29503421,52.83765963,58.52518122,61.87081152,68.12536526,70.14155256,72.2754228,77.56678663,80.43875077,79.11526987,80.47705234,82.90662837,89.7600543,94.4280729,94.07683451,88.21001024,85.89546387,77.89398901,67.99441569,59.00587093,52.99916937,49.79738075,47.27150445,45.80268354,46.83083320000001,50.89476672,56.84443729,59.59157006,68.06577461,69.56087913,73.08253444,78.82037566,81.01361802,81.54244225,81.88575189,86.66496070000001,95.4078071,96.70569116,92.79643118,85.23072672,85.40943626,76.86421614,67.62513463,59.40474443,52.95574841,51.05668226,49.84585864,49.0045658,49.89636556,53.28279471,58.27377042,60.4895817,68.1565185,70.94195286,75.33371304,80.81365064,82.40233962,83.64141338,84.69004058,86.75049154,95.13236027,98.90124353,98.36258637,88.59093475,86.33669697,78.09788956,69.30231998,61.67677509,56.14230379,54.65959191,51.92962774,49.53925859,51.26002095,54.63596166,57.93392569,59.34296865,66.17267068,71.29412778,73.94093346,78.08949258,83.25721123,86.33098451,88.99377263,91.75629474,87.19528328,77.74568347,89.0866704,88.68898309999999,87.24572778,78.74386616,67.70610801,56.88979362,48.59301875,46.00521064,41.67101208,38.18260142,39.53080509,44.3430088,50.06080955,52.058642,57.78833592,64.10054501,68.88993005,75.81874178,78.83420423,64.48814964,48.9764405,62.98589677,82.28896443,79.53711806,69.40704842,66.47187264,66.34925758,58.21814413,48.30539781,40.05772515,33.39602574,30.85563419,29.84774347,29.30243739,31.31771937,36.43009272,41.62531238,41.44007876,48.232977500000004,59.24136175,65.38166625,70.42664501,76.23768692,76.88335128,78.16562755,68.76484899,67.99254276,83.14052716,82.15723438,79.24362863,79.85270823,72.4423016,63.51175551,54.34518794,45.6825033,41.37561845,38.60526122,36.40053149,36.20727545,39.71413457,45.61095704,44.16907522,54.60421536,60.93864998,67.25504192,75.31819890000001,77.4803505,83.84284794,91.61598036,95.30117448,103.0009814,104.3948223,102.3129886,95.06515298,88.35800361,78.33478511,69.34118343,60.14558532,50.4369893,45.99603325,45.11259929,46.21004769,46.18888349,49.39351274,56.25571025,54.6597792,55.56977766,46.29155173,38.76886243,40.89883069,46.20814354,57.10177906,62.94871895,64.27678853,75.3474792,85.02829328,88.02234177,81.65300811,77.96316288,68.82056888,55.89788531,45.39956471,39.78056145,38.42186933,36.87628914,35.92549183,37.6540269,42.58332049,48.60784619,45.72501901,49.66371535,59.87322881,55.21563618,47.49469631,44.19407895,51.74707865,72.71662466,58.73822798,49.04414723,52.227050399999996,56.34099138,56.50577877,59.09099598,53.34719258,44.50679727,36.26177796,30.81517871,28.907216100000003,27.7223951,26.92664591,29.05917386,34.47121739,39.95018727,34.25614161,34.77182405,33.71904522,32.56035174,35.63581064,41.55067578,50.61607344,57.57013857,65.19315498,72.95973208,75.02458451,77.31259764,71.01131402,67.36563894,59.83661287,50.75832313,37.38398037,27.766440399999997,26.74375344,25.77188558,24.53933587,25.96392423,30.5623632,36.82959053,36.6393936,43.81402848,51.05743143,60.65268345,68.68034828,74.92416383,75.70168305,77.14971443,80.16970309999999,88.34074134,89.75343654,87.80498724,82.17621353,78.95026394,70.63379203,61.60781973,53.43628203,45.29109034,40.84214308,38.20264185,36.99737462,38.29157522,42.94077084,47.98912091,47.48121116,51.45287123,53.52455987,59.33307329,69.43885718,71.38833659999999,74.45221448,74.8191232,79.90103008,90.22956876,95.66227703,92.36961969,84.90689563,81.49998898,72.89489721,62.36994968,53.19002181,47.33480979,45.9223643,40.878696600000005,36.57636922,36.7329469,40.45335223,46.41875548,44.67848333,49.35358793,57.72955687,66.78181276,75.62785808,78.41597702,79.49507062,80.43316313,83.15650959999999,86.08640998,88.92032218,86.26789769,78.57923483,76.66974263,69.50793741,60.44818975,51.47469096,45.20665202,42.20202142,40.25878513,39.39158331,39.96972827,42.98362992,47.89984416,45.67541735,55.79827617,65.33537346,70.62261682,74.67556241,78.29511001,77.80808352,79.94092365,83.94901239,89.90729843,92.65711573,90.41246123,83.70621709,80.02414455,71.28529373,62.5683251,55.21370082,49.76298109,47.10852757,44.26166084,42.16549911,43.36358675,48.52000537,55.54976844,56.37039652,63.84504494,67.79491648,74.19234428,78.41048303,80.01218899,79.47827659,82.00914737,86.13657347,94.00731723,95.3094154,90.94677939,84.54738508,82.67148094,74.46485681,63.89711265,54.06683804,47.22399426,42.81013338,39.89465463,39.04299822,40.1150683,45.32883007,52.38144298,51.33662415,61.07244021,66.57710056,72.84242372,79.39895762,82.3164342,80.22998051,80.0443411,81.89951805,72.97917946,69.66694987,79.88270647,73.39213120000001,70.04990344,61.59583293,52.42274129,44.85453956,38.66759888,36.52458246,33.14636301,30.23325666,31.51359753,37.99536998,44.68569415,44.33236427,51.96112433,53.81514632,62.85279326,75.39711204,77.61158108,77.33398037,80.09384906,82.47641437,89.42042806,90.50617058,89.14323311,85.62778973,82.31097144,73.58710413,63.36984919,54.3207461,47.38684626,44.99176353,43.53748909,42.31096401,41.72176872,43.71026769,49.75786174,49.82138558,57.82826075,64.68961543,70.18319424,74.7153624,81.53039304,74.14992218,67.55464971,85.89096882,90.81932593,86.66477341,84.92749794,81.65559898,80.05039691,73.57205822,64.42431366,55.16590965,47.19362143,43.57803823,40.85044646,39.51344919,40.12833494,44.60762381,52.04877786,52.55394063,58.85669136,61.90542968,46.65346592,35.59735297,42.83173458,62.68778738,68.14671682,55.33815759,56.57954132,78.07934748,80.46222489,77.12861264,76.59607371,66.42186515,52.84234197,43.668594799999994,38.18157129,36.16937966,34.48876058,33.81359741,35.86983432,40.94478011,47.25527231,46.25493579,53.83072291,64.10007676,69.67612733,74.24166501,76.14148028,76.18849107,78.06083663,81.10183344,88.99086958,94.63996474,92.22468544,85.67361429,80.42667032,72.16776,62.31700794,52.4740598,45.603496500000006,45.14397101,43.983841600000005,41.35267495,41.67148031,45.71730875,50.87076188,47.78746783,55.83401809,66.94010728,69.25084537,72.76510257,75.68978996,76.50561083,78.77383316,81.00575168,88.71626558,88.10256597,86.99210067,84.30630666,81.34309916,72.62179155,61.57566762,51.64562781,44.82560266,42.9348711,41.20861474,39.40438173,39.9700092,43.19227529,49.445112200000004,50.27148394,62.38858542,68.62512773,72.88144329,78.86660604,81.40331417,75.34123603,64.81557054,55.89314052,62.18774397,81.01265038,82.58994568,77.44011352,75.74569715,67.5684158,57.16520925,47.98200375,41.56884328,39.97918659,38.02262124,35.34572367,36.04589055,39.52915066,43.88195372,42.54402002,53.81458443,64.35529587,73.31977334,79.05639715,81.99229093,83.64647038,70.83713077,50.83851612,61.82735934,81.86106036,79.13952441,73.15963712,71.23188378,62.85013993,54.4895915,45.48081904,39.08922859,36.99643815,34.30802201,32.29682928,32.98107619,37.94161665,43.522131,41.37608667,51.64681402,62.14263736,70.81318834,77.59931333,80.13833139,82.58673045,85.18711845,72.23768304,58.8422073,56.20052099,56.2189382,59.557545,60.65889535,55.26642403,46.23964013,37.66769937,31.701484499999996,29.054647600000003,26.83846171,24.62055898,25.62763809,30.31451099,36.62206892,38.338991799999995,52.83076097,63.98963582,70.13602739,75.8401245,79.44122359999999,79.40310932,80.95552572,80.48123528,85.99188898,87.71274501,84.42445784,79.76948733,75.44793113,67.30264577,57.36164928,48.25482848,41.19147735,38.21784388,36.78557647,34.31311015,36.32002637,39.68341836,44.82560266,44.48756844,49.28494473,60.04379109999999,68.74165574,75.33408763,77.22837779999999,77.97386979,80.60968762,82.29642494,89.85719735,95.27651411,91.69514327,86.21898278,81.44676632,72.97942916,62.7630795,50.05612721,41.78217099,40.01951722,38.87281052,36.76363186,36.27963331,40.64298727,46.75391787,44.16376857,47.28461504,56.97329547,70.10668468,75.82935504,76.10530134,76.4613782,78.96602785,80.46575224,87.69476481,92.79037537,87.91268122,85.48266818,82.71561985,66.5174475,51.64862451,44.27811147,38.84846233,36.69817266,35.16907433,32.77580211,32.92429492,37.36056865,43.58287665,43.323818,52.7883389,62.07592952,72.58470739,78.56830931,80.53420817,81.15399482,82.56147697,87.77726777,95.7780871,93.72057029999999,87.6292744,84.01799897,81.34959203,72.97215594,62.55315431,54.61192564,48.82373357,45.57533999,43.13986422,41.87463173,40.04570714,41.71412088,49.29889813,48.70661247,55.97014952,63.0534162,71.11410718,76.48513333,79.14860815,80.66222351,82.15336369,71.76966687,73.58351431,89.14117288,84.06856828,75.42467546,72.39875579999999,68.59553531,60.199057700000004,51.07538042,45.85356505,43.96267738,41.38239223,40.05488453,41.65599735,46.47903291,52.91491834,52.71373351,55.85115548,57.4067871,73.87400711,78.68168457,79.25745713,79.52978237,82.80174381,86.60405899999999,91.49633082,91.03521335,88.22952003,82.82365718,78.65427721,70.57192262,61.11320786,52.91516806,45.75180204,42.5486087,39.13520922,35.09119131,34.9780346,38.37657542,44.63268996,43.35319194,53.37937592,63.53728991,70.15622388,74.79561784,79.02799091,77.63580438,72.3653238,58.206282200000004,50.97224394,54.51553173,58.77559312,62.16526869,61.54030029,54.90834938,45.47470077,37.91495849,32.68871046,29.86132228,28.63648281,27.62803021,27.971371100000002,32.16010473,38.55946789,37.02490683,37.480436700000006,33.13528147,40.33126784,64.05256654,71.5833407,72.40936907,72.07607964,74.94916754,81.13623308,83.48742662,80.34129548,75.7066464,71.98636594,64.59403311,55.38554293,42.93515202,33.80157939,33.90946065,34.020682,31.21408343,31.18680096,35.17207103,41.01395398,40.84773068,45.70288711,45.46652226,45.31905956,63.775683799999996,69.66963445,71.01899306,73.89161273,75.88535594,81.65032352,85.78542873,81.45566277,72.70195334,67.07402238,59.83018243,51.85221295,43.70855084,37.29623321,34.13290225,32.21919595,30.35674577,30.3875244,33.52541459,39.75608839,39.01484171,46.1258279,62.29203543,69.57367751,74.07903149,75.86977932,75.51432683,78.42040959,74.50574933,72.85294341,79.96770666,74.19212574,72.58848443,70.81259522,62.91278973,52.57438688,43.6452455,37.82025022,36.12751947,35.08841312,34.14438959,34.86837404,39.21746244,45.42953174,44.14600685,52.73034023,65.70075258,71.9983215,74.57935583,78.80682809999999,68.19138638,55.43333408,54.85625048,63.25522534,70.44671668,65.81987147,68.23599353,65.95328709,52.46869071,40.44077234,33.3701792,29.01987336,28.90396968,29.58690554,30.9292719,33.93599396,39.03307165,45.75779544,45.67491789,47.33068932,50.14771393,57.93689118,49.09393619,34.04028542,33.46145373,33.316706800000006,32.65449813,44.56988411,53.22794883,52.49057286,55.557072899999994,52.80482078,45.9614463,39.14669658,33.17998228,28.40249037,27.2853761,26.390048999999998,23.31037596,23.49882481,29.88045745,37.09336273,37.27943916,43.86562795,50.53931418,54.72389614,58.82048122,61.73492984,49.66237308,36.50391772,37.01816423,49.97986739,64.15567182,65.69098207,68.34156486,59.81750888,46.31668033,37.61965848,30.24215313,26.02226627,24.86229293,25.12350544,27.24620047,31.64126952,38.52887656,46.51274578,48.14688477,51.54573777,39.79944691,25.44184258,24.21213349,24.23791762,23.49073995,24.71745234,27.33322967,37.28134334,46.73203568,52.81555894,55.21382567,57.16180675,53.03091567,39.84380434,26.62825557,21.41262087,20.75471995,20.77522863,21.58031131,26.49615098,36.71262551,46.61282315,46.97813983,50.52039749,58.411400199999996,65.88789034,71.75490190000001,72.82790845,72.50613759,75.82595258,78.332163,85.21861504,85.210499,80.59423588,77.21854488,73.36241391,66.94123104,57.01474984,47.61163011,40.61511171,38.00332995,35.81555032,35.01683564,35.23687472,37.63704559,43.28120866,40.70535612,40.98189551,54.81554526,65.48770578,71.73027278,74.85408473,66.13365111,45.64900893,44.60924703,67.66958566,71.73913799,67.65544498,66.3641162,64.17977029,55.91099588,42.17801658,32.33001148,29.20407688,29.37011291,28.78594333,28.74564394,30.49066088,34.31947814,38.83385339,36.63333778,35.51934509,43.31826164,53.46290898,61.94822634,68.20970999,69.34143313,70.96776822,71.72062708,75.77391609,79.75556518,77.28490934,75.30465128,72.13108166,63.14259932,52.15534808,42.58928268,35.96366855,34.03404231,31.547029499999997,28.83588837,29.984093400000003,34.65464053,39.91681775,39.1656757,48.08991621,59.05079024,68.71602773,73.43286766,74.98000859999999,76.76210975,79.08792498,82.19063514,86.45328746,87.57155663,83.92469538,80.45070633,75.71585497,67.83552805,57.15646886,45.28060189,37.45056333,34.31954059,32.17415179,30.26300519,30.02470496,33.78478538,39.70077426,37.82511986,44.97518802,58.58898599,69.68130908,78.89176588,84.08358302,86.00087908,73.87425688,65.72794141,91.75757456,92.14611564,82.67837957,80.07543187,76.6112445,68.12274315,56.57713772,46.48056247,40.13211203,37.02712311,33.55531917,31.38658107,32.00115468,35.88622254,40.76319873,39.993577,50.650910100000004,62.22932321,70.05090232,77.65097524,78.99605733,79.90340243,82.7857926,85.65007769,93.48383087,94.14372962,88.72856449,84.07980591,77.73778589,68.46673956,56.51055475,45.36557088,38.41634415,35.44527034,33.21472529,32.14821159,32.94505334,37.02815324,42.89123163,42.43217436,51.70649833,62.56517232,67.21911269,56.62074597,43.64627563,39.37510146,36.12321171,37.33968538,52.16087323,67.51631683,63.80430853,63.23259401,60.92956622,53.37294548,42.78422439,32.96278382,26.54703245,24.34957597,22.702264000000003,21.69849374,23.617132100000003,28.69697875,34.79632832,33.9037482,38.77872658,47.62605175,55.34486895,52.08189767,44.42704132,46.05272086,43.25476901,47.3366203,52.08530016,63.38473906,63.30273555,64.82565319,62.43091383,56.31124286,46.22437567,37.44650529,31.71637437,29.95693578,28.903002,27.37802414,28.48349495,33.55135479,39.3111406,39.11523121,48.21846225,58.63777605,66.2136256,69.53022536,71.74447586,68.69711099999999,67.59098469,70.83263565,72.73351234,72.08634963,68.38305042,69.10422547,65.77604473,58.63833793,48.57959602,40.03787201,34.155783299999996,32.67385181,32.23583388,32.13132392,34.71036043,40.30695086,47.46850639,47.62651997,49.96179353,51.33768549,54.65781263,60.04500849,63.97090641,65.59952023,66.48801114,68.13017249,74.69613355,80.71875505,76.81464564,75.55787262,71.53245921,63.18817415,52.70068537,43.49001011,36.97867646,34.38524951,32.53463005,31.04995157,32.16472466,36.40477683,42.29039288,40.93004633,45.495146999999996,49.14687792,52.27456062,59.85737126,67.85254055,73.13135576,76.61352326,78.82905358,85.25953879,85.08064189,78.51758394,74.2852108,68.47582337,59.26808234,48.09278807,38.35341342,31.59469577,28.70022516,26.55115292,25.06769187,26.10689188,30.45342061,36.57502695,35.25117149,42.21919002,52.55531413,61.53296462,68.09374386,70.16615045,73.12052390000001,75.25239632,76.46231467,80.08017662,80.26466109,76.75795805,74.72550749999999,69.24070027,61.61421893,50.33166771,40.31375586,33.33771491,30.32905748,28.65864593,28.33650049,30.77743901,35.33389293,40.27008518,37.99958408,44.69936659,52.91292053,59.56154061,65.22252888,68.49764309,71.48588547,74.48686389,77.66140121,83.75257236,83.99283913,79.08798739,76.09141037,71.13108844,63.62547411,54.13466964,44.57203797,36.46867526,32.25496908,30.03257129,29.12700546,30.87370805,36.04002203,42.54423852,41.8197234,50.37549447,57.89865202,65.11786284,71.79754247,74.78634673,75.47405859999999,74.34851616,76.59688536,75.09837832,71.0111892,73.37927034,72.4702396,68.23268471,61.41908994,51.67216113,43.51807296,38.11286567,36.67185787,35.57094453,34.72191022,36.46358709,41.41251534,47.9452317,47.5387416,57.77416402,65.66947446,72.55171245,77.40568264,78.24313599,79.48467581,81.47161398,83.95172815,91.25737504,92.27534846,87.23895397,84.83531818,79.95412786,70.36923941,58.62129417,50.0269718,45.20943021,44.64580055,44.09212868,43.24393718,44.91378686,49.63134472,55.76147294,54.33978764,56.40473373,64.5423088,72.50623124,77.29280692,77.08256955,67.93779051,62.32946299,77.77536953,86.25341366,90.29465340000002,86.15895514,81.82463172,76.68453883,68.71090833,58.75333635,49.457504799999995,42.39356061,39.24202916,37.32470186,36.35651744,38.03957133,43.26600663,50.35642172,49.66109324,52.47474656,58.94908966,62.43519038,69.67125762,74.04063621,76.97790345,79.12928566,79.07890364,85.34616215,89.0421569,85.05164259,81.55308683,76.59682288,67.66808731,56.745920700000006,46.73837246,39.4166807,36.06596222,33.01878468,30.27005993,30.018212100000003,33.57985467,39.3947673,38.25939191,38.80529108,48.51991171,58.11188610000001,63.93909769,66.04371887,67.45494689,69.25992911,71.24449487,78.2182571,80.8163664,77.18579964,74.49850728,70.44584262,62.24802137,51.89610216,41.99680976,34.09878355,30.095439600000002,27.32708021,25.65248575,26.5245572,30.44867585,35.91734454,35.40568891,43.30618118,53.17353996,61.05080777,67.21808258,69.98856467,72.61651609,75.34298415,78.19831031,85.88360189,86.24776361,80.96198736,75.72983959,70.28286576,62.03812739,51.92472689,42.32160854,34.80151012,31.22391636,28.13606484,25.44846029,25.20894266,29.1468586,35.41127651,36.12714488,46.1669701,57.41874269,65.84896448,71.55043941,72.34712507,72.89945473,74.68998403,77.68796575,85.53323756,86.47236019,81.87907179,76.63031729,71.35103391,63.05881651,52.88364026,43.74613446,36.96384901,34.11517176,31.04236616,27.52220919,26.44021254,29.91679247,36.23845987,36.66208739,45.09792793,56.87496617,65.06760566,71.07131049,72.70685415,73.60286804,74.51264796,71.21537069,73.46445789,74.09520116,74.6072626,75.23744406,72.06640284,63.23874349,52.30471494,43.22470835,37.21541589,35.15171843,33.7786359,32.49202068,33.67559304,38.58060087,45.44654426,45.21242691,44.40965419,41.37074881,34.42461243,32.68246734,41.96815379,36.32973443,33.26220426,43.523348399999996,51.03870206,54.60449631,57.13764583,60.57882723,60.60935614,55.78775651,48.79155026,41.1179333,34.27340385,30.13630087,27.87809874,29.04621938,30.73311279,34.28854343,40.14603422,36.5926638,31.20209663,34.95765079,37.79686969,41.93494035,43.5885891,34.81727403,30.22492211,39.37266664,41.13494582,46.31596237,52.68963504,55.07972327,53.41430622,47.42786362,38.09903714,30.23316303,26.17235108,25.40681862,25.267097399999997,25.37216926,27.92014622,33.02362311,38.80123304,36.985949700000006,35.47483157,42.33546828,48.275462,56.92325678,57.61590072,47.64715352,43.3804744,59.32620587,72.24252144,78.87294279,74.16190898,70.50796174,66.46057254,58.60122253,48.59095852,39.10539827,31.74631016,28.25137542,25.85919574,24.73502675,26.38449261,31.11085331,36.72545515,35.16401739,36.9747745,42.54935787,51.60258143,59.70965884,64.76859099,69.1874776,72.11297651,74.68517687,79.61122404,77.99818681,74.96496269,73.14674502,68.68534273,60.01675835,49.18552291,39.34132613,32.03062225,28.55557186,26.26306376,25.23107455,26.88528518,31.72689403,37.83120689,37.03589471,40.63146869,49.76398001,59.49377144,65.9077123,69.11733603,72.40793319,74.36964911,75.82164483,82.54536970000001,80.23041751,76.24642732,72.03468773,67.07152515,57.67533529,46.36397204,36.78170572,30.29990208,27.70647513,25.44583818,23.19834301,23.65452844,27.34815074,32.67475706,31.56875558,35.31010662,43.39008883,51.61678457,58.48700448,60.584727,64.01014449,65.98543928,68.98847786,74.97476438,73.30091908,72.08210428,69.78263506,66.59461253,59.18532966,49.64124008,40.24629887,32.75070472,29.11027387,26.16264302,23.51870917,23.61538402,27.45940331,32.8731637,32.08293968,39.12737409,50.16204189,59.33229291,66.70296203,70.02911377,70.42421019,70.27025467,75.05064958,81.59647657,82.64825645,79.47306359999999,73.17490156,66.79554761,57.63394337,45.19491493,35.63234572,29.98206438,28.36078626,27.341845199999998,26.47523647,28.11677355,32.56437854,38.32478866,37.35401334,42.75097971,55.55928921,64.87971869,70.07428286,71.97231884,72.69580382,69.56730953,66.96994946,66.16761375,63.13145533,63.87039204,63.08762856,60.67821785,54.35836095,46.04270063,38.75952896,33.66060954,32.53331899,31.43849271,30.1634897,31.33647996,35.63275152,41.43349224,40.4459229,41.08805993,49.819044399999996,58.94543744,62.50427059,59.22272601,59.93291312,61.02268247,61.15360088,66.35294098,73.52417336,71.97375478,67.84311345,64.77392888,58.84333106,50.93971725,43.52072629,38.03398373,36.19666213,33.87506102,31.59204245,31.48172635,35.3524038,41.49598596,40.64242539,42.07347538,48.49325355,58.26150267,64.09648697,65.09438867,65.84912053,62.02785745,59.30010959,60.19306429999999,64.11103346,67.62117023,68.95026994,66.32709444,59.09876868,48.3012149,39.15228419,33.11143272,30.92209229,29.47765078,28.47241341,29.68329945,33.31770569,38.45511398,35.20228777,31.45563007,29.94217078,28.0520011,28.82952038,29.51926123,32.03508609,33.34192903,37.10088569,44.41739568,46.96671491,49.24551936,49.95411448,47.53964683,39.87477026,30.54107414,22.99812587,18.38816832,17.41636288,16.8972155,16.7391707,18.75773033,23.18092468,28.32470096,27.01888815,27.16379117,29.88542075,34.21047312,40.65428735,44.18733638,46.93590507,49.71094461,52.54033061,60.09854332,59.63605234,55.53032111,51.70899557,47.68526781,39.48110977,30.11523031,22.94871151,18.56875082,17.61917093,17.14893846,16.8565103,18.76643949,23.17780312,28.34046487,27.10997538,28.01416774,31.95476823,41.30341667,48.04237478,48.0633205,46.09714071,49.88206878,50.184017700000005,57.35084867,58.85391317,57.32331649,55.82234346,53.11014098,45.69851693,36.25497296,27.5557348,21.29381413,19.30247454,18.19288325,17.48038617,19.17049479,23.56678126,29.08935939,28.20068121,28.6478141,35.93432585,47.53075039,52.64974145,53.52674497,56.15934755,58.00309956,58.43234589,64.46654841,65.37929386,61.6598562,58.03409669,53.92131071,44.88909527,33.83775833,25.0621667,19.889235,18.5140298,17.70673081,17.27286457,19.12248513,23.53000923,28.88673863,27.84588421,30.612620399999997,36.0615296,41.64716333,47.64103525,49.95945237,52.2729374,54.81357869,58.01599162,65.87774524,67.20394190000002,63.89951626,60.43155182,55.90915415,45.8854362,33.91701485,24.99183785,20.01849899,18.85771404,18.08428402,17.49090584,19.25455853,23.59899581,28.88221237,28.56293877,27.53475787,34.31713698,42.43270503,49.83867903,52.60831829,53.39807408,54.79843911,57.24384146,65.14795473,68.15242928,67.19158051,62.99357581,58.98913934,49.74668654,38.33306082,28.7407743,22.51437704,20.66456917,19.5141166,18.82606138,20.54398314,25.07427837,30.90180211,30.96467044,28.81416227,34.51579333,41.00689926,48.90679841,50.82396963,53.51619407,55.4355816,56.99533371,62.78393155,65.46888277,63.51350359999999,60.55447902,57.8642836,50.81285685,41.67441458,33.70490456,28.35363788,26.77181632,25.63434946,24.86944131,25.74344813,30.6042234,39.05688917,40.52642806,42.04004343,47.40285989,52.50280941,55.08543574,51.30072617,50.19634788,50.0818489,51.27413043,58.41517728,61.55266168,63.47651305,61.08124302,57.80971865,51.43570262,41.9847293,34.73726834,30.90311319,31.07604785,30.82597933,29.64440475,30.87801581,34.45130181,38.66856656,35.48681837,31.37796556,32.65743238,32.89729341,41.562912299999994,42.62027984,45.21330096,47.09089074,46.25412419,47.31935804,48.05651547,54.36616487,54.01823529,52.96255343,48.98839612,41.67872234,34.89075566,30.28950726,29.70046805,28.97610904,28.30634617,30.18911776,35.10835991,41.76703141,41.67276015,46.64765981,58.86187314,63.82231997,67.26696631,69.01881945,68.04098943,66.24633960000001,66.20735126,70.98921336,71.15281451,73.08874637,72.23321923,68.66608271,61.83388341,53.49378124,45.71802672,40.22298079,38.96886105,37.32754247,35.41346162,36.70291745,40.88843588,45.21027305,44.45663373,42.96115467,48.42757584,53.32231372,60.11795945,58.53045665,51.32566745,46.28234313,55.81482047,63.828001199999996,62.50589381,63.73195067,64.0476969,62.29615589,56.14105518,46.647222799999994,39.14110898,33.3675883,29.89363046,27.69130434,26.19738603,27.85181516,32.78888146,39.09419186,39.45623091,39.96286082,49.94918242,54.65259962,46.74655096,38.56521157,40.06034729,41.78597929,51.18232523,57.87561489,54.80486952,55.64934635,57.18974473,56.04356872,49.93666495,41.97346046,33.97985194,26.22210882,23.52270477,22.58601693,20.77373028,21.96282782,25.98121769,31.62041747,31.79616156,28.26486057,37.66710625,39.63481562,50.86773397,49.89018484,48.80753267,46.99752474,41.86392475,42.39390398,49.54712493,57.75905565,58.76800771,56.41962359,48.2060072,38.95362783,31.56285581,25.51307668,22.75885796,21.44052766,20.9020578,22.34818495,26.75776926,32.63720465,32.87366316,30.85060847,36.60106081,49.13376736,53.77868643,59.9522044,61.75802942,55.8866789,54.24404927,64.72151781,64.89560745,64.07625921,63.95467428,60.77829521,53.16533024,46.07201211,38.31773395,32.69823123,31.59972149,30.34479016,27.51181437,25.41768167,29.14036577,35.28863024,38.61618671,43.40117037,50.08987132,56.87090816,57.78062567,60.25377873,61.06934985,59.37824235,58.643488500000004,58.90042447,61.6977832,64.07376197,66.32381679999999,63.79307091,61.83812875,52.72665678,42.12429446,36.69517596,31.71727962,29.41684271,28.52713442,26.18290197,24.79168314,27.39210238,30.30258662,39.049772,51.28596118,58.027322899999994,62.24933243,65.21285206,66.42195879,68.90210421,71.16064968,70.79673773,72.59204308,70.43688376,69.21978578,65.11161972,61.28014911,51.80651325,41.00646223,31.44876265,23.63564297,21.01412196,19.76259313,19.0467872,20.94092127,25.21584132,28.34330549,32.157014399999994,43.03944348,51.00467699,55.26586215,58.50760682,59.88849326,57.26338244,50.67313563,51.75600633,58.03802988,59.92086387,61.77975549,56.60001879,54.80655516,48.95802329,39.47027795,31.80630663,28.99202901,27.95061268,26.65119907,25.80325731,26.9313907,30.73982415,33.86157587,36.87778749,46.40158688,50.17995966,52.82514216,55.54592891,54.75267696,56.91039593,52.26688157,46.68596139,50.44254569,55.93562502,60.62103078,55.19266148,51.55569555,47.38416173,40.36079786,33.36243771,28.10091601,23.67996919,19.684710100000004,18.44572997,20.2178733,25.77722346,28.97226951,32.34911547,44.63293971,50.39996753,44.09303391,42.53868213,46.48202961,46.97083537,46.15488964,46.20318024,50.23639756,50.41854085,49.69146606,45.49751939,42.87297047,35.74946681,27.67994184,21.50720427,17.82975166,17.39201468,17.21711343,17.15970786,19.2664829,23.71380695,25.71535406,25.20301169,25.59417492,28.14196458,31.07139672,36.2754504,38.66188641,40.40943183,42.08733514,41.16893967,44.47171089,48.67564656,47.91173733,43.53439876,42.10878029,36.04720161,27.944463199999998,21.66131591,17.84617109,17.23415717,17.05201389,17.02373251,19.15635411,23.5602572,26.61374029,25.2968147,25.530869600000003,28.50590778,32.33366372,38.13930532,40.0260725,42.40879382,44.01927135,43.51907186,46.2144491,49.23843341,48.19117976,43.79192782,41.73016572,35.35521323,27.86701719,21.84561307,18.05029018,17.34244424,16.96791894,16.91797391,18.98547967,23.44067006,26.53276692,25.13870746,26.49015755,29.78593648,35.28116970000001,41.22540875,43.99807592,41.22325489,41.38710579,39.69016094,44.45981773,48.90661112,49.14990586,45.36198106,42.93246749,36.38220792,28.79920998,22.2906233,18.16762979,17.464091600000003,17.12783668,16.93264526,18.89692089,23.32751335,26.69796011,25.97606711,28.50768708,33.72869086,39.93954274,46.39375175,48.58783695,49.54256743,50.8382664,50.01039629,51.19518608,54.08166548,55.89014382,53.69409203,52.50440142,46.58641473,38.39586671,31.10539055,26.2546043,24.8823958,24.20901193,23.7392477,25.74847385,30.65760214,35.05004908,35.84152173,40.06072187,42.21485103,43.29516206,43.45738976,45.21036668,44.69434087,42.84422084,42.18444699,46.52123645,54.40487225,59.21279942,57.8395608,57.14632379,51.15257671,42.48758212,35.20069578,30.28507464,29.28692319,28.9574733,28.51624017,30.36470574,35.10049358,40.33123663,41.81913031,45.01732914,44.90052021,46.6280876,51.32741555,50.61494967,47.68220869,45.79996777,46.70803087,50.35436149,55.53344265,57.50677083,55.20948670000001,53.39167488,47.23438905,39.20872208,31.68999713,26.36329718,24.79745804,23.94823644,23.40364831,25.4215212,30.37794118,34.79158355,39.61099808,47.55069719,49.37322256,52.60744424,57.33392981,59.01311296,59.07957106,59.24314103,56.35391465,58.52664836,60.09086428,60.93240683,59.01754556,58.35046725,51.80517098,42.06882425,33.99677082,28.69810251,26.96098311,25.9509073,25.24028316,26.98189759,31.70410661,35.72243406,38.10262693,42.608667600000004,47.63650899,49.9898564,52.10939864,52.13146811,52.80123096,52.31326803,49.80349902,54.02116955,60.43127089,61.22249382,58.66487122,56.70552767,50.41148611,42.01772424,34.43890921,28.42721314,26.39513714,25.62482869,25.22517479,26.30554823,29.31807643,31.92299072,37.91161841,44.62167084,48.60971913,50.67541437,51.93715073,52.86491088,55.15267422,55.86695061,54.78607769,57.11975926,60.20885942,59.43608493,56.64868398,55.01591849,45.07192531,33.35135617,25.40163683,20.32793966,18.89685846,17.86580573,17.35542995,19.27544179,23.69641983,26.95395961,27.29008965,35.50248862,44.25972545,51.10787593,55.09982615,56.78369164,59.37921003,61.23694665,59.72386195,61.33287234,60.49716711,60.21157517,56.40008259,51.06470468,41.39235004,31.66003013,23.86929207,19.19746511,18.14062826,17.59700782,17.29999096,19.12504482,23.42715368,26.738041,27.47625975,31.83708525,39.81845724,44.74949892,48.42105177,49.64083428,51.85186957,52.74697817,54.72455166,58.19928988,56.91791892,53.53242623,46.9892214,43.80703619,36.46187024,28.18579134,21.79741612,17.96013941,17.34210086,17.16042582,17.1412282,19.30057039,23.83067832,26.96285605,25.68226547,29.64755753,32.03377503,34.31573226,39.00844251,41.6798461,43.40697648,43.37123459,43.90508451,46.51052949,49.47295655,49.99335256,47.59311924,46.58357408,39.91934620000001,29.54304756,23.01757322,19.87893384,19.09295513,18.55045845,18.28565614,20.30434064,24.94017596,28.81038518,28.65705394,27.02622381,22.81513976,21.01596368,37.22487423,42.52853706,44.22738605,45.80605483,43.923376899999994,49.21380426,55.4413565,56.18787864,54.06471538,53.20182134,46.28761856,37.07485184,28.9128037,23.22659317,21.82916243,20.31267522,18.99665488,20.55540807,25.47808394,29.49076137,33.72809777,45.35052493,52.14829334,55.16306904,58.44420784,59.44348302,62.02270686,59.40902097,57.21474848,61.45205367,64.29885798,62.82438703,57.27852204,53.47230488,45.34053591,34.27003256,25.50686476,20.61787057,19.60938675,19.03180369,18.10563552,19.93003385,24.67581067,28.25942905,27.78545073,26.84336256,34.12575385,40.51771889,40.02079704,44.87192666,48.5282463,45.62837538,49.13720107,50.62306575,51.70437565,49.84567135,44.59385771,41.78610416,35.26165994,27.65487567,21.53099059,17.77958812,17.30432994,17.17419191,17.19822796,19.35379306,23.84965743,27.94652343,25.24658872,27.30613449,33.53265662,36.53694387,40.07370756,41.92201708,43.58206503,42.34383408,41.01929186,42.252902899999995,48.44465081,49.99569372,46.55635404,45.23352868,39.61511854,31.41392599,24.55497491,20.0049514,17.99575646,17.05182659,16.77868971,18.75329771,23.17870837,27.30638424,25.16764436,28.17458493,34.23173098,35.42276388,41.75239126,41.24192184,46.64978246,50.37012537,47.96427324,48.6054738,52.08236589,52.92534437,50.00983441,47.52353957,39.88469685,30.61892597,23.19787478,18.2412675,17.26103384,16.88685191,16.80335006,18.8620218,23.28062745,27.38791949,26.27823455,35.08288794,42.862076200000004,46.24906724,48.80041548,51.40411238,52.98321816,55.39010043,55.48337277,58.53389039,57.126814,55.71592932,52.86210148,50.77664671,44.25082901,35.77097438,27.60037316,21.94450423,20.768173899999997,20.10927408,19.68321175,21.50620537,26.22114114,31.83187224,32.96440702,42.069323700000005,44.9220902,44.6470804,44.99944257,44.3404179,47.13705867,39.26968621,35.25928754,46.23230446,52.55437766,55.48905401,53.51769245,52.64721297,46.75004712,38.39146529,29.10762054,22.47108094,20.79839064,19.93418553,19.16506327,21.24174644,26.51534857,31.40462372,32.52514049,44.38143525,48.66456501,50.78810286,59.30944307,62.21630628,64.4212233,62.93220586,57.05617299,58.24193046,61.45055532,60.28218496,53.8444578,49.09390497,39.30392978,29.31873194,22.14912278,17.96001454,17.20621917,16.94316493,17.00300532,19.28302719,23.92095396,28.33319163,25.88710253,26.09709017,24.06807329,23.93109905,26.90791653,28.64962461,30.6158044,31.41295831,32.19497261,35.69689967,38.8380363,41.11799572,39.81533569,39.29868555,34.059982500000004,27.57574402,22.07270688,18.75373473,18.2961446,17.99188571,17.80040895,19.57629817,23.60355329,27.40262207,24.76483769,22.88912084,21.62707235,22.37911965,26.50245651,27.01601629,25.05951337,21.57116513,21.92199776,28.5851643,39.08229872,42.65489797,41.35108294,40.80883598,35.34522422,28.14964365,21.98820614,18.11175379,17.44467547,17.12521457,16.96692004,18.97486635,23.48000177,27.93366258,26.75945493,28.33437781,34.75980603,37.57392757,38.43204564,40.06456138,36.05915723,32.69336159,31.45831463,37.11202968,46.69214211,49.49084312,47.28795511,46.34739653,40.44295742,31.65612818,23.80005577,18.86551795,17.8214483,17.3692897,17.10189649,19.14502283,23.80801576,28.59971079,27.85390663,30.72349836,34.18303458,38.56037315,44.9023307,47.77282771,47.56905198,43.84059301,41.85846202,46.75113967,52.62152251,55.0149196,52.04403309,49.39426191,41.77112066,32.42899629,24.7373367,19.83997671,18.55929248,17.85250787,17.45841036,19.28767832,23.5584779,27.69146042,26.21820687,31.07866997,31.93169986,32.52389186,42.66245217,51.99521182,50.70722312,42.933310299999995,40.41601833,46.31527564,50.99041146,52.05708123,48.966420299999996,46.96518535,40.01839346,30.84427169,23.011142800000002,18.29511448,17.33919781,16.91591367,16.74453979,18.82837134,23.34799081,27.60099746,25.30483712,30.53586113,35.37497274,38.63310560000001,42.55148055,47.23020616,50.97386716,48.19480079,46.80926321,46.82434034,48.01181466,47.62249317,43.96411331,42.37692267,36.25019696,28.77186506,22.41052259,18.2709848,17.45447719,16.96123879,16.85960065,19.01294944,23.49292505,27.65063036,25.22782812,25.82176818,24.10106823,25.42326927,31.33145426,36.62606454,39.15084826,38.32091794,38.93268212,42.02839998,42.77635806,43.22489564,40.93198171,39.7215951,34.07955471,27.19803471,21.56058302,18.13304286,17.67960441,17.49892826,17.4459241,19.58001283,24.125354,28.34798783,25.6817348,25.86493942,26.678387899999997,27.24051921,27.69995106,28.67650128,29.40051694,30.1688588,27.25203779,31.61464257,38.88667028,42.57061573,41.16060509,40.29892844,34.57213757,27.502886699999998,21.60356697,17.89152742,17.20016333,17.08332317,17.27417562,19.49735381,23.96568598,28.07300924,25.20785011,24.18066812,25.83053978,23.98566399,28.5538238,31.07873239,32.64332292,32.36609678,32.8330516,37.12011453,42.816595,44.04096622,42.04344593,41.07020458,35.33364321,28.09017784,22.03084671,18.2604339,17.49596278,16.96848082,16.80047822,18.91433922,23.33069734,28.47740789,24.84705969,23.29945049,22.58002353,19.72728824,22.27848041,22.51640605,23.08131557,26.09783934,25.13645993,30.83990151,40.90229564,43.97725511,42.00121118,40.98164579,35.19226757,27.688276399999996,21.51619438,17.74019398,17.16532667,16.89331355,16.8766444,18.90722205,23.21938236,28.31961282,25.49050777,30.65416843,37.84846916,42.9773868,46.28025168,46.75875629,46.74321089,44.84395745,43.90614585,49.04374143,50.84419738,50.52626604,46.41120131,43.07562242,35.89287148,28.02243987,21.81058912,18.01198859,17.308044600000002,16.92262504,16.80372465,18.89170787,23.37867579,28.60692161,25.40940953,31.21745471,37.19699865,39.56932518,46.03976635,46.06695518,44.95486664,42.838914200000005,44.380935799999996,48.99114308,52.69260053,54.67557433,52.20245247,50.71596351,44.13717284,35.46684036,28.01588459,22.87491772,21.54819042,20.84465222,20.45426938,22.49062193,27.52405092,34.02545801,32.52086394,36.46377438,39.57940783,46.42674669,52.19405546,57.40897221,58.27333339,55.39628112,57.84146495,60.06030416,60.53893364,59.8570591,55.24934909,51.17202408,42.0044888,31.77481004,24.11858021,19.23408106,17.93831967,17.25204373,16.8876323,18.79025703,23.21410691,28.46857388,26.071212399999997,31.22535229,37.24741193,46.90116204,53.85981589,58.61270987,59.52130364,56.14576874,56.6635114,57.66200622,59.04676341,59.29333578,55.72207879999999,52.61315672,44.37878193,34.23700641,25.91182532,20.53056042,19.15098502,18.44835208,17.94921393,19.78744079,24.29035989,29.83463291,29.76552146,42.05861675,50.90684715,53.33320797,55.25262671,54.89548853,56.2997243,55.40524001,57.02036865,59.99368998,61.05243099,61.02177722,57.17366868,54.18417766,45.92985608,35.71743956,27.39350709,21.98005885,20.40220168,19.34005818,18.57199725,20.34813619,24.99215001,30.93457854,29.83257267,34.94928499,44.17734738,51.13934128,54.87732104,56.82342915,55.16097759,51.87403268,51.35516626,52.72238026,57.92802595,57.67102753,53.63253478,51.02534175,43.49294436,33.417907899999996,25.06737971,19.66676111,18.27370055,17.59532217,17.19008068,19.07675422,23.46723457,28.78076153,27.24095624,33.55606834,42.81288034,44.87848194,48.01231412,54.49358712,54.65931098,58.14238377,59.33756834,59.28287854,63.46121738,63.06649556,59.12789287,56.03785625,47.99068168,37.61510101,27.73101064,21.03138421,19.02630974,18.07507541,17.477857699999998,19.30372316,23.75154666,29.13640136,27.63995459,33.33565468,36.74743097,41.01414127,42.74595399,42.88548794,42.72950336,44.93129883,41.987726,44.83715245,51.3255114,53.97562593,51.57483075,49.79163706,42.90140791,33.57923037,25.56601841,20.40613486,18.81338782,17.86936431,17.36379574,19.32279592,24.07441007,30.30065126,31.08475703,42.3492656,48.11173595,48.33527118,53.82088997,57.28261127,59.2432659,59.1981905,56.74832431,59.21005246,59.64866347,57.5432619,53.20684706,50.80936072,43.41037901,34.86135051,28.14006043,23.83439298,23.59309605,23.92981921,23.90150662,23.13753494,25.44128069,29.1915282,26.02800995,29.17186233,32.50472544,35.63340703,35.81061826,35.96491718,35.48919077,31.93522723,32.044107399999994,35.74434743,39.72296858,41.65312552,39.98127806,39.33271059,33.95547251,27.36712986,21.91238334,18.55151979,18.18354977,18.13657023,18.26193225,20.59367844,25.25002245,30.59776175,26.51154027,26.88565976,27.07925921,27.56076052,30.64421063,32.65452934,34.08966858,34.60706789,35.52153016,39.70992044,40.20809092,41.89826198,40.18211951,39.50015131,34.07780662,27.28287883,21.83665418,18.66882817,18.36975109,18.19266474,18.12892239,20.28401925,24.86922281,30.160087199999996,26.29115782,26.34069706,25.87658286,25.98087432,28.69401326,31.47657579,33.14442765,33.96561761,35.29740186,38.98549898,39.40122895,41.34565142,39.84293032,39.28785373,33.98628235,27.46005885,21.973566,18.58804209,18.18610946,18.07354584,18.11696681,20.27880624,24.65136882,29.69887607,25.52097424,22.87647851,24.07771893,24.49232511,26.91550192,28.20673706,29.64971142,30.11382562,30.14160755,33.33059775,39.6451792,42.86585328,41.35239399,40.77961815,35.37469178,28.20099337,21.96569965,18.07782239,17.37712482,17.02407588,16.82978971,18.81522955,23.25169055,28.51521005,25.3690477,24.94954065,23.95604034,28.73787123,34.26160434,37.17349327,39.03263461,39.15665436,37.38207622,39.58399654,44.94390994,46.87000883,43.84062422,42.3548532,36.19494527,28.55938019,22.14116279,18.18089644,17.40259679,16.91553909,16.7798759,18.89451728,23.39134934,28.62174903,24.96171476,24.19833617,26.94737309,31.00962097,37.60526808,41.76103801,44.96744655,46.13032295,44.28744495,46.02746739,50.14237604,50.92382849,46.6374835,43.45245768,36.28790545,28.54314805,22.25900185,18.38760644,17.72830081,17.34350557,17.12434053,19.03336447,23.32080199,28.383043,24.97757231,25.66347366,23.22543819,24.0962298,30.96757348,34.43588127,36.80599151,37.83582681,38.76886243,42.09638766,41.757073600000005,42.67013121,40.41673629,39.47702052,34.01543778,27.43517997,21.99338793,18.70716099,18.41576295,18.33613184,18.42625141,20.64324889,25.14782243,30.33817245,26.25360541,26.26787095,27.82846587,30.42454614,33.47849747,34.7020883,35.66265609,35.19504576,33.48804947,38.667442799999996,41.51109433,43.33340122,41.5236118,41.04485747,35.72855234,28.14433697,21.682448899999997,17.78102404,17.22778918,16.91463384,16.76492361,18.78008073,23.24625903,28.54717485,26.24305452,30.42198645,35.95252458,37.64316386,39.4994958,37.82911545,39.99145434,36.56463213,33.67755964,38.21878035,43.99373696,47.98771619,45.65803024,43.89987152,37.29120749,29.43897461,23.1687818,19.1794849,18.39534792,17.81311372,17.39897577,19.36125359,24.06651251,29.85735787,28.31074759,29.30852442,31.52776943,32.42106753,35.84252065,30.28975698,26.855193300000003,36.29642733,39.89527894,43.99676487,45.86417834,47.631764200000006,45.16619654,43.87386888,37.79521526,29.71158083,22.85746818,18.50244879,17.76195128,17.557270300000003,17.60568576,19.6884872,24.11920452,29.54329728,28.02540536,27.47179593,31.19073413,31.23306254,35.21711521,39.18914987,40.06128375,41.13928479,40.37774795,45.25450561,49.92792457,50.94049763,47.94741679999999,46.39840288,39.98517999,31.68184987,24.78013335,20.28679745,19.16946468,18.38529648,17.88175692,19.67078792,24.16456085,29.70830318,29.27584165,33.60719959,39.59095762,42.68308569,45.33613452,46.84250786,47.41275525,46.21039106,47.04637723,48.68697784,52.69338092,53.80250397,50.90381924,49.40752856,42.97201771,34.47334005,27.09998639]
