new object=loadshape.diesel_634_shape npts=8760 interval=1 useactual=yes mult=[94.151,87.129,88.448,88.975,94.634,93.975,120.408,122.227,135.679,106.389,128.121,78.331,172.176,142.304,112.06900000000002,103.248,144.345,161.163,164.083,154.101,143.853,126.719,81.314,102.119,84.492,76.912,74.415,72.944,76.852,76.156,111.83400000000002,107.348,147.666,148.72,124.314,182.352,57.70000000000001,153.253,10.613,69.105,131.694,182.352,182.352,182.352,166.164,113.907,71.456,94.004,73.885,68.719,68.38,68.111,83.039,82.587,118.819,108.465,105.45699999999998,58.174,9.164,134.336,65.296,64.242,85.679,98.238,143.964,182.352,182.352,177.924,156.647,105.706,65.196,88.548,69.112,64.026,64.885,65.788,71.323,72.035,109.84,105.799,80.247,0.701,0.0,0.0,0.0,0.0,0.0,0.0,89.405,182.352,182.352,182.352,182.352,134.717,90.73,111.844,98.138,91.42,91.486,91.518,97.155,97.194,135.959,97.778,26.942,0.0,0.0,0.0,0.0,0.0,0.0,3.1089999999999995,112.439,182.352,182.352,182.352,182.352,173.166,95.466,114.899,101.864,95.288,94.545,94.191,113.401,113.455,154.529,151.276,131.452,67.064,0.0,9.09,0.0,0.0,0.0,28.575000000000003,126.615,182.352,182.352,182.352,182.352,136.156,89.81,109.578,92.788,86.313,86.181,86.101,91.254,90.88,117.188,117.325,89.954,117.104,0.0,0.0,0.0,0.0,2.604,111.19,165.884,182.352,182.352,182.352,182.353,127.398,89.174,109.658,94.771,87.8,87.704,87.885,93.466,93.142,118.978,119.03700000000002,66.936,0.0,121.072,123.176,67.197,46.045,71.152,116.12699999999998,155.06,171.341,174.189,162.903,150.662,132.095,85.129,104.189,85.19,74.244,70.109,67.792,71.716,71.562,110.10299999999998,107.455,92.103,28.636,117.199,32.968,76.297,168.436,148.167,159.593,182.352,182.352,182.352,182.352,182.352,182.352,103.752,113.066,100.059,93.16400000000002,92.81,93.014,112.017,111.631,150.885,147.015,164.918,148.113,92.211,0.0,98.706,57.913,50.707,82.315,150.152,182.352,182.352,182.352,182.352,136.047,92.78000000000002,112.742,98.606,90.379,89.556,88.876,93.44,92.767,130.584,130.752,94.024,9.669,0.0,0.0,0.0,0.0,0.0,0.0,93.513,182.352,182.352,182.352,182.352,135.215,89.907,110.028,94.914,87.839,87.161,86.468,91.06,90.04,126.182,99.259,8.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.76499999999999,167.058,182.352,182.352,161.105,110.849,69.375,90.404,67.104,60.47,59.758,59.738,75.201,74.814,46.121,23.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.481,102.833,182.352,182.352,182.352,182.352,128.184,89.562,111.613,96.132,89.587,89.617,89.725,95.22,94.516,121.35,124.139,136.9,117.71899999999998,77.619,51.023,19.463,40.288,122.559,140.529,179.929,182.352,182.352,182.352,174.322,127.063,92.958,113.092,100.066,92.812,92.522,92.206,96.974,96.036,122.268,124.014,125.717,9.096,0.0,0.0,0.0,0.0,0.0,0.0,69.669,144.759,180.034,169.654,159.009,140.248,92.498,111.647,98.30700000000002,90.324,89.245,88.561,92.915,82.836,39.182,40.526,0.0,0.0,0.0,0.0,0.0,0.0,9.809,116.698,155.977,171.467,182.269,174.335,162.275,140.981,91.39400000000002,110.069,97.291,90.048,89.824,89.117,106.215,105.659,96.84300000000002,56.729,28.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.576,182.352,182.352,182.352,182.352,135.54,93.097,113.483,100.28,92.575,90.512,88.832,93.33400000000002,92.611,130.348,119.229,25.710000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.733,182.352,182.352,182.352,182.352,139.242,93.261,113.681,100.14199999999998,91.961,91.961,91.852,97.139,96.806,136.046,130.882,25.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.491,182.352,182.352,182.352,182.352,143.533,94.531,114.219,100.71500000000002,93.22700000000002,92.421,91.757,110.052,109.501,148.21,144.167,43.954,0.0,0.0,0.0,0.0,0.0,0.0,5.119,99.019,182.352,182.352,182.352,182.352,182.352,174.256,144.206,100.37,93.047,92.631,92.452,98.235,97.751,126.046,127.312,154.33,149.341,147.104,182.352,109.749,182.352,182.352,182.352,182.352,182.352,182.352,182.352,174.683,128.2,93.56,113.082,100.356,92.778,92.469,92.417,98.225,98.144,126.616,129.103,130.527,76.194,0.0,0.0,0.0,0.0,41.455,61.349,121.336,160.739,181.444,174.323,163.874,144.035,93.963,113.28,102.041,95.07500000000002,94.644,94.603,100.06,99.417,140.131,143.096,182.052,179.585,90.677,0.0,0.0,0.0,0.0,0.0,85.046,182.352,182.352,182.352,182.352,146.196,95.09,114.758,101.718,93.879,92.238,91.847,110.68,110.037,148.188,144.278,39.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.237,182.352,182.352,182.352,182.352,141.056,94.944,114.694,101.638,94.762,94.464,94.37,100.165,98.82699999999998,138.238,139.58,38.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.131,182.352,182.352,182.352,182.352,182.352,168.081,113.514,100.442,92.82399999999998,92.309,91.562,96.371,95.659,134.391,135.139,138.508,96.585,73.308,10.353,0.0,0.0,12.494,70.728,137.063,182.352,182.352,182.352,182.352,179.66899999999998,95.09,114.745,102.033,95.125,94.115,93.775,113.466,113.828,155.584,152.506,130.696,67.067,68.914,0.0,0.0,19.386,182.352,56.838,107.048,182.352,182.352,182.352,182.352,182.352,137.589,112.901,97.718,90.882,91.35,91.35,97.068,96.731,124.571,126.633,151.821,166.574,177.902,168.025,179.562,182.352,182.352,182.352,182.352,182.352,182.352,167.204,156.193,114.40099999999998,82.294,104.437,87.022,79.947,78.894,77.209,81.364,81.01,105.146,100.926,25.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.551,103.992,160.378,150.323,139.808,124.031,80.264,101.625,85.539,79.859,79.977,79.982,84.319,83.497,49.369,36.547,3.711,0.0,0.0,0.0,0.0,0.0,0.0,14.483,80.814,166.389,182.352,182.352,178.528,124.16,80.332,100.97,80.849,73.479,72.221,71.33,86.135,85.344,122.259,114.174,142.421,118.219,53.91,72.693,17.681,26.387,41.917,87.991,134.226,182.352,182.352,182.352,169.224,117.942,80.083,103.482,87.179,81.108,80.87,80.864,86.173,86.298,123.266,58.996,6.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.975,172.061,182.352,182.352,182.352,134.596,89.46,110.317,94.56499999999998,87.412,87.088,87.193,92.279,90.772,127.197,71.276,11.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.459,175.725,182.352,182.352,182.352,136.533,91.33,112.17,98.494,91.696,92.353,92.703,112.119,112.357,152.529,147.962,102.192,151.217,35.71,0.357,0.0,0.0,7.740000000000001,173.59,182.352,182.352,182.352,182.352,182.352,133.961,91.684,111.809,96.449,89.385,89.295,89.263,94.486,93.86700000000002,119.736,120.28900000000002,167.656,76.426,0.0,0.0,0.0,0.0,0.0,0.0,49.731,162.79,182.352,174.131,162.257,118.308,86.508,107.74200000000002,91.568,85.064,84.936,84.58,89.825,90.013,61.79600000000001,39.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.902,105.945,165.107,155.719,145.275,129.45,84.527,105.928,91.476,85.23,85.374,85.93,92.09199999999998,91.743,129.989,129.22,137.916,155.269,169.45,160.409,179.231,15.084,30.917,83.579,176.883,182.352,182.352,182.352,182.352,182.353,171.515,134.061,99.643,92.482,92.798,92.898,112.109,112.574,152.697,148.831,182.352,182.352,182.352,151.536,85.963,181.188,140.331,182.352,182.352,182.352,182.352,182.352,182.352,139.368,93.55,113.386,100.328,93.10099999999998,92.473,92.374,97.905,96.649,133.854,134.086,169.772,182.352,130.023,56.274,62.085,20.993,0.0,0.0,44.195,154.16,182.352,182.352,178.879,125.148,81.67,102.915,85.453,79.009,78.65,78.269,82.835,81.779,117.966,114.013,155.238,158.071,108.705,0.0,81.319,82.228,62.558,97.55,182.352,150.159,182.352,182.352,171.595,119.039,77.213,100.026,81.417,74.47,73.562,72.945,87.604,87.02,123.93,114.908,137.432,51.389,0.0,0.0,0.0,0.0,0.0,0.0,17.013,128.491,182.352,179.259,156.527,106.88,68.882,92.759,72.077,67.528,68.9,69.705,73.566,37.524,18.964,4.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.644,128.476,182.352,152.172,143.934,105.048,74.722,97.647,79.949,74.747,73.959,73.18,76.029,8.884,18.96,3.382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.326,160.766,151.41,142.436,127.612,83.356,104.376,88.963,81.983,81.279,80.658,83.935,61.233,34.968,18.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.099,180.959,182.352,182.352,182.352,131.589,87.287,108.799,93.836,87.522,87.626,87.275,104.221,102.285,140.164,134.488,126.939,59.417,0.0,0.0,0.0,0.0,30.31,51.862,103.222,182.352,182.352,182.352,182.352,132.613,91.23,112.319,97.82599999999998,90.241,90.259,90.003,94.894,93.596,131.482,78.164,14.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.866,167.401,182.352,182.352,182.352,177.254,92.014,112.139,97.796,90.163,89.927,89.547,94.311,93.712,131.669,131.695,178.742,182.352,161.554,147.701,136.955,116.732,158.038,167.194,160.119,182.352,182.352,182.352,182.352,138.481,92.823,113.389,99.991,92.787,92.914,92.918,112.093,112.104,149.665,148.537,182.352,160.906,99.48600000000002,71.797,0.0,0.0,0.0,0.0,122.886,182.352,182.352,182.352,182.352,136.691,93.34,113.81600000000002,99.162,91.646,92.111,92.075,97.689,97.384,122.523,115.22,138.927,124.844,90.089,23.445,0.0,0.0,0.0,0.0,51.741,165.145,182.352,182.352,178.569,131.083,93.71,113.588,101.064,94.24,93.696,93.695,99.581,99.218,56.553,37.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.502,106.973,182.352,178.598,168.174,148.608,94.992,114.25,101.48,95.026,94.021,93.984,99.689,99.051,56.125,38.704,31.413000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.816,107.97,182.352,181.292,167.685,148.051,94.771,114.158,103.249,96.56000000000002,95.42499999999998,95.135,114.644,114.56,154.428,147.703,182.352,127.611,132.498,102.751,41.779,86.256,35.369,142.911,182.352,182.352,182.352,182.352,182.352,182.352,175.48399999999998,182.352,171.032,96.918,95.654,95.355,101.093,100.56600000000002,139.956,146.127,182.352,182.352,182.352,182.353,182.353,123.984,49.938,117.796,182.352,176.765,182.352,182.352,182.352,148.304,95.404,115.151,102.972,96.542,95.751,95.705,101.625,101.22199999999998,141.968,125.826,75.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.147,162.929,182.352,182.352,182.352,148.692,95.182,114.731,101.855,94.847,94.55500000000002,95.17,115.015,114.936,155.069,117.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.338,166.714,182.352,182.352,182.352,144.841,95.466,115.112,100.961,94.553,93.655,93.716,99.851,99.554,128.802,119.426,65.051,15.971,0.0,0.0,0.0,0.0,70.323,114.121,57.411,153.091,182.352,174.898,159.71,113.456,80.269,100.131,81.267,74.323,73.863,73.771,77.913,76.647,21.631,10.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.466,141.136,114.436,151.728,143.721,135.319,121.395,78.31,100.164,83.668,77.269,77.271,77.279,82.203,81.952,116.07,100.015,95.665,34.985,0.0,0.0,0.0,0.0,12.512,19.712,108.984,182.352,182.352,182.352,182.352,166.653,94.741,115.007,102.444,95.263,94.696,94.333,112.978,113.026,151.519,142.07,153.204,101.526,97.0,73.554,31.171,0.0,22.835,47.386,101.817,182.352,182.352,182.352,182.352,136.063,91.518,111.497,80.379,71.981,70.387,68.81,72.289,70.373,103.058,77.504,33.939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.441,128.486,182.352,182.352,171.246,114.428,69.842,91.98,75.489,67.34,67.082,67.286,72.273,58.32999999999999,28.465,1.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.739,114.57099999999998,182.352,182.352,178.924,120.447,74.822,95.676,81.434,73.81,73.215,72.504,91.68,92.847,67.659,21.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.521,148.352,182.352,182.352,182.352,126.977,79.561,99.13800000000002,85.036,78.357,77.348,77.121,82.915,82.513,109.015,86.043,152.966,0.0,82.294,28.211,0.0,0.0,0.0,0.0,33.733,142.382,182.352,176.304,165.815,118.382,78.482,97.803,85.075,78.564,77.602,77.833,83.953,34.168,31.383000000000003,6.285999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.155,168.011,162.29,152.051,131.348,78.573,97.477,85.884,79.624,79.269,78.986,84.917,45.672,42.29,15.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.613,126.128,182.352,182.352,182.352,127.143,78.322,97.858,84.409,77.322,76.687,76.392,95.033,94.459,67.083,14.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.301,131.004,182.352,182.352,182.352,123.491,78.195,97.984,84.831,77.39,76.942,76.717,82.378,81.888,61.053,8.853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.335000000000004,134.13,182.352,182.352,182.352,127.071,77.422,97.83,84.861,77.409,77.39,77.885,84.012,83.693,65.085,11.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.756,141.856,182.352,182.352,182.352,133.902,80.113,99.377,86.934,81.101,79.997,79.757,99.345,99.327,133.781,28.597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.367,108.075,182.352,180.548,157.38,104.84,65.689,88.194,70.366,63.306,62.012,60.923,28.276,0.0,4.401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.601,117.833,182.352,159.136,146.321,103.348,70.09,91.642,77.672,70.129,69.682,74.97,74.437,28.057,25.09,12.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.98899999999999,143.849,141.317,123.902,75.489,95.857,82.739,77.17,77.139,76.981,82.718,82.435,122.865,130.912,160.373,127.115,124.334,139.939,13.839,0.0,0.0,0.0,0.0,42.157,136.273,182.352,182.352,142.56,81.302,100.3,87.768,81.827,80.588,80.541,100.247,99.801,145.221,124.567,73.494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.515999999999998,104.69400000000002,181.01,161.056,105.419,60.809000000000005,81.433,63.244,56.577,55.767,55.326,59.685,59.222,43.126,17.669,26.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.31,160.513,146.983,94.81900000000002,51.87500000000001,74.979,54.596,48.281,47.675,47.648,52.440000000000005,52.154,36.576,11.904999999999998,22.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.12199999999999,110.246,166.351,149.021,96.631,53.27400000000001,76.75,58.482000000000006,54.526,55.739,55.93899999999999,72.268,71.008,108.292,104.571,146.595,158.0,140.578,129.668,161.325,177.215,108.751,70.698,182.352,126.172,152.847,182.238,162.649,108.208,67.788,90.323,75.383,67.796,68.698,69.451,75.127,75.131,102.024,107.702,127.102,104.67,86.761,111.682,49.69700000000001,84.588,89.234,76.635,85.321,182.352,176.609,172.086,163.874,115.101,78.259,97.758,85.396,78.927,78.165,78.129,84.359,84.2,115.131,90.843,49.601,9.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.826,75.725,128.281,123.729,108.678,64.898,86.138,67.525,62.337,59.82800000000001,58.407,62.125,61.12899999999999,96.67300000000002,21.514,20.62,47.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.989,117.019,171.276,156.0,103.18000000000002,60.463,81.988,62.894000000000005,56.427,55.907,55.962,72.667,72.877,34.396,23.437,11.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.706,174.836,165.909,109.569,69.843,91.095,74.8,67.26,66.973,66.748,71.0,70.419,47.59400000000001,28.223,23.099000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.37,182.352,176.916,119.78,74.685,96.139,82.279,74.551,74.293,74.428,80.036,79.769,82.753,42.836,39.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.616,97.082,182.352,182.352,127.655,77.944,98.261,85.11,77.295,77.258,77.269,96.12600000000002,95.84900000000002,136.909,84.02,46.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.765,104.918,149.395,182.352,182.352,146.485,78.488,98.459,85.282,76.252,75.843,75.785,81.231,80.665,108.833,113.24,153.42,175.842,182.352,182.352,129.281,69.526,18.083,63.822,64.63,151.516,158.135,166.67,163.561,117.622,77.858,97.562,85.027,78.348,77.351,77.123,82.917,82.16,110.65,116.5,134.583,113.802,117.131,108.953,129.998,132.595,154.599,146.491,149.215,139.483,146.439,156.703,151.969,132.346,78.271,97.07800000000002,84.371,79.224,78.229,78.169,83.144,82.147,120.861,125.219,182.306,182.352,182.352,182.352,182.352,182.352,182.352,182.352,182.352,182.352,182.352,182.352,182.352,139.686,80.683,99.746,86.811,80.125,78.799,78.567,98.008,97.133,137.687,135.006,122.484,48.853,0.0,0.0,26.715,59.85,0.0,42.29,0.0,133.041,112.013,182.352,182.352,132.014,79.952,99.073,86.233,79.292,78.222,77.868,83.599,83.148,123.899,127.946,170.254,135.87,46.47999999999999,34.519,55.95600000000001,44.018,9.723,40.325,0.0,82.434,138.189,182.352,182.352,134.455,79.702,99.101,86.309,79.387,78.385,78.126,83.844,83.397,125.078,129.642,45.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.872,135.861,182.352,182.352,134.165,79.363,98.98399999999998,86.114,78.914,77.931,77.733,97.239,96.76699999999998,138.307,136.693,118.381,5.749,0.0,0.0,0.0,0.0,0.0,0.0,70.499,138.638,165.167,182.352,182.352,125.246,77.87,98.193,85.242,92.053,91.774,91.51,97.019,96.502,124.697,129.24,83.429,48.733,32.887,0.0,0.0,0.0,0.0,0.0,0.0,64.487,182.352,182.352,182.352,148.665,96.45300000000002,115.67700000000002,103.62,97.446,95.692,95.62399999999998,101.672,101.343,88.503,62.604,10.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.242,180.156,179.454,163.988,96.281,115.547,103.518,99.097,97.77599999999998,97.69,103.17,102.29,150.104,149.146,182.352,182.352,144.23,151.533,94.28,22.249,0.0,0.0,0.0,127.405,182.352,182.352,182.352,168.339,98.471,117.587,105.744,100.194,97.932,97.492,117.625,117.595,169.036,161.767,84.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.479,137.783,182.352,182.352,162.738,98.491,117.59,105.68,100.063,98.42700000000002,98.27800000000002,104.036,103.4,155.271,135.765,54.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.908,127.817,182.352,182.352,156.762,97.268,116.252,103.096,95.632,93.58499999999998,92.06,95.325,92.589,126.589,41.46,15.759999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.851,171.801,169.978,117.126,73.207,97.077,79.594,72.729,71.793,70.925,87.496,87.017,125.514,86.172,21.161,0.0,0.0,0.0,0.0,0.0,0.0,39.384,31.545,13.114,108.098,182.352,182.352,129.653,87.814,109.68999999999998,94.91,84.999,85.222,85.548,91.175,91.781,118.981,117.83700000000002,100.37699999999998,94.974,129.839,138.557,74.385,29.492,117.088,124.437,123.341,171.772,182.352,176.672,179.084,132.588,92.59699999999998,112.015,97.57500000000002,89.067,88.486,88.248,93.28,92.664,118.686,116.043,39.414,0.0,13.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.26,157.722,165.66,140.483,85.223,104.205,86.897,80.262,78.253,77.288,82.115,81.654,43.699,29.62,4.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.269,127.075,182.352,182.352,143.551,93.916,113.942,99.96200000000002,90.906,89.671,90.07,110.652,110.817,139.205,59.691,27.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.373,115.071,182.352,182.352,148.984,96.692,116.33299999999998,103.979,97.24,96.01,95.674,101.588,101.159,144.053,58.702,31.111000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.345,122.76999999999998,182.352,182.352,159.733,97.864,117.132,105.096,98.667,97.022,96.942,102.94199999999998,102.449,149.281,94.41,36.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.253,129.699,182.352,182.352,161.133,97.573,116.68099999999998,104.336,98.18099999999998,97.063,96.798,116.598,116.584,165.101,150.032,120.105,46.709,43.154,78.661,54.136,118.243,0.0,0.0,0.0,47.05899999999999,137.543,182.352,182.352,158.314,97.835,117.046,104.43800000000002,96.593,95.072,94.909,100.723,100.21999999999998,134.661,124.92199999999998,23.313,7.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.471,119.87600000000002,180.609,182.352,148.712,96.2,115.124,102.797,96.07,94.121,93.78,99.576,98.848,51.848,42.252,0.0,0.0,0.0,0.0,25.919,0.0,0.0,0.0,47.796,79.81,127.581,157.231,172.152,157.065,96.083,114.713,102.05100000000002,96.41899999999998,94.886,94.41,99.493,98.403,137.78,130.025,182.352,174.75,159.545,159.52,63.96,0.0,103.02,94.441,148.087,161.721,177.23,182.352,182.352,145.615,95.264,114.83499999999998,102.211,95.451,94.31,93.88,112.84300000000002,112.094,149.073,140.067,128.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.309,116.607,182.352,182.352,141.642,93.392,113.856,100.432,92.447,92.025,92.19700000000002,98.32800000000002,98.163,136.668,138.387,182.352,182.352,182.352,182.352,182.352,176.369,77.118,96.312,130.616,167.112,182.352,182.352,182.352,140.01,89.445,111.39,98.15999999999998,90.025,89.372,89.156,95.306,94.921,130.666,120.691,65.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.307,106.76399999999998,182.352,182.352,144.601,92.35,114.585,102.457,94.91,94.42,94.102,114.12399999999998,113.751,142.895,56.153,19.304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.39,108.615,182.352,182.352,142.222,94.79000000000002,114.51,101.565,92.27500000000002,91.067,90.998,97.196,96.743,67.415,32.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.222,121.534,168.641,182.352,142.778,95.988,115.098,102.791,96.54500000000002,95.474,95.385,101.362,80.229,52.745,40.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.756,149.239,169.058,151.192,95.156,114.238,101.714,97.019,95.84399999999998,95.328,100.962,100.207,89.298,47.745,16.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.962,37.252,123.487,182.352,182.352,155.91,96.48399999999998,115.356,101.845,93.595,90.921,89.038,107.082,107.09099999999998,143.667,57.904,14.846000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.159,100.656,182.352,182.352,135.495,88.8,109.992,95.28,87.072,86.049,85.559,90.945,90.811,75.044,31.004999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.37999999999998,182.352,182.352,137.671,88.717,111.143,98.083,91.278,90.941,90.446,96.216,94.422,128.657,67.624,75.953,22.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.794,104.106,182.352,182.352,143.042,93.295,114.722,101.572,92.764,91.262,90.003,108.436,107.918,147.916,126.536,126.339,69.913,0.0,0.0,0.0,0.0,0.0,12.938,28.432,114.516,159.266,182.352,182.352,146.112,95.429,115.585,102.752,93.455,92.57,91.72,96.705,95.226,120.498,116.776,135.557,27.413,39.112,0.0,0.0,0.0,102.107,103.23999999999998,104.16100000000002,142.288,153.736,160.224,172.491,126.992,88.794,110.794,97.793,90.491,90.615,89.788,93.677,91.387,38.61,16.065,9.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.515,69.279,113.422,143.939,160.389,143.153,91.852,111.953,98.499,92.271,92.037,91.653,96.781,96.008,131.682,134.451,141.766,182.352,182.352,172.218,92.013,51.475,93.157,109.393,87.485,116.16100000000002,157.211,182.352,182.352,147.207,94.332,114.628,101.157,93.679,93.34,92.815,112.398,112.66500000000002,150.635,144.682,125.998,154.822,153.782,0.0,13.628,109.13599999999998,69.53,125.43,139.137,146.197,182.352,182.352,182.352,139.349,95.392,114.9,102.416,95.895,95.281,95.30800000000002,101.143,100.736,138.962,139.076,182.352,182.352,20.478,0.0,0.0,0.0,0.0,0.0,0.0,26.763000000000005,113.1,182.352,182.352,153.012,96.279,115.787,103.447,97.391,96.28300000000002,96.299,102.206,100.816,137.425,43.816,10.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.238,121.344,182.352,182.352,156.047,95.89,114.98,101.308,93.901,93.228,92.966,111.693,111.30800000000002,149.229,49.252,3.0390000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.474,120.038,182.352,182.352,143.249,94.038,113.799,100.692,91.557,90.258,89.455,94.295,93.647,41.29,17.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.997,93.774,154.053,180.827,141.944,93.861,112.765,100.016,92.461,91.232,91.025,96.246,48.286,36.455,19.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.928,144.566,171.378,155.673,94.384,113.469,100.351,94.639,93.955,93.513,98.708,97.88299999999998,86.669,36.164,8.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.88,130.56,182.352,182.352,166.386,97.892,116.755,104.43999999999998,98.355,96.762,96.913,116.735,117.08400000000002,162.797,140.419,119.455,75.133,0.0,64.355,0.0,0.0,0.0,0.0,35.751,38.228,123.37,182.352,182.352,146.482,96.185,114.97599999999998,102.362,96.28300000000002,95.783,95.225,100.037,98.56300000000002,131.693,110.97400000000002,57.57200000000001,0.0,0.0,0.0,0.0,0.0,0.0,10.64,117.962,155.39,165.855,182.352,182.352,155.407,96.672,116.055,104.13,97.82,96.558,96.204,101.90399999999998,100.732,137.116,138.104,97.379,27.153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.59400000000001,127.613,182.352,182.352,156.7,96.762,116.414,104.181,98.031,96.728,96.319,115.765,115.448,156.138,135.344,145.441,110.913,51.342000000000006,84.193,66.901,0.0,0.0,0.0,14.336,49.021,125.145,182.352,182.352,155.44,96.93,116.40900000000002,103.781,95.919,94.713,94.152,99.417,98.374,81.264,25.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.996,56.448,118.278,168.753,182.352,153.507,97.424,116.30200000000002,104.363,99.021,97.491,97.382,103.492,90.057,58.085,36.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.329,33.117,103.605,166.843,182.352,174.629,98.23600000000002,116.867,105.226,101.514,99.814,99.064,104.934,104.26000000000002,152.52,141.57,182.352,182.352,138.418,0.0,86.082,117.927,24.564,18.539,145.589,182.352,182.352,182.352,182.352,176.639,99.495,118.426,106.905,101.526,100.508,99.938,120.621,120.58,176.429,139.103,32.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.795,128.489,182.352,182.352,169.307,99.328,118.293,106.581,101.196,99.603,99.272,105.455,105.02800000000002,158.037,78.778,15.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.81199999999999,126.05899999999998,182.352,182.352,170.001,99.099,118.214,106.617,101.439,100.004,99.231,104.811,104.2,152.769,102.642,17.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.415,134.413,182.352,182.352,173.687,99.47499999999998,118.35,106.464,101.043,99.837,99.147,119.30299999999998,118.842,168.065,118.38599999999998,23.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.352,165.603,134.177,182.352,182.352,172.802,99.623,118.39900000000002,106.83499999999998,100.022,99.085,98.276,104.247,103.84,144.305,116.56600000000002,29.923,0.0,0.0,0.0,0.0,0.0,35.119,182.352,10.282,94.873,106.196,158.607,182.352,152.39,98.465,116.968,105.507,100.376,98.97,98.18,103.611,90.441,59.68299999999999,34.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.145,137.435,171.371,151.256,97.069,116.08499999999998,104.48,100.84499999999998,99.118,99.129,105.566,105.048,108.912,47.564,19.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.645,103.034,182.352,182.352,150.253,96.911,115.993,103.934,98.43699999999998,97.443,97.69199999999998,117.674,117.689,156.87,56.858,21.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.206,108.624,182.352,182.352,157.114,99.12,117.72,106.104,100.211,97.268,95.893,101.133,100.647,137.48,107.698,18.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.651,59.994,114.492,182.352,182.352,153.823,96.877,115.953,103.668,97.679,96.548,96.559,102.149,101.261,138.011,54.812,37.057,0.0,0.0,0.0,0.0,0.0,0.0,35.073,1.219,29.097000000000005,125.236,182.352,182.352,155.014,96.563,114.005,99.612,91.751,91.072,91.349,109.67400000000002,110.364,126.09300000000002,33.686,2.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.666,134.042,178.433,182.352,142.728,95.861,115.09699999999998,102.591,94.23600000000002,92.456,92.134,97.70499999999998,96.912,118.503,98.825,60.45399999999999,0.0,0.0,0.0,0.0,0.0,0.0,5.751,9.022,76.872,158.423,158.357,182.352,149.61,97.016,117.34199999999998,104.366,97.847,96.365,95.97,101.211,81.904,52.141,31.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.26599999999999,138.459,175.435,160.851,96.404,115.567,103.373,96.586,94.711,94.355,99.719,87.277,46.351000000000006,22.314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.917,70.086,139.981,176.884,161.728,96.544,115.915,104.088,99.499,97.858,97.455,117.372,117.28,161.911,131.823,101.746,89.083,6.382,0.0,31.851,147.101,17.784,0.0,30.842,78.149,127.201,182.352,182.352,156.134,97.589,117.097,105.09900000000002,99.23000000000002,98.00100000000002,97.884,103.915,103.479,148.623,119.904,24.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.82399999999999,94.709,137.613,182.352,182.352,165.258,98.337,117.53100000000002,105.498,88.294,86.579,86.45,92.42,91.825,136.076,76.638,5.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.779,106.367,182.352,182.352,151.38,87.104,106.157,93.908,87.537,86.009,85.545,105.378,105.18,146.572,75.485,0.0,0.0,0.0,0.0,0.0,74.672,18.852,0.0,0.0,31.972,101.659,173.438,182.352,141.025,85.165,105.26900000000002,92.93600000000002,84.143,82.771,82.779,88.67,87.974,115.45199999999998,69.737,27.079,0.0,0.0,0.0,0.0,0.0,89.025,182.352,116.782,102.523,114.558,142.448,178.399,134.37,84.854,104.40900000000002,92.344,85.64,84.266,84.226,90.336,69.062,43.729,17.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.531,126.125,166.96,152.229,85.941,104.483,92.609,88.525,86.989,86.875,92.811,92.295,92.131,30.213,8.304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.275,111.119,170.338,182.352,137.67,85.395,104.53,92.064,85.95,84.94,84.905,104.701,104.701,143.072,113.247,1.4860000000000002,22.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.704,118.787,182.352,182.352,157.324,86.999,105.37,92.39799999999998,86.099,84.665,84.286,89.98,89.582,129.972,31.972999999999995,2.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.937,114.638,182.352,182.352,160.319,87.495,105.955,92.87399999999998,86.462,84.833,84.575,90.104,88.78,126.924,23.537,34.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.242,116.953,121.317,182.352,182.352,159.504,87.777,106.659,94.502,88.15,86.227,85.493,104.66500000000002,104.006,146.302,112.22599999999998,82.886,18.81,0.0,0.0,66.446,3.814,158.564,0.0,0.0,40.148,112.919,182.352,182.352,160.562,87.923,106.677,94.069,85.855,83.695,83.403,89.243,89.21,118.869,44.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.434,182.352,182.352,182.352,163.598,177.051,132.11,84.841,104.182,92.08400000000002,85.259,83.083,82.68,88.448,88.037,92.03,10.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.882,127.355,168.592,155.505,85.789,104.12,91.381,86.539,84.762,84.732,90.815,90.49,131.198,120.372,90.43,32.145,0.0,0.0,31.846,120.797,39.238,0.0,76.764,182.352,182.352,182.352,182.352,162.136,87.514,105.402,93.041,86.923,85.133,84.941,104.741,104.69599999999998,144.974,113.443,85.768,36.08,0.0,0.0,4.597,82.586,0.0,0.0,0.0,54.922,182.352,182.352,182.352,149.894,86.503,105.484,93.189,87.047,85.156,84.929,90.74,89.894,129.391,103.824,84.242,34.781,0.0,0.0,20.36,155.944,0.0,0.0,50.914,182.352,182.352,182.352,182.352,170.963,87.249,106.536,94.27,87.957,86.286,86.249,92.339,91.92199999999998,137.559,120.793,128.567,176.248,173.484,150.23,104.472,0.0,0.0,182.352,182.352,182.352,182.352,182.352,182.352,159.95,87.834,106.746,94.502,89.011,86.861,86.218,106.49800000000002,106.565,153.066,119.64900000000002,90.374,41.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.67,108.601,182.352,182.352,152.831,87.784,107.06000000000002,95.379,88.175,86.564,86.801,93.018,91.409,88.516,22.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.77,87.523,135.795,182.077,138.249,86.111,105.15099999999998,93.246,87.507,86.092,86.356,92.082,54.336,46.271,24.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.944,140.304,179.701,163.871,86.481,105.475,93.373,89.152,87.517,86.887,92.241,91.212,97.528,31.548,7.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.128,113.971,182.352,182.352,163.93,87.905,106.997,95.11199999999998,89.468,87.809,87.816,108.359,107.704,155.187,125.541,42.242,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.95,121.888,182.352,182.352,164.198,89.157,108.038,95.708,89.824,88.108,87.877,94.116,93.687,147.713,120.386,106.872,85.739,96.443,135.7,45.45,0.0,47.909,0.0,33.659,85.605,182.352,182.352,182.352,157.732,86.945,106.236,94.327,88.784,87.192,87.277,93.534,93.435,147.16,121.674,124.534,49.295,157.281,182.352,182.352,170.343,62.80100000000001,0.0,10.942,102.994,132.637,182.352,182.352,175.159,90.297,108.548,97.295,91.28700000000002,90.076,88.087,108.12,108.031,157.514,154.897,182.352,152.717,91.222,0.0,0.0,0.0,0.0,0.0,83.437,46.721,125.116,168.836,182.352,144.73,87.388,105.914,94.35099999999998,87.534,85.491,85.202,91.144,90.729,98.185,23.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.653,75.447,130.769,175.602,126.231,84.819,104.006,92.231,86.815,85.781,85.95,92.13,57.511,43.544,21.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.838,114.992,159.98,144.869,85.638,104.563,92.601,88.623,87.148,87.116,93.307,93.264,138.452,117.61199999999998,95.014,0.0,0.0,18.047,11.568,0.0,0.0,0.0,0.0,92.39,41.308,92.509,130.746,101.54,56.495,66.823,60.532,57.256,56.88,55.76899999999999,0.0,0.0,77.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.003,125.27500000000002,29.428,0.0,61.678,115.854,138.991,104.862,56.575,66.813,60.398,57.138,56.79,55.98,59.362,0.0,45.012,0.0,0.0,0.0,0.0,0.0,85.46,182.352,182.352,182.352,182.352,132.34300000000002,137.532,182.352,182.352,167.45,86.632,106.297,94.146,88.542,87.909,88.299,93.899,92.989,140.565,127.103,108.709,62.6,0.0,40.128,178.271,0.288,0.0,26.967,21.268,139.788,102.302,182.352,182.352,182.352,121.878,106.303,94.43,88.926,87.333,86.792,106.75400000000002,106.645,149.927,118.759,146.952,97.91,44.238,182.352,182.352,182.352,179.655,74.145,0.0,68.545,182.352,172.934,182.352,152.852,87.752,106.743,95.165,99.98,98.731,98.597,104.401,103.627,139.181,117.822,83.468,19.425,0.0,0.0,0.0,0.0,0.0,0.0,35.296,61.239,108.633,151.477,182.352,155.304,97.309,116.248,104.252,98.873,96.75100000000002,95.95600000000002,101.704,101.296,59.89500000000001,35.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.492,80.16,152.14,182.352,179.595,98.559,117.385,105.751,101.465,99.176,98.844,104.73600000000002,104.28,155.162,132.176,119.634,15.101,0.0,0.0,0.0,0.0,0.0,12.552,48.602,100.277,137.033,182.352,182.352,181.893,100.543,119.191,107.622,100.437,99.134,98.614,104.093,103.086,143.024,72.391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.352,164.702,128.524,80.646,160.324,182.352,182.352,99.149,117.676,105.841,101.665,100.523,99.61,105.591,105.267,157.623,132.726,123.525,68.011,0.0,0.0,0.0,34.48,0.0,0.0,0.0,40.254,99.086,174.598,182.352,156.533,98.01,116.971,105.04399999999998,99.905,97.752,97.256,103.111,102.641,142.32,74.937,30.876,0.0,0.0,0.0,0.0,0.0,0.0,63.19200000000001,7.590000000000001,59.774,120.591,182.352,182.352,162.369,97.677,116.092,103.889,98.708,97.50400000000002,97.414,117.395,116.932,157.961,135.541,114.537,96.692,17.634,0.0,0.0,0.0,28.74,0.0,38.524,70.534,124.495,182.352,182.352,159.153,98.197,116.985,104.88,98.18099999999998,96.257,95.75199999999998,101.513,100.72499999999998,127.763,130.753,155.501,129.287,153.096,55.477,0.0,0.0,0.0,23.553,76.123,129.926,117.093,146.099,182.352,140.686,95.694,114.822,102.638,96.897,95.607,95.225,101.505,100.809,127.98900000000002,68.009,17.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9370000000000005,31.969000000000005,112.093,159.936,182.352,175.667,98.449,117.145,105.262,101.18,99.116,98.717,104.405,103.641,147.598,134.005,120.40200000000002,79.647,11.555999999999996,46.659,9.697,137.747,0.0,0.0,73.711,182.352,182.352,182.352,182.352,182.353,178.09300000000002,133.06,106.364,100.886,99.279,98.89199999999998,118.688,118.275,163.416,141.231,123.35,82.473,12.782,0.0,98.996,0.0,0.0,72.532,6.261999999999999,106.011,149.989,182.352,182.352,175.279,100.876,119.335,107.445,101.804,101.07800000000002,99.839,105.794,105.401,156.18,137.191,123.655,78.984,39.512,13.923,0.0,59.20600000000001,70.595,10.268,2.727,95.99299999999998,144.427,182.352,182.352,182.352,100.871,119.32399999999998,107.627,101.757,100.996,100.422,107.054,106.71200000000002,169.12,141.035,129.217,85.217,12.304,0.0,0.0,0.0,0.0,0.0,7.977,73.24,136.828,182.352,182.352,182.352,179.578,145.467,108.797,103.33199999999998,102.574,101.322,122.419,122.1,182.352,158.211,132.456,112.162,48.658,75.702,182.352,182.352,154.035,5.606,81.215,117.165,135.238,182.352,182.352,178.408,101.093,118.046,106.845,100.399,99.553,98.226,104.32500000000002,103.953,145.216,126.699,126.073,38.906,160.999,25.17,19.732,182.352,182.352,110.175,116.015,145.257,166.741,182.352,182.352,158.52,98.715,116.495,104.71,99.655,98.12,97.822,103.35800000000002,102.772,138.875,134.387,89.678,126.626,108.839,102.50799999999998,48.681,52.535,34.429,17.065,15.47,168.676,117.715,137.141,182.352,171.504,97.56,116.107,104.462,100.47,98.668,98.923,105.44,103.847,146.602,150.645,166.755,179.543,118.121,0.0,0.0,0.0,31.599,122.08799999999998,0.965,50.719,120.65999999999998,182.352,182.352,180.023,101.025,119.682,108.093,102.482,101.341,100.166,120.964,120.93,177.781,152.092,122.84600000000002,55.406000000000006,0.0,0.0,52.88700000000001,0.0,0.0,0.0,0.0,50.836,156.643,182.352,182.352,174.253,100.629,119.548,107.903,102.284,101.245,99.616,105.69799999999998,105.401,160.448,141.594,126.05,0.604,0.0,0.0,0.0,0.0,0.0,48.026,0.0,61.073,130.117,182.352,182.352,179.638,100.437,119.439,108.049,102.296,100.728,99.704,106.069,105.482,160.777,140.308,129.21,53.475,0.0,0.0,0.0,0.0,0.0,119.223,69.265,66.055,129.888,182.352,182.352,175.484,99.72,118.82699999999998,107.134,101.534,99.89900000000002,99.831,120.746,120.057,177.393,148.638,64.033,1.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.805,132.249,182.352,182.352,173.573,100.153,119.06799999999998,107.527,100.246,98.05299999999998,97.729,104.534,104.195,146.498,124.85899999999998,97.603,21.21,0.0,0.0,79.232,0.0,0.0,0.0,0.0,53.773,110.13,165.082,182.352,161.525,98.539,117.59600000000002,105.251,99.236,97.303,97.022,103.733,102.71399999999998,144.329,129.966,56.08700000000001,0.0,0.0,52.425,0.0,0.0,0.0,0.0,0.0,39.573,81.377,131.755,173.199,155.831,96.181,115.918,103.647,99.12,97.67400000000002,97.652,103.403,102.849,148.29,138.308,91.288,19.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.217,138.734,182.352,182.352,152.227,96.93,116.617,104.497,98.75,97.732,97.935,118.311,117.93899999999998,163.727,147.419,114.085,0.0,0.0,0.0,0.0,8.232,182.352,140.323,0.0,17.032,116.825,182.352,182.352,182.352,111.10200000000002,117.666,105.862,100.462,98.629,98.287,104.335,103.497,148.174,136.772,144.316,105.211,59.536,0.0,102.48699999999998,139.803,73.985,48.833,81.742,145.693,182.352,182.352,182.352,182.352,115.555,118.241,106.603,100.93,99.259,99.059,105.262,104.87,157.242,151.433,160.791,182.352,182.352,62.359,95.529,98.801,0.0,13.521000000000004,25.846,132.28,182.352,182.352,182.352,180.448,100.46899999999998,119.288,107.513,101.913,101.04399999999998,100.145,120.961,120.932,182.352,152.293,131.285,133.986,133.735,0.0,16.473,22.31,0.0,0.0,0.0,126.235,165.214,182.352,182.352,174.479,100.271,117.567,106.14,99.617,98.034,97.41800000000002,103.82,103.29500000000002,144.077,130.14,93.419,0.0,0.0,0.0,0.0,0.0,0.0,158.299,0.0,69.812,119.357,168.54,182.352,163.064,98.845,117.605,105.794,100.083,98.898,98.355,104.21999999999998,103.939,96.851,54.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.642,77.569,160.304,182.352,182.248,99.01000000000002,117.566,105.844,101.779,100.248,99.927,105.905,105.178,161.538,90.02,73.171,2.415,0.0,0.0,0.0,0.0,0.0,0.0,77.315,70.709,141.985,182.352,182.352,179.871,99.64,118.204,106.079,88.673,86.677,86.25,106.214,106.203,157.411,145.877,160.049,90.679,105.61,39.602,0.0,126.492,133.553,102.003,3.732,35.545,111.06799999999998,175.245,182.352,141.738,85.563,105.032,92.873,87.186,85.647,85.769,91.685,90.994,135.149,123.922,111.334,13.274,0.0,0.0,0.0,0.0,0.0,31.065,0.0,13.234,88.823,171.473,182.352,136.295,84.857,103.896,91.405,85.336,84.414,84.44,90.329,89.65,128.964,120.256,108.119,20.583,0.0,0.0,0.0,0.0,92.678,144.332,122.865,76.177,123.074,182.352,182.352,165.789,89.177,106.229,93.836,89.406,87.714,87.253,107.441,107.438,160.165,138.992,53.65,0.0,0.0,0.0,0.0,0.0,0.0,28.402,2.38,107.77,170.71,182.352,182.352,160.276,88.43,107.335,95.754,87.906,85.64,85.275,91.037,90.043,125.553,112.177,54.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.908,101.029,153.152,182.352,149.158,87.377,104.718,91.935,86.159,84.151,84.171,90.328,90.118,57.39800000000001,38.246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.306,144.678,174.246,160.859,86.439,105.344,93.596,89.934,88.329,88.093,94.098,93.00700000000002,141.992,61.51200000000001,58.472,39.254,0.0,0.0,0.0,0.0,0.0,0.0,4.933,96.096,135.249,182.352,182.352,163.137,88.069,106.916,95.568,90.034,88.286,88.178,109.1,109.107,164.931,144.825,144.257,102.829,38.45,8.861,0.0,30.292,182.352,136.473,182.352,125.459,128.364,182.352,182.352,161.445,88.723,107.75,96.274,90.864,89.484,88.801,94.448,93.174,147.523,133.551,121.705,67.936,0.0,0.0,0.0,0.0,53.073,0.0,0.0,51.578,125.76600000000002,182.352,182.352,170.04,89.375,107.94299999999998,96.198,90.828,90.176,89.038,95.057,94.589,154.904,137.431,123.436,67.17,0.0,1.406,0.0,0.0,0.0,0.0,0.0,52.643,128.586,182.352,182.352,172.029,89.138,108.199,96.564,90.912,90.032,89.312,110.488,110.461,175.867,149.449,67.132,0.0,0.0,0.0,0.0,0.0,0.0,5.437,19.66,101.33400000000002,119.088,180.568,182.352,145.939,87.225,106.565,95.053,87.763,85.86,85.813,92.045,91.682,102.111,40.188,13.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.917,107.79200000000002,160.247,182.352,137.8,85.077,104.198,92.32699999999998,87.01,85.323,85.288,91.053,82.616,50.09,41.618,0.0,0.0,0.0,0.0,0.0,0.0,74.609,52.19800000000001,0.0,9.443,90.675,162.406,182.352,174.236,87.89,106.777,95.539,91.678,90.995,89.897,96.088,95.357,158.785,140.721,115.141,0.0,0.0,0.0,31.142,0.0,0.0,182.352,182.352,105.764,165.352,182.352,182.352,171.648,89.299,108.298,97.081,91.504,90.644,89.53,110.52700000000002,110.485,177.81,152.281,129.271,45.558,0.0,0.0,0.0,0.0,31.535,26.892,38.281,178.878,128.903,182.352,182.352,182.352,152.402,108.26999999999998,96.978,91.14,90.2,89.267,95.405,94.761,158.764,141.496,159.298,182.352,127.945,87.99,30.254,88.275,145.284,180.736,182.352,182.352,182.352,182.352,182.352,182.352,168.30700000000002,182.352,171.897,91.477,90.84,89.933,96.06100000000002,95.401,161.145,149.444,182.352,163.307,155.8,110.061,94.71200000000002,0.0,73.808,0.0,155.549,182.352,182.352,182.352,182.352,182.352,154.413,108.695,97.586,92.07099999999998,91.491,90.056,111.404,110.876,177.02,154.115,167.835,182.352,110.416,8.389,0.0,149.441,30.646,182.352,0.0,60.04899999999999,170.294,182.352,182.352,168.859,89.66,108.015,96.311,89.119,87.329,86.015,92.143,91.756,133.258,127.043,125.38,102.316,6.320000000000001,0.0,78.229,0.0,28.198,52.404,0.0,55.46699999999999,121.04,160.32,178.223,130.723,84.445,103.579,91.08,84.882,83.555,83.621,89.754,89.525,121.653,115.753,0.0,0.0,0.0,0.0,0.0,0.0,33.373,0.0,0.0,0.0,94.681,160.316,180.743,168.186,87.979,106.375,94.182,89.783,87.731,87.155,92.805,92.17,142.706,132.873,121.121,13.872999999999998,0.0,0.0,0.0,0.0,111.377,182.352,182.352,182.352,182.352,182.352,182.352,182.352,168.596,161.697,96.12,90.247,89.509,89.006,109.079,108.498,174.435,159.702,180.237,132.957,114.029,182.352,182.352,182.352,175.672,148.715,149.199,141.143,139.953,182.352,182.352,158.617,87.49,105.952,94.182,89.078,87.84,87.603,93.7,93.18,146.774,136.489,165.398,139.05,69.511,28.681,0.0,19.436,149.19,49.156,59.735,108.625,156.545,182.352,182.352,142.044,86.305,104.926,92.795,87.098,85.557,85.578,91.597,91.21099999999998,135.263,133.639,145.444,113.46800000000002,104.376,169.446,70.319,79.028,15.816,9.852,0.0,78.083,145.655,182.352,182.352,149.886,86.577,104.203,91.088,85.325,84.505,84.64,104.26999999999998,104.245,148.992,137.671,142.221,105.845,66.427,19.613,14.538999999999998,0.0,0.0,0.0,16.227,94.696,173.985,182.352,182.352,159.046,88.465,107.638,95.215,87.469,85.468,85.222,91.393,90.982,131.46,121.07,92.38200000000002,17.38,0.0,0.0,0.0,0.0,0.0,0.0,22.773,63.57,136.534,182.352,182.352,150.768,87.052,105.878,94.366,89.054,86.741,85.569,91.312,90.671,61.788,44.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.712,171.882,116.593,162.313,174.339,163.146,86.509,105.6,93.804,89.328,87.408,87.424,93.34,92.355,145.121,134.782,123.661,57.12,0.0,0.0,90.976,170.065,0.0,0.0,0.0,66.269,182.352,182.352,182.352,164.602,88.483,107.731,96.353,90.645,89.194,88.476,109.328,109.344,174.868,155.832,88.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.209,149.887,182.352,182.352,163.896,88.745,107.661,95.82800000000002,89.701,87.974,87.734,93.669,93.526,153.686,149.032,182.352,105.253,0.0,0.0,0.0,0.0,0.0,3.547,72.231,146.541,182.352,182.352,182.352,152.795,86.841,106.055,94.008,88.536,86.285,85.555,91.328,91.486,141.267,139.782,130.391,73.397,0.0,85.124,0.0,0.0,0.0,0.0,1.307,76.024,154.483,182.352,182.352,167.298,88.838,107.7,96.098,92.614,91.399,90.786,111.001,110.24200000000002,168.079,151.551,104.54699999999998,1.627,0.0,0.0,0.0,0.0,0.0,0.0,2.099,74.749,153.072,182.352,182.352,164.97,91.31600000000002,109.815,98.015,90.881,89.603,88.69,94.613,94.269,139.59,130.883,95.925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.554,147.441,180.967,182.352,144.256,88.041,106.467,94.781,89.415,87.594,87.646,93.88299999999998,93.549,66.642,50.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.352,12.791000000000002,104.178,179.646,182.352,171.27,89.296,107.68699999999998,95.894,90.936,89.515,88.892,94.663,93.98999999999998,139.573,64.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.505999999999998,105.494,182.352,182.352,174.922,88.996,107.51699999999998,95.592,91.798,89.953,89.686,109.92,109.374,165.44,152.916,147.528,112.246,32.798,121.597,52.985,66.9,2.021,119.18600000000002,168.53,157.814,182.352,182.352,182.352,182.353,169.356,112.544,97.191,91.931,90.229,89.45,95.29,94.301,142.782,138.443,136.93,93.871,63.502,7.877,166.535,182.352,182.352,86.547,35.032,160.402,179.004,182.352,182.352,182.352,155.007,108.12,96.435,91.123,88.944,88.546,94.284,94.014,142.331,138.871,128.667,116.087,88.29,30.247,4.337,116.985,182.352,182.352,162.191,130.22199999999998,182.352,182.352,182.352,182.352,146.71699999999998,106.991,94.488,88.144,86.728,86.193,105.652,105.656,149.528,148.672,182.352,182.352,182.352,160.619,95.544,69.026,0.0,0.0,52.25899999999999,118.228,182.352,182.352,182.352,182.353,155.751,108.606,96.54500000000002,89.423,87.601,87.007,93.396,92.362,131.036,129.397,151.458,64.146,30.479000000000003,57.781,44.747,57.652,106.357,182.352,181.827,182.352,182.352,182.352,182.352,177.954,88.957,106.637,94.61,89.228,87.571,87.36,93.037,92.52,134.021,132.925,153.949,92.42,170.175,100.037,182.352,182.352,0.0,0.0,0.0,50.502,112.247,182.352,182.352,158.832,86.702,105.884,93.968,90.305,88.689,88.307,93.893,93.32,142.361,143.792,154.802,100.003,64.59,17.482,55.869,0.0,45.867,56.843,83.185,109.821,182.352,182.352,182.352,182.352,169.506,173.179,98.147,92.485,91.191,90.561,109.885,108.86,166.237,157.77,140.156,81.878,44.656,50.621,108.984,71.899,72.44,41.163,67.245,167.093,179.588,182.352,182.352,182.352,153.50799999999998,109.213,97.819,92.414,90.819,90.259,96.426,95.97,154.164,150.651,182.352,182.352,182.352,182.353,102.345,34.554,5.847,71.359,2.116,182.352,182.352,182.352,182.352,165.012,90.366,109.474,97.567,91.93,89.772,88.551,94.251,93.484,144.958,142.16,133.153,176.443,0.0,0.0,0.0,0.0,8.816,0.0,61.31699999999999,110.817,169.919,182.352,182.352,145.961,87.724,106.86,94.81,88.817,87.464,87.3,106.45600000000002,106.15000000000002,151.174,122.988,45.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.459,114.965,179.701,182.352,182.352,154.897,89.719,107.613,95.099,88.186,87.009,86.431,91.99800000000002,91.285,125.144,127.44,104.965,13.478,0.0,0.0,0.0,4.439,92.34,154.395,99.106,91.207,151.93,182.352,179.253,136.041,87.032,106.272,94.31699999999998,88.332,86.584,86.232,91.592,90.563,124.149,48.184,0.245,0.0,0.0,0.0,0.0,0.0,182.352,182.352,156.812,95.688,145.925,177.765,169.277,155.739,87.492,106.32999999999998,94.457,90.562,89.112,89.119,94.79800000000002,94.228,144.463,144.871,139.045,154.19,109.759,0.0,9.824,134.022,128.936,128.108,58.435,161.401,182.352,182.352,182.352,142.884,86.643,105.984,93.965,88.464,87.785,88.384,108.854,108.819,157.47,155.399,138.335,182.352,0.0,0.0,182.352,146.505,50.214,70.446,63.79299999999999,106.564,182.352,182.352,182.352,132.117,87.296,106.559,94.388,88.844,87.612,86.8,91.92700000000002,91.57399999999998,133.615,138.603,119.909,45.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.656,154.594,182.352,182.352,136.728,86.323,105.526,93.18,87.471,86.865,87.685,94.638,94.782,144.248,112.948,49.20399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.489,148.196,182.352,182.352,144.845,87.71,105.512,92.977,86.517,85.927,86.212,107.291,109.157,158.923,156.489,88.468,0.0,0.0,0.0,0.0,0.0,0.0,37.961,82.771,120.156,182.248,182.352,182.352,158.722,90.108,108.808,96.828,89.858,88.101,87.87,93.502,92.322,129.368,102.973,28.672999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.421,89.422,151.988,182.352,177.748,130.045,85.026,103.868,92.098,86.67,85.766,85.86,91.732,90.84,49.635,45.181,0.0,0.0,0.0,0.0,0.0,0.0,28.996,0.0,57.6,36.17,127.674,182.352,170.656,155.865,87.218,105.841,93.644,89.532,87.734,87.041,92.812,92.48,137.64,139.843,135.739,95.831,0.0,0.0,26.153,0.0,22.673,0.0,139.517,135.726,182.352,182.352,182.352,162.103,89.362,107.561,95.327,89.555,87.678,87.445,106.528,106.08199999999998,153.804,149.071,70.237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.761999999999999,98.78300000000002,181.51,182.352,182.352,158.109,89.559,108.032,96.263,90.747,88.687,88.177,93.778,93.142,140.205,139.158,48.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.416,100.653,182.352,182.352,182.352,163.062,88.998,107.508,95.497,89.957,88.075,88.054,93.77,93.294,143.641,147.178,92.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.938,167.619,182.352,182.352,144.351,87.422,105.977,93.311,87.029,85.896,85.873,105.29800000000002,105.285,148.185,142.803,46.601,49.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.518,164.894,182.352,182.352,145.402,88.902,107.49,95.441,88.294,86.811,86.529,92.237,91.784,123.419,61.833,25.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.925,90.095,159.215,182.352,179.473,134.524,86.697,105.74,93.591,97.509,96.312,96.498,102.839,102.604,143.829,148.345,121.71,1.668,0.0,0.0,0.0,0.0,0.0,0.0,40.085,81.507,152.139,182.352,182.107,167.293,97.183,115.734,103.532,99.558,97.765,97.54600000000002,103.341,102.74,150.671,154.769,149.638,182.352,0.0,48.06700000000001,0.0,17.969,0.0,0.0,22.372,117.293,182.352,182.352,182.352,182.352,176.06,154.349,103.317,97.235,95.758,95.616,114.931,114.817,159.843,158.896,174.02,150.333,129.903,106.881,162.572,171.964,130.712,146.167,147.329,182.352,182.352,182.352,182.352,182.352,176.509,182.353,147.962,98.048,96.536,96.682,102.78300000000002,102.219,148.032,152.115,182.352,182.352,182.352,104.157,50.39000000000001,0.0,0.0,42.835,77.456,167.899,182.352,182.352,182.352,182.352,177.33499999999998,180.763,104.681,98.413,96.543,96.573,102.638,102.489,151.621,155.109,168.416,165.831,87.968,39.255,92.814,29.715,36.188,122.583,139.156,182.352,182.352,182.352,182.352,182.353,100.207,117.121,105.352,100.262,98.564,98.558,118.942,119.001,172.096,169.275,156.098,93.025,12.213,0.0,0.0,182.352,182.352,0.0,49.107,137.177,182.352,182.352,182.352,170.435,99.333,118.446,107.041,100.42,99.135,98.813,105.126,104.604,153.494,150.041,132.583,63.969,14.037999999999998,0.0,0.0,0.0,0.0,54.779,52.562,142.675,182.352,182.352,182.352,155.642,98.16500000000002,116.805,104.892,99.264,97.40500000000002,97.301,103.44400000000002,103.145,148.172,149.024,111.838,4.892,0.0,26.862,11.608,92.149,37.008,85.942,125.46,121.135,161.85,182.352,182.352,172.128,97.419,115.954,103.759,97.9,95.669,95.051,100.328,99.59300000000002,132.239,136.507,146.52,70.696,2.381,0.0,0.0,0.0,0.0,0.0,0.0,54.161,151.035,182.352,177.837,163.714,96.265,115.015,102.267,96.976,95.355,95.09,114.304,113.934,157.406,155.503,182.352,96.413,13.918,0.0,0.0,0.0,0.0,0.0,38.904,130.225,182.352,182.352,182.352,159.772,97.61100000000002,116.677,104.094,97.528,95.59300000000002,94.99899999999998,100.177,99.59499999999998,143.316,147.869,120.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.21000000000001,143.109,182.352,182.352,182.352,165.485,97.806,116.981,104.705,98.58,96.458,95.479,100.344,99.636,143.81,148.095,148.167,3.798,0.0,0.0,0.0,0.0,0.0,0.0,42.631,133.929,182.352,182.352,182.352,165.498,98.004,117.009,104.78000000000002,98.93399999999998,97.348,97.17199999999998,116.984,117.026,167.674,165.035,148.633,2.974,0.0,0.0,0.0,0.0,0.0,76.679,7.675,110.782,182.352,182.352,182.352,152.142,98.32,117.22,104.705,96.819,95.268,95.375,101.555,100.819,131.935,116.448,43.555,0.0,0.0,0.0,0.0,0.0,0.0,39.072,42.88,139.199,182.352,182.352,179.91,131.015,94.252,113.569,101.103,95.128,94.535,94.771,100.986,100.628,68.714,57.72599999999999,26.864,0.0,0.0,0.0,0.0,0.0,0.0,4.51,2.625,113.679,163.109,182.352,176.006,158.608,96.641,114.986,102.331,97.719,96.025,95.837,101.543,100.95199999999998,134.414,69.174,63.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.591,128.782,182.352,182.352,182.352,162.87,97.676,116.382,103.735,97.507,95.81499999999998,95.64,114.945,114.824,159.285,158.485,182.352,182.352,94.03000000000002,113.893,47.996,0.0,0.0,0.0,40.823,133.976,182.352,182.352,182.352,154.777,96.461,115.499,102.779,96.465,95.007,94.6,99.88599999999998,99.09,140.275,143.889,144.59,70.851,29.271000000000004,0.0,0.0,0.0,40.758,155.508,139.746,182.352,182.352,182.352,182.352,161.832,97.704,116.575,103.812,97.202,95.391,94.751,99.816,98.94700000000002,140.302,144.152,145.871,72.662,0.0,0.0,0.0,0.0,0.0,0.0,39.936,134.468,182.352,182.352,182.352,159.246,96.115,115.258,102.782,96.766,95.81,95.87000000000002,115.533,115.423,160.458,159.398,134.388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.197,127.766,182.352,182.352,182.352,151.017,96.936,116.396,104.394,97.306,95.979,95.841,101.69,101.118,135.448,134.393,48.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.253,133.996,182.352,182.352,182.352,144.178,96.828,115.83,103.96,98.697,96.777,96.205,101.509,100.729,134.792,106.871,50.312000000000005,14.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.566,162.345,182.352,177.613,158.418,96.308,114.777,102.425,98.32999999999998,96.934,96.849,102.675,101.81799999999998,145.06,102.536,71.435,0.0,0.0,0.0,0.0,43.346,0.0,0.0,87.189,114.338,182.352,182.352,182.352,139.099,92.046,112.133,97.846,90.086,89.502,88.996,106.357,105.948,144.214,125.598,60.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.885,116.08,182.352,182.352,182.352,130.898,87.928,109.22,94.23099999999998,86.571,86.09,86.218,91.921,91.772,129.768,131.326,141.207,45.455,0.0,0.0,17.932,50.23700000000001,0.0,56.282,32.658,154.55,182.352,182.352,182.352,143.783,93.512,113.472,99.923,91.879,91.377,90.981,96.067,95.626,134.676,137.851,131.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.820000000000004,125.016,182.352,182.352,182.352,145.59099999999998,92.59699999999998,112.583,98.731,91.019,90.75,90.571,108.792,108.697,147.967,145.192,168.574,138.398,70.181,48.129,0.0,0.0,0.0,12.085000000000004,81.359,182.352,182.352,182.352,182.352,140.446,92.61,112.421,98.89199999999998,89.731,89.58,89.339,94.538,93.847,120.355,125.488,165.399,162.829,180.865,154.07,139.013,145.237,140.703,171.198,182.352,182.352,182.352,182.352,181.142,133.428,92.81,112.28,99.135,91.817,91.17,91.02,96.48,96.135,123.71399999999998,131.186,95.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.559,154.305,175.08,164.213,147.215,93.782,113.824,101.061,95.18999999999998,94.9,94.935,100.896,100.883,139.996,74.684,77.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.005,122.554,182.352,182.352,182.352,150.804,96.402,115.785,103.88,98.509,97.501,97.288,117.04,116.329,159.663,159.4,118.891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.54,127.409,182.352,182.352,182.352,143.672,96.889,116.25499999999998,104.025,95.471,94.56300000000002,94.483,100.51600000000002,100.102,145.732,153.565,182.352,74.14,119.524,0.0,0.0,0.0,0.0,0.0,44.189,147.433,182.352,182.352,182.352,161.312,96.082,115.249,103.398,97.845,96.223,96.311,102.226,100.951,149.152,155.823,170.197,28.182,0.0,0.0,0.0,0.0,0.0,0.0,46.097,142.115,182.352,182.352,182.352,155.306,95.116,114.393,102.12,95.569,93.634,93.435,113.253,113.301,158.39,160.824,157.969,23.725,0.0,0.0,0.0,0.0,0.0,0.0,49.448,139.299,182.352,182.352,182.352,142.263,94.178,113.071,100.026,91.955,90.455,90.049,95.79,95.074,122.799,131.264,112.591,0.0,0.0,0.0,0.0,0.0,112.796,151.926,46.509,142.307,182.352,182.352,177.224,128.127,91.109,110.788,97.90200000000002,90.777,89.971,89.873,95.289,94.708,80.208,52.176,28.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.19,73.748,164.88,177.031,166.827,149.333,92.88899999999998,112.16299999999998,99.798,94.755,93.677,93.33599999999998,93.15,99.249,99.309,137.524,109.331,68.087,12.293,11.202,0.0,0.0,8.301,0.0,43.916,142.731,182.352,182.352,182.352,182.352,182.353,127.07,113.644,101.325,94.91,93.81999999999998,93.20799999999998,111.48600000000002,110.428,146.174,112.03499999999998,60.089,0.0,45.403,0.0,2.792,3.834,0.0,110.11,147.83,182.352,182.352,182.352,182.352,143.656,92.431,111.577,97.958,90.923,89.873,89.576,95.178,94.81,129.484,96.742,46.424,0.0,0.0,0.0,0.0,0.0,0.0,31.942,136.525,182.352,182.352,182.352,182.352,144.574,92.87900000000002,112.981,100.466,93.524,92.56799999999998,92.389,98.055,97.445,133.827,87.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.367,145.119,182.352,182.352,182.352,182.352,143.381,92.922,112.695,100.059,92.216,90.86,90.392,109.001,108.942,143.777,88.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.735,122.026,182.352,182.352,182.352,182.352,125.547,83.88,104.464,85.798,78.241,77.711,77.637,82.961,83.195,41.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.11600000000001,51.423,91.566,158.556,163.193,151.732,143.49,129.22,83.531,104.54699999999998,88.855,81.748,81.455,80.833,85.346,75.453,26.067000000000004,15.186,0.0,0.0,0.0,0.0,0.0,0.0,35.333,71.574,148.592,162.52,160.831,150.198,141.106,126.033,81.759,103.62999999999998,89.678,82.753,82.6,82.729,88.118,87.529,119.43099999999998,94.988,97.075,0.0,0.0,0.0,0.0,0.0,0.0,112.653,130.124,182.352,182.352,182.352,182.352,182.352,166.07600000000002,108.404,93.902,87.012,87.092,87.119,105.53,105.569,139.356,136.569,177.72,182.352,147.253,145.092,113.914,66.998,121.58,153.838,182.352,182.352,182.352,182.352,182.352,182.352,170.922,182.353,134.531,91.313,91.283,91.239,97.342,96.98,133.229,111.399,68.966,177.806,89.75,110.393,164.541,175.217,182.352,182.352,168.13299999999998,182.352,182.352,182.352,182.352,182.352,172.541,182.352,119.84999999999998,93.901,93.37600000000002,93.374,99.379,98.837,138.296,144.884,182.352,182.352,114.596,77.366,103.858,157.364,155.635,175.823,182.352,182.352,182.352,182.352,182.352,182.353,171.114,143.35,99.557,91.802,90.997,90.697,110.821,111.183,148.07,121.393,69.583,4.808,105.775,0.0,27.781,108.521,149.897,42.852,182.352,182.352,182.352,182.352,182.352,143.691,92.676,112.542,98.387,91.191,90.495,90.409,96.20699999999998,95.615,119.98300000000002,97.029,40.966,0.0,0.0,0.0,0.0,0.0,0.0,44.489,149.613,182.352,182.352,182.352,176.09,130.762,91.355,111.321,98.451,90.903,90.375,90.327,95.991,94.928,92.118,16.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.972,117.537,180.157,176.699,168.738,158.937,137.972,88.005,108.242,96.022,88.299,87.701,87.422,92.851,92.458,127.621,103.643,170.11,179.772,106.192,96.119,51.24900000000001,26.549,28.222,143.425,182.352,182.352,182.352,182.352,182.352,137.383,89.023,108.917,94.876,87.529,87.529,87.73,105.345,104.727,141.335,116.105,67.389,0.0,0.0,0.0,0.0,0.0,0.0,43.353,143.697,182.352,182.352,182.352,182.352,125.313,83.697,104.14700000000002,88.158,81.99,82.031,81.774,85.971,84.365,117.2,28.101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.433,130.932,182.352,182.352,182.352,182.352,135.542,86.918,109.06300000000002,94.469,87.329,87.44,87.62,93.65300000000002,93.512,118.33400000000002,21.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.275,106.886,181.066,177.113,169.516,160.061,140.317,90.653,110.262,98.89199999999998,91.656,91.052,90.516,109.425,107.469,68.191,44.156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.291,147.229,182.352,182.352,182.352,182.352,138.099,91.03,110.512,95.839,88.878,88.562,88.12,93.479,93.12999999999998,117.616,81.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.634,133.853,182.352,182.352,171.471,157.939,114.889,82.999,104.228,88.693,81.649,80.953,80.337,84.447,83.175,40.769,4.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.906,170.38,167.562,158.003,149.119,132.532,85.064,106.562,94.168,85.413,84.195,84.417,89.975,88.98,123.967,123.738,158.629,116.53199999999998,10.277,30.463,0.0,108.155,162.804,178.617,182.352,182.352,182.352,182.352,182.352,182.352,168.351,117.835,94.182,86.147,85.688,85.415,103.058,103.03,138.528,119.37,182.352,182.352,179.582,175.578,182.352,175.983,182.135,182.352,144.071,182.352,182.352,182.352,182.352,137.175,91.482,111.29,98.253,90.953,90.767,90.789,96.555,96.196,134.702,129.765,94.349,29.187,0.0,0.0,0.0,0.0,0.0,57.98100000000001,153.35,182.352,182.352,182.352,182.352,182.352,118.613,111.759,98.78,92.215,91.487,91.141,96.953,96.736,134.407,135.657,115.771,69.99,0.0,0.0,9.929,108.377,107.976,63.70399999999999,160.443,182.352,182.352,182.352,182.352,135.12,86.896,105.621,76.027,66.464,63.672,60.986,74.737,71.189,102.778,93.813,123.993,56.739,0.0,0.0,0.0,0.0,10.825,86.839,118.467,182.352,182.352,175.351,152.282,100.455,61.948,85.236,66.534,61.83,62.771,63.743,70.343,71.646,96.04800000000002,97.837,45.28,0.0,0.0,0.0,0.0,0.0,110.32999999999998,14.385,114.971,182.352,182.352,155.24,144.861,102.831,70.819,93.035,78.193,71.52,72.809,74.052,80.662,68.692,24.602,15.049,0.0,0.0,0.0,0.0,0.0,0.0,8.743,0.0,95.659,162.404,158.733,149.955,140.663,123.755,76.71,96.721,84.062,76.735,76.685,76.615,82.317,82.202,118.37000000000002,117.687,138.152,138.459,73.638,9.402,0.0,2.782,42.435,79.585,163.196,182.352,182.352,182.352,182.352,125.458,77.862,98.29900000000002,84.421,77.04,76.92,76.786,95.006,94.53,130.02,121.71899999999998,89.746,82.429,0.0,0.0,0.0,0.0,48.92,93.195,182.352,182.352,182.352,182.352,182.352,122.203,78.705,97.816,83.616,75.78,75.205,74.695,79.193,77.777,111.383,105.723,78.396,21.478,0.0,83.647,90.5,11.257,0.0,45.041,134.054,182.352,182.352,182.352,167.848,110.50799999999998,64.798,87.691,72.103,66.297,66.523,66.689,72.015,71.893,106.415,101.273,74.471,15.613,181.69,122.669,19.46,0.0,117.393,182.352,182.352,182.352,182.352,182.352,162.611,108.531,66.33,88.88,72.198,65.936,65.555,65.151,81.327,80.728,114.525,110.502,59.306,0.0,0.0,0.0,0.0,0.0,0.0,23.127,114.69700000000002,182.352,182.352,182.352,163.334,108.604,68.562,91.149,74.191,67.323,66.894,66.415,71.165,70.759,45.175,16.132,0.0,0.0,0.0,0.0,0.0,0.0,61.833,148.161,172.447,182.352,182.352,154.453,144.103,101.962,70.082,92.302,77.365,69.741,68.79,67.837,72.657,72.473,99.013,38.924,5.024,0.0,0.0,0.0,0.0,0.0,0.0,30.2,84.731,154.533,152.292,142.23,132.552,116.374,71.397,92.992,79.016,73.152,74.156,75.055,80.574,79.669,117.242,118.802,79.551,12.991,94.829,11.64,21.553,17.573,0.0,29.155,123.851,182.352,182.352,182.352,178.865,120.181,75.306,96.245,81.96,74.917,74.671,74.401,91.613,90.873,128.369,63.599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.478,118.942,182.352,182.352,182.352,182.352,125.308,80.321,100.175,87.419,80.414,80.027,80.074,85.985,85.642,126.857,129.807,84.958,16.126,0.0,0.0,0.0,0.0,0.0,41.097,137.138,182.352,182.352,182.352,182.352,182.352,157.60399999999998,117.276,84.89,77.252,76.532,75.915,80.947,80.517,118.633,120.997,144.888,120.925,33.221,71.607,182.352,182.352,182.352,182.352,182.352,182.352,182.352,182.352,182.352,182.352,158.724,178.043,90.166,78.975,78.43,78.373,97.058,97.03,137.219,135.377,182.352,182.352,156.936,141.711,182.352,181.715,142.45,166.46,182.352,182.352,182.352,182.352,182.352,127.804,80.698,99.894,85.499,78.96,77.923,77.626,83.121,82.698,110.503,114.437,62.078,0.0,0.0,0.0,0.0,0.0,0.0,29.090000000000003,127.035,182.352,182.352,172.803,162.208,113.953,77.745,97.071,83.459,76.008,75.522,75.221,80.424,79.917,64.879,31.026000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.176,176.598,170.333,161.71,150.252,129.364,78.555,97.63200000000002,85.585,78.037,77.346,76.878,82.117,81.67,62.777,43.672,11.463,0.0,0.0,0.0,0.0,0.0,0.0,19.058,118.259,182.352,182.352,182.352,182.352,128.437,79.902,99.37300000000002,86.226,79.169,78.388,77.934,96.628,97.204,138.134,125.813,9.618,0.0,0.0,0.0,0.0,0.0,0.0,30.498999999999995,126.693,182.352,182.352,182.352,182.352,124.37,79.728,99.92199999999998,87.551,81.204,81.044,81.396,86.255,83.53,119.707,118.845,43.193,0.0,0.0,0.0,0.0,0.0,22.731,21.508,112.249,182.352,182.352,182.352,166.618,111.33199999999998,68.734,90.107,72.561,65.787,64.188,62.27,65.102,63.848,91.696,18.764,5.075,0.0,0.0,0.0,0.0,0.0,0.0,123.538,106.01699999999998,182.352,182.352,182.352,164.361,109.886,66.805,88.472,70.897,64.752,64.53,64.296,80.168,79.569,116.104,108.505,86.285,137.499,128.814,164.523,95.992,103.047,77.936,115.403,100.914,182.352,182.352,174.821,151.833,100.58100000000002,62.313,85.706,67.152,61.697,61.816,61.87400000000001,67.006,67.193,93.35500000000002,93.784,104.476,105.456,133.852,149.316,134.997,147.58,151.708,145.293,182.352,182.352,182.352,153.952,144.953,104.153,72.78,94.654,80.193,73.141,73.39,73.685,79.631,79.633,65.686,29.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.92,138.015,155.351,145.838,136.775,120.349,74.962,95.878,81.456,73.69,72.69,71.776,76.413,73.225,22.214,22.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.953,159.781,159.527,149.749,138.219,119.6,74.074,95.235,82.395,75.729,75.833,76.007,94.00100000000002,93.006,130.421,124.23399999999998,167.042,182.352,129.122,127.65,40.994,158.532,120.683,101.034,159.386,182.352,182.352,181.588,157.705,103.733,64.495,86.725,68.95,63.131,62.947,62.875,67.45,66.857,103.014,101.315,164.146,156.918,67.036,103.218,57.199,33.623,135.59,148.672,182.352,182.352,182.352,182.352,176.975,121.18,76.342,96.189,80.317,73.165,73.948,75.072,80.351,78.673,114.788,114.853,163.748,151.878,165.881,122.21599999999998,133.324,138.741,105.526,148.22,182.352,182.352,182.352,182.352,179.715,120.544,75.383,97.076,83.264,75.873,75.573,75.169,94.013,94.098,133.968,128.201,153.678,114.18699999999998,68.776,37.256,0.0,0.0,0.0,15.486,107.565,182.352,182.352,182.352,177.925,119.209,77.526,97.947,82.398,75.474,75.732,75.801,80.527,79.406,106.057,106.267,109.256,31.672,0.0,0.0,86.246,80.19,73.066,174.735,169.949,182.352,182.352,163.124,151.975,108.662,75.554,97.035,83.683,76.227,76.041,75.812,81.245,80.835,107.65600000000002,110.265,131.542,96.636,135.867,123.231,105.39199999999998,117.664,86.495,139.26,126.76000000000002,158.469,160.892,151.992,142.225,124.555,56.892,18.69]
new object=loadshape.battery_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_684_existing_shape npts=8760 interval=1 useactual=yes mult=[38.04208143368954,38.25256932125989,38.66008924970658,38.75391975209953,40.82191519088282,41.19988031319806,47.26077811693592,47.23843180010481,48.72241946407108,43.43355086440116,40.733971621418505,21.48249952993907,43.41769218794038,34.03944760817949,26.48951619796513,24.922630907044795,36.91959950813604,47.2800007550702,46.54569597834077,46.096727236417046,43.79950183788248,42.901924778500046,40.20883317588768,39.58818224712719,39.48498070864378,39.53243659653778,39.473447125763215,39.34621728961197,47.563174243085776,49.14123269242166,65.87766286700749,74.01052077864384,69.52383689661501,62.60092391404312,57.80427499209907,79.37760148722259,35.01139224884393,64.97311760130137,23.578728218482087,41.639718302008006,60.88290063079203,80.99999214575567,66.03156411357006,65.59472966196859,55.742526910709415,52.53150535186661,44.826471280206285,43.99389076601537,43.296469426206095,42.89243360092125,42.266496446673806,42.168460992189,50.36415290222676,52.10019740872874,68.56258484841277,76.92190946556858,60.930356518686025,39.86667021709754,26.66876729856728,56.26406111159004,36.67463101341234,38.987114380965984,46.44273472283405,51.05965197822261,65.42533016341025,79.83005433230817,63.06262765373082,62.503489167000005,52.72445258213943,50.01466131264792,42.55219290594452,41.77151351471615,40.55832476546653,40.50366038827218,40.46581581944532,40.50546251059727,48.706200363145285,49.36337430436091,66.53303468589803,74.99123574795703,50.6802451580473,17.120402371318033,0.0,0.0,0.0,0.0,0.0,14.34393257579825,46.910805961403724,78.93980590371442,68.58072621315199,67.81686663029113,57.74985089788139,54.82104169514746,47.53890566244125,46.82718748551961,45.61640156603678,45.38128467335689,45.25441526167064,44.66860536452853,52.02378742214499,53.55342885168016,71.04230516773464,79.66281738053995,53.36612827135929,15.967885073679724,0.0,0.0,0.0,0.0,0.0,14.02111239663072,45.28168737952366,75.93122275272323,64.31486238669069,63.489250078823446,53.65975406886039,50.62510021489959,42.97509094489863,42.043754127292864,40.59148381624816,40.476268128930826,40.393370501976754,40.447193888752736,48.834751755668265,49.76704970518076,67.1003427938359,75.87271384790202,56.71555282476889,28.433886045247352,0.0,3.1022935118957924,0.0,0.0,0.0,17.341582851350566,47.76729463177414,77.0925103790103,65.51123132757282,64.73920212350487,54.970617848129805,50.8734326712968,42.59520355876997,41.80395171656775,40.75055114680931,41.07120877918674,41.17320890278675,41.11217702671041,43.11265294904706,43.56186197394747,49.65736052632703,57.241412119229736,34.00376558614275,34.639193917968974,0.0,0.0,0.0,0.0,0.0,23.50183766594497,40.53874170286724,55.07009500047469,54.47467378426544,53.8600299299219,45.957723534408544,45.17319961555333,42.345189121536016,41.52858742529421,39.28758824330242,39.19712170258297,39.06292366010804,39.057397151644444,41.28734331670903,41.93154197718401,48.24738001917773,48.13180390739539,29.70390171848144,0.0,40.08316517908485,35.88746398181365,13.054934547406573,6.490043200085614,15.724958984257787,29.68588049523055,40.52708797849833,50.01730442539139,48.69947243979829,47.40747087419812,45.1449663657936,44.25964373822176,41.40568268272318,40.63773828925877,40.40490408485732,40.376670835097606,40.53153321356688,40.79536392195984,48.8645468447764,49.46513414498425,66.53363539333974,75.04049375817613,52.95007829724052,24.330333369532354,50.031000555062064,18.46226265457897,30.17761960700305,58.452198038712574,52.96894051090977,58.06930711537543,70.00031803936842,76.76884920942439,65.20162671212259,65.20739350356288,56.14151679348402,53.81521715477137,46.52779489657822,45.70398471103607,43.77331099342453,42.98157858526896,42.40141533807877,42.15404401358828,50.60695885016036,52.0538227942298,68.87218946386298,77.35225627679972,68.38789912436752,55.379579474436575,41.71600814710342,12.97912526826451,41.6498101870285,30.24381756707797,29.61487687562206,40.59568876834003,61.99961576490524,80.99999214575567,70.58925161520737,68.93946869733296,57.4115324667181,52.885442176514,44.5166263817794,43.84299305666129,42.767606594536765,42.16497688902716,41.66987381558116,41.199640030221374,48.76783294666331,49.96119835033696,67.00855469674472,75.53727881245887,49.25825050206408,15.614068390520671,0.0,0.0,0.0,0.0,0.0,16.1708040474847,46.00469885634919,78.38295010526205,70.60559085762151,68.07096587812862,55.72222299918008,51.27590665723324,43.42730350700752,42.20966952268935,40.83489047162345,40.719915067282805,40.31347641223117,40.06574466327566,48.08098405782789,50.01057650204439,67.94962297490599,76.99928058405905,52.48477031290264,14.864625786260506,0.0,0.0,0.0,0.0,0.0,8.916660981561535,38.75680314781967,71.66547906775027,64.50300395742994,64.02267828704966,54.058743951635,51.985462287364776,45.06915708665154,43.37972747762519,42.26277206053529,42.06574001965895,41.8742344872462,41.94812150257484,49.96023721843025,50.94191331965016,68.1134959650007,77.01237600628804,52.48597172778604,14.010419804168526,0.0,0.0,0.0,1.5235142136298714,9.112371466066152,23.41785876559585,47.15409247529068,73.13877413925434,62.82210439407566,61.68977086647835,51.71826761729832,48.705479514215256,41.233039363979685,40.50317982231882,39.36676148411797,39.29371545920772,39.252026362754,39.22895919699287,41.330834535487824,41.9691462630342,47.96168355990703,55.90459777847904,44.30001127830375,37.27714057743361,18.63214271909066,7.675959831482227,0.0,5.89498240834137,32.15526864655524,33.56993467174976,46.67761133253725,58.37903187231397,58.01644486050616,56.6457506200438,48.24521747238763,46.62895402975987,43.31929630899055,42.331372850377,39.82978678017739,39.51165211905509,39.156513879524304,38.98495183417588,40.87537815319377,41.25033973830054,47.04836796555215,46.78129343697402,46.2423387202842,32.44661175577789,0.0,0.0,0.0,0.0,0.0,0.0,21.237290752238685,48.96162116735451,56.19822357598014,52.93626202608149,49.9160251507214,48.28810798372474,44.6415735296522,43.546243580463376,41.67371834320801,41.118664667080736,40.86853008835845,40.68627545054783,42.426765192118346,43.30644116973825,49.033946343334726,48.32342958129647,25.130355540383334,0.0,0.0,0.0,0.0,0.0,1.35675782781501,33.6248393319208,44.17458356447758,51.86472009158384,50.4809304288925,48.85181184701244,46.539929186900494,45.104118259758266,41.40207843807299,40.42376629852659,40.26842335410395,40.19802044193716,40.14924299767143,40.35768847994,48.82538071957781,50.89193446050104,68.68044364847357,77.90466684018355,55.80788388036595,17.709095664180293,0.0,0.0,0.0,0.0,0.0,8.25083685318548,39.57845078657172,72.29670244748462,66.83495024609454,66.38309810845067,56.34119194710383,53.19432594303419,45.03467647949818,43.49962868298774,42.016482009439855,41.67516004106809,41.53447435822284,41.45974635247583,49.4573249482422,50.856612862929296,67.96536150987842,76.57698325254663,52.19474876005173,16.01449997115535,0.0,0.0,0.0,0.0,0.0,7.783126039080828,40.102868383172485,72.30883673780689,66.1394511700987,65.94386082708242,55.61505679158148,52.43995753775211,45.06110760693282,44.42796196338504,42.88991062966611,42.733486411848425,42.55832012184982,41.87795887338471,49.27314804661814,50.994655433031085,68.34921356512228,76.7330470458993,50.45942510247978,11.90494022102339,0.0,0.0,0.0,0.0,0.0,8.404377675283024,37.761070492464064,71.21458806201309,65.4459944994046,64.55574607081087,54.55504843996439,51.27770877955832,43.49542373089588,42.47410093852401,40.86060075012806,40.56048731225664,40.411872291181005,40.33233862590043,48.61056773842724,49.40962877737152,66.68765678139064,76.49000081498903,53.2164319768886,18.146771106200134,0.0,0.0,0.0,0.0,0.0,14.55526145378697,44.02849151465706,76.52051675302718,70.39209943284268,69.41691097199309,59.04942137724692,55.4730495523645,47.94774714725968,46.84496842579382,44.66079616778647,43.38753667436724,42.77733805509225,42.43841891648726,43.50587604038139,43.76333924989237,50.14008902647408,59.14012820094305,53.59463738218052,52.41376669329415,43.96649850667403,56.03483115183877,26.403855316779257,57.35650766505873,56.21131899820912,63.23875507563614,64.1495476987359,62.9450091366467,60.416271090082425,60.14451104345907,52.810594029278654,52.03099591144535,49.56052648672559,48.76254672117639,46.28943418371318,46.08639506841987,45.64583623067989,45.33154609718444,46.90167520828993,46.9490109546956,53.20946377056492,52.4200140506878,50.89409700729114,39.36543992774624,3.119233461751625,0.0,0.0,0.0,12.225237428935795,19.00542232336067,35.88073605846665,52.48272790760088,56.42517084745296,55.13425055524785,52.61692595007581,51.635850556297584,48.20653191314239,46.81625461008073,46.21855070559303,45.23783573627984,44.90288126679004,44.57813882380909,52.02462841256337,53.22712456935079,70.60078519808795,79.05069649745154,74.77389979555134,66.65317617423727,63.64459302324608,22.82724320892015,0.0,0.0,0.0,5.057596234616884,38.03126869973901,72.65087955510869,67.29377059006208,65.61503357349793,55.04366387304006,51.68078347293647,44.00362222657085,43.00861042014528,41.36099004906098,40.82347703023122,40.54342722091246,40.49681232343684,48.855175808685935,49.56965723983939,66.8164484568903,75.55229649850126,50.49823080321335,13.700334622764956,0.0,0.0,0.0,0.0,0.0,10.203856887628126,39.90319322955266,74.81763129730683,71.15103321468165,70.19254442071122,60.16169127629159,57.01482527222194,49.42656872722736,48.57716840466895,47.1783610559352,46.61958299366941,45.86269161713221,45.15637980718583,51.636811688204304,51.01856358921059,69.10346182891602,78.18892160159417,54.25589613399969,20.61603911603649,0.0,0.0,0.0,0.0,0.0,15.331255326970105,44.21302884074613,76.28299703058052,71.07666563339964,69.78610576565957,59.36142882246393,56.1484849998077,48.71449012584068,47.78135118590984,46.12916543826864,45.376358872334976,44.97100149067839,44.672449892155385,52.92508886766596,54.01104778076432,71.18863750053183,79.69405416750816,64.71036816630347,44.272378735985725,38.71415291945924,15.939892106896682,5.223151205548353,10.9671157630473,17.82839616210116,36.33306876206389,57.743723681976086,80.05676132080431,70.80850983142648,70.20924408759036,59.4911816298703,55.717056915181495,48.05166953467312,47.07840333763695,45.91615457944317,45.854161571460125,45.576875016373165,45.19254239517594,53.32768299509074,54.04757079321945,71.21350678861803,79.4100396890742,59.5398389326477,32.756336512716445,29.194261524946388,0.0,0.0,17.121003078759728,77.48200908420611,19.23573355650699,47.52749222104903,76.16405695712467,69.45115129616977,68.30980715694702,57.73879788095418,54.121097384083065,46.66607774965669,45.83830289499934,44.402131543392095,44.11727607453977,43.69317662070226,43.31725390368879,45.91675528688487,47.89007923285684,54.61800257985414,62.19460540047982,55.32767835147403,58.78883448903912,55.073819386613216,48.7010342791467,52.668947214526696,58.72431850980095,58.94706082918189,61.33907786201612,64.53315947100309,64.7830537667487,62.28603307310598,60.981416651230205,51.494203741545626,49.32637072595244,45.569666527072805,44.26625152008042,41.68344980376349,41.06303915797968,40.87009192770685,41.16732196985812,43.17752935275025,43.44280175900328,49.34871704278353,48.779006105078864,18.115414177743595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.68189986972995,40.587038581179606,53.5078952275996,52.577399400412204,50.796301835783,50.21625873008116,47.2815625944186,44.78358076886918,44.06994032813411,43.57736022594323,42.34627039493107,42.5579596973848,50.69105789199783,51.889108813716696,69.01023203396478,76.81258071117988,50.6232980925745,15.613828107543991,0.0,0.0,0.0,0.0,0.0,26.76427978179697,47.55812830057553,71.89542987643156,69.3627271607521,68.60547535974989,57.8206142345132,54.78331726780894,47.1152867745571,46.8736822415069,45.65184330509685,45.3096803463067,45.4486840483152,45.399065613631095,53.484828061838456,54.12241894045479,71.29844682087389,79.28401126780633,72.2014302472316,54.8239250908676,35.906566478459595,34.53503124757886,18.70675058334932,24.21403640881997,29.91126592735496,44.12544569574683,58.80289104317481,74.40866967100007,63.16474791881917,63.10876198525309,54.34960649490429,52.564544261159895,46.3902328924298,46.05672012080007,44.69804002917164,43.90066097106412,43.16371308159124,42.39252486794168,49.77702144871291,50.451495764249394,66.94391857601822,74.74951107341849,47.94906870363141,10.488592214992115,0.0,0.0,0.0,0.0,0.0,8.455918373780557,39.67828836338161,72.5709854653631,70.42501820064763,68.21645722050744,57.6503737455365,53.7216269353551,45.94114400901773,44.83992712690028,43.11986143834741,42.914299351798974,42.65803755717138,42.39012203817488,50.25878881695325,51.388959797760464,68.47331972257672,76.61783135858197,49.94281670262106,14.255148015915555,0.0,0.0,0.0,0.0,0.0,10.355355304423904,38.89917081150166,72.0713170153602,71.86983973941531,70.8422695896498,60.42155731556936,56.9834683437654,49.37875241486834,48.6351967435368,47.35328706295713,47.24239646922001,47.05821956759596,46.8792087499705,55.027925338067625,55.70336078551082,72.95111313446844,80.99122181710689,54.02930928699188,60.14403047750572,27.497383143643,14.408328413548082,2.296985115557883,6.045039127277077,17.27838842848413,66.94367829304154,73.24329723410948,77.9100732071588,69.13698130416266,66.79722581875602,55.77568596149104,51.7234337012969,43.47079472578633,42.1733867932109,40.98638888841924,40.54306679644745,40.15380837422832,40.067666927089086,42.08340081844481,42.6672884517735,48.771677474290165,57.24729905215836,57.33320021632092,40.12965993507213,0.0,0.0,0.0,0.0,0.0,0.0,6.74606471173653,38.82456294724299,56.11784892028119,55.36059711927898,47.565697214340894,47.03058702527793,44.37197602981895,43.849720980008286,41.75601526272039,41.52077822855216,40.908537203975406,39.594910170474186,41.16443857413798,41.72585974914724,48.00481435422082,47.62480682660381,25.40908379333037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.281440427395,36.6840020495028,51.58863495138027,50.90599101463672,49.14699948386195,48.28702671032968,45.38981471902897,44.81265500904728,44.870683347915126,45.06699453986144,44.88762329777096,44.64830145299919,52.35645920335634,53.09472864920095,70.17692602722711,78.1635717475546,65.33402263227244,62.9406840430665,68.73114335655272,61.63582733821404,67.75162980212292,21.624386627667707,27.72889579167271,44.10466121826415,72.0339530124867,80.99999214575567,68.02639338595476,69.14142653923122,59.10372532997626,55.94280277177092,48.137330415859,46.91705331879736,45.456613386545584,45.547560493218384,45.140040564771695,44.744654926647264,52.38228962334928,51.29837311555267,67.3026610601992,75.8488056917225,76.75347109891698,72.75756519675393,69.38255050632806,40.56997848983544,30.650977071059646,59.73554941715231,49.021932194500806,67.63208902122538,74.40734811462835,66.86810929687617,65.92307634959973,64.72142118323067,54.69453270792624,51.03586396353144,43.04705569641384,41.98428409056495,40.52480529021989,40.34747645343117,40.14011224455765,40.08616871629333,48.22587469276501,48.92497801341104,66.2163417226358,74.4987757872545,69.78442378482282,72.20575534081182,52.775632856171946,28.202613680194325,32.630187949960245,24.26653823922422,19.45871615886461,6.466495468371122,35.302134650624886,68.10160195765512,67.05913426333555,65.02405759235721,54.68011572932553,51.35976541609403,43.87434998511783,42.87753605636718,41.26499699987793,40.97161148535351,40.82972438762487,40.60986546396407,48.611288587357286,49.6141095905249,66.18474451120258,73.94384225261557,70.20780238973029,63.60758944483759,47.19025506328079,0.0,41.04237482198532,44.58390561524937,40.48840241925309,52.05406307720648,80.99999214575567,68.7264578385075,66.27376935406195,64.14822614236417,53.51185989671478,49.92395448895179,42.28163427420455,41.35786637036416,40.08112277378308,39.86943347132934,39.71108698969823,39.64104450199645,47.79120278795365,48.78957855605271,65.56241160160533,73.35166485659146,66.0834652365326,35.09056548965949,0.0,0.0,0.0,0.0,0.0,2.8698197319593675,33.169983657068435,66.60511957890158,68.84419649707993,67.43229372611722,56.82824554083111,53.33284907908932,45.751801023395096,44.46292313649175,42.92859618891135,42.37005840962224,41.952206313178365,41.68645334097197,43.31533163987535,43.88480229460335,49.92743859211363,54.658730544401145,17.677258169770397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.930539645273072,39.78401287312014,59.87082873302229,59.67259527726255,51.50537689996119,50.37136139152712,47.28780995181224,46.17349764746582,44.18227261973129,44.69767960470662,44.419672200689625,43.46286538755594,44.586188303527805,44.29844943895533,49.68439236120335,45.78171625399157,13.957317266322583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.08727785138865,47.36289838202427,46.61333563627577,44.68134036229249,43.97178473216095,41.18942800371254,40.517596800919534,41.59394439495076,43.708434589721335,42.54966993468939,40.95815563865951,49.11768496070717,51.02877561571943,68.28794140606928,72.23410873205987,43.01545848498062,4.939256868602735,0.0,0.0,0.0,0.0,0.0,12.083350331207155,27.76217498394268,70.22077767047094,64.04718715067087,62.78293826887708,52.807590492070176,49.89379897537864,42.67089269642369,41.59814934704264,40.18684728352161,40.01516509668484,39.7315110427159,39.474528399158274,47.49817769789424,48.54436977835233,65.33918871627102,72.82784796743238,56.46806135879007,34.693618012186654,18.419612426218546,8.669529940047722,0.0,0.0,27.943949055799944,35.16937830601003,51.6138646639315,75.89445945729142,70.53783105819818,68.9910093958305,57.4360413303393,52.96821966197974,44.43565101863874,43.58961465775384,42.570214129195406,42.639055202013786,42.307344552709154,41.95376815252677,50.1661597294437,51.94473432281777,68.83050036740929,76.03802853585681,50.0216295189716,16.75349026593,0.0,0.0,0.0,0.0,0.0,3.0716574323692867,32.50668249994751,62.92362395172232,64.27930050614228,63.52469181788353,53.369612374521125,50.09888049597373,42.55243318892119,41.86834755431759,40.50870633078242,40.65732135185806,40.72399987788634,40.67390087724888,48.85037014915237,49.67069623153268,66.85669585548393,75.42722920914014,73.043742221978,73.46099361098017,61.235996465021046,54.720603410895855,49.71130405459135,43.84034994391782,57.24093155327638,61.05950861865071,61.20728264930796,74.73521423630612,64.54769659109213,63.88451557545954,53.8471747906696,50.720252273664265,43.48833538308385,42.690595900511326,41.27304647959665,41.0163041190157,40.97966096507224,41.02207091045599,49.147600191303646,49.70890122482456,66.64608782642526,74.6968891015259,76.7893934039304,57.27240862322127,41.08202151313726,28.005701780806312,0.0,0.0,9.17748815274602,0.0,51.74541959366298,73.48201837143954,65.44743619726468,64.01474894881927,53.85654582676006,50.70583529506355,43.04249031985695,42.113676473506295,40.80004944000508,40.70633907910048,40.69300337389482,40.551837125096206,42.53489253162367,43.27724678807181,49.42644858573901,53.25391612125045,46.73515910545174,41.31509600051539,24.215478106680045,2.702222355726131,0.0,0.0,0.0,0.0,6.29661540385944,38.09794722576728,58.0802399908143,56.62052090749256,47.90557748485261,46.85025465128074,43.84443475452136,43.072645833430094,40.7517525616927,40.66537083157679,40.73961827137044,40.60710220973227,42.45271575359963,43.273041835979946,49.36553685115102,44.37521985000411,13.0317472401571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6177051404878338,31.129500619114832,51.390281354132185,50.44164416220556,48.02031260621658,46.90383775508004,43.72573496404219,42.825394650427945,41.54396553580163,41.523781765760646,41.23988742881503,41.13488376800653,43.31737404517712,43.68825081968034,49.73521221077085,45.17872612401693,35.65871458801574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.312781399466137,33.22188478003099,52.360544013959874,51.767525627517394,49.78543135289665,48.67244060492195,45.34199840666995,44.612138865009086,44.43601144310376,44.36104315438008,44.17806766763942,43.96013100779204,52.18393602610119,52.92448816022425,70.24889077874231,76.45491950039397,73.67832956338584,47.94186021433106,52.5951803406864,40.67486200915559,21.42831571869808,35.4393362303083,21.96006194608754,54.91126795289022,77.84591765238567,80.99999214575567,73.5422092570975,67.23958677882108,56.94382165261345,53.797916780450514,45.983193529936464,45.021941481734224,44.00121939680407,44.43072521761684,44.83404019397165,45.14460594132859,53.56255960479394,54.62088597557429,72.31484381222384,80.42727767084251,80.99999214575567,80.99999214575567,79.26562962009044,49.949784908944736,58.93660851969638,28.558833193120165,23.28366072312092,44.519149353034514,80.99999214575567,66.87976302124507,69.28367406142488,67.84425888963247,58.29265014219807,55.86663306816385,48.177938238917655,47.23350599908291,46.161964064585256,46.42723647083829,46.56984441749697,46.302289322965485,54.18321053355445,54.79304872836442,71.86275139160328,74.00283172339013,44.132774326535525,11.825406555742816,0.0,0.0,0.0,0.0,0.0,0.0,27.93806212287132,62.497241809606365,70.03984458903203,69.34662820131463,59.13027659889924,55.98773568840979,48.45282196423783,47.24924453405534,45.62745458296398,45.26102304352931,44.11871777239983,43.38189002441529,51.41875488686859,52.61055845119383,69.71017634502917,71.56840474517216,43.8941733306938,8.31511254944697,0.0,0.0,0.0,0.0,0.0,3.790584098591285,31.68227160696366,65.07079263132118,70.073123781302,68.69425991963257,58.93660851969638,55.89979211894548,48.34241193645407,47.42344969214725,45.81439473881983,45.612076472456565,45.42033065706713,45.33430935141624,47.577471080198144,48.23116091825194,54.64431356580044,57.86230333096692,26.34198245028455,6.877859924444672,0.0,0.0,0.0,0.0,14.557904566530432,24.409506610347915,11.018296037079816,37.09849018427317,58.44655138876063,57.32491045362551,48.44633432386752,47.12694049892601,44.13469659034895,43.55609518250719,41.7223756459854,41.78989516243205,42.0322205444123,41.93298367504408,43.61051927672486,43.35654017037572,48.44248979624066,44.37269687874898,26.098936219374277,0.0,0.0,0.0,0.0,0.0,0.0,20.632378358450623,42.06670115156565,39.62110101493214,47.82460212171196,48.79462449856296,47.97309700129926,47.496375575569154,44.596520471524975,43.75132510105845,43.51945202856372,43.46815161304286,43.58985494073052,43.67863950061321,51.45479733337036,51.890790794553446,69.0580483463238,70.86149222778408,51.57866320784812,43.93742426649593,17.972445806619902,0.0,0.0,7.79393877303136,19.092404760918274,22.80333505274065,50.12290879364158,78.10350100338498,69.1515184242517,68.72297373534566,59.06443906328933,56.09742486726352,48.35334481189295,47.58455942801017,45.85404142997178,45.85584355229688,46.0185151275082,45.73582220544598,53.53048182740737,53.54730163577487,70.20407800359177,76.62900451699753,67.64350246261762,44.00206038722244,44.167855641130586,34.01818256474346,20.03455431247458,9.116696559646364,17.179271700604257,25.736469349054797,44.25327623933978,74.57038011430468,68.89958172320434,66.75049077979206,55.17185484109803,51.00462717656324,43.04741612087885,41.832425249304144,40.368260930913856,40.19057166966012,40.098903714057286,40.09301678112866,48.281139777401066,49.03707002203154,66.10328858210858,66.09704122471493,37.203613986570005,2.0604265250179243,0.0,0.0,0.0,0.0,0.0,1.273379634907579,30.62790990529851,60.62663883616444,65.60914664056929,64.98957698520384,54.79425014324781,51.61422508839653,44.09673188003376,43.57363583980471,42.70897754822722,42.75583272867953,42.90745128696365,43.2294304757128,51.269899582816265,52.149335277459485,69.2705786391959,68.43535501226152,37.75193973935028,0.6730326176764089,0.0,0.0,0.0,0.0,0.0,0.0,29.21780925666088,59.13388084354941,68.10112139170177,67.51242809883951,57.29403409112232,54.12073695961804,46.798954235759886,46.04831021661633,44.70044285893843,44.56336142074336,44.80064086021336,44.97436545235188,52.85468595549916,53.1875980196872,70.33214883016139,70.2684738413416,43.68008119847328,12.53075723378248,0.0,0.0,0.0,0.0,0.0,9.378124438272543,36.16426997094726,66.27160680727187,70.55633284740243,69.66320102308852,59.03800793585469,55.43244172930584,47.66577507412749,47.58215659824337,47.24347774261507,47.4383472367013,47.36061569374582,47.04992980490056,48.30660977292899,48.645528911533965,54.56153608033471,53.52855956359394,55.82446340575677,0.0,40.27863538061278,33.967723139640974,10.499885514896006,0.0,0.0,0.0,7.89149366156282,38.67666877509739,62.88770164670889,62.58013943656043,54.64263158496369,53.62022751919678,50.4864569373561,49.5342155007793,47.1370323839465,46.89362572857121,46.80363975380512,46.74645240535565,48.47612941297565,48.47937323316081,53.9733233534258,43.55801744632061,9.20211715785556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.89060159136061,54.78547981459904,54.34371956197567,52.10788646398245,50.86045739055616,47.68728040054021,46.55050163787434,45.865454871364015,45.65736981356044,45.55452869954206,45.28697360501058,53.13281350100449,53.76355631478549,70.76225535841587,68.52942579763113,35.69271462921575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.35243940338678,58.09201385667154,66.87075240961963,68.13884581904028,57.918048981556325,54.5710272579135,47.08320899717053,46.197886369598685,44.8044853878402,44.66512126136669,44.82406845043951,45.11757410645225,53.56928752814094,54.72492850447607,71.62931647976015,68.83494560247782,36.59593833855014,0.0,0.0,0.0,0.0,0.0,0.0,0.4524528450855686,26.58755165244995,58.7940005730377,66.44425012601533,67.68615269097803,57.46811910772588,53.4374923154328,44.54654161237586,42.567571016451936,40.9755761544687,40.838614857761975,40.74754760960083,40.67894681975912,48.791020253912784,49.54899290384503,66.73763564053975,64.82366158980737,36.73265935228019,0.0,0.0,0.0,0.0,0.0,0.0,1.6537475869896052,28.03621771884448,59.74299818942934,65.97101280344708,66.60007363639133,56.62304387874768,53.21018461949496,45.01593440731726,43.85248423424008,42.15969066354023,41.47248135023979,41.020509071107575,40.99479879260298,49.18952957073404,50.00997579460269,67.25688715314193,64.62194403088577,33.82066995791375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.02475117213315,57.413574872019865,64.13368902227512,65.32393074725195,55.26772774879274,51.94929969937467,44.09877428533552,43.10592502570007,41.67323777725465,41.71552758115008,41.68993744413381,41.740156586259616,49.921671800673344,51.05857070482756,68.33419587907987,67.25460446486349,41.14101098391183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.80035211553428,56.48223805441409,63.07416123661139,63.44599914302133,53.22736485232747,50.6790437431639,43.59369946835737,43.048257111297225,42.26109007969855,42.55819998036148,43.46478765136936,43.85212380977507,46.1223173734333,47.08020545996204,53.15491953485891,49.97597575340268,18.14472870089837,4.926041304885419,0.0,0.0,0.0,0.0,0.0,0.0,8.099939143831397,36.4255777080851,58.69188030794936,59.730383333153725,51.49864897661418,50.49606825642325,46.64144874454715,43.2438474543135,39.32879677380277,38.96945358218012,38.76665474986349,40.80053000595844,41.64644622535501,48.16904776878055,48.20244710253886,42.54366286027243,12.308615621843224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3487707406488066,25.853006592743853,50.33519880353701,50.312972628194245,49.19517622068598,46.229603722520245,45.28829516138232,44.06741735687898,44.97040078323669,44.49211751815819,43.648363845551714,50.85216762786074,52.56394355371821,69.83800688862212,78.48062513528185,72.39774143917792,54.70258218764497,56.02642124765503,70.4148061741388,41.125152307451046,21.58185654079562,0.0,0.0,5.106013254417597,31.352363079984112,44.64890216044089,69.15428167848351,61.15490096039207,57.61168818629127,49.80777766972776,48.73467389588168,47.12261540534579,46.760268676514656,46.4897100447747,46.35611270974146,54.38540865842938,55.1889149324422,72.53962853690655,80.99999214575567,70.10640297357199,39.36231624904941,11.078486922737774,8.650547584890123,0.0,0.0,0.0,0.0,1.389196029666604,27.63362359141969,41.13127952335636,66.33131712697646,58.71686973752392,54.98551539268388,46.73720151075352,45.52725658168905,44.23837869478572,43.770067173239376,43.694738460050665,43.78051948272488,51.70505205358099,52.18934239307647,69.0675395239026,77.41100546459761,64.49471419473453,28.781935936966125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.64192264134852,35.144388876435464,60.56644795050647,53.36072190438402,50.1845413771596,42.78622852522936,42.24234800751763,41.049463169797335,41.011138035017126,41.08406391843904,41.14653749237544,49.07803826955523,49.80092960489242,67.25124050319,76.15456577954588,64.0619645537366,33.73885360435473,13.637260341386858,3.2930781953785018,0.0,0.0,0.0,0.0,8.08215820355719,47.544191887928186,47.13342813929633,64.09452289707652,55.73459757247902,52.5679082228334,44.88473990205081,44.03533957949241,42.8393310630753,41.818849261121805,41.055710527190975,41.46034705991752,49.9974810798154,51.09401244388763,68.8915322434856,77.93734532501182,77.41256730394603,73.11054088949462,68.7950586283492,58.81646703135714,67.27130413174264,73.13012395209391,53.98774033202651,43.56979131217786,79.73021675549826,60.90909147524999,53.03621974437974,63.495617577705424,54.30275131445199,51.64606258280643,44.749340444692486,44.40645663697231,43.52617995191072,43.55140966446195,43.49566401387255,43.4728371310881,45.70746881419791,46.41582302944606,51.62203428513859,59.82901949508024,50.8186481526141,41.21117361310195,27.67411127299001,30.00677841058465,11.419688749621209,20.62733241594038,23.26323667010325,14.888053376486658,18.50743585419453,45.6394687317979,48.79462449856296,54.86381206499623,47.53710354011616,46.6458939796157,43.6525687976436,42.68554995800107,41.18233965590053,39.97023218004596,39.8062390484629,39.70099510467773,42.004588002094266,42.79776210810992,49.24563564578846,49.38055453719342,49.85210987892493,41.59454510239246,12.131286785054511,0.0,0.0,0.0,0.0,0.0,0.0,11.59569603003819,27.930493209105947,44.96691668007485,44.91465513264728,44.14526904132281,41.324226753629176,40.637017440328734,39.4730867012982,40.36729979900714,40.32416900469336,40.33209834292374,48.47985379911417,49.18676631650224,66.44533139941039,75.10380832253091,60.72395344171922,60.99847674257437,20.052335252748787,0.0,0.0,0.0,0.0,0.0,0.0,48.15919616673673,45.96060693012869,61.82541060681334,53.80957050481941,50.213615617337695,42.45824226206323,41.7425594160264,40.55099613467784,40.49284765432165,40.46689709284037,40.43049422187358,48.68265263143079,49.43113410378424,66.95581258336381,75.91740648156421,59.14697626577838,17.816141730290557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.26023777651148,37.61714098943366,64.6529405348773,58.4586856790829,54.49149359263293,46.5748903600072,45.64787863598165,44.153799086994894,44.178307950616095,44.04435019111785,43.40687945398985,51.77773765402623,52.68744900373094,69.6970809228002,78.05496384209593,62.0062235467639,22.004874721238075,0.0,0.0,0.0,0.0,0.0,0.0,0.627619135084177,28.31122158565299,39.98681170543678,65.53405821035729,59.12234726066884,55.635600986087496,48.331719343991885,47.744227466013,46.32932115784181,46.10958237566934,45.91975882409335,45.42681829743745,53.08271450036703,53.7204255204717,70.57651661744342,78.47185480663309,61.57671772595112,22.017009011560333,0.0,0.0,0.0,10.243984144733432,0.0,0.0,0.0,23.772756722149957,36.05578220697692,62.7765707699951,56.94141882284666,53.16717396666952,45.315447137746986,43.94931827384151,42.13530194140737,41.74808592449,41.28698289224401,40.75271369359942,48.89049740625767,49.561848043097335,67.03522610715605,75.54064277413237,59.96646135774032,22.35484687677027,0.0,0.0,19.009507133964203,0.0,0.0,10.697878687679069,38.40719141675248,49.43185495271428,47.94089908242434,63.60566718102417,56.36582095221337,53.150834724255375,45.47030951621626,44.60469009273205,43.2438474543135,43.00068108191489,42.87993888613395,42.736850373521925,44.7487397372508,45.28913615180069,51.60209079807427,59.4029977774293,57.30821078674635,62.11086678310737,62.784860532690494,52.50507422443197,31.94105637284638,19.26865232431194,5.878282741462216,15.02789806891353,16.89838090086712,40.58571702480788,49.89403925835532,59.9293376378435,52.51348412861572,50.70175048446002,46.9796470342221,43.64451931792487,42.59832723746678,42.43986061434734,42.16737971879394,41.38682046905392,42.81998828345268,42.924391236819474,49.07443402490504,48.82009449409089,52.58701071947933,50.10620912676242,42.67978316656078,38.1987459344839,39.03012503379143,38.43578509097722,46.65021907319591,45.33466977588126,46.06212648777535,48.62654655637637,49.182921788875376,52.11113028416761,49.67898599422809,48.06584623029715,44.75835105631794,43.02927475613963,41.2704033668532,41.60836137355147,41.246014644720326,40.99996487660157,48.89133839667605,49.518116541341854,66.82425765363234,75.8160070654059,78.52099267536384,80.99999214575567,78.68426495801685,76.95266568658343,67.9796583469908,76.11900389899746,74.83373025674429,80.99999214575567,73.59699377578019,76.11828305006743,63.51003455630613,69.69744134726521,60.569691770691634,56.989835842647366,49.094978219411054,47.8369766950109,45.70206244722264,44.81493769732571,44.44334007389246,43.879996635069766,51.938486965424126,52.68492603247581,69.92715187296983,78.32552247383589,61.86289475117519,31.905254209321285,1.0315348188806936,0.0,22.81691104092298,32.84452036515744,14.336964369474575,29.226940009774665,0.0,59.63475070843568,38.48456253524295,63.52769535509201,58.57209924407514,55.42126857089029,47.39749913066597,45.7172002747534,43.81956546643513,43.46046255778916,43.15446218698912,43.08321828440395,51.05232334743391,51.65110852531667,68.98115779378668,77.49101969583155,75.03388597631746,57.36215431501067,33.04635806556736,26.81810316857295,32.8869303105412,30.85665929909642,21.96727043538789,32.51773551687472,14.182342273981977,47.141597760503394,48.57752882913396,67.27310625406773,61.07560757808817,57.425108454900425,49.38379835737859,48.11786749474803,46.23296768419375,45.71828154814844,45.29934817830953,44.77180690301193,52.56874921325177,53.2002128759628,70.65052377426039,79.21913486410314,60.68082264740543,29.286530187990923,4.215284259870489,0.0,0.0,0.0,0.0,0.0,13.43794561223206,44.7515029914826,45.50527068932298,62.33192712165157,55.248384969170125,52.256501485058095,45.31004077077172,45.48184309909684,44.7487397372508,44.82202604513773,44.57405401320555,44.35311381614969,52.32858637806164,53.51846767857344,71.05275747722014,79.63530497971027,61.93942487924728,37.63972758924144,26.23433567673259,19.44958540575083,14.019790840258988,2.8129928079749087,0.0,6.634092844604359,42.62583963829648,63.80426106124893,56.95679693335408,67.75355206593635,59.95648961420817,56.341552371568845,48.18646828458974,46.43011986655843,44.52996208698504,43.92853379635882,43.62781965104571,43.288419946487366,45.0540192591208,45.3096803463067,50.96954586196817,58.917265740073766,48.56503411434668,41.25718780313588,22.034669810346205,0.0,0.0,0.0,0.0,0.0,0.0,4.786797319900243,47.50766887547304,56.99608320004101,53.34702577471336,51.530606612512415,48.4542636620979,47.84526645770631,46.424473216606486,45.77703073594633,45.76729927539085,45.58864888223041,47.625047109580485,47.96024186204696,52.53054421995989,50.32883130465503,34.85256520125946,6.709061133328044,6.194615280259429,0.0,0.0,0.0,0.0,0.0,0.0,0.7894497198771301,40.144917904091216,53.7231887747035,53.759831928646975,51.20958855566998,47.54995867936846,46.77420508916201,44.95898734184446,45.58660647692864,45.48977243732722,45.31869095793214,53.092085536457496,53.51810725410843,70.60823397036496,76.73701171501449,75.16219708586377,63.29233817943545,50.95440803443744,49.27483002745489,31.457246599304263,12.141739094540023,6.530170457190919,9.755849277611109,0.6596969124707535,47.97850336827453,56.4978564478982,67.16894358367762,58.74894751491049,54.80061764212979,46.65574558165951,45.63406236482264,44.190802665403375,43.82869621954893,43.27244112853825,42.961154532251285,50.770231132813386,51.53481156460429,68.84900215661351,76.69832615576927,56.118810052187904,17.62619803722622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.34637922365071,34.494783848985215,61.65036445830308,57.43363850057252,54.366666586248456,46.93675652288499,46.23380867461211,45.06603340795473,45.19122083880421,45.29225983049751,45.17848584104025,52.97506772681507,53.54838290916992,71.13084944464065,79.05394031763669,57.58705918118172,20.552844693170048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.1648361475367,35.5994848342645,60.76636338710297,56.91426684648199,53.86663771178056,45.94342669729618,44.65310711253276,42.96728174815659,41.88504722119673,41.94271513559956,41.36927981175639,48.84796731938558,49.85054803957652,67.23850550542603,74.28432323056896,51.65807673164035,13.441669998370577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.935855757995537,32.384138181841486,59.445648005789735,55.27313411576801,51.53721439437108,43.57591852808316,42.546065690039214,41.1402901349818,40.627285979773255,40.45404195358808,40.459087896098325,48.81228529734883,50.23211740654194,68.85753220228558,76.99375407559545,58.58879891095429,40.41787936559796,20.078766380183417,8.848180333208168,0.0,4.414478847536945,0.0,33.15712851781614,32.60123385127049,28.50284725955408,39.74736971917668,64.20168910467513,59.87455311916081,56.67518528468692,49.12261076172908,47.27471452958327,44.32440000043661,43.51200325628668,43.08381899184564,42.72471608319967,44.742252096880485,45.45192786850036,51.290804201787296,56.843743792826864,36.72605157042153,33.58074740570029,37.30513354421666,35.556233898462374,15.013481090312824,0.0,26.641855605179284,25.019224663669544,26.24238515645132,39.63335544674274,53.06072860800095,56.70353867593497,52.715802394979,51.91049399864108,48.6468504679057,46.98108873208217,45.09558821408617,43.45397491741883,43.60823658844641,44.40525522208892,46.93771765479171,47.04680612620374,52.93806414840658,51.60449362784105,48.76999549345342,33.227291147006255,29.866573293692763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.908641389078348,48.421705318757965,51.88394272971812,50.10548827783238,46.55939210801144,45.31316444946854,43.83278103015245,44.85398368103597,44.71582096944584,44.717863374747616,52.8079509165352,53.11731524900873,70.08045241209071,75.46423278754862,51.06229509096607,10.179468165495258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.05373980167516,39.45218208232716,60.297571299603256,56.57474700043531,52.78956926881929,44.7677220924084,43.52065344344712,42.28007243485615,41.72177493854371,41.35666495548076,41.14737848279381,48.819253503672506,49.54046285817295,66.97179140131294,72.97213789492781,50.21842127687128,12.660389899700515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.96221984926093,36.25918174673525,62.85045778532371,59.62634080425194,57.09952502150109,49.4946889511157,48.52706940403148,46.95333604827581,46.538247206063744,46.33376639291036,46.22083339387148,54.29253928794315,55.3129009484083,73.06284471862394,78.66852642304441,54.88615838182732,16.39895273384091,0.0,0.0,0.0,0.0,0.0,0.0,0.5926579619774589,27.23871851924862,38.86120610118646,65.7720584987573,62.44113573455194,58.57209924407514,50.67339709321195,49.4717419268429,47.750114398941626,47.44159105688647,47.24359788410341,47.51007170523983,56.13238604037024,56.99812560534278,74.5729030855598,79.87895191806224,57.58225352164816,20.030469501871043,0.0,0.0,0.0,0.0,0.0,0.0,1.2727789274658827,29.58195810781711,39.83567371310601,66.38393909886904,62.79939765277955,58.78222670718046,50.62846417657308,49.0727520440683,47.33250258547445,47.154693182732366,46.87272110960018,46.630876293573294,54.793289011341095,55.64773527640976,73.55650609420987,79.04985550703316,58.32472791958464,28.353271106571725,28.120436902170283,35.6653223698744,27.413163960317192,64.12227558088289,0.0,0.0,4.649836023193512,31.838455541804667,42.98986834796436,67.04531799217655,63.36406264797397,59.13063702336425,50.707757558876985,49.338024450321335,47.47018473111121,47.06542805689632,46.55302460912947,46.36656501922697,48.75449724145766,50.11714200220129,57.28153937633504,61.82156607918649,39.15747501143103,35.74485603515498,1.0781497163563178,0.0,0.0,0.0,0.0,0.0,0.0,3.2131841056329087,31.7353741448096,58.17250865385883,56.69368707389116,54.80049750064145,51.09557428323605,49.744222822396296,48.11546466498125,46.6486572338475,46.31946955579799,46.23753306075063,48.607444059730426,49.541423990079664,56.23594800331866,52.34672774280086,32.49683089790369,0.0,0.0,0.0,22.569419574944156,0.0,0.0,0.0,10.76924273175258,25.83991117051488,39.87231686704949,47.39641785727091,51.067941740918016,49.90112760616734,46.29003489115488,44.69539691642818,42.71546518859754,42.72291396087458,41.86354189478401,41.25382384146238,49.06229973458278,49.618554825593456,66.89838495193766,71.7945110262266,72.70890789397653,61.459820057797046,57.78252938270966,54.1659101592336,26.395925978548863,2.556130305905618,37.67060395174462,39.57760979615334,58.01175934246093,62.79182873901417,52.76986606473166,60.582667051432274,58.12493262447649,54.38600936587108,46.15247288700645,44.88666216586424,43.37227870534815,43.063635221804645,42.39048246263991,41.74772550002498,49.44519065791993,49.834569221627405,66.9576147056889,73.02584114021545,68.28181419016398,19.415465223062487,18.038403483718145,7.628624085076568,1.3890758881782648,7.808716176097085,0.0,9.220138381106448,15.69011795263941,39.01666918709744,36.38268719674799,61.05230012935036,58.59744909811472,54.89384743708104,46.80916626226872,45.3761185893583,43.73078090655245,43.721289728973645,43.68861124414536,43.346568426843554,51.18375813567704,51.768486759424114,68.9245711527789,76.90917446780462,79.52477481043817,78.23073083953624,76.76884920942439,78.01880125410581,69.7344449256737,67.63893708606072,40.34411249175767,46.7781697582772,58.557802406962765,70.5029900265798,64.79759088683775,69.6428971115592,60.34142294284708,56.50902960631374,48.50424252124702,47.09053762795922,45.26138346799432,44.577538116367386,44.00842788610442,43.82965735145563,51.866762496885606,52.8284951110412,70.23976002562854,73.99706493194985,51.01916429665228,14.850569232124815,0.0,0.0,0.0,0.0,0.0,0.0,1.2153512960397272,26.92779234742667,36.71595968540103,63.598939257677166,61.230349815069104,57.35158186403682,49.35472411720049,47.99532317664202,46.14958949128632,45.71023206842972,45.30163086658798,44.91321343478722,53.20105386638118,54.22598090340322,71.64986067426617,75.36499591818041,52.440077679240446,17.310346064382365,0.0,0.0,0.0,0.0,0.0,0.0,3.621905448962995,73.10213098531086,37.60392542571634,63.25064908298172,60.033139883768605,55.61794018730162,46.87872818401714,44.84497306941053,42.72411537575797,42.16509703051549,41.51885596473874,41.13656574884328,43.26258952649442,43.77283042747117,49.92539618681187,52.64107438923199,20.225218854468945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.59258830772677,52.046374021952765,51.693037904747065,49.73220867356237,45.89969519554069,44.351431835312944,42.72519664915303,41.47308205768148,41.31533628349207,41.15747036781431,43.237239672454855,43.70819430674466,49.89199685305356,44.29015967625993,16.37047920110451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.10342991614521,44.47337544597726,50.78464811141409,49.418158823043605,45.9208400974884,44.4501881387278,42.47398079703568,42.94289302602372,42.47217867471058,41.91243948053808,49.60545940336448,50.13696534777726,67.18564325055678,69.95166073659104,46.42555449000154,11.777590243383798,0.0,0.0,0.0,0.0,0.0,0.0,26.391360601991977,22.726204217226854,33.16109318693133,59.388460657340254,58.02641660403832,54.05537998996149,46.96414878222634,46.36488303839022,44.567205948370216,43.62757936806904,43.145211292387,42.91538062519403,50.94167303667348,51.51546878498168,68.52029504451737,70.80262289849786,46.76243122330476,11.545717170889068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.31454172924082,32.16596123901743,58.95787356313243,57.65049388702485,54.00167674467386,46.516381455186,45.66289632202406,43.96229355458215,43.49914811703439,43.29082277625415,43.24456830324354,51.16753903475124,51.79167406667358,68.7996240049061,71.5115778211877,46.53248041462346,11.094225457710214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.116793483051143,31.30574818250849,59.0726086844964,58.19377369729487,54.89084389987255,47.26966858707302,45.517164696668566,42.51506918604769,41.66146391139741,42.07859515891125,42.02116752748508,49.7580390935553,50.57139696961195,67.45620188229672,72.41480153052208,65.7619666137368,41.29959774851962,8.040709390080153,0.0,0.0,0.0,0.0,0.0,0.0,24.1629762762758,33.11676097773416,57.766910989225565,55.984251585247954,52.24761101492099,44.1581241805751,43.11445507137214,41.56823411644617,41.19543507812951,41.11722296922066,41.390905279657446,49.527848001897326,50.13131869782532,66.76863214453128,69.25195670850331,56.23378545652855,32.78384891354613,17.337257757770356,16.775836582761098,0.0,23.854813358685657,0.0,17.989145473499057,24.686673023946533,51.00018194149469,48.106333911867466,59.63763410415583,56.91871208155055,53.38294807972679,45.3984649061894,44.33797598861895,42.81926743452264,42.4474295281127,42.365132608600334,42.34002303753742,44.21411011414119,44.62955938081828,50.50652056590876,56.25793389568474,47.89284248708865,14.82137485045838,24.19961943021926,0.0,0.0,0.0,26.424639794261942,22.552119200623306,23.95044598340369,34.03500237311095,43.84155135880121,54.84302758751354,52.6101980267288,50.91488148477383,47.13967549668997,45.72524975447213,44.063332546275454,42.768567726443486,42.32368379512329,41.93863032499603,43.95556563123515,44.26853420835887,49.96528316094049,43.36639177241953,38.8601248277914,3.904598371025221,0.0,9.887644490319252,0.0,0.0,0.0,0.0,13.347839495977633,24.99099141390982,37.34057528327673,46.74561141493727,50.55830154738297,48.950087584473934,45.23615375544309,43.847678574706514,42.13554222438405,42.68062415697917,42.43505495481376,42.31827742814802,50.50916367865221,51.40614003059297,68.25814631696115,76.50081354893955,64.07337799512882,79.92568695702622,79.59037206307138,63.84018336626236,38.98771508840768,27.91066986352997,40.77590100084889,46.44069231753228,41.76911068494937,51.13570154034135,48.2577121871749,63.25689644037536,60.43585415268172,56.71735494709399,48.57692812169226,47.69833341746742,45.93561750055412,45.775228613621245,45.693292118573886,45.371312929824725,53.543457108148,54.30479371975376,70.7797960157134,79.19186274625014,61.9174389868812,62.2986479293816,63.44527829409128,5.849328642772459,17.535731496506777,47.57771136317483,37.59851905874108,54.31860999091277,59.24909653086673,62.448344223852295,63.128104764875694,65.68687818352478,60.65967774545772,57.60976592247784,49.59548765983232,47.95964115460526,46.28342710929622,46.05167417828983,46.04374484005943,46.10417600869408,54.1010337555304,54.63398139780327,71.39588156791702,77.88532406056093,77.63002339784005,72.3236141408726,31.69728929300607,0.0,0.0,0.0,0.0,0.0,0.0,24.889712139239844,34.75525059570468,61.24740990641327,59.60159165765406,55.94664729939778,48.03484972630562,47.17824091444687,45.60366656827282,44.84845717257237,44.0867601365016,43.14689327322375,50.27464749341403,50.265396598811904,67.05817313142883,69.07414730576126,44.21386983116452,9.44516338876584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.06031769629828,31.93252632717429,59.25366190742363,57.83935630669412,54.10860266929578,45.6574899550488,44.15956587843517,42.07114638663421,41.30476383251821,40.9348481899217,40.77313774661709,48.96294272372624,49.59512723536729,66.5506954846839,68.30079654532159,43.22438453320255,9.300513036805397,0.0,0.0,0.0,0.0,0.0,0.0,1.6778960261457918,25.961254073737507,34.136882355222625,59.9299383452852,58.13514465098533,54.71303449713048,46.741046038380375,45.46970880877456,43.66938860601109,43.21369194074036,42.94457500686047,42.62980430741167,44.43589130161543,44.896273484931385,50.42734732509321,50.77635834871869,19.81841977495229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0813357876056638,26.727396344876823,53.85186030871483,55.282865576323495,53.99915377341874,49.795523237917145,48.04962712937135,46.12640218403684,44.34842829810446,43.75901415631216,43.4554166152789,45.36218217671095,45.82124280365517,51.62443711490536,44.25051298510798,16.28710100819708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.28011887102327,47.8737399904427,55.37345225853127,54.55649013782445,51.244790011753366,49.74194013411785,47.88551385629995,48.99165653943931,48.86490726924142,47.84875056086815,55.16284422947259,55.52350897746698,72.21524651839061,73.00890119035962,48.36571938519188,15.769291193454968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.43984001434521,34.72125055450468,60.44894957491071,59.47904733954804,55.40072437638428,46.82262210896272,45.11336915436039,43.152660064664026,42.79427800494808,42.59111874816643,42.48647551182296,50.71292364287557,51.62083287025519,68.60283224700642,70.4628627694745,51.588995375845286,28.30209083253921,5.636798349900348,28.84573106727426,17.15103845084454,0.0,0.0,0.0,17.31346974307919,22.328896315289,34.580084305706066,56.44295178772717,57.12199147982054,54.52633462425131,46.77744890934717,45.68884688350533,44.39384178069669,44.35431523103309,44.47902209592921,44.3268028302034,52.35129311935776,53.220757070468814,70.33719477267165,71.21639018433818,51.51270553074987,33.48319251716883,16.16275456776597,10.226083062970885,0.0,0.0,0.0,17.993110142614253,50.97242925768832,63.31312265691813,51.73616869906086,66.16696357092837,62.7312774288912,59.17004343153952,51.20634473548481,50.0338839507822,48.6468504679057,48.10056712042719,47.422848984705546,46.96787316836485,54.75544444251423,55.11394664371852,72.073719845127,79.68528383885938,63.629335054227,47.31652376752532,34.03728506138939,11.029829619960385,0.0,0.0,0.0,0.0,10.533044565677637,34.016020017953345,41.105208820386736,63.53514412736904,63.40286834870754,60.11231312458416,52.45581621421289,51.3248042429873,49.63885873712279,49.28648375182381,48.92714056020114,48.51397398180251,56.26670422433351,56.646111044508814,73.35106414914976,76.5003329829862,67.27082356578929,48.9542925365658,32.70455553124223,39.06424521647977,35.40149166148144,9.523375497674683,14.35378417784207,4.6697795102578255,23.387943534999376,34.1303947148523,41.05378826337755,64.24554074791895,64.51381669138047,61.51592613285147,53.63428407333247,52.21817635027788,49.74386239793128,48.54064539221381,47.798891843207365,47.1532514848723,48.91885079750574,49.128377553169365,54.30491386124209,54.94851181427539,30.816532041991117,2.6568088731339,0.0,0.0,0.0,0.0,0.0,0.0,26.58286613440472,6.3188415792022,31.61355067563362,55.87588396276597,58.06786541751535,57.06900908346293,53.91553529753462,52.75689078399102,50.82177183131092,49.26269573713263,48.95200984828736,48.74969158192409,50.65645714335613,50.93542567927983,56.322810299387925,48.63699886586189,26.571092268547478,0.0,5.078620995076251,0.0,0.0,0.0,0.0,0.0,0.0,12.027484539129413,33.07194820258362,52.745237059622106,58.72491921724264,57.869151395802255,54.67110511770009,53.34750634066671,51.42524252723891,51.90376607529409,51.303779482527936,50.577764468493925,58.04311627091747,58.33433923865178,74.75311531806867,79.47972175231097,80.99999214575567,72.8817914956967,56.10331180019214,10.323037244060648,35.450869813188866,45.44700206747845,19.397083575346585,19.32812236103986,58.2079503929189,71.44802297385624,58.056572117611466,64.8136898462752,65.06010003885898,60.997635752156,52.02631039340011,50.12399006703664,48.138171406277365,47.3826015861119,46.75750542228285,46.29760380492025,54.364383897970015,54.82885089188951,71.16076467523712,71.19188132071699,44.57008934409035,13.989154760732482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.990270564979788,35.70208566530621,61.76894410729391,62.492796574537806,59.082700569516895,51.022528258325785,49.73316980546909,47.791923636883695,46.971597554503376,46.28198541143615,45.67262778257953,53.38679260735364,54.03687820075726,70.77955573273672,70.92468665065051,46.234769806518834,13.09181798432672,0.0,0.0,0.0,0.0,0.0,0.0,1.0100294924679702,24.48219221079315,31.9726535842796,57.74264240858104,58.84662254493029,55.4368869643744,47.50406463082288,46.33568865672378,44.73888813520698,44.49175709369317,44.2257638385101,43.80622976122948,51.51751119028344,52.011172565869366,68.78592787523542,73.3349651897123,44.93640074203669,11.693491201546331,0.0,0.0,0.0,0.0,0.0,0.0,1.7066098418588695,26.0472753793884,34.08738406202686,59.40780343696288,60.07434841426896,56.34407534282397,48.03052463272541,46.68133571867577,44.78045709017236,44.155961633785004,43.835304001407565,43.36002427353756,51.28900207946221,51.86171655437536,68.4438850579336,69.19981530256409,46.428077461256656,14.704717465280982,0.0,0.0,0.0,0.0,0.0,0.0,71.57837648870431,59.94087122072406,35.557315171857425,59.362269812882296,60.86548011498285,57.48229580334991,49.268102104107896,47.90629833378264,46.14406298282271,45.68247938462335,45.40411155614134,45.1204575021724,47.23783109266313,48.046743733651205,53.55715323781868,52.7185656492108,34.86397864265168,1.8275923206164817,0.0,0.0,0.0,0.0,0.0,33.78426708694696,0.0,15.909976876300211,27.06667590794683,51.82699566424531,55.996746300035234,55.63091546804226,52.7191663566525,51.65387177954848,50.08830804499988,48.82826411529795,48.36343669691344,47.94041851647098,49.89223713603023,50.41281020500416,55.931269188890354,46.87764691062209,21.31442158775248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.842193858793323,45.58047926102334,55.42511309851714,55.06841301963794,52.36462882456341,51.7742535508644,50.03244225292213,50.08566493225641,49.51283031585493,49.529409841245744,57.85593583208494,58.282317974200886,74.50117861702128,74.24960234043893,50.33832248223383,20.087536708832182,0.0,0.0,0.0,0.0,0.0,0.0,6.155208872084159,29.78535764757544,36.92320375278622,62.47141138961342,64.20685518867371,61.01145202331501,52.49594347131819,50.93362355695474,49.02938096677783,48.584977601411,48.6502144295792,48.79354322516791,57.35290342040855,58.310551223960616,74.8922391615655,75.86394351925327,54.474313359800426,24.51354913924969,0.0,0.0,0.0,0.0,0.0,0.0,4.386485880753903,26.287918780531893,32.829742962091714,58.09970291192525,59.32382453661375,56.44223093879712,48.5335570444018,47.22725864168927,45.37563802340495,44.40225168488044,43.58985494073052,42.81818616112759,50.28834362308471,51.02168726790741,68.07589167915052,72.54143065923164,48.657302777391216,28.267970649850863,3.8918633732612617,0.0,0.0,0.0,0.0,4.830048255702368,13.185648486719662,32.3186610706966,32.68461204417792,56.5156373881724,58.451957755735904,55.38426499248181,47.17259426449491,45.73065612144738,43.90222281041253,43.533869007164434,43.23315486185131,42.89808025087318,50.72121340557098,51.05568730910742,67.54991224320135,68.36819592027989,53.26629069454938,22.039355328391437,0.0,0.0,0.0,0.0,0.0,26.29260429857712,17.38255109887425,26.35940296609374,39.143298315806994,56.62712868935122,59.20464418018122,56.79508649004948,48.4983555883184,46.58113771740084,44.986740025650825,44.532725341216846,44.09108523008181,43.74207420645633,51.66023927843045,52.2464096000376,68.79397735495414,67.85663346293143,46.628713746783184,18.127308185089184,0.0,0.0,0.0,0.0,0.0,0.0,17.725194623617753,33.494485817072714,41.89850306789073,57.68437378673651,58.97565450340664,56.221531024717954,48.61981863302937,47.29790183683274,45.46250031947421,44.75907190524797,44.207262049305854,43.80442763890439,45.68692461969191,46.007101686115966,51.09797711300283,51.37057815004455,26.963354227975085,10.392599165809068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.511476846712387,42.21303348436285,51.91001343268773,55.08763565777223,54.24207986284068,51.086203247145576,50.70355260678511,48.78092836889229,46.83535710672667,46.53224013164678,45.97898857784459,47.66757719645258,48.291111520933214,53.80957050481941,46.192840427088434,25.87198894790145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.27441447213551,46.73311670014999,56.47226631088194,56.078082087640894,52.372558162793794,50.80182834424661,49.12201005428739,49.06314072500116,49.00210884892483,48.72530285979122,50.47528377894056,50.5908598907229,55.4684841758076,46.53620480076197,33.55876151333421,0.6611386103308243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.227462368278427,24.848503608739488,46.50496801379377,56.236428569272014,55.61169282990797,52.41701051347931,51.18652138990885,49.52184092748037,49.87962227975461,49.321565066418856,48.87992495528383,56.749552865968894,57.30424611763116,73.79066185498303,74.6466699594001,54.171797092162215,42.22961300975366,20.60955147566617,11.871300604288404,21.092039692836547,56.57642898127206,26.32167853875522,9.121021653226576,27.19630857386487,42.6672884517735,42.423281088956514,63.65937042631181,65.840659288599,62.89683239982267,54.95572030357575,53.72451033107525,51.94797814300293,51.44434502388485,51.139666209456536,50.74295901496038,58.55756212398608,59.06179595054586,75.61849445857621,75.80207065275856,55.79923369320554,33.803249442104566,18.062071356920978,0.0,0.0,0.0,3.539608529450617,14.849007392776407,33.27558802531863,48.61321085117071,45.53062054336256,72.30547277613337,67.3862795360833,64.11771020432599,56.131785332928544,54.90213719977644,53.192884245174106,45.51764526262192,44.66103645076316,44.08111348654965,51.86760348730398,52.45233211105105,69.10946890333298,69.6410949892341,46.23212669377536,16.267638087086123,0.0,0.0,0.0,0.0,0.0,0.0,6.788594798608619,29.380961397825565,33.00779264781047,56.83653530352651,59.80006539639048,56.91678981773712,49.03887214435663,47.714312235416536,45.80190002403256,44.94817460789394,44.18563658140479,43.80863259099626,51.91590036561636,52.56898949622845,69.38711588288496,70.29766822300805,47.9597612960936,21.431679680371573,0.0,0.0,0.0,37.73379837461105,31.30358563571838,18.163230490102613,10.76575862859074,33.2758283082953,33.97204823322119,57.9461620898277,59.76198054458695,56.63553859353496,48.81408741967392,47.92299800066179,46.31069922714923,45.8014194580792,45.22269790874908,44.79343237091299,46.32703846956336,46.11835270431811,51.25812571695904,50.02138923599491,42.07679303658615,1.907125985897057,0.0,0.0,0.0,0.0,22.113482626696747,53.38751345628368,27.419050893245817,22.00907967332995,31.31776233134241,49.21620098114535,53.18327292610697,52.44079852817049,48.97988267358207,47.69977511532749,45.77787172636471,43.2355576916181,42.244870978772745,41.691979849435576,43.22306297683082,43.30247650062305,48.342051511989055,38.97774334487553,11.45260751742616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.78996481668274,37.91545230497998,48.84123939603859,47.89416404346038,44.04098622944435,42.38507609566464,40.90240998807011,41.65269358274865,41.50083474148785,41.39162612858748,49.13738816479481,49.771014374295945,66.49014417456092,65.76400901903858,45.22498059702753,16.50936276162467,0.0,0.0,0.0,0.0,0.0,0.0,0.6783188431633352,40.2009038376573,34.45561772378662,52.54111667093375,55.75141738084651,52.61716623305248,44.71245700777235,43.67683737828812,42.09241143007026,41.55826237291401,41.22030436621573,41.11746325219735,49.77425819448111,51.09076862370247,68.0593121537597,67.76712805411869,45.70662782377954,43.66314124861744,0.2521769840240597,25.198956330225045,0.0,0.0,0.0,0.0,6.455442451443912,28.292119089007056,33.73032355868264,58.20110232808357,61.06503512711432,56.90273326360143,47.94654573237628,45.93057155804387,43.60655460760966,43.01846202218909,42.7220729704562,42.48791720968303,50.70331232380843,51.7837447284432,68.72513628213576,68.84551805345168,47.68331573142502,23.74055880327504,2.2936211538843847,0.0,2.573670963203147,0.0,0.0,0.0,12.045505762380298,33.49628793939781,34.511363374376025,58.19833907385177,61.69950232703384,58.44643124727229,50.03556593161895,48.62654655637637,46.63231799143336,46.13385095631386,45.788203894361885,45.57543331851309,53.58226280888157,54.18248968462441,70.93033330060246,70.56654487391125,59.465591492854045,26.13413767545767,0.5865307460721578,0.0,0.0,0.0,0.0,0.0,37.975162624684586,56.501821117013385,37.00441939890355,59.64952811150142,62.11747456496602,58.60225475764828,50.41545331774761,48.92197447620255,47.01749160304896,46.416183453911074,46.13096756059372,45.71527801093996,53.58730875139183,54.24988905958273,70.95508244720035,70.5320642667579,49.79432182303376,26.57998273868458,5.889455899877765,0.0,31.02605879765474,14.20396774188304,75.33171672591043,0.0,12.28314562631531,32.01350169031493,33.55743995696248,58.72383794384759,61.19622963238076,57.50764565738949,48.63495646056011,46.61982327664608,44.48454860439281,43.86870333516588,43.27916905188524,42.701528775950194,44.350951269359584,44.65791277206633,49.94341741006275,48.98444805013896,26.0702224036612,1.2052594110192312,0.0,0.0,0.0,0.0,0.0,24.163096417764137,61.464986141795634,56.79160238688764,54.920518847492346,56.47382815023035,52.93626202608149,52.35549807144962,49.11131746182519,47.933570451635646,46.19536339834355,44.6198279202628,43.38561441055381,40.60349796508208,40.61827536814781,39.80587862399789,44.09264706943022,33.70521398761974,8.25251883402223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.97431032149752,34.59269916198169,45.64391396686646,44.37053433195888,40.57574528127572,38.89508600089813,36.93665959948021,37.12480117021946,36.594136216225046,36.21520996200309,44.11427253733128,44.62078905216951,60.96459684286271,65.41391672201804,42.43865919946394,19.86431382349788,9.751524184030895,0.0,10.704126045072712,37.426476447439285,17.37738501487566,1.6311609871818282,30.769676861538816,70.51656601476213,65.28536532949505,52.45773847802632,55.69110635370021,52.774071016823534,44.02897208061042,42.08015699825965,40.411992432669344,39.77476197851802,39.027481921047965,38.36394048095036,46.102614169345664,46.54305286559731,63.19682569620574,63.12221783194708,43.53567112948952,14.88456927332482,0.0,0.0,6.454721602513878,30.68197357505117,5.033928361414054,1.7893873273246044,3.513778109457681,26.953502625931268,50.41929784537447,57.2345640543944,54.916434036888816,51.03778622734488,42.60853926397562,41.329993545069456,39.717214205603526,39.33792752691656,38.87646407020554,38.37763661062103,46.23212669377536,46.98072830761716,63.774225689164126,64.03168889867511,44.22324086725498,17.890509311572547,0.0,0.0,12.588785572650329,59.62489910639187,0.0,1.093888251328758,26.219678415155208,80.99999214575567,54.30599513463715,55.93559428247057,55.64617343706134,52.25361808933796,44.00566463187261,42.68915420265125,40.88342763291251,40.1963384611004,39.54529173579008,39.08887422158932,47.03274957206804,47.84634773110136,64.76803608070628,67.81230125373423,55.13845550733973,62.2787044423173,62.705927574851614,50.97074727685157,34.88860764776123,0.0,5.2435752585660245,60.49604503833969,80.99999214575567,66.15627097846618,49.97285207470586,53.735923772467466,53.61542185966321,50.81984956749749,42.88462440417919,41.58132953867514,39.735956277784446,39.48510085013212,39.15867642631441,38.605304731023885,46.87091898727509,47.94762700577134,64.99882787980597,64.93599388140454,44.38014565102601,16.976713151264306,0.0,0.0,0.0,0.0,0.0,0.0,4.570782923866293,24.60269412359741,29.15821907844462,53.48590933523351,56.34503647473068,53.05460139209565,44.94925588128898,43.96842077048744,42.18888504520667,41.443647393038376,41.26055176480937,40.91262201457894,42.60433431188375,42.55543672612968,47.39353446155077,47.20599359825322,19.081952451432763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.194462633454105,43.88167861590652,50.93686737713991,50.63987761796531,47.131025309529534,45.93657863246084,43.997495010665546,42.24559182770278,41.969266404522536,41.878799863803096,43.92084474110512,44.24546704259774,49.23217979909447,41.58661576416206,15.986627145860648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.13025397336185,42.26853885197557,53.05616323144405,52.643957784952136,49.14267439028174,47.09870724916628,44.20149525786557,45.44916461426856,45.20167314828973,44.53488788800696,51.961674272673605,52.63482703183836,68.9288962463591,68.987645434157,47.502262508497786,21.58810389818926,0.0,0.0,0.0,0.0,0.0,0.0,4.163623419884617,28.88417634354282,32.72810326295672,58.58303211951401,60.92446958575741,58.415675026257446,50.4313119942084,49.29176997731072,47.5920082002872,47.14255889241011,46.8902617668977,46.56924371005527,54.32533791425976,54.29253928794315,70.60559085762151,72.46201713543941,56.29710002088333,36.76701981794521,11.117653047936368,0.0,0.0,0.0,0.0,0.0,10.240259758594917,31.519960456217355,34.06035222715053,58.33854419074366,61.27324032640622,58.69764709938964,50.6762804889321,49.36986194473123,46.99730783300797,45.66133448267565,44.81493769732571,44.47373587044228,52.45149112063268,53.5412945613579,70.70807154717487,72.31424310478214,52.8872442988391,35.25804272440439,38.3172054419864,47.65195880296847,19.730836629952982,0.0,23.345293306638947,6.407986563549914,25.417854121979133,41.9216903751402,59.072848967473085,59.76702648709719,60.90656850399486,57.77784386466443,49.49456880962736,48.27561326893745,46.61153351395067,46.26552602753368,45.957122826966845,45.916635145396526,53.72847500019043,54.41844756772267,71.58270158228453,73.08302848866492,59.26555591476921,26.944492014305823,59.743478755382704,80.2143869535054,80.99999214575567,59.00701143186318,25.009733486090745,0.0,19.477338089557197,47.76717449028581,36.972942328958666,56.345396899195705,61.08425776524859,59.202121208926094,51.26305151798094,49.86880954580408,47.97489912362435,46.81120866757049,45.83229582058238,44.94829474938227,52.45497522379451,53.387273173307,70.52809959764271,80.3974825817344,77.47407974597571,57.99890420320863,42.994313583032906,0.4098026167251393,0.0,0.0,0.0,5.602197601258648,45.73353951716753,35.00346291061354,38.70081721425358,54.5214088232294,58.345872821532346,56.53630172416676,48.76206615522303,47.62132272344197,45.9174761358149,44.98277535653564,44.51061930736243,44.44093724412567,46.77120155195352,47.33106088761438,52.54111667093375,53.13017038826103,28.86363214903681,14.744244014944591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.73113466186548,46.4098159550291,52.02498883702838,51.63212617015908,48.36439782882015,47.3296191897543,45.89188599879864,44.537771283727096,44.25015256064297,43.70699289186127,44.72375030767624,44.20149525786557,48.92353631555097,39.99822514682901,15.524803264684618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.916963657090738,33.96556059285087,46.14262128496264,46.59483384707153,43.369034885163,42.15416415507662,40.26493925094211,40.80893991014218,40.61995734898456,40.48227520334779,48.60263840019686,49.52965012422242,66.091754999228,67.07967845784157,46.53320126355349,21.867072434112966,12.441732390923102,30.80007265808864,55.76931846260906,0.0,0.0,0.0,16.294189356009095,67.57610308765929,35.852743091683614,51.79179420816192,56.445955324935646,54.62232767343436,46.361519076716725,44.80364439742184,42.70008707809013,41.82257364726033,41.23652346714152,40.965844693913226,49.24419394792839,50.07208894407408,66.82005270154046,67.55351648785152,47.486884397990366,20.31977020579193,0.0,0.0,0.0,0.0,71.57260969726403,77.4440443738909,52.39178080092807,41.27917369550196,43.03672352841666,59.83766968224066,59.35878570972046,56.33278204292009,47.9915987905035,46.36284063308845,44.42279587938645,43.68548756544855,42.89267388389791,42.39961321575368,50.20364387380554,50.94251402709185,67.7111421205526,69.88606348395781,48.75197427020253,24.028778233800868,0.0,0.0,62.73055657996116,67.88618826906287,69.7026074312638,53.56544300051409,43.86545951498072,40.88390819886587,31.120369866001045,54.00492056485902,56.104032649122175,53.55270800275013,45.52413290299224,44.46340370244511,43.389098513715645,43.111811958628685,42.71582561306256,42.51627060093108,50.11906426601472,50.67003313153846,67.54666842301617,71.93171260591002,51.77845850295626,27.82933407592431,4.496054918119287,18.54143589539453,56.17755923998579,5.555582703783023,1.148072062569754,19.695875456846267,21.655022707194217,57.48037353953648,29.238954158608585,60.10101982468028,58.1448761115408,55.57216628024437,47.51752047751687,46.35683355867149,44.8837787701441,44.3222374536465,43.92084474110512,43.64187620518141,51.99327148410682,53.25175357446034,70.16214862416138,70.47607833319182,66.03973373477712,39.999546703200735,25.507119247815183,80.99999214575567,79.98023119273222,78.90544543804938,64.79266508581584,35.89431204664899,8.64442036898482,38.07331822065774,67.11704246071507,54.09130229497493,57.69398510580365,54.63157856803648,46.66223322202983,45.55200572828694,44.11235027351786,50.97843633210528,51.1612916773576,51.15840828163746,53.09881345980449,53.53817088266107,58.82896174614442,59.39158433603707,35.99943584894582,16.32782897274408,0.0,0.0,0.0,0.0,0.0,0.0,4.717235398151824,11.384126869072794,32.00160768296935,54.17660275169579,61.81195476011936,61.40539596357937,57.78469192949977,56.70137612914486,55.05531759740898,53.51582456582998,52.84026897689845,52.24713044896763,54.22273708321806,54.82704876956441,60.49724645322308,52.519250920056,36.1732805825727,5.554741713364649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.151061668928098,27.731298621439496,51.12993474890106,61.89461210409676,61.4458836451497,57.95144831531463,56.47707197041552,54.885437532897285,55.13689366799131,54.41808714325765,53.90820666674593,61.90866865823244,62.431284132508125,79.36750960220209,80.99999214575567,62.442096866458655,40.544388352819176,21.91452832200697,17.990106605405774,4.012365286065517,9.777114321047153,11.31108084416254,21.667036856028137,34.428345605933615,51.39628842854915,43.5129643881934,65.24547835536642,69.70368870465884,66.92265353258219,58.507222840371945,56.830167804644525,55.180264745281775,53.89607237642367,53.72919584912047,53.57181049939607,55.16488663477436,55.39399645303728,60.640575248811786,53.289958567752215,37.32171306960747,7.065280646253882,0.0,0.0,0.0,0.7340644937527416,0.0,55.3720105606712,43.88215918185988,38.45729041738995,24.53120993803557,49.07167077067325,60.30333809104354,59.71007942162439,55.56976345047759,54.02402306150496,52.05418321869482,52.38985853711464,51.68907323563188,50.20856967482744,56.92051420387564,57.03873342840144,73.40068258383387,74.32168723344247,56.51323455840563,35.01908130409765,9.370435383018837,0.0,0.0,20.582039074836484,19.93519730161803,0.0,8.228250253377702,28.983533354399366,30.92694206977487,54.59661739492976,59.98436243950288,57.25486796592374,49.02553643915098,47.811867123948005,46.24594296493437,45.82052195472514,45.19074027285085,44.68554531438436,52.48140635122915,53.25223414041368,70.01197176373734,72.345359750262,53.29488436877412,30.751655638287925,4.219128787497345,0.0,0.0,0.0,0.0,34.55245176338805,20.22005277047036,36.073683288739474,36.65624936569643,58.02137066152807,62.5325634071781,59.7266589470152,51.41058526566152,49.98654820437654,48.24389591601589,47.62576795851052,47.18689110160729,46.92978831656132,55.170533284726304,55.82614538659352,72.4090347390818,75.08338426951323,57.96430345456693,44.31034344630092,21.4620754769214,6.065703463271426,7.467153924748632,4.665694699654291,27.12638622765143,14.69234289198204,31.409910852898605,40.92727927615633,39.77043688493781,70.74062989051481,65.65383927423149,62.10558055762045,53.55991649205048,52.3597030235415,50.917524597517286,50.77407566044024,50.29735423471015,49.91506401881469,51.88922895520505,52.02619025191177,57.150465012556936,64.16961132728855,58.609943812902,49.69580580259558,47.103993474653215,8.203981672733176,0.0,0.0,0.0,0.0,15.524202557242925,31.19353603239964,35.729838349112576,53.36636855433597,58.55131476659245,58.243752556444,54.95247648339058,53.8248284738385,52.010451716939336,50.48681736182112,50.04181328901259,49.64786934874823,51.44290332602477,51.3532777757237,56.27102931791372,49.3189219536754,44.1431064945327,34.793575730484896,5.959137963114522,0.0,0.0,0.0,0.0,0.0,0.1104100277837593,12.808524354822794,36.67126705173884,52.803505681466646,59.923090280449856,59.72810064487528,56.88206892760708,55.73279545015393,53.748899053208106,53.548983616611615,52.82621242276276,52.06139170799517,59.67139386237916,60.32292115364284,77.45401611742308,80.99999214575567,62.12984913826497,39.93491058247423,19.76447624668797,27.083375574825983,13.505344987190377,60.192928063259785,0.0,9.327785154658406,35.41398637626872,80.99999214575567,68.78857098797887,73.79174312837809,64.62338572874584,61.7266543033985,53.61698369901161,52.51024030843056,50.651531342334216,50.01730442539139,49.59140284922878,49.15456839762732,56.74042211285512,57.16632368901771,73.932308669735,77.17108291238416,60.35632048740115,38.619601568136254,18.240481467104743,2.5598546920441345,37.28470949119898,2.8456712928031807,1.2933231219718924,34.24416870430956,19.92690753892262,49.16802424432131,45.77030281259934,67.72423754278157,67.3415869024211,64.41962576452251,56.02221629556316,54.30203046552195,51.71550436306651,50.71004024715543,50.51348877223244,50.23440009482039,58.08636720671959,58.79760481768788,76.01111684246882,79.17864718253281,61.21917665665356,37.9727597949178,26.65723371568671,16.29058511135892,9.842711573680376,28.44650090152297,33.03614603905853,17.646141524290535,18.81223481011117,47.90701918271267,43.31256838564355,64.1238374202313,68.61088172672514,66.41697800816233,58.479350015077245,57.04113625816824,55.24273831921819,54.43526737609017,53.56316031223564,52.82272831960092,60.68550816545066,61.57431489618434,78.96311335245223,80.99999214575567,63.91479123052103,40.87357603086869,20.392816230702184,5.635236510551938,0.0,4.0713547568400825,0.0,6.175753066590168,21.530075559321403,41.789054172013685,40.94698248024396,65.30242542083923,68.52618197744599,65.637379890329,57.49503080111387,56.569220491971706,55.226158793827366,54.72588963638278,54.1708359602555,53.63596605416922,61.57071065153416,62.52259166364594,79.914633940099,80.99999214575567,65.05469367188373,48.21662379816289,31.683953587800406,37.921699662373626,74.17102980706507,80.99999214575567,60.371218031955216,18.37467950957967,41.81272204521651,53.53156310080243,40.95214856424255,67.60758015760416,68.31028772290037,65.6838746463163,57.75189330318316,55.7777283667928,53.83624191523073,53.38763359777201,53.22784541828083,53.00678507973662,54.976384639570085,55.56675991326911,61.089423849247176,63.68472028035139,50.41124836565574,22.22305166406213,48.43960640052051,4.677348424023197,2.2216564023691814,59.948440134489445,53.428121279342335,24.044276485796637,26.18615893990856,34.809554548434015,48.98540918204567,65.06911065048443,61.82120565472148,61.22181976939702,57.8178509802814,56.26069714991654,54.35813654057638,53.06925865367303,52.65705320718111,52.18105263038105,53.38691274884198,53.486149618210185,58.93528696332465,56.48788470436604,42.522638099813065,56.71038674077031,43.50323292763793,38.75764413823804,15.552676089979322,14.062561210107758,10.052959178274042,6.72227669704536,5.635957359481973,57.04762389853855,42.47434122150069,48.90984018588029,59.87130929897564,59.55786015589858,55.622625705346856,54.05057433042793,52.39778787534504,51.95410535890824,50.10873209801755,49.17138820599481,57.04570163472512,56.970012497071394,72.75660406484721,80.06697334731314,69.45427497486659,64.36436067988646,47.10411361614155,0.0,0.2382405713767081,0.0,20.74771418725629,48.83775529287675,15.628004803168023,31.67410198575659,37.026885857222986,61.61732554900979,66.6394800445666,63.88343430206449,55.4825407299433,53.956984111011664,52.28761813053795,51.94365304942272,51.60569504272444,50.981079444848746,58.528367742319645,59.11838259155365,76.30930801652681,79.87450668299368,59.73074375761874,34.06227449096395,4.55864863354403,0.0,47.41900445707869,0.0,0.0,0.0,10.820423005785091,32.70791949291573,47.8783053669996,64.29227578688293,67.74982767979783,64.95677835888723,57.17665585701489,55.92910664210024,54.166631008163634,53.5936762502738,53.11671454156704,52.352494534241146,59.84427746409932,60.84926101405705,77.88880816372277,80.99999214575567,62.46528417370813,37.69090786327395,13.574546484473773,0.0,0.0,18.74027005859597,0.0,35.07362553980366,18.03131513590613,39.4724859938565,40.30170254637392,64.17237458152036,68.94679732812165,65.7074223780308,57.69278369092025,56.46998362260349,54.64251144347535,53.840567008810936,52.875350291493504,52.42481971022136,60.816101963275415,61.665982851787184,78.72559363000555,80.99999214575567,63.65973085077683,48.026800246586895,25.30119673680173,10.898154548740578,0.0,0.0,0.0,54.56057494842799,42.11043265332114,42.39252486794168,41.94824164406317,66.54925378682383,69.14491064239306,65.52336561789508,57.277694848708194,55.91204655075608,54.00756367760248,53.4117820369282,52.469512343883565,51.79035251030184,60.135019865880274,61.24753004790162,78.51979126048045,80.99999214575567,62.90740485079653,39.2939557421844,15.244633313877516,0.0,0.0,0.0,0.0,1.6328429680185774,17.07823270891096,37.71649800029021,40.600494427873606,63.91455094754436,68.25322051593923,65.05397282295367,57.04365922942336,55.702279512115766,53.64449609984131,53.06505370158116,52.24953327873441,51.91253640394286,54.2617830669283,54.63302026589655,59.86986760111557,61.7857639156614,39.95245123977176,19.825027556810948,0.0,8.31210901223849,34.271560963650906,0.0,0.0,0.0,0.0,4.855878675695304,29.13863601584532,55.683657581423184,61.60591210761756,60.86523983200616,57.41213317415979,56.289410965629614,54.39994577851843,52.82885553550621,52.27752624551746,52.116416509654535,54.40270903275024,54.76890028920823,60.60981902779695,55.41321909117156,37.87027910536443,14.580731449314888,13.341231714118974,42.9431333090004,0.0,0.0,0.0,0.0,0.0,17.553632578269323,30.05147104424685,47.61507536604832,58.77321609555502,58.36906012878183,55.21330365457507,54.39586096791489,52.8269332716928,53.26701154347943,52.81888379197407,52.41196457096906,60.135740714810304,60.45423580039763,77.50579709889728,80.99999214575567,67.06922614835604,45.25477568613567,22.038514337973066,11.269752172173842,0.0,0.0,6.80253121125597,12.1235977298008,17.568530122823386,33.17238648683522,44.30421623039562,63.67426797086588,66.00104817553188,63.30146893254922,55.63187659994897,54.76661760092978,53.20165457382287,52.97206418960658,52.80374596444332,52.53090464442492,60.69668132386621,61.41332530180976,78.52195380727055,80.99999214575567,62.96038724715413,37.622427214920585,14.812724663297956,0.0,0.0,21.679651712303755,80.99999214575567,58.26009179885813,18.410241390128085,33.85466999911376,41.787852757130295,64.04021894434719,67.32909218763382,64.28194361888573,56.45977159609466,55.24057577242807,53.62166921705685,53.40697637739464,53.171258777273046,52.88676373288574,60.90452609869309,61.71235746628612,78.81401776542323,80.99999214575567,71.32439738235516,48.98228550334885,36.19082123987023,14.811042682461206,44.96595554816813,57.74396396495277,40.65143441892944,35.02592936893298,47.140396345620005,67.49885211065715,62.30549599421693,70.87398694257136,68.83866998861635,65.6073445182442,57.382217943563326,56.25913531056813,54.77106283599833,54.124701628733234,53.62527346170703,53.533245081639166,61.52037136792003,62.48114285016891,79.59878196725514,80.99999214575567,79.65476790082123,75.31585804944966,76.10963286290699,34.755010312728004,42.932680999514886,44.71846408218931,17.187801746276342,23.515894220080664,29.469866099196604,61.82120565472148,61.53442792205571,66.63803834670654,69.99202827667303,66.8097205335433,58.91594418370202,57.80199230382062,55.9295872080536,55.33044160570582,55.042582599645016,54.88627852331566,63.21208366522483,64.71241057160522,80.99999214575567,80.99999214575567,67.0246536561822,58.65643856888928,60.54506276558209,5.447815788742727,21.875482338296717,24.784468195454675,0.0,5.198161775973792,20.40278797423434,61.35049130340834,51.09629513216608,74.49565210855768,69.40153286148566,66.61172736076023,58.7688910019748,56.91162373373852,55.21258280564504,55.04114090178494,54.62605205957288,54.22153566833467,56.32172902599288,57.0872705896905,62.91124937842338,66.26259619564641,45.13379320737806,26.3347739609842,0.7232517598022101,0.0,0.0,0.0,0.0,32.31794022176657,0.0,12.229802805492689,33.614266880946936,57.77592160085101,62.63672607756821,61.71427973009955,58.07231065258391,56.9191926475039,55.3413744811447,53.80824894844769,53.525556026385466,53.34882789703845,55.14049791264149,55.586943683310096,61.44408152282461,56.430817497404895,38.53646365820551,5.021193363650094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.173172346399229,27.71580036944373,53.59547837259889,63.03391383801773,62.13717776905368,58.38119441910408,56.8934823689993,55.12932475422595,55.61685891390657,55.28142387846341,55.10938126716163,62.95365932380712,63.33270571951742,80.53708699118458,80.99999214575567,72.15373407636092,41.88300481589496,21.10032945553196,4.7901612815737415,0.0,0.0,0.0,5.423787491074881,43.74267491389803,43.60583375867963,44.31827278453132,67.14359372963803,69.20390011316762,65.85387485231632,57.47568802149125,55.88044933932286,54.03844004010566,48.70836290993539,48.11402296712118,47.004516322308326,54.25565585102301,54.80854698036018,71.75222122233119,77.65200929020612,69.79643793365673,40.40598535825238,45.52365233703888,23.686014567569025,3.0425831921911914,52.62509557128287,56.33794812691868,49.41899981346197,21.637722332873363,31.44451160154031,35.95137925361013,58.75423374039742,61.10336026189453,58.10270644913374,50.32390550363312,48.793783508144585,46.853017905512544,45.972380795985934,45.101595288503134,44.56155929841827,52.09358962687008,52.18838126116975,69.11787880751673,73.02908496040061,54.70378360252836,30.89618584876003,6.243152441548481,0.0,0.0,0.0,9.317933552614589,27.37471868404864,18.734743550132364,24.495768198975487,30.275414778511188,55.8778062265794,57.663108743300455,54.669302995375,46.52262881257965,44.99298738304447,43.08742323649582,42.768687867931824,42.50449673507384,42.17206523683917,50.07941757486277,50.90575073166004,68.35834431823606,72.738823124573,54.83305584398138,30.8535356203996,9.099636468302192,0.0,7.177132371897713,10.08455638970726,40.27551170191596,57.0241963083124,51.99219021071177,39.97407670767282,36.915634839020846,60.45327466849091,63.12233797343541,60.47225702364851,52.27115874663547,49.41924009643866,46.8902617668977,47.07047399940656,46.80231819743339,46.43696793139377,54.377359178710655,55.16548734221605,72.3594163043977,76.19577431004623,57.861702623525225,32.48541745651146,4.862126033088944,0.0,0.0,9.978711738480396,0.0,25.663783748609557,20.250688849996862,52.38769599032455,52.03327859972379,64.85201498105542,63.44515815260294,60.393444207297975,52.362466277773294,51.00823142121341,49.466936267309336,48.29759916130353,47.38728710415713,47.21332222904192,49.04860360491211,49.38379835737859,55.14157918603655,58.22513062575142,36.85436267996784,10.90896728269111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0430060092087348,25.41449016030564,49.69328283134046,54.421090680466136,54.05850366865832,50.97507237043178,49.20610909612485,46.60336389274361,44.73119907995327,44.47938252039423,44.506654638247234,46.68746293458108,47.276156227443344,53.19720933875433,48.960299610982766,35.959548874817195,2.6033459108229384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.455280517405164,47.53494099332606,55.16284422947259,54.1441645498442,50.66414619860984,49.04848346342377,47.39846026257268,48.18598771863638,48.01286383393955,47.62372555320876,55.59451259707547,56.00575691166068,72.80273839636948,78.96431476733562,64.1204734585578,47.649315690225016,8.022808308317607,0.0,0.0,0.0,2.3277413365727275,0.7458383596099868,18.526898775305487,47.15445289975569,42.467613298153694,73.07329702810944,63.57394982810261,59.893535474318405,51.71081884502127,50.0087743797193,48.31273698883428,47.757443029730325,47.37911748295007,47.27074986046808,55.34870311193339,55.93655541437728,73.00229340850096,78.08908402478427,65.62884984465693,44.80869033993208,27.21673262688254,15.09902183001036,9.089544583281697,20.54755846768312,70.02146294131613,54.276200045529016,71.75750744781811,53.98041170123781,38.09434298111711,61.22638514595391,62.99138375114564,59.58236901951978,51.624677397882046,50.2169795790112,48.602758541685205,48.27657440084417,47.95207224083989,47.76825576368086,55.55871043355038,55.8514952406331,72.66637780710445,77.147655322158,58.58579537374581,32.5994317289454,7.99241251176778,0.0,4.095743478972948,6.55203620806866,26.33068915038066,0.0,11.456211762076338,34.10504486081273,38.06755142921746,63.4541687642284,64.58662243331403,61.56542442604724,53.68173996122647,52.35345566614785,50.37412464575892,49.91278133053625,49.52880913380404,48.79366336665625,56.175036268730665,56.87546114574842,74.28672606033575,79.24580627451446,60.13189618718346,33.7687688349512,10.71517906199992,24.99868046916353,15.173629694269028,0.0,0.0,0.0,12.199166725966183,34.12859259252721,37.54902076554532,63.55232436020155,64.18534986226099,61.1556218093221,52.9574069280292,51.01447877860706,48.31694194092616,47.62564781702218,47.35052380872533,47.076360932335184,55.11875230325209,55.74529016494121,73.2636011456388,78.34822921513201,59.33391642163424,33.18416035269247,5.452261023811279,0.0,0.0,0.0,0.0,16.328189397209098,25.548327778315542,53.2733790423614,39.99438061920216,60.5104620169404,61.83321980355539,58.67121597195501,51.14951781150036,50.543644285805584,49.20574867165983,48.51950049026611,47.77474340405118,47.14808540087371,49.05184742509727,49.56593285370087,55.77268242428256,59.50980356056288,38.22842088210369,10.67577265382465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8003109155300505,29.06595041540008,54.1362352116138,56.29169365390806,55.05375575806056,51.61446537137321,50.29603267833842,48.538242562447024,46.76387292116483,46.15367430188984,46.01539144881138,47.84070108114941,48.266602657312006,54.44812251534247,49.911820198629535,29.675908751698397,0.0,0.0,0.0,0.0,0.0,18.59465857472881,21.099608606601915,0.0,4.041679809220291,28.22940523209397,50.25987009034831,56.98070508953359,56.1656652326402,52.82260817811258,51.6726138517294,50.02931857422531,50.59350300346637,50.277050323180816,49.76849140304083,57.459709203542126,57.75093217127644,74.87193525003617,79.68924850797457,60.80504894634821,34.95192221211601,12.095484621529422,0.0,37.0719389153502,0.0,0.0,75.6558584614497,77.46314687053685,50.48861948414621,49.80681653782104,66.47428549810014,65.58860244606329,62.12876786486993,54.11737299794455,53.06589469199954,51.69580115897888,51.24442958728836,50.82045027493919,50.40295860296034,58.25913066695141,58.95174634722713,76.47053789387806,80.99999214575567,62.65678970612087,35.754947920175475,8.636851455219448,0.0,0.0,3.2438201851594144,25.670992237909907,24.51943607217832,28.45527123017174,70.97598706617137,38.97870447678224,65.29786004428233,64.85862276291408,61.63006054677375,53.848376205553,52.41256527841076,50.47612476935893,49.9986824946988,49.4153955688118,49.02757884445274,56.95883933865586,57.77183679024747,75.27368838704258,80.7254688449005,71.16809330602582,69.3415822588044,52.75568936910763,40.77421902001214,22.21800572155188,40.15092497850818,58.74233973305184,70.53771091670984,41.07613458020865,15.273587412567272,36.64411507537417,32.62165790428816,32.16848421027255,30.6113303799077,26.936802959052116,26.409141542266184,25.648645921078813,25.751967601050552,25.987204635218784,25.87499248510993,29.480318408682116,29.814071463288517,37.87448405745631,40.71270657798245,38.49982050426204,16.84647977790457,8.983219366101471,0.0,0.0,0.0,0.0,0.0,14.161077230545931,32.30472465804925,30.512333793516163,34.68040244846934,32.54296522942596,31.072793836618708,27.546521012373745,27.06979958664365,26.42716276551707,26.2398621851962,25.94671695364846,25.79017259434243,29.546996934710396,30.071054106846145,38.131466701013935,39.63768054032296,28.737964152233964,18.30752041759804,0.0,0.0,0.0,2.318850866435624,0.0,28.34474106089964,0.0,39.53447900183954,52.30864289099732,66.30524642400684,65.58259537164633,62.423835360231095,54.270072829623714,52.807590492070176,50.782725847600666,50.031000555062064,49.17138820599481,48.52262416896293,50.45305760359779,50.50231561381689,56.42036518791939,62.25719911590456,48.42627069531486,38.34928321937297,0.0,0.0,13.112482320321066,0.0,3.9567397769644495,1.1902417249768265,0.0,8.687671304786946,34.38978018817672,56.19305749198155,55.67680951658785,54.46962784175519,51.30281835062122,50.2325979724953,48.43143677931345,46.87272110960018,46.59195045135139,46.50100334467858,48.40776890611062,48.42867352508164,54.6536846018909,50.65573629442609,34.54356129325094,0.7996617463859652,0.0,0.0,0.0,0.0,23.435519564381718,0.0,0.0,0.8007430197810184,30.78613624544129,50.82597678340279,57.05134828467707,56.399340427460025,53.117915956450425,51.73773053840927,49.77413805299276,50.10993351290094,49.52544517213055,48.973755457676766,56.71903692793073,57.06504441434775,74.29777907726294,78.92827232083386,60.56632780901814,33.99859950214416,9.7285771597581,0.0,11.086055836503148,8.54854746129011,42.95815099504279,80.99999214575567,80.99999214575567,65.64855304874456,45.30487468677313,68.12490940639293,65.52288505194173,61.67715601020272,53.97464490979753,52.67303202513023,50.47684561828896,49.84694379492634,49.63945944456449,49.75491541485849,57.839836872647474,58.318480562191006,75.92028987728436,80.99999214575567,76.35976744162929,54.59890008320821,50.90587087314839,71.2470262638647,79.69465487494985,76.03514514013666,69.80893264844403,63.632699015900506,66.72730347254257,65.37390960640106,44.245827467062746,66.69174159199416,64.51153400310201,60.88674515841888,52.55349124423269,50.909715400775234,49.31507742604855,49.10038458638632,48.9297836729446,48.607924625683786,56.597573883219766,57.54224640603119,75.19679783450547,80.46043672162415,74.42729160169264,57.81893225367645,40.00074811808413,26.60989796928105,11.987837847977463,23.062239960111704,64.12636039148643,36.86553583838339,43.02470937958274,58.08252267909275,51.018683730698925,65.08100465783,61.13760058607121,57.89305955198177,50.05502885272991,48.927380843177815,47.38512455736703,47.00499688826169,46.748975376610765,46.10633855548418,53.84537266834451,54.81803815793898,72.35617248421255,79.30755899952082,68.34560932047211,51.76368109989053,51.16489592200779,69.4273632814786,40.519879489197976,45.403991414653,27.46854918644158,26.949778239792757,18.903542341248997,49.54899290384503,48.31862392176291,68.90606936357466,63.71331395457612,60.46925348644003,52.565024827113255,50.437919776067055,48.15415022422648,47.75203666275506,47.36061569374582,46.92197911981926,55.035854676298015,55.95553776953488,73.43924800159077,79.24112075646923,68.6560549263407,50.02643517850517,39.947285155773166,23.742360925600128,20.52244889662022,1.5384117581839372,7.847882301295676,15.657199184834456,27.617885056447253,51.24418930431168,53.05219856232887,68.53951768265163,64.09860770768006,60.43777641649516,52.6086361873804,51.234577985244535,49.12249062024075,48.08663070777983,47.39281361262074,46.67857246444397,48.34109038008234,48.82225704088098,55.03008788485773,59.84980397256293,38.0431627070846,14.758540852056962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.677757310190604,38.27815945827614,60.0655780856202,58.667972151769845,57.33308007483257,53.84897691299469,52.439356830310416,50.88136200952718,49.531692529524186,48.64108367646542,47.95952101311692,49.93404637397229,50.37400450427058,56.59144666731447,53.10638237356986,36.38052464995789,1.7527441733811369,0.0,3.861227293734757,0.0,0.0,0.0,0.0,3.335728423738931,54.71291435564214,38.30254818040901,51.73592841608418,55.99818799789531,54.61968456069089,50.99657769684451,48.79330294219123,46.33749077904887,46.65898940184468,46.33028228974852,46.44669939194925,54.29698452301171,54.54063146136368,71.79042621562307,77.560942042045,59.32322382917205,43.68056176442664,9.916118023055652,0.0,36.96645468858834,61.95900794184658,24.95915391949993,0.0,14.143536573248404,37.74292912772484,62.537128783734985,67.99311419368479,64.29335706027797,60.74101353306339,52.788367853935895,51.53793524330111,49.72319806193693,48.86622882561315,48.254107942524726,47.48111760655008,55.02047656579059,55.34125433965635,72.65724705399067,78.70264660573277,59.4051603242194,33.094895226856416,2.1429637275069804,0.0,0.0,0.0,0.0,0.0,11.587646550319462,35.4978451351295,42.4765037682908,65.62308305321665,61.61336087989459,57.59883304703897,48.99934559469303,46.99574599365956,44.69816017065998,43.695459308980695,42.93280114100322,42.49524584047172,50.2001597706437,51.03526325608975,69.27478359128777,77.84039114392205,80.99999214575567,46.81108852608215,19.5419742102837,0.0,0.0,0.0,0.0,13.234305789497052,37.074702169582,58.83076386846951,56.06018100587835,65.38988842435019,59.52013572856005,55.71369295350799,47.68067261868155,46.31514446221777,43.91003200715458,42.80232748466681,41.85789524483207,41.12887669358957,48.89746561258135,49.968767264102325,67.85254865232788,75.06968813984255,57.90351186146728,34.53358954971878,13.229379988475143,37.66940253686122,8.058970896307716,13.120651941528134,0.0,0.0,15.761481996712916,38.60278175976876,44.705849225913695,66.66699244539629,61.50775651164441,57.415737418809975,49.22881583742097,47.93429130056568,46.353469596998,46.19260014411176,46.4521057589245,46.64769610194079,54.98046945017362,56.00755903398576,74.37779330849689,80.99999214575567,63.59245161730685,37.00417911592687,12.902595140192416,0.0,0.0,0.0,0.0,2.273197100866714,20.249247152136792,43.165154779451306,46.16869198793225,68.6269806861626,64.00609876165885,60.66147986778281,52.85192270126735,51.63200602867074,49.770894232807606,49.324448462139,49.1033881235948,48.9661865439114,50.982641284197165,51.3946064477124,57.672840203855934,62.93323527078946,41.3255483100009,13.238991307542282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.501327212756078,40.079080368481314,58.73873548840166,56.08577114289461,54.22634132786823,50.07833630146772,48.7451262053672,47.17319497193661,45.69629565578236,45.2554965350657,45.03047152740631,47.195781571744384,47.95387436316498,54.4711896811036,52.07508783766584,35.52739994126096,0.8681423947393306,0.0,0.0,0.0,0.0,0.0,0.0,49.31159332288671,2.7982154049091825,29.44968232915561,52.38817655627789,54.68251855909232,53.28106809761511,49.640300434982855,48.01550694668301,46.18443052290469,45.91146906139794,45.51836611155196,45.15866249546428,47.39725884768929,48.24281464262085,54.54952193150078,52.197992580236885,36.176524402757856,1.9781296055055464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.424268057028237,30.959740696091487,54.36738743517849,56.51984234026428,55.25090794042525,51.6279212180672,50.270322399833816,48.57812953657565,49.32937426316092,48.885691746724106,48.48574073204278,56.71855636197738,57.28862772414706,74.8058574314496,80.99999214575567,67.45139622276317,46.51806343602275,23.94083466433655,47.33226230249777,24.626842562753595,27.835461291829613,8.116038103268854,47.49577486812746,65.03378905291268,63.39301674666372,59.71080027055443,71.22696263531205,63.69817612704538,60.29745115811493,52.20327880572381,50.84748210981552,49.04596049216865,48.68012966017567,48.3911893807198,47.82976820571055,55.6828165910048,56.27247101577379,73.84989160873428,80.8623100001189,64.98693387246038,42.69924608767175,33.28111453378224,14.319183429200368,58.6154703213656,80.99999214575567,66.82173468237723,20.24107753092973,27.37471868404864,65.45296270572828,54.90177677531143,70.23915931818684,62.59371542474277,58.83232570781793,50.97254939917666,49.5241236157588,47.78495543056001,47.19385930793096,46.54173130922558,45.77390705724952,53.49528037132397,54.25553570953466,71.99779042449659,79.56778546326362,61.82324806002324,49.73316980546909,41.308488218656734,20.63069637761388,10.26272621691435,44.20089455042388,79.64347460091733,76.00703203186528,41.67648159743981,55.33320485993763,65.77602316787251,69.79655807514507,60.83123979080615,57.685334918643214,49.48543805651358,48.2947157655834,46.69322972602136,45.85079760978662,45.01413228499217,44.409580315669125,52.54820501874577,53.4984040500208,71.2988072453389,80.15383564338241,80.99999214575567,80.99999214575567,51.32216113024384,56.88266963504877,36.84679376620246,29.89744965619595,7.654094080604486,11.5911306534813,32.17713439743298,53.53048182740737,55.27866062423162,70.37443863405682,62.57605462595689,58.81250236224194,50.42338265597801,48.95993918651776,47.010283113748606,46.405250578472206,45.96961754175414,45.44423881324664,47.58419900354514,47.93080719740384,54.13899846584561,61.13219421909594,53.69579651536216,26.191565306883824,7.239605945834116,11.891364232841054,6.894920015788844,8.437176301599637,23.28546284544601,45.32169449514062,39.55045781978867,49.863162895852135,49.63513435098427,63.52312997853511,56.74522777238869,55.48722624798853,51.84165292582271,49.93512764736735,47.83241131845401,46.34229643858245,46.12351878831669,45.83085412272231,47.37214927662639,47.68499771226176,54.17275822406893,53.10253784594301,58.30130032935849,44.497043319180094,57.85821852036339,32.97835798316735,57.45766679824037,51.91061414012943,0.0,0.0,0.0,14.726703357647065,32.69061911859488,55.0416214677383,55.71789790559986,53.43557005161937,49.515833853063405,48.81084359948876,47.69520973877061,47.9429414877261,47.629252061672354,47.274474246606594,55.16344493691429,55.893664903040175,73.49835761385367,80.99999214575567,69.69239540475496,43.89285177432207,33.56032335268262,16.44172310368968,25.82717617275092,2.322455111085801,25.361507763948037,29.412919033723803,38.90145349978011,48.704518382308535,62.78137642952866,73.5823365142028,64.58866483861581,60.4556774982577,52.07436698873581,50.5602238111964,48.283062041214485,47.65255951041017,47.23638939480305,46.78537824757756,54.55528872294106,55.005098455283175,72.72476657043732,80.23409015759303,61.96297261096178,35.1803111814489,24.156728918882155,23.651173535950644,38.452484757856375,28.60809120333925,29.715195018385323,22.64655041045794,30.667917020915475,62.4884714809576,51.023729673209175,67.7916369177399,58.69404285473946,55.35531089379205,47.110721398000216,45.43030240059929,43.654370919968684,43.01894258814245,42.14287085517273,41.79650294429072,49.91530430179137,50.71893071729254,68.41745393049898,76.77233331258623,79.81035112822053,70.17188008471686,67.42051986025999,39.28626668693068,27.083495716314324,16.300556854891074,8.31042703140174,29.37843842657044,11.046409145351197,80.99999214575567,65.10827677568301,68.06303653989822,57.81328560372451,53.85714653420176,45.94186485794777,44.733361626743374,42.77829918699896,42.06093436012538,41.36699712347794,40.50305968083048,48.18526686970635,48.89782603704637,66.74496427132846,74.7081824014298,57.542006123054506,62.04587023791586,6.601414359776086,0.0,0.0,0.0,14.006334993564993,0.0,35.37073544046659,51.34150390986645,52.68648787182422,68.26907919240001,59.48577526289503,55.6003995300041,47.39689842322427,46.44838137278599,45.09258467687769,44.69203295475468,44.25183454147971,43.42273813045064,51.059411695245934,51.69087535795696,69.45751879505174,77.52033421898632,58.89948479979955,31.29037007200107,8.890950703056937,0.0,0.9254498846771472,0.0,0.0,3.096887144920527,53.509336925459664,53.84116771625264,54.48740878202939,71.66187482310009,62.249269777674186,58.7823468486688,50.56406833882325,48.340970238594,45.8488753459732,45.45348970784877,45.29898775384451,45.00848563504024,47.27795834976843,47.87806508402292,53.90280029977066,61.26398943180409,40.96091889289132,12.073618870651678,0.0,0.0,0.0,0.0,18.77523123170269,32.870591068127055,18.487492367130216,15.334379005666923,40.56745551858032,60.806370502719936,53.33993742690134,52.281130490167634,49.05413011337571,47.53818481351122,45.59081142902051,43.956526763141866,43.55056867404359,43.007769429726906,44.53885255712216,44.8592699065229,51.085001832262186,50.2962729613151,33.41435144435045,0.0,0.0,0.0,0.0,0.0,56.3303792131533,61.11321186393835,33.985263796938504,32.24128995220613,48.046743733651205,56.35128383212432,54.45641227803787,52.94491221324192,49.315437850513554,48.2310407767636,46.759908252049634,47.30246721338963,46.69383043346305,46.24750480428279,54.16963454537211,54.74535255749373,71.97460311724711,80.08968008860927,62.86066981183255,57.520380655153446,42.75763485100462,0.0,9.70178560785845,47.66637578156918,46.48538495119448,47.94714643981798,30.00281374146946,62.08803990032293,55.68089432719138,70.30667883463349,59.95312565253467,55.74541030642955,47.68427686333173,46.79342772729628,44.89723461683809,44.29412434537512,44.290640242213286,44.19440691005356,52.64011325732528,53.50465140741443,71.19164103774031,79.68600468778942,62.1810294122975,80.99999214575567,6.195456270677803,11.00496033187416,75.26131381374364,57.20512938975129,30.1039728746511,37.827388594027326,37.35907707248097,51.333334288659394,66.97767833424155,69.01972321154356,58.65415588061083,54.8735435255517,47.32457324724405,46.476254198080696,45.10051401510809,44.49536133834334,43.71828619176516,43.04729597939052,50.81636546433565,51.77377298491104,69.74069228306735,78.36673100433626,57.72125722365666,28.52387202001345,3.0121873956413645,0.0,0.0,0.0,0.0,0.0,8.85430754911347,40.28272019121632,49.57650530467472,72.10976229162877,61.54716291981967,57.29295281772727,49.50730380739132,48.45666649186469,47.01412764137546,46.675809210212165,46.32848016742343,46.20016905787713,54.415564172002526,55.49863968938076,73.6537005582763,80.99999214575567,61.1617490252274,25.39370568282295,0.0,0.0,0.0,0.0,0.0,0.0,11.832014337601471,40.22361057895342,48.725062576814544,69.80701038463059,60.54097795497856,57.40420383592941,48.77299903066191,46.3277593184934,44.26613137859208,43.8071908931362,43.66710591773264,43.412886528406816,51.9806566278312,54.04660966131273,72.7841164656769,80.99999214575567,62.178025875089006,34.93017660272661,4.419044224093836,0.0,0.0,0.0,3.851495833179278,26.11875956495025,41.46731526624121,52.94599348663698,54.10728111292405,72.00535933826197,62.13008942124165,58.29829679215001,49.70385528231432,48.00096982659395,46.25110904893296,45.80250073147425,45.38404792758869,45.23471205758301,47.15120907957053,47.4545663376271,53.67032651983424,60.72323259278917,39.95209081530673,12.66879980388426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.711017927993723,42.439139765417295,60.58494973971072,53.19012099094231,51.93356116440222,47.774983687027856,46.08963888860502,44.79367265388967,43.61268182351497,42.88438412120251,42.57886431635583,44.71113545140062,45.182810934620456,51.35003395553855,50.332795973770224,33.55647882505576,0.0,0.0,0.0,0.0,0.0,11.30002782723533,0.0,14.028801451884432,12.5556265218687,39.10665516186352,55.75598275740341,53.46536514072749,51.92310885491671,48.29856029321025,47.11636804795215,45.30763794100493,45.6764723102064,45.2806061061286,44.90792720930028,52.93602174310482,53.54189526879959,70.69665810578266,79.43827293883392,62.812613216496864,52.33819769712878,12.52126605620368,0.0,17.771208813651683,4.189213556900875,16.851766003391496,9.434110371838631,54.44475855366897,54.32521777277143,55.13304914036446,70.76898328176287,60.25179739254602,56.40042170085507,47.92431955703353,46.04686851875626,44.19969313554048,43.32470267596581,42.34134459390915,41.84792350129991,49.8033324346592,50.4937855681448,68.1083298810021,76.63429074248445,57.16307986883256,27.83161676420276,0.0,0.0,0.0,0.0,0.0,0.0,12.645131930681432,42.5557971505947,52.68348433461574,71.09612855451061,60.79087225072418,56.94454250154348,48.56683623667177,46.95033251106732,45.51932724345866,45.17428088894837,44.47421643639564,44.13001107230372,52.07532812064252,53.12848840742428,70.89176788284557,79.45317048338798,59.76846818495726,30.480135874641245,0.2700780657866061,0.0,0.0,0.0,0.0,0.0,17.51470673604741,45.128266698914445,59.95504791634809,73.83751703543533,63.43062103251391,59.65757759122015,51.391242486038905,49.64546651898144,47.61171140437484,46.53716593266869,45.88756090521844,45.59705878641415,53.45082802063845,54.13239068398695,71.70776887164567,80.39616102536264,61.37716271381966,32.87203276598713,2.83642039820106,0.0,0.0,0.0,0.0,0.0,14.562229660110646,44.50244968615536,53.6288777063572,70.42537862511266,60.40029227213331,56.41171500075896,47.87325942448935,46.31526460370611,44.62967952230661,44.31574981327618,43.79217320709378,43.20444104613824,51.36721418837105,52.3195757664362,70.13499664779671,78.96635717263739,60.05212223892621,51.77773765402623,0.0,0.0,0.0,0.0,0.0,0.0,10.07698747594189,42.340743886467465,52.50783747866378,70.58336468227874,60.40786118589868,56.75087442234063,48.49967714469013,47.082007582287126,45.37792071168338,45.09931260022469,45.103157127851546,44.94264809943033,46.63568195310686,47.01689089560726,53.125364728727455,60.40401665827183,39.23484612992149,9.566266009011793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.31389256009673,43.439678080306464,60.4523135365842,52.29662874216339,51.211871243948416,47.88082833825472,46.82130055259099,45.23795587776817,48.62065962344774,48.31153557395089,48.07065188983072,50.18430109418292,50.52370079874128,56.33878911733704,55.59006736200691,47.029145327417865,28.578896821672817,13.86961397983494,0.0,0.0,0.0,0.0,0.0,9.417410704959476,26.88237886483444,46.93303213674648,58.74173902561014,56.48764442138936,55.215946767318535,51.74662100854637,50.37352393831722,48.54016482626046,48.888094576490886,48.468680640698615,48.08134448229291,56.01380639137941,56.83629502054983,74.46453546307782,80.99999214575567,66.42190380918424,68.3810510595322,13.544511112388964,41.99125229688862,0.0,16.020146621107294,20.46742409496085,0.0,19.00530218187233,47.57218485471122,56.02702195509672,69.70789365675073,58.86812787134302,54.99764968300614,46.77456551362702,45.34896661299364,43.48497142141036,43.0212252764209,42.53717521990212,41.903789293377656,49.73437122035248,50.33255569079355,67.78418814546285,76.40349894338478,69.04531334855983,55.110222257580006,50.721934254501015,41.029039116779664,55.41682333582173,58.4145937528624,47.51379609137835,54.18993845690144,56.51227342649891,80.68654300267859,65.48059524804631,71.61958501920466,61.02298560619558,57.405164967836114,49.07070963876652,47.58876438010204,45.610394491619815,44.83620274076176,44.33268976313202,44.00145967978074,51.7022887993492,52.31032487183407,69.94685507705746,78.48374881397866,75.16063524651537,75.2125363694779,65.18961256328868,37.7740457732047,24.15108226893021,9.078972132307843,2.215168761998862,23.948523719590263,35.10378105337681,62.0653331590268,60.55179068892909,70.81896214091199,60.3417833673121,56.59793430768478,48.438044561172106,46.83283413547155,44.15848460504012,42.660680669914846,42.08928775137343,41.88757019245186,49.92467533788182,50.689015486696064,68.23231589696822,76.81270085266821,65.90085017425697,55.80548105059917,32.32562927702028,15.588237970527734,30.14770437640658,13.308553229290704,15.97689568530517,42.58811521095795,48.40248268062369,63.89292547964328,60.36821449474674,67.7469442840777,56.73549631183321,53.49576093727733,45.62937684677742,44.57393387171721,43.25201707552058,43.03684366990501,42.76448291583995,42.74538041919401,50.77299438704519,51.56712962496756,68.97587156829975,77.59926717682521,61.70671081633418,33.45363771103738,3.167049774110642,0.0,0.0,68.83470531950115,59.553054496365,0.0,22.70662115462756,50.05478856975322,59.52133714344345,72.46742350241468,61.80618796867907,57.884289223333,49.67261849534611,48.435281306940304,46.850855358722434,46.49355457240155,45.80682582505447,44.967997953469904,46.56479847498672,46.76903900516341,53.01026918289847,60.56140200799624,41.55597968463556,12.038177131591604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.28185395717912,49.62504246596377,61.26459013924578,52.40547693059875,50.95260591211235,47.31267923989847,45.78616148906011,43.86990475004928,42.422560240026485,42.15296274019323,42.01011451055789,44.11991918728322,44.77697298701052,51.270380148769625,51.00342576167984,39.53676169011799,11.639187248816995,0.0,2.5328228571678064,0.0,17.329688844004984,3.0105054148046158,19.244263602179075,30.435923806932408,34.13075513931732,45.15637980718583,57.426790435737175,54.70294261210999,53.0507568644688,49.19025041966407,47.56305410159744,45.71095291735975,45.10616066506003,44.526958549776566,43.97418756192773,45.62949698826575,45.82172336960853,51.93175904207713,51.47197756620288,53.17426231448152,43.115055778813854,25.59049744072261,0.0,0.0,0.0,0.0,0.0,0.0,19.744292476646983,46.57501050149555,58.75976024886103,56.11412453414268,54.66653974114319,51.175828797446655,49.68679519097015,47.74134407029287,47.33490541524122,45.28264851143037,43.6280599340224,50.70643600250525,50.48453467354268,67.47626551084939,75.78188688271756,77.74644050004078,57.325991727020565,30.565436331362108,0.0,0.0,0.0,0.0,0.0,19.11883588835291,47.13174615845958,56.88867670946573,67.78274644760279,57.17737670594492,53.77917470826959,45.88936302754352,44.60408938529035,42.575380213194,42.05600855910347,41.66566886348929,41.49386653516417,49.12188991279905,49.767530271134106,67.13410255205923,75.84412017367728,60.58134549506055,31.998604145760872,1.1683759740990851,0.0,0.0,0.0,0.0,1.544418832600899,24.748666031929584,52.17300315066232,59.9415920696541,69.27730656254289,58.46409204605816,54.70234190466829,46.38963218498811,44.94312866538368,43.172483410240005,42.71750759389931,42.28235512313459,41.788573606060325,49.49480909260405,50.06644229412213,67.5678133249639,76.3340571631247,61.427982563387154,33.75723525207063,4.753397986141934,0.0,0.0,0.0,0.0,5.3197449621731,27.692012354752563,55.94460489409601,63.06935557707781,72.87254060109458,62.08972188115966,58.20939209077898,49.81582714944648,48.34012924817563,46.60492573209201,46.12664246701351,45.83565978225588,45.72609074489049,54.00636226271909,54.83269541951637,72.44687930790867,80.84020396626448,65.27106849238268,36.18601558033666,2.2101228194886144,0.0,0.0,0.0,0.0,37.15531710825763,17.26228946904667,47.0923397502843,55.620463158556745,66.78437067950371,58.175992757020666,55.20309162806623,47.64210720092466,46.43228241334853,44.81758081006918,44.59519891515326,44.60661235654548,44.79042883370451,46.78742065287932,47.06891216005815,53.099173884269504,60.9072893529249,42.49788895321519,12.279180957200117,0.0,0.0,0.0,0.0,0.0,2.3547731714490565,4.127100407429489,31.289048515629336,50.70307204083175,58.97613506936,49.98102169591293,48.78333119865907,45.41600556348693,44.26132571905851,42.90805199440534,41.84011430455786,41.8016690282893,41.72045338217198,44.03269646674894,44.85734764270946,51.02613250297596,50.82453508554272,39.89478332536892,4.175277144253523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.451897981264814,46.27453663915911,52.92040334962072,49.81714870581821,48.6211401894011,45.19182154624591,43.82112730578354,42.090128741791816,42.522638099813065,42.1706235389791,42.01588130199817,49.96336089712706,50.699708079158256,67.90144623808195,76.37118088302152,58.80817726866173,20.34644161620324,0.0,0.0,0.0,0.0,0.7657818466743003,0.0,21.439368735625283,50.728181611894655,62.1926831366664,72.44904185469876,61.95059803766284,58.11460045647932,49.78831474861679,48.24870157554946,46.311179793102575,45.668302688999326,45.175722586808455,44.831997788669895,52.91079203055358,53.56075748246887,70.84527312685829,79.68095874527918,75.44128576327583,77.49113983731989,41.39354839240091,44.25327623933978,16.781002666759683,0.0,0.0,3.699276567453464,26.004264726562955,54.17275822406893,63.34964566937325,71.79439088473826,61.15670308271714,57.39327096049053,49.0252961561743,47.51451694030839,45.73966673307282,45.16214659862612,44.6504639997893,44.14803229555461,52.01549765944958,52.5856891631076,69.91213418692742,78.71634273540343,63.73794295968568,34.810755963317405,23.57596496425029,0.0,0.0,0.9312166761174304,26.52351623916514,61.441198127104464,58.343830416230574,80.99999214575567,70.89381028814734,72.89272437113557,62.56584259944808,58.9620785152243,50.86826658729821,49.45600339187047,47.43330129419106,46.60480559060368,45.96072707161702,45.41756740283533,53.25247442339037,53.98846118095655,71.77745093488244,80.99999214575567,66.78473110396874,37.5413317102916,11.666699649646684,0.0,0.0,0.0,0.0,5.62706688934487,28.075864409996427,57.26279730415412,66.96686560029102,74.98907320116693,64.2227138651345,60.39728873492484,51.87973777762625,50.404160017843736,48.79558563046968,48.46087144395656,48.00829845738266,47.41660162731191,55.700237106814,56.75303696913074,74.42536933787923,80.99999214575567,67.89952397426852,37.2795434072004,8.40978404225829,0.0,0.0,0.0,0.0,4.085531452464113,29.639866305196623,58.27955471996909,67.30518403145432,75.23956820435424,64.54301107304691,60.73596759055314,52.80686964314014,51.6022109395626,49.87505690319773,49.653275715723495,49.28215865824359,48.737437150113486,50.82898032061127,51.69880469618735,58.387802200962746,66.71673102156872,49.282879507173625,18.14364742750332,0.0,0.0,0.0,0.0,0.0,0.0,2.6583707124823093,31.857437896962267,58.11532130540935,66.21718271305417,57.62502389149692,56.319806762179454,52.92677084850269,51.85546919698172,50.02415249022672,48.46231314181663,48.08879325456994,47.51691977007517,49.22401017788739,49.796484369823865,56.04155907518578,56.00767917547411,51.340662919448086,38.12990486166552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.643306590272783,49.27230705619977,57.48205552037323,55.221232992805454,54.25565585102301,50.96005468438938,49.61963609898851,47.99304048836357,48.94468121749867,48.90082957425485,48.245577896852645,54.9549994546457,53.98737990756149,70.194947250478,78.31987582388396,63.304472469757705,31.072553553642027,0.0,0.0,0.0,40.08785069713008,0.0,0.0,41.55754152398397,49.784470220989945,58.57366108342354,64.90379596252963,54.40559242847037,51.00210420530812,43.297550699601146,42.42195953258478,41.33323736525461,41.28674260926733,41.130558674426325,41.09595792578462,49.23097838421106,49.88647034458996,66.95172777276028,75.63158988080517,61.81964381537307,31.43069533038129,0.0108127339505313,0.0,0.0,0.0,0.0,0.0,24.589118135415077,52.4696324853719,60.38791769883437,66.53796048691994,55.68858338244509,51.6233558415103,43.94583417067968,43.233275003339664,41.950524332341615,41.79193756773382,41.62890556805748,41.49687007237265,49.44795391215174,50.465672459873424,67.79067578583317,76.58311046845193,63.57491096000933,33.836408492886186,3.2564350414350343,0.0,14.722137981090173,30.340050899237696,7.290666078378292,31.850229407661917,26.339940044982782,63.25365262019021,64.28915210818609,67.46148810778367,57.13148265739934,53.55246771977345,45.46382187584594,44.23921968520409,42.67173368684206,42.46064509183002,42.29136573476004,42.0680227079374,49.654957696560245,50.20340359082886,67.51435036265292,76.37154130748652,63.8286497833818,34.262069786072104,17.917060580495516,0.0,0.0,0.0,0.0,0.8158808473117624,24.391124962632013,53.47918141188652,62.321354670677714,68.25718518505442,57.09640134280428,53.104099685291416,44.83524160885506,43.34957196405204,41.75373257444194,42.02597318701865,41.92637589318544,41.45277814615216,50.80987782396533,51.43533441225941,68.10472563635194,77.10392382040253,71.144785857288,54.167832423047024,35.04839582725241,24.935966612250454,5.251985162749771,0.0,7.439881806895626,20.68379891545982,42.50882182865405,76.23650227459324,67.39480958175538,68.42466241979933,57.82361777172168,53.87372605959256,45.46045791417245,43.91471752519981,42.29509012089855,42.0689838398441,41.93298367504408,41.8625807628773,43.34680870982024,43.60210937254112,49.69352311431714,57.60267757466583,55.82158001003663,53.65182473063,51.26737661156115,39.763708961590815,35.08239586845242,35.64706086364684,36.31432668988296,41.47920927358679,50.79834424108477,55.773403273212594,53.83335851951059,59.94123164518909,51.33693853330957,49.864124027758855,46.1624446305386,44.67653470275891,42.97304853959688,41.772114222157846,41.5604249197041,41.47019866196134,43.60823658844641,44.51746737219776,51.67273399321773,52.4215758900362,38.67714934105075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.47728034062138,47.1587779933359,54.20015048341028,51.59548301621561,50.30636484633559,46.94072119200019,45.65809066249048,44.13926196690585,45.05149628786568,45.00175771169323,44.7068103578204,52.630982504211495,53.45166901105683,71.18239014313819,80.41274055075347,66.60163547573974,29.65872851886588,0.0,0.0,0.0,0.0,0.0,0.0,18.668785873034125,52.70943489609702,65.05541452081376,71.36800874262231,61.063953853719255,57.88260724249625,50.0623574835186,49.1832822133404,47.96384610669713,47.92528068894024,47.823881272781925,47.58371843759179,55.63451971269244,56.05345308253136,73.15331125934338,80.99999214575567,68.2252275491562,36.95059601212757,2.970618440675988,0.0,0.0,0.0,0.0,0.5572162229173838,23.695505745147823,55.70924771843944,66.01354289031917,70.31641029518896,59.456460739740265,55.76643506688893,47.41972530600873,45.88371637759157,43.95844902695529,39.79278320176891,38.99264088942959,38.76172894884157,46.8479719630023,47.55103995276351,65.08412833652683,74.47054253749477,75.16736316986237,39.44749656428194,59.94699843662936,0.0,0.0,0.0,0.0,0.0,20.326137704673904,49.05977676332766,58.34539225557899,63.68652240267648,54.11653200752617,51.78891081244178,44.671248477272,44.022965006193466,42.816263897314165,43.1161370522089,43.25237749998559,43.12202398513752,51.26028826374913,52.3440846300574,69.55026802404964,78.47990428635183,67.03871021031789,38.195622255787086,6.628205911675736,0.0,0.0,0.0,0.0,1.626956035089955,25.7961796687594,55.71765762262319,64.33060092166313,68.57784281743184,58.01236004990263,54.39261714772974,46.81973871324257,45.64295283495974,44.14971427639136,43.92745252296377,43.33923979605486,42.55711870696643,48.93434904950149,49.17331046980824,66.54805237194044,75.67952633465252,66.4744056395885,40.31275556330112,9.285735633739671,0.0,0.0,0.0,0.0,5.992537296872831,28.10974430970809,55.33897165137792,62.61065537459859,66.76707030518286,56.26009644247484,53.2320503703727,46.21542702689621,45.219213805587245,43.52089372642379,43.232193729944605,42.62740147764488,41.7826866731317,43.58577013012698,43.72561482255385,49.27711271573334,58.12877715210335,44.97424531086354,16.50611894143951,0.0,0.0,0.0,0.0,21.554704564430956,28.21402712158655,0.0,26.432929556957355,50.996938121309526,53.2320503703727,44.881015515912296,43.72861835976233,40.597851315130136,39.69102336114558,38.180364286768,36.84871603001589,36.69505506643001,36.6444754998392,38.77758762530235,39.367722616024686,45.68956773243536,46.14382269984603,37.16180474862795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.580592733359698,46.74212731177543,50.54508598366566,48.2264754002067,47.18544940374722,44.17242101768748,42.9391686398852,41.25826907653092,41.69330140580731,40.92439588043619,40.11572352242478,39.91893176452511,48.31333769627598,49.06854709197643,65.6654929986004,63.602423360839,36.24404391920451,11.067554047298904,21.02716328913336,11.267349342407057,0.0,17.22336362682476,0.0,21.59278941623449,52.256741768034765,80.7199423364369,66.20372686636018,65.35925234482369,55.02960731890438,50.955489307832494,42.39012203817488,41.12983782549628,39.22259169811089,38.77914946465077,38.64603269557089,38.30110648254894,46.09636681195203,46.512657069047485,63.4110379699146,61.498385475553945,33.832443823770994,6.339866339661567,14.755176890383462,0.0,3.1284843563537463,2.137437219043376,0.0,38.285007523111474,51.35255692679368,80.2042950684849,64.4474985898172,63.23827450968278,52.86934321707654,49.10699236824498,41.13464348502985,40.06970933239085,38.35264718104647,37.94644880897151,37.71577715136017,37.59899962469444,45.56510115051592,46.084352663118096,63.10131321297606,59.54560572408798,28.27433814873285,0.0,0.0,0.0,0.0,0.0,0.0,17.76351975839797,49.93945274094756,78.57193266641967,63.52216884662839,62.49063402774771,52.70066456744825,49.73028640974894,42.22648933105685,41.38069325314861,40.30770962079088,40.19369534835694,40.015044955196494,40.14780129981136,48.1070547607975,48.87187547556509,65.72207963960817,61.57047036855748,29.614035885203684,0.0,0.0,0.0,0.0,0.0,0.0,24.371902324497736,51.34246504177317,77.42638357510505,62.668563571978126,61.47639958318786,51.2154754885986,48.36992433728376,40.881865793564096,39.99293892134208,38.58476053651788,38.00231460104925,37.4715295055665,37.31270245798203,45.56149690586575,46.38951204349977,63.45645145250684,60.27858894444567,31.561889835647744,0.3404809779533992,0.0,0.0,0.0,0.0,0.0,19.45246880147097,50.27524820085573,78.2719393700366,61.899057339165296,60.368935343676775,50.06031507821683,46.78946305818109,39.1889520813759,38.4170430187963,36.14781058704478,36.03403659758752,36.34580375982784,36.7409491149756,39.03853493797517,39.97131345344102,45.55404813358871,34.04149001348127,0.5953010747209222,0.0,0.0,0.0,0.0,0.0,13.048446907036253,12.798072045337284,23.222268422579567,48.0457826017445,48.4861011565078,47.581916315266696,45.52209049769047,44.42591955808327,41.58889845244051,41.164678857114666,39.98777283734349,39.89418261792723,39.87243700853783,39.99426047771381,42.6200728468562,43.7435159043164,49.6493110466083,44.18707827926486,14.376611060626525,0.0,0.0,0.0,0.0,0.0,11.488649963927932,23.521060304079253,45.55056403042688,54.50783283504707,51.37598451701982,50.177212746370905,47.69280690900381,46.463759483293416,43.19747283981456,42.09613581620877,41.91736528155998,42.26937984239395,42.05516756868509,41.76550644029919,49.89283784347193,50.45497986741123,66.91700688263023,65.70261671849723,59.88464500418131,36.09170451199036,6.397293971087722,0.0,12.741004838376144,14.25286532763711,3.303290221887337,48.32775467487669,54.53270212313328,80.99999214575567,66.92938145592917,64.79002197307237,53.803563430402455,49.45143801531358,41.07829712699875,39.70772302802473,38.27119125195247,38.11368576073973,38.03571393480756,38.08641364288672,46.73660080331182,49.122130195775725,66.73643422565635,73.65502211464803,72.20827831206694,68.47524198639016,53.13906085839813,52.6554913678327,42.501613339353696,30.08487037800516,47.55752759313384,57.8123244718178,80.99999214575567,80.99999214575567,70.53314554015294,64.88913870095224,54.8395434843517,51.10662730016325,42.3821926999445,40.390967672209975,38.35012420979135,37.842165997093055,37.55454727400891,37.28603104757072,45.125263161705966,46.92822647721291,64.46359754925466,64.43752684628505,37.95918380673547,62.79579340812937,38.33414539184222,41.27809242210691,56.69416763984451,61.1969504813108,67.16137466991225,71.62631294255166,54.47803774593894,80.99999214575567,68.92541214319726,66.02351463385132,56.498216872363216,53.313266016490026,45.55512940698376,44.32211731215816,42.7282001863615,42.52083597748798,42.42099840067807,41.72033324068363,49.25224342764712,50.54472555920064,67.3654950586006,75.76386565946667,75.44489000792599,60.796879325141134,43.96926176090582,31.213960085417312,38.12533948510863,55.37993989890159,56.9516308493555,64.6630324198978,77.35249655977641,80.99999214575567,67.44238561113771,66.09319669708809,56.28448516460771,53.27494088170981,45.845991950253065,44.96667639709817,43.67491511447469,43.12202398513752,42.80220734317847,42.47638362680246,50.27104324876386,50.6713546879102,67.41655519114478,68.40796275292017,39.86799177346927,9.489615739451358,40.11356097563468,0.0,12.992581114958508,38.73313527461684,52.89745632534793,22.538783495417643,80.99999214575567,80.99999214575567,63.39770226470896,62.0604073580049,52.00528563294075,48.76903436154671,40.93220507717823,39.91196355820144,38.42797589423517,38.12594019255032,37.99426512133052,37.96362904180401,40.14551861153291,40.8668481075217,46.82670691956625,46.115469308597966,13.4068289667522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.128899911673127,58.26081264778816,54.31128136012407,53.112389447986814,44.99322766602115,44.05167882190654,41.02507444766447,40.08496730140994,37.580978401443545,37.28519005715234,37.14174112007529,37.05271627721592,39.06364450903808,39.40376506252646,45.28433049226712,36.99420737239471,5.711165931182336,0.0,0.0,0.0,0.0,0.0,0.0,5.792501718788,30.693146733466715,53.21931537260875,49.48844159372206,48.11762721177136,45.634422789287655,43.95352322593339,40.1568119114368,38.9997292372416,38.326336195100176,37.71962167898703,37.27053279557496,37.09068098753112,45.1455670732353,45.798536062359055,62.73356011716964,63.102394486371104,67.5029369212607,62.30309316445016,42.45716098866817,36.16342898052888,22.530493732722235,16.7914549762452,19.29712585704834,53.73099797144556,79.2223786842883,80.99999214575567,65.59364838857354,64.26055843396136,53.45803650993881,49.57758657806978,41.18606404203905,39.896104881740655,38.417403443261314,38.09818750874396,37.90463957102945,38.016611438161625,46.24414084260928,46.64180916901216,63.3810025978298,64.49171065752606,37.55743066972906,10.567885597296016,0.0,0.0,0.0,0.0,3.638725257330488,27.205199044001976,57.92609846127505,80.99999214575567,64.79014211456072,63.2006702238326,52.668947214526696,48.947324330242125,41.01318044031888,40.04544075174633,39.07493780894196,39.544330603883374,39.68693855054204,39.624344835117306,47.75816387866036,48.75185412871419,65.97894214167748,66.56571317072631,38.685559245234494,11.148048844486192,0.0,0.0,0.0,0.0,0.750523877655217,25.204723121665324,55.05844127610579,80.99999214575567,64.26452310307656,63.335949539702575,53.761033343530364,51.17174398684311,43.6351482818344,42.967522031133264,41.1072512256885,41.453979561035545,41.60776066610977,41.61593028731684,43.80610961974114,44.41642838050447,50.30576413889389,42.22600876510349,14.25478759145054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.69532321110696,50.35754512036811,46.83187300356483,45.65148288063183,43.427063224030846,42.39420684877842,39.77776551572651,39.27221013279499,38.940018917537,39.35174379807557,39.595631019404216,39.44725628130526,47.64463017217979,48.81456798562728,65.58752117266823,67.2163994715716,39.407489448664975,4.706302522712953,0.0,0.0,0.0,0.0,0.0,17.190925424973166,50.87859875529537,80.99999214575567,64.03685498267369,62.842288164116646,53.03537875396137,50.15594770293487,42.571535685567135,42.01035479353455,40.86024032566304,40.66585139753015,40.546550899609294,40.37967437230608,42.34230572581587,42.911896522032194,48.9661865439114,48.18466616226465,12.6438103743097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.70894766099168,58.527646893389615,55.326236653613954,54.22309750768307,45.805504268682725,44.33953782796736,41.31365430265532,40.77349817108211,38.68700094309457,37.83423665886266,37.56355788563435,37.74112700539975,39.77428141256467,40.10467050549757,45.93165283143893,37.710010359919885,5.338487034354021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.833254926953828,47.54467245388153,44.94384951431372,44.10466121826415,42.12845387657202,41.39378867537759,38.439990043069095,37.63456150524284,37.32183321109581,37.08623575246256,36.99108369369789,36.96393171733322,45.12249990747416,45.88659977331172,63.01457105839513,70.14220513709708,64.27509555405041,44.02392613810019,14.162158503940985,17.266974987091903,5.145179379616188,40.52096076259303,58.80421259954654,64.37241015960518,72.72969237145922,80.99999214575567,64.4872654224575,63.33811208649269,53.03790172521649,49.651113168933385,41.848764491718285,40.90024744128,39.50600546910315,39.37324912448829,39.31810418134058,39.30116423148476,47.59945697256423,48.20304780998055,65.11800823623848,68.1664783613583,74.17127009004173,69.43385092184892,65.78767689224141,60.88013737656023,61.84919862150451,61.35049130340834,65.45656695037846,66.69438470473763,56.75519951592085,80.99999214575567,66.3721652330118,65.4780722767912,55.58249844824155,52.64888358597404,45.05077543893564,44.018039205171554,42.03846790180594,41.11289787564045,40.80737807079377,40.6960069111033,48.1021289597756,47.11552705753377,63.55797101015349,68.84383607261493,44.06813820580902,17.166536702840297,0.0,0.0,0.0,0.0,4.960642053527119,26.32203896322024,56.88627387969896,80.99999214575567,65.92559932085484,65.13951356265122,55.338731368401234,52.2011162589337,43.55297150381037,41.55141430807866,39.446295149398544,39.143178174318656,39.0796233269872,39.06845016857165,47.51031198821652,49.52424375724716,66.4300734303913,73.76975723601201,53.61434058626816,31.374228830861853,2.9443074547296955,0.0,10.377341196789985,40.24127137773929,41.20120186956979,29.39549851791461,59.07921646635506,80.99999214575567,68.06447823775828,66.24637709472061,55.424031825122086,51.4760623768064,43.0680804568732,41.71000107268646,41.06472113881642,41.31353416116698,41.34320910878677,41.34801476832034,49.282759365685294,49.84430068218288,66.6450065530302,73.96738998433005,68.05618847506288,40.08544786736329,21.98697363947553,2.533663847586181,2.423013536825743,10.211906367346854,26.881898298881087,49.38067467868177,58.76276378606951,80.99999214575567,62.1976089376883,61.42834298785216,51.32576537489402,48.10188867679892,40.80089043042346,40.21243742053787,39.28963064860418,39.38910780094907,39.44160963135332,39.485941840550495,41.2563468127175,41.68308937929847,47.8816693286731,55.35735329909381,47.42128714535714,0.9247290357471116,0.0,0.0,0.0,0.0,29.750756898933737,0.0,28.56339856967705,54.65320403593754,51.68943366009689,51.06061311012933,43.27484395830504,42.58931662584134,40.08520758438661,39.714330809883386,37.557670952705735,38.00868209993123,38.50450602230726,38.579714594007626,40.56204915160505,41.39486994877264,47.56197282820238,42.64746510619753,13.643627840268836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.05232132189865,50.45930496099144,47.60858772567801,46.539448620947134,44.32980636741188,43.34584757791352,40.22613355020854,39.33720667798652,38.96873273325008,38.83585624714688,38.778068191255706,38.74214588624228,46.687583076069416,47.135951110551446,64.25695418931119,71.32692035361029,61.57119121748752,53.77917470826959,36.467987653468846,15.170025449618848,9.067438549427276,13.651437037010886,26.745898134081067,38.45548829506485,64.60836804270345,80.99999214575567,66.30536656549518,65.57574730681098,55.5835797216366,52.494621914946464,44.88173636484233,43.94415218984293,42.719189574736056,42.91982586026258,42.332934689725406,41.11506042243056,48.82357859725272,49.00018658511139,65.47038322153747,71.17554207830285,47.567739619642666,37.12780470742794,8.251077136162158,0.0,6.593364880057359,4.721079925778679,25.24473023728229,39.46227396734766,68.29659159322969,80.99999214575567,63.60194279488566,62.98862049691385,53.033096065682926,50.01586272753131,42.68542981651274,41.556340109100574,40.28007707847286,40.20955402481773,39.40833043908335,38.7134320705292,46.19500297387854,47.53818481351122,64.72094061727732,71.31730903454316,48.06704764518054,23.19319418240148,3.0619259718138085,39.741482786248056,41.70855937482639,19.818299633463948,11.165469360295385,32.89269710198148,60.70316896423653,80.99999214575567,66.79650496982597,65.44659520684631,55.23625067884787,51.66288239117392,43.91892247729169,42.92895661337637,41.57520232276985,41.31041048247016,40.60433895550046,39.47729165339007,46.63544167013018,47.77438297958616,64.81693366646036,71.46135867906189,48.0853091514081,23.73899696392663,74.86508718520084,52.93061537612956,22.516797603051568,0.0,55.965389371578695,80.1121465469287,80.99999214575567,80.99999214575567,64.5953927619628,63.89184420624822,54.090581446044894,50.90238676998655,43.33851894712482,42.53297026781024,40.99299667027789,40.182402048453056,39.44929868660703,39.15038666361901,47.7794289220964,49.25020102234535,66.20240530998845,74.75059234681355,48.89710518811633,23.254826765919503,2.0993523672398373,0.0,0.0,0.0,4.939377010091074,26.8761315074408,54.80806641440682,80.99999214575567,63.48516526821991,62.86139066076258,52.80530780379173,49.475706595958094,42.06177535054375,41.56054506119245,40.46281228223684,40.54006325923897,40.68735672394287,39.73883967350459,41.56727298453945,41.61016349587656,46.920657563447534,54.9589641237609,27.678676649546905,2.6712258517346084,0.0,0.0,0.0,0.0,21.35947464587969,42.50005150000528,50.798704665549785,59.05290548040877,55.868795614953946,54.94142346646338,46.83475639928498,45.96949740026579,42.970765851318426,42.34398770665262,39.88649356267351,38.74538970642743,37.636123344591255,37.40569196995659,39.39643643173776,39.27461296256178,45.08393448971727,44.50305039359706,37.987176773518506,17.414268451795806,0.0,0.0,0.0,0.0,0.0,11.269511889197162,26.55331132827327,51.87865650423119,49.42500688787894,47.84778942896144,45.454450839755474,44.520350767917904,41.21453757477545,39.97611911297459,39.61353210116677,39.068330027083306,38.47987701719772,38.038236906062686,45.61447930222334,46.89470700196626,63.89797142215354,71.84076549923721,44.65418838592782,18.901620077435567,47.83457386524412,21.278859707204063,24.061456718629145,31.77105616684636,7.239846228810796,28.909526197582395,58.061257635656695,80.99999214575567,67.07475265681965,66.0889917449962,56.15749561143314,52.94755532598538,44.63989154881545,41.54000086668644,39.52318570193566,40.62428244256478,41.26884152750478,41.577244728071605,49.83901445669596,51.20670515994984,68.42634440063608,76.38391588078548,48.47528842255727,18.616764608583235,0.0,0.0,0.0,0.0,0.0,16.404479242304514,49.27987596996515,80.99999214575567,64.2110601407656,63.60506647358248,53.63933001584272,50.31261220372923,42.49788895321519,41.144254804097,39.11290251925716,38.43218084632704,37.87832858508316,37.880851556338285,46.06416889307711,46.88605681480583,64.35246667254087,72.79673132195252,43.95484478230512,16.591899964113725,0.0,1.4525105940213825,7.231075900162031,10.762755091382258,2.647798261508457,24.91157789011759,54.90369903912486,80.99999214575567,66.70423630678144,64.89911044448439,54.75952925311776,50.437439210113695,42.26289220202364,41.234961627793126,40.0462817421647,40.14299564027778,40.344953482176045,40.64470649558245,49.05749407504921,49.9356082133207,67.3459119960013,75.52358268278819,66.67888645274188,51.57277627491949,26.980174036342586,34.818084594106104,74.27759530722196,65.49489208515868,74.10314986615339,73.62738957233002,75.65153336786949,80.99999214575567,66.1232320691729,65.11608597242507,54.849395086395525,51.39628842854915,43.673112992149605,42.6069774246272,41.16684140390477,40.78827557414783,40.55496080379304,40.41463554541281,48.52046162217282,49.25488654039058,66.30656798037857,73.29988387511726,74.42945414848276,72.22750095020122,58.38143470208076,49.90304986998077,63.55821129313018,60.76011602970932,50.24737537556103,58.34274914283554,68.45265538658238,80.99999214575567,62.83327755249122,62.014753592436,51.9466565866312,48.584977601411,40.949986017452446,40.45344124614637,39.25779315419428,39.29071192199923,39.51609735412365,39.52775107849255,41.70903994077975,42.653231897637816,49.205868813148165,57.15935548269403,27.53546799544654,4.408471773119984,0.0,0.0,0.0,0.0,0.0,0.0,30.26928756260589,60.65811590610932,57.41946180494849,56.32665482701479,47.697732710025726,46.21374504605946,42.651549916801066,41.33311722376627,38.64074647008396,38.291134739016776,37.79495039217573,37.44846233980537,39.68393501333356,40.2137589769096,46.26096065097678,45.78231696143326,14.738837647969326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.22190335449784,54.95127506850719,51.479906904433264,49.556681959098746,46.83944191733021,45.502988001044535,42.08484251630488,40.61827536814781,39.805277916556186,39.25935499354269,38.89953123596669,38.93040759846986,47.13739280841152,48.847727036408905,65.91346503053258,74.27819601466365,49.12873797763438,14.072532953639914,0.0,0.0,0.0,0.0,0.5978240459760461,24.112636992661656,53.890065302006704,80.99999214575567,67.95755231313636,67.163417075214,57.107934925684845,53.28719531352041,44.42856267082673,42.937246376071776,41.10388726401501,40.3181619302764,39.83723555245443,39.30729144739006,47.35148494063204,48.71340885244564,65.67702658148096,74.26654229029475,48.621020047912765,22.12609748297237,1.5092173765175023,0.0,0.0,0.0,4.251927413813957,24.770171358342303,54.82080141217078,80.99999214575567,67.34314874176953,65.85303386189796,55.66803918793908,52.30816232504396,44.527439115729926,43.26090754565769,41.54636836556842,41.42094065174226,41.26427615094789,40.89339937644466,48.39335192750991,48.82285774832268,65.69084285263997,73.92149593578446,50.498110661725015,24.285160169916804,3.593191633249917,0.0,0.0,0.0,21.05671809526481,21.75353872763239,49.93873189201752,76.91313913691982,60.39152194348455,59.84824213321452,50.00553055953414,48.32619283552828,42.108870813972736,40.44599247386935,38.17808159848956,37.85790453206548,37.81957939728527,37.753501578698696,45.804783419752695,47.2447992989868,64.58458002801228,72.89560776685572,51.94581559621283,22.797808544277043,0.0,0.0,0.0,0.0,7.518214057292808,60.65571307634253,56.82079676855408,80.99999214575567,63.77855078274433,62.027849014664966,51.67850078465802,48.38073707123429,40.87525801170544,39.850090691706725,38.40971438800761,38.05673869526693,37.703042153596215,37.463960591801126,45.31929166537384,46.150670764681365,63.02778662211244,70.93465839418269,50.79377886452787,59.622976842578446,61.44672463556807,68.88648630097536,50.28822348159636,54.70282247062165,48.39971942639188,60.35571977995946,56.886874587140646,80.99999214575567,65.66993823366896,64.30561149208857,53.560997765445535,49.44987617596516,41.46214918224261,40.573342451508935,39.39919968596956,38.81855587282603,38.83465483226349,38.8882379360628,40.90397182741852,41.79193756773382,47.964807238603846,56.154131649759634,43.66446280498919,42.90336647636011,44.29292293049173,45.09306524283105,41.28397935503553,44.06369297074046,46.41870642516621,40.19225365049687,52.73646673097335,57.59018285987855,55.17125413365633,54.43574794204352,46.347342381092695,45.56834497070108,42.83776922372688,42.20174018445896,40.03630999863254,39.97023218004596,40.0848471599216,39.75397750103533,41.27304647959665,41.64332254665818,47.64054536157624,46.8311521546348,20.285650023103585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.050845093186323,43.7719894370528,46.3611586522517,45.39425995409752,43.60955814481815,42.67822132721238,39.46407608967276,38.55088063680621,37.3230346259792,37.226440869354455,37.04670920279895,36.96513313221661,39.01390593286563,39.375772095743415,45.6495606168184,45.11300872989537,29.089618288602917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.601527239566266,47.78351373269994,45.75071975000005,44.7949942102614,42.59135903114311,41.6990681972476,38.88535454034265,38.6218842564147,38.91346764861403,39.12876119571794,39.85405536082192,40.75211298615773,49.23650489267468,50.206166845060665,67.70141065999711,75.9589754365296,75.67351926023557,78.80753012505292,52.86958350005322,54.91403120712203,29.680233845278607,66.87639905957158,57.40780808057959,52.38781613181288,70.33046684932467,80.99999214575567,64.44149151540024,61.37367861065782,50.588577202444455,46.9998308042631,39.5177793349604,38.80041450808681,37.58662505139549,37.66675942411776,37.725388470427305,37.82306350044711,46.06513002498382,47.05245277615568,64.56848106857483,73.3468591970579,73.26312057968543,61.72280977577163,36.74467350111412,43.00020051596154,30.011343787141545,25.832462398237844,58.72996515975289,64.15987986673306,80.15575790719585,80.99999214575567,67.1404700509412,63.94975240362776,53.631400677612326,50.710640954597125,43.19038449200255,42.30890639205756,41.15674951888427,40.46509497051529,39.830627770595775,39.6745639772431,47.082007582287126,48.39419291792828,65.17916025380316,73.90695881569542,72.8183567898536,61.43422992078079,67.65455547954481,51.72739837041209,55.36191867565071,59.04713868896848,50.77527707532364,63.57154699833583,80.99999214575567,80.99999214575567,65.95899865461315,65.65311842530146,55.4534664897652,52.099716842775386,44.391679233906586,43.29526801132271,42.01888483920665,42.14058816689429,41.905471274214406,41.5208983700405,49.26930351899129,49.65627925293197,66.24217214262875,74.22196979812091,67.01083738502318,46.22551891191671,33.95138389722684,21.26011763502314,0.0,0.0,0.0,22.419603138985124,50.98564482140564,78.81137465267977,65.16258072841234,64.35498964379599,54.682638700580654,51.13714323820142,42.65587501038128,41.589258876905525,40.07884008550463,39.09884596512147,37.976844605521336,37.65822937844568,39.72490326085724,40.212557562026205,46.47313051938388,54.26514702860181,40.424487147456624,11.111525832031065,0.0,0.0,21.784054665670556,19.382786738234213,18.556693864413614,43.66830733261603,43.42910562933261,55.01555076476868,52.82236789513591,52.04961784213792,44.12232201705001,43.4051974731531,40.479632090604326,39.904034219971045,38.065989589869055,38.87730506062392,40.23117949271879,40.5775474036008,42.96920401197001,43.811155562251386,50.35382073422959,50.71448548222398,54.73069529591636,48.56287156755658,51.444705448349865,43.838547821592734,32.586816872669786,34.11669858518163,25.295790369826477,41.73487036077268,36.632221068028585,50.56286692393986,49.07395345895169,48.26431996903357,46.56119423033653,45.751801023395096,42.35263789381305,35.136819962670096]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.422294631877728,28.568957610462505,40.32790207859612,123.92308863652804,28.418274469341554,66.40881927909436,99.34971027982674,106.96309978566563,53.443702249405725,3.542822397810921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.72406149782225,62.79100902701668,87.89213209393503,3.4671271109567336,188.6743933632919,67.46430869952844,244.98249015917057,168.47224096427306,88.94762151436912,7.613389505838884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.5146699411363,169.0756809613443,224.63036205161816,95.204155317532,169.30135195673202,168.84930253336915,137.94369508665076,119.7775336742333,62.86599688128344,4.975373387341096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35523904235558,252.8215506603972,358.9555394536038,425.2143830241647,450.4661892322039,438.555854190362,385.7905797922943,295.7124810032243,161.16092517326354,31.65902315232315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.00391210220846,267.746963389833,334.7436591490753,442.7771044395109,466.89843337284935,450.39049394534976,393.856018721496,300.23509753461514,162.66846401706044,30.905607446718385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.82709374843591,224.554666764764,337.29961308743214,315.4618765462929,343.52077526122395,352.5737900824672,350.39984974131846,280.18433570930466,151.6629352545316,28.342579182487366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25893730537868,95.58050945404068,341.5435011793785,391.7457473132153,350.8151126701353,335.8896999406995,283.1244255426318,144.7279736000307,76.43455390804333,8.141134216055924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99285457715077,227.4084498224256,60.30367604963983,79.4496315956372,177.81954774188404,206.01144378325048,168.7743146791024,109.37544490877568,58.042014067650726,6.708583226525751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70656598250272,231.18826213702295,123.92308863652804,263.6014084275384,206.4634932066133,96.41032787908703,123.62172235428616,103.42027738785468,53.59438539052667,25.32750149489349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65942373602578,115.32990499710928,185.80999881681905,318.4769542338868,184.82949725065168,241.36397247450543,245.13317330029156,197.79532171292772,110.35523904235558,19.37233397397249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.5114509460054,268.9531359513881,376.4439804472707,441.1945777414472,465.0145403925437,450.4661892322039,397.8515979752572,309.733087453347,183.84970311707175,45.302568033349786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.2398394552486,254.93252950126532,357.74936689204884,433.80756666358354,460.3405332874446,450.0891276631079,398.8313921088371,301.9690148063872,179.5534650136561,44.62414018201179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.82749433213854,252.0681349547924,354.9606676324301,327.44719944240165,363.47815598499466,330.5379724168497,298.2755092674553,237.9718332178155,141.1851512022198,34.14706356228741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.75532488930006,108.39494334260836,196.43846601025177,250.40991296987457,271.7283939918458,263.29933471270897,155.73350236255956,126.78748318300096,71.5348758075564,11.683956613866846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12132893333845,64.75059729417647,252.0150775107357,374.9364416034738,433.0534435253913,429.5863164144345,383.75529623828027,299.6323649701313,174.6537869131692,44.17209075864894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87745499004376,229.80452399602493,327.3722115881349,268.3044202687218,325.4119158883877,423.70613674778025,256.0630067759662,116.9888344146146,65.50472043236864,11.834639754987798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26959424673376,248.3746294158605,319.1582118155744,441.8730055927852,458.6823113025266,446.92336683439305,396.8718038416773,312.29611571757806,182.86990898349188,47.63992530219309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76758416546566,254.0277232219522,322.1152800309997,435.3151055073804,462.4515121283128,450.8432508013,404.6358764886371,316.8187322489689,186.1113650990609,49.14746414599004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94842268177436,266.69147396939894,374.0316353241607,437.95312162587817,479.7885625482713,467.5018733699206,415.4900146774576,317.7985263825488,195.53365973093864,53.59438539052667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.7624559866394,260.43494016623606,352.2816204238618,426.41984815313225,449.7120660940119,436.2192043541062,388.8813527667423,306.642314478899,185.80999881681905,49.97657513844898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.076496454259445,75.30407663334246,114.04874458128748,65.12765886327256,188.8250765044129,50.35363670754507,52.53960340268,0.7541231381921808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.73984661800356,81.48491514965117,230.2834558577098,245.96228429275047,464.3361125412058,454.31037791225685,214.679615276936,186.26204824018183,108.3199554883416,24.045633646484266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.357656870081247,81.33423200853022,94.525727466194,235.25882924505092,496.372197262625,488.0046846185939,435.5407765027681,343.8044557287803,207.4432873401932,58.79542977325548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.3758454924783,273.852814051875,352.7881421564561,446.244938983055,473.1549671760122,461.6973889901206,413.5304264102978,327.8242610114977,205.33301593191248,60.15228547593146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49637325841152,261.71680801464527,357.4791276436535,426.7219218679616,452.4257774993638,440.0641004667463,395.1378865699053,315.31119340517193,197.11689386158977,58.11770935450491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.62052060317825,180.2318928649941,207.74536105502253,308.376231750671,345.23700671831045,330.8393386990916,301.2155991007824,221.5395890771701,135.68274053724906,38.74466794794499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47023804575994,218.3738282484553,211.58954973507537,343.36018806387904,414.6609036849987,300.8385375316864,41.75974563553887,292.4710248876553,172.76918650027616,48.61971943577299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.457978769594337,42.58956406058524,64.22285258395944,99.27472242555996,78.39414217520311,54.42349638298561,55.17761952117779,21.407617527986478,11.005528762528852,0.2263784279751387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.52652863359928,271.36477364191074,377.8008361499467,443.6069228645573,470.4412557706603,459.9641791509359,416.1684425287956,334.45785638375673,205.8607606421295,65.20335415012674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.26999483043636,261.49042958667013,365.89050110810473,428.6058148482672,454.83812262247386,445.4908158448629,401.168041945093,257.4955577654964,171.336635510746,64.75059729417647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.93576282190615,113.29462144309528,192.89564361244084,195.23229344869677,251.1633286754793,237.21841751221072,214.1525779993064,154.07528037764166,94.525727466194,27.13640662093233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.4508333467451,273.55144776963306,387.67518020518736,454.15969477113583,482.2009076713813,473.8333950273503,425.59073716067337,343.05104002317546,213.6248332890893,71.30849737958127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90359020269534,266.31441240030284,322.92670520877306,432.9027603842703,458.7580065893808,451.67236179375897,409.00780987890704,331.0657171270668,213.54913800223517,72.66535308225725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.99878392338222,107.5658323501494,252.29451338276755,313.5022882791331,349.6966617494206,350.43805110103926,301.89402695212044,86.46028853699227,62.48964274477478,41.232708357909246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.8068878820158,231.4365709752082,362.2726908560271,472.02448990131137,471.6474283322153,432.1486372460781,351.4178452346192,221.76526007255785,78.01778803869445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.5503540788529,197.9042663313908,357.2223296144192,477.1505464297734,403.2033254991069,453.2548884918226,444.9630711346458,345.61336085481906,133.57176169638092,64.97697572215161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.88107456887732,87.44008267057217,65.88107456887732,99.27472242555996,65.73039142775637,274.4555466163588,249.9571561139242,181.43806542654912,63.0166800224044,8.668878926272967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899678100486908,31.65902315232315,49.5238182824987,177.21681517740024,213.32346700684744,99.34971027982674,143.89886260757177,62.71531374016249,38.066240096607,71.68555894867735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206973728960293,29.69943488516335,115.1792218559883,225.6101561851981,206.9162500625636,258.8524134681724,282.8980471146566,341.16643961028245,220.5597949435902,79.1482653133953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.026135212651585,63.54442473262143,118.87272739492016,442.7021165852442,166.13559112801715,165.23149228129148,187.54320865600369,141.110163347953,3.4671271109567336,73.57015936157039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.02653579635421,177.89524302873824,384.50941937647247,458.9836775847685,484.5375575076372,482.2009076713813,438.1795000538533,356.6945849042021,230.8861884221937,87.06302110147608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.738738601713507,146.7632571540447,244.9032577093793,401.31872508621393,464.8638572514228,491.4725191621381,481.22111353780144,437.5010722025153,357.5986837509279,238.80165164286183,91.51064977860013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.965117029688647,141.48651748446167,282.2953145501728,384.1323578073764,446.244938983055,472.8536008937704,465.69296824388175,437.95312162587817,347.04591184434935,230.4341389988308,88.72124308639397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.357256286378615,148.72284542120448,292.8466715915766,407.87662517161874,457.25046774558393,482.275895525648,405.16291376626674,384.20805309423054,294.5063084416693,232.54511783969895,50.202246133836695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3013662822419033,82.61539242435202,189.1264427866548,267.2949139664702,304.3056646426431,320.01066808341835,338.3466133168171,252.8215506603972,222.36870006962903,157.6181027754526,53.443702249405725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.618517684665109,133.11971227301805,266.9178523973741,341.8179850232984,439.30997732855417,466.4463839494865,459.285751299598,418.80716607988086,338.52771605919725,216.6399109766832,83.7465771316403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82438339733535,28.116200754512228,89.17329250975683,124.7529070615744,133.04401698616385,161.0852298864093,102.59116639539576,89.02260936863587,94.75139846158174,35.20184555013407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.185966695134933,97.239438871546,172.9955649282513,223.95193420028016,328.41567465458274,386.9967523538493,302.7981257988462,329.1867761748731,141.33583434334074,48.39334100779785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.905206863015762,49.37313514137776,106.43535507544856,187.61890394285783,259.6815244606313,502.2516694966918,484.9146190767333,441.79731030593103,363.1018018484861,244.98249015917057,98.82196556960967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352128107552392,150.9845074031936,292.01897546429245,393.1026030158913,454.83812262247386,476.7734848606773,467.3511902287997,427.4003497192997,351.11647895237724,237.21841751221072,96.1839494511119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.543222981513548,57.43928150316692,240.3091904866588,263.72450169774976,449.1843213837948,472.7786130395036,464.4111003954725,424.0082104626096,348.0257059779292,235.48450024043865,91.43495449174594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216122070322692,30.528545877622303,150.23109169758882,141.33583434334074,195.1565981618425,267.897646530954,218.44881610272205,278.6767968655077,137.34096252216693,42.81523505597295,0.075695286854187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.919883966907011,1.9595882671597944,23.593584223121407,153.0197909572076,106.20897664747343,245.0574780134373,265.86236297694,176.01064261584517,19.29734611970573,90.45516035816604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.21210190778652,170.50752451828706,322.7738997698899,432.3750156740533,500.6684353660407,525.6188752918381,497.12561296822975,454.23539005799006,374.0316353241607,256.7414346273042,108.54633391631674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.794628605850225,167.19108054845125,307.3964376170911,363.5481918111495,468.2552890755254,492.5280085825722,482.275895525648,439.9884051798922,363.3274728438737,248.67599569810244,104.70143780367653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.14666297858478,151.3615689722897,237.44479594018583,295.2837768552464,397.8515979752572,398.0772689706449,398.2286595443533,238.72595635600769,167.26677583530548,229.30366172412997,100.4801875545276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.929833475674664,93.09317647666384,195.63270029317772,249.73148511853657,304.3056646426431,296.9943488516335,366.493941105176,272.4202630623448,137.56734095014212,43.04161348394809,42.664551914852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.36720579514627,114.5764892915045,154.3766466598836,255.76164049372431,315.37769206838965,316.40417675273943,322.3211429139396,279.0538584346038,269.8572347981138,156.6383086418727,36.33303025742234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437372319471605,68.97184754332538,181.81441956305775,187.61890394285783,234.8060723891007,285.7624416611295,331.8191328326715,292.9237817436056,259.45514603265616,188.1466486530749,58.41907563674681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.619318852070364,169.90479195380323,297.80365173164466,401.168041945093,455.59153832807857,493.130741147056,478.6580852735704,430.6410984022812,347.2722902723244,227.19268288326177,98.67128242848877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.7850796807852,182.04079799103295,321.1567088750425,433.9582498047045,498.55816395776,523.4329085967031,513.1815029723665,420.84174220130734,386.39401978936553,245.28385644141247,117.74225012021932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.805285547205294,166.4369574102591,284.0285243893575,434.7116655103092,492.5280085825722,513.4828692546084,498.7838349531477,444.888083280379,346.0661177107694,230.4341389988308,99.04834399758482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.066240096607,17.035684137716608,301.9867006210728,145.7834630204648,178.49797559322204,246.1886627207256,526.5993768580054,469.91421849303066,387.67518020518736,260.35995231196927,117.29020069685647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.13680720463496,187.4682208017369,325.7889774574838,422.4249763319586,481.22111353780144,504.4376361918268,496.2215141215041,451.0689217966877,375.9162357370537,261.0383801633073,117.74225012021932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.699835468865984,198.1716758494364,339.1927026913743,448.2045272502149,511.3725978463276,535.644609920787,523.3579207424364,477.3762174251612,383.22755152806326,268.2747081000501,122.86830664868135,6.256533803162896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.22758017908303,193.34769303580373,313.11037062570114,434.6366776560424,491.3968238752839,494.487596849732,484.31117907966205,439.9884051798922,360.16171201515886,251.38970710345444,113.21963358882851,4.2969455360031015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.47345704089084,173.82467592071023,323.89164325801715,429.7369995555555,486.647828915918,505.9451750356236,499.1608965222437,432.5256988151742,356.0161570528641,246.41433371611333,110.50592218347651,3.844188680052824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65942373602578,190.93534791269363,327.44719944240165,427.62602071468734,486.1207916382884,511.9003425565446,503.156475776005,459.285751299598,382.24775739448336,258.24897347110107,117.74225012021932,6.784278513379938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43817348687686,164.1003075740032,310.2990335232849,380.89090169180736,480.8440519687053,499.2365918090979,487.3262567672559,443.003482867486,362.4983618514148,185.65931567569805,113.29462144309528,5.728789092945855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.48924216107215,185.7343035299648,249.80081351210387,250.2684264523901,309.5067090253719,453.48126691979786,490.1156634594621,302.4210642297501,357.74936689204884,242.72082817718143,112.01346102727348,5.126056528462048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47858521971707,145.25571831024774,280.10934785503787,416.6204919521585,477.6782911399905,380.8159138375406,416.3948209567708,359.860345732917,327.07013787330555,237.44479594018583,113.5966951579246,6.407216944283848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.42822397810921,126.48611690075906,126.86317846985516,72.13760837204022,194.2524993151169,263.45001785382993,489.889285031487,445.9435727008132,370.4131176394955,258.47535189907626,116.2347112764224,8.366805211443642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.8005579520817,198.9257989876286,332.04551126064666,321.9447887774309,484.6125453619039,502.4023526378127,494.7889631319738,452.95352220958085,377.1973961528755,264.73188570223914,120.98370623578836,9.874344055240584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.21290307519177,198.47374956426572,281.5935414234499,414.7365989718528,481.06972296409305,503.60852519936776,490.1906513137288,389.2584143358384,372.4484011935096,253.8770400808312,120.68233995354645,9.799356200973817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.45877993699959,194.77953659274647,284.7826475275496,290.86727521196894,395.5149481390014,440.8932114592053,394.1580924363254,383.30324681491743,327.07013787330555,160.70816831731324,77.03728647252713,3.844188680052824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839767933814022,32.71451257275723,51.70978497763363,97.4651098669337,52.23752968785067,34.674100839917024,118.94842268177436,164.7787354253412,12.513067606325793,93.2438596177848,44.247786045503126,0.075695286854187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206973728960293,97.08875573042504,155.35644079346346,145.55708459248964,217.84608353823828,177.21681517740024,166.66333583823422,181.96510270417875,175.33221476450717,54.1221301007437,25.026135212651585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.271611490756774,39.27241265816203,146.61257401292374,189.34645432134317,358.4277947433868,491.92456858550094,397.24815797818593,386.09194607453617,361.066518294472,157.6181027754526,75.68043076985114,4.522616531390818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.0122592761656,72.74104836911144,223.4241894900632,354.432922922213,503.60852519936776,524.262019589162,518.7596089241913,478.9594515558123,400.489614093755,146.98963558201982,74.17289192605419,6.105850662041944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90168101900005,241.8917171847225,383.1525636737965,483.783434369445,539.2631276054522,558.1827047234743,548.6097269504758,497.3519913962049,412.3242538487429,289.9087040560117,135.68274053724906,14.77402215572749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92188688542015,233.22354569103692,364.307974410041,453.7826332020398,503.3821467713927,517.1763747935403,513.3321861134874,462.7528784105547,381.7200126842663,269.1788069467757,130.78306243676218,14.095594304389495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94209275184025,226.66493817304476,305.3915736643363,457.8532003100677,511.6739641285696,282.82305926038987,524.1113364480411,475.5673122991223,397.32385326504016,273.174386200537,133.87312797862282,16.80930570974147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.81161547713941,222.67006635187096,318.51444816102014,440.9681993134721,236.91705122996885,403.354008640228,410.7410197180917,308.9796717477423,197.3425648569775,153.54753566742465,75.75612605670531,7.161340082476028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.518195785152017,18.844589263755456,20.65420182238172,69.95164167690528,155.5071239345844,213.24777171999324,274.3048634752379,216.41353254870808,214.1525779993064,101.53567697496166,50.95636927202888,3.241456115569017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.316443969835782,14.246984878097871,53.36871439513895,82.84177085232717,85.78186068565428,91.66133291972108,63.0166800224044,71.15781423846032,61.28347018321973,33.468635710949414,15.452450007065485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.432550989530175,1.3568557026759875,23.894950505363312,40.252206791741926,71.38419266643547,51.25773555427078,61.20777489636555,36.7850796807852,75.07769820536733,62.18756902994546,30.076496454259445,0.7541231381921808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.63559829077214,222.7457616387252,341.53642685350434,427.2489591455912,268.2747081000501,232.24304412486964,311.240626297144,244.53044073580773,386.9967523538493,127.46591103433896,131.53647814236692,17.638416702200416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.689485376395695,111.41072846278963,223.95193420028016,256.7414346273042,224.10261734140116,244.45474544895356,287.34567579178065,246.64071214408847,330.76364341223746,189.3528212146299,97.08875573042504,13.49286173990569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45516035816604,236.16292809177665,322.99957076527755,357.8469925891131,442.47573815726895,463.0542446927966,444.5867169981372,404.5601812017829,330.2366061346078,194.4781703105045,99.04834399758482,14.472655873485586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.51507052483893,202.8456829545356,256.1387020628204,288.1747867842396,302.2703810886292,336.19106622294134,406.21840318670087,345.0863235771895,199.30286055672468,110.05387276011368,54.64987481096075,5.804484379800041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.19229662506904,105.07849937277258,166.28627426913815,446.4713174110302,493.4321074292978,515.1417986721136,501.0454969351367,459.8884838640817,382.7755021047004,263.75209156865924,63.092375309258586,18.543222981513548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83222192726214,226.8163287467532,210.2326940323994,290.9182103582633,376.3682851604165,492.6786917236932,476.9241680017983,434.8623486514302,363.25248498960696,258.3246687579553,75.22838134648828,10.779150334553714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.452450007065485,78.4698374620573,137.03959623992506,149.32628541827572,219.956354946519,317.3464769591859,347.79932754995406,337.6236172124715,382.7755021047004,180.08120972387317,58.56975877786776,7.688377360105648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68636011608262,254.7061510732902,351.8401824893103,473.38134560398737,525.2425211553293,545.2932829806399,530.9713102482752,483.783434369445,404.4844859149288,288.1747867842396,143.44681318420888,21.407617527986478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.055489420434084,103.87232681121756,247.6962015645225,351.1971262673434,446.6220005521511,498.48246867090575,517.7798147906115,522.9051638864861,459.51142229498566,382.7005142504336,272.8730199182951,138.99918450708486,22.16174066617866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.844188680052824,108.77200491170449,255.23389578350725,377.4237745808506,462.6771831237005,509.3373142923136,523.5835917378241,511.0712315640858,468.55736279035466,394.3087755774463,282.59668083241473,145.18002302339357,23.593584223121407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.78869925961874,93.847299614856,181.13599171171984,273.4000571959247,307.3964376170911,382.39844053560427,324.7334880370497,431.09385525823154,233.9769613966417,244.60542859007447,267.1442308253492,130.93374557788312,21.332629673719712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83664267350095,134.0245185523312,124.67721177472022,137.79301194552983,218.82587767181812,285.3853800920335,170.0554750949242,159.42700790149144,163.79894129176128,101.68636011608262,30.829912159864204,12.588055460592557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.8254914136254,104.0987052391927,98.67128242848877,470.66763419863537,535.3432436385451,558.7861447205456,530.3678702512041,487.02489048501405,408.32938202756895,291.94398761002566,144.3509120309346,23.669279509975595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.518195785152017,120.07889995647524,276.7172085983479,413.7560974056855,506.6992981738158,561.4998561258976,578.6105281178809,560.0673051363674,507.6033970205416,411.7965091385257,217.77038825138405,119.09910582289534,25.47818463601444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.894549921660683,120.4559615255713,271.968213638982,399.5848078144418,485.9694010645799,536.7000993412211,552.9816603407455,536.172354631004,488.3067583334232,407.123209466014,283.57647496599463,147.29100186426174,26.156612487352437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.47778405231181,123.84810078226128,273.325069341658,353.35621052415627,473.60772403196256,519.3623414886752,533.232264797677,516.4979469422021,471.5724404779485,396.8718038416773,285.15970909664577,147.51738029223688,25.47818463601444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231199757916569,121.58643880027216,269.25450223363,372.6358708291765,474.1354687421796,456.2699661794167,541.599777441708,526.7500599991264,482.2009076713813,404.5601812017829,282.5209855455605,146.53687872606957,25.779550918256344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909627609254564,117.74225012021932,259.6058291737771,266.01304611806097,238.72595635600769,268.576074382292,120.7573278078132,376.7453467295126,470.0649016341516,387.7508754920415,275.1339744676968,138.17007351462593,26.23230777420662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.533273472745895,114.2751230092626,164.7787354253412,294.4313205874025,455.2901720458367,391.5193688852401,523.6592870246783,507.3777260251538,466.2957008083656,393.5546524392541,284.7069522406955,145.25571831024774,26.608661910715288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.417166453051502,116.3104065632766,250.18353454189935,294.1709853952311,362.423373997148,159.12564161924954,342.52329531295845,433.2798219533664,362.951118707365,211.2124881659793,137.03959623992506,64.07216944283847,24.498390502434543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231199757916569,19.749395543068587,79.37464374137042,103.26959424673376,127.69228946231412,242.9472066051566,360.0867241608921,213.69982114335608,201.11176568276355,121.4357556591512,101.53567697496166,61.20777489636555,26.608661910715288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236327936742793,41.534074640151154,266.69147396939894,283.65217025284875,337.54792192561735,350.0348145262085,337.8492882078593,363.81701619437,339.5832054796313,317.87422166940297,220.10703808763995,141.86357905355777,28.87032389270441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7541231381921808,7.009949508767654,28.49326232360832,43.946419763261225,45.528946461324935,72.66535308225725,89.70103721997387,209.1772046119653,184.30245997302208,139.67761235842286,90.37946507131186,25.85524620511053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241856699271647,133.3460907009932,278.9781631477496,345.2476182071218,465.16522353366463,510.9205484229648,525.3175090095962,510.0907299979184,469.2357906416927,394.0074092952044,286.44086951246754,151.81361839565255,29.398068602921445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82438339733535,133.42107855525995,270.5356626494517,350.1253658973986,457.4761387409716,416.9225656669879,521.3226371884224,501.4975463584996,460.1148622920568,384.50941937647247,86.38459325013808,149.55266384625082,30.604241164476488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352128107552392,137.868707232384,272.437241444443,409.6105424433909,494.1105352806359,542.8809378575297,556.7508611665315,476.9241680017983,377.5744577219716,416.5455040978917,297.9741429852134,128.9741573107233,30.67922901874325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.407617527986478,138.99918450708486,248.71348962523584,408.1786988864481,492.3766180088638,541.9761315782167,556.5244827385565,542.1275221519251,495.16602470106994,415.1886483952157,300.00942653922743,95.58050945404068,31.28266901581448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.31242380729961,139.5269292173019,277.0185748805898,400.7159925217302,483.0300186638403,530.5942486791791,544.31348884706,529.0867098353823,481.5224798200434,272.1188967801029,284.4055859584536,150.38177483870982,33.468635710949414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.518596368854645,140.43173549661503,277.92338115990293,388.50429119764624,464.4867956823267,507.7540801616624,519.9657814857464,453.17990063755593,465.9186392392695,390.0118300414432,285.3103922377667,155.20575765234253,34.22205141655417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.045633646484266,143.52180103847567,281.0134467017636,401.09305409082623,480.4669903996092,525.1668258684753,541.0720327314909,526.5236815711512,367.09667366965976,407.1981973202807,294.5820037285235,154.97937922436736,33.54362356521617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.663750747446745,52.99165282604286,171.1109645153583,292.62170802877625,328.48783277849986,393.177590870158,413.7560974056855,493.50780271615207,449.4106998117699,376.5189683015374,273.55144776963306,146.16052458956088,32.71451257275723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.498390502434543,95.27914317179876,206.5391884934675,282.44599769129377,267.9733418178082,463.7326725441345,237.51978379445268,449.8627492351328,290.7378150484706,267.1442308253492,155.9598807905347,81.25853672167605,26.156612487352437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.312023223596981,47.03648530512187,224.10261734140116,165.68354170465437,290.939433335886,375.4634788811034,382.8511973915546,184.0760815450469,180.60824700150275,180.9103207163321,130.70736714990798,74.39927035402934,22.16174066617866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.080917200498245,68.89685968905862,198.77511584650765,235.7844516575057,182.64353055551675,415.6406978185785,440.5161498901092,340.78937804118635,299.3309986878894,196.5134538645185,137.64232880440886,70.5550816739765,23.36720579514627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7541231381921808,70.17802010488042,16.65862256862052,25.62886777713539,98.4449040005136,198.69942055965348,256.3643730582081,202.69499981341465,182.34216427327485,207.4432873401932,168.24656996888535,95.4298263129197,27.437772903174228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34930969612411,89.17329250975683,85.47978697082496,301.86289991827385,283.65217025284875,166.51265269711328,212.2679775864133,138.62212293798876,121.28507251803023,113.5209998710704,28.87032389270441,15.829511576161575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.462706364717932,22.915156371783414,56.68515836497473,213.09708857887227,482.5022739536232,522.3781266088564,537.3028319057049,461.4717179947328,483.5577633740573,408.32938202756895,290.9634860438584,159.04994633239534,36.1066518294472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.2473854618005,152.19067996474865,287.4963589329016,353.3024456475122,464.4867956823267,505.7187966076485,516.3472638010812,499.3115796633647,456.42135675312494,383.9059793794012,281.3155204165929,153.47184038057046,34.22205141655417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.096702320679547,150.45676269297655,283.57647496599463,385.33853036893146,454.0839994842816,493.50780271615207,504.1362699095848,490.86907916506686,451.67236179375897,382.4741358224584,281.9932408353435,155.2814529391967,35.42822397810921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.131278442106108,151.81361839565255,266.8414496779325,390.6902578927812,462.9792568385298,503.3821467713927,514.1612971059463,521.0962587604472,458.6073234482599,389.78615904605545,288.1747867842396,158.82427533700763,36.7850796807852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734718439177332,150.9845074031936,243.2464505896362,383.9059793794012,456.3456614662708,495.3167078421909,505.4931256122608,456.8734061764878,449.9384445219869,380.0617906993484,278.2997352964116,153.84890194966653,37.61419067324414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03608472141924,150.15539641073465,272.7216293445867,350.64249911880427,466.3713960952197,452.7271437816056,523.1315423144612,506.0958581767446,461.99946270494985,391.29369788985247,279.3552247168457,154.6030250878587,37.84056910121928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.2473854618005,126.63680004188,238.9523347839828,341.4678058925244,245.28385644141247,263.5257131406841,453.7826332020398,446.92336683439305,410.1382871536078,302.8738210857003,275.2846576088177,135.3813742550072,38.669680093678224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.50391926496339,134.3258848345731,222.0673337873872,304.1549815015221,313.5022882791331,372.89620602134784,382.1324458827335,391.1437221813189,321.26636092609294,186.18635295332768,134.9286173990569,96.63599887447477,27.89052975912451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.366805211443642,96.63599887447477,179.17640344456,240.0071167718295,341.01575646916154,360.7651520122301,388.952803458072,477.6025958531362,432.45071096090754,364.9864022613791,266.8421571105199,146.23551244382764,40.4035973654503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.835040338690423,84.34930969612411,175.33221476450717,251.76676867255048,233.67559511439984,242.04240032584343,361.5942630046891,345.3119945725772,390.76595317963535,315.31119340517193,270.76204107742694,150.60744583409752,41.835440922393055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33303025742234,150.00471326961372,280.86276356064263,386.2433366482446,337.0987022326042,484.8389237898791,494.2612184217568,478.5823899867162,436.59626592320217,191.61377576403163,274.380558762092,151.51225211341065,41.3833914990302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27754083698825,148.64785756693772,276.9428795937356,227.6454397392121,389.3334021901052,499.4622628044856,511.8246472696905,478.2810237044744,373.88095218303977,293.8278805903313,221.46389379031595,119.92821681535426,31.433352156935428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633995955961616,5.728789092945855,80.95717043943414,159.42700790149144,360.538773584255,245.58522272365437,213.92619957133127,329.7838492786576,333.6280379587104,173.74898063385606,117.66726226595256,83.89726027276124,43.72004133528608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27241265816203,168.0958868277644,312.0697372896029,386.5871488857318,497.4276866830591,539.6394817419607,548.6854222373298,528.483269838311,483.1050065181071,407.7259420304978,301.6676485241453,165.00511385331637,44.247786045503126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.34810794501622,161.68866988348054,290.58713190734966,385.1729911434746,461.2453395667577,499.6886412324608,509.8650590025307,497.6533576784468,453.3305837786769,385.9412629334152,285.2346969509125,161.31160831438447,44.09710290438218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.31242380729961,159.2006294735163,287.1192973638055,375.49460591495,459.5871175818398,498.935225526856,509.1109358643384,358.35280688912,456.42135675312494,384.0573699531096,284.0285243893575,159.65338632946657,43.49366290731095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27241265816203,154.07528037764166,278.2997352964116,376.5189683015374,444.661704852404,482.57796924047744,492.7536795779599,426.26916501201134,444.8123879935249,91.58563763286688,144.12524103554688,158.37151848105734,46.50874059490482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08131778420087,125.95837219054202,275.209669754551,372.2227301981218,438.7822326183371,476.7734848606773,422.6513547599336,321.79410563630995,124.52652863359928,313.9239181012368,217.54471725599635,156.18555178592243,47.41354687421796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.7049636476922,151.3615689722897,274.3048634752379,372.1470349112676,440.5161498901092,479.2608178380542,267.1442308253492,484.0098127974201,437.1997059202735,370.79017920859167,274.380558762092,133.57176169638092,46.28306959951711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.17721893747516,154.3766466598836,284.48128124530774,387.0724476407035,409.71807219667903,498.55816395776,509.8650590025307,497.3519913962049,455.5165504738118,384.8107856587144,276.86789173946886,159.04994633239534,46.65942373602578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.629268360838026,152.6427293881115,274.53124190321296,383.1525636737965,457.3254555998506,497.4276866830591,508.2818248718796,493.7334737115398,451.59666650690485,369.81038507501177,273.325069341658,157.6181027754526,47.03648530512187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.32750149489349,147.59236814650362,250.18353454189935,335.5126383716033,399.2777820715006,396.9687221061541,403.4297039270821,445.0387664215,377.04671301175455,336.56812779203744,244.6811238769287,155.13006236548833,47.63992530219309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60906249441791,129.04914516499008,270.1593085129431,364.45865755116193,429.5106211275804,465.6172729570275,478.1303405633533,465.7679560981485,257.0428009095461,299.3309986878894,267.219218679616,129.80326830318228,49.67520885620707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.74024720170618,148.34649128469582,265.4853014078439,318.9240516291377,426.87260500908246,464.9388451056896,477.8289742811114,463.9590509721097,423.48046575239255,312.5224941455532,247.5455184234016,118.57136111267828,44.92621389684112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.709384393931,151.28587368543552,237.3691006533317,309.58240431222606,388.65497433876726,323.8081662127013,324.75329614949754,371.8456686290257,330.99002184021253,327.8242610114977,241.5903509024806,94.29934903821888,46.20737431266292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12685769586731,144.57729045890974,234.2033398246168,279.02343883334464,389.40909747695935,421.59586533949954,454.23539005799006,424.1588936037306,388.2029249154044,375.0871247445947,280.41071413727974,163.34689186839847,46.35805745378387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.59398480682404,118.34569011729054,234.50470610685875,278.65557388788505,369.9610682161327,403.731070209324,434.1839208000921,406.7461478969179,401.09305409082623,329.4824829964156,217.3183388280212,145.1050351691268,47.187168446242815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.669680093678224,145.7834630204648,210.2326940323994,310.7885768737811,351.191466806644,302.3460763754833,160.63318046304647,292.01897546429245,366.4182458183218,294.6569915827903,230.4341389988308,144.20022888981367,47.865596297580815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.950840509500026,142.0899574815329,251.0883408212125,315.23549811831776,387.37381392294543,392.3060339224537,403.24930861728944,394.534446572834,349.6089401085803,279.6565909990876,220.5597949435902,140.582418637736,19.07096769173059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.483713398543294,152.2656678190154,271.5911520698858,366.1168795360799,389.1459325544383,468.3309843623795,479.0351468426665,466.5970670906074,428.0787775706376,365.36275639788767,274.3048634752379,160.8595588910216,51.63479712336687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.46350753212319,151.3615689722897,267.67126810297884,361.89562928693096,387.8039329360981,463.5819894030136,225.9865103217068,257.6462409066173,319.8338099365628,361.2921892898597,267.9733418178082,157.8437737708403,47.941291584435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.87072447640704,82.76607556547299,261.79179586891206,317.969725068705,419.4855939312188,354.35793506794624,330.68865555797066,206.84055477570936,49.97657513844898,168.17087468203115,185.05587567862685,130.6323792956412,48.9210857180149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.32790207859612,155.2814529391967,272.2426974829018,378.6299471424056,447.4511115446101,486.7992194896263,498.48246867090575,417.67598137259256,450.7675555144458,381.6450248299996,287.1949926506597,169.30135195673202,52.23752968785067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.21250249148915,149.92901798275952,265.7116798358191,358.1264284611449,376.6944115832182,459.9641791509359,472.7786130395036,462.3758168414585,425.36506616528567,363.1018018484861,199.37784841099148,135.984106819491,54.1221301007437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.232708357909246,151.88931368250675,172.09075864893816,363.8552175540908,236.53998966087272,470.1398894884184,475.03956758890536,362.4983618514148,426.1538535002615,364.38296226430776,276.415842316106,164.40238128883254,53.36871439513895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.232708357909246,150.30607955185562,267.36990182073697,361.89562928693096,411.5694232779632,346.8952287032283,478.20532841762014,433.49488145994286,424.38456459911833,362.5740571382689,272.495958349199,162.96983029930234,54.87625323893589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58956406058524,107.5658323501494,264.65619041538497,355.6390954837681,408.99083149680894,406.4285106651653,467.5018733699206,453.4055716329437,417.0732488081088,262.47022372025003,186.03566981220675,154.97937922436736,50.35363670754507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58956406058524,148.0444175698665,261.71680801464527,355.111350773551,417.6179719004239,249.9571561139242,333.7794285324187,73.26879307932849,403.354008640228,360.8401398664969,281.08914198861777,167.34176368957222,51.86117555134201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.6847577812721,148.64785756693772,266.6164861151322,345.2129540103381,426.7969097222284,321.4920319214807,482.57796924047744,368.9006267675867,181.81441956305775,19.37233397397249,29.623739598309168,27.36278504890747,16.055890004136714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.6847577812721,148.79854070805868,241.964582741227,357.67437903778205,424.1588936037306,398.0772689706449,206.9162500625636,283.27581611634014,430.7167936891354,363.3274728438737,274.9075960397216,141.86357905355777,57.74064778540882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.74426736424236,145.55708459248964,258.7017303270514,285.7624416611295,401.6724413799251,295.26043157986146,185.88498667108576,280.71208041952167,358.503490030241,237.3691006533317,64.97697572215161,4.145554962294728,53.443702249405725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.6847577812721,147.06462343628658,263.977762564047,359.9353335871837,404.8148569332549,330.0852155608994,235.48450024043865,347.8750228368082,363.47815598499466,363.6295465587031,266.69147396939894,70.70576481509747,32.11178000827343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60906249441791,147.51738029223688,262.9229805762004,357.297317468686,404.7186461013656,309.2810380299842,107.5658323501494,410.15738783346825,373.5795859007978,272.9480077725618,32.33745100366114,56.68515836497473,41.00632992993411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.70456306398958,93.01818862239706,77.64072646959835,84.49999283724506,140.582418637736,200.05627626232945,386.9967523538493,339.5082176253646,102.8175448233709,19.598712401947637,87.59076581169312,63.54442473262143,38.29261852458213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55428050657125,147.29100186426174,263.45001785382993,359.63396730494185,409.089872059048,375.8405404501995,472.3258561835533,457.928895596922,420.6160712059197,359.9353335871837,279.2802368625789,168.47224096427306,55.25260737544456,0.5277447102170421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654602406084344,147.29100186426174,267.9733418178082,333.5820548405279,437.1240106334192,348.3270722601711,436.0685212129852,334.23147795578154,393.1026030158913,351.7192115168611,283.19941339689854,166.81401897935518,61.13278704209879,0.5277447102170421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.16656199612009,146.31120773068182,260.9626848764531,310.2339497252421,419.2592155032437,404.7108643429039,387.7508754920415,433.6568835224625,298.2755092674553,311.4670047251191,279.2045415757248,169.82909666694906,55.17761952117779,0.6027325644838067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57377894040393,151.6629352545316,271.817530497861,365.73981796698376,390.76595317963535,411.5701307105506,504.7390024740687,487.8540014774729,450.16482294996206,386.9967523538493,286.06380794337144,174.05034691609796,54.19782538759789,1.130477274700849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.674100839917024,122.49124507958528,220.8611612258321,320.5879330747549,377.2730914397297,410.6660318638249,431.3244782817312,436.5799949736915,423.7818320346345,363.9309128409449,277.24495330856496,168.69861939224822,55.93103522678254,0.4520494233628551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.7850796807852,135.9084115326368,219.277927095181,211.58954973507537,179.62845286792287,293.2251480258475,400.5653093806092,293.2251480258475,371.6192902010506,300.53717124944444,234.35402296573776,58.64474663213453,48.01627943870176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654602406084344,112.54120573749051,265.7873751226732,130.25531772654512,48.2426578666769,35.35252869125502,144.57729045890974,271.817530497861,452.8870235463632,333.2516838222017,215.05667684603208,153.24616938518272,61.96189803455773,1.206172561555036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.920685134312265,135.83342367837002,208.3480936195063,375.9162357370537,424.2395409186967,500.3670690837988,416.5455040978917,367.4737352387559,201.71449824724735,250.6355839652622,129.9539514443032,55.705364231394825,0.6027325644838067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.54362356521617,145.18002302339357,220.48409965673605,355.4884123426471,377.2695542767925,458.15456659230966,418.2794213696637,397.097474837065,427.7767038558083,362.423373997148,276.566525457227,169.7541088126823,57.51426935743368,1.130477274700849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.971046375920125,143.7481794664508,260.13357388399413,319.2989909004715,422.5006716188127,464.5617835365935,477.0748511429193,280.93845884749686,436.8226443511773,369.6597019338908,268.1240249589291,172.91986964139713,57.58996464428786,1.808905126038843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33303025742234,143.0697516151128,261.942479010033,308.376231750671,235.78586652268052,94.14866589709791,495.76875726555375,437.6715634560841,445.7079976492015,315.9139259696558,93.847299614856,134.9286173990569,58.11770935450491,1.808905126038843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.764873814365096,141.110163347953,258.47535189907626,355.6390954837681,427.7003011363667,425.31342358640376,438.1957710033641,75.83182134355951,55.40399794915293,170.7339029462622,220.0320502333732,121.1343893769093,40.85564678881316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.41314629051533,141.33583434334074,259.5308413195104,357.3730127555401,427.0982760044703,100.32950441340662,89.8517203610948,85.85684853992105,159.65338632946657,207.4432873401932,221.3889059360492,168.54793625112725,58.042014067650726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.065839512904365,129.50119458835294,248.0732631336186,355.41271705579294,300.1601096803484,130.25531772654512,349.68392796284706,361.5942630046891,286.06380794337144,293.6022095949436,142.01426219467874,171.0352692285041,32.63952471849046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47858521971707,81.25853672167605,208.5744720474815,277.16925802171073,15.75452372189481,36.33303025742234,51.86117555134201,111.5614116039106,236.84135594311465,355.6390954837681,228.32386759055004,7.839767933814022,58.72044191898871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27754083698825,139.67761235842286,254.7061510732902,307.866880287727,414.8872821129738,471.7981114733364,485.4423637869503,453.8583284888939,418.7314707930266,310.0344537355889,272.64664149031995,166.88971426620935,64.6756094399097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16214124988129,134.40087268883985,244.1533791667116,324.02747031480226,418.88215393414754,362.951118707365,396.1933759903393,467.3511902287997,427.3246544324454,362.0463124280519,266.1637292591819,163.4975750095194,56.00673051363674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.634396539664245,135.53205739612812,246.4900290029675,339.80958390760645,364.00590069521166,417.8266645137136,402.7512760757441,397.6252195472821,357.146634327565,311.0142478691688,239.85643363070847,162.66846401706044,61.13278704209879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12685769586731,132.89333384504292,241.21328933338447,332.2711822560343,354.8736534241772,337.6236172124715,281.6918745531016,452.6521559273389,68.97184754332538,108.9983833396796,122.49124507958528,169.4527425304404,56.91153679294987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35252869125502,133.57176169638092,243.39925602851943,334.9848936613864,402.0728482244062,405.7430084879531,299.7073528243981,281.3155204165929,420.6160712059197,356.618889617348,272.495958349199,169.60342567156135,64.59991415305552,0.4520494233628551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.31795256982846,135.68274053724906,250.40991296987457,346.21680085189035,411.24400428774896,453.8583284888939,422.5006716188127,399.5098199601751,245.0574780134373,317.9492095236697,253.1986122294932,159.72837418373334,63.24305845037953,0.4520494233628551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03608472141924,128.59709574162724,202.9206708088024,307.3964376170911,379.8361197039607,365.73981796698376,377.1224082986088,274.68192504433387,334.3821610969025,281.6918745531016,246.0379795796047,159.50270318834563,22.011057525057705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141134216055924,43.19229662506904,121.1343893769093,140.28034492290664,286.7422357947094,367.1518534114786,366.10060858656914,371.1672407776877,337.4729340713505,259.07808446356006,180.08120972387317,137.34096252216693,52.84096968492192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.01587885499914,84.34930969612411,130.6323792956412,226.1379008954152,343.4273941596842,311.40828782036306,323.2259491932527,403.2033254991069,398.2286595443533,298.1248261263344,236.91705122996885,122.49124507958528,43.49366290731095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.191896041366416,128.89846202386912,236.9920390842356,329.7838492786576,301.1399038139283,349.98529424508894,152.19067996474865,432.75207724314936,384.1323578073764,278.9781631477496,71.45918052070222,31.5083400112022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.79020785961142,129.04914516499008,237.21841751221072,332.64824382513046,405.9170369044589,249.8064729728033,408.1786988864481,412.17357070762193,262.771590002492,328.2763104348606,214.00189485818535,142.99405632825864,41.08131778420087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.829912159864204,130.85805029102892,246.79139528520943,303.17518736794227,351.7192115168611,371.3936192056629,303.09949208108804,287.9484083562645,358.35280688912,363.7045344129698,246.11296743387143,160.4824973219255,62.79100902701668,0.4520494233628551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734718439177332,129.42620673408618,242.6458403229147,339.4325223385104,409.158493020028,450.9182386555668,410.2132750078746,461.5622693659229,425.1386877373105,366.19186739034666,278.6767968655077,169.97977980807,57.66495249855464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206973728960293,128.89846202386912,212.0415991584382,292.62170802877625,272.64664149031995,112.16414416839442,74.17289192605419,182.64353055551675,359.1062225947248,263.148651571588,216.56421568982904,168.84930253336915,46.43375274063806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.835040338690423,90.83222192726214,247.0177737131845,140.5067233508818,333.1010006810807,331.1407049813335,77.94209275184025,113.37031672994948,216.33854469444128,210.00631560442423,167.56814211754735,93.39454275890574,18.241856699271647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.794228022147593,96.03326630999096,34.8254914136254,93.47023804575994,112.16414416839442,212.7957222966304,222.2930047827749,246.79139528520943,260.81200173533216,263.67639628180507,33.16656199612009,83.44450341681096,51.93616340560878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.10072248321572,76.35885862118913,115.25491714284249,192.3678989022238,402.9245970596626,369.6597019338908,481.9745292434062,318.3262710927658,199.83060526694172,349.30686639375097,284.0285243893575,172.16574650320493,60.001602334810514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.2518062080393,131.913539711463,257.11849619640026,369.9610682161327,432.3162987692973,195.6843428720596,406.51976946894274,429.86928944940354,433.8040295006463,380.2881691273236,289.6823256280365,131.38579500124598,55.026936380056846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.437772903174228,129.80326830318228,248.9773619803443,347.72433969568726,416.9225656669879,431.8939615146061,329.4824829964156,441.37992507935184,288.70253149445665,370.5638007806165,279.50590785796663,169.3770472435862,61.057091755244606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.94531174697117,126.33543375963812,205.8607606421295,309.2810380299842,364.38296226430776,407.2738926071349,442.9284950132193,445.5063793617861,207.51898262704736,271.2140905007898,274.6062297574797,166.58834798396748,53.14233596716381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.89052975912451,124.22516235135735,237.6704669355736,335.4376505173366,405.5399753353628,426.0420791514488,431.65414186747,437.4494296236334,422.5006716188127,363.5538512718488,276.9428795937356,167.11538526159708,59.32317448347252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.875452071530628,125.12926119808309,245.28385644141247,345.38768985943136,308.3012438964043,166.28627426913815,481.06972296409305,464.5617835365935,446.244938983055,384.58440723073926,292.99876959787235,172.91986964139713,55.25260737544456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.38741166156637,124.60151648786604,228.77591701391293,239.17800577937052,111.48571631705644,284.48128124530774,409.23348087429474,370.6394960674707,306.5673266246322,304.98409249398105,207.4432873401932,140.28034492290664,54.72557009781494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.879872817769435,101.91273854405776,210.98610973800413,316.59235382099376,349.6089401085803,407.95232045847297,435.942598212424,396.34405913146026,364.9864022613791,337.4729340713505,276.566525457227,144.4266073177888,52.011858692462965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633995955961616,124.14946706450318,247.31913999542647,347.1208996986161,417.60099351832577,410.4743176326335,330.76364341223746,59.92661448054375,207.06693320368453,354.432922922213,292.3203417465344,151.43655682655643,53.443702249405725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.19702422019264,98.29422085939264,203.7497818012613,267.44559710759114,367.6994062341436,232.69580098081997,192.2172157611029,272.26957992122385,301.9690148063872,257.11849619640026,170.88458608738316,77.18796961364808,31.28266901581448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909627609254564,84.57568812409923,92.86750548127613,97.917866722884,281.6918745531016,240.3091904866588,245.66091801050857,369.1319572236738,347.4979612677121,331.29138812245446,195.38297658981767,81.63559829077214,53.29301910828475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.46310694842056,121.5114509460054,178.72435402119717,178.42228030636784,422.4249763319586,345.6890561416733,343.3524063054174,458.7339538814085,430.7167936891354,371.5443023467839,196.8905154336146,125.05427334381632,17.337050419958512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.011057525057705,121.58643880027216,240.53486148204647,340.3373286178236,384.4393835503176,452.12441121712186,466.7477502317285,456.1192830382956,168.47224096427306,369.207652510528,274.53124190321296,164.02531971973644,53.21803125401801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352128107552392,120.30527838445036,240.7612399100217,322.5666220217752,409.38416401541576,450.7675555144458,357.4480006098069,476.1707522961936,420.6160712059197,362.72474027939,275.9630854601557,163.79894129176128,45.83031274356684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.995272404876403,94.82709374843591,240.15779991295045,340.4880117589445,412.47493698986375,445.6471584466833,454.3952698227475,457.1747724587297,421.59586533949954,268.5003790954378,273.62643562389985,160.10543575282944,52.38821282897164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.382590331624945,63.77080316059658,205.48369907303345,193.34769303580373,296.6922751368042,368.8305909414319,157.2410412063565,144.27592417666787,185.88498667108576,318.92971108983704,280.93845884749686,163.19620872727748,53.36871439513895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.749395543068587,117.5915669790984,240.2334951998046,343.4273941596842,412.47493698986375,361.2172014355929,476.1707522961936,328.2763104348606,251.91745181367145,295.7124810032243,275.81240231903473,160.8595588910216,46.885802164000914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.900078684189538,117.5158716922442,240.7612399100217,341.9198553158872,411.7222287168464,352.7747009372951,350.66372209642697,223.197811062088,155.8841855036805,185.50792510198968,240.9876183379968,158.2965306267906,50.80568613090792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352128107552392,115.93334499418047,235.86156180953472,337.6236172124715,408.6675348043569,409.5709262184951,331.1407049813335,424.8097315841592,300.00942653922743,332.64824382513046,199.00078684189535,96.10825416425772,34.44842984452931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.97577397104372,115.78266185305954,236.53998966087272,337.92498349471344,410.1382871536078,359.38919562969375,398.8313921088371,376.5946635883917,342.4476000261043,361.51856771783486,270.1593085129431,157.3167364932107,49.448830428231936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734317855474707,98.4449040005136,220.40911180246928,302.65805414653653,316.64753356281267,390.6902578927812,322.0954719185519,459.8127885772276,419.5605817854856,356.9959511864441,263.148651571588,144.7279736000307,39.80015736837908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025734628948957,88.41987680415207,175.78426418787006,328.1256272937397,404.409498060662,409.17971599765065,421.0971253653669,389.93684218717647,402.0728482244062,333.6280379587104,213.32346700684744,139.1498676482058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.528145293919671,85.329103829704,187.0911592326408,268.5003790954378,326.84446687791785,348.10140126478336,310.63789373266013,101.98772639832453,172.24144179005913,103.94802209807176,180.98530857059887,153.54753566742465,47.41354687421796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.3925398403926,115.8576497073263,240.9876183379968,346.44247184727806,420.84174220130734,370.3381297852288,368.9812740825528,279.88296942706273,439.08359890057903,371.0165576365668,277.8476858730488,159.35131261463724,43.04161348394809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734317855474707,115.48058813823022,242.1930834669644,347.19659498547026,291.4912307540754,302.6474426577252,504.81469776092285,450.6932750927665,434.1839208000921,371.6949854879048,279.80727414020856,159.95475261170847,41.60906249441791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.206573145257664,113.5966951579246,239.0273226382496,341.5435011793785,414.2088542616359,422.5721223101424,437.1784829426508,412.0978754207676,338.52771605919725,295.86316414434526,175.85995947472423,132.81834599077615,43.116601338214856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.28156099952443,114.65147714577128,241.5146556156264,345.61336085481906,370.92671369796415,462.1501458460708,476.5471064327023,465.69296824388175,431.0181599713773,368.0014799489729,274.68192504433387,155.20575765234253,40.85564678881316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.30176686594453,114.04874458128748,241.6660461893348,313.2638834971718,419.3342033575105,461.4717179947328,397.4745364061612,200.5840209725465,167.86950839978928,363.93657230164433,253.7263569397103,136.2104852474661,34.52341769879608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.15108372482358,112.9182673065866,240.45987362777973,345.9904224239152,419.03283707526856,210.8354265968832,445.4328063726943,451.1863556061999,93.99798275597698,94.67641060731496,215.2830552740072,116.00833284844728,37.01145810876033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.548351160339774,113.06895044770758,242.04240032584343,347.5736565545663,435.8428502175975,445.7065827840266,406.972526324893,311.5419925793859,313.87864241564176,299.3309986878894,118.42067797155732,156.11056393165566,37.61419067324414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.699034301460722,74.85131977739219,96.93736515671664,179.4777697268019,240.7612399100217,313.5022882791331,246.3393458618466,170.0554750949242,123.39605135889842,31.734718439177332,142.01426219467874,1.130477274700849,15.678828435040623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.126056528462048,23.894950505363312,124.9785780569621,136.51185152970805,211.74023287619627,231.71600684724007,360.8974419060781,264.505507274264,366.71961210056367,154.97937922436736,78.01778803869445,31.28266901581448,9.422294631877728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.779150334553714,65.3540372912477,96.63599887447477,194.55386559735877,340.26163333096935,350.8872707940524,174.6537869131692,324.20574332683265,65.50472043236864,367.2084480184725,262.771590002492,100.40519970026082,36.03095654259302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.81956206739392,75.60544291558438,149.55266384625082,317.2707816723318,384.23139836961553,250.33421768302037,354.196640438014,295.4111147209824,265.03325198448107,362.72474027939,256.9678130552793,125.4313349129124,28.568957610462505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.26648331193055,109.37544490877568,236.91705122996885,320.95862775056423,418.7314707930266,462.3758168414585,479.3365131249085,155.80849021682633,326.78999456868627,359.9353335871837,262.31954057912907,120.60664466669226,30.905607446718385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191495457663786,110.12886061438046,240.8362277642884,350.2116726730641,423.3297826112717,346.8952287032283,372.1470349112676,230.8861884221937,46.584435881759006,85.0277375474621,156.11056393165566,137.190279381046,31.056290587839342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.447628677124054,46.13238645839616,144.87865674115164,161.4622914555054,79.1482653133953,40.17721893747516,72.74104836911144,104.55075466255556,135.45636210927395,134.7029464036692,148.87423599491288,133.19470012728482,29.69943488516335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.136006037229702,52.99165282604286,142.8433731871377,225.3080824703688,283.2751086837528,337.4729340713505,307.999170181575,147.14031872314078,258.24897347110107,228.0217938757207,162.1407193068434,81.63559829077214,17.864795130175555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.16576082871483,63.997181588571706,148.49717442581675,157.9944569119613,88.49486465841883,210.30768188666613,206.4634932066133,290.2100703382536,299.5566696832771,344.7842498623602,215.2830552740072,110.58161747033073,16.055890004136714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.402088765457624,72.74104836911144,169.22636410246523,225.3837777572229,305.963886627561,317.1200985312108,411.4951428562838,389.6347684723471,360.16171201515886,316.4416706798728,214.60462742266927,91.81201606084204,19.14666297858478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.533273472745895,111.7120947450316,248.60030041124824,347.2821943285483,442.1743718750271,488.532429328811,421.1438159161367,403.50469178134887,447.752477826852,319.1553820852248,263.827079422926,124.14946706450318,24.9504399257974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.552771906578574,108.16927234722064,239.4043842073457,326.925114192884,242.6458403229147,474.8138965935176,352.7357921449869,396.34405913146026,429.8119874098223,266.46580297401124,35.05116240901312,90.00311093480319,24.272012074459404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.195916203902588,106.5860382165695,191.5387879097649,343.50308944653835,416.8468703801336,230.4341389988308,133.3460907009932,295.7124810032243,426.4955434399865,353.07606721953704,254.48048007790248,53.896459105356,23.819962651096542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141134216055924,106.05829350635248,233.75058296866655,350.0609895319432,427.2539111737032,475.6430075859765,492.6786917236932,480.6176735407302,437.877426339024,353.00107936527024,252.1431228090592,128.44641260050628,22.31242380729961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6027325644838067,166.66333583823422,272.26957992122385,395.8163144212432,428.1601323181912,432.1649081955889,433.8981180347735,341.6941843204995,237.14272222535652,141.26084648907397,65.73039142775637,16.65862256862052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.351727523849763,98.596294574222,216.86628940465832,323.37663233437365,231.4896284192649,352.02057779910297,315.38688869202616,435.7070231608123,406.8218431837721,337.1708603565213,240.8362277642884,121.28507251803023,20.277140253285623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216122070322692,101.83704325720358,229.3786495783967,336.56812779203744,407.123209466014,379.4590581348646,434.1584532269449,423.536352926799,412.8519985589599,343.05104002317546,243.77631759761556,121.96350036936823,19.900078684189538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141134216055924,103.79733895695078,231.71600684724007,317.1123167727491,416.0177593876747,347.6486444088331,291.1141691849793,357.9050020612817,418.0530429416886,343.95513886990125,242.72082817718143,101.61137226181584,19.14666297858478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.537694218984696,102.44048325427482,230.20776057085567,323.15662079968536,414.3595374027568,457.25046774558393,249.4301188362946,461.2453395667577,414.2838421159026,61.28347018321973,251.1633286754793,121.4357556591512,17.714111989054604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.93496165450089,102.28980011315385,231.71600684724007,272.64664149031995,333.1370797430393,252.67086751927624,342.103787788617,333.8544163866855,337.6986050667383,346.1411055650361,241.7410340436016,117.5915669790984,14.77402215572749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236327936742793,87.59076581169312,188.74938121755872,291.1141691849793,195.53365973093864,285.15970909664577,276.86789173946886,356.39251118937284,182.19148113215388,113.06895044770758,132.21490599370492,60.07729762166471,6.708583226525751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.93496165450089,91.8870039151088,203.82547708811552,251.91745181367145,339.35682705165624,143.59749632532984,52.99165282604286,119.32548425087046,303.09949208108804,280.26003099615883,128.67208359589398,76.96229861826036,6.784278513379938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.823982813632721,99.19902713870576,170.4325366640203,216.48922783556225,310.41151530468505,346.6688502752532,212.1172944452924,63.6951078737424,73.64514721583716,217.242643541167,158.2208353399364,16.432951573232803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6784278513379938,21.558300669107428,167.41745897642642,149.77833484163855,229.83140643434697,269.25450223363,367.4737352387559,353.00107936527024,272.26957992122385,183.69901997595085,77.26366490050226,7.914755788080788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.16576082871483,40.55428050657125,198.39805427741155,290.58713190734966,277.6970027319278,293.97856373145225,287.2699805049265,225.3080824703688,107.6415276370036,137.868707232384,84.19862655500316,66.86157613504464,3.693505538931873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38932084526168,23.442901082000457,135.9084115326368,30.905607446718385,52.84096968492192,342.3726121718375,335.8140046538453,316.89442753582307,200.2826546903046,106.88740449881143,9.497989918731914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6784278513379938,68.74617654793768,194.6288534516255,249.35442354944044,328.2013225805938,281.16412984288456,393.6303477261083,299.02963240564753,284.6319643864287,248.0732631336186,206.6898716345884,50.50431984866602,1.808905126038843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.035283554013981,94.29934903821888,223.5748726311841,279.12884628887053,286.6672479404427,215.13237213288625,267.068535538495,264.0534578509012,289.5316424869156,258.55033975334305,131.68716128348788,85.329103829704,3.0150776875938785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.8005579520817,81.71129357762632,209.10221675769853,254.5554679321692,310.8635647280479,346.2917887061571,260.35995231196927,344.3322004389973,26.835040338690423,16.80930570974147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.241456115569017,96.4853157333538,97.99285457715077,342.8246615952004,413.9074879793939,422.3429141518175,427.9097011822437,329.0304335730528,392.0789480618912,231.4896284192649,165.53285856353338,71.00713109733937,4.371933390269866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4873329773768367,96.33463259223286,226.51425503192377,333.5530501044436,396.04198541663095,356.618889617348,425.4733033511612,427.4265247250342,393.0269077290371,183.77471526280505,183.69901997595085,78.92188688542015,2.110271408280746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9048062793131324,94.29934903821888,222.9714326341129,309.69630095880103,403.2790207859612,444.5867169981372,341.9198553158872,226.1379008954152,142.61770219174997,210.2326940323994,217.46902196914212,92.33976077105908,2.035283554013981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62092118688088,224.70534990588496,314.99072644306966,411.4194475694297,283.0487302557776,332.5166613638699,29.2473854618005,8.291817357176877,120.68233995354645,122.1141835104892,37.38781224526901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.3246830834652,129.9539514443032,192.4428867564905,416.1684425287956,338.37703291807634,179.70414815477707,178.8750371623181,172.31713707691333,256.51576363191646,123.54673450001935,63.24305845037953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83664267350095,0.5277447102170421,353.37743350177897,330.99002184021253,36.7850796807852,122.34056193846436,239.47937206161245,206.6898716345884,218.22243767474689,163.57256286378615,7.236327936742793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.68193936984385,249.73148511853657,362.951118707365,456.5720398942459,502.2516694966918,514.6140539618966,496.5978682580128,445.18944956262095,359.9353335871837,233.8262782555208,95.5055215997739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.3445821010005,246.79139528520943,324.7264137111755,433.20412666651225,475.8686785813642,486.2714747794093,465.3159066747857,417.45031037720486,339.65890076648554,225.53446089834387,90.37946507131186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.33463259223286,230.50983428568497,349.08119539836326,411.7965091385257,417.69508205245296,401.9221650832852,383.0018805326756,291.2655597586877,232.99716726306184,182.71922584237092,79.4496315956372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00311093480319,220.5597949435902,337.6236172124715,417.3746150903507,444.9630711346458,455.36586733269087,434.7873607971634,386.7703739258742,310.1101490224432,201.41313196500545,77.56503118274416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.6462552321272,220.5597949435902,288.0403745926294,403.50469178134887,442.47573815726895,453.48126691979786,197.1918817158565,329.005673432493,205.33301593191248,200.13197154918365,70.9321432430726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83664267350095,148.49717442581675,327.8992488657645,402.2235313655271,300.53717124944444,369.0562619368195,317.2707816723318,352.1719683728113,162.89413501244815,163.64825815064034,70.47938638712232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10825416425772,236.46429437401852,348.5534506881462,421.65882683978015,427.3444625448933,439.15434215932135,478.4317068455953,427.2489591455912,342.59828316722525,217.393326682288,81.03286572628832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87745499004376,243.70062231076136,357.3730127555401,428.7840878602977,478.6580852735704,488.2310630465691,466.8234455185826,416.6961872390126,335.5126383716033,217.6197051102631,60.22798076278565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25893730537868,235.78586652268052,347.19659498547026,388.5431999899545,477.3012295708944,487.1005857718682,462.7528784105547,411.87220442538,326.69378373679695,207.51898262704736,71.98692523091927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47023804575994,140.28034492290664,354.2822397810921,432.75207724314936,494.7139752777071,507.3020307382996,485.290973213242,434.8623486514302,345.6890561416733,214.75531056379015,76.20817548006818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.4853157333538,240.3841783409256,354.35793506794624,429.1335595584842,471.7981114733364,480.8440519687053,458.9086897305018,408.1030035995939,323.9043770445907,206.38850535234653,71.5348758075564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.38379208273283,137.64232880440886,182.49284741439575,298.3809167229813,359.3326010227,299.10462025991427,290.5114366204955,300.8385375316864,240.53486148204647,153.9995850907875,50.50431984866602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18354886740927,86.61097167811323,329.0304335730528,197.26757700271077,469.31077849595937,333.02530539422656,303.02450422682125,410.4396534358497,319.9844930776837,194.10110874140847,62.86599688128344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.05669117154197,124.7529070615744,156.6383086418727,207.4432873401932,139.60262450415607,138.39645194260103,187.54320865600369,161.38659616865124,156.9396749241146,53.8207638185018,28.041212900245466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.910028192957192,42.21250249148915,95.58050945404068,223.49917734432992,277.772698018782,352.54832250932,383.1525636737965,292.01897546429245,248.60030041124824,130.17962243969092,45.67962960244588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.85091919368956,116.61177284551847,224.4789714779098,303.250175222209,234.88176767595485,319.6831267954418,307.848487040454,195.08161030757577,172.09075864893816,103.57096052897565,32.63952471849046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.01265985986822,216.9412772589251,327.9749441526187,399.95974708577575,397.62309724951984,86.3088979632839,129.80326830318228,390.9166363207564,298.9539371187933,183.39765369370892,54.42349638298561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69108771120621,218.44881610272205,330.3872892757288,355.51175761803205,444.0589722879202,452.12441121712186,430.7167936891354,290.58713190734966,293.6022095949436,174.20103005721893,50.12725827956993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80095853578433,191.68947105088577,255.91232363484525,233.22354569103692,291.3405476129544,198.77511584650765,263.45001785382993,194.4781703105045,143.52180103847567,115.8576497073263,51.86117555134201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.738738601713507,63.393741591500486,126.63680004188,356.92025589958985,460.71759485654064,467.2754949419455,444.2096554290411,391.9721257411904,303.47655365018414,183.84970311707175,51.78548026448782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.392139256689969,104.92781623165163,200.50832568569228,374.3506874210881,364.7600238334039,366.493941105176,443.3805444365821,385.56490879690654,296.6922751368042,176.2363136112329,47.71491315645985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92188688542015,217.3183388280212,331.3670834093087,385.128422890467,444.0589722879202,447.3754162577559,432.6763819562952,368.9055787956986,277.16925802171073,161.53727930977217,40.93063464307992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03728647252713,212.64503915550944,323.3016444801069,393.8093281707261,394.08947147534536,447.3754162577559,426.0434940166237,372.0720470570009,283.8028533939697,165.00511385331637,41.91113620924724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.70063663627123,208.4987767606273,324.14490412431434,411.3444597151629,455.4408551869576,464.10973411323056,441.8730055927852,208.4987767606273,296.6922751368042,167.26677583530548,41.835440922393055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.17289192605419,209.4785708942072,330.76364341223746,413.83179269253975,440.2147836078672,448.0538441090939,339.88457176187325,254.25410164992732,248.60030041124824,126.56181218761324,33.31795256982846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.393741591500486,192.59356989761156,321.26636092609294,378.0265071453345,375.8405404501995,368.9812740825528,425.36506616528567,273.702130910754,280.48570199154653,106.73672135769048,31.584035298056385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.56061043650537,232.6201056939657,343.62476785157503,442.0986765881729,469.9892063472975,477.8289742811114,377.1224082986088,397.32385326504016,303.47655365018414,177.74385245502987,42.28749034575591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.21210190778652,33.619318852070364,200.2826546903046,197.1918817158565,283.3500965380195,462.7528784105547,409.3049315656244,379.9868028450816,290.3607534793745,167.11538526159708,38.44330166570308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02220878493326,214.37824899469408,267.897646530954,370.8658744954458,378.139696359322,390.3131963236851,281.6918745531016,133.87312797862282,154.52732980100453,34.14706356228741,9.497989918731914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.32357506717516,216.2628494075871,333.7794285324187,396.0660381246033,452.12441121712186,460.1148622920568,437.27469377454014,381.94639111224143,292.2453538922676,169.22636410246523,38.29261852458213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.39414217520311,226.2128887496819,344.1058220110222,407.73089405860975,472.4765393246743,479.1858299837874,455.5165504738118,389.2584143358384,282.59668083241473,158.74858005015344,33.69430670633713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.47496564088352,218.22243767474689,336.1160783686746,426.94759286334937,472.02448990131137,480.2406119716341,453.17990063755593,393.856018721496,298.5768755496972,165.68354170465437,36.709384393931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.971046375920125,71.76125423553155,292.34863905003124,416.7718825258668,460.4162285742987,468.1046059344045,443.0791781543402,383.60461309715936,281.6918745531016,158.2965306267906,33.01587885499914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12253068444633,209.40358303994043,298.5160363471789,408.9321145920529,436.0685212129852,146.31120773068182,427.62602071468734,360.3123951562798,182.26717641900808,146.7632571540447,27.21210190778652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.18314828370664,206.3128100654924,312.2324467847101,405.9920247587257,449.109333529528,456.5720398942459,430.03836583779736,373.7302690419188,269.4808806616051,150.23109169758882,29.2473854618005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.86599688128344,201.41313196500545,317.49716010030687,398.9063799631039,286.06380794337144,226.3635718908028,332.3468775428886,231.2632499912897,261.264051158695,104.55075466255556,14.548351160339774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28347018321973,199.67921469323335,252.29451338276755,406.8218431837721,448.9586503884071,457.4761387409716,430.9431721171105,372.3734133392428,279.9586647139169,153.3211572394495,28.342579182487366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35252869125502,119.55115524625816,206.0864316375172,252.52018437815528,316.9694153900898,351.5713581060898,343.3524063054174,291.79259703631726,204.65458808057443,60.22798076278565,7.009949508767654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.221250249148914,47.71491315645985,65.73039142775637,124.7529070615744,143.82316732071757,143.6724841795966,143.97455789442594,101.83704325720358,67.54000398638263,36.1066518294472,28.342579182487366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.51979811996253,222.9714326341129,361.3678845767139,452.12441121712186,502.7037189200546,513.1065151180997,483.934117510566,414.8872821129738,309.2810380299842,165.00511385331637,30.528545877622303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.9920534097455,225.23309461610197,358.707938048006,450.9182386555668,499.6886412324608,508.6588864409756,478.5074021324494,409.9119087256328,305.6625203453191,161.61297459662634,28.64394546472927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28347018321973,205.33301593191248,323.61574454892246,414.8115868261196,456.4963446073917,465.0145403925437,442.5514334441232,378.3278734275763,281.3155204165929,144.20022888981367,20.95556810462362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.291817357176877,180.2318928649941,74.85131977739219,387.5577463956752,447.074049975514,459.285751299598,440.8175161723512,377.4237745808506,276.34014702925185,142.31562847692064,21.633995955961616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.443702249405725,190.33261534820983,307.5471207582121,379.17537766730834,448.3552103913359,454.0090116300149,426.5712387268407,362.5740571382689,265.7116798358191,136.05980210634516,18.3925398403926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.95636927202888,183.925398403926,299.4816818290104,353.94833159982875,418.3544092239305,424.1588936037306,400.8666756628511,344.40789572585146,253.4249906574684,132.6676628496552,17.337050419958512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42862456181184,182.11649327788712,284.06035885579143,386.46900764363227,429.5863164144345,438.555854190362,180.30688071926087,125.4313349129124,252.36950123703437,126.0340674773962,10.176417770069907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.10705241314982,193.12131460782857,319.53244365432084,405.6906584764838,437.80243848475726,445.56651113171705,418.95784922100177,359.860345732917,262.6966021482252,135.00431268591106,16.734317855474707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07689703796207,177.51818145964214,299.10462025991427,260.2092691708483,284.3305981041868,446.8476715475389,279.9586647139169,367.6979913689687,264.58120256111823,136.13478996061193,17.111379424570796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.03648530512187,183.54833683482988,314.4063871258588,260.05858602972734,456.6470277485127,329.5581782832698,335.4376505173366,381.5693295431453,191.9151420462735,139.3005507893267,15.603840580773856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.63479712336687,195.23229344869677,319.23107737207897,352.1033474118314,446.77268369327214,455.2151841915699,429.5863164144345,368.9055787956986,272.4202630623448,139.8282954995438,17.4127457068127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.76527439806772,198.69942055965348,320.6629209290217,402.2235313655271,445.4908158448629,453.556962206652,425.5157493064066,363.02610656163176,233.5249119732788,121.1343893769093,15.076095870556816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75019671047384,190.7096769173059,312.37110357184486,391.29369788985247,434.9380439382843,442.47573815726895,418.1287382285428,358.05144060687815,262.620906861371,133.6474569832351,13.944911163268545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07689703796207,182.26717641900808,304.23067678837634,386.9967523538493,431.09385525823154,438.932915759458,317.9492095236697,174.2767253440731,174.3524206309273,121.88851251510148,9.648673059852864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.523017115093445,144.4266073177888,227.60936067725356,303.09949208108804,251.3493834459713,270.38497950833084,256.8171299141584,195.91072130003477,145.33141359710194,47.33785158736377,0.075695286854187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.61419067324414,75.68043076985114,189.3528212146299,300.76284224483214,413.9824758336607,292.1696586054134,293.2251480258475,337.78632670757867,145.93414616158574,122.86830664868135,9.874344055240584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145554962294728,22.53809480268733,51.182747700004015,124.07447921023642,130.78306243676218,165.68354170465437,227.87111073459977,153.3968525263037,108.9226880528254,8.442500498297829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.95596868832625,168.24656996888535,75.98250448468048,185.58362038884383,176.613375180329,102.89253267763765,92.71611490756774,67.16294241728654,48.69470729003976,126.7124953287342,6.93496165450089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.678828435040623,87.9678273807892,165.00511385331637,225.76083932631903,187.54320865600369,121.88851251510148,116.00833284844728,84.19862655500316,33.99567298857903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.749796126771216,167.34176368957222,294.6569915827903,168.7743146791024,437.27469377454014,285.7624416611295,186.7897929503989,127.3909231800722,256.9678130552793,5.955167520920992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33303025742234,168.84930253336915,287.342846061431,381.7957079711205,428.1537654249044,439.0086110463124,412.9269864132266,350.66372209642697,255.23389578350725,122.1898787973434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.086445963027096,170.0554750949242,252.13463361801013,381.7200126842663,426.7219218679616,385.7905797922943,267.1442308253492,316.4416706798728,218.07175453362592,106.20897664747343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.99567298857903,29.2473854618005,66.25813613797341,162.8191471581814,197.1918817158565,249.5808019774156,286.81793108156364,278.14905215529063,128.74777888274818,21.558300669107428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.75492430559744,158.2208353399364,278.90317529348283,332.9559770006592,404.4844859149288,427.4753375735664,405.23860905312097,343.8044557287803,245.88729643848367,116.7624559866394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.94089100073237,165.30648013555825,287.8734205019977,381.3436585477576,430.4904152611602,441.0438946003263,414.8872821129738,354.2065444942379,249.12804512146528,122.49124507958528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734718439177332,159.72837418373334,280.86276356064263,363.3274728438737,421.6715606263537,432.3750156740533,408.1786988864481,348.0257059779292,244.75611173119543,119.24978896401628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.623739598309168,166.73903112508842,302.5724548034584,357.12894851287945,448.7322719604319,460.71759485654064,434.4102992280673,372.1470349112676,270.460674795185,131.9892349983172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654602406084344,171.7893923666963,270.5575930596618,386.6196907847532,433.20412666651225,444.1339601421869,418.88215393414754,357.9757453200239,260.58562330735697,129.350511447232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734718439177332,165.00511385331637,290.8884981895916,375.5391741679575,420.4653880647988,429.3599379864594,332.04551126064666,243.92700073873647,249.65578983168237,120.53165681242548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.542822397810921,39.64947422725812,138.7728060791097,271.0634073596689,263.148651571588,306.26596034239026,168.47224096427306,93.77160432800184,69.80095853578433,37.38781224526901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.256934386865524,10.251405624336671,44.47345704089084,65.12765886327256,90.00311093480319,78.39414217520311,91.05789292264988,77.03728647252713,73.57015936157039,120.30527838445036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.49286173990569,138.7728060791097,268.9531359513881,337.1588340025351,405.0122306251458,412.47493698986375,387.22313078182447,325.6382943163628,232.4694225528448,109.37544490877568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.6530938060916665,114.5764892915045,224.10261734140116,351.11647895237724,378.2656193598832,316.51736596672697,197.71962642607355,192.74496047131987,240.9876183379968,115.63197871193856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9797941335798972,34.8254914136254,162.59276873020627,242.1180956126977,301.9902377840099,298.8831938600511,298.65257083655143,230.66051742680597,133.57176169638092,93.39454275890574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.619318852070364,237.4044722827028,348.4777554012921,397.4745364061612,408.40436988183575,386.9967523538493,125.6570059083001,214.72984299064296,114.12443986814164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.28156099952443,133.79814012435605,224.59499042224704,346.5181671341322,395.363557565293,406.972526324893,302.2703810886292,223.34849420320896,235.86156180953472,109.6011159041634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.708583226525751,60.680030186148514,107.18947821364075,187.31753766061595,284.48128124530774,303.5522489370383,292.8480864567514,236.01224495065568,185.65931567569805,78.31915432093635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839767933814022,116.2347112764224,169.30135195673202,288.0990914973854,376.82033458377936,304.0799936472554,320.6629209290217,229.60502800637187,168.54793625112725,50.95636927202888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025734628948957,123.54673450001935,240.61055676890072,326.2537606674202,181.58874856767008,169.0756809613443,274.98329132657585,312.446798858699,219.73068395113123,101.00793226474462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.442500498297829,119.62685053311236,235.56019552729285,20.12645711216468,119.32548425087046,241.96741247157672,329.5956722104032,110.12886061438046,6.784278513379938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.1545952433294,240.0071167718295,304.53628766614275,383.0768683869424,397.24815797818593,377.6494455762384,320.8136040701427,225.00671618812683,109.22476176765473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.60664466669226,238.19821164579068,329.40678770956146,379.76042441710655,395.363557565293,372.1470349112676,184.37744782728885,71.30849737958127,40.101523650620976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.59951356935289,118.64705639953246,206.9494993941724,378.7049349966724,405.23860905312097,273.4000571959247,240.9119230511426,182.49284741439575,113.44601201680364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72757301632808,258.9274013224391,147.74305128762458,271.36477364191074,251.99243966793824,227.7204275934788,332.5732559708637,238.49957792803252,117.29020069685647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.08442871900405,268.3496959543168,334.6524003452979,429.8119874098223,449.3357119575031,428.5308269940005,371.0165576365668,272.64664149031995,135.984106819491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.7029464036692,266.1637292591819,340.23687319040954,350.43805110103926,319.758822082296,312.37110357184486,343.7294678745135,247.84688470564348,123.01898978980236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.5238182824987,126.7124953287342,238.72595635600769,209.25289989881944,32.03608472141924,77.71571432386511,39.42309579928298,42.664551914852,36.55870125281005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.180838516308709,29.398068602921445,91.58563763286688,128.9741573107233,59.7759313394228,80.730792011459,125.4313349129124,91.58563763286688,51.86117555134201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.55668400878704,265.2596304124562,361.066518294472,413.9074879793939,430.4154274068935,423.55545360665934,353.00107936527024,261.414734299816,134.40087268883985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.87825615744904,241.75447526276255,356.09114490713097,407.4245757482559,424.0082104626096,406.444781614676,351.869894657982,261.49042958667013,136.28547310173286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.5114509460054,262.31954057912907,340.6556732821636,423.55545360665934,441.420248736835,422.19859790398334,363.780229699824,260.8876970221864,134.2501895477189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.44641260050628,262.5459190071042,355.1764345715939,368.3247766414249,423.70613674778025,404.2588149195411,350.2873679599184,261.1133680175741,135.45636210927395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.90318961899273,232.1680562706029,315.2935075904864,372.9011580494599,387.7508754920415,369.2826403647947,237.21841751221072,234.42901082000455,117.5915669790984,7.914755788080788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29422085939264,224.17760519566792,298.9744526638286,371.2422286319545,388.50429119764624,371.2422286319545,320.7386162158759,95.27914317179876,116.2347112764224,6.5579000854048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10825416425772,70.9321432430726,72.43968208686954,53.67008067738085,130.10463458542415,121.36076780488445,149.85403012849275,100.25451655913986,117.29020069685647,7.914755788080788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.4991916698398,95.27914317179876,95.4298263129197,95.4298263129197,102.21410482629965,83.89726027276124,71.2335095253145,75.07769820536733,23.669279509975595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.59709574162724,274.7569128986007,376.9717251574878,438.7822326183371,458.8329944436477,440.0641004667463,383.60461309715936,287.79772521514354,151.88931368250675,22.689485376395695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.9920534097455,204.1268433703574,283.50148711172784,359.181917881579,385.4135182231983,413.83179269253975,354.35793506794624,260.35995231196927,62.036885888824486,1.5075388437969393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.306895044770757,6.407216944283848,120.7573278078132,116.15901598956822,216.48922783556225,67.6906871275036,109.9781774732595,130.85805029102892,54.57488695669398,0.9048062793131324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3366498362558845,58.79542977325548,170.3568413771661,146.83895244089888,195.6093550177928,224.554666764764,91.13358820950404,71.9119373766525,8.141134216055924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241856699271647,78.99758217227435,56.60946307812055,132.36558913482585,112.2398394552486,108.84770019855866,143.22043475623377,84.95204226060791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654602406084344,129.87825615744904,184.603826255264,243.02219445942336,400.2632356657799,383.68030838401353,346.8195334163741,255.08321264238631,137.94369508665076,21.784679097082567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74064778540882,191.1617263406688,334.9848936613864,326.3167221677008,169.15066881561106,178.27159716524687,182.56854270125,52.011858692462965,57.81563563967558,2.78869925961874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.940089833327114,31.5083400112022,23.9706457922175,60.90640861412364,110.80728846571846,97.8421714360298,130.10463458542415,59.32317448347252,74.17289192605419,4.823982813632721,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[-11.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.394,0.0,0.0,0.0,0.0,0.0,18.521,18.38,8.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.228,9.827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,15.342,34.67,28.31,8.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.514,79.0,26.351,-59.577,-79.0,-79.0,-41.515,0.0,0.0,0.0,37.378,51.768,44.757,24.611,-29.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-33.877,0.0,-22.185,-29.018,-36.85,0.0,0.0,43.504,55.402,41.943,22.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-51.294,-72.912,-47.606,-35.795,0.0,0.0,0.0,41.441,26.537,-6.875,-16.892,-5.557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-46.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.98,35.377,45.403,36.101,14.857,-44.601,-11.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.261,0.0,0.0,0.0,0.0,0.0,43.308,48.342,35.017,14.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-77.576,-79.0,-79.0,-23.516,0.0,0.0,0.0,23.493,50.088,40.205,15.124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.226,79.0,2.674,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,12.672,1.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.973,79.0,72.303,-8.585,-79.0,-44.664,-79.0,-47.843,0.0,0.0,0.0,8.215,33.192,21.446,1.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.275,36.185,2.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.579,79.0,-63.964,-79.0,-79.0,-37.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.223,79.0,79.0,65.587,-50.026,-79.0,-31.123,-46.092,-52.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.965,79.0,79.0,28.845,-59.908,-79.0,-79.0,-41.184,0.0,0.0,0.0,16.479,47.285,33.999,12.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.246,79.0,32.885,-56.886,-79.0,-79.0,-44.206,0.0,0.0,0.0,16.673,48.084,39.726,17.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.387,79.0,25.089,-59.103,-79.0,-79.0,-41.99,0.0,0.0,0.0,17.933,52.243,44.695,24.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.543,31.16,-49.317,-79.0,-79.0,-51.776,0.0,0.0,0.0,21.863,53.731,39.91,18.752,-41.192,-79.0,-29.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.068,-13.976,21.934,15.659,51.793,50.695,52.949,33.715,1.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.61,-4.197,-79.0,-79.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.886,79.0,72.209,-79.0,-79.0,-79.0,-21.551,0.0,18.247,54.788,46.537,25.142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.687,24.41,-61.123,-79.0,-79.0,-39.969,0.0,0.0,0.0,14.879,53.711,39.725,18.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.972,33.987,-49.748,-79.0,-79.0,-51.345,0.0,0.0,0.0,13.804,50.944,41.718,19.384,-41.198,-75.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.769,-3.976,0.0,0.0,0.0,30.793,53.544,46.656,25.255,-33.916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-61.499,-78.472,0.0,37.421,-41.646,0.0,21.871,51.131,36.86,15.054,-46.094,-44.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.137,18.591,39.017,40.97,44.624,22.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.143,79.0,79.0,4.667,-78.839,-79.0,-79.0,-22.254,0.0,0.0,0.0,0.0,29.535,20.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.843,21.545,8.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.892,79.0,6.985,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,40.296,32.373,10.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.405,79.0,16.231,-64.346,-79.0,-79.0,-36.746,0.0,0.0,0.0,0.0,47.908,39.962,16.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.491,-26.301,0.0,0.0,8.636,22.808,49.274,35.041,12.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.54,14.341,-52.292,-79.0,-79.0,-48.801,0.0,0.0,0.0,26.246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.01,79.0,72.555,-58.971,-79.0,-79.0,-42.122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.394,42.296,35.261,14.721,-44.595,-79.0,-20.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.873,32.08,17.791,-39.0,0.0,0.0,0.0,18.159,36.249,5.877,55.485,41.165,20.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.677,0.0,0.0,0.0,0.0,-1.204,-50.995,0.0,0.0,30.279,19.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.0,0.0,0.0,0.0,0.0,24.205,0.0,23.874,13.686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.221,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,13.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.751,79.0,79.0,26.994,-63.898,-79.0,-79.0,-37.194,0.0,0.0,0.0,0.0,0.0,5.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.785,79.0,79.0,4.695,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.718,79.0,79.0,56.092,-19.511,-79.0,-79.0,-79.0,-2.582,0.0,0.0,0.0,0.0,35.738,27.095,5.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.366,14.749,0.21,-50.243,-65.319,0.0,0.0,0.0,1.866,40.295,27.678,7.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.06,79.0,24.868,-61.702,-79.0,-79.0,-39.39,0.0,0.0,0.0,0.0,46.985,38.833,16.841,-38.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.074,46.071,36.489,14.368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.899,0.0,0.0,0.0,-24.912,-59.764,-1.101,-61.541,0.0,13.266,47.755,33.791,12.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.985,-79.0,-79.0,-79.0,-22.092,0.0,0.0,40.921,6.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.478,79.0,36.862,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,5.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.765,79.0,79.0,-45.961,-52.218,-79.0,-79.0,-2.913,0.0,0.0,0.0,0.0,2.653,-2.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.482,-1.649,0.0,0.0,0.0,0.0,0.0,0.0,34.598,65.139,58.033,44.381,23.356,-37.116,-79.0,-66.921,-67.927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.92,61.89,44.599,-41.002,-6.474,-52.254,0.0,0.0,56.054,0.0,58.368,49.684,27.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.587,-79.0,-79.0,-79.0,-16.506,0.0,0.0,0.0,0.0,58.642,51.02,29.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.104,77.028,1.488,-76.954,-79.0,-79.0,-24.139,0.0,0.0,0.0,0.0,55.772,43.387,23.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.541,-11.768,-48.248,-47.591,-42.632,0.0,0.0,0.0,0.0,28.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.097,79.0,48.562,-61.675,-61.571,-79.0,-56.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.123,21.779,-41.107,-42.235,-17.822,0.0,0.0,0.0,21.366,45.081,41.547,21.696,-23.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.785,0.0,0.0,0.0,19.258,53.705,38.475,14.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.769,-79.0,-79.0,-79.0,-2.323,0.0,0.0,0.0,0.0,17.215,12.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.918,79.0,79.0,31.411,-29.908,-79.0,-79.0,-71.185,0.0,0.0,0.0,0.0,0.0,20.712,17.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.603,79.0,53.207,0.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,36.302,25.255,4.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.582,32.214,79.0,50.822,-79.0,-79.0,-46.536,0.0,0.0,25.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.163,79.0,79.0,0.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.096,79.0,79.0,35.714,-26.168,-79.0,-79.0,-74.924,0.0,0.0,0.0,0.0,0.0,27.7,28.019,7.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.872,79.0,30.182,-31.105,-79.0,-79.0,-69.987,0.0,0.0,0.0,0.0,0.0,28.402,21.461,1.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.572,79.0,48.37,-22.216,-79.0,-79.0,-78.876,0.0,0.0,0.0,0.0,0.0,28.4,26.631,5.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.354,79.0,39.018,-15.427,-79.0,-79.0,-79.0,-6.665,0.0,0.0,0.0,0.0,35.364,35.254,14.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.912,79.0,64.908,-13.86,-61.626,-79.0,-79.0,-25.606,0.0,0.0,0.0,0.0,4.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.808,64.108,79.0,48.128,0.0,-25.293,-30.218,-21.092,-79.0,-79.0,-19.628,-4.862,0.0,0.0,2.774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.036,79.0,79.0,0.0,-60.767,-79.0,-79.0,-40.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.111,79.0,43.13,-79.0,-79.0,-27.007,0.0,0.0,35.876,19.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.011,79.0,75.216,-10.884,9.78,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.895,79.0,79.0,21.915,-70.388,-79.0,-79.0,-30.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.35,79.0,79.0,21.461,-39.787,-37.139,-79.0,-79.0,-24.167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.53,79.0,79.0,32.063,0.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.204,79.0,79.0,1.607,-64.682,-79.0,-79.0,-36.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.81,79.0,79.0,0.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.499,79.0,79.0,15.312,-73.592,-79.0,-79.0,-27.5,0.0,0.0,0.0,0.0,0.0,3.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.513,79.0,79.0,34.667,-51.295,-79.0,-79.0,17.751,-69.553,0.0,0.0,0.0,0.0,9.693,4.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.761,79.0,44.931,-42.303,-79.0,46.086,-64.758,-75.438,0.0,0.0,0.0,0.0,15.75,3.193,-21.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.903,-3.382,-19.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.635,22.342,25.591,-0.53,24.324,13.264,31.102,1.998,9.767,15.395,34.806,16.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.251,-79.0,0.0,0.0,0.0,0.0,-55.46,0.0,0.0,9.623,7.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.24,0.0,0.0,18.334,12.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.566,37.884,-16.58,-45.298,-79.0,-79.0,-39.214,0.0,0.0,0.0,0.0,15.951,10.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.989,18.583,6.218,0.0,-14.176,-75.404,-31.204,0.0,0.0,0.0,12.912,1.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.577,79.0,79.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,4.969,6.875,12.753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.213,79.0,79.0,-29.707,16.931,-33.037,-68.088,-79.0,-68.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.025,5.674,0.0,0.0,0.0,0.73,-1.069,6.026,-31.71,0.0,23.426,58.768,46.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.901,53.658,-48.27,-79.0,-79.0,-52.822,0.0,0.0,0.0,0.0,0.0,40.655,37.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.268,79.0,57.898,-40.357,-79.0,-79.0,-60.735,0.0,0.0,0.0,0.0,0.0,33.518,33.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.217,79.0,79.0,6.951,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.779,79.0,67.399,-4.204,-8.094,-72.74,-32.029,-79.0,0.0,0.0,0.0,0.0,3.761,2.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.843,79.0,52.682,79.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.81,79.0,79.0,-1.825,-79.0,-79.0,-79.0,-20.268,0.0,0.0,0.0,0.0,0.0,17.197,20.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.383,79.0,79.0,24.496,-77.498,-79.0,-79.0,-23.594,0.0,0.0,0.0,0.0,0.0,20.723,25.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.229,79.0,79.0,27.244,-66.269,-79.0,-79.0,-34.823,0.0,0.0,0.0,0.0,0.0,33.27,36.44,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.684,79.0,37.417,-57.364,-79.0,-79.0,-43.729,0.0,0.0,0.0,0.0,0.0,38.384,38.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.42,-29.874,-79.0,-41.084,0.0,0.0,32.792,34.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.071,79.0,16.921,-79.0,-42.628,-79.0,-58.464,0.0,0.0,0.0,0.0,0.0,11.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.126,79.0,64.599,-50.199,-50.911,-79.0,79.0,-47.701,-79.0,-40.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.397,0.0,0.0,0.0,7.452,-10.96,0.0,0.0,0.0,0.0,0.0,19.686,25.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.254,22.914,9.954,-13.974,-32.382,-11.102,-48.905,-19.228,-2.765,0.0,0.0,12.034,16.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.273,30.241,15.456,29.931,4.89,0.0,0.0,0.0,0.0,0.0,18.448,34.979,16.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.606,14.66,-70.531,-79.0,-79.0,-30.562,0.0,0.0,0.0,0.0,0.0,17.195,22.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.523,79.0,79.0,24.999,-64.242,-79.0,-78.494,-37.356,0.0,0.0,0.0,0.0,0.0,11.213,18.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.701,79.0,68.976,-18.052,-79.0,-79.0,-79.0,-4.04,0.0,0.0,0.0,0.0,0.0,0.0,5.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.274,79.0,79.0,48.781,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.182,79.0,79.0,24.628,-70.879,-79.0,-79.0,-30.213,0.0,0.0,0.0,0.0,0.0,27.936,35.415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.185,79.0,20.274,-69.474,-79.0,-79.0,-31.618,0.0,0.0,0.0,0.0,0.0,5.804,14.392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.189,79.0,77.523,3.901,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,4.363,14.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.411,79.0,79.0,2.775,-43.167,-66.283,-75.619,-74.023,0.0,0.0,0.0,0.0,5.537,17.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.173,13.282,37.775,-79.0,64.043,-79.0,0.0,0.0,0.0,0.0,9.02,17.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.523,-3.726,-46.583,-48.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.81,79.0,79.0,-23.653,-50.383,40.653,-79.0,-79.0,-63.096,-9.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.165,31.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.488,27.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.379,0.0,0.0,0.0,0.0,0.0,0.0,16.87,17.479,19.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.788,16.673,56.35,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,18.741,31.451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.065,79.0,79.0,21.553,-58.056,-79.0,-79.0,-43.036,0.0,0.0,0.0,0.0,0.0,26.934,37.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.542,79.0,14.231,-65.763,-79.0,-79.0,-35.33,0.0,0.0,0.0,0.0,0.0,10.541,16.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.25,79.0,50.676,-24.092,-77.464,-79.0,-78.536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.669,79.0,79.0,28.141,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.915,79.0,79.0,28.896,-66.055,-79.0,-79.0,-35.037,0.0,0.0,0.0,0.0,0.0,35.05,47.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.33,21.185,71.621,-75.07,-72.282,-45.969,0.0,0.0,0.0,6.951,24.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.851,61.309,-0.487,12.411,-38.383,-67.674,-51.849,0.0,0.0,0.0,0.0,29.428,31.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.167,79.0,56.83,-6.234,-21.726,-50.121,-79.0,-78.152,-23.86,0.0,0.0,20.495,33.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.416,-17.051,-6.359,-44.541,0.0,0.0,0.0,13.676,30.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.209,79.0,67.236,-3.513,-54.943,-17.056,-79.0,-79.0,-25.581,0.0,0.0,0.0,0.0,0.0,14.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.675,79.0,79.0,47.232,-64.852,10.798,-79.0,-79.0,-48.257,0.0,0.0,0.0,0.0,0.0,0.0,3.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.31,14.12,0.0,-6.466,0.0,0.0,0.0,0.0,0.0,6.194,13.043,36.273,54.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.23,17.969,-66.538,-79.0,-79.0,-34.555,0.0,0.0,0.0,0.0,0.0,25.563,43.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.941,79.0,34.442,-42.944,-79.0,-79.0,-58.149,0.0,0.0,0.0,0.0,0.0,29.778,47.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.385,79.0,38.79,-40.681,-79.0,-79.0,-60.412,1.494,-1.663,0.0,0.0,0.0,35.679,52.087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.616,79.0,46.429,-27.83,-70.433,-79.0,-79.0,-2.829,0.0,28.89,0.0,0.0,27.388,48.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.825,15.302,-25.985,-64.221,-79.0,-41.908,0.0,2.968,0.0,0.0,0.0,0.0,13.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.329,79.0,79.0,46.189,-60.626,-79.0,-79.0,-40.466,27.241,-30.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.61,79.0,79.0,34.2,-38.416,-79.0,-79.0,-62.677,0.0,0.0,0.0,0.0,0.0,5.297,30.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.038,79.0,44.28,-36.378,-79.0,-79.0,-64.714,0.0,0.0,0.0,0.0,0.0,5.785,31.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.556,79.0,61.498,2.872,-63.065,-63.937,-28.88,-61.42,-5.511,0.0,0.0,0.0,10.503,32.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.749,79.0,48.122,-21.213,-65.653,-79.0,-79.0,-14.227,0.0,0.0,0.0,0.0,1.073,31.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.764,79.0,79.0,23.005,-52.143,-79.0,-79.0,-48.95,0.0,0.0,0.0,0.0,0.0,0.0,21.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.52,28.336,4.81,-40.209,3.506,-2.253,-22.682,0.0,0.0,0.0,0.0,0.0,10.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.853,79.0,79.0,45.663,-37.189,-69.85,-79.0,-73.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.696,79.0,79.0,63.114,-38.769,-69.9,-79.0,-71.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.443,-6.058,0.0,0.0,22.397,-24.925,0.0,0.0,0.0,6.036,31.382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.294,79.0,57.29,9.123,-35.712,-50.341,-71.291,-40.862,-7.818,0.0,0.0,0.0,41.632,43.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.657,79.0,33.31,-27.568,-70.767,-79.0,-79.0,-2.757,0.0,0.0,0.0,0.0,1.467,28.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.349,78.699,24.56,-39.032,-75.462,-79.0,0.0,25.882,0.0,-28.804,0.0,0.0,0.0,16.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.148,79.0,0.0,-37.372,-69.732,-17.97,0.0,0.0,27.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.936,79.0,79.0,26.485,-72.954,-79.0,-79.0,-28.139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.972,79.0,79.0,31.838,-24.16,-63.046,-79.0,-79.0,-13.886,0.0,0.0,0.0,0.0,0.0,20.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.384,79.0,-36.738,68.408,-79.0,-79.0,-7.674,-60.182,-10.505,0.0,0.0,12.241,40.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.938,79.0,28.877,-29.194,-61.353,-1.105,-79.0,-79.0,-9.441,0.0,0.0,0.0,8.479,38.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.935,79.0,29.507,-26.709,-60.457,-79.0,-79.0,-13.927,0.0,0.0,0.0,0.0,10.746,37.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.668,-16.613,-56.292,0.0,0.0,47.469,-43.594,-9.233,0.0,0.0,9.892,38.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.401,57.412,0.0,-26.996,-59.784,14.239,-79.0,-18.932,0.0,54.683,41.684,8.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.081,79.0,26.828,-64.898,-79.0,-79.0,-36.194,65.649,-23.3,-49.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.517,30.922,-49.456,0.0,0.0,2.695,-2.999,0.0,26.703,58.386,10.477,39.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.623,-54.506,0.0,0.0,0.0,-16.572,-14.838,0.0,8.637,21.163,30.913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-22.518,-59.122,0.0,29.424,-45.94,-15.618,0.0,53.606,15.674,19.754,38.195,-12.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.132,-0.089,1.122,67.32,10.924,10.744,21.488,37.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.009,-50.89,-15.161,-79.0,-79.0,-16.032,0.0,0.0,0.0,1.546,31.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.455,79.0,60.482,0.0,-29.057,-71.019,-3.336,-69.175,0.0,-45.88,-12.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.015,79.0,79.0,37.795,-50.678,-69.823,-79.0,-59.591,0.0,0.0,4.112,-4.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.397,79.0,79.0,37.413,-20.072,-26.632,-44.906,-79.0,-79.0,-9.482,0.0,0.0,0.0,17.096,43.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.355,79.0,2.904,-17.065,-42.256,-53.425,-77.238,-46.583,-0.032,0.0,0.0,10.93,41.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.729,0.0,-10.32,0.0,0.0,22.155,20.421,40.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.651,67.642,0.0,0.0,-77.873,0.0,0.0,0.0,13.202,49.868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.802,0.0,8.463,-7.019,-56.393,-79.0,-73.275,-37.11,0.0,0.0,0.0,0.0,21.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.475,79.0,65.229,43.423,-12.427,-45.577,-72.634,-37.683,-20.603,-51.111,-17.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.885,79.0,79.0,40.925,-47.856,-79.0,-79.0,-53.237,0.0,5.534,-6.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.419,50.089,21.301,79.0,79.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.92,66.888,19.445,64.975,14.582,-50.955,-79.0,-79.0,-51.68000000000001,0.0,0.0,0.0,5.27,-5.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.073,47.306,65.285,15.739,-50.56,-79.0,-79.0,0.0,40.009,41.765,-16.108,-54.883,-20.013,0.0,19.827,33.719,-15.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.018,0.0,0.0,0.0,-24.033,0.0,0.0,0.0,0.0,22.088,33.719,-27.518,-34.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.0,65.032,46.904,-5.759,0.0,-26.648,0.0,43.204,0.0,27.789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-23.942,-59.84,-79.0,-79.0,-17.311,0.0,0.0,0.0,0.0,0.0,18.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.865,79.0,60.102,-36.013,-79.0,-79.0,-46.106,-18.973,0.0,0.0,0.0,0.0,0.0,0.0,10.087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.343,6.613,0.128,-42.402,-24.94,-20.767,0.0,0.0,0.0,0.0,24.7,59.811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.833,66.94,-28.089,-60.333,-79.0,-16.624,36.078,-79.0,17.87,0.0,0.0,0.0,0.0,20.287,5.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.814,13.7,-26.265,-56.362,16.551,64.967,-66.566,-24.155,0.0,0.0,0.0,34.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.126,79.0,64.014,-4.92,-47.086,-79.0,-65.78,-57.407,0.0,0.0,0.0,0.0,9.401,41.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.564,-20.833,-9.356,-29.486,8.896,-9.9,0.0,0.0,0.0,38.298,39.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.665,-4.549,-1.858,0.0,0.0,0.0,0.0,0.0,7.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.282,79.0,51.716,5.99,-70.622,-42.796,-25.081,-79.0,-41.593,0.0,0.0,0.0,0.0,4.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.647,-41.802,-8.825,0.0,52.057,43.727,49.114,39.794,-16.759,-79.0,-14.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.754,0.0,-21.303,-27.021,0.0,0.0,0.0,0.0,32.31,52.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.375,0.0,0.0,0.0,0.0,0.0,0.0,27.348,61.957,3.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.126,-56.992,-23.643,-68.742,-38.944,0.0,0.0,0.0,30.947,62.166,0.842,-79.0,-25.561,0.0,0.0,0.0,0.0,0.0,0.0,5.028,-5.596,0.0,0.0,0.0,0.0,19.406,54.015,-4.93,0.0,0.0,0.0,0.0,32.533,55.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.221,10.505,0.0,0.0,0.0,0.0,7.375,19.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-68.278,-13.377,-79.0,0.0,0.0,0.0,0.0,0.0,19.832,55.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.053,-19.989,-64.821,79.0,-32.119,-79.0,-67.245,-19.477,0.0,0.0,19.458,50.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.468,0.445,-43.462,-74.791,31.745,-79.0,8.143,-9.063,0.0,0.0,23.676,57.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.703,28.097,-3.673,-36.688,-73.003,-69.124,0.0,0.0,0.0,0.0,27.043,54.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.078,79.0,8.66,-31.826,-64.185,-74.449,-74.0,-14.632,0.0,0.0,0.0,17.446,49.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.386,-1.097,43.466,79.0,-79.0,-76.858,-63.766,-13.261,0.0,0.0,0.0,25.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.412,-18.604,13.361,79.0,25.523,-66.793,-53.071,-19.692,-19.139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.868,79.0,18.833,5.554,-38.318,-79.0,-21.691,-18.498,-11.936,0.0,0.0,7.353,30.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.608,69.399,-2.232,-46.979,-79.0,0.0,54.307,-31.48,-28.957,0.0,0.0,1.792,34.621,-22.425,-11.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-6.236,0.0,0.0,0.0,0.0,0.0,0.0,18.069,43.905,54.048,-8.93,-16.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.577,14.07,0.0,0.0,0.0,-1.319,0.0,0.0,0.0,18.077,32.052,60.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.619,0.0,0.0,0.0,0.0,-47.102,0.0,0.0,-79.0,-53.263,-12.999,0.0,0.0,51.044,50.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.391,47.66,2.231,-39.999,-68.032,-74.225,-66.094,1.844,-2.052,0.0,0.0,0.0,25.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.826,79.0,73.407,-32.734,-72.718,-79.0,-74.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.296,79.0,79.0,5.647,-37.403,-70.319,-75.498,-67.919,-7.952,0.0,0.0,0.0,32.999,58.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.277,-6.021,-47.589,-7.888,-79.0,-11.046,0.0,0.0,0.0,0.0,0.0,17.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.552,-6.866,-49.782,-0.089,0.0,0.0,0.0,0.0,0.0,0.0,17.786,43.721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.591,58.129,-4.155,-50.334,-79.0,9.707,-79.0,0.0,0.0,0.0,0.0,22.303,36.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.708,23.546,-5.83,-42.628,-22.044,-25.354,-8.018,0.0,-21.789,0.0,0.0,0.0,9.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.215,79.0,74.78,-19.593,-72.254,-73.066,-74.056,-17.631,-2.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.81,79.0,79.0,0.0,-41.408,-78.782,-79.0,-25.43,-34.473,0.0,0.0,0.0,53.692,39.722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.615,0.0,6.71,0.0,0.0,17.441,38.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.754,-48.685,-7.269,-2.693,0.0,-64.418,-11.122,0.0,0.0,28.099,46.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.157,41.936,36.264,-79.0,-79.0,-55.136,-5.661,0.0,0.0,32.748,48.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.288,70.814,0.0,-43.373,-76.346,-79.0,-37.035,0.0,0.0,0.0,0.0,0.0,20.428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.102,79.0,79.0,28.28,-6.023,-49.518,-79.0,-79.0,-45.551,0.0,0.0,0.0,0.0,0.0,1.406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.273,79.0,79.0,65.131,-32.614,-78.902,-79.0,-68.577,0.0,0.0,45.342,-50.461,0.0,0.0,0.0,2.308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.599,71.161,-0.723,-43.932,79.0,-58.936,-79.0,19.801,20.278,0.0,0.0,36.381,48.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.078,-0.382,-55.497,-79.0,-30.458,0.0,0.0,0.0,0.0,0.0,27.398,42.592,-14.86,-63.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.975,-4.424,0.0,0.0,0.0,0.0,0.0,71.942,-16.97,73.081,53.493,49.543,-11.438,-79.0,-74.038,-74.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.263,0.0,0.0,0.0,0.0,-27.968,0.0,-10.978,0.0,33.528,52.712,61.209,51.041,-8.92,-64.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.778,0.0,0.0,-20.006,0.0,0.0,50.556,-13.787,0.0,0.0,30.425,45.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-38.214,0.0,-26.009,0.0,0.0,-7.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.525,64.345,-32.035,-78.608,-79.0,-69.449,0.0,79.0,-54.467,-33.452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.116,-3.947,-49.601,0.0,0.0,0.0,74.049,41.439,-21.328,-26.948,48.106,51.329,-9.677,-79.0,-53.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.243,35.759,17.892,0.0,0.0,0.0,0.0,0.0,28.132,35.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.315,0.0,0.0,0.0,0.0,0.0,0.0,20.136,21.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.088,0.0,0.0,31.163,26.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-48.238,-27.778,-8.048,0.0,0.0,0.0,40.027,35.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-23.451,-68.606,-79.0,-44.147,-32.633,-11.255,0.0,0.0,0.0,0.665,12.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.777,79.0,69.205,-32.795,-79.0,20.735,-79.0,-29.479,-61.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.398,-3.822,-46.701,0.0,2.948,43.561,-51.759,0.0,0.0,23.776,44.074,42.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.949,78.416,0.0,-51.794,-79.0,-79.0,-49.299,0.0,0.0,0.0,0.0,40.77,39.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.912,25.222,48.405,-24.1,-57.14,-68.699,-59.395,0.0,0.0,0.0,8.272,38.405,29.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.087,0.0,23.331,-74.939,-40.62,0.0,0.0,0.0,49.156,45.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.629,79.0,0.0,-36.429,-8.729,-76.41,-67.357,-38.388,0.0,0.0,0.0,41.533,39.642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.785,42.902,-14.036,-69.129,-9.666,36.536,-29.582,-63.365,-6.08,0.0,0.0,0.0,8.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.0,79.0,78.398,-22.164,-71.185,-79.0,-79.0,52.406,-66.066,0.0,3.935,0.0,0.0,0.0,0.789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.211,78.784,-21.871,-18.328,-52.293,34.687,-41.867,-16.577,-23.903,-29.272,0.0,0.0,0.268,3.125,-3.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.353,46.412,34.577,-24.569,-79.0,-3.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.706,-0.721,-71.289,0.0,0.0,0.0,47.5,34.458,-25.875,-65.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.365,28.971,-79.0,-11.518,27.151,37.127,21.183,-36.159,-58.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.501,52.997,-57.893,-6.693,0.0,0.0,-11.999,-9.661,0.0,0.0,1.464,46.972,33.376,-24.863,-66.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.247,-12.517,28.417,3.686,22.575,13.493,-26.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.025,16.416,-32.61,-33.034,-17.351,0.0,0.0,6.921,3.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.325,0.0,0.0,0.0,0.0,29.292,66.367,45.666,-14.661,-79.0,-63.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.865,30.436,-23.188,-62.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.73,36.565,19.191,-70.75800000000001,-27.718,0.0,0.0,0.0,0.0,67.759,56.255,65.735,43.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.21,-45.557,-74.356,-79.0,2.12,-57.329,0.0,0.0,0.0,40.176,25.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.149,79.0,57.017,-13.902,-42.679,-7.291,-79.0,-68.794,-38.063,0.0,0.0,0.0,50.159,29.993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.47,-1.581,-40.984,-71.642,0.0,0.0,0.0,0.0,0.0,0.0,7.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,79.0,79.0,-20.924,-68.878,-79.0,10.862,-27.663,34.861,47.821,-20.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-54.543,0.0,0.0,0.0,0.0,0.0,0.0,2.538,49.494,28.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.1,-26.184,-8.885,30.095,0.0,0.0,0.0,0.0,0.0,31.321,32.094,13.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.978,-79.0,-79.0,-71.114,0.0,0.0,0.0,0.0,0.0,50.434,23.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.013,79.0,44.782,-45.274,-79.0,-79.0,-55.818,0.0,0.0,0.0,0.0,0.0,39.427,22.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.753,67.192,-11.285,-47.394,-78.156,-35.847,-21.245,0.0,0.0,0.0,0.0,53.924,32.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.501,79.0,40.733,-4.211,-47.419,-65.977,-72.442,-69.043,0.0,0.0,0.0,0.0,5.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.29,79.0,76.612,-28.674,-78.091,-79.0,-73.327,0.0,40.661,-45.252,0.0,0.0,0.0,1.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.095,0.0,-39.981,5.225,-5.815,0.0,0.0,0.0,0.0,8.198,65.28,39.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.503,61.597,-8.751,-51.917,-79.0,-79.0,-40.424,0.0,0.0,0.0,0.0,58.708,34.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.896,79.0,57.445,-14.929,-60.27,-79.0,-79.0,-25.893,0.0,0.0,0.0,20.393,66.918,40.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.617,65.235,-10.764,-71.71,-79.0,-79.0,-18.618,0.0,0.0,0.0,0.0,44.743,24.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.668,79.0,79.0,-26.251,-74.394,-79.0,-79.0,-0.447,0.0,0.0,0.0,0.0,40.096,20.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.412,79.0,25.015,-16.029,-60.67,-79.0,-79.0,-24.393,0.0,0.0,0.0,0.0,7.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.786,43.55,-53.716,-51.909,1.388,4.876,-7.357,0.0,0.0,0.0,11.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.797,-6.786,64.766,-79.0,0.969,41.343,-47.089,0.0,0.0,17.183,66.527,40.254,-20.578,-79.0,-38.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.63,45.3,63.143,37.96,-22.123,-79.0,-66.172,-44.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.702,33.34,-5.616,-12.189,0.0,-1.045,-26.824,0.0,0.0,0.0,31.526,68.067,42.845,-15.96,-79.0,-63.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.094,41.292,65.655,41.145,-18.046,-1.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-33.282,-64.305,41.002,4.247,-23.125,0.0,0.0,36.096,73.961,48.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.688,-61.88,-66.129,-51.973,0.0,0.0,0.0,22.212,30.678,17.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-9.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.047,3.834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.9,79.0,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,7.916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.555,67.045,79.0,-59.756,-18.735,-11.739,-74.825,-31.388,0.0,0.0,31.767,60.711,35.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.824,78.769,-2.414,-45.947,-75.549,-73.123,-62.06,0.0,0.0,0.0,38.387,68.308,42.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.082,79.0,4.053,-38.819,-71.736,-72.169,-59.08,-17.288,0.0,0.0,34.685,68.755,44.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.755,79.0,-17.928,-73.582,-79.0,-79.0,-9.583,0.0,0.0,0.0,16.198,46.106,26.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.523,79.0,45.304,-20.916,-75.722,-79.0,-79.0,-4.454,0.0,0.0,0.0,5.271,7.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.286,79.0,79.0,-7.312,-73.343,-79.0,-78.044,-21.393,0.0,0.0,0.0,0.0,0.0,5.192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.83,79.0,79.0,60.788,-36.349,-79.0,-79.0,-64.743,0.0,0.0,0.0,0.0,35.574,66.618,40.965,-0.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.805,38.895,0.0,0.0,0.0,-79.0,-67.901,-28.863,0.0,0.0,36.031,57.913,32.381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-35.025,-68.929,-42.174,0.0,0.0,0.0,51.114,55.696,62.55,38.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-15.228,-55.802,-79.0,-79.0,-30.062,0.0,0.0,0.0,38.713,67.059,40.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.715,71.927,-13.399,-68.673,-79.0,-79.0,-19.02,0.0,0.0,0.0,28.272,47.481,26.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.234,79.0,45.983,-10.223,-65.676,-79.0,-79.0,-25.193,0.0,0.0,0.0,18.145,16.826,6.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.406,79.0,79.0,-77.702,-79.0,-79.0,-23.39,0.0,0.0,0.0,0.0,0.0,6.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.363,79.0,71.769,-22.915,-79.0,-79.0,79.0,-79.0,-54.168,0.0,0.0,18.803,39.102,17.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.989,79.0,63.622,-29.75,-77.999,-79.0,-72.344,0.0,0.0,0.0,0.0,16.82,29.885,5.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.53,-18.774,-67.174,0.0,18.389,-20.465,0.0,0.0,0.0,33.157,43.294,20.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.9,78.63,38.957,-66.995,-79.0,-79.0,-34.098,0.0,0.0,0.0,28.492,46.655,23.104,-2.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.922,-46.165,-26.504,0.0,0.0,11.914,45.176,43.218,19.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.605,39.581,18.81,10.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-37.226,-79.0,-79.0,-63.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.057,79.0,79.0,69.754,-35.512,-79.0,-79.0,-65.58,0.0,0.0,0.0,0.0,32.874,53.177,31.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.815,77.344,-24.5,-78.478,-79.0,-77.115,0.0,0.0,0.0,0.0,32.148,41.099,21.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.356,36.495,79.0,-46.49,-79.0,-79.0,-54.602,0.0,0.0,0.0,48.257,62.825,37.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.577,11.195,-42.871,-79.0,-79.0,-58.222,0.0,0.0,0.0,39.199,52.764,31.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.061,79.0,15.197,-37.412,-71.951,-71.537,-57.02,-15.588,0.0,0.0,35.307,40.991,20.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.784,62.289,2.697,-47.52,-79.0,-79.0,0.0,0.0,0.0,0.0,26.071,6.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.231,79.0,79.0,-11.899,-74.251,-79.0,-79.0,-14.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.298,38.688,-79.0,32.067,-35.687,0.0,0.0,58.399,60.181,51.946,29.844,-31.658,-33.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.237,0.0,-79.0,0.0,0.0,-34.95399999999999,0.0,0.0,63.733,62.393,46.418,22.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.143,-72.549,-79.0,-79.0,-18.4,0.0,0.0,0.0,53.162,54.466,43.403,22.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.857,46.132,-12.536,-76.62,-79.0,-79.0,-11.936,0.0,0.0,0.0,50.613,52.478,42.424,20.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.416,49.091,-6.209,-71.73,-79.0,-79.0,-23.154,0.0,0.0,0.0,36.22,37.697,23.659,0.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.652,71.822,-10.505,-79.0,-79.0,-79.0,-11.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.538,79.0,79.0,19.511,-60.667,-79.0,-44.613,-17.171,-6.714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.184,74.041,-11.665,-79.0,3.847,4.491,-34.605,0.0,0.0,42.567,37.578,29.609,7.15,-50.928,-79.0,-0.173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.109,-12.362,0.0,0.0,0.0,0.0,0.0,48.367,60.638,47.816,34.867,13.814,-44.363,-79.0,-70.155,-35.18300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.055,18.725,-29.802,58.892,52.16,45.505,24.557,-34.657,-79.0,-68.97099999999999,-18.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.897,-9.159,-4.08,0.0,0.0,0.0,0.0,0.0,31.071,63.574,49.237,42.024,19.507,-39.602,-79.0,-31.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.0,0.0,0.0,0.0,0.0,56.874,66.336,52.267,38.818,18.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.221,-64.372,-79.0,-79.0,-11.5,0.0,0.0,0.0,68.275,38.657,4.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.55,79.0,14.57,-79.0,-79.0,-79.0,-22.092,4.518,-5.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.114,65.017,51.313,42.036,16.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.888,10.802,-51.711,-72.493,-79.0,-55.889,0.0,0.0,0.0,56.726,40.62,24.435,1.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.787,47.653,-11.618,-79.0,-79.0,-79.0,-10.474,0.0,0.0,0.0,51.954,39.961,32.833,12.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.533,19.249,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.296,79.0,79.0,70.887,1.627,-69.437,-79.0,-79.0,-31.656,0.0,0.0,0.0,74.136,56.005,39.567,16.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.476,33.669,-35.098,-73.689,-79.0,-71.306,0.0,0.0,0.0,0.0,55.738,26.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.59,79.0,5.634,-79.0,-79.0,-79.0,-22.092,0.0,2.896,-3.223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.798,-3.114,0.0,0.0,0.0,22.776,57.788,44.915,37.126,15.644,-45.641000000000005,-79.0,-8.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.508,13.59,0.0,0.0,0.662,0.0,0.0,0.316,0.0,61.119,47.707,34.641,13.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-51.43600000000001,-68.321,-78.36999999999999,-52.093,-8.871,0.0,0.0,62.722,49.706,42.603,22.297,-39.684,-25.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.791,-50.79900000000001,0.0,0.0,0.0,0.0,0.0,73.101,53.668,41.435,16.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-40.37,-43.623,-26.483,0.0,0.0,0.0,16.951,7.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.183,-15.668,-60.33,-79.0,-79.0,-25.094,0.0,0.0,0.0,30.467,7.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.626,79.0,79.0,25.573,-66.349,-79.0,-79.0,-34.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.572,35.982,27.852,5.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-51.398,0.0,-2.757,0.0,0.0,1.589,48.001,34.976,21.401,1.182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-40.14,0.0,0.0,0.0,-10.244,0.0,0.0,34.707,20.936,10.905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-71.38,0.0,13.899,18.26,24.518,13.271,3.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.637,13.031,-49.042,-71.154,-79.0,-59.897,0.0,0.0,0.0,26.781,17.418,4.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.191,79.0,50.84,0.0,-42.112,-63.897,-79.0,-66.959,0.0,0.0,0.0,29.667,6.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.054,79.0,15.798,-31.586,-79.0,-79.0,-22.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.088,-29.033,0.0,0.0,39.767,27.47,18.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.742,77.842,8.283,-56.426,-79.0,-79.0,-44.667,0.0,0.0,0.0,49.716,37.049,23.665,3.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-58.431,-36.692,-11.542,-1.907,-18.023,0.0,0.0,56.415,40.557,31.694,8.629,-54.857,-79.0,-18.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.297,-0.431,24.244,18.188,20.565,55.018,40.426,32.622,10.837,-52.513000000000005,-79.0,-79.0,-4.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.937,23.986,0.0,0.0,12.037,0.0,0.0,0.0,13.729,59.142,43.322,29.127,7.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-44.004,-67.945,-79.0,-68.143,0.0,0.0,0.0,54.765,25.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.373,79.0,32.52,-67.996,-79.0,-79.0,-33.097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.345,79.0,79.0,17.465,-49.474,-79.0,-79.0,-51.619,0.0,0.0,0.0,49.415,36.89,29.536,8.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.85,79.0,19.41,-40.513,-65.513,-78.473,-59.097,-15.497,0.0,0.0,54.137,37.856,23.357,2.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.024,30.954,-29.719,-55.32,-75.068,-61.264,0.0,0.0,0.0,22.45,16.705,6.748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.318,79.0,79.0,20.588,-39.875,-64.311,-79.0,-73.328,-2.578,0.0,0.0,14.918,13.193,4.873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.411,7.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.71,26.156,5.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.498,79.0,30.283,-79.0,-79.0,-79.0,-22.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.23,79.0,79.0,72.58,-32.58,-61.489,-79.0,-79.0,-7.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.173,-21.453000000000003,0.0,0.0,0.0,0.0,0.0,0.0,22.429,14.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.617,27.981,20.642,14.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.855,36.034,27.733,19.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-78.098,-63.3,-39.812,0.0,0.0,21.145,29.33,15.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.791,-17.031,0.0,0.0,0.0,0.0,0.0,35.065,14.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.187,79.0]
