new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.896705368122274,11.815042389537496,16.678097921403886,51.24991136347196,11.752725530658449,27.46418072090564,41.08728972017328,44.23590021433439,22.10229775059429,1.4651776021890792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.22493850217774,25.967990972983323,36.348867906064974,1.4338728890432664,78.02860663670806,27.900691300471557,101.31550984082944,69.67375903572693,36.78537848563089,3.1486104941611166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.989330058863697,69.92331903865569,92.89863794838182,39.37284468246799,70.01664804326799,69.82969746663085,57.04830491334923,49.53546632576669,25.99900311871656,2.057626612658905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.638760957644415,104.55744933960284,148.45046054639616,175.85261697583533,186.295810767796,181.370145809638,159.54842020770573,122.29551899677568,66.6500748267365,13.092976847676852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.62908789779156,110.73003661016696,138.43734085092467,183.1158955604891,193.09156662715063,186.2645060546502,162.883981278504,124.16590246538487,67.27353598293955,12.78139255328161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.21690625156409,92.86733323523602,139.49438691256785,130.4631234537071,142.06722473877608,145.8112099175328,144.91215025868155,115.87366429069536,62.7220647454684,11.721420817512634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.80906269462134,39.52849054595933,141.24949882062143,162.01125268678473,145.08388732986467,138.91130005930052,117.08957445736826,59.85402639996929,31.610446091956685,3.366865783944074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.52614542284925,94.0475501775744,24.93932395036016,32.8573684043628,73.53945225811597,85.19855621674955,69.7986853208976,45.23355509122431,24.003985932349284,2.7744167734742486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.64843401749728,95.61073786297702,51.24991136347196,109.0155915724617,85.3855067933867,39.87167212091296,51.12527764571387,42.7707226121453,22.164614609473333,10.474498505106514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.296576263974224,47.69609500289074,76.84400118318099,131.71004576611324,76.43850274934832,99.81902752549452,101.37782669970848,81.80067828707224,45.638760957644415,8.011666026027505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.25254905399461,111.22886404861194,155.68301955272926,182.4614222585528,192.31245960745625,186.295810767796,164.5364020247428,128.09391254665294,76.03329688292821,18.73543196665021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.41816054475138,105.43047049873466,147.9516331079512,179.40643333641657,190.37946671255543,186.13987233689213,164.9416078911629,124.8829851936128,74.2565349863439,18.454859817988204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.420505667861455,104.24586504520758,146.79833236756994,135.41980055759836,150.32084401500535,136.6980275831503,123.35549073254464,98.41616678218448,58.38884879778021,14.121936437712591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.92267511069993,44.82805665739164,81.23953398974824,103.56008703012547,112.3766060081542,108.890665287291,64.40549763744043,52.43451681699904,29.584124192443596,4.8320433861331535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.97567106666155,26.77840270582353,104.22392248926424,155.0595583965262,179.09455647460874,177.66068358556544,158.70670376171972,123.91663502986869,72.2302130868308,18.26790924135106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.30554500995623,95.03847600397506,135.38878841186514,110.96057973127816,134.57808411161236,175.22886325221967,105.8979932240338,48.38216558538544,27.090279567631345,4.8943602450122015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.708405753266256,102.71837058413946,131.99178818442553,182.7419944072148,189.69368869747333,184.8306331656069,164.1311961583227,129.15388428242193,75.62809101650811,19.702074697806903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.63641583453435,105.0562767780478,133.2147199690003,180.0298944926196,191.2524878716873,186.45174919869996,167.34212351136284,131.02426775103112,76.9686349009391,20.325535854009964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.19257731822564,110.29352603060104,154.68536467583934,181.12087837412184,198.4224374517288,193.34112663007943,171.83098532254238,131.4294736174512,80.86534026906136,22.164614609473333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.28854401336056,107.70605983376394,145.6903795761382,176.3511518468677,185.98393390598824,180.40379564589392,160.82664723325766,126.81568552110105,76.84400118318099,20.668424861551017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.438503545740556,31.14292336665753,47.16625541871255,26.93434113672744,78.0909234955871,20.82436329245493,21.72839659732,0.3118768618078192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.472153381996442,33.69908485034882,95.23654414229014,101.72071570724952,192.03188745879427,187.88562208774323,88.78338472306402,77.03095175981814,44.79704451165839,9.944366353515736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.968343129918756,33.636767991469775,39.09227253380599,97.29417075494906,205.280802737375,201.8203153814061,180.12322349723186,142.18454427121975,85.7907126598068,24.315570226744523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.43715450752168,113.25518594812505,145.89985784354383,184.5500610169449,195.6790328239877,190.94061100987943,171.02057358970217,135.57573898850225,84.91798406808755,24.876714524068536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.00562674158849,108.23619198535472,147.83987235634652,176.47607813203837,187.10622250063625,181.99389953325365,163.41411343009477,130.40080659482803,81.52010613841024,24.035290645495092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.51447939682176,74.5371071350059,85.91563894497747,127.53276824932894,142.77699328168958,136.82266130090838,124.57140089921754,91.62041092282988,56.113259462750925,16.02333205205501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.65576195424008,90.31117175154472,87.50545026492466,142.00081193612093,171.48809631500131,124.41546246831363,17.27025436446113,120.9549751123447,71.45081349972384,20.107280564227008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.942021230405665,17.613435939414767,26.56014741604057,41.05627757444003,32.42085782479689,22.50750361701439,22.819380478822207,8.853382472013523,4.551471237471148,0.0936215720248613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.49947136640073,112.22622635808928,156.24416385005327,183.45907713544275,194.55674422933973,190.2238208490641,172.11155747120438,138.31914361624328,85.13623935787051,26.96564584987325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.91200516956363,108.14257041332986,151.31849889189525,177.25518515173275,188.10387737752615,184.23818415513716,165.90795805490703,106.49044223450365,70.858364489254,26.77840270582353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.275237178093851,46.85437855690473,79.77435638755915,80.74070655130328,103.87167132452072,98.10458248778926,88.56542200069364,63.719719622358326,39.09227253380599,11.22259337906767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.468166653254926,113.13055223036692,160.3278197948127,187.82330522886411,199.4200923286187,195.95960497264971,176.00826283932665,141.8729599768245,88.34716671091067,29.49050262041873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.65540979730464,110.13758759969714,133.5502947912269,179.03223961572965,189.7249934106191,186.794638206241,169.150190121093,136.91628287293327,88.31586199776486,30.05164691774274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.281216076617774,44.48516764985057,104.33948661723244,129.6527117208669,144.62133825057933,144.92794889896075,124.85197304787955,35.756711463007726,25.84335725522523,17.05229164209075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.62211211798419,95.71342902479178,149.82230914397297,195.2115100986886,195.05557166778468,178.72036275392185,145.33315476538084,91.71373992744218,32.26521196130556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.03464592114708,81.84573366860921,147.7336703855808,197.33145357022653,166.749674500893,187.44911150817728,184.01992886535416,142.9326391451809,55.2402383036191,26.87202427784839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.24592543112268,36.16191732942783,27.24592543112268,41.05627757444003,27.183608572243635,113.5044533836412,103.37284388607574,75.03593457345086,26.06131997759561,3.585121073727032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.026321899513092,13.092976847676852,20.481181717501297,73.29018482259977,88.22253299315258,41.08728972017328,59.51113739242824,25.93668625983751,15.742759903393004,29.64644105132264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.906026271039709,12.282565114836643,47.63377814401169,93.30384381480192,85.57274993743641,107.05158653182764,116.9959528853434,141.09356038971754,91.21520505640976,32.73273468660471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.349864787348416,26.279575267378565,49.161272605079816,183.0848834147559,68.7074088719828,68.33350771870853,77.56079134399633,58.35783665204697,1.4338728890432664,30.42584063842961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.553464203645788,73.57075697126179,159.01858062352753,189.81832241523145,200.3864424923628,199.4200923286187,181.21449994614667,147.51541509579783,95.48581157780636,36.00597889852392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.268261398286492,60.69574284595532,101.28274229062072,165.97027491378606,192.2501427485772,203.2544808378619,199.01488646219855,180.93392779748467,147.88931624907215,98.75934835713812,37.84535022139987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.361882970311353,58.51348251553831,116.74668544982718,158.86264219262364,184.5500610169449,195.55439910622968,192.59303175611825,181.12087837412184,143.52508815565074,95.2988610011692,36.69175691360603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.764743713621384,61.50615457879552,121.11032840842348,168.68237482838126,189.1015322544161,199.45110447435192,167.56008623373322,158.8939469057694,121.79669155833074,96.17188216030104,20.7617538661633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1246337177580965,34.16660757564797,78.2155572133452,110.54308603352985,125.84933535735688,132.34433191658167,139.92738668318285,104.55744933960284,91.96329993037094,65.18489722454741,22.10229775059429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4964823153348925,55.05328772698195,110.3871476026259,141.36301497670158,181.68202267144585,192.9046160505135,189.9432487004021,173.2028339201192,140.00228394080273,89.59408902331678,34.63442286835971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.19861660266465,11.627799245487774,36.87870749024318,51.59309293842559,55.021983013836135,66.61877011359067,42.42783360460425,36.81639063136413,39.18560153841828,14.558154449865931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9040333048650668,40.214561128454015,71.5444350717487,92.6180657997198,135.82032534541722,160.04724764615068,125.22587420115386,136.1392238251269,58.45116565665926,20.013658992202146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.577793136984239,20.41886485862225,44.01764492455143,77.59209605714216,107.39447553936871,207.7123305033082,200.5423809232667,182.710689694069,150.16519815151403,101.31550984082944,40.86903443039032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.416871892447608,62.4414925968064,120.76802453570755,162.57239698410874,188.10387737752615,197.1755151393226,193.2788097712004,176.7566502807004,145.20852104762275,98.10458248778926,39.778050548888096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.668777018486451,23.75471849683309,99.3828095133412,109.0664983022502,185.7656786162053,195.5233869604964,192.06289960452747,175.35378953739036,143.93029402207085,97.38749975956134,37.81404550825405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.39787792967731,12.625454122377704,62.12990830241115,58.45116565665926,80.70940183815746,110.792353469046,90.34218389727796,115.25020313449232,56.79903747783303,17.706764944027046,0.0313047131458129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6211160330929888,0.8104117328402056,9.75741577687859,63.283209042792414,43.92402335252657,101.34652198656264,109.95063702306,72.79135738415481,7.98065388029427,37.40883964183396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.253898092213484,70.51547548171295,133.48710023011014,178.81398432594673,207.0575646339593,217.37612470816197,205.59238703177024,187.85460994201,154.68536467583934,106.17856537269584,44.89066608368326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.90837139414978,69.14391945154873,127.12756238290883,150.34980818885057,193.65271092447463,203.69099141742785,199.45110447435192,181.96259482010785,150.2585271561263,102.84300430189757,43.30056219632351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.918337021415223,62.59743102771031,98.1982040598141,122.1182231447536,164.5364020247428,164.62973102935507,164.69234045564673,98.72804364399232,69.17522416469455,94.83133827587004,41.55481244547242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.520166524325334,38.49982352333616,80.90629970682224,103.27951488146348,125.84933535735688,122.82565114836646,151.56805889482405,112.6627369376552,56.89265904985791,17.80038651605191,17.644448085148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.66379420485373,47.38451070849551,63.84435334011643,105.77335950627572,130.42830793161036,130.8528232472606,133.2998570860604,115.4061415653962,111.6027652018862,64.77969135812731,15.02596974257766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.143627680528395,28.524152456674614,75.19158043694219,77.59209605714216,97.10692761089936,118.18055833887044,137.2278671673285,121.1422182563944,107.30085396734384,77.81035134692512,24.15992436325319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.903681147929635,70.26620804619675,123.16034826835534,165.90795805490703,188.41546167192135,203.94025885294403,197.9549147264296,178.0969015977188,143.6187097276756,93.9583171167382,40.806717571511264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.212920319214804,75.28520200896706,132.8182911249575,179.46875019529563,206.18483604224008,216.47209140329687,212.23249702763357,174.0442577986926,159.7979802106345,101.44014355858752,48.69374987978067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.807714452794702,68.83204258974092,117.46347561064256,179.78033448969083,203.69099141742785,212.3571307453917,206.2781650468524,183.9889167196209,143.11988228923062,95.2988610011692,40.962656002415166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.742759903393004,7.04531586228339,124.89029937892722,60.29053697953522,73.82002440677797,101.8143372792744,217.7816231419946,194.33878150696933,160.3278197948127,107.6750476880307,48.50679930314352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.42619279536504,77.5297791982631,134.73402254251624,174.69902366804152,199.01488646219855,208.61636380817328,205.218485878496,186.54507820331224,155.4647642629463,107.95561983669272,48.69374987978067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.48616453113402,81.95632415056357,140.27729730862578,185.3604727497852,211.4844021536724,221.52239007921295,216.4410792575636,197.42478257483884,158.48844847193675,110.94829189994994,50.81369335131861,2.587466196837104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.70441982091698,79.96130696419631,129.49062937429886,179.74932234395757,203.22317612471613,204.5014031502681,200.29282092033796,181.96259482010785,148.9492879848411,103.9652928965456,46.82336641117149,1.7770544639968984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.39254295910916,71.88732407928974,133.94935674198288,177.72300044444452,201.25917108408208,209.2398249643763,206.43410347775628,178.87630118482576,147.23484294713583,101.90766628388668,45.70107781652346,1.589811319947176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.296576263974224,78.96365208730637,135.41980055759836,176.84997928531268,201.0412083617117,211.7026574434553,208.0865242239951,189.9432487004021,158.08324260551666,106.80202652889886,48.69374987978067,2.8057214866200617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.550826513123138,67.8656924259968,128.32796647671512,157.52209830819262,198.8589480312947,206.46540819090205,201.5397432327441,183.20951713251395,149.91563814858523,76.78168432430195,46.85437855690473,2.3692109070541463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.639757838927856,76.81269647003519,103.30818648789608,103.50157354760994,128.0002909746281,187.5427330802021,202.6933365405379,125.06993577024994,147.9516331079512,100.38017182281855,46.32453897272652,2.1199434715379533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.740414780282933,60.07228168975225,115.84265214496212,172.29850804784152,197.5497088600095,157.4910861624594,172.20517904322924,148.82465426708302,135.26386212669445,98.1982040598141,46.97930484207539,2.6497830557161524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.651776021890791,52.309883099240935,52.46582153014485,29.833391627959784,80.33550068488317,108.95298214617006,202.59971496851307,184.42542729918685,153.18888236050444,106.89564810092374,48.07028872357761,3.460194788556358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.66344204791829,82.2682010123714,137.32148873935336,133.14421122256908,200.417454638096,207.77464736218724,204.62603686802612,187.3244777904192,155.99460384712452,109.48311429776084,50.03429376421166,4.0836559447594185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.661096924808223,82.08125043573426,116.45645857655012,171.51940102814712,198.95227703590697,208.2734748006322,202.72434868627116,160.98258566416158,154.03059880649047,104.99395991916872,49.90966004645356,4.052643799026184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.34922006300041,80.55346340725356,117.77535247245036,120.29172478803108,163.5700518609987,182.3367885407947,163.00890756367468,158.51975318508258,135.26386212669445,66.46283168268677,31.85971352747288,1.589811319947176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2422320661859776,13.529487427242769,21.385215022366364,40.30789013306629,21.60347031214932,14.339899160082972,49.19257731822564,68.1462645746588,5.174932393674208,38.56214038221522,18.29921395449687,0.0313047131458129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.906026271039709,40.15224426957497,64.24955920653653,60.19691540751034,90.09291646176176,73.29018482259977,68.92566416176578,75.25389729582125,72.5107852354928,22.38286989925629,10.349864787348416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8343885092432255,16.241587341837967,60.633425987076265,78.30654567865689,148.23220525661318,203.44143141449905,164.286842021814,159.67305392546382,149.32348170552797,65.18489722454741,31.298569230148864,1.870383468609182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.71374072383441,30.08295163088855,92.39981050993688,146.58007707778697,208.2734748006322,216.8149804108379,214.53939107580865,198.07954844418768,165.62738590624502,60.789364417980174,30.675108073945804,2.525149337958056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.04431898099995,100.03728281527748,158.45743632620352,200.07456563055496,223.01887239454783,230.8432952765256,226.88427304952435,205.6860086037951,170.52174615125722,119.8952959439883,56.113259462750925,6.10997784427251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.63911311457985,96.45245430896304,150.66402558995898,187.66736679796023,208.17985322860736,213.8846252064598,212.29481388651257,191.37712158944535,157.86498731573369,111.3221930532242,54.08693756323784,5.829405695610505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.233907248159746,93.74006182695526,126.29842633566363,189.35079968993227,211.60903587143048,116.96494073961014,216.75266355195888,196.6766877008777,164.31814673495984,112.974613799463,55.3648720213772,6.951694290258529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.76638452286059,92.08793364812902,131.72555183897984,182.367800686528,97.97994877003116,166.8119913597721,169.86698028190833,127.78232825225771,81.61343514302253,63.501464332575374,31.329873943294675,2.9616599175239715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.522804214847984,7.793410736244548,8.541798177618283,28.92935832309472,64.31187606541557,88.19122828000677,113.44213652476218,89.50046745129194,88.56542200069364,41.991323025038334,21.07363072797112,1.3405438844309825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.371556030164218,5.892015121902131,22.07128560486105,34.26022914767284,35.47613931434572,37.90766708027891,26.06131997759561,29.42818576153968,25.344529816780263,13.841364289050588,6.390549992934516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5924490104698253,0.5611442973240124,9.882049494636687,16.64679320825807,29.521807333564546,21.19826444572922,25.31322510363445,15.212920319214804,31.04930179463267,25.718430970054555,12.438503545740556,0.3118768618078192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.76140170922788,92.11923836127484,141.24657314649565,176.69404085440874,110.94829189994994,96.04695587513037,128.71737370285604,101.12855926419228,160.04724764615068,52.715088965661046,54.39852185763308,7.294583297799583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.3835146236043,46.07527153721033,92.6180657997198,106.17856537269584,92.68038265859886,101.09725455104648,118.83532420821932,102.00128785591154,136.79135658776258,78.30917878537007,40.15224426957497,5.580138260094311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.40883964183396,97.66807190822335,133.5804292347224,147.9920074108869,182.99126184273095,191.5017553072035,183.86428300186284,167.31081879821704,136.5733938653922,80.42882968949544,40.962656002415166,5.985344126514413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.192929475161066,83.8893170454644,105.9292979371796,119.17821321576038,125.0076189113709,139.0359337770586,167.99659681329916,142.71467642281053,82.42413944327531,45.51412723988632,22.60112518903925,2.400515620199959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.86270337493096,43.45650062722741,68.76972573086186,184.6436825889698,204.0648925707021,213.0432013278863,207.21350306486323,190.1925161359183,158.3014978952996,109.07790843134076,26.092624690741424,7.668777018486451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.56477807273786,93.8026712532469,86.94430596760066,120.31278964173669,155.65171483958343,203.7533082763069,197.2378319982017,179.84265134856992,150.22751501039306,106.8333312420447,31.11161865351172,4.457849665446286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.390549992934516,32.452162537942705,56.67440376007494,61.75571458172429,90.96564505348104,131.24252304081406,143.83667245004597,139.62838278752844,158.3014978952996,74.47479027612685,24.22224122213224,3.179622639894352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.05363988391739,105.3368489267098,145.50781751068973,195.7726543960126,217.2204788446706,225.5127170193601,219.58968975172476,200.07456563055496,167.27951408507124,119.17821321576038,59.32418681579109,8.853382472013523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4365105795659157,42.95767318878246,102.43779843547745,145.2418737326566,184.7059994478488,206.15353132909425,214.13418520938853,216.2538361135139,190.0365777050144,158.27048574956638,112.84998008170491,57.484815492915146,9.165259333821345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.589811319947176,44.98399508829554,105.55510421649277,156.08822541914935,191.34581687629955,210.64268570768635,216.53440826217596,211.3597684359143,193.7776372096453,163.0712244225537,116.8713191675853,60.04097697660644,9.75741577687859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.15330074038126,38.81170038514398,74.9110082882802,113.0679428040753,127.12756238290883,158.1455594643957,134.29751196295032,178.28414474176853,96.76403860335829,101.1595714099255,110.48076917465076,54.14925442211688,8.82237032628029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.91235732649906,55.42748144766882,51.56178822527978,56.98598805447018,90.49812232818186,118.02461990796655,70.3285249050758,65.93299209850858,67.7410587082387,42.05363988391739,12.750087840135798,5.205944539407444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.4025085863746,43.05129476080731,40.806717571511264,194.65036580136456,221.39775636145487,231.09285527945443,219.340129748796,201.415109514986,168.86961797243094,120.73701238997432,59.69808796906538,9.788720490024405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.522804214847984,49.66010004352479,114.43979140165207,171.11390259431445,209.55170182618411,232.21514387410247,239.29147188211903,231.62269486363263,209.92560297945843,170.30349086147424,90.06161174861593,49.25489417710469,10.53681536398556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.678450078339316,49.81603847442869,112.47578636101804,165.2531921855581,200.97859893542,221.9589006587789,228.6923396592545,221.74064536899596,201.94524166657672,168.37079053398605,117.2765250340054,60.91399813573828,10.817387512647567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.333215947688189,51.21889921773872,113.03693065834209,146.13478947584372,195.86627596803748,214.7886585113248,220.52473520232303,213.60405305779773,195.02455952205145,164.1311961583227,117.93129090335428,61.007619707763126,10.53681536398556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.644800242083431,50.28356119972785,111.35349776637004,154.10812917082356,196.0845312578205,188.69603382058344,223.985222558292,217.8439400008737,199.4200923286187,167.31081879821704,116.84001445443948,60.60212127393045,10.661449081743658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.925372390745438,48.69374987978067,107.36317082622288,110.01295388193904,98.72804364399232,111.07292561770802,49.94067219218679,155.80765327048738,194.4010983658484,160.3591245079585,113.78502553230322,57.14192648537409,10.84869222579338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.769726527254106,47.2598769907374,68.1462645746588,121.76567941259748,188.2908279541633,161.91763111475987,216.56571297532173,209.83227397484612,192.84229919163448,162.75934756074588,117.74404775930456,60.07228168975225,11.004338089284712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.548833546948497,48.10159343672343,103.4664654581006,121.6580146047689,149.884626002852,65.80835838075048,141.65470468704154,179.18817804663357,150.10288129263495,87.34951183402076,56.67440376007494,26.49783055716152,10.13160949756546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.644800242083431,8.167604456931416,32.826356258629566,42.708405753266256,52.808710537685904,100.4737933948434,148.91827583910788,88.3781788566439,83.17223431723647,50.221244340848806,41.991323025038334,25.31322510363445,11.004338089284712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9926720632572064,17.17692535984885,110.29352603060104,117.3078297471512,139.59707807438264,144.76118547379147,139.72171179214072,150.46098380563006,140.43879452036865,131.46077833059704,91.02796191236006,58.669420946442216,11.939676107295591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3118768618078192,2.8990504912323454,11.783737676391684,18.174580236738777,18.82905353867508,30.05164691774274,37.09696278002613,86.50779538803472,76.22054002697794,57.76538764157716,37.377534928688135,10.692753794889471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.544143300728355,55.146909299006815,115.3748368522504,142.78138179287822,192.37477646633528,211.29745157703525,217.25149099040385,210.9542700020816,194.05820935830732,162.9465907047956,118.46113048753246,62.78438160434745,12.157931397078547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.19861660266465,55.17792144474005,111.88333735054822,144.7986341026014,189.1948612590284,172.4234343330122,215.59936281157763,207.4004536415004,190.28613770794317,159.01858062352753,35.72540674986192,61.84933615374914,12.656758835523515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.416871892447608,57.01729276761599,112.66975855555708,169.39945755660918,204.3454647193641,224.51506214247016,230.2511388334684,197.2378319982017,156.15054227802844,172.2674959021083,123.23085701478657,53.338842689276674,12.68777098125675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.853382472013523,57.484815492915146,102.85851037476418,168.80730111355192,203.6283819911362,224.14086842178327,230.15751726144356,224.20347784807493,204.78197529893004,171.70635160478426,124.0725734607726,39.52849054595933,12.93733098418552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.227576192700392,57.703070782698106,114.5644251194102,165.72100747826988,199.76298133615973,219.43375132082085,225.10751115294,218.81029016461775,199.1395201799567,112.5381032198971,117.61941404154643,62.1922251612902,13.841364289050588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.726403631145356,58.077264503384974,114.93861884009704,160.67070880235374,192.0942043176733,209.98791983833743,215.0382185142536,187.418099362444,192.6863607607305,161.29416995855684,117.9936077622333,64.18724234765749,14.152948583445829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.944366353515736,59.35519896152433,116.2165532982364,165.87694590917377,198.70300960039077,217.1891741315248,223.76696726850903,217.7503184288488,151.81732633034022,168.40180267971925,121.82799627147656,64.09362077563262,13.87237643478382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.237249252553257,21.91534717395714,70.76503548464171,121.01729197122376,135.85016722150013,162.60340912984196,171.11390259431445,204.09619728384797,185.8593001882301,155.7140316984625,113.13055223036692,60.44647541043912,13.529487427242769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.13160949756546,39.40385682820123,85.41681150653251,116.80900230870624,110.82365818219183,191.78232745586547,98.22921620554736,186.04625076486727,120.23818495152936,110.48076917465076,64.4991192094653,33.60546327832397,10.817387512647567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.02397677640302,19.452514694878136,92.68038265859886,68.52045829534568,120.32156666411402,155.2775211188966,158.33280260844543,76.12691845495307,74.69275299849723,74.81767928366791,54.05563285009202,30.768729645970662,9.165259333821345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.786082799501754,28.49314031094138,82.20588415349235,97.51154834249428,75.53446944448325,171.8933021814214,182.1808501098908,140.9376219588136,123.7920013121106,81.27054613548147,56.92367119559114,29.178918326023485,9.66379420485373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3118768618078192,29.022979895119576,6.88937743137948,10.59913222286461,40.7130959994864,82.17457944034655,106.02262694179193,83.82700018658534,75.40983572672515,85.7907126598068,69.58043003111464,39.46617368708027,11.347227096825764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.883690303875895,36.87870749024318,35.35121302917505,124.83910008172612,117.3078297471512,68.86334730288672,87.78602241358665,57.32887706201124,50.15892748196975,46.94800012892958,11.939676107295591,6.546488423838427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.086293635282068,9.476843628216583,23.442841635025268,88.12891142112771,199.5447260463768,216.0358733911435,222.20816809429508,190.84728200526715,199.9812366259427,168.86961797243094,120.33151395614163,65.77705366760465,14.932348170552798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.095614538199502,62.94032003525136,118.8976410670984,146.11255435248782,192.0942043176733,209.14620339235148,213.5417361989187,206.4964203366353,188.758643246875,158.76902062059875,116.3414795834071,63.47015961942956,14.152948583445829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.033297679320452,62.22323730702344,117.2765250340054,159.3614696310686,187.7920005157183,204.09619728384797,208.4917300904152,203.0049208349332,186.794638206241,158.1768641775415,116.62175916465652,64.21854706080329,14.651776021890791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.874721557893896,62.78438160434745,110.35555032206751,161.5747421072188,191.47074316147024,208.17985322860736,212.63770289405363,215.50574123955272,189.66267655174008,161.20084095394452,119.17821321576038,65.68372466299238,15.212920319214804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.124281560822665,62.4414925968064,100.59754941036375,158.76902062059875,188.7273385337292,204.84429215780904,209.0528743877392,188.94559382351216,186.07755547801307,157.1792093006516,115.0942647035884,63.62609805033346,15.55580932675586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.24891527858076,62.09860358926534,112.78737065541328,145.0125008811957,192.87360390478025,187.2308562183943,216.3474576855388,209.30214182325537,191.0655372950501,161.8243021101476,115.53077528315433,63.937974912141286,15.649430898780722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.095614538199502,52.37219995811999,98.82166521601718,141.21819410747565,101.44014355858752,108.98428685931589,187.66736679796023,184.8306331656069,169.61771284639212,125.25717891429964,113.84734239118228,55.98862574499284,15.992319906321772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.683080735036604,55.55211516542692,91.83866621261284,125.78701849847786,129.6527117208669,154.21579397865213,158.03555411726649,161.7622778186811,132.86363907390705,76.99964704667232,55.80138260094311,39.96500112552524,11.534470240875487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.460194788556358,39.96500112552524,74.10059655543998,99.25788322817051,141.03124353083848,149.19884798776988,160.856196541928,197.51840414686367,178.84528903909256,150.94459773862098,110.3558428894801,60.47748755617235,16.709402634549697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.097959661309572,34.883690303875895,72.5107852354928,104.12123132744948,96.6394048856002,100.09959967415654,149.54173699531094,142.80800542742278,161.6060468203646,130.40080659482803,111.97695892257308,62.28555416590248,17.301559077606946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.02596974257766,62.03628673038629,116.15423643935736,159.73566335175548,139.41129776739578,200.51107621012093,204.4077815782432,197.9236100132838,180.55973407679775,79.24422423596837,113.47344123790796,62.65974788658935,17.114608500969798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.589459163011744,61.475142433062274,114.53312040626436,94.14556026078796,161.0135978098948,206.55873719551437,211.67135273030956,197.7989762955257,154.6230478169603,121.51611940966872,91.58910620968408,49.597783184645735,12.999647843064569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.947004044038385,2.3692109070541463,33.480829560565866,65.93299209850858,149.10522641574505,101.5647772763456,88.47180042866877,136.3861507213425,137.97596204128965,71.85601936614393,48.66273773404743,34.69673972723875,18.080958664713915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.241587341837967,69.5181131722356,129.06026271039707,159.87785111426822,205.71731331694093,223.1745182580392,226.91557776267013,218.560730161689,199.793993481893,168.62005796950223,124.7583514758547,68.23988614668366,18.29921395449687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.27289205498378,66.86833011651945,120.1758680926503,159.2930088565254,190.75366043324232,206.65235876753923,210.86094099746933,205.8106423215532,187.4804162213231,159.6107370665848,117.9623030490875,66.71239168561554,18.236897095617827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.227576192700392,65.8393705264837,118.74170263619446,155.29039408505,190.0678824181602,206.340774473144,210.5490641356615,148.20119311087996,188.758643246875,158.83163004689038,117.46347561064256,66.02661367053344,17.987337092689057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.241587341837967,63.719719622358326,115.0942647035884,155.7140316984625,183.89529514759607,199.5760307595226,203.7843204220401,176.28883498798868,183.95761200647516,37.8763623671331,59.6047589644531,65.49648151894266,19.234259405095173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.989682215799125,52.09162780945798,113.81633024544904,153.9372698018782,181.46376738166285,197.1755151393226,174.79264524006635,133.08189436369005,51.49947136640073,129.8270818987632,89.96828274400366,64.59244821407758,19.608453125782045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.834036352307795,62.59743102771031,113.44213652476218,153.90596508873236,182.1808501098908,198.2041821619458,110.48076917465076,200.16818720257984,180.80929407972656,153.34482079140835,113.47344123790796,55.2402383036191,19.14093040048289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.615781062524835,63.84435334011643,117.65071875469224,160.0785523592965,169.443927803321,206.18483604224008,210.86094099746933,205.6860086037951,188.38444952618812,159.1432143412856,114.50210826053114,65.77705366760465,19.296576263974224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.802731639161983,63.127270611888505,113.53575809678702,158.45743632620352,189.1325444001493,205.71731331694093,210.2061751281205,204.18952628846023,186.7633334930952,152.93961492498826,113.03693065834209,65.18489722454741,19.452514694878136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.474498505106514,61.03863185349636,103.4664654581006,138.7553616283966,165.1262179284994,164.17127789384585,166.8432960729179,184.0512335785,155.9322869882455,139.19187220796252,101.19087612307132,64.15593763451167,19.702074697806903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.207937505582084,53.36985483500992,111.72769148705687,150.726342448838,177.62937887241964,192.5617270429724,197.73665943664665,192.6240439018515,106.30319909045392,123.7920013121106,110.511781320384,53.681731696817735,20.54379114379292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.67575279829381,61.35050871530419,109.79469859215608,131.89494837086235,176.5383949909174,192.28115489431045,197.61202571888856,191.87594902789036,175.13553424760738,129.2475058544468,102.3754815765984,49.03663888732172,18.57978610315888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.181615606068991,62.56612631456449,98.16689934666832,128.03159568777392,160.73302566123283,133.9148337872987,134.3057038505025,153.78133137097427,136.88497815978744,135.57573898850225,99.9126490975194,38.99865096178113,19.10962568733708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.527142304132695,59.79170954109024,96.85766017538312,115.39356116665536,161.0449025230406,174.35613466050043,187.85460994201,175.41610639626944,160.54607508459569,155.12187525540523,115.96728586272022,67.55410813160157,19.17194254621613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.961015193175962,48.94330988270944,96.98229389314125,115.24142611211498,153.0019317838673,166.96792979067598,179.56207919990786,168.2148521030821,165.87694590917377,136.26151700358437,89.87466117197879,60.0099648308732,19.51483155375718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.992319906321772,60.29053697953522,86.94430596760066,128.53042312621886,145.23953319335598,125.0389236245167,66.43181953695353,120.76802453570755,151.53675418167822,121.8590084172098,95.2988610011692,59.63577111018634,19.79540370241919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.522159490499973,58.76304251846708,103.84065917878748,130.36950188168225,160.2031860770546,162.24296607754627,166.7686913827106,163.164553427166,144.58505989141972,115.6554090009124,91.21520505640976,58.139581362264025,7.887032308269408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.08828660145671,62.9713321809846,112.31984793011414,151.41212046392013,160.93606744556172,193.6840156376205,198.1108531573335,192.9669329093925,177.03722242936237,151.1002436021123,113.44213652476218,66.52544110897838,21.354202876633128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.493492467876813,62.59743102771031,110.69873189702116,149.66637071306903,160.38106706390184,191.72001059698644,93.45948967829328,106.55275909338268,132.27119006343725,149.41681071014028,110.82365818219183,65.2782262291597,19.826708415565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.14327552359296,34.22892443452702,108.26720413108796,131.50027493129502,173.4834060687812,146.54906493205374,136.76034444202935,85.5414452242906,20.668424861551017,69.54912531796883,76.53212432137319,54.02462070435879,20.231914281985105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.678097921403886,64.21854706080329,112.5893025170982,156.58705285759433,185.0488884553899,201.32178051037369,206.15353132909425,172.73501862740744,186.4204444855541,157.83397517000049,118.77300734934028,70.01664804326799,21.60347031214932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.457497508510855,62.004982017240486,109.88832016418095,148.1075715388551,155.78658841678177,190.2238208490641,195.5233869604964,191.22118315854144,175.9149338347144,150.16519815151403,82.45515158900855,56.23789318050903,22.38286989925629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.05229164209075,62.81568631749328,71.17024135106182,150.47678244590924,97.82401033912726,194.43211051158164,196.45843241109475,149.91563814858523,176.24114649973848,150.6950377356922,114.315157683894,67.99061871116747,22.07128560486105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.05229164209075,62.1609204481444,110.57409817926305,149.66637071306903,170.2095767220368,143.46277129677168,197.76767158237988,179.27711854005724,175.5094354008817,149.94694286173103,112.694041650801,67.39816970069764,22.694746761064117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.613435939414767,44.48516764985057,109.45180958461503,147.07890451623194,169.1431685031911,168.08348933483472,193.34112663007943,187.51142836705637,172.48575119189127,108.54777627974995,76.9373301877933,64.09362077563262,20.82436329245493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.613435939414767,61.22558243013352,108.23619198535472,146.86064922644897,172.71102809957603,103.37284388607574,138.03857146758125,30.301206920671515,166.8119913597721,149.22986013350314,116.24785801138222,69.20623631042778,21.44782444865799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.239242218727895,61.475142433062274,110.2625138848678,142.76704598966194,176.5070902777716,132.95696807851937,199.5760307595226,152.56337323241337,75.19158043694219,8.011666026027505,12.251260401690834,11.316214951092531,6.640109995863288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.239242218727895,61.53745929194133,100.067417258773,147.92062096221795,175.41610639626944,164.62973102935507,85.57274993743641,117.15218388365987,178.12820631086464,150.2585271561263,113.69140396027836,58.669420946442216,23.879352214591183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.81973263575764,60.19691540751034,106.9892696729486,118.18055833887044,166.1165586200749,122.10856842013855,76.87501332891424,116.0919195804783,148.263509969759,98.16689934666832,26.87202427784839,1.714445037705273,22.10229775059429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.239242218727895,60.82037656371341,109.17123743595302,148.85566641281625,167.41614306674498,136.51078443910058,97.38749975956134,143.86797716319177,150.32084401500535,150.38345344129698,110.29352603060104,29.241235184902536,13.280219991726575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.207937505582084,61.007619707763126,108.7350194237997,147.7646825313141,167.37635389863445,127.9069619700158,44.48516764985057,169.62561216653174,154.4984140992022,112.88099222743816,13.373548996338856,23.442841635025268,16.958670070065892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.630436936010422,38.468811377602925,32.109273530401644,34.946007162754945,58.139581362264025,82.73572373767054,160.04724764615068,140.40778237463542,42.52145517662911,8.105287598052367,36.22423418830688,26.279575267378565,15.836381475417866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.771719493428748,60.91399813573828,108.95298214617006,148.73103269505816,169.184127940952,155.43345954980052,195.3361438164467,189.3821044030781,173.95092879408034,148.85566641281625,115.49976313742106,69.67375903572693,22.85039262455544,0.2182552897829578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.745397593915651,60.91399813573828,110.82365818219183,137.9569451594721,180.77798936658075,144.05492773982894,180.34147878701484,138.2255220442184,162.57239698410874,145.45778848313896,117.12058660310149,68.98798102064482,25.28221295790122,0.2182552897829578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.716438003879912,60.50879226931816,107.9243151235469,128.30105027475798,173.3897844967563,167.37313565709607,160.3591245079585,179.3441164775375,123.35549073254464,128.81099527488087,115.46845842427528,70.23490333305094,22.819380478822207,0.2492674355161931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.366221059596064,62.7220647454684,112.413469502139,151.25618203301622,161.6060468203646,170.2098692894494,208.7409975259314,201.757998522527,186.17117705003795,160.04724764615068,118.30519205662856,71.98065308390203,22.4141746124021,0.4675227252991511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.339899160082972,50.65775492041472,91.33983877416787,132.58306692524505,156.02590856027032,169.8359681361751,178.37952171826885,180.5530050263085,175.2601679653655,150.5080871590551,114.65804669143506,69.76738060775179,23.13096477321745,0.1869505766371449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.212920319214804,56.20658846736322,90.685072904819,87.50545026492466,74.28754713207712,121.26685197415252,165.65869061939085,121.26685197415252,153.6877097989494,124.29082875055556,96.9199770342622,24.253253367865472,19.857720561298237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.745397593915651,46.54279426250948,109.91962487732675,53.86868227345488,19.9513421333231,14.62047130874498,59.79170954109024,112.413469502139,187.2969764536369,137.8203161777983,88.93932315396792,63.37683061481727,25.62510196544227,0.4988274384449641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.028314865687731,56.175576321629975,86.16490638049366,155.4647642629463,175.44945908130325,206.93293091620123,172.2674959021083,151.97326476124414,83.42150175275266,103.65341603473776,53.74404855569678,23.037635768605163,0.2492674355161931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.87237643478382,60.04097697660644,91.183900343264,147.0165876573529,156.02444572320744,189.4754334076904,172.98457863033622,164.22452516293498,176.9122961441917,149.884626002852,114.37747454277306,70.20389118731771,23.785730642566325,0.4675227252991511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.116953624079873,59.4488205335492,107.58142611600584,132.0500090995285,174.7303283811873,192.12521646340656,197.30014885708076,116.1855411525032,180.65335564882264,152.8772980661092,110.88597504107088,71.51313035860288,23.817035355712136,0.7480948739611574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.02596974257766,59.16824838488719,108.329520989967,127.53276824932894,97.51213347731942,38.93633410290208,205.0312427344462,181.0044365439159,184.32800235079844,130.65007403034426,38.81170038514398,55.80138260094311,24.035290645495092,0.7480948739611574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.61812618563491,58.35783665204697,106.89564810092374,147.07890451623194,176.88069886363334,175.8935764135962,181.221228996636,31.36117865644049,22.91300205084707,70.60909705373781,90.9969497666268,50.096610623090704,16.89635321118684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.404853709484671,58.45116565665926,107.33215868048966,147.79598724445987,176.6317239955297,41.49249558659337,37.159279638905176,35.50715146007896,66.02661367053344,85.7907126598068,91.55809406395085,69.70506374887275,24.003985932349284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.539160487095632,53.55680541164706,102.59373686638136,146.98528294420709,124.13489031965165,53.86868227345488,144.61607203715292,149.54173699531094,118.30519205662856,121.42279040505642,58.73173780532127,70.73373077149591,13.498475281509531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.740414780282933,33.60546327832397,86.25852795251855,114.62674197828925,6.515476278105191,15.02596974257766,21.44782444865799,46.13758839608938,97.94864405688536,147.07890451623194,94.42613240944992,3.2422320661859776,24.284558081011284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.589459163011744,57.76538764157716,105.3368489267098,127.322119712273,171.5817178870262,195.11788852666376,200.76063621304965,187.69867151110608,173.17152920697336,128.21854626441106,112.75635850968008,69.01928573379062,26.74739056009029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.368858750118717,55.58312731116015,100.97262083328836,134.0055296851978,173.2338460658524,150.10288129263495,163.85062400966066,193.2788097712004,176.72534556755457,149.7286875719481,110.07527074081808,67.61642499048061,23.16226948636326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.150603460335756,56.05094260387188,101.93897099703248,140.5324160923935,150.53909930478827,172.7973354862865,166.56272392425586,164.44278045271793,147.70236567243498,128.62375213083115,99.19556636929148,67.27353598293955,25.28221295790122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.527142304132695,54.95966615495709,99.75671066661548,137.4148177439656,146.7623465758229,139.62838278752844,116.49712544689842,187.1998440726611,28.524152456674614,45.0776166603204,50.65775492041472,70.07925746955962,23.53646320705013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.62047130874498,55.2402383036191,100.66074397148056,138.53710633861365,166.2821517755939,167.79999151204697,123.94764717560192,116.3414795834071,173.95092879408034,147.48411038265206,112.694041650801,70.14157432843867,26.71608584694448,0.1869505766371449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.77904743017154,56.113259462750925,103.56008703012547,143.18219914810967,170.07499571225108,187.69867151110608,174.7303283811873,165.2221800398249,101.34652198656264,131.49179047633024,104.71338777050671,66.05762581626666,26.154941549620467,0.1869505766371449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.24891527858076,53.18290425837277,83.92032919119764,127.12756238290883,157.0858802960393,151.25618203301622,155.9635917013913,113.59807495566606,138.28783890309745,116.49712544689842,101.75202042039535,65.96429681165438,9.102942474942296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.366865783944074,17.86270337493096,50.096610623090704,58.01465507709334,118.58576420529054,151.8401465885213,151.40539141343083,153.50075922231227,139.56606592864938,107.14491553643992,74.47479027612685,56.79903747783303,21.85303031507809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.654121145000865,34.883690303875895,54.02462070435879,93.5220991045849,142.02860584031583,128.78671217963694,133.67405080674726,166.749674500893,164.69234045564673,123.2931738736656,97.97994877003116,50.65775492041472,17.987337092689057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.659103958633589,53.30753797613086,98.0109609157644,136.3861507213425,124.54009618607176,144.74070575491103,62.94032003525136,178.96992275685062,158.86264219262364,115.3748368522504,29.55281947929778,13.030659988797805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.560792140388582,53.36985483500992,98.10458248778926,137.57075617486953,167.87196309554105,103.31052702719673,168.80730111355192,170.4594292923782,108.67240999750808,135.7626895651394,88.50310514181457,59.13694367174137,16.989682215799125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.750087840135798,54.11794970897107,102.0636047147906,125.38181263205776,145.45778848313896,153.59438079433716,125.35050791891194,119.08459164373554,148.20119311087996,150.4144655870302,101.78303256612858,66.36950267807448,25.967990972983323,0.1869505766371449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.124281560822665,53.52579326591383,100.34915967708532,140.37647766148962,169.21250697997203,186.4827613444332,169.64872499212535,190.88473063407716,175.8213122626895,151.44313260965336,115.25020313449232,70.29722019192998,23.84804750144537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.906026271039709,53.30753797613086,87.6924008415618,121.01729197122376,112.75635850968008,46.38685583160557,30.675108073945804,75.53446944448325,148.51277740527522,108.82834842841196,89.562784310171,69.82969746663085,19.20324725936194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.097959661309572,37.56477807273786,102.15722628681544,58.1082766491182,137.75799931891925,136.9472950186665,32.233907248159746,46.885683270050535,89.4694553055587,86.85068439557578,69.29985788245264,38.62445724109426,7.544143300728355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.704771977852407,39.71573369000905,14.4025085863746,38.65576195424008,46.38685583160557,88.00427770336962,91.93199521722512,102.0636047147906,107.86199826466785,109.04660371819492,13.716438003879912,34.509496583189026,21.47883659439123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.17727751678428,31.57914137881087,47.6650828571575,79.55610109777619,166.63440294033742,152.8772980661092,199.32647075659384,131.64772890723418,82.64239473305827,144.46013360624903,117.46347561064256,71.20125349679506,24.814397665189485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.4431937919607,54.55446028853698,106.33450380359972,153.0019317838673,178.78970123070278,80.92765712794042,168.12123053105725,177.77771055059657,179.40497049935365,157.27283087267645,119.80167437196344,54.33620499875404,22.75706361994316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.347227096825764,53.681731696817735,102.96763801965564,143.8056603043127,172.4234343330122,178.6150384853939,136.26151700358437,182.5380749206481,119.39646850554334,153.25119921938352,115.59309214203336,70.04795275641379,25.250908244755408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.970688253028824,52.24756624036189,85.13623935787051,127.9069619700158,150.6950377356922,168.43310739286508,183.17850498678072,184.2446206382138,85.82201737295262,112.16390949921023,113.56677024252026,68.89465201603254,21.977664032836188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.534470240875487,51.37483764864264,98.2915330644264,138.72434948266337,167.71602466463713,176.19492084855122,178.51585813253004,180.9125703763665,174.7303283811873,150.35214872815112,114.53312040626436,69.11261473840293,24.53382551652748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.287547928469367,51.74873880191693,101.44014355858752,142.8393101405686,127.50175610359572,68.76972573086186,198.95227703590697,192.12521646340656,184.5500610169449,159.04959276926078,121.17323040212769,71.51313035860288,22.85039262455544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.258588338433626,51.53048351213397,94.61308298608712,98.91499422062948,46.10628368294357,117.65071875469224,169.2435191257053,153.28250393252932,126.78467337536776,126.12990750601892,85.7907126598068,58.01465507709334,22.632429902185063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.635127182230566,42.14726145594224,87.25589026199589,130.93064617900626,144.58505989141972,168.71367954152709,180.289401787576,163.91294086853972,150.94459773862098,139.56606592864938,114.37747454277306,59.72939268221119,21.51014130753704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.947004044038385,51.343532935496825,102.28186000457356,143.55610030138396,172.70400648167418,169.75668236736655,136.79135658776258,24.78338551945625,85.63506679631547,146.58007707778697,120.89265825346568,62.62844317344354,22.10229775059429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.006975779807362,40.65077914060735,84.26321819873866,110.60540289240886,152.06659376585642,96.2341990191801,79.49378423889715,112.60042007877614,124.8829851936128,106.33450380359972,70.67141391261687,31.922030386351924,12.93733098418552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.925372390745438,34.97731187590075,38.40649451872388,40.495133277116025,116.49712544689842,99.3828095133412,101.59608198949144,152.65904277632626,143.71203873228785,137.00961187754552,80.8030234101823,33.76140170922788,22.039980891715235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.28989305157944,50.25254905399461,73.91364597880285,73.78871969363216,174.69902366804152,142.96394385832673,141.9975936945826,189.71504611859152,178.12820631086464,153.65669765321618,81.42648456638538,51.71772665618369,7.169949580041487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.102942474942296,50.28356119972785,99.47613851795349,140.75067138217648,158.98961644968233,186.9815887828781,193.02924976827163,188.63371696170435,69.67375903572693,152.69034748947206,113.53575809678702,67.83468028026357,22.008968745982006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.416871892447608,49.75372161554965,99.56976008997836,133.40137797822487,169.30583598458435,186.4204444855541,147.8269993901931,196.92624770380644,173.95092879408034,150.00925972061012,114.12791453984428,67.7410587082387,18.95368725643317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.855727595123596,39.21690625156409,99.3202000870496,140.8129882410555,170.58406301013625,184.3028415533168,187.92073017725247,189.07022754127027,174.35613466050043,111.0416209045622,113.16156437610016,66.21356424717058,21.665787171028374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.707409668375057,26.37319683940343,84.9803009269666,79.96130696419631,122.7007248631958,152.53440905856817,65.02895879364351,59.66707582333215,76.87501332891424,131.89728891016293,116.1855411525032,67.49179127272251,22.07128560486105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.167604456931416,48.631433020901625,99.35150480019536,142.02860584031583,170.58406301013625,149.38579856440705,196.92624770380644,135.7626895651394,104.18354818632854,122.29551899677568,114.0655976809652,66.52544110897838,19.39019783599908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.229921315810463,48.60012830775581,99.56976008997836,141.40514468411277,170.2727712831536,145.89429906270485,145.02127790357304,92.306188937912,64.46781449631949,76.71907489801032,99.66338166200322,65.46546937320942,21.011313869092078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.416871892447608,47.94565500581951,97.54343819046524,139.62838278752844,169.00946519564312,169.3830737815048,136.9472950186665,175.6852684158409,124.0725734607726,137.57075617486953,82.29921315810464,39.74674583574228,14.24657015547069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.261226028956276,47.88333814694047,97.82401033912726,139.75301650528655,169.61771284639212,148.6298043703063,164.9416078911629,155.74533641160832,141.62339997389574,149.51043228216514,111.72769148705687,65.06026350678931,20.45016957176806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.920682144525293,40.7130959994864,91.15288819753074,125.16794585346346,130.9534664371873,161.5747421072188,133.2065280814481,190.1612114227725,173.51441821451442,147.64004881355595,108.82834842841196,59.85402639996929,16.459842631620926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.146265371051045,36.567123195847934,72.69773581212995,135.70037270626037,167.248501939338,169.22128400234936,174.14987463463316,161.2631578128236,166.2821517755939,137.97596204128965,88.22253299315258,57.5471323517942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.42185470608033,35.288896170296,77.37384076735918,111.0416209045622,135.17053312208216,143.96159873521665,128.4681062673398,42.17827360167548,71.23255820994086,42.988977901928266,74.84869142940114,63.501464332575374,19.608453125782045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.606460159607402,47.9143502926737,99.66338166200322,143.27552815272196,174.0442577986926,153.1578702147712,152.5967259174472,115.74903057293726,181.58840109942096,153.43844236343324,114.90731412695123,65.90168738536275,17.80038651605191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.920682144525293,47.758411861769794,100.1619165330356,143.58740501452976,120.5497692459246,125.1635573422748,208.7723022390772,186.38972490723344,179.56207919990786,153.7190145120952,115.71772585979144,66.15124738829152,17.207937505582084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.702426854742336,46.97930484207539,98.85267736175042,141.24949882062143,171.30114573836417,174.75987768985766,180.80051705734925,170.42812457923233,140.00228394080273,122.35783585565474,72.72904052527576,54.928654009223855,17.831398661785144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.733439000475571,47.41552285422873,99.88134438437358,142.9326391451809,153.40128630203586,191.1278541539292,197.08189356729775,192.59303175611825,178.2528400286227,152.1915200510271,113.59807495566606,64.18724234765749,16.89635321118684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.328233134055467,47.16625541871255,99.9439538106652,129.5541165028282,173.42079664248956,190.84728200526715,164.3804635938389,82.95397902745351,69.42449160021074,150.5104276983557,104.9316430602897,56.33151475253389,14.277582301203926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.26591627517642,46.69873269341339,99.44512637222024,143.08857757608482,173.29616292473145,87.19357340311683,184.21419362730575,186.59364439380013,38.87401724402304,39.15458939268503,89.03294472599278,47.97666715155275,15.306541891239666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.016648839660227,46.76104955229245,100.09959967415654,143.74334344543368,180.24814978240255,184.3274172159733,168.30847367510697,128.84200742061412,129.80835758435822,123.7920013121106,48.97432202844268,64.56143606834435,15.55580932675586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.078965698539274,30.95568022260781,40.089634843283335,74.22523027319808,99.56976008997836,129.6527117208669,101.87665413815346,70.3285249050758,51.03194864110158,13.124281560822665,58.73173780532127,0.4675227252991511,6.484171564959378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1199434715379533,9.882049494636687,51.68642194303787,56.45614847029199,87.56776712380369,95.82899315276,149.25355809392192,109.38949272573598,151.6613878994363,64.09362077563262,32.26521196130556,12.93733098418552,3.896705368122274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.457849665446286,27.027962708752305,39.96500112552524,80.46013440264127,140.71936666903065,145.11372920594758,72.2302130868308,134.07925667316738,27.090279567631345,151.8635519815275,108.67240999750808,41.52380029973919,14.901043457406988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.647437932606081,31.267557084415632,61.84933615374914,131.2112183276683,158.90360163038451,103.52878231697966,146.48235956198602,122.1708852790176,109.60774801551896,150.00925972061012,106.27218694472069,51.8736650870876,11.815042389537496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.486516688069449,45.23355509122431,97.97994877003116,132.73637224943576,173.17152920697336,191.22118315854144,198.2354868750916,64.43650978317368,135.14800543131366,148.85566641281625,108.48545942087092,49.87835533330775,12.78139255328161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.455504542336214,45.54513938561956,99.60077223571156,144.8343273269359,175.07321738872835,143.46277129677168,153.90596508873236,95.48581157780636,19.265564118240988,35.1642624525379,64.56143606834435,56.73672061895398,12.84370941216066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8393713228759467,19.078613541603843,59.916343258848336,66.77470854449459,32.73273468660471,16.615781062524835,30.08295163088855,43.23824533744445,56.01963789072608,55.70805359633083,61.56876400508715,55.08429987271519,12.282565114836643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.018993962770299,21.91534717395714,59.07462681286233,93.17891752963126,117.1518913162473,139.56606592864938,127.37682981842504,60.85168127685922,106.80202652889886,94.30120612427926,67.05528069315659,33.76140170922788,7.388204869824445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3092391712851696,26.466818411428285,61.41282557418323,65.34054308803874,36.59813534158117,86.97531811333388,85.3855067933867,120.0199296617464,123.88533031672286,142.58975013763984,89.03294472599278,45.73238252966928,6.640109995863288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.301911234542376,30.08295163088855,69.98563589753475,93.21022224277704,126.53511337243904,131.1489014687892,170.17885714371613,161.13823152765292,148.9492879848411,130.8683293201272,88.75237257733079,37.96998393915796,7.918337021415223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.769726527254106,46.19990525496844,102.81169958875174,143.62280567145166,182.8666281249729,202.03857067118904,174.16918408386329,166.87430821865112,185.17352217314803,131.99061791477524,109.10892057707396,51.343532935496825,10.318560074202605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.364228093421424,44.73472765277935,99.00861579265433,135.20388580711602,100.34915967708532,196.36510340648243,145.87820785501307,163.91294086853972,177.75401259017775,110.20019702598876,14.495837590986882,37.221889065196805,10.037987925540598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.803083796097413,44.07996178343047,79.21321209023515,142.05991055346163,172.39212961986638,95.2988610011692,55.146909299006815,122.29551899677568,176.38245656001354,146.01893278046296,105.24351992209752,22.28954089464401,9.851037348903452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.366865783944074,43.86170649364751,96.6704170313334,144.77201046805686,176.69608882629683,196.7079924140235,203.7533082763069,198.76532645926983,181.089573660976,145.98792063472973,104.27687719094082,53.12058739949372,9.227576192700392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2492674355161931,68.92566416176578,112.60042007877614,163.69468557875678,177.07086768180883,178.72709180441117,179.4438819652265,141.31181567950048,98.07327777464344,58.42015351092603,27.183608572243635,6.88937743137948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2132724761502365,40.77570542577804,89.68771059534164,133.73636766562632,95.73537158073512,145.58242220089704,130.43211130797386,180.1919768391876,168.24615681622794,139.44113964347872,99.60077223571156,50.15892748196975,8.385859746714374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.39787792967731,42.11595674279644,94.86235042160328,139.19187220796252,168.37079053398605,156.9299418651354,179.5515467730551,175.15864707320105,170.74000144104016,141.8729599768245,100.81668240238446,50.43949963063175,8.229921315810463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.366865783944074,42.926661043049215,95.82899315276,131.14568322725086,172.04924061232535,143.7743555911669,120.39383081502068,148.0159979387183,172.89095705831133,142.2468611300988,100.38017182281855,42.02262773818415,7.918337021415223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.117305781015303,42.36551674572521,95.20523942914434,133.64537920031466,171.36346259724323,189.1015322544161,103.15488116370535,190.75366043324232,171.33215788409743,25.344529816780263,103.87167132452072,50.221244340848806,7.325888010945395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8680383454991105,42.303199886846144,95.82899315276,112.75635850968008,137.77292025696073,104.49513248072378,141.48121221138297,138.0695836133145,139.6593949332617,143.15089443496385,99.97496595639844,48.631433020901625,6.10997784427251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9926720632572064,36.22423418830688,78.0596187824413,120.39383081502068,80.86534026906136,117.93129090335428,114.50210826053114,147.39048881062718,75.3475188678461,46.76104955229245,54.67909400629508,24.8457023783353,2.7744167734742486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8680383454991105,38.0009960848912,84.29452291188448,104.18354818632854,140.3451729483438,59.38650367467014,21.91534717395714,49.34851574912955,125.35050791891194,115.90496900384116,53.213916404106,31.82870138173964,2.8057214866200617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9950171863672783,41.024972861294216,70.48446333597973,89.53177216443774,128.37448469531498,143.36914972474682,87.7237055547076,26.34189212625762,30.456852784162848,89.84335645883299,65.4341646600636,6.796048426767197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2805721486620062,8.915699330892572,69.2375410235736,61.94266515836143,95.049593565653,111.35349776637004,151.97326476124414,145.98792063472973,112.60042007877614,75.97098002404917,31.953335099497732,3.2732442119192133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3092391712851696,16.771719493428748,82.04994572258843,120.1758680926503,114.8449972680722,121.57843626854778,118.80401949507352,93.17891752963126,44.51647236299639,57.01729276761599,34.82137344499685,27.65142386495536,1.5274944610681276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.86967915473832,9.69509891799954,56.20658846736322,12.78139255328161,21.85303031507809,141.5923878281625,138.87999534615471,131.05557246417692,82.82934530969543,44.20459550118858,3.928010081268087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2805721486620062,28.43082345206233,80.4911465483745,103.12357645055955,135.73167741940617,116.27887015711546,162.7906522738917,123.66736759435248,117.71303561357132,102.59373686638136,85.47912836541155,20.886680151333977,0.7480948739611574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8417164459860185,38.99865096178113,92.4621273688159,115.43715371112944,118.55475205955732,88.97062786711372,110.44946446150496,109.20254214909885,119.7393575130844,106.92666024665698,54.46083871651213,35.288896170296,1.2469223124061213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.66344204791829,33.79270642237368,86.4767832423015,105.27453206783076,128.56143527195212,143.2132112938429,107.6750476880307,142.4027995610027,11.097959661309572,6.951694290258529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3405438844309825,39.9026842666462,40.52614542284925,141.77933840479963,171.17651202060608,174.66508584818249,176.96729881775633,136.07456642694723,162.1490519381088,95.73537158073512,68.45814143646663,29.36586890266064,1.8080666097301337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0286670226231636,39.84036740776715,93.6777449680762,137.94494989555642,163.78801458336906,147.48411038265206,175.95969664883876,176.76747527496573,162.5410922709629,76.00228473719498,75.97098002404917,32.63911311457985,0.8727285917192539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3741937206868675,38.99865096178113,92.21256736588714,128.07869904119892,166.78097921403884,183.86428300186284,141.40514468411277,93.5220991045849,58.98129780825004,86.94430596760066,89.93697803085784,38.18823922894092,0.8417164459860185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.71807881311912,92.92965009411506,130.26827355693038,170.14755243057036,117.05826974422244,137.5163386361301,12.095614538199502,3.4291826428231222,49.90966004645356,50.501816489510816,15.462187754731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.9413169165348,53.74404855569678,79.58711324350942,172.11155747120438,139.9399670819237,74.31885184522294,73.97596283768189,71.26386292308669,106.08523636808351,51.09426549998063,26.154941549620467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.91235732649906,0.2182552897829578,146.14356649822108,136.88497815978744,15.212920319214804,50.59543806153567,99.03962793838755,85.47912836541155,90.24856232525308,67.64743713621384,2.9926720632572064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.70606063015619,103.27951488146348,150.10288129263495,188.8209601057541,207.7123305033082,212.82494603810332,205.3741317419873,184.11355043737905,148.85566641281625,96.70172174447924,39.497478400226086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.73941789899949,102.0636047147906,134.29458628882458,179.15687333348777,196.80132141863572,201.10352522059077,192.4370933252144,172.64168962279516,140.47009923351447,93.27253910165612,37.377534928688135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.84036740776715,95.330165714315,144.36680460163674,170.30349086147424,172.74291794754706,166.21983491671486,158.39511946732446,120.45644024131232,96.35883273693818,75.56577415762906,32.8573684043628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.221889065196805,91.21520505640976,139.62838278752844,172.61038490964935,184.01992886535416,188.3221326673091,179.81163920283666,159.95362607412585,128.2498509775569,83.29686803499456,32.07796881725584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.66074476787279,91.21520505640976,119.12262540737063,166.87430821865112,182.99126184273095,187.5427330802021,81.55111828414348,136.064326567507,84.91798406808755,82.76702845081637,29.3348567569274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.91235732649906,61.41282557418323,135.60675113423548,166.34446863447295,124.29082875055556,152.62773806318043,131.2112183276683,145.64503162718867,67.36686498755184,67.67874184935965,29.147613612877677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.74674583574228,97.79270562598144,144.14854931185377,174.38217316021985,176.73353745510676,181.6176578406788,197.8612931544048,176.69404085440874,141.68571683277477,89.90567331771203,33.51213427371168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.30554500995623,100.78537768923866,147.79598724445987,177.3289121397024,197.9549147264296,201.91393695343092,193.0605544814174,172.32981276098732,138.7553616283966,89.9992948897369,24.908019237214347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.80906269462134,97.51213347731942,143.58740501452976,160.68680001004554,197.3937704291056,201.44641422813177,191.37712158944535,170.33479557462007,135.10821626320313,85.82201737295262,29.771074769080737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.65576195424008,58.01465507709334,146.51776021890794,178.96992275685062,204.5950247222929,209.80096926170032,200.69802678675808,179.84265134856992,142.96394385832673,88.81468943620982,31.51682451993182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.9026842666462,99.41382165907444,146.54906493205374,177.47344044151572,195.11788852666376,198.8589480312947,189.7873102694982,168.77599640040611,133.95462295540926,85.35449464765345,29.584124192443596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.318207917267173,56.92367119559114,75.47215258560419,123.39908327701876,148.60639897730007,123.69837974008573,120.1445633795045,124.41546246831363,99.47613851795349,63.68841490921252,20.886680151333977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.574451132590724,35.819028321886776,136.07456642694723,81.5824229972893,194.08922150404052,137.72669460577345,125.3194957731787,169.74234656415024,132.33350692231627,80.27289125859154,25.99900311871656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.047308828458032,51.59309293842559,64.77969135812731,85.7907126598068,57.73437549584391,57.23554805739895,77.56079134399633,66.74340383134877,64.90432507588541,22.258236181498194,11.596787099754536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.12897180704281,17.457497508510855,39.52849054595933,92.4308226556701,114.876301981218,145.80067749068002,158.45743632620352,120.76802453570755,102.81169958875174,53.83737756030906,18.89137039755412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.752080806310435,48.22622715448151,92.8360285220902,125.412824777791,97.13823232404512,132.2088732045582,127.31451295954598,80.67838969242422,71.17024135106182,42.83303947102436,13.498475281509531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.917340140131785,89.71872274107488,135.6380558473813,165.4082529142243,164.4419027504802,35.6941020367161,53.681731696817735,161.6683636792437,123.63606288120666,75.84634630629108,22.50750361701439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.19791228879379,90.34218389727796,136.63571072427123,147.02624238196796,183.6460277120799,186.9815887828781,178.12820631086464,120.1758680926503,121.42279040505642,72.04296994278107,20.730741720430068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.86704146421567,79.27552894911418,105.83567636515475,96.45245430896304,120.48745238704556,82.20588415349235,108.95298214617006,80.42882968949544,59.35519896152433,47.9143502926737,21.44782444865799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.268261398286492,26.21725840849952,52.37219995811999,147.60874410041015,190.53540514345931,193.24750505805451,183.70834457095893,162.1048742588096,125.50644634981585,76.03329688292821,21.41651973551218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4028607433100309,43.39418376834837,82.92267431430768,154.81731257891187,150.85097616659613,151.56805889482405,183.36545556341787,159.45509120309345,122.7007248631958,72.8846863887671,19.733086843540136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.63911311457985,89.87466117197879,137.04091659069135,159.27457710953303,183.6460277120799,185.01758374224408,178.93861804370482,152.5654212043014,114.62674197828925,66.80572069022782,16.927365356920077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.85971352747288,87.94196084449057,133.7053555198931,162.86467182927387,162.98052852465463,185.01758374224408,176.1955059833764,153.87495294299913,117.37014660603025,68.23988614668366,17.332863790752757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.89336336372876,86.22722323937272,134.0540958756857,170.1165402848371,188.35314481304235,191.93826588676936,182.7419944072148,86.22722323937272,122.7007248631958,69.17522416469455,17.301559077606946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.675108073945804,86.63242910579281,136.79135658776258,171.14520730746028,182.05621639213263,185.2981558909061,140.56342823812676,105.14989835007265,102.81169958875174,52.34118781238675,13.77904743017154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.21725840849952,79.64943010238848,132.86363907390705,156.33749285466558,155.43345954980052,152.5967259174472,175.9149338347144,113.19286908924596,115.99829800845346,44.14227864230952,13.061964701943618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.73038956349464,96.20289430603428,142.110232148425,182.8353234118271,194.36979365270255,197.61202571888856,155.9635917013913,164.31814673495984,125.50644634981585,73.50814754497016,17.48850965424409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.253898092213484,13.903681147929635,82.82934530969543,81.55111828414348,117.18290346198052,191.37712158944535,169.27306843437563,157.14819715491834,120.08224652062545,69.11261473840293,15.898698334296911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.61279121506676,88.6587510053059,110.792353469046,153.37612550455415,156.38430364067798,161.41880367631492,116.49712544689842,55.3648720213772,63.90667019899547,14.121936437712591,3.928010081268087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.73742493282485,89.43815059241288,138.03857146758125,163.7979618753967,186.9815887828781,190.28613770794317,180.84030622545976,157.95860888775854,120.86164610773244,69.98563589753475,15.836381475417866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42085782479689,93.55311125031812,142.30917798897784,168.62210594139026,195.3984606753257,198.1731700162126,188.38444952618812,160.98258566416158,116.8713191675853,65.65241994984656,13.934693293662871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.80003435911648,90.24856232525308,139.00492163132537,176.56940713665068,195.2115100986886,198.6093880283659,187.418099362444,162.883981278504,123.48012445030275,68.52045829534568,15.181615606068991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.116953624079873,29.67774576446845,120.90436094996876,172.36111747413315,190.41077142570128,193.59039406559563,183.24082184565975,158.6443869028407,116.49712544689842,65.46546937320942,13.654121145000865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.586469315553664,86.6014169600596,123.45496365282108,169.1188854079472,180.34147878701484,60.50879226931816,176.84997928531268,149.01160484372016,75.37882358099192,60.69574284595532,11.253898092213484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.370851716293355,85.32318993450767,129.12755321528994,167.9029752412743,185.73466647047204,188.8209601057541,177.84763416220258,154.56073095808125,111.44711933839488,62.12990830241115,12.095614538199502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.99900311871656,83.29686803499456,131.30483989969312,164.97262003689613,118.30519205662856,93.61542810919715,137.44612245711144,95.64175000871025,108.048948841305,43.23824533744445,6.016648839660227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.344529816780263,82.57978530676664,104.33948661723244,168.24615681622794,185.67234961159295,189.1948612590284,178.22182788288947,153.99958666075725,115.78033528608309,63.40784276055052,11.721420817512634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.62047130874498,49.44184475374183,85.22956836248278,104.43281562184472,131.08658460991015,145.3966418939102,141.9975936945826,120.6744029636827,84.63741191942553,24.908019237214347,2.8990504912323454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7457497508510853,19.733086843540136,27.183608572243635,51.59309293842559,59.47983267928242,59.41751582040337,59.54244210557405,42.11595674279644,27.931996013617365,14.932348170552798,11.721420817512634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.33720188003747,92.21256736588714,149.44811542328608,186.9815887828781,207.89928107994533,212.2014848819003,200.13688248943404,171.5817178870262,127.9069619700158,68.23988614668366,12.625454122377704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.118946590254517,93.147905383898,148.34806195199394,186.4827613444332,206.65235876753923,210.36211355902435,197.8925978675505,169.5240912743673,126.41047965468093,66.83702540337363,11.846054535270731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.344529816780263,84.91798406808755,133.8352554510776,171.55041317388037,188.78965539260827,192.31245960745625,183.0225665558768,156.46212657242364,116.3414795834071,59.63577111018634,8.666431895376379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4291826428231222,74.5371071350059,30.95568022260781,160.2792536043248,184.892950024486,189.9432487004021,182.3054838276489,156.08822541914935,114.2838529707482,58.85637152307936,8.947004044038385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.10229775059429,78.71438465179018,127.18987924178788,156.81262233269177,185.4227896086642,187.7609883699851,176.41376127315934,149.94694286173103,109.88832016418095,56.26919789365484,7.606460159607402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.07363072797112,76.06460159607403,123.85431817098964,146.37966840017123,173.01559077606944,175.41610639626944,165.7833243371489,142.4341042741485,104.8070093425316,54.866337150344805,7.169949580041487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.855375438188165,75.31650672211286,117.47664114420851,159.8289923563677,177.66068358556544,181.370145809638,74.56811928073913,51.8736650870876,104.3704987629657,52.12293252260379,4.208582229930093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.13594758685017,79.86768539217144,132.14655634567913,167.7783415235162,181.0585615152428,184.2694888682829,173.26515077899822,148.82465426708302,108.64139785177484,55.83268731408892,6.920682144525293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.642102962037928,73.41481854035787,123.69837974008573,107.61273082915166,117.5884018958132,184.79932845246117,115.78033528608309,152.06600863103128,109.4207974388818,56.30021003938807,7.076620575429203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.452514694878136,75.90866316517011,130.0266128741412,107.5504139702726,188.85197225148733,136.29282171673017,138.72434948266337,157.80267045685463,79.36885795372646,57.60944921067324,6.453159419226142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.354202876633128,80.74070655130328,132.02192262792104,145.61665258816865,184.7683163067279,188.2598158084301,177.66068358556544,152.5654212043014,112.6627369376552,57.82770450045621,7.201254293187301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.82172560193228,82.17457944034655,132.6140790709783,166.34446863447295,184.23818415513716,187.57403779334797,175.97725069359345,150.13389343836818,96.57708802672111,50.096610623090704,6.234904129443184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.57480328952616,78.87032308269409,129.18489642815516,161.8243021101476,179.8739560617157,182.99126184273095,172.92226177145716,148.07655939312187,108.610093138629,55.27154301676492,5.767088836731456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.642102962037928,75.37882358099192,125.81832321162366,160.04724764615068,178.28414474176853,181.52608424054188,131.49179047633024,72.07427465592689,72.1055793690727,50.40848748489852,3.990326940147135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.073982884906554,59.72939268221119,94.13063932274648,125.35050791891194,103.94861655402865,111.8210204916692,106.20987008584162,81.02127869996528,60.10358640289806,19.57714841263623,0.0313047131458129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.55580932675586,31.298569230148864,78.30917878537007,124.38415775516782,171.2075241663393,120.8303413945866,121.26685197415252,139.6956732924213,60.35285383841426,50.81369335131861,4.0836559447594185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.714445037705273,9.320905197312674,21.167252299995983,51.31252078976359,54.08693756323784,68.52045829534568,94.23888926540025,63.43914747369633,45.04631194717459,3.4914995017021706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.87003131167375,69.58043003111464,31.42349551531954,76.75037961115613,73.04062481967101,42.55246732236235,38.34388509243225,27.77605758271346,20.138292709960243,52.4035046712658,2.8680383454991105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.484171564959378,36.38017261921079,68.23988614668366,93.36616067368097,77.56079134399633,50.40848748489852,47.97666715155275,34.82137344499685,14.059327011420969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.371203873228788,69.20623631042778,121.8590084172098,69.7986853208976,180.84030622545976,118.18055833887044,77.2492070496011,52.6840768199278,106.27218694472069,2.4628324790790077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.02596974257766,69.82969746663085,118.83415393856902,157.89629202887951,177.06823457509563,181.55738895368776,170.7710135867734,145.02127790357304,105.55510421649277,50.53312120265662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.337554036972902,70.3285249050758,104.2733663819899,157.86498731573369,176.47607813203837,159.54842020770573,110.48076917465076,130.8683293201272,90.18624546637405,43.92402335252657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.059327011420969,12.095614538199502,27.40186386202659,67.33585284181859,81.55111828414348,103.21719802258444,118.61706891843636,115.03194784470934,53.245221117251816,8.915699330892572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.719075694402562,65.4341646600636,115.34382470651715,137.69802299934082,167.27951408507124,176.78766242643366,167.59139094687905,142.18454427121975,101.68970356151628,48.28854401336056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.623108999267629,68.36451986444176,119.05357949800228,157.70934145224237,178.03458473883973,182.39910539967372,171.5817178870262,146.4864555057621,103.0299548785347,50.65775492041472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.124281560822665,66.05762581626666,116.15423643935736,150.2585271561263,174.38743937364623,178.81398432594673,168.80730111355192,143.93029402207085,101.22188826880456,49.31721103598373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.251260401690834,68.95696887491158,125.13254519654156,147.69505148712057,185.5787280395681,190.53540514345931,179.65570077193277,153.90596508873236,111.85232520481496,54.5857650016828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.745397593915651,71.04560763330373,111.89240694033812,159.89130921524676,179.15687333348777,183.6770398578131,173.2338460658524,148.04525467997604,107.768376692643,53.49448855276801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.124281560822665,68.23988614668366,120.30050181040842,155.30882583204237,173.8886119352013,177.5670620135406,137.32148873935336,100.8789992612635,103.24821016831766,49.8473431875745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4651776021890792,16.397525772741876,57.39119392089028,112.1015926403312,108.82834842841196,126.66003965760969,69.67375903572693,38.78039567199816,28.86704146421567,15.462187754731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.791065613134474,4.239594375663328,18.39254295910916,26.93434113672744,37.221889065196805,32.42085782479689,37.65810707735015,31.85971352747288,30.42584063842961,49.75372161554965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.580138260094311,57.39119392089028,111.22886404861194,139.4361659974649,167.4977693748542,170.58406301013625,160.14086921817557,134.6717056836372,96.14057744715522,45.23355509122431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3379061939083328,47.38451070849551,92.68038265859886,145.20852104762275,156.43638064011682,130.899634033273,81.76937357392643,79.7120395286801,99.66338166200322,47.82102128806142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4052058664201028,14.4025085863746,67.24223126979373,100.13090438730237,124.89176221599013,123.6068061399489,123.51142916344855,95.39248257319406,55.2402383036191,38.62445724109426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.903681147929635,98.1815277172972,144.11724459870797,164.3804635938389,168.9006301181642,160.04724764615068,51.96699409169988,88.80415700935703,47.19756013185836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.733439000475571,55.33385987564396,92.88400957775292,143.30683286586776,163.50744243470706,168.30847367510697,125.0076189113709,92.36850579679104,97.54343819046524,45.32688409583659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7744167734742486,25.094969813851492,44.32952178635925,77.46746233938407,117.65071875469224,125.53775106296166,121.11091354324864,97.6057550493443,76.78168432430195,32.389845679063654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2422320661859776,48.07028872357761,70.01664804326799,119.14690850261456,155.83866541622058,125.75600635274463,132.6140790709783,94.95597199362815,69.70506374887275,21.07363072797112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.146265371051045,51.09426549998063,99.50744323109927,134.9262393325798,75.0982514323299,69.92331903865569,113.72270867342418,129.216201141301,90.87231604886873,41.77306773525538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4914995017021706,49.473149466887634,97.41880447270717,8.323542887835325,49.34851574912955,100.06858752842332,136.3083277895968,45.54513938561956,2.8057214866200617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.6914047566706,99.25788322817051,125.94471233385724,158.42613161305772,164.286842021814,156.18155442376167,132.67639592985734,93.05428381187316,45.17123823234526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.87835533330775,98.50978835420938,136.23021229043857,157.0545755828935,163.50744243470706,153.90596508873236,76.25155217271117,29.49050262041873,16.584476349379024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.512486430647108,49.06794360046754,85.58650060582757,156.61806500332756,167.59139094687905,113.0679428040753,99.6320769488574,75.47215258560419,46.91698798319635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.65042698367191,107.08259867756088,61.100948712375406,112.22622635808928,104.21456033206178,94.17657240652116,137.5397440291363,98.63442207196746,48.50679930314352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.211571280995926,110.97930404568316,138.39959965470214,177.75401259017775,185.8282880424969,177.22417300599952,153.43844236343324,112.75635850968008,56.23789318050903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.70805359633083,110.07527074081808,140.70912680959043,144.92794889896075,132.24017791770402,129.18489642815516,142.1535321254865,102.50011529435648,50.87601021019768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.481181717501297,52.4035046712658,98.72804364399232,86.53910010118054,13.24891527858076,32.14028567613488,16.303904200717017,17.644448085148,15.119298747189944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.556161483691292,12.157931397078547,37.8763623671331,53.338842689276674,24.721068660577203,33.38720798854101,51.8736650870876,37.8763623671331,21.44782444865799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.99331599121298,109.7013695875438,149.32348170552797,171.17651202060608,178.00357259310653,175.16654639334064,145.98792063472973,108.11126570018403,55.58312731116015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.71274384255097,99.98052473723745,147.2658550928691,168.4954242517441,175.35378953739036,168.090218385324,145.52010534201798,108.14257041332986,56.36252689826712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.25254905399461,108.48545942087092,140.88232671783643,175.16654639334064,182.55475126316512,174.6054020960166,150.445770300176,107.89330297781366,55.5208104522811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.12058739949372,108.57908099289575,146.88756542840613,152.3252233585751,175.22886325221967,167.18618508045896,144.86563204008172,107.98663198242596,56.01963789072608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.45181038100727,96.01594372939714,130.3934924095136,154.21784195054022,160.3591245079585,152.72135963520532,98.10458248778926,96.95098917999545,48.631433020901625,3.2732442119192133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.65077914060735,92.7113948043321,123.64454733617144,153.5317713680455,160.67070880235374,153.5317713680455,132.6453837841241,39.40385682820123,48.07028872357761,2.7120999145952007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.74674583574228,29.3348567569274,29.958317913130458,22.195919322619144,53.80636541457583,50.19023219511556,61.97396987150725,41.461483440860135,48.50679930314352,3.2732442119192133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.5388083301602,39.40385682820123,39.46617368708027,39.46617368708027,42.27189517370034,34.69673972723875,29.45949047468549,31.04930179463267,9.788720490024405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.18290425837277,113.62908710139932,155.90127484251224,181.46376738166285,189.7560055563524,181.99389953325365,158.6443869028407,119.02227478485648,62.81568631749328,9.3835146236043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.118946590254517,84.41915662964259,117.24551288827216,148.54408211842102,159.39248177680184,171.14520730746028,146.54906493205374,107.6750476880307,25.6561141111755,0.6234611562030606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.676104955229245,2.6497830557161524,49.94067219218679,48.03898401043181,89.53177216443774,27.99431287249642,45.48282252674051,54.11794970897107,22.57011304330601,0.3741937206868675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9663501637441152,24.315570226744523,70.4531586228339,60.72704755910113,80.89664498220716,92.86733323523602,37.68941179049596,29.7400626233475,3.366865783944074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.544143300728355,32.670417827725664,23.411536921879456,54.741410865174124,46.41816054475138,45.01529980144136,59.23056524376623,35.13295773939209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.745397593915651,53.71274384255097,76.34517374473603,100.50480554057664,165.53376433422014,158.67569161598647,143.43146658362585,105.49278735761372,57.04830491334923,9.009320902917434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.879352214591183,79.05727365933123,138.53710633861365,134.95227783229922,69.95433118438893,73.72640283475312,75.50345729875,21.51014130753704,23.91036436032442,1.15330074038126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.215910166672886,13.030659988797805,9.9133542077825,25.18859138587635,45.82571153428157,40.46382856397021,53.80636541457583,24.53382551652748,30.675108073945804,1.9950171863672783,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_675_shape npts=8760 interval=1 useactual=yes mult=[213.248,210.514,211.554,211.702,225.636,237.283,275.881,269.936,266.316,229.558,206.56,89.506,222.891,165.81,119.429,112.527,202.463,290.248,300.6,296.44,285.247,269.846,244.293,230.408,223.358,223.542,223.864,223.814,265.937,283.824,370.704,400.901,367.147,312.741,274.094,403.597,135.057,311.298,58.609,170.877,302.912,441.431,388.385,385.147,341.257,315.982,267.967,253.455,244.012,242.498,240.48200000000003,240.79,283.007,301.827,388.446,417.973,311.975,172.656,86.01,269.592,156.745,169.036,215.524,247.704,345.625,438.258,374.903,371.244,327.384,304.436,257.176,241.34,228.418,227.456,226.362,226.454,268.374,280.879,368.479,400.044,247.206,45.286,0.0,0.0,0.0,0.0,0.0,1.545,213.722,421.326,398.303,392.764,346.761,321.696,273.931,257.839,244.311,241.97,240.758,237.815,275.267,292.048,381.936,415.209,256.058,74.354,0.0,0.0,0.0,0.0,0.0,43.947,254.744,444.767,402.802,393.06,346.718,319.344,266.526,246.12,226.823,224.582,223.158,221.51,263.768,278.872,369.981,408.356,311.009,141.448,0.0,43.61,0.0,0.0,0.0,95.549,280.515,457.846,424.866,415.96,371.689,321.698,253.732,235.58,222.624,222.691,222.581,222.095,235.684,247.699,286.639,314.816,167.85799999999998,192.204,0.0,0.0,0.0,0.0,0.0,119.905,234.424,333.982,343.414,337.539,300.619,284.251,253.946,235.337,216.307,214.326,213.059,212.713,227.234,240.124,280.09,274.81100000000004,162.171,0.0,250.481,228.434,92.366,60.015,125.07,212.395,286.804,348.504,339.069,318.67,299.24,279.47,248.38,230.751,221.437,220.803,221.723,223.467,264.702,277.79,365.989,398.2,259.296,81.689,243.025,65.995,153.507,330.582,305.568,328.384,405.446,445.311,402.509,392.061,347.122,323.554,274.11600000000004,256.367,238.61,233.595,229.572,227.857,270.393,287.076,374.666,409.93,359.965,283.69,212.277,43.595,215.055,142.45,138.878,202.249,341.354,485.273,434.937,420.5,366.103,328.722,269.28,249.554,233.954,228.455,224.925,222.295,260.763,276.159,364.105,396.916,233.2,33.896,0.0,0.0,0.0,0.0,0.0,75.708,260.589,452.221,438.686,412.321,343.599,309.145,257.179,237.808,222.977,221.313,219.161,218.082,258.708,277.456,369.645,405.737,254.68700000000004,55.436,0.0,0.0,0.0,0.0,0.0,0.0,172.575,385.086,384.442,380.691,335.984,315.944,270.623,251.487,240.339,239.912,239.861,240.963,282.373,297.565,386.2,420.211,264.615,54.312,0.0,0.0,0.0,0.0,0.0,63.149,221.579,392.057,372.54,365.352,319.777,294.346,245.762,229.585,216.358,214.735,213.904,213.481,227.471,240.324,278.706,308.436,232.34,181.45,76.04,20.868,0.0,16.099,177.39300000000003,196.28,276.869,360.547,371.164,360.772,318.943,295.923,264.012,245.519,222.672,218.344,215.708,213.914,226.072,237.562,275.296,270.528,270.976,245.137,0.0,0.0,0.0,0.0,0.0,0.0,168.341,344.794,385.708,357.543,337.028,315.11,279.297,254.037,231.93,225.756,222.44,220.792,232.73300000000003,246.596,284.017,275.936,161.316,0.0,0.0,0.0,0.0,0.0,34.075,231.325,307.157,365.575,364.357,348.462,329.608,304.139,259.676,234.602,222.728,220.167,218.963,219.132,261.274,280.47599999999994,371.908,408.324,275.962,86.242,0.0,0.0,0.0,0.0,0.0,17.69,215.642,417.294,416.366,407.72,357.914,328.7540000000001,273.985,251.579,234.367,229.774,225.518,223.696,263.863,280.216,368.47,401.953,254.9,80.526,0.0,0.0,0.0,0.0,0.0,17.481,223.549,424.921,416.354,406.173,352.638,322.502,272.177,254.544,236.34,232.385,230.656,226.958,264.235,282.144,372.687,404.332,242.89,53.019,0.0,0.0,0.0,0.0,0.0,30.121,215.525,423.915,422.025,410.991,362.438,331.609,275.988,253.326,231.28,225.423,222.436,220.389,261.481,274.735,363.885,403.833,267.27,104.7,0.0,0.0,0.0,0.0,0.0,63.89600000000001,254.89,451.582,447.563,436.077,384.709,354.512,301.725,278.884,255.261,244.902,239.848,236.727,245.64,257.547,299.908,339.107,313.764,302.714,245.058,319.169,141.97,308.678,291.264,347.626,354.59000000000003,369.038,376.895,377.891,346.395,332.096,303.805,282.314,260.257,256.599,251.342,248.491,260.198,273.217,317.427,311.954,303.247,246.081,46.189,31.541,0.0,0.0,96.457,137.997,249.383,355.421,388.321,377.37,360.924,340.0919999999999,304.963,279.715,263.293,255.11,251.278,248.136,284.02,298.69,391.251,430.34,420.324,387.936,379.371,176.18,0.0,0.0,0.0,32.36,241.589,447.475,440.927,422.41,369.395,339.006,284.881,262.738,240.923,230.04,223.794,221.817,263.708,276.654,365.021,402.432,267.902,98.591,0.0,0.0,0.0,0.0,0.0,41.365,224.514,440.45,454.04100000000005,440.918,391.313,361.772,308.267,287.162,266.86,261.055,257.512,253.339,286.712,290.548,380.74,417.897,290.482,127.141,0.0,0.0,0.0,0.0,0.0,84.891,267.483,456.661,452.208,434.121,379.859,347.93300000000005,294.843,274.638,256.108,249.943,245.587,241.754,281.774,296.186,385.271,422.353,349.33,237.719,207.446,79.018,22.418,56.953,91.144,200.141,343.116,478.097,452.528,442.005,388.613,355.256,301.178,279.444,261.411,257.364,252.323,247.979,289.571,304.925,396.046,431.272,311.17299999999994,150.481,169.722,0.0,0.0,92.182,456.89,93.612,266.817,443.87,439.721,426.089,371.498,335.667,280.835,260.123,242.163,239.046,236.792,234.39,250.423,269.741,314.668,342.011,291.147,299.712,283.906,266.239,301.468,347.82,353.74,374.279,396.357,402.42,390.458,371.154,322.988,299.435,265.916,246.631,227.073,223.584,222.619,224.157,237.703,248.762,287.094,278.824,114.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.695,249.159,336.266,326.906,316.804,301.741,273.438,249.982,239.352,236.384,230.679,231.617,272.87,288.484,377.074,406.167,242.522,58.188,0.0,0.0,0.0,0.0,0.0,109.881,244.293,393.711,409.827,399.716,348.717,322.105,272.303,258.767,245.998,244.171,245.11,245.669,287.62,301.25,389.577,415.796,369.679,261.464,148.724,149.97199999999998,62.661,96.576,135.955,225.953,320.94,414.146,379.137,373.212,332.351,312.016,269.278,255.22,241.717,237.206,233.63,230.051,267.611,280.346,365.841,392.984,228.465,39.448,0.0,0.0,0.0,0.0,0.0,8.179,207.016,403.411,420.912,402.938,351.576,320.272,268.64,250.095,233.698,231.402,229.776,228.309,268.156,283.539,371.951,400.54,237.582,57.026,0.0,0.0,0.0,0.0,0.0,3.971,185.727,393.868,435.525,424.004,367.377,333.796,283.961,267.891,253.318,251.389,250.071,249.134,290.65,304.032,393.56,422.244,256.287,294.558,104.818,43.929,0.0,13.425,82.961,377.938,419.413,451.832,434.26,414.56,354.746,314.884,259.371,238.76,224.589,221.025,218.417,217.6,231.165,243.714,282.673,312.509,308.137,197.375,0.0,0.0,0.0,0.0,0.0,0.0,12.047,224.341,348.166,340.29,303.206,287.737,260.148,245.039,227.789,225.67,222.398,216.483,228.169,240.314,279.97100000000006,269.747,159.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.793,222.372,329.008,321.425,310.919,294.298,265.25,249.271,241.344,240.933,239.486,238.093,277.131,290.374,378.435,406.791,328.33,313.242,353.138,317.183,359.08,76.393,111.899,209.148,388.119,454.598,411.433,411.053,364.042,336.69,285.259,263.142,245.369,245.594,242.709,239.796,279.593,285.819,370.728,403.236,416.936,402.36,391.203,229.471,181.86400000000003,360.42,292.68700000000007,402.137,452.201,407.905,435.64,419.645,369.666,329.422,266.377,247.14,229.738,225.009,221.482,220.586,261.65,273.976,362.581,393.515,369.367,379.121,263.508,121.914,151.416,101.241,77.773,2.267,190.274,387.295,409.881,387.839,337.111,308.29,258.553,241.036,226.244,224.061,223.25,222.276,262.78,277.521,363.572,390.116,365.271,318.977,244.804,0.0,186.484,206.556,183.509,255.946,471.842,370.997,394.227,378.485,329.057,300.805,251.733,235.414,222.679,221.345,220.951,221.361,263.028,277.848,364.591,391.145,342.673,151.657,0.0,0.0,0.0,0.0,0.0,0.0,132.555,340.557,400.429,392.32,344.726,317.77,268.936,250.509,235.919,232.496,230.568,229.582,241.845,254.56,293.063,301.046,107.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.674,216.933,360.223,357.623,320.855,304.509,276.267,259.641,243.768,245.198,243.61,239.597,250.602,260.474,296.308,264.851,93.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.165,307.711,299.063,288.785,273.582,246.265,230.978,228.376,237.215,232.096,225.075,266.623,285.907,374.899,377.232,197.011,0.0,0.0,0.0,0.0,0.0,0.0,28.463,135.378,392.638,387.921,374.57,327.203,301.415,253.206,234.983,220.39,218.338,216.463,215.127,255.865,270.979,357.858,383.097,287.964,158.605,59.888,20.969999999999995,0.0,0.0,125.764,167.332,278.34,424.916,425.7200000000001,409.761,354.179,320.38,264.799,246.618,232.31,230.786,228.558,226.458,267.405,285.274,372.529,396.946,242.544,88.462,0.0,0.0,0.0,0.0,0.0,0.0,188.592,368.614,408.256,394.336,342.326,311.698,258.841,239.526,223.087,221.861,221.217,220.441,261.453,275.115,363.745,394.831,387.569,394.379,328.197,299.72,275.836,231.799,312.852,340.917,353.722,430.813,404.498,392.975,341.903,315.154,267.098,247.836,230.704,227.493,226.0,225.25,266.033,279.252,366.145,400.411,415.972,304.087,214.669,159.382,0.0,0.0,37.287,0.0,294.445,430.551,414.116,399.121,349.6,321.645,268.918,248.171,231.118,228.296,228.195,226.681,239.125,253.044,291.683,305.898,278.798,245.374,145.341,51.135,0.0,0.0,0.0,0.0,53.997,262.707,395.588,381.452,337.53,316.672,283.558,264.129,242.07200000000003,238.42,237.106,235.605,248.292,263.306,302.133,277.255,126.868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.811,242.879,378.207,365.626,348.232,326.324,291.958,270.623,250.801,247.185,243.247,241.181,254.598,265.775,304.674,281.899,265.145,19.898,0.0,0.0,0.0,0.0,0.0,0.0,56.919,246.419,377.072,371.517,357.14,335.437,300.905,280.266,266.911,262.365,257.078,252.37,290.602,303.07,395.31,421.194,406.237,245.47,300.957,235.617,122.19,206.973,126.313,327.411,477.9860000000001,532.081,451.202,437.292,385.617,357.122,303.159,279.369,262.064,261.922,260.095,257.858,298.689,314.105,405.203,444.657,468.19,487.913,469.129,300.476,361.078,180.14,147.949,280.286,520.35,414.392,457.244,439.576,390.793,362.952,307.235,285.911,270.968,270.133,268.736,266.167,305.514,319.28,407.522,411.555,248.32,61.953,0.0,0.0,0.0,0.0,0.0,0.0,165.716,372.74,455.796,447.376,396.939,364.905,305.121,280.49,260.176,252.492,247.283,244.863,285.89,303.792,392.591,394.35,241.843,65.284,0.0,0.0,0.0,0.0,0.0,26.259,206.22,406.794,462.744,442.689,394.661,365.24,309.419,287.385,267.998,265.198,261.856,260.558,276.948,291.732,334.86,344.23,159.1,69.893,0.0,0.0,0.0,0.0,88.62,129.952,66.494,235.467,377.251,364.765,315.327,292.0059999999999,260.47,243.736,227.784,227.434,228.346,227.95,240.413,249.954,282.661,253.574,152.5,0.0,0.0,0.0,0.0,0.0,0.0,117.109,263.082,260.323,314.173,311.289,304.99,290.131,261.497,244.664,236.01,235.093,235.556,236.023,275.564,287.572,373.6600000000001,366.645,247.902,203.841,68.046,0.0,0.0,12.669,79.32,97.058,263.113,434.73,423.317,419.843,374.6,347.554,293.785,275.884,256.331,251.761,250.588,247.164,285.175,295.707,379.759,414.655,380.675,245.617,251.415,194.526,113.666,50.44,100.599,156.199,277.433,458.068,451.513,423.643,359.234,320.095,262.397,240.005,222.266,219.28,217.785,217.633,259.281,273.091,356.773,340.89,167.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.966,353.107,409.791,394.806,342.469,311.745,259.903,243.989,231.587,230.586,231.105,232.48,273.289,287.265,370.727,349.879,170.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.671,325.645,415.655,406.66,356.52,327.427,277.009,258.696,242.701,240.002,239.873,240.086,280.058,292.203,377.044,366.882,216.628,70.358,0.0,0.0,0.0,0.0,0.0,35.274,203.136,385.68,450.02,438.673,386.633,356.047,301.855,284.039,270.524,268.23,264.261,259.96,269.391,281.807,318.268,307.337,359.123,0.0,241.661,218.459,113.903,0.0,0.0,0.0,77.416,270.767,424.632,416.322,375.134,353.971,319.684,297.642,272.839,266.662,264.567,264.903,278.527,288.287,321.114,262.43,85.31899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.045,231.451,388.629,380.435,365.229,342.707,306.983,282.774,264.493,260.608,259.138,253.219,292.115,307.802,394.114,371.105,180.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.505,333.712,421.048,425.233,376.258,346.171,292.142,269.561,249.214,245.157,243.737,243.237,284.845,299.758,383.391,354.164,160.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.668,339.201,420.077,424.016,375.176,341.344,280.859,253.039,232.729,229.11,226.127,224.316,264.864,278.807,364.587,346.588,191.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.957,349.191,419.635,418.647,370.214,338.502,280.919,258.648,239.4,234.069,231.22,231.761,274.186,289.155,376.108,350.677,179.326,8.823,0.0,0.0,0.0,0.0,0.0,0.0,168.187,361.038,428.87,427.772,377.92,346.178,289.088,267.185,249.044,247.656,245.154,242.228,282.633,298.95200000000006,386.492,370.174,214.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.036,307.813,379.275,379.305,330.278,304.943,256.881,240.963,229.484,229.94,233.848,235.631,250.671,265.088,296.937,263.46,64.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.355,221.987,366.479,370.483,331.209,313.346,277.245,246.221,218.071,215.288,213.287,226.687,240.309,280.595,279.136,231.096,82.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.468,205.527,343.321,339.329,318.482,284.05400000000003,261.367,244.771,247.332,243.579,237.921,274.649,293.142,384.748,423.967,390.945,290.7,301.457,402.627,244.778,165.792,0.0,0.0,63.361,227.643,328.117,465.815,423.175,388.242,331.254,307.55,285.6,277.975,273.832,271.242,310.813,323.801,413.445,452.299,382.949,196.415,45.254,75.08600000000001,0.0,0.0,0.0,0.0,5.492,168.889,272.2,413.158,372.236,335.4189999999999,275.205,252.705,238.208,235.3,234.99,235.639,276.034,288.342,375.757,412.952,327.448,124.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.088,197.902,354.021,327.444,301.48,253.812,239.556,227.548,227.734,229.228,230.607,271.376,285.428,375.814,415.066,331.085,135.07099999999997,3.287,0.0,0.0,0.0,0.0,0.0,0.0,234.49,265.219,371.322,337.797,311.703,262.404,245.995,232.966,227.462,223.79200000000003,225.61,268.519,283.951,375.632,415.395,403.061,368.2,337.398,282.798,344.787,379.189,268.136,211.303,440.915,330.94000000000005,315.228,375.72,333.476,308.808,262.058,247.164,234.959,233.783,232.889,232.466,247.023,260.12,295.052,330.755,268.044,201.291,115.834,132.283,27.934,88.534,107.137,72.229,118.802,307.929,331.056,367.429,331.503,311.647,279.58,258.744,239.673,230.964,228.164,226.477,243.909,261.43,305.56,306.554,281.23,218.586,59.785,0.0,0.0,0.0,0.0,0.0,0.0,68.315,177.549,285.2,289.402,274.163,246.75,231.182,218.345,221.532,221.418,221.70400000000004,263.226,276.722,366.199,402.646,308.273,300.341,80.677,0.0,0.0,0.0,0.0,0.0,0.0,241.499,260.36,360.01,329.198,301.109,251.588,236.072,223.406,222.757,222.857,223.155,264.951,278.419,369.062,406.53,296.373,70.56699999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.266,220.671,379.263,352.863,320.963,269.714,252.56,237.79,236.936,236.108,233.376,275.979,290.268,378.193,412.658,307.065,91.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.814,237.411,390.95200000000006,364.084,331.87,281.205,264.11,248.703,245.945,244.188,241.672,280.56700000000006,293.456,381.59,415.333,311.918,109.491,0.0,0.0,0.0,58.949,0.0,0.0,0.0,132.71,235.19,395.023,371.214,338.531,284.332,261.473,240.401,234.084,230.209,226.461,266.229,279.19,371.168,408.49,318.052,128.954,0.0,0.0,139.864,0.0,0.0,45.573,226.098,299.829,316.599,408.397,374.906,343.481,288.364,266.988,247.227,241.088,238.34,236.142,248.503,260.828,302.044,336.118,323.966,349.701,359.667,307.15,191.129,117.007,37.81,113.656,140.086,297.133,351.301,401.621,365.304,340.382,303.73,270.798,253.773,249.757,244.645,237.832,247.306,256.464,295.768,294.23,312.512,304.475,266.931,247.376,253.011,256.748,318.782,319.143,326.466,349.619,356.05,367.12,353.164,329.648,293.37,263.759,241.117,236.917,232.067,229.15600000000003,267.387,279.067,368.034,406.064,424.303,454.657,450.967,459.689,406.157,458.128,454.784,501.535,473.714,491.985,432.892,459.328,413.064,379.849,324.855,297.884,271.141,260.46,254.09200000000004,248.083,287.649,298.417,385.512,420.031,324.765,149.382,0.0,0.0,128.692,186.925,79.333,182.83,1.067,376.25,276.571,417.319,396.357,367.029,310.205,281.249,258.523,252.546,246.868,243.385,282.841,295.77,385.056,422.951,414.694,308.164,166.089,132.914,175.343,161.662,117.526,190.235,87.685,290.252,328.03,433.45,405.81,372.726,316.808,291.778,269.188,262.797,257.148,251.533,289.9,303.2,395.138,431.869,325.191,137.993,30.071,0.0,0.0,0.0,0.0,0.0,89.014,280.687,313.387,409.005,378.064,349.086,298.256,279.843,262.566,258.638,253.457,249.818,289.612,303.664,394.117,430.665,329.807,185.479,121.812,87.334,60.946,22.348,0.0,20.62,259.112,388.424,368.176,426.453,391.457,359.363,301.875,276.233,255.75,249.31,244.793,240.175,250.906,261.853,299.591,331.937,275.372,238.286,173.911,0.0,0.0,0.0,0.0,0.0,0.0,120.982,380.433,422.99,403.131,371.88,333.918,312.426,291.646,282.284,278.143,275.882,289.033,301.653,335.947,321.759,219.142,56.034,95.902,0.0,0.0,0.0,0.0,0.0,0.0,97.783,336.427,408.089,403.108,370.237,330.252,307.573,286.83200000000005,286.056,282.738,279.149,314.009,324.18,414.184,438.289,435.632,370.938,305.724,310.379,209.475,89.484,61.792,89.277,46.989,338.784,415.84,470.417,428.264,392.443,331.939,306.837,288.106,283.631,274.123,267.518,305.82,319.992,410.35,439.037,321.662,128.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.527,288.666,440.545,419.079,387.481,331.628,308.371,290.288,287.38,284.828,281.953,319.102,332.079,426.239,456.601,326.737,137.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.829,262.892,409.372,397.996,367.926,312.51,286.245,258.796,241.554,236.435,228.392,262.559,276.224,365.477,389.756,248.694,47.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.562,195.439,353.71,341.541,309.815,257.112,238.898,224.296,220.874,219.69,219.687,261.919,278.455,373.622,403.532,285.929,167.111,43.86,13.551,0.0,0.0,0.0,148.459,160.373,143.949,240.917,384.688,371.207,342.164,289.787,265.689,241.507,234.759,231.514,229.479,242.968,256.175,294.565,311.687,192.596,173.43,204.243,204.42,93.99,2.6,172.958,175.529,198.493,296.036,377.21,386.967,364.177,340.89,303.454,273.837,247.81,235.353,234.237,237.013,252.668,263.028,301.116,288.203,266.623,179.914,208.592,0.0,0.0,0.0,0.0,0.0,0.0,22.376,210.039,357.728,367.993,330.405,283.199,254.839,237.02,239.635,238.468,238.734,280.05,291.739,379.466,392.699,242.674,24.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.996,254.331,377.199,369.563,336.542,281.524,257.86,239.667,233.894,230.375,228.239,267.014,281.147,372.666,391.392,257.143,69.629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.298,245.527,408.641,403.52,375.588,321.596,299.885,280.934,275.87,270.854,267.087,307.406,323.217,416.573,432.336,290.525,93.399,0.0,0.0,0.0,0.0,0.0,0.0,5.602,171.414,271.949,433.368,427.086,393.18,336.453,313.934,293.307,285.461,280.627,280.568,323.283,337.802,430.761,445.488,315.14,129.645,0.0,0.0,0.0,0.0,0.0,0.0,30.68,206.714,297.369,449.406,434.209,396.33,338.253,310.97,288.575,284.46,281.419,276.639,315.434,330.011,424.126,441.791,325.724,147.451,154.032,210.432,166.797,387.115,31.807,0.0,53.009,222.527,318.311,454.671,437.994,400.455,341.842,315.697,291.185,284.094,277.998,273.639,287.113,303.597,349.41,360.852,227.054,206.97,42.01,0.0,0.0,0.0,0.0,0.0,0.0,101.432,272.951,420.379,414.282,385.534,344.7629999999999,317.003,295.203,280.691,271.571,266.901,280.666,293.457,335.269,307.976,199.164,32.798,0.0,0.0,217.745,0.0,0.0,0.0,102.505,218.912,306.317,349.264,375.974,354.913,315.827,285.802,260.731,251.176,240.613,234.394,271.274,282.195,371.408,381.863,390.895,329.002,324.068,321.827,167.733,29.168,246.359,232.11,326.598,353.284,327.917,382.056,382.951,349.659,293.284,270.24299999999994,251.257,246.541,239.841,233.985,272.163,283.25600000000003,369.614,390.984,365.01900000000006,66.407,68.558,19.114,0.0,29.823,0.0,43.773,97.78,245.857,256.686,396.341,392.231,358.149,302.22,277.095,255.154,249.995,247.21,242.913,280.91,294.184,382.442,418.375,436.75,424.583,419.326,436.227,392.932,377.878,213.774,260.116,346.703,423.884,420.978,442.033,395.747,359.749,302.992,278.252,257.032,246.965,238.724,235.658,275.718,289.914,377.6360000000001,385.471,246.899,64.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.129,252.853,406.481,403.119,367.697,312.681,290.354,270.669,265.387,260.129,255.685,297.141,311.499,399.845,410.349,275.244,95.811,0.0,0.0,0.0,0.0,0.0,0.0,8.133,432.026,249.101,394.823,387.451,356.422,298.422,270.775,247.843,241.008,233.88,230.962,246.205,257.752,295.292,304.252,148.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.778,251.149,374.948,380.633,353.552,315.697,289.47,267.769,258.514,255.673,252.797,265.716,276.337,314.4599999999999,283.7,149.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.016,326.031,365.747,343.968,308.303,282.415,259.66,258.045,251.412,243.841,280.612,291.666,376.68,379.669,242.984,71.99,0.0,0.0,0.0,0.0,0.0,0.0,184.996,151.361,236.08,398.891,406.813,367.593,310.95,287.328,259.253,243.443,235.606,232.031,271.722,283.903,369.464,372.251,239.877,63.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.169,220.072,376.082,379.295,342.347,287.232,266.327,246.04,240.007,236.541,234.942,274.591,286.79,373.637,374.406,223.387,46.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.021,212.572,374.346,380.2240000000001,347.351,293.012,268.563,243.719,237.051,233.711,229.754,267.728,280.002,364.142,377.442,342.979,200.586,39.08,0.0,0.0,0.0,0.0,0.0,0.0,140.828,226.023,369.292,373.079,341.48,286.465,265.134,244.803,236.748,233.059,232.828,272.523,285.79,370.349,372.618,302.784,155.293,65.787,102.892,0.0,148.212,0.0,89.426,143.298,309.249,325.297,388.778,386.425,355.425,299.521,277.213,256.902,250.069,246.978,243.734,252.455,262.87,300.364,322.7049999999999,271.505,64.876,161.477,0.0,0.0,0.0,156.956,146.326,169.749,247.858,313.279,369.227,362.038,335.148,295.994,269.985,249.122,239.678,235.555,230.281,240.584,250.744,282.966,240.416,206.068,36.468,0.0,92.099,0.0,0.0,0.0,0.0,114.773,205.4,283.16,329.677,350.829,324.599,285.081,258.934,237.553,236.166,233.062,230.422,270.239,283.938,366.647,401.891,332.069,430.952,435.408,352.389,213.524,143.957,228.45,274.204,251.761,307.53,320.136,410.2,404.898,360.593,298.745,284.217,262.923,257.906,256.145,248.449,285.938,301.632,380.708,421.122,308.346,297.255,297.378,0.0,51.951,240.873,181.612,270.185,300.992,335.341,385.664,400.135,387.1859999999999,359.592,304.897,281.243,262.245,258.356,256.783,255.62,294.68299999999994,308.007,393.575,421.846,432.693,398.557,199.419,0.0,0.0,0.0,0.0,0.0,0.0,166.486,256.18,404.747,403.635,369.091,314.329,293.663,273.477,266.538,260.832,254.562,289.354,294.611,375.074,380.057,245.44800000000004,78.021,0.0,0.0,0.0,0.0,0.0,0.0,14.019,149.693,229.264,400.093,406.552,366.622,301.934,272.466,245.957,234.872,229.635,226.544,266.588,279.156,363.096,362.45,215.505,49.306,0.0,0.0,0.0,0.0,0.0,0.0,34.308,188.945,267.046,404.396,396.16,357.321,297.375,271.056,247.954,240.359,234.764,230.421,242.306,254.186,286.364,277.494,118.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.076,226.828,378.834,399.602,373.949,322.583,288.8,263.979,248.284,240.187,236.624,248.315,259.319,292.59599999999995,252.741,116.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.502,217.995,356.033,396.3140000000001,371.934,331.407,301.473,276.295,275.613,270.245,260.681,295.435,305.821,388.643,388.157,256.389,102.455,0.0,0.0,0.0,0.0,0.0,0.0,25.495,198.642,283.961,429.388,433.313,389.926,325.351,294.699,269.703,263.453,258.904,256.355,295.928,312.442,399.931,402.924,305.877,177.075,48.602,194.953,171.164,0.0,0.0,0.0,124.725,131.907,227.325,358.122,382.786,358.928,300.914,274.814,257.114,254.169,254.463,250.52,286.138,296.862,379.468,377.383,264.113,153.872,60.376,83.777,0.0,0.0,0.0,112.435,329.012,410.176,368.362,440.98,421.894,387.67,333.553,308.861,292.457,285.777,278.684,272.479,309.269,317.773,397.203,438.874,359.427,261.518,180.347,53.46,28.081,0.0,0.0,0.0,75.834,228.557,303.158,424.107,428.215,393.654,341.38,318.253,298.725,295.045,288.801,282.096,318.155,329.018,412.004,424.718,379.659,266.645,171.34,224.745,204.064,40.15,76.32799999999999,28.108,154.371,224.625,302.255,430.957,439.622,406.633,348.654,322.181,296.875,286.95,279.064,270.013,277.453,285.736,317.442,323.624,190.545,52.873,0.0,0.0,0.0,0.0,0.0,0.0,221.264,115.01,268.244,403.256,425.666,402.108,365.058,341.447,318.601,306.469,302.045,298.821,310.848,320.74,351.378,313.098,179.153,13.547,91.715,0.0,0.0,0.0,0.0,0.0,53.941,154.754,290.699,401.535,434.066,411.287,375.496,350.271,327.555,325.48099999999994,318.716,308.831,344.087,356.295,437.89,463.353,511.609,434.523,339.592,68.868,227.153,286.209,132.317,136.781,391.739,484.167,436.5609999999999,459.504,468.0559999999999,429.626,366.471,339.537,316.765,308.039,303.059,299.232,339.335,352.073,433.164,429.815,274.61100000000005,92.39,0.0,0.0,0.0,0.0,0.0,0.0,36.37500000000001,199.575,297.738,438.638,450.154,416.731,359.564,334.708,312.025,303.871,297.392,292.639,331.132,345.1,428.961,422.981,285.456,123.317,0.0,0.0,0.0,0.0,0.0,0.0,45.223,194.313,266.297,409.891,430.132,396.11800000000005,340.581,318.24,299.316,294.99,290.482,283.139,317.438,328.937,412.984,442.073,281.231,119.318,0.0,0.0,0.0,0.0,55.94,0.0,51.379,211.653,289.209,428.215,442.979,405.578,346.202,321.415,297.831,288.599,284.345,278.407,315.987,326.962,407.697,417.611,293.795,138.166,13.829,0.0,0.0,0.0,0.0,0.0,484.93,420.225,304.669,430.817,449.132,415.396,355.34,328.715,306.981,300.655,297.271,291.383,302.783,318.041,351.14,341.879,238.153,54.112,0.0,0.0,0.0,0.0,50.525,279.206,0.0,136.737,216.798,369.706,411.012,394.94,361.768,339.074,319.801,311.765,305.287,299.149,307.802,319.297,355.836,305.269,181.259,36.285,0.0,0.0,0.0,42.313,0.0,0.0,0.0,0.0,196.698,314.536,383.313,367.82,341.451,328.638,309.35,304.821,299.105,298.728,342.583,354.995,436.074,430.196,282.839,140.91,15.831,0.0,0.0,0.0,0.0,0.0,40.022,161.472,227.317,381.568,415.405,388.645,329.91,305.46,286.406,280.688,280.538,281.191,323.61,339.477,418.905,436.022,334.272,159.429,8.324,0.0,0.0,0.0,0.0,0.0,0.16,129.673,219.71600000000004,386.254,411.26,384.873,330.997,307.888,287.162,272.48,258.01,247.309,281.063,294.753,379.941,412.782,290.054,178.039,73.254,0.0,0.0,9.291,0.0,79.229,100.145,182.326,227.903,366.996,399.007,368.5,310.588,285.613,263.743,257.971,254.345,251.125,288.095,296.938,375.6460000000001,387.256,321.776,157.488,32.403,0.0,0.0,0.0,0.0,96.556,50.488,126.609,266.695,367.352,402.723,377.355,307.754,266.326,245.751,239.493,236.19,234.202,274.132,287.346,367.521,347.074,212.879,53.717,0.0,0.0,0.0,0.0,0.0,0.0,88.586,192.84,276.814,360.994,386.535,357.639,304.432,281.257,259.614,248.582,240.833,236.817,249.32,260.701,289.838,288.421,152.508,88.534,4.484,0.0,0.0,0.0,0.0,0.0,11.665,142.747,336.822,379.724,407.145,384.566,348.578,336.45,309.347,288.19,286.43600000000004,278.342,283.944,298.076,331.576,294.605,171.386,52.19799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.521,212.468,347.482,405.863,386.961,349.904,324.412,303.082,294.266,287.079,282.558,291.837,301.392,330.528,287.717,214.237,56.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.251,224.358,347.842,408.388,386.12,351.237,328.398,310.542,306.432,299.09,292.863,329.895,342.657,426.555,432.288,320.138,243.653,114.868,68.418,128.725,336.307,153.494,49.966,172.881,272.206,296.448,415.394,446.488,414.918,359.047,336.525,315.597,309.792,306.678,302.588,341.217,354.455,437.406,433.802,319.162,189.807,107.454,10.45,0.0,0.0,15.002,87.731,215.954,317.869,327.893,477.204,464.443,429.068,371.111,347.025,326.125,274.541,266.574,261.384,299.421,312.125,393.648,387.596,256.521,113.572,0.0,0.0,0.0,0.0,0.0,0.0,43.468,189.485,245.74600000000004,377.551,412.089,381.068,325.559,299.94800000000004,277.599,268.207,260.62,254.424,292.229,304.944,387.345,383.898,256.44,112.39100000000002,0.0,0.0,0.0,195.829,158.091,85.127,58.922,201.576,245.172,378.33,403.492,369.274,313.572,292.044,272.294,264.465,255.997,252.227,262.7,270.797,301.588,293.209,250.686,35.05,0.0,0.0,0.0,0.0,137.977,339.665,199.829,189.659,256.403,348.415,380.998,358.634,322.401,298.424,277.095,259.759,250.936,246.984,258.248,269.771,300.753,248.91,112.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.5,278.171,355.077,336.256,297.296,270.053,253.542,253.704,250.61500000000004,248.337,284.57,297.203,383.571,373.789,261.785,116.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.855,215.938,331.625,371.202,335.145,277.979,257.0,240.762,235.568,231.744,229.94,273.121,290.821,375.344,364.81,243.262,236.803,0.0,176.817,0.0,0.0,27.791,0.0,80.35199999999999,224.773,289.001,422.67,449.388,398.97,324.806,289.271,260.41,251.832,246.313,240.116,278.366,293.274,376.853,373.729,261.173,123.362,8.613,0.0,52.108,0.0,0.0,0.0,92.503,229.286,275.567,403.997,438.276,402.141,338.301,306.75,276.596,266.709,260.805,255.85,293.02,300.885,379.898,374.076,323.098,128.89,16.572,0.0,0.0,0.0,0.0,2.586,259.203,380.168,290.401,409.052,438.371,403.417,344.57,315.692,290.494,281.506,274.523,264.895,298.017,307.809,387.999,379.912,266.874,140.333,33.649,0.0,193.547,87.094,460.179,10.957,107.685,235.361,281.107,419.73,447.126,408.69,340.644,306.049,276.921,264.169,254.422,247.2,257.567,269.158,296.578,288.089,161.614,43.882,0.0,0.0,22.197,0.0,0.0,179.67999999999998,390.54,368.745,381.733,381.57,375.332,356.526,322.431,299.355,277.2,258.557,242.921,225.422,228.6,235.903,262.747,202.517,82.263,0.0,0.0,0.0,0.0,67.298,0.0,0.0,0.0,34.038,209.301,298.893,359.45899999999995,332.525,291.111,258.24,232.81,224.811,217.346,213.667,253.181,266.582,347.829,372.363,255.389,130.284,108.597,0.0,64.762,209.839,111.037,38.719,211.999,442.312,462.908,375.152,413.49,382.914,309.717,269.304,247.217,238.27,228.838,222.263,260.381,272.878,354.388,344.437,243.587,118.462,4.974,0.0,56.555,196.576,40.821,23.436,53.394,209.407,379.061,404.029,404.031,358.753,294.95,267.966,245.078,236.811,228.625,222.431,260.387,272.058,353.36,351.46,247.949,118.211,7.42,0.0,86.88,379.081,0.0,27.45,198.172,538.017,400.965,396.724,409.439,371.972,309.383,283.05600000000004,259.508,248.796,241.626,237.338,276.557,291.014,375.176,377.844,294.936,347.98,362.083,307.136,219.695,0.0,46.013000000000005,388.349,534.904,448.469,383.874,389.282,400.106,368.657,310.392,282.808,257.207,250.948,241.741,231.187,275.049,292.871,378.471,370.165,260.745,126.308,8.089,0.0,0.768,0.0,0.0,0.0,53.101,180.476,243.707,381.304,414.11,376.459,316.075,293.974,273.374,265.088,263.236,261.384,273.086,274.295,294.28,281.734,121.511,15.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.858,191.214,323.125,381.092,359.425,321.938,297.048,275.247,263.692,261.618,260.871,270.313,281.142,309.51,264.707,154.499,16.423,0.0,0.0,0.0,0.0,0.0,15.625,19.918,73.601,204.467,340.825,405.409,381.714,340.63,310.57700000000006,282.712,282.548,277.603,268.25,299.85,309.693,388.324,386.517,276.973,144.307,29.799,5.065,0.0,0.0,0.0,0.0,65.616,228.219,287.163,423.515,443.117,409.507,347.237,319.762,298.065,291.452,287.839,284.31,320.734,327.854,403.523,410.903,328.417,221.597,94.902,21.963000000000005,0.0,0.0,0.0,0.0,109.316,247.729,298.056,427.357,452.535,420.958,362.384,335.149,302.956,287.974,280.465,276.362,315.759,332.013,418.208,429.873,325.533,219.008,245.566,308.891,141.622,0.0,164.266,61.764,187.202,296.4769999999999,432.251,419.98,435.789,395.836,332.005,306.982,286.453,280.236,276.137,274.879,313.918,330.609,420.835,425.996,354.929,167.077,367.876,496.349,526.094,366.69,161.955,0.0,156.991,333.009,302.664,407.525,452.58,430.834,373.665,345.394,321.637,307.161,290.29,276.178,311.269,325.961,407.849,462.177,463.891,358.799,273.791,59.568,0.0,0.0,0.0,0.0,230.506,185.747,265.179,350.482,392.22,372.477,317.631,294.878,276.491,267.727,260.256,256.985,271.428,285.759,318.587,315.8,177.585,135.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.013,153.798,307.16,359.948,343.105,309.204,289.181,272.266,265.004,263.058,259.332,267.743,274.578,302.355,258.239,156.604,20.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.3,248.747,337.243,328.773,295.517,272.465,250.247,248.742,245.51,243.147,284.48,301.665,385.594,390.17,287.13100000000003,148.258,101.116,226.999,420.644,0.0,0.0,0.0,169.058,476.26,287.792,363.48,423.787,408.299,352.564,324.914,297.644,284.274,274.14,263.872,300.553,314.9,398.519,400.857,298.381,166.85,45.103,0.0,0.0,0.0,476.476,521.147,389.159,328.931,373.482,464.796,472.694,435.16300000000007,371.326,340.38499999999993,312.423,299.507,287.677,280.911,317.359,329.487,410.577,420.181,308.701,173.019,53.209,0.0,425.82,455.219,470.351,380.924,336.61,322.30299999999994,287.76,393.786,395.459,369.234,315.222,293.168,276.628,274.202,273.096,270.735,302.439,311.283,393.203,411.477,307.292,174.195,39.898,138.412,377.378,36.624,0.0,85.346,140.068,365.417,232.119,412.248,413.005,383.603,320.781,293.695,278.109,271.82700000000006,267.705,261.57,300.089,315.863,397.31000000000006,394.252,394.07,247.979,158.531,520.216,476.136,481.471,390.187,223.297,62.895,234.423,445.593,362.227,408.581,380.062,320.474,296.79,278.739,301.316,302.113,300.974,310.632,320.989,350.686,350.229,198.191,45.835,0.0,0.0,0.0,0.0,0.0,0.0,76.178,134.855,263.848,380.018,434.182,410.527,366.451,340.922,317.815,304.843,295.496,285.9,296.774,310.189,345.988,308.148,215.117,82.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.517,257.973,381.841,440.246,416.803,378.06,351.366,331.2370000000001,323.625,311.67,304.991,342.845,355.594,441.969,456.006,360.698,232.279,121.474,101.628,18.959,49.923,65.256,139.993,239.441,349.386,329.8589999999999,439.68,479.47,448.559,389.05,359.794,336.84,324.152,316.054,313.237,319.085,325.557,356.617,327.012,241.027,105.902,0.0,0.0,9.111,84.494,0.0,397.681,344.438,328.468,249.586,382.752,448.089,423.165,379.045,350.802,324.231,316.295,307.743,296.099,327.652,339.137,417.643,414.868,338.111,219.548,100.201,16.208,0.0,93.11,122.176,0.0,8.202,150.058,188.281,336.265,389.317,362.082,306.194,284.653,265.531,261.363,253.382,245.885,284.389,298.75999999999993,382.092,398.104,298.652,174.266,54.494,0.0,0.0,0.0,0.0,169.096,107.141,212.886,255.334,376.161,412.672,381.221,318.317,288.932,268.546,264.375,260.922,257.353,298.007,309.938,392.827,404.632,318.144,246.546,114.169,32.518,46.488,0.0,87.595,24.053,179.858,252.066,280.168,461.944,440.517,397.047,335.044,309.578,288.524,284.306,276.398,268.677,279.24,287.972,317.069,357.175,340.911,291.545,282.67,93.091,0.0,0.0,0.0,24.982,136.74,230.66,242.382,335.342,389.006,370.304,333.512,310.058,288.294,276.99,272.498,266.627,280.076,289.848,316.724,287.04,263.18,223.278,56.224,0.0,0.0,0.0,0.0,0.0,56.824,166.785,320.75,385.789,416.146,402.441,368.618,344.275,319.96,310.687,299.882,292.459,327.293,338.781,424.016,451.707,357.43,228.023,109.972,159.506,84.522,387.157,5.786,79.449,255.586,538.017,438.25,445.881,417.241,395.696,343.475,322.582,299.145,290.581,285.72,280.017,314.073,324.137,409.1,436.585,357.753,228.874,111.769,27.829,246.401,32.858,8.982,172.376,78.49,289.351,343.198,463.102,471.155,437.963,375.636,346.126,315.92,303.291,299.818,292.886,329.896,344.235,431.626,445.628,357.333,220.441,162.29500000000002,106.221,72.213,181.991,214.773,125.911,146.959,333.484,342.088,451.662,484.355,454.776,393.767,363.525,337.67,324.761,316.264,312.127,353.665,370.615,462.895,480.287,382.408,244.745,119.766,39.358,0.0,49.057,0.0,50.277,162.383,292.901,326.035,458.283,483.149,447.775,387.537,367.806,351.03,344.314,336.071,328.35,367.203,381.516,469.849,484.51,387.263,285.965,186.495,225.029,449.385,514.549,365.879,117.67,274.647,353.201,316.212,463.363,478.961,449.841,393.633,351.005,324.877,324.067,321.623,313.168,323.728,337.937,372.276,382.822,305.99,128.411,293.06,38.07,3.458,341.123,330.519,173.655,206.368,273.275,362.267,446.938,436.464,417.601,379.118,343.54,317.4,311.811,308.853,302.109,305.88,315.98,351.384,346.573,247.323,324.956,232.521,183.515,45.808,61.023,66.16,47.893,65.302,392.854,307.471,340.251,416.066,400.682,353.517,323.283,306.096,300.758,287.78,284.307,328.394,331.127,407.151,448.06,394.417,375.421,266.514,0.0,24.342,0.0,129.903,299.734,106.318,210.024,274.451,414.286,461.357,434.855,376.363,350.513,326.613,318.495,310.913,303.543,340.95,355.092,441.529,449.958,344.073,188.416,44.196,0.0,301.817,15.515,0.0,0.0,87.498,226.759,352.396,437.019,467.447,437.472,382.462,358.752,334.345,324.972,318.554,307.147,341.848,357.823,445.86,470.861,369.131,218.452,86.09,2.878,0.0,138.327,0.0,210.882,126.479,266.653,313.4,442.001,477.607,441.2,383.623,360.038,339.224,328.669,316.052,308.343,350.697,363.398,448.489,465.592,370.17,272.451,135.219,79.643,14.22,0.0,0.0,331.129,270.07,281.643,317.1290000000001,447.838,472.793,434.432,374.789,348.757,327.049,319.683,311.47599999999994,306.564,348.179,361.4450000000001,446.095,457.766,355.657,214.845,96.34600000000002,16.96,0.0,0.0,0.0,16.028,126.364,259.358,307.557,433.173,469.996,435.045,377.963,352.019,329.066,319.655,305.069,302.016,322.117,335.589,363.949,361.949,237.459,133.566,10.874,73.626,277.072,0.0,0.0,0.0,0.0,104.422,249.578,395.057,444.634,419.926,379.936,357.866,328.118,309.064,298.25,295.963,313.165,321.533,357.792,334.827,237.242,113.719,117.035,313.982,77.16,0.0,0.0,0.0,2.721,159.524,240.642,320.296,387.644,372.254,337.933,320.252,299.831,294.661,289.859,286.094,322.389,333.443,422.277,439.712,374.617,254.374,116.177,88.312,6.238,0.0,52.299,46.898,50.741,165.67,294.239,382.139,405.952,384.583,332.857,313.131,294.211,289.992,287.915,286.418,328.111,340.441,427.014,450.48,350.61600000000004,205.392,83.822,5.901,0.0,92.886,509.315,278.934,40.603,141.192,246.259,390.799,436.556,407.033,351.783,326.266,304.98,298.094,291.82,287.973,327.365,339.956,426.165,445.429,391.814,276.339,202.496,81.96,271.322,346.903,244.923,215.861,299.78,424.607,433.128,469.531,470.662,432.116,368.443,344.65400000000005,323.412,312.341,305.822,303.881,343.234,358.654,444.173,480.454,429.402,438.988,449.392,203.409,260.324,271.776,105.274,147.775,200.531,404.69,436.285,451.764,486.161,447.391,390.788,366.927,340.259,330.111,324.806,321.88,363.469,381.903,470.806,473.149,364.113,336.043,348.504,18.565,126.928,142.543,0.0,30.425,128.993,391.492,377.282,501.394,478.296,444.609,386.575,347.376,323.414,321.519,312.772,306.733,321.258,335.239,372.126,390.942,277.216,158.998,24.628,0.0,0.0,0.0,0.0,270.506,7.437,147.4,281.39,411.855,450.342,423.984,383.189,357.294,334.092,319.509,313.36099999999993,309.828,318.816,332.848,370.907,345.948,235.871,76.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.28,253.99,390.97,449.624,425.423,386.803,358.603,335.129,331.495,324.607,320.953,357.164,367.534,457.847,485.367,418.856,237.049,115.294,35.542,0.0,0.0,0.0,39.736,287.123,293.078,339.521,461.798,481.224,442.899,375.84800000000007,342.612,319.128,256.304,249.672,241.209,275.403,288.456,378.042,404.291,371.044,195.896,232.222,115.587,0.0,216.523,243.926,235.572,101.276,172.494,238.428,350.31,370.758,338.819,284.097,259.706,238.08,230.337,222.156,218.434,255.662,264.82,352.019,365.505,273.268,140.502,11.336,0.0,0.0,0.0,0.0,54.178,16.776,65.708,143.345,300.916,334.169,304.976,248.159,223.15,201.85,196.652,193.965,191.433,231.028,244.458,333.358,348.22800000000007,258.466,128.992,10.439,0.0,10.407,27.701,215.666,323.464,310.518,245.619,260.681,389.453,416.313,385.123,327.474,281.685,249.087,252.333,247.969,240.253,277.812,292.147,380.891,387.568,281.982,115.095,0.0,0.0,0.0,55.545,0.0,124.601,109.521,313.203,351.735,417.349,417.708,383.319,322.951,295.015,274.61,259.05,245.376,240.794,250.426,258.866,294.381,302.373,174.21400000000003,53.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.483,190.873,328.85900000000004,373.072,355.08,321.433,284.702,245.723,227.199,222.41,221.865,236.592,250.408,288.38,263.263,185.175,30.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.009,189.808,320.768,370.015,344.759,307.14,281.226,261.576,262.204,259.368,253.10100000000003,291.00999999999993,297.557,379.103,406.659,326.068,245.427,49.098,0.0,0.0,0.0,0.0,0.0,107.317,282.01,283.344,454.342,410.552,376.384,316.233,287.399,269.094,261.733,255.387,253.495,293.948,308.069,392.631,412.558,347.482,220.621,115.193,52.491,30.025,98.676,402.1,311.089,427.688,329.581,271.563,397.487,416.238,380.489,323.171,298.144,278.186,273.344,266.843,262.168,296.195,301.237,386.391,407.158,309.599,152.949,14.827,0.0,3.483,11.701,144.509,0.0,64.349,210.069,266.194,405.058,426.676,396.665,339.713,312.183,286.917,281.023,275.995,267.172,302.049,315.71,405.077,423.783,322.416,166.159,28.454,124.482,108.276,0.0,0.0,0.0,73.584,212.498,268.745,414.728,428.925,396.949,335.732,306.668,279.883,271.811,268.185,264.462,304.292,318.517,409.476,431.904,320.166,158.791,31.305,0.0,0.0,0.0,0.0,62.678,89.408,247.919,214.431,348.241,376.057,346.957,296.356,280.442,264.46,253.239,243.803,239.402,252.629,265.91,305.265,319.531,203.118,67.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.509,207.143,346.29,366.536,338.301,300.684,276.433,254.6,241.919,236.131,233.14,242.816,256.262,296.044,267.221,152.937,2.59,0.0,0.0,0.0,0.0,132.589,187.271,0.0,91.651,240.352,357.84,394.636,373.99,338.223,314.96,294.345,292.572,288.669,282.139,318.13100000000003,327.651,413.843,433.835,324.782,174.927,40.934,0.0,247.183,0.0,0.0,449.275,474.73,317.575,350.81999999999994,435.182,435.855,402.091,345.265,322.411,303.512,295.116,289.23,284.237,320.1070000000001,333.51,424.79,450.821,342.649,178.826,44.298,0.0,0.0,0.0,131.269,130.758,169.332,437.541,279.553,428.132,434.927,402.332,345.061,318.248,295.958,286.559,278.22,273.152,310.968,323.824,415.622,440.77,394.828,381.821,284.861,221.446,116.308,222.755,335.124,416.118,484.098,329.433,436.48,397.918,389.753,363.169,319.553,301.228,284.263,281.712,281.35,279.04,307.533,315.953,384.899,411.644,414.624,290.57,288.16,197.533,169.467,0.0,139.991,1.804,322.58,439.717,410.206,417.145,394.173,368.775,327.042,310.138,295.654,291.66,284.693,279.342,310.417,320.24,386.224,403.442,351.693,328.867,201.495,8.147,0.0,265.45,60.834,433.915,0.0,205.264,348.62,434.315,441.229,407.811,346.294,315.214,287.334,278.101,264.423,253.608,265.302,276.439,315.887,343.247,269.489,220.171,3.173,0.0,118.319,0.0,0.0,23.554,0.0,73.484,214.488,341.456,349.509,325.663,289.009,265.511,242.342,229.605,226.063,224.419,237.521,249.212,288.847,265.599,173.125,26.513,0.0,0.0,0.0,0.0,200.924,0.0,0.0,44.379,229.087,345.546,386.291,366.564,331.625,304.656,276.22,267.952,259.053,251.583,285.797,295.3,385.774,398.306,303.72,150.541,18.17,0.0,46.051,39.726,263.921,538.017,510.655,416.241,333.587,458.773,443.485,403.543,348.681,321.998,290.149,277.257,274.325,277.331,313.453,322.864,417.18000000000006,443.304,400.406,245.221,205.457,331.954,396.308,392.518,366.077,329.9460000000001,369.185,379.812,297.919,422.442,415.381,378.424,311.828,280.659,260.778,256.735,252.466,248.869,288.535,303.943,396.594,409.083,375.808,291.195,170.196,71.18,0.0,55.745,346.948,151.89,168.714,267.842,275.558,362.599,357.475,329.93,274.81,251.061,231.806,225.777,221.944,217.264,256.725,273.354,364.246,381.25,310.718,202.669,193.824,308.392,147.107,190.955,95.294,106.784,71.557,261.583,300.269,413.291,387.77,356.177,300.22,260.365,228.33,224.211,220.256,215.498,255.029,269.575,362.013,383.663,329.362,226.507,182.26200000000003,97.958,93.561,0.0,14.894,67.661,155.993,302.832,352.24,435.827,415.772,380.529,325.027,300.343,272.417,257.69,248.598,242.669,253.043,265.742,304.967,321.082,195.215,44.752,0.0,0.0,0.0,0.0,0.0,0.0,29.237,111.938,284.45199999999994,401.948,397.26,371.768,332.305,305.174,284.922,275.679,260.253,247.445,256.634,267.042,308.39,284.92,184.334,23.693,0.0,75.248,0.0,0.0,0.0,0.0,60.859,383.342,283.438,350.58,374.359,351.945,315.184,284.971,259.765,254.388,248.509,247.063,283.496,291.422,379.748,397.094,302.187,222.194,29.323,0.0,207.066,353.939,132.765,0.0,85.61800000000001,234.163,414.712,435.112,419.08,383.363,328.01,305.732,285.24799999999993,275.393,266.196,257.983,294.431,307.563,400.98,426.855,321.0040000000001,164.691,24.294,0.0,0.0,0.0,0.0,0.0,83.512,231.005,298.406,426.979,413.095,376.518,314.073,282.809,257.008,242.509,232.483,228.594,265.497,281.06,378.66,414.611,454.559,248.282,124.097,0.0,0.0,0.0,0.0,67.625,192.993,318.528,357.441,402.736,375.099,338.891,282.144,258.867,234.072,224.254,212.366,202.496,240.156,259.653,354.84,384.333,290.107,145.704,31.219,203.244,30.897,90.721,0.0,0.0,97.677,238.212,306.956,434.858,411.805,373.708,313.903,287.584,264.782,271.958,269.82,267.913,303.857,312.962,408.867,438.731,340.989,190.093,57.405,0.0,27.974000000000004,0.0,0.0,14.463,132.066,262.144,317.014,448.0849999999999,431.183,401.523,345.833,319.373,292.962,282.7629999999999,275.586,271.94,282.356,294.36,339.328,360.976,242.972,103.475,0.0,0.0,0.0,19.48,0.0,0.0,0.0,96.927,287.221,393.857,387.912,356.513,307.151,280.376,260.897,249.725,243.94,241.402,255.754,270.658,314.13,298.334,206.136,53.669,0.0,0.0,0.0,65.406,0.0,0.0,362.895,96.886,258.964,385.363,390.324,365.319,326.684,297.087,273.309,271.046,266.655,259.077,269.816,282.777,322.682,302.584,213.641,62.891,15.472,0.0,66.605,0.0,0.0,0.0,0.0,97.314,255.282,392.211,400.623,375.162,333.895,305.296,282.2540000000001,281.326,275.425,269.543,307.658,317.519,410.073,439.56,371.016,256.719,127.236,281.067,151.855,155.547,13.825,234.654,353.143,381.374,395.349,455.068,420.04,386.276,326.464,299.567,276.959,271.716,265.985,257.401,294.123,304.663,393.177,418.931,341.829,224.332,184.619,80.228,357.982,501.082,372.365,56.216,121.567,393.835,359.717,440.911,404.859,369.018,314.889,287.973,265.693,258.301,249.285,241.287,277.384,292.038,384.074,411.276,320.034,263.221,228.043,115.941,61.811,269.319,489.069,439.719,202.253,279.344,378.92,410.601,372.99,346.683,289.521,264.749,244.049,234.276,225.506,217.77,256.466,271.349,365.294,408.806,460.475,474.376,289.585,333.972,222.684,176.822,44.244,66.173,200.844,333.272,373.28,456.088,414.345,379.03,318.947,291.741,266.996,257.543,252.345,244.386,258.513,267.693,307.133,336.474,300.16,142.72000000000003,43.322,83.89,59.768,70.859,166.347,312.591,292.663,371.085,368.39900000000006,441.64,401.866,377.03,337.545,300.19,272.014,261.349,257.769,251.675,257.472,268.77,311.658,300.994,331.332,266.45,372.389,232.168,381.425,349.245,0.0,0.0,0.413,165.009,269.102,399.862,400.148,353.193,301.927,282.053,264.745,260.976,256.103,249.087,284.718,298.049,390.925,427.859,369.173,227.927,185.155,92.772,156.741,11.098,152.602,187.923,262.141,316.746,424.084,482.352,436.736,399.242,338.11,313.321,290.003,279.814,272.427,267.539,298.152,303.949,400.431,431.925,332.292,180.384,128.657,135.772,234.679,174.724,184.183,119.513,171.055,395.963,350.432,436.502,390.06,366.496,310.563,282.348,262.557,255.425,245.652,241.091,281.046,295.582,389.363,426.286,446.995,386.989,402.011,239.596,169.378,100.78,59.258,194.148,91.952,538.017,448.406,455.624,400.31,364.276,307.407,283.404,258.407,247.93100000000004,237.084,224.045,258.158,269.055,363.093,394.61,305.822,348.452,31.014,0.0,0.0,0.0,69.407,0.0,150.882,254.939,305.83,408.055,368.97,336.543,278.441,257.049,239.128,230.922,226.17400000000004,220.178,255.122,267.449,361.452,393.116,275.885,94.018,0.0,0.0,23.814,0.0,0.0,0.712,318.231,325.077,359.86,454.794,405.03,372.75,315.094,276.905,245.036,243.512,243.073,235.407,245.498,257.223,297.429,329.64900000000006,215.04,64.227,0.0,0.0,0.0,0.0,130.62,229.315,152.858,145.436,295.114,399.44,354.027,332.858,300.323,275.068,251.80900000000003,237.321,231.164,224.511,231.43,239.982,281.97,276.759,185.292,44.93,0.0,0.0,10.52,0.0,382.251,402.574,235.593,243.397,332.566,380.009,367.503,342.821,303.131,278.023,258.228,256.816,251.736,247.597,284.682,297.124,388.297,421.692,330.812,321.209,254.307,0.0,59.369,264.242,230.326,237.999,145.408,354.796,338.098,432.57,381.071,331.657,268.308,248.283,229.931,226.97000000000003,228.504,231.118,275.724,291.154,385.539,423.354,316.449,460.181,0.0,0.549,363.464,249.501,84.292,129.557,150.196,252.712,379.263,398.051,345.433,312.995,263.763,246.433,229.44,224.199,218.692,208.704,243.889,262.649,359.393,398.407,281.617,112.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.893,298.478,440.877,374.285,324.625,270.065,248.629,232.602,228.457,227.496,231.737,278.462,298.932,398.266,441.634,315.301,89.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.192,267.371,400.795,363.758,340.354,271.825,230.906,209.851,206.306,205.725,206.414,255.897,288.315,394.603,434.33,320.133,166.151,24.463,0.0,0.0,0.0,9.811,149.288,255.282,325.346,358.536,460.547,407.619,375.909,314.941,285.992,262.292,254.36,247.525,245.045,254.118,260.92,301.533,327.243,201.418,88.99600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.186,277.685,384.83,346.792,322.412,272.655,242.775,229.886,224.979,220.396,218.937,232.43500000000003,243.231,281.063,271.52,163.594,3.561,0.0,0.0,0.0,0.0,125.489,0.0,121.405,125.784,287.091,383.507,366.06,338.77,297.63,270.641,247.519,244.792,237.379,229.562,268.083,281.389,370.075,407.479,320.997,276.032,52.995,0.0,100.885,18.64,99.857,60.709,342.255,343.976,374.022,462.347,404.554,369.447,307.301,271.962,245.936,234.91800000000003,225.652,219.109,254.16,265.779,358.004,391.894,285.202,136.126,14.816,0.0,0.0,0.0,0.0,0.0,100.343,281.679,356.304,462.959,408.996,372.533,308.861,278.726,257.922,249.335,238.327,231.868,268.808,282.333,372.86800000000005,409.424,308.33,149.989,17.125,0.0,0.0,0.0,0.0,0.0,128.684,297.635,410.311,484.308,423.362,385.451,321.346,288.254,263.391,251.844,243.878,240.159,277.103,289.415,381.345,419.175,319.269,164.4,25.973,0.0,0.0,0.0,0.0,0.0,25.021,238.194,321.089,421.751,371.676,336.69,274.47,245.22,223.125,216.73500000000004,210.657,205.75,246.622,262.406,355.946,393.432,285.054,255.218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.456,313.36299999999994,426.072,375.116,344.873,285.076,258.821,238.199,232.961,230.587,226.41,236.492,249.694,290.089,322.208,212.21,76.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.87,286.058,390.452,346.415,325.371,287.65,263.533,243.106,290.567,288.191,286.876,302.183,316.397,358.659,355.667,301.662,191.97,143.879,0.0,0.0,17.122,33.336,24.201,120.905,244.937,364.336,433.128,413.912,389.294,349.982,322.945,299.973,295.646,289.572,284.471,322.489,335.787,428.005,462.479,369.053,384.08,55.544,264.934,0.0,112.444,162.559,12.459,158.17,332.458,404.28,479.303,417.629,379.425,317.285,288.8140000000001,265.143,256.502,249.461,243.26300000000003,280.653,293.189,385.153,420.712,386.442,318.233,307.088,259.681,354.022,374.585,312.345,354.701,374.955,521.937,455.555,488.854,429.004,395.518,332.63699999999994,303.282,278.606,268.317,262.275,260.063,300.052,313.109,403.21,436.253,426.56,439.724,390.086,232.625,158.891,70.385,35.086,173.466,253.363,418.642,432.219,488.371,430.245,396.469,338.433,309.559,279.212,262.953,255.355,252.398,292.318,307.457,400.6979999999999,437.442,385.738,336.496,207.647,118.577,215.961,110.597,124.39,290.55,321.728,407.281,423.306,466.413,407.536,377.585,320.282,297.062,278.887,274.655,270.939,268.928,308.794,323.573,416.277,453.935,375.503,216.753,82.398,0.0,0.0,455.042,402.697,42.781,196.168,363.873,442.842,515.581,456.811,417.522,354.134,329.103,311.086,308.209,303.881,298.204,309.136,320.751,362.579,393.137,281.992,144.715,12.764,0.0,0.0,0.0,0.0,62.826,84.765,251.974,397.718,458.631,407.336,382.748,343.876,315.959,291.362,277.738,272.182,269.34599999999995,282.604,297.399,342.534,339.762,268.844,115.838,42.429,101.25,36.303,177.036,93.762,191.968,275.235,310.454,374.568,440.845,417.416,389.77,347.722,317.74,292.845,282.539,273.035,264.327,271.161,280.1,320.627,315.994,320.103,278.269,224.958,0.0,0.0,0.0,0.0,0.0,39.856,202.105,363.099,430.806,409.776,384.704,345.603,316.486,289.866,278.966,263.504,252.303,285.949,293.858,382.283,418.281,443.728,336.932,226.366,0.0,10.067,25.051,0.0,17.296,168.769,339.79,419.324,473.967,414.164,380.257,322.018,294.48299999999995,268.348,257.909,249.158,242.292,275.876,287.697,379.604,420.196,345.289,191.386,56.988,0.0,0.0,0.0,0.0,44.653,200.433,368.329,437.589,482.696,422.343,386.703,326.431,299.232,275.925,267.427,258.509,248.315,280.338,290.781,383.421,423.601,347.354,199.761,74.258,0.0,0.0,0.0,0.0,45.681,183.754,355.834,434.722,495.621,440.187,402.802,340.446,313.247,291.851,285.03,280.614,277.205,316.93500000000006,331.759,426.137,463.157,363.857,177.001,0.0,0.0,0.0,0.0,0.0,186.221,81.419,271.174,361.795,435.131,396.687,372.449,322.752,299.932,277.181,266.802,261.73,265.202,277.963,287.288,327.554,354.426,232.208,82.023,0.0,0.0,0.0,0.0,0.0,4.068,18.101000000000003,196.831,332.879,387.724,343.702,324.764,288.537,265.527,250.261,243.747,243.258,243.133,259.258,274.524,315.229,310.209,234.269,68.792,0.0,0.0,0.0,0.0,0.0,9.885,31.393,283.272,362.42,395.629,372.564,349.385,311.334,283.684,259.246,253.253,246.252,243.009,282.308,296.323,386.018,420.369,315.522,126.716,0.0,0.0,0.0,0.0,32.206,12.841,162.395,336.605,431.471,488.984,431.894,395.068,333.247,304.028,278.776,268.017,260.613,256.734,296.63,310.52,401.697,439.423,418.475,445.976,244.471,272.966,152.137,0.0,0.0,45.933,194.36,361.038,440.986,483.532,424.682,386.53,323.433,294.937,272.293,263.826,256.409,249.062,285.296,296.225,385.825,422.706,336.608,173.24,129.32,10.003,0.0,2.908,162.346,380.437,372.466,538.017,476.073,483.337,429.904,396.974,339.113,311.482,285.43,273.465,263.897,255.469,290.741,302.753,394.62,435.168,358.786,200.116,64.049,0.0,0.0,0.0,0.0,52.078,200.773,379.561,464.544,500.411,437.773,399.875,333.552,305.258,285.244,280.068,275.732,271.119,311.903,326.702,418.834,457.513,370.477,207.481,70.974,0.0,0.0,0.0,0.0,24.127,176.364,343.74,432.377,478.65,425.329,393.96,339.622,317.712,298.418,294.868,290.724,285.395,297.413,311.051,354.135,389.1580000000001,284.876,138.715,1.719,0.0,0.0,0.0,0.0,0.0,50.121,246.522,408.522,449.072,403.669,384.377,351.268,329.645,309.006,297.85,290.913,283.175,290.562,301.904,343.78,341.693,309.543,279.679,0.0,0.0,0.0,0.0,0.0,0.0,16.038,186.698,360.461,412.504,396.438,375.722,336.484,309.733,288.752,288.043,284.57,279.359,312.123,316.03800000000007,400.203,429.174,327.75,132.448,0.0,0.0,0.0,223.335,0.0,0.0,217.715,273.53,362.552,402.616,350.171,317.557,261.914,240.886,225.558,223.145,221.269,220.756,261.73,274.696,362.713,398.583,312.467,130.487,0.0,0.0,0.0,0.0,0.0,0.0,144.886,312.991,384.167,413.908,356.241,319.443,263.849,244.404,228.729,225.866,224.07,222.815,262.72,277.281,366.502,403.047,323.484,147.769,13.088,0.0,67.264,154.914,20.902,169.117,149.547,376.478,411.163,427.37,375.003,342.177,284.568,259.355,238.137,232.676,229.401,226.786,264.563,276.99,366.964,404.575,326.646,159.347,119.819,0.0,0.0,0.0,0.0,0.0,150.006,329.385,407.059,435.948,376.686,338.336,276.272,249.718,230.844,228.943,226.666,223.563,269.621,282.418,369.146,407.0460000000001,373.493,278.538,173.437,124.496,29.337,0.0,28.657000000000004,114.37900000000002,262.314,470.013,442.784,442.135,384.449,344.039,279.249,252.087,233.559,229.914,227.551,225.891,236.532,247.529,286.766,321.427,309.553,299.031,300.062,243.411,221.647,226.021,232.07,276.42,348.818,389.6,381.633,409.993,362.415,334.86,292.407,264.0,242.254,232.685,229.128,227.164,240.626,254.971,300.202,303.695,218.749,14.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.641,342.614,378.775,361.02,339.257,303.469,279.652,260.718,261.211,258.408,255.353,292.78800000000007,307.486,405.986,450.615,366.933,169.531,0.0,0.0,0.0,0.0,0.0,0.0,101.103,314.172,423.299,456.777,403.257,374.565,318.139,297.765,283.612,283.832,282.811,279.056,317.873,327.853,413.923,444.301,352.509,161.835,0.0,0.0,0.0,0.0,0.0,0.0,107.491,303.463,409.783,436.05,385.069,359.546,305.622,283.35100000000006,264.3,254.746,249.523,246.971,287.419,301.723,395.269,437.049,448.364,252.219,421.327,0.0,0.0,0.0,0.0,8.776,158.383,337.228,428.115,458.128,407.221,381.3090000000001,330.54600000000005,310.007,292.143,290.64,287.526,282.601,321.936,336.279,423.061,461.302,386.816,219.186,72.29,0.0,0.0,0.0,0.0,8.181,170.57,349.73,434.874,461.443,410.201,380.043,324.627,302.335,282.558,273.682,266.055,259.167,291.451,303.719,395.756,437.43,378.416,234.496,90.201,0.0,0.0,0.0,0.0,23.97,171.994,331.83,409.237,437.785,388.177,360.777,311.321,288.731,263.535,256.12,251.289,243.399,254.164,263.904,301.533,341.534,255.887,127.691,0.0,0.0,0.0,0.0,145.226,183.815,6.952,193.051,364.731,380.81,338.122,314.334,279.339,258.516,238.034,225.828,222.15,220.702,233.52600000000004,246.169,287.79,290.359,229.217,44.657,0.0,0.0,0.0,0.0,0.0,0.0,42.128,207.292,357.583,380.555,362.976,341.049,311.478,288.371,268.103,267.557,261.27,251.226,245.596,291.59600000000006,308.922,390.723,375.557,218.999,76.455,137.565,114.688,0.0,120.545,0.0,141.007,332.385,509.45,455.985,446.465,395.81700000000006,356.921,294.549,276.595,256.77,249.568,246.954,240.094,271.812,279.574,361.778,355.543,208.676,52.227,143.861,0.0,51.259,60.31,2.639,269.74000000000007,351.873,522.14,454.697,439.967,384.887,346.564,286.397,259.951,234.545,226.782,222.91,220.764,260.701,272.721,355.947,329.458,168.386,25.391,0.0,0.0,0.0,0.0,0.0,104.748,312.34,490.308,433.68,417.315,369.447,342.89,287.797,266.628,255.443,252.571,248.824,247.494,285.662,297.723,380.191,348.804,179.073,24.629,0.0,0.0,0.0,0.0,0.0,137.301,308.35,477.012,427.232,409.584,355.428,333.234,283.801,263.949,245.713,233.079,221.641,218.12,259.044,275.36,358.963,333.875,180.759,35.733,0.0,0.0,0.0,0.0,0.0,103.358,298.447,468.702,398.996,382.636,330.563,299.771,247.461,230.006,211.511,210.009,211.007,212.645,227.703,241.965,271.482,202.023,29.065,0.0,0.0,0.0,0.0,0.0,98.278,95.047,168.718,331.12,334.951,320.976,308.526,289.872,258.798,242.648,228.728,226.921,226.41,226.891,243.476,258.493,291.841,257.144,104.672,0.0,0.0,0.0,0.0,0.0,87.624,159.161,300.335,364.873,348.513,333.171,317.379,297.419,265.819,247.233,237.824,237.793,235.985,234.576,275.626,288.248,368.911,346.305,309.163,167.85,30.131,0.0,57.323,57.4,0.0,261.233,308.405,482.926,415.8949999999999,402.109,347.445,313.115,258.453,237.557,221.777,219.477,218.365,218.149,261.305,282.028,368.478,396.249,388.669,373.142,291.467,301.446,247.995,171.446,280.297,340.864,487.162,510.236,431.353,421.453,373.793,343.668,286.056,260.609,240.475,235.09,232.275,230.009,269.638,288.841,377.256,365.542,207.375,357.745,209.932,226.812,327.219,349.983,381.989,407.347,311.405,503.909,442.92,435.932,391.744,363.899,309.533,287.487,269.205,266.013,264.819,260.684,298.574,315.099,402.219,443.168,443.156,350.43,250.369,181.332,224.872,319.871,324.822,373.231,456.974,521.431,441.525,430.278,382.271,354.839,303.397,282.407,264.544,258.519,255.161,252.469,291.918,304.953,389.881,392.305,233.242,54.044,245.279,0.0,94.896,247.074,332.94,142.299,504.427,517.255,431.201,420.874,374.375,345.049,287.901,265.026,246.367,241.074,238.194,236.445,250.157,264.097,299.876,288.56,115.884,0.0,0.0,0.0,0.0,0.0,0.0,24.142,225.641,407.081,391.207,380.041,339.272,320.782,288.201,266.802,241.963,236.03,233.641,232.336,243.783,252.139,284.357,247.03800000000004,99.664,0.0,0.0,0.0,0.0,6.916,0.0,78.309,236.673,384.022,365.577,353.121,338.308,308.231,264.657,241.446,226.924,220.964,216.616,214.653,255.046,267.996,351.151,340.9,380.986,363.802,254.58,222.675,145.988,112.329,130.983,337.254,494.876,526.435,439.39,424.78,364.347,325.045,265.425,241.981,224.767,220.942,218.843,218.67,259.619,271.158,353.558,348.745,190.657,52.481,0.0,0.0,0.0,0.0,17.214,163.607,357.028,519.491,420.643,398.69,344.35300000000007,311.041,256.77,237.949,224.902,225.6,225.826,225.503,266.791,281.513,365.69,353.14,188.098,32.901,0.0,0.0,0.0,0.0,0.0,128.906,315.55,498.407,410.263,400.664,355.537,328.836,271.579,253.79,238.347,238.116,237.573,237.009,251.387,264.634,299.761,251.445,87.368,0.0,0.0,0.0,0.0,0.0,0.0,3.296,187.048,360.404,346.324,336.226,324.317,304.012,271.407,250.631,236.245,234.91800000000003,232.569,228.919,269.13,285.531,369.674,375.539,226.416,62.881,0.0,0.0,0.0,0.0,0.0,115.3,327.206,526.252,438.351,420.427,367.917,336.589,277.544,255.155,238.919,235.761,233.917,231.07,243.989,257.303,292.518,274.666,81.04,0.0,0.0,0.0,0.0,0.0,0.0,18.783,208.913,388.479,369.94,353.091,309.062,287.703,256.91,240.602,222.757,217.864,216.358,217.207,231.193,242.869,278.232,223.504,60.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.502,331.948,323.83,312.274,300.432,284.4,252.581,233.419,221.698,216.086,213.519,212.778,253.758,267.215,353.207,378.924,346.047,232.263,52.091,83.288,11.838,233.699,351.761,380.143,431.061,497.775,416.351,406.156,354.434,321.954,266.028,244.95,227.469,224.651,223.556,223.29,265.086,277.81,362.803,366.006,416.943,400.648,384.325,358.891,373.457,370.091,399.143,406.184,351.23,521.711,432.675,422.2,373.198,345.27,292.04,268.886,247.199,240.39,237.529,236.063,273.333,279.615,365.904,387.096,250.24,87.867,0.0,0.0,0.0,0.0,0.0,120.498,327.982,505.503,430.162,422.173,376.351,348.936,291.284,261.269,236.797,231.646,229.401,227.607,270.085,291.058,377.785,411.057,307.207,176.627,6.94,0.0,79.007,261.867,264.637,180.52,362.705,538.017,449.017,427.867,368.672,328.801,268.534,246.194,237.208,236.611,236.147,236.304,276.975,290.008,375.182,402.028,363.451,186.119,75.215,0.0,0.0,16.64,118.354,256.95,321.834,464.66,384.287,377.89,331.52,305.213,257.84,242.724,231.067,230.474,230.018,229.782,241.732,252.776,289.126,316.588,264.305,0.0,0.0,0.0,0.0,0.0,147.976,0.0,162.871,345.916,340.76,334.99,298.927,283.466,255.94,240.304,221.862,222.367,223.86,223.837,237.261,251.206,288.901,258.185,115.115,0.0,0.0,0.0,0.0,0.0,1.561,0.0,172.664,344.416,338.01,328.23,316.211,298.415,264.525,242.727,229.884,226.922,225.637,224.87,265.052,277.636,365.103,392.542,335.302,290.965,193.6,76.51,48.615,72.648,143.944,210.591,378.678,510.807,434.189,424.185,373.471,342.358,287.107,265.464,248.874,246.867,242.638,236.295,274.932,285.41,368.471,387.733,252.764,188.225,23.984,0.0,46.928,29.453,137.55699999999996,218.197,404.382,495.2799999999999,415.385,405.63,356.55,327.293,273.686,250.865,234.457,231.973,227.429,223.931,262.13,278.392,364.913,385.482,251.044,107.133,0.0,219.433,243.508,114.616,55.645,184.243,352.921,504.533,419.617,405.278,355.998,326.113,274.503,255.644,240.197,237.16,232.882,227.609,264.519,279.77700000000004,365.455,386.541,241.892,85.882,397.86,276.18,106.44,0.0,309.038,456.95,477.226,483.77,399.794,391.444,344.849,317.787,268.336,251.944,237.28,232.624,228.934,227.477,270.924,287.815,373.236,405.431,245.425,87.906,0.0,0.0,0.0,0.0,0.0,110.996,288.984,467.48,393.3419999999999,387.353,340.409,312.521,263.316,247.691,234.359,233.137,233.531,229.72,242.943,253.271,286.347,315.81,146.507,17.323,0.0,0.0,0.0,0.0,113.05,250.806,309.283,374.071,362.603,353.923,315.447,298.562,268.715,252.166,232.618,225.778,219.61900000000003,218.207,231.909,241.382,279.047,268.213,217.076,124.574,0.0,0.0,0.0,0.0,0.0,52.21,159.246,337.632,333.63,322.091,309.07,291.759,259.946,240.404,230.217,226.473,223.223,221.21,259.712,275.221,362.861,391.979,233.741,86.721,269.214,111.851,132.601,176.099,22.985,152.846,340.071,513.592,427.449,413.704,361.705,331.05,276.029,248.069,230.429,233.758,235.767,236.878,278.577,294.874,383.773,412.12,251.608,84.22799999999998,0.0,0.0,0.0,0.0,0.0,85.257,293.702,500.93500000000006,424.049,415.728,367.771,337.963,283.333,260.375,239.625,233.569,229.496,228.621,269.852,284.94699999999995,377.838,412.204,241.937,77.61900000000001,0.0,7.112,56.222,76.734,22.222,163.09,348.801,524.656,438.925,428.429,373.817,333.684,273.907,251.94,235.542,233.035,232.381,232.896,274.85,288.8140000000001,378.625,409.773,363.447,280.773,150.924,212.754,466.084,411.837,456.956,454.795,468.39,527.998,443.079,430.473,377.488,343.36,285.801,262.146,243.496,238.673,236.035,234.275,274.709,288.21,377.074,408.204,438.842,440.415,360.809,313.305,399.362,382.223,316.511,369.0,435.772,516.62,432.281,419.89,368.065,334.3,276.976,255.872,238.243,234.811,233.41,231.72,245.508,260.266,303.063,336.146,166.588,33.878,0.0,0.0,0.0,0.0,0.0,31.044,217.704,415.532,400.46,386.409,341.89,318.164,279.372,254.531,230.235,225.511,221.752,219.282,233.563,245.893,285.002,279.367,133.32,0.0,0.0,0.0,0.0,0.0,0.0,38.299,209.303,402.552,386.126,368.587,349.421,325.187,286.358,257.376,238.54,231.549,227.782,226.565,267.424,285.166,373.731,407.76,262.903,88.246,0.0,0.0,0.0,0.0,0.0,118.694,305.55,515.781,439.223,430.224,381.192,348.468,287.688,262.839,242.932,235.803,231.51,227.993,268.426,285.297,375.315,415.522,278.495,123.081,0.0,0.0,0.0,0.0,35.581,155.035,341.869,537.333,444.567,428.063,377.058,345.243,291.039,270.126,252.688,251.58,251.643,249.91900000000004,281.74,288.887,372.86,402.507,263.907,108.652,0.0,0.0,0.0,0.0,91.035,95.439,273.451,444.00999999999993,377.42,371.198,325.691,305.98,263.219,243.405,225.635,223.368,223.09,223.078,264.389,281.394,371.101,399.014,269.522,101.096,0.0,0.0,0.0,0.0,5.416,329.203,313.741,473.679,393.13,381.404,333.556,306.501,257.508,240.567,226.937,224.68,222.695,221.481,261.514,275.635,363.143,389.742,263.946,311.772,319.607,366.037,260.672,287.463,250.513,325.499,312.0,469.49,400.338,390.825,341.496,311.077,260.536,244.114,231.181,227.671,227.488,227.826,241.748,255.64,294.707,321.868,239.691,223.821,230.922,239.999,223.359,245.892,262.197,232.972,315.477,360.333,356.816,350.093,312.607,296.861,268.371,251.381,232.874,230.989,230.701,228.78,240.079,251.8,290.571,279.813,121.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.301,302.08,326.484,315.287,303.932,285.792,254.091,235.446,220.969,218.771,216.862,216.19,230.153,241.97200000000004,281.905,271.203,192.15,5.04,0.0,0.0,0.0,0.0,0.0,0.0,253.328,339.71,332.949,318.95,301.866,281.622,251.465,236.031,228.553,228.021,230.393,233.913,276.202,290.266,380.021,409.24,405.307,415.623,258.961,285.407,143.01,370.224,314.4460000000001,286.327,402.564,475.219,391.504,379.01,328.627,300.182,251.781,236.227,223.342,223.039,223.121,223.762,265.666,280.301,370.44,400.448,399.235,330.115,182.7,226.374,152.873,125.574,321.391,348.971,456.038,479.912,402.525,393.046,345.797,320.669,269.82,251.218,237.213,232.864,229.315,228.277,265.989,281.99,369.11,402.93,400.744,339.728,379.732,284.468,304.436,327.092,269.508,341.911,472.924,488.111,416.699,410.045,360.425,330.429,278.132,259.003,244.243,243.008,240.636,237.976,277.093,289.498,376.8380000000001,409.03,365.75,242.696,169.425,98.647,0.0,0.0,0.0,108.535,289.274,461.267,412.328,403.122,356.917,327.266,270.984,250.664,234.027,227.963,222.479,221.164,235.134,247.367,287.681,319.098,234.413,88.899,0.0,0.0,136.099,123.937,121.086,280.336,288.166,371.101,364.62500000000006,354.378,315.398,297.642,265.717,247.486,229.07,230.165,234.443,234.851,249.609,263.57,305.4169999999999,306.049,332.748,308.086,330.801,289.032,223.523,236.49,182.281,284.09,259.451,356.695,354.347,344.149,333.136,314.916,280.429,258.311]
new object=loadshape.solar_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.25,55.334,78.11,240.025,55.04200000000001,128.627,192.429,207.17500000000004,103.515,6.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.888,121.619,170.237,6.716,365.44,130.671,474.502,326.312,172.281,14.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.453,327.48,435.082,184.399,327.918,327.042,267.181,231.995,121.765,9.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.745,489.6859999999999,695.255,823.5900000000001,872.5,849.4319999999999,747.232,572.761,312.15,61.31999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,232.433,518.595,729.712,857.6080000000001,904.328,872.354,762.854,581.521,315.07,59.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.669,434.936,681.823,611.013,690.729,712.483,715.258,542.685,293.753,54.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.443,185.129,661.529,758.766,679.487,650.579,548.379,280.321,148.045,15.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.801,442.528,116.801,153.885,344.416,399.02,326.896,211.84700000000004,112.421,12.993999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.057,447.784,240.025,510.564,399.896,186.735,239.441,200.313,103.807,49.056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.374,223.381,359.892,616.853,357.994,467.494,474.794,383.106,213.745,37.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.353,520.931,729.128,854.542,900.678,872.5,770.592,599.917,356.096,87.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,217.395,493.774,692.919,840.234,891.6259999999999,871.77,772.49,584.879,347.774,86.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.723,488.226,687.518,634.227,704.015,640.213,577.725,460.924,273.459,66.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.622,209.949,380.478,485.01400000000007,555.679,509.98,301.637,245.573,138.555,22.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.72,125.41500000000002,582.543,726.208,838.7739999999999,832.058,743.29,580.353,338.284,85.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.451,449.536,634.081,536.261,630.285,820.67,495.964,226.593,126.875,22.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.021,481.072,702.263,855.856,888.414,865.6379999999999,768.694,604.881,354.198,92.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.41700000000003,492.022,711.899,843.154,895.7140000000002,873.23,783.732,613.641,360.476,95.192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.389,516.551,724.456,848.264,929.295,905.496,804.756,615.539,378.726,103.807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.155,504.432,705.329,825.9259999999999,871.0400000000001,844.906,753.218,593.931,359.892,96.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.254,145.855,220.899,126.145,365.732,97.528,101.762,1.46,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.728,157.827,446.032,476.3999999999999,899.3650000000001,879.946,415.81,360.768,209.80300000000005,46.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.736,157.535,183.085,455.66800000000006,961.415,945.209,843.592,665.909,401.794,113.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.901,530.421,739.201,864.324,916.446,894.254,800.96,634.957,397.706,116.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.513,506.914,705.183,826.51,876.2959999999999,852.3520000000001,765.336,610.721,381.792,112.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.279,349.088,402.378,597.289,668.683,640.797,583.419,429.096,262.801,75.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.041,422.964,409.824,761.248,803.15,582.689,80.884,566.483,334.634,94.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.246,82.49,124.393,192.283,151.841,105.413,106.873,41.464,21.316,0.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.19300000000004,525.603,731.756,859.214,911.19,890.896,806.07,647.805,398.728,126.29099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.075,506.476,708.688,830.16,880.9679999999998,862.8639999999999,777.0159999999998,498.738,331.86,125.41500000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.54,219.439,373.616,378.142,486.474,459.46400000000006,414.788,298.425,183.085,52.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.04700000000005,529.837,750.882,879.654,933.967,917.76,824.32,664.449,413.766,138.117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.923,515.821,715.549,838.4819999999999,888.56,874.836,792.2,641.235,413.62,140.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.171,208.343,488.664,607.217,692.919,678.757,584.733,167.463,121.035,79.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.567,500.344,701.68,914.257,913.526,837.0220000000002,680.655,429.534,151.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.449,462.53100000000006,691.897,924.184,780.958,877.902,861.842,669.413,258.713,125.853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.605,169.361,127.605,192.283,127.313,531.589,484.138,351.424,122.05700000000002,16.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.49,61.31999999999999,95.922,343.248,413.182,192.429,278.715,121.473,73.73,138.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.444,57.52400000000001,223.08900000000003,436.9800000000001,400.7720000000001,501.366,547.941,660.799,427.1979999999999,153.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.472,123.079,230.243,857.4619999999999,321.786,320.034,363.25,273.313,6.716,142.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.526,344.562,744.75,888.998,938.493,933.967,848.702,690.875,447.19999999999993,168.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.674000000000003,284.263,567.358,777.3079999999999,900.386,951.9249999999998,932.069,847.3880000000001,692.627,462.53,177.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.112,274.043,546.773,744.02,864.324,915.862,901.992,848.264,672.187,446.32400000000007,171.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.682,288.059,567.505,790.01,885.64,934.113,784.754,744.166,570.425,450.412,97.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.584,160.017,366.316,517.719,589.405,695.693,736.281,489.6859999999999,430.702,305.287,103.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.008,257.837,516.989,724.455,850.893,903.452,889.5820000000001,811.18,655.689,419.6060000000001,162.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.398,54.458,172.719,241.631,257.691,312.004,198.707,172.427,183.523,68.182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.234,188.341,335.072,433.7679999999999,655.981,749.568,586.485,725.478,273.751,93.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.806,95.63,206.153,363.396,502.9719999999999,972.803,939.223,855.71,703.285,474.502,191.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42,292.439,565.607,761.394,880.9679999999998,923.4539999999998,905.204,827.8239999999998,680.071,459.46400000000006,186.297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.916,111.253,465.45,562.541,870.018,915.716,899.51,821.254,674.085,456.106,177.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.914,59.13,290.979,273.751,377.996,518.887,423.11,539.765,266.013,82.928,0.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.592,3.796,45.698,296.381,205.715,474.648,514.945,340.912,37.376,175.201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.70600000000001,330.254,625.175,837.46,969.737,1018.063,962.875,879.8,724.456,497.278,210.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.772,323.83,595.391,789.28,906.957,953.969,934.113,852.2059999999999,703.723,481.656,202.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.084,293.169,459.902,635.249,770.592,771.03,771.322,462.38400000000007,323.976,444.134,194.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.17,180.311,405.152,483.701,589.405,575.243,709.855,527.647,266.451,83.366,82.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.26,221.921,299.009,495.38000000000005,687.956,678.465,624.299,540.495,522.683,303.389,70.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.09,133.591,352.154,363.396,454.792,553.489,642.695,567.359,502.534,364.418,113.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.116,329.086,590.135,777.0159999999998,882.428,955.137,927.105,834.102,672.625,440.046,191.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.248,352.592,635.979,840.526,965.649,1013.829,993.973,815.122,748.4,475.086,228.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.35,322.37,550.131,841.986,953.969,994.557,966.087,861.696,670.289,446.32400000000007,191.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.73,32.996,644.593,282.365,345.73,476.838,1019.961,910.169,750.882,504.286,227.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.614,363.104,631.015,818.188,932.069,977.037,961.1230000000002,873.6680000000001,728.106,505.6,228.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.578,383.836,663.573,868.1199999999999,990.4690000000002,1037.481,1013.683,924.622,742.268,519.617,237.981,12.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.6,374.492,650.725,841.8399999999999,951.779,957.765,938.055,852.2059999999999,697.591,486.912,219.293,8.322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.14,336.678,637.585,832.35,942.581,979.957,966.817,837.752,689.561,477.276,214.037,7.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.374,369.82,634.227,828.2620000000001,941.559,991.491,974.555,889.5820000000001,740.37,500.198,228.053,13.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.198,317.844,634.081,737.742,931.339,966.963,943.895,858.0460000000002,702.117,359.6,219.439,11.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.98,359.746,487.496,564.293,599.479,878.34,949.297,585.755,692.919,470.122,216.957,9.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.402,281.343,542.539,806.9459999999999,925.206,737.596,806.508,697.007,633.497,459.902,220.023,12.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.62,244.989,245.719,139.723,376.244,510.272,948.859,863.74,717.447,500.636,225.13300000000004,16.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.143,385.296,643.133,623.569,938.639,973.095,958.3490000000002,877.318,730.588,512.754,234.331,19.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.815,384.42,630.285,803.296,931.7770000000002,975.431,949.443,753.948,721.39,491.7300000000001,233.747,18.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.355,377.266,551.591,597.435,766.066,853.958,763.438,742.414,633.497,311.274,149.213,7.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.184,63.364,100.156,188.779,101.178,67.16,230.389,319.158,24.236,180.603,85.702,0.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.444,188.049,300.907,281.927,421.942,343.248,322.808,352.446,339.598,104.829,48.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.958,76.066,283.971,411.28399999999993,694.234,952.801,769.424,747.816,699.343,305.287,146.585,8.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.795,140.891,432.746,686.495,975.43,1015.435,1004.777,927.689,775.702,284.701,143.665,11.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.761,468.516,742.122,937.033,1044.489,1081.135,1062.593,963.313,798.624,561.519,262.801,28.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.863,451.726,705.622,878.9240000000001,974.993,1001.711,994.265,896.298,739.348,521.369,253.311,27.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.965,439.024,683.137,886.8079999999999,991.053,547.795,1015.143,921.119,769.57,529.107,259.297,32.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.775,431.286,678.757,854.104,458.88,781.25,795.558,598.457,382.23,297.403,146.731,13.869999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.498,36.5,40.004,135.489,301.199,413.03600000000006,531.297,419.168,414.788,196.663,98.696,6.278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.424000000000001,27.594,103.369,160.455,166.149,177.537,122.05700000000002,137.825,118.699,64.824,29.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.774,2.628,46.282,77.964,138.263,99.28,118.553,71.248,145.417,120.451,58.254,1.46,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.119,431.432,664.303,827.532,519.617,449.8279999999999,602.837,473.626,749.568,246.887,254.771,34.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.946,215.789,433.7679999999999,497.278,434.06,473.48,556.555,477.714,640.651,366.754,188.049,26.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.201,457.42,625.613,733.362,857.025,896.8819999999998,861.112,783.586,639.629,376.682,191.845,28.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.507,392.888,496.11,558.161,585.463,651.163,786.798,668.391,386.026,213.16100000000003,105.851,11.242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.658,203.525,322.078,864.7619999999998,955.721,997.769,970.467,890.75,741.392,510.856,122.203,35.916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.931,439.316,407.196,568.089,728.982,954.261,923.746,842.278,703.577,500.344,145.709,20.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.93,151.987,265.429,289.227,426.03,614.663,673.647,653.937,741.392,348.796,113.443,14.892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.955,493.336,743.144,916.885,1017.333,1056.169,1028.429,937.033,783.4399999999999,558.161,277.839,41.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.044,201.189,479.758,720.805,865.0539999999999,965.503,1002.879,1012.807,890.02,741.246,528.523,269.225,42.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.446,210.679,494.358,731.026,896.153,986.527,1014.121,989.885,907.5399999999998,763.73,547.357,281.197,45.698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.402,181.771,350.84,529.545,595.391,740.661,636.125,834.978,453.186,473.77199999999993,517.427,253.603,41.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.193,259.589,241.485,266.889,423.84,552.759,329.378,308.792,317.26,196.955,59.714,24.382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.452,201.627,191.115,911.629,1036.897,1082.303,1027.261,943.311,790.8860000000001,565.461,279.591,45.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.498,232.579,535.969,801.398,981.417,1087.559,1120.701,1084.785,983.169,797.602,421.796,230.681,49.348000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.228,233.309,526.771,773.95,941.267,1039.525,1071.061,1038.503,945.793,788.55,549.255,285.285,50.66199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.294,239.879,529.399,760.08,917.322,1005.945,1032.809,1000.397,913.38,768.694,552.321,285.723,49.348000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.754,235.499,521.515,758.327,918.344,883.7419999999998,1049.015,1020.253,933.967,783.586,547.211,283.825,49.932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.068,228.053,502.826,515.237,462.38400000000007,520.201,233.893,729.712,910.461,751.028,532.903,267.619,50.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.338,221.337,319.158,570.279,881.8439999999999,758.328,1014.2670000000002,982.731,903.16,762.27,551.445,281.343,51.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.988,225.279,484.576,577.141,701.971,308.207,663.427,839.2120000000001,702.993,409.094,265.429,124.101,47.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.754,38.252,153.739,200.021,247.325,470.56,697.445,413.9119999999999,389.53,235.207,196.663,118.553,51.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.016,80.446,516.551,549.401,653.791,693.795,654.375,736.428,657.733,615.685,426.32200000000006,274.773,55.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.46,13.577999999999998,55.188,85.118,88.184,140.745,173.741,405.152,356.972,270.539,175.055,50.078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.332,258.275,540.349,752.634,900.97,989.593,1017.479,987.987,908.8540000000002,763.146,554.803,294.045,56.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.398,258.421,523.997,737.304,886.078,807.53,1009.741,971.343,891.188,744.75,167.317,289.665,59.276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42,267.035,556.847,793.368,957.035,1051.497,1078.361,923.746,731.318,806.8000000000001,577.141,249.807,59.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.464,269.225,556.117,790.594,953.677,1049.745,1077.923,1050.037,959.079,804.1719999999999,581.083,185.129,60.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.216,270.247,536.553,776.14,935.573,1027.699,1054.271,1024.779,932.653,527.063,550.861,291.271,64.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.552,271.999,538.305,752.488,899.6570000000002,983.461,1007.113,877.756,902.4299999999998,755.408,552.613,300.615,66.284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.574,277.985,544.291,776.87,930.609,1017.187,1047.993,1019.8150000000002,711.023,788.6960000000001,570.571,300.177,64.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.528,102.638,331.422,566.775,713.506,761.54,801.398,955.867,870.456,729.274,529.837,283.095,63.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.45,184.545,400.042,547.065,519.033,898.197,460.048,871.332,563.125,517.427,302.075,157.389,50.66199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.162,91.104,434.06,320.91,625.467,727.23,741.538,356.534,349.818,350.402,253.165,144.103,42.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.516000000000005,133.445,385.004,534.363,353.76,805.048,853.228,660.069,579.769,380.624,266.597,136.657,45.26,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.46,135.927,32.266,49.64,190.677,384.858,496.548,392.596,353.176,401.794,325.874,184.837,53.14399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.375,172.719,165.565,651.163,549.401,322.516,411.1379999999999,268.495,234.915,219.87700000000004,55.918,30.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.454,44.384,109.79300000000002,412.744,934.5510000000002,1011.785,1040.693,893.816,936.595,790.8860000000001,563.563,308.061,69.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.648,294.775,556.847,759.058,899.6570000000002,979.519,1000.105,967.109,884.0339999999999,743.582,544.875,297.257,66.284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.35600000000001,291.417,549.255,746.356,879.5080000000002,955.867,976.453,950.757,874.836,740.808,546.189,300.761,68.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.298,294.045,554.803,756.722,896.7370000000001,974.993,995.871,1009.303,888.268,754.97,558.161,307.623,71.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.466,292.439,547.503,743.582,883.888,959.371,979.081,884.91,871.478,736.136,539.035,297.987,72.854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.05,290.833,528.231,762.416,903.3060000000002,876.88,1013.245,980.249,894.8380000000001,757.89,541.079,299.447,73.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.648,245.281,462.822,661.383,475.086,510.418,878.9240000000001,865.6379999999999,794.39,586.631,533.195,262.217,74.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.766,260.173,430.11800000000005,589.113,607.217,737.45,822.2759999999998,780.3739999999999,622.255,360.622,261.341,187.173,54.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.206,187.173,347.044,464.866,660.507,698.759,783.0020000000001,925.06,837.606,706.935,516.843,283.241,78.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.97599999999999,163.375,339.598,487.642,452.602,468.8080000000001,700.365,668.829,756.868,610.721,524.435,291.709,81.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.372,290.541,543.999,748.108,698.322,939.077,957.327,926.959,845.636,371.134,531.443,293.461,80.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.328,287.913,536.407,440.922,754.094,967.401,991.345,926.375,724.164,569.111,428.95,232.287,60.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.902,11.096,156.805,308.792,698.321,475.6700000000001,414.3500000000001,638.753,646.199,336.532,227.90700000000004,162.499,84.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.066,325.582,604.443,817.6039999999999,963.459,1045.219,1062.739,1023.611,935.719,789.718,584.295,319.596,85.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.212,313.172,562.833,760.517,893.378,967.839,987.549,963.8970000000002,878.048,747.524,552.467,312.442,85.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.216,308.353,556.117,752.487,890.1660000000002,966.379,986.089,694.087,884.0339999999999,743.874,550.131,309.23,84.242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.066,298.425,539.035,729.274,861.258,934.696,954.407,825.6339999999999,861.55,177.391,279.153,306.747,90.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.57,243.967,533.049,720.952,849.8700000000001,923.4539999999998,818.626,623.277,241.19300000000004,649.411,421.358,302.513,91.834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.84,293.169,531.297,720.806,853.228,928.273,517.427,937.471,846.8040000000001,718.177,531.443,258.713,89.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.818,299.009,551.007,749.714,887.1000000000001,965.649,987.549,963.313,882.2820000000002,745.334,536.261,308.061,90.374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.694,295.651,531.735,742.122,885.786,963.459,984.483,956.305,874.69,716.279,529.399,305.287,91.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.056,285.869,484.576,649.849,846.9499999999999,853.812,781.396,861.988,730.296,651.893,473.918,300.469,92.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.592,249.953,523.267,705.913,831.912,901.847,926.083,902.138,497.862,579.769,517.573,251.413,96.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.782,287.329,514.215,697.445,826.802,900.533,925.498,898.634,820.2320000000001,605.319,479.46600000000007,229.659,87.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.102,293.023,459.756,599.625,752.78,648.827,676.275,720.222,641.089,634.957,467.932,182.647,89.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.036,280.029,453.624,618.313,754.24,816.582,879.8,821.546,751.904,726.5,543.123,316.384,89.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.752,229.221,454.208,615.393,716.572,781.98,840.964,787.82,776.87,638.169,420.92,281.051,91.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.898,282.365,407.196,601.961,680.217,585.609,311.128,565.607,709.709,570.717,446.32400000000007,279.299,92.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.38,275.211,486.328,610.575,750.298,782.563,848.264,764.168,677.151,541.663,427.1979999999999,272.291,36.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.664,294.921,526.041,709.125,835.416,907.103,927.835,903.744,829.138,707.665,531.297,311.566,100.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.562,293.169,518.449,700.949,827.678,897.9040000000001,437.71,499.0299999999999,619.481,699.781,519.033,305.725,92.856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.972,160.309,507.06,686.058,812.4939999999999,686.349,640.505,400.6259999999999,96.798,325.728,358.432,253.019,94.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.11,300.761,542.247,733.362,866.66,942.873,965.503,808.99,873.0839999999998,739.202,556.263,327.918,101.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.76,290.395,514.653,693.649,819.5019999999998,890.896,915.716,895.568,823.882,703.285,386.172,263.385,104.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.862,294.191,333.32,704.745,458.15,910.607,920.097,702.117,829.43,705.767,535.385,318.428,103.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.862,291.125,517.865,700.949,819.356,671.895,926.2290000000002,892.6480000000001,821.984,702.263,527.793,315.654,106.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.49,208.343,512.608,688.831,811.618,883.888,905.497,878.1939999999998,807.822,508.374,360.33,300.177,97.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.49,286.745,506.914,687.809,814.6839999999999,484.138,646.491,141.913,781.25,698.905,544.437,324.122,100.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.738,287.913,516.405,697.737,826.656,622.693,934.696,741.392,352.154,37.522,57.378,52.998000000000005,31.098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.738,288.205,509.98,692.774,821.546,771.03,400.7720000000001,599.625,834.2480000000002,703.723,532.465,274.773,111.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.99,281.927,501.074,553.489,813.662,571.885,360.038,543.707,694.379,459.756,125.853,8.03,103.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.738,284.847,511.294,697.153,814.1,639.337,456.106,673.793,704.015,704.307,516.551,136.949,62.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.592,285.723,509.25,692.043,820.67,599.041,208.343,798.623,723.58,528.669,62.634,109.79300000000002,79.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.786,180.165,150.381,163.667,272.291,387.4860000000001,749.568,657.587,199.145,37.96,169.653,123.079,74.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.548,285.285,510.272,696.569,811.472,727.96,914.841,886.954,814.6839999999999,697.153,540.933,326.312,107.019,1.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.058,285.285,519.033,709.126,846.6579999999999,674.669,844.6140000000001,647.367,761.394,681.239,548.525,323.1,118.407,1.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.24,283.387,505.454,637.293,812.056,783.878,751.028,839.942,577.725,603.275,540.787,328.94,106.873,1.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.65,293.753,526.479,708.395,756.868,797.164,977.621,944.916,871.916,749.568,554.073,337.116,104.97499999999998,2.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.16,237.251,427.782,620.941,730.734,795.412,840.234,895.569,820.8160000000001,704.891,536.991,326.75,108.33299999999998,0.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.248,263.239,424.716,409.824,347.92,567.943,775.848,567.943,719.783,582.105,453.916,113.589,93.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.058,217.979,514.799,252.289,93.44,68.474,280.029,526.479,892.941,645.469,416.54,296.819,120.013,2.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.7,263.093,403.5460000000001,728.106,845.928,969.153,806.8000000000001,711.753,390.698,485.452,251.705,107.895,1.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.97,281.197,427.052,688.539,812.6400000000001,887.3920000000002,810.1580000000001,769.132,828.554,701.971,535.677,328.794,111.39900000000002,2.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.482,278.423,503.848,686.641,818.334,899.802,924.038,544.145,846.074,715.987,519.325,334.926,111.545,3.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.372,277.109,507.352,597.289,456.69,182.355,960.247,906.6649999999998,873.0839999999998,611.889,181.771,261.341,112.567,3.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.146,273.313,500.636,688.831,829.868,907.9790000000002,933.821,146.877,107.311,330.692,426.176,234.623,79.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.78,273.751,502.68,692.189,827.24,194.327,174.033,166.295,309.23,401.794,428.804,326.458,112.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.676,250.829,480.488,688.393,581.375,252.289,677.297,700.365,554.073,568.673,275.065,331.276,63.218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.402,157.389,403.984,536.845,30.514,70.372,100.448,216.081,458.734,688.831,442.2360000000001,15.184,113.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.328,270.539,493.336,678.611,803.588,913.818,940.245,879.0699999999999,811.034,600.501,528.085,323.246,125.269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.978,260.319,472.8960000000001,669.705,811.326,702.993,767.38,905.204,827.678,701.241,515.529,316.676,108.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.956,262.509,477.422,658.171,705.037,809.282,780.0819999999999,770.154,691.751,602.399,464.574,315.07,118.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.036,257.399,467.202,643.571,780.6659999999999,653.937,545.605,876.7340000000002,133.591,211.117,237.251,328.21,110.231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.474,258.713,471.436,648.827,778.7669999999999,856.44,580.499,544.875,814.6839999999999,690.729,527.793,328.502,125.123,0.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.532,262.801,485.01400000000007,670.581,802.858,879.071,818.334,773.804,474.648,615.831,490.416,309.376,122.495,0.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.05,249.07700000000003,393.034,595.391,735.698,708.395,730.442,532.027,647.659,545.605,476.546,308.938,42.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.768,83.658,234.623,271.707,555.387,774.68,722.85,718.907,653.645,501.8039999999999,348.796,266.013,102.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.948,163.375,253.019,438.002,665.179,670.435,626.051,780.958,771.322,577.433,458.88,237.251,84.242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.604,249.661,459.026,638.753,583.273,677.881,294.775,838.19,744.02,540.349,138.409,61.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.51,249.953,459.46400000000006,644.301,786.2140000000002,483.846,790.594,798.332,508.9580000000001,635.833,414.496,276.963,79.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.714,253.457,478.006,587.215,681.239,719.345,587.069,557.723,694.087,704.453,476.692,310.836,121.619,0.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.466,250.683,469.976,657.441,792.492,873.377,794.536,894.1079999999998,823.444,709.271,539.765,329.232,111.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.444,249.662,410.7,566.775,528.085,217.249,143.665,353.76,695.547,509.688,419.46,327.042,89.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.97599999999999,175.931,478.444,272.145,645.177,641.381,150.965,219.585,419.022,406.758,324.56,180.895,35.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.718,186.005,67.452,181.041,217.249,412.16,430.556,478.006,505.162,510.71,64.24,161.623,100.59399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.564,147.899,223.23500000000004,372.594,852.0600000000001,715.987,933.529,616.561,387.048,676.567,550.131,333.466,116.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.91,255.501,498.008,716.571,861.988,379.018,787.382,926.813,852.0600000000001,736.574,561.081,254.47900000000004,106.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.14399999999999,251.413,482.24000000000007,673.501,807.53,888.414,638.169,902.285,559.183,717.739,541.371,328.064,118.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.064,244.697,398.728,599.041,705.767,788.842,894.985,873.3760000000001,401.94,525.311,531.881,322.662,102.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.02,240.609,460.3399999999999,649.703,785.484,866.222,894.1089999999999,886.8079999999999,818.334,704.161,536.407,323.684,114.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.18,242.361,475.086,668.975,597.143,322.078,931.7770000000002,899.803,864.324,744.896,567.505,334.926,107.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.362,241.339,443.112,463.25999999999993,215.935,551.007,792.638,717.886,593.785,590.719,401.794,271.707,105.997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.442,197.393,408.656,613.203,677.151,790.156,916.301,767.672,706.935,653.645,535.677,279.737,100.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.902,240.463,479.028,672.333,808.844,888.998,640.651,116.071,401.0640000000001,686.495,566.191,293.315,103.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.866,190.385,394.64,518.011,712.191,450.704,372.302,527.355,584.879,498.008,330.984,149.505,60.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.068,163.813,179.873,189.655,545.605,465.45,475.816,714.965,673.063,641.673,378.434,158.119,103.223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.508,235.353,346.168,345.584,818.188,669.559,665.033,908.855,834.2480000000002,719.637,381.354,242.215,33.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.632,235.499,465.8879999999999,659.193,796.2879999999999,875.7119999999999,904.036,883.45,326.312,715.112,531.735,317.698,103.077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42,233.017,466.3260000000001,657.879,792.9299999999998,873.0839999999998,692.335,922.286,814.6839999999999,702.555,534.509,317.26,88.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.792,183.669,465.158,659.485,798.916,878.0490000000001,906.0800000000002,885.494,816.582,520.055,529.983,310.106,101.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.046,123.517,397.99799999999993,374.492,574.659,714.381,304.557,279.445,360.038,617.729,544.145,316.092,103.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.252,227.761,465.304,665.179,798.915,699.635,922.287,635.833,487.934,572.761,534.217,311.566,90.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.544,227.615,466.3260000000001,662.259,800.522,683.283,679.195,432.308,301.929,359.308,466.764,306.601,98.404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42,224.549,456.836,653.937,799.0619999999999,881.5519999999999,641.381,897.905,581.083,644.301,385.442,186.151,66.722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.69,224.257,458.15,654.522,794.39,745.333,772.49,729.42,663.281,700.219,523.267,304.703,95.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.412,190.677,426.906,643.279,685.619,756.722,623.861,890.604,812.6400000000001,691.459,509.688,280.321,77.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.418,171.259,340.474,635.541,783.2940000000001,872.646,909.585,755.262,778.768,646.199,413.182,269.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.076,165.273,362.374,520.055,633.059,674.231,601.669,197.539,333.612,201.335,350.548,297.403,91.834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.624,224.403,466.764,671.019,815.122,717.301,714.673,542.101,850.454,718.615,538.159,308.646,83.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.412,223.673,469.1000000000001,672.479,564.585,586.193,977.767,948.421,840.964,719.93,541.955,309.814,80.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.39,220.023,462.968,661.529,802.274,884.764,917.0309999999998,798.186,655.689,573.053,340.62,257.253,83.512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.536,222.067,467.786,669.414,812.4939999999999,895.1300000000001,923.016,901.992,834.832,712.775,532.027,300.615,79.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.638,220.899,468.078,672.041,812.2019999999999,893.816,769.862,388.5079999999999,325.144,719.93,491.4380000000001,263.823,66.868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.346000000000004,218.709,465.742,670.143,811.618,408.364,865.7840000000001,910.314,182.063,183.377,416.97800000000007,224.695,71.686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.178000000000004,219.001,468.8080000000001,673.209,844.1759999999999,939.077,788.2579999999999,603.421,607.947,579.769,229.367,302.367,72.854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.47,144.979,187.757,347.628,466.3260000000001,607.217,477.13,329.378,239.003,61.466,275.065,2.19,30.368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.928,46.282,242.069,264.407,410.116,434.719,408.023,410.14,413.142,300.177,151.111,60.59,18.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.878,126.583,187.173,376.828,442.779,395.981,338.284,454.937,126.875,458.3910000000001,508.9580000000001,194.473,69.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.082,146.439,289.665,614.517,796.7260000000001,484.86800000000005,763.876,572.177,513.338,702.556,497.716,242.945,55.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.696000000000005,211.84700000000004,458.88,665.033,811.034,895.568,928.419,301.783,721.974,697.154,508.082,233.601,59.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.55,213.307,466.472,678.319,819.94,671.895,720.806,447.19999999999993,90.228,164.688,302.368,265.721,60.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.614,89.352,280.613,312.734,153.301,77.818,140.891,202.503,262.363,260.903,288.351,257.983,57.52400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.506,102.638,276.671,436.396,548.671,653.645,596.559,284.993,500.198,441.652,314.048,158.119,34.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.132,123.95499999999998,287.621,306.017,171.405,407.3419999999999,399.896,562.103,580.207,667.807,416.97800000000007,214.183,31.098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.148,140.891,327.772,436.5419999999999,592.617,614.225,797.0180000000001,754.678,697.591,612.911,415.664,177.829,37.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.338,216.373,481.51,702.41,856.44,946.231,815.706,781.542,867.244,618.167,511.002,240.463,48.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.44,209.511,463.698,676.859,469.976,919.659,690.292,767.672,832.496,516.113,67.89,174.325,47.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.812,206.445,370.988,665.325,807.3840000000001,446.32400000000007,258.275,572.761,826.0720000000001,683.867,492.898,104.391,46.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.768,205.423,452.7480000000001,678.027,832.35,921.265,954.261,930.901,848.118,683.721,488.372,248.785,43.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.168,322.808,527.355,766.65,848.994,880.53,850.016,661.821,459.318,273.605,127.313,32.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.366,190.969,420.044,626.343,448.368,681.823,610.867,879.654,787.9659999999999,653.061,466.472,234.915,39.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.914,197.24700000000004,444.28,651.893,788.55,734.968,905.643,875.128,799.646,664.449,472.166,236.229,38.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.768,201.043,448.806,658.902,805.778,673.355,563.855,759.058,809.7199999999999,666.201,470.122,196.809,37.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.6,198.415,445.886,655.689,802.566,885.64,483.11599999999993,893.379,802.42,118.699,486.474,235.207,34.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.432,198.123,448.806,528.085,649.119,489.394,715.988,646.637,654.083,670.435,468.224,227.761,28.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.016,169.653,365.586,563.855,378.726,552.321,536.261,690.291,352.884,219.001,256.085,116.363,12.993999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.432,177.975,394.786,487.934,657.295,278.131,102.638,231.11900000000003,587.069,542.831,249.22300000000004,149.067,13.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.344,192.137,330.108,419.314,601.231,671.457,410.846,123.371,142.643,420.774,306.455,31.828000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.314,41.756,324.268,290.103,445.156,521.515,711.753,683.721,527.355,355.804,149.651,15.329999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.132,78.548,384.274,562.833,537.867,569.403,556.409,436.396,208.48900000000003,267.035,163.083,129.503,7.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.525,45.406,263.239,59.86,102.346,663.135,650.433,613.787,387.924,207.029,18.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.314,133.153,376.974,482.97,635.687,544.583,762.416,579.185,551.299,480.488,400.334,97.82,3.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.942,182.647,433.03800000000007,540.641,555.241,416.686,517.281,511.44000000000005,560.789,500.782,255.063,165.273,5.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.143,158.265,405.006,493.044,602.107,670.727,504.286,666.931,51.97599999999999,32.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.278,186.881,189.801,664.011,801.6899999999999,880.9679999999998,904.328,637.293,789.426,448.368,320.618,137.533,8.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.818,186.589,438.732,646.053,767.088,690.729,884.764,842.278,761.248,355.95,355.804,152.863,4.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.752,182.647,431.87,637.877,781.1040000000002,861.112,662.259,438.002,276.233,407.196,421.212,178.851,3.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.333,435.228,647.805,796.872,548.233,680.655,56.648,16.06,233.747,236.521,72.416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.011,251.705,372.74,806.07,655.397,348.066,346.46,333.758,496.84,239.295,122.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.193,1.022,684.451,641.089,71.248,236.959,463.844,400.334,422.672,316.822,14.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.693,483.7,702.993,884.3259999999999,972.803,996.747,961.853,862.2799999999999,697.153,452.89400000000006,184.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.167,478.006,696.277,839.0659999999999,921.703,941.851,901.262,808.552,657.879,436.83400000000006,175.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.589,446.4700000000001,676.129,797.602,874.69,778.476,741.83,564.147,451.288,353.906,153.885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.325,427.1979999999999,653.938,808.406,861.842,881.9900000000001,842.132,749.13,600.647,390.114,150.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.697,427.1979999999999,637.293,781.542,857.024,878.34,381.938,673.501,397.706,387.63200000000006,137.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.193,287.621,635.103,779.06,582.105,714.819,614.517,682.115,315.508,316.968,136.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.151,458.004,675.107,826.948,910.169,931.631,926.667,827.532,663.573,421.066,156.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.451,472.02,692.189,844.468,927.105,945.647,904.182,807.0920000000001,649.849,421.504,116.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.443,456.69,672.479,839.5040000000001,924.477,943.457,896.298,797.748,632.767,401.94,139.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.041,271.707,686.203,838.19,958.203,982.585,939.953,842.278,669.559,415.956,147.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.881,465.596,686.35,831.1820000000001,913.818,931.339,888.852,790.4479999999999,627.365,399.75,138.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.209,266.597,353.468,622.547,695.986,579.331,562.687,582.689,465.8879999999999,298.279,97.82,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.243,167.755,637.293,382.084,909.001,645.031,586.923,794.974,619.773,375.952,121.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.206,241.631,303.389,401.794,270.393,268.057,363.25,312.588,303.973,104.245,54.31199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.122,81.76,185.129,432.89200000000005,538.013,682.845,742.122,565.607,481.51,252.143,88.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.925,225.863,434.79,587.361,454.938,619.189,596.267,377.85,333.32,200.605,63.218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.849,420.19,635.249,779.7899999999998,858.922,167.171,251.413,757.16,579.039,355.22,105.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.163,423.11,639.921,781.688,860.0899999999999,875.7119999999999,834.2480000000002,562.833,568.673,337.408,97.09000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.197,371.28,495.6720000000001,451.726,564.293,385.004,510.272,376.682,277.985,224.403,100.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.674000000000003,122.78700000000002,245.281,691.314,892.3560000000001,905.058,860.382,759.204,587.799,356.096,100.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.57,203.233,388.362,805.048,706.498,709.855,858.776,746.794,574.659,341.35,92.418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.863,420.92,641.819,789.572,860.0899999999999,866.514,838.044,714.527,536.845,312.88,79.278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.213,411.868,626.197,771.76,851.184,866.514,825.196,720.66,549.693,319.596,81.176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.687,403.8380000000001,638.753,796.7260000000001,882.136,898.926,855.856,403.8380000000001,574.659,323.976,81.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.665,405.736,640.651,801.5440000000001,852.6440000000001,867.8279999999999,658.317,492.4599999999999,481.51,245.135,64.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.78700000000002,373.032,622.255,732.194,727.96,714.673,823.882,530.129,543.269,206.737,61.17400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.973,450.558,691.459,856.294,910.3150000000002,925.498,730.442,769.57,587.799,344.27,81.906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.70600000000001,65.116,387.924,381.938,548.817,896.2989999999999,842.716,735.99,562.395,323.684,74.46,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.373,415.226,518.887,718.323,803.15,755.992,545.605,259.297,299.301,66.138,18.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.957,418.876,646.491,794.098,875.7119999999999,891.188,846.9499999999999,739.786,566.045,327.772,74.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.841,438.148,666.493,838.336,915.133,928.1269999999998,882.2820000000002,753.948,547.357,307.477,65.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.249,422.672,651.017,826.948,914.256,930.171,877.756,762.854,578.309,320.91,71.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.482,138.993,646.637,807.2379999999999,891.772,906.664,858.192,742.998,545.605,306.601,63.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.883,405.59,625.175,792.054,844.6140000000001,283.387,828.2620000000001,697.884,353.03,284.263,52.70600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.189,399.604,626.635,786.36,869.872,884.3259999999999,832.9339999999999,723.872,521.953,290.979,56.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.765,390.114,614.955,772.636,554.073,438.44,643.717,447.93,506.038,202.503,28.178000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.699,386.756,488.664,787.9659999999999,869.58,886.078,834.686,721.244,542.247,296.965,54.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.474,231.557,399.166,489.102,613.933,728.105,665.033,565.169,396.392,116.655,13.577999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.176,92.418,127.313,241.631,278.569,278.277,278.861,197.24700000000004,130.817,69.934,54.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.715,431.87,699.928,875.7119999999999,973.679,993.827,937.325,803.588,599.041,319.596,59.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.693,436.25,698.321,873.3760000000001,967.839,985.213,926.813,793.9520000000001,592.033,313.026,55.47999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.699,397.706,642.111,803.442,884.1800000000001,900.678,857.1699999999998,732.778,544.875,279.299,40.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.06,349.088,144.979,779.643,865.93,889.5820000000001,853.812,731.026,535.239,275.649,41.902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.515,368.652,595.683,766.649,868.4119999999999,879.362,826.218,702.263,514.653,263.531,35.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.696,356.242,580.061,728.982,810.304,821.546,776.432,667.077,490.854,256.961,33.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.674,352.738,575.681,748.546,832.058,849.4319999999999,349.234,242.945,488.81000000000006,244.113,19.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.988,374.054,618.897,785.776,847.972,863.0100000000001,811.472,697.007,508.81200000000007,261.487,32.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.308,343.832,579.331,503.994,550.715,865.4920000000001,542.247,727.23,512.462,263.677,33.142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.104,355.512,608.969,503.702,884.4720000000001,638.315,649.703,739.056,371.718,269.809,30.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.01,378.142,618.313,777.4540000000001,865.3459999999999,881.6980000000001,832.058,714.527,527.647,270.831,33.726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.2,384.858,621.087,779.06,862.8639999999999,878.4859999999999,824.174,703.139,452.31,234.623,29.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.36,369.382,605.027,757.89,842.424,857.024,809.8660000000001,693.503,508.66600000000005,258.859,27.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.308,353.03,589.259,749.568,834.978,850.1620000000001,615.831,337.554,337.7,236.083,18.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.814,279.737,452.31,587.069,543.999,523.705,497.424,379.456,281.489,91.688,0.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.854,146.585,366.754,582.543,801.8360000000001,565.899,567.943,658.609,282.657,237.981,19.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.03,43.654,99.134,240.317,253.311,320.91,441.36,297.111,210.971,16.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.642,325.874,147.169,359.454,342.08,199.291,179.581,130.087,94.316,245.427,13.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.368,170.383,319.596,437.272,363.25,236.083,224.695,163.083,65.846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.306,324.122,570.717,326.896,846.9499999999999,553.489,361.79,246.741,497.716,11.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.372,327.042,569.694,739.493,829.284,850.308,799.792,679.195,494.358,236.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.832,329.378,578.163,739.348,826.51,747.232,517.427,612.911,422.38,205.715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.846,56.648,128.335,315.362,381.938,483.408,555.533,538.743,249.369,41.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.568,306.455,540.203,698.759,783.4399999999999,827.97,784.9,665.909,476.254,226.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.80199999999999,320.18,557.577,738.618,833.81,854.25,803.588,686.057,482.532,237.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.466,309.376,543.999,703.724,816.728,837.46,790.594,674.085,474.064,230.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.378,322.954,586.047,768.694,869.142,892.3560000000001,841.402,720.806,523.851,255.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.058,332.736,580.645,748.838,839.0659999999999,860.2360000000001,811.326,693.357,504.7240000000001,250.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.466,319.596,563.417,727.376,814.392,831.62,643.133,472.458,483.554,233.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.862,76.796,268.787,525.019,509.688,593.201,326.312,181.625,135.197,72.416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.172,19.856,86.14,126.145,174.325,151.841,176.369,149.213,142.497,233.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.134,268.787,520.931,715.257,784.4610000000001,798.916,750.006,630.723,450.2660000000001,211.84700000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.95,221.921,434.06,680.071,765.628,613.057,382.96,373.324,466.764,223.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.898,67.452,314.924,468.95400000000006,635.833,621.233,578.455,446.762,258.713,180.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.116,501.658,674.961,769.862,791.0319999999999,749.568,243.383,469.684,221.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.536,259.151,490.27,671.166,765.774,788.2579999999999,585.463,432.6,456.836,212.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.993999999999998,117.531,207.613,362.812,551.007,587.945,567.213,457.128,359.6,151.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.184,225.13300000000004,327.918,558.015,729.858,588.967,621.087,444.718,326.458,98.696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.418,239.295,466.0340000000001,645.761,351.716,327.48,532.611,605.173,425.592,195.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.352,231.703,456.252,38.982,231.11900000000003,468.662,722.411,213.307,13.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,232.725,464.866,644.739,741.976,769.424,731.464,621.379,435.812,211.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.601,461.362,638.023,735.552,765.774,720.806,357.118,138.117,77.672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.068,229.80500000000004,460.48599999999993,733.508,784.9,529.545,466.618,353.468,219.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.267,501.512,286.161,525.603,488.08,441.068,644.155,461.946,227.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,253.895,519.763,714.966,832.496,870.3099999999998,830.014,718.615,528.085,263.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.903,515.529,695.11,678.757,619.335,605.027,665.763,480.05,238.273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.922,245.427,462.38400000000007,405.298,62.05,150.527,76.358,82.636,70.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.972,56.94,177.391,249.807,115.779,156.367,242.945,177.391,100.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.873,513.776,699.344,801.6899999999999,833.6640000000001,820.3779999999999,683.721,506.33,260.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.559,508.229,689.708,789.134,821.254,787.236,681.531,506.476,263.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.353,508.082,704.891,820.3779999999999,854.9799999999999,817.7500000000001,704.599,505.308,260.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,248.785,508.5199999999999,688.831,788.2579999999999,820.67,783.0020000000001,678.465,505.7459999999999,262.363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.869,449.682,625.175,722.265,751.027,715.257,459.46400000000006,454.062,227.761,15.329999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.385,434.206,611.889,719.054,752.488,719.053,621.233,184.545,225.13300000000004,12.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.151,137.387,140.307,103.953,251.997,235.061,290.249,194.181,227.177,15.329999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.559,184.545,184.837,184.837,197.977,162.499,137.971,145.417,45.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,249.07700000000003,532.173,730.15,849.8700000000001,888.706,852.3520000000001,742.998,557.431,294.191,43.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.693,395.37,549.109,695.694,746.502,801.5440000000001,686.349,504.286,120.159,2.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.9,12.41,233.893,224.987,419.314,131.109,213.015,253.457,105.705,1.752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.526,113.881,329.962,284.409,378.872,434.936,176.515,139.285,15.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.332,153.009,109.647,256.377,217.395,210.825,277.401,164.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.058,251.559,357.556,470.706,775.2640000000001,743.144,671.749,494.066,267.181,42.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.837,370.258,648.827,632.037,327.626,345.292,353.614,100.74,111.983,5.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.694,61.028,46.428,117.96899999999998,214.621,189.509,251.997,114.903,143.665,9.344,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_684_shape npts=8760 interval=1 useactual=yes mult=[278.6019185663105,280.1434306787401,283.12791075029344,283.8150802479005,298.9600848091172,301.7281196868019,346.11522188306407,345.9515681998952,356.81958053592894,318.0864491355988,298.3160283785816,157.32750047006093,317.9703078120596,249.28855239182047,193.99648380203487,182.5213690929552,270.381400491864,346.25599924492985,340.87830402165923,337.590272763583,320.7664981621175,314.1930752215,294.47016682411225,289.9248177528728,289.1690192913562,289.51656340346216,289.0845528742368,288.15278271038807,348.3298257569142,359.88676730757834,482.4563371329924,542.0174792213562,509.15916310338497,458.4590760859568,423.3307250079009,581.3233985127774,256.40660775115606,475.83188239869855,172.6792717815179,304.949281697992,445.877099369208,593.2050078542444,483.58343588643,480.38427033803146,408.2314730892906,384.7154946481334,328.28752871979367,322.19010923398463,317.0825305737939,314.12356639907875,309.53950355332614,308.82153900781105,368.8428470977733,381.5568025912712,502.1194151515872,563.3390905344314,446.224643481314,291.96432978290244,195.30923270143276,412.0509388884099,268.58736898658765,285.522885619034,340.124265277166,373.9363480217774,479.1436698365897,584.6369456676917,461.8403723462692,457.745510833,386.1285474178606,366.28333868735206,311.6318070940555,305.9144864852838,297.0296752345335,296.6293396117278,296.3521841805547,296.64253748940274,356.7007996368547,361.5136256956391,487.255965314102,549.199764252043,371.1577548419528,125.38159762868196,0.0,0.0,0.0,0.0,0.0,105.04806742420172,343.5521940385963,578.1171940962856,502.252273786848,496.6581333697089,422.9321491021186,401.48295830485256,348.1520943375587,342.9398125144804,334.07259843396326,332.3507153266431,331.42158473832933,327.13139463547145,380.9972125778551,392.1995711483198,520.2796948322654,583.41218261946,390.8278717286407,116.94111492632028,0.0,0.0,0.0,0.0,0.0,102.68388760336929,331.6213126204764,556.0837772472768,471.01113761330936,464.9647499211765,392.9782459311396,370.7538997851004,314.7289090551013,307.90824587270714,297.2725161837518,296.42873187106915,295.8216294980232,296.2158061112473,357.6422482443317,364.4699502948193,491.4106572061641,555.655286152098,415.3574471752311,208.23611395475265,0.0,22.719706488104208,0.0,0.0,0.0,127.00141714864942,349.82470536822586,564.5884896209898,479.7727686724272,474.1187978764951,402.5783821518701,372.57256732870326,311.94679644123005,306.1520482834323,298.4374488531907,300.78579122081334,301.53279109721325,301.0858229732895,315.73634705095293,319.02613802605254,363.666639473673,419.2085878807702,249.0272344138573,253.680806082031,0.0,0.0,0.0,0.0,0.0,172.11616233405502,296.8862582971328,403.3069049995253,398.9463262157345,394.4449700700781,336.5722764655915,330.8268003844467,310.115810878464,304.1354125747058,287.7234117566976,287.060878297417,286.07807633989194,286.0376028483556,302.368656683291,307.0864580228159,353.3406199808223,352.49419609260457,217.53709828151855,0.0,293.5498348209151,262.8225360181863,95.60806545259344,47.5299567999144,115.16204101574222,217.40511950476943,296.8009120215017,366.3026955746086,356.6515275602017,347.18952912580187,330.6200336342064,324.13635626177825,303.23531731727684,297.6112617107413,295.90609591514266,295.6993291649024,296.8334667864331,298.76563607804013,357.8604531552236,362.25886585501576,487.2603646066603,549.5605062418239,387.7809217027595,178.18366663046766,366.402999444938,135.208737345421,221.00638039299696,428.0758019612874,387.9190594890902,425.2716928846246,512.6486819606315,562.2181507905756,477.5053732878774,477.5476064964371,411.153483206516,394.1167828452287,340.7472051034217,334.71401528896394,320.57468900657545,314.7764214147311,310.5275846619212,308.7159559864117,370.6210411498397,381.2171772057702,504.386810536137,566.4907437232002,500.84010087563246,405.5734205255634,305.50799185289657,95.05287473173549,305.02318981297145,221.491182432922,216.88512312437797,297.30331123166,454.0553842350947,593.2050078542444,516.9617483847927,504.87953130266703,420.4544675332819,387.307557823486,326.01837361822066,321.0850069433387,313.20939340546323,308.7960231109729,305.17012618441885,301.72635996977857,357.15216705333665,365.8918016496631,490.7384453032552,553.1987211875412,360.743749497936,114.34993160947934,0.0,0.0,0.0,0.0,0.0,118.42719595251532,336.9163011436508,574.039049894738,517.0814091423784,498.5190341218714,408.08277700081993,375.5200933427668,318.0406964929925,309.1233304773107,299.05510952837653,298.2130849327172,295.23652358776883,293.42225533672433,352.1220159421721,366.2534234979556,497.6303770250941,563.9057194159409,384.3732296870973,108.86137421373948,0.0,0.0,0.0,0.0,0.0,65.30133901843847,283.8361968521804,524.8435209322497,472.3889960425701,468.8713217129503,395.900256048365,380.7165377126353,330.06484291334846,317.6922725223748,309.51222793946465,308.0692599803411,306.6667655127538,307.2078784974252,365.8847627815698,373.07408668034986,498.8305040349993,564.001623993712,384.382028272214,102.60558019583146,0.0,0.0,0.0,11.157485786370128,66.73462853393384,171.50114123440417,345.33390752470933,535.6332258607457,460.0788956059243,451.78622913352166,378.7597323827017,356.6955204857848,301.97096063602027,296.6258201776812,288.303238515882,287.7682845407923,287.462973637246,287.29404080300714,302.68716546451213,307.3618537369658,351.248316440093,409.4184022215209,324.4319887216963,272.9998594225664,136.45285728090934,56.21504016851777,0.0,43.17201759165864,235.4897313534448,245.85006532825025,341.84438866746274,427.539968127686,424.8845551394938,414.84624937995625,353.32478252761234,341.48804597024014,317.2497036910094,310.014627149623,291.6942132198226,289.3643478809449,286.7634861204757,285.50704816582413,299.3516218468061,302.0976602616995,344.5596320344479,342.6037065630259,338.6566612797158,237.6233882442221,0.0,0.0,0.0,0.0,0.0,0.0,155.5317092477613,358.5713788326455,411.5687764240199,387.67973797391846,365.5609748492786,353.6388920162753,326.9334264703478,318.9117564195367,305.19828165679195,301.1333353329193,299.3014699116416,297.9667245494522,310.71323480788163,317.1555588302617,359.1010536566653,353.8975704187035,184.04264445961667,0.0,0.0,0.0,0.0,0.0,9.93624217218499,246.25216066807923,323.5134164355224,379.8322799084162,369.6980695711075,357.7671881529876,340.8360708130995,330.32088174024176,303.20892156192696,296.04423370147344,294.90657664589605,294.39097955806284,294.03375700232857,295.56031152006,357.57361928042224,372.708065539499,502.98255635152645,570.5363331598165,408.710116119634,129.6929043358197,0.0,0.0,0.0,0.0,0.0,60.42516314681452,289.8535492134283,529.4662975525154,489.4670497539055,486.1579018915494,412.61580805289617,389.5696740569658,329.8123235205018,318.57037131701225,307.7085179905601,305.20883995893195,304.1785256417772,303.6312536475242,362.2016750517578,372.44938713707074,497.7456384901216,560.8130167474533,382.2492512399483,117.28250002884464,0.0,0.0,0.0,0.0,0.0,56.99987396091917,293.6941316168275,529.5551632621932,484.3735488299013,482.9411391729176,407.2979432084185,384.0450424622479,330.0058923930672,325.369038036615,314.10508937033387,312.9595135881516,311.67667987815014,306.6940411266153,360.8528519533818,373.4603445669689,500.55678643487767,561.9559529541007,369.5405748975202,87.18605977897661,0.0,0.0,0.0,0.0,0.0,61.54962232471697,276.54392950753595,521.5414119379868,479.2950055005954,472.7752539291892,399.5349515600356,375.5332912204416,318.53957626910415,311.059899061476,299.243399249872,297.0455126877434,295.95712770881903,295.3746613740996,356.0004322615727,361.8523712226285,488.3883432186094,560.175999185011,389.7315680231114,132.89822889379985,0.0,0.0,0.0,0.0,0.0,106.59573854621304,322.4435084853429,560.3994832469727,515.5179005671573,508.3760890280069,432.44957862275305,406.2579504476355,351.1462528527404,343.0700315742062,327.0742038322135,317.7494633256328,313.28066194490776,310.7985810835127,318.6161239596186,320.5016607501076,367.2019109735259,433.113871799057,392.5013626178195,383.8532333067058,321.989501493326,410.3721688481612,193.36914468322075,420.05149233494126,411.6646810017909,463.1302449243639,469.80045230126416,460.97899086335326,442.4597289099176,440.4694889565409,386.7594059707213,381.05000408855466,362.9574735132744,357.1134532788236,339.00156581628687,337.5146049315801,334.2881637693202,331.9864539028156,343.48532479171007,343.8319890453044,389.6805362294351,383.8989859493122,372.7239029927089,288.29356007225374,22.84376653824837,0.0,0.0,0.0,89.5317625710642,139.18657767663933,262.77326394153334,384.3582720923992,413.2308291525471,403.77674944475217,385.3410740499242,378.1561494437024,353.04146808685755,342.8597453899192,338.482449294407,331.3001642637201,328.8471187332099,326.46886117619096,381.0033715874366,389.8098754306492,517.0462148019121,578.9293035025485,547.6081002044485,488.1358238257627,466.10240697675385,167.17575679107983,0.0,0.0,0.0,37.03940376538311,278.522731300261,532.0601204448914,492.8272294099379,480.5329664265021,403.1133361269599,378.4852165270635,322.2613777734292,314.97438957985474,302.908009950939,298.9715229697687,296.92057277908754,296.57918767656315,357.79182419131405,363.0243427601606,489.33155154310975,553.3087035014987,369.8247691967866,100.33466537723504,0.0,0.0,0.0,0.0,0.0,74.72814311237188,292.2318067704473,547.9283687026932,521.0759667853183,514.0564555792888,440.5953087237084,417.54917472777805,361.9764312727727,355.7558315953311,345.5116389440648,341.41941700633055,335.87630838286776,330.7036201928142,378.1631883117957,373.6354364107895,506.080538171084,572.6180783984058,397.3441038660004,150.98196088396352,0.0,0.0,0.0,0.0,0.0,112.27874467302988,323.79497115925386,558.6600029694195,520.5313343666003,511.0798942343404,434.7345711775361,411.2045150001923,356.7615098741593,349.92764881409016,337.8278345617314,332.314641127665,329.34599850932165,327.1595501078446,387.5979111323341,395.5509522192357,521.3513624994681,583.6409458324919,473.9076318336966,324.2296212640143,283.52384708054075,116.73610789310332,38.25184879445165,80.3178842369527,130.56660383789887,266.0859312379361,422.8872763180239,586.2972386791957,518.5674901685735,514.1787559124097,435.6848183701297,408.0449430848185,351.90733046532694,344.779596662363,336.26784542055685,335.8138384285399,333.7831249836268,330.96845760482404,390.5463170049093,395.8184292067805,521.5334932113819,581.5609603109258,436.04116106735233,239.8916634872836,213.8047384750536,0.0,0.0,125.38599692124028,567.4409909157939,140.873266443493,348.068507778951,557.7889430428753,508.6268487038302,500.268192843053,422.8512021190458,396.35690261591697,341.7599222503433,335.6976971050006,325.1798684566079,323.09372392546027,319.98782337929777,317.23474609631126,336.2722447131152,350.7239207671431,399.9959974201458,455.4833945995201,405.193321648526,430.54116551096087,403.3341806133868,356.6629657208533,385.7220527854733,430.0686814901991,431.6999391708181,449.2179221379839,472.6098405289969,474.4399462332513,456.152966926894,446.5985833487698,377.1187962584543,361.2426292740476,333.7303334729272,324.1847484799196,305.26955019623654,300.7259608420204,299.3129080722932,301.4896780301419,316.21147064724977,318.15419824099666,361.4062829572165,357.2339938949211,132.6685858222564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.22910013027004,297.2399614188204,391.8661047724004,385.0516005995879,372.007698164217,367.7597412699188,346.26743740558135,327.97341923113083,322.7470596718659,319.1396397740567,310.12372960506895,311.67404030261525,371.2369421080022,380.0108911862832,505.3977679660353,562.5384192888201,370.7407019074255,114.348171892456,0.0,0.0,0.0,0.0,0.0,196.00872021820305,348.2928716994245,526.5275701235685,507.9792728392479,502.4335246402501,423.4503857654868,401.2066827321911,345.04971322544293,343.28031775849314,334.3321566949032,331.8263196536933,332.84431595168485,332.4809343863689,391.6971719381616,396.3665810595452,522.1555531791261,580.6379887321937,528.7685697527685,401.5040749091324,262.96243352154045,252.91796875242116,136.99924941665066,177.33196359118003,219.05573407264507,323.15355430425313,430.6441089568252,544.9333303289999,462.5882520811809,462.17823801474697,398.0303935050957,384.95745573884005,339.7397671075702,337.2972798791999,327.3469599708284,321.50733902893586,316.1102869184088,310.4624751320584,364.5429785512871,369.4825042357506,490.26508142398177,547.4294889265815,351.1559312963686,76.81340778500788,0.0,0.0,0.0,0.0,0.0,61.92708162621944,290.58471163661835,531.4750145346369,515.7589817993523,499.5845427794926,422.2036262544635,393.4313730646449,336.4508559909823,328.3860728730997,315.7891385616526,314.283700648201,312.40696244282856,310.44487796182506,368.0712111830467,376.3480402022396,501.4656802774233,561.1121686414181,365.75718329737896,104.39785198408444,0.0,0.0,0.0,0.0,0.0,75.8376446955761,284.87882918849834,527.8156829846397,526.3401602605848,518.8147304103502,442.4984426844307,417.3195316562346,361.6262475851317,356.1808032564632,346.79271293704284,345.98060353078,344.631780432404,343.3207912500295,402.9980746619324,407.94463921448926,534.2588868655316,593.1407781828931,395.68469071300814,440.4659695224943,201.377616856357,105.51967158645192,16.822014884442115,44.27096087272293,126.53861157151589,490.2633217069584,536.3987027658906,570.5759267928412,506.32601869583726,489.190774181244,408.47431403850896,378.7975662987032,318.35920527421365,308.8576132067891,300.1646111115808,296.91793320355254,294.06719162577167,293.43633307291094,308.19859918155515,312.4747115482265,357.1803225257098,419.2517009478416,419.8807997836791,293.89034006492784,0.0,0.0,0.0,0.0,0.0,0.0,49.40493528826348,284.332437052757,410.9801510797189,405.43440288072105,348.3483027856591,344.429412974722,324.9590239701811,321.1342790199917,305.80098473727963,304.07822177144783,299.5944627960246,289.97408982952584,301.468561425862,305.5801402508527,351.5641856457792,348.78119317339616,186.08391620666964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.178559572605,268.6559979504972,377.81036504861976,372.8110089853632,359.92900051613805,353.6309732896703,332.41318528097105,328.1863449909528,328.6113166520849,330.0490054601386,328.7353767022291,326.9826985470008,383.4335407966437,388.840271350799,513.942073972773,572.4324282524453,478.4749773677275,460.9473159569336,503.3538566434473,451.391172661786,496.1803701978771,158.3666133723323,203.0731042083273,323.00133878173585,527.5420469875133,593.2050078542444,498.1926066140453,506.3585734607688,432.8472746700238,409.6981972282291,352.53466958414106,343.59794668120264,332.9023866134544,333.5684395067816,330.5839594352283,327.6883450733527,383.62271037665073,375.6846268844473,492.8923389398009,555.4801943082774,562.1055289010831,532.8414348032461,508.1244494936719,297.1150215101646,224.4730229289404,437.4744505828477,359.01306780549925,495.3049109787746,544.9236518853717,489.7098907031239,482.78892365040025,473.98857881676935,400.5564672920737,373.7621360364685,315.25594430358615,307.47271590943507,296.78419470978014,295.48552354656886,293.9668877554424,293.5718312837067,353.183125307235,358.303021986589,484.9366582773642,545.5932242127454,511.0675762151772,528.8002446591881,386.5033671438281,206.5423863198057,238.96781205003975,177.7164617607758,142.5062838411354,47.35750453162888,258.5358653493751,498.7433980423449,491.1088657366644,476.2049424076429,400.45088427067446,376.134234583906,321.3146500148822,314.01446394363285,302.2050030001221,300.05638851464647,299.0172756123752,297.407134536036,356.0057114126427,363.3498904094751,484.7052554887974,541.5291577473844,514.1681976102697,465.8314105551624,345.59874493671924,0.0,300.5746251780147,326.51109438475066,296.5175975807469,381.2189369227936,593.2050078542444,503.31954216149256,485.357230645938,469.7907738576358,391.8951401032852,365.61904551104817,309.65036572579544,302.88513362963585,293.5348772262169,291.98456652867065,290.82491301030177,290.3119554980035,349.9997972120464,357.31142144394727,480.1475883983947,537.1923351434085,483.9635347634674,256.98643451034053,0.0,0.0,0.0,0.0,0.0,21.017180268040637,242.92101634293155,487.7838804210984,504.18180350292,493.8417062738828,416.18275445916896,390.5841509209106,335.0641989766049,325.62507686350824,314.38840381108866,310.2979415903778,307.23779368682165,305.29154665902803,317.2206683601246,321.3911977053967,365.64456140788633,400.2942694555989,129.4597418302296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.079460354726926,291.3589871268798,438.4651712669777,437.0134047227375,377.20062310003885,368.8956386084728,346.3131900481877,338.1525023525342,323.5697273802687,327.3443203952934,325.3083277993104,318.3011346124441,326.52781169647216,324.42055056104465,363.8646076387966,335.28328374600846,102.21668273367742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.6977221486113,346.86310161797576,341.37366436372423,327.22465963770753,322.0282152678391,301.65157199628743,296.7314031990805,304.61405560504926,320.0995654102786,311.6133300653106,299.95784436134045,359.71431503929284,373.7102243842805,500.1080585939307,529.0078912679401,315.0245415150194,36.17274313139727,0.0,0.0,0.0,0.0,0.0,88.49264966879282,203.3168250160573,514.2632223295291,469.0508128493291,459.792061731123,386.7374095079298,365.3982010246213,312.5011073035764,304.64485065295736,294.3091527164784,293.0518349033152,290.9744889572841,289.09247160084175,347.8538223021057,355.51563022164765,478.512811283729,533.3561520325676,413.5449386412099,254.07938198781335,134.89638757378145,63.49147005995228,0.0,0.0,204.6480509442001,257.56362169399,377.9951353360684,555.8145405427085,516.5851689418018,505.2569906041696,420.6339586696607,387.9137803380203,325.42534898136125,319.2293853422462,311.7637858708046,312.2679447979862,309.8386554472908,307.2492318474732,367.3928402705563,380.4182656771822,504.0814996325908,556.8659714641432,366.3343704810284,122.69450973407,0.0,0.0,0.0,0.0,0.0,22.49534256763071,238.0633175000525,460.8223760482777,470.7506994938577,465.2243081821165,390.8533876254788,366.9001195040263,311.6335668110788,306.62365244568247,296.6662936692176,297.7546786481419,298.24300012211364,297.8760991227512,357.7566298508476,363.7643037684673,489.626304144516,552.3927707908599,534.9372577780221,537.9930063890198,448.46300353497895,400.74739658910414,364.06169594540864,321.0656500560822,419.20506844672366,447.1704913813493,448.252717350692,547.3247857636939,472.7163034089079,467.8594844245405,394.3508252093304,371.45074772633575,318.4876646169161,312.6454040994887,302.26395352040333,300.38369588098425,300.1153390349278,300.425929089544,359.9333998086964,364.0440987751754,488.08391217357473,547.0441108984741,562.3686065960696,419.4355913767788,300.8649784868627,205.1002982191937,0.0,0.0,67.21151184725399,0.0,378.958580406337,538.1469816285605,479.3055638027354,468.8132510511807,394.41945417324,371.3451647049364,315.22250968014305,308.4203235264937,298.7999505599949,298.1136609208996,298.0159966261052,296.98216287490374,311.5051074683763,316.9417532119282,361.97555141426096,390.0060838787496,342.2658408945482,302.5719039994846,177.34252189331994,19.78977764427387,0.0,0.0,0.0,0.0,46.11338459614056,279.01105277423267,425.35176000918574,414.6614790925074,350.8374225151474,343.1087453487193,321.09556524547867,315.4433541665699,298.44624743830724,297.8136291684232,298.35738172862955,297.38689779026777,310.90328424640035,316.9109581640201,361.529463148849,324.9827801499959,95.4382527598429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.847294859512166,227.9774993808852,376.35771864586775,369.4103558377944,351.67768739378346,343.50116224491995,320.2262650359578,313.6326053495721,304.2480344641983,304.1002182342394,302.02111257118503,301.25211623199345,317.23562595482286,319.9517491803196,364.2367877892291,330.8672738759831,261.1472854119842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.261218600533866,243.30111521996903,383.4634559860402,379.1204743724826,364.60456864710335,356.453559395078,332.06300159333006,326.7178611349909,325.4279885568962,324.87895684561994,323.53893233236056,321.94286899220793,382.1700639738988,387.5935118397757,514.4691092212577,559.919080499606,539.5846704366141,351.10313978566893,385.1818196593136,297.88313799084443,156.93068428130195,259.5406637696917,160.82493805391246,402.1437320471097,570.1060823476143,593.2050078542444,538.5877907429025,492.43041322117887,417.02917834738656,393.9900832195495,336.7588064700635,329.7190585182658,322.24378060319594,325.3892747823832,328.3429598060283,330.61739405867144,392.266440395206,400.0171140244257,529.5991561877762,589.0107223291575,593.2050078542444,593.2050078542444,580.5033703799096,365.8082150910553,431.6233914803036,209.15116680687987,170.5183392768791,326.0368506469655,593.2050078542444,489.7952369787549,507.4003259385751,496.85874111036753,426.90734985780193,409.1403669318362,352.83206176108234,345.9154940009171,338.0680359354148,340.0107635291617,341.05515558250306,339.09571067703456,396.81178946644553,401.2779512716356,526.2882486083967,541.9611682766099,323.20722567346445,86.60359344425719,0.0,0.0,0.0,0.0,0.0,0.0,204.6049378771287,457.69975819039365,512.938155410968,507.86137179868535,433.0417234011008,410.0272643115902,354.84517803576216,346.03075546594465,334.153545417036,331.4699769564707,323.1042822276001,317.7081099755847,376.5662451131314,385.29444154880616,510.5238236549709,524.1325952548278,321.4598266693061,60.89588745055303,0.0,0.0,0.0,0.0,0.0,27.760415901408717,232.0257283930364,476.54720736867887,513.181876218698,503.0837400803674,431.6233914803036,409.38320788105455,354.03658806354593,347.3065503078528,335.5226052611801,334.04092352754344,332.63666934293286,332.00669064858374,348.43452891980183,353.22183908174804,400.1886864341996,423.75569666903306,192.91601754971543,50.37014007555533,0.0,0.0,0.0,0.0,106.61509543346956,178.7634933896521,80.69270396292018,271.6915098157269,428.0344486112393,419.8200895463745,354.7976656761325,345.135059501074,323.221303409651,318.9839048174928,305.5546243540145,306.04910483756794,307.82377945558767,307.09701632495586,319.38248072327514,317.5224598296243,354.7695102037593,324.96430312125096,191.13606378062573,0.0,0.0,0.0,0.0,0.0,0.0,151.10162164154937,308.0762988484343,290.1658989850678,350.2443978782881,357.34837550143703,351.33190299870074,347.8406244244308,326.60347952847496,320.4136748989416,318.71554797143625,318.3398483869571,319.2311450592695,319.8813604993868,376.8302026666297,380.0232092054465,505.7479516536763,518.9555077722159,377.7373367921519,321.7765757335041,131.6215541933801,0.0,0.0,57.07906122696865,139.82359523908173,167.00066494725937,367.07609120635846,571.992498996615,506.4324815757482,503.2940262646544,432.5595609367107,410.8305751327365,354.1166551881071,348.4864405719899,335.8129585700282,335.8261564477031,337.01748487249176,334.947177794554,392.0315181725927,392.1546983642252,514.1409219964082,561.1939954830025,495.3884975373825,322.24993961277755,323.4641443588694,249.13281743525656,146.72344568752544,66.76630344035364,125.81272829939572,188.4815306509452,324.0897237606602,546.1176198856953,504.5874182767956,488.848509220208,404.052145158902,373.5333728234368,315.2585838791211,306.36057475069583,295.63773906908614,294.33642833033986,293.66509628594275,293.6219832188713,353.587860222599,359.12392997796843,484.1087114178914,484.062958775285,272.46138601343,15.089573474982076,0.0,0.0,0.0,0.0,0.0,9.32562036509242,224.30409009470148,444.0003611638356,480.4898533594308,475.9524230147961,401.2867498567522,377.9977749116035,322.9432681199662,319.1123641601952,312.7800224517728,313.1231672713205,314.2335487130364,316.59156952428725,375.47610041718366,381.9166647225405,507.30442136080416,501.1876449877385,276.4770602606497,4.928967382323592,0.0,0.0,0.0,0.0,0.0,0.0,213.97719074333912,433.0681191564506,498.7398786082983,494.4285719011606,419.5939659088776,396.354263040382,342.7330457642401,337.23568978338363,327.3645571410616,326.36063857925666,328.0983591397867,329.37063454764814,387.0823140445008,389.5204019803128,515.0788511698386,514.6125261586584,319.89191880152674,91.76924276621752,0.0,0.0,0.0,0.0,0.0,68.68087556172745,264.84973002905275,485.3413931927282,516.7206671525977,510.17979897691146,432.3659920641453,405.96055827069415,349.08122492587256,348.4688434017566,345.98852225738494,347.4156527632987,346.8463843062541,344.5710701950995,353.774390227071,356.256471088466,399.5824639196653,392.0174404364061,408.8315365942432,0.0,294.9813646193872,248.76327686035904,76.896114485104,0.0,0.0,0.0,57.79350633843718,283.2493312249026,460.5592983532911,458.3068605634395,400.17636841503634,392.68877248080327,369.7385430626439,362.7647844992207,345.2089676160535,343.4263742714288,342.7673602461949,342.3485475946444,355.0158705870244,355.0396267668392,395.2746766465742,318.9979825536794,67.39188284214443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.9043984086394,401.2225201854009,397.9872804380243,381.6131135360175,372.47754260944384,349.2387195994598,340.91349836212567,335.89654512863603,334.3726301864395,333.6194713004579,331.6600263949894,389.1191864989955,393.7384436852145,518.2287446415842,501.8765742023688,261.39628537078426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.34556059661324,425.4379861433284,489.7292475903804,499.01615418095975,424.1639510184437,399.65197274208646,344.8147910028295,338.3311136304013,328.1265146121598,327.1058787386333,328.2699315495605,330.4194258935477,392.315712471859,400.779071495524,524.5786835202398,504.1140543975221,268.0110616614499,0.0,0.0,0.0,0.0,0.0,0.0,3.3135471549144317,194.71444834755005,430.57899942696224,486.6057498739846,495.7008473090219,420.86888089227415,391.3505076845672,326.23745838762414,311.74442898354806,300.08542384553124,299.082385142238,298.4154523903992,297.9130531802408,357.3219797460872,362.8730070961549,488.75436435946017,474.7373384101927,269.0123406477198,0.0,0.0,0.0,0.0,0.0,0.0,12.111252413010396,205.32378228115556,437.52900181057066,483.1399871965529,487.7469263636087,414.6799561212523,389.68581538050506,329.6750655926827,321.15451576575987,308.75730933645974,303.7245186497602,300.4144909288924,300.226201207397,360.240470429266,366.24902420539735,492.5571128468581,473.26005596911415,247.68633004208624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.26924882786685,420.4694251279802,469.68431097772486,478.4010692527481,404.7542722512072,380.45170030062536,322.9582257146645,315.68707497429995,305.19476222274534,305.50447241885,305.3170625558662,305.6848434137404,365.6023281993266,373.92842929517246,500.4468041209201,492.5403955351365,301.29698901608816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.4786478844657,413.6487619455859,461.9248387633887,464.64800085697874,389.8116351476725,371.1489562568361,319.2593005316427,315.2647428887028,309.4999099203015,311.6758000196385,318.3152123486306,321.151876190225,337.7776826265667,344.792794540038,389.2810804651411,366.00002424659726,132.8832712991016,36.075958695114586,0.0,0.0,0.0,0.0,0.0,0.0,59.32006085616861,266.76342229191494,429.83111969205066,437.4366166668463,377.1513510233858,369.8089317435768,341.5795512554528,316.69715254568644,288.0252032261972,285.3935464178199,283.90834525013656,298.8034699940416,304.99855377464496,352.7669522312194,353.0115528974612,311.5693371397276,90.14238437815676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5542292593511933,189.33499340725612,368.630801196463,368.4680273718057,360.281823779314,338.5633962774798,331.6697048386177,322.728582643121,329.3415992167633,325.83888248184184,319.65963615444826,372.41683237213925,384.9530564462818,511.4599931113779,574.7543748647181,530.2062585608221,400.615417812355,410.310578752345,515.6841938258613,301.1808476925489,158.0551434592044,0.0,0.0,37.3939867455824,229.60963692001587,326.9870978395591,506.4527183215165,447.869099039608,421.9203118137088,364.7682223302722,356.9093261041183,345.1033845946542,342.44973132348537,340.4682899552253,339.48988729025854,398.2925913415706,404.1770850675578,531.2453714630934,593.2050078542444,513.425597026428,288.2706837509505,81.13351307726222,63.35245241510988,0.0,0.0,0.0,0.0,10.173803970333395,202.37537640858028,301.2257204766437,485.7786828730236,430.0141302624761,402.68748460731615,342.2807984892464,333.41974341831093,323.98062130521424,320.55093282676063,319.9992615399493,320.6274805172751,378.662947946419,382.20965760692354,505.81746047609744,566.9209945354023,472.3282858052655,210.78506406303387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.14207735865145,257.3806111235645,443.5595520494935,390.788278095616,367.5274586228404,313.34577147477063,309.3626519924824,300.62653683020267,300.34586196498293,300.87993608156097,301.3374625076246,359.4239617304448,364.7180703951076,492.51575949681,557.7194342204541,469.1590354462634,247.0871463956453,99.87273965861316,24.116921804621494,0.0,0.0,0.0,0.0,59.18984179644281,348.19080811207186,345.18257186070366,469.3974771029234,408.17340242752095,384.9820917771666,328.7142600979492,322.4936604205076,313.7346689369247,306.26115073887814,300.67228947280904,303.6356529400824,366.1575189201845,374.1879875561124,504.5284677565144,570.7756546749881,566.932432696054,535.4264591105054,503.8219413716508,430.74353296864285,492.6626958682573,535.5698760479062,395.3802596679735,319.0842086878222,583.9057832445017,446.0689085247501,388.4117802556202,465.0113824222945,397.687248685548,378.2309374171936,327.7226595553075,325.2115433630277,318.7648200480893,318.949590335538,318.5413359861274,318.3741628689119,334.73953118580204,339.92717697055394,378.0549657148615,438.1589805049198,372.171351847386,301.81082638689804,202.67188872701,219.75522158941536,83.63231125037879,151.06466758405963,170.36876332989678,109.03294662351334,135.53956414580549,334.24153126820204,357.34837550143703,401.7961879350038,348.1388964598838,341.6121060203843,319.6904312023564,312.6084500419989,301.59966034409945,292.722767819954,291.52176095153703,290.7510048953223,307.6214119979057,313.4302378918901,360.6513643542116,361.6394454628065,365.092890121075,304.6184548976076,88.84371321494548,0.0,0.0,0.0,0.0,0.0,0.0,84.9213039699618,204.54950679089404,329.3160833199252,328.9333448673528,323.2987309586772,302.6387732463709,297.6059825596713,289.0819132987018,295.6307002009928,295.31483099530664,295.3729016570762,355.0431462008859,360.2202336834978,486.6136686005896,550.0241916774692,444.7130465582808,446.7235232574256,146.85366474725123,0.0,0.0,0.0,0.0,0.0,0.0,352.6948038332632,336.5933930698713,452.77958939318665,394.0754294951806,367.7403843826623,310.9437577379367,305.7024405839736,296.9760038653222,296.5501523456784,296.3601029071596,296.0935057781264,356.5283473685692,362.0098658962157,490.3521874166362,555.9825935184358,433.1640237342216,130.47685826970945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.6997622234885,275.4898590105664,473.4870594651227,428.12331432091713,399.06950640736704,341.0921096399927,334.30312136401835,323.3612009130051,323.5406920493839,322.55964980888217,317.89112054601014,379.1952623459738,385.8575509962691,510.4279190771998,571.637036157904,454.1037764532361,161.15312527876193,0.0,0.0,0.0,0.0,0.0,0.0,4.596380864915823,207.33777841434696,292.84418829456325,479.9399417896428,432.9836527393312,407.4483990139125,353.9582806560081,349.655772533987,339.2936788421582,337.68441762433065,336.2942411759067,332.6841817025625,388.752285499633,393.4225744795282,516.8684833825566,574.6901451933669,450.9582822740488,161.24199098843965,0.0,0.0,0.0,75.02201585526657,0.0,0.0,0.0,174.10024327785,264.0552177930231,459.7454292300049,417.01158117715335,389.3708260333305,331.868552862253,321.86368172615846,308.57869805859264,305.74291407551,302.366017107756,298.45328630640057,358.0505025937423,362.9671519569027,490.933773892844,553.2233572258676,439.16553864225966,163.7161531232297,0.0,0.0,139.2164928660358,0.0,0.0,78.34612131232093,281.2758085832475,362.01514504728567,351.09610091757565,465.8173328189758,412.7961790477866,389.2511652757446,333.00269048378374,326.66330990726794,316.69715254568644,314.9163189180851,314.032061113866,312.9841496264781,327.7182602627492,331.6758638481993,377.9089092019258,435.03900222257073,419.6977892132536,454.8701332168926,459.8061394673095,384.521925775568,233.92094362715363,141.11434767568807,43.04971725853778,110.05710193108646,123.75561909913289,297.2302829751921,365.39996074164463,438.8936623621565,384.5835158713842,371.31524951554,344.05635296577793,319.6314806820752,311.9696727625332,310.8091393856527,308.81362028120606,303.0971795309461,313.5930117165474,314.3576087631805,359.3975659750949,357.53490550590914,385.1219892805207,366.9537908732376,312.5662168334392,279.7492540655161,285.8378749662086,281.4852149090228,341.6437809268041,332.00933022411874,337.3368735122247,356.1174534436236,360.1920782111246,381.6368697158324,363.825014005772,352.01115376970284,327.78864894368206,315.1257252438604,302.24459663314684,304.7196386264485,302.0659853552797,300.2640351233984,358.0566616033239,362.6468834586581,489.3887423463676,555.2399929345942,575.0500073246362,593.2050078542444,576.245735041983,563.5643343134166,497.85034165300925,557.4589961010025,548.0462697432557,593.2050078542444,538.9890062242198,557.4537169499326,465.1169654436938,510.4305586527348,443.5833082293084,417.3661641573526,359.5480217805889,350.33502330498914,334.6999375527773,328.20306230267425,325.4816599261076,321.3560033649302,380.37251303457583,385.83907396752414,512.1128481270301,573.618477526164,453.0541052488248,233.65874579067872,7.554465181119307,0.0,167.10008895907703,240.53747963484253,104.99703563052545,214.0440599902253,0.0,436.73624929156426,281.84243746475704,465.246304644908,428.9539007559249,405.8787314291097,347.11650086933406,334.8107997252466,320.91343453356484,318.28353744221084,316.0425378130109,315.52078171559606,373.8826766525661,378.2678914746833,505.1848422062134,567.5069803041685,549.5121140236826,420.0928456849893,242.01564193443264,196.40289683142703,240.84806968945884,225.9793407009036,160.8777295646121,238.14426448312528,103.864657726018,345.24240223949664,355.7584711708661,492.6758937459322,447.2883924219119,420.55389154509953,361.6632016426214,352.39213250525194,338.5880323158063,334.8187184518515,331.7506518216905,327.887193096988,384.9882507867482,389.6127871240372,517.4104762257397,580.1628651358968,444.39717735259455,214.4804698120091,30.87071574012951,0.0,0.0,0.0,0.0,0.0,98.41305438776791,327.7384970085174,333.25872931067704,456.48907287834845,404.6126150308299,382.70149851494193,331.8289592292283,333.0871569009032,327.7182602627492,328.2549739548623,326.43894598679447,324.8208861838503,383.2294136219384,391.9435323214265,520.3562425227798,583.2106950202898,453.6145751207527,275.6552724107586,192.1276643232674,142.43941459424917,102.674209159741,20.601007192025094,0.0,48.58490715539564,312.1711603617036,467.2717389387511,417.1242030666459,496.1944479340636,439.0925103857919,412.6184476284311,352.89453171541027,340.0318801334416,326.11603791301496,321.7114662036411,319.5091803489543,317.0235800535126,329.9539807408792,331.8263196536933,373.2764541380318,431.4817342599263,355.6669658856533,302.1478121968641,161.37133018965378,0.0,0.0,0.0,0.0,0.0,0.0,35.05620268009976,347.9233311245269,417.411916799959,390.68797422528667,377.3853933874876,354.85573633790204,350.39573354229367,339.99052678339353,335.24896926405364,335.1777007246091,333.8693511177696,348.7829528904195,351.23775813795305,384.7084557800401,368.584168695345,255.24343479874057,49.133938866671954,45.36638471974057,0.0,0.0,0.0,0.0,0.0,0.0,5.78155028012287,294.0020820959088,393.4428112252965,393.711168071353,375.03441144433,348.2330413206315,342.55179491083805,329.2580126581555,333.85439352307134,333.1452275626728,331.89230904206784,388.8209144635425,391.9408927458916,517.100766029635,561.9849882849854,550.4518029141362,463.5226618205646,373.16559196556256,360.86516997254506,230.3777534006957,88.92026090545997,47.82382954280908,71.4471507223889,4.831303087529247,351.3714966317255,413.7631435521018,491.9130564163224,430.2490524850895,401.3333823578702,341.68425441834046,334.2019376351774,323.6321973345966,320.9803037804511,316.9065588714617,314.6268454677487,371.8167688671866,377.41618843539567,504.2169978433865,561.7016738442308,410.9871899478121,129.0858019627738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.33062077634926,252.6232161510148,451.497635541697,420.6163614994275,398.1553334137515,343.742243477115,338.5941913253879,330.0419665920453,330.9587791611958,331.69874016950246,330.86551415895974,387.9639322731849,392.16261709083005,520.9281505553594,578.9530596823632,421.73994081881824,150.51915530682993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.2951638524633,260.7135151657355,445.023636612897,416.812733153518,394.4933622882194,336.46757330270384,327.0178928874672,314.67171825184346,306.74595277880326,307.1682848644004,302.96872018824365,357.7390326806144,365.0814519604235,492.4224944945739,544.0226767694311,378.3189232683597,98.44033000162942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.32414424200445,237.16586181815853,435.3513519942103,404.793865884232,377.43378560562894,319.12908147191683,311.5869343099608,301.29170986501816,297.5347140202267,296.2659580464119,296.3029121039017,357.4777147026512,367.8758825934581,504.2794677977144,563.8652459244046,429.0762010890457,296.001120634402,147.04723361981658,64.79981966679183,0.0,32.32952115246306,0.0,242.82687148218383,238.75576614872955,208.74115274044595,291.09063028082335,470.18231089532486,438.4924468808392,415.0618147153131,359.7503892382709,346.21728547041675,324.61059999956336,318.66099674371327,315.52518100815433,312.89528391680034,327.67074790311955,332.8680721314997,375.6291957982127,416.29625620717314,268.96394842957847,245.9292525942997,273.20486645578336,260.3967661015376,109.9515189096872,0.0,195.1121443948207,183.22877533633044,192.18661484354865,290.25564455325724,388.59127139199904,415.26946132406505,386.065197605021,380.1675060013589,356.26614953209435,344.0669112679179,330.2584117859138,318.23602508258114,319.3657634115536,325.2027447779111,343.7492823452083,344.54819387379627,387.6929358515934,377.9265063721589,357.1680045065466,243.3407088529937,218.7284267063073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.44835861092167,354.617294681242,379.9730572702819,366.9485117221676,340.97860789198853,331.85183555053146,321.0102189698476,328.489016318964,327.47717903055417,327.4921366252524,386.7400490834648,389.0056847509913,513.2355475879093,552.6637672124515,373.9557049090339,74.54953183450473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.04026019832486,288.9288179176728,441.5904287003967,414.3262529995647,386.6054307311807,327.85727790759165,318.7243465565529,309.63892756514383,305.5502250614564,302.87633504451924,301.34362151720615,357.52874649632747,362.8105371418271,490.4692085986872,534.4128621050722,367.7755787231288,92.71861010029949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.48778015073904,265.54481825326474,460.2865422146762,436.67465919574806,418.1694749784989,362.4753110488843,355.3889305959685,343.8636639517242,340.82375279393625,339.3262336070897,338.49916660612854,397.6124607120568,405.0850990515917,535.077155281376,576.1304735769555,401.9598416181727,120.0980472661591,0.0,0.0,0.0,0.0,0.0,0.0,4.340342038022541,199.4832814807514,284.60079389881355,481.68294150124274,457.28886426544807,428.9539007559249,371.107602906788,362.3072580731571,349.69888560105835,347.4394089431135,345.9894021158966,347.94092829476017,411.0866139596298,417.4268743946572,546.1360969144401,584.9950480819377,421.7047464783519,146.69353049812895,0.0,0.0,0.0,0.0,0.0,0.0,9.321221072534115,216.64404189218288,291.737326286894,486.1640609011309,459.91260234722046,430.4927732928196,370.7785358234269,359.38524795593173,346.6404974145256,345.3383068172676,343.2732788903998,341.5021237064267,401.2797109886589,407.5372647235903,538.6924939057901,578.9231444929668,427.14227208041535,207.64572889342827,205.9405630978297,261.1956776301256,200.7608360396828,469.60072441911706,0.0,0.0,34.053163976806495,233.16954445819533,314.8371316520356,491.00768200782346,464.04793735202605,433.0443629766358,371.3592424411231,361.3279755496787,347.6488152688888,344.68457194310366,340.93197539087055,339.566434980773,357.0545027585424,367.0338579977987,419.50246062366494,452.7514339208135,286.770524988569,261.77814396484507,7.895850283643682,0.0,0.0,0.0,0.0,0.0,0.0,23.53181589436709,232.4146258551904,426.0274913461412,415.1973129261089,401.33250249935855,374.199425716764,364.3027771776037,352.3745353350188,341.6323427661525,339.221530444202,338.6214669392494,355.97755594026955,362.81757600992034,411.8450519966814,383.3622722571992,237.9911691020963,0.0,0.0,0.0,165.28758042505586,0.0,0.0,0.0,78.86875726824744,189.23908882948515,292.0056831329505,347.10858214272906,373.997058259082,365.4518723938327,339.0059651088451,327.3276030835719,312.8275348114025,312.88208603912545,306.588458105216,302.1231761585376,359.3087002654172,363.38244517440654,489.9316150480624,525.7884889737734,532.4850921060234,450.10217994220295,423.1714706172903,396.6850898407664,193.3110740214511,18.71986969409438,275.8813960482554,289.8473902038467,424.8502406575391,459.8571712609858,386.4611339352684,443.6783329485677,425.6790673755235,398.2969906341289,337.99852711299354,328.72833783413574,317.63772129465184,315.37736477819533,310.4475175373601,305.74027449997504,362.1128093420801,364.96443077837256,490.3653852943111,534.8061588597845,500.06318580983606,142.1895347769375,132.10459651628187,55.86837591492343,10.172924111821736,57.18728382390292,0.0,67.52386161889356,114.9068820473606,285.7393308129025,266.449312803252,447.1176998706496,429.1395509018853,402.016152562919,342.80783373773124,332.3128814106417,320.2632190934476,320.1937102710264,319.9543887558546,317.4494315731564,374.8452418643229,379.1275132405759,504.7704288472211,563.2458255321953,582.4012251895618,572.9242691604637,562.2181507905756,571.3721987458941,510.7015550743264,495.3550629139393,295.4608875082423,342.5808302417228,428.8491975930372,516.3300099734201,474.5464091131623,510.0311028884408,441.9115770571529,413.8449703936862,355.221757478753,344.8684623720408,331.47261653200565,326.4644618836326,322.2965721138956,320.9873426485444,379.8472375031144,386.8905048889588,514.4022399743716,541.9189350680502,373.63983570334767,108.75843076787518,0.0,0.0,0.0,0.0,0.0,0.0,8.900648703960272,197.2062076525733,268.89004031459893,465.7680607423228,448.4216501849309,420.0154181359632,361.45027588279953,351.494676823358,337.9774105087137,334.7597679315703,331.7673691334121,328.9227865652128,389.6189461336188,397.1250190965968,524.7291393257339,551.9370040818196,384.0459223207596,126.77265393561764,0.0,0.0,0.0,0.0,0.0,0.0,26.525094551037007,535.3648690146891,275.3930745742837,463.2173509170183,439.6538601162314,407.3190598126984,343.31727181598285,328.42302693058946,312.890884624242,308.7969029694845,304.06414403526134,301.2644342511567,316.8344104735056,320.57116957252885,365.6296038131881,385.517925610768,148.11978114553105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.04541169227323,381.1626259780472,378.5749620952529,364.2147913264376,336.14730480445934,324.8085681646872,312.898803350847,303.7289179423185,302.57366371650795,301.4175296321857,316.6487603275452,320.0978056932553,365.3850031469464,324.35984032374006,119.88952079889548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,227.7865700838548,325.7016245540227,371.92235188858587,361.9148411769564,336.3021599025116,325.5318118612722,311.05901920296435,314.4931069739763,311.0458213252893,306.9465605194619,363.2865405966355,367.1790346522228,492.0353567494432,512.292339263409,339.9984455099985,86.25340975661621,0.0,0.0,0.0,0.0,0.0,0.0,193.27763939800803,166.43579578277317,242.85590681306863,434.93253934265977,424.9575833959617,395.87562001003846,343.94285121777364,339.55411696160974,326.3887940516298,319.507420631931,315.974788707613,314.291619374806,373.0723269633265,377.2745312150183,501.8097049554827,518.5243771015022,342.46556877669525,84.55528282911092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.0974582707592,235.56803876098252,431.7791264368676,422.2045061129752,395.48232325532615,340.663618544814,334.413103677976,321.9587064454179,318.5668518829656,317.0411772237459,316.70243169675643,374.7264609652488,379.2973259333264,503.85537599509394,523.7164221788123,340.78151958537654,81.24877454228978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.00220651694886,229.26825181749152,432.61939131550366,426.1832263027051,401.9941561001274,346.180331412927,333.34583530333146,311.3599308139523,305.1085360886026,308.1634048410888,307.74283247251486,364.4039609064447,370.36060303038806,494.0167981177032,530.331198469478,481.6090333862632,302.4584022514803,58.88629060991985,0.0,0.0,0.0,0.0,0.0,0.0,176.9580237237242,242.53123902226585,423.05708901077446,410.00174841475206,382.636388985079,323.3928758194249,315.7495449286278,304.4257658835539,301.69556492187047,301.12277703077933,303.12709472034254,362.7181519981026,367.13768130217466,488.9813678554688,507.16804329149664,411.8292145434714,240.0931510864539,126.96974224222964,122.85816341723888,0.0,174.70118664131437,0.0,131.74385452650094,180.79332697605344,373.5008180585053,352.30766608813246,436.75736589584415,416.8452879184495,390.9510519202733,332.4765350938106,324.71002401138105,313.5877325654774,310.8645704718873,310.26186739139973,310.07797696246257,323.8028898858588,326.8454406191818,369.8854794340912,412.00606610431527,350.7441575129114,108.54462514954162,177.2263805697807,0.0,0.0,0.0,193.5213602057381,165.1608807993767,175.40155401659632,249.25599762688907,321.0744486411988,401.6439724124865,385.2918019732712,372.8761185152262,345.22832450331003,334.8697502455279,322.69866745372457,313.2164322735565,309.9583162048767,307.138369675004,321.9094343687649,324.2014657916412,365.92171683905946,317.5946082275805,284.5928751722085,28.595401628974777,0.0,72.41235550968075,0.0,0.0,0.0,0.0,97.75316050402236,183.02200858609015,273.4644247167233,342.34238858506274,370.264698452617,358.48691241552604,331.2878462445569,321.1193214252935,308.580457775616,312.57237584302084,310.7739450451862,309.918722571852,369.9048363213477,376.47385996940704,499.8898536830389,560.2551864510605,469.2426220048712,585.3373130429738,582.8816279369286,467.5348166337376,285.5272849115923,204.40433013647,298.62309899915107,340.1093076824678,305.89688931505066,374.4932984596587,353.4162878128251,463.2631035596247,442.6031458473182,415.37064505290607,355.75407187830774,349.31966658253253,336.41038249944586,335.2357713863788,334.63570788142613,332.27768707017526,392.126542891852,397.7022062802463,518.3572039842866,579.9631372537499,453.4535610131188,456.2453520706184,464.6427217059087,42.83767135722754,128.42326850349323,348.4362886368252,275.3534809412589,397.80339000908725,433.9119034691332,457.3416557761477,462.31989523512425,481.0591218164752,444.2423222545422,421.9062340775222,363.2135123401677,351.2333588453947,338.9575728907038,337.2603258217101,337.20225515994053,337.64482399130594,396.2099662444696,400.1130186021968,522.869118432083,570.394675939439,568.5249766021599,529.6633858591274,232.135710706994,0.0,0.0,0.0,0.0,0.0,0.0,182.28028786076013,254.5307494042953,448.5465900935867,436.493408342346,409.7263527006023,351.7841502736944,345.5107590855532,333.97933343172724,328.4485428274277,322.8702398634984,315.98710672677623,368.187352506586,368.119603401188,491.1018268685711,505.8658526942388,323.80113016883547,69.17183661123417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.88268230370176,233.8584736728257,433.9453380925764,423.5876436933059,396.2653973307043,334.3735100449512,323.4034341215648,308.1088536133658,302.4962361674818,299.7871518100783,298.6028622533829,358.5810572762738,363.2108727646327,487.38530451531614,500.2022034546785,316.55461546679743,68.1124869631946,0.0,0.0,0.0,0.0,0.0,0.0,12.28810397385421,190.1277459262625,250.00211764477737,438.8980616547148,425.7538553490147,400.6919655028695,342.30895396161964,332.99829119122546,319.81361139398894,316.4763080592596,314.5054249931395,312.20019569258835,325.4271086983846,328.7987265150686,369.3056526749068,371.8616416512813,145.1405802250477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5956642123943362,195.7386036551232,394.3851396912852,404.8651344236766,395.4638462265813,364.6784767620828,351.89237287062866,337.8075978159632,324.7865717018955,320.4699858436878,318.2465833847211,332.21081782328906,335.57275719634487,378.0725628850946,324.06948701489205,119.27889899180292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.16888112897675,350.60426000955727,405.5285477414687,399.5455098621756,375.2922099882466,364.2860598658821,350.69048614370007,358.79134346056065,357.8630927307586,350.4212494391318,403.9861557705274,406.627491022533,528.8697534816095,534.6820988096404,354.2072806148081,115.48670880654504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.3091599856548,254.2817494454953,442.69905042508935,435.5959526604519,405.7282756236157,342.9063778910373,330.3886308456396,316.029339935336,313.40472199505194,311.9168812518336,311.15052448817704,371.3970763571244,378.0461671297448,502.4141677529937,516.0361372305256,377.8130046241547,207.2709091674608,41.28120165009965,211.2522689327257,125.60596154915548,0.0,0.0,0.0,126.79553025692084,163.52610368471102,253.2479156942939,413.36104821227286,418.33400852017945,399.3246653757487,342.5755510906529,334.60315311649464,325.1191582193033,324.82968476896696,325.7429779040708,324.62819716979664,383.3957068806423,389.7632429295312,515.1158052273283,521.5546098156618,377.2542944692501,245.2148074828312,118.36824543223403,74.89091693702912,0.0,0.0,0.0,131.77288985738574,373.2975707423117,463.674877343082,378.8908313009392,484.5750364290716,459.4137225711088,433.3329565684605,375.0106552645152,366.4241160492178,356.26614953209435,352.2654328795728,347.30215101529444,343.9701268316351,401.0025555574858,403.6280533562815,527.833280154873,583.5767161611406,465.990664945773,346.52347623247465,249.2727149386106,80.77717038003962,0.0,0.0,0.0,0.0,77.13895543432236,249.11697998204664,301.03479117961325,465.30085587263096,464.3321316512925,440.2336868754158,384.1611837857871,375.87819575701263,363.5311412628772,360.95051624817626,358.3188594397988,355.2930260181975,412.0702957756665,414.84888895549113,537.1879358508503,560.2516670170138,492.6591764342107,358.51770746343414,239.5124444687577,286.0877547835202,259.2635083385186,69.74462450232532,105.12021582215792,34.199220489742174,171.2820564650006,249.9546052851477,300.6582117366225,470.5034592520811,472.46818330861953,450.5130738671485,392.7917159266676,382.4208236497221,364.30013760206873,355.48835460778616,350.0561081567927,345.32774851512767,358.25814920249434,359.79262244683065,397.7030861387579,402.41648818572463,225.6854679580089,19.457191126866103,0.0,0.0,0.0,0.0,0.0,0.0,194.68013386559528,46.2761584207978,231.5224493243664,409.2081160372341,425.2611345824846,417.9459909165371,394.85146470246536,386.36610921600897,372.1942281686891,360.77630426286737,358.50099015171264,357.0193084180759,370.9835428566439,373.02657432072016,412.4811897006121,356.1940011341381,194.5939077314525,0.0,37.19337900492375,0.0,0.0,0.0,0.0,0.0,0.0,88.0835154608706,242.20305179741635,386.2807629403779,430.0730807827573,423.80584860419776,400.3848948822999,390.6914936593333,376.61375747276105,380.11823392470586,375.7242205174721,370.4072355315061,425.07988372908255,427.2126607613482,547.4558846819313,582.0712782476891,593.2050078542444,533.7512085043033,410.8736881998078,75.60096275593935,259.62513018681113,332.8319979325215,142.0549164246534,141.54987763896014,426.2870496070811,523.2509770261438,425.1784278823886,474.6643101537247,476.468899961141,446.717364247844,381.0156896065999,367.08400993296345,352.5408285937226,347.0073984138881,342.4294945777172,339.06139619507974,398.13861610203,401.54014910811054,521.1472353247628,521.375118679283,326.40991065590964,102.44984523926752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.0167294350202,261.4649143346938,452.3660558927061,457.66720342546216,432.6932994304832,373.6644717416742,364.2218301945309,350.0050763631164,343.9974024454966,338.9470145885639,334.48437221742046,390.9792073926464,395.7401217992428,518.3554442672632,519.4183133493494,338.6012301934812,95.87818201567327,0.0,0.0,0.0,0.0,0.0,0.0,7.396970507532029,179.29580778920683,234.1523464157204,422.87935759141897,430.96437745506967,405.9931130356256,347.8969353691772,339.3403113432762,327.646111864793,325.83624290630684,323.8882361614899,320.81577023877054,377.2894888097166,380.9048274341306,503.75507212476464,537.0700348102877,329.09259925796334,85.63750879845368,0.0,0.0,0.0,0.0,0.0,0.0,12.498390158141133,190.7577246206116,249.63961593797316,435.0741965630372,439.955651585731,412.636924657176,351.7524753672746,341.87166428132423,327.9505429098277,323.377038366215,321.02869599859235,317.5479757264625,375.6159979205378,379.8102834456247,501.2501149420664,506.7861846974359,340.0169225387433,107.69028253471902,0.0,0.0,0.0,0.0,0.0,0.0,524.2056235112957,438.9781287792759,260.40468482814254,434.74073018711766,445.7495198850172,420.9727041966501,360.8158978958921,350.8427016662174,337.93693701717734,334.55652061537666,332.5178884438587,330.4405424978276,345.9471689073369,351.8712562663488,392.2268467621813,386.0854343507892,255.3270213573483,13.384407679383518,0.0,0.0,0.0,0.0,0.0,247.41973291305305,0.0,116.5170231236998,198.2233240920532,379.55600433575466,410.0932536999648,407.4140845319577,386.0898336433475,378.28812822045154,366.82269195500015,357.59473588470206,354.1905633030865,351.09258148352905,365.38676286396975,369.1991897949959,409.6137308111096,343.309353089378,156.09657841224754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.25580614120668,333.80952073897663,405.9068869014829,403.29458698036206,383.49337117543655,379.1697464491356,366.4135577470779,366.8033350677436,362.6081696841451,362.7295901587543,423.7090641679151,426.8316820257991,545.6108213829788,543.7683976595612,368.6536775177662,147.11146329116784,0.0,0.0,0.0,0.0,0.0,0.0,45.077791127915845,218.13364235242457,270.4077962472138,457.51058861038655,470.2201448113263,446.81854797668495,384.4550565286818,373.0133764430452,359.0676190332221,355.81302239858906,356.2907855704207,357.3404567748321,420.0250965795914,427.0384487760394,548.4747608384345,555.5910564807468,398.9436866401997,179.52545086075028,0.0,0.0,0.0,0.0,0.0,0.0,32.1245141192461,192.5200812194681,240.4292570379083,425.4942970880748,434.4591754633863,413.35576906120286,355.4364429555982,345.8697413583107,332.3093619765951,325.1807483151196,319.2311450592695,313.57981383887244,368.2876563769153,373.6583127320926,498.5551083208495,531.2585693407683,356.3426972226088,207.02102935014915,28.50213662673874,0.0,0.0,0.0,0.0,35.37295174429764,96.56535151328036,236.6863389293034,239.3663879558221,413.8933626118276,428.07404224426415,405.6077350075182,345.46940573550506,334.9093438785526,321.51877718958747,318.8211309928356,316.61884513814863,314.1649197491268,371.457786594429,373.90731269089264,494.7030877567987,500.6958040797201,390.0967093054506,161.40564467160857,0.0,0.0,0.0,0.0,0.0,192.5543957014229,127.30144890112577,193.04359703390628,286.666701684193,414.7098713106488,433.5863558198188,415.93991350995054,355.1786444116816,341.13786228259914,329.4612599743492,326.1362746587831,322.90191476991816,320.3459257935437,378.3347607215695,382.62759039996246,503.8140226450458,496.9493665370687,341.4862862532168,132.75569181491082,0.0,0.0,0.0,0.0,0.0,0.0,129.81080537638226,245.29751418292724,306.8444969321093,422.4526262132635,431.9093454965934,411.7394689752821,356.0681813669706,346.3870981631673,332.9454996805258,327.793928094752,323.7527379506941,320.8025723610956,334.58907538030815,336.933898313884,374.21702288699714,376.2134218499554,197.4666457720249,76.11040083419093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.30452315328762,309.1479665156372,380.1639865673122,403.4353643422278,397.2429201371593,374.1307967528544,371.3284473932149,357.24807163110773,342.9996428932733,340.7797598683532,336.7280114221554,349.09442280354745,353.6608884790668,394.0754294951806,338.2941595729116,189.47401105209852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.8035855278645,342.25088329985005,413.57573368911807,410.6889179123591,383.5514418372062,372.0481716557534,359.74598994571267,359.31485927499887,358.8678911510752,356.8406971402088,369.6567162210594,370.5031401092771,406.2245158241924,340.80879519923803,245.76823848666575,4.841861389669176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.22453763172156,181.9784963912605,340.5800319862062,411.84857143072793,407.273307170092,383.87698948652064,374.8654786100912,362.6741590725196,365.2943777202453,361.2074349335812,357.9730750447162,415.60644713403104,419.6687538823688,540.407338145017,546.6763300405999,396.7282029078377,309.26938699024635,150.93444852433385,86.9396993957116,154.46796030716345,414.338571018728,192.7673214612448,66.79797834677342,199.17269142613512,312.4747115482265,310.6877189110435,466.2106295736882,482.18534071140095,460.6261676001774,402.4692796964243,393.4524896689248,380.442021856997,376.7536549761152,374.5223337905434,371.6170409850397,428.8474378760139,432.5402040494541,553.7935055414239,555.1379293472415,408.6467663067945,247.55875055789545,132.27792864307904,0.0,0.0,0.0,25.922391470549385,108.7469926072236,243.6944119746814,356.01978914882926,333.4443794566375,529.5305272238666,493.5047204639167,469.567289795674,411.0822146670714,402.0768628002235,389.5591157548259,333.3493547373781,327.07596354923686,322.8288865134504,379.853396512696,384.13566788894894,506.1245310966671,510.0179050107659,338.5818733062246,119.13636191291388,0.0,0.0,0.0,0.0,0.0,0.0,49.71640520139139,215.17203860217444,241.7332073521895,416.2434646964735,437.9469346036095,416.8312101822629,359.13712785564337,349.43668776458344,335.43109997596747,329.1788253921061,323.5943634185952,320.8333674090037,380.20709963438367,384.99001050377154,508.15788411711503,514.826331776992,351.2342387039064,156.95532031962844,0.0,0.0,0.0,276.3442016253889,229.2524143642816,133.01876950989737,78.84324137140926,243.69617169170465,248.7949517667788,424.3698379101723,437.66801945541306,414.77146140646505,357.4909125803261,350.9650019993382,339.1573007728508,335.4275805419208,331.18930209125085,328.045567629087,339.27696153043667,337.7486472956819,375.389874283041,366.332610764005,308.1502069634138,13.966874014102942,0.0,0.0,0.0,0.0,161.94851737330328,390.98448654371634,200.8039491067542,161.18392032667006,229.3562376686576,360.43579901885465,389.4887270738931,384.05120147182953,358.705117326418,349.33022488467253,335.2551282736353,316.6364423083819,309.3811290212272,305.3320201505644,316.54493702316915,317.1265234993769,354.03394848801094,285.4542566551245,83.87339248257382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.34403518331727,277.67454769502,357.6897606039614,350.7538359565396,322.5350137705557,310.4079239043354,299.5495900119299,305.0443064172514,303.93216525851216,303.1323738714125,359.8586118352052,364.4989856257041,486.9418558254391,481.6239909809615,331.20601940297246,120.90663723837532,0.0,0.0,0.0,0.0,0.0,0.0,4.967681156836664,294.4120961623427,252.33638227621336,384.7858833290662,408.2965826191535,385.3428337669475,327.4525429922277,319.8681626217119,308.2645885699298,304.352737627086,301.87769563378424,301.12453674780267,364.5227418055189,374.1642313762975,498.43368784624033,496.2938719458814,334.7333721762205,319.7678587513825,1.8468230159759405,184.54504366977497,0.0,0.0,0.0,0.0,47.27655754855608,207.19788091099295,247.02467644131733,426.2368976719165,447.2109648728857,416.72826673639855,351.1374542676237,336.3734284419561,319.3534453923903,315.0465379778109,312.8759270295438,311.161082790317,371.3266876761916,379.2392552715568,503.3098637178642,504.1914819465483,349.20968426857496,173.86444119672495,16.797378846115617,0.0,18.84832903679685,0.0,0.0,0.0,88.21549423761971,245.3107120606022,252.744636625624,426.2166609261483,451.8574976729662,428.0335687527278,366.43643406838106,356.1174534436236,341.5126820085666,337.86214904368614,335.3307961056381,333.7725666814869,392.4107371911184,396.80651031537553,519.4596666993975,516.7954551260888,435.497408507146,191.3938623245423,4.295469253927842,0.0,0.0,0.0,0.0,0.0,278.1118373753154,413.79217888298655,271.0025806010965,436.8444718884986,454.9185254350339,429.1747452423517,369.2185466822524,358.28102552379744,344.33350839695106,339.92981654608894,337.8410324394062,334.79672198906,392.4476912486082,397.3001109404173,519.6409175527997,516.5429357332422,364.6696781769662,194.65901726131543,43.13154410012224,0.0,227.21994120234524,104.02303225811696,551.6932832740895,0.0,89.95585437368469,234.45149830968504,245.7585600430375,430.0651620561524,448.1717703676193,421.1583543426105,356.1790435394399,341.4211767233539,325.7834513956072,321.2732966648341,316.95583094811474,312.72547122404984,324.80504873064046,327.05308722793364,365.7615825899372,358.738551949861,190.92577759633883,8.826740588980769,0.0,0.0,0.0,0.0,0.0,176.95890358223588,450.1400138582043,415.9143976131124,402.2114811525077,413.5871718497697,387.67973797391846,383.4265019285504,359.6676825381748,351.04242954836434,338.31263660165644,326.77417207973724,317.7353855894462,297.3605020349179,297.4687246318522,291.5191213760021,322.9133529305698,246.84078601238025,60.43748116597777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.31168967850247,253.3403008380183,334.2740860331335,324.94846566804114,297.15725471872423,284.8489139991019,270.5063404005198,271.8841988297806,267.99786378377496,265.2227900379969,323.07172746266866,326.78121094783046,446.4754031571373,479.060083277982,310.80034080053605,145.47668617650214,71.4154758159691,0.0,78.3918739549273,274.09352355256067,127.26361498512432,11.94583901281817,225.3423231384612,516.4294339852379,478.1186346705049,384.17526152197365,407.8548936462998,386.4919289831765,322.44702791938954,308.1748430017403,295.9580075673307,291.29123802148194,285.818518078952,280.9590595190496,337.63338583065433,340.8589471344027,462.8231743037943,462.2767821680529,318.83432887051043,109.00743072667515,0.0,0.0,47.27127839748613,224.70002642494885,36.86607163858594,13.104612672675396,25.73322189054232,197.39449737406872,369.2467021546256,419.1584359456056,402.1815659631112,373.7762137726552,312.0444607360244,302.6810064549305,290.8697857943965,288.0920724730835,284.71253592979446,281.059363389379,338.5818733062246,344.0642716923829,467.0517743108359,468.93731110132495,323.86975913274506,131.02149068842746,0.0,0.0,92.19421442734966,436.6641008936081,0.0,8.011111748671242,192.0203215848448,593.2050078542444,397.7110048653629,409.6454057175295,407.5258265629387,382.6803819106621,322.2763353681274,312.6348457973488,299.41057236708747,294.3786615388996,289.6107082642099,286.2681257784107,344.4452504279319,350.4036522688986,474.3299639192937,496.6246987462658,403.8075444926603,456.0992955576828,459.2280724251484,373.2852527231484,255.5073923522388,0.0,38.40142474143399,443.0439549616604,593.2050078542444,484.4967290215338,365.9771479252941,393.5360762275325,392.6535781403368,372.1801504325025,314.06637559582083,304.52167046132485,291.00704372221554,289.16989914986783,286.7793235736856,282.7266952689761,343.26008101272487,351.1453729942287,476.0201721201941,475.5600061185954,325.01885434897395,124.3292868487357,0.0,0.0,0.0,0.0,0.0,0.0,33.474217076133705,180.1783058764026,213.54078092155535,391.7050906647665,412.64396352526927,388.54639860790434,329.18674411871103,322.0035792295125,308.9711149547934,303.51335260696163,302.1724482351906,299.62437798542106,312.01366568811625,311.6555632738703,347.08746553844924,345.7140064017468,139.74704754856725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.8945373665459,321.36832138409346,373.0371326228601,370.8621223820347,345.16497469047044,336.41742136753913,322.21650498933445,309.3864081722972,307.3627335954775,306.70020013619694,321.6551552588949,324.0325329574023,360.5528202009055,304.56038423583794,117.07837285413936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.45374602663814,309.5544611480244,388.5578367685559,385.5390422150479,359.89732560971834,344.9282927508337,323.7105047421344,332.8478353857315,331.03532685171035,326.15211211199306,380.5423257273264,385.47217296816166,504.8021037536409,505.232354565843,347.88373749150225,158.10089610181075,0.0,0.0,0.0,0.0,0.0,0.0,30.49237658011538,211.5338236564572,239.6848967370433,429.0339678804861,446.18153041424256,427.8083249737425,369.3346880057916,360.9892300226893,348.5409917997128,345.2494411075899,343.40173823310226,341.0507562899448,397.8526620857402,397.6124607120568,517.0814091423784,530.6769828645606,412.2928999791167,269.26398018205475,81.42034695206364,0.0,0.0,0.0,0.0,0.0,74.9947402414051,230.83703954378268,249.44164777284948,427.2434558092564,448.7357596735938,429.8733529006104,371.1287195110679,361.5611380552687,344.18569216699206,334.4016655173244,328.20306230267425,325.7042641295577,384.12950887936734,392.1107054386421,517.8319284528251,529.5947568952179,387.320755701161,258.2129572755956,280.6167945580136,348.98004119703154,144.499163370047,0.0,170.96970669336105,46.92901343645008,186.14814587802087,307.0143096248598,432.621151032527,437.7049735129028,446.0504314960052,423.1371561353356,362.4744311903726,353.5473867310625,341.3604664860493,338.8264739724663,336.56787717303314,336.27136485460346,393.4815249998096,398.5345524322773,524.2372984177156,535.2249715113351,434.03244408523074,197.3285079856942,437.5325212446173,587.4516130464947,593.2050078542444,432.1389885681369,183.15926651390927,0.0,142.6426619104428,349.8238255097142,270.7720576710413,412.6466031008043,447.3517422347514,433.5678787910739,375.4259484820191,365.2151904541959,351.3451008763757,342.8227913324295,335.6537041794176,329.1797052506177,384.1550247762055,390.982726826693,516.5139004023573,588.7925174182657,567.3829202540243,424.7560957967913,314.86968641696706,3.0011973832748606,0.0,0.0,0.0,41.02780239874135,334.9304604828325,256.3485370893864,283.42618278574645,399.2885911767706,427.2971271784676,414.0446982758333,357.109933844777,348.755677276558,336.2775238641851,329.4322246434644,325.9743806926376,325.4640627558743,342.52979844804645,346.62993911238567,384.7858833290662,389.099829611739,211.3833678509632,107.9797559850554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.82486533813454,339.88318404497096,381.0060111629716,378.1288738298409,354.1976021711799,346.6193808102457,336.09011400120136,326.1732287162729,324.06684743935705,320.0890071081388,327.53524969232376,323.7105047421344,358.29246368444905,292.927774853171,113.69619673531538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.98003634290927,248.7474394071492,337.9263787150374,341.2381661529285,317.613965114837,308.71683584492337,294.8810607490579,298.8650600898578,297.48104265101546,296.4727247966522,355.9423615998031,362.7313498757776,484.024245000772,491.2593215421585,340.78679873644654,160.14392756588703,91.11726760907688,225.56492734191136,408.4276815373909,0.0,0.0,0.0,119.3308106439909,494.8948969123407,262.5682569083164,379.2982057918381,413.3830446750644,400.0276723265656,339.5294809232833,328.1203556025782,312.7149129219099,306.28842635273963,301.9964765328584,300.0141553060868,360.6408060520716,366.703911055926,489.3579472984595,494.7294835121485,347.7711156020097,148.81222979420806,0.0,0.0,0.0,0.0,524.1633903027359,567.162955626109,383.6922191990719,302.30882630449804,315.1802764715833,438.2223303177593,434.7152142902795,412.55421795708,351.46740120949653,339.5391593669115,325.3312041206136,319.93151243455145,314.12532611610203,310.51438678424626,367.6673561261944,373.0784859729082,495.8838578794474,511.8119365160422,357.0360257297975,175.97522176619913,0.0,0.0,459.4084434200389,497.1658117309372,510.46839256873625,392.287556999486,321.2495404850193,299.41409180113413,227.91063013399892,395.506079435141,410.8789673508778,392.1942919972499,333.39686709700777,325.6285962975549,317.76090148628435,315.7301880413713,312.8301743869375,311.3687293990689,367.0479357339853,371.0829668684616,494.67933157698377,526.79328739409,379.2005414970437,203.80866592407568,32.92694508188072,135.78856410460548,411.41744076001424,40.68641729621697,8.407927937430244,144.24312454315373,158.5909772928058,420.9586264604635,214.1320458413914,440.1509801753198,425.8251238884592,406.9838337197556,347.99547952248315,339.4951664413285,328.7072212298559,324.5947625463535,321.6551552588949,319.6121237948186,380.77372851589314,389.9902464255397,513.8338513758385,516.1329216668082,483.6432662652229,292.9374532967993,186.8018807521848,593.2050078542444,585.7367688072678,577.8655545619506,474.51033491418417,262.87268795335103,63.30757963101517,278.8306817793422,491.5329575392849,396.1386977050251,422.5230148941964,400.09542143196353,341.73176677797017,333.6009942717131,323.05764972648217,373.3415636678947,374.6807083226424,374.65959171836255,388.8701865401955,392.08782911733886,430.83503825385554,434.9554156639629,263.64256415105416,119.57717102725591,0.0,0.0,0.0,0.0,0.0,0.0,34.546764601848174,83.3718731309272,234.36439231703065,396.7633972483042,452.6810452398807,449.70360403642064,423.18730807050025,415.2536238708551,403.1986824025911,391.92417543417,386.9767310231016,382.6328695510324,397.101262916782,401.52695123043554,443.05275354677696,384.625749079944,264.91571941742734,40.68025828663535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.3709383310719,203.0907013785605,374.45106525109895,453.2863878959033,450.0001163548503,424.4085516846853,413.61092802958456,401.9545624671027,403.7961063320087,398.5319128567424,394.7977933332541,453.3893313417675,457.2167158674919,581.2494903977979,593.2050078542444,457.2959031335414,296.92761164718075,160.49147167799302,131.75089339459424,29.38463471393448,71.60288567895284,82.83691915583746,158.67896314397186,252.1366543940664,376.4017115714509,318.6680356118066,477.8265216446336,510.47631129534113,490.1093464674179,428.47877715962807,416.19683219535546,404.11373525471816,394.7089276235763,393.4868041508796,392.334189500604,404.0011133652257,405.6790035469627,444.1024247511882,390.2700414322478,273.32628693039254,51.74271935374611,0.0,0.0,0.0,5.375935506247259,0.0,405.5179894393288,321.37184081814013,281.64270958261005,179.65479006196446,359.37732922932673,441.6326619089565,437.2879205783756,406.9662365495224,395.64597693849504,381.2198167813052,383.6781414628853,378.5459267643682,367.7034303251725,416.8584857961244,417.7242665715985,537.5513174161661,544.2963127665575,413.8757654415944,256.4629186959024,68.62456461698117,0.0,0.0,150.73296092516352,145.99580269838197,0.0,60.25974974662231,212.26146664560065,226.4940579302251,399.8393826050702,439.2966375604972,419.3071320340763,359.0394635608491,350.15113287605203,338.6830570350656,335.56747804527487,330.95525972714915,327.2554546856156,384.3485936487708,389.99376585958623,512.7340282362627,529.822640249738,390.30611563122585,225.2103443617121,30.89887121250265,0.0,0.0,0.0,0.0,253.045548236612,148.08194722952962,264.18631671126053,268.4527506343035,424.920629338472,457.9584365928219,437.4093410529848,376.5064147343385,366.07745179562346,353.3151040839841,348.78823204148944,345.57410889839275,343.69121168343867,404.0424667152737,408.8438546134065,530.2889652609182,549.8746157304868,424.502696545433,324.50765655369906,157.1779245230786,44.422296536728574,54.68584607525136,34.16930530034571,198.66061377234857,107.59965710801796,230.03108914710137,299.73172072384364,291.2595631150622,518.0703701094852,480.8171607257685,454.8314194423795,392.2470835079495,383.4572969764585,372.8954754024827,371.8449243395598,368.35364576528985,365.5539359811853,380.011771044795,381.0148097480882,418.5425349874431,469.9473886727114,429.231056187098,363.9481941974044,344.96700652534685,60.08201832726682,0.0,0.0,0.0,0.0,113.69179744275708,228.44646396760032,261.66816165088744,390.829631445664,428.8016852334076,426.549247443556,402.4455235166095,394.1871715261615,380.8995482830607,369.7411826381789,366.4821867109874,363.5971306512518,376.7430966739752,376.0867222242763,412.10197068208623,361.1880780463246,323.2828935054673,254.81142426951516,43.64186203688547,0.0,0.0,0.0,0.0,0.0,0.8085899722162406,93.8034756451772,268.5627329482612,386.7074943185334,438.8479097195501,437.4198993551248,416.57693107239294,408.16020454984607,393.6311009467919,392.1670163833884,386.8737875772373,381.27260829200486,437.0046061376208,441.7760788463571,567.235983882577,593.2050078542444,455.009150861735,292.46408941752577,144.74552375331203,198.345624425174,98.90665501280964,440.8240719367402,0.0,68.3122148453416,259.3550136237313,593.2050078542444,503.77442901202113,540.415256871622,473.27061427125415,452.0563456966016,392.6650163009884,384.5597596915694,370.94746865766575,366.3026955746086,363.1835971507712,359.9844316023727,415.5395778871448,418.65867631098223,541.444691330265,565.1639170876159,442.02067951259886,282.83139843186376,133.58451853289526,18.74714530795586,273.055290508801,20.840328707196814,9.471676878028108,250.78783129569044,145.93509246107735,360.08297575567866,335.19969718740066,495.9797624572184,493.1774130975789,471.7783742354775,410.27978370443685,397.68196953447807,378.7394956369335,371.37595975284455,369.93651122776754,367.8925999051796,425.3966327932804,430.6053951823122,556.6688831575311,579.8663528174671,448.3398233433465,278.0942402050822,195.2247662843133,119.30441488864108,72.08328842631963,208.32849909847704,241.94085396094147,129.23185847570946,137.7717651898888,350.8479808172873,317.20043161435643,469.6121625797687,502.4731182732748,486.4060219918377,428.2746499849228,417.7418637418318,404.5712616807818,398.65773262390985,392.2708396877644,386.8482716803991,444.4314918345494,450.94068510381567,578.2878866475478,593.2050078542444,468.08120876947896,299.3384239691313,149.3471837692978,41.26976348944806,0.0,29.816645243159915,0.0,45.22824693340984,157.6759244406786,306.0429458279864,299.87601751975603,478.2435745791609,501.85281802255406,480.6966201096709,421.0659691988861,414.2857795080283,404.4498412061726,400.7861103636172,396.7211640397445,392.8040339458308,450.9142893484658,457.885408336354,585.2563660599011,593.2050078542444,476.4293063281164,353.11537620183714,232.03804641219955,277.7203003376264,543.192970192935,593.2050078542444,442.1297819680448,134.56732049042034,306.2162779547835,392.0394368991976,299.9138514357574,495.1254198423958,500.27171227709965,481.0371253536837,422.9471066968168,408.4892716332072,394.2707580847693,390.985366402228,389.8151545817192,388.19621492026334,402.6206153604299,406.9442400867309,447.3895761507528,466.3962797196487,369.1877516343442,162.75094833593786,354.74839359947947,34.25465157597681,16.27034359763082,439.0335598655106,391.2818787206576,176.0887235142034,191.77484106009143,254.928445451566,358.74559081795434,476.5348893495156,452.74879434527855,448.359180230603,423.4301490197186,412.0263028500834,398.09286345942365,388.65374134632697,385.6349467928188,382.14894736961895,390.980087251158,391.7068503817898,431.61371303667534,413.6901152956339,311.4153619001869,415.3196132592297,318.5967670723621,283.842355861762,113.90032391002067,102.98743878989224,73.62304082172597,49.23072330295464,41.27504264051803,417.7893761014615,311.0616587784993,358.1921598141197,438.4686907010243,436.1731398441015,407.3533742946532,395.8404256695721,383.73621212465497,380.4868946410918,366.9722679019825,360.10761179400515,417.77529836527486,417.22098750292855,532.8343959351528,586.3720266526868,508.6497250251334,471.3736393201136,344.96788638385846,0.0,1.744759428623292,0.0,151.9462858127437,357.66424470712326,114.451995196832,231.96589801424335,271.16711414277705,451.2556744509902,488.03551995543336,467.85156569793554,406.3274592700568,395.1550158889884,382.929381869462,380.41034695057726,377.9353049572756,373.3609205551512,428.6336322576804,432.9546174084463,558.8526919834732,584.9624933170063,437.4392562423813,249.45572550903603,33.38535136645597,0.0,347.2739955429213,0.0,0.0,0.0,79.2435769942149,239.53708050708428,350.6376946330004,470.84572421311714,496.1671723202022,475.7122216411128,418.7343441429851,409.59789335789975,396.6903689918364,392.49432374972616,389.00128545843296,383.40450546575886,438.2707225359007,445.63073898594297,570.4201918362772,593.2050078542444,457.4657158262919,276.03009213672607,99.41345351552624,0.0,0.0,137.24472994140405,0.0,256.8623744601963,132.05268486409386,289.0775140061436,295.1502974536261,469.96762541847966,504.9332026718784,481.2095776219692,422.5142163090797,413.5590163773965,400.1754885565247,394.30243299118905,387.2336497085065,383.9341802897786,445.3878980367246,451.6120171482128,576.5484063699944,593.2050078542444,466.2132691492232,351.7251997534131,185.29380326319824,79.81284545125942,0.0,0.0,0.0,399.575425051572,308.39656734667886,310.4624751320584,307.2087583559368,487.37474621317614,506.3840893576069,479.8616343821049,419.47430515129184,409.472953449244,395.5254363223975,391.1622179630718,384.26148765611646,379.2876474896981,440.3999801341197,448.5474699520984,575.0412087395196,593.2050078542444,460.70359514920347,287.77004425781564,111.64436668612248,0.0,0.0,0.0,0.0,11.95815703198142,125.07276729108904,276.21750199970984,297.3385055721264,468.0794490524557,499.8537794840608,476.4240271770463,417.7603407705767,407.93672048788426,392.8665039001588,388.6229462984188,382.6504667212656,380.1824635960572,397.38721693307167,400.1059797341034,438.4581323988844,452.4892360843386,292.5925487602283,145.18897244318904,0.0,60.87389098776152,250.9884390363491,0.0,0.0,0.0,0.0,35.5621213243047,213.39736398415468,407.8003424185768,451.1720878923825,445.7477601679939,420.4588668258402,412.2365890343704,398.3990542214816,386.8931444644937,382.85547375448255,381.6755834903454,398.41929096724976,401.1010997107918,443.8771809722031,405.8197809088285,277.3437208946356,106.7822685506851,97.70476828588104,314.49486669099963,0.0,0.0,0.0,0.0,0.0,128.5543674217307,220.08252895575316,348.70992463395163,430.426783904445,427.4669398712182,404.355696345425,398.36913903208506,386.8790667283072,390.1019884565206,386.8201162080259,383.8400354290309,440.4052592851897,442.7377641996024,567.6152029011027,593.2050078542444,491.1827738516439,331.4242243138644,161.39948566202693,82.53424782782616,0.0,0.0,49.81846878874403,88.7874022701992,128.66346987717662,242.9386135131648,324.4627837696044,466.3197320291342,483.3599518244681,463.5895310674508,407.421123400051,401.0843823990703,389.6233454261771,387.9419358103934,386.7092540355567,384.7110953555751,444.5133186761338,449.7616746981903,575.0570461927294,593.2050078542444,461.0916127528459,275.52857278507946,108.48127533670204,0.0,0.0,158.77134828769624,593.2050078542444,426.6689082011418,134.82775860987192,247.93533000088627,306.0341472428697,468.9997810556528,493.0859078123661,470.7700563811143,413.4842284039054,404.5554242275719,392.6993307829432,391.1270236226054,389.4007412227269,387.3172362671143,446.0354739013069,451.9516425337139,577.1959822345768,593.2050078542444,522.3456026176448,358.7227144966511,265.0441787601298,108.4689573175388,329.3090444518318,422.8890360350472,297.7115655810706,256.513070631067,345.23360365438003,494.3291478893428,456.295504005783,519.0470130574287,504.1413300113837,480.47665548175576,420.2397820564367,412.0148646894319,401.1169371640016,396.38329837126673,392.725726538293,392.0517549183608,450.54562863208,457.5818571498311,582.9432180327449,593.2050078542444,583.3532320991787,551.5771419505504,557.390367137093,254.528989687272,314.4183190004852,327.49653591781066,125.87519825372364,172.21910577991935,215.8231339008034,452.74879434527855,450.64857207794427,488.02496165329353,512.5879717233271,489.2822794664567,431.47205581629794,423.3140076961794,409.6014127919464,405.2135583942942,403.1054174003551,401.96072147668434,462.9349163347752,473.9225894283948,593.2050078542444,593.2050078542444,490.8563463438178,429.5715614311107,443.4029372344179,39.89718421125728,160.20551766170328,181.50953180454533,0.0,38.06883822402621,149.42021202576566,449.30150869659167,374.2047048678339,545.5703478914423,508.26346713851433,487.8322726392397,430.3951089980252,416.7933762662614,404.350417194355,403.0948590982151,400.0549479404271,397.0924643316654,412.4732709740072,418.0797294103095,460.7317506215766,485.2754038043536,330.538206792622,192.8632260390158,5.29674824019779,0.0,0.0,0.0,0.0,236.68105977823345,0.0,89.5651971945073,246.17473311905303,423.123078399149,458.72127392243175,451.9657202699004,425.2936893474161,416.84880735249607,405.2936255188553,394.0657510515524,391.99544397361456,390.7011721029616,403.82250208735854,407.0920563166899,449.9869184771753,413.2721825025951,282.2225363417945,36.7728066363499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.88582765360077,202.97719963055627,392.5075216274011,461.6300861619823,455.0628222309464,427.5558055808959,416.6605176310007,403.74067524577407,407.3111410860935,404.8545761215366,403.5946187328384,461.0423406761929,463.8182942804826,589.8149130088154,593.2050078542444,528.419265923639,306.73099518410504,154.52867054446804,35.08083871842626,0.0,0.0,0.0,39.72121250892513,320.350325086102,319.3481662413204,324.5657272154687,491.72740627036194,506.8160998868324,482.2821251476837,420.9243119785087,409.2415506606772,395.7515599598944,356.71663709006464,352.3639770328788,344.2384836776917,397.342344148977,401.3914530196398,525.4787787776688,568.6859907097938,511.1555620663432,295.9140146417476,333.3933476629611,173.46498543243098,22.28241680780881,385.4009044287171,412.59205187308135,361.921000186538,158.46427766712662,230.2844883984597,263.2906207463899,430.28776625960256,447.4916397381055,425.5162935508663,368.5480944963669,357.3422164918554,343.12898209448747,336.6796192040141,330.3024047114969,326.3474407015817,381.5084103731299,382.2026187388303,506.18612119248326,534.8299150395994,400.6242163974716,226.26881415124,45.72184755845152,0.0,0.0,0.0,68.24006644738542,200.4792813159514,137.2042564498676,179.3952318010245,221.7225852214888,409.2221937734207,422.2968912566995,400.371697004625,340.7093711874204,329.50701261695554,315.5515767635042,313.2173121320682,311.28250326492616,308.8479347631608,366.7575824251372,372.8092492683399,500.6236556817639,532.704176875427,401.5709441560186,225.9564643796004,66.6413635316978,0.0,52.56186762810229,73.85444361029273,294.95848829808403,417.6178036916877,380.76580978928826,292.7509232923272,270.3523651609791,442.73072533150906,462.2776620265645,442.86974297635146,382.8088412533645,361.9227599035613,343.40173823310226,344.72152600059337,342.7576818025666,340.0820320686063,398.2336408212894,404.005512657784,529.9255836956023,558.0212256899538,423.7512973764748,237.90758254348853,35.60787396691106,0.0,0.0,73.07928826151962,0.0,187.94921625139045,148.30631115000313,383.6623040096755,381.06672140027626,474.9449850189446,464.641841847397,442.2925557927021,383.47753372222667,373.5597685787865,362.2720637326906,353.70840083869643,347.0417128958428,345.7676777709581,359.2083963950879,361.6632016426214,403.8304208139635,426.4128693742486,269.90363732003215,79.89203271730888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.961993990791264,186.1235098396944,363.9297171686596,398.5539093195339,395.8984963313417,373.31692762956817,360.3618909038751,341.3006361072564,327.58980092004674,325.74561747960576,325.94534536175274,341.91653706541894,346.2278437725567,389.5907906612457,358.5617003890172,263.3504511251828,19.06565408917706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.09871948259484,348.123059006674,403.9861557705274,396.5258354501558,371.0398538013902,359.20751653657624,347.1235397374273,352.8910122813636,351.6231361660605,348.7732744467913,407.1474874029245,410.15924308833934,533.1722616036305,578.2966852326643,469.5875265414422,348.960684309775,58.7551916916824,0.0,0.0,0.0,17.04725866342727,5.462161640390013,135.68210122469452,345.3365471002443,311.0123867018463,535.1537029718905,465.5850501718974,438.6314645256816,378.7051811549787,366.2402256202808,353.81926301116573,349.75255697026967,346.98188251704994,346.188250139532,405.3472968880666,409.65244458562273,534.633706591499,571.8869159752157,480.6341501553431,328.15730966006794,199.32226737311743,110.57797816998963,66.5674554167183,150.4804415323169,512.8035370586839,397.49279995447097,525.5174925521819,395.3265882987622,278.9846570188829,448.3926148540461,461.3186162488543,436.35263098048017,378.074322602118,367.7650204209888,355.9432414583148,353.5544255991558,351.17792775916007,349.8317442363192,406.8852895664496,409.0295047593669,532.1736221928956,564.992344677842,429.0542046262542,238.7425682710546,58.53258748823223,0.0,29.99525652102705,47.98396379193134,192.83331084961927,0.0,83.89978823792366,249.7689551391873,278.7884485707825,464.70783123577166,473.0013775666859,450.8755755739528,393.1392600387736,383.4115443338521,368.9158753542411,365.53721866946375,362.72519086619593,357.34133663334376,411.3989637312693,416.5285388542516,544.0402739396643,580.3581937254855,440.3771038128166,247.3062311650488,78.47282093800008,183.07831953083647,111.12437030573098,0.0,0.0,0.0,89.34083327403383,249.9414074074728,274.9909792344547,465.4266756397985,470.062650137739,447.8743781906779,387.83459307197074,373.60552122139296,353.85005805907383,348.7873521829778,346.7724761912747,344.7646390676648,403.6632476967479,408.2517098350588,536.5473988543612,573.784770784868,434.5330835783658,243.02483964730757,39.92973897618872,0.0,0.0,0.0,0.0,119.57981060279089,187.1036722216845,390.14862095763857,292.89961938079784,443.1495379830597,452.8367801964445,429.679784028045,374.5944821884996,370.15735571419447,360.3592513283402,355.33349950973394,349.87925659594885,345.2899145991263,359.2321525749027,362.9970671462992,408.4523175757174,435.8211964394371,279.9665791178963,78.18422734617535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.47868908446996,212.86504958459992,396.4677647883862,412.2533063460919,403.1872442419394,377.9995346286268,368.3439673216616,355.47075743755295,342.4761270788352,338.0073256981101,336.9946085511886,350.36229891885057,353.481397342688,398.7518774846576,365.5301798013705,217.3320912483016,0.0,0.0,0.0,0.0,0.0,136.1783414252712,154.52339139339807,0.0,29.599320190779707,206.738594767906,368.0791299096517,417.2992949104664,411.3303347673598,386.8473918218874,378.42538614827066,366.3906814257747,370.5224969965336,368.2049496768192,364.4805085969592,420.8072907964578,422.9400678287235,548.3260647499638,583.6057514920253,445.3069510536518,255.971077787884,88.5815153784706,0.0,271.49706108464983,0.0,0.0,554.0671415385502,567.3028531294631,369.75438051585377,364.7611834621789,486.8257145018998,480.3393975539367,455.0012321351301,396.3296270020555,388.6291053080005,378.5951988410212,375.28957041271167,372.1845497250608,369.1270413970397,426.66186933304857,431.7342536527729,560.0334621061219,593.2050078542444,458.8682102938791,261.85205207982455,63.25214854478055,0.0,0.0,23.756179814840586,188.0020077620901,179.56856392782169,208.39272876982827,519.7940129338286,285.46129552321776,478.2101399557177,474.993377237086,451.3489394532263,394.35962379444703,383.8444347215892,369.6628752306411,366.1663175053012,361.89460443118816,359.05442115554723,417.1391606613442,423.0931632097525,551.2683116129574,591.1945311550994,521.2009066939742,507.8244177411957,386.3573106308924,298.61078097998785,162.7139942784481,294.04607502149184,430.2006602669482,516.5842890832902,300.8218654197914,111.85641258743271,268.36388492462584,238.90534209571183,235.58651578972743,224.18266962009235,197.27219704094787,193.40785845773385,187.8383540789212,188.59503239894943,190.31779536478123,189.49600751489007,215.8996815913179,218.34392853671147,277.3745159425437,298.1602934220176,281.954179495738,123.37552022209545,65.78878063389853,0.0,0.0,0.0,0.0,0.0,103.70892276945408,236.5842753419508,223.45766620648385,253.9825975515307,238.32903477057403,227.5622061633813,201.73747898762625,198.24620041335635,193.53983723448292,192.1681378148038,190.02128304635156,188.8748274056576,216.3880030652896,220.22594589315383,279.2565332989861,290.28731945967706,210.463035847766,134.07547958240198,0.0,0.0,0.0,16.982149133564373,0.0,207.58325893910035,0.0,289.53152099816043,383.0833571090027,485.5877535759932,480.2954046283537,457.16216463976895,397.4479271703763,386.7374095079298,371.9082741523993,366.402999444938,360.10761179400515,355.3563758310371,369.4939423964022,369.8546843861832,413.1956348120806,455.94180088409536,354.6507293046852,280.85171678062704,0.0,0.0,96.02951767967892,0.0,28.977260223035547,8.716758275023173,0.0,63.62432869521305,251.85421981182333,411.5309425080184,407.75019048341215,398.9093721582448,375.71718164937874,367.8794020275048,354.68856322068655,343.2732788903998,341.2170495486487,340.55099665532146,354.5152310938894,354.6683264749184,400.2573153981091,370.9782637055739,252.98043870674903,5.856338253614035,0.0,0.0,0.0,0.0,171.63048043561827,0.0,0.0,5.864256980218982,225.46286375455875,372.2250232165972,417.81665171532296,413.04165957254,389.0100840435495,378.9022694615908,364.5218619470072,366.98106648709904,362.70055482786944,358.66024454232326,415.3829630720692,417.9169555856523,544.121220922737,578.0327276791661,443.5586721909819,248.98940049785585,71.2474228402419,0.0,81.18894416349687,62.60545253870989,314.60484900495715,593.2050078542444,593.2050078542444,480.7784469512554,331.7911253132269,498.9140905936071,479.8581149480583,451.6938439897973,395.2843550902025,385.7519679748698,369.668154381711,365.0550562050736,363.5355405554356,364.3810845851416,423.5911631273525,427.096519437809,556.0037101227156,593.2050078542444,559.2222325583707,399.8560999167918,372.8101291268516,521.7789737361353,583.6453451250502,556.8448548598633,511.247067351556,466.0153009840996,488.6786965274574,478.7670903935989,324.0351725329372,488.4182584080058,472.4514659968979,445.905254841581,384.87650875576736,372.8382845992247,361.15992257395146,359.58761541361366,358.33821632705536,355.9810753743162,414.49342611678026,421.4117535939688,550.7052021654945,589.2535632783759,545.0697083983073,423.4380677463236,292.9462518819159,194.87810203071896,87.79316215202255,168.89676003988828,469.6306396085136,269.9854641616166,315.09229062041726,425.3684773209073,373.636316269301,476.62199534217,447.7423994139288,423.9809404480183,366.57897114727007,358.32061915682215,347.025875442633,344.2420031117384,342.3670246233892,337.6606614445158,394.3376273316555,401.46096184206107,529.9018275157875,580.8104410004792,500.53039067952784,379.09231890010943,374.70710407799226,508.4526367185214,296.74812051080204,332.517008585347,201.1664508135584,197.36722176020723,138.440457658751,362.8730070961549,353.8623760782371,504.6349306364254,466.6056860454239,442.84774651356,384.9609751728867,369.38308022393295,352.6578497757735,349.7129633372449,346.8463843062541,343.63402088018074,403.056145323702,409.79146223046513,537.8337519984093,580.3238792435309,502.8039450736593,366.36956482149486,292.55471484422685,173.87763907439987,150.29655110337976,11.266588241816065,57.474117698704326,114.66580081516554,202.26011494355276,375.28781069568834,388.5288014376712,501.9504823173484,469.4273922923199,442.6172235835049,385.2803638126196,375.2174220147554,359.7495093797593,352.1633692922201,347.0821863873793,341.851427535556,354.02690961991766,357.550742959119,403.0139121151423,438.31119602743706,278.6098372929154,108.08445914794304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.8752426898094,280.33084054172383,439.8914219143798,429.65602784823017,419.8799199251674,394.3640230870053,384.0406431696896,372.6306379904728,362.7463074704759,356.2239163235346,351.23247898688305,365.69295362602776,368.91499549572944,414.4485533326856,388.92561762643015,266.4334753500421,12.836255826618864,0.0,28.27777270626525,0.0,0.0,0.0,0.0,24.42927157626107,400.6910856443578,280.509451819591,378.88907158391584,410.1038120021047,400.00831543930906,373.4744223031555,357.3386970578088,339.3535092209511,341.70801059815534,339.3007177102515,340.1533006080508,397.6450154769883,399.4293685386363,525.758573784377,568.019057957955,434.454776170828,319.8954382355733,72.62088197694436,0.0,270.7245453114116,453.75799205815343,182.7888460805001,0.0,103.5804634267516,276.4110708722752,457.991871216265,497.9488858063152,470.8536429397221,444.8379864669366,386.59663214606405,377.4390647566989,364.1488019380631,357.87277117438686,353.38989205747527,347.7288823934499,402.9435234342094,405.29274566034366,532.1067529460094,576.3803533942672,435.05483967578056,242.3711047731436,15.69403627249302,0.0,0.0,0.0,0.0,0.0,84.86235344968054,259.96915486487046,311.0774962317092,480.5919169467833,451.2266391201054,421.82616695296105,358.84765440530697,344.17425400634045,327.34783982934005,320.00454069101926,314.4191988589968,311.2147541595283,367.64184022935626,373.7577367439103,507.3352164087122,570.0656088560779,593.2050078542444,342.82191147391785,143.11602578971628,0.0,0.0,0.0,0.0,96.92169421050296,271.517297830418,430.8482361315305,410.5578189941217,478.8841115756498,435.8968642714399,408.020307046492,349.1903273813184,339.1898555377822,321.57596799284545,313.4636725153332,306.54710475516794,301.2081233064104,358.10153438741867,365.9472327358976,496.9194513476722,549.7743118601575,424.05748813853273,252.9074104502812,96.88562001152484,275.87259746313873,59.02002910369228,96.08934805847186,0.0,0.0,115.42951800328709,282.70821824023125,327.4041507740864,488.2370075546037,450.4532434883556,420.48526258119006,360.528184162579,351.04770869943434,339.47053040300204,338.2923998558883,340.19289424107546,341.6253038980592,402.6505305498263,410.1724409660142,544.7072066915031,593.2050078542444,465.7205483826931,271.0008208840732,94.49240485980756,0.0,0.0,0.0,0.0,16.647802899133286,148.29575284786318,316.1208452205487,338.1173080120678,502.59101931383736,468.7499012383411,444.2555201322172,387.0620772987326,378.12799397132926,364.4981057671924,361.228551537861,359.6096118764052,358.60481345608866,373.3723587158029,376.3893935522876,422.368159796144,460.89276472921057,302.6484516899991,96.95600869245771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.90667278724392,293.5199196315187,430.1742645115984,410.74522885710536,397.1276586721317,366.7496636985323,356.9858737946328,345.4738050280634,334.6577043442176,331.4295034649343,329.78152847259366,345.6392184282556,351.191125636835,398.9208103188964,381.3729121623341,260.18560005873906,6.357857605260669,0.0,0.0,0.0,0.0,0.0,0.0,361.13440667711336,20.49278459509082,215.6753176708444,383.6658234437221,400.4684814409077,390.2049319023849,363.5416995650172,351.642493053317,338.2325694770953,336.23353093860203,333.354633888448,330.72033750453573,347.1147411523107,353.3071853573792,399.4944780684992,382.27300741976313,264.93947559724216,14.486870394494453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.724731942971765,226.73425930390852,398.1606125648215,413.9241576597357,404.6310920595748,378.0980787819328,368.1556776001662,355.7628704634243,361.2646257368391,358.0153082532759,355.0862592679572,415.3794436380227,419.554372275853,547.8421425685505,593.2050078542444,493.9816037772368,340.67593656397725,175.33116533566346,346.6387376975023,180.3551574372464,203.8535387081704,59.437961896731146,347.83622513187254,476.2762109470873,464.25998325333626,437.2931997294456,521.632037364688,466.4948238729546,441.5895488418851,382.3117211942762,372.3825178901845,359.1890395078314,356.5098703398243,354.3938106192802,350.2822317942895,407.7941834089952,412.11252898422623,540.8411083912657,592.1966899998811,475.9330661275396,312.7087539123283,243.7348854662178,104.86681657079964,429.2715296786344,593.2050078542444,489.3702653176228,148.2359224690703,200.4792813159514,479.3460372942717,402.0742232246886,514.3978406818131,458.4062845752573,430.8596742921821,373.29845060082334,362.6908763842412,349.95404456944,345.62514069206907,340.8492686907744,335.2260929427505,391.773719628676,397.3414642904653,527.2772095755034,582.7162145367364,452.7637519399767,364.2218301945309,302.5235117813433,151.08930362238613,75.15927378308564,323.7061054495761,583.2705253990827,556.6389679681347,305.21851840256016,405.2337951400624,481.7119768321276,511.1564419248549,445.49876020919385,422.4596650813568,362.4075619434864,353.6872842344166,341.95877027397864,335.78920239021335,329.6618677150078,325.2344196843309,384.8377949812543,391.7965959499792,522.1581927546611,587.0081643566176,593.2050078542444,593.2050078542444,375.85883886975614,416.5813303649512,269.8482062337975,218.95455034380407,56.05490591939552,84.8878693465187,235.64986560256705,392.0315181725927,404.8343393757684,515.3885613659432,458.2769453740431,430.714497637758,369.276617344022,358.5590608134823,344.2807168862514,339.8497494215278,336.6593824582459,332.81176118675336,348.4838009964548,351.0221928025962,396.4880015341544,447.702805780904,393.24220348463786,191.81443469311617,53.01939405416588,87.08663576715894,50.49507998421115,61.78982369840037,170.531537154554,331.9143055048594,289.64854218021134,365.1738371041478,363.5038656490157,465.2128700214648,415.5747722276113,406.36177375201146,379.6633470741773,365.70087235263264,350.301588681546,339.3887035614176,337.78648121168334,335.6431458772777,346.9308507233736,349.22200228773823,396.7352417759311,388.897462154057,426.9706996706415,325.8749566808199,423.7257814796366,241.5176420168326,420.7923332017597,380.16838585987057,0.0,0.0,0.0,107.85129664235296,239.41038088140516,403.0983785322617,408.0511020944001,391.3364299483806,362.6301661469366,357.46715640051127,349.29679026122943,351.11105851227387,348.8137479383276,346.2155257533934,403.9905550630857,409.33833509695984,538.2666423861464,593.2050078542444,510.39360459524505,321.45014822567794,245.77967664731736,120.41127689631033,189.1458238272491,17.008544888914198,185.73549223605195,215.4060809662762,284.8955465002199,356.6884816176915,459.7806235704713,538.8816634857973,473.0163351613842,442.7483225017424,381.3676330112642,370.2787761888037,353.60193795878547,348.9844404895898,345.9366106051969,342.6336217524224,399.5367112770589,402.8309015447168,532.6012334295627,587.595909842407,453.7870273890383,257.64368881855114,176.9122710811178,173.20982646404934,281.6075152421436,209.51190879666075,217.6198049816147,165.85244958954206,224.5970829790845,457.6355285190424,373.6732703267908,496.4733630822601,429.8469571452605,405.3956891062079,345.01627860199983,332.70969759940067,319.7036290800313,315.05005741185755,308.6341291448272,306.0974970557093,365.55569569820864,371.44106928270753,501.0565460695011,562.2436666874138,584.4926488717795,513.9051199152831,493.75548013974,287.7137333130693,198.34650428368568,119.37744314510893,60.86157296859825,215.1535615734296,80.8985908546488,593.2050078542444,476.82172322431694,498.4609634601018,423.39671439627546,394.4238534657983,336.45613514205223,327.60563837325657,313.287700813001,308.03406563987465,302.9520028765221,296.6249403191695,352.8857331302937,358.10417396295367,488.8080357286716,547.1268175985703,421.4099938769455,454.3941297620842,48.34558564022392,0.0,0.0,0.0,102.575665006435,0.0,259.0382645595334,376.0004960901336,385.85051212817575,499.9699208076,435.6452247371049,407.1906004699959,347.11210157677573,340.165618627214,330.2364153231223,327.30296704524534,324.07916545852027,318.0072618695494,373.9345883047541,378.559124642043,508.6734812049482,567.7216657810136,431.3515152002004,229.15562992799892,65.11304929694307,0.0,6.777550115322853,0.0,0.0,22.680112855079475,391.8766630745404,394.3068322837474,399.0395912179706,524.8171251768999,455.8837302223259,430.4936531513312,370.3069316611767,354.026029761406,335.77512465402685,332.8795102921512,331.7480122461555,329.62051436495983,346.2410416502316,350.6359349159771,394.7581997002293,448.668010568196,299.9780811071087,88.42138112934832,0.0,0.0,0.0,0.0,137.50076876829732,240.7284089318729,135.39350763286978,112.30162099433306,297.0965444814197,445.3166294972801,390.6360625730987,382.8818695098324,359.2488698866243,348.1468151864888,333.88518857097944,321.9164732368581,318.94343132595645,314.9682305702731,326.1811474428779,328.5277300934771,374.1219981677378,368.3457270386849,244.7106485556496,0.0,0.0,0.0,0.0,0.0,412.5366207868467,447.5637881360617,248.8917362030615,236.11971004779383,351.8712562663488,412.6897161678757,398.8125877219621,387.74308778675805,361.1625621494864,353.2209592232364,342.4470917479504,346.42053278661035,341.9631695665369,338.69449519571725,396.7123654546279,400.9286474425063,527.1073968827529,586.5383199113908,460.3613301881674,421.2516193448465,313.1363651489954,0.0,71.05121439214155,349.0856242184308,340.43661504880555,351.141853560182,219.72618625853053,454.7029600996772,407.7801056728087,514.8923211653665,439.06787434746536,408.2525896935704,349.2167231366683,342.6925722727037,328.8057653831619,324.3888756546249,324.3633597577867,323.65859308994646,385.5108867426747,391.8423485925856,521.3733589622598,583.5819953122106,455.3839705877026,593.2050078542444,45.3725437293222,80.59503966812584,551.1776861862563,418.9428706102488,220.4670271253489,277.0296114059728,273.59992292751906,375.9406657113406,490.51232166575846,505.4672767884565,429.55484411938914,401.86745647444826,346.582426752756,340.3697458019193,330.29448598489194,325.86263866165666,320.1717138082348,315.2577040206095,372.15463453566434,379.16622701508896,510.7473077169327,573.9202689956638,422.72274277634335,208.89512797998657,22.05981260435864,0.0,0.0,0.0,0.0,0.0,64.84469245088653,295.0112798087837,363.07449469532526,528.0972377083713,450.7418370801804,419.5860471822728,362.5676961926087,354.8733335081353,344.3088723586245,341.8311907897878,339.2875198325765,338.34783094212287,398.5134358279974,406.44536031061926,539.4042994417237,593.2050078542444,447.91925097477264,185.97129431717707,0.0,0.0,0.0,0.0,0.0,0.0,86.65198566239853,294.5783894210466,356.8389374231855,511.2329896153694,443.3730220450215,420.4007961640706,357.19000096933814,339.2822406815066,324.1838686214079,320.8228091068638,319.79689408226733,317.9351134715932,380.6813433721688,395.81139033868726,533.0358835343231,593.2050078542444,455.3619741249109,255.8118233972734,32.36295577590616,0.0,0.0,0.0,28.20650416682072,191.2812404350497,303.6866847337588,387.7510065133631,396.255718887076,527.3326406617381,455.0109105787583,426.94870320785,364.00714471768566,351.536030173406,338.72089095106696,335.43549926852575,332.3709520724113,331.277287942417,345.31279092042945,347.53443366237286,393.05567348016575,444.7077674072108,292.5899091846932,92.78020019611571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.70698207200627,310.8038602345827,443.6950502602893,389.5388790090577,380.3364388355978,349.8810163129722,337.5383611113949,328.0473273461103,319.398318176485,314.0646158787975,311.82713568364414,327.4428645485994,330.8971890653795,376.0629660444615,368.6132040262298,245.7515211749442,0.0,0.0,0.0,0.0,0.0,82.75597217276467,0.0,102.74019854811556,91.9513734781313,286.3983448381365,408.3300172425966,391.5546348592725,380.2598911450833,353.71543970678977,345.0576319520478,331.8113620589951,334.51252768979367,331.61339389387143,328.8840727906997,387.67797825689513,392.1151047312004,517.7483418942174,581.767727061166,460.0093867835032,383.2998023028712,91.69973394379632,0.0,130.14779118634831,30.679786443099125,123.4142339966085,69.09088962816138,398.7272414463311,397.8517822272286,403.7679508596356,518.2780167182372,441.255202607454,413.0495782991449,350.97468044296653,337.2251314812437,323.69730686445945,317.2892973240342,310.0876554060908,306.47407649870013,364.7356675653408,369.7922144318552,498.7926701189978,561.2327092575156,418.6349201311674,203.8253832357973,0.0,0.0,0.0,0.0,0.0,0.0,92.60686806931857,311.6582028494053,385.82851566538426,520.6738714454893,445.20312774927584,417.0344574984565,355.68016376332827,343.8416674889326,333.3616727565413,330.8347191110516,325.7077835636044,323.1869889276963,381.37467187935744,389.08751159257577,519.1772321171544,581.876829516612,437.7155318150427,223.22186412535876,1.9779219342133945,0.0,0.0,0.0,0.0,0.0,128.2692932639526,330.49773330108553,439.0819520836519,540.7504829645646,464.5353789674861,436.9034224087799,376.3647575139611,363.5795334810185,348.6852885956252,340.81583406733137,336.0584390947816,333.93094121358587,391.4481719793616,396.43960931601305,525.1532311283543,588.7828389746373,449.4968372861804,240.73896723401285,20.77257960179894,0.0,0.0,0.0,0.0,0.0,106.64677033988936,325.91455031384464,392.75212229364274,515.7616213748873,442.3427077278667,413.13228499924105,350.6007405755106,339.19073539629386,326.8463204776934,324.54725018672383,320.7128267929062,316.40855895386176,376.1887858116289,383.1634242335638,513.6350033522033,578.3116428273626,439.7928777610738,379.1952623459738,0.0,0.0,0.0,0.0,0.0,0.0,73.79901252405811,310.08325611353257,384.54216252133625,516.9186353177213,442.3981388141013,415.6161255776594,355.1883228553098,344.80599241771284,332.3260792883166,330.28568739977527,330.3138428721484,329.1383519005697,341.5373180468931,344.3291091043927,389.0646352712725,442.3699833417282,287.3371538700785,70.0587339909882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.47510743990324,318.1313219196935,442.7236864634158,382.99537125783655,375.0511287560515,350.65617166174525,342.89669944740905,331.3010441222318,356.07434037655224,353.8104644260491,352.0463481101693,367.5256989058171,370.01129920125874,412.59821088266295,407.114932637993,344.4188546725821,209.2981031783272,101.57438602016506,0.0,0.0,0.0,0.0,0.0,68.96858929504052,196.8736211351656,343.7149678632535,430.1962609743899,413.6883555786106,404.3750532326815,378.9673789914536,368.9114760616828,355.48483517373955,358.0329054235091,354.9613193593014,352.12465551770714,410.2181936086206,416.24170497945016,545.3424645369222,593.2050078542444,486.4420961908158,500.7899489404679,99.19348888761104,307.5237477031114,0.0,117.3238533788927,149.89357590503914,0.0,139.18569781812766,348.3958151452888,410.3149780449032,510.50710634324935,431.121872128657,402.7763503169938,342.55443448637294,332.11403338700643,318.4630285785896,315.0667747235791,311.5218247800979,306.8832107066224,364.23062877964753,368.6114443092065,496.4188118545372,559.5425010566153,505.6546866514402,403.60077774242,371.463065745499,300.4769608832204,405.84617666417824,427.8004062471376,347.96820390862166,396.8610615430985,413.8687265735011,590.9094569973214,479.5484047519537,524.5074149807953,446.9030143938044,420.4078350321639,359.3702903612334,348.517235619898,334.0286055083802,328.35879725923826,324.671310236868,322.2455403202193,378.64271120065087,383.0956751281659,512.2571449229425,574.7772511860213,550.4403647534847,550.8204636305221,477.4173874367113,276.6389542267953,176.8709177310698,66.49002786769216,16.222831238001138,175.38747628040974,257.0832189466232,454.5366668409732,443.4522093110709,518.6440378590879,441.9142166326879,414.49606569231526,354.73695543882786,342.98116586452846,323.3955153949599,312.4263193300852,308.2417122486266,306.76442980754814,365.6243246621181,371.221984513304,499.7006841030318,562.5392991473318,482.6261498257431,408.6925189494008,236.73737072297973,114.16076202947224,220.78729562359345,97.4654467707093,117.00710431469484,311.89488478904207,354.47651731937634,467.9210745203567,442.1077855052533,496.14605571592233,415.5035036881668,391.7772390627227,334.1676231532226,326.4380661282828,316.7569829244794,315.18115633009506,313.1865170841601,313.04661958080595,371.8370056129549,377.6528703750325,505.1461284317002,568.2997328231747,451.9102891836658,244.99836228896265,23.19395022588936,0.0,0.0,504.1122946804989,436.13794550363497,0.0,166.29237884537244,366.57721143024673,435.90566285655655,530.7165764975853,452.6388120313209,423.916710776667,363.7783815046539,354.7167186930597,343.1131446412776,340.4964454275985,335.4671741749456,329.32400204653004,341.0182015250133,342.51396099483657,388.2217308171016,443.5225979920038,304.33602031536446,88.1618228684084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.1521460428209,363.4299575340362,448.6724098607542,383.7925230694013,373.15239408788767,346.4953207601015,335.3158385109399,321.2820952499507,310.68243975997353,308.7080372598068,307.66188548944217,323.1130808127168,327.92502701298946,375.4796198512303,373.52457423832016,289.548238309882,85.23981275118301,0.0,18.549177142832196,0.0,126.91431115599502,22.047494585195388,140.93573639782093,222.8980761930676,249.9572448606827,330.7036201928142,420.5662095642628,400.61805738789,388.5182431355312,360.24574958033594,348.32894589840254,334.7650470826402,330.33583933494,326.0940414502235,322.04581243807223,334.16850301173423,335.5762766303915,380.3232409579229,376.9560224337972,389.4227376855184,315.7539442211862,187.41250255927736,0.0,0.0,0.0,0.0,0.0,0.0,144.59770752335302,341.0929894985045,430.3282397511391,410.95287546585735,400.3514602588568,374.7871712025534,363.88220480902993,349.63465592970715,346.6580945847588,331.62835148856965,319.51094006597765,371.3495639974947,369.7244653264573,494.1637344891506,554.9901131172825,569.3775594999593,419.82800827297945,223.8465636686379,0.0,0.0,0.0,0.0,0.0,140.01716411164708,345.17025384154044,416.6253232905343,496.4082535523973,418.73962329405504,393.8528252917304,336.07163697245653,326.6589106147096,311.80161978680604,307.9979914408965,305.13933113651075,303.88113346483584,359.745110087201,364.4734697288659,491.6578974479408,555.4458798263227,443.66865450493947,234.34239585423916,8.556624025900915,0.0,0.0,0.0,0.0,11.3105811673991,181.24733396807045,382.0899968493376,438.9834079303459,507.3536934374571,428.1629079539418,400.6136580953317,339.7353678150119,329.1418713346163,316.17451658976,312.8424924061007,309.65564487686544,306.03942639393966,362.476190907396,366.6625577058779,494.8341866750361,559.0339428368753,449.86901743661286,247.22176474792937,34.811602013858064,0.0,0.0,0.0,0.0,38.95925503782691,202.80298764524744,409.711395105904,461.8896444229221,533.6834593989055,454.7152781188403,426.297607909221,364.8271728505535,354.0198707518244,341.312074267908,337.8093575329865,335.6783402177441,334.8759092551095,395.516637737281,401.5683045804837,530.5661206920913,592.0347960337356,478.0139315076173,265.0089844196633,16.185877180511387,0.0,0.0,0.0,0.0,272.10768289174234,126.42071053095331,344.88166024971565,407.3375368414433,489.0966293204963,426.0530072429793,404.2809083719338,348.9078927990754,340.04771758665146,328.2224191899308,326.5938010848468,326.6773876434545,328.0235711662955,342.6485793471207,344.7100878399418,388.8728261157305,446.0557106470752,311.23411104678485,89.92681904279989,0.0,0.0,0.0,0.0,0.0,17.245226828550944,30.22489959257051,229.14595148437067,371.3249279591682,431.91286493064007,366.03697830408703,357.2656688013409,332.6049944365131,324.1486742809415,314.23794800559466,306.41688569544215,306.1353309717107,305.54054661782806,322.47430353325103,328.5136523572905,373.690867497024,372.21446491445727,292.1702166746311,30.57772285574648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,237.6621020187352,338.89246336084085,387.5635966503793,364.8368512941818,356.0778598105989,330.96317845375404,320.9248726942164,308.24787125820825,311.4153619001869,308.8373764610209,307.7041186980019,365.9076391028729,371.30029192084174,497.277553761918,559.3058191169785,430.6828227313382,149.00755838379675,0.0,0.0,0.0,0.0,5.6082181533257,0.0,157.0116312643747,371.5088183881054,455.4693168633336,530.5819581453012,453.6964019623372,425.6033995435207,364.6256852513832,353.3502984244505,339.16082020689737,334.4526973110007,330.8452774131916,328.32800221133016,387.4932079694464,392.2532425175312,518.8367268731417,583.5450412547209,552.4957142367242,567.5078601626801,303.1464516075991,324.0897237606602,122.8959973332403,0.0,0.0,27.091723432546537,190.44273527343705,396.7352417759311,463.9423543306268,525.7876091152617,447.8822969172828,420.32072903950944,359.03770384382574,347.97348305969166,334.9753332669271,330.7458534013739,326.9985360002107,323.3189677044454,380.9365023405504,385.1123108368924,512.0028658130725,576.4806572645965,466.7860570403144,254.93724403668256,172.65903503574972,0.0,0.0,6.81978332388257,194.24548376083487,449.9658018728955,427.28216958376936,593.2050078542444,519.1921897118527,533.8312756288644,458.202157400552,431.8099214847757,372.5347334127018,362.1919966081295,347.3786987058089,341.3111944093963,336.59427292838296,332.61643259716465,389.9955255766096,395.3855388190435,525.6635490651176,593.2050078542444,489.0992688960313,274.93466828970844,85.44130035035333,0.0,0.0,0.0,0.0,41.20993311065513,205.6141355900036,419.3652026958458,490.433134399709,549.1839267988331,470.3362861348655,442.3207112650752,379.94226222237376,369.1358399821563,357.3554143695303,354.9041285560435,351.5897015426174,347.25639837268807,407.921762893186,415.6319630308693,545.0556306621208,593.2050078542444,497.2634760257315,273.01745659279965,61.5892159577417,0.0,0.0,0.0,0.0,29.920468547535886,217.06813369480335,426.8114452800309,492.9108159685457,551.0184317956458,472.6819889269531,444.8010324094468,386.73213035685984,377.9097890604374,365.2609430968023,363.6367242842765,360.9188413417564,356.9295628498865,372.2470196793888,378.6171953038127,427.6041977990373,488.6012689784313,360.9241204928264,132.8753525724967,0.0,0.0,0.0,0.0,0.0,0.0,19.46862928751769,233.30856210303773,425.60867869459065,484.9428172869458,422.01797610850303,412.45919323782056,387.61022915149726,379.7645308030183,366.35284750977326,354.91468685818336,352.17920674543006,347.9910802299248,360.4929898221126,364.68551563017616,410.4214409248143,410.1733208245259,375.99433708055193,279.2450951383345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.82869340972724,360.8466929438002,420.9709444796268,404.4137670071945,397.342344148977,373.20694531561065,363.3903639010115,351.47795951163647,358.4473187825013,358.1261704257452,353.32742210314734,402.4640005453543,395.3776200924385,514.074052749522,573.5771241761161,463.6115275302423,227.560446446358,0.0,0.0,0.0,293.58414930286995,0.0,0.0,304.347458476016,364.5975297790101,428.9653389165764,475.3242040374704,398.4404075715296,373.5148957946919,317.09044930039886,310.6780404674152,302.7047626347453,302.3642573907327,301.2204413255737,300.9670420742153,360.5440216157889,365.3445296554101,490.3222722272397,553.8894101191947,452.737356184627,230.18330466961868,0.0791872660494686,0.0,0.0,0.0,0.0,0.0,180.07888186458493,384.2623675146281,442.2520823011656,487.2920395130801,407.8364166175549,378.06464415848967,321.8381658293203,316.61972499666035,307.2254756676584,306.06406243226616,304.87009443194256,303.90312992762733,362.1330460878483,369.5863275401266,496.4663242141668,560.8578895315482,465.5920890399908,247.80159150711376,23.848564958564964,0.0,107.81786201890984,222.19594910076228,53.39333392162171,233.25577059233808,192.90105995501725,463.2393473798098,470.82284789181386,494.0555118922164,418.4035173426007,392.19253228022654,332.95517812415403,323.9867803147959,312.507266313158,310.96135490817,309.72163426524,308.08597729206264,363.6490423034398,367.6655964091712,494.4426496373471,559.3084586925135,467.45035021661823,250.9189302139279,131.2159394195045,0.0,0.0,0.0,0.0,5.975119152688238,178.628875037368,391.6558185881135,456.4116453293223,499.8828148149456,418.1465986571957,388.9089003147086,328.351758391145,317.471428035948,305.784267425558,307.7780268129813,307.0486241068146,303.5802218538479,372.1071221760346,376.6876655877406,498.7662743636481,564.6720761795974,521.030214142712,396.699167576953,256.6776041727476,182.6190333877496,38.46301483725024,0.0,54.486118193104375,151.4782010845402,311.314178171346,558.3194977254068,493.5671904182447,501.10933758020064,423.4723822282783,394.5452739404074,332.93054208582754,321.61028247480016,309.74890987910146,308.0930161601559,307.09701632495586,306.5814192371228,317.45119129017974,319.3208906274589,363.9314768856829,421.8543224253342,408.81041998996335,392.92017526937,375.4576233884388,291.2102910384092,256.92660413154755,261.06193913635315,265.948673310117,303.7737907264132,372.0226557589153,408.4575967267874,394.2496414804895,438.98076835481095,375.9670614666904,365.1808759722412,338.0715553694613,327.18946529724104,314.7139514604032,305.9188857778421,304.36857508029584,303.7078013380387,319.3657634115536,326.0245326278022,378.4262660067822,383.9104241099638,283.2528506589493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.31871965937862,345.3682220066641,396.9358495165897,377.8605169837844,368.4196351536644,343.7712788079998,334.3779093375095,323.25473803309416,329.93550371213433,329.5712422883068,327.4111896421796,385.4440174957885,391.4543309889432,521.3056098568619,588.9042594492465,487.7583645242603,217.2062714811341,0.0,0.0,0.0,0.0,0.0,0.0,136.72121412696586,386.018565103903,476.43458547918624,522.6649912573777,447.2030461462807,423.9043927575037,366.6326425164814,360.1947177866596,351.2641538933029,350.9817193110597,350.2391187272181,348.4802815624082,407.44048028730754,410.5085469174687,535.7396887406567,593.2050078542444,499.6487724508438,270.60840398787246,21.75538155932401,0.0,0.0,0.0,0.0,4.080783777082616,173.53449425485215,407.9877522815606,483.45145710968086,514.9635897048109,435.43053926025976,408.4065649331111,347.2792746939913,336.0302836224084,321.9305509730447,291.42321679823107,285.5633591105704,283.87227105115846,343.0920280369977,348.24096004723646,476.6448716634732,545.3864574625052,550.4896368301377,288.89450343571804,439.0230015633706,0.0,0.0,0.0,0.0,0.0,148.85886229532608,359.2902232366724,427.293607744421,466.40947759732353,396.3234679924738,379.2770891875582,327.15075152272806,322.40303499380656,313.5657361026859,315.7618629477911,316.7596225000144,315.8049760148625,375.4057117362509,383.3429153699426,509.3527319759504,574.7490957136482,490.95928978968215,279.7263777442129,48.54179408832426,0.0,0.0,0.0,0.0,11.915043964910044,188.91882033124065,408.0493423773768,471.1263990783369,502.2311571825681,424.8546399500974,398.34538285227023,342.8852612867574,334.26704716504025,323.33128572360863,321.70354747703624,317.39576020394514,311.6678812930336,358.37165095049846,360.1216895301918,487.3659476280596,554.2404736653474,486.8265943604116,295.23124443669883,68.00426436626033,0.0,0.0,0.0,0.0,43.88646270312717,205.8622556902919,405.2760283486221,458.5303446254013,488.9699296948171,412.0219035575252,389.8459496296272,338.4595729731038,331.1637861944127,318.72610627357625,316.6118062700554,312.1825985223551,305.9963133268683,319.20122986987303,320.2253851774461,360.8818872842666,425.7072228478967,329.36975468913647,120.8828810585605,0.0,0.0,0.0,0.0,157.85629543556905,206.62597287841345,0.0,193.58207044304265,373.4770618786905,389.8459496296272,328.6869844840877,320.2473816402376,297.31914868486984,290.6779766388545,279.614635713232,269.8622839699841,268.73694493357,268.36652450016084,283.98841237469765,288.3102773839753,334.60843226756464,337.935177300154,272.15519525137205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.36940726664028,342.3168726882246,370.1679140163344,353.1875245997933,345.5635505962528,323.4975789823126,314.4658313601148,302.15573092346904,305.34169859419274,299.7106041195638,293.7882764775752,292.3470682354749,353.823662303724,359.3544529080236,480.9025070013996,465.7935766391609,265.4339560807955,81.0534459527011,153.99283671086664,82.51665065759295,0.0,126.13563637317525,0.0,158.1352105837655,382.7032582319652,591.1540576635631,484.84427313363983,478.6597476551763,403.01039268109565,373.1735106921676,310.44487796182506,301.2151621745037,287.24740830188915,283.99985053534925,283.02496730442914,280.49889351745105,337.587633188048,340.63634293095254,464.3919620300854,450.3846145244461,247.77255617622905,46.43013366033844,108.05982310961654,0.0,22.91151564364625,15.653562780956625,0.0,280.3809924768885,376.0814430732064,587.3777049315152,471.9825014101828,463.1267254903172,387.18965678292346,359.63600763175504,301.2503565149701,293.4512906676092,280.87635281895354,277.9015511910285,276.21222284863984,275.3570003753056,333.6968988494841,337.4996473368819,462.123686787024,436.083394275912,207.0676618512672,0.0,0.0,0.0,0.0,0.0,0.0,130.09148024160203,365.73254725905247,575.4230673335803,465.2058311533716,457.65136597225234,385.9543354325517,364.20071359025104,309.2465106689432,303.0523067468514,295.1942903792091,294.359304651643,293.05095504480346,294.02319870018863,352.31294523920246,357.9141245244349,481.3169203603918,450.9125296314425,216.8789641147963,0.0,0.0,0.0,0.0,0.0,0.0,178.48809767550227,376.0075349582268,567.0336164248951,458.954436428022,450.2236004168121,375.0775245114014,354.23807566271626,299.39913420643586,292.8890610786579,282.5762394634821,278.31068539895074,274.4234704944335,273.26029754201795,333.6705030941343,339.73448795650023,464.7245485474932,441.45141105555433,231.14411016435227,2.4935190220466006,0.0,0.0,0.0,0.0,0.0,142.46053119852905,368.1917517991442,573.2260606299634,453.3189426608346,442.1130646563233,366.6176849217832,342.6635369418189,287.00104791862407,281.3479569812037,264.72918941295524,263.8959634024125,266.17919624017213,269.07305088502443,285.89946506202483,292.730686546559,333.6159518664113,249.30350998651875,4.359698925279078,0.0,0.0,0.0,0.0,0.0,95.56055309296374,93.72692795466271,170.0687315774204,351.8642173982555,355.0888988434922,348.46708368473327,333.3819095023095,325.3540804419167,304.5771015475595,301.4703211428853,292.8512271626565,292.1658173820728,292.0065629914622,292.8987395222862,312.1289271531439,320.35648409568364,363.6076889533917,323.6049217207351,105.28738893937349,0.0,0.0,0.0,0.0,0.0,84.13735003607208,172.25693969592075,333.59043596957315,399.18916716495295,376.2530154829802,367.4737872536291,349.27919309099616,340.2782405167066,316.35752716018544,308.29186418379123,306.98263471844,309.560620157606,307.99183243131495,305.87049355970083,365.3911621565281,369.5080201325888,490.0679931173697,481.17438328150274,438.5663549958188,264.31829548800965,46.85070602891228,0.0,93.30899516162386,104.38113467236288,24.191709778112664,353.9292453251233,399.37129787686666,593.2050078542444,490.1586185440708,474.4909780269276,394.03143656959753,362.15856198468646,300.8377028730012,290.8002769719753,280.2798087480475,279.1263142392603,278.55528606519243,278.92658635711325,342.2763991966882,359.74686980422433,488.7455657743436,539.4139778853519,528.8187216879331,501.4797580136099,389.16493914160185,385.6235086321673,311.2613866606463,220.32712962199489,348.28847240686616,423.38967552818224,593.2050078542444,593.2050078542444,516.550854459847,475.21686129904776,401.6184565156483,374.28037269983673,310.3868073000555,295.80403232779,280.8578757902087,277.13783400290697,275.0314527259911,273.0649689524293,330.47573683829404,343.6797735227871,472.10040245074526,471.9094731537149,277.99481619326457,459.8862065918706,280.74085460815775,302.3009075778931,415.2008323601555,448.1770495186892,491.8576253300877,524.5566870574484,398.97096225406113,593.2050078542444,504.77658785680273,483.5244853661487,413.7657831276368,390.44073398351,333.62387059301625,324.5938826878418,312.9207998136385,311.402164022512,310.6710015993219,305.53966675931633,360.6997565723529,370.16527444079935,493.3525049413993,554.8581343405333,552.522109992074,445.2471206748589,322.0097382390942,228.5960399145827,279.2116605148914,405.5760601010984,417.0863691506445,473.5609675801022,566.4925034402236,593.2050078542444,493.9156143888623,484.034803302912,412.2005148353923,390.1600591182902,335.754008049747,329.3143236029018,319.8540848855253,315.8049760148625,313.46279265682153,311.0766163731975,368.1609567512362,371.0926453120898,493.7264448088552,500.9870372470798,291.9740082265307,69.49738426054864,293.7724390243653,0.0,95.1514188850415,283.6628647253832,387.3955436746521,165.06321650458233,593.2050078542444,593.2050078542444,464.2942977352911,454.5005926419952,380.8617143670593,357.1609656384533,299.76779492282174,292.2960364417986,281.4280241057648,279.21605980744965,278.2517348786694,278.02737095819595,294.0064813884671,299.28915189247834,342.9362930804337,337.727530691402,98.1851710332478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,227.97310008832685,426.6741873522118,397.749718639876,388.96961055201314,329.50877233397887,322.6133211780935,300.4479255523356,293.5630326985901,275.22502159855645,273.05880994284763,272.0082588799247,271.35628372278404,286.08335549096194,288.5742349374736,331.6406695077329,270.9277926276053,41.82583406881766,0.0,0.0,0.0,0.0,0.0,0.0,42.421498281212,224.7818532665333,389.75268462739126,362.4295584062779,352.3903727882286,334.2045772107124,321.8944767740666,294.0891880885632,285.6152707627584,280.6836638048998,276.24037832101294,272.95146720442506,271.6343190124689,330.6244329267647,335.4064639376409,459.4304398828304,462.1316055136289,494.35906307873927,456.27790683554986,310.9358390113318,264.84357101947114,165.00250626727774,122.9725450237548,141.32287414295166,393.5000020285544,580.1866213157117,593.2050078542444,480.3763516114265,470.61344156603866,391.5009634900612,363.0824134219303,301.62693595796094,292.17989511825937,281.35059655673865,279.012812491256,277.59536042897054,278.4153885618384,338.6698591573907,341.5821908309878,464.17199740217023,472.306289342474,275.05256933027096,77.39411440270399,0.0,0.0,0.0,0.0,26.64827474266951,199.23780095599804,424.22290153872495,593.2050078542444,474.4918578854393,462.8513297761674,385.7220527854733,358.4666756697578,300.3608195596811,293.2735592482537,286.166062191058,289.6036693961167,290.64806144945794,290.1896551648827,349.75783612133966,357.0351458712858,483.19805785832256,487.49528682927377,283.3144407547655,81.64295115551381,0.0,0.0,0.0,0.0,5.496476122344783,184.58727687833465,403.2215587238942,593.2050078542444,470.6424768969235,463.8420504602974,393.7199666564696,374.7572560131569,319.5628517181655,314.6734779688668,301.04974877431147,303.58902043896444,304.7152393338902,304.77506971268315,320.8148903802589,325.2845716194956,368.4152358611061,309.2429912348965,104.39521240854948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.85667678889305,368.7944548796319,342.97412699643513,334.3295171193682,318.03893677596915,310.4747931512216,291.3132344842735,287.61078986720497,285.177981082463,288.19325620192444,289.9793689805958,288.8927437186947,348.9263698278203,357.4944320143728,480.33147882733175,492.2606005284283,288.601510551335,34.46669747728705,0.0,0.0,0.0,0.0,0.0,125.89807457502684,372.6104012447046,593.2050078542444,468.9751450173263,460.2267118358833,388.40562124603866,367.3180522970652,311.7734643144329,307.66364520646545,299.24075967433697,297.81714860246984,296.94344910039075,295.7213256276939,310.0946942741841,314.2661034779678,358.60481345608866,352.8813338377353,92.59718962569028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,217.5740523390083,428.6283531066104,405.1827633463861,397.1039024923169,335.45749573131724,324.72146217203266,302.5613456973447,298.6055018289179,283.3249990569054,277.0797633411373,275.09744211436566,276.3978729946003,291.28771858743534,293.70732949450246,336.38134716856104,276.16998964008013,39.09651296564598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.57274507304618,348.1943275461185,329.14715048568627,323.00133878173585,308.528546123428,303.1482113246224,281.51600995693093,275.61743849475715,273.3271667889042,271.6017642475374,270.9049163063021,270.7060682826668,330.45550009252577,336.05140022668826,461.4884289416049,513.6877948629029,470.7199044459496,322.4100738618999,103.71684149605902,126.45502501290812,37.68082062038381,296.7560392374069,430.6537874004535,471.4325898403948,532.6373076285407,593.2050078542444,472.2737345775426,463.85788791350734,388.4240982747835,363.6208868310666,306.48023550828174,299.53375255872,289.32299453089684,288.3507508755117,287.9468958186594,287.8228357685153,348.5955430274358,353.0159521900194,476.8929917637615,499.2185216386417,543.1947299099583,508.500149078151,481.7973231077586,445.8568626234398,452.9538013784955,449.30150869659167,479.3724330496215,488.43761529526233,415.6478004840792,593.2050078542444,486.07783476698825,479.52992772320886,407.0595015517585,385.575116414026,329.93022456106434,322.3669607948284,307.8695320981941,301.0911021243595,298.8536219292062,298.03799308889666,352.2768710402244,345.05147294246615,465.46802898984646,504.1791639273851,322.733861794191,125.71946329715968,0.0,0.0,0.0,0.0,36.32935794647288,192.76996103677976,416.6077261203011,593.2050078542444,482.8074006791451,477.0504864373488,405.2742686315988,382.2958837410663,318.9610284961896,304.3025856919213,288.8857048506014,286.66582182568135,286.2003766730128,286.1185498314284,347.9426880117835,362.6917562427529,486.5019265696087,540.254242763988,392.64565941373183,229.76977116913812,21.562692545270306,0.0,75.99865880321002,294.7077286222608,301.73779813043024,215.27850148208535,432.667783533645,593.2050078542444,498.4715217622417,485.1566229052794,405.8989681748778,376.9859376231936,315.4099195431268,305.4639989273135,300.7382788611836,302.560465838833,302.7777908912133,302.81298523167965,360.9232406343148,365.0356993178172,488.07599344696985,541.70161001567,498.41081152493706,293.5665521326367,161.02202636052445,18.555336152413812,17.744986463174257,74.78709363265314,196.87010170111893,361.64032532131824,430.35023621393054,593.2050078542444,455.5053910623117,449.8716570121478,375.885234625106,352.2751113232011,298.80610956957656,294.49656257946214,287.7383693513958,288.4668921990509,288.85139036864666,289.17605815944944,302.14165318728254,305.26691062070154,350.6623306713269,405.41064670090617,347.2907128546429,6.772270964252889,0.0,0.0,0.0,0.0,217.88024310106627,0.0,209.1846014303229,400.2537959640624,378.5485663399031,373.9433868898707,316.92415604169497,311.9036833741586,293.56479241561334,290.8486691901166,275.0543290472943,278.3573179000688,281.9884939776927,282.5392854059924,297.05695084839493,303.1561300512273,348.3210271717976,312.3295348938025,99.91937215973115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.79467867810132,369.53969503900856,348.662412274322,340.83255137905286,324.6501936325881,317.4441524220865,294.59686644979143,288.0867933220135,285.38826726674995,284.4151437528531,283.99193180874425,283.72885411375773,341.9174169239306,345.2010488894485,470.5870458106888,522.3640796463898,450.9178087825125,393.8528252917304,267.0740123465311,111.09797455038114,66.40556145057272,99.9765629629891,195.87410186591893,281.6295117049351,473.1606319572966,593.2050078542444,485.5886334345048,480.245252693189,407.0674202783634,384.4453780850536,328.69226363515764,321.8258478101571,312.854810425264,314.3241741397374,310.0260653102746,301.10693957756945,357.5604214027473,358.8538134148886,479.4736167784625,521.2554579216971,348.3632603803573,271.9061952925721,60.42692286383784,0.0,48.286635119942645,34.574920074221325,184.8802697627177,289.0027260326523,500.1714084067703,593.2050078542444,465.7900572051144,461.2983795030862,388.38890393431706,366.2921372724687,312.6075701834873,304.3386598908993,294.99192292152713,294.47544597518225,288.6076695609167,283.51856792947086,338.30999702612144,348.1468151864888,473.98505938272274,522.2936909654569,352.01995235481945,169.85580581759854,22.424074028186197,291.0475172137519,305.4534406251736,145.13970036653603,81.77053063970462,240.8903028980185,444.5608310357635,593.2050078542444,489.185495030174,479.2994047931537,404.52374932115214,378.3541176088261,321.6410775227083,314.39104338662366,304.4767976772302,302.53758951752985,297.36666104449955,289.1127083466099,341.5355583298698,349.87661702041385,474.68806633353967,523.3486413209381,352.1536908485919,173.85300303607335,548.2759128147992,387.6383846238705,164.90220239694844,0.0,409.86361062842127,586.7028534530713,593.2050078542444,593.2050078542444,473.0656072380372,467.9131557937517,396.1334185539551,372.7846132300135,317.39048105287515,311.49102973218976,300.2130033297221,294.27659795154693,288.907701313393,286.718613336381,349.9135710779036,360.6847989776546,484.8345946900116,547.4374076531865,358.09889481188367,170.30717323408052,15.374647632760162,0.0,0.0,0.0,36.17362298990893,196.8278684925592,401.3879335855932,593.2050078542444,464.93483473178,460.36660933923736,386.7206921962082,362.3362934040419,308.04022464945626,304.3694549388075,296.3301877177632,296.89593674076104,297.9746432760571,291.0281603264954,304.41872701546055,304.73283650412344,343.62434243655247,402.4930358762391,202.70532335045309,19.562774148265397,0.0,0.0,0.0,0.0,156.42652535412032,311.2499484999947,372.0252953344502,432.47509451959127,409.156204385046,402.3645765335367,342.995243600715,336.65850259973416,314.6972341486816,310.1070122933474,292.10950643732644,283.75261029357256,275.6288766554087,273.9413080300434,288.5205635682622,287.62838703743824,330.17306551028275,325.9189496064029,278.1998232264815,127.5337315482042,0.0,0.0,0.0,0.0,0.0,82.53248811080283,194.46368867172677,379.9343434957688,361.964993112121,350.4142105710386,332.8865491602445,326.04564923208204,301.8354624252246,292.76588088702545,290.11046789883324,286.11766997291664,281.8081229828023,278.5737630939373,334.0585206977766,343.4342929980337,467.9580285778465,526.1272345007627,327.0258116140722,138.42637992256442,350.3174261347559,155.83614029279596,176.21454328137088,232.67594383315364,53.02115377118921,211.7194738024176,425.2127423643433,593.2050078542444,491.2232473431804,484.0040082550038,411.2705043885669,387.7624446740146,326.9211084511846,304.2189991333136,289.44881429806435,297.5127175574352,302.23315847249523,304.49175527192835,364.9969855433041,375.0132948400502,501.1216555993639,559.3990841192145,355.0097115774427,136.34023539141674,0.0,0.0,0.0,0.0,0.0,120.13852075769547,360.9021240300349,593.2050078542444,470.2509398592345,465.8129335264176,392.8286699841573,368.4653877962708,311.23411104678485,301.320745195903,286.4440974807428,281.45881915367295,277.4026714149168,277.4211484436617,337.3518311069229,343.37094318519416,471.2865333274592,533.1282686780474,321.9041552176949,121.51110003588629,0.0,10.637489405978618,52.95692409983797,78.82124490861774,19.391201738491542,182.44042210988243,402.0883009608752,593.2050078542444,488.5097636932185,475.2898895555156,401.0324707468822,369.3795607898863,309.5131077979764,301.98503837220693,293.2797182578353,293.9880043597222,295.467046517824,297.6622935044176,359.2735059249508,365.70439178667925,493.20908800399866,553.0984173172118,488.3241135472582,377.69422372508046,197.58982596365743,254.99091540589396,543.973404692778,479.65310791484137,542.6958501338465,539.21161042767,554.0354666321305,593.2050078542444,484.2547679308272,476.878914027575,401.69060491360455,376.4017115714509,319.8408870078504,312.03302257537274,301.48615859609527,298.7137244258522,297.005039196207,295.9773644545872,355.3405383778272,360.7191134596094,485.5974320196215,536.8131161248829,545.0855458515172,528.9594990497988,427.5575652979192,365.4659501300193,465.46978870686985,444.9778839702906,367.98762462443904,427.2742508571645,501.3143446134176,593.2050078542444,460.1607224475088,454.1662464075641,380.4323434133688,355.81302239858906,299.8980139825476,296.2615587538536,287.5052068458057,287.7462880780008,289.3969026458764,289.48224892150745,305.45696005922025,312.3717681023622,360.3601311868518,418.6076445173059,201.65653200455347,32.28552822688002,0.0,0.0,0.0,0.0,0.0,0.0,221.6777124373941,444.2308840938907,420.5125381950516,412.5093451729852,349.31526728997426,338.4472549539405,312.3594500831989,302.7038827762337,282.98625352991604,280.4258652609832,276.79204960782425,274.2545376601946,290.62606498666645,294.5062410230904,338.7930393490232,335.28768303856674,107.94016235203068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.7130966455022,402.4367249314928,377.0140930955668,362.9293180409013,343.02955808266984,333.2420119989555,308.2091574836951,297.4687246318522,291.5147220834438,287.5166450064573,284.88146876403334,285.10759240153016,345.2116071915885,357.73727296359107,482.7185349694674,543.9778039853363,359.79526202236565,103.06046704636007,0.0,0.0,0.0,0.0,4.378175954023954,176.5893630073383,394.66493469799326,593.2050078542444,497.6884476868636,491.872582924786,418.2310650743152,390.24980468647954,325.37343732917327,314.4517536239282,301.025112735985,295.2708380697236,291.7487644475456,287.86770855261,346.77951505936795,356.75359114755435,480.986973418519,543.8924577097052,356.07697995208724,162.04090251702763,11.052782623482498,0.0,0.0,0.0,31.13907258618604,181.4048286416577,401.4811985878292,593.2050078542444,493.18885125823056,482.2759661381021,407.6859608120609,383.079837674956,326.0975608842701,316.82209245434234,304.26563163443154,303.34705934825774,302.1997238490521,299.48360062355533,354.4096480724901,357.5551422516773,481.0881571473601,541.3655040642155,369.823889338275,177.8528398300832,26.31480836675008,0.0,0.0,0.0,154.20928190473518,159.3124612723676,365.72726810798247,563.2748608630802,442.2784780565154,438.2997578667855,366.21646944046586,353.9178071644717,308.3851291860273,296.20700752613067,279.59791840151047,277.2530954679345,276.9724206027147,276.4884984213013,335.4522165802473,345.9982007010132,472.9864199719877,533.8523922331443,380.4261844037872,166.96019145572296,0.0,0.0,0.0,0.0,55.0597859427072,444.2132869236575,416.128203231446,593.2050078542444,467.0834492172556,454.26215098533504,378.468499215342,354.31726292876573,299.35074198829454,291.84290930829326,281.2942856119924,278.7092613047331,276.1189578464038,274.36803940819885,331.89670833462617,337.98532923531866,461.5852133778876,519.4913416058174,371.9892211354721,436.6500231574216,450.00627536443193,504.4915136990247,368.28677651840366,400.6171775293784,354.45628057360807,442.0162802200406,416.61212541285937,593.2050078542444,480.9350617663311,470.9433885079114,392.25500223455447,362.1471238240348,303.64885081775736,297.1396575484911,288.54080031403043,284.288444127174,284.4063451677365,284.7987620639372,299.5610281725815,306.06406243226616,351.2711927613961,411.2458683502403,319.77753719501084,314.2036335236399,324.3800770695082,330.2399347571689,302.3440206449645,322.7013070292595,339.9482935748338,294.3487463495032,386.2165332690266,421.7628171401215,404.0477458663436,398.66125205795646,339.42565761890734,333.72065502929894,313.72323077627306,309.065259815541,293.20669000136746,292.722767819954,293.5621528400784,291.13902249896466,302.26395352040333,304.9756774533418,348.89645463842373,342.9688478453652,148.56234997689643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.22515490681369,320.5650105629472,339.5268413477483,332.4457400459024,319.37544185518186,312.5547786727876,289.0159239103273,282.3281193631938,273.3359653740208,272.6285591306456,271.312290797201,270.71486686778337,285.7190940671344,288.3692279042566,334.3154393831816,330.3859912701046,213.03838171139708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.7284727604337,349.94348626730005,335.05628025,328.0570057897386,311.9186409688569,305.38393180275244,284.7776454596574,282.8481157435853,284.983532351386,286.56023880428205,291.8719446391781,298.4488870138423,360.5844951073253,367.68583315493936,495.8125893400029,556.2870245634704,554.1964807397644,577.1484698749472,387.1914164999468,402.163968792878,217.36376615472145,489.7706009404285,420.4271919194204,383.6631838681871,515.0665331506754,593.2050078542444,471.93850848459977,449.4713213893422,370.4864227975555,344.20416919573694,289.40922066503964,284.1555854919132,275.2663749486045,275.85324057588224,276.2826115295727,276.9979364995529,337.3588699750162,344.5895472238443,472.8685189314252,537.1571408029421,536.5438794203145,452.0281902242283,269.1003264988859,314.9127994840385,219.78865621285848,189.18453760176217,430.1100348402471,469.87612013326685,587.0222420928042,593.2050078542444,491.70452994905867,468.3372475963723,392.7705993223876,371.3803590454029,316.30561550799746,309.8500936079424,301.41225048111573,296.3469050294848,291.70037222940425,290.5574360227569,344.80599241771284,354.4158070820717,477.3408397461968,541.2590411843046,533.2866432101465,449.9147700792192,495.4694445204552,378.8266016295879,405.4440813243493,432.4328613110316,371.8537229246764,465.56745300166415,593.2050078542444,593.2050078542444,483.0520013453868,480.8118815746986,406.1145335102348,381.5532831572246,325.1033207660934,317.0737319886773,307.72611516079337,308.61741183310573,306.8955287257856,304.0791016299595,360.8246964810088,363.658720747068,485.12582785737135,543.5660302018791,490.7551626149768,338.5334810880833,248.6436161027732,155.69888236497684,0.0,0.0,0.0,164.1903968610149,373.3943551785944,577.1766253473203,477.2194192715876,471.305010356204,400.46936129941935,374.5038567617986,312.3911249896188,304.57974112309444,293.51815991449536,286.3411540348785,278.1241553944787,275.7907706215543,290.9260967391428,294.49744243797375,340.34686948061614,397.4118529713982,296.0495128525434,81.37547416796893,0.0,0.0,159.53594533432943,141.95021326176578,135.90030613558636,319.80569266738394,318.05389437066736,402.9074492352313,386.8456321048641,381.18638215786206,323.13067798295,317.87880252684687,296.45336790939564,292.23796578002896,278.77701041013097,284.71869493937606,294.63382050728126,297.1704525963992,314.68579598802995,320.8518444377486,368.7671792657704,371.408514517776,400.8213047040837,355.65112843244344,376.75629455165017,321.0524521784073,238.65018312733025,249.8543014148184,185.2542096301736,305.6461296392273,268.2767789319714,370.29813307606014,359.3940465410483,353.46468003096646,340.9918057696634,335.0641989766049,310.170362106187,257.3251800373299]
new object=loadshape.battery_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.465,-41.567,-14.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-14.857,-40.82,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.861,-0.958,50.029,-20.992,-24.239,-10.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.235,-0.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.3,-36.715,-18.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-25.056,-30.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-34.411,24.073,-48.056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.699,-3.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.597,7.432,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-19.312,-36.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-27.549,-28.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.056,6.973,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.932,25.097,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-35.349,-20.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.344,15.685,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-48.977,-6.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-6.422,-49.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-6.249,-49.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.99,35.039,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-34.346,-21.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.228,-50.029,0.0,0.0,0.0,0.0,38.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.817,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-11.939,-43.737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.387,-11.013,-17.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-6.794,-48.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.213,19.741,-50.029,29.831,-33.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-1.91,-50.029,-3.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-42.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.87,19.046,0.0,0.0,0.0,0.0,0.0,0.0,16.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.648,18.381,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.66,-10.421,-11.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.289,-41.499,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.644,45.385,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.257,46.771,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.096,38.933,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.588,44.441,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.545,43.484,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.229,9.799,-23.194,-32.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.198,0.0,0.0,0.0,48.831,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.651,21.377,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.663,12.366,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-35.395,-20.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-11.429,-44.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-15.131,-40.545,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-5.979,-49.697,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.179,0.0,0.0,0.0,0.0,0.0,2.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.527,-50.029,0.0,0.0,0.0,9.68,-10.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-12.358,-43.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.954,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-40.535,-15.142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-9.863,-45.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.049,-43.457,44.954,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.213,-4.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-29.742,-25.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-10.113,-45.563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.884,43.07,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.491,34.538,-42.044,-13.632,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.836,-6.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-17.929,-37.748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-2.026,-50.029,-3.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-8.355,-47.322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-22.884,-32.793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.954,-50.029,44.954,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-40.796,-14.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.954,-50.029,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.303,12.725,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-48.209,-7.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-7.26,-48.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.385,45.644,-18.229,-37.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.574,-10.655,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-29.175,-26.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-41.323,-14.353,0.0,0.0,41.526,-46.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-3.819,-50.029,-1.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,44.954,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.35,1.679,-50.029,-5.648,0.0,21.609,-24.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.354,17.675,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.636,23.392,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.719,31.31,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.907,18.122,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.934,6.095,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.321,46.708,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.264,32.765,-14.151,-41.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.116,5.913,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.565,28.464,-31.903,-23.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-49.419,-6.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-36.116,-19.561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.04,8.989,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,29.317,-32.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.95,-13.299,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,0.0,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.853,-6.514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-46.121,-9.555,38.67,-43.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-43.396,-12.281,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.954,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.954,0.0,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.467,13.018,-46.169,0.0,16.084,-17.899,0.0,0.0,10.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.326,4.22,-38.047,33.073,-50.029,-4.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.321,25.708,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,0.0,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.367,32.661,0.0,-4.793,-50.029,-0.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.303,18.726,-5.148,-28.295,-22.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.788,0.0,29.951,-47.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-27.78,-27.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-16.672,-39.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,0.0,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.671,23.357,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.137,29.991,-39.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.731,-18.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.415,-50.029,-5.648,0.0,44.954,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.745,-1.993,-50.029,0.0,44.954,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-33.065,-22.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.407,0.0,0.0,0.0,0.0,0.0,15.364,-19.778,0.0,0.0,18.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.805,0.0,0.0,0.0,5.589,-37.814,27.699,-30.825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.133,-4.642,0.0,0.0,0.0,0.0,39.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.029,39.879,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.535,-48.45,22.737,27.292,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.907,0.0,0.0,22.082,15.965,-50.029,44.954,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.591,0.0,0.0,0.0,25.202,18.236,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.194,0.0,0.0,23.05,23.785,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.979,-8.879,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.286,39.743,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.303,0.0,0.0,0.0,36.811,4.841,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.66,0.0,0.0,13.904,17.39,-50.029,0.0,48.467,-50.029,-3.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.578,-12.885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.309,-47.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.697,39.326,0.0,0.0,0.0,0.0,0.0,0.0,-36.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.153,-50.029,-5.648,0.0,0.0,44.954,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.337,0.0,0.0,0.0,12.692,-39.335,-16.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.867,-10.914,31.895,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.426,-6.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.954,0.0,-50.029,44.954,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-4.188,-50.029,-1.46,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,0.0,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.89,-14.345,0.0,0.0,16.215,-18.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,0.0,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-10.107,-45.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.921,30.108,-50.029,-5.648,0.0,0.0,0.0,44.954,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-36.693,-18.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.691,0.0,0.0,39.561,-1.444,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-14.083,-41.594,-2.6729999999999983,-2.6729999999999983,-2.6729999999999983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.079,9.95,-50.029,-5.648,44.954,-50.029,44.954,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.727,28.227,-50.029,44.954,-50.029,0.0,44.954,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.88,-5.431,0.0,0.0,0.0,50.029,-6.731,-11.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-39.507,-16.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.954,-50.029,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.207,-5.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-39.644,-16.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.352,0.0,42.677,0.0,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.954,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.865,0.0,0.0,4.845,0.0,39.319,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-21.829,-33.848,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.006,0.0,-50.029,47.977,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.829,-5.374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.143,-11.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.396,21.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.643,-15.129,-40.548,0.0,3.555,-3.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-14.676,-41.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.214,44.815,-50.029,-5.648,3.429,-3.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.136,-16.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.961,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.64,0.0,26.553,10.836,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.983,0.0,0.0,40.971,0.0,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-13.589,-42.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.977,45.052,-50.029,-5.648,0.0,0.0,44.954,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6,43.428,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-44.533,-11.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.464,41.564,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-31.126,-24.551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.482,0.0,0.0,0.0,29.472,-50.029,0.0,20.734,-23.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,1.627,-1.811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.686,-5.215,36.876,-41.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-36.036,-19.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-5.548,-50.029,-0.1,0.0,12.546,-13.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.171,30.783,-50.029,0.0,0.0,0.0,0.0,43.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.007,0.0,0.0,4.958,-34.002,-21.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.333,0.0,0.0,28.695,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-10.645,-45.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.531,41.498,-50.029,-5.648,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.954,-50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.678,-24.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.923,37.106,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.571,23.458,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.633,0.0,0.0,45.395,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-44.304,-11.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-23.183,-32.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,0.0,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,0.0,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.966,45.063,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.954,-50.029,6.94,-7.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.954,-50.029,0.0,18.695,-20.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.205,35.824,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.15,38.879,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,0.0,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.954,-50.029,0.0,0.0,0.0,0.0,0.0,7.318,-8.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.548,29.442,-37.827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.113,-16.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.029,0.0,0.0,0.0,0.0,4.003,17.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.811,-15.061,-40.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.525,-11.984,-43.693,0.0,0.0,0.0,0.0,0.0,34.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.338,-31.879,-23.798,0.0,0.0,0.0,0.0,0.0,26.887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.142,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,16.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.908,-13.133,-42.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.697,-2.902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-16.997,-38.679,0.0,0.0,0.0,0.0,0.0,27.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.14,0.0,0.0,0.0,0.0,0.0,50.029,-2.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-46.312,-9.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.618,-50.029,0.0,0.0,0.0,0.0,0.0,8.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-34.021,0.0,0.0,12.565,21.585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.029,-5.648,0.0,0.0,0.0,0.0,7.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.336,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,0.0,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.011,-1.867,-50.029,-3.781,0.0,0.0,0.0,0.0,11.668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-12.986,0.0,0.0,0.0,0.0,0.0,0.0,22.686,-14.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,0.0,-50.029,-5.648,0.0,0.0,0.0,0.0,45.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.97,-46.751,-8.926,0.0,0.0,0.0,0.0,50.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-46.442,-9.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.683,34.346,-40.445,-15.232,0.0,0.0,0.0,0.0,18.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.088,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.637,13.392,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.604,-11.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.746,-16.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.641,24.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029,-50.029,-5.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.029]
new object=loadshape.solar_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.58,19.949,28.161,86.534,19.844,46.373,69.375,74.691,37.319,2.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.265,43.846,61.374,2.421,131.749,47.11,171.069,117.643,62.111,5.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.636,118.064,156.857,66.48,118.222,117.90600000000002,96.325,83.64,43.899,3.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.06,176.543,250.655,296.923,314.556,306.23999999999995,269.394,206.493,112.537,22.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.797,186.965,263.078,309.188,326.031,314.504,275.026,209.652,113.59,21.581000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.217,156.804,245.813,220.284,249.024,256.867,257.867,195.65,105.905,19.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.217,66.743,238.496,273.553,244.971,234.549,197.703,101.062,53.374,5.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.428,159.542,42.109,55.47899999999999,124.17,143.856,117.853,76.376,40.53,4.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.322,161.436,86.535,184.07,144.172,67.322,86.32400000000001,72.217,37.42499999999999,17.686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.582,80.534,129.749,222.39,129.065,168.542,171.174,138.118,77.06,13.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.85,187.807,262.867,308.082,324.715,314.556,277.816,216.284,128.381,31.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.376,178.017,249.813,302.924,321.452,314.293,278.5,210.862,125.38,31.161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.692,176.017,247.866,228.653,253.813,230.811,208.283,166.174,98.588,23.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.95,75.691,137.171,174.859,200.335,183.86,108.747,88.535,49.952,8.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.844,45.215,210.02,261.815,302.397,299.976,267.973,209.23,121.959,30.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.743,162.068,228.601,193.33400000000003,227.232,295.86999999999995,178.807,81.69199999999998,45.74100000000001,8.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.112,173.438,253.182,308.55600000000004,320.294,312.082,277.132,218.073,127.696,33.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.744,177.385,256.656,303.977,322.926,314.819,282.553,221.232,129.96,34.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.061,186.228,261.183,305.819,335.032,326.452,290.133,221.916,136.539,37.42499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.534,181.859,254.288,297.765,314.03,304.608,271.552,214.126,129.749,34.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.001999999999995,52.584,79.639,45.478,131.855,35.161,36.688,0.526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.37,56.9,160.805,171.753,324.241,317.241,149.909,130.065,75.639,16.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.897,56.795,66.006,164.279,346.612,340.77,304.134,240.076,144.856,41.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.84999999999998,191.229,266.499,311.609,330.4,322.399,288.764,228.917,143.382,42.00399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.745,182.754,254.234,297.976,315.925,307.292,275.921,220.179,137.645,40.583000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.9,125.854,145.06599999999997,215.336,241.076,231.022,210.336,154.699,94.746,27.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.269,152.488,147.751,274.447,289.554,210.073,29.161,204.23,120.643,33.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.475,29.74,44.84599999999999,69.322,54.742,38.00399999999999,38.53,14.949,7.685,0.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.956,189.492,263.815,309.766,328.505,321.189,290.607,233.549,143.751,45.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.587,182.596,255.498,299.2919999999999,317.609,311.082,280.132,179.807,119.643,45.215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.792,79.113,134.697,136.329,175.385,165.647,149.541,107.589,66.006,18.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.90299999999999,191.01800000000003,270.71,317.136,336.716,330.874,297.186,239.549,149.172,49.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.219,185.965,257.972,302.292,320.346,315.398,285.606,231.18000000000004,149.11900000000003,50.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.587,75.112,176.175,218.916,249.813,244.708,210.81,60.37400000000001,43.636,28.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.901,180.386,252.972,329.61,329.347,301.766,245.392,154.85699999999997,54.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.532,166.753,249.445,333.19,281.553,316.504,310.714,241.339,93.272,45.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.004000000000005,61.058,46.004000000000005,69.322,45.899,191.65,174.543,126.696,44.00399999999999,6.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.421,22.107,34.582,123.749,148.962,69.375,100.483,43.794,26.581000000000003,50.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.792,20.739,80.429,157.541,144.48699999999997,180.754,197.545,238.233,154.015,55.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.475,44.373,83.008,309.13500000000005,116.011,115.379,130.96,98.536,2.421,51.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.95,124.222,268.499,320.505,338.348,336.716,305.977,249.076,161.226,60.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.896,102.483,204.546,280.238,324.61,343.191,336.0319999999999,305.503,249.708,166.753,63.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.053000000000004,98.799,197.124,268.236,311.609,330.189,325.189,305.819,242.339,160.91,61.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.422,103.852,204.598,284.817,319.294,336.769,282.922,268.289,205.651,162.384,35.056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.211,57.69,132.065,186.649,212.494,250.813,265.447,176.543,155.278,110.063,37.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.527,92.956,186.386,261.183,306.766,325.715,320.715,292.449,236.391,151.278,58.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.843,19.633,62.269,87.114,92.904,112.484,71.638,62.164,66.164,24.581000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5260000000000002,67.901,120.801,156.383,236.496,270.236,211.441,261.551,98.694,33.793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.106,34.477,74.323,131.012,181.333,350.718,338.611,308.503,253.55,171.069,69.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.212,105.431,203.915,274.5,317.609,332.926,326.347,298.45,245.181,165.647,67.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.949,40.109,167.805,202.809,313.661,330.137,324.294,296.081,243.023,164.437,63.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.737000000000001,21.318,104.905,98.694,136.276,187.07,152.54099999999997,194.598,95.904,29.898,0.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.737,1.369,16.475,106.852,74.165,171.122,185.649,122.906,13.475,63.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.001999999999995,119.064,225.39,301.924,349.613,367.035,347.138,317.188,261.183,179.28,75.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.107,116.74800000000002,214.652,284.553,326.979,343.928,336.769,307.24,253.708,173.648,73.11200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.37,105.694,165.805,229.022,277.816,277.974,278.079,166.7,116.801,160.121,70.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.632,65.006,146.067,174.385,212.494,207.388,255.919,190.229,96.06199999999998,30.055,29.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.317,80.00799999999998,107.8,178.596,248.024,244.603,225.074,194.861,188.439,109.379,25.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.685,48.162,126.959,131.012,163.963,199.545,231.706,204.546,181.175,131.381,40.793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.476,118.643,212.757,280.132,318.136,344.349,334.242,300.713,242.497,158.647,68.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.687,127.117,229.285,303.029,348.13899999999995,365.50900000000007,358.35,293.87,269.815,171.279,82.218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.002,116.222,198.335,303.555,343.928,358.561,348.296,310.661,241.655,160.91,69.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.581000000000003,11.896,232.391,101.799,124.643,171.911,367.72,328.137,270.71,181.807,81.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.424,130.908,227.495,294.975,336.0319999999999,352.244,346.507,314.977,262.499,182.281,82.218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.214,138.382,239.233,312.977,357.087,374.036,365.456,333.348,267.604,187.334,85.798,4.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.582,135.013,234.601,303.503,343.138,345.29600000000005,338.19,307.24,251.498,175.54300000000003,79.06,3.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.056,121.38,229.864,300.081,339.822,353.297,348.56,302.029,248.603,172.06900000000002,77.16500000000002,2.684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.582,133.329,228.653,298.607,339.454,357.455,351.349,320.715,266.92,180.333,82.218,4.736999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.634,114.59,228.601,265.973,335.769,348.612,340.296,309.345,253.129,129.644,79.113,4.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.161,129.697,175.754,203.44,216.126,316.662,342.243,211.178,249.813,169.49,78.218,3.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.266,101.431,195.598,290.922,333.558,265.92,290.765,251.287,228.39,165.805,79.323,4.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.739,88.324,88.58699999999999,50.373,135.645,183.965,342.085,311.39899999999994,258.656,180.491,81.16600000000001,5.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.267,138.908,231.864,224.811,338.401,350.823,345.507,316.293,263.394,184.86,84.482,6.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.951,138.592,227.233,289.607,335.927,351.6650000000001,342.296,271.815,260.077,177.28,84.271,6.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42499999999999,136.013,198.861,215.389,276.184,307.872,275.237,267.657,228.39,112.221,53.79500000000001,2.684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.474,22.844,36.109,68.059,36.477,24.213,83.061,115.064,8.738,65.111,30.898,0.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.792,67.796,108.484,101.641,152.12,123.749,116.38,127.065,122.433,37.793,17.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.474,27.424,102.378,148.277,250.287,343.506,277.395,269.605,252.129,110.063,52.847,3.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.794,50.794,156.015,247.497,351.666,366.0880000000001,362.245,334.453,279.658,102.641,51.794,4.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.79500000000001,168.911,267.552,337.822,376.562,389.774,383.089,347.296,287.922,202.44,94.746,10.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.111,162.858,254.393,316.873,351.507,361.14,358.455,323.136,266.552,187.965,91.324,9.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.426,158.278,246.287,319.715,357.297,197.493,365.982,332.085,277.448,190.755,93.483,11.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.637,155.489,244.707,307.924,165.437,281.658,286.817,215.757,137.803,107.221,52.9,5.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.948,13.159,14.422,48.847,108.589,148.909,191.545,151.12,149.541,70.901,35.582,2.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.316,9.948,37.267,57.848,59.901,64.006,44.00399999999999,49.689,42.794,23.371,10.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.947,16.686,28.108,49.847,35.793,42.741,25.687,52.426,43.42499999999999,21.001999999999995,0.526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.005,155.541,239.497,298.344,187.334,162.173,217.337,170.753,270.236,89.008,91.851,12.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.844,77.797,156.383,179.28,156.489,170.7,200.651,172.227,230.969,132.223,67.796,9.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.164,164.91,225.548,264.394,308.977,323.347,310.451,282.501,230.60100000000003,135.802,69.164,10.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.111,141.645,178.859,201.23,211.073,234.759,283.659,240.97,139.171,76.849,38.162,4.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.161,73.375,116.116,311.767,344.56,359.719,349.875,321.136,267.289,184.175,44.057,12.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.427,158.384,146.80300000000005,204.809,262.815,344.033,333.032,303.661,253.656,180.386,52.531,7.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.791,54.795,95.693,104.273,153.594,221.6,242.865,235.759,267.289,125.749,40.899,5.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.007,177.85900000000004,267.92,330.557,366.772,380.773,370.772,337.822,282.448,201.23,100.167,14.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.737,72.53299999999999,172.964,259.867,311.872,348.086,361.561,365.14,320.873,267.236,190.544,97.062,15.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.684,75.955,178.228,263.551,323.084,355.665,365.614,356.876,327.189,275.342,197.335,101.378,16.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.948,65.533,126.486,190.913,214.652,267.025,229.338,301.02899999999994,163.38399999999996,170.806,186.544,91.43,14.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.63699999999999,93.588,87.061,96.22,152.804,199.283,118.748,111.326,114.379,71.007,21.528,8.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.318,72.691,68.902,328.663,373.825,390.195,370.351,340.08500000000004,285.132,203.862,100.799,16.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.948,83.85,193.229,288.922,353.824,392.09,404.039,391.09,354.455,287.554,152.067,83.166,17.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.211,84.113,189.913,279.027,339.349,374.773,386.142,374.404,340.98,284.29,198.019,102.852,18.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.316,86.482,190.86,274.026,330.716,362.666,372.351,360.666,329.295,277.132,199.124,103.01,17.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.843,84.903,188.018,273.394,331.085,318.609,378.194,367.825,336.716,282.501,197.282,102.326,18.001999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.317,82.218,181.28,185.755,166.7,187.544,84.324,263.078,328.242,270.763,192.124,96.483,18.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.053,79.797,115.064,205.599,317.925,273.394,365.666,354.297,325.61,274.816,198.808,101.431,18.581000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.369,81.218,174.701,208.072,253.077,111.116,239.181,302.555,253.445,147.488,95.693,44.741,17.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.843,13.791,55.426,72.112,89.16600000000001,169.648,251.445,149.225,140.434,84.798,70.901,42.741,18.581000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.053,29.003,186.228,198.072,235.707,250.129,235.917,265.499,237.128,221.969,153.699,99.062,20.160000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.526,4.895,19.897,30.687,31.793,50.742,62.638,146.067,128.696,97.536,63.111,18.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.738,93.114,194.808,271.342,324.821,356.771,366.824,356.192,327.663,275.131,200.019,106.01,20.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.843,93.167,188.913,265.815,319.452,291.133,364.035,350.191,321.294,268.499,60.322,104.431,21.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.212,96.272,200.756,286.028,345.033,379.089,388.774,333.032,263.657,290.87,208.072,90.061,21.422999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.949,97.062,200.493,285.027,343.822,378.457,388.616,378.562,345.77,289.922,209.494,66.743,21.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.58,97.43,193.439,279.816,337.296,370.509,380.089,369.456,336.243,190.018,198.598,105.01,23.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.423,98.062,194.071,271.289,324.347,354.56,363.087,316.451,325.347,272.342,199.23,108.379,23.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.791,100.22,196.22900000000004,280.079,335.506,366.719,377.826,367.667,256.34,284.343,205.704,108.221,23.422999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.843,37.004,119.485,204.335,257.235,274.553,288.922,344.612,313.8190000000001,262.92,191.01800000000003,102.062,22.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.107,66.533,144.224,197.229,187.123,323.82,165.858,314.135,203.019,186.544,108.905,56.742,18.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.106,32.845,156.489,115.695,225.495,262.183,267.341,128.539,126.117,126.328,91.272,51.952,15.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.212,48.11,138.803,192.65,127.538,290.238,307.608,237.97,209.02,137.224,96.114,49.268,16.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.526,49.005,11.633,17.896,68.743,138.75,179.017,141.54,127.328,144.856,117.485,66.638,19.160000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.9,62.269,59.69,234.759,198.072,116.274,148.225,96.799,84.692,79.271,20.160000000000004,11.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.211,16.002,39.583,148.804,336.927,364.772,375.194,322.241,337.664,285.132,203.177,111.063,25.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.422999999999995,106.273,200.756,273.658,324.347,353.139,360.561,348.665,318.715,268.078,196.44,107.168,23.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.318,105.063,198.019,269.078,317.083,344.612,352.034,342.77,315.398,267.078,196.914,108.431,24.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.739,106.01,200.019,272.816,323.294,351.507,359.034,363.877,320.241,272.184,201.23,110.905,25.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.16,105.431,197.388,268.078,318.662,345.87500000000006,352.981,319.03,314.188,265.394,194.334,107.431,26.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.371,104.852,190.439,274.868,325.663,316.135,365.298,353.402,322.61,273.237,195.071,107.958,26.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.422999999999995,88.429,166.858,238.444,171.279,184.018,316.872,312.082,286.396,211.494,192.229,94.535,27.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.792,93.798,155.067,212.389,218.916,265.867,296.45,281.343,224.337,130.012,94.22,67.48,19.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.843,67.48,125.117,167.595,238.128,251.919,282.2900000000001,333.506,301.976,254.866,186.334,102.115,28.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.739,58.9,122.433,175.806,163.173,169.016,252.498,241.128,272.868,220.179,189.071,105.168,29.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.371,104.747,196.124,269.71,251.761,338.559,345.138,334.19,304.871,133.802,191.59700000000004,105.8,28.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.634,103.799,193.387,158.963,271.868,348.77,357.403,333.979,261.078,205.177,154.646,83.745,21.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.107,4.0,56.532,111.326,251.761,171.48999999999998,149.383,230.285,232.97,121.327,82.166,58.585,30.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.424,117.38,217.916,294.765,347.349,376.8250000000001,383.14200000000005,369.035,337.348,284.711,210.652,115.222,30.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.476,112.906,202.914,274.184,322.083,348.928,356.034,347.507,316.557,269.499,199.177,112.642,30.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.58,111.168,200.493,271.289,320.925,348.402,355.508,250.234,318.714,268.183,198.335,111.484,30.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.424,107.589,194.334,262.92,310.503,336.98,344.085,297.66,310.609,63.953,100.641,110.589,32.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.687,87.956,192.176,259.92,306.398,332.926,295.133,224.706,86.956,234.128,151.91,109.063,33.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.424,105.694,191.545,259.867,307.608,334.663,186.544,337.98,305.292,258.919,191.59700000000004,93.272,32.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.055,107.8,198.651,270.289,319.82,348.13899999999995,356.034,347.296,318.083,268.71,193.33400000000003,111.063,32.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.371,106.589,191.702,267.552,319.346,347.349,354.929,344.77,315.346,258.235,190.86,110.063,32.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.686,103.062,174.701,234.285,305.345,307.819,281.71100000000007,310.766,263.288,235.022,170.858,108.326,33.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.055,90.114,188.65,254.498,299.92299999999994,325.137,333.874,325.242,179.491,209.02,186.597,90.64,34.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.845,103.589,185.386,251.445,298.081,324.663,333.663,323.978,295.712,218.231,172.859,82.797,31.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.634,105.642,165.753,216.179,271.394,233.917,243.813,259.656,231.127,228.917,168.7,65.848,32.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.529,100.957,163.542,222.916,271.921,294.396,317.188,296.186,271.078,261.92,195.808,114.064,32.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.95,82.639,163.753,221.863,258.34,281.922,303.187,284.027,280.079,230.075,151.751,101.325,32.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.003,101.799,146.80300000000005,217.021,245.234,211.125,112.169,203.914,255.867,205.756,160.91,100.69400000000002,33.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.897,99.22,175.333,220.126,270.499,282.132,305.819,275.5,244.129,195.282,154.015,98.167,13.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.476,106.326,189.65,255.656,301.187,327.032,334.506,325.821,298.923,255.13,191.545,112.327,36.056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.16,105.694,186.913,252.708,298.397,323.715,157.805,179.912,223.337,252.287,187.123,110.221,33.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.635,57.79500000000001,182.807,247.34,292.923,247.445,230.917,144.435,34.898,117.432,129.223,91.219,34.161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.161,108.431,195.492,264.394,312.451,339.927,348.086,291.659,314.767,266.499,200.545,118.222,36.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.476,104.69400000000002,185.544,250.076,295.449,321.189,330.137,322.873,297.028,253.55,139.224,94.956,37.793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.792,106.063,120.169,254.077,165.174,328.294,331.716,253.129,299.029,254.445,193.018,114.8,37.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.792,104.957,186.702,252.708,295.397,242.234,333.927,321.821,296.344,253.182,190.281,113.8,38.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.74,75.112,184.807,248.339,292.607,318.662,326.452,316.609,291.238,183.281,129.907,108.221,35.161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.74,103.378,182.754,247.971,293.712,174.543,233.075,51.163,281.658,251.971,196.282,116.853,36.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.108,103.799,186.176,251.551,298.028,224.495,336.98,267.289,126.959,13.528,20.686,19.107,11.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.108,103.905,183.86,249.761,296.186,277.974,144.48699999999997,216.179,300.766,253.708,191.966,99.062,40.32000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.581,101.641,180.649,199.545,293.344,206.178,129.802,196.019,250.34,165.753,45.373,2.895,37.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.108,102.694,184.333,251.34,293.502,230.496,164.437,242.918,253.814,253.919,186.228,49.373,22.422999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.055,103.01,183.596,249.497,295.86999999999995,215.968,75.112,287.922,260.867,190.597,22.581000000000003,39.583,28.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.949,64.954,54.216,59.006,98.167,139.698,270.236,237.075,71.796,13.686,61.164,44.373,26.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.318,102.852,183.965,251.129,292.554,262.446,329.821,319.768,293.712,251.34,195.019,117.643,38.583000000000006,0.368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.897,102.852,187.123,255.656,305.24,243.234,304.503,233.391,274.5,245.602,197.756,116.485,42.688,0.368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.16,102.168,182.228,229.759,292.765,282.606,270.763,302.81800000000004,208.283,217.494,194.966,118.59,38.53,0.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.634,105.905,189.808,255.393,272.868,287.396,352.455,340.66400000000004,314.34600000000006,270.236,199.756,121.538,37.846,0.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.213,85.534,154.225,223.863,263.446,286.764,302.924,322.873,295.923,254.129,193.597,117.801,39.056,0.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.687,94.90399999999998,153.11999999999998,147.751,125.433,204.75600000000003,279.711,204.75600000000003,259.498,209.862,163.647,40.951,33.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.897,78.586,185.597,90.956,33.687,24.687,100.957,189.808,321.925,232.706,150.172,107.01,43.267,0.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.686,94.851,145.488,262.499,304.976,349.402,290.87,256.603,140.856,175.017,90.745,38.898,0.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.422999999999995,101.378,153.962,248.234,292.976,319.925,292.08,277.29,298.713,253.077,193.124,118.538,40.162,0.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.213,100.378,181.649,247.55,295.028,324.399,333.137,196.177,305.029,258.13,187.228,120.74800000000002,40.214,1.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.371,99.904,182.912,215.336,164.647,65.743,346.191,326.873,314.767,220.6,65.533,94.22,40.583000000000006,1.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.371,98.536,180.491,248.339,299.186,327.3469999999999,336.664,52.952,38.688,119.222,153.646,84.58699999999999,28.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.634,98.694,181.228,249.55000000000004,298.239,70.059,62.743,59.953,111.484,144.856,154.594,117.695,40.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.107,90.43,173.22700000000003,248.182,209.599,90.956,244.181,252.498,199.756,205.02,99.167,119.432,22.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.266,56.742,145.645,193.545,11.000999999999998,25.371,36.214,77.902,165.384,248.339,159.436,5.474,41.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.634,97.536,177.85900000000004,244.655,289.712,329.452,338.98,316.925,292.396,216.494,190.387,116.537,45.162000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.95,93.851,170.49,241.444,292.502,253.445,276.658,326.347,298.397,252.814,185.86,114.169,39.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.581000000000003,94.641,172.122,237.286,254.182,291.765,281.237,277.658,249.392,217.179,167.49,113.59,42.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.529,92.798,168.438,232.022,281.448,235.759,196.703,316.083,48.162,76.113,85.534,118.327,39.74100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.687,93.272,169.964,233.917,280.764,308.766,209.283,196.44,293.712,249.024,190.281,118.433,45.11,0.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.265,94.746,174.859,241.76,289.449,316.925,295.029,278.974,171.122,222.021,176.806,111.537,44.162,0.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.371,89.798,141.69799999999998,214.652,265.236,255.393,263.341,191.808,233.49600000000004,196.703,171.806,111.379,15.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.685,30.161,84.58699999999999,97.957,200.23,279.29,260.604,259.183,235.654,180.912,125.749,95.904,36.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.055,58.9,91.22,157.91,239.812,241.707,225.706,281.553,278.079,208.178,165.437,85.534,30.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.686,90.009,165.489,230.285,210.283,244.392,106.273,302.187,268.236,194.808,49.899,22.001999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.897,90.114,165.647,232.285,283.448,174.438,285.027,287.817,183.491,229.232,149.435,99.852,28.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.528,91.377,172.332,211.704,245.602,259.341,211.652,201.072,250.234,253.972,171.858,112.063,43.846,0.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.16,90.377,169.437,237.023,285.711,314.872,286.448,322.347,296.87,255.709,194.598,118.696,40.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.792,90.009,148.067,204.335,190.387,78.323,51.794,127.538,250.761,183.754,151.225,117.90600000000002,32.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.739,63.427,172.49,98.115,232.601,231.233,54.426,79.165,151.067,146.645,117.011,65.217,12.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.632,67.059,24.318,65.269,78.32400000000001,148.593,155.225,172.332,182.123,184.123,23.16,58.269,36.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.053,53.321,80.481,134.329,307.187,258.13,336.558,222.284,139.54,243.918,198.335,120.222,41.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.633,92.114,179.543,258.34,310.766,136.645,283.869,334.137,307.187,265.552,202.282,91.746,38.425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.160000000000004,90.64,173.859,242.813,291.133,320.294,230.075,325.294,201.598,258.762,195.177,118.274,42.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.212,88.219,143.751,215.968,254.445,284.396,322.662,314.872,144.909,189.386,191.755,116.327,37.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.476,86.745,165.963,234.233,283.185,312.293,322.347,319.715,295.028,253.866,193.387,116.695,41.42499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.37,87.377,171.279,241.181,215.284,116.116,335.927,324.4,311.609,268.552,204.598,120.74800000000002,38.583000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.633,87.008,159.752,167.016,77.85,198.651,285.764,258.814,214.073,212.968,144.856,97.957,38.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.58,71.165,147.33,221.074,244.129,284.869,330.347,276.763,254.866,235.654,193.124,100.852,36.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.107,86.692,172.701,242.392,291.607,320.504,230.969,41.846,144.593,247.497,204.125,105.747,37.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.896,68.638,142.277,186.755,256.761,162.489,134.223,190.123,210.862,179.543,119.327,53.9,21.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.317,59.058,64.848,68.375,196.703,167.805,171.543,257.761,242.655,231.338,136.434,57.005,37.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.686,84.85,124.801,124.591,294.975,241.391,239.76,327.663,300.766,259.446,137.487,87.324,12.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.37,84.903,167.963,237.654,287.08,315.714,325.926,318.504,117.643,257.814,191.703,114.537,37.161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.212,84.00799999999998,168.122,237.181,285.869,314.767,249.603,332.505,293.712,253.287,192.703,114.379,32.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.264,66.217,167.7,237.76,288.027,316.557,326.663,319.241,294.396,187.492,191.071,111.8,36.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.948,44.531,143.487,135.013,207.178,257.551,109.8,100.746,129.802,222.705,196.177,113.958,37.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.791,82.113,167.753,239.812,288.027,252.235,332.505,229.232,175.912,206.493,192.597,112.327,32.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.896,82.06,168.121,238.76,288.606,246.339,244.865,155.857,108.852,129.539,168.279,110.537,35.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.212,80.955,164.7,235.759,288.08,317.82000000000005,231.233,323.715,209.494,232.285,138.961,67.112,24.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.949,80.85,165.174,235.97,286.396,268.71,278.5,262.972,239.128,252.445,188.65,109.853,34.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.685,68.744,153.909,231.917,247.181,272.815,224.916,321.083,292.975,249.287,183.754,101.062,27.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.001,61.743,122.749,229.127,282.395,314.609,327.926,272.289,280.764,232.97,148.962,97.167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.843,59.585,130.644,187.492,228.232,243.076,216.915,71.217,120.275,72.586,126.38,107.221,33.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.843,80.902,168.279,241.918,293.87,258.604,257.656,195.44,306.608,259.077,194.019,111.274,30.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.685,80.639,169.121,242.444,203.546,211.336,352.507,341.927,303.187,259.551,195.387,111.695,29.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.317,79.323,166.911,238.496,289.238,318.97800000000007,330.61,287.764,236.391,206.599,122.801,92.746,30.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.37,80.06,168.648,241.339,292.923,322.715,332.769,325.189,300.976,256.972,191.808,108.379,28.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.685,79.639,168.753,242.286,292.817,322.241,277.553,140.066,117.222,259.551,177.175,95.114,24.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.580000000000002,78.84999999999998,167.911,241.602,292.607,147.225,312.135,328.189,65.638,66.112,150.33,81.008,25.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.159,78.955,169.016,242.707,304.345,338.558,284.185,217.547,219.179,209.02,82.692,109.01,26.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.264,52.268,67.691,125.328,168.121,218.916,172.016,118.748,86.166,22.16,99.167,0.79,10.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.579,16.686,87.271,95.325,147.856,161.80500000000004,276.605,184.702,256.077,108.221,54.479,21.844,6.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.527,45.636,67.48,135.855,237.602,264.13,121.959,226.39,45.74100000000001,257.393,183.491,70.112,25.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.158,52.795,104.431,221.547,287.238,174.806,275.395,206.283,185.07,253.287,179.43799999999996,87.587,19.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.264,76.376,165.437,239.76,292.396,322.873,334.716,108.8,29.381,19.676,22.634,19.464,19.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.211,71.26,76.97699999999999,81.854,87.33,85.338,94.16,98.232,32.529,59.374,76.621,50.746,21.686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.106,32.214,74.33799999999998,68.295,55.268,28.055,50.794,73.007,83.809,94.062,103.957,93.009,20.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.474,37.004,99.746,157.331,197.808,235.654,215.073,102.747,180.333,159.226,113.221,57.005,12.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.211,44.688,103.694,110.326,61.79500000000001,146.856,144.172,202.651,209.178,240.76,150.33,77.218,11.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.264,50.794,118.169,157.383,213.652,221.442,287.343,272.079,251.498,220.968,149.856,64.111,13.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.053,78.007,173.595,253.235,308.766,341.138,294.081,281.764,312.66100000000006,222.863,184.228,86.692,17.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.369,75.534,167.174,244.023,169.437,331.558,248.866,276.763,300.134,186.07,24.476,62.848,16.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.422,74.428,133.75,239.865,291.08,160.91,93.114,206.493,297.818,246.55,177.701,37.635,16.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.685,74.06,163.226,244.444,300.081,332.137,344.033,335.611,305.766,246.497,176.069,89.693,15.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.421,116.38,190.123,276.395,306.082,317.451,306.45,238.602,165.595,98.641,45.899,11.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.737,68.849,151.43500000000003,225.811,161.647,245.813,220.232,317.136,284.08,235.444,168.174,84.692,14.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.737000000000001,71.112,160.173,235.022,284.29,264.973,326.505,315.504,288.291,239.549,170.227,85.16600000000001,13.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.685,72.481,161.80500000000004,237.549,290.502,242.76,203.283,273.658,291.923,240.181,169.49,70.954,13.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.264,71.533,160.753,236.391,289.343,319.294,174.175,322.083,289.291,42.794,175.385,84.798,12.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.843,71.42800000000001,161.80500000000004,190.387,234.022,176.438,258.13,233.127,235.81200000000004,241.707,168.806,82.113,10.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.053,61.164,131.802,203.283,136.539,199.124,193.33400000000003,248.866,127.223,78.955,92.325,41.951,4.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.843,64.164,142.329,175.912,236.97,100.273,37.004,83.324,211.652,195.703,89.851,53.742,4.736999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.369,69.27,119.011,151.172,216.758,242.076,148.119,44.478,51.426,151.699,110.484,11.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.474,15.054,116.906,104.589,160.489,188.018,256.603,246.497,190.123,128.275,53.953,5.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.211,28.318,138.54,202.914,193.91300000000004,205.283,200.598,157.331,75.165,96.272,58.795,46.689,2.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.057,16.37,94.90399999999998,21.581000000000003,36.898,239.075,234.496,221.284,139.85499999999996,74.639,6.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.474,48.005,135.908,174.122,229.18,196.335,274.868,208.809,198.756,173.22700000000003,144.33,35.267,1.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4209999999999998,65.848,156.12,194.913,200.177,150.22499999999997,186.491,184.386,202.177,180.544,91.956,59.585,2.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.267,57.058,146.014,177.754,217.073,241.813,181.807,240.444,18.739,11.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.263,67.375,68.428,239.391,289.028,317.609,326.031,229.759,284.606,161.647,115.59000000000002,49.584,3.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.737,67.27,158.173,232.91700000000003,276.553,249.024,318.97800000000007,303.661,274.447,128.328,128.275,55.111,1.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6320000000000001,65.848,155.699,229.97,281.606,310.451,238.76,157.91,99.588,146.80300000000005,151.857,64.48,1.4209999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.375,156.91,233.549,287.291,197.65,245.392,20.422999999999995,5.79,84.271,85.272,26.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.37400000000001,90.745,134.381,290.607,236.286,125.486,124.907,120.327,179.122,86.271,44.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.63699999999999,0.368,246.76,231.127,25.687,85.429,167.226,144.33,152.383,114.221,5.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.797,174.385,253.445,318.82,350.718,359.35,346.77,310.872,251.34,163.279,66.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.165,172.332,251.024,302.503,332.295,339.559,324.926,291.501,237.181,157.489,63.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.27,160.963,243.76,287.554,315.346,280.658,267.447,203.388,162.7,127.59099999999998,55.47899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.848,154.015,235.759,291.449,310.714,317.978,303.608,270.078,216.547,140.645,54.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.901,154.015,229.759,281.764,308.977,316.662,137.697,242.813,143.382,139.75,49.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.63699999999999,103.694,228.969,280.869,209.862,257.709,221.547,245.918,113.748,114.274,49.215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.112,165.121,243.392,298.134,328.137,335.874,334.084,298.344,239.233,151.804,56.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.743,170.174,249.55000000000004,304.45,334.242,340.927,325.978,290.975,234.285,151.96199999999996,42.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.217,164.647,242.444,302.66,333.295,340.138,323.136,287.606,228.127,144.909,50.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.269,97.957,247.392,302.187,345.454,354.244,338.874,303.661,241.391,149.962,53.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.375,167.858,247.445,299.66,329.452,335.769,320.452,284.975,226.179,144.119,49.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.372,96.114,127.434,224.442,250.919,208.862,202.861,210.073,167.963,107.537,35.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.69,60.479,229.759,137.75,327.715,232.548,211.599,286.606,223.442,135.539,43.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.161,87.114,109.379,144.856,97.483,96.641,130.96,112.695,109.589,37.583,19.581000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.791,29.476,66.743,156.068,193.966,246.181,267.552,203.914,173.596,90.903,31.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.793,81.429,156.752,211.757,164.016,223.232,214.968,136.224,120.169,72.323,22.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.269,151.488,229.022,281.13200000000006,309.661,60.269,90.64,272.973,208.757,128.065,38.00399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.742,152.54099999999997,230.706,281.817,310.082,315.714,300.766,202.914,205.02,121.643,35.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.741,133.855,178.702,162.858,203.44,138.803,183.965,135.802,100.22,80.902,36.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.896,44.267,88.429,249.235,321.715,326.294,310.187,273.71,211.915,128.381,36.161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.369,73.27,140.013,290.238,254.708,255.919,309.608,269.236,207.178,123.064,33.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.111,151.751,231.39,284.659,310.082,312.399,302.134,257.604,193.545,112.8,28.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.79500000000001,148.488,225.758,278.237,306.871,312.399,297.502,259.814,198.177,115.222,29.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.163,145.593,230.285,287.238,318.031,324.084,308.55600000000004,145.593,207.178,116.801,29.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.794,146.277,230.97,288.975,307.398,312.872,237.338,177.543,173.596,88.377,23.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.267,134.487,224.337,263.973,262.446,257.656,297.028,191.123,195.861,74.533,22.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.95300000000001,162.437,249.287,308.714,328.19000000000005,333.663,263.341,277.448,211.915,124.117,29.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.001999999999995,23.476,139.85499999999996,137.697,197.861,323.136,303.818,265.341,202.756,116.695,26.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.689,149.69799999999998,187.07,258.972,289.554,272.552,196.703,93.483,107.905,23.844,6.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.9,151.014,233.075,286.29100000000005,315.714,321.294,305.345,266.71,204.072,118.169,26.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.742,157.962,240.286,302.23900000000003,329.9270000000001,334.611,318.083,271.815,197.335,110.853,23.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.005,152.383,234.707,298.134,329.61,335.348,316.451,275.026,208.494,115.695,25.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.213,50.11,233.127,291.028,321.504,326.873,309.398,267.868,196.703,110.537,23.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.268,146.22400000000002,225.39,285.554,304.503,102.168,298.607,251.603,127.275,102.483,19.001999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.215,144.066,225.916,283.501,313.609,318.82,300.292,260.972,188.176,104.905,20.422999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.899,140.645,221.705,278.553,199.756,158.068,232.075,161.489,182.438,73.007,10.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.794,139.434,176.175,284.08,313.504,319.452,300.923,260.025,195.492,107.063,19.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.687,83.48200000000001,143.90800000000002,176.333,221.337,262.499,239.76,203.756,142.908,42.057,4.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.948,33.319,45.899,87.114,100.431,100.325,100.536,71.112,47.162000000000006,25.213,19.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.847,155.699,252.34,315.714,351.033,358.297,337.927,289.712,215.968,115.222,21.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.478,157.278,251.761,314.872,348.928,355.192,334.137,286.238,213.441,112.853,20.001999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.794,143.382,231.496,289.659,318.768,324.715,309.029,264.183,196.44,100.69400000000002,14.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.79,125.854,52.268,281.079,312.188,320.715,307.819,263.551,192.966,99.378,15.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.319,132.907,214.757,276.395,313.083,317.03,297.871,253.182,185.544,95.009,12.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.582,128.433,209.125,262.814,292.133,296.186,279.921,240.497,176.964,92.64,12.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.214,127.17,207.546,269.868,299.976,306.23999999999995,125.907,87.587,176.227,88.009,7.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.688,134.855,223.127,283.29,305.713,311.135,292.554,251.287,183.439,94.272,11.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.477,123.959,208.862,181.702,198.545,312.03000000000003,195.492,262.183,184.754,95.062,11.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.845,128.17,219.547,181.596,318.872,230.127,234.233,266.446,134.013,97.272,10.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.056,136.329,222.916,280.29,311.978,317.87200000000007,299.976,257.604,190.229,97.641,12.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.84599999999999,138.75,223.916,280.869,311.083,316.714,297.134,253.498,163.068,84.58699999999999,10.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.74,133.171,218.126,273.237,303.714,308.977,291.975,250.024,183.386,93.325,9.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.477,127.276,212.441,270.236,301.02899999999994,306.503,222.021,121.696,121.748,85.113,6.737000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.633,100.852,163.069,211.652,196.124,188.807,179.333,136.803,101.483,33.056,0.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.266,52.847,132.223,210.02,289.08,204.019,204.75600000000003,237.444,101.904,85.798,6.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.895,15.738,35.74,86.64,91.324,115.695,159.12,107.115,76.06,5.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.108,117.485,53.058,129.591,123.328,71.849,64.743,46.899,34.003,88.482,4.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.948,61.427,115.222,157.647,130.96,85.113,81.008,58.795,23.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.265,116.853,205.756,117.853,305.345,199.545,130.433,88.956,179.43799999999996,4.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.371,117.90600000000002,205.388,266.604,298.976,306.556,288.343,244.865,178.228,85.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.897,118.748,208.441,266.552,297.976,269.394,186.544,220.968,152.278,74.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.739,20.422999999999995,46.268,113.695,137.697,174.28,200.282,194.229,89.903,15.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.476,110.484,194.755,251.919,282.448,298.502,282.974,240.076,171.701,81.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.002,115.432,201.019,266.289,300.608,307.97700000000003,289.712,247.339,173.964,85.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.16,111.537,196.124,253.708,294.449,301.924,285.027,243.023,170.91099999999997,83.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.686,116.432,211.283,277.132,313.346,321.715,303.345,259.867,188.86,92.167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.897,119.959,209.336,269.973,302.503,310.135,292.502,249.971,181.965,90.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.16,115.221,203.125,262.236,293.607,299.818,231.864,170.33200000000002,174.332,84.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.474,27.687,96.904,189.281,183.754,213.862,117.643,65.48,48.741,26.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.844,7.159,31.056,45.478,62.848,54.742,63.585,53.79500000000001,51.373,84.00799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.422,96.904,187.807,257.867,282.81700000000006,288.027,270.394,227.39,162.331,76.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.948,80.00799999999998,156.489,245.181,276.026,221.021,138.066,134.592,168.279,80.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.684,24.318,113.537,169.069,229.232,223.969,208.546,161.068,93.272,65.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.476,180.859,243.339,277.553,285.185,270.236,87.745,169.332,79.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.37,93.43,176.754,241.97,276.079,284.185,211.073,155.962,164.7,76.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.685,42.372,74.84899999999999,130.802,198.651,211.968,204.493,164.805,129.644,54.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.474,81.16600000000001,118.222,201.177,263.13,212.336,223.916,160.331,117.695,35.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.001,86.271,168.01599999999996,232.812,126.802,118.064,192.018,218.179,153.436,70.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.895,83.534,164.489,14.054,83.324,168.963,260.446,76.902,4.736999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.903,167.595,232.443,267.5,277.395,263.709,224.021,157.12,76.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.219,166.332,230.022,265.183,276.079,259.867,128.749,49.794,28.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.635,82.84999999999998,166.016,264.446,282.974,190.913,168.227,127.433,79.218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.588,180.807,103.168,189.492,175.964,159.015,232.233,166.542,81.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.535,187.386,257.761,300.134,313.76700000000005,299.239,259.077,190.387,94.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.062,185.86,250.602,244.708,223.284,218.126,240.023,173.069,85.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.582,88.482,166.7,146.119,22.371,54.268,27.529,29.792,25.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.316,20.528,63.953,90.061,41.74100000000001,56.37400000000001,87.587,63.953,36.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.167,185.228,252.13,289.028,300.555,295.765,246.497,182.544,93.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.693,183.228,248.655,284.501,296.081,283.817,245.708,182.596,95.167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.85,183.175,254.129,295.765,308.24,294.818,254.024,182.175,93.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.693,183.333,248.339,284.185,295.871,282.2900000000001,244.602,182.333,94.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.744,162.121,225.39,260.393,270.763,257.867,165.647,163.7,82.113,5.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.638,156.541,220.6,259.235,271.289,259.235,223.969,66.533,81.16600000000001,4.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.112,49.531,50.584,37.477,90.851,84.745,104.642,70.007,81.903,5.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.056,66.533,66.638,66.638,71.37499999999999,58.585,49.742,52.426,16.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.798,191.861,263.236,306.398,320.399,307.292,267.868,200.967,106.063,15.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.478,142.54,197.966,250.813,269.131,288.975,247.445,181.807,43.32,1.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.895,4.474,84.324,81.113,151.172,47.268,76.797,91.377,38.109,0.6320000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.632,41.057,118.959,102.536,136.592,156.804,63.638,50.215,5.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.738,55.163,39.53,92.43,78.376,76.00700000000002,100.01,59.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.897,90.693,128.907,169.7,279.5,267.921,242.181,178.122,96.325,15.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.32000000000001,133.487,233.917,227.864,118.117,124.486,127.486,36.319,40.372,1.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.053,22.001999999999995,16.738,42.53,77.376,68.323,90.851,41.42499999999999,51.794,3.369,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_646_shape npts=8760 interval=1 useactual=yes mult=[62.817,62.011,62.011,62.011,62.011,62.011,62.011,30.878,18.072,3.08,0.0,0.0,0.48,0.0,0.0,0.0,0.0,40.857,62.011,62.011,62.011,62.047,63.531,64.309,68.859,69.554,69.922,70.551,70.668,82.807,218.185,197.739,228.229,193.856,171.106,231.936,95.105,184.519,57.314,109.442,167.759,173.787,153.912,156.665,148.184,151.022,73.022,70.369,71.26,71.307,72.448,77.848,81.877,84.199,218.311,191.604,183.757,117.076,74.955,168.014,111.591,117.789,133.95,147.513,188.123,169.189,145.117,149.44,140.268,143.857,73.072,69.711,70.003,69.936,69.936,69.784,70.325,73.211,173.309,172.426,158.412,56.99,0.0,0.0,0.0,0.0,0.0,22.733,119.578,156.962,147.185,146.749,133.649,138.167,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,133.512,150.869,146.95199999999997,52.494,0.0,0.0,0.0,0.0,0.0,37.799,137.598,168.135,150.03,149.885,134.844,134.513,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,127.923,145.15,169.585,91.568,7.338,38.731,2.996,10.946,5.842,65.097,151.099,167.139,150.591,148.886,133.806,127.908,69.322,66.107,62.011,62.011,62.011,62.011,62.011,62.011,121.106,99.886,51.511,59.746,0.0,0.0,0.0,0.0,0.0,0.0,16.335,72.187,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,26.55,0.0,0.0,9.11,0.0,0.0,0.0,0.0,0.0,15.458,52.254,62.011,62.011,62.011,62.011,62.011,62.011,66.147,67.442,68.264,68.825,69.312,72.636,157.878,158.885,151.526,68.635,146.391,56.693,93.206,184.095,166.652,174.919,207.822,158.953,144.45,143.801,129.221,130.105,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,127.927,144.388,197.551,159.812,113.392,25.716,107.672,79.976,74.812,106.265,168.385,165.615,145.547,144.851,129.884,129.326,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,130.599,145.51,140.202,39.604,0.0,0.0,0.0,0.0,0.0,39.7,125.433,150.604,146.837,145.232,129.83,128.417,69.322,66.107,66.107,66.107,66.107,66.107,66.347,69.904,140.158,158.063,165.373,75.287,0.0,0.0,0.0,0.0,0.0,18.922,109.194,147.42,157.787,159.162,146.79,150.33,73.138,71.516,70.699,72.857,71.652,79.515,80.916,85.68,210.358,193.327,169.084,55.267,0.0,0.0,0.0,0.883,21.148,64.975,137.252,151.819,149.834,149.111,136.216,137.88,69.322,66.107,62.011,62.011,62.011,62.011,62.011,62.011,129.743,111.798,93.751,58.203,0.0,0.0,0.0,0.0,0.0,0.588,26.277,74.454,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,30.878,23.584,1.485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.295,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,26.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.625,48.869,64.485,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,66.107,69.322,134.883,143.722,149.564,56.951,0.0,0.0,0.0,0.0,0.0,27.139,118.255,144.276,144.252,143.801,128.546,128.136,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,131.852,143.56,146.051,57.202,0.0,0.0,0.0,0.0,0.0,25.879,118.754,145.915,143.892,143.438,128.873,128.991,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,126.544,145.827,147.304,48.676,0.0,0.0,0.0,0.0,0.0,30.943,116.244,147.09,147.587,146.657,131.394,130.514,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,126.441,142.371,146.443,59.867,0.0,0.0,0.0,0.0,0.0,41.301,126.512,144.947,147.494,144.945,129.225,129.419,69.322,66.107,62.011,62.011,62.011,62.011,62.011,62.011,113.646,94.04,97.764,84.264,56.047,88.582,0.0,81.994,51.801,86.715,80.584,80.69,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,30.878,21.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.087,62.011,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,66.107,69.322,125.537,143.576,212.291,197.709,193.679,95.764,0.0,0.0,0.0,28.79,123.662,144.268,148.86,145.251,129.679,129.836,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,126.306,139.98,145.325,57.617,0.0,0.0,0.0,0.0,0.0,26.888,110.181,137.72,147.467,144.304,129.074,129.32,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,124.814,141.201,149.619,65.606,0.0,0.0,0.0,0.0,0.0,46.311,127.775,140.884,145.554,141.79,125.806,125.809,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,122.614,138.027,175.857,123.679,107.397,43.852,10.888,36.622,51.144,103.402,166.06,154.997,148.333,145.746,130.14,130.191,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,125.743,143.995,164.292,87.337,90.138,0.0,0.0,56.324,233.721,53.169,132.233,142.45,145.428,143.753,128.635,128.647,69.322,66.107,62.011,62.011,62.011,62.011,62.011,62.011,117.053,100.002,103.733,104.001,86.392,67.143,66.24,85.46,53.471,71.651,64.857,67.102,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.577,63.11,64.071,63.62,63.931,63.884,29.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.011,62.011,62.011,62.069,62.827,63.523,67.908,68.422,68.425,68.794,68.638,72.399,165.891,163.559,141.025,44.537,0.0,0.0,0.0,0.0,0.0,55.438,115.925,117.167,138.203,138.432,125.147,127.19,69.322,66.71,67.402,68.237,68.683,69.51,69.773,73.834,167.263,152.239,196.123,151.382,96.503,97.989,51.982,72.982,87.946,131.154,170.935,141.374,135.705,137.269,125.659,128.22,69.63,66.846,66.963,66.977,67.489,67.673,67.485,70.682,144.234,145.39,134.981,39.015,0.0,0.0,0.0,0.0,0.0,4.995,97.025,118.097,139.992,140.184,125.606,125.879,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,137.154,141.501,134.638,43.08,0.0,0.0,0.0,0.0,0.0,9.532,93.304,113.962,145.893,144.962,129.659,129.882,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,128.027,140.743,145.043,163.764,63.814,25.622,0.0,13.937,46.071,191.785,206.746,140.528,144.413,143.534,129.379,129.406,69.322,66.107,62.011,62.011,62.011,62.011,62.011,62.011,124.365,100.073,125.101,68.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.779,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,20.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.011,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,66.107,69.322,131.188,139.076,176.466,171.154,187.698,168.732,183.637,49.005,62.308,108.823,192.7,153.042,142.51,142.327,127.366,127.152,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,126.236,139.164,227.151,220.497,211.639,130.914,100.729,196.68,160.76,213.664,231.312,125.487,148.997,146.269,130.779,130.037,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,124.59199999999998,131.194,201.913,212.2,152.948,79.985,84.435,61.494,43.854,5.706,92.718,107.783,136.238,135.177,121.372,122.812,69.322,66.471,67.124,67.334,68.169,68.005,68.48500000000001,71.499,148.278,140.986,202.689,183.999,140.937,0.0,107.476,117.875,100.458,134.126,232.864,103.689,135.829,136.869,125.065,128.671,70.438,67.963,68.497,69.35,69.492,70.24,70.061,73.939,164.97199999999998,154.634,194.373,98.6,0.0,0.0,0.0,0.0,0.0,0.0,64.276,89.081,139.482,143.147,132.956,135.83,71.359,68.848,64.1,64.864,64.267,65.281,64.595,65.688,151.963,102.38,24.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.194,62.011,62.61,63.611,63.859,64.713,64.597,65.719,65.07,65.962,65.343,66.858,66.469,67.833,15.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.011,62.011,62.011,62.067,62.597,63.353,67.452,68.379,68.128,69.006,68.457,72.964,178.188,151.806,121.813,23.483,0.0,0.0,0.0,0.0,0.0,30.261,75.624,123.325,139.96,141.184,128.141,128.932,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.62,141.527,139.434,166.618,104.115,49.861,22.055,0.0,0.0,63.971,83.861,131.558,123.582,139.605,140.131,125.769,125.464,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,130.015,131.864,133.822,49.898,0.0,0.0,0.0,0.0,0.0,12.718,101.061,108.883,142.131,140.838,126.254,126.152,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,128.592,135.454,210.011,216.078,176.765,159.091,145.147,136.082,173.728,184.115,181.972,140.203,135.113,140.042,125.499,125.82,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,118.286,135.584,226.501,171.294,122.042,89.37,0.0,0.0,29.428,0.0,150.639,135.287,137.102,140.839,126.187,126.581,69.322,66.107,62.011,62.011,62.011,62.011,62.011,62.011,108.137,76.604,85.492,66.011,6.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.784,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,55.784,20.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.784,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,55.784,25.042,8.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.784,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,66.107,69.322,118.08,130.1,212.438,142.96,157.86499999999998,126.336,65.21,115.844,71.726,170.844,237.586,180.534,146.32000000000002,148.367,130.755,130.992,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,119.226,136.701,235.094,253.78,243.382,161.337,184.973,104.67600000000002,88.271,153.885,260.756,119.555,145.11,146.396,128.671,128.67,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,119.197,117.525,122.703,33.128,0.0,0.0,0.0,0.0,0.0,3.742,84.27,102.746,145.042,148.085,131.394,130.548,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,120.032,116.52,121.21,35.476,0.0,0.0,0.0,0.0,0.0,20.964,101.362,112.957,146.118,147.038,129.509,128.782,69.322,66.107,62.011,62.011,62.011,62.011,62.011,62.011,108.078,77.225,12.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.784,62.011,62.011,62.011,62.011,62.011,62.052,62.815,63.847,63.693,64.514,64.483,59.527,15.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.159,13.57,62.911,62.011,62.011,62.011,62.011,62.042,66.854,67.49,68.178,68.235,68.554,71.68300000000002,147.46,133.225,143.358,125.024,50.949,0.0,0.0,19.86,47.418,52.058,130.833,137.342,138.732,145.109,130.795,131.036,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,114.381,128.097,189.025,125.937,124.398,96.154,51.061,34.382,60.132,86.816,135.914,138.694,142.114,142.214,125.445,124.955,69.322,66.107,66.107,66.107,66.107,66.107,66.107,70.122,124.526,108.148,102.667,16.897,0.0,0.0,0.0,0.0,0.0,4.151,90.346,96.935,132.298,135.981,121.822,121.701,69.322,66.107,66.107,66.107,66.107,66.592,67.001,70.394,125.398,107.866,97.482,5.321,0.0,0.0,0.0,0.0,0.0,0.0,72.307,79.396,132.977,138.706,124.52,124.235,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,108.376,105.429,111.262,39.552,0.0,0.0,0.0,0.0,0.0,17.979,95.513,104.448,141.794,145.217,130.047,130.108,69.322,66.107,62.011,62.011,62.011,62.011,62.011,62.011,102.589,63.76,106.567,0.0,43.297,23.741,0.0,0.0,0.0,0.0,0.0,0.0,49.558,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,45.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.121,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,66.107,69.322,114.744,105.772,96.838,5.59,0.0,0.0,0.0,0.0,0.0,0.0,68.583,87.088,130.231,144.83,129.808,129.292,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,111.894,102.876,90.063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.243,90.237,129.68,142.852,127.98,127.519,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,109.375,100.611,106.532,7.868,0.0,0.0,0.0,0.0,0.0,9.347,81.602,93.191,129.197,141.201,125.916,125.547,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,110.95,101.842,100.28,17.519,0.0,0.0,0.0,0.0,0.0,6.274,91.929,101.156,136.061,149.032,132.294,132.381,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,115.257,109.306,122.995,15.144,0.0,0.0,0.0,0.0,0.0,0.0,111.797,78.945,119.487,135.839,121.409,121.883,69.322,66.107,62.011,62.011,62.044,63.019,63.318,63.603,115.369,50.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.979,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,39.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.889,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,69.322,124.681,157.803,207.746,156.88600000000002,158.733,203.528,115.454,82.445,0.0,0.0,23.632,14.093,41.353,135.139,134.009,132.105,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,128.069,159.941,199.978,112.291,29.025,39.145,0.0,0.0,0.0,0.0,0.0,0.0,22.988,117.452,117.159,117.666,69.322,66.107,66.107,66.107,66.543,67.543,67.813,71.399,144.786,165.675,182.041,83.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.675,112.098,121.885,126.082,70.268,68.379,68.519,70.233,69.813,71.709,70.56,75.612,178.783,186.629,192.356,94.98,26.312,6.547,0.0,0.0,0.0,0.0,2.063,40.214,42.304,118.187,123.028,125.273,69.322,66.107,66.107,66.635,67.113,67.277,67.305,71.105,147.429,169.242,216.56,204.464,190.072,162.144,187.346,211.162,150.728,119.383,226.742,91.748,68.24,121.983,121.317,122.649,69.322,66.107,66.107,62.011,62.011,62.011,62.011,62.011,117.415,112.221,93.284,62.023,20.435,25.206,0.0,0.0,0.0,0.0,0.0,31.344,7.177,49.558,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,43.331,13.85,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.4,62.011,62.011,62.011,62.063,63.018,67.563,67.903,68.236,68.425,72.041,161.588,172.26,181.597,179.515,65.051,0.0,0.0,0.0,0.0,0.0,0.0,49.344,43.795,117.362,124.071,127.322,69.322,66.647,67.303,68.026,68.314,68.961,68.888,72.509,160.671,171.161,171.979,57.201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.989,113.629,121.922,123.762,69.322,66.107,66.107,66.107,66.107,66.706,67.253,70.906,145.381,160.703,167.072,61.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.588,114.964,123.188,123.946,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,121.757,145.60899999999998,169.656,71.188,0.0,0.0,0.0,43.882,0.0,0.0,0.0,0.0,12.738,116.501,124.316,125.237,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,122.573,145.72,174.74,81.627,0.0,0.0,74.665,0.0,0.0,37.849,117.668,67.973,57.324,126.164,126.627,126.785,69.322,66.107,66.107,62.011,62.011,62.011,62.011,62.011,113.163,100.13,110.854,119.91,119.127,89.356,10.646,0.0,0.0,0.0,0.0,0.0,17.379,47.368,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,37.105,41.785,41.538,11.893,0.0,0.0,0.0,12.498,10.864,12.428,22.172,19.597,43.331,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,69.322,126.156,146.592,227.057,244.725,235.978,234.707,200.36,234.222,228.013,250.461,229.309,150.83700000000002,99.311,131.208,129.828,129.271,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,124.299,146.503,173.384,88.634,5.966,0.0,64.046,103.676,48.416,98.588,0.498,98.251,27.679,116.884,128.046,127.583,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,121.797,145.664,216.049,167.699,93.716,75.527,88.303,89.725,62.626,96.044,36.438,50.698,47.998,118.938,127.542,126.926,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,122.649,139.855,168.173,81.757,21.922,0.0,0.0,0.0,0.0,0.0,40.14,48.694,45.959,116.462,126.07,125.562,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,121.363,139.019,169.513,104.187,70.713,52.226,31.91,18.539,0.0,16.65,125.507,102.156,71.669,119.602,123.648,123.344,69.322,66.107,66.107,62.011,62.011,62.011,62.011,62.011,112.071,93.728,88.39,64.381,23.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.094,61.002,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,26.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.453,64.587,77.794,67.739,62.011,62.011,62.011,75.396,66.107,66.107,66.107,77.575,123.425,141.227,226.925,203.134,171.806,174.366,115.041,62.869,49.777,65.05,34.27000000000001,76.928,90.834,136.075,137.369,135.281,69.322,72.746,69.089,66.107,66.107,75.431,66.107,77.897,126.499,146.791,173.51,78.713,0.0,0.0,0.0,0.0,0.0,0.0,11.211,5.713,35.633,126.931,136.914,134.961,69.322,66.107,72.778,69.104,66.107,66.107,83.245,69.322,127.708,145.6,171.063,83.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.54,117.071,131.433,131.035,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,120.455,131.401,141.267,43.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.407,116.991,117.506,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,134.118,140.835,152.177,100.253,37.451,15.803,0.0,5.25,0.0,75.043,67.835,0.0,11.646,102.735,120.754,121.886,69.322,66.107,66.107,62.011,62.011,62.011,62.011,62.011,111.294,84.353,52.644,38.894,45.687,35.955,0.0,0.0,0.0,0.0,0.0,0.0,31.811,57.891,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,24.652,11.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.568,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.142,70.053,140.541,136.283,135.855,31.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.393,23.42,104.186,124.157,124.593,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,119.505,124.921,142.958,45.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.8,111.132,129.904,128.815,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,123.028,127.013,146.443,50.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.149,116.091,133.734,132.796,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,126.138,129.178,154.214,64.93,0.0,0.0,0.0,0.0,0.0,0.0,9.136,1.122,25.058,118.884,133.416,131.21,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,127.044,129.632,161.344,79.166,81.997,108.973,77.709,194.952,12.015,0.0,19.508,8.378,33.806,119.696,133.79599999999996,131.171,69.322,66.107,66.107,62.011,62.011,62.011,62.011,62.011,114.594,79.842,40.219,22.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.222,71.068,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,10.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.691,36.811,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,69.322,122.877,126.055,214.884,190.357,181.906,175.728,88.907,29.653,132.289,125.672,170.002,102.207,67.345,101.515,129.453,129.862,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,115.031,125.513,196.744,51.665,46.201,14.692,0.0,20.687,0.0,26.706,45.733,29.986,14.32,98.515,123.815,122.76,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,112.968,128.981,222.488,220.323,213.223,219.054,190.0,192.538,107.446,129.613,165.047,116.11,94.038,117.135,121.947,120.451,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,113.817,119.468,131.609,37.229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.607,98.128,123.686,122.028,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,113.081,116.596,135.668,49.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.947,5.863,97.586,126.665,125.567,69.322,66.107,66.107,62.011,62.011,62.011,62.011,62.011,103.681,70.78,16.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.578,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,55.784,23.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.261,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,69.322,119.215,120.6,137.806,52.537,0.0,0.0,0.0,0.0,0.0,0.0,87.022,0.0,14.086,103.506,133.325,130.636,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,115.939,117.133,131.912,43.627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.621,93.584,122.374,120.763,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,111.425,111.582,121.006,32.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.829,121.026,120.577,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,114.076,118.068,187.118,117.867,31.139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.096,92.65,122.287,122.252,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,111.612,112.129,162.416,95.475,46.479,59.492,0.0,85.782,0.0,54.335,73.688,68.621,54.218,99.846,124.898,124.719,69.322,66.107,66.107,62.011,62.011,62.011,62.011,62.011,101.282,76.231,75.696,0.0,12.142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.831,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,49.558,2.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.791,36.269,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,69.322,109.817,132.051,174.965,225.728,222.375,179.102,102.571,77.855,117.877,138.769,118.551,59.648,45.591,101.805,125.801,125.952,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,110.369,130.525,167.235,176.627,177.83,2.539,31.597,132.322,100.01,147.502,161.683,91.161,90.886,110.431,132.806,132.563,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,115.725,133.633,220.517,208.745,103.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.729,101.382,130.067,129.092,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,113.754,116.846,135.515,56.075,0.0,0.0,0.0,0.0,0.0,0.0,11.531,0.0,13.498,106.026,132.92,128.451,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,111.488,112.756,124.929,43.544,0.0,0.0,0.0,0.0,0.0,0.0,30.403,0.175,15.739,97.568,125.281,124.406,69.322,66.107,66.107,62.011,62.011,62.011,62.011,62.011,99.658,60.14,2.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.551,69.633,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,49.558,10.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.646,66.385,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,69.322,110.194,110.836,129.429,55.76,0.0,0.0,0.0,0.0,0.0,0.0,27.717,11.935,22.705,103.232,137.675,134.024,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,117.549,121.935,162.139,108.227,43.34,122.085,106.553,0.0,0.385,22.995,77.253,0.0,22.074,92.159,133.465,133.433,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,112.928,108.354,138.129,91.453,40.542,44.967,0.0,0.0,0.0,64.844,165.005,104.119,60.565,103.493,129.977,128.682,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,111.868,128.638,175.012,134.412,94.362,31.094,5.569,0.0,0.0,0.0,39.525,11.375,25.614,94.204,130.157,127.939,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,112.013,116.283,182.544,136.572,88.915,112.434,93.58,23.603,42.291,21.644,74.167,5.413000000000001,22.880000000000003,95.162,131.727,129.243,69.322,66.107,66.107,62.011,62.011,62.011,62.011,62.011,101.317,63.238,14.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.725,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,49.558,20.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.747,71.193,62.011,69.752,65.437,62.011,77.044,66.107,66.107,66.107,80.098,112.065,131.224,249.684,218.421,170.258,42.419,114.889,157.013,81.723,85.076,204.547,144.043,97.047,107.327,143.91899999999998,141.052,69.322,77.009,70.055,72.975,74.268,76.255,66.107,88.157,111.855,119.999,142.625,57.888,0.0,0.0,0.0,0.0,0.0,0.0,37.337,10.504,34.098,102.953,140.974,139.142,69.322,76.566,66.107,79.66,71.833,76.226,72.14,82.074,109.608,119.648,147.023,76.706,9.603,0.0,0.0,0.0,0.0,0.0,42.308,11.339,19.88,100.512,139.482,136.577,69.322,73.37,69.35399999999998,66.107,86.141,66.107,73.092,80.07,109.549,129.447,149.758,79.642,8.274,0.0,0.0,0.0,62.321,0.0,48.735,20.341,34.29399999999999,104.934,142.442,139.849,69.322,76.836,66.107,70.05,73.003,75.645,66.107,86.72,108.787,119.258,155.668,87.208,23.988,0.0,0.0,0.0,19.929,15.571,261.639,123.843,42.422,103.719,143.685,141.249,69.322,76.953,66.107,73.048,62.011,62.011,62.011,62.011,106.829,72.544,48.008,0.0,0.0,0.0,0.0,0.0,0.0,30.799,0.0,0.0,0.0,9.603,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,39.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.011,62.011,62.011,62.011,62.011,77.232,66.107,66.107,66.107,88.875,111.196,120.399,146.964,79.868,10.809,0.0,0.0,0.0,0.0,0.0,14.766,0.0,5.536,87.583,134.328,134.576,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,112.856,116.732,155.603,83.28,5.323,0.0,0.0,0.0,0.0,0.0,2.349,0.0,7.415,91.875,138.771,139.53,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,108.013,120.935,149.5,104.583,47.014,0.0,0.0,38.895,22.309,85.87,62.724,7.134,9.79,86.713,133.189,133.654,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,109.839,113.465,164.013,91.417,23.169,0.0,0.0,0.0,0.0,67.12,35.663,0.0,24.116,79.326,134.994,135.598,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,107.881,109.694,129.343,50.455,0.0,0.0,0.0,0.0,0.0,0.0,43.181,5.161,31.575,79.487,131.072,132.862,69.322,66.107,66.107,62.011,62.011,62.011,62.011,62.011,98.273,63.442,13.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.251,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,43.331,14.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.165,66.289,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,43.331,13.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.714,64.14,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,78.203,106.102,112.091,151.018,122.273,57.299,39.001,63.917,176.692,84.964,31.969,82.235,29.692,20.178,81.676,132.315,131.117,69.322,66.107,66.107,66.107,66.107,66.107,66.107,81.766,106.172,111.842,150.731,95.318,53.575,1.757,0.0,0.0,15.102,50.527,104.632,44.707,30.456,108.07,136.932,133.967,69.322,66.107,69.513,7.733,1.649,0.0,0.0,22.402,40.361,49.188,77.721,15.947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.809,70.091,67.74,4.864,1.649,1.649,1.649,1.649,0.0,0.0,15.371,38.053,44.185,71.945,8.885,0.0,0.0,0.0,57.164,35.585,0.179,0.0,0.0,0.0,15.211,64.052,61.69,4.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.649,11.489,0.0,0.0,4.864,46.708,51.658,86.3,21.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.557,70.998,69.516,4.864,1.649,1.649,1.649,1.649,0.0,0.0,4.864,44.048,46.128,72.684,77.607,0.0,49.288,0.0,0.0,0.0,0.0,20.0,0.0,0.0,48.032,84.197,72.601,4.864,10.194,1.649,1.649,1.649,0.0,0.0,4.864,41.919,42.749,78.161,17.17,0.0,0.0,0.0,0.0,0.0,0.0,3.123,0.0,0.0,29.957,75.427,72.073,4.864,10.725,1.649,1.649,1.649,0.0,0.0,12.349,38.185,39.572,103.294,15.176,0.0,0.0,0.0,0.0,0.0,0.0,88.122,44.667,0.0,31.196,72.409,69.944,8.091,7.453,10.481,1.649,17.199,1.649,1.649,12.345,39.076,41.22,78.236,24.316,0.0,0.0,58.154,16.898,201.821,0.0,24.571,0.0,0.0,45.376,81.233,73.797,11.298,4.563,10.624,0.0,0.0,0.0,0.0,0.0,28.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.243,6.982,0.0,0.0,0.0,1.649,1.649,1.649,1.649,4.864,43.434,58.201,89.659,40.419,42.289,0.0,7.906,89.426,40.795,13.485,81.102,84.892,66.397,26.573,78.805,76.731,4.864,1.649,1.649,1.649,1.649,1.649,1.649,4.864,43.655,43.715,80.064,26.258,0.0,0.0,4.738,83.468,4.921,0.0,1.733,0.0,32.821,38.663,74.156,69.505,4.864,4.888,7.4,1.649,1.649,1.649,1.649,4.864,42.258,41.908,79.021,22.765,0.0,0.0,15.121,171.605,0.0,3.372,78.301,138.517,42.878,38.849,74.324,70.296,4.864,10.627,1.649,10.678,1.649,1.649,4.623,10.095,43.072,57.53,113.457,140.396,146.069,128.732,84.055,0.0,14.59,185.591,250.192,103.145,42.681,42.051,74.379,71.531,4.864,11.173,5.025,7.675,1.649,0.0,0.0,20.178,41.031,49.285,87.028,32.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.958,75.24,71.607,4.864,11.537,0.0,0.0,0.0,0.0,8.015,0.0,35.26100000000001,3.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.578,14.482,3.902,7.051,0.0,7.875,11.206,0.0,10.717,12.387,41.304,48.288,85.57,33.367,0.0,0.0,0.0,0.0,0.0,0.0,7.663,0.0,0.0,50.71,73.334,73.484,8.222,7.66,12.8,7.054,11.237,9.885,10.221,12.833,42.027,53.215,106.726,72.427,19.774,0.0,0.0,0.0,0.0,0.0,34.757,0.0,0.0,55.071,83.745,76.312,19.978,16.114,12.588,5.088,7.865,16.017,4.672,20.176,42.762,59.383,112.712,81.629,102.461,137.755,47.18,0.0,70.639,14.71,60.672,10.352,50.914,44.67,72.771,70.936,4.864,10.955,1.649,1.649,18.088,1.649,1.649,22.654,42.883,60.254,119.947,48.688,152.825,219.078,232.96,163.5,55.211,0.0,44.919,24.312,0.0,35.974,78.017,82.995,20.62,17.273,15.305,18.942,0.0,5.563,8.488,14.322,46.136,81.92,175.787,142.13,108.738,3.711,0.0,0.0,0.0,0.0,59.612,0.0,0.0,17.285,68.346,74.64,4.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.13,7.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.785,1.649,1.649,1.649,12.51,47.61,59.923,101.901,49.941,40.668,115.118,205.063,0.0,0.0,0.0,89.35,125.013,0.0,19.392,72.735,81.692,21.376,17.128,14.972,1.649,13.551,1.649,1.649,26.595,46.596,61.397,106.049,67.194,15.56,0.0,0.0,0.0,240.04,261.639,195.053,60.578,49.309,93.649,104.338,96.756,29.573,24.186,23.245,15.745,7.926,13.248,1.649,25.099000000000004,49.261,65.447,109.313,67.551,17.908,0.0,203.292,233.055,242.29,199.36,168.821,54.681,0.0,36.384,62.921,64.394,4.864,9.76,1.649,18.441,1.649,12.449,10.571,4.864,47.103,63.849,103.953,53.098,0.0,57.268,173.244,5.594,0.0,6.762,25.839,31.297,0.0,37.261,67.781,71.21,4.864,1.649,1.649,1.649,11.573,1.649,1.649,17.246,41.938,49.35300000000001,141.47,85.674,47.91,226.784,199.439,211.649,161.658,79.454,0.0,0.0,54.334,14.868,68.791,73.996,4.864,1.649,1.649,34.839,34.839,34.839,34.839,34.839,77.326,47.132,9.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.369,43.634,34.839,34.839,34.839,34.839,34.839,34.839,34.839,34.839,11.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.761,64.223,50.64,47.66,52.3,38.637,45.679,38.935,49.082,38.935,42.151,86.26,99.354,156.298,114.194,61.457,54.204,5.017,32.516,42.035,82.99,123.296,72.745,34.072,87.431,124.199,121.517,49.672,54.092,45.757,34.839,46.005,34.839,34.839,34.839,16.16,4.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.5,6.85,0.0,0.0,21.676,81.467,62.359,61.395,50.937,50.407,46.517,42.271,49.805,47.05,54.214,84.483,99.573,159.312,128.61,74.529,39.895,0.0,68.7,77.352,0.0,0.0,0.0,0.0,43.427,101.967,108.339,42.151,38.935,38.935,38.935,38.935,38.935,38.935,42.151,83.3,94.041,134.082,93.497,42.633,3.195,0.0,0.0,0.0,78.164,41.415,0.0,0.0,53.193,105.574,109.704,42.151,38.935,38.935,38.935,38.935,38.935,38.935,42.151,84.303,94.668,136.83,118.715,63.652,28.233,29.491,0.0,39.314,2.891,70.951,6.448,2.289,91.931,107.272,107.895,42.151,38.935,38.935,34.839,34.839,34.839,34.839,34.839,73.544,61.646,75.613,49.086,50.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.613,34.839,34.839,34.839,34.839,34.839,34.839,34.839,34.839,34.839,11.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.834,35.962,38.147,45.514,34.839,34.839,49.789,38.935,38.935,38.935,42.151,90.946,101.919,154.298,116.004,64.442,93.114,51.027,219.106,33.707,68.082,145.991,174.424,80.271,89.309,102.611,108.44,42.151,38.935,38.935,38.935,38.935,38.935,38.935,52.151,88.32,101.501,162.472,122.943,71.161,37.682,141.348,47.236,26.927,90.679,22.663,29.98,39.821,102.659,125.64,118.177,42.151,50.475,38.935,50.4,38.935,48.842,38.935,57.72,91.157,105.391,159.794,113.604,95.256,74.156,51.056,117.604,132.914,86.192,85.062,71.28,48.487,101.601,130.834,127.36,60.303,52.631,42.616,50.074,48.408,50.207,42.375,58.632,92.499,116.005,180.615,129.122,69.522,32.334,0.0,42.6,5.773,39.80199999999999,86.752,47.292,40.28,103.866,129.442,124.507,61.414,54.386,63.216,54.746,55.802,58.335,46.712,54.335,95.99,120.287,182.825,147.689,101.617,120.881,222.349,261.639,194.889,74.742,142.149,72.807,28.548,103.465,128.197,125.379,66.657,48.234,38.935,38.872,42.033,44.454,34.839,45.508,80.556,52.14,55.362,0.0,63.785,0.0,0.0,70.558,31.617,0.0,0.0,0.0,0.0,27.142,51.211,45.564,34.839,34.839,34.839,34.839,34.839,34.839,34.839,34.839,22.387,16.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.219,0.0,0.0,45.281,45.739,34.839,34.839,34.839,38.935,38.935,49.058,38.935,50.857,85.647,117.733,185.514,194.09,143.371,0.0,18.402,0.0,87.743,167.533,57.97,2.846,5.474,72.256,120.959,122.802,51.472,53.991,50.64800000000001,48.92,38.935,49.724,38.935,62.265,89.615,108.144,157.666,97.747,29.039,0.0,155.791,26.287,0.0,4.903,53.472,15.647000000000002,46.624,89.289,121.018,114.617,51.098,53.549,50.122,47.60799999999999,42.781,48.974,44.716,55.123,89.186,109.582,172.844,114.797,51.269,11.225,0.0,80.437,0.0,114.405,65.157,29.424,28.951,93.348,129.238,118.916,51.84,53.207,56.728,42.303,57.255,38.935,49.363,56.941,87.64,106.341,167.686,135.241,70.842,49.399,11.238,0.0,0.012,172.792,131.445,31.485,26.057,90.407,124.15,111.391,45.655,52.269,48.985,38.935,56.728,38.935,58.391,46.028,90.193,105.125,154.316,104.707,54.058,24.154,0.0,0.0,0.0,24.507,69.03799999999998,28.861,22.211,84.848,123.812,114.811,45.982,53.179,47.545,34.839,45.029,34.839,34.839,34.839,84.734,52.179,18.413,0.0,0.0,0.0,52.504,0.0,0.0,0.0,0.0,0.0,0.0,2.491,58.346,54.102,41.449,46.087,34.839,34.839,34.839,34.839,34.839,34.839,18.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.315,37.749,34.839,34.839,34.839,38.935,38.935,38.935,38.935,42.151,90.832,105.396,160.738,121.061,61.275,53.802,8.77,0.0,50.513,21.38,0.0,0.0,3.362,53.577,102.952,102.595,42.151,38.935,38.935,38.935,38.935,38.935,38.935,42.151,92.054,106.083,145.892,95.329,43.78,5.643,0.0,35.954,251.057,124.726,0.0,0.0,0.0,56.011,112.234,111.527,42.151,38.935,38.935,38.935,38.935,38.935,38.935,42.151,92.472,105.222,164.597,129.154,100.895,46.118,133.281,181.844,130.283,114.813,142.651,93.992,79.751,99.873,120.092,111.12,42.151,49.368,38.935,49.228,38.935,38.935,45.528,52.959,89.827,116.411,189.74,216.153,226.484,106.923,128.588,148.503,63.811,83.542,100.84600000000002,93.741,85.072,94.665,132.357,119.129,50.638,55.706,42.497,49.944,49.84,46.09,46.067,54.776,92.826,109.264,152.306,160.619,169.077,8.266,57.432,77.765,0.0,20.857,51.993,80.031,58.509,120.028,127.838,117.413,47.978,45.928,42.87,41.742,34.839,34.839,34.839,34.839,84.038,57.971,31.768,0.0,0.0,0.0,0.0,0.0,0.0,18.003,0.0,0.0,0.0,10.598,61.054,45.965,46.053,34.839,34.839,34.839,34.839,34.839,34.839,34.839,22.387,9.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.6,69.916,53.909,52.045,50.932,44.405,53.309,42.759,45.745,38.935,59.461,94.729,111.742,187.538,116.682,60.462,24.755,0.0,0.0,7.701,32.322,142.69,37.493,38.997,101.192,129.76,114.706,45.87,45.447,48.83599999999999,0.0,0.0,0.0,0.0,0.0,41.782,62.01,141.328,73.794,97.233,47.403,0.0,75.356,86.673,81.998,14.622,0.0,0.0,12.171,54.595,52.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.264,51.917,94.952,47.182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.803,55.948,56.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.867,50.445,87.057,31.75,0.0,0.0,0.0,7.298,100.249,153.201,138.879,0.897,0.0,46.287,79.734,72.452,11.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.598,57.553,95.152,22.523,0.0,0.0,0.0,20.45,0.0,50.111,34.076,29.959,25.198,61.151,80.218,71.739,6.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.396,1.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.731,5.462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.131,41.554,62.843,116.961,103.745,11.338,0.0,0.0,0.0,0.0,0.0,39.389,15.982,0.0,72.082,73.812,67.768,0.0,0.0,0.0,7.776,0.0,0.0,0.0,2.378,46.687,63.713,135.212,88.157,38.29,12.335,0.0,47.373,197.303,151.424,196.089,43.184,0.0,56.445,79.674,71.148,7.43,9.186,10.145,6.998,0.0,0.0,0.0,0.277,44.286,61.238,119.457,59.679,0.0,0.0,0.0,5.252,68.263,0.0,16.858,0.0,0.0,56.992,83.021,76.435,21.782,11.442,2.618,0.0,5.496,0.0,0.0,9.795,44.692,70.242,126.183,67.31,2.72,54.967,38.87799999999999,0.0,0.0,0.0,21.915,0.0,0.0,64.764,85.802,77.908,20.196,8.696,14.616,3.934,2.869,0.0,6.512,9.32,53.67,79.423,128.03,62.423,3.4140000000000006,0.0,0.0,0.0,0.0,17.137,2.208,0.0,0.0,14.916,57.535,56.932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.728,8.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.706,25.671,25.274,18.889,19.893,11.885,14.906,18.266,12.554,0.0,4.663,55.562,77.875,125.479,71.196,9.168,0.0,112.687,0.0,0.0,218.246,220.047,36.875,25.942,72.861,85.502,82.188,20.844,19.164,17.62,16.698,14.004,6.463,0.0,9.7,56.493,82.691,136.05,70.282,5.243,0.0,0.0,0.0,56.193,58.164,69.041,96.349,0.0,70.228,86.736,86.589,21.899,15.686,15.901,7.895,7.376,5.215,0.0,7.432,51.997,78.751,162.75,171.067,125.538,98.854,41.987,106.578,158.871,198.335,261.639,85.042,96.055,81.011,86.305,82.88,21.431,19.089,15.875,15.659,13.258,9.611,8.579,11.138,56.432,87.463,197.355,153.131,160.158,124.221,102.719,6.39,97.488,27.976,179.57,134.183,86.21,91.845,87.213,86.512,21.569,19.091,26.924,22.238,18.869,11.229,15.849,10.298,52.468,80.433,162.57,172.416,114.631,25.974,1.741,165.844,64.743,248.212,11.097,0.0,15.385,69.559,88.533,86.914,19.307,6.563,0.0,0.0,0.0,0.0,0.0,0.0,39.524,15.09,16.377,3.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.246,22.586,22.802,19.724,21.109,17.188,17.188,17.188,17.188,20.656,33.18,24.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.998,36.298,0.0,0.0,29.242,44.102,42.313,26.024,24.338999999999995,20.712,17.188,22.392,20.276,18.661,20.953,34.802,38.518,33.307,0.0,0.0,13.066,39.128,25.677,2.241,0.0,143.235,50.838,0.0,66.365,74.176,64.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.723,52.397,65.389,140.284,111.555,51.423,0.0,0.0,0.0,146.582,39.215,28.304,0.0,0.0,39.147,59.81,59.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.547,63.484,116.487,69.008,62.817,115.513,23.216,49.697,6.031,15.727,0.0,0.0,0.0,48.23,56.727,55.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.175,57.085,115.638,70.032,56.627,21.048,17.637,0.0,0.0,14.907,49.065,15.842,19.595,74.08,75.369,67.926,5.335,11.003,0.0,0.0,0.0,0.0,0.0,0.0,42.697,4.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.55,0.0,2.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.769,9.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.088,45.456,60.328,107.989,92.063,1.127,0.0,91.337,174.673,66.292,0.0,31.427,0.0,53.807,73.319,76.182,68.587,6.91,8.791,12.243,0.0,0.0,0.0,0.0,0.0,54.691,78.089,131.475,71.331,9.476,0.0,0.0,0.0,0.0,0.0,40.337,6.216,2.062,77.535,81.148,73.805,14.369,6.047,0.0,1.484,0.0,0.0,0.701,0.0,55.143,74.411,199.425,115.325,58.67,0.0,0.0,0.0,0.0,35.556,68.783,22.964,22.695,54.569,59.029,57.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.518,67.689,109.476,45.589,0.0,94.915,4.74,45.622,0.0,0.0,40.225,0.394,2.507,85.101,80.75,72.934,6.585,7.58,0.0,18.621,14.418,26.741,14.449,28.808,70.162,89.153,138.525,84.72899999999998,24.645,0.0,14.96,0.0,0.0,14.075,56.508,5.291,11.416,88.715,95.304,88.082,23.365,19.924,22.243,6.984,6.984,6.984,6.984,6.984,68.821,38.846,12.063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.984,6.984,6.984,6.984,6.984,6.984,6.984,6.984,6.984,6.984,2.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.104,29.739,20.977,21.774,25.704,17.388,6.984,27.087000000000003,6.984,6.984,6.984,2.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.005,35.27,27.492,22.659,16.195,13.243,27.329,17.958,14.152,21.16,21.361,73.07,88.704,151.04,116.068,59.637,144.037,78.141,86.325,11.885,107.58,150.101,62.449,47.707,91.274,87.879,85.295,14.295,11.08,11.08,18.673,14.448,11.08,11.08,23.473,72.805,85.06,136.233,93.405,90.488,47.508,180.79,261.639,182.276,8.765,30.052,66.227,29.622,81.423,83.481,82.127,14.295,11.08,11.08,11.08,11.08,11.08,11.08,14.295,75.888,85.12399999999998,129.33,110.169,107.462,63.243,33.344,150.685,261.494,212.547,69.1,12.938,47.454,74.612,75.622,76.681,14.295,11.08,11.08,11.08,11.08,11.08,11.08,14.295,72.313,85.683,198.243,214.473,135.345,167.577,110.786,99.486,33.44,37.851,91.078,48.562,39.271,91.328,82.861,81.152,14.295,21.063,11.08,6.984,6.984,6.984,6.984,6.984,64.042,37.645,49.643,0.0,0.0,0.0,0.0,0.0,0.0,38.862,0.0,9.781,0.0,36.808,30.331,15.084,25.387,6.984,6.984,6.984,6.984,6.984,6.984,6.984,6.984,0.0,10.323,0.0,2.18,0.0,23.263,0.0,0.0,0.0,0.0,0.0,0.0,28.72,38.078,15.078,16.747,6.984,6.984,21.317,11.08,11.08,11.08,32.681,68.284,89.184,150.391,90.102,85.107,50.584,77.83500000000001,17.223,86.93,109.719,137.693,47.928,66.033,107.331,95.152,85.338,21.441,26.199,18.005,18.766,17.895,17.1,21.922,22.969,73.941,93.041,136.581,77.429,64.584,74.761,120.065,105.293,110.018,61.136,74.959,87.429,34.648,91.31,84.473,84.281,14.295,14.892,17.842,11.08,28.044,13.876,21.274,22.124,74.683,96.13,203.996,192.529,211.908,136.884,93.881,71.814,55.981,124.309,57.303,167.363,91.257,107.545,91.799,83.679,17.982,24.689,18.141,14.227,14.61,25.726,11.08,17.235,71.942,86.873,130.736,163.221,16.02,0.0,0.0,0.0,37.017,0.0,46.985,9.062,14.339,82.78,80.107,79.751,14.295,11.08,11.08,11.08,11.08,11.08,11.08,14.295,73.76800000000001,90.782,118.21,38.626,0.0,0.0,0.0,0.0,0.0,0.0,138.77000000000004,38.002,31.137,91.892,84.007,81.848,14.295,11.08,11.08,6.984,6.984,6.984,6.984,6.984,63.079,44.26,3.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.071,6.984,6.984,6.984,6.984,6.984,6.984,6.984,6.984,6.984,6.984,2.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.808,26.999,0.0,0.0,0.0,11.962,9.951,6.984,17.061999999999998,6.984,6.984,11.08,11.08,11.08,11.08,14.295,76.447,97.226,136.421,144.47199999999998,125.275,0.0,34.329,136.769,113.83,113.798,56.734,51.585,23.767,93.679,82.53,78.792,14.295,11.08,11.08,11.08,11.08,11.08,11.08,14.295,76.958,100.992,134.229,210.653,0.0,0.0,164.085,117.507,33.727,54.034,51.859,10.31,57.477,91.298,81.166,80.279,14.295,11.08,11.08,11.08,11.08,11.08,11.08,14.295,72.894,94.007,115.539,29.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.384,97.901,81.301,77.982,14.295,11.08,11.08,11.08,11.08,11.08,11.08,14.295,77.294,103.167,125.945,23.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.482,94.004,84.307,84.812,14.295,11.08,11.08,11.08,11.08,11.08,11.08,14.295,75.764,103.013,128.892,52.207,0.0,0.0,0.0,0.0,5.24,73.403,114.313,41.633,31.63,99.5,85.018,84.768,14.295,11.08,11.08,6.984,6.984,6.984,6.984,6.984,65.315,46.11,5.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.984,6.984,6.984,6.984,6.984,6.984,6.984,6.984,6.984,6.984,3.4140000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.435,17.506,6.984,6.984,6.984,6.984,11.08,11.08,11.08,11.08,14.295,72.234,91.03,131.189,115.471,19.042,0.0,47.293,19.867,61.405,42.997,167.852,61.875,42.668,105.846,84.105,82.325,14.295,20.783,11.08,11.08,11.08,11.08,11.08,20.158,70.29,92.019,123.661,52.665,1.77,0.0,0.0,0.0,0.0,0.0,56.13,33.085,33.38,102.318,87.029,83.857,14.295,11.08,11.08,11.08,11.08,11.08,11.08,20.664,72.647,94.168,127.871,53.326,0.0,0.0,0.0,0.0,0.0,11.991,71.802,42.53,60.867,117.525,85.59,83.004,14.295,20.917,11.08,11.08,11.08,11.08,11.08,23.465,73.235,95.926,130.418,55.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.649,98.12,81.239,79.309,14.295,11.08,11.08,11.08,11.08,11.08,11.08,14.295,73.872,91.371,118.903,101.736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.537,99.133,83.379,83.67,14.295,11.08,11.08,6.984,6.984,6.984,6.984,6.984,65.089,47.244,6.486000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.115,6.984,6.984,6.984,6.984,6.984,57.338,57.338,57.338,57.338,57.338,57.338,42.935,13.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.046,69.334,57.338,57.338,57.338,57.338,57.338,61.434,61.434,61.434,61.434,64.649,124.625,142.636,182.068,196.063,31.962,129.841,0.0,67.919,98.888,28.442,92.045,65.449,81.126,152.977,130.797,127.873,64.649,61.434,61.434,61.434,61.434,61.434,61.434,64.649,123.011,140.304,201.989,171.244,161.8,136.484,176.618,204.995,175.821,194.48,189.547,156.569,104.109,154.206,132.734,130.312,64.649,61.434,61.434,61.434,61.434,61.434,61.434,64.649,125.066,141.48,218.636,230.719,202.548,121.788,76.594,50.535,37.752,108.795,138.364,113.168,92.043,152.028,130.384,129.348,64.649,61.434,61.434,61.434,61.434,61.434,61.434,64.649,125.05,142.247,201.279,184.497,119.287,83.639,129.108,88.015,93.536,175.185,172.429,116.225,100.855,155.017,134.316,132.186,64.649,61.434,61.434,61.434,61.434,61.434,61.434,64.649,128.71,148.172,196.493,125.845,64.386,32.74,0.0,261.639,239.96,61.796,126.954,94.423,103.347,162.063,139.025,134.988,64.649,71.83,61.434,57.338,61.231,72.262,57.338,57.338,119.676,100.779,74.477,6.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.402,74.217,57.338,68.022,57.338,57.338,57.338,57.338,57.338,57.338,57.338,57.338,57.338,33.476,5.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.053,81.011,78.579,72.149,57.338,64.222,60.412,57.338,57.338,57.338,57.338,57.338,57.338,32.432,31.238,0.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.817,74.689,74.593,60.215,66.315,57.338,57.338,61.434,61.434,61.434,61.434,64.649,119.166,142.39,231.386,186.114,127.19,0.0,21.527,44.843,0.0,45.394,111.463,87.438,98.802,151.708,129.429,127.101,64.649,61.434,61.434,61.434,61.434,61.434,61.434,64.649,119.895,143.522,181.948,113.62,48.025,1.961,0.0,0.0,5.332,56.397,124.819,98.263,105.131,152.908,130.623,128.144,64.649,61.434,61.434,61.434,61.434,61.434,61.434,69.75,117.78,143.118,181.248,115.143,50.762,7.725,0.0,0.0,8.58,35.647,87.26,71.818,97.866,153.524,132.475,129.498,64.649,61.434,61.434,61.434,61.434,61.434,61.434,80.607,119.366,148.153,186.537,103.31,10.384,0.0,0.0,0.0,0.0,106.014,47.159,55.373,87.4,145.254,129.266,129.317,64.649,61.434,61.434,57.338,57.338,57.338,57.338,57.338,111.989,100.989,62.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.94,57.338,57.338,57.338,57.338,57.338,57.338,57.338,57.338,57.338,57.338,57.338,57.338,28.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.444,57.338,57.338,57.338,57.338,57.338,57.338,61.434,61.434,61.434,61.434,64.649,122.828,145.537,172.213,82.964,2.633,0.0,0.0,0.0,28.597,22.4,85.184,66.309,97.941,152.122,131.422,129.539,64.649,61.434,61.434,61.434,61.434,61.434,61.434,64.649,122.489,145.748,213.557,231.097,129.081,140.789,68.818,0.0,0.0,40.64,104.231,76.996,105.916,150.237,128.643,126.381,64.649,61.434,61.434,61.434,61.434,61.434,61.434,64.649,120.945,142.78199999999998,174.99,95.777,69.629,3.908,0.0,1.972,82.34,191.722,176.237,161.459,123.115,149.105,129.024,127.633,64.649,61.434,61.434,61.434,61.434,61.434,61.434,64.649,120.094,142.45,178.124,103.982,31.353,0.0,0.0,0.0,0.0,37.115,100.113,79.02,108.91,152.095,130.088,126.632,64.649,61.434,61.434,61.434,61.434,61.434,61.434,64.649,123.433,146.843,179.82,103.667,31.595,0.0,0.0,0.0,0.0,9.753,70.738,67.53,101.674,145.583,127.219,127.405,64.649,61.434,61.434,57.338,57.338,57.338,57.338,57.338,114.383,101.196,63.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.798,57.338,57.338,57.338,57.338,57.338,57.338,57.338,57.338,57.338,57.338,57.338,57.338,32.432,16.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.377,57.338,57.338,57.338,57.338,57.338,57.338,61.434,61.434,61.434,61.434,64.649,123.361,146.147,180.632,90.307,3.713,0.0,0.0,132.086,0.0,0.0,113.733,57.666,93.653,136.444,121.927,121.629,64.649,61.434,61.434,61.434,61.434,61.434,61.434,64.649,123.306,144.247,171.796,85.319,3.165,0.0,0.0,0.0,0.0,0.0,69.145,64.183,93.056,133.226,117.746,117.746,64.649,61.434,61.434,61.434,61.434,61.434,61.434,64.649,122.101,142.986,173.937,90.581,15.277,0.0,38.479,92.359,18.992,88.98500000000001,71.483,95.525,105.059,136.216,119.365,119.443,64.649,61.434,61.434,61.434,61.434,61.434,61.434,64.649,118.197,141.986,178.93,95.53,67.144,0.0,0.0,0.0,0.0,1.77,67.657,68.881,98.723,137.999,120.108,119.546,64.649,61.434,61.434,61.434,61.434,61.434,61.434,64.649,119.304,141.737,196.643,152.896,98.238,73.352,17.641,0.0,15.874,56.784,122.677,135.827,115.14,139.829,121.42,120.367,64.649,61.434,61.434,57.338,57.338,57.338,57.338,57.338,109.503,101.434,105.932,96.332,90.332,54.938,24.827,20.03,0.0,19.699,31.834,39.713,37.39,57.338,57.338,57.338,57.338,57.338,57.338,57.338,57.338,57.338,57.338,57.338,57.338,34.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.325,57.338,57.338,57.338,57.338,57.338,57.338,61.434,61.434,61.434,61.434,64.649,119.586,151.987,184.464,92.276,0.725,0.0,0.0,0.0,0.0,0.0,47.191,63.121,110.775,146.136,129.305,127.914,64.649,61.434,61.434,61.434,61.434,61.434,61.434,64.649,122.46,151.667,185.241,95.162,3.775,0.0,0.0,0.0,0.0,0.0,55.348,68.337,111.916,144.124,129.193,128.604,64.649,61.434,61.434,66.107,66.107,66.107,66.107,69.322,128.744,160.983,236.566,143.489,221.871,0.0,0.0,0.0,0.0,15.216,85.423,90.838,127.346,155.629,135.457,134.771,69.322,66.107,66.107,66.107,66.107,66.107,66.107,76.052,126.688,159.946,205.945,127.727,47.87,0.0,0.0,0.0,0.0,17.172,87.027,88.198,123.881,152.603,134.737,135.229,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,128.228,159.288,203.49,129.881,52.052,0.0,0.0,0.0,0.0,25.159,89.487,86.209,121.561,149.81000000000003,134.281,133.865,69.322,66.107,66.107,62.011,62.011,62.011,62.011,62.011,116.711,111.928,87.557,7.081,0.0,0.0,0.0,0.0,0.0,1.927,0.0,0.0,36.225,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,39.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.082,62.011,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,66.107,69.322,105.479,104.417,116.56,53.865,84.165,68.882,0.0,77.842,7.811,84.83,171.427,186.953,153.116,149.807,131.914,131.343,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,105.74,102.037,116.438,45.75,86.974,0.0,37.08,50.251,21.223,153.531,184.556,192.551,154.182,149.835,130.161,128.301,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,105.588,97.447,99.216,28.307,0.0,0.0,0.0,0.0,2.642,69.892,163.121,181.212,148.02,144.507,128.948,128.636,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,104.187,97.057,97.055,25.934,0.0,0.0,0.0,0.0,7.852,91.529,168.397,178.842,146.458,144.793,130.214,129.388,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,104.848,98.054,103.438,30.736,0.0,0.0,0.0,0.0,2.305,68.554,156.565,172.851,139.605,138.334,123.299,122.673,69.322,66.107,62.011,62.011,62.011,62.011,62.011,62.011,39.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.611,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,49.558,6.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.491,52.384,62.011,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,66.107,69.322,122.658,113.266,169.594,99.992,21.687,0.0,30.697,39.272,4.163,137.784,154.776,178.663,141.372,140.676,125.244,124.937,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,112.131,132.684,211.016,202.106,154.097,158.012,126.975,97.195,148.566,178.095,243.997,191.481,143.887,141.817,126.581,126.063,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,106.975,106.839,111.799,190.071,117.083,127.08,169.952,190.177,204.402,215.717,161.095,190.146,147.092,144.811,129.152,128.748,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,109.772,134.161,224.84,189.642,138.801,103.534,118.421,174.81,173.966,195.621,229.528,194.086,144.794,142.211,126.181,126.084,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,107.211,107.609,118.402,45.769,135.947,0.0,56.874,140.18,180.823,85.34,256.306,197.46,145.987,143.199,126.986,126.833,69.322,66.107,62.011,62.011,62.011,62.011,62.011,62.011,97.153,54.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.04,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,49.558,11.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.334,62.011,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,66.107,69.322,109.741,105.844,206.822,200.802,139.156,120.924,76.234,66.924,75.036,178.595,247.637,197.466,145.55,141.767,125.17600000000002,125.274,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,112.994,110.813,116.87699999999998,43.909,0.0,0.0,0.0,0.0,18.518,89.755,176.539,192.915,141.06,138.371,123.37,122.55,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,126.279,107.719,105.3,28.346,0.0,0.0,0.0,0.0,0.0,72.58,158.907,188.083,141.118,140.644,125.878,125.228,69.322,66.107,62.011,62.011,62.011,62.011,62.011,62.011,47.722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.998,62.011,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,66.107,69.322,111.169,113.056,118.269,38.707,0.0,0.0,0.0,0.0,8.569,75.635,172.307,203.344,150.262,145.889,130.026,129.716,69.322,66.107,62.011,62.011,62.011,62.011,62.011,62.011,102.348,60.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.134,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.452,54.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.558,62.011,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,66.107,69.322,123.5,134.319,194.927,137.818,46.194,58.3,18.597,132.092,185.475,199.524,219.855,189.36,143.162,142.606,127.753,127.039,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,126.197,117.469,220.571,213.383,201.264,188.602,189.749,195.35,206.996,210.338,174.851,194.404,144.022,142.757,128.019,127.994,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,118.712,126.793,137.084,55.4,0.0,0.0,0.0,0.0,23.611,85.554,174.764,195.932,148.693,147.202,131.978,131.824,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,120.681,133.666,158.527,98.0,10.298,0.0,40.723,139.414,139.096,98.592,183.183,202.924,149.225,143.367,125.825,123.803,69.322,66.107,66.107,66.107,66.107,66.107,66.107,70.101,135.214,136.987,193.105,111.395,56.931,2.665,1.044,28.347,72.956,140.186,166.76,178.224,138.271,138.741,126.61,129.758,70.207,67.714,63.469,64.138,63.477,63.775,62.898,62.011,120.126,97.643,90.094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.264,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,55.784,8.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.558,62.011,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,66.107,69.322,117.43,131.733,185.159,162.575,108.325,46.761,25.852,45.756,80.764,114.536,190.844,191.393,145.774,143.668,127.246,125.716,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,118.722,127.322,143.979,117.084,31.151,0.0,32.462,33.317,88.867,129.547,213.46,193.703,147.467,146.754,131.705,131.313,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,128.344,127.062,137.308,69.839,6.429,117.308,120.044,61.781,31.287,93.864,172.462,185.25,138.51,137.224,121.585,120.497,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,125.842,132.594,137.244,63.754,214.894,151.182,56.296,0.0,161.665,234.162,238.056,180.915,137.981,137.23,123.013,124.567,69.322,66.107,66.107,66.356,66.733,67.038,67.253,71.033,139.04,143.446,139.862,59.629,0.0,0.0,0.0,0.0,8.708,73.188,155.122,182.274,141.744,140.191,125.115,124.787,69.322,66.107,62.011,62.011,62.011,62.294,63.147,63.234,129.647,95.454,25.036,0.0,0.0,0.0,0.0,0.0,0.0,30.231,40.72,88.224,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,20.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.558,62.011,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,66.107,69.322,127.528,136.649,134.159,56.341,136.594,54.467,60.139,88.632,11.833,76.083,161.802,186.96,140.954,140.397,125.521,125.464,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,134.878,136.922,134.905,49.279,0.0,0.0,0.0,0.0,0.0,58.567,154.626,193.641,146.642,145.35,130.521,130.34,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,126.291,138.301,137.786,55.321,0.0,11.583,29.272,49.127,21.336,90.334,174.421,199.317,148.219,145.67,130.056,129.248,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,128.91,136.19,193.41,153.419,83.138,110.738,229.381,213.193,235.492,233.585,232.344,199.7,149.47,147.5,131.915,131.343,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,128.875,137.862,231.437,233.656,192.52,171.572,209.453,210.548,175.836,200.915,226.538,202.871,151.714,149.093,133.731,133.575,69.322,66.107,62.011,62.011,62.011,62.011,62.011,62.011,118.178,92.541,25.707000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.984,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,20.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.891,62.011,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,66.107,69.322,125.837,134.93,143.834,53.244,0.0,0.0,0.0,0.0,0.0,65.783,154.385,194.108,148.274,147.259,132.24,131.894,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,128.155,136.996,145.545,66.845,0.0,0.0,0.0,0.0,22.472,80.323,165.115,198.857,146.642,144.882,130.103,129.963,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,125.408,131.235,147.038,73.774,8.525,0.0,0.0,0.0,70.816,71.962,153.397,175.801,139.694,138.885,125.73,128.285,69.884,67.341,67.764,68.152,68.527,68.80099999999999,69.283,72.799,158.274,146.635,153.515,75.611,8.124,0.0,0.0,0.0,10.84,168.834,154.438,169.659,139.647,139.801,126.729,127.853,69.322,67.121,67.857,68.106,68.378,68.262,68.611,71.921,155.767,150.108,154.498,179.688,179.33,196.692,136.945,153.606,130.908,166.082,152.634,166.864,138.459,139.319,127.062,129.8,70.185,66.973,63.326,63.179,63.946,63.682,64.48,63.875,145.352,105.216,85.073,66.862,64.63,66.225,44.512,54.101,32.592,27.682,52.019,83.841,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,20.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.488,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,20.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.875,42.278,62.011,62.011,62.011,62.011,62.011,62.011,66.107,66.107,66.107,66.107,66.107,69.322,134.059,145.601,218.308,227.586,144.402,153.928,77.388,192.162,159.923,145.705,198.656,174.262,139.423,139.119,126.316,128.935,70.066,67.71,67.691,68.738,68.269,69.269,68.657,72.973,160.093,151.7,221.607,192.502,116.033,135.529,93.094,83.171,172.972,184.377,230.235,176.279,141.956,141.72,127.619,128.022,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,132.87,143.681,211.747,183.613,199.708,150.175,154.724,169.82,139.765,177.851,238.046,178.679,142.417,141.221,125.976,125.44,69.322,66.107,66.107,66.107,66.107,66.107,66.107,69.322,120.797,139.852,199.708,143.869,106.005,65.199,0.0,0.0,0.0,64.391,146.908,166.19,143.905,142.983,127.717,127.117,69.322,66.107,62.011,62.011,62.011,62.011,62.011,62.011,111.595,92.761,68.554,0.0,0.0,0.0,0.0,0.0,0.0,46.279,31.207,79.851,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,62.011,30.878,35.908,25.351,39.019,3.834,0.0,0.0,0.0,8.408,2.313,42.164,62.011,62.011,62.011,62.011,62.011,57.683]
new object=loadshape.battery_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.623,-3.509,-1.308,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.485,3.843,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,2.602,-3.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.185,1.143,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-2.296,-2.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-0.011,-4.328,-0.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.184,0.705,-4.328,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.922,2.406,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-0.096,-4.328,-0.393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.066,-0.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-2.772,-2.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-1.383,-3.433,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-1.304,-3.513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-3.63,-1.186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.333,1.995,-4.328,-0.489,0.0,0.0,0.0,2.243,-2.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,3.889,-4.328,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.817,-3.135,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-1.835,-2.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.614,-0.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,3.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.823,-4.328,-0.489,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-3.772,-1.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.649,1.649,0.0,0.0,0.0,0.0,1.03,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.649,1.649,0.0,0.0,0.0,0.0,1.03,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.649,1.649,0.0,0.0,0.0,0.0,0.0,1.03,0.0,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-3.509,-1.308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.649,1.649,0.0,0.0,0.0,0.0,1.03,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.649,1.649,0.0,0.0,0.0,0.0,0.0,0.0,1.03,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.649,1.649,0.0,0.0,0.0,0.0,1.03,0.0,0.0,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.649,1.649,0.0,0.0,0.0,0.0,1.03,0.0,-3.163,-1.653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.649,1.649,0.0,0.0,0.0,0.0,1.03,0.0,0.0,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.649,0.0,0.0,0.0,0.0,0.0,0.0,2.679,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.041,0.0,0.0,1.649,0.0,0.0,0.0,0.0,0.0,1.638,0.0,0.0,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.679,-1.39,-3.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.649,1.649,0.0,0.0,0.0,0.0,0.0,0.0,1.03,0.0,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,3.889,0.0,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,3.889,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,-2.177,-2.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.328,-0.489,0.0,4.328,-1.523,-3.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,3.889,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.899,-1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.706,-3.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,-4.328,-0.489,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,-4.328,-0.489,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.573,1.316,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,3.889,0.0,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,-4.328,-0.489,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.108,0.0,0.0,0.0,-4.328,0.0,0.0,3.45,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.183,0.0,0.0,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,0.0,0.0,0.0,0.0,0.0,0.0,0.439,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.015,-0.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.875,0.0,-4.304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.209,-2.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.134,0.0,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.983,0.0,0.0,0.0,0.0,0.0,0.399,0.0,-1.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.328,-0.489,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.328,3.889,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,4.328,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,0.0,0.0,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.57,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,0.0,0.0,0.0,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.384,2.505,0.0,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.255,0.073,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-3.043,-1.774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.211,4.117,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.565,-1.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.375,-3.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.481,1.847,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-0.809,-4.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-0.947,-3.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-1.129,-3.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.836,2.492,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-3.435,-1.382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.836,2.492,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.889,-4.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-0.853,-3.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.123,-2.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.701,2.627,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-3.934,-0.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328,-4.328,-0.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.328]
new object=generator.generator_newbattery_675_1_shape bus1=675.1 phases=1 kv=4.16 kw=330.84979999999996 yearly=newbattery_675_1_shape
new object=vsource.vsource_newdiesel_675_1_shape bus1=675.1 angle=240.000000 phases=1 yearly=newdiesel_675_1_shape
new object=generator.generator_solar_675_1_shape bus1=675.1 phases=1 kv=4.16 kw=330.84979999999996 yearly=newsolar_675_1_shape
new object=generator.generator_newbattery_675_2_shape bus1=675.2 phases=1 kv=4.16 kw=330.84979999999996 yearly=newbattery_675_2_shape
new object=vsource.vsource_newdiesel_675_2_shape bus1=675.2 angle=120.000000 phases=1 yearly=newdiesel_675_2_shape
new object=generator.generator_solar_675_2_shape bus1=675.2 phases=1 kv=4.16 kw=330.84979999999996 yearly=newsolar_675_2_shape
new object=generator.generator_newbattery_675_3_shape bus1=675.3 phases=1 kv=4.16 kw=330.84979999999996 yearly=newbattery_675_3_shape
new object=vsource.vsource_newdiesel_675_3_shape bus1=675.3 angle=0.000000 phases=1 yearly=newdiesel_675_3_shape
new object=generator.generator_solar_675_3_shape bus1=675.3 phases=1 kv=4.16 kw=330.84979999999996 yearly=newsolar_675_3_shape
new object=generator.generator_newbattery_684_3_shape bus1=684.3 phases=1 kv=2.4 kw=1549.5066 yearly=newbattery_684_3_shape
new object=vsource.vsource_newdiesel_684_3_shape bus1=684.3 angle=0.000000 phases=1 yearly=newdiesel_684_3_shape
new object=generator.generator_solar_684_3_shape bus1=684.3 phases=1 kv=2.4 kw=1549.5066 yearly=newsolar_684_3_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
