new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=no mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8800088059185966,-0.11202418044376083,-1.0000018440033822,-0.5332063661298213,-0.966397956993201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08354954405604205,-0.09297748830739554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.24911097935570306,-0.27722645596241785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4409920923570591,-0.432686522421343,-0.05809409457738765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8641945518112667,0.9319859604757608,0.4686922904669882,-0.3201909447650144,-0.5143504776271143,-0.7566037499142734,-0.6475314139206386,-0.2818730856291564,0.0,0.0,0.3628860637318581,0.5106017474128857,0.3721232043495532,1.0000018440033822,0.10109225460945334,-0.6511679067033036,-0.5125097837494691,0.07221356346810512,0.16062298831085678,0.1097794318124862,-0.7309126018293349,-0.5719619512487779,-0.52637110654759,0.0,0.2300642872193377,0.5542284370617083,0.25856137109336924,-0.17168959906304074,-0.5440485020188778,-0.4448306125165388,0.0,0.0,0.0,0.0,0.2161805169349041,0.1211603073730486,-0.3754229848375269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7371417792811222,0.7893995274171958,0.4527882464144074,0.3673867847375637,-0.6383054970460998,-1.0000018440033822,-0.8690095376253508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.10430224515217608,0.0,0.0,0.0,0.0,0.0,0.2217474935404652,-0.14324863390479106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.10352780687438634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21673048034956635,-0.17721168069597634,-0.06398655973448357,0.013199121951894877,0.40203447986128776,0.4914428178449566,0.5091987795183389,0.3547151787140184,-0.3263191085283942,-0.7132352063580473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08655750722195006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036937338727624176,0.6701809276101998,0.32638645098733243,0.39013731211553215,0.0,0.0,0.0,0.0,-0.8209719169160736,-0.6564655134731117,-1.0000018440033822,-0.13417984943444153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.926362865154418,-1.0000018440033822,-0.03093263613896452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07403180985943758,1.0000018440033822,1.0000018440033822,0.27266961624093033,-0.12424683674105125,-0.5579659435327805,-1.0000018440033822,-0.9294157232929514,0.0,0.0,0.0,0.0,0.0,0.5519612409441209,-0.6142642392051485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6769039497608673,0.365501195887293,-0.5901556389052589,-0.5699304537374744,0.0,0.0,0.0,0.0,0.0,0.0,0.8128122556413903,0.8612314836179843,0.6643894761415111,0.008271898706247043,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11381997934878055,0.6884195102393061,0.5444637805156636,1.0000018440033822,-0.3629646299339527,-1.0000018440033822,-1.0000018440033822,-0.2486620296294481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3446923760753771,-0.1864151500842024,-0.19718994351432065,0.0,0.0,0.0,0.0,0.0,0.4537871595553246,1.0000018440033822,0.6531657329851379,0.2397616013064441,-0.600324350204933,-1.0000018440033822,-1.0000018440033822,-0.011302309358467804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7064560654915979,0.881613801189958,0.7586352474255769,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.049934433302704334,-0.05557997611036005,0.0,0.0,0.0,0.0,0.0,0.0,0.4870880055002839,1.0000018440033822,0.8596152646034665,-0.29599255451987383,-0.1513521764636925,-0.929943239221301,-0.3030971839378581,-0.9312451934274404,0.0,0.0,0.0,0.0,0.0,0.0,0.2173253387368541,-0.24186044127668596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7334828390121445,1.0000018440033822,-1.0000018440033822,-0.9291800246866676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014635761075910643,0.1944064552115401,0.1159749380348042,0.6213015261641945,-0.006476099801227332,-0.26530684073034955,-0.5675510201883233,-0.21382353087206568,0.0,0.0,0.0,0.08809516003437319,0.0,0.10971208935354797,0.25039048607552955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5989213823103864,0.5962613551823259,0.6057678656357739,0.09754555177203944,-1.0000018440033822,-0.3081927633308515,-0.4683106831996715,-0.8351362807794166,0.0,0.0,0.0,0.0,0.0,1.0000018440033822,0.9263516414112616,-0.06957598382635742,-0.22317290892132455,-1.0000018440033822,-0.8510852198046228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15843435839536402,1.0000018440033822,0.12320302862750855,0.3181145522810854,0.1586027145427096,-0.9568577753102838,-1.0000018440033822,0.0,0.0,0.0,0.07087793803249673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7011584587217897,0.3343328611420447,0.4012151466108725,-0.8882919283680001,-0.7894893173624467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10044127750638372,0.7686356025779054,-0.11146299328594217,-0.5830397857441183,-0.2726808399840868,0.0,0.0,0.02052822623300657,-0.022851541066375818,0.0,0.0,0.0,0.6927069801250407,1.0000018440033822,0.6540075137218659,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.22884089921529305,0.0007856620209461235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.43521186463152695,0.44939867598118266,0.00959630039869908,-0.28871956895454404,-0.514159673993456,-0.35544472201918265,-0.09238262992010776,0.0,0.0,0.4738439885757635,0.7053000199464915,0.6430643641444022,0.4052332466608541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11503214360966885,0.004231351169952694,-0.808412548324092,-0.9106608484786518,-0.7412608930195111,-0.15129605774791066,0.0,0.0,0.0,0.2354180127049277,0.0,0.6591143168580158,0.09414475759565834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6051505597621735,-0.2422869435166281,0.9705731894473718,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0007183195620078844,0.0,0.0,0.0,0.04691524639363994,-0.053009738927550586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09773635540569776,0.26430792758943233,0.03964226082831012,0.0,0.036533283973994746,0.05515347387041786,0.2756214606910565,0.19936734968665706,0.0,0.0,0.0,0.0,0.41814055129068334,0.4340782665727332,0.5261466316844625,-0.9010308768504836,-1.0000018440033822,-0.7105976267162996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2628263934927911,0.8707043228419632,-1.0000018440033822,-0.261501991800339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3363419111670355,-0.2844657702982786,-0.08984606396676742,0.0,0.0,0.0,0.0,0.5807276946539054,1.0000018440033822,0.38453666428050204,-0.4564022917107595,-1.0000018440033822,-0.7307217981956767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2592011244532825,0.08957669413101445,0.28980827204071224,0.04984464335745335,0.9474635022883996,0.6242982655869461,0.0865013885061682,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.5356755896242233,0.5770126356691458,-0.23432930961875956,-0.6705962061069856,-0.3333676192305966,0.0,0.0,0.0,0.0,0.0,0.17272218343342707,0.0,0.0,0.1953941446093009,-0.3996774937984494,0.2987199241068725,-0.1449883140940289,-0.19743686586376089,0.0,0.0,0.0,0.0,0.5560915784256663,0.8270327382205152,0.4564584104265413,0.5071223870344099,-0.1016983367398975,-0.31459029692998425,-0.7599933203474979,-1.0000018440033822,-0.4353577732925598,0.0,0.0,0.0,0.0,0.4222484412859159,0.8913223390202207,0.44985884945059396,0.22544010503891196,0.3578353793114902,-0.27288286736090145,-0.8563940503175874,-1.0000018440033822,-0.4823403621451379,0.0,0.0,0.0,0.0,0.0,1.0000018440033822,0.13223814186838895,-0.3796880072369487,-0.8803679656996005,0.0,0.0,0.0,0.0,0.0,0.12784965829424705,-0.14228339199334294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3833132762764573,0.4506108402420711,-0.2541953350055401,-0.6738735391086466,0.0,0.0,0.0,0.0,0.0,0.0,0.4898265988304389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8793129338429013,0.9775655814337924,-0.2266073743271748,-0.830096820102205,-1.0000018440033822,-0.5549355328805597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15116137283003414,0.7805552178099737,0.794910385306975,0.6200781381601498,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07290943554380026,0.07114730786824967,0.25537382803695924,-0.4445275714513167,0.0,0.0,0.2185599504840552,0.15291227676242838,-0.014523523644346913,0.0,0.0,0.0,-0.23713524540785286,0.0,0.0,-0.16174536262649408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19513599851670432,0.18075838353339027,-0.4183201311811853,0.0,0.0,0.0,0.22176994102677794,0.485045284245824,0.2698524567086807,0.6291244751441866,0.3984204345649356,0.34249252241672806,-0.29583542211568464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2658343566586991,0.0,0.0,0.0,-0.5788645532899475,-0.9315931294652876,-1.0000018440033822,-0.10117082081154796,0.8055953887918422,0.6569032394562102,-0.8196138439941525,-0.8079972698273061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.36548997214413664,0.5330716812119448,-1.0000018440033822,0.0,0.0,0.0,0.0,0.2503680385892168,0.0,0.5545090306406176,1.0000018440033822,0.5418262008739159,-0.6087197100859001,-1.0000018440033822,-0.8884602845153456,-0.11444850896553745,0.0,0.0,0.0,0.0,0.0,0.0,0.3467014261003679,1.0000018440033822,1.0000018440033822,-0.5169543860393929,-0.8028231242322181,-1.0000018440033822,-0.29185099329517217,0.0,0.0,0.0,0.0,0.0,0.08554737033787647,1.0000018440033822,0.3152524977762103,0.20558530339528774,0.5127118111262838,-0.08232615605199738,0.3015932023549041,-0.9910004019919711,-1.0000018440033822,-0.6206281015748121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.426883847209498,0.15852414834061498,-0.6514933952548384,0.0,0.0,0.0,0.0,0.0,0.0,0.27112073968535083,0.5493348850455296,0.44979150699165577,0.2590103208196242,0.0,0.0,0.0,0.0,0.0,-0.007497460428457294,-0.0617530348463653,-0.06816179218865441,0.0,0.0,0.0,0.3281261311765703,0.3442322026059659,0.1885027663112878,0.0800477361912536,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.02466978745770828,0.3913270288901077,-0.4629569577140815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7689947623589093,0.7656276394119974,-0.010774793430118263,-0.3301351812015611,-0.5935788805679527,-0.5082896563226728,-0.2650823658672221,0.0,0.0,0.18009618268716426,0.1825205112089409,0.27622754282150064,0.05042827800158476,-0.4738552123189199,-0.03269476381451511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5400977444278344,0.12435907417261498,0.0,0.0,-1.0000018440033822,0.0,0.0,0.0,0.0,0.4339211341685441,-0.08154049403105125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13290034271461498,0.0,0.0,0.0,0.0,-0.04119113738388962,0.0,-0.008002528870494088,0.0,0.4323610338698081,0.7312493141240263,0.5745097409452746,0.1592312441594665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8343618425016268,-0.8982024935750775,-0.44287768120732973,-0.4361883302861314,0.3467014261003679,1.0000018440033822,1.0000018440033822,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02931641712444678,-0.03262742135557687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4038976212252457,-0.4494884659264337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4129215107229698,0.887057316620799,-0.15613349104830748,-0.10265235490818923,-1.0000018440033822,-0.18796402663978187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12789455326687252,0.3856478148529829,0.17770552539485676,0.08213535241833902,-0.3261956473536741,-0.5344970965928042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4708696966393246,0.8934660739630881,0.7388253407545782,0.013973560229684628,0.2295704425204573,0.0,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.14912987531873062,-0.16596549005329042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3891047277451459,1.0000018440033822,-0.3454331431236978,0.0607541217054481,-0.7382866010830722,-0.5298055719534402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4592867937019474,1.0000018440033822,0.8874164764018029,-0.17076925212421812,-0.03602821553195795,-0.5304453253133535,0.40339255278320896,-1.0000018440033822,-1.0000018440033822,-0.3233223691056425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5707048920152641,-0.012828738427734559,0.023581084371540082,-0.24487962818575035,-0.3623585478035085,-0.04130337481545336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00397320507735611,-0.004422154803611038,0.0,0.0,0.0,0.07335838527005517,0.29150305725732456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3973878501945493,0.4747418880282733,1.0000018440033822,0.1097345368398607,-0.7207326667865046,-0.9590015102531512,-0.9078212414600894,0.10614293902982128,-0.14220482579124835,0.01823858262910644,0.05123638750884363,-0.07732036660425493,0.4913418041565493,0.30496032530181605,0.1446179305698686,-0.7039531707677267,-0.3055215124596347,-0.03766688203278844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5617146737470091,1.0000018440033822,0.7849885963567411,-0.5546437155584941,-0.8575500958626938,-0.4788497780235059,-0.0585318205604862,-0.3681275517858844,-0.16914180936654402,0.19987241812869386,0.04107889995232589,0.045804095821159005,0.17852485864527198,0.4282531438745755,-0.2170110739284757,-0.5521183733483102,-0.35005732530412353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9142299988023784,1.0000018440033822,0.4324732713013718,-0.4502853516905361,-0.09774757914885414,-0.6158467869901971,-0.7969082115888094,-0.4382310515405913,0.19311572474855715,-0.4275348243125677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000018440033822,0.2503119198734349,1.0000018440033822,-1.0000018440033822,-0.4211036194839658,-1.0000018440033822,-0.08325772673397634,0.0,0.0,0.0,0.0,0.2910204363016005,0.32258160205732195,0.7621931740061473,-1.0000018440033822,-0.5311187499027359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01921504828371091,1.0000018440033822,0.5792573843004205,0.08920631060685415,0.6590245269127648,-0.15070119936062287,-1.0000018440033822,-1.0000018440033822,-0.4609254602027779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07574904256236267,0.6488221443836215,-0.5185257100812851,-0.2878328932451905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3467014261003679,1.0000018440033822,1.0000018440033822,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21053497412724834,0.251063910664912,0.04609591314322471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4494547946969645,0.9658592173216952,0.4236963041530881,-0.29181732206570304,-0.5596495050062366,-0.7564578412532404,-0.6499445186992588,-0.35376116054572665,0.0,0.0,0.3467014261003679,1.0000018440033822,1.0000018440033822,-0.9227824910875349,0.06985657740526675,-1.0000018440033822,0.10561542310147176,-0.36635420036717736,-0.32877710827964,-0.18900783475332456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4476814432782576,-0.4982219587114061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6780263240765045,-0.08238227476777922,-0.4694779524879343,0.11149666451541128,-0.3267905057409619,0.0,0.0,0.0,0.0,0.0,0.3238274375476794,0.12148579592458345,0.8922202384727306,-0.7217540274137345,-0.4937661326783259,-0.2730175522787779,0.0,0.0,0.0,0.0,0.3078672747793167,-0.3426159835914481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1670541931394586,1.0000018440033822,0.4830699054503022,0.6965791715139895,-0.6044659114296347,-0.8634425610197898,-0.7610259047178844,-0.3826847466597004,0.0,0.0,0.0,0.0,0.8985616533560814,-1.0000018440033822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5590770941052615,1.0000018440033822,0.7876373997416453,-0.20807697437600264,-0.584656004758636,-1.0000018440033822,-0.8188955244321445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6655455216866176,-0.6064525139683128,0.6171150699668673,0.7384325097441051,0.3936952386961025,0.4768631754848279,-0.7568731197500262,-1.0000018440033822,-0.8547553838167571,0.0,0.0,0.435335325806247,0.538762118992226,0.07252782827648357,0.14539236884765835,-0.7213499726601049,-0.6052179022211117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03251518392401314,0.17883912345365044,0.0,0.0,0.28858488403666754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3986224619417503,-1.0000018440033822,0.0,0.058071647091074916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06931783773376084,1.0000018440033822,0.8070095804295453,0.4123042048493693,-0.5079866152574507,-1.0000018440033822,-0.9272607646069276,-0.17638112370240472,0.0,0.0,0.0,0.0,0.0,0.1125516963721104,0.7099803208426991,0.5863844612047174,0.9377886356876058,-0.8274143454878318,-1.0000018440033822,-0.7842141580789513,0.0,0.0,0.0,0.0,0.0,0.8210841543476374,-0.0864564935335427,-0.8273133317994245,0.0,0.0,0.0,0.0,0.0,0.0,0.956532286758749,0.3901709833450013,1.0000018440033822,-0.013614400448680685,-0.5834438404977477,-1.0000018440033822,-1.0000018440033822,-0.014568418616972403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3467014261003679,1.0000018440033822,1.0000018440033822,-0.4614641998742838,-1.0000018440033822,-0.5080651814595454,-0.31437704581001313,-0.3277220764229409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13362988601977924,1.0000018440033822,-0.16891733450341656,-1.0000018440033822,-0.0926968947284862,0.0,0.18795280289662547,0.901524721549364,0.2599867864742287,-0.4953599042065309,0.597047017203272,0.7781421130313535,0.06715165530458081,-0.4922509273522155,-1.0000018440033822,-0.5571017153097398,-0.5622646371616714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2099288919968042,-0.2336334375430644,0.0,0.2882481717419763,0.5102538113750381,0.3080917496424441,1.0000018440033822,0.2401095373442917,-0.7057601934159028,-1.0000018440033822,-0.9058683101508804,0.0,0.0,0.0,0.019271166999492773,-0.021448573171829168,0.0,0.3467014261003679,1.0000018440033822,1.0000018440033822,-1.0000018440033822,-0.2813680171871196,-1.0000018440033822,-0.3302586423762812,0.0,0.0,0.20155597960214974,0.11118239970703286,-0.2563839649210328,-0.09166431035809988,0.0,0.0,0.3467014261003679,1.0000018440033822,1.0000018440033822,-0.8300519251295795,-1.0000018440033824,-0.7815765784372036,0.0,0.0,0.0,0.0,0.3150392466562392,0.11333735839305653,1.0000018440033822,0.4617784646826623,0.4565482003717924,-0.7744382777897503,-0.9268118148806728,-0.9103802548997424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4668515965893429,1.0000018440033822,0.7951460839132588,-1.0000018440033822,-0.966611208113172,-0.5507490766832326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4588715152051616,0.4676148111239763,0.3893965450672116,-0.03793625186854139,0.31710441539701184,-0.17777286785379504,0.3583965664693088,0.11701874614834692,0.09883628223502232,0.11222620782057556,0.22106284520792646,0.0,0.0,0.0,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2938375958338502,0.29684555899975823,-0.6573634129256216,0.0,0.2669567309743364,-0.15191336362151114,0.3153984064372431,-0.4961792374569461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07886924315983443,0.0,0.0,0.0,0.0,0.0,0.0,0.7651562421994297,-0.627755178479109,-0.31154866253460706,0.0,0.0,0.2600092339605414,0.028788901196097238,-0.32140310902590274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7623278589240238,1.0000018440033822,0.4026517857348883,0.1817236254448384,-0.8888867867552878,-1.0000018440033822,-0.7227417168114955,0.0,0.0,0.0,0.0,0.0,0.6338047760403942,0.5411415525413771,0.2519954813468909,0.4019671374023495,0.2525117735320841,-0.5135086968903864,-0.5100966789708489,-0.5123189801158108,-0.5370897812619264,0.16310343554841525,-0.4249084684139763,0.0,0.0,0.7718231456343153,0.7415414865984206,0.42246169240588705,-0.18096041091020498,-0.05905933648883574,-0.9143534599770984,-1.0000018440033822,0.0,0.0,0.0,0.9008400732168252,1.0000018440033822,0.4458631968869251,-0.21137675486397636,-0.14137426879767673,-0.90754064788118,-1.0000018440033822,-0.35133683202395005,0.0,0.0,0.0,0.0,0.0,0.04000142060931406,1.0000018440033822,1.0000018440033822,-0.23939121778228384,-0.4898041513441261,-0.5987530261630407,-0.4705105368583206,-0.1902648939868384,0.3902383258039395,0.1545397195201025,0.387095677720155,0.6168232526448015,0.5449912964440131,-0.24487962818575035,-0.6790140134742654,-0.4953486804633745,-0.9272832120932404,-0.26509358961037843,0.0,0.0,0.0,0.3736608571619764,1.0000018440033822,0.11399955923928252,0.32480390320228386,-0.06478344549858607,0.42864597488504863,0.16379930762411038,-0.1959553317671196,-1.0000018440033822,-0.962817582926318,-0.4528555888733456,0.0,0.0,0.0,0.8852390702294665,0.2715135706958239,-0.4799609285959868,-0.8073799639537057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03373857192805781,0.6729980871424495,0.6604723897799368,0.275666355663682,0.38002471953164,0.0,0.0,0.0,0.0,-0.07974469512603154,0.0,0.0,0.1664817822384836,0.2289755841331695,-0.768803958725251,-1.0000018440033822,-0.8428245448415322,0.0,0.0,0.0,0.0,0.0,0.0,0.08809516003437319,0.12747927477008672,1.0000018440033822,1.0000018440033822,0.13112699129590802,-0.6042189890801946,-1.0000018440033822,-1.0000018440033822,-0.007407670483206308,0.0,0.0,0.0,0.0,0.2300306159898686,-0.04438990418345598,-0.21161245347026014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8919508686369776,0.02151591563076741,0.23583329120171356,0.08191087755521156,-0.09866792608767674,-0.8039567222910118,-0.4675811398945072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.051954707070851515,0.5763279873366071,-0.1421823783049356,0.5767208183470801,-0.6694626080481918,-0.3316167152982024,-0.1693550604865151,-0.028429741415093294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019417075660525626,1.0000018440033822,0.9204591762541656,0.4068270181890592,-1.0000018440033822,0.008372912394654403,-1.0000018440033822,-0.5694478327817503,-0.05150575734459659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09161941538547437,0.2133745811458108,0.0,0.0,0.019237495770023653,0.07162992882397372,0.07194419363235217,0.520355180215774,0.3585312513871853,1.0000018440033822,-0.25965007417953745,-1.0000018440033822,-1.0000018440033822,-0.3519765853838633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3272394554672168,0.6162732892301394,1.0000018440033822,-1.0000018440033822,-1.0000018440033822,-0.1629126319147569,0.0,0.0,0.0,0.1596914176288778,-0.17771674913801316,0.07124832155665703,-0.07929574539977663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10908355973679107,-0.12139600597933245,0.0,0.0,0.0,0.19826742285733245,-0.22064756671114055,0.0,0.0,0.0,0.0,0.0,0.0,1.0000018440033822,0.049036533850194484,0.7465248285598503,-0.3027380241568541,-1.0000018440033822,-0.6955353634004467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.035556818319390275,-0.039574918369371874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4472324935520026,0.8994707765517477,1.0000018440033822,-0.7708130087502418,-1.0000018440033822,-0.8408154948165414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5618830298943548,0.6789803422447963,0.3973990739377056,0.7084538917734323,-0.4349088235663049,-0.07018206595680157,-0.619573069718113,-0.7652909271173062,0.005982255102346912,-0.027251248383674112,0.01813756894069908,0.06857707068544021,-0.7975928599213482,0.0,0.4966618584126701,-0.3321554549697083,-0.2205802242522024,0.0,0.0,0.0,0.0,0.0,0.0,0.8644302504175506,1.0000018440033822,0.4822730196861997,-0.8760804958138659,-1.0000018440033822,-0.7355480077529172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06725266899298818,-0.07483991936669646,0.0,0.0,1.0000018440033822,-0.2376852088225151,-0.7532702981968306,-0.12194596939399475,0.0,0.0,0.39682666303673053,0.5412874612024099,0.18395715033295665,0.0,0.22464321927480946,1.0000018440033822,-0.3579251692567411,-1.0000018440033822,-1.0000018440033822,-0.2537014903066597,0.0,0.0,0.0,0.0,0.6709216946585204,-0.3737730945935401,-0.3728864188841866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11000390667561366,0.23669751942475425,1.0000018440033822,1.0000018440033822,-1.0000018440033822,-1.0000018440033822,-0.4061984885723023,-0.20542817099109856,0.0,0.0,0.0,0.0,0.014388838726470432,-0.016016281484144548,0.0,0.0,0.0952559081681393,-0.1060194778551012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5068417934555006,0.5131046421367569,0.3418078740841892,0.0,0.0,-0.6423123733529251,0.0,-0.08119255799320367,0.0,0.0,0.0,0.0,0.0,0.0,-0.09247241986535874,0.0,0.0,0.0,0.004657853409894875,-0.7046939378160473,0.0,0.0,0.8352821894404495,-0.09381926904412352,0.7690284335883785,-0.6049485323853587,0.31259247064814977,0.08124867670898554,0.28946033600286464,0.4260645139590828,-0.4343251889221735,-0.1907699624288752,-0.7971326864519369,-0.8990442743118056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.34526478697635216,0.5798971376603338,0.4996473740922655,0.36262791763926144,0.4886930007716452,-0.3460953439699237,-0.17601074017824442,0.0922816162317004,0.44743452092881736,-0.8555410458377031,0.7246834243775478,0.04407563937507753,-0.04849779417868857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04358179467619711,-0.08334751667922734,-0.4328548785686886,-0.7852916374219632,-0.8452264258769959,-0.4649098890232904,0.0,0.0,0.0,0.0,0.0,0.0,0.07701732553903286,-0.08571572648522208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12900570383935347,0.4440000555229671,1.0000018440033822,0.7736975107414297,-0.0491151000522891,-0.4739001072915453,-0.12105929368464124,-1.0000018440033822,-0.815090675502134,-0.15246332703617346,0.0,0.36324522351286204,0.0,0.044030744402452034,0.6661179325875926,0.0,-1.0000018440033822,0.0,0.0,0.021145532106607096,0.2858350669633561,0.40874627826879895,0.9745912894973534,0.4815547001241919,-0.005387396715059133,-0.13081272648752956,0.04609591314322471,-1.0000018440033822,-1.0000018440033822,-0.526730266328594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.26124384570774245,0.61394997439677,-0.43887080490050456,-0.5351256262095611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6214249873389146,1.0000018440033822,0.7252782827648357,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6824709263664284,-0.4347965861347411,-0.3247141132570329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1214970196677398,1.0000018440033822,1.0000018440033822,0.21916603261449932,0.006038373818128778,-0.16323812046629171,-0.3666011227166176,-1.0000018440033822,-1.0000018440033822,-0.08178741638049146,0.0,0.0,1.0000018440033822,0.6830545610105597,-0.2690218997151091,-0.7558629828659527,-0.7967623029277766,-0.05140474365618922,0.0,0.0,0.0,0.0,0.0,0.06725266899298818,0.0,0.0,0.0,0.0,0.3960634485020972,-0.5156187606037844,0.3645359539758449,-0.4056821963871091,0.0,0.0,0.0,0.004523168492018397,0.2394922314706912,0.09991376157803417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07789277750522998,0.15423667845488045,0.14937679766817086,0.03932799601993167,0.0,0.5819398589147936,1.0000018440033822,-0.7423495961056794,-1.0000018440033822,-0.3918320973321446,0.07857742583776872,-0.31225575835345865,-0.2526352347068042,0.0,0.0,0.6787109724090433,-0.10102491215051512,-0.09558139671967412,0.6344108581708384,-0.6849289261176741,-0.5798185714582391,0.0,0.0,0.0,0.0,0.0,0.7192062377172378,1.0000018440033822,0.6274970323865124,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6393380814164862,0.286463596580113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4293979656765257,0.36920503112889613,0.45924189872932203,0.16306976431894613,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1521041672551695,-0.16461864087452566,-0.004657853409894875,0.0,0.0,0.0,0.0,0.0,0.17272218343342707,0.517470678224586,0.7037511433909119,0.002345762319681997,0.0,0.9504153467385256,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.7327420719638239,1.0000018440033822,0.6139611981399263,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.4590735425819764,0.6852993096418344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06778018492133771,0.0,0.1966960988154402,0.7659306804772195,0.06270705301465702,-0.25223117995317473,-0.5204337464178685,-0.5545875968427122,-0.4512281461156715,-0.18436120508658604,-0.3808328290388988,-0.14640250573173194,0.08736561672920894,1.0000018440033822,1.0000018440033822,0.259335809371159,-0.4038078312799948,-0.3180584335653036,-0.8061341284633482,-0.9523907255340474,-0.1312280049843154,0.0,0.0,0.0,0.14769323619471486,0.5224091252133903,1.0000018440033822,0.6766121324388016,-0.03573639820989225,-0.3338390164431643,-0.5951838758393141,-0.5858457215332116,-0.549379780018155,-0.3959399873273771,0.11046408014502496,-0.23863922699080686,0.1973134046890407,1.0000018440033822,0.9735699288701236,0.02643191513325887,-1.0000018440033822,-1.0000018440033822,-0.44536935218804463,0.0,0.0,0.0,0.0,0.0,0.2495150341093325,1.0000018440033822,0.8454845719695926,0.2517036640248252,-0.15731198407972669,-0.4538096070416373,-0.7481073763448988,-0.7678611643001156,-0.4845289920606308,0.0,0.0,0.0,0.0,0.2187732016040263,0.16029749975932195,0.0,0.0,0.0,0.0,0.29434266427588696,0.7913524587264048,0.26544152564822604,0.6164977640932667,-0.6233442474186544,-0.9961857713302156,0.5628370480626465,0.5145973999765545,-0.521769371853477,-0.7573332932194375,-0.912052592630042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12634567671129304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8905815719719001,0.8214096428991722,-0.0239065729230749,-0.3312687792603548,-0.24186044127668596,-0.6603377048620604,-0.5439587120736269,-0.2445541396342155,0.0,0.0,0.0,1.0000018440033822,0.8166395520577135,0.0,-0.2524893260457713,0.0,0.0,0.0,-0.257169626941979,-0.5023971911655769,0.0,0.0,0.3181482235105545,0.0,0.0,0.0,0.0,0.12130621603408147,1.0000018440033822,-0.3225254833415401,-0.3719211769727385,-1.0000018440033822,-0.9171818432525046,0.0,0.0,0.0481049631682155,0.7022920567805835,0.1350328539143259,0.0,0.0,0.558852619242134,0.44226037533372936,0.1260650831323837,0.2058658969741971,0.1282424893047201,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.5221734266071064,-0.2443970072300263,-0.11423525784556635,-0.22248826058878585,0.0,0.0,0.0,0.0,0.27840494899383705,0.2887083452113876,0.690731601329519,0.4836086451218082,-0.16275549951056767,-0.7832152449380341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008978994525098555,0.0,0.0,0.0,-0.013019542061392905,-0.6013457108321629,-0.21384597835837849,0.0,0.0,0.1897934967742707,0.8413093395154218,0.9096619353377344,0.2497170614861472,0.0,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23418340095772666,0.5996733731018633,1.0000018440033822,0.5128464960441603,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5601433497051169,-0.18039922375238635,0.9934247305137476,-1.0000018440033822,-0.5485604467677399,0.7958419559889539,0.1194206271838108,0.21450817920460444,-0.5455075886292063,0.13228303684101445,-0.06331313514510119,0.5616585550312273,0.7343695147214981,-0.2230831189760736,0.5361245393504783,-0.5453280087387044,-1.0000018440033822,-1.0000018440033822,-0.06629865082469645,0.0,0.0,0.0,0.0,0.0,0.5816817128221972,-0.14185688975340074,-0.5054949442767358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05204449701610249,0.09645684868587122,0.93316445350718,0.8436775493214165,0.3351185231629908,-0.9244548288178344,-0.271906401706297,-0.062381564463122215,-0.06107961025698293,-0.04187578571642838,0.0,0.0,0.0,0.7154575075030092,0.5943645425888988,0.0,0.0,0.0,0.0,-0.15488765555795006,-0.9621441583369356,-0.5578986010738424,0.0,0.0,0.0,0.0,0.7122699644465992,0.7701508079040157,0.022615842460091986,-0.3708212501434139,-0.6718981603131248,-0.6892163960034087,-0.766637776296071,-0.1130455410709908,0.0,0.0,0.0,0.6343547394550565,0.3676112596006912,0.1041226652616741,-0.8143274609675006,-0.3841550570131853,-0.032481512694544024,0.0,0.0,0.0,0.0,0.0,0.14902886163032325,0.0,0.6608988920198791,0.9162278250842129,0.23370078000200264,-0.1137975318624678,-0.4171528618929225,-0.4260757377022392,-0.3978367999208042,-0.10188914037355584,-0.7243579358260129,0.0,0.0,0.5341267130686439,0.8500638591773929,0.0,-1.0000018440033822,0.0,-0.05643298059024441,0.0,0.0,0.0,0.0,0.0,0.09414475759565834,0.3698447844888094,0.8782915732156715,0.5695039514975322,-0.2978332483975191,-0.6552196779827543,-1.0000018440033822,-0.6585755771865098,0.0,0.0,0.0,0.0,0.3467014261003679,1.0000018440033822,1.0000018440033822,-0.3458035266478581,-1.0000018440033822,-1.0000018440033822,-0.2658231329155427,0.0,0.0,0.0,0.0,0.0,0.3912260152017004,0.06354883375138502,0.6463304734029067,-0.3703161817013772,-0.8551033198546044,0.0,0.0,0.0,0.0,0.0,0.0,0.006375086112819972,0.340326339987548,1.0000018440033822,1.0000018440033822,-0.8754631899402655,-1.0000018440033822,-0.7361653136265178,0.0,0.0,0.0,0.0,0.0,0.1587261757174297,0.9275413581858372,-0.04645507292422865,0.56168100251754,0.5924789537386281,0.14801872474624966,-0.9362509828751828,-1.0000018440033824,-0.6753775206916005,0.0,0.6263634343277188,-0.6970730162128699,0.0,0.0,0.035601713292015766,0.004747643355145861,-0.04490619636864915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.677678388038657,1.0000018440033822,0.6690248820650933,-0.18047778995448094,-0.4394656632877924,-0.7401272949607175,-0.6876114007320473,0.7926768604188568,-0.7401834136764993,-0.7006758377660657,-0.0052414880540262825,0.0,0.6535697877387674,0.10541339572465702,0.693167153594452,0.3449841933974428,-1.0000018440033822,-1.0000018440033822,0.0,0.0,0.0,0.0,0.0,0.0,0.04497353882758738,0.13815305451179766,1.0000018440033822,0.889223499049979,0.2743644014575427,-0.09673744226478057,-0.4212607518881551,-0.4937773564214822,-0.3830551301838607,-0.20765047213606047,-0.26433037507574497,-0.7448075958569251,0.0,0.31705952042438634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7630910734586571,0.9764768783476242,0.29008886561962155,-0.09115924191606307,-0.3209990542722733,-0.3561518178380342,-0.3582731052945887,-1.0000018440033824,-0.4850340605026676,0.0,0.0,0.0,0.2385382133023995,0.5348225851443391,-0.6863094465259081,0.6669484895811643,-0.6641088825626018,-0.25247810230261497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05874507168045729,0.7423495961056794,0.9016818539535532,0.21742635242526148,0.4265022399421813,-0.6053862583684573,-1.0000018440033822,-1.0000018440033822,-0.006240401194943496,0.0,0.0,0.0,0.0,0.0,0.6870838848036978,0.9552864512683916,0.3665674514871484,-0.017553934296567673,-0.5357878270557871,-0.8083115346356846,-0.8740826695320315,0.0,0.0,0.0,0.0,0.29314172375815506,0.6236248409975638,0.5780452200395322,0.6401910858963705,0.21171346715866754,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.11679427128521945,0.4167039121666676,1.0000018440033822,0.7421138974993956,0.07110241289562418,-0.2173028912505414,-0.5165840025152326,-0.6402472046121523,-0.5955879305929435,-0.4917458589101788,-0.15016245968911696,0.0,0.06703941787301708,0.4959772100801314,0.0,0.0,0.0,0.0,0.02984393305279632,1.0000018440033822,0.7538427090978056,-0.7251211503606465,-0.2593807043437845,-0.717197187692247,0.05345868865380552,0.4815434763810355,0.3933921976308804,-0.02149346814445466,-0.35730786338314063,-1.0000018440033822,-0.5643298059024442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6557584176542602,-0.30201970459484623,-0.4277592991756952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12948832479507755,0.7097895172090407,1.0000018440033822,0.4354363394946544,-0.19840210777520886,-0.3580037354588357,0.22106284520792646,0.06507526282065178,0.15983732628991065,0.1259865169302891,-1.0000018440033822,-0.020954728472948752,-1.0000018440033822,0.021010847188730617,-0.4309356184889488,-0.18311536959622865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.798849919154862,-0.7052551249738659,1.0000018440033822,0.18156649304064915,1.0000018440033822,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4629681814572379,0.07077692434408936,0.7485563260711537,-1.0000018440033822,-0.4270746508431564,0.3793849661717267,0.0,0.0,0.0,0.0,0.0,0.0,0.3479697090770381,0.07405425734575033,-0.2462601485939842,-0.6456233775840552,0.0,0.0,0.0,0.6674198867937321,0.6547146095407175,0.3052521426238817,0.17143145297044415,-0.0018855888502706968,-1.0000018440033822,-1.0000018440033822,0.0,0.0,0.0,0.7610483522041971,1.0000018440033822,0.5856549178995533,-0.6050944410463915,-0.8888306680395058,-1.0000018440033822,0.022099550274898815,-0.14229461573649935,0.0,0.0,0.0,0.0,0.0,0.4815434763810355,0.16014036735513273,-0.6867696199953193,-0.027352262072081468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5017013190898818,1.0000018440033822,0.3510562384450407,-0.4786028556740658,-0.7245487394596716,0.8513658133835322,-1.0000018440033822,-0.5522306107798738,-0.2540157551150381,0.0,0.0,0.0,0.0,0.5352603111274375,0.6150947961987201,0.003187543056409986,-0.4556390771761261,-0.8281214413066833,0.0,0.3378458927499895,-0.09559262046283047,-0.2803915515325151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016207085117802892,-0.018047778995448096,0.0,0.0,0.0,0.5364724753883259,0.011504336735282521,-0.2948926276905493,-0.3149494567109882,0.0,0.0,0.2646446398841235,0.8775620299105072,1.0000018440033822,0.2044966003091196,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3467014261003679,1.0000018440033822,1.0000018440033822,-0.17734636561385286,-1.0000018440033822,-1.0000018440033822,-0.20788617074234428,-0.2263941232072037,0.0,0.018249806372262808,-0.020314975113035483,0.0,0.0689137829801314,-0.07669183698749803,0.2614458730845572,0.1879864741260946,0.02847463638771879,-0.13779389473079368,-0.3940656222202628,0.0,0.0,0.0,0.0,0.0,0.0,0.10177690294199213,0.8310845094999658,1.0000018440033822,-0.04325630612466229,0.4527096802123127,-0.7079488233313955,-1.0000018440033822,-0.9036796802353876,0.0,0.0,0.0,0.0,0.0,0.0,0.0026936983575295663,-0.002996739422751643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0834036353950092,0.364266584140092,1.0000018440033822,0.7713966433943732,0.12650280911548226,-0.13771532852869908,0.12488659010096452,-1.0000018440033822,-0.412596022171435,-1.0000018440033822,-0.19904186113512226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2612550694508988,0.9272495408637712,1.0000018440033822,0.15820988353223653,-0.9136575879014034,-0.905318346736218,-0.792654412932544,0.0,0.0,0.0,0.0,0.0,0.0,0.014467404928565047,0.17293543455339816,1.0000018440033822,-1.0000018440033822,-0.32144800399852824,0.04370525585091722,-0.04864370283972141,0.06111328148645204,0.3478911428749435,-0.4551789037067148,0.0,0.3275424965324389,-0.3645135064895321,0.19002919538055452,0.4518454519892721,-0.20202737681471747,-0.512296532629498,0.0,0.0,0.5373030323818975,0.0,-0.2299969447603995,-0.3270710993198712,0.0,0.0,0.5648236506013246,0.0,0.6570603718603995,0.5051133370094192,0.046701995273668855,0.11867986013549015,-1.0000018440033822,-0.37441284795345336,-0.7724965702236978,0.0,0.44523466727016814,0.5758902613535085,0.8913335627633772,0.3029849465062944,0.13125045247062814,-1.0000018440033822,-0.8085809044714376,-0.8030475990953456,0.0,0.0,0.0,0.0,0.0,0.0,0.002435552264932983,0.0,0.0,0.0,0.0,0.13655928298359266,-0.03853111025582917,-0.11614329418214983,0.21065843530196848,0.7960215358794559,0.7428209933182471,0.5971929258643048,-0.5682917872366439,-1.0000018440033822,-1.0000018440033822,-0.0433348723267569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1985367926930854,-0.2209506077763627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6353424288528173,0.7403405460806886,0.3982633021607464,-0.42980202043015503,-1.0000018440033822,-0.5444076617998818,0.0,0.0,0.06588337232791064,-0.07332471404058608,0.0,0.12087971379413928,0.0,0.0,0.8162130498177713,1.0000018440033822,0.4096105064918397,-0.6719093840562812,-1.0000018440033822,-0.3529418272953114,-0.5867772922151906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07972224763971879,0.4248411259550381,0.39399827976132457,-1.0000018440033822,0.07158503385134822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2579552889629251,0.0,0.1689397819897293,-0.5547559529900579,0.456054355672912,0.4425072976831696,-1.0000018440033822,0.0,0.0,0.0,0.0,0.0,0.0836954527170749,0.5417476346718213,0.1572558653639448,-0.3986224619417503,-0.3138158586521945,-0.08599632006413141,-0.0726400657080473,0.0,0.4399146130140473,0.6813373283076347,0.820927021943448,-0.16141987407495925,-1.0000018440033822,-1.0000018440033822,0.0,0.3081366446150697,0.12119397860251775,-0.4778059699099632,0.6973087148191538,0.8681565331454664,0.7812398661425124,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3699457981772168,-0.4117093464620815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4106879858348515,1.0000018440033822,0.09820775261826543,-1.0000018440033822,-0.6792497120805493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7285892869959659,0.21196038950810775,-0.2577644853292668,-0.5813113292980367,-0.01058398979645992,-0.19706648233960053,0.0,0.0,0.0,0.0,0.0,0.0,0.07361653136265177,0.3937625811550407,0.8793241575860578,1.0000018440033822,-0.7529448096452956,-1.0000018440033822,-0.8586949176646439,0.0,0.0,0.0,0.0,0.0,0.08995830139833115,-0.10010456521169253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4871329004729094,1.0000018440033822,0.8595703696308409,-0.02557891065337451,-1.0000018440033822,-1.0000018440033822,-0.5860477489100263,0.0,0.0,0.0,0.0,0.0,1.0000018440033822,0.7737424057140552,0.2350813004102365,0.2413665965778055,-0.050203803138457286,-0.9319410655031354,-0.8114878539489383,-0.3191920316240973,-0.0013356254356084098,-0.3900587459134376,0.4671995326271905,-0.13409005948919053,1.0000018440033822,1.0000018440033822,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.08488516949165045,-0.05822877949526412,1.0000018440033822,0.7555262705712614,-0.3094722700506781,-0.6183721292003811,-1.0000018440033822,-0.062100970884212875,0.0,0.0,0.0,0.0,0.0,0.3909117503933219,0.1271986811911774,-0.5766085809155165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5593464639410144,-0.2299857210172431,0.7479390201975532,0.5936125517974219,0.25991944401529044,-0.001851917620801577,-0.014388838726470432,-1.0000018440033822,-1.0000018440033822,-0.15854659582692773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04418787680664126,0.508839619737335,0.6059586692694323,-0.4244033999719396,-0.8654179398153113,0.0,0.0,0.0,0.0,0.0,0.0,0.6546809383112483,0.8751040301592614,0.2666985848817398,0.0,-1.0000018440033822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4487813701075821,1.0000018440033822,-0.10787139547590276,-0.7437974589728514,-1.0000018440033822,-0.7599484253748726,0.0,0.0,0.0,0.0,0.0,0.01479289348009987,0.645376455234615,0.8596713833192483,0.6932457197965466,0.1336074385334665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000018440033822,-0.999990620260226,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04056260776713272,-0.04514189497493298,0.0,0.0,0.8973831603246623,1.0000018440033822,0.2708513698495979,-0.4792089378045098,-0.022200563963306174,-0.1517337837310092,-0.217561037343138,-0.2245758768158712,-0.2409400943378633,-0.17265484097448885,-0.1784799636726465,0.4927896670237214,0.23588940991749535,0.20640463664570305,-0.07868966326933245,-0.6876226244752037,-1.0000018440033822,0.5844988723544468,0.7508010747024284,0.7632257583765335,0.24817940867372404,0.0,0.0,0.0,0.0,0.0,-0.3353878929987438,-1.0000018440033822,-1.0000018440033822,-0.27623876656465696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4931712742910381,0.19876126755621287,0.14663820433801575,0.5098497566214087,-0.16180148134227595,-0.1041675602342996,-0.19213925909395269,0.1735415166838423,1.0000018440033822,0.2363944783595322,-0.8010497728135111,-0.4448306125165388,-0.5959695378602602,-0.43036320758797375,-0.3394172167918817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7465023810735374,0.7736413920256479,0.5150014547301839,0.22750527377968466,0.0,-0.6304152056071695,-0.3877354310800683,0.0,0.0,0.0,0.0,-0.11199050921429173,0.0,-0.04847534669237582,-0.13127289995694086,0.04537759358121682,0.027992015431994748,-0.019652774266809458,-0.06639966451310382,0.3475207593507832,-0.19320551469380806,0.8053035714697766,0.2857789482475742,-0.037072023645500655,-0.17012949876430486,-0.3725721540758081,-0.40519957543138496,-0.15760380140179234,-0.3767922815026045,-0.6862084328375007,-0.4060638036544258,0.0,0.0,0.558729158067414,-0.13092496391909328,0.04106767620916951,-0.5365847128198896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4847197956942891,0.9195500530584994,0.0408207538597293,-0.26627208264179764,-0.5836121966450932,0.05596158337767674,-0.03616290044983442,-0.5230488785733035,-0.26142342559824444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.46074588031227603,0.6375647299977792,0.4975485341220237,0.2835005283868305,0.4541799905657977,0.01315422697926938,-0.6919774368198764,-1.0000018440033822,-0.9196510667469068,0.02882257242556636,0.0,0.6709553658879895,0.13622257068890145,0.0,-0.22533909135050464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22036697313223128,0.7991754077063967,0.12440396914524045,-0.07151769139240999,-0.3838295684616505,0.4288143310323943,-1.0000018440033822,-1.0000018440033822,0.08178741638049146,-0.0910245569981866,0.0,0.0,0.003299780487973719,0.3413701481010907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13151982230638107,-0.14409041464151906,1.0000018440033822,1.0000018440033822,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.3119639410313929,0.6666791197454113,0.0,0.0,0.0,-0.07012594724101971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2834107384415795,1.0000018440033822,0.14765956496524574,-0.4153233917584336,-0.6068004500061603,-0.542881232730615,-1.0000018440033822,-0.04662342907157424,0.0,0.0,0.0,0.0,0.9128382546509882,0.8934548502199317,-0.10076676605791852,-0.14716572026636532,-0.9700456735190224,-0.3163075296329093,-0.4114960953421104,-0.06441306197442576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016532573669337716,-0.01839571503329566,0.0,0.0,0.0,0.0,0.03967593205777924,0.41214707244517995,-0.502823693405519,0.03867701891686202,-0.0430430550046912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05859916301942445,0.0,0.2085820428180394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.283635213304707,0.0,0.7845957653462681,0.3122445346103022,-0.5428475615011459,-0.04047281782188173,-0.19249841887495664,-0.4585572503967832,0.05800430463213666,-0.06454774689230224,0.0,0.0,0.0,0.0,0.9063846023360737,0.8185588121374533,0.4540565293910775,-0.20677502016986327,0.05630951941552431,0.2971934950376058,-0.33001172002684104,-0.6381820358713798,0.15451727203378973,-0.6973311623054665,-0.9051724380751852,-0.21289196019008672,0.7646960687300185,0.5520510308893719,-0.9439953656530802,-0.4695340712037162,-0.05186491712560053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5012748168499396,0.0,-0.010887030861681996,-0.0667812717804205,0.0,0.0,3.367122946911958e-05,0.015309185665293037,0.0,-0.3421109151494113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06871175560331669,0.0,0.0,0.8139458537001839,0.7497909378183548,-1.0000018440033822,0.5073244144112247,-0.7247956618091117,-0.8117011050689092,0.0,0.0,0.0,0.0,0.13233915555679632,0.5037889353169672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.01743047312184757,0.0,0.0,0.0,0.7901964131812983,0.29142449105522994,0.0,0.0,0.0,0.0,0.0,0.0,-0.2087055039927595,0.0,0.0,0.0,0.0,0.4322712439245572,0.39987952117526415,-0.2868676513337425,-0.8564501690333692,-0.34472604730484624,-0.3284067247554797,-0.7106649691752378,-0.08451478596749015,0.0,0.0,0.0,0.0,0.0,0.0,0.8527126625622969,0.6356230224317266,0.7430679156676873,-0.21251035292277004,0.20622505675520106,-0.5286046314357082,-0.6552870204416925,-0.15318164659818134,-0.5087947247647095,0.07622043977493036,-0.03867701891686202,-0.5017686615488199,-0.19881738627199472,0.0,0.11617696541161893,0.3998907449184205,-0.5743189373116163,0.0,0.0,0.0,0.21919970384396847,0.4156264328236557,-0.1660103850259159,-0.22106284520792646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2979230383427701,0.0,0.0,0.0,0.0,0.0,0.8522973840655111,0.6057903131220866,0.0,0.0,-1.0000018440033822,0.11682794251468855,0.1715324666588515,0.5003207986816478,0.013760309109713535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18821094898922205,0.0,0.0,0.0,0.08292101443928515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.24537347288463074,0.44890483128230224,0.0,0.0,0.0,-0.2775182732844836,0.0,-1.0000018440033822,-1.0000018440033822,0.0,0.0,0.6132092073484494,0.905767296462473,0.2551044582012063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2299408260446176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000018440033822,-0.5246763213309776,-1.0000018440033822,0.0,0.23217435093273586,0.5999315191944599,0.7120118183540026,0.0,-0.023996362868325887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10968964186723522,0.5048776384031353,0.17391190020800262,-0.2195700873681288,-0.952110131955138,-1.0000018440033822,0.6157569970449461,0.33413083376522995,-0.7393416329397714,-0.757737347973067,0.41992512645254665,0.4978179039577766,0.0,0.0,0.0,0.3538285030046649,-0.28393825436992903,-0.13119433375484627,-1.0000018440033822,0.13747962992241525,-0.15300206670767935,0.13291156645777136,0.4195547429283864,0.7477818877933641,0.9268679335964548,0.11960020707431275,-0.17475368094473062,-1.0000018440033822,-1.0000018440033822,-0.4368729786186701,0.0,0.0,0.0,0.0,0.0,0.16219431235274906,-0.1805002374407937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2255860136999448,0.0,0.6502251122781681,1.0000018440033822,0.4708921441256373,-0.2398626149948515,-0.570278389775322,-0.989945370135272,-0.8115551964078765,0.0,0.0,0.0,0.0,0.0,0.3762984368037241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3136138312753798,-0.08250573594249934,-0.08205678621624443,0.0,0.0,0.0,0.0,0.0702943033883653,0.5620513860417004,0.0,0.0,0.5470789126710985,-0.20400275561023914,-0.11550354082223653,-0.10974576058301708,-0.4191282406884442,-0.4426195351147332,-0.5926024149133482,-0.03220091911563469,0.0,0.37520973371755584,-0.4071412829974376,0.003322227974286465,1.0000018440033822,0.4752020614976846,-0.2140255582488804,-1.0000018440033822,-0.4418338730937871,0.0,0.0,0.0,0.0,0.05460351045575559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.054783090346257564,-0.061427546294830486,0.47897323919822604,0.4576481272011169,-0.8301417150748304,-0.27251248383674115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3924045082331196,0.5259446043076478,0.17947887681356373,-0.3962205809062865,0.6049148611558897,1.0000018440033822,-0.7231457715651249,-0.6157008783291642,-1.0000018440033822,-0.2727818536724941,0.17074680463790534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03349164957861761,0.0,0.0,0.0,0.0,0.15404587482122206,0.6820332003833298,1.0000018440033822,-0.27066056621593954,-1.0000018440033822,-1.0000018440033822,0.0,0.8878766498712142,0.18101652962598688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4628671677688305,0.16284528945581864,0.0,0.0,0.0,0.0,-0.7710150361270565,-0.21301542136480686,0.0,0.06838626705178187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.006666903434885676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.31153743879145074,0.0,0.0,-0.2393014278370329,-0.05193225958453876,0.0,0.0,0.0,0.0,0.4576144559716478,0.06717410279089356,-0.88077202045323,-0.07180950871447568,0.26252335242756897,-0.2032619885619185,-0.08890326954163208,0.03041634395377135,0.026218664013287776,-0.06304376530934823,0.0,0.0,0.0,0.8222065286632746,0.6377106386588121,0.15517947288001574,-0.09055315978561893,-0.06050719935600789,0.011897167745755586,0.3058694484974823,-1.0000018440033822,-1.0000018440033822,0.0,0.0656140024921577,0.31835025088736923,0.0,0.0,0.0,0.0,0.0,0.06439061448811301,0.6743561600643705,-0.30360225237989485,-0.19032101270262025,0.6625936772364914,0.3237376476024284,0.6814832369686675,-0.11085691115549803,-0.35633139772853617,-0.7136729323411458,-0.7725302414531668,-0.04645507292422865,-0.6117837919675899,0.0,0.0,0.0,0.0,0.0,0.0,0.3836387648279921,-0.42695118966843626,0.0,0.0,0.09831999004982916,0.263937544065272,0.2304458944866544,-0.09715272076156636,-0.5624554407953298,0.0,0.0,0.4557737620940026,0.921974381580276,0.3978816948934297,0.11613207043899346,-0.3428292347114192,-0.6663199599644073,-0.0961762551069619,-1.0000018440033822,0.0,0.0,0.8985616533560814,-1.0000018440033822,0.4987045796671301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5160003678711012,1.0000018440033822,-1.0000018440033822,-1.0000018440033822,-0.24215225859875164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3510450147018844,1.0000018440033822,0.4812516590589698,0.16066788328348225,0.35374993680257033,-0.8643629079586124,-0.3130750916038738,-0.8308937058663075,-0.6033098658845283,0.0,0.0,0.0,0.0,0.061270413890641265,-0.06818423967496715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6015477382089777,1.0000018440033822,0.7451667556379291,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.4499374156526886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.08919508686369777,0.4792313852908226,-0.2972720612397004,-0.6475987563795769,0.0,0.0,0.3951543253064311,0.6637609465247543,0.255396275523272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5813674480138187,0.0,0.0,0.11303431732783442,0.3765004641805388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.27971812694313275,0.0,0.4194874004694481,0.8080870597725572,0.08902673071635217,-0.20559652713844415,-0.3981735122154954,-1.0000018440033822,-0.7886475366257188,-0.2192109275871248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09347133300627594,-0.0386882426600184,-0.06533340891324835,0.0,0.0,0.008081095072588699,0.3964001607967884,0.7275118076529542,0.27237779891886466,-0.2192109275871248,-0.14284457915116164,-0.11807377800504598,-0.0827751057782523,-1.0000018440033822,0.0,0.0,0.9532661775002444,0.7124158731076321,-0.030528581385335086,-0.6537942626018949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15511213042107752,0.0,0.07859987332408147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02455755002614455,0.2488865044925756,0.6727960597656347,0.11598616177796058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0882186212090933,0.0,-0.8960924298616794,0.0,0.0,-0.7082743118829303,0.0,0.0,0.30473585043868856,0.23590063366065175,0.6495629114319422,0.3306851446162234,-1.0000018440033822,-0.6326262830089749,-0.5081886426342654,-0.470824801666699,0.0,0.0,0.0,0.2698412329655243,-0.3003024718919212,0.0,0.9525141867087674,0.4927111008216269,0.6667464622043495,0.23473336437238895,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5030481682686465,0.31723910031488833,0.13468491787647832,-0.4063331734901787,-0.4148856657753352,-0.20592201568997895,-0.03562416077832852,0.18210523271215506,1.0000018440033822,0.7422149111878029,0.4223831262037924,-0.325409985332728,-0.5656429838517398,-1.0000018440033822,-0.7205755343823153,0.0,0.0,0.0,0.0,0.0,0.0,0.2403227884642628,-0.18748140568405786,1.0000018440033822,0.8123969771446046,-1.0000018440033822,-0.6039159480149724,0.38091139524099343,-0.9169685921325336,0.0,0.0,0.0,0.0,0.3277894188818791,0.4849667180437293,0.005645542807655717,-0.14030801319782127,-0.3811470938472773,-0.3368806508385414,-0.052459775512888315,0.0,0.0,0.0,0.0,0.0,0.8065494069601341,1.0000018440033822,0.5401538631436162,-0.8776967148283837,-0.4736082899694797,-1.0000018440033822,-0.2603234987689198,0.0,0.0,0.0,0.16319322549366622,1.0000018440033822,0.8396482255282786,0.07443586461306702,-0.253140303148841,-0.7518336590728147,-0.7801062680837187,-0.14086920035563996,1.0000018440033822,1.0000018440033822,-0.2004223815433561,-1.0000018440033824,-1.0000018440033822,-0.4112042780200447,0.0,0.5709069193920788,0.4148632182890224,-0.034748708812131414,-1.0000018440033822,-0.0623029982610276,0.0,0.0,0.0,0.0,0.08613100498200789,0.0,0.0,0.0,0.0,0.017890646591258868,1.0000018440033822,-0.2286613193247911,-1.0000018440033822,0.3935717775213824,0.5382682742933456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.159276139132092,0.0,0.16260959084953486,0.13700823270984758,-0.2960150020061866,0.35285203735006043,1.0000018440033822,0.12691808761226805,-0.25115370061016296,-0.7443249749012011,-0.1668521657626439,0.7066805403547254,-0.5566639893266413,-0.6294724111820342,-1.0000018440033822,0.0054771866603101176,0.4564022917107595,0.3424588511872589,1.0000018440033822,0.3748281264502392,0.16754803783833905,-0.29397228075172666,-0.5833091555798712,-0.4451112060954481,-0.8738357471825913,-0.41541318170368463,0.0,0.0,0.0,0.041202361127045985,0.5416578447265703,0.0,0.0,0.7638542879932905,1.0000018440033822,-1.0000018440033822,-0.4869757680687201,-1.0000018440033822,-0.12465089149468067,0.0,0.8465283800831354,0.8842177096022366,0.2222637857256584,-0.6936722220364888,-0.02886746739819185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4243809524856268,0.36469308638003417,0.2538810701971617,0.0,0.0,0.0,0.0,-1.0000018440033822,-1.0000018440033822,0.17113963564837845,-0.8020935809270539,0.041393164760704336,0.6140622118283338,0.18515809085068854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.290795961438473,0.0,0.306823466665774,0.5804134298455269,0.0,0.0,0.0,0.2467090983202392,0.0,0.0,-0.993368611797966,0.0,-0.8838922210507016,0.0,0.0,0.0,-0.3466789786140552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0796773526670933,1.0000018440033822,1.0000018440033822,-0.5538019348217661,-0.9651970164754692,0.1703651973705887,-1.0000018440033822,-0.2822210216670039,0.0,0.0,0.0,0.28160371579340343,0.2867217426727096,1.0000018440033822,0.44573973571220504,-1.0000018440033822,-0.35170721554811035,-0.8897285674920158,0.0,0.0,0.0,0.0,0.0,0.27297265730615244,1.0000018440033822,0.7361989848559869,-0.11761360453563467,-0.26057042111836004,-0.6181813255667228,-0.528627078922021,-0.711001681469929,0.604959756128515,-0.673256233235046,0.0,0.0,0.0,0.0,0.14311394898691454,0.19164541439507227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05288627775283048,0.7358173775886702,-0.578101338755314,-0.029417430812854136,-0.6427725468223364,0.18294701344888306,0.3624595614919159,0.05230264310869908,0.31876552938415503,0.6519086737516242,0.08494128820743232,-1.0000018440033822,-0.8399624903366569,0.0,0.0,0.0,0.0,0.0,0.0,0.031056097313684625,-0.03455790517847306,0.4109798031569172,0.060316395722349536,-0.12190107442136924,0.4756846824534087,0.8252257155723391,0.6840422504083206,-0.8455631381716873,0.0,0.0,0.103337003240728,0.0,0.4032690916084888,0.0234463994536636,0.015028592086383703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08971137904889094,0.12498760378937188,0.0,0.0,0.0,0.0,-1.0000018440033824,-1.0000018440033824,-0.1907699624288752,-0.4208566971345256,0.0,0.3708661451160393,0.5928156660333193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013255240667676742,0.0,0.0,0.2170110739284757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.39763477254398943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3072611926488725,-0.3269476381451511,-0.0834822015971038,0.0,0.0,0.0,0.13824284445704862,0.6750408083969093,0.0664894544583548,-0.4777386274510249,-0.5430608126211169,-0.7355592314960736,-0.2763061090235953,0.0,0.0,0.3844805455647201,1.0000018440033822,0.96222272453903,-0.1189492299712431,-0.7736750632551169,-1.0000018440033822,-0.6854227708165546,-0.033592663267024966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000018440033822,-1.0000018440033822,-0.11288840866680155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01012381632704862,-0.011268638128998686,0.0,0.5055959579651432,-0.5626799156584573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16355238527467014,1.0000018440033822,0.8358994953140501,-0.2094238235547674,0.29852912047321417,-0.8563379316018055,-0.8451703071612142,-0.6464763820639395,0.0,0.0,0.0,0.0,0.0,0.04515311871808935,0.9803827409660419,-0.5207255637399343,-0.620594430345343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1455831724813167,0.2782253691033351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07801623867995006,-0.01328891189714586,-0.5451933238208279,0.0,0.0,0.25890930713121685,0.9342756040796608,0.8609733375253875,0.1816787304722129,-0.6989361575768279,-0.5683254584661129,-0.3153086164919921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.005342501742433639,0.0,0.0,-0.09935257442021553,0.0,0.0,0.8178068213459764,0.7603075851558765,0.04886817770284888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.017598829269193168,0.0,0.0,0.0,-1.0000018440033822,-1.0000018440033822,-0.15841191090905127,0.0,0.8673147524087386,-1.0000018440033822,-0.4008335393435559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17585360777405518,1.0000018440033822,1.0000018440033822,0.17084781832631274,-0.1819144290784967,-0.659451029152707,-0.6194383848002365,0.5994713457250487,-1.0000018440033822,-0.817975177493322,0.8265837884942602,-0.9198979890963468,0.0,0.0,0.01814879268385545,0.17231812867979762,0.3785993041507805,1.0000018440033822,0.7776370445893166,-0.2409176468515506,-0.6203138367664336,-1.0000018440033822,-0.6001223228281183,-0.15027469712068067,0.0,0.0,0.23980649627906964,-0.2668781647722417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3504501563145966,0.1896026931406124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4362556727450697,0.7724404515079158,0.5979561403989383,-1.0000018440033824,-1.0000018440033822,-0.6116266595634008,0.0,0.046701995273668855,-0.051977154557164264,0.0,0.0,0.0,0.0,0.0,0.07287576431433114,-0.06687106172567149,-0.014220482579124834,0.004478273519392904,-0.004983341961429698,0.0,0.0,0.0,0.0,0.0,0.0,0.3775218248077688,-0.42013837757251776,0.0,0.0,0.5311299736458923,-0.1949564186262024,-0.3961307909610354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8553390184608883,-0.29528545870102235,-0.6566226458773009,0.0,0.0,0.0,0.0,0.0,0.014826564709568987,-0.016498902439868592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1426537755175033,1.0000018440033822,0.7918687509115978,0.4121807436746491,-1.0000018440033824,-1.0000018440033822,-0.4916672927080841,-0.11995936685531668,0.0,0.0,0.0,0.7965041568351799,-0.8864175632608857,0.0,0.0,0.0,0.0,0.0,0.0,0.3343777561146702,0.054670852914693834,-0.4329671160002523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1323503792999527,0.0,0.12624466302288567,1.0000018440033822,1.0000018440033822,0.08811760752068594,-0.0562758481860552,-1.0000018440033822,-1.0000018440033822,-0.5553508113773455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21991802340597635,0.2549248783107044,0.0,0.0,0.0,0.0,0.06645578322888568,1.0000018440033822,0.8054045851581839,-0.3915963987258607,-1.0000018440033822,-1.0000018440033822,-0.22003026083754007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3784982904623732,0.4070739405384993,-0.3483849875738239,-0.2725910500388357,-0.2532862118098739,0.0,0.0,0.0,0.0,0.3467014261003679,1.0000018440033822,1.0000018440033822,-0.343424093098707,-1.0000018440033822,-1.0000018440033822,-0.2682025664646938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000018440033822,0.228930689160544,-0.6085513539385545,-0.5879557852466097,-0.17115085939153482,0.11709731235044152,-0.13031888178864914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06497424913224441,0.312749603052339,0.09796083026882522,0.07958756272184231,-0.2464958472002681,0.4325518375034665,-0.45831032804734295,0.6893398571781287,0.3028502615884179,1.0000018440033822,-1.0000018440033822,0.24578875138141654,-1.0000018440033822,-0.19283513116964784,-0.5068081222260316,-0.1855284743748489,0.0,0.0,0.041280927329140606,-0.045938780739035484,0.3479023666180999,0.0005387396715059133,0.546641186688,1.0000018440033822,-0.6727399410498528,-1.0000018440033822,-0.4362781202313824,0.0,0.0,0.0,0.0,0.0,0.0,0.6323793606595348,1.0000018440033822,0.2351149716397057,-0.6742214751464941,-0.2317815199222628,-0.4215525692102207,-0.20817798806441,-0.2550034445127989,-0.287574747152594,0.08965526033310907,-0.09977907666015767,0.3545131513372037,0.5983265239230985,0.6683290099893981,0.72498646544277,-0.3158585799066544,-0.6505730483160157,-0.12768130214690146,-0.7969082115888094,-0.5715578964951484,-0.14842277949987912,0.0,0.0,0.3988357130617214,0.3318299664181735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19186988925819973,0.0,0.0,0.0,0.0,0.19504620857145336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1345277854722891,0.7461319975493771,0.3484635537759185,-0.4757969198849724,-1.0000018440033822,-1.0000018440033822,-0.13582973967842835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04440112792661236,-0.049418141117511166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000018440033822,0.9620431446485282,-1.0000018440033822,-1.0000018440033822,-0.18354187183617085,0.0,0.0,0.0,0.0,0.0,0.4829801155050512,0.7020788056606123,-0.9787440744652116,-0.3401018651244205,0.1084774776063469,0.336959217040636,0.22951432380467546,-0.07821826605676477,-0.3420323489473167,-0.21953641613865965,-0.11136197959753484,0.0,0.0,0.0,0.6000662041123364,-0.04004631558193955,0.0,0.7128087041181052,0.10504301220049672,0.0,0.0,0.0,0.0,0.5540039621985808,0.4107665520369461,0.0,0.0,-0.2478651438653456,-0.06134898009273587,-0.15613349104830748,0.0,0.0,0.0,-0.2440602949353351,-0.2433531991164836,0.0,0.0,0.0,0.5983153001799422,0.2577981565587359,-0.2614683205708699,-0.5470452414416295,-0.6648720970972352,-0.6690361058082497,-0.4439327130640289,0.3056674211206676,-0.3654450771715112,0.0,0.4151774830974008,0.4289714634365833,0.0,0.0,0.0,0.0,0.0,0.0,-0.17505672200995268,-0.08955424664470171,0.0,0.0,0.0,0.6727174935635399,0.9205152949699474,0.14709837780742707,-0.27517251096480155,-0.7248068855522681,-1.0000018440033822,-0.6116491070497135,0.0,0.0,0.0,0.0967598897510933,0.7065346316936926,0.5722200973413745,-0.12901692758250985,-0.7468615408545415,-0.12760273594480684,0.0,0.0,0.0,0.0,0.0,0.0,0.05241488054026281,0.0,0.0,0.0,0.0,0.0,-0.14591988477600787,0.0,0.0,0.0,0.0,0.0,0.4590286476093509,0.7605545075053167,0.6818536204928278,0.0501589081658318,0.0,-0.08761253907864915,-0.3575772332188936,0.0,-0.03487216998685151,0.0,0.0,0.0,0.24327463291438894,0.188087487814502,-1.0000018440033822,-0.26747302315952953,-0.15652632205878056,-0.4520474793660868,-0.6815056844549803,-0.05407599452740604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.054524944253660966,0.9354765445973928,0.6265654617045335,0.5505358255632615,0.17960233798828382,-0.6692044619555952,-1.0000018440033822,-0.5373591510976794,-0.4050648905135086,0.0,0.0,0.0,0.05455861548313009,-0.0607092267328226,0.0,0.0,0.0,0.4992769905681052,1.0000018440033822,0.8474262795356452,-0.1230571199664757,-0.4327650886234376,-0.3779707745340237,-1.0000018440033822,-0.6778355204428462,0.0,0.4653700624927018,-0.3597546393912299,-0.15814254107329828,0.0,0.0,0.0,0.16238511598640734,-0.1807134885607648,0.0,0.0,0.05222407690660446,-0.058116542063700385,0.0,0.0,0.3467014261003679,1.0000018440033822,1.0000018440033822,-0.3520888228154271,-1.0000018440033822,-1.0000018440033822,-0.2595378367479737,0.0,0.0,0.0,0.0,0.0,0.0,0.2426685507839448,0.5249456911667306,0.8959689686869593,0.0388117038347385,-0.3250396018085677,-0.3531663021584389,-0.359934219281732,-0.5479431408941393,-0.30848458065291723,0.0,0.0,0.29323151370340605,0.835663796707766,0.7055244948096189,0.04327875361097503,-0.5474044012226333,0.0,-0.0420778130932431,-0.046701995273668855,-0.3320544412813009,-0.3331431443674691,-0.02628600647222602,0.0,0.0,0.0,0.0,0.0,0.0,-0.06315600274091196,-0.3365663860301629,-0.24040135466635745,-0.12187862693505652,0.0,0.0,0.0,0.4762458696112273,1.0000018440033822,0.7715986707711879,0.09886995346449146,-0.4877951013191354,0.0,-0.27832638279174243,0.0,0.0,0.0,0.0,-0.036073110504583436,0.0,0.0,0.0,0.0,0.19199335043291985,-0.14020699950941393,-0.4611611588090618,-0.5989887247693246,-0.4996137028627963,-0.3231091179856715,0.0,0.0,0.0,0.8106011782395847,-0.9021195799366518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9955909129429276,1.0000018440033822,0.3511235809039789,-0.05866650547836269,-0.5286158551788647,-0.7054908235801498,-1.0000018440033822,-0.31885531932940603,0.0,0.0,0.20978298333577133,0.7654031645488698,0.41995879768201577,0.0,0.0,-0.4789956866845387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1364133743225598,0.6783181413985703,0.4659985921094586,0.10124938701364257,-0.4787599880782549,-1.0000018440033824,-1.0000018440033822,-0.13286667148514586,0.0,0.0,0.0,0.4580634056979027,1.0000018440033822,0.4978403514440894,0.14208136461652826,0.24871814834523,-0.10250644624715637,-0.5643747008750696,0.10630007143401053,-0.13987028721472272,-0.8900203848140815,-0.7185440368710118,-0.18638147885473327,0.4145152822511748,0.4552911411382786,0.408476908433046,-1.0000018440033822,-0.5508276428853272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000018440033822,0.19027611772999475,-1.0000018440033822,-0.3246467707980946,0.0,0.649619030147724,-0.7229661916746228,0.0,0.0,0.0,0.0,0.0,0.0,0.8816474724194271,0.4650557976843233,1.0000018440033822,-1.0000018440033822,0.011784930314191854,-1.0000018440033822,-0.624747215313201,0.0,0.0,0.0,0.05471574788731932,0.0,0.3321105599970828,-0.1121251941321682,-0.053728058489558465,-0.26463341614096714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07122587407034428,0.15280003933086467,-0.2493130067325177,0.0,0.0,0.4563798442244468,0.19971528572450464,0.32391722749293034,-0.16855817472241266,-0.8928150968600184,-0.029271522151821286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5721864261119054,0.17771674913801316,-0.4860329736435848,-0.3485308962348568,0.0,0.0,0.0,0.0,0.1961124641713088,0.5581455234232825,0.8330262170660184,0.1283322792499711,-0.5486951316856163,-1.0000018440033822,-0.360596420127958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3752882999196504,0.5306249052038554,0.8579429268731669,0.5828489821104599,-0.08149559905842575,-1.0000018440033822,-0.6110879198918948,-0.9190449846164626,0.0,0.0,0.0,0.0,0.0,0.0059373601297214185,-0.0065995609759474366,0.0,0.0,0.0,0.0,0.0,0.6260267220330276,0.4053118128629488,-0.4077024701552563,0.0,0.0,0.625375744929958,0.9511673375300026,0.1051664733752168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1200042618279422,-0.06951986511057556,0.0,0.0,0.0,0.03803726555694875,0.0,0.13226058935470172,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.5706712207857951,-0.1293311923908883,-0.056511546792339024,-0.4492415435769935,0.0,0.14385471603523522,0.4505771690126018,-0.498311748656657,-0.16322689672313534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15497744550320106,-0.17247526108398686,0.0,0.022054655302273324,-0.024546326282988168,0.0,0.0,0.0,0.022020984072804204,0.7931819288608936,0.6603825998346861,0.8711196013387491,-0.5681571023187675,-0.9495511185154848,-0.8684034554949067,-0.22551867124100655,0.0,0.0,0.0,0.0,0.09074396341927728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2830066836879501,0.04265022399421813,0.0,0.0,0.0,0.0,-0.3454668143531669,0.0,0.0,0.0,0.11350571454040208,0.0,0.0,0.0,0.08418929741595532,0.11284351369417607,-0.01747536809447306,-0.09950970682440473,0.2882257242556636,0.039485128424120886,-0.10064330488319843,-0.6106277464224836,0.0,0.0,0.12988115580555054,0.9602136745140396,0.16754803783833905,-0.14891662419875953,-0.4311039746362943,-0.4359526316798476,-0.3836499885711485,0.0,0.0,0.0,0.04020344798612878,0.3229183143520131,1.0000018440033822,0.5777309552311537,-0.2269216391355532,-0.28224346915331666,-0.020730253609821288,-0.6748275572769382,-0.21517038005083047,-0.08115888676373456,-0.4701962720499422,-0.18870479368810247,0.0,0.0,0.0,0.0,0.13013930189814718,0.290582710318502,-0.10411144151851774,-0.21321744874162155,-0.1508920029942812,0.0,0.0,0.0,0.4272317832473456,0.6713033019258371,0.5434087486589645,0.0,0.0,0.4024946533306991,0.266373096330205,-0.14952270632920367,0.17024173619586858,-0.3143994932963259,-0.9269016048259238,-1.0000018440033822,0.3453321294352904,0.1228438688465046,-0.08353832031288567,0.5674500064999161,-0.1979082630763285,-1.0000018440033822,-0.2414227152935874,0.0,0.0,0.03478238004160053,-0.03871069014633114,0.031516270783095934,0.7730802048678292,0.9770380655054428,-0.5410068676235006,-1.0000018440033822,-0.4417553068916925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14028556571150855,0.19772868318582654,-0.2911102262468515,-0.08505352563899607,0.0,0.0,0.0,0.0,0.0,0.2409400943378633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5351031787232484,1.0000018440033822,0.2689770047424836,-0.2376066426204205,-0.4839902523891249,-0.28580139573388696,-0.2677087217658134,-0.8331609019838948,-0.1493880214113272,-0.018227358885950062,0.0,0.0,0.3467014261003679,1.0000018440033822,1.0000018440033822,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.24846000225263334,0.5435883285494665,0.18461935117918268,0.0,0.0,0.0,0.19045569762049672,-0.3459269878225782,-0.6457580625019316,-0.2443521122574008,0.02473712991664652,-0.09036235615196056,0.0,0.0,0.0,0.0,0.0,0.0,0.18303680339413406,-0.2036997145450171,0.0,0.0,0.0,0.0,0.5955205881340052,0.7237181824660998,0.18512441962121945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0740205861162812,-0.41459384845326935,-0.1859886478442602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.09297748830739554,0.0,0.0,0.523632513217435,0.09488552464397898,-0.20743722101608936,-0.5643971483613824,-0.6281480094895822,-0.19496764236935876,0.0,0.0,0.0,0.4220015189364757,0.4506894064441656,0.24173698010196584,1.0000018440033822,0.219065018926092,-1.0000018440033822,-1.0000018440033822,-0.25935825685747177,-0.1892884283322339,-0.14827687083884625,0.0,0.0,0.0,0.5977316655358108,0.827212318111017,0.1644615084703364,0.3563762927011616,0.018160016427011826,-0.3710681724928541,-0.7042225406034797,-0.835663796707766,-0.27470111375223394,0.0,0.0,0.0,0.2860146468538581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11885944002599212,1.0000018440033822,0.6747377673316872,-0.18747018194090145,-0.03850866276951643,0.4701513770773168,-0.3748505739365519,-0.6515382902274638,-1.0000018440033822,-0.5852396394027675,0.0,0.0,0.3467014261003679,1.0000018440033822,1.0000018440033822,-0.3048593116134087,-1.0000018440033822,-1.0000018440033822,-0.3067785716931485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2068311388856452,1.0000018440033822,-0.5620513860417004,-0.7810153912793849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9853099642116898,-0.8288397608686912,-0.2677087217658134,0.0,0.0,0.5779442063511249,1.0000018440033822,0.7687590637526255,-0.4370076635365466,-1.0000018440033822,-1.0000018440033822,-0.17461899602685413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7800277018816242,1.0000018440033822,0.5666755682221262,-0.4341568327748279,-1.0000018440033822,-1.0000018440033822,-0.17746982678857293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4519240181913666,1.0000018440033822,0.7462554587240973,-0.2964976229619107,-1.0000018440033822,-1.0000018440033822,-0.14983697113758213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5187277374580999,0.8560573380228963,0.7342236060604652,0.2376964325656715,-0.5220724129186991,-0.999990620260226,-0.14710960155058345,-0.9424352653543444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014590866103285154,-0.016240756347272012,0.0,0.0,0.0,0.0,0.0,0.0,1.0000018440033822,1.0000018440033822,0.002570237182809461,-1.0000018440033822,-1.0000018440033822,-0.2286500955816347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03848621528320368,1.0000018440033822,0.20882896516747965,-0.2508169883154718,-0.4605663004217739,-0.5508388666284836,-0.12589672698503812,0.0,0.0,0.023345385765256244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07488481433932194,0.09982397163278317,0.7174553337848436,0.2402891172347937,-0.16451762718611826,-0.3850080614930696,-0.6057117469199921,-0.1310484250938134,0.0,0.04051771279450723,1.0000018440033822,1.0000018440033822,0.3061949370490171,-0.5875068355203548,-1.0000018440033822,-1.0000018440033822,-0.024119824043045992,0.0,0.0,0.0,0.8057637449391879,-0.8967209594784362,0.0,0.0,0.0,0.0,0.0,0.06720777402036268,-0.04500721005705649,-0.02978781433701445,0.0,0.0,0.0,0.0,0.5417813059012904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2761377528762497,-0.16538185540915898,0.0,0.0,0.0,0.0,0.4250656008181656,0.20947994227054928,0.14367513614473326,0.540715050301435,0.14108245147561105,0.7416312765436714,-0.5037552640874979,-0.0760745311138975,-0.9092129856114796,-1.0000018440033822,-0.12258572275390806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3678245107206623,-0.4093523603992431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7687815112389382,-0.5627135868879264,0.2565635448115348,-0.5783819323342233,0.0,0.42230456000169775,0.6575093215866544,1.0000018440033822,0.2668893885153982,-0.7467829746524468,-0.7513622618602471,-1.0000018440033822,-0.11349449079724573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3865906092781183,0.4324171525855901,0.07954266774921681,-1.0000018440033822,0.10993656421667544,0.21216241688492246,-0.35846390892824703,0.0,0.0,0.4317661754825204,0.42649101619902496,1.0000018440033822,0.488446078422205,-0.4703870756836005,-1.0000018440033822,-1.0000018440033822,-0.14123958387980026,0.0,0.0,0.0,0.0,0.0,0.0,0.25947049428903546,-0.10942027203148226,0.4388595811573482,-0.1915892956792904,-0.4761560796659763,0.0,0.0,0.0,0.0,0.0,0.5071560582638791,0.0901827762614586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15689670558294086,-0.1268282976670171,-0.2587858459564967,-0.34924921579686463,-0.10452672001530357,0.0,0.0,0.0,0.7094415811711932,0.6999911894335269,0.5900546252168516,0.3472177182855611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.11410057292768988,-0.3731557887199395,0.0,-0.0918551139917582,-0.2938151483475375,-0.5043388987316294,-0.4437531331735269,-0.03364878198280684,0.0,0.0,0.0,0.0,0.6665444348275348,1.0000018440033822,-0.1009463459484205,-1.0000018440033822,-1.0000018440033822,-0.5106803136149802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000018440033822,-0.6115368696181498,-0.03444566774690933,-0.4669077153051249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3884649743852325,1.0000018440033822,-0.3183053559147437,0.8683473367791249,0.37591682953640737,-0.3477789054433797,-0.35959750698704074,-0.5685948283018659,-0.5611871578186597,-0.1457403048855059,-0.3365776097733193,-0.29214281061723785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19593288428080685,0.1720824300735138,0.8008926404093221,-0.2736348581523784,-0.6063515002799054,-0.2904480254006255,0.11931961349540343,-0.01838449129013929,0.003019186909064389,0.07379611125315375,-0.26745057567321684,-0.062886632905159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11221498407741916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0692056003021971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6303254156619185,1.0000018440033822,0.6663536311938765,-1.0000018440033822,0.3614718720941551,-0.24410518990796054,-0.9351735035321708,-0.5835336304429987,-0.2510975818943811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19091587108990804,0.5582128658822207,0.3632003285402365,0.17826671255267545,-1.0000018440033822,-0.4362893439745388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18130834694805256,1.0000018440033822,-1.0000018440033822,-0.3146688631320789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4454366946469829,0.9390793661505886,0.9134106655519632,0.0487783877575979,-0.8211178255771066,-0.8801659383227858,0.009876893977608409,-0.34216703386519315,0.05549018616510907,-0.6409318529446911,0.0,0.0,0.0,0.0,0.0,0.0,0.23473336437238895,-0.15003899851439684,-0.1112048471933456,0.0,0.0,0.0,0.0,0.3467014261003679,1.0000018440033822,1.0000018440033822,-0.3811358701041209,-0.33069636835937977,-1.0000018440033822,-0.8997962651032825,0.0,0.0,0.0,0.0,0.0,0.0732685953248042,0.5811878681233167,0.7565476311984916,0.1688163208150092,0.05710640517962681,0.27457765257751376,-0.3043991381439973,-0.4126745883735296,-0.640505350704749,-0.5148443223259948,-0.25486875959492244,0.0,0.0,0.3923820607468068,0.0,0.0542219031884389,0.03199889173881997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.355063114751866,0.9952878718777056,0.517740048060339,-0.4710717240161392,-0.6766121324388016,-0.8801659383227858,-0.5837693290492825,0.0,0.0,0.0,0.0,0.0,0.3467014261003679,1.0000018440033822,1.0000018440033822,-0.4963700410906045,-1.0000018440033822,-1.0000018440033822,-0.11525661847279632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3971858228177345,1.0000018440033822,0.6669148183516952,-1.0000018440033822,-1.0000018440033822,-0.2971149288355112,0.0,0.0,0.0,0.0,0.0,0.001807022648176084,0.030382672724302232,-0.03582618815514323,0.0,0.0,0.0,0.010640108512241786,-0.011841049029973716,0.0,0.0,0.0,0.0,0.0,0.0,0.7394987653439605,0.4152336018131827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1582211072753929,0.8768212628621865,0.15693037681240998,-0.6047689524948568,-0.8344853036763469,-0.9470145525621446,-0.2253727625799737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.054008652068467805,-0.060114368345534824,0.0,0.0,0.0,0.06542319885849934,0.0,0.0,0.0,0.6180129694193771,0.5305912339743863,0.2894827834891774,0.08812883126384231,0.5786849733994455,-1.0000018440033822,-0.3900138509408121,-0.5013982780246596,-0.4158396839436268,-0.10808464659587386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12984748457608147,-0.14450569313830486,0.0,0.0,0.0,0.06625375585207095,0.4225178111216689,0.4083309997720132,0.9391242611232142,0.5104670624950092,-0.01223388004044678,-1.0000018440033822,-1.0000018440033822,-0.599392779522954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8120714885930695,1.0000018440033822,0.2473712991664652,0.28726048234421553,-0.4810720791684678,-1.0000018440033822,-1.0000018440033822,-0.13056580413808935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04854268915131407,-0.054019875811624166,0.0,0.0,0.0,0.0,0.0,0.6131643123758239,0.5231947872343364,0.4653588387495454,0.09350500423574508,0.651482171511682,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16249735341797109,0.04213393180902497,-0.12957811474032851,-0.09815163390248356,0.0,0.0,0.0,0.0,0.1810389771122996,0.989069918169075,0.5810644069485966,0.5955318118771616,-0.17721168069597634,-0.8228238345368752,-1.0000018440033822,-0.5190532260096347,-0.09253976232429696,0.0,0.0,0.0,0.0,0.0,0.0,0.988351598607067,-0.12754661722902494,-0.1830592508804468,-0.26881987233829435,-0.3613708584057477,-0.1591414542142155,0.0,0.0,0.0,0.4135724878260394,0.15182357367626018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.415514195392092,0.871748130955506,0.4033364340674271,-0.5414558173497557,-0.6754897581231643,-0.7185215893846991,-0.5752056130209698,0.0,0.0,0.0,0.0,0.0,0.0,0.2783376065348988,0.8741051170183443,0.6178782845015007,0.13430331060916162,0.4420695717000709,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6167783576721761,0.4754826550765939,0.3842223994721235,0.13022909184339815,0.0,0.0,0.0,-0.011100281981653087,-0.11385365057824967,0.0,-0.06536708014271747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18232970757528247,0.02575849054387648,0.0,0.3717752683117057,0.3311453180856347,-0.1885027663112878,-1.0000018440033822,-0.5078294828532616,-0.24871814834523,-0.6665781060570041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0554340674493272,-0.06169691613058344,0.0,0.0,0.0,0.0,0.0,0.0,0.5787635396015401,0.7679397305022103,1.0000018440033822,-0.2729838810493088,-0.3754454323238397,-0.7525968736074481,-1.0000018440033822,-0.21060231658618656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2614458730845572,-0.29096431758581864,0.0,0.03738628845387911,0.11187827178272801,0.1844061000592116,0.5608279980376557,0.9707976643104994,0.4312835545267963,0.05013646067951905,-0.598730578676728,-0.6257910234267438,-1.0000018440033822,-0.38710690146331145,0.0,0.0,0.0,0.0,0.0,0.0,0.5627135868879264,0.238493318329774,-0.0876349865649619,-0.24293792061969774,-0.3725497065894954,-0.18852521379760054,0.0,0.0,0.0,0.11867986013549015,0.0,0.0,0.2781468029012405,-0.4416318457169724,0.13421352066391065,0.3822021257039763,-0.5747117683220894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15783950000807626,0.12777109209215246,-0.024961604779773983,-0.21968232479969246,-0.07321247660902233,0.0,0.0,0.03354776829439948,0.4046047170440972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2497058377429908,1.0000018440033822,0.6407859442836583,0.01807022648176084,-0.4522046117702759,-1.0000018440033822,-1.0000018440033822,-0.15942204779312485,0.0,0.0,0.0,0.0,0.0,0.0,0.1659205950806649,-0.18465302240865175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4440112792661236,0.6968709888360551,0.19995098433078845,0.9410210737166412,0.06483956421436794,-0.047431538578833116,-0.7524172937169461,-1.0000018440033822,-0.8117796712710039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1258518320124126,-0.14006109084838106,0.0,0.0,0.0,0.0,0.0,0.3879486822000394,0.6998789520019632,0.7053336911759606,0.5535325649860131,-1.0000018440033822,-0.6990708424947043,-0.9125576610720788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0678250798939632,0.029664353162294342,-0.08079972698273062,0.2365965057363469,0.2956782897114954,-0.17502305078048358,0.10557052812884626,0.2787079900590592,0.3158136849340289,0.5407374977877477,0.3613933058920604,0.3445913623869698,-0.09142861175181603,-1.0000018440033822,-1.0000018440033822,-0.5202092715547411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11006002539139552,-0.12248470906550064,0.0,0.0,0.0,0.3354215642282129,-0.23707912669207096,-0.13621134694574508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10504301220049672,0.3813154499946228,-0.08445866725170828,-0.2296153374930828,0.3030522889652326,0.21162367721341654,-0.20711173246455453,0.06018171080447305,0.2522760749258003,0.7354133228350407,0.5578649298443732,0.2082565542665046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.18929965207539026,-0.2576971428703285,-0.2638589778631774,-0.35028180016725097,-0.44086863118233904,-0.3031196314241709,0.0,0.0,0.1686030696950381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6380810221829724,0.0,0.4702187195362549,0.672414452498318,0.8841391434001419,-0.4179721951433377,-1.0000018440033822,-1.0000018440033822,-0.1936544644200631,0.0,0.0,0.0,0.5102425876318817,0.7931145864019553,-1.0000018440033822,0.9194602631132484,-0.5772595580185861,1.0000018440033822,0.16369829393570304,-1.0000018440033822,-1.0000018440033822,-0.19156684819297767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12835472673628384,-0.14284457915116164,0.0,0.0,0.0,0.0,0.0,0.0,0.5310963024164231,0.2742297165396662,0.3158249086771853,0.004051771279450723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.10845503012003416,0.0,0.0,0.0,0.0,0.4534279997743206,0.3749515876249592,0.2450592080762523,0.035871083127768724,0.0,0.0,0.20963707467473847,-0.3850641802088515,-1.0000018440033822,-1.0000018440033822,-0.2265624793545493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5142157927092378,-0.572264992314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2809078437177083,-0.11746769587460185,-0.19514722225986075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14517911772768727,0.15844558213852036,0.0,0.0,0.0,0.0,0.0,0.0,0.8519831192571328,0.7948205953617241,0.3962766996220684,-0.5597056237220184,-1.0000018440033822,-1.0000018440033822,-0.051921035841382385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.24348788403436006,0.3275986152482208,-0.22477790419268595,0.2768448486951012,-0.7188695254225467,0.0,0.0,0.0,0.8589755112435532,0.8654291635584678,0.6223004393051117,-0.4871777954455348,-0.7682315478242759,-0.7206316530980973,-0.6355781274591011,0.0,0.0,0.0,0.07122587407034428,-0.07926207417030749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.29866380539109066,-0.33237992983283576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2313213464528515,0.29918009757628383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03280700124607885,0.14431488950464652,0.3984541057944047,1.0000018440033822,-0.7755382046190749,0.5407599452740605,0.3967368730914796,-1.0000018440033822,-1.0000018440033822,-0.6116266595634008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.32892301694067283,-0.0936621366399343,-0.27238902266202103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7384886284598869,1.0000018440033822,0.6082146416438633,-0.5560130122235716,-1.0000018440033822,-1.0000018440033822,-0.05561364733982917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4992882143112615,0.8474150557924888,1.0000018440033822]
new object=loadshape.wind_634_existing_shape npts=8760 interval=1 useactual=no mult=[5.63003327173725e-05,0.009189269930713643,0.0,0.0,0.0021869160489904377,0.006724370988931179,0.029846213881797094,0.034031791742254264,0.02105632443629732,0.008054466349379103,0.02556035105368712,0.06468556352146616,0.02299868591504666,0.028531952989925925,0.10072657338757167,0.16232441553656946,0.1818078494275752,0.1169850538451104,0.09964455136815968,0.2886834747791223,0.4632584908379126,0.30653068025052943,0.6112544716979107,0.978524414023498,0.5585503227328603,0.5898814578900781,0.7338871526687325,0.5072149756070011,0.2544687069555366,0.8977510304280426,0.8690888829187078,0.33069759806946153,0.4401366479450466,0.5376347491283565,0.4828087813740201,0.5008794287908993,0.5875502722384994,0.6408490934678771,0.6595091349928911,0.5528516734306238,0.7510851449284923,0.3424925177737511,0.5461431369102693,0.9623380683672534,0.8533863682467531,0.9644246994485908,0.9948180821889848,0.9175265222950196,0.7493134438332926,0.9999994721843808,0.7555627807649209,0.9380110464771564,0.2083640126162008,0.5308347245673363,0.6504430220399968,0.15178393762063885,0.44085623657259054,0.6135645447247203,0.4640291016419816,0.3351981059160565,0.3878494733191844,0.40018628372587856,0.3640907329124531,0.31827105900749897,0.33320296287538465,0.27287715636872,0.4059429927462299,0.3280162947237967,0.42908418887846733,0.23724080514402066,0.3727539466093389,0.16302289153934435,0.2289892876301307,0.1579541022093834,0.08311688494481599,0.07386603652519272,0.057723675503883576,0.0479608459336117,0.05334104647891561,0.03576478635871088,0.02662301983372752,0.0,0.0,0.0,0.0,0.0,0.0,0.001982827342889963,0.0,0.010063684473230337,0.011868813890981092,0.05374218634952689,0.12350005797174884,0.22117233830940305,0.261703299709719,0.2771155157910997,0.16134443787020766,0.1356644486094961,0.14374882451063134,0.2755901286515384,0.2605913681385509,0.2951527348854279,0.26129336291212063,0.207245043503443,0.133803018859028,0.08233219905756761,0.029738891372554605,0.03401947604447233,0.054467053133263055,0.0939652553052947,0.2590395902180283,0.2151077368445036,0.1620552295707645,0.07161578260189523,0.10299793993563816,0.1803739503286796,0.11641149420555215,0.1333033534061613,0.047897508059304664,0.027029437860531053,0.026960821830031758,0.006921422153441982,0.01995670856291113,0.00946725282350567,0.0041926154020468336,0.008511906552707756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004641258678388396,0.03372917745389838,0.013652830683962832,0.049693840550068334,0.028424630480683437,0.07713497459359518,0.04379989946871839,0.054280558281136766,0.033998363419703324,0.011921595452903626,0.032260090647054436,0.0,0.028401758470517013,0.01572538668212111,0.003789716146038136,0.0,0.0,0.0,0.0,0.0,0.0,0.016400990674729575,0.055441752643432575,0.07138882188562834,0.1567225324311909,0.053967387680396384,0.027764860956651736,0.006687423895585403,0.04226571540216999,0.0031299466220064275,0.0,0.0,0.016448494080459862,0.02135541995385836,0.025210233359600955,0.05712196569796665,0.0,0.012649981007434636,0.0021200594038885585,0.0,0.0,0.0,0.0,0.0,0.0,0.001789294949173995,0.11027123916856373,0.065985749330158,0.035852755628581784,0.0561226347922333,0.05291175644194565,0.0141313835120605,0.022502539232974825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0338681689002944,0.07107917005568277,0.06347334698264524,0.03736758645575858,0.03375556823485965,0.014608176954760747,0.001446214796677506,0.0035926649815273327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.030351157490856037,0.0,0.0,0.013434666894683013,0.07138882188562834,0.0848393232488881,0.09522673463524334,0.0,0.0075864698336659455,0.06480168295769577,0.031364563479768744,0.0582479723523141,0.08472320381265852,0.06591713329965869,0.19473053517160954,0.3021779607773176,0.2619161853428065,0.38219656803728064,0.5896861661109647,0.987896660035543,0.9770289364356928,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.42565338735350255,0.9922018761030246,0.7807606984267399,0.5434108113880793,0.8816157069483231,0.9999994721843808,0.6613177831814367,0.9999994721843808,0.5690679286386245,0.2637406679999289,0.6473148348033877,0.42846664460397377,0.3647962464568177,0.4129893312628886,0.41869677749211226,0.1966904905043331,0.1277841614144614,0.042802327948382436,0.05035888823029229,0.032981438659995775,0.014747168401156759,0.003173931256941875,0.024170436589726986,0.14401449170564146,0.0970213077406096,0.03789540207498395,0.17501486240814468,0.5322263984166938,0.918251389078756,0.9999994721843808,0.9999994721843808,0.950506201569618,0.4400099721964325,0.2566010820572071,0.5230793537355183,0.9487538537137898,0.6872212143876204,0.7668721100995232,0.9786141426787665,0.8702799868327596,0.9926769101603272,0.9595300892729745,0.9539493187923648,0.8488876197855555,0.7504447286438323,0.31269028852688946,0.07499732133573242,0.10129309548554022,0.1494281205734963,0.1424873451806827,0.1667950138314083,0.11418939044861336,0.11293142988945958,0.1181568045197907,0.132291706802646,0.13144896119728286,0.12589810026842946,0.24422204640097486,0.2544141660082167,0.32148897489937633,0.4611718597565749,0.5237232887909732,0.5596499386062466,0.4255126365217091,0.4795398433056177,0.4891988691374419,0.4387291396271124,0.2757009699315757,0.15165550248662732,0.11231564500036333,0.141195956298978,0.07310950080430302,0.004264750203340967,0.011522214967689766,0.04524083610920364,0.022150662153491242,0.018146300988968123,0.016642026474175828,0.0031880063401212183,0.0292462634612776,0.0077518520610232265,0.05461484150664617,0.16304400416411335,0.3635963456157787,0.6495967576638388,0.7953776723084878,0.6712899796140014,0.8489034542541323,0.8420981515369199,0.4071428935872689,0.4204297721085689,0.24636673720042726,0.4418590862491187,0.4096605740909739,0.5728435697014833,0.6320785572617489,0.11946226848467477,0.00261972485675524,0.02407015162207416,0.06511485355843613,0.07549346801780428,0.08011361407142364,0.08002564480155276,0.058334182236787574,0.08751182966756589,0.08852875442727343,0.19610109639619808,0.2421741217983804,0.3408545299687551,0.350154641179506,0.4611788972981646,0.5180756616652618,0.6301995336573065,0.6951437268321932,0.7775339856078756,0.8037998502059271,0.8517677336811286,0.8155103194111407,0.8709520720545733,0.7735137899747756,0.14268615573059093,0.04284807196871531,0.058779306742334315,0.12070087580445694,0.1486698254672092,0.1118916331195856,0.09261052854928292,0.07251130976918095,0.025000866497308233,0.06464685704272298,0.033282293562954236,0.02284210061467648,0.0,0.02259930542983281,0.07473341352611974,0.37472621763984426,0.4923939130191529,0.8533652556219841,0.6043084181489048,0.5699317868687567,0.5054010492622633,0.5163936892253302,0.3652976712950818,0.3740664481158126,0.1138885355456549,0.1262112708691698,0.2515727585913868,0.2664166931894015,0.24593040962186766,0.2645235945017799,0.41598380520929373,0.344445435564885,0.1868168196540239,0.17225262733419858,0.2458969812993167,0.3899484200983039,0.2621924088502012,0.3095673794464727,0.24717253571244466,0.3340879337302859,0.4092629529911575,0.4557793435134891,0.5686016915083087,0.44406007738128855,0.42536660753372346,0.3350890240214166,0.1937294448804788,0.8516181859223481,0.33815563276911603,0.2589604178751445,0.17384838988965662,0.12558844843848388,0.13884013925183544,0.1603345506520898,0.14304858912245902,0.09783238440881924,0.09452298047627618,0.6380903771647257,0.7362429697158751,0.6261723004826171,0.7461588658157222,0.4811162526217041,0.4934337097890269,0.4380095509995684,0.4443521353572599,0.28373784242698064,0.363934147612083,0.4281323613784644,0.33898782206209466,0.2370631072188814,0.21103651903487855,0.20048372542116605,0.022947663738521543,0.003898798040678046,0.0,0.0,0.0,0.0,0.0,0.011673522111867705,0.06396773427931966,0.14775142628975704,0.09235013951046507,0.03429921832266178,0.05994753864621979,0.04175373425152138,0.02070796612760857,0.03083146970435112,0.02980222924686165,0.030154106326345232,0.04031279761103613,0.046593803479818,0.099187111164831,0.16580096108186718,0.2383544961005861,0.4289751069838275,0.1775448586096316,0.0906910390807,0.34364667459445725,0.3198650621775596,0.4095866799042823,0.5261442030978203,0.4422092039432049,0.3262991345759168,0.15998795172879846,0.2701501090027223,0.4019509472794888,0.3888030602045848,0.4179930233331451,0.424303938753683,0.4759806066466413,0.4449890328711252,0.4621535968083341,0.3581123413320272,0.3444929389706152,0.35318782160465445,0.2468611244971017,0.2946653851303432,0.35416955865641364,0.2535309545387129,0.12550575732480526,0.11883944605398886,0.14114669350785028,0.20314039737126707,0.32393979875797946,0.3385286224733686,0.5621588221829644,0.6459900175991321,0.27858460259794365,0.22477907837410974,0.11617397717690076,0.0063073966497431385,0.0,0.11708182004196835,0.032131655513042943,0.10517957782843633,0.0,0.003481823701490006,0.02372355269878284,0.03349166042524697,0.002095428008324708,0.05006683025432092,0.051041529764490425,0.03279494380786949,0.0045110641589794715,0.0,0.0,0.0,0.0,0.0,0.0,0.013733762412244057,0.06118438658060457,0.0483443919502488,0.045976259205324325,0.027045272329107816,0.03610786651120737,0.044829139926207864,0.21677563420125573,0.2709242385775861,0.21001783488977366,0.1084502752822362,0.12999043070282346,0.14441035342006048,0.17849492672423728,0.13299370157621576,0.15494203440900398,0.11686013748189375,0.1213923142656422,0.15181384717239493,0.09174315154835593,0.10423654725542036,0.14515809221396306,0.1824799346493888,0.21500921126224812,0.1940866001161546,0.2519598233788187,0.2369874536467925,0.07691505141891793,0.0750237121166937,0.12579605591537918,0.11404863961681992,0.08182725544850868,0.0679738548292402,0.043534232273708284,0.0,0.0,0.05299092878482945,0.040594299274622984,0.0003501176940861603,0.0775607458597703,0.0660860342978108,0.05074771240312164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014850972139604415,0.0,0.0,0.06656106835511365,0.0724286186555023,0.0434075565250942,0.0,0.005564936012032788,0.034322090332828216,0.0590238613125754,0.10037469630808807,0.07620601910375853,0.059866606917938575,0.08910407345222908,0.12858468177028656,0.13391034136827049,0.1432245276622008,0.11844358433956982,0.06028182187172919,0.07733378514350338,0.06669830041611223,0.02216297785127317,0.026603666594355927,0.034900928128578694,0.25121384397031354,0.0009905339787462724,0.05025684387724205,0.0,0.0,0.04021779079957557,0.02146274246310085,0.0432017084335963,0.062315671391144266,0.018788476659025652,0.05335688094749237,0.04857839020810538,0.03308348301304601,0.18511197520392594,0.1689291483184762,0.2594073017660887,0.03619055762488601,0.2934232590397662,0.3548117343264712,0.4378863940217491,0.6647767348727603,0.8479868144620775,0.6323283899881822,0.7439015743508351,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.5090623302742899,0.9749933275308804,0.7176691380753344,0.4854795284073005,0.5963190490592302,0.9699333351279064,0.36864402232097065,0.4266140117804928,0.4188551221778798,0.5396122983150541,0.6566536524928819,0.4726676839433034,0.3897249781528318,0.23291623583716745,0.1324148637804653,0.13594067211689076,0.14116604674722188,0.1085681541038632,0.10454795847076333,0.09193140578587963,0.08956503242635255,0.19052736345717824,0.39398796897077537,0.213480305351892,0.2154050729766672,0.11150632771755108,0.08880673732006544,0.11883768666859144,0.1545813604025333,0.06739677641888714,0.026193729796757558,0.021316713475115164,0.024184511672906327,0.032256571876259604,0.05602762798077273,0.08635943223225717,0.0,0.0,0.02785634899731746,0.06915088366011278,0.08144195004647416,0.07073960867398113,0.062470497306117034,0.0748864800556951,0.12887498036086048,0.21982288970958352,0.1513476100420792,0.1119320989837262,0.056661006723843166,0.07674439103536837,0.10126846408997636,0.2943469363734105,0.5517731701820067,0.7267510854968056,0.6331940076037117,0.5153644487678408,0.3809720358006778,0.40493134614271453,0.4323883146548183,0.3766439477230298,0.1810759451022493,0.15810716873895875,0.2059571733925331,0.2215224560034892,0.20521295336942533,0.19752267979731172,0.1947938730459166,0.20299964653947364,0.16039261037020458,0.14567887029159876,0.4672786864710124,0.3836093545114072,0.5205282449092623,0.5326926355470096,0.5619494553206718,0.4359581076261792,0.3855517159901565,0.4040850817665567,0.35487507220077824,0.3128679864520287,0.32525581903524803,0.3040886533189134,0.2677960513409772,0.2718813442337815,0.030201609732075512,0.01042611786509842,0.020041159061987196,0.07715960598915901,0.1300467310355408,0.09483263230622173,0.11280299475544805,0.10010551034228317,0.0906505732165594,0.31251259060175024,0.4288941752555463,0.5518611394518774,0.6413082930566031,0.7248122427888509,0.7682268368555348,0.6193194943596743,0.7846067149054954,0.6506207199651359,0.8610942356728408,0.6050702320259869,0.7723877833204282,0.7015056644292562,0.7255529440411639,0.4456927870300924,0.050418707333804484,0.033959656940960134,0.023107767809686576,0.05961501480610781,0.07708923057326231,0.07165976723683068,0.04669056967667598,0.012139759242183449,0.006553710605381643,0.05477670496320861,0.0,0.0,0.0,0.043034566820841606,0.1685051364376985,0.31333950173853664,0.4523802109256778,0.29308897581425675,0.3662283861703159,0.2862291321497244,0.2600846651440945,0.2377598238362589,0.22015893232049036,0.10217982572583884,0.0,0.0,0.022129549528722228,0.12307252732017628,0.14499798814279805,0.18678163194607555,0.1904446723434996,0.1684013326992508,0.10711490176559603,0.07442903985236646,0.09411480306407524,0.12575559005123854,0.16448845957539346,0.2200463316550556,0.14726407653467227,0.18910402067066714,0.1847407448850708,0.08496423961210478,0.033525088747797915,0.01882894252316626,0.03109713689936122,0.046410827398486544,0.09147924373874322,0.12258517756509152,0.025153933026883585,0.008286705221838265,0.0,0.029983445942795693,0.10944960618796956,0.07313765097066173,0.12751145667786162,0.15593256838775024,0.11283466369260158,0.14385262824907902,0.22238983300441625,0.21083770848497035,0.16969624035175038,0.12534389386824274,0.1412557754024902,0.2160648425006989,0.2955732279954108,0.3915969642156844,0.4715381585181611,0.4759260656993214,0.5265805306763799,0.6219339410602372,0.5654207227097773,0.3513351887811734,0.12203976809189195,0.11418411229242112,0.14972017854946765,0.2352263088639772,0.3519562518264619,0.323306420014909,0.4932049896873624,0.4906732341004781,0.3766791354309781,0.38748000238572655,0.6060203001405924,0.4395683664616807,0.5568648315221341,0.4923956724045502,0.35351506728857424,0.3229756555601945,0.27469284209885525,0.30239436518119994,0.23385574763938866,0.2126041314239779,0.24455984839727904,0.266995530985152,0.32569390599920506,0.23488322871148065,0.16428437086929298,0.1388876426575657,0.1182271799356874,0.09887745933488548,0.09315065986629023,0.08654064892819123,0.2795944898160615,0.20011073571691348,0.1423078878701461,0.0,0.03267178683005023,0.04047290168220116,0.11340294517596755,0.06811636504643105,0.05961853357690265,0.11587840043013453,0.07651039277751183,0.06750585831352705,0.07483369849377255,0.0,0.0,0.0,0.0,0.0,0.0,0.019096369103573783,0.004894610175616572,0.017243736280092747,0.025996678632246757,0.010619650258814388,0.02545654731523946,0.040830056917876986,0.11880425834604047,0.059103033655459214,0.05316510793917382,0.0594267605685841,0.10539422284692132,0.024108858100817355,0.08916741132653612,0.3987576627831752,0.5856818049464416,0.3223528331295085,0.370725375246116,0.3253086005971706,0.29606057775049555,0.3491887385963236,0.2818306686561797,0.10627919370182252,0.03888769543912765,0.015301374801343394,0.009210382555482658,0.0038653697181271064,0.0,0.0,0.0,0.00472922794825929,0.0749058332950667,0.1671697629210583,0.24719364833721366,0.2611244619139685,0.1770926965624952,0.1999418347187613,0.12226496942276148,0.1248811755087219,0.1880659832861906,0.10845203466763363,0.07976349637733747,0.08076634605386569,0.07889260060561562,0.0935517997369015,0.07026105584588346,0.0896371672276467,0.0655054371166629,0.04772332890496028,0.05146730103066555,0.07098944140041448,0.07906502037456259,0.06494243378948918,0.045712351395711635,0.029225150836508583,0.01912627865532989,0.029608696853145683,0.04057846480604623,0.0126464622366398,0.007783520998176748,0.001562334232907087,0.0,0.0040782553512146704,0.0,0.0,0.011562680831830378,0.019676966284721688,0.04926630989849577,0.06759030881260311,0.193928255430387,0.21614401484358275,0.03380131225519251,0.058411595194273976,0.10112771325818294,0.1535873076529922,0.20163436347107735,0.22474389066616132,0.27166845860069394,0.2788661042615305,0.16756034647928508,0.2711265678982892,0.4841705456716216,0.4841582299738396,0.6612544453071297,0.5314065248214971,0.3392200609345539,0.4330040995439145,0.6157092355241728,0.6751887776546794,0.5731268307504676,0.4126568074227766,0.4066696189153635,0.4105261917065036,0.4211792702878688,0.3365405169742864,0.2146784468075336,0.1416586746584989,0.13936091732947112,0.10138458352620597,0.054928012107386535,0.04705300306854407,0.037342955060194735,0.03493787522192447,0.04306799514339255,0.12167029715843425,0.12250248645141287,0.21696740720957428,0.3048557453521876,0.3324851336332382,0.31525547243632474,0.3196486577736772,0.27080987852675403,0.19133492135459304,0.13019979756511615,0.10655013905302488,0.11414892458447275,0.09255070944577072,0.04551354084580341,0.054220739177624565,0.0,0.0,0.0,0.0,0.0,0.0,0.011976136400223584,0.016478403632215963,0.024499441659044132,0.07053376058248324,0.04151621722286997,0.055839373743249016,0.13862549423335044,0.08896332262043563,0.08282834573963946,0.13971631317974956,0.07153133210281917,0.2765665875471053,0.6116045893919969,0.5025174165958953,0.4646061800523346,0.3781939662581549,0.37247068556035456,0.9532332489356156,0.8023501166384549,0.8741911005712196,0.8865789331544389,0.9215484773135167,0.9658251702249356,0.9881746429283349,0.9999994721843808,0.9997848271658958,0.9999994721843808,0.8072535237410585,0.5746293458798625,0.8511906552707755,0.7913222889674395,0.8722504984778676,0.9999994721843808,0.7770712672483546,0.5265594180516109,0.16319355192289384,0.5053641021689175,0.15354332301805673,0.25424702439546193,0.2963068917061341,0.2472587455969181,0.2810301483003545,0.42120917983962497,0.35896212447898,0.3135576655278165,0.3186422893263542,0.26843822701103465,0.2700779742014281,0.22160514711716786,0.21428258509311454,0.20591846691378995,0.4478497935273267,0.4648841629451267,0.6099472483476293,0.3395138782959227,0.4649070349552932,0.4992502379128904,0.4864612654590597,0.23531427813384806,0.1486223220614789,0.26214138667367604,0.20336383931673915,0.1514127073017837,0.2686563908003145,0.2220150839147662,0.07426541701040658,0.024539907523184745,0.032819575203433336,0.015262668322600204,0.008036872495404924,0.0,0.0,0.0,0.0,0.0,0.007371824815180963,0.007769445914997407,0.0,0.0,0.018894039782870728,0.044287249223803136,0.07519437250024323,0.08922723043004832,0.15534317427961525,0.16323049901623965,0.19404965302280885,0.12352820813810753,0.11504621113715588,0.10334981701512172,0.1869945175791631,0.14044821750507538,0.0727716988079988,0.0747686012340681,0.18257142269005447,0.3603713921823117,0.4798072698860253,0.5761107483844883,0.6478021845584725,0.6321155043550946,0.5664182942301131,0.4210965791741902,0.21089928697388,0.17197464444140656,0.2330798586791273,0.09084234622487797,0.09856780750493993,0.11239305795784968,0.13115866260670891,0.10307711227852197,0.1205935532952145,0.05017767153435825,0.030676643789378337,0.0036260933040782725,0.029962333318026682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08465986593835148,0.05563000688095628,0.052332918646195166,0.028452780647042132,0.04704772491235181,0.03553606625704656,0.04656741269885673,0.034395984519519765,0.02075195076254402,0.0748864800556951,0.08099858492632485,0.15521297976020632,0.11442514809186735,0.08518592217217942,0.059386294704443475,0.002720009824408059,0.0,0.06308804158061072,0.10825674288852023,0.4758768029081936,0.2923922591968793,0.26330082165057445,0.2514196920618114,0.07984970626181097,0.0436433141683482,0.2608077725424333,0.1933740490302004,0.1910974043259416,0.13887532695978375,0.14144754841080875,0.1140380833044354,0.07283855545310068,0.04088283847979952,0.0330131075971493,0.042740749459472815,0.06850167044846557,0.0360902726572332,0.037112475573132984,0.041890966312519984,0.0686230680408874,0.06947636995863507,0.03456312613227446,0.00775713021721548,0.01188288897416043,0.0,0.0,0.0,0.0,0.0,0.0,0.02777541726903624,0.04610117556854098,0.04993839512030941,0.06621446943182231,0.1073471406380552,0.055285167343062366,0.06006365808244937,0.0514813761138449,0.04387203427001252,0.05966427759723551,0.06159608276360035,0.0697437965390426,0.06832925067951863,0.01989688945939893,0.04771277259257578,0.017036128803197437,0.017662470004678202,0.05921915309168878,0.02609520421450216,0.11395011403456452,0.028303232888261608,0.1225711024819122,0.2331924593445621,0.5303174652604955,0.5693459115314166,0.5263289385645491,0.6107389717764672,0.5301309704083691,0.7065621380614352,0.65353426218326,0.7868235405062419,0.973749442054906,0.9592767377757464,0.5490250101912401,0.4620867401632322,0.2065553644276552,0.4069053765586175,0.4269201448396434,0.8859226824012021,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9798509906131512,0.9776271274708148,0.9999994721843808,0.9453195334180302,0.9678009600262358,0.5420244156949141,0.5395366447429651,0.32578891281066563,0.5589549813742665,0.7645426838333418,0.7526334040782201,0.2662284389518777,0.2359529350331107,0.477477843619844,0.3807732252507696,0.2755936474223332,0.4165432897656727,0.2702292813456061,0.14735732396073542,0.14352362317976186,0.19012446420116952,0.23082960475582984,0.17874827822146544,0.16487024620663313,0.16043835439053744,0.11340470456136495,0.14814376923338124,0.1513564069690663,0.1864438299497713,0.3382436020389869,0.31111387921080297,0.4230741283608879,0.40042380075453005,0.4771805074876804,0.3274902384899688,0.26458341360529203,0.2576919010036062,0.19480970751449336,0.19369249778713302,0.19019659900246366,0.1771806658323661,0.15318088962618864,0.04962170574877419,0.0,0.0,0.0,0.0,0.013772468890987249,0.08517008770360268,0.08836337219991612,0.08366405380341295,0.08478126353077332,0.1048523321445166,0.09581612874337833,0.12283149152073004,0.14268439634519353,0.1676096092704128,0.11074275445507173,0.09806286389588098,0.03384001873393571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01357893649727128,0.11010409755580902,0.4807661349276179,0.5500436943363448,0.693732699743464,0.5135980258288332,0.4001422990909431,0.5788237206673067,0.4384089314847823,0.31740368200657204,0.4151093906667771,0.4502935798443401,0.6650177706722066,0.7812674014211963,0.6598293431352212,0.5184785609212704,0.2776574064935044,0.3813907695252632,0.2757959767430363,0.5324498403621659,0.4050386686519572,0.4135734472148313,0.5276977404037402,0.2255356140949994,0.4459267852879489,0.9079343531082974,0.9597412155206646,0.9999994721843808,0.9529288752618624,0.9662016786999829,0.8421438955572528,0.6343217736434567,0.7051722235974751,0.5874200777190904,0.8077619861209123,0.9390719558717991,0.7775691733158239,0.8320450233760741,0.9634623156362034,0.9999994721843808,0.7107617910050718,0.40365579172958665,0.6592469865686759,0.6461870687636428,0.4051653444005712,0.6531067315316875,0.955962055687011,0.9999994721843808,0.7477775003813467,0.8030380363288453,0.11081488925636583,0.3635136545021001,0.6503603309263181,0.9382098570270644,0.6460023332969139,0.3361692866554312,0.18054988886842133,0.30897974472373513,0.1584379331936733,0.3182569839243197,0.7445155998545341,0.5685700225711552,0.4389543409579818,0.7671219428259565,0.9423567284087784,0.8843392355435258,0.9780634550493744,0.7737812165551832,0.4420227090910786,0.3689431178385317,0.6414208937220379,0.6634501582831072,0.3246171621359853,0.3880623589522719,0.3656724203847319,0.2464353532309265,0.13514542991725784,0.27089432902583005,0.2036611754489028,0.10761808598925754,0.1418838759893684,0.2263818784711574,0.1468717335910481,0.2593193324962177,0.07974590252336332,0.3400188219049816,0.3985394989938954,0.3860496220576258,0.29159525761184896,0.28140665677540194,0.25039748914591164,0.352865854076927,0.18017513977877134,0.29586352658598475,0.24698604086031836,0.2779635395526551,0.14783763617423054,0.1954712364239225,0.1453287525975126,0.1244219759199958,0.10849250053177424,0.17149257284251407,0.06302822247709851,0.0779548481887919,0.1489759585263599,0.07134483725069289,0.13978844798104367,0.17253061022699062,0.18559052803202364,0.1927477078287196,0.14242400730637567,0.10362076236632407,0.07637843887270547,0.0586209620565667,0.034381909436340424,0.06012171780056416,0.022470870295821302,0.03651780330880574,0.04602024384025977,0.020539065129456455,0.0,0.061434219307037914,0.061013726197055036,0.0824201683274385,0.058022771021444625,0.06708008704735192,0.06422812331813751,0.12978986076751778,0.19557152139157533,0.13970223809657015,0.14612047602635067,0.1515710519875513,0.08989579688106712,0.12000415918707948,0.09392830821194892,0.07720886878028671,0.14000485238492605,0.08785666920545979,0.1099158433182853,0.08378545139583479,0.10912411988944726,0.06904707992166513,0.08590375141432594,0.06934265666843133,0.06921949969061209,0.06416830421462531,0.04428373045300831,0.02704879109990265,0.0025880559196017174,0.01888876162667848,0.053891734108307415,0.20044501894242286,0.3288097775380322,0.3523661886240603,0.31134435869786475,0.3384723221406512,0.152980319690883,0.1848797363314668,0.1491818066178578,0.14123290339232375,0.5036240700108712,0.0749938025649376,0.16171566818906286,0.1514953984154623,0.2468065835497817,0.10016532944579536,0.1310108742333258,0.17461020376673858,0.14482908714464593,0.2266880115303081,0.22478435653030202,0.5695623159352989,0.31158539449731104,0.2882102001072169,0.2478252676948867,0.21236837378072396,0.2064374856060282,0.3164676889751457,0.28550602475138565,0.26509187598514583,0.17019062764842482,0.2043825234618441,0.17273821770388592,0.11525205922865378,0.14891965819364253,0.1481332129209967,0.189288756137396,0.11281531045322997,0.16949567041644475,0.1277454549357182,0.17219280823068636,0.1458706432999173,0.38341758150308863,0.5964492435786392,0.5899342394520007,0.6339487839392041,0.4893114698028767,0.28471430132254755,0.18321711713090688,0.1001283823524496,0.12927612023147175,0.1723212433646979,0.23042670549982114,0.2118546332446779,0.26801245574485955,0.2829813067060909,0.22570979324934376,0.12549168224162588,1.0000012315697782,0.9999994721843808,0.9832378075031803,0.6695763382369163,0.5014441915034705,0.5389771601865863,0.4094353727601045,0.400263696683365,0.23754517881777396,0.43753275755686816,0.8817476608531295,0.8437009516339675,0.963309249106628,0.06688831403903336,0.37366003008900905,0.06812516197341814,0.6118315501082637,0.3176130488688647,0.8598063655619309,0.6771487329874029,0.3063072383050573,0.9541023853219402,0.5121975550524885,0.2933317709991004,0.1284632841778647,0.1228068601251662,0.10052248468147118,0.5470879268686828,0.9149754134687637,0.7522920833111211,0.5636032775942446,0.9301800220732492,0.890885908607318,0.9367337326786308,0.791719910067256,0.6468732290686359,0.2818306686561797,0.5254175769286866,0.09125580179327117,0.12967726010208305,0.09956361963987843,0.14567887029159876,0.15229767815668488,0.09696676679328962,0.20150416895166845,0.3326557940167877,0.3373797438088547,0.3804248669420808,0.4411447757777671,0.29858881456658504,0.513916474585766,0.7727801262640523,0.3213042394326474,0.06971036821649168,0.0505084359890728,0.2580173873021285,0.3017170018031941,0.3318711081295393,0.25441064723742185,0.237726395513708,0.246028935204123,0.18395429961242496,0.2220924968722526,0.39501369065747,0.5078976171411992,0.8220675487873172,0.8488401163798253,0.7445912534266229,0.773056349771447,0.8608074558530617,0.7499820102843113,0.8802046798595939,0.8850940118790183,0.7879178782234358,0.7810791471836726,0.8220675487873172,0.7516287950162945,0.2422321815164952,0.2616839464703474,0.3774251148394833,0.41291895584699184,0.4187865061473805,0.3994332667757837,0.37885901393837895,0.5458845072568489,0.6030064729548157,0.5679806284630202,0.6198086035001564,0.7906009409544983,0.7541869413841401,0.6663988882091796,0.6477001402054222,0.6381185273310844,0.6341212037081511,0.5949133001266933,0.5518593800664799,0.5890950126174324,0.6549400111157969,0.59589679656385,0.5012172307872036,0.4718777198998628,0.2102430362206431,0.2193777652040368,0.4249302799551638,0.3675461658329819,0.27647685889183704,0.2337237937345823,0.2463121962531073,0.12979513892371006,0.10231529840144002,0.0,0.09048519098920213,0.5087878661522928,0.6418871308523536,0.464502376313887,0.5272350220442193,0.5594053840360054,0.5015216044609568,0.5503410304685085,0.4828738786337247,0.4856150010829017,0.4364190666003026,0.4991569904868272,0.23989219893792935,0.17225262733419858,0.06344519681628656,0.030643215466827405,0.026146226391027275,0.042029957758915985,0.051310715730295366,0.11134798303178346,0.0853601013265238,0.11605433896987633,0.07080294654828817,0.04522852041142172,0.03466341109992729,0.029453870938172907,0.018362705392850526,0.0,0.0,0.0,0.15814939398849676,0.003525808336425453,0.013015933170097554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00389527926988321,0.03550791609068787,0.03152290816553635,0.024564538918748588,0.05156934538371579,0.1964723267150533,0.2387134107216594,0.5189659106763552,0.2528359973067328,0.406659062602979,0.18648781458470676,0.2385796974314557,0.222426780097762,0.2793763260267817,0.30391447416456896,0.2909495631709966,0.5238745959351511,0.4654647601262745,0.4348444166696137,0.6887800298497325,0.6622696106814399,0.5698930803900135,0.4872688233564745,0.5259753020996681,0.5739783732828179,0.5907277222662362,0.6317495521924317,0.7200619022158227,0.6190256769983055,0.4022201332452937,0.2756780979214093,0.4286496206853052,0.4681214320763756,0.8389840393834902,0.9613281811491354,0.6169496022293524,0.9049170071517256,0.8679945452015138,0.5341036626357387,0.6602410393182171,0.5704701588003666,0.4715381585181611,0.5084694173953601,0.6934529574652745,0.5161033906347563,0.5425012091376143,0.5793761676820959,0.5727397659630357,0.8682355810009601,0.6114040194566912,0.4543084973212478,0.7313448407694637,0.6743548289763034,0.4347775600245117,0.34664642669705475,0.3847793458006901,0.5244569525016964,0.5526827724324717,0.4279986480882606,0.3510184994096382,0.3806008054818226,0.3628908320714141,0.4286513800707025,0.31721366838365084,0.3202662020481709,0.37312693631359145,0.3650284853292768,0.40930693762609294,0.21341344870679013,0.1000140223016174,0.1340581297416536,0.129003415494872,0.049162506160048115,0.06860371480151582,0.1021270441639163,0.07754843016198837,0.029990483484385363,0.056367189362474375,0.03187830401581476,0.025285886931689924,0.0,0.0,0.0,0.0,0.17683230752367735,0.2372337676024309,0.15625629530087512,0.22446238900257448,0.21518163103119514,0.23891398065696506,0.13162314035162725,0.0,0.0,0.0,0.005023045309628078,0.03949644278663423,0.03798513073025226,0.04931733207502089,0.101115397560401,0.1200551813636046,0.18167061736657653,0.11762898890056535,0.12216468445510867,0.1420615739145076,0.22494973875765925,0.07305320047158566,0.04679789218591848,0.007355990346604202,0.0,0.0,0.0,0.0022784040896561683,0.03651076576721607,0.015987535106336367,0.022277337902105333,0.0,0.0,0.0,0.0,0.01456243293442788,0.0016415065757908922,0.007465072241244111,0.012597199445512098,0.0077254612800619574,0.019122759884535045,0.0816618732211514,0.15994220770846562,0.9626565171241859,0.10514966827668024,0.07926734969526565,0.0,0.0,0.0,0.0,0.0,0.012014842878966777,0.0,0.04184874106298195,0.02009570000930715,0.0,0.0017558666266230551,0.0,0.0,0.016249683530551638,0.0,0.017787386367894873,0.01428972819782811,0.018431321423349824,0.06027830310093436,0.05573732939019878,0.07355638469524718,0.014272134343853932,0.21453417720494533,0.06338361832737692,0.008501350240323247,0.0514321133227172,0.037330639362412814,0.2306765382262545,0.5227784988325598,0.255585916682897,0.30044672554625834,0.21164878515317997,0.1543667153840483,0.03715821959346585,0.0,0.0,0.019164985134073085,0.018003790771777276,0.07293708103535608,0.07715080906217192,0.041963101113814114,0.09436463579050856,0.10100279689496627,0.14938061716776602,0.13957204357716127,0.03458951691323573,0.03423939921914957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0004996654528666808,0.06887641953811559,0.15087257598477638,0.11762371074437307,0.1608166222509823,0.1942238321771532,0.13206826485717396,0.10641642576282112,0.03423939921914957,0.0,0.0,0.0,0.0,0.00255286821165336,0.01787535563776577,0.009863114537924695,0.0,0.0,0.0,0.0,0.0,0.004407260420531816,0.01819204500930099,0.020220616372523814,0.0,0.5334685245072709,0.037082566021376884,0.0,0.047538593438231413,0.046727516770021765,0.0,0.0,0.0,0.0,0.006580101386342911,0.04692280854913515,0.03866953164984782,0.07084693118322362,0.053179183022353166,0.03395086001397304,0.08154927255571665,0.0,0.0,0.010507049593379643,0.021147812476963044,0.031802650443725794,0.029307841950187225,0.05420314532365038,0.07259927903905185,0.06459407548080044,0.08319253851690496,0.06016570243549961,0.06373725479225792,0.04008231812397439,0.031088339972374125,0.08783203780989593,0.0,0.26757788755169737,0.4693969864895036,0.379756300491062,0.4266931841233765,0.35554187926639963,0.3250165426211992,0.32865143285226456,0.3470458071822686,0.14297645432116488,0.10841860634508267,0.13434842833222754,0.17345428756063502,0.16928278478335718,0.19785344425202636,0.16003193636373392,0.10641994453361596,0.039971476843937065,0.0331309864187763,0.270123718221761,0.02095428008324708,0.21186870832785726,0.2260370389332635,0.5168247386476976,0.3406064566277191,0.4420051152371045,0.3990004579680189,0.4407031700430152,0.44123098566224056,0.4471020547334241,0.38299708839310576,0.3948535865863049,0.36721892014906216,0.18868000878988944,0.14617149820287578,0.2773864611423021,0.3332346318125381,0.26149569223282365,0.2186652141180825,0.42988646861969004,0.8167577236579101,0.41627058502907294,0.15062450264374044,0.019814198345720287,0.01396248251390838,0.2933124177597288,0.325095714964083,0.26811450009790977,0.2090836012437447,0.3885655431759335,0.3894381983330527,0.3685578124364972,0.3788642920945712,0.35045021792627223,0.299051532926106,0.24719364833721366,0.2787042408049681,0.12564123000040642,0.14246447317051628,0.18822080920116332,0.301354568411326,0.2754810467568985,0.3297387330278688,0.25287822255627085,0.4070144584532574,0.3270679859945885,0.3140573309806832,0.08255388161764228,0.13961954698289156,0.0386572159520659,0.005864031529593829,0.021455704921511182,0.19944040988049727,0.360557887034438,0.1734419718628531,0.14016847522688594,0.06262180445029497,0.027226489025041857,0.19727988461246806,0.3202081423300561,0.1649406216225298,0.03197858898346758,0.0,0.0,0.2069283541319078,0.19937003446460053,0.2873639357310589,0.3670060345159746,0.4571041607177448,0.40613828452534334,0.29392644326342765,0.20092357177052053,0.125896340883032,0.15893583926114258,0.13402294203370524,0.11441986993567513,0.07347897173776079,0.0611386425602717,0.2007511520015736,0.15214461162710952,0.12399092649762845,0.11685134055490662,0.22078175475117626,0.1081846080872261,0.2325555618306968,0.28150518235765737,0.2957368508373707,0.8616853891663732,0.21310027810604976,0.175361461331436,0.25712537890563764,0.08558882142818812,0.6090394054825615,0.03603749109531065,0.028683260134103876,0.034865740420630335,0.14404440125739754,0.4184469447656789,0.21039786213561587,0.5057933922058875,0.5373567662355644,0.4660629511613967,0.28759793398891553,0.12994116791169572,0.15368935200604242,0.2103116522511424,0.3265630423855295,0.2762762889565314,0.1930239313361142,0.14725879837848002,0.07709274934405712,0.18115159867433828,0.3952230575197627,0.5142982612170056,0.326960663485346,0.2967995196174111,0.4770661474368481,0.44123098566224056,0.461361873379496,0.10048377820272801,0.2982017497791531,0.06593296776823546,0.09279702340140923,0.1282838268673281,0.29919404314329684,0.31132852422928803,0.33282293562954235,0.35281131312960706,0.23277548500537404,0.27469284209885525,0.2561154916875197,0.3698527200889968,0.3406592381896417,0.03598119076259328,0.02708925696404326,0.0049509105083339455,0.018670597837398658,0.05416795761570202,0.04357293875245148,0.02734788661746369,0.031783297204354195,0.05656951868317744,0.030703034570339613,0.021390607661806716,0.05700408687633965,0.13640514986180907,0.3860636971408052,0.3505205933421689,0.2629753353520521,0.1113215922508222,0.03844960847517058,0.0007319043253258425,0.03427458692709793,0.05157286415451063,0.06800376438099631,0.1073471406380552,0.05994753864621979,0.023595117564771333,0.0,0.022650327606357927,0.05257571383103882,0.034899168743181275,0.09585659460751893,0.036215189020449866,0.033788996557410585,0.04662547241697152,0.04525315180698557,0.053963868909601545,0.0822020045381587,0.06993205077656632,0.0,0.5425874190220878,0.36409249229785057,0.4062561633469703,0.3970352244791032,0.3168600319187699,0.3286056888319317,0.43687122864743894,0.3633834599826911,0.30605036803703434,0.12771026722776985,0.048791275841192944,0.0,0.08065902354462319,0.10890595610016744,0.09435232009272664,0.12864274148840132,0.12303206145603568,0.09077548957977608,0.0858210603006473,0.09921350194579227,0.07737776977843883,0.058077311968764575,0.05672786336894505,0.05301907895118814,0.04400398817481886,0.041236474944680516,0.02862871918678392,0.058819772606474925,0.04990320741236105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002767513230138342,0.03240611963504013,0.17313583880370234,0.2761742446034812,0.2066433336975261,0.16548954986652425,0.271622714580361,0.2602447692152596,0.21880948372067086,0.11787530285620385,0.11320589401145675,0.01785952116918901,0.0,0.01995670856291113,0.00713254840113213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09396349591989728,0.31671928108697645,0.32951177231160195,0.5115852889341871,0.5482104147522354,0.6596111793459415,0.5180862179776463,0.3278878595897852,0.24598495056918754,0.1794221228286765,0.12832781150226352,0.1393415640900995,0.1401262499773479,0.2475367284897101,0.2452723994832333,0.2452723994832333,0.283473934617368,0.1728842466918716,0.33814331707133405,0.2146397403287904,0.15284132824448698,0.07072905236159663,0.01784016792981741,0.055255257791306266,0.12742172802259333,0.0803740031102415,0.12673028956140808,0.9661453783672658,0.07304440354459857,0.16140073820292505,0.14623659546258022,0.045960424736747565,0.0912012608459512,0.1786655871077868,0.19833903462171365,0.22312173732974205,0.3204368624317204,0.3945931975474871,0.2687654726949544,0.3052498476812092,0.4084378012397685,0.3777242103570444,0.08514545630803882,0.08836865035610839,0.04944400782363498,0.02777541726903624,0.0,0.008890174413152601,0.0,0.00879868637248687,0.004789047051771499,0.0036630403974240475,0.0,0.16459402269923853,0.2869188112255122,0.24153018674292545,0.25783441122079703,0.29994530070799424,0.2761372975101353,0.28116913974675056,0.32766441764431314,0.33000440022287897,0.12613209852628599,0.0773355445289008,0.044864327634156216,0.06918959013885596,0.03380834979678219,0.2312641729489921,0.13163369666401173,0.02269607162669079,0.022664402689537268,0.0,0.018461230975105932,0.045701795083327126,0.03556773519420008,0.06566378180243053,0.05610855970905395,0.24840058671984236,0.2585487216921487,0.1812782744229524,0.27316745495929395,0.3637546903015464,0.35131231677100705,0.3452635497746843,0.3473748122515858,0.2762463794047753,0.20139332767163112,0.07813958365552078,0.09784645949199856,0.07735665715366982,0.0338787252126789,0.0074175688355138285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01532952496770208,0.06607723737082373,0.16987569766228702,0.1879903297141016,0.15062450264374044,0.3572344080187156,0.41668755936826096,0.4056456566140663,0.4222225858285377,0.2340264080229381,0.21068816072618984,0.078574151848683,0.08011009530062882,0.04768814119701193,0.041153783831001885,0.03389104091046083,0.021072158904874082,0.0350188069502057,0.0,0.00414511199631655,0.04515110745393533,0.12176002581370254,0.08869237726923329,0.11024484838760246,0.16329911504673894,0.2724443475609552,0.5712812354685761,0.5267423941329423,0.3624140386287139,0.3946266258700381,0.3989934204264293,0.2604840456293084,0.28545324318946314,0.3167263186285661,0.26981054762102064,0.21640264449700314,0.2197542736790842,0.34904798776453017,0.2134873428934817,0.13336317250967353,0.26617213861916045,0.22734426228354496,0.15979617872047994,0.050793456423454515,0.10099048119718436,0.05828843821645473,0.09786581273137017,0.21183879877610112,0.3605561276490406,0.3421951816415875,0.2898077220480724,0.9542396173829388,0.7682919341152393,0.4360355205836655,0.3975032209948163,0.3898657289846253,0.21932322425671685,0.4203224495993264,0.16011110870661774,0.07430940164534203,0.1842569139007809,0.07730915374793954,0.26784179536131,0.2768428110544999,0.2395807877225864,0.4013439593173796,0.12615321115105502,0.17992706643773546,0.13721798591541615,0.13749596880820816,0.16339060308740466,0.1990128792289247,0.20785906900714185,0.6471863996693763,0.4991094870810969,0.8589073196238504,0.5132179985829909,0.5933738379039527,0.5893378078022761,0.4267442062999016,0.6489844915455374,0.5615817437726114,0.5390457762170856,0.6550279803856678,0.6345293811203521,0.5587632083659478,0.5330093249185448,0.7197680848544539,0.5828491944565988,0.4635839771364349,0.21002487243136328,0.1627237960217833,0.2617947877503847,0.23712292632239365,0.19738544773631314,0.1609257041456222,0.16214143945523798,0.1532635807398673,0.0702346650649222,0.03392095046221694,0.04400574756021628,0.1813926344737845,0.16433715243121552,0.3940038034393521,0.1916744827362947,0.6173929673495017,0.2388101769185174,0.4438700637583674,0.5571129048631699,0.16821483784712452,0.4302137143036097,0.5362993756117163,0.4464528415217768,0.3133482986655238,0.0,0.0,0.0,0.0,0.0,0.0018755048336474719,0.003557477273578974,0.0028290917190479685,0.0,0.06640800182553827,0.0,0.35577939629505106,0.5387924247198573,0.5179525046874425,0.4555277514016584,0.5972814328716178,0.6079784960879185,0.5756920146599028,0.4462206026493177,0.4803632356716093,0.420577560481952,0.3097996183189319,0.2467045391967315,0.16699030561052167,0.025827777634094638,0.016497756871587558,0.014893197389142444,0.00850486901111808,0.0021904348197852737,0.0,0.0,0.0,0.0,0.3241632407034515,0.27308828261641016,0.4131705479588226,0.4290085353063785,0.5928688942948938,0.6343393674974308,0.5606580664389669,0.2651710483280296,0.35359951778765025,0.25250875162281305,0.1273724652314656,0.1637688709478495,0.25791534294907825,0.2976211525980053,0.2631741459019604,0.0447745989788879,0.031410307500101604,0.020067549842948458,0.004324569306853176,0.0,0.0,0.007604063687640123,0.026202526723744648,0.01893274626161392,0.24991541754701915,0.24134193250540176,0.4047642045299599,0.5769059905841212,0.7598539217492232,0.8145004321930229,0.9606912836352702,0.6774830162129123,0.6481734148773277,0.5990214650296639,0.8650370183484544,0.6291509399604455,0.3065183645527475,0.2409777397281363,0.30182080554164176,0.2181004514055114,0.2120006622326636,0.11968571043014685,0.1318764918488554,0.08533546993095996,0.03530030861379256,0.03847423987073443,0.12586819071667332,0.14615038557810678,0.1733188148850338,0.2237639129997996,0.18422876373442215,0.3829495849873755,0.4493171209487732,0.6149386247201037,0.933568598348676,0.8866211584039769,0.5886375724141036,0.5822175750989258,0.5279845202235194,0.6950751108016938,0.40205299163253905,0.7467077940597167,0.6204155914622657,0.19414114106347455,0.10150246234783293,0.10223084790236396,0.13782145510673047,0.1135067489144152,0.08056577611856006,0.06230335569336234,0.04888276388185867,0.030184015878101333,0.010044331233858738,0.0488651700278845,0.028806417111923124,0.03128363175148751,0.061126326862489776,0.2742547551348982,0.1959058046170847,0.2707148717152934,0.2906627833512175,0.16962058677966144,0.1853864393259232,0.17740410777783816,0.2518929667337168,0.5305285915081855,0.2668882084759095,0.06490724608154083,0.06300886923772693,0.06646078338746082,0.05183677196412331,0.026286977222820702,0.01854040331798973,0.024416750545365486,0.029543599593441223,0.01464512404810652,0.0,0.06925292801316303,0.3137424009945453,0.4208256338229878,0.5783346115268245,0.4816722184072882,0.5468750412355953,0.5533196699463371,0.5528305608058548,0.5207024240636067,0.538992994655163,0.4978691203759173,0.5225656131994723,0.5908033758383251,0.4041589759532482,0.14581258358180252,0.19150382235274516,0.2348498003889297,0.18339305567064867,0.1374801343396314,0.0923431019688754,0.06479992357229834,0.07574681951503244,0.15178569700603628,0.12918287280540866,0.07411410986622864,0.046145160203476435,0.0,0.0,0.0,0.02243744197327036,0.22605111401644284,0.6171185032275045,0.7011344341104011,0.6186333340546813,0.5361287152281667,0.6044966723864286,0.5376206740451771,0.3270803016923704,0.0942291631149074,0.17248662559205516,0.4001950806528657,0.616645228555599,0.4984796271088213,0.4422901356714861,0.422312314483806,0.22039468996374434,0.19818068993594606,0.09861355152527276,0.1004063652452416,0.07338748369709508,0.01927582641411041,0.011633056247727092,0.004328088077648011,0.3534798795806258,0.964143197785004,0.22926902990832015,0.5856255046137243,0.4247156349366788,0.482724330874944,0.3896985873718706,0.381600136387556,0.14463203598013513,0.01991976146956536,0.10351871801327384,0.3172400591646121,0.2151270900838752,0.18442581489893295,0.1573576705596587,0.12510285806879656,0.12040178028689592,0.14242400730637567,0.1142914348016636,0.06834332576269796,0.14322804643299564,0.10583934735246804,0.06967693989394072,0.0342323616775599,0.02276468765719009,0.02075195076254402,0.03531614308236932,0.09977650527296601,0.017157526395619273,0.0,0.0,0.0,0.0015377028373432366,0.0,0.006928459695031654,0.20239617734815926,0.17416859803198667,0.1842885828379344,0.19689985736662585,0.2363487967475298,0.19312773507456185,0.1471585134108272,0.16552121880367773,0.11863535734788838,0.15114352133597872,0.1420950022370585,0.18210166678894396,0.11860544779613225,0.031179828013039864,0.031179828013039864,0.06347686575344008,0.2756358726718713,0.1882348842843427,0.15014067165945055,0.08757692692727034,0.2632058148391139,0.1823831684525308,0.2113426520940293,0.04955836787446714,0.05912414628022821,0.0,0.01020971346121602,0.09067520461212324,0.0930996376897651,0.21091512144245672,0.3327983042339785,0.2270592418491633,0.18430617669190852,0.10116466035152873,0.08719338091063324,0.035562457038007825,0.08223191408991479,0.1541098451160253,0.01020971346121602,0.046187385453014464,0.047140972338414966,0.044864327634156216,0.05918044661294559,0.09713566779144174,0.18004846403015726,0.13817333218621405,0.07835422867400575,0.01997606180228273,0.058474933068581016,0.04365035170993787,0.00962559750927328,0.0,0.0,0.00554734215805861,0.0,0.2556668484111782,0.01907173770800993,0.09247329648828434,0.25393385379472155,0.07926910908066306,0.033678155277373265,0.02786514592430455,0.0,0.0,0.0,0.0,0.0,0.0,0.0009096022504650497,0.0,0.0,0.0,0.0,0.0,0.0,0.002807979094278953,0.03677291419143133,0.18676227870670392,0.20445465826313824,0.16392193747742487,0.2331731061051905,0.14687877113263778,0.15880388535633622,0.17591566773162262,0.12304437715381762,0.13212280580449393,0.08117628285146407,0.058022771021444625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0034378390665545586,0.014789393650694791,0.0,0.0955293489235992,0.013811175369730441,0.01882718313776885,0.12504655773607914,0.024861875050912214,0.0,0.09270025720455123,0.0,0.15576894554579038,0.3666348041971194,0.024937528623001186,0.05121394953343738,0.0773936042470156,0.11541568207061363,0.09602725499106847,0.0182325108734416,0.0947217910261844,0.2156936121818437,0.22199924944618946,0.1535204510078903,0.541910055644082,0.6126742957136271,0.6484162100621714,0.6657549531537247,0.7719162680339202,0.953171670446706,0.9686278711630224,0.9852910102619672,0.9764061140050068,0.9999994721843808,0.7210682706631457,0.9999994721843808,0.9555591564310022,0.47016935667897,0.9613475343885071,0.6999714803627078,0.693164418260098,0.610636927423417,0.6181706156951604,0.5697101043086821,0.5519631838049278,0.6022182682967724,0.5798265703438349,0.5356730344102355,0.5227925739157391,0.6243671710648662,0.5767546834399432,0.6649984174328349,0.7193423135882788,0.852464450298506,0.8987415644067889,0.7122801406030433,0.9552143168931082,0.7509901381170319,0.9655929313524764,0.8246749579462904,0.5895559715915558,0.5170323461245929,0.6032457493688644,0.9529904537507721,0.9069209471193846,0.4560063042297561,0.4192245931113376,0.32402424925705553,0.3573311742155736,0.3794642425150907,0.3638092312488663,0.16769933792568106,0.026239473817090426,0.058585774348618336,0.08388045820729538,0.12679186805031772,0.11530484079057632,0.1951175999590415,0.1850891031937595,0.18466861008377666,0.2346298772142525,0.3209048589474336,0.10468694991715934,0.12510109868339914,0.16061429293027926,0.5456381933012104,0.761293099004311,0.7340454973545001,0.7651848595033993,0.5885847908521812,0.7960550356864936,0.6047060392487212,0.3805867303986433,0.5306077638510693,0.4143194266233365,0.2543930533834477,0.008096691598917134,0.0569301926896481,0.08887359396516734,0.08600931453817101,0.12627284935807945,0.2800923958835308,0.4287094397888174,0.5732288751035178,0.7761669431540819,0.7934229951319565,0.6643597605335723,0.6774390315779769,0.7991075693510137,0.7526844262547452,0.7420366258295722,0.6774830162129123,0.7585414202427494,0.8205843868972938,0.9010938626831364,0.7926277529323237,0.9484653145086134,0.4725937897566119,0.376211138915265,0.284438077815153,0.1422902940161719,0.253152686678268,0.1752330261974245,0.2458582748205735,0.308006804598963,0.5137493329730112,0.6174932523171546,0.5852050115037415,0.7440951067445509,0.6900080808571303,0.5858682997985679,0.5553781508613159,0.6372968943504903,0.5900503588882302,0.5904321455194699,0.5099613762123704,0.42200090326846296,0.5485499761339371,0.4749865538971002,0.3700691244928792,0.4579416281669158,0.2279741222558206,0.06551599342904743,0.037406292934501775,0.0,0.054136288678548486,0.02835953322097898,0.02131143531892291,0.04264222387721742,0.07000066680706561,0.1403426543812303,0.18573479763461187,0.21982640848037835,0.23550781052756406,0.18004142648856758,0.2439511010497725,0.29383671460815936,0.28262767024120994,0.32673722153987395,0.2540798827827073,0.18045840082775566,0.1228684386140758,0.051609811247856414,0.02769624492615244,0.005130367818870569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04594986842436305,0.03835460166371002,0.03597591260640103,0.05302083833658555,0.0569301926896481,0.08546214567957404,0.059995042051950075,0.04954077402049297,0.03919030972748351,0.04875256936244975,0.044167611016778734,0.14169386236644724,0.04684187682085392,0.06131106232921865,0.01280304753700999,0.047878154819933065,0.15009844640991252,0.15834820453840498,0.026399577888255445,0.034770733609169775,0.030769891215441488,0.021997595623915886,0.008110766682096477,0.0,0.0035011769408616025,0.017556906880833133,0.025776755457569515,0.017861280554586426,0.015113120563819681,0.047614247010320375,0.05294870353529142,0.028088587869776624,0.0,0.2884230857403045,0.5027443773121623,0.22084861139627812,0.14565599828143233,0.2137618070154789,0.2095164100515095,0.2214450430460028,0.18921838072149927,0.06954498598913438,0.031016205171080002,0.005167314912216345,0.02426368401579013,0.011895204671942359,0.013765431349397577,0.02329602204721029,0.042422300702540175,0.0739416900972817,0.07486536743092609,0.1222772851205434,0.06773105964439652,0.029367661053699437,0.15349757899772387,0.3336832750888797,0.6037418960509362,0.5005592206485692,0.5398075900941675,0.5847493306858101,0.5253700735229564,0.563100093370583,0.5368008004499805,0.4747719088786152,0.4791263877372246,0.1928057675468344,0.05596429010646569,0.10275690413619193,0.16026417523619307,0.10426821619257387,0.07999925402059149,0.10332870439035273,0.06313026683014875,0.07101231341058091,0.017958046751444412,0.0,0.07732674760191371,0.06126179953809095,0.1292585263774976,0.4583128584857708,0.6190837367164203,0.5173613511939101,0.4193125623812085,0.3809192542387553,0.2664078962624144,0.3331537000842569,0.2829672316229116,0.28341939367004804,0.28201012596671626,0.2179315504073593,0.10254401850310434,0.1356222233599581,0.07721062816568414,0.10575313746799456,0.14759835976018168,0.14968147207072444,0.14955303693671296,0.1605914209201128,0.11773103325361554,0.09513172782378276,0.038437292777388665,0.007568875979691765,0.00824975812849249,0.0,0.0,0.35253684900760984,0.32579067219606306,0.4497446516003457,0.2511223559296478,0.3660665227137535,0.31098016592059924,0.4111982769283172,0.3888048195899823,0.1605703082953438,0.026355593253320004,0.09981521175170918,0.08440123628493107,0.04673455431161143,0.1080561729532146,0.12342440439965988,0.16801602729721632,0.19934188429824187,0.14517392668253984,0.11874443924252827,0.05560361609999501,0.032186196460362894,0.043082070226571886,0.00842569666823428,0.0,0.0,0.0,0.00414511199631655,0.038215610217314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10528865972307626,0.17412109462625638,0.24213717470503465,0.15942670778702214,0.13183426659931738,0.2338926947327344,0.2320066335867024,0.2521515963871373,0.30460591262575426,0.3145006961008325,0.2808330971358437,0.2437223809481081,0.09563843081823913,0.002493049108141151,0.002848444958419565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017013256793031003,0.019374351996365814,0.2752171389472858,0.2246295306153292,0.13733586473704312,0.1969702327825225,0.2478886055691937,0.3319573180140128,0.3914702884670703,0.3363927286009033,0.3956048441510024,0.20542935777330776,0.057961192532535,0.02748511867846229,0.0,0.0,0.003958617144190254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04988561355838688,0.14519503930730884,0.3127131605370559,0.3590729657590173,0.010704100757890446,0.05646571494472979,0.07205211018045489,0.060148108581525424,0.0,0.0,0.009980993359551694,0.03646326236148579,0.1185403505364278,0.07269252646511501,0.2647751866136106,0.35928761077750226,0.09380691061952708,0.011984933327210671,0.011956783160851985,0.0,0.0,0.0,0.0,0.0,0.08118507977845114,0.12348774227396693,0.14458453257440484,0.1699425543073889,0.1374607811002598,0.14198943911321346,0.017530516099871864,0.10956748500959657,0.06798968929781697,0.05526581410369078,0.0,0.11516408995878286,0.12601773847545386,0.10359437158536282,0.07283679606770325,0.13386459734793762,0.03280022196406174,0.003270697453799859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011105240628501729,0.06460463179318494,0.1089517001205003,0.0,0.03904076196870299,0.23694346901185706,0.21180888922434504,0.1700217266502727,0.15188246320289425,0.15088137291176346,0.2105544474359861,0.2492609261791797,0.035150760855012037,4.3984634935447275e-05,0.0,0.055088116178551576,0.029972889630411188,0.018681154149783163,0.016789814847558933,0.020414148766239787,0.03371686175611646,0.04813854385875091,0.058825050762667176,0.4420508592574373,0.6329459342626759,0.8460321372855463,0.3795698056389358,0.1000140223016174,0.017827852232035486,0.0,0.046453052648024566,0.00254407128466627,0.06401699707044738,0.1000720820197322,0.14875603535168264,0.1352668275096797,0.1559008994505967,0.34766335145676225,0.4255742150106188,0.4682006044192594,0.2420192958834076,0.0894612286879049,0.12435687866029135,0.1293183454810098,0.11708006065657095,0.08856218274982437,0.046400271086102035,0.032198512158144815,0.0262570676710646,0.031749868881803256,0.037605103484409985,0.03574543311933929,0.06368623261573281,0.06238252803624615,0.08287760853076716,0.03593896551305525,0.01342059181150367,0.055489256049162855,0.06127235585047546,0.08958438566572416,0.06773985657138364,0.08662685881266469,0.0663499421074235,0.09024239580435846,0.06645726461666597,0.0,0.0,0.002271366548066497,0.03497482231527025,0.029365901668302014,0.03275095917293403,0.01958371885865854,0.011258307158077085,0.04351839780513152,0.0,0.0,0.0,0.0,0.0,0.9554131274430164,0.5978567518965734,0.6258432954132997,0.5233784492530793,0.4854795284073005,0.4433193761289756,0.4307468080790274,0.4794553928065416,0.6023097563374381,0.5690274627744838,0.2858438267476898,0.2795153174731777,0.4113882905512383,0.4049894058608294,0.2864437771682093,0.2408880110728679,0.16708707180737964,0.21917719526873114,0.16277305881291101,0.14951081168717492,0.08358312207513173,0.0932667793025198,0.056170138197963584,0.09014562960750047,0.4082689002416164,0.4669268093915289,0.32194993387349985,0.42737582565757465,0.2611842810174807,0.2801610119140301,0.30946181632262765,0.3979888113645037,0.2442326027133593,0.2736125794648407,0.4865773848952892,0.11689180641904726,0.1202522325281154,0.270359475865015,0.21116143539809526,0.4618597794469653,0.438264661882194,0.4463789473350853,0.59809075015443,0.3636350520945219,0.4693934677187087,0.25924016015333395,0.29835657569412594,0.015683161432583078,0.6537014037960147,1.0000012315697782,0.045765132957634166,0.1528026217657438,0.1377070950558983,0.2675937220202741,0.1600090643535675,0.25111004023186584,0.1247756123848768,0.010456027416854523,0.0,0.0,0.016423862684896012,0.21567777771326696,0.18223889884994252,0.20738051617904416,0.1266634329163062,0.2403338046726813,0.31558975566183417,0.0,0.09012627636812888,0.0,0.09292545853542074,0.16968568403936587,0.16528897993121858,0.13653006622502573,0.16485617112345374,0.0960114205224917,0.01870050738915476,0.0017083632208927716,0.0,0.02363206465811711,0.003585627439937661,0.0,0.0,0.0,0.0,0.0276927261553576,0.04182938782361035,0.03193636373392955,0.13450677301799516,0.2337061998806081,0.2819010440720764,0.3376225389936984,0.04843587999091453,0.08709485532837784,0.09534285407147293,0.0060206168299640215,0.0,0.030928235901209106,0.20290288034261564,0.32765386133192864,0.2632832277966003,0.16119840888222198,0.11590830998189065,0.07556912158989322,0.05476087049463185,0.013967760670100634,5.278156192253672e-05,0.0,0.0,0.0,0.0,0.03602341601213131,0.11944643401609804,0.217349193840814,0.07746222027751487,0.0567912012432521,0.04245572902509112,0.1038283698432194,0.2347618311190588,0.3024066808789819,0.2683414608141767,0.1926087163823236,0.06819025923312261,0.024967438174757287,0.017718770337395575,0.0014180646303188198,0.011497583572125915,0.018137504061981037,0.0025176805037050018,0.0,0.0,0.0,0.0,0.0,0.0,0.004321050536058339,0.0,0.17173008987116548,0.06832045375253153,0.17868318096176095,0.06554062482461127,0.035222895656306166,0.06415950728763822,0.3811673275797912,0.05427879889573935,0.1964265826947204,0.14625946747274668,0.13439769112335526,0.029962333318026682,0.03575950820251863,0.10181387356317592,0.1898535188499672,0.19476044472336565,0.07752731753721935,0.0610102074262602,0.08611839643281091,0.08274917339675565,0.10550506412695863,0.1316301778932169,0.121943001895034,0.1633642123064434,0.12380619103089956,0.1743885212066639,0.1399978148433364,0.1136017557258758,0.25151118010247714,0.3597890356157664,0.3916339113090303,0.49676070757554397,0.3977372192526729,0.3675778347701354,0.2765665875471053,0.18197675042572728,0.2221875036837132,0.2259279570386236,0.2343642100192424,0.2440584235590149,0.12323439077673873,0.21925108945542268,0.2264839228242077,0.20683334732044725,0.23863247899337814,0.22266781589720824,0.17669507546267876,0.24127331647490244,0.17704871192755975,0.1814946788268348,0.2279706034850258,0.12080819831369947,0.18449970908562446,0.4412591358285992,0.7700530788980546,0.8019630518510229,0.6278912200158941,0.6239009339345505,0.4260017456621913,0.3302401578661329,0.15738406134062,0.1554276247786913,0.10849074114637683,0.22410523376689864,0.1234384794828392,0.012681649944588156,0.037430924330065625,0.15914344673803787,0.17798470495898608,0.18669366267620466,0.26755325615613346,0.26344333186776525,0.2699530578382115,0.3010255633420089,0.22071137933527954,0.2535327139241103,0.3435270363874328,0.2751520416875813,0.14285505672874305,0.08158446026366503,0.011275901012051259,0.03672541078570105,0.036315473988102684,0.009386321095224448,0.023558170471425558,0.01560750786049411,0.020517952504687444,0.02233715700561754,0.019640019191375917,0.0,0.0,0.0,0.0,0.0,0.0,0.017938693512072813,0.016534703964933336,0.0,0.024756311927067138,0.2385022844739693,0.19284975218176986,0.2120393687114068,0.43415825636462063,0.4374096005790489,0.10525699078592272,0.09247329648828434,0.0866479714374337,0.1384319618396345,0.059236746945662964,0.032231940480695755,0.019465840037031543,0.04516518253711467,0.0,0.0020637590711711853,0.0,0.0,0.0,0.009551703322581729,0.006017098059169186,0.018352149080466014,0.0952531254162046,0.3711036431065609,0.12226145065196665,0.05722752882181172,0.15461830749587907,0.0930714875234064,0.0,0.04271083990771672,0.04184698167758453,0.013045842721853659,0.037675478900306716,0.11926873609095882,0.14979407273615922,0.095115893355206,0.07099999771279898,0.0667633976758167,0.016261999228333563,0.0032777349953895304,0.0,0.0,0.0,0.0,0.0,0.9624911348968288,0.18107770448764676,0.147216573128942,0.2179438661051412,0.18894567598489956,0.16525555160866764,0.192589363142952,0.2819731788733705,0.10256689051327077,0.2907806621728445,0.2158871445755597,0.1099158433182853,0.046222573160962815,0.0,0.023116564736673662,0.16007768038406678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013811175369730441,0.29890374455272284,0.5780689443318144,0.4535554803711528,0.2990796830924647,0.057359482726618075,0.016779258535174424,0.01997606180228273,0.0714556785307302,0.08511730614168013,0.04402158202879305,0.012108090305029923,0.009351133387276087,0.009963399505577515,0.011057737222771443,0.02317110568399362,0.04444207513877592,0.0809440439790049,0.07096832877564546,0.06290154672848443,0.08214570420544133,0.05440723402975085,0.04276362146963925,0.1229352952591777,0.06953794844754471,0.16739320486653034,0.437460622755574,0.3835424978663053,0.3144215237579487,0.1053519975973833,0.09448779276832782,0.037884845762599435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02530699955645894,0.02865335058234777,0.042629908179435495,0.14312072392375313,0.12825919547176426,0.022650327606357927,0.012470523696898007,0.13888412388677085,0.08775638423780696,0.08046197238011239,0.03910234045761262,0.008110766682096477,0.0,0.04449661608609588,0.2757660671912802,0.21256014678904245,0.2829302845295659,0.20011249510231088,0.10887604654841132,0.08883664687182156,0.12104571534235088,0.15292753812896048,0.20938093737590832,0.2970018489381141,0.4367955750753501,0.460410045879493,0.4409864310919995,0.700182606610398,0.5849463818503209,0.642381518149028,0.35976264483480513,0.2361464674268267,0.31056495096680864,0.6157919266378514,0.3960622843543311,0.44631209068998345,0.3194111407450258,0.3068684822468337,0.3714678358838263,0.3978779700844663,0.33882771799092964,0.3083674786054337,0.3464177065953904,0.16175789343860086,0.2989230977920944,0.2904446195619376,0.19149326604036065,0.3882594101167827,0.10660995815653708,0.03904604012489525,0.4119583314200017,0.012234766053644012,0.1479924620892033,0.0016010407116502806,0.0,0.06961536140503109,0.040847650771851166,0.10135643335984727,0.23442754789354944,0.2379920627087181,0.13527914320746162,0.1564322338406169,0.1409514017287369,0.1556950513590988,0.37650143750583903,0.22382549148870926,0.39337394346707655,0.14156366784703833,0.06634642333662866,0.12608987327674798,0.14871908825833688,0.171504888540296,0.40263534819908425,0.3868782925798097,0.5870699600250043,0.39683113577300266,0.5634273390545027,0.22517669947392616,0.03913225000936873,0.4217598674690168,0.03310283625241762,0.14139652623428364,0.041876891229340636,0.36804583128584856,0.4244482083562713,0.4460921675153062,0.43469135014003824,0.4184680573904479,0.23559050164124265,0.1403602482352045,0.0780639300834318,0.0,0.02984445449639968,0.026904521497314385,0.032567983091602574,0.042742508844870235,0.07693616404368694,0.06687247957045661,0.049746622111990865,0.021112624769014692,0.8685681048410719,0.33194324293083344,0.049102687056535914,0.1743674085818949,0.26133206939086384,0.0,0.016978069085082644,0.008770536206128186,0.0010802626340145848,0.032861800452971365,0.16060725538868958,0.22142920857742604,0.28326456775507525,0.2512331972096851,0.09314538171009797,0.03945773630789103,0.012859347869727365,0.0034906206284770953,0.0,0.0,0.0,0.9374744339309437,0.9862903411677004,0.008381712033298832,0.028809935882717963,0.08369220396977163,0.1557425547648291,0.11324811926099478,0.19894778196922025,0.2678646673714764,0.3461115735362397,0.41339574928969214,0.17174768372513965,0.2067137091134228,0.23686957482516546,0.33810109182179604,0.2197542736790842,0.3891197495761201,0.3857434889984751,0.13619754238491374,0.13097216775458262,0.16376007402086246,0.14816488185815024,0.13614476082299126,0.2924749503105579,0.3757202703893854,0.0,0.7022270124421975,0.3606528938458986,0.04292900369699653,0.04777083231069057,0.12418973704753665,0.23117444429372375,0.24814195706642184,0.3202169392570432,0.05163268325802284,0.3376489297746597,0.2577569982633107,0.2101937734295154,0.07418096651133052,0.14505604786091286,0.11563208647449605,0.1766686846817175,0.0799799007812199,0.04314012994468668,0.03423060229216248,0.060753337158237185,0.07572746627566085,0.0812202674863995,0.0810724791130164,0.11535410358170402,0.09650580781916614,0.10180859540698366,0.18812404300430535,0.08262249764814156,0.09487485755575976,0.044042694653562066,0.09038314663615188,0.05085327552696671,0.023869581686768525,0.013615883590617056,0.011951505004659732,0.0019247676247751728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007947143840136613,0.0,0.22064980084636995,0.29934886905826963,0.3081158864936029,0.2636051953243277,0.25368402106828825,0.03657762241231795,0.0315968023522279,0.03628380505094917,0.15028142249124396,0.5406186667623771,0.5007580311984774,0.4664623316466105,0.3573012646638175,0.4974978900570621,0.3221839321313564,0.3094952446451786,0.24679778662279464,0.1599105387713121,0.15695653068904744,0.08319429790230239,0.1378232144921279,0.15678235153470307,0.22522244349425904,0.2769026301580121,0.5988736766562809,0.1619866135402652,0.0,0.0,0.07579608230616015,0.3155000270065659,0.4981488626541067,0.3636737585732651,0.21539275727888527,0.2551425515627477,0.2589322677087858,0.16985458503751802,0.2732607023853571,0.30132817763036474,0.2467643583002437,0.2434285635867394,0.17532451423809026,0.12233710422405562,0.05535378337356168,0.03156865218586922,0.04172734347056011,0.5148313549924232,0.06449906866933988,0.9646710134042292,0.6572412872156195,0.039651268701607005,0.06765012791611531,0.0,0.0,0.06479112664531124,0.176893886012587,0.13281248488028174,0.29282154923384923,0.3884300705003321,0.3716420150381707,0.5078008509443414,0.6011943059954752,0.787648692257631,0.6574277820677458,0.6101953216886651,0.3451984525149798,0.2474241278242754,0.4233697051076541,0.2762235073946088,0.3243110290768346,0.2425541490442227,0.16772220993584752,0.2992380277782323,0.3272069774409845,0.6843639725022137,0.31778546863781165,0.2635207448252517,0.1816917299913456,0.15362073597554313,0.15817402538406064,0.0,0.024634914334645302,0.057359482726618075,0.01876736403425664,0.0007987609704277224,0.015067376543486815,0.07087860012037715,0.16124239351715744,0.15736822687204322,0.02522782721357513,0.02614798577642469,0.032209068470529324,0.034512103955749336,0.07759417418232123,0.14532171505592292,0.042473322879065294,0.2461116263178016,0.5445262617300424,0.4767089922011723,0.5101637055330734,0.4312552704588811,0.30600814278749633,0.004324569306853176,0.06464685704272298,0.0,0.08878034653910417,0.0936978287248872,0.10944256864637987,0.10074768601234067,0.13616587344776024,0.07821171845681492,0.04160946464893312,0.06345575312867106,0.08294270579047162,0.12260101203366827,0.1978446473250392,0.15527279886371853,0.14289728197828108,0.20360487511618536,0.14903049947367986,0.2098770840579802,0.2491852726070907,0.2431505806939473,0.06642911445030729,0.05265312678852521,0.0666455188541897,0.11086063327669872,0.34789031217302924,0.25791182417828346,0.14522670824446238,0.18258373838783645,0.12037187073513984,0.11574996529612305,0.27536668670606634,0.19015437375292565,0.19022474916882234,0.2866249938641434,0.16869690944601706,0.08799742003725322,0.10390402341530837,0.10144616201511557,0.04149158582730612,0.008390508960285922,0.0,0.0,0.1229089044782164,0.22208897810145772,0.21445676424745894,0.11773103325361554,0.0,0.018491140526862033,0.03231287220897698,0.1283753149079938,0.17805332098948534,0.15231703139605646,0.3659820722146774,0.225298097066348,0.2979747890628862,0.1472746328470568,0.055352023988164266,0.10155876268055032,0.023630305272719688,0.043893146894781535,0.03485694349364325,0.2464107218353627,0.2635277823668413,0.2762235073946088,0.3324094800611492,0.2949363304815455,0.3111297136793798,0.327550057593481,0.30834108782447245,0.12672149263442098,0.011919836067506209,0.026645891843893956,0.012185503262516313,0.02292655111375253,0.032912822629496484,0.11929688625731748,0.1720854857214439,0.18354084404403176,0.07990600659452833,0.04997886098445002,0.1041925626204849,0.09557157417313723,0.1986680396910308,0.5552602720396889,0.3816353240955043,0.1118423703284579,0.0,0.6577004868043456,0.482896750643891,0.3873533266371125,0.2803950101718867,0.4701359283564191,0.5393061652559035,0.4434354955652052,0.2853652739195922,0.3783100856943845,0.2913454248854156,0.2791141776025665,0.29364142282904604,0.1851841100052201,0.22616195529648014,0.2381099415303451,0.21924581129923046,0.3458758158929857,0.15110481485723554,0.12238108885899104,0.15813004074912518,0.2414967584203745,0.3863012141694566,0.27273816492232394,0.2128187764424629,0.382787721530813,0.16352255699221102,0.1862203880042992,0.08192578103076407,0.06822544694107098,0.3118457835361289,0.14498567244501612,0.0,0.06517291327655092,0.10963258226930103,0.3106388451535002,0.3528165912857993,0.2281254293999985,0.3102324271266967,0.278501911484265,0.2646027668446637,0.2075951611975292,0.3322986387811119,0.2280620915256915,0.04736617366928445,0.003087721372468398,0.009861355152527278,0.018007309542572108,0.014136661668252753,0.04112915243543803,0.02671274848899584,0.008101969755109387,0.016029760355874403,0.9874022727388688,0.04580559882177478,0.2663885430230428,0.3034658308882275,0.01992503962575761,0.0,0.0451687013079095,0.057090296760813126,0.013682740235718936,0.10071073891899487,0.012185503262516313,0.03462998277737634,0.0,0.054131010522356235,0.006800024561020148,0.0,0.0,0.0,0.008464403146977472,0.02180406323019992,0.017231420582310822,0.030222722356844527,0.0,0.2743955059666917,0.053692923558399185,0.05376505835969332,0.9129398045639512,0.3036628820527383,0.21997419685376146,0.13525627119729516,0.03965830624319668,0.02522782721357513,0.08287760853076716,0.0867570533320736,0.14696498101711125,0.2448167186653021,0.23078737950629186,0.27536844609146377,0.2511223559296478,0.11245991460295156,0.11132511102161703,0.24243451083719825,0.19566476881763847,0.28613940349445605,0.30298375928933496,0.29817535899819186,0.2331185651578705,0.29416044152128423,0.3659451251213316,0.4526546750476749,0.1877827222372063,0.2709611856709319,0.17881865363736216,0.3571358824364602,0.8112015845728643,0.7067064076640235,0.25409043909509177,0.5436448096459361,0.4364507355374561,0.4266456807176463,0.36292074162317023,0.490567670976633,0.4078009037259032,0.2582179572374341,0.11022549514823084,0.30229408021354714,0.3202169392570432,0.38553236275078495,0.34063284740868044,0.34456331438651194,0.3244253891276668,0.22586461916431655,0.3028095801349905,0.5897512633706692,0.2948254892015082,0.1266405609061398,0.2733627467384073,0.4691154848259168,0.6939966075530767,0.5426331630424207,0.4042610203062984,0.3628521255926709,0.4498396584118063,0.3217194543864381,0.3234700428568689,0.2774973024223394,0.223862438582055,0.05415388253252268,0.061022523124042126,0.09389136111860316,0.09107106632654227,0.09531470390511422,0.0972482684568765,0.1118142201620992,0.06124420568411677,0.06258309797155179,0.03897038655280628,0.03801152151121353,0.03993101097979645,0.009754032643284786,0.01735809633092491,0.03353212628938758,0.047962605319009116,0.3019527594464481,0.5254844335737885,0.4533883387583982,0.4392675115587222,0.3716191430280043,0.34634029363790403,0.4121958484486531,0.3717053529124778,0.11406975224158893,0.05299972571181653,0.033708064829129365,0.03674124525427781,0.026828867925225416,0.0236408615851042,0.03913576878016356,0.03669374184854753,0.054076469575036284,0.06724019111851695,0.052137626867081774,0.033430081936337334,0.036677907379970766,0.05795943314713758,0.03727961718588769,0.20944955340640764,0.8528779058668993,0.8043857255432674,0.5085081238741033,0.4815420238878793,0.4257431160087709,0.3394487810362182,0.3268551003615009,0.2603257009435408,0.0404377139742528,0.04206866423765919,0.03233574421914342,0.026959062444634342,0.046456571418819405,0.08705263007883983,0.08517712524519233,0.04698614642344219,0.06861603049929774,0.4436501405836902,0.14805404057811292,0.4072801256482675,0.22230538250534013,0.12100524947821027,0.5429357773307766,0.3860214718912672,0.4035115221269984,0.37044563296792654,0.3794431298903216,0.3020319317893319,0.2828000900101569,0.2699161107448657,0.27959800858685635,0.2597785320849438,0.07312709465827721,0.10525699078592272,0.16508840999591293,0.1747034511928017,0.2647611115304313,0.3044915525749221,0.2966675657126047,0.2543420312069225,0.2950031871266474,0.2850855316414028,0.4398762589062288,0.314629131234844,0.3933440339153204,0.9597799219994076,0.4628063287907762,0.6554854205889964,0.41239817776935617,0.4832169587862211,0.38018031237183975,0.3838116838321103,0.2391215881338604,0.21675979973267895,0.19207210383611112,0.2782362442892549,0.12948548709376448,0.14031802298566645,0.2092595397834865,0.3102324271266967,0.18586851092481568,0.2517381408187441,0.43323106026018143,0.27560948189090995,0.3353019096545042,0.34505242352699417,0.17635727346637453,0.12678483050872805,0.10185082065652168,0.0950859838034499,0.15387936562896354,0.17544767121590948,0.133685140037401,0.09631051604005277,0.07828561264350647,0.2399502586560442,0.3200902635084291,0.10901679738020477,0.04004888980142345,0.16101895157168536,0.04953021770810846,0.05258099198723108,0.04615747590125836,0.0236602148244758,0.013559583257899684,0.0,0.05178926855839303,0.6321119855842997,0.12776656756048724,0.0,0.0,0.26856138398885393,0.343544630241407,0.1934760933832506,0.1385727126714279,0.08169530154370233,0.15162559293487124,0.05278332130793414,0.03423588044835473,0.06808469610927753,0.0453147302958952,0.1155089294966768,0.07960163292077505,0.10397967698739734,0.0692124621490224,0.045788004967800604,0.05878458489852656,0.11196728669167456,0.14216713703835268,0.11788409978319092,0.1679861177454602,0.3790155992387491,0.38411429812046616,0.27119166515799364,0.24341624788895744,0.2448765377688143,0.05672786336894505,0.01884301760634561,0.03885954527276895,0.09754208581824528,0.16492478715395306,0.2455873294693711,0.31987034033375183,0.2611860404028781,0.32218921028754866,0.4050122778709959,0.4211493607361128,0.5153750050802253,0.5435146151265271,0.7695235038934318,0.8909422089400354,0.96921550588576,0.9552794141528128,0.9796768114588066,0.9981134110383488,0.9506416742452192,0.978343197327564,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9308714605344344,0.9999994721843808,0.9999994721843808,0.4402035045901485,0.9999994721843808,0.8024662360746845,0.9506416742452192,0.9659219364217936,0.9999994721843808,0.7520528068970722,0.5773845434122188,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9859912456501396,0.7054625221880491,0.8226798149056187,0.6169953462496852,0.32785795003802914,0.7006928283756492,0.9999994721843808,0.9784593167637934,0.4820715988925021,0.8785526169714185,0.8500927987827868,0.9587366064587388,0.6588951094891923,0.9503056316343124,0.9844148363340532,0.6613494521185903,0.6790576661436014,0.1393890674958298,0.10819692378500803,0.5297861308704752,0.5312939241560624,0.4235685156575623,0.3192879837672066,0.3740207040954797,0.4183660130373976,0.3213957274733132,0.17882041302275958,0.211509793706784,0.1915970697788083,0.18122901163182467,0.18003438894697793,0.1765208963083344,0.2118159267659347,0.21171212302748704,0.3064233577412869,0.2584290834851243,0.39932770365193865,0.19989433131303108,0.09983104622028596,0.2980187736978217,0.3015393038780549,0.005107495808704137,0.2942061855416171,0.25262487105904263,0.2208644458648549,0.15634954272693827,0.15008964948292544,0.06816386845216134,0.06822192817027614,0.07449413711207091,0.039234294362418966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1042119158598565,0.2106406573204596,0.15928771634062616,0.14414292683965296,0.33971092946043346,0.4766456543268653,0.4448940260596646,0.5860530352652968,0.4444313077001437,0.4641223490680447,0.4597907422196019,0.4326997258701612,0.5110398794609876,0.3207869801258066,0.4345857870161932,0.06238956557783582,0.06589426128949226,0.06830110051315992,0.04243989455651436,0.06722083787914535,0.08913222361858776,0.05791544851220212,0.06912625226454892,0.1665399029487827,0.3227152665213766,0.2788449916367615,0.36168037491799065,0.2419137327595625,0.2552270020618237,0.2990145858327602,0.2766281660360149,0.27942910758870426,0.2437857188224152,0.25457954823557394,0.2629700571958599,0.2328018757863353,0.2399502586560442,0.29240985305085343,0.23543215695547506,0.0559167867007354,0.09174315154835593,0.07907557668694709,0.04810335615080255,0.025152173641486163,0.038240241612877854,0.002962805009251728,0.11288568586912673,0.17342085923808406,0.266481790449106,0.3717035935270804,0.3028095801349905,0.1879868109433068,0.1767795259617548,0.19181347418269068,0.19078951188139348,0.1948994361697617,0.1964811236420404,0.1573928582676071,0.16908221484805153,0.18676227870670392,0.19272835458934803,0.1903971689377693,0.24765988546752934,0.06052637644197027,0.062152048549184415,0.0637935551249753,0.03993101097979645,0.016448494080459862,0.026294014764410376,0.02277172519877976,0.0908177148293141,0.25824962617458763,0.3054275456063484,0.3593192797146558,0.4912256811152673,0.2663955805646325,0.2937628204214678,0.16476644246818548,0.9661612128358426,0.4994859955561444,0.7481891965643425,0.0,0.0,0.0,0.0,0.02269607162669079,0.0,0.0,0.0,0.0,0.001523627754163893,0.013811175369730441,0.002405079838270257,0.0,0.0,0.0,0.07024346199190927,0.11866174812884962,0.1765332120061163,0.08662685881266469,0.13123079740800306,0.1118916331195856,0.07512927524053876,0.04971319378943992,0.0,0.0,0.1131707063035084,0.01893274626161392,0.039009093031549466,0.06743372351223292,0.043368850046351,0.0,0.005102217652511883,0.008782851903910111,0.026237714431693003,0.0003413207670990708,0.0,0.07501139641891176,0.2325995464656323,0.4064356206575069,0.4770239221873101,0.006310915420537975,0.12690094994495765,0.044141220235817465,0.02192722020801917,0.15240676005132478,0.2450260855275948,0.04780426063324151,0.0,0.08727431263891446,0.17011321469093846,0.08787602244483139,0.050870869380940896,0.015538891829994813,0.05332873078113368,0.030469036312483037,0.0,0.0,0.0,0.0,0.36081475730246093,0.3089058505370436,0.3098101746313164,0.33518754960367203,0.017328186779168805,0.0011312848105397035,0.02107567767566891,0.026269383368846527,0.1756851882445609,0.13331566910394324,0.07671272209821486,0.05220096474138882,0.016219773978795534,0.05908543980148503,0.03974803489846498,0.05301907895118814,0.053911087347679014,0.05538897108151004,0.11859489148374774,0.0045955146580555295,0.012757303516677126,0.028822251580499888,0.03353212628938758,0.04976245658056762,0.016133564094322057,0.005749671478761665,0.3560872887395992,0.8705562103401543,0.35756869124422497,0.006868640591519445,0.0,0.0,0.07887500675164147,0.01349448599819522,0.03457016367386414,0.19580551964943188,0.09058019780066268,0.07022234936714028,0.0,0.035972393835606194,0.11476646885896642,0.10613316471383684,0.11797206905306183,0.0,0.009321223835519985,0.06712055291149252,0.10069666383581556,0.0709524943070687,0.09008581050398826,0.3791932971638883,0.4182463748303733,0.4845892793962071,0.04775323845671639,0.0,0.08676760964445812,0.14614158865111965,0.14561553241729172,0.18764724956160514,0.2273196308879812,0.3348409506803807,0.22324841307835616,0.2360514606153661,0.18148588189984768,0.11129344208446353,0.03585803378477403,0.02186916048990438,0.018065369260686904,0.0,0.0,0.0,0.0,0.015818634108184255,0.04814030324414832,0.03151938939474151,0.08100738185331194,0.12095246791628772,0.19119241113740215,0.21130570500068352,0.14559617917792014,0.1375381940577462,0.2154050729766672,0.2515868336745661,0.15838515163175074,0.191271583480286,0.15470275799495514,0.08117804223686148,0.1118036638497147,0.11609480483401695,0.03875046337812904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03241491656202722,0.2075881236559395,0.2897144746220092,0.1868291353518058,0.1735211442057369,0.1985747922649677,0.2534570603520213,0.20836049384540595,0.2107550173712917,0.2423606166505067,0.13967584731560892,0.17765569988966892,0.17403136597098806,0.1212040600281185,0.06988102860004121,0.03495195030510381,0.0,0.0,0.003976210998164432,0.006286284024974123,0.014778837338310282,0.0016379878049960564,0.009808573590604741,0.06577814185326268,0.06436887414993095,0.23324875967727945,0.3741033952091584,0.3717035935270804,0.20948122234356115,0.22252882445081226,0.3211863606110205,0.27970533109609885,0.21867577043046704,0.3292777740537453,0.23422169980205154,0.21801600090643533,0.121943001895034,0.032877634921548125,0.01910164725976604,0.009428546344762477,0.0,0.0,0.0,0.0,0.0,0.002028571363222828,0.01158555284199681,0.09593576695040276,0.2198633555737241,0.3016941297930277,0.2784544080785347,0.13049185554108753,0.11169986011126704,0.14458453257440484,0.2279706034850258,0.06810404934864914,0.10596602310108214,0.15894639557352708,0.0,0.0,0.0,0.0,0.0,0.005978391580425992,0.0,0.0,0.0,0.813094683260486,0.16602088425654446,0.19276178291189894,0.1974663794645944,0.15164494617424282,0.08269111367864086,0.08779157194575532,0.1057654531657765,0.09192612762968738,0.05701640257412158,0.08546038629417661,0.0,0.03943134552692976,0.01928814211189233,0.03071359088272412,0.047681103655422254,0.0567912012432521,0.06208167313328769,0.13455075765293062,0.11113157862790106,0.15023040031471885,0.013327344385440523,0.01951862159895408,0.025134579787511987,0.0,0.013885069556421992,0.02376577794832086,0.020591846691378996,0.004711634094285111,0.11144826799943627,0.08616765922393861,0.2666999542383858,0.11133214856320672,0.029355345355917505,0.0038037912292174796,0.019713913378067462,0.08040215327660018,0.028417592939093773,0.06857908340595198,0.07529465746789604,0.13442584128971394,0.22106501580016052,0.13862725361874784,0.15344655682119873,0.24725346744072585,0.07209785420078774,0.036348902310653616,0.055948455637888916,0.11414892458447275,0.16282056221864127,0.12964910993572434,0.06243179082737385,0.16435474628518967,0.4930290511476207,0.31602080508420155,0.13602336323056938,0.18014523022701528,0.2102324799082586,0.04664834442713795,0.07838061945496702,0.03868360673302716,0.09177833925630427,0.06532246103533144,0.21377940086945305,0.14593749994501914,0.2982439750286912,0.3175409140675706,0.3536874870575211,0.3571816264567931,0.2579206211052705,0.26398346318477256,0.2478727711006169,0.24225681291205906,0.24615209218194226,0.2315878998621169,0.2518349070156021,0.2024964623158121,0.1403127448294742,0.15975747224173673,0.07879759379415507,0.08023149289305065,0.07570635365089184,0.06316897330889196,0.0,0.009154082222765286,0.09520386262507692,0.07961218923315956,0.09074382064262254,0.1663534080966564,0.0865300926158067,0.11711172959372447,0.2268234842059093,0.27728089801845696,0.0969438947831232,0.057060387209057026,0.06150811349372946,0.05799638024048335,0.027935521340201268,0.0,0.0,0.0,0.003641927772655034,0.9845925342591924,0.024992069570321136,0.03538475911286861,0.0,0.0,0.0,0.0047556187292205595,0.0,0.031783297204354195,0.01768006385865238,0.008710717102615976,0.0,0.011539808821663946,0.0,0.0,0.0,0.0,0.0,0.0,0.006252855702423183,0.01029240457489466,0.02496391940396245,0.0,0.006025894986156275,0.0,0.08182197729231643,0.15397437244042414,0.06804423024513692,0.01200252718118485,0.0,0.011312848105397035,0.008225126732928639,0.04328264016187753,0.0,0.0,0.02281219106292037,0.01077623555918458,0.037360548914168915,0.1209383928331084,0.0,0.001706603835495354,0.0,0.0,0.0,0.012000767795787431,0.0,0.9999994721843808,0.4614691958887386,0.026830627310622832,0.0,0.0,0.0,0.0,0.030435607989932088,0.0,0.0,0.0,0.005666980365083026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03152290816553635,0.022138346455709317,0.14788513957996086,0.08963012968605702,0.7402666841197697,0.018696988618359927,0.0,0.0,0.02066925964886538,0.1543579184570612,0.1808067591364444,0.14213898687199394,0.12982504847546614,0.07648752076734537,0.12870959813350322,0.0591223868948308,0.02150320832724146,0.06630947624328289,0.07572746627566085,0.035034641418782465,0.00839930588727301,0.01349448599819522,0.020992986561990272,0.01539638161280396,0.03388928152506341,0.2992397871636297,0.2673210172836743,0.08478830107236299,0.037555840693282286,0.3032089606202044,0.8628923275490019,0.037360548914168915,0.0672173191083505,0.07480027017122162,0.02325203741227484,0.015653251880826974,0.054312227218290286,0.22448702039813834,0.197784828221527,0.3547958998578944,0.15574431415022652,0.20956743222803464,0.16369497676115796,0.18935913155329276,0.14620844529622154,0.10385300123878324,0.11905409107247385,0.12504479835068175,0.2334862767059309,0.2117297168814612,0.3927352865678138,0.3000279918216729,0.12388536337378335,0.12441141960761128,0.2518736134943452,0.34952302182183304,0.31203403777365263,0.33703842304175563,0.14968147207072444,0.14660606639603802,0.07765751205662827,0.1029609928422924,0.07011326747250038,0.05078290011107,0.0,0.0,0.0,0.0,0.0,0.0,0.03726378271731092,0.09747698855854084,0.10424886295320228,0.15609267245891525,0.16905230529629545,0.23035633008392445,0.22449581732512544,0.23166003466341106,0.12580661222776368,0.0941130436786778,0.07297754689949669,0.07826977817492971,0.10166080703360056,0.04485025255097687,0.030178737721909082,0.0,0.0,0.0,0.012449411072128994,0.01903303122926674,0.0,0.0,0.015269705864189876,0.0,0.0,0.0,0.0,0.0,0.010376855073970721,0.0,0.01725957074866951,0.0,0.0,0.018471787287490438,0.0,0.017938693512072813,0.03239732270805304,0.06873390932092474,0.21715566144709803,0.19270020442298927,0.18839674774090515,0.2363998189240549,0.251889447962922,0.2736073013086485,0.25897801172911866,0.21586251317999586,0.08831586879418586,0.09645654502803844,0.09132617720916787,0.09713742717683917,0.05169602113232988,0.03296208542062418,0.5101988932410219,0.1222086690900441,0.044918868581476167,0.11302643670092015,0.06775041288376814,0.02970018489381141,0.01942361478749351,0.01061261271722472,0.019268788872520738,0.0,0.0,0.0,0.04713921295301755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20555251475112696,0.19425550111430676,0.2699565766090063,0.28272619582346536,0.1933793271863926,0.1892166213361019,0.14306970174722802,0.15716941632213502,0.0742865296351756,0.08354793436718339,0.10407996195505016,0.16116322117427362,0.14871908825833688,0.14642133092930912,0.09490124833672102,0.09646182318423067,0.027661057218204083,0.0,0.012806566307804829,0.008531259792079353,0.02831027042985128,0.014166571220008856,0.0,0.3640168387257616,0.14683830526849714,0.9128483165232856,0.6053358992209968,0.03574543311933929,0.11667892078595968,0.12522425566121834,0.11902066274992287,0.08132758999564199,0.06387976500944878,0.0715225351758321,0.05485939607688725,0.10550506412695863,0.08816456165000791,0.11168050687189544,0.05599244027282437,0.0379499430223039,0.0,0.0,0.0,0.0248706719778993,0.012020121035159028,0.0,0.0,0.006302118493550884,0.2597081566690471,0.6444751867719554,0.7373724951410173,0.2027586107400274,0.0,0.0,0.0,0.05721873189482464,0.09052741623874017,0.13056399034238167,0.08996441291156643,0.15479072726482604,0.14222343737107004,0.11425976586451007,0.1462506705457596,0.12846680294865953,0.04433299324413601,0.025470622398418803,0.07129205568877035,0.0531334390020203,0.032640117892896704,0.027731432634100796,0.005691611760646875,0.24393878535199054,0.1735211442057369,0.208777468184594,0.08849708549011989,0.13577880866032832,0.16183178762529246,0.15907131193674376,0.12033668302719147,0.09561731819347012,0.09116255436720802,0.15673836689976764,0.17882041302275958,0.12206264010205843,0.15088841045335313,0.18360946007453108,0.2403338046726813,0.26010753715426105,0.16266221753287366,0.13438185665477848,0.14323684335998274,0.08666204652061305,0.015484350882674856,0.01916850390486792,0.029028099671997775,0.037496021589770084,0.011073571691348205,0.27698004311549856,0.2323813826763524,0.3353071878106965,0.3024735375240837,0.2964458831525301,0.3144813428614609,0.21810221079090886,0.14462675782394288,0.207127164681816,0.1864156797834126,0.16459402269923853,0.17854946767155722,0.19161818240357734,0.08932927478309857,0.0438597185722306,0.0,0.014090917647919888,0.0012034196118338373,0.02276468765719009,0.023683086834642226,0.012254119293015607,0.012173187564734384,0.2819450287070118,0.9999994721843808,0.8508035904833435,0.059900035240489514,0.02470528975054202,0.03918503157129126,0.11270798794398752,0.011947986233864895,0.03160208050842015,0.07109852329505438,0.03133641331341005,0.014101473960304397,0.06733519792997751,0.2309545211190465,0.2127026570062333,0.1629929819875882,0.18963535506068732,0.05669795381718895,0.02857593762486138,0.024965678789359867,0.031010927014887744,0.04676270447797012,0.04986626031901528,0.07977581207511943,0.9999994721843808,0.9837269166436626,0.4427968386659424,0.1791863651854225,0.17338919030093056,0.12721939870189025,0.19632101957087533,0.24112376871612196,0.1881275617751002,0.10110836001881136,0.08961781398827509,0.13500116031466958,0.13968816301339085,0.20155695051359102,0.2732167177504217,0.2362731431754408,0.18196443472794532,0.049120280910510086,0.06733519792997751,0.04485025255097687,0.03384353750473055,0.05954815816100593,0.10527986279608917,0.02620604549453948,0.3336797563180849,0.0,0.04503322863230833,0.015751777463082376,0.8622061672440089,0.06907347070262639,0.16312493589239455,0.08083320269896757,0.1010344658321198,0.06851926430243975,0.0,0.09497514252341258,0.02629929292060263,0.11835913384049375,0.015633898641455375,0.024668342657196248,0.13430268431189468,0.0735000843625298,0.02699073138178786,0.16459402269923853,0.07656669311022918,0.015874934440901628,0.025067723142410105,0.032527517227461965,0.02491113784203992,0.4207359051677196,0.6140976385001379,0.3004132972237074,0.1831326666318308,0.15175578745428014,0.0,0.08064142969064902,0.20515489365131054,0.022425126275488438,0.1434884354718135,0.05702344011571125,0.028306751659056436,0.017600891515768578,0.01623033029118004,0.012065865055491894,0.0,0.0,0.0,0.01209401522185058,0.00894119658967772,0.03387696582728148,0.07619722217677143,0.1234367200974418,0.2772949731016364,0.29555739352683397,0.3002989371728753,0.2939387589612096,0.18846536377140446,0.0922146668348639,0.07319922945957134,0.18040034110964084,0.1224057202545549,0.04785704219516405,0.03988878573025842,0.1357770492749309,0.10533792251420396,0.06359122580427222,0.04803298073490584,0.02486363443630963,0.0377036290666654,0.0,0.01727540521724627,0.0,0.01191103914051912,0.0,0.0,0.0,0.2020812473620215,0.4665221507501227,0.5105666047890822,0.6185154552330544,0.12562363614643224,0.061356806349551526,0.13147359259284672,0.11441986993567513,0.027777176654433657,0.030889529422465905,0.0,0.034431172227468124,0.01545268194552133,0.04466903585504282,0.07027337154366539,0.08783907535148562,0.0637829988125908,0.014233427865110738,0.0,0.0,0.0,0.0,0.006462222564715913,0.026647651229291372,0.25761976620231203,0.08528620713983226,0.0259614909242984,0.0,0.0,0.07890139753260272,0.02276468765719009,0.10984018974619633,0.028345458137799637,0.027764860956651736,0.12802167844311282,0.12908434722315326,0.13397191985718013,0.1193373521214581,0.06052637644197027,0.06156793259724167,0.030548208655366837,0.019122759884535045,0.0076550858641652435,0.0,0.004722190406669618,0.0,0.0,0.0,0.07462081286068499,0.15609091307351786,0.047234219764478114,0.0,0.0,0.013216503105403194,0.03203840808697979,0.0,0.0834423712433383,0.03199266406664693,0.12814307603553465,0.1501952126067705,0.10438257624340604,0.10363835622029828,0.22281384488519396,0.04160946464893312,0.12718772976473672,0.0534378126757736,0.014550117236645956,0.0,0.03500297248162893,0.19031623720948806,0.18463694114662316,0.03597591260640103,0.11298773022217695,0.0777982628884217,0.08648434859547384,0.14003124316588733,0.10832359953362213,0.07402262182556292,0.0924310712387463,0.03685560530510997,0.0,0.0,0.007869730882650227,0.07399799042999906,0.1462506705457596,0.19203339735736796,0.1942924482076525,0.14720073866036526,0.0,0.0,0.0,0.0,0.0,0.024485366575864784,0.0034360796811571405,0.08518064401598717,0.06239308434863066,0.4150073463137269,0.11769056738947495,0.18853222041650636,0.0,0.013176037241262584,0.025943897070324216,0.037165257135055516,0.0,0.0,0.0,0.030680162560173176,0.0,0.0044530044408646816,0.0,0.0,0.0,0.0,0.0,0.014333712832763556,0.06122485244474516,0.10140217738018012,0.023433254108208887,0.13569787693204707,0.14855546541637704,0.2162495779674278,0.2394734652133439,0.0,0.0601850556748712,0.01712585745846575,0.0,0.0007811671164535435,0.01875680772187213,0.022518373701551585,0.04848866155283706,0.019247676247751724,0.02750799068862872,0.02027339793444636,0.03305005469049508,0.006532597980612629,0.0,0.0010327592282843015,0.0,0.020822326178440737,0.04841828613694035,0.050599924029738536,0.24115543765327546,0.04181355335503359,0.0,0.1974663794645944,0.007628695083203974,0.019268788872520738,0.06893096048543554,0.10010375095688573,0.15474850201528798,0.12582244669634046,0.3918116092341694,0.2888330225379029,0.25987881705259663,0.2656144134481789,0.2263027061282736,0.2401103627272092,0.23662150148412955,0.2506508406431398,0.6758028031583783,0.5476227800294978,0.02138005134942221,0.016411546987114084,0.07543892707048433,0.13389626628509116,0.91339724476728,0.1648983963729918,0.2764469493400809,0.9999994721843808,0.15870008161788854,0.16239830972326097,0.27887666057391497,0.14937182024077894,0.12592449104939069,0.1041925626204849,0.1313451574588352,0.14058017140988174,0.1592525286326778,0.2425101644092872,0.2425840585959788,0.24708632582797116,0.2203419084018218,0.15604516905318494,0.0569495459290197,0.15894639557352708,0.1470898973803279,0.1528905910356147,0.1307065005595725,0.9790082450077878,0.4149105801168689,0.33439406678943656,0.3372812182265993,0.4583128584857708,0.2983425006109466,0.5107196713186576,0.3334492768310232,0.2967203472745273,0.3065658679584778,0.001627431492611549,0.08055697919157298,0.36081475730246093,0.26949209886408804,0.1117649573709715,0.3151323154585055,0.047980199172983296,0.09003654771286056,0.22375863484360736,0.12164038760667815,0.15049606750972894,0.06315665761111001,0.08726727509732479,0.054729201557478326,0.047929176996458184,0.030954626682170368,0.0,0.0,0.06653115880335753,0.06353316608615744,0.10845555343842846,0.037800395263523384,0.05527461103067788,0.03259085510176901,0.08542519858622827,0.3413225264844682,0.2570937099684841,0.3419048830510135,0.302533356627596,0.2418380791874736,0.2572467764980595,0.07560254991244418,0.051032732837503335,0.05584289251404385,0.035972393835606194,0.0,0.0,0.026237714431693003,0.03505751342894889,0.01678277730596926,0.04287974090586883,0.023206293391941975,0.04883877924692323,0.5240452563187007,0.3899853671916497,0.3859774872563317,0.19762120537956715,0.16562326315672798,0.11001436890054073,0.21372310053673568,0.3754264530280166,0.19147743157178387,0.03907419029125393,0.05323724274046796,0.07181459315180345,0.05768320963974296,0.0,0.01419472138636754,0.0,0.0,0.017819055305048397,0.0118107541728663,0.030599230831891956,0.059871885074130826,0.4478409966003396,0.05496671858612974,0.033315721885505176,0.1525351951853363,0.28259776068945386,0.21714158636391864,0.1917554144645759,0.16266221753287366,0.042337850203464124,0.0279284837986116,0.026191970411360142,0.0442133550371116,0.04182938782361035,0.2028993615718208,0.13126246634515654,0.15617712295799133,0.3117736487348347,0.3388945746360316,0.22484769440460906,0.029198760055547317,0.0787412934614377,0.06626021345215519,0.0907191892470587,0.08884720318420608,0.054134529293151074,0.2446706896773164,0.27196403534746016,0.555534736161686,0.004672927615541918,0.042371278526015056,0.13192751402538053,0.08705263007883983,0.11889750577210363,0.18464045991741795,0.23711764816620134,0.27220155237611154,0.24888617708952965,0.3144479145389099,0.2571711229259705,0.2351629709896701,0.2154050729766672,0.0815246411601528,0.029332473345751075,0.0047485811876308865,0.016019204043489894,0.0248407624261432,0.027129722828183874,0.022217518798593124,0.7760209141660961,0.4499927249413817,0.8694706695499475,0.4522728884164352,0.952047423177756,0.02086279204258135,0.003524048951028035,0.0,0.0,0.029086159390112568,0.0,0.03260141141415352,0.04254017952416718,0.022907197874380936,0.03636473677923038,0.002157006497234334,0.03917447525890675,0.01594179108600351,0.025641282781968342,0.0,0.007456275314257021,0.0,0.0,0.011305810563807368,0.0724374155824894,0.9258343401416268,0.9592538657655798,0.3956963321916681,0.6447654853625292,0.15885842630365618,0.04850977417760608,0.010246660554561795,0.0,0.002881873280970505,0.005969594653438903,0.017382727726488762,0.0,0.0,0.0,0.0,0.0,0.029789913549079724,0.0,0.0,0.0,0.0,0.0,0.0082902239926331,0.0,0.17073779650702178,0.2571904761653421,0.1257661463636231,0.4872688233564745,0.3135770187671881,0.16213792068444313,0.0811217419041441,0.2325045396541717,0.0,0.0,0.010156931899293484,0.0,0.0,0.0,0.02084167941781233,0.010802626340145848,0.049102687056535914,0.0038618509473322704,0.0262570676710646,0.20899739135927128,0.2015974163777316,0.20286945202006476,0.41364382263072796,0.3706321278200528,0.9790258388617621,0.1509834172648137,0.6181371873726095,0.22506585819388886,0.2656971045618576,0.1744553778517658,0.18053581378524206,0.392668429922712,0.2577816296588745,0.3676693228108011,0.3710367864614589,0.23984117676140426,0.3876453846130839,0.3018788652597565,0.15492092178423494,0.11656280134973007,0.05938981347523833,0.04947039860459625,0.029767041538913293,0.0006474538262497837,0.0033111633179404697,0.0,0.02146098307770343,0.034142633022291584,0.11621092427024653,0.0,0.0,0.0,0.11480693472310705,0.02970018489381141,0.0,0.004924519727372676,0.0,0.0,0.0,0.017066038354953537,0.010865964214452892,0.03945773630789103,0.00883387408043523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2032195697141509,0.2869504801626657,0.5855938356765708,0.12348774227396693,0.0052271340157285535,0.03855165282822082,0.0985079884014277,0.043082070226571886,0.0246243580222608,0.16455531622049532,0.08132758999564199,0.0,0.0,0.0,0.0,0.0,0.054185551469676185,0.03616768561471958,0.11038735860479328,0.0,0.0,0.0,0.00871951402960307,0.0,0.0,0.3170993083328187,0.090455281437446,0.10982259589222217,0.008800445757884289,0.0340845733041768,0.0497307876434141,0.11406447408539667,0.010848370360478714,0.07762232434867992,0.010547515457520256,0.01751116286050026,0.012671093632203648,0.0,0.0011999008410390015,0.07083813425623653,0.06702026794383972,0.009198066857700731,0.0033428322550939924,0.026213083036129157,0.0,0.0,0.0,0.0,0.044361143410494686,0.5605912097938651,0.550115829137639,0.22056710973269128,0.9999994721843808,0.101115397560401,0.037360548914168915,0.0,0.0,0.00809845098431455,0.0,0.0,0.0,0.017926377814290892,0.0,0.0,0.0,0.0,0.0,0.006237021233846422,0.0,0.0,0.02352474214887462,0.040817741220095065,0.06426682979688071,0.05609096585507977,0.0620922294456722,0.050198784159127256,0.03931170731990535,0.026464675147959908,0.052047898211813465,0.1096888826020184,0.07478267631724744,0.04146167627555001,0.06898902020355034,0.03649669068403672,0.047927417611060764,0.0812202674863995,0.21749522282879968,0.2551161607817864,0.21690934749145951,0.1576215783692714,0.20375794164576075,0.10478019734322247,0.04852736803158026,0.09586539153450603,0.13192047648379085,0.2114904404674124,0.12947317139598258,0.17775950362811654,0.13205946793018689,0.12409648962147353,0.12712087311963485,0.15122093429346511,0.18880668453850352,0.2528817413270657,0.31888508451119785,0.29733613216362353,0.3719375917849369,0.2953796956016949,0.3420597089659863,0.30077924938637035,0.2998327000425595,0.2888734884020435,0.3446671181249596,0.3402493013920433,0.3832944245252694,0.30002623243627546,0.16602440302733926,0.16008823669645128,0.23481285329558396,0.4097696559856138,0.4498801242759469,0.5923868226960013,0.6255002152608033,0.6374534796508604,0.695416431568793,0.6708307800252753,0.5177888818454827,0.4315631629034292,0.5793480175157373,0.6608269146555572,0.4876805195394703,0.5215064631902266,0.4665327070625073,0.5299814226495886,0.7142137051548056,0.6059059400897603,0.7081420661483165,0.6360107836249778,0.8056436861024211,0.9629556126417472,0.9731424540927966,0.9514685853820056,0.9641713479513628,0.9999994721843808,0.9973146500679212,0.9810860791621384,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9571021374245378,0.07803050176088087,0.9634869470317672,0.9482172411675772,0.5978180454178302,0.9642874673875924,0.8504376383206806,0.9483245636768198,0.8413117062642741,0.7006365280429317,0.7693334902705108,0.7273281639071586,0.8692718590000392,0.6596164575021337,0.4192703371316705,0.2663111300655565,0.5407541394379783,0.7067451141427666,0.9999994721843808,0.9593207224106816,0.9662122350123676,0.9830671471196308,0.9860915306177924,0.970563195100182,0.7672503779599679,0.705731708153854,0.4807415035320542,0.4623735199830113,0.4213710432961874,0.4547747344515635,0.4853458151170967,0.5547993130655654,0.4516588629127364,0.5494173531348641,0.4831307489017476,0.4834826259812313,0.3264873888134405,0.344251903171169,0.3259085510176901,0.14591110916405794,0.9688900195872376,0.9863712728959818,0.9742068822582344,0.982532293958816,0.9913204240189184,0.9986517829699588,0.9484318861860624,0.6491146860649463,0.5656846305193899,0.3937099860779833,0.21686888162731888,0.177740150388745,0.20937917799051087,0.16303520723712625,0.3232483602967942,0.31071801749638395,0.32892765635965915,0.3310160468263942,0.3197559802829197,0.4113918093220331,0.30441238023203826,0.3453145719512094,0.3940002846685573,0.1439106879671938,0.2649968691736853,0.3978339854495309,0.2643933999823709,0.31741247893355906,0.2639359597790423,0.19085109037030312,0.2024964623158121,0.1864913333555016,0.14771799796720608,0.10447406428407176,0.06367919507414314,0.07178292421464992,0.06849815167767072,0.0,0.034728508359631746,0.07011326747250038,0.049801163059310816,0.08528444775443482,0.06932682219985457,0.0971321490206469,0.08970226448735115,0.028692057061090962,0.04113091182083545,0.0,0.008087894671930045,0.0,0.0,0.0,0.0,0.1302349852730645,0.048682193946553036,0.016047354209848583,0.0,0.0007899640434406329,0.0,0.0,0.0,0.01271155949634426,0.034119761012125153,0.03662688520344565,0.11258483096616824,0.13901959656237206,0.07918113981079218,0.08279139864629369,0.05200919173307027,0.03053941172837975,0.021830454011161186,0.0,0.0,0.0,0.0,0.0,0.0,0.006696220822572492,0.13398423555496206,0.02631512738917939,0.05860688697338736,0.0,0.0,0.011194969283770041,0.036808101899379685,0.00537140361831682,0.0,0.0,0.00894119658967772,0.008284945836440847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19719015595719974,0.37398551638753136,0.2332540378334717,0.030178737721909082,0.039290594695136336,0.8311301429694168,0.3333331573947936,0.1504608798017806,0.045821433290351536,0.09170620445501014,0.022801634750535864,0.0860286677775426,0.023808003197858897,0.02381855951024341,0.010021459223692304,0.04761248762492296,0.015558245069366409,0.013867475702447814,0.0,0.0,0.020831123105427826,0.022785800281959104,0.06949924196880153,0.22311294040275495,0.14088982323982727,0.2323884202179421,0.28661971570795114,0.31436698281062875,0.10148310910846137,0.047980199172983296,0.050131927514025384,0.1144585764144183,0.026462915762562496,0.06351381284678585,0.21445500486206154,0.27142742280124765,0.376564775380146,0.27731960449720017,0.3768075705649897,0.4433492856807317,0.34319275316192344,0.14694562777773965,0.17512746307357946,0.13163545604940916,0.24689807159044744,0.1864156797834126,0.3226730412718386,0.11111222538852948,0.06729825083663173,0.11046477156227967,0.9473041201463174,0.2312641729489921,0.10843971896985168,0.0,0.0,0.009029165859548615,0.006930219080429072,0.02212251198713256,0.0,6.685664510187983e-05,0.011103481243104308,0.056661006723843166,0.018341592768081512,0.035303827384587386,0.0,0.0204352613910088,0.0,0.03649669068403672,0.19276882045348864,0.5549840485322943,0.4107689868913472,0.5400169569564602,0.4795257682224384,0.3381925798624618,0.6036152203023223,0.34409707725619626,0.3772210261333829,0.16788231400701256,0.1357770492749309,0.08982014330897815,0.1667862169044212,0.19817893055054864,0.18066952707544576,0.15591497453377606,0.1748582771077745,0.15968005928425033,0.1597240439191858,0.14332129385905878,0.11917196989410082,0.04277593716742117,0.0,0.12197115206139267,0.1933775678009952,0.1813715218490155,0.18328573316140614,0.2236970563546977,0.1607075403563424,0.22050553124378167,0.31195838420156363,0.2372460833002129,0.2458125308002406,0.13839853351708353,0.16858079000978746,0.07991656290691285,0.11987220528227314,0.10514790889128282,0.08234275536995211,0.05878458489852656,0.033430081936337334,0.06305989141425204,0.012028917962146118,0.011692875351239302,0.0010327592282843015,0.0,0.0,0.0,0.0,0.011801957245879213,0.06331676168227507,0.16143944468166824,0.22022051080939994,0.2714239040304528,0.3736811427137781,0.2802384248715165,0.24023176031963106,0.18265587318913054,0.15816698784247096,0.0927935046306144,0.12014666940427035,0.18552543077231914,0.11087118958908322,0.11710821082292965,0.14447896945055974,0.1429201539884475,0.07866563988934873,0.19578440702466288,0.04419576118313742,0.10697239154840517,0.07899112618787102,0.15937568561049706,0.2656971045618576,0.6438048609355389,0.9097993016295602,0.17765569988966892,0.5469260634121204,0.7573591132556846,0.7518276055662028,0.20980494925668605,0.2497412383926748,0.5351980003529327,0.14713036324446854,0.00040817741220095053,0.009697732310567413,0.0,0.049547811562082635,0.13232161635440215,0.09964807013895448,0.17244791911331198,0.24706873197399695,0.08923602735703541,0.17612679397931275,0.12639424695050128,0.10745094437650284,0.04074560641880093,0.025586741834648385,0.011657687643290943,0.0170818728235303,0.03424467737534182,0.0792339213727147,0.08148945345220444,0.15103619882673625,0.14948266152081624,0.15280438115114126,0.3474539845944695,0.292075569825344,0.4980872841651972,0.4886921661429856,0.4507844483702197,0.41089742202535867,0.27658945955727177,0.1202522325281154,0.13096864898378774,0.14099538636367234,0.1504890299681393,0.1900839983370289,0.2090836012437447,0.036922461950211864,0.053219648886493776,0.06804598963053435,0.07486184866013125,0.05345716591514519,0.03462470462118409,0.02802349061007216,0.04705476245394149,0.035247527051870016,0.06590305821647935,0.10928950211680452,0.21701139184450974,0.3575299847654818,0.4188797535734437,0.5040164129544954,0.5211510673399482,0.3859616527877549,0.3313837583744545,0.3728841411287477,0.4011275549134972,0.4480169351400814,0.5373092628298342,0.5224618094610246,0.4731673493961702,0.18891928520393828,0.13777219231560278,0.19584246674277767,0.23805891935381995,0.2223775173066343,0.1892852373666012,0.13970751625276245,0.11699033200130265,0.12857588484329946,0.21412072163655213,0.07256761010189833,0.1999453534895562,0.36556509787548935,0.4722841379266664,0.5890334341285227,0.4536927124321515,0.4212074204542275,0.3809333293219346,0.4223580585041388,0.4829952762261464,0.39703874324989796,0.4415406374921861,0.4401630387260079,0.40939842566675866,0.2731164327827689,0.2075793267289524,0.29486771445104626,0.3927088957868525,0.425794138185296,0.4957226701910674,0.4755477978388765,0.5931169676359296,0.7243600807417147,0.5305285915081855,0.5213111714111133,0.1914440032492329,0.2608429602503817,0.27161391765337395,0.3010114882588295,0.2471021602965479,0.1609345010726093,0.2597503819185851,0.2353195562900403,0.374678714234114,0.40812287125363067,0.3547501558375616,0.4117735959532728,0.34948079657229497,0.4029661126537989,0.34713025768134464,0.22375687545820994,0.20537129805519294,0.15383714037942553,0.16456939130367465,0.14883168892377166,0.19064700166420265,0.3563494371638144,0.3938313836704052,0.2742899428428466,0.5825800084907939,0.2684874898021624,0.3476527951443777,0.23953504370225354,0.2678013294971694,0.20967475473727712,0.20397258666424573,0.21113328523173652,0.1760511404072238,0.26390956899808105,0.217197886696636,0.2676553005091837,0.1928444740255776,0.15775353227407776,0.1942431854165248,0.2608007350008436,0.24127331647490244,0.19987497807365948,0.22738824691848045,0.2202785705275148,0.08489562358160548,0.17782636027321844,0.2467854709250127,0.15348878207073674,0.0637829988125908,0.23664613287969335,0.27672669161827035,0.24104107760244325,0.24958641247770202,0.20559474000066505,0.2105544474359861,0.21537164465411626,0.15963079649312262,0.21909802292584732,0.20514257795352864,0.180729346178958,0.15906955255134633,0.06808997426546977,0.12035603626656305,0.14005059640525894,0.10908189463990922,0.11177551368335603,0.09281109848458856,0.06859667725992613,0.03554310379863623,0.023735868396564764,0.0048013627495534245,0.08627322234778369,0.2320312649822663,0.15167661511139635,0.1319609423479315,0.14728694854483873,0.020088662467717483,0.03049190832264946,0.0643741523061232,0.10550506412695863,0.15318440839698347,0.17578723259761114,0.13949287123427745,0.10842740327206978,0.1790104266456807,0.03991517651121969,0.02871844784205223,0.034406540831904274,0.0,0.0,0.0473309859613361,0.010922264547170263,0.12168085347081875,0.0841496441731003,0.055874561451197374,0.08051475394203493,0.013410035499119163,0.045279542587946836,0.11328154758354575,0.08158446026366503,0.1190699255410506,0.06086945659446678,0.06427034856767555,0.07232305553165723,0.11081488925636583,0.1273003304301715,0.10783624977853737,0.12350533612794108,0.1282468797739823,0.10197397763434096,0.1474136242934528,0.16003193636373392,0.42560588394777227,0.7049945256723359,0.7575790364303618,0.7304176446650243,0.7694337752381636,0.6926735497342184,0.6525859534540517,0.36322687468232095,0.3308999273901646,0.2837431205831729,0.3114323279677357,0.5648542006118087,0.36019721302796737,0.1885498142704805,0.35935798619339904,0.3772438981435493,0.3738711563366992,0.26767641313395274,0.6226060262820511,0.6312164584170141,0.8686807055065068,0.07085748749560812,0.1139870611279103,0.20326003557829148,0.8256338229878832,0.9983333342130258,0.5746768492855927,0.39951419850406494,0.41588352024164094,0.8207796786764072,0.2706620901533709,0.11656280134973007,0.27678651072178256,0.4215100347425834,0.22244965210792844,0.10312285629885484,0.1291987072739854,0.13636292461227106,0.18340713075382806,0.22581535637318886,0.24262804323091425,0.22560950828169096,0.2389350932817341,0.2064374856060282,0.14974832871582636,0.06478232971832415,0.03226712818864411,0.02241281057770651,0.00115943497689839,0.004855903696873378,0.0,0.0,0.0046482962199780676,0.0029012265203421017,0.01976845432538742,0.041510939066677716,0.1836815948758252,0.1497236973202625,0.2091399015764621,0.21379347595263246,0.20723976534725075,0.14967091575833996,0.14593749994501914,0.15791891450143505,0.21669118370217968,0.21595927937685386,0.1860198180689936,0.19703005188603476,0.2360655356985455,0.02392588201948589,0.010547515457520256,0.009694213539772576,0.006515004126638449,0.0,0.0,0.016612116922419724,0.0,0.4305216067481578,0.2709770201395087,0.07308838817953403,0.023683086834642226,0.008807483299473961,0.05982438166840054,0.10905550385894797,0.10305951842454776,0.10862093566578572,0.1494879396770085,0.1984111694230078,0.1972429375191223,0.17268015798577113,0.19607294622983945,0.11841895294400598,0.0609521477081454,0.021705537647944518,0.0,0.0,0.012445892301334159,0.05677360738927791,0.022080286737594528,0.028866236215435333,0.012935001441816332,0.0,0.0,0.008050947578584267,0.0,0.0036718373244111376,0.0,0.0017154007624824435,0.04248915734764206,0.06447091850298119,0.060299415725703374,0.08628729743096303,0.05754597757874436,0.0424240600879376,0.0,0.01382349106751237,0.033296368646133584,0.0,0.0,0.0,0.014398810092468016,0.002925857915905952,0.011467674020369809,0.0010837814048094206,0.019953189792116296,0.006185999057321304,0.0,0.025088835767179126,0.0,0.0,0.10596602310108214,0.22186729554138312,0.2431083554444093,0.1516695775698067,0.17716835013458418,0.12734959322129918,0.13409507683499938,0.16086940381290485,0.17832602572608516,0.21500921126224812,0.4764890690264951,0.19331071115589327,0.11359471818428613,0.10668561172862603,0.11788761855398575,0.21751457606817126,0.21701139184450974,0.2328986419831933,0.17120227425194012,0.18744140147010724,0.13413906146993482,0.11722433025915922,0.2524454137485061,0.09460743097535224,0.12974411674718492,0.09601317990788914,0.07502723088748853,0.030706553341134445,0.02766633537439633,0.02111966231060436,0.07987257827197741,0.09022128317958944,0.20129832086017052,0.3400821597792886,0.4762040485921134,0.09680314395132976,0.05384423070257713,0.03965830624319668,0.02331537528658189,0.03321191814705752,0.03758926901583323,0.029253301002867268,0.033693989745950025,0.032636599122101866,0.04876840383102651,0.05969418714899163,0.1497659225698005,0.15808605611418972,0.18943830389617652,0.2707518188086392,0.24070327560613905,0.3375785543587629,0.3753771902368889,0.20359255941840348,0.10704276696430187,0.2358016278889328,0.3003429218078107,0.3172875625703424,0.3804811672747983,0.1178911373247806,0.042307940651708016,0.07291069025439481,0.0858210603006473,0.0837960077082193,0.0663112356286803,0.11293846743104922,0.10651847011587136,0.04012806214430725,0.09858364197351667,0.07317987622019975,0.15180505024540786,0.3570936571869222,0.523128616526646,0.4157797165031933,0.41842231337011504,0.3538528692848784,0.3821807335687039,0.3972357944144088,0.3987418283145985,0.2511980095017368,0.11822014239409775,0.20915573604503884,0.18837563511613611,0.052186889658209466,0.07810967410376468,0.08159853534684433,0.04610469433933583,0.04495229690402711,0.0580702744271749,0.06975611223682454,0.05692491453345585,0.02618493286977046,0.025141617329101657,0.021733687814303203,0.0,0.0,0.2478727711006169,0.15873526932583693,0.1926579791734513,0.1836798354904278,0.22478435653030202,0.2240577303611684,0.18581045120670087,0.16097496693674992,0.23866942608672395,0.16028176909016725,0.1638673965301049,0.013429388738490759,0.016444975309665023,0.02843518679306795,0.02556562920987937,0.010223788544395365,0.01149406480133108,0.018637169514847715,0.03131002253244878,0.19208090076309825,0.027872183465894224,0.010415561552713913,0.0,0.0,0.2497447571634696,0.18237789029633852,0.22834359318927835,0.15283780947369216,0.1350416261788102,0.14627882071211826,0.1464072558461298,0.1864948521262964,0.15127371585538765,0.12940279598008586,0.13657229147456376,0.0207009285860189,0.01878671727362824,0.019654094274555257,0.008128360536070656,0.015262668322600204,0.01139553921907568,0.033671117735783594,0.039700531492734704,0.049553089718274886,0.061339212495577326,0.04344978177463223,0.5218671371966974,0.08309225354925215,0.09263164117405194,0.054349174311636064,0.0231886995379678,0.08046549115090723,0.06482807373865702,0.005927369403900875,0.0,0.025326352795830537,0.00700763203791546,0.035988228304182954,0.0583253853098005,0.0,0.0,0.0019564365619286947,0.0,0.016965753387300726,0.12309363994494532,0.17222799593863475,0.4199019564893434,0.0,0.007612860614627213,0.0,0.01929869842427684,0.01996902426069306,0.05462011966283842,0.2808999537809456,0.1121854504809544,0.04138954147425588,0.030338841793074105,0.010957452255118624,0.011650650101701273,0.011304051178409949,0.0,0.0071378265573243845,0.011633056247727092,0.023063783174751128,0.0,0.0,0.04775323845671639,0.19032679352187254,0.2952178321451324,0.30629316322187805,0.5785545347015018,0.4377984247518783,0.36559324804184795,0.11029235179333273,0.13367106495422165,0.17533858932126958,0.14695970286091894,0.16374951770847793,0.1974294323712486,0.26002484604058235,0.15278678729716705,0.19170263290265332,0.32044917812950235,0.2931558324593586,0.2822669962347393,0.1960166458971221,0.1588760201576304,0.0552675734890882,0.5775921508891141,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9816983452804398,0.5649843951312176,0.5702080103761513,0.03533725570713834,0.2645060006478057,0.4477442304034816,0.5987417227514746,0.5296911240590146,0.0695361890621473,0.2853353643678361,0.07950134795312222,0.15993341078147852,0.11409790240794762,0.04515638561012758,0.0,0.0,0.012755544131279708,0.009171676076739464,0.019458802495441872,0.18963535506068732,0.12662296705216558,0.3553518656434785,0.5411165728298465,0.6386357866379253,0.25646560938160595,0.2680177339010518,0.12744460003275973,0.2551302358649657,0.17044925730184524,0.1883422067935852,0.2124563430505948,0.22325721000534324,0.14539736862801192,0.13756458483870745,0.04969032177927348,0.038333489038941,0.03119038432542437,0.031156956002873427,0.020792416626684632,0.018770882805051483,0.0,0.0,0.017827852232035486,0.012896294963073141,0.016286630623897413,0.1482387760448418,0.10327416344303277,0.06715925939023573,0.03957385574412061,0.07538086735236953,0.07929022170543208,0.1121854504809544,0.2524594888316854,0.17614438783328698,0.08740978531451565,0.06045072286988131,0.1299974682444131,0.1186195228793116,0.024348134514866192,0.01950982467196699,0.12323615016213615,0.08762970848919288,0.0041468713817139685,0.08204893800858333,0.0,0.008547094260656113,0.0,0.0,0.013973038826292887,0.004109924288368192,0.0,0.0,0.0,0.0,0.008149473160839669,0.07423902622944531,0.07690625449193085,0.02822054177458297,0.04471653926077311,0.061991944478019374,0.10145671832750007,0.061933884759904585,0.09746467286075887,0.09034619954280612,0.13191695771299602,0.11942884016212385,0.14931376052266412,0.13773172645146214,0.07533864210283149,0.018906355480652653,0.01878671727362824,0.019022474916882238,0.02512402347512748,0.0,0.0,0.0,0.002220344371541378,0.017769792513920694,0.0,0.0,0.0,0.03016818140952457,0.0,0.06014634919612801,0.023651417897488702,0.004966744976910706,0.0,0.0,0.0,0.0,0.02557442613686646,0.0,0.0,0.0,0.019548531150710185,0.0,0.017641357379909187,0.0,0.0,0.0,0.0,0.0,0.0,0.08829651555481426,0.048979530078716665,0.022467351525026463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03164782452875302,0.04252258567019301,0.03249936706110328,0.026614222906740436,0.03856572791140017,0.06641327998173054,0.13270516237103924,0.1814946788268348,0.44950009703010463,0.41840296013074346,0.3627870283329664,0.4472269710966407,0.30552255241780896,0.07965969263888982,0.19146335648860452,0.19085636852649535,0.2518929667337168,0.1958231135034061,0.14887567355870707,0.14608001016221006,0.14148977366034676,0.08249230312873264,0.033642967569424906,0.03447163809160873,0.0672560255870937,0.04620849807778348,0.05030962543916458,0.07716312475995385,0.1474716840115676,0.16176669036558794,0.2899959762855961,0.25238207587419903,0.19338108657179004,0.16456059437668755,0.12712967004662193,0.20958854485280365,0.16140073820292505,0.15935809175652285,0.17107911727412087,0.1330464831381383,0.1443259029209844,0.15084794458921255,0.13367986188120876,0.13709131016680204,0.08278436110470401,0.04281112487536953,0.0443523464835076,0.03972516288829856,0.031030280254259336,0.01915266943629116,0.012167909408542132,0.0,0.0,0.0,0.018677635378988332,0.02390125062392205,0.011858257578596584,0.02228789421448984,0.03759278778662807,0.058742359648988524,0.04127166265262888,0.045782726811608346,0.007106157620170859,0.002625003012947493,0.0012737950277305528,0.0026760251894726115,0.0,0.015262668322600204,0.00902564708875378,0.0,0.009368727241250268,0.01997606180228273,0.020567215295815143,0.0491906563264068,0.05188955352604585,0.05605929691792625,0.06313730437173844,0.0707061803514302,0.14469009569824992,0.1908686842242773,0.14429071521303605,0.14241169160859374,0.1875927086142852,0.1858808266225976,0.18718804997287908,0.12300391128967697,0.16095033554118604,0.19202635981577829,0.2709453512023552,0.2395104123066897,0.16099256079072408,0.21687240039811373,0.05015831829498665,0.06416830421462531,0.058979876677639965,0.06153626366008815,0.0675111364697193,0.06925468739856043,0.0643442427543671,0.06519754467211478,0.06327805520353186,0.09190677439031578,0.10297682731086914,0.15026030986647496,0.20058928854501112,0.20764970214484912,0.25005792776420993,0.1874660328656711,0.2792232594972064,0.2034359741180333,0.18070647416879154,0.2502497007725285,0.20487867014391595,0.11860544779613225,0.06294905013421473,0.03093527344279877,0.027110369588812282,0.0,0.0,0.01567260512019857,0.03427458692709793,0.04143704487998616,0.05839927949649204,0.062118620226633475,0.03978146322101593,0.025002625882705645,0.03471091450565757,0.012287547615566548,0.11695514429335427,0.11084655819351937,0.1399890179163493,0.14259290830452778,0.19750156717254275,0.14458629195980227,0.22024690159036125,0.3511170249918936,0.4782801233610666,0.2408721766042912,0.2711054552735202,0.30606620250561106,0.11484564120185024,0.09370662565187428,0.15112416809660714,0.2524207823529422,0.3105051318632965,0.22207842178907325,0.18902836709857815,0.19699134540729155,0.2377615832216564,0.24009452825863245,0.2487911702780691,0.4525719839339963,0.962121663963371,0.5372723157364884,0.5057054229360166,0.4272702625337296,0.3836832486980988,0.4473360529912807,0.4093086970114904,0.38855498686354895,0.3544475415492057,0.2750253659389673,0.2693214384805385,0.26478926169679,0.11756916979705312,0.02671274848899584,0.030650253008417068,0.050103777347666696,0.029299045023200125,0.029198760055547317,0.0070850449954018456,0.0011875851432570762,0.0,0.0,0.03438366882173784,0.01827297673758221,0.0,0.0,0.0,0.0,0.03884898896038445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00047503405730283044,0.014875603535168268,0.02510291085035847,0.050149521367999564,0.10955516931181464,0.08761739279141095,0.07361092564256712,0.07312005711668754,0.10744742560570801,0.05261969846597428,0.0707466462155708,0.4545935177556295,0.5975488594520253,0.5388856721459205,0.5193723287031587,0.6210753609862973,0.4900134645764464,0.4633059942436428,0.4825466329498049,0.4992836662354413,0.6142331111757392,0.5501738888557538,0.3136808225056357,0.11629361538392514,0.15337794079069947,0.18666375312444852,0.1459568531843908,0.11339942640517273,0.08138916848455162,0.0632428674955835,0.08550437092911206,0.0546975326203248,0.05097291373399113,0.06210806391424896,0.17123922134528588,0.14830915146073853,0.15096934218163438,0.13914979108178102,0.2257784092798431,0.2698017506940335,0.206571198896232,0.19835310970489295,0.2161844807077233,0.15526400193673146,0.2117068448712948,0.2200041064055176,0.15710783783322538,0.06139903159908956,0.03676235787904682,0.007259224149746219,0.011321645032384128,0.0,0.0,0.0,0.0,0.0,0.0074193282209112435,0.04692632731992998,0.0005154999214434419,0.0,0.0,0.0,0.01960835025422239,0.0,0.0,0.0,0.0,0.0,0.0,0.012398388895603877,0.0,0.0,0.0,0.008807483299473961,0.10231177963064518,0.1813504092242465,0.16382693066596432,0.1711706053147866,0.20052067251451186,0.17525765759298834,0.2161844807077233,0.1755954595892926,0.0,0.0,0.009162879149752376,0.026858777476981517,0.0328653192237662,0.027022400318941386,0.09910090128035752,0.06735806994014394,0.1706128801438051,0.2614200386607347,0.24719364833721366,0.11912270710297312,0.06444452772201993,0.0537034798707837,0.0514813761138449,0.06305989141425204,0.07655437741244726,0.029198760055547317,0.008028075568417834,0.014914310013911459,0.02354585477364363,0.03187478524501993,0.06630947624328289,0.12117766924715725,0.03346702902968311,0.1347654026714156,0.5052497421180853,0.6792441609957277,0.21090456513007225,0.19823874965406085,0.19191551853574093,0.05893413265730709,0.16113858977870976,0.14419570840157547,0.11168402564269027,0.15505815384523355,0.1654015805966533,0.018881724085088803,0.0,0.01639923128933216,0.07064636124791797,0.10627039677483544,0.07665994053629234,0.08411973462134419,0.10286950480162664,0.10690025674711104,0.05767793148355072,0.06781375075807518,0.029580546686786995,0.0642263639327401,0.02348779505552884,0.04466903585504282,0.04049225492157275,0.038597396848553685,0.030678403174775763,0.03042153290675275,0.03598119076259328,0.07117769563793819,0.1398887329486965,0.2743708745711278,0.14928912912710027,0.004350960087814443,0.06519930405751219,0.05523590455193468,0.1339384915346292,0.14927153527312612,0.13100911484792838,0.16438817460774066,0.1612687842981187,0.14879650121582325,0.12870256059191354,0.37993575780159866,0.5739818920536127,0.4712144316050363,0.33282293562954235,0.5012629748075365,0.5134361623722707,0.5960146753854768,0.5689834781395484,0.4952810644563155,0.5218671371966974,0.5707076758290179,0.6124402974557703,0.5601584009861003,0.3201377669141594,0.0999137373339646,0.09355355912229893,0.14112206211228642,0.15070719375741912,0.13932572962152276,0.12726866149301794,0.13175333487103616,0.12464365848007045,0.1348357780873123,0.4196486049921153,0.4673385055745246,0.527671349622779,0.6643597605335723,0.6007298282505569,0.6556912686804943,0.5964545217348314,0.6790963726223446,0.6689306437960639,0.5942201022801107,0.5536961784213843,0.5429656868825327,0.5346033280886054,0.491093727210461,0.2069301135173052,0.05419962655285554,0.06948340750022476,0.09287795512969044,0.10260559699201398,0.06717685324420991,0.07661243713056205,0.08216857621560776,0.15726090436280074,0.1517118028193447,0.11827996149760996,0.2307469136421512,0.3132321792292941,0.3709329827230113,0.5021778552141937,0.5012664935783313,0.4487154111428561,0.4715258428203792,0.44429935379533736,0.4378863940217491,0.42014651105958456,0.3908175564846284,0.32535258523210603,0.3486274946545473,0.22483010055063485,0.11469609344306972,0.17083280331848236,0.18607963717250575,0.1643565056705871,0.15713070984339186,0.19271076073537385,0.16072337482491916,0.07011326747250038,0.2089270159433745,0.13594243150228816,0.2425453521172356,0.29835657569412594,0.3790771777276588,0.4386200577324724,0.3743936937997323,0.3619478014983981,0.3266193427182469,0.31728580318494504,0.3405220061286431,0.3095779357588572,0.3588688770529168,0.3688041263921357,0.3737092928801367,0.3110962853568289,0.1633237464423028,0.1912328770015428,0.2554363689241165,0.3611736719235343,0.2690241023483748,0.2522184530322391,0.2635277823668413,0.230943964806662,0.16166640539793514,0.2800202610822366,0.4040270220484418,0.5878423302144707,0.4327876951400321,0.3783417546315381,0.3662882052738281,0.383195898943014,0.2875820995203387,0.2813925816922226,0.3453831879817087,0.34912716010741396,0.40339012453457657,0.42991461878604864,0.4929234880237756,0.5926067458706785,0.3991183367896459,0.4317127106622098,0.5745660080055554,0.6118262719520715,0.7065990851547811,0.7450979564210793,0.77143947459122,0.8958385785010494,0.42826079651247584,0.4492889707824145,0.4535132551216148,0.6042327645768161,0.8253980653446292,0.7834015359082641,0.7936253244526595,0.8183306142032015,0.7781972739027021,0.8076916107050156,0.6450663402654877,0.6197804533337978,0.5357610036801065,0.5863521307828579,0.5825782491053965,0.6478584848911899,0.5435216526681168,0.5992976885370587,0.652527893735937,0.689652685006852,0.7533688271743407,0.7426946359682064,0.7361127751964661,0.7496934710791348,0.485864833809335,0.5761635299464108,0.9474695023736748,0.8175107406080048,0.6703399114993956,0.9036660841341616,0.7477599065273726,0.5220782634443875,0.4432190911613228,0.3308524239844344,0.5101619461476761,0.3863768677415456,0.24386489116529897,0.3588336893449685,0.20051715374371695,0.1713483032399258,0.20279907660416802,0.19161994178897476,0.24841114303222686,0.378417408203627,0.5627235848955356,0.3533620007589988,0.5187829345950238,0.5236423570626919,0.9476841473921596,0.7485692238101848,0.5035695290635512,0.948498742831164,0.9999994721843808,0.8629873343604625,0.9743230016944641,0.9566130282840556,0.7930271334175375,0.9538455150539172,0.5965829568688429,0.5865509413327661,0.6471723245861969,0.6634659927516839,0.6925345582878224,0.8486360276737248,0.9467147260381824,0.8416882147393215,0.8402120903908878,0.8449659497347111,0.9373231267867658,0.9704717070595162,0.9696465553081274,0.9866386994763892,0.8468766422763069,0.6866247827378957,0.950808815857974,0.98870949608915,0.9608812972581912,0.885505708062014,0.951394691195314,0.9881693647721428,0.9665852247166202,0.8701673861673249,0.8290575869712585,0.9119721425953714,0.7572183624238911,0.7157109421280082,0.7708465617122902,0.7361637973729912,0.528311765907439,0.57794930612479,0.6712389574374763,0.8026544903122083,0.8468995142864733,0.8609429285286629,0.8901592824381844,0.9392953978172712,0.5328580177743668,0.5140959318963025,0.7101002620956427,0.922651611957698,0.9520139948552052,0.8748385543974694,0.7188426481354121,0.761444406148489,0.6950557575623222,0.7823142357326599,0.6842953564717144,0.5487822150063961,0.4032792832545393,0.4050650594329184,0.4917517373490953,0.33467908722381823,0.04932964777280282,0.03643687158052452,0.11835913384049375,0.1956190247973056,0.3293375931572575,0.2860743062347516,0.4646431271456804,0.4329231678156333,0.14525837718161588,0.19780945961709087,0.3586260818680732,0.8261405259823396,0.8745711278170619,0.665352053897716,0.4080067518174011,0.5631933407966462,0.4976474378158426,0.2312272258556463,0.14375058389602874,0.13032647331373026,0.07426717639580399,0.031063708576810282,0.07762760250487218,0.04602200322565719,0.00033604261090681715,0.0004803122134950842,0.02158941821171494,0.04451069116927522,0.07246556574884809,0.07043699438562524,0.14447369129436752,0.14442970665943206,0.10527986279608917,0.20036584659953907,0.28212272663215104,0.14354825457532572,0.09885986548091127,0.09766700218146196,0.10446878612787952,0.12567113955216253,0.0732150639281481,0.0012702762569357171,0.007938346913149522,0.0,0.0,0.0,0.0,0.0020637590711711853,0.0,0.0,0.0,0.03027550391876706,0.08914453931636969,0.0784949795057992,0.1378443271168969,0.13224596278231315,0.12989542389136285,0.21975955183527648,0.333271578905884,0.37023274733483896,0.5320803694287082,0.6394609383893143,0.5228576711754436,0.4883772361568478,0.4907365719747852,0.14507012294409216,0.047515721428064976,0.3448008314151634,0.15665919455688382,0.0866092649586905,0.046118769422515166,0.03059747144649453,0.008311336617402116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125071189131643,0.11890102454289847,0.03355499829955401,0.009567537791158487,0.02522782721357513,0.0,0.0,0.00025335149722817624,0.0020039399676589774,0.0,0.0,0.0,0.0,0.0,0.0027499193761641627,0.03380483102598735,0.0,0.020797694782876887,0.0,0.0,0.00024103579944625102,0.0,0.15040457946906322,0.0,0.21149571862360464,0.29417803537525844,0.14555923208457436,0.14307497990342027,0.08355849067956789,0.2561102135313275,0.1765314526207189,0.3057125660407301,0.7500330324608364,0.22330471341107352,0.36632163359637904,0.3167315967847584,0.3131019847098853,0.2703031755322976,0.2589797711145161,0.07426717639580399,0.08213690727845423,0.0746507224124411,0.06671237549929157,0.06408561310094668,0.05959918033753105,0.03342480378014509,0.023674289907655136,0.02056897468121256,0.0542840770519316,0.05963788681627424,0.030087249681243343,0.13226003786549256,0.16727356665950596,0.08708781778678817,0.04645833080421682,0.10158691284690903,0.2332769098436381,0.05203910128482637,0.0,0.0,0.015348878207073681,0.0,0.0,0.0,0.0,0.004222524953802939,0.05574436693178845,0.11569190557800825,0.13515422684424494,0.13271219991262892,0.14306266420563835,0.33029118004265806,0.25360484872540445,0.3752804240400309,0.4952933801540975,0.3878054886842489,0.3360795580001629,0.3094864477181915,0.33522625608241524,0.2764821370480293,0.27088905086963777,0.3053853203568104,0.22630622489906846,0.2074016288038132,0.1792162747371786,0.1434972323988006,0.10199509025910997,0.02300924222743117,0.14661310393762764,0.14550996929344664,0.06717157508801765,0.07422495114626597,0.10861213873879864,0.1100724286186555,0.09719724628035137,0.06676163829041927,0.20795935397479468,0.15297680092008814,0.2892271248669245,0.3313767208328649,0.5204086067022379,0.5724512267578591,0.3692844386056308,0.3748845623256119,0.4140062560225961,0.4885056712908593,0.4385549604727679,0.4303984497703386,0.3281887144927437,0.14918356600325522,0.1595076395153034,0.004572642647889097,0.017076594667338046,0.05117876182548902,0.06390791517580746,0.0741387412617925,0.06672117242627867,0.07186385594293115,0.06173331482459895,0.03686264284669965,0.09954426640050684,0.15984544151160762,0.17294758456617865,0.13655997577678186,0.13134867622963006,0.09431361361398344,0.13039860811502438,0.09966390460753123,0.07443431800855871,0.09269497904835901,0.060125236571358986,0.06794394527748411,0.07623240988471977,0.06524856684863989,0.06627780730612938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00045744020332865164,0.0,0.0,0.0,0.0,0.0,0.0,0.007588229219063362,0.02348779505552884,0.0472623699308368,0.06668598471833033,0.1342252713544083,0.16576929214471367,0.22304960252844794,0.20425056955703774,0.0061156236414245885,0.0,0.0,0.015150067657165455,0.035849236857786945,0.027180745004708996,0.023651417897488702,0.019796604491746108,0.090669926455931,0.12854597529154335,0.16645721183510406,0.15914344673803787,0.24160408092961705,0.459007815717751,0.4337096130882791,0.7124666354551696,0.6804968433986892,0.6157426638467237,0.5921686589067214,0.6474978108847191,0.6409053938005944,0.5993487107135839,0.5995457618780946,0.3815702268357999,0.0819275404161615,0.03550615670529045,0.09268970089216673,0.2134978992058662,0.3019246092800894,0.2663076112947616,0.2400769344046583,0.3824815884716624,0.11633056247727094,0.387877623485543,0.27724922908130345,0.5207815964064905,0.6947461057323767,0.6506277575067256,0.5949748786156029,0.5851944551913569,0.5202960060368031,0.5473166469703471,0.4577076299090591,0.4203418028386979,0.4156618376815664,0.3981876219144119,0.3912169369698422,0.2910955921589823,0.03801504028200836,0.03418133950103478,0.048386617199786826,0.0662619728375526,0.21183176123451145,0.1812589211835808,0.16611061291181273,0.12260804957525798,0.03346702902968311,0.026232436275500752,0.0,0.0,0.0,0.0,0.0,0.0,0.20038519983891065,0.014103233345701812,0.09152146898828126,0.21444620793507446,0.21526256275947636,0.30415023180782297,0.2707324655692676,0.2732607023853571,0.2420263334249973,0.2366021482447579,0.20913638280566724,0.1619461476761246,0.2397602450331231,0.1848128796863649,0.16657333127133364,0.2212866983602352,0.1592789194136391,0.33063601958055194,0.3508425608698965,0.21275895733895067,0.2790138926349137,0.2531438897512809,0.24084226705253506,0.15140215098939916,0.16086588504211002,0.1576497285356301,0.14660254762524316,0.2324869458001975,0.2004890035773583,0.1475719689792204,0.12145389275455183,0.14770392288402676,0.16034686634987172,0.1547960054210183,0.1284632841778647,0.1527621559016032,0.1018420237295346,0.12259573387747605,0.10434562915006028,0.12026630761129475,0.10695127892363616,0.13474253066124914,0.16530833317059018,0.16669472886375547,0.13050241185347206,0.12191661111407275,0.18164246720021787,0.12712791066122453,0.14096019865572398,0.15631435501898994,0.10487696354008047,0.14563664504206075,0.18636817637768235,0.19036550000061575,0.18478648890540364,0.13541285649766535,0.1497641631844031,0.15933170097556162,0.17080641253752107,0.15019873137756534,0.15643399322601434,0.16297538813361406,0.13480410915015878,0.15709200336464862,0.15076877224632873,0.2224373364101465,0.1564797372463472,0.1374097589237347,0.13988697356329907,0.13838269904850678,0.10495613588296428,0.08284593959361364,0.07851785151596563,0.11711700774991672,0.12588754395604493,0.12676899604015127,0.09809629221843193,0.0893222372415089,0.07385548021280823,0.09255246883116812,0.10212528477851887,0.10662931139590867,0.10559303339682956,0.10220973527759494,0.09863466415004178,0.11036096782383202,0.20521295336942533,0.20624923136850448,0.23869053871149296,0.21884643081401656,0.2402669480275794,0.19854488271321155,0.1515939239977177,0.33272792881808183,0.14589879346627602,0.2183186151947912,0.3130052185130273,0.2564673687670033,0.4485517883008964,0.31100831608695795,0.6295432829040697,0.3850186222147389,0.4310283097426142,0.4711141466373834,0.5216630484905969,0.4562438212584074,0.4317496577555555,0.3773723332775608,0.4249971366002657,0.5178451821782001,0.3466833737904005,0.3975612807129311,0.3549313725334956,0.3607479006573591,0.3660735602553431,0.5867479924972768,0.5739431855748695,0.5026740018962655,0.4316159444653518,0.4527408849321484,0.378771044668508,0.3726483834854938,0.4120674133146416,0.2445316982309204,0.24793434958952654,0.24176594438617946,0.21440574207093385,0.2570268533233822,0.3404445931711567,0.2568667492522172,0.2065448081152707,0.20314567552745927,0.3318394391923858,0.2020513378102654,0.27839634836041993,0.27461191037057403,0.21429841956169127,0.5625494057411913,0.5554889921413532,0.6669214256722127,0.5187794158242289,0.4418590862491187,0.5606668633659541,0.4845224227511051,0.5225427411893058,0.3813186347239692,0.3158818136378055,0.4142543293636321,0.3831167266001302,0.4183695318081925,0.3836322265215736,0.22136235193232415,0.16191447873897105,0.17803924590630604,0.1995248603795733,0.2134204862483798,0.2106864013407924,0.2572327014148801,0.4287041616326252,0.2111280070755443,0.15486989960770986,0.09871559587832301,0.10278857307334544,0.15909946210310244,0.12512573007896294,0.09189269930713642,0.07884509719988535,0.057639225004807525,0.033020145138738966,0.06726130374328597,0.07542837075809981,0.0649054866961434,0.07880463133574474,0.09738901928866993,0.07899816372946071,0.10420663770366424,0.048377820272799736,0.015234518156241515,0.010663634893749836,0.023069061330943386,0.05889542617856389,0.07493046469063054,0.13307815207529186,0.1267126957074339,0.06241947512959192,0.15127547524078508,0.25649903770415683,0.3473536996268167,0.3753191305187741,0.29949137927546043,0.19497508974185065,0.22545644175211565,0.1501934532213731,0.2692968070849746,0.1919911721078299,0.2366320577965141,0.4491288667112495,0.4099948573164833,0.44362726857352375,0.4414051648165849,0.0667933072275728,0.0356187573707252,0.06673348812406059,0.09650052966297387,0.1102606828561792,0.14137717299491198,0.1858949017057769,0.2116399882261929,0.14996649250510616,0.2355746671726659,0.4284578476769865,0.3803580102969789,0.4450365362768554,0.39851662698372897,0.19059773887307493,0.2141383154905263,0.2356309675053833,0.07002529820262947,0.1036893783968234,0.11580098747264815,0.0622206645796837,0.09250320604004043,0.14599204089233914,0.12701530999578978,0.018769123419654057,0.0,0.0,0.017718770337395575,0.03191349172376312,0.05454094731995461,0.06640096428394861,0.052515894727526616,0.04775323845671639,0.1219025360308934,0.06712055291149252,0.03444348792525005,0.03962311853524832,0.022426885660885854,0.02252365185774384,0.014170089990803691,0.009271961044392284,0.013907941566588427,0.0,0.0,0.0,0.011618981164547751,0.030678403174775763,0.003240787902043755,0.0,0.0,0.0,0.0008145954390044835,0.05963084927468457,0.0733434990621596,0.05937046023586672,0.1705442641133058,0.2971038932911644,0.12485654411315802,0.13378014684886158,0.07070266158063536,0.32957686957130633,0.4614392863369825,0.4930959077927226,0.4721504246364626,0.8106086716939345,0.7087613698082076,0.7083549517814041,0.4770591098952585,0.6635609995631445,0.5101144427419458,0.7120690143553532,0.4317074325060175,0.3428250416138631,0.17642061134068154,0.19087572176586692,0.1749180962112867,0.20486459506073665,0.2030928939655368,0.21585371625300875,0.2393802177872808,0.2301698352317981,0.3197155144187791,0.6269763396092369,0.7376856657417578,0.5223052241606544,0.4993135757871974,0.4953109740080716,0.4677449236013282,0.24150027719116934,0.1985994236605315,0.15964839034709682,0.16459754147003336,0.17909311775935935,0.2652924459204515,0.3666453605095039,0.2540693264703227,0.02223687203796472,0.006342584357691496,0.011075331076745621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006259893244012855,0.009461974667313416,0.02367604929305256,0.03735351137257924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05309121375248227,0.007920753059175344,0.0030507742791226226,0.01670888311927771,0.011826588641443064,0.03900733364615205,0.12040178028689592,0.109847227287786,0.027687447999165345,0.0,0.025838333946479143,0.0,0.08596181113244072,0.09007877296239858,0.14832674531471268,0.0,0.0,0.0,0.00922621702405942,0.07138530311483349,0.35865247264903444,0.23173392885010266,0.23505740786582505,0.2208380550838936,0.17211715465859742,0.07253770055014222,0.09745235716297697,0.16870218760220929,0.1795787081290467,0.14947914275002142,0.2717511497143726,0.2313978862391958,0.16646776814748854,0.1044388765761234,0.1257098460309057,0.37000402723317466,0.23987636446935265,0.2579716432817957,0.15804031209385686,0.09140359016665424,0.012569049279153413,0.01965761304535009,0.09902524770826857,0.08582985722763438,0.20261434113743915,0.3910269233469211,0.591426198269011,0.5215434102835724,0.579953246092449,0.5853633561895091,0.6233608026175431,0.6306077110695075,0.5163180356532413,0.4989863301032776,0.16556168466781834,0.05871420948262985,0.07187089348452083,0.10186665512509846,0.08699105158993019,0.12192892681185467,0.11919308251886986,0.11433541943659906,0.12301798637285635,0.3743989719559245,0.3556492017756421,0.44036184927591615,0.4352262033008533,0.558258264756889,0.4964229055792397,0.4931310955006709,0.4918555410875429,0.5032317270672471,0.4925944829544585,0.5061804569933194,0.5329917310645707,0.5329917310645707,0.4588107645532401,0.27080987852675403,0.2381292947697167,0.04871386288370656,0.04779546370625442,0.054634194746017765,0.06966638358155622,0.05517960421921729,0.019048865697843503,0.03297088234761126,0.050350091303305186,0.030263188220985136,0.017804980221869052,0.03249584829030844,0.08056929488935488,0.3585715409207532,0.4712073940634466,0.4052920201491853,0.4587315922103562,0.478302995371233,0.5101373147521122,0.3917306775058882,0.2571728823113679,0.10857167287465803,0.059187484154535265,0.0770698773338907,0.08092645012503072,0.0716808798615997,0.043082070226571886,0.0302790226895619,0.03404410744003618,0.019365555069378718,0.030354676261650868,0.05385830578575647,0.077727887472525,0.2037227539378124,0.24280925992684824,0.1999541504165433,0.22990416803678804,0.2633588813686892,0.3908369097239999,0.22380789763473505,0.273756849067429,0.4230319031113499,0.35876859208526396,0.13585270284701986,0.0931770506472515,0.08437484550396979,0.06990038183941279,0.06214325162219731,0.06643087383570473,0.02211899321633772,0.01608782007398919,0.007901399819803747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0066399204898551206,0.0018297608133146066,0.02424784954721337,0.02953656205185155,0.10438433562880343,0.1382261137481366,0.1203877052037166,0.14664829164557602,0.155615879016215,0.1115784625188452,0.05885496031442328,0.045381586940997067,0.040465864140611485,0.01753931302685895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03607971634484869,0.033713342985321616,0.13584390592003276,0.1462612268581441,0.13929406068436925,0.12625701488950267,0.33082251443267824,0.4861973576494471,0.5479992885045453,0.314511252413217,0.3218039048855141,0.2337800940672997,0.07408068154367771,0.029904273599911886,0.04290437230143268,0.03341424746776058,0.00706569175603025,0.015767611931659136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01233681040669425,0.030458480000098525,0.051780471631405936,0.17565351930740736,0.1787746690024267,0.09667470881731824,0.17072724019463728,0.16013749948757902,0.0720538695658523,0.03236213500010468,0.04534639923304872,0.03274919978753662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09164286658070307,0.10732426862788874,0.12568169586454705,0.2963843046636205,0.2699354639842373,0.3666365635825168,0.27708560623934364,0.21148692169661756,0.37820276318514207,0.21472243144246905,0.31050337247789905,0.3224724713365329,0.32928129282454016,0.30945653816643537,0.07449061834127607,0.09084058683948053,0.07288429947343354,0.03430977463504629,0.06406450047617765,0.03713006942710717,0.05597660580424761,0.05571269799463493,0.08401944965369137,0.05935110699649512,0.15458487917332814,0.2626692022929014,0.19106749477418555,0.3634855043357414,0.2786655343262249,0.2573628959342891,0.3384863972238306,0.2635524137624052,0.2649669596219292,0.1876050243120671,0.2136931909849796,0.25039045160432194,0.1340194232629104,0.12234766053644013,0.09245746201970756,0.07873953407604027,0.05957454894196719,0.05572325430701944,0.047045965526954385,0.03223897802228543,0.026593110281971415,0.031783297204354195,0.03175866580879034,0.025817221321710132,0.02545654731523946,0.07167560170540745,0.20097283456164824,0.2438736880922861,0.20847485389623813,0.2359388599499314,0.2798566382402768,0.3213323895990062,0.2746171885267663,0.2582601824869721,0.2561383636976862,0.2644021969093581,0.2397690419601101,0.26252493269031313,0.2555173006523977,0.09808397652065,0.07950310733851965,0.022564117721884446,0.022349472703399462,0.012891016806880885,0.00238572659889866,0.0,0.020449336474188142,0.02806747524500761,0.039740997356875314,0.08871173050860487,0.12277519118801268,0.2586155783372506,0.2856890008327171,0.11607721098004276,0.12584004055031464,0.2460043038085592,0.0552675734890882,0.03764205057775577,0.033961416326357546,0.02879058264334636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16079550962621328,0.12335754775455801,0.10538366653453682,0.09526720049938396,0.051849087661905234,0.02260282420062764,0.02467186142799108,0.02084871695940201,0.0,0.0,0.009704769852157085,0.06820609370169937,0.0,0.02018366927917804,0.08694178879880247,0.08424816975535569,0.08324356069343009,0.1848797363314668,0.22495853568464635,0.2793552134020127,0.3297686425796249,0.1780462834478957,0.3924573036750218,0.3808946228431914,0.1864526268767584,0.12423548106786952,0.2241597747142186,0.25907653731137403,0.09227272655297868,0.1015077405040252,0.1126182592887192,0.06384809607229525,0.0386185094733227,0.06448323420076311,0.1598524790531973,0.1360462352407358,0.1497149003932754,0.12463310216768594,0.09317177249105923,0.09087929331822374,0.08692947310102056,0.11323404417781545,0.14273893729251347,0.28521220739001685,0.2828423152596949,0.4338222137537138,0.13202779899303335,0.12250776460760515,0.08529324468142192,0.19569291898399716,0.12200633976934105,0.201910586978472,0.06632531071185964,0.09285684250492143,0.19153901006069352,0.07988489396975933,0.05005451455653899,0.056361911206282124,0.0,0.1847143541041095,0.11614934578133687,0.13443815698749587,0.08922723043004832,0.029862048350373857,0.1718110215994467,0.07223684564718376,0.1604928953378574,0.08238498061949015,0.11937253982940647,0.11313199982476525,0.20191762452006165,0.1960553523758652,0.1872830567843396,0.12555677950133035,0.11753046331830995,0.11425624709371525,0.16204995141457226,0.21429841956169127,0.1421020397786482,0.12051438095233068,0.19362036298583887,0.14971841916407022,0.132977867107639,0.12655786979246114,0.16381109619738754,0.1971145023851108,0.15933170097556162,0.14413764868346068,0.22186201738519085,0.31564077783835925,0.34461961471922936,0.3929182626491453,0.5611718069750129,0.3614358203477495,0.33658098283842697,0.24476921525957185,0.2532406559481389,0.13979900429342818,0.16800723037022922,0.16570067611421435,0.1455539539283821,0.128906649298014,0.1457316518535213,0.14741714306424766,0.10922264547170266,0.11484740058724766,0.08936094372025208,0.11891861839687265,0.098972466146346,0.09582140689957057,0.11656632012052495,0.1197596046168384,0.08620812508807922,0.07620953787455335,0.05819167201959674,0.07395048702426878,0.11227341975082528,0.1162091648848491,0.09163055088292116,0.055445271414227414,0.11951505004659732,0.13865364439970915,0.06794746404827894,0.12152778694124335,0.07698190806401982,0.09284100803634468,0.05822334095675026,0.06790699818413833,0.03559764474595618,0.07465775995403078,0.060170980591691875,0.041866334916956134,0.01752523794367961,0.002741122449177074,0.0034536735351313195,0.002054962144184096,0.005918572476913784,0.012569049279153413,0.001979308572095127,0.0,0.009328261377109657,0.0,0.010653078581365327,0.0,0.0,0.0298268606424255,0.05629681394657768,0.12001999365565626,0.04266509588738385,0.08516480954741043,0.06225057413143981,0.0665575495843188,0.05610680032365654,0.07904390774979357,0.07327840180245515,0.07638723579969256,0.08104608833205514,0.13299370157621576,0.14541848125278092,0.10912411988944726,0.06613881585973334,0.04008231812397439,0.033697508516744856,0.06019209321646087,0.1062563216916561,0.10240854582750317,0.14119067814278574,0.0811498920705028,0.08230053012041409,0.1234384794828392,0.06370734524050183,0.08646323597070482,0.11250389923788702,0.1382577826852901,0.1162777809153484,0.0364351121951271,0.04071217809624999,0.25774996072172096,0.041188971538950236,0.041206565392924416,0.10691785060108522,0.08036872495404923,0.18522985402555292,0.18025783089245,0.216545154714194,0.22320970659961292,0.3212567360269172,0.8843005290647828,0.08487627034223387,0.00966782275881131,0.10041340278683128,0.5550069205424607,0.1809369536558533,0.40038333489038935,0.0951545998339492,0.22732490904417335,0.33365512492252103,0.4936448360367169,0.44128904538035535,0.3171696837487154,0.5373585256209618,0.5254052612309047,0.3739292160548139,0.28355134757485434,0.35343237617489554,0.3069863610684607,0.31768342428476143,0.11094332439037737,0.08542343920083084,0.09771802435798706,0.11475767193197932,0.1082145176389822,0.08994330028679741,0.06953794844754471,0.03161967436239434,0.014914310013911459,0.03314330211655823,0.013684499621116356,0.025917506289362947,0.06408561310094668,0.015528335517610303,0.005417147638649686,0.0,0.0,0.0,0.0,0.0,0.0,0.01278897245383065,0.0012034196118338373,0.01984586728287381,0.014585304944594313,0.0,0.0,0.0,0.000610506732904008,0.009238532721841344,0.009549943937184313,0.02276996581338234,0.03539883419604796,0.01905590323943317,0.013907941566588427,0.010155172513896063,0.03644214973671677,0.07769445914997404,0.1082145176389822,0.2397813576578921,0.5228541524046487,0.6975101001917202,0.8049328944018643,0.7009778488100309,0.6361392187589894,0.6141961640823933,0.6056174008845837,0.6493046996878674,0.2681866348992039,0.3432842412025892,0.5647099310092204,0.4515920062676345,0.6129557973772137,0.8222804344204048,0.9999994721843808,0.5655667516977628,0.9699175006593296,0.8329880539490899,0.9999994721843808,0.4168247914292595,0.5997129034908494,0.7499626570449398,0.5443819921274541,0.8578692822393739,0.4393748340679647,0.8602813996192338,0.7683007310422264,0.40246644720093216,0.903150584212718,0.8942234627062198,0.9624928942822262,0.5054432745118013,0.8740380340416443,0.7338959495957196,0.7194038920771884,0.672796013514191,0.7665694958111672,0.6581948741010201,0.6694496624883023,0.6171290595398891,0.2937276327135195,0.8871507334085997,0.6624930526269119,0.6349146865223865,0.7653748731263205,0.8332677962272794,0.8121710059268415,0.7284594487176983,0.6952668838100123,0.5423516613788338,0.4983687858287839,0.3989142480835455,0.26566015746851185,0.2468558463409094,0.2650496507356078,0.34114482855932904,0.15567921689052205,0.1114799369365898,0.10520948738019244,0.14059424649306107,0.12080819831369947,0.0971814118117746,0.07359685055938779,0.0648368706656441,0.07987961581356708,0.2422321815164952,0.25928766355906424,0.3109309031294716,0.23293558907653905,0.10700230110016128,0.05267423941329423,0.016469606705228877,0.010830776506504537,0.013642274371578323,0.037306007966848964,0.0,0.0,0.009449658969531493,0.0,0.00022168256007465425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03240963840583496,0.048397173512171335,0.025453028544444627,0.021321991631307415,0.003754528438089778,0.0,0.0,0.010225547929792779,0.02947498356294192,0.09238708660381087,0.2427635159065154,0.37754475304650775,0.4322686764477938,0.4712144316050363,0.4745044822982077,0.5559745825110406,0.5548345007735138,0.4843658374507349,0.9005730846055009,0.9552653390696332,0.9499994985751616,0.9641801448783498,0.9999994721843808,0.9999994721843808,0.5909388485139263,0.500541626794595,0.4294994038322581,0.33764717038926223,0.4312693455420605,0.013133811991724555,0.14271958405314186,0.20393388018550254,0.11163828162235742,0.2659627717568677,0.13872753858640066,0.0619549973846736,0.03482703394188715,0.0,0.06824655956583997,0.07496037424238665,0.07737073223684916,0.09324390729235336,0.034779530536156865,0.1093950652406496,0.3308577021406266,0.3891813280650297,0.2077552652686942,0.2693812575840506,0.5259594676310914,0.3543912412164883,0.5114410193315989,0.5588300650110498,0.9682883097813206,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.9999994721843808,0.4682041231900542,0.3800677117064051,0.9999994721843808,0.9637772456223412,0.9999994721843808,0.9727835394717232,0.9655647811861178,0.9999994721843808,0.9917954580762209,0.9522761432794205,0.8280564966801277,0.7316738458387808,0.4873831834073067,0.5414420591283687,0.4074455078756248,0.5662564307735507,0.9822543110660238,0.6118948879825707,0.8809823282052527,0.08963892661304411,0.2744553250702039,0.3442008809946439,0.2247984316134813,0.3471496109207162,0.2567400735036031,0.28473717333271403,0.1457228549265342,0.10021283285152564,0.03202609238919786,0.032194993387349984,0.016795093003751184,6.333787430704406e-05,0.0055983643345837285,0.011849460651609495,0.006527319824420374,0.013559583257899684,0.05146378225987072,0.0836587756472207,0.09502968347073253,0.19397575883611728,0.10087963991714702,0.07853368598454237,0.05304195096135457,0.03059747144649453,0.017938693512072813,0.024703530365144603,0.015556485683968991,0.02544599100285495,0.025491735023187818,0.06849111413608107,0.08612895274519543,0.0,0.0012157353096157624,0.009796257892822815,0.011724544288392823,0.017602650901165997,0.021323751016704837,0.031751628267200675,0.06212917653901798,0.05200215419148059,0.13378366561965646,0.17530867976951345,0.4631441307870805,0.152702336798091,0.095823166284968,0.3822335151306264,0.6796681728765054,0.3726043988505583,0.3147857165352142,0.4730617862723251,0.9618384029143868,0.738141346559689,0.9884719790604988,0.40482402363347214,0.3651463641509039,0.9999994721843808,0.7123892224976833,0.42886778447458507,0.7927685037641171,0.5327137481717786,0.5916338057459064,0.7905340843093963,0.6117998811711103,0.4834791072104364,0.34625584313882796,0.3890317803062491,0.4681742136382981,0.8482735942818567,0.9971387115281792,0.6206513491055197,0.4736212708287039,0.4927616245672132,0.5832661687957869,0.4907981504636947,0.4876787601540729,0.3655475040215152,0.30392151170615866,0.3009323159159457,0.35806483792629684,0.2994526727967173,0.2735562791321233,0.2482440014194721,0.24104811514403296,0.21247393690456898,0.203291704515445,0.1741809137297686,0.20388285800897746,0.14161469002356344,0.2771999662901758,0.3995405892850262,0.5230476847983647,0.46209025893402705,0.507795572788149,0.5681389731487878,0.5982227040592363,0.5634607673770536,0.5414244652743946,0.5038140836337923,0.4443081507223245,0.5086471153204993,0.5015902204914561,0.5151269317391894,0.5195746580238617,0.07917234288380508,0.018376780476029867,0.001511312056381968,0.0,0.0018614297504681286,0.0,0.0,0.0007266261691335887,0.004250675120161624,0.09654275491251192,0.0,0.010589740707058284,0.017966843678431498,0.028160722671070764,0.015618064172878615]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=no mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011777250807696591,0.03571172791367594,0.0504094186176054,0.15490466792927282,0.03552273486862,0.08301171358999251,0.12418633520602232,0.1337036270749447,0.0668040679260898,0.004428405455731861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.030905336367832187,0.07848781691149556,0.10986464119173046,0.0043349036334410255,0.2358434262250728,0.08433068610443557,0.3062284150048541,0.21058997660465045,0.11118361370617352,0.00951729186892238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09064305380930404,0.21134395938439995,0.2807879617398501,0.11900394697054095,0.2116264542517467,0.21106146451705315,0.17242929670714435,0.14972227969379148,0.07858330813426066,0.006218865882577626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13794303948562062,0.3160282017411233,0.4486933617684975,0.5315180717139083,0.5630818996387249,0.5481952158897395,0.48223863256569,0.3696405551223084,0.20145067082583992,0.03957315423423997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15000477456113825,0.3346828099883819,0.4709308802699218,0.5534711059475116,0.5836224595355943,0.5629883978164341,0.492320914169306,0.3752944312701924,0.2033346330749765,0.038632167809908816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11853444845861252,0.28069247051708496,0.4400255439020897,0.3943270256075629,0.4457729218722646,0.459814110419684,0.4616025814460554,0.35022997469482603,0.1895779287953782,0.03542724364585489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12032490888545827,0.11947543488294368,0.42692932057995,0.4896809797399456,0.4385175783425907,0.4198629700953321,0.3539043973708084,0.18091011092897044,0.09554294717743862,0.010175783425906769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12249136600194165,0.2855943532856938,0.07537838397020674,0.09931286107618607,0.22227372559005615,0.25751396559132944,0.2109679626947623,0.1367195581939427,0.07255343529673898,0.008385322999061003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12588329381057725,0.28898429169385514,0.15490466792927282,0.3295004217529005,0.25807895532602304,0.12051191253003996,0.15452668183916096,0.12927522161921284,0.06699306097114573,0.03165931914758169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05832524310473796,0.14416190536819826,0.2322625053713813,0.3980969395063104,0.23103703467922904,0.3017045183263572,0.3064174080499101,0.24724468034313185,0.13794303948562062,0.02421498257285185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15188873681027487,0.3361907755478809,0.4705548835802842,0.5514936418760843,0.5812670093740551,0.5630818996387249,0.4973143093597314,0.3871671733006541,0.2298115639870769,0.05662828450018303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1403004790476342,0.3186661467700094,0.4471873856094728,0.5422588448745087,0.5754261295815892,0.5626124011267964,0.4985397800518836,0.3774608883866758,0.22444217210701384,0.0557807998981427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13728454792863626,0.3150852259163179,0.4436999665780721,0.4093092005793134,0.4543472379163815,0.4131726163003517,0.37284348988588795,0.2974651059156813,0.17648170547323858,0.04268258717552878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05719327423487657,0.13549408750179048,0.2455477217385769,0.3130122706221253,0.35861728709436125,0.3291244250632629,0.1946668152085688,0.15848558878296434,0.08941758311715182,0.01460418888163863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.030151353588082692,0.08093875829579998,0.3759529228271769,0.4686709213311477,0.5413178584501774,0.5369829548167365,0.4796941893590948,0.3745404484904429,0.21831680804672704,0.05521581016344914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12484681616348098,0.2901162605637165,0.4092156987570226,0.3460840641064409,0.40676475737271817,0.5296321200642974,0.3200786211067433,0.1462348606623908,0.08187974472013114,0.014793181926694569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12908622857415689,0.3104678274155301,0.4532172584469945,0.5523411264781246,0.5733531742873967,0.5586534941829929,0.4960888386675792,0.3903701080642338,0.2285880826953989,0.0595487243964159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1409589706046186,0.31753417790014804,0.4594361243295721,0.5441428071236453,0.5780640746104754,0.5635533875511276,0.5057951235815575,0.3960239842121179,0.2326385020610189,0.06143467604602677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1486858020466952,0.33336383747393883,0.4675409418617605,0.5474412331099899,0.5997366033772062,0.5843784317158179,0.5193628348160998,0.39724746550379575,0.24441774226918975,0.06699306097114573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.145952365795044,0.32554350420957145,0.4551967119188962,0.5330260372734072,0.5621409132143937,0.5452747759935066,0.4861020482867283,0.3833037575796158,0.2322625053713813,0.06247115369312305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.037595690162812535,0.09413047284070472,0.1425604379864084,0.0814102462082027,0.2360304298696545,0.06294065220505149,0.0656740884567027,0.0009429758248054367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034675250266579666,0.10185531488230706,0.28785431222446806,0.3074538856970063,0.5804195247720146,0.5678882911845686,0.2683502299746948,0.23282749510607484,0.13540058567949964,0.030057851765791864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03919715754460236,0.1016683112377254,0.11815646236850065,0.29407317810704564,0.6204661563191317,0.6100058886254038,0.5444253019909919,0.4297562586538921,0.2593044260181752,0.07349442172107014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1554696576639664,0.3423161396081677,0.4770562443302087,0.5578060095809527,0.5914427927999618,0.57712109878567,0.5169138828322697,0.40978068849171617,0.2566664809892891,0.07519138032562507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14812081231200167,0.3271449715913612,0.45510122069613107,0.533402033963045,0.5655328410230294,0.5500791781388761,0.4939223815510958,0.39413803256250696,0.2463952063406172,0.07264693711902982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0982763834290898,0.22528965670905415,0.2596804227078128,0.3854702146960992,0.4315467190807378,0.41354861298998935,0.37651990196234464,0.2769245460188118,0.1696023586332023,0.04843195454617796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11683748985405758,0.2729676284754827,0.2644868142536565,0.4912844365222097,0.5183263571690035,0.3760484140499419,0.05219987904445117,0.3655881463562141,0.21596135788518767,0.060774195088568114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03307179348431556,0.053236356691547436,0.08027827733834132,0.12409283338373148,0.09799388856174304,0.068029538618242,0.06897251444304743,0.02675942577944711,0.0137567042795983,0.0002824948673467764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15565865070902232,0.3392067066668789,0.4722498527843649,0.554507583594608,0.5880528543918006,0.5749546416691866,0.5202103194181401,0.4180725096684863,0.2573249725462735,0.08150374803049354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1478383174446549,0.3268624767240144,0.4573631690353796,0.5357574841245842,0.568546782741553,0.5568630337561473,0.5014602199481164,0.32186908153358906,0.214170897458342,0.08093875829579998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04617000620692948,0.14161945156207725,0.241119316282845,0.2440397561790779,0.31395524644693074,0.2965221300908758,0.2676897490172361,0.19259385991437625,0.11815646236850065,0.033921267486830164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1555631594862572,0.3419381535180558,0.4845940827272293,0.5676992981395127,0.60275054509573,0.5922922668024764,0.5319895596263111,0.42881328282908665,0.2670312574602518,0.08913508824980504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15613013862142505,0.3328943389620104,0.4617915744911114,0.5411288654051215,0.5734466761096876,0.5645898651982239,0.5112600066843856,0.4138311078573361,0.26693576623748666,0.09083204685435996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1549981697515637,0.1344576098546942,0.31536772078366465,0.3918780736237328,0.4471873856094728,0.43804807983066224,0.37736738656438495,0.1080741807648847,0.07811182022185795,0.05154138748746678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11975792975029045,0.3229055591806853,0.4528412617573568,0.5900303184632281,0.5895588305508253,0.5401858895803161,0.4392715611223402,0.2772070408861586,0.09752240064934033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.111937596485923,0.2985015835627775,0.4465288940524884,0.5964381773908615,0.5040046631547117,0.5665693186701255,0.5562045421991629,0.4320162175926663,0.1669644136043162,0.08122125316314675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08235123263253387,0.10929965145703692,0.08235123263253387,0.12409283338373148,0.0821642289879522,0.34307012238791723,0.3124472808874318,0.2267976222685532,0.07877031177884232,0.01083626438336543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006125364060286792,0.03957315423423997,0.06190417455795521,0.22151974281030667,0.2666532713701399,0.12418633520602232,0.17987363328187414,0.07839431508920472,0.04758248054366336,0.08960657616220777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.039008164499546416,0.03712420225040982,0.14397490172361654,0.28201144303152803,0.2586439450607165,0.3235640507376697,0.35362389190393584,0.4264578326675473,0.27569907532665955,0.0989348749860742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.031283322457944074,0.07943079273630099,0.14859031082393012,0.5533776041252209,0.2076695367084176,0.20653955723903045,0.23442896248786466,0.17638820365094776,0.0043349036334410255,0.09196202632374707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05003342192796779,0.2223692168128213,0.4806371651839002,0.5737311603775087,0.6056729743924371,0.60275054509573,0.5477237279773368,0.4458684130950297,0.28860829500421753,0.1088281635446342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015923161396081676,0.1834545541355657,0.3661551254913819,0.5016492129931724,0.5810800057294734,0.614340792258845,0.6015250744035777,0.5468762433752964,0.4469983925644168,0.2985015835627775,0.11438853787022744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016205656263428455,0.17685770216287622,0.3528679197237121,0.4801656772714975,0.5578060095809527,0.5910667961103242,0.5821164833765696,0.5474412331099899,0.4338066780195121,0.288043305269524,0.11090111883882674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020447058074578646,0.18590350611939588,0.3662486273136728,0.5098455429471774,0.5715627138605509,0.6028460363184951,0.5064536151385418,0.4802591790937883,0.36813258956280936,0.2906812502984101,0.06275364856046982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00037599668963761077,0.10326977861951522,0.2364084159597664,0.3341178202536884,0.3803813282829087,0.4489778460363185,0.4751722820810721,0.3160282017411233,0.2779610236659081,0.19702226537010809,0.0668040679260898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004521907278022696,0.16639942386962264,0.3336463323412856,0.4675389524612862,0.5491381917145449,0.5830574698009008,0.574105167666672,0.5235067560040106,0.42315940668120255,0.270799181958525,0.1046822529562491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0247799723075454,0.035144748778508116,0.1114661085735203,0.1559411455763691,0.16630592204733186,0.2013571690035491,0.12823874397211654,0.11127910492893862,0.1184389572358474,0.044003549090446105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002733436251651202,0.1215483901771362,0.2162438527525345,0.2799404771378098,0.4233483997262585,0.48374659812518894,0.3784973660337721,0.46819943341874504,0.17667069851829453,0.060491700221221335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01988206833988509,0.06171717091337355,0.1330451355179603,0.23452445371062974,0.32460251778524024,0.6278150016710964,0.6061444623048399,0.5522476246558338,0.4538777394044531,0.3062284150048541,0.12352784364903792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02544045326500406,0.1887304441933379,0.3650231566215206,0.4913779383445005,0.568546782741553,0.5959666894784589,0.5841894386707622,0.5342495185650853,0.43889556443270256,0.2965221300908758,0.12022941766269317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.023178504925755572,0.07179945251698948,0.3003855458119141,0.3630456925500931,0.5614804322569351,0.5909732942880334,0.5805150159947797,0.5300101061544092,0.4350321487116643,0.2943556729743924,0.11429304664746233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010271274648671877,0.038160679897506086,0.18778746836853247,0.17667069851829453,0.24394625435678705,0.33487180303343783,0.2730611302977735,0.34834601244568936,0.17167531392739485,0.05351885155889422,9.350182229083443e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004899893368134579,0.002448951983830153,0.029492862031098306,0.1912748873999332,0.13276065125013925,0.30632191682714505,0.3323273598268426,0.220013766651282,0.02412148075056101,0.11306956535578437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034014769309121,0.2131344198112457,0.4034663313863734,0.5404683844476629,0.6258355481991946,0.6570233794343737,0.6214071427434628,0.5677947893622779,0.4675389524612862,0.3209261057087837,0.1356830805468464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03599422278102271,0.2089885092228606,0.384244744003947,0.5093740550347747,0.5853194181401493,0.615659764773288,0.6028460363184951,0.5499856763165853,0.4541602342717999,0.31084581350564194,0.13087668900100266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02393248770550507,0.18920193210574066,0.29680462495822263,0.4099676921362978,0.4973143093597314,0.4975968042270781,0.4977857972721341,0.29840808174048666,0.20908400044562567,0.2866288415323158,0.12560079894323048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013663202457307469,0.11636600194165488,0.2614708831346585,0.31216478602008496,0.3803813282829087,0.3712420225040982,0.458117151815129,0.3405256791813219,0.17195780879474162,0.053801346426240994,0.05332985851383827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02921036716375153,0.1432209189438671,0.1929698566040138,0.3197026244171057,0.4439844508458931,0.4378590867856063,0.4029013416516799,0.3488175003580921,0.3373227444177423,0.19579679467795585,0.04541602342717999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015547164706444069,0.08621464835357218,0.22726911018095586,0.23452445371062974,0.2935081883723521,0.3572028233571531,0.4147740836821415,0.3661551254913819,0.3243180335174192,0.23518294526761416,0.07302293380866742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0420240956185444,0.2123804370314962,0.3808528161953114,0.5014602199481164,0.5694897585663584,0.6164137475530375,0.5983221396399981,0.5383019273311794,0.4340891728868588,0.2839908965034297,0.12333885060398198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04598101316187354,0.2275496156478284,0.4104391800487005,0.5424478379195645,0.6231976031703086,0.6542919325831967,0.6414762147279296,0.5260531886110802,0.4829926153454394,0.30660441169449176,0.1471778364871962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044755542469721334,0.20804752279852945,0.3550363662406697,0.5433888243438957,0.615659764773288,0.6418542008180415,0.6234800980376554,0.5561110403768721,0.4325831967278341,0.288043305269524,0.1238103385163847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04758248054366336,0.021294542676618976,0.41599955437429376,0.1822290834434135,0.2231231995925708,0.3077363805643531,0.6582488501265259,0.5873923734343419,0.4845940827272293,0.3254500023872806,0.14661284675250266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.052671366956853885,0.23433546066557384,0.4072362452851209,0.5280306526825077,0.6015250744035777,0.6305464485222733,0.6202771632740758,0.5638358824184744,0.4698944026228256,0.3262974869893209,0.1471778364871962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.055874301720433533,0.24771417885506025,0.42824829309439305,0.5602549615647828,0.6392162557891553,0.6695566024222941,0.6541964413604316,0.5967206722582082,0.4790356978021104,0.3353432909458406,0.15358569541482978,0.00782033326436745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.056534782677892186,0.24168430601753854,0.4199564719176229,0.543295322521605,0.6142453010360798,0.6181087167571181,0.6053884901246159,0.5499856763165853,0.4502013273279965,0.3142377413142775,0.14152396033931214,0.005371381280537298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05559180685308676,0.2172803303996308,0.4114756576957968,0.5371719478617923,0.6083109194213232,0.6324324001718843,0.6239515859500581,0.5406573774927188,0.44502092849298935,0.3080188754316999,0.13813203253067655,0.004806391545843745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05832524310473796,0.2386703642990149,0.4093092005793134,0.5345320134324321,0.6076504384638646,0.6398747473461398,0.6289449811404836,0.5741071570671463,0.4778102271099581,0.3228120573583945,0.1471778364871962,0.008480814221826111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053047363646491486,0.2051250935018223,0.4092156987570226,0.4761132685054032,0.6010555758916494,0.6240450877723489,0.6091584040233635,0.5537536008148584,0.4531237566247036,0.2320735123263253,0.14161945156207725,0.007161841707383062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05936172075183423,0.23216701414861615,0.3146137380039152,0.3641756720194802,0.38688467843330737,0.5668518135374723,0.6126438336542901,0.3780258781213694,0.4471873856094728,0.3034014769309121,0.14001599477981316,0.006407858927633569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05059841166266135,0.18157059188642916,0.35013647287253513,0.5207753091528337,0.5970966689478461,0.4760197666831124,0.5204928142854869,0.4498253306383588,0.4088377126669107,0.29680462495822263,0.14199544825171487,0.008009326309423392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044286043957792884,0.15810760269285248,0.1585790906052552,0.09017156589690133,0.2428142854869257,0.3293134181083189,0.6123613387869432,0.5574280234908409,0.4630170451832636,0.32309455222574124,0.14529387423805964,0.010458278293253544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06850102653064473,0.2486571546798657,0.4150565785494883,0.4024298537392771,0.6057644868142537,0.6280039947161524,0.6184847134467557,0.5661913325800136,0.4714978594050897,0.3309148854901087,0.15123024525329049,0.012344229942864418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0715169576496427,0.2480921649451721,0.40676475737271817,0.5184198589912944,0.6013380707589961,0.6295119602756514,0.6127393248770551,0.486573536199131,0.4655614883898589,0.3173471742555664,0.1508522591631786,0.012248738720099309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07057398182483728,0.2434747664443843,0.3559773526650009,0.38556371651839005,0.4943938694634985,0.5511156557859723,0.4926969108589436,0.4791291996244012,0.4088377126669107,0.2008856810911464,0.09629692995718812,0.004806391545843745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009799786736269158,0.040894116149157285,0.06463761080960642,0.121830885044483,0.06529809176706508,0.04334306813298744,0.1486858020466952,0.2059745675043369,0.0156406665287349,0.1165549949867108,0.055309311985739976,9.350182229083443e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.039008164499546416,0.12136138653255454,0.194195327296166,0.18194658857606671,0.272307147518024,0.22151974281030667,0.20833001766587625,0.22745611382553754,0.21916429264876736,0.0676535419286044,0.031283322457944074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011590247163114924,0.04909044610316235,0.18326556109050976,0.265429790078462,0.4480348702115131,0.6149057819935385,0.4965603265799819,0.4826146292553276,0.4513332961978578,0.19702226537010809,0.09459997135263318,0.005653876147884074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08376569636974203,0.0909255486766508,0.27927999618035104,0.44303948562061335,0.6295099708751771,0.6553284102302931,0.6484490633902568,0.59870012573011,0.5006127353460761,0.1837370490029125,0.09271600910349656,0.007631340219311506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09987785081087963,0.3023649992838158,0.4789402065793453,0.6047299985676317,0.6740785097003167,0.6977285025384751,0.6857622586857225,0.6216896376108095,0.5154059172727707,0.3623852115926344,0.1696023586332023,0.018467604602676938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0986523801187274,0.2915287349004504,0.4553837155634778,0.56722781022711,0.6292274760078304,0.6464715993188294,0.6416652077729855,0.5784420607005872,0.4771497461524995,0.3364732704152277,0.16347898397338978,0.01762012000063661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0974269094265752,0.2833324049464453,0.44087501790460426,0.5723166966403005,0.6395922524787929,0.3535284006811707,0.655139417185237,0.5944587239189598,0.4966538284022727,0.3414686550061274,0.1673423996944281,0.0210120478092722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09601443508984132,0.27833900975601994,0.43804807983066224,0.5512111470087375,0.2961461334012382,0.5041916667992934,0.513426463800869,0.3862241974758487,0.24667770120796395,0.19193337895691756,0.09469546257539828,0.008950312733754556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010647271338309488,0.02355649101586746,0.02581644995464167,0.0874401190457244,0.194384320341222,0.2665597695478491,0.34288112934286125,0.2705166870911782,0.2676897490172361,0.12691977145767352,0.06369463498480099,0.00405240876609425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0041459105883850855,0.017809113045692552,0.06671056610379897,0.103552273486862,0.10722669616284436,0.1145755415148091,0.07877031177884232,0.08894808460522337,0.07660385466235896,0.041835102573488464,0.01931508920471726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0017904604268457656,0.0016969586045549314,0.02986885872073592,0.050315916795314566,0.08923057947257015,0.06407262107491286,0.07651035284006813,0.04598101316187354,0.09384797797335796,0.07773383413174606,0.037595690162812535,0.0009429758248054367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.102044307927363,0.2784325115783108,0.4287197810067958,0.5340625149205036,0.3353432909458406,0.2903032642082982,0.3890511355497908,0.3056634252701605,0.48374659812518894,0.1593330733850047,0.16441997039772094,0.02204852545636847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02836089316123693,0.13926400140053793,0.2799404771378098,0.3209261057087837,0.2801274807823914,0.3055679340473955,0.3591822768290548,0.3083013702990467,0.4134551111676985,0.23669091082711316,0.12136138653255454,0.016866137220887114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11306956535578437,0.2952031575764328,0.4037508156541945,0.4732863304314612,0.5530951092578741,0.578818057390225,0.5557330542867601,0.5056996323587923,0.4127946302102399,0.24309876975474676,0.1238103385163847,0.018091607913039327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10939315327932776,0.2535570480480002,0.3201741123295084,0.36021875447615104,0.3778388744767877,0.4202389667849697,0.5077745770534592,0.4313577260356819,0.2491286425922684,0.13756704279598306,0.06831203348558879,0.0072553435296738985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05399033947129693,0.1313481769134054,0.20785852975347352,0.5580885044482995,0.6167897442426751,0.643927156112234,0.6263070361115974,0.5748611398468957,0.4784687186669425,0.3296894147979565,0.07886580300160742,0.023178504925755572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11353906386771286,0.283519408591027,0.2627898556491016,0.3666246240033104,0.4704613817579935,0.6158487578183439,0.5961556825235147,0.5435778173889517,0.4540647430490347,0.3229055591806853,0.09403498161793962,0.013474209412251524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01931508920471726,0.09808739038403387,0.1712993172377572,0.18665748889914532,0.2749450925469101,0.3966824757691022,0.4347496538443175,0.42202942721181547,0.4784687186669425,0.22510066366399825,0.07321192685372338,0.009610793691213216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12710876450272945,0.3183836519026626,0.4796006875368039,0.5917272770677828,0.6565538809224453,0.6816163480973374,0.663713733229354,0.6047299985676317,0.5056061305365015,0.36021875447615104,0.17930864354718062,0.02675942577944711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0013189725144430475,0.1298402113539064,0.3096203428134897,0.4651854917002212,0.5582755080928812,0.6231041013480177,0.6472255820985787,0.6536314516257381,0.5743896519344931,0.4783752168446517,0.3410906689160155,0.1737482692215874,0.027702401604252545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004806391545843745,0.13596557541419318,0.31904214345964704,0.4717803542724365,0.5783465694778221,0.6366718125825601,0.6544789362277784,0.6388382696990434,0.5856954148297869,0.4928859039039995,0.3532459058138239,0.18147510066366396,0.029492862031098306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003485429630926424,0.1173089777664603,0.2264196361784413,0.34175114987347416,0.384244744003947,0.4779992201550141,0.4105346712714657,0.5388669170658731,0.2924717107252558,0.30575692709245145,0.3339308166091067,0.1636679770184457,0.026665923957156272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1085456686772874,0.16752940333900976,0.15584565435360398,0.17224229306256267,0.2735326182101762,0.3567313354447504,0.21256943007655213,0.19928421370935656,0.2047490968121847,0.12710876450272945,0.038536676587143694,0.01573615775150001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04353206117804339,0.13012270622125316,0.12333885060398198,0.5883353492591473,0.6691786163321822,0.6984824853182244,0.6629597504496045,0.6087804179332517,0.5104105326818711,0.3649296547992297,0.1804386230165677,0.029586363853389138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010647271338309488,0.1500982763834291,0.34589706046185925,0.5171943882991422,0.6333733865962154,0.7018744131268602,0.7232624576257699,0.7000839527000143,0.6345053554660768,0.5147454363153121,0.27221364569573314,0.14887479509175114,0.031848312192637625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011118759250712209,0.15056976429583185,0.3399606894466284,0.4994807664762148,0.6074614454188085,0.6708755749367371,0.6912271417885506,0.6702150939792784,0.6103838747155157,0.5089045565228463,0.3544713765059761,0.1841130456925501,0.032695796794677955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01309622332213964,0.1548091767065077,0.341655658650709,0.4905304537424602,0.5920097719351296,0.6492030461700062,0.6665406713032961,0.6456221253163147,0.5894653287285344,0.4960888386675792,0.3564488405774036,0.18439554055989685,0.031848312192637625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014039199146945078,0.15198422803304001,0.3365687616379928,0.489400474273073,0.5926682634921141,0.5703372431683987,0.6769989495965496,0.6584378431715818,0.60275054509573,0.5056996323587923,0.35315240399153314,0.18317205926821886,0.03222430888227524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014886683748985406,0.1471778364871962,0.32450702656247515,0.33251635287189857,0.29840808174048666,0.3357192876354781,0.1509477503859437,0.4709328696703962,0.5875813664793977,0.4846895739499945,0.3439176069899575,0.17271179157449112,0.03278929861696879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01441718523705696,0.1428429328537552,0.2059745675043369,0.3680390877405185,0.5691137618767208,0.4893984848725988,0.6545744274505435,0.6342208711982558,0.5828704661563191,0.4919429280791941,0.35588385084271,0.18157059188642916,0.03326078652937151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016772635398596282,0.14538737606035046,0.31272977575477856,0.3724674931962504,0.4530282654019385,0.19890622761924467,0.4281547912721022,0.5416003533175242,0.4536887463593972,0.26401532634125385,0.1712993172377572,0.08009127369375965,0.03062284150048541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014039199146945078,0.02468647048525456,0.09921736985342096,0.12908622857415689,0.1596155682523515,0.3036839717982589,0.4501078255057056,0.26712475928254265,0.25138860153104264,0.15179523498798406,0.12691977145767352,0.07651035284006813,0.03326078652937151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009045803956519664,0.05191738417710439,0.33336383747393883,0.35456487832826705,0.4219359253895246,0.4477523753441663,0.42231192207916224,0.4752657839033629,0.4244803685961199,0.3973429567265609,0.2751340855919661,0.17732919007527892,0.03608772460331355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009429758248054367,0.008763309089172888,0.035616236690910824,0.05493331529610237,0.0569107793675298,0.09083204685435996,0.11212658953097897,0.2614708831346585,0.2303785431222447,0.174597743224102,0.11297407413301927,0.03231980010504034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02280250823611796,0.1666819187369694,0.3487239985358013,0.4857240621966165,0.581456002419111,0.6386512660544618,0.6566473827447359,0.6376127990068913,0.5865448888323015,0.4925079178138877,0.35805030795919346,0.18976692184043414,0.03674820556077221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0247799723075454,0.16677740995973453,0.3381702290197826,0.4758307736380564,0.5718452087278978,0.5211532952429455,0.6516539875543106,0.6268740152467653,0.5751436347142425,0.4806371651839002,0.10798067894259386,0.18693998376649212,0.03825418171979692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02544045326500406,0.17233579488485348,0.3593712698741107,0.512013989464135,0.6176392182451896,0.6786004169783394,0.6959380421116292,0.5961556825235147,0.4719673579170182,0.5206818073305429,0.3724674931962504,0.1612170356341413,0.03834967294256203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02675942577944711,0.1737482692215874,0.3588997819617079,0.5102235290372893,0.6154707717282321,0.6774704375089523,0.6956555472442825,0.6776594305540082,0.6189581907596327,0.5189848487259879,0.3750119364028456,0.11947543488294368,0.03910365572231152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027889405248834213,0.17440875017904606,0.3462730571514968,0.500895230213423,0.6037870227428263,0.6632422453169513,0.6803908774051851,0.6613582830678146,0.6019030604936897,0.34014769309121007,0.3555078541530724,0.1879764614135884,0.041835102573488464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0293973708083332,0.17553872964843314,0.34740303662088395,0.4856305603743256,0.5806085178170707,0.6346923591106584,0.6499570289497557,0.5664738274473604,0.5823989782439164,0.4875145226234622,0.35663783362245954,0.19400633425111008,0.04277807839829389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.030057851765791864,0.17940214536947147,0.3512664523419222,0.5013667181258257,0.6005840879792466,0.6564583896996802,0.6763404580395652,0.6581553483042349,0.4588711345948785,0.5089980583451371,0.3682280807855745,0.1937238393837633,0.04193059379625357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015829659573790844,0.06623907819139624,0.2138884025909952,0.3657771394012701,0.4604726019766683,0.4914714401667914,0.5171963776996165,0.6168852354654402,0.5617629271242818,0.4706483854025751,0.3419381535180558,0.18270057135581624,0.040894116149157285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03062284150048541,0.11909943819330608,0.2581744465487881,0.35305691276876794,0.334967294256203,0.5796655419922653,0.2969001161809877,0.5623279168589753,0.3634216892397307,0.3339308166091067,0.19494931007591554,0.1015728200149603,0.032695796794677955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0091393057788105,0.058796731017140676,0.2801274807823914,0.207104546973724,0.4036553244314293,0.469329412888132,0.4785642098897076,0.23009405885442366,0.2257611446214569,0.2261371413110945,0.16338349275062464,0.09299850397084336,0.027702401604252545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032602294972387126,0.08612114653128132,0.2484681616348097,0.3448585934142887,0.2283055878280521,0.5195498384606815,0.5506441678735696,0.4259863447551446,0.3741644518008053,0.2456412235608677,0.17205330001750674,0.08819410182547388,0.02921036716375153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009429758248054367,0.08772261391307115,0.020823054764216257,0.0320353158372193,0.12305635573663523,0.2483746598125189,0.32045660719685515,0.2533680550029443,0.22792760173794024,0.2593044260181752,0.21030748173730365,0.119288431238362,0.03429726417646778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1054362357359986,0.1114661085735203,0.10685069947320676,0.4202389667849697,0.35456487832826705,0.20814102462082024,0.2653342988556969,0.17327877070965894,0.15160624194292807,0.14190194642942405,0.03608772460331355,0.019786577117119983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00932829882386644,0.028643388028583707,0.07085647669218402,0.2663707765027932,0.6031285311858419,0.6529729600687537,0.6716275683160123,0.5768386039183232,0.6044475037002849,0.5104105326818711,0.3637041841070775,0.19881272579695386,0.04513352855983322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03655921251571626,0.1902384097528369,0.3593712698741107,0.4898699727850016,0.5806065284165964,0.6321499053045375,0.6454331322712588,0.6241385895946399,0.5705282256139289,0.4798831824041507,0.3516444384320341,0.19183987713462672,0.04277807839829389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036370219470660325,0.1880719526363535,0.3544713765059761,0.4816736428309965,0.5676057963172219,0.6168852354654402,0.6301704518326358,0.6135868094790954,0.5645918545986982,0.4780927219773049,0.35249192303407445,0.1941018254738752,0.044286043957792884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03891466267725558,0.18976692184043414,0.35805030795919346,0.4883620072255026,0.5787225661674599,0.6292274760078304,0.6427016854200818,0.6513714926869638,0.5732596724651059,0.4872320277561154,0.36021875447615104,0.19853023092960706,0.04598101316187354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03966864545700508,0.1887304441933379,0.3533394076361148,0.4798831824041507,0.5704327343911638,0.6191451944042143,0.6318654210367164,0.5710912259481483,0.5624234080817404,0.475076790858307,0.34787452453328666,0.19231136504702945,0.04701749080896981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04004464214664269,0.18769396654624165,0.34090167587095954,0.492036429901485,0.5829639679786099,0.5659108271131412,0.6539139464930849,0.6326213932169401,0.5774990848757818,0.48911599000525197,0.3491934970477297,0.19325434087183485,0.04729998567631659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03655921251571626,0.1582965957379084,0.29869057660783344,0.42683382935718495,0.30660441169449176,0.3294069199306097,0.56722781022711,0.5586554835834673,0.5126724810211195,0.3785928572565372,0.3441066000350135,0.1692263619435647,0.04833646332341286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04437954578008371,0.16790738942912165,0.27758303757579617,0.38019432463832703,0.3918780736237328,0.4759262648608216,0.5306685977113937,0.5036266770645998,0.4015823691372368,0.23273399328378397,0.16866137220887115,0.12079440739738673,0.03486225391116134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010458278293253544,0.12079440739738673,0.2239706841946111,0.3000095491222765,0.4262688396224914,0.4509553101077459,0.5053236356691547,0.597003167125555,0.540563875670428,0.4562331895659924,0.3335528305189948,0.18279407317810706,0.05050490984037051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.033543281396718284,0.1054362357359986,0.21916429264876736,0.314707239826206,0.29209372463514394,0.30255399232887176,0.4519917877548422,0.4316402209030287,0.4884574984482677,0.39413803256250696,0.3384527238871294,0.1882589562809352,0.052293380866742005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04541602342717999,0.18750497350118567,0.3510794486973406,0.4828036223003835,0.4506728152403992,0.6060489710820748,0.6178262218897713,0.5982286378177073,0.5457462639059093,0.2395178489010552,0.3429746311651521,0.18939092515079656,0.05172839113204845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04409705091273694,0.18581000429710506,0.3461775659287317,0.2845558862381233,0.4866670380214218,0.6243275826396957,0.639781245523849,0.5978506517275953,0.4673519488167046,0.36728510496076905,0.2768310441965209,0.14991127273884744,0.0392906593668932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027041920646793883,0.007161841707383062,0.10119682332532268,0.19928421370935656,0.4506728152403992,0.3069804083841294,0.2674072541498894,0.4122296404755463,0.41703603202139006,0.21718682857733992,0.1470843346649054,0.10487124600130504,0.05465082042875559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04909044610316235,0.210120478092722,0.390087613196887,0.52765465599287,0.6217831394331005,0.6745480082122453,0.6858557605080133,0.6606043002880653,0.6038825139655913,0.5096585393025959,0.3770848916970382,0.20625706237168367,0.055309311985739976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04918394792545319,0.20211115178329855,0.3632326961946748,0.490812948609807,0.5765561090509764,0.6246100775070424,0.6373303041395445,0.6220676237009215,0.5666648098928907,0.4824276256107459,0.3565443318001687,0.20163966387089588,0.05512031894068404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027889405248834213,0.1990017188420098,0.3588997819617079,0.4856305603743256,0.5744831537567838,0.6236690910827113,0.6363893177152133,0.4479413683892222,0.5705262362134548,0.4800721754492066,0.3550363662406697,0.19956670857670333,0.05436633616093454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04909044610316235,0.19259385991437625,0.34787651393376096,0.4706483854025751,0.5558265561090511,0.6032220330081327,0.6159422596406348,0.5328370442283514,0.5560155491541069,0.11448203969251824,0.18015612814922094,0.19796524119491352,0.058136250059682024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05135239444241083,0.1574491111358681,0.34401110881224833,0.4652789935225121,0.5484777107570863,0.5959666894784589,0.5283131475498545,0.4022428500946955,0.15565865070902232,0.41910898731558255,0.2719311508283864,0.19523180494326228,0.059266229529069125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05088090653000812,0.18920193210574066,0.34288112934286125,0.4651835022997469,0.550646157274044,0.5990761224197476,0.3339308166091067,0.6050124934349784,0.5464982572851845,0.463486543695192,0.3429746311651521,0.1669644136043162,0.05785375519233524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.050220425572549465,0.1929698566040138,0.35560135597536324,0.4838400999474798,0.5725056896853564,0.6231976031703086,0.6373303041395445,0.6216896376108095,0.5693942673435933,0.4810131618735378,0.3460840641064409,0.19881272579695386,0.05832524310473796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05078740470771728,0.19080339948753045,0.34316362421020796,0.4789402065793453,0.5716582050833161,0.6217831394331005,0.6353508506676429,0.6171657409323126,0.5644963633759329,0.4622630624035141,0.341655658650709,0.19702226537010809,0.058796731017140676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03165931914758169,0.184491031782662,0.31272977575477856,0.4193914821829293,0.5465937485079496,0.5510221539636815,0.5042871580220585,0.5562980440214537,0.4713088663600337,0.4207104546973724,0.3058504289147423,0.19391283242881927,0.0595487243964159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05201088599939522,0.16131053745643212,0.33769874110737985,0.4555727086085337,0.5368874635939714,0.5820229815542789,0.5976616586825394,0.5822099851988605,0.3213040917988955,0.3741644518008053,0.3340243184313975,0.16225351328123758,0.06209316760301116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05342534973660338,0.18543201820699312,0.3318578613149141,0.4501078255057056,0.5335910270081008,0.5811735075517642,0.5972856619929018,0.579948036859612,0.529351614597425,0.39065260293158055,0.3094313497684338,0.14821431413429248,0.05615679658778031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0458875113395827,0.18910843028344976,0.2967111231359317,0.3869781802555982,0.4858195534193816,0.4187310012254707,0.43644462304839815,0.4648075056101094,0.4137376060350453,0.40978068849171617,0.301987013193704,0.11787396750115385,0.0577602533700444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.043908057867681004,0.1807211178839145,0.2927542055926026,0.3990379259306415,0.4867605398437127,0.5269941750354113,0.5677947893622779,0.5301990991994653,0.485254563684688,0.4688579249757293,0.35051246956217275,0.20418410707749116,0.05794725701462607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04824296150112202,0.1479318192669457,0.29313020228224024,0.3971559530819792,0.4624520554485701,0.5046631547116961,0.5427303327869113,0.5084330686104436,0.5013667181258257,0.4118536437859087,0.2716486559610396,0.1813815988413732,0.05898373466172235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04833646332341286,0.1822290834434135,0.2627898556491016,0.3884861458150972,0.4389890662549934,0.37793237629907855,0.20079217926885554,0.3650231566215206,0.4580236499928382,0.3683215826078653,0.288043305269524,0.1802496299715118,0.05983320866423695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04993793070520268,0.1776116849426257,0.31385975522416565,0.39404453074021617,0.4842180860375917,0.5050411408018081,0.5474412331099899,0.4931683987713463,0.4370116021835659,0.3495714831378416,0.27569907532665955,0.17572772269348907,0.02383898588321424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04560501647223593,0.1903319115751277,0.3394892015342257,0.4576456639027263,0.5391494119332199,0.5854129199624402,0.5987936275524008,0.5832464628459568,0.5350989925675999,0.4567046774783951,0.34288112934286125,0.2010746741362023,0.0645441089873156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046828497763913866,0.18920193210574066,0.3345893081660911,0.4523697738449541,0.5341560167427943,0.5794785383476836,0.28248293094393073,0.322058074578645,0.3997919087103911,0.4516157910652046,0.334967294256203,0.19730476023745486,0.05992671048652778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05483782407333726,0.10345877166457117,0.32724046281412633,0.4427589801537409,0.5243582194069996,0.4429479731987968,0.4133616093454077,0.2585504432384257,0.06247115369312305,0.2102139799150128,0.23131952954657586,0.16328999092833385,0.06115218117868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0504094186176054,0.1941018254738752,0.3499474798274792,0.4732863304314612,0.5593139751404517,0.6084979230659049,0.6231041013480177,0.5220942816672768,0.5634598857288368,0.4770562443302087,0.3589932837839989,0.2116264542517467,0.06529809176706508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05276486877914472,0.18741147167889485,0.3321403561822609,0.44765887352187533,0.528878137284548,0.5749546416691866,0.5909732942880334,0.5779705727881845,0.53170507535849,0.4538777394044531,0.24922214441455925,0.1699803447233142,0.0676535419286044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05154138748746678,0.189860423662725,0.21511387328314735,0.4548187258287842,0.2956746454888355,0.5876748683016887,0.5938002323619754,0.4531237566247036,0.5352859962121815,0.4554792067862429,0.3455190743717473,0.2055030795919342,0.06671056610379897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05154138748746678,0.18788295959129755,0.3342133114764535,0.4523697738449541,0.5287846354622571,0.4336196743749304,0.5977571499053046,0.576086610539048,0.5304815940668121,0.4532172584469945,0.3406191810036128,0.20371261916508845,0.06859452835293556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053236356691547436,0.1344576098546942,0.3308213836678179,0.4445474511801124,0.5237912402718317,0.5704327343911638,0.5843764423153439,0.5667583117151815,0.5213422882880016,0.3280879474161667,0.2325450002387281,0.1937238393837633,0.06294065220505149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053236356691547436,0.18505602151735556,0.3271449715913612,0.443888959623128,0.5257687043432592,0.3124472808874318,0.4172230356659717,0.09158602963410946,0.5041916667992934,0.4510508013305111,0.35136194356468736,0.20917750226791654,0.06482660385466235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.052106377222160334,0.18581000429710506,0.33327033565164804,0.4502968185507616,0.5334955357853357,0.4018648640045835,0.6032220330081327,0.4784687186669425,0.22726911018095586,0.02421498257285185,0.03703070042811898,0.03420376235417695,0.02006907198446676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.052106377222160334,0.1859970079416867,0.3291244250632629,0.4470918943867076,0.5301990991994653,0.4975968042270781,0.2586439450607165,0.3869781802555982,0.5383954291534704,0.4541602342717999,0.3436351121226107,0.17732919007527892,0.0721754492066271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02967986567567998,0.18194658857606671,0.3233770470930881,0.3572028233571531,0.5251102127862748,0.3690755653876148,0.2323560071936721,0.3508904556522846,0.44813036143427815,0.2967111231359317,0.08122125316314675,0.0051823882354813545,0.0668040679260898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.052106377222160334,0.18383055082520333,0.3299719096653033,0.4499188324606496,0.5253927076536216,0.4126076265656582,0.2943556729743924,0.4348431556666084,0.4543472379163815,0.4545362309614375,0.33336383747393883,0.08838309487052982,0.0401401333694078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05201088599939522,0.18439554055989685,0.32865293715086025,0.4466223958747792,0.5296321200642974,0.3866001941654863,0.1344576098546942,0.5154059172727707,0.4669739627265927,0.3411841707383063,0.04042262823675457,0.07085647669218402,0.05125690321964573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032130807059984404,0.11627250011936405,0.0970509127369376,0.10562522878105454,0.17572772269348907,0.2500696290165996,0.48374659812518894,0.4243848773733548,0.12852123883946334,0.024497477440198617,0.10948864450209284,0.07943079273630099,0.04786497541101014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05069191348495218,0.1841130456925501,0.3293134181083189,0.4495428357710121,0.5236977384495409,0.4698009008005347,0.5904083045533398,0.5724101984625913,0.5257706937437334,0.4499188324606496,0.34909999522543883,0.21058997660465045,0.06906601626533827,0.0006604809574586603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044568538825139656,0.1841130456925501,0.334967294256203,0.4576456639027263,0.5464047554628938,0.4354081454013019,0.5450857829484507,0.4177900148011395,0.4913779383445005,0.4396495472124521,0.35399988859357345,0.20851702131045788,0.07641486161730301,0.0006604809574586603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.041459105883850836,0.18288956440087215,0.3262019957665558,0.4112886540512152,0.5240737351391784,0.5058886254038483,0.4846875845495202,0.5420698518294527,0.37284348988588795,0.3893336304171375,0.34900649340314804,0.21228693520920536,0.06897251444304743,0.0007539827797494947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04946843219327424,0.1895779287953782,0.3397716964015724,0.4571741759903236,0.4884574984482677,0.5144629414479652,0.6309244346123851,0.6098188849808222,0.5627059029490872,0.48374659812518894,0.3575808094472649,0.2175628252669776,0.06774704375089524,0.0014124743367338818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04334306813298744,0.15311420750242707,0.27607706141677146,0.4007348845351965,0.4715913612273805,0.5133329619785781,0.5422588448745087,0.5779705727881845,0.5297276112870625,0.4549142170515494,0.3465555520188436,0.2108724714719972,0.06991350086737863,0.0005649897346935527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04598101316187354,0.16988684290102335,0.27409760794486976,0.2644868142536565,0.22453567392930468,0.3665311221810195,0.5007062371683669,0.3665311221810195,0.4645250107427626,0.3756704279598301,0.2929431986376586,0.0733054286760142,0.06002021230881863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044568538825139656,0.1406764757372718,0.3322338580045518,0.16281850301593112,0.060302707176165385,0.044190552735027776,0.1807211178839145,0.3397716964015724,0.5762736141836297,0.4165645441089873,0.2688217178870976,0.19155738226727995,0.07745133926439929,0.0015079655594989895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.042400092308182015,0.16979135167825826,0.2604344054875623,0.4698944026228256,0.545933267550491,0.6254595515095571,0.5206818073305429,0.4593426225072813,0.2521425843107921,0.3132947654894721,0.1624425063262935,0.06963100600003183,0.0007539827797494947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04193059379625357,0.18147510066366396,0.2756055735043688,0.4443604475355307,0.5244517212292903,0.5726926933299381,0.5228482644470263,0.496371333534926,0.534721006477488,0.4530282654019385,0.3457080674168033,0.21219343338691452,0.07189295433928031,0.0014124743367338818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.048714449413524735,0.17968464023681824,0.3251675075199338,0.4431349768433785,0.5281261439052728,0.5807020196393615,0.5963446755685707,0.3511729505196314,0.5460287587732561,0.4620740693584581,0.3351542979007846,0.21615035093024365,0.07198645616157115,0.002261948339248484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04541602342717999,0.1788371556347779,0.327427466458708,0.3854702146960992,0.2947336590645043,0.0,0.6197101841389079,0.5851304250950934,0.0,0.0,0.1173089777664603,0.16866137220887115,0.07264693711902982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04720648385402575,0.0,0.32309455222574124,0.44454944058058665,0.2445490427004918,0.25009350182229084,0.6026570432734392,0.09478896439768912,0.06925500931039423,0.21341691467859247,0.2750405837696752,0.15141724889787214,0.05106989957506406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.040516130059045405,0.17667069851829453,0.3244135247401843,0.4467158976970701,0.5338735218754476,0.12541180589817452,0.11231558257603487,0.1073201979851352,0.19956670857670333,0.2593044260181752,0.2767355529737558,0.21068546782741554,0.07255343529673898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02883238107363965,0.16187751659159996,0.3100918307258925,0.4442669457132399,0.3752009294479016,0.16281850301593112,0.4371051040058568,0.4519917877548422,0.3575808094472649,0.3670026100934223,0.17751818312033485,0.21379490076870436,0.04079862492639218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05059841166266135,0.1015728200149603,0.260716900354909,0.3464620501965528,0.019693075294829148,0.04541602342717999,0.06482660385466235,0.1394510050451196,0.2960526315789473,0.44454944058058665,0.2854053602406379,0.009799786736269158,0.07340091989877931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04409705091273694,0.174597743224102,0.3183836519026626,0.4379545780083714,0.5186088520363503,0.5897478235958812,0.6068029538618241,0.5673233014498751,0.523415243582194,0.38754316999029176,0.3408101634491429,0.20861251253322302,0.08084326707303488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046452501074276266,0.16800089125141246,0.30519193735775785,0.4322072000381965,0.5236042366272501,0.4536887463593972,0.4952413540655388,0.5841874492702879,0.5341560167427943,0.4525587668900101,0.3327053459169545,0.2043711107220728,0.07000899209014373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0457920201168176,0.16941535498862065,0.3081123772539908,0.4247608740629924,0.4550077188738402,0.5222832747123327,0.5034396734200182,0.4970318144923846,0.4464334028297233,0.3887686406824439,0.2998205560772206,0.2033346330749765,0.07641486161730301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.043908057867681004,0.1661169290022759,0.3015175146817755,0.4153390734168351,0.5038156701096558,0.42202942721181547,0.3521159263444369,0.5658153358903761,0.08621464835357218,0.13624807028153996,0.15311420750242707,0.21181544729680266,0.07113897155953082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044190552735027776,0.1669644136043162,0.30424896153295244,0.4187310012254707,0.5025901994175035,0.5527171231677622,0.3746339503127338,0.3516444384320341,0.5257706937437334,0.4457729218722646,0.3406191810036128,0.21200444034185856,0.08074976525074404,0.0005649897346935527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.041646109528432514,0.1696023586332023,0.3130122706221253,0.4327702003724158,0.5181393535244219,0.5673233014498751,0.5281241545047984,0.4993872646539239,0.30632191682714505,0.3974364585488517,0.3164977002530518,0.19966021039899412,0.07905479604666338,0.0005649897346935527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04004464214664269,0.16074554772173855,0.2536505498702911,0.384244744003947,0.4747942959909602,0.4571741759903236,0.4714023681823246,0.343352617255264,0.4179770184457212,0.3521159263444369,0.3075473875192972,0.19937771553164735,0.0275134085591966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010175783425906769,0.05399033947129693,0.15141724889787214,0.1753517260038515,0.3584282940493053,0.4999522543886175,0.46650247481419,0.4639580316075948,0.4218404341667595,0.3238485350054908,0.22510066366399825,0.17167531392739485,0.0660500851463403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.041270112838794906,0.1054362357359986,0.16328999092833385,0.28267192398898666,0.42928477074148935,0.43267669855012497,0.4040333105215412,0.5040046631547117,0.4977857972721341,0.3726564862413063,0.2961461334012382,0.15311420750242707,0.05436633616093454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03524024000127322,0.16112353381185046,0.29623963522352903,0.4122296404755463,0.3764244107395796,0.4374811006954945,0.1902384097528369,0.5409398723600656,0.4801656772714975,0.34872200913532697,0.08932408129486097,0.039386150589658296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.040987617971448134,0.16131053745643212,0.2965221300908758,0.4158105613292378,0.5073965909633473,0.31225828784237586,0.5102235290372893,0.5152169242277147,0.32846394410580426,0.4103456782264097,0.2675027453726545,0.17874365381248708,0.05135239444241083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.038536676587143694,0.1635724857956806,0.3084903633441026,0.3789688539461748,0.4396495472124521,0.4642425158754158,0.378875352123884,0.3599362596088043,0.4479413683892222,0.4546317221842026,0.307640889341588,0.2006031862237996,0.07848781691149556,0.0005649897346935527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03966864545700508,0.16178202536883485,0.30330797510862123,0.424291375551064,0.5114470103289673,0.5636488787738928,0.5127659828434104,0.5770275969633791,0.5314245698916175,0.4577411551254914,0.34834601244568936,0.2124759282542613,0.07208194738433625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.039008164499546416,0.16112353381185046,0.2650518039883501,0.3657771394012701,0.3408081740486687,0.1402049878248691,0.09271600910349656,0.2283055878280521,0.4488823548135534,0.32893543201820696,0.2707056801362342,0.21106146451705315,0.058042748237391174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.033543281396718284,0.11353906386771286,0.3087728582114494,0.17563422087119826,0.41637555106393137,0.4139265990801012,0.0974269094265752,0.14171295338436807,0.27042318526888737,0.26250736078175485,0.2094599971352633,0.11674398803176675,0.02280250823611796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017242133910524725,0.12004042461763725,0.04353206117804339,0.11683748985405758,0.1402049878248691,0.2659947798131555,0.27786752184361724,0.3084903633441026,0.32601499212197416,0.32959591297566565,0.041459105883850836,0.1043062562666115,0.0649201056769532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012626724810211196,0.09544944535514778,0.1440684035459074,0.2404588353253864,0.5498921744942944,0.4620740693584581,0.6024700396288574,0.3979079464612545,0.2497871341492528,0.4366336160934541,0.3550363662406697,0.21520737510543825,0.07500238728056913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03156581732529085,0.16489145831012367,0.3213975936211864,0.4624520554485701,0.5562980440214537,0.24460474591377146,0.5081505737430968,0.5981351359954165,0.5498901850938201,0.4753592857256537,0.3621027167252877,0.16423296675313928,0.06878352139799151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03429726417646778,0.16225351328123758,0.3112218101952796,0.4346561520220266,0.5211532952429455,0.5733531742873967,0.4118536437859087,0.5823034870211513,0.3608772460331355,0.4632060382283195,0.3493824900927857,0.2117219454745118,0.07632135979501217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03618122642560438,0.15791860964779653,0.2573249725462735,0.3866001941654863,0.4554772173857686,0.509091560167428,0.5775925866980727,0.5636488787738928,0.259397927840466,0.3390177136218229,0.3432571260324989,0.2082345264431111,0.06642807123645217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03486225391116134,0.15528066461891046,0.29708910922604365,0.4192959909601642,0.5069251030509445,0.5590314802731049,0.5770275969633791,0.5723166966403005,0.5281261439052728,0.4544427291391466,0.34617955532920597,0.20889500740056974,0.0741549026785288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03109432941288813,0.15641263348877182,0.30660441169449176,0.4317337227253195,0.3853767128738084,0.20785852975347352,0.6013380707589961,0.5807020196393615,0.5578060095809527,0.480730667006191,0.3662486273136728,0.21615035093024365,0.06906601626533827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027984896471599317,0.15575215253131314,0.2859703499753315,0.2989730714751802,0.13935750322282878,0.35560135597536324,0.5115425015517324,0.4632995400506104,0.3832082663568507,0.3812308022854233,0.2593044260181752,0.1753517260038515,0.0684075247083539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.026100934222462718,0.12739125937007625,0.26373283147390697,0.3957414893447711,0.4370116021835659,0.5099410341699425,0.591349290977671,0.4954303471105948,0.4562331895659924,0.4218404341667595,0.3457080674168033,0.18053411423933285,0.06501360749924402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027041920646793883,0.15518716279661962,0.309148854901087,0.4339021692422772,0.5220007798449859,0.5737291709770344,0.4134551111676985,0.0749088854582783,0.2588349275062467,0.4430414750210877,0.3654011427116324,0.18929543392803144,0.0668040679260898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.030246844810847807,0.12286736269157927,0.25468702751738737,0.33430681329874434,0.45962511737462797,0.2908702433434661,0.2402718316808047,0.34033668613626594,0.3774608883866758,0.3213975936211864,0.2136059077236484,0.09648592300224404,0.03910365572231152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014886683748985406,0.10571873060334536,0.11608350707430808,0.12239786417965083,0.3521159263444369,0.3003855458119141,0.3070758996068945,0.4614155778014738,0.4343716677542056,0.4141136027246829,0.24422874922413385,0.102044307927363,0.06661706428150813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02807839829389016,0.15188873681027487,0.2234056944599176,0.22302770836980568,0.5280306526825077,0.4321117088154314,0.4291912689191985,0.5865428994318272,0.5383954291534704,0.4644295195199975,0.24611271147327046,0.15631714226600674,0.021670539366256587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0275134085591966,0.15198422803304001,0.3006680406792609,0.42542135502045103,0.5138979517132717,0.5651548549329175,0.5834354558910126,0.5701502395238172,0.21058997660465045,0.4615090796237646,0.34316362421020796,0.20503159167953144,0.06652157305874302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02544045326500406,0.15038077125077587,0.3009525249470819,0.4245718810179365,0.5117295051963141,0.5634598857288368,0.4468113889198351,0.5952127066987093,0.5257706937437334,0.4534062514920504,0.3449540846370537,0.2047490968121847,0.05728876545764169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02374349466044913,0.11853444845861252,0.30019854216733244,0.42561034806550696,0.5155929209173524,0.5666628204924165,0.5847544284054558,0.5714692120382602,0.5269941750354113,0.33562578581318736,0.3420336447408209,0.20013169831139688,0.06548509541164675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014228192192001018,0.07971328760364778,0.256855474034345,0.24168430601753854,0.3708660258144605,0.4610375917113619,0.19655077745770536,0.1803451211942769,0.2323560071936721,0.398661929241004,0.3511729505196314,0.2039951140324352,0.06671056610379897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02468647048525456,0.14698884344214028,0.3002920439896233,0.42928477074148935,0.5155929209173524,0.4515222892429138,0.5952146960991835,0.4103456782264097,0.31489623287126195,0.3696405551223084,0.3447650915919978,0.2010746741362023,0.05860773797208474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024875463530310504,0.14689534161984946,0.3009505355466077,0.4274008084923528,0.5166293985644486,0.4409685197268951,0.43833057469800896,0.2789975013130043,0.1948558082536247,0.2318865086817437,0.3012330304139545,0.1978697499721484,0.0635076313402193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02544045326500406,0.14491588814794773,0.2948271608867952,0.42202942721181547,0.5156884121401175,0.5689247688316649,0.4139265990801012,0.5794785383476836,0.3750119364028456,0.4158105613292378,0.2487506565021565,0.12013591584040235,0.04306057326564067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02496896535260134,0.14472888450336607,0.2956746454888355,0.4224054239014531,0.5126724810211195,0.4810131618735378,0.4985397800518836,0.4707438766253402,0.4280593000493371,0.4518982859325514,0.33769874110737985,0.19664626868047044,0.061810672735664374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02091854598698136,0.12305635573663523,0.2755100822816036,0.41515206977225344,0.4424764852863941,0.4883639966259768,0.4026188467843331,0.5747656486241306,0.5244517212292903,0.44624440978466734,0.32893543201820696,0.18091011092897044,0.049750927060621015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012531233587446088,0.11052512214918912,0.2197312717839352,0.4101566851813537,0.5055126287142108,0.5631754014610157,0.5870163767447042,0.4874210208011713,0.5025901994175035,0.41703603202139006,0.2666532713701399,0.17393726226664333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019410580427482373,0.10666170642815083,0.2338639727531711,0.33562578581318736,0.408555217799564,0.4351256505339551,0.3882971527700412,0.12748476119236707,0.21530087692772906,0.12993570257667147,0.2262326325338596,0.19193337895691756,0.059266229529069125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.022991501281173908,0.1448223863256569,0.3012350198144287,0.4330526952397626,0.526051199210606,0.4629215539604984,0.4612265847564178,0.3498539780051884,0.5488556968471981,0.4637710279630131,0.3473095347985931,0.19918872248659145,0.053801346426240994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02091854598698136,0.1443508984132542,0.30274099597345344,0.433995671064568,0.3643646650645361,0.37830837298871617,0.6310179364346761,0.6120788439195964,0.5427303327869113,0.4646185125650534,0.3497604761828976,0.19994270526634092,0.05201088599939522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020258065029522702,0.14199544825171487,0.2987840784301243,0.42692932057995,0.51776136743431,0.5709977241258574,0.5918207788900738,0.5151234224054241,0.42315940668120255,0.3698295481673643,0.21982477360622604,0.16602342717998506,0.053896837649006095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020351566851813538,0.1433144207661579,0.3018935113714131,0.4320162175926663,0.5243562300065252,0.5776880779208378,0.595684194611112,0.5821164833765696,0.5387734152435822,0.4600011140642656,0.343352617255264,0.19400633425111008,0.05106989957506406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0191280855601356,0.1425604379864084,0.30208250441646906,0.4337131761972212,0.5241672369614694,0.5768405933187974,0.4968428214473287,0.2507301099740582,0.20983599382490092,0.4646185125650534,0.3171581812105104,0.17026283959066096,0.0431540750879315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.018939092515079654,0.14114796364967455,0.30057453885697005,0.432487705505069,0.5237912402718317,0.26354383842885104,0.5587489854057581,0.5874878646571071,0.11749797081151625,0.11834545541355655,0.26910421275444435,0.14501137937071285,0.046263508029220315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.018185109735330163,0.14133695669473048,0.30255399232887176,0.4344671589769707,0.5448032880811039,0.6060469816816004,0.5087155634777903,0.3894271322394283,0.3923495615361355,0.3741644518008053,0.14802532108923655,0.19513830312097147,0.04701749080896981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.018374102780386103,0.0935634937055369,0.1211723934874986,0.22434668088424872,0.3009505355466077,0.3918780736237328,0.30792338420893484,0.21256943007655213,0.1542441869718142,0.03966864545700508,0.17751818312033485,0.0014124743367338818,0.01959957347253832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006407858927633569,0.02986885872073592,0.1562236404437159,0.17063883628029858,0.2646758072987125,0.2896447726513138,0.495147852243248,0.33063239062276195,0.4583996466824758,0.1937238393837633,0.09752240064934033,0.03910365572231152,0.011777250807696591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013474209412251524,0.08169274107554947,0.12079440739738673,0.24319227157703754,0.4253278531981602,0.4728168319195328,0.21831680804672704,0.4052567918132192,0.08187974472013114,0.4607550968440151,0.32846394410580426,0.12550729712093964,0.04504002673754238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0110232680279471,0.09450646953034236,0.18693998376649212,0.3965889739468114,0.5141804465806185,0.3129187687998345,0.4929794057262904,0.3692645584326708,0.3312908821797463,0.4534062514920504,0.3212105899766047,0.15678863017840944,0.03571172791367594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016583642353540342,0.1367195581939427,0.2961461334012382,0.42918927951872426,0.5234132541817198,0.5779705727881845,0.5991696242420383,0.1947603170308596,0.4659374850794965,0.4499188324606496,0.3278989543711107,0.15075875734088776,0.038632167809908816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016490140531249503,0.13766054461827384,0.30104602676937275,0.43776558496331547,0.5291626215523689,0.4336196743749304,0.4651835022997469,0.28860829500421753,0.05822975188197285,0.10628372033803893,0.19513830312097147,0.17148831028281314,0.038821160854964745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005558384925118965,0.0576647621472793,0.1810991039740264,0.2018286569159518,0.0989348749860742,0.050220425572549465,0.0909255486766508,0.1306876959559467,0.16931986376585553,0.16837887734152435,0.1860924991644518,0.16649292569191348,0.03712420225040982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015169178616332185,0.06623907819139624,0.17855466076743112,0.2816354463418904,0.3540933904158643,0.4218404341667595,0.3849987267836965,0.18392604204796845,0.3228120573583945,0.285027374150526,0.20267614151799213,0.102044307927363,0.022331020323715246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003956917543329143,0.07999578247099454,0.1856210112520491,0.1974937532825108,0.11061862397147997,0.2628853468718667,0.25807895532602304,0.3627631976827464,0.3744469466681521,0.4309797399455701,0.26910421275444435,0.13822752375344166,0.02006907198446676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013002721499848805,0.0909255486766508,0.21153295242945586,0.2817289481641813,0.3824542835771012,0.3963999809017554,0.5143694396256744,0.4870430347110595,0.4502033167284707,0.3955524962997152,0.2682547387519297,0.11476453455986504,0.02393248770550507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01441718523705696,0.13963999809017552,0.3107503222828769,0.4533107602692853,0.5527171231677622,0.6106663695828625,0.5264291853007178,0.5043806598443493,0.5596899718300893,0.3989444241083507,0.3297849060207216,0.15518716279661962,0.03118783123517897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013191714544904748,0.13521159263444368,0.29925556634252704,0.43682260913851,0.30330797510862123,0.5935177374946286,0.4454904270049178,0.4954303471105948,0.5372654496840833,0.3330813426065921,0.04381455604539016,0.11250258622061657,0.030340346633138636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011494755940349816,0.13323213916254198,0.2394223576782901,0.4293782725637802,0.5210578040201804,0.288043305269524,0.1666819187369694,0.3696405551223084,0.5331195390956982,0.4413445164165328,0.31810115703531583,0.06737104706125763,0.02977535689844508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010175783425906769,0.1325736476055576,0.29218921585790897,0.4375765919182595,0.5371719478617923,0.5945542151417249,0.6158487578183439,0.6007730810243026,0.5473477312876992,0.4412510145942419,0.3151787277386087,0.1605585440771569,0.027889405248834213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0007539827797494947,0.20833001766587625,0.34033867553674024,0.4947698661531361,0.5479127210223927,0.5682642878742062,0.5485712125793771,0.427118313625006,0.29642862826858496,0.17657520729552942,0.0821642289879522,0.020823054764216257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006690353794980345,0.12324534878169115,0.2710816768258717,0.4042203141661229,0.289362277783967,0.4400255439020897,0.3942335237852721,0.5676992981395127,0.5085265704327344,0.42146443747712187,0.30104602676937275,0.15160624194292807,0.025346951442713227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010271274648671877,0.12729576814731114,0.28672433275508097,0.4207104546973724,0.5089045565228463,0.4743228080785575,0.584471933538109,0.5647788582432798,0.516064408829755,0.42881328282908665,0.30472044944535515,0.15245372654496842,0.024875463530310504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010175783425906769,0.12974670953161554,0.2896447726513138,0.4252323619753951,0.5200233157735584,0.4345606607992615,0.36389317715213343,0.4898699727850016,0.5225657695796795,0.429945251698948,0.3034014769309121,0.12701327327996434,0.02393248770550507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009421800646157276,0.1280497509270606,0.2877608104021772,0.42315940668120255,0.5179483710788917,0.5715627138605509,0.3117867999299731,0.5765561090509764,0.5178548692566008,0.07660385466235896,0.31395524644693074,0.15179523498798406,0.022142027278659302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00866781786640778,0.12786274728247896,0.2896447726513138,0.3408081740486687,0.4189199942705266,0.3158392086960673,0.4620740693584581,0.4173185268887368,0.4221229290341063,0.43267669855012497,0.3021760062387599,0.14698884344214028,0.018467604602676938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009045803956519664,0.10948864450209284,0.23593692804736366,0.36389317715213343,0.24441774226918975,0.3564488405774036,0.3460860535069152,0.4454904270049178,0.2277386086928843,0.14133695669473048,0.16526944440023555,0.07509588910285996,0.008385322999061003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00866781786640778,0.11486002578263015,0.25478251874015245,0.31489623287126195,0.4241958843282989,0.17949763659223658,0.06623907819139624,0.14915728995909794,0.378875352123884,0.3503254659175911,0.1608410389445037,0.09620342813489728,0.008480814221826111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006029872837521685,0.12399933156144065,0.21304091798895486,0.2706121783139433,0.3880146579026945,0.43333519010710936,0.2651472952111152,0.07961978578135694,0.0920575175465122,0.2715531647382745,0.1977762481498576,0.02054055989686948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008474846020403293,0.026948418824503047,0.20927100409020735,0.18722247863383887,0.2872893224897745,0.3365687616379928,0.459340633106807,0.4412510145942419,0.34033668613626594,0.2296245603424952,0.09657942482453488,0.009893288558559992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003956917543329143,0.05069191348495218,0.24799667372240705,0.3632326961946748,0.3471205417535372,0.367474098005825,0.3590867856062897,0.2816354463418904,0.13455111167698502,0.17233579488485348,0.10524724269094267,0.08357670332468609,0.004617398500787803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08423718428214473,0.02930386898604237,0.16988684290102335,0.038632167809908816,0.0660500851463403,0.4279657982270463,0.41976747887256705,0.3961174860344087,0.2503541132844206,0.13361012525265387,0.0118727420304617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008474846020403293,0.08593215348622539,0.2432857733993284,0.31169329810768226,0.4102521764041189,0.3514554453869781,0.4920384193019592,0.3737864657106935,0.3557903490204192,0.3100918307258925,0.25836145019336976,0.06312964525010742,0.002261948339248484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0025444432065952604,0.11787396750115385,0.2794689892254071,0.3489110021803829,0.3583347922270145,0.2689152197093884,0.33383532538634153,0.3300674008880684,0.3619137236802317,0.3231880540480321,0.16460896344277687,0.10666170642815083,0.0037699138987474733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06850102653064473,0.10213979915012812,0.2613773813123677,0.3181946588576067,0.38857964763738795,0.43286370219470666,0.3254500023872806,0.4304147502108765,0.033543281396718284,0.0210120478092722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00405240876609425,0.12060740375280506,0.12249136600194165,0.4285307879617399,0.5173833813441981,0.5685487721420273,0.5836244489360687,0.4112886540512152,0.5094695462575398,0.289362277783967,0.20691555392866806,0.08875909156016742,0.005464883102828132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003109432941288813,0.12041841070774913,0.2831434119013894,0.4169425301990992,0.4950523610204829,0.4457729218722646,0.5709977241258574,0.5435778173889517,0.4912824471217354,0.22971806216478605,0.2296245603424952,0.0986523801187274,0.002637945028886095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0011299794693871055,0.11787396750115385,0.27871500644565755,0.4116646507408527,0.5040981649770025,0.5557330542867601,0.4274008084923528,0.28267192398898666,0.17827216590008435,0.2627898556491016,0.2718356596056212,0.1154250155173237,0.0025444432065952604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11702648289911352,0.2808814635621409,0.4180725096684863,0.5142739484029093,0.3538108955485175,0.4392715611223402,0.03655921251571626,0.010364776470962709,0.1508522591631786,0.15264271959002434,0.04673499594162304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11165510161857622,0.1624425063262935,0.2405543265481515,0.5202103194181401,0.4229724030366209,0.2246291757515955,0.2235926981044992,0.21539636815049415,0.32064361084143683,0.15443318001687012,0.07905479604666338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1085456686772874,0.0006604809574586603,0.44172250250664463,0.4137376060350453,0.04598101316187354,0.15292521445737114,0.2993490681648179,0.25836145019336976,0.27277863543042674,0.20446660194483796,0.009045803956519664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1321021596931549,0.31216478602008496,0.4536887463593972,0.5707132398580365,0.6278150016710964,0.6432666751547753,0.6207486511864785,0.5564850476660355,0.4499188324606496,0.2922827176801999,0.11938193306065285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.129181719796922,0.3084903633441026,0.4493538427259561,0.5415048620947591,0.5948367100090717,0.6078394315089205,0.5816449954641669,0.52181178679993,0.4245738704184107,0.2819179412092372,0.11297407413301927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12041841070774913,0.28813680709181483,0.4363511212261073,0.5147454363153121,0.5644963633759329,0.5024031957729219,0.4787512135342893,0.36408217019718936,0.2912462400331036,0.22839908965034303,0.09931286107618607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11250258622061657,0.27569907532665955,0.42202942721181547,0.5217182849776392,0.5562045421991629,0.5692072636990116,0.5434843155666609,0.4834641032578422,0.38763667181258255,0.2517665876211545,0.09695741091464677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1108076170165359,0.27569907532665955,0.4112886540512152,0.5043806598443493,0.5530951092578741,0.5668518135374723,0.2464906975633823,0.4346561520220266,0.2566664809892891,0.25016512023936466,0.0886655897378766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1085456686772874,0.1856210112520491,0.40987419031400696,0.5027791924625595,0.3756704279598301,0.4613200865787087,0.3965889739468114,0.4402145369471456,0.2036171279423233,0.20456010376712874,0.08809861060270878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12013591584040235,0.29558114366654464,0.4356926296691229,0.5336845288303917,0.5873923734343419,0.601242579536231,0.5980396447726514,0.5340625149205036,0.42824829309439305,0.27174215778333044,0.10129032514761352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12484681616348098,0.3046269476230643,0.4467158976970701,0.5449922811261598,0.5983221396399981,0.6102883834927506,0.5835289577133036,0.5208708003755987,0.4193914821829293,0.2720246526506772,0.07528488214791591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12032490888545827,0.2947336590645043,0.433995671064568,0.5417873569621059,0.5966251810354432,0.6088759091560167,0.5784400713001131,0.5148389381376028,0.408366224754508,0.259397927840466,0.08998456225231964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11683748985405758,0.1753517260038515,0.4428524819760317,0.5409398723600656,0.6183912116244649,0.6341273693759648,0.6066139608167683,0.5435778173889517,0.4321117088154314,0.2684437317969857,0.09526045231009184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12060740375280506,0.3004810370346792,0.4429479731987968,0.5364179650820429,0.5897478235958812,0.6010555758916494,0.5736356691547435,0.5101280378145242,0.4048807951235816,0.2579854535037321,0.08941758311715182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07048048000254642,0.17205330001750674,0.2281165947829962,0.4017713621822928,0.44916484968090015,0.3738799675329843,0.363139194372384,0.3760484140499419,0.3006680406792609,0.19250035809208535,0.06312964525010742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10147931819266946,0.10826317380994063,0.4112886540512152,0.24658419938567314,0.5866383906545923,0.4162820492416405,0.3787798609011189,0.5130504671112314,0.39998090175544704,0.242627281842344,0.07858330813426066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05757126032498847,0.1559411455763691,0.19579679467795585,0.2593044260181752,0.17450225200133687,0.1729942864418379,0.23442896248786466,0.2017331656931867,0.1961747807680677,0.06727555583849251,0.035051246956217266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.033638772619483386,0.05276486877914472,0.11947543488294368,0.27937349800264194,0.3472160329763023,0.4406860248595483,0.4789402065793453,0.3650231566215206,0.3107503222828769,0.1627250011936403,0.05709977241258575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0748133942355132,0.14576536215046235,0.2805989686947941,0.3790623557684656,0.2936016901946429,0.39960490506580937,0.3848117231391148,0.24385076313402196,0.21511387328314735,0.12946421466426875,0.04079862492639218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10251579583976572,0.2711771680486369,0.4099676921362978,0.5032506803749622,0.5543205799500263,0.10788717712030303,0.16225351328123758,0.4886464914933236,0.3736929638884026,0.2292465742523833,0.068029538618242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10336328044180608,0.2730611302977735,0.4129836232552958,0.5044761510671144,0.5550745627297758,0.5651548549329175,0.5383954291534704,0.3632326961946748,0.3670026100934223,0.2177518183120335,0.0626581573377047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08725112600066844,0.239611350723346,0.31988962806168736,0.2915287349004504,0.3641756720194802,0.2484681616348097,0.3293134181083189,0.24309876975474676,0.17940214536947147,0.1448223863256569,0.06482660385466235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015923161396081676,0.07924179969124505,0.1582965957379084,0.4461509079623765,0.575897617493992,0.5840939474479971,0.5552615663743574,0.4899654640077666,0.3793448506358124,0.2298115639870769,0.06473111263189725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004239412410675918,0.13115918386834946,0.2506366081517674,0.5195518278611558,0.4559506946986456,0.458117151815129,0.5542250887272612,0.4819561376983432,0.3708660258144605,0.22029626151862874,0.05964421561918101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0986523801187274,0.2716486559610396,0.414209093947448,0.5095630480798307,0.5550745627297758,0.5592204733181609,0.5408463705377747,0.461133082934127,0.3464620501965528,0.20192215873824265,0.051163401397354896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09629692995718812,0.2658057867680996,0.404126812343832,0.4980682921394808,0.5493251953591265,0.5592184839176866,0.5325545493610047,0.4650900004774561,0.3547538713733229,0.20625706237168367,0.05238887208950711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09337450066048096,0.26062339853261823,0.4122296404755463,0.5141804465806185,0.5693007655213025,0.5801370299046679,0.5523411264781246,0.26062339853261823,0.3708660258144605,0.20908400044562567,0.052293380866742005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09271600910349656,0.2618488692247705,0.4134551111676985,0.517287890121433,0.5502681711839321,0.5600679579202013,0.4248563652857575,0.3178166727674948,0.3107503222828769,0.15820110451514333,0.041646109528432514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07924179969124505,0.24074133019273314,0.4015823691372368,0.47253433705218606,0.4698009008005347,0.4612245953559436,0.53170507535849,0.3421271465631117,0.35060796078493783,0.13342113220759794,0.03947965241194913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10195080610507218,0.2907747521207009,0.44624440978466734,0.5526236213454713,0.5874858752566327,0.5972856619929018,0.4714023681823246,0.4966538284022727,0.3793448506358124,0.22218022376776536,0.05286036000190983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034014769309121,0.0420240956185444,0.2503541132844206,0.2464906975633823,0.35418888163862944,0.5784400713001131,0.5438603122562985,0.4749832890360161,0.3629502013273279,0.20889500740056974,0.04805396845606608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09252701605844063,0.2679722438845829,0.33487180303343783,0.4635820349179571,0.5183263571690035,0.4878905193130999,0.3521159263444369,0.1673423996944281,0.19315884964906974,0.04268258717552878,0.0118727420304617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09290500214855253,0.2703276940461222,0.4172230356659717,0.5124854773765378,0.5651568443333918,0.5751436347142425,0.5465937485079496,0.4774322410198463,0.36530565148886734,0.21153295242945586,0.04786497541101014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09799388856174304,0.2827654258112775,0.4301322553435297,0.5410333741823564,0.5905972975983957,0.5989826205974568,0.5693962567440676,0.486573536199131,0.3532459058138239,0.19843672910731625,0.04211759744083523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09309399519360846,0.27277863543042674,0.4201454649626789,0.5336845288303917,0.5900323078637022,0.6003015931118998,0.5664738274473604,0.492320914169306,0.3732214759759999,0.207104546973724,0.0458875113395827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.048714449413524735,0.08970206738497287,0.4173185268887368,0.5209643021978897,0.5755196314038802,0.5851304250950934,0.5538490920376236,0.4795051963140388,0.3521159263444369,0.1978697499721484,0.041270112838794906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08640364139862812,0.2617533780020053,0.4034663313863734,0.5111645154616206,0.5450857829484507,0.18288956440087215,0.5345320134324321,0.4503903203730524,0.22783409991564946,0.1834545541355657,0.034014769309121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08272921872264574,0.2578919516814413,0.4044093072111789,0.5074900927856382,0.5613869304346443,0.5707152292585106,0.5375479445514301,0.4671629557716487,0.3368512565053396,0.18778746836853247,0.03655921251571626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07858330813426066,0.2517665876211545,0.3968714688141582,0.4986332818741744,0.3575808094472649,0.28295441885633343,0.41543456463960027,0.28907978291662023,0.3265799818566677,0.1306876959559467,0.018185109735330163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07660385466235896,0.2496001305046711,0.31536772078366465,0.5085265704327344,0.5611979373895882,0.5718452087278978,0.5386779240208172,0.4654659971670938,0.3499474798274792,0.1916508840895708,0.03542724364585489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044190552735027776,0.14943978482644468,0.2576074674136203,0.3156502156510114,0.3962109878566995,0.4698944026228256,0.4291912689191985,0.3647406617541738,0.25581899638724875,0.07528488214791591,0.008763309089172888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00527589005777219,0.05964421561918101,0.0821642289879522,0.1559411455763691,0.17978013145958335,0.1795911384145274,0.179967135104165,0.12729576814731114,0.0844241879267264,0.04513352855983322,0.03542724364585489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0856496586188786,0.27871500644565755,0.4517092928874954,0.5651548549329175,0.6283799914057899,0.6413827129056388,0.6049189916126877,0.5186088520363503,0.3866001941654863,0.20625706237168367,0.038160679897506086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08498917766141995,0.2815419445195996,0.4506728152403992,0.5636488787738928,0.6246100775070424,0.6358243279805198,0.5981331465949422,0.5123899861537727,0.3820782868874636,0.2020156605605335,0.035805229735966775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07660385466235896,0.2566664809892891,0.414398086992504,0.5185153502140595,0.5706197380357455,0.5812670093740551,0.5531886110801648,0.4729103337418236,0.3516444384320341,0.1802496299715118,0.026194436044753557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010364776470962709,0.22528965670905415,0.0935634937055369,0.5031551891521971,0.558842487228049,0.574105167666672,0.5510221539636815,0.4717803542724365,0.3454255725494565,0.1778941798099725,0.027041920646793883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0668040679260898,0.23791638151926536,0.38443373704900297,0.4947698661531361,0.5604459440103131,0.5675103050944568,0.5332130409179889,0.4532172584469945,0.3321403561822609,0.17007384654560503,0.022991501281173908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06369463498480099,0.229907055209842,0.374351455445387,0.4704613817579935,0.5229417662693171,0.5301990991994653,0.5010842232584789,0.4305102414336415,0.31678019512039857,0.1658344341349291,0.021670539366256587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06303614342781659,0.2276451068705935,0.371524517371445,0.4830861171677304,0.5369829548167365,0.5481952158897395,0.22538315853134502,0.15678863017840944,0.3154612226059555,0.15754261295815894,0.01272022663250203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06388362802985692,0.24140181115019174,0.39941591202075344,0.5071140960960004,0.547252240064934,0.5569585249789124,0.5236977384495409,0.4498253306383588,0.3283704422835135,0.16875487403116196,0.02091854598698136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05634578963283625,0.2218977289004186,0.3738799675329843,0.3252610093422247,0.3554123629303073,0.5585599923607021,0.3499474798274792,0.469329412888132,0.3307258924450528,0.17016933776837012,0.021388044498909808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.058796731017140676,0.22943556729743925,0.3930080530931199,0.32507201629716864,0.5708087310808015,0.4119471456081995,0.4192959909601642,0.4769627425079178,0.2398938455906928,0.17412625531169929,0.019504082249773208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0645441089873156,0.2440397561790779,0.3990379259306415,0.5017427148154632,0.5584664905384114,0.5690182706539557,0.5369829548167365,0.461133082934127,0.3405256791813219,0.17478474686868367,0.02176603058902169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06595658332404948,0.2483746598125189,0.4008283863574873,0.5027791924625595,0.5568650231566216,0.5669453153597632,0.5318940684035459,0.453782248181688,0.2919067209905623,0.15141724889787214,0.018845590692788818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.062188658825776275,0.23838588003119385,0.39046360988652457,0.48911599000525197,0.5436713192112425,0.5530951092578741,0.5226592714019703,0.4475633822991104,0.32827694046122263,0.1670599048270813,0.01743112695558067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05634578963283625,0.22783409991564946,0.3802878264606179,0.48374659812518894,0.5388669170658731,0.5486667038021422,0.3974364585488517,0.21784532013432434,0.21794081135708945,0.15236022472267755,0.01205974567504337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024403975617907785,0.18053411423933285,0.2919067209905623,0.378875352123884,0.3510794486973406,0.3379812359747266,0.32102159693154875,0.2448872407811182,0.18166409370871994,0.059172727706778276,9.350182229083443e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04701749080896981,0.09459997135263318,0.2366889214266389,0.3759529228271769,0.5174788725669632,0.3652121496665765,0.3665311221810195,0.4250453583308134,0.18241807648846944,0.15358569541482978,0.012344229942864418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0051823882354813545,0.02817388951665526,0.06397712985214776,0.15509366097432878,0.16347898397338978,0.207104546973724,0.28483838110547005,0.19174637531233588,0.13615456845924911,0.01055376951601865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04494453551477726,0.21030748173730365,0.09497795744274504,0.2319800105040345,0.22076774943103145,0.12861673006222846,0.11589650342972642,0.08395270001432369,0.06086968631133322,0.15839009756019928,0.00866781786640778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01959957347253832,0.10996013241449558,0.20625706237168367,0.282200436076584,0.23442896248786466,0.15236022472267755,0.14501137937071285,0.10524724269094267,0.042495583530947116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.043436569955278274,0.20917750226791654,0.3683215826078653,0.2109679626947623,0.5465937485079496,0.3572028233571531,0.2334879760635335,0.1592375821622396,0.3212105899766047,0.007444336574729839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04541602342717999,0.21106146451705315,0.36766110165040666,0.4772452373752646,0.5351924943898907,0.5487602056244331,0.5161599000525201,0.43833057469800896,0.31904214345964704,0.1527362214123152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046358999251985424,0.21256943007655213,0.37312797415370896,0.4771497461524995,0.533402033963045,0.48223863256569,0.3339308166091067,0.3955524962997152,0.2725896423853707,0.13276065125013925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.042495583530947116,0.03655921251571626,0.08282272054493657,0.20352362612003247,0.2464906975633823,0.31197579297502903,0.35852179587159616,0.347687520888705,0.16093454076679453,0.026948418824503047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03844317476485287,0.1977762481498576,0.3486285073130361,0.4509572995082202,0.5056061305365015,0.5343450097878504,0.506549106361307,0.4297562586538921,0.30735839447424124,0.145952365795044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04117661101650407,0.2066330590613213,0.3598407683860392,0.4766782582400968,0.5381149236865977,0.5513046488310283,0.5186088520363503,0.4427589801537409,0.3114108032403355,0.15311420750242707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03966864545700508,0.19966021039899412,0.3510774592968663,0.4541602342717999,0.5270896662581764,0.5404683844476629,0.5102235290372893,0.4350321487116643,0.3059459201375074,0.14906179873633282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03703070042811898,0.20842351948816706,0.3782148711664253,0.4960888386675792,0.5609154425222415,0.575897617493992,0.5430128276542581,0.4651835022997469,0.3380747377970175,0.16498694953288878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044568538825139656,0.21473588719303552,0.3747294415354989,0.4832751102127863,0.5415048620947591,0.5551680645520666,0.5236022472267758,0.4474698804768195,0.3257324972546274,0.16168852354654406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03966864545700508,0.20625706237168367,0.36361068228478666,0.4694249041108972,0.5255817006986774,0.5367004599493896,0.4150565785494883,0.3049094424904111,0.31206929479731993,0.15066326611812264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004428405455731861,0.04956193401556507,0.1734657743542406,0.33882872057676694,0.32893543201820696,0.3828322696672131,0.21058997660465045,0.11721547594416948,0.08725112600066844,0.04673499594162304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.026570432734391164,0.012813728454792865,0.05559180685308676,0.0814102462082027,0.11250258622061657,0.09799388856174304,0.11382354813553387,0.09629692995718812,0.09196202632374707,0.15038077125077587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016866137220887114,0.1734657743542406,0.3361907755478809,0.4616025814460554,0.5062646220934859,0.5155929209173524,0.4840290929925358,0.40704725224006494,0.2905877484761193,0.1367195581939427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007066350484617956,0.1432209189438671,0.2801274807823914,0.43889556443270256,0.4941113745961517,0.395645998122006,0.2471491891203667,0.2409303232377891,0.3012350198144287,0.14453989145831012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0012254706921522131,0.04353206117804339,0.2032411312526857,0.3026474941511626,0.4103456782264097,0.4009238775802525,0.3733149777982907,0.2883258001368708,0.1669644136043162,0.11674398803176675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0420240956185444,0.3237530437827257,0.4355971384463577,0.496844810847803,0.5105060239046361,0.48374659812518894,0.1570711250457562,0.3031189820635653,0.14265592920917353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020351566851813538,0.167246908471663,0.3164041984307609,0.4331461970620534,0.4942048764184426,0.5087155634777903,0.3778388744767877,0.27918649435806026,0.2948271608867952,0.13700205306128946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008385322999061003,0.07584987188260946,0.13398612194229145,0.2341464676205179,0.35560135597536324,0.3794403418585775,0.3660596342686168,0.2950161539318511,0.2320735123263253,0.09789839733897793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009799786736269158,0.14529387423805964,0.2116264542517467,0.36012326325338595,0.471026371492687,0.3800988334155619,0.4008283863574873,0.2870068276224277,0.21068546782741554,0.06369463498480099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012531233587446088,0.15443318001687012,0.30076353190202604,0.4167535371540433,0.2269846259131348,0.21134395938439995,0.3437286139449016,0.3905591011092897,0.27466259767956325,0.12625929050021487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01055376951601865,0.14953328664873555,0.2944491747966833,0.025157958397657283,0.14915728995909794,0.3024585011061067,0.4662199799468432,0.13766054461827384,0.008480814221826111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1501937676061942,0.3000095491222765,0.4160930561965846,0.4788467047570544,0.4965603265799819,0.4720628491397833,0.4010173794025433,0.2812594496522528,0.13653056514888676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15075875734088776,0.29774760078302803,0.4117581525631436,0.4747007941686693,0.4942048764184426,0.4651854917002212,0.2304720449445355,0.08913508824980504,0.050126923750258616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.061999665780720324,0.14830781595658335,0.2971826110483345,0.4733818216542263,0.506549106361307,0.34175114987347416,0.30113952859166365,0.2281165947829962,0.14180645520665894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16216001145894673,0.32365954196043484,0.18468002482771792,0.3392067066668789,0.31499172409402704,0.2846513774608884,0.41571705950694704,0.2981255868731399,0.14661284675250266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1638549806630274,0.3354367927681314,0.4614155778014738,0.5372634602836089,0.5616694253019909,0.5356639823022934,0.4637710279630131,0.3408081740486687,0.1699803447233142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16837887734152435,0.3327053459169545,0.44859985994620666,0.43804807983066224,0.3996984068881002,0.39046360988652457,0.42966076743112697,0.30980933585854564,0.15377269905941146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06190417455795521,0.15839009756019928,0.29840808174048666,0.26156637435742364,0.04004464214664269,0.09714441455922844,0.049279439148218286,0.05332985851383827,0.04569851829452677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007726831442076616,0.03674820556077221,0.11448203969251824,0.1612170356341413,0.07471989241322234,0.1009143284579759,0.15678863017840944,0.11448203969251824,0.06482660385466235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.163196489106043,0.33157337704709305,0.4513332961978578,0.5173853707446725,0.5380174430633584,0.5294431270192415,0.4412510145942419,0.32676897490172363,0.16800089125141246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1623470151035284,0.32799444559387586,0.4451144303152802,0.5092805532124839,0.5300101061544092,0.5080550825203317,0.439838540257508,0.3268624767240144,0.1703563414129518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15188873681027487,0.3278989543711107,0.4549142170515494,0.5294451164197157,0.5517761367434311,0.5277481578151608,0.4547252240064935,0.3261084939442649,0.1678138876068308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1605585440771569,0.3281814492384575,0.44454944058058665,0.5087155634777903,0.5296321200642974,0.5053236356691547,0.4378590867856063,0.3263909888116117,0.16931986376585553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13737804975092707,0.2902097623860073,0.4034663313863734,0.4661264781245524,0.4846875845495202,0.4616025814460554,0.2965221300908758,0.2930367004599494,0.14698884344214028,0.009893288558559992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12286736269157927,0.28022297200515656,0.3948920153422564,0.4640535228303599,0.4856305603743256,0.4640535228303599,0.4009238775802525,0.11909943819330608,0.14529387423805964,0.008198319354479336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12013591584040235,0.0886655897378766,0.0905495519870132,0.06708656279343657,0.16263149937134944,0.15169974376521891,0.18731796985660396,0.1253183040758837,0.14661284675250266,0.009893288558559992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06812304044053284,0.11909943819330608,0.119288431238362,0.119288431238362,0.12776725605971387,0.10487124600130504,0.08904158642751421,0.09384797797335796,0.029586363853389138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16074554772173855,0.3434461190775548,0.4712133751372686,0.5484777107570863,0.5735421673324527,0.5500791781388761,0.4795051963140388,0.35974726656374834,0.189860423662725,0.02836089316123693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08498917766141995,0.2551585154297901,0.3543758852832111,0.4489758566358442,0.4817671446532873,0.5172898795219073,0.4429479731987968,0.3254500023872806,0.07754683048716439,0.0018839622491366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014132700969235912,0.008009326309423392,0.1509477503859437,0.14519838301529453,0.2706121783139433,0.08461318097178235,0.13747354097369216,0.1635724857956806,0.06821853166329794,0.0011299794693871055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0029204398962328713,0.07349442172107014,0.21294542676618974,0.18354805595785656,0.2445112440914806,0.28069247051708496,0.11391704995782473,0.08988907102955453,0.010175783425906769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02280250823611796,0.09874588194101826,0.0707629748698932,0.1654564480448172,0.1403004790476342,0.136059077236484,0.17902614867983385,0.1061902185157481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044568538825139656,0.1623470151035284,0.2307545398118823,0.3037774736205497,0.5003302404787293,0.4796006875368039,0.4335241831521653,0.3188531504145911,0.17242929670714435,0.027230913691849826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0721754492066271,0.23895285916636164,0.4187310012254707,0.4078947368421053,0.21143945060716504,0.222840704725224,0.22821009660528704,0.06501360749924402,0.07226895102891792,0.003485429630926424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0036744226759823657,0.039386150589658296,0.02996236054302675,0.07613236674995623,0.13851001862078846,0.12230237295688573,0.16263149937134944,0.0741549026785288,0.09271600910349656,0.006029872837521685,0.0,0.0,0.0,0.0,0.0,0.0]
