clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_670_shape npts=8760 interval=1 useactual=no mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0117780025643707,0.0357110200228421,0.0504097452958068,0.1549042474547242,0.0355223817583522,0.0830114043455651,0.1241871216551152,0.1337038428388568,0.0668048939529309,0.0044285078282634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0309054998648488,0.0784885773850567,0.1098651445126304,0.0043341886960184,0.2358424802856501,0.0843305512007446,0.3062280666736397,0.2105905801712492,0.1111842913678099,0.0095167211837415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0906435922791573,0.2113446048307089,0.2807883208924989,0.1190048533666421,0.2116270338289438,0.211061647433974,0.1724299047025379,0.1497219791662511,0.0785828965173017,0.0062187219461677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1379439766018803,0.3160272168556162,0.4486948702360284,0.5267525386443582,0.518089445237321,0.4337993165218243,0.4071574641532475,0.3696411706552518,0.2014508713172374,0.0395741414561357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.150004672363736,0.3346849678896194,0.4709325211073404,0.5534710087954308,0.5521711484855002,0.5094263518302838,0.4387556944515595,0.3752950346049498,0.2033354045673868,0.0386317427314361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1185337861039173,0.2806932091625039,0.4400264928439916,0.394327948573933,0.4457728265311845,0.4598123746754345,0.4616036455903388,0.350230451758789,0.1895788138198717,0.0354283268253572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1203240002218216,0.1194759206293669,0.4269301360221912,0.4514108385258833,0.4194189513450925,0.312510724838304,0.3044658576762339,0.1809101722285848,0.0955431673701455,0.0101761625117063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1224912266694559,0.2855941052497421,0.0753792164119728,0.0993119696711942,0.2222745278026249,0.2575142163634923,0.210967592500979,0.1367191488789458,0.0725525486363738,0.0083859483938019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1258832808400246,0.288983781627061,0.1549042474547242,0.3295013786048964,0.2580796027584621,0.1205123742870616,0.1545274993242443,0.1292753350105934,0.0669932680181708,0.0316592603250586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.058324626426884,0.1441626985480481,0.2322623162490913,0.3980954298787317,0.2310372243269068,0.3017049755138814,0.3064156481411297,0.2472437347195409,0.1379439766018803,0.0242154464567062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1518892056138853,0.336190903614539,0.4705547161798606,0.5477907249207343,0.5490905852306649,0.4796273184243759,0.4593209640704607,0.3871655069068156,0.2298123966039722,0.0566287314412246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1402995771147545,0.3186665673629753,0.447186292518609,0.5325226502640499,0.5138807511850458,0.4402008643489822,0.393168113866495,0.3774614684548341,0.2244414900510092,0.0557806518487699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1372842710746656,0.3150840255331666,0.4437015044112952,0.4093080460481327,0.4543487341857264,0.4131732810754261,0.3728432655650808,0.297464577551608,0.1764816644003214,0.0426835024292196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0571938536369444,0.1354940569567612,0.2455478397338815,0.3130127034132773,0.3586161359533409,0.3291235736774165,0.1946667629760999,0.1584846756905329,0.0894185003569728,0.0146046703399697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0301517394046391,0.0809384970301758,0.3759528907374147,0.4152419612028157,0.4216514350074732,0.3102069073784272,0.3143548356032055,0.3153323728281533,0.2183170872370864,0.0552152654538001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12484682718233,0.2901145544170006,0.4037255158959309,0.3460851655265104,0.4067638072707686,0.3413718509067622,0.3102623892209242,0.1462356058634373,0.0818806315556255,0.0147930444052096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1290869609453535,0.3104684646359132,0.4532179613957868,0.5523402360054912,0.5538699496629095,0.5068636191054208,0.4341929734043032,0.3903702438091444,0.2285873046817877,0.0595494541498185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1409590184427192,0.3175357945730356,0.4594372117404545,0.5441421332784292,0.5466203222432967,0.5076350809153796,0.4334717094518417,0.3960241077588424,0.2326390643795712,0.0614339873999678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1486855255085565,0.33336397163969,0.4675402027375216,0.5474419819107529,0.5598540626750897,0.5063695665079472,0.4425733736138555,0.397247350286277,0.244417066943942,0.0669932680181708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1459529126659524,0.3255436738401078,0.4551968137781811,0.5330246288390231,0.5621393861874677,0.5452755480608686,0.48610284204153,0.383302913872022,0.2322620520498413,0.0624704410576625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0375952890737414,0.0941297013827211,0.1425608584953837,0.0814095642929007,0.23603111855014,0.0629415083203873,0.0656741211629913,0.0009421345254496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0346743021658975,0.1018562084485583,0.2878556508296213,0.3074539511935742,0.4325998519268884,0.4353739440517402,0.2683498202031634,0.2328274384448111,0.1354000020237662,0.0300574202723941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0391971291264058,0.1016675701840684,0.1181567737741874,0.2940722591817891,0.5712674702744801,0.5857403051887068,0.5444274684684139,0.4297570679970402,0.2593044304813966,0.0734946831618235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.155469633849694,0.3423150422292118,0.4770566597220133,0.5578065184876991,0.5715395955019654,0.5490588813206665,0.4625468369127884,0.4097809627056074,0.2566661367710376,0.0751908423467329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1481201391135866,0.3271447212950222,0.4551017020481862,0.533402433766503,0.5655317045572865,0.550078690425612,0.4939231398411121,0.3941377251139432,0.2463956551270863,0.0726466035693688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0982755160134996,0.2252895696434639,0.2596814428111265,0.3854693477219063,0.4315456969194446,0.4135484440104061,0.3765182771323845,0.2769257278577052,0.1696032369269389,0.0484311571126625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1168378911182579,0.2729680230929167,0.2644872271683697,0.4912837893337531,0.5183272245623084,0.3760480024674096,0.0522002236129612,0.3655883541604684,0.2159612225249622,0.0607745460720031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.033072726312483,0.0532366772706558,0.0802787915029611,0.1240930667221203,0.0979930870152647,0.0680297216758655,0.0689718562013151,0.0267596852340703,0.013756590747515,0.0002826931974848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1556580079149339,0.3392054170568779,0.3742118176800077,0.3703228047202155,0.2768966659402068,0.2769283698502051,0.2799693032175426,0.2806562212675059,0.2573258422982524,0.0815038834251456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1478374459161017,0.3268620280975374,0.4573632476280654,0.5357564490838772,0.5456084391158508,0.5044171340505516,0.4363752592091866,0.3218686622728041,0.2141712726063079,0.0809384970301758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0461698757320333,0.141618723969934,0.2411193319056182,0.2440400546142121,0.313953252743227,0.2965240282216582,0.2676893220781987,0.1925938556607106,0.1181567737741874,0.0339205417056877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1555639529819389,0.3419398792942318,0.4845942643241105,0.5610165393750277,0.5550139324153484,0.4711967203573263,0.44698021710362,0.4288138766745906,0.2670314659457338,0.0891358071594879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1561290751776588,0.3328936969747151,0.4617912270578288,0.5411276198360901,0.5613679243775089,0.535349582238899,0.442974956473834,0.413831137207891,0.2669363542157389,0.0908319663443973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1549985665869692,0.1344576032990666,0.3153667187306515,0.3918788215265638,0.447186292518609,0.4380476404615973,0.3773663567248391,0.108074930394726,0.0781115650553268,0.0515405180857464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1197586138268518,0.3229043233327488,0.4522800540583369,0.4403223960039757,0.4048140168058728,0.309517347335964,0.2890656833945566,0.2772057790626903,0.0975217555532899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1119380518280197,0.2985028806040524,0.3638076512155636,0.3732765523350577,0.2684607838881575,0.247861168366758,0.2477332959297648,0.2499737055696451,0.1669649432165799,0.0812211902276607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0823516988183503,0.1092997581176606,0.0823516988183503,0.1240930667221203,0.0821633247531104,0.3430706520841714,0.3124473170183074,0.2267970905638833,0.0787712705825416,0.010835868038921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0061246670131727,0.0395741414561357,0.0619050546626927,0.2215205031431652,0.266653661018254,0.1241871216551152,0.1798737185708902,0.0783942582528117,0.0475830775202078,0.0896071386214627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0390087550611659,0.0371242218110166,0.1439743244828081,0.2820115634199335,0.2586449891534318,0.3235648214577135,0.3536227701286077,0.4264572193647165,0.2756998433377707,0.0989352215407143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0312822479953287,0.0794307119105064,0.1485912063763115,0.5357168191963794,0.2076695932634052,0.2065390846727156,0.2344292784974756,0.1763873452680765,0.0043341886960184,0.0919627391343368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0500329971653269,0.2223685827356199,0.480636559559322,0.5339757461389723,0.528123732751785,0.4184414141201447,0.4169169844477262,0.4179843494176691,0.2886086186920811,0.1088286908549358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0159238171951492,0.1834541468066989,0.3661537405554382,0.4552364436656789,0.4619523886003202,0.363538167980578,0.3215252032478225,0.3141566861657161,0.2956336767492057,0.2985002386115526,0.1143879714731388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0162065103926341,0.1768584125308013,0.349160444796346,0.3575725489158967,0.3293560690174041,0.2511475428373324,0.2513485984665717,0.25362599600145,0.25530973782161,0.2547446156258903,0.110901598170325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0204466441556576,0.185904066451818,0.3662488522854331,0.5098464286377614,0.542086663113539,0.5138939611475452,0.4169301944102254,0.4166342912502413,0.3681325929378325,0.2906799408119704,0.0627531342551474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0003770123297298,0.1032694102367328,0.2364081308798698,0.3341195814946496,0.380383512159678,0.4489775634335133,0.4751729190696138,0.3160272168556162,0.2779613889176499,0.1970223634889741,0.0668048939529309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0045228269605083,0.1663995568216101,0.3336466648371748,0.4675402027375216,0.5491381410956623,0.550284765840601,0.5180471733573233,0.4309935204869741,0.4231600127248927,0.2707989472505325,0.1046828762241573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024780832851676,0.0351456336278723,0.1114669845652948,0.1559407011124188,0.1663052376893651,0.2013568163842425,0.1282388813528988,0.1112786105000549,0.1184394669716723,0.0440026492843991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002732612842604,0.1215490921440062,0.2162441799216971,0.2799402413000442,0.4233475941923826,0.4837461847316558,0.3784971295147787,0.4681980588699865,0.1766700384655614,0.0604918528745182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0198812577606878,0.0617166805974527,0.1330444015108921,0.2345235976297205,0.3246004825176581,0.483423861646673,0.4900552628213187,0.4431863158738228,0.3291975494674126,0.3062280666736397,0.1235276803271505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0254405383788908,0.188730734227417,0.3650229677654986,0.4035722803309391,0.3978999224337421,0.2970762046541287,0.2970867726241281,0.3040986207187535,0.3058344097911608,0.2965240282216582,0.1202299452888267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0231789927990116,0.0717987881761641,0.3003866212564518,0.3630441153831044,0.4221824754999449,0.4092129343181378,0.3073165675835816,0.3059321635136556,0.3087564534960047,0.2943549523792741,0.1142936523408938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0102704816439513,0.0381606754687112,0.1877883355027174,0.1766700384655614,0.2439459996812172,0.3348725493571094,0.2730604928304117,0.3483467111063895,0.1716761442423282,0.0535191062688907,9.4319132244961e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0048995750909882,0.0024499196451191,0.0294920338774243,0.1912747088055311,0.1327617083134072,0.3063231784036347,0.3323283105797453,0.2200129822227458,0.0241213915237113,0.1130688246179593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0340148608379327,0.2131348189486132,0.4034666006309448,0.5404697637036254,0.6047864291201893,0.5937825303582771,0.494541366086079,0.4643116879026941,0.4646049490701784,0.3209281129428544,0.1356824310220011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.035993449021077,0.2089887401185848,0.3842461051944716,0.5093735119802867,0.5853202283812292,0.5921418530158647,0.5299652015241866,0.4760157146770688,0.4541585107257365,0.310846269563393,0.1308771750632578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0239330174584713,0.1892018014901419,0.2968067214191431,0.4099685441730974,0.497312816218431,0.4975981514084158,0.4604438108829007,0.2984077688740575,0.2090830592508297,0.2866297663096868,0.1256005876425397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01366253581452,0.1163665596562831,0.2614716569290309,0.3121646238208226,0.3642515059555398,0.3399451749568384,0.2504836101221179,0.2545525427711505,0.1719588374398131,0.0538017994663756,0.0533307322036508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0292093406799394,0.1432205640225984,0.1929708679904405,0.3197022284229199,0.4439841976087801,0.4378600589941073,0.4029012142359749,0.3488169857713644,0.3373216764044786,0.1957975357660395,0.0454158510725736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0155470690646693,0.0862150844508939,0.2272681578266082,0.2345235976297205,0.2935068727868194,0.3572026699659164,0.4147743285303407,0.3661537405554382,0.3243204313126731,0.2351830389576853,0.0730236158990987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0420237969020048,0.2123807942891535,0.3808537868246529,0.5014607444432094,0.5451672263683743,0.5309057508541364,0.4240556481823448,0.4271705573396783,0.4305311717994988,0.2839904158023278,0.1233393062619105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0459812374675434,0.2275508510240931,0.4104388188380722,0.5424486160860196,0.562152596149967,0.5241158301294991,0.4401638764539842,0.4420846050013816,0.4365073588341795,0.3066058716011196,0.147178004588137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0447564097446088,0.2080466055931351,0.3550362361160321,0.5433891654159694,0.5808129891764701,0.5582054593551778,0.4655639923476272,0.4703301468173726,0.4325813579793893,0.2880432322971112,0.1238103735246354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0475830775202078,0.0212947237481123,0.4159975710577753,0.1822293190837643,0.2231223431958297,0.3077366443910591,0.5141845803225297,0.5048002229630311,0.4465416463486435,0.3254485621101128,0.1466126181931672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.052671290875686,0.2343349593652306,0.3959633419313456,0.4203330807500437,0.3992367706386707,0.3215410552028216,0.3176176963405313,0.3179135995005154,0.309984980008439,0.3101382155734309,0.147178004588137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0558747067817648,0.2477148019822658,0.4282484902796208,0.5602556455350683,0.5733387923943694,0.5311356042016241,0.449920754755963,0.4476301472585853,0.4485865485435342,0.3353428240220842,0.1535851005995447,0.0078205619988321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0565344123089796,0.241684454101338,0.4199552758225638,0.5432966956784743,0.5640204848473672,0.528348302114273,0.4400899006639882,0.4422669024838719,0.4420978149638809,0.3142359459407119,0.141524404837689,0.005370642353713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0555922777835299,0.2172806335793917,0.4114771218905168,0.5371699150713017,0.5653996049322936,0.5338304365514801,0.4419709993238876,0.4467054498836347,0.4450198586687248,0.308019337588544,0.1381323506671202,0.0048055201579932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.058324626426884,0.2386694122604991,0.4093080460481327,0.5345332065564425,0.5662291905772492,0.5479730224032245,0.4552020977631808,0.4599841041879253,0.4627951842077751,0.3228118535952537,0.147178004588137,0.0084802675260469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0530480390061659,0.2051256186852911,0.4092155763106376,0.4761134683995636,0.5471064488632708,0.524623092689472,0.439400340621525,0.4178918796801741,0.4218258065124639,0.2320736779846014,0.141618723969934,0.0071611206708674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0593610800845786,0.2321679971168464,0.3146137508681917,0.3641748881730439,0.3868828137093307,0.4553447653581732,0.4580316717305296,0.3335964669796776,0.3139215488332287,0.3034011346987908,0.1400168839172696,0.0064073602106576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0505983835602967,0.1815696135565496,0.350135340028794,0.3928801366840103,0.3900030068516641,0.2799032534050462,0.2843708627223074,0.2872136466521556,0.2916918239394163,0.2831027063223752,0.1419954721004138,0.0080089360640721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044285342481884,0.158107927560053,0.1585789948227779,0.0901722608171825,0.2428152268912776,0.3293137971374064,0.6059806097301255,0.5574287135602194,0.4630171115777632,0.3230945467927387,0.1452934713379876,0.0104588557091912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0685007889385903,0.2486572007069654,0.4150570217278255,0.4024309395710001,0.5714074958769725,0.5724959967869143,0.533140876509017,0.4558916578056439,0.4713843018248163,0.3309148445923208,0.1512295000866705,0.0123433889593405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0715160949786792,0.2480918143119957,0.4067638072707686,0.5184196942998034,0.5068768290679201,0.4600131661054238,0.3951152623388909,0.3993847222186629,0.4112551945205286,0.3173455711130458,0.1508527519561907,0.0122490698270955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0705736962539795,0.2434749324184923,0.3559794274384818,0.3855644594519011,0.494393414506087,0.5288265027567474,0.4926972553211776,0.4271388534296801,0.4088377713831578,0.2008854849222676,0.0962969278303553,0.0048055201579932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0097994143812264,0.0408932883113152,0.0646376675052967,0.1218315211422411,0.0652971088332615,0.0433429437571844,0.1486855255085565,0.2059736982777458,0.0156411239976643,0.116555197920773,0.055309584586045,9.4319132244961e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0390087550611659,0.1213604538795163,0.194195695713375,0.1819466258862795,0.2723075249679519,0.2215205031431652,0.2083292987906199,0.2274567960910981,0.2191649026302911,0.0676527093461356,0.0312822479953287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0115896284991308,0.0490905984406273,0.183265772741459,0.2654304184908194,0.3647270646055144,0.3624021112056386,0.2935147987643189,0.2362622928938776,0.2389087767809863,0.1970223634889741,0.0946007686454459,0.0056533355511979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0837651648057748,0.0909262854766422,0.2792797431750795,0.4430410062863305,0.5068530511354213,0.5190775504322682,0.4322511089169069,0.396647617988809,0.408441472508179,0.1837368400041838,0.0927164995945466,0.0076321879335922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.099877356066164,0.3023654736388461,0.4789404003744126,0.534916295468922,0.5289216144867424,0.4287821727645923,0.4253555084922754,0.4336592909193317,0.4441955570087688,0.3623862592506395,0.1696032369269389,0.0184677917732633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0986525283432294,0.2915280204044251,0.4553843952456711,0.5530879198829513,0.5443957645584157,0.4790804259769051,0.4351071028092544,0.4405998052164609,0.4546393533607109,0.3364735968120239,0.1634785699137661,0.0176199763800586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0974277006202949,0.283332559669863,0.4408745724364463,0.5495661438806394,0.5393654108386844,0.3535276583986127,0.5605251287700539,0.4605283546428962,0.4546604893007098,0.3414669626367571,0.1673419555463097,0.0210120305506274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0960142346328704,0.2783365518526298,0.4380476404615973,0.5512094632155516,0.2961462232941784,0.5041925646880635,0.5134263284750702,0.3862249575768658,0.2466783483245712,0.1919344143327458,0.0946950877776909,0.0089513347887717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0106472297744311,0.0235560051287415,0.0258172865093707,0.0874399121738285,0.194384069778615,0.266558549288259,0.3428804286241816,0.2705162540530476,0.2676893220781987,0.1269197344977193,0.063695532979847,0.0040517596977835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0041458146307785,0.0178083504452985,0.0667105748206859,0.1035521034342177,0.1072268508022714,0.1145763455383787,0.0787712705825416,0.0889474330942479,0.0766040441349074,0.0418354228367649,0.019315871365718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0017902141179043,0.0016961591849093,0.0298690462071542,0.0503156903628118,0.0892301262917328,0.0640722811103269,0.0765099892019124,0.0459812374675434,0.0938470081852362,0.077734816924847,0.0375952890737414,0.0009421345254496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1020445825137982,0.2784316635826247,0.4287187649445957,0.5340629318914677,0.3353428240220842,0.2903047778769904,0.3890518895517149,0.30566268027867,0.4837461847316558,0.1593327552829876,0.1644209686384658,0.022048484208322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0283615252867347,0.1392631234570598,0.2799402413000442,0.3209281129428544,0.2801278227675342,0.305567568548675,0.3591815223483107,0.3083020307860289,0.4134559742729111,0.2366905598781048,0.1213604538795163,0.0168662159198489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1130688246179593,0.2952030319717287,0.4037492938284296,0.4732865364247147,0.5530958458604508,0.5788182848390766,0.55573255437531,0.4993445084508225,0.4127954761479464,0.2430979200887624,0.1238103735246354,0.0180910436427834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1093940772499056,0.2535567757979537,0.3201725030878947,0.3602171834082554,0.3778392733823139,0.4202379690200487,0.5077724645253723,0.4313581154519547,0.2491282679696903,0.1375669642721504,0.0683124148733504,0.0072551756038623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0539904377308655,0.1313482423259827,0.2078582315278951,0.4990776672083367,0.4951437403760469,0.4631888410902541,0.3723624229301066,0.362058652180657,0.3751285890774587,0.3296889600723864,0.0788655897147866,0.0231789927990116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1135398918806841,0.2835201411373529,0.2627908037842104,0.366626657212913,0.4532126774107871,0.4553236294181743,0.3674694528203679,0.3348144255221125,0.3367774259495076,0.3229043233327488,0.0940356464497261,0.0134741617492801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019315871365718,0.0980871419482597,0.1712991319125983,0.1866578269120278,0.274946875475311,0.3966819638913073,0.4347504338217734,0.4220292399349531,0.4784701257094377,0.2251011955782239,0.0732119899643386,0.0096107761167365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1271081085629592,0.3183838741654903,0.4796008984993773,0.591727060193387,0.5959648161631605,0.551949221115512,0.4846101162791096,0.4790302281194078,0.4917804839237266,0.3602171834082554,0.1793083321759204,0.0267596852340703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0013191468551795,0.1298407214055632,0.3096203850434585,0.4651835454276475,0.5582767931526741,0.5892594391985189,0.5872013270411288,0.469030286507442,0.4644094416251889,0.4753340806121053,0.3410917997017771,0.1737490515577174,0.02770181975952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0048055201579932,0.135965124219486,0.3190417302979552,0.4717806006997951,0.533159370456516,0.5247208464119667,0.428224712347122,0.4165550314752455,0.4223436370424362,0.4373845003441327,0.3532449652011278,0.1814752944243046,0.0294920338774243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0034863733028137,0.1173089583809827,0.2264203424334034,0.341749655834242,0.3842461051944716,0.4779972090519629,0.4105339305680672,0.538866074256211,0.2924712117268747,0.3057577920086649,0.3339293580346598,0.163667208178256,0.0266653661018254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1085459976574509,0.1675303296115496,0.1558463819801739,0.172241530637298,0.2735334094878864,0.3567323953009416,0.2125694325536435,0.1992836448696032,0.2047488705548113,0.1271081085629592,0.0385376877984411,0.0157354431299093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0435315820216743,0.1301234146030481,0.1233393062619105,0.4246659484498122,0.4374796120741276,0.4051891797408528,0.3097551266609513,0.3150523216231683,0.3189809644704584,0.3130602592782747,0.18043884076661,0.0295863530096693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0106472297744311,0.1500987272967309,0.3458949420665205,0.5171964517723687,0.5568448332177506,0.5364460091263403,0.4488745257260189,0.4510541695384024,0.4510937994259003,0.4558520279181461,0.272212413237957,0.1488738995737964,0.0318476343902985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0111185612364059,0.1505700587587057,0.3399610269118375,0.4994818920608151,0.5773968928741525,0.569433927479578,0.4832257122091836,0.4575138412005573,0.4578150283455412,0.4681478610124892,0.3544708497210624,0.1841135881346637,0.0326957139827532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0130971494195502,0.1548099283224792,0.3416571860967469,0.4905308214712934,0.5920097533908718,0.5884879773885601,0.5367577642413237,0.4809747345993039,0.4848161916940987,0.4946998856360706,0.3564497021034566,0.1843962813321486,0.0318476343902985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0140392839449999,0.1519832605468803,0.3365687085420188,0.4894000486813538,0.5926676095233367,0.5703374889145296,0.622815385939226,0.5035928323905955,0.5040868849880692,0.5057011424054829,0.3531524954636328,0.183171453609214,0.0322246467200284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0148873635374546,0.147178004588137,0.3245080127801631,0.3325158920472353,0.2984077688740575,0.3357206289495641,0.1509468068891856,0.4709325211073404,0.5875817739611084,0.4846893760541054,0.3439187316766261,0.1727125979000228,0.0327900331149981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0144162962747298,0.1428435516928685,0.2059736982777458,0.3680401232003374,0.5289004785467435,0.4894000486813538,0.5203457068322005,0.3955432651238681,0.3796675321922162,0.3850122830194307,0.3558843157084869,0.1815696135565496,0.033261100377723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0167718967876039,0.1453875262709826,0.3127300102157924,0.3724681026301009,0.4529273422208023,0.1989068967391233,0.4281533785496259,0.4042116425159049,0.3158000055006283,0.2640156315071449,0.1712991319125983,0.0800904174377211,0.0306228066673639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0140392839449999,0.0246867779186811,0.0992176505389492,0.1290869609453535,0.1596154484804725,0.3036838278962757,0.450108336223453,0.2671239356832289,0.2513895493503195,0.1517948864816403,0.1269197344977193,0.0765099892019124,0.033261100377723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0090453897217667,0.0519175304154763,0.33336397163969,0.3545659614510573,0.4219341282049581,0.4477516789135788,0.422311933132438,0.4752653888071089,0.4244783669823223,0.397342462016272,0.275134456942801,0.1773294797935261,0.036087768153322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009421345254496,0.0087629607235318,0.0356167008905971,0.0549325722563152,0.0569114246387095,0.0908319663443973,0.1121266900925096,0.2614716569290309,0.230377782998942,0.1745971311501721,0.1129745054857143,0.0323187016530233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0228022446685317,0.1666822500190949,0.3487218740413695,0.4857250371140501,0.5814549933539358,0.5848473117237545,0.5332993960590084,0.4703829866673698,0.4735850815771987,0.4849086614315938,0.3580507495583711,0.1897671878851116,0.0367474736805367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024780832851676,0.1667765691513399,0.3381697559969333,0.4758307752020787,0.571846066631949,0.5211541565371574,0.5967283519956198,0.5007738263932462,0.4782825442419477,0.480636559559322,0.1079806112624811,0.1869405201095126,0.0382549946009562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0254405383788908,0.1723355855702929,0.3593691038158007,0.4763089758445532,0.4937249904036227,0.4313924613544528,0.3695619108802561,0.3654800324679741,0.3512264829312357,0.3586927537358368,0.3493083963763382,0.1612172885331369,0.0383490495339512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0267596852340703,0.1737490515577174,0.3588988291508258,0.4110174151955414,0.4231996426123905,0.3103548589584193,0.3146533807556896,0.3141751801132152,0.3169387042680675,0.3122438835958183,0.3015015420913923,0.1194759206293669,0.0391030741934109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0278901938247599,0.1744087570849322,0.3462727469940004,0.5008953580482397,0.589927863300983,0.5873889085086188,0.5177248502723405,0.4898941012788274,0.4877990012264393,0.3401486083793275,0.355506510781007,0.1879769737672073,0.0418354228367649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0293979789444294,0.1755392656756218,0.3474035197839399,0.4856299253840552,0.573156494911879,0.5649108363198195,0.4886338708563947,0.4516908897308684,0.4530224539507972,0.4619788085253187,0.3566372835709466,0.1940073216481351,0.0427778215614645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0300574202723941,0.1794023871089154,0.3512661128187336,0.5013656327132145,0.5583639789051694,0.54768240322824,0.4484121770385436,0.4394109085915245,0.4502615717884448,0.4541611527182364,0.3682277046678274,0.1937246284506502,0.0419297419690099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0158297622621542,0.0662395075579611,0.213888579408823,0.3657785776204583,0.4604728728003992,0.4914713708012431,0.5171964517723687,0.5726624423144054,0.503621894308094,0.4594636316654531,0.3419398792942318,0.1827003863464892,0.0408932883113152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0306228066673639,0.1190991724988871,0.258173657691457,0.3530573837336379,0.3349650190946044,0.5598751986150886,0.2968991911566381,0.5623296096474575,0.3634219203105842,0.3339293580346598,0.1949494561735848,0.1015735152510734,0.0326957139827532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0091397088540117,0.0587956936896088,0.2801278227675342,0.2071044710676854,0.4036568240909346,0.4693288316599261,0.4785625954469327,0.2300950898014571,0.2257606369061887,0.2261376492359186,0.1633845149807711,0.0929991927920315,0.02770181975952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0326013948505082,0.086120765318649,0.2484685624424755,0.3448592810065758,0.2283048756835528,0.4193370495775969,0.4196514466850801,0.3685975836178077,0.297181884354123,0.2456418946668765,0.172053156572058,0.0881936726340382,0.0292093406799394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009421345254496,0.0877226053713134,0.0208233922861375,0.0320362726547884,0.1230566130644257,0.2483745075094805,0.3204551962853796,0.2533684017327138,0.2279278633538229,0.2593044304813966,0.2103078869737643,0.119287546564127,0.0342975540354176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105436636684367,0.1114669845652948,0.1068501026717915,0.4202379690200487,0.3545659614510573,0.20814092472538,0.2653353067608244,0.1732779842949926,0.1516065124164004,0.1419014171674189,0.036087768153322,0.0197869386284428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0093280829192516,0.0286442184842196,0.0708563894514645,0.2663709678207691,0.5970216131631041,0.589161685476024,0.5657985457997722,0.4836325790541619,0.4866048206165031,0.4937672622836205,0.3637046135080691,0.1988125776068784,0.0451334220743387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0365588354160468,0.1902382551478365,0.3593691038158007,0.4898703233463287,0.5806069137614811,0.5960467179306562,0.5523032481104931,0.4863459053515169,0.4871966269364715,0.4798835916968622,0.3516439177462134,0.1918400952005009,0.0427778215614645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0363704613508069,0.1880710287002023,0.3544708497210624,0.4816722206192667,0.5676056686696757,0.5765805171916961,0.5240339283620035,0.4734265620272072,0.4830909705916908,0.4780923207819579,0.3524919973386681,0.1941013765811301,0.044285342481884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0389144359289209,0.1897671878851116,0.3580507495583711,0.480824141026812,0.4961978953834906,0.4325628640318903,0.3679608634253417,0.3633479445205881,0.3476043112139292,0.355844685820989,0.3545157635935599,0.1985298844093935,0.0459812374675434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0396681963891307,0.188730734227417,0.3533400769311228,0.4138179272453917,0.4296830922070441,0.3175569305130345,0.3156362019656371,0.3181196749155044,0.3262966417025675,0.3277048237049923,0.3201460831628961,0.1923111624632257,0.047017691125238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0400452087188605,0.1876942805697224,0.3409015762417873,0.4920367571962128,0.5829635710713552,0.5659095094847663,0.5515978361130308,0.4826999557017117,0.4900446948513193,0.4891173554838688,0.3491947906988443,0.1932532969886754,0.0473003843227229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0365588354160468,0.158296301625293,0.2986904620715424,0.4268350242921963,0.3066058716011196,0.3294062668749014,0.5672278637421958,0.5586545980801538,0.5126733606126104,0.3785922412447737,0.3441063131441161,0.169226224597209,0.0483368379804176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044379397414879,0.1679070777420295,0.2775835839901701,0.3801932886996881,0.3918788215265638,0.4759258869320736,0.5306706135216489,0.5036271782930937,0.4015828599785454,0.2327333835118162,0.1686608382022393,0.1207950674845465,0.0348629404303874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0104588557091912,0.1207950674845465,0.2239704227882843,0.300008816328972,0.4262696378972265,0.4509564158159077,0.5053233374780031,0.5970031192156051,0.5405622334411204,0.4562324748381257,0.3335541950996799,0.1827944412794842,0.0505040644280518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0335437935752079,0.105436636684367,0.2191649026302911,0.3147088625981867,0.2920934067993949,0.3025530551063361,0.4519920768758523,0.4316408086494395,0.4884568573589041,0.3941377251139432,0.3384524491944181,0.1882596669646922,0.0522942785459561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0454158510725736,0.1875056423052325,0.3510785313512436,0.4828029934092062,0.4506737226184227,0.5246759325394692,0.4826682517917134,0.3934058931914823,0.3806662053571629,0.2395174918529537,0.3429755403541765,0.1893901755553818,0.0517288921509863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0440967042173941,0.1858097473195731,0.3461802772565053,0.2845558021972976,0.4535614204207684,0.4702059731698792,0.4245127128848204,0.3473929518139405,0.3469887269614621,0.3494272860388318,0.2768306161277103,0.149910353231491,0.0392914482586508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0270423784315552,0.0071611206708674,0.1011965029213435,0.1992839090688532,0.4506737226184227,0.3069810345360995,0.2674066288807138,0.4122300897529766,0.4170358741102198,0.2171863144471468,0.147083685455892,0.1048712502893972,0.0546498790588303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0490905984406273,0.2101195129085243,0.3900875506116595,0.5276534580868101,0.6207969036693339,0.6120571924798008,0.5456639209583478,0.5103721851452333,0.5193470336672539,0.5096562051777715,0.3770836635273543,0.2062563914752307,0.055309584586045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0491849175728722,0.2021105768444522,0.3632343388430942,0.4908135146687782,0.5765567392591975,0.6039700534377329,0.6184006164719619,0.4991516429983328,0.4998729069507943,0.4824278304742262,0.3565448138334515,0.2016392453824774,0.0551209463215551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0278901938247599,0.1990012158713683,0.3588988291508258,0.4856299253840552,0.5744827751468082,0.6013518388703728,0.600205214125434,0.4479419023735687,0.5660363251247595,0.4800711731643521,0.3550362361160321,0.1995663380670881,0.0543671858613454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0490905984406273,0.1925938556607106,0.3478737944489148,0.4706498279098555,0.555827666105305,0.6032223695602729,0.6159409214545933,0.5328370473715331,0.5410774219785929,0.1144822906053837,0.1801564117683751,0.1979644980144237,0.058136252361644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0513521440205065,0.1574482220328383,0.3440112014141211,0.4652786571576424,0.5379783647762585,0.5327392936490384,0.4274373985821641,0.4022433581035101,0.1556580079149339,0.4191071962301091,0.2719297200404721,0.1952321493710697,0.0592670251515836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0508810767577816,0.1892018014901419,0.3428804286241816,0.4571386782655773,0.4677911920250082,0.40561454053333,0.3339293580346598,0.3272530429875165,0.3147194305681861,0.2965451641616571,0.2884342471870904,0.1669649432165799,0.0578535591641591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0502213712305669,0.1929708679904405,0.3556016225110019,0.4838412964616507,0.572503922764414,0.6113729164223374,0.6235604278241863,0.5481923077807128,0.5230431811745564,0.4810143644868018,0.3460851655265104,0.1988125776068784,0.058324626426884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0507867576255367,0.1908036415428063,0.3431631218216665,0.4789404003744126,0.571658485164459,0.621785008864281,0.6353516403510564,0.521946754287115,0.4773129329944995,0.4622641437153035,0.3416571860967469,0.1970223634889741,0.0587956936896088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0316592603250586,0.1844906004643935,0.3127300102157924,0.4193898894275941,0.5465939023182982,0.5510218817480617,0.5042876764180584,0.5562979407702797,0.4713076840423204,0.4207108856775235,0.30585026174616,0.1939130025158902,0.0595494541498185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0520115853484712,0.1613116076653819,0.3376994813319584,0.455571976713161,0.5368872218738168,0.5583639789051694,0.5512913649830473,0.4584702424855062,0.3213032758778343,0.3741642618150103,0.3340244697646547,0.1622537421908315,0.0620936929271826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0534250513358957,0.1854327349898432,0.3318580359147705,0.450108336223453,0.533590015233993,0.5715897933594628,0.5825117903538793,0.4664199979175815,0.45877407162299,0.3906529370066294,0.3094328035759685,0.1482144582458316,0.0561573999792497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0458871825345484,0.1891074823578969,0.2967116096891481,0.3869779254393257,0.485820148844045,0.4187320332951292,0.4364465930066828,0.4648083824926676,0.413738667470396,0.4069117588507607,0.3019876687113663,0.1178743447759525,0.0577592400319142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0439083301521541,0.1807215339640949,0.2927539049243596,0.3990386212011813,0.4393580687415273,0.4332735600143523,0.3282015182949658,0.3292398213474103,0.3326638436272274,0.3373084664419793,0.3295674284173929,0.2041834841598415,0.0579478782964041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0482427830474226,0.1479317650483467,0.2931317098518394,0.397154880548782,0.4384148774190777,0.440879856421446,0.3206269257978705,0.3210972004628453,0.3239611203326923,0.3302966183473539,0.2716470268429872,0.1813812394913097,0.0589843319540987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0483368379804176,0.1822293190837643,0.2627908037842104,0.3884865031567451,0.438988189791547,0.377931743119809,0.2007914299892727,0.3650229677654986,0.4580237457530301,0.3683201744053224,0.2880432322971112,0.1802504667013701,0.0598321473473034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.049938678033082,0.177612172991011,0.313860783005732,0.3940452553764481,0.4842164593966307,0.5050406442805182,0.5474419819107529,0.4931675299861525,0.4370119794016526,0.3495699536338242,0.2756998433377707,0.1757276397408617,0.0238386983262264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0456044893370635,0.1903325742800815,0.3394881102543628,0.4576459408255502,0.539148767453696,0.5854126981187243,0.5987943901305094,0.5697034107145637,0.5089798550978077,0.4567027495031007,0.3428804286241816,0.2010741231867576,0.0645433483730517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0468293170599981,0.1892018014901419,0.3345898561596245,0.4523698818033321,0.5341554016289627,0.5794787829640413,0.2824844800774083,0.3220562437402941,0.3997915890636411,0.4516169139408724,0.3349650190946044,0.1973050566864589,0.0599264664795484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0548382531240702,0.1034580485012227,0.3272398330250172,0.4427583130888456,0.5243562514469863,0.4429458945563356,0.4133608625429161,0.2585506700211869,0.0624704410576625,0.2102138320407693,0.2313199175243917,0.1632901958485262,0.0611512942024829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0504097452958068,0.1941013765811301,0.349947758561304,0.4308297169519829,0.4367107922566687,0.3491445928413469,0.3254115742151149,0.3333428356996911,0.3350099329671021,0.3362754473745344,0.3128885297657839,0.2116270338289438,0.0652971088332615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.052765345808681,0.1874115873722375,0.3321407291122554,0.4476592091760838,0.5288793426067446,0.574955691804283,0.587888245091092,0.5155319964974576,0.4679127236800017,0.4538784595207515,0.2492225871019352,0.1699799850574188,0.0676527093461356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0515405180857464,0.1898612428181066,0.2151134071317575,0.4548190088507012,0.2956759486292035,0.5876742436986035,0.5937983823132763,0.4531228496657918,0.5352861744189022,0.4554795069756659,0.3455197791315406,0.205502631015021,0.0667105748206859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0515405180857464,0.1878826546349623,0.3342120512321447,0.4523698818033321,0.5287842308767496,0.4336196610318338,0.5977560870780648,0.5760864645942225,0.5304803900616591,0.4532179613957868,0.3406188830443024,0.2037124168971166,0.0685951080708353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0532366772706558,0.1344576032990666,0.3308197328623259,0.4445495840037499,0.5237908650520164,0.5704326006445246,0.5843770370587796,0.566757589077221,0.5213417380046473,0.3280879126174719,0.2325447452473263,0.1937246284506502,0.0629415083203873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0532366772706558,0.1850559868593634,0.3271447212950222,0.4438890858787852,0.5257697174344107,0.3124473170183074,0.4172234555777098,0.091585726804607,0.5041925646880635,0.4510488855534027,0.3513612245487285,0.2091773783830746,0.0648260415705366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0521059044807162,0.1858097473195731,0.3332715019021949,0.4502959176909429,0.5334975454964979,0.4018655531760303,0.5637536436048814,0.4784701257094377,0.2272681578266082,0.0242154464567062,0.0370299026787716,0.0342032349031726,0.0200696318259277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0521059044807162,0.185998121384813,0.3291235736774165,0.4064150642607873,0.4206950337225243,0.3306585713198345,0.2586449891534318,0.3769225019848629,0.3230628428827403,0.3387536363394021,0.3299901472173702,0.1773294797935261,0.072175536306644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0296806721419143,0.1819466258862795,0.3233772399902235,0.3572026699659164,0.525109219309446,0.3690757842602821,0.2323563711820863,0.3508909498837537,0.4481294838410586,0.2967116096891481,0.0812211902276607,0.0051822682884731,0.0668048939529309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0521059044807162,0.1838308949371788,0.3299716532698712,0.449920754755963,0.5253919125069308,0.4126078946804564,0.2943549523792741,0.4348429035592685,0.4543487341857264,0.4545363156532164,0.33336397163969,0.0883820466992782,0.0401395278511055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0520115853484712,0.1843962813321486,0.3286532990124416,0.4466209061236392,0.5296323104692044,0.3866001205118459,0.1344576032990666,0.5154051808574645,0.4669748163425518,0.3411842694392722,0.0404222210485904,0.0708563894514645,0.0512578248882615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0321303275877834,0.1162725047232881,0.097050688290565,0.1056250107496069,0.1757276397408617,0.25007040249514,0.4837461847316558,0.4243858972448271,0.1285215745503837,0.0244981396541911,0.1094883963821505,0.0794307119105064,0.0478657707176927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0506924384932917,0.1841135881346637,0.3293137971374064,0.4495429498284831,0.5236957533220216,0.4698017483174008,0.5904087059359574,0.572411453026919,0.5257697174344107,0.449920754755963,0.3490996789688493,0.2105905801712492,0.0690661753335601,0.0006594413279647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0445680356793689,0.1841135881346637,0.3349650190946044,0.4576459408255502,0.5269929599618454,0.4354082899542383,0.506390702447946,0.3919633652865593,0.3705447320902036,0.3746345364799851,0.3540005750560875,0.2085176728558599,0.0764156700696675,0.0006594413279647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.041458674706285,0.1828887604117292,0.3262041719650725,0.411286898430527,0.4687106054149591,0.470322220839873,0.3562779725909658,0.3623941852281391,0.3723756328926058,0.3731655886500636,0.3490045672388544,0.2122867393561585,0.0689718562013151,0.0007537604602097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0494676107703571,0.1895788138198717,0.3397708034518477,0.4571756661605753,0.4884568573589041,0.5144619895350149,0.6309236609212928,0.6098167828399206,0.5627047725824375,0.4837461847316558,0.3575804748933963,0.2175633267768766,0.0677470284783806,0.0014134659874244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0433429437571844,0.1531140333368198,0.2760750062727507,0.4007347803860907,0.4715903772398053,0.5133312167450753,0.5422583926260298,0.5779702052466219,0.5297274221991993,0.4549141205806962,0.3465554401914852,0.210873273368734,0.0699142549260148,0.0005653863949697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0459812374675434,0.1698859301244238,0.2740987958828563,0.2644872271683697,0.2245358091832542,0.366531545482918,0.5007077765807497,0.366531545482918,0.4645230473026828,0.3756701975399298,0.2929414863918496,0.0733063090965836,0.0600207856117933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0445680356793689,0.1406763252452343,0.3322331988497504,0.1628191285858014,0.0603034788092782,0.0441910233496391,0.1807215339640949,0.3397708034518477,0.5762740460617125,0.4165629574527451,0.2688200948681383,0.191557402003016,0.0774521237273621,0.0015075209204194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0424008092317347,0.1697916109921788,0.2604352032713362,0.4698942180548959,0.5459334041933335,0.6254600204315848,0.5206812398796826,0.4593421000104596,0.2521433098105292,0.3132953966107621,0.1624421162560715,0.0696315617285299,0.0007537604602097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0419297419690099,0.1814752944243046,0.2756047316077758,0.4443593605437601,0.5244513631769812,0.5697536085720609,0.5228476737295669,0.4808135730568125,0.4062803226432944,0.3766160308548792,0.3457073605990305,0.2121924202239136,0.0718928431091591,0.0014134659874244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0487138503101474,0.1796850803064003,0.3251685109051279,0.4431361180163254,0.4725256425847553,0.4455641091236957,0.3270839554675255,0.2976997148840953,0.3075490629235691,0.3265344210275549,0.3011422311114115,0.2161498607894521,0.071987162241404,0.0022612813806291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0454158510725736,0.1788372649131956,0.3274274144925072,0.3854693477219063,0.2947327573067538,0.1176857065114626,0.6197110447518919,0.5851300049212395,0.5634603824373972,0.3948933349689028,0.1173089583809827,0.1686608382022393,0.0726466035693688,0.0022612813806291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.047206329389728,0.1763873452680765,0.3230945467927387,0.4445495840037499,0.5355688676163872,0.5859780845136942,0.602656983165303,0.0947894069099358,0.0692545493988,0.2134172479468481,0.275039345212806,0.1514178741519105,0.0510694508230216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0405162759815854,0.1766700384655614,0.3244129010501682,0.4467160178536342,0.5338727084314778,0.1254122135772998,0.1123150641577495,0.1073211699345163,0.1995666022663381,0.2593044304813966,0.2767355043977154,0.2106848993034941,0.0725525486363738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0288325925494596,0.1618767298611017,0.3100906597084334,0.444266890806265,0.3751999228749549,0.1628191285858014,0.4371044491391477,0.4519920768758523,0.3575804748933963,0.3670018201478929,0.177518118058016,0.213794260276578,0.0407989691790703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0505983835602967,0.1015735152510734,0.2607178964688211,0.3464603284614903,0.0196928836954479,0.0454158510725736,0.0648260415705366,0.1394514975222998,0.2960511115641834,0.4445495840037499,0.2854038817897523,0.0097994143812264,0.0734006282288285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0440967042173941,0.1745971311501721,0.3183838741654903,0.4379525287316024,0.5186099177597933,0.5406916910736135,0.49115433170126,0.4315879687994424,0.4143833136403616,0.3875433118342954,0.3408091065042922,0.2086119919881049,0.0808441778979309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0464523047302682,0.1680013968742745,0.3051924056136951,0.4322061950444094,0.4841187056741359,0.4536882360607617,0.4046581392483812,0.3692343038102736,0.3779396690973086,0.3838867942144908,0.3327061155072252,0.2043718582250814,0.0700083098590098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0457928634023035,0.169414862861699,0.3081118073260391,0.4247610601798071,0.4550065903181912,0.522282287334597,0.5034395968256037,0.497032765013446,0.4464333246561492,0.38876919635423,0.299821234861482,0.2033354045673868,0.0764156700696675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0439083301521541,0.1661168636241252,0.3015173940463914,0.4153397149253104,0.4996853254833043,0.4220292399349531,0.3521141924111883,0.5170907720723744,0.0862150844508939,0.1362478174169709,0.1531140333368198,0.2118156720934337,0.0711390826489493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0441910233496391,0.1669649432165799,0.3042492142912454,0.4187320332951292,0.502591517233149,0.552718040932971,0.3746345364799851,0.3516439177462134,0.5257697174344107,0.4457728265311845,0.3406188830443024,0.2120040461586737,0.0807498587656859,0.0005653863949697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.041647048771525,0.1696032369269389,0.3130127034132773,0.4327715814393791,0.5181370011023185,0.5673229754721907,0.5281263747442848,0.4993867803308202,0.3063231784036347,0.3974375737462668,0.3164974915205911,0.1996606571993331,0.0790539637800265,0.0005653863949697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0400452087188605,0.1607462212704121,0.2536510949301987,0.3842461051944716,0.474795114142134,0.4571756661605753,0.4714027957723153,0.3433533452816563,0.4179790654326694,0.3521141924111883,0.3075464209310693,0.1993779640018482,0.02751344569428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0101761625117063,0.0539904377308655,0.1514178741519105,0.1753508916103818,0.358428554485851,0.49995216672579,0.4665018996850771,0.463957660907713,0.4218416584674631,0.3238475146551984,0.2251011955782239,0.1716761442423282,0.0660511334927212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0412700364417951,0.105436636684367,0.1632901958485262,0.2826720615448982,0.4292841513395654,0.4326764697093843,0.4040319870259146,0.4079844078057034,0.3547429749485478,0.3701801371252231,0.2961462232941784,0.1531140333368198,0.0543671858613454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0352396885608673,0.161123233600142,0.2962413350241732,0.4122300897529766,0.3764258073948894,0.4374822540666275,0.1902382551478365,0.5409400383686003,0.4801662848943471,0.3487218740413695,0.0893244454239778,0.0393855031916458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0409873432443102,0.1613116076653819,0.2965240282216582,0.4158099895902853,0.5073973015903923,0.3122597355508175,0.5102215915727414,0.5152175993899745,0.3284657175449517,0.4103463491005772,0.2675017406107087,0.1787429457809506,0.0513521440205065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0385376877984411,0.1635728890460111,0.3084896122535189,0.3789700461722535,0.4396486879165117,0.4642429960976978,0.3788749344422585,0.3599344902107704,0.4479419023735687,0.4546314273832113,0.3076415326610642,0.2006027917247827,0.0784885773850567,0.0005653863949697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0396681963891307,0.1617826749281067,0.3033060229687959,0.4242907855148322,0.5114474760926758,0.5636479639048871,0.5127658303501055,0.5770270139241723,0.5314235813841087,0.4577410525555451,0.3483467111063895,0.2124751134213985,0.072081481373649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0390087550611659,0.161122969400892,0.2650526135633395,0.3657785776204583,0.3408091065042922,0.1402052579825095,0.0927164995945466,0.2283048756835528,0.4488824517035184,0.3289359922099266,0.2707064775130375,0.211061647433974,0.0580419332293991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0335437935752079,0.1135398918806841,0.3087723054510038,0.1756335848078667,0.4163753759852551,0.413926248937886,0.0974277006202949,0.141712778902929,0.2704237843155526,0.2625081105867255,0.2094600715805596,0.1167435719860129,0.0228022446685317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0172429640503287,0.1200413070243367,0.0435315820216743,0.1168378911182579,0.1402052579825095,0.2659931628932893,0.277866277187655,0.3084896122535189,0.3260139485050827,0.3295964903348913,0.041458674706285,0.1043058638944274,0.0649203607027816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0126260821568254,0.0954488482379006,0.1440683794158031,0.2404596263784034,0.549891108958122,0.4620739202553137,0.602469401697813,0.3979078484112417,0.2497877092976551,0.4366341744741728,0.3550362361160321,0.2152077262640025,0.075002204082243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0315649411928136,0.1648920359011906,0.3213983876078293,0.4624517251827935,0.5562979407702797,0.2446054410091819,0.508150269452852,0.5981338920055447,0.549891108958122,0.4753605005371038,0.3621035660531546,0.1642323303739759,0.0687834821360752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0342975540354176,0.1622537421908315,0.311221432498373,0.4346553220917785,0.5211515145446575,0.5733520023568687,0.4118522848254967,0.5823030729463905,0.3608776815332201,0.4632046930452533,0.3493823721663343,0.2117213529611887,0.0763213509374225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0361820872855669,0.1579195534948131,0.2573258422982524,0.3866001205118459,0.4554795069756659,0.5090934607753017,0.577592400319142,0.5636479639048871,0.2593987496136416,0.339017835589388,0.3432582335516614,0.208234979658375,0.0664278816232011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0348629404303874,0.1552812597844541,0.2970894146166279,0.419297419690099,0.5069243849329176,0.5590297610151338,0.5770270139241723,0.572316341296924,0.5281263747442848,0.4544412039232214,0.3461802772565053,0.2088946851855898,0.0741543886890383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0310938739300888,0.1564117683751437,0.3066058716011196,0.4317332783869346,0.3853768779844112,0.2078582315278951,0.5696082989845687,0.5580073099176884,0.5065333700429384,0.4224968726074281,0.3662488522854331,0.2161498607894521,0.0690661753335601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0279845129570049,0.1557523270471789,0.2859692681847221,0.2989731552690273,0.1393571783900548,0.3556016225110019,0.4985756886333635,0.4617436711928313,0.3832078021420271,0.3694298112552632,0.2593044304813966,0.1753508916103818,0.0684067340055953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0260999797068556,0.1273908017604441,0.26373293830966,0.3957414145613575,0.4370119794016526,0.5099415403677564,0.5913492552659071,0.4954290755660317,0.4562324748381257,0.4218416584674631,0.3457073605990305,0.180533159898855,0.0650146798350265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0270423784315552,0.1551869406522091,0.3091501103784836,0.4339023542293187,0.522002236129612,0.5737298072843484,0.4134559742729111,0.074908149149248,0.2588333632186718,0.4430410062863305,0.3654007726929784,0.1892961206223868,0.0668048939529309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0302457943376341,0.1228679747999357,0.2546872843886433,0.3343071629621396,0.4596247932079445,0.2908701642719603,0.2402712523131635,0.3403361898468175,0.3774614684548341,0.3213983876078293,0.2136058862113381,0.0964853018955952,0.0391030741934109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0148873635374546,0.1057193298818519,0.1160838664587982,0.1223969075372109,0.3521141924111883,0.3003866212564518,0.3070761462660944,0.4614160641228488,0.4343726288942936,0.4141138304053759,0.244228692878702,0.1020445825137982,0.066616255688441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0280788320892498,0.1518892056138853,0.2234050363933145,0.2230282882628347,0.5280312630142899,0.4321110833144144,0.4291890396095705,0.5865434709086639,0.5383957995912362,0.4644305775651878,0.2461129619296014,0.1563177134421487,0.0216714718785922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02751344569428,0.1519832605468803,0.3006693144539367,0.4254215583047718,0.513896603140045,0.5651565416223066,0.5834338457363301,0.5096403532227725,0.2105905801712492,0.4615085338603438,0.3431631218216665,0.2050312995530462,0.066522200755446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0254405383788908,0.1503814204942158,0.3009520076514216,0.4245734787123171,0.4826550418292141,0.4925995015986829,0.3770730955573548,0.3707085356251949,0.3751074531374598,0.3835961750395064,0.3449543927365708,0.2047488705548113,0.0572881727691893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0237443791939814,0.1185337861039173,0.3001990397889618,0.4256091397722618,0.5155927623249544,0.566662477347226,0.5847548419862595,0.5714682617044693,0.5269956019543452,0.3356255172195692,0.3420323490317269,0.2001317244620579,0.0654857470977514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0142279222094898,0.0797134051079913,0.2568545108362775,0.241684454101338,0.3708644131826865,0.461038259195369,0.1965512962262492,0.180344785833615,0.2323563711820863,0.3986608162737015,0.3511736430812385,0.2039948458953515,0.0667105748206859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0246867779186811,0.146989366323647,0.3002915095264569,0.4292841513395654,0.5155927623249544,0.4515218022108774,0.5952118483007007,0.4103463491005772,0.3148964440656767,0.3696411706552518,0.344764169276581,0.2010741231867576,0.0586073196243689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024875151983921,0.1468953113906521,0.3009520076514216,0.4274004106871661,0.516631065377399,0.4409670421739413,0.4383303336590821,0.2789970499775945,0.1948551370413398,0.2318853039193615,0.3012347008489065,0.1978704430814287,0.0635068947153571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0254405383788908,0.1449164590082578,0.2948278690367488,0.4220292399349531,0.5156878740549494,0.5689240229271052,0.413926248937886,0.5794787829640413,0.375012341407465,0.4158099895902853,0.2487512556399604,0.1201356261565817,0.0430602505596995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024969471116166,0.1447280849430179,0.2956759486292035,0.4224070448624328,0.5126733606126104,0.4810143644868018,0.4985387007383655,0.4707422976473506,0.428058266819631,0.4345839882942823,0.3376994813319584,0.1966456153584942,0.0618109997296977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0209177114183824,0.1230566130644257,0.2755096198777809,0.4151494914653206,0.4424756198913607,0.4804199161743335,0.3783755978597853,0.3517495974462078,0.3524550094436701,0.3569833845884281,0.3289359922099266,0.1809101722285848,0.049750303967842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0125317630245804,0.1105248500398452,0.2197302890252609,0.4101561256405874,0.505510918945493,0.5631776892399122,0.5870163875661386,0.4874211962989595,0.502591517233149,0.4170358741102198,0.266653661018254,0.1739374256229574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019410190497963,0.1066614644073016,0.2338638921025058,0.3356255172195692,0.4085550781856729,0.4351255967567534,0.3882962796967553,0.1274851208926891,0.2153017811969975,0.1299347763385582,0.2262317041689135,0.1919344143327458,0.0592670251515836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0229906187337717,0.1448224040752628,0.3012347008489065,0.433054274636864,0.5260524106318956,0.4629219998477684,0.461225840662859,0.3498526468313091,0.5488554478981773,0.4637700794402231,0.347308408053945,0.1991895899366083,0.0538017994663756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0209177114183824,0.144351072613288,0.3027406365738261,0.4339948239668138,0.3643651116330338,0.3783095480472888,0.6310187726512878,0.6120783284197997,0.5427313092835045,0.4646181590326777,0.349760177093814,0.199943350396818,0.0520115853484712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0202582700904177,0.1419954721004138,0.2987855738015374,0.4269301360221912,0.5177618381673386,0.5709979870394943,0.591819529930882,0.5151224876599796,0.4231600127248927,0.3698287521227418,0.2198246081575058,0.1660228086911302,0.0538961185986206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0203523250234126,0.1433146189555934,0.3018925569813714,0.4320159715844195,0.5243562514469863,0.5693150378170843,0.5678910038596604,0.4381427521915922,0.425342298529776,0.4295140046870532,0.3433533452816563,0.1940073216481351,0.0510694508230216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0191274973004781,0.1425608584953837,0.3020827804413612,0.4337121307693289,0.479756776056869,0.478557311461933,0.3732739103425578,0.2507301080223547,0.2098368197110394,0.4646181590326777,0.3171579896455558,0.1702626782549037,0.0431545696919444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0189391232352381,0.1411476567072091,0.3005742027239418,0.4324888882418942,0.5237908650520164,0.2635445642444201,0.5587497098101488,0.5874866622311136,0.1174973324462227,0.1183454120386773,0.2691027880656231,0.1450107781405028,0.0462639306650283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0181853627750284,0.1413360307724491,0.3025530551063361,0.4344677406242885,0.5448026314033939,0.6060493015351217,0.5087156558478219,0.3894270524866948,0.3923490961915387,0.3741642618150103,0.1480258199813417,0.1951378302388247,0.047017691125238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0183737368402683,0.0935643149877513,0.1211720798142763,0.2243474351180142,0.3009520076514216,0.3918788215265638,0.3079242258585491,0.2125694325536435,0.1542448061267594,0.0396681963891307,0.177518118058016,0.0014134659874244,0.0195985645632029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0064073602106576,0.0298690462071542,0.1562233943099037,0.1706396905846335,0.2646748086358597,0.2896442797520257,0.4951463823685468,0.330632151394836,0.45839890868801,0.1937246284506502,0.0975217555532899,0.0391030741934109,0.0117780025643707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0134741617492801,0.0816922574903855,0.1207950674845465,0.2431922392210074,0.4253264465747769,0.4728162617597397,0.2183170872370864,0.4052578715458491,0.0818806315556255,0.4607555659978841,0.3284657175449517,0.1255062685102948,0.0450391029420937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011024242104161,0.0945067137124509,0.1869405201095126,0.3965894941538121,0.51417929633753,0.3129175916832823,0.4929799485186625,0.3692633657277721,0.3312926495198007,0.4534055428632768,0.3212108061403393,0.1567887807048735,0.0357110200228421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016583522722364,0.1367191488789458,0.2961462232941784,0.4291890396095705,0.4834080096916739,0.4997962891682984,0.3800136332096977,0.1947610821083448,0.4659365132901073,0.3855089776094041,0.3279003311499819,0.1507584328239457,0.0386317427314361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016489203590119,0.1376612834043954,0.3010444773889167,0.4377649472641124,0.5291620358042295,0.4336196610318338,0.4651835454276475,0.2886086186920811,0.058230307294639,0.1062847162768217,0.1951378302388247,0.1714877701770882,0.038820380995926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0055592806182029,0.0576651850989192,0.1810985462938248,0.2018278836469673,0.0989352215407143,0.0502213712305669,0.0909262854766422,0.1306888009980179,0.169320543729454,0.1683784092040043,0.186092440517058,0.166493875953855,0.0371242218110166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0151700567349395,0.0662395075579611,0.1785545717157107,0.2816364004849536,0.3540930447935825,0.4218416584674631,0.3849990730569314,0.1839252140694237,0.3228118535952537,0.2850287188547723,0.202675699040172,0.1020445825137982,0.0223311774058069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0039574405655385,0.0799960983054762,0.1856213732543331,0.1974934307516989,0.1106189049728401,0.2628848587172053,0.2580796027584621,0.3627614221856194,0.3744469550124951,0.4309803105244748,0.2691027880656231,0.1382266697993652,0.0200696318259277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0130028302873053,0.0909262854766422,0.2115329788959488,0.2817288702224486,0.3824548342795673,0.3963992706938223,0.5143695197975198,0.4870433913714797,0.4502034479534478,0.3955511911013676,0.2682547084731685,0.1147647196036186,0.0239330174584713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0144162962747298,0.1396398715875397,0.3107511578333981,0.4533104311332818,0.552718040932971,0.5611724169325194,0.5121793080151368,0.4330489906518643,0.4228033437374117,0.3989435094711864,0.3297840718023813,0.1551869406522091,0.0311881930623337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0131914685517952,0.1352113637592763,0.2992558484665122,0.4368217559416628,0.3033060229687959,0.5052202997705085,0.4454901333336997,0.4954290755660317,0.4084652504406777,0.3330812784422051,0.0438142752191592,0.1125034382229895,0.030340113469879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0114953093668858,0.133232775576132,0.2394231727207088,0.4293792630695604,0.5210590448071624,0.2880432322971112,0.1666822500190949,0.3696411706552518,0.533119740569018,0.4413448471014211,0.3181011809680054,0.0673702803479007,0.0297747270749092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0101761625117063,0.1325730700489172,0.2921885185293898,0.4375773657966224,0.5371699150713017,0.5945539921682359,0.6158484517170982,0.6007732425129036,0.5473468701807579,0.4412523773639261,0.3151791372631615,0.1605575830059222,0.0278901938247599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0007537604602097,0.2083292987906199,0.3403361898468175,0.4947712194335668,0.5479122565757278,0.5682661667946404,0.5485727547006926,0.4271177174896812,0.2964289164916632,0.1765757193333164,0.0821633247531104,0.0208233922861375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0066897892088925,0.1232449871296656,0.2710816404480174,0.4042195684934045,0.2893615865545408,0.4400264928439916,0.3942328368439381,0.5676981384071708,0.5085280743803319,0.4214638535399833,0.3010444773889167,0.1516065124164004,0.0253462192466458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0102704816439513,0.1272967468274491,0.2867248780396817,0.4207108856775235,0.5089032373153118,0.4743221974846593,0.5844721487887745,0.5647787366948266,0.5160656789824292,0.4288138766745906,0.3047194889562203,0.1524543278096051,0.024875151983921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0101761625117063,0.1297464022733183,0.2896442797520257,0.4252339768372818,0.50931274615279,0.4345602103617836,0.363892194975559,0.4898703233463287,0.4900050649638214,0.3687613871527989,0.3034011346987908,0.1270140536299642,0.0239330174584713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0094224020514966,0.1280505072876589,0.2877605390996264,0.4231600127248927,0.4809615246368046,0.4897910635713328,0.3117868188933427,0.4356513532642253,0.3750044154299654,0.0766040441349074,0.313953252743227,0.1517948864816403,0.022142539141317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0086686415912868,0.1278618690231689,0.2896442797520257,0.3408091065042922,0.4189196147626192,0.3158396353881262,0.4620739202553137,0.4173185673077047,0.422124351664948,0.4326764697093843,0.3021752501788562,0.146989366323647,0.0184677917732633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0090453897217667,0.1094883963821505,0.235936799417895,0.363892194975559,0.244417066943942,0.3564497021034566,0.3460851655265104,0.4454901333336997,0.227739489288583,0.1413360307724491,0.1652687840316705,0.0750965232144879,0.0083859483938019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0086686415912868,0.1148590387358636,0.2547816035208883,0.3148964440656767,0.4241956737848373,0.1794967062411603,0.0662395075579611,0.1491565927712813,0.3788749344422585,0.3503255634887838,0.1608402762034071,0.0962026086981103,0.0084802675260469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0060303478809278,0.1239987475898753,0.2130404998163683,0.2706113657830425,0.3880135864992703,0.433336967834349,0.2651477252933344,0.0796193501749963,0.0920567940673318,0.2715545571054921,0.1977761239491838,0.0205409632879026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008480795924546,0.0269480592993103,0.2092714333160696,0.1872229491077476,0.2872902644346515,0.3365687085420188,0.4593421000104596,0.4412523773639261,0.3403361898468175,0.2296237583394823,0.0965796210278402,0.0098934693142214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0039574405655385,0.0506924384932917,0.2479974951797507,0.3632343388430942,0.347120826586455,0.3674747368053677,0.3590890526108157,0.2816364004849536,0.1345519224313115,0.1723355855702929,0.1052482626191271,0.0835767907405349,0.0046168818935033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0842362320684996,0.0293036598121844,0.1698859301244238,0.0386317427314361,0.0660511334927212,0.4279657970821359,0.4197676943550739,0.3961165774963374,0.2503530956926248,0.1336095237066119,0.0118723216966157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008480795924546,0.085932391253409,0.2432862941540024,0.3116943491558477,0.4102512373705823,0.3514563362787234,0.4920367571962128,0.3737864568875304,0.3557892039784919,0.3100906597084334,0.258362295955947,0.0631301465848772,0.0022612813806291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002543974578114,0.1178743447759525,0.2794673246425694,0.3489120975013594,0.358333442755856,0.2689152065981332,0.3338342463046648,0.3300667649998661,0.3619133425931647,0.3231896585227335,0.1646093427037057,0.1066614644073016,0.0037690665002986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0685007889385903,0.1021389016460432,0.2613773377967859,0.3181936507055005,0.3885789728942401,0.4328640511768742,0.3254485621101128,0.4304149241295051,0.0335437935752079,0.0210120305506274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0040517596977835,0.1206066934193065,0.1224912266694559,0.4285311834771057,0.5173840332398587,0.5685488599921252,0.5836240691963199,0.411286898430527,0.5094686237102816,0.2893615865545408,0.2069158328031955,0.088759059029008,0.005464961485958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0031093609730838,0.1204183193540666,0.2831423362098731,0.4169407623802249,0.4950539126310517,0.4457728265311845,0.5709979870394943,0.5435793888759592,0.4912837893337531,0.2297180774717273,0.2296237583394823,0.0986525283432294,0.002638293710359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0011307727899395,0.1178743447759525,0.2787143567801097,0.4116647033580068,0.5040974529580686,0.5449162370808879,0.4274004106871661,0.2826720615448982,0.1782718785182258,0.2627908037842104,0.2718372503029771,0.1154244251308334,0.002543974578114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1170262651834978,0.2808807906299939,0.4180715351701645,0.4704252585473675,0.3538103515960977,0.4392735249815318,0.0365588354160468,0.0103645365769462,0.1508527519561907,0.152642966074095,0.0467349979277531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1116553586305348,0.1624421162560715,0.2405539455106483,0.5202109652147077,0.4229724312574027,0.2246301283154991,0.2235936746578045,0.2153961003292424,0.3206454197453695,0.1544331801919994,0.0790539637800265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1085459976574509,0.0006594413279647,0.441722652028901,0.413738667470396,0.0459812374675434,0.1529256592715799,0.2993509601965071,0.258362295955947,0.2727777996329268,0.2044661773573264,0.0090453897217667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1321020027861924,0.3121646238208226,0.4536882360607617,0.5707152938420096,0.6253490567465907,0.618849755196938,0.4940816593911036,0.4768743622395229,0.449920754755963,0.2922836302593847,0.119381865696372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1291810158783485,0.3084896122535189,0.4493553683609931,0.5415054247635701,0.5646572050398331,0.5691433083045935,0.4551254799806849,0.4598044486979349,0.4245734787123171,0.2819190936824384,0.1129745054857143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1204183193540666,0.2881357020346063,0.4363514812766879,0.5147446827324997,0.5644960434973418,0.5024012937731591,0.4787528189069226,0.3640824184355489,0.2912453272069402,0.2283989306165477,0.0993119696711942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1125034382229895,0.2756998433377707,0.4220292399349531,0.5217169009396273,0.5554525031703249,0.5336851269639878,0.3722382492826132,0.3481617716313994,0.3727402278575863,0.2517665616800493,0.0969563691583201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1108075432373301,0.2756998433377707,0.411286898430527,0.4519445210108548,0.4638334872602196,0.350153833976293,0.2464899742593312,0.4346553220917785,0.2566661367710376,0.2501647216273849,0.088664739896763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1085459976574509,0.1856213732543331,0.4098734324431025,0.502779098700639,0.3756701975399298,0.4613209523928538,0.3965894941538121,0.4402140743114816,0.2036180977648717,0.2045602322903213,0.0880993535017932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1201356261565817,0.2955808368992085,0.4356909831517231,0.5336851269639878,0.5873915505011186,0.6012435171778785,0.5980387802755498,0.5340629318914677,0.4282484902796208,0.2717421385729821,0.1012908220535885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12484682718233,0.3046270192187252,0.4467160178536342,0.5449928548633837,0.5983214734730347,0.6102896994973953,0.5835289574663249,0.5208714633396724,0.4193898894275941,0.272024831770467,0.0752848972797279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1203240002218216,0.2947327573067538,0.4339948239668138,0.5417881179610549,0.5940414456232633,0.5987045623855142,0.5114712540251747,0.4695428330524147,0.4083674967181829,0.2593987496136416,0.0899838867519426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1168378911182579,0.1753508916103818,0.4428534248188405,0.5409400383686003,0.5933571695657999,0.6082870691825023,0.5109243615777038,0.4810989082467973,0.4321110833144144,0.2684449319331583,0.0952604741726607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1206066934193065,0.3004790909939469,0.4429458945563356,0.5364169472088419,0.5551275380928423,0.5144223596475169,0.4083067308906862,0.39026720610165,0.3837097807170003,0.2579852836262171,0.0894185003569728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0704796413209846,0.172053156572058,0.2281162374190628,0.4017704414460354,0.4491651449010033,0.3738815686175253,0.3631392271130992,0.3760480024674096,0.3006693144539367,0.1924995365284657,0.0631301465848772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1014791961188284,0.108263304459966,0.411286898430527,0.2465842933915762,0.5866385826386589,0.4162829062477601,0.3787798227122637,0.5130485235475903,0.3999818125236309,0.2426268528260376,0.0785828965173017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0575708659666742,0.1559407011124188,0.1957975357660395,0.2593044304813966,0.1745028120179271,0.1729952910975077,0.2344292784974756,0.2017335645147223,0.1961742838965194,0.0672759612156557,0.0350513144956273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0336378485082028,0.052765345808681,0.1194759206293669,0.2793748549050744,0.34721593831645,0.4406869909689563,0.4789404003744126,0.3650229677654986,0.3107511578333981,0.1627248094535564,0.0570997987039494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.074813830017003,0.1457645386007125,0.280598097432509,0.3790625159097485,0.2936019845168143,0.3996040075961511,0.3848114915894414,0.2438516805489722,0.2151134071317575,0.1294637090758334,0.0407989691790703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1025156497765231,0.2711767521780124,0.4099685441730974,0.5032493733656138,0.5543190883878855,0.1078865563294861,0.1622537421908315,0.488647080818894,0.3736913451575355,0.2292470102090024,0.0680297216758655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1033637293689777,0.2730604928304117,0.4129830576154364,0.5044752578855484,0.5408370006611057,0.5229401434670619,0.3814244572046223,0.3632343388430942,0.3670018201478929,0.2177517008421166,0.0626590793221524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0872515381085885,0.2396115467859487,0.3198898098904099,0.2915280204044251,0.3641748881730439,0.2484685624424755,0.3293137971374064,0.2430979200887624,0.1794023871089154,0.1448224040752628,0.0648260415705366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0159238171951492,0.0792423378452664,0.158296301625293,0.4461506314586644,0.4629616297352662,0.4275615722296575,0.3443440924691033,0.3440983871666165,0.3472476422264482,0.2298123966039722,0.0647319866375416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0042401337630234,0.1311598682607427,0.2506357888901098,0.519550467089743,0.4559497816406408,0.4581162154905251,0.5542266186503905,0.4819549138167515,0.3708644131826865,0.2202956754202306,0.0596437732820635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0986525283432294,0.2716470268429872,0.4142089421353708,0.5095637354402766,0.555074698242845,0.5592199844751237,0.5408449266386053,0.4611333709253639,0.3464603284614903,0.2019219385799623,0.0511635057560165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0962969278303553,0.2658055814257993,0.4041270987559095,0.4980684260733907,0.5493257225631523,0.5592199844751237,0.5325543541740483,0.4650910756901525,0.3547535429185472,0.2062563914752307,0.0523885976782011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0933759409225113,0.2606235773365761,0.4122300897529766,0.51417929633753,0.5642212762773565,0.5680891532971498,0.4515323701808768,0.2606235773365761,0.3708644131826865,0.2090830592508297,0.0522942785459561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0927164995945466,0.2618484050595107,0.4134559742729111,0.4874793201339564,0.4776405400644821,0.369020302417785,0.329451180747399,0.3178184877705206,0.3107511578333981,0.158201982493048,0.041647048771525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0792423378452664,0.2407423195758883,0.4015828599785454,0.4190939862676099,0.3968589773887978,0.291697107924416,0.286418406909698,0.3080589674760419,0.3201777870728945,0.1334211496413719,0.0394798223238907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1019502633815533,0.2907750525419653,0.4462457431886593,0.5526229292029761,0.5874866622311136,0.59728581241309,0.4714027957723153,0.4966549600859661,0.3793452091072334,0.22218020867038,0.0528596649409259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0340148608379327,0.0420237969020048,0.2503530956926248,0.2464899742593312,0.3541881565235774,0.5784404799115967,0.5438620820734442,0.474982695609624,0.3629516456456093,0.2088946851855898,0.0480541447829327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0925278613300567,0.2679720152756836,0.3348725493571094,0.4635824979727331,0.5183272245623084,0.4878914709639343,0.3521141924111883,0.1673419555463097,0.1931592420556804,0.0426835024292196,0.0118723216966157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0929048736597865,0.2703286725855577,0.4172234555777098,0.5124857791451204,0.5651565416223066,0.575143273271773,0.5465939023182982,0.4774318226569932,0.3653056609629835,0.2115329788959488,0.0478657707176927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0979930870152647,0.2827671732748931,0.4301322309320201,0.5410351500985952,0.5905962874034474,0.5989819715979994,0.5693969395845799,0.4865731167065048,0.3532449652011278,0.1984358294763985,0.0421181160342498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0930932477250264,0.2727777996329268,0.4201454992825537,0.5336851269639878,0.5259890028118991,0.4814555772342782,0.3956436608388627,0.3761774600999026,0.3732210704925607,0.2071044710676854,0.0458871825345484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0487138503101474,0.0897011935544577,0.4173185673077047,0.4526420070308176,0.4435403428688038,0.3410283918817805,0.3329095489297143,0.328721990817438,0.3182306386004985,0.1978704430814287,0.0412700364417951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0864034585161338,0.2617543501265157,0.4034666006309448,0.511164782895191,0.5277089399293071,0.1828887604117292,0.5345332065564425,0.4503910294209378,0.2278335442215779,0.1834541468066989,0.0340148608379327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0827287111480802,0.2578909644939722,0.4044097919533944,0.5074897713278873,0.5529954501454561,0.5687153055196164,0.4616961153278338,0.450856020100913,0.3368514017395037,0.1877883355027174,0.0365588354160468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0785828965173017,0.2517665616800493,0.3968721873512971,0.4986338124683604,0.3575804748933963,0.2829547547423831,0.4154348266553054,0.2890788933570559,0.3265793349000525,0.1306888009980179,0.0181853627750284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0766040441349074,0.2495993352324151,0.3153667187306515,0.5085280743803319,0.5611988368575179,0.571846066631949,0.5086654579903245,0.4654662386251324,0.349947758561304,0.191651721135261,0.0354283268253572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0441910233496391,0.1494392859687661,0.2576085354957372,0.3156494119281364,0.3962116892263324,0.4698942180548959,0.4291890396095705,0.3647402745680137,0.2558180571785829,0.0752848972797279,0.0087629607235318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005276587420718,0.0596437732820635,0.0821633247531104,0.1559407011124188,0.1797793994386453,0.1795910253734053,0.1799677735038852,0.1272967468274491,0.0844246061337396,0.0451334220743387,0.0354283268253572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0856496980559241,0.2787143567801097,0.4036938119859326,0.4184651920526435,0.3694403792252626,0.3062280666736397,0.3077340023985593,0.307625680706065,0.308600575938513,0.2062563914752307,0.0381606754687112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0849899925287094,0.2815412887549586,0.4506737226184227,0.5636479639048871,0.580139281089006,0.5846042484137675,0.4651993973826467,0.4659523652451065,0.3820796713445874,0.2020162577122072,0.0358050749558371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0766040441349074,0.2566661367710376,0.4143965236028608,0.5185148060297983,0.5706201821120146,0.5812674118864458,0.4914185309512459,0.4607238620878858,0.3516439177462134,0.1802504667013701,0.0261942988391005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0103645365769462,0.2252895696434639,0.0935643149877513,0.5031569036281188,0.5588421795476438,0.5741076122118284,0.5510218817480617,0.4717806006997951,0.3454246674015457,0.1778948661884959,0.0270423784315552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0668048939529309,0.2379156518002893,0.3844336866619616,0.4947712194335668,0.5604432270025583,0.5675105569396807,0.5332122103065131,0.4532179613957868,0.3321407291122554,0.1700743041896637,0.0229906187337717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.063695532979847,0.2299064515369672,0.3743518432825002,0.4704596044498657,0.5229427854595617,0.5301976968641742,0.5010829395157296,0.4305100358595,0.316780184718076,0.1658341704266403,0.0216714718785922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0630358274526323,0.227645170156338,0.3715249113076512,0.4830856866066911,0.4924198461086924,0.4608744556603777,0.2253838887757088,0.1567887807048735,0.3154618304606464,0.1575425411650833,0.0127201370898204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.063883907045087,0.2414017609038531,0.3994164261286611,0.42377031299236,0.410219533460584,0.3213429057653322,0.3116309413358511,0.3110232830608835,0.3156362019656371,0.1687551573344842,0.0209177114183824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0563460382437397,0.2218975154728951,0.3738815686175253,0.3252609806426229,0.355414041043512,0.558559486350159,0.349947758561304,0.4693288316599261,0.3307272631248308,0.1701686233219087,0.0213887786811073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0587956936896088,0.2294353842742424,0.3930095943165034,0.3250733991751329,0.5708077635795046,0.4119473965554917,0.419297419690099,0.4769615479920183,0.2398942399834336,0.1741260638874473,0.0195042454309579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0645433483730517,0.2440400546142121,0.3990386212011813,0.5017434376406943,0.5584643746201641,0.5690191346571001,0.5319387699215812,0.4505152030684312,0.3405264133068074,0.174785505215412,0.0217657910108371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0659568143604762,0.2483745075094805,0.4008298921160856,0.502779098700639,0.5568633271652494,0.5662556105022478,0.5067262354954282,0.4463117930011557,0.2919058253319049,0.1514178741519105,0.0188448041029932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0621877478601776,0.2383867190630141,0.3904653555391394,0.4891173554838688,0.5436718586134544,0.5530958458604508,0.4978042268234048,0.4411546236414312,0.3282754940849618,0.1670592623488248,0.0174313381155687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0563460382437397,0.2278335442215779,0.3608671135632207,0.3781166825947991,0.3508328260487567,0.2748861096478142,0.2784052436576262,0.2178460199743615,0.2179400749073565,0.1523602728766101,0.0120606957618556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0244040847211962,0.180533159898855,0.2919058253319049,0.3788749344422585,0.3510785313512436,0.3379821745294433,0.3210205826803494,0.2448881342066668,0.1816639326887946,0.0591727060193386,9.4319132244961e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.047017691125238,0.0946007686454459,0.2366905598781048,0.3759528907374147,0.5174791449698537,0.3652131912254884,0.366531545482918,0.425043753377292,0.1824176931490043,0.1535851005995447,0.0123433889593405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0051822682884731,0.0281728870222448,0.0639782261773319,0.1550926215199641,0.1634785699137661,0.2071044710676854,0.2848384953947824,0.1917457760682559,0.1361537624839759,0.0105531748414361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0449447838098488,0.2103078869737643,0.0949777809751758,0.2319796230516065,0.2207667426829555,0.1286156294833787,0.1158954923935582,0.0839535388710147,0.060868601004998,0.1583906207575379,0.0086686415912868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0195985645632029,0.1099591994456254,0.2062563914752307,0.2822017868799233,0.2344292784974756,0.1523602728766101,0.1450107781405028,0.1052482626191271,0.0424951283639796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0434372628894293,0.2091773783830746,0.3683201744053224,0.210967592500979,0.5465939023182982,0.3572026699659164,0.2334871439720259,0.1592384361507426,0.3212108061403393,0.0074438138683523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0454158510725736,0.211061647433974,0.3676623182728576,0.4772442411895032,0.4976747691909117,0.4346024822417813,0.3617046251856759,0.3510177655237468,0.3190417302979552,0.15273702100709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0463582497972733,0.2125694325536435,0.3731259587625657,0.4082010511906918,0.398259233413723,0.3006191165964393,0.3056098404286728,0.3061514488911438,0.2725902181654369,0.1327617083134072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0424951283639796,0.0365588354160468,0.0828227660810752,0.2035237786326267,0.2464899742593312,0.3119744003608327,0.3585236662158458,0.3476862129814248,0.160934595335652,0.0269480592993103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0384433686661961,0.1977761239491838,0.3486294043038744,0.4509564158159077,0.505606030675488,0.5343456250889526,0.5065492219979376,0.4297570679970402,0.3073588394635793,0.1459529126659524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0411759815088001,0.2066331396057106,0.3598420204732754,0.4766788547945334,0.5381131063937513,0.5513045749455465,0.5184144103148037,0.4427583130888456,0.3114090139658629,0.1531140333368198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0396681963891307,0.1996606571993331,0.3510785313512436,0.3814244572046223,0.3922249225440453,0.2947697452017519,0.2925108416143726,0.2928939305268521,0.2864421848421968,0.1490622736390363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0370299026787716,0.2084236179228649,0.3782144363172938,0.4960895736909964,0.5609161436600331,0.5732542486343739,0.5310352084866294,0.4562747467181235,0.3380746442669383,0.1649863550334356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0445680356793689,0.2147363948020277,0.37472964820998,0.4829826488991966,0.4875453699464528,0.4086898198031657,0.3596597229907851,0.346185561241505,0.3257312553075978,0.1616883557958618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0396681963891307,0.2062563914752307,0.3636095017780741,0.3847005279044473,0.3629146577506113,0.2749891473553086,0.2750657651378046,0.272775157640427,0.2699218057405794,0.1506641136917007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0044285078282634,0.0495619299026021,0.1734663583602325,0.338830254121898,0.3289359922099266,0.3828326392070471,0.2105905801712492,0.1172146392487378,0.0872515381085885,0.0467349979277531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0265710469695804,0.0128144562220653,0.0555922777835299,0.0814095642929007,0.1125034382229895,0.0979930870152647,0.113822585078169,0.0962969278303553,0.0919627391343368,0.1503814204942158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0168662159198489,0.1734663583602325,0.336190903614539,0.4616036455903388,0.5062665288004526,0.5155927623249544,0.4840288779291407,0.4070465004682535,0.2905874710744753,0.1367191488789458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0070668015386224,0.1432205640225984,0.2801278227675342,0.438895720054052,0.4941107213086021,0.3956463028313626,0.247149679786546,0.2409306936411282,0.3012347008489065,0.1445397108777779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0012248277229345,0.0435315820216743,0.2032410854351418,0.302648166836331,0.4103463491005772,0.4009223618535807,0.3733161822225556,0.2883259254945962,0.1669649432165799,0.1167435719860129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0420237969020048,0.3237550449177034,0.4355985134142281,0.4548269348282008,0.4040029251084162,0.3138528570282324,0.1570714739023584,0.3031184415013058,0.1426551776276286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0203523250234126,0.1672476364140648,0.316405021783096,0.3865631326168479,0.3927876669465153,0.2918344915344087,0.2685030557681552,0.2693220734431114,0.2631065218879435,0.1370015778771806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0083859483938019,0.0758502836746977,0.1339865360363417,0.2341465852999907,0.3556016225110019,0.3794403208372284,0.3660612708179431,0.2950154505042388,0.2320736779846014,0.0978987678830197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0097994143812264,0.1452934713379876,0.2116270338289438,0.3601247136707603,0.4710249908448354,0.3801008189621931,0.4008298921160856,0.2870049292446667,0.2106848993034941,0.063695532979847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0125317630245804,0.1544331801919994,0.3007644261839317,0.4167531809127349,0.2269857288283732,0.2113443406314589,0.3437285082166363,0.3905578252766344,0.2746615402853262,0.1262600289705045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0105531748414361,0.1495336051010111,0.294450064109269,0.0251578451814059,0.1491565927712813,0.3024579433763411,0.4662192064875922,0.1376612834043954,0.0084802675260469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1501930464289759,0.300008816328972,0.4160926827877702,0.4788452886444176,0.4965598483559713,0.47206329389728,0.4010174735835756,0.2812585955574737,0.1365305106144558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1507584328239457,0.2977472707490928,0.4117598150880017,0.4696035988799114,0.461038259195369,0.3425448955766995,0.230471837931937,0.0891358071594879,0.0501270520983219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0619993737949376,0.1483085131788266,0.297181884354123,0.3819105838245964,0.3875935096917928,0.2982201874065676,0.2638034795094063,0.2281162374190628,0.1418070980351739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1621594230585866,0.3236599331877084,0.1846789745296335,0.3392054170568779,0.3149915557956715,0.2846509139272925,0.4157148778602904,0.2981250756765727,0.1466126181931672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.163855582243496,0.3354379357520792,0.4614134221303489,0.5372650268012966,0.5616691115224928,0.5356639793463821,0.4483751891435455,0.3408091065042922,0.1699799850574188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1683784092040043,0.3327061155072252,0.4485997585060335,0.4380476404615973,0.399699119326146,0.3904653555391394,0.4296619562670453,0.3098079665109485,0.1537734746647846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0619050546626927,0.1583906207575379,0.2984077688740575,0.2615657118620259,0.0400452087188605,0.09714500742281,0.0492792367051172,0.0533307322036508,0.0456985442700585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0077262428665872,0.0367474736805367,0.1144822906053837,0.1612172885331369,0.0747195108847581,0.1009138097238586,0.1567887807048735,0.1144822906053837,0.0648260415705366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1631958767162812,0.3315753427172855,0.4513342207433874,0.5070327066254118,0.4984620829558696,0.3769277859698626,0.3557390061209946,0.3267695583600423,0.1680013968742745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1623480613230765,0.327992800887477,0.4017413795285369,0.4122934975729732,0.3253508083876181,0.3076071867585661,0.3134724101082527,0.3140827103757201,0.1703569973871486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1518892056138853,0.3279003311499819,0.4549141205806962,0.5294447290017144,0.5517748496105214,0.527748569816805,0.4547238971207064,0.3261090602350776,0.1678130228090346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1605575830059222,0.3281830243474668,0.4445495840037499,0.5087156558478219,0.5296323104692044,0.5053233374780031,0.4378600589941073,0.3263917534325625,0.169320543729454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1373785902069105,0.2902096661469955,0.4034666006309448,0.4661267367500971,0.4846893760541054,0.4616036455903388,0.2965240282216582,0.2930365981218445,0.146989366323647,0.0098934693142214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1228679747999357,0.2802229344975291,0.3948933349689028,0.464052772637708,0.4856299253840552,0.464052772637708,0.4009223618535807,0.1190991724988871,0.1452934713379876,0.008197574328562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1201356261565817,0.088664739896763,0.0905492731469124,0.0670875871504158,0.1626307545205614,0.1517005673493954,0.1873172682399925,0.1253178944450549,0.1466126181931672,0.0098934693142214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0681240408081104,0.1190991724988871,0.119287546564127,0.119287546564127,0.127767814090174,0.1048712502893972,0.0890417522264929,0.0938470081852362,0.0295863530096693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1607462212704121,0.3434458150191514,0.3908616544141182,0.3967268777638048,0.2849071871997788,0.2803814540475206,0.2784712934701226,0.2717685584979807,0.1898612428181066,0.0283615252867347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0849899925287094,0.2551586158506181,0.3543757379910675,0.3901641683941554,0.3650758076154958,0.2777843754201594,0.2784897874176216,0.2753986561927868,0.077546442859607,0.0018845332501493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0141336030772449,0.0080089360640721,0.1509468068891856,0.1451991522057427,0.2706113657830425,0.0846132443982295,0.1374729093391554,0.1635728890460111,0.0682180957411054,0.0011307727899395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0029209869078439,0.0734946831618235,0.2129461806841233,0.1835484659389439,0.2445113860761869,0.2806932091625039,0.1139169042104139,0.0898895676196976,0.0101761625117063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0228022446685317,0.0987468474754744,0.0707623345184695,0.1654574222961604,0.1402995771147545,0.136059443351731,0.1790256389784355,0.1061903971445767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0445680356793689,0.1623480613230765,0.2307545311294219,0.3037789396262705,0.5003299716532699,0.4796008984993773,0.433524549301839,0.3188541488304652,0.1724299047025379,0.0272307524967951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.072175536306644,0.2389521054579839,0.4187320332951292,0.4078945800607082,0.2114386597637038,0.2228396499983447,0.2282105565513078,0.0650146798350265,0.0722698554388889,0.0034863733028137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0036747473680536,0.0393855031916458,0.0299631011401492,0.0761329768721826,0.1385093629968501,0.1223028526042159,0.1626307545205614,0.0741543886890383,0.0927164995945466,0.0060303478809278,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_670_shape npts=8760 interval=1 useactual=no mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999995732185432,0.9999995732185432,0.4826931395581932,0.8437374483958491,0.304394625971396,0.537466963343299,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9999995732185432,1.0000004742075352,1.0000004742075352,1.0000004742075352,0.9999995732185432,0.93629604753463,0.6680094564029674,0.6647929257018532,0.7836297697786437,0.8120613784073147,0.9999995732185432,0.9999995732185432,0.9999995732185432,1.0000004742075352,0.9999995732185432,0.3971559476333566,0.7100721274902252,0.5029203424265437,0.4842068010645999,0.6758570705224922,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.914893054031839,0.714782497939924,0.679925936809952,0.663039601123599,0.6554046204061647,0.6488958759286161,0.7444232337957365,0.7695355989782159,0.9999995732185432,0.9999995732185432,0.802397370480102,0.2422380983865903,0.0,0.0,0.0,0.0,0.0,0.2524535115768512,0.7949849340436691,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9715589546999532,0.7008577130699749,0.6895052517719252,0.6522142183858158,0.6434782291202691,0.6378803845135402,0.6344259927185624,0.7354935318969292,0.7691409657997599,0.9999995732185432,0.9999995732185432,0.862231148443767,0.3020268269006599,0.0,0.0,0.0,0.0,0.0,0.0557270701385452,0.6122697724185354,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9855359969314328,0.9098403077652149,0.7102216916628821,0.6977970534644611,0.6576480829960173,0.6517511100439749,0.6485426882437879,0.6571561430064351,0.7697464304023225,0.79473986503787,0.7878509032057359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_670_shape npts=8760 interval=1 useactual=no mult=[-0.9178693476878268,-0.767942760959767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2901727447939463,0.4438442841245615,0.4488677441679218,0.1513967649713577,-0.107700034548066,0.8405396571084027,-0.9999992334197952,0.1808951121022842,-0.9999992334197952,-0.513955778658453,0.0157085807142056,0.8048594000289386,0.3819788466429784,0.3517559417531772,0.0174609994798558,-0.1961634818525224,-0.686078265569712,-0.6893366692120928,-0.1776240708245742,0.0,0.0,0.0,0.0,0.0,0.3895909156562713,0.520276702595612,0.0103207355188532,-0.6502189753230841,0.0,0.0,0.0,0.0,0.0,0.0,0.2481020567830127,0.7471854449315427,0.2649943626730541,0.2265654199094872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1982571167720612,0.4026561243141175,0.0,0.0,-0.4585271101045464,-0.9999992334197952,-0.9999992334197952,-0.2387712693649474,0.0,0.0,0.0,0.6849029654840957,0.4677041396261063,0.4283315867579587,0.0858895822424077,-0.0662359530329343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2768442520667415,0.5395280337471056,0.0,0.0,-0.2277133384518903,-0.9081088806685684,-0.9999992334197952,-0.5614732874962753,0.0,0.0,0.0,0.7513074203214194,0.444396127533937,0.3943321351772792,0.0502809384298091,-0.1938255193166189,-0.6787947750749784,-0.7039436693801026,-0.2249499088599035,0.0,0.0,0.0,0.0,0.0,0.2098984851828167,0.4739513440238449,0.0,0.0,-0.0215303180558608,0.0,-0.0423634598960603,-0.0507801250253128,-0.094997104769657,0.0,0.0,0.8094363302906668,0.5206811069261467,0.4564461128203368,0.1201186175315677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8718051669128635,-0.9999992334197952,-0.8254924459764256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2560321729520908,-0.2849365512225445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1610750873609762,0.377547249187536,-0.3271904849457516,-0.2722378339892453,0.0,0.0,0.0,0.147818207900637,-0.0742292573786584,0.1001216658956508,0.6006162566559424,0.7452582055438385,0.4371147433117582,0.3942499905476394,0.0652017732084941,-0.1485954224733833,-0.6040557997380419,-0.6191051171425739,-0.7177481797047074,-0.6077923272503778,0.0,0.0,0.0,0.0,0.2461095229461075,0.4955743380721198,0.3934917324278869,-0.0944578989956108,-0.68387510447732,-0.4849945310290179,0.0,0.0,0.0,0.0,0.1642745153718207,0.9913930037606044,0.6083694459304116,0.5195058068405303,0.1288196294557275,-0.1592405239656862,-0.4497207845526433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1540611997532658,0.4044506685308651,0.0,0.0,-0.4639612932961059,-0.9999992334197952,-0.9999992334197952,-0.2333370861733879,0.0,0.0,0.0,0.7500478693336083,0.622949064555208,0.4987842974457387,0.0522755785392691,-0.1658752825135204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1930925364675249,0.4555825410728409,0.0,0.0,-0.3441122786515612,-0.9999992334197952,-0.9999992334197952,-0.3531861008179326,0.0,0.0,0.0,0.4023170144327838,0.3459636922272902,0.3097695046444383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8470712083010484,0.5185600904633946,0.0,0.0,-0.4371652938530751,-0.0920588545556161,-0.5495033405669605,-0.1560663712255001,0.0,0.0,0.0,0.4962778331054458,0.3149467225843039,0.2536942104161873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0976510081887907,0.0,0.0,0.0,0.0,0.0832419976409386,0.0491224885246317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7783856602868026,-0.9999992334197952,-0.9189119526024864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4735595773286394,0.9999992334197952,0.9501248055930755,-0.280747175110912,-0.9999992334197952,-0.3996736423764245,-0.7803697690334882,-0.2365070263684643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23162889913139,0.4737533544036873,0.8743853507925768,0.8439160120138561,-0.2419664848306822,-0.9214921364822,-0.9999992334197952,-0.533838991576407,0.0,0.0,0.0,0.5392647496777471,0.4955343188935774,0.4404700354916629,0.0829745010264704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1792248379662739,0.4235419229681888,0.0,0.2626711440450348,-0.263001828836149,-0.8840952672705183,-0.9999992334197952,-0.5502005167826218,0.0,0.0,0.0,0.5597461440012836,0.4842404854543751,0.4408091453729967,0.0702168081616348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1956558701667992,0.4524842141446301,0.0,0.2205288427672355,-0.368052172510191,-0.8700401105118841,-0.9999992334197952,-0.4592053298672139,0.0,0.0,0.0,0.5445873004238986,0.5005746291173765,0.443867453122665,0.0910288872762856,-0.0570273294230513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1733904629892895,0.4544219848951087,0.0,0.0,-0.0463969718386325,-0.6058166435939116,-0.8842174310787007,-0.631677458022581,-0.2319869654657176,0.0,0.0,0.6988191082541085,0.6440138963764429,0.5682428474876211,0.2006140357609585,-0.0515362768725104,-0.5179218898792696,-0.3923290699775997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1761812741244896,0.1914201560589596,0.2057027902535196,0.0980638376095448,0.0276595711905267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0847943205138763,-0.9999992334197952,-0.9999992334197952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.280715581022589,0.5554261789912494,0.6932796114348057,0.4600394137989416,0.3610361786299257,0.0,-0.9999992334197952,-0.9999992334197952,-0.6853389639029533,0.0,0.0,0.6152906575457079,0.5808194009127381,0.4874083193768966,0.1125486739693721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1777104279993238,0.4302272320573398,0.0,0.0089369144503049,-0.2222349235366786,-0.8087391540750054,-0.9999992334197952,-0.6663235352776049,0.0,0.0,0.0,0.617904541786299,0.6708646589059003,0.5902997336821989,0.2332507289986383,-0.0096425157561857,-0.4788694904394617,-0.4679737425131295,0.0,0.0,0.0,0.0,0.0,0.0,0.2268118537984068,0.5017035912067858,0.0,0.0,-0.0084608968529048,-0.544292422266217,-0.8464330077169234,-0.6186838626316002,-0.1871865482236749,0.0,0.0,0.6816761559300379,0.6558406167720269,0.5677626173451112,0.1899984220844237,-0.0611703675384767,-0.5237983903073512,-0.5462049177460371,-0.641732803199521,-0.5589141663421108,0.0,0.0,0.0,0.0,0.2601794236126258,0.5214351525007893,0.2096330948409034,-0.5588088527143673,-0.5443450790800887,0.0,0.0,0.0,0.0,0.0,0.0637337012377511,0.8540808833636492,0.6631430637197542,0.6105178439363771,0.2322081240839787,-0.03438911200333,-0.5175975239058198,-0.5458110447782769,-0.6309465814460418,-0.6551055276503779,-0.3134470565252379,0.0,0.0,0.0,0.3345371636171313,0.5843916391657942,0.0011879377209455,-0.1146760092497888,0.0,-0.3412982985182575,-0.5680174763242503,0.0,0.9447348541251684,-0.9999992334197952,-0.0513867315211148,0.670774089186041,0.6011702063378728,0.5188612874387406,0.1407811512948229,-0.1268839649778038,-0.2443844857236707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0466749998158751,0.0,0.1450842661244183,0.2350157853996177,0.2621361508160982,0.1367918710759029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.875642795507833,-0.9999992334197952,-0.8216548173814561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2645351952560929,0.4851377575627489,0.9999992334197952,0.6740093238303182,-0.3096199592930427,-0.839385419748335,-0.9999992334197952,-0.5482922338479114,0.0,0.0,0.0,0.3610235409945965,0.4759501966784146,0.4233755274363542,0.0471215295975071,-0.1723899835257272,-0.6259189088575718,-0.5690853565095683,0.0,0.0,0.0,0.0,0.0,0.0,0.3396617247431251,0.4862098502931767,0.4252522162827416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0305051454121534,0.534365559715124,0.2805618231260836,0.2423919518867655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0059523262400569,0.0,0.0,-0.4992813777686876,-0.9999992334197952,-0.9999992334197952,-0.1980170017008063,0.0,0.0,0.0,0.0562690713032989,0.1919235551995731,0.099066423345662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4048487540437352,0.9999992334197952,0.6715786853020006,-0.2501999042476612,-0.7566531400656744,-0.9999992334197952,-0.7069851269493318,0.0,0.0,0.0,0.0267243861761653,0.2764946108226335,0.2155180203592046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0057079986236923,0.2242464138265776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0658378675200642,0.3263332320159203,0.3619671510991774,0.2256786791638878,0.1113396735228779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5787173409029798,0.0051161360357743,-0.9999992334197952,-0.9999992334197952,-0.6972983794694939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4429722872868462,0.9999992334197952,0.9807120956348688,-0.563202537263822,-0.9999992334197952,-0.9999992334197952,-0.1340958422056719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0991359303399726,-0.1103286626965412,0.0,0.0229225642146285,-0.0255111731845613,0.0302776679762276,-0.0336961483327784,0.0,0.0,0.1800441779901175,0.4815781569450219,0.1394226054969331,0.1429695684793308,-0.2068001582546059,-0.4452154675577806,-0.3985699555576736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0925601474236747,0.4298607406327928,0.3532176949062556,0.2258661374212711,-0.2647121221507018,0.0,0.0,0.0,0.2262536915713668,0.5201397948795455,0.0154558280076214,0.1949797566766866,0.1043152545523931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.000572906134924,0.0982892087729157,0.2526558180466373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0806765576691094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0666972267224504,0.0,0.0,-0.9999992334197952,0.0,0.0,0.0,0.0,0.7275907913536056,0.0,0.0195820159426078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1513862336085834,-0.6859392515810907,-0.9999992334197952,-0.9999992334197952,-0.0113570216158483,0.0,0.0,0.0,0.0,0.0626363332366649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.568103833499,0.9999992334197952,0.7929442161860503,-0.3777368137174742,-0.9999992334197952,-0.9999992334197952,-0.3195594594794648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.979399887833186,0.9999992334197952,0.4442844950885289,-0.9999992334197952,-0.9999992334197952,-0.6972983794694939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1464701934655214,0.9999992334197952,0.9999992334197952,0.2772128497638434,-0.83355946986157,-0.9999992334197952,-0.863738143027719,0.0,0.0,0.0,0.0,0.0173198792186796,0.00095624773991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0230531531130303,0.3764393498236755,-0.2065537243656863,-0.258374348033104,0.0,0.0,0.0,0.1929177158454708,0.2032131760936656,0.1170118655131374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0962587620300229,0.9999992334197952,0.8142807571668632,-0.1899857844490945,-0.8140216856426145,-0.9999992334197952,-0.6932901427975801,0.0,0.0,0.0,0.0,0.0761164775878201,0.0136781339713128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0235586585261987,0.2271235821365273,0.3294104962185825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2584312173920854,0.0562016705815431,0.0105018749585719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0582552863225394,0.4286348900058596,0.0,0.0,0.0,0.0,-0.3633804599834938,0.0,-0.2862276962986785,0.0,0.2100101176282247,0.0999700142717004,0.0217262014034635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8526233427556805,0.3411613908021911,-0.9999992334197952,-0.9999992334197952,-0.6972983794694939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8206711880983327,0.9999992334197952,0.6030110885508274,-0.8299767002457397,-0.9999992334197952,-0.8673209126435494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4236830432293649,0.9999992334197952,0.9999992334197952,-0.2326041033242939,-0.6186691187237161,-0.9999992334197952,-0.8460264971138339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1214160814253664,0.2958449367842059,-0.4643678038991954,0.0,0.0,0.0,0.0,0.0,0.0,0.6455514753414966,0.8545863887768175,0.271380581059414,0.1968227451621961,-0.1738980746750127,-0.415942491590225,-0.8991846038535928,-0.701525668487114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2491888934213246,0.6496587068234893,0.844156127085111,0.6806777827390303,-0.5121148964454985,-0.1150783073077686,-0.9638766591038088,0.0,0.0,0.9131344469844836,0.0,0.2972856272117356,0.2192524415989855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5515927629413895,-0.9999992334197952,-0.9999992334197952,-0.1457035102555495,0.0,0.0,0.0,0.0,0.3079265161589288,0.2683938865766111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3002365150611057,0.9999992334197952,0.5471274651250694,-0.3892159991415048,-0.8848956508413682,-0.9999992334197952,-0.4231838566338612,0.0,0.0,0.0,0.0,0.319365682404417,0.2288022813627571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4409544781792827,0.9999992334197952,0.4345598347027034,-0.3497844706418208,-0.8819995260784247,-0.891313463316051,-0.574197280000233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.529849711357487,0.9999992334197952,0.8938346715642279,-0.3203682681405341,-0.6713828019543979,-0.9999992334197952,-0.7212782925066662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2948233945950949,-0.1665808838194012,-0.1615279359602728,0.0,0.0,0.0,0.0,0.3184726228411529,0.1820872623683395,0.1732451301830036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0955742234496908,0.0311349209060589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3091249852426487,0.2623488843441399,0.1341021610233365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7240838475497503,0.1935095784333887,-0.7406665313742263,-0.9999992334197952,-0.9566310815150628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.295779642335005,0.9999992334197952,0.9999992334197952,0.1279034008943599,-0.9062869549086076,-0.9999992334197952,-0.7910106579806815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7651688000050059,0.9999992334197952,0.6585155829167092,-0.819533800918704,-0.9999992334197952,-0.8777638119705851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3609561402728408,-0.4017061953918721,0.7758454955856318,0.9999992334197952,0.6478367810635284,-0.9999992334197952,-0.9999992334197952,-0.6972983794694939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1384073821254867,0.9999992334197952,0.9999992334197952,0.2852777673764331,-0.9999992334197952,-0.9999992334197952,-0.6972983794694939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2943895024487921,0.9999992334197952,0.9999992334197952,0.1292935407805728,-0.8908816774423031,-0.9999992334197952,-0.806415935446986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3771070382235686,0.9999992334197952,0.9999992334197952,0.0465760050057963,-0.8919390262648468,-0.9999992334197952,-0.8053585866244424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3035223002466998,0.9999992334197952,0.9999992334197952,0.1201607429826651,-0.8532278429789276,-0.9999992334197952,-0.8440697699103614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2233575668084233,0.9999992334197952,0.9999992334197952,0.2003254764209416,-0.7777916914263298,-0.9999992334197952,-0.9195059214629592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2965063063664345,0.9999992334197952,0.9999992334197952,0.1271767368629305,-0.4441159932841396,-0.9999992334197952,-0.9999992334197952,-0.2531823861853543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.904924196565608,0.9999992334197952,0.4607660778303711,0.0579941085257358,-0.272800208761395,-0.3859470641363496,-0.9999992334197952,-0.9999992334197952,-0.0385511065717492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0141478327510484,0.9999992334197952,0.9999992334197952,0.4095352104783165,-0.8044739521513977,-0.9999992334197952,-0.8928236607378913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4230216736471364,0.9999992334197952,-0.9999992334197952,-0.5836691876794745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0580172775238393,0.3640649985638259,0.9999992334197952,0.4034143824338701,0.5981877244001796,-0.9999992334197952,-0.9999992334197952,-0.6972983794694939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4236830432293649,0.9999992334197952,0.9999992334197952,-0.1681037188765708,-0.99633221290177,-0.9999992334197952,-0.5328616811109483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0154431903722922,0.9999992334197952,0.9999992334197952,0.2825206566021109,0.1257213025275167,-0.8237084331224525,-0.9999992334197952,-0.7050557812890728,-0.1685333984777638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0078627154473222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2440053566637944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7828930835542202,0.9999992334197952,0.3889232272563782,-0.2371073140466017,-0.9999992334197952,-0.9999992334197952,-0.4601910654228922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5626422687642271,0.9999992334197952,0.8610421141574879,-0.3942057588239871,-0.9999992334197952,-0.9999992334197952,-0.3030905143729518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.645113370650084,0.9999992334197952,0.778568905999076,-0.6288803280697163,-0.9999992334197952,-0.9999992334197952,-0.0684180513997775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.483172605269057,0.9999992334197952,0.940511777652658,-0.341483650503086,-0.9999992334197952,-0.9999992334197952,-0.355812622693853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4236830432293649,0.9999992334197952,0.9999992334197952,-0.2252489995626947,-0.9999992334197952,-0.9999992334197952,0.6125103777732821,-0.9999992334197952,-0.1537073459640479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9213889291270112,-0.1198005703757827,-0.9056045226008304,0.9292074128506812,-0.4719798729124884,-0.5621283382608393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1679015167113035,0.4090886806966844,0.2979912285176164,0.2938945283983981,-0.096433582652077,0.2748138053238488,0.2111285483548596,0.5017267602048894,0.2114802958715226,0.1423103051696571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5933243410709894,0.0,0.0,0.0,0.0,-0.0480230142509906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0428036708600277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1969006772467262,0.3365823542679081,-0.1077674352698217,-0.7881082144000734,-0.8931817270722189,-0.6811306313383271,-0.2271109445011981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0990516794377779,0.2850629275758365,-0.4274785463732371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4236830432293649,0.9999992334197952,0.9999992334197952,-0.9999992334197952,-0.9999992334197952,-0.6972983794694939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0976952399124429,0.9999992334197952,0.9999992334197952,0.0095982840325335,0.3163895192843884,-0.4266571000768386,-0.9999992334197952,-0.9999992334197952,-0.2706412793926553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0151820125754886,0.2088769429937057,0.4654988722611596,0.0614799896040423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2934269358912174,0.0312275968984731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0226150484216178,0.2480767815123543,0.0772980964911011,0.9999992334197952,-0.2020610450061528,-0.9508430445342856,-0.9999992334197952,-0.5443935233488507,0.0,0.0,0.0,0.0,0.0,0.0794738760402797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0696417957541559,0.3057065048860979,0.9688622062411814,0.9999992334197952,-0.0791474037942752,-0.7216026584801158,-0.9999992334197952,-0.896547550614898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8097354209934581,0.9999992334197952,0.6139468556557022,-0.5942890139011189,-0.9999992334197952,-0.9999992334197952,-0.10300725929582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0700609439925746,0.0,0.0,0.5000038292550073,0.3603874466830263,-0.4364049294607677,0.1877067975447273,-0.8079830022278078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0371356914148778,-0.0413292800716201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4236830432293649,0.9999992334197952,0.9999992334197952,-0.9999992334197952,-0.9999992334197952,-0.6972983794694939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9547670303040048,0.9999992334197952,0.4689152463451554,-0.8393580382051218,-0.9999992334197952,-0.8579395746841674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7306680555562678,0.9999992334197952,0.6930163273654472,-0.4969033960542416,-0.9999992334197952,-0.9999992334197952,-0.2003949834152522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0522566220862753,0.5469610695932348,0.9999992334197952,0.82446458496965,-0.2727538707651879,-0.9591796713064532,-0.9999992334197952,-0.465364070817648,0.0,0.0,0.0,0.0,0.0,0.0991590993380762,0.0655619458153765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1235834358843256,0.2393462817724264,0.8960315138389553,0.9999992334197952,-0.1255422693603529,-0.8337195465757401,-0.706441708630176,-0.9999992334197952,-0.031596194595575,0.0,0.0,0.0,0.0,0.160392655053199,0.0914480355147044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1270208726938702,0.2369619812403158,0.0,0.0,0.0,0.0,0.0,0.0804322300527447,0.0,-0.685362132901057,0.0,0.0,0.0,0.1731124350120469,0.099767812106433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8775384408072141,0.9999992334197952,0.192850315123715,-0.9999992334197952,-0.7340275602812822,-0.9632700526080068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4236830432293649,0.9999992334197952,0.9999992334197952,-0.1521613419087748,-0.4563260552847094,-0.9999992334197952,0.9999992334197952,-0.9350017686491232,-0.9999992334197952,-0.2667004434424972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2730677053758633,-0.1136439356979035,-0.1746773955203138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0670279115135647,0.0,0.0,0.0,0.0,0.0,-0.0901674218013446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1216667278593957,0.5230590886405926,0.5129258113791225,0.4336499249590003,0.5342918401757036,0.190105841984722,0.107986487615528,-0.2893976364937549,0.0,0.0,0.0747747819703692,0.0,0.1852656276536353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2860549819491794,-0.9069546433085008,-0.9999992334197952,-0.5042879876316089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5864010231831382,0.9999992334197952,0.8372833597385768,-0.1813058352504835,-0.8222424674242642,-0.4696587605570239,-0.9999992334197952,-0.2240884433849625,0.0,0.0,0.1494653130385438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2806945182970403,0.9999992334197952,0.9935245515861308,-0.1706502023954062,-0.9999992334197952,-0.9999992334197952,-0.5266481770740877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6748623642150399,0.9999992334197952,0.7488220187066751,-0.7188834606117812,-0.9999992334197952,-0.9784141522775078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.725429755712311,0.9999992334197952,0.698254627209404,-0.4225582936850654,-0.9999992334197952,-0.9999992334197952,-0.2747379795118735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7744932686054066,0.9999992334197952,0.6491911143163086,-0.4005161513983717,-0.9999992334197952,-0.9999992334197952,-0.2967801217985673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8765674491594201,0.9999992334197952,0.547116933762295,-0.5961088333885249,-0.9999992334197952,-0.9999992334197952,-0.1011895460809689,0.0,-0.0534298158993368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9477994806925012,0.9999992334197952,0.4758827959566589,-0.1983497927644754,-0.4973857324693064,-0.5669938278625843,-0.9999992334197952,-0.4345682597929228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0189227526329342,0.8796362882718627,-0.9999992334197952,0.8094995184673127,-0.900886472077926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4567978603369998,0.4504579799468471,0.9999992334197952,-0.3047650010540719,-0.8737955944772137,-0.9440081900937388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3765741512671871,0.9999992334197952,0.9999992334197952,0.0471088919621779,-0.5851814913738697,0.4376750118113531,-0.9999992334197952,-0.9999992334197952,-0.5991987352265163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1646999824279041,-0.0786229419281131,0.6681665237631144,0.6533825967004959,0.039383084230922,-0.7637238970323664,0.0,0.0,0.0,0.0,0.0,0.0,0.0448593928735788,0.0355749434517207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0080333235242665,0.2705464971276862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0670215926959001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0326261618749054,0.2456040175329392,0.5559485345848566,0.3947386457803687,0.0,-0.9999992334197952,-0.9999992334197952,-0.6972983794694939,0.0,0.0,0.0,0.0,0.0,0.0,0.0348882985988337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7153659854451517,0.9999992334197952,0.6734300988777296,-0.2929509182938173,-0.8692313018508148,-0.9999992334197952,-0.535115392744657,0.0,0.0,0.0,0.0,0.0,0.0,0.0280513378857321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8279294033224078,0.9999992334197952,0.5677036417135749,-0.3547405299634252,-0.8989866142334352,-0.9999992334197952,-0.4435704686924287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5924965759569263,0.9999992334197952,0.8311878069647888,-0.1655972545362778,-0.9999992334197952,-0.9999992334197952,-0.5317011249332161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.813149688804899,0.9999992334197952,0.6105346941168159,-0.6551623970093593,-0.9999992334197952,-0.9999992334197952,-0.0421359824601345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011521310875128,0.5649591685745818,0.9999992334197952,0.847203903472005,-0.3186769312789752,-0.9238701181966458,-0.8433452121514868,-0.6114045846819764,0.0,0.0,0.0,0.0,0.0,0.063670513061105,0.1441280183845082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0510918533634333,0.0587734293710369,0.0,0.0,0.0,0.0,0.7786784321719292,-0.5658143152318583,-0.5041236983723292,-0.1501709143444245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4583649271178216,-0.0471152107798425,-0.368690373094316,-0.0943041410991054,0.0,0.0,0.0,0.0,0.1747721777852829,0.1278886569864759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0401413423506745,0.3006640883897439,0.0,0.0,0.0,0.2407216777507552,0.2125776638726088,-0.1012780095282734,-0.8173854029127386,-0.3019152142873355,0.0,0.0,0.0,0.0575623226519878,0.1570647444165075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1340789920252329,0.1873845378438325,0.1046059201649649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0724262880716914,0.1986952214634738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2987536991824786,0.9999992334197952,0.2131105508289904,-0.6995689412836417,-0.3459910737705035,-0.9999992334197952,-0.651737597835144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5237836463994672,0.9999992334197952,0.8999007365222478,-0.3548437373186137,0.265523037084326,-0.9999992334197952,-0.9999992334197952,-0.6379520439635329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2056733024377515,0.3643893645372756,0.9999992334197952,0.5008126379160767,-0.1991333261548863,-0.9428708029141102,0.0,0.0,0.0,0.0,0.038186721419757,0.4152495279196734,0.0,0.2161625397609942,0.344116491196671,0.0589651001735299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.182653849685599,0.1236318801530876,0.0,0.0,-0.3397775697336429,-0.9999992334197952,-0.9999992334197952,-0.3575187034632962,0.0,0.0,0.0,0.0,0.0,0.0871828335910967,0.2326778228637142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1236508366060814,0.0852155750248499,0.9999992334197952,0.8949573148359726,-0.0553486301968215,-0.6693376113036211,-0.9999992334197952,-0.9726113713888463,0.0,0.0,0.0,0.0,0.0,0.0,0.1318484493896277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0438231067765838,0.3714390587784188,0.9999992334197952,0.8765716617045298,-0.0963830321107601,-0.7316748538374948,-0.9999992334197952,-0.8692397269410341,0.4226530759500345,-0.4703685744080144,0.0,0.0,0.0,0.0491414449776255,0.1955758318097142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0573053574002939,0.0591209643425901,0.9555526699669704,0.999078792313318,0.107906449258443,-0.4962441327445679,-0.9506555862769024,-0.8985906349931199,-0.1719982168305217,-0.1798082754639723,0.7160757992961423,0.0,0.0,0.0344881068134088,0.2170324303261546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1858364275160046,0.9999992334197952,0.2702516189700047,-0.6050878732899272,-0.9999992334197952,-0.9999992334197952,-0.0922083999070117,0.0,0.3924070020621298,-0.4367082327086687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5493137760370222,0.9999992334197952,0.8743706068846927,-0.251512112049344,-0.9999992334197952,-0.9999992334197952,-0.4457862674201499,-0.0154853158233895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1892843956883235,0.1526794849572723,0.9719752770772764,0.9999992334197952,0.1097452251988428,-0.4889395795242856,-0.9999992334197952,-0.9999992334197952,-0.2083587999452082,0.0,0.0,0.0,0.0,0.0,0.1467440088976543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.178951022534141,0.1947564917858706,0.8054133497108689,0.9999992334197952,0.0978195099931801,-0.5385275542835433,-0.948475594182614,-0.9658944682113724,-0.2444013359041096,0.0,0.0,0.0,0.0,0.0,0.0645130220830523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0852513816582827,0.0,0.2373221538471982,0.5185390277378458,-0.3771091444961235,-0.4498619048138194,0.0778373022651473,-0.267517677193786,0.0,0.0,0.0,0.0,0.0,0.0136360085202155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1795639478476076,0.9999992334197952,0.9999992334197952,0.2304830868615418,-0.4765273153584484,-0.9999992334197952,-0.9999992334197952,-0.2207710641110454,0.0,0.0,0.0,0.0,0.0,0.0374726950236567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.663722288672343,0.9999992334197952,0.7224893992257152,-0.1406231808532078,-0.6452207905503824,-0.9999992334197952,-0.9114536414856989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8961073396509306,0.9949399667430022,0.5326363099475774,-0.0412639856224192,-0.7360874948399432,-0.2461221605814368,-0.3748659642251891,-0.6518997808218688,-0.3764224996432365,-0.2706370668475455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.57671848824841,0.9999992334197952,0.846965894673305,-0.0330895418369764,-0.7731368290800715,-0.9999992334197952,-0.8910712419722411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4236830432293649,0.9999992334197952,0.9999992334197952,-0.0207404658477853,-0.7394596372002868,-0.9999992334197952,-0.9370996161137718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1721456559093625,0.157279584217104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2391188043365006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1992028331491969,0.1602178344311449,0.0,0.0,0.0,0.0,-0.1044837563567825,-0.3069723746915736,0.0,0.0,0.0,0.0,0.0,0.3920236604571439,0.3386738829148921,0.0735952693396431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7995515931906713,0.2615885199518326,-0.3462901644732947,-0.8733469584230269,-0.9215953438373884,-0.5560643795753744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.660992559441234,0.2601941675205099,-0.3054263706363005,-0.7197533511769417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3336756981421902,0.9999992334197952,0.4081914085883107,-0.4285611704664392,-0.998360553372108,-0.3946143756996315,-0.1169739526071498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6713680580465139,0.9999992334197952,0.7523163248752012,-0.4907067421978199,-0.9999992334197952,-0.9999992334197952,-0.2065895309991191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1031694422825449,0.9999992334197952,0.9999992334197952,0.32051360094682,-0.344482982621218,-0.9516034089265928,-0.9999992334197952,-0.4012112213414782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0783954644921873,0.2018082922995687,0.9999992334197952,-0.7578200150610712,-0.6669069727753034,0.0394357410447937,-0.0438862949532298,0.0,0.0,0.0,0.0,0.0114749728789209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1442417571024711,-0.091900884114001,0.6517649793783572,-0.5111439047977042,-0.2955942903501766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6712079813323438,0.4389156063461704,-0.0639990915796645,-0.487656859538371,-0.4544535789834317,-0.2293393808642485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0196852232977964,-0.0219073408431821,0.0,0.0,0.51280786011605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0865025075558743,0.9999992334197952,0.4306021485721063,-0.3003186596907455,-0.8043728510687641,0.2396116721143397,-0.9999992334197952,-0.4210417774455605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8446995454042671,0.9999992334197952,0.578984837517448,-0.551200996246184,-0.9999992334197952,-0.9999992334197952,-0.1460952769507549,0.4509782292678995,-0.5018910494641691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1411181549036018,-0.1570500005086235,0.0,0.0,0.0,0.0,0.0,0.1489492762626011,0.1145348889886127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1378681763514405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008903214089427,-0.1652686760177184,0.0,0.0011500248149579,0.0,0.0,0.0,0.7176428660769639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0264547832891422,0.9583919253709324,0.0958375075190493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.074905370868771,0.0,-0.5570985593998145,-0.5192530541339461,-0.220634156394979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5625538053169226,0.9999992334197952,0.2943810773585726,-0.4532761726252605,-0.9999992334197952,-0.407277286299498,-0.8367441539645305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4562312730197403,0.9999992334197952,0.9674531099019746,-0.1086752387409698,-0.6720799781700592,-0.9999992334197952,-0.9210013749769156,0.0,0.0,-0.0534298158993368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5146192545132364,0.4896388620125019,0.3332607624488813,0.0620887023723992,-0.8002529819514422,-0.5991945226814065,-0.1581663249627035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1989964184388199,0.0690141265328052,-0.0243737860049326,-0.2738912579448166,0.0,0.0,0.0,0.0,0.0,0.0218104523056582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7641493640884497,0.927490800718464,0.0,0.0,-0.1517780003037888,0.0,0.0,0.0,0.0,0.0249909238635089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2288781071747324,0.4504053231329754,0.0,0.0,0.0,-0.1179365191647245,-0.969024389227906,-0.2581911023208305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.351041915357077,0.9999992334197952,-0.1078158795385837,-0.6040199931046092,-0.9999992334197952,-0.6421730141634884,-0.3432887260826078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4453945007249444,0.9999992334197952,0.9782877759242156,-0.1166938183573523,-0.8913661201299227,-0.9999992334197952,-0.6892397806745689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9518793306312806,-0.6468994897766122,-0.3201218342516146,-0.09231581980731,0.0,0.270851906648142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.56618712547407,-0.0237018850599297,-0.4679674236954649,-0.439863428995861,0.6147346015912227,0.8999765623342231,-0.1300539051728802,-0.811841693548326,-0.6091382354129384,0.0512898429835909,0.10604029177483,-0.1713579099738418,-0.1384094883980415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2283852393968932,0.4757880136916897,0.5617428903832984,-0.1050313872210482,-0.5035255169667466,-0.8002698321318813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999992334197952,0.7015783253009856,0.6850440857452719,0.0370640781480123,-0.0596854453872948,0.0,0.0,0.0536320180646041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3771976079434279,-0.8410978193354427,-0.9999992334197952,-0.4790021856104184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2537700362281625,0.9999992334197952,0.9999992334197952,0.1699151132737573,-0.688424653195835,-0.9999992334197952,-0.703265449617435,-0.305609616348574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1697676741949165,0.2167607211665767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0430585298391667,0.3424925550568677,0.0960354971392069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9991946373038356,0.2970813187739134,-0.4280261772375028,-0.9999992334197952,-0.2784365941182218,0.2675282085565604,-0.9999992334197952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0153631520152072,0.0130673149304011,0.0,0.0,0.0142257648355785,0.2471331714077734,-0.3225040285111704,0.0,0.3301434790676766,-0.367413971926066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7148646925770932,0.5493137760370222,-0.0110115929168499,-0.6748391952169362,-0.4539333296623793,-0.2671069540455867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2154990639062108,0.1115166004174868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5536000406861787,-0.5049009129450754,-0.2383773963971871,-0.236751353984829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2166659389016076,0.9999992334197952,0.9999992334197952,0.2070192106003121,-0.9247842404854586,-0.7281531661257554,-0.5195479322916277,-0.5248115074062427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092347413895633,0.2188164431801279,-0.2110337660898906,-0.1352563983834041,0.0,0.0,0.0,0.1139430264006947,-0.1268060328932737,0.0,0.0,0.8087328352573409,0.1204071768715847,0.2473964554771319,0.0347219030669991,-0.1682785394986248,-0.700135528600901,-0.479583516835562,0.0,0.0,0.0,0.0,0.0,0.0,0.0269750326101946,0.1301507937104041,-0.1748648537776971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.179382808407889,0.2706475982103199,0.0088674074559943,-0.510701587561182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1016002692291682,0.1836332664236126,-0.2083272058568852,-0.1091091308872726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.084432041634439,0.3522214279878031,0.1200006662684951,-0.4669837944123415,-0.1525109831528829,0.0,0.0,0.0,0.0,0.0,0.0,0.2492963133216228,0.3398765645437216,-0.0530085613883632,-0.5297928419985056,0.0,0.0,-0.0375716898337355,0.0,-0.035313765654917,0.0,0.0,0.0,0.0,0.1302245132498245,0.3456014133478529,0.0808871849245962,-0.4956417387938757,-0.1239204394931045,0.0,0.0,0.0,0.0,0.0,0.0,0.3264385456436638,0.393283211444955,-0.02122280226285,-0.6178097595213301,-0.161940765381027,0.0,0.5046313100580524,0.9999992334197952,-0.0658673553358324,-0.9999992334197952,-0.2347925205088017,0.0,0.0,0.1812742411621604,0.3152837261930827,0.077809920721934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2539406443051068,0.1466913520837826,0.0713078573450565,0.0,-0.3042721332762328,0.0,-0.6143365160783527,0.0,0.0,0.0,0.0,0.0,0.0,0.2350178916721726,0.012654485509647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1699361759993059,0.2408649042844862,0.0,0.0,0.0,-0.1270988047784003,0.0,0.0,-0.4743831298975928,-0.0815991050481416,0.0,0.0,0.0,0.012222699635899,0.255821545696604,0.0075931125602991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1693379945937234,0.3005882625777687,0.0,0.0,0.0,0.0,-0.2823963865213737,0.0,-0.2412756274326855,0.0,0.0,0.0,0.0,0.0394209971369096,0.3310449637211601,0.0490003247164494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1869801335132979,0.2796329569293868,0.0,0.0,0.0,0.0,0.0,-0.1912769295252286,-0.0692416039687309,0.0,0.0,0.0,0.0,0.0924801090665897,0.3063552368329973,0.0069212116152962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2187069170072747,0.2707381679301792,0.0,0.0,0.0,0.0,-0.2230163506545347,-0.2797509081924594,-0.2074446776563955,0.0,0.0,0.0,0.0,0.0,0.2755173003571747,0.0031615151048568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3594880683020977,-0.9999992334197952,-0.9999992334197952,-0.6972983794694939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4349136884919212,0.3717402557537649,0.4302714637809921,0.9999992334197952,0.1867589748950368,-0.9999992334197952,-0.9999992334197952,-0.4863256952836944,-0.2109705779132445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0908098349305794,0.2101554504345106,0.0,0.0,0.0,0.0,0.0228678011282019,-0.3603895529555813,0.0,0.0,0.0,0.0,0.0,0.0,0.0169681317020166,-0.0174146614836487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1536883895110541,0.2754604309981933,0.0,0.0,0.0,0.0,-0.4790653737870644,0.0,0.9747387066692632,-0.6102124344159211,-0.4745684818824212,0.0,0.0,0.0,0.1322149408141747,-0.1050355997661579,-0.0421043883718115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1251441838474828,0.236782948073152,0.0605321669543517,-0.470151628334863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2644656882617823,0.2879864338819934,-0.0013985649764323,-0.5813775631397781,-0.032042724377207,0.0,0.0,0.0,0.0,0.0,0.0,0.190360700963861,0.4290350817912846,0.2982587251320846,0.4772876797507558,0.5328553622932837,-0.9999992334197952,-0.718137840127358,0.0,0.0,0.0,0.0,0.0,0.0,0.1218605049344436,0.3799104869940979,0.0835221318907361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3519539313733348,0.3944227048971385,0.0,0.0,0.0,0.0,0.0,0.0,-0.1367518518973604,0.0,0.0,0.0,0.0,0.4493816746713095,0.3235592710611591,0.0580046398885101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4257450840605807,-0.8406449707361461,-0.9804277488399616,-0.4504790426723958,0.2207647452933808,-0.2456882684351339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2725643062352498,0.9999992334197952,0.9999992334197952,0.1511187369941151,-0.6330001971870381,-0.9999992334197952,-0.9999992334197952,-0.0642981822824557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2549853554923214,0.4078059607107699,0.2232459343630153,0.0,0.0,0.0,-0.1283983749447539,-0.1568730736140145,-0.0403983076023684,0.0,0.0,0.0,0.0,0.1673939050255803,0.3466608684429516,0.046771888353399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8330623895386212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4246603536948237,0.2921484284504125,-0.3519391874654508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6824976022264364,0.9999992334197952,0.7411846744227237,-0.0633924850838625,-0.6250216367491981,-0.4211513036184136,-0.5411330134339151,-0.3505743228498963,-0.2517522271205989,-0.4442739637257546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1692979754151809,0.9999992334197952,0.9999992334197952,0.254385067814184,-0.692015847901885,-0.7958824664000911,-0.9999992334197952,-0.2093971923147581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6028615431994317,0.1402735396090997,-0.3906714334769186,-0.4363585914645606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0610671601832882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8536217159466879,-0.610294579045561,-0.4076543090868194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4803375624102047,0.1360125502306018,-0.3418459293825233,-0.3440848971083479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6061978789263427,0.9999992334197952,0.8174865039953724,-0.0559447053298492,-0.6257440882355179,-0.9999992334197952,-0.9999992334197952,-0.0156095859041268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3464207533716966,0.9999992334197952,0.9999992334197952,0.0772622898576683,-0.7896879188162244,-0.9999992334197952,-0.9076096940730648,0.0,0.0,0.6056628856974062,-0.6740388116460865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2033606151725064,-0.0128630064925789,-0.2134559795279888,0.2468551434305308,0.3371068161340703,-0.2195831263900998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4303030578693151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0069380617957352,0.9999992334197952,-0.3234497448883061,0.1668694431594181,-0.0787556370990697,-0.0500450359036639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.035537030545733,0.4068665631512987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4587630126306917,0.0,0.0542786437389486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0005181430484975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7002850739522968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4387892299928783,0.0,-0.5172183948459436,0.0,0.0,-0.3119326465582878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9605908739182148,0.1787298639158799,-0.6922011998867132,-0.9999992334197952,-0.9999992334197952,-0.0050971795827805,0.9999992334197952,-0.8336795273971975,-0.2792117024184132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8512163526890286,0.5613869303215258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.089777761378694,0.0147670768821796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2317110437610298,0.6748265575816071,-0.2551917702026984,-0.8561429241948649,-0.9999992334197952,-0.5859629184917258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.258549168655158,0.9999992334197952,0.9999992334197952,0.1651338745742069,-0.7047988160373789,0.5108827270009006,-0.9999992334197952,-0.4897820885462328,-0.8900307433301363,-0.1812426470738374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7583802835606662,0.6880960746772756,-0.0105861258607666,-0.5280572734132943,-0.610612626201346,-0.4605154313963418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3359567913191122,0.0,0.0,0.000813021206179,-0.1225471497873306,-0.2063430971101995,-0.0458977852431288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.172328901621636,-0.1917824349383969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0774602794778259,0.2758732604189474,0.0,0.0,0.0,0.0,0.101061063455122,-0.2971634634035533,-0.2085273017495976,0.0,0.0,0.0,0.0,0.2204003601413886,0.1091470437932603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1398754540962297,0.9999992334197952,0.9542594186182816,-0.2402119597924771,-0.9999992334197952,-0.3907830659223266,0.3914865609556525,-0.5808552075461708,-0.9211277513302076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1779400117078044,0.9999992334197952,0.9999992334197952,0.2457451377941154,-0.6657021848739189,-0.9999992334197952,-0.9999992334197952,0.4539923052939156,-0.536840429967094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3662239279325656,0.9999992334197952,0.2896440703826745,0.0184362036727596,-0.5123213111558754,0.4240453221088022,-0.7090913995041999,-0.3314009237829328,-0.3586013275564982,-0.4238178446728765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.088071680609251,0.2771433427695329,0.0120120723804122,-0.4198117142735175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2933511100792422,0.0539732342184927,-0.2067854143467218,-0.179749299832436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1828792208489698,-0.1338810024050753,-0.0696439020267107,0.0,0.0,0.0,0.9999992334197952,0.1362084335782045,-0.9999992334197952,-0.2644762196245566,0.0,0.0,0.2277744203559815,-0.0068790861641989,-0.2466087095416113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1446145673446827,-0.1609402859174647,0.0,0.0,0.0,0.0,0.0,0.8965728258855564,0.5787742102619612,-0.9999992334197952,-0.6419013050039104,0.0,0.1184335994876733,-0.1318042176659755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1704121935967061,0.7136662234933733,0.8276619067079397,-0.4944137818943876,-0.1775040132889467,-0.6133360366147904,0.0,0.0,0.0,0.0,0.0,0.0,0.2821183585441311,0.0092044110647732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4136972050467357,-0.3810331302658426,-0.1492125603319596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2391314419718298,0.0683990949467837,-0.3422482274405031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.000781427117856,0.4668447804237202,0.1434266296237372,-0.1557420052520504,-0.5242933643577452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0347914100613098,0.2556382999843304,-0.1989079549915154,-0.1243100999157551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1942088609216049,-0.1128014266759563,-0.1033337315418246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1741171270207189,0.6339037881130765,0.3349478867653305,0.3287091074578115,-0.5581727584027971,0.0,0.0,0.0,0.0,0.0,0.9114494289405892,0.1950471573984424,0.3124929150578827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0345681451704937,0.0,0.0,0.0,0.0,-0.3554924692655131,-0.3858796634145939,0.0,-0.076533519553684,0.0,0.0,0.0,0.1109121001942397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0971602466835064,0.0,0.0,0.0,0.0,0.0,-0.3056117226211289,-0.0852703381112765,0.0,0.0,0.0,0.0,0.3085415477449503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1801368539825317,-0.6688363184355625,-0.9999992334197952,-0.0525367563360727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6772908964708028,0.9999992334197952,0.2064041790142907,-0.7007610915496969,-0.9999992334197952,0.0509254578315987,-0.6142017146348411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2127335280416691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2398559997307044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2392641371427865,0.0,0.840821897630755,0.0,0.0,0.2969802176912797,0.0,0.0,0.0,0.0,0.0,0.0,0.1029251146661802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1135007091641725,0.0,0.0991380366125275,0.2784639756614351,-0.5396733665533914,-0.9999992334197952,-0.9999992334197952,-0.1576250129161024,0.0,0.0,0.0,0.0,0.2998384295482356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0072666403142946,0.3163431812881814,0.8002340254984484,0.9999992334197952,-0.0276932715514046,-0.735133353372588,-0.9999992334197952,-0.937973719224042,0.0,0.0,0.0,0.0,0.0,0.1436498945145531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0119931159274184,0.3003607851418429,0.0,0.0,0.0,0.0,-0.3589299060750577,0.0,0.0,0.0,0.0,0.0,0.0,0.3501551746114775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0629164674864623,0.9999992334197952,0.8771277176590149,-0.0535519797075191,-0.7026609493941878,-0.9999992334197952,-0.9442335612571096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3310281135407212,0.9999992334197952,0.9999992334197952,0.0926549296886437,-0.7839630700120931,-0.9999992334197952,-0.913334542877196,0.0,0.5875426229078767,-0.6538712519332253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.147738169543552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3695560511143668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0872712970384011,0.0,0.4643025094499945,0.516860328511616,-0.0572000437725505,-0.4670954268577496,-0.4330306808278692,-0.6022317677055262,-0.2051846472050221,0.0,0.0,0.0,0.3553113298257945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.163360393083008,0.0,0.2381499189612613,0.5227157662141491,-0.0811272999958511,-0.5580274255965112,-0.523914235297869,-0.2609166190068297,0.0,0.0,0.0,0.0,0.4976595479014392,0.064245525468584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2149261577712866,0.0591757274290167,0.9999992334197952,0.5876753180788334,-0.3476866231771722,-0.9999992334197952,-0.9999992334197952,-0.3496117562923216,0.0,0.0,0.0,0.0,0.2184962897517879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1287669726418558,0.7561055092014087,0.9999992334197952,0.3203135050541076,-0.4330917627319604,-0.9999992334197952,-0.9999992334197952,-0.2642045104649786,0.0,0.0,0.0,0.0,0.2227130474066337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4520187279100043,0.9999992334197952,0.7489505013325222,-0.160057757716975,-0.8039389589224613,-0.9999992334197952,-0.7333008962498528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.425022632574261,0.9599674172419738,0.6436663614048898,-0.6383058977527507,-0.906152153465096,-0.2656430946199535,-0.1812868787974896,-0.2662855077491882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2729644980206747,0.5393321503995029,0.1451137539401864,0.3124044516105782,-0.6587683356232934,0.0,-0.7543973221594107,0.0,0.0,0.0,0.0,0.0,0.0,0.5641903790920552,0.1421986727242491,-0.1404167661428308,-0.6457178708733312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0815085353282822,0.3419470304651569,0.3130384396495935,-0.1716485755864136,-0.3277128405393589,-0.3202755921481199,0.0,0.1247334606992836,-0.1388159990011311,0.0,0.0119636281116503,0.818067835220516,0.2988084622689052,0.6132854860734736,0.2031815820053426,-0.0624278122537329,-0.6113982658643118,-0.6666542200687192,-0.7794493279270108,-0.0449836629543161,0.0,0.0,0.0,0.0,0.1369119286115304,0.3993429575853102,0.5692243704981896,0.680795734002103,0.271300542702329,-0.8604923770206674,-0.9999992334197952,-0.4293678728549537,0.0,0.0,0.0,0.0776856506411968,0.1128435521270536,0.6040157805594994,0.1991944080589775,-0.0636262813374528,-0.6085400540073559,-0.4337552385867438,0.0,0.0,0.0,0.0,0.0,0.0,0.1090859618891691,0.3804728617662477,0.2462717059328324,-0.0622887982651116,-0.7566152271596869,0.0,0.0,0.0,0.0,0.0,0.0,0.1315598900496108,0.1270103413310959,0.5051220715633367,0.0928360691283624,-0.1562032789415665,-0.6962241804665112,-0.1007956731132086,0.0,0.0,0.0,0.0,0.0,0.0,0.2057701909752754,0.4713185033302599,0.1202091872514271,-0.1709029551019903,0.0,-0.0224718218878868,-0.4706381772950375,0.7016752138385097,0.3098453304564135,0.0,0.0,0.0,0.1525783838746386,0.7237784380292945,0.3115008606845398,0.0236639721539421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0673438523967949,-0.6379857443244108,-0.9999992334197952,-0.9919701224406384,0.0,0.0,0.0,0.0,0.0,0.1312313115310514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1221553830921251,0.1437088701460895,-0.1838228309535507,0.0,0.0,0.0,0.0,0.0,0.0,0.0141920644747006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4094930850272191,0.9999992334197952,0.9999992334197952,-0.9939647625500982,-0.9999992334197952,-0.7033328503391908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0568335523480035,0.3231738231836183,0.7034950333259156,0.0,0.0,-0.3856585047963327,0.0,0.0,-0.512232847708571,0.0,0.0,0.0,0.036670205180252,0.5042795625413894,0.0928655569441306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0170523826042114,0.3146034001578604,0.0,0.0,0.3814944039553586,-0.2136097374244941,-0.6462549703748226,-0.5642788425393596,-0.382812930574706,0.0,0.0,0.0,0.15439188454438,0.5673961259205642,0.1504173482333441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0292792947852202,0.329991827443726,0.0062598420330677,0.0,0.0,-0.0454681056419357,-0.4772497668447682,-0.4097626879142423,-0.1728344070348043,0.0,0.0,0.0,0.1803116746045858,0.6598888726224832,0.2589072349894856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2583954107586527,0.5385949550052991,0.1319305940192676,0.0,0.1511082056313408,-0.5872582761129695,-0.9999992334197952,-0.9999992334197952,-0.1100379970839694,0.0,0.0,0.0,0.0,0.3606212429366167,0.0541333109326627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.38673902261698,0.9999992334197952,0.6221887001629007,-0.4797520186399513,-0.9999992334197952,-0.9999992334197952,-0.2175463608295424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2456987997979083,0.9999992334197952,0.9999992334197952,0.1779842434314566,-0.9548491749336444,-0.9999992334197952,-0.7424484379556446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0500408233585542,0.3290966616079072,0.9129701577252038,0.9999992334197952,-0.0222022190008637,-0.702132274982916,-0.9654753199729535,-0.8610568580653719,0.0,0.0,0.0,0.0,0.1602094093409255,0.6310308323482365,0.2290950532478838,-0.0476207161930108,-0.5971830323915076,-0.490721486105704,0.0,0.0,0.0,0.0,0.0,0.0,0.1677477588147981,0.4494153750321875,0.54248945295925,0.744451503155324,-0.7576704697096757,-0.4991065571466335,0.0,-0.5826223702197051,-0.2796666572902647,0.0,0.0,0.0,0.2174178782036955,0.5857649288715682,0.1760548977711975,-0.1013306663421451,-0.6337921556676684,-0.3546647041514499,0.0,0.0,0.0,0.0,0.0,0.0,0.0746610432524063,0.3603031957808317,0.0025464835188354,-0.1322970854438146,0.0,0.0,-0.3546057285199137,0.0,0.0,0.1264711355570497,-0.0057290613492409,0.9697152466259028,0.4946328342400939,0.6119901284522297,0.2260198953177765,-0.0343364551894583,-0.5658353779574069,-0.6158151194118701,-0.5309934173547803,0.0,0.0,0.0,0.0,0.0,0.1241563420192497,0.4306695492938621,0.1120431685562038,0.0,0.0,-0.1435867063379071,-0.59842152065377,-0.5377482334382421,-0.2957354106113528,0.0,0.0,0.0,0.3423746037937951,0.7005020200254481,0.2773055257562577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2710646401761837,0.5598051196328199,0.1675181751063175,0.0,0.0,-0.2779900643365898,-0.7171120853931372,-0.6572518193837884,-0.4630050455561958,0.0,0.0,0.0,0.2422740006236929,0.6041063502793588,0.2221148660010511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8322809624207652,-0.12215748936468,-0.9419061300839804,-0.9999992334197952,-0.6332339934406285,0.0,0.0,0.0,0.0,0.0,0.1331943575521884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2904886856771765,0.9999992334197952,0.9999992334197952,-0.8423257762349308,-0.9999992334197952,-0.8549718366543583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1250704643080624,0.3846137936091182,0.0292919324205494,0.9999992334197952,0.0672490701318258,-0.7714497047636222,-0.9999992334197952,0.9999992334197952,-0.9240660015442486,-0.204931894498438,0.0,0.0,0.0,0.2258556060584968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2515458124102219,0.8376603825258981,0.9999992334197952,0.1086225819270981,-0.5796188255564633,-0.9999992334197952,-0.9999992334197952,-0.1176774476404757,0.0,0.0,0.0,0.0,0.2520976558195973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2554655856348313,0.0,0.0,0.0,-0.4308043507373736,0.0,0.0,0.0,0.0,0.0,0.0,0.1577703457223883,0.3311860839823363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2666119799951928,0.0,0.5736012048672053,0.9740541680889312,-0.4638264918525943,-0.9535390734045166,-0.9013856586734298,-0.3785456223785435,0.0,0.0,0.0,0.0946032318018967,0.3740360928385711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0205930267689445,0.2995962082044258,0.2974014722022534,0.0,0.0,0.0,0.0,-0.1385400772964434,0.0,0.0,0.0,0.5216520985739408,0.3236519470535734,0.3866231776264623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2300154943543611,-0.1671769589524288,-0.9999992334197952,-0.9999992334197952,-0.530121420517065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1465965698188135,0.4888469035318715,0.7164359719030247,0.9999992334197952,0.0718028313954504,-0.7537422713948468,-0.9999992334197952,-0.9435553414944422,0.0,0.0,0.0,0.0,0.2114234265125411,0.5033233148014793,0.129051319436763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2346956319712778,0.5069671663214009,0.1589140517196816,0.5042900939041637,0.1750165054016476,-0.5181809614035182,-0.9980677814869812,-0.9548597062964188,-0.2261883971221659,0.0,0.0,0.0,0.1988763609031924,0.4115530195858801,0.0414977818760095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2555519428095809,0.5604096198560671,0.0,0.3184178597547263,-0.1401871824343502,-0.638762958897157,-0.6750603538351975,-0.5173826841052233,0.0,0.0,0.0,0.0503925708752171,0.2925738955064959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0583016243187465,0.3794976575733438,0.1613678592461029,0.3125371467815349,0.6528897289226567,-0.1001806415271872,-0.7295117119236452,-0.7640946010020232,-0.5456930935152042,0.0,0.0,0.0,0.1424451066131687,0.357744074626667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2892691538679079,0.1234823348016919,0.0,0.5048082369526613,-0.0521470959134222,-0.6307780796416523,-0.5713769810492647,-0.3234960828845131,0.0,0.0,0.0,0.0449668127738771,0.2454881725424215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.197351419573468,0.9999992334197952,0.9358779780319484,-0.0934616320771582,-0.806000999753677,-0.9999992334197952,-0.7978349810584539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.342791645759659,0.9999992334197952,0.9999992334197952,0.0808913974697059,-0.929213731668346,-0.9999992334197952,-0.7680838812209432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6976501269861569,-0.7764099766303364,0.0112748769862084,-0.0125470656093487,0.0,0.0,0.7598483555314092,0.321326622152999,0.2621572135416469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8022644722413411,0.0,0.0,0.0,0.0,0.0,0.8002171753180095,0.2947286123301258,0.1996999134721458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1879490188885372,0.3186411246455424,-0.4237841443119986,-0.7829773344564148,-0.9257131066821552,-0.5648222608585154,0.0,0.0,0.0,0.6588188861646102,0.2045654030738909,0.1213086615250682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1252347535673421,0.9999992334197952,0.3137566785908035,-0.4594622951189078,-0.8248900520257334,-0.9999992334197952,-0.4129452657446478,0.0,0.0,0.0,0.5998348295380865,0.1685439298405382,0.0857863748872192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1813669171545746,0.9999992334197952,0.3881502252287416,-0.4375802295463841,-0.8495839914590059,-0.9815040541154992,-0.4286306774607499,0.0,0.0,0.0,0.553964425838171,0.050011335542786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7502479652263209,0.9999992334197952,0.0694606563144372,-0.9999992334197952,-0.9999992334197952,-0.6972983794694939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4464750185455917,0.9999992334197952,0.5668421762386339,-0.2965863447235194,-0.8467278858746049,-0.5157650667830846,-0.3609013771864142,-0.2206215187596498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0860791467723458,0.4377255623526699,-0.5829383111029353,0.0,0.0,0.0,0.0,0.0,0.6718503944615786,0.1601104145308467,0.0924716839763702,-0.2950824661193437,-0.5666673556165799,-0.1670421575089173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0608607454729111,0.2753867114587729,0.1981496968717629,-0.4506222692061268,-0.1441048493864047,0.0,0.0,0.0,0.0,0.8244372034264368,0.8387809195250879,0.2201939454310116,0.1484290269415487,-0.2045759344366652,-0.4570969510397911,-0.9479406009536774,-0.6516027963916324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0134780380786004,-0.0150008731357699,0.0,0.0,0.0,0.1957948841554205,0.3695834326575801,-0.3625674387773148,0.803001667635545,0.2762460706611591,0.2275258801945071,-0.1096441241162091,-0.3497023260121809,-0.8394549267426457,-0.422134932901537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2163352541104933,0.5092630034062071,-0.0448614991461337,-0.7626496980293836,0.0,0.0,0.0,0.0,0.0882170134155369,0.6262432748310215,0.9049979161050284,0.2720061440082097,0.2040304098449544,-0.1502404213387352,-0.3854836841742787,-0.6689732261516289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7140306086453654,0.0,0.0,0.0,0.0,0.9029358752738128,0.8522463199683591,0.1882460033187735,0.1088500593630239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1795681603927174,-0.9310314448831972,-0.9999992334197952,-0.5867001138859295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0050950733102257,0.9999992334197952,0.9999992334197952,0.4185879699191392,-0.8499736518816565,-0.9999992334197952,-0.8473239610076325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1533766611729336,0.0421254510973602,0.0,0.0,0.0,0.0,0.0,0.0,0.8016389092925454,0.9011771376904978,0.2410628939046438,0.1594132383151854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1466745019033436,-0.4927203387602737,-0.7728293132870607,-0.4093772400367014,0.0,0.0,0.0,0.8641088469973758,0.1555124215435698,0.0416536460450697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2238462220411527,0.4765841847174299,-0.4046634020589068,-0.7745985822331498,-0.938868885059861,-0.5791659769571667,0.0,0.0,0.0,0.7830363100879512,0.1231685001910166,0.0706591253981571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9947630398483932,0.4520587470885468,-0.8263897180847993,-0.9999992334197952,-0.8709078948044897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8648881678426769,0.9999992334197952,0.5587941088064833,-0.3421955706266313,-0.8027531274740706,-0.9999992334197952,-0.5523489147885872,0.0,0.0,0.0,0.89787239605191,0.2313929966052448,0.1288575423617151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5235098309673344,0.642050850355306,-0.2798435841848736,-0.9999992334197952,-0.9999992334197952,-0.4174547952846202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1438226088640523,0.9999992334197952,0.9999992334197952,0.2798604343653126,-0.9384476305488872,-0.9999992334197952,-0.7588499823404018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1085046306640255,0.4535478817848384,0.7710094937996548,0.1485238092065177,0.0954373157336244,-0.270613897849442,-0.5289861396099912,-0.9554536751568916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4017209392997562,0.3003397224162942,0.1467587528055384,-0.0222822573579486,0.0408174558407871,0.0248582286925522,0.1923300658026626,0.2362332109363314,-0.1991564951529899,0.8880150404951277,0.2297543165575575,0.1618312392081738,-0.1901690301613681,-0.4243338814488192,-0.5341085944634302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1669810756048261,-0.4738291802156625,-0.6424089166896335,-0.2654682739978994,0.0,0.0,0.0,0.8376056194394716,0.2306810764816994,0.1819714173778217,-0.1612014637142683,-0.4048234787730768,-0.220265558697877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094550574988025,0.0,0.0,0.0,-0.1194698855846684,0.0,0.0,0.0,0.0,0.0,0.9910075558830636,0.3111427943502123,0.2028340470337894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3877710961688654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0817170563112142,-0.9292095191232362,-0.9999992334197952,-0.6863710374548386,0.0,0.1324550558854297,-0.1474095910249926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8168230281405889,0.9999992334197952,0.6068613547811261,-0.5571175158528083,-0.9999992334197952,-0.9999992334197952,-0.1401808636166855,0.0,-0.0534298158993368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6376150403547539,0.0321185501891823,-0.0233037995470596,-0.3875562563682688,-0.0140930696646218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3203893308660828,0.0,0.0,0.0,0.0,0.0859822582348219,0.5622294393434729,-0.0534382409895562,-0.1148297671462942,-0.1326909584115749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5986489980896957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1786540381039046,0.0,0.0,-0.2761260131255316,0.0,0.4633146676217614,0.5638976072069285,0.4895019542964354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.026857081347122,-0.4825638925007002,-0.7134935091438741,-0.4405416487585285,0.0,0.0,0.0,0.4335572489665862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8565999853392713,0.2045590842562263,-0.6420929758064033,-0.9999992334197952,-0.9999992334197952,-0.0552032973905356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7325489569477649,0.9999992334197952,0.6911354259739501,-0.400718353563639,-0.9999992334197952,-0.9999992334197952,-0.2965800259058548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6423120281521096,0.0033279106366914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9876375197952748,0.7904040514848795,-0.1720045356481863,-0.6867438476970503,-0.9951969319946962,-0.7406939129174395,-0.1026597243242668,0.0,0.0,0.584648604417488,-0.021877853027414,-0.0809440542835776,-0.4307474813783923,-0.0535604047977386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0635209677097094,0.0,0.0,0.0,0.0,0.0,0.0,0.6838814232949847,0.0323965781664248,-0.0139203553151226,-0.3881797130445097,-0.3950419490282698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4125956245005397,0.0538468578652006,0.39001006389469,0.3610846228986876,0.426204251477542,0.7151469330994453,0.0647952626054046,0.0,-0.370303777871345,-0.6373665001932795,-0.6332782251642808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2986905110058326,0.3155933482586484,0.0,0.0,0.0079153722611939,0.0,0.0,0.0,0.2081565977799409,0.6441360601846252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6392431890396669,-0.9999992334197952,-0.9999992334197952,-0.0580551904298269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7118590416412964,0.9999992334197952,0.7118232350078637,-0.5296454029196649,-0.9999992334197952,-0.9999992334197952,-0.1676508702772741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.080044675902649,0.9999992334197952,0.8361249098333994,-0.0738037903225751,-0.5993651307583509,-0.8694250789258626,-0.5898953293516642,0.0,0.0,0.0,0.6865985148907644,0.078863056999368,0.0283588536787429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0830397954756713,0.0867405163545744,-0.3120653417292444,-0.5259109816798838,-0.2344070726312609,0.0,0.0,0.0,0.7624116892306836,0.0779468284380004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21678810270979,0.1287016781926549,-0.3462185512064292,-0.6107811280057356,-0.3627190904012652,0.0,0.0,0.0,0.2753235232821269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.793378108332353,0.0860854655900104,-0.3751566298377609,-0.5975242485453962,-0.3124697460597791,0.0,0.0,0.0,0.4186764333664437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3833036920799903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9381927715697482,0.6835128255978827,-0.770225960409244,-0.9999992334197952,-0.9270716524800452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4236830432293649,0.9999992334197952,0.9999992334197952,-0.1776851527286654,-0.8047119609500979,-0.9999992334197952,-0.7149004992105259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1828413079429822,0.3526742765870997,-0.5959698193999036,0.0,0.0,0.0,0.0,0.0,0.0357329138933358,0.4301577250630292,-0.17426035355445,-0.1958875601478347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1265975119103417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4599256750809788,0.475033968117047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1039993136691628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6004582862143274,0.52437761525994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.737591373444119,-0.4957302022411801,-0.0399054398245293,0.0,0.0,0.3251179127517615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6910132621657677,-0.532467808143188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9183221962871236,0.9999992334197952]
new object=loadshape.diesel_684_existing_shape npts=8760 interval=1 useactual=no mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999995732185432,0.9999995732185432,0.4826931395581932,0.8437374483958491,0.304394625971396,0.537466963343299,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9999995732185432,1.0000004742075352,1.0000004742075352,1.0000004742075352,0.9999995732185432,0.93629604753463,0.6680094564029674,0.6647929257018532,0.7836297697786437,0.8120613784073147,0.9999995732185432,0.9999995732185432,0.9999995732185432,1.0000004742075352,0.9999995732185432,0.3971559476333566,0.7100721274902252,0.5029203424265437,0.4842068010645999,0.6758570705224922,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.914893054031839,0.714782497939924,0.679925936809952,0.663039601123599,0.6554046204061647,0.6488958759286161,0.7444232337957365,0.7695355989782159,0.9999995732185432,0.9999995732185432,0.802397370480102,0.2422380983865903,0.0,0.0,0.0,0.0,0.0,0.2524535115768512,0.7949849340436691,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9715589546999532,0.7008577130699749,0.6895052517719252,0.6522142183858158,0.6434782291202691,0.6378803845135402,0.6344259927185624,0.7354935318969292,0.7691409657997599,0.9999995732185432,0.9999995732185432,0.862231148443767,0.3020268269006599,0.0,0.0,0.0,0.0,0.0,0.0557270701385452,0.6122697724185354,0.9999995732185432,0.9999995732185432,0.9999995732185432,0.9855359969314328,0.9098403077652149,0.7102216916628821,0.6977970534644611,0.6576480829960173,0.6517511100439749,0.6485426882437879,0.6571561430064351,0.7697464304023225,0.79473986503787,0.7878509032057359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=no mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0117780025643707,0.0357110200228421,0.0504097452958068,0.1549042474547242,0.0355223817583522,0.0830114043455651,0.1241871216551152,0.1337038428388568,0.0668048939529309,0.0044285078282634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0309054998648488,0.0784885773850567,0.1098651445126304,0.0043341886960184,0.2358424802856501,0.0843305512007446,0.3062280666736397,0.2105905801712492,0.1111842913678099,0.0095167211837415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0906435922791573,0.2113446048307089,0.2807883208924989,0.1190048533666421,0.2116270338289438,0.211061647433974,0.1724299047025379,0.1497219791662511,0.0785828965173017,0.0062187219461677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1379439766018803,0.3160272168556162,0.4486948702360284,0.5267525386443582,0.518089445237321,0.4337993165218243,0.4071574641532475,0.3696411706552518,0.2014508713172374,0.0395741414561357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.150004672363736,0.3346849678896194,0.4709325211073404,0.5534710087954308,0.5521711484855002,0.5094263518302838,0.4387556944515595,0.3752950346049498,0.2033354045673868,0.0386317427314361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1185337861039173,0.2806932091625039,0.4400264928439916,0.394327948573933,0.4457728265311845,0.4598123746754345,0.4616036455903388,0.350230451758789,0.1895788138198717,0.0354283268253572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1203240002218216,0.1194759206293669,0.4269301360221912,0.4514108385258833,0.4194189513450925,0.312510724838304,0.3044658576762339,0.1809101722285848,0.0955431673701455,0.0101761625117063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1224912266694559,0.2855941052497421,0.0753792164119728,0.0993119696711942,0.2222745278026249,0.2575142163634923,0.210967592500979,0.1367191488789458,0.0725525486363738,0.0083859483938019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1258832808400246,0.288983781627061,0.1549042474547242,0.3295013786048964,0.2580796027584621,0.1205123742870616,0.1545274993242443,0.1292753350105934,0.0669932680181708,0.0316592603250586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.058324626426884,0.1441626985480481,0.2322623162490913,0.3980954298787317,0.2310372243269068,0.3017049755138814,0.3064156481411297,0.2472437347195409,0.1379439766018803,0.0242154464567062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1518892056138853,0.336190903614539,0.4705547161798606,0.5477907249207343,0.5490905852306649,0.4796273184243759,0.4593209640704607,0.3871655069068156,0.2298123966039722,0.0566287314412246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1402995771147545,0.3186665673629753,0.447186292518609,0.5325226502640499,0.5138807511850458,0.4402008643489822,0.393168113866495,0.3774614684548341,0.2244414900510092,0.0557806518487699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1372842710746656,0.3150840255331666,0.4437015044112952,0.4093080460481327,0.4543487341857264,0.4131732810754261,0.3728432655650808,0.297464577551608,0.1764816644003214,0.0426835024292196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0571938536369444,0.1354940569567612,0.2455478397338815,0.3130127034132773,0.3586161359533409,0.3291235736774165,0.1946667629760999,0.1584846756905329,0.0894185003569728,0.0146046703399697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0301517394046391,0.0809384970301758,0.3759528907374147,0.4152419612028157,0.4216514350074732,0.3102069073784272,0.3143548356032055,0.3153323728281533,0.2183170872370864,0.0552152654538001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12484682718233,0.2901145544170006,0.4037255158959309,0.3460851655265104,0.4067638072707686,0.3413718509067622,0.3102623892209242,0.1462356058634373,0.0818806315556255,0.0147930444052096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1290869609453535,0.3104684646359132,0.4532179613957868,0.5523402360054912,0.5538699496629095,0.5068636191054208,0.4341929734043032,0.3903702438091444,0.2285873046817877,0.0595494541498185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1409590184427192,0.3175357945730356,0.4594372117404545,0.5441421332784292,0.5466203222432967,0.5076350809153796,0.4334717094518417,0.3960241077588424,0.2326390643795712,0.0614339873999678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1486855255085565,0.33336397163969,0.4675402027375216,0.5474419819107529,0.5598540626750897,0.5063695665079472,0.4425733736138555,0.397247350286277,0.244417066943942,0.0669932680181708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1459529126659524,0.3255436738401078,0.4551968137781811,0.5330246288390231,0.5621393861874677,0.5452755480608686,0.48610284204153,0.383302913872022,0.2322620520498413,0.0624704410576625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0375952890737414,0.0941297013827211,0.1425608584953837,0.0814095642929007,0.23603111855014,0.0629415083203873,0.0656741211629913,0.0009421345254496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0346743021658975,0.1018562084485583,0.2878556508296213,0.3074539511935742,0.4325998519268884,0.4353739440517402,0.2683498202031634,0.2328274384448111,0.1354000020237662,0.0300574202723941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0391971291264058,0.1016675701840684,0.1181567737741874,0.2940722591817891,0.5712674702744801,0.5857403051887068,0.5444274684684139,0.4297570679970402,0.2593044304813966,0.0734946831618235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.155469633849694,0.3423150422292118,0.4770566597220133,0.5578065184876991,0.5715395955019654,0.5490588813206665,0.4625468369127884,0.4097809627056074,0.2566661367710376,0.0751908423467329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1481201391135866,0.3271447212950222,0.4551017020481862,0.533402433766503,0.5655317045572865,0.550078690425612,0.4939231398411121,0.3941377251139432,0.2463956551270863,0.0726466035693688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0982755160134996,0.2252895696434639,0.2596814428111265,0.3854693477219063,0.4315456969194446,0.4135484440104061,0.3765182771323845,0.2769257278577052,0.1696032369269389,0.0484311571126625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1168378911182579,0.2729680230929167,0.2644872271683697,0.4912837893337531,0.5183272245623084,0.3760480024674096,0.0522002236129612,0.3655883541604684,0.2159612225249622,0.0607745460720031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.033072726312483,0.0532366772706558,0.0802787915029611,0.1240930667221203,0.0979930870152647,0.0680297216758655,0.0689718562013151,0.0267596852340703,0.013756590747515,0.0002826931974848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1556580079149339,0.3392054170568779,0.3742118176800077,0.3703228047202155,0.2768966659402068,0.2769283698502051,0.2799693032175426,0.2806562212675059,0.2573258422982524,0.0815038834251456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1478374459161017,0.3268620280975374,0.4573632476280654,0.5357564490838772,0.5456084391158508,0.5044171340505516,0.4363752592091866,0.3218686622728041,0.2141712726063079,0.0809384970301758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0461698757320333,0.141618723969934,0.2411193319056182,0.2440400546142121,0.313953252743227,0.2965240282216582,0.2676893220781987,0.1925938556607106,0.1181567737741874,0.0339205417056877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1555639529819389,0.3419398792942318,0.4845942643241105,0.5610165393750277,0.5550139324153484,0.4711967203573263,0.44698021710362,0.4288138766745906,0.2670314659457338,0.0891358071594879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1561290751776588,0.3328936969747151,0.4617912270578288,0.5411276198360901,0.5613679243775089,0.535349582238899,0.442974956473834,0.413831137207891,0.2669363542157389,0.0908319663443973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1549985665869692,0.1344576032990666,0.3153667187306515,0.3918788215265638,0.447186292518609,0.4380476404615973,0.3773663567248391,0.108074930394726,0.0781115650553268,0.0515405180857464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1197586138268518,0.3229043233327488,0.4522800540583369,0.4403223960039757,0.4048140168058728,0.309517347335964,0.2890656833945566,0.2772057790626903,0.0975217555532899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1119380518280197,0.2985028806040524,0.3638076512155636,0.3732765523350577,0.2684607838881575,0.247861168366758,0.2477332959297648,0.2499737055696451,0.1669649432165799,0.0812211902276607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0823516988183503,0.1092997581176606,0.0823516988183503,0.1240930667221203,0.0821633247531104,0.3430706520841714,0.3124473170183074,0.2267970905638833,0.0787712705825416,0.010835868038921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0061246670131727,0.0395741414561357,0.0619050546626927,0.2215205031431652,0.266653661018254,0.1241871216551152,0.1798737185708902,0.0783942582528117,0.0475830775202078,0.0896071386214627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0390087550611659,0.0371242218110166,0.1439743244828081,0.2820115634199335,0.2586449891534318,0.3235648214577135,0.3536227701286077,0.4264572193647165,0.2756998433377707,0.0989352215407143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0312822479953287,0.0794307119105064,0.1485912063763115,0.5357168191963794,0.2076695932634052,0.2065390846727156,0.2344292784974756,0.1763873452680765,0.0043341886960184,0.0919627391343368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0500329971653269,0.2223685827356199,0.480636559559322,0.5339757461389723,0.528123732751785,0.4184414141201447,0.4169169844477262,0.4179843494176691,0.2886086186920811,0.1088286908549358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0159238171951492,0.1834541468066989,0.3661537405554382,0.4552364436656789,0.4619523886003202,0.363538167980578,0.3215252032478225,0.3141566861657161,0.2956336767492057,0.2985002386115526,0.1143879714731388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0162065103926341,0.1768584125308013,0.349160444796346,0.3575725489158967,0.3293560690174041,0.2511475428373324,0.2513485984665717,0.25362599600145,0.25530973782161,0.2547446156258903,0.110901598170325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0204466441556576,0.185904066451818,0.3662488522854331,0.5098464286377614,0.542086663113539,0.5138939611475452,0.4169301944102254,0.4166342912502413,0.3681325929378325,0.2906799408119704,0.0627531342551474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0003770123297298,0.1032694102367328,0.2364081308798698,0.3341195814946496,0.380383512159678,0.4489775634335133,0.4751729190696138,0.3160272168556162,0.2779613889176499,0.1970223634889741,0.0668048939529309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0045228269605083,0.1663995568216101,0.3336466648371748,0.4675402027375216,0.5491381410956623,0.550284765840601,0.5180471733573233,0.4309935204869741,0.4231600127248927,0.2707989472505325,0.1046828762241573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024780832851676,0.0351456336278723,0.1114669845652948,0.1559407011124188,0.1663052376893651,0.2013568163842425,0.1282388813528988,0.1112786105000549,0.1184394669716723,0.0440026492843991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002732612842604,0.1215490921440062,0.2162441799216971,0.2799402413000442,0.4233475941923826,0.4837461847316558,0.3784971295147787,0.4681980588699865,0.1766700384655614,0.0604918528745182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0198812577606878,0.0617166805974527,0.1330444015108921,0.2345235976297205,0.3246004825176581,0.483423861646673,0.4900552628213187,0.4431863158738228,0.3291975494674126,0.3062280666736397,0.1235276803271505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0254405383788908,0.188730734227417,0.3650229677654986,0.4035722803309391,0.3978999224337421,0.2970762046541287,0.2970867726241281,0.3040986207187535,0.3058344097911608,0.2965240282216582,0.1202299452888267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0231789927990116,0.0717987881761641,0.3003866212564518,0.3630441153831044,0.4221824754999449,0.4092129343181378,0.3073165675835816,0.3059321635136556,0.3087564534960047,0.2943549523792741,0.1142936523408938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0102704816439513,0.0381606754687112,0.1877883355027174,0.1766700384655614,0.2439459996812172,0.3348725493571094,0.2730604928304117,0.3483467111063895,0.1716761442423282,0.0535191062688907,9.4319132244961e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0048995750909882,0.0024499196451191,0.0294920338774243,0.1912747088055311,0.1327617083134072,0.3063231784036347,0.3323283105797453,0.2200129822227458,0.0241213915237113,0.1130688246179593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0340148608379327,0.2131348189486132,0.4034666006309448,0.5404697637036254,0.6047864291201893,0.5937825303582771,0.494541366086079,0.4643116879026941,0.4646049490701784,0.3209281129428544,0.1356824310220011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.035993449021077,0.2089887401185848,0.3842461051944716,0.5093735119802867,0.5853202283812292,0.5921418530158647,0.5299652015241866,0.4760157146770688,0.4541585107257365,0.310846269563393,0.1308771750632578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0239330174584713,0.1892018014901419,0.2968067214191431,0.4099685441730974,0.497312816218431,0.4975981514084158,0.4604438108829007,0.2984077688740575,0.2090830592508297,0.2866297663096868,0.1256005876425397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01366253581452,0.1163665596562831,0.2614716569290309,0.3121646238208226,0.3642515059555398,0.3399451749568384,0.2504836101221179,0.2545525427711505,0.1719588374398131,0.0538017994663756,0.0533307322036508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0292093406799394,0.1432205640225984,0.1929708679904405,0.3197022284229199,0.4439841976087801,0.4378600589941073,0.4029012142359749,0.3488169857713644,0.3373216764044786,0.1957975357660395,0.0454158510725736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0155470690646693,0.0862150844508939,0.2272681578266082,0.2345235976297205,0.2935068727868194,0.3572026699659164,0.4147743285303407,0.3661537405554382,0.3243204313126731,0.2351830389576853,0.0730236158990987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0420237969020048,0.2123807942891535,0.3808537868246529,0.5014607444432094,0.5451672263683743,0.5309057508541364,0.4240556481823448,0.4271705573396783,0.4305311717994988,0.2839904158023278,0.1233393062619105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0459812374675434,0.2275508510240931,0.4104388188380722,0.5424486160860196,0.562152596149967,0.5241158301294991,0.4401638764539842,0.4420846050013816,0.4365073588341795,0.3066058716011196,0.147178004588137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0447564097446088,0.2080466055931351,0.3550362361160321,0.5433891654159694,0.5808129891764701,0.5582054593551778,0.4655639923476272,0.4703301468173726,0.4325813579793893,0.2880432322971112,0.1238103735246354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0475830775202078,0.0212947237481123,0.4159975710577753,0.1822293190837643,0.2231223431958297,0.3077366443910591,0.5141845803225297,0.5048002229630311,0.4465416463486435,0.3254485621101128,0.1466126181931672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.052671290875686,0.2343349593652306,0.3959633419313456,0.4203330807500437,0.3992367706386707,0.3215410552028216,0.3176176963405313,0.3179135995005154,0.309984980008439,0.3101382155734309,0.147178004588137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0558747067817648,0.2477148019822658,0.4282484902796208,0.5602556455350683,0.5733387923943694,0.5311356042016241,0.449920754755963,0.4476301472585853,0.4485865485435342,0.3353428240220842,0.1535851005995447,0.0078205619988321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0565344123089796,0.241684454101338,0.4199552758225638,0.5432966956784743,0.5640204848473672,0.528348302114273,0.4400899006639882,0.4422669024838719,0.4420978149638809,0.3142359459407119,0.141524404837689,0.005370642353713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0555922777835299,0.2172806335793917,0.4114771218905168,0.5371699150713017,0.5653996049322936,0.5338304365514801,0.4419709993238876,0.4467054498836347,0.4450198586687248,0.308019337588544,0.1381323506671202,0.0048055201579932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.058324626426884,0.2386694122604991,0.4093080460481327,0.5345332065564425,0.5662291905772492,0.5479730224032245,0.4552020977631808,0.4599841041879253,0.4627951842077751,0.3228118535952537,0.147178004588137,0.0084802675260469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0530480390061659,0.2051256186852911,0.4092155763106376,0.4761134683995636,0.5471064488632708,0.524623092689472,0.439400340621525,0.4178918796801741,0.4218258065124639,0.2320736779846014,0.141618723969934,0.0071611206708674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0593610800845786,0.2321679971168464,0.3146137508681917,0.3641748881730439,0.3868828137093307,0.4553447653581732,0.4580316717305296,0.3335964669796776,0.3139215488332287,0.3034011346987908,0.1400168839172696,0.0064073602106576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0505983835602967,0.1815696135565496,0.350135340028794,0.3928801366840103,0.3900030068516641,0.2799032534050462,0.2843708627223074,0.2872136466521556,0.2916918239394163,0.2831027063223752,0.1419954721004138,0.0080089360640721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044285342481884,0.158107927560053,0.1585789948227779,0.0901722608171825,0.2428152268912776,0.3293137971374064,0.6059806097301255,0.5574287135602194,0.4630171115777632,0.3230945467927387,0.1452934713379876,0.0104588557091912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0685007889385903,0.2486572007069654,0.4150570217278255,0.4024309395710001,0.5714074958769725,0.5724959967869143,0.533140876509017,0.4558916578056439,0.4713843018248163,0.3309148445923208,0.1512295000866705,0.0123433889593405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0715160949786792,0.2480918143119957,0.4067638072707686,0.5184196942998034,0.5068768290679201,0.4600131661054238,0.3951152623388909,0.3993847222186629,0.4112551945205286,0.3173455711130458,0.1508527519561907,0.0122490698270955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0705736962539795,0.2434749324184923,0.3559794274384818,0.3855644594519011,0.494393414506087,0.5288265027567474,0.4926972553211776,0.4271388534296801,0.4088377713831578,0.2008854849222676,0.0962969278303553,0.0048055201579932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0097994143812264,0.0408932883113152,0.0646376675052967,0.1218315211422411,0.0652971088332615,0.0433429437571844,0.1486855255085565,0.2059736982777458,0.0156411239976643,0.116555197920773,0.055309584586045,9.4319132244961e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0390087550611659,0.1213604538795163,0.194195695713375,0.1819466258862795,0.2723075249679519,0.2215205031431652,0.2083292987906199,0.2274567960910981,0.2191649026302911,0.0676527093461356,0.0312822479953287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0115896284991308,0.0490905984406273,0.183265772741459,0.2654304184908194,0.3647270646055144,0.3624021112056386,0.2935147987643189,0.2362622928938776,0.2389087767809863,0.1970223634889741,0.0946007686454459,0.0056533355511979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0837651648057748,0.0909262854766422,0.2792797431750795,0.4430410062863305,0.5068530511354213,0.5190775504322682,0.4322511089169069,0.396647617988809,0.408441472508179,0.1837368400041838,0.0927164995945466,0.0076321879335922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.099877356066164,0.3023654736388461,0.4789404003744126,0.534916295468922,0.5289216144867424,0.4287821727645923,0.4253555084922754,0.4336592909193317,0.4441955570087688,0.3623862592506395,0.1696032369269389,0.0184677917732633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0986525283432294,0.2915280204044251,0.4553843952456711,0.5530879198829513,0.5443957645584157,0.4790804259769051,0.4351071028092544,0.4405998052164609,0.4546393533607109,0.3364735968120239,0.1634785699137661,0.0176199763800586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0974277006202949,0.283332559669863,0.4408745724364463,0.5495661438806394,0.5393654108386844,0.3535276583986127,0.5605251287700539,0.4605283546428962,0.4546604893007098,0.3414669626367571,0.1673419555463097,0.0210120305506274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0960142346328704,0.2783365518526298,0.4380476404615973,0.5512094632155516,0.2961462232941784,0.5041925646880635,0.5134263284750702,0.3862249575768658,0.2466783483245712,0.1919344143327458,0.0946950877776909,0.0089513347887717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0106472297744311,0.0235560051287415,0.0258172865093707,0.0874399121738285,0.194384069778615,0.266558549288259,0.3428804286241816,0.2705162540530476,0.2676893220781987,0.1269197344977193,0.063695532979847,0.0040517596977835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0041458146307785,0.0178083504452985,0.0667105748206859,0.1035521034342177,0.1072268508022714,0.1145763455383787,0.0787712705825416,0.0889474330942479,0.0766040441349074,0.0418354228367649,0.019315871365718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0017902141179043,0.0016961591849093,0.0298690462071542,0.0503156903628118,0.0892301262917328,0.0640722811103269,0.0765099892019124,0.0459812374675434,0.0938470081852362,0.077734816924847,0.0375952890737414,0.0009421345254496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1020445825137982,0.2784316635826247,0.4287187649445957,0.5340629318914677,0.3353428240220842,0.2903047778769904,0.3890518895517149,0.30566268027867,0.4837461847316558,0.1593327552829876,0.1644209686384658,0.022048484208322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0283615252867347,0.1392631234570598,0.2799402413000442,0.3209281129428544,0.2801278227675342,0.305567568548675,0.3591815223483107,0.3083020307860289,0.4134559742729111,0.2366905598781048,0.1213604538795163,0.0168662159198489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1130688246179593,0.2952030319717287,0.4037492938284296,0.4732865364247147,0.5530958458604508,0.5788182848390766,0.55573255437531,0.4993445084508225,0.4127954761479464,0.2430979200887624,0.1238103735246354,0.0180910436427834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1093940772499056,0.2535567757979537,0.3201725030878947,0.3602171834082554,0.3778392733823139,0.4202379690200487,0.5077724645253723,0.4313581154519547,0.2491282679696903,0.1375669642721504,0.0683124148733504,0.0072551756038623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0539904377308655,0.1313482423259827,0.2078582315278951,0.4990776672083367,0.4951437403760469,0.4631888410902541,0.3723624229301066,0.362058652180657,0.3751285890774587,0.3296889600723864,0.0788655897147866,0.0231789927990116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1135398918806841,0.2835201411373529,0.2627908037842104,0.366626657212913,0.4532126774107871,0.4553236294181743,0.3674694528203679,0.3348144255221125,0.3367774259495076,0.3229043233327488,0.0940356464497261,0.0134741617492801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019315871365718,0.0980871419482597,0.1712991319125983,0.1866578269120278,0.274946875475311,0.3966819638913073,0.4347504338217734,0.4220292399349531,0.4784701257094377,0.2251011955782239,0.0732119899643386,0.0096107761167365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1271081085629592,0.3183838741654903,0.4796008984993773,0.591727060193387,0.5959648161631605,0.551949221115512,0.4846101162791096,0.4790302281194078,0.4917804839237266,0.3602171834082554,0.1793083321759204,0.0267596852340703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0013191468551795,0.1298407214055632,0.3096203850434585,0.4651835454276475,0.5582767931526741,0.5892594391985189,0.5872013270411288,0.469030286507442,0.4644094416251889,0.4753340806121053,0.3410917997017771,0.1737490515577174,0.02770181975952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0048055201579932,0.135965124219486,0.3190417302979552,0.4717806006997951,0.533159370456516,0.5247208464119667,0.428224712347122,0.4165550314752455,0.4223436370424362,0.4373845003441327,0.3532449652011278,0.1814752944243046,0.0294920338774243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0034863733028137,0.1173089583809827,0.2264203424334034,0.341749655834242,0.3842461051944716,0.4779972090519629,0.4105339305680672,0.538866074256211,0.2924712117268747,0.3057577920086649,0.3339293580346598,0.163667208178256,0.0266653661018254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1085459976574509,0.1675303296115496,0.1558463819801739,0.172241530637298,0.2735334094878864,0.3567323953009416,0.2125694325536435,0.1992836448696032,0.2047488705548113,0.1271081085629592,0.0385376877984411,0.0157354431299093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0435315820216743,0.1301234146030481,0.1233393062619105,0.4246659484498122,0.4374796120741276,0.4051891797408528,0.3097551266609513,0.3150523216231683,0.3189809644704584,0.3130602592782747,0.18043884076661,0.0295863530096693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0106472297744311,0.1500987272967309,0.3458949420665205,0.5171964517723687,0.5568448332177506,0.5364460091263403,0.4488745257260189,0.4510541695384024,0.4510937994259003,0.4558520279181461,0.272212413237957,0.1488738995737964,0.0318476343902985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0111185612364059,0.1505700587587057,0.3399610269118375,0.4994818920608151,0.5773968928741525,0.569433927479578,0.4832257122091836,0.4575138412005573,0.4578150283455412,0.4681478610124892,0.3544708497210624,0.1841135881346637,0.0326957139827532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0130971494195502,0.1548099283224792,0.3416571860967469,0.4905308214712934,0.5920097533908718,0.5884879773885601,0.5367577642413237,0.4809747345993039,0.4848161916940987,0.4946998856360706,0.3564497021034566,0.1843962813321486,0.0318476343902985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0140392839449999,0.1519832605468803,0.3365687085420188,0.4894000486813538,0.5926676095233367,0.5703374889145296,0.622815385939226,0.5035928323905955,0.5040868849880692,0.5057011424054829,0.3531524954636328,0.183171453609214,0.0322246467200284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0148873635374546,0.147178004588137,0.3245080127801631,0.3325158920472353,0.2984077688740575,0.3357206289495641,0.1509468068891856,0.4709325211073404,0.5875817739611084,0.4846893760541054,0.3439187316766261,0.1727125979000228,0.0327900331149981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0144162962747298,0.1428435516928685,0.2059736982777458,0.3680401232003374,0.5289004785467435,0.4894000486813538,0.5203457068322005,0.3955432651238681,0.3796675321922162,0.3850122830194307,0.3558843157084869,0.1815696135565496,0.033261100377723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0167718967876039,0.1453875262709826,0.3127300102157924,0.3724681026301009,0.4529273422208023,0.1989068967391233,0.4281533785496259,0.4042116425159049,0.3158000055006283,0.2640156315071449,0.1712991319125983,0.0800904174377211,0.0306228066673639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0140392839449999,0.0246867779186811,0.0992176505389492,0.1290869609453535,0.1596154484804725,0.3036838278962757,0.450108336223453,0.2671239356832289,0.2513895493503195,0.1517948864816403,0.1269197344977193,0.0765099892019124,0.033261100377723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0090453897217667,0.0519175304154763,0.33336397163969,0.3545659614510573,0.4219341282049581,0.4477516789135788,0.422311933132438,0.4752653888071089,0.4244783669823223,0.397342462016272,0.275134456942801,0.1773294797935261,0.036087768153322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009421345254496,0.0087629607235318,0.0356167008905971,0.0549325722563152,0.0569114246387095,0.0908319663443973,0.1121266900925096,0.2614716569290309,0.230377782998942,0.1745971311501721,0.1129745054857143,0.0323187016530233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0228022446685317,0.1666822500190949,0.3487218740413695,0.4857250371140501,0.5814549933539358,0.5848473117237545,0.5332993960590084,0.4703829866673698,0.4735850815771987,0.4849086614315938,0.3580507495583711,0.1897671878851116,0.0367474736805367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024780832851676,0.1667765691513399,0.3381697559969333,0.4758307752020787,0.571846066631949,0.5211541565371574,0.5967283519956198,0.5007738263932462,0.4782825442419477,0.480636559559322,0.1079806112624811,0.1869405201095126,0.0382549946009562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0254405383788908,0.1723355855702929,0.3593691038158007,0.4763089758445532,0.4937249904036227,0.4313924613544528,0.3695619108802561,0.3654800324679741,0.3512264829312357,0.3586927537358368,0.3493083963763382,0.1612172885331369,0.0383490495339512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0267596852340703,0.1737490515577174,0.3588988291508258,0.4110174151955414,0.4231996426123905,0.3103548589584193,0.3146533807556896,0.3141751801132152,0.3169387042680675,0.3122438835958183,0.3015015420913923,0.1194759206293669,0.0391030741934109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0278901938247599,0.1744087570849322,0.3462727469940004,0.5008953580482397,0.589927863300983,0.5873889085086188,0.5177248502723405,0.4898941012788274,0.4877990012264393,0.3401486083793275,0.355506510781007,0.1879769737672073,0.0418354228367649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0293979789444294,0.1755392656756218,0.3474035197839399,0.4856299253840552,0.573156494911879,0.5649108363198195,0.4886338708563947,0.4516908897308684,0.4530224539507972,0.4619788085253187,0.3566372835709466,0.1940073216481351,0.0427778215614645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0300574202723941,0.1794023871089154,0.3512661128187336,0.5013656327132145,0.5583639789051694,0.54768240322824,0.4484121770385436,0.4394109085915245,0.4502615717884448,0.4541611527182364,0.3682277046678274,0.1937246284506502,0.0419297419690099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0158297622621542,0.0662395075579611,0.213888579408823,0.3657785776204583,0.4604728728003992,0.4914713708012431,0.5171964517723687,0.5726624423144054,0.503621894308094,0.4594636316654531,0.3419398792942318,0.1827003863464892,0.0408932883113152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0306228066673639,0.1190991724988871,0.258173657691457,0.3530573837336379,0.3349650190946044,0.5598751986150886,0.2968991911566381,0.5623296096474575,0.3634219203105842,0.3339293580346598,0.1949494561735848,0.1015735152510734,0.0326957139827532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0091397088540117,0.0587956936896088,0.2801278227675342,0.2071044710676854,0.4036568240909346,0.4693288316599261,0.4785625954469327,0.2300950898014571,0.2257606369061887,0.2261376492359186,0.1633845149807711,0.0929991927920315,0.02770181975952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0326013948505082,0.086120765318649,0.2484685624424755,0.3448592810065758,0.2283048756835528,0.4193370495775969,0.4196514466850801,0.3685975836178077,0.297181884354123,0.2456418946668765,0.172053156572058,0.0881936726340382,0.0292093406799394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009421345254496,0.0877226053713134,0.0208233922861375,0.0320362726547884,0.1230566130644257,0.2483745075094805,0.3204551962853796,0.2533684017327138,0.2279278633538229,0.2593044304813966,0.2103078869737643,0.119287546564127,0.0342975540354176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105436636684367,0.1114669845652948,0.1068501026717915,0.4202379690200487,0.3545659614510573,0.20814092472538,0.2653353067608244,0.1732779842949926,0.1516065124164004,0.1419014171674189,0.036087768153322,0.0197869386284428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0093280829192516,0.0286442184842196,0.0708563894514645,0.2663709678207691,0.5970216131631041,0.589161685476024,0.5657985457997722,0.4836325790541619,0.4866048206165031,0.4937672622836205,0.3637046135080691,0.1988125776068784,0.0451334220743387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0365588354160468,0.1902382551478365,0.3593691038158007,0.4898703233463287,0.5806069137614811,0.5960467179306562,0.5523032481104931,0.4863459053515169,0.4871966269364715,0.4798835916968622,0.3516439177462134,0.1918400952005009,0.0427778215614645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0363704613508069,0.1880710287002023,0.3544708497210624,0.4816722206192667,0.5676056686696757,0.5765805171916961,0.5240339283620035,0.4734265620272072,0.4830909705916908,0.4780923207819579,0.3524919973386681,0.1941013765811301,0.044285342481884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0389144359289209,0.1897671878851116,0.3580507495583711,0.480824141026812,0.4961978953834906,0.4325628640318903,0.3679608634253417,0.3633479445205881,0.3476043112139292,0.355844685820989,0.3545157635935599,0.1985298844093935,0.0459812374675434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0396681963891307,0.188730734227417,0.3533400769311228,0.4138179272453917,0.4296830922070441,0.3175569305130345,0.3156362019656371,0.3181196749155044,0.3262966417025675,0.3277048237049923,0.3201460831628961,0.1923111624632257,0.047017691125238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0400452087188605,0.1876942805697224,0.3409015762417873,0.4920367571962128,0.5829635710713552,0.5659095094847663,0.5515978361130308,0.4826999557017117,0.4900446948513193,0.4891173554838688,0.3491947906988443,0.1932532969886754,0.0473003843227229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0365588354160468,0.158296301625293,0.2986904620715424,0.4268350242921963,0.3066058716011196,0.3294062668749014,0.5672278637421958,0.5586545980801538,0.5126733606126104,0.3785922412447737,0.3441063131441161,0.169226224597209,0.0483368379804176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044379397414879,0.1679070777420295,0.2775835839901701,0.3801932886996881,0.3918788215265638,0.4759258869320736,0.5306706135216489,0.5036271782930937,0.4015828599785454,0.2327333835118162,0.1686608382022393,0.1207950674845465,0.0348629404303874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0104588557091912,0.1207950674845465,0.2239704227882843,0.300008816328972,0.4262696378972265,0.4509564158159077,0.5053233374780031,0.5970031192156051,0.5405622334411204,0.4562324748381257,0.3335541950996799,0.1827944412794842,0.0505040644280518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0335437935752079,0.105436636684367,0.2191649026302911,0.3147088625981867,0.2920934067993949,0.3025530551063361,0.4519920768758523,0.4316408086494395,0.4884568573589041,0.3941377251139432,0.3384524491944181,0.1882596669646922,0.0522942785459561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0454158510725736,0.1875056423052325,0.3510785313512436,0.4828029934092062,0.4506737226184227,0.5246759325394692,0.4826682517917134,0.3934058931914823,0.3806662053571629,0.2395174918529537,0.3429755403541765,0.1893901755553818,0.0517288921509863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0440967042173941,0.1858097473195731,0.3461802772565053,0.2845558021972976,0.4535614204207684,0.4702059731698792,0.4245127128848204,0.3473929518139405,0.3469887269614621,0.3494272860388318,0.2768306161277103,0.149910353231491,0.0392914482586508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0270423784315552,0.0071611206708674,0.1011965029213435,0.1992839090688532,0.4506737226184227,0.3069810345360995,0.2674066288807138,0.4122300897529766,0.4170358741102198,0.2171863144471468,0.147083685455892,0.1048712502893972,0.0546498790588303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0490905984406273,0.2101195129085243,0.3900875506116595,0.5276534580868101,0.6207969036693339,0.6120571924798008,0.5456639209583478,0.5103721851452333,0.5193470336672539,0.5096562051777715,0.3770836635273543,0.2062563914752307,0.055309584586045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0491849175728722,0.2021105768444522,0.3632343388430942,0.4908135146687782,0.5765567392591975,0.6039700534377329,0.6184006164719619,0.4991516429983328,0.4998729069507943,0.4824278304742262,0.3565448138334515,0.2016392453824774,0.0551209463215551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0278901938247599,0.1990012158713683,0.3588988291508258,0.4856299253840552,0.5744827751468082,0.6013518388703728,0.600205214125434,0.4479419023735687,0.5660363251247595,0.4800711731643521,0.3550362361160321,0.1995663380670881,0.0543671858613454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0490905984406273,0.1925938556607106,0.3478737944489148,0.4706498279098555,0.555827666105305,0.6032223695602729,0.6159409214545933,0.5328370473715331,0.5410774219785929,0.1144822906053837,0.1801564117683751,0.1979644980144237,0.058136252361644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0513521440205065,0.1574482220328383,0.3440112014141211,0.4652786571576424,0.5379783647762585,0.5327392936490384,0.4274373985821641,0.4022433581035101,0.1556580079149339,0.4191071962301091,0.2719297200404721,0.1952321493710697,0.0592670251515836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0508810767577816,0.1892018014901419,0.3428804286241816,0.4571386782655773,0.4677911920250082,0.40561454053333,0.3339293580346598,0.3272530429875165,0.3147194305681861,0.2965451641616571,0.2884342471870904,0.1669649432165799,0.0578535591641591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0502213712305669,0.1929708679904405,0.3556016225110019,0.4838412964616507,0.572503922764414,0.6113729164223374,0.6235604278241863,0.5481923077807128,0.5230431811745564,0.4810143644868018,0.3460851655265104,0.1988125776068784,0.058324626426884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0507867576255367,0.1908036415428063,0.3431631218216665,0.4789404003744126,0.571658485164459,0.621785008864281,0.6353516403510564,0.521946754287115,0.4773129329944995,0.4622641437153035,0.3416571860967469,0.1970223634889741,0.0587956936896088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0316592603250586,0.1844906004643935,0.3127300102157924,0.4193898894275941,0.5465939023182982,0.5510218817480617,0.5042876764180584,0.5562979407702797,0.4713076840423204,0.4207108856775235,0.30585026174616,0.1939130025158902,0.0595494541498185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0520115853484712,0.1613116076653819,0.3376994813319584,0.455571976713161,0.5368872218738168,0.5583639789051694,0.5512913649830473,0.4584702424855062,0.3213032758778343,0.3741642618150103,0.3340244697646547,0.1622537421908315,0.0620936929271826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0534250513358957,0.1854327349898432,0.3318580359147705,0.450108336223453,0.533590015233993,0.5715897933594628,0.5825117903538793,0.4664199979175815,0.45877407162299,0.3906529370066294,0.3094328035759685,0.1482144582458316,0.0561573999792497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0458871825345484,0.1891074823578969,0.2967116096891481,0.3869779254393257,0.485820148844045,0.4187320332951292,0.4364465930066828,0.4648083824926676,0.413738667470396,0.4069117588507607,0.3019876687113663,0.1178743447759525,0.0577592400319142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0439083301521541,0.1807215339640949,0.2927539049243596,0.3990386212011813,0.4393580687415273,0.4332735600143523,0.3282015182949658,0.3292398213474103,0.3326638436272274,0.3373084664419793,0.3295674284173929,0.2041834841598415,0.0579478782964041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0482427830474226,0.1479317650483467,0.2931317098518394,0.397154880548782,0.4384148774190777,0.440879856421446,0.3206269257978705,0.3210972004628453,0.3239611203326923,0.3302966183473539,0.2716470268429872,0.1813812394913097,0.0589843319540987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0483368379804176,0.1822293190837643,0.2627908037842104,0.3884865031567451,0.438988189791547,0.377931743119809,0.2007914299892727,0.3650229677654986,0.4580237457530301,0.3683201744053224,0.2880432322971112,0.1802504667013701,0.0598321473473034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.049938678033082,0.177612172991011,0.313860783005732,0.3940452553764481,0.4842164593966307,0.5050406442805182,0.5474419819107529,0.4931675299861525,0.4370119794016526,0.3495699536338242,0.2756998433377707,0.1757276397408617,0.0238386983262264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0456044893370635,0.1903325742800815,0.3394881102543628,0.4576459408255502,0.539148767453696,0.5854126981187243,0.5987943901305094,0.5697034107145637,0.5089798550978077,0.4567027495031007,0.3428804286241816,0.2010741231867576,0.0645433483730517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0468293170599981,0.1892018014901419,0.3345898561596245,0.4523698818033321,0.5341554016289627,0.5794787829640413,0.2824844800774083,0.3220562437402941,0.3997915890636411,0.4516169139408724,0.3349650190946044,0.1973050566864589,0.0599264664795484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0548382531240702,0.1034580485012227,0.3272398330250172,0.4427583130888456,0.5243562514469863,0.4429458945563356,0.4133608625429161,0.2585506700211869,0.0624704410576625,0.2102138320407693,0.2313199175243917,0.1632901958485262,0.0611512942024829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0504097452958068,0.1941013765811301,0.349947758561304,0.4308297169519829,0.4367107922566687,0.3491445928413469,0.3254115742151149,0.3333428356996911,0.3350099329671021,0.3362754473745344,0.3128885297657839,0.2116270338289438,0.0652971088332615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.052765345808681,0.1874115873722375,0.3321407291122554,0.4476592091760838,0.5288793426067446,0.574955691804283,0.587888245091092,0.5155319964974576,0.4679127236800017,0.4538784595207515,0.2492225871019352,0.1699799850574188,0.0676527093461356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0515405180857464,0.1898612428181066,0.2151134071317575,0.4548190088507012,0.2956759486292035,0.5876742436986035,0.5937983823132763,0.4531228496657918,0.5352861744189022,0.4554795069756659,0.3455197791315406,0.205502631015021,0.0667105748206859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0515405180857464,0.1878826546349623,0.3342120512321447,0.4523698818033321,0.5287842308767496,0.4336196610318338,0.5977560870780648,0.5760864645942225,0.5304803900616591,0.4532179613957868,0.3406188830443024,0.2037124168971166,0.0685951080708353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0532366772706558,0.1344576032990666,0.3308197328623259,0.4445495840037499,0.5237908650520164,0.5704326006445246,0.5843770370587796,0.566757589077221,0.5213417380046473,0.3280879126174719,0.2325447452473263,0.1937246284506502,0.0629415083203873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0532366772706558,0.1850559868593634,0.3271447212950222,0.4438890858787852,0.5257697174344107,0.3124473170183074,0.4172234555777098,0.091585726804607,0.5041925646880635,0.4510488855534027,0.3513612245487285,0.2091773783830746,0.0648260415705366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0521059044807162,0.1858097473195731,0.3332715019021949,0.4502959176909429,0.5334975454964979,0.4018655531760303,0.5637536436048814,0.4784701257094377,0.2272681578266082,0.0242154464567062,0.0370299026787716,0.0342032349031726,0.0200696318259277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0521059044807162,0.185998121384813,0.3291235736774165,0.4064150642607873,0.4206950337225243,0.3306585713198345,0.2586449891534318,0.3769225019848629,0.3230628428827403,0.3387536363394021,0.3299901472173702,0.1773294797935261,0.072175536306644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0296806721419143,0.1819466258862795,0.3233772399902235,0.3572026699659164,0.525109219309446,0.3690757842602821,0.2323563711820863,0.3508909498837537,0.4481294838410586,0.2967116096891481,0.0812211902276607,0.0051822682884731,0.0668048939529309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0521059044807162,0.1838308949371788,0.3299716532698712,0.449920754755963,0.5253919125069308,0.4126078946804564,0.2943549523792741,0.4348429035592685,0.4543487341857264,0.4545363156532164,0.33336397163969,0.0883820466992782,0.0401395278511055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0520115853484712,0.1843962813321486,0.3286532990124416,0.4466209061236392,0.5296323104692044,0.3866001205118459,0.1344576032990666,0.5154051808574645,0.4669748163425518,0.3411842694392722,0.0404222210485904,0.0708563894514645,0.0512578248882615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0321303275877834,0.1162725047232881,0.097050688290565,0.1056250107496069,0.1757276397408617,0.25007040249514,0.4837461847316558,0.4243858972448271,0.1285215745503837,0.0244981396541911,0.1094883963821505,0.0794307119105064,0.0478657707176927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0506924384932917,0.1841135881346637,0.3293137971374064,0.4495429498284831,0.5236957533220216,0.4698017483174008,0.5904087059359574,0.572411453026919,0.5257697174344107,0.449920754755963,0.3490996789688493,0.2105905801712492,0.0690661753335601,0.0006594413279647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0445680356793689,0.1841135881346637,0.3349650190946044,0.4576459408255502,0.5269929599618454,0.4354082899542383,0.506390702447946,0.3919633652865593,0.3705447320902036,0.3746345364799851,0.3540005750560875,0.2085176728558599,0.0764156700696675,0.0006594413279647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.041458674706285,0.1828887604117292,0.3262041719650725,0.411286898430527,0.4687106054149591,0.470322220839873,0.3562779725909658,0.3623941852281391,0.3723756328926058,0.3731655886500636,0.3490045672388544,0.2122867393561585,0.0689718562013151,0.0007537604602097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0494676107703571,0.1895788138198717,0.3397708034518477,0.4571756661605753,0.4884568573589041,0.5144619895350149,0.6309236609212928,0.6098167828399206,0.5627047725824375,0.4837461847316558,0.3575804748933963,0.2175633267768766,0.0677470284783806,0.0014134659874244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0433429437571844,0.1531140333368198,0.2760750062727507,0.4007347803860907,0.4715903772398053,0.5133312167450753,0.5422583926260298,0.5779702052466219,0.5297274221991993,0.4549141205806962,0.3465554401914852,0.210873273368734,0.0699142549260148,0.0005653863949697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0459812374675434,0.1698859301244238,0.2740987958828563,0.2644872271683697,0.2245358091832542,0.366531545482918,0.5007077765807497,0.366531545482918,0.4645230473026828,0.3756701975399298,0.2929414863918496,0.0733063090965836,0.0600207856117933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0445680356793689,0.1406763252452343,0.3322331988497504,0.1628191285858014,0.0603034788092782,0.0441910233496391,0.1807215339640949,0.3397708034518477,0.5762740460617125,0.4165629574527451,0.2688200948681383,0.191557402003016,0.0774521237273621,0.0015075209204194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0424008092317347,0.1697916109921788,0.2604352032713362,0.4698942180548959,0.5459334041933335,0.6254600204315848,0.5206812398796826,0.4593421000104596,0.2521433098105292,0.3132953966107621,0.1624421162560715,0.0696315617285299,0.0007537604602097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0419297419690099,0.1814752944243046,0.2756047316077758,0.4443593605437601,0.5244513631769812,0.5697536085720609,0.5228476737295669,0.4808135730568125,0.4062803226432944,0.3766160308548792,0.3457073605990305,0.2121924202239136,0.0718928431091591,0.0014134659874244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0487138503101474,0.1796850803064003,0.3251685109051279,0.4431361180163254,0.4725256425847553,0.4455641091236957,0.3270839554675255,0.2976997148840953,0.3075490629235691,0.3265344210275549,0.3011422311114115,0.2161498607894521,0.071987162241404,0.0022612813806291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0454158510725736,0.1788372649131956,0.3274274144925072,0.3854693477219063,0.2947327573067538,0.1176857065114626,0.6197110447518919,0.5851300049212395,0.5634603824373972,0.3948933349689028,0.1173089583809827,0.1686608382022393,0.0726466035693688,0.0022612813806291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.047206329389728,0.1763873452680765,0.3230945467927387,0.4445495840037499,0.5355688676163872,0.5859780845136942,0.602656983165303,0.0947894069099358,0.0692545493988,0.2134172479468481,0.275039345212806,0.1514178741519105,0.0510694508230216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0405162759815854,0.1766700384655614,0.3244129010501682,0.4467160178536342,0.5338727084314778,0.1254122135772998,0.1123150641577495,0.1073211699345163,0.1995666022663381,0.2593044304813966,0.2767355043977154,0.2106848993034941,0.0725525486363738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0288325925494596,0.1618767298611017,0.3100906597084334,0.444266890806265,0.3751999228749549,0.1628191285858014,0.4371044491391477,0.4519920768758523,0.3575804748933963,0.3670018201478929,0.177518118058016,0.213794260276578,0.0407989691790703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0505983835602967,0.1015735152510734,0.2607178964688211,0.3464603284614903,0.0196928836954479,0.0454158510725736,0.0648260415705366,0.1394514975222998,0.2960511115641834,0.4445495840037499,0.2854038817897523,0.0097994143812264,0.0734006282288285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0440967042173941,0.1745971311501721,0.3183838741654903,0.4379525287316024,0.5186099177597933,0.5406916910736135,0.49115433170126,0.4315879687994424,0.4143833136403616,0.3875433118342954,0.3408091065042922,0.2086119919881049,0.0808441778979309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0464523047302682,0.1680013968742745,0.3051924056136951,0.4322061950444094,0.4841187056741359,0.4536882360607617,0.4046581392483812,0.3692343038102736,0.3779396690973086,0.3838867942144908,0.3327061155072252,0.2043718582250814,0.0700083098590098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0457928634023035,0.169414862861699,0.3081118073260391,0.4247610601798071,0.4550065903181912,0.522282287334597,0.5034395968256037,0.497032765013446,0.4464333246561492,0.38876919635423,0.299821234861482,0.2033354045673868,0.0764156700696675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0439083301521541,0.1661168636241252,0.3015173940463914,0.4153397149253104,0.4996853254833043,0.4220292399349531,0.3521141924111883,0.5170907720723744,0.0862150844508939,0.1362478174169709,0.1531140333368198,0.2118156720934337,0.0711390826489493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0441910233496391,0.1669649432165799,0.3042492142912454,0.4187320332951292,0.502591517233149,0.552718040932971,0.3746345364799851,0.3516439177462134,0.5257697174344107,0.4457728265311845,0.3406188830443024,0.2120040461586737,0.0807498587656859,0.0005653863949697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.041647048771525,0.1696032369269389,0.3130127034132773,0.4327715814393791,0.5181370011023185,0.5673229754721907,0.5281263747442848,0.4993867803308202,0.3063231784036347,0.3974375737462668,0.3164974915205911,0.1996606571993331,0.0790539637800265,0.0005653863949697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0400452087188605,0.1607462212704121,0.2536510949301987,0.3842461051944716,0.474795114142134,0.4571756661605753,0.4714027957723153,0.3433533452816563,0.4179790654326694,0.3521141924111883,0.3075464209310693,0.1993779640018482,0.02751344569428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0101761625117063,0.0539904377308655,0.1514178741519105,0.1753508916103818,0.358428554485851,0.49995216672579,0.4665018996850771,0.463957660907713,0.4218416584674631,0.3238475146551984,0.2251011955782239,0.1716761442423282,0.0660511334927212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0412700364417951,0.105436636684367,0.1632901958485262,0.2826720615448982,0.4292841513395654,0.4326764697093843,0.4040319870259146,0.4079844078057034,0.3547429749485478,0.3701801371252231,0.2961462232941784,0.1531140333368198,0.0543671858613454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0352396885608673,0.161123233600142,0.2962413350241732,0.4122300897529766,0.3764258073948894,0.4374822540666275,0.1902382551478365,0.5409400383686003,0.4801662848943471,0.3487218740413695,0.0893244454239778,0.0393855031916458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0409873432443102,0.1613116076653819,0.2965240282216582,0.4158099895902853,0.5073973015903923,0.3122597355508175,0.5102215915727414,0.5152175993899745,0.3284657175449517,0.4103463491005772,0.2675017406107087,0.1787429457809506,0.0513521440205065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0385376877984411,0.1635728890460111,0.3084896122535189,0.3789700461722535,0.4396486879165117,0.4642429960976978,0.3788749344422585,0.3599344902107704,0.4479419023735687,0.4546314273832113,0.3076415326610642,0.2006027917247827,0.0784885773850567,0.0005653863949697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0396681963891307,0.1617826749281067,0.3033060229687959,0.4242907855148322,0.5114474760926758,0.5636479639048871,0.5127658303501055,0.5770270139241723,0.5314235813841087,0.4577410525555451,0.3483467111063895,0.2124751134213985,0.072081481373649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0390087550611659,0.161122969400892,0.2650526135633395,0.3657785776204583,0.3408091065042922,0.1402052579825095,0.0927164995945466,0.2283048756835528,0.4488824517035184,0.3289359922099266,0.2707064775130375,0.211061647433974,0.0580419332293991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0335437935752079,0.1135398918806841,0.3087723054510038,0.1756335848078667,0.4163753759852551,0.413926248937886,0.0974277006202949,0.141712778902929,0.2704237843155526,0.2625081105867255,0.2094600715805596,0.1167435719860129,0.0228022446685317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0172429640503287,0.1200413070243367,0.0435315820216743,0.1168378911182579,0.1402052579825095,0.2659931628932893,0.277866277187655,0.3084896122535189,0.3260139485050827,0.3295964903348913,0.041458674706285,0.1043058638944274,0.0649203607027816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0126260821568254,0.0954488482379006,0.1440683794158031,0.2404596263784034,0.549891108958122,0.4620739202553137,0.602469401697813,0.3979078484112417,0.2497877092976551,0.4366341744741728,0.3550362361160321,0.2152077262640025,0.075002204082243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0315649411928136,0.1648920359011906,0.3213983876078293,0.4624517251827935,0.5562979407702797,0.2446054410091819,0.508150269452852,0.5981338920055447,0.549891108958122,0.4753605005371038,0.3621035660531546,0.1642323303739759,0.0687834821360752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0342975540354176,0.1622537421908315,0.311221432498373,0.4346553220917785,0.5211515145446575,0.5733520023568687,0.4118522848254967,0.5823030729463905,0.3608776815332201,0.4632046930452533,0.3493823721663343,0.2117213529611887,0.0763213509374225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0361820872855669,0.1579195534948131,0.2573258422982524,0.3866001205118459,0.4554795069756659,0.5090934607753017,0.577592400319142,0.5636479639048871,0.2593987496136416,0.339017835589388,0.3432582335516614,0.208234979658375,0.0664278816232011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0348629404303874,0.1552812597844541,0.2970894146166279,0.419297419690099,0.5069243849329176,0.5590297610151338,0.5770270139241723,0.572316341296924,0.5281263747442848,0.4544412039232214,0.3461802772565053,0.2088946851855898,0.0741543886890383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0310938739300888,0.1564117683751437,0.3066058716011196,0.4317332783869346,0.3853768779844112,0.2078582315278951,0.5696082989845687,0.5580073099176884,0.5065333700429384,0.4224968726074281,0.3662488522854331,0.2161498607894521,0.0690661753335601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0279845129570049,0.1557523270471789,0.2859692681847221,0.2989731552690273,0.1393571783900548,0.3556016225110019,0.4985756886333635,0.4617436711928313,0.3832078021420271,0.3694298112552632,0.2593044304813966,0.1753508916103818,0.0684067340055953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0260999797068556,0.1273908017604441,0.26373293830966,0.3957414145613575,0.4370119794016526,0.5099415403677564,0.5913492552659071,0.4954290755660317,0.4562324748381257,0.4218416584674631,0.3457073605990305,0.180533159898855,0.0650146798350265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0270423784315552,0.1551869406522091,0.3091501103784836,0.4339023542293187,0.522002236129612,0.5737298072843484,0.4134559742729111,0.074908149149248,0.2588333632186718,0.4430410062863305,0.3654007726929784,0.1892961206223868,0.0668048939529309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0302457943376341,0.1228679747999357,0.2546872843886433,0.3343071629621396,0.4596247932079445,0.2908701642719603,0.2402712523131635,0.3403361898468175,0.3774614684548341,0.3213983876078293,0.2136058862113381,0.0964853018955952,0.0391030741934109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0148873635374546,0.1057193298818519,0.1160838664587982,0.1223969075372109,0.3521141924111883,0.3003866212564518,0.3070761462660944,0.4614160641228488,0.4343726288942936,0.4141138304053759,0.244228692878702,0.1020445825137982,0.066616255688441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0280788320892498,0.1518892056138853,0.2234050363933145,0.2230282882628347,0.5280312630142899,0.4321110833144144,0.4291890396095705,0.5865434709086639,0.5383957995912362,0.4644305775651878,0.2461129619296014,0.1563177134421487,0.0216714718785922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02751344569428,0.1519832605468803,0.3006693144539367,0.4254215583047718,0.513896603140045,0.5651565416223066,0.5834338457363301,0.5096403532227725,0.2105905801712492,0.4615085338603438,0.3431631218216665,0.2050312995530462,0.066522200755446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0254405383788908,0.1503814204942158,0.3009520076514216,0.4245734787123171,0.4826550418292141,0.4925995015986829,0.3770730955573548,0.3707085356251949,0.3751074531374598,0.3835961750395064,0.3449543927365708,0.2047488705548113,0.0572881727691893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0237443791939814,0.1185337861039173,0.3001990397889618,0.4256091397722618,0.5155927623249544,0.566662477347226,0.5847548419862595,0.5714682617044693,0.5269956019543452,0.3356255172195692,0.3420323490317269,0.2001317244620579,0.0654857470977514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0142279222094898,0.0797134051079913,0.2568545108362775,0.241684454101338,0.3708644131826865,0.461038259195369,0.1965512962262492,0.180344785833615,0.2323563711820863,0.3986608162737015,0.3511736430812385,0.2039948458953515,0.0667105748206859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0246867779186811,0.146989366323647,0.3002915095264569,0.4292841513395654,0.5155927623249544,0.4515218022108774,0.5952118483007007,0.4103463491005772,0.3148964440656767,0.3696411706552518,0.344764169276581,0.2010741231867576,0.0586073196243689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024875151983921,0.1468953113906521,0.3009520076514216,0.4274004106871661,0.516631065377399,0.4409670421739413,0.4383303336590821,0.2789970499775945,0.1948551370413398,0.2318853039193615,0.3012347008489065,0.1978704430814287,0.0635068947153571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0254405383788908,0.1449164590082578,0.2948278690367488,0.4220292399349531,0.5156878740549494,0.5689240229271052,0.413926248937886,0.5794787829640413,0.375012341407465,0.4158099895902853,0.2487512556399604,0.1201356261565817,0.0430602505596995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024969471116166,0.1447280849430179,0.2956759486292035,0.4224070448624328,0.5126733606126104,0.4810143644868018,0.4985387007383655,0.4707422976473506,0.428058266819631,0.4345839882942823,0.3376994813319584,0.1966456153584942,0.0618109997296977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0209177114183824,0.1230566130644257,0.2755096198777809,0.4151494914653206,0.4424756198913607,0.4804199161743335,0.3783755978597853,0.3517495974462078,0.3524550094436701,0.3569833845884281,0.3289359922099266,0.1809101722285848,0.049750303967842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0125317630245804,0.1105248500398452,0.2197302890252609,0.4101561256405874,0.505510918945493,0.5631776892399122,0.5870163875661386,0.4874211962989595,0.502591517233149,0.4170358741102198,0.266653661018254,0.1739374256229574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019410190497963,0.1066614644073016,0.2338638921025058,0.3356255172195692,0.4085550781856729,0.4351255967567534,0.3882962796967553,0.1274851208926891,0.2153017811969975,0.1299347763385582,0.2262317041689135,0.1919344143327458,0.0592670251515836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0229906187337717,0.1448224040752628,0.3012347008489065,0.433054274636864,0.5260524106318956,0.4629219998477684,0.461225840662859,0.3498526468313091,0.5488554478981773,0.4637700794402231,0.347308408053945,0.1991895899366083,0.0538017994663756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0209177114183824,0.144351072613288,0.3027406365738261,0.4339948239668138,0.3643651116330338,0.3783095480472888,0.6310187726512878,0.6120783284197997,0.5427313092835045,0.4646181590326777,0.349760177093814,0.199943350396818,0.0520115853484712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0202582700904177,0.1419954721004138,0.2987855738015374,0.4269301360221912,0.5177618381673386,0.5709979870394943,0.591819529930882,0.5151224876599796,0.4231600127248927,0.3698287521227418,0.2198246081575058,0.1660228086911302,0.0538961185986206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0203523250234126,0.1433146189555934,0.3018925569813714,0.4320159715844195,0.5243562514469863,0.5693150378170843,0.5678910038596604,0.4381427521915922,0.425342298529776,0.4295140046870532,0.3433533452816563,0.1940073216481351,0.0510694508230216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0191274973004781,0.1425608584953837,0.3020827804413612,0.4337121307693289,0.479756776056869,0.478557311461933,0.3732739103425578,0.2507301080223547,0.2098368197110394,0.4646181590326777,0.3171579896455558,0.1702626782549037,0.0431545696919444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0189391232352381,0.1411476567072091,0.3005742027239418,0.4324888882418942,0.5237908650520164,0.2635445642444201,0.5587497098101488,0.5874866622311136,0.1174973324462227,0.1183454120386773,0.2691027880656231,0.1450107781405028,0.0462639306650283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0181853627750284,0.1413360307724491,0.3025530551063361,0.4344677406242885,0.5448026314033939,0.6060493015351217,0.5087156558478219,0.3894270524866948,0.3923490961915387,0.3741642618150103,0.1480258199813417,0.1951378302388247,0.047017691125238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0183737368402683,0.0935643149877513,0.1211720798142763,0.2243474351180142,0.3009520076514216,0.3918788215265638,0.3079242258585491,0.2125694325536435,0.1542448061267594,0.0396681963891307,0.177518118058016,0.0014134659874244,0.0195985645632029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0064073602106576,0.0298690462071542,0.1562233943099037,0.1706396905846335,0.2646748086358597,0.2896442797520257,0.4951463823685468,0.330632151394836,0.45839890868801,0.1937246284506502,0.0975217555532899,0.0391030741934109,0.0117780025643707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0134741617492801,0.0816922574903855,0.1207950674845465,0.2431922392210074,0.4253264465747769,0.4728162617597397,0.2183170872370864,0.4052578715458491,0.0818806315556255,0.4607555659978841,0.3284657175449517,0.1255062685102948,0.0450391029420937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011024242104161,0.0945067137124509,0.1869405201095126,0.3965894941538121,0.51417929633753,0.3129175916832823,0.4929799485186625,0.3692633657277721,0.3312926495198007,0.4534055428632768,0.3212108061403393,0.1567887807048735,0.0357110200228421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016583522722364,0.1367191488789458,0.2961462232941784,0.4291890396095705,0.4834080096916739,0.4997962891682984,0.3800136332096977,0.1947610821083448,0.4659365132901073,0.3855089776094041,0.3279003311499819,0.1507584328239457,0.0386317427314361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016489203590119,0.1376612834043954,0.3010444773889167,0.4377649472641124,0.5291620358042295,0.4336196610318338,0.4651835454276475,0.2886086186920811,0.058230307294639,0.1062847162768217,0.1951378302388247,0.1714877701770882,0.038820380995926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0055592806182029,0.0576651850989192,0.1810985462938248,0.2018278836469673,0.0989352215407143,0.0502213712305669,0.0909262854766422,0.1306888009980179,0.169320543729454,0.1683784092040043,0.186092440517058,0.166493875953855,0.0371242218110166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0151700567349395,0.0662395075579611,0.1785545717157107,0.2816364004849536,0.3540930447935825,0.4218416584674631,0.3849990730569314,0.1839252140694237,0.3228118535952537,0.2850287188547723,0.202675699040172,0.1020445825137982,0.0223311774058069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0039574405655385,0.0799960983054762,0.1856213732543331,0.1974934307516989,0.1106189049728401,0.2628848587172053,0.2580796027584621,0.3627614221856194,0.3744469550124951,0.4309803105244748,0.2691027880656231,0.1382266697993652,0.0200696318259277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0130028302873053,0.0909262854766422,0.2115329788959488,0.2817288702224486,0.3824548342795673,0.3963992706938223,0.5143695197975198,0.4870433913714797,0.4502034479534478,0.3955511911013676,0.2682547084731685,0.1147647196036186,0.0239330174584713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0144162962747298,0.1396398715875397,0.3107511578333981,0.4533104311332818,0.552718040932971,0.5611724169325194,0.5121793080151368,0.4330489906518643,0.4228033437374117,0.3989435094711864,0.3297840718023813,0.1551869406522091,0.0311881930623337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0131914685517952,0.1352113637592763,0.2992558484665122,0.4368217559416628,0.3033060229687959,0.5052202997705085,0.4454901333336997,0.4954290755660317,0.4084652504406777,0.3330812784422051,0.0438142752191592,0.1125034382229895,0.030340113469879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0114953093668858,0.133232775576132,0.2394231727207088,0.4293792630695604,0.5210590448071624,0.2880432322971112,0.1666822500190949,0.3696411706552518,0.533119740569018,0.4413448471014211,0.3181011809680054,0.0673702803479007,0.0297747270749092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0101761625117063,0.1325730700489172,0.2921885185293898,0.4375773657966224,0.5371699150713017,0.5945539921682359,0.6158484517170982,0.6007732425129036,0.5473468701807579,0.4412523773639261,0.3151791372631615,0.1605575830059222,0.0278901938247599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0007537604602097,0.2083292987906199,0.3403361898468175,0.4947712194335668,0.5479122565757278,0.5682661667946404,0.5485727547006926,0.4271177174896812,0.2964289164916632,0.1765757193333164,0.0821633247531104,0.0208233922861375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0066897892088925,0.1232449871296656,0.2710816404480174,0.4042195684934045,0.2893615865545408,0.4400264928439916,0.3942328368439381,0.5676981384071708,0.5085280743803319,0.4214638535399833,0.3010444773889167,0.1516065124164004,0.0253462192466458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0102704816439513,0.1272967468274491,0.2867248780396817,0.4207108856775235,0.5089032373153118,0.4743221974846593,0.5844721487887745,0.5647787366948266,0.5160656789824292,0.4288138766745906,0.3047194889562203,0.1524543278096051,0.024875151983921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0101761625117063,0.1297464022733183,0.2896442797520257,0.4252339768372818,0.50931274615279,0.4345602103617836,0.363892194975559,0.4898703233463287,0.4900050649638214,0.3687613871527989,0.3034011346987908,0.1270140536299642,0.0239330174584713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0094224020514966,0.1280505072876589,0.2877605390996264,0.4231600127248927,0.4809615246368046,0.4897910635713328,0.3117868188933427,0.4356513532642253,0.3750044154299654,0.0766040441349074,0.313953252743227,0.1517948864816403,0.022142539141317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0086686415912868,0.1278618690231689,0.2896442797520257,0.3408091065042922,0.4189196147626192,0.3158396353881262,0.4620739202553137,0.4173185673077047,0.422124351664948,0.4326764697093843,0.3021752501788562,0.146989366323647,0.0184677917732633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0090453897217667,0.1094883963821505,0.235936799417895,0.363892194975559,0.244417066943942,0.3564497021034566,0.3460851655265104,0.4454901333336997,0.227739489288583,0.1413360307724491,0.1652687840316705,0.0750965232144879,0.0083859483938019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0086686415912868,0.1148590387358636,0.2547816035208883,0.3148964440656767,0.4241956737848373,0.1794967062411603,0.0662395075579611,0.1491565927712813,0.3788749344422585,0.3503255634887838,0.1608402762034071,0.0962026086981103,0.0084802675260469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0060303478809278,0.1239987475898753,0.2130404998163683,0.2706113657830425,0.3880135864992703,0.433336967834349,0.2651477252933344,0.0796193501749963,0.0920567940673318,0.2715545571054921,0.1977761239491838,0.0205409632879026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008480795924546,0.0269480592993103,0.2092714333160696,0.1872229491077476,0.2872902644346515,0.3365687085420188,0.4593421000104596,0.4412523773639261,0.3403361898468175,0.2296237583394823,0.0965796210278402,0.0098934693142214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0039574405655385,0.0506924384932917,0.2479974951797507,0.3632343388430942,0.347120826586455,0.3674747368053677,0.3590890526108157,0.2816364004849536,0.1345519224313115,0.1723355855702929,0.1052482626191271,0.0835767907405349,0.0046168818935033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0842362320684996,0.0293036598121844,0.1698859301244238,0.0386317427314361,0.0660511334927212,0.4279657970821359,0.4197676943550739,0.3961165774963374,0.2503530956926248,0.1336095237066119,0.0118723216966157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008480795924546,0.085932391253409,0.2432862941540024,0.3116943491558477,0.4102512373705823,0.3514563362787234,0.4920367571962128,0.3737864568875304,0.3557892039784919,0.3100906597084334,0.258362295955947,0.0631301465848772,0.0022612813806291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002543974578114,0.1178743447759525,0.2794673246425694,0.3489120975013594,0.358333442755856,0.2689152065981332,0.3338342463046648,0.3300667649998661,0.3619133425931647,0.3231896585227335,0.1646093427037057,0.1066614644073016,0.0037690665002986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0685007889385903,0.1021389016460432,0.2613773377967859,0.3181936507055005,0.3885789728942401,0.4328640511768742,0.3254485621101128,0.4304149241295051,0.0335437935752079,0.0210120305506274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0040517596977835,0.1206066934193065,0.1224912266694559,0.4285311834771057,0.5173840332398587,0.5685488599921252,0.5836240691963199,0.411286898430527,0.5094686237102816,0.2893615865545408,0.2069158328031955,0.088759059029008,0.005464961485958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0031093609730838,0.1204183193540666,0.2831423362098731,0.4169407623802249,0.4950539126310517,0.4457728265311845,0.5709979870394943,0.5435793888759592,0.4912837893337531,0.2297180774717273,0.2296237583394823,0.0986525283432294,0.002638293710359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0011307727899395,0.1178743447759525,0.2787143567801097,0.4116647033580068,0.5040974529580686,0.5449162370808879,0.4274004106871661,0.2826720615448982,0.1782718785182258,0.2627908037842104,0.2718372503029771,0.1154244251308334,0.002543974578114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1170262651834978,0.2808807906299939,0.4180715351701645,0.4704252585473675,0.3538103515960977,0.4392735249815318,0.0365588354160468,0.0103645365769462,0.1508527519561907,0.152642966074095,0.0467349979277531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1116553586305348,0.1624421162560715,0.2405539455106483,0.5202109652147077,0.4229724312574027,0.2246301283154991,0.2235936746578045,0.2153961003292424,0.3206454197453695,0.1544331801919994,0.0790539637800265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1085459976574509,0.0006594413279647,0.441722652028901,0.413738667470396,0.0459812374675434,0.1529256592715799,0.2993509601965071,0.258362295955947,0.2727777996329268,0.2044661773573264,0.0090453897217667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1321020027861924,0.3121646238208226,0.4536882360607617,0.5707152938420096,0.6253490567465907,0.618849755196938,0.4940816593911036,0.4768743622395229,0.449920754755963,0.2922836302593847,0.119381865696372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1291810158783485,0.3084896122535189,0.4493553683609931,0.5415054247635701,0.5646572050398331,0.5691433083045935,0.4551254799806849,0.4598044486979349,0.4245734787123171,0.2819190936824384,0.1129745054857143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1204183193540666,0.2881357020346063,0.4363514812766879,0.5147446827324997,0.5644960434973418,0.5024012937731591,0.4787528189069226,0.3640824184355489,0.2912453272069402,0.2283989306165477,0.0993119696711942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1125034382229895,0.2756998433377707,0.4220292399349531,0.5217169009396273,0.5554525031703249,0.5336851269639878,0.3722382492826132,0.3481617716313994,0.3727402278575863,0.2517665616800493,0.0969563691583201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1108075432373301,0.2756998433377707,0.411286898430527,0.4519445210108548,0.4638334872602196,0.350153833976293,0.2464899742593312,0.4346553220917785,0.2566661367710376,0.2501647216273849,0.088664739896763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1085459976574509,0.1856213732543331,0.4098734324431025,0.502779098700639,0.3756701975399298,0.4613209523928538,0.3965894941538121,0.4402140743114816,0.2036180977648717,0.2045602322903213,0.0880993535017932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1201356261565817,0.2955808368992085,0.4356909831517231,0.5336851269639878,0.5873915505011186,0.6012435171778785,0.5980387802755498,0.5340629318914677,0.4282484902796208,0.2717421385729821,0.1012908220535885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12484682718233,0.3046270192187252,0.4467160178536342,0.5449928548633837,0.5983214734730347,0.6102896994973953,0.5835289574663249,0.5208714633396724,0.4193898894275941,0.272024831770467,0.0752848972797279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1203240002218216,0.2947327573067538,0.4339948239668138,0.5417881179610549,0.5940414456232633,0.5987045623855142,0.5114712540251747,0.4695428330524147,0.4083674967181829,0.2593987496136416,0.0899838867519426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1168378911182579,0.1753508916103818,0.4428534248188405,0.5409400383686003,0.5933571695657999,0.6082870691825023,0.5109243615777038,0.4810989082467973,0.4321110833144144,0.2684449319331583,0.0952604741726607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1206066934193065,0.3004790909939469,0.4429458945563356,0.5364169472088419,0.5551275380928423,0.5144223596475169,0.4083067308906862,0.39026720610165,0.3837097807170003,0.2579852836262171,0.0894185003569728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0704796413209846,0.172053156572058,0.2281162374190628,0.4017704414460354,0.4491651449010033,0.3738815686175253,0.3631392271130992,0.3760480024674096,0.3006693144539367,0.1924995365284657,0.0631301465848772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1014791961188284,0.108263304459966,0.411286898430527,0.2465842933915762,0.5866385826386589,0.4162829062477601,0.3787798227122637,0.5130485235475903,0.3999818125236309,0.2426268528260376,0.0785828965173017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0575708659666742,0.1559407011124188,0.1957975357660395,0.2593044304813966,0.1745028120179271,0.1729952910975077,0.2344292784974756,0.2017335645147223,0.1961742838965194,0.0672759612156557,0.0350513144956273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0336378485082028,0.052765345808681,0.1194759206293669,0.2793748549050744,0.34721593831645,0.4406869909689563,0.4789404003744126,0.3650229677654986,0.3107511578333981,0.1627248094535564,0.0570997987039494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.074813830017003,0.1457645386007125,0.280598097432509,0.3790625159097485,0.2936019845168143,0.3996040075961511,0.3848114915894414,0.2438516805489722,0.2151134071317575,0.1294637090758334,0.0407989691790703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1025156497765231,0.2711767521780124,0.4099685441730974,0.5032493733656138,0.5543190883878855,0.1078865563294861,0.1622537421908315,0.488647080818894,0.3736913451575355,0.2292470102090024,0.0680297216758655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1033637293689777,0.2730604928304117,0.4129830576154364,0.5044752578855484,0.5408370006611057,0.5229401434670619,0.3814244572046223,0.3632343388430942,0.3670018201478929,0.2177517008421166,0.0626590793221524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0872515381085885,0.2396115467859487,0.3198898098904099,0.2915280204044251,0.3641748881730439,0.2484685624424755,0.3293137971374064,0.2430979200887624,0.1794023871089154,0.1448224040752628,0.0648260415705366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0159238171951492,0.0792423378452664,0.158296301625293,0.4461506314586644,0.4629616297352662,0.4275615722296575,0.3443440924691033,0.3440983871666165,0.3472476422264482,0.2298123966039722,0.0647319866375416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0042401337630234,0.1311598682607427,0.2506357888901098,0.519550467089743,0.4559497816406408,0.4581162154905251,0.5542266186503905,0.4819549138167515,0.3708644131826865,0.2202956754202306,0.0596437732820635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0986525283432294,0.2716470268429872,0.4142089421353708,0.5095637354402766,0.555074698242845,0.5592199844751237,0.5408449266386053,0.4611333709253639,0.3464603284614903,0.2019219385799623,0.0511635057560165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0962969278303553,0.2658055814257993,0.4041270987559095,0.4980684260733907,0.5493257225631523,0.5592199844751237,0.5325543541740483,0.4650910756901525,0.3547535429185472,0.2062563914752307,0.0523885976782011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0933759409225113,0.2606235773365761,0.4122300897529766,0.51417929633753,0.5642212762773565,0.5680891532971498,0.4515323701808768,0.2606235773365761,0.3708644131826865,0.2090830592508297,0.0522942785459561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0927164995945466,0.2618484050595107,0.4134559742729111,0.4874793201339564,0.4776405400644821,0.369020302417785,0.329451180747399,0.3178184877705206,0.3107511578333981,0.158201982493048,0.041647048771525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0792423378452664,0.2407423195758883,0.4015828599785454,0.4190939862676099,0.3968589773887978,0.291697107924416,0.286418406909698,0.3080589674760419,0.3201777870728945,0.1334211496413719,0.0394798223238907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1019502633815533,0.2907750525419653,0.4462457431886593,0.5526229292029761,0.5874866622311136,0.59728581241309,0.4714027957723153,0.4966549600859661,0.3793452091072334,0.22218020867038,0.0528596649409259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0340148608379327,0.0420237969020048,0.2503530956926248,0.2464899742593312,0.3541881565235774,0.5784404799115967,0.5438620820734442,0.474982695609624,0.3629516456456093,0.2088946851855898,0.0480541447829327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0925278613300567,0.2679720152756836,0.3348725493571094,0.4635824979727331,0.5183272245623084,0.4878914709639343,0.3521141924111883,0.1673419555463097,0.1931592420556804,0.0426835024292196,0.0118723216966157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0929048736597865,0.2703286725855577,0.4172234555777098,0.5124857791451204,0.5651565416223066,0.575143273271773,0.5465939023182982,0.4774318226569932,0.3653056609629835,0.2115329788959488,0.0478657707176927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0979930870152647,0.2827671732748931,0.4301322309320201,0.5410351500985952,0.5905962874034474,0.5989819715979994,0.5693969395845799,0.4865731167065048,0.3532449652011278,0.1984358294763985,0.0421181160342498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0930932477250264,0.2727777996329268,0.4201454992825537,0.5336851269639878,0.5259890028118991,0.4814555772342782,0.3956436608388627,0.3761774600999026,0.3732210704925607,0.2071044710676854,0.0458871825345484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0487138503101474,0.0897011935544577,0.4173185673077047,0.4526420070308176,0.4435403428688038,0.3410283918817805,0.3329095489297143,0.328721990817438,0.3182306386004985,0.1978704430814287,0.0412700364417951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0864034585161338,0.2617543501265157,0.4034666006309448,0.511164782895191,0.5277089399293071,0.1828887604117292,0.5345332065564425,0.4503910294209378,0.2278335442215779,0.1834541468066989,0.0340148608379327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0827287111480802,0.2578909644939722,0.4044097919533944,0.5074897713278873,0.5529954501454561,0.5687153055196164,0.4616961153278338,0.450856020100913,0.3368514017395037,0.1877883355027174,0.0365588354160468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0785828965173017,0.2517665616800493,0.3968721873512971,0.4986338124683604,0.3575804748933963,0.2829547547423831,0.4154348266553054,0.2890788933570559,0.3265793349000525,0.1306888009980179,0.0181853627750284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0766040441349074,0.2495993352324151,0.3153667187306515,0.5085280743803319,0.5611988368575179,0.571846066631949,0.5086654579903245,0.4654662386251324,0.349947758561304,0.191651721135261,0.0354283268253572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0441910233496391,0.1494392859687661,0.2576085354957372,0.3156494119281364,0.3962116892263324,0.4698942180548959,0.4291890396095705,0.3647402745680137,0.2558180571785829,0.0752848972797279,0.0087629607235318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005276587420718,0.0596437732820635,0.0821633247531104,0.1559407011124188,0.1797793994386453,0.1795910253734053,0.1799677735038852,0.1272967468274491,0.0844246061337396,0.0451334220743387,0.0354283268253572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0856496980559241,0.2787143567801097,0.4036938119859326,0.4184651920526435,0.3694403792252626,0.3062280666736397,0.3077340023985593,0.307625680706065,0.308600575938513,0.2062563914752307,0.0381606754687112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0849899925287094,0.2815412887549586,0.4506737226184227,0.5636479639048871,0.580139281089006,0.5846042484137675,0.4651993973826467,0.4659523652451065,0.3820796713445874,0.2020162577122072,0.0358050749558371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0766040441349074,0.2566661367710376,0.4143965236028608,0.5185148060297983,0.5706201821120146,0.5812674118864458,0.4914185309512459,0.4607238620878858,0.3516439177462134,0.1802504667013701,0.0261942988391005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0103645365769462,0.2252895696434639,0.0935643149877513,0.5031569036281188,0.5588421795476438,0.5741076122118284,0.5510218817480617,0.4717806006997951,0.3454246674015457,0.1778948661884959,0.0270423784315552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0668048939529309,0.2379156518002893,0.3844336866619616,0.4947712194335668,0.5604432270025583,0.5675105569396807,0.5332122103065131,0.4532179613957868,0.3321407291122554,0.1700743041896637,0.0229906187337717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.063695532979847,0.2299064515369672,0.3743518432825002,0.4704596044498657,0.5229427854595617,0.5301976968641742,0.5010829395157296,0.4305100358595,0.316780184718076,0.1658341704266403,0.0216714718785922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0630358274526323,0.227645170156338,0.3715249113076512,0.4830856866066911,0.4924198461086924,0.4608744556603777,0.2253838887757088,0.1567887807048735,0.3154618304606464,0.1575425411650833,0.0127201370898204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.063883907045087,0.2414017609038531,0.3994164261286611,0.42377031299236,0.410219533460584,0.3213429057653322,0.3116309413358511,0.3110232830608835,0.3156362019656371,0.1687551573344842,0.0209177114183824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0563460382437397,0.2218975154728951,0.3738815686175253,0.3252609806426229,0.355414041043512,0.558559486350159,0.349947758561304,0.4693288316599261,0.3307272631248308,0.1701686233219087,0.0213887786811073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0587956936896088,0.2294353842742424,0.3930095943165034,0.3250733991751329,0.5708077635795046,0.4119473965554917,0.419297419690099,0.4769615479920183,0.2398942399834336,0.1741260638874473,0.0195042454309579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0645433483730517,0.2440400546142121,0.3990386212011813,0.5017434376406943,0.5584643746201641,0.5690191346571001,0.5319387699215812,0.4505152030684312,0.3405264133068074,0.174785505215412,0.0217657910108371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0659568143604762,0.2483745075094805,0.4008298921160856,0.502779098700639,0.5568633271652494,0.5662556105022478,0.5067262354954282,0.4463117930011557,0.2919058253319049,0.1514178741519105,0.0188448041029932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0621877478601776,0.2383867190630141,0.3904653555391394,0.4891173554838688,0.5436718586134544,0.5530958458604508,0.4978042268234048,0.4411546236414312,0.3282754940849618,0.1670592623488248,0.0174313381155687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0563460382437397,0.2278335442215779,0.3608671135632207,0.3781166825947991,0.3508328260487567,0.2748861096478142,0.2784052436576262,0.2178460199743615,0.2179400749073565,0.1523602728766101,0.0120606957618556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0244040847211962,0.180533159898855,0.2919058253319049,0.3788749344422585,0.3510785313512436,0.3379821745294433,0.3210205826803494,0.2448881342066668,0.1816639326887946,0.0591727060193386,9.4319132244961e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.047017691125238,0.0946007686454459,0.2366905598781048,0.3759528907374147,0.5174791449698537,0.3652131912254884,0.366531545482918,0.425043753377292,0.1824176931490043,0.1535851005995447,0.0123433889593405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0051822682884731,0.0281728870222448,0.0639782261773319,0.1550926215199641,0.1634785699137661,0.2071044710676854,0.2848384953947824,0.1917457760682559,0.1361537624839759,0.0105531748414361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0449447838098488,0.2103078869737643,0.0949777809751758,0.2319796230516065,0.2207667426829555,0.1286156294833787,0.1158954923935582,0.0839535388710147,0.060868601004998,0.1583906207575379,0.0086686415912868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0195985645632029,0.1099591994456254,0.2062563914752307,0.2822017868799233,0.2344292784974756,0.1523602728766101,0.1450107781405028,0.1052482626191271,0.0424951283639796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0434372628894293,0.2091773783830746,0.3683201744053224,0.210967592500979,0.5465939023182982,0.3572026699659164,0.2334871439720259,0.1592384361507426,0.3212108061403393,0.0074438138683523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0454158510725736,0.211061647433974,0.3676623182728576,0.4772442411895032,0.4976747691909117,0.4346024822417813,0.3617046251856759,0.3510177655237468,0.3190417302979552,0.15273702100709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0463582497972733,0.2125694325536435,0.3731259587625657,0.4082010511906918,0.398259233413723,0.3006191165964393,0.3056098404286728,0.3061514488911438,0.2725902181654369,0.1327617083134072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0424951283639796,0.0365588354160468,0.0828227660810752,0.2035237786326267,0.2464899742593312,0.3119744003608327,0.3585236662158458,0.3476862129814248,0.160934595335652,0.0269480592993103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0384433686661961,0.1977761239491838,0.3486294043038744,0.4509564158159077,0.505606030675488,0.5343456250889526,0.5065492219979376,0.4297570679970402,0.3073588394635793,0.1459529126659524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0411759815088001,0.2066331396057106,0.3598420204732754,0.4766788547945334,0.5381131063937513,0.5513045749455465,0.5184144103148037,0.4427583130888456,0.3114090139658629,0.1531140333368198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0396681963891307,0.1996606571993331,0.3510785313512436,0.3814244572046223,0.3922249225440453,0.2947697452017519,0.2925108416143726,0.2928939305268521,0.2864421848421968,0.1490622736390363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0370299026787716,0.2084236179228649,0.3782144363172938,0.4960895736909964,0.5609161436600331,0.5732542486343739,0.5310352084866294,0.4562747467181235,0.3380746442669383,0.1649863550334356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0445680356793689,0.2147363948020277,0.37472964820998,0.4829826488991966,0.4875453699464528,0.4086898198031657,0.3596597229907851,0.346185561241505,0.3257312553075978,0.1616883557958618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0396681963891307,0.2062563914752307,0.3636095017780741,0.3847005279044473,0.3629146577506113,0.2749891473553086,0.2750657651378046,0.272775157640427,0.2699218057405794,0.1506641136917007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0044285078282634,0.0495619299026021,0.1734663583602325,0.338830254121898,0.3289359922099266,0.3828326392070471,0.2105905801712492,0.1172146392487378,0.0872515381085885,0.0467349979277531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0265710469695804,0.0128144562220653,0.0555922777835299,0.0814095642929007,0.1125034382229895,0.0979930870152647,0.113822585078169,0.0962969278303553,0.0919627391343368,0.1503814204942158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0168662159198489,0.1734663583602325,0.336190903614539,0.4616036455903388,0.5062665288004526,0.5155927623249544,0.4840288779291407,0.4070465004682535,0.2905874710744753,0.1367191488789458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0070668015386224,0.1432205640225984,0.2801278227675342,0.438895720054052,0.4941107213086021,0.3956463028313626,0.247149679786546,0.2409306936411282,0.3012347008489065,0.1445397108777779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0012248277229345,0.0435315820216743,0.2032410854351418,0.302648166836331,0.4103463491005772,0.4009223618535807,0.3733161822225556,0.2883259254945962,0.1669649432165799,0.1167435719860129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0420237969020048,0.3237550449177034,0.4355985134142281,0.4548269348282008,0.4040029251084162,0.3138528570282324,0.1570714739023584,0.3031184415013058,0.1426551776276286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0203523250234126,0.1672476364140648,0.316405021783096,0.3865631326168479,0.3927876669465153,0.2918344915344087,0.2685030557681552,0.2693220734431114,0.2631065218879435,0.1370015778771806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0083859483938019,0.0758502836746977,0.1339865360363417,0.2341465852999907,0.3556016225110019,0.3794403208372284,0.3660612708179431,0.2950154505042388,0.2320736779846014,0.0978987678830197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0097994143812264,0.1452934713379876,0.2116270338289438,0.3601247136707603,0.4710249908448354,0.3801008189621931,0.4008298921160856,0.2870049292446667,0.2106848993034941,0.063695532979847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0125317630245804,0.1544331801919994,0.3007644261839317,0.4167531809127349,0.2269857288283732,0.2113443406314589,0.3437285082166363,0.3905578252766344,0.2746615402853262,0.1262600289705045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0105531748414361,0.1495336051010111,0.294450064109269,0.0251578451814059,0.1491565927712813,0.3024579433763411,0.4662192064875922,0.1376612834043954,0.0084802675260469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1501930464289759,0.300008816328972,0.4160926827877702,0.4788452886444176,0.4965598483559713,0.47206329389728,0.4010174735835756,0.2812585955574737,0.1365305106144558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1507584328239457,0.2977472707490928,0.4117598150880017,0.4696035988799114,0.461038259195369,0.3425448955766995,0.230471837931937,0.0891358071594879,0.0501270520983219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0619993737949376,0.1483085131788266,0.297181884354123,0.3819105838245964,0.3875935096917928,0.2982201874065676,0.2638034795094063,0.2281162374190628,0.1418070980351739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1621594230585866,0.3236599331877084,0.1846789745296335,0.3392054170568779,0.3149915557956715,0.2846509139272925,0.4157148778602904,0.2981250756765727,0.1466126181931672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.163855582243496,0.3354379357520792,0.4614134221303489,0.5372650268012966,0.5616691115224928,0.5356639793463821,0.4483751891435455,0.3408091065042922,0.1699799850574188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1683784092040043,0.3327061155072252,0.4485997585060335,0.4380476404615973,0.399699119326146,0.3904653555391394,0.4296619562670453,0.3098079665109485,0.1537734746647846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0619050546626927,0.1583906207575379,0.2984077688740575,0.2615657118620259,0.0400452087188605,0.09714500742281,0.0492792367051172,0.0533307322036508,0.0456985442700585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0077262428665872,0.0367474736805367,0.1144822906053837,0.1612172885331369,0.0747195108847581,0.1009138097238586,0.1567887807048735,0.1144822906053837,0.0648260415705366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1631958767162812,0.3315753427172855,0.4513342207433874,0.5070327066254118,0.4984620829558696,0.3769277859698626,0.3557390061209946,0.3267695583600423,0.1680013968742745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1623480613230765,0.327992800887477,0.4017413795285369,0.4122934975729732,0.3253508083876181,0.3076071867585661,0.3134724101082527,0.3140827103757201,0.1703569973871486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1518892056138853,0.3279003311499819,0.4549141205806962,0.5294447290017144,0.5517748496105214,0.527748569816805,0.4547238971207064,0.3261090602350776,0.1678130228090346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1605575830059222,0.3281830243474668,0.4445495840037499,0.5087156558478219,0.5296323104692044,0.5053233374780031,0.4378600589941073,0.3263917534325625,0.169320543729454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1373785902069105,0.2902096661469955,0.4034666006309448,0.4661267367500971,0.4846893760541054,0.4616036455903388,0.2965240282216582,0.2930365981218445,0.146989366323647,0.0098934693142214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1228679747999357,0.2802229344975291,0.3948933349689028,0.464052772637708,0.4856299253840552,0.464052772637708,0.4009223618535807,0.1190991724988871,0.1452934713379876,0.008197574328562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1201356261565817,0.088664739896763,0.0905492731469124,0.0670875871504158,0.1626307545205614,0.1517005673493954,0.1873172682399925,0.1253178944450549,0.1466126181931672,0.0098934693142214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0681240408081104,0.1190991724988871,0.119287546564127,0.119287546564127,0.127767814090174,0.1048712502893972,0.0890417522264929,0.0938470081852362,0.0295863530096693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1607462212704121,0.3434458150191514,0.3908616544141182,0.3967268777638048,0.2849071871997788,0.2803814540475206,0.2784712934701226,0.2717685584979807,0.1898612428181066,0.0283615252867347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0849899925287094,0.2551586158506181,0.3543757379910675,0.3901641683941554,0.3650758076154958,0.2777843754201594,0.2784897874176216,0.2753986561927868,0.077546442859607,0.0018845332501493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0141336030772449,0.0080089360640721,0.1509468068891856,0.1451991522057427,0.2706113657830425,0.0846132443982295,0.1374729093391554,0.1635728890460111,0.0682180957411054,0.0011307727899395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0029209869078439,0.0734946831618235,0.2129461806841233,0.1835484659389439,0.2445113860761869,0.2806932091625039,0.1139169042104139,0.0898895676196976,0.0101761625117063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0228022446685317,0.0987468474754744,0.0707623345184695,0.1654574222961604,0.1402995771147545,0.136059443351731,0.1790256389784355,0.1061903971445767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0445680356793689,0.1623480613230765,0.2307545311294219,0.3037789396262705,0.5003299716532699,0.4796008984993773,0.433524549301839,0.3188541488304652,0.1724299047025379,0.0272307524967951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.072175536306644,0.2389521054579839,0.4187320332951292,0.4078945800607082,0.2114386597637038,0.2228396499983447,0.2282105565513078,0.0650146798350265,0.0722698554388889,0.0034863733028137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0036747473680536,0.0393855031916458,0.0299631011401492,0.0761329768721826,0.1385093629968501,0.1223028526042159,0.1626307545205614,0.0741543886890383,0.0927164995945466,0.0060303478809278,0.0,0.0,0.0,0.0,0.0,0.0]
