new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=no mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3786683148704508,0.0,-0.0257581457138834,-0.2275666021110001,-0.2727369053268594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0085384780820545,0.0,0.0,0.0,0.0743942988600797,-0.5146319936388302,0.0,-0.8505858318004323,-0.3836033283925814,0.0,0.0502938997489053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0239508918592775,0.0,-0.392947531636137,-0.73909249764437,0.0,-0.411206954247067,-0.3938025262329224,-0.2071295554078106,-0.0928040781959287,0.0,0.2783043515139743,0.5254423873186019,0.5176930696741168,0.4515594712178513,0.4121205624823801,0.318394806057428,0.3173996484119892,0.2994906334226926,0.2967005392814691,0.2964665094638691,0.2969647253913551,0.3463428932223919,0.3555053092392093,0.5119846109653263,0.5532023162091616,-0.0593811374032632,-0.906196583194921,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3043649096237401,0.4810242924638487,0.5663198786170696,0.5583802790156247,0.4893257675727259,0.4463488037000357,0.3523924153495721,0.3506446246065161,0.3347964311689346,0.3301175337629796,0.3291818392290908,0.3258744160173832,0.3701791062236804,0.3840968722184456,0.5278323796663968,0.5808033936445809,-0.0789793294970881,-0.9348578029619729,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2813412175681299,0.3578727905519175,0.5616197443855611,0.5515241822539212,0.4821451721165644,0.4329203341660241,0.3351247524919923,0.330053398549808,0.3111866027280469,0.3070343785958195,0.3058204816471794,0.3051612905819977,0.3609211244918721,0.372020763735683,0.5143325543985252,0.5675796471089052,0.0781532169830555,-0.6769875249956104,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.987932877385369,-0.2054828519543894,0.0,0.241104653664868,0.5640496619653965,0.496228160614136,0.4286479096011638,0.3259457717512431,0.3224688786716182,0.3043708559348951,0.3027827661200017,0.3030397317091995,0.3025848389058427,0.3176171135056574,0.324149561045925,0.3985120046676745,0.42833700247506,-0.1364912015151291,-0.0830525526382562,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4115080924334162,0.0,0.0,0.0,0.0,0.0,0.0,0.2001235266576991,0.319686429787594,0.2973580314006065,0.2932355388241542,0.2921826170132099,0.2920929976093739,0.3085141606003899,0.3161288367708657,0.3664061717958393,0.3505571288852356,-0.2054811530083451,-0.989092408060592,0.0621028489662043,-0.0465060995431767,-0.6317276023759151,-0.8019067802666179,-0.5664753321801215,-0.2069800481559137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1105916185430592,0.2971647762880693,0.3450793021019566,0.3541075013812756,0.504486737335395,0.5475452506182108,-0.0052110922543265,-0.7700472945712037,-0.1075649461651692,-0.9313707162060822,-0.58851066237447,0.0715689515884373,-0.0796482895020244,0.0333651766271599,0.3374620775124144,0.4818924538924773,0.5230294591992092,0.514385646462409,0.4480324592299201,0.4049195796736873,0.3130745565197562,0.3100398141481559,0.2901477043886701,0.2822900789338619,0.2783799546129449,0.2768636452684225,0.3328846921326053,0.3462876774759527,0.4845126534292726,0.5348180210639768,0.3239720211842974,-0.054436354941378,-0.4606819620026281,-0.999999641664888,-0.4554577029164582,-0.7836346155603559,-0.8078276072309437,-0.5244561491398957,0.0180241185837968,0.5558080747045805,0.5575635107048357,0.5396438773027623,0.4608607760737888,0.4027725366102248,0.304076088796212,0.3004293011121589,0.2839975197083662,0.2760371080178789,0.2724378908230657,0.2693695942670908,0.3144022828533632,0.3262405388899261,0.4659512431589713,0.0,-0.1172179328522734,-0.982496250043664,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3749051493823642,0.29106003841445,0.5970313015230596,0.57199265945893,0.4819527664770494,0.4245547238439753,0.3303923382856424,0.3250406582461513,0.3074612387894456,0.303342993578104,0.3007041056348216,0.2990756658513765,0.3467200592442228,0.3625818442501585,0.510348950661193,0.5632813136168696,-0.051205384301663,-0.8971412007788934,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4435183595902605,0.3705783585440869,0.5411763266347054,0.5338776544284662,0.4645929357965672,0.4289091225554722,0.3348066248452003,0.3289495083575351,0.3100228246877131,0.3072429242227553,0.3057304375068325,0.3097909185526685,0.3628672671855981,0.3746494580026997,0.5422169310868287,0.576575141676872,-0.0423169233344862,-0.900742966392773,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8113953939239377,-0.2064227938533889,0.4328443063305424,0.535515863151666,0.5231641006732186,0.454441308445466,0.4102151944937169,0.3176391998042331,0.3161882998824156,0.2982372359785229,0.2945097483573664,0.2940221508426572,0.2938068094315443,0.3095139903474504,0.3169307393037672,0.3945840414132925,0.4288547562820552,0.168793262655079,-0.1520858272556015,-0.6603548432220813,-0.963829080382106,-0.999999641664888,-0.999999641664888,-0.3938224888489428,-0.2491818678958998,0.0817944830924648,0.4411496040680192,0.4819111422989645,0.4584746063545936,0.4064070069354569,0.3708429693904839,0.3311033472051747,0.3283077314893073,0.3042277197306643,0.2981828697051059,0.2956845695469879,0.2941818517708197,0.3080541709589003,0.3138620180112813,0.3615280729661921,0.3460774329029727,0.2466831430012708,0.0189096942093792,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5545996993305843,0.2149549008877774,0.465306917871677,0.4374038527768866,0.4134916119401164,0.3904585756812627,0.3420742912861313,0.3356064036955465,0.3139308253260747,0.3059555478576999,0.303204954212006,0.3015697186443837,0.3146443826646735,0.3232788511982301,0.3705167717499816,0.3519205330857726,-0.2156667592803319,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.215973419041325,0.0933005951773704,0.3845029203230292,0.4380265165021162,0.4210952449613043,0.3997913110390195,0.3748537562645247,0.3218194565461911,0.3156429382022008,0.3063628701718168,0.301949857821792,0.3011704663239773,0.3016788759277289,0.356776120880333,0.3733676032122883,0.5187145609832418,0.5675392971403534,0.0074133510642282,-0.8425965380271923,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4166359363315729,0.3864936603504176,0.5719319221378468,0.5608280355289252,0.488737507504893,0.4396842631048251,0.3445683440791385,0.3369175653052217,0.318755832091838,0.3123257460507385,0.3091444695828189,0.3073928562111632,0.3546392714931362,0.3675903371887044,0.5081471165878024,0.5574144281894499,-0.0553440168655361,-0.8719883045932858,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.424637122727123,0.3844765866593427,0.5696544849654857,0.5608964181072076,0.4861653031938487,0.4362978389020584,0.3439630945508627,0.3415429459107818,0.3226230580251368,0.3169158735258797,0.3155618135285862,0.3115391340322356,0.3557622748284071,0.3706790210972106,0.5114604861106651,0.5632507325880726,-0.0908579355022027,-0.956188070547944,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4290688234836349,0.3632852079124916,0.572948316608839,0.5615131355212822,0.4903621246597384,0.4385264313756464,0.3405864392878506,0.3343466352037108,0.3135430408914672,0.3068139403465739,0.3046775156958882,0.3032448794440466,0.3577347511858195,0.3673206295041745,0.5069705964521366,0.5636410654417465,-0.0616589993121354,-0.8825769858142786,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8727995513294308,0.0,0.0,0.0489028876751487,0.0336238411624019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2287698806468634,0.1094924004524081,-0.1140014032539348,0.1950670384934023,-0.5713810388829882,0.0,0.0,0.0,0.0,0.0,0.0,0.345886726209502,0.4343606156750648,0.4057881658388269,0.3703247908469776,0.3666678094866588,0.3431505736051845,0.3376604294630844,0.3337392619928796,0.3313951411882803,0.344385282642867,0.3500474450719507,0.4030511637614872,0.3857690598625309,0.2633056310985343,-0.0548589677698933,-0.9340168246700528,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8015330121368758,-0.6316893760899188,-0.1596457124161491,0.0,0.0,0.0,0.1796881789005539,0.4145131032492414,0.3662014487975031,0.3587672856442325,0.3466453056182743,0.3367438480721939,0.3337486061961232,0.331249031828472,0.3751332328888092,0.3867077275519972,0.5286130453737448,0.5840093048301426,0.4839430817679267,0.2331242793583604,0.1593709078934863,-0.6985216661068955,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5106352230696547,0.3563343949088194,0.5891299282076111,0.570292863941625,0.4947012328568368,0.4439363003171541,0.346397259495809,0.3404632656996401,0.3198338133569355,0.3099816252461392,0.3056416675760187,0.3044710937515078,0.3598121374614664,0.3689291066715993,0.5078417310363426,0.5587621171390772,-0.1036493002696083,-0.9558440339739768,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5101043024308163,0.3513288751258511,0.6072874140558842,0.5910412425074293,0.5190416080967662,0.4700609936400916,0.3754398926498022,0.3704959596609392,0.351382391926246,0.3440204339798573,0.3397136057576003,0.3354042291162768,0.3749505961890488,0.3751909970543148,0.5177431885824231,0.5731759753787731,-0.0522302735028767,-0.8695460696546291,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4330910782434745,0.0,0.0512882079213218,0.0335265765013667,0.3534810150274464,0.4596702396332576,0.3663802628686639,0.3618619158638937,0.3425984161407925,0.3340832985668469,0.3305809212965578,0.3275805825823542,0.3757958218460795,0.3868202827274309,0.5244718643908053,0.5771549070144835,0.1936942900896218,-0.3755961956858762,-0.5358305929063694,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6057592120890517,-0.0684042398444494,0.0,0.052760769405204,0.0421487276761022,0.0,0.2969056870163162,0.3676306871572561,0.3619413415914639,0.3447734918139857,0.3399013392954935,0.3363509667994534,0.333002768882683,0.3877920798647608,0.3983777879301762,0.5394663374411347,0.589849856593876,0.0911093795167566,-0.6351127523691487,-0.5871175266181581,-0.999999641664888,-0.999999641664888,-0.999999641664888,0.4922326642544939,-0.999999641664888,-0.3135655519265539,0.0,0.0402637470399704,0.023665893660349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3688951277507136,0.3211335070808119,0.2783523467397253,0.1686165722664736,-0.0151032055971635,0.1025857600458873,0.2594982930132963,0.2442434564816806,0.4139702899880931,0.4745215764793561,0.5239443416440556,0.4995899500992607,0.4705855432312638,0.4119111673824223,0.3764932391972577,0.3353383949570608,0.3319439007605837,0.307109132221768,0.3006692772409138,0.2993568414217054,0.3007533750701058,0.3151867711893109,0.3208034868117099,0.3681955867169801,0.3479560424914385,-0.3831751939894221,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8054915564200548,0.0260911391385628,0.4264477744738175,0.4149119308331369,0.3998579946712576,0.3847339769850516,0.3440701281516525,0.3346443754979712,0.3226366495934911,0.317440423117052,0.3107159946737804,0.3120216347088119,0.3600720762062417,0.3721881099210449,0.5253502194956996,0.562617025713555,-0.0998194511492837,-0.930342853849291,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8671463083670795,-0.0558163238658467,0.0,0.0150123119837943,0.0044108886674693,0.0904625058103959,0.4372428776391907,0.3457873378659115,0.3468402596768558,0.3288454479123229,0.3240837268867091,0.3246290885669239,0.3246639169608317,0.3774675847536539,0.3868992837184901,0.5404997213725699,0.5700516136033369,0.4071485968837864,-0.0373857324409552,-0.5236958707850792,-0.5288266878388134,-0.8902732113948799,-0.7875549335575386,-0.6447415290751218,-0.2761335232058919,0.0927178566841814,0.4691100085918042,0.5285816148719256,0.5208849645548131,0.4585514836630974,0.4229101440731095,0.3419642845297639,0.3435702132781223,0.3264486597803508,0.3191419175804013,0.315133679125427,0.3109631913232236,0.3551973752686831,0.3644018402000966,0.5059622719748548,0.5445669982025829,-0.1412159704642797,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5669340476120778,0.2639435853381625,0.5820686837110605,0.563343749883997,0.4886937596442526,0.4368793031857141,0.3442497916958354,0.3399731197658645,0.3202368883059416,0.3154972535789035,0.3137626296676907,0.3122365513834136,0.3591402043009525,0.3703948723713043,0.5126263878335542,0.5547649218333908,-0.1303665010254894,-0.9505050960298176,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5772551448310961,0.0686454901827376,0.415315430518654,0.4030188837866458,0.3552937904566962,0.4566775461762534,0.3637044228489184,0.3617361938566167,0.3452054488457445,0.3411067415139122,0.3401752943451341,0.3392926918751292,0.3939813403040832,0.4035196481331982,0.5445177287672986,0.5885866902099517,-0.0947557424642987,0.0381417634306611,-0.832870071923673,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,0.2040922646171439,0.3543653164434956,0.4482286874980347,0.5888755110374798,0.565818689534006,0.4860013549005754,0.4287540937289314,0.3325240908347063,0.3263654114241809,0.3078859753005163,0.301805022671517,0.299282937268779,0.2986173751559313,0.3137235539086722,0.3208548799295495,0.396454581008048,0.4290089356355738,0.4582040491970415,-0.0726545781107341,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.877930368383165,-0.0062865251003576,0.4615021282055055,0.4408399711514486,0.3924888162041807,0.365359621032561,0.3307359501230986,0.3314915563762934,0.3098928553153254,0.3053987182916862,0.3017905816301405,0.2944825652206578,0.3072225368702239,0.3144451812409814,0.36486735141623,0.3441359623108685,-0.1673890837494792,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4050567695667632,-0.0013370705368506,0.2350725457346417,0.2254509895493569,0.2103341923838391,0.1935129275993946,0.1518517974380015,0.1521142846018432,0.1445543994412955,0.1424209479461873,0.1412338093977447,0.1400318050714146,0.1864801404490857,0.1959330762394755,0.3362481805637743,0.3795500678674336,0.0548309351601626,-0.0418407937055759,0.0955419297462905,-0.0913387372327348,0.0976401281109799,-1.00000049113791,-0.999999641664888,-0.5885365713016454,0.1389058285805662,0.4213233284677493,0.3876740031146831,0.3883892593993261,0.3178570896344124,0.2697798897367851,0.1765625429155845,0.1703363303997989,0.1518042269487616,0.1491797800468556,0.1466483504408742,0.1440557587772985,0.1961191108313245,0.1964954273801331,0.330354111999646,0.3782240404798708,0.4262625893549906,0.3016920427595721,0.2031650648134765,-0.5536996826636255,-0.7786651983808285,-0.0593000127296487,-0.33816246801917,0.1494541598330073,0.3092264437294555,0.0703690709446626,0.3988772780671953,0.3805944949481564,0.3084797569429932,0.251255431542947,0.1509861844284394,0.1461182792750579,0.1280206812748459,0.1223156204581441,0.1198177450365372,0.1192044255145511,0.1677713466094429,0.1763098246914974,0.3143521639450569,0.3596745228318795,0.2521291145462195,0.2894048402308075,-0.229193767684912,-0.8837407638546122,-0.7617946641610998,-0.8794891513787945,-0.999999641664888,-0.999999641664888,-0.625161175914762,0.0138999270613001,0.3758276770844098,0.3543763595927834,0.2805053361143428,0.2343165147449359,0.145541911829535,0.1423907916539013,0.1232678797159646,0.1186552412057367,0.1180113406549534,0.1165888980793776,0.1642235225324692,0.1748610484522352,0.3179730427019347,0.3519022694157965,0.2709627809201171,0.0659360959786175,-0.0833855460629357,-0.999999641664888,-0.3650211060332377,-0.3355248542854209,-0.4655027214032807,-0.177478274833453,0.4921409211681025,0.0282369079924921,0.3635077698442927,0.3454220644663906,0.2714295663457838,0.2259551517879978,0.135595432213281,0.1340370739541626,0.1164372671449254,0.1125339386081855,0.1114814415337523,0.1114631778637762,0.1641245589253898,0.1753473717574112,0.3258293939472097,0.356422315366611,0.1752114560738686,-0.4539711251277107,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.722472557966173,0.1218097592734588,0.5559975071885179,0.5422560068458472,0.470568553770821,0.426895871492997,0.3358310893099029,0.3325228166251731,0.3101001267327279,0.3050644506574736,0.3030974958747051,0.3025113594894275,0.3148270193644339,0.3221571220724923,0.4074280735080709,0.349088390029953,-0.4385446950456225,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5116206117753387,0.0,0.4710073065867571,0.4543742000767169,0.406810506620974,0.3794472816317544,0.3440327513386783,0.3427194660464477,0.3218976080642281,0.3218419675812778,0.3202283935757202,0.3145475427401494,0.3250466045573064,0.3270547587816487,0.3722123199021759,0.2659164864320859,-0.4873384254374261,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.0405474710293656,0.0,0.0,0.0,0.3930515920813494,0.3827547048434621,0.3677479144343116,0.3525096426266276,0.3124981890742332,0.3128791777246636,0.3107737588392861,0.3194328620904847,0.3127564288729642,0.3042570265499281,0.3519086404634626,0.3670776802198421,0.5250329413219297,0.4557405774328314,-0.2879972634331191,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3526077567606849,0.0,0.0,0.3421524428041683,0.5435595231983232,0.5302686682938984,0.4602483060248248,0.415356629960228,0.3252101281140686,0.3214486615720263,0.3039061941917838,0.2997459000658461,0.2979908888021019,0.2963658469107454,0.3492319509706949,0.36001983361538,0.5029262553937212,0.5356046330824799,0.1138378796971726,-0.4940789938681182,-0.9593523575554208,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.826749618799144,-0.6431700039841601,-0.2347595149259826,0.3643457749806352,0.5843456961469107,0.5669629296948305,0.4876399883602862,0.4332427091779268,0.3380477891611809,0.3349259758048111,0.3190896749895396,0.3154636993945289,0.3133523341979964,0.3111012306893216,0.3596044413075528,0.3742956524889778,0.5129228539182815,0.5344378818865685,-0.1601120731053047,-0.9241884218038764,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2766088033617801,0.0,0.3749081225379417,0.3623172334037615,0.288789821762777,0.2385694014302869,0.1453847593204388,0.141944393580766,0.1240634112012001,0.1208260695138191,0.1206884548842321,0.1200194948792958,0.1683689508805194,0.1781829127053193,0.3178808748790324,0.3643096723771942,0.3245212054931119,0.311337384189477,0.0,-0.0516080345141581,-0.1233770369993098,-0.2883294073847764,0.0,0.0,0.0,0.2681314873373197,0.3708922388257681,0.3616767307450669,0.2889270116558529,0.2419112282993913,0.1525441179510467,0.1489113465718589,0.1309326747947467,0.1256018068442982,0.124892072134299,0.1247251506854482,0.1789177068694716,0.1878868677737519,0.3214223279083399,0.371306356924062,0.4370806282919617,0.0,-0.3666610137024817,-0.6553896734076645,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.1453550277646638,0.2411288636459991,0.5635259618472463,0.5477478499339915,0.4755689767156566,0.4279878690629599,0.3357678035697534,0.3310035341250731,0.3111526238071612,0.306430403277077,0.3065378616143779,0.3053804546217102,0.3200610473903583,0.328467857153981,0.396887387512829,0.3358374603575689,0.1801923411391948,-0.0974766045542177,-0.5660718324946042,-0.9900862914964976,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9607327512164004,-0.0824651420434454,0.4921698032508554,0.4690505454802544,0.4151969290320653,0.3824382761427144,0.3418733909163948,0.3393351655262362,0.3164427170525469,0.3116873670745992,0.3111611185373826,0.3100546799260434,0.324467688692717,0.3335910289505159,0.3803647124956671,0.2528813229073257,-0.4940577570425647,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4689303450476213,0.0,0.4458990077348119,0.4361088311546319,0.4157325217725255,0.3941707727880207,0.3455660501436436,0.3415004722596748,0.3231272202637778,0.3187787678634359,0.3156760676500643,0.3144116270566068,0.3302487773449005,0.33603623704475,0.3826914191033125,0.2656144987727147,0.080894891162017,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6161610092451735,0.0,0.0,0.0,0.2640230110657326,0.2593806409997298,0.241741333694963,0.2202488167617628,0.1711781581647411,0.168066113748126,0.1588773640676221,0.1538404137828345,0.1504663069388888,0.147572577088964,0.2011709268939995,0.2104148923209425,0.3484822910286551,0.3505397146882817,0.2947331597621895,-0.2690722787093413,-0.1324332688883595,-0.4453404792227539,-0.9066850301826522,-0.5813835837187035,-0.946470099174646,-0.0869664995877728,0.315151518058892,0.5315815288496181,0.4142837455332633,0.3992489225143821,0.324491898673848,0.2756828777676459,0.1782355800326921,0.1714147364014075,0.1552203827073033,0.1540506583558146,0.1541640630042705,0.1541844503568018,0.2037244427985567,0.2151549517844917,0.3543275148940103,0.4098087216526223,0.4745818890639282,0.5217943254250155,0.4006140256609635,-0.1838595161757794,0.0,-0.7352996006005087,-0.867719702657025,-0.3174947893904691,0.4650091775774165,0.0,0.419507579882922,0.4037719416207742,0.3325066766377524,0.2857894830485735,0.1872671772040997,0.181892986129522,0.1665846327975113,0.1644367402610267,0.164012003749956,0.1619550048268405,0.2090429933901841,0.2182402378009094,0.3545564478734774,0.2465595446765492,-0.3413981107605067,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8085581540299853,0.0547748699407013,0.6054610470582801,0.5974891674819939,0.5237306991789868,0.47181770384988,0.3710540634364861,0.3632758637092481,0.3434449160073565,0.3359088160914288,0.3295339457967685,0.3261628121084002,0.380430121918372,0.3935786900915882,0.5303315292975369,0.4103494112312152,-0.3316690962379209,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3541079261177867,0.0997812248632873,0.6077682157864162,0.5895053952833976,0.5186325868366052,0.4692629137357897,0.3726098732765381,0.366981265031829,0.3453086598179348,0.3406820050028415,0.3382036674607439,0.3373741570546227,0.3548716023646919,0.363335326820798,0.4363152530990122,0.3573928382944076,-0.4145173506143522,-0.8805764768471355,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8735258507633618,-0.3952432324784743,0.0,0.0,0.4802529709597444,0.4585060368564128,0.39966856218732,0.3654530630649966,0.3273839295777285,0.3266669743470412,0.3054148582791069,0.3028787565715037,0.3043657590967623,0.3037422458985104,0.3170747249810201,0.3196783597938836,0.3588242003367159,0.2671193402314382,-0.1993547535726612,-0.9175497901358411,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2661866188531269,0.0,0.1553053300095175,0.1332925108502556,0.3939719961008396,0.3923932504891898,0.3832448507772377,0.3693343053031608,0.3286211870344775,0.3277789345330242,0.3183204771679905,0.315301874783811,0.3162222788033012,0.316761694172361,0.3632741647632038,0.371138161265678,0.5150707464547661,0.4113912898928717,-0.0724812856142172,-0.2828719679540288,-0.8973365795739859,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9981180589208448,-0.7715211302646191,0.0,0.4594362098156576,0.5800855889408713,0.5783025450673965,0.5104292258617854,0.4627334393510996,0.3657002597144397,0.3626217694821992,0.3428630269871896,0.3378783192932637,0.3377143709999904,0.3351064888220162,0.3867268406949954,0.3926455439767658,0.5227194015461276,0.5119238736442432,0.268403743440916,-0.3762294778238827,-0.399157604164502,-0.6714022398750304,-0.9977740223468774,-0.999999641664888,-0.999999641664888,-0.8314174730558112,-0.382994680972217,0.3674930725276692,0.5962701736952208,0.5704088170091473,0.4847330916785183,0.4274289158143908,0.3322416410548442,0.3255558636340802,0.3061445556051264,0.3006815945997348,0.2990450848225794,0.2982899033058957,0.3464044800164972,0.3558340552987781,0.4887009801649409,0.328581686538948,-0.4176646481613862,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6765373042938754,0.0690532372333655,0.5537646673498192,0.5446723328573284,0.4704581222779426,0.421982519532931,0.3322021405593147,0.3316300204789024,0.3163017045308715,0.312580587957381,0.3132283111367638,0.3152432611452832,0.3632937026427131,0.373768554478739,0.50806684138721,0.3289597020338008,-0.4665857995065109,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9662160995743236,0.0,0.0,0.0,0.5668389066335979,0.5619166352067995,0.4896706536197153,0.4411372867091981,0.3511356200133139,0.3481951691471713,0.3305872923442238,0.3257185377178202,0.3262498830931697,0.3266521085691537,0.3796337409601145,0.3878303061507571,0.5169561518274091,0.354187351845357,-0.3479241872531082,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.0030262476413788,0.0,0.1129540030176345,0.600481436202487,0.5892666933641758,0.5144468085200032,0.4631985258307221,0.3667659236207161,0.3658527401219141,0.3511857389216202,0.3480630760922283,0.3456743579539666,0.3426523576776985,0.3535621397010609,0.3598631058427949,0.4247556242137117,0.2367396365405943,0.4157376186106584,-0.999999641664888,-0.2688773246507598,-0.4425032393288015,-0.8732242878405014,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.1586845336915961,0.5188861545337143,0.5060960639758421,0.4560854634798208,0.4233353053206913,0.3807469753556308,0.3762243809857499,0.351809252119872,0.3455596790959775,0.3439431319348424,0.3439813582208388,0.3584827121818151,0.3623754223057782,0.4019417519945705,0.1365769982903654,-0.70689747010521,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3450007258474085,0.0,0.0,0.0,0.4599042694508576,0.4557826263474274,0.4370708593522071,0.4143024339397504,0.3654946872430815,0.3592226031841003,0.3458523225521053,0.3408077270101184,0.3396690084239378,0.3360889043721228,0.3828659858093626,0.393060936284593,0.5246209469061911,0.3117323891447727,-0.5309121441081706,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5526841376656554,0.0,0.0,0.0,0.5413576891249327,0.5791783517532243,0.5069514833091384,0.4556823885308146,0.3600546620092878,0.354265928099905,0.33498501417985,0.3297590561476359,0.3294485737580432,0.3301481147917767,0.3856178536645898,0.3971587941434032,0.5247521904881121,0.3018309315986922,-0.5216996091830468,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.856493916669426,0.0,0.0,0.0,0.547402963887002,0.5734354893870371,0.5015628511931843,0.4473197513643434,0.3462401069867128,0.3344676851093658,0.3146261189946975,0.3094443335596348,0.3076655370512707,0.3065586737034203,0.3548635323709815,0.3646227031858533,0.4931649608962941,0.2839325350221723,-0.4124552548531039,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6920996500595064,0.0,0.0,0.0173602554169932,0.5471595898661585,0.5688101087814772,0.4974603212327522,0.4459920250307364,0.3475975648760949,0.3413271797631579,0.3216589061450063,0.3137995817441539,0.3109840034122662,0.3113331368243663,0.3609253718569828,0.371414239997874,0.5021829664993475,0.277689333045944,-0.5057082795412344,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6549182158803761,0.0,0.0,0.0,0.5386075202157498,0.5751624680410508,0.5024590452315435,0.4505995667028314,0.3489673401242979,0.3429709100610015,0.3249157857118966,0.3219978458808408,0.3203762018815728,0.3192086012126394,0.3736147998617314,0.3859223897430275,0.5199849478878543,0.3228286304964951,-0.3357384967504894,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9494475021172516,0.0,0.0,0.0,0.4980154518527216,0.5265942727366257,0.4536759332525166,0.4117913916863004,0.3273758595840181,0.3268797673390876,0.3099089953027461,0.308154408775513,0.3124841727693679,0.3145619837815258,0.3308710163336191,0.3400865244143203,0.4052716862413649,0.1478529031862707,-0.6644408084585814,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9150735762762988,0.0,0.0,0.0,0.0,0.4474518444192864,0.4692599405802122,0.4180337441895067,0.3886504723536346,0.3455635017245772,0.3295288489586356,0.2977980584260758,0.2921418423081471,0.2903851320983586,0.3055133971496753,0.3140633431175288,0.3651306880530939,0.358392243304957,0.1310269663002044,-0.5097135448406312,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7797949975002766,0.0,0.0,0.0,0.0,0.3912821397762288,0.4151659232667571,0.3949624816446565,0.349292688291778,0.344979913758366,0.3280435453794214,0.3316979783206737,0.3283998993122096,0.3229462825100617,0.3664507691295017,0.3816028194254383,0.5222649334792819,0.5869629225281283,0.4423235757846185,-0.0656561946178219,-0.0583231187541861,0.300538033658993,-0.4385277055851797,-0.8321947408710705,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8038605682175431,-0.0891568657753645,0.5654924918935037,0.5454878269585842,0.4920440812435785,0.387565270567849,0.3804063366737521,0.360061882529976,0.3530189017034014,0.3497764631778876,0.3481837012613724,0.4017472226725001,0.4112800089269712,0.5549390638029298,0.616398861691373,0.3460770081664617,-0.4929704315742237,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4843015593832704,0.0,0.5037489700156652,0.4906607144270211,0.4384159998827681,0.3441988233145069,0.3377589683336529,0.3193198821785399,0.3135974071648842,0.3130405775988705,0.3138573459096595,0.3609963028543315,0.3692621000962787,0.5128599929146431,0.5673027189036871,0.2653129358498544,-0.5801900741225947,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.48543985323294,0.0,0.0,0.0,0.4475750180074969,0.4487294518445871,0.4060999224379528,0.317752179716178,0.3187851389111019,0.3008697528741392,0.2988590502307305,0.2993156419801315,0.3009160491538459,0.3478192773348737,0.358368033323826,0.5183140344533022,0.5702100403219662,0.2710243677142223,-0.5523783273776844,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2398215246649234,0.0,0.0,0.0,0.2658158238789622,0.2322166174342023,0.1886399256078803,0.0983583575512005,0.0969915554585749,0.0794703249038858,0.0720688664619676,0.0685308113247485,0.0708876742246799,0.1262414600299707,0.1377509700069649,0.2878647456416651,0.3444184120907305,0.34366450478358,0.2130673718325791,0.094631719403066,0.0,0.0979098357955098,0.2209088572999666,-0.0577921981153477,-0.3330112636129044,0.3722267609435523,0.0,0.0130538519312473,0.2891223904509454,0.2303804814968436,0.1879544008790121,0.1038977711285847,0.1045650321874768,0.0899239399143582,0.0845510230493137,0.0843573432002654,0.2115039167353278,0.3315650357927086,0.3396337552935189,0.4078302989840549,0.4522148396544334,0.2681051536736333,-0.0826303645462519,-0.4269748724840562,-0.3577823216750595,-0.8141816654365616,-0.5657362906508584,-0.5130477264525364,-0.6290857412770552,-0.5678514784759905,0.171802096099504,0.2970878989795656,0.4509690874674629,0.4116087549865399,0.3793088175291454,0.3394587638509578,0.3354717622215371,0.3168075657155567,0.3060753235538219,0.3039822220272654,0.3028787565715037,0.3210723450232177,0.3312511555110274,0.3859274865811603,0.3828179905836116,0.3274608068862323,0.1247332206791586,-0.5194017846581542,-0.9136676984246548,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5890500777435298,-0.1039695515989557,0.3428736453999663,0.3674055768063886,0.3518202952691599,0.311607941347029,0.3116104897660954,0.2945428778052298,0.298784296604782,0.2976625674790443,0.2973499614068962,0.3454500970761213,0.354794300319677,0.506942988578917,0.556736548717781,0.2016929280661054,0.1867638644384809,-0.7374062936954194,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2627135484021017,0.0491394659118151,0.4762676682763679,0.4558200031604016,0.4101230266708146,0.318893871457936,0.3177802123259086,0.3003558216957436,0.2974353334456214,0.2972871004032578,0.2975835664879851,0.3515739480927389,0.3615675734617217,0.5148978786947604,0.5640742966830387,0.1311870919648781,-0.8293405115166753,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4794085947757358,0.0,0.0,0.0,0.4594187956187037,0.4856033767897022,0.4348809179011265,0.3451302704832851,0.3422280459031389,0.3237511581985407,0.3202734156458937,0.319325828489695,0.3160702231323379,0.365797949111986,0.3763879045425121,0.5210756712482839,0.5718253132735681,0.1525802205544878,-0.7613401960942541,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.175214004492935,0.0,0.0,0.0,0.4755358472677931,0.4979288056044632,0.4479734208548813,0.35827841391999,0.3566873509495192,0.3392540408526218,0.334023835455297,0.3324964829614867,0.3297429161602153,0.3757108745438653,0.3846915033339445,0.5207639146491579,0.5742310208722726,0.1650343445321032,-0.7146404167020292,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3977513015763468,0.0,0.0,0.0,0.4598031821612227,0.4979474940109503,0.4459695139956496,0.3503273464327463,0.3430520347346161,0.3221036052720974,0.3147323031224652,0.3114405951616671,0.3079645515550644,0.3616338323574487,0.3707605705073362,0.5116579885883129,0.5665063379454295,0.1715582973421494,-0.6802792329564085,-0.999999641664888,-0.999999641664888,-0.7473791069753598,-0.999999641664888,-0.999999641664888,-0.5101297866214806,0.0,0.0,0.0,0.2833366296971402,0.2672514332863812,0.2170603197731549,0.1221639895236918,0.1171419050167917,0.0983405186177355,0.0892987277700621,0.0875301249379637,0.086066482920814,0.1007424035878404,0.107647345048317,0.1811615898574582,0.2195488509915182,0.2956646069309677,0.4245602454186192,0.4351935239732745,0.1548321735361847,-0.3732189454334135,-0.716309631190537,-0.999999641664888,-0.7619857955910816,-0.7383959297662142,-0.0687673895614149,0.0,0.2364474178209777,0.2127713304843629,0.1762694747229457,0.1306540476434843,0.1132445227912068,0.0969907059855527,0.0918883462780603,0.0883303285248209,0.0825802456379456,0.0941313797930247,0.0980691119871613,0.148605536283888,0.1389597701174721,0.1563374397314193,0.0911569500059965,-0.1181098795255218,-0.2720004122166628,-0.2716882308810258,-0.2944804415381025,-0.1066169342724594,-0.1480733414355164,-0.1007589683117721,0.0302862616584083,0.1094783841475428,0.2012737131296786,0.1926706750979414,0.1686450296127153,0.1185758154781664,0.1078741543452287,0.0866424256298259,0.0856064932793244,0.0818433277912379,0.0797111505056629,0.1259607091961529,0.1340799723417807,0.2736322498921965,0.3321044511617684,0.4020636513732478,0.4510068890169483,0.3367005249480646,0.2691759144180426,0.0635218936496916,0.2204522655505656,0.1670374019183127,0.325224569155445,0.1105525427840407,0.149164064795946,0.1894600918107578,0.3625733495199371,0.3051468495406213,0.2532019989731841,0.1514096467299769,0.1422378865099159,0.1178371986854144,0.1073249700364143,0.1027429125549834,0.0981009672254916,0.1516530207508204,0.1598593548812176,0.2983833453383313,0.351028161676013,0.0,-0.6565916777339947,-0.999999641664888,-0.999999641664888,-0.9009128609972014,-0.6645554873165707,-0.999999641664888,-0.7341273278299535,-0.999999641664888,-0.0382211891582313,-0.2106480726655203,0.4687179767920859,0.5172360531882046,0.4688899950790696,0.3695296840982532,0.3580473572579676,0.3362320405763536,0.3294753321582407,0.3255278310243495,0.3236466730168173,0.3710120145218901,0.3797942913612992,0.5185803442457434,0.5766167658549568,0.5208131840844422,0.0202561089494734,-0.6491715308855893,-0.8302834265712523,-0.6446863133286825,-0.7441978305074402,-0.9933652573619636,-0.7338852280186431,-0.999999641664888,-0.4101128329945489,0.0055224241169414,0.5100979313831502,0.5319502001412274,0.479151629186538,0.3792502038906176,0.371017960833045,0.3493262424761526,0.3418521540908413,0.3375461753416064,0.3331858303189545,0.3794753142414851,0.3885319708670459,0.5296273161621816,0.5847674595024038,0.1159883206527236,-0.7323604239438993,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4465042572630876,-0.0213145523350616,0.47623283988246,0.4982872832198068,0.4501357544327422,0.3568249655791061,0.3565798926122183,0.341183194085905,0.3367162401989742,0.3332210834493733,0.330810703749047,0.3841932874064586,0.3955333275155356,0.5356887309116718,0.5883671014337281,0.1353104340143525,-0.5282490461837572,-0.8434460110493337,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2987027471946564,0.0559271800952362,0.2448079313048936,0.5378022197907597,0.5155689623822521,0.4642127966191589,0.3678974216862085,0.3580626477723662,0.3371447993386446,0.3266283233245337,0.3235281715302286,0.3202547272394066,0.3333943759458901,0.3387277923154051,0.4080044409535939,0.4439787739682612,0.2132232501321421,-0.0949791538691219,-0.4380477533276697,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6871047486893148,0.0,0.1615680698652551,0.4126790909944381,0.4690288839181897,0.4296090883257168,0.3804326703374385,0.3773163785557127,0.3583463717617614,0.3494591850041178,0.3469209596139592,0.3452997403512023,0.3606539652264086,0.367059416549866,0.4136564097064119,0.3878498440302664,-0.1214886584710894,-0.9229354490962178,-0.7934460289660893,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9045188739761916,0.0,0.0,0.0,0.0417040285490112,0.4237511223650295,0.4705341501134243,0.4367174785749963,0.3756059646256309,0.3714133905248519,0.3510778558478082,0.3567744219342887,0.3505163541801728,0.3483501979737121,0.3929657953061131,0.4032885914711758,0.5417182904228317,0.5807779094539166,0.5695160208628766,0.2310846946321988,-0.1082742561386573,-0.1575819177088565,-0.5977019604740402,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3257266077115306,0.2662082804151915,0.5664757569166324,0.5449543579006794,0.4893801338461429,0.3771966028595907,0.3724968933645933,0.352854528673617,0.3460502497662642,0.3390841462481935,0.3389516284567394,0.3874187364715296,0.4011364515695804,0.5432171855704002,0.5886822559249425,0.0562652703580485,-0.8304830527314555,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5755052304054847,0.0,0.4673906751949899,0.532783108439437,0.4832231533816619,0.3780664632342636,0.3724493228753534,0.358415603813066,0.353677243295561,0.3509822901328173,0.3492956614473556,0.4023622411405305,0.403716725874335,0.552700277653076,0.596000466010691,0.0528860666759699,-0.7851594196350997,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5070759311068821,0.0,0.0,0.0,0.4407673412080555,0.5175975039591258,0.4689439366159756,0.3659151763890415,0.3568950471034328,0.3336891430845732,0.3193695763503352,0.3165297880373164,0.3104386417320514,0.3527763771555801,0.3623287012895604,0.4983858220903753,0.5196366639487763,-0.0500275899564639,-0.91694241692501,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7791961190196669,0.0,0.0,0.0,0.0,0.3796125041345609,0.4623583970118242,0.4134457403969208,0.3237961802687142,0.3211921207193396,0.3025946078455974,0.2964112937174299,0.2948992317380182,0.2945467004338295,0.3490535616360453,0.3622586197652337,0.5123983043271092,0.5414124801348608,0.0573899726393637,-0.4452045635392113,-0.9985258059714726,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.0220905459407878,0.0,0.0,0.0,0.4270432550623386,0.4992514350999374,0.4525312683551811,0.3634878072282724,0.3546460672773133,0.3276668040941016,0.3159789047824577,0.3131820148570571,0.3111866027280469,0.326438041367574,0.3348142701023996,0.4042472217766623,0.4192225816839935,-0.0734637011643238,-0.2911025120655571,-0.2094702783203213,-0.2670496834436225,-0.7694144371697084,-0.999999641664888,-0.4800032258912348,-0.4358263813747698,-0.4450813899510007,-0.0712898997006639,0.319464292592304,0.4136980338844968,0.4434474285929117,0.4109610318071571,0.366536990641249,0.3563161312388433,0.33246207930409,0.3177538786622222,0.3175788872196611,0.3214745704992017,0.339214115620581,0.3437384089365063,0.3917956462181133,0.3662384008739663,0.2022344671177206,-0.2116173213837837,-0.1516441012840879,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8260190720001024,0.0,0.3144689664856013,0.4364252598553796,0.4034797229011576,0.3474221486970226,0.3390327531303539,0.3188798551530706,0.3225223954720131,0.3206849853251212,0.3203948902880599,0.3686097048152741,0.3761334873723807,0.5189566607945522,0.5032605230279339,-0.1073101042585268,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.335033009405601,0.0,0.0,0.0,0.0,0.399668137450809,0.4959682218693608,0.4434593212152216,0.3471741025745573,0.3398546182792757,0.3218037412952815,0.3135315730056682,0.3102216013748942,0.3087439430528792,0.3610774275279461,0.371065531322285,0.5101934970981412,0.5003221958443467,-0.0928724607742111,-0.969235976168036,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5280409252933326,0.0,0.0,0.0,0.0,0.4237604665682731,0.5256925571236226,0.4793809869025162,0.3820840458924814,0.3764189103078202,0.3575589102702363,0.3510782805843193,0.3477024747943293,0.3455605285689997,0.3937332941816179,0.4052389815300125,0.5491945024906983,0.5319374580458952,-0.0729106942269097,-0.9482582398862536,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.065614570439737,0.0,0.0,0.0,0.4547624092478355,0.551877563031132,0.4983157405660486,0.3930592373385487,0.3860651012107472,0.3661054583460011,0.3589516212900371,0.3554997876645655,0.3563819653980594,0.4075563439344143,0.41793987742056,0.563578204438108,0.5411240840438437,-0.0381167039765079,-0.8931104512888322,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3579679315303973,0.0,0.0,0.0,0.4658807368981335,0.5570975747521911,0.500317523742725,0.393541738015125,0.3832040760721749,0.3622968460512301,0.3573057673096381,0.3545428563051231,0.3515442165369639,0.4052886757018077,0.4158599427258467,0.5642709496876643,0.537876973416708,-0.0106141654116571,-0.8303174054921381,-0.8544849129720615,-0.6673035325431981,-0.8590508304660717,0.062473219203858,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.1345115046370285,0.0,0.4666019394939316,0.5587757087074315,0.5020874007843565,0.395457724416565,0.38630422786648,0.3639350547744299,0.3544205321899348,0.3493738129653926,0.3467939633971491,0.3634283441167225,0.3750329950721965,0.4567824560944878,0.4122985270805188,-0.1691007718890942,-0.4019608651375687,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3620899993703387,0.0,0.0,0.0,0.3766712037953963,0.4887353838223376,0.4469884568857083,0.3942697363951002,0.385739328306756,0.365485767776349,0.3512796056905669,0.3454144192091914,0.3429959695151547,0.3596830175621009,0.3681085157322106,0.4227555399830798,0.3197667049881864,-0.247321097240899,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4256199630137406,-0.999999641664888,-0.8557888540610487,0.0,0.0,0.0,0.0,0.1746325402092792,0.3147662820433508,0.2952878656456479,0.2400194518790823,0.2295412021509678,0.2065153864128023,0.2018309674322034,0.227643904156015,0.313577869285375,0.3590064122999652,0.3665140548696513,0.5049666895929049,0.4794909936588835,0.5131912873932782,0.1920819902935973,0.0706009770797072,-0.0442363076280148,-0.7468311968760785,-0.999999641664888,-0.5238105496430682,-0.4788224583904582,-0.0106783006248288,0.0747816585581762,0.1829459079404663,0.3981029834075134,0.5114201361421133,0.4577890816257254,0.3576370617882733,0.3503222495946135,0.3315425247576218,0.3255775251961447,0.3198673675413101,0.3149251334984913,0.3664074460053724,0.3735430193913605,0.5058781741456627,0.5078604194428298,0.3828137432185009,-0.9466909621604028,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6011678104043773,-0.2786904370025376,0.2672679980103129,0.3857686351260199,0.3335646952868296,0.2380372065819153,0.2296257247166709,0.2087881514835417,0.2031722853341647,0.2016946270121497,0.1987333640569647,0.245182973644169,0.2541831403137574,0.3872140134731935,0.435196072392341,0.4906263107696245,0.4009831216890839,0.321986802731553,0.3358268419447922,0.1557678680700735,0.0697434340638554,-0.6564387725900093,-0.4961529822516766,-0.2082003161522198,0.0602798798606888,0.3039516409984683,0.4510948094747399,0.3925593224650184,0.3382809695057587,0.2426812755939625,0.2351307346366584,0.2140323731857318,0.2038832942536971,0.1980932861347812,0.1960677177134849,0.2441083902711601,0.2547399698797711,0.3876345026191535,0.3288637115822989,-0.1569838887012689,-0.9998339944255704,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9600064517824696,0.0,0.4053995319311971,0.5270568107971817,0.4721766062017348,0.3759584959298196,0.3697484234014547,0.3497110537551827,0.3427088476336709,0.338822933293885,0.3354271648878746,0.3908391395951821,0.4017676100250315,0.5363249862052557,0.4677287654578023,-0.1362355101354646,-0.93430139813247,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8430000377127095,0.0,0.0,0.2165536091154476,-0.2410005932196557,0.3915841274356001,0.5160867161892473,0.4617514485375041,0.3621855650853296,0.3502636359560857,0.3275266410454483,0.3169621698055864,0.3111364838197405,0.3085167090194563,0.3251396218532308,0.3316555046695667,0.3978269046753174,0.3105766810981493,-0.3618283616795191,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8812390658044058,0.0,0.0,0.0,0.0,0.0,0.3097017238853436,0.4506530835032264,0.412966637612433,0.3634652961931857,0.3549688670257271,0.3347756190798922,0.323764749766895,0.3215450767600394,0.3197280539656789,0.3351064888220162,0.3409173090299746,0.3895963605637891,0.2533650977934353,-0.4157839148903651,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6039753187425547,0.0,0.0,0.0,0.0,0.0,0.239452853373314,0.4330282172398361,0.4113585851815193,0.3600457425425553,0.3519562109527025,0.3299850159715256,0.3307032454117461,0.3257219356099088,0.3203086687763126,0.3655163488051461,0.3731352723407325,0.5073885371790302,0.4236606534881714,-0.1959160867790327,-0.9887696083121784,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.1263225847035852,0.0,0.0,0.0,0.0,0.377726674025407,0.5270508644860267,0.4689392645143537,0.3685277306686375,0.3630261186407385,0.3390081184127118,0.3254670937032664,0.3192973711434532,0.316166638320351,0.3690641728821198,0.3776357804120379,0.5094285466417028,0.4177534180921999,-0.2030813917207956,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4493967129034791,0.0,0.0,0.0,0.0,0.3498626846896349,0.5004534394262675,0.4451620898881041,0.3536075865077454,0.349346629828684,0.3284687066270031,0.3207830994591785,0.3181403888872965,0.3170891660223965,0.3642272734940465,0.3729237535582193,0.503291528793242,0.4090093675387872,-0.234923887955767,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2542651144603941,0.0,0.0,0.0,0.0,0.3509092354529132,0.5021404928482405,0.451275747228456,0.3586899835992176,0.3502700070037518,0.3235579030860035,0.3148172504246793,0.3147301794399098,0.3126362284403312,0.3585680842205403,0.3672603169196025,0.4962404779729571,0.4668219530066663,0.3098096069591556,-0.3656276297710466,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5079126620336913,0.0,0.0,0.0,0.3483361816688468,0.4930630241336371,0.4424301846488973,0.34685385124521,0.3418394119955092,0.3221524499708705,0.3136721607908326,0.3111908500931575,0.3115255424638813,0.364981180801197,0.373895125959038,0.5035790754112369,0.4056917506508138,0.0659174075721304,-0.5788181751918363,-0.999999641664888,-0.9153114287224986,-0.999999641664888,-0.7259341605313995,-0.999999641664888,-0.2833268607573855,0.0,0.0,0.0713017923229739,0.3942013538168178,0.5030957252616385,0.4547186613871952,0.3576901538521571,0.3516618685505305,0.3322148826546468,0.3223100272164778,0.3203303303383772,0.3185022643947288,0.3309495925881671,0.3362133521698665,0.400329027462035,0.3884516956664536,0.1863765047403844,-0.8229694638506145,-0.4424310341219195,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5561627296913245,-0.5594416955567905,-0.259520379311872,0.0,0.0533001847742638,0.345484075997007,0.4393648612485,0.4026255777773944,0.3564244390491664,0.3497216721679595,0.3294630147994196,0.3177729918052204,0.3145016711969537,0.3105490732249297,0.3237074103379004,0.3281565252913661,0.3660515168090952,0.1933884798016509,-0.0215600500384604,-0.8010275756887015,-0.999999641664888,-0.6564939883364485,-0.999999641664888,-0.999999641664888,-0.4515968480308255,0.0,0.0,0.0,0.0,0.1626948958291257,0.297288374612791,0.2731412544853987,0.2214372295197386,0.2139605927153609,0.1931115515964327,0.233536273774099,0.2312499171350053,0.2295526700367667,0.277599713642108,0.2876268931954654,0.4146851215362251,0.466375554933531,0.1342231085460115,0.5030464558263543,0.4634886208677833,0.0427565256234444,-0.5748507114419248,-0.9037585956213752,-0.5713084089395951,-0.4340237996217858,-0.5791660343944033,-0.3771715434054375,-0.0769563094948583,0.3334011717300673,0.4434109012529597,0.3847607353852491,0.2832019882231307,0.2811798176939231,0.2601825435326312,0.2543084375845233,0.2531268206107246,0.2484967679035427,0.3016279075464004,0.3124646348898586,0.437857046634199,0.4907936569549863,0.0494104478058782,0.0428295803033486,0.0618955775488018,-0.999999641664888,-0.999999641664888,-0.3831892102942875,-0.6586558971777984,-0.2210953166283267,-0.1088361825428039,-0.0785894213799252,0.3088768855808443,0.385205009775829,0.4359448828613586,0.3869604457760843,0.2898661040818303,0.2809559815525888,0.261658502908602,0.2564176790985005,0.2554611724755692,0.2551923142640615,0.3025334457880032,0.3112694263477056,0.4428162701374606,0.4553345293282477,0.4549059701885774,0.2846966360055886,-0.5627079193269241,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.356963004945204,0.3713411853179699,0.5282023251675394,0.4743746176465257,0.3736615208779492,0.3687753520545917,0.349394200317924,0.3412048556479695,0.3356182963178564,0.3296388557150029,0.3721239747078732,0.3750992539679236,0.5043652626932288,0.3895012195853093,-0.2573474273212343,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6303557034451567,0.0,0.0,0.0,0.375366413233387,0.5268236304526038,0.4678442937888135,0.3598270032393539,0.3487575202878289,0.3243088372375766,0.3137443659977146,0.3099268342362111,0.3079314221072009,0.3618466253494952,0.3706216816682161,0.5002330011770219,0.3789987598760638,-0.2743419846021956,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2302772705246534,0.0,0.0,0.0,0.0,0.3641665361729634,0.511393802478427,0.4588772565670886,0.3609342913237152,0.3522892043773819,0.3305448186931168,0.3200882305270668,0.316209111971458,0.3129106082264828,0.3263993903450666,0.3327976211478358,0.3921566722525234,0.2384564215183421,-0.4514269534263971,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6870452855777648,0.0,0.0,0.0,0.0,0.0,0.2813900622669031,0.4715467219558169,0.4363606999056968,0.3792595480938612,0.3667671978302494,0.3440110897766137,0.3278502902668841,0.3218050155048147,0.3191308744311135,0.3330545867370336,0.3388029706778646,0.3768712546921106,0.1839155813952407,-0.4925414476980423,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4940662517727862,0.0,0.0,0.0,0.0,0.0,0.2462125349470044,0.4650775601556989,0.443305141861703,0.3883535815323962,0.3784317366337844,0.3556029986367556,0.3585379279282543,0.3555193255440747,0.3476769906036651,0.390502323541903,0.3972038162135767,0.523490298313721,0.3898040567177027,-0.2334729880339494,-0.9412161085327012,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4339745301865016,0.0,0.0,0.0,0.0,0.3797076451130408,0.550231284314222,0.4890692267200391,0.3747429000351352,0.3623270023435161,0.3395479585182827,0.3330418446417015,0.3297148835504845,0.3283264198957944,0.3826366280933844,0.3943742215768236,0.5314698231472064,0.4137604701516242,-0.0786552555391411,-0.7102316517171151,-0.999999641664888,-0.7159358630607947,-0.8309927365447404,-0.999999641664888,-0.999999641664888,-0.4611831510856914,0.0,0.0,0.0,0.3152950789996339,0.5092008878717689,0.4641074619644133,0.3634784630250288,0.3551599984557089,0.3377063010062801,0.3337333156817246,0.3340866964589354,0.3316372409995907,0.3771779144531036,0.3855464979307299,0.513736224336982,0.3620776820115176,-0.1484929811084543,-0.6466910696609364,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7502927994413048,0.0,0.0,0.0,0.0459233610499876,0.4426846018190287,0.5469561410773557,0.4945045798522111,0.393205346698357,0.3854403138029622,0.3685039454240175,0.3610557659658815,0.3551111537569357,0.3507168298133981,0.3962953048163964,0.4020424145476942,0.5292616180261498,0.547679042619198,0.1190617140468313,-0.3418487561987527,-0.7064812283243607,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3379348092492361,0.0,0.0,0.3680256921125519,0.5528400159652183,0.5006110166718747,0.4009856701081503,0.3941457133338675,0.3746953295458953,0.3692744174550997,0.3647981193649255,0.3603158749635963,0.4112995468064805,0.4184852391007748,0.5482044416833926,0.4495309296409775,0.1983166975396043,-0.3154428873054865,-0.7670741389937087,-0.6250252602312193,-0.6926942811750054,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9560776390550656,0.0,0.0,0.3651829306439556,0.5612349331065309,0.5111049816508989,0.4083123749241201,0.3989698706266087,0.374110892106662,0.3605626468765284,0.3540781945620118,0.3477130932071061,0.3593512983469547,0.363167131162414,0.4222900287669462,0.2563161670723546,-0.3782278631084704,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2779267607556325,0.0,0.0,0.0,0.0,0.2871223062203134,0.4962031011599829,0.4640845261928156,0.4133790567646827,0.407272619945019,0.3856569294236083,0.3727228531884829,0.3690960281204501,0.3669651250444083,0.3814091395763901,0.3862744963107051,0.4276349130222601,0.2222913746435019,-0.424661332708254,-0.999999641664888,-0.8747066182641382,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2429582037991806,0.0,0.0,0.0,0.0,0.2335299027264329,0.4164006323044397,0.3948528996248003,0.3888339585264172,0.4148031982863028,0.3919600192478977,0.3975797080258743,0.3872174113652821,0.3801332310971336,0.4239936469128509,0.4358646076607663,0.5626416604311971,0.506432880029121,0.6994603337963617,0.2920445776471119,-0.1690714650698304,-0.999999641664888,-0.6829508256110433,-0.4634682335152519,-0.999999641664888,-0.999999641664888,-0.1796151242206498,0.125102316707279,0.1766364470685108,0.3864838914106629,0.5905595913038751,0.5330579129620998,0.4112851057651041,0.4044260358478231,0.3798856097111794,0.3724637639167297,0.3682558993015522,0.3656063929454931,0.4156327086924239,0.4320330595943973,0.5580001398382164,0.3859593418194906,-0.3045704820950983,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8122533616763005,0.0,0.3583230112536525,0.5680876319761459,0.5168860703030824,0.404731846135794,0.4007478176619507,0.3748342183850154,0.3719396390620685,0.3627496151720314,0.3603014339222199,0.4048138202824307,0.4170823344047082,0.5461015712170814,0.3772484207139414,-0.2647144821057558,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8159570640528371,0.0,0.0,0.0,0.0,0.3332406213288826,0.5477550704546797,0.4944463909501944,0.3841329748218866,0.380351545663824,0.3600372478123339,0.3537477495563988,0.3587919203618746,0.3453532571515972,0.3925198219694888,0.4018525573272457,0.5300040574475015,0.4715254851302634,-0.2589529313330815,-0.9939981147634588,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7051985240609271,0.0,0.0,0.0,0.0,0.3537256632578231,0.5606054735971242,0.5046273251205594,0.3885417398068005,0.3844519519417007,0.3581093687885839,0.351352660370471,0.349154224189169,0.3457809668182454,0.3942837526999656,0.4095292450283377,0.532723220591376,0.3729505119584168,-0.2225576844359432,-0.9333329988872288,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7489293952407678,0.0,0.2921142344349275,-0.0677323066839356,-0.2573593199435443,0.3384759235643402,0.5649322644354015,0.5130400811953371,0.3968602043761205,0.3919536482002316,0.3669740445111408,0.3627096899399908,0.355202472106816,0.3513556335260485,0.3662188629944571,0.3753859511128963,0.4451484983197499,0.2462787938427315,-0.2203095540828459,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4270980460722667,0.0,0.0,0.0,0.0,0.2205410354813794,0.481986320661424,0.4554814881610782,0.4081942981740425,0.4026485135489921,0.3840594954054713,0.3740123532360936,0.3690200002849684,0.3645823532173016,0.3774641868615653,0.3838301376894932,0.4261789162623097,0.1779021618715016,-0.4408764984914007,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9298289226708956,0.0,0.0,0.0,0.0,0.0,0.1659003822781764,0.4578774268200282,0.4414919416959422,0.3977185968649944,0.3982660822277645,0.3789868672537538,0.3821728158232952,0.3722603151279269,0.3721634752034027,0.422961112454438,0.439191144015472,0.5593367856385559,0.3881284711815287,-0.2201817083930136,-0.9538775039277192,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5867734900441908,0.0,0.0,0.0,0.0,0.3117060554810863,0.5507583823244607,0.5017425147373672,0.3963190900610164,0.3871503029965329,0.3672029774906079,0.3608684571644993,0.3606131905213458,0.3615030135120389,0.4182673492705955,0.4297645418887686,0.5572534530517541,0.3947692265321194,-0.171874301306386,-0.8869475245131963,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9484791028720104,0.0,0.0,0.0,0.0,0.2987511671569185,0.5341762441957489,0.4890055162433786,0.3837107867298823,0.3758115370969891,0.3555290944838293,0.3433489255558545,0.3330813451372311,0.3252237196824228,0.3681951619804691,0.3777615024193148,0.5063131043329991,0.435082667743885,-0.194866987596688,-0.7625634372461377,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.747243191291817,0.0,0.0,0.0,0.0,0.2823520904644782,0.523917158507347,0.4744170912976328,0.3692778153471883,0.3603090791794192,0.3393385634183248,0.3330409951686793,0.329957408098306,0.3274098385049038,0.373143767070954,0.3790705403464347,0.5036308932655875,0.3365544155882563,-0.0763451136554275,-0.8771658426632376,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5357371508739338,0.0,0.0,0.0,0.0,0.2675491735806417,0.5287234768666231,0.484497362914874,0.3726281369465141,0.3542969338652132,0.3338080693076731,0.3262061352325294,0.3229535030307499,0.3209924945591364,0.3737286292466983,0.3830724077537429,0.5066541677513888,0.3094477314517233,-0.2531251216646803,-0.9368583119291156,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2460031398470466,0.0,0.0,0.0,0.0,0.2856807505017394,0.5148685718754965,0.4677155986259591,0.3713484058386581,0.3636364650071471,0.342643013474455,0.3301825184491734,0.3241843894398328,0.3209173161966769,0.335249625026247,0.3408790827439783,0.395824272025619,0.2250334735589743,-0.4162545229446314,-0.8604949346037122,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8627672749379405,0.0,0.0,0.0,0.0,0.0,0.2352173808849169,0.4758433565018082,0.4449845500264766,0.3962035617300052,0.3983327658600026,0.3745126928461349,0.3558795021054627,0.3534330198016954,0.3478715199257354,0.3584470343148851,0.3664605380692563,0.405170174215219,0.2016704170310187,-0.4187379573248618,-0.9616629241756454,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8657998936269854,0.0,0.0,0.0,0.0,0.0,0.1954004566545928,0.4746995410774948,0.4572670804536194,0.4010544774229438,0.3928128901621276,0.3726353574672023,0.3658000727945413,0.3617357691201057,0.3586857362341069,0.3710918649859713,0.3752415406991323,0.4081310124338929,0.1817473015062247,-0.2519112247160402,-0.960405704102876,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.0364198816147804,0.0,0.0,0.0,0.0,0.1897348963334206,0.4746417769119892,0.4556331190955304,0.4018372668128471,0.3960137045095566,0.3775219510270709,0.3768313294600699,0.3710425955506871,0.3666656858041034,0.4186755210577345,0.4311559786990364,0.5558807046479736,0.3952033072464336,-0.1529042945124347,-0.5050371958537426,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.1672361786054938,-0.9659230313816848,-0.999999641664888,-0.0080020358685722,0.0,0.0,0.3232155654580805,0.5693864762270001,0.5205965684637961,0.4176786644662515,0.4106802809733393,0.3904144030841113,0.3836759583359744,0.380754195876319,0.377564849414689,0.4241609930982127,0.438031613340249,0.561337294605699,0.3905707061201853,-0.1320803128476598,-0.7473621175149169,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3394702317367568,0.0,0.0,0.0,0.5224560649092637,0.5894616474227573,0.536008132767997,0.4272781343529607,0.4194871925303906,0.4009036959615137,0.3925092035567121,0.3827840116627259,0.3784750597579135,0.4246936126830954,0.4407189212457934,0.5606555925054305,0.4065233847394903,-0.1984772479407891,-0.8749232338847843,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4725788316777188,0.0,0.0,0.0,0.313379942071216,0.5800881373599378,0.5303366261356698,0.4249030077830533,0.4160689130892935,0.3946133482325564,0.3849000489608802,0.3783323482901938,0.374171204691234,0.4273138122198907,0.4407677659445665,0.5624377869058832,0.402701180876365,-0.1935864070158098,-0.8576619420748705,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.564334660164325,-0.7526161081568616,-0.8973960426855357,0.0,0.0,0.0,0.3265875486194709,0.5684053348864266,0.5173651730875701,0.4181934451176692,0.4130728217402007,0.39374603627695,0.3831454624336471,0.3769200993908837,0.37380465708218,0.3861772316496699,0.3885825145118634,0.4442170511509719,0.2316105184329044,0.040111266632496,-0.9851763374285202,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6266817326243951,0.2987235592836989,-0.4112286158091316,-0.1653299611438084,0.0,0.2371465341182,0.4987727570519606,0.4679479294975148,0.4192918137352981,0.412888061357885,0.3919099003395913,0.372711810039195,0.364878819302029,0.3612286337258872,0.3740199984932928,0.3790514272034365,0.4159954336728783,0.167081149778953,-0.4814685668544287,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9304362958817264,0.0,0.0,0.0,0.0,0.0,0.136952890102663,0.4675546234882632,0.4499552414155371,0.3916304237153067,0.3820806480003929,0.364783253587038,0.3675092125150899,0.3691869217338192,0.3636054592418389,0.408900210255442,0.4176523308025651,0.5493983760160123,0.3635961150385954,-0.1854586491399606,-0.8487382279772748,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5667684003727602,0.0,0.0,0.0,0.0,0.2607024210221818,0.5453166581446227,0.4905626002929638,0.3886729833887214,0.3828630126537851,0.3650699507320107,0.3583786517366028,0.355130266899934,0.3539860267391094,0.41133904730201,0.4248766741193669,0.5537064784478025,0.3701791062236804,-0.2088905129827098,-0.2885464477419335,-0.999999641664888,-0.6435904931301202,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7136550279963451,0.0,0.0,0.0,0.3473665082140724,0.6114744665820192,0.5424798429871814,0.4206773042344107,0.4085226194971001,0.37890998994525,0.3705120996483598,0.3665110817140737,0.3628906276937069,0.4105987315632138,0.4219468416660011,0.5502321337872441,0.3723788166145156,-0.184596009285976,-0.8474300395231771,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.1606625316236524,0.0,0.0,0.0,0.3240722590009102,0.6044807551907289,0.5503319468673458,0.4340046864787876,0.425952531701909,0.3966839387240261,0.3879989265456522,0.3835778442019171,0.3806110596720882,0.4270534487386043,0.4364987392717948,0.5564413568425869,0.3703307371581327,0.0800798217972723,-0.8262569244463019,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5819017622622097,0.0,0.0,0.0,0.3510731837461865,0.6039557808630455,0.5501743696217385,0.4395003521955316,0.4297042293041966,0.4083913759151793,0.3959988387316691,0.3978128883704521,0.385337102830772,0.4353782843555903,0.4461428064921664,0.5685786273829436,0.3783794940429226,-0.164847035730721,-0.8015627436926507,-0.999999641664888,-0.999999641664888,-0.6887357368918263,-0.999999641664888,0.4138080406408641,-0.999999641664888,-0.999999641664888,-0.2494974471236253,0.0,0.3519179846667061,0.6085620483256073,0.5506305366346285,0.4329628078171312,0.4162494261064985,0.3935489585358132,0.3769141530797287,0.3697730581190968,0.3645394548296835,0.3772543670250963,0.3832486734058373,0.4410858935913585,0.2380028029245186,-0.3579522162794878,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5455910379307743,0.0,0.4826132317517644,0.4020526082239599,0.3848189242872658,0.4226897058238638,0.4949203968965494,0.4657915422308087,0.4197645454721198,0.4140136131122223,0.3933204502928571,0.3769332662227269,0.3650045413093059,0.3475648601647424,0.3514167955836427,0.3514724360665929,0.3811704376571683,0.1200420059143825,-0.4899887812665073,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7527817553961792,-0.999999641664888,-0.6277648107276254,0.0,0.0,0.0,0.1257831693345254,0.4646196941967647,0.4413093049961817,0.3766881932558391,0.3645713100680138,0.3414350628369699,0.3383858794239932,0.3325848281557894,0.3296698614803111,0.3769621483054797,0.3856726446745179,0.5116333538706709,0.4437277546902183,-0.1776451962823038,-0.8066765712859421,-0.9471156986714736,-0.999999641664888,-0.999999641664888,-0.3645008038071761,-0.913807861473308,-0.1689066673035349,0.0,0.3742451088441604,0.6153514614550727,0.296712007167268,0.5744480612294298,0.5248626219809904,0.4006369614325613,0.382814592691523,0.3622853781654312,0.3536343449079429,0.3462256659453364,0.3410060789607884,0.3929640963600688,0.4011755273285989,0.5282558419679344,0.3423397516055504,-0.1909131154151307,-0.8415686756704012,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6127079014101685,-0.999999641664888,-0.999999641664888,-0.2958693299293037,0.0,0.2234436847980367,0.4215429172439728,0.5620279161727,0.5001930759449812,0.3889138089904985,0.3810047904178508,0.3614265609400462,0.3515229797114104,0.3456119216868392,0.3411207578187775,0.3874786243195905,0.3960880333989939,0.5226488952852899,0.343989003478038,-0.1895441896399498,-0.8358304854058358,-0.999999641664888,-0.999999641664888,-0.999999641664888,0.1707780563713125,-0.999999641664888,-0.999999641664888,-0.3156488845133557,0.5278306807203524,0.2160906463183805,0.2832839623697674,0.4758854054164042,0.419921697981216,0.3061165229953957,0.3009194470459345,0.2755108594806623,0.2696860229678385,0.2597939096250016,0.2563437749455741,0.3049353307581081,0.3160991052150907,0.445058878915914,0.3523431459142879,0.0279931092351375,0.1694558516123493,0.1505372379362376,-0.1576337355632071,-0.5298188723286746,-0.999999641664888,-0.999999641664888,0.1010613807076545,0.6283237639761945,0.1771410340436628,0.1636798597982987,0.285383859680501,0.4645610805582368,0.4145776631989242,0.3028303366092417,0.2972191425614864,0.2720097564199064,0.2672578043340472,0.2587206004615259,0.2520084893770754,0.3084733858953271,0.3277479287677161,0.4529942311522481,0.2750559666773055,-0.176637721278044,-0.8287756119569513,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8921802783295875,-0.2192273254526377,0.2920356581803794,0.5700278283587169,0.5169837597006286,0.4067060214392507,0.4048720091844474,0.3806709475201492,0.3697165681631244,0.3675988319189258,0.3656832702539969,0.3837180072505705,0.3789316515073146,0.4339456481037488,0.2625844285027362,-0.3820955137782803,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3309054199910158,0.0,0.0,0.0,0.0,0.1492702489237137,0.4942730984536776,0.463565073439776,0.4130932090927321,0.4063857701099034,0.3852147787155837,0.3716750282156714,0.3692166532895942,0.3686916789619108,0.3823529041039892,0.3877895314456943,0.4239414043219892,0.2210536924502417,-0.4015110691723448,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.981013919620027,0.0,0.0,0.0,0.0,0.0,0.1922692990949795,0.5127699487742962,0.4981900185587717,0.4309975519804069,0.4204126933880137,0.3906416371175342,0.3960927055006157,0.3938377793633413,0.383180715564066,0.4289843009179317,0.4358170371715263,0.557667995886559,0.3901706043267567,-0.1785494603143733,-0.8459349670042081,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.0196669994086183,0.0,0.0,0.0,0.348932086993879,0.6001989864226249,0.5554848502196557,0.4407996211828969,0.4329713025473526,0.4148821992773619,0.4056463038441292,0.4042922438468358,0.4010871821342963,0.4528459981098844,0.456585378353351,0.5789638598151337,0.4410260057432976,0.012025140101434,-0.5274038205267265,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.0895599407243706,0.0,0.0,0.3419434724407215,0.6117140179742632,0.5626599241011733,0.453624115398166,0.4438160998845211,0.4150198139069488,0.3982486680308106,0.3925185477599556,0.3929335153312718,0.4357019335770262,0.452861288624283,0.5827011163760448,0.4404814935361049,-0.0552386822107905,-0.5211049780675479,-0.4546167246245382,-0.2341984379948582,-0.9387398946731592,-0.999999641664888,-0.9053343680774474,-0.999999641664888,-0.9280322872290664,-0.5557549826406966,0.2444953252327455,0.2811997803099434,0.5059108788570151,0.4495249833298226,0.3350003046942486,0.3308434084603995,0.3072306068639343,0.3010124643418589,0.3044868090024174,0.2968632133652091,0.3437197205300192,0.362127800919824,0.4925418724345534,0.3528451844703735,0.0,-0.7895299583340173,0.0,0.4723541460633624,0.5578523315323637,-0.0025420480187582,-0.801630701534422,-0.999999641664888,-0.999999641664888,-0.428457202907693,-0.2335745000600953,0.200831137685143,0.5150979295914747,0.4819485191119387,0.3670628144419546,0.3564567190240078,0.3340552659571162,0.3297144588139735,0.3984831225849217,0.3901816474760446,0.4413759886284198,0.4533522840310808,0.583260919097636,0.655314070308694,0.5616702880303784,0.0092329222776551,-0.4089821844020787,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4187061020865316,-0.7367989204845883,-0.1601069762671719,0.2702764067182268,0.5600991876759279,0.5254487583662679,0.4206781537074329,0.4134839666829171,0.3947394949763444,0.3830770798553647,0.3773669222005301,0.3756093625177195,0.3925053809281125,0.400395286357762,0.4622802454937871,0.3080418536000793,-0.3202203235820098,-0.6904389303012198,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2620942825689606,0.0,0.1584301165214647,0.4770105324342306,0.4550367890339872,0.4114961998111062,0.4074824397814879,0.390213927450886,0.3800423374837645,0.3777598034732705,0.3743283572003302,0.3841206574630655,0.3848656453034835,0.4186530100226477,0.1874774217770797,-0.3888755827045021,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9607030196606255,0.0,0.0,0.0,0.0,0.0,0.0825980845714106,0.4369995036183473,0.4390573520144848,0.388370570992839,0.3823227478117031,0.3611262722267192,0.3667654988842051,0.3597930243184682,0.3582890323327669,0.4071821510681609,0.4223537392436068,0.5506543218792483,0.4059865177894969,-0.1310596710115568,-0.799107766658662,-0.999999641664888,-0.5809970734936292,0.2684653302350213,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3092200726817894,0.1869218664205992,-0.2080240505001255,0.1729098089203764,0.4787583231772866,0.4540284645567053,0.3411135372980893,0.3299497628411066,0.3052075868617044,0.2882644226985826,0.2866555207946467,0.2754339821721585,0.3288008505786604,0.348391397415286,0.4744761296726716,0.3179021117045859,-0.1391419820807214,-0.759687971066189,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,0.3297276256458167,0.47054434378969,-0.2074370646418258,-0.4870113783239015,-0.0076146761704757,0.3587260862026586,0.5363598145991636,0.4804215913546394,0.3583875712033352,0.3450223874094731,0.3209856987749593,0.3072165905590689,0.2958026462970656,0.2928269423005042,0.3335549263470749,0.351058317968299,0.4804475002818147,0.3564537458684303,-0.1005665626722571,-0.7566171260911478,-0.999999641664888,-0.999999641664888,0.1519244273813946,0.2445382236203637,0.2781616400462546,-0.0630245271952278,-0.3382537863690502,-0.4660039104863441,-0.3163705118456649,0.2055130082466754,0.4648218687760342,0.4180375668181063,0.3137027418196297,0.3110175575966407,0.291588410634222,0.2943292353401613,0.2850589362495319,0.2881034475608868,0.3300279143591437,0.3329220689455796,0.4655282055939448,0.3971923483277778,-0.0440145951692359,-0.7044382457061106,-0.999999641664888,-0.970242601699274,0.0,-0.999999641664888,-0.999999641664888,-0.958914878949018,-0.9534527674166484,-0.0672761396710456,-0.3926264308337676,0.3386538881624788,0.4815535141566429,0.4354169353780977,0.3233909816371528,0.3144923269937102,0.2976222175104925,0.2906310545382686,0.291000150566389,0.2829628615673979,0.3373261618288718,0.3550533895914302,0.4783013066913745,0.3048270229477851,0.175754269335017,-0.4419935555155167,-0.8466102980568105,0.6523897594299721,0.508300446468299,0.4416486694685272,0.0675458473555755,-0.5936924478095327,-0.999999641664888,-0.5972220082165303,0.493825001434498,0.1681183563389877,0.4759907400711498,0.4309291694021246,0.3204322671010342,0.3131484606726825,0.295474749710519,0.3357227814995798,0.3361772495664255,0.3356259415750557,0.3490535616360453,0.3546766483061104,0.4191418817468901,0.2568126840537962,-0.292651526121432,-0.946572035937303,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8775990739045297,0.0,0.1745921902407275,0.5288937962075626,0.4954814738276737,0.4355923515571699,0.4289634888288893,0.4082350728791052,0.3949981595115865,0.3877385630643659,0.3812282018226739,0.3952729640342492,0.4029339364844317,0.4444646725369261,0.2270637140818924,-0.3029259023242325,-0.9613018981412352,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4175962655831038,0.0,0.0,0.0,0.0,0.2096864692044563,0.5343516603748212,0.5115836596988755,0.4470899689118541,0.440506128253747,0.415585562939695,0.4144111664865845,0.4029560227830074,0.4024858394652521,0.4450401905094269,0.4534746081462691,0.5903820514422476,0.4504776673241542,-0.0357347816224234,-0.6508449927392079,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6769705355351675,0.0,0.0,0.0,0.3155554424809202,0.6252125690326015,0.5755137251357062,0.4554194766304619,0.4468627348784313,0.4228256215074064,0.4052079757647043,0.4053676766928669,0.3986513182433057,0.4090943148410013,0.4122258971371257,0.4529955053617813,0.2605155369573107,-0.2780422890866437,-0.9236702432603702,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,0.2053979046521753,-0.0439636267879074,-0.1483320059707585,-0.0505763495287673,0.2034394445996282,0.5437137025518418,0.5166652073173256,0.4451718588278588,0.4311389892385935,0.4076370438715177,0.4020271240332957,0.3936288089998945,0.3862617542153729,0.4247619952613778,0.4329628078171312,0.5592458920251868,0.4146273573707195,-0.0554544483584145,-0.6540687428582347,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9108856742771416,-0.5686967041330212,0.0,0.0,0.0,0.1875300891044525,0.5304449339459928,0.4882363184218295,0.382436152460159,0.3756836914071568,0.3569608812626487,0.3515038665684122,0.3449722685011667,0.3397917572756372,0.3861933716370906,0.3961882712156066,0.5251641849038505,0.4035459817968846,-0.108614470084025,-0.7404006860984679,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7918447723193527,0.0,0.0,0.0,0.0,0.2334878538118369,0.5540441439741037,0.508162407102201,0.3958752404069475,0.3848163758681993,0.3648138346158351,0.358656429414843,0.3551264442713343,0.3526642467166574,0.4075512470962814,0.4161058651657566,0.5452669639728275,0.4254568641934895,-0.0521138956988433,-0.4457184947176069,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9221029655345192,-0.4806445780229516,0.0,0.0,0.0,0.5098524336797513,0.5786355384920759,0.5211601938139869,0.4107996319329502,0.4023545958833312,0.3831717960973335,0.3762885161989215,0.3704267276096346,0.365581758227851,0.3794944273844833,0.3833531585875607,0.4417506062311842,0.4469952526698854,0.2955601217492442,-0.0935592597126125,-0.1710265272302888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.91388006668019,-0.3491164226396837,0.0,0.1829064074449367,0.4843737645901525,0.457275999920352,0.4109032676416515,0.4050792806018499,0.3842459547338314,0.3716202372057433,0.3675911866617266,0.3635430229747116,0.3782682130770222,0.3818066929507523,0.4142174866375363,0.2277590077505151,-0.0242329169026284,-0.2895777079908133,-0.8803556138613787,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.180643836050463,0.0,0.0,0.0,0.2731939218127715,0.5029156369809445,0.4924361130432967,0.4383403967837974,0.4273448179851988,0.4049565317501504,0.4049268001943755,0.3922959858281546,0.3862698242090833,0.430385081931443,0.4386088302587941,0.5747700115048214,0.4853171043812405,-0.0120064516949469,-0.6148103471399686,-0.999999641664888,-0.9716994479322464,-0.999999641664888,-0.041450885588413,-0.999999641664888,-0.999999641664888,-0.6498298724777489,0.4278464318047733,0.451948529861992,0.6060361402942699,0.5631496452984378,0.5222139650979534,0.4149633239509764,0.4089622217860583,0.3873732896648451,0.3791669555344478,0.3749140688490967,0.3707830815424229,0.4204742801821189,0.4316928456490297,0.5615874644107196,0.4486882524030133,-0.0140226759129996,-0.615863693687424,-0.999999641664888,-0.999999641664888,-0.6490526046624896,-0.999999641664888,-0.999999641664888,-0.7762781791886111,-0.999999641664888,-0.4788394478509011,0.0,0.424805318385507,0.6107248066399794,0.5579360046250447,0.4378838050343964,0.4306441712031961,0.398719276085077,0.3922734747930678,0.3849263826245666,0.3846766375560571,0.4264766565565703,0.4428931474459645,0.576635878997955,0.4674645793479162,-0.0194525074705276,-0.6657744811033435,-0.9823560869950106,-0.999999641664888,-0.999999641664888,-0.949502717863691,-0.8469288504401136,-0.999999641664888,-0.1421801223444103,0.0,0.0,0.3171363117751254,0.6253302210461681,0.5803463771586688,0.461979107307438,0.4486287892914633,0.4220670420986341,0.4144043707024074,0.4066818114581196,0.4028273276201529,0.4477572299707463,0.4648583961159864,0.6064192526272556,0.4952835466135148,0.0177081146195601,-0.6192445963155468,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.1821129996422566,0.0,0.0,0.2979942866941905,0.5765623995815398,0.5231815148701725,0.4069230617964078,0.4004938252283304,0.3876527662891296,0.3771125050303988,0.3717756907687952,0.367149460690213,0.4157278496709037,0.4282741414714215,0.5726977220673073,0.4589269507388839,-0.0230079768047005,-0.4823388519656127,-0.9544504734811536,-0.8158249709978942,0.1512677847352792,0.4060735887742664,-0.2511641131930668,-0.999999641664888,-0.7313278894854863,-0.4829041762618478,-0.3618385553557848,0.3540862645557221,0.5704487422411879,0.5225613995640093,0.4128659750593093,0.387156674044199,0.360488317987091,0.3557937053302264,0.3551740147605742,0.3512668635952348,0.361220988468688,0.3737167366243884,0.4402376947787503,0.3257686566261266,-0.0107029353424709,-0.8859914426267761,-0.2050254107319662,-0.999999641664888,-0.999999641664888,0.136496298353262,-0.0603673755819694,-0.70857942668905,-0.6652771146488797,-0.4188390446144967,-0.011983091186838,0.4086929388380395,0.4816877308941413,0.4507456760626398,0.3924102399496326,0.3793453448690975,0.3565106605609138,0.3474340413193326,0.3440680044690972,0.3393942039012751,0.347610306971427,0.3520025072324092,0.3963492463533024,0.3275580715472675,-0.145236101541564,0.2208311305184407,-0.1308307380320897,-0.2577857554006593,-0.8567313443791146,-0.8878649553771089,-1.000000066401399,-0.999999641664888,-0.999999641664888,0.2839915733972112,-0.0473797825464491,0.1287104533688247,0.4556038122762666,0.4432660661026845,0.3732847795926294,0.3627632067403857,0.3446745282069062,0.340882905372578,0.3280809221923955,0.3277003582784762,0.3727317726552154,0.3780116722243354,0.4990488357841567,0.5168911671412153,0.2250874150958804,0.0512848100292333,-0.3652385711269059,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3631399480257055,-0.999999641664888,-0.9016434077962427,-0.3735400462357829,0.2879887687028977,0.6035399638187072,0.5586996808719499,0.4403069268300549,0.4329279794232233,0.4105333221405089,0.4027521492576934,0.3936113948029406,0.3923558736762156,0.4391771277106068,0.4571642942179404,0.5904160303631333,0.5017510094675887,-0.0358486110073903,-0.7468906599876284,-0.999999641664888,-0.999999641664888,-0.3417238836644979,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9081885974318424,-0.104896751402623,0.334234080028277,0.6077346616020416,0.5576790390358469,0.4485591325036477,0.4431552098732951,0.4201565772718381,0.4106942972782047,0.4037914795002835,0.3981828338715947,0.4401829037688222,0.4548146518386972,0.5902954051939892,0.5048808928176687,0.0007785420247926,-0.6771616669651493,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8584052309692443,-0.7128989970066392,0.0,0.0,0.3151294317603163,0.6229041260949322,0.5660289341069862,0.4511105247256495,0.4454216038963684,0.4267790689524526,0.4108901008098083,0.4078035405838574,0.3947208065698573,0.4495079938693797,0.4608764913246984,0.5938529982107175,0.4945075530077886,0.0185733028926112,-0.4215314493581739,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3595543223992465,-0.725084687509258,-0.2358476898673458,0.0,0.3581021482678957,0.6179253647121612,0.5575435480888153,0.4429594063416914,0.4379997581019187,0.4156853760197967,0.4038033721225935,0.403849243665789,0.3917752588655819,0.456099055048175,0.4601225840175479,0.6002508042769756,0.4970168963151943,0.0121130605592256,-0.6298969880132004,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.1089368450959276,0.0,0.0,0.3112018932424454,0.6117067974535749,0.5567853934165541,0.4438037825257001,0.4391321056404332,0.4148133919625684,0.4002789085537286,0.3945967835086246,0.387643422085886,0.4073766803902314,0.4142667560728205,0.483986404892056,0.366603249536976,-0.1917311579354529,-0.8270044607057864,-0.999999641664888,-0.999999641664888,-0.2994422134604305,-0.999999641664888,-0.999999641664888,-0.9498467544376582,0.0,0.0,0.0,0.2326001545036991,0.5390407514570419,0.5046523845747126,0.4433335992079448,0.4400542086059678,0.4107180825228246,0.3945165083080323,0.3871532761521104,0.385492981130335,0.4037320163887335,0.4081484266308469,0.4565849536168399,0.3215391304488844,-0.2389920142588023,-0.8578997945210701,-0.8885148022390472,-0.0836242479821574,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8599767560602058,0.0,0.0,0.0,0.1475385981680784,0.4830727966567428,0.4662162787418795,0.4139104021400321,0.4118937531854684,0.3924612083309611,0.3916384937090171,0.3874004728015536,0.3843534130711323,0.4295177699758365,0.4364690077160199,0.5744599538517398,0.5133853919788375,0.1326791913282695,-0.4698307864510913,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7234112256556394,0.0,0.0,0.0,0.300586028884744,0.5595695412466227,0.51490170132336,0.4166575978936375,0.4122165529338821,0.3935001138370401,0.3884550935585421,0.3865463276777904,0.3850321420158232,0.4402636037059256,0.4492408346039162,0.5871396129167338,0.5234809541104773,0.0041598693894265,-0.6873638379610678,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,0.5083497159035831,-0.411242632113997,-0.999999641664888,-0.8793319988696984,0.0,0.2491784700038112,0.5335319189084546,0.4856895983014495,0.3793262317260993,0.37063909586517,0.3508616649636732,0.3448843480433751,0.3406076761134041,0.3378226788103134,0.3854674969396707,0.3946813060743278,0.5321060784407903,0.4559533704248778,0.1182695804536844,-0.4118381127025181,-0.7766222157625784,-0.999999641664888,-0.5442701073813445,-0.2673219395472189,-0.7436669098686017,-0.9128904306093952,-0.6277902949182896,-0.1486390904682626,0.1822918137134174,0.4326434059608059,0.5649441570577115,0.5065883335921729,0.3896337373767634,0.3867251417489511,0.3630685922918455,0.3580431098928569,0.3484270752822159,0.3471927909810445,0.397578433816341,0.4105146337340218,0.5452571950330728,0.5448226895822474,0.2221486631757821,0.2244396919164975,0.2150517408123015,-0.8349937544790266,-0.591772638779493,-0.592324796243885,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2817434430441139,0.1652394922669504,0.3141346988513887,0.5834809326103707,0.523712860245522,0.4087035572508162,0.4047768682059675,0.3762188594111059,0.3705753853885093,0.3930286563097516,0.4123979154241093,0.4683280686749231,0.4851489087228565,0.627120485440331,0.5440887448911172,0.0416959585553008,-0.2257958755963463,-0.2091245428003097,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3034818824172241,-0.0487342672802536,0.5760726783842752,0.6213946125345868,0.5678446826918133,0.4544578731693979,0.4377185825315899,0.4153816894143811,0.4107210556784021,0.4019345314738823,0.3976778221599316,0.4139911020771356,0.4224132023551568,0.4968873516793178,0.4109958602010649,-0.1335108254169459,-0.773742502217519,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3339478076198153,-0.999999641664888,-0.9924860527840472,-0.3726323843116249,0.2602479529553361,0.5464970009088882,0.5065755914968408,0.4491338010031264,0.4372641144647442,0.4168143256662226,0.4027746602927802,0.3986615119195714,0.3963054984926621,0.4089477807446819,0.4163666533835541,0.468225707175755,0.3462838548473532,-0.2178974754364753,-0.9512611270195236,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3319740570528697,0.0,0.0,0.0,0.2658574480570471,0.545960983431917,0.5202041119275668,0.4543763237592723,0.4445474961565849,0.4205893837766191,0.4228251967708953,0.4135825055534856,0.4125546431966944,0.4553132925026942,0.4694663625245925,0.6075664659436576,0.5609265743994936,0.2144974596653542,-0.6158127253060954,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2933166634977687,0.0,0.0,0.3762829946242776,0.6260531225880104,0.5655795628782733,0.4441669322426655,0.4321154584775451,0.4119183879031105,0.4017408516248341,0.3938008272868781,0.3872327018796806,0.436788409572345,0.4461190212475465,0.5830485508421006,0.572857847731981,0.3594600308937888,-0.4483221295304703,-0.3495764122811733,-0.9421717656826104,-0.999999641664888,-0.1859912687248433,-0.1011488764289351,-0.3122981381775189,-0.999999641664888,-0.8696607485126182,-0.3151341038619381,0.3051519463787542,0.5657783395654543,0.5161844055867936,0.415675607080042,0.406809657147952,0.3855991652581026,0.3767816352882747,0.3695747061684267,0.3661364641113094,0.4110888774969894,0.4163866159995744,0.5542811469472813,0.4926956270515609,0.0071988591261375,-0.6691978573825734,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7988953984031266,-0.999999641664888,-0.3918024420022905,0.0,0.2941330070720466,0.5386177138920155,0.4889269399888306,0.3866728991580894,0.3773643737814636,0.3562745070607584,0.3503625995631652,0.3478953051703554,0.3456560942839906,0.3929296927026721,0.4026323735615715,0.5417238119974755,0.4815411967978218,-0.0030466349939102,-0.6861193599836307,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4997194947351373,-0.0789058500806728,-0.2368292559444302,-0.3989732685186973,0.0,0.3631798732577461,0.6140776766583717,0.5627631350733634,0.4509478506419094,0.4244077650111448,0.390814929614051,0.3909491463515493,0.3919901755401837,0.3826646607031151,0.435262756024579,0.4485812188022234,0.5891953376303161,0.5196251960629774,0.0304943825488329,-0.6677919795309294,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9483304450931356,-0.055614149286577,0.0,0.1132899695978914,0.4647585830358848,0.6128901133734179,0.5590742984747142,0.4468338527956785,0.4331925902696204,0.4180498841769273,0.3957635347045359,0.3857750061736859,0.3830588161853887,0.3960850602434164,0.4004330879072473,0.4725478259124105,0.3864936603504176,-0.1540880351687888,-0.8150566226493673,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5615781202074761,0.0,0.0,0.0,0.2444345879116624,0.5191167864592258,0.4936500099919368,0.4360948148497666,0.4199467574353691,0.3858247003454812,0.368885358810959,0.3651077522814961,0.364981180801197,0.3815607705108423,0.389421369121228,0.4393385275848136,0.3240599416420891,-0.109749790778117,-0.8474470289836199,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7546336065844476,0.0,0.0,0.0,0.0,0.270818370506353,0.5108161608233708,0.4881811026753903,0.4239324848552567,0.4152436500482831,0.4004687657741773,0.3993100845719763,0.3999858403610898,0.3940832770667402,0.4395041748241312,0.4523974763541938,0.5805672401444255,0.5802690751136539,0.2009759728354181,-0.2575067035128858,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3714928162524221,0.0,0.0,0.4780158837559349,0.4206348305833037,0.3655116767035243,0.2469141996632932,0.4121698319176644,0.4050771569192945,0.4057580095465409,0.3928617348609007,0.3960616997353076,0.4500724686925927,0.4601625092495885,0.5989417663498556,0.5614761834448191,0.238497620959916,-0.3368428116792733,-0.820556960467733,-0.999999641664888,-0.999999641664888,-0.999999641664888,0.2579730642020414,-0.1639168627714762,0.2640531673580187,-0.2430125700725977,-0.2359959229097095,0.38716899140302,0.6113122172347901,0.5552503956655446,0.4448214512062254,0.4380418070165147,0.4193912020788886,0.4125469979394952,0.4032338004612476,0.4004891531267087,0.4463407337063254,0.4493002977154662,0.5866898169515099,0.5384665076940743,0.0581561973053353,-0.6529559331992294,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8312985468327113,-0.999999641664888,-0.999999641664888,-0.8121896511996399,-0.265742769199058,0.4206462984691026,0.6263062655486086,0.5750274018305302,0.4654925277270149,0.4525979519874191,0.426132619982603,0.415579191892029,0.4171702548624999,0.4049042891592888,0.4496515548101216,0.4637111827995843,0.6036627126704066,0.565103857985874,0.0741776832394337,-0.6451577708559711,-0.999999641664888,-0.907980476541418,-0.9822286660416892,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.0974375287951992,0.0,0.4361500305962058,0.6280069105389356,0.5751696885617389,0.4604666205915152,0.4444642478004149,0.4211241270440571,0.4083136491336533,0.4049747954201265,0.4018317452382032,0.4580099446114822,0.4674475898874734,0.6146311083322967,0.5765110064637002,0.0800500902414973,-0.6381198868675294,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4589617791327916,0.0,0.0,0.3552394241832791,0.5730999475432913,0.5251624859578063,0.4245071533547354,0.4224548265332417,0.40604725511058,0.3940191418535685,0.3865705376589214,0.3824654592794229,0.3974607818027745,0.4047654003201686,0.482371131940454,0.4196681302841067,-0.1243492588731506,-0.8199580819871233,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2587639235856551,0.0,0.0,0.0,0.3031595074053214,0.5131335232277726,0.4745011891268247,0.4239715606142752,0.4171316038399925,0.3966019645773895,0.3826846233191354,0.3773520564226426,0.3755783567524113,0.3885893102960405,0.3957372010408495,0.4480677123603389,0.3367362028149945,-0.2228792099748237,-0.9698391020137568,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.622434367513688,-0.0088812404464886,0.0,0.0,0.0,0.156444048595698,0.3542277018139087,0.3379802560559207,0.2715841704358135,0.2660859563000031,0.2433468377068103,0.2442315638593706,0.2425920809266377,0.235127761481081,0.4211198796789464,0.4700240415636284,0.6157201327466821,0.5819629243198039,0.0889997132662683,-0.6269153377054839,-0.999999641664888,-0.999999641664888,-0.4138687779619472,-0.999999641664888,-0.999999641664888,0.1537125680930023,0.3323686372716544,-0.409777291150803,0.0228393564098054,0.4786882416529598,0.6353752395329905,0.582450097098002,0.4689596518668851,0.4628914413332179,0.4446010129569798,0.4366779780794667,0.4311699950039017,0.4238972317248378,0.4734975367511647,0.4853230506923955,0.6344968844280962,0.6060395381863584,0.1080924689119191,-0.6298375249016505,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9880560509735796,-0.999999641664888,-0.9044891424204168,0.1604374212727849,-0.2381544338589709,0.2757920350509911,0.4422377790093822,0.3925151498678671,0.2800228354377664,0.2689461319655533,0.247928045715219,0.2363679920934074,0.2301447527331993,0.2253065791355928,0.266127155741577,0.2810175683466941,0.4279950895836481,0.4027173208637856,0.1501396845618754,0.0641262937049452,-0.4144803985378891,-0.7572712203181967,-0.999999641664888,-0.7780068567886689,-0.3105788047807046,-0.0145412791930169,0.5594722765855875,-0.1570845512543927,0.5162600086857642,0.4074072614190285,0.4454114102201026,0.391499604869897,0.2785982691796353,0.2715472183593503,0.2502216228750009,0.2471630952587807,0.2474744271213955,0.2434092739739377,0.288855655921993,0.2968534444254546,0.4436695657882017,0.4734860688653658,0.4718308706817232,-0.0890833863589493,-0.1381871744038345,-0.5683000002316813,-0.6954924453099393,-0.999999641664888,-0.862974546355343,-0.999999641664888,-0.1709398809820304,0.2616062603177403,0.354728466160461,0.4597454179957171,0.451732338977857,0.4007304034649968,0.2875873926999359,0.2816725120467651,0.2673873489699238,0.2594218404413037,0.2516644528031081,0.2436649653536023,0.3005584210115244,0.307397103576274,0.4514248297438419,0.4433718254939411,0.2141546973009202,0.0804123904854407,-0.3098036606480006,-0.999999641664888,-0.999999641664888,-0.1287074802132472,-0.999999641664888,0.3613326941710996,-0.999999641664888,-0.7404389123844642,0.0,0.2893623665797004,0.4493228087505528,0.3983675942539105,0.2810587677882679,0.2650712607750551,0.2334938001229919,0.2221197810930292,0.2171308260339927,0.205065760700518,0.2272858512771823,0.4125788531778254,0.4912281624058116,0.4749102103869858,0.1252671144735744,-0.2377118584144351,-0.999999641664888,-0.999999641664888,-0.7954550326634537,-0.999999641664888,-0.999999641664888,-0.98571575279758,-0.999999641664888,-0.932967725487708,-0.2170242171697139,0.3525580625888897,0.4986334434763295,0.4640624398942398,0.4176425618628105,0.4120050341513689,0.3904883072370376,0.3769358146417933,0.3738747386065066,0.3728829788531566,0.387793778810805,0.3927360128536238,0.4425796919007942,0.3502742543688625,-0.1737176577644329,-0.9300158067357666,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3432350961708876,-0.999999641664888,-0.3241499857824361,0.0,0.0,0.1552658295139879,0.3434427923248011,0.3263467230176938,0.266192989900793,0.2526443199341482,0.2307088028199012,0.2201103526591537,0.2954169855450134,0.3964036126267194,0.4407167975632381,0.451371737679958,0.5926441981002102,0.5615590070644779,0.0785494961478845,-0.6556784942351926,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4762825340542553,0.4689176029522892,0.2537155054150686,-0.2221520610678706,-0.2809033142252161,0.3452942187765583,0.4542395586027075,0.394845254367601,0.2824153762046278,0.271605407261367,0.2392838082419079,0.2233302801495808,0.2295378042588793,0.2275530105426458,0.2773661085610191,0.2865518850859455,0.4394689216937123,0.4610136812177743,0.2939393272229984,-0.2961224728899019,-0.4094854971676975,0.1036913491842043,0.3414974991040972,0.1935885306983652,0.0165825628652228,-0.1652535085718157,-0.1303295489490263,-0.1678244386733267,-0.1135966293588844,0.3088836813650215,0.4244383460399419,0.3667213262870537,0.2477764147807668,0.2352025151070294,0.2161216520836887,0.2114780078081525,0.2085358579959657,0.2104964417310681,0.2534521687782047,0.2686649563952245,0.4147186757205997,0.3908523064270252,0.2347633375545822,-0.0571584912408302,-0.5590891642526017,-0.922119954994962,-0.999999641664888,-0.999999641664888,-0.0093178695798693,-0.7245877457913052,-0.5739422000447445,-0.2092260548264556,0.0,0.3105278363993762,0.3758242791923212,0.3264104334943544,0.2227173853641058,0.2151876564958441,0.1964041090302529,0.190080207116921,0.1868925596013353,0.1826409471255175,0.2293177907461446,0.2410214053086982,0.3861105480174318,0.4091002611521563,0.1226643291337331,-0.1678957944071866,-0.2185524191365463,0.0365128989107049,-0.5182210171573776,-0.4518856688583536,-0.938956510293805,-0.972009505585328,-0.999999641664888,-0.4722517845641942,-0.0071988591261375,0.3614163672637805,0.3985379135948498,0.3480095592918334,0.2424994883672243,0.224172532651034,0.1969218628372481,0.3579403236571778,0.3762689783194123,0.3727547084268132,0.4265675501699394,0.4373524596590469,0.5830426045309456,0.5680880567126569,0.2830766909523649,-0.250288306507239,-0.553559094878461,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9999529206486704,-0.4242676019624914,0.1334398944195971,0.5603548790555924,0.6119573919951066,0.5559032156830602,0.4480889491858925,0.4432974966045038,0.4105515858104849,0.3942540211441906,0.3870899904119609,0.3819421838977838,0.3948469533136453,0.4017671852885204,0.4822594262380424,0.4407036307313949,-0.1186824243424452,-0.8776160633649728,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6215084419195538,0.0,0.4420657607223986,0.549997254496622,0.5086746393345523,0.4555468975837831,0.4376293878642651,0.4232244490913018,0.4076769691035584,0.3969939963771077,0.3886462249885239,0.4019693598677901,0.4076727217384476,0.4654347635615093,0.3782754335977103,-0.1528295408864863,-0.942902312481652,-0.999999641664888,-0.8863953670488042,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3210791408073948,0.0,0.3691788517401089,0.0041908751547347,0.3833896859275128,0.5206560315753461,0.499909351955586,0.4339044486621749,0.4221783230645347,0.3981416344300208,0.390334127883519,0.3898456808957876,0.3870904151484719,0.4339804764976566,0.4438921277200027,0.5802482630246114,0.5728654929891803,0.0909552001632379,-0.3565667257803751,-0.999999641664888,-0.999999641664888,-0.5487510775731406,0.0636535619681235,-0.9167173065741426,-0.999999641664888,-0.999999641664888,-0.6819484474449162,0.3745530428146866,0.5406734386055977,0.6174059119591218,0.5608203902717259,0.4506675245446027,0.4457588446861585,0.4272764354069164,0.4090458948787392,0.4055630554879594,0.3975147233396804,0.4499569403615814,0.4565365336545778,0.6088882459661097,0.6102818064589326,0.1151023202906301,-0.607640794833095,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6391477492243205,0.0,0.5353056185786861,0.6063071221883329,0.5487200718078323,0.4346320223056391,0.4187693878266811,0.3897021199550458,0.3804186540325732,0.3672819784816671,0.3670156686892257,0.4145317916557286,0.420282299279115,0.5786457321683417,0.6304041234074188,0.7408870094036439,-0.212375900792556,-0.8280917861741275,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5989379437212561,-0.0700360775199831,0.2598181196061326,0.5362179526044659,0.5691057253931824,0.5142225476421579,0.4060447066915136,0.3981254944426001,0.3739745516866083,0.3635642598002651,0.3542200565567094,0.3471409731266938,0.3930524415543716,0.4079445531055329,0.5566855803364525,0.5793881715896932,0.1165090476152963,-0.5556105722269326,-0.999999641664888,-0.5513759492115575,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6166537035980154,-0.0444346595786848,0.5573235345760807,0.607628477474274,0.5479546966148829,0.4321044153282572,0.4247832320869313,0.3995411412339988,0.3948771096059313,0.3925852313921937,0.3974403944502431,0.4455311859162246,0.4588059008332287,0.606614206685837,0.6131220195084626,0.1441415555525348,-0.5741715577607227,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.573326332103692,0.0,0.0,0.5542934643061023,0.613004367494896,0.5612948209545918,0.4512608814505686,0.4421052612179282,0.4202810250695817,0.4048601165621374,0.4004870294441533,0.3980651818580281,0.4121341540507344,0.4185430032662804,0.5053519256084461,0.4838921133865983,-0.0476516139135344,-0.7524207293617691,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9502545014882862,0.0,0.0,0.0,0.4376676141502614,0.5158475895335145,0.4761839951836869,0.4166771357731468,0.4084177095788657,0.3896235437004977,0.3773779653498179,0.3725894859240067,0.3707376347357384,0.3871375609012008,0.3960060592523572,0.4545398473160345,0.3938029509694334,-0.1248614911055019,-0.8891476596405424,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.92553058917886,-0.999999641664888,-0.0663030683241826,0.2287885690533505,-0.2546172210280717,0.0,0.4362222358030878,0.5183382444344331,0.4939991434040369,0.4302402467811678,0.4214048778778749,0.3962914821877968,0.3878404998270228,0.392520671442511,0.3792272681190198,0.3941537833275779,0.4023622411405305,0.4609682344110897,0.3989172032992359,-0.1189495836079087,-0.886442088065022,-0.999999641664888,-0.999999641664888,-0.944788142590806,-0.999999641664888,-0.999999641664888,-0.1846231924226845,0.0,0.0,0.0,0.3258756902269164,0.4026204809392615,0.3779296980776988,0.3106488863050313,0.2988233723638005,0.276734950105568,0.2833684849354705,0.2745301428766,0.2688879430635366,0.3257525166387059,0.3318096840230853,0.4788254315460357,0.4874450343017048,0.106326414498887,-0.4516223322214897,-0.999998792191866,-0.4499021493516533,-0.999999641664888,-0.8598357435385304,-0.999999641664888,-0.3018262594970705,0.0,0.0,0.1799264560832646,0.4928646721829671,0.4719493721683119,0.4193665673612465,0.3065518779192432,0.2968428260126777,0.2759011923343362,0.2733714616743991,0.2673983921192116,0.260006702617048,0.3058472400473769,0.3172518401061366,0.4585327952566102,0.4696659886847957,0.0593866589779071,-0.557090778968014,-0.8152796093176793,-0.999999641664888,-0.1332572577198367,0.446638898737097,0.0019690784653238,-0.999999641664888,-1.0000009158744214,-0.0849473022141427,0.0640923147840596,0.4793338411497874,0.459678309626968,0.4049565317501504,0.29699445694713,0.2869116369108224,0.2663365508415348,0.2588509945704246,0.2517910242834072,0.2455100207576935,0.2905766882648515,0.3007393587652405,0.4492374367118276,0.470556236412,0.0030241239588234,-0.3645190674771521,-0.6078850183269606,-0.999999641664888,-0.999999641664888,-0.5319569959254046,0.3821362884833431,0.277479088472964,-0.6390394414139975,-0.3288267595058358,0.3752547075309754,0.4849480083531201,0.4309351157132796,0.3847344017215627,0.2801532295466651,0.2722212752024196,0.2524574358692771,0.2426337051047226,0.2353490492033488,0.2296992041330861,0.2831722566673558,0.2942196533203051,0.4403277389190974,0.4954296559733231,0.6022122374851001,0.5400588448740784,-0.3212983048471073,-0.1854688428162263,-0.6752354868874436,-0.8942848477419428,-0.999999641664888,-0.999999641664888,-0.8988720020615066,-0.4000860781777025,0.0761115085743386,0.4856819530442502,0.4629215976255039,0.4091550521620845,0.2967311203102662,0.290963623226437,0.2641984272448049,0.253279301018199,0.2487575561213401,0.2432674119792401,0.2595467129755584,0.2642319814291795,0.343592299576698,0.3561054619293523,0.1781221753842362,-0.6938113381991213,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7889671824568487,-0.1033579310230138,-0.2834602280218617,0.0269971021166766,0.0755075332555961,0.4388241716699069,0.4062511286358939,0.3659461821543496,0.3140968973019034,0.2911844862121938,0.2666746411043472,0.2545904626278742,0.2515926723327372,0.2478800504894681,0.2582024219180196,0.2638875201187011,0.3226668058857772,0.2980210450943879,0.3555014866106097,-0.0413650888131768,0.2819443434138503,-0.3782002552352508,0.28092072842217,0.1420679919054876,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7701577260640821,-0.2318798013809232,0.3576098786515648,0.4008344639102091,0.3516780085379511,0.2861182291081423,0.2791856797744461,0.2628290767331129,0.2666364148183508,0.2584228601672653,0.2540268372776834,0.2994231003174323,0.3165977458790878,0.4542353112375967,0.5065208004869127,0.1945386662736303,-0.5130647159129792,-0.7171930831335641,-0.999999641664888,-0.8500761479871476,-0.999999641664888,-0.92589161521327,-0.8241799629071662,-0.5886465780580127,-0.3907682085978332,0.2552866057695191,0.547829399344117,0.4899879317934851,0.4296596319705342,0.3141414946355658,0.3083739975517365,0.2820913022466808,0.2734530110845247,0.2679250653929393,0.2636483934629683,0.3143759491896769,0.3184381291815572,0.4680812967619909,0.5043168427309668,0.0364381452847565,-0.5639099236532543,-0.8700939797539103,-0.8923968939502335,-0.4656216476263805,-0.7573051992390823,-0.7349810482172057,-0.9242054112643192,-0.7321013346721462,0.0,0.0150874903462538,0.4879334812894361,0.4383187352217328,0.3936491963524259,0.2819273539534075,0.2721325052716058,0.2538616147748769,0.2434181934406702,0.2426978403178943,0.2332805823944344,0.2847153244120757,0.2938972783084024,0.4433403949921218,0.4961767674962966,0.5888941994439668,0.3051523711152653,0.194164048670866,-0.4280197243012902,-0.7182082033950231,-0.999999641664888,-0.999999641664888,-0.711437903408556,-0.999999641664888,0.5354394105796733,0.4318542455232366,0.5240806820641092,0.4480328839664311,0.3896379847418741,0.2778919323617247,0.2743891303549245,0.2490217422312261,0.2379798671529208,0.2301651400857307,0.225775912980326,0.2636241834818373,0.2730592803387621,0.421195482777917,0.454819323940319,0.0,0.0554310878503056,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6293405831836977,-0.257850315350342,0.0470302243978379,0.4656042334294266,0.4280205737743123,0.3742616735680921,0.2680452658255723,0.2623682376186012,0.2448453081178678,0.237398402869265,0.2332504261021484,0.2277029425310538,0.2868865774566692,0.4163118623736259,0.5634316703417888,0.6004440593895127,0.1090574702650717,-0.6532405066616468,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.238936373775852,-0.278410535641742,0.1856544526715642,0.6446064628646013,0.5867892052951005,0.535503970529356,0.425585984092855,0.40774110431673,0.3800792895602277,0.3733586837455557,0.3721260983904286,0.3675971329728815,0.3822713546938636,0.3890701120265725,0.4656530781281997,0.4946974102282372,-0.0271686956671492,-0.7496514473095881,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7082736164010791,-0.229254080269484,-0.6392624280823096,-0.6972856828596798,0.0,0.4019090472832181,0.3569303002338516,0.3258417113060308,0.2797985745599211,0.2718844591491405,0.2500436582768622,0.2988063829033577,0.3607062078172702,0.3558115442636914,0.3664401507167249,0.3707686405010466,0.4249633203676253,0.4079415799499554,-0.1020382746831171,-0.8746429077874778,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,0.287816750415914,0.4035684928319714,-0.1661110515876675,-0.1945233757592318,0.1508485697988525,0.3800937306016041,0.363623298175304,0.340786914921076,0.2863909099482497,0.2756140704528524,0.2569626160422042,0.2583663702112929,0.2534407008924059,0.250108218226545,0.2962787759259759,0.3047216882930395,0.4520920908027339,0.5039638866902669,0.0585015080888358,0.0,-0.3416198232192856,-0.999999641664888,-0.999999641664888,-0.2599281263624999,-0.2870687894199185,-0.2525674426256444,-0.7486235849527969,0.0,0.112987557202009,0.5094332187433246,0.4371044135365816,0.3709848313851815,0.2642982403249065,0.2594931961751635,0.2398890577701836,0.2341627601279283,0.2345135924860727,0.2355384816872863,0.2930367621369731,0.3039975125416639,0.4538938230826959,0.5093138677837137,0.0587933020719413,0.6284685991264695,-0.999999641664888,-0.999999641664888,0.3709572235119619,-0.0040749220872124,-0.7188028345105221,-0.5228591398582698,-0.5659953799226115,-0.2522000455435683,0.4227534163005244,0.4818206734221064,0.4104581437780494,0.3560349556685146,0.2613735047096736,0.2578295032612995,0.2405792546006735,0.2338590735225127,0.2282491536842907,0.2212898459503971,0.2658778354095785,0.4067761029635774,0.5557299231865435,0.613881873126768,0.0664211450742603,-0.7556869531319029,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6334860115317479,0.0520620778444927,0.6514578875246829,0.5673757735835913,0.5004394231214022,0.4012825609293887,0.3952538508912511,0.3781029905742156,0.3727220037154607,0.3708285283491075,0.3725240765013018,0.424366990306082,0.4383174610121996,0.5924594377178944,0.654786122825433,0.1102556519628022,-0.7563113158031769,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9627842285648722,0.0,0.0534042452194761,0.6199619762827453,0.560327695918884,0.5138623710807699,0.4000232171740641,0.3801943931547278,0.3586390152178891,0.3527666082158254,0.3517739989894531,0.3512885251572993,0.4115484424019679,0.4347802553480027,0.5934125464487372,0.6515632221794285,0.1475462434252777,-0.6140967898013697,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.902424922976613,-0.3623669275755568,0.0,0.1829123537560917,0.6616044180376512,0.5890258677623988,0.5379997222684075,0.4226446837536903,0.410906240797229,0.389565354798481,0.3799098196923104,0.3747811263211316,0.3731021428928691,0.386123714849275,0.389583618468457,0.4693181294822289,0.4970606441758347,-0.0172795554798898,-0.7224810526963945,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.0094113116123048,0.0,0.0527259410112962,0.5267361347313233,0.4826166296438529,0.4475584532835651,0.3926013713796145,0.381955350729627,0.3669001403582145,0.3583353286124736,0.3534300466461179,0.3517706010973646,0.3675355461787763,0.3734096521268842,0.4240594810720668,0.4045700215250761,-0.1049969892192357,-0.8806741662446818,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6266222695128452,-0.2684542870857334,0.0,0.0,0.0770624936226259,0.5127550829964086,0.4932303703189989,0.4654360377710426,0.4059916146276298,0.3982592864435874,0.3768631846984002,0.3770020735375203,0.3716903187300699,0.3667582783635169,0.4139524510546282,0.4229708813941926,0.5650758253761434,0.6207859651142225,0.1904934757421928,-0.1233736391072212,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.119522553161343,-0.1688760862747378,0.237494818057278,0.6655166660411236,0.5834907015501253,0.5289439151158689,0.412792070906383,0.4016304201319557,0.3747284589937588,0.3645037769627535,0.3562948944132899,0.3516720622267962,0.4027899508071787,0.413831825885484,0.5568380607439269,0.6085926293544045,0.1117668644691918,-0.6769875249956104,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7436159414872732,0.0,0.1709785320045379,0.6626437482802413,0.5866261064748493,0.5311321576209052,0.4158102485540514,0.4037761889858849,0.3848826347639263,0.3776723077519899,0.3696469113753088,0.3654696277889283,0.4116278681295381,0.4248962119988761,0.5682167518755114,0.6239366605533451,0.1168802673259721,-0.6946055954748236,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4437009962900209,0.0,0.3241958573256318,0.6913491406444444,0.6039498345518904,0.5479525729323276,0.430859512614309,0.4213063390073064,0.3942769569157884,0.3832206407961067,0.3767412853197229,0.3741257578845495,0.4200104679120298,0.4327075411739777,0.5764116181201097,0.6343350598173783,0.1449676680665673,-0.6427410201079787,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8764098116735318,0.0,0.1819762344856918,0.635054988203643,0.5625342020938963,0.5062498185928496,0.3978430446627381,0.3864269767181795,0.3657036576065283,0.3592115600348124,0.3542977833382353,0.3501260213264988,0.4045946562427182,0.4160251652286532,0.5622636449363443,0.6169603633590085,0.1292001745660893,-0.102175889312704,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8294339535491109,0.0,0.1552335495391465,0.6359048859622956,0.5631831994828124,0.5132231426316086,0.4051909863042615,0.3955571127601555,0.3756560835339373,0.3676710371258078,0.3660464199709624,0.3635850718893075,0.3762770483131226,0.3830397030423905,0.4599076673429461,0.4946022692497573,-0.0424634574308056,-0.8291663695471364,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6444399661522616,0.0,0.0,0.0904374463562427,0.5347589826889381,0.4800312585009654,0.4481662512309073,0.4000546476758833,0.3941537833275779,0.3747199642635374,0.3635132914189366,0.360902860821896,0.3595721613327114,0.3762392467636373,0.3833760943591585,0.4393945928042749,0.4312778780777136,0.1287894543598839,-0.3676731608083632,-0.6143388896126801,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.211661069244424,0.0,0.0796640047529341,0.4105592310676842,0.4796468719584464,0.4584028258842226,0.399662191139654,0.3912035635216807,0.3697824023223404,0.3692268469658599,0.3644022649366076,0.3607733161860194,0.4074259498255156,0.4170921033444628,0.5644136611553842,0.6181275392914308,0.2075967655699884,0.2192014165254624,-0.999999641664888,-0.4146541157709169,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3931055336182554,0.1262869068366552,0.5114498676978882,0.4263534829683598,0.3693636121224246,0.2595598798074016,0.2490926732285749,0.2270751819676913,0.2191823033824642,0.213853559114571,0.2089210940115068,0.2606892541903386,0.2694456221025725,0.4141155498748793,0.4666337947322619,0.2730023656462786,-0.1456281333412823,-0.307115503269434,-0.5868796741719585,-0.1817315862553151,-0.1414950223520532,-0.4345266876508935,-0.2729896235509465,-0.2398482830651209,0.3431841277895591,0.3435939985227423,0.5213500510344357,0.4386513039099012,0.3850903309178399,0.2743887056184134,0.2632461679869843,0.2405006783461255,0.2309623705170105,0.225974264930996,0.2239253360015909,0.2707262026834507,0.2795479800183894,0.4252878190620833,0.4782078646589389,0.4027347350607395,0.3628379603663342,0.0626456622273527,-0.6871871475724625,-1.0000013406109325,-0.999999641664888,-0.999999641664888,-0.9795400839266116,-0.6764523569916613,-0.0057891586458938,0.2341691311755943,0.5194807856492134,0.4378472776944443,0.3848486558430407,0.2749650730639364,0.2636747271266547,0.2360116381606191,0.2211479839556995,0.2151065318222297,0.2131501954522379,0.2610953022949222,0.2715302288989076,0.4196766250143282,0.4744026502562564,0.2032907868207535,0.0,-0.6120792913737839,-0.999999641664888,-0.6519578023982132,-0.999999641664888,-0.999999641664888,-0.3836203178530242,-0.2512630768001463,0.0018849806361318,0.290200796452554,0.4995385569814212,0.4163997828314176,0.3661802119719496,0.2572832921080626,0.2503452211997225,0.2329531105443989,0.2282338631698922,0.224971037291847,0.2240468106437571,0.2780172296324905,0.2884920814685165,0.4391733050820071,0.4927219607152474,0.0875033665377662,-0.5689005776583352,-0.999999641664888,-0.999999641664888,-0.999999641664888,0.1872378703848358,0.0,-0.999999641664888,-0.964466185148712,-0.3070789759294819,0.2065277037716234,0.5436313036686942,0.4604942284647348,0.4024510110713443,0.2864219157135578,0.2825839965995229,0.2600699883571975,0.253032953841778,0.2910150163442765,0.3607367888460673,0.3673673505203922,0.372801429443031,0.4598745378950826,0.4900567391082786,0.023689678904969,-0.7229652523190151,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.452459063148299,0.2432351320043987,0.5358327165889248,0.4697942591111392,0.440139580644693,0.3818105155793518,0.3724735328564844,0.3501918554857147,0.3368980274257125,0.3327959222017915,0.3310421851475805,0.3467408713332652,0.355220735776792,0.4164719880382996,0.4045776667822753,0.0268675574808001,-0.7091995419952133,-0.999999641664888,-0.9031767066012082,-0.999999641664888,-0.6473366691577638,-0.999999641664888,-0.6174564556039391,-0.3063501280764846,-0.1658213812871173,0.1935978749016087,0.5122309581417474,0.4855804410181044,0.4592947725574711,0.3897654056951953,0.3820742769527268,0.3581552403317796,0.3478451862620491,0.3408136733212734,0.3348979431950805,0.3458943714667013,0.3500584882212386,0.402737708216317,0.3903795746902035,0.3505290962755049,0.0601923841394083,-0.2791300392914958,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5929449115500482,0.1876536874291741,0.5056908653442805,0.4820848595319923,0.4542132249390211,0.3992072983362972,0.3857265862114238,0.362128225656335,0.3555541539379825,0.3410430310372516,0.3303235309708489,0.3777993039688,0.3815824320729069,0.520830173544885,0.5745385301062879,0.6373999584812645,0.0736548325943056,-0.4853506585656151,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9905832332144504,-0.3046902577912203,0.3222004451966215,0.6110590742741921,0.5280961410397716,0.4759215080198453,0.3703647160790183,0.3608586882247446,0.3372412145266576,0.3281824342185415,0.3222637309367711,0.3184882480898635,0.3619188305563772,0.3703409308343984,0.5128081750602924,0.5728102772427411,0.1846104503273524,-0.5975872816160512,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.377582688348154,0.0,0.3736024825029104,0.6237867285649371,0.5397016414682679,0.4847929795265792,0.3740909294906417,0.3642030635129155,0.3428298975393261,0.3350104983705143,0.3287830116451954,0.3222917635465017,0.365203317996487,0.3748915578140099,0.515273770507058,0.5759134021926238,0.1965017984277992,-0.566611247863664,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2408107359992071,0.0,0.3748337936485044,0.6424381829755853,0.5615789696804983,0.5046094861870946,0.3922399206086933,0.3821770631884059,0.3617608285742589,0.3546898151379536,0.3511114100321829,0.3492017946784089,0.403764721100086,0.4211436649235664,0.561475758708308,0.6179788815125561,0.2313722412501937,-0.5563538611213064,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5501102344085669,-0.999999641664888,-0.138881193862924,0.3055312360831403,0.582089920536614,0.5202856613376924,0.4753400437361895,0.377174091824504,0.3698665001515323,0.3491788589068111,0.338895563237278,0.3361228832930085,0.3382924373915577,0.3533977666712765,0.3580409862103015,0.4328910273467601,0.4689507324001527,0.0327684218291055,-0.7287076899486912,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5466953528595583,0.0,0.0,0.2696915445424824,0.4805061139203426,0.4258900954347816,0.392844745400458,0.3499382877886055,0.3442880179818318,0.3277254177326293,0.3186445511259375,0.3180499200104385,0.3178090944086614,0.3354726116945592,0.3447199750135908,0.3967170681718897,0.3857265862114238,0.0220493464992139,-0.749434831688942,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8484918808008538,0.0,0.0,0.0,0.2773903185421502,0.4615794302505204,0.435911328676984,0.4144485432995587,0.3598435679632856,0.3510451511364558,0.329171220816314,0.3279356623056094,0.3229981003644123,0.3209937687686696,0.3682057803932458,0.3778761812773039,0.519460398296682,0.5757324644389077,0.1493267388796861,-0.7273485331132649,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4958501451192831,0.0,0.0,0.2575525750560814,0.5249284561402063,0.4438768372056042,0.3880762285906671,0.2772552523316297,0.2659818958547908,0.2430346563711733,0.2335468921868758,0.2279420691867866,0.2250045914762215,0.278710824355069,0.2882223737839866,0.4315059615841586,0.488305125736623,0.3961143670626803,0.410714259894225,-0.4600915782522398,-0.4120118299355461,-0.9434714594064868,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9321012630051236,-0.2368428475127845,0.2847645938473599,0.5277079318686531,0.5448715342810206,0.488935434719052,0.3815633189299087,0.3708399962349064,0.3495449817793541,0.3412252430005009,0.3356467536640982,0.3305775234044692,0.3760260290350798,0.3837116362029044,0.5244251433745876,0.5820257853234423,0.2080478357447454,-0.5944399840690172,-0.891330805307446,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9182421106488864,-0.0110125682590414,-0.1218896097375401,0.5656781017488417,0.5703854565010383,0.6327792499773263,0.5549471337966401,0.5024454536631893,0.3952670177230942,0.3851880203153862,0.3615510087377899,0.3507321203277967,0.343622455868984,0.3378507114200441,0.382682074900069,0.3913823775928415,0.5344060266482382,0.5962153826852927,0.2288985758097178,-0.5767157294620363,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.93177846325671,-0.2254917642544197,0.4222679424683705,0.6506279523820507,0.5652890431047009,0.5072288362508676,0.395806008355643,0.385337102830772,0.3658510411758698,0.3599140742241234,0.3560659614338227,0.3520403087818945,0.4069995143684006,0.4183259629091233,0.5640305488223983,0.6222559781790382,0.223487432658677,-0.6150736837768325,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.9126313413376422,-0.2025954931521307,0.4208314835879294,0.6311894612163885,0.5541592475686039,0.5027470165860494,0.4020105593093639,0.3953451692411313,0.3759474527805317,0.3689048966904683,0.3652687274191919,0.3610217870449958,0.3760043674730152,0.3846290670668171,0.4653863435992472,0.5058811473012402,0.0801129512451358,-0.7181444929183625,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.1626779063686829,0.3214550326196924,0.5362285710172427,0.4821540915832969,0.4503990910696061,0.4042293828431973,0.3993291977149746,0.3790471798383258,0.3665518564191365,0.3614694593276643,0.3559181531279701,0.3673439900122834,0.3738539265174642,0.4281857962771188,0.418930787700888,0.2202326767743421,0.0292978997971467,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5600830476885073,0.0,0.2695615751700947,0.4852555175871353,0.4658395374565597,0.4454738464872301,0.3907767033280546,0.382520250289351,0.3626115758059335,0.3656760497333087,0.3634525540978535,0.3588866366038433,0.3989970537633173,0.3982405980371003,0.534590362294043,0.5869280941342205,0.227385664357284,-0.6032362772132916,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2197013313989926,-0.999999641664888,-0.999999641664888,-0.4076697485828701,-0.224022175926115,0.3790132009174402,0.5549140043487766,0.4800966679236703,0.4283684329768792,0.3333098533801871,0.3284495934840049,0.3120220594453229,0.3075364171519051,0.3059398326067903,0.3053842772503098,0.35892104026124,0.3679373469182492,0.5068193902541954,0.560094515574306,0.2188888104533143,-0.5995453169320871,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.0600237637445132,0.0,0.3853060970654638,0.5602057965402066,0.480635233819708,0.4262332825357268,0.3346749565267684,0.3315743799959522,0.3140153478917778,0.3089851933911673,0.3074417009099364,0.306496662172804,0.3539771072723769,0.3650618807383004,0.5047466760801703,0.5608849502214087,0.244990568004654,-0.5590084643154983,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6687476366808385,-0.999999641664888,-0.6838045459982953,-0.5267752104903418,0.0706672359754342,0.4818622976001914,0.5761542277944008,0.5007112544884874,0.4489023196045928,0.3512129220583287,0.3432869140252382,0.3229785624849031,0.3164962338529418,0.314293125570018,0.3122255082341258,0.3572526752457543,0.365648017123578,0.5043924458299373,0.5631326558379949,0.2592634137226742,-0.5398188687453235,-0.8323391512848346,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4036598111818515,0.0,0.3011857568383758,0.4731046554784243,0.3908752421986231,0.3339384634165718,0.2333884654682464,0.2239809764845411,0.2044396990831997,0.267653234025854,0.3115752366356765,0.3085069400797017,0.3688887567030475,0.3778604660263943,0.5135217323988913,0.5697840296013622,0.4251863070359374,-0.0460218999205561,-0.5593270166988014,-0.8230034427715003,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4742990145475552,0.2572849910541068,0.4343593414655316,0.4756428808685829,0.3959049719627224,0.338114048056908,0.2368683317034487,0.2269163305125508,0.2075746792714127,0.1995960039109493,0.1980474145915855,0.1969906701520416,0.2089661160816803,0.2142460156508004,0.2858621129919666,0.3272981328024922,0.3178014491514621,0.1251396935202532,0.0496274881630353,-0.167784088704775,-0.2896499131976953,-0.2831484714227358,-0.2948826670140865,-0.0630045645792075,0.0442222913231494,0.2189652630253071,0.2302152589940371,0.3832758565425458,0.3274646295148319,0.2902882921738345,0.2419184488200795,0.2328690127152069,0.212027192116967,0.2473809850889599,0.3097658590985153,0.3085489889942977,0.3241444642077922,0.3333051812785653,0.3895262790394624,0.3888968195300557,-0.010061158474243,-0.9429065598467627,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5328404478684315,0.2700207153385622,0.4536508737983635,0.4322862025549955,0.4112655678855948,0.3614715830102197,0.3553337156887368,0.3365008987878614,0.3391814109092286,0.3376922847014147,0.3353668523033026,0.3818130639984183,0.3923172226537081,0.5389311694371856,0.607947029857577,0.2645734695840803,-0.6486575997071938,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4575559012811476,0.0,0.4352037176495402,0.6108662438981659,0.5353931142999666,0.4845474818231803,0.3829564546862207,0.3780617911326418,0.3626833562763045,0.3603587733512144,0.3591389300914193,0.3566041025933493,0.4099425136536095,0.4167268299449421,0.5566966234857403,0.6116010380623182,0.2915251248940724,-0.5527563428725374,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.739253897518577,0.0,0.4640250630812656,0.5923604741108149,0.5177376670077791,0.4679504779165812,0.3685043701605285,0.3604751511552478,0.3403825657625366,0.3327215933123542,0.3272887885992486,0.3253545385278326,0.3736840319130359,0.3834347079976863,0.5297713018394347,0.5977206488805273,0.6253858615291183,-0.3568992944685434,0.305181253198018,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.904718500136395,-0.1406803777238196,0.4681348135623858,0.6051862425356174,0.5306003875090447,0.4860166454149739,0.3837885135114082,0.3795483689213893,0.3626608452412177,0.3607240467507352,0.3591945705743696,0.3566792809558088,0.4046698346051777,0.4182758440008169,0.5579444993552661,0.6227146936109945,0.3608043219513276,-0.4269663777538348,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8358602169616108,-0.0899880751275299,0.4999144487937188,0.6183280149246562,0.5426212802453679,0.4923269557599515,0.3884593409236528,0.3816533630702557,0.3627615077943414,0.3554233350925727,0.3492829193520234,0.3435073522744838,0.3881824127184347,0.3956237963923936,0.5403107136251433,0.6045194062132363,0.3633072942110673,-0.3853982648883662,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7750719274971702,-0.0872956703838526,0.4845606486550235,0.5956912578306316,0.5222207608821305,0.4739222732622354,0.380273394145787,0.3738157002314679,0.3515697007276281,0.3422314437952274,0.3374043133469088,0.3308943768417279,0.3442790985150993,0.3486067388263988,0.4192242806300378,0.4690713575692968,0.1742719389113802,-0.553877647261764,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5391265482322781,-0.2454794397288964,-0.999999641664888,-0.2626052405917786,0.41330260419269,0.471703449728402,0.4191062038799602,0.3840752106563809,0.342420876279165,0.3387286417884273,0.3192153969968165,0.3062974607491119,0.3038501289723224,0.3030142475185353,0.3183026382345256,0.3255121157734398,0.3773180775017569,0.3757919992174799,0.0811883840911669,-0.7711643515953197,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3726948205787522,0.0,0.3506539688097597,0.4570708521855048,0.4370738325077846,0.4166499526364383,0.3694646994120595,0.3634767640789845,0.3436738489868235,0.3445776882823821,0.3387311902074937,0.3314614000840074,0.3282954141304862,0.3801001016492701,0.3915204169589395,0.5165280174242498,0.3086330868234897,-0.4009036959615137,-0.999999641664888,-0.8468736346936744,-0.9761336971078246,-0.999999641664888,-0.9482412504258108,-0.999999641664888,-0.1467536850956197,0.0,0.6296408718970247,0.6109843206482436,0.5990521978427341,0.5240352352574247,0.4667459251711846,0.3594031162013053,0.3544472905901322,0.3340518680650276,0.3267005285314157,0.3246566964401434,0.320263221969628,0.3690573770979427,0.374742050562113,0.5000486655312172,0.2849298163501664,-0.4415730663695567,-0.999999641664888,-0.8430170271731523,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3966299971871201,-0.0742239795191404,0.6439285833929325,0.6056207479864426,0.5864579108164653,0.5080078030121713,0.4515305891350984,0.3509827148693284,0.3427521707578002,0.3201064941970429,0.3123852091622884,0.3094791619535426,0.3080286867682361,0.3555333418489401,0.363684035496387,0.4893232191536595,0.239963386659621,-0.5325261428502392,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6972304671132405,0.0,0.6080387729439682,0.5874386274205275,0.5706500673474354,0.5003451316159445,0.45270541032472,0.3556280580909088,0.3508191913125662,0.3369596142198177,0.3323881751511637,0.3297590561476359,0.3295870378606523,0.3763437319453607,0.3852767902462,0.5101357329326356,0.25203015093914,-0.5395725215689023,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.447281525078347,0.0,0.6056729905773044,0.5801752083447073,0.5634864613517168,0.4888271269087288,0.4436084037306075,0.3491954236307428,0.3446537161178637,0.3265629139018288,0.315806461758963,0.3084958969304139,0.3062401213201173,0.3606879441472942,0.3718856975251625,0.4976170490053372,0.2561122935470406,-0.500522246741061,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3092922778886715,0.0,0.601033168930368,0.5562723117111807,0.5374118869370856,0.4627389609257435,0.4133803309742159,0.3239354938443454,0.3211696096842529,0.2956234074893937,0.2913743434326423,0.2926744618930298,0.294736132917767,0.3115157735241267,0.3209704082605607,0.3540561082634361,0.0672396123310936,-0.7292088790317546,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3295207789649252,0.0,0.0,0.3705537238264448,0.4245449549042207,0.4105452147628188,0.3944744593934363,0.3766151385759349,0.3339813618041899,0.3345483850464693,0.3178099438816835,0.3136933976163862,0.3132750321529816,0.3136454023906352,0.3318895344871666,0.3420887323275077,0.3803702340703111,0.2466202819976323,-0.4746133195657475,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3176073445659028,0.0,0.0,0.228659024417474,0.2143143982290828,0.1990434217100463,0.3177976265228625,0.3856713704649847,0.3418976008975259,0.3393988760028968,0.3305843191886463,0.3288747547315867,0.3272841164976269,0.325716838771776,0.3741737531103005,0.3826374775664066,0.5112995109729693,0.3313866464580589,0.1792014308588669,-0.4753863400158962,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.1849659547871186,-0.0353614382291922,0.4161984577251701,0.3532699209814443,0.3396299326649193,0.261478414627908,0.2067124641539391,0.1114359947270677,0.105335079482048,0.0874681134073474,0.0830079553045938,0.0822939732294839,0.0823929368365634,0.1391232936742343,0.157741193900508,0.2892646771821541,0.3163505492296446,0.2846125381763966,0.1522378829265648,-0.2758136966130557,-0.2943368805973606,-0.5200686209805353,-0.8797745743142339,-0.4265119096869892,-0.1589865213509673,0.4528081965603992,0.490125546423072,0.3653855299597363,0.350914332291046,0.2797297672451276,0.2288081069328598,0.1298275103929407,0.1192260870766157,0.0980015788819011,0.0905062536710362,0.0882810590895367,0.0863502069102092,0.1334883143818592,0.1492307484281841,0.2801659716419973,0.1208056821612877,-0.589249703903733,0.0138740181341248,-0.6456644815136785,-0.5789082193321833,-0.1433358303910337,-0.0635957978026179,0.086600801451741,0.196951169656512,-0.2688153131201435,0.4546328646119589,0.3766890427288612,0.3668644624912845,0.2988730665355958,0.2504645721593334,0.15170441386866,0.1450428464290269,0.1263506173133158,0.1212805375806647,0.1201974594774344,0.1159624117255483,0.1612346517040646,0.1739576338931878,0.3043674580428065,0.3646078374079659,0.3597450290927173,-0.0467617909228412,-0.5075571575739252,-0.8559808349640525,-0.6413980032599731,-0.228671341776295,-0.1983999458957742,-0.0045574227637887,0.3086441299727775,0.5034788375946243,0.3758340481320759,0.3621265267102908,0.2906866950212189,0.243249148309264,0.1495199939922233,0.1447259929917681,0.127138503541352,0.1193309969948501,0.1164325950433036,0.1140094732476452,0.1668683567869066,0.1753397265002119,0.3023716211772853,0.1556442697453519,-0.3395968032170558,-0.999999641664888,-0.3149145150857145,-0.999999641664888,-0.999999641664888,-0.3903532410265172,-0.0294945528017724,-0.826227192890527,0.4787808342123733,0.4928413116748582,0.3589435512963268,0.3429331085115163,0.2721257094874287,0.2238790397218842,0.1258056803696121,0.1195552578726955,0.09863188786433,0.0922595659887361,0.1929616196080248,0.3145921400738118,0.3305919644458456,0.3388118901445971,0.4003549363892103,0.2204017219057482,-0.5418788408240164,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2118475285727841,0.5392042750138041,0.4935896974073648,0.4702105008919884,0.4195101283019884,0.3890760583377275,0.3477997394553645,0.3438671040993608,0.3189987813761705,0.3122272071801701,0.3104806906466473,0.3095917171289763,0.3239686232922089,0.3282682309937778,0.3679611321628691,0.1487155430402554,-0.6090126937638534,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7898187791615454,0.0,0.2455329565292913,0.2216283609497205,0.2081106967483839,0.1888777780540799,0.161255039056596,0.1081022378516737,0.1027488588661384,0.0907496276918797,0.1703448251300204,0.3043092691407899,0.3027211793258965,0.3506594903844036,0.3596668775746802,0.4869591357330399,0.3350083746879589,0.4578578889405189,0.2845063540486289,-0.2787817553524178,-0.4651841690199776,-0.7952044381219221,-0.9943676355280904,-0.938480805401406,-0.0338816562246218,0.6199335189365035,0.7279130079364778,0.594798886420872,0.5783339755692157,0.496641853975919,0.4401043275142741,0.3408098506926738,0.3333765370124252,0.3148733156441406,0.3089996344325437,0.3074234372399603,0.3078311842905882,0.3617931085491002,0.3692026369847288,0.497476885956684,0.3637239607284277,-0.3294337079801558,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.753915801880738,0.0369121512311114,0.7204376453416333,0.5775473635507128,0.5545869572352521,0.4782006441382507,0.4256445977313828,0.3342604136919633,0.3301655289887306,0.3144018581168522,0.3137379949500486,0.3143555618371454,0.3138875022019455,0.3619621536805064,0.3724119460623791,0.5072059004792697,0.3516605943409973,-0.3696252498132442,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8015754857879828,-0.0268509927568683,0.7040891122940105,0.5710246849501999,0.5604360037292069,0.4924174246368096,0.4465488545967501,0.3511878626041756,0.3493122261712874,0.3282380747014917,0.3263331314493395,0.3266933080107275,0.3265590912732292,0.3429709100610015,0.3506955929878446,0.3916898868268567,0.1861080712653877,-0.5601510055302784,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2666597753264597,0.445310747666979,0.4294400431943106,0.4177512944096446,0.4008132270846556,0.3801514947671097,0.3359589349997351,0.33367597625273,0.3233017869698279,0.3211203402489687,0.3207283084492505,0.3184258118227361,0.3725164312441025,0.3851285572038363,0.5138347632075503,0.3932427235113312,-0.341195936181237,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7585369351211874,0.0,0.727246596350608,0.5928484963620353,0.5721723230031129,0.498858978563708,0.4492425335499604,0.3517077400937262,0.3471235589297399,0.3281896547392297,0.3232040975722816,0.3218657528258978,0.3198779859540869,0.3345802402847996,0.3421002002133066,0.4059937383101851,0.2256467930809605,-0.5710200128485781,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2628690019651535,0.0,0.5256874602854897,0.4831288618762042,0.4560476619303355,0.4018406647049357,0.3693016005918083,0.3319804281005358,0.3321609411177408,0.3106064126539243,0.3025219779022043,0.3006293520088732,0.3013560761793152,0.3162299240605005,0.3220046416650179,0.36491492190547,0.1521015425065111,-0.6163946143262624,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2491164584731949,0.0,0.0,0.192500355757002,0.1839499850526375,0.1720148890915504,0.1562257340290077,0.1397735652726836,0.0956544849217243,0.0937996605778785,0.0841908464879257,0.0772557487351631,0.0753121544605035,0.0749957257597559,0.1236051205057547,0.187461281789659,0.4931178151435653,0.5194536025125048,0.3797395003513711,-0.181953298714094,-0.9814471508613192,-0.9104057220196318,-0.999999641664888,-0.3194557978620825,0.0,0.0582407198710383,0.2599880142105609,0.4764592244428608,0.3509330206975332,0.340228386409018,0.2664130034135276,0.2143110003369942,0.1183434846066107,0.113173591793858,0.0943700817122464,0.0892910825128629,0.0884360879160775,0.0881472670885494,0.1427301561262468,0.1516215902490011,0.2867553338747483,0.2013476172826049,0.3601893034832972,0.2002004039662029,0.0850114374273144,0.0,0.0095514746609582,0.0,0.045637088641526,0.0686289254588059,0.0,0.500054187105861,0.3673138337199974,0.353616930710989,0.2826349649808514,0.2354148833625647,0.1416173464672415,0.1351787656959206,0.1134322563291001,0.1041674788131146,0.1017927769797182,0.1007861514484806,0.1452484189003851,0.1456413001731255,0.2777534682591156,0.2523771606686848,-0.1838947693061982,-0.9333414936174502,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7168235623689326,0.0,0.4898889681864056,0.3675007177848685,0.3576782612298472,0.2884763662176068,0.2393492176646127,0.1366067298461404,0.1234229085425054,0.1000738683194151,0.0940264698747903,0.0925381931399985,0.0915901812472886,0.1419452430537882,0.1592464600957426,0.2936640979638246,0.4434062291513378,-0.0101907031101196,-0.6310055503070949,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.4231908949069272,-0.3988683586004628,-0.7068380069936602,0.0,0.5208229530241969,0.3837260772442808,0.3618848516354915,0.2805061855873649,0.2216207156925212,0.122675797019532,0.2767086164418816,0.3224973360178599,0.31906206711632,0.3177840349545083,0.3167268657784532,0.3678935990576089,0.3756042656795866,0.5122492218117234,0.5425329350510653,0.4054500755760146,-0.347141822599716,-0.8300115952041671,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.732857365661852,-0.142178848134877,0.1052492827068117,0.6613950229376935,0.5385200244944692,0.5272785232559606,0.4569170975684973,0.4136712754842993,0.3260901821650071,0.3264219013801533,0.3084614932730171,0.3068474945309484,0.3069583507603379,0.3075542560853701,0.3213195416726608,0.3276956861768544,0.4000966965904793,0.4293996932257589,0.251838170036136,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2781030264077268,-0.999999641664888,-0.228106866953082,0.4863445420015205,0.4504972052036634,0.4312723565030697,0.384021693855986,0.3571796205658501,0.3230392998059861,0.3245224797026451,0.3027611045579371,0.3017362153567235,0.3046702951752,0.3054547835111476,0.320972107206605,0.32969322198842,0.3747513947653567,0.2565778047631741,-0.4232023627927261,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.93736374837729,-0.999999641664888,-0.2416419453513725,0.1866377176946929,0.1775683189738,0.1659067533258425,0.1490430148902908,0.1308247917209347,0.0854196092144533,0.0815179796237577,0.1997697211439772,0.3105494979614408,0.3097786011938474,0.3092961005172711,0.3568738102778793,0.3651204943768282,0.4985943677173111,0.5139808725673587,0.26896864300064,0.0256188321382522,-0.4505604909438129,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.727301812097047,-0.4244672281226947,0.0,0.467510875627623,0.3454105965805917,0.334234504764788,0.2607818467497521,0.2096138392610632,0.1150645187411448,0.1098716901567943,0.3320759938155267,0.3335889052679606,0.3296664635882225,0.3226098911932937,0.3740115037630714,0.380249184164656,0.5098116589746885,0.5066830498341417,-0.0776227210807282,-0.3704224802445239,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7032957044913303,-0.336534452972236,0.1484917068989211,0.45230870642338,0.3281577995008993,0.3157780044127212,0.244756538187054,0.1954467529342995,0.1019579994825248,0.0950246006758064,0.1273721086224409,0.31714608071488,0.3121392867223784,0.307980266805974,0.3525644336365557,0.3649841539567745,0.5018223652014484,0.4905107824386132,-0.1137210771566282,-0.787576170383092,-0.999999641664888,-0.396851709645899,-0.3251506650025187,-0.9426729547656738,-0.999999641664888,-0.61613977241962,0.0,0.4596528254363037,0.3314817874365388,0.3158119833336069,0.2413497266317558,0.1912074578173027,0.1007585435752611,0.0976065739266053,0.079639370035292,0.0749468810609827,0.0707296722425616,0.0645760896701691,0.1078214870178559,0.119642328857465,0.2549527628718175,0.2540446762111484,-0.1034348083315176,-0.7793872504496487,0.2928923517232091,-0.0441352203383799,-0.8006920338449557,-0.999999641664888,0.0,0.4046995661609527,0.452645097740148,0.4376434041691304,0.3117994975135219,0.3014856208151917,0.2309462305295898,0.1858710682922103,0.0967379877614657,0.0951405537433287,0.0763820657318907,0.3045908694476297,0.3090905280459128,0.3073728935951429,0.3632945521157352,0.3770194877344742,0.5164723769412994,0.5605294457616425,-0.1011535485305568,-0.7991799718655439,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7078871061760048,0.0,0.4263619776985812,0.3084946227208807,0.2974620918458189,0.3606310294548108,0.4229814998069694,0.3353061149822195,0.3351264514380366,0.3166402195301948,0.313476357259229,0.3139826431804253,0.3089274292256617,0.3233880084815752,0.3277904024188232,0.3984240842098828,0.4255830109372775,-0.2759007675978252,-0.9300327961962094,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.5973239449791873,0.0,0.1498292021722827,0.5113768130179842,0.4742038735690753,0.4526994640135651,0.40330218303953,0.3751727333843388,0.3383531747126408,0.3385464298251779,0.3152109811704419,0.3050338696286765,0.2980924008282478,0.296273254351332,0.3111776832613143,0.3146928026269356,0.362500719576544,0.3399629260895987,0.0741768337664115,-0.344427331557463,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6883619687620841,-0.2668509067564415,0.185431041266741,0.1793938364983819,0.1646431622054071,0.29553463755858,0.3732809569640298,0.328978390440288,0.3254726152779103,0.3156671481833318,0.3096592502342365,0.3066249325991474,0.3045904447111187,0.3500716550530817,0.3621664519423314,0.5001828822687155,0.5451667261562148,-0.1589032729947975,-0.8946055238078012,-0.197701679071574,-0.9270426511582716,-0.8236660317287706,-0.658587939336027,-0.999999641664888,-0.7335284493493438,0.0,0.4832384438960604,0.5838712654640446,0.5705893300263524,0.4976480547706455,0.4483297747876695,0.3526846340691887,0.3373784044197335,0.3166882147559458,0.3190038782143033,0.3220314000652154,0.3234789020949444,0.3777084103554309,0.3905163398467683,0.5329215725420461,0.5722517487306831,-0.1436845390666227,-0.9348408135015298,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.958638800216822,-0.1168823910085275,0.4568300265837277,0.4702567971716951,0.5668775576561054,0.4963385921070144,0.4461997211846499,0.3503447606297002,0.3428757690825217,0.3214626778768917,0.3135086372340704,0.309656277078659,0.309313514714225,0.3582669460341912,0.3688038094008334,0.5117098064426636,0.5625125405318316,-0.174114786402284,-0.934012577304942,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7698731526016647,-0.0051902801652841,0.4768406378298023,0.3454666618000531,0.3361267059216081,0.2606561247424751,0.2010222691151248,0.1005143200813954,0.0945671594533833,0.077687705766922,0.0737206667535216,0.0738506361259092,0.0748678800699236,0.1245658744937967,0.1347841854771359,0.2759797685888843,0.322215310974509,0.1060567068143571,-0.3208238741642413,-0.9816217175673692,-0.7807973756664035,0.2915034633320079,0.0328954180459157,0.2568267003586615,0.23777726783714,0.2758056266193453,0.483145426600136,0.3519999588133428,0.3389337895232744,0.2642608635119323,0.2104068223272322,0.1110278229399288,0.1040511010090812,0.0854264049986304,0.0791279872759628,0.0769516373932365,0.0756837989076904,0.129450769107621,0.1391347615600333,0.2795254689833026,0.3205057465174494,0.3739613848547651,0.2827003744035563,-0.0892371409759569,-0.3054879129590111,0.0967868324602388,-0.0097884776341356,-0.2865000672315949,-0.0782840358284653,0.1694397116249286,0.4688254351293869,0.3379658150145442,0.3226668058857772,0.2494672908313393,0.1967039730070688,0.0980657140950727,0.0941347776851133,0.0745658924105523,0.0704476471992106,0.0702089452799889,0.0694061932740653,0.0853079035120417,0.0947345056387451,0.1717430577244651,0.2046949657263533,-0.302934821790965,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.2789006815755177,0.5481933985341046,0.5037587389554198,0.4791885812630012,0.4252746522302402,0.3894544985690915,0.3450062474220524,0.3380027670910074,0.3123835102162441,0.3059763599467424,0.3024191916665252,0.3000168819599092,0.3161959451396148,0.3230902681873147,0.3722654119660598,0.3539155204782717,-0.3860532085884373,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.3328863910786496,0.4806199433053094,0.4608849860549198,0.4429734226465567,0.4203600260606409,0.3964702962589576,0.3463140111396391,0.3369222374068435,0.3226706285143768,0.3145653816736144,0.3113993957200933,0.3107928719822843,0.3593869762138846,0.3741448710275476,0.5124301595654395,0.5614005803458485,-0.0888285444523069,-0.901031787220301,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.6984239767093492,0.0,0.4773885479290835,0.354836349234273,0.5501849880345152,0.5173197262808856,0.4631662458558807,0.3588420392701809,0.3499200241186295,0.329399304322759,0.3205962153943074,0.3167404573468075,0.3131803159110128,0.3667327941728526,0.3803235130540933,0.520901954015256,0.5710510186138862,-0.1120170342742125,-0.8744390342621637,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8360343589311497,-0.066960135706809,0.4926760891720517,0.3546520135884684,0.3354683643294485,0.2626986826242142,0.4380507264832472,0.3605409853144637,0.3543924995802041,0.3356701141722071,0.332060278564617,0.331465222712607,0.3295717473462538,0.3716652592759168,0.3764274050380417,0.5109146996939392,0.5547135287155512,-0.0342286659541666,-0.7433398627550772,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.7873425653020032,-0.771797208996815,-0.0523666139229304,0.3621796187741746,0.2896210311149425,0.2804849487618114,0.2112235906380212,0.3321592421716965,0.3357435935886223,0.3294468748119989,0.3066087926117267,0.3018012000429173,0.3010281795927686,0.3000916355858576,0.3475087949452811,0.3607830851257741,0.5118520931738723,0.5471901708949557,0.0189432483937538,-0.7165517310018473,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,0.0068811562158566,-0.0076579992946049,0.3966198035108544,0.3067561761810682,0.2921189065365493,0.219943855946814,0.1741338995452822,0.0836323179758677,0.0810805010173549,0.0630474629668256,0.0583358608495182,0.0562644208850263,0.0547544825881699,0.1064185823217894,0.116506923932741,0.2644706833484012,0.2980902771456925,0.0,0.0,0.0,0.1079803384729964,-0.1208999736667454,-0.0485873084474232,-0.2217464376997981,0.0,-0.0153521011926509,0.3839541607507258,0.3134071252079245,0.2986989245660568,0.224791373747664,0.1767320127835017,0.0854518891892947,0.0839058482889973,0.0648322057863447,0.0589096798759747,0.059265609072252,0.0595106820391398,0.07506878043966,0.0839304830066394,0.1680648395385928,0.1916882595478348,0.0,-0.0480020215351677,-0.0295688816912098,-0.0156392230741347,-0.078828972772169,0.0,0.0,0.0,0.0976397033744688,0.2527513535349381,0.2247361580012249,0.2048058219557427,0.1564669843672959,0.1296962668110199,0.0946168536251785,0.0944427116556395,0.1192290602321932,0.3130210397193613,0.313409673626991,0.3115497524450123,0.3242442772878938,0.3305325013342957,0.3794799863431068,0.3569519617959162,-0.3865369834745468,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.502059792911137,0.2780728701154408,0.4110931248621001,0.3988781275402174,0.3838968213217312,0.3659228216462408,0.3218173328636358,0.3195539119961399,0.3029382196830536,0.2983655064048663,0.2964941173370887,0.2955320891395136,0.3106747952322066,0.3165671648502907,0.3666491210801717,0.3444477189099944,-0.0367732623919913,-0.8681826654540921,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8998637618148565,0.0,0.164895030956472,0.1691882676103748,0.1557101039045678,0.1357666010272425,0.1161055479297791,0.0740128854731382,0.0755139043032621,0.0696546641330416,0.0673585385541934,0.0709743204729383,0.0757177778285761,0.1313179108102878,0.1416623685374151,0.2850228336460909,0.3289006636587621,0.3296987435630639,0.383925278667973,-0.3109559708025354,-0.2614244730910021,-0.8849262034570107,0.0416573075327934,-0.2157665723604335,-0.3440229823989237,0.1236046957692437,0.421988041107575,0.3037932142798389,0.286105062276299,0.210994232922043,0.16441422922594,0.075735616762041,0.0750348015187744,0.0577131971242885,0.0558405338469777,0.0558052807165589,0.0568170030859293,0.1054361667716828,0.1167248137629203,0.2692944159046313,0.3087876909135195,0.3549340386318193,0.0417214427459651,-0.6296294040112258,-0.4704980475099833,-0.7818299101248164,-0.9391268296347444,-0.1202938746654475,-0.0014861530522364,0.3984835473214328,0.4347254643380746,0.3197433444800774,0.3087222814908146,0.2377823646752729,0.19325723621973,0.1010974833110955,0.0971440358660493,0.0803809599836214,0.0730508572755631,0.069633002570977,0.0691177971830483,0.1135651988570652,0.1256531999621377,0.2643266976711482,0.3141661293532079,0.2855223237831101,-0.0425777115522836,0.0994469572290747,-0.2806004770928226,0.0,0.0,-0.163057196073069,0.0,0.4600180988358245,0.4446761913194392,0.3318279476930614,0.3240705600548659,0.2509037497117805,0.2009470907526653,0.1084670865146834,0.104314012909434,0.0876660406215063,0.084432946299236,0.0824668409894897,0.0798058667476317,0.1318165514742849,0.1398555394193202,0.2743853077263249,0.3219141727881598,0.17053510708698,-0.1313170613372657,-0.4618329979476296,-0.8011719861024655,-0.999999641664888,-0.999999641664888,-0.999999641664888,-0.8529261299764321,-0.1287440075531993,0.3156654492372875,0.3284657334714256,0.3156437876752229,0.2466670030138501,0.1963459201282362,0.1002046871648248,0.0951108221875538,0.0743611694122162,0.065380115885626,0.05919340386537,0.0575382056817274,0.0727853969561439,0.0792286498290866,0.1508647097862732,0.183845075134403,0.0,-0.6444272240569294,-0.999999641664888,-0.999999641664888,-0.4946056671418459,-0.5511338494002472,-0.5898655718447856,0.0,0.0,0.2390676173577729,0.2236930051300352,0.2020862340753569,0.1527688035654031,0.1242953173362447,0.0863310937672111,0.08567615006714,0.0656855014370858,0.0658515734129145,0.0723763756959828,0.164119886823768,0.3349739710305622,0.343706553698176,0.3960022366237576,0.3854313943362297,0.4102907975926875,0.2435209796763493,0.3162159077556352,0.1041989093149338,-0.1839015650903754,-0.1144316613396495,-0.3193636300391802,0.1079569779648875,0.0116857756290885,0.4122237734545703,0.4348715736978829,0.4238976564613489,0.409050566980361,0.3909448989864387,0.3441155749583371,0.339214115620581]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=no mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0117779677848272,0.0357108667038059,0.0504098207377917,0.1549047240398023,0.035522472248799,0.0830113067374322,0.1241868337116108,0.133704242475665,0.0668048481847705,0.0044284907678343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0309054998063025,0.0784886187420944,0.1098653663448796,0.0043342935403309,0.2358428195756073,0.0843305040207563,0.3062282090413709,0.2105909850322698,0.1111841275299282,0.0095166237871583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0906438987548661,0.2113445628522976,0.2807871078464755,0.119005114002369,0.211627154534808,0.2110619711697872,0.1724297693382024,0.1497221321340096,0.0785828159695978,0.0062187614083308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.137943989909872,0.3160273372913845,0.3344891216855135,0.3378366120480905,0.3349766795574991,0.3386721763439084,0.3397641664257078,0.3411649140865465,0.2014512373747804,0.0395740868869644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15000472381652,0.3346836215163772,0.3513879298603257,0.3504625293197592,0.3462280150648579,0.3502750070613033,0.3501956371751661,0.3496583640997759,0.2033351819248499,0.0386318529529644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1185341278648516,0.280693782815523,0.3497237788410978,0.3530956907071016,0.3507582039505341,0.3550450499984928,0.3538047865030305,0.3502305250372044,0.1895788979231395,0.0354281878016404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1203238751874175,0.1194761001398863,0.3101905979723732,0.3129641830044198,0.3096289033935563,0.3085185971841867,0.3058627586865194,0.1809101364031675,0.0955430267815975,0.0101761788189928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1224912836165483,0.2855929108422544,0.0753792380379289,0.0993117880782872,0.2222740578323529,0.2575142872772619,0.2109677739422837,0.136719425952327,0.0725524490162739,0.0083859081784963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1258832560032242,0.2889848832289303,0.1549038518432513,0.3295010296105845,0.2580794706422827,0.1205122696424245,0.1545270629332374,0.1292752283899,0.0669932426397775,0.0316592520656405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0583246555591156,0.1441627513182029,0.2322624527339245,0.3551357584397924,0.2310370165798284,0.3017049977281024,0.3064166034963778,0.2472441728897309,0.137943989909872,0.0242155778211441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1518886683665893,0.3361907771564327,0.3414815214345442,0.3447819131833695,0.3452110338864408,0.3540263244269738,0.3569848151278235,0.3576032024824528,0.2298124526222833,0.0566285821461226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1402997927940097,0.3186657318580326,0.3387297413162716,0.3397414893153829,0.3335872704518229,0.3360477369220755,0.335145885688385,0.3353552128606148,0.2244414662614837,0.0557806326592812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1372846093173478,0.3150853650163498,0.3337250775068743,0.336662635490501,0.3325886054009759,0.3352871815296402,0.3353220693916785,0.2974652502938953,0.1764811223174025,0.0426834675911298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0571939399504536,0.1354939897982309,0.2455477505981175,0.3130121538147226,0.3196957959847141,0.32038395906342,0.1946664204048778,0.1584850908814851,0.0894184626007701,0.0146047568064823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0301516603273095,0.0809384444144253,0.2972306294216876,0.3010238122218042,0.3064977177756169,0.3077580417917513,0.3091273903767554,0.3094501031006099,0.2183169020806563,0.0552152748549502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.124847086500686,0.2894994791939955,0.297221907456178,0.3030525413993326,0.3073201991231703,0.3082525772361445,0.3077763579193214,0.1462359625198303,0.0818806783484253,0.0147931512614892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1290868339348931,0.3104679564755779,0.3449502471177044,0.3495353843860909,0.3467888374471239,0.3505741704782819,0.3486893537316615,0.3463440172061354,0.2285870164681873,0.0595495683952811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.140959173386534,0.317535365127991,0.3461320734442525,0.3483771073664186,0.3443955301112951,0.3501511551510672,0.34845124407325,0.3474482180396482,0.2326392416439384,0.0614340362632811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1486850904349204,0.3333648603313286,0.3444574560664131,0.3500482359580542,0.3487643626350439,0.3535012621032971,0.3514559611913005,0.350280240240609,0.2347115806490147,0.0669932426397775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1459533708373198,0.3255438738588878,0.3537018673100174,0.3562303651112448,0.354313277092239,0.3592028109569098,0.3562198987526334,0.3288503709835698,0.1522951119593358,0.0624705546444396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0375953345718059,0.0941300683690454,0.142560526254093,0.0814095177715978,0.2360312140306142,0.0629416280016121,0.0656741325761085,0.0009422339339999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0346744355423025,0.1018559854174318,0.2878545164988886,0.3033377496714959,0.3067541435615986,0.3076690777435535,0.2683495850298137,0.2328276360989453,0.1353997925707274,0.030057463099806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0391972107572954,0.1016675909624249,0.1181564667582868,0.2940732779072195,0.3525322517351827,0.3573101444413309,0.3567013512487622,0.3575944805169432,0.2593040345998278,0.0734946829502739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1554699074048231,0.3423153413372601,0.3536373247652465,0.3560079549907505,0.3526220879799314,0.3590179052881068,0.3580497671165433,0.3558771255081068,0.2566665122297307,0.0751907563632669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1481199070698996,0.3271460989229977,0.3552421664190093,0.3589019031468293,0.3569978980760879,0.3613274817550436,0.3606567626073569,0.3607736369451853,0.2463955256456487,0.0726467334634325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.098275618575749,0.2252892413090149,0.2596816957063927,0.3587065311194147,0.3560463316389927,0.3607727647486343,0.3589350466157657,0.2769241493222824,0.1696029803165473,0.0484311556422883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1168377055732382,0.2729669935705857,0.2644866265056206,0.3534035760895898,0.3529430563106839,0.3594060327532831,0.0522000913782882,0.3568932344899729,0.2159610991965186,0.0607744812314466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.033072646576468,0.0532365225397917,0.0802788893825909,0.1240935086806582,0.0979930268932386,0.068029761020936,0.068971994954936,0.0267596007209786,0.0137567200999858,0.0002826789021655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15565830185983,0.2810714439220879,0.2874777275888747,0.2935796146593772,0.2967613876772722,0.2967718540358837,0.2977757522660364,0.2980025233692855,0.257325892822255,0.0815038022187563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1478373153873892,0.3268626350439363,0.3435172281844803,0.3474604287913616,0.3440614788322781,0.3491681896381375,0.3494097880827529,0.3218693097897016,0.1567755856416073,0.0809384444144253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0461697244249643,0.1416185539790583,0.2411196087089035,0.244040594958062,0.3139541260897572,0.2965232780188607,0.2676902044372895,0.1925940813998015,0.1181564667582868,0.0339206832829645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1555641046323266,0.3406834615904176,0.3446528280938277,0.3491481291174655,0.3471664985536888,0.3527058188488234,0.3529107850382985,0.3536303471928389,0.2670308238447652,0.0891358709182597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1561292879973474,0.3328938741938113,0.3474403682706896,0.3526595924316226,0.3492641312587429,0.3528078658452854,0.3515885350670461,0.3513949074327334,0.2669366266172617,0.0908322932098731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1549980490707548,0.1344578202956927,0.3153679566988602,0.3546351176195426,0.3534471859171377,0.3578099130650298,0.3573110166378819,0.1080747468257627,0.0781116553927703,0.0515405363464537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1197586918223967,0.3121617621775385,0.3132511356696851,0.309302701883498,0.3101155890689909,0.3075312706885022,0.3007787249909849,0.2772067410047927,0.0975220407557213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1119377053499559,0.2805716752983889,0.2840438897677529,0.2871698422063865,0.2884240608466642,0.2871759475822432,0.2871340821477973,0.2878737048230096,0.1669645857498992,0.0812211233165908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0823517517055978,0.1093001829798588,0.0823517517055978,0.1240926364841073,0.0821633572505908,0.3430697913538388,0.3124469704497017,0.2267972691456214,0.0787712976442599,0.0108357338508273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0061245641808274,0.0395740868869644,0.0619051968401086,0.2215204800123252,0.2666540349347513,0.1241868337116108,0.1798739669006293,0.0783943342949358,0.0475831189357918,0.089606857055777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0390087290826334,0.0371242612146334,0.143974356863196,0.2820125440005716,0.2586446540073036,0.323564859884764,0.349449909124097,0.3503569935370933,0.2756995853647372,0.0989349991682733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0312823759359715,0.0794308526760943,0.148590893207417,0.3407959749454912,0.2076699987831113,0.2065387598565188,0.2344289889665043,0.176386925089899,0.0043342935403309,0.0919626599399147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0500329446081227,0.2223682550598564,0.3356177440224532,0.3402211974184098,0.3382892820580378,0.3430192039538833,0.3429860604849469,0.3433384278915339,0.2886080943189164,0.1088291968423414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0159238668701512,0.1834543337423121,0.3105857030099573,0.3142271236102071,0.3164442472427425,0.3121312352982549,0.3114945318160556,0.3090619756354335,0.3029470056166667,0.2050106714992403,0.098670723613333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0162065457723167,0.1768587834239673,0.2792084320892415,0.2819855059074919,0.285204783377078,0.288260960091635,0.2883272470295079,0.0920551127743162,0.0842849753607963,0.0840984125185464,0.0777908615013279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0204466420851442,0.1859043338539532,0.3377380538378323,0.3391475234641805,0.342898840829851,0.3392338709227253,0.3429904214677016,0.2099507927638667,0.1373465352724658,0.1400974431941875,0.06275314632695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0003768761296689,0.1032698160265348,0.2364080029406281,0.3341184381513564,0.3465132233370212,0.3450165340555772,0.3515187593429694,0.3160273372913845,0.2779611910213714,0.1970222232890155,0.0668048481847705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0045227752149929,0.1663994023848784,0.333647452013839,0.3518310057082124,0.3529273567727667,0.3456052667274739,0.3476627783911839,0.3476331237084513,0.3487120308419865,0.2029121665976352,0.1046827744390869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0247809356254751,0.0351455088994749,0.1114667192124386,0.1559408935423404,0.1663052051573749,0.201357040147277,0.1282390588873619,0.1112783247574316,0.1184399306373482,0.0440025776547988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0027325045744964,0.1215493113415136,0.216243690879029,0.2799393327989443,0.3467103397575377,0.3500011373443024,0.3485463134973044,0.3480631166080737,0.1766703889689604,0.0604918023292811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0198812842808132,0.0617167151654466,0.1330439896865898,0.2345231861940077,0.3246019015838531,0.3235325886123785,0.3257218019552833,0.3227833717751056,0.3140273906000377,0.3062282090413709,0.1235274531190865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0254404906573096,0.1887302506790573,0.2914854707405269,0.2971704478596715,0.3007935523323513,0.3034232249334898,0.3034267137196936,0.3057415233659363,0.3063145564999157,0.1952542808802235,0.0910599365096731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0231791466596407,0.0717986967569359,0.2948844206996105,0.2995829435196215,0.3033150725611709,0.3054092164800213,0.3068038587650031,0.2275255532656713,0.1019292499277123,0.0991373487680956,0.0909814388200869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0102703760464963,0.0381606923761369,0.1877882784040226,0.1766703889689604,0.2439463977305585,0.3348720159713841,0.2730611907980891,0.348346580487135,0.1716761915181746,0.0535192014419572,9.419722750346926e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0048996513446619,0.0024498256723309,0.029492105295475,0.1912744480182019,0.1327613980040793,0.3063224062688743,0.3323278186322395,0.2200133243722696,0.0241213805936407,0.1130689442765485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034014880510468,0.2131351823714145,0.3584195784541495,0.3609332489140106,0.3635978093771875,0.3599642385458962,0.3625782116091175,0.3586323944125833,0.3587292082297396,0.3209264653181159,0.1356823842532379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0359935456059714,0.2089887599681599,0.3548566555434859,0.3573921309171209,0.3619371471441633,0.3594234766843022,0.3627823056020416,0.3624962251333274,0.3628058549089176,0.2324831184613169,0.1308774534540099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0239328989189786,0.1892021090131256,0.2968058697013711,0.3262076154341669,0.333004643155783,0.332712457311212,0.3335785484863133,0.29840722256893,0.1882287376622564,0.1079735720258516,0.1027133546270236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0136625228724823,0.1163667194357209,0.2614714430289586,0.2806030743742234,0.2841904187883138,0.2877079874783276,0.2880420387573446,0.1386966955333489,0.0843144556042187,0.0538018803441227,0.0533308069869502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0292094263933095,0.1432207790431683,0.1929708703098153,0.3197019013605708,0.3450235116279849,0.343211087195094,0.3484015288698454,0.3488175666246524,0.3036770341298185,0.1464295901541429,0.0454159721656263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0155469907404823,0.0862149718887562,0.2272682552831387,0.2345231861940077,0.2935080945421986,0.3572028642655631,0.3593310238499007,0.3575342989549271,0.3243193099013427,0.235183438983083,0.0730236095931014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0420239125592954,0.2123807323548358,0.3390934472780211,0.3402255584011646,0.3439158220082681,0.3410035577246192,0.3453427355656355,0.3463710552992151,0.3474804893120337,0.2839915579746954,0.1233390586640795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0459813299699573,0.2275508469656491,0.346144284195966,0.3468987342125447,0.3495231736343774,0.3456200940688401,0.3506605179368267,0.3443571534630529,0.1441034419527378,0.1465272761678502,0.1393464819638126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0447564171337918,0.2080467876931252,0.3498258258375599,0.3508018137780819,0.3556834978737941,0.3532823407690066,0.3590458155777374,0.3606192581556657,0.1558065752734929,0.1550233427707326,0.1238100448015969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0475831189357918,0.0212945915719856,0.3260488756618925,0.182228897588216,0.2231227050764351,0.3077353646814263,0.3336875730551831,0.3305895309061801,0.3238919335913732,0.3233659990711455,0.1466127514298441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0526712519551157,0.2343347917390008,0.2946593939894633,0.3027045349755004,0.3082743821499185,0.3115006371919122,0.3102045531171886,0.1757981924180023,0.1023348213239078,0.1023854087238634,0.0964806380738774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0558748298867847,0.2477151590272482,0.3520813261183373,0.3534157868413032,0.3532160538311338,0.3472999446259854,0.3538815397995148,0.2612690934291363,0.148091124583718,0.1510408933190581,0.1431361759777253,0.0078205503741653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0565343849186191,0.2416847920739243,0.3459183852892678,0.3477726751566046,0.3501398165959048,0.3464233870922725,0.3506360964333999,0.3218858815241697,0.145949009854565,0.1476742146323601,0.140752462803957,0.0053707247018343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0555921509846192,0.2172807325781181,0.3461660891097399,0.3473540208121448,0.3505951031955048,0.3466300976748496,0.351257100377682,0.289592804224948,0.1483030683456008,0.1493026055929987,0.138132384364879,0.0048054541171584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0583246555591156,0.2386696085972623,0.3487695958143497,0.3496060323067185,0.3508689729125057,0.3481756299631472,0.3556250607048799,0.2863412554829764,0.1527817976347704,0.1543770451264726,0.1454623241791304,0.0084801926256549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0530481280847847,0.2051258014439667,0.3457099303135889,0.3441382321287625,0.3445560142766714,0.3371336216280183,0.3399246505910841,0.3329270176627477,0.1392566457190639,0.1418191591857787,0.1333832741449124,0.0071609953423308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0593610867206191,0.232168255506421,0.3116148949400878,0.3142785832067137,0.3170896726904514,0.3142628836687964,0.2977103375247146,0.1085335222115666,0.1036343941848353,0.1053718097143437,0.1032096344645187,0.0064072430829929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0505983024124538,0.1815695169956917,0.2876268731990886,0.2936415406144952,0.2971294546217765,0.2977539473522624,0.2540098015355125,0.0948173592512004,0.0962957324050743,0.0934602214179097,0.0888672343805646,0.0080090320488273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0442852565569643,0.1581083019714712,0.1585792881089885,0.0901720404207978,0.2428151588039659,0.3293126351555775,0.3639920422182205,0.3652035232275012,0.3706390521330718,0.3230938737472466,0.1452931180482446,0.0104588577211583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0685008343781085,0.2486571313022829,0.3590772146535719,0.3629741888432524,0.3525784781523835,0.3529378231313782,0.3524799199421252,0.35585270400468,0.360967264579498,0.247740452727226,0.1172022837315387,0.0123433255891583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0715160178547704,0.2480919479372621,0.3326740806629699,0.3352374663262356,0.3312750773952331,0.3351476300814869,0.335788694546441,0.2315332964173236,0.1357669873186808,0.1303890233854734,0.1026993994822083,0.0122491283616548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0705737839207705,0.2434745393964902,0.3345676193750997,0.3378418452273963,0.3344542338234752,0.3385212863405926,0.3388073668093069,0.1832790222355695,0.1378044384617188,0.1325154385767092,0.0962966046016252,0.0048054541171584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0097993026893238,0.0408931969506334,0.0646377014146051,0.121831903024024,0.0652972564464396,0.0433430226229643,0.1486850904349204,0.205973576491498,0.0156411879679857,0.1165551138907278,0.0553094720824536,9.419722750346926e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0390087290826334,0.1213609168865067,0.1941954342673605,0.1819463059057056,0.2723076129780614,0.2215204800123252,0.2083293793756356,0.2274566497381456,0.2191646771281875,0.067652797671612,0.0312823759359715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0115895733298203,0.0490907106741228,0.1832659392873051,0.2654294709772062,0.2843474141674863,0.2835798812026432,0.2831917537374669,0.2833470047235374,0.2842209456675973,0.1970222232890155,0.0946010545065628,0.0056534036039998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0837651462164253,0.0909264904373765,0.27927995220642,0.3352863093330892,0.3312672276262745,0.3353028810675574,0.335497380898421,0.3362945685459967,0.3401880539494735,0.1837369254248225,0.0927162377599424,0.0076321559191584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.099876971443308,0.3023652505171776,0.3374205742932836,0.3405316993905509,0.3385526854164271,0.3440693286012368,0.3457727284652578,0.2416089109739909,0.1466415339160257,0.1414868522998636,0.1132224508695171,0.0184678897699857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0986524074857629,0.2915290805680748,0.3415451917827641,0.3465306672680404,0.3436611406153884,0.3487739567971045,0.348991133738293,0.1814351987268442,0.1500893268819629,0.145741427075437,0.11549190629511,0.0176198530634892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0974278435282178,0.2833313051856201,0.3415678688930891,0.3453680292656133,0.3420004783823642,0.3474237965362214,0.3489859005589873,0.2273467529727249,0.1500963044543705,0.1439630183080336,0.1141731451100614,0.0210119126698201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0960140129191148,0.2783379799313853,0.3450008345176599,0.3498197204617032,0.2961464891088468,0.3522540210354271,0.351569346742925,0.2502323182733131,0.1488211530968699,0.1433263148258342,0.0946952517340663,0.0089512659828273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0106473393958203,0.0235560227893096,0.0258173667869786,0.0874403208231972,0.1943838287223674,0.2665598377072479,0.3230389253645362,0.2705169934589445,0.2676902044372895,0.1269194255057623,0.0636954674806051,0.0040516146381654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0041458990853239,0.0178083347381512,0.0667106509572671,0.1035524077090452,0.1072269717782315,0.114576099916604,0.0787712104246048,0.0889474764632527,0.0766041508740944,0.0418354308846333,0.0193159264764822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0017902706404964,0.001696073412993,0.029868981425144,0.0503156235102882,0.0892300681457631,0.0640723436102741,0.0765098664269358,0.0459813299699573,0.093847476686535,0.0777347792631013,0.0375953345718059,0.0009422339339999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1020443798724388,0.2784321771588888,0.3520970256562546,0.3570894787139385,0.3353430021089015,0.2903045166105297,0.3590623873122056,0.30566302567635,0.3630596641052463,0.1593328659290163,0.1644212606073055,0.0220484310509787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.028361389686813,0.1392627510949206,0.2799393327989443,0.3209273375146669,0.2801277272539512,0.3055688284488466,0.3591818782396869,0.3083005480464472,0.3651058372137939,0.2366905946231385,0.1213609168865067,0.0168661008041512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1130689442765485,0.2952036446372611,0.3525767337592815,0.3571330885414864,0.3553075811603312,0.3594478981877291,0.3606079196005032,0.3607936974658573,0.3648232455312836,0.2430977504864763,0.1238100448015969,0.0180910136403167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1093943802073623,0.2535571315255653,0.3201728874980881,0.3552203615052354,0.3518432164599258,0.3558867196701674,0.3552787986741496,0.3563550892180318,0.2175022705020614,0.1375672009998582,0.0683124399231015,0.0072552797894894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0539903620187847,0.1313484395915273,0.2078583932381183,0.328700353176805,0.3274016525124285,0.329386771862409,0.3282773378495903,0.324875771300854,0.2649375521224659,0.1226413014233131,0.0788654948717633,0.0231791466596407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1135399304140658,0.2835196996406271,0.2627910764105581,0.3087157136047032,0.3135581488556223,0.3142559060963887,0.2958481978884191,0.1105317245098115,0.1111797665471734,0.1074921195297227,0.094035871141542,0.0134740411978203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0193159264764822,0.0980872241207421,0.1712994026081607,0.186657911673981,0.2749460075447095,0.3634076705290786,0.3665336229677123,0.3689278025000921,0.3717188314631579,0.2251008468540079,0.0732120912677635,0.0096108210146618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1271078199607692,0.3183831401755223,0.355311942143086,0.3613222485757379,0.3606846728969876,0.3650203619518,0.365333480513594,0.3634914013979706,0.3677006219528941,0.2751762674341624,0.1258928501652847,0.0267596007209786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0013191100636689,0.1298404117549208,0.3096201814280467,0.3556425046358991,0.3597723553046854,0.358471910247207,0.3620758263957657,0.3601901374525943,0.2574427671600833,0.1569212424656173,0.1511848057499662,0.1206457157147211,0.0277018346549785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0048054541171584,0.1359649759357483,0.3190425207680465,0.3364890683768604,0.3399516886841638,0.3371658929004038,0.3424540205888625,0.2975236874628095,0.1394275962430517,0.1443930112076559,0.1391790202260286,0.1089888088111667,0.029492105295475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0034862568338344,0.1173086917107556,0.2264204802356075,0.3417501579722393,0.3471237609226918,0.3450793322072462,0.3486518492799703,0.3497874491893177,0.1502969096610909,0.1499096543924655,0.1453445776447511,0.1155791259502058,0.0266654034934751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1085457329632801,0.167530641311471,0.155846696314837,0.1722413748831954,0.2735321769356065,0.3214061734211428,0.2125691268098427,0.1992838289456497,0.2047490125339529,0.1271078199607692,0.0385376557254609,0.0157353851954892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0435315042976263,0.1301230034374312,0.1233390586640795,0.3041349373190715,0.3083650905912181,0.3102394409792269,0.3076088961815375,0.3093576502662084,0.3106546065374829,0.2729730989464424,0.0970632653699173,0.0295863025229785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0106473393958203,0.1500989210440234,0.3389573846160716,0.3413332480208813,0.3477709307635027,0.3469196669297676,0.3535361499653354,0.2177046201018837,0.1489188391105772,0.1504896650988526,0.1435330254084112,0.1142211159203641,0.0318477337403025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0111184127529928,0.1505699071815408,0.3399604106496734,0.3496662138687346,0.3545557477334054,0.3519269473288178,0.3565783715350771,0.2594723685341627,0.1511377071362145,0.1545488678470114,0.1493479598136485,0.1208873141593365,0.032695770446799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0130971650681513,0.1548096546157479,0.3416559607447358,0.3559931276493843,0.361070183772511,0.3582172288543273,0.3632785854395368,0.3641333380594757,0.1735261204027566,0.1633144431841398,0.1568305340243176,0.1264013407544932,0.0318477337403025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0140393990021513,0.1519837377906438,0.3365684382629975,0.3617164814167709,0.3664830355677567,0.3643810418799478,0.3695496786409252,0.3702919179057905,0.2399220828444381,0.1704306948434065,0.1623654933366974,0.1302067343063232,0.0322246098699715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0148873484889927,0.1471779347948649,0.3245077043563496,0.3325162130872465,0.29840722256893,0.3357197910189153,0.1509466960915547,0.3696848691063237,0.37094693751556,0.3751352253532605,0.1911130916562747,0.1322389522700555,0.0327899676743025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0144162751318202,0.1428439901331544,0.205973576491498,0.3348362559127948,0.3385457078440194,0.3365187230595929,0.3372417740003371,0.3359299903876963,0.1996946335211509,0.1271034589780145,0.1256024087138157,0.1149258507335382,0.0332610410314749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0167719035766477,0.145387315275748,0.3022902416137952,0.3094160874351225,0.3134648238246698,0.1989070400356359,0.3079778353225927,0.2677687021268757,0.0932107732043357,0.10251885479616,0.0988879005545216,0.0800904077079288,0.030622820904137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0140393990021513,0.0246866511783166,0.0992175908507837,0.1290868339348931,0.1596154576115267,0.3036840117022262,0.3633710382739383,0.2671250210722687,0.2513897230964345,0.1517944711390859,0.1269194255057623,0.0765098664269358,0.0332610410314749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0090454632103308,0.0519174124761227,0.3333648603313286,0.3490513153003091,0.3554349218567711,0.3532832129655576,0.357909343471839,0.3585146478782039,0.3598508529942717,0.3631904935878901,0.2751344019997164,0.1773297695614847,0.03608783005313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009422339339999,0.0087628715278204,0.0356166694763024,0.0549325959527847,0.0569112610482881,0.0908322932098731,0.1121260998049629,0.2614714430289586,0.2303776359873041,0.1745971777673331,0.112974747049045,0.032318807097475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0228021833103166,0.1666819940673888,0.3487233693971489,0.353856246099537,0.3597488059978096,0.3570153420071071,0.3605250609281623,0.3606367020866849,0.3616938043064461,0.3654320387238522,0.351548414025702,0.1227642811369982,0.0367473850849645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0247809356254751,0.1667761912948923,0.3381697911305565,0.3549273034641135,0.3600837294733775,0.3579494645131831,0.3609367377002144,0.3291504065970993,0.1578946138164865,0.1600410895283942,0.1079805495982593,0.171625604118219,0.0382549768232954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0254404906573096,0.1723355721106989,0.3169222109526675,0.3211837633006485,0.326933282964564,0.325956422827491,0.3029653217442368,0.1206553098767816,0.115949809484363,0.1184146369373704,0.1153165947883674,0.1061341094998811,0.0383491740507989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0267596007209786,0.1737494027198019,0.2940645559417099,0.2996291699368223,0.3045448696980218,0.3078068847986049,0.2279023421756852,0.1037181250537273,0.1046304426460294,0.1030805493749769,0.0995341981987815,0.0925967468324612,0.0391029263101369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0278903163296406,0.1744087833123262,0.3462733692855078,0.353211692848379,0.3586925759745994,0.3578535228925777,0.3648886602726054,0.1876679152799904,0.1610362657930374,0.1623550269780859,0.1520386861733541,0.1201398417151654,0.0418354308846333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0293979080679716,0.1755391500423678,0.3469205391263186,0.3490853309657965,0.3531558722691177,0.3504337468335776,0.3543725864577042,0.241399583801761,0.1495555425927766,0.1525122889005243,0.1455809429100607,0.1168917817593976,0.0427776648186333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.030057463099806,0.1794029807631119,0.3439690259978766,0.3461809164511062,0.3482724437803036,0.3447461531247802,0.3491926111415643,0.1972760324853443,0.1464313345472448,0.1499314593062395,0.1441915338043846,0.1148395032749934,0.0419297153317919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0158296696426478,0.0662394903804395,0.2138887601914423,0.3458093607203981,0.3491516179036693,0.3470025256021086,0.3526116216213199,0.3529927715140886,0.252564571850575,0.1516819577840123,0.1457475324512937,0.1150610411989367,0.0408931969506334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.030622820904137,0.1190993112298725,0.2581736678697862,0.3481058542390706,0.3349662131988876,0.3487713402074516,0.2969000669288745,0.3536852955755493,0.2076272611521144,0.1520875291802078,0.1458007364409022,0.1015733937349214,0.032695770446799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0091397476574893,0.0587958161359432,0.2801277272539512,0.2071039432215396,0.3259878219033255,0.324105621746358,0.3242469175876132,0.2300950443047937,0.2257610996430832,0.1665363372433788,0.1117240171949712,0.0929988294424529,0.0277018346549785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0326014859996405,0.0861206874415977,0.248468736847276,0.2949664071754005,0.2283044247856769,0.3023757168757892,0.3024795082653532,0.1896068082127702,0.0981081568379651,0.0995551309160045,0.0965477972083012,0.088193898643225,0.0292094263933095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009422339339999,0.0877229125057076,0.0208235182148132,0.0320361281953095,0.1230564669815691,0.2483745396197725,0.3204554791805986,0.2533687370705583,0.227927635875663,0.2593040345998278,0.2103083933497594,0.1192877056848794,0.0342975594126335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1054363522591146,0.1114667192124386,0.1068501828682176,0.3452773208243136,0.3462847078406702,0.2081409849206287,0.2653344015531518,0.1732784165822845,0.1516060766840789,0.1419011456615687,0.03608783005313,0.0197869998336546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0093281421124963,0.0286440685889785,0.070856462822936,0.2663714432522409,0.3610344237139217,0.3584396389748215,0.3632611415085176,0.3650107677897395,0.3659919889095673,0.3683573859557655,0.3619790125786093,0.1988128428081323,0.0451332932634608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0365589034103024,0.1902382785156638,0.3518746155357603,0.3549395142158269,0.3610309349277179,0.3607125831866182,0.3655227471651519,0.3659065136475734,0.2902800951071029,0.1609830618034289,0.1511813169637623,0.1197194429776036,0.0427776648186333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0363704217356404,0.188070870086533,0.3458791364444747,0.3496740636376931,0.3555064419739496,0.3542862389991593,0.3599808102803644,0.2035785247625672,0.1594820115392301,0.1647047244863669,0.1578134995372474,0.1254602406760095,0.0442852565569643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0389145318551299,0.1897672923781464,0.3166954398494184,0.3226743472062358,0.3277496589362607,0.3261334787273354,0.2625590721280033,0.1199514472601585,0.1147540280129995,0.1174744090554376,0.1170356941903057,0.1094170573176872,0.0459813299699573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0396682841144679,0.1887302506790573,0.2948678489651423,0.3005536982808378,0.3057912385693409,0.3084400994946005,0.2056569691435002,0.1050203145043076,0.1077197628295228,0.1081846435911834,0.1056892892588925,0.10098030008027,0.0470177611314608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0400451602441368,0.1876940811765191,0.3409023829247081,0.3545897633988927,0.3595455842014364,0.3572499628793148,0.3621299025819251,0.248468736847276,0.1617776328613517,0.1655359277994299,0.1591008616464614,0.1285984038663566,0.0473004400336263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0365589034103024,0.1582966964264781,0.2986898142514405,0.3614774995618084,0.3066049979513847,0.329406832383081,0.369178122910217,0.3689025088001143,0.2577332086115524,0.1614845748202298,0.1465403591161146,0.1147610055854071,0.0483368711951297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0443795410041229,0.1679074302214848,0.2775835299148066,0.3542260574371432,0.3621543240853519,0.3605154667661017,0.365271554558476,0.3164294199013762,0.1650579640895049,0.1689697656205518,0.1613267072445064,0.1207948613249349,0.0348629172169645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0104588577211583,0.1207948613249349,0.2239704801239663,0.30000944763304,0.3645127435591425,0.3630265206363099,0.3679779804560987,0.3685902624348713,0.3713027937083509,0.2388998684867152,0.1627544929984247,0.1313728610949541,0.0505041051849503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0335437199336405,0.1054363522591146,0.2191646771281875,0.3147085761063359,0.2920942639330957,0.3025527727756337,0.3689644347552323,0.3713167488531662,0.3741356881058626,0.3675846198116167,0.1634051516254394,0.1326480124524548,0.0522942886057917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0454159721656263,0.1875056867215122,0.3300758071376658,0.335768634025769,0.33980254307395,0.3371510655590375,0.3377040381723449,0.1869466087323481,0.1256686956516885,0.1268452887989309,0.1260350182030909,0.1164600444666734,0.0517290180211158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0440968621019574,0.1858092644298988,0.3049399747356058,0.2845567413397162,0.3136741509968997,0.3191689892679354,0.3190765364335339,0.1645756393968251,0.1145508062166262,0.1153558436331605,0.1101095813791478,0.1074162384297894,0.0392914079847989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0270422796231441,0.0071609953423308,0.1011966048249076,0.1992838289456497,0.374168831574799,0.3069817868613986,0.2674076127547791,0.3794438763149932,0.3811725698789922,0.2171865353506146,0.1470837375673614,0.1048711688940938,0.0546499170506192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0490907106741228,0.2101191266982015,0.3623688844368876,0.3654739041582983,0.3688833204759932,0.365998094285424,0.3706844063537216,0.3738382690819859,0.3768011207655904,0.3798154320457014,0.3340652341617479,0.1357163999187252,0.0553094720824536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0491849079016262,0.2021106179673047,0.3623235302162377,0.3650892654793257,0.3679710028836911,0.3633283006429414,0.3692260937205198,0.3323409015805039,0.1650222040309156,0.1686897905276942,0.1602774547937039,0.1272552211778812,0.0551210776274467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0278903163296406,0.1990012372631393,0.3588992865571765,0.3616789769650798,0.3647054989969042,0.362463953860942,0.3675000167461738,0.3101923423654751,0.1673867288805629,0.1701219372643674,0.1638647992077943,0.1320749793184754,0.0543672381484537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0490907106741228,0.1925940813998015,0.3478747221530667,0.3651930568688897,0.3682954600006475,0.365125025537915,0.3714798496081953,0.3225749167994266,0.1711790394841285,0.1144819026891005,0.1801565585831397,0.1874864983973911,0.0581361738844536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0513520546717917,0.157448049182396,0.3301089506066023,0.3338951558343111,0.3415425751931113,0.3398121372360105,0.3426415428473184,0.223643406417357,0.1245889163216024,0.1202759043771149,0.1173549181279564,0.1068536716544214,0.0592668894931156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0508809813146193,0.1892021090131256,0.3081295975224594,0.3148551051268969,0.3183718016203598,0.3207947636389213,0.3005388709394715,0.1080354979809696,0.1038977975432246,0.0978979574691842,0.095220314057743,0.0927790359116114,0.0578534949822881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0502214262827848,0.1929708703098153,0.355601511398004,0.3696238153477567,0.3741034168334772,0.3657721953787258,0.3697947658717444,0.2928399919841648,0.1726713677828177,0.1692314245858392,0.1547520896433846,0.1232361394710665,0.0583246555591156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0507866968674607,0.1908034618806846,0.3431639885813423,0.3675122274978872,0.3717702910596644,0.371342914749695,0.3751003374912222,0.3569595214278457,0.1575745176822849,0.1567119152933873,0.1470078564674281,0.1196479228604251,0.0587958161359432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0316592520656405,0.1844905032448502,0.3127295621322121,0.3652750433446798,0.3701802767472678,0.3686295112796644,0.3750523666809195,0.326018348782609,0.176575319544906,0.1664220794952033,0.1484984403730154,0.1199252813636297,0.0595495683952811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0520116097036262,0.1613110077065891,0.3376988049930391,0.365291615079148,0.362859058898526,0.3482724437803036,0.3459375736133889,0.2522252873922523,0.1449198179244345,0.146925869991638,0.1441871728216298,0.1194935440709055,0.0620935912951155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0534250042144537,0.1854324755198849,0.3318568324947222,0.3481206815804369,0.3547851354263073,0.3526386597143996,0.3599110345562878,0.204495203337624,0.1514543144842122,0.1562095300800355,0.1503187145748649,0.1190548292057736,0.0561575087889502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0458870455227988,0.1891079117856221,0.2967116724738676,0.3313936961261635,0.3352514214710509,0.3333936428175102,0.3057293126142228,0.1264510559578978,0.1209989553178591,0.1231262427056458,0.1217673604792531,0.1129468367594144,0.0577592977547846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0439083804272953,0.1807217419481605,0.2927536445256199,0.3050690598251476,0.3089852223389492,0.3114866820470969,0.286140650276256,0.1086913897872901,0.1098217565173317,0.1113550780539159,0.1087995421596089,0.1028825607579095,0.0579477794294467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0482426739676262,0.1479315126148927,0.2931304334356338,0.3058409537727455,0.3086738481702572,0.3120919864534618,0.3111979849887298,0.1134823654417026,0.1069487410784759,0.1090402684076733,0.1059439706517722,0.1012332370800478,0.0589842105909501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0483368711951297,0.182228897588216,0.2627910764105581,0.3675427543771707,0.3710454957258182,0.3678619783148213,0.2007918567822562,0.3650238507380038,0.3716080625011862,0.1707019479707545,0.1613886331996244,0.1303750682406581,0.0598322472974466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0499387473806193,0.1776123612439951,0.3138599288622538,0.367868955887229,0.3700442140853184,0.3677512093528497,0.3733646663548157,0.3735129397684785,0.2394353971690035,0.1744192496709377,0.1682737527728872,0.1356509851774033,0.0238387016914751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0456044538402884,0.1903324757431672,0.339489424512156,0.3672645236774151,0.3689993226172706,0.3624465099299229,0.3648659831622804,0.3703983258850074,0.2650718703913134,0.1727533542586078,0.1668825992741091,0.1334835767482726,0.0645434169674465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0468293666764538,0.1892021090131256,0.3345894242888737,0.3654643099962377,0.3690420602482676,0.3668476137260572,0.2824835301380889,0.3220577042447085,0.3546037185437081,0.1752155651219624,0.1679205131697492,0.1325354990973812,0.0599264445249501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0548383987252812,0.1034582104815418,0.3272402961505012,0.3337704317275241,0.3371135611073463,0.3352383385227865,0.3369679042833363,0.2585504567798001,0.0624705546444396,0.210214196122256,0.1589569492155534,0.1167906069594865,0.0611513573611156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0504098207377917,0.194101237039857,0.3005580592635926,0.3061697718724567,0.3081112813948893,0.3120579707879745,0.2984935700274749,0.1100459110309279,0.1105962670545824,0.1110140492024913,0.1032933653334107,0.0960427954052964,0.0652972564464396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0527654491826192,0.1874114894940088,0.3321394241772326,0.3664071544678233,0.3656832313305281,0.3557532735978708,0.3580192402372598,0.2699640208456371,0.1544712423539761,0.1560664898456784,0.1517308007908659,0.1225078553510165,0.067652797671612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0515405363464537,0.1898614896056499,0.2151133241489873,0.3638551073597201,0.2956746307747784,0.3679771082595479,0.3737641323751545,0.3763249014487673,0.3214454222659359,0.1805787017138034,0.1751658499185577,0.1434527833257231,0.066710563737612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0515405363464537,0.1878824756315261,0.3342126353788598,0.3701105010231912,0.3761112132937825,0.3754893371529495,0.3815205763028244,0.3832920074978203,0.2125263891788457,0.1832432621769802,0.1757877260593908,0.140523947307606,0.0685950316056119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0532365225397917,0.1344578202956927,0.330820662992184,0.3702831959402809,0.3756184222424913,0.3734719465305836,0.379450853887401,0.3829562118257014,0.302107952534645,0.1890538355994628,0.1820343977573524,0.1414284151309495,0.0629416280016121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0532365225397917,0.185055686609871,0.3271460989229977,0.3738609461923108,0.3780143461679731,0.3124469704497017,0.3811882694169093,0.0915858710299008,0.3854280168511165,0.3915578142112496,0.2309157812592452,0.1428387569538486,0.064826095869612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0521058941507847,0.1858092644298988,0.3332026317728504,0.341569613286191,0.3481634192114338,0.3479392646978376,0.350051724744258,0.2525584664747183,0.1297435979377645,0.0242155778211441,0.03703006398713,0.0342032749654749,0.0200696787358201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0521058941507847,0.1859985310814567,0.2911784575545897,0.2981098035450533,0.3028240259029816,0.3084601600152725,0.2586446540073036,0.3090000496803156,0.2355637166793007,0.11183216956729,0.1089390936077621,0.1044551311392868,0.0721755728866049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0296805869701371,0.1819463059057056,0.323376465429757,0.3572028642655631,0.3722002839592867,0.3621011200957435,0.232356649961428,0.3508899056297287,0.2057354668330864,0.1700268678403129,0.0812211233165908,0.0051823302468274,0.0668048481847705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0521058941507847,0.1838311226523259,0.3299728879446528,0.3680137405146881,0.3730881800481619,0.3703468662885009,0.2943558695897299,0.3743485040642964,0.3743799031401308,0.234559818449148,0.1685423893105823,0.0883822930982319,0.0401394446912954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0520116097036262,0.1843963060173468,0.3286532545630533,0.3681122987249464,0.3733533277996532,0.3709443209259071,0.1344578202956927,0.3759106080870623,0.379408116256404,0.242854407648759,0.0404221235934609,0.070856462822936,0.0512578574442882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032130412642468,0.1162725222082174,0.0970510546182039,0.1056247467141216,0.1757275444973747,0.2500709619113859,0.3713437869462458,0.3729765388896394,0.1285216505698723,0.0244982567233096,0.1094885774348657,0.0794308526760943,0.0478657978379573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0506924996399572,0.1841137143348364,0.3293126351555775,0.3694886248823582,0.3751352253532605,0.3731143459446907,0.3771909926238686,0.372816926920814,0.3697851717096838,0.3785088816123663,0.3491001583071628,0.1802306952899711,0.0690661921824395,0.0006595550318344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0445679354591298,0.1841137143348364,0.3281220868635198,0.3376621727378989,0.3379159819342277,0.3322257716357774,0.3378749886963327,0.1973492969956247,0.1223273106649682,0.1236774709258513,0.1240246051531326,0.1131605249143991,0.0764156691994324,0.0006595550318344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0414585547549644,0.1828891503772913,0.3085386577048587,0.3132973620868858,0.3186753260200932,0.3224781029822702,0.3190695588611262,0.1196365843052626,0.1207189802250015,0.1231925296435186,0.1199985458739102,0.1137021589725441,0.068971994954936,0.0007537522593379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0494675868037917,0.1895788979231395,0.3397720161946664,0.3765525447485673,0.3804041647175981,0.3777596647750933,0.3804974897485507,0.3818554997783923,0.1832537285355917,0.1849248571272273,0.1794274022665388,0.1461496150612854,0.0677470821187705,0.0014133945108275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0433430226229643,0.1531141045206854,0.2760763742747511,0.3769616049309666,0.3798110710629466,0.3776733173165485,0.3833556778460401,0.38481224608614,0.3879521536695891,0.2062535515843555,0.1813410014993407,0.1471037980880335,0.069914228888936,0.000565357804331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0459813299699573,0.1698855719990577,0.2740973603006273,0.2644866265056206,0.2245356634889871,0.3665310063780594,0.3834097540321995,0.3665310063780594,0.3868828406981144,0.3756707540355488,0.2929420389806269,0.0733062884952669,0.0600207289721086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0445679354591298,0.1406765817040236,0.332233621404736,0.1628190355431956,0.060303320654619,0.0441910593294608,0.1807217419481605,0.3397720161946664,0.3893092915028798,0.3939554825298333,0.2688205711673311,0.1915570397007124,0.0774521003609358,0.0015075917383309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0424007886889643,0.1697913747715543,0.2604352735264204,0.3880760055798251,0.3806946061690671,0.3717048763183425,0.3665501947021804,0.3675601983081898,0.2521433009164623,0.3132947454972329,0.1624422466331817,0.0696315499867705,0.0007537522593379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0419297153317919,0.1814753197681883,0.2756053881372338,0.3475816641119448,0.3534742240102174,0.3520324831114837,0.3513652527500008,0.349865074682353,0.3394745971707897,0.3296815742966328,0.1724847177209127,0.1081235898326164,0.0718928939844394,0.0014133945108275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0487138345444538,0.1796855724456224,0.3078644497709682,0.3147303810201099,0.3199347778396766,0.3239023999499847,0.3052600708698074,0.0982791073619529,0.1015306561039245,0.107798260519109,0.0994155794678512,0.0912326314267628,0.071987178431598,0.0022613439976689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0454159721656263,0.1788369252015402,0.3274286906055081,0.3740074752128717,0.2947326584997438,0.1176854806207695,0.3831463506738102,0.3852622995064344,0.3875413490940878,0.2500142691355737,0.1173086917107556,0.1686610080415126,0.0726467334634325,0.0022613439976689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0472062428061228,0.176386925089899,0.3230938737472466,0.37695549955511,0.381175186468645,0.3794203270081174,0.3860891418367427,0.0947894489615697,0.0692546738571015,0.2134177740539249,0.2750402047722129,0.151417682229072,0.0510693757696262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0405163208209644,0.1766703889689604,0.3244135071288462,0.3795162686287228,0.3838475967007805,0.1254122698657068,0.1123153664565208,0.107321169005735,0.1995664206281601,0.2593040345998278,0.2767357548672754,0.2106851822597733,0.0725524490162739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0288325502636405,0.1618770632681609,0.310091167565564,0.3754483439150545,0.3751997678980314,0.1628190355431956,0.3759271798215304,0.3659893723199144,0.3575796531755769,0.3670028647121277,0.1775181640164916,0.2137945629639387,0.0407989997231299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0505983024124538,0.1015733937349214,0.2607178652089308,0.3464617637405147,0.0196928026061512,0.0454159721656263,0.064826095869612,0.1394511455499276,0.2960514196847923,0.3790042892533104,0.2854045163872474,0.0097993026893238,0.0734004857227704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0440968621019574,0.1745971777673331,0.3183831401755223,0.3343111935891181,0.3417283530584654,0.3424383210509452,0.3476584174084292,0.3478302401289679,0.3421496239925781,0.3436960284774267,0.3156174049124343,0.1252953955278784,0.0808441599672668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0464524033271298,0.1680016274489883,0.3051911673422817,0.3195257176572773,0.3237619763052805,0.3260035214412427,0.3262834965341002,0.2076481938693374,0.1247685888110998,0.1267319032473063,0.1249892545384922,0.118296890402991,0.0700084261164395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0457928482952953,0.1694145858615404,0.3081121535914402,0.3852343892168038,0.3896703808749764,0.3870302419152264,0.3914740833423576,0.3929550730858844,0.330050513437688,0.1961604930966689,0.1881301794519982,0.1479559341183195,0.0764156691994324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0439083804272953,0.166116810702368,0.3015166032730955,0.3247405808354554,0.3289009583835253,0.3331441946039362,0.332671464073317,0.334646989261237,0.0862149718887562,0.1362475676182586,0.1531141045206854,0.1290589236452624,0.0711391417251015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0441910593294608,0.1669645857498992,0.304249195067247,0.3780719111403363,0.3815031323718053,0.3744627618124719,0.3693726227410807,0.3516443556463074,0.2751387629824712,0.1585679495538261,0.1538362832648787,0.1206901977388199,0.0807499627397633,0.000565357804331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0416470364296264,0.1696029803165473,0.3130121538147226,0.370966998036232,0.3759463681456515,0.3646941604417417,0.3609018498381762,0.3164067427910513,0.1596110966287719,0.1665145323296049,0.1598064686561865,0.1299511807168925,0.0790539765464254,0.000565357804331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0400451602441368,0.1607458243415683,0.2536513287530687,0.3719639186939771,0.3775738869097392,0.3749703802051294,0.3677695254804198,0.3433523830363492,0.2560062594406554,0.1709505239877775,0.1662746782780914,0.1357033169704608,0.0275134401999716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0101761788189928,0.0539903620187847,0.151417682229072,0.1753507555873608,0.3508977553986873,0.349490902361992,0.3494847969861352,0.3487120308419865,0.3452590046967435,0.3238474515672744,0.2006863209995902,0.1106895920855349,0.0660510087057775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0412700730803023,0.1054363522591146,0.163290021680713,0.2826719245930959,0.3087741507736174,0.3180360059482409,0.3172187577799932,0.318304642485936,0.1542052224059339,0.122206947540936,0.1231899130538657,0.1184503969959597,0.0543672381484537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0352397933466335,0.1611226132515822,0.2962406863363502,0.3791307577531994,0.3764252040521275,0.3795616228493726,0.1902382785156638,0.3900977571849459,0.3903716269019466,0.3223734393961553,0.0893242653732666,0.0393856052123024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0409874813977919,0.1613110077065891,0.2965232780188607,0.3800831963868455,0.3858492877852292,0.3122585759946948,0.3888452829377701,0.3850521001376535,0.3284648601080463,0.3717606968976039,0.2654634866426936,0.1440851258251677,0.0513520546717917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0385376557254609,0.1635726133632234,0.308489814698005,0.3789694013912721,0.3865941436397474,0.3839897647385867,0.3788743319672177,0.3599354560597146,0.3928259879963426,0.220858482830148,0.1863500262914928,0.1498564504028571,0.0784886187420944,0.000565357804331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0396682841144679,0.1617828660406575,0.3033072227922124,0.385022445454921,0.390531238870772,0.3898701138851458,0.3938150588851291,0.3943811144467008,0.3977538985092556,0.2340321395358184,0.1880368544210457,0.1493697647274225,0.0720813756591014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0390087290826334,0.1611226132515822,0.2650518098706414,0.3657774285580316,0.3408081856972046,0.1402055955665063,0.0927162377599424,0.2283044247856769,0.39154909224574,0.3289358462455636,0.2707053879139514,0.2110619711697872,0.0580419766569501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0335437199336405,0.1135399304140658,0.3087724063805155,0.1756333472698713,0.3539129388753493,0.3445926465318116,0.0974278435282178,0.1417127512065618,0.270422796231441,0.2625084847280477,0.2094597461056773,0.1167435083457348,0.0228021833103166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0172429769338202,0.1200412835049071,0.0435315042976263,0.1168377055732382,0.1402055955665063,0.2659946543422271,0.277866993793868,0.308489814698005,0.3171228161593878,0.3194611751125064,0.0414585547549644,0.104305985529073,0.0649202930971155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0126260044913238,0.095448829554094,0.1440685540906995,0.2404593559198282,0.3742848337160764,0.3718418111768429,0.3788028118500391,0.3805271444312831,0.2497874980323245,0.3825611067881174,0.3550363280329832,0.2152075213764908,0.0750022746886049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.031565054838137,0.1648922467448229,0.3213983236521842,0.3772712347065567,0.3837368277388088,0.2446057783230828,0.3841764148004916,0.3831672833910332,0.3835056956528049,0.3883315591692558,0.3621028644888454,0.1642319939557477,0.068783513280274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0342975594126335,0.1622538521781748,0.3112215342956057,0.3799340507766318,0.3841746704073898,0.3829361513050293,0.3878099856317828,0.3875936808871453,0.3608783005313002,0.3358331765705399,0.1817962880989408,0.145970814768339,0.0763214719719289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0361820272806335,0.1579190353199133,0.257325892822255,0.3786990204604751,0.3842104304659791,0.3818807934783701,0.3881091490487615,0.3885592024690558,0.2593982318273313,0.3390175661780877,0.2322005267788064,0.1460423348855175,0.0664278848354465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0348629172169645,0.1552815129498161,0.2970884613838815,0.3778992162232465,0.383422836980464,0.3806666958794364,0.3842592734728327,0.3856975255853625,0.3881937521142045,0.2091762822266159,0.1792538351528981,0.1443223632870283,0.0741543252017634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0310938942613095,0.1564118796798578,0.3066049979513847,0.349533639992989,0.3530084710520058,0.2078583932381183,0.351984512301181,0.3481546972459242,0.3333971316037141,0.1394781836430073,0.1352375640122492,0.1239173249773647,0.0690661921824395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027984513557144,0.1557524990873335,0.2859696997522682,0.2989724059339508,0.1393569483224241,0.3304778897476575,0.3285346358321229,0.3163753437152168,0.2829658548307687,0.1132233230660681,0.1132346616212305,0.1067961066820582,0.068406637150605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0261000456891441,0.1273904116432797,0.2637330486855928,0.3761129576868845,0.3812013523651738,0.3799453893317941,0.3856478103819579,0.3886699714310275,0.3199905984189379,0.1627108831708768,0.1599041546698938,0.1351939541847013,0.0650145775442741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0270422796231441,0.1551873157223127,0.3091491952905293,0.3787810069362652,0.3843944639382312,0.3749163040189701,0.3766694190863958,0.0749080774611014,0.2588330484623105,0.3718688492699226,0.3416446221895733,0.1288618072247459,0.0668048481847705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0302459447744681,0.1228680725265622,0.2546874982556069,0.3343068326063633,0.3859452294058346,0.2908696999755505,0.2402709614648213,0.3403371995596873,0.3774613735546657,0.3213983236521842,0.2136061685089318,0.0964849990566322,0.0391029263101369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0148873484889927,0.105718943941625,0.1160841277532105,0.1223970863890448,0.3521153417838247,0.3003862365430538,0.3070759840889021,0.3922808651519938,0.3944657175121437,0.3991328412563203,0.2442289894130689,0.1020443798724388,0.0666163665101085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0280787107846475,0.1518886683665893,0.2234052967589455,0.2230285078489316,0.3898526699541266,0.3886725880206804,0.3934426309578699,0.3933222678338378,0.3947666253222243,0.3956519048214467,0.2461129339631383,0.1563176824523543,0.0216715549213097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0275134401999716,0.1519837377906438,0.3006688282255643,0.3521999448492677,0.3573720703964489,0.3571130280208143,0.3573589874481845,0.3549421308054798,0.2105909850322698,0.3475336933016421,0.3431639885813423,0.2050316042164632,0.066522169282605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0254404906573096,0.1503815127265338,0.3009514199080746,0.3193015631436811,0.3232787794160497,0.3265617272338558,0.3271696482298736,0.3277313428086906,0.1920044765313538,0.126635961626701,0.1246717749939434,0.1179366732274454,0.0572882243976122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0237444172443166,0.1185341278648516,0.3001978420880469,0.3842200246280395,0.3900462975884393,0.3871043786220579,0.3918979708661232,0.3923349413381532,0.3936981845473007,0.2535649812945239,0.1861642484261387,0.1491630541448454,0.0654856509014465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0142277934571582,0.0797135315782599,0.2568549066847376,0.2416847920739243,0.3708658232363209,0.3691772507136661,0.1965512371514981,0.1803449530381466,0.232356649961428,0.3834036486563428,0.3511724973122391,0.2039945625173741,0.066710563737612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0246866511783166,0.146989540339858,0.3002920393155504,0.3727410458208807,0.3778939830439408,0.3748029184673455,0.367349998939409,0.3568539856451798,0.3148969705613429,0.359718279118526,0.230589579749187,0.120876847800725,0.0586073344612811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0248751328529786,0.1468953431123545,0.3009514199080746,0.3721558019351879,0.3771186003101391,0.3754021174978537,0.3806056421208694,0.2789973605239096,0.1948548148598848,0.2318856638239106,0.2581073809319134,0.1425657594333988,0.0635069858059431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0254404906573096,0.1449163291382307,0.2948268557272472,0.3663783719816417,0.3767514055621858,0.375583534380453,0.3810556955411638,0.3820787820954375,0.3750113734430245,0.1965564703308039,0.1786520195327371,0.1201354807324106,0.0430603437207988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0249693300804821,0.1447279346832237,0.2956746307747784,0.3421731732994539,0.3487163918247412,0.3467068509713339,0.3475240991395816,0.3462384814234694,0.2462097477802946,0.1250712410142822,0.1239557016256069,0.1178921912033465,0.06181091239295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0209177154423166,0.1230564669815691,0.2755111909097303,0.3137474155071802,0.3184668710444142,0.3225409011339393,0.3215919512864969,0.2710865378067201,0.1163553808805584,0.1178503257689005,0.1135329528416582,0.1102125005721609,0.0497502657059572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0125318072638203,0.1105247469374039,0.2197307326897593,0.3768473471827912,0.3780422564576037,0.3750933599188146,0.381071395079081,0.383878123580064,0.3865923992466454,0.2610780823844765,0.1759403604558085,0.1420965176889833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0194101237039857,0.1066617884132107,0.2338638056014835,0.3356255937914119,0.3779907968610971,0.3782585612022413,0.3840586682661123,0.1274854810673341,0.2153017186039943,0.1299346089824243,0.2262320857806005,0.1919338286107262,0.0592668894931156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0229906649849786,0.1448221319107272,0.301234011590585,0.3755669626459847,0.3807225164586978,0.3797718222181535,0.3833766105632631,0.3498537361271905,0.3878204519903944,0.3926646316344154,0.3473095387880459,0.1991896317181462,0.0538018803441227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0209177154423166,0.1443511457732099,0.3027420394271916,0.3784033458297003,0.3643644701454796,0.3783091486021969,0.3883952295174757,0.3905338554604249,0.3917095764111163,0.3952131899563148,0.2018873356502595,0.1453306224999358,0.0520116097036262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0202581604104822,0.1419953428890722,0.2987840114789439,0.3773575821651017,0.3819095759645517,0.3796968133147712,0.38647814149847,0.3874192415769537,0.3848235846413025,0.2646758931571785,0.1588226309467058,0.1269560577609026,0.0538961647912812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0203523576379856,0.1433149762706717,0.3018933921831094,0.3456541097343276,0.3525435902903451,0.3518876984840247,0.3514175845430583,0.3493469899310839,0.1935543698024063,0.1417947376823518,0.1351241784606247,0.1207215968146544,0.0510693757696262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0191274448018201,0.142560526254093,0.3020817866381163,0.315830220870868,0.3223211076030978,0.3257523288345668,0.3285782456596708,0.2507303425039102,0.127196784008967,0.1254724514277229,0.124182472728856,0.1171482075453793,0.0431546281679574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0189390503468132,0.141147567841541,0.3005746309980608,0.3807600209103889,0.3855937341957985,0.2635446542305859,0.3892761480339434,0.3904571021639406,0.1174970861657625,0.1183457334098447,0.2691040350463925,0.1450105263657342,0.0462640088721228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0181852108678202,0.1413359622965479,0.3025527727756337,0.3823831786917219,0.3886917763448015,0.3876050194423078,0.3913973300458733,0.38942791023381,0.3917540584352152,0.3741635983954932,0.1480257098423961,0.1951374065423951,0.0470177611314608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0183736925424822,0.0935640128074737,0.1211725224314997,0.2243472690339802,0.3009514199080746,0.3875457100768426,0.3079237591364333,0.2125691268098427,0.154244471250727,0.0396682841144679,0.1775181640164916,0.0014133945108275,0.0195986053786477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0064072430829929,0.029868981425144,0.1562234852248508,0.1706400220156364,0.2646750209606275,0.2896442638214545,0.3969017624789696,0.3306322685371771,0.3985493417637293,0.1937244481298431,0.0975220407557213,0.0391029263101369,0.0117779677848272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0134740411978203,0.0816921966737633,0.1207948613249349,0.2431919477139798,0.3897706834783366,0.3904352972501666,0.2183169020806563,0.3986949985877393,0.0818806783484253,0.3965537560551373,0.3284648601080463,0.1255064670932103,0.0450390960359573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0110242155254893,0.0945068572790593,0.1869405033564914,0.3511454592191594,0.3569255057623584,0.3129179565872191,0.3466789406817033,0.3350761099643083,0.3312916491297014,0.3421156083270907,0.3212099291971773,0.1567886685898717,0.0357108667038059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0165834219019857,0.136719425952327,0.2961464891088468,0.3183744182100126,0.3235273554330728,0.3289375906386655,0.3305930196923839,0.1947606176323812,0.3246472558045029,0.1822690186295601,0.1169685350558819,0.1112172709988646,0.0386318529529644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0164892246744822,0.1376613982273616,0.3010456171355781,0.3775555707821691,0.3836426305113053,0.3816671053233854,0.3908591847739322,0.2886080943189164,0.0582304583316122,0.1062849995031968,0.1951374065423951,0.1714877970631677,0.0388202474079714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0055592063764964,0.0576651005272811,0.1810985308581744,0.2018280262847943,0.0989349991682733,0.0502214262827848,0.0909264904373765,0.130689058999003,0.1693203886340369,0.1683784163590022,0.1860927283089602,0.1664935996123819,0.0371242612146334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0151700273911582,0.0662394903804395,0.1785543335190298,0.2816357550905577,0.3540934835613976,0.3665432171297728,0.3758922919594921,0.1839253198798295,0.3228112820647362,0.2850277274772336,0.2026758013323255,0.1020443798724388,0.0223311099531442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0039574174106619,0.0799962104804254,0.1856217421714428,0.1974932094265328,0.1106189441649073,0.2628852736380616,0.2580794706422827,0.3627622450813696,0.3744461900780037,0.3850660552824688,0.2691040350463925,0.1382265815923825,0.0200696787358201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0130028806209927,0.0909264904373765,0.2115329573073045,0.2817299523180612,0.3811158771031798,0.3823631181710499,0.3881274651763316,0.3896886970025465,0.3915203097595584,0.3955524744146375,0.2682553878023103,0.1147644943716109,0.0239328989189786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0144162751318202,0.1396404122014855,0.3107505481580883,0.3444339067595372,0.3523656621939497,0.349199588713972,0.3501703434751883,0.3483116926250967,0.3449301865970323,0.3476854555015088,0.2670273350585614,0.1284457694699389,0.031188178708468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0131913622956548,0.1352113981157205,0.2992549976164613,0.3203717483117065,0.3033072227922124,0.3307282101577825,0.3321376797841306,0.3320495879324839,0.1932743947095487,0.12509653471426,0.0438141831997919,0.1125037609115277,0.0303401420019715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0114952888826617,0.1332323841415967,0.2394231864172901,0.3765970267726662,0.3812030967582757,0.2880429109538955,0.1666819940673888,0.3696403870822248,0.3891017087237517,0.3913493592355706,0.3181005484930118,0.0673701187694465,0.0297747841976405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0101761788189928,0.1325730035490724,0.2921884611605991,0.3783004266366873,0.3822471160297724,0.379762228056093,0.3833739939736102,0.3846125130759706,0.3869822711049237,0.3906202029189697,0.3078164789606655,0.1416264037480169,0.0278903163296406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0007537522593379,0.2083293793756356,0.3403371995596873,0.3821564075884728,0.3811568703410749,0.3844058024933936,0.3845488427277508,0.3857864896335602,0.2964290807913572,0.176575319544906,0.0821633572505908,0.0208235182148132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0066899219851584,0.1232448614365761,0.2710821768239653,0.3709922917362098,0.2893616721389441,0.3795982551045129,0.3831393731014026,0.3848218402482006,0.3857768954714997,0.3885452473242405,0.3010456171355781,0.1505315305332986,0.0253462934298061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0102703760464963,0.1272962144157762,0.286723277572296,0.3781355814885562,0.3829317903222746,0.3852343892168038,0.3859949446092392,0.3831646668013804,0.3937077787093612,0.3079952792536119,0.1782106880779523,0.141125762927767,0.0248751328529786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0101761788189928,0.1297462145274174,0.2896442638214545,0.3357843335636862,0.3320792426152165,0.33262872644232,0.3416925929998761,0.3430174595607814,0.3187555681027813,0.1217385779930715,0.1268069121506888,0.1170130170799808,0.0239328989189786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0094224265596548,0.1280506644323549,0.2877603192713852,0.3174804167452806,0.3227197014268856,0.3256345823001874,0.3117875898571774,0.3269411327335226,0.1374145666034405,0.0766041508740944,0.1731624144410071,0.1135765626692061,0.0221426282784821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0086685870806618,0.127862269977348,0.2896442638214545,0.3186238664235866,0.3224327487616205,0.3158389428363776,0.3285311470459191,0.3293954938279185,0.1624178251297549,0.1252884179554708,0.1182384532340769,0.1127244266389201,0.0184678897699857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0090454632103308,0.1094885774348657,0.2359370168031108,0.3638934840079622,0.2444173838680759,0.3564492864455353,0.3460849748305008,0.3782245455367539,0.227739241420656,0.1413359622965479,0.1652690356548368,0.0750965591357634,0.0083859081784963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0086685870806618,0.1148586915991144,0.2547816954831103,0.3148969705613429,0.3849465643549876,0.1794971779906154,0.0662394903804395,0.1491569487689887,0.3691118359723442,0.3503247222647079,0.1608400215690718,0.0962024073741218,0.0084801926256549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0060303669533239,0.1239984392566038,0.2130401129473601,0.270611190686448,0.3837490384905223,0.3819374862541823,0.2651460070981448,0.0796192471311013,0.0920568571674182,0.2715531629614827,0.1977758011090432,0.0205408393126477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008480367064965,0.0269480823956406,0.2092713516506703,0.1872230950390018,0.2872893331338678,0.3365684382629975,0.3858763258783089,0.385127109041036,0.3403371995596873,0.2296240581672764,0.0965791962841356,0.0098934999168273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0039574174106619,0.0506924996399572,0.2479977507097586,0.3479261817495732,0.347121144333039,0.3522051780285734,0.3531942489173599,0.2816357550905577,0.1345520175231962,0.1723355721106989,0.1052479578041077,0.0835766645417632,0.0046169724424964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0842362195735977,0.029303623620813,0.1698855719990577,0.0386318529529644,0.0660510087057775,0.3295027740036864,0.3281491249565995,0.3299406166722673,0.2503535535938964,0.1336100452481615,0.0118722522319858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008480367064965,0.0859322929865907,0.2432861449414833,0.311693392629674,0.3839784261834242,0.3514550889947495,0.3873171945804916,0.3737868094854794,0.355789905853011,0.310091167565564,0.2583620623247931,0.0631301096762741,0.0022613439976689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0025440228998344,0.1178738750757764,0.279468346661427,0.3489117638521559,0.3583341031921556,0.2689156405913855,0.333835846468846,0.3300662129756053,0.3619144700338385,0.3231880709747501,0.1646096550623125,0.1066617884132107,0.0037689357359999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0685008343781085,0.1021385770999422,0.2613772458014551,0.3181947457205152,0.3805969201553598,0.3822444994401196,0.3254496766313843,0.3860446598126438,0.0335437199336405,0.0210119126698201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0040516146381654,0.120606466869928,0.1224912836165483,0.372901529986257,0.3784626551951655,0.3783231037470122,0.3820412776437464,0.3790784259601419,0.3703712877919277,0.2893616721389441,0.2069155487665326,0.0887590820082458,0.0054650091489929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0031093807041654,0.120418072414921,0.2831429107306132,0.3594121381291398,0.3732451754273344,0.3754492161116055,0.3811969913824189,0.3812693836961485,0.38296406159466,0.2297182553947798,0.2296240581672764,0.0986524074857629,0.002638307346993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.001130715608662,0.1178738750757764,0.2787147688413992,0.333793108837849,0.3440710729943387,0.3438329633359271,0.344271678201059,0.2826719245930959,0.1782717418365194,0.2627910764105581,0.271836626840544,0.1154247471606862,0.0025440228998344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1170261000282452,0.28088217727053,0.3143492311273412,0.3192413815816649,0.3242617449289795,0.3249324640766662,0.0365589034103024,0.0103646604936548,0.1508524988640512,0.152643118383168,0.0467350822292953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1116551136674455,0.1624422466331817,0.2405535531473317,0.3790583654394699,0.3783815409159264,0.2246298607164906,0.2235936912139524,0.2153959158314977,0.3206438736356055,0.154432865705734,0.0790539765464254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1085457329632801,0.0006595550318344,0.3681567807490452,0.3651572968103005,0.0459813299699573,0.1529257100656784,0.2993500670405157,0.2583620623247931,0.2727785991155787,0.2044664208514424,0.0090454632103308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.132102017411555,0.3121643787671913,0.3666566026813973,0.3714118182772207,0.370386115133294,0.3682405116179371,0.3619327861614085,0.3627796890123888,0.3691057305964875,0.2922826583881026,0.1193819029123829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1291810311623965,0.308489814698005,0.3525479512730999,0.3536748292169377,0.3503500159646857,0.3543987523542329,0.3555997670049021,0.3571444270966489,0.3548008349642246,0.1544162939712658,0.112974747049045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.120418072414921,0.288137108181399,0.3736873790786701,0.3792729257910054,0.3768429862000364,0.3808952113757874,0.3825733175398307,0.3640818784629692,0.2564502074850931,0.1721820655177303,0.0993117880782872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1125037609115277,0.2756995853647372,0.3424566371785153,0.3484870041318393,0.3473112831811478,0.3424348322647413,0.3282363446116953,0.3202880174428146,0.1249848935557374,0.1207425295318774,0.0969568573907005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1108073386199143,0.2756995853647372,0.3086642540081967,0.3131403667077134,0.320654339994217,0.320945653642237,0.2464897228731522,0.171542745445878,0.1168185172491172,0.1108579260198698,0.0886648847807423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1085457329632801,0.1856217421714428,0.3728648977311167,0.3774762008960319,0.3748988600879509,0.3803239226349099,0.3816766994854459,0.3833574222391421,0.2036177736073602,0.2045606180789459,0.0880997014157215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1201354807324106,0.295580433547275,0.3705875925365652,0.3791656456152377,0.3799227122214693,0.3859059805610415,0.3778416512508833,0.3731623167549934,0.3348598052196707,0.1728562734516208,0.101290802052411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.124847086500686,0.3046259839772609,0.3744688671883285,0.3819078315714497,0.3797657168422968,0.3851288534341379,0.3871854929012969,0.388867087851544,0.2780614936247316,0.17719806788229,0.0752849535907704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1203238751874175,0.2947326584997438,0.3729599671551712,0.3698122098027636,0.3600505860044411,0.361590012916882,0.3597235122978318,0.3603593435834802,0.3421618347442915,0.1607275082139982,0.0899836459657909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1168377055732382,0.1753507555873608,0.364812779172672,0.3659954776957712,0.3598246870977429,0.3647534698072069,0.3630797246259183,0.3641743312973707,0.3323321796149943,0.1589735209500216,0.0952604350990871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.120606466869928,0.3004804337705573,0.3449511193142553,0.3491455125278126,0.34720400300538,0.3448098234730001,0.3401444441219255,0.2611740240050819,0.1266734660783922,0.1214969795484561,0.0894184626007701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.070479586693267,0.1720529804281885,0.2281160303306699,0.3115538411815207,0.3161093237671746,0.3177787079657083,0.3177255039760999,0.3184677432409651,0.1565924243659061,0.1093080327488174,0.0631301096762741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.101479196507418,0.1082631412807697,0.3616074568479012,0.2465839201006556,0.3677765030528275,0.3754335165736882,0.3768333920379759,0.3765446949796087,0.3784879488951432,0.242626764348959,0.0785828159695978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0575709032997777,0.1559408935423404,0.1957976593314704,0.2593040345998278,0.1745029805398296,0.1729949527032232,0.2344289889665043,0.2017338290572909,0.1961744482414842,0.067275921541943,0.0350513116719714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.033638004380799,0.0527654491826192,0.1194761001398863,0.2793741494339235,0.3472153415605424,0.3717074929079954,0.3731998212066846,0.3650238507380038,0.3107505481580883,0.1627248383156921,0.0570997427229501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0748138802335979,0.1457641041857619,0.2805987133914686,0.3662300985679788,0.2936022917697021,0.370365182416071,0.3695557840167819,0.2438513283065041,0.2151133241489873,0.1294636228449069,0.0407989997231299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1025153660099561,0.2711763740514688,0.3648188845485288,0.3705561934607307,0.3688580267760154,0.1078863523707558,0.1622538521781748,0.3778024024060902,0.3736926122579759,0.2292472692572625,0.068029761020936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1033640132540383,0.2730611907980891,0.3388989474471574,0.3454726928517282,0.3424862918612479,0.3369103393109731,0.3312689720193764,0.3325319126251637,0.3341829806961273,0.2177517187156354,0.0626589490994466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0872510541716393,0.239611580872297,0.3058967743520068,0.2915290805680748,0.3179627414379604,0.248468736847276,0.3225147352374105,0.2430977504864763,0.1794029807631119,0.1448221319107272,0.064826095869612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0159238668701512,0.0792423710014323,0.1582966964264781,0.3114770878850364,0.3167774263252084,0.3173757531591656,0.3190276934266802,0.3189465791474412,0.3199862374361831,0.2298124526222833,0.0647318986421086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0042400963128274,0.1311600451365203,0.2506361452764067,0.3608983610519723,0.3590292438432692,0.3652811487205366,0.3671040395120388,0.3688283720932828,0.3708658232363209,0.2202959160547801,0.0596437656227846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0986524074857629,0.2716473601889861,0.3598805076770043,0.3647255595175762,0.3618342279511503,0.3665972933159321,0.3680468839836245,0.3699814159336494,0.246180965294113,0.1597401817183137,0.0511636602167848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0962966046016252,0.2658062598872201,0.3613876633170598,0.3678933773906558,0.3669357055777039,0.3729965994103114,0.3740039864266679,0.3717816296148268,0.2172039792816338,0.1597445427010685,0.0523885730529502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0933756183524667,0.2606236679814274,0.3499505499443469,0.3507773922746551,0.3502061035337775,0.3514829992843802,0.3498563527168434,0.2606236679814274,0.3555003365980929,0.1719544222179302,0.0522942886057917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0927162377599424,0.2618482319389725,0.3219765899654694,0.3248714103180992,0.3216233503623314,0.3181650910377827,0.3141111214689297,0.2172754993988123,0.105096195604241,0.1042571425222193,0.0416470364296264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0792423710014323,0.2407419476023386,0.2983836732620541,0.30229460259655,0.3056202880453531,0.3016474327557392,0.2687926608777005,0.1016989900382594,0.105699755617504,0.1018350527002088,0.0394798896594609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1019501826449353,0.2907755027480471,0.3517490192324223,0.3587117642987205,0.3593161965085344,0.3668746518191368,0.3698715191682287,0.2682353272816383,0.1685990820863946,0.1587284337192024,0.0528596464101227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034014880510468,0.0420239125592954,0.2503535535938964,0.2464897228731522,0.354187680788901,0.3721837122248185,0.3733132067583091,0.373961248795671,0.3629506395363766,0.2088945627406565,0.0480542795126193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0925278433049355,0.2679727961197999,0.3348720159713841,0.3635751322668625,0.3617801517649909,0.3680242068732996,0.3521153417838247,0.1673422468564641,0.1931592647648223,0.0426834675911298,0.0118722522319858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0929046322149494,0.2703285990039376,0.3630108210983926,0.3685902624348713,0.3671432883568319,0.3729529895827635,0.3735495720236187,0.3762638476902002,0.3653064424205143,0.2115329573073045,0.0478657978379573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0979930268932386,0.2827661218205993,0.3678602339217194,0.3724497321728607,0.3706277135779093,0.375874848028473,0.3741505154472289,0.3722290664454683,0.3532457085138664,0.1984360538981185,0.0421181097867988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0930930266699563,0.2727785991155787,0.3389931446746609,0.3425307738853467,0.3375836750483127,0.3380703607237473,0.3359631338566327,0.3295367896691737,0.3301595380065578,0.1565409647693996,0.0458870455227988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0487138345444538,0.0897010542832805,0.3082386220913292,0.3133697544006154,0.316370982732462,0.3179330867552278,0.3152536989506848,0.3138712674174163,0.2200700171480819,0.0991547926991148,0.0412700730803023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0864033663437632,0.261754034711469,0.3413306314312285,0.3421548571718838,0.3381523471995373,0.1828891503772913,0.3435494994568658,0.3455503183447636,0.2278334386481595,0.1834543337423121,0.034014880510468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0827287150549218,0.2578910761872758,0.3433549996260021,0.3488855979556271,0.3465001403887568,0.3516897098669572,0.3528959576969322,0.3541902973785539,0.165263802475531,0.1450262259036514,0.0365589034103024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0785828159695978,0.2517665120064484,0.3473269827190651,0.3521240637493343,0.3480727107701342,0.2829545162756063,0.3531209844070794,0.2890790804564337,0.2602015248507637,0.130689058999003,0.0181852108678202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0766041508740944,0.2495991035773176,0.3153679566988602,0.354021963444219,0.351131504074344,0.3568068870314281,0.3575997136962489,0.359575238884169,0.2406808938437716,0.1496828832892164,0.0354281878016404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0441910593294608,0.1494395404514991,0.2576084845047654,0.3156505483813707,0.3491516179036693,0.3547389090091066,0.3577532202892176,0.3600148259458518,0.2558178649856485,0.0752849535907704,0.0087628715278204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0052765274743309,0.0596437656227846,0.0821633572505908,0.1559408935423404,0.1797797696731258,0.1795905030215679,0.1799681641281328,0.1272962144157762,0.0844247012482597,0.0451332932634608,0.0354281878016404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0856496140844252,0.2787147688413992,0.2972105689010156,0.302087019817422,0.3053612456697185,0.3064453859825594,0.3069416658200545,0.3069059057614652,0.3072277462887688,0.2062561681740083,0.0381606923761369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0849900590525908,0.2815415578630543,0.3571034338587538,0.3602136867594702,0.3554610877532998,0.3592725866809865,0.3589254524537051,0.3591740284707282,0.2509265867278757,0.1505795013436013,0.0358051511509645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0766041508740944,0.2566665122297307,0.3494019383137943,0.3550685993053687,0.3523988056628861,0.357702632889262,0.3582146122646744,0.3574479514963822,0.304332925936139,0.1453524274137097,0.0261942429166475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0103646604936548,0.2252892413090149,0.0935640128074737,0.3656509600581427,0.3633893544015085,0.3669252392190924,0.365833249137293,0.3651503192378928,0.3454255942379765,0.1778949529265055,0.0270422796231441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0668048481847705,0.2379151585806836,0.3592987525775152,0.3645389094556712,0.3601596105733108,0.3610605896104505,0.3587824122193481,0.3624029001023749,0.3321394241772326,0.1700739664540647,0.0229906649849786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0636954674806051,0.2299066498497868,0.3600994290112947,0.3585033093230415,0.3518685101599036,0.3567231561625361,0.3573755591826528,0.3608809171209531,0.3167809151114122,0.1658342190198576,0.0216715549213097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0630358252291155,0.2276450441931526,0.3241309154463358,0.3314547498847305,0.3265024178683907,0.3244597335460469,0.2253834385365184,0.1567886685898717,0.3109214986820761,0.1575422464098994,0.0127202017188272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.063883861935612,0.2414022003914139,0.2987299352927845,0.3038392626882968,0.308969522801032,0.3114343502540395,0.3082281557327176,0.3080275505259973,0.1807330805033229,0.0973571956075902,0.0209177154423166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0563459904636122,0.221897268922339,0.3551985565914615,0.3252612821763774,0.3554131169429971,0.3575953527134941,0.349947933354694,0.3597697387150326,0.184142496821018,0.1549143182018628,0.0213888760191442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0587958161359432,0.2294356637122695,0.3541370933889455,0.3250728877213704,0.3605686707557101,0.3577994467064183,0.3632210204671736,0.3643470262144604,0.2398941725548074,0.1741261916298158,0.0195044081511442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0645434169674465,0.244040594958062,0.3502784958475071,0.353441080541281,0.3572927005103117,0.3548662497055465,0.3575691868169655,0.3540777840234804,0.2922024163054145,0.1517770272080667,0.0217657521488131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.065956811478274,0.2483745396197725,0.3506674955092344,0.3523054806319336,0.3550284782640246,0.3508776948780153,0.3555352244601313,0.3526901193109061,0.236285895423494,0.1457667207754148,0.0188447658996546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0621878757422741,0.2383870169147519,0.3503264666578098,0.3487015644833749,0.3496505143308173,0.3472990724294344,0.3519400302770822,0.350987591643436,0.2085875495547192,0.1463641754128211,0.0174314586084822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0563459904636122,0.2278334386481595,0.2830722628099856,0.2887677062877417,0.292294869139816,0.2960976461019931,0.2972594119078692,0.161417415685806,0.0923254937051132,0.0911436673785651,0.0120606466869928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0244040594958062,0.1805333474931536,0.2894349366492246,0.2953650009991884,0.2998934454917625,0.3019823562313071,0.302192555600088,0.1625913922433956,0.0973048638145328,0.0591726922656121,9.419722750346926e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0470177611314608,0.0946010545065628,0.2366905946231385,0.3475886416843525,0.3520446938631972,0.3490600372658187,0.3514140957568545,0.3507477375919225,0.182417292043223,0.1535850906582027,0.0123433255891583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0051823302468274,0.0281729952318061,0.0639780591631155,0.1550931184948092,0.1634784161357199,0.2071039432215396,0.2848393330222266,0.1917463063522702,0.1361533703907552,0.0105530549486618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0449448115887988,0.2103083933497594,0.0949778434165767,0.2319798610514141,0.2207669021922974,0.1286158477973757,0.1158957332982035,0.0839535406714322,0.0608686784589501,0.1583908936539816,0.0086685870806618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0195986053786477,0.1099595635723831,0.2062561681740083,0.2822009384555785,0.2344289889665043,0.1523605267006576,0.1450105263657342,0.1052479578041077,0.0424949859164678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0434373070701229,0.2091771544231669,0.3488620486487512,0.2109677739422837,0.3562286207181429,0.3541859363957991,0.2334870166914696,0.1592386687015128,0.3212099291971773,0.0074436742444963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0454159721656263,0.2110619711697872,0.3192902245885186,0.3243480923875243,0.3282372168082463,0.3245295092701236,0.3247588969630255,0.3212308619144003,0.3138843503656806,0.1527373156106715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0463582060996263,0.2125691268098427,0.2933327830354561,0.2986994084135009,0.3017398855901407,0.3045928405083245,0.3062412919896352,0.3064192200860307,0.2627526997623159,0.0992367791749048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0424949859164678,0.0365589034103024,0.0828229122824253,0.2035235763798568,0.2464897228731522,0.3119759843121844,0.3585224976471625,0.3476863276980598,0.1609350909931262,0.0269480823956406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0384433712783024,0.1977758011090432,0.3451255586244469,0.3481494640666185,0.351861532587496,0.3497499447376265,0.355624188508329,0.3564684747696564,0.3073585757714125,0.1459533708373198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0411758758527989,0.2066329570840222,0.3438791897531279,0.3459585063306119,0.3509204325090122,0.3484730489870239,0.3525104468214087,0.3520342275045856,0.3114099287506126,0.1531141045206854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0396682841144679,0.1996606178556636,0.2870302907582333,0.2898596963695412,0.2987709285306795,0.3026617973445034,0.3019160692934343,0.3020425377933232,0.2999135060124346,0.1490627515414853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03703006398713,0.2084235766031391,0.3533486277068794,0.3549534693606422,0.3572822341517003,0.3531881435415031,0.3577872359547049,0.3559791725045689,0.3055234742281967,0.1521817264077112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0445679354591298,0.2147365352389734,0.3174708225832201,0.3233869317883686,0.3248932152318731,0.322983104785275,0.324083816832584,0.319636486619249,0.1628888112672722,0.1077494175122554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0396682841144679,0.2062561681740083,0.2865270333483304,0.2909412200927291,0.2937348656454478,0.2961316617674804,0.2961569554674583,0.1412068772070061,0.0891088328251799,0.0869246782222708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0044284907678343,0.0495617840312952,0.1734659388407405,0.3388291717230808,0.3289358462455636,0.3436236361636972,0.2105909850322698,0.1172144944832521,0.0872510541716393,0.0467350822292953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0265712062659716,0.0128144861659858,0.0555921509846192,0.0814095177715978,0.1125037609115277,0.0979930268932386,0.1138225220965763,0.0962966046016252,0.0919626599399147,0.1503815127265338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0168661008041512,0.1734659388407405,0.3361907771564327,0.3508236186918559,0.3528619420314449,0.3489606068590095,0.354148431944108,0.350509627933511,0.2905871082930402,0.136719425952327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0070667981148273,0.1432207790431683,0.2801277272539512,0.3582355449818973,0.363522800473805,0.3609175493760934,0.2471499756622274,0.2409303420573456,0.301234011590585,0.1445395402282168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0012249128361654,0.0435315042976263,0.2032409846973464,0.302647842199688,0.3412931269795373,0.3381514750029864,0.3425063523819199,0.2883255026364059,0.1669645857498992,0.1167435083457348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0420239125592954,0.3088465430873469,0.310674667058155,0.3140919331448086,0.3103013669343449,0.3089616730320734,0.1570712602723821,0.2993143069819264,0.1426547234815965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0203523576379856,0.1672480496289606,0.2867337439309075,0.2915561186611546,0.2936110137352117,0.2958883189297632,0.2939904192348785,0.2791857549789165,0.2922085216812712,0.1370020176348374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0083859081784963,0.0758503113951014,0.1339868341581754,0.2341463972839939,0.351339959050023,0.349075736803736,0.3527677448039414,0.2950152501822542,0.2320740582789175,0.0978988296657352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0097993026893238,0.1452931180482446,0.211627154534808,0.3416385168137166,0.3475816641119448,0.3479654305943664,0.3514306674913227,0.2870058692548064,0.2106851822597733,0.0636954674806051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0125318072638203,0.154432865705734,0.3007630254530677,0.3465472390025086,0.2269856636006283,0.2113445628522976,0.3437291719463631,0.3540961001510505,0.2746625436656481,0.126260044913238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0105530549486618,0.1495337376790026,0.2944500668172334,0.0251578117551441,0.1491569487689887,0.3024594477446811,0.3478284957358659,0.1376613982273616,0.0084801926256549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1501931182715269,0.30000944763304,0.3416018845585765,0.3434483246569546,0.3397336395464243,0.3429485560332557,0.342630204292156,0.2812589661805438,0.1365301593007691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1507583016365477,0.2977478419764057,0.3146946209615207,0.318970128454317,0.316142467236111,0.3161477004154168,0.2304718332148076,0.0891358709182597,0.0501271418356262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0619993940676121,0.1483083015249066,0.2868645734135512,0.2900201805349174,0.2918962753160282,0.2915194864060143,0.2924387815707241,0.2281160303306699,0.1418069484340652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1621596549506713,0.3236590571122674,0.1846788976998572,0.3392059606330946,0.3149911677888464,0.2846509385672197,0.3535570826825584,0.2981246308864196,0.1466127514298441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1638552050457338,0.335437199336405,0.3505532377610589,0.3542792614267517,0.3495624224791706,0.3515161427533165,0.3491202188278348,0.3408081856972046,0.1699797692265612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1683784163590022,0.3327046075422534,0.3508157689228973,0.35608034730448,0.3553459578085733,0.3591522235569543,0.3567013512487622,0.3098085758830536,0.1537734851132097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0619051968401086,0.1583908936539816,0.29840722256893,0.261565640256462,0.0400451602441368,0.0971452518457074,0.0492791923487848,0.0533308069869502,0.0456986510677918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0077263531466618,0.0367473850849645,0.1144819026891005,0.1612176826756367,0.0747195957864394,0.1009140131423971,0.1567886685898717,0.1144819026891005,0.064826095869612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1631958244532095,0.3218413995000709,0.3278769996327006,0.3313265369917397,0.3284971313804318,0.3273798475986545,0.3227903493475133,0.3162122429601876,0.1680016274489883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1623480494056783,0.2916974145024097,0.2965668878464085,0.300049568674384,0.3058156600727677,0.3068998003856085,0.3088360767287354,0.3090375541320067,0.1703565581365751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1518886683665893,0.3278996767430255,0.3524738145662685,0.3553154309292898,0.3515048041981541,0.3551479691915059,0.3556765203013864,0.2921256630089301,0.149545948430716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1605574298865614,0.3281822684255359,0.3557000696082623,0.3603689377455407,0.3584195784541495,0.362464826057493,0.3615594860375985,0.326391648906419,0.1693203886340369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1373788065448512,0.2902094471864753,0.343875700966924,0.3448944265384431,0.3400676908254412,0.3427182961438027,0.2965232780188607,0.2930362362081304,0.146989540339858,0.0098934999168273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1228680725265622,0.2802219244814547,0.3392800973399261,0.3430122263814756,0.3409276766246858,0.3456078833171268,0.3463946046060909,0.1190993112298725,0.1452931180482446,0.0081975137234894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1201354807324106,0.0886648847807423,0.0905497015273626,0.067087527086936,0.1626306410881887,0.1517002739115824,0.1873172922665053,0.1253180726382033,0.1466127514298441,0.0098934999168273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0681239582484395,0.1190993112298725,0.1192877056848794,0.1192877056848794,0.1277680727498445,0.1048711688940938,0.0890416736907562,0.093847476686535,0.0295863025229785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1607458243415683,0.2868366631239206,0.2929751824495633,0.297931003252107,0.299405887619777,0.2979118149279859,0.2972812168216432,0.2950684541718626,0.1898614896056499,0.028361389686813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0849900590525908,0.2551584843931242,0.2890171545013157,0.2927449225601103,0.2962677244294299,0.2970544457183941,0.2972873221974998,0.275703946347492,0.0775463848080944,0.0018844678679999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0141335962296547,0.0080090320488273,0.1509466960915547,0.1451989208207411,0.270611190686448,0.0846131829229218,0.1374730037723547,0.1635726133632234,0.068218155475943,0.001130715608662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0029209862491585,0.0734946829502739,0.2129459157198566,0.1835485309698155,0.2445115810955793,0.280693782815523,0.1139167193240797,0.0898894487382874,0.0101761788189928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0228021833103166,0.0987466047132664,0.0707622655954325,0.1654574301098437,0.1402997927940097,0.1360591731632517,0.1790253196565471,0.1061908022756933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0445679354591298,0.1623480494056783,0.230754424897318,0.3037782089297297,0.3399795989737945,0.3431517778296289,0.3468167477367546,0.3188541263130396,0.1724297693382024,0.0272307612978061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0721755728866049,0.2389522002797727,0.3149711072681743,0.3179583804552056,0.2114387600798011,0.2228401133939247,0.2282102275581734,0.0650145775442741,0.0722697701141084,0.0034862568338344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0036747385084964,0.0393856052123024,0.0299632658723026,0.0761329902972669,0.1385091732748929,0.1223028891615414,0.1626306410881887,0.0741543252017634,0.0927162377599424,0.0060303669533239,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.670c_residential2_shape npts=8760 interval=1 useactual=yes mult=[18.97864344,17.35795841,17.0129319,16.89293897,18.95710465,23.34621152,28.40798431,25.83088316,22.85587618,20.22639518,17.34313098,17.4373398,17.29393513,16.86525069,16.71803771,18.01567204,25.21350014,35.28494681,40.71475204,39.76648321,39.3628337,34.34391999,28.39072205,23.49395516,20.58946433,20.57710294,20.83519388,21.0642855,23.42755949,28.20049391,33.49195143,30.76351682,28.79249861,24.71292607,21.25785371,21.93623209,21.46784135,20.16552467,19.56078399,20.86846976,28.06339481,35.55180935,40.98245739,40.41658021,40.4993641,35.6901883,29.71985297,24.96464902,22.17721686,22.30707394,22.65269356,22.98189374,25.42876322,30.30115069,36.01776528,32.54761574,29.26675789,25.24843045,22.20424961,23.51162322,24.56702415,25.35053682,26.06490684,28.16188016,33.6513697,36.57131229,40.8948351,40.38430323,40.33623114,35.56423316,29.44849538,24.00726522,20.70324536,20.3868748,19.97932335,19.9417085,22.24748328,26.4642798,31.21814147,28.45153014,27.14356341,23.81095003,20.43060792,20.22730043,19.66382684,19.65274528,19.56434258,20.9485691,28.15938292,35.24449134,40.32730346,39.39173939,38.96692569,33.69347961,26.99940957,21.3095156,17.73357626,17.16532667,16.88123309,16.7391707,18.74343357,23.12414342,28.25740003,25.92325024,27.33288632,33.39605695,39.21025164,35.61161853,36.95567051,39.45548174,40.71147439,41.02019712,49.70385866,51.38803632,50.72345526,48.05729586,47.01428755,40.93248114,32.73606459,25.57719361,19.93474741,19.17399095,18.70981431,17.87741795,19.9636531,24.78337978,30.7616751,30.37756659,40.81726422,42.9448913,48.85679096,53.05214232,55.3701224,56.62627115,55.3521422,53.92671102,54.35495843,54.44226861,58.09065945,55.6871485,55.43720482,41.47990991,27.84532233,21.40372441,17.76978641,17.16719961,16.91741202,16.8237651,18.86879559,23.27953491,28.42374822,25.88747712,22.7399725,20.25352157,20.81097055,23.85465193,26.08572767,24.72850268,25.27118665,30.27155828,35.94056899,39.95518178,43.9505345,42.57330029,41.88284145,36.21429898,28.43286317,21.83993183,17.870332,17.17590877,16.88195106,16.74038811,18.74371451,23.15526542,28.31720921,26.21795714,28.94186547,36.91406006,41.26848634,42.96830304,44.16891914,47.48411422,51.83460734,53.04246546,56.03376699,56.08705211,53.42545021,46.98119898,42.87805862,35.90882266,27.83180594,21.57519195,17.9283931,17.70482665,17.8046855,18.05344297,20.31638987,24.90149978,30.11960052,27.5417814,26.41221209,25.98805392,28.80894925,35.96497963,42.05543273,46.28031411,50.53597411,47.2175014,49.47667121,49.05978627,48.84545967,44.22822886,42.29822801,36.49648839,29.07496898,22.8754796,18.85549773,18.20611868,17.57699859,17.30870013,19.38897309,23.8897071,29.33256047,28.15317102,31.46874066,34.77556992,41.81532201,45.91537201,43.00960133,42.7816647,43.06610165,41.57199606,46.3223928,50.78345173,52.51513958,49.40459428,48.16061964,40.60855641,30.90960603,23.542714,18.78629265,17.55077744,16.97116537,16.7391707,18.77096576,23.20439885,28.35226438,25.99585783,25.60553742,23.02709399,20.57519878,23.44563335,32.21841557,43.50390106,50.55554632,52.34104995,54.3325456,52.20273342,54.13548126,47.51202099,41.57177756,35.15271735,27.72361253,21.58571162,17.7593916,17.25241832,17.10557993,17.11837834,19.21959701,23.67865813,28.93880635,27.001064,27.19176038,25.12796928,22.98076997,23.0562494,21.55068767,21.14834922,20.85033347,21.9699762,29.12244796,35.74440988,42.25908362,41.55307939,41.49592353,36.75049009,30.41193501,25.30842692,22.59697363,22.79703469,23.15229994,23.4924256,25.94544457,30.70648584,35.91341137,33.3560073,31.16978844,25.8471465,21.59763599,21.11032857,20.06619649,19.71096246,19.49676071,20.7284676,27.86324011,34.19115063,40.32730346,39.39173939,38.96692569,33.69831804,27.01813897,21.32637204,17.73725971,17.16532667,16.88123309,16.74048175,18.7622566,23.16940612,28.27076033,25.71142088,22.56569556,24.26872745,29.02961266,34.53908021,38.37058202,38.7051825,40.35480446,41.13753672,41.73946799,45.72174138,49.19844618,47.32063788,45.44910395,38.48860838,30.94887532,24.74526548,19.60713923,18.32654864,17.86480683,17.41242971,19.04394657,23.36952961,28.56868245,26.99372834,32.21463848,42.84987089,46.95145046,49.24370887,50.95988255,52.37651092,54.20409322,56.52350925,61.00385944,62.6852589,59.19588056,53.21321505,50.12642484,43.67477549,35.07911085,26.10386396,20.0518373,18.42481548,17.45631891,17.08912929,18.92070721,23.29701567,28.4971674,26.33604593,27.85727792,34.92368814,42.21282201,49.00472189,53.26025702,55.62246968,54.3919802,54.86892403,59.03796061,60.81075948,61.05961058,57.26559875,53.51354075,45.11812447,32.81897336,23.69479662,18.76662679,17.77637291,17.34213208,17.00537771,18.88253048,23.27173099,28.49467016,26.35580543,28.54364751,32.02150728,37.05768323,44.90829289,48.46915508,50.09105753,47.7931803,42.80566954,47.03148736,49.19307708,51.73287554,48.81293298,46.66151955,40.01318045,31.96232243,25.11229903,20.4501177,19.09835544,17.49977108,16.84386797,18.77764592,23.2268429,28.38962952,26.16573337,27.94418227,33.77233033,38.568895,41.80330397,42.77102017,47.7283454,45.03434166,44.37871948,50.01514109,52.77881813,53.0992155,48.99704284,45.76759714,38.74513855,31.11313204,24.58853173,19.59733751,18.16235435,17.74528213,17.45697443,19.30515908,23.8043011,29.49141689,26.90704249,27.08756256,31.83068606,38.06145349,48.63228804,53.84252241,55.61354201,51.79827232,48.88647703,52.64352954,55.22356497,56.96692748,53.85856728,52.1785725,45.0519473,35.88104074,27.90485056,21.36895018,19.37870314,18.35501731,17.60977502,19.39768226,23.66436136,28.88845551,27.16597627,32.03873831,42.92784757,50.74377664,51.73490456,53.48785026,54.98557688,50.8332719,49.8128637,56.03972918,56.36118789,58.46999196,55.33004153,53.13236652,46.87419174,38.44543713,30.55165625,24.44568894,22.39001391,21.36573498,20.65798267,22.48210006,27.22316331,33.32085847,32.85059479,37.55451144,42.43860477,40.04414636,40.88019495,41.51596397,31.22269894,26.16367313,28.64650304,29.7965498,38.54114431,46.9922181,47.96698901,48.54706933,43.78084625,36.18186592,28.28162337,23.43573799,22.22350967,20.77491647,20.13808612,22.20250153,27.84794444,34.99030235,34.13449423,37.86073691,44.22232912,46.11540187,48.34529141,49.85665926,52.24506184,53.66153412,53.93507682,56.95684481,57.12050844,59.90023035,57.61899105,55.33350645,48.08482807,39.36286491,30.97428485,24.9141109,23.24076507,22.21211595,21.46752919,22.60022006,26.69540042,33.23467208,33.80089264,42.96955168,52.91376337,57.2381602,59.42082048,58.9239923,59.16116876,58.72265138,60.74433257,65.55650506,63.6310305,61.65504899,56.80329506,54.28157046,47.51785833,38.79879822,31.0001002,24.63298281,20.89522157,18.69436257,17.91459578,19.89703891,24.19468394,29.1350903,28.39805774,38.92821828,49.5550849,53.06166309,55.18017522,55.31118726,58.86580634,56.79942432,51.94055323,53.99092159,56.48330349,59.82890259,55.93403303,53.85020148,47.03385976,38.41284801,30.78424401,24.59368231,23.13634874,23.06729974,22.62082238,24.55185335,27.4621815,31.55386571,30.0154339,40.50601301,50.22503506,51.95278977,56.01369535,58.2839155,59.72963685,59.34921179,58.9609204,63.08363295,60.40548675,59.1672558,53.73935472,50.37902184,42.64163132,33.89944044,26.8328429,21.92299665,20.69000992,19.569181,18.46833009,19.83398331,24.04544195,29.43913069,29.01110176,39.28139208,47.07319147,49.20762357,54.03293787,56.27035037,57.80191473,54.47769836,52.94872488,59.65181625,59.23131031,59.83736204,56.38032309,53.98208757,46.72086051,37.99942802,30.33798516,24.6810549,23.01891549,21.34350944,20.18662644,22.47741771,27.82606226,34.13976969,33.50293931,35.09652917,37.59128347,40.13048883,45.19191823,51.82074757,56.26869594,55.45584056,51.35469801,52.25548787,53.44186964,56.86881669,53.11054678,49.89340007,41.23290053,31.76447768,24.26669844,19.18157635,18.36934528,18.21226817,17.89483628,19.83563774,24.45976719,30.99597974,28.10697186,23.57215035,23.17052988,27.08194374,37.61794163,41.89361085,46.44825428,48.74260411,47.53409047,49.25937912,49.66908445,49.28354001,43.34648057,40.82469353,34.71732154,27.35017976,21.41914494,17.89115283,17.57684251,17.53176712,17.62363476,19.63095677,23.98269851,29.23295135,26.71057121,23.30141707,21.64236802,21.55209237,24.63407536,27.20496461,28.86697913,30.33629952,32.58582369,36.84697763,40.49664833,42.70662231,40.41526915,39.4749915,33.97885305,27.28983994,21.8759859,18.59775016,18.26065241,18.17390414,18.16959638,20.31495396,24.83526018,30.12175438,27.55879392,26.49068822,25.94057493,27.19666123,30.72786856,31.93419713,36.52133604,38.39508629,37.93503013,42.03017928,42.39786836,43.8649412,40.90120309,39.68928692,33.94841777,27.11731108,21.62669776,18.40774053,18.27710306,18.41673064,18.76107041,21.30704956,26.05825791,31.12049892,26.9292056,26.63334371,25.73957739,26.42039059,30.05907337,31.97071944,33.7702701,36.10576216,37.88133922,41.02896872,40.27292582,42.55984632,40.05822461,39.32078624,33.87677787,27.21361133,21.67448891,18.23836445,17.82247842,17.69930148,17.64283238,19.63657558,23.92036087,29.08214857,25.65332857,26.42029695,29.60482332,35.60621823,39.37135558,40.2178302,41.68793097,41.88955281,43.09563166,47.91916665,46.25540401,46.49345453,42.92588097,41.12295902,35.07152544,27.65521904,21.65195121,17.81582948,17.20905979,16.99772988,16.87957867,18.92679426,23.47900287,28.75941004,25.29953046,26.5814009,28.73718448,33.16290731,36.55810806,37.82908424,38.91467071,36.7367552,35.52671196,40.05859919,43.25695411,50.08612544,47.03392218,42.62280829,34.60010678,27.62959101,22.0116803,18.11568696,17.48410083,17.26646536,17.20665619,19.43679546,24.00370664,29.45389569,26.24171225,26.61898452,28.73219,33.24041577,42.26376596,49.03272231,51.37620558,51.9039685,48.61227882,50.53556828,52.13227971,54.9181511,50.84831784,46.21732093,36.63714608,28.44126017,21.91397534,18.00839879,17.31138468,16.92955491,16.7391707,18.74343357,23.12414342,28.25905446,24.69588233,22.59906507,19.88099407,17.19772852,17.31160318,18.85687122,21.18184361,20.94950557,22.14415949,28.25777462,34.97319617,42.64191228,40.66352716,39.68903718,33.92534943,27.00646431,21.37603613,17.90076725,17.43059722,17.195918,17.17909277,19.23542333,23.48187471,28.58041953,24.82277392,22.68568849,21.86531015,22.0577858,24.5593451,24.81381503,22.20549823,21.38384005,22.99497309,29.31180207,36.18536205,43.12896995,41.13285438,39.9702277,34.33945615,27.24813583,21.3426354,17.73357626,17.16532667,16.88123309,16.73923313,18.74596203,23.12801417,28.25786828,25.00663407,26.5393222,28.14798921,30.77572213,34.40235569,35.30195933,35.93189103,35.52168624,34.84390098,39.21184362,40.79085578,47.04559684,44.67885791,43.75178448,37.92822513,30.64998552,23.3070671,18.35248884,18.27226463,17.80412362,17.29995974,19.78032362,24.66276253,30.52908734,28.00467818,33.06435954,38.9132972,43.58506173,50.08109972,54.5859542,57.22270845,55.80857735,54.02338586,58.6836006,59.54580791,61.86503663,57.18378254,54.92682904,44.40194393,32.36537882,25.98140499,21.18827404,19.45327731,18.30781925,18.01913697,20.0678197,24.12273189,29.08011955,26.38190171,30.15874494,29.43563453,30.82635392,35.00447425,36.20786854,39.11226572,42.19746392,44.10355359,50.30831841,49.25319843,48.26887551,42.56599581,40.60415502,34.44733743,27.28487664,21.52883671,18.1883882,17.80471672,17.7270834,17.73117266,19.80610774,24.32635154,29.57935137,25.97784641,26.50333056,25.43744117,24.67172142,26.71903067,28.37995267,30.09506501,31.67651198,33.17395764,39.60431793,39.92009537,42.91726546,40.16991418,39.35749582,33.97966464,27.41975946,22.0476095,18.95176677,18.78117328,18.91977074,19.23848247,21.53276989,26.09690287,31.25566266,27.59931182,27.13853769,23.89629361,22.60477754,23.67210284,24.21781474,23.61788128,24.02446504,25.59476802,30.76492151,32.90025887,40.58164853,39.79145573,39.72427964,34.73527053,28.15922684,22.57805695,19.1723053,18.76490993,18.73915702,18.82840255,21.02220681,25.50396171,30.55980351,26.83958547,24.46295119,21.00488213,17.67423532,17.61448858,17.28001295,16.70339757,16.690287,17.88837464,25.02770463,32.03080955,40.55527132,39.80007124,39.69921349,34.73005751,28.36147301,23.22971474,20.15993707,19.77351861,19.62184179,19.74011787,22.37574836,27.29505295,32.46979515,28.42846178,25.01106669,20.8144667,19.14339961,22.83586695,25.41262474,26.83818078,28.87056895,31.4815703,36.51384429,37.99209233,42.0746928,39.74079273,39.02055415,33.71782782,27.16322928,21.74906308,18.47909949,18.20580652,18.23433762,18.2781956,20.50112406,25.23304114,30.4244525,26.35624244,26.27008726,26.25835018,28.72728912,32.88137341,34.19152522,35.78542724,36.9093465,36.91259292,42.94723248,42.67596853,44.52864822,41.13635054,39.92942885,34.30808443,27.30101514,21.38362154,17.73391963,17.16801122,16.90108624,16.81895788,18.95270325,23.55226599,28.72794467,25.13414997,28.9782317,32.38673033,33.80079901,35.93576178,37.17942425,40.46352854,41.6798461,40.75370917,46.62490361,46.24750646,48.39080382,44.40625169,42.69270012,36.60493153,28.93137702,22.58520533,18.28805975,17.4806359,17.15265312,16.92431068,18.77830144,23.14764881,28.30981112,25.45270563,29.96249217,37.76655931,42.95353805,44.52805513,39.75187427,39.61390112,43.67352688,47.579478,54.43640005,51.98478579,53.03491129,48.38715158,45.48796741,38.43650945,30.01886764,22.85365987,18.28802853,17.45457083,17.03915304,16.79582709,18.74952062,23.15386072,28.33022614,25.13068504,29.88554562,33.42646099,38.38753212,44.52605735,45.23827347,42.00895264,41.70506836,44.31837966,50.61238998,48.13783223,50.84906702,47.07728072,44.35911606,38.73468128,31.81308042,24.89485084,20.13842949,19.22939872,18.64335621,18.22893732,20.18222504,24.90262354,29.80351091,29.03117343,32.12298933,36.90057491,41.85309293,45.66324326,44.37644075,42.61207012,40.82631675,41.09670666,50.79153657,52.66007381,53.31472831,49.53001875,47.73377692,41.62443834,33.49469839,26.18074809,21.25410783,20.19480494,20.17629407,19.78769051,21.36208274,26.03362876,30.93954184,32.2687664,38.67468483,43.99960548,46.95678834,47.83588331,48.19832816,52.70692851,53.01284181,48.18484298,51.44900048,56.73512009,59.6766639,56.32401007,54.1497468,47.03632579,38.36683615,31.32396249,26.17790747,24.73839804,24.01269674,23.61226246,25.5653941,30.56598423,35.66605862,37.88343066,43.00076731,43.77510257,48.5404516,53.1215659,52.44768257,52.49044802,57.47758419,59.92195642,60.20202318,61.30465338,65.20866915,61.53368256,58.64124097,51.18519706,42.30390927,34.67421274,28.4634545,26.90947731,25.73349034,25.02932784,26.63958686,30.83574981,36.05750279,38.0488736,43.97135534,48.68363777,51.16977653,52.66672275,53.10602052,54.40103274,55.22531304,56.34230243,57.06254098,57.958867,62.79457608,61.51567115,59.0866258,51.71452075,43.06035799,35.40122507,29.86154078,28.00524006,26.03553292,24.39003144,25.02448942,29.06060979,35.55493092,36.07492111,38.62130606,38.16396567,51.98603442,55.52925977,55.43036861,57.05242712,57.96907452,58.42394888,64.04819636,62.80234879,63.78679655,59.99668668,57.52256593,51.16534392,42.78946862,34.19783078,28.58238611,27.67273102,26.07177428,24.47306506,25.87080796,30.57937572,35.84170902,37.23442622,46.44266668,50.98213929,54.18767379,58.9100389,60.21466553,63.16320163,62.79214127,64.49507951,68.76909428,65.4642004,64.76081829,59.81120331,57.1441699,49.65553685,40.25778621,32.71989488,28.24578782,27.35501819,26.45778694,25.85310869,27.65518783,32.52070786,37.75513437,39.78081117,50.26208804,56.82605127,60.24794139,63.73744461,64.56035142,62.56423585,55.66804451,56.62411726,59.94745961,58.7171262,62.6309749,60.28674246,58.20128769,50.277571,38.78359622,30.29937141,24.54292567,21.87795248,21.83475003,22.2207939,24.45664564,29.997641,35.41848734,37.2573385,47.33268713,50.83848491,54.95935575,61.17261121,63.03112825,62.06575323,62.20700401,63.59666205,69.09395555,68.02222882,65.62839472,59.50672594,57.57900383,50.59865512,40.89592763,32.99524809,27.62231777,26.78689348,25.69197354,25.28919808,28.09052122,33.31836123,39.68235702,40.61039813,42.87487462,44.21848959,46.80233331,56.36718129,62.04330917,63.88440789,49.39167101,36.44866601,45.07158193,46.97074174,50.87091797,47.57894733,43.29556786,35.61701884,27.61644921,21.38099942,17.96504026,17.67773147,17.60178381,17.62263586,19.80866743,24.51558077,28.90290834,25.90196117,23.37783297,21.389334,20.27343715,22.4209174,25.26918885,27.94268392,30.90826376,33.35969073,39.91428927,43.45898175,44.01296579,40.82868914,39.67180615,34.06213637,27.15839086,21.40494183,18.0469189,17.74425201,17.70807308,17.73894535,19.83332778,24.2670106,28.3594752,25.54744511,26.20871731,28.39069083,31.72648823,35.98545707,39.11963262,42.97685613,42.97092516,41.96147366,42.69188852,43.40716377,50.06536705,49.37915354,48.48332698,42.41250849,33.98269256,27.60752153,22.40112667,20.38300407,19.54461429,18.59297416,19.97648273,24.58631542,28.78778506,33.54177159,45.5673488,51.18522827,54.36688281,57.05448735,57.35506279,58.57818537,58.40162969,60.53937065,65.75488047,64.2901176,62.99173409,54.94446589,49.38689503,40.35187018,30.61037288,23.13575565,18.36606764,17.40028682,16.921751,16.86653053,19.07725366,23.67478739,26.90551293,25.43662957,28.19418835,29.82576765,30.92181136,35.56029999,38.41943451,40.76351087,44.00934479,46.21663421,52.7085205,52.29282177,51.25212341,45.86814275,42.90381152,35.63172139,27.60421269,21.62048585,17.85853248,17.32505713,17.25485314,17.22613475,19.35835054,23.78460403,26.81005548,25.30745923,30.50414603,36.25153922,37.38204501,39.60266349,40.57231505,43.42629897,45.01639267,41.19650307,46.86863535,46.26230267,48.92249988,46.11796153,44.16804512,37.60136612,29.815685,23.22322188,18.83043157,17.91109963,17.38617736,17.1374511,19.21653787,23.91402409,27.50151322,29.02636622,36.67850681,41.08665522,42.93477744,48.21409205,49.6558178,52.67383992,54.52898567,53.87929446,56.06232933,55.58104653,59.229094,55.98862917,54.00315813,47.6309526,39.05907427,31.37031773,26.08035858,24.68461349,23.08840152,21.80503274,23.48381008,28.28902149,32.69436048,36.16332381,42.17542568,45.27916596,51.03102299,58.62132541,58.0747707,59.16116876,59.23408851,59.32467629,61.31517307,62.34213654,63.1617657,60.10481768,57.60241554,50.28999483,41.35548435,33.51683029,27.31078563,25.06772309,24.3217004,24.5822886,27.17708902,31.47339179,35.10892179,36.69982709,38.391278,41.84625672,46.29180147,58.57987102,59.81906968,58.17809448,57.26834573,54.37268894,59.89689027,62.41302727,63.26970941,60.52900707,58.23531273,50.76725081,41.2773516,32.8472235,26.13954345,24.83738284,24.39209168,22.3103828,23.98301066,29.65445619,34.17810249,35.778591,40.74215938,43.37991252,44.09646764,39.46387875,35.04265097,44.66181418,44.74428591,46.12270632,53.11254459,52.71495093,54.75358221,53.07002888,51.63810485,44.97596841,35.92630343,27.71802492,21.49631001,19.98266343,19.04344712,18.24417055,19.91732908,24.21219592,27.74118693,27.79459691,29.74701059,29.84246803,32.48534053,36.10950806,39.45766684,41.98550969,45.99765644,46.76999392,51.29376507,52.16583653,54.84520012,53.42657397,52.04840327,45.08391211,35.95527154,27.59450463,21.78071575,20.45526828,19.32001773,18.65724717,20.53321375,25.18453202,29.09891137,32.24217066,37.71677036,41.53166546,42.81063281,46.46891902,46.24688216,47.3769197,51.09804299,52.41730977,54.80043689,54.25253991,55.50921931,53.20182134,51.52813213,44.2795474,35.05576155,27.53263522,22.3862056,21.39145666,21.02707645,21.31647669,23.85655609,28.83701213,33.15376113,34.80151012,42.37863953,47.12741305,47.47540505,46.38142157,48.52512473,55.37439894,58.79916092,62.24970701,67.19276668,65.2576465,63.68637584,59.74103055,57.59792049,50.14996145,40.466057,32.76843523,27.59693945,26.90157976,25.84914431,24.460173,26.1362658,31.08794102,35.60693616,37.51102803,38.72178923,32.81360426,28.51923687,30.70333305,23.85970887,22.80627452,34.61106348,39.39835712,45.46221451,42.90109575,43.74001619,42.07912543,40.61976282,34.47730445,27.26430554,21.32290711,17.81470572,17.4299729,17.36466977,17.38661437,19.53949493,24.00570443,26.06509413,25.37500989,23.01651189,20.90299427,19.92366586,21.03678452,24.32610181,28.19952623,31.60683866,34.55122309,40.3477185,44.41190171,46.64285259,45.51846508,44.43962121,38.54251779,30.23013512,23.25490577,18.56725247,18.04882305,17.56669743,19.46248593,23.79893201,28.69473122,27.98526205,24.61494016,24.28052697,26.03728099,32.83017977,35.6955574,37.90306532,41.81903667,45.93110469,53.51566343,60.54932846,58.26740244,53.12602974,50.35785762,43.37217105,34.04434346,25.89952635,20.99164669,20.33973918,19.62852194,18.79834189,20.7817527,25.55796478,31.87217163,32.11559124,35.37297493,41.0329331,43.22614427,50.46143114,58.69405786,61.9272182,63.28740868,66.61140655,78.68408815,80.96030171,75.67221552,70.33093784,65.93699254,57.52537534,47.79455378,39.46138148,32.96462555,30.31781986,29.02518003,28.14686545,29.75515785,33.8963813,39.19467502,39.35250134,39.54803612,41.6183513,52.62295841,57.33380494,46.23948404,41.40723988,42.55535127,50.24061168,61.61865155,63.421355,58.73953903,52.93327313,48.28997728,39.41899064,29.14230113,21.60987252,17.76132697,17.4028153,17.41452116,17.53170469,19.71008842,24.18044961,29.42814278,29.36967587,26.54537805,23.77027604,21.06344267,21.8478606,22.05453938,22.51534472,23.28627748,25.50358712,33.80641782,37.41884824,37.74470837,38.22115274,39.10748974,33.92616103,27.50363587,22.29193435,19.35123337,19.50880995,20.02333741,20.5079915,22.83764625,27.60630414,33.03545382,32.77970406,28.8782792,24.98609417,21.31572751,21.34229203,21.48472901,22.25366397,23.67007383,25.59105336,33.16290731,35.99116954,36.60858377,37.91214906,38.98965068,33.7323431,27.15274083,21.59426471,18.20942754,17.7959139,17.68294449,17.68640942,19.76474702,24.40492131,29.72007147,29.40857057,26.29377993,23.49495407,21.54678571,24.67056644,27.89595409,28.62252944,31.25806627,34.27665029,39.17716304,41.07248331,41.62818421,40.41333377,39.90901383,34.27418424,27.26733345,21.37765935,17.73357626,17.16532667,16.88123309,16.7395765,18.74958305,23.12601637,28.25740003,27.81023592,23.06021379,23.39987121,21.9933255,23.03536613,25.56314657,27.44641759,28.71567691,32.35745006,44.66053434,54.61979198,53.81442835,53.76985241,52.38237945,45.38701603,37.1545766,29.87649307,24.43420158,22.98532746,22.0745174,21.53857599,24.68008721,30.83915234,37.57654968,37.74854787,27.17752603,20.77410487,17.57952705,17.60712168,17.0133377,16.6862914,16.70430282,17.97040935,25.05542412,33.12732147,35.61086936,37.78241686,38.99533192,33.79483682,27.27407603,21.76629412,18.40321426,18.04445286,18.07925831,18.18988655,20.42483303,24.97978861,30.38655669,29.37676182,27.13810068,24.04072839,20.85014618,20.79814091,21.41877035,22.00265898,22.33164065,23.82630813,32.15938677,35.61542683,36.30947547,37.77233421,38.99592501,33.70546644,27.17012794,21.74175863,18.50822369,18.33681859,18.43224481,18.63542744,20.7853425,25.24596441,30.64165094,29.48420606,27.11912157,23.83579769,21.13826657,23.09373939,25.69915313,28.05740141,29.92253615,33.87593507,41.99362577,46.34770867,45.36844271,42.10625181,40.25881634,34.02036984,27.04170677,21.30801725,17.74365891,17.31887643,17.21814354,17.2709292,19.54230433,24.04722124,29.26045232,27.97018489,26.03247378,23.20767649,22.89976538,26.94884023,28.46017687,32.56849901,32.86838772,37.3118098,46.11877316,50.43911195,47.26969396,45.40983465,43.89653145,36.57227997,28.6426323,22.26496404,18.2636179,17.48138507,17.08113808,16.94438234,18.99137943,23.41516688,29.02365047,28.32713578,28.8577081,30.20950157,32.02041473,37.77161624,38.51267564,40.36941337,43.47549483,46.56187922,54.90987894,56.47368906,54.55089903,53.08875826,51.34086948,44.3769402,35.97000532,28.58719332,22.87569811,20.85429786,20.05589533,19.45727292,20.93851767,25.32809277,31.4133329,31.09146839,34.55225322,37.46713884,39.06722156,46.62047098,51.21363453,51.80226791,51.44157115,49.72680216,56.32741257,59.89598501,57.455265,55.76475059,54.1036413,46.59125313,37.4418854,29.72584637,23.69851128,21.47196181,20.49837708,19.81188263,21.29259672,25.66022723,31.37927662,31.01445939,31.18792472,34.75662204,38.11770409,43.33536779,46.79515373,48.59386158,50.11634219,56.00045992,63.59126177,67.61308536,64.82864989,59.38457913,57.46859409,50.05531561,41.23873785,33.29922603,27.85749642,26.39922639,24.68330243,23.21950722,24.56917803,28.40049256,33.59746029,33.42121676,34.59570539,37.74030695,42.2602698,47.31714173,48.64414997,52.42926536,58.87148757,62.96214167,63.13404623,63.71531274,62.49487469,59.06240246,57.70701917,50.52170855,41.05281747,31.40911877,24.89703594,22.37918208,20.95565505,20.15781441,21.44723902,25.36015124,30.44795788,29.47874333,32.41947552,39.19804631,47.54023995,57.4861685,56.69635028,60.24934611,62.94378686,66.84877028,76.00519277,76.97084876,70.51436096,65.15017102,62.6339716,55.05209742,46.37942379,36.97074767,29.39230723,26.43303293,24.35890945,22.82128925,24.37005344,27.64444964,32.03311949,30.68660146,34.56352205,39.50342897,44.96850787,51.70571795,55.78263716,55.76034917,57.80338187,60.81378739,66.56901569,69.17917427,67.61923481,61.57189051,59.20855411,52.49385052,43.26903457,33.81843583,27.54237449,25.61596345,23.71649149,22.32162043,23.99827511,28.51683327,33.69763131,33.6194361,38.55116451,41.01101973,44.81561364,47.85885801,49.23462511,50.54927196,55.66788843,60.22836921,64.99596574,66.07009605,64.74168312,60.61528709,58.43815199,51.05365435,42.26254854,33.72513228,27.48397003,25.68204696,24.01797219,22.58298902,24.11945424,28.73674747,34.84998801,34.14292245,38.53078071,41.85065811,46.12648341,52.14985411,55.80626738,55.5173666,58.33926084,58.67195717,66.96305077,67.40924722,64.66773324,59.74536952,57.69955863,50.82615473,42.11864441,33.66270099,27.49224216,25.61630682,23.82115755,22.65284963,24.46582303,28.31365063,33.60648162,32.79125385,37.60033599,40.8385845,44.01730476,47.45957871,48.85039173,48.85604178,49.34060221,52.67009404,62.88254178,63.4638395,58.94500041,55.3210202,54.31840491,47.29966096,38.0411009,30.20122943,24.91916783,23.26617461,21.86824442,20.50174838,21.74996834,26.07168063,31.54512533,30.12940221,32.70328816,40.92954689,48.65850917,57.13055988,61.85882472,65.13069247,67.98118025,71.97097661,81.46933522,87.20077721,84.37026747,77.10226663,72.49951984,62.30595761,51.63810485,43.36486657,37.00655201,34.15678221,32.35011436,31.70563617,33.48686326,38.38946748,44.493437,42.58097933,42.78210171,48.71354237,52.72603248,58.75567753,64.27410397,66.35066228,69.34530389,72.67251698,78.23052484,83.96611853,81.48481819,75.71342015,71.67539564,62.21430847,51.80588894,43.33786506,37.77467537,36.19494527,34.92325113,33.67834003,33.71495597,37.35857084,43.32937439,41.86810766,46.3401545,51.57898242,56.7811944,64.16325723,66.41971127,67.61058813,71.47074585,75.55415792,82.26611453,84.29122944,81.5054205,76.16389312,72.92517638,64.9214228,54.31306705,45.26215344,39.85142096,38.59274375,35.49839937,33.20074068,34.68429539,39.42373544,45.1088222,42.27400469,47.81662326,52.06694538,52.76545785,60.37617527,65.66504188,66.32372316,69.70743655,69.71973553,79.19892776,85.24165217,82.77527291,76.13208442,71.47021521,63.58982585,53.62145324,44.75546111,39.08691861,37.5584134,36.23405846,35.1909253,36.1910121,40.78080434,47.61281632,45.54453015,47.51695308,48.9582418,50.39022825,56.0836184,61.13571432,62.14126388,60.59905496,57.38571654,64.46049259,69.15997659,68.50479143,64.25746604,63.20081649,55.95547818,47.15304108,38.11932731,29.34370446,23.87728328,21.50720427,19.09217474,19.40454969,23.45106487,28.50397242,25.94182356,25.61115623,24.28224383,23.79028528,25.56814108,26.29743218,27.9067235,29.38846769,34.01406427,43.89019467,47.68017967,46.12542207,42.55987756,41.55014511,34.93264703,27.40109248,21.40316253,17.73853955,17.24171136,17.06150344,17.0502346,19.19256426,23.68196699,28.90109783,26.49796146,25.90564462,23.69763724,24.62805073,29.74638626,32.55401496,32.26895369,35.42710285,38.4715022,46.56496958,51.10890603,49.31232086,46.46436155,45.55289595,39.05972981,30.86577926,23.88720985,19.04588195,17.6733925,17.08713148,16.898589,18.86576768,23.28821285,28.69613591,25.29235086,26.72886358,32.23168221,36.93481845,42.61578476,46.75713307,49.11825319,51.62480699,54.21314577,62.6419316,69.03274166,66.7000278,60.82131035,56.57286117,47.89497452,37.82914666,28.05796329,20.30334174,18.0497283,17.25326115,16.90526914,18.81157732,23.16338149,28.33528307,25.27277865,27.06836493,30.87333346,37.39787134,48.21343653,54.87856965,57.8614742,54.83311969,58.31360157,68.25054003,75.40685132,73.08574967,66.08489226,59.89542313,46.83308073,33.01688053,22.97256026,18.03742934,17.17606486,16.93426847,17.04733154,19.30490936,23.84797179,29.06522971,25.6799243,25.98883431,24.14692401,27.04470347,37.16856121,41.56128911,47.0628591,49.66081229,51.52981777,56.08733306,56.34355107,53.86456068,51.54352145,51.33646807,44.24480437,35.81217903,27.84007811,22.26633752,20.82267641,19.99137259,19.46245471,21.42529442,26.23325281,32.19865606,30.08033123,34.09344566,38.52943844,41.92819777,47.13858825,48.76276944,49.39919397,49.16373438,49.26118961,56.10727986,60.27094734,60.90974426,60.48071647,60.28686731,52.95718433,44.15434144,36.49189968,31.24164684,29.82795275,28.01969292,26.58215007,28.4364842,33.39424646,39.54132475,37.15523212,40.16051828,41.85740068,47.13968078,52.30749313,52.85089506,53.80356531,56.01887713,59.30697701,66.46843888,68.66770588,67.46265717,65.50755894,65.12419961,57.80778329,48.37903552,40.82197778,35.12446718,32.27426034,30.53383211,29.98209559,31.80711823,36.5003279,42.81765634,40.68921764,45.32280543,50.00521449,54.91802623,60.84812459,62.78215227,64.5205827,66.55712254,69.11106169,77.44479586,79.17442352,76.58614714,71.42064477,67.5573654,58.78239812,49.26131448,40.30208123,33.86216896,32.39859226,31.61442407,29.98381247,30.98830067,35.72889569,41.89707577,40.80605781,47.89297671,51.710213,56.12241944,61.62433281,63.56525913,63.57069065,65.67874556,69.49526384,77.86748694,80.48170344,78.22312673,72.51153788,68.11250447,59.91343457,50.68680808,41.86286344,34.74113906,32.41363821,30.73679624,29.18300632,30.41290271,34.99223771,41.05840507,39.04212417,41.62887096,47.79889278,52.8851074,57.45732523,61.12513223,62.66824638,67.16436051,70.8426871,78.41450984,85.12699716,81.58698699,74.95556677,70.81509251,61.87605575,51.20988865,41.63754893,35.23968412,31.7353847,28.36409512,26.46712042,27.8612423,31.65790745,36.88646543,34.72874646,39.1341479,47.35547455,56.52069985,61.80722525,65.75110343,47.77872745,32.29189719,37.21132664,58.62965997,68.04317454,66.91719497,64.51237299,65.02277998,58.04002767,47.93152804,37.84069645,30.69362499,26.46652733,23.50506794,21.96601181,22.8239738,26.54119514,31.78910682,28.58585105,32.16285172,36.85493763,45.85593742,56.01097958,61.77591596,66.94422774,69.39771497,57.28810524,49.5021744,48.57088688,50.53204094,53.30807937,54.18083759,46.87865558,38.26501072,30.60431703,25.22155378,23.75148423,22.12564862,20.81137635,22.46053005,26.58280559,30.8816056,29.52232038,33.06426588,34.7739467,41.22331731,48.80737659,50.9891004,51.8393521,53.75436945,56.87321811,64.35595139,67.57362878,64.69454749,59.05044687,57.3397047,49.619514,40.90910064,32.65958627,26.23253484,23.97689239,22.81392236,21.59426471,22.88765371,27.58576425,32.65683929,32.87369437,36.84266988,37.55869433,40.66212247,45.90722472,47.61587544,47.90995802,49.01783245,52.67293466,60.28315264,62.65348139,62.0297616,57.50976753,55.45015933,47.13949349,37.90646782,29.78871467,24.04175851,20.95247106,18.44217139,17.44289618,19.25199884,23.61291798,27.94474415,26.98370811,30.11466843,32.98763147,41.05238043,48.55680861,49.89571002,48.78440188,50.38638872,53.30464566,60.9566926,64.95747686,63.98117639,58.58458457,56.94666852,48.98162231,40.50042544,33.33896354,28.30147653,26.83936697,25.32759332,24.13440654,26.06390794,30.37207265,34.95409218,35.51282102,39.82014288,40.66524402,43.95627818,49.48266461,51.88467722,49.0831356,49.84208156,53.6143985,59.5798954,60.4606448,60.20470775,54.33045416,52.40101519,47.43007994,39.0976256,30.9213119,24.9951155,23.08459321,21.21649298,20.68460962,23.21079805,27.29486566,31.70928842,33.64512659,36.35077375,39.8033801,41.86245764,48.91694349,52.17463934,52.56833103,54.44379817,57.03416597,65.29679092,70.26566597,71.55624551,67.67857576,65.84387631,57.77313392,48.64421242,40.13582669,33.7766693,32.16647272,31.2249777,30.26881129,31.86180806,35.61498982,40.22497857,41.22812453,44.43019408,46.29660866,51.51321105,57.63859448,59.93887531,60.04981571,61.2404116,62.6429617,66.00217083,71.47361773,68.09277615,61.14916826,61.07343911,54.167727,45.34312682,36.83124496,30.69740208,29.06076587,27.06518094,24.83185768,25.86899745,29.69363182,33.54632907,33.07272531,38.46385436,42.14058902,49.335795,57.02742339,62.3350818,67.50358086,70.92294254,70.20198603,74.18497734,68.60362018,63.36291932,64.21117324,64.89426518,55.43654931,44.45220111,35.22064258,26.38976805,21.27330545,18.76977957,17.6474523,19.31474229,23.552703,27.73332059,28.32245343,36.57817973,39.13249347,41.71480764,46.67303813,48.19963922,48.36982689,50.22550331,51.79524441,57.60578686,59.10825824,59.06093532,55.12916884,53.50448822,44.41333764,34.87942437,27.34727672,21.75833413,20.01213099,18.89489187,18.28122352,20.13421538,24.28062062,29.02180874,27.9606017,30.26971655,32.9723358,36.55380031,38.2479982,39.56639093,41.98641494,45.31234819,47.10446955,54.12346322,56.96524184,57.41440373,54.02638256,52.84302873,44.86568355,35.94184881,28.62050042,23.58947504,22.33354481,20.03810241,18.40714743,19.8882361,23.69479662,27.48578054,25.6488023,30.19951255,35.06921549,37.56493747,41.05378515,44.46808989,46.48449564,48.20291684,49.51784465,56.56833491,59.34421728,58.32396518,54.2375252,54.05076198,47.49063829,39.19245871,31.84766736,25.93470639,23.11871191,21.64680064,21.00544401,22.45622229,27.11468897,31.57830756,31.70345107,38.21559635,37.7150535,41.18651408,45.6226317,45.93023067,46.63879455,48.96991643,51.68333633,58.34803244,61.3515393,61.8669408,58.06078609,58.09084675,51.39889936,42.50178524,34.75905686,28.80067712,26.52209117,25.32153749,23.94140021,24.0896433,27.8614608,32.79899532,32.50525611,32.95569787,36.1666951,38.80828778,42.76065657,45.59650421,46.33656471,47.30150268,49.68350607,57.30077879,63.60121955,63.85391019,58.24246113,55.83795126,47.32753654,37.51299463,28.83685605,22.91743343,21.30817333,20.36761475,18.80230627,19.36646661,23.22802909,26.19704266,24.73696211,25.51313911,30.36323861,34.49625233,39.23600454,42.08820916,43.34947727,44.86000229,47.82939045,56.53852397,63.85965387,62.76654444,56.97573029,54.94334213,46.55238966,36.45609534,27.66820476,21.61958059,19.9329369,19.04934688,18.11565575,19.5141166,23.78397971,27.00827483,26.41246183,31.54228471,35.08051554,39.17900477,45.60162356,49.86218441,50.51015876,53.57160186,59.22706498,62.66846489,62.34400948,61.62018111,60.57701672,59.29786207,47.10094218,35.8909361,31.21917157,25.30873907,23.41376217,22.79890763,20.04141127,20.45018013,25.86687479,28.23358251,29.45885896,27.66321025,22.81451545,20.00070607,22.27642018,34.89359627,39.69194024,40.76248076,34.73929736,35.74931073,43.30677427,50.25000758,49.44127267,51.04831646,44.89939645,36.59400607,29.39290032,24.324104,23.0668315,22.38895257,21.75705429,23.20583477,28.02808992,32.69064582,33.58010439,41.40302578,42.36543531,48.53264769,55.95026517,57.21762031,56.84434363,60.11658597,62.38521413,68.74187427,72.08104293,70.50315458,63.5596091,60.38660129,52.36667798,43.83026062,36.40924067,30.61611654,29.04656273,28.03345902,27.12333569,28.40302101,30.73866918,33.09001878,36.11316027,45.99125724,51.11961299,55.17209035,63.51831079,68.84045326,69.19119224,69.49254808,69.38432347,70.44805898,66.70190074,63.2890319,65.13072368,65.1477362,54.90332366,43.05467673,33.01837888,25.45133213,22.07620304,20.49747183,19.45358947,20.95403184,25.24752519,28.8104476,29.85205122,34.45829412,38.10278301,43.5263451,51.27160198,55.35139302,57.69656193,60.72426092,65.4795273,74.61859388,78.39543712,75.89400269,65.8917611,59.98345125,49.61124186,38.90805298,29.81325018,23.17945755,20.73021567,18.79447114,17.50108214,19.1778929,23.50722182,26.78370949,27.29708197,29.08754888,31.80593204,36.1626683,41.78042292,45.90329155,48.08813693,51.83217252,55.03336805,63.58211556,71.87848461,73.35957333,66.8337556,67.12618375,58.34940591,43.9960469,32.5468978,25.39801581,21.98608347,19.57898272,18.60698999,20.00005054,23.94595769,27.16972214,29.35469237,32.11115862,35.809713,39.4340678,45.72355187,48.37553936,50.32308341,54.5264884,60.35463648,68.39150988,75.95836933,77.41944879,68.70856716,65.49803817,56.36178098,45.02791125,34.79592252,27.35807734,24.87587173,22.75951349,20.5474793,21.44299369,25.30989405,28.90066082,32.38142366,42.29186002,46.99256147,49.27102254,56.41288099,59.6459477,61.13896076,65.20857551,69.53319083,77.85618684,83.26545216,82.0865934,76.28154489,73.71121754,62.62829034,51.07971942,40.93831849,33.78615886,31.73794436,30.13327296,29.21575154,30.43653294,35.92580397,41.001218,43.45461157,53.88894008,61.47871183,66.37847541,69.32726128,73.0461058,73.92860331,72.816265,71.72465396,70.56908198,59.31362595,54.24205146,52.902276,56.0862093,50.687807,40.39600911,31.03752774,25.78883568,24.56870979,24.45215058,23.0141395,22.88962029,25.90224211,28.55991086,31.73666454,36.89083563,38.25914216,44.68219799,56.38703445,59.35105352,60.11692935,63.16544916,66.83113349,75.08180282,78.10588078,76.21761525,68.48069301,62.26319219,54.19984791,46.04941199,37.47731516,32.98098253,31.11369392,29.32353916,27.48559325,28.345116,31.38673716,32.95345035,37.68508648,48.82285955,51.38763053,51.78303908,56.77045621,60.80248731,61.16231006,61.46301034,65.02580789,72.58820349,77.48381543,76.58455514,68.28774908,63.72520809,54.97955227,47.03604486,39.07121715,33.78793816,32.86042772,30.81667706,28.67575211,29.28152288,33.32207589,36.9588545,40.75889097,48.54248062,49.78611188,52.37220316,60.40114778,59.88206283,58.29231251,62.04043734,67.34612916,73.70041691,76.16848181,77.00596634,70.14173985,66.56249165,57.93273951,47.91804289,39.04090677,32.76518879,30.76311102,28.74926494,26.03287959,25.83053978,29.06850734,32.83611072,40.25806717,47.85217786,52.33274658,54.46705383,57.96523499,59.62234869,60.90094146,62.77640859,68.49580133,76.57587722,83.29151723,80.77940706,74.36237589,73.12330213,64.70818872,54.59510039,46.47138507,40.21695615,37.94383294,36.60599287,35.58399267,37.12479687,40.93560272,43.81652575,47.892727,48.71173185,53.97147425,55.94033857,62.80085044,67.05994418,67.98670541,68.20187483,71.02248923,77.0174225,80.8643136,82.61616681,78.14458818,75.53052773,67.17628483,57.70623878,49.19644837,42.97360969,41.1159667,39.31685305,36.39104193,37.20948491,42.01703751,45.60493242,51.0603345,55.10578833,61.10465477,65.23223697,69.20127493,70.54460897,71.66531302,74.22537045,76.96076607,86.4210417,91.84485352,91.72464203,81.91481366,78.01963194,69.09077149,58.94356451,50.82225278,44.69995968,42.34339707,41.38104996,40.60093981,42.3703986,47.06947681,50.60639658,55.51755389,60.75641303,64.14427811,66.92980613,69.51368104,70.0895473,70.00357941,73.43595801,77.50813245,84.24222089,88.22674179,87.93340841,78.80795186,75.19121367,67.18305864,57.87867401,49.46415374,43.29319546,41.31671452,39.820736,38.92700088,40.68185074,45.55745345,49.50563932,53.04440082,61.20201636,64.40299338,66.7281531,69.55647773,68.01342601,69.59512271,71.26188202,72.78433142,81.31669074,84.21081795,80.82217251,74.05137443,73.55632554,65.28645853,56.44968425,48.90536249,43.71242156,42.29254677,40.82993778,38.42027732,38.3318434,42.42736714,46.39422,53.90935512,61.49172873,64.82861868,65.47827867,67.51072926,68.86224181,69.40202273,73.66305181,76.45088975,82.34718161,88.5703012,86.47953976,78.74595757,76.79803898,67.66771272,57.88919367,49.62301016,42.975389,40.1374187,38.8946927,37.21429212,38.14280145,41.85134486,44.73816764,54.06668198,63.24667227,65.75035425,68.82687446,70.31533005,70.03217294,72.5774341,75.85417153,79.82018153,87.64176068,90.69649234,90.18533619,80.47789516,77.95023961,69.75101359,59.47657162,50.42528342,44.31994043,42.44150783,41.49873294,39.46275498,40.31210145,45.44282959,49.16623163,53.48323037,56.90817964,53.58596106,51.38709986,66.46110319,69.08296763,72.64654556,75.43076251,66.24824378,61.05499066,64.62131558,67.83571535,68.5482124,70.74813493,64.38445128,55.50394387,47.60086073,42.19215727,41.13482097,39.19586123,37.32448335,37.28939697,41.33013725,46.55413773,48.80231966,51.26529642,60.63929193,67.11741212,70.64268848,71.16717372,57.39835889,54.61055213,50.77820751,44.28120181,52.95084756,57.67642784,56.36171856,59.66489561,53.53879422,47.2470626,42.76277925,37.69526276,35.59395047,34.20373055,34.00501175,36.91590179,41.54677383,45.30126665,49.80349902,50.75451483,61.54685557,66.34941364,70.28648681,58.46683917,56.52869103,71.22701414,72.07380088,68.69077425,57.90083712,53.50380147,52.66035477,56.49235604,50.99780955,41.90041585,34.2030438,29.55934212,27.91524537,27.72045974,27.72551667,29.5441089,34.65017669,36.96153906,49.26243824,64.98563337,60.70256603,61.04153672,68.73004353,74.2526841,73.59372182,60.0815308,51.6048602,52.143611,50.19887636,57.99120639,63.41011737,64.29548669,58.34687746,50.19406914,42.58322686,37.09829479,32.54627347,27.76949952,24.57382916,24.7207612,29.3094921,33.22817922,43.05733005,56.13637284,63.81501549,67.85513149,72.95042987,74.46919581,76.49980465,80.98549279,87.31281018,73.40733323,56.81250367,61.47771291,58.14378848,60.61375753,53.21552499,43.88132942,35.71537932,29.6805837,27.86289673,26.85731596,26.09852609,26.96707017,30.2055684,32.37209018,42.70893225,57.98561879,65.88430052,66.71079713,56.62012167,34.50421233,22.75405075,26.69321532,32.91692804,37.12554605,47.70490247,61.68192566,58.41508365,60.76727606,54.33638514,40.01742575,25.53592653,19.61035444,17.74718628,17.16192417,16.97413085,18.95982041,23.62905647,26.33691997,26.18989428,26.2402139,23.96209618,29.18363065,40.75093097,45.13941353,51.23551668,49.84863684,44.56214262,55.41067153,59.59874965,58.86462012,52.74722791,54.08288288,46.77620582,38.31367591,30.7042071,24.78325492,21.30714321,18.97957991,18.00387253,19.80292374,24.18853446,26.9924797,31.85824947,38.89369378,47.09869466,51.3668721,54.80705462,58.4229812,59.25319247,60.74885885,63.6831294,72.64226904,79.89369439,80.71182518,72.60262511,70.8361943,62.55046975,52.91014234,48.31819621,40.16242243,34.6729641,34.49743854,32.02041473,31.15979942,36.15976523,40.04370933,44.5359527,47.47958793,50.40027969,52.59433368,55.84175958,56.50796385,57.77803476,60.37386532,62.44096527,72.70953874,79.98618633,78.52613698,68.62409768,67.5402905,59.98532418,50.95760381,42.81778121,36.72782752,32.95772689,29.90983139,28.46261169,29.10187686,33.0858359,36.31022464,41.39153841,47.68926343,50.45949576,50.84747501,53.96008055,56.53658861,55.48231143,56.38584824,60.24581874,68.47036061,75.36801904,73.72342287,69.36912143,69.11858468,60.53450101,51.45752236,43.81608872,39.22807576,36.71065892,34.57432267,32.70016659,33.50484349,38.03657463,42.50621786,49.69521194,58.22569833,58.64401917,61.02321314,64.41476168,64.79378202,63.0493894,63.70301377,64.20480525,70.95749824,73.68509006,70.69278963,65.42730353,66.97260275,58.861561,49.8934937,42.39349816,36.67126478,35.10567535,34.33402463,33.3133043,34.93014979,39.77116555,43.68504546,48.29400411,53.97912209,58.23443871,59.41838566,60.45109282,62.38958431,63.92679872,64.41632245,66.79573491,75.49253828,80.46653265,77.83255659,70.89459878,71.8394651,62.69118988,52.89209972,44.69946023,38.85738998,36.53400959,34.71145298,33.56699383,34.97819068,39.42557714,42.51164938,44.7858027,52.18384797,57.40485174,58.85594219,58.44848439,50.79531366,46.30793995,58.27789089,62.66762205,71.04621313,75.90573979,74.92597435,68.09889443,69.00105778,61.01247495,52.07958769,43.40185713,37.32148665,34.86515883,33.02427865,31.03621668,31.7126597,36.02965842,39.18524791,42.02187594,48.59236323,51.39918032,51.33481366,53.10052655,54.18573843,54.29468103,55.53896783,59.50166898,69.34664618,72.51475311,72.27629679,65.64771721,65.28620881,56.36830505,47.23838466,39.50567649,33.97957098,31.53248301,28.94105387,28.12573244,29.71773032,33.69891113,37.13559749,43.08489347,46.3946258,48.10205909,47.29082694,49.32327753,52.45105388,55.01673009,56.45464752,57.92783866,66.90736211,75.86628315,77.99394146,69.83866713,68.34493614,59.9508309,50.80386675,42.75853391,37.14661661,34.51832181,32.58298307,31.93120043,33.87712125,38.80007807,42.51889142,44.75527382,45.91643335,49.7194977,52.10568397,53.74238263,54.88237797,56.64977653,60.62259158,62.69693357,67.71522293,68.49645685,64.70971828,61.70524374,65.48171238,59.05278803,49.47751402,40.73357508,36.3793673,34.97101107,33.90902364,33.12007944,33.8161571,38.13524728,43.23522801,47.28664406,56.10696769,58.08260582,61.26650788,55.67044812,42.37370744,38.96723786,40.97705711,43.89422147,46.73340919,53.44714507,54.84591809,56.7333096,58.961732,49.24795418,39.63759379,32.43193057,28.39871325,27.16216794,26.1430396,25.55069153,27.51287571,32.7195203,36.51371942,39.21680692,47.31323977,51.81328703,55.07070195,60.51402354,64.32829434,67.16264363,70.78322134,76.75402488,87.80217784,93.95581145,93.15091603,85.58202758,82.94886311,68.93194632,53.90208188,42.21307175,34.07365495,31.45232123,29.60398051,27.333854,27.99278501,32.43380351,35.86593237,41.02188276,51.05084494,56.74208119,61.14548483,65.47328416,68.28138109,69.99140531,72.1590196,74.22796133,81.83652488,85.03765797,85.45354401,77.60349621,76.79875691,67.28535233,55.73113132,44.60125583,35.24158827,31.86645919,29.94516748,28.18026619,28.77479934,31.05828616,32.85877329,38.00301782,48.09353724,54.01264769,57.97082259,62.05233051,63.32343153,65.35091884,70.37454611,76.40222454,87.74658277,91.98207743,85.76357777,76.22738576,76.01655528,67.54035291,57.7451647,47.96034007,40.6085252,37.83248674,35.31653703,31.8918375,30.96801052,33.97732346,36.38158361,40.64411103,49.0290701,57.69500116,65.42106039,68.74187427,70.45405238,70.46700688,71.59976014,76.77003849,87.77586307,92.05118888,90.49471443,83.0077983,81.69265197,72.02376221,59.52629815,48.25011489,39.62070614,35.21380635,32.07972445,30.03519341,31.35208779,35.85638039,37.52008058,42.51395933,49.51572197,54.1718787,60.71836116,67.21405576,72.09346679,74.64238018,72.69034113,66.68697965,59.39940654,60.69157815,69.73606133,64.74396185,66.33430532,59.1897935,50.5579499,42.70805821,36.369628,31.25856573,26.80009768,24.57301756,25.94457053,30.76604528,34.14532606,34.92549866,37.84640892,40.2226062,43.72874735,51.57426887,56.63220213,57.93149087,56.42468052,63.24717171,77.89826553,86.52698755,87.36238061,78.2966396,73.71930241,64.35729366,53.58514943,42.40916841,35.0610682,31.1639511,28.92004574,28.04522732,29.88560804,34.79426808,38.37682514,44.31566388,58.06446951,66.01503169,70.19137269,73.28655994,61.19998734,54.49205756,66.04927521,77.99840534,77.0266623,71.85816323,81.26624625,75.97469513,77.72236539,69.99680559,54.97652436,41.00505754,34.55815296,31.87082937,29.18690828,27.59690821,29.13793092,33.77847981,36.86564459,39.47087104,50.94596036,60.83929058,67.01955107,71.37066851,71.68163874,70.09132659,70.4687237,71.76557765,81.59603957,88.22518103,84.55253559,75.78056502,75.08080394,62.77016545,51.26810582,41.89432881,34.98558877,32.08905793,29.3908713,27.64398142,28.88564611,32.55413981,35.27377161,40.76051417,51.58719213,58.53373431,64.13519435,68.68128474,69.53543835,68.64716604,70.59598987,76.56588818,85.74728321,85.6340016,84.24056648,76.58255732,76.02520203,66.19979704,54.8752296,45.86617615,39.04674409,35.67973106,33.80307774,32.81279264,34.43441416,39.20316569,42.9305321,42.32391849,41.82393752,48.60022957,55.10126207,63.23250037,66.16889357,67.93516839,70.97007816,74.04594291,83.73275039,86.88515588,86.37896295,77.19447763,75.91600971,67.5661058,57.53108781,47.94176678,40.29536986,38.03095582,34.6160892,31.05507093,34.08904427,39.82207827,43.92805925,47.04953001,56.88142782,63.07757712,66.89859048,71.66047455,72.89720721,72.73856927,64.58070405,59.98741563,78.77589339,82.17524582,82.86960662,76.95580279,76.79254498,66.59801505,55.96459313,48.15612459,42.58488129,40.40140941,39.9462541,39.81620971,41.63826686,42.26754305,41.53591076,42.22992819,39.63372307,50.04748048,60.50606357,55.01822844,47.89044826,60.01216964,60.7130233,61.82192783,70.46110706,79.75303665,77.13535522,71.21587016,72.90351272,63.85097591,54.2459222,45.62971765,39.84342975,38.20442115,37.83545223,37.68424364,37.8192513,41.95295178,44.62323164,45.39791028,54.02841158,61.46213632,63.17347158,68.1606702,68.84245108,68.57924076,71.74641128,75.20376235,85.46222193,93.00005085,89.51629129,81.22241951,79.45567645,69.72423058,58.51843864,49.30167632,42.73156359,40.19891353,38.50693195,35.69880381,34.98159318,37.9934346,40.52084046,46.1062869,58.59554127,66.83590948,70.73230861,72.91556199,74.79580513,72.50270383,74.50091093,78.70256783,89.53923477,95.89164959,95.90154499,85.33773393,80.6473649,70.59343023,58.88977994,49.02541786,42.81306763,40.78423805,39.68897475,38.76670854,39.52640367,42.73003403,43.91379368,49.19969481,59.1379131,66.71900688,70.41250433,72.47373578,74.7204505,76.38986316,78.2417937,83.19115895,93.03154744,97.84528071,97.19743123,87.79808861,83.99983141,75.08495558,65.08402509,55.65443449,46.14196637,42.17214803,40.53117282,39.39536039,41.02906235,46.04472965,50.18545363,58.20035122,66.79492332,68.29386736,72.7053558,76.96291995,76.94531434,76.20107093,79.79873639,80.88981679,87.02291049,91.77780229,88.95322354,80.4293236,77.26658573,65.82427287,54.02235576,45.39541304,39.62763601,37.56965103,36.37068934,35.89614911,37.69888379,43.69606458,49.61854632,54.78926171,63.337104,69.43401872,71.01078338,73.80520783,80.221802,74.29226556,64.88524387,81.90326393,90.79285504,93.18490991,90.94721646,83.97673187,84.51585726,78.44360285,68.89948209,59.18642221,52.44886878,48.36233514,42.85605159,38.37844836,39.04268605,43.68083134,45.97377648,50.45843444,62.54990787,71.36601741,75.39152447,80.6029138,70.50374769,47.77176637,38.69013658,40.76241831,49.81838886,59.28266004,67.18995728,61.40073516,63.20933834,57.9758171,49.13067702,41.35036497,36.60499398,34.58499841,32.22275453,30.91837762,32.68949085,37.90284682,42.09916586,45.21670346,50.47744477,60.34948589,67.13888849,73.44404288,76.50598541,76.55449449,80.06672271,72.2325637,58.80824468,57.91223083,60.06532988,58.59791367,61.53552429,54.69964159,46.20008991,39.41405858,34.79289461,34.26254081,33.97164222,33.40020865,35.10302203,39.14597862,42.07778313,46.63223927,55.44647588,66.08882543,72.76803686,77.13897621,78.37464751,58.7173135,43.43653771,48.60659756,68.70513346,67.68388246,60.51127659,57.40310368,63.23955509,58.31672314,50.01826263,42.25212251,36.1838637,34.44755593,33.39546386,32.62543636,34.83132106,40.57852696,44.91278794,50.94758358,63.57365613,70.52069778,75.95240717,83.31954888,84.32743961,85.22588826,87.51290244,90.68409978,99.54338054,97.36343603,83.59243607,72.90975589,81.07033686,77.54193897,69.26458022,60.14830106,52.27540345,48.11195445,44.80081743,40.80777467,40.65132186,45.34306439,49.17406675,54.95919967,66.33027844,74.87915085,78.02459523,81.90279569,84.3904952,86.19607054,86.61876156,91.37683734,101.5389342,105.0,104.9338852,98.87012153,96.58794574,86.01121148,74.32017233,63.89333554,55.3928786,51.15323225,47.50162617,45.49136991,46.16768806,50.05706367,52.73208833,57.99891668,68.42169541,75.55949586,80.31082907,84.71722941,85.74915615,86.82050829,89.2526752,93.77394908,101.2172882,103.0802066,98.43207242,81.89252571,68.95941609,62.43057046,54.45472363,46.8246213,41.65193933,41.12960796,41.42272284,40.77562254,39.75718094,42.56936712,45.39737961,48.59242566,59.88836839,67.91818707,72.36039175,79.01469306,82.23187101,67.88665925,50.48212712,51.0302426,72.52714573,76.32075176,78.02287841,73.83707901,72.66955146,64.78204493,52.97388469,43.32247574,39.35718368,37.69507547,36.66982885,34.51554362,35.02501414,39.49643665,42.04953299,46.72941357,62.094815,69.95613161,70.37092506,65.58834503,63.40109606,70.42233726,67.81826579,71.81377462,74.35372914,71.02248923,70.62726799,67.92162077,71.60815712,65.07622118,54.52502126,46.2742895,41.15617246,40.58336538,40.57409436,40.07732859,40.50832299,44.20709588,46.86410909,51.3458952,47.60014277,38.12191819,39.75327899,53.33158475,60.10906301,67.29811948,71.63234925,74.91080349,83.4817454,90.06094184,88.89659835,79.58993497,77.78851133,68.1622622,55.87328738,46.75588444,39.81599121,37.13409914,34.34541834,31.28519265,32.18245514,36.90450808,41.50282219,46.65836676,53.85238656,61.74189092,64.99428009,69.42964855,69.47946876,68.91508988,72.87616783,77.53563339,88.0126025,96.31424696,94.17191733,84.97856673,80.29856126,70.84942974,60.66207935,51.80233036,46.06798529,42.21628695,38.36402674,36.42531672,37.33344224,41.92310963,46.59743385,55.43598743,66.40625736,71.2027596,74.42202895,77.38648503,77.34812105,77.15324177,80.04524633,85.92062364,97.01709846,100.335259,94.60010234,83.47853017,82.18860615,74.04675449,64.41057877,54.82132016,47.95628205,44.8959315,41.65506088,40.72358606,40.1595506,42.56097009,45.90594488,53.11969296,62.76173723,68.94533783,73.54471327,79.37389149,80.42514073,79.6980347,82.69795177,85.72427725,91.4860609,97.36078268,97.76358939,89.58811851,86.89423962,77.07735656,65.79318211,56.39149829,48.56308296,44.40259945,42.01516457,39.80206902,40.47392333,45.30345173,47.64219023,50.40739686,67.82066937,75.9798457,77.91612091,81.9342298,75.08732798,57.96155153,58.37859255,51.01931714,54.24086527,62.02782621,58.14953214,59.46146325,61.6891989,54.99200732,46.58532218,39.48273299,34.14182993,33.14358482,30.86705911,28.55891194,30.1570905,34.97219728,38.65352061,46.58054617,57.11975926,65.58556683,68.99253592,73.86330013,58.77646714,44.65129449,43.18378462,54.93172991,67.85581819,72.57256447,74.78775143,70.07150463,66.95914883,58.55421177,47.22533652,37.0803458,31.53061007,30.91094832,30.25423359,29.18803204,30.85691403,34.82354836,38.65779716,43.84827206,55.33978081,62.91035491,66.77188619,73.03745905,74.11742671,54.52508371,38.51395548,44.82859936,71.88962865,79.09600978,79.55597232,76.03153878,73.00393347,60.83897841,50.36013638,41.50101168,35.0642522,33.48773731,30.94185179,28.2922679,29.05514706,32.63442646,35.35508836,40.52855071,50.07935166,58.69636781,63.03940038,68.38245737,71.55321764,71.85963041,76.33879437,81.87220433,80.49868477,78.02596876,67.22910173,59.55020933,64.30425829,56.66628959,46.93852719,38.82327131,32.80739233,30.8291009,29.72681405,27.91568238,30.30408497,34.78877414,36.93769031,42.98450397,51.10309992,59.55230077,46.6061742,44.16077187,60.75703736,58.24011995,59.32726719,65.3927478,82.08016294,95.46003088,97.48061951,81.3638576,73.56303688,67.90588809,58.60862062,50.14418656,43.33795869,39.64452369,36.30707186,34.54316946,34.8902562,38.6696279,42.4574278,51.72987884,64.49258227,68.96884326,71.94581678,74.64375371,76.3881151,81.6010965,86.59160396,87.99805599,96.92966345,93.04943399,70.99633052,59.31880776,64.77552086,60.99068645,53.96448196,46.93684154,40.27080314,37.7467686,36.44364029,34.79099046,34.84324544,38.43950618,42.82752049,53.94019617,68.15742373,71.97525313,76.21383814,82.1672546,84.40138947,84.19199493,77.38411268,59.89436179,57.49987218,74.01934719,92.79783588,85.62260792,83.18145091,74.3121811,63.39838029,53.78215138,45.56759852,41.98298123,40.83986435,38.33440309,39.1634906,44.08226453,48.65785365,53.64548928,66.56757975,71.10542919,77.0481075,80.74544441,81.70076801,82.1891992,85.1009945,87.84122865,95.69870573,101.2339574,100.0276288,91.24526342,86.57128253,77.78464063,66.5448548,56.05003037,48.19892125,44.10093148,42.07522347,41.71206065,44.51553766,50.23483679,56.62009046,63.15748916,72.06989895,75.41730853,76.60849757,80.39233309,83.52588431,82.68674538,83.06673342,88.08817559,97.54626604,100.7569199,99.17569148,90.99747359,86.13229695,76.23603251,65.73995938,58.86786657,54.12105962,52.1474505,49.60824516,47.25920548,48.73807785,53.17029354,57.80906313,63.66980033,72.97484047,74.08115413,76.06940335,77.47401375,78.53309809,78.29629618,80.51085886,82.89523463,90.11372751,93.98115851,94.64961037,86.84635483,84.71214124,77.05525583,67.92059065,53.0223938,45.33338754,45.8610568,45.09883319,41.80776781,42.57813872,47.67749514,51.92347826,55.86033288,58.67717019,61.63503977,65.02281119,70.54904154,59.81263924,53.2390928,67.24118218,72.95033622,82.10716448,87.62574699,86.71883889,79.9829711,78.7761431,71.64280653,61.39202598,48.77878304,41.00799179,41.08634308,40.59541463,38.56112232,37.84531637,42.10206893,46.96184527,51.93303027,49.22738307,45.41807558,40.34734392,31.17312852,32.75710394,43.96255253,58.15764822,58.97602877,69.26323793,74.41194633,73.77033996,70.35475538,73.62961988,67.46646546,54.43565088,44.20793871,39.89115848,38.41309773,36.33151371,36.64903925,40.55402269,41.90825097,44.28700794,49.56198356,57.72490574,65.77610714,64.470107,67.75268174,69.80604678,74.80142394,76.91166387,76.92074762,81.69886384,85.04995695,84.52615841,79.25396095,80.2467433,73.99952523,64.7831687,56.39664886,49.15327715,46.25275069,43.57685202,41.55972831,43.16483674,48.2353499,52.43513389,53.26615678,63.83112278,66.39586255,69.22056619,76.62913112,74.56892979,75.41989947,76.18477637,78.50534738,87.97130423,91.31687211,90.78901552,83.18273073,80.74179225,73.0363977,64.13038716,56.13887008,48.85557353,45.8537211,43.96539315,40.44386267,40.96569461,46.02562566,51.22933599,58.98352052,69.13750134,71.1435123,71.33920316,74.24132159,75.57797546,75.76442652,75.43613162,79.49113745,89.33695746,93.89119504,94.77943624,86.6057134,82.86014828,73.19949945,63.62431913,55.63904519,50.06792674,46.99655706,43.33836449,40.82862672,42.95013552,46.87275582,50.73775203,56.98312838,66.67040415,67.4828849,68.78900989,75.7721368,77.11846754,78.70166259,78.26773388,80.73654803,88.83301206,93.93539636,92.71817356,83.19134624,80.34719529,70.57907102,60.5486417,51.76655723,45.95283079,43.88092362,42.12151626,41.29564396,43.18306668,46.83710756,50.08862271,54.16457424,61.40981889,64.53503556,70.32004363,76.7267424,77.53894227,76.49427949,78.11911623,81.51647083,90.01474269,93.7175736,91.24314071,82.93821861,80.87255453,71.77478628,62.40965598,53.61795708,47.55828257,44.55249698,39.73086616,39.0493662,43.27780616,48.48407616,50.65777755,50.08231715,54.725613,66.46182119,71.90660991,74.98238101,78.29632742,77.68053641,76.69387235,80.95565061,89.2763991,92.86189041,89.24290469,81.69995643,82.80227445,73.37077972,62.55274848,55.03764457,45.65028875,40.34927928,36.66957914,35.97890179,39.05323695,42.01959717,46.48462051,50.28584313,58.64979406,67.23546972,72.84960336,77.88337568,79.60548035,72.1675103,51.76908568,46.50269437,66.44914763,78.06121122,78.14340201,64.56940397,63.26602595,57.27902148,48.37304212,42.19081498,36.28309823,33.13603065,31.90316876,31.04567503,31.81273704,36.05756522,41.58879008,45.02928473,57.89652936,65.82264964,68.03000151,73.68412236,76.88531786,78.37221269,83.01479058,64.99065909,51.42830451,61.31707722,74.34192964,59.71399781,57.08183226,52.98596515,45.30972608,38.32054335,33.06657582,31.6594058,31.07573569,30.95418197,33.22880353,37.25084564,41.67285381,47.44565653,59.07067459,65.24903099,69.7363735,75.34754161,65.482524,60.79749283,71.42223677,62.21099963,49.01062165,51.76774341,59.30504165,63.04470706,67.9541163,60.94888868,52.01996583,43.1759495,36.98557511,34.37348121,32.0726385,30.93782499,32.49021019,36.44729253,40.72215016,46.13335086,59.54412227,66.96595382,70.1005664,75.59233467,77.42840766,78.89900786,80.79823008,83.95818979,89.69565636,90.41139988,89.02514434,80.63575268,80.01131493,69.39228345,57.54535335,49.27317644,42.84412721,39.23850179,37.34936221,36.67538524,38.2709417,43.17360834,47.11314749,52.03722807,65.53393615,68.52339598,72.37378326,75.67380752,77.84054782,80.24530736,81.41789184,84.12044865,92.97301808,96.85184283,92.66782271,84.77201283,84.56929845,73.75460728,64.37096613,56.0489066,47.98578083,44.69405992,42.92310278,41.94130833,43.85460883,49.02210899,53.79257741,51.4933267,56.57167499,70.09653958,71.81536661,75.09869049,77.86882917,78.63161467,79.24834214,82.18073975,85.92895828,92.20948341,94.37310218,85.24930004,82.26652035,72.91874599,62.80316039,49.1865218,41.97405356,41.47678833,38.43928764,36.57493329,38.83619457,43.48957308,48.26431803,53.5637355,61.45124205,65.9448277,65.75469318,70.09813158,74.59168598,74.92594312,75.71029863,80.81630393,87.42037933,94.23222598,92.97857448,84.64468425,83.28546142,73.48559085,62.68466581,53.54366385,46.42712127,43.02224367,40.86973771,39.66084945,40.08909689,45.39460141,50.6205997,52.84721161,56.02608795,59.63923634,64.90731332,69.62552671,70.89422419,71.78661696,73.3720596,77.23643143,87.09963859,95.54793413,92.49623033,82.46982785,82.18582792,73.28565464,63.66842682,54.17106707,47.3025016,44.73919776,42.36431154,41.09274228,41.5848257,45.4089294,51.29073716,56.78131925,66.2066645,69.62555795,73.41466893,79.23829069,78.97061655,80.99507594,83.52113949,84.342548,92.68602144,96.42269018,96.85043813,88.04968666,83.94763886,73.6595244,60.62533853,49.11984517,42.40024076,39.00497756,37.25359263,35.71100915,36.48397092,41.14752574,47.22287049,49.02754051,58.4664958,62.4906918,66.41805686,75.04028602,57.25632772,39.56333178,42.19184511,58.98714153,76.42254598,82.2383014,83.08137351,69.39590444,65.01388354,56.85205391,48.07068738,40.33619993,34.63069811,32.95376249,31.06481023,30.48922496,32.04529361,35.89574331,40.94674671,42.42103037,53.96782201,62.53264563,65.74058374,72.26409146,73.27369908,53.85051362,34.6386269,33.34230362,41.08543782,48.02648603,51.9766385,52.23026563,55.66932436,48.70448982,39.72493518,31.71734205,26.08566524,24.4230576,23.75935057,23.29863888,25.15868547,29.44921334,34.21874526,35.4022552,47.17548515,57.62960438,63.59628747,68.31106715,70.44222163,71.98502364,74.37177182,77.80714705,86.88865198,91.09177606,90.18499284,82.87962683,81.11391389,72.59132508,63.35186899,48.7914566,39.40918895,40.48463031,39.08975926,36.40889729,37.30587882,42.07060355,47.2811813,46.00037222,51.30887344,47.48024348,48.60993764,64.85371607,68.7245496,70.61078614,71.18437358,75.65773149,85.04574278,89.50764454,90.29783739,83.81606494,81.0925624,71.95109224,61.17813639,51.53406311,45.57896102,41.02572227,36.79309943,35.11622625,35.74272424,38.80223196,43.10259274,43.82436088,45.20793186,51.22668267,58.01171507,67.68254017,71.98979963,72.63277947,75.2112541,71.57425695,69.03832924,77.17431232,81.93344946,77.16641474,79.21300603,71.99654221,63.24498663,50.5421548,38.49172995,34.01843448,32.40402378,32.11006607,34.30093606,39.23029207,44.29203366,44.3236863,48.95761747,54.52795554,58.1081402,63.88365871,65.52454025,64.87182114,63.55464581,66.24262496,73.80536389,79.48957669,81.28865909,76.27208656,76.40213096,67.2777357,57.55774597,49.32031204,43.9124202,42.63626223,41.72738753,39.73198992,40.72327392,42.79867722,45.61866732,47.26057899,53.88169807,65.16306311,69.92891154,69.92029603,70.16402781,72.00512648,76.19807423,80.34138919,87.63442498,88.42989323,86.08216463,78.25265674,77.68356435,69.88015276,59.50198115,50.14793243,45.42369439,43.27359204,41.22216234,40.60190749,42.50328359,47.56883347,51.1888493,52.49072895,59.83923498,61.68685774,63.27432933,69.11215421,74.55091836,76.06497078,77.98866607,80.4576362,86.16657171,90.62837982,91.87750504,84.33945765,81.33894746,72.30332957,62.73027185,54.47382762,48.85938186,47.36849148,45.14231657,43.44424796,43.07952437,44.7251195,49.10055392,52.43728778,62.04293458,64.78426125,66.68835311,72.90098425,76.35103094,74.90627727,75.97207301,80.0523635,88.77722969,93.04749864,90.51703362,82.56547261,82.79437688,75.52287986,65.96514908,56.44902871,49.21467831,47.52613047,46.0672049,43.6274838,44.44486544,49.08544554,54.14197409,55.35560714,64.58154686,68.49957844,70.5039974,75.51857211,77.72923279,79.1337183,81.68228834,84.03960016,91.49464518,94.39376691,92.76312413,86.39978379,84.57710231,76.45663344,65.63907046,56.65873542,50.17131294,47.97613519,46.92042212,45.81994578,47.51682821,52.55163068,58.09902525,60.61937634,64.8542155,65.88448781,69.3578214,73.99247048,75.53858137,78.19831031,78.39434453,73.09708094,59.69074214,55.18223545,59.54106315,63.33676062,65.91042806,59.31865167,51.84643805,46.02631241,41.61935019,38.02599252,35.33532886,34.63122878,36.7074125,41.54836581,46.65586952,48.24805466,55.05387673,58.71828118,62.05092579,71.01240661,74.85558308,74.09133047,75.67399481,81.78745385,90.04676993,88.15144971,81.55792523,74.67718565,72.64220657,62.6369683,52.83740989,44.74731382,38.58949734,36.49839254,35.15040737,34.10490182,34.77020082,39.85766411,45.20356168,43.95662156,44.98105658,55.77236721,64.20068479,70.59077688,73.58897707,74.46173529,76.79538563,79.93677195,89.19027508,96.17624264,94.72833622,86.37406214,83.67081857,76.17694127,67.00285075,59.01610966,53.16941949,51.27497327,50.1786174,48.30283812,49.00041413,52.62295841,56.85233484,58.65260347,63.87644789,69.74636248,73.08493808,78.51002972,80.69983838,81.11728518,82.55848027,86.36079546,94.12896458,97.8542084,97.55319591,88.89862734,84.86466083,76.80415719,67.55405659,59.55270657,53.92374553,51.11249582,49.35402494,47.9767595,48.29503421,52.83765963,58.52518122,61.87081152,68.12536526,70.14155256,72.2754228,77.56678663,80.43875077,79.11526987,80.47705234,82.90662837,89.7600543,94.4280729,94.07683451,88.21001024,85.89546387,77.89398901,67.99441569,59.00587093,52.99916937,49.79738075,47.27150445,45.80268354,46.8308332,50.89476672,56.84443729,59.59157006,68.06577461,69.56087913,73.08253444,78.82037566,81.01361802,81.54244225,81.88575189,86.6649607,95.4078071,96.70569116,92.79643118,85.23072672,85.40943626,76.86421614,67.62513463,59.40474443,52.95574841,51.05668226,49.84585864,49.0045658,49.89636556,53.28279471,58.27377042,60.4895817,68.1565185,70.94195286,75.33371304,80.81365064,82.40233962,83.64141338,84.69004058,86.75049154,95.13236027,98.90124353,98.36258637,88.59093475,86.33669697,78.09788956,69.30231998,61.67677509,56.14230379,54.65959191,51.92962774,49.53925859,51.26002095,54.63596166,57.93392569,59.34296865,66.17267068,71.29412778,73.94093346,78.08949258,83.25721123,86.33098451,88.99377263,91.75629474,87.19528328,77.74568347,89.0866704,88.6889831,87.24572778,78.74386616,67.70610801,56.88979362,48.59301875,46.00521064,41.67101208,38.18260142,39.53080509,44.3430088,50.06080955,52.058642,57.78833592,64.10054501,68.88993005,75.81874178,78.83420423,64.48814964,48.9764405,62.98589677,82.28896443,79.53711806,69.40704842,66.47187264,66.34925758,58.21814413,48.30539781,40.05772515,33.39602574,30.85563419,29.84774347,29.30243739,31.31771937,36.43009272,41.62531238,41.44007876,48.2329775,59.24136175,65.38166625,70.42664501,76.23768692,76.88335128,78.16562755,68.76484899,67.99254276,83.14052716,82.15723438,79.24362863,79.85270823,72.4423016,63.51175551,54.34518794,45.6825033,41.37561845,38.60526122,36.40053149,36.20727545,39.71413457,45.61095704,44.16907522,54.60421536,60.93864998,67.25504192,75.3181989,77.4803505,83.84284794,91.61598036,95.30117448,103.0009814,104.3948223,102.3129886,95.06515298,88.35800361,78.33478511,69.34118343,60.14558532,50.4369893,45.99603325,45.11259929,46.21004769,46.18888349,49.39351274,56.25571025,54.6597792,55.56977766,46.29155173,38.76886243,40.89883069,46.20814354,57.10177906,62.94871895,64.27678853,75.3474792,85.02829328,88.02234177,81.65300811,77.96316288,68.82056888,55.89788531,45.39956471,39.78056145,38.42186933,36.87628914,35.92549183,37.6540269,42.58332049,48.60784619,45.72501901,49.66371535,59.87322881,55.21563618,47.49469631,44.19407895,51.74707865,72.71662466,58.73822798,49.04414723,52.2270504,56.34099138,56.50577877,59.09099598,53.34719258,44.50679727,36.26177796,30.81517871,28.9072161,27.7223951,26.92664591,29.05917386,34.47121739,39.95018727,34.25614161,34.77182405,33.71904522,32.56035174,35.63581064,41.55067578,50.61607344,57.57013857,65.19315498,72.95973208,75.02458451,77.31259764,71.01131402,67.36563894,59.83661287,50.75832313,37.38398037,27.7664404,26.74375344,25.77188558,24.53933587,25.96392423,30.5623632,36.82959053,36.6393936,43.81402848,51.05743143,60.65268345,68.68034828,74.92416383,75.70168305,77.14971443,80.1697031,88.34074134,89.75343654,87.80498724,82.17621353,78.95026394,70.63379203,61.60781973,53.43628203,45.29109034,40.84214308,38.20264185,36.99737462,38.29157522,42.94077084,47.98912091,47.48121116,51.45287123,53.52455987,59.33307329,69.43885718,71.3883366,74.45221448,74.8191232,79.90103008,90.22956876,95.66227703,92.36961969,84.90689563,81.49998898,72.89489721,62.36994968,53.19002181,47.33480979,45.9223643,40.8786966,36.57636922,36.7329469,40.45335223,46.41875548,44.67848333,49.35358793,57.72955687,66.78181276,75.62785808,78.41597702,79.49507062,80.43316313,83.1565096,86.08640998,88.92032218,86.26789769,78.57923483,76.66974263,69.50793741,60.44818975,51.47469096,45.20665202,42.20202142,40.25878513,39.39158331,39.96972827,42.98362992,47.89984416,45.67541735,55.79827617,65.33537346,70.62261682,74.67556241,78.29511001,77.80808352,79.94092365,83.94901239,89.90729843,92.65711573,90.41246123,83.70621709,80.02414455,71.28529373,62.5683251,55.21370082,49.76298109,47.10852757,44.26166084,42.16549911,43.36358675,48.52000537,55.54976844,56.37039652,63.84504494,67.79491648,74.19234428,78.41048303,80.01218899,79.47827659,82.00914737,86.13657347,94.00731723,95.3094154,90.94677939,84.54738508,82.67148094,74.46485681,63.89711265,54.06683804,47.22399426,42.81013338,39.89465463,39.04299822,40.1150683,45.32883007,52.38144298,51.33662415,61.07244021,66.57710056,72.84242372,79.39895762,82.3164342,80.22998051,80.0443411,81.89951805,72.97917946,69.66694987,79.88270647,73.3921312,70.04990344,61.59583293,52.42274129,44.85453956,38.66759888,36.52458246,33.14636301,30.23325666,31.51359753,37.99536998,44.68569415,44.33236427,51.96112433,53.81514632,62.85279326,75.39711204,77.61158108,77.33398037,80.09384906,82.47641437,89.42042806,90.50617058,89.14323311,85.62778973,82.31097144,73.58710413,63.36984919,54.3207461,47.38684626,44.99176353,43.53748909,42.31096401,41.72176872,43.71026769,49.75786174,49.82138558,57.82826075,64.68961543,70.18319424,74.7153624,81.53039304,74.14992218,67.55464971,85.89096882,90.81932593,86.66477341,84.92749794,81.65559898,80.05039691,73.57205822,64.42431366,55.16590965,47.19362143,43.57803823,40.85044646,39.51344919,40.12833494,44.60762381,52.04877786,52.55394063,58.85669136,61.90542968,46.65346592,35.59735297,42.83173458,62.68778738,68.14671682,55.33815759,56.57954132,78.07934748,80.46222489,77.12861264,76.59607371,66.42186515,52.84234197,43.6685948,38.18157129,36.16937966,34.48876058,33.81359741,35.86983432,40.94478011,47.25527231,46.25493579,53.83072291,64.10007676,69.67612733,74.24166501,76.14148028,76.18849107,78.06083663,81.10183344,88.99086958,94.63996474,92.22468544,85.67361429,80.42667032,72.16776,62.31700794,52.4740598,45.6034965,45.14397101,43.9838416,41.35267495,41.67148031,45.71730875,50.87076188,47.78746783,55.83401809,66.94010728,69.25084537,72.76510257,75.68978996,76.50561083,78.77383316,81.00575168,88.71626558,88.10256597,86.99210067,84.30630666,81.34309916,72.62179155,61.57566762,51.64562781,44.82560266,42.9348711,41.20861474,39.40438173,39.9700092,43.19227529,49.4451122,50.27148394,62.38858542,68.62512773,72.88144329,78.86660604,81.40331417,75.34123603,64.81557054,55.89314052,62.18774397,81.01265038,82.58994568,77.44011352,75.74569715,67.5684158,57.16520925,47.98200375,41.56884328,39.97918659,38.02262124,35.34572367,36.04589055,39.52915066,43.88195372,42.54402002,53.81458443,64.35529587,73.31977334,79.05639715,81.99229093,83.64647038,70.83713077,50.83851612,61.82735934,81.86106036,79.13952441,73.15963712,71.23188378,62.85013993,54.4895915,45.48081904,39.08922859,36.99643815,34.30802201,32.29682928,32.98107619,37.94161665,43.522131,41.37608667,51.64681402,62.14263736,70.81318834,77.59931333,80.13833139,82.58673045,85.18711845,72.23768304,58.8422073,56.20052099,56.2189382,59.557545,60.65889535,55.26642403,46.23964013,37.66769937,31.7014845,29.0546476,26.83846171,24.62055898,25.62763809,30.31451099,36.62206892,38.3389918,52.83076097,63.98963582,70.13602739,75.8401245,79.4412236,79.40310932,80.95552572,80.48123528,85.99188898,87.71274501,84.42445784,79.76948733,75.44793113,67.30264577,57.36164928,48.25482848,41.19147735,38.21784388,36.78557647,34.31311015,36.32002637,39.68341836,44.82560266,44.48756844,49.28494473,60.0437911,68.74165574,75.33408763,77.2283778,77.97386979,80.60968762,82.29642494,89.85719735,95.27651411,91.69514327,86.21898278,81.44676632,72.97942916,62.7630795,50.05612721,41.78217099,40.01951722,38.87281052,36.76363186,36.27963331,40.64298727,46.75391787,44.16376857,47.28461504,56.97329547,70.10668468,75.82935504,76.10530134,76.4613782,78.96602785,80.46575224,87.69476481,92.79037537,87.91268122,85.48266818,82.71561985,66.5174475,51.64862451,44.27811147,38.84846233,36.69817266,35.16907433,32.77580211,32.92429492,37.36056865,43.58287665,43.323818,52.7883389,62.07592952,72.58470739,78.56830931,80.53420817,81.15399482,82.56147697,87.77726777,95.7780871,93.7205703,87.6292744,84.01799897,81.34959203,72.97215594,62.55315431,54.61192564,48.82373357,45.57533999,43.13986422,41.87463173,40.04570714,41.71412088,49.29889813,48.70661247,55.97014952,63.0534162,71.11410718,76.48513333,79.14860815,80.66222351,82.15336369,71.76966687,73.58351431,89.14117288,84.06856828,75.42467546,72.3987558,68.59553531,60.1990577,51.07538042,45.85356505,43.96267738,41.38239223,40.05488453,41.65599735,46.47903291,52.91491834,52.71373351,55.85115548,57.4067871,73.87400711,78.68168457,79.25745713,79.52978237,82.80174381,86.604059,91.49633082,91.03521335,88.22952003,82.82365718,78.65427721,70.57192262,61.11320786,52.91516806,45.75180204,42.5486087,39.13520922,35.09119131,34.9780346,38.37657542,44.63268996,43.35319194,53.37937592,63.53728991,70.15622388,74.79561784,79.02799091,77.63580438,72.3653238,58.2062822,50.97224394,54.51553173,58.77559312,62.16526869,61.54030029,54.90834938,45.47470077,37.91495849,32.68871046,29.86132228,28.63648281,27.62803021,27.9713711,32.16010473,38.55946789,37.02490683,37.4804367,33.13528147,40.33126784,64.05256654,71.5833407,72.40936907,72.07607964,74.94916754,81.13623308,83.48742662,80.34129548,75.7066464,71.98636594,64.59403311,55.38554293,42.93515202,33.80157939,33.90946065,34.020682,31.21408343,31.18680096,35.17207103,41.01395398,40.84773068,45.70288711,45.46652226,45.31905956,63.7756838,69.66963445,71.01899306,73.89161273,75.88535594,81.65032352,85.78542873,81.45566277,72.70195334,67.07402238,59.83018243,51.85221295,43.70855084,37.29623321,34.13290225,32.21919595,30.35674577,30.3875244,33.52541459,39.75608839,39.01484171,46.1258279,62.29203543,69.57367751,74.07903149,75.86977932,75.51432683,78.42040959,74.50574933,72.85294341,79.96770666,74.19212574,72.58848443,70.81259522,62.91278973,52.57438688,43.6452455,37.82025022,36.12751947,35.08841312,34.14438959,34.86837404,39.21746244,45.42953174,44.14600685,52.73034023,65.70075258,71.9983215,74.57935583,78.8068281,68.19138638,55.43333408,54.85625048,63.25522534,70.44671668,65.81987147,68.23599353,65.95328709,52.46869071,40.44077234,33.3701792,29.01987336,28.90396968,29.58690554,30.9292719,33.93599396,39.03307165,45.75779544,45.67491789,47.33068932,50.14771393,57.93689118,49.09393619,34.04028542,33.46145373,33.3167068,32.65449813,44.56988411,53.22794883,52.49057286,55.5570729,52.80482078,45.9614463,39.14669658,33.17998228,28.40249037,27.2853761,26.390049,23.31037596,23.49882481,29.88045745,37.09336273,37.27943916,43.86562795,50.53931418,54.72389614,58.82048122,61.73492984,49.66237308,36.50391772,37.01816423,49.97986739,64.15567182,65.69098207,68.34156486,59.81750888,46.31668033,37.61965848,30.24215313,26.02226627,24.86229293,25.12350544,27.24620047,31.64126952,38.52887656,46.51274578,48.14688477,51.54573777,39.79944691,25.44184258,24.21213349,24.23791762,23.49073995,24.71745234,27.33322967,37.28134334,46.73203568,52.81555894,55.21382567,57.16180675,53.03091567,39.84380434,26.62825557,21.41262087,20.75471995,20.77522863,21.58031131,26.49615098,36.71262551,46.61282315,46.97813983,50.52039749,58.4114002,65.88789034,71.7549019,72.82790845,72.50613759,75.82595258,78.332163,85.21861504,85.210499,80.59423588,77.21854488,73.36241391,66.94123104,57.01474984,47.61163011,40.61511171,38.00332995,35.81555032,35.01683564,35.23687472,37.63704559,43.28120866,40.70535612,40.98189551,54.81554526,65.48770578,71.73027278,74.85408473,66.13365111,45.64900893,44.60924703,67.66958566,71.73913799,67.65544498,66.3641162,64.17977029,55.91099588,42.17801658,32.33001148,29.20407688,29.37011291,28.78594333,28.74564394,30.49066088,34.31947814,38.83385339,36.63333778,35.51934509,43.31826164,53.46290898,61.94822634,68.20970999,69.34143313,70.96776822,71.72062708,75.77391609,79.75556518,77.28490934,75.30465128,72.13108166,63.14259932,52.15534808,42.58928268,35.96366855,34.03404231,31.5470295,28.83588837,29.9840934,34.65464053,39.91681775,39.1656757,48.08991621,59.05079024,68.71602773,73.43286766,74.9800086,76.76210975,79.08792498,82.19063514,86.45328746,87.57155663,83.92469538,80.45070633,75.71585497,67.83552805,57.15646886,45.28060189,37.45056333,34.31954059,32.17415179,30.26300519,30.02470496,33.78478538,39.70077426,37.82511986,44.97518802,58.58898599,69.68130908,78.89176588,84.08358302,86.00087908,73.87425688,65.72794141,91.75757456,92.14611564,82.67837957,80.07543187,76.6112445,68.12274315,56.57713772,46.48056247,40.13211203,37.02712311,33.55531917,31.38658107,32.00115468,35.88622254,40.76319873,39.993577,50.6509101,62.22932321,70.05090232,77.65097524,78.99605733,79.90340243,82.7857926,85.65007769,93.48383087,94.14372962,88.72856449,84.07980591,77.73778589,68.46673956,56.51055475,45.36557088,38.41634415,35.44527034,33.21472529,32.14821159,32.94505334,37.02815324,42.89123163,42.43217436,51.70649833,62.56517232,67.21911269,56.62074597,43.64627563,39.37510146,36.12321171,37.33968538,52.16087323,67.51631683,63.80430853,63.23259401,60.92956622,53.37294548,42.78422439,32.96278382,26.54703245,24.34957597,22.702264,21.69849374,23.6171321,28.69697875,34.79632832,33.9037482,38.77872658,47.62605175,55.34486895,52.08189767,44.42704132,46.05272086,43.25476901,47.3366203,52.08530016,63.38473906,63.30273555,64.82565319,62.43091383,56.31124286,46.22437567,37.44650529,31.71637437,29.95693578,28.903002,27.37802414,28.48349495,33.55135479,39.3111406,39.11523121,48.21846225,58.63777605,66.2136256,69.53022536,71.74447586,68.697111,67.59098469,70.83263565,72.73351234,72.08634963,68.38305042,69.10422547,65.77604473,58.63833793,48.57959602,40.03787201,34.1557833,32.67385181,32.23583388,32.13132392,34.71036043,40.30695086,47.46850639,47.62651997,49.96179353,51.33768549,54.65781263,60.04500849,63.97090641,65.59952023,66.48801114,68.13017249,74.69613355,80.71875505,76.81464564,75.55787262,71.53245921,63.18817415,52.70068537,43.49001011,36.97867646,34.38524951,32.53463005,31.04995157,32.16472466,36.40477683,42.29039288,40.93004633,45.495147,49.14687792,52.27456062,59.85737126,67.85254055,73.13135576,76.61352326,78.82905358,85.25953879,85.08064189,78.51758394,74.2852108,68.47582337,59.26808234,48.09278807,38.35341342,31.59469577,28.70022516,26.55115292,25.06769187,26.10689188,30.45342061,36.57502695,35.25117149,42.21919002,52.55531413,61.53296462,68.09374386,70.16615045,73.1205239,75.25239632,76.46231467,80.08017662,80.26466109,76.75795805,74.7255075,69.24070027,61.61421893,50.33166771,40.31375586,33.33771491,30.32905748,28.65864593,28.33650049,30.77743901,35.33389293,40.27008518,37.99958408,44.69936659,52.91292053,59.56154061,65.22252888,68.49764309,71.48588547,74.48686389,77.66140121,83.75257236,83.99283913,79.08798739,76.09141037,71.13108844,63.62547411,54.13466964,44.57203797,36.46867526,32.25496908,30.03257129,29.12700546,30.87370805,36.04002203,42.54423852,41.8197234,50.37549447,57.89865202,65.11786284,71.79754247,74.78634673,75.4740586,74.34851616,76.59688536,75.09837832,71.0111892,73.37927034,72.4702396,68.23268471,61.41908994,51.67216113,43.51807296,38.11286567,36.67185787,35.57094453,34.72191022,36.46358709,41.41251534,47.9452317,47.5387416,57.77416402,65.66947446,72.55171245,77.40568264,78.24313599,79.48467581,81.47161398,83.95172815,91.25737504,92.27534846,87.23895397,84.83531818,79.95412786,70.36923941,58.62129417,50.0269718,45.20943021,44.64580055,44.09212868,43.24393718,44.91378686,49.63134472,55.76147294,54.33978764,56.40473373,64.5423088,72.50623124,77.29280692,77.08256955,67.93779051,62.32946299,77.77536953,86.25341366,90.2946534,86.15895514,81.82463172,76.68453883,68.71090833,58.75333635,49.4575048,42.39356061,39.24202916,37.32470186,36.35651744,38.03957133,43.26600663,50.35642172,49.66109324,52.47474656,58.94908966,62.43519038,69.67125762,74.04063621,76.97790345,79.12928566,79.07890364,85.34616215,89.0421569,85.05164259,81.55308683,76.59682288,67.66808731,56.7459207,46.73837246,39.4166807,36.06596222,33.01878468,30.27005993,30.0182121,33.57985467,39.3947673,38.25939191,38.80529108,48.51991171,58.1118861,63.93909769,66.04371887,67.45494689,69.25992911,71.24449487,78.2182571,80.8163664,77.18579964,74.49850728,70.44584262,62.24802137,51.89610216,41.99680976,34.09878355,30.0954396,27.32708021,25.65248575,26.5245572,30.44867585,35.91734454,35.40568891,43.30618118,53.17353996,61.05080777,67.21808258,69.98856467,72.61651609,75.34298415,78.19831031,85.88360189,86.24776361,80.96198736,75.72983959,70.28286576,62.03812739,51.92472689,42.32160854,34.80151012,31.22391636,28.13606484,25.44846029,25.20894266,29.1468586,35.41127651,36.12714488,46.1669701,57.41874269,65.84896448,71.55043941,72.34712507,72.89945473,74.68998403,77.68796575,85.53323756,86.47236019,81.87907179,76.63031729,71.35103391,63.05881651,52.88364026,43.74613446,36.96384901,34.11517176,31.04236616,27.52220919,26.44021254,29.91679247,36.23845987,36.66208739,45.09792793,56.87496617,65.06760566,71.07131049,72.70685415,73.60286804,74.51264796,71.21537069,73.46445789,74.09520116,74.6072626,75.23744406,72.06640284,63.23874349,52.30471494,43.22470835,37.21541589,35.15171843,33.7786359,32.49202068,33.67559304,38.58060087,45.44654426,45.21242691,44.40965419,41.37074881,34.42461243,32.68246734,41.96815379,36.32973443,33.26220426,43.5233484,51.03870206,54.60449631,57.13764583,60.57882723,60.60935614,55.78775651,48.79155026,41.1179333,34.27340385,30.13630087,27.87809874,29.04621938,30.73311279,34.28854343,40.14603422,36.5926638,31.20209663,34.95765079,37.79686969,41.93494035,43.5885891,34.81727403,30.22492211,39.37266664,41.13494582,46.31596237,52.68963504,55.07972327,53.41430622,47.42786362,38.09903714,30.23316303,26.17235108,25.40681862,25.2670974,25.37216926,27.92014622,33.02362311,38.80123304,36.9859497,35.47483157,42.33546828,48.275462,56.92325678,57.61590072,47.64715352,43.3804744,59.32620587,72.24252144,78.87294279,74.16190898,70.50796174,66.46057254,58.60122253,48.59095852,39.10539827,31.74631016,28.25137542,25.85919574,24.73502675,26.38449261,31.11085331,36.72545515,35.16401739,36.9747745,42.54935787,51.60258143,59.70965884,64.76859099,69.1874776,72.11297651,74.68517687,79.61122404,77.99818681,74.96496269,73.14674502,68.68534273,60.01675835,49.18552291,39.34132613,32.03062225,28.55557186,26.26306376,25.23107455,26.88528518,31.72689403,37.83120689,37.03589471,40.63146869,49.76398001,59.49377144,65.9077123,69.11733603,72.40793319,74.36964911,75.82164483,82.5453697,80.23041751,76.24642732,72.03468773,67.07152515,57.67533529,46.36397204,36.78170572,30.29990208,27.70647513,25.44583818,23.19834301,23.65452844,27.34815074,32.67475706,31.56875558,35.31010662,43.39008883,51.61678457,58.48700448,60.584727,64.01014449,65.98543928,68.98847786,74.97476438,73.30091908,72.08210428,69.78263506,66.59461253,59.18532966,49.64124008,40.24629887,32.75070472,29.11027387,26.16264302,23.51870917,23.61538402,27.45940331,32.8731637,32.08293968,39.12737409,50.16204189,59.33229291,66.70296203,70.02911377,70.42421019,70.27025467,75.05064958,81.59647657,82.64825645,79.4730636,73.17490156,66.79554761,57.63394337,45.19491493,35.63234572,29.98206438,28.36078626,27.3418452,26.47523647,28.11677355,32.56437854,38.32478866,37.35401334,42.75097971,55.55928921,64.87971869,70.07428286,71.97231884,72.69580382,69.56730953,66.96994946,66.16761375,63.13145533,63.87039204,63.08762856,60.67821785,54.35836095,46.04270063,38.75952896,33.66060954,32.53331899,31.43849271,30.1634897,31.33647996,35.63275152,41.43349224,40.4459229,41.08805993,49.8190444,58.94543744,62.50427059,59.22272601,59.93291312,61.02268247,61.15360088,66.35294098,73.52417336,71.97375478,67.84311345,64.77392888,58.84333106,50.93971725,43.52072629,38.03398373,36.19666213,33.87506102,31.59204245,31.48172635,35.3524038,41.49598596,40.64242539,42.07347538,48.49325355,58.26150267,64.09648697,65.09438867,65.84912053,62.02785745,59.30010959,60.1930643,64.11103346,67.62117023,68.95026994,66.32709444,59.09876868,48.3012149,39.15228419,33.11143272,30.92209229,29.47765078,28.47241341,29.68329945,33.31770569,38.45511398,35.20228777,31.45563007,29.94217078,28.0520011,28.82952038,29.51926123,32.03508609,33.34192903,37.10088569,44.41739568,46.96671491,49.24551936,49.95411448,47.53964683,39.87477026,30.54107414,22.99812587,18.38816832,17.41636288,16.8972155,16.7391707,18.75773033,23.18092468,28.32470096,27.01888815,27.16379117,29.88542075,34.21047312,40.65428735,44.18733638,46.93590507,49.71094461,52.54033061,60.09854332,59.63605234,55.53032111,51.70899557,47.68526781,39.48110977,30.11523031,22.94871151,18.56875082,17.61917093,17.14893846,16.8565103,18.76643949,23.17780312,28.34046487,27.10997538,28.01416774,31.95476823,41.30341667,48.04237478,48.0633205,46.09714071,49.88206878,50.1840177,57.35084867,58.85391317,57.32331649,55.82234346,53.11014098,45.69851693,36.25497296,27.5557348,21.29381413,19.30247454,18.19288325,17.48038617,19.17049479,23.56678126,29.08935939,28.20068121,28.6478141,35.93432585,47.53075039,52.64974145,53.52674497,56.15934755,58.00309956,58.43234589,64.46654841,65.37929386,61.6598562,58.03409669,53.92131071,44.88909527,33.83775833,25.0621667,19.889235,18.5140298,17.70673081,17.27286457,19.12248513,23.53000923,28.88673863,27.84588421,30.6126204,36.0615296,41.64716333,47.64103525,49.95945237,52.2729374,54.81357869,58.01599162,65.87774524,67.2039419,63.89951626,60.43155182,55.90915415,45.8854362,33.91701485,24.99183785,20.01849899,18.85771404,18.08428402,17.49090584,19.25455853,23.59899581,28.88221237,28.56293877,27.53475787,34.31713698,42.43270503,49.83867903,52.60831829,53.39807408,54.79843911,57.24384146,65.14795473,68.15242928,67.19158051,62.99357581,58.98913934,49.74668654,38.33306082,28.7407743,22.51437704,20.66456917,19.5141166,18.82606138,20.54398314,25.07427837,30.90180211,30.96467044,28.81416227,34.51579333,41.00689926,48.90679841,50.82396963,53.51619407,55.4355816,56.99533371,62.78393155,65.46888277,63.5135036,60.55447902,57.8642836,50.81285685,41.67441458,33.70490456,28.35363788,26.77181632,25.63434946,24.86944131,25.74344813,30.6042234,39.05688917,40.52642806,42.04004343,47.40285989,52.50280941,55.08543574,51.30072617,50.19634788,50.0818489,51.27413043,58.41517728,61.55266168,63.47651305,61.08124302,57.80971865,51.43570262,41.9847293,34.73726834,30.90311319,31.07604785,30.82597933,29.64440475,30.87801581,34.45130181,38.66856656,35.48681837,31.37796556,32.65743238,32.89729341,41.5629123,42.62027984,45.21330096,47.09089074,46.25412419,47.31935804,48.05651547,54.36616487,54.01823529,52.96255343,48.98839612,41.67872234,34.89075566,30.28950726,29.70046805,28.97610904,28.30634617,30.18911776,35.10835991,41.76703141,41.67276015,46.64765981,58.86187314,63.82231997,67.26696631,69.01881945,68.04098943,66.2463396,66.20735126,70.98921336,71.15281451,73.08874637,72.23321923,68.66608271,61.83388341,53.49378124,45.71802672,40.22298079,38.96886105,37.32754247,35.41346162,36.70291745,40.88843588,45.21027305,44.45663373,42.96115467,48.42757584,53.32231372,60.11795945,58.53045665,51.32566745,46.28234313,55.81482047,63.8280012,62.50589381,63.73195067,64.0476969,62.29615589,56.14105518,46.6472228,39.14110898,33.3675883,29.89363046,27.69130434,26.19738603,27.85181516,32.78888146,39.09419186,39.45623091,39.96286082,49.94918242,54.65259962,46.74655096,38.56521157,40.06034729,41.78597929,51.18232523,57.87561489,54.80486952,55.64934635,57.18974473,56.04356872,49.93666495,41.97346046,33.97985194,26.22210882,23.52270477,22.58601693,20.77373028,21.96282782,25.98121769,31.62041747,31.79616156,28.26486057,37.66710625,39.63481562,50.86773397,49.89018484,48.80753267,46.99752474,41.86392475,42.39390398,49.54712493,57.75905565,58.76800771,56.41962359,48.2060072,38.95362783,31.56285581,25.51307668,22.75885796,21.44052766,20.9020578,22.34818495,26.75776926,32.63720465,32.87366316,30.85060847,36.60106081,49.13376736,53.77868643,59.9522044,61.75802942,55.8866789,54.24404927,64.72151781,64.89560745,64.07625921,63.95467428,60.77829521,53.16533024,46.07201211,38.31773395,32.69823123,31.59972149,30.34479016,27.51181437,25.41768167,29.14036577,35.28863024,38.61618671,43.40117037,50.08987132,56.87090816,57.78062567,60.25377873,61.06934985,59.37824235,58.6434885,58.90042447,61.6977832,64.07376197,66.3238168,63.79307091,61.83812875,52.72665678,42.12429446,36.69517596,31.71727962,29.41684271,28.52713442,26.18290197,24.79168314,27.39210238,30.30258662,39.049772,51.28596118,58.0273229,62.24933243,65.21285206,66.42195879,68.90210421,71.16064968,70.79673773,72.59204308,70.43688376,69.21978578,65.11161972,61.28014911,51.80651325,41.00646223,31.44876265,23.63564297,21.01412196,19.76259313,19.0467872,20.94092127,25.21584132,28.34330549,32.1570144,43.03944348,51.00467699,55.26586215,58.50760682,59.88849326,57.26338244,50.67313563,51.75600633,58.03802988,59.92086387,61.77975549,56.60001879,54.80655516,48.95802329,39.47027795,31.80630663,28.99202901,27.95061268,26.65119907,25.80325731,26.9313907,30.73982415,33.86157587,36.87778749,46.40158688,50.17995966,52.82514216,55.54592891,54.75267696,56.91039593,52.26688157,46.68596139,50.44254569,55.93562502,60.62103078,55.19266148,51.55569555,47.38416173,40.36079786,33.36243771,28.10091601,23.67996919,19.6847101,18.44572997,20.2178733,25.77722346,28.97226951,32.34911547,44.63293971,50.39996753,44.09303391,42.53868213,46.48202961,46.97083537,46.15488964,46.20318024,50.23639756,50.41854085,49.69146606,45.49751939,42.87297047,35.74946681,27.67994184,21.50720427,17.82975166,17.39201468,17.21711343,17.15970786,19.2664829,23.71380695,25.71535406,25.20301169,25.59417492,28.14196458,31.07139672,36.2754504,38.66188641,40.40943183,42.08733514,41.16893967,44.47171089,48.67564656,47.91173733,43.53439876,42.10878029,36.04720161,27.9444632,21.66131591,17.84617109,17.23415717,17.05201389,17.02373251,19.15635411,23.5602572,26.61374029,25.2968147,25.5308696,28.50590778,32.33366372,38.13930532,40.0260725,42.40879382,44.01927135,43.51907186,46.2144491,49.23843341,48.19117976,43.79192782,41.73016572,35.35521323,27.86701719,21.84561307,18.05029018,17.34244424,16.96791894,16.91797391,18.98547967,23.44067006,26.53276692,25.13870746,26.49015755,29.78593648,35.2811697,41.22540875,43.99807592,41.22325489,41.38710579,39.69016094,44.45981773,48.90661112,49.14990586,45.36198106,42.93246749,36.38220792,28.79920998,22.2906233,18.16762979,17.4640916,17.12783668,16.93264526,18.89692089,23.32751335,26.69796011,25.97606711,28.50768708,33.72869086,39.93954274,46.39375175,48.58783695,49.54256743,50.8382664,50.01039629,51.19518608,54.08166548,55.89014382,53.69409203,52.50440142,46.58641473,38.39586671,31.10539055,26.2546043,24.8823958,24.20901193,23.7392477,25.74847385,30.65760214,35.05004908,35.84152173,40.06072187,42.21485103,43.29516206,43.45738976,45.21036668,44.69434087,42.84422084,42.18444699,46.52123645,54.40487225,59.21279942,57.8395608,57.14632379,51.15257671,42.48758212,35.20069578,30.28507464,29.28692319,28.9574733,28.51624017,30.36470574,35.10049358,40.33123663,41.81913031,45.01732914,44.90052021,46.6280876,51.32741555,50.61494967,47.68220869,45.79996777,46.70803087,50.35436149,55.53344265,57.50677083,55.2094867,53.39167488,47.23438905,39.20872208,31.68999713,26.36329718,24.79745804,23.94823644,23.40364831,25.4215212,30.37794118,34.79158355,39.61099808,47.55069719,49.37322256,52.60744424,57.33392981,59.01311296,59.07957106,59.24314103,56.35391465,58.52664836,60.09086428,60.93240683,59.01754556,58.35046725,51.80517098,42.06882425,33.99677082,28.69810251,26.96098311,25.9509073,25.24028316,26.98189759,31.70410661,35.72243406,38.10262693,42.6086676,47.63650899,49.9898564,52.10939864,52.13146811,52.80123096,52.31326803,49.80349902,54.02116955,60.43127089,61.22249382,58.66487122,56.70552767,50.41148611,42.01772424,34.43890921,28.42721314,26.39513714,25.62482869,25.22517479,26.30554823,29.31807643,31.92299072,37.91161841,44.62167084,48.60971913,50.67541437,51.93715073,52.86491088,55.15267422,55.86695061,54.78607769,57.11975926,60.20885942,59.43608493,56.64868398,55.01591849,45.07192531,33.35135617,25.40163683,20.32793966,18.89685846,17.86580573,17.35542995,19.27544179,23.69641983,26.95395961,27.29008965,35.50248862,44.25972545,51.10787593,55.09982615,56.78369164,59.37921003,61.23694665,59.72386195,61.33287234,60.49716711,60.21157517,56.40008259,51.06470468,41.39235004,31.66003013,23.86929207,19.19746511,18.14062826,17.59700782,17.29999096,19.12504482,23.42715368,26.738041,27.47625975,31.83708525,39.81845724,44.74949892,48.42105177,49.64083428,51.85186957,52.74697817,54.72455166,58.19928988,56.91791892,53.53242623,46.9892214,43.80703619,36.46187024,28.18579134,21.79741612,17.96013941,17.34210086,17.16042582,17.1412282,19.30057039,23.83067832,26.96285605,25.68226547,29.64755753,32.03377503,34.31573226,39.00844251,41.6798461,43.40697648,43.37123459,43.90508451,46.51052949,49.47295655,49.99335256,47.59311924,46.58357408,39.9193462,29.54304756,23.01757322,19.87893384,19.09295513,18.55045845,18.28565614,20.30434064,24.94017596,28.81038518,28.65705394,27.02622381,22.81513976,21.01596368,37.22487423,42.52853706,44.22738605,45.80605483,43.9233769,49.21380426,55.4413565,56.18787864,54.06471538,53.20182134,46.28761856,37.07485184,28.9128037,23.22659317,21.82916243,20.31267522,18.99665488,20.55540807,25.47808394,29.49076137,33.72809777,45.35052493,52.14829334,55.16306904,58.44420784,59.44348302,62.02270686,59.40902097,57.21474848,61.45205367,64.29885798,62.82438703,57.27852204,53.47230488,45.34053591,34.27003256,25.50686476,20.61787057,19.60938675,19.03180369,18.10563552,19.93003385,24.67581067,28.25942905,27.78545073,26.84336256,34.12575385,40.51771889,40.02079704,44.87192666,48.5282463,45.62837538,49.13720107,50.62306575,51.70437565,49.84567135,44.59385771,41.78610416,35.26165994,27.65487567,21.53099059,17.77958812,17.30432994,17.17419191,17.19822796,19.35379306,23.84965743,27.94652343,25.24658872,27.30613449,33.53265662,36.53694387,40.07370756,41.92201708,43.58206503,42.34383408,41.01929186,42.2529029,48.44465081,49.99569372,46.55635404,45.23352868,39.61511854,31.41392599,24.55497491,20.0049514,17.99575646,17.05182659,16.77868971,18.75329771,23.17870837,27.30638424,25.16764436,28.17458493,34.23173098,35.42276388,41.75239126,41.24192184,46.64978246,50.37012537,47.96427324,48.6054738,52.08236589,52.92534437,50.00983441,47.52353957,39.88469685,30.61892597,23.19787478,18.2412675,17.26103384,16.88685191,16.80335006,18.8620218,23.28062745,27.38791949,26.27823455,35.08288794,42.8620762,46.24906724,48.80041548,51.40411238,52.98321816,55.39010043,55.48337277,58.53389039,57.126814,55.71592932,52.86210148,50.77664671,44.25082901,35.77097438,27.60037316,21.94450423,20.7681739,20.10927408,19.68321175,21.50620537,26.22114114,31.83187224,32.96440702,42.0693237,44.9220902,44.6470804,44.99944257,44.3404179,47.13705867,39.26968621,35.25928754,46.23230446,52.55437766,55.48905401,53.51769245,52.64721297,46.75004712,38.39146529,29.10762054,22.47108094,20.79839064,19.93418553,19.16506327,21.24174644,26.51534857,31.40462372,32.52514049,44.38143525,48.66456501,50.78810286,59.30944307,62.21630628,64.4212233,62.93220586,57.05617299,58.24193046,61.45055532,60.28218496,53.8444578,49.09390497,39.30392978,29.31873194,22.14912278,17.96001454,17.20621917,16.94316493,17.00300532,19.28302719,23.92095396,28.33319163,25.88710253,26.09709017,24.06807329,23.93109905,26.90791653,28.64962461,30.6158044,31.41295831,32.19497261,35.69689967,38.8380363,41.11799572,39.81533569,39.29868555,34.0599825,27.57574402,22.07270688,18.75373473,18.2961446,17.99188571,17.80040895,19.57629817,23.60355329,27.40262207,24.76483769,22.88912084,21.62707235,22.37911965,26.50245651,27.01601629,25.05951337,21.57116513,21.92199776,28.5851643,39.08229872,42.65489797,41.35108294,40.80883598,35.34522422,28.14964365,21.98820614,18.11175379,17.44467547,17.12521457,16.96692004,18.97486635,23.48000177,27.93366258,26.75945493,28.33437781,34.75980603,37.57392757,38.43204564,40.06456138,36.05915723,32.69336159,31.45831463,37.11202968,46.69214211,49.49084312,47.28795511,46.34739653,40.44295742,31.65612818,23.80005577,18.86551795,17.8214483,17.3692897,17.10189649,19.14502283,23.80801576,28.59971079,27.85390663,30.72349836,34.18303458,38.56037315,44.9023307,47.77282771,47.56905198,43.84059301,41.85846202,46.75113967,52.62152251,55.0149196,52.04403309,49.39426191,41.77112066,32.42899629,24.7373367,19.83997671,18.55929248,17.85250787,17.45841036,19.28767832,23.5584779,27.69146042,26.21820687,31.07866997,31.93169986,32.52389186,42.66245217,51.99521182,50.70722312,42.9333103,40.41601833,46.31527564,50.99041146,52.05708123,48.9664203,46.96518535,40.01839346,30.84427169,23.0111428,18.29511448,17.33919781,16.91591367,16.74453979,18.82837134,23.34799081,27.60099746,25.30483712,30.53586113,35.37497274,38.6331056,42.55148055,47.23020616,50.97386716,48.19480079,46.80926321,46.82434034,48.01181466,47.62249317,43.96411331,42.37692267,36.25019696,28.77186506,22.41052259,18.2709848,17.45447719,16.96123879,16.85960065,19.01294944,23.49292505,27.65063036,25.22782812,25.82176818,24.10106823,25.42326927,31.33145426,36.62606454,39.15084826,38.32091794,38.93268212,42.02839998,42.77635806,43.22489564,40.93198171,39.7215951,34.07955471,27.19803471,21.56058302,18.13304286,17.67960441,17.49892826,17.4459241,19.58001283,24.125354,28.34798783,25.6817348,25.86493942,26.6783879,27.24051921,27.69995106,28.67650128,29.40051694,30.1688588,27.25203779,31.61464257,38.88667028,42.57061573,41.16060509,40.29892844,34.57213757,27.5028867,21.60356697,17.89152742,17.20016333,17.08332317,17.27417562,19.49735381,23.96568598,28.07300924,25.20785011,24.18066812,25.83053978,23.98566399,28.5538238,31.07873239,32.64332292,32.36609678,32.8330516,37.12011453,42.816595,44.04096622,42.04344593,41.07020458,35.33364321,28.09017784,22.03084671,18.2604339,17.49596278,16.96848082,16.80047822,18.91433922,23.33069734,28.47740789,24.84705969,23.29945049,22.58002353,19.72728824,22.27848041,22.51640605,23.08131557,26.09783934,25.13645993,30.83990151,40.90229564,43.97725511,42.00121118,40.98164579,35.19226757,27.6882764,21.51619438,17.74019398,17.16532667,16.89331355,16.8766444,18.90722205,23.21938236,28.31961282,25.49050777,30.65416843,37.84846916,42.9773868,46.28025168,46.75875629,46.74321089,44.84395745,43.90614585,49.04374143,50.84419738,50.52626604,46.41120131,43.07562242,35.89287148,28.02243987,21.81058912,18.01198859,17.3080446,16.92262504,16.80372465,18.89170787,23.37867579,28.60692161,25.40940953,31.21745471,37.19699865,39.56932518,46.03976635,46.06695518,44.95486664,42.8389142,44.3809358,48.99114308,52.69260053,54.67557433,52.20245247,50.71596351,44.13717284,35.46684036,28.01588459,22.87491772,21.54819042,20.84465222,20.45426938,22.49062193,27.52405092,34.02545801,32.52086394,36.46377438,39.57940783,46.42674669,52.19405546,57.40897221,58.27333339,55.39628112,57.84146495,60.06030416,60.53893364,59.8570591,55.24934909,51.17202408,42.0044888,31.77481004,24.11858021,19.23408106,17.93831967,17.25204373,16.8876323,18.79025703,23.21410691,28.46857388,26.0712124,31.22535229,37.24741193,46.90116204,53.85981589,58.61270987,59.52130364,56.14576874,56.6635114,57.66200622,59.04676341,59.29333578,55.7220788,52.61315672,44.37878193,34.23700641,25.91182532,20.53056042,19.15098502,18.44835208,17.94921393,19.78744079,24.29035989,29.83463291,29.76552146,42.05861675,50.90684715,53.33320797,55.25262671,54.89548853,56.2997243,55.40524001,57.02036865,59.99368998,61.05243099,61.02177722,57.17366868,54.18417766,45.92985608,35.71743956,27.39350709,21.98005885,20.40220168,19.34005818,18.57199725,20.34813619,24.99215001,30.93457854,29.83257267,34.94928499,44.17734738,51.13934128,54.87732104,56.82342915,55.16097759,51.87403268,51.35516626,52.72238026,57.92802595,57.67102753,53.63253478,51.02534175,43.49294436,33.4179079,25.06737971,19.66676111,18.27370055,17.59532217,17.19008068,19.07675422,23.46723457,28.78076153,27.24095624,33.55606834,42.81288034,44.87848194,48.01231412,54.49358712,54.65931098,58.14238377,59.33756834,59.28287854,63.46121738,63.06649556,59.12789287,56.03785625,47.99068168,37.61510101,27.73101064,21.03138421,19.02630974,18.07507541,17.4778577,19.30372316,23.75154666,29.13640136,27.63995459,33.33565468,36.74743097,41.01414127,42.74595399,42.88548794,42.72950336,44.93129883,41.987726,44.83715245,51.3255114,53.97562593,51.57483075,49.79163706,42.90140791,33.57923037,25.56601841,20.40613486,18.81338782,17.86936431,17.36379574,19.32279592,24.07441007,30.30065126,31.08475703,42.3492656,48.11173595,48.33527118,53.82088997,57.28261127,59.2432659,59.1981905,56.74832431,59.21005246,59.64866347,57.5432619,53.20684706,50.80936072,43.41037901,34.86135051,28.14006043,23.83439298,23.59309605,23.92981921,23.90150662,23.13753494,25.44128069,29.1915282,26.02800995,29.17186233,32.50472544,35.63340703,35.81061826,35.96491718,35.48919077,31.93522723,32.0441074,35.74434743,39.72296858,41.65312552,39.98127806,39.33271059,33.95547251,27.36712986,21.91238334,18.55151979,18.18354977,18.13657023,18.26193225,20.59367844,25.25002245,30.59776175,26.51154027,26.88565976,27.07925921,27.56076052,30.64421063,32.65452934,34.08966858,34.60706789,35.52153016,39.70992044,40.20809092,41.89826198,40.18211951,39.50015131,34.07780662,27.28287883,21.83665418,18.66882817,18.36975109,18.19266474,18.12892239,20.28401925,24.86922281,30.1600872,26.29115782,26.34069706,25.87658286,25.98087432,28.69401326,31.47657579,33.14442765,33.96561761,35.29740186,38.98549898,39.40122895,41.34565142,39.84293032,39.28785373,33.98628235,27.46005885,21.973566,18.58804209,18.18610946,18.07354584,18.11696681,20.27880624,24.65136882,29.69887607,25.52097424,22.87647851,24.07771893,24.49232511,26.91550192,28.20673706,29.64971142,30.11382562,30.14160755,33.33059775,39.6451792,42.86585328,41.35239399,40.77961815,35.37469178,28.20099337,21.96569965,18.07782239,17.37712482,17.02407588,16.82978971,18.81522955,23.25169055,28.51521005,25.3690477,24.94954065,23.95604034,28.73787123,34.26160434,37.17349327,39.03263461,39.15665436,37.38207622,39.58399654,44.94390994,46.87000883,43.84062422,42.3548532,36.19494527,28.55938019,22.14116279,18.18089644,17.40259679,16.91553909,16.7798759,18.89451728,23.39134934,28.62174903,24.96171476,24.19833617,26.94737309,31.00962097,37.60526808,41.76103801,44.96744655,46.13032295,44.28744495,46.02746739,50.14237604,50.92382849,46.6374835,43.45245768,36.28790545,28.54314805,22.25900185,18.38760644,17.72830081,17.34350557,17.12434053,19.03336447,23.32080199,28.383043,24.97757231,25.66347366,23.22543819,24.0962298,30.96757348,34.43588127,36.80599151,37.83582681,38.76886243,42.09638766,41.7570736,42.67013121,40.41673629,39.47702052,34.01543778,27.43517997,21.99338793,18.70716099,18.41576295,18.33613184,18.42625141,20.64324889,25.14782243,30.33817245,26.25360541,26.26787095,27.82846587,30.42454614,33.47849747,34.7020883,35.66265609,35.19504576,33.48804947,38.6674428,41.51109433,43.33340122,41.5236118,41.04485747,35.72855234,28.14433697,21.6824489,17.78102404,17.22778918,16.91463384,16.76492361,18.78008073,23.24625903,28.54717485,26.24305452,30.42198645,35.95252458,37.64316386,39.4994958,37.82911545,39.99145434,36.56463213,33.67755964,38.21878035,43.99373696,47.98771619,45.65803024,43.89987152,37.29120749,29.43897461,23.1687818,19.1794849,18.39534792,17.81311372,17.39897577,19.36125359,24.06651251,29.85735787,28.31074759,29.30852442,31.52776943,32.42106753,35.84252065,30.28975698,26.8551933,36.29642733,39.89527894,43.99676487,45.86417834,47.6317642,45.16619654,43.87386888,37.79521526,29.71158083,22.85746818,18.50244879,17.76195128,17.5572703,17.60568576,19.6884872,24.11920452,29.54329728,28.02540536,27.47179593,31.19073413,31.23306254,35.21711521,39.18914987,40.06128375,41.13928479,40.37774795,45.25450561,49.92792457,50.94049763,47.9474168,46.39840288,39.98517999,31.68184987,24.78013335,20.28679745,19.16946468,18.38529648,17.88175692,19.67078792,24.16456085,29.70830318,29.27584165,33.60719959,39.59095762,42.68308569,45.33613452,46.84250786,47.41275525,46.21039106,47.04637723,48.68697784,52.69338092,53.80250397,50.90381924,49.40752856,42.97201771,34.47334005,27.09998639]
