<!DOCTYPE html>
<html>
<head>
	<title>This report was made by David and Matt.</title>
	<style type="text/css">iframe {width:95%;height:600px}</style>
</head>
<body>
	<pre>INPUTS {'circuit': 'lehigh_full_1.dss', 'loads': 'lehigh_load.csv', 'REopt inputs': {'solar': 'on', 'wind': 'off', 'battery': 'on', 'year': '2017', 'energyCost': '0.12', 'demandCost': '20', 'wholesaleCost': '0.034', 'solarCost': '1600', 'windCost': '4989', 'batteryPowerCost': '840', 'batteryCapacityCost': '420', 'dieselGenCost': '500', 'solarMin': 0, 'windMin': 0, 'batteryPowerMin': 0, 'batteryCapacityMin': 0, 'solarMax': '100000', 'windMax': '100000', 'batteryPowerMax': '1000000', 'batteryCapacityMax': '1000000', 'dieselMax': '1000000', 'solarExisting': 0, 'criticalLoadFactor': '1', 'outage_start_hour': '200', 'outageDuration': '48', 'fuelAvailable': '50000', 'genExisting': 0, 'minGenLoading': '0.3', 'batteryKwExisting': 0, 'batteryKwhExisting': 0, 'windExisting': 0, 'value_of_lost_load': '100', 'solarCanCurtail': True, 'solarCanExport': True}, 'microgrid': {'loads': ['675a_hospital', '675b_residential1', '675c_residential1'], 'switch': '671692', 'gen_bus': '675', 'gen_obs_existing': [], 'max_potential': '900'}}</pre>
	<!-- formatted below for a dict of lists -->
	<pre>Overview of Microgrids</pre>
	<table style="">
		
			<tr>
				<td>Microgrid Name</td>
				
				<td style="text-align:right">2</td>
				
			</tr>
		
			<tr>
				<td>Generation Bus</td>
				
				<td style="text-align:right">675</td>
				
			</tr>
		
			<tr>
				<td>Minimum Load (kWh)</td>
				
				<td style="text-align:right">211.0</td>
				
			</tr>
		
			<tr>
				<td>Average Load (kWh)</td>
				
				<td style="text-align:right">403.0</td>
				
			</tr>
		
			<tr>
				<td>Average Daytime Load (kWh)</td>
				
				<td style="text-align:right">498.0</td>
				
			</tr>
		
			<tr>
				<td>Maximum Load (kWh)</td>
				
				<td style="text-align:right">713.0</td>
				
			</tr>
		
			<tr>
				<td>Existing Diesel (kW)</td>
				
				<td style="text-align:right">0.0</td>
				
			</tr>
		
			<tr>
				<td>Recommended New Diesel (kW)</td>
				
				<td style="text-align:right">473.0</td>
				
			</tr>
		
			<tr>
				<td>Diesel Fuel Used During Outage (gal)</td>
				
				<td style="text-align:right">1446.0</td>
				
			</tr>
		
			<tr>
				<td>Existing Solar (kW)</td>
				
				<td style="text-align:right">0.0</td>
				
			</tr>
		
			<tr>
				<td>Recommended New Solar (kW)</td>
				
				<td style="text-align:right">1285.0</td>
				
			</tr>
		
			<tr>
				<td>Existing Battery Power (kW)</td>
				
				<td style="text-align:right">0.0</td>
				
			</tr>
		
			<tr>
				<td>Recommended New Battery Power (kW)</td>
				
				<td style="text-align:right">161.0</td>
				
			</tr>
		
			<tr>
				<td>Existing Battery Capacity (kWh)</td>
				
				<td style="text-align:right">0.0</td>
				
			</tr>
		
			<tr>
				<td>Recommended New Battery Capacity (kWh)</td>
				
				<td style="text-align:right">459.0</td>
				
			</tr>
		
			<tr>
				<td>Existing Wind (kW)</td>
				
				<td style="text-align:right">0.0</td>
				
			</tr>
		
			<tr>
				<td>Recommended New Wind (kW)</td>
				
				<td style="text-align:right">0.0</td>
				
			</tr>
		
			<tr>
				<td>Total Generation on Grid (kW)</td>
				
				<td style="text-align:right">1919.0</td>
				
			</tr>
		
			<tr>
				<td>Net Present Value ($)</td>
				
				<td style="text-align:right">284,354</td>
				
			</tr>
		
			<tr>
				<td>CapEx ($)</td>
				
				<td style="text-align:right">2,620,343</td>
				
			</tr>
		
			<tr>
				<td>CapEx after Incentives ($)</td>
				
				<td style="text-align:right">1,618,797</td>
				
			</tr>
		
	</table>
	<iframe src="lehigh_map/geoJsonMap_offline.html"></iframe>
	<iframe src="lehigh.oneline.html"></iframe>
	<iframe src="timeseries_gen.csv.plot.html"></iframe>
	<iframe src="timeseries_load.csv.plot.html"></iframe>
	<iframe src="timeseries_source.csv.plot.html"></iframe>
	<iframe src="timeseries_control.csv.plot.html"></iframe>
	<iframe src="lehigh_reopt_2/inlineTemplate.html"></iframe>
	<!-- <iframe src="timezcontrol_gen.csv.plot.html"></iframe> -->
	<iframe src="timezcontrol_load.csv.plot.html"></iframe>
	<iframe src="timezcontrol_source.csv.plot.html"></iframe>
	<iframe src="timezcontrol_control.csv.plot.html"></iframe>
</body>
</html>